new object=loadshape.solar_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.773999999999999,20.537,28.991,89.086,20.429,47.74,71.421,76.894,38.42,2.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.774,45.139,63.184,2.4930000000000003,135.634,48.499,176.113,121.112,63.943,5.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.129000000000005,121.545,161.482,68.44,121.708,121.383,99.165,86.106,45.193,3.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.332,181.749,258.047,305.678,323.831,271.744,228.75,212.582,115.855,22.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.268,192.478,270.834,318.304,335.644,300.456,254.756,215.833,116.939,22.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.169,161.428,253.061,226.779,256.366,264.44,265.47,201.419,109.027,20.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.199,68.711,236.838,238.079,128.556,107.823,78.52500000000002,85.238,54.947,5.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.446,159.217,43.351,57.114,127.831,83.878,59.062,51.656,41.725,4.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.396,166.196,89.086,189.498,148.423,69.307,88.869,74.347,38.528,18.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543,82.90899999999999,133.575,228.947,132.87,173.512,176.221,142.191,79.332,13.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.352,193.345,270.618,317.166,334.29,257.317,259.767,222.661,132.166,32.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.687,183.266,257.179,311.856,330.93,304.704,229.551,217.08,129.077,32.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.953,181.207,255.174,235.395,261.298,237.617,214.42400000000004,171.073,101.495,24.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.892,77.92299999999999,141.216,180.015,206.242,189.281,111.95300000000002,91.145,51.425,8.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.34,46.548,170.29700000000005,163.984,78.54199999999999,53.966,61.61500000000001,54.06,59.214,31.754999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.799,161.074,142.842,54.323,59.189,57.62200000000001,58.77,61.74,47.09,8.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.238,178.551,260.647,317.653,329.738,320.176,255.714,224.503,131.462,34.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.066,182.616,264.224,312.939,332.447,306.268,248.255,227.755,133.792,35.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.50999999999999,191.719,268.884,314.835,344.911,317.464,256.691,228.459,140.565,38.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.938,187.222,261.785,306.545,323.29,313.59,279.559,220.439,133.575,35.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.621,54.134,81.987,46.819,135.743,36.198,37.76899999999999,0.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.941,58.578,165.546,164.022,74.66100000000002,54.59700000000001,60.888000000000005,53.306,64.548,17.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.542,58.47,67.953,169.123,356.83200000000005,350.817,313.102,247.154,149.127,42.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.411,196.867,274.357,320.796,340.142,331.905,271.958,235.666,147.61,43.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.185,188.143,261.731,306.762,325.24,316.354,284.057,226.671,141.703,41.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.51899999999999,129.565,149.344,221.686,248.184,237.83400000000003,216.538,159.26,97.54,27.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.194,156.98399999999998,152.107,282.54,298.092,216.267,30.02,210.252,124.2,34.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.02,30.617,46.169,71.366,56.356,39.124,39.666,15.39,7.912,0.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.51999999999998,136.855,96.912,40.194,46.978,43.129000000000005,48.749,44.183,41.019,38.83899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.022,187.98,263.032,308.1170000000001,326.974,277.634,236.665,185.108,123.171,46.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.552,81.445,138.669,140.349,180.556,170.532,153.95,110.762,67.953,19.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.465,196.65,278.693,326.486,344.35,248.12200000000004,241.834,246.612,153.571,51.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.791,191.448,265.578,311.205,329.79200000000003,290.818,241.55,237.996,153.516,52.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.14,77.327,181.369,225.37,257.179,251.923,217.02500000000003,62.154,44.922,29.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.874,185.70400000000004,250.385,200.16,111.226,84.059,82.672,74.091,56.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.376,136.23,114.815,24.647,24.652,24.652,24.643,24.652,24.652,24.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.361,62.859,47.361,71.366,47.252,197.301,179.689,130.432,45.302,6.232000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.522,22.759,35.602,127.397,153.354,71.421,103.446,45.085,27.365,51.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.434,21.35,82.8,162.187,148.748,186.084,203.37,245.258,158.556,56.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.991,45.681,85.455,318.25,119.432,118.781,134.821,101.441,2.4930000000000003,52.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.774,127.885,276.416,329.955,307.491,227.458,224.183,230.203,165.98,62.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.158,105.505,210.577,243.279,187.024,111.157,105.543,80.335,80.691,74.118,65.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.32,101.712,138.09,81.307,33.936,44.073,43.454,46.039,44.753,40.648,27.521999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.759,106.914,210.631,293.215,328.708,319.926,239.224,236.653,211.71500000000003,167.172,36.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.217,59.391,135.959,192.153,218.759,258.209,273.274,181.749,159.856,113.308,38.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.601,95.697,191.882,268.884,315.811,335.319,289.792,246.064,243.361,155.73799999999997,60.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.252,20.212000000000003,64.105,89.682,95.643,115.801,73.75099999999999,63.997,68.115,25.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.571,69.903,124.363,160.994,243.469,278.205,217.676,269.263,101.604,34.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.434,35.494,76.514,134.875,186.68,237.389,213.776,95.615,88.565,75.672,71.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.631,108.539,164.212,130.006,56.31100000000001,58.236,54.802,59.884,57.816,56.877,36.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.33,41.292,170.925,164.146,78.987,53.405,61.42,53.784,61.261,52.329,32.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.907,21.946,107.997,101.604,140.294,192.586,157.039,200.335,98.732,30.779,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.818,1.409,16.961,110.003,76.35200000000002,176.167,191.123,126.53,13.872,65.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.562,122.575,232.036,310.8260000000001,359.921,376.0969999999999,277.871,265.136,268.884,184.566,78.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.7,120.19,220.981,292.944,336.619,354.069,318.624,272.694,261.189,178.768,75.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764,108.811,170.694,235.775,262.087,143.15,138.841,95.295,92.886,71.939,69.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.857,66.923,144.664,116.129,33.434,46.052,42.908,49.525,45.004,30.942,30.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.798,82.367,110.978,183.862,255.337,251.814,231.711,200.606,193.995,112.604,26.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.941,49.583,130.703,134.875,168.798,205.429,238.538,210.577,186.517,135.255,41.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.168,122.141,219.03,288.392,327.516,331.063,243.518,243.841,249.647,163.324,70.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.444,130.866,236.046,311.964,353.268,289.491,246.162,246.261,247.954,176.33000000000004,84.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.74,119.648,204.183,312.50600000000003,354.069,315.421,260.477,260.885,248.78,165.655,71.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.365,12.247,239.243,104.801,128.319,176.98,244.101,157.799,96.949,81.781,76.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.291,134.767,136.23,70.352,56.772,64.428,55.556,63.807,51.809,52.776,46.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.134,142.462,246.287,322.206,363.913,298.286,255.926,253.315,259.66,192.857,88.327,4.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.513,138.994,241.519,312.451,353.256,286.41,250.428,250.395,255.797,180.719,81.391,3.0890000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.971,124.959,236.642,308.929,349.842,317.975,253.763,255.7,255.933,177.143,79.441,2.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543,137.26,235.395,307.412,349.462,338.653,267.15,268.901,274.791,185.65,84.643,4.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.508,117.969,235.34100000000004,273.815,345.669,332.879,238.654,237.156,246.197,133.467,81.445,4.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.139,133.521,180.936,209.439,193.155,108.888,107.543,78.79,79.271,68.567,66.392,3.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.099,104.421,149.19,98.882,48.501,49.55299999999999,51.809,50.608,52.119,50.912,51.704,4.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.469,90.929,91.199,51.859,139.644,189.389,352.172,320.58,266.283,185.813,83.559,6.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.395,143.004,238.701,231.44,348.378,361.167,278.391,254.59,267.902,183.385,86.973,7.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.129,142.679,233.932,298.145,328.863,275.033,225.421,226.558,237.519,160.482,86.756,7.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.587,140.023,204.725,221.74,284.327,316.949,283.352,265.348,235.12500000000003,115.53,55.381,2.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.636,23.518,37.173,70.066,37.55299999999999,24.927000000000003,85.50999999999999,118.456,8.995,67.031,31.809,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.434,69.795,111.683,104.638,156.605,127.397,119.811,130.812,126.04300000000002,38.907,17.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.665,28.232,105.397,136.23,70.233,24.623,24.652,24.652,24.587,24.652,24.652,3.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.174,52.292,160.615,254.795,329.05999999999995,329.314,223.902,224.433,228.116,105.668,53.322,4.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.44,173.891,275.441,341.079,304.133,234.565,232.314,233.448,238.344,162.512,97.54,10.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.73499999999999,167.66,261.894,326.215,336.582,240.891,236.462,238.495,249.148,171.459,94.017,10.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.031,162.945,253.549,329.142,343.2219999999999,203.316,315.201,248.213,259.117,176.052,96.239,12.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.218,160.073,251.923,317.003,170.315,289.963,295.274,222.119,141.866,110.382,54.46,5.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.123,13.547,14.848000000000004,50.287,111.791,153.299,197.193,155.575,129.319,72.992,36.632,2.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.384,10.242,38.366,59.55400000000001,61.666,65.894,45.302,51.154,44.055,24.06,11.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.03,0.975,17.178,28.937,51.317,36.848,44.001,26.444,53.972,44.706,21.621,0.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.686,160.127,246.558,307.141,192.857,166.955,223.745,175.788,278.205,91.633,94.559,12.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.311,80.091,160.994,184.566,161.103,175.734,206.567,177.305,237.78,136.122,69.795,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.026,169.773,232.198,272.189,318.087,332.88,319.6039999999999,290.83,237.4,139.807,71.204,10.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.913,145.822,184.13300000000004,207.163,217.296,241.681,292.022,248.075,143.275,79.115,39.287,4.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.05,75.539,119.54,262.712,249.691,159.609,111.612,112.94,100.658,88.418,45.35600000000001,13.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.297,163.054,151.132,77.143,62.55200000000001,60.819,64.665,61.608,62.934,59.783,54.08,7.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.109,56.41,98.515,107.348,158.12200000000004,228.134,250.026,242.711,275.17,129.457,42.105,5.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.1,183.10300000000004,275.82,340.305,377.586,339.311,286.6,285.681,290.776,207.163,103.121,15.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.759,74.672,178.064,267.529,321.068,358.35,370.937,273.377,267.424,275.116,193.132,99.924,15.930999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.764,78.194,183.483,271.322,332.61,313.861,235.495,234.354,237.756,244.438,172.038,104.367,16.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.005,67.465,130.215,196.542,220.981,274.899,236.1,309.905,168.201,175.842,192.044,94.126,15.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.425,96.34699999999998,89.62799999999999,99.057,157.31,205.158,122.249,114.609,117.752,73.1,22.163,9.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.035,74.835,70.933,169.048,138.425,60.661,52.863,60.715,53.793,61.056,52.128,17.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.123,86.322,198.926,297.441,352.057,298.62,252.538,253.147,254.981,254.147,156.551,85.618,18.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.394,86.593,195.513,287.254,349.3539999999999,344.006,259.034,256.607,255.782,263.806,182.823,105.885,18.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.532,89.032,196.488,282.106,340.467,362.979,290.358,267.162,269.389,278.203,192.699,106.047,18.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074,87.406,193.562,281.455,340.846,328.003,376.58,279.971,285.306,290.83,203.099,105.343,18.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.562,84.643,186.626,191.232,171.615,193.074,86.81,270.835,337.921,278.746,197.788,99.328,18.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291,82.15,118.456,211.661,264.728,206.322,138.812,109.757,111.108,97.113,86.404,59.157,19.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.646,83.613,169.833,157.534,60.629,58.741,54.98,24.652,27.418000000000003,60.804,52.471,46.06,17.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074,14.197,57.06100000000001,74.238,91.796,174.65,258.859,153.625,144.575,87.298,72.992,44.001,19.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.202,29.858,191.719,203.912,242.657,257.504,242.873,273.327,244.12,228.513,158.23099999999997,101.983,20.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.542,5.04,20.483,31.592,32.73,52.238,64.484,150.373,132.491,100.412,64.972,18.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.114,95.86,200.552,279.342,334.398,356.45000000000005,272.23,256.841,259.255,269.585,187.561,109.136,21.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.252,95.914,194.483,273.652,328.871,299.717,351.52,257.692,261.428,267.722,62.1,107.51,22.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.631,99.111,206.675,247.88100000000003,201.795,126.418,126.464,95.62,94.429,84.9,73.68900000000001,54.542,22.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.39,99.924,171.531,136.677,61.741,54.678,63.325,55.976,62.496,53.11,55.597,50.275,22.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.04,100.303,199.143,288.067,347.24,371.195,298.197,290.207,287.341,195.621,204.454,108.10599999999998,24.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.907,100.953,199.793,279.288,333.911,354.376,272.053,256.319,256.621,264.1,179.832,111.57500000000002,24.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.286,103.175,202.015,288.337,345.398,314.375,247.55,247.96,255.97,253.79800000000003,171.762,111.412,24.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.104,38.095,123.008,210.36000000000004,264.82,282.648,297.441,354.773,290.964,263.972,181.438,105.072,23.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.611,68.494,148.477,203.045,192.641,333.368,170.748,323.398,209.005,192.044,112.116,58.415,18.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.256,33.814,161.103,119.107,232.144,231.513,136.281,87.377,86.056,75.929,72.192,53.484,15.930999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.749,49.529,142.895,163.482,70.264,50.963,48.541,46.124,54.05,52.242,54.259,50.721,16.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.542,50.45,11.976,18.424,70.77,142.841,184.295,145.713,131.082,149.127,120.949,68.603,19.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.637,64.105,61.45,241.681,203.912,119.703,152.595,99.653,87.18899999999998,81.608,20.754,11.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.365,16.473,40.75,153.191,346.86099999999993,367.096,319.35300000000007,271.107,275.471,282.727,196.409,114.338,25.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.025,109.407,206.675,281.727,333.91,363.551,371.19200000000006,299.925,293.114,275.983,200.261,110.328,24.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.917,108.16,203.858,277.012,326.432,354.773,315.951,276.445,288.769,274.953,202.72,111.629,25.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.379999999999995,109.136,205.917,242.702,188.738,119.784,120.688,91.55,90.934,78.665,69.715,53.388000000000005,26.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.813,108.54,167.582,120.519,57.309,50.466,55.595,51.039,59.282,52.85,61.069,53.28,27.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03,107.944,196.054,282.973,335.265,325.457,351.379,285.459,294.922,281.293,200.823,111.141,27.203000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.025,91.037,171.778,245.474,176.33000000000004,189.443,326.216,321.284,294.8399999999999,217.73,197.896,97.323,27.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.523,96.564,159.64,218.651,225.37,273.707,305.19,289.638,230.952,133.846,96.998,69.47,20.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.015,69.47,128.806,172.537,245.149,259.347,290.614,343.339,310.88,262.381,191.828,105.126,29.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.291,60.637,126.04300000000002,180.99,167.985,174.0,259.943,248.238,280.914,226.671,194.646,108.269,30.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.119,107.835,201.907,262.938,230.095,138.236,138.796,111.146,116.807,95.292,84.718,57.825,29.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.36,106.86,168.493,146.46,57.606,67.369,59.043000000000006,68.549,59.375,68.372,57.336,65.338,22.597000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.552,4.118,58.199,114.609,259.184,176.54699999999997,153.787,237.075,239.839,124.905,84.58799999999998,60.312,31.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.232,120.841,224.341,303.456,357.591,387.936,371.245,312.074,326.9169999999999,293.106,216.863,118.619,31.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.286,116.235,208.897,282.269,331.58,359.217,366.531,357.753,325.89,277.446,205.05000000000004,115.964,31.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.04,114.446,206.404,279.288,330.388,358.675,365.99000000000007,257.613,328.112,276.091,204.183,114.771,31.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.232,110.762,200.064,270.672,319.658,346.916,354.231,306.437,319.767,65.839,103.609,113.85,33.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.533,90.549,197.843,267.584,259.552,156.664,169.033,141.667,89.51999999999998,127.881,80.583,29.835,34.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.262,108.811,176.698,130.218,66.844,62.542,59.128,55.678,40.07,24.637,24.652,24.629999999999995,33.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.883,110.978,204.508,278.259,329.25,358.403,366.532,337.521,312.981,276.633,199.034,114.338,33.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.208,109.732,197.355,275.441,328.762,357.59,365.394,354.936,282.988,265.85,181.878,113.308,33.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.207,106.101,179.852,241.194,314.348,316.8949999999999,290.017,319.93,271.051,241.952,175.896,111.52,34.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.912,92.771,194.212,262.002,308.76699999999994,334.724,343.7180000000001,256.507,184.783,215.183,192.099,93.313,35.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.725,106.643,190.852,258.859,306.87,334.236,336.048,262.624,256.936,224.666,177.955,85.239,32.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.39,108.757,170.64,222.552,263.171,166.726,137.091,105.22,106.205,91.106,79.66799999999999,63.812,33.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.252,103.93399999999998,168.364,135.702,62.114,54.526,62.061,55.893,63.479,56.578,63.742,55.319,33.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.745,85.076,166.387,160.17,55.91,59.571,55.49,57.957,57.50999999999999,60.981,56.599,58.495,33.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.799,104.801,151.132,223.42,252.465,217.351,115.476,209.927,263.411,211.82300000000004,165.655,103.663,34.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.72,102.146,180.502,226.617,278.476,290.451,314.836,283.623,251.327,201.04,158.556,101.062,13.710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.227,109.461,195.242,263.194,310.068,336.674,344.36799999999994,335.428,291.544,262.652,197.192,115.63899999999998,37.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.932,108.811,192.424,260.16,307.195,333.26,162.457,185.217,229.922,259.726,192.641,113.471,34.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.538,59.499,188.19700000000003,254.632,231.22,134.558,140.979,111.03900000000002,35.927,120.894,133.034,56.198,35.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.991,111.629,163.785,129.439,53.25099999999999,60.312,53.961,64.391,62.544,63.181,37.546,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.346,107.781,191.015,257.45,304.161,330.659,339.871,325.98599999999993,260.797,261.027,143.329,97.756,38.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.641,109.19,123.713,261.568,170.044,337.975,341.497,260.593,307.846,261.948,198.71,118.185,38.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.641,108.052,192.207,260.16,304.107,249.376,343.772,331.31,305.082,260.647,195.892,117.156,39.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.617,77.327,190.256,255.662,301.235,328.058,336.078,325.944,299.826,188.685,133.738,111.412,36.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.617,106.426,188.143,255.283,302.372,179.689,239.947,52.671,289.963,259.401,202.069,120.299,37.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.966,106.86,191.666,258.967,287.685,174.462,181.061,142.531,130.702,13.926,21.296,19.67,11.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.966,106.968,143.709,93.069,49.929,60.176,57.354000000000006,59.605,59.111,74.431,78.396,83.395,41.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.069,104.638,185.975,205.429,301.993,212.257,133.629,201.798,257.721,170.64,46.711,2.98,38.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.966,105.722,189.769,258.751,302.156,237.292,169.285,250.08,261.298,261.406,191.719,50.829,23.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.912,106.047,189.01,256.854,304.59400000000005,222.336,77.327,296.412,268.559,196.217,23.247,40.75,29.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.478,66.869,55.814,60.745,101.062,143.817,278.204,244.066,73.913,14.089,62.967,45.681,27.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.153,105.885,189.389,258.534,301.18,270.184,339.546,329.195,302.373,258.751,200.769,121.112,39.72,0.3789999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.631,105.885,192.641,263.194,258.746,136.411,149.06499999999997,119.723,116.234,90.092,87.493,49.559,43.947,0.3789999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.843,105.18000000000002,175.005,144.115,74.572,80.722,80.223,89.44500000000001,89.52799999999999,95.381,90.168,84.109,39.666,0.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.449,109.027,195.404,262.923,280.914,295.87,362.847,350.708,323.614,278.204,205.646,125.122,38.962,0.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.927000000000003,88.05700000000002,158.773,230.464,271.214,295.22,311.855,332.393,304.648,261.623,199.306,121.274,40.208000000000006,0.3249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.444,97.702,157.635,152.107,129.131,210.794,287.958,210.794,267.15,216.05,168.472,42.159,34.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.631,80.904,191.069,93.638,34.681,25.414,103.93399999999998,195.404,331.418,239.568,154.6,110.165,44.543,0.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.385,97.648,149.777,270.239,313.96899999999994,359.704,299.447,264.17,145.009,180.177,93.421,40.045,0.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.114,104.367,158.502,255.554,301.614,242.429,186.135,161.05,141.246,88.049,75.426,24.652,23.753,0.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.016,103.338,177.665,159.635,90.05999999999999,90.828,64.24,27.956,50.163,59.6,39.072,24.652,23.753,1.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.119,102.85,188.30500000000004,221.686,169.502,67.682,356.399,336.511,324.048,227.104,67.465,96.998,41.779,1.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.148,101.441,185.813,255.662,308.008,336.999,346.59,54.514,39.829,122.737,158.177,87.081,29.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.301,101.604,186.571,256.908,307.033,72.125,64.593,61.721,114.771,149.127,159.152,121.166,41.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.582,93.096,178.335,255.499,215.779,93.638,251.381,259.943,205.646,211.065,102.091,122.954,23.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.099,58.415,149.94,199.252,11.325,26.119,37.282,80.199,170.261,255.662,164.137,5.636,42.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.36,100.412,183.10300000000004,251.869,258.27,153.375,172.018,149.469,151.822,132.713,113.679,87.76600000000002,46.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.715,96.618,175.217,174.208,90.454,85.676,92.832,92.428,105.507,98.568,108.399,97.43,40.26199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.336,97.431,177.197,244.282,261.677,300.368,289.53,285.845,256.746,223.582,172.428,116.939,43.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.252,95.534,173.404,206.454,99.232,109.227,102.465,114.94,49.583,78.357,88.05700000000002,121.816,40.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.414,96.022,174.975,240.814,289.042,317.87,215.454,202.232,302.372,256.366,195.892,121.924,46.44,0.3249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.951,97.54,180.015,248.888,297.983,326.27,303.727,287.2,176.167,228.56800000000004,182.02,114.826,45.464,0.3249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03,92.446,145.876,220.981,273.056,262.923,271.106,197.463,240.381,202.503,176.872,114.663,15.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.852,31.05,87.081,100.845,206.134,287.525,268.288,205.379,169.394,127.561,100.142,24.652,27.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.735,60.637,93.909,162.566,146.238,58.316,63.648,61.809,82.663,88.059,107.109,88.05700000000002,31.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.267,92.663,170.369,237.075,216.484,251.598,109.407,311.097,276.145,200.552,51.371,22.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.572,92.771,170.532,239.134,291.806,179.581,293.431,296.303,188.902,235.991,153.841,102.796,29.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.163,94.071,177.414,217.947,252.844,266.987,217.892,207.001,257.613,261.46,176.926,115.368,45.139,0.3249999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.813,93.042,174.433,244.011,294.136,324.15600000000006,294.894,331.851,305.6240000000001,263.248,200.335,122.195,41.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.434,92.663,152.433,210.36000000000004,196.0,80.633,53.322,131.299,258.155,189.172,155.684,121.383,33.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.291,65.297,177.576,101.008,239.459,238.05000000000004,56.031,81.5,155.52199999999996,150.97,120.461,67.14,13.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.917,69.036,25.035,67.194,80.633,136.224,86.322,62.506,61.708,69.885,23.843,59.987,37.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.261,54.893,82.854,138.289,316.2440000000001,265.741,346.482,228.839,143.654,251.11,204.183,123.767,43.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.153,94.83,184.837,265.958,319.93,140.674,292.239,343.989,316.24500000000006,273.382,208.247,94.451,39.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.725,93.313,178.985,249.972,299.717,329.738,236.858,334.886,207.542,266.391,200.931,121.762,43.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.808,90.82,147.989,222.336,261.948,292.781,332.176,324.15600000000006,149.18099999999998,194.971,197.409,119.757,38.20300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.05,89.303,170.857,241.139,291.535,321.501,331.851,329.142,303.727,261.352,199.089,120.136,42.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.882,89.953,176.33000000000004,248.292,221.631,119.54,310.399,273.159,184.88,145.147,119.754,83.598,39.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.094,89.57399999999998,164.462,171.941,80.145,165.246,101.661,61.35,43.872,61.76,75.191,52.494,39.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.01,73.263,151.67399999999998,227.592,251.327,293.269,340.088,284.924,262.381,242.602,198.818,103.825,37.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.552,89.249,177.79299999999998,249.539,300.205,329.954,237.78,43.08,148.85699999999997,254.795,210.143,108.865,38.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.395,70.662,146.47199999999998,192.261,264.332,167.28,138.181,195.729,217.08,184.837,122.846,55.489,22.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.562,60.8,66.76,70.391,202.503,172.753,176.601,265.362,249.81,238.159,140.457,58.686,38.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.148,87.352,128.481,128.264,303.673,248.509,246.829,337.324,309.634,267.096,141.541,89.899,12.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.823,87.406,172.916,244.662,295.544,280.511,191.021,160.289,121.112,192.18,123.061,100.774,38.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.631,86.485,171.348,187.958,84.842,88.407,92.401,96.57500000000002,98.375,99.858,102.787,98.751,32.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.656000000000002,68.169,172.645,244.77,296.52,325.89,336.295,328.654,303.077,193.02,196.705,115.097,37.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.182,45.844,147.718,138.994,213.286,265.145,113.037,103.717,133.629,229.272,201.961,117.318,38.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.197,84.534,172.699,246.883,296.52,259.672,342.309,235.991,181.098,212.582,198.276,115.63899999999998,33.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.306,84.48,173.078,245.8,297.116,253.603,252.085,160.452,112.062,133.358,173.241,113.796,36.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.631,83.342,169.556,242.711,296.574,327.19,238.051,333.26,215.671,239.134,143.058,69.09,24.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.36,83.234,170.044,242.927,294.8399999999999,249.448,191.794,163.84899999999996,148.567,105.577,93.206,75.943,35.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.03,70.77,158.448,185.478,104.145,87.415,81.117,87.029,82.727,87.919,78.809,87.753,28.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.207,63.563,126.368,235.883,290.722,323.885,337.595,280.318,289.042,239.839,153.354,100.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.163,61.342,134.496,193.02,234.962,250.243,223.311,73.317,123.821,74.726,130.107,110.382,34.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.222,83.288,173.241,249.051,302.535,266.229,265.253,201.202,315.649,266.716,199.739,114.555,30.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.03,83.01700000000001,174.108,249.593,209.547,217.567,362.901,352.009,312.126,267.204,201.148,114.988,29.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.651,81.662,171.832,245.529,297.766,328.383,340.359,296.249,243.361,212.69,126.422,95.48,30.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.705,82.421,173.62,248.455,301.56,278.752,193.748,163.895,173.034,149.861,116.219,63.595000000000006,29.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.0,81.987,173.72899999999998,162.899,101.057,88.715,109.803,95.80200000000002,120.678,99.943,117.511,97.919,24.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.892,81.175,172.862,248.726,301.235,151.56599999999997,321.339,337.866,67.573,68.061,154.763,83.396,26.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.458,81.283,174.0,249.864,313.3190000000001,348.541,292.564,223.962,225.641,215.183,85.13,112.225,27.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.567,53.809,69.687,129.023,173.078,225.37,177.088,122.25,88.707,22.813,102.091,0.813,11.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.685,17.178,89.845,98.136,152.216,166.576,284.761,190.148,263.628,111.412,56.085,22.488,6.773999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.749,46.982,69.47,139.861,244.60700000000003,271.918,125.555,233.065,47.09,264.982,188.902,72.179,25.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.34,54.351,107.51,228.08,295.707,179.96,283.514,170.291,127.529,130.901,99.962,24.45,20.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.537,78.628,170.315,192.7,98.687,95.358,110.22,106.407,42.48499999999999,32.618,38.478,33.089,22.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.483,79.17,173.132,250.729,235.265,145.075,159.889,165.98,33.489,61.125,112.225,98.623,22.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.197,33.163,104.151,116.072,56.898,28.883,52.292,75.15999999999998,97.377,96.835,107.023,95.751,21.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.724,38.095,102.687,161.97000000000003,203.641,242.602,221.415,105.776,185.65,163.921,116.56,58.686,12.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.276,46.006,106.752,113.579,63.617,151.186,148.423,208.626,215.346,247.859,154.763,79.495,11.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.478,52.292,121.653,162.024,219.952,227.972,295.816,280.101,258.913,227.484,154.27499999999998,66.002,13.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291,80.308,178.714,260.701,311.998,216.108,193.947,160.5,166.265,149.45,128.845,89.249,17.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586,77.76099999999998,171.601,197.362,103.286,102.464,110.56,108.031,111.74,102.641,25.198,64.701,17.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.611,76.623,137.693,246.938,299.663,165.655,95.86,212.582,306.599,253.819,182.941,38.745,17.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.852,76.243,168.039,251.652,308.929,341.93,354.177,345.507,314.782,253.765,181.261,92.337,16.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.434,119.811,195.729,284.544,315.107,326.812,315.486,245.637,170.477,101.549,47.252,11.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.847,70.879,155.901,232.469,166.413,253.061,226.725,326.486,292.456,242.386,173.133,87.18899999999998,14.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.907,73.209,164.89600000000002,241.952,292.673,272.786,336.132,324.8059999999999,296.791,246.612,175.246,87.677,14.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.852,74.618,166.576,244.553,258.665,175.379,152.827,138.53,113.066,86.582,87.638,45.546,13.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.419,73.642,165.492,188.085,116.799,90.799,105.96,94.635,110.962,44.055,166.82300000000004,87.298,12.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985,73.534,166.57499999999996,192.711,113.268,93.996,101.477,103.557,103.902,101.491,89.58,84.535,10.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.202,62.967,135.688,209.276,140.565,204.996,199.035,256.204,130.974,81.283,95.047,43.188,4.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985,66.056,146.526,181.098,243.957,103.229,38.095,85.781,217.892,201.473,92.5,55.327,4.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.468,71.312,122.51999999999998,155.62999999999997,223.149,249.213,152.487,45.789,52.942,156.172,113.742,11.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.488,15.498,120.353,107.673,165.221,193.562,264.17,253.765,195.729,132.058,55.543,5.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.276,29.153,142.624,208.898,199.631,211.336,206.51300000000003,161.97000000000003,77.381,99.111,60.529,48.065,2.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.445,16.853,97.702,22.217,37.986,222.246,206.439,125.762,88.533,76.839,6.828000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.488,49.42,139.915,179.25599999999997,235.937,202.124,282.973,214.966,204.616,178.335,148.585,36.306,1.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.463,67.79,160.72300000000004,200.66,206.079,154.654,191.99,189.823,208.138,185.867,94.668,61.342,2.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.395,58.74,150.319,182.99500000000003,223.474,248.943,187.167,247.534,19.291,12.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.33,69.361,70.445,246.45,297.55,326.974,335.644,236.533,292.998,166.413,118.998,51.046,3.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.788,69.253,162.837,239.785,284.707,256.366,328.383,312.614,282.539,132.112,132.058,56.73499999999999,1.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6499999999999999,67.79,160.29,236.75,288.092,211.202,179.68700000000004,156.62,102.52500000000002,151.132,132.978,66.381,1.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.302,161.536,185.68,111.657,98.524,95.02100000000002,21.025,5.961,86.756,87.786,26.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.214,93.421,138.344,299.175,243.253,129.186,128.59,123.875,184.404,88.815,45.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.425,0.3789999999999999,254.036,237.94200000000004,26.444,87.948,172.157,148.585,156.87600000000003,117.589,5.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.972,179.527,260.918,328.221,361.059,369.946,284.264,257.532,258.751,168.093,68.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.293,177.414,258.426,311.422,342.093,306.57300000000004,247.335,248.423,244.174,162.132,64.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.253,165.709,250.947,296.032,324.644,288.934,275.332,209.385,167.497,131.353,57.11500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.701,158.556,242.711,300.0419999999999,257.029,168.96700000000004,103.97,96.394,86.413,76.246,24.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.72599999999999,158.556,164.007,57.459,79.14,73.598,92.969,77.406,86.273,68.756,50.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.425,106.752,235.72,289.15,216.05,265.307,228.08,253.169,117.102,117.643,50.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.09,169.99,250.568,306.924,337.812,345.778,343.93500000000006,307.141,246.287,156.28,58.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.8,175.19199999999998,256.908,313.427,344.097,350.98,335.59,299.555,241.194,156.443,43.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.199,169.502,249.593,311.585,343.122,350.167,298.504,257.754,234.853,149.18099999999998,51.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.194,100.845,254.68700000000004,311.096,355.64,364.69,265.629,262.559,248.509,154.38299999999998,54.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.361,172.80700000000002,254.741,302.429,218.962,171.556,135.097,133.724,100.044,82.167,28.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.533,98.94799999999998,131.19,175.728,80.006,66.517,60.435,65.208,60.5,63.357,36.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.361,62.263,236.533,141.812,337.378,239.405,217.838,295.057,230.031,139.536,45.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.109,89.682,112.604,149.127,100.357,99.49,134.821,116.018,112.821,38.691,20.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.345,30.346,68.711,160.669,199.685,253.44,275.441,209.927,178.714,93.584,32.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.026,83.83,161.374,218.001,168.852,229.814,221.306,140.24,123.713,74.455,23.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.957,155.955,235.775,289.42099999999994,318.792,62.046,93.313,281.022,214.912,131.841,39.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.445,157.039,237.509,290.126,289.914,163.645,121.412,144.074,123.707,109.729,36.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.179,137.802,175.523,115.32,76.7,87.014,95.393,88.921,92.141,79.443,37.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.158,45.573,91.037,169.461,168.704,59.873,73.463,68.455,73.731,55.801,37.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.438,75.431,144.142,298.796,262.219,263.465,318.7370000000001,277.175,213.286,126.693,34.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.73499999999999,156.226,238.213,293.052,319.225,321.609,311.04300000000006,265.199,199.252,116.126,29.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.381,152.866,232.415,286.441,315.92,321.609,306.27399999999994,267.475,204.02,118.619,30.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.701,149.886,237.075,295.707,327.408,333.64,285.967,149.886,213.286,120.245,30.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.322,150.59,237.78,253.847,144.226,120.848,90.127,87.257,79.05700000000002,73.68900000000001,23.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.573,138.452,171.526,78.102,64.052,49.994,43.27,57.31,65.35,63.378,22.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.632,167.226,256.637,317.816,337.866,343.501,271.106,285.628,218.163,127.777,30.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.562,24.168,143.979,141.757,203.695,332.664,312.777,273.165,208.735,120.136,27.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.213,154.112,192.586,266.608,298.091,280.589,202.503,96.239,111.087,24.547,6.828000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.43,155.467,239.947,294.732,325.023,330.767,314.348,274.574,210.089,121.653,27.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.356,162.62,247.371,311.151,339.654,344.477,327.462,279.83,203.153,114.121,24.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.538,156.87600000000003,241.627,274.319,176.415,140.026,107.982,104.808,88.93799999999999,78.756,26.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.016,51.588,168.726,179.327,77.206,68.695,58.273,65.239,52.239,41.383,23.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.691,150.536,232.036,293.97300000000007,313.481,105.18000000000002,307.412,259.021,131.028,105.505,19.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.578,148.314,232.578,291.86,322.856,328.221,295.352,263.895,193.724,107.998,21.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.193,144.792,228.242,286.766,205.646,162.728,238.918,166.251,187.818,75.15999999999998,10.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.055,143.546,181.369,292.456,322.748,328.87,309.796,267.692,201.257,110.22,20.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.414,85.943,148.152,181.53200000000004,227.863,270.238,246.829,209.764,147.122,43.297,5.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.035,34.301,47.252,89.682,103.392,103.284,103.501,73.209,48.553,25.956,20.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.257,148.715,152.005,53.532,57.26,55.214,57.518,55.731,56.908,51.999,21.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.878,161.916,259.184,324.15600000000006,359.216,344.804,262.989,269.469,219.735,116.18,20.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.055,147.61,238.322,298.2,328.166,334.29,304.72,264.74,202.232,103.663,15.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.961,129.565,53.809,289.368,321.393,330.171,316.8949999999999,271.322,198.655,102.308,15.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.42,136.826,221.09,284.545,322.314,326.378,306.653,260.647,191.015,97.81,13.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.632,132.22,215.291,270.564,300.747,304.919,288.175,247.588,182.182,95.372,12.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.252,130.92,213.666,259.633,185.185,126.859,94.836,90.17,88.58900000000001,80.836,7.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.74,138.831,166.196,81.752,56.801,66.926,54.787,60.769,53.757,52.35,12.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.405,127.614,215.02,187.05900000000003,204.399,321.23,201.257,269.914,190.202,97.865,12.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.814,131.949,226.021,186.951,328.275,236.913,241.139,274.303,137.964,100.141,11.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.119,140.349,229.489,288.554,321.176,327.245,308.821,265.199,195.838,100.52,12.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.932,142.841,230.518,289.15,320.254,326.053,305.895,260.972,167.876,87.081,10.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.764,137.097,224.558,281.293,312.669,318.087,300.584,257.396,188.793,96.076,10.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.405,131.028,151.989,74.647,47.36300000000001,53.745,48.05299999999999,54.339,47.707,50.49399999999999,6.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.035,103.825,151.63,97.895,51.14200000000001,49.952,52.42400000000001,50.684,51.456,34.03,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.04,54.405,136.122,216.213,297.604,210.035,210.794,244.445,104.909,88.327,7.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.98,16.202,36.794,89.194,94.017,119.107,163.812,110.274,78.303,6.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.848,120.949,54.62200000000001,133.412,126.964,73.967,66.652,48.282,35.006,91.091,4.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.271,63.238,118.619,162.29499999999996,134.821,87.623,83.396,60.529,24.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.981,120.299,211.82300000000004,121.328,314.348,205.429,134.279,91.579,184.729,4.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.119,121.383,211.444,253.254,196.474,127.014,126.156,93.562,88.495,82.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.661,122.249,166.105,113.294,56.549,54.409,58.13300000000001,56.153,56.216,58.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.439,21.025,47.632,117.047,141.757,179.419,206.188,199.956,92.554,15.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.109,113.742,200.498,259.347,290.776,307.30300000000005,291.318,247.154,176.763,83.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.68,118.836,206.946,274.141,309.471,317.057,298.254,251.702,179.093,88.05700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.813,114.826,136.23,64.381,47.637,57.605,51.038,58.098,50.233,51.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.296,119.865,217.513,285.303,322.585,331.201,312.289,267.529,194.429,94.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.631,123.496,215.508,249.177,177.854,123.618,123.147,89.201,88.538,73.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.813,118.619,158.918,95.576,50.346,52.585,51.849,52.059,49.844,39.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.547,28.503,99.761,194.862,189.172,220.168,121.112,67.411,50.179,26.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.281,7.369999999999999,31.971,46.819,64.701,56.356,65.46,55.381,52.888,86.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.7,99.761,193.345,265.47,291.156,296.52,278.367,234.095,167.118,78.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.064,82.367,161.103,252.411,284.165,227.538,142.137,138.56,173.241,83.12500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.704,25.035,116.88500000000002,174.054,235.991,230.572,214.695,165.817,96.022,67.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.168,186.192,238.52400000000003,201.998,112.552,108.91,81.657,81.034,72.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.705,96.185,149.432,107.81,50.753,49.813,41.78,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.823,43.622,77.056,134.659,204.508,218.218,210.523,169.665,133.467,56.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.636,83.559,121.708,207.109,270.889,218.597,230.518,165.059,121.166,36.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.207,88.815,172.97,239.676,130.54,121.545,197.68,224.612,157.96,72.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.069,85.997,169.339,14.468,85.781,173.945,268.125,79.17,4.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.377,172.537,239.29700000000005,275.387,285.574,271.485,230.627,161.753,78.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.702,171.236,236.805,223.628,115.226,112.15,81.73299999999999,51.262,28.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.656,85.293,136.23,82.742,24.652,24.401,24.652,24.652,24.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.259,186.138,106.21,195.079,181.153,163.704,239.08,171.453,84.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.234,192.911,265.361,308.984,323.018,308.062,266.717,196.0,97.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.835,191.34,257.992,251.923,229.868,224.558,247.1,178.172,88.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.602,91.091,171.615,150.42799999999997,23.03,55.868,28.341,30.671,26.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.443,21.134,65.839,92.717,42.972,58.036,90.17,65.839,37.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.855,190.69,257.332,230.944,133.061,129.573,94.916,91.67,84.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.367,165.258,130.276,54.567,58.938,56.441,59.769,57.096,56.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.352,188.576,261.623,304.486,317.328,303.511,261.514,187.547,96.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.337,188.739,255.662,292.565,304.59400000000005,290.614,251.815,187.709,97.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.00700000000002,166.901,232.036,268.071,278.747,265.47,170.532,168.527,84.534,5.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.662,161.157,227.104,266.879,279.288,266.879,230.573,68.494,83.559,4.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.09,50.991,52.075,38.582,93.53,87.244,107.727,72.071,84.317,5.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.178,68.494,68.603,68.603,73.48,60.312,51.208,53.972,17.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.446,136.23,94.832,48.809,51.553,50.411,50.732,48.574,30.132,16.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.878,138.106,155.43000000000004,50.143,53.552,52.598,54.398,51.121,44.597,1.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.128,4.606,86.81,83.505,155.62999999999997,48.661,79.06100000000002,94.071,39.233,0.6499999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6799999999999995,42.267,122.46599999999998,105.559,140.619,161.428,65.514,51.696,5.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.114,56.79,40.696,95.155,80.687,78.248,102.958,61.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.631,93.367,132.708,174.704,287.742,275.82,249.322,183.374,99.165,15.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.508,137.422,240.799,234.582,121.599,128.156,87.157,37.39,41.563,2.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.113,22.651,17.232,43.784,79.657,70.336,93.529,42.646,53.322,3.468,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.505,39.489,38.395,38.759,33.531,35.886,29.22,29.203,23.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.727,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.981,43.981,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,43.98,37.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.0,0.0,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,0.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.0,0.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.075,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.0,0.0,0.0,0.0,0.149,0.0,0.0,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.0,0.0,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.0,0.0,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.0,0.158,0.0,0.0,0.205,0.0,0.0,0.203,0.0,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.0,0.0,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.0,0.145,0.0,0.0,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.0,0.0,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.0,0.0,0.093,0.0,0.0,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.0,0.0,0.011,0.0,0.0,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.966,0.0,0.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.359,0.0,0.0,0.268,0.0,0.0,0.214,0.0,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.0,0.0,0.028,0.0,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.0,0.886,0.0,0.0,1.0,0.0,0.0,1.0,0.0,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.0,0.0,0.0,0.0,0.165,0.0,0.0,0.148,0.0,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.0,0.908,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.0,0.0,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.0,0.0,0.388,0.0,0.0,0.135,0.0,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.0,0.0,0.0,0.0,0.195,0.0,0.0,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.0,0.227,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.0,0.0,0.596,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.0,0.438,0.0,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.0,0.0,0.282,0.0,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.0,0.051,0.0,0.0,0.332,0.0,0.0,0.246,0.0,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.0,0.0,0.419,0.0,0.0,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.0,0.0,0.234,0.0,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.0,0.051,0.0,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.0,0.0,0.0,0.611,0.0,0.0,0.0,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.0,0.0,0.134,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.0,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.0,0.0,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.0,0.0,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.073,0.0,0.0,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.0,0.0,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.0,0.0,0.0,0.0,0.43,0.0,0.0,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.0,0.0,0.0,0.253,0.0,0.0,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.0,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.0,0.0,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.066,0.0,0.0,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.0,0.0,0.0,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.0,0.0,0.361,0.0,0.0,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.0,0.0,0.0,0.208,0.0,0.0,0.0,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.0,0.004,0.0,0.0,0.008,0.0,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.0,0.0,0.0,0.038,0.0,0.0,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.0,0.0,0.0,0.062,0.0,0.0,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.0,0.0,0.024,0.03,0.0,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.0,0.498,0.0,0.0,0.22,0.0,0.0,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.0,0.0,0.0,0.215,0.0,0.0,0.125,0.0,0.0,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.0,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.0,0.0,0.666,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.0,0.0,0.0,0.665,0.0,0.0,0.899,0.0,0.0,0.0,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.0,0.0,0.0,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.0,0.0,0.0,0.429,0.0,0.0,0.0,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.0,0.0,0.0,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.0,0.008,0.0,0.004,0.0,0.0,0.0,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.0,0.012,0.0,0.0,0.042,0.0,0.0,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.0,0.0,0.123,0.0,0.0,0.0,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.0,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.145,0.0,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.0,0.0,0.27,0.0,0.0,0.438,0.0,0.0,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.0,0.182,0.0,0.0,0.24,0.0,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.0,0.178,0.0,0.0,0.263,0.0,0.0,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.0,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.0,0.095,0.0,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.0,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.0,0.0,0.0,0.46,0.0,0.0,0.585,0.0,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.0,0.0,0.388,0.0,0.0,0.412,0.0,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.0,0.0,0.149,0.0,0.0,0.387,0.0,0.0,0.563,0.0,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.0,0.0,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.0,0.0,0.0,0.138,0.0,0.0,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.0,0.0,0.0,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.0,0.264,0.0,0.0,0.0,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.0,0.0,0.112,0.0,0.658,0.0,0.0,0.28,0.0,0.0,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.0,0.0,0.097,0.0,0.0,0.063,0.0,0.0,0.0,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.0,0.034,0.0,0.0,0.024,0.0,0.0,0.054,0.0,0.0,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.0,0.98,0.0,0.0,0.978,0.0,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.0,1.0,0.0,0.0,0.966,0.0,0.0,0.577,0.0,0.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.0,0.016,0.0,0.0,0.091,0.0,0.0,0.0,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.0,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.0,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.0,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.0,0.066,0.0,0.0,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.0,0.0,0.0,0.122,0.0,0.0,0.068,0.0,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.0,0.0,0.0,0.282,0.0,0.0,0.0,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.0,0.0,0.0,0.047,0.0,0.0,1.0,0.0,0.0,0.0,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.0,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.0,0.0,0.036,0.0,0.0,0.086,0.0,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.0,0.0,0.0,0.0,0.067,0.0,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.0,0.017,0.0,0.0,0.049,0.0,0.0,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.0,0.979,0.0,0.0,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.0,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.0,0.41,0.0,0.0,0.626,0.0,0.0,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.0,0.233,0.0,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.0,0.069,0.0,0.0,0.232,0.0,0.0,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.0,0.0,0.186,0.0,0.0,0.067,0.0,0.0,0.0,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.0,0.0,0.0,0.0,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.0,0.0,0.0,0.0,0.011,0.122,0.0,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.0,0.0,0.426,0.0,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.0,0.022,0.0,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.0,0.0,0.0,0.233,0.0,0.0,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.0,0.04,0.0,0.0,0.038,0.0,0.0,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.0,0.0,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.0,0.0,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.0,0.295,0.0,0.0,0.438,0.0,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,0.0,0.0,0.0,1.0,0.0,0.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.032,0.0,0.0,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.0,0.0,0.0,0.0,0.046,0.0,0.0,0.0,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.0,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.0,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.11,0.0,0.0,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.0,0.0,0.0,0.149,0.0,0.0,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.0,0.094,0.0,0.0,0.139,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.0,0.0,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.0,0.0,0.842,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.0,0.847,0.0,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.0,0.0,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.0,0.0,0.0,0.067,0.0,0.0,0.033,0.0,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.0,0.036,0.0,0.0,0.302,0.0,0.0,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.0,0.034,0.0,0.0,0.212,0.0,0.0,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.0,0.0,0.203,0.0,0.0,0.278,0.0,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.0,0.0,0.0,0.213,0.0,0.0,0.429,0.0,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.0,0.0,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.0,0.0,0.0,0.279,0.0,0.0,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.0,0.0,0.034,0.0,0.0,0.102,0.0,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.0,0.0,0.0,0.321,0.0,0.0,0.01,0.0,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.0,0.0,0.901,0.0,0.0,0.964,0.0,0.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.0,0.0,0.0,0.0,0.331,0.0,0.0,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.0,0.248,0.241,0.212,0.0,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_645_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2026028952776039,0.1600406927794466,0.0368083734807183,-0.0391206599082872,-0.5780626445417222,0.0376418720767024,-0.2071826563802693,-0.4200653676750107,-0.4696630153113134,-0.1250247893976189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.428104596068535,0.2496821224249653,0.5174054563952645,0.2014467520638194,-0.0065873276134229,0.5540076958146104,-0.7072728516202507,0.1159817777487159,-0.5141879725677558,0.0,0.0,0.0335102284987596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4311876446386268,0.1963023628800034,0.1100128523194102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.151875991479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0332234332829371,0.0254620377547408,0.0,0.0,-0.2314885509212258,-0.6641370586904485,-0.9077964815831416,-0.3608421556076655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4856070368409453,1.0000011434700735,0.4591143287793423,-0.2048076334992393,-0.6421524129275554,-0.8751735257833326,-0.4421306745923539,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0349979786808388,-0.0389503752488926,0.014187400832719,-0.0157916615712261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049167454812569,0.8950699438810182,0.4438604082377834,0.5566157398084962,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,0.0,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015415242850459,0.5555312953986674,0.5552534625333394,0.5557643165115232,0.2766319103617854,-0.288793819982758,-1.0000011434700735,0.1093048266303484,-0.0654251586095066,-0.6393203101713083,-0.2923697978300448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1125850469113182,0.0,0.0284106510674159,0.3325569774471719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2423598820709972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8885274280200676,0.3402825235733904,-0.3779692074025651,-0.7716494152219063,-0.9423642674402466,-0.0722723943872687,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3135299073474482,1.0000011434700735,0.631182495922345,-0.031914930110747,-0.5725239119361503,-0.9225126610950332,-0.6373217060110452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3629393456233675,0.2124345937700187,0.0,0.0155496781078759,-0.2279394601254224,-0.0386008435796089,-0.3370023032924206,-0.0540967475845181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2919933791092777,0.8311325354535908,0.5301409564478822,-0.0261162893408359,-0.3225729189963514,-0.7022180859413792,-0.5934958120931703,-0.1773469915842354,-0.0181577221017617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3288913760949407,0.551802957592975,0.5520897528087975,0.2716040317343973,0.2012495803529414,0.0390848105063094,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,-6.273645346117073e-05,0.0,0.0,-5.377410296671787e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0306422763405347,0.548558586713983,0.5481283938902493,0.5484510385080495,0.2689332512870503,-0.3693922379793736,-1.0000011434700735,-0.7948619030025394,0.0,0.0,-0.0001344352574167,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4423726580557042,1.0000011434700735,0.5023487075645835,-0.1891414448349355,-0.6270956640968743,-0.7871273945258266,-0.5843452522383336,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4431703072497105,1.0000011434700735,0.5015420960200827,-0.2132860170669918,-0.6106945626920255,-0.861192259011986,-0.4790824456809835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5190993406387161,1.0000011434700735,0.4256220249815716,-0.2337560255963224,-0.5605322869745721,-0.885112772481681,-0.4848631617499057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2083029501920759,1.0000011434700735,0.5256956306026335,-0.0885838722871731,-0.4726654027269553,-0.6925925215103366,-0.4634700311196464,-0.2124525184710076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168063139942055,-0.1299988939220403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3311767754710261,0.5557463918105343,0.5553161989868005,0.2762823786925018,0.2262007641294985,-0.0654968574134623,-0.9623234219913932,-1.0000011434700735,-0.136442823927552,0.0,0.0,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3762394737571357,0.2362834084357581,0.4182191234731534,0.8528303860006613,-0.926267885952209,-0.7412670470457107,-0.4286692241496856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4405353762043413,1.0000011434700735,0.5041859894159464,-0.1559000868510094,-0.5466496060586645,-0.8086011863105359,-0.5751857300330028,-0.0779186751987741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115703944883387,1.0000011434700735,0.5772739576982103,-0.0685709436330596,-0.4266437329379392,-0.659754469298661,-0.4463877910772191,-0.1668520791552309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0405187865854218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.633181100082608,-0.2877004132224348,-0.4620539797415229,0.0,0.5664474383009112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.513300699868805,0.5689210470373801,0.2960443615327705,-0.5704625713224261,-1.0000011434700735,-0.5938005320099815,0.0,0.0,-0.0001882093603835,0.0,0.0,-0.0001882093603835,-0.0353116609481446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5552982742858117,1.0000011434700735,0.389423091334476,-0.276228604589535,-0.6502723024755297,-0.8954911743542575,-0.3422632030326645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2273569073432829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3793852587806887,1.0000011434700735,0.337979199496316,-0.3635935972094626,-0.7677149433548416,-1.0000011434700735,-0.0329545627681035,0.0,-0.0185431031730231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5692078422532026,1.0000011434700735,0.375513523367085,-0.269184197100895,-0.6385764350802686,-0.8777367580247463,-0.4119454781270363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1036495834683486,-0.1153544132141041,0.0,0.0,0.1609458901793864,0.299476941772146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8463237195416885,0.6379669952466459,-0.3857037158792781,-1.0000011434700735,-0.7785593874531296,-8.066115445007669e-05,0.0,0.0,-0.000179247009889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0564986575170315,0.5557643165115232,0.5557643165115232,0.5557643165115232,0.2209398643892546,-0.3560204110416498,-1.0000011434700735,-0.8082426922907578,0.0,0.0,0.0,-8.962350494452963e-06,0.0,0.0,-0.0001075482059334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309201092058627,-0.0200667027570802,0.1323918415040592,-0.0436914586604582,0.0961301714035025,-0.2249729221117584,0.0,0.0,0.1778488832119247,-0.16817850702841,-0.0297460412910894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4965769538461557,0.4322183149454889,0.349692991592566,-0.3973906209240447,-0.6747574440263753,0.2061430237229128,-0.1238776085343289,0.365421916710331,0.5282947122460248,-0.4234979479143862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2643983019368571,0.3585029821286132,0.0,0.0,0.0,0.0,0.0,-0.0142590996366746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2714068600235193,0.0978957544509098,0.0,-0.7823056499598109,0.0,0.0,0.0,0.0,0.5485316996624996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1966339698482982,0.0,-0.4530199304431143,-0.9193489513704912,-0.7918864026383812,0.0,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.812401222920184,0.9118743510581176,0.2204379727615652,-0.6645314021122045,-1.0000011434700735,-0.4997317012202032,0.0,-0.0008783103484563,0.0,0.0,-0.0009141597504342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5699606796947366,0.5934420379902035,0.6052813029933759,0.1760295260615507,-0.6532746898911715,-1.0000011434700735,-0.5109794510907417,0.0,0.0,-0.0002419834633502,0.0,0.0,-0.0001882093603835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0570453608971931,0.6927000697162702,1.0000011434700735,0.1949669726563299,-0.5364235641444937,-0.8171423063317496,-0.810698376326238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2892777869094585,0.1796323909603208,-0.2498434447338654,-0.2720073375066476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5079860260255944,1.0000011434700735,0.4367353395946932,-0.218098799282513,-0.6232328910337651,-0.9206753792436704,-0.4022571772425327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3404707329337739,0.3938325677777469,0.0302479329187787,0.0,0.0,0.0,0.0,0.0937909979244503,0.0736346716624256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4916835104761844,0.0,0.0,0.0,-0.0562477117031868,-0.2584831506105181,0.0,-0.2262993499849375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3765710807254305,0.5717889991956051,0.0588467933465782,-0.3966557081834996,-1.0000011434700735,-0.767607395148908,0.0,0.0,-2.6887051483358906e-05,-0.0340748565799101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1363621627731019,0.5471604600368484,0.5508439860900686,0.4958151540541273,0.2145317837857207,-0.5061308194732426,-1.0000011434700735,-0.658132283859165,0.0,0.0,-0.0009051973999397,0.0,0.0,-0.0009051973999397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0232572995331054,0.5523496609731366,0.5532907077750542,0.4962274221768721,0.2185917285597079,0.1009967277219905,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,0.0,-0.0001523599584057,0.0,0.0,-0.0001344352574167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3603402639799761,-0.2839900001177313,-0.1170303727565669,0.0,0.0,0.0,0.0,0.0,0.5831532596225714,0.0797111452976647,-0.2270969991789438,-0.208661444211854,-0.3019326258076261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5687418000274911,0.7365797377371119,0.6393920089752638,-0.1197997390593528,0.1005486101972678,-0.6455939555174254,-0.2253314161315366,0.0,0.7896816644167458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3767055159828472,-0.7575247508426485,-1.0000011434700735,-0.0300328365069119,0.0,-0.0354819456075393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6505590976913522,1.0000011434700735,0.2941622679289354,-0.3047288791618955,-0.6064464085576547,-0.8445850235457646,-0.4085039355371664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1853234835242985,0.9598677379559132,0.6816494915566096,0.1178817960535399,-0.2778239029775476,-0.8492364834523857,-1.0000011434700735,-0.0371937545519798,-0.0003495316692836,0.0,-0.0534335336479286,-0.0001254729069223,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0913442762394646,0.5755800734547587,0.5754008264448697,0.5312612502596887,0.171127120341085,-0.3444410542028166,-1.0000011434700735,-0.8198130867790966,0.0,0.0,-0.0001702846593946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3000236451523076,-0.1527901512294342,-0.1811111787919056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1428777915825692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7821712147023941,0.8865736356122768,0.133099867193121,-0.477845641312749,-0.7949604888579785,-0.8972567574016648,-0.0002061340613724,0.0,-0.0268780891328644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1224974065581832,0.95893565350449,0.8385533616629978,0.0247360873646902,-0.6553808422573679,-1.0000011434700735,-0.5088822610750398,-0.0005377410296671,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6467321740302209,0.9619559656211208,0.3360343694390197,-0.6149158297749129,-0.9249504204295244,-0.6444646993551241,-0.0004033057722503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4066128795828368,0.5595105790182046,0.9785990504893198,-0.8934836078435,0.3560921098456054,0.2102925920018445,-0.387146654308885,-1.0000011434700735,-0.5139549514549,0.0,-0.0002599081643391,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4002764977832586,0.5518119199434695,0.5530845737136818,0.4395495176499515,-0.0574665913704324,-0.9897661392054083,-1.0000011434700735,-0.1170303727565669,0.0,0.0,-0.0003047199168114,0.0,0.0,-0.0002240587623613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1642798845633229,0.9323533219379426,0.8245989819431345,0.0234903206459612,-0.6386750209357076,-1.0000011434700735,-0.5255880823967,-0.0003853810712614,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2510443997001221,0.9091766835592872,0.7844924634804574,-0.0423202190348069,-0.6691201255653644,-0.9913793622944098,-0.4614445399079001,0.0,-0.0002150964118668,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0842102452458801,0.8913595307763147,0.9211593461703708,0.0479933868977956,-0.5775876399655163,-0.8950878685820071,-0.7080615384637624,-4.481175247226483e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0417018168506896,0.9041398425814048,0.8635135077900493,0.1353763042187121,-0.4943094791710591,-0.842335473571657,-0.8276103317092707,0.0,-3.584940197781185e-05,-0.0143128737396413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8365457951522404,1.0000011434700735,0.1081755704680473,-0.2760672822806349,-0.9460298687924776,-0.942158133378874,0.0,-0.0005377410296671,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4625648337197067,1.0000011434700735,0.4821565319005809,-0.2176865311597682,-0.5257314800046112,-0.7985633537567487,-0.6222739195308586,0.0,0.0,-0.000555665730656,0.0,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4539072031420652,0.5529142890542871,0.5528874020028037,0.3850046525407107,-0.0115972815398221,-0.6572181241087308,-1.0000011434700735,-0.4954387353333602,-0.0001254729069223,0.0,0.0,-6.273645346117085e-05,0.0,0.0,-2.6887051483358906e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011382185127955,0.0,0.0,0.0,0.3225549942953624,0.7287197563534766,-0.7391250452775365,-0.4320928420385666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4459575982534854,0.9696815117473392,0.1988655951214169,0.3302088416176252,-0.9261603377462756,-0.9757579853825784,-0.2623459236736273,0.0,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1960424547156642,1.0000011434700735,0.7486789109046234,-0.0964976277737751,-0.6588761589502047,-1.0000011434700735,-0.4088803542579334,0.0,-1.7924700988905926e-05,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9059412750307896,0.8149644551615975,0.1832621429105743,0.0405456736369052,-0.5838433606106443,-0.7703050626477383,-0.5044190105288021,-0.3427919817118372,-0.0418631391595898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0863970587665266,0.0,0.0,0.0,0.0,0.0330800356750259,0.0,0.0,0.1767913258535793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2948792559684917,0.5379561260790451,0.1544840354728858,0.2378338950712984,-0.3789461036064604,-0.1281436873696886,-0.3173389063075908,-0.4163101428178349,-0.4524463400114693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2857914325671163,0.555127989626417,0.5552803495848228,0.3880428893583302,0.1604708856031804,-0.0320852147701416,-0.7236649906746052,-1.0000011434700735,-0.4085128978876609,-2.6887051483358906e-05,0.0,0.0,-7.16988039556237e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3651171967935195,1.0000011434700735,0.5796041688267681,-0.259827503184686,-1.0000011434700735,-0.9044356001477216,0.0,0.0,-8.962350494452966e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4396032917529182,1.0000011434700735,0.5051180738673694,-0.4301390496307758,-1.0000011434700735,-0.7341240537016318,0.0,0.0,-0.0003943434217559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4004288577416643,1.0000011434700735,0.5442925078786234,-0.30711286439342,-0.8391628014966206,-1.0000011434700735,-0.0179784750918726,0.0,-0.0002330211128557,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3100345906546116,1.0000011434700735,0.6346867749656759,-0.1708492874757569,-0.7916354568245364,-1.0000011434700735,0.378103642659982,-0.6225696770971757,0.0,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6014991910847167,-0.0797201076481591,-0.5896868131330276,0.5590983108954597,-0.2716936552393418,-0.3505085654875612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0564448834140648,1.0000011434700735,0.7863028582803369,0.1019646615753914,-0.2701879803562737,-0.9408048184542116,-0.565793186714816,-0.4201998029324275,-0.0241624969330451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0137572080089853,0.1352866807137676,-0.0270214867407757,-0.0721379591298519,-0.0667157370807079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811291034928945,0.3398075189971843,0.2574704050046449,0.2428528113481921,-0.0709818159160675,0.2363730319407026,0.1783418124891196,0.3845654973664825,0.1879494522191732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4387966802084174,0.0,0.0,0.0,0.0,-0.0677643320885589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.079083780763053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.086128188251693,0.1756620696912782,-0.1155246978734988,-0.5986312389264917,-0.6099327628999969,-0.485087220512267,-0.2278856860224556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1659110323533134,0.1382532187274315,-0.3384990158249943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3847178573248882,0.7837754754409012,0.5573685772500302,0.2188605990745415,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,0.0,0.0,0.0,-0.0001523599584057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040868318254705,0.5553610107392728,0.5551369519769115,0.5554595965947118,0.2746691556035002,-0.2158671740093942,-0.9575733762293333,-0.8183074118960286,-0.1725073223172308,-8.962350494452948e-06,0.0,0.0,-6.273645346117085e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.48585798265479,0.2610105334499539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5006100115686596,0.6972350190664633,-0.1033717506030205,-0.5869801832837028,-0.9764211993191678,-0.49749111359659,0.0,0.0,0.0063811935520505,-0.0070981815916067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2214776054189218,1.0000011434700735,0.7232437602013658,-0.051246720127282,-0.4635686169750854,-0.8471661804881672,-0.8128493404449066,0.0,-0.0003316069682947,-0.0505207697372314,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5630058957110412,1.0000011434700735,0.3817065075587521,-0.4048383341849351,-0.925891467231442,-0.8335254830356097,0.0,0.0,-0.0001882093603835,0.0,-0.0534335336479286,-0.0343526894452382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5563289445926737,0.283748016654381,0.1174157538278283,-0.4349249447948137,0.019528961727413,-0.6523874171922207,0.0,0.2117176057304625,-0.2356112321486741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2316857226321037,0.4529840810411365,0.3238455727665636,0.3864475909703176,0.3356041766152859,-0.3265790896673718,-0.750829875023292,-0.2798942059417663,-0.2178478534686683,-0.3291781713107631,-0.0216082270421261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.487937247969503,0.5519911669533585,0.5529859878582427,0.2187261638171247,0.1330819424921321,-0.1921886440030495,-0.2001651359431126,-1.0000011434700735,-0.7719093233862455,0.0,0.0,0.0,0.0,0.0,-0.0002957575663169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6769173704955385,1.0000011434700735,0.2677950327742547,-0.5902424788636838,-1.0000011434700735,-0.5740116621182294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5481194315397548,1.0000011434700735,0.3965929717300384,-0.3885089315840418,-0.8709791457519287,-0.9047761694665108,0.0,0.0,-2.6887051483358875e-05,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.506713372255382,1.0000011434700735,0.4380079933649056,-0.2589850422382075,-0.702711015218574,-1.0000011434700735,-0.2025580835251315,0.0,-5.377410296671781e-05,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.374267756648356,1.0000011434700735,0.5704446466214371,-0.142635808119219,-0.5944727082970656,-0.5731243894192786,-0.8618196235465977,0.0,-1.7924700988905956e-05,0.0069547839836955,-0.0420782355714567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3652426697004419,0.0721827708823242,-0.4868169541576964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6919203452232527,0.708626166544913,0.3364376752112701,0.2077293597604309,-0.577722075222933,-1.0000011434700735,-0.6086332220783012,-0.0004481175247226,0.0,0.0,-0.0001971717108779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1579883145162169,0.5519553175513806,0.5514355012227024,0.5522689998186865,0.1310743759813747,-0.2737012217500993,-1.0000011434700735,-0.8964053341046917,0.0,-0.0001971717108779,0.0,0.0,-0.0001165105564278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3771446711570755,0.1463282965229336,0.0661152595975795,0.0044901375977209,-0.6611525959757957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2089213523761932,-0.0021330394176798,0.0,0.0,-0.1112944684401169,0.0,-0.1190827510197966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4464146781287025,0.4235875714193307,0.3576157094296625,0.409247810628206,0.1439711983428925,0.163885541141567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3238993468695303,-0.7196229706016068,-1.0000011434700735,-0.1207407858612704,0.0,-3.584940197781185e-05,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166884683557083,1.0000011434700735,0.428023934914085,-0.2300276877906299,-0.6447783816224301,-0.463837487489919,-0.8256206898995021,0.0,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2278587989709723,0.9272895939085768,0.6286103013304369,0.1609638148803753,-0.6353499889022656,-1.0000011434700735,-0.5289131144301421,-0.0006094398336228,0.0,0.0,-0.0008872726989508,0.0,0.0,-0.0009051973999397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1043217597554325,0.550655776729685,0.5508170990385852,0.4945604249849039,0.2443674485817547,-0.422386616453074,-1.0000011434700735,-0.7418764868793336,0.0,-0.0006004774831283,0.0,0.0,-0.0008155738949952,0.0,0.0,-0.0457079875217101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.486431573086435,1.0000011434700735,0.4582897925338526,-0.2806470433833003,-0.728925890414849,-1.0000011434700735,-0.1546901695342583,0.0,-0.0001702846593946,0.1374107577809529,-0.1529335488373455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.566286115992011,1.0000011434700735,0.3784352496282767,-0.3052307707895848,-0.7275725754901866,-1.0000011434700735,-0.1314597570526361,0.0,-0.0003943434217559,-0.0534335336479286,-0.0534335336479286,-0.0230780525232163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6713159014365053,1.0000011434700735,0.2734054641837823,-0.4715809583171264,-0.9473921460676348,-0.7452911424177202,0.0,0.0,-0.0534335336479286,0.0,0.0,-0.0364319547599513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6813268469388093,1.0000011434700735,0.2633855563309839,-0.172077129493497,-0.4043364425572458,-0.3850225772416996,-0.9105120737829608,-0.3301281804631752,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.234302728976484,0.5185884866605323,-0.8378811853759138,0.5549935543690002,-0.6176493466757209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5610341786022615,0.6805202353943085,0.7031680950937912,-0.2749201014173449,0.1167256528397554,-0.8655389990017957,-1.0000011434700735,-0.1537043109798684,0.0,0.0,0.0,-0.0534335336479286,-0.0157916615712261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3436075556068324,0.5538463735057102,0.5538822229076881,0.4421754863448262,0.0512108707253042,-0.1488108676098971,-0.8382576040966809,-1.0000011434700735,-0.1771946316258296,-8.962350494452978e-06,0.0,0.0,-3.584940197781191e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1955943371909416,0.661654487603485,0.6295244610808711,0.2277422884145444,-0.476142794718803,-0.7080884255152459,-0.3396999707912509,-0.1083458551274419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1234743027620785,0.2077920962138921,0.2189591849299805,-0.0399720832052602,0.0,0.0,0.0,0.0,0.0674148004192752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6128634515116831,0.5023307828635946,0.0,-0.7226163956667542,-1.0000011434700735,-0.441637745315159,-0.0001075482059334,0.0,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456416661280512,1.0000011434700735,0.4883047043397757,-0.1270861300113431,-0.5060949700712648,-0.7908019582285524,-0.6890523930650277,-0.0512287954262931,0.0,0.0664110171638965,-0.1233936416076285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5679979249364515,1.0000011434700735,0.3767144783333417,-0.2352706628298849,-0.5902783282656615,-0.917941862342862,-0.4207733933640725,0.0,0.0,0.0475631940740619,-0.0529316420202392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.482613611775798,0.8931699255761942,0.5332150426674794,0.0357239290708895,-0.6850462223940074,-1.0000011434700735,-0.4792168809384003,0.0,0.0,0.0,-4.481175247226489e-05,0.0,0.0,-0.0003226446178003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2687181548751834,0.5551100649254281,0.5533892936304932,0.4409386819765917,0.1265663136826648,-0.5349358139624144,-1.0000011434700735,-0.6293272893699932,0.0,0.0,0.0,0.0,-7.169880395562382e-05,0.0,-0.0001344352574167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456515247135951,1.0000011434700735,0.4882061184843367,-0.2416160069799576,-0.62118947512103,-0.6097445535396134,-0.6917052488113858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0716898416051293,0.0,0.0,0.0,0.1006740831041902,-0.1122713646440123,-0.0795498229887645,0.0,0.1176398125901896,-0.1309130536724745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0672982898628473,0.3827909519685808,-0.1325173144109816,-0.2792847661081434,-0.0890947262653569,0.0,0.0864149834675155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1922603428070051,0.0,0.2219615723456222,0.215723776401483,0.0218143611034985,-0.0913084268374868,-0.5503958685653458,-0.1798206003207044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2575331414581061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0029127639106972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865404563744379,0.9044714495496994,0.5578704688777196,0.140915036824284,-0.5106747311739304,-1.0000011434700735,-0.6721045882800171,-0.0002419834633502,0.0,0.0,-0.0003943434217559,0.0,0.0,-0.0003316069682947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1781446407782417,0.5533624065790098,0.5543303404324107,0.4419066158299926,0.2169695431202119,-0.4394240447430291,-1.0000011434700735,-0.7248390585893785,-8.962350494452978e-06,0.0,-0.0001613223089001,0.0,0.0,-0.0002150964118668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8788660141870472,0.5848023321135508,0.1386654868501763,-0.1206242753048425,0.0,0.0095359409260979,0.0,0.0,0.4412344395429086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1390329432204489,-0.5298003871290929,-0.891780761249554,-0.6036501552033854,-3.584940197781185e-05,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2584831506105181,1.0000011434700735,0.6338443140191975,0.052393900990572,-0.2987778784335787,-0.6748381051808253,-0.563812507255542,-0.4645275884779919,-0.1622992051040488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7129191324317561,0.6602473985758559,0.040482937183444,-0.3454179504067119,-0.6652125407497829,-0.5626205146397797,0.0824984363014396,-0.0918103184651762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0976179215855817,0.728271638828754,0.18226732200569,-0.1849201777520481,-0.5349089269109311,-0.4021496290365993,0.0,0.0,1.0000011434700735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5314315349190833,0.4132898307012043,-0.3746262506681341,-0.9888519794549742,-0.8114332890667831,-0.0001613223089001,0.0,0.0,0.2894749586203365,-0.3221606508736064,0.0,-0.0002061340613724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4453840078218404,0.5555492200996563,0.5556209189036119,0.3881683622652526,-0.0415136074903061,-0.5161865767280189,-1.0000011434700735,-0.6065629191140827,0.0,0.0,0.0,0.0,-1.7924700988905926e-05,-1.7924700988905956e-05,0.0,-2.6887051483358936e-05,-0.0214469047332259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2171936018825733,1.0000011434700735,0.6632856353934754,0.0642331659937444,-0.3014665835819146,-0.804586053289021,-0.7577488096050098,-0.3004538379760414,-0.0534335336479286,0.0953325222094962,-0.1375810424403475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2332272469171496,1.0000011434700735,0.6956934947814174,0.0157916615712261,-0.363127554983751,-0.5892745450102829,-0.4866556318487963,-0.6258767844296288,-0.0993297305300222,-0.0123411566308617,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2747229297064669,-0.1236983615244399,-0.1820343008928343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9962638433138868,0.7693460911448319,0.1791036122811481,-0.3037071712055278,-0.8330235914079203,-0.899578006179728,-0.127955478009305,0.0,0.1668610415057254,-0.1856999022450655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5027251262853505,1.0000011434700735,0.4419962393349371,-0.1875640711479118,-0.5319155018457838,-0.824769266602529,-0.640324093426687,0.0,0.0,0.0005108539781838,-0.0005735904316449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3714983903455701,0.8789556376919918,0.560845969241878,0.1334225118109213,-0.2250894326681863,-0.6721762870839728,-1.0000011434700735,-0.2669973835802484,0.0,-0.0004122681227448,0.0,0.0,-0.0005287786791727,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2970750318396326,0.5521973010147309,0.5527260796939036,0.3855872053228502,0.1571368912192439,-0.4694479188994466,-0.9669211077950476,-0.7278952201079869,0.0,-0.0003495316692836,0.0,0.0,-0.000376418720767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3020939481165263,0.5543661898343885,0.5523855103751144,0.3863400427643842,0.1495278556494533,-0.2599350513906195,-1.0000011434700735,-0.9094455540741206,-0.0001344352574167,0.0,0.0,-0.0003495316692836,0.0,0.0,-0.0005108539781838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.195424052531547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805913624632273,-0.0169478047850105,-0.1843465873204031,-0.2171756771815844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1652388560662294,1.0000011434700735,0.6785574806360234,0.1009250289180349,-0.2781644722963368,-0.7005242016979275,-0.6834598863564891,-0.4926604066800798,-0.0094552797716478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2177134182112516,0.6167710363272645,0.0318342689562969,-0.3304239380294921,-0.6337009164112861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0873649926199275,0.8240612409134673,0.4853023169241339,0.547984996282338,-0.4132898307012043,-0.995439307068397,-0.7555351090328799,0.0,0.0,0.0,0.6512133492774473,-0.2745884944490501,-0.463855412190908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4553949533241443,0.552555795034509,0.5513010659652856,0.3854617324159278,-0.0416570050982174,-0.5163030872844467,-1.0000011434700735,-0.6063030109497435,0.0,-0.0001254729069223,0.0,0.0,-0.0002509458138446,0.0,-0.0001433976079112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0050099539263992,1.0000011434700735,0.7264791687298634,0.2132322429640251,-0.2297140055233241,-0.6947882973814776,-0.6903160844847457,-0.5735187328410345,0.0,-0.0134883374941517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7667918212539129,-0.5221106904048523,-0.3312484742749818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0587302827901503,-0.0653713845065399,0.3877829811939911,-0.284321607086026,-0.1472334939228734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6612691065322236,0.1673898201848981,-0.1070642390067351,-0.4140426681427384,-0.293283957580479,-0.1078260387987636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3315621565422876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0537024041627622,0.8698409272391332,0.5203271826564562,0.1692808761392277,-0.3716417879534813,-0.8483223237019515,-0.9472756355112067,-0.0002419834633502,0.0,0.0,-0.0497141581927306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4469434568078752,0.5550473284719669,0.5553161989868005,0.3874155248237185,-0.0484863161749905,-0.7395283510497869,-1.0000011434700735,-0.3762484361076302,-0.0001075482059334,0.0,-0.0006004774831283,0.0,0.0,-0.0002509458138446,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073043156529791,-0.0081198895479743,0.0,0.0542670322439127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1785569089009865,0.7723484785604737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.153776009783824,-0.2101491943939332,-0.0625661688017761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5201748226980504,0.6229550581684371,0.1796323909603208,-0.403825588579062,-0.8979827077917154,-0.8698050778371552,0.0,-8.962350494452978e-05,0.0,0.0,-6.273645346117078e-05,0.0,0.0,-0.0352937362471557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3647587027737414,0.5524303221275867,0.552654380889948,0.384655120871427,0.0902150200771636,-0.4055911716264692,-1.0000011434700735,-0.7586719317059385,0.0,0.0,-2.6887051483358906e-05,0.0,0.0,-4.481175247226483e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.139687194806544,0.3202247831668046,0.1105954051015496,-0.3914844319482002,-0.2434174394293426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.490625953117839,0.6175149114183042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1048684631355942,0.0,0.0,0.0,-0.0943287389541175,-0.7645153842283218,-0.3619714117699665,-0.0328111651601923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0652996857025843,0.9066941124723236,0.6412651402286046,0.2448962272609274,-0.0005735904316449,-0.7141559367999907,-0.949874717154598,-0.4996600024162476,-0.0008962350494452,0.0,0.0,-0.0008872726989508,0.0,0.0,-0.0009051973999397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4023199136959938,0.5468019660170702,0.5468019660170702,0.380003660964806,0.068795002395421,-0.3769385370957031,-1.0000011434700735,-0.7873245662367045,0.0,0.0,-0.0008783103484563,0.0,0.0,-0.0005198163286782,0.0,0.0,-0.0009051973999397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3502038455707498,-0.3699389413595353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0197978322422466,0.0,0.6709842944682106,0.90749176166633,0.2509458138446832,-0.9627894642171048,-1.0000011434700735,-0.0731507047357251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3397537448942176,0.6084270880169288,0.6919293075737472,0.2935617904458071,0.011041615809166,-1.0000011434700735,-0.5244946756363768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643227894986889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5654705420970157,0.316810127628418,0.4232470021005415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3242757655902973,-0.9278094102372548,-0.9168663802835276,-8.962350494452978e-06,0.0,0.0,-8.066115445007669e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3692488403714624,0.5557643165115232,0.5557643165115232,0.3881504375642637,0.0757945981315887,-0.3167653158759458,-1.0000011434700735,-0.8474977874564619,0.0,-1.7924700988905943e-05,0.0,0.0,0.0,0.0,-6.273645346117085e-05,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0078599813836352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1211351292830263,0.5549756296680113,0.5553072366363061,0.3882131740177249,0.3172313581016573,-0.299100523051379,-0.8502581914087534,-1.0000011434700735,-0.0149043888722752,0.0,-0.0003316069682947,0.0,0.0,0.0,0.1301422915299516,-0.14483158399036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0351951503917168,0.0,0.0,0.0,0.0,0.0,0.144535826424043,-0.1874923723439561,0.113095900889502,-0.1012566358863296,-0.0371310180985186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0154510922524369,0.5611148397567116,0.2335498915349499,-0.3966825952349829,-0.2960174744812872,-0.2088765406237209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5723715519777445,0.6610988218728289,0.7112521352397878,-0.0944094001085676,-0.9238480513187068,-0.7467878549502939,-0.3992189404249131,0.0,-2.6887051483358906e-05,-0.0534335336479286,0.0,-0.0249422214260626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2665313413545369,0.5542048675254884,0.5546709097511999,0.38772024474053,0.1815861833681116,-0.0350786398352889,-0.2500943905477101,-0.9993020801315062,-0.879789136287976,-1.7924700988905943e-05,0.0,0.0,-6.273645346117085e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5676842426691456,-0.6317650487044844,0.0,0.0,0.1794352192494429,-0.1996901313669066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643944883026445,-0.0716629545536459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0399451961537768,-0.0444532584524867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2262814252839486,-0.2518241241931395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2445198085401604,-0.0857786565824093,-0.1863362291301717,0.0,0.6019383462589448,1.0000011434700735,0.3427740570108483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0132553163812959,0.0,-0.3281206139524177,-0.6580695474057039,0.0,0.0,-0.0535769312558398,-0.1826885524789293,-0.0989085000567829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.325593231112982,0.4441561658041003,0.4294847980446808,-0.2338814985032447,0.2093963569523992,-0.2596930679272692,-0.5017213430299717,-1.0000011434700735,-0.4019972690781935,0.0,0.0,0.0,0.0225492738440436,-0.0250945813844683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.280620156331817,0.3502934690756943,0.0,-0.0196096228818631,0.0,-0.1160355518516826,0.0,0.0877234866397056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0207836907966364,0.0,0.0,0.0,0.0,0.0,-0.0649501540333006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571368912192439,0.0,0.0,0.0,-0.0803743592342542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1103086098857271,0.0,0.0,0.0,0.0,0.0,0.0,0.1397140818580273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2709587424987967,0.424107387748009,0.0820144693747391,-0.4052057905552078,-0.0941046801917561,0.7221772404925259,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,-8.962350494452978e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1808064588750942,0.5535058041869211,0.5533086324760431,0.441834917026037,0.2152666965262659,-0.2363282201882303,-0.7919132896898645,-0.7785773121541185,0.2421268609581414,-0.6268984923859964,0.0,0.0,-0.0001075482059334,0.0,0.0,-6.273645346117085e-05,-0.0133897516387127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0538547641211679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491047183591078,-0.1145836510715812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0574307419684546,0.2518151618426451,-0.3441542589869941,0.0,0.8710777316073676,-0.2567086052126164,-0.4108072596142408,-0.3019057387561428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0891126509663458,-0.0368083734807183,0.0,0.0,0.0,0.2263531240879042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3165860688660567,0.5519463552008862,0.6432010079354064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0374178133143411,0.113194486744941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.494999580159132,-0.8629668044098876,-0.8062978622334616,0.0,0.0,0.4100454598222123,-0.4563360001260619,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352847738966613,0.5536940135473045,0.5538553358562047,0.4426953026735045,0.3591930831166862,-0.2011958062499747,-1.0000011434700735,-0.9650479765417068,0.0,-4.481175247226483e-05,0.0,0.0,-0.0009051973999397,0.0,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2949151053704694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1416768366163125,-0.4858759073557789,0.0,0.0,0.1953613160780858,-0.2069675599684024,-0.0104501006765321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0314220008335521,0.1254639445718471,-0.1745865876319438,0.0342630659402937,-0.0381348013538973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8156904055516483,0.7091728699250747,0.4198502712631438,-0.1565184890351266,-0.6010958853124664,-0.8658795683205849,-0.540761341783809,0.0,0.0,-7.16988039556237e-05,-0.0001433976079112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2245516916385191,0.5548322320601,0.5537657123512602,0.4995883036122919,0.1119845694281898,-0.0546165639131964,-0.8870755272399661,-1.0000011434700735,-0.2225620498287506,0.0,0.0,-3.584940197781185e-05,0.0,0.0,-7.16988039556237e-05,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1578269922073168,-0.1219238161265382,-0.0537203288637511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3782201532164098,0.0,0.3662554153063151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1233757169066396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0459410086345659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0398824597003157,0.7823863111142609,0.5195833075654165,0.0105217994804877,-0.5522241880662142,-0.8631012396673045,-0.7489388190689625,0.0,0.0,0.0,-6.273645346117085e-05,0.0,-9.858585543898264e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2148275413520377,0.5534520300839543,0.5550831778739448,0.4994986801073474,0.1218521173225826,-0.451451519106585,-0.9296825414905956,-0.7831301862053005,-1.7924700988905926e-05,0.0,-1.7924700988905956e-05,0.0,-0.0413343604804171,-4.481175247226489e-05,0.0,-0.050673129695637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5681233978433738,0.5843273275373447,-1.0000011434700735,-0.1784852100970309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1040708139415879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0745040196603875,0.1451900780101381,-0.2445018838391714,0.0,0.0,0.0,0.0154779793039202,0.3807027243033733,1.0000011434700735,-0.6381193552050516,-0.5178983856724594,-0.2295257961629405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3940924759420861,0.0,0.0400975561121825,0.0,0.0,0.0,0.0,0.0,0.2021278907013978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0749162877831323,0.1573878370330886,0.0,0.0,0.0,0.0840130735350021,0.0,0.8409014974925444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.260894022893526,-0.7056237791292713,0.2382551255445378,-0.980499068794144,-0.5100473666393186,-0.0008872726989508,0.0,0.0,-0.0002061340613724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1057288487830617,0.5530576866621985,0.554375152184883,0.4989161273252079,0.2326536564855046,-0.1694153113966445,-0.9505200063901988,-1.0000011434700735,-0.0443277855455643,0.0,-1.7924700988905956e-05,-0.0534335336479286,-0.0001075482059334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0530481525766671,0.2615303497786321,0.3146412388087604,0.5055213796396199,0.4997496259211921,0.3102228000149951,-0.3862952310119119,-1.0000011434700735,-0.7779678723204957,0.0,-0.000179247009889,0.0,0.8168555111159271,0.5805004038762134,-0.2985538196712173,-0.5126912600351822,0.1808064588750942,0.2773847478033194,0.2503005246090826,0.000851423296973,-0.0240728734281006,-0.0785998138363525,-0.1322842932981258,-0.0530033408241948,-0.0852409155527422,-0.1098425676600156,-0.0754092170603273,0.1357616852899736,0.2103732531562945,0.3728158558682546,-0.2609298722955038,-0.4013519798425929,0.1369536779057358,0.3705842305951358,0.3022821574769098,0.135116396054373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1575491593419888,-0.7469133278572161,-1.0000011434700735,-0.2597916537827083,0.0,0.0,-0.0005735904316449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1329833566366931,0.5503331321118847,0.5494189723614504,0.5500642615970511,0.1619227863832818,-0.1202657812850644,-1.0000011434700735,-1.0000011434700735,-0.0439961785772696,-0.0009051973999397,0.0,0.0,-0.0009051973999397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1622364686505877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0621180512770535,-0.032488520542392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4136304000199935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0076269602707794,-0.0310366197622906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7814452643123434,0.6209206046061964,0.0862357364576264,-0.8009921507407454,-1.0000011434700735,-0.3632709525916622,0.0,0.0,-0.000179247009889,0.0,-0.0002061340613724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0055476949560663,0.5555492200996563,0.5556746930065787,0.5553341236877894,0.2726167773402704,-0.0982094367182156,-0.8893788513170405,-1.0000011434700735,-0.1766748152971514,0.0,-6.273645346117085e-05,0.0,0.0,0.46832762508764,-0.5467840413160814,-0.0291724508594444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0119737002605891,0.5532727830740652,0.5523855103751144,0.5517850328919861,0.2752965201381119,-0.1065892344305291,-0.8468793852723445,-1.0000011434700735,-0.2107855212790394,-0.0001613223089001,0.0,0.0,-6.273645346117085e-05,0.0,0.0,-0.0407697323992665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2199091940823925,1.0000011434700735,0.2373230410931146,-1.0000011434700735,-0.6217541032021804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9581290419599894,0.5170917741279586,-0.6440345065313905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4033685087038448,0.5452335546805409,0.0,0.0995986010448558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1674346319373704,0.0,-0.1248276176867409,-0.0611232303721692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0988009518508495,0.0,0.406299197315531,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4528854951856975,0.3395207237813619,0.5087388634671285,0.0,0.0,0.0,0.0,0.0,0.0,0.1195487932455081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0710804017715065,0.0,0.0,-0.0315295490394855,0.0,0.0,-0.0524566374440332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0599043507049236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0348097693204553,0.547429330551682,-0.0969726323499811,-0.7523893240093269,-1.0000011434700735,-0.3148921846226051,0.0,-0.0534335336479286,0.4189181868117207,-0.2402447673543063,-0.2673289905485432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0049024057204657,0.5547694956066389,0.5546171356482332,0.5547963826581223,0.2756370894569011,-0.0761710168523558,-0.8726371805934025,-1.0000011434700735,-0.2154549058866494,-0.0003943434217559,0.0,0.0,0.2208054291318378,-0.0978240556469541,-0.1479056702099573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.515003546462751,0.0,0.0,0.0915235232493537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4988533908717468,0.746572758538427,0.0927692899680827,-0.3791612000183273,-0.7098450462121587,-0.8378542983244305,-0.2374037022475647,-1.7924700988905956e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2487769250250255,1.0000011434700735,0.6959444405952621,-0.1378051012027088,-0.5947326164614046,-0.9405449102898726,-0.5183644278981708,-1.7924700988905926e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1525212807146006,-0.1697379560144448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4784550811463718,0.9044983366011828,0.5617690913428066,-0.0390937728568038,-0.5978604767839688,-0.918927720897252,-0.6083733139139621,0.0,0.0,-0.0002150964118668,0.0,0.0,-0.0001165105564278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0070712945401233,0.5550473284719669,0.5549487426165279,0.5539539217116437,0.2736922593996048,-0.3544609620556149,-0.9137205952599748,-0.9016303844429578,-3.584940197781191e-05,0.0,0.0,-3.584940197781185e-05,0.0,0.0,-3.5849401977811885e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1010684265259461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0591335885624007,-0.1682860552343434,-0.0100019831518095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0291634885089499,0.1819626020888786,-0.1701860735391674,-0.0647709070234116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5316735183824336,0.9834566444573134,0.4295833839001198,-0.2608581734915481,-0.7974161728934587,-0.7797961918213641,-0.3622044328828223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8149554928111031,1.0000011434700735,0.1297569104586901,-0.3606808332987654,-0.908836114240498,-0.8661305141344294,-0.0286167851287883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4560133555082616,0.9165258109647386,0.572183342617361,-0.1206601247068203,-0.6806815577032087,-1.0000011434700735,-0.3629214209223786,0.0,-0.0002688705148335,0.0,0.0,-0.0004033057722503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2233328119712735,0.5531383478166485,0.553227971321593,0.4249229616430042,0.1900914539873475,-0.344073597832544,-0.6494119168280622,-1.0000011434700735,-0.1707686263213069,0.0,-0.0009051973999397,0.0,0.0,-0.0008962350494452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2491802307972759,0.3734790698048442,-0.1277672686489215,0.0,-0.5651837468811932,0.0,0.0,0.0,0.0,0.0,0.0,0.0022853993760855,-0.0025453075404246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.434019747394874,0.1441235583012982,0.0536038183073232,-0.1828229877363461,0.1894282400507579,0.4439500317427279,0.1722294894519027,0.3446830376661668,0.3016189435403203,0.0253365648478185,-0.4403919785964301,0.0137303209575019,-0.1790050264257091,-0.2019576060420032,-0.7897802502721847,-0.5684101930591963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5861914964401911,0.6923863874489642,0.4299866896723701,-0.3173389063075908,-0.7323943200562023,-0.8517100921888547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4240536136450423,0.2637350880002675,-0.3401122389139958,-0.4253173050647602,0.0,0.0,0.0,0.1664666980839695,0.1460056519051333,-0.3450863434384171,-0.0026618180968525,0.0217157752480595,-0.0241624969330452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3783008143708599,-0.2368928482693809,0.0,0.0,-0.071922862717985,1.0000011434700735,0.7590483504267055,0.0,0.0,0.0,0.0,0.0848555344814807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4579492232150635,-0.7644616101253551,-0.9418534134620627,-3.5849401977811885e-05,0.0,-2.6887051483358906e-05,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3765800430759249,0.5535058041869211,0.5540076958146104,0.3405693187892128,0.120059647223692,-0.6959802899972399,-1.0000011434700735,-0.4682828133351677,0.0,0.0,-3.584940197781185e-05,0.0,-0.0534335336479286,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11214589173709,0.5544647756898275,0.5544110015868607,0.3313470601304207,0.3182709907590139,0.0740827891871482,-0.2529175309534628,-1.0000011434700735,-0.9113455723789448,0.0,-1.7924700988905926e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7053997203669099,0.2809696880011006,0.0,-0.1279734027102939,0.0,0.0,-0.0532542866380395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2465721868033901,0.0,0.0,0.0,-0.2699280721919346,-0.1259030997460753,0.0,0.0,0.0,0.0,0.0,0.0018820936038351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2423150703185249,0.0,0.0,0.0,-0.230305520655958,-0.107754339994808,0.0,0.0,0.0,0.0,0.0,0.0080213036925354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2876735261709514,0.8821372721175227,0.1120383435311565,-0.4040675720424122,-0.7448519872434919,-0.7053190592124599,-0.3100256283041172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3741153966899503,0.944569005661882,0.626038106738529,-0.110523706297594,-0.8841089892263023,-1.0000011434700735,-0.1696304078085113,0.0,-2.6887051483358936e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5006458609706373,0.5557643165115232,0.5557643165115232,0.3325480150966775,-0.1875013346944506,-0.7854335102823751,-1.0000011434700735,-0.191328258355582,-1.7924700988905943e-05,0.0,0.0,-0.0001075482059334,0.0,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6097266288386245,0.7396986357091816,0.0373550768608799,-0.4061916491095975,-0.6334230835459582,-0.5037199471902348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5393811398076631,0.6959534029457566,0.0,0.0,0.0,-0.2650525535229521,-0.0385201824251588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1869456689637945,0.0,0.0,0.0,-0.3301102557621863,-0.0133897516387127,0.0,0.3244998243526587,0.1818371291819563,0.0713492722863401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2140209298075369,0.0,0.0,-0.103380712953515,-0.44145849830527,-0.2937768868576739,-0.1400456888263221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2281545565372892,0.0,0.1990896538837782,-0.1951910314186912,-0.4874622433932971,-0.3537529363665532,-0.2772682372468916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3659327706885147,0.947580355428018,0.6312004206233338,-0.0972773522667925,-0.7457751093444206,-1.0000011434700735,-0.3212106417211945,0.0,-0.0001344352574167,0.0,0.0,-0.0001433976079112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2757267129618456,0.5510859695534187,0.5506468143791905,0.3270540942435778,0.1775352009446189,0.0626647546572151,-1.0000011434700735,-1.0000011434700735,-0.164261959862334,0.0,-0.0001254729069223,0.0,0.0,-0.0001165105564278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2534731966841189,0.8107521504292047,0.0539085382241346,-0.4880447961754365,-0.7563058711754028,0.6561964161523631,-0.5909236175012622,-0.1393466254877547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1299451198190736,1.0000011434700735,0.7664602142856181,0.0483160315155959,-0.4183535587305702,-0.7583492870881381,-0.6591898412175105,-0.3642657734965466,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1763342459783622,0.0,0.0888527428020067,-0.2951122770813474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2203035375041484,0.8542553997292794,0.6323027897341515,-0.2927014047983395,-0.6521902454813426,-0.5480387703853047,-0.3889839361602478,-0.0176468681235778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.383032935431931,0.0,0.0,0.0,0.0,-0.0911560668790811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0652817610015954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2193804154032198,0.5505034167712792,0.5499567133911176,0.3824055708973193,-0.2267295428086712,-1.0000011434700735,-0.9375335605237364,-0.0007707621425229,0.0,0.0,-0.000851423296973,0.0,0.0,-0.0008962350494452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1080769846126083,1.0000011434700735,0.8207272465295309,0.015908172127654,-0.5203988814604118,-0.9590252770094346,-0.7016713825612175,-0.0007707621425229,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0379645166945027,1.0000011434700735,0.8538610563075235,0.0528868302677669,-0.4037449274246119,-0.7515379007123539,-0.6496270132399291,-0.3935726596134077,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5374631968018502,0.0,0.5566067774580017,-0.057735461885266,-0.4340914461988296,-0.3982958183239845,-0.3274663623663227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2553911396899318,0.6538930920752887,0.4110582054280855,-0.0802936980798041,-0.531503233723039,-0.490625953117839,-0.3669724033458713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2334423433290165,0.3765262689729582,0.4499548065740114,-0.0779455622502574,-0.4794767891027395,-0.3764097584165303,-0.2457566129083949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1006830454546846,1.0000011434700735,0.7754136024295767,0.0686157553855319,-0.6600771139164614,-1.0000011434700735,-0.5041949517664408,0.0,0.0,0.0329097510156313,-0.0366291264708292,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4537727678846484,0.552475133880059,0.5529232514047816,0.3855423935703779,-0.1107567274104498,-0.8745640859497098,-1.0000011434700735,-0.1789333276217535,0.0,-6.273645346117085e-05,0.0,0.0,-2.6887051483358936e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4785357423008219,-0.5325607910813844,0.0004391551742281,-0.0004929292771949,0.0,0.0,0.0889244416059623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3276635340772006,-0.4636223910780522,0.0,0.0,0.0,0.0,0.0469806412919224,0.1417306107192792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.270035620397868,0.8517459415908326,0.2335409291844555,-0.2328060164439103,-0.4776126201998933,-0.6102464451673026,-0.3526774543072188,-0.0449909994821539,0.0,0.0,0.0400437820092158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4878117750625808,0.832584436233692,0.2120492126987573,-0.2681893761960107,-0.5006010492181652,-0.6526473253565598,-0.3285597691266458,0.0,0.0,0.0,0.0195648111293908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6119761788127323,0.8900241405526412,0.2565562452542108,-0.299951946348352,-0.5626742887427464,-0.6704465534385434,-0.4001331001753473,-0.0456631757692378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4617671845257004,0.5499567133911176,0.5500194498445788,0.3829791613289643,-0.0748625136801656,-0.8734348297874087,-1.0000011434700735,-0.2159747222153277,0.0,0.0,-0.000277832865328,0.0,0.0,-0.0003405693187892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3084482546170934,0.5519911669533585,0.5520359787058308,0.440589150307308,0.091648996156276,-0.7121842196912108,-1.0000011434700735,-0.4520699212907023,0.0,0.0,-0.0001971717108779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2780389993894145,0.171602124917291,-0.5003949151567928,0.0,0.0243417439429342,-0.0270931855447313,0.0,0.0,0.0174945081651721,-0.0194662252739518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3052218084390903,0.2199629681853592,-0.2237092306920406,-0.1896254117616359,-0.1711360826915794,0.0,0.0,0.0,0.6036501552033854,0.1346593161791558,-0.292136776717189,-0.3109666751060347,-0.2185558791577301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1076199047373912,-0.1197728520078695,0.0,0.0,0.1054241288662503,0.2375650245564649,0.3426396217534315,-0.1615015559100425,0.1210275810770929,-0.2642011302259791,-0.2840616989216869,-0.0525552232994722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.430873962371321,0.1019915486268748,0.0,0.0,0.0,0.0,0.0,0.1553533834708478,0.4684979097470346,0.1568321713024325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4456259912851906,0.0,0.0,0.0119557755596002,0.0,0.7119511985783551,0.1860225468628658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0435839104545248,-0.659575222288772,-1.0000011434700735,-0.4610950082386164,-0.000179247009889,0.0,0.0,-0.0002509458138446,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2694799546672119,0.5520449410563252,0.5523317362721477,0.4404099032974189,0.1304559737972574,-0.6363806592091277,-1.0000011434700735,-0.5278734817727856,0.0,-0.0001882093603835,0.0,0.0,-0.0003943434217559,-0.053066077277656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2667822871683816,0.2064925553921964,0.0,0.0,0.0,0.0,0.0,0.0,0.6337995022667252,0.1887022896607073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1176487749406841,-0.3555722935169271,-0.5771215977398045,-0.2982132503524282,0.0,0.0,0.0,0.1471349080674344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5619214513012124,0.9120894474699844,0.239545704015739,-0.34921798701636,-0.6209385293071852,-0.7490374049244015,-0.4584063030902805,-0.0534335336479286,0.0,0.0,0.1047429902286718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2681983385465051,0.5557643165115232,0.5557643165115232,0.4440575799486613,0.0162039296939709,-0.8081978805382857,-1.0000011434700735,-0.356065222794122,0.0,0.0,-5.377410296671781e-05,0.0,0.0,-0.0001613223089001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2508920397417165,1.0000011434700735,0.3267941860792387,-0.2315692120756758,-0.5080487624790556,-0.6660191522942837,-0.3501500714677831,0.0,0.0,0.0,0.2398773109840337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2221497817060057,0.9149036255252426,0.567791790875079,-0.0647619446729171,-0.7344377359689377,-1.0000011434700735,-0.3650634226905529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3073548478567701,0.5557643165115232,0.5596629389766102,0.5056737395980255,0.0162666661474321,-0.7611993145453743,-1.0000011434700735,-0.4030637887870335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15883973781319,-0.1767734011525904,0.0,0.0,0.0,0.0,0.0644930741580835,0.1940528129058957,0.3822173615369358,0.1152827144101485,-0.2974245635089163,-0.3024165927343266,-0.2415532705264965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3931066173876962,0.3212733781746557,0.2092081475920157,0.0917206949602317,0.1046981784761996,0.1523689207561949,0.2571477603868446,0.2888924058381971,-0.0379376296430194,0.1603991867992248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.141882970677685,-0.3424872617950258,-0.4905004802109166,-0.1747389475903495,0.0,0.0,0.0,0.1744073406220548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1295149269953399,0.0,0.0,0.0,0.0,0.0396225515359765,0.237726346865365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0483429185670793,0.0,0.0,-0.0370772439955519,-0.0500905769134976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7275905001911755,-0.5147077888964341,-1.0000011434700735,-0.6495553144359735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2214327936664495,0.5544468509888386,0.5543661898343885,0.4989609390776802,0.1155067731725098,-0.6415071236919547,-1.0000011434700735,-0.522755979640453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0207478413946586,0.0401244431636659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1329026954822431,-0.2156520775975274,0.0,0.0,0.0,0.0,0.2284951258560785,0.0600029365603626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0042123047323928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2465273750509178,0.0,0.0,-0.2295257961629405,0.0,0.4218936871758791,0.4581015831734691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.069270006971627,-0.3791612000183273,-0.5474741423041541,-0.3246073725585922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8298778063843674,0.8554922040975138,0.2409169436413903,-0.3737210532681944,-0.9687225402444328,-0.8218206532898541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0573769678654879,0.5556746930065787,0.5551459143274059,0.5557643165115232,0.2207606173793656,-0.0994014293339779,-0.5442387337756567,-1.0000011434700735,-0.5206229402227731,0.0,-0.0002509458138446,0.0,0.0,-0.0003495316692836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4868886529616521,1.0000011434700735,0.4306588659594541,-0.2002099476955849,-0.5251220401709885,-0.7380316385172132,-0.5024204063685391,-0.1682143564303878,0.0,0.0,0.0585151863782834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021805398753004,-0.0893904838316739,0.0,0.0,0.0,0.0,0.0,0.0,0.1089463326105703,-0.1212426774889598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0480113115987845,-0.0534335336479286,0.0,0.0,0.3741512460919282,0.220491746864532,0.4270649634111785,0.409346396483645,0.3995774344446913,0.1140727970933974,-0.3366796586746203,-0.3545057738080873,-0.4935476793790306,-0.4991581107885582,-0.3520321650716183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3978387384487674,0.4134601153605989,0.0332682450354094,0.0,0.190933914933826,0.1968938780126373,0.0,0.1085609515393088,0.3454358751077008,0.1429943021389971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4484580940414377,-1.0000011434700735,-0.7309872310285732,-3.584940197781191e-05,0.0,0.0,-8.962350494452966e-05,-0.0534335336479286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0589095298000393,0.5553878977907561,0.5553878977907561,0.5548053450086168,0.2202228763496984,-0.4987458426658134,-1.0000011434700735,-0.6655172606665943,0.0,-0.0002867952158224,0.0,0.0,-8.962350494452978e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2763182280944795,1.0000011434700735,0.4665799667412217,-0.1569666065598493,-0.5084431059008115,-0.7084021077825517,-0.4668757243075386,-0.0989712365102441,0.0,0.0,0.0643227894986889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2725271538353259,0.5657573373128382,-0.0420871979219511,-0.3017981905502093,-0.4633445582127241,-0.1972882214343932,0.0,0.0,0.0,0.106705744986957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0437990068663916,0.6159375377312803,0.0525552232994722,-0.2560453912760269,-0.4393164965370957,-0.2160912327717556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2373051163921258,0.6284489790215367,0.0467207331275833,-0.2812116714644509,-0.4643752285195862,-0.2699101474909456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0767714943354841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5478326363239323,0.5518836187474251,0.5515340870781414,0.2166917102548839,-0.6125766562958606,-1.0000011434700735,-0.551686447036547,-0.0008245362454896,0.0,0.0,-0.0008783103484563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0579774453486162,0.5552086507808671,0.5554506342442174,0.5557643165115232,0.2203304245556318,-0.2177940793657016,-1.0000011434700735,-0.946469023966706,0.0,0.0,-0.0003047199168114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2702955285622071,0.3546760584674818,-0.4122770850953311,-0.0470971518483503,0.0,0.0255606236101798,0.0,0.0,0.0877234866397056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3091742050071441,0.0383140483637864,0.0,0.0,0.0,0.0,0.0,0.0,0.3866806120831734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2184035191993244,0.0,0.1041873244980158,0.0,0.0,0.0,0.0,0.0,0.4576893150507243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1047967643316385,0.0,0.0,0.0,-0.5253192118818664,-0.3132699991831091,-0.0878848089486058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1931476155059559,0.6393382348722971,-0.0732134411891863,-1.0000011434700735,-0.9158446723271604,-0.0396852879894377,-0.1155336602239932,-0.0199770792521356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2195775871140977,0.3451132304899005,0.0618939925146922,-0.194949047955341,-0.1699978641787839,-0.3323687680867884,0.0,0.0,0.0,0.0,0.0,0.2779852252864478,0.555602994202623,0.5555133706976785,0.5556209189036119]
new object=storage.battery_645 bus1=645.2 phases=1 kv=2.4017771198288433 kwrated=111.57787241404202 dispmode=follow kwhstored=286.1352321609502 kwhrated=286.1352321609502 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_645_shape
new object=generator.wind_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_645_shape
new object=generator.fossil_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=43.980382985398165 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_645_shape
new object=generator.solar_645 bus1=645.2 phases=1 kv=2.4017771198288433 kw=575.1042 pf=1 yearly=solar_645_shape
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.27,179.706,253.675,779.516,178.758,417.733,624.94,672.83,336.178,22.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.524,394.974,552.868,21.811,1186.818,424.372,1541.014,1059.743,559.507,47.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,456.13999999999993,1063.537,1412.991,598.862,1064.959,1062.114,867.709,753.437,395.448,31.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,694.168,1590.3259999999998,2061.858,2077.5,2052.049,2095.561,2046.092,1302.484,1013.75,199.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,754.86,1684.21,2262.607,2232.149,2190.267,2235.425,2232.511,1413.389,1023.233,194.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,596.491,1412.517,2214.318,1984.352,2243.242,2301.336,2295.0,1762.446,954.006,178.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,605.5,601.233,1833.236,1849.648,1823.799,1810.58,1780.938,910.384,480.7960000000001,51.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,616.406,1437.173,379.327,499.763,1118.539,1295.8740000000005,1061.64,688.003,365.102,42.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,633.475,1454.243,779.516,1658.131,1298.719,606.448,777.619,650.545,337.126,159.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.504,725.462,1168.8,2003.318,1162.636,1518.254,1541.963,1244.191,694.168,121.85899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,764.343,1691.7960000000005,2130.798,2158.997,2185.165,2296.68,2225.272,1519.412,1156.472,284.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,706.021,1603.6030000000003,2091.994,2091.383,2040.511,2072.59,2021.644,1245.079,1129.445,280.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,690.848,1585.585,2066.314,2059.743,2029.474,2059.353,1876.244,1393.3639999999998,888.098,214.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.814,681.839,1235.656,1575.153,1804.645,1656.234,979.611,797.534,449.976,73.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.731,407.302,1836.652,1871.305,1908.936,1930.273,1945.762,1402.46,1098.624,277.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,628.26,1459.933,1832.845,1741.583,1926.089,1937.073,1610.715,735.8930000000001,412.043,74.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,649.597,1562.351,2198.944,2243.376,2220.392,2257.428,2240.772,1442.373,1150.308,299.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,709.3410000000001,1597.913,2208.14,2223.347,2184.406,2253.224,2235.103,1427.195,1170.696,309.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,748.2220000000001,1677.571,2183.278,2247.082,2242.459,2293.37,2199.892,1427.1069999999995,1229.966,337.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,734.471,1638.216,2290.658,2322.115,2303.367,2352.997,2319.359,1564.004,1168.8,314.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.189,473.684,717.401,409.67300000000006,1187.766,316.738,330.488,4.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.49,512.565,1448.553,1547.178,1907.005,1927.457,1350.403,1171.645,681.365,151.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.25,511.617,594.594,1479.848,2286.452,2334.633,2335.379,2162.635,1304.8830000000005,369.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,782.361,1722.6170000000002,2306.114,2322.016,2288.719,2356.085,2349.761,1504.593,1291.607,378.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,745.377,1646.277,2290.184,2357.808,2343.729,2389.279,2386.071,1711.119,1239.924,365.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,494.547,1133.712,1306.78,1939.781,2171.644,2081.08,1894.736,1393.551,853.485,243.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,587.956,1373.6360000000002,1330.962,2279.653,2285.204,1892.365,262.684,1839.733,1086.77,305.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.42999999999998,267.899,403.983,624.466,493.124,342.3419999999999,347.084,134.661,69.227,1.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,783.309,1703.399,1714.819,1759.07,1778.741,1786.3850000000002,1237.526,981.545,983.222,410.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,743.954,1644.854,2178.543,2209.194,2180.684,2247.789,2220.679,1431.247,1077.761,407.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.337,712.659,1213.371,1228.07,1579.895,1492.1759999999997,1347.083,969.179,594.594,170.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,782.835,1720.72,2197.905,2240.677,2225.623,2288.518,2174.84,1478.014,1343.764,448.5539999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,785.6800000000001,1675.201,2221.941,2268.1,2237.667,2275.546,2211.119,1430.921,1343.29,457.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,779.99,676.624,1587.007,1972.023,2250.354,2204.361,1899.003,543.859,393.077,259.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.655,1624.94,1819.141,1799.4490000000003,1815.981,1815.174,1378.609,941.499,490.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.3,1502.1329999999998,1669.478,1689.892,1686.323,1667.355,1290.987,854.858,840.208,408.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,414.414,550.023,414.414,624.467,413.46600000000007,1726.41,1572.309,1141.299,396.396,54.528000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.82,199.146,311.522,1114.746,1341.868,624.94,905.168,394.5,239.45,450.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.301,186.818,724.514,1419.156,1301.564,1628.259,1779.5150000000003,2146.04,1387.387,497.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.421,399.715,747.747,2133.598,1045.045,1039.355,1179.705,887.624,21.811,462.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.778,1119.013,2092.805,2126.311,2116.681,2171.661,2178.986,1628.174,1393.806,547.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.133,923.186,1842.579,1875.954,1877.725,1845.12,1843.152,1327.2340000000002,948.794,983.973,575.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.55500000000002,889.995,1680.738,1655.092,1667.448,1680.425,1683.941,1133.051,883.573,893.2419999999998,558.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.892,935.514,1843.052,2130.695,2157.572,2125.452,2173.253,1901.492,1351.046,1392.248,315.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.897,519.677,1189.663,1681.3649999999998,1914.176,2192.873,2270.254,1590.327,1398.767,991.465,336.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.76,837.363,1678.994,2279.633,2280.749,2195.881,2213.316,2225.482,1434.162,1362.731,526.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.704,176.861,560.929,784.732,836.889,1013.276,645.3289999999998,559.981,596.017,221.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.751,611.664,1088.193,1408.724,2130.392,2239.018,1904.694,2228.684,889.047,304.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.047,310.574,669.511,1180.18,1633.474,1999.13,2027.564,2031.726,1930.9400000000005,1541.014,621.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.023,949.739,1820.953,1833.076,1866.892,1871.013,1871.555,1346.5089999999998,1092.64,1070.088,605.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.643,361.309,1511.6159999999998,1826.932,1893.385,1903.263,1909.629,1757.4549999999997,1095.241,1073.061,575.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.683,192.034,944.997,889.047,1227.595,1685.158,1374.11,1752.962,863.916,269.322,0.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.656,12.328,148.412,962.541,668.0889999999999,1541.488,1672.3560000000002,1107.159,121.384,568.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.17099999999996,1072.546,2030.345,2381.43,2400.992,2366.662,2386.745,2121.441,1518.827,1545.034,682.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.128,1051.683,1933.617,2343.08,2384.116,2363.519,2396.471,2233.969,1575.689,1564.248,658.6059999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.436,952.11,1493.598,2034.549,2103.662,2109.548,2120.139,1501.658,1052.157,1442.389,632.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.753,585.585,1315.789,1570.8859999999995,1656.55,1676.408,1689.573,1571.735,865.339,270.744,268.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.989,720.72,971.076,1608.8180000000002,2184.833,2174.94,2027.501,1755.333,1697.486,985.301,228.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.236,433.855,1143.669,1180.18,1477.003,1797.533,2087.244,1842.578,1632.052,1183.499,367.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.475,1068.752,1916.547,2138.952,2170.221,2151.117,2203.988,1887.336,1408.755,1429.113,620.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.389,1145.092,2065.433,2222.217,2240.084,2203.936,2260.492,1875.36,1425.1780000000003,1463.39,740.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.225,1046.941,1786.628,2263.497,2308.975,2286.111,2349.718,2296.315,1546.822,1449.501,623.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.45,107.16,2090.372,917.022,1122.806,1548.5999999999997,2117.296,2117.067,2047.603,1637.743,737.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.054,1179.232,1881.174,1890.224,1962.068,1966.368,1951.132,1249.893,1097.724,1108.791,740.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.176,1246.562,2155.049,2283.547,2258.2,2188.6,2277.139,1848.131,1454.2409999999998,1500.067,772.878,39.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.495,1216.216,2113.323,2214.566,2231.396,2199.272,2244.045,1797.405,1440.198,1513.275,712.186,27.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.753,1093.409,2070.649,2224.541,2251.772,2212.747,2258.546,1883.08,1470.4260000000002,1489.3340000000003,695.116,24.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.504,1201.043,2059.743,2247.193,2242.346,2218.277,2304.774,1967.319,1517.4249999999995,1546.432,740.635,42.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.951,1032.242,2059.269,2151.945,2159.65,2070.302,2096.229,1740.255,1369.325,1167.852,712.66,36.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.72,1168.326,1583.214,1832.621,1901.792,1883.954,1903.781,1591.621,1046.126,1075.038,704.599,32.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.623,913.703,1706.093,1762.335,1783.51,1794.519,1820.399,1243.295,1044.062,1054.75,714.556,40.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.854,795.637,798.008,453.769,1221.906,1657.182,2413.697,2431.994,2330.013,1625.888,731.152,52.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.713,1251.303,2088.667,2025.13,2268.509,2267.024,2270.19,2323.418,1635.371,1520.321,761.024,62.11500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.886,1248.458,2046.94,2072.95,2039.32,2082.894,2097.804,1575.767,1347.28,1313.389,759.127,61.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.144,1225.225,1791.369,1940.2550000000003,2072.82,2118.607,2131.877,2034.309,1368.862,1010.905,484.59,24.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.312,205.785,325.272,613.086,328.592,218.113,748.2220000000001,1036.51,78.71,586.534,278.331,0.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.301,610.716,977.24,915.599,1370.317,1114.745,1048.364,1144.618,1102.892,340.446,157.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.32099999999999,247.036,922.238,1335.703,1617.282,1608.485,1607.717,1616.535,1254.652,832.2,476.055,28.449000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.527,457.563,1405.4050000000002,2062.665,2031.378,2078.436,2088.889,2102.462,1426.89,924.608,466.572,38.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,502.608,1521.574,2100.268,2119.365,2112.47,2179.706,2207.503,1449.238,1465.5329999999997,1434.8290000000002,853.485,92.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,496.444,1467.046,2146.087,2188.832,2163.836,2228.489,2237.111,1555.385,1501.479,1483.3249999999998,822.664,88.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,490.28,1425.794,2149.853,2183.952,2153.628,1779.041,2241.951,2051.933,1502.114,1464.1049999999998,842.105,105.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,483.167,1400.663,2189.351,2236.995,1490.279,2269.128,2268.443,1943.575,1241.346,965.86,476.529,45.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.58,118.54,129.919,440.019,978.188,1341.394,1725.462,1361.308,1347.083,638.6910000000001,320.531,20.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.863,89.616,335.704,521.1,539.592,576.576,396.396,447.605,385.491,210.526,97.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.009,8.535,150.308,253.2,449.0280000000001,322.428,385.016,231.389,472.262,391.18000000000006,189.189,4.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,513.513,1401.1369999999995,2157.42,2322.14,1687.529,1460.881,1957.799,1538.169,2417.29,801.801,827.406,110.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.722,700.806,1408.724,1614.983,1409.672,1537.694,1807.491,1551.445,2080.606,1191.085,610.716,84.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.99,1485.537,2031.767,2323.654,2313.386,2352.208,2375.237,2017.84,1609.257,1223.328,623.044,91.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,550.498,1275.9599999999998,1611.189,1812.706,1901.374,2114.746,2310.767,2170.696,1253.674,692.271,343.765,36.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.693,660.976,1045.993,2055.66,2048.093,2069.987,2093.9,2062.807,1568.107,1313.115,396.87000000000006,116.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,571.361,1426.742,1322.4269999999997,1844.949,1996.7680000000005,2005.757,2024.607,1862.843,1229.803,1230.058,473.21,67.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.202,493.5990000000001,862.02,939.307,1383.5930000000003,1996.206,2187.765,2123.754,2407.776,1132.764,368.421,48.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,639.639,1602.181,2303.588,2365.754,2368.539,2410.583,2422.872,1715.11,1638.701,1610.113,902.323,134.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.638,653.39,1558.084,2305.563,2345.9,2338.262,2370.553,2359.201,1702.1,1573.431,1541.1810000000005,874.348,139.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.182,684.21,1605.5,2103.255,2123.79,2102.601,2160.929,2114.116,1372.6609999999998,1441.515,1412.4260000000002,913.229,148.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.544,590.327,1139.402,1719.772,1933.617,2187.039,2065.907,2250.555,1471.787,1538.643,1680.4169999999997,823.613,134.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,546.23,843.053,784.258,866.761,1376.481,1795.163,1069.701,1002.8440000000002,1030.346,639.639,193.931,79.18399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.061,654.812,620.673,1892.598,1933.844,1946.863,1925.567,1943.545,1423.721,1166.958,908.013,148.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.58,755.3339999999998,1740.634,2145.008,2209.436,2206.454,2281.451,2128.628,1476.2179999999998,1506.309,1369.843,749.17,160.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.951,757.7049999999999,1710.763,2244.851,2290.837,2268.706,2312.862,2265.453,1492.769,1543.783,1516.552,926.505,164.53299999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.908,779.042,1719.298,2316.843,2363.494,2337.555,2386.602,2405.207,1605.805,1644.308,1602.363,927.927,160.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.65,764.817,1693.693,2381.873,2427.199,2410.716,2463.097,2479.92,1780.7680000000005,1730.836,1671.206,921.763,162.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.917,740.635,1633.001,1673.305,1501.659,1689.426,759.601,2369.842,2492.626,2439.07,1730.677,869.132,165.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.546,718.824,1036.51,1852.062,2164.721,2149.186,2155.637,2181.099,1854.936,1333.659,1344.5180000000005,913.703,167.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.4,731.626,1573.731,1874.347,2017.639,1000.948,1906.506,1790.902,1812.87,1254.012,862.02,403.034,154.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.65,124.229,499.289,649.597,803.224,1528.212,2265.054,1344.238,1265.054,763.869,638.6910000000001,385.016,167.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.519,261.261,1677.571,1784.257,2123.28,2253.199,2125.177,2347.656,2136.083,1820.89,1384.542,892.366,181.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.742,44.097,179.232,276.434,286.392,457.088,564.248,1315.789,1159.317,878.615,568.516,162.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.746,838.786,1754.859,2293.66,2351.165,2326.758,2357.438,2298.542,1560.0780000000002,1614.643,1582.063,954.955,184.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.704,839.26,1701.754,2307.184,2353.985,2338.842,2363.49,2375.371,1595.526,1611.12,543.385,940.73,192.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.023,867.235,1808.439,1977.673,2030.247,2026.595,2039.351,1671.838,1188.269,1230.068,1218.154,811.285,192.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.661,874.348,1806.068,1866.948,1909.725,1930.256,1931.257,1422.766,1124.639,1125.078,1123.115,601.233,196.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.351,877.667,1742.531,2283.35,2338.626,2338.612,2413.006,2386.363,1614.102,1638.43,1541.241,945.946,210.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.937,883.357,1748.221,2237.483,2273.501,2252.13,2289.682,2218.176,1481.389,1527.095,1480.043,976.292,215.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.256,902.797,1767.661,2214.005,2221.095,2189.76,2236.616,2132.651,1450.82,1502.299,1468.293,974.869,211.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.659,333.333,1076.339,1840.682,2224.779,2211.17,2267.493,2283.362,2094.433,1518.822,1482.042,919.393,205.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.101,599.336,1299.193,1776.671,1685.632,2231.909,1494.072,2290.954,1828.828,1680.416,981.033,511.142,164.53299999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.993,295.875,1409.673,1042.2,2017.723,2003.354,2004.477,1157.894,1136.083,1137.98,822.19,467.994,139.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.059,433.381,1250.355,1735.419,1148.885,1847.721,1852.415,1858.307,1734.542,1078.346,865.8130000000001,443.812,146.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.742,441.441,104.789,161.214,619.251,1249.881,1612.612,1275.011,1146.989,1304.8830000000005,1058.321,600.284,172.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,530.583,560.929,537.695,2114.745,1784.257,1047.415,1335.229,871.977,762.9199999999998,714.082,181.603,99.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.942,144.144,356.567,1340.445,2367.335,2343.85,2388.767,2417.438,2433.846,1912.874,1603.773,1000.474,227.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.973,957.325,1808.439,2302.565,2365.372,2371.415,2419.483,2344.047,1605.616,1615.572,1527.699,965.386,215.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.025,946.42,1783.783,2241.872,2301.707,2296.025,2353.996,2250.29,1596.242,1665.566,1618.014,976.766,222.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.827,954.955,1801.801,1992.994,2036.506,2027.938,2037.168,1671.2329999999995,1183.906,1229.651,1252.807,999.051,231.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.621,949.739,1778.093,1858.932,1903.419,1925.154,1934.91,1462.321,1164.436,1192.101,1197.35,967.757,236.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.517,944.523,1715.504,2300.894,2346.946,2329.664,2377.736,2414.3,1642.726,1671.6010000000003,1633.954,972.498,238.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.973,796.5859999999999,1503.081,2147.936,1542.911,1657.657,2457.693,2458.337,2452.592,1905.167,1731.6260000000002,851.588,243.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.328,844.95,1396.87,1913.228,1972.023,2365.69,2412.379,2448.019,2020.862,1171.171,848.743,607.871,175.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.632,607.871,1127.074,1509.72,2145.092,2269.321,2442.829,2456.966,2490.719,2295.874,1678.52,919.867,254.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.8,530.583,1102.892,1583.688,1469.89,1522.522,2274.536,2172.119,2458.036,1983.404,1703.176,947.368,263.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.544,943.575,1766.713,2149.378,2178.432,2152.921,2156.141,1978.886,1299.414,1205.31,1481.057,953.058,260.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.906,935.04,1742.057,1431.958,2022.832,2054.477,2057.541,2061.47,1481.895,1262.3089999999995,1296.3750000000002,754.386,197.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.083,36.036,509.246,1002.8440000000002,2267.899,1544.807,1345.66,2074.442,2098.624,1092.935,740.161,527.738,275.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.036,1057.373,1963.014,2421.28,2450.037,2422.908,2469.777,2393.518,1719.64,1767.094,1721.41,1037.932,278.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.511,1017.069,1827.879,2417.517,2440.631,2392.665,2452.748,2471.011,1668.795,1706.172,1689.948,1014.698,277.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.351,1001.422,1806.068,2377.708,2402.145,2382.764,2433.131,2254.148,1908.912,1716.924,1727.329,1004.267,273.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.036,969.179,1750.592,2368.42,2443.608,2410.865,2477.394,2513.37,1853.371,576.102,906.59,996.206,292.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.416,792.318,1731.151,2102.539,2194.303,2176.652,2210.73,2024.181,783.309,1810.86,1216.208,982.456,298.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.045,952.11,1725.461,2057.954,2080.741,2084.314,1680.416,1971.256,1169.244,1056.133,1073.536,840.208,291.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.726,971.076,1789.473,2434.802,2511.574,2405.614,2437.645,2554.552,1855.8320000000003,1697.361,1561.627,1000.474,293.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.571,960.17,1726.884,2410.146,2484.396,2486.181,2520.613,2425.571,1735.851,1547.148,1470.823,991.465,295.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.317,928.402,1573.731,2110.478,2466.769,2454.214,2521.506,2560.207,2369.349,1673.679,1491.46,975.817,299.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.735,811.759,1699.382,2292.555,2371.066,2194.887,2156.302,2187.42,1616.8789999999997,1504.629,1440.606,816.5,312.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.848,933.143,1669.985,2211.882,2288.768,2274.684,2350.036,2290.327,1487.6749999999995,1560.324,1528.333,745.851,282.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.915,951.635,1493.1239999999998,1947.368,2124.002,2107.159,2111.975,2125.448,1419.266,1285.148,1298.714,593.172,290.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.958,909.435,1473.209,1930.426,1955.884,1966.956,1980.967,1894.034,1181.484,1227.293,1235.187,1027.501,291.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.769,744.4279999999999,1475.106,1932.237,1953.98,1967.461,1955.271,1867.569,1153.156,1189.957,1202.378,912.754,296.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.243,917.022,1322.4269999999997,1954.954,2209.103,1901.849,1010.431,1836.889,2304.883,1853.484,1449.501,907.065,301.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.304,893.7879999999999,1579.421,1982.929,2436.698,2444.117,2500.62,2481.744,2199.146,1759.1269999999995,1387.387,884.3050000000001,119.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.493,957.799,1708.392,2302.986,2449.748,2368.099,2381.903,2472.897,1994.35,1752.765,1725.462,1011.853,324.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.657,952.11,1683.736,2276.433,2449.381,2431.831,1421.526,1620.673,2011.853,2272.64,1685.632,992.887,301.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.96,520.626,1646.751,2125.184,2141.931,2127.021,2080.132,1301.09,314.367,1057.847,1164.058,821.716,307.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.675,976.766,1761.024,1935.322,1950.595,1965.423,1978.687,1622.209,1201.361,1208.175,1173.775,1064.959,328.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.529,943.101,1671.407,2252.725,2403.797,2280.19,2299.451,2320.895,1886.685,1541.025,1254.148,855.381,340.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.365,955.429,1082.503,2288.762,1487.908,2448.403,2508.314,2280.226,2592.524,2292.081,1738.738,1034.139,335.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.365,945.471,1681.839,2276.434,2535.953,2182.076,2597.705,2625.279,2580.365,1874.466,1714.0820000000003,1025.13,345.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.899,676.624,1664.77,2237.078,2527.38,2510.9,2572.711,2623.033,2327.877,1651.019,1170.222,974.869,316.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.899,931.247,1646.277,2233.76,2558.403,1572.308,2099.573,460.882,2537.22,2269.795,1768.136,1052.631,326.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.209,935.04,1677.0969999999998,2218.327,2277.593,2022.285,2305.003,2293.198,1143.669,121.85899999999998,186.344,172.119,100.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.209,935.988,1656.235,1838.7,1890.828,1928.216,1301.564,1936.748,1406.916,1231.865,1247.599,892.366,363.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.36,915.599,1627.311,1797.533,2489.311,1857.277,1169.274,1765.765,2255.096,1493.1239999999998,408.724,26.079,336.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.209,925.083,1660.502,2264.106,2504.868,2076.338,1481.27,2188.24,2286.391,2287.339,1677.572,444.76,201.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.735,927.927,1653.863,2247.51,2505.622,1945.471,676.624,2535.215,2349.928,1716.927,203.414,356.567,257.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.688,585.111,488.383,531.531,884.3050000000001,1258.416,2434.328,2135.608,646.752,123.281,550.972,399.715,240.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.097,926.505,1657.183,2262.209,2523.58,2364.152,2543.212,2487.174,2188.269,1756.606,1755.226,1059.743,347.558,3.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.277,926.505,1685.632,2171.959,2144.262,2069.439,2156.002,2035.312,1259.464,1291.5170000000005,1328.639,1049.312,384.542,3.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.63,920.341,1641.536,2036.427,2082.443,2104.105,2098.758,1965.841,1319.522,1372.775,1373.5470000000005,1068.278,347.084,3.7930000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.933,954.006,1709.814,2300.615,2458.036,2563.77,2585.023,2605.574,2440.468,1893.327,1799.43,1094.831,340.92,7.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.113,770.507,1389.283,2016.595,2373.162,2559.7010000000005,2615.793,2637.327,2665.717,2122.539,1743.954,1061.166,351.82499999999993,2.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.389,854.9069999999999,1379.326,1330.962,1129.919,1844.476,2519.676,1844.475,2337.6,1890.469,1474.158,368.895,302.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.277,707.918,1671.8819999999998,819.345,303.461,222.38,909.435,1709.815,2694.588,2096.253,1352.773,963.964,389.758,7.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.37100000000004,854.4329999999999,1310.573,2364.626,2581.2339999999995,2459.217,2405.363,2311.521,1268.847,1576.576,817.449,350.403,3.7930000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.0,913.229,1386.9130000000002,2236.13,2337.909,2324.385,2316.538,2338.889,1701.384,1269.987,1231.225,1067.804,361.783,7.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.14,904.22,1636.32,2063.194,2103.97,2123.398,1976.292,1716.474,1069.855,1175.12,1131.656,1087.719,362.257,11.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.544,899.952,1647.7,1939.781,1483.167,592.224,2609.37,2638.493,2666.6230000000005,1987.197,590.327,848.743,365.576,11.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.55300000000005,887.624,1625.888,2237.078,2593.905,2576.327,2640.769,477.003,348.506,1073.968,1384.068,761.972,256.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.888,889.047,1632.527,2247.984,2626.477,631.104,565.197,540.066,1004.267,1304.8830000000005,1392.602,1060.218,365.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.092,814.604,1560.455,2235.656,1888.097,819.345,2199.62,2274.537,1799.431,1846.846,893.314,1075.865,205.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.623,511.142,1311.996,1743.479,99.099,228.544,326.221,701.754,1489.805,2237.078,1436.225,49.312,369.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.906,878.615,1602.181,2104.15,2194.656,2208.953,2270.513,2253.277,1427.539,1461.963,1460.987,1049.786,406.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.76,845.4240000000001,1535.798,2106.996,2137.812,2138.617,2131.472,2146.157,1364.443,1412.376,1431.143,1028.449,352.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.441,852.5359999999998,1550.497,2137.505,2289.709,2628.259,2533.427,2501.185,2246.561,1956.377,1508.771,1023.233,384.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.958,835.9409999999999,1517.306,2090.089,2211.709,2123.755,1771.929,2244.686,433.855,685.633,770.507,1065.908,357.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.38,840.208,1531.057,2107.159,2529.16,2510.657,1885.253,1769.5580000000002,2379.146,2243.242,1714.0820000000003,1066.856,406.354,2.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.578,853.485,1575.153,2177.808,2538.838,2399.685,2333.689,2324.664,1541.488,1999.999,1592.697,1004.741,397.819,2.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.517,808.914,1276.4340000000002,1933.617,2389.283,2300.616,2372.213,1727.833,2103.366,1771.929,1547.652,1003.319,138.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.209,271.693,761.972,882.408,1803.697,2292.188,2291.04,2322.569,2122.806,1629.681,1132.764,863.916,332.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.681,530.583,821.716,1422.474,1937.903,2041.887,2023.264,2047.597,2054.728,1358.293,1453.87,770.507,273.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.335,810.81,1490.753,2074.442,1894.261,2201.517,957.325,2694.7409999999995,2416.31,1754.859,449.502,198.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.259,811.759,1492.1759999999997,2092.46,2553.342,1571.36,2567.566,2592.697,1652.915,2064.959,1346.1350000000002,899.478,258.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.931,823.1379999999999,1552.3939999999998,1907.064,2212.422,2336.177,1906.59,1811.2840000000003,2254.148,2287.813,1548.126,1009.483,394.974,2.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.621,814.13,1526.315,2135.134,2573.73,2692.594,2580.369,2744.781,2674.252,2303.46,1752.963,1069.227,362.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.301,810.81,1333.807,1840.682,1715.03,705.5469999999999,466.572,1148.885,2258.889,1655.286,1362.256,1062.114,292.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.8,571.361,1553.816,883.831,2095.305,2082.977,490.28,713.134,1360.834,1321.005,1054.054,587.482,114.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.771,604.077,219.061,587.956,705.5469999999999,1338.549,1398.293,1552.3939999999998,1640.588,1658.6049999999998,208.63,524.893,326.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.537,480.322,724.988,1210.052,2513.894,2325.272,2566.63,2002.37,1256.993,2197.249,1786.628,1082.977,377.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.843,829.777,1617.353,2327.168,2625.365,1230.915,2557.134,2620.264,2630.481,2392.128,1822.19,826.4579999999999,346.13499999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.594,816.5,1566.144,2187.292,2622.569,2614.9640000000004,2072.546,2667.314,1816.026,2330.962,1758.178,1065.433,384.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.077,794.6889999999999,1294.9260000000002,1945.4700000000005,2292.081,2561.8769999999995,2670.2609999999995,2681.984,1305.357,1706.021,1727.3579999999995,1047.89,334.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.439,781.413,1495.021,2110.003,2550.971,2590.272,2625.288,2648.276,2641.358,1912.141,1742.057,1051.209,373.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.472,787.1029999999998,1542.911,2172.593,1939.306,1045.993,2322.831,2317.987,2274.472,2302.871,1838.342,1087.719,347.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.825,783.7829999999999,1439.07,1504.503,701.28,1789.473,2153.006,1996.637,1928.401,1918.444,1304.884,882.408,344.23900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.342,641.062,1327.169,1991.464,2199.146,2566.144,2641.655,2493.123,2295.874,2122.806,1739.686,908.487,327.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.083,780.938,1555.713,2183.499,2626.8370000000004,2530.801,2080.606,376.956,1302.512,2229.491,1838.785,952.584,336.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.205,618.302,1281.649,1682.3130000000003,2312.944,1463.726,1209.103,1712.659,1899.478,1617.353,1074.917,485.538,196.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.917,532.005,584.163,615.931,1771.929,1511.6159999999998,1545.281,2321.953,2185.869,2083.925,1229.018,513.513,335.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.299,764.343,1124.229,1122.332,2657.182,2174.489,2159.79,2735.129,2709.34,2337.125,1238.501,786.628,109.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.454,764.817,1513.039,2140.824,2378.917,2378.753,2380.474,2388.901,1059.743,2322.427,1606.389,1031.768,334.75600000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.023,756.756,1514.461,2100.14,2137.817,2145.553,2149.695,2146.972,1360.985,1407.611,1429.995,1030.346,288.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.488,596.491,1510.6679999999997,2141.773,2594.593,2667.839,2714.2430000000004,2725.556,2651.967,1688.951,1721.194,1007.112,329.5400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.598,401.138,1292.555,1216.216,1866.286,2320.056,989.094,907.539,1169.274,2006.163,1767.187,1026.552,335.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.229,739.687,1511.142,2160.264,2560.242,2272.166,2426.076,2064.959,1584.6370000000002,1860.123,1734.945,1011.853,294.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.17799999999998,739.213,1514.461,2150.781,2548.429,2219.06,2205.783,1403.982,980.559,1166.903,1515.8840000000002,995.732,319.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.023,729.255,1483.6409999999998,2123.754,2539.267,2532.669,2082.977,2607.694,1887.149,2092.46,1251.778,604.552,216.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.652,728.307,1487.908,2125.651,2280.737,2264.686,2270.083,2294.574,1582.915,1308.4359999999997,1324.534,989.568,311.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.263,619.251,1386.439,2027.365,2077.017,2094.711,2026.078,2081.078,1385.24,1295.032,1291.073,910.384,250.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.063,556.188,1105.737,2064.01,2543.858,2530.159,2590.926,2452.821,2529.16,2098.624,1341.868,875.2959999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.67700000000002,536.747,1176.861,1688.951,2055.95,2189.662,1954.005,641.536,1083.451,653.864,1138.454,965.86,298.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.695,728.781,1515.8840000000002,2179.231,2587.28,2329.539,2321.004,1760.549,2680.013,2333.807,1747.747,1002.37,270.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.263,726.41,1523.47,2183.972,1833.57,1903.745,2672.402,2705.093,2722.7860000000005,2338.074,1760.0749999999998,1006.164,261.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.944,714.556,1503.5550000000003,2148.41,2602.784,2581.128,2651.122,2592.223,2129.445,1861.071,1106.211,835.467,271.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.418,721.195,1519.202,2174.016,2327.949,2326.946,2320.943,2332.324,1715.213,1503.828,1451.231,976.292,256.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.254,717.401,1520.151,2063.568,2123.35,2147.886,2168.038,1261.735,1055.95,2231.491,1596.016,856.804,217.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.30599999999998,710.289,1512.5640000000003,2176.385,2635.845,1326.22,2685.0,2706.171,591.275,595.543,1354.195,729.729,232.81200000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.513,711.237,1522.522,2186.343,2679.532,2674.131,2559.98,1959.696,1974.395,1882.882,744.9019999999999,981.982,236.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.461,470.839,609.767,1128.971,1514.461,1972.024,1549.549,1069.701,776.1969999999999,199.621,893.314,7.112,98.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.243,150.308,786.155,858.7,1331.91,1457.562,2491.701,1663.821,2306.779,974.869,490.754,196.776,59.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.805,411.095,607.871,1223.802,2140.35,2379.326,1098.624,2039.354,412.043,2318.634,1652.915,631.579,226.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.477,475.581,940.73,1995.732,2380.36,1574.679,2250.41,1858.226,1667.14,2274.603,1616.405,788.999,179.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.452,688.003,1490.279,2096.19,2140.387,2185.59,2193.7,980.085,2118.216,1686.619,1325.306,758.653,194.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.978,692.745,1514.935,2202.938,2624.129,2182.076,2340.919,1452.3460000000002,293.03,534.85,981.982,862.968,195.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.975,290.185,911.332,1015.6470000000002,497.866,252.726,457.563,657.657,852.062,847.3209999999999,936.462,837.837,186.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.339,333.333,898.53,1417.258,1781.886,2122.806,1937.41,925.557,1624.466,1434.328,1019.914,513.513,112.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.915,402.56,934.092,993.835,556.662,1322.901,1298.719,1825.509,1884.305,2168.8,1354.1959999999997,695.59,100.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.434,457.563,1064.485,1417.733,1924.608,1994.783,2588.429,2450.924,2265.527,1990.5160000000003,1349.928,577.525,120.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.546,702.702,1563.773,2245.752,2327.454,2293.587,2304.086,2321.233,1544.111,1511.655,1550.9519999999998,780.938,156.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.382,680.417,1505.926,2117.945,1526.315,2205.462,2219.088,2216.535,2061.196,1390.299,220.484,566.145,152.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.84700000000001,670.46,1204.836,2160.739,2596.397,1449.501,838.786,1860.123,2682.786,2220.957,1600.758,339.0230000000001,149.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.209,667.141,1470.3639999999998,2201.991,2606.162,2583.207,2616.408,2636.168,2475.838,1896.19,1586.059,807.965,140.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7930000000000006,1048.364,1712.659,2489.805,2602.97,2631.405,2638.35,2149.359,1491.702,888.572,413.46600000000007,104.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.665,620.199,1364.1529999999998,2034.139,1456.14,2214.318,1983.877,2645.115,2559.031,2120.909,1514.935,762.9199999999998,127.54900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.683,640.588,1442.8629999999998,2117.116,2560.928,2386.913,2637.705,2600.991,2596.964,2157.893,1533.427,767.1880000000001,125.17799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.209,652.916,1457.562,2131.926,2057.904,2072.219,1831.199,2255.828,1870.346,1241.117,1348.797,639.165,120.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.416,644.381,1448.079,2090.764,2135.612,2145.228,1568.99,2162.015,1997.14,385.491,1579.895,763.869,111.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.623,643.433,1457.562,1715.03,2108.107,1589.3779999999997,2169.478,2100.046,2124.229,1797.505,1343.877,739.687,92.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.519,550.972,1187.292,1831.199,1229.967,1793.741,1741.583,2241.82,1146.04,711.237,831.673,377.904,42.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.623,577.999,1282.124,1584.6370000000002,2134.66,903.271,333.333,750.592,1906.59,1762.92,809.388,484.115,42.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.346,623.992,1072.072,1361.782,1952.5840000000003,2180.653,1334.281,400.664,463.253,1366.524,995.2580000000002,103.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.267,135.609,1053.105,942.152,1445.708,1693.693,2311.521,2220.482,1712.659,1155.523,486.012,49.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.915,255.097,1247.985,1827.879,1746.7979999999998,1849.216,1807.017,1417.259,677.0979999999998,867.235,529.635,420.578,23.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.897,147.463,854.9069999999999,194.405,332.385,2153.627,2112.375,1993.361,1259.838,672.356,59.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.267,432.432,1224.276,1568.515,2064.485,1768.61,2476.054,1880.985,1790.421,1560.454,1300.142,317.686,11.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.802,593.172,1406.3530000000003,1755.8069999999998,1803.223,1353.247,1679.942,1660.976,1821.242,1626.362,828.354,536.747,18.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.713,513.987,1315.315,1601.232,1955.428,2178.283,1637.742,2165.954,168.8,105.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.389,606.922,616.406,2156.472,2566.142,2570.662,2606.158,2069.7,2470.294,1456.14,1041.251,446.657,27.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.647,605.974,1424.8450000000005,2098.15,2491.227,2243.243,2599.44,2606.726,2472.261,1155.998,1155.523,496.444,13.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.69,593.172,1402.56,2071.597,2228.391,2233.524,2150.782,1422.474,897.107,1322.4269999999997,1367.946,580.844,12.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,588.904,1413.465,2054.351,2096.782,1780.464,2127.532,183.973,52.157,759.127,768.136,235.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,561.877,817.449,1210.526,2572.82,2128.496,1130.394,1125.177,1083.926,1613.56,777.145,397.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,546.23,3.319,2222.853,2082.028,231.389,769.559,1506.4010000000003,1300.142,1372.688,1028.923,45.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,664.77,1570.8859999999995,2283.071,2481.405,2473.782,2431.921,2353.63,1959.561,1628.359,1470.839,600.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,650.071,1552.3939999999998,2243.866,2242.067,2209.449,2251.031,2273.343,1702.263,1544.217,1418.681,568.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,605.974,1449.976,2195.826,2579.7849999999994,2556.525,2528.212,2409.197,1832.147,1465.6230000000005,1149.359,499.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,566.145,1387.387,2123.755,2284.115,2273.806,2203.622,2056.139,1478.4119999999998,1287.199,1266.9509999999998,487.9090000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.61,1387.386,1967.081,2023.454,2080.717,2089.464,1240.398,2110.59,1291.607,1258.8900000000003,446.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,546.23,934.092,2062.588,2530.108,1890.469,2321.479,1995.731,2215.267,1024.656,1029.397,443.3380000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,604.552,1487.434,2192.507,2576.453,2593.8140000000003,2652.554,2556.132,2229.349,1861.206,1367.472,509.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,628.26,1532.953,2247.984,2606.622,2589.455,2643.662,2672.99,2432.816,1916.763,1368.895,378.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,605.5,1483.167,2183.972,2454.629,2330.305,2340.756,2325.806,2111.262,1611.445,1305.357,452.8210000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,587.956,882.408,2228.543,2407.903,2330.355,2384.818,2372.132,2030.146,1609.826,1350.877,479.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,606.922,1512.09,2229.018,2294.222,2274.42,2243.696,2227.351,1509.188,1325.6720000000005,1288.167,449.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.67,865.8130000000001,1147.937,1992.743,2025.775,1881.46,1827.406,1892.366,1513.039,968.705,317.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.66800000000006,544.808,2069.701,1240.872,2449.089,2094.83,1906.115,2556.346,2012.802,1220.957,395.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.711,784.732,985.301,1304.8830000000005,878.141,870.554,1179.705,1015.173,987.197,338.5489999999999,176.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.274,265.529,601.233,1405.879,1747.273,2217.638,2410.146,1836.888,1563.774,818.871,287.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.482,733.522,1412.043,1907.539,1477.477,2010.905,1936.462,1227.121,1082.503,651.493,205.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,515.884,1364.6270000000002,2063.062,2475.952,2461.265,542.911,816.5,2458.984,1880.511,1153.627,342.3419999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,520.151,1374.11,2078.235,2247.958,2217.383,2138.309,2100.552,1662.281,1355.629,1095.779,315.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.07,1205.785,1609.767,1467.046,1832.621,1250.355,1657.183,1223.328,902.797,728.781,326.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.133,398.767,796.5859999999999,2008.686,2037.175,2049.392,2067.991,2080.996,1538.207,1156.472,325.74700000000007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.337,660.028,1261.261,2371.688,2294.452,2305.357,2450.564,2425.319,1866.287,1108.582,300.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,496.444,1366.998,2084.399,2412.592,2387.95,2435.956,2458.935,2205.031,1710.678,1016.121,257.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,484.59,1337.6,2033.664,2447.79,2444.282,2505.679,2524.294,2291.191,1698.134,1037.932,263.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,469.891,1311.521,2074.442,2219.686,2237.74,2235.478,2217.599,1311.521,1866.287,1052.157,263.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.572,1317.685,1976.362,2000.692,1970.695,1914.257,1892.132,1145.627,1048.237,796.112,209.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.767,1211.474,1843.286,1893.904,1901.376,1841.965,1819.668,1152.925,1157.745,671.408,198.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,513.039,1463.252,2245.613,2346.465,2360.261,2442.637,2372.213,2016.25,1710.899,1118.065,266.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.17099999999996,211.475,1259.838,1240.398,1782.361,2500.397,2520.424,2390.231,1826.457,1051.209,241.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.62299999999993,1348.506,1685.158,2332.858,2388.34,2453.69,1771.929,842.105,972.024,214.794,59.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.52,1360.36,2099.572,2461.415,2451.379,2506.083,2517.962,2317.157,1818.168,1064.485,240.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,493.124,1422.949,2164.532,2503.504,2489.733,2541.021,2525.6959999999995,2244.046,1720.142,998.577,211.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,468.468,1372.688,2114.271,2215.58,2156.327,2162.145,2175.19,1566.7039999999995,1294.97,1042.2,230.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.14,451.399,1977.076,2019.623,2033.873,2038.78,2014.223,1431.905,1141.306,995.732,207.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.803,1317.211,2030.345,2128.806,2092.247,920.341,2164.869,2195.789,1146.514,923.186,171.17099999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,416.311,1297.771,2035.087,2229.356,2214.76,2271.398,2295.921,1892.806,1586.293,944.997,183.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,395.448,1266.9509999999998,1997.154,2272.054,1799.431,1423.8970000000002,2090.563,1454.717,1643.432,657.657,91.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.491,1256.045,1587.008,2292.586,2264.727,2324.569,2343.588,2342.341,1725.957,964.438,178.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.38,752.015,1296.348,1588.429,1993.835,2305.466,2159.79,1835.467,1287.339,378.852,44.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.553,300.142,413.46600000000007,784.732,904.6939999999998,903.745,905.6420000000002,640.588,424.846,227.122,178.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.01,1402.56,1828.162,1874.503,1889.357,1905.197,1762.6400000000003,1097.573,1111.737,1037.932,192.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.691,1416.785,2267.899,2356.512,2300.284,2334.707,2337.41,1851.786,1567.471,1016.595,180.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.491,1291.607,2085.348,2290.541,2264.322,2318.223,2332.135,1906.283,1506.216,907.065,131.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.157,1133.712,470.839,2424.902,2406.086,2438.616,2429.957,2374.11,1738.264,895.211,136.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.178,1197.249,1934.565,2402.618,2354.669,2347.031,2318.779,2235.175,1608.255,855.855,115.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.531,1156.946,1883.83,2322.185,2233.65,2282.999,2301.237,2166.429,1594.12,834.5180000000001,109.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.212,1145.566,1869.606,2084.958,2027.951,2001.043,1134.186,788.999,1587.482,792.792,64.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.479,1214.793,1856.33,1897.772,1951.279,1969.418,1935.496,1107.509,1143.069,849.217,105.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.547,1116.642,1881.459,1636.794,1788.524,2337.579,1761.023,2358.629,1664.295,856.33,107.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.875,1154.575,1977.714,1635.846,2372.584,2073.019,2110.004,2400.188,1207.207,876.244,98.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.798,1228.07,2008.059,2301.134,2330.151,2309.231,2328.535,2001.788,1469.864,879.563,109.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.911,1249.881,2017.069,2288.754,2305.991,2261.302,2310.444,1986.726,1414.059,761.972,94.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.944,1199.62,1964.912,2238.407,2234.026,2221.425,2271.288,2024.786,1434.638,840.682,87.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.547,1146.514,1719.018,1723.1700000000003,1754.318,1775.394,1797.308,1047.432,1026.665,766.714,60.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.807,908.487,1468.942,1804.51,1766.713,1700.8050000000003,1615.456,1232.337,914.177,297.771,0.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.605,476.055,1191.085,1891.891,2270.015,1837.837,1844.475,2138.928,917.97,772.878,62.11500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.079,141.773,321.95300000000003,780.464,822.664,1042.2,1433.38,964.912,685.159,53.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.173,1058.321,477.951,1167.377,1110.953,647.2259999999999,583.215,422.475,306.306,797.06,43.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.625,553.343,1037.932,1420.104,1179.705,766.714,729.729,529.635,213.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.587,1052.631,1853.484,1061.64,2321.401,1797.534,1174.964,801.327,1616.405,37.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.544,1062.114,1850.165,2032.647,2056.943,2018.64,2019.8,1632.442,1101.493,768.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.286,1069.701,1855.778,1862.728,1878.236,1892.94,1680.416,1537.4420000000002,1086.603,668.0889999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.845,183.973,416.785,1024.182,1240.398,1569.938,1804.171,1749.644,809.862,135.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.457,995.2580000000002,1754.385,2241.22,2274.75,2256.888,2321.045,2162.635,1546.704,734.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.207,1039.829,1810.81,2220.813,2263.669,2244.001,2286.688,2119.36,1457.326,770.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.621,1004.741,1756.484,1726.6749999999995,1823.703,1847.77,1846.657,1255.411,1000.558,750.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.344,1048.838,1903.271,2321.588,2334.265,2292.373,2340.965,2182.998,1482.548,830.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.277,1080.606,1885.727,2009.527,2004.99,1994.374,2009.663,1460.389,1109.78,813.6550000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.621,1037.932,1760.2880000000002,1758.199,1777.007,1784.965,1789.958,1093.718,942.104,758.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.285,249.407,872.9249999999998,1705.073,1655.286,1926.505,1059.743,589.853,439.07,235.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.713,64.486,279.753,409.67300000000006,566.145,493.124,572.783,484.59,462.778,756.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.874,872.9249999999998,1691.7960000000005,2258.002,2267.046,2226.687,2282.679,2048.363,1462.304,688.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.562,720.72,1409.672,2208.628,2400.878,1990.991,1243.717,1212.422,1515.8840000000002,727.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.164,219.061,1022.759,1522.996,2064.958,2017.543,1878.614,1450.924,840.208,587.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.475,1629.207,1845.52,1868.8820000000003,1832.797,1816.234,790.422,1525.367,717.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.418,841.631,1592.223,1762.351,1765.4280000000003,1776.0909999999997,1752.026,1361.8010000000002,914.985,689.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.2,381.697,674.253,1178.283,1789.473,1909.435,1842.105,1484.589,1167.852,492.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.312,731.152,1064.959,1812.233,2215.208,1912.754,2017.069,1444.286,1060.218,320.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.063,777.145,1513.513,2097.201,1142.247,1063.537,1729.729,1965.385,1382.171,635.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.106,752.489,1481.744,126.6,750.592,1522.048,2236.036,692.745,42.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,755.8079999999999,1509.719,2093.882,2158.39,2126.329,2165.455,2018.0170000000005,1415.3620000000003,687.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,758.653,1498.34,1890.418,1926.31,1907.796,1916.675,1159.791,448.5539999999999,252.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.996,746.325,1495.495,1719.444,1723.174,1719.771,1515.409,1147.937,713.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,816.026,1628.733,929.35,1706.969,1585.11,1432.432,2091.986,1500.236,737.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,824.561,1688.003,2257.65,2295.036,2243.627,2257.177,2233.203,1416.429,855.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,847.3209999999999,1674.252,2257.467,2204.362,2011.379,1964.912,2162.161,1559.032,773.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.522,797.06,1501.658,1316.263,201.517,488.857,247.985,268.374,229.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.881,184.922,576.102,811.285,376.007,507.823,788.999,576.102,326.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,821.242,1668.563,2069.437,2092.497,2065.316,2048.422,1841.454,1128.443,845.4240000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,816.974,1650.545,1824.01,1852.671,1906.17,1914.626,1562.757,1125.215,857.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,764.343,1650.0700000000002,2278.689,2299.222,2261.085,2296.268,2288.287,1518.45,844.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,807.965,1651.493,2237.078,2368.04,2353.443,2395.224,2203.413,1642.484,852.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,691.323,1460.4069999999997,2030.345,2179.603,2133.91,2161.4,1492.1759999999997,1474.6319999999998,739.687,49.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,618.302,1410.147,1987.197,2157.811,2147.043,2205.934,2017.543,599.336,731.152,41.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,604.552,446.183,455.666,337.601,818.397,763.395,942.626,630.63,737.79,49.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.816,599.336,600.284,600.284,642.958,527.738,448.079,472.262,148.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,808.914,1728.307,1775.335,1807.984,1808.59,1797.295,1264.674,940.189,927.977,142.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.691,1284.02,1723.0839999999998,1759.676,1784.851,1800.057,1678.854,964.927,390.232,9.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.124,40.303,759.601,730.677,1361.783,425.794,691.796,823.139,343.29,5.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699000000000002,369.843,1071.597,923.66,1230.44,1412.517,573.257,452.3469999999999,51.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.746,496.918,356.093,832.622,706.021,684.6839999999999,900.9,534.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.277,816.974,1161.213,1528.686,2110.854,2136.434,2181.602,1604.551,867.709,137.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.205,1202.465,1905.246,1923.965,1064.011,1121.384,1148.411,327.169,363.679,17.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.492,198.198,150.782,383.12,697.012,615.457,818.397,373.162,466.572,30.346,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,47.19381215469613,640.0,195.62996685082877,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,640.0,280.24362430939226,0.0,0.0,100.2947182320442,0.0,375.3829834254144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_670_shape npts=8760 interval=1 useactual=yes mult=[0.022,0.025,0.01,0.001,0.019,0.034,0.079,0.066,0.04,0.028,0.044,0.091,0.049,0.073,0.112,0.191,0.205,0.167,0.134,0.494,0.787,0.427,0.966,1.0,0.839,0.95,0.977,0.871,0.414,0.998,1.0,0.593,0.737,0.638,0.559,0.575,0.668,0.737,0.764,0.633,0.865,0.466,0.876,1.0,1.0,1.0,1.0,1.0,0.98,1.0,1.0,1.0,0.331,0.849,0.952,0.23,0.629,0.712,0.536,0.384,0.438,0.453,0.415,0.365,0.38,0.325,0.553,0.44,0.704,0.469,0.627,0.313,0.398,0.263,0.17,0.152,0.122,0.098,0.083,0.069,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.011,0.021,0.073,0.162,0.269,0.312,0.356,0.242,0.22,0.238,0.417,0.608,0.498,0.379,0.355,0.206,0.156,0.062,0.04,0.061,0.108,0.292,0.244,0.187,0.096,0.145,0.291,0.238,0.187,0.077,0.034,0.039,0.028,0.046,0.033,0.029,0.031,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.056,0.042,0.064,0.046,0.094,0.062,0.076,0.06,0.02,0.057,0.011,0.036,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.059,0.081,0.161,0.063,0.039,0.013,0.062,0.014,0.003,0.009,0.026,0.034,0.032,0.061,0.007,0.02,0.004,0.003,0.0,0.0,0.0,0.0,0.0,0.003,0.114,0.069,0.05,0.062,0.099,0.035,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.076,0.068,0.041,0.032,0.025,0.018,0.023,0.008,0.0,0.0,0.0,0.0,0.02,0.011,0.021,0.046,0.029,0.029,0.059,0.012,0.001,0.018,0.078,0.098,0.115,0.0,0.038,0.082,0.057,0.083,0.133,0.109,0.313,0.447,0.409,0.542,0.865,1.0,1.0,1.0,1.0,1.0,0.576,1.0,0.893,0.624,0.958,1.0,0.795,1.0,0.752,0.347,0.97,0.593,0.51,0.533,0.589,0.255,0.159,0.073,0.079,0.059,0.032,0.022,0.048,0.227,0.181,0.053,0.206,0.613,0.965,1.0,1.0,0.985,0.623,0.355,0.855,1.0,0.961,0.957,1.0,0.964,1.0,0.989,0.983,0.958,0.911,0.398,0.125,0.162,0.168,0.159,0.192,0.129,0.127,0.132,0.148,0.146,0.143,0.297,0.374,0.484,0.728,0.762,0.82,0.702,0.832,0.804,0.702,0.479,0.294,0.265,0.256,0.146,0.018,0.015,0.053,0.027,0.022,0.02,0.005,0.032,0.012,0.057,0.196,0.341,0.738,0.823,0.736,0.936,0.949,0.564,0.832,0.753,0.959,0.88,0.97,0.957,0.192,0.006,0.028,0.072,0.083,0.089,0.09,0.064,0.092,0.112,0.229,0.24,0.369,0.421,0.612,0.718,0.901,0.978,1.0,1.0,1.0,1.0,1.0,1.0,0.303,0.055,0.066,0.137,0.167,0.128,0.108,0.081,0.031,0.068,0.047,0.038,0.019,0.037,0.117,0.556,0.947,0.975,0.954,0.82,0.732,0.774,0.681,0.656,0.224,0.144,0.279,0.297,0.272,0.293,0.459,0.379,0.215,0.264,0.42,0.586,0.38,0.395,0.315,0.429,0.535,0.6,0.735,0.588,0.572,0.449,0.27,0.964,0.414,0.287,0.201,0.139,0.152,0.177,0.156,0.114,0.128,0.838,0.993,0.954,0.994,0.855,0.843,0.724,0.76,0.468,0.661,0.668,0.553,0.485,0.458,0.45,0.046,0.006,0.0,0.001,0.0,0.0,0.001,0.014,0.07,0.146,0.118,0.059,0.091,0.074,0.047,0.059,0.059,0.058,0.073,0.079,0.13,0.212,0.282,0.507,0.297,0.131,0.382,0.355,0.448,0.583,0.498,0.366,0.21,0.394,0.639,0.649,0.711,0.708,0.817,0.849,0.832,0.649,0.661,0.628,0.44,0.448,0.54,0.443,0.234,0.133,0.156,0.23,0.367,0.375,0.621,0.728,0.513,0.344,0.157,0.029,0.009,0.134,0.045,0.135,0.014,0.014,0.032,0.054,0.018,0.064,0.077,0.061,0.012,0.001,0.003,0.0,0.0,0.0,0.0,0.018,0.079,0.071,0.078,0.066,0.08,0.088,0.342,0.374,0.277,0.149,0.226,0.23,0.268,0.189,0.215,0.151,0.172,0.199,0.12,0.118,0.162,0.214,0.252,0.227,0.308,0.299,0.101,0.101,0.158,0.15,0.111,0.093,0.07,0.008,0.0,0.063,0.056,0.018,0.097,0.096,0.064,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.015,0.142,0.134,0.077,0.034,0.05,0.045,0.078,0.143,0.105,0.08,0.121,0.164,0.184,0.214,0.141,0.068,0.085,0.073,0.026,0.031,0.052,0.321,0.015,0.056,0.0,0.014,0.07,0.078,0.099,0.135,0.034,0.097,0.071,0.057,0.232,0.216,0.34,0.051,0.336,0.394,0.497,0.763,0.946,0.763,0.994,1.0,1.0,1.0,0.711,1.0,0.944,0.684,0.826,1.0,0.544,0.619,0.664,0.777,0.928,0.67,0.438,0.259,0.149,0.153,0.157,0.124,0.116,0.105,0.102,0.191,0.469,0.219,0.308,0.172,0.211,0.181,0.174,0.079,0.042,0.036,0.039,0.044,0.072,0.122,0.045,0.0,0.032,0.076,0.094,0.078,0.07,0.083,0.161,0.201,0.158,0.13,0.074,0.105,0.141,0.494,0.96,0.99,0.973,0.882,0.614,0.743,0.771,0.589,0.21,0.178,0.229,0.248,0.232,0.223,0.221,0.229,0.214,0.177,0.673,0.516,0.752,0.813,0.839,0.713,0.618,0.592,0.533,0.517,0.521,0.484,0.388,0.425,0.119,0.013,0.024,0.087,0.144,0.109,0.127,0.114,0.12,0.369,0.535,0.696,0.903,0.972,1.0,0.979,1.0,0.992,1.0,0.98,1.0,0.972,0.985,0.899,0.175,0.039,0.027,0.067,0.086,0.079,0.053,0.016,0.013,0.067,0.0,0.0,0.008,0.067,0.264,0.481,0.627,0.44,0.594,0.509,0.429,0.345,0.288,0.128,0.031,0.0,0.025,0.136,0.158,0.208,0.211,0.185,0.121,0.112,0.153,0.195,0.248,0.331,0.237,0.343,0.313,0.168,0.075,0.056,0.095,0.134,0.175,0.202,0.038,0.011,0.0,0.036,0.124,0.079,0.135,0.168,0.125,0.177,0.257,0.235,0.194,0.133,0.151,0.23,0.415,0.627,0.846,0.84,0.917,0.962,0.954,0.61,0.149,0.127,0.166,0.267,0.403,0.373,0.548,0.539,0.441,0.623,0.889,0.641,0.785,0.696,0.512,0.451,0.381,0.426,0.357,0.328,0.367,0.402,0.479,0.354,0.199,0.164,0.134,0.115,0.11,0.1,0.312,0.222,0.156,0.011,0.051,0.094,0.205,0.138,0.105,0.205,0.16,0.126,0.149,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.01,0.02,0.029,0.013,0.028,0.045,0.127,0.073,0.106,0.107,0.145,0.041,0.103,0.693,0.919,0.592,0.654,0.565,0.511,0.551,0.46,0.154,0.042,0.017,0.012,0.006,0.0,0.0,0.0,0.007,0.098,0.213,0.367,0.373,0.273,0.326,0.186,0.187,0.28,0.149,0.087,0.094,0.117,0.128,0.109,0.109,0.076,0.053,0.056,0.077,0.084,0.07,0.051,0.032,0.02,0.036,0.048,0.029,0.021,0.012,0.004,0.011,0.012,0.016,0.026,0.03,0.057,0.07,0.187,0.404,0.045,0.064,0.114,0.172,0.228,0.252,0.309,0.323,0.216,0.346,0.711,0.846,0.98,0.93,0.57,0.687,0.952,0.968,0.938,0.741,0.731,0.727,0.728,0.5,0.245,0.157,0.153,0.114,0.061,0.053,0.043,0.04,0.049,0.134,0.131,0.252,0.365,0.409,0.437,0.381,0.3,0.251,0.123,0.119,0.135,0.105,0.048,0.059,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.019,0.03,0.083,0.064,0.077,0.199,0.151,0.094,0.196,0.117,0.384,0.85,0.834,0.789,0.624,0.722,0.996,0.922,0.954,0.957,0.965,0.989,1.0,1.0,1.0,1.0,0.965,0.817,0.988,0.97,0.983,1.0,0.962,0.827,0.282,0.702,0.246,0.357,0.404,0.34,0.335,0.483,0.406,0.359,0.364,0.306,0.308,0.249,0.243,0.236,0.541,0.642,0.822,0.473,0.595,0.822,0.809,0.356,0.328,0.476,0.33,0.289,0.484,0.403,0.149,0.028,0.037,0.017,0.01,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.02,0.051,0.095,0.124,0.182,0.227,0.209,0.145,0.206,0.191,0.357,0.256,0.075,0.082,0.24,0.503,0.62,0.751,0.862,0.833,0.802,0.632,0.352,0.274,0.365,0.183,0.2,0.146,0.311,0.137,0.18,0.076,0.056,0.025,0.046,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.113,0.098,0.081,0.033,0.058,0.054,0.066,0.053,0.037,0.104,0.114,0.198,0.141,0.103,0.081,0.031,0.0,0.067,0.119,0.522,0.33,0.289,0.275,0.087,0.094,0.358,0.27,0.321,0.237,0.24,0.233,0.153,0.08,0.077,0.086,0.105,0.07,0.062,0.069,0.092,0.076,0.04,0.011,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.073,0.074,0.096,0.151,0.096,0.09,0.077,0.071,0.093,0.102,0.117,0.111,0.035,0.055,0.019,0.02,0.066,0.032,0.131,0.036,0.149,0.3,0.664,0.738,0.694,0.814,0.727,0.935,0.868,0.96,1.0,1.0,0.783,0.669,0.34,0.57,0.506,0.964,1.0,1.0,1.0,1.0,1.0,1.0,0.971,1.0,0.819,0.673,0.439,0.78,0.957,0.959,0.408,0.379,0.745,0.615,0.486,0.682,0.437,0.265,0.158,0.22,0.26,0.206,0.19,0.183,0.129,0.164,0.17,0.22,0.444,0.415,0.678,0.654,0.772,0.529,0.434,0.423,0.342,0.347,0.342,0.335,0.284,0.077,0.0,0.0,0.0,0.0,0.017,0.092,0.096,0.091,0.091,0.128,0.134,0.186,0.191,0.212,0.157,0.149,0.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.124,0.553,0.618,0.784,0.593,0.543,0.711,0.552,0.4,0.549,0.618,0.872,0.958,0.868,0.72,0.427,0.539,0.382,0.713,0.549,0.471,0.598,0.251,0.512,0.96,0.98,1.0,0.984,1.0,0.975,0.889,0.935,0.831,0.971,0.994,0.965,0.977,1.0,1.0,0.966,0.64,0.909,0.884,0.599,0.835,1.0,1.0,0.907,0.904,0.141,0.395,0.769,0.98,0.882,0.471,0.264,0.442,0.246,0.473,0.962,0.803,0.629,0.957,0.988,0.971,1.0,0.933,0.567,0.427,0.752,0.774,0.375,0.435,0.416,0.277,0.152,0.313,0.265,0.191,0.245,0.267,0.266,0.466,0.134,0.51,0.608,0.644,0.517,0.448,0.403,0.517,0.28,0.364,0.284,0.319,0.165,0.224,0.161,0.141,0.126,0.206,0.09,0.13,0.215,0.101,0.194,0.242,0.254,0.254,0.202,0.15,0.108,0.081,0.054,0.078,0.037,0.046,0.055,0.022,0.0,0.065,0.063,0.092,0.063,0.077,0.095,0.167,0.278,0.221,0.215,0.234,0.145,0.181,0.141,0.13,0.214,0.138,0.168,0.142,0.146,0.081,0.098,0.075,0.075,0.071,0.05,0.03,0.006,0.023,0.068,0.259,0.497,0.557,0.514,0.592,0.215,0.247,0.205,0.199,0.643,0.117,0.24,0.222,0.333,0.12,0.148,0.2,0.154,0.246,0.246,0.613,0.333,0.306,0.289,0.262,0.307,0.353,0.356,0.338,0.241,0.275,0.227,0.148,0.2,0.209,0.254,0.151,0.238,0.145,0.199,0.162,0.424,0.658,0.664,0.69,0.553,0.329,0.253,0.126,0.16,0.232,0.317,0.352,0.452,0.406,0.294,0.188,1.0,1.0,1.0,0.907,0.637,0.683,0.52,0.479,0.377,0.561,0.96,0.986,1.0,0.104,0.416,0.09,0.726,0.403,0.957,0.81,0.371,0.981,0.623,0.353,0.148,0.144,0.144,0.887,0.991,0.88,0.648,0.969,0.961,0.969,0.914,0.752,0.335,0.613,0.137,0.211,0.125,0.202,0.197,0.13,0.256,0.409,0.426,0.5,0.606,0.536,0.819,0.969,0.652,0.191,0.058,0.291,0.348,0.375,0.287,0.266,0.278,0.217,0.319,0.395,0.696,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.953,0.276,0.293,0.426,0.471,0.481,0.455,0.424,0.612,0.701,0.709,0.869,0.995,0.975,0.964,0.959,0.961,0.957,0.947,0.901,0.953,0.97,0.951,0.844,0.674,0.245,0.25,0.495,0.419,0.319,0.262,0.275,0.147,0.119,0.0,0.211,0.801,0.96,0.789,0.895,0.912,0.835,0.912,0.842,0.848,0.753,0.882,0.366,0.249,0.116,0.035,0.03,0.048,0.058,0.121,0.093,0.125,0.075,0.049,0.034,0.027,0.023,0.0,0.0,0.007,0.093,0.017,0.036,0.009,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.039,0.034,0.028,0.058,0.261,0.345,0.659,0.324,0.521,0.272,0.337,0.335,0.426,0.501,0.468,0.845,0.77,0.766,0.859,0.761,0.643,0.549,0.59,0.638,0.659,0.721,0.824,0.716,0.502,0.381,0.574,0.611,0.961,0.999,0.857,0.974,0.967,0.796,0.865,0.736,0.643,0.684,0.877,0.589,0.624,0.645,0.654,0.955,0.697,0.535,0.855,0.773,0.552,0.463,0.527,0.676,0.746,0.571,0.482,0.526,0.548,0.644,0.487,0.461,0.531,0.52,0.573,0.282,0.12,0.152,0.142,0.054,0.073,0.112,0.083,0.035,0.063,0.027,0.021,0.0,0.0,0.0,0.0,0.239,0.508,0.377,0.376,0.271,0.243,0.112,0.022,0.0,0.0,0.007,0.042,0.04,0.052,0.108,0.127,0.195,0.138,0.158,0.187,0.25,0.098,0.072,0.022,0.006,0.001,0.0,0.004,0.041,0.019,0.026,0.017,0.0,0.0,0.0,0.016,0.004,0.01,0.015,0.01,0.022,0.107,0.25,1.0,0.16,0.182,0.0,0.003,0.0,0.0,0.0,0.0,0.0,0.036,0.029,0.018,0.002,0.0,0.0,0.018,0.0,0.02,0.017,0.019,0.066,0.062,0.053,0.014,0.279,0.093,0.023,0.045,0.046,0.341,0.621,0.461,0.403,0.325,0.227,0.078,0.043,0.0,0.022,0.02,0.076,0.08,0.044,0.101,0.107,0.189,0.209,0.061,0.065,0.021,0.045,0.0,0.002,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.071,0.16,0.143,0.202,0.21,0.144,0.123,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.022,0.01,0.0,0.0,0.0,0.0,0.007,0.02,0.022,0.0,0.595,0.038,0.0,0.057,0.022,0.0,0.0,0.0,0.0,0.014,0.028,0.045,0.086,0.058,0.036,0.088,0.019,0.0,0.013,0.024,0.035,0.031,0.056,0.075,0.067,0.09,0.063,0.063,0.037,0.021,0.083,0.0,0.488,0.907,0.676,0.762,0.644,0.583,0.577,0.602,0.188,0.122,0.15,0.198,0.195,0.225,0.186,0.114,0.042,0.034,0.333,0.027,0.268,0.356,0.781,0.492,0.735,0.684,0.775,0.748,0.726,0.657,0.666,0.609,0.24,0.161,0.319,0.381,0.293,0.244,0.475,0.903,0.457,0.166,0.025,0.013,0.396,0.453,0.363,0.316,0.589,0.623,0.591,0.622,0.532,0.523,0.435,0.49,0.146,0.158,0.213,0.343,0.313,0.371,0.281,0.44,0.365,0.348,0.11,0.207,0.095,0.042,0.028,0.181,0.414,0.202,0.194,0.081,0.042,0.22,0.403,0.185,0.07,0.043,0.0,0.228,0.222,0.319,0.4,0.509,0.444,0.337,0.227,0.154,0.24,0.206,0.167,0.101,0.076,0.265,0.221,0.168,0.16,0.29,0.158,0.338,0.357,0.351,0.977,0.28,0.202,0.287,0.153,0.689,0.039,0.031,0.047,0.178,0.766,0.411,0.795,0.889,0.727,0.348,0.167,0.263,0.57,0.711,0.612,0.423,0.273,0.087,0.212,0.446,0.589,0.373,0.348,0.547,0.507,0.531,0.143,0.449,0.176,0.292,0.412,0.51,0.455,0.475,0.396,0.364,0.454,0.434,0.531,0.505,0.142,0.031,0.008,0.021,0.059,0.049,0.031,0.036,0.063,0.035,0.029,0.062,0.02,0.412,0.474,0.304,0.088,0.021,0.0,0.045,0.065,0.076,0.137,0.093,0.068,0.0,0.026,0.056,0.039,0.101,0.038,0.035,0.049,0.048,0.061,0.071,0.059,0.0,0.863,0.547,0.67,0.645,0.556,0.572,0.753,0.576,0.44,0.199,0.079,0.0,0.088,0.121,0.105,0.139,0.132,0.1,0.096,0.111,0.085,0.057,0.065,0.063,0.051,0.053,0.046,0.069,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.036,0.191,0.309,0.225,0.216,0.386,0.317,0.327,0.179,0.148,0.038,0.014,0.035,0.025,0.007,0.0,0.0,0.0,0.009,0.0,0.0,0.106,0.355,0.37,0.57,0.618,0.756,0.59,0.379,0.314,0.252,0.167,0.211,0.205,0.391,0.375,0.373,0.46,0.272,0.485,0.375,0.267,0.1,0.041,0.064,0.138,0.09,0.141,0.986,0.078,0.181,0.162,0.06,0.092,0.198,0.277,0.258,0.568,0.647,0.461,0.541,0.628,0.598,0.154,0.11,0.073,0.04,0.001,0.012,0.0,0.012,0.007,0.006,0.0,0.188,0.315,0.278,0.389,0.475,0.426,0.431,0.528,0.533,0.183,0.098,0.058,0.107,0.064,0.268,0.154,0.03,0.026,0.0,0.021,0.051,0.041,0.071,0.063,0.263,0.274,0.202,0.412,0.578,0.57,0.531,0.651,0.493,0.359,0.149,0.139,0.112,0.051,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.071,0.186,0.203,0.193,0.51,0.611,0.677,0.733,0.379,0.361,0.168,0.177,0.075,0.071,0.061,0.033,0.058,0.0,0.007,0.051,0.134,0.101,0.123,0.187,0.294,0.619,0.579,0.406,0.573,0.61,0.42,0.458,0.51,0.389,0.297,0.297,0.49,0.324,0.175,0.329,0.358,0.224,0.059,0.111,0.065,0.111,0.235,0.404,0.386,0.36,0.976,0.891,0.613,0.575,0.607,0.358,0.622,0.213,0.111,0.189,0.11,0.362,0.497,0.377,0.581,0.144,0.206,0.152,0.153,0.188,0.226,0.238,0.718,0.565,0.952,0.611,0.867,0.87,0.665,0.956,0.908,0.908,0.981,0.972,0.956,0.95,1.0,0.973,0.932,0.255,0.189,0.299,0.268,0.225,0.186,0.186,0.17,0.079,0.04,0.062,0.155,0.175,0.512,0.631,0.985,0.658,0.94,0.969,0.541,0.842,0.789,0.593,0.476,0.059,0.0,0.0,0.001,0.002,0.005,0.006,0.005,0.0,0.069,0.0,0.461,0.827,0.794,0.714,0.834,0.825,0.75,0.654,0.717,0.55,0.482,0.395,0.338,0.053,0.02,0.017,0.011,0.004,0.0,0.0,0.0,0.0,0.349,0.331,0.605,0.712,0.926,0.949,0.839,0.542,0.413,0.411,0.171,0.197,0.333,0.496,0.445,0.114,0.036,0.024,0.007,0.0,0.0,0.009,0.03,0.022,0.276,0.299,0.563,0.783,0.973,1.0,0.988,0.861,0.91,0.824,0.968,0.801,0.495,0.416,0.471,0.387,0.238,0.132,0.144,0.096,0.041,0.044,0.138,0.161,0.193,0.272,0.233,0.493,0.562,0.843,1.0,1.0,0.949,0.929,0.891,0.985,0.724,0.994,0.96,0.223,0.114,0.115,0.153,0.128,0.092,0.069,0.054,0.034,0.014,0.057,0.019,0.028,0.061,0.356,0.349,0.55,0.617,0.415,0.408,0.41,0.542,0.928,0.493,0.076,0.069,0.072,0.057,0.029,0.021,0.025,0.032,0.018,0.0,0.081,0.335,0.445,0.81,0.721,0.898,0.943,0.955,0.932,0.948,0.883,0.907,0.959,0.597,0.169,0.22,0.266,0.21,0.152,0.106,0.072,0.081,0.161,0.139,0.08,0.049,0.0,0.0,0.004,0.034,0.357,0.933,0.97,0.954,0.869,0.965,0.924,0.483,0.111,0.198,0.455,0.699,0.564,0.507,0.472,0.245,0.219,0.11,0.111,0.074,0.024,0.024,0.017,0.407,1.0,0.37,0.984,0.735,0.87,0.639,0.558,0.246,0.027,0.119,0.36,0.239,0.204,0.173,0.136,0.13,0.153,0.125,0.075,0.139,0.089,0.043,0.032,0.021,0.024,0.036,0.144,0.039,0.0,0.0,0.0,0.007,0.0,0.027,0.226,0.198,0.204,0.216,0.259,0.214,0.161,0.188,0.13,0.157,0.165,0.183,0.123,0.052,0.051,0.082,0.39,0.306,0.145,0.124,0.277,0.326,0.279,0.06,0.08,0.0,0.013,0.104,0.113,0.243,0.379,0.26,0.217,0.133,0.123,0.052,0.118,0.204,0.024,0.062,0.032,0.039,0.078,0.143,0.247,0.189,0.112,0.034,0.063,0.045,0.011,0.0,0.0,0.004,0.0,0.27,0.022,0.118,0.28,0.141,0.061,0.071,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.041,0.207,0.223,0.185,0.258,0.193,0.241,0.285,0.239,0.258,0.206,0.097,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.0,0.109,0.018,0.023,0.138,0.051,0.0,0.121,0.0,0.201,0.484,0.037,0.069,0.103,0.147,0.162,0.071,0.28,0.345,0.406,0.252,0.614,0.685,0.736,0.77,0.876,0.975,0.993,1.0,1.0,1.0,0.95,1.0,1.0,0.724,1.0,0.973,0.974,0.961,0.937,0.892,0.904,0.916,0.896,0.75,0.607,0.726,0.66,0.775,0.835,0.952,0.961,0.839,0.98,0.886,1.0,0.985,0.779,0.772,0.956,1.0,1.0,0.809,0.856,0.688,0.691,0.633,0.513,0.362,0.037,0.065,0.097,0.143,0.133,0.22,0.215,0.212,0.263,0.364,0.129,0.123,0.175,0.716,0.981,0.987,1.0,0.932,0.986,0.924,0.679,0.698,0.543,0.392,0.072,0.066,0.103,0.099,0.141,0.311,0.473,0.637,0.872,0.897,0.798,0.96,0.986,0.974,0.972,0.947,0.961,0.987,0.991,0.979,1.0,0.772,0.631,0.498,0.176,0.285,0.202,0.274,0.347,0.568,0.682,0.644,0.828,0.774,0.664,0.817,0.955,0.945,0.95,0.705,0.581,0.677,0.57,0.462,0.523,0.31,0.101,0.069,0.0,0.061,0.032,0.025,0.046,0.075,0.151,0.201,0.24,0.257,0.202,0.328,0.433,0.426,0.423,0.33,0.223,0.146,0.075,0.046,0.02,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.042,0.04,0.057,0.065,0.082,0.061,0.06,0.048,0.06,0.059,0.158,0.035,0.081,0.024,0.054,0.126,0.265,0.037,0.039,0.034,0.024,0.01,0.001,0.006,0.02,0.029,0.022,0.022,0.052,0.023,0.013,0.005,0.28,0.948,0.451,0.359,0.396,0.392,0.4,0.339,0.081,0.058,0.008,0.026,0.014,0.016,0.027,0.049,0.08,0.082,0.132,0.075,0.057,0.247,0.625,0.959,0.905,0.954,0.966,0.949,0.957,0.933,0.881,0.897,0.318,0.063,0.115,0.18,0.118,0.091,0.116,0.07,0.078,0.021,0.0,0.08,0.073,0.228,0.823,0.969,0.873,0.723,0.688,0.493,0.589,0.505,0.488,0.484,0.267,0.118,0.151,0.088,0.12,0.161,0.162,0.161,0.176,0.128,0.105,0.043,0.009,0.011,0.0,0.0,0.618,0.453,0.662,0.454,0.626,0.558,0.721,0.635,0.193,0.031,0.112,0.099,0.053,0.118,0.134,0.187,0.219,0.156,0.128,0.059,0.043,0.03,0.017,0.004,0.0,0.006,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.109,0.189,0.256,0.172,0.172,0.347,0.343,0.366,0.376,0.348,0.355,0.317,0.157,0.037,0.008,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.02,0.022,0.298,0.246,0.147,0.244,0.37,0.507,0.623,0.569,0.639,0.353,0.07,0.039,0.0,0.003,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054,0.152,0.339,0.398,0.016,0.077,0.122,0.069,0.0,0.0,0.009,0.024,0.101,0.079,0.49,0.515,0.198,0.036,0.032,0.0,0.0,0.0,0.0,0.0,0.083,0.134,0.156,0.185,0.149,0.185,0.001,0.078,0.095,0.054,0.0,0.117,0.14,0.104,0.068,0.182,0.052,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.07,0.115,0.0,0.047,0.298,0.326,0.241,0.188,0.307,0.333,0.37,0.074,0.014,0.0,0.04,0.061,0.023,0.02,0.024,0.039,0.055,0.066,0.476,0.705,0.93,0.422,0.109,0.033,0.027,0.073,0.021,0.11,0.12,0.247,0.193,0.283,0.569,0.684,0.733,0.359,0.105,0.139,0.145,0.131,0.1,0.053,0.036,0.03,0.036,0.044,0.042,0.069,0.076,0.105,0.044,0.027,0.067,0.072,0.132,0.102,0.115,0.091,0.118,0.118,0.0,0.0,0.004,0.04,0.033,0.036,0.021,0.013,0.047,0.0,0.0,0.0,0.0,0.0,1.0,0.959,0.968,0.896,0.853,0.798,0.785,0.858,0.958,0.766,0.337,0.325,0.468,0.457,0.332,0.271,0.194,0.248,0.184,0.162,0.093,0.107,0.064,0.156,0.753,0.751,0.55,0.729,0.501,0.508,0.504,0.641,0.465,0.428,0.628,0.137,0.138,0.314,0.246,0.523,0.499,0.514,0.688,0.414,0.543,0.352,0.427,0.05,0.838,1.0,0.039,0.198,0.185,0.347,0.258,0.277,0.11,0.025,0.0,0.0,0.019,0.237,0.198,0.227,0.142,0.266,0.36,0.0,0.107,0.0,0.106,0.22,0.238,0.287,0.259,0.137,0.03,0.017,0.013,0.039,0.032,0.0,0.0,0.0,0.0,0.031,0.048,0.036,0.149,0.257,0.313,0.374,0.062,0.107,0.13,0.034,0.0,0.032,0.225,0.404,0.361,0.229,0.153,0.103,0.097,0.033,0.017,0.0,0.0,0.0,0.0,0.039,0.132,0.257,0.083,0.059,0.046,0.121,0.244,0.376,0.325,0.261,0.118,0.041,0.031,0.015,0.026,0.024,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.159,0.072,0.197,0.072,0.054,0.072,0.564,0.076,0.251,0.199,0.305,0.062,0.033,0.123,0.259,0.31,0.135,0.066,0.1,0.095,0.12,0.147,0.137,0.187,0.139,0.199,0.156,0.132,0.323,0.441,0.549,0.769,0.632,0.57,0.462,0.311,0.397,0.383,0.416,0.421,0.18,0.249,0.255,0.234,0.268,0.252,0.202,0.269,0.204,0.211,0.259,0.149,0.328,0.725,0.975,0.987,0.953,0.945,0.593,0.472,0.201,0.148,0.107,0.288,0.194,0.018,0.043,0.181,0.203,0.211,0.3,0.298,0.307,0.348,0.255,0.355,0.476,0.449,0.244,0.125,0.031,0.045,0.034,0.011,0.028,0.018,0.02,0.02,0.022,0.002,0.0,0.0,0.0,0.0,0.002,0.019,0.019,0.0,0.026,0.279,0.303,0.396,0.727,0.621,0.195,0.233,0.145,0.202,0.097,0.04,0.03,0.058,0.0,0.004,0.0,0.0,0.0,0.012,0.009,0.022,0.109,0.436,0.136,0.06,0.222,0.171,0.001,0.096,0.06,0.012,0.053,0.184,0.191,0.133,0.104,0.099,0.046,0.008,0.0,0.0,0.0,0.0,0.0,0.985,0.202,0.162,0.237,0.214,0.229,0.332,0.47,0.226,0.514,0.388,0.215,0.078,0.012,0.039,0.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.35,0.872,0.743,0.458,0.091,0.035,0.032,0.09,0.095,0.065,0.014,0.012,0.012,0.012,0.028,0.051,0.092,0.079,0.07,0.092,0.062,0.061,0.126,0.108,0.238,0.79,0.74,0.623,0.276,0.227,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029,0.032,0.049,0.156,0.142,0.03,0.014,0.211,0.144,0.177,0.124,0.029,0.0,0.073,0.257,0.215,0.378,0.239,0.109,0.146,0.137,0.172,0.236,0.338,0.503,0.53,0.511,0.803,0.663,0.744,0.434,0.332,0.425,0.911,0.653,0.883,0.762,0.458,0.516,0.611,0.516,0.456,0.522,0.2,0.348,0.336,0.22,0.437,0.125,0.051,0.432,0.033,0.154,0.006,0.0,0.08,0.06,0.15,0.333,0.34,0.2,0.204,0.203,0.205,0.464,0.307,0.59,0.162,0.074,0.139,0.167,0.197,0.447,0.439,0.663,0.452,0.643,0.271,0.057,0.483,0.023,0.101,0.057,0.603,0.696,0.728,0.694,0.675,0.375,0.253,0.167,0.005,0.032,0.03,0.036,0.049,0.085,0.073,0.054,0.025,0.962,0.36,0.049,0.226,0.336,0.019,0.033,0.023,0.016,0.052,0.256,0.318,0.45,0.418,0.201,0.069,0.014,0.005,0.0,0.0,0.002,0.964,1.0,0.011,0.035,0.099,0.169,0.144,0.282,0.388,0.549,0.658,0.299,0.403,0.367,0.463,0.332,0.552,0.476,0.22,0.15,0.192,0.165,0.152,0.33,0.428,0.0,0.872,0.403,0.043,0.062,0.195,0.353,0.359,0.461,0.104,0.435,0.369,0.3,0.127,0.182,0.193,0.335,0.142,0.049,0.039,0.068,0.083,0.093,0.092,0.129,0.111,0.116,0.205,0.098,0.12,0.052,0.142,0.075,0.041,0.029,0.025,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.235,0.33,0.346,0.293,0.345,0.098,0.014,0.061,0.282,0.713,0.793,0.719,0.553,0.83,0.637,0.533,0.366,0.182,0.18,0.097,0.154,0.18,0.254,0.321,0.696,0.2,0.0,0.0,0.087,0.369,0.774,0.556,0.365,0.438,0.414,0.327,0.51,0.525,0.415,0.418,0.243,0.141,0.065,0.036,0.049,0.539,0.071,0.985,0.755,0.037,0.111,0.0,0.0,0.071,0.254,0.25,0.509,0.602,0.433,0.789,0.942,0.983,0.967,0.948,0.459,0.285,0.49,0.322,0.365,0.28,0.196,0.337,0.361,0.782,0.389,0.357,0.197,0.213,0.133,0.0,0.018,0.022,0.007,0.0,0.004,0.062,0.208,0.277,0.031,0.029,0.036,0.038,0.083,0.158,0.045,0.265,0.601,0.538,0.573,0.5,0.353,0.012,0.112,0.0,0.119,0.143,0.157,0.131,0.172,0.102,0.06,0.092,0.103,0.136,0.219,0.176,0.159,0.228,0.165,0.231,0.277,0.279,0.074,0.075,0.113,0.187,0.498,0.381,0.242,0.307,0.209,0.206,0.438,0.313,0.313,0.451,0.251,0.105,0.119,0.115,0.05,0.008,0.0,0.0,0.145,0.248,0.244,0.141,0.0,0.008,0.022,0.236,0.305,0.161,0.483,0.327,0.561,0.195,0.091,0.177,0.069,0.049,0.042,0.28,0.296,0.309,0.375,0.331,0.347,0.363,0.344,0.14,0.015,0.026,0.023,0.028,0.03,0.19,0.29,0.311,0.118,0.076,0.173,0.177,0.269,0.705,0.523,0.133,0.003,0.748,0.55,0.436,0.326,0.535,0.607,0.516,0.394,0.574,0.441,0.446,0.447,0.312,0.354,0.389,0.325,0.477,0.26,0.248,0.261,0.272,0.437,0.315,0.24,0.43,0.19,0.214,0.094,0.075,0.349,0.159,0.0,0.096,0.12,0.421,0.592,0.384,0.536,0.481,0.468,0.351,0.595,0.449,0.083,0.006,0.013,0.021,0.017,0.046,0.029,0.011,0.014,1.0,0.051,0.346,0.369,0.039,0.0,0.02,0.044,0.008,0.12,0.013,0.036,0.0,0.033,0.01,0.002,0.0,0.0,0.01,0.024,0.02,0.033,0.0,0.274,0.052,0.059,0.966,0.397,0.275,0.178,0.062,0.035,0.124,0.142,0.26,0.413,0.382,0.441,0.398,0.157,0.127,0.267,0.223,0.332,0.353,0.345,0.253,0.333,0.454,0.518,0.211,0.387,0.293,0.499,0.994,0.961,0.537,0.956,0.802,0.71,0.666,0.859,0.74,0.307,0.13,0.343,0.368,0.435,0.386,0.39,0.369,0.253,0.344,0.682,0.355,0.156,0.4,0.713,0.962,0.834,0.694,0.663,0.776,0.578,0.593,0.511,0.405,0.07,0.068,0.105,0.104,0.106,0.109,0.124,0.066,0.068,0.045,0.043,0.045,0.024,0.026,0.035,0.052,0.503,0.741,0.713,0.843,0.657,0.658,0.813,0.732,0.157,0.06,0.038,0.042,0.03,0.027,0.043,0.042,0.058,0.072,0.056,0.04,0.046,0.086,0.054,0.335,1.0,1.0,0.906,0.841,0.731,0.609,0.571,0.436,0.126,0.048,0.037,0.031,0.053,0.1,0.098,0.053,0.075,0.497,0.197,0.458,0.302,0.216,0.816,0.587,0.643,0.571,0.628,0.489,0.442,0.432,0.454,0.444,0.133,0.12,0.19,0.202,0.299,0.355,0.345,0.29,0.339,0.331,0.509,0.379,0.641,1.0,0.71,0.967,0.68,0.84,0.627,0.608,0.389,0.363,0.268,0.406,0.151,0.165,0.239,0.345,0.214,0.279,0.486,0.308,0.381,0.407,0.217,0.146,0.137,0.145,0.23,0.272,0.201,0.174,0.128,0.409,0.5,0.191,0.088,0.253,0.06,0.059,0.051,0.027,0.016,0.0,0.056,0.63,0.139,0.0,0.0,0.316,0.448,0.254,0.206,0.134,0.219,0.082,0.048,0.085,0.052,0.116,0.13,0.159,0.106,0.052,0.066,0.126,0.155,0.131,0.194,0.418,0.425,0.308,0.27,0.273,0.074,0.035,0.053,0.115,0.207,0.346,0.447,0.397,0.487,0.597,0.591,0.72,0.762,0.95,0.96,0.994,0.981,1.0,1.0,0.979,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.985,1.0,1.0,0.594,1.0,0.958,0.977,0.987,1.0,0.944,0.719,1.0,1.0,1.0,1.0,0.911,0.965,0.823,0.425,0.901,1.0,1.0,0.633,0.976,0.971,1.0,0.909,0.991,1.0,0.832,0.904,0.988,1.0,0.847,0.74,1.0,0.948,0.559,0.778,0.9,0.719,0.894,0.956,0.762,0.617,0.838,0.755,0.654,0.646,0.77,0.579,0.334,0.334,0.339,0.342,0.305,0.337,0.281,0.249,0.178,0.166,0.08,0.108,0.118,0.062,0.013,0.0,0.0,0.0,0.0,0.0,0.003,0.006,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.108,0.227,0.171,0.192,0.51,0.77,0.684,0.877,0.708,0.761,0.662,0.677,0.786,0.517,0.655,0.125,0.073,0.074,0.049,0.073,0.101,0.063,0.073,0.177,0.349,0.304,0.394,0.321,0.393,0.456,0.429,0.447,0.413,0.431,0.437,0.391,0.405,0.48,0.39,0.072,0.104,0.087,0.053,0.028,0.043,0.005,0.12,0.184,0.289,0.403,0.334,0.232,0.249,0.27,0.282,0.301,0.303,0.254,0.307,0.319,0.324,0.341,0.429,0.12,0.069,0.069,0.045,0.02,0.029,0.026,0.098,0.277,0.335,0.394,0.543,0.327,0.394,0.246,0.993,0.6,0.919,0.004,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.004,0.016,0.004,0.0,0.0,0.0,0.074,0.126,0.189,0.112,0.201,0.187,0.123,0.084,0.0,0.0,0.132,0.032,0.034,0.061,0.043,0.005,0.008,0.012,0.029,0.002,0.0,0.082,0.251,0.446,0.542,0.008,0.143,0.056,0.034,0.187,0.312,0.068,0.005,0.128,0.261,0.199,0.111,0.043,0.082,0.045,0.0,0.0,0.0,0.0,0.401,0.332,0.346,0.365,0.021,0.003,0.025,0.032,0.236,0.18,0.105,0.089,0.055,0.082,0.029,0.05,0.081,0.087,0.152,0.036,0.016,0.032,0.038,0.055,0.019,0.008,0.374,0.951,0.4,0.01,0.0,0.0,0.096,0.04,0.064,0.323,0.154,0.133,0.014,0.063,0.156,0.161,0.211,0.017,0.013,0.073,0.112,0.077,0.097,0.415,0.461,0.563,0.051,0.0,0.106,0.175,0.206,0.289,0.351,0.525,0.321,0.339,0.247,0.182,0.074,0.041,0.04,0.001,0.0,0.0,0.0,0.018,0.052,0.034,0.086,0.129,0.208,0.231,0.157,0.18,0.297,0.334,0.199,0.233,0.172,0.109,0.112,0.133,0.06,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.225,0.322,0.204,0.226,0.298,0.377,0.323,0.323,0.372,0.231,0.278,0.237,0.189,0.121,0.06,0.003,0.0,0.006,0.009,0.017,0.004,0.013,0.069,0.07,0.257,0.41,0.414,0.269,0.337,0.508,0.39,0.345,0.446,0.287,0.249,0.163,0.054,0.035,0.022,0.0,0.0,0.0,0.0,0.0,0.004,0.013,0.102,0.237,0.337,0.309,0.142,0.137,0.215,0.301,0.085,0.147,0.171,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.833,0.137,0.217,0.216,0.162,0.09,0.098,0.116,0.101,0.068,0.086,0.0,0.033,0.006,0.021,0.044,0.058,0.062,0.147,0.132,0.171,0.04,0.032,0.028,0.0,0.016,0.027,0.022,0.008,0.119,0.1,0.287,0.065,0.036,0.012,0.033,0.107,0.023,0.097,0.124,0.212,0.344,0.249,0.254,0.387,0.086,0.043,0.063,0.129,0.187,0.144,0.068,0.185,0.543,0.35,0.148,0.201,0.278,0.068,0.11,0.078,0.153,0.108,0.324,0.211,0.446,0.474,0.54,0.56,0.327,0.295,0.276,0.271,0.275,0.26,0.281,0.223,0.151,0.175,0.084,0.087,0.099,0.08,0.0,0.007,0.148,0.081,0.126,0.237,0.187,0.255,0.357,0.419,0.131,0.063,0.069,0.064,0.031,0.0,0.002,0.0,0.002,1.0,0.025,0.035,0.0,0.0,0.0,0.005,0.007,0.047,0.033,0.02,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.013,0.028,0.0,0.008,0.0,0.081,0.172,0.083,0.015,0.005,0.027,0.02,0.068,0.0,0.0,0.027,0.017,0.045,0.104,0.0,0.004,0.0,0.0,0.0,0.012,0.0,1.0,0.499,0.03,0.0,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031,0.024,0.165,0.104,0.796,0.036,0.0,0.0,0.038,0.308,0.341,0.2,0.201,0.141,0.256,0.098,0.056,0.114,0.142,0.057,0.026,0.018,0.024,0.019,0.038,0.312,0.298,0.094,0.047,0.346,0.953,0.046,0.082,0.109,0.057,0.036,0.141,0.297,0.249,0.378,0.244,0.392,0.268,0.288,0.22,0.118,0.134,0.139,0.259,0.24,0.437,0.343,0.136,0.146,0.279,0.392,0.416,0.481,0.25,0.256,0.163,0.147,0.108,0.083,0.007,0.0,0.0,0.0,0.0,0.0,0.043,0.109,0.115,0.171,0.188,0.253,0.247,0.254,0.139,0.103,0.091,0.102,0.127,0.063,0.033,0.008,0.0,0.0,0.007,0.025,0.007,0.0,0.029,0.0,0.0,0.0,0.001,0.001,0.013,0.0,0.017,0.0,0.0,0.021,0.0,0.007,0.019,0.06,0.265,0.234,0.255,0.387,0.406,0.432,0.402,0.344,0.15,0.11,0.106,0.111,0.058,0.037,0.547,0.14,0.05,0.123,0.073,0.032,0.026,0.015,0.021,0.0,0.0,0.004,0.048,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.213,0.295,0.31,0.236,0.264,0.223,0.246,0.093,0.128,0.137,0.297,0.292,0.298,0.205,0.243,0.07,0.0,0.015,0.012,0.032,0.017,0.0,0.408,0.158,0.961,0.686,0.061,0.156,0.175,0.206,0.126,0.083,0.087,0.085,0.155,0.127,0.173,0.082,0.068,0.023,0.0,0.001,0.028,0.015,0.002,0.0,0.008,0.28,0.705,0.829,0.26,0.0,0.012,0.016,0.098,0.119,0.177,0.138,0.249,0.192,0.18,0.214,0.202,0.095,0.03,0.079,0.059,0.036,0.03,0.007,0.266,0.197,0.233,0.101,0.15,0.208,0.205,0.159,0.156,0.117,0.211,0.267,0.18,0.235,0.254,0.315,0.339,0.242,0.148,0.157,0.099,0.019,0.022,0.031,0.041,0.013,0.3,0.249,0.365,0.384,0.415,0.452,0.318,0.222,0.348,0.305,0.268,0.262,0.278,0.163,0.081,0.015,0.017,0.003,0.026,0.026,0.015,0.015,0.302,1.0,0.949,0.057,0.027,0.06,0.186,0.01,0.049,0.088,0.063,0.033,0.132,0.349,0.32,0.265,0.274,0.099,0.032,0.029,0.035,0.052,0.056,0.085,1.0,1.0,0.496,0.201,0.196,0.158,0.274,0.347,0.274,0.163,0.144,0.19,0.229,0.326,0.369,0.363,0.289,0.099,0.075,0.051,0.038,0.065,0.115,0.031,0.353,0.0,0.044,0.018,0.952,0.093,0.226,0.132,0.149,0.089,0.0,0.132,0.053,0.168,0.049,0.062,0.196,0.131,0.044,0.183,0.082,0.018,0.027,0.036,0.028,0.45,0.678,0.275,0.272,0.262,0.0,0.124,0.222,0.05,0.26,0.122,0.054,0.034,0.033,0.029,0.0,0.0,0.0,0.018,0.011,0.04,0.081,0.133,0.304,0.325,0.326,0.327,0.209,0.113,0.096,0.239,0.17,0.072,0.07,0.181,0.138,0.084,0.077,0.045,0.073,0.0,0.017,0.0,0.013,0.0,0.0,0.0,0.218,0.512,0.561,0.683,0.137,0.072,0.176,0.153,0.061,0.058,0.0,0.041,0.028,0.033,0.085,0.121,0.071,0.038,0.0,0.0,0.001,0.0,0.009,0.03,0.259,0.082,0.026,0.0,0.0,0.097,0.033,0.091,0.047,0.041,0.225,0.213,0.218,0.195,0.078,0.085,0.046,0.023,0.009,0.0,0.007,0.0,0.0,0.0,0.076,0.166,0.054,0.0,0.003,0.022,0.038,0.0,0.111,0.036,0.168,0.213,0.153,0.16,0.301,0.065,0.171,0.082,0.017,0.0,0.045,0.19,0.187,0.038,0.121,0.082,0.1,0.152,0.12,0.094,0.138,0.065,0.0,0.0,0.006,0.091,0.213,0.293,0.159,0.124,0.009,0.005,0.0,0.0,0.0,0.027,0.007,0.096,0.078,0.453,0.132,0.212,0.0,0.007,0.042,0.06,0.021,0.009,0.016,0.06,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.018,0.068,0.123,0.035,0.151,0.165,0.236,0.256,0.0,0.089,0.035,0.008,0.023,0.046,0.054,0.092,0.04,0.05,0.037,0.056,0.026,0.009,0.021,0.004,0.024,0.054,0.056,0.283,0.041,0.0,0.242,0.011,0.024,0.076,0.128,0.229,0.213,0.583,0.406,0.38,0.386,0.304,0.3,0.459,0.441,0.9,0.695,0.025,0.02,0.083,0.148,0.956,0.185,0.312,1.0,0.182,0.183,0.322,0.192,0.162,0.148,0.226,0.221,0.269,0.398,0.393,0.436,0.328,0.323,0.14,0.254,0.179,0.174,0.146,1.0,0.468,0.367,0.375,0.513,0.336,0.578,0.381,0.383,0.425,0.012,0.144,0.57,0.431,0.203,0.427,0.102,0.16,0.397,0.254,0.226,0.071,0.1,0.061,0.053,0.032,0.0,0.0,0.076,0.066,0.119,0.042,0.07,0.056,0.131,0.488,0.428,0.456,0.344,0.271,0.258,0.099,0.055,0.067,0.055,0.0,0.0,0.029,0.04,0.02,0.047,0.027,0.052,0.572,0.419,0.425,0.264,0.251,0.175,0.35,0.485,0.264,0.068,0.083,0.108,0.086,0.003,0.031,0.007,0.0,0.022,0.014,0.034,0.064,0.493,0.064,0.044,0.173,0.364,0.325,0.276,0.26,0.056,0.041,0.05,0.102,0.076,0.32,0.283,0.372,0.504,0.454,0.298,0.039,0.089,0.073,0.102,0.101,0.059,0.263,0.301,0.61,0.006,0.05,0.174,0.124,0.187,0.322,0.4,0.42,0.368,0.423,0.332,0.3,0.29,0.151,0.054,0.011,0.019,0.028,0.03,0.024,0.815,0.483,0.948,0.481,0.973,0.026,0.003,0.0,0.0,0.056,0.0,0.037,0.068,0.059,0.076,0.017,0.057,0.03,0.048,0.0,0.011,0.0,0.0,0.014,0.079,0.955,0.977,0.433,0.739,0.185,0.068,0.014,0.0,0.021,0.019,0.037,0.0,0.0,0.0,0.007,0.007,0.045,0.012,0.0,0.0,0.0,0.0,0.011,0.0,0.171,0.264,0.147,0.552,0.359,0.207,0.109,0.279,0.0,0.0,0.005,0.0,0.0,0.0,0.029,0.027,0.099,0.026,0.058,0.232,0.223,0.227,0.464,0.416,1.0,0.178,0.694,0.252,0.299,0.23,0.258,0.57,0.376,0.521,0.571,0.389,0.58,0.498,0.268,0.218,0.132,0.081,0.032,0.002,0.005,0.0,0.023,0.035,0.123,0.0,0.0,0.0,0.127,0.035,0.0,0.007,0.0,0.0,0.0,0.011,0.012,0.054,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.321,0.657,0.138,0.006,0.047,0.102,0.09,0.046,0.291,0.095,0.017,0.0,0.0,0.0,0.0,0.024,0.056,0.173,0.0,0.0,0.0,0.01,0.0,0.0,0.371,0.101,0.118,0.013,0.044,0.054,0.14,0.022,0.105,0.018,0.033,0.031,0.0,0.012,0.1,0.087,0.015,0.012,0.04,0.0,0.0,0.0,0.0,0.049,0.667,0.607,0.241,1.0,0.113,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.027,0.046,0.071,0.063,0.068,0.056,0.044,0.03,0.059,0.104,0.063,0.06,0.106,0.069,0.081,0.136,0.344,0.488,0.437,0.268,0.342,0.154,0.057,0.108,0.147,0.238,0.145,0.201,0.148,0.138,0.142,0.168,0.223,0.357,0.486,0.483,0.6,0.516,0.581,0.515,0.535,0.449,0.61,0.596,0.683,0.463,0.202,0.184,0.265,0.465,0.521,0.669,0.714,0.733,0.804,0.779,0.654,0.655,0.843,0.948,0.723,0.742,0.697,0.734,0.948,0.831,0.925,0.851,0.964,1.0,1.0,0.972,0.985,1.0,1.0,1.0,1.0,1.0,1.0,0.989,0.099,1.0,0.991,0.779,1.0,0.975,0.995,0.978,0.948,0.964,0.955,0.982,0.897,0.575,0.306,0.617,0.84,1.0,0.984,0.99,1.0,1.0,0.994,0.876,0.822,0.664,0.663,0.616,0.653,0.725,0.801,0.631,0.752,0.676,0.693,0.482,0.466,0.414,0.16,0.995,1.0,0.998,1.0,1.0,1.0,0.97,0.731,0.637,0.444,0.305,0.256,0.293,0.244,0.458,0.478,0.522,0.488,0.486,0.608,0.489,0.568,0.524,0.163,0.292,0.442,0.299,0.355,0.29,0.211,0.22,0.205,0.159,0.115,0.076,0.086,0.077,0.0,0.032,0.072,0.043,0.099,0.063,0.09,0.111,0.041,0.059,0.0,0.01,0.0,0.0,0.0,0.0,0.149,0.055,0.017,0.0,0.0,0.0,0.0,0.0,0.021,0.045,0.049,0.134,0.15,0.136,0.137,0.087,0.044,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.14,0.028,0.062,0.0,0.0,0.018,0.051,0.023,0.0,0.0,0.022,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.204,0.403,0.253,0.031,0.029,0.947,0.411,0.262,0.089,0.156,0.059,0.158,0.052,0.049,0.029,0.076,0.032,0.032,0.0,0.0,0.024,0.026,0.075,0.241,0.151,0.251,0.322,0.352,0.182,0.077,0.107,0.241,0.05,0.127,0.292,0.368,0.445,0.365,0.52,0.529,0.57,0.294,0.308,0.152,0.278,0.205,0.352,0.122,0.075,0.125,0.972,0.301,0.157,0.0,0.0,0.039,0.033,0.061,0.0,0.001,0.015,0.05,0.028,0.08,0.001,0.026,0.0,0.046,0.227,0.616,0.456,0.599,0.547,0.382,0.675,0.395,0.439,0.228,0.2,0.145,0.284,0.334,0.338,0.272,0.295,0.287,0.35,0.255,0.177,0.072,0.035,0.138,0.217,0.205,0.208,0.245,0.179,0.24,0.349,0.264,0.276,0.191,0.23,0.113,0.15,0.211,0.135,0.113,0.062,0.117,0.032,0.03,0.02,0.001,0.0,0.0,0.0,0.016,0.068,0.18,0.244,0.304,0.419,0.319,0.268,0.257,0.237,0.134,0.187,0.281,0.196,0.234,0.277,0.377,0.147,0.272,0.08,0.194,0.1,0.181,0.315,0.738,0.958,0.192,0.711,0.894,0.86,0.3,0.374,0.652,0.206,0.026,0.051,0.0,0.076,0.216,0.175,0.266,0.383,0.169,0.327,0.213,0.12,0.046,0.028,0.014,0.02,0.039,0.085,0.093,0.164,0.166,0.2,0.406,0.389,0.72,0.792,0.644,0.524,0.421,0.208,0.234,0.182,0.205,0.291,0.307,0.058,0.059,0.075,0.082,0.059,0.039,0.031,0.053,0.042,0.072,0.135,0.231,0.429,0.556,0.805,0.852,0.637,0.586,0.679,0.753,0.81,0.938,0.921,0.864,0.259,0.154,0.222,0.266,0.248,0.213,0.155,0.132,0.147,0.242,0.098,0.371,0.633,0.744,0.869,0.726,0.672,0.638,0.724,0.814,0.695,0.779,0.78,0.747,0.344,0.233,0.339,0.445,0.487,0.566,0.547,0.671,0.828,0.607,0.602,0.269,0.374,0.397,0.443,0.363,0.242,0.382,0.348,0.512,0.577,0.582,0.631,0.553,0.479,0.393,0.251,0.232,0.173,0.189,0.167,0.216,0.407,0.45,0.356,0.776,0.409,0.465,0.342,0.395,0.322,0.335,0.353,0.316,0.437,0.386,0.45,0.338,0.184,0.222,0.296,0.271,0.227,0.255,0.241,0.101,0.212,0.295,0.18,0.088,0.32,0.425,0.396,0.408,0.342,0.344,0.356,0.275,0.377,0.364,0.322,0.292,0.077,0.134,0.153,0.123,0.126,0.105,0.075,0.041,0.027,0.008,0.114,0.315,0.222,0.162,0.231,0.037,0.041,0.112,0.184,0.249,0.297,0.23,0.203,0.297,0.046,0.032,0.039,0.0,0.0,0.055,0.012,0.103,0.094,0.062,0.098,0.024,0.066,0.163,0.138,0.199,0.099,0.103,0.118,0.173,0.221,0.178,0.212,0.233,0.134,0.161,0.183,0.486,0.811,0.858,0.825,0.867,0.793,0.752,0.433,0.468,0.427,0.449,0.743,0.471,0.243,0.517,0.597,0.579,0.425,0.966,0.968,0.967,0.078,0.172,0.226,0.94,1.0,0.659,0.519,0.482,0.93,0.317,0.173,0.45,0.675,0.349,0.131,0.19,0.195,0.287,0.352,0.417,0.408,0.42,0.354,0.274,0.074,0.035,0.025,0.004,0.007,0.0,0.0,0.007,0.005,0.023,0.039,0.212,0.216,0.284,0.235,0.227,0.158,0.125,0.155,0.223,0.245,0.259,0.267,0.335,0.072,0.013,0.011,0.009,0.0,0.0,0.018,0.0,0.478,0.29,0.09,0.05,0.03,0.122,0.195,0.176,0.232,0.248,0.316,0.272,0.185,0.231,0.152,0.088,0.035,0.0,0.0,0.015,0.062,0.025,0.032,0.016,0.0,0.0,0.009,0.0,0.011,0.008,0.015,0.061,0.109,0.124,0.143,0.081,0.059,0.004,0.016,0.027,0.0,0.0,0.0,0.017,0.005,0.013,0.003,0.022,0.008,0.0,0.027,0.0,0.0,0.011,0.202,0.226,0.096,0.154,0.161,0.157,0.18,0.28,0.387,0.745,0.229,0.125,0.119,0.133,0.246,0.246,0.263,0.2,0.218,0.155,0.161,0.432,0.164,0.225,0.147,0.074,0.025,0.029,0.027,0.088,0.125,0.248,0.517,0.745,0.198,0.06,0.044,0.026,0.038,0.043,0.033,0.038,0.037,0.055,0.071,0.142,0.191,0.216,0.383,0.27,0.471,0.512,0.29,0.148,0.335,0.443,0.557,0.682,0.219,0.048,0.08,0.098,0.096,0.073,0.126,0.118,0.048,0.112,0.093,0.19,0.498,0.827,0.714,0.735,0.614,0.656,0.657,0.561,0.382,0.167,0.292,0.31,0.065,0.086,0.092,0.052,0.051,0.062,0.075,0.061,0.028,0.029,0.024,0.004,0.0,0.274,0.35,0.261,0.3,0.356,0.369,0.316,0.275,0.396,0.25,0.289,0.018,0.017,0.031,0.026,0.012,0.014,0.021,0.034,0.207,0.031,0.003,0.0,0.0,0.675,0.313,0.299,0.21,0.187,0.23,0.238,0.277,0.23,0.191,0.161,0.044,0.022,0.022,0.011,0.018,0.013,0.037,0.045,0.054,0.067,0.039,0.676,0.143,0.147,0.087,0.041,0.113,0.069,0.024,0.0,0.005,0.0,0.033,0.082,0.0,0.0,0.004,0.0,0.019,0.131,0.191,0.477,0.0,0.008,0.0,0.003,0.045,0.105,0.424,0.166,0.076,0.044,0.013,0.01,0.02,0.006,0.019,0.019,0.039,0.0,0.0,0.054,0.211,0.334,0.35,0.646,0.5,0.419,0.152,0.19,0.291,0.249,0.317,0.363,0.376,0.262,0.273,0.522,0.484,0.399,0.328,0.299,0.064,0.733,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.744,0.71,0.076,0.444,0.674,0.879,0.76,0.081,0.372,0.107,0.224,0.159,0.063,0.011,0.0,0.027,0.013,0.025,0.217,0.142,0.408,0.609,0.72,0.317,0.307,0.171,0.38,0.215,0.227,0.329,0.29,0.232,0.192,0.081,0.059,0.049,0.047,0.034,0.016,0.018,0.0,0.02,0.014,0.017,0.156,0.108,0.071,0.043,0.097,0.1,0.133,0.338,0.231,0.124,0.103,0.198,0.179,0.05,0.032,0.177,0.13,0.009,0.119,0.017,0.011,0.0,0.0,0.015,0.006,0.0,0.0,0.0,0.0,0.014,0.087,0.108,0.043,0.058,0.102,0.154,0.112,0.165,0.164,0.238,0.208,0.241,0.226,0.114,0.024,0.024,0.021,0.027,0.0,0.0,0.0,0.006,0.017,0.0,0.014,0.0,0.044,0.0,0.073,0.038,0.014,0.0,0.0,0.0,0.002,0.032,0.006,0.007,0.0,0.019,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.102,0.04,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.001,0.0,0.0,0.0,0.035,0.048,0.037,0.029,0.042,0.071,0.143,0.222,0.644,0.663,0.598,0.7,0.45,0.132,0.27,0.306,0.417,0.336,0.263,0.186,0.181,0.091,0.037,0.038,0.073,0.051,0.056,0.085,0.161,0.183,0.381,0.333,0.267,0.248,0.202,0.332,0.262,0.26,0.313,0.189,0.225,0.244,0.227,0.228,0.101,0.046,0.049,0.045,0.035,0.022,0.014,0.0,0.0,0.0,0.015,0.018,0.009,0.015,0.04,0.064,0.054,0.054,0.014,0.013,0.012,0.003,0.0,0.002,0.01,0.0,0.012,0.024,0.024,0.055,0.059,0.063,0.069,0.077,0.146,0.158,0.15,0.147,0.178,0.184,0.234,0.179,0.294,0.294,0.388,0.337,0.265,0.273,0.093,0.07,0.065,0.069,0.075,0.077,0.072,0.072,0.071,0.105,0.116,0.18,0.195,0.279,0.241,0.24,0.36,0.316,0.342,0.344,0.238,0.132,0.07,0.035,0.038,0.0,0.0,0.019,0.039,0.047,0.065,0.069,0.046,0.029,0.05,0.027,0.188,0.179,0.201,0.181,0.225,0.201,0.349,0.593,0.819,0.405,0.462,0.506,0.213,0.11,0.17,0.286,0.358,0.25,0.217,0.226,0.268,0.279,0.39,0.611,1.0,0.859,0.799,0.679,0.634,0.772,0.712,0.691,0.627,0.507,0.497,0.491,0.155,0.03,0.035,0.056,0.033,0.032,0.01,0.003,0.0,0.0,0.041,0.031,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.002,0.018,0.029,0.056,0.123,0.1,0.081,0.083,0.16,0.078,0.128,0.778,0.953,0.934,0.865,0.96,0.789,0.803,0.797,0.906,0.963,0.904,0.463,0.131,0.175,0.214,0.163,0.128,0.093,0.07,0.097,0.063,0.074,0.118,0.214,0.206,0.218,0.142,0.346,0.471,0.314,0.295,0.346,0.281,0.327,0.363,0.27,0.113,0.038,0.009,0.014,0.0,0.0,0.0,0.0,0.0,0.016,0.033,0.009,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.011,0.114,0.201,0.183,0.191,0.229,0.196,0.308,0.279,0.011,0.0,0.03,0.055,0.046,0.043,0.141,0.089,0.25,0.422,0.414,0.251,0.126,0.061,0.057,0.068,0.083,0.033,0.01,0.017,0.027,0.04,0.088,0.127,0.044,0.14,0.83,0.951,0.285,0.225,0.193,0.077,0.193,0.172,0.129,0.148,0.168,0.075,0.0,0.02,0.078,0.12,0.086,0.098,0.116,0.126,0.062,0.111,0.05,0.089,0.047,0.068,0.065,0.06,0.044,0.049,0.056,0.088,0.153,0.313,0.239,0.011,0.07,0.061,0.148,0.166,0.146,0.188,0.185,0.182,0.159,0.417,0.731,0.564,0.54,0.866,0.81,0.944,0.839,0.803,0.865,0.953,0.966,0.954,0.589,0.124,0.105,0.156,0.168,0.153,0.142,0.146,0.14,0.153,0.441,0.742,0.764,0.968,0.953,0.967,0.964,0.985,0.98,0.959,0.953,0.949,0.936,0.853,0.311,0.062,0.076,0.105,0.116,0.074,0.087,0.097,0.177,0.177,0.151,0.255,0.529,0.578,0.818,0.814,0.775,0.833,0.819,0.802,0.747,0.695,0.577,0.597,0.337,0.129,0.197,0.212,0.189,0.179,0.22,0.183,0.081,0.235,0.175,0.346,0.416,0.585,0.692,0.633,0.621,0.602,0.586,0.621,0.567,0.635,0.652,0.633,0.432,0.189,0.216,0.29,0.41,0.309,0.283,0.299,0.262,0.203,0.355,0.578,0.916,0.66,0.601,0.626,0.64,0.483,0.462,0.569,0.565,0.642,0.7,0.774,0.787,0.454,0.495,0.649,0.697,0.81,0.854,0.885,0.97,0.541,0.635,0.72,0.944,0.996,0.989,0.998,0.995,0.985,0.992,0.963,0.96,0.909,0.946,0.914,0.895,0.629,0.673,0.747,0.796,0.862,0.852,0.85,0.861,0.594,0.806,1.0,0.977,0.948,0.99,0.957,0.731,0.65,0.518,0.795,0.592,0.377,0.433,0.267,0.249,0.227,0.22,0.276,0.421,0.624,0.403,0.604,0.609,0.973,0.965,0.78,1.0,1.0,1.0,1.0,1.0,0.994,1.0,0.954,0.936,0.954,0.961,0.966,0.973,0.972,0.949,0.949,0.949,0.968,0.995,0.995,1.0,0.959,0.956,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.975,0.964,0.984,0.956,0.621,0.66,0.779,0.916,0.95,0.952,0.959,0.969,0.678,0.724,0.972,1.0,1.0,1.0,0.982,0.974,0.96,0.992,0.965,0.875,0.701,0.698,0.755,0.482,0.161,0.043,0.133,0.223,0.376,0.334,0.537,0.501,0.2,0.245,0.482,0.985,1.0,0.968,0.76,0.882,0.859,0.507,0.313,0.21,0.134,0.055,0.112,0.068,0.011,0.003,0.025,0.05,0.079,0.078,0.161,0.161,0.136,0.378,0.302,0.169,0.13,0.138,0.133,0.143,0.081,0.019,0.027,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.035,0.103,0.09,0.153,0.15,0.144,0.283,0.393,0.543,0.868,0.96,0.878,0.834,0.837,0.232,0.078,0.478,0.213,0.117,0.068,0.039,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.111,0.126,0.047,0.015,0.055,0.0,0.0,0.008,0.015,0.011,0.0,0.001,0.007,0.0,0.004,0.04,0.0,0.022,0.0,0.0,0.003,0.0,0.158,0.0,0.207,0.383,0.188,0.179,0.265,0.498,0.256,0.453,0.956,0.335,0.55,0.521,0.523,0.448,0.381,0.083,0.092,0.081,0.073,0.07,0.065,0.038,0.026,0.025,0.051,0.074,0.042,0.16,0.322,0.154,0.077,0.186,0.374,0.068,0.0,0.0,0.031,0.0,0.0,0.0,0.0,0.007,0.061,0.128,0.15,0.149,0.162,0.386,0.392,0.564,0.767,0.573,0.484,0.508,0.53,0.45,0.468,0.545,0.435,0.408,0.337,0.216,0.224,0.049,0.166,0.165,0.076,0.084,0.126,0.126,0.137,0.097,0.314,0.294,0.456,0.574,0.935,0.912,0.641,0.689,0.804,0.922,0.824,0.759,0.615,0.375,0.349,0.01,0.021,0.057,0.071,0.081,0.073,0.079,0.068,0.045,0.115,0.155,0.164,0.148,0.159,0.119,0.156,0.134,0.097,0.122,0.083,0.084,0.091,0.087,0.085,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.008,0.0,0.002,0.0,0.0,0.0,0.019,0.032,0.059,0.079,0.142,0.171,0.223,0.227,0.08,0.0,0.0,0.019,0.041,0.031,0.027,0.024,0.083,0.114,0.17,0.201,0.213,0.639,0.86,1.0,0.996,0.985,0.977,0.993,0.981,0.963,0.963,0.696,0.161,0.093,0.108,0.243,0.35,0.302,0.271,0.433,0.156,0.654,0.42,0.832,0.978,0.975,0.957,0.952,0.883,0.937,0.817,0.772,0.717,0.74,0.696,0.557,0.085,0.039,0.054,0.074,0.238,0.204,0.187,0.135,0.041,0.029,0.004,0.0,0.0,0.0,0.0,0.0,0.239,0.037,0.225,0.31,0.28,0.412,0.389,0.36,0.267,0.259,0.236,0.182,0.258,0.204,0.188,0.245,0.196,0.451,0.52,0.331,0.43,0.394,0.313,0.203,0.221,0.229,0.211,0.298,0.253,0.197,0.161,0.202,0.199,0.183,0.142,0.166,0.115,0.135,0.115,0.133,0.132,0.158,0.198,0.201,0.152,0.144,0.216,0.143,0.156,0.176,0.117,0.158,0.21,0.214,0.209,0.151,0.166,0.179,0.192,0.165,0.176,0.186,0.148,0.178,0.171,0.25,0.182,0.155,0.158,0.157,0.12,0.097,0.089,0.133,0.141,0.141,0.112,0.103,0.081,0.107,0.117,0.123,0.122,0.116,0.114,0.13,0.235,0.237,0.279,0.259,0.294,0.26,0.219,0.436,0.21,0.296,0.408,0.351,0.572,0.434,0.878,0.553,0.552,0.597,0.608,0.518,0.485,0.419,0.48,0.58,0.391,0.487,0.431,0.478,0.49,0.777,0.721,0.714,0.682,0.735,0.613,0.625,0.547,0.31,0.318,0.319,0.28,0.337,0.428,0.291,0.232,0.232,0.375,0.227,0.319,0.314,0.259,0.745,0.792,0.961,0.816,0.719,0.927,0.804,0.878,0.698,0.632,0.743,0.69,0.739,0.696,0.352,0.259,0.204,0.225,0.237,0.234,0.283,0.481,0.241,0.197,0.13,0.135,0.211,0.164,0.132,0.118,0.082,0.055,0.083,0.105,0.086,0.114,0.136,0.12,0.16,0.079,0.019,0.015,0.028,0.066,0.082,0.147,0.139,0.076,0.204,0.303,0.412,0.431,0.43,0.209,0.208,0.125,0.246,0.204,0.35,0.653,0.667,0.674,0.718,0.137,0.04,0.074,0.111,0.125,0.159,0.214,0.243,0.208,0.311,0.609,0.522,0.642,0.596,0.353,0.337,0.345,0.117,0.149,0.162,0.096,0.138,0.229,0.165,0.079,0.0,0.0,0.021,0.035,0.06,0.073,0.059,0.062,0.141,0.081,0.046,0.055,0.032,0.031,0.024,0.02,0.024,0.0,0.0,0.0,0.014,0.043,0.024,0.011,0.0,0.0,0.003,0.067,0.08,0.066,0.189,0.307,0.12,0.198,0.098,0.454,0.587,0.733,0.709,1.0,0.992,0.987,0.849,0.97,0.831,0.995,0.74,0.41,0.199,0.217,0.202,0.233,0.23,0.244,0.269,0.303,0.422,0.83,0.984,0.909,0.922,0.885,0.81,0.441,0.357,0.375,0.318,0.31,0.434,0.573,0.429,0.088,0.009,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.02,0.031,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.0,0.072,0.013,0.003,0.003,0.0,0.036,0.122,0.195,0.065,0.0,0.047,0.0,0.116,0.113,0.214,0.0,0.0,0.0,0.007,0.062,0.587,0.351,0.345,0.335,0.244,0.12,0.156,0.254,0.258,0.222,0.36,0.26,0.186,0.114,0.142,0.407,0.27,0.279,0.198,0.127,0.027,0.034,0.123,0.125,0.275,0.838,0.965,0.949,0.969,0.969,0.972,0.975,0.952,0.948,0.231,0.088,0.108,0.116,0.104,0.137,0.134,0.129,0.158,0.473,0.461,0.72,0.7,0.919,0.857,0.884,0.911,0.928,0.903,0.904,0.93,0.935,0.801,0.446,0.277,0.055,0.052,0.06,0.077,0.061,0.024,0.037,0.051,0.041,0.029,0.042,0.078,0.497,0.708,0.702,0.799,0.75,0.829,0.592,0.396,0.212,0.181,0.108,0.106,0.1,0.056,0.034,0.037,0.022,0.033,0.061,0.096,0.231,0.273,0.311,0.374,0.418,0.617,0.361,0.454,0.735,0.526,0.213,0.111,0.105,0.088,0.079,0.083,0.037,0.018,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.009,0.02,0.005,0.029,0.033,0.133,0.226,0.209,0.262,0.264,0.236,0.153,0.079,0.067,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.034,0.183,0.207,0.176,0.294,0.583,0.903,0.899,0.608,0.641,0.456,0.162,0.059,0.061,0.05,0.032,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021,0.039,0.067,0.2,0.269,0.158,0.272,0.295,0.153,0.084,0.083,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.155,0.154,0.451,0.392,0.558,0.455,0.348,0.611,0.363,0.455,0.435,0.439,0.459,0.115,0.142,0.096,0.054,0.078,0.043,0.062,0.062,0.096,0.066,0.212,0.362,0.252,0.598,0.416,0.358,0.474,0.355,0.354,0.257,0.271,0.309,0.162,0.151,0.126,0.137,0.074,0.063,0.052,0.034,0.029,0.034,0.035,0.03,0.033,0.086,0.223,0.29,0.249,0.323,0.412,0.509,0.468,0.418,0.374,0.412,0.357,0.483,0.459,0.168,0.135,0.058,0.024,0.014,0.003,0.0,0.023,0.034,0.05,0.081,0.13,0.322,0.241,0.104,0.11,0.166,0.057,0.038,0.054,0.069,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.185,0.134,0.13,0.121,0.082,0.049,0.046,0.039,0.027,0.02,0.029,0.083,0.0,0.029,0.113,0.113,0.139,0.216,0.252,0.323,0.368,0.214,0.434,0.464,0.273,0.202,0.355,0.425,0.132,0.152,0.181,0.095,0.132,0.077,0.222,0.197,0.199,0.159,0.121,0.115,0.116,0.128,0.159,0.335,0.318,0.49,0.158,0.154,0.099,0.224,0.136,0.24,0.082,0.109,0.24,0.092,0.06,0.067,0.0,0.23,0.144,0.16,0.112,0.041,0.215,0.079,0.183,0.099,0.135,0.135,0.242,0.263,0.229,0.155,0.157,0.153,0.267,0.318,0.244,0.17,0.25,0.2,0.169,0.159,0.222,0.251,0.209,0.192,0.251,0.352,0.386,0.44,0.632,0.41,0.388,0.281,0.304,0.166,0.249,0.22,0.178,0.151,0.17,0.172,0.127,0.134,0.106,0.138,0.116,0.114,0.136,0.137,0.097,0.082,0.064,0.081,0.127,0.129,0.104,0.065,0.134,0.149,0.082,0.166,0.126,0.134,0.078,0.091,0.055,0.099,0.081,0.067,0.032,0.011,0.009,0.005,0.006,0.014,0.002,0.0,0.009,0.0,0.012,0.0,0.0,0.027,0.072,0.102,0.036,0.092,0.077,0.08,0.062,0.112,0.094,0.108,0.118,0.167,0.195,0.195,0.11,0.075,0.06,0.07,0.117,0.113,0.155,0.118,0.116,0.169,0.092,0.134,0.159,0.203,0.169,0.075,0.081,0.342,0.071,0.072,0.155,0.125,0.258,0.258,0.391,0.28,0.374,0.954,0.09,0.008,0.14,0.808,0.342,0.599,0.174,0.394,0.519,0.802,0.753,0.664,0.878,0.888,0.579,0.438,0.731,0.447,0.457,0.147,0.097,0.111,0.128,0.12,0.103,0.077,0.037,0.024,0.046,0.029,0.042,0.064,0.02,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.003,0.02,0.015,0.003,0.0,0.0,0.002,0.011,0.012,0.025,0.037,0.022,0.018,0.024,0.062,0.112,0.15,0.258,0.603,0.973,1.0,0.948,0.819,0.861,0.904,0.967,0.431,0.606,0.635,0.574,0.727,0.962,1.0,0.747,1.0,0.985,1.0,0.561,0.899,0.962,0.804,1.0,0.722,0.976,0.966,0.656,1.0,1.0,1.0,0.781,0.968,0.846,0.828,0.782,0.873,0.762,0.775,0.706,0.39,0.998,0.965,0.955,0.996,1.0,1.0,0.981,0.966,0.901,0.848,0.707,0.461,0.398,0.381,0.532,0.204,0.126,0.119,0.156,0.135,0.11,0.081,0.071,0.098,0.253,0.271,0.362,0.331,0.159,0.08,0.043,0.031,0.03,0.051,0.0,0.0,0.013,0.002,0.007,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.055,0.028,0.033,0.021,0.022,0.021,0.035,0.055,0.136,0.303,0.516,0.663,0.768,0.784,0.947,0.874,0.624,0.961,0.979,0.981,1.0,1.0,1.0,0.761,0.737,0.66,0.483,0.59,0.037,0.211,0.344,0.22,0.499,0.242,0.104,0.072,0.026,0.099,0.104,0.102,0.125,0.072,0.142,0.457,0.452,0.233,0.309,0.671,0.521,0.756,0.834,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.73,0.563,1.0,1.0,1.0,0.998,0.989,1.0,1.0,0.975,0.944,0.874,0.718,0.779,0.592,0.834,1.0,0.864,0.987,0.155,0.404,0.549,0.407,0.593,0.502,0.51,0.304,0.118,0.036,0.037,0.02,0.003,0.008,0.014,0.009,0.019,0.065,0.107,0.122,0.219,0.101,0.094,0.067,0.048,0.033,0.041,0.032,0.04,0.043,0.078,0.116,0.03,0.004,0.012,0.014,0.02,0.024,0.035,0.07,0.067,0.193,0.265,0.571,0.224,0.144,0.548,0.953,0.633,0.557,0.781,1.0,0.95,1.0,0.568,0.496,1.0,0.803,0.49,0.895,0.599,0.67,0.893,0.699,0.6,0.512,0.558,0.748,0.985,1.0,0.914,0.742,0.756,0.892,0.751,0.776,0.628,0.519,0.504,0.526,0.353,0.313,0.276,0.269,0.239,0.23,0.201,0.229,0.185,0.331,0.579,0.766,0.65,0.889,0.918,0.961,0.948,0.918,0.863,0.792,0.85,0.831,0.875,0.898,0.162,0.023,0.003,0.0,0.004,0.0,0.0,0.0,0.004,0.062,0.0,0.018,0.024,0.046,0.035]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[-0.1670681208123514,-0.16890549349196,-0.1722120399896263,-0.1729605098065496,-0.1307238751538115,-0.0996527200764349,0.0469085349615984,0.0162768040993188,0.0178896358338504,-0.1708491005971965,-0.3054384601926025,-0.941602795505378,-0.2217064174477568,-0.5204569376633345,-0.3461841912584046,0.0,0.0,0.0558491276456862,0.1328135545942862,0.1271601930577506,0.0966576335993593,0.0554736855278424,-0.0444108187499623,-0.1134028349389463,-0.140353784395098,-0.1413436960884483,-0.0812717500240557,0.0,0.0,0.0554736855278424,0.3797627202224745,0.5096451704369384,0.3484440872217604,0.0903704871372031,-0.117700500339345,0.5589029348561705,-0.8792999265028011,0.0700302162576197,-1.00000034215675,-0.2428386176820204,0.0,0.5910798937275822,0.4224689593248629,0.4206847038580682,0.2813642906940772,0.2012864707489525,0.0217901293475269,-0.0410885785303282,-0.0705396586168804,-0.0775813109428707,-0.0856997940377249,-0.0846797021098212,0.0593922871822508,0.1201281984068174,0.4406519470385721,0.5667328949086945,0.0292313679790036,-0.6829485277080142,-0.3195096927507617,0.0,0.0,0.0,0.0,0.0,0.1690032774519129,0.5870212557848461,0.3765575793129075,0.3730856451298888,0.2336662407965628,0.1617660572060168,0.0,0.0,0.0,0.0,0.0,0.0,0.009274989682939,0.0489704485862841,0.3788500699295808,0.5148542789208485,0.0,-0.4036896101763794,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9203607392173402,0.0,0.0,0.4641864939432832,0.4666274713139591,0.4592502147797355,0.3152965320071125,0.2365973451763852,0.0573979772829647,0.0,0.0,0.0,0.0,0.0,0.0448140266835952,0.1006619471198993,0.9572953102637438,1.00000034215675,0.6818535887984182,-0.3377457976772848,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.986305758925817,0.0,0.0,0.5220226882319629,0.4697541436136874,0.4516568677661097,0.3071370037932657,0.2237562589786211,0.0327974644938288,0.0,0.0,0.0,0.0,0.0,0.0107876230387534,0.0594369539293898,0.4726816263653634,1.00000034215675,0.9110145241808552,-0.012651554324769,-0.9544245663530282,-0.6433182581113044,-0.9843512869361412,-1.00000034215675,-1.00000034215675,-0.3699118916642573,0.0,0.5616408857348514,0.528272411203273,0.5126969957549742,0.3736783849365168,0.228038230657052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3426832840502147,1.00000034215675,0.4066231289749661,0.5029729241818812,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9597193867030698,0.0,0.0,0.1901463425706157,0.2833996457123559,0.2725299324356173,0.1546966390642375,0.1133859340075964,0.0028852304233013,-0.0539465656594423,0.0,0.0,0.0,0.0,0.0,0.0,0.0657241003915461,0.0364021917088823,0.0,-0.5873870402276329,0.0,0.0,-0.1771821210158738,-0.3715271378175532,-0.0554712711090781,0.0,0.0,0.2091309173140622,0.2483157266487644,0.1985243756826289,0.148137870491101,0.0962640833407835,-0.0177001039608553,-0.0976113290112455,-0.1339990342075422,-0.1399807566960185,-0.1414837323767759,-0.1365691829821065,0.0007967581922087,0.0418563636973658,0.375304495974252,0.5153214689517345,-0.2149001709512827,-0.7708587221244273,0.0,-0.3875564639935345,0.0,0.0149754323853779,-0.0166655255203661,0.0,0.3746357019765494,0.5369896701516659,0.4695742694157493,0.4531320776310781,0.3153206761947552,0.2446228731488151,0.0633495195368876,-0.0102685230044356,-0.068399276382356,-0.0872679590251175,-0.1040542054836971,-0.109862089821146,0.032053823514434,0.0862997771006457,0.425971073742435,0.5755080999074299,0.2859697944869201,-0.1523111933251398,-0.6289935115828967,-1.00000034215675,-0.4390137639070157,-0.0801297299485565,-0.1036280605718036,0.0,0.0051571984804783,0.6865254891072785,0.5729608881111261,0.5398350626653567,0.3678354915269861,0.2533256455846224,0.0429488881881974,0.0,0.0,0.0,0.0,0.0,0.0,0.0428535186470088,0.3840579712041089,0.5265774892307562,0.0,-0.4719524718985542,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8600002701106174,0.0,0.0,0.4990712234588226,0.583015735054924,0.5146828551885854,0.3032570328390856,0.1951635047627665,0.0042916293534879,0.0,0.0,0.0,0.0,0.0,0.0,0.0438289438277734,0.9688096733505422,1.00000034215675,0.6718578951143449,-0.3805498207396262,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9435005286540934,0.0,0.0,0.2876357434342657,0.4032791589864537,0.4003770276318024,0.256545273006775,0.1964648764767075,0.0277899599767351,0.0,0.0,0.0,0.0,0.0,0.0600876397863603,0.4471093100236092,1.00000034215675,1.00000034215675,0.7046903686802557,-0.3767060660669101,-1.00000034215675,-0.9839710159807687,-1.00000034215675,-1.00000034215675,-0.7780150593417203,-0.1853585501610705,0.0,0.3442091967092326,0.3723033734502656,0.3591206469973574,0.2164683359386754,0.1377196535232807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0581416182623595,0.1655458297814798,0.0,0.3690728811436738,-0.2089908810257346,-0.5623905627611568,-0.8358922987493924,-0.6436393758069521,0.0,0.0,0.0,0.2598373329918557,0.3721971390246378,0.3465741198888341,0.2140442594993494,0.1522254814590082,0.0361885156482445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8069084086937264,0.967927203292202,0.9316300387995652,0.6964475430190417,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0773398690664438,0.3982378526066601,0.3204585593251194,0.2648532879746243,0.2062167138655896,0.0792653680309482,0.0,0.0,0.0,0.0,0.0,0.0,0.834065790954223,1.00000034215675,0.9837621687576596,0.3529071403075114,-0.5990861063498979,-1.00000034215675,-0.8155653071730125,-1.00000034215675,-1.00000034215675,-0.6123992114160767,0.0,0.0,0.2405606135779327,0.3204018204841591,0.2807099832089604,0.2322151751192372,0.1654721900091696,0.0163106059620186,0.0,0.0,0.0,0.0,0.0,0.0,0.7446417559726133,1.00000034215675,1.00000034215675,0.783668420878256,-0.2490002143684346,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0750510000779168,0.0,0.3748179905932517,0.510612145152028,0.4964998674748762,0.3420024179586909,0.2539980612104713,0.0562680293012869,0.0,0.0,0.0,0.0,0.0,0.0041974670216814,0.0569537242303392,1.00000034215675,1.00000034215675,0.688630862269721,-0.285159756991508,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0388902502454614,0.0,0.388763673375669,0.5065643720937312,0.4898300356385834,0.3256399019932405,0.2349688197198859,0.0517313364432256,0.0,0.0,0.0,0.0,0.0,0.0090275117596014,0.1431207082989502,1.00000034215675,1.00000034215675,0.6343317914706954,-0.4090073675046816,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.915042981889038,0.0,0.0,0.3683002671391078,0.5193149175878353,0.4980354378089512,0.3473998511062141,0.254238295877516,0.0557996320610187,0.0,0.0,0.0,0.0,0.0,0.0002776581578909,0.0424201304788225,0.9821964181890313,1.00000034215675,0.7159958845439449,-0.2390153855688006,-0.9795139989419284,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1055209648829905,0.0,0.4670922469260809,0.60371937595853,0.5802331174291041,0.4207571364209962,0.3281388254142588,0.1379985188905537,0.0506050100896941,-0.0207301995100128,-0.0519582918070669,-0.0757149652380908,-0.085620118218504,-0.0595154225392285,-0.0284865197902267,0.1283215284833639,0.2605616586211363,0.1204988116871327,-0.047380553830013,-0.3770066612030615,0.0043061158660735,-0.9644842421343544,0.0095973145879689,-0.0441766201298282,0.2823457519217526,0.2901757119742766,0.3293484492151575,0.3939015565060332,0.4018643095905921,0.2999601440164763,0.2639454665192592,0.1602606671064952,0.0727754103925934,7.12253535459328e-05,-0.0101453876474579,-0.0338911961940426,-0.0429138791161155,-0.0076899237641964,0.0251980814332924,0.1860490739276514,0.1528387438251326,0.0759346773456393,-0.2952218471915986,-0.8221180396992382,-0.5823590131510429,-1.00000034215675,-1.00000034215675,-0.2835312315350086,-0.0672150039784821,0.0,0.1759845693087964,0.404952351190092,0.3790009711023476,0.3357213075434453,0.282520797282162,0.1581335641751743,0.0586800336467915,0.0058296141063272,0.0,0.0,0.0,0.074127484900584,0.1223023825040415,0.4769104808309805,0.6350090359340729,0.5098190085879657,0.2580011675216291,0.1621342560675679,0.0,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7747857742445106,0.0,0.4121787065515488,0.5735898441992182,0.5305359287947751,0.3662950923553825,0.2741367281232383,0.0800814415732711,0.0,0.0,0.0,0.0,0.0,0.0073724276966951,0.048799024854021,0.391161191208588,0.546741507540548,0.1609801638982473,-0.3113525789556792,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0126986354906723,0.0,0.4004168655414128,0.6229912665349243,0.5961091280135543,0.4426317704252726,0.3535385108143677,0.1614461467197512,0.0798339636499336,0.0179958702594783,0.0,0.0,0.0,0.0787003940401093,0.0919833188717347,0.4429058069550171,0.7215574981674383,0.7738707095328528,-0.182615770444861,-0.9569850574525351,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1844495214963232,0.0,0.452045589187157,0.6166908407695646,0.5763422815904847,0.4094407556728679,0.3143211068263479,0.1242532328655708,0.0443842601435553,-0.0144418458384744,-0.0363599393805076,-0.0533683123653999,-0.065301577107799,0.0683751321947133,0.1151074145865202,0.4593757645554774,0.6131887263519926,0.1422587608001062,-0.5172759409414102,-0.7223494275221185,-1.00000034215675,-0.8810841819695957,-0.6460610378275138,-0.4438570879481391,0.0,0.0,0.5812206147036901,0.616737921935468,0.5980925730284012,0.4322606346233554,0.3313379302769151,0.1370665532475459,0.0532487986365686,-0.0015742010343033,-0.0151770363521943,-0.0331958435899332,-0.0458244609364417,0.092254940982715,0.1405143432429219,0.4904094961420079,0.6371445893310687,-0.0200300180683748,-0.901541552159246,-0.8445962783945818,-1.00000034215675,-1.00000034215675,-0.7123621843037201,0.5765330206728619,-0.641618507301259,0.0,0.4494368097123645,0.579109205494337,0.5498283419306658,0.3818717150130634,0.2753692889023976,0.0808178392963731,-0.0003042167642978,-0.0550064954969564,-0.0641233407508358,-0.0799945224977574,-0.0881987174587432,-0.0377265004010838,0.0190461424219352,0.1847935761702315,0.2807655148405386,0.0806874606831026,0.0726896985264619,-0.0776537435057987,-0.2619535710387374,-0.1135585649492417,0.1033238438075058,0.1156023704331953,0.2769241745865867,0.3603858024298343,0.4172019047906103,0.4324924188247253,0.3848329996274392,0.2312602724979688,0.1652717932517353,0.041814111368991,-0.0432736275119916,-0.0906107218042478,0.0,0.0,0.0,0.0,0.0,0.0801514597174349,0.0401517840497919,0.0,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0,0.0,0.2587085922195599,0.2357667851214768,0.209524467572638,0.1700487207768413,0.0637623851455776,0.0,0.0,0.0,0.0,0.0,0.2224874819179978,1.00000034215675,1.00000034215675,1.00000034215675,0.6236805830921232,-0.3753962438872941,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.951398092432017,0.0,0.0,0.256150515538817,0.5021471929645012,0.4817948499910964,0.3198477113777593,0.2357981725654122,0.0504372079855775,-0.010442361155463,-0.0542459535862117,-0.0637696284018704,-0.0643961700711982,-0.0628871583435301,0.0762582094600513,0.11984691862078,0.4509808305121144,0.5706490821443387,0.3370999406578429,-0.2164103898883329,0.0,0.0,-0.3716538948026774,-0.2080589153827268,-0.0141991967526654,0.0,0.0,0.431555624344189,0.3969787332210939,0.3899105222886967,0.2622131210558963,0.2004281448782549,0.0403473519696977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2489217457585959,0.3705360189148208,0.0,-0.4738079527188949,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8502423966748247,0.0,0.0,0.1326542029558445,0.4051599912038192,0.3601141803188541,0.1993344131780411,0.1012896959986092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9886392946614828,1.00000034215675,1.00000034215675,0.5967875796863139,-0.390173693934002,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9374101573212252,0.0,0.0,0.0955349288739743,0.4489152952592825,0.4253674690513677,0.2519156250262894,0.1493535303389104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112692995822251,0.3580667532067541,0.4838483131501071,0.0,0.5470481387236101,-0.2163560654661369,-0.6133009968245311,-0.9493277283416564,-0.8378648788798002,-0.4673276527555971,0.0619310485128796,0.2625776982893009,0.3598316933234347,0.4322268327606557,0.3826998606492076,0.1996676029675101,0.0806536588204028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.487276787795369,1.00000034215675,1.00000034215675,0.5171129676748221,-0.763843628404844,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5602067209888756,0.0,0.0,0.1699642161200919,0.1525236621763954,0.0333926187192211,0.0,0.0,0.0,0.0,0.0,0.0,0.4123525447025762,0.8200114593274136,0.8548032337205287,1.00000034215675,0.9595177827362532,0.3814117682384702,-0.7803763608931752,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5436739885005443,0.0,0.0,0.0,0.1021214632628998,0.0859979747551121,0.0595673325426603,0.0162743896805545,-0.0916839309449654,-0.1650581171910975,-0.0370178684937709,0.0,0.0,0.0,0.0,0.0,0.3020196432223977,0.4276997975776515,-0.0044473593637833,-0.0970753280455778,0.0732969248456755,-0.1493885394109923,0.0739777909371993,-0.5329032663931407,-0.1921853192170408,0.0,0.1781032217744424,0.482572292833191,0.3706301812466274,0.3840000251537664,0.2368158500745516,0.153058455932681,-0.0348424771871646,-0.1214561287271653,-0.1784001952824475,-0.179311638365959,-0.1922251571266512,-0.2018707600899056,-0.0693940169132348,-0.0512375878059326,0.2784223214298156,0.4166321019622429,0.4595097647968943,0.3418539312046884,0.2220384000278437,-0.6976414730979725,-0.9792701426467372,-0.045881199777402,-0.3992832959315886,0.1992861248027557,0.4253010725353504,0.109493890959595,0.4231377533225655,0.3882844112509616,0.2340815208240171,0.1154973432169496,-0.1019331385992869,-0.1798609186348302,-0.1401147569374354,0.0,0.0,0.0,0.0,0.0,0.2505768298215022,0.3827891941434856,0.225021414411098,0.2836893759640682,0.0,-0.0928935547458641,0.0,-0.2619402917355339,-0.41581602841992,-0.8416893182024021,0.0,0.0378496357580615,0.3598099635545562,0.3044630350118379,0.145687235445368,0.0561473083630734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2363208942278765,0.3565541198509396,0.2242862238973781,0.0,0.0,-1.00000034215675,0.0,0.0,0.0,0.0,0.6254225862305431,0.0167150211050336,0.3159363529796438,0.2747862067708266,0.1168711474938186,0.0279167169618592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.232896041210761,0.3505011720089174,0.0986724660581417,0.0,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0,0.3358782447631228,0.3183580150002055,0.1657498481670606,0.0813357321213088,0.0,0.0,0.0,0.0,0.0,0.0848330177013523,0.8620718414103602,0.8981867172862945,1.00000034215675,1.00000034215675,0.0375647343438778,-0.9477426624229138,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3763088941801878,0.0,0.0,0.0,0.2050143333209836,0.2031250506379432,0.0838141329828308,0.0401216038152385,0.0,0.0,0.0,0.0,0.0,0.5540777189557791,0.8924078059740169,0.9157576498432616,1.00000034215675,0.8896589902108968,-0.0057487310777242,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3183024833686273,0.0,0.0,0.0,0.0290092414526909,0.0091470254884327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4103147752655333,0.9497647381379892,1.00000034215675,1.00000034215675,1.00000034215675,0.3857432355015686,-0.6609676592781101,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6630826901156096,0.0,0.0,0.1523594817004252,0.2948113960016729,0.264590116329319,0.1162301193119052,0.0364372007809642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2253546042005671,0.7718981294024451,0.8826354460256385,0.1621632290927391,-0.4143275392517482,-0.654251953485296,-1.00000034215675,-1.00000034215675,-0.1660154342311301,0.0,0.0,0.2457769653181357,0.4163146058947415,0.3799498376767053,0.2052569824067927,0.0996816931016061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.846257398504399,1.00000034215675,1.00000034215675,0.5907406678912024,-0.3015029576068442,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0225482568395073,0.0,0.0,0.3466224082641194,0.3184111322130193,0.1585077990836359,0.0661780111192286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2521872471372696,0.387013219771574,0.3194239808846302,0.3342919716349981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3118849582932005,0.3341096830182958,0.3156007487714103,0.1585729883902712,0.0764658494737784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2555239738694893,0.4040227999658485,0.464507611638931,0.0,0.0,0.0,-0.90191699427709,-1.00000034215675,-0.606628750569474,-1.00000034215675,0.0,0.2650379910100909,0.3619732827673412,0.3318691024050543,0.1777386445410378,0.0926810858946084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4369289133040694,0.8890517638916832,0.6108020734035128,0.0084166638122414,-0.5199197294882846,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5161218487720897,0.0,0.2938589077991688,0.2625994280581793,0.1240480072706079,0.0707521274681361,0.0,0.0,0.0,0.0,0.0,0.2406463254440642,0.8881874019740749,0.9293701428362096,1.00000034215675,0.909773512936021,0.0647426391638707,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0,0.0,0.2206790822635603,0.1968572195259012,0.1521107965677055,0.0959912540204211,0.0,0.0,0.0,0.0,0.0,0.0,0.4568526969468165,0.9375188061656172,1.00000034215675,0.9300485945089692,0.7939212501607238,-0.5732192309189029,-0.9443383319652948,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8064943358756542,0.0,0.0,0.0,0.2234737719832016,0.2177781581182913,0.1819542197034513,0.125637902026879,0.0031665102093386,-0.0817932644771378,-0.1250475766390153,-0.1399566125083758,-0.1577883022918838,-0.1707814968717969,-0.0411875696996633,-0.0003223249050298,0.3448453960536175,0.4391006829825293,0.3392789535925955,-0.5206525055832403,-0.3211514975104646,0.0,-0.2598252608980343,0.0,-0.2684266277457423,0.0,0.4897889905195908,0.7248833600152187,0.4682535823516942,0.4427681850854538,0.2830435189446263,0.1967364985876877,0.0024856441178148,-0.0866269308432041,-0.1393397285141051,-0.140712325581592,-0.1472240129888252,-0.151872976319425,-0.0147086391119261,0.034846098815311,0.3788017815542955,0.5401284145452154,0.6080858522937103,0.689223602076349,0.5363908942981271,-0.4052770905138861,-0.0807574788272664,-1.00000034215675,-1.00000034215675,-0.5498693870496583,0.689259818357813,0.0660186594807869,0.4856204965230805,0.4494380169217467,0.3004381989318016,0.2190179621537434,0.020983713480261,-0.0615640568607107,-0.1088347546369495,-0.112951338630028,-0.0307283076128504,0.0,0.0043978637791158,0.0478163564169636,0.3821059136331974,0.3450614865330196,0.0,-0.5891423226692564,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7349080267244632,0.0,0.0,0.0,0.4857255237393262,0.4758734879717269,0.3196726660173499,0.224563882055269,0.0166981201736837,0.0,0.0,0.0,0.0,0.0,0.0,0.8041801154901025,1.00000034215675,1.00000034215675,0.4572643553461243,-0.5228894645683354,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8011620920347663,0.0,0.0,0.0,0.4980885550217652,0.4613990474799348,0.3135255558435212,0.2249441530106414,0.0273191483177027,0.0,0.0,0.0,0.0,0.0,0.0,0.8842675931102844,1.00000034215675,1.00000034215675,0.1910276054195739,-0.3504577124711606,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3583528618303199,0.0053467303534734,-0.4170775622242504,0.0,0.243652276805579,0.2215977686033647,0.0679514017015841,0.0058115059655952,0.0,0.0,0.0,0.0,0.0,0.2957143886195095,0.8617157146426305,0.8843605482327087,1.00000034215675,0.8647228732135275,0.3384532223752156,-0.5768010211556959,-0.9124824907895308,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8347671796052432,0.0,0.0,0.0,0.0387296913976375,0.0492239625565323,0.0368440303427435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2193511519432124,1.00000034215675,1.00000034215675,0.6600272431694273,0.4206243433889615,-0.3508283257514759,-1.00000034215675,-1.00000034215675,-0.7465201737712145,-0.39990621597277,-0.3141774489098738,0.0,0.334246097678477,0.3984539430860622,0.4058758663674248,0.2648907114654705,0.1829767260501192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3028526176960705,0.4107240192460768,0.130971353077149,0.0,0.0,0.0,-0.3404475322745017,-0.6739041150170627,-0.3955638838252324,-0.1201668291070457,0.0,0.3069993819237024,0.4663968943219715,0.4054774872713205,0.2078911132786101,0.0904211899312527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0255204063383223,1.00000034215675,1.00000034215675,0.2251542074431328,-0.732014345835487,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5920372107676148,0.0,0.0,0.0,0.2448160266499566,0.2227277165850425,0.061539912673068,0.0,0.0,0.0,0.0,0.0,0.0,0.0759636503708105,0.9767506966662226,1.00000034215675,1.00000034215675,1.00000034215675,0.2021810129011141,-0.8082315101765457,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5158188392171739,0.0,0.0,0.0,0.2710124702422743,0.2641434488579293,0.1086186641575475,0.0201736759848488,0.0,0.0,0.0,0.0,0.0,0.0,0.7256270009946135,1.00000034215675,1.00000034215675,1.00000034215675,0.3944049628183833,-0.4207148840926216,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.90333667251048,0.0,0.0,0.0,0.3688555834548896,0.3553348383749838,0.1926162929664628,0.0993943772686581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.623957034040632,0.9813272274338944,1.00000034215675,-1.00000034215675,0.4451186217524696,0.2546463326486775,-0.3094657106914031,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4996192965183116,0.0,0.2781663930408031,0.2751531984229955,0.1470187873938624,0.0930855010376235,0.0,0.0,0.0,0.0,0.0,0.1976056893428245,0.9900010268445304,1.00000034215675,1.00000034215675,0.8029487619203254,-0.1648854862494523,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1591657281968992,0.0,0.0,0.0,0.1537308715585299,0.1503120545883251,0.1110137675717022,0.0520717694889875,0.0,0.0,0.0,0.0,0.0,0.1378959060930723,1.00000034215675,1.00000034215675,1.00000034215675,1.00000034215675,0.1789543043888472,-0.8408370283786152,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4832145282244866,0.0,0.0,0.0,0.2571488776978422,0.3137018084133129,0.1608280555160984,0.0695074945951554,0.0,0.0,0.0,0.0,0.0,0.0,0.8375196169965097,1.00000034215675,1.00000034215675,1.00000034215675,0.1452731626272959,-0.8890795297074723,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4349708196862473,0.0,-0.0534298800438888,0.0,0.2586144298877534,0.3086629164522836,0.1556129109852775,0.0517047778368186,0.0,0.0,0.0,0.0,0.0,0.0,0.7269899403870433,0.9983126634405262,1.00000034215675,1.00000034215675,0.2840817190132619,-0.8128297707130958,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5112205786806238,0.0,0.0,0.0,0.2565839037070033,0.2905016585074529,0.1401642525221029,0.0443601159559126,0.0,0.0,0.0,0.0,0.0,0.0,0.8638343671082765,1.00000034215675,1.00000034215675,1.00000034215675,0.1885347180454662,-0.7629176988087467,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5611326505849727,0.0,0.0,0.0,0.2635989974265866,0.3093268816124576,0.1551360632793344,0.0604220367852115,0.0,0.0,0.0,0.0,0.0,0.0,0.6042976292525724,1.00000034215675,1.00000034215675,1.00000034215675,0.3911962002806699,-0.8432345462115343,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4808170103915675,0.0,0.0,0.0,0.1341740795679518,0.1748389276051508,0.0211297858154993,0.0,0.0,0.0,0.0,0.0,0.0,0.8087397453264242,0.8961658487806015,0.9367280840203192,1.00000034215675,0.8122008146250038,-0.2029355187649481,-0.6008969204230996,-0.9237686913031058,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5964495610593162,0.0,0.0,0.0,0.0965308766142352,0.1451367479671147,0.0197318373509876,0.0,0.0,0.0,0.0,0.0,0.0802673518181198,0.8234544204852612,0.8610022538977891,1.00000034215675,1.00000034215675,0.757855869869457,-0.047730644550832,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2763205698955195,0.0,0.0,0.0,0.0060553622607864,0.036480660318721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2236476101342289,0.3989573493984123,0.1795168639609219,0.0,0.3901652434683271,1.00000034215675,0.3545441162296858,-0.0982028616084914,-1.00000034215675,-1.00000034215675,-0.783481303424025,0.0,0.0,0.3818330843128351,0.2933349789273225,0.1895813685797768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6704551178123046,1.00000034215675,1.00000034215675,1.00000034215675,0.2487744662139755,-0.683189969584441,-0.5628239509293431,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0780376360893175,0.0,0.0,0.2302522526638866,0.1503386131947321,0.0397461616973947,0.0,0.0,0.0,0.0,0.0,0.0,0.3447427832561361,1.00000034215675,1.00000034215675,1.00000034215675,1.00000034215675,0.0189012772960791,-0.9799027203629757,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3441476290307438,0.0,0.0,0.0,0.0535518081914843,0.0090588992035369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6622352291293512,1.00000034215675,1.00000034215675,1.00000034215675,1.00000034215675,0.0591339443744741,-0.6481857263400703,-0.8074299231468084,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8684350420635909,0.0,0.0,0.0,0.1296204857785406,0.0450289099536151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1765241919026105,0.35289506821369,0.2963179933105767,0.1372428058173375,0.0,0.0,0.0,0.1509760197484991,0.0,0.0,0.3957087489510885,0.0,0.0,0.1560716505504886,0.0359724251688424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0200336396965212,0.0,0.0,0.0,0.0,-0.4561344073644464,-0.1396837831880134,-0.0494859269924555,-0.2217003814008461,-0.0861549119747896,0.0,0.0,0.1094794044470093,0.0087269166234499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.905660550571089,1.00000034215675,1.00000034215675,0.7201909371468621,-0.1457101724236286,-0.6508645239590268,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5274768602204464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8374821935056636,1.00000034215675,1.00000034215675,0.9804121627222364,0.9660850017750648,-0.2111916237293657,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1128595907169858,0.0,0.0,0.0874369683386163,0.0184558170340715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7871946794834707,0.9862659210162064,1.00000034215675,1.00000034215675,0.9046259721305996,-0.2842386562329393,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0398125582134121,0.0,0.0,0.0,0.125530460391869,0.1031717354253568,0.0025761848214749,0.0,0.0,0.0,0.0,0.0,0.0,0.5991899263567615,1.00000034215675,1.00000034215675,1.00000034215675,0.9535095016413702,-0.1804464151851654,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1436047992611861,0.0,0.0,0.0,0.1612457499623169,0.1352364238242301,0.0385123937088533,0.0,0.0,0.0,0.0,0.0,0.0,0.4691251875255953,1.00000034215675,1.00000034215675,1.00000034215675,0.979860468034601,-0.1068513096221026,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4766968047703426,-1.00000034215675,-0.7405034422106563,0.0,0.0,0.0,0.1508082176443824,0.1436180785643896,0.0441766201298282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.955859938308386,1.00000034215675,1.00000034215675,0.9920774269818016,-0.0449238827373694,-1.00000034215675,-1.00000034215675,-0.1093490258337388,-1.00000034215675,-1.00000034215675,-0.6161838128290682,0.0,0.0,0.0,0.2182658707086736,0.1509542899796207,0.0562728581388154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0284382314149413,0.0,0.0502018021560612,0.0417634085749414,0.3160099927519539,0.2267803184808679,-0.1884308980386027,-0.6308007040279522,-0.2278112752932107,-0.1645462604130725,0.0,0.0,0.1947651256666621,0.1110379117593449,0.0451122074009824,-0.0841328362597143,-0.2108608483586608,-0.0955373432927385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0861814705811965,0.0699493332290166,0.0079253295937126,-0.1190972415944745,-0.0634811053595402,0.0,0.0,0.0,0.0,0.0,0.0,0.1685843757963122,0.3329447259645361,0.3909704521262108,0.5000140539862696,0.3853581357086676,0.3477982302023184,0.0701255857988083,0.3109867945128925,0.2674958693121166,0.484690945298837,0.2604904332675904,0.2827344733427999,0.1691252055995085,0.3828543834501208,0.2646033956325225,0.1652041895263358,-0.0316119848805728,-0.1307612986446577,-0.211509119796867,-0.245016423407391,-0.0530230504821095,0.0,0.0,0.0,0.2250528018550335,0.3787088264318711,0.0,0.0,-0.8608380734218188,-1.00000034215675,-0.2418245618010275,0.0,-0.5194344313166666,0.0,-1.00000034215675,0.0,0.0,0.1994285755098475,0.2142543139318408,0.1261425155486112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2195418910255897,0.3821542020084829,0.285968587277538,0.0,0.0,-0.1690732955960767,0.0,-0.0397002877408736,-0.3183242131375057,0.0,-0.5659445871821607,0.0,0.0,0.2682032940100474,0.2479656359279454,0.1483672402737065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2523043464473367,0.9210029746086356,0.971499335853938,-0.0595866478927745,-0.7001681623347801,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.564295539166165,0.0,0.0,0.0,0.1822825806553919,0.1533083482747828,0.066782823019678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7643868726268044,1.00000034215675,0.9967952012471832,0.196649579512174,-0.1975851667833282,-0.4119215709531542,-0.5546306208527966,-0.7671948416496491,-1.00000034215675,-0.8082134020358137,0.0,0.0,0.0,0.2758606231209263,0.2064750566733663,0.1089953134847734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5310538216197107,1.00000034215675,1.00000034215675,0.9072395804429207,0.595594856816765,0.1587588986351199,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0541493768356409,0.3666367326105266,0.3883604654420361,0.3063933628138709,0.1769612016989432,0.0902787392241609,0.0250821893326075,0.0,0.0,0.0,0.0141352146554123,0.8135359882016445,1.00000034215675,1.00000034215675,0.5484460871881218,-0.4116970300080771,-0.2700177297113955,-0.85727559853514,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7850603332958569,0.0,0.0,0.0,0.3390640703225756,0.3895737108710812,0.3002317661274566,0.1633173212620596,0.0734912855561991,0.0068919583626055,0.0022490310789164,0.0,0.0,0.0991698363235811,0.1328111401755219,0.4791921065632145,0.5893354761703979,0.5413513176493177,0.1535437541042991,0.0,0.0,0.0,-0.518522988233155,-0.6989187006242708,-0.5830760955240307,-0.8704088294033808,0.0,0.1870788235306121,0.5567987689031101,0.4733842222257656,0.365796514880561,0.1540061152976566,0.0614916242977826,0.0040006918923935,0.0,0.0,0.0,0.0691260164304009,0.1144386205888177,0.4628971943231637,0.5925828694083396,0.8721447964948901,-0.1585935109497675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.165457703496584,0.0,0.0,0.0,0.415726694925642,0.4446502245122014,0.3515055702148533,0.1546085127793417,0.0680829875242368,0.0128278068945607,0.0033246546383982,0.0,0.0,0.1107276589481364,0.2987275832373171,1.00000034215675,1.00000034215675,0.9237964571188948,-0.1026019325969894,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2214492818493621,0.0,0.0,0.0,0.3326055001281563,0.3900614234614635,0.3006687759237893,0.1024606890992796,0.0060324252825258,0.0,0.0,0.0,0.0,0.0,0.974913323986614,1.00000034215675,1.00000034215675,0.6772372201211361,-0.3944641160781079,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9295874405249938,0.0,0.0,0.0,0.0,0.1787454571657379,0.2355494874326925,0.1376906804981094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2276446803984761,1.00000034215675,1.00000034215675,0.8408829023351363,0.2216967597726997,-0.4728095905598696,-0.6799715493716706,-1.00000034215675,-0.8047040443619488,-1.00000034215675,-0.0345539541448344,-0.043420907056612,-0.2405038747369724,0.0,0.2866482461596797,0.3332477355194518,0.2453375411030387,0.0563042455827509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0606514065678171,0.1188992592558045,0.0,0.0,0.0,0.0,-0.2811687227741715,-0.7811538037352698,0.0,0.0,0.0,0.0,0.1699509368168884,0.2940472324627818,0.2873134185292358,0.2285464658069306,0.0991082686450922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8258567671557088,1.00000034215675,0.8926564911067366,0.3853943519901318,0.4545783144708751,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0,0.1509530827702385,0.2925756442259599,0.193282672545401,0.0379775999525677,0.0,0.0,0.0,0.0,0.0,0.487986626912064,1.00000034215675,1.00000034215675,1.00000034215675,0.6212045966493653,-0.5304864332101076,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7935639161836121,0.0,0.0,0.0,0.0,0.2401525768067712,0.3163190383537803,0.2155653433208388,0.0177121760546767,0.0,0.0,0.0,0.0,0.0,0.3292011696705372,1.00000034215675,1.00000034215675,1.00000034215675,0.6650287116396103,-0.3857142624763974,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9383372941267044,0.0,0.0,0.0,0.0,0.3283730240343929,0.4158015419073343,0.3331451227219704,0.1395666838779464,0.0555038657623958,0.0,0.0,0.0,0.0,0.0860378126647225,0.6671220127082315,1.00000034215675,1.00000034215675,0.758429294325971,-0.3129811044121786,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0110701100341729,0.0,0.0,0.0,0.4051237749223551,0.4874325178056643,0.3847436661331612,0.1832543842080101,0.0960021189048603,0.0319500035075704,0.0077961581898243,0.0,0.0,0.1347704410027262,0.2139669980988928,1.00000034215675,1.00000034215675,0.838940502439282,-0.1939381872399,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1301130272064515,0.0,0.0,0.0,0.4454047303760354,0.5054694331841352,0.3923889231502188,0.186233776963118,0.086158533602936,0.0175129865066245,0.0036083488431998,0.0,0.0,0.1091184488417511,0.15586883937429,0.516421236698859,0.566970715156975,0.0,-0.1108218212799429,-0.1364436332063645,0.0,-0.1256801543552537,0.0503744330977065,-0.8765643900428842,-1.00000034215675,-0.8632838796300232,-0.0566289849065451,0.0,0.4596159992225222,0.517516175608455,0.4044320439463921,0.1961256506403277,0.0996249542606458,0.0254805684287119,0.0080484649506904,0.0,0.0,0.0122785266256895,0.0592776022909481,0.9769257420266324,1.00000034215675,0.5271002108932203,0.309941351187964,-0.6546455037438719,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6694060528592298,0.0,0.0,0.0,0.3403340545925811,0.4304232619437468,0.3545658459985641,0.2152635409753052,0.1100407568097019,0.0411332452774672,0.0,0.0,0.0,0.0,0.8751688559971369,1.00000034215675,1.00000034215675,0.4170485891990792,-0.553503087289883,-0.868058392736365,-1.00000034215675,0.2525397522768529,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1835392856221939,0.0,0.0,0.1200774956127677,0.3108093347337187,0.2571066253694675,0.1224931215864188,0.0107127760570611,0.0,0.0,0.0,0.0,0.0,0.0110097495650662,0.3560398486541503,0.3885512045244133,0.4071651659875445,0.0384701413804786,0.0,0.0,-0.0513426150221783,-0.8444912511783361,0.0,0.0,0.0,0.0,0.0,0.2472944275114787,0.3582586994985134,0.2574687881841079,0.0555014513436315,0.0,0.0,0.0,0.0,0.0,0.0,0.0132334292469578,0.6347470714981497,1.00000034215675,1.00000034215675,-0.3755616315726466,-0.4506379830475883,-0.7849239186356758,-0.9607068839776558,-0.7512017317551319,-1.00000034215675,-0.7208247220724827,-0.2801945048027889,0.0,0.0,0.274925035849772,0.3805461991114797,0.2781337983874855,0.0783358168067047,-0.0157190733647727,-0.0827167796544706,-0.098288573474623,-0.1090665388383194,-0.1215225252431827,0.0063293987905309,0.0484839432052839,0.3823425266720958,0.530337946456105,0.5857838661681584,0.5021882380834938,0.4125903649508567,0.4542777193347236,0.2179688972006685,0.132434490848296,-0.7606964335456194,-0.5433709789456286,-0.1438619348595808,0.179392521394562,0.3336702588031989,0.513529970228647,0.3959586412931903,0.2879025367077174,0.0867307508500677,-0.0058078843374488,-0.0716213182232729,-0.1025162207308578,-0.1297653509043967,-0.1391538182692564,-0.0057837401498061,0.0398391168198191,0.3735878442328567,0.3822374994558501,0.0,-0.4099864143135927,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.914063935080127,0.0,0.0,0.0,0.0,0.3095610802325917,0.4190054756075192,0.3121746885449127,0.1150567117924705,0.0287195112009786,0.0,0.0,0.0,0.0,0.0557682446170832,0.8652709462730166,1.00000034215675,1.00000034215675,0.6784251141531563,-0.2970217963803611,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0270294180659904,0.0,0.2256165686364903,0.0,0.275965650337172,0.3759491457843117,0.2779587530270759,0.069602864136344,0.0,0.0,0.0,0.0,0.0,0.4423251392422104,0.9154582619164922,1.00000034215675,1.00000034215675,0.201102974922868,-0.7962765156652681,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5277738337284514,0.0,0.0,0.0,0.0,0.1836056821382113,0.3240005116523018,0.2516826336155374,0.119335061842755,0.016754859014644,0.0,0.0,0.0,0.0,0.8358983347963032,0.9628508878403266,1.00000034215675,0.9206323613283204,0.1692205751406971,-0.9530519692855411,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3709983801081783,0.0,0.0,0.0,0.0,0.0287436553886213,0.2835988352604081,0.2270121026822377,0.1013114257674876,0.0001134776819206,0.0,0.0,0.0,0.0,0.5861798308454984,1.00000034215675,1.00000034215675,1.00000034215675,0.5570196882200407,-0.3966069127313965,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9274446438717052,0.0,0.0,0.0,0.0,0.2629893566886087,0.4176256352837395,0.3009560917567373,0.1023773916519124,0.0151058109986484,0.0,0.0,0.0,0.0,0.1387059435884845,1.00000034215675,1.00000034215675,1.00000034215675,0.5462187858780837,-0.4232789968202751,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9007725597828264,0.0,0.0,0.0,0.0,0.1991641966551601,0.3435186729426517,0.2332859698411905,0.0378713655269399,0.0,0.0,0.0,0.0,0.0,0.4784834746559016,1.00000034215675,1.00000034215675,1.00000034215675,0.4916553362243707,-0.4786247181536113,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8454256312401082,0.0,0.0,0.0,0.0,0.1920283819973633,0.3473032743556432,0.2490979983283875,0.0554555773871104,0.0,0.0,0.0,0.0,0.0,0.0,0.5917040209781457,1.00000034215675,1.00000034215675,1.00000034215675,0.3483909700089464,-0.5674391123972431,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7566112369964765,0.0,0.0,0.0,0.1771434903156455,0.3211345965791147,0.2246326929900507,0.0271863552856679,0.0,0.0,0.0,0.0,0.0,0.0,0.0197378733978983,0.3423452654232171,0.9972032380183444,0.8798516211904365,0.0891427551955723,-0.4567863004307991,-0.3001895137990819,-1.00000034215675,-0.0596554588275561,-1.00000034215675,-0.4203177122058993,-0.1889524124916848,0.0,0.0,0.2541622416864416,0.3592220525854568,0.2655667487194658,0.0662395787977175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0671618867656682,0.9516153901208012,0.879552233263667,-0.3177532030997561,0.1376798156136702,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.0050545856829969,-0.0056243885113644,0.0,0.0,0.0,0.2029174106242161,0.2803429915567915,0.2091200524296229,0.0737254841763332,0.0,0.0,0.0,0.0,0.0,0.7389968449017527,0.8963082994876933,1.00000034215675,0.7884236186344835,0.5941437911394395,-0.3661478128107621,-0.9372858147548652,-0.1865114351210089,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8341056288638334,0.0,0.0,0.0,0.0658641366798736,0.2439890882231945,0.1746795759667091,0.0381405732191559,-0.0629909783503936,-0.1304486314146848,-0.1434031952943696,-0.1563191284738262,-0.0885150063168624,0.0,0.0130632127240769,0.3282197084428618,0.4812600562348108,0.0594067736948365,0.5563303716628419,0.5154723701245013,0.0169154178624679,-0.7529123474496164,-0.6062050200763448,0.0,0.0,0.0,0.0,0.0,0.3147557022039163,0.4150868739531107,0.2861520831036225,0.0705831181546372,0.0053974331475231,0.0,0.0,0.0,0.0,0.0214195160672116,0.0705263793136769,0.3746151794170532,0.5430655549719485,0.0,0.0,0.0,-0.9565733990532276,-0.5025395360136948,0.0,0.0,0.0,0.0,0.0,0.2292043949201939,0.3382528256177813,0.3744292691722045,0.2904763071104281,0.0934090331520355,0.0020619136246856,0.0,0.0,0.0,0.0,0.0489559620736985,0.0912988311520645,0.4134740422185791,0.5209893170008557,0.5169536160363802,0.3245534135493195,0.0,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0,0.2667944806610965,0.4099284682632502,0.3065140837520843,0.1102459824046647,0.0297299454538252,0.0,0.0,0.0,0.0,0.147294031132989,1.00000034215675,1.00000034215675,1.00000034215675,0.5134720241783045,-0.4251815588065191,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8988687905872005,0.0,0.0,0.0,0.0,0.2535079342013247,0.4101324866488309,0.291777678824369,0.0677582482004426,0.0,0.0,0.0,0.0,0.0,0.320760361670653,1.00000034215675,1.00000034215675,1.00000034215675,0.4400435135099763,-0.4856603344326909,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8383912221704107,0.0,0.0,0.0,0.0,0.2592699445822525,0.3823775357441777,0.2696712606187229,0.0605705235392141,0.0,0.0,0.0,0.0,0.0375369685280887,0.8781772217774159,0.9093715122117704,1.00000034215675,0.9134905106236132,0.0735142225344597,-0.7965143359135487,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5275360134801709,0.0,0.0,0.0,0.0,0.1668653096361528,0.3798013509227028,0.3145866928904174,0.1471226074007259,0.0254745323818012,0.0,0.0,0.0,0.0612562184682664,0.9000747927599528,0.9281001585662042,1.00000034215675,0.8111529568813111,0.0495450802521801,-0.9237022947870884,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4003480546066312,0.0,0.0,0.0,0.0,0.0817304895892668,0.3722333553061019,0.31175457967993,0.1745576478191135,0.0635559523412326,0.0,0.0,0.0,0.0,0.2158743889226652,1.00000034215675,1.00000034215675,1.00000034215675,0.5642726021879044,-0.2935812496412779,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0304687575956914,0.0,0.0,0.0,0.3143331789201692,0.482859608666139,0.3559589656255473,0.1322316796720974,0.0230275189642147,0.0,0.0,0.0,0.0,0.038779186982305,0.0909378755468063,0.7456063162689388,1.00000034215675,0.7785317449572738,0.0328880051974889,-0.7224472114820714,0.0446051794604859,-0.0966467687149201,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3580184648314687,-0.3187020696741138,0.0,0.1206376407660781,0.3490537279597382,0.2765982280534104,0.0719774449910025,0.0,0.0,0.0,0.0,0.0,0.0199974234150572,0.5109948305261646,1.00000034215675,1.00000034215675,0.6452485859133372,0.0413553718037799,-0.5403891717717564,-0.5092154038968985,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.44187243572391,0.0,0.0,0.0,0.3980012395677618,0.4679807530313318,0.3662395607238043,0.1710325964232809,0.0794259268787721,0.0276040497318864,0.0056944066555282,0.0,0.0,0.0881371497802543,0.11738662589999,0.4574707881504693,1.00000034215675,1.00000034215675,0.5013951015194315,0.0338235924686431,-0.6893358725488875,-0.8488661779791914,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7007367579537653,-0.0074472746783874,0.0,0.3061555425655904,0.4864691647187211,0.3850128738253772,0.1958636862044045,0.1068259582250778,0.0461721372384964,0.0328071221688859,0.0119984540490343,0.0,0.1155625325235849,0.1510387946363701,0.4623636077762603,0.4602147750760609,0.1495768640746053,0.0,-0.0291528993691649,0.0,0.0,-0.7887676733083918,-0.620590127073859,-0.9184956007219424,-0.2963855970359763,-0.0272648238955066,0.0,0.3218166698800207,0.5196638010992721,0.4233743663614637,0.2189781242441329,0.1208585600830087,0.0423368330314553,0.0152241175180976,0.0,0.0,0.0,0.3309202358306966,1.00000034215675,1.00000034215675,0.2894767377420207,-0.5479595818071216,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.776090767586598,0.0,0.1468654718023313,-0.163446492665948,0.0,0.2251216127898151,0.4595447738689763,0.4004047934475915,0.2730804199138706,0.1778460861760478,0.1055197576736083,0.0698165401969819,0.0483934025016238,0.0390580523495781,0.0763547862106221,0.6932049786186285,1.00000034215675,0.973243753411122,0.2423907430012485,-0.7049595763724716,-0.3377349327928456,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2813570474377844,0.0,-0.0534298800438888,0.0,0.2390250432438576,0.4845605666855664,0.4276032208270808,0.3024735539500803,0.20349083508073,0.1314361286892708,0.122809410444538,0.0997372247331843,0.0717794626523325,0.1911857498486335,0.2298418014739608,0.5332509426951954,0.5902300183225595,0.811484939461398,0.3450687297893123,-0.2281649876421761,-1.0000003421567505,-0.8607306317868088,-0.5548056662132062,-1.00000034215675,-0.5985319972434981,0.0,0.2569388232653508,0.1725754100136488,0.39067589303697,0.5946689272206679,0.4804391538549595,0.2585045738339792,0.1577025904257523,0.0870977425022366,0.0589830432017073,0.0399839819456752,0.0282136904698643,0.1623406888719128,0.2027580589857744,0.5042139354267153,0.4168023184851238,0.0,-0.4656942984615692,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8583560509321503,0.0,0.0,0.0,0.0,0.3237071597724432,0.5386025018861974,0.4396318551106685,0.2362303535242164,0.1429818792200047,0.0730253027346952,0.0463375249238488,0.0235550694642074,0.0087558896486211,0.1372005534889628,0.2171154001674994,1.00000034215675,1.00000034215675,0.5968358680615993,-0.3015234801663405,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0225265270706289,0.0,-0.0534298800438888,0.0,0.236765147280502,0.4735411594454432,0.3726908876619308,0.1734373575124927,0.0878401762722493,0.0287219256197429,0.0139951783670847,0.0,0.0,0.0955216495707708,0.7132084380805964,1.00000034215675,1.00000034215675,0.5882550237733876,-0.3058766771983173,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7341643857450684,-0.2840092864503338,0.0,-0.0534298800438888,0.0,0.2910497315669419,0.5106604335273134,0.4003142527439314,0.1901946309459011,0.0966962642995876,0.0249614683943941,0.0,0.0,0.0,0.0911563804449726,0.5369003366573879,1.00000034215675,1.00000034215675,0.6420458594225346,-0.2193354582212447,-0.9392970255855012,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1654178655869736,0.4348018103727485,0.0,0.0,0.2872735806196254,0.5291766110304916,0.4291122325547489,0.2177165904398024,0.1198879637397726,0.0531208344420623,0.0379184466928432,0.0200288108589927,0.0039886197985722,0.0413010473815839,0.1027830140043095,1.00000034215675,1.00000034215675,0.5068685888580291,-0.5222786166209753,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7423384004715008,0.5871624992825558,-0.71288249154742,0.0,0.0,0.1077844824744926,0.4155275053775898,0.3776380317099179,0.2604409376829229,0.1687376913878433,0.1071531119676362,0.0816640930732494,0.0543558096399859,0.0366919219605946,0.0660500469247224,0.9400563602868638,1.00000034215675,0.9306365054780686,0.2372383733582987,-0.6340468900565117,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.624559431522317,-1.00000034215675,-0.0654440278148908,0.0,0.0,0.0,0.0,0.3436695741154185,0.3068834898230175,0.2073466618472674,0.1429275547978087,0.0811292993169638,0.0641329984258928,0.0435899163701108,0.0423138960531947,0.1867528769974358,0.7312779481123849,1.00000034215675,1.00000034215675,0.6339551421434694,-0.216680804789931,-0.9599221978792684,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1474485539339022,0.0,0.0,0.0,0.1805792082172002,0.4608594248861207,0.3787752229478885,0.1695308279519056,0.0763692727232077,0.0157552896462367,0.0,0.0,0.0,0.136833561836794,0.5852382075274336,1.00000034215675,1.00000034215675,0.7800395494755598,-0.122621085780925,-0.9627844913243092,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2386459794978674,0.0,0.0,0.0,0.1712993896967326,0.4299995314506176,0.3504649557274534,0.1558362447209724,0.0671884453720751,0.0021765985159884,0.0,0.0,0.0,0.0,0.9495667557993192,1.00000034215675,1.00000034215675,0.6574450223010417,-0.0030723478775321,-0.6269424628426504,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7103835681264018,0.0,0.0,0.0,0.1135875379744129,0.3940246918630109,0.3035998803036118,0.097804482512387,0.0033367267322196,0.0,0.0,0.0,0.0,0.0569899405118033,1.00000034215675,1.00000034215675,1.00000034215675,0.8146345487393868,-0.1317246517316009,-0.8421830668396951,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2603021086039774,-0.089840522218446,0.0,0.0,0.1005907217663534,0.40667624618778,0.3316433542505951,0.0948854502263859,0.0,0.0,0.0,0.0,0.0,0.3976716714064391,1.00000034215675,1.00000034215675,1.00000034215675,0.452511572008661,-0.3904646313950964,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9335869252080052,0.0,0.0,0.0,0.0,0.104475521558062,0.365114441579655,0.2799144322261337,0.0887081598180039,0.0,0.0,0.0,0.0,0.0021995354942489,0.903854565335416,0.9329929781919952,1.00000034215675,0.9295632963373512,0.1771543552000847,-0.2936573038323524,-0.8208202896134438,-1.00000034215675,-0.998707420908484,-1.00000034215675,-1.00000034215675,-0.2108668844055715,0.0,0.0,0.0,0.1256246227236755,0.3996273506054969,0.3435754117836121,0.2180280504603931,0.1560680289223422,0.0726293380573551,0.0119260214861062,0.0,0.0,0.3155548748148892,1.00000034215675,1.00000034215675,0.9147942967563182,0.2261513623927758,-0.4498979636963399,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8741523856973797,0.0,0.0,0.0,0.0,0.0233558799161552,0.4029375187313096,0.357688896670146,0.2274322115472205,0.1266024623232045,0.0591629173996453,0.0367076156825623,0.0095466117939192,0.0,0.2122165444947978,1.00000034215675,1.00000034215675,0.8862220650999599,0.4421078415534262,-0.4353233248258306,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.888728231777271,0.0,0.0,0.0,0.0,0.0210006144116109,0.4077965364944008,0.3536797543120775,0.2310309027153633,0.1388170068516409,0.0794766296728217,0.0650202973217617,0.0404258205795364,0.0226074100992319,0.1480956181627263,0.1891057280832158,0.4978652212860703,0.4362094165123173,0.0,0.0,-0.4017749760963141,-0.6743230166726635,-0.3412056597664821,0.0,-0.2087059796115508,-0.7718389761427203,-0.1720019855571349,0.0,0.0,0.2551219731452385,0.5430112305497525,0.4503868834961043,0.2516355524496341,0.1647587292643282,0.0998748466027476,0.0805438027666286,0.0676906444750431,0.0551175587601127,0.1841923858979286,0.2258374879534209,0.5326871759137386,0.4415138945374161,0.7429818430721784,0.0484344476206164,-0.4351989822594708,-0.9678439058448348,-1.00000034215675,-1.00000034215675,-0.9676519595530754,-0.5992032056599649,0.0,0.0,0.0,0.5350690000246899,0.5950721351543008,0.4913547410882192,0.2863186779983571,0.1952854329103621,0.1306586858471762,0.0131658255215583,0.0,0.0,0.0975835631954564,0.1385731505564497,0.6120406702295828,1.00000034215675,0.6888566104241802,-0.119478719759229,-0.8340609621166944,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.370510667517796,0.0,-0.0051837570868853,0.0,0.1668013275388996,0.4781116541662042,0.3866389848631123,0.1882667175626324,0.0931193029003232,0.0245365306918827,0.0,0.0,0.0,0.0794440350195041,0.1202972077203162,0.4263453086508967,0.4792259084259143,0.6959079204252275,-0.1045044945832333,-0.8223244725035833,-1.00000034215675,-1.00000034215675,0.2813389392970524,0.064906819639841,-0.3624875539641304,-0.5890445387093035,0.0,0.0,0.1826652660295285,0.4546640263370067,0.3547046750775096,0.1565195252312605,0.0739150160493283,0.0127662392160718,0.0,0.0,0.0,0.0,0.0008015870297372,0.8162751462897075,1.00000034215675,0.8286055829188288,-0.4009081997599416,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9181334379073022,0.0,0.069028232470448,0.0,0.0,0.0,0.0740357369875418,0.3721319497180025,0.3171737425963316,0.1902767211838862,0.0947755941726117,0.0260032900911761,0.0,0.0,0.0,0.6086085739561744,1.00000034215675,1.00000034215675,0.88857491618574,0.143370600641052,-0.7900400719971615,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5340114846059401,0.0,0.0,0.0,0.0,0.0,0.2914565611287213,0.2433166725973456,0.1068428591564277,0.0019303278020329,0.0,0.0,0.0,0.0,0.4340086738086862,1.00000034215675,1.00000034215675,1.00000034215675,0.7064227141436186,-0.0949627116268425,-0.7791763947673337,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4499112429995434,0.0,0.0,0.0,0.0290007909870159,0.3607214066380677,0.2548467294061118,0.0516480389958583,0.0,0.0,0.0,0.0,0.0,0.022473409857815,0.4395618369665046,1.00000034215675,1.00000034215675,0.6533308527267275,0.5862546778271908,-0.8560394161278343,0.1654709827997875,-1.00000034215675,-1.00000034215675,-0.6835666189116669,-1.00000034215675,-0.5388644663221206,0.0,0.0,0.2963457591263658,0.5798323239142354,0.4313262545615834,0.1818455708590592,0.0593621069476975,0.0,0.0,0.0,0.0,0.0405549919834248,0.4850168918320133,1.00000034215675,1.00000034215675,0.7096954587785851,-0.0773712565103793,-0.7552048380662897,-1.00000034215675,-0.5723367608605626,-1.00000034215675,-1.00000034215675,-0.91913904332262,0.0,0.0,0.0,0.2352126760150771,0.5510536594535322,0.4463620474160681,0.2248982790541203,0.1147875041002545,0.0258451456621165,0.0,0.0,0.0,0.0891029172859619,0.1179564287283575,0.9787607002874766,1.00000034215675,1.00000034215675,-0.0455250730096724,-0.7082516363575523,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5702748472358771,0.0,0.0,0.0,0.2686028803155339,0.552371932098823,0.4490311873599674,0.2410676415184292,0.1374492386216825,0.0616714984957207,0.0337885833965612,0.0117968500822178,0.0,0.1013186690237804,0.1354645863974535,0.4358508753258234,0.3224142385241773,0.0,-0.0042010886498279,-0.6543352509326633,-1.00000034215675,0.0,-0.4012208669899144,0.5013588852379673,-0.8588292770099472,-0.4327326534917701,0.0,0.0,0.2963964619204154,0.5745568189143079,0.4580502486538938,0.2245337018207157,0.104034890133583,0.0171399588075449,0.0,0.0,0.0,0.0,0.3132346183824269,1.00000034215675,1.00000034215675,0.3373136167184807,-0.3947985130769591,-1.00000034215675,-1.00000034215675,-0.6867633093555591,-1.00000034215675,-1.00000034215675,0.0,0.2922243462957588,0.1875605000740837,0.2422639860161244,0.2907117129399443,0.3584192583463373,0.3124752836810643,0.1915708496415344,0.0986857453613452,0.0287484842261498,0.0,0.0,0.0,0.0,0.9573025535200368,1.00000034215675,0.747654950590421,0.0763608222575327,-0.789110520772918,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2311383443503732,-1.00000034215675,-0.3038026914798103,0.0,0.0,0.0,0.0,0.2863512726516747,0.2174196169317973,0.0761507678250413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2939361691996254,0.3412056597664821,0.5504295322029688,-0.042872833997123,-0.2077015814056149,-1.00000034215675,-0.3841364398139476,0.4363241014036201,-0.1715577325045094,-0.6441126018847487,0.0,0.3482569697675295,0.5512456057452916,0.1375566802566925,0.4655808207796486,0.3753395050463339,0.1283299789490389,0.0,0.0,0.0,0.0,0.0,0.0,0.0155500640512739,0.318775709446424,0.628985061117222,0.660024828750663,-0.0915487234941663,-0.7669232195386688,-1.00000034215675,-0.5150462252126078,0.2414068673548089,-0.599823711282382,-0.7078955095898226,-0.6268229491138191,0.0,0.0870277243580728,0.2939397908277719,0.4368987330695161,0.3066758498092903,0.0855657937963079,0.0,0.0,0.0,0.0,0.0,0.0,0.0156575056862838,0.3191487371455035,0.2944323322556827,0.6710381999438757,-0.0862140652345141,-0.7470960126464926,-1.00000034215675,-0.351610597431099,1.00000034215675,-1.00000034215675,-0.7217578949248726,0.0,0.7595809720765271,0.202082021731779,0.2491124848409732,0.4530161855303932,0.3439206736669025,0.1266000479044402,0.030105387571669,-0.0413010473815839,-0.0738256825550504,-0.0981473299769132,-0.1112684887513326,0.0197958194482407,0.0660065873869655,0.3772927698266274,0.3597471886666852,-0.0880635100079441,0.1400652613527679,0.1322377157190081,-0.1089349530156667,0.0,-0.949879423029292,-0.557669166867629,0.1672588598947286,0.8761008216401448,0.2983811141446445,0.1208440735704231,0.2312059480757728,0.4209756413191626,0.329487278294103,0.1239731602889156,0.0237880608749594,0.0,0.0,0.0,0.0,0.0147726212091793,0.0707509202587539,0.3861645515759335,0.2839694485407234,0.0,-0.062015553169629,-0.7484299790137512,-1.00000034215675,-0.830132702787229,-1.00000034215675,-1.00000034215675,-0.6834724565798604,0.0,-0.0534298800438888,0.0,0.1540592325104705,0.4667240480645299,0.3588188446518238,0.1470501748377979,0.0620722920105893,0.0,0.0,0.0,0.0,0.365697523711226,1.00000034215675,1.00000034215675,1.00000034215675,0.2295581072691593,-0.4829392844853599,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8496013684929113,0.0,0.0,0.0,0.0,0.0,0.3622267967375894,0.3126648155540594,0.182184796695439,0.0845143144244688,0.0142016111714297,0.0,0.0,0.0,0.5704897305058969,1.00000034215675,1.00000034215675,0.962019120576036,0.2956781723380455,-0.5246773416632765,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7993742149398252,0.0,0.0,0.0,0.0,0.0193865754676972,0.4274607701199889,0.3761978309170314,0.2369848593880504,0.1228178609102129,0.0332694833622434,0.0327141670464615,0.0155597217263309,0.0,0.0993726474997797,0.6735733396463579,1.00000034215675,1.00000034215675,0.7466421019188101,-0.0267505526987173,-0.6940391603016834,-0.8456199919506319,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7576409865994371,0.0,0.0,0.0,0.303323429355103,0.5542527643161885,0.4641502776618192,0.2479076898776029,0.1493619808045853,0.0828181852425699,0.0616896066364527,0.0478803385142167,0.0375550766688207,0.1611709029806246,0.1855673973841798,0.473226077796706,0.6336497181697894,1.00000034215675,0.3814262547510557,-0.3455854154048659,-0.7522749408958496,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.98647718265808,-0.2397143598010564,0.0,0.0,0.3100415495666812,0.5898437113202765,0.4926150676831675,0.2866760119754689,0.187249040053493,0.0923201302893502,0.0463278672487918,0.0205394604276356,0.008566357775626,0.1406845597658029,0.1925390315660062,0.5100845946520353,0.4776166983195291,-0.1464477773561127,-0.7120567603300401,-0.6221184541516411,-0.320517712584844,-0.419955549391259,-0.8861617046308532,-0.0271827336575215,-0.5994253321862777,0.0,0.0,0.3011456236297324,0.3121324362165381,0.541102632516598,0.4282273480776443,0.2073007878907463,0.1142430526689119,0.0509876954638308,0.0311713534560937,0.016063128038681,0.0122085084815257,0.1422346166124635,0.1939852684058033,0.522239985920747,0.4763467140495236,0.0214279665328865,-1.00000034215675,0.0219687963360828,0.6859073979036258,0.809401296067834,-0.016530318069567,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4532902220601377,-0.408319258156865,0.2186666642235422,0.5776943560984753,0.5223498419745213,0.3193539627404664,0.217273544596559,0.1447540625929781,0.1012414076233238,0.0515393901514662,0.0123702745387317,0.1315508135805736,0.1786911327435419,0.4855866946603807,0.7061873083141024,0.6119296069664264,0.0,0.0,-0.6238737365932646,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.866990012433176,0.0,0.0,0.0,0.0801116218078245,0.4199446845068197,0.3669928593782562,0.1703456942848464,0.0826829777917709,0.0241804039241531,0.0002655860640695,0.0,0.0,0.0068002104495633,0.4398684681495668,1.00000034215675,1.00000034215675,0.4055631991374521,0.0385558532466102,-0.9415810657364996,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.38246928365722,0.0,0.0,0.0,0.0,0.3096286839579912,0.2762795247765269,0.1553231807335653,0.0704129016317563,0.0149995765730205,0.0,0.0,0.0,0.7291556740185925,1.00000034215675,1.00000034215675,0.9218576788511867,0.3063233446697071,-0.5207080372148184,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8138510698503816,0.0,0.0,0.0,-0.0238351420408626,0.0,0.2247135760186537,0.2184662674661079,0.0998567384620156,0.0070199225571118,0.0,0.0,0.0,0.0,0.0477427166446534,0.1012293355295025,0.4112105246270771,0.3577999599333024,0.2508750105388895,0.0061821192459105,-0.2984945918265652,0.3323797519736972,1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1041447461873572,0.3689292232271999,0.0,0.0893117645090711,0.4825107251547021,0.4450280810488095,0.2449246754943487,0.1433380059877344,0.0613358942874873,0.0218939493543904,0.0,0.0,0.0905720911040195,0.1368057960210049,0.4467700841872294,0.3834604025599523,0.2525457883237635,0.0830197892093864,-0.617394643839349,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.5417243453483971,0.7456642623192813,-0.0459391458277445,-0.4832410868308935,-0.0815131919004826,0.4763286059087916,0.6442804039888654,0.5317672823645522,0.3079047889603032,0.1885781775832231,0.1058903709539236,0.0679719242610804,0.0316723453496795,0.0126853561874688,0.1367164625267269,0.1771060668247993,0.4808556410917958,0.4587721598644102,-0.2240930703962366,-0.9887117272244108,-1.00000034215675,-1.00000034215675,0.2859106412271956,0.4317222192389235,0.4957151813764888,-0.0220774451804749,-0.324540134246116,-0.5066319758191308,-0.5054839196967208,0.1869375800329023,0.4156687488752996,0.3412599841886782,0.1457343166112713,0.0612405247462987,0.0105027216245697,0.0011661642631418,-0.0065575613637543,-0.0133432853007321,0.0977887887904193,0.1289227187556669,0.4348525131667982,0.4719247060827651,-0.1812226508178778,-0.9509731547295056,-1.00000034215675,-0.2169439764352363,0.0386910606974092,-0.6140977550167398,-0.8498947203727699,-0.2637088534803609,-0.1315930659089483,0.0,0.0,0.3255626405927839,0.4695972063940099,0.3877556535415867,0.1700402703111664,0.07224182384569,0.0221873012342491,0.0013400024141692,-0.0143851069975141,-0.0309516413485452,0.1005400189723037,0.1518440032942538,0.4564193087786302,0.3673876168462142,0.2436715921556932,-0.5916557326028603,-0.999999134947368,0.8634685826654898,0.6485696189235891,0.629480016963897,0.1550769100196098,-0.4711738218470775,-0.5673316707622331,0.0,0.5054356313214354,0.0958367312195079,0.4575709865291864,0.3761531641698925,0.1672540310572001,0.0778686267758187,0.02163922817476,0.0226569056838994,0.0165484262102991,0.0130656271428411,0.0448055762179202,0.0724856801408811,0.1732550688957904,0.0783177086659727,0.0,-0.3958668933801481,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9281846632229536,0.0,0.0,0.0,0.0,0.0541131605541769,0.4582820328552636,0.3987859256661492,0.2522162201624409,0.1528327077782219,0.0817063454016241,0.0422607788403808,0.0080774379758616,0.0,0.0160788217606487,0.8621213369950277,1.00000034215675,1.00000034215675,0.4575057972225512,-0.3342629986098269,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9897873507838928,0.0,0.0,0.0,0.0,0.0826189956945177,0.4757358661021636,0.4148297383547161,0.2811300920739432,0.1781237443339387,0.1143239356975149,0.0911925967264366,0.0547324589672118,0.0354328025750283,0.1638050338524419,0.2047137381848322,0.5219176610157171,0.4971239947254397,0.0,0.2434506728387625,-0.3802745770004995,-0.5162667138979458,-0.955707829926237,-0.7919800574742517,-0.7265215431467751,-0.3675988784880877,0.0,0.0,0.0,0.2705452802113883,0.6117642192810739,0.5195611883017908,0.3013327410839632,0.1953313068668832,0.1265191648758372,0.0921800940010226,0.0626783111204208,0.0544656656937601,0.0754602440584604,0.0928078428797325,0.1967268409126306,0.8918102373298603,0.5299588827101148,-0.2439468358948198,-0.8970422827920311,-1.00000034215675,-0.8683927897352163,-0.4657124066023012,-1.00000034215675,0.0904356764438383,0.0,0.0,0.0,0.0752827842792867,0.501948003416449,0.433208293988331,0.2766187506129067,0.1665248765903909,0.08517103632835,0.0615531919762715,0.033490402679174,0.0,0.1049113241450126,0.1406749020907458,0.4360114341736472,0.8357426047860078,0.9206866857505166,0.238480591812515,-0.4420088503840912,-0.9157045326304476,-1.00000034215675,-0.3441005478648405,-0.1927007976232122,-1.00000034215675,-0.8135396098297908,-0.1894956567136453,0.0,0.0,0.3316252461098631,0.2554539557253255,0.0546117380289984,0.0,0.0,0.0,0.0,0.0,0.0,0.9511494072992972,1.00000034215675,1.00000034215675,0.7890163584411115,0.0646665849727963,-0.6245461522191135,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.0525462027761663,-0.3824318601663738,0.0,0.0,0.046554822612633,0.4002707932061746,0.313828565398437,0.0947611076600261,0.0,0.0,0.0,0.0,0.0,0.0224782386953435,0.0618706880437729,0.36911030463452,0.7499703781853548,0.8788749888002897,0.4429082213737814,-0.3150418108274821,-0.7968451112842535,-0.7199181078264998,-0.9324944007171736,-0.2796597110465034,-0.6761012360925476,-0.0422124904650954,0.0,0.0,0.4494102511059575,0.4838809078034248,0.362779698634607,0.1454542440346161,0.0515780208516945,0.0,0.0,0.0,0.0,0.0,0.0,0.083366258302059,0.20031225277757,0.7667445525501131,0.7692060524802852,0.6624090672803785,-0.3947804049362271,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.794074565752255,-0.2350460811203425,0.0,0.0,0.0,0.3264680476293847,0.2855472712031731,0.1577532932198019,0.0641861156387068,0.0,0.0,0.0,0.0,0.0,0.7545010349965053,1.00000034215675,0.9642065839764636,0.7644520619334397,0.4668640843528575,-0.3717396066688089,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9523107427249106,0.0,-0.0534298800438888,0.0,0.1303774060611389,0.3991142866180898,0.3716635524777344,0.2533051230251261,0.1575601397186604,0.0816942733078027,0.0521116073985979,0.0184956549436819,-0.0035624748866787,0.1152691806437262,0.153578763176381,0.4730437891800038,0.5106785416680454,-0.0930178973122239,-0.1969960486048466,-0.3905249918642032,-0.1427259508309922,-0.5442172327225048,0.0,-1.00000034215675,-0.6525618603503077,0.0,0.5740763495802185,0.337343796953034,0.4826567974899404,0.4219703818500414,0.3582526634516028,0.1671321029096045,0.0849102791018089,0.0134289971668636,-0.013503844148556,-0.03097699274557,-0.0472393103323033,0.0696813327461828,0.1031741498441211,0.4203092617402244,0.4417227417605253,-0.0954769828236318,-0.0715983812450123,-0.3969618322897441,-0.888735475033564,0.0,-0.8703545049811847,-0.9586510063998808,0.0,-0.4934238979691976,0.0,0.0,0.3995838910677401,0.5804190276739528,0.4756549830735606,0.2580675640376465,0.1512886869784719,0.0600610811799533,0.0218046158601125,0.0083804475307773,-0.0103457844048922,0.1151605317993341,0.1606264515492819,0.4859899025940136,0.4826724912119082,-0.0949554683705497,-0.4102000903742304,-0.1398093329637554,-0.4665984982887879,-0.6465584080929532,-0.0667792013915316,0.0,-0.4211905245891826,-0.3852132705828116,0.0,0.0,0.3003174779935882,0.6220073908884848,0.5363800294136879,0.3218045977861993,0.2062420652626144,0.1292257283105826,0.0909282178717492,0.0624622206410188,0.048386159245331,0.1844966026622265,0.2372226796363309,0.5752099191900426,0.5873942834839257,0.0,0.0,-0.3848354140462035,-0.8534246006061312,-1.00000034215675,-0.8175378873034201,-1.00000034215675,-0.8644150348210832,-0.3416547416566362,0.0,0.0,0.3360351819828003,0.618697222762672,0.5141058091039251,0.3001255317018288,0.214301395097744,0.1698676393695212,0.139662053419135,0.1128837349046285,0.0912324346360471,0.2212899302109204,0.2678350951484964,0.5975034548499196,0.6070464450156925,0.0161126236233485,-0.5341768722912925,-1.00000034215675,-0.9319849583579128,0.2671059406816872,0.6117412823028133,-0.196289831116298,-1.00000034215675,-0.7553315950514139,-0.4576458335108788,-0.4793357644796885,0.3886996912784159,0.6077755994825017,0.5202794778841606,0.3189133313159873,0.1694451160857741,0.0911105064884515,0.0893636745125029,0.0738051599955541,0.0511832633837366,0.085494568442762,0.1228359690509449,0.2400185765653543,0.2025009233873797,-0.1237184391092852,-0.1221116434216643,0.0,-0.706659327182517,-0.833231609271168,0.0,0.0,0.0,0.0,0.0,0.0,0.411372290684283,0.4661252722109912,0.4162880472883345,0.2838306194617779,0.1579959423056109,0.0777648067689551,0.0582973482726549,0.0404982531424645,0.0211140920935316,0.0350271802226311,0.0604751539980254,0.1802073877275028,0.1101131893726299,0.0,0.0196944138601414,0.0,0.0,-0.3432386003659965,-0.3408290104392562,-0.4223059860582748,-0.5273175085820045,-0.4914863269108718,0.1563674168491116,0.0,0.0,0.399565782927008,0.3672850040487327,0.2108463618460752,0.0981714741645559,0.0411972273747203,0.0203064690168836,0.0,0.0,0.106369633078631,0.1192517643953878,0.4096834047586769,0.5556338118493503,0.1953288924481189,0.0439472503472226,0.0,-1.00000034215675,-0.7992414219077905,-1.00000034215675,-0.2864562998679204,0.0,-0.4735230513047111,-0.0362235247203264,0.0,0.180559892867086,0.551275785979845,0.4730003296422469,0.25788286100218,0.1608328843536269,0.0889556377413415,0.0642838995986597,0.0401723066092882,0.018855403339558,0.1438329618344095,0.1882836184939823,0.5106785416680454,0.5134732313876866,0.0,0.0,-0.7205639648459417,-1.00000034215675,0.0,-0.9184859430468854,-1.00000034215675,-1.00000034215675,-0.6297649183780807,0.0,0.0,0.2766718678257206,0.5715448315058824,0.4759217763470123,0.2792685752066918,0.1890815838955732,0.1156518660178628,0.0869601206326732,0.0649889098778262,0.0335483487295164,0.1518138230597004,0.2024791936185013,0.5285802495957173,0.5678483563777867,0.0,0.2157693617064195,-0.5190010431484803,-0.997206859646491,-1.00000034215675,-0.2870019585086452,-1.00000034215675,0.0678053293663459,-0.4691034577567169,0.0,0.0,0.2754441358840899,0.6072842652639729,0.4939309259096941,0.2854410367775453,0.1945526568154065,0.1295009720497093,0.0967216156966124,0.057445058448868,0.0360219207535099,0.1773209500948193,0.2192437103082025,0.5381739425555397,0.5488106644215264,0.0,0.0,-0.2422736436911814,-0.5916605614403888,-0.9442671066117488,-1.00000034215675,-1.00000034215675,0.0,0.0,0.0,0.0,0.3190944127233075,0.5926239145273321,0.4699376394397718,0.2598204320605057,0.1634090691751018,0.0963522096256793,0.0728067978365289,0.0448586934307341,0.0294402152021129,0.1685578171899053,0.2134696278334534,0.5361446235841717,0.530248612961827,0.7749813421644164,0.2472823554176573,-0.4520129945338395,-0.9202110452539556,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9518266517626748,0.0,0.0,0.0,0.2503824691109786,0.580654433503469,0.4716832642063382,0.2674910404745881,0.171383894353482,0.1002382166267701,0.0768702646167935,0.0284237449023557,0.019043728003171,0.0782380328467518,0.159531512639686,1.00000034215675,1.00000034215675,0.5800387567185804,-0.1068295798532242,-0.8334899520789449,-0.5243284581518397,0.5405871541104265,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4610187765245624,0.0,0.1298196753265928,0.4914356241168222,0.4275476891955025,0.2843943862432347,0.1942013588852054,0.1046022785431861,0.0504190998448454,0.0121928147595579,0.0054517575697191,0.0574112565861682,0.0799764143570254,0.2077969509468036,0.8590272593486171,0.5498645582121298,-0.1839545656496481,-0.2319025078892644,0.7965276152167521,-0.5019516250445955,-1.00000034215675,-1.00000034215675,-0.9650854324066576,-0.8182284110700011,-0.0294124493863238,0.0,0.0,0.3274965900229633,0.2908372627156863,0.1699388647230671,0.0923478961051393,0.0277114913668963,0.011214975160029,0.0,0.0,0.1050054864768191,0.1408849565232372,0.9220749765399712,1.00000034215675,1.00000034215675,0.448300825683776,-0.3303794060275004,-0.5211764344550867,-0.9753768923893538,-1.00000034215675,-0.7693533320249055,-0.6967964265304785,-0.6103626491884159,-0.1444220800128911,0.0,0.1206448840223709,0.4030171945505305,0.336265758974788,0.1486002316844585,0.0703247753468604,0.0117521833350789,0.0,0.0,0.0,0.1215768496653787,0.1620473369920542,0.4888027004543869,0.5339221511116622,0.0815300928318325,0.1822644725146599,-0.5252568021667011,-0.9906118747918904,-1.00000034215675,-0.445257450831415,0.6314803629100938,0.2110624523254773,-0.6863021553715837,-0.2513554798729789,0.0,0.1413207591101877,0.4871319226695129,0.3986483037965859,0.2008796411871732,0.1064022277319486,0.0416088857740282,0.0206034425248887,6.760372539952944e-05,-0.0111908309723863,0.1207631905418201,0.1623889772471982,0.488624033465831,0.513647069538714,0.1164136151379897,-0.5480295999512854,-0.992548238640834,-1.00000034215675,-0.5626585632439907,0.0,0.0,0.0,0.0,0.0,0.1774597791737648,0.4536958444125349,0.5815369035618093,0.4654166403036783,0.2456864246144756,0.1560849298536921,0.0915451018660199,0.0582659608287194,0.0364046061276466,0.0307633166849323,0.1626074821453645,0.2119074988929714,0.5361856687031643,0.6565541017770264,0.2807111904183425,0.3199213511500696,0.3192308273834887,-1.00000034215675,-0.7348524950928851,-0.696020190897766,-1.00000034215675,-1.00000034215675,-0.3681638524789267,0.0,0.1744115754838753,0.3316336965755381,0.6347362066137104,0.5135903306977536,0.3086544659866087,0.2177214192773309,0.1384270782212114,0.1075502838543585,0.0892332958992324,0.0810182360538075,0.2196964138265029,0.2786999795877065,0.612635824454975,0.604214331805205,0.0,0.0,0.0,-0.9593777464479256,-0.3873500311891895,-0.3117920031707761,-1.00000034215675,-0.9417235164435914,-0.4609463439616343,0.0,0.0,0.5993070256668285,0.6094862151769862,0.5043684582276287,0.2981662308746245,0.1651390002197005,0.0936504750284624,0.0902847752710715,0.0582225012909626,0.0411561822557278,0.0856973796189606,0.1237534481813671,0.2530866181269597,0.2502472616601796,0.4766581740701143,-0.0060662271452256,-0.7682765012560417,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.5106157667801744,-0.990733802939486,-0.1272338328300608,0.0,0.1897998734779432,0.5107932265593482,0.4345108729116541,0.2954005141801545,0.1953276852387368,0.1238101870223274,0.0810592811728,0.0557742806639939,0.0455999199913647,0.0748578465767753,0.2157090012373128,1.00000034215675,1.00000034215675,0.5613378761799356,-0.339516773840876,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9845347827622256,0.0,0.0,0.0,0.0,0.144321881634174,0.5089232592264219,0.4443749807730747,0.3058477041731461,0.1977759058657055,0.1249799729136157,0.1126241848874696,0.0902075138706149,0.0799896936602289,0.2031129785441219,0.2372601031271771,0.5776291667918401,0.6427375903984976,0.6601081261980302,0.3132297895448983,-0.4021624903079793,-0.8778198878003042,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8873109679626452,0.0,0.0,0.0,0.3640677910453444,0.6169938503244804,0.4932971409840735,0.2639068358190309,0.1485954028469299,0.0772891662723941,0.0,0.0,0.0,0.0,0.0,0.3335785108901566,0.4243956654987495,0.1703939826601318,0.0,0.0,-0.1011339659883139,-0.8428518608373976,0.0,0.0,0.0,-0.227158175017476,0.0,0.0,0.0158253077904005,0.2870104089743201,0.1932524923108477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2576450407538995,0.639059223411134,0.9371699226541804,0.1649434322997947,-0.5794979269153843,-1.00000034215675,-0.6877966805866661,-1.00000034215675,-0.7203044148287827,-0.1454759738034945,-0.4130539333535963,-0.2783474744481232,0.0,0.0,0.1830274288441688,0.0954238656108179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2086685561207047,0.9515429575578732,0.9002305227702482,0.121767588747756,-0.5778368068055671,-1.00000034215675,-0.6203148833347323,-0.540296216649332,0.0,0.0,0.0,0.0,0.0,0.1537296643491478,0.4259952179300776,0.3301355497323092,0.1290506829501731,0.0,0.0,0.0,0.0,0.0,0.0,0.0080967533259757,0.7753990366106349,1.00000034215675,0.980937298803465,0.1071712201083683,-0.6509538574533047,-1.00000034215675,-1.00000034215675,-0.3887431508161726,-1.00000034215675,-0.0744860260870779,-0.2377973113022269,0.0,0.0,0.2943502420176976,0.431717390401395,0.3253767303479352,0.1122378778851866,0.0022309229381844,0.0,0.0,0.0,0.0,0.032197481430908,1.00000034215675,1.00000034215675,1.00000034215675,0.58586957803429,-0.1674664999084557,-0.8894501429877876,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2671337064974763,0.0,0.0,0.0,0.0,0.2782702130476666,0.2319761476615746,0.1121871750911369,0.0,0.0,0.0,0.0,0.0,0.5190203584985945,1.00000034215675,1.00000034215675,1.00000034215675,0.6425263287566241,-0.252100328061756,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9289560700181374,-1.00000034215675,-0.1429951585232082,0.0,0.0,0.0,0.0,0.2707323976656191,0.1975332567798964,0.0667997239510279,0.0,0.0,0.0,0.0,0.0,0.0001424507070918,0.4799973152210982,1.00000034215675,1.00000034215675,1.00000034215675,0.7069876881344576,-0.4065096512930455,-0.9820612107382322,-1.00000034215675,-1.00000034215675,-0.7844808727924325,-0.8329780953009199,-0.2492585571762114,0.0,0.0,0.5191434938555722,0.4096230442895702,0.3024699323219339,0.0840459171842007,0.0,0.0,0.0,0.0,0.0,0.0060046594667367,0.0504372079855775,0.3758429113586839,0.4363844618727268,0.0342775031963256,0.0,-0.0174912567377461,-0.3952838112485771,-0.5429303475211494,-0.1884381412948955,0.176950336814504,0.0,0.2346416659773274,0.0,0.0,0.1964202097295685,0.4245586387653376,0.3141170884407672,0.1093381609492996,0.0145951614300055,0.0,0.0,0.0,0.0,0.0123364726760319,0.0330244198576701,0.3588719618646377,0.4096761615023841,0.2213696060301412,0.2109043078964177,-0.5718695708296766,-1.00000034215675,-0.6936359523680504,-0.6447306930884016,0.0554314331994677,-1.00000034215675,-0.4994671881361627,0.0,0.0,0.2374435989532615,0.4596268641069614,0.3658532537215213,0.1683260329885355,0.0602349193309807,0.0,0.0,0.0,0.0,0.0298953331391776,0.0733053753113504,0.4126193379760279,0.7269404448023759,1.00000034215675,0.2486718534164941,-0.5329889782592723,-0.0539864035690527,-0.1500935496901588,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4729073745198225,0.0,0.0,0.2703098743818721,0.4651401893551695,0.3655671450979554,0.1543211969463936,0.0410644343426855,0.0,0.0,0.0,0.0,0.0298047924355175,0.0747322968010334,0.84671613806961,1.00000034215675,1.00000034215675,0.2361808579395489,-0.5048948015182392,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9080532395664794,-0.390380126738347,-0.1866973453658576,0.0,0.0,0.0513969394443743,0.3044268187303738,0.2165564622235712,0.0323918421414316,0.0,0.0,0.0,0.0,0.0,0.5097151885811021,1.00000034215675,1.00000034215675,1.00000034215675,0.6694917647253613,-0.1313492096137571,-0.8991138540917738,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2935872856881886,0.0,0.0,0.0,0.0438917187156444,0.2575569144690037,0.1856036136656438,0.0552334508607976,0.0,0.0,0.0,0.0,0.0,0.5123601843373586,1.00000034215675,1.00000034215675,1.00000034215675,0.4996627560560684,-0.4062199210413332,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.1074090403566488,0.3892924310850439,-1.00000034215675,-0.2150076125862927,0.0,0.0974592206290966,0.3478537618338966,0.2913056599559545,0.170817713153261,0.073032545990988,0.0065672190388114,0.0,0.0,0.0,0.0768473276385329,0.1072098508085966,0.444422061938978,0.510073729767596,0.1345048549386566,0.2835553757226512,-0.4873455987301507,-0.9868236517507526,0.5781011856602547,-1.00000034215675,-1.00000034215675,0.3474577971565565,0.4122716616739731,-0.4876184280505131,0.0,0.3515804171965456,0.488624033465831,0.3880900505404379,0.182077355060429,0.0935647631623308,0.0320948686334266,0.005405883613198,0.0,0.0,0.0828713024553838,0.1258310555280205,0.4817827778972751,0.566468516054007,0.0,0.0,-0.4790870793469688,-1.00000034215675,-1.00000034215675,-0.818362411311418,-0.0801405948329957,-0.0945933055559094,0.0,0.123869340282052,-0.1378524465553154,0.3249107475264313,0.4841670164269906,0.3914147051788362,0.1806733705490067,0.0767567869348728,0.0070778686074543,-0.0224323647388224,-0.0512484526903718,-0.0732607085642114,0.0546057019820877,0.0969546071073644,0.4494681971563,0.5330481315189968,0.2204641989935404,0.1402596220632915,-0.4406652263417756,-0.8297403597380353,-1.00000034215675,-0.8364126059930923,-0.0401783426561989,0.0501957661091506,0.8005343431560564,-0.1131324200373482,0.573956835851387,0.4235011233465879,0.4488996015373147,0.3585339432376401,0.1748461708614437,0.093341429426636,0.0306413885373367,0.0210658037182462,0.0181455642228629,0.0105316946497409,0.1210444703278574,0.146199092223393,0.4583025554147599,0.5865951108729527,0.5692982148457302,-0.1037584391850742,-0.1567476878044839,-0.6674552024977005,-0.826541254875379,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0855259558866975,0.4464393088165246,0.4027926536054534,0.509570323455246,0.4648094139844647,0.3813948673071202,0.2010196774755007,0.123815015859856,0.078428771929129,0.0590941064648636,0.0309480197203988,0.0108347042046567,0.1301649372098832,0.160411568279262,0.4634597538952383,0.5424836800497598,0.2393582330333268,0.1040300612960544,0.0,-0.5796814227414686,-0.8517924535214852,0.5965268224597728,-0.3452872346874788,1.00000034215675,-1.00000034215675,-0.9349112339002068,0.0,0.345971722407149,0.5025033197322308,0.4070999766809092,0.1843336293956383,0.0687324661718251,0.0,0.0,0.0,0.0,0.0,0.0,0.0822387247391454,0.1477551851169644,0.0,0.0,-0.5996390082469154,-1.00000034215675,-0.0488267906698101,-1.00000034215675,-0.6621760758696267,-0.4103727213158757,-1.00000034215675,-0.2821441479549361,0.0,0.0660572901810152,0.2124990314902173,0.1511655516214942,0.0238109978532199,0.0,0.0,0.0,0.0,0.0,0.4710096413711072,1.00000034215675,1.00000034215675,1.00000034215675,0.5710957496157285,-0.3213869033399808,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.4649579007384672,-1.00000034215675,-0.520111675780044,0.0,0.0,0.0685284477862444,0.3216874984761322,0.2713191014253364,0.1482199607290861,0.0429561314444902,0.0,0.0,0.0,0.0,0.0,0.0246657020957711,0.3734393574788542,0.4103473699188509,0.4870824270848453,0.2041523858221396,-0.5700080539624253,-1.00000034215675,-0.4840704396764199,-0.5638862951856215,0.0,0.7712389930797996,0.5514967052967755,-0.0632396634831133,-0.3156490371466958,0.4490082503817068,0.5117698589494949,0.3919386340506826,0.1912907770648792,0.0902509734083718,-0.0170288955443886,-0.0545622424443309,-0.0664110025299806,-0.0588490429602903,0.0655997578251862,0.0986036551233601,0.4591657101229861,0.5728727618262304,0.332558418962253,-0.4385550243418045,-0.6306594605302424,0.0232605103749666,0.3315926514565455,0.2336819345185306,0.0523023464809752,-0.1594808098456363,-0.046895255658395,-0.1519417872542066,-0.415269162569813,0.3327093201350198,0.4230097891280592,0.3068110572600894,0.0773531483696472,-0.032834887984675,-0.0942951248385222,-0.1079546989973735,-0.1228057888163916,-0.1334159520759713,-0.0010466505343105,0.0480481406183334,0.4044296295276278,0.4484734566254212,0.232123427206195,-0.2949997206652859,-0.9472887516952312,-0.4804548475769272,-0.6644637376487714,-0.3099992972383065,0.0,0.0,0.0,0.0,0.0,0.1900195855854916,0.2569279583809116,0.1726780228111302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3106874065861231,0.3961022992096643,0.00594429899763,0.0,0.0,0.0,0.0,0.0,-0.1379357440026827,-0.1326179866743805,-0.3962109480540564,0.0,0.0,0.3410801099907402,0.3408036590422314,0.2468043005023321,0.0473708961549559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.310093459570113,0.3787353850382781,0.025481775638094,0.0,0.0,-0.1863472546450386,-0.2440518631110655,-0.8923655536456422,-0.6961083171826619,-0.4407195507639716,-0.0386319074376846,0.0,0.0,0.412494995409668,0.4256427127904944,0.3151082073434995,0.1164788044446249,0.0224227070637653,0.0,0.0,0.0,0.0,0.0,0.0,0.0558008392704008,0.2410169387243795,0.6558418482415671,-0.2273489140998532,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0967023003464983,0.0,-0.0534298800438888,0.0,0.2731178434047168,0.3611680741094575,0.2871021568873623,0.1457162084705393,0.0384846278930642,0.0,0.0,0.0,0.0,0.066711597666132,1.00000034215675,1.00000034215675,1.00000034215675,0.6116797146243246,-0.3344428728077649,-1.00000034215675,-0.2014856602970046,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.78812181628895,0.0,0.1397851887761127,0.0,0.109404557465317,0.2818133725842313,0.2217595346605707,0.0865134531612835,0.0,0.0,0.0,0.0,0.0,0.0,0.0014558945148541,0.3448152158190641,0.4105236224886425,0.0,0.0,-0.5231707443543727,-1.00000034215675,0.0285118711872515,1.00000034215675,-0.0327817707718611,-0.9853991446798338,-0.379524899974194,0.0,0.2009520737501012,0.3942975211833733,0.4344915575615399,0.3237820067541356,0.1249232340726554,0.0378411852923866,0.0,0.0,0.0,0.0,0.0051402975491285,0.0461033263037148,0.9470557602844794,1.00000034215675,1.00000034215675,0.2693923952514498,-0.5569400124008198,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7671115442022819,0.0,0.0,0.0,0.3723166527534692,0.411649948842174,0.2970254180085075,0.0764404980767536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.332611536175067,0.5791128271224834,1.00000034215675,0.7429673565595928,0.0006615507414096,-0.8568868771140927,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3863335608894323,0.0,0.0,0.0,0.3075112387017274,0.2920601658197885,0.1839968179780228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2681876002880797,0.3827022750679719,0.9941043315344056,0.254560620782546,-0.4557577580372205,0.3800826307087401,-0.5510367585221823,-0.2302800184796757,-1.00000034215675,-0.8775905180176986,-0.2943490348083154,0.0,0.0,0.405822749154611,0.4073390041385719,0.2883648979010749,0.0764127322609645,0.0,0.0,0.033203086846226,0.0252161895740244,0.0210018216209931,0.1456884426547502,0.1794625395387258,0.7024449592294856,1.00000034215675,1.00000034215675,0.324324043766714,-0.4517969040544374,-0.9344440438693208,-0.6853062076313228,-1.00000034215675,-1.00000034215675,-0.816782174230204,-0.2412982185104168,0.0,0.0,0.5457359021252299,0.5749672701042337,0.4785788441970903,0.2798504501288806,0.1829562034906229,0.1042521878223672,0.0792786473341517,0.0516999489992901,0.0417972104376412,0.07583327175754,0.1074537071037877,0.4766919759328141,1.00000034215675,0.7848840807260653,-0.0341543678393479,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5503414059180729,-1.00000034215675,-0.7395557828456808,0.0,0.0,0.0,0.3660693442009233,0.4268861384540929,0.3443866564884064,0.1817671022492205,0.079056520807839,0.0163914889906216,0.0,0.0,0.0,0.0,0.7197696210724971,1.00000034215675,1.00000034215675,0.6496524857393637,-0.2635205288167478,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2945373594719284,-1.00000034215675,-0.7659936683144254,0.2153552888883474,-0.2396672786351532,0.0,0.3380548432791112,0.4292450255867836,0.3617728860099068,0.2276024280701014,0.1167902644652156,0.0426736444490708,0.0355390370006562,0.0137633941657149,0.0,0.0284309881586485,0.5217474444928362,1.00000034215675,1.00000034215675,0.6683606095343013,-0.2366733993674597,-0.5310429567352715,-0.9732292668985364,-0.3067205165564293,-1.00000034215675,-0.8882815643058813,-0.908507150294162,-0.4795953144968474,0.0,0.0,0.3659232718656851,0.4667011110862694,0.3946101884133461,0.2539871963260321,0.1465926424819689,0.0749399368147605,0.0703102888342748,0.0498420537601852,0.0332272310338687,0.1631929786956998,0.1970600307020997,0.5522355174386419,0.6583311139875283,0.1983964114881226,-0.4475221756322993,-1.00000034215675,-0.407708410209505,-1.00000034215675,-0.5349494862958586,-0.6444421700460714,0.0,0.0645929452004861,-0.0066287867173002,0.2224597161022087,0.6101344866151924,0.539244737277493,0.4390861964699437,0.2289303583904493,0.1302385769821934,0.0610860019453855,0.0436732138174781,0.0245473955763219,0.0004708116590324,0.1249051259319234,0.1602160003593562,0.5056843164541551,0.6025701126267379,0.1000245405661323,-0.6049736665065676,-0.892084273859605,-1.00000034215675,-0.0092085931669216,0.7467278137849417,0.125520802716812,-1.00000034215675,-1.00000034215675,0.043232582392999,0.0576104461342204,0.5636919344750978,0.4960049116282011,0.3894360890015179,0.1946757921723842,0.0957486049346121,0.0276269867101469,0.0037689076910237,-0.025068910029404,-0.0484573845988769,0.0741226560630554,0.1206316047191674,0.4751479551330641,0.5835505288112096,0.0076850949266679,-0.3810206323986586,-0.6468107148538192,-1.00000034215675,-0.999999134947368,-0.4861866777233016,0.6749640448545768,0.4750296486136149,-0.7367900661512109,-0.3866039757910304,0.3299761980938674,0.5068661744392647,0.4083397807163613,0.3277573472495043,0.1237957005097418,0.0315649037146695,-0.0319536251357168,-0.0627253922863241,-0.091904850261896,-0.1140716289366488,0.0167391652926763,0.0649502791775979,0.4245948550468017,0.591716093071967,0.7560281548649055,0.7469354537986688,-0.3037061147292396,-0.1015758046221751,-0.7118104896160847,-0.9616617865989242,-1.00000034215675,-0.999999134947368,-0.9149041528100924,-0.3150309459430429,0.0966576335993593,0.6067591291827444,0.5174763376988445,0.4129102754371223,0.2017089940326995,0.1022518418761704,0.0272201571483676,0.0033705285949193,-0.0203535501827868,-0.0426700228209244,0.0010526865812212,0.0252439553898135,0.1748147834175082,0.2600654955650791,0.0707750644463966,-0.9184352402528356,-0.7691432775924142,-0.2714639665511926,-0.4180771315926578,-0.357787887839481,0.0,0.0,0.0,0.0487471148505892,0.1197986302454947,0.5732795913880097,0.4699183240896576,0.3992458724407425,0.2630388522732762,0.131635318237323,0.0456928751137891,0.0129171403888386,-0.005288784303131,-0.02205209378345,-0.0017613184885341,0.0277416716014497,0.1864848765146019,0.1348416663562721,0.2723391933532401,-0.1711062361955911,0.2657417940798752,-0.5279802665327964,0.2866989489537294,0.1073812745408597,-1.00000034215675,-1.00000034215675,-0.9949940448490386,0.0,0.0,0.4154128204862871,0.4619314268174561,0.331490038659064,0.1651015767288543,0.082145769616721,0.0275509325190725,0.0140108720890524,-0.0032353211441203,-0.0228645456976265,0.0988861421187795,0.1418205437943914,0.4980982126968222,0.6478959960883581,0.2595053504117687,-0.5666858137427913,-0.8851029820027214,-1.00000034215675,-0.2240242594614549,-0.7715806333349436,-0.0252680995774562,0.0,0.0,0.0,0.345657847967794,0.7151242793700439,0.5905161269461254,0.4703142887669978,0.2557050552768094,0.1617865797655131,0.0890341063511802,0.058387888976315,0.0348304050933432,0.0203137122731764,0.1292052057510863,0.1528194284750184,0.5191398722274257,0.6492166831524132,0.0573569321639721,-0.8026022928276527,-0.999999134947368,-1.00000034215675,-0.6291552776401028,-0.9617897507934304,-0.2205643973722575,-0.1150217027203886,0.0,0.0435029972945971,-0.0007376049324841,0.5617338408572757,0.4428635546266424,0.3677920319892293,0.1664934891464554,0.0632553572050811,0.0013822547425439,-0.0219929405237254,-0.0540371063631024,-0.0672657067725318,0.0663011464762063,0.1125674460465093,0.4715830658276211,0.6266527325909381,0.7089711331493044,0.3797880716194993,0.3243747465607636,-0.5852490724118727,-0.9610992270268496,-1.00000034215675,-0.9808491725185692,0.0,-0.3847134858986079,0.8197832967541903,0.5199740539104807,0.6306220370393962,0.4694040528928684,0.3550233783543931,0.1531948705928622,0.0626445092577211,0.0,0.0,0.0,0.0,0.0026015362184997,0.0394069358610149,0.3998470627130454,0.5266149127216023,0.0,0.1121087064812982,-0.5684302312999755,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.389661837155977,-1.00000034215675,0.0,0.0,0.0,0.4908344338445192,0.3946802065575099,0.2949900629902288,0.0883906637505026,0.0053805322161732,0.0,0.0,0.0,0.0,0.0075317793351368,0.0476425182659362,0.9257316137584564,1.00000034215675,0.994558242262088,0.0424285809444975,-0.7134728169352839,-0.9804242348160578,-0.6399054771880103,-1.00000034215675,-1.00000034215675,-0.8088749527772234,0.0,0.0,0.0531522218859978,0.6268869312110722,0.4950319008662007,0.3983356365666131,0.193120906488195,0.0622594094648202,0.0,0.0,0.0,0.0,0.0,0.0,0.1497012066409651,0.8666628586906174,0.7368504266203175,-0.1282696184799321,-0.9638661509307016,-1.00000034215675,-1.00000034215675,-0.8942451786536256,0.0,0.0,0.0,0.0,0.0,0.4473905898096466,0.3297456211018797,0.2764678494401399,0.1599661080172544,0.0601781804900204,0.0,0.0,0.0,0.0,0.0,0.0,0.5729029420607837,1.00000034215675,0.6171024991688725,-0.2755551991472463,-1.00000034215675,-1.00000034215675,-0.579226304804404,-1.00000034215675,0.2946303145943528,0.4072448418067653,-0.4834958080105239,-0.2976145361869891,0.0815409577162717,0.3859050015587745,0.3678825726928893,0.3038642591582992,0.1677091489942647,0.0699420899727238,0.0076754372516108,0.001320687064055,-0.0180417442159994,-0.0308272987821854,0.0950073783739815,0.1355152891915031,0.4853392167370431,0.6317326696709599,0.0715549217072555,-0.0704877486134486,-0.4875785901409026,-1.00000034215675,-1.00000034215675,-0.4112407048616304,-0.1034735377708904,0.0,0.0,0.0,0.0419517332385544,0.5770871297792617,0.4255811451120055,0.2822286526116855,0.0637503130517562,-0.0152784419402936,-0.0741383497850232,-0.0867573094564747,-0.0864035971075092,-0.0742771788639687,0.0661043713469184,0.1149347836448749,0.4758300284339701,0.6362005515942395,0.0424285809444975,0.7861407856928674,-0.7256414875071991,-0.6171845894068576,0.3509224880832824,0.0,-0.0478368789764598,0.0,0.0,0.0,0.3673175987020504,0.4868687510242075,0.3321129587002454,0.2328199870196866,0.0511892994306472,0.0,0.0,0.0,0.0,0.0,0.0,0.0356440642169018,0.4032115552610541,0.5639321691421426,0.0,0.0,-0.8146707650208508,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5093795843728687,0.0,0.0,0.0,0.6072070038635163,0.416444984508012,0.2719685800729248,0.0759781368833961,0.0,0.0,0.0,0.0,0.0,0.0802311355366558,0.3321479677723273,1.00000034215675,1.00000034215675,1.00000034215675,-0.0418623997442764,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2821888147020751,0.0,0.0,0.0,0.4970358684405439,0.3868393816205466,0.3132829067577122,0.0777623923501908,0.0,0.0,0.0,0.0,0.0,0.0136088713648017,0.1101168110007763,0.5052980094518721,0.7166139757475977,1.00000034215675,0.2302969194110255,-0.6039620250443389,-1.00000034215675,-1.00000034215675,-0.9184159249027216,-0.7437930877769727,-0.0194155484928684,0.0,0.0,0.0483342492418992,0.6536773218194,0.5018091743375036,0.4051829281820797,0.1899519818600921,0.0844805125617691,0.0129618071359776,0.0,0.0,0.0,0.0,0.1746952696886768,1.00000034215675,1.00000034215675,0.7128861131755665,-0.0557923888047259,-0.8701275496173434,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3981316181810324,0.0,0.0,0.0,0.4258575960605144,0.3117195706078481,0.2490364306498987,0.0846193416407145,0.0,0.0,0.0,0.0,0.0,0.1200207567718074,1.00000034215675,1.00000034215675,1.00000034215675,0.5797816211201858,-0.3624646169858699,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.0524049592784566,-1.00000034215675,-0.0055024603637688,0.0,0.0,0.4012969211809888,0.361092019918383,0.2897954410189043,0.1497977833915359,0.047111346137797,0.0,0.0,0.0,0.0,0.0484163394798844,0.0906686678545903,0.4342935752228699,0.5905607936932643,0.0526633020862334,0.2892654761001473,-0.4537163669720311,-0.9657868210576775,-0.2213527050987914,-0.6759491277103986,-0.2557388571395091,-0.4934311412254905,0.0,0.0,0.1189596197249112,0.6614408853559067,0.4845509090105093,0.3791144487842682,0.1615149576545329,0.0400226126459035,0.0,0.0,0.0,0.0,0.0,0.0382009336882626,0.7941928722717041,1.00000034215675,1.00000034215675,0.1059821188669658,-0.6441029442096917,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.679947405184028,0.0,0.0,0.0317761653565431,0.6591327010172656,0.4986969885503609,0.3899817476422426,0.1689344665171312,0.0615592280231822,0.0,0.0,0.0,0.0,0.046401507021102,0.0914243809278065,0.7097256390131385,1.00000034215675,1.00000034215675,0.1263465339341919,-0.658776574249536,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6831585821405055,0.0,0.0,0.2694491340924101,0.7372065533880472,0.5445806027465273,0.4332046723601847,0.2113389032739861,0.0964294710261359,0.0208762718452511,0.0,0.0,0.0,0.073085663203802,0.113516312620867,0.4675473648631456,0.6298952969913513,0.9889145384006094,0.1979352575041472,-0.5985006097995627,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7255497395941569,0.0,0.0,0.0,0.5590972955666941,0.4042497553296897,0.2985308081080292,0.0799631350538219,0.0,0.0,0.0,0.0,0.0,0.0,0.0379860504182427,0.6016695344276656,1.00000034215675,1.00000034215675,0.8024815718894392,-0.7699122699688338,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5541380794248858,0.0,0.0,0.0,0.5706840912164206,0.4140607459782965,0.3214207052026805,0.1102906491518037,0.0125199685021164,0.0,0.0,0.0,0.0,0.0,0.6392415120278362,1.00000034215675,1.00000034215675,0.7157616859238107,-0.1611527948398925,-0.9628569238872372,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2000406306665897,0.0,0.0,0.0,0.443264348141511,0.3074110403230102,0.2536515921177987,0.1233997358324017,0.0283271681517849,0.0,0.0060662271452256,0.0,0.0,0.0315926695304586,0.0685127540642766,0.7384511862610279,1.00000034215675,0.9167548047929046,0.3004611359100622,-0.0272672383142709,-1.00000034215675,-1.00000034215675,-0.8107461273195318,-0.7344782601844233,-0.8001842524352374,-0.3213856961305986,0.0,0.0263968403497519,0.4518946880143902,0.4042497553296897,0.3402447210983031,0.2049515584331127,0.1010651550535322,0.0290430433153907,0.0149633602915565,-0.0061941913397318,-0.0147182967869832,0.1073547159344527,0.1507901095036504,0.5058231455331006,0.6560796684898476,0.1141211245213163,0.1637833040835635,-0.6287315471469737,0.0,-1.00000034215675,-0.4716554983905491,-0.2159323349730077,-1.00000034215675,-0.3027693202487032,0.0,0.1174083556688684,0.6078492392548119,0.4213510834370064,0.3081800326994299,0.091761192345422,-0.0109240376989346,-0.0829413205995476,-0.1092367553612003,-0.1324175899169461,-0.1507623436878613,-0.0245196297605329,0.0160715785043559,0.3694978188461852,0.5232975013394968,0.2742441697582482,-0.1779716359517898,-0.3429899152332769,-0.6570321566923516,-0.1584317448925615,-0.0663421915951989,-0.4134667989622863,-0.2015870658851039,-0.1378729691148117,0.5566647686616932,0.3934283304282365,0.6398535671845784,0.4593069536206958,0.3588635113989628,0.1404189737017333,0.0354581539720531,-0.0395638730806924,-0.0715392279852877,-0.092335824011318,-0.0994269719219757,0.0327346896059578,0.0743665123582466,0.4239888359369702,0.5710015872839219,0.4586864479982787,0.4646440262991123,0.1130539514275095,-0.7885914207386002,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.999999134947368,-0.5354589286551193,0.0,0.2588413852515948,0.6342050344855712,0.458447420540616,0.3571456524481854,0.1518343456191967,0.0475737073311545,-0.0446896841172353,-0.094652458815634,-0.1196284137226137,-0.1281295821916045,0.0054807305948904,0.0532463842178043,0.4102399282838409,0.5664793809384463,0.2174099592567402,-0.1020767965157609,-0.0905503613351411,-0.3732293030463628,0.0,-0.4391308632170826,-0.3568064266118056,0.0,0.0,0.0468662826332237,0.2786178893497213,0.5692161246077451,0.3890389171147956,0.298699817421528,0.095505955848803,0.0073470762996702,0.0,0.0,0.0,0.0,0.0505011900828306,0.0975908064517492,0.453095861349614,0.6132949607776204,0.1086705741609793,0.0,-0.5703883249177977,-1.00000034215675,-1.00000034215675,0.3591846290946106,0.0605584514453927,-0.869944053791259,-0.1142865122066687,0.0,0.2632332129837998,0.7101348829936821,0.5316284532856067,0.4156506407345676,0.1963344978634369,0.1030003116930937,0.0460936686286577,0.0396000893621565,0.0169963008910709,0.0,0.0322288688748435,0.0620433189854181,0.2173435627407229,0.3261264073742407,0.0,-0.0749013061145322,-0.8695239449262762,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.412772653567559,0.0,0.0,0.1322558238597401,0.5255718838154382,0.3688930069457358,0.3046127289752225,0.1701102884553302,0.0636525290918033,0.0,0.0,0.0,0.0,0.0,0.0,0.1604103610698798,0.1401714957783957,0.1510725964990698,-0.1281488975417187,-0.5950986937607078,-0.3516431920844166,-0.733559573844619,0.0126020587401015,-0.449998162075057,0.0,0.0,0.0,0.0492227553471502,0.4642432327842436,0.4036304569166548,0.3314417502837787,0.1882848257033644,0.0763246059760687,0.0,0.0,0.0,0.0,0.0,0.0,0.1082516725053786,0.9652206398574564,1.00000034215675,0.8025829774775386,0.3947767833080807,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0245956839516073,0.4448518284790178,0.3905322351204959,0.325312748250682,0.1910276054195739,0.0818777691338872,0.0001678021041166,0.0,0.0,0.0,0.0,0.017760464429962,0.3599681079836159,0.517211958844157,0.8183563752645073,0.966104317125179,0.2882634923129756,-1.00000034215675,-0.9220315170022142,-0.8573625176106537,-1.00000034215675,-0.9437431777399024,-0.2025588694377222,0.0,0.2126076803346094,0.58463098120822,0.4042920076580645,0.3040272324248874,0.099168629114199,0.0,0.0,0.0,0.0,0.0,0.0,0.0294378007833486,1.00000034215675,1.00000034215675,1.00000034215675,0.14981709874165,-0.6600731171259483,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6639772322677712,0.0,0.0,0.2922231390863766,0.6130535189011935,0.4302832256554192,0.324109160496694,0.112178724625462,0.0127155364220222,0.0,0.0,0.0,0.0,0.0,0.0074774549129408,0.7986329883791946,1.00000034215675,1.00000034215675,0.1933044023142795,-0.5775398332975621,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7465105160961574,0.0,0.0,0.2968358861355124,0.6622545444794653,0.4916927597152168,0.3801188469902042,0.1624602026007441,0.0628014464773985,0.0,0.0,0.0,0.0,0.0833698799302054,0.1302989374513002,0.4907849382598517,0.6531376992255858,1.00000034215675,0.161929030472605,-0.8181185550162268,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.1641575389920252,-0.4568116518278239,0.0,0.0846941886224069,0.4857931274647258,0.3661502272295264,0.2907189561962371,0.1082214922708253,0.0205334243807249,0.0,0.0,0.0,0.0,0.0,0.7439101870870398,1.00000034215675,1.00000034215675,0.6839589619608607,-0.2061961913060933,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1178550231402582,0.0,0.0,0.0274784999561444,0.3405694604220973,0.2005428297695577,0.1515832460677127,0.0242540436964633,0.0,0.0,0.0,0.0,0.0,0.3742747463712912,0.9683316184352172,1.00000034215675,1.00000034215675,0.6969461204938632,-0.2547417021898661,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0693095122564854,0.0,0.0,0.0859991819644942,0.334209881397013,0.2725383829012922,0.2128382573265971,0.0803615141499263,0.0,0.0,0.0,0.0,0.0,0.0,0.8249392880252866,1.00000034215675,1.00000034215675,0.9730928522383552,-0.080915623256326,-0.9653570545176376,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8674994547924367,-0.4102785589840693,0.0,0.0,0.2843714492649742,0.644607557731424,0.4710192990461643,0.3610980559652937,0.1450280991227226,0.0399960540394966,-0.0363333807741006,-0.0691054938709047,-0.0934826729243457,-0.104815954603824,0.0286555291037255,0.0726402029417943,0.4232319156543719,0.5872482111486874,0.4397634409333211,0.5175113467709265,-0.1451633065735217,0.0,-0.213771430178987,-1.00000034215675,-1.00000034215675,-0.8296775848501643,-0.095326081650865,0.0,0.3280941586671198,0.6274313826424148,0.4488380338588258,0.3361064073363462,0.1167950933027442,0.0138406555661715,0.0,0.0,0.0,0.0,0.0,0.032233697712372,0.3786653668941143,0.5399847566287415,0.0402954419662659,0.0,-0.2106037127602662,-0.91516853166478,-1.00000034215675,-1.00000034215675,-0.1563130924269155,0.0,0.0,0.6804918566153706,0.536865327585306,0.6315926333826323,0.4678008788333938,0.3690052774182744,0.1638883312998092,0.0634231593091978,0.0,0.0,0.0,0.0,0.014968189129085,0.0542519896331223,0.4081816362873017,0.581686597525194,0.1072605536026462,0.0,-0.62895005204514,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7113915879604841,-0.0534298800438888,0.0,0.402554833357173,0.6828000409540116,0.4944210529188407,0.3822580220153464,0.1540495748354134,0.0509418215073097,0.0,0.0,0.0,0.0,0.0790178901076107,0.1270503370039763,0.481827444644414,0.7415078404165922,1.00000034215675,0.1875496351896445,-0.6434920962623317,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6805594603407701,-0.0534298800438888,0.0,0.3398197833957918,0.6311580380050639,0.4656423884581374,0.3695461072214706,0.1739274845216394,0.0886779795834506,0.0280700325533903,0.0205986136873601,3.621628146403363e-06,0.0,0.0223369951976338,0.0600441802486034,0.7407654066465796,1.00000034215675,0.8433890690124474,-0.0669868414052587,-0.9077321218708316,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3493313861176291,0.0,0.0,0.2405702712529897,0.5247594319012616,0.383008906251034,0.3324195898833076,0.2135046369055353,0.1245997019582434,0.0578603384763222,0.0231723840900708,0.0,0.0,0.0,0.0285360153748942,0.1835996460913006,0.8849327654798403,1.00000034215675,0.7870148052855326,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3240512144463516,0.0,0.0,0.0989839260787324,0.3960033080403293,0.3548060806656089,0.3021234632292613,0.1676415452688652,0.0648211077737095,0.0,0.0,0.0,0.0,0.0758670736202397,0.0879560683729342,0.4164148042734586,0.906891904140866,1.00000034215675,0.027618536244472,-0.8782243029433191,-1.00000034215675,-1.00000034215675,0.48425152108374,-1.00000034215675,-1.00000034215675,0.0,0.0,0.1501164866684194,0.3944001339808548,0.2318216248606614,0.1338638267567432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8487490786691244,1.00000034215675,1.00000034215675,1.00000034215675,0.0250290721197936,-0.8317394984748498,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4923108509188697,-0.0534298800438888,0.0,0.2053921898575917,0.4293778186188184,0.2519095889793787,0.1407425058161453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3118547780586472,0.4721939137749811,0.8472110939162851,0.0943796294952716,-0.725767037282941,-1.00000034215675,-0.4775792748286829,0.0028743655388621,-0.754335647311153,0.0279203385900056,-0.1404503611456688,0.0,0.3350923514553533,0.4675364999787064,0.3056473074157118,0.2061684254903042,0.0022079859599239,0.0,0.0,0.0,0.0,0.0,0.0,0.3357019921933312,1.00000034215675,1.00000034215675,1.00000034215675,0.1316232461435016,-0.1928710141460932,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9685899612429938,-0.1625893740046325,0.0,0.2737286913520768,0.4921587425367207,0.3095538369762989,0.1944089988989325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3234476097552843,0.4884936548525605,0.2784464656174583,0.1920802920007951,0.1281814921950363,-0.1785378171520108,-0.6958560104217958,-1.00000034215675,-0.7674652565512473,-0.3412467048854747,0.0,0.3870470216342738,0.4493414401711759,0.5080311314930246,0.3319825800869749,0.212316742873515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083273303179634,0.1401521804282816,0.1133980061014178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464151827027951,0.1860852902091154,0.3974604097645656,0.2507639472757331,0.1788166825192839,0.035115306507527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0533936637624247,0.7453443518330155,0.639985153007231,-0.511384759156594,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8126667974465077,0.0,0.0,0.0,0.053359861899725,0.2944335394650648,0.2474658512437418,0.1906630281861693,0.0650710001158113,0.0,0.0,0.0,0.0,0.0,0.0163359573590434,0.84014409019327,1.00000034215675,1.00000034215675,1.00000034215675,0.076506894592771,-0.9210633350777424,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4029882215253592,0.0,0.0,0.3308502176865328,0.5595029179190912,0.3950822072817607,0.3081365731616731,0.1074694008257555,0.0273686439023702,0.0,0.0,0.0,0.0,0.0924094637836282,0.1257562085463282,0.703013554848471,1.00000034215675,1.00000034215675,0.1343877556285896,-0.8309161816762342,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.4931353749268675,0.0,0.0,0.3256761182747045,0.5036851777173404,0.3429404196486094,0.2611049028430968,0.0644879179842404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3523506167823474,0.5375172206516585,0.7206098388024628,0.475721379589578,1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9388250067170868,-0.1627764914588634,0.0,0.3053141176262426,0.4993295662665993,0.3450156125764985,0.2690724847651842,0.0857577400880673,0.006087956914104,0.0,0.0,0.0,0.0,0.0541711066045193,0.101620471369314,0.7602739102618724,1.00000034215675,1.00000034215675,0.3573375987399448,-0.500592307280312,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8234592493227898,0.0,0.0,0.3583057806644167,0.5292707733622981,0.3695002332649494,0.2770292018028324,0.0797385941087449,0.0,0.0,0.0,0.0,0.0,0.0,0.0061833264552926,0.6403497302406357,1.00000034215675,1.00000034215675,0.4221599137230365,-0.4211615515640113,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7647478282320627,-0.0252475770179599,0.0,0.290394216872443,0.4627788878037145,0.3073434365976107,0.2241787822623681,0.0443830529341732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4908851366385688,1.00000034215675,0.8517948679402496,0.0338779168908391,-0.8376874191006264,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.0218142735351695,0.312958167433918,-0.6588490068124639,0.0,0.1603777664165622,0.2676274551347693,0.1334461323105247,0.0723999682747496,0.0,0.0,0.0,0.0,0.0,0.0,0.5162401552915388,0.8973935807222322,1.00000034215675,1.00000034215675,0.73649550706197,-0.3121300217977738,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0119211926485777,0.0,0.0,0.1038236284917094,0.2557364427207449,0.2101135857511196,0.1541377011203092,0.0454128025371339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0185994749505455,0.8586409523463341,1.00000034215675,0.3652242976334293,-0.4506935146791664,-0.1578245185733479,-0.3081715822337549,-1.00000034215675,-0.2732699517868657,-1.00000034215675,-0.1617238048776421,0.0,0.6298820176881479,0.4948677203902304,0.4774609683092337,0.3200287927850795,0.2035994839251221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2403771177518482,0.9337281687057152,0.3097626841994081,-0.5796452064600046,-0.1435685829797221,-1.00000034215675,-0.6701726308168853,-0.6475072746673108,-0.9763185157074186,0.0,0.0,0.6628762573112645,0.4833666366066355,0.4519272826677079,0.2833742943153311,0.16951634143932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5757567850401496,1.00000034215675,1.00000034215675,0.157161760622556,-0.6715717864907791,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6524785629029406,0.0,0.0,0.5716534803502745,0.4272000128934479,0.3920822919671566,0.2442208724245643,0.1633257717277346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8089642862715013,1.00000034215675,1.00000034215675,0.1765314351589033,-0.6766903542710292,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.6473599951226905,0.0,0.0,0.5408442897088211,0.4073474546042467,0.3680588252626809,0.2028751582958414,0.1336260065084627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.922853626591448,1.00000034215675,1.00000034215675,0.2083727898220817,-0.6167584444949642,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7072931121081375,0.0,0.0,0.526280515722751,0.332441319652186,0.2946894678540773,0.1333495555599539,0.0393224312042655,0.0,0.0,0.0,0.0,0.0,0.1495635847714018,0.8366902641509832,0.8761551460623408,0.9770802648275454,0.6184050780921956,-0.3098918556032966,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0668323186043455,-0.0534298800438888,0.0,0.0397908284445337,0.1234081862980767,0.0910066864815879,0.058756087837866,0.0098616934426563,0.0,0.0,0.0,0.0,0.0,0.0,0.6337330156171567,0.9352770183429936,1.00000034215675,0.8800013151538212,0.0559155241617036,-0.6097143777502095,-1.00000034215675,-0.9063052003811488,-0.8144607105883594,-0.7045430891356353,-0.2248475762600706,0.0,0.0,0.1809558575444261,0.1702889554438861,0.1331056992647628,0.090818361817975,0.0376697615601235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2657514517549323,0.9941079531625518,0.9971090756865382,0.2175801757796212,-0.5924380042824834,-1.00000034215675,-0.5055732531909988,-0.4914271736511472,-0.8464903899151508,0.0,0.0,0.5983750600238207,0.392158346158231,0.3624018420979988,0.1922106706140656,0.0853581537825808,-0.113372654704393,-0.1971312560556457,-0.248724970629308,-0.2586627182630388,-0.2656452173293045,-0.2665723541347838,-0.1227502571848134,-0.0541264398573803,0.2701819101873658,0.3932931229774374,0.3324195898833076,0.2106954606733084,-0.3051837390129722,-0.302398706968388,-0.5965533810661798,-0.426258389575383,0.0,0.0,0.6550945856340259,0.7087598715074309,0.4320481657720998,0.4122644184176804,0.2633213392686957,0.1701778921807297,-0.0371385894319843,-0.1345362423825921,-0.1986680335991029,-0.2172880311091446,-0.2292285391078365,-0.2363414167873728,-0.1045298459802581,-0.0424273737351153,0.2856064244628977,0.1821968687892604,-0.7132217173837999,0.0701919823148257,-0.7611769028797088,-0.6796963056325439,-0.1470320666970658,-0.02810383441609,0.1558290014646796,0.2930029963472355,-0.2629217529632092,0.667458824125847,0.4646645488586085,0.4533747267168871,0.315678010171867,0.2306120010597626,0.0355064423473385,-0.050128162383751,-0.1076879057239218,-0.1193266113770801,-0.1264032727751523,-0.1401002704248498,-0.0140313946485487,0.039192052590995,0.3609712989801695,0.5352235228256031,0.5047692517424972,0.0086834570856931,-0.5711657677598923,-0.9847037920757246,-0.7408511185127111,-0.2170284810919857,-0.1798319456096589,0.0696752966992721,0.4831191586832979,0.7433234833273225,0.4627366354753398,0.4385852045763579,0.2898811528850358,0.2066573452900687,0.0204778927491467,-0.0605777667955069,-0.1161576867489772,-0.136833561836794,-0.0143669988567821,0.0,0.0,0.0126660408373546,0.3289983584943385,0.2683264293670251,0.0,-0.5040908000697377,0.0,-1.00000034215675,-0.386438588105678,0.0,0.0,-0.1329487620450853,0.7053724419811616,0.7187772949603826,0.4195475126200976,0.397913113282866,0.2519252827013464,0.1633221500995881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7878501941779696,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.536201362425132,0.0,0.0,0.3107417310083192,0.2897556031092938,0.2633068527561101,0.1349901531102746,0.0882614923466142,0.0,0.0,0.0,0.0,0.0,0.1203756763301549,0.8889914034225764,0.9111605965160936,1.00000034215675,0.7763949843508958,-0.0675602658617725,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7202875138974328,-0.5362025696345141,0.0,0.0,0.2311950831913336,0.2052907842694925,0.1750320811062924,0.13586417270294,0.0564973990838924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2139102592579324,0.1184151682935686,0.2730248882822924,0.1145279540830956,0.0,0.0,-0.107707221074036,-0.3178896177599373,-0.2343543501443794,0.0,0.6240946559101952,0.7499836574885583,0.449818287877119,0.4172984815411811,0.2331954291375304,0.1169665170350072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2218295528047345,0.6230069602568921,0.3575850766632825,-0.4438257005042036,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7889221961093051,-0.0251425498017142,0.0,0.7332396633583534,0.3987774752004742,0.3466248226828837,0.1788492771726015,0.0765322459897958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7226089775392773,1.00000034215675,1.00000034215675,0.3273468960595787,-0.5238745474241571,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8001770091789446,0.0,0.0,0.6777877075993894,0.3715887054960421,0.3534262403418292,0.2129469061709892,0.1330622397270059,0.0,0.0,0.0,0.0,0.0,0.0,0.2435653577300653,0.963547447653818,1.00000034215675,0.8280550954405755,-0.0412998401722018,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2827513742741497,0.0,0.0,0.1612626508936668,0.1472215985700609,0.1236604930589428,0.0930251405685167,0.0402688833598589,0.0,0.0,0.0,0.0,0.0,0.0,0.7891805389170818,1.00000034215675,1.00000034215675,1.00000034215675,0.4293609176874685,-0.4993380167322743,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8340790702574264,0.0,0.0,0.7418820753250539,0.4417094624573218,0.4013596960688598,0.2413561645607593,0.1489949891524165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8979887349476245,1.00000034215675,0.910688577647679,-0.0815119846911004,-0.8800689188792206,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.3624694458233984,0.0,0.0,0.2658721726931458,0.2411086866374217,0.2004486674377512,0.0619672647943436,0.0044775395983366,0.0,0.0,0.0,0.0,0.0,0.5501361803231101,0.8497450264093853,0.8803067391275011,1.00000034215675,0.7299174231387193,-0.153677754345716,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.1703734601006355,0.0,0.0,0.0781595642369131,0.0820540217036788,0.0559686413745175,0.026218173361196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2209132808836944,0.3337173399691021,0.1378777979523403,0.3724458241573575,-0.4367478318967493,-0.3219084177930629,-0.6962881913805998,0.0,0.0,0.1295396027499376,0.3874683377086387,0.6699203240560191,0.3868405888299288,0.3677715094297329,0.2078379960657961,0.1103703249710246,-0.089023241466741,-0.1724039862813857,-0.2292490616673329,-0.241847498779288,-0.2495736388249485,-0.2515462189553562,-0.1126193560499411,-0.0721621480264691,0.2529646899793642,0.2401091172690144,0.4491024127135132,0.3032582400484677,0.1628187437872381,0.0023951034141547,0.070015729745034,0.0321950670121437,0.1654251088432664,0.1954773792021215,-0.133035681120599,0.7418036067152152,0.437437148453948,0.4175061215549082,0.266062911775523,0.1817405436428135,-0.0095586838877406,-0.097319184340769,-0.1659671458558447,-0.1901716939676405,-0.1910046684413133,0.0,0.0,0.0,0.2623567789723702,0.3253199915069749,0.0,-0.306349903276114,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7751998470625828,-0.0970439406016423,0.0,0.6970366611975232,0.4296023595638954,0.4161769840251781,0.2727351580305802,0.1889958720294416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.304697233631972,0.4310063440753178,0.0,0.0,-0.840584721617749,-1.00000034215675,-0.5311528127890457,0.0,0.0,0.0,0.0,0.789657386623025,0.4846160983171446,0.434833197816684,0.2530636811486992,0.1341052686331701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2116443272476661,0.3349728377265219,0.1309580737739456,0.0,-0.2797900896597739,-0.9062412182838956,-0.8772524993907009,-0.64518218939732,-0.1112853896826825,0.0,0.0,0.5079985368397069,0.2230367621868689,0.2113123446675791,0.0641474849384785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7961232000737372,1.00000034215675,0.9088608626431274,-0.7106563974467641,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,0.215881632178958,-0.750636757764293,0.0,0.0741202416442912,0.0835582045938183,0.0722732112896255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8145186566387019,0.8609551727318858,0.8995617287725457,1.00000034215675,0.8768915437854428,0.1020985262846393,-0.7848430356070728,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5392085209960289,0.0,0.0,0.0533936637624247,0.060390649341276,0.0377603022637835,0.0063921736784019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1930050143875101,0.3000361982075509,0.0,0.4973787159050701,0.2532363120903445,-0.4296192604952453,-0.5952375228396533,-0.4714949395427252,-0.063470240475101,0.0,0.0269775080625586,0.6424647610781353,0.3722466346093054,0.3537316643155093,0.1970648595396283,0.1036268533624215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2045205846836907,0.2818797691002487,0.1656037758318223,0.3195797108949255,-0.5925164728923222,-1.00000034215675,-0.6090226467742466,-0.7021153910681629,-0.065202585938464,0.0,0.1921647966575445,0.5934448169071835,0.3145444405620427,0.2974950224581578,0.145444586359559,0.0576852931159127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1851231443315543,0.2649281349563167,0.0,-0.1622948149153917,-0.8465133268934114,0.0,0.0,-0.2823976619251843,-0.584057556751706,0.0,0.0,0.6291854578746563,0.3356887128901277,0.3033922402898846,0.1487112949476149,0.0562970023264581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1859223169425272,0.2694322331610603,0.0,-0.2039531962740875,0.3006084154546826,0.0,-0.2035294657809583,-1.00000034215675,0.0,0.511052776576507,0.5889636556807005,0.5681344650013526,0.2755696856598319,0.2597830085696596,0.1134523305236138,0.0286144839847329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2053064779914602,0.3523216437571762,0.3208171005116133,-0.2126245812659593,-0.925944082609712,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8162582453583577,-0.1136575561185767,0.0,0.5204762530134486,0.2554696494472932,0.24669565165794,0.0990056558476108,0.0124547791954811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.719930179920321,1.00000034215675,1.00000034215675,0.2634142943911201,-0.496282569786092,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0859895242894371,0.0,0.0,0.1634392494096552,0.1558736682118186,0.1360742271354314,0.0131863480810546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1472541932233786,0.8601620361678235,1.00000034215675,0.9535710693198592,0.687078391004296,0.1719392106692639,-0.7546760803569148,-1.00000034215675,-1.00000034215675,-0.9991323586109956,-0.7272325894728524,-0.2916823092831804,0.0,0.0412539662156807,0.0560133081216565,0.0264197773280125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1895813685797768,0.3179222124132549,0.0473527880142239,-0.2871685534033797,0.6116688497398853,-0.2743648906964617,-0.161372506947441,0.065238802219928,-0.7443399536270796,-0.0412237859811273,0.0,0.6552684237850533,0.3577903022582452,0.3287605382460581,0.1698326302974392,0.0768738862449399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5716740029097709,1.00000034215675,1.00000034215675,0.623778367052076,-0.3179789512542152,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.0060722631921363,0.0,0.6092471877193235,0.3389409349655979,0.3254226043044563,0.1761789300193201,0.0855150910022583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6779205006314241,1.00000034215675,0.5722751931820738,-0.3405163432092834,-0.9891608091145648,-0.8642568903920236,-0.629982216066865,-0.5302981085464945,-0.7993971519180858,-0.059241386009484,0.0,0.6724132114301268,0.3779965728964117,0.3620565802147084,0.1954580638520073,0.075088423568763,-0.1351326038173665,-0.2202662166548704,-0.272436977313193,-0.2823662744812488,-0.2880341225303701,-0.2870912920029231,-0.1476127344098725,-0.1025186351496221,0.2453653069188278,0.3802154237407749,0.096151812868245,-0.391440056575861,-0.5493225211995514,0.0,0.4288925204472004,0.1268789132717132,0.3908038572314762,0.3711589389560022,0.4269489133419639,0.6883061229459269,0.3946415758572816,0.3691211695189593,0.2062444796813787,0.1042497734036029,-0.0984744837194717,-0.187922662888724,-0.2464276511751061,-0.2637583490650284,-0.2755129468188715,-0.2813256599938489,-0.1465165882908944,-0.1031548344940069,0.2410676415184292,0.3706651903187092,0.4523135896699909,0.3933667627497477,-0.0777780860721586,-0.3470473459666308,0.1271167335199937,0.0201338380752384,-0.3264318313479207,-0.0580860866307814,0.2694334403704425,0.6453234328950296,0.3541976471370131,0.3299037655309394,0.1707440733809508,0.0701847390585329,-0.0694000529601455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0623608150529195,0.0,-0.5483205374123797,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7757310191907218,0.0,0.0,0.2751024956289458,0.2597371346131385,0.2266101019579869,0.0868961385354201,0.0244532332445155,0.0,0.0,0.0,0.0,0.0,0.0208436771919334,0.8479969872240546,0.8809694970782929,1.00000034215675,0.9941972866568298,0.1671719408192149,-0.7869713457477758,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.5370802108553259,0.0,0.0,0.2165866424581246,0.1978954195945368,0.1526117884612913,0.102033336978004,0.0382528436916944,0.0,0.0,0.0,0.0,0.0,0.0,0.3903101085941832,1.00000034215675,1.00000034215675,1.00000034215675,0.6862888760683802,-0.286857093382789,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.9704732078791236,-0.066720048131807,0.0,0.6634786547929497,0.3927704013149732,0.3768123004925379,0.2245783685678546,0.1245465847454295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9922029767575438,1.00000034215675,0.7023749410853218,-0.1922239499172691,-0.8951216126650552,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7746964407502327,-0.1201125046848496,0.0,0.7187410786789186,0.4029628701283345,0.36541141508766,0.2077728067591609,0.1121328506689409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3946367470197531,1.00000034215675,0.7258056679831694,-0.1282708256893143,-0.8141057910300119,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.2243924583230059,-0.2040715027935367,0.0,0.4142406201762345,0.1998390266997733,0.1899338737193601,0.0466405344787646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6100391170740037,1.00000034215675,1.00000034215675,0.7711846686576036,-0.1292245211012005,-0.8286623217597892,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.7517377327207996,0.0,0.0,0.5116600028957207,0.2529634827699821,0.2244709269328447,0.0729432124967101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1723363825559861,0.2933398077648511,0.0,0.0,0.0,0.0909149385685457,0.0,0.0,0.0,0.0,0.0,0.4948496122494984,0.2786118533028107,0.2564112727653581,0.0989863404974967,0.0023359501544301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059382629507193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1148285492192471,0.1385453847406606,0.124551413582958,0.0045982605365501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5036429253889658,0.9973481031442007,0.1447021525895463,-0.9633277355462696,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.360723821056832,0.0,0.0,0.0,0.0255916316918683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5503172617304302,0.8314220024073486,0.861712093014484,1.00000034215675,0.9636947271984386,0.5512407769077631,-0.4788854753801524,-1.00000034215675,-1.00000034215675,-1.00000034215675,-1.00000034215675,-0.8451660812229493,0.0,0.0,0.017400716034086,0.040278541034916,0.0075329865445189,-0.0366605345166591,-0.0359144791185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2466051109542799,0.3731979156024274,0.3467684805993577,0.4203937663969738,-0.4498194950865011,-0.3586932948760818,-0.7350299548720589,0.0544330710404425,-0.0605777667955069,0.0,0.1825300585787294,0.5295399810545142,0.2472787337895109,0.2168039401469088,0.056350119539272,-0.0346867471768692,-0.2149231079295432,-0.2823843826219808,-0.3266805164806404,-0.3284442493879388,-0.1845231612686334,0.0,0.0,0.0,0.1963526060041689,0.3301826308982125,0.3449697386199774,-0.0241152146175178,-0.8593652779756148,-0.0110145784025947,0.0,-0.075393847542443,0.0,0.0,0.5024610674038561,0.5512951013299591,0.2866470389502976,0.2670962830066301,0.1184163755029507,0.0412672455188841,-0.1447757923618565,-0.2224705809866479,-0.2700539459928595,-0.2127996266263688,0.0,0.0,0.0,0.0,0.2069253457729025,0.3543340617971943,0.3082053840964547,0.0,0.1165560658450815,0.0,0.0,0.0,0.0,0.0,0.5841517190835126,0.5749189817289483,0.3265996334520374,0.3179535998571904,0.1630348342666401,0.071820507771325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2367796337930876,0.3757934157740164,0.1435903127486005,0.0,0.0,-0.2220130486308189,-1.00000034215675,-1.00000034215675,-0.9672246074317996,-0.2306180371066733,0.0,0.4180010774015834,0.3117111201421732,0.2949538467087648,0.1510303441706951,0.0592160346124592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006545489269933,0.0,-0.1325878064398271,-1.00000034215675,-1.00000034215675,0.0,-0.0497503058471429,-0.0737834302266757,0.0,0.0,0.1217543094445525,0.1479905909464806,0.125027054079519,0.0016647417379634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0602168111902487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0615519847668894,0.1075213108291873,0.0850394505056973,0.2117191742293584,1.00000034215675,1.00000034215675,0.9362633084081972]
new object=storage.battery_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kwrated=828.3567165721579 dispmode=follow kwhstored=5225.684120723113 kwhrated=5225.684120723113 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_670_shape
new object=generator.wind_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_670_shape
new object=generator.fossil_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kw=640.0 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_670_shape
new object=generator.solar_670 bus1=670.1.2.3 phases=3 kv=2.4017771198288433 kw=5032.2439 pf=1 yearly=solar_670_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
