clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.51240580779955,771.7490867596103,1062.8825438965262,1223.109676438154,1286.0887246336367,1238.4896214253758,1096.8943685534782,851.6988841932896,461.40811714172287,30.82175096660128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.46913643323902,410.1351221675994,703.2266424984088,867.716974152249,1006.4763889099438,1183.873528201352,719.8164582585783,781.8337308180845,396.86235792378994,14.041794051587477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.4443010952864,681.2445017270544,968.2990403915556,1139.677430730134,1208.892718103508,1165.3543006541831,584.7967032689353,657.8714653846465,320.0935178237225,12.74531788961796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.10941086158272,681.8448789351586,986.8983616443608,853.1855015101036,695.7629510024296,455.308623314918,1066.8969967034282,494.6665400310212,268.97810558751803,10.328832185414605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.0332867702329,513.146046309541,648.5688745007207,854.6141648447903,828.3987787047947,685.7225863909741,697.0346827675357,532.0305792946128,257.522101008146,20.72343237301852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.3874783584837,163.92055935764563,436.6988833686966,264.485695220151,556.2566461604662,590.844754796998,489.43570476778615,263.1227998876537,178.8199421110482,31.156451492594417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.8047569151939,845.6925074388914,1184.8353038373284,1383.478763677577,1453.7828045129363,1408.8840964044682,1257.4321083925747,989.9308525967928,563.2397754226264,58.41566047921819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.67974149008283,596.3874996943784,812.3741770624503,873.1184155201732,564.1462017498296,574.3923355562537,634.8507111133717,384.8587207717327,256.1286007637388,13.283834105564113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.870866275495093,17.708522965726278,62.68667361149245,235.39409852896563,306.8787075620403,219.15656483992905,93.7167984464163,46.85742247070039,107.13802907140564,2.1820651023404576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.952980950640544,156.02253857988154,171.74109110312725,176.89639083909546,203.32731369913697,322.8700996191208,478.2518885539104,355.6368904128457,135.51138708521663,5.7446070823179705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,322.156419120116,792.317541068064,1122.5849130126362,1319.8505006486018,1395.380818568827,1357.568775488342,1212.0678149220732,962.0185217666456,556.030690747004,67.64271583587718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.9974587554947,797.0697676024957,1113.652185744983,1304.9693506086774,1209.8655636012388,1141.888147239369,1202.7652240381474,948.3531030147155,550.8773445160512,74.58417032437293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.15890262060347,468.9584140267236,888.6084079566026,938.3042732148596,1026.3090229958834,1121.845185780091,950.278607791684,772.7063042172172,498.6386668959203,69.92896787237892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.5264832349253,613.7235543704782,640.991879713841,1219.2593180525562,1305.323586184826,1277.8364682797242,1143.1930885897389,897.169318102968,490.5498537949733,73.36974137305543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.59106035282858,439.1309971130242,718.3337479517955,775.3070705612183,842.5421550171895,810.6596508271587,650.5647054582478,419.2006877763085,383.1285664963168,65.27702126207744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.65034797376066,633.8446560303767,1101.7149677634534,1285.6504883418206,1361.601461008722,1330.092727444995,1191.5788031509176,706.1002483762448,567.8546054376329,106.28499854796009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.62387108172023,418.2369586353165,392.02352600033663,401.5038858406753,584.5883294006127,942.1390035603335,476.5236877835101,347.34881980031525,45.24643200123148,0.7136804990048171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.25143302387087,253.5831837285108,134.11137515742436,165.95220457379074,1320.5088318388337,1290.8591838815469,637.8968766009123,916.282411174856,540.3739992159163,107.51245086604774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.64443564528456,439.1889510951513,1166.6924515898172,1263.1942970200323,474.7915800030788,312.61875646598867,362.8856963571172,135.8154826992999,112.18263018982744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.5885093878477,838.8161697842464,1161.48440721843,1346.5536118741395,1413.8245105887288,1382.9695500368637,1255.8211179231057,1011.7228522133032,611.4991633261346,137.39261241516638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.66860416383476,277.38859584768795,725.7492529907252,1282.010457329561,1371.5578249045104,1355.154243289154,1229.917641417256,987.059851392311,604.9373399789891,140.45440594283122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.6759683386881,804.371969350525,1126.4997370637466,1331.3332031298526,1417.353842983442,1387.3603781434233,1249.8616252890802,997.6921280234702,604.4854291520645,142.4906093373459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.78979569447205,814.8863845124143,1156.7875299927714,1368.6132416777768,1457.3427418195602,1426.2377326257076,1289.6981507339867,1039.3603900046,647.1753742563134,163.09683140943295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.570285570252,321.75074124522547,1073.3084001643786,890.7995894156821,1348.2127888006582,1113.7941404427777,1175.1250815734963,810.2494147738985,504.33704102620425,108.0112458133449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.14650208533816,576.7586812983919,626.7000370202664,949.2705992036736,1356.4546264611545,1342.011712713046,1007.714911089786,942.6351938342766,548.9212348271731,124.5802241866821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.50639281775864,386.26329087789446,617.6585646400822,476.3244302719266,252.9652249752667,75.55896932711948,218.85767857255385,419.43120136814025,171.33801790159075,56.43480639347671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.7037534979939,518.8326994097318,355.86935750969303,1051.9513809979917,1437.5986666276578,1437.2952221819123,1316.9371735021168,1069.991999816357,668.0381566537726,185.20920584848912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.0554254233916,915.4977533269538,1263.8370001701396,1470.0066636668644,1545.1176291770903,1509.0806709873782,1358.016779305235,1104.1190812692253,707.7151458557447,205.91701018138343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.6166270093829,857.1843262768813,949.4412053083628,1061.018900111716,1066.6528085764876,1116.5590012080827,957.604902768238,692.7649719719387,418.0357476187176,178.19286700106497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57429917243627,195.80111004266095,240.7219578746385,675.8476185374997,721.0523757650666,380.6137543729987,300.4490713876118,167.46551979248343,354.9407914589805,82.1494440811594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.42399073863191,417.8937929209228,832.2074623167283,782.5448066437353,669.3014232304782,815.5023897606429,755.9237426288494,636.8999378746564,196.09608930000516,15.357805263712237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.0953363997512,761.9281658782321,237.89328261215957,350.2732168085549,523.5582280422847,709.6269760976045,551.1430211981625,969.78109953,621.1123615075289,185.5699531080226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.52736809887196,290.53959161219643,326.9483669231967,448.2011209001027,984.3705261542729,864.4533184396466,805.0986732163,418.9350110941972,259.79337617286205,179.63520487086026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.034762093206,780.1986471200909,154.22140695556828,265.3830051906151,275.3348109080336,304.74482891674944,337.6737606267628,241.1543336514078,64.86678520881738,55.1871678568953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.396160521078,200.09491406678305,513.2163724901,812.1104538853547,1371.4621031587494,1355.4531295565291,1226.8962203265785,976.7290657018808,614.0719294315799,189.98813028479967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.25837593610665,35.23927697503986,1065.795871043011,1266.8564677558018,1356.334811486869,665.4419484881411,1231.9785892086336,1004.8947010157076,656.3959179295873,210.5031887894956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.24759644362743,535.2584207485972,736.3216221347417,722.6412265110262,266.4593864541689,259.8018413612627,418.7930563964024,7.444156445823967,95.50881371399043,17.49103274066459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.9315401732546,823.8217164534218,1148.2643876100394,1351.7779354539896,1445.7206893138684,1426.2422908040771,1292.493616411202,1059.4613054460049,688.5916340904405,228.0651988790576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.601918100627355,188.2618830194148,763.9708809561319,909.564958594807,1118.8472067496,709.2948802449654,927.9708828510754,1041.1218003602644,692.1496178920486,236.70359805770528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.5612561189575,408.643946672416,537.7621630101606,1349.8856402622855,1435.3391124930347,891.01447496739,1277.9868881659197,1054.3060057100363,707.520446522531,246.0927943306528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.591193386871866,388.2597730037601,834.7483211735866,1138.5873749314717,1327.560333776537,1398.7922894942706,1387.8526614073355,1244.9720022352233,1001.2631351918484,641.350673468359,213.28367759492497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4785412643099747,133.4022528367891,293.45291875868145,390.1468588487565,599.7442724793875,1374.5727343118022,1353.5790670783033,1230.2367139031246,1007.8965870562298,362.0307123286562,135.45408427142794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.2616269175614,75.75562216534891,115.60777565037976,252.05228696467844,304.87376024777404,196.9842829137301,167.959756561411,131.10037276016314,53.180267037613504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.025522668656733,4.575108746357522,224.4362377285522,430.24710747075886,1095.7886847146915,1567.2124220710068,1558.357183835636,1419.8569340766676,1170.428204347838,787.9508061900291,287.9271042381021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.531929242535677,454.417825027839,923.5911246062702,1232.25077757413,1434.674269619418,1528.9849335905535,1507.0646538113572,1376.8238232580245,862.0941355492322,748.364980555448,270.23681398585404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.647575174348315,468.4908751596749,958.2743038202244,1285.384160491371,1489.3919451042486,1576.8366901141555,1545.9752178789054,1405.7780234297848,1151.9994891997217,783.6485369775064,296.3662459051664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.05820036350509,464.8260997505515,924.5040626168586,1227.6821805111576,1414.774565194612,1493.619329957843,1466.6036579298216,1340.3590474699129,1107.8007870551496,749.4413618190017,284.2720963540565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.869623577779558,436.1447391126263,890.385446352391,1194.5038513274958,1389.2832782470375,1472.201752135975,1442.5989882990607,1324.0244896984384,1078.0736500655803,714.8753929059793,241.04819321223096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.770062286481268,391.9284554229145,815.0172693484544,681.258176262163,763.4851093756047,977.3828387137428,1368.2590061016283,1095.972314186151,798.3766624578814,596.9370857720792,193.0740170409893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.174564928149678,424.3188709169816,866.4452423871429,1168.3145119210408,1354.4294929283942,1426.3503847482698,1430.2873485228888,1293.3870193716348,807.0502247268086,704.8018187092598,268.59977678284486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.21656137321747,446.2782207964885,882.8885452711479,1192.2814137881678,1379.2318437738272,1074.9591119024965,872.4952474202211,742.4452091900714,1065.9130813439426,371.0142307267132,270.2192324407144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.600631415014254,36.97854760719484,86.04212840876049,408.1614309335815,697.9072483411367,467.60463505096544,425.0937612398062,1031.5046951688391,304.5631529503057,265.70598468651514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.216883044620744,468.65887659101,924.3529915623246,1227.01343062751,1413.4676703392267,1480.8577328597628,1447.5745655736007,1326.8316764057463,1099.8272307501186,759.5019126489511,201.6967881795128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.28101624790364,376.2717638918271,565.7656574076991,253.19769207211408,158.05418379602665,217.63934261120525,251.01953397980463,108.63571624997412,95.27634661714306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.19011767824848,43.07999493901522,133.7701629480461,169.62349166629906,725.0004094014408,939.0283724072806,1054.2018187758754,487.51736284254144,442.9149363280944,702.8678487438909,167.58924177679998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.446086474243614,455.0273185926825,749.0806145594685,1176.0197868706064,1358.7805997663054,1426.8556913789516,1403.7639597587793,1294.2328870433569,277.60543490441114,730.9156225884481,290.9029435450839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.84264799239502,171.13420221163773,219.79926799003647,302.930673925666,329.81741462266314,209.85853213437264,418.8575220619147,262.4162822403725,247.50192261518416,120.83861091361489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.547069380141885,401.8757029619633,772.6620247701986,1366.0144288387912,1566.3776242610393,1429.8556239144584,1278.946059128542,1105.2202069296422,878.3557624667934,526.4207640583661,134.58803038121223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.12730435765013,588.2661281765061,1044.3763397161276,1328.4732717871252,1491.095401477786,1560.83878637369,1532.4029161993824,1401.408683878396,1175.6453650759645,835.6124215587869,353.1533343697759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.51591206651477,121.7867120144826,314.3821203266685,474.2439474303935,366.4749362389736,437.54930921878815,1138.50076954245,641.6651877758583,956.3956831636286,757.9931556086278,313.6775561844028,1.1252188889419013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.22907336087376,567.3629733420594,1025.0131980022525,1323.187087215117,1492.5930886563544,1568.4463860724795,1538.240640354107,1365.0819557780478,1105.798444414237,757.2332421575892,281.12174393235455,0.4916320955735738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.85412750134806,612.2037274684003,1071.2454988679851,1373.1036985401283,1547.7144885110604,1611.8389418139786,1581.2477044392092,1430.3759074169263,1178.7091121086446,820.2305230665498,350.4965675486632,2.973234633627732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.93532115018124,595.3417233427346,1052.6891547255211,1355.641317206358,1536.845186604684,1609.4641308834396,1567.8837766280085,1436.5926115446623,1203.3590895628663,851.696930688274,372.22149682630703,6.73047594681915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.85421844243738,543.0216496802901,974.5001164791676,739.0441569580439,738.6742933417713,1176.653373663975,1396.9488319279546,1202.1778701968128,1053.7766058508298,806.9063165239982,351.20568986929834,5.270556531884114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.47616732126991,354.5422764358136,367.203593609764,321.0950147283479,343.9412558849027,226.09541465507075,532.4447223579041,175.62075206395818,268.4819153135749,115.29326134288038,15.111663631756196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.55327990342538,445.6732854100145,1022.4586646102852,1363.3491968292778,1445.421151878155,1608.553146377867,1371.200984655008,1267.587729799946,995.2971308744376,697.4377559690724,166.55062827687962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.89776360556007,639.2480509033164,1096.4776208168332,1407.8871576782126,1602.498583166419,1681.8786083039038,1650.7469012081729,1507.7737761319922,1263.8011859115218,904.7065916211984,375.4871060439248,4.260594438858137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.304930559544,637.6266417404313,1068.9924564167472,1339.4330860925545,1499.5143569263566,1553.0709992636275,1532.1352860122556,1407.2731059349994,1161.1894279610856,845.7791128279131,378.3984796853943,9.335800469189836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.19586377560988,532.2207204494572,736.3059940946176,996.98951738622,1024.658962426104,1052.1682200547148,999.2959556412156,783.2630453211096,786.3932115243177,685.7974707499027,274.80736455384204,6.090377470065742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.61171396253863,311.77223762592826,551.1990216752741,1235.6759230346825,1172.091939452726,977.4805139645192,736.6960439293839,779.1509172634312,542.3079691812853,359.73078575704574,171.92537174292502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.1532474643314,415.6446574797161,861.5953406019349,773.3665889124643,1616.389306163473,1662.1260679236009,1682.5388929991511,1535.5845247013326,1283.0451638194502,907.4734058915192,407.1084917302141,13.392579218094957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.5190740018238,685.0909531026214,1125.074980739091,1412.8627349527526,1572.540932585018,1635.2451877416502,1599.3124164860992,1430.5133039363516,1209.5223978868453,869.1300094468114,396.4280286420051,13.266252560424396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.63754751177248,696.7442616885612,1141.6022843387636,1434.713990888067,1608.376028589793,1672.8859735491076,1638.251631960542,1488.3416105742351,1231.4908641230911,873.6543270627654,398.8647005647022,13.255182698669758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.2018640798811,701.9308175047778,1119.6051666956234,1393.4885233771224,1569.1756946116086,1643.025998218483,1625.6033381533616,1499.4791938360768,1257.832576920757,910.0591953637348,423.1513260860367,15.710087334845088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.21703551961514,657.5745326222868,1052.7998533430678,1311.8723861652013,1465.1704364167654,1533.4578089077652,1506.0169239546976,1234.1873522128528,434.5207252763872,388.4193092466946,93.612611512255,2.421695050911418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.06183751556239,361.7936870534392,549.7052415067368,443.0946587895226,708.1761730394085,794.47095476351,1147.581963191283,1359.0026481697364,887.3216993197108,705.9166189047857,340.7466240161821,12.749876067987511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.947501745958732,88.18707691580599,198.96969517784115,927.4792507555018,980.4622137865474,966.6509333267918,935.900159709088,899.6242227391432,868.0842330951675,647.6670063518869,19.806587352399195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.81356535664997,208.14140122572687,147.92721379554953,368.4329994328672,738.0537299151732,107.17123865666952,99.41061439833064,369.9267796014047,175.7177761463959,457.5838054896651,217.71487813847224,16.396418763632568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.4433800689741,311.51567730055604,391.27728708440645,767.9671010495557,1153.8409932610225,1288.2714409043158,1291.3176063918563,1312.745602907141,1189.5100413394775,888.0549148688709,413.8506887071264,17.604336031564987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.28783881186584,721.0172126747872,1153.1474989805113,1454.5095083787114,1647.572455557946,1724.7925553165996,1691.188362039553,1545.861914588005,1289.345868662854,931.4403077586464,436.53218427403857,22.13256065754993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.23377618870575,766.7884863568561,1195.2123224797926,1484.502322050392,1657.9585905571494,1717.4369577648126,1674.7385474721634,1523.0469295116984,1272.408329009921,920.5091448601116,434.7290991447098,21.215064468592097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.06819268830836,706.2395984006856,1101.3249179286872,1369.8406939958645,1514.012619983238,1559.595706015478,1520.5679316469984,1331.1873414220267,1170.7003927133342,702.9297097360492,331.5697086215883,18.55699531080226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.85259929459485,471.5168544287217,1053.1918566828492,1236.6839316226929,1523.769726367443,1582.1515260930582,1535.7264793991274,1397.5602789978134,1179.9411226051018,864.9696949320836,412.2156050091326,21.03794668051791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.93653254576896,393.89758847856285,439.1622531932725,606.8888914894977,720.1062281692144,722.6008540740388,374.77863489162814,544.3461260808155,394.46736077475737,165.49378206348106,298.44217056833,18.950952155599627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.14592620702507,45.01201139936859,252.01451920104492,301.80936204675515,421.94992050148943,675.2452878243797,801.2372449689473,647.6136105481294,412.7450048683396,284.30074776095086,86.74929722438023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.0912094502323,252.1167526301907,850.5046414604659,1340.771237028188,1488.7316604090015,725.3240400656794,656.7683862192139,652.4062095195485,588.9856691905575,395.896024109444,57.04820696835129,23.720760235171053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.18936181270035,732.1274468664113,1111.985845966741,1362.744261442804,1514.0653646186572,1573.1543331598928,1530.061314854107,1403.3758634290289,1174.283120911805,855.4365904563258,417.6411396055816,33.278609107792136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.1013690765008,708.0478928767224,1101.9213881267603,1108.2709305955525,1378.598256980459,1197.828716863918,1553.1243950673854,628.4412611574369,924.000709491192,441.0011525812192,250.84046268671497,35.4697905668717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.341466416288053,35.16829962614248,66.87173252308365,493.9398361652463,206.6658537706677,120.78977328822675,869.02582251265,204.2226701645855,253.81825549871223,198.4155509217708,156.73817258390187,19.61774853423186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.48494339024765,465.94936513447794,936.11309175578,1231.7858433804354,1583.2259538515966,1651.2808592457493,1600.9234069555682,1465.5005787643886,1229.1316812326763,898.9880312724208,444.6607186436344,42.84296966379829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.832312414536242,14.71966029197435,206.1299422280756,203.18796367469625,497.6020069010156,347.52789109340495,704.1219989638574,298.54179932412177,234.5254399653959,197.4694033259186,96.82742959946924,2.607929195724719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.3609329315993,397.4822701820496,1079.66250081154,1354.0218615484887,1536.233739534825,1616.0617684892034,1037.2603721129117,1004.7280019210498,1239.1407897638835,740.4109593005722,446.0503118780106,42.59031634845718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.4568022921165,835.6208867471873,1230.2634118050037,1508.5271778996462,1661.518527863773,1701.6539395760544,1648.6358134547295,1500.0437567855636,1256.2574007099065,919.8136970745852,459.1615863738701,44.57963562259925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.293871488615485,318.1953621169716,800.8758465410752,1169.3934978579484,1427.8636999669625,1578.9523360459684,1623.7097406249804,1590.033918830698,1443.452018822506,1200.9725576022347,875.1383397062252,434.5096554146326,45.275734576464345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2500486419870892,304.27729004970064,767.1850478750075,1149.447560481109,1431.9693163412558,1599.5982793867045,1667.8107675187762,1631.2750143817666,1486.8419698906516,1247.5551870340846,906.6138636846886,451.5422656449875,49.69977226828801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3522146066394143,312.0340072980085,591.2719212270592,1009.5179962191148,1165.748908667319,1541.843554771072,1275.0911425645745,1255.7768384760873,1167.8710662825167,893.6797069769033,637.3316624830874,324.0682493619757,42.4307801055227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.232399632353934,312.8180139775721,779.7245965696569,1150.3403122732032,1402.059852216904,1556.8243335667878,1622.7193135821096,1597.6597512429662,1465.079272849374,799.6659757681273,895.5453042667287,445.0644430135095,51.69560322581516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.431200543547244,316.648837313015,769.1170643353609,1125.8589874186546,1392.9565188445615,1562.2811242434857,1649.315633200132,1646.6816572708672,1518.113027010823,1283.0380009677267,946.6209952342844,476.19159193087097,56.09164067908297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.532326203964349,361.531917381359,853.7194595476801,1227.0531518961589,1492.1476895128148,1650.3594560467604,1705.4580650096186,1651.0106243852683,1500.7352975610593,1254.137196599724,908.4371350325112,456.5250057712511,57.58021150091236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.545349570734508,240.9218665545604,547.3284770711823,912.3408892218667,1456.8465515456166,1612.2088054302512,1658.2750583696643,1608.6111003599942,1462.263620953665,1236.8988171744006,906.500560393788,463.1135270202754,59.31036577632824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.254861027266482,337.5604573358624,789.08514143571,1141.4453527691833,1391.350737721801,1528.4066961059582,1563.5990889606255,1518.0160029283857,1188.0279822010332,1147.2055878916256,832.3513705195386,423.9333792605848,61.10042753888685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.539227023246141,110.84252574917788,545.1327374337332,360.5063272482088,853.6465286937672,1094.459650135797,1092.6253089262195,1319.586777471506,556.9143261823592,335.996350986766,557.5947970961001,221.6427255563528,57.83286481625348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.162133090756546,331.9109208309665,763.2220373668475,711.9711821162334,926.9452927179252,1039.5622521895375,652.0604391318008,732.6392651804788,392.4226921918421,290.08051793354826,66.78773180741612,50.72796707479221,1.2626154083670988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.825022459357736,53.29096565515987,64.94427424109985,192.075124809718,384.7857899178197,384.5865324062363,436.2534842251571,603.0209515587599,248.2370916693598,302.98797673945467,197.69145172934984,88.48596318318118,9.2517997535223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.656691531087429,55.38707653681728,173.85478352992433,341.65695735341643,471.3729462259115,410.2327974183757,415.4519116515176,664.7458495342759,711.1800125849462,757.7828282352899,363.4040263545696,89.07722403454648,69.20486867995798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99523160261817,234.12041325884388,350.1026107038658,486.9723349432102,501.4523652866136,766.0240147274477,927.574321332924,974.6199314534532,1128.0814249579828,1171.98970602358,840.2226933954238,423.9444491223396,71.84340278759258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.37752705628388,378.488992084447,837.690299726966,1192.3016000066616,1446.772977348897,1603.5599875581872,1654.088045953058,1621.589536514798,1486.321035219845,1249.4852499894223,917.420653430568,473.5843139034848,71.6662849995184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.153457683343667,414.0408298619706,889.2511111067101,1237.6899867056875,1473.6662297292796,1604.851254373449,1640.593233305817,1597.2963993100784,1449.2786731154763,1203.786255992928,873.0669732214311,451.5090560597236,71.86749601611737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.84538759473593,412.5457473567562,875.1806656482282,1205.6980862347875,1447.86303314756,1576.5111059449018,1599.912793694204,1535.4803377671712,1414.4737254222214,1204.7213337270257,889.4686013317718,465.8386665169316,74.55291424412455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.41287688897971,387.2517644157497,817.2104043125496,1140.350738792151,1204.8678466031895,1506.2962751719176,1321.7317259785516,1504.6169120269053,1152.221537603153,751.683334408485,849.2133746452043,434.18407124537856,78.1421541259809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.37140450879551,224.578192426347,609.0117002730339,597.5133697516588,737.9762408828907,1032.018466987922,1589.1548415737122,1530.6174126151932,775.5909799568079,647.2769565171207,571.0407721179528,242.386344147865,54.2566483011673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.52233280881055,268.82312752295314,798.8220616014208,989.5746635156288,1185.8009864833357,198.03005926537404,349.10306730425594,397.3272921174847,95.08164728392916,369.0848189397138,186.96410452076827,247.1626639108215,76.65097863079747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.63348802674706,399.536055121704,325.64603024618066,372.3302419388379,1414.6905644789445,1563.7299737966655,1615.5232522732574,785.3519933510435,1448.0909420660375,1219.3875982152422,898.3791888759159,471.7076467519047,77.504009154243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.61388551209838,420.5121408100636,864.1987116192902,1180.869688655814,1410.3303412842945,1542.592398360356,1583.491630533708,1545.2504675181456,1415.044800055093,1196.6969862915907,880.4557803584819,461.77798075799546,80.66998961606913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.52207860190071,233.65743257016464,569.3522926162015,1126.6677384950815,1163.127956104824,1214.8945366795367,1541.1676420357005,1326.4084169857165,1364.5590676022257,1150.160589811775,844.9618965630854,444.84695278844777,82.99856759457388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.34436145891754,401.8340281882989,820.8686680382876,908.30234318644,1031.6551150550345,1475.434151768329,1522.1079447675702,1484.5667877159044,1359.6779097367694,1152.398655391227,844.1928667553075,448.5468912878504,85.00546841385568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38792227310413,405.75927093282536,824.1342772559057,1145.0873372864587,1375.7135812408685,1506.53981213052,1559.9212901847322,1519.5221552953549,1380.982184267737,934.1478657101628,805.9471455613759,402.3810095926456,82.83186849991583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.60619076995924,387.9315841611521,631.3122623619189,893.6907768386579,1044.134756262541,1098.9058275511295,981.6167352507222,345.9774592794173,162.23468452924828,72.77587584833609,470.9542449842508,168.45334216200013,36.73045247022328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.989272320950334,399.3127043815957,805.8299352604444,1113.0316223183847,1327.7309398812265,1160.6841213304033,1457.0640417706784,1172.554920141405,838.4612830397597,1118.129619240564,828.7888285395611,442.922099179818,88.06270376315095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.11872771685852,334.6165252774675,706.8048125185106,1017.78653178149,1112.0568233156382,1140.8293475209546,1293.7301850860288,1476.145878762318,1342.0097592080306,994.3933092205888,751.6169152379573,323.44377892534646,76.83916628062629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.63470724786673,392.4865066890159,683.3386591036962,799.344949777243,1167.4992491612286,1354.8286591199,1539.763071929539,1500.39864353005,1375.8646522954025,1155.8127309900246,797.2312573504457,461.2459762254344,94.80685424507875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.32813406388435,384.03434165518144,548.671186185186,974.606908086683,1116.6742580039986,1048.2533960036044,1204.8763117915903,1481.841648219248,1125.8440105468692,1149.584957000534,856.0812471114488,465.8210849717919,95.61755882652128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09149792456414,419.8277628862917,459.5001939098943,1133.9523586979712,832.1143452443216,1043.270655877341,920.27863126828,878.4794844511101,46.77277058669434,188.7763060068362,9.280451160416655,459.40056515410254,95.60844246978216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.05248746321514,164.7625200193365,634.7660592293656,895.8578650692126,617.6898207203305,1528.68539615484,1581.5355208448295,1559.662125186006,1439.9799892415813,1229.8134544830946,473.1408682649608,501.9817651458207,104.30674913557264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.64934679718522,477.8976529777621,935.4879701508124,1286.8688243031695,1539.5566515662315,1687.6720530116102,1737.7683867980493,1683.9727656805458,1540.2195409348328,1295.7794118473134,967.6478720530476,525.1223343913811,105.4124329743593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.50732463489702,503.180566057014,956.6483364789696,1281.994829289437,1517.5061381193336,1641.601893062166,1679.165189837341,1646.5377490680569,1487.8831880639257,1251.0311236250404,919.5721136209988,496.04245873028873,111.12383047141334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.44311317629456,473.6878496693075,902.3578274242,1234.6210303262994,1481.8169038223846,1620.6629239691013,1655.5414536846074,1611.7438712365563,1462.055247085343,1237.4347287169926,916.3110625817504,500.4912408189757,108.4963662255334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.529853494303,472.0534171396524,885.8702450931763,1184.3078574831368,1382.4069405923926,1492.752624899289,1546.9851799719313,1526.8647294803714,1414.0126982385575,1210.9334796763924,907.402428542622,502.51572318339726,112.8116588048262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.29510339550488,467.32072565537584,874.513869269596,1186.7692738026972,1417.335610269964,1545.96870619552,1589.7636839702177,1545.8130769626168,1423.7587347610074,1199.8160826330443,898.1395589273449,498.4680607912312,114.39139319404671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.03028027521243,344.0806059093434,103.325438449441,704.7555857572257,767.502166855861,615.0044024923235,1244.639906382584,1107.9251602078043,514.636570636386,747.7913012492224,473.4176148088268,268.32693724901,80.19984607566631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.5790127910944,427.218523528358,853.8125766200868,1148.5964834626786,1357.471751405904,1469.4772638076572,1501.3265584124242,1463.1277213388655,1339.6479716442618,1132.9912342303332,843.6569552127153,466.62527786984936,115.2092606272128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.89423790589376,447.56753410673446,835.2334415857753,1130.4653522452606,1356.157693698795,1481.7088098781926,883.9232517610372,1483.3393353978165,1364.2530184831269,1153.64564275947,856.830090700733,473.7881295934378,113.50971126370683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.23708194888422,440.4763109003818,832.2582534471319,1132.565370136949,1352.905759016286,1057.1242622790994,936.2876048705,1008.9508285962744,453.0047897332765,173.36966311773588,687.9508844453487,192.30108022318024,118.19096044924116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.32856718767864,493.3746220474213,919.206808183096,1235.3770367673071,1457.3713932264543,1587.176592161325,1622.6704759567217,1577.0958551128815,1440.8929272521696,1217.2875803235536,908.9092320779296,507.06673870123,120.29162950926812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.58676717219501,315.24622071186866,669.4186335314097,1193.2783525144237,1410.990625979542,1529.9994538619494,1568.0745689511914,1529.1333999717335,1402.7846025776632,1193.8963112676677,895.8663302576133,501.16910705936255,119.95432430992096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.33820760930134,387.5662787232491,891.8544821240653,1196.6637767063269,1221.6784084301134,1509.9180734706997,1538.648271734013,1489.750738858767,1207.8449882468483,849.5630520429833,606.2800490929927,397.5376194908228,112.74328612928286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.65538136887845,104.6922407919694,154.58020071008622,190.987022516071,217.19850164603537,606.2839561030237,921.2202206857626,779.6451540323588,537.4802071195867,329.09071075688814,84.06843717474261,12.920482172676625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.54117756296748,361.7337795662965,629.453827923817,843.2864404281044,1134.340455027722,1120.668524592407,647.4013296697757,765.8182455324792,742.8704221151172,162.02631066092573,641.4014645987625,479.4285497415945,126.4262864263524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.8312016805134,457.5486423993857,718.4867725113451,473.8141763269781,648.8124114593227,1054.926569136635,506.88701623980177,465.3294528762184,1359.8908417834616,1153.5329906369082,863.2525640234379,489.6173807342298,125.70153606559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.946858403152178,133.40485751014313,337.33254841738454,548.391834967966,760.7137369269146,993.9654916221888,284.03051290047,92.89697750823468,63.72593827975129,75.30826951679387,21.024923313747745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.62321694808752,265.83882302757075,624.1585269950695,1171.3007699214386,1384.1748626314422,1507.2573996395556,1237.3683095464648,981.5145018215763,971.724185852108,1048.789958714535,888.639664036851,503.4508009174948,128.46835033591364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.74029232003213,490.8578564190877,897.4857859154828,1213.1468008589811,1437.5563406856547,1573.6948028808542,1624.4162582722613,1575.3989104227298,1436.0013506932971,1089.2665826361952,915.46454374169,415.5671684474335,125.22553201014355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.48405366606322,501.11766476062047,898.8239368511169,1188.3802642721662,1391.439296615838,1508.9764840532168,1553.9266344604273,1524.3101960884042,1415.7806202776069,1208.0025709847675,912.8390330008256,526.0600167988325,139.17160431597037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.96728803772965,491.2062314801895,884.3595345478377,1175.718295929877,1374.4353377923774,1050.9323025482263,1532.0441224448643,1473.1765511387216,1356.8160248890267,1155.732637284388,871.7978461296789,503.4130331538613,138.97430030940242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.4322222314244,469.8400959570635,857.0846975210898,1159.4677388740706,1376.3960056596252,1495.6106027370008,1507.9600102768056,725.5766933810205,1310.9666110063365,751.308912613843,758.6423704421204,492.862803733354,141.95209312139974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.91688604322272,464.8925189210794,845.1032000925417,1130.7264707490024,1330.9835257320738,1284.8104811851454,1494.3544990120188,1458.4751235602257,1068.3634278017482,931.9325910225584,862.0296698837197,500.7679873628416,140.94864271175882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.63109060711112,494.4269100824503,904.1413775033736,932.6925044735972,1428.5838921493523,1190.7661450644598,1081.1712578518632,1545.9485199770268,989.8468518811252,1195.578279086034,693.2084176104624,522.6016617530164,142.7608441978267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.87807797535405,481.7968489887482,870.7520697780351,1158.4154508390416,1370.0113001005534,946.7141123066908,1227.7199482747912,1476.3562061356563,1364.038132931419,1162.8310233424645,876.3638385192974,506.0626371232505,145.05360791771352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.15137410957904,466.0073191166052,848.291320277877,1140.857998927849,1360.010656757747,1490.3335345217315,1537.7646362986577,1199.902688022066,1355.546246628936,1146.5583265631485,690.6336980000018,502.75991131033777,145.54784468664116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.26350216725734,461.1372311129035,831.084196932802,1117.581986667879,1067.2753255081016,1440.646785620214,418.9395692725667,998.9306502033126,552.1002386557693,821.7835595538915,726.6107487025713,443.1923340402988,139.5948637360006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.25399667462152,469.795816510045,844.766546061533,1126.7120179421,1324.168397901249,1430.6949799027952,1462.119712750855,1429.4304109894126,944.9240505441325,753.0214853441189,846.8600522698363,1.398058422776772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.6837003135434,457.6417594717924,818.6905099459782,1093.0108005826164,1291.540957131965,1399.0449428096117,1429.4147829492883,1289.4096831600275,1062.7249611586074,963.1990899643606,822.2550054309714,412.5542125451568,111.30745994287264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.28414498614126,463.3531569688464,832.9712827777983,1113.445765381676,1290.7126710053824,1405.67123182227,860.4896567631481,1188.486404711343,1289.713778774111,1096.258177086756,828.8331079865795,487.68080609550697,154.4493158740461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.15273608521754,349.25609186380524,801.6689695773781,1064.1829270685269,1246.7933200780303,1358.5325046293335,1400.2456972258203,1194.5878520431634,1070.4634456934368,725.8645097866411,508.1939110951874,341.6927716120344,114.48451026645336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.90227779603205,321.05724696471447,485.5964162439427,788.7042079576828,1190.2478150670072,1233.713301662419,1304.4575322946102,1177.9850129162237,1193.8520318206492,972.8253115125252,530.3512161496006,447.8026058769358,107.28649545258544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.8740155250344,153.12223480016672,509.6629468668615,763.3412011727945,940.8405738933484,969.455515360746,1196.1493537189056,1242.703331743861,1182.6884018252672,952.9151883943032,691.1370511256687,496.6871153854117,69.92896787237892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.279051952062,447.6717210408957,285.7072713721282,492.7032674904195,759.7083330122581,696.7201684600365,1429.5189698834497,1235.5118286133782,924.7189481685664,358.63421827499815,272.3394365508965,97.47208625459218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.73502333436258,458.5696743541664,571.2797508981853,1103.0485605207175,777.5978807760896,770.8205207088979,749.5592232882718,1045.973655650488,1033.511595988121,232.37007276493424,238.88761666506127,373.2496916328112,159.02442462040364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.76405119138391,152.58176507920504,222.8565033393317,606.8048907738302,1081.0644662443478,791.6709309079256,1173.3278569592144,408.4844104294815,423.9242629038457,293.6632461320195,165.6598299898006,151.243614143571,25.89240664409538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.39776994844496,461.704398735744,407.0088629744223,726.5332596702889,1109.048425591731,1178.97739346411,1217.2231146580414,1174.2499113265417,1356.7736989470236,1157.985679735626,612.4296828818626,517.5368744161008,168.63957630681344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.67419482090756,492.4108929064294,885.8617799047757,875.355829931287,1385.2427787065951,760.295035685254,1179.9899602304902,1510.2573321750622,1380.2287825000833,1167.2133862606236,877.4337080994662,157.921345454971,150.94212320284177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.495580128208,469.3256729696423,850.2786860470035,1137.3019686312566,1351.4035136593477,1161.3398478472811,1505.6665953885804,1468.442557317768,1350.958114515808,871.9638940559985,657.3622517439331,516.668215852531,143.84373714476558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.27425035760872,468.3443622835106,847.6049888490894,1133.0218391422432,1342.7188815286656,1462.8991612520492,1087.4140087131398,1471.294023472095,1356.851187979306,1162.148598923708,890.0930717684009,532.5580256488043,165.5953643242883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.43079279129245,451.3495198167891,817.3061260583102,1098.6004296003696,1288.5905133901847,1399.541133083555,1105.8270958211317,1407.7692962089425,1298.6816691320437,1122.8173801094836,861.245663204156,519.7834051839535,168.09715308083622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.35668670415744,453.60712044639655,826.4426690159166,1110.8716969395537,1321.6470740945456,1449.3516039693895,1115.2228037774642,778.4111900308861,1350.7386707857308,1152.5620986441927,890.8399618526698,407.4744483364556,124.74692328134016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.25809825260094,467.3122604669753,854.5412339908771,1143.5141145806233,1355.1477316057687,1488.1599346077917,1544.9828373310193,1512.7806094867808,1398.6086600228111,1207.6014512882466,932.1761279811604,564.3806223516925,180.16200005671328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.14440582580384,485.10673765338464,870.4219274304115,1154.5383945515646,1346.3120284205531,1311.797501806273,719.2004530103497,1490.5021871214049,1179.9059595148224,1181.8353713018216,910.7370616041214,533.6565466358675,156.1462605641981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.86650752531168,196.8026069472864,547.9067145557775,908.3466226334584,1308.4387755162484,1245.5502397198184,1163.114932738054,900.244134997403,646.4818799758024,897.9826273577644,553.1219217788883,384.8496044149936,85.82724285705284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.87331740350416,136.07204302467207,313.327878786624,480.0224152663138,574.6827566352283,703.0338966702105,1034.1035080078248,877.8035717157387,874.8707095190983,582.1822623898255,493.1135035436796,143.53378101563575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.294193160018761,119.59813522875704,282.22938127615674,860.8907764596693,990.9434193631728,914.3256503176394,545.0865044816992,1233.148087544594,1364.9999085673956,927.3132028291824,842.1149885871283,519.6479621695439,181.1706598130622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.73495586986914,443.80573461517344,814.1245175563599,1113.0029709114904,1343.9326593116448,1108.5633051795426,1179.4716302330376,1328.5019231940198,1264.6568211083215,1066.3272244072336,694.289357052386,351.90113765482494,136.8606078826053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.50828964910686,134.10030529566973,431.0135326051828,546.205211687256,1079.3453818306864,757.1336134017973,845.9516724376175,1053.5330688922277,1140.645066881157,728.5720677381573,610.3765491105468,459.8635458427818,166.79611874049715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.25446110054364,203.87038809345268,834.9059039115057,627.2359485628585,624.9451383479873,1020.1411564935352,975.2294250182968,938.691718376272,578.1059485907651,941.2508099466086,130.53125163230712,519.0169800495296,153.96680013521166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.20604391318007,85.01458477059478,286.64039560121023,663.7228640744798,647.1688625729283,1210.0120764774033,1204.9140795552237,1469.926569961228,1239.1277663971134,1082.2808487006807,748.9562414068133,495.1803118501041,180.85354083220884,0.6804709137409067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.7799021362901,392.0899451708645,659.6348292453263,477.75569827996736,660.4103707364893,585.3547545350366,628.9022883411008,500.4580312337118,454.0434032331969,700.4240139694703,748.7921469855092,553.5822977942136,176.27192040246624,1.677409639996723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.82530203780703,332.4162274616488,612.2551697671424,555.9245503078271,816.3091873320544,965.6715761456755,898.9391936470328,944.6446993269124,821.9496074802111,409.9847022814041,351.8106252557724,3.23695781072349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.81948847595224,445.0755128752641,828.8461313533497,98.3537681849321,406.9359321205094,1144.3117957952957,1261.7806105571317,1236.9053288577857,1354.8507988434094,1169.3778698178244,902.564247787507,553.4051800061394,182.20276162959752,1.6214091628850316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.83700255659848,440.52059034740034,820.168010906053,1105.8870033082744,1296.233927347592,1418.6874357407066,1463.7632616372491,1443.6161132438103,1356.3751839238566,1177.5285439109296,847.4649876563103,473.6546400840437,170.26163663803695,0.6316332883528033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.44246983348802,441.15808415079965,823.5137138293074,1108.953355014309,1316.7867536159215,1440.1974794666432,1490.417535237399,1438.7108621498292,1337.8937241403212,1155.7547770078977,835.2067436838964,465.2695453890756,124.4499905189805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.86533229208958,395.13220364837406,621.8149721447791,914.7157001524056,1184.819675797204,1246.2372223169443,967.2981946552688,1011.7182940349336,555.711618261135,1043.760334467899,727.6656414109544,403.44241398441375,155.30234639749165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.586178608112159,382.5190729314732,569.4896891356267,793.6823899055769,1262.162195203497,1386.162228400569,1436.492982788871,1410.90402059052,1317.6684355462614,921.4396644158396,614.0048590927136,22.05051344689792,41.918961791455374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.54442854442225,302.8662082601537,638.2999498024487,951.7339690282494,1145.2559898861325,1144.1880738109792,1261.058464869726,1238.0240360633425,978.5614534064424,843.4902561180571,731.6377682758534,462.90319964693737,170.66470983957342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.05494938205034,405.68894475226654,805.4861183777123,1083.6059762695447,1263.2183902485572,1383.1180164180437,1249.2124104555876,857.3308391530458,1058.451343352979,985.405232644162,680.1192828381124,449.0163836599148,116.93290321924364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.14233304286532,409.4767909773677,770.1407009634955,866.5468246479502,594.2699002575503,1176.3102079495811,1247.349417839116,1023.0505766299892,1186.102477424065,1013.9934762096808,652.4810938784769,204.6036036426127,152.5973931193292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.44702018632562,414.4771126487711,784.3928223884212,1068.8993393443404,1279.9058812595028,1402.0937129705064,947.3411874166744,1414.7726116895967,1328.825553858258,1152.6402388448137,892.8846304355849,549.7189160418454,185.03404156543047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.78830768572924,421.2121467739598,799.7857907424128,1089.2796060029652,1289.7756397662693,1412.5944535972872,1216.1356635327331,1018.5685849560382,429.1173304034474,952.0621578708576,794.2384876666628,367.99215846769727,146.94785661443345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.35261642830586,414.2114359666598,430.2119443804795,849.9290086492249,1259.4898003422602,1067.703143106501,859.9335590020625,238.3692866676089,914.01113601014,1024.1777490239465,882.8442658241295,470.5401019209597,176.85471606543092,0.6290286149987712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.77339045290503,413.3011026294256,785.1240844325656,1077.0545716158151,911.8713968498026,1043.5037741425267,1270.0315645743667,1089.6006319938497,657.2489484530329,86.15087352129133,409.8004216416063,406.6455110415348,165.6357367612758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.46711842902423,294.70251080027833,544.9465032889199,927.4655762203932,1113.5434406324518,1073.9393822843929,758.3630192249004,1237.456868440502,1060.1196366362367,878.6566022391842,487.5414560710662,423.6494698649954,117.46230307845066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.49717579945467,318.13089645145925,541.391124160666,712.1307183591678,632.7057626063261,1407.241849854751,1138.944215180974,1459.141919938858,1179.10827830015,951.0254978759529,691.9236624785863,468.6569230859944,177.6563042901343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.51208520674689,366.4501918421103,737.369351991401,799.2010415744326,1310.7601906430295,1444.913891742457,1492.5533673877055,1307.7739326426315,1190.666516308668,1026.4666057338022,743.3425191605354,553.1154100955033,186.2263307932387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.20864076100216,409.1225554012194,794.6969101769723,649.0917626765425,393.73805223562834,1428.1319813224277,265.9345447733315,1242.6922618821063,1121.8158832048582,963.9433753752752,648.606642264354,166.50374415650705,106.8788640726794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.73491188197157,398.9845155389877,771.8643435555264,1064.8119556835254,889.5682300875636,847.7951300039339,924.3354100171848,1422.5026310360256,1313.1467226036616,871.0665840855345,264.48764872516654,359.4625044015804,145.2378885575113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.1028219932286,398.4108362327621,769.4341833162143,1059.3773047303373,1253.202770033965,1380.7738103994147,1427.748443171046,1398.887360071693,1303.0796600903273,1124.0096693372918,870.2044372053498,391.6803602859429,7.663600175901179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.88181389403259,255.8713892700281,463.1981789042814,696.0976515284228,969.1410010532464,832.9563059060125,1144.9232428651546,1441.282977086936,1337.8735379218274,422.36862174315,94.12442982632234,287.65947405097535,143.98113366419076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.37846076836587,184.0813822861932,357.0303906572529,667.4892217444104,631.5694738556296,1058.6108795959133,1179.3674432988762,1220.4424909236252,1228.4446986355506,1146.3571155465493,876.7890514443432,434.01151163567386,169.03157964659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.08680481720772,187.5221557868697,786.6373996512583,839.7642708851142,1119.560887248605,1261.22255929103,1214.4803936162457,1286.4898443301577,1371.4555914753646,863.9968494343526,686.0970081856162,170.82619958752346,134.95138231409973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.29225234077298,398.8829332781805,789.275933758893,1099.661182823799,1293.7985577615718,1430.478140846072,1482.9844486533295,1465.6353706104596,1347.1761288057537,1152.872705941661,576.9006359961867,133.22057687034533,49.861262016238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.74156631987549,334.8574575627154,728.2015529535464,723.237045540761,908.9027203945444,1418.2843625391706,1470.3192244693482,1432.7976024678376,1321.6229808660207,1137.8912759776065,886.2362016994177,540.9763299290364,171.11857417151353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.14189991907105,392.9475338726796,774.6135762807073,1065.2684246888196,1279.7170424413357,1410.6162041848995,650.2749355476117,1392.7572613329778,819.4790748039115,959.3155219934988,732.6014974168453,510.6598855931174,177.82300338479237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.14795500206598,369.33942576007047,722.3840150173155,1007.9317501465092,1209.032719296287,1337.793444216191,1049.2418695414594,1356.8778858811847,1114.2877260433668,1071.2656850864787,813.0520433028372,494.7642152817974,95.36295200616463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.14770079515615,358.4636121703091,703.7006930488427,988.9007042852732,1203.86830320358,1328.3313170893305,1035.4566358152445,617.1532580094,1243.7823176807692,1067.206952832558,814.6187543252876,474.82218491498855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.2763026292455,368.48444173160937,408.8366925006144,533.5810111086006,1254.9264126259957,1393.0717756404774,1441.200929876284,1416.101646268491,1307.282300547058,1116.979655954759,849.2420260520988,438.66801642434496,135.30105971187857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.50969857793709,241.1855897316562,255.09845245221908,725.3038538471855,1021.2930732843558,459.03721322121504,252.1870788107496,556.8394418234309,1014.8106924745082,412.5542125451568,33.1301427266123,192.8571779842661,74.10556159556951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.61907920774253,375.0618931188791,760.7137369269146,1057.3013800671738,1269.9827269489788,1402.713625228766,1451.1351540485628,1410.9378813441226,1001.152436574302,1125.2410286654108,858.8174564698596,514.636570636386,150.5305848129047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.10836866240386,366.2932602725298,731.6045586905896,1015.5797222822862,510.9437949887069,1031.9833038976424,1252.4161586810471,1226.599287564219,916.1756195673408,992.1357085909812,779.5565951383218,379.43513968029913,101.45984115961548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.4683376501439,360.2627902896068,321.1926899791241,177.38606942965347,721.9496857355307,1224.3019656659626,1136.2744249930909,1153.6436892544546,1020.936884203192,860.5873320139244,143.34559336580693,173.46929187352757,97.1881768590027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.521800918395,363.0471861050672,739.5670451338658,1040.2336067465394,1263.71913870087,1400.5647697116897,1201.1346985185232,939.7459599163165,1105.164857620869,1167.357294463434,896.2811244892429,508.3091678911033,135.7262726369243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.18664379201171,357.67960549074536,737.1674898064637,1037.2050228041385,291.4369015826605,1021.834194173656,1461.2399843255305,565.7077034255719,964.0189109025422,797.3575840081162,813.0806947097315,426.8974975374736,124.48059543089036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.81072509274421,358.6387764533677,743.9402916952859,1052.3564077045437,709.3372061869683,268.1074935189328,470.5401019209597,463.94246431519616,787.8068979872188,860.3659347788317,809.1704288369907,497.7374499154252,152.9587915472012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65374170973425,107.96696636632636,263.9094112405714,908.2574125710828,454.1899161093612,985.7750962604346,1008.6942682709024,1096.056966070157,165.00149879956896,205.799799880452,105.15522148064862,201.9181854146056,81.27883201257414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.70816999219517,310.76878721628736,349.0652995406224,86.67180819209776,1001.48062541691,761.8988633029992,1271.6907415008852,1300.2457754811403,941.4741606867168,910.0214276001012,732.457589214035,479.6232490748084,147.30665036895135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.024137216422364,175.60317051881844,614.7341676318425,561.0511986369008,873.9532133301407,1102.3596244185765,452.8074857267086,405.7221543375304,520.2730837745116,932.0406849667506,877.7573387637045,513.0568362471655,153.29544557820986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37269119440861,354.896512011962,748.2249793626687,1047.3892956184045,1256.3016801569247,1080.2140403942562,1435.671208345674,978.0958680444091,736.7930680118216,873.2440910095053,849.0160706386365,500.0393299920512,133.4843000474411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.3147372122814,355.7762404372864,750.0638787506156,1057.934966860542,1278.8796399580142,1065.6845212571263,1055.8746702375026,655.6535860236883,446.2560810729792,535.3267934241405,730.1713371775332,494.71277298305534,145.578449598551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.82655552634872,346.72174469033206,730.5880849141784,1038.5073594811545,1271.8411613870803,1403.2280482161873,998.4364134343848,1420.2736818133124,904.480636207736,1003.3677112619064,598.2244455773097,278.1237649018635,92.75762748379395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.11398279607256,345.7293641424458,734.9613314755985,1040.537051192284,1262.711130112859,1175.4858288330297,1216.5185505157756,1151.087202357472,1036.010780071315,1119.749074898434,848.9099301994597,491.13069595292257,140.93496817665016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.94572715782764,287.2251447691905,668.2777866023437,998.5562284086704,1055.5822956535126,1167.501202666244,953.790358641258,1384.1370948678086,1282.6635791730846,1097.5696301205112,817.9729224369424,443.0946587895226,109.24520981481766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.78828717442753,253.46792693259488,519.7280558751804,996.745980427618,1236.2632768760166,1376.194794643026,1432.299458688879,1183.9425520452337,1219.31010918296,1020.9785589768564,646.1139698645453,423.4013747280238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.48997678536546,243.8019841157815,558.2348955728536,800.3444931768527,977.4980955096588,1042.6553017974509,924.2820142134274,285.6323870131998,488.0662977519037,291.0442470745401,527.6058904344508,465.2695453890756,131.94493809520807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.26779345294734,352.0456970259737,756.819099094298,1070.7076338203774,1294.6229368781233,1121.0162484851703,1109.9431308888409,830.1465145253504,1344.7459685664417,1159.195550508574,880.6309446415405,507.3675784736207,125.22748551515912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.5377066420249,352.9937981268415,763.2129210101085,1077.251875622383,874.6180562037573,901.6181001916548,1506.726046275333,1479.3222779175603,1365.4602845827208,1168.686329042329,888.836968043419,509.8446228333053,121.38559231796164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.48587520738605,343.39622798557144,734.1525803991715,1034.5508606563797,1252.343227827134,1380.0757579405338,1431.743360927793,1241.3521574414572,1012.2678801126344,883.4042705952463,520.4215501556914,401.3482566077719,121.61415240477795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.912195901160466,348.90576329768805,759.975963199385,1068.5359874114529,1288.998144770091,1421.7843923586508,1462.0350608668489,1432.7331368023254,1324.305794420674,1133.6691004707202,862.3090211009397,492.253961336849,117.29625515213112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.81719278823172,348.0312442190717,761.307602451634,1072.0190868541326,1294.242003400096,1428.6835209051435,1219.2879694594503,590.401309158474,469.5366515113188,1146.2685566525124,797.5835394215785,419.7059944069906,94.3236873379058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.66983417578055,343.693160747931,754.7561977979045,1068.6447325239835,1292.4519416375372,619.1829497205296,1339.581552473734,1442.1959150975244,268.6968008652825,261.6140428473305,637.4957569043913,344.6744714340627,101.16942008064088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.414187051188684,343.7817196419682,757.2137071074338,1081.8269843687408,1315.9649791727245,1457.6396745819195,1210.4151496789398,909.644401132105,918.9828062746489,884.4454887685206,343.34283218181383,490.5433421115883,107.52156722278686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.071021336794946,211.07491459070567,272.3856695029306,516.1166762698148,703.3041315306914,903.5058372049896,722.109221978465,486.1166997464106,345.40768698322273,83.47001347165371,403.3225990101283,3.219376265583773,39.73038500572984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.390304041676156,63.23170151082369,352.4442120491407,385.59844800427777,607.2568016007548,666.9526590334797,1168.8706096821263,777.5536013290711,1088.3178303669888,449.7033662570407,217.3332934921065,84.42071924587547,23.419920462780336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.986766414217566,181.270288568854,270.96547135664457,552.51893989743,991.156351409865,1143.7869541144582,505.8523097499124,949.2419477967792,180.28832671438383,1107.04998996085,823.7064596575059,296.0361035575428,97.55869164361376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.37649457758061,213.4230276193657,434.942031191402,956.3956831636286,1252.6089045092458,736.7865563284364,1158.468846642799,866.2056124385718,771.9196928642996,1089.534212823322,796.2655747044383,381.9805567155271,75.75171515531785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.964626690708293,330.0811377997589,738.7804337809481,1057.026587028323,1287.5134809582923,1418.2843625391706,1458.9465694373052,453.04906918029513,1097.0473931130275,1101.6752464948045,821.9450493018414,367.0909414872021,83.52796745378093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.373822439733143,334.3085226533532,757.6831994794982,1089.093371858152,1311.350149157718,1050.83918547582,1126.222339351542,681.1272914261228,126.25112214329374,232.9639382896536,449.3888519495413,420.0029271693504,84.08406521486678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.990359578377298,124.9461807929236,415.79312386089583,461.9752847645634,217.0233373629767,105.66703979471592,194.87319516028705,286.38123060248404,378.4648988559221,379.7190490758887,429.4520309294406,406.1030878155576,79.83258713274778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.66737225694535,144.40895126259056,410.2301927450216,654.6924615560503,825.7114069717721,985.812864024068,898.8128669893623,414.5239967691437,740.3666798535536,665.8717195915564,474.8690690353611,233.3735231745752,45.2308039611073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5751762108509604,176.92113523595873,430.74980942808713,452.4265522486814,244.14514983017528,596.9878769024828,589.707814877963,842.6795515366147,880.5156878456247,1043.5102858259118,654.4398082407091,328.32623912747977,40.29950613358587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.839542730753267,203.47122190194725,492.11656481742375,651.8032276380901,893.9903142743716,926.4269627204728,1223.820752263805,1160.7531451742852,1071.9168534249868,945.7634065324694,641.3819295486073,268.04823720012854,48.17343368282515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.809783555130256,334.35019742701763,768.7003165987157,1104.1965703015076,1339.1960608173374,1482.3046289079273,1258.2669062025418,1200.3943201176396,1345.6589065770297,957.022758273612,839.3983142788727,384.6789983103045,65.19497405142545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.03385292807046,327.4758132773882,752.5917142407038,1081.0579545609628,716.5703840911158,1437.5231311003904,1071.2389871846,1190.843634096742,1322.3034517797616,806.6028720782535,96.64314895967144,256.6117676709118,63.08128162462832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.300637378910402,318.16215253170765,570.652675788202,1033.336431705062,1260.9809758374436,678.2940579852742,376.4378118181466,862.9471660726776,1307.0941128972293,1099.3798781015637,807.1680861960784,152.49125268015243,60.52870173767678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.523598983121949,318.5697839116137,730.9091109050629,1057.667336673415,1296.7144895814108,1441.865772749901,1489.3274794387364,1463.1648379341605,1332.370514293096,1113.6567439233525,803.0559581384002,401.2134647617007,55.7947079167233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.646153559748337,487.929552400817,807.3914369361868,1199.504172998899,1337.65865237012,1390.7790119205904,1338.4960548534414,1038.6519188523032,707.4253759451087,413.3766381566925,185.5035339374948,39.5571742276867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6244029721357767,288.5606910314704,660.8206067897495,976.3214343219748,676.4147861603401,1033.5649917918786,928.750982520608,1353.246971225664,1238.3724111244442,1033.9127156846416,753.0019502939638,372.2618692632945,47.951385279393904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.30024824301369,306.9008472855496,728.2725303024439,1062.995196019088,1298.894601178736,1436.575029999523,990.0838771563424,932.7146441971066,1077.0832230227095,1084.3815177607078,742.2746030853823,0.0,17.397915668257937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.593079427393953,307.24857117831283,728.5759747481885,1053.439951819821,1284.7466666879718,1422.9454255062112,1470.9306715392072,980.09886185366,1292.5164073030496,413.1304965247365,780.0169711536471,378.8236926104401,39.83847894992218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.583117334367975,302.0600618570808,626.4871049735742,673.4793192903458,921.4045013255604,691.2939826952489,1059.536840973272,816.8359825179074,1082.8395511351207,738.034194865018,524.5688413036492,130.68167151850247,34.020941013691306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.703388909043607,258.2403396855204,500.5420319493793,785.8592534867412,913.776715408277,1100.053186163581,1253.114211139928,1129.842835313647,1123.1696621806166,790.2259883647762,644.5322819703092,336.2665858472468,28.632523012537234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6949911851364403,29.018014668934,63.158770656910775,215.88704861228013,275.4409513472104,253.5056946962284,203.72192171227283,137.68042882078694,172.4612832855171,292.086116416153,247.9466705903852,20.4707790576774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.096889153450823,303.85858880804,733.5984361431011,517.8826448038485,554.4379329910132,1456.9461803014087,1158.681778689491,1055.3231306547864,589.1940430588802,874.188285100342,455.6166259390323,213.99279991556023,11.921589941405283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.314835978902662,306.50428576739813,242.18904014129708,332.99641845125944,493.5322047853402,275.27490342089084,380.7954303394425,448.9968486097595,564.9699296980423,1086.486093830766,767.7724017163417,350.79350031102285,16.19260307367955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.283579898654275,311.10348774228044,743.7631739072118,1081.153025138385,964.9963145786428,1469.6784748242565,1519.1855012643457,1182.489144313684,1340.0666728859226,1103.0817701059818,773.384170457604,349.24306849703515,13.671930435314907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.079375072804544,302.4943911388656,729.5423085625345,1069.5466006728177,1295.3717804674077,1442.0604720831147,1500.0216170620542,1448.6470398271238,1313.6403082042507,721.9627091023008,751.9385923971802,337.52529424558287,11.629215357415172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.61790397452043,492.865408406708,752.2576648830491,1106.0152834709606,955.5491643235682,1242.0209073251049,1227.6229241923536,1292.9748298133593,1064.606186488557,741.7803663164547,328.0631671187225,8.928169089283802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0316452161451,302.1238763542545,740.3647263485382,1090.0551474941285,1318.8294686938214,1468.4204175942589,1522.3228303192775,1478.9771586981512,1334.807186215793,1096.632598881398,768.1911029580024,338.4115343542923,8.122022686210842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1045760700580005,305.2012979220435,743.3047513969019,1071.8947137014777,1299.424001037943,1431.226984435356,1478.766831324813,1436.439586985113,1305.1373520400125,1083.0055990614403,747.3055296686954,326.12008079661445,6.398380094180048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.040761572884212,303.6326333945777,244.2271970408273,398.2753932183524,888.393522404895,1379.7280340477705,1400.9105400994372,1340.955517667986,1213.525780831993,996.2165805684112,688.6137738139499,295.7567523403229,3.768311174946055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.6093713216264,144.3047643284293,479.4259450682404,1056.415139958464,937.9669680155124,275.8837458173959,119.82604414723484,666.6140514974556,65.37404534451515,60.02144160197902,205.74640407669432,3.619844793766221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.42010910014037,702.8098947617638,885.5466144289377,1257.7375063433349,1397.9106075639309,1445.044776578497,1172.189614703502,1268.4095042431434,900.5254397196385,708.0342183416137,278.6954907030736,3.619844793766221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.54734599329703,644.1422321355429,900.5521376215172,1002.4710524597808,1231.1255586851885,1197.294758826341,1296.5614650218615,1149.509421473267,921.7033875929357,360.236092387728,280.9622076894201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.6177914517789,755.4190871665057,1114.62242656936,1363.1076133756912,1509.5638378945512,1554.431289922771,1491.4320555087943,1345.5788128713934,1101.3099410569014,753.8146083804219,306.7367528642455,0.9507057742217452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.6573025014156,784.9137570592276,1137.1535022500768,1373.7262154717416,1513.2390319970905,1554.394173327476,1500.0769663708272,1359.6004207044869,1111.0507682326431,763.0755244906832,307.7714593541348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.7416435048445,714.5498087367254,938.4104136540363,1084.5364958252726,1421.8690442426573,1457.7126054358323,1384.9497529542668,1073.359191294782,709.3372061869683,390.707514788212,79.53304969703406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.2372031217508,694.608429538255,876.6737946484272,1009.6312995100152,1198.4557919739011,845.5642272762054,977.6530735742238,790.0710103002112,686.650501273348,607.0132646421528,235.39409852896563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.97385639478205,478.6640781121861,782.8573674462191,1026.5948858964882,1419.3053944939509,1188.347054686902,713.8921287148322,672.3410770346339,79.28755923341654,296.18652344373817,108.77506627441484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0931170724066503,195.36678076087608,492.016936061632,726.0995815568424,910.6856193053792,568.669868197445,424.7349674852883,298.6505444366526,230.62168577604015,375.414175190012,77.68763862570229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.98041017112105,324.5312300506548,601.8000109240572,485.82432516242056,988.519770807246,1481.8019269505992,1010.138559645713,896.3807532450347,1048.1537672478128,700.0053127278096,258.7808094064821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.3688740551163,382.3087455581352,889.4659966584177,998.5601354187016,1000.4368025702818,1068.9240837412035,753.4160933572549,606.3327937284117,727.0965202830982,553.9970920258432,152.87869784156473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.47763292376744,223.5434859364577,475.7995885910892,555.8711545040694,600.1317176407998,846.8711221315909,740.8433350773415,425.0852960514056,417.1293212915144,82.94061361244668,57.45583834825733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.11654241117844,505.9695200508439,849.8248217150634,1138.6648639637538,799.6594640847422,993.1079029203736,652.1001604004497,366.27112054902045,489.958592943608,443.4378245039164,216.34091294422024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.2468513689054,681.3512933345696,1004.3802780282864,1229.8805248219608,1358.5924121164765,1083.9491419839385,1354.0511641237215,1080.6926491230597,863.7090330287319,295.5574948287394,207.91349230724916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.77599702120267,669.7331478389091,1003.141755848444,1240.8709440392995,1378.5096980864218,977.879028987686,1380.63185570162,1231.7747735186806,595.5702834295508,634.152658654491,214.70127106785696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.2430479857334,670.7724125071679,1148.825043549495,1387.6859623126772,1528.8052111291252,1567.6291698076518,1497.986064835878,1336.5972479783518,1081.922054946163,702.4133332436122,234.3659037224614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.31654203218972,643.6551582183389,1139.911851331997,1068.5893832152108,1137.1977816970953,1552.530529542666,1297.904174135865,1225.5932324812238,633.8733074372711,209.4997383798547,193.7805346882705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.2268518928281,719.4420364639362,1066.9230434369686,1295.106103785296,1423.8668287052,1452.7611213898174,1383.6076950086017,1226.85194087956,982.1064138412802,609.0976544937171,186.8709874483617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.21274423392515,651.4131778033237,966.219208718361,1178.8178572211757,1298.6373896850253,1338.5448924788293,1275.1536547250712,1134.4817585571782,894.6128312059853,533.6741281810072,156.36375078925977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.07655721514404,496.50999759733753,728.5981144716978,1080.6926491230597,1158.2142398224423,1227.0088724491402,1199.3198923591017,1176.2411841056992,931.7548220661456,579.1178641888065,175.3726569269866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.10072762863786,715.2634892357302,1066.6241571695934,1304.9582807469228,1445.1378936509036,1477.379842763791,1407.1051045036645,1248.0383539412576,993.5422322021586,621.207432084951,181.9012706888683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.0545621410972,707.0704892006218,1050.3136926266438,1274.435416047697,1399.8999268380728,1425.6060993373549,1353.3661350316108,1202.1068928479158,957.312528184248,597.2496465745631,171.0013638705821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.5673014814768,681.1650591897563,1014.1041748272272,1236.05229833434,1360.2144724476998,1386.4519983112043,1313.0776987597797,1158.2826124979858,904.057376787706,523.8733935181226,139.46397889996047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.51899574650423,661.4607052665029,1017.2564807539444,1280.2620703406665,1421.1508055652826,1455.783193648833,1400.894912059313,1250.003579986875,998.6955784331112,619.6303023690846,170.09754221673293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.751050230859,725.8801378267651,1085.7483201032362,1327.4587515157298,1467.7510165422725,1512.1313946532882,1445.634083924847,1282.0853416884895,1015.2541381130322,620.0424919273602,163.98697852817347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.1834934721218,281.0436037317336,471.7629960606777,601.0290276112638,1072.7698839484324,635.973976497298,1402.697997188642,1235.999553698921,606.1713039804617,587.0647225919588,149.1455497568981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.7443518050576,703.8582757867616,1050.286994724765,1280.773888654734,1046.1533781119158,678.6105257977894,914.8309569483216,360.1449288203369,894.0254773646509,253.6763008009175,123.17565408052025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.383050248863256,133.01936585374636,543.1167202577124,1083.8651412682707,1036.3318060621991,1095.7509169510583,880.2832207487774,528.0115683093412,935.1115948511546,553.0620142917456,130.38734342949684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.9684886424912,712.5181635205801,808.0009305010302,1299.8003763376007,1201.3092116332434,1463.802982905898,1073.5252392211016,1067.9935641854756,978.9267588443456,589.2519970410073,140.54491834188383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.8719867299935,500.3382162594264,500.0432370020822,501.71608846370935,1048.2338609534493,249.3401708347924,946.2843412032756,712.6002107312321,643.1876193512902,244.0631026195232,63.3866795753886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.25297391639384,589.8719092992669,1112.8968304723137,1358.1717573698002,1487.4377889203863,1514.012619983238,1439.6811029742062,1261.0721394048348,992.080359282208,591.857321563378,133.84569847531307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.3806782007668,591.9458804574151,1076.4255430008163,1144.1945854943642,1045.6103037176003,1268.4095042431434,1179.8792616129438,937.8165481293172,671.1598576685802,502.86149357114505,57.15044039749706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.87831949649413,197.2082848221769,646.9578840312516,505.9564966840738,194.3392371227104,524.9478212766609,300.5753980452824,322.10758149472787,500.9939427763039,152.50883422529213,35.14876457598724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.27645806953409,490.153292276822,536.7118284801472,248.68053730788372,366.6872171173272,327.21664827866203,397.032964028479,247.54620206220275,99.73619856758468,125.51530192077963,15.936042748307376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.11104080025134,286.6664423347505,291.5078789315579,435.7019446424407,422.1758759149517,996.5623509561588,767.1277450612188,535.9675430692325,765.233496364499,418.8106379415421,67.0293152610026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.783917633418,326.17087192701814,944.5756754830306,1160.079837112268,1296.1076006899214,1334.1136919352823,1277.3357198274116,1119.8246104257005,525.6543389239422,476.0717769565856,81.28794836931326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.73005254350045,520.8929960327713,974.9435621176916,1212.8387982348668,1338.9167096001174,1370.605165625273,1302.981984839551,1130.8996815270457,864.3426198221003,477.079785544596,78.79983414787402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.01222351332447,618.1899180043048,474.9335347008735,595.8385647850162,906.7154459454958,1314.555850888193,820.2748025135684,1071.1348002504387,815.3630397362023,443.73280376126047,68.23006967721145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.36887702041048,605.7057186184286,961.8720088904812,754.9671763395811,805.5219326363301,1042.4026484821095,973.4588983058934,942.870265604478,596.7111303586169,450.2041147093535,64.04696427063575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4584225103096634,470.6794519454004,657.0737841699741,1340.2620233874752,1499.9662677532808,1549.6263187529205,1481.0706649064546,1306.637643891935,1009.6000434297669,564.7687186814434,82.70163483221421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.3095893994784,703.080780790583,1092.414330384543,1348.179579215394,1491.0048890787332,1520.9690513435194,1435.8952102541202,1246.8975070121917,952.7888617366324,520.5407139616384,67.59192470547356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.78905169010065,689.9916460182329,1062.8135200526442,958.6754235167454,1436.6082395847868,1460.8896557594132,1381.004323991246,1192.3966705840835,916.4237147043124,499.6004425318967,58.68784884471454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.43558169997596,283.4718104660301,280.59429757816304,612.296844540807,447.9308860396219,225.66564355165545,342.73594329032426,234.35939203907637,5.161811419353271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.79921131636917,145.75621855496374,506.2514759414179,715.1013483194416,817.6160821874402,692.8229259540658,321.1659920772452,80.77157187687638,191.0247902797045,80.84710740414332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.4653095734712,656.7241067721953,704.08162652687,962.1715463261947,1461.600731585064,1493.3953280493963,1411.1123944588428,1228.608793056855,936.600165672984,500.599334763168,40.45643770316632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.70714723396745,678.1540567924951,1057.5826847894093,1299.1824175843562,1427.2965323441215,1448.0088948553855,1360.0594943831352,1183.521246130219,902.50629380538,490.5765516968522,36.96943125045573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.56448172887272,662.7435068933637,1035.7607314293275,1274.5929987856157,1408.8547938292352,1429.833484190949,1357.0862597495072,1184.4472075075776,906.7512602041138,483.52700326416414,35.208020894791474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.75906960969564,610.5399923635122,972.3935869040944,1193.0191875156977,1301.7656023832178,886.5682975520568,1261.8561460843985,1106.332402451814,842.2921063752024,443.3427539264942,28.087495113206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.25658083667386,174.59255725745396,440.2321227734413,709.3547877321081,619.756629026755,609.1243523955958,261.53915848840217,352.588120251951,17.761267601145427,148.21763487452412,2.574068442122301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.77932329268282,101.31137477843562,239.3753417506038,764.6793521084286,1368.1457028107282,1404.7895498919297,1337.552511930943,1162.857721244343,881.891606544892,457.3467802144482,27.024137216422364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.00331737559762,660.8733514251686,1056.103230324319,1311.6601052868475,1452.8145171935748,1479.3913017614425,1397.2079969266806,1208.159502554348,914.30351059413,470.1520055912089,26.7031112255379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.53702903179635,616.7410684511243,1002.8272415409448,1002.131793755418,1090.7017576542669,1402.3991109212666,1123.9653898902732,1111.1731878802827,605.2095283444854,276.9738016160583,6.945361498526806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.25080047189049,556.487159752298,946.7870431606038,1228.5397692129727,1356.5900694755642,1388.459550298825,1308.7155220601142,1123.845574915988,829.3052050319981,408.4687823893573,16.30785986959547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.966258524320544,218.8641902559389,585.341079999928,1152.9703811924371,1287.0661283097372,1310.8135864467872,1231.9759845352794,1060.7356418844652,784.8558030771004,387.596883635159,13.020110928468355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.879518206312092,90.56384135136037,728.4457410804869,845.4248772517647,1262.7710376000025,669.440773254919,592.5768625774294,237.95058542594825,162.1884515772142,161.97356602550656,9.046030558553758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.01733705870546,633.8114464451128,1042.510742426302,1303.0060780680758,1439.339890764828,1468.2472068162158,1379.479938910799,1182.422725143156,884.8492131383957,441.9030207300528,17.08144785574303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.56994042225284,561.2947355955029,946.31299261017,1025.684552559254,1321.2726522999037,1330.1904026957711,1251.658198735024,1064.413440660359,789.1763050031013,163.37097327994485,10.073574196719452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7296115941742,548.8925834202787,928.1590705009042,935.2795962824896,977.4935373312892,909.5206791477884,1261.669911939585,1080.7011143114603,589.9897707685369,399.3726118687385,11.438423034232311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.73521007677896,558.9309945267187,941.0867155253046,1175.0098247775802,1288.6947003243456,1309.584180623684,1241.6666717489563,1070.492097100331,793.0618264789788,387.9895381432794,8.968541526271299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.92857873648221,422.9761618029781,806.9440842876318,985.256766262982,1050.5774158037395,920.9858000838996,1024.547612640219,752.5988770924273,541.1228428052007,119.08175873632015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.49988409966772,392.82576539337856,788.2965765777768,1106.148121812016,1499.7429170131727,1533.9207895964448,1448.4901082575432,1243.2242664146677,929.0479152829678,458.623070157924,13.98384006946026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.61481922418038,571.4484034978589,976.3351088570834,1108.22404647518,1364.6319984561385,1253.4508651709366,1300.640383494276,1112.8304113017855,754.7164765292555,5.29530092874742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.24931435809123,61.46638414512837,133.8990942790707,185.6897680823081,188.81798078050076,224.9903819846226,121.41229021984049,199.0380678533845,114.58413902224513,101.8739842229066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1045212913343,490.603249598731,482.2376899539182,1114.921312836735,851.6148834776221,1269.058719076636,475.73316942056135,452.2292482421135,138.09457188407805,121.8375031448862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.98321723795541,467.3741214591335,462.55352224915856,345.584804771297,790.0931500237205,924.8713215597772,981.0339395877576,828.6670600602602,131.14074519715066,58.25807774129923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.404113505771701,40.14452806902096,108.37199307287835,127.46945810464229,329.94178777531823,262.9456820995795,343.31613427993494,193.50639281775864,492.1562860860727,85.94901133635383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.10986556702925,545.6907886998347,961.8876369306056,1213.0269858846957,1356.0977862116522,1387.982895075037,1307.736164878998,1122.0490014700442,827.3731885716445,201.57697320522732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.894892039526452,273.9543340303965,561.8000422261852,540.4957676952174,666.8732164961817,522.5658474943984,697.3798019869453,327.1124613445008,216.1038876690033,41.98993914035275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.247031356140468,191.17976834426943,413.254218509053,1082.9170401674032,1233.157203901333,1270.264031671214,1194.8183656349952,1015.9606557603136,319.1519284062399,203.9895518993997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.69275217108325,78.68262384694256,281.7240746454745,485.013620580978,1197.4412717025057,1216.6670168969554,1144.5292860203572,973.953135074821,280.78899691137696,69.09612356742714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41756999633614,430.43334161557226,802.9804226111332,1045.080903858393,251.16409335095344,744.8512762008585,667.21442870556,686.5241746156776,714.4124122173,97.5938547338932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.43651351711436,487.851412200196,915.865663438211,1192.2371343411492,1347.4776197464826,1388.510341429229,1318.9115159044734,1131.8008985075403,833.9200350470045,357.6971870358851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.33010808020158,323.45940696547063,344.3156776795448,442.3106521099589,366.7914040514885,621.5890167313167,268.5861022477362,346.98286319407373,65.22362545831979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.308645966920857,8.575887018150949,38.458653240623626,735.4705451163117,281.03969672170257,466.5653703827066,252.9339688950183,93.35800469189836,87.17451014942598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.95387850035693,5.973167169134294,108.68911205373176,186.63591567816027,253.4900666561042,237.98184150619664,501.3038989054337,1193.8963112676677,877.8081298941081,414.20687778829017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.02888213720832,525.2668937625298,972.4801922931158,1240.3682420819714,1386.3439043670126,1425.180886412309,1349.3275889961835,1162.2221809459593,661.5512176655554,124.817249461899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.095047100826303,484.0453332616165,910.5749206878332,1176.974399654859,1328.238200016924,1364.4659505298189,1288.6790722842218,1112.8304113017855,819.1293974061329,387.1846940768834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99978978098773,436.9756299125625,586.3829493415409,1126.5615980559048,1266.8473513990623,1304.3552988654644,1235.7820634738594,1052.6845965471516,759.8476830366989,346.66639538155886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.45268613342382,473.6995706994008,715.8306568585705,983.3735874280168,963.8841190564711,904.3784027785904,697.5660361317584,394.9570393653154,276.096677864088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.20661196596123,798.2770337020896,1079.0510537416808,1230.8950450933562,1272.4415385951852,1211.952558126157,367.1280580824971,759.3267483658924,349.4931171390222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.147934490764287,408.5378062332392,805.1338363065793,1066.3936435777614,1213.2574994765275,1249.4891569994536,912.2100043858268,664.0347737086252,734.9079356718407,335.99895566012003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.368620918557035,166.5883960405131,304.40622138072524,545.6666954713098,850.8015742228256,919.1221562990896,889.9797684775006,722.1222453452353,575.9434185385799,229.6429797632626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9163209557357375,349.9847492345958,502.25200000630144,864.8563916411832,1147.5774050129137,908.2463427093282,970.6829676788336,687.6187885927096,518.276601648646,141.86092955400858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.15373536684938,373.2099703641623,764.2743254018765,1032.751682537082,527.3825396943424,481.07014512297326,816.9824953940717,967.6719652815724,687.297762601825,306.6879152388574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.135764685812949,362.7307182925523,745.2074652820224,54.44744062435016,330.8319348940587,700.6655974230567,1131.5085239235505,320.6717553083177,17.98071133122264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.11620994894906,760.0026611012638,1023.123507483902,1174.6640543898325,1221.9753411924733,1163.2119568204917,995.250246754065,722.7187155433087,334.7604334802777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.2867485891447,758.7843251399154,1020.9941870169806,1175.8869485295509,1221.561198129182,1154.4413704691267,542.0201527756648,197.47200799927265,107.13347089303606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.47472709031183,340.09285100432004,707.4917951156366,1170.046619701472,1227.135199106811,805.6612826607709,720.8466065700982,551.7616311197452,340.7179726092878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.1923135289972,802.1918577531999,428.6673730815384,804.6845301530088,745.7485861713227,671.6384663973836,1036.108455322091,763.108734075947,359.3941317260371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,393.3082811322131,839.0864046447274,1146.49646557099,1329.306116092077,1391.350737721801,1333.1857770529082,1164.2779193906294,864.9918346555928,424.16584635743226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.6565809032895,838.9887293939511,1125.6180551334069,1053.9647935006583,947.407606587202,926.7212908094784,1085.2762230578178,795.3682647339743,379.6278855084975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.7506278978909,363.4287707514329,707.8258444732911,608.6372784783917,85.38640189188287,212.06924864360747,105.63383020945204,115.34861065165354,97.36138763704584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.696412799736418,77.98457138806194,250.8560907268392,357.8300253769407,160.0968988739264,219.2099606436867,349.5400012593948,254.8438456318624,141.26511052427372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.8105939536445,834.7502746786022,1125.265773062274,1290.6618798749785,1342.7475329355602,1288.7207470578862,1124.9180491695106,841.3811218696296,417.42430054885847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.6158946204306,823.4668297089348,1106.6755681662075,1267.4548914588906,1324.545424369245,1273.9418304471076,1114.5117279518136,837.5600660592644,425.1673432620576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.0834569640753,815.4893663938728,1124.3547885567011,1299.7697714256908,1351.352722528944,1298.2584097120134,1127.0669046865871,840.2448331189331,415.9708928173085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,387.2048802953771,826.9453709732448,1117.8105467546957,1277.6723738584203,1327.5271241912733,1268.606808249711,1107.5331568680228,837.1745744028677,422.3914126349978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.56287526679995,727.3817320153647,1012.1721583668738,1168.4694899856056,1219.4943898227575,1159.4989949543187,729.3957956863702,742.1261367042024,360.6482819460035,4.873995013732715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.6049030139956,698.3506939796607,985.132393110327,1154.5188595014097,1211.4212047619349,1157.866515929679,1004.2474396872308,272.2463194784899,352.3641183435042,4.524317615953895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.87403793127976,196.3773940222406,198.9293227408536,144.9539791619218,364.609338949148,340.8084850083405,429.0333296877799,284.4160045568668,356.7002483096292,5.150741557598634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.02833945596663,269.53680802195794,266.37994391687096,264.3522057107569,283.36762353186884,228.7013903457799,193.9316057428044,207.66735067529308,62.157273752285406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.8396423219675,856.9030215546461,1172.1186373546047,1352.8569213908977,1417.8695683075407,1367.230811295124,1203.8728613819494,914.1928119765836,475.7728906892103,21.993210633109207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.0828117263251,611.5258612280135,846.153534622555,1080.3292971901724,1164.3840598298063,1263.211878565172,1093.967366871885,813.1764164554922,176.45815454727952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.362288152056397,16.452419240744256,335.44936958241925,318.47666683920704,615.252497629295,184.00389325391075,303.82342571776053,378.57820214682255,150.00769663708272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.766746805827244,159.00423840190987,483.5113752240399,417.2888575344488,561.8749265851135,653.2371003194847,256.05762341484143,197.69991691775044,20.99822541186892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.86198064906994,217.3332934921065,153.17107242555485,368.0807173617344,309.8779889292084,300.626189175686,403.7367420734194,236.0231271439644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.42898204079576,374.8404958837864,533.7763616101529,706.8093706968801,1243.5628739506917,1208.9858351759149,1068.7619428249152,817.1329152802672,430.5902731851526,22.32335298073279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.41910009803294,575.7350446702574,1039.6084851415717,998.600507855689,490.9822295717427,512.8686485973367,532.5730025205901,143.72913151718816,158.44423363079298,1.1896845544541976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.209084675622563,83.35475667573779,62.788907040638215,163.30455410941704,303.9810084556795,268.08991197379305,362.8394634050831,163.3599034181902,207.77609578782392,4.344595154525674,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1388.6990551132883,1388.6990551132883,1388.7,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1322.8867507654627,996.618314145744,995.3880716472748,989.1489846907532,1090.7668260869566,1106.874309859155,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1024.379085731782,289.924314145744,865.0286662584201,423.5256258420085,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1327.612129210043,1044.823599510104,1024.9583012859766,1003.9118946723822,988.6264623392528,1111.0592131047151,1131.857114513166,1388.6990551132883,1388.6990551132883,1388.6990551132883,1388.6990551132883,1062.9011720759338,474.904785670545,261.25550642988367,1254.7150642988368,626.5241420698102,1388.6990551132883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.674546848055183,-0.404556428434566,-0.999990419620617,-0.5973155776968768,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1971929488407741,-0.2194539183751676,0.0,-0.0,0.0,0.1813604138723893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0905729066871048,0.3474362904771029,-0.1057214025675416,-0.400009580379383,-0.1835600689787315,-0.0,-0.0,0.0,0.1163537076068212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3101034680973366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4238723893466181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023742096187009,0.1022092354857252,0.0,0.0,0.0,0.0,0.0,0.0,0.1909407932554129,0.4274995209810308,0.0348572523471929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0875071852845372,0.0817053075301782,-0.9017819505652424,-0.999990419620617,-0.1000900555662004,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3501168806284729,-0.1225713738264035,-0.2670703199846714,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0529986587468863,0.1984709714504694,0.0987545506802069,-0.2532822379766238,-0.1364801686146771,0.0,0.3769591875838283,0.4679210576738839,0.2992718911668902,0.3975071852845372,-0.0891914159800728,-0.1343705690745353,-0.4217589576547231,-0.6461908411573098,-0.2411803027399885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.278710480935045,0.0606265568116497,0.1121939068787124,0.2150277831002107,0.0012837708373251,0.0,0.0,0.0,0.3169764322667178,0.5635600689787316,0.0827323242000383,0.0032400843073385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.435269208660663,-0.6179095612186243,-0.2408986395861276,0.0,0.0,0.0,0.4050488599348534,0.1050162866449511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1297547422877946,0.0071297183368461,-0.5335083349300632,-0.4121785782716996,-0.1412665261544357,-0.3408162483234336,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0868863767005173,-0.0966947691128568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0964744203870473,0.8411534776777161,0.8611668902088523,-0.7089020885227055,-0.9927227438206552,-0.300237593408699,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4662176662195822,0.999990419620617,0.3325847863575397,-0.8872925847863575,-0.999990419620617,-0.1145775052692086,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1789269975091013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4523376125694577,0.4130159034297758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1122571373826403,0.0802452577122054,-0.3707721785782717,-0.1140659130101552,0.0,0.0,0.0,0.1467081816439931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175780800919716,0.0860797087564667,0.0,0.0,-0.055060356390113,0.0,0.0,0.0,0.2891684230695536,0.1713335888101168,0.0090917800344893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1307664303506419,-0.379806476336463,-0.155031615251964,0.0,0.0,0.0,0.2037114389729833,0.1462061697643226,0.0780302739988503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2973155776968768,-0.7363939452002299,-0.999990419620617,-0.2654780609312129,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7856773328223798,0.999990419620617,0.0131251197547422,-0.8539643609886952,-0.999990419620617,-0.1479076451427476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009844797853995,0.0,0.4082640352557962,0.4577926805901514,-0.158783291818356,-0.5171278022609695,-0.298875263460433,-0.0,-0.0,0.0,0.164337995784633,0.1028434566008814,0.0114044836175512,-0.2046675608354091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0924391645909178,0.0,0.0,0.0,-0.2082448744970301,0.0,0.0,0.0,0.0,0.3083962444912819,0.1759704924315002,0.1004234527687296,-0.2129315960912052,-0.4378750718528453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1602050201187967,-0.0566372868365587,0.0,0.0,-0.1216535734815098,0.0,0.0,0.0,0.0,0.315351599923357,0.1575972408507377,0.068080091971642,-0.2701666986012646,-0.331939068787124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0471757041578846,0.700684039087948,0.2182851120904388,-0.4074439547806093,0.4144203870473271,0.4935332439164591,0.16927763939452,0.1215309446254071,-0.0372101935236635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0334355240467522,0.0,0.0,0.0,0.0,-0.4879038129909944,-0.3023759340869899,0.0,0.0,0.0,0.0097873155776968,0.097813757424794,0.021318260203104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5075914926231079,0.0736041387238934,-0.8796666027974709,-0.999990419620617,-0.122205403333972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.5912473653956697,-0.7638225713738265,-0.6467924889825637,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0164475953247748,0.0,0.0,0.0,0.0,0.0,0.0,0.0719946349875455,0.0,0.1258037938302356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1261180302739988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204924315002874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0324161716803985,0.0,0.0,0.0,0.0,0.0,0.5073634795937919,0.2734451044261353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.401042345276873,0.223669285303698,-0.999990419620617,-0.999990419620617,-0.0018815865108258,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.798802452577122,0.999990419620617,-0.999990419620617,-0.999990419620617,-0.0018815865108258,0.0704004598582103,-0.0783483425943667,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4505709906112282,0.2360279747077984,0.1450584403142364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292182410423452,0.2097968959570799,-0.2679363862808968,-0.5618777543590727,-0.3556332630772179,-0.0060950373634795,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0380053650124544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.330256754167465,0.999990419620617,-0.602249473079134,-0.9204694385897682,0.2580072810883311,-0.2871335504885993,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0163537076068212,0.999990419620617,0.7824506610461774,-0.1200862234144472,-0.5681969726001149,-0.8309752826211918,-0.4826039471163058,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8846024142556045,0.9141904579421344,-0.999990419620617,-0.999990419620617,-0.0018815865108258,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034822762981414,0.5345104426135275,0.999990419620617,0.2294711630580571,-0.999990419620617,-0.999990419620617,-0.0018815865108258,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.087173788082008,0.999990419620617,0.7116305805709906,-0.1753650124544932,-0.6729565050776011,-0.994479785399502,-0.1590611228204637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9669036213834068,0.8318892508143323,-0.0844721210959954,-0.65525962828128,-0.999990419620617,-0.2621402567541674,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440582487066487,0.999990419620617,0.7547442038704734,-0.0729296800153286,-0.4855949415596857,-0.8274190457942134,-0.6159206744587086,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8429775819122437,0.9016439931021268,0.0541712971833684,-0.4061601839432842,-0.7615960912052118,-0.5922686338379001,-0.2418375167656639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2059819888867599,0.8172772561793447,0.0899291051925656,-0.9876547231270358,-0.2512013795746312,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.2691645909178004,-0.999990419620617,-0.7327074152136425,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.2213125119754742,-0.999990419620617,-0.780557578080092,0.0,0.0425790381299099,0.4181893082966085,-0.5127840582487067,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3145813374209619,0.4062923931787699,0.4278923165357348,-0.3645602605863192,0.0,0.0,0.0,0.0,0.0,0.0,0.0713105958995976,0.0086357539758574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2326940026825062,-0.5021843264993293,-0.2679862042536884,0.0,0.0,0.0,0.0153956696685188,0.0979938685571948,0.0267120137957463,-0.1559187583828319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0078386664111898,0.5370358306188925,0.465123586894041,-0.2517589576547231,-0.7311094079325541,0.0958516957271508,0.4396397777351983,0.1430887143130868,0.0493427859743245,0.5107185284537268,0.2591262694002683,0.0993849396436099,0.0748093504502778,-0.2461870090055566,-0.5200364054416555,-0.6273634795937919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3501379574631155,0.3171872006131442,0.2510959954014179,0.0,0.0,0.0,0.0,0.0,0.0,0.1840045985821038,0.1153918375167656,0.0344031423644376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4020693619467331,-0.7544529603372294,-0.8453401034680974,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.6162828127993868,-0.999990419620617,-0.385589193332056,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9931040429200998,0.7724947307913395,-0.0282295458900172,-0.4244357156543399,-0.7159379191415981,-0.5701245449319793,-0.2261908411573098,0.0,-0.0,0.0,0.0518969151178386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1900498179727917,0.999990419620617,0.5568557194864917,-0.3330216516574056,-0.7641329756658364,-0.9047077984288178,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2740850737689212,0.999990419620617,0.5247173788082009,-0.3682123012071278,-0.7518336846139108,-0.8818164399310213,0.0,0.0,0.0,-0.0,0.0,0.1618662579038129,0.1339222073194098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5027169955930255,0.999990419620617,0.0002969917608737,-0.775177237018586,-0.999990419620617,-0.2266947691128568,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7168039854378234,0.7506093121287604,-0.5238436482084691,0.3156926614293926,0.4863939452002299,-0.7286031806859552,-0.999990419620617,-0.273266909369611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.2102184326499329,0.0,0.4896455259628281,0.5000402375934088,0.0484977965127419,0.0738877179536309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4765069936769496,-0.4523012071278023,-0.6272523471929489,-0.9223088714313088,0.0,0.0,0.0,0.0,0.0,0.0205384173213259,0.0482736156351791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3587947882736156,0.999990419620617,0.3711956313470013,-0.5482046369036214,-0.999990419620617,-0.4536673692278214,0.0,0.0,0.0,0.0,0.0,0.0,0.0258516957271508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2362253305230887,0.999990419620617,0.5367254263268826,-0.2743552404675225,-0.7238168231461966,-0.9476528070511592,-0.0560375550871814,0.0,0.0,-0.0,0.0,0.0641253113623299,0.0878539950182027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5797317493772753,0.999990419620617,-0.9744414638819696,-0.7253036980264419,-0.2274516190841157,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0399789231653573,0.999990419620617,0.7588235294117647,-0.4728856102701667,-0.0580417704541099,-0.999990419620617,-0.4709446254071661,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0806150603563901,0.3283023567733282,0.999990419620617,0.3898850354474037,-0.309515232803219,-0.7391914159800729,-0.7609829469246983,-0.1921728300440697,0.0,0.0,0.0,-0.0,0.2627936386280896,0.0035428242958421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2495401417896149,0.0,0.7423088714313087,0.5406112282046369,-0.2141157309829469,-0.999990419620617,-0.7877562751484959,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.1418911668902088,-0.8857233186434184,-0.974246024142556,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7063134700134126,0.999990419620617,0.0924889825637095,-0.594372485150412,-0.999990419620617,-0.4074995209810308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0882678674075493,0.0,0.0,0.0,0.0,0.3446982180494348,0.0537286836558727,-0.5416382448744971,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.914362904771029,-0.0585169572715079,-0.3083253496838475,-0.2521421728300441,-0.2077026250239509,-0.1909005556620042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.2201360413872389,-0.244987545506802,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8472580954205787,0.9515347767771604,-0.2814466372868365,-0.5654991377658556,-0.5661735964744203,-0.5887430542249473,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.1320176278980648,-0.936121862425752,-0.9337210193523664,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.1443858976815482,-0.8633320559494156,-0.994144472121096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6219237401801111,0.999990419620617,0.1768787123970109,-0.5047576164016095,-0.999990419620617,-0.4971143897298333,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3488273615635179,0.999990419620617,0.4255221306763748,0.0244529603372293,-0.8549415596857636,-0.9096206169764324,-0.2373002490898639,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5559455834451045,-0.0454224947307913,-0.5732841540525005,0.0,0.0,-0.0,-0.0,-0.0,0.0118835025867024,0.1104387813757424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0350469438589768,0.2046426518490132,0.999990419620617,0.4367924889825637,-0.1626844223031232,-0.635297949798812,-0.7119658938493965,-0.4919122437248515,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0245334355240467,0.1137938302356773,0.0,0.0,0.3707261927572332,-0.3254857252347193,0.3431155393753592,-0.6228875263460433,0.0,-0.0,0.0,0.0,0.0290055566200421,-0.0322801302931596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0579459666602797,0.4373998850354474,0.5762253305230888,0.5191377658555278,-0.6105000958037938,0.1966027974707798,0.5600555662004216,-0.999990419620617,0.3557578080091971,0.3303717187200613,0.2045219390687871,-0.1124564092738072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0675914926231078,0.0413565817206361,0.0,0.0,-0.0,-0.9581778118413488,-0.999990419620617,-0.0436941942900938,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.798802452577122,0.999990419620617,-0.605937919141598,-0.999990419620617,-0.3959340869898448,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.602569457750527,0.999990419620617,0.1962329948265951,-0.4729411764705882,-0.973282237976624,-0.5556390113048477,0.0,0.0,-0.0,0.0,0.0,0.0680398543782333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0057788848438398,0.3440563326307722,0.999990419620617,0.3809273807242767,-0.2130657214025675,-0.6634431883502586,-0.6764284345660089,-0.4489250814332248,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0855489557386472,0.2767158459474995,0.999990419620617,0.4365395669668519,-0.2789442421919908,-0.7945870856485917,-0.891425560452194,-0.0369055374592833,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2303410615060356,0.999990419620617,0.2881394903238168,-0.0868902088522705,-0.999990419620617,-0.3378750718528454,-0.2651369994251772,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7948323433607971,0.999990419620617,0.0039701092163249,-0.6000593983521748,-0.999990419620617,-0.4018106917033915,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3164016095037363,0.999990419620617,0.4824008430733857,-0.4813642460241426,-0.999990419620617,-0.5205077601073003,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.2846081624832343,-0.999990419620617,-0.7172638436482085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0963767005173404,0.999990419620617,0.7024257520597816,-0.7098869515232804,-0.999990419620617,-0.2919831385322858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5182966085456985,0.999990419620617,0.2805058440314236,-0.3232899022801302,-0.7923970109216326,-0.7704809350450278,-0.1156945775052692,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1095861276106533,-0.12195822954589,0.0,0.0,0.0,0.0,0.0,0.0,0.0743130867982372,-0.0827016669860126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0581605671584594,-0.0647250431117072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.423257328990228,0.7835025867024334,0.095205978156735,0.2161448553362713,-0.0396704349492239,-0.3384403142364438,-0.905317110557578,-0.4060643801494539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0610212684422303,0.4263287986204254,0.6366430350641886,0.3161084498946158,-0.1307453535159992,-0.1822686338378999,-0.2155700325732899,-0.6840639969342786,0.4024908986395861,0.3692929680015329,0.4285246215750143,0.0352442996742671,0.2127763939452002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.1302969917608737,-0.5688905920674459,-0.975899597624066,-0.3267752442996743,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.665690745353516,0.999990419620617,0.133111707223606,-0.4179977007089481,-0.8711189883119372,-0.712743820655298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.8928415405250049,0.9059513316727342,-0.0214121479210576,-0.5417244682889443,-0.9795669668518874,-0.4591588426901705,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6637919141598008,0.999990419620617,0.1350105384173213,-0.4488388580187775,-0.9016516574056334,-0.6513719103276491,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2597681548189308,0.3717148879095612,0.3454799770070895,-0.6110136041387239,0.024566008813949,-0.5035792297374976,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3713412531136233,0.8138628089672352,-0.7527802260969534,-0.5662253305230887,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3678846522322284,0.0084748036022226,-0.418846522322284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.999990419620617,-0.999990419620617,-0.0018815865108258,0.3744510442613527,-0.4167235102510059,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3652213067637478,0.999990419620617,0.2766545315194482,-0.2434910902471738,-0.6408315769304465,-0.5605882352941177,-0.3704253688446062,-0.0118835025867024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2613029315960912,0.3103698026441847,0.3143284154052501,0.0933895382257137,-0.7589672351025101,-0.1161103659704924,-0.2148783291818356,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.384008430733857,0.8625867024334164,0.5521977390304657,-0.8414332247557004,-0.8500804751868174,-0.3103468097336654,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6337305997317495,0.999990419620617,0.1650718528453726,-0.4262540716612378,-0.8595305614102319,-0.7160777926805902,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.2106610461774286,0.5561870090055566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.564318835025867,0.4676259819888868,-0.3605786549147347,-0.885953247748611,-0.4544951140065146,-0.3008354090821997,0.0,0.3370664878329182,-0.3751178386664112,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7133646292393179,0.999990419620617,0.0854378233378041,-0.7363805326690938,-0.9155125502969916,-0.3499674267100977,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0240410040237593,0.999990419620617,0.3273883885801878,-0.2517666219582295,-0.6724008430733857,-0.5150488599348534,-0.0647652807051159,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0055297949798812,0.4328013029315961,0.1458421153477677,-0.6501207127802261,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.73494922398927,0.3904330331481127,0.6734106150603564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4940448361755125,-0.514096570224181,-0.4368154818930829,-0.0810346809733665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5488005365012455,0.8223931787698793,-0.1399386855719486,-0.7181605671584594,-0.999990419620617,-0.1437727534010346,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7896761831768538,0.999990419620617,0.0091262694002682,-0.846010730024909,-0.999990419620617,-0.1558593600306572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9178444146388198,0.8809484575589194,-0.3427054991377659,-0.999990419620617,-0.659166506993677,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.13515232803219,0.999990419620617,0.2970051734048669,-0.1435159992335696,-0.5188331097911477,-0.5408373251580763,-0.390639969342786,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5217091396819313,0.5316171680398545,-0.0457233186434182,-0.4275186817397969,-0.4110461774286262,-0.287949798812033,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1350277831002107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4725119754742288,0.0422437248515041,-0.3163901130484767,-0.2703410615060356,-0.1364092738072427,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1013738264035255,0.1656984096570224,-0.2972236060547998,0.1197221689978923,-0.1332381682314619,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5519850546081625,-0.0312186242575206,-0.5830810500095804,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.0813891550105384,-0.936175512550297,-0.9842977581912244,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2052998658746886,0.1710385131251197,-0.2273979689595708,-0.1840160950373635,-0.007411381490707,-0.0,-0.0,0.0,0.0,0.0,0.0392220731940984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4769093696110366,-0.3000421536692853,-0.2572255221306764,-0.0171316344127227,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2819927189116689,0.3813949032381682,0.3180762598198888,0.3279038129909944,-0.941847097145047,-0.2627457367311746,0.0,0.0,0.196999425177237,0.6036022226480169,0.0414159800728108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.729806476336463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.5977313661621001,-0.999990419620617,-0.4041406399693428,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5183291818356007,0.6317168039854378,0.0964399310212684,-0.5654608162483235,-0.6160682123012072,-0.2056754167465031,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6130906303889634,0.1660835409082199,-0.1604234527687296,-0.1827553171105575,-0.3453975857443955,-0.1785610270166698,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.084163632879862,-0.0936654531519448,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9608009197164208,0.6961352749568883,-0.0424372485150411,-0.8380360222264802,-0.9635159992335696,0.2186050967618318,-0.2432841540525004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7768059015137,0.2253036980264418,-0.1670933128951906,-0.0736539566966851,-0.4809292968001533,-0.3935658172063613,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9254914734623492,0.4276547231270359,0.4456466756083541,-0.9183579229737496,-0.2742421919908028,0.0664725043111707,-0.8832400843073387,0.1890687871239701,-0.21041195631347,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.0527974707798428,-0.8421440889059207,-0.999990419620617,-0.0701245449319793,-0.0368039854378233,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7732707415213642,0.999990419620617,0.0255317110557578,-0.7816976432266718,-0.999990419620617,-0.220174362904771,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0812282046369036,-0.0903985437823337,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0858037938302356,-0.0811228204636903,-0.0143667369227821,0.0,0.0,0.0,-0.0,0.2455776968767963,0.1355566200421536,0.0048016861467714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1606112282046368,-0.2000670626556812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0612435332439164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8573903046560644,0.841023184518107,0.0935677332822379,-0.3683483425943668,-0.7488925081433224,-0.808789040045986,-0.0758306188925081,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.529800728108833,0.999990419620617,0.2690017244682889,-0.8709886951523281,-0.9080072810883312,-0.2228664495114006,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0751599923356965,-0.0836443763173021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1303142364437631,-0.1450258670243341,0.0163211343169189,0.0812013795746311,-0.1085303698026441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7394769112856869,0.434290093887718,-0.7631883502586703,-0.2809273807242767,0.0154493197930638,-0.2745315194481701,-0.004822762981414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0649626365204062,0.1413201762789806,-0.2295707990036405,0.0,0.0,0.0,0.0531461965893849,0.1515577696876796,0.7273960528836942,0.832249473079134,-0.0842671009771987,0.1023031232036788,0.0078616593217091,-0.0685054608162483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061555853611803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4179268059015137,0.0064878329181835,0.2560356390113049,-0.8197298333013988,-0.7215443571565434,-0.3348208469055375,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9189346618126076,0.8798582103851312,-0.2434719294884077,-0.9694194290093888,-0.7889729833301399,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2618873347384556,-0.2914523855144664,0.1018547614485533,-0.1133531327840582,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.364255604521939,0.1804560260586319,-0.2470109216324966,-0.2568959570799003,-0.1022954589001724,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.070266334546848,-0.0781988886759915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.2401245449319793,0.7133416363287987,-0.492506227246599,-0.5041157309829469,-0.0644817014753784,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2605403333972025,0.154154052500479,-0.4615098677907645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416133358881011,-0.0463115539375359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1046407357731366,-0.1164533435524046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3915232803219008,-0.2372197739030465,-0.1985016286644951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.151894999041962,-0.1690419620616976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.917668135658172,-0.656970684039088,0.0,0.1018911668902088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4902031040429201,0.2965127419045794,0.0,0.0,0.0,0.0,-0.3158497796512742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0594711630580571,-0.156257903812991,-0.1999137765855528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7906457175704158,0.0894060164782525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424870664878329,0.2500459858210385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0675512550296991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0738551446637287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0663632879862042,-0.2151350833493006,-0.628371335504886,-0.9335159992335696,-0.2248400076643035,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0840045985821038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9122034872580956,0.6741099827553171,0.0053420195439739,-0.5088695152328032,-0.745753975857444,0.5620463690362139,-0.73154627323242,-0.5041540525004791,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7655125502969918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2919084115730983,0.741371910327649,-0.999990419620617,-0.498206552979498,-0.5036635370760683,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.179112856869132,-0.1993332055949415,0.6475455068020695,-0.7206476336462924,0.0,0.0,0.0,0.0,0.0,0.0225196397777352,-0.0250622724659896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6470875646675608,-0.4738666411189883,-0.0072255221306763,0.1237899980839241,-0.1383981605671584,-0.2384115730982947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738149070703199,-0.0821479210576738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3893753592642269,0.1099923356964935,-0.1833761256945775,-0.2940544165548956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1226288561027016,0.2096551063422111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3199482659513317,0.999990419620617,0.0,0.0,0.0762023376125694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0671392987162291,-0.0106917033914543,-0.0971143897298333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1048016861467714,0.0523970109216325,-0.8793830235677333,-0.999990419620617,-0.1224889825637095,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0821709139681931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041080666794405,0.0431442805135083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2381988886759916,0.0150526920866066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7103027399885036,0.1459360030657214,-0.2983521747461199,-0.4311898831193715,-0.4464456792488983,-0.2027878904004598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2800153286070128,-0.3116267484192374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0820961870090055,0.6074803602222648,-0.7674228779459666,0.0,0.0,0.0,0.0,0.0,0.8591837516765665,-0.1288714313086798,-0.0632688254454876,0.0170070894807434,-0.3051369994251772,-0.4778290860318068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373788082008047,-0.1528875263460433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0324200038321517,-0.0360797087564667,0.0,0.0,0.519239317876988,-0.0250565242383598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0708622341444721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0180091971642077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0541387238934661,0.0,0.1066468672159417,0.9858267867407552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1007779268059015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1021249281471546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0131232036788656,0.0,0.0,0.0,0.0,-0.0789557386472504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1745066104617743,-0.1345315194481701,-0.1651063422111515,-0.3910691703391454,0.2111458133742096,-0.999990419620617,-0.546146771412148,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1502356773328224,0.0,0.2416133358881012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5459264226863384,0.4647748610844989,0.0146196589384939,-0.3946004981797279,-0.5209331289519065,-0.4683904962636521,-0.1932324200038321,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.3332151753209427,0.999990419620617,0.4655872772561794,-0.2684671392987162,-0.7282218815865109,-0.999990419620617,-0.0051829852462157,0.0,0.0235926422686338,-0.0262559877371143,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.4053286070128377,0.5434776777160376,-0.8371239701092164,-0.218792872197739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1572389346618126,-1.0,-1.0,-0.32606139277459156,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.1560222264801686,-0.6927610653381875,-0.9236328798620426,-0.2294443379957846,0.3109944433799578,-0.1113680781758957,-0.2347365395669668,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.999990419620617,0.798802452577122,-0.0233416363287986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209733665453151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1452174746119946,-0.6540774094654148,0.0,0.0,-0.2874056332630773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1742077026250239,0.5452442996742671,-0.9254224947307914,0.2098467139298716,-0.1545966660279747,-0.5012703583061889,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2491473462349109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3658287028166315,0.999990419620617,0.1838264035255796,-0.6448055182985246,-0.999990419620617,-0.3570664878329182,0.5966372868365587,-0.6639931021268443,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0833857060739605,0.3858516957271508,-0.0300996359455834,-0.442661429392604,-0.037896148687488,-0.0115539375359264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.2790534585169573,0.5466449511400652,0.5259877371143897,0.2330388963402951,0.0280954205786549,0.0937344318835026,0.062772561793447,0.0294673309063038,-0.0102605863192182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0092201571182218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4359915692661429,-0.5727514849588043,-0.4359992335696493,-0.1748840774094654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5248936577888484,-0.1258401992718912,0.4320885227054992,-0.4458631921824104,-0.3189078367503353,-0.556641118988312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0105844031423644,0.3707376892124928,0.0,0.0636731174554512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0565261544357156,0.0,-0.2440946541483042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1520578654914734,0.999990419620617,0.4718739222073194,-0.4136482084690554,-0.999990419620617,-0.5882218815865108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2796206169764322,0.0583866641118988,-0.1570971450469439,-0.2190687871239701,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3164801686146771,0.840979114772945,-0.4870549913776585,-0.5039931021268442,-0.2970779842881778,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5507108641502204,-0.612879862042537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.065700325732899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2842287794596666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4136462923931788,-0.8497758191224373,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1733665453151945,0.0350967618317685,-0.157474611994635,0.0519543973941368,-0.1323414447212109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3140275914926231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1866813565817206,0.0464820846905537,-0.2145276872964169,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8696780992527304,0.6698294692469822,-0.0246618126077792,-0.6281088331097912,-0.6080187775435907,-0.4525138915501054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3225330523088714,0.237265759724085,0.5639777735198314,0.3049779651274191,-0.9869189499904196,-0.3489135849779651,-0.2542172830044069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.3680245257712206,0.999990419620617,0.4307779268059015,-0.5082046369036215,-0.999990419620617,-0.4936673692278214,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0966027974707798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1431366162100019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.138444146388197,-0.0446292393178769,0.0,0.0,0.0,0.0,0.0,0.1392699750910136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0371948649166507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2902759149262311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7635198313853229,0.4932975665836367,-0.0981701475378425,-0.6119237401801112,-0.9017225522130676,-0.3900459858210385,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4120789423261161,0.999990419620617,0.3867235102510059,-0.5621651657405634,-0.999990419620617,-0.4397049243150029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.7503985437823337,-0.2761314428051351,0.999990419620617,-0.999990419620617,-0.6718700900555662,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0077351983138532,0.0,0.0461295267292584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0960739605288369,0.1839317876987928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1080379383023567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18804177045411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0934910902471738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07536118030274,0.999990419620617,-0.3472945008622341,-0.9955949415596858,-0.6589729833301399,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.248492048285112,0.999990419620617,0.55031040429201,-0.7616401609503737,-0.8433857060739606,-0.3968365587277256,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1050584403142364,-0.1169189499904196,0.0979747077984288,0.0901609503736348,-0.2093772753401034,0.2784556428434566,-0.0548821613335888,0.1532956505077601,-0.2109542057865491,-0.214657980456026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1411381490707032,-0.157072236060548,0.0768767963211343,-0.0854876413105959,0.370741521364246,0.8906552979497989,0.4019237401801112,0.029781567350067,0.1056313470013412,-0.2680935045027783,-0.1959589959762406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1195114006514658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2147365395669668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0827323242000383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5204292009963595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1626211917991952,0.0,0.0,-0.1600574822762981,-0.0348610844989461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0778789040045986,0.0,0.7110289327457368,-0.5266813565817207,-0.999990419620617,-0.4751906495497222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.544401226288561,0.999990419620617,0.254401226288561,-0.3464686721594175,-0.8173864725043112,-0.757547422877946,-0.0804598582103851,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4448821613335888,0.9081375742479404,-0.6036558727725618,-0.6018087756275149,-0.3002989078367503,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.072224564092738,0.4552730408124162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4331404483617552,0.2201226288561027,0.2698160567158459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0977562751484958,0.2504579421345085,-0.999990419620617,-0.999990419620617,-0.0018815865108258,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.579020885227055,0.999990419620617,0.219781567350067,-0.7674746119946351,-0.999990419620617,-0.2343973941368078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.480867982372102,0.1923893466181261,-0.3428607012837708,-0.3064360988695152,-0.0999674267100977,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1230848821613335,-0.1369802644184709,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19587468863767,0.2303602222648016,-0.464619658938494,0.0,0.0,0.0,0.1624372485150411,0.0,0.8725924506610462,0.1376853803410615,0.0214600498179727,0.0970779842881778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1170760682123012,0.0,0.3594309254646484,0.0222858785207894,0.0,-0.0856160183943284,-0.1892891358497796,-0.0632899022801302,0.0,0.0,0.0,0.0,0.1193408698984479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0120214600498179,0.0,0.0,0.0,0.0,-0.6125579612952674,-0.5565855527878905,-0.2914408890592068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2167062655681165,0.999990419620617,0.0311324008430733,0.2371220540333397,-0.1710825828702816,-0.999990419620617,-0.4231289519064955,-0.4076604713546656,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.2539931021268442,0.999990419620617,0.5448093504502779,-0.3696014562176662,-0.999990419620617,-0.6322686338379,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.5725847863575397,0.0801417896148687,0.0307242766813565,-0.2953956696685189,-0.4652117263843648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1152615443571565,-0.1282736156351791,0.0,0.0,0.0,0.0,0.2272331864341828,0.430155202146005,0.4388158651082583,0.6345698409657023,0.0680187775435907,-0.0042134508526537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0398371335504886,-0.342050201187967,-0.4881222456409274,-0.1657328990228013,0.0,0.0,0.0,0.4510231845181069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0578463307146963,-0.1968403908794788,0.0,0.0,0.0,0.0383770837325158,0.3783981605671584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2955163824487449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7522092354857253,-0.999990419620617,-0.2496627706457176,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9040927380724276,0.894702050201188,-0.2131040429200996,-0.633970109216325,-0.7065242383598391,-0.2712416171680399,-0.1770205020118797,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.483722935428243,0.999990419620617,0.3150795171488791,-0.7188752634604331,-0.8891492623107876,-0.3938378999808393,-0.0,-0.0,0.0,0.3652941176470588,-0.1485763556236827,-0.0106457175704157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2392795554703966,0.0,-0.0080302739988503,0.0,0.0,0.5957156543399119,0.4935198313853228,-0.0613891550105384,-0.121492623107875,-0.42742096187009,-0.6018988311937152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774516190841157,0.0910270166698601,-0.0557693044644568,-0.0106227246598965,-0.1211055757808009,0.216451427476528,-0.0445430159034297,0.1884594749952098,0.2815826786740755,0.525506802069362,0.0050201187967043,-0.0301513699942517,-0.3188982563709523,-0.5681414063996935,-0.3926748419237402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2072964169381107,0.3000593983521747,0.5592757233186435,-0.0080245257712205,-0.0650622724659896,-0.3750086223414448,-0.2403774669476911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2952749568882928,0.5231576930446445,0.5323644376317302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4887583828319601,-0.999990419620617,-0.5131136232994826,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.116175512550297,0.6328760298907837,0.5786989844797855,-0.0232094270933128,-0.0996589384939643,-0.4721076834642652,-0.7559666602797471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0672255221306763,0.0,0.0,0.0,0.1247231270358306,0.5277696876796321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3352634604330331,0.4210730024908987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2794500862234144,-0.9847806093121289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0705748227629814,-0.292544548764131,0.0,0.0,0.0,0.0,0.5950086223414448,-0.0176432266717762,-0.0752423835983905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0056217666219582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4225023950948458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3101475378424986,-0.473824487449703,-0.1245775052692086,0.0,0.0,0.3622686338379,0.5526116114198123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1786759915692661,-0.3918470971450469,-0.0216267484192374,0.0,0.0,0.0,0.4874822762981414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6675665836367121,0.0432611611419812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094401226288561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5704771028932747,-0.9298390496263652,-0.5015462732324201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8994979881203296,0.8992968001532862,-0.2349645525962828,-0.9324372485150412,-0.8344606246407358,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.3934604330331481,-0.0515539375359264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3192105767388389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3344529603372293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2486759915692661,0.3399329373443188,0.2093811074918566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0172753401034681,-0.2497911477294501,0.0,0.0,0.0,0.0,0.1407127802260969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0992623107875071,-0.3042805135083349,-0.6505786549147347,-0.8669132017627899,-0.180091971642077,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8114772945008623,0.9873155776968768,-0.0669534393561985,-0.999990419620617,-0.9349166506993676,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.3887123970109216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0620482851120904,0.282588618509293,-0.1443954780609312,-0.4490228013029316,-0.2227246598965319,0.0,0.0,0.0,0.3477428626173596,-0.1956754167465031,-0.1913240084307338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4717436290477103,-0.1237995784633071,-0.1712320367886568,-0.2299693427859743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3205652423835984,0.0575550871814523,0.3089595707990036,0.2822533052308871,0.3348476719678099,0.4946119946349875,-0.0955604521939068,-0.1547652807051159,-0.4850143705690745,-0.343174937727534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1288235294117647,0.2407012837708373,0.0,0.0,0.0,0.0,0.0,0.0,0.1593408698984479,0.4402452577122054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.1908928913584978,-0.5923184518106916,-0.8307376892124929,-0.3879133933703775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.798802452577122,0.999990419620617,-0.138957654723127,-0.905550871814524,-0.9573538992144088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.3674650316152519,-0.0528242958421153,-0.3049185667752443,-0.0512052117263843,0.0,-0.0,0.0,0.433678865683081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0079325541291435,0.0,0.0,0.0,0.0,0.5395631347001342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.201061506035639,0.0,0.0,0.0,0.0,0.0568499712588618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1751350833493006,0.0,0.0,0.0,0.0,0.1649089863958613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1382218815865108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.810731940984863,-0.4334930063230504,-0.999990419620617,-0.5683789998083925,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6001628664495114,0.999990419620617,0.1986415022034872,-0.3680379383023568,-0.9509158842690172,-0.682908603180686,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1049338953822571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464686721594175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2440218432649933,0.1803793830235677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3584019927189117,0.237997700708948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3027898064763365,-0.1273807242766813,0.0,0.0,0.0,0.1965319026633454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3200114964552596,-0.1226844223031232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1143878137574248,0.999990419620617]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99994488671157,80.99994488671157,81.0,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671156,80.99994488671157,77.16124923453768,58.130685854255965,58.05892835272504,57.695015309246784,63.62217391304348,64.56169014084506,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,59.749914268218,16.91068585425597,50.45533374157992,24.703374157991423,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,77.43687078995713,60.942400489895896,59.78369871402327,58.556105327617885,57.66453766074709,64.80578689528475,66.01888548683405,80.99994488671157,80.99994488671157,80.99994488671157,80.99994488671157,61.996827924066125,27.70021432945499,15.23849357011635,73.18493570116351,36.54385793018983,80.99994488671157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.57522205948412,266.72704080025136,367.3467458732089,422.72343455602953,444.4898550750731,428.0389539191125,379.1016977074333,294.358784391426,159.46895668275943,10.65241873122498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.327008752749016,141.74830827896812,243.0447467752201,299.89485538564577,347.85200715487497,409.1628850313858,248.77841402672365,270.21243173026807,137.1610594040065,4.853036095750015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.72367671271845,235.44741824061012,334.65739329577053,393.8881092063652,417.8098592880594,402.7623866747206,202.1137398264934,227.36937717119577,110.62869817824352,4.4049562002464775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.8745736376886,235.6549168160266,341.08557313267033,294.872579670901,240.46519290165827,157.36088818392383,368.7341956752076,170.96352256063142,92.96251252418192,3.5697856868292868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.19916982565619,177.3502927035219,224.15427451566413,295.3663452614257,286.305949222713,236.99510555421023,240.9047207951381,183.8770456163788,89.0031606399058,7.162301694826759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99001396226856,56.65318751119638,150.9291075040667,91.40987405151546,192.24990570292505,204.20402916322712,169.15567434336378,90.93883878215892,61.802617992872136,10.76809581122941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.04467295793948,292.2828984265216,409.495287846885,478.149184724144,502.4472228948797,486.9296152229237,434.5857365209196,342.13364348594007,194.6633706950797,20.18925130373021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.79629581284979,206.11967761653003,280.767627701645,301.7616674063398,194.976644032368,198.5178480282234,219.4130896042764,133.0124382117854,88.52154789436207,4.591074770603798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0658927254870365,6.120307764047564,21.665371863553258,81.35542030389314,106.06147899223208,75.7435065548845,32.38980745392496,16.194566147935234,37.02836834102864,0.7541515468771239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.057431644748035,53.92352349685061,59.35607025604695,61.13781236187392,70.27270083926648,111.58832282637366,165.29039448134807,122.91297392719638,46.83458897727958,1.9854147856013091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.34166508379612,273.8357799560877,387.9807012821702,456.1583866783214,482.262697697531,469.1943383946183,418.9072161793076,332.4867601505513,192.17181242128785,23.37824784782117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.77970402871314,275.4782144500028,384.893428551624,451.01525767182096,418.1460879992006,394.6521630713751,415.6921135237759,327.763804506635,190.39074547351527,25.77730946814649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.82328863186872,162.07844256340408,307.1152206731596,324.2907914742841,354.7064367768495,387.7250414321993,328.42928529568775,267.0578682469566,172.33634393811593,24.16840782427166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.67839791295143,212.11125524485283,221.5355614749413,421.392698030609,451.1376863323704,441.6377624001779,395.10316865178135,310.0739883206659,169.5407394871139,25.35758621093198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.99544493365897,151.7696792819199,248.26596906335772,267.9567286701817,291.1940935372971,280.1750639824783,224.84406099467887,144.88149175722037,132.41447322818271,22.560631443821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.19138840402538,219.06538320620857,380.7677627332559,444.33839461818,470.5880896717922,459.6982403580679,411.8259334510209,244.0379042733904,196.25831907249488,36.733549323896725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.091050915019206,144.54841378366677,135.48869290300857,138.7652349414998,202.04172296734663,325.6161267352688,164.69310465579994,120.04850335463532,15.637785805657105,0.2466577425775374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.88681740395427,87.64181694934784,46.35072570488752,57.35535188787696,456.38591494268815,446.1385910441635,220.4658860639276,316.6797347258993,186.76064566715067,37.15777363480791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31391248691319,151.78970897087007,403.2248699420535,436.5772277290114,164.09446451414277,108.04531840903957,125.4182604147631,46.93968858109684,38.77185149043391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.5506391046144,289.9063420746797,401.4248985687549,465.3873471779744,488.6370899427556,477.97319352460414,434.0289561786414,349.66525663657865,211.34247527346156,47.48476618376362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.82928763623565,95.86929300149166,250.82886903824183,443.0803501099608,474.0291452228968,468.3598430392555,425.076360375964,341.1413861985091,209.07461936839417,48.542963907850826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.470343007298,278.00195525772585,389.3337180233892,460.12696572267566,489.8568754945532,479.4907237784365,431.9692740070451,344.81604643647074,208.9184328051197,49.24670365332525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.12722858421157,281.6358809597327,399.8015935530508,473.0114569820796,503.6775859228646,492.92726927373695,445.7373221071053,359.2171677389677,223.6726617701204,56.36849586488197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.33917059983742,111.20145726114484,370.9500644100784,307.8725229576244,465.9607814189302,384.94249003691766,406.13930221064754,280.0332807910332,174.30577998309406,37.33016399139039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57515994494311,199.3356894849084,216.5961051482152,328.0809037395655,468.8092732508681,463.81760470126056,348.2800573614283,325.7876168811119,189.71468720827548,43.056629556979296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.87845624660733,133.49787685297127,213.47124861930175,164.62423853424087,87.42824195144084,26.114213337342274,75.64020737254592,144.96116040765145,59.216762644135,19.50464103646664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.43435258193944,179.31567780017303,122.99331773568194,363.5687864529086,496.8537634660275,496.74888891489496,455.15150096637626,369.8038710862213,230.8831247395015,64.01083493645862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.9558545655538,316.4085462406749,436.799354728942,508.0544105375069,534.0137876276837,521.5589219436271,469.3491746417836,381.5986572456613,244.5960349317775,71.16773536684937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.71830515523685,296.2546282084636,328.1398675429918,366.70264508921537,368.649800918395,385.8980637367208,330.9613530527497,239.4290503406848,144.4788725040532,61.58589225737746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.023032791976602,67.67154190796066,83.196801371201,233.58218158870997,249.2055640225377,131.54531975935566,103.8393087821859,57.87837432743006,122.67239260710932,28.391971560542324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26581242668909,144.4298110187595,287.62228237630427,270.4581892621063,231.3197269480785,281.8487807995852,261.2575854007423,220.12133040344744,67.77349077419024,5.307867571798559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.70300877435407,263.3327962075922,82.2191725082842,121.05921496222264,180.94888513400988,245.2567896144488,190.48256696892744,335.1696132064517,214.6649280596588,64.1355141238564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.743633484598746,100.41445702438942,112.997827791486,154.904438128966,340.21191861014665,298.76689132926015,278.25311405400004,144.7896702618083,89.78814440460512,62.084383954283695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.59434703664128,269.64732443865114,53.301027770601095,91.71999665121604,95.15947683352674,105.32398134403265,116.7046705633789,83.34623635393046,22.41884825237588,19.07344009232561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.7192512767239,69.15553931175288,177.37459839348392,280.67648136428744,473.9960624782261,468.46314222159407,424.0321159183365,337.5709253536253,212.23165843123877,65.66249659045182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.23137036380217,12.179176145135576,368.35363158515406,437.8429240285152,468.7678635568587,229.9858396850703,425.7886521234621,347.3053541834143,226.85940778736304,72.75278142613185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.78026035895003,184.99263177509852,254.48282442919887,249.75469257353143,92.09200873924586,89.79107008950797,144.7406087765146,2.572802293016795,33.00915244258681,6.045140167313169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.74287730757771,284.72405390101824,396.85587896126486,467.1929448683937,499.6608456039559,492.9288446425308,446.7034732830956,366.1643190670936,237.98668768358672,78.82245233609189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.885214128627512,65.06588192295816,264.03878647991496,314.35809122915674,386.6888988712257,245.14201274518368,320.719430418661,359.8259352514424,239.21637555351708,81.80800125309334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.74822185873714,141.23293763069933,185.85795934828343,466.5389417662676,496.0728306496552,307.9467903436195,441.6897495703744,364.3825769612666,244.5287441790123,85.05303591570788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.24116555685686,134.18788838467083,288.5004379525247,393.5113710119539,458.8230104667503,483.4417487133738,479.6608636081708,430.2793533966302,346.0502353600978,221.65956550428456,73.71375639037099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2022314423806613,46.10564333110382,101.42134273633458,134.8400910653184,207.27982420684685,475.0711391536759,467.8154405946433,425.1866361915324,348.34284706049687,125.1227662395767,46.81478434101423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.620240698347483,26.182179248162,39.955628612658224,87.11271808730424,105.3685417756297,68.08046263630317,58.04918931521868,45.31008209021732,18.379827717668707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3912756976408178,1.581220163640308,77.56823372351467,148.6992855027362,378.719558248586,541.6500502767698,538.5895588157188,490.7219780150534,404.5159971949434,272.32657665159417,99.51154565283731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.676819843525369,157.0530161110716,319.20572606047074,425.8827241457225,495.8430518584401,528.4381073609333,520.8621588313824,475.84914628514537,297.9515254521084,258.64517383519484,93.3975393639651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.408016016549475,161.91685473569365,331.19270721275853,444.2463480700832,514.7542289650007,544.9763289586092,534.3101820136094,485.85611391626776,398.1467811614699,270.8396535628991,102.42822844827974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.241161055803164,160.65025822545056,319.52124992460733,424.3037545089305,488.9654418099277,516.2152709949399,506.8782852065669,463.2464209871532,382.8711051257099,259.0171859232246,98.2483249328668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.484758982077705,150.73758766927338,307.72938945007024,412.836870111293,480.1553043567499,508.8130631380807,498.58194303286393,457.6009743881043,372.5969999576901,247.07071425420693,83.3095527663026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.413508202270152,135.4558352110229,281.6811165493842,235.45214434699164,263.8708971770291,337.79687824919813,472.8890283215301,378.78302310570905,275.9298951884636,206.30962208252956,66.72902126387787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.935764562484078,146.6504058600118,299.455327492166,403.7854761799737,468.1093594010357,492.9662033882133,494.3268719207165,447.0122455666871,278.9275969504461,243.5891492198324,92.83175691429363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.67834750115002,154.2398575506526,305.1383578895819,412.0687652979563,476.6813911136596,371.52057296613134,301.5462919869542,256.5992198773733,368.3941410684241,128.22759307953993,93.3914629414746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.972495861281126,12.780291866325909,29.737336510477103,141.06617359123769,241.20629139281507,161.6105580316352,146.91821855496372,356.5021321491361,105.2611916449641,91.83162278289348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.406527067986616,161.97491832838068,319.46903770172594,424.07262540160656,488.5137610714669,511.8046884775727,500.3015705976769,458.5711765124215,380.1153349999235,262.4942499039025,69.70916891644333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.22515080780411,130.04466845688574,195.5363500595489,87.5085857599264,54.62568787353119,75.21913379922239,86.75578452915828,37.54598951614573,32.928808634101244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.434117626936466,14.889035523215984,46.23279809803476,58.624198924968326,250.5700584506833,324.541050059819,364.34656853169326,168.49266913384423,153.07746043348746,242.9207427458768,57.92113433754843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.941879694036372,157.26366542407578,258.8925067358269,406.4485245996088,469.6131614410934,493.140844271644,485.16002596207767,447.3045890042859,95.94423554554122,252.61443703971105,100.54003642252653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.078936779099989,59.1463211537821,75.96563355481518,104.69698456408643,113.98940992086246,72.52997926814668,144.76288899231312,90.69465661911454,85.5400499256876,41.763476829925885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.852213303134263,138.89374002453974,267.0425646643879,472.1132717169089,541.3615327348132,494.1776619906721,442.0212521751342,381.9792213357147,303.5717661504558,181.93821673653804,46.51546427018565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.38431976925799,203.3128205312864,360.9507485702403,459.1385343308869,515.3429667885252,539.4472345976193,529.6194089036244,484.3460104010349,406.31911930582953,288.7990828652988,122.0546229872413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9800567312807926,42.09115353904349,108.65476107956871,163.90519520619776,126.65875081356548,151.2230263104593,393.4814390048711,221.76826595105916,330.54343021701385,261.9728028331432,108.41125407457884,0.3888910393923218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.221242992984656,196.0884042954456,354.2585819340308,457.3115566354084,515.8605879636423,542.0765251145293,531.637006223157,471.7909962722274,382.1790681198468,261.71016634994254,97.15952004364222,0.1699147770493072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.474111289452864,211.58598227845135,370.2370975045258,474.5634202966915,534.9112977347997,557.0735859264654,546.5008358456715,494.3574790858541,407.3779921879712,283.4828883441614,121.13640803312056,1.0275905589498502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.61269603214112,205.75824300468744,363.823771144825,468.528182447511,531.1547183195586,556.2528187848775,541.8820795948332,496.5060570679596,415.8973615723441,294.3581092333715,128.64484075722126,2.326144550439258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.06889132745976,187.67570988368377,336.8005700134401,255.42376970448785,255.2959397795024,406.6675008619519,482.80462456261023,415.4891160020561,364.199609128497,278.8778603070979,121.38149040690423,1.8215764310425069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.334730760471023,122.5346603639912,126.91058476789416,110.97482920751747,118.87080265490152,78.14166796447047,184.02017912393293,60.69693415228505,92.79102237833877,39.84692816588364,5.222797656931489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.82627103004813,154.0307836064423,353.3757002514289,471.1921310778853,499.5573213689325,555.9379700787955,473.905816351608,438.0956581935831,343.9883026616531,241.0440284070501,57.56217530523896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.033055738348352,220.9328703849571,378.9576639891399,486.5850595624436,553.8454302152134,581.2802527071586,570.520708897953,521.1072412051661,436.78697683127615,312.6789731476138,129.77347997166137,1.4725197168657185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.97552867126195,220.37248919972163,369.4584152150019,462.9263960693199,518.2526729507379,536.7625811202403,529.5269122501578,486.3728348806456,401.32294970252536,292.3128304336045,130.77969052555204,3.226580342458169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.20976530605815,183.94276100035017,254.47742316476288,344.5732145895354,354.13615327348134,363.6437289969582,345.3703511992157,270.70642237347766,271.7882506294723,237.0209866129661,94.97718415881158,2.104917761247908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.13244260481379,107.75274991875598,190.5019214998231,427.0665012679468,405.091006804693,337.8306361519232,254.61222972297816,269.28521466875395,187.42905214110624,124.3278801567447,59.41976016585483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.642420990753937,143.6524790453445,297.7791350955259,267.28607166937775,558.6462540880821,574.4535045654188,581.5084561295799,530.719016321721,443.43795882616126,313.6352220054715,140.70226339986192,4.628658568970996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.45479096656527,236.7768044499217,388.84130274897353,488.30468712725656,543.4916563967624,565.1631046828062,552.744247428323,494.4049652023539,418.0274852342934,300.3832197117345,137.01094926322253,4.584998348113293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.77642096014676,240.8043472977024,394.55336494273314,495.8567800722149,555.8767557485207,578.1722751296078,566.2021729286827,514.3912189843643,425.6200876625218,301.9468857659578,137.85309640986955,4.581172452471124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.75041027104445,242.59689193240132,386.95086019637193,481.6086945954048,542.3285841215429,567.852259213882,561.8307495784763,518.2405201057567,434.72414392209214,314.5289062169454,146.2468863961053,5.429621074293492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.101267406699904,227.2667531469117,363.8620301012467,453.40104118374114,506.3829442472484,529.9839942530547,520.5000490614852,426.5520308304174,150.1763062732986,134.24302629245506,32.353799024351595,0.836970934895859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.389782248024265,125.04084706229727,189.98565064081504,153.13957497450156,244.75537223263964,274.58002918483214,396.6200237475593,469.6899044066216,306.6705165679286,243.9744394162674,117.76669418310826,4.406531569040312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.202902099381466,30.47866005431872,68.76664827236057,320.5495156416117,338.86115239577583,334.0877849504569,323.4598969618788,310.9224369424882,300.0217850998919,223.8425765471697,6.845427514581163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.72673202796774,71.93651533824068,51.1256685190003,127.33548423685986,255.08146457085607,37.03984602795514,34.35766813010926,127.85175509586794,60.73046700232525,158.14722226473216,75.2452399106631,5.666826604108022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.8707225361457,107.66407916093156,135.2307825261894,265.41993480673824,398.7832301541791,445.2442316746351,446.2970281342862,453.7028368341029,411.11094107130486,306.9239258910511,143.0324588986282,6.0842993344742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.48010399234461,249.19341117755667,398.5435490448314,502.6983816911539,569.4235770593896,596.1118997957423,584.4978309422236,534.2710228464483,445.6155686046104,321.91851112345404,150.87149401674932,7.649315704806495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.37369278148014,265.01258944718955,413.081727432392,513.0643083545858,573.0131673824842,593.5697046678628,578.8125500179593,526.3858519279363,439.7617232194056,318.1405517031537,150.2483231324453,7.332216471876066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.51471439463978,244.0860655479448,380.6329561750406,473.4356812929908,523.2634709785561,539.0176090222722,525.5290763567751,460.0765539212729,404.6100692172038,242.942122750936,114.59502669574948,6.41355141238564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.95251658413234,162.96267456211498,363.99751181751645,427.41488282406914,526.6356604081017,546.8132089722203,530.7680778070146,483.0159490336688,407.8037918676762,298.94535810833315,142.4673516070112,7.271002141601349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.01836609950389,136.13639452995946,151.7804818107919,209.7491022648402,248.87856247147457,249.7407393070718,129.5286226505625,188.13346704463515,136.3333156291888,57.19691479775416,103.145696407529,6.54970828670992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0819830922419,15.556766839117037,87.0996650315839,104.30944384080314,145.8316641925875,233.3740078552389,276.9185516329373,223.8241222270134,142.65031943978084,98.25822725099948,29.981743726206307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.04373583855981,87.13499830310275,293.9460377674414,463.3888793366527,514.5260255425794,250.6819096350456,226.9881379230878,225.48050998738805,203.5615037480274,136.82708121971353,19.716640665579813,8.19821920311545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.43202463696751,253.03326008618615,384.317518731135,470.9830571336751,523.2817002460276,543.7036560258757,528.810119448963,485.02589456191697,405.84830908915774,295.6505868023704,144.34249057704406,11.50154251110185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.67008446677367,244.71103685372745,380.8391044343481,383.03359316415975,476.4624148513167,413.9859891200531,536.7810354403967,217.19789602746,319.347284199231,152.41603059276176,86.69389504082906,12.258844795566642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8829248927173854,12.154645402488724,23.111785468978287,170.71236376435724,71.42654595440793,41.74659787856337,300.3472112821611,70.58214828091256,87.72306096857274,68.57512843756723,54.170856397482645,6.780162235979442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59035910306603,161.0384741067884,323.53348918981936,425.7220365287514,547.1845459021957,570.7052520995164,553.3010277706011,506.4970459584589,424.8047217853699,310.7025604694059,153.68082668152613,14.807116345936585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126250055137907,5.087315940661709,71.24132759478994,70.2245395647121,171.97806006386097,120.11039284296454,243.35419421686615,103.18012946830852,81.05520002232522,68.24812688650414,33.46488412937469,0.9013360027582455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.67552714090368,137.375309559968,373.1461285086839,467.96847642033,530.9433938484999,558.5330525876108,358.49137283037965,347.24774069609697,428.264006603946,255.89615528995336,154.16108911096086,14.71979590422118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.79109529540864,288.80200855020155,425.1958633516106,521.3676271615185,574.2435304104691,588.1148776928678,569.7910880937227,518.4356407835074,434.1797414774799,317.9001954357515,158.6925249200838,15.40733185638758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4471796847642033,109.97266960195384,276.79364739285467,404.1583884787429,493.4892258277663,545.7075251316334,561.1762963709805,549.5374717221301,498.8767620499958,415.0725434824293,302.45978083469345,150.17248037765643,15.647913176474612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864202309760715,105.16239351632215,265.1496465322532,397.26479968960734,494.9081830056417,552.8430455569649,576.4182145040154,563.7909584633762,513.8729226511928,431.1721373973648,313.33815246149123,156.05918345484676,17.176921117233547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1585712215229589,107.84322109805906,204.3516637244779,348.9032282457323,402.8987686017297,532.8822227283407,440.6889402809197,434.0136525960728,403.6322153016021,308.86793098264303,220.27054033349208,112.00241976646734,14.664657996436969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1171615275135909,108.11418453059862,269.48348608409225,397.5733469205141,484.5710630858684,538.0597847956207,560.8339912373486,552.1730637142156,506.3514368713716,276.375499504434,309.5127069246911,153.82035934612293,17.866707596248283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5314835202921004,109.43816947547424,265.81737784815425,389.11226618151306,481.4248265518958,539.9457262945256,570.0260430966889,569.1157049865374,524.6806277349527,443.43548324662805,327.16516436497784,164.57832778653483,19.38603827155937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.912047610345582,124.95037588299422,295.05712287246445,424.08635361538137,515.7066519272162,570.3868025504771,589.4296354776653,570.6118552353106,518.6746467348007,433.4469699356619,313.9682999790251,157.7812865991929,19.9005087090888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.916548664042252,83.26589254544488,189.16420834117267,315.31749082460203,503.5060957770214,557.2014158514509,573.1225429873134,555.9579997677456,505.3783090621514,427.4891502100642,313.2989932943302,160.0583696643384,20.49847369269146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.852992885634527,116.66551139621788,272.71861842857413,394.4991272456882,480.8698466310964,528.238260576801,540.4012329286286,524.6470948849126,410.5987211606237,396.4899432957256,287.6720190196525,146.51717467059038,21.117143523298804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.605659985002489,38.308693065046526,188.405330687914,124.59591790438142,295.0319169717631,378.2602257188408,377.6262523056647,456.0672403409639,192.4772089146069,116.12493484724776,192.71238897025796,76.60275770557888,19.987829150804203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5121721995119057,114.71295430260224,263.7799758923564,246.06697927984945,320.36497244004823,359.2869340712661,225.36100701174144,253.21015149646536,135.62665019881155,100.25579488158178,23.08275367263477,17.532279306585675,0.4363771558921944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.741275832672428,18.418086674090407,22.445629521871076,66.38379044534327,132.98723231108403,132.91836618952496,150.77517146764058,208.41228931692908,85.79413440686466,104.71678920035178,68.32486985203236,30.5819592366573,3.1975485461146453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.411166754137144,19.142531266569502,60.08659127101655,118.08131783650552,162.9129379187668,141.78206618169312,143.5858634506338,229.7452583649832,245.7935402677767,261.90011081594207,125.59740235189058,30.786307074486132,23.91814923873679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.565011869278598,80.91521725235877,121.00025115879627,168.30430003663858,173.30879658928154,264.74837759519505,320.5823733335974,336.8419797074495,389.88037099485,405.0556735331742,290.3924558739201,146.52100056623257,24.83006271768221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.11643415723621,130.8109728487439,289.5172259826025,412.0757419311861,500.0245307426468,554.212266091492,571.675454223834,560.4435248291625,513.6928805033259,431.8391935552113,317.0731268189883,163.6772168364614,24.76884838740749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.075833752681502,143.09817428259953,307.3373476730903,427.7625892221369,509.3192066262712,554.6585455655169,567.011462383344,552.0474843160785,500.8905334738863,416.0449961335949,301.743888244238,156.0477057679203,24.83838966702105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.006201551783274,142.5814533182218,302.4744092592076,416.7057508162661,500.4012689370582,544.8638026161925,552.9517460037396,530.6830078921475,488.8614674695346,416.36817178901583,307.41251526982467,161.0002151503667,25.766506939274485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.930402007109866,133.83950682854856,282.4390939919035,394.1208136824831,416.4188086431033,520.5965966632789,456.80856388480544,520.0161857890932,398.2235241269981,259.79204231710645,293.49975829341645,150.05995403523966,27.006997338076843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.805545478196446,77.61729520880837,210.48277401739747,206.5087937086072,255.05468330136085,356.6796987174698,549.2336505976049,529.0023144418109,268.0548516407692,223.7077699889544,197.3595018593853,83.77203603363547,18.751839805698516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.387527220122232,92.90894998519154,276.08383122488976,342.0105396673361,409.8290409784931,68.4418972481458,120.65479528757685,137.32174702097765,32.86151788133602,127.5607619743782,64.61735192208495,85.42279747688933,26.491626689808083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.080330305324477,138.0851257279329,112.54772242181896,128.68242455558848,488.9364100135841,540.4464685182801,558.3469340172536,271.4283913864236,500.4800373767499,421.4370334095212,310.4921362090866,163.02861499877125,26.786445706939997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.110396443807495,145.33474786447508,298.6788957294903,408.1247169962488,487.4294572359389,533.1410333158992,547.2763673976078,534.0596983753895,489.0588386741337,413.5948475538124,304.2975610590439,159.5967866077449,27.88065186060057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.622529934257612,80.75520479344213,196.775940247612,389.3917816160763,401.9929315452748,419.8841698841699,532.6486180414835,458.4248922672797,471.61027896630605,397.5112323795001,292.03038931413846,153.74519174938854,28.685440261565237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.436540994246755,138.8793366527104,283.7034399752982,313.9217140732646,356.5541193193327,509.9302246655943,526.0613259564064,513.0865885703844,469.923284040794,398.2847384572729,291.76460209335005,155.02394110461256,29.37905263622214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.488437243158625,140.23595423688687,284.83207918973835,395.7578469119621,475.4654314575042,520.6807663674067,539.130135364689,525.1676417449326,477.2863327304922,322.8542801869918,278.5463577023381,139.06838090797055,28.62782677424785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.94632853551016,134.07446183151475,218.19015331489103,308.8717568782852,360.8672540241671,379.7968854508841,339.2601708059857,119.57454240037592,56.07052611016239,25.152338162363808,162.76822904241882,58.2197792503225,12.694546793404337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.42434043809656,138.007932657035,278.50584821906807,384.6789533429776,458.8819742701767,401.14830881909455,503.58126337375575,405.2510192636096,289.78368836144546,386.4408908125392,286.4407557809283,153.07993601302064,30.43567499151552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.08662727944612,115.64804820808553,244.2814112783803,351.7609472377484,384.34204947378186,394.28622740583575,447.1308483315945,510.1762072501172,463.8169295432061,343.6759295351042,259.76908694325346,111.786594241712,26.556666915724968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.029866291698887,135.6487053619252,236.1711876750347,276.2645485308111,403.50371021856216,468.2473166968388,532.1631794002976,518.5582944967416,475.5176436803856,399.464689683855,275.53402751584144,159.4129185642359,32.76654564833628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.30636512007461,132.72752151278613,189.6282669772994,336.83747865375284,385.9378980619363,362.2907122557391,416.4217343280062,512.144743084356,389.10708996976194,397.3122858061072,295.8733889603556,160.9941387278762,33.04673624095401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.91580779060378,145.0982174927151,158.80955231619723,391.90944600130894,287.5900998423731,360.568609111393,318.06088305272266,303.6145261605742,16.165309298906873,65.24367354397664,3.207450864247321,158.7751192554177,33.04358550336634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.321620991474106,56.94418063268611,219.383832755248,309.62073221341115,213.48205114817375,528.3345831259098,546.6003091323678,539.0405643961252,497.6767811344636,425.0403519463907,163.52395595808977,173.4917644220512,36.04983926737249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.21913109859018,165.16796582079866,323.3174386123792,444.7594681915037,532.0918376992054,583.2825464441227,600.5965246464198,582.0040221415834,532.3209413323659,447.8390891307656,334.43234061093705,181.48946168298,36.43197872621981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.20688733232449,173.90608641482973,330.6307506587292,443.0749488455247,524.4708786326879,567.3600689921511,580.3424581694575,569.0659683431892,514.2327818942414,432.373468629006,317.8167008896783,171.43905888368468,38.405915824894606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.9496044023906,163.71300021334994,311.8672081134194,426.7019159185166,512.1361910823323,560.1232748586444,572.1777718163822,557.0407282344797,505.3062922030048,427.6743685696822,316.689637044032,172.9766188264673,37.49782824159136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.9059009714174,163.14811797441783,306.16887413343466,409.3129951721698,477.778748004908,515.9157258714265,534.6592387277861,527.7053358191152,488.7021301686725,418.5151744023276,313.6106912628247,173.6763076236147,38.98925238398309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.552836519029103,161.51243506104777,302.24395530993803,410.1636943208405,489.8505740193779,534.3079314867609,549.4440748579243,534.2541438950858,492.0704937025757,414.67284991416494,310.4093168210678,172.27738013468954,39.53523019738921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.35078691921779,118.91896392945588,35.71068487132838,243.5731704792092,265.2592471897672,212.5539338759204,430.16457652736506,382.9140901885131,177.86543829910582,258.4469024198565,163.61960334914406,92.7374598393484,27.718163822150764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.65095948961652,147.6525654655755,295.0893054063957,396.97065583053,469.160805544578,507.8714427047372,518.8789945726295,505.6769539749256,463.0006634553149,391.5772682384946,291.5793837337321,161.2720787936456,39.81789636954011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.17920135103628,154.685461866623,288.66810220272566,390.7042888740255,468.7066492265839,512.09883233665,305.4959666057824,512.6623642594732,471.5045042044343,398.715714348729,296.1321995479142,163.7476583268143,39.23050886212462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.56962454910695,152.23463812878595,287.6398364857213,391.4300837826135,467.5827361185254,365.3566049812261,323.5938033093547,348.70720735724234,156.56465178498286,59.91892702081558,237.76523584171056,66.46188372698049,40.8484126133928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.329311491820235,170.51701803392177,317.6904463334867,426.9632020856082,503.68748824099725,548.5499405410807,560.8171122859861,545.065899927173,497.99230499860016,420.71123850093306,314.1314631755294,175.24920083791616,41.574432574665735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.234343759874186,108.95340599234282,231.3602364313486,412.4133209584364,487.6576606583602,528.788739443904,541.9480200314894,528.4894193730753,484.821546724088,412.6268959563434,309.623657898314,173.21089867137894,41.457855283921965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.95018863916043,133.94820727532317,308.2371083070547,413.58336986688585,422.2287687547655,521.8483396963229,531.7778892038626,514.878232994344,417.4477495181621,293.62061158517207,209.53867800452088,137.39443903817886,38.96562185207557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.866850729755836,36.183070456793935,53.42503179994437,66.00772740898644,75.06677313159011,209.54002832062983,318.3863092349919,269.45602965654257,185.7605115357505,113.73825112458826,29.055201822746707,4.465495372466695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.6747241529242,125.0201422152926,217.54785295237616,291.45132875606186,392.0435774014697,387.3183712307051,223.75075505175764,264.67726094678767,256.7461792805696,55.99850925101567,221.6771196137016,165.69706468284227,43.69465391848232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.53986988353974,158.13506941975118,248.3188564442937,163.75666043420765,224.23844421979183,364.59705216991296,175.18708629690212,160.8242239508269,469.9968762687345,398.6767802342528,298.3518941784272,169.21846404243232,43.44417028026261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7465429657082723,46.106543541843145,116.58674295652614,189.53171937550584,262.9130729503777,343.52806992116854,98.16483038679354,32.106466123719564,22.024555948547555,26.027568053681367,7.266501087904678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.15921487220158,91.87753353059952,215.71772451930997,404.81756779262025,478.389766044231,520.9287744260931,427.6514131958292,339.2248375344669,335.8411704179949,362.4761556680419,307.1260232020316,173.99948327903562,44.40041913812024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.27335979352766,169.6471894070402,310.183363925495,419.28012847807673,496.8391350415133,543.8904497542875,561.4204785340248,544.4794126304968,496.3017092301308,376.4654305572935,316.39706855374845,143.62569777584932,43.27965676764931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.91286860253985,173.19311950927712,310.6458471928279,410.7204746631186,480.90045379623376,521.5229135140537,537.0583003481115,526.8224541365133,489.3131482079955,417.502212267892,315.4896561284997,181.81353754914025,48.0996101187288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0430399756583,169.76759259342614,305.64675190462094,406.34432520653087,475.0236530371761,363.21657900114417,529.4954048742811,509.1499670072764,468.9341774909507,399.4370082036205,301.30526056149745,173.98643022331527,48.03141915522424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20372759262944,162.38316389866867,296.22019514768414,400.7279104038256,475.7012866712098,516.9034821051608,521.1716062730285,250.769230076761,453.0879928991377,259.6626370233272,262.19718035992224,170.3401266236426,49.060585082967926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.71684771404986,160.6732135993036,292.07922574674734,390.7945350006437,460.00611243092,444.0480766547449,516.469355476117,504.06895254179005,369.2410143214526,322.08865095318816,297.92924523630984,173.07226621752153,48.71377889563948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.58123186637992,170.88070317261273,312.48362741717835,322.3512874363889,493.7381340971922,411.5450677003487,373.6675755794432,534.3009548535313,342.10461168959654,413.20820704126834,239.58231121905635,180.61828273998944,49.34010051753116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.01220775783612,166.51558129758175,300.94382594965487,400.3642252651346,473.49464509641706,327.197346898909,424.31680756465096,510.24889926731856,471.43023681843925,401.8903075209907,302.8833299875501,174.90216959790286,50.13251102082997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.7610489615619,161.05850379573857,293.18108369169227,394.2961297239684,470.0382859627439,515.07965514727,531.4724927105436,414.7027819212478,468.4953247555253,396.2662409270011,238.69245290322465,173.76070238042726,50.30332600861862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.182256666285575,159.3753347658687,287.2340664949665,386.2516215045942,368.8649512850959,497.9072350837332,144.79124563060213,345.24409664302414,190.8133944156327,284.0196389974893,251.1266137402766,153.17333287722656,48.24589436387058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.487744080889335,162.3678603161,291.96287350868835,389.407085198645,457.6507110314525,494.4677549014225,505.3285724188032,494.0307025874757,326.5786770683017,260.2545255844393,292.6864178904281,0.4831881143375664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.673096571907486,158.16725195368238,282.95063874453007,377.7594834950862,446.3742212051842,483.5290691550892,494.0253013230397,445.637623767724,367.2922831234793,332.8947806681544,284.1825771413088,142.5843790031246,38.46938068201767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.843777428295965,160.14118905235716,287.886269175614,384.8220868505317,446.087954190076,485.8192052759552,297.3969956366785,410.75715825074656,445.7427233715413,378.881821234351,286.45605936349693,168.54915735773744,53.37979621029283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.180815428891904,120.70768266851267,277.0677615629819,367.7961760848215,430.9088257561096,469.5274163681718,483.9440663059223,412.8659019076366,369.9668092300408,250.8687033634574,175.63876703536295,118.0936957341714,39.5674127313204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.70304658320513,110.96177615179714,167.82876371358535,272.5869626079465,411.3659257632212,426.38819247585866,450.83836626154186,407.1277336024363,412.6115923737747,336.2217345080484,183.2966347421932,154.7667058858479,37.07968035317067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.384506112881024,52.92113883860212,176.1464858923474,263.82116053368094,325.1673716817107,335.0570868640349,413.4055782458674,429.49526984267015,408.75328914498886,329.34052361657865,238.866418628601,171.66186104166988,24.16840782427166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74899874060517,154.72147029619634,98.74434105023988,170.2849887158584,262.5655916049947,240.79602034836356,494.0613097526131,427.0097879913688,319.5955173106024,123.94889143548504,94.12423448329254,33.68768628735987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.852243010088664,158.48795202957012,197.4420961947192,381.2286706317949,268.74846401542595,266.4061156716787,259.0579204591795,361.5028028061369,357.19574452379305,80.31027563552627,82.56282795802498,129.0001989465734,54.961016373933134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.39738632813942,52.7343451101903,77.02225591010856,209.7200704684967,373.6306669391304,273.61230264004803,405.5181568005071,141.17779972291513,146.5140239330027,101.4940347535358,57.254303232386704,52.27186184285741,8.948769907035237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6111161622936,159.57135565435868,140.6678303390824,251.09983247078145,383.3023060698509,407.4707138941226,420.6889582851345,405.83683140223127,468.9195490664365,400.2156904931445,211.6640755600886,178.86782295735432,58.28414431818489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.97858398651124,170.18394006036814,306.1659484485318,302.53494843142784,478.758852447358,262.76836407402976,407.8206708190388,521.9655921451211,477.0259467741399,403.4049120899202,303.2530915487316,54.57977712582516,52.16766244977949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57123862696257,162.2053722776502,293.8679444858041,393.0671170120926,467.0635395746144,401.374936872722,520.3789707170449,507.5138339885367,466.90960353818826,301.36264899613,227.19338597165597,178.5676026757864,49.7143631324093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.457902995091146,161.86621788160608,292.94387816187765,391.5878457146818,464.0620119169897,505.597960482549,375.8251556689421,508.4993396954228,468.9463303359316,401.6544523072851,307.62834079458,184.05933829109395,57.23202301658819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.82077884432746,155.99256786013606,282.472176736574,379.6913357416972,445.3545074902035,483.7005593009324,382.1889704379796,486.5443250264887,448.8421489470685,388.0610450906557,297.65828180377025,179.64425472002995,58.096675431718566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.17762148118874,156.77282551845389,285.62989095747315,383.9324535873848,456.7793070357771,500.9157393745877,385.4362556274424,269.0295548187831,466.8337607833994,398.34122668116606,307.8864762240841,140.82874300873834,43.11424304429667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.83477532090263,161.50950937614496,295.3411393607243,395.2141196254044,468.3575925124071,514.3284292852958,533.9672017219232,522.8376712988511,483.3782838562507,417.3635798140345,322.1728206573159,195.05766299890809,62.26645157631402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.10425430593303,167.65952409459055,300.82972423844427,399.02426157963583,465.3038526319011,453.3751601249853,248.5655141868712,515.1379437926419,407.7916390226952,408.4584701278569,314.7631860618571,184.4390021704081,53.966283506968985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.02225320947634,68.01767293723461,189.36405512530484,313.93701765583324,452.214338376614,430.4792001807624,401.9884304915781,311.1366870984498,223.4329806607727,310.3550791240229,191.1665020781365,133.00928747419772,29.663069124482043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.12108554612635,47.02835933892124,108.29040078282326,165.90231273141043,198.6182215256592,242.9781311805094,357.4003174143068,303.380921473717,302.3672841812268,201.2101532968868,170.4267719073035,49.60723805442854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1753592516008,41.33475146531803,97.54233466054404,297.535628090536,342.4836004108561,316.00345140797464,188.3893519472909,426.1928467454231,471.7626396339383,320.49212720697915,291.0464589760463,179.5974437615846,62.61505818512113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.88906072911669,153.38533250633975,281.3725693184775,384.6690510248449,464.4815101215195,383.13464181965,407.64152888191126,459.1484366490196,437.0826960591475,368.53727457597824,239.95589867588004,121.62184667430644,47.30089814025463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.39142603283429,46.34689980924534,148.96417251278524,188.77599245983484,373.0365278511699,261.675733289163,292.3724693950854,364.1154394243693,394.2225374960278,251.80447242699512,210.95448444480851,158.93513171433432,57.64702016742119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.68615412868153,70.46039477841764,288.55490070225443,216.7813235078332,215.9895881625889,352.5747377461064,337.0526290204537,324.42469782176005,199.80132348982897,325.3091548731558,45.113386043672826,179.37936770998093,53.2130321708312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.536100701174146,29.382203373809805,99.0668415476063,229.39170059710975,223.67041124327204,418.1967248532882,416.4347873837265,508.0267290572724,428.2595055502493,374.0510653543994,258.8495216730236,171.1410891289651,62.50545752760722,0.2351800556510279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.99232120239348,135.51164827686162,227.9788198417249,165.11890433550496,228.24685758936164,202.3066099773957,217.3572333283222,172.96514113954075,156.92361081729234,242.07612001969665,258.7928083964456,191.3256143263138,60.92198683711858,0.5797357161311464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.81851481431803,114.88759518603308,211.60376144055323,192.13512883366,282.127621076094,333.7493057124673,310.6856815180434,326.4821294665081,284.07702743212184,141.69632110877157,121.5905643511146,1.1187368963074256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.079684854224375,153.82418524176512,286.4605604171937,33.99240762262446,140.64262443838103,395.4898091643253,436.0886383502378,427.49140073691257,468.2549684881232,404.1529872143069,311.9385498145116,191.2643999960391,62.97176669058228,0.5603811852354637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.1225789957429,152.24994171135464,283.46128328641737,382.2096752849842,447.9961759047793,490.3177833930922,505.89660539532304,498.933475326574,468.7818168233184,406.969971670368,292.8954918346385,163.70152252642345,58.84475055610518,0.2183011042885139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49324526871741,152.47026828980665,284.617603981092,383.2694483778653,455.0995137961797,497.751948731198,515.1086869436135,497.238153451723,462.39437152237343,399.4446599949048,288.6588750426475,160.8035191038222,43.01161902001259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.404301747038986,136.5630944204038,214.90775990659412,316.1382579661899,409.489886582449,430.71663076326166,334.3114873191814,349.6636812677848,192.0615366057194,360.7378487303878,251.49119908970692,139.4352167842492,53.67461522742474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5850460592824782,132.20382391517853,196.82342636411187,274.3074903834988,436.22051922355024,479.0766268383429,496.4716240071801,487.62772865127727,455.4042351314444,318.4621519897808,212.20847800470088,7.620959066517472,14.487766586157818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0635944874695165,104.67470434828796,220.60519367583956,328.9322780462906,395.816135557334,395.44704915420704,435.83905492275744,427.8780412494565,338.2042236087468,291.52177024641463,252.86402046719135,159.9856776471372,58.98405816801713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.85229072125785,140.21164854692486,278.387020401476,374.5090475680357,436.5855546783502,478.0245055367462,431.7448964802661,296.30526506255114,365.8152623529168,340.5695273263471,235.05852720121783,155.18620409037754,40.41361082629444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.264946423957845,141.5207800146014,266.17116066871256,299.490435711,205.3878062854514,406.54889809704457,431.10102074895735,353.58027314194254,409.933240371571,350.4500153485931,225.5063910461439,70.71380410154016,52.73974637462629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.9509547184996,143.24895958143802,271.09688878166384,369.4262326810706,442.3529798325788,484.5827658254798,327.41407263440374,488.9647666518733,459.26028783338177,398.3682330033461,308.5931416544613,189.9903767471965,63.950295764238405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.575930525335984,145.5766795006711,276.41690919844336,376.46993161099016,445.7641033766005,488.2119654211051,420.3131203014626,352.0312355122334,148.30881909455002,329.0457045994468,274.49968537634663,127.18312356922756,50.78718928101069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.006053917222022,143.15713808602595,148.6871326577552,293.7470911940485,435.2969030049935,369.0128108990315,297.2048006438308,82.3836860208975,315.89475096120003,353.9698393393893,305.1230543070133,162.62509553486473,61.12340899004457,0.2174008935491798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.990070675545148,142.84251443262866,271.3496229467318,372.24479250592566,315.1552278388371,360.6491779725634,438.94028091976327,376.58088258461305,227.15422680449493,29.7749203088443,141.63263119896368,140.54225094094528,57.24597628304786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.29476230385533,101.8532188385301,188.34096562005163,320.5447895352302,384.8558447532567,371.16814046168207,262.10063275812865,427.6820203609665,366.3918473314603,303.6757404908489,168.50099608318308,146.41905170000297,40.596578659064086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.056015613255067,109.9503893861553,187.11217796086063,246.1221171876336,218.67176606043475,486.3620323517736,393.63469988324266,504.2994064910597,407.5159494837742,328.68742072519177,239.13828227187983,161.9742431703262,61.40044884507463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.09800954403425,126.6501988115418,254.844934199096,276.2148118874629,453.0166511980455,499.3820053274473,515.8468597498675,451.9845595853989,411.5106346395692,354.7608995265792,256.9093424770739,191.16425155128812,64.36236723016859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.99313499290184,141.39835135405198,274.65812246646937,224.33499182158545,136.08125662217526,493.58194753391774,91.91061627527006,429.491443947028,387.71491406138176,333.1520158869191,224.16732757138448,57.54597151193094,36.93879737246489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.557476205179636,137.8945061038789,266.7668751254669,368.0135769783706,307.44694833060424,293.0095935458491,319.46296127923546,491.6363670735319,453.8414692879604,301.0525263964294,91.41054920956996,124.2351584505933,50.19620093063786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.68463097211057,137.6962346885406,265.9269785056682,366.1352872707501,433.12401933292585,477.2143158713456,493.44939150255067,483.4746064053595,450.3621547804341,388.4731165565859,300.7545566417098,135.37009013810132,2.6486450478056915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.299474907075744,88.43265208385283,160.08762651336676,240.58086998166272,334.9483864172603,287.88109296386284,395.70113363538405,498.12711155681546,462.38739488914354,145.97637306893543,32.53069043463075,99.41904899937076,49.761849248909165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12550918169944,63.62104368632697,123.3945866727401,230.69340532618688,218.27904912540023,365.87040026070105,407.6055204523379,421.8016187589515,424.5672912028706,396.19669964738745,303.0302893907464,150.00031507375874,58.419626034454666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.987867859866,64.81022207298729,271.87264538628494,290.2340187837973,386.9355566138033,435.89576819933546,419.7410363766157,444.6284875289305,473.9938119513779,298.6091293971919,237.12451084798957,59.039871233855855,46.64104366832276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.330804941436792,137.8593978850449,272.78455886523034,380.0579465652909,447.15447886350194,494.39281235737286,512.5397105462389,506.5436318642194,465.6024975446752,398.4485768118317,199.38475097020213,46.04285363203526,17.232734183072257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.02995721298356,115.73131770147393,251.6764174493249,249.9606157801541,314.12921264868106,490.17847578118045,508.16243582622695,495.19445002074985,456.7709800864383,393.27078969186687,306.2953537423111,186.9688194006217,59.14091988934609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.242000052212223,135.80804266278736,267.71704756083403,368.1713389104389,442.2877145539771,487.5282553645808,224.74391254992796,481.3559604303367,283.2231775458635,331.5525664558073,253.197098440745,176.49104155282754,61.45806233239202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58970645028001,127.64875757414814,249.6657967630222,348.3549999054779,417.8582456152985,462.359713408909,362.63234223131633,468.9555574960099,385.1130799720215,370.24407413775566,281.00190754655665,170.99728046335647,32.9587406411841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.82470916441539,123.88992763205869,243.2085851297789,341.7776101385334,416.0733527718839,459.0894728455932,357.8679768933908,213.296607735871,429.8681821414394,368.8413207531883,281.5433843062661,164.10504199032994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.59722411016419,127.35326339896169,141.29955322541008,184.41289605896745,433.71973378968016,481.4646608771113,498.0987549185264,489.4240991816184,451.8146448083496,386.0434477711232,293.5096606115492,151.60966682300327,46.76189696007836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.07438801423413,83.35703888280247,88.16551454695545,250.6749330018157,352.9728559455769,158.6495398572806,87.15930399306477,192.45132785585105,350.7324564680592,142.5843790031246,11.450230498959806,66.65407871982832,25.611895744793856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.024465027262885,129.62652056846505,262.9130729503777,365.4178193115008,438.9234019684008,484.7970159814412,501.53215867834666,487.6394313908886,346.0119764036761,388.89869118360616,296.8190603420261,177.86543829910582,52.02542915296471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.502342798449117,126.59596111449692,252.8525427802649,350.99824368884754,176.58916452341495,356.66754587248874,432.85215568964696,423.9294918940524,316.64282608558665,342.8956718767864,269.42542249140524,131.13797439980698,35.06590892928035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.244298290229743,124.51174820025368,111.0085871102425,61.30705198086872,249.5156866222383,423.13550602195977,392.7119838754252,398.7150391906745,352.84975212697293,297.43075353940355,49.54219782851165,59.9533600815951,33.589563316772455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.225934891358065,125.47407348060182,255.60448701040917,359.5189633893295,436.7586201929872,484.05434212149066,415.1285816009528,324.7890581185056,381.9600918575039,403.4546487332685,309.767016458553,175.6786013605785,46.90885636327464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.45571368257309,123.6189641995191,254.77516786679763,358.4722433521688,100.72457962409,353.1598747266735,505.0245262415931,195.51632037059875,333.1781219983598,275.57768773669915,281.0118098646893,147.54161449195257,43.02219649619976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.980177359519864,123.95046680427888,257.11594084175107,363.7087692228751,245.1566411696978,92.6616170845595,162.62509553486473,160.3448617321315,272.2768400082459,297.3542356265602,279.66036849226407,172.02487102230631,52.86465061470891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.050489219526291,37.31486040882171,91.2107024254378,313.906185438011,156.97424767137989,340.69735725133256,348.61853659941795,378.8122799547374,57.026774968020014,71.12722588357934,36.34308291571057,69.78568682928675,28.091076120919904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.216664521164404,107.40594373142751,120.64174223185648,29.954962456711115,346.1254029568322,263.3226688367747,439.5137151607191,449.3827254960387,325.38634794405374,314.51585316122504,253.1473617973968,165.76435543560748,50.91119331035395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.339911473275894,60.690857729794544,212.4605370117144,193.90696862135425,302.0501849482964,380.990564891241,156.4964608214783,140.22312623385133,179.81349433902477,322.1260096988705,303.3649427330938,177.31946048569972,52.98100285276783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.71826374554283,122.65708902454064,258.5967875079556,361.992067342965,434.1950450600485,373.33674813273785,496.1876075189202,338.0433109390909,254.64576257301837,301.80510257451266,293.431567329912,172.8204322631928,46.13399996939284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.69823405659265,122.96113520175074,259.2323362899255,365.6367955738439,441.9982968012813,368.3151475760476,364.92472887903057,226.60284772665284,154.23220575936827,185.0162623070061,252.3572018209463,170.97950130125463,50.31390348480579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.875125466871797,119.83177761914064,252.5012355392397,358.92234872183576,439.56570233091566,484.97480760245975,345.0732816552355,490.86601173334674,312.6008798659766,346.7776056374797,206.75455124044535,96.12337748266869,32.05830484916519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.283236905759637,119.48879732745436,254.01268937058168,359.62383794046184,436.4102386368649,406.2639813980453,420.4454512801447,397.8314823500182,358.05949672818406,387.0005968397202,293.3948837422841,169.74148648198545,48.70905278925797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.460176027207968,99.2689388585868,230.9659441275203,345.1146913492448,364.8236802235404,403.5043853766167,329.6429944249949,478.3767129885106,443.3060779528488,379.33507734160565,282.7026306858436,153.13957497450156,37.75663882914991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.875943758433849,87.6019826241323,179.62512524181912,344.4890448854077,427.2694987896666,475.63174539159616,495.0222847168522,409.1867406159782,421.4102521400261,352.86415549880223,223.30582589384176,146.33330662708138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.265821428796482,84.26130057046355,192.93361575944928,276.6100044020305,337.8367125744137,360.35593432422536,319.44450695907915,98.718459991484,168.6823885471589,100.58887285513538,182.34781262293504,160.8035191038222,45.6019754224464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.2627139013243,121.67180837033948,261.5670328423884,370.05120398685335,447.4393955625012,387.43854936440624,383.6115284588122,286.9099906288062,464.7626009248766,400.6338383815652,304.35810023126413,175.35317517830924,43.28033192570381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.627931198693616,121.9994850794571,263.77682515476874,372.3129834694302,302.27996373951146,311.61154826344847,520.745131435269,511.2740142467352,471.9217518821157,403.9139812630137,307.1942141655361,176.20927559141597,41.95252108518604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.918790188783197,118.68243355769587,253.7331739360185,357.5549286087873,432.8269497889456,476.973059393204,494.8300897240044,429.0282855216407,349.85362573378427,305.31659961597006,179.8648063511668,138.7114473498246,42.03151457756261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.720518773444864,120.58660432407228,262.6580882584613,369.3006532829335,445.4953904709092,491.38813396216045,505.2993155697749,495.17216980495135,457.6981971479523,391.8115480834064,298.0257928381034,170.12970236332328,40.53919022443154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.650843362431145,120.28435856834083,263.1183209989459,370.5044600941081,447.3077397418736,493.7725671579717,421.4026003487416,204.05076828485548,162.27828934753626,396.1660924822501,275.6557810183364,145.0561326406512,32.59955655618981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.254300531754485,118.78505758197991,260.8540659368358,369.3382370813007,446.68906991126624,213.99809695449704,462.97770808146186,498.4426354209521,92.86528976433382,90.41739171139965,220.32725361007013,119.12421197802404,34.9655354318446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.474718031491172,118.81566474711732,261.7034147693975,373.89420363307056,454.81549730791977,503.7802099471487,418.3360324652001,314.3855476567064,317.6130282099039,305.6764588590189,118.66397923753954,169.5384889602656,37.160924372395584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.356115266583908,72.9503776834157,94.14021322391572,178.37698305173242,243.07152804471528,312.26397599678086,249.5708245300225,168.0085808087673,119.3776213011466,28.8483784053847,139.39380709023982,1.1126604738169206,13.731364512432362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.899803844079899,21.85374096075892,121.8095406134576,133.26809806175626,209.8762570317712,230.50796191388403,403.9776711728216,268.73316043285735,376.1375287954911,155.42363467287691,75.11335903735065,29.176955325241643,8.094244862722363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5620861843757625,62.64949124590067,93.6493733182938,190.95810329198065,342.5571926387967,395.3084167003496,174.82947758070165,328.07100142143275,62.31011179717173,382.6116193800969,284.6842195758028,102.31412673706916,33.71761829444273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.968713175754444,73.76191766492536,150.32191536038587,330.54343021701385,432.9187712843577,254.64351204617,400.3826795852909,299.3725081041472,266.7860046036778,376.55792721076006,275.2002743842333,132.01770534482122,26.18082893205299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.554434393091422,114.08055625822004,255.33262336713025,365.322847078501,444.9822703494888,490.17847578118045,504.2318906856095,156.57995536755155,379.1545850883692,380.754034519481,284.075452063328,126.87165065341796,28.868408094334885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.004630684043135,115.54159828815926,261.8656777551625,376.40556654312775,453.2205489305047,363.184396467213,389.2378455796502,235.4069087573401,43.6341147462621,80.51552368409445,155.3149342261023,145.15875666493528,29.060603087182702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3791228526598076,43.183109165855726,143.70379105748657,159.66497757124944,75.0062339593699,36.51997432598972,67.35084183207289,98.97727057904255,130.80264589940504,131.23609737039442,148.42449617455446,140.35478205447896,27.59123410790466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.723630801970741,49.9097088628448,141.7811659709538,226.27066996383851,285.3771567924051,340.7104103070529,310.6420212971857,143.26516337474604,255.8808517073847,230.1343744570604,164.12124578363793,80.65708182285474,15.6323845412211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5444024446122838,61.14636436389759,148.87302617542767,156.3648050008507,84.37990333537083,206.3271761919465,203.8110871755078,291.241579653797,304.3182659060486,360.6514284994117,226.18334952212317,113.47403927259371,13.928060558976856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.091907915643052,70.32243748261469,170.08221624682338,225.27211120123224,308.97528111330865,320.18583050292074,422.9691920878678,401.1721644036869,370.4691268225892,326.86876997905216,221.67036803315656,92.64113729023966,16.649397623983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.427236416044996,115.5560016599886,265.6733441298608,381.6254385151564,462.84447689204046,512.3047555432727,434.8742540628761,414.8726966982971,465.0781247890131,330.7601559525085,290.1075391749209,132.95032367077133,22.532274805531976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4678368205997026,113.18012046620116,260.10599081244925,373.62841641228215,247.65652639282857,496.8276573545866,370.2348469776775,411.5718489698439,457.0061601420893,278.7729857559655,33.4011942195668,88.68853698650855,21.80175379056237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.214427497477159,109.96119191502731,197.2253704592245,357.1352053515728,435.8122736532623,234.42770452562945,130.10205689151832,298.2463444692402,451.7496045824328,379.96072380544285,278.968331486401,52.70306278699845,20.919547266014973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.600258720566485,110.1020748957331,252.61218651286268,365.5442989203772,448.1622647861864,498.3285337097415,514.7319487492022,505.68978197796105,460.4854746496155,384.89500392041776,277.54712378167727,138.66486144406406,19.28341424727529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5689331872591374,168.63512748334384,279.04552455729885,414.5650496781297,462.31312750314856,480.67225037381246,462.60254525584446,358.9723104178688,244.49588648702664,142.86862054406936,64.11255875000337,13.671500498266646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2526432437833697,99.73052191518032,228.3886407808068,337.4300423729195,233.7782024771999,357.2141988439494,320.9890435350916,467.7006637253781,427.9984444358424,357.3343769776505,260.2477740038943,128.65879402368094,16.572654658455544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.523065649668588,106.06913078351644,251.70094819197175,367.38567998768514,448.915741175009,496.4999806454691,342.186530866876,322.35893922767326,372.25469482405833,374.7770853156724,256.5402560739469,0.0,6.012957633381975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2786584339393854,106.18930891721752,251.80582274310416,364.08325689043807,444.0260214916312,491.7894028992188,508.3737602972856,338.7355729976387,446.7113501270648,142.78355062920232,269.5845347395826,130.9266499287483,13.768723258114726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9296017197625963,104.39608912446404,216.52251292027464,232.7636649739704,318.4499991447998,238.9206563256459,366.1904251785343,282.3096886981242,374.2441605579866,255.07471299031107,181.2981669008715,45.165373213869366,11.758102571812062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6255555425525117,89.25139375127718,172.99417293588428,271.6037074279089,315.8137319946599,380.1934282815607,433.0934121677885,390.4891385073246,388.1827985931507,273.11291073240244,222.75917292238117,116.21833171145364,9.895791604814686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5858121386216514,10.02902279423613,21.82853506005756,74.6135170243354,95.1961604211546,87.61503567985265,70.40908276627559,47.58423947046004,59.60497852547281,100.94895715086902,85.69376090942889,7.074981253111353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1071682880962435,105.01768463997423,253.5416541012251,178.9873259330009,191.62133355418504,503.54052883780105,400.45627181323147,364.7341092549766,203.63352060717415,302.1314289675213,157.46733810385012,73.9588387641547,4.120264553932076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8368800136111867,105.9320736984528,83.70384507013092,115.08811712821972,170.57148078365145,95.13877198652206,131.60810945842422,155.17945250983257,195.2613356786824,375.5044555930544,265.35264405397305,121.23903205740464,5.59638511375513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8260774847391772,107.52162081143194,257.0547265114764,373.6612741042678,333.5159260782949,507.9409839843508,525.0512895068736,408.6844230234299,463.1453723316628,381.2401483187214,267.2921480918683,120.70318161481605,4.725206170764576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.064274146577714,104.546199265248,252.1398009273971,369.6499350497952,447.6982061500598,498.3958244625067,518.4279889922232,500.67223236959785,454.0120592230641,249.52018767593492,259.8802629695612,116.65335855123683,4.019215898441826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.406513564825524,170.34102683438192,259.9905387851296,382.25401066389645,330.25086172673025,429.25941462896463,424.28327471461074,446.8697872171876,367.9424603299632,256.3694410861583,113.38311798792098,3.0856973617523864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.702164376680581,104.41814428757772,255.8801765493302,376.7379693586269,455.8055040685024,507.5061821972524,526.1355933424014,511.1547363237734,461.32762179626246,379.01122652813024,265.497352930321,116.95965525529526,2.8070821379284894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7273702773819352,105.48174327610094,256.8962894213535,370.4614750313048,449.0987090077788,494.6516229449314,511.0820443065721,496.4531696870237,451.073321264508,374.3015489926192,258.2790131169707,112.71156077637774,2.211367681174163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7053151142682502,104.939591358337,84.40825997365984,137.6494237300952,307.04095328716454,476.8528812595029,484.1738450971373,463.4525692464605,419.4111091406499,344.30607705263805,237.99433947487108,102.2175791352756,1.3023798871315777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.440405598950715,49.87370043327143,165.6961644721029,365.1115226074424,324.1742141835404,95.3491962468414,41.41351990500976,230.39093451777063,22.594164293861198,20.744231224529663,71.10877156342299,1.2510678749895352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.57670380636107,242.90071305692663,306.05702294907235,434.69128623010647,483.1370273781093,499.42724091709874,405.124764707418,438.379674681843,311.23390985829786,244.70631074734595,96.32097373995252,1.2510678749895352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99784129464707,222.6243663641659,311.243137018376,346.467708090464,425.4938331063302,413.80144591848943,448.1093774052506,397.28617969466654,318.5532983271384,124.50252104017552,97.104382135858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.86077970852978,261.0831695699964,385.2287570520259,471.1086365318121,521.7259110357735,537.2327161788575,515.4593190265841,465.05044330877865,380.62777996328936,260.5286397545666,106.01241750693838,0.3285769198569385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.44109516037706,271.2769309295306,393.0158049999505,474.77857066339226,522.9961083889738,537.219888175822,518.4471184704339,469.8965027712988,383.994343075714,263.72933903826885,106.37002622313882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.21764935171323,246.9581879117902,324.327475061912,374.83064785466274,491.41739081118897,503.80541584784993,478.6575787391829,370.9676185194954,245.1566411696978,135.03386142696004,27.48770987288124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.08890121177367,240.0661744914485,302.99045506553085,348.94238741289337,414.2027148555477,292.2385630476095,337.8902751134041,273.05934819341206,237.315805630098,209.7920873276434,81.35542030389314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.53299587433419,165.4328528308477,270.5662145508263,354.8052349054914,490.5313583909993,410.70899697619205,246.7308847001083,232.37027288088143,27.402865010699006,102.36611390726569,37.594150790700105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321825339311932,67.5214317671767,170.04778318604386,250.94994738268227,314.7454068997552,196.54008503390645,146.79421452562045,103.21771326667572,79.70600917674828,129.74827407096,26.84991056406305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.18618698637351,112.16243222538397,207.99031553286625,167.9075321532771,341.6459543179058,512.1310148705812,349.11770345437867,309.8014495193325,362.2562791949596,241.9314111433487,89.438187479689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.060726416054,132.13113189797733,307.4116150590853,345.11604166535386,345.7646435030441,369.4347846830944,260.3909075114484,209.5569072719924,251.2945030431624,191.4689728865528,52.83696913447439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.505398113698416,77.25968649260791,164.44284607026506,192.11667451350365,207.4137305543228,292.6902437860703,256.04559027268283,146.91529287006088,144.1655991667649,28.66541057261505,19.8575236462856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.7015855411752,174.86998706397168,293.7110827644751,393.5381522814491,276.37324897758566,343.2316755352428,225.3747352255163,126.58830932321254,169.33639164928508,153.2581777394088,74.77037874566437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.2536442781255,235.48432688092285,347.1275625623959,425.0635323729285,469.5481212151765,374.62765033294295,467.9786037911476,373.50216185609054,298.5096561104954,102.1487130137165,71.85774689854895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.67161482503055,231.4689368781232,346.6995123558425,428.8619715875487,476.4318076861793,337.9683683950413,477.1652543860519,425.7182106331092,205.837236497064,219.17183312613483,74.20369608525355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.00319484791387,231.8281209631175,397.0496493229065,479.60325012085326,528.3759928199191,541.7940839950633,517.7244742994335,461.9462916268699,373.9270613250562,242.763655971863,81.00006211454101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.36545675342597,222.4560269559104,393.9691281729053,369.3191076030899,393.0311085825192,536.5757873918285,448.57343604137736,423.5817854959846,219.07528552434127,72.40597523880339,66.97320342692224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.04848264978833,248.6490087329444,368.7431977826009,447.6063846546476,492.1078524482581,502.094115232376,478.19374515574094,424.01681233576784,339.42941042498046,210.51248097179555,64.58516938815377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.02081017166118,225.1373046430169,333.93857502041226,407.4155759863384,448.82684536449983,462.6194242072069,440.7105453386638,392.0924138340785,309.19043148000947,184.4450785928986,54.04145110370337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.69835018377802,171.60064671139514,251.8134745343885,373.50216185609054,400.294683985521,424.0710500328127,414.5013597683218,406.5250425124522,322.0272115702286,200.15105536206025,60.61118907936349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.89436927184654,247.2048456543677,368.6398986002624,451.0114317761788,499.45942345102986,510.6026820878768,486.31477128795854,431.3391264895112,343.3817856760268,214.6977857516445,62.86756729750434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84157281219534,244.37323277379232,363.00277895055234,440.4623122272925,483.8245633302757,492.7089681694485,467.7418483667027,415.46458525940926,330.8603043972594,206.4176473712496,59.10041040607607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.87141839904722,235.41996181306044,350.48827430501484,427.1965817197806,470.1087274530967,479.1767752830937,453.817613703368,400.3183145174286,312.4545956208349,181.0578106334693,48.20065877421904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.01613177644886,228.60986756999816,351.5777543522939,442.4760836511827,491.1691576998175,503.1385847426883,484.1684438327012,432.0183354923388,345.16285262379927,214.15270814897767,58.78803727952714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.77351598009093,250.87410462789336,375.249470901138,458.7879022479162,507.27482803724354,522.613293772072,499.6309135968731,443.1062311687167,350.8857173464308,214.2951664984773,56.676142885049394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.88613324379237,97.1325137214622,163.04774447698205,207.72385315402332,370.7639458397211,219.8013054856142,484.7916147170053,427.1783524523092,209.50109420615365,202.89759832776852,51.54674209232382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.96945044834996,243.26304787950855,362.99355179047416,442.65297506146186,361.5649173471509,234.53708013045855,316.1780922914054,124.47101366429882,308.9874339582896,87.67399948327905,42.57119091579339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.302548226539832,45.9733123524217,187.70856757566943,374.5986185365994,358.170447701807,378.7065051928657,304.23792209756306,182.48802044558636,323.1873581605454,191.1457972311318,45.06364940032461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.97323313387665,246.25602353510956,279.25617387030303,449.2287894596125,415.1888957204882,505.91033360909785,371.025006954128,369.1131843964672,338.3304781649384,203.6535502961243,48.574246231042686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.876782754842907,172.92373144553142,172.82178257930184,173.39994292663914,362.28396067519407,86.17537365497263,327.0488121269189,246.28438017339855,222.29443912819997,84.35154669708179,21.907303499749293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.56453295716527,203.86780045208585,384.63236743721706,469.402737180774,514.0788458578154,523.2634709785561,497.573481952125,435.843781029139,342.8765423985755,204.5539860881433,46.25890420947544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.11569148337625,204.5845932532806,372.0273916123765,395.4492996810554,361.3772234079999,438.379674681843,407.7824118626171,324.1222270133439,231.96202731059344,173.7958105992613,19.75197393709868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.62108419581024,68.1578807598859,223.597494173386,174.86548601027502,67.1662986305094,181.42914756344464,103.8829690030436,111.3247861324336,173.15035949915875,52.70913920948894,12.147893821943716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.22357543901028,169.40368240205032,185.494949367647,85.94739528523627,126.7321179888212,113.0905494976374,137.22002320743286,85.55535350825629,34.47019447252602,43.37980521240022,5.507714355930723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.466425290160423,99.07584365499964,100.74911036673686,150.58455184358655,145.90975747422473,344.4255800282846,265.12984189598785,185.23771414888225,264.4751636358072,144.7466851990051,23.166248218708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35682733327873,112.7291148857948,326.4582738819158,400.9394599275691,447.9525156839216,461.08794068691486,441.46469688554095,387.0267029511608,181.673329726489,164.53691809252547,28.09422685850757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.52770803645134,180.02774449498628,336.9538308918118,419.1736785581504,462.7479292902469,473.6998931449853,450.3283968777091,390.85439901480936,298.7286323728385,164.88529964864776,27.2343005497587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.67082353979067,213.65489161012596,164.14352599943646,205.9299582032154,313.37326068032525,454.32848329794007,283.49819192673004,370.19883854810416,281.8006195250308,153.36012660563838,23.58124536954101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.99233740618679,209.34018153649768,332.43612329646373,260.92698300672185,278.3993982991418,360.26861388250995,336.4407107703914,325.8688609003368,206.23152880089228,155.5967001875139,22.13550692217048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1584370901227977,162.6732568094191,227.0936876322747,463.21288813711294,518.4088595140122,535.572052417471,511.87828070551313,451.59184265036447,348.9315848840214,195.19179439906884,28.582816237281143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.79639393582038,242.99433497381736,377.5533352357787,465.9493037320036,515.3116844653333,525.6677088106326,496.2650256425029,430.9448341856829,329.29686339572095,179.90599099249133,23.36069373840416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.85157955477376,238.47055095597884,367.3228902886166,331.331339666616,496.5114583323956,504.9034478971527,477.2939845217765,412.10859962317176,316.7285711585082,172.668746753615,20.28332332599061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95575374195099,97.9717351832064,96.97722736892706,211.6181648123826,154.8110412647601,77.99313319248037,118.45423013527468,80.99781158769268,1.7839926326753093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.47792818298764,50.37534286776535,174.9674348765046,247.14880753584416,282.5793018145548,239.44908002963496,110.99935995016432,27.9157600794346,66.0207804647068,27.941866190875288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4449615655025,226.9728343405191,243.3402409504065,332.5396475314871,505.1492054289909,516.1378528713573,487.699745510424,424.6240044794487,323.7018285980748,173.01397757214966,13.982298256021735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.29345339744035,234.37931819839025,365.51504207134894,449.0152144617055,493.2932049392763,500.4516807384609,470.05516491410646,409.0411315288909,311.91852012556143,169.5499666471921,12.777141128738236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.82485049750146,229.0532213591202,357.973076497208,440.5167749770221,486.91948785210616,494.1700101993877,469.0275743551565,409.3611564467242,313.3856385779912,167.11354628118443,12.168373616263567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.59737444535766,211.01097266870173,336.0725245780037,412.3237499898726,449.9079984624401,306.41013061157616,436.1147444616785,382.3636113214104,291.10767330632103,153.2253200474231,9.707422507609031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.78865752472654,60.34157596293292,152.1502433719734,245.1627175921884,214.1963683698353,210.52170813187368,90.3915106526438,121.85927725680584,6.138537031519078,51.22604201643605,0.8896332631469026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.56753335955948,35.0145969171383,82.73139241896527,264.28364380101385,472.84986915436906,485.5144839406905,462.27644391552064,401.8995346810688,304.7938022291018,158.06530308745278,9.339911473275894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.10108556413056,228.40687004827828,365.0037223714072,453.32767400848536,502.11256955253225,511.2978698313276,482.89419553117386,417.55644996493686,315.99579961669025,162.49096413470394,9.228960499652969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06449739884107,213.15414938637133,346.5908119090679,346.3504556416657,376.96144667466655,484.6883155346666,388.4578129740172,384.0366529804628,209.16869139065457,95.7259344412527,2.4004119364343195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.90593517942551,192.3295743533561,327.2225527996104,424.6001488948563,468.8560842093134,479.8706127104356,452.3099857676682,388.4164032800079,286.61922256000133,141.17239845847914,5.636219438970663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.826929984309327,75.64245789939426,202.3018838710142,398.4823347145567,444.8276591550082,453.0351055182019,425.7877519127227,366.6047471713128,271.2569012405805,133.95878475151034,4.499928433246224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8706334152825175,31.300102353961066,251.76081220613744,292.1904017730551,436.4309434838696,231.36788822263293,204.8026693048843,82.23897714454954,56.05454736953921,55.98027998354414,3.126431897707253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.4655889943836,219.05390551928207,360.30597262819225,450.336723827048,497.4555543452722,507.4463181830868,476.7671361865813,408.6614676495768,305.8159915236157,152.7277285612562,5.903582028552884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.979393275965904,193.991138325482,327.0587144450516,354.49061125209414,456.6499017419978,459.7319982607929,432.5901943645008,367.8758447352525,272.7501258044509,56.46324304519689,3.4815650343745475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.96089574569407,189.7047848901428,320.7844706445779,323.24542175323245,337.83513720561984,314.3427876465881,436.0503793938161,373.5050875409934,203.90853498804069,138.02863750403972,3.953275461785604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.65405801498131,193.17419707953636,325.2524415965778,406.0994678854319,445.3905159197768,452.6102060492361,429.1369859684152,369.9767115481734,274.09301517485244,134.09449152046494,3.099650628212064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.47704597646309,146.18634722388512,278.89091336281825,340.51821531420507,363.09392528790994,318.3052902684518,354.0976692643748,260.10846639198235,187.01945625470924,41.15628468624505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.80781670989178,135.76595781072348,272.44607962724075,382.2999214116025,518.3316664431144,530.1440067119713,500.61799467255287,429.675311990537,321.09166755937565,158.5064063497265,4.833006406799832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.119471468270724,197.50038484009107,337.434768479301,383.0173893708517,471.6354848670074,433.2097644058474,449.5191074230477,384.609412063364,260.840337723061,1.830128433066181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.035281059295981,21.243623132175244,46.27735852963178,64.17692381786576,65.258076915806,77.75975355830799,41.96174824526422,68.79027880426808,39.60184579209993,35.209042436834466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.92030884430045,169.55919380727028,166.66794196521406,385.3320562343645,294.32975259508254,438.6040522086221,164.41989069641204,156.29661403734616,47.72737297801415,42.1087076484605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.07663404002877,161.53088938120413,159.8648243553816,119.43883563142133,273.0669999846964,319.64817963885343,339.0587486530597,286.3986709288645,45.324035356677,20.13478855400049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8308945124053542,13.874498019986476,37.45484317878815,44.05518831958561,114.03239498366568,90.8776244518842,118.65475207746134,66.87845624660733,170.09594446059822,29.705153976545905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.848473827723076,188.5982008388164,332.4415245608997,419.2387187840674,468.6859443795793,479.7058741451374,451.97150652967866,387.7954829225522,285.9514912441002,69.66775922243397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.111037393853901,94.68236514167968,194.1657792089128,186.80273051921452,230.48050548633435,180.6059048423236,241.02399871809996,113.05454106806404,74.68845956838496,14.51229732880467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.762560415393242,66.07434300369718,142.82631063932067,374.27094182748186,426.19599748301073,439.0206247282489,412.9455705580677,351.1298995094752,110.30327199597428,70.50157941974217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644676018655966,27.193791066488664,97.36769377711325,167.62734156065935,413.8520827725772,420.4967632922867,395.56497676105977,336.61152575818,97.04451812169228,23.88056544036959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85834193784765,148.7636505705986,277.5210176702366,361.1942555752301,86.80574622519133,257.4307895478331,230.59843309318717,237.2721454092403,246.9107017952903,33.72977113942374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.284184827668158,168.6081211611638,316.53570100760595,412.0534617153876,465.7066969377531,479.8881668198526,455.8338607067915,391.16587193061895,288.21417093741644,123.62504062200964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.00702704503124,111.791995506148,119.00020794868078,152.86861154196197,126.76812641839456,214.8296666249569,92.82703080791214,119.92202374575888,22.54217712366465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.562809053599448,2.9639438592574523,13.291836618952496,254.18868057012145,97.1311634053532,161.2513739466409,87.41743942256882,32.2658034245817,30.128703129402595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.27878806428585,2.0644082779778747,37.56444383630208,64.50392536892888,87.60963441541666,82.24977967342156,173.2574845771395,412.6268959563434,303.3824968425108,143.1555627172321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.143301846962371,181.53942337901304,336.1024565850866,428.6882309148572,479.1394165374115,492.5620087662522,466.3460716153651,401.6798832606713,228.64114989319,43.13854873425869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401259934950772,167.29268821831192,314.70714794333355,406.77845183557474,459.057290311662,471.5780964323748,445.3851146553409,384.609412063364,283.10232425410794,133.8163264020107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.566587238072433,151.02475489512096,202.66196816674787,389.3550980284485,437.8397732909274,450.803032990023,427.10318485557474,363.8221957760312,262.6137528795491,119.8126481409298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.607299268758812,163.71705116167698,247.40086654285767,339.86736294966653,333.13153609259933,312.56554659445777,241.08836378596231,136.5025552481836,95.42278847478195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.485411634863723,275.8954621276841,372.9348040376252,425.4141644558991,439.7732009063322,418.8673818540921,126.88447865645348,262.43371073168225,120.7896018457921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.889719683377879,141.1962540430715,278.26526689898105,368.5602299498312,419.3183874344985,431.8405438713203,315.2722552349505,229.49950083314505,253.9942350504253,116.12583505798708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5466961815761078,57.57522836095931,105.20695394791922,188.58987388947756,294.04866179172546,317.6611894844583,307.589181627419,249.57532558371915,199.05392352349685,79.3677549914435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6991477704930722,120.9595166228414,173.58516128625712,298.90619894117214,396.6184483787655,313.9023595423689,335.4813111749461,237.65045897244548,179.1234828073252,49.029077707091226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.472428795581046,128.98647073279855,264.1436610310473,356.93310804059234,182.27061955203715,166.26442250130756,282.3603255522118,334.44066756027587,237.5395079988225,105.99553855557586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7749905252819684,125.36469787577272,257.5538933664371,18.817780242354733,114.3400420038331,242.15961456576983,391.06482327512873,110.8285449623757,6.214379786307974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.49792906519416,262.6673154185395,353.6054790426439,405.9799649097853,422.3313927790496,402.0219633416183,343.97209886834503,249.78147384302667,115.69778485143372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.59371058764856,262.246241845216,352.8695567632383,406.40261385190274,422.1882592714954,398.9907287295956,187.32957885440985,68.24902709724347,37.0267929722348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.476305103024615,117.5407412875354,244.51884186087963,404.38411632163087,424.1147102536704,278.4475595736962,249.13444737413036,190.6963670195193,117.75679186497558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.47334611032443,277.2484788689032,148.15330768933006,278.1099805464459,257.7409121475338,232.12744103394604,358.0932546309091,263.7408167251953,124.21152791868576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.93272185018515,289.9997389388856,396.2448609219418,459.4263767147889,480.8698466310964,460.7672406110271,402.3903745866908,298.9530098996175,146.59751847907597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.54607683658747,289.96598103616054,389.0289966881247,364.2646493544139,327.43702800825673,320.28755431646545,375.08630770463367,274.8901517845328,131.2045899945177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.22604651748975,125.60595435391426,244.6342938881992,210.3533687236182,29.510708456849745,73.29403313315647,36.50849663906321,39.86605764409448,33.649427330938174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.424894967911988,26.95253458834713,86.69929630526508,123.67095136971564,55.33167814585395,75.76196087504086,120.8058056391001,88.07751894718552,48.82315450046856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.41510067506803,288.5011131105791,388.90724318562974,446.0704000806588,464.0719142351225,445.3995180271701,388.7870650519287,290.79282460023893,144.26754803299454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.3478099223028,284.60140018778395,382.4822140863176,438.0497474458771,457.7810165359711,440.2917222921886,385.1904980956042,289.4722154456358,146.9436495083499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.1409955070482,281.8442797458885,388.5923944795477,449.2182119834253,467.0459854651974,448.6958647019267,389.5297389118792,290.4001076652044,143.76523044044612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.82330303524054,285.80363163016466,386.3306149969709,441.5810491235999,458.81153277982384,438.4478656453476,382.7786084722434,289.3389842562144,145.98424991290463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.86459660206454,251.39307611911948,349.8205429891138,403.8390387189641,421.4739420498339,400.7387129326975,252.0891640733096,256.4889440618049,124.64497938967511,1.684519345978894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.78264321677706,241.35955227118671,340.47523025140185,399.0175099990908,418.68373886326793,400.1745058518199,347.0816518146898,94.09205194936136,121.78185913322308,1.563666054223294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.76513681852924,67.87071353403832,68.75269500590088,50.098077960050446,126.01397487151743,117.78807418816746,148.2797872982065,98.298061576215,123.28048496152948,1.780166737033139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.50623260905378,93.15560772776908,92.06455231169616,91.3637382511246,97.93572675363303,79.04232880917422,67.02541564980362,71.77267698368188,21.48240403078361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.6602307600209,296.1574054486156,405.1002339647712,467.5658571671628,490.0351172209415,472.533670132178,416.0749281406777,315.95754066026853,164.43361891018688,7.601154430252121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.00399243462894,211.3517024335397,292.4422357273838,373.3765824579534,402.4270581743186,436.5833041515019,378.09008588910666,281.04489260935986,60.98635190498096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.802394740608776,5.686181135003704,115.9358905919876,110.06989236180188,212.63967894884192,63.59426241683178,105.00553179499322,130.84180506656608,51.84471184704339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9930665768856488,54.954039740703294,167.1081450167484,144.22073707454916,194.19166026766865,225.76767721323563,88.49701715171521,68.3277955369352,7.257273927826505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.196141516729064,75.11335903735065,52.93801778996463,127.2137307343649,107.09807165857528,103.90052311246065,139.53694059779394,81.57282119744232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.29033416722855,129.55000265562168,184.48041186441745,244.2829866471741,429.7923393866504,417.84204182199056,369.3787465645708,282.4123127224084,148.81788826764347,7.715256141462716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06058058191423,198.9819066643501,359.30291281188926,345.12999493181354,169.69017446984338,177.25442025978285,184.06451450284516,49.67475385987859,54.76049443174647,0.4111712551908402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.491558273791895,28.808544080169167,21.70070513507212,56.44028767134387,105.05999454472293,92.655540662069,125.40228167413991,56.45941714955471,71.81026078204907,1.5015515132092423,0.0,0.0,0.0,0.0,0.0,0.0]
