clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.10655457522927,1015.2406337268104,1398.2284664116248,1609.0083024385156,1691.8582993201233,1629.2408924141153,1442.9707197952105,1120.414850213714,606.984806402313,40.54620128242136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.10878499398717,539.535258873708,925.0994277486848,1141.486792752233,1324.0257198543509,1557.393450169724,946.9225943845838,1028.5075213576424,522.0744512820072,18.472152805108035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.48789001543977,896.181919636868,1273.8038659118265,1499.252116456997,1590.305878481514,1533.0309044421144,769.3032256571712,865.4343244382459,421.08562619479136,16.767151282294208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.02543827498323,896.9715222595632,1298.2708865139057,1122.3707335779422,915.2802109753644,598.9615624710727,1403.5090672096685,650.7370359754443,353.8428962748312,13.587419388559708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.68491484504588,675.0462781956712,853.1965498566154,1124.2505706049712,1089.7639120418123,902.0716018459376,916.9532303937486,699.8892662031565,338.7722179541696,27.26225652922701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.63252839019887,215.63898375989532,574.4796168869261,347.9318926628084,731.759077910542,777.259662525825,643.8559085290568,346.139473387887,235.23832806778896,40.98613289668637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.9562566945169,1112.513848992738,1558.657809364841,1819.9750560979617,1912.460194974061,1853.3956445134668,1654.159216045368,1302.260831719857,740.9457597295881,76.84588981002295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.44500157731167,784.5515823357748,1068.6834409421122,1148.5925056430597,742.1376261546645,755.6170171015955,835.1501143971369,506.2838202549637,336.93857730020557,17.475021860336135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.669203836215186,23.295054153092455,82.46479020158866,309.6621065023432,403.7008649402901,288.3023250239577,123.28461615524108,61.64088665075699,140.94086994067828,2.870571550914984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8313513046625935,205.24835338743256,225.92656068475156,232.7088989641231,267.47842147312605,424.73727180722057,629.1434297780069,467.8420414440103,178.26611795032255,7.557015919999758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.79841936385367,1042.2989155011198,1476.7672756161214,1736.2714923847996,1835.6313622864009,1785.8906613371837,1594.4827413200208,1265.54111155408,731.4619996960624,88.98487522463743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.69136692357097,1048.55035084696,1465.016339735253,1716.6948909067223,1591.5858733721304,1502.1610665332278,1582.2449667383903,1247.564326010915,724.682504270418,98.11541068257377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.64179713921715,616.9170266112848,1168.9700811587404,1234.34434546658,1350.1160099345907,1475.793598214598,1250.0973086817396,1016.5000179279052,655.96220112581,91.99261446788384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.7034457972739,807.3576656478102,843.2287939760552,1603.9430478102977,1717.161118917963,1681.0014409364194,1503.87743947095,1180.23133548512,645.3213996253645,96.51843760138884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.36004347512863,577.679959470182,944.9731074412416,1019.9213923884412,1108.369678972093,1066.4276365096775,855.82192527357,551.4610302587918,504.0081158464393,85.87195039348923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.81842089131013,833.826765987183,1449.3131264603169,1691.2812000135264,1791.194715678476,1749.745197624276,1567.5296451336137,928.8790017788326,747.0159631503269,139.81865343191504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.184893571168264,550.193117496516,515.7093017870841,528.1801903743348,769.02960098594,1239.3897001187077,626.8705682232096,456.9389866872421,59.52224991065361,0.9381417299350778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.2657642209253,333.59040632314185,176.42465944860908,218.3112662633468,1737.137141344694,1698.1324774957795,839.1571167254506,1205.3749552742436,710.8655244433969,141.43339434889424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.4465834860856,577.7552950939495,1534.7913416126062,1661.7396855086165,624.5913102475265,411.2521951528356,477.3783942714867,178.6655388989767,147.57680125310543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.46396809981024,1103.4671777197505,1527.9393534169212,1771.3999251768455,1859.8944081335624,1819.304853331803,1652.0405793052648,1330.9274579902594,804.4316584492174,180.7408221197422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.37666828185775,364.90586155374746,954.727649292271,1686.492412910267,1804.292453512547,1782.7137722971763,1617.9647131056684,1298.4833898300046,795.7986223935193,184.76843513757711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.7386179024853,1058.1563535907496,1481.9171051427195,1751.3769956636177,1864.5374989833097,1825.081532105222,1644.2006994394212,1312.4702301672187,795.2044659645605,187.44711406191448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.6264561877709,1071.988258399838,1521.7611215545533,1800.4190653094056,1917.1437964894192,1876.2244706553188,1696.60586504434,1367.285425019266,851.3629092026512,214.55443506301583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.09272352866344,423.265384290027,1411.9438142179029,1171.8527348379953,1773.5825261258085,1465.2025466543764,1545.8841568556566,1065.8882050149646,663.4588064041094,142.089382846417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.79622502011068,758.7292312193118,824.4275808520381,1248.7711174180586,1784.4244595274445,1765.4249573559644,1325.6546750399652,1240.042135049072,722.1090109339825,163.8862530853404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.55836199699743,508.13167517756307,812.533791571384,626.6076042534551,332.77663944376627,99.3982484269168,287.9085897827577,551.7645048941571,225.3963684646519,74.2404143691578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.4755131065129,682.5279584919034,468.1483589331027,1383.8478908332108,1891.1700634119895,1890.7706424633348,1732.4393255607013,1407.580744460273,878.8085297972748,243.64393582532097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,528.9058287881709,1204.342999371315,1662.5847237789897,1933.802919330084,2032.6119863220647,1985.205268282777,1786.4791320586885,1452.4750905182573,931.0040349398218,270.8855816650267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.1741837213269,1127.6314343998963,1248.9957028624976,1395.777215785453,1403.1885354519409,1468.83997799817,1259.735293529959,911.33717285591,549.9280213864661,234.41390048693697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.37528943928354,257.57818336858395,316.6718730798808,889.0818924534957,948.5487067164712,500.69974482155465,395.2426643888071,220.30197458573173,466.92735325732366,108.06824158106684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.74973388472598,549.7418144673426,1094.7737310223522,1029.4428202338504,880.4694670873189,1072.7984717120548,994.422415883433,837.8458504438369,257.96552218889803,20.203450724897316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,428.98094170831325,1002.320574250682,312.94986683770657,460.7860784934076,688.7445688795868,933.5192497748524,725.0321752788484,1275.7533528551687,817.077382540683,244.11869239774265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.24386967612105,382.2060479098684,430.1024475036447,589.6114165627199,1294.9454583666586,1137.1933729109169,1059.1122631564792,551.1113592503614,341.7593465078947,236.3107946363284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.2112423346117,1026.3561917996778,202.87883480591475,349.11238767297675,362.2044397995935,400.8942575982342,444.21153055112296,317.2397331118642,85.33251889877656,72.59937705520318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.6859989070334,263.2262230108522,675.1393816552329,1068.336612787409,1804.167367948555,1783.1067968249445,1613.9889821683523,1284.8931275877178,807.8153650978696,249.93019612931772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.68193116510096,46.35770501399646,1402.0606332357231,1666.5576118625786,1784.2673918590233,875.3928410441929,1620.674663421004,1321.9447509261313,863.4933660560847,276.91811727388193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.8658814822325,704.1357789579763,968.6356004385584,950.6389149193036,350.52883954249234,341.77071792280304,550.925152331238,9.792920376345029,125.6427633218506,23.01005806695309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,474.8077437887783,1083.7420371344338,1510.5489064549656,1778.2718133486203,1901.8542184317728,1876.2301563627732,1700.2838070537446,1393.7282289616635,905.8462008820628,300.0212788003967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.62587979128254,247.66017742824752,1005.0077817362004,1196.537944463628,1471.850560095144,933.0821610143144,1220.751240370566,1369.602350806833,910.5269595436934,311.38487586095124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,524.3103557383525,537.5736898020256,707.4292250007938,1775.7828949105651,1888.1971491268991,1172.1355987838394,1681.1997299838831,1386.945890682292,930.747467390953,323.73636459166465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7241121809685325,510.75776130794947,1098.1162162919616,1497.8186074651192,1746.414083769575,1840.120228321454,1825.7282813281315,1637.7680321684795,1317.1680459512118,843.7007076947498,280.5761593071969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.575573073728811,175.49149271269638,386.03892544739864,513.2409940385504,788.9672448873557,1808.2589451752497,1780.6413319301378,1618.3840340304123,1325.8941854664715,476.2533349089964,178.19078232655502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.39247429624685,99.65765882951248,152.08272441052088,331.57624445750844,401.0626966815634,259.13393507072624,220.95156666236855,172.46385349336046,69.95907665618135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.295525780110807,6.018321340219877,295.2474166792044,565.9929877981725,1441.5166001138111,2061.6780335411213,2050.0287296809956,1867.830945026127,1539.705214279857,1036.554218832131,378.770459180697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.8012393255181,597.7895960220858,1214.9894865792146,1621.0335737040473,1887.3229716058236,2011.3886618225783,1982.5528857554152,1811.219777331999,1134.089687354381,984.4781135461212,355.4981478574212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.585103837757263,616.3022594928046,1260.6158674719206,1690.9308182916643,1959.3040279753875,2074.3379719012223,2033.739888538282,1849.3090422807952,1515.4627791222165,1030.8940970615229,389.87109227149705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.75559645687877,611.4814902851155,1216.1905922789042,1615.0237809250086,1861.144553060044,1964.86536057898,1929.3261354233712,1763.2508849681822,1457.3193132691947,985.8945654156367,373.9610613879163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.876496344782556,573.7511356193629,1171.3076176358286,1571.376736939779,1827.6109612088871,1936.6905480033615,1897.7477162230111,1741.7624643586466,1418.2123066861054,940.4231200510563,317.09972256580573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.799133386723813,515.5842162230929,1072.160251050326,896.1989767592304,1004.369561074472,1285.7530908401586,1799.9528372981654,1441.7589533940445,1050.269566638409,785.2743778958841,253.98979125158223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.59286928250469,558.1936185979396,1139.8137733338488,1536.924903334777,1781.760705585174,1876.373009762559,1881.5519785398592,1701.4579056430268,1061.6800707854602,927.1711574022916,353.34468615916114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.225957741204752,587.0819874590541,1161.44504734317,1568.453572594913,1814.3881378108256,1414.1150437519573,1147.77305305623,976.6908264742284,1402.214858050417,488.0717885658831,355.47469431417284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.313847120330683,48.64549155086087,113.18893185696244,536.9383119940242,918.1017432994876,615.1366894647034,559.2134923725281,1356.9502302944811,400.6547471717281,349.53810501860636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8043212656586,616.5240020835165,1215.9923032314405,1614.1439176964782,1859.4253372685948,1948.0775986071644,1904.2933869296037,1745.4553313501185,1446.829893729716,999.1294709420392,265.33348833604725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.9148650331183,494.9877409704272,744.2676343096763,333.0829569328588,207.92134660431577,286.3059309941186,330.21807108939794,142.91096757354194,125.33644583275816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.7153772806834,56.671578335828166,175.97548855973108,223.1405640322171,953.7426004758393,1235.297412178582,1386.8094337033924,641.3314544194134,582.657796346292,924.6268033165584,220.46472796160683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.26025866934105,598.5912807731212,985.419808843215,1547.061098298666,1787.4847915646417,1877.0375268212624,1846.660213320592,1702.571593590609,365.1915683533186,961.524201840278,382.684358049449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.7819223282595,225.128429500875,289.14736329433106,398.5069711809222,433.8770465397699,276.07023614978146,551.0097272296185,345.2098602191332,325.58990522171825,158.96385185690832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.75718163855692,528.6698719288236,1016.4417394265,1797.0005337025973,2060.579270575606,1880.983407794444,1682.4619570387051,1453.9235244922024,1155.482161650628,692.509928641099,177.05079798199756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.03910233036429,773.8674273159914,1373.8836885198098,1747.6144787558328,1961.545618139187,2053.2930364731105,2015.8860564188128,1843.5622134715109,1546.56857389045,1099.253357782792,464.57489179816827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.149567511587968,160.2111539296629,413.5719637941296,623.8713575411443,482.09966359872817,575.5989905419623,1497.704893316036,844.1150536254712,1258.1440061562282,997.1444483271084,412.6451934791028,1.4804160783748237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.64355263978544,746.3692139274173,1348.411008411777,1740.660858539405,1963.515715772051,2063.301303019282,2023.5653150490768,1795.7731316059317,1454.6839878641952,996.1451852420412,369.8168913672712,0.6467492229097885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.41172905352364,805.3584287642442,1409.2303103354088,1806.32651535427,2036.027675075146,2120.383673718672,2080.140947071616,1881.6685355426696,1550.599740475444,1079.0179249534651,461.08031385416007,3.911056015024798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.35811112812874,783.1763518453018,1384.8187253810074,1783.354835812632,2021.729542254818,2117.2593774726156,2062.5607396233786,1889.8467150020351,1583.0260407999046,1120.412007359987,489.6602330858868,8.854067932978182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.00064192764145,714.348020259065,1281.9614346816709,972.2175961346742,971.7307574339123,1547.8947651541307,1837.695274092258,1581.4724212380574,1386.2493915191585,1061.4903102991782,462.0134805900728,6.9337202403383476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.561470156906005,466.4021360312463,483.05841601818463,422.4025781838594,452.456517073075,297.430017628167,700.4343834053234,231.03019383828473,353.1897506310355,151.66908919323131,19.879365400010652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.17116729407246,586.2859884154727,1345.050755306373,1793.4945843436808,1901.4604831905729,2116.0618253400853,1803.823382647579,1667.519207135762,1309.3196375241866,917.4834226138483,219.09802603231503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.31399121945276,840.9353217317366,1442.423470452748,1852.0836675184212,2108.09685991025,2212.521984440069,2171.567833647812,1983.485341777896,1662.5385274059245,1190.1464985717294,493.95578506749865,5.604686122930321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.32070533125517,838.8017600095659,1406.2659246115004,1762.0327221461305,1972.6206655464437,2043.0751094645675,2015.5328318432237,1851.2762970599315,1527.552014596607,1112.6275631418212,497.7858197513018,12.28183881440006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.60019912044751,700.140148044571,968.6149897490372,1311.546302705919,1347.9447804005365,1384.133597632782,1314.5796276327092,1030.3873583846712,1034.505232008341,902.1711017263852,361.5107834901869,8.011872516331918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.46789834323016,410.1385072052536,725.1053787623206,1625.5394968614623,1541.8942116497053,1285.881019257877,969.1281248467744,1024.9781184554774,713.4098785291299,473.2278278299558,226.1689139649848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.34588817357083,546.7838251643201,1133.4344095702902,1017.3685097415269,2126.3700129544627,2186.5368799477305,2213.390476253691,2020.070737105069,1687.853429132105,1193.78677276925,535.5538422289382,17.617875260121703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.01465640298142,901.2414885576312,1480.042953823145,1858.6300489384455,2068.687089405227,2151.1753331500645,2103.905782803108,1881.8490567543388,1591.133859629525,1143.3460190897406,521.5037483962967,17.451568317087755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.94540932789607,916.5715772808888,1501.785099127822,1887.3748536863425,2115.8287113344645,2200.6921593682737,2155.1304533978587,1957.9231117774605,1620.033599905548,1149.2975333673744,524.7090659735749,17.437354048452377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.00855474441525,923.394426225871,1472.8469803264836,1833.1424438483457,2064.260055438738,2161.411027994401,2138.4919412467148,1972.5737584599467,1654.6865654117407,1197.1882472536963,556.6577668718868,20.6668358824107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.3432745692774,865.0434320507727,1384.96442163452,1725.7763871378663,1927.440612688888,2017.2726583241945,1981.1741016977833,1623.580770643507,571.6147310434653,510.96742177032144,123.14815917634144,3.185417601188651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.54622748392237,475.9413317124498,723.140966836911,582.8937532056393,931.6102734971208,1045.1318192401511,1509.6512753906416,1787.7761840716666,1167.2771617642663,928.637359212031,448.25406855102494,16.772836989748363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.609900203366124,116.01046418108535,261.7458069324773,1220.104491147656,1289.8041574012416,1271.6354792314992,1231.1823814086397,1183.4608173190784,1141.9707885992675,852.0103691389928,26.05546512208325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.33732684681303,273.8115888636196,194.5990233258059,484.6759997888908,970.9148584142416,140.9842234600162,130.77482501265456,486.64041171430034,231.15812225600317,601.9543767322521,286.4047201611345,21.5701526541891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.27283533502924,409.8009183251633,514.7270958243794,1010.2656397044276,1517.884890497685,1694.7288708710382,1698.7358731993518,1726.9249000436057,1564.8076126899375,1168.241599891177,544.4228351439834,23.15859717419281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.1060895122864,948.5025103434062,1516.9723344512938,1913.4161045397907,2167.391681522737,2268.975373752344,2224.7682875828805,2033.5913494310423,1696.1424798868263,1225.3154420293863,574.261427863373,29.115797159280557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.3449186997661,1008.7148629963076,1572.30919296226,1952.872071417878,2181.0544365350647,2259.2990103788093,2203.128485012378,2003.5779212074376,1673.8609030874363,1210.935577164404,571.8890664281281,27.909005752136792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.65589349196443,929.0630765576608,1448.7999913625797,1802.0338062263847,1991.6926604879648,2051.65768486661,2000.3164572690496,1751.1851030370403,1540.0634138494686,924.7085353612118,436.18260091242854,24.411584954401555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.71528883920055,620.2836761375745,1385.4803995859843,1626.8649774117118,2004.5281450657128,2081.3299706429657,2020.257654737624,1838.4998016970203,1552.220167099877,1137.8728149516876,542.2722162994504,27.67589174651657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.772041107738,518.1747666818908,577.7204701357928,798.3664300225006,947.3042474974438,950.5863221253528,493.0233290450177,716.0906895937626,518.9238586389753,217.70787055977485,392.60236398978526,24.93040575959293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.69432771145324,59.213089567834096,331.5264945172847,397.0322408100015,555.0778509130643,888.2894469770731,1054.032083546194,851.9400085092477,542.9687154625841,373.99943991323175,114.11925573914806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.38147295699,331.66081935588903,1118.8441735295046,1763.793159316622,1958.435536161766,954.1683178214688,863.9823368971416,858.2440366490388,774.8148083205397,520.8036956660043,75.04778482764738,31.20529464868141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.17911285815575,963.1183320677358,1462.8244995116777,1792.698585300099,1991.762310404278,2069.4944598637167,2012.805113692094,1846.149921076582,1544.7761546155284,1125.3315657346918,549.4092005812747,43.77852597010676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.57701086511358,931.4411237003596,1449.583908277821,1457.936923241402,1813.55447095536,1575.7511781123171,2043.1447593808807,826.7182102426295,1215.5289180739271,580.1397386575344,329.9821142300507,46.66046893593005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.972704673081566,46.26460155443472,87.9699764440713,649.7811264097151,271.8706304814585,158.89988764804912,1143.2088513974093,268.6560736295673,333.8988559525296,261.0166149514823,206.19004868452652,25.807426134395868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.7555374898012,612.9597742231949,1231.4624025007563,1620.4216494392936,2082.7435796587542,2172.2700185184,2106.024419543211,1927.874858595699,1616.9299143490127,1182.6243076098865,584.9541114443376,56.36028585271334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.512637269217848,19.36338744854636,271.16489204371186,267.29434669429793,654.5983420502454,457.17494354658936,926.2763691916944,392.7331352612308,308.5199900174904,259.77215573245485,127.37690409536695,3.430613735148955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.1373674490927,522.8903503016782,1420.302514888938,1781.2241169441886,2020.9250146500551,2125.93932061481,1364.5221711965482,1321.7265619025782,1630.097302099397,974.01570111705,586.7813556774157,56.02767196664544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.5098173075534,1099.2647291977005,1618.418858988569,1984.476787015214,2185.7380380504223,2238.536228183109,2168.7903655564587,1973.317164709577,1652.6148357581342,1210.0201782642855,604.0296599530176,58.645229535850675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7021586690867512,418.5874684821234,1053.5573269737724,1538.3441980580194,1878.3637180849432,2077.1218364134616,2135.9994692415007,2091.6999903259075,1898.869932731774,1579.8868195717812,1151.249863164444,571.60051677483,59.55991772253737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3290603189090462,400.27877976632226,1009.236526655226,1512.1053688705397,1883.7644294529564,2104.2817502085136,2194.015006676804,2145.9523001399934,1955.949460577438,1641.1666637991991,1192.6560276993057,594.0064684247794,65.3799500152937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.409266130694866,410.48249250622973,777.822547563786,1328.0270364752105,1533.5497252473056,2028.3043522121127,1677.390305989601,1651.9823008038595,1536.342118320726,1175.6415481427557,838.4137104758203,426.3136341988843,55.818011504273585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.252198462273917,411.5144484091583,1025.7328961200162,1513.2794674598222,1844.4186231567928,2048.011724961635,2134.696731521068,2101.7317104153267,1927.3205021189192,1051.9660396000418,1178.095641622654,585.485014377869,68.00603614568014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.829271567369324,416.5534066404005,1011.778037887232,1481.0749097260734,1832.443101831485,2055.189930622502,2169.685153767056,2166.21971507375,1997.087686148523,1687.8449005709235,1245.2857787486637,626.4327687492399,73.78840062655271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.277705541314543,475.5973464114736,1123.07291844853,1614.1957997769975,1962.930087904273,2171.0575414038017,2243.540361456195,2171.914661802515,1974.2261671888095,1649.8252855384408,1195.054685531526,600.5613784059848,75.74712684450807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.294762663676998,316.9341263362036,720.0138277371275,1200.190300789489,1916.490650845623,2120.870512419434,2181.470914606082,2116.137871677284,1923.6162637125392,1627.1478413575555,1192.507488592066,609.2292394198396,78.02354196646417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.858990523998523,444.0629914438831,1038.0467170388458,1501.5782815191772,1830.330150798836,2010.628198450586,2056.9240713960185,1996.959047017373,1562.8574150331638,1509.1559081286985,1094.962780795203,557.6868799210882,80.37813556591486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.918005940336371,145.81352122888654,717.1254883504182,474.248412317976,1122.976972135241,1439.7682450716593,1437.3546622573715,1735.924664230096,732.6247268704365,442.0054760589119,733.5195150810337,291.57231752352686,76.0790300171442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.368519651574855,436.63106108787474,1004.0227329197686,936.6023246418662,1219.4023062770682,1367.550521129316,857.7891800527067,963.791377687621,516.2338082997296,381.6033629197283,87.85981586214712,66.7324376759501,1.6609372900441497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.239854318923651,70.104772909694,85.43486163295128,252.67568211624135,506.1878739416749,505.9256206853521,573.8939890191484,793.2777218510347,326.55718620235587,398.5830175181215,260.0635482394801,116.4041994222854,12.170967519044098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.596475252665577,72.86163031152594,228.70687162983188,449.4516206835557,620.0939156512923,539.6631872914264,546.5301004691786,874.4774421440745,935.5618401777564,996.8679808021502,478.06067916598494,117.18171991664067,91.0395477558816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.98868426099798,307.98624423023193,460.5622037624005,640.6150552801903,659.663596678463,1007.7099142037862,1220.2295767116473,1282.1185023500916,1483.9980740709393,1541.7598868111013,1105.3178754960768,557.7010941897236,94.5106721566414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.69987259268957,497.90521960783894,1101.9867616413758,1568.479868991889,1903.2386881968584,2109.4927010902443,2175.9628855098717,2133.2106297352393,1955.2650435426444,1643.705332177478,1206.8731391884126,623.0028657275227,94.27755815102115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.351518205118694,544.6737169853978,1169.815119429113,1628.1883258216658,1938.6172921168877,2111.192016905604,2158.2106854111453,2101.253400275746,1906.534977093403,1583.588215124434,1148.524987867041,593.9631149054414,94.542654261071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.89229252219184,542.7064622062612,1151.3052988121217,1586.1034299594642,1904.6721971887368,2073.9101224152973,2104.6953854258036,2019.9335694127376,1860.7486856785488,1584.818460074826,1170.1008262286848,612.8140779696823,98.07490001696291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.21690515000314,509.43157004426854,1075.0457475833082,1500.1383761064133,1585.0103527014037,1981.541540542008,1738.7461965542193,1979.33264319607,1515.7541716292417,988.844026157478,1117.144857714145,571.1719565754732,102.7961693442044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32240515591718,295.4336235983278,801.1581123824892,786.0319984141498,970.812515680067,1357.6268294815254,2090.5429488589875,2013.5364378133845,1020.29451694012,851.4972340412558,751.2070402574689,318.8601597362976,71.37552852569696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.56918319865139,353.63892151991354,1050.8551945061868,1301.7910501414576,1559.9285649808437,260.50987627463104,459.2473839136278,522.6863755467604,125.08058899732131,485.53312018760425,245.9523330517067,325.1442878999991,100.83460027252194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.40077031682315,525.5924827692638,428.3889174196497,489.8030864856724,1861.03439247812,2057.0960640465064,2125.2307393233373,1033.135687225322,1904.972828970375,1604.112197607059,1181.8233335722823,620.5338472655573,101.9568167812852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.320354893029176,553.1866424711269,1136.8586268845534,1553.4411727756562,1855.2982243703125,2029.2894010285445,2083.0932506671843,2032.7868218262795,1861.5006204893605,1574.262233472761,1158.2447047599142,607.4716451030748,106.12159749145152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.04493870101605,307.37716281920586,748.9867714966225,1482.1388477334317,1530.102054389794,1598.2011939950362,2027.4152497089697,1744.8981320196117,1795.085871717411,1513.0435106004747,1111.5522537195543,585.199307578298,109.18477238237593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.17442282600736,528.6144362811456,1079.8572775163843,1194.8770071735837,1357.1485193419448,1940.9427464656355,2002.3419905495907,1952.956646316259,1788.6652865748097,1515.987285634862,1110.5409085061474,590.066273159052,111.82507278139776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17929301402566,533.779190789811,1084.1535402114278,1506.369200762732,1809.7599719431455,1981.8620722997357,2052.0862450659665,1998.9412267785765,1816.6908493297567,1228.8768270359808,1060.2280832443564,529.3343889875276,108.96587264539106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.72854348927801,510.32635825486574,830.4956521324818,1175.6557624113912,1373.5659996158088,1445.617416615118,1291.3222412915004,455.1351959974125,213.4208471393443,95.73736353987468,619.5431127416713,221.60186945243723,48.31927408567888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.5465484477431,525.2982474085114,1060.0738584296626,1464.1997300021503,1746.6386692140138,1526.8874975379028,1916.7763576451944,1542.5032930607315,1103.00094970851,1470.906021944323,1090.2763364261175,582.6663249074732,115.8470000917785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.45499742255,440.18960324074214,929.8057720938592,1338.903794835003,1462.917602971239,1500.7680682069606,1701.9099193856318,1941.8787560552755,1765.4221145022368,1308.1299032394054,988.7566084053706,425.4920494717592,101.08263926020932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.6586839609565,516.3183831981102,898.9359341849728,1051.5431651081392,1535.8524367662374,1782.2852120978198,2025.5673947863704,1973.7833927208171,1809.958260990609,1520.4782838102103,1048.7628541630588,606.7723030862142,124.71883586055093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.51712098052936,505.199982271516,721.7799506150735,1282.1014452277293,1468.991359959137,1378.9837681061838,1585.0224348297434,1949.3718077664157,1481.0542990365525,1512.285890082209,1126.180157572224,612.7906244264341,125.78561672163616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.83688962182336,552.2861685530756,604.4752772747368,1491.7213969339732,1094.6514883120876,1372.4295688384102,1210.6328132424703,1155.6449150265032,61.53001535540104,248.33606590185988,12.208635330927857,604.3445060032913,125.77424530672786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.99443219016692,216.74627528659144,835.0392431017809,1178.5064339862167,812.5743022369946,2010.9949265813784,2080.519757330749,2051.7451026187177,1894.302888219227,1617.8275454133372,622.4200807134722,660.3600958415965,137.21602084477698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.41012094324871,628.6772017667664,1230.6401070601996,1692.8838588021656,2025.2966129688664,2220.1436752823597,2286.045288956572,2215.275998988174,2026.167947636215,1704.605655432332,1272.9467455131128,690.8020842645582,138.67014052617634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.16979499730672,661.937168946692,1258.4766200422962,1686.4718022207458,1996.2888442512144,2159.5368766748265,2208.9520708722935,2166.0306653008997,1957.319716073888,1645.739394019201,1209.702489360285,652.5465123727282,146.1838029268382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.60946459656157,623.1400334198541,1187.0570272838293,1624.1521842426496,1949.3398256619864,2131.9924669131874,2177.87470464133,2120.258588154681,1923.3426390413083,1627.8535797953025,1205.4126230861273,658.3992374833459,142.72760350814556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.83070608584984,620.9887038618893,1165.368185486535,1557.9641530554345,1818.5642899359,1963.7253762344224,2035.0689226556904,2008.5998223163172,1860.14244712125,1592.990243113306,1193.6936693096882,661.0629914256161,148.4047824011163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.09919855405242,614.7635649130247,1150.4282784373186,1561.202163450574,1864.5140454400612,2033.7313599771007,2091.343922896591,2033.5266745087515,1872.963006716931,1578.365892827795,1181.5084875220086,655.7383263948028,150.48290847560887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.91117391264586,452.64059185190314,135.9246545392527,927.1100360471596,1009.6537154396744,809.0420564811029,1637.3309434079415,1457.4820666450698,677.0078472673537,983.7233358815826,622.7839659905378,352.98577587611777,105.50398751924428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.47232310573114,562.0087282996756,1123.195871872226,1510.9859952155034,1785.7620222060334,1933.1057094535188,1975.0043983965968,1924.7534052033695,1762.3155860919744,1490.456327025424,1109.8358807818324,613.8481660129062,151.55821789787535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.09609368531517,588.7777497072549,1098.755147667122,1487.133741731904,1784.0335671399714,1949.1969722622007,1162.8060635650077,1951.3419053992795,1794.68360791503,1517.6283229488165,1127.165206388656,623.2708046912996,149.32302415496187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.96974390346638,579.448925201855,1094.8405380849383,1489.896995554622,1779.7557829941538,1390.6536826558308,1231.6926736526495,1327.2814980852847,595.9303696845781,228.06865096810333,905.0040054654164,252.97276033072083,155.48135604124025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.66750728445743,649.0377201600847,1209.2220470804093,1625.1457616202624,1917.1814643013024,2087.9403162718495,2134.632767312209,2074.679114348471,1895.503283205484,1601.3489437843414,1195.67513835746,667.0493306614064,158.24389915052632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.27426987177677,414.70839457152823,880.6244026154445,1569.764838876527,1856.166716183934,2012.7233816474409,2062.811621464793,2011.5841080163152,1845.3716898687944,1570.5778950424703,1178.517805401125,659.2904721267843,157.80112468253424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.4181778774116,509.8452052615581,1173.2400474568085,1574.2181692399915,1607.1256225577597,1986.306874102019,2024.1019036900625,1959.776652407514,1588.9278051373142,1117.605400017931,797.5647452714652,522.9635537851502,148.31452179528165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.74964873441443,137.72347023506003,203.35145923804112,251.2450159780904,285.7259888337951,797.5704309789195,1211.8708760406123,1025.6277105321144,707.0589433028422,432.92113697404056,110.5926956907103,16.997422434187364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.36916485212056,475.8631532349553,828.0500872137646,1109.3490420810708,1492.231689177983,1474.246375073637,851.6599874171309,1007.4384216728504,977.2508686584622,213.14651175468143,843.7682254707678,630.6913636323998,166.3140501682633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.27506246261584,601.9074696457552,945.174239342432,623.3056296494564,853.5170816143432,1387.7625004153947,666.8126630886273,612.1431644900924,1788.944596953495,1517.4797838415766,1135.614167665526,644.0947082421313,165.3609834562611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.453883867890196,175.49504627985525,443.76307037567665,721.4125117708488,1000.723601169497,1307.5677289148762,373.6433724839155,122.20646387924752,83.83149213088043,99.06847739457598,27.658123910722335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.63320962922538,349.71294052282155,821.0843848689968,1540.8537271855955,1820.89045499808,1982.8066104505565,1627.7661620431948,1291.1886271663277,1278.30907835581,1379.6895065439303,1169.0113025377827,662.2925256625765,169.0012576537819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.679907103714,645.7265062814729,1180.6485242695685,1595.9020360432637,1891.1146277643109,2070.2058840089176,2136.929793123686,2072.446763459285,1889.068483794248,1432.9368675654955,1204.299645851977,546.6814824301453,164.73484492287258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.919260321214,659.2236650641979,1182.40896144006,1563.3208001906771,1830.446707801646,1985.068100590446,2044.1994581136264,2005.2388584974815,1862.4679014699984,1589.134622745959,1200.8455785735798,692.0351720686774,183.0812014505575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.60875715603402,646.1842057315322,1163.380320017877,1546.665230917171,1808.0784239635805,1382.5074853008946,2015.4134319866864,1937.9733857477045,1784.8992160998662,1520.3738089357405,1146.855522015816,662.2427757223527,182.82179104796185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.22068142078714,618.0769109319318,1127.4999524150192,1525.287681602991,1810.6576030074705,1967.4850502884808,1983.730537911856,954.5002209941048,1724.58452071279,988.3515017492622,997.9987258720946,648.3646745401994,186.73853277044077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.17372193128833,611.5689080372231,1111.738460638678,1487.4777270328805,1750.9164533598312,1690.1760406271255,1965.8326415596175,1918.632741128975,1405.438654176921,1225.962901965728,1134.005112456001,658.7631227604116,185.41873792764576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.85116283926928,650.4221899251708,1189.4038030355305,1226.9621650507952,1879.3110990894916,1566.4600214188008,1422.286826790437,2033.7050635801252,1302.1499604245012,1572.790345955567,911.9199578699606,687.4851846784921,187.802470777799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.4922001532239,633.8064206038432,1145.479580811911,1523.903211837905,1802.258391670824,1245.4080214589278,1615.0735308652322,1942.1552235802335,1794.400743969186,1529.711162002321,1152.8617612276958,665.7288251051797,190.8187385822266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.5362905874946,613.0351098469625,1115.9323805995468,1500.8057360188443,1789.102375335348,1960.5428014869613,2022.9384658022568,1578.479606976878,1783.2297502486404,1508.3044734374391,908.5334083675812,661.383523183344,191.46904137229524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.94553051668845,606.6294496864285,1093.2961577977042,1470.186069237941,1404.0072773253385,1895.17990859403,551.1170449578156,1314.099185352833,726.291559479943,1081.061226069801,955.8612372159424,583.0216816233577,183.63769006763263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.30238726393952,618.0186324305267,1111.295686170686,1482.1971262348366,1741.951514131497,1882.0885671808448,1923.4272139396885,1880.424076323642,1243.052717146045,990.60446332797,1114.049700718791,1.839326361418168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81399612880915,602.0304230694513,1076.9923916729235,1437.8621116476547,1699.0308192735356,1840.45213149409,1880.40346563412,1696.227054785207,1398.0209380895485,1267.0947311159268,1081.681678895735,542.7178336211696,146.4261562070714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.65700706489125,609.5433747566814,1095.7793905283052,1464.744847204317,1697.9405848692022,1849.1690317347368,1131.979579175459,1563.460810736736,1696.6257650204293,1442.13492079945,1090.334614927523,641.5475113026713,203.17946658755295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.74571523635726,459.4485158148185,1054.600654291609,1399.9391536418927,1640.1638471469737,1787.157863386028,1842.032047452912,1571.4876082351348,1408.2011972862076,954.8790312532378,668.5325895935083,449.4985277700525,150.60515118587315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.80106246081947,422.3528282436355,638.8048681694747,1037.544953356017,1565.7777365243028,1622.956764250414,1716.0218452868376,1549.6466737634416,1570.5196165410655,1279.758223043187,697.6803688572185,589.0869100500744,141.13631613441478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.3951664867763,201.43324368569657,670.4650194144882,1004.1805113016214,1237.681855742167,1275.324792655812,1573.542280766379,1634.783746468482,1555.8341449004226,1253.5655902287724,909.195082572558,653.3951042102605,91.99261446788384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.5163545729243,588.9149173995862,375.85013768955827,648.1543033643958,999.4002527595432,916.5395951764592,1880.5406333264525,1625.3234399782043,1216.4734562247484,471.7857902768965,358.26424453386613,128.22478521946738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.46408603396537,603.2514287452306,751.5218863077425,1451.067167209923,1022.9348173391418,1014.0196280510312,986.0495009437624,1375.9845574241183,1359.5912414069348,305.68424342473213,314.2582902655933,491.01201003311144,209.19778792777288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.9943994428574,200.72253025392752,293.1692906047118,798.2555587271446,1422.1475269578104,1041.4474808098605,1543.520323981593,537.3640293396538,557.6747977927481,386.31610368578856,217.92677029675977,198.96209308343575,34.06165193096101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.38390969658482,607.3749880763543,535.4230709574927,955.7596051951996,1458.9596398697176,1550.9522543376013,1601.2643688859605,1544.732801096191,1784.843780452188,1523.3374839462167,805.6555069787236,680.8229569690897,221.84635487296575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.17014216262848,647.7698073978088,1165.3561033581948,1151.535569964015,1822.2948247392555,1000.172798259876,1552.2841313087365,1986.7524914237383,1815.6994040924392,1535.4764693608315,1154.26968453603,207.7465111001006,198.5655149885087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.62007616794028,617.4010224583195,1118.547095315025,1496.1278202109409,1777.7792889404045,1527.750303644071,1980.7135593939968,1931.7446932316816,1777.1936610726266,1147.073711039369,864.7634109586559,679.6801297708051,189.2274512084958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.38209197430174,616.1096561527952,1115.0290638277684,1490.497548404467,1766.3545705247177,1924.452773421731,1430.49983120796,1935.495838724558,1784.946123186363,1528.8135309379973,1170.9231216692417,700.5829225125631,217.8421953983792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.9571377451059,593.7534544430696,1075.1708331472996,1445.2151528127367,1695.1481917957817,1841.1052771378857,1454.7223663895106,1851.9294427037275,1708.4236079877949,1477.0735931052138,1132.973867266504,683.7781034183851,221.13208787403792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.12189225377122,596.7228151610004,1087.190418705377,1461.358297701938,1738.635325258863,1906.6309234066916,1467.0823836814054,1024.004441053954,1776.9051114193285,1516.2026318046878,1171.9053276319462,536.0349952222457,164.10515282232527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.62218210673456,614.7521934981165,1124.1546242916827,1504.3003139628524,1782.7045330225633,1957.6836013509544,2032.434307964122,1990.0722338635312,1839.87787504122,1588.6072733795863,1226.2834337234558,742.4460757840523,237.00445094573493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.84187116165424,638.160961800292,1145.0453349051004,1518.8024215380988,1771.0822362728452,1725.677597970851,946.1123810723672,1960.764544077673,1552.1732600133805,1554.7119283916593,1198.0801926105669,702.0285136327811,205.41181747673943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.27348055384196,258.89513535765184,720.7742911091202,1194.9352856749888,1721.259092565543,1638.5292062539042,1530.084286554,1184.2767163387489,850.4510638696917,1181.3009591999323,727.6348078659864,506.2724488400554,112.90677862455014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.32486807874596,179.00383849249877,412.1846511753165,631.4724376939139,755.9986702144555,924.8457030535434,1360.369472614722,1154.756523236792,1150.8973493022863,765.8640833608408,648.6937348591084,188.8195016986604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.279811480108831,157.33205381756673,371.2738539023976,1132.506928541832,1303.592708690992,1202.801461937808,717.0643669952862,1622.2140687142153,1795.665813877735,1219.886302124103,1107.8067939341315,683.6004250604428,238.3306422094159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.4106777205786,583.8290520818473,1070.985441747612,1464.1620621902666,1767.9515436059028,1458.3214192079888,1551.6018464142385,1747.652857281148,1663.663586768415,1402.759975252584,913.3420954469304,462.92816877675943,180.0414801028815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.90346414380474,176.40973446654192,567.0014901578527,718.5362545124797,1419.8853261044896,996.013703257164,1112.854991439987,1385.9288597614304,1500.5257149267277,958.4404162598322,802.9533745111379,604.9535874143172,219.4214006437699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.83155107969097,268.19268847205393,1098.3237446140383,825.1326085763529,822.1191836256523,1342.002505397516,1282.920187101127,1234.85463771059,760.5017505181438,1238.2205765234478,171.71476153627594,682.7696010587049,202.54408877955152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.7788469339275,111.8371549097378,377.0768290727915,873.1313509043041,851.3543806414701,1591.7777659987078,1585.071474056536,1933.6977337421824,1630.080244977035,1423.7473428927226,985.256344753908,651.4129244490567,237.91416413839931,0.8947882105971688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.1597664047589,515.7967195391917,867.7540930795398,628.4909948476429,868.7739668541283,770.0373926321884,827.3244487999286,658.3551732505763,597.2970716138698,921.4122464646674,985.0409985840824,728.2410464232854,231.8866035235664,2.206054492210971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.0430620116554,437.2955781465788,805.4252358268303,731.3219891500041,1073.8595668656858,1270.3469557797018,1182.560343401027,1242.6859890152523,1081.279415093354,539.3369698262445,462.8087689202222,4.257884169728069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.10483185850454,585.4992286465044,1090.352382763317,129.3846695401144,535.3264139307721,1505.3493269881435,1659.880459171109,1627.1570806321686,1782.3143513485222,1538.323587368498,1187.3285198147653,728.0079324176652,239.68881557752644,2.133561722170533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.07416637493438,579.5072037032601,1078.9361929088118,1454.800544867005,1705.2033654284496,1866.2915397329152,1925.5899149125617,1899.0852789016003,1784.3192739395429,1549.046120913597,1114.845699762372,623.0959691870845,223.97991659513633,0.8308240017379591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.45344826108564,580.3465562661792,1083.3369304783257,1458.8345543057262,1732.2410365132375,1894.5885950187983,1960.653672782317,1892.6327116545697,1760.007188865589,1520.4029481864427,1098.7196119955336,612.0649860125978,163.7142604348523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.53418137579604,519.798746873483,818.0013100019829,1203.3145970355451,1558.6379093887513,1639.432523025683,1272.4862032093265,1330.9210615693737,731.0419680578871,1373.073475207593,957.2485498347556,530.7309408809538,204.30168309631625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.033246322287028,503.2064310954039,749.1672927082918,1044.0941776297684,1660.3815121405062,1823.5044590001264,1889.7152330171575,1856.0530020348513,1733.400920833884,1212.1594256939104,807.7272366323301,29.00776871765167,55.14496588438835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.079707983266452,398.4223962825416,839.6873089455503,1252.0119706669254,1506.590943353444,1505.1865736122686,1658.9302353128337,1628.6282574359304,1287.3031568348465,1109.6169810448475,962.474425698553,608.9520611814496,224.510108815236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.04505332573288,533.6860873302492,1059.622555400489,1425.49001222742,1661.771667613046,1819.50029952554,1643.3464218944346,1127.824037739906,1392.3991948442556,1296.3064745884965,894.701503558493,590.6838831312593,153.82539374521846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.4223111504971,538.6696099138134,1013.1248398404342,1139.9480981724532,781.7655856832404,1547.443462124958,1640.8958819816953,1345.8289865141603,1560.3251430757707,1333.9145865439846,858.3428258160548,269.15712659896445,200.74314094344885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.61515030401569,545.2472627248355,1031.8734601705005,1406.1436819012365,1683.7234733800951,1844.462687389562,1246.2324490397796,1861.1417102063176,1748.0778639133457,1516.3049745388628,1174.595377971192,723.1587346727052,243.4136646734278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.96171317080452,554.1077270786996,1052.1231072684627,1432.953924687858,1696.7074970650826,1858.2768243628564,1599.8337027478096,1339.9329078842045,564.5061752989118,1252.443373720009,1044.8255017510587,484.0960576285673,193.31121058744048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.18087492279956,544.8975917164051,565.9460807116758,1118.0865530112387,1656.8670342204082,1404.5701623632997,1131.2482550541688,313.5767160845268,1202.3878267205184,1347.312245446262,1161.386768841765,618.9979955395045,232.6534633164451,0.8279811480108832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.15123784357768,543.7000395838744,1032.835055443684,1416.8719011537892,1199.57198010385,1372.7351756140708,1670.733763987653,1433.3767991797606,864.6148718514162,113.331785256748,539.095327259443,534.9447608179121,217.89478819233017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.60421776881622,387.6828056150803,716.8810029298897,1220.086723311862,1464.8734863354673,1412.7739275062092,997.63128702787,1627.8827190460047,1394.5938779215585,1155.878739745555,641.3641472372748,557.3137553694095,154.5218929083521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.36992469565013,418.50289358374295,712.2030871219862,936.811985104238,832.328582073014,1851.2357863943207,1498.287678330087,1919.509761503778,1551.1242469880897,1251.0795146444443,910.2291706157824,616.5211592297894,233.7081620491904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.3364163583529,482.06768149429865,970.0136737827586,1051.3541153352887,1724.313738895286,1900.7931232781416,1963.4631229780991,1720.384915044467,1566.3285394339237,1350.3228275432357,977.8713214843966,727.6262793048053,244.9814985039102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.9377061231305,538.203381902573,1045.4288974546307,853.883809745136,517.965106219519,1878.716231947101,349.83802608681293,1634.7695321998465,1475.7559304027145,1268.074094224905,853.2455890834075,219.0369046771829,140.5997274934292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.89206325449116,524.8668443554276,1015.3920156877772,1400.766424076472,1170.232308213562,1115.279945669183,1215.9688496881922,1871.310597988068,1727.452249409978,1145.8932160292009,347.9354462299673,472.8753139677983,191.0610918624598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.37534838809408,524.112066690889,1012.1952266716804,1393.6173576663075,1648.5957513014807,1816.4165139450936,1878.212336123977,1840.245313885445,1714.2088153223942,1478.6414269356965,1144.7596281055294,515.2579987579107,10.081470029643242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.71572771890938,336.6009884201153,609.3394000017638,915.7201425896296,1274.9111574385229,1095.7587798387838,1506.153854592906,1896.0164183032216,1759.980892468613,555.6286538226852,123.82120479622664,378.41723460510786,189.4086831335969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.05405351393244,242.1599661797873,469.67568209797435,878.0857342371658,830.8332410125721,1392.6088553066274,1551.4653894353385,1605.499510225872,1616.026597577234,1508.0393773273893,1153.4218034119297,570.9445282773072,222.36233282443007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.72367657416392,246.686500026724,1034.8257637660688,1104.7151905059368,1472.7887018250788,1659.1462921960908,1597.6567875063013,1692.3856486864954,1804.1581286739424,1136.5935307745035,902.5641262541536,224.7233228447667,177.52910812157808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.41680558064589,524.7325195168233,1038.2968881668287,1446.6109939927312,1702.000179991467,1881.8028603812736,1950.8756773880389,1928.0525369536413,1772.2186670502438,1516.6112920279552,758.9161488518672,175.25269299962198,65.5931640448244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.85210282040173,440.5072921447428,957.9535775590704,951.422831834545,1195.666609796279,1865.7613475128153,1934.213711693647,1884.8539531438576,1738.6033431544336,1496.9032085650006,1165.8486277664108,711.6579699198193,225.1078188113537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.27192484656906,516.9246217554091,1019.0088363420496,1401.3669769263167,1683.4761451058396,1855.674191775718,855.4402721607102,1832.180848575162,1078.0300332833062,1261.9854122549398,963.7423384608288,671.776285696102,233.9270617861752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.59527325652292,485.8678662139674,950.300615325782,1325.9403818395365,1590.4899532603426,1759.8757068807113,1380.2836629728893,1784.9809481445195,1465.8528494444452,1409.2566067323844,1069.5753862989825,650.8649643931627,125.45015998184122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.0710287588876,471.5612048324575,925.7227234283464,1300.9055012054737,1583.6962435660623,1747.428271836709,1362.1498097613037,811.8692745126798,1636.2030411917249,1403.917016719504,1071.6357445376805,624.6318209131373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.8178313666707,484.7435175649089,537.8274144971672,701.9297244657653,1650.8629271488237,1832.594483792452,1895.908389861593,1862.8907759619003,1719.7374551081257,1469.3936237615185,1117.1832362394605,577.0708780591559,177.9896504253644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.183187200697766,317.2809544909068,335.58395749925387,954.1420214244934,1343.5177464340472,603.8661958637107,331.7539228154508,732.5252269899889,1334.989895966251,542.7178336211696,43.58307977637028,253.70479516544287,97.48571858202642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.63807327143519,493.3964535966964,1000.723601169497,1390.8867966614512,1670.6697997787935,1845.2785864092332,1908.9769884449615,1856.097066267621,1317.022349697699,1480.2618535601298,1129.7792103907025,677.0078472673537,198.0232406400689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.6502078027773,481.8608638856538,962.4303614657832,1336.0012411796586,672.1494102477807,1357.5799223950287,1647.5609525448249,1613.5988004943115,1205.234944728185,1305.1605425214746,1025.5111535293042,499.1496788268665,133.47127177278614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.86213141294955,473.92788056024824,422.5312173150096,233.35280533330587,949.7292017266396,1610.576136268998,1494.7760432637162,1517.6254800950894,1343.04867556908,1132.1082183066092,188.5721734244048,228.20013295298065,127.85166066778864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.98590035608143,477.59089758758574,972.9048560231948,1368.433227211573,1662.4304989642958,1842.451368377656,1580.1000336013117,1236.241950329403,1453.851031722162,1535.665519133682,1179.0629226032918,668.6839715544751,178.5489818961666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.86007787715731,470.5292489295289,969.7485776727088,1364.449678426508,383.3865429200367,1344.229170579248,1922.2701724727688,744.1922986859088,1268.1728833919203,1048.929161106093,1069.6130541108662,561.585853807773,163.7554818138949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.04989076644166,471.79147598435065,978.6580812533648,1384.3816366204694,933.1368859485606,352.6972262228196,618.9979955395045,610.3187631107414,1036.3644583458488,1131.816825799584,1064.468910291722,654.7760204081876,201.2178975158706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.48047502718535,142.03110434501193,347.17427214454267,1194.8187286721788,597.4896749538792,1296.793313289258,1326.9431984917624,1441.8691139759685,217.06112133686509,270.730646136901,138.33255164608607,265.6248808430725,106.92328224248696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.33791311681526,408.81871236245854,459.1976339734039,114.01691300497332,1317.4537527507828,1002.2829064387982,1672.9170756500473,1710.481123372766,1238.5155225976318,1197.1384973134725,963.5525779745464,630.9472204678366,193.7831243061351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.550596570517065,231.0067402950364,808.6866997652185,738.0659489040601,1149.691268608574,1450.1610075844171,595.6709592819824,533.729440849587,684.4220097875677,1226.1057553655137,1154.6954018816598,674.929721192861,201.6606719838627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.63443782686904,466.8690747559186,984.2947494807248,1377.8473373287852,1652.6731142595393,1421.0281533027744,1888.6342378874376,1286.6912325700937,969.2560532644928,1148.7581018726617,1116.8854473115491,657.8043703409553,175.59952115432526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.55839148966975,468.0261162228385,986.7140180024666,1391.7204635169162,1682.3745392865976,1401.9149369822107,1389.009802488149,862.5168458008341,587.0528482083514,704.2260395638109,960.5448387313002,650.7981573305765,191.50955203790608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.23214782298676,456.11455910639,961.092798787194,1366.163208510503,1673.1153646975106,1845.9544748828453,1313.4488825627643,1868.378905082021,1189.8494203572498,1319.9369854813838,786.9680080037894,365.8738532478168,122.0230998138511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.97918624427903,454.8089785322304,966.846024017364,1368.832648160227,1661.104307700615,1546.3589134280785,1600.3375985709336,1514.2616734225269,1362.878291028867,1473.036740812766,1116.7461474789225,646.0854165645163,185.40097009185152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.233199155931786,377.8465317193974,879.1233758475485,1313.6066609446173,1388.6253065215624,1535.8552796199644,1254.716945988238,1820.840705057856,1687.3523761627075,1443.8598222983533,1076.0478535221023,582.8937532056393,143.7126523245774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.977892552016353,333.4383136487433,683.7056106483446,1311.2250602347592,1626.3113316483636,1810.39250689742,1884.1986753597669,1557.4837107755582,1604.009854872884,1343.1041112167577,849.9670680226569,556.9868271907958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6867653329055,320.7229396409641,734.36171049768,1052.8579849569117,1285.9044728011254,1371.6193555261937,1215.899199771879,375.75063780911063,642.0542499795225,382.8705649685724,694.0692339104002,612.0649860125978,173.5739878737836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.28784548567494,463.1179292630418,995.6000680398744,1408.5217290439352,1703.084728688346,1474.7040745236964,1460.1372920261588,1092.0630699935853,1769.0211673207148,1524.9287713199476,1158.4749759118074,667.4451980429017,164.73768777659967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.06554939053736,464.3652313357963,1004.0113615048604,1417.1313115563848,1150.56544612965,1186.0840605957378,1982.107268433696,1946.0577510340772,1796.2720524350336,1537.4145848892654,1169.2707129403784,670.7038191275626,159.68380456329032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.36697049011047,451.7401179338519,965.782086010006,1360.957943336227,1647.465006231536,1815.4982721912488,1883.4666405250448,1633.0062521756274,1331.6438571294827,1162.1237786705094,684.6174559813043,527.976215619417,159.98372563149684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.61148211214003,458.9879735110321,999.7534773351324,1405.6660824750877,1695.6847804367671,1870.366059837247,1923.3163426443327,1884.7693782454776,1742.1327460565983,1491.3482723822945,1134.3725513002255,647.5629897891639,154.303703884799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.5405155749672,457.83661775156634,1001.5046752310112,1410.24734125627,1702.582965005517,1879.4418703609372,1603.9807156221816,776.6768775117745,617.6782006967094,1507.922820324579,1049.2262393205722,552.1255473174958,124.08345805254942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.030249532458086,452.1302996078931,992.8865641573803,1405.808935874873,1700.2283714060663,814.5387141624042,1762.228168339867,1897.217524002912,353.47261457687955,344.15516148638795,838.6297673590778,453.42166591341737,133.0889079464944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.063731668254285,452.2468566107032,996.1188888450656,1423.1496328966048,1731.159330670085,1917.53397816346,1592.3086689322397,1196.6431300515296,1208.9278117196568,1163.49403416696,451.6697573041068,645.3128710641835,141.4447657638025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.611717925649195,277.6700520846935,358.3253658889983,678.9544913569689,925.2010597694278,1188.5672933263386,949.9388621890114,639.4899959177,454.3861040403279,109.80522520831023,530.573162499101,4.234430626479692,52.265155058860366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.037379595372544,83.18190005424357,463.64243577568726,507.2574976564872,798.8504258695353,877.3807065128509,1537.6562274560667,1022.8765388377366,1431.6888547793094,591.5879106164695,285.9036671917374,111.05608084822369,30.808716553754305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.97731284608968,238.46212419429315,356.4569002768776,726.842362389564,1303.8720190696772,1504.6585135324642,665.4516468667897,1248.7334496061746,237.17075788876892,1456.330710885604,1083.590655173467,389.4368463646862,128.3384993685504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.912084419373045,280.7595233725933,572.1683768068133,1258.1440061562282,1647.8146772399664,969.2475247033116,1523.9728617542185,1139.498927283575,1015.4652191712496,1433.289381427653,1047.492098547056,502.4978498039302,99.65126240862656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.948173595387143,434.2238746944733,971.8707679799708,1390.5250435246803,1693.731739926266,1865.7613475128155,1919.253904668341,595.9886481859832,1443.171851696401,1449.260533666366,1081.2737293859,482.9098769109448,109.88127154550952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.855122538827448,439.78449658463376,996.7364988172728,1432.7094392673296,1725.0884165359143,1382.3852425906302,1481.5525091522222,896.0269841087423,166.08377901637013,306.46531748624625,591.1735646857481,552.5164397049688,110.61259566679982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.248618693614053,164.367406078648,546.9785606446247,607.7310555056705,285.4957176819019,139.00559726597132,256.356466979373,376.7356866255424,497.8732375034093,499.5228033785451,564.9468176266085,534.231204532416,105.01999167220958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.979628396892117,189.97085745812615,539.6603444376993,861.2517758922852,1086.2281127187616,1296.84235251605,1182.394036457993,545.3090947933994,973.9574226156448,875.9585689358811,624.6929422682695,307.0040382675271,59.50163922113231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.072440367038399,232.74088106855277,566.6546620031495,595.1691955991535,321.17424267013746,785.3418956719021,775.7643214653831,1108.5502001837624,1158.3235939508406,1372.743704175252,860.919872719649,431.91547746808743,53.014247015944896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.57457414378583,267.6674712459766,647.3824685774947,857.4515911726162,1176.049497652591,1218.72002138257,1609.9436013147235,1526.977758143738,1410.113016417666,1244.1578765324462,843.7419290737923,352.61833703189325,63.37218457054628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.85172618067472,439.83993223231175,1011.230077831338,1452.5774332524318,1761.7207189495837,1949.980889177442,1655.257979010883,1579.126356199788,1770.2222730204046,1258.969144450512,1104.2340375126294,506.0478633956164,85.76392195186034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.199369854813837,430.7961038130512,990.0394461497136,1422.1382876831974,942.6526280865156,1891.0705635315417,1409.2217817742278,1566.5623641529755,1739.4981313650308,1061.090889350524,127.1352615285655,337.5739551082071,82.98361100678001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.234931727903309,418.5441149627856,750.6974587268904,1359.360970255042,1658.8286032920907,892.2992921591139,495.2059299939803,1135.2119038631447,1719.4901268338697,1446.2414230082113,1061.8342956001543,200.60313039739037,79.62620075510327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.897395250815071,419.07999289033927,961.5156732790966,1391.3672389413268,1705.835900382724,1896.7832780961007,1959.219453077007,1924.8024444301616,1752.7415654526142,1465.0220254427072,1056.4250556709603,527.7985372614747,73.39821895251154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.165543826600138,641.8737287678531,1062.1285309609066,1577.9543897508008,1759.6980285227692,1829.578215988024,1760.7996343420111,1366.3522582833534,930.62167111353,543.7988287508902,244.03127464563505,52.03772676069429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.76817641373821,379.6034153227303,869.3133983488409,1284.357249660164,889.8281415568531,1359.6608913232485,1221.7775105660403,1780.2042431696002,1629.0859568859898,1360.1185907733077,990.5781669309944,489.712115166406,63.080792063520995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.603159890062706,403.7300041909925,958.047391732064,1398.3770055188647,1708.7036290799117,1889.8232614587869,1302.461252907616,1226.9913043014978,1416.909568965673,1426.509886002009,976.4662410297892,0.0,22.887104643257057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.673546721308856,404.18699292762,958.4461019672864,1385.8066170511663,1690.0914657287449,1871.893383002119,1935.018239298409,1289.3258472616612,1700.3129463044472,543.4754541394353,1026.117392086603,498.3451512221041,52.40800845864593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344512603900829,397.3613011289105,824.1475597599211,885.9668354820521,1212.1132293208454,909.401900181203,1393.8270181286794,1074.5532231750922,1424.4815098677398,970.8885620172662,690.0736029969949,171.91305058373948,44.75433551192559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.187471136980899,339.71604539155885,658.4660445459322,1033.803047137753,1202.078666377699,1447.1269719441957,1648.4791942986703,1486.3149998585063,1477.5369782627274,1039.5470330933103,847.8860990944376,442.3608327747965,37.666390456893375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.229508035459348,38.17383984717644,83.08595374095475,284.00037662145996,362.344450345652,333.48806358896707,267.99724227831746,181.1196323788751,226.87394168929964,384.240820465023,326.1755330894959,26.929642643159116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.020401077513148,399.7279768567013,965.0536047424428,681.2778135654218,729.3661057857756,1916.6221328305005,1524.2528828463353,1388.284164074313,775.0884329917707,1149.999718237962,599.3666691271811,281.50861532967787,15.682602585414717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.991998741743405,403.208340532074,318.6007493337019,438.0595950857305,649.2445377687294,362.12555060866714,500.9392552480608,590.6575867342839,743.2214641381123,1429.2788255321807,1010.0090721555588,461.471206241633,21.30150297698042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.950777362700803,409.2586439767236,978.4249672477448,1422.2640839606206,1269.4578532765588,1933.3715162770004,1998.4977415971528,1555.5718916440997,1762.866389001595,1451.1112314426923,1017.3912525713436,459.43074797902426,17.985314104346273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0510665610832906,397.9327147280528,959.7168575832892,1406.9951165924954,1704.069777504778,1897.039845644969,1973.2880254588745,1905.7041530916656,1728.1025522000464,949.7469695624336,989.179482897273,444.0160843573864,15.298106618827688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.8987740933893,648.3675173939265,989.5995145354484,1454.9696946637664,1257.031028922078,1633.8861154041576,1614.944891734082,1700.9163420080188,1400.495642258968,975.8166489531524,431.5686493133842,11.745250173414464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.672282503451434,397.44587602729104,973.9545797619178,1433.973798462447,1734.9282439987562,1931.715553980979,2002.6248544954356,1945.603605151177,1755.9468830298922,1442.627445207666,1010.55987506518,445.1823650989194,10.684155019783352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.768939530172018,401.4940997346473,977.8215715441728,1410.0838771669637,1709.4001282430452,1882.7879091977056,1945.326426912787,1889.6455831008443,1716.9166334974343,1424.7004096047249,983.085115219854,429.0129238127428,8.416979172440247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.684364631791507,399.4308986422218,321.2822711117663,523.9343883329468,1168.687217212896,1815.0405727411892,1842.906224973988,1764.0348018834234,1596.4002461589334,1310.5285610716255,905.8753401327652,389.07011823389337,4.9572261865887635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.83328365166248,189.8336897657948,630.6885207786727,1389.7205159199182,1233.9015709985877,362.92723535970254,157.63197488577325,876.9343784776999,85.99987881120764,78.95884084267217,270.6609962205876,4.762490706284058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.0230113723683,924.551467692791,1164.9424681409052,1654.5614798477493,1838.959633287375,1900.9651159286293,1542.0221400674238,1668.6002022654827,1184.6469980367008,931.4233558645656,366.6257880586284,4.762490706284058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.007994675914,847.3729639967003,1184.6818229948574,1318.7564904712156,1619.5531576256722,1575.0489932417292,1705.6347684815332,1512.187100915193,1212.5062538486138,473.89234488865975,369.6072309048994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.5178152929058,993.757898824729,1466.29278105871,1793.1768954396796,1985.8406460907784,2044.86397517233,1961.988392607179,1770.1170874325028,1448.7793806730583,991.6477906458068,403.5139473077348,1.2501449264816682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,416.56477805530886,1032.5585879187256,1495.9330847306362,1807.1459679410991,1990.6756295671032,2044.814935945538,1973.360518228915,1788.562943840635,1461.594254561285,1003.830840293191,404.8749635295724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.49366414610967,939.9952705651314,1234.4843560126385,1426.7138607569264,1870.476931132603,1917.6299244767488,1821.9103287726684,1412.0106212804892,933.1368859485606,513.9780038672949,104.62625643100957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.1299196952618,913.7621270851058,1153.269710737531,1328.1762862958817,1576.5763164066009,1112.344699195977,1286.108447556043,1039.343058338393,903.2933182351486,798.5291833983758,309.6621065023432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.2757371375668,629.6857041264466,1029.8536125974128,1350.4919773399963,1867.1053066122909,1563.2774466713392,939.1296216052368,884.4686515678832,104.30288181955468,389.6351354121497,143.09433163893834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1222427102642677,257.00676976944163,647.2509865926174,955.1881915960572,1198.0126748345483,748.0891404322981,558.7415786538334,392.8759886610164,303.38437475952765,493.8598387542099,102.19845934808666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.05942153047012,426.92271560991026,791.6715094952367,639.105499951113,1300.4037375226444,1949.319214972465,1328.8436462083127,1179.194404588169,1378.8529968347386,920.8614435550464,340.42746953675965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.4094396859552,502.929252857014,1170.0979833749575,1313.6123466520714,1316.0806544006052,1406.1756640056658,991.1232841331612,797.6351059012103,956.499457877671,728.7861636254522,201.11271192796875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.4996446341506,294.0726073764902,625.9175015112074,731.2516285202588,789.4768264179341,1114.064625700858,974.5835611490332,559.2021209576197,548.7361549613894,109.10872604517664,75.5836627552012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.6551893243411,665.6065823949153,1117.9493853189074,1497.920239485862,1051.9575110388605,1306.4398266986586,857.8417728466576,481.8317246349513,644.5438791310094,583.3457669482443,284.5980866175777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.72528466617183,896.3219301829266,1321.2688624525188,1617.9149631654448,1787.2367525769544,1425.9420259700253,1781.262495469504,1421.6578454033215,1136.2147205153706,388.80786497757066,273.5109570819813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,329.8975393316701,881.0380378327342,1319.6391965534724,1632.3737172213534,1813.4379139525504,1286.4055257705224,1816.2303070259704,1620.4067244572268,783.4762729135084,834.2318726432916,282.44107135215876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.4476380736678,882.404739762026,1511.28591628371,1825.5093815911468,2011.1527049632311,2062.225993597015,1970.6093465345368,1758.3021873427747,1423.275429174028,924.0298040338726,308.3103295551185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.5063554547817,846.7319004812447,1499.5612767998168,1405.7357323914007,1495.991363232041,2042.363685319367,1707.4008913594791,1612.2754520843575,833.8644337990668,275.5983224310869,254.9201151337679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.1691137400132,946.430069976368,1403.543892167825,1703.7201064963476,1873.1058601167167,1911.1162358745864,1820.1442058947223,1613.9307036669477,1291.9668583741147,801.2718265315725,245.82937962801063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.0009596002909,856.9384560748791,1271.066908486084,1550.7425938752297,1708.36532948639,1760.8635985508706,1677.4720380342546,1492.417896097107,1176.868239525989,702.0519671760296,205.69752427631056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.49090973386544,653.1619902046401,958.4752412179888,1421.6578454033215,1523.6374050144234,1614.1375212755927,1577.7127471839997,1547.352490805691,1225.7297879601076,761.8336274892789,230.703265659671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.164453164003,940.9334122950664,1403.150867640057,1716.6806766380869,1901.087358638894,1943.502025533436,1851.055265182651,1641.8020416072004,1307.011240297801,817.2024681046745,239.29223748259935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.15674012225764,930.1554431022896,1381.694429134951,1676.528210596866,1841.57719085658,1875.3936466535808,1780.3613108380212,1581.3793177784958,1259.350797563372,785.6851702594465,224.9535939966598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.0455511359852,896.0767340489662,1334.0602827974972,1626.0348641234054,1789.3703142991249,1823.8861121129864,1727.3619888041433,1523.72837633369,1189.2929317401747,689.1582040968765,183.46569741714453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.5648697696959,870.1555937654872,1338.2072956718694,1684.1932549584942,1869.532392981782,1915.0919668119016,1842.8856142844668,1644.3869063585444,1313.7900250100136,815.127184883909,223.76385971187852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.70391086021675,954.8996419427592,1428.308701697816,1746.2797589309705,1930.835690752449,1989.2186670319768,1901.74050428269,1686.591202077283,1335.5726809803016,815.6694592323486,215.72640151200292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.32588991901866,369.7152593465282,620.6070507490294,790.6573214281023,1411.2352329264293,836.6276876217846,1845.257975719712,1625.964503493661,797.4218918716797,772.287511357169,196.20239282787676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.2252568282187,925.929541036991,1381.659604176794,1684.8663005783797,1376.221224996898,892.7164809435623,1203.465978996512,473.7729450321226,1176.0964047390878,333.7126490334061,162.038398162741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.43922744664174,174.98759688957216,714.4731058230564,1425.831154674669,1363.301165520769,1441.466850173587,1158.0172764617482,694.602268984227,1230.1447397982563,727.5566293884918,171.52500104999362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.6270195291763,937.3222773482482,1062.930215711942,1709.8954955049885,1580.3303047532042,1925.641796993081,1412.229521017474,1404.9518154761597,1287.7843098281544,775.16447932897,184.88783499411431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.49422094170666,658.1981055821553,657.8100560484095,660.0104248331662,1378.9574717092082,328.0091737434599,1244.8422935672395,937.430305789877,846.1171333627644,321.0669249419403,83.38587480916127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.10204138951246,775.9803783486409,1464.022051644208,1786.6831068136064,1956.7333774926792,1991.6926604879648,1893.909152978027,1658.9480031486278,1305.0873390380025,778.5915394969601,176.0749884401787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.16929387761604,778.7080964997702,1416.04463071921,1505.1951021734496,1375.50695799797,1668.6002022654827,1552.138435055224,1233.703281951124,882.9150320060361,661.5171373085166,75.18139895281995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.8773184100269,259.4288811449104,851.0772024030803,665.5888145591211,255.6542821087852,690.5718131126649,395.4089713318411,423.73445515499446,659.0602009748911,200.62587322720705,46.23830515745926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.90917932566413,644.7997359664461,706.0475980894348,327.1406819298382,482.3796846908451,430.4556720792339,522.2990367264463,325.6481837231233,131.20338521201126,165.11649803573255,20.963914096890143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.70716968332289,377.1116540309482,383.4796463795985,573.1683506053124,555.3756398409754,1310.9834176679578,1009.1611910314584,705.0682349804572,1006.6694297396764,550.9486058744865,88.17750476614786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.1865016631761,429.0797308753291,1242.5957284094177,1526.0914984943215,1705.0370584854156,1755.0350376969325,1680.34260958517,1473.1355299797815,691.5014262814187,626.275701080819,106.93465365739527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.29112392793957,685.2386195206703,1282.5442196957213,1595.4969293871548,1761.353280105359,1803.0394657323377,1714.0808869046762,1487.7051553310464,1137.0476766574038,627.6018923444999,103.661818304099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.96217823374735,813.2331335882445,624.77751716665,783.8287867756658,1192.79035253791,1729.3057900400315,1079.0762034548702,1409.0846140818962,1072.6151076466583,583.7331057685584,89.75671001153857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.96112362789805,796.8099676069265,1265.3485082140703,993.16374239577,1059.6687517735545,1371.2867416401257,1280.5911791852202,1240.3512953918914,784.9772996814046,592.2460312542876,84.25436662278298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6033957035718795,619.1820703183325,864.3846006995229,1763.1222458370326,1973.2148219754024,2038.5428899101769,1948.3576196992817,1718.889573984025,1328.135064916839,742.9563680280625,108.79387999490297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.5034569251484,924.9068244086754,1437.0781947324135,1773.5391726064702,1961.42621828265,2000.843806635422,1888.9284732481897,1640.3010148393046,1253.3992832857384,684.775234363157,88.91735744861938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.2940846792877,907.688370097208,1398.1374950923584,1261.1432168382933,1889.8673256915563,1921.8096301689825,1816.7199885804591,1568.6049545558797,1205.5611621933672,657.2272710343589,77.20408937963452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.95227410289615,372.90920550889814,369.1232350578647,805.4806714745083,589.2560598468353,296.8650004499106,450.8709154067985,308.30109028050555,6.790866840552779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.48962258741125,191.74266604352627,665.976864092867,940.7209089789676,1075.578782657135,911.4125084796776,422.4956816434211,106.25592233005588,251.29405520488243,106.35471149707178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.29634455418383,863.9240583957367,926.2237763977434,1265.7422434552705,1922.7449290451905,1964.570414504796,1856.327337419514,1616.2419437470603,1232.103466016212,658.5420908831314,53.22106462458967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.13827795581994,892.1159280937176,1391.2570783594024,1709.0824393390446,1877.6174689815864,1904.864800528746,1789.166339544207,1556.9300650122102,1187.252473477566,645.3569352969531,48.63340942252079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.741935674402,871.8428274525066,1362.5492307099576,1676.7350282055104,1853.3572659881513,1880.9542685437416,1785.2552835291824,1558.1482278342623,1192.836548910975,636.0828357257993,46.316483634953855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.42576973036464,803.1694313943955,1279.1896522977718,1569.4236964292777,1712.4810709697642,1166.2857165269486,1659.9792483381248,1455.3868834482148,1108.040618653184,583.2199706708212,36.949991317670225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.32140949887845,229.67770617762835,579.1283934441271,933.1603394918088,815.2934918269428,801.3073622031609,344.0556616059403,463.8321962619696,23.36541478283759,194.98067643866588,3.386549502379277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.50618515415857,133.27582557904964,314.89935378104894,1005.9409484721132,1799.8042981909257,1848.0091474140893,1759.5580179767103,1529.7466976739097,1160.1337810615564,601.6423735357055,35.550596570517065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.9564368503869,869.3830482651542,1389.3097235563555,1725.4970767591813,1911.1865965043312,1946.148011639912,1838.036416539507,1589.3414403546035,1202.7723226871055,618.488414008926,35.12843279204628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.9783608878634,811.3270001642402,1319.225561336183,1318.3101624360645,1434.8252331537058,1844.8649511919432,1478.5831484342912,1461.7548757968652,796.1568219631308,364.3607443515806,9.136931878822244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.5061262053481,732.0618418324755,1245.5039677722166,1616.151683141226,1784.6021378853868,1826.52712322544,1721.6236885560404,1478.425370052439,1090.955778466889,537.3434186501324,21.453595651378983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.372652924660375,287.91711834393897,770.0203355098259,1516.7392204456737,1693.1432692047615,1724.3833888115994,1620.6718205672764,1395.4040912337748,1032.4825415815264,509.8864266406007,17.12819370563286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.15141143537206,119.13760328086896,958.27482003023,1112.1613351305807,1661.1831968915417,880.6535418661471,779.5389205015081,313.0259131749059,213.35972578421212,213.0768618383681,11.899474988108338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.08665134450249,833.7827017544134,1371.4295950399112,1714.1128690091057,1893.4606928025803,1931.4888363962443,1814.7143552760072,1555.484473891992,1164.0242263870598,581.3259193751569,22.47062657224042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.9795661569103,738.3864806617878,1244.8806720925552,1349.2944252074658,1738.1428008506473,1749.8731260419945,1646.5645323134847,1400.2419175638263,1038.166116895383,214.91618819978623,13.251962648764744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.29675395948743,722.0713431220987,1220.9992793582533,1230.3664823889687,1285.8987870936712,1196.4796659622227,1659.734762917596,1421.66921681823,776.1346031633345,525.376425886006,15.047224777413234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.93421150478218,735.2771093977984,1238.005230353622,1545.7320641812582,1695.2853594881128,1722.765805040893,1633.4198873929172,1408.2395758115229,1043.2775678966657,510.402404592065,11.797842967365373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.36084263004324,556.4274957199935,1061.5400602394022,1296.1110283947598,1382.041257289654,1211.5624264112244,1347.799084147024,990.047974710895,711.8505732598287,156.65261177679554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.1015173777591,516.7647112332611,1037.0090754284631,1455.1445301679814,1972.92058661465,2017.882450448652,1905.4973354830204,1635.468874216707,1222.1676922400816,603.3210786615439,18.396106467908755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.67524652770382,751.7436288984544,1284.374306782527,1457.8758018862695,1795.1818180307002,1648.9219687666623,1710.999944177957,1463.9346338921005,992.8339713634292,6.965702344767952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.584131109315305,80.85928855922249,176.1446383564921,244.27647077959537,248.39150154953785,295.9758979467676,159.718629521447,261.836067538312,150.73663317075042,134.01567826152117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.8546574576176,645.3917602551097,634.3863627641668,1466.6858055864782,1120.30468963179,1669.454479810469,625.8300837590998,594.9104959099895,181.6647495810419,160.2779609922492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.223910751221,614.8332148293381,608.4915188776633,454.6192180459482,1039.372197589095,1216.6738774125072,1290.5560922120533,1090.11642590397,172.51644628731137,76.63907220137817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1619640579402732,52.81027226102719,142.56413941883866,167.68714851844103,434.0405106290767,345.90635938226677,451.6349323459501,254.55836199699743,647.4343506580138,113.06668914669818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.96787050527702,717.8596553254356,1265.3691189035917,1595.7449683748423,1783.9553886624772,1825.9002739786197,1720.335165104243,1476.0622478918065,1088.4142672348833,265.17570995419453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.647777627258035,360.3885669814237,739.0509977204919,711.025434965545,877.2755209249491,687.4389883054272,917.408086990081,430.31850438690253,284.2860834210311,55.23806934395009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.15965178004208,251.49802995980016,543.6389182287421,1424.5838526019145,1622.2254401291234,1671.0400814767456,1571.7903721570683,1336.5022941490556,419.8468526832181,268.3497561404748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.32293245884181,103.50759348940517,370.6100475571254,638.0387190900277,1575.2415965817386,1600.5330447646702,1505.6350337877143,1281.241481975289,369.3798026067333,90.89669435609603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.33011819766256,566.237473218701,1056.3262665039445,1374.8104588348365,330.4078315756803,979.8563440993272,877.7246918138271,903.1270112921146,939.8140386400304,128.38540645504716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.56299638977362,641.7720967471101,1204.8269952183498,1568.3952940935078,1772.6152451451708,1826.5939302880265,1735.0355617269531,1488.891336048669,1097.0266926010595,470.55270247277736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.50307373961283,425.51266016128056,452.949041481291,581.8617973027107,482.51685238317657,817.7035210740715,353.32691832336695,456.4585444073663,85.80230047717586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.56112299158426,11.28186501590108,50.592135640476144,967.5162267835224,369.7088629256423,613.7699875354117,332.7361287781555,122.81270243654645,114.67858720995024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.510901424342084,7.857647701638045,142.98061748985532,245.52092999862285,333.46745289944585,313.0664238405167,659.4688611981584,1570.5778950424703,1154.762208944246,544.891906008951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.02711846221979,690.9911340374086,1279.3033664468549,1631.712043016376,1823.7432587132005,1874.8343151827787,1775.0487279355475,1528.9101879647176,870.2749936220243,164.19825628188698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.59029171669205,636.7651206202976,1197.866978581036,1548.3176396460335,1747.3060291264446,1794.962918293715,1695.264748798592,1463.9346338921005,1077.56949097952,509.344152292161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.994369968452133,574.8442128774236,771.3898802928449,1481.998837187373,1666.545529734238,1715.8875204482329,1625.678796694089,1384.8130396735532,999.5843275383712,456.0413556229179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.3060161626972,623.1542476884896,941.6796613984238,1293.6334813716132,1267.9952050339782,1189.7150955186455,917.6525724106094,519.5684757215897,363.20725645181955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.03676057806084,1050.1387953669637,1419.4979872841757,1619.249682990307,1673.9049673202064,1594.331359359054,482.9596268511687,998.899199790146,459.760519011365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.61145263773476,537.4336792559671,1059.1591702429755,1402.8473930046916,1596.047732296776,1643.7110178849318,1200.0183081390005,873.5421432678664,966.775663387619,442.008318912639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.693420495897367,219.14777597253888,400.44792956308333,717.827673221006,1119.2350659169774,1209.111175785053,1170.7745825620018,949.9566300248056,757.6567646507724,302.0965620211622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.467492229097885,460.40726823427485,660.7161632709128,1137.724275844448,1509.6455896831872,1194.8038036901114,1276.939533572791,904.5669167048786,681.7966343706131,186.61913291390357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.410556550053306,490.9601279525923,1005.4072026848548,1358.591267608436,693.7749985496479,632.850511038114,1074.7451158016695,1272.9787276175423,904.144042212976,403.4499830988755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.756041882396098,477.17441951656906,980.3254149642952,71.62569965367965,435.21176636463207,921.729935368668,1488.506840082082,421.84608956678426,23.6539644361358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,477.6811581934204,999.788302293289,1345.9249328274489,1545.2779182983577,1607.5158042318008,1530.2129256851504,1309.257805455623,950.7405469400468,440.3793637270245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,481.8523353244726,998.184932791218,1343.124011192847,1546.8862627944509,1606.9713977430658,1518.6744931203807,713.0303575565653,259.7757092996137,140.9351842332241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.90225887475782,447.39410529858446,930.7090888656376,1539.2041613104595,1614.303828218627,1059.8521158389506,948.2779248989674,725.8452314447921,448.2164007391413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,508.0385717180013,1055.2886248935615,563.9148617236799,1058.5671459543123,981.036128396064,883.5447241065833,1363.0069301600167,1003.874193812529,472.78505336196366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,517.4000890412626,1103.823245149067,1508.2234521062176,1748.7103988676206,1830.330150798836,1753.8140320211537,1531.6144525725988,1137.9019542023902,557.9924866967489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,534.9596857999792,1103.6946060179166,1480.757220822073,1386.4974305068458,1246.3198667918873,1219.108070916316,1427.6875381584498,1046.3116035368876,499.4026928085762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.94919216275562,478.09266127041457,931.1497311933344,800.6655879742734,112.32683646422666,278.97847551258025,138.96153303320162,151.74158196327176,128.07908896595472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.64906804661648,102.58935173555962,330.0027249195719,470.7275379769925,210.6085540898343,288.37197494027106,459.8216403664972,335.2485007594589,185.83521599866236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,515.4299914083989,1098.1197698591204,1480.2938356645593,1697.873777806616,1766.3929490500332,1695.3201844462696,1479.8361362145004,1106.8423558072216,549.1234937817035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,515.1734238595303,1083.2758091231933,1455.8381864773885,1667.344371631547,1742.4475921068722,1675.8779078067969,1466.1470848051977,1101.8147689908876,559.3101493992486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.32298482530973,1072.7807038762603,1479.0955728185968,1709.8549848393775,1777.7124818778177,1707.8671193707198,1482.6633542460772,1105.3470147467797,547.211674650245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,509.3704486891364,1087.8520929103538,1470.486701019579,1680.7860947665938,1746.3700195368056,1668.8596126680782,1456.9660886936056,1101.3080303140362,555.6577930733878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.5957088267934,956.8754252830768,1331.5187715654913,1537.1288780896944,1604.2522081531174,1525.328192268602,959.5249649567116,976.2715055494848,474.4346192370995,6.412056581419903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.6082855107486,918.684528313538,1295.9475643054532,1518.7761251411237,1593.6313066287616,1523.1804162777958,1321.0940269483035,358.14129111017013,463.5372501877856,5.951514277633593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.12244573992984,258.33580388684965,261.6932141385264,190.68796731078112,479.6455701188299,448.3358005956784,564.3953040035558,374.1508218741985,469.2414361911635,6.775941858485631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.04745729975113,354.5770632498486,350.4243646680223,347.7570571585933,372.7720378165667,300.85778850958883,255.11769346779965,273.1875824705264,81.76829103845503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,504.94341472264733,1127.2611527019446,1541.929036607862,1779.6911080718626,1865.2162303106488,1798.6003496375088,1583.7019292735172,1202.626626433593,625.8819658396189,28.93172238045238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.42350985546847,804.466483407374,1113.120087550037,1421.1795352637412,1531.7544631186574,1661.763139051865,1439.1207851353176,1069.7381396748574,232.1317996575267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.31103374100888,21.64264542422954,441.2855233525299,418.9577501800751,809.3682739462847,242.0583341590443,399.68178048363626,498.0217766106491,197.3359807515483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586155170702288,209.17149153079745,636.062225036278,548.9458154237612,739.1497868875077,859.3371139070997,336.8454738406438,260.07563036782017,27.623298952565655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.646572358211145,285.9036671917374,201.49791860798757,484.2126146313774,407.6467459134714,395.4757783944273,531.1182797012677,310.4900876503541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.9058058961082,493.1050610896711,702.1855813012021,929.8114578013134,1635.914491538426,1590.4288319052102,1405.9631606895668,1074.9434048491337,566.4442908273459,29.365968287263243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.770017046351,757.3831399795413,1367.611642484448,1313.6649394460223,645.8899703707799,674.6823929186054,700.6035332020843,189.076069247529,208.43377098862123,1.5649909767553345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.483760033525511,109.65384324734345,82.59911504019298,214.82877044767864,399.8885980922811,352.67377267957124,477.31727291635457,214.9012632177191,273.330435870312,5.715557418286284,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.931012240529,194.80806008628787,182.6269145461351,0.055353359907014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.87052829308975,83.81946393181028,458.25088009666337,528.2941701328465,102.93340490277842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.50490294915322,673.1828670746844,509.2423952430047,501.72285419717497,375.4942006750678,254.786406111071,0.0,0.0,0.0,0.0,0.0,0.0,91.08608270237258,135.96318055436987,507.2173138605604,563.9826102402794,34.481736861460064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.73425595445264,644.6392683460182,461.807120573151,450.8028726236366,326.7483287606464,4.825961393739205,0.0,0.0,0.0,0.0,0.0,0.0,35.73953551657791,66.78510611304102,416.9129909181053,404.42527292308296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.25732650823153,731.3992730741195,547.8083584754501,536.8611670661475,407.4688561278164,307.98098498171146,85.52008946618422,46.50193186280626,0.0,0.0,0.0,0.0,79.62964038192553,121.70160027186584,456.145749239892,576.155239878908,158.9918814559925,0.0,0.0,0.0,0.0,0.0,0.0,23.116414687321463,483.40344683841056,779.1726290344823,567.1019849685778,548.3670016154346,416.40884954787526,269.1433644906456,0.0,0.0,0.0,0.0,0.0,0.0,68.96858326383462,106.07151461442992,438.5220910356513,561.7838044667424,573.5050913245907,597.7660431767588,190.19925418141463,502.24232419014845,17.354555716077517,16.45953446588872,161.71100881265556,502.5965856935534,633.2024125990768,777.9838091817102,611.8411252158838,587.9787175550463,460.8610039138172,110.39418622809148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.03280674542458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.5755970212962,339.213905411706,303.0102532620616,18.86187028585313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.96685216803144,284.82199078676916,240.0964759819019,95.96569427571396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.126086392918353,60.7899114400352,401.4242692259704,498.79679043347494,617.5212315324958,679.8039805097155,623.4091258462973,420.5799381144069,303.96318264261464,512.4903600843178,738.7255031553509,791.7327321924599,700.5947024907902,772.4322929781129,556.707475568193,536.628682954538,408.90037917402697,309.15192144128287,73.99977788430598,0.0,0.0,0.0,0.0,0.0,82.77541440494875,123.46013393660404,446.4282540106777,562.6217691767193,718.6220144272759,581.4052931685503,600.1036581451397,644.4238160374571,542.3300790249605,393.38185182655747,146.33384543048706,325.67277039814553,700.8450699956003,845.2773146157432,633.1181051739875,597.7881845207215,446.5551409433876,298.83575833492034,0.0,0.0,0.0,0.0,0.0,0.0,40.51951104208667,77.58071447521358,402.6607781272778,295.75896311424276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.06649612886704,758.2098858426199,643.0229502367334,585.566162653253,401.62609609209295,116.09643388866635,0.0,0.0,0.0,0.0,0.0,0.0,30.366853244987883,75.61865076404804,415.2762346451626,301.5591436423454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.7711116685601,493.70087496142,484.045545813332,352.4901958878652,212.47259461784463,0.0,0.0,0.0,0.0,0.0,0.0,84.61655231447126,125.14628243838692,492.0632670983248,566.303193405612,68.70459031658578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,558.9616347016371,482.50076127685,462.6501948240424,246.00991800027575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.79323674654093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.6240876537454,409.9810470774424,363.6008926064315,155.19804732698103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.2110764310715,395.6104632554291,332.00264000105074,273.18075340324793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.6930343641032,344.67600464929967,307.7944867383324,263.3074171761415,54.96503479751249,0.0,0.0,0.0,0.0,0.0,0.0,52.93825023476337,99.20769798596017,434.62606608834983,544.7886197949842,671.1399022990392,129.82321555545343,47.811677517221455,0.0,0.0,0.0,113.905292426501,282.63170091475627,785.2402088704434,779.7193499123331,587.2880779414372,565.7675431997426,425.97646491026455,312.50974141225754,7.701781338446687,0.0,0.0,0.0,0.0,0.0,47.705228748169496,86.81024854709385,413.369524293904,524.7021628699575,329.7714738017218,405.1218736677589,610.2341745982756,210.6518948719801,0.0,0.0,0.0,0.0,34.07637994891024,632.6880521470176,585.2945053946323,566.116695162233,419.2301677228282,303.4888469277192,49.25427123541347,0.0,0.0,0.0,0.0,0.0,54.42172028027134,98.2930901622658,427.364556858702,541.8361567365594,693.0496137403879,338.7080608611711,0.0,0.0,0.0,181.60330318293157,407.3649621292216,308.75848679086687,688.405041049113,642.3782964913547,600.3889408461988,578.134335393122,441.4013173409684,306.7538435720806,0.0,0.0,0.0,0.0,0.0,0.0,58.74524348408534,90.78461978841746,415.715655163809,344.3166336049803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3650990143222068,650.0000283554743,661.328732153059,631.0283029399596,487.1351148862957,370.9697021952838,146.56803272240134,99.07740469264058,8.185484545018749,0.0,0.0,0.0,3.4813005430749735,24.797453648189855,203.48661532955524,281.2325382943375,3.3731485937181915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.93464280507743,423.434468305304,401.5043187002975,321.65581964920113,256.6479821842515,154.11312147280358,108.94903773944222,46.90132764428918,33.13707601079583,16.124007945836976,9.730269081500648,39.54273713726597,38.81973709786513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.25397806686324,401.51198301166926,377.14713716090654,337.70829402223524,283.29764441394525,152.91748889881208,99.4282598354358,56.08998538885349,30.50225607922196,19.648739586685146,12.763633204405014,102.45906918788292,138.66527610798457,471.2904285104511,496.9548009338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,625.6002673084627,642.0563954137417,601.4168101601643,454.078088349827,337.0483116541131,53.552246734655014,0.0,0.0,0.0,0.0,0.0,64.27036039295776,95.67870839434993,418.1707895732232,536.3016723360104,612.3112029800171,26.561948443994982,0.0,0.0,0.0,0.0,0.0,0.0,161.69568018991208,704.4149359145265,674.5573335806831,640.9808370512408,501.7117835251936,388.2305829945955,162.35481096788172,118.81641283548176,64.03957946165313,44.218818664180034,32.78196291723852,22.895001247693408,105.7002213079767,116.63634204529784,444.9805507515711,570.0348614534971,291.5461466302428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.47759205678975,703.057501211576,666.3914356091699,626.6059952784655,476.27393408238714,357.5384223113849,134.3306822321892,92.79863049888036,40.17632021066318,18.245319015504233,2.8741167644026504,0.0,95.14646454909015,130.2217597467839,451.43134615611933,573.8448757954045,492.54100917383,276.6032942258062,0.0,225.1510688070081,549.3999804703147,887.4778646186983,634.6058331702576,302.65514016850426,734.5348280153138,800.5449870896565,671.5827291782953,650.361954170251,501.8650697526284,377.7960488570472,146.0187570740933,100.84530584905536,51.12351161996572,35.76678640145521,22.344022419080513,12.75852366349052,126.99338147897636,164.1218605341441,494.64784321090616,611.208393732639,261.0745477965077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,550.9745706621312,639.8209712636508,605.8229376087628,455.68674214774,328.56988009666344,103.91699152881844,24.63650310938331,0.0,0.0,0.0,0.0,17.3537041259251,57.11870629297154,167.40474057170624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.25837812333776,441.38854348868216,375.26682610437285,136.81902865754756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.4984675829552,256.1753496496608,228.57616440002369,172.08422845923,0.0,0.0,0.0,0.0,0.0,0.0,58.6345367642713,96.76874378944188,443.38978034685874,529.649901655492,592.7655058017743,446.91791834831656,12.924583743211562,0.0,0.0,247.51041984883207,379.3868192617595,583.3860918630688,308.3556846487743,630.2056668527262,561.1382991312114,539.6441636842417,393.29328645070626,289.6198497054787,72.31703574313276,0.7826113500699365,0.0,0.0,0.0,0.0,95.86435504757652,129.41360069214153,473.97889862162714,538.7261494999376,278.53299751118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.4195559984503,648.2781130672901,477.7625136688096,462.7302442983694,344.55678202796145,259.4880353425575,64.47899998029956,38.227030351783874,57.266031389339446,39.33154277946691,28.585326646134448,19.904216632409824,112.27023933386306,144.13929760771205,470.2301987706937,422.7548993636764,0.0,0.0,490.79695254168286,56.21261437080135,0.0,0.0,0.0,0.0,18.378167079281067,587.213989598177,661.2657144817803,622.9398996723163,478.5212804946119,360.0225107859812,139.4521454088166,99.70843299558054,47.4429389812255,33.74340819931574,26.679467885028338,23.084054261529673,120.72567795719752,156.11435833098022,485.1432455197957,576.9097487539483,588.5552440882316,392.3480213815249,234.95968418253096,0.0,0.0,0.0,0.0,269.3460429469205,550.4278497842803,578.9757064637085,703.6936390554304,679.5910829716117,524.5429155114558,398.9393291612217,179.24099210013068,146.47009985487358,100.83849312783605,89.06440768053795,84.7051176903225,82.94402925512703,197.09628282582855,229.98724928257627,558.8654050144141,621.3934119555296,0.0,0.0,667.5879197733138,558.559684149697,538.0516900992245,547.0325598465994,491.2448889618534,614.5014928520301,902.6651233968782,801.3003475548493,692.2039847190391,644.6247913134272,484.3265705636291,348.38382817291716,119.1783386502584,74.52861536895607,26.332870692995183,9.89036803015478,0.0,0.0,31.24399110197595,54.21904182399643,141.1340359598374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.23125829880287,416.8934043445998,375.2736388255921,281.1601531313821,215.77335804860752,115.33170593179716,83.24378898877733,26.93494493075302,5.782297134901925,0.0,0.0,14.798933668678298,39.50186080995003,61.15864997603114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.05373541019566,312.7115682783801,285.1736975197168,241.19076932775593,126.689363794564,93.20739377203984,63.635925729408136,55.94180870233319,50.203794255356875,47.10826405132617,143.8897816930543,176.4196739251778,502.47736307221527,597.1179830707704,184.62729981415933,0.0,0.0,0.0,443.18710189058385,501.19231353222006,246.65116538504475,892.8411793986119,773.8450810409704,754.3606983537014,640.8411762662447,644.2560527774313,510.2021373447771,400.3376401914881,180.05851864644964,133.8410178945502,82.00302213670778,75.34188396451296,66.38996828232018,59.61812339031133,169.43493149506503,185.39798890209548,500.5910908846147,446.3967451750383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,526.3653184376252,694.4845431472081,655.3922972005699,515.6420952384079,377.4562643862334,133.34539242584432,92.52101210919288,42.471355671423225,24.97117803928264,14.54686298356328,12.318251554691654,113.40200264642336,142.84913852680242,463.4523927476179,562.6379493896153,703.7983846441775,143.49975340324795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.7256721324394,617.746902922886,569.2003031041298,425.72269104484474,318.1430102704868,105.58695981770542,68.49509913909155,18.75286674634393,6.043735311693514,1.08577744432989,0.0,98.59455307622092,133.09076697027206,460.5961593764159,350.61584596239845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.0282087522409,580.8134380126214,543.9915314123233,401.83132931882506,297.49194907440847,83.86544980004071,36.98115395879985,0.0,0.0,0.0,0.0,102.00687481695026,138.6337672723452,476.94498712249066,232.82900562118712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.1587962582331,588.742593921763,565.7300732330363,430.0513237895732,330.7754985914198,115.68767061550685,80.76821641570517,25.96839010776131,15.634343608198003,5.524265318719998,5.164042684248199,33.5339170218215,58.804003204602026,254.61097853967337,41.920376842810334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.68979011170137,424.6198817974666,393.43209564555,303.24955009489037,239.50887877673512,139.87453412441474,104.4177265384388,51.90782615034048,50.454161760167054,42.58546875184692,30.962966351678805,58.45740601256887,72.68236791851906,190.1643389851656,68.73013802115825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.67944788253295,112.34517926727564,277.17982075899164,255.28714112069133,228.2670371746968,187.51589361115305,77.40188054320632,45.20836642128697,26.482750559820328,41.00917537972564,24.438082603870473,7.901053434111939,107.08405530565206,152.18426977758222,507.63459303524405,568.2533348546438,708.833837215411,176.0543417497915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.8761583388604,579.4236428838791,551.7903940281453,417.7816128735692,314.10136340712234,99.50660612945804,61.23529308974855,5.338618665493398,0.0,0.0,0.0,100.55065565631958,135.12606743454535,465.57200063698025,156.26423819780538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,430.83648991010045,669.3915877161301,633.2969391059949,480.023485523473,356.8673692712814,131.47444886098725,93.9533867455559,48.756942586402765,36.97604441788536,29.39007934016719,23.766177973614568,123.63385832769684,165.80289949501253,488.4099453444619,244.90114762183072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.3463482049632,627.4890942665205,599.5339443331736,455.57177747716395,338.97546016902965,116.17222541223134,76.06658718421865,26.168513793578978,14.913898339254406,10.64147054458534,8.110544611606175,108.2004899954689,141.24133631904175,466.1945130383962,183.5083103538853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.2265782073929,611.8930722151812,595.0980112292407,453.0297808722034,345.8307608959752,134.09394016981764,94.689160637243,45.060189734766645,30.397510490474847,25.118503135650545,23.58138291054038,135.82181658906887,168.26229185518878,475.0365735909273,276.4270150642562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.941813922945,634.5956140884285,604.6502979688864,465.428081901222,356.18183919858683,136.34384135249965,94.0019273842436,41.957846809516624,30.29957762294705,24.59392360176253,21.0768562722861,53.20564954262186,79.82635770713352,154.44353845194084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.49473596180744,511.73329643882033,466.0233434177606,359.5498782513905,281.4777962582331,166.8069242847105,125.90249449373198,64.50284450456721,51.79115829945955,43.046179024303754,39.61852866083097,72.0513396155791,100.60941537683624,16.359898418056094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,430.1543661980156,411.0046584406459,370.43830994017634,313.99065668730833,182.6567202014696,137.4594244521641,82.7839303064729,70.62577770043538,55.61905603456768,51.24443742160874,85.70573611941082,105.96080789461588,17.393728863088633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.4245534373954,425.2236592155292,390.854332254188,334.6323503917101,202.8453679447863,159.52327371109988,123.00197843460444,106.70850404843678,93.15289200228524,83.67043565513754,191.70742034134264,223.19666940721427,542.1520966831056,667.5385275444737,832.0904411055876,865.232626657298,861.6593543777622,291.4780194180495,0.0,313.56571320125295,46.50363504311109,0.0,602.7742448631149,524.1443713201253,726.2786614876445,698.4239991922826,552.8923516853711,440.71919362888343,209.67341778685457,160.16196632541158,112.47291779013798,106.16518953119562,100.43994893650554,96.9058498039808,198.5507988061544,235.79679730235551,554.4720514181021,427.30153918742326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,647.2774946382017,738.1387575403367,706.4579006901715,567.575469093321,457.2494100774227,222.0887506189216,177.99596729729907,134.4958907217578,126.1877771947912,120.85682284066957,115.2056705892396,212.84559110460268,245.96393213204536,558.816012785574,698.0697376888778,933.2687187042376,869.283641012339,481.67301564870206,217.75330515297375,669.2084958333606,847.5476539620834,699.7499250595938,649.1237420886389,892.4060168307275,784.1731664094667,738.7570119909903,727.8336651059554,585.1693216422271,463.4583538786848,219.23677519848175,168.3747017553076,113.1090556339924,90.40566217059254,74.95526203531628,68.69522282490921,181.56923957683492,223.9852418883511,538.081495754559,624.7376064840657,838.6374661973588,799.6440047084009,383.83722939828345,0.0,0.0,0.0,327.8800920732068,401.9607710219923,22.744269790715848,731.3720221892422,745.8711961242702,709.8761835619678,573.3526566873084,458.61110273113513,226.35266251206653,180.94246922465703,124.41136013685224,113.38752561383232,99.9468782382569,97.17069434138206,137.55224777877737,165.3438924028605,313.6883421832008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.4119016883261,424.7714648445965,303.49906600954813,220.29274698747713,110.72119684661908,73.5739828080982,16.95090198383252,10.440495268615257,7.46333609577032,5.407597467839061,36.6456274387481,20.33512124953212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.289500646830525,276.7225168471444,276.57348857047174,260.7577562598092,222.40128420485817,110.37204488412868,74.96207475653561,41.73643336988856,32.17222436810896,31.27549993761533,31.953365698938143,129.33014485720477,158.33871180908977,479.8710508861907,211.98207869005324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.67745153367784,621.3848960540055,659.5225094397857,667.2396194009758,538.7866124007592,429.38708347068905,199.1886398303137,162.15809364267375,108.18175501211574,91.8559202001563,87.04102947839849,79.23961209211919,184.55746942166127,210.71917049402091,506.7600099487132,162.60177211208227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.2739230370171,717.6512016535221,661.9563540953894,487.9202810068229,353.0803478634892,123.58020814809464,76.22668613287279,6.655177041127915,0.0,0.0,0.0,90.26259502498672,122.77971340482398,419.36131260630015,511.5467981954414,525.7095940202652,310.8746883196196,58.79548730307786,30.676832060467166,0.0,0.0,0.0,0.0,0.0,328.8543112075703,601.0523295749305,586.144392366743,440.5156635824561,326.38044181480285,110.3192462946789,78.21855549937287,35.16045421293529,23.08660903198692,20.56845695129399,24.21837234454725,124.44457215279648,158.8641429331302,458.6340956652504,46.14085763818205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.3366464956232,624.0554827719808,621.8413483757002,482.4368920154189,370.0670166337232,155.042206329089,117.45897813253131,68.84936064249644,54.77427860337139,51.89079434729218,51.68981907132209,161.9213515803022,192.86047340771336,485.06745399623065,92.3958283567878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.9933135584873,710.089932690224,698.4682818802083,553.8418747053145,436.65881178216586,207.1748522796672,171.5553909745799,129.23646994043906,120.09720442471485,105.8475464043446,96.82580032965372,121.6505048627209,144.20316686914325,137.51307463176627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.150954616793952,552.3345601355389,544.4939696022485,445.0997733729093,366.7262284657968,247.35798521154967,200.74534662892935,134.01985182655747,116.64656112712682,105.58866299801024,105.8858679612033,139.83365779709877,156.4618071131658,5.921957919898082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.8436068452401,444.65013377243383,408.466068196295,349.5164430756299,216.5150930713615,165.07053196393508,117.76129263663884,102.83717521555543,97.03529150714796,85.36935800920666,182.2113385517563,218.9923688247385,515.197565178847,597.2244318398224,310.5757801761218,387.08689741990133,457.8608518068571,409.4224039374577,521.19531462231,130.11105302696987,685.2277581904506,543.3894571745655,825.614097996467,857.1297463570635,660.5018381150636,671.7862592247226,533.3943435556636,415.50871875677205,186.68474162239545,140.37186277342545,85.22799404390568,69.36457268470788,63.95442044641156,63.20076316152376,177.22783297982022,213.573700684918,499.62027811086085,187.7475261326101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,593.0405694210046,648.0754346110151,660.402202067231,522.8550638293681,398.3176683499583,158.43494149631272,99.79274042066967,44.510914086458584,29.241902653646875,20.445827969346144,16.3820397620189,116.54947984975144,150.29033327860995,439.0177165043571,80.01966867173186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.10658400588386,636.5602325700514,650.4368941036637,513.2891516472836,393.70630767462785,159.20052104333436,113.46672349800698,59.90255450121814,40.07072303176365,31.153722545819896,32.361277381945214,136.59080249670018,172.62498820601388,466.70461553969307,82.84609638759925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.87830783879804,664.9403259894538,677.99349984568,537.4555769925336,416.9325774916109,174.73352542339492,128.8677314044431,78.41186646397121,69.08354793441073,60.99173830615769,55.584992428471054,167.66362397804062,207.25319857368945,508.60881216960746,138.67549518981355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,329.43254092106037,531.7993152001891,540.3603510024232,400.07790519500134,301.3666842678995,98.19686047504284,66.48875274000038,21.92333688378721,16.44165107268799,18.09118119791701,22.31166199328872,58.90619402289189,86.82046762892284,20.582933983885056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.46851877778585,446.59772045100834,438.372211168826,339.05040010244215,270.20359423040304,151.1461813817876,59.478462605315165,0.0,0.0,0.0,14.73080645648505,40.6302177619007,66.43084460963613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.4319835435806,346.1782096781608,293.577189143754,167.59038722493287,121.26558611382904,72.27871418627406,74.41876023929446,63.48178791182091,50.29832076227501,141.12637164846566,186.12780166271563,516.0729998555302,674.7761922498538,238.0748009600672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.1993041876531,752.1823307438224,640.5218299590888,515.0655687052226,267.15745625521237,217.81547123410013,160.15089565343018,138.53242804420773,126.77367121965314,121.47507729132327,231.7091645707606,264.00486951096985,597.6519300963351,749.8532316769656,213.01846390554303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,608.4756409335373,490.45887125117383,366.1352249000204,137.66125131828656,90.1357080922768,39.528260104674914,23.692089630354413,19.3353544105962,21.08537217381026,119.60243054616136,149.82025551447654,478.3203052186418,613.7503903375996,64.61525440468608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,457.4069542556195,382.66884770916926,284.1662663694092,75.02849878842403,45.63841944825683,0.0,0.0,0.0,2.859639731811585,100.6502917041522,137.51222304161388,493.7017265515725,621.6352635588156,66.89581283285506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.72193737892448,126.02767824613709,309.8127553995574,502.827366624858,410.8862874094601,310.31774835993986,96.9773833767837,64.92353003986052,8.650452768237665,0.0,0.0,0.0,111.00733113783072,148.06512821034798,489.5629984108326,629.3847339457976,492.4984296662092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,496.9607620648669,414.6383936210032,316.06683347889754,113.9759744091515,84.84392688516623,43.72489637577899,32.96420320985547,25.867050879623857,25.222397134245245,61.91401044122378,87.46682455460628,251.985526099776,348.7048776603779,339.07765098731954,116.4047095238408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.4173444027817,413.24774690210864,345.8350188467373,268.99348462382045,156.58273291480882,112.20551848227946,58.62176291198508,34.015065457936316,21.69255595248258,17.995803100846462,60.40584428129576,93.36323476993188,84.7059692804749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.64278054386295,222.53157749817768,181.24733849922185,70.56957275037595,4.016950748944385,0.0,0.0,0.0,0.0,89.83083881771199,122.39564624608454,466.79573568600154,584.6030141908708,392.88963271846126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.7333364438111,398.8167001792738,293.7747580591144,77.82512084895687,20.41517072385918,0.0,0.0,0.0,0.0,103.04922116350691,136.80966116587098,482.89589910757087,581.9239115713713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,544.4854537007243,465.1743080358022,348.12579635673524,134.30683770792152,98.02483926425492,48.71265989847715,37.47252147674365,31.97380386259612,25.104877693211893,128.9818444848668,163.90129868466846,495.84517896520254,601.6527006323835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.3338406498513,498.40931691412584,382.0718830123258,167.512892521063,133.0422263315844,85.7644958399275,71.07797207136807,64.06768193668285,58.0554554606287,154.16677165240574,185.8433705518088,504.76047627084137,633.0499779617943,30.10200870758663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.95240305093871,598.7104566557877,513.7021728712052,393.9966999166016,166.6825921224578,119.18515137147772,61.8492895896402,40.896765479606785,30.095195986367308,21.55630152809608,131.4999965655597,163.41418911748676,492.89527067723486,624.3475781942592,318.63097142782095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,591.6984633407976,519.7493145435084,402.3780501966759,174.98218974790026,131.1883145697756,77.4393505099126,56.30799246787189,44.617362855510535,39.85101277244042,71.6527954242486,94.46519242715767,270.6098027331052,178.25910865439548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.0671276915702,59.56362162055674,458.6553854190608,418.07455988600026,332.2155375391546,207.2795978684143,134.7641416197687,86.02934037732875,72.70195449202461,55.80385109764186,40.93423544631307,66.39678100353952,82.17930129825783,211.1177146853514,168.91290673163428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.217949159777,378.43559306151127,378.8886390225963,318.3882682343825,183.0688898352388,120.45657546903423,59.64878063579829,48.49465281945876,35.327365882808756,29.01027013218983,123.5904272299236,152.15020617148562,476.61371855320095,613.7222878625698,480.0337046053021,131.42250186168988,0.0,0.0,0.0,0.0,67.06016973227126,99.60709376744308,252.2997628660174,426.7599278504869,628.9121014112069,681.6621502222864,613.5162030456853,492.8986770378445,252.71193249978657,197.00175631891045,128.75532150432423,99.52959906357326,83.45838970718606,70.78417346878469,180.8675292912445,208.639587341822,529.62094759031,654.5236752451061,51.14224660331886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.856365475666692,615.4407967901445,569.1509108752898,457.37800019043743,220.6964007197221,160.22668717699517,99.94943300871417,80.34497610995462,65.81769969989689,58.87553677740492,156.7785986498644,188.28913746954643,511.36966744373893,649.8510000788016,284.2301356308404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.26511187869795,298.18769822893205,642.3161304102284,596.9187109751052,474.7887608565744,238.0943875335728,186.10651190890525,126.11879839244556,105.33318595228558,90.6441074132689,78.69289121426836,174.14167026746605,206.46292291224776,536.2122553700068,664.701029156625,831.1077060697,885.6052178735365,851.721297299072,235.00226369015175,670.8409941555414,580.0921411535254,0.0,742.2332029931508,717.6350214406262,676.5764538320605,416.1107929945298,609.1850155304995,527.5234810449105,415.7744148843257,192.59733205061696,156.83395200977142,109.5706985507056,94.5903761795628,81.24851326166757,73.80306055909799,184.10782982118585,219.3917646062214,545.53801912911,668.9879339838851,448.9557735830471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,580.9752401415805,554.7104966607784,436.0226739383114,205.6419900053191,152.13658072904695,95.74598401639076,195.6707209106848,180.579691819728,170.9218079011827,199.2933854190608,218.9276479731549,386.0300740407536,455.3520672178406,526.5662937135952,682.5554682921704,433.5377338735627,504.4922253728305,24.69270805944274,41.73813655019339,0.0,336.11752361752286,483.1130545964368,540.9266584537795,607.4537327506386,721.1086576723295,623.6577901708027,526.3619120770155,390.5520177500805,345.7805170769826,289.6036694925828,265.80598268332886,250.78478398487007,245.8251229372016,279.8231565920896,302.7019776268871,425.4825426218635,42.31806944398841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,582.4638197280028,624.6456347476047,540.0299340232859,380.90350132321174,333.9119051227664,276.7906440593377,281.0136796251666,263.1141062115431,255.78787613031173,344.6410894530506,377.3651442399249,701.4207449386331,793.437615677596,91.0375420636849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.39768468817516,825.2359919687946,776.2738161556596,647.5312685036216,382.5181162521917,336.49903600580507,282.4417963107676,264.09088011636385,241.1413770989158,235.96115420177173,335.7027992132965,377.6785294160138,708.6754414470618,809.1852207760653,127.82708823819124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.70872825237555,792.4795767561285,748.80066624858,632.4070273967205,382.74123287212456,335.2625271044976,291.86804770785585,277.1491635135046,266.32545267630235,260.50738875499894,368.4251508198659,385.4663213598544,732.8316477104826,844.9179435714238,168.77409753679055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.17797338472954,717.8019331104996,701.514419855399,588.0834631437934,345.0736972504777,290.2662066311621,221.8460474254831,179.84902746895543,166.72602322023104,148.4423826478681,231.91950733840727,262.71811679066985,578.9058760712104,630.3581014900086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.27385885304142,575.6987875572133,541.6905348204963,428.09181484886494,213.9901282694492,178.243780031652,129.04060420538346,112.72413688510056,106.21117539942604,104.68086789553524,217.5361496641078,257.2108832749982,601.3180257024842,686.5630515494382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.172781745588749,638.4882326751203,626.0941895968637,517.8349398808781,304.3813134074507,254.50623295092623,186.3015260538084,160.80321371018053,147.42813877634111,142.58344239924875,176.594249906423,202.6426894885114,369.96823217604293,3.1832439897295135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,532.5700042881252,538.7942767121309,458.05501436160773,332.6634739593252,270.849099565934,201.879664711947,166.8512069726361,157.86778245480394,163.99071565067212,202.48770008077176,220.20077525101624,230.54418924225607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,477.19109667653873,531.1972409624312,439.8045858051891,283.3725843473579,224.4314751282169,167.28892431097773,167.7206805182524,159.42789561402932,157.21631598820602,257.17426489844433,285.99377883649305,615.0516200904906,685.4295850565729,141.24900063041352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,634.031009817377,632.7067871303708,511.49229642568673,282.7466655853324,233.77341910021605,182.33907707461864,160.5230405500358,149.47876786335786,145.19186303609774,253.77386541984885,288.30499451014896,613.4778814888266,695.772999047813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.74495031553508,706.831748767082,711.6508974396017,602.4089126877286,370.71848310032107,325.6463711034207,273.41238592470495,255.4353178072117,242.27739836223824,234.74678664442703,334.6706719485688,372.5800591735016,708.067406078237,798.564188395138,825.9104513695077,226.4846589856909,172.00077262429323,0.0,0.0,0.0,0.0,357.2028957913331,749.7851044647724,290.10866245296523,512.0058052875933,776.3538656299868,774.4795157045199,650.9563640966371,402.10809611836015,354.4812136642129,299.04184315180487,276.6995239130292,263.5867387461338,263.9554772821298,369.78854665388326,404.8851316053874,744.3425918006842,830.0849462966488,185.71648361909888,0.0,0.0,0.0,0.0,260.44948062463476,144.901470794124,700.9217131093177,917.199212528155,1137.2569206335656,835.658603844209,902.6898195112984,789.3329511429529,656.5462018570931,404.59984890432816,347.4632592181559,288.67713940675463,273.66530819997246,263.968251134416,254.3776428379115,363.7831328990485,399.4323998594704,744.2659486869668,831.1783880523506,982.1372196006068,1072.4807156900729,895.8890205541072,645.5487666287981,622.7040092000972,594.030968768264,341.03886310833263,919.2038557469416,889.7490555551907,944.3445002265548,798.87161244016,899.0475684294166,793.72460155896,662.22801135401,411.1119587998503,356.6638392248541,293.6487227165569,271.45798652491123,251.85693598676133,243.1656068912077,278.467425069444,311.12079787366775,504.33893914539567,520.8666008234777,581.6088232149775,558.604818427775,341.04993378031406,179.12432424924972,126.85116592352296,0.0,0.0,0.0,0.0,303.06560662196864,641.938024382556,637.7584199145002,659.3538945896073,559.9988715072793,417.0143301462428,358.89756019464016,300.1233626453727,264.3250674082781,239.38028866372036,230.25379700028233,266.0810463025591,290.7686448210873,427.9419349820398,112.3272958740749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.47564884654025,549.1913408829729,498.41783281565,351.4887258686245,288.491492753528,222.6661287422594,200.5281911400634,175.3611473657252,161.82512189307923,253.94588663063675,281.01197644486183,603.5415275904413,570.8004410005187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,626.7856808006252,670.536976471129,546.7685668993506,309.8791794314458,261.5378128394219,209.1403223514424,191.96971010828668,174.47293883675573,161.4572349472357,267.32351633493346,294.36150367412876,596.6649371096854,522.9291521726282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.15081355520387,651.9433570832869,673.5243547258029,551.8789594039965,324.2812720890985,272.6774636231703,214.05740389149005,196.1203605111603,188.19035301186625,179.52372003073265,274.940990248291,307.3082287613031,612.8323761532955,605.5776796448671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.099819202658246,659.9976967448335,682.6423304877168,555.5484613707554,326.9169436108247,277.5204568199578,219.83714625593473,191.05425069443987,171.2760694045876,164.47016090648208,263.78941720240874,298.38186078368284,602.1474745109371,605.3554146150865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.89598598643298,674.0812946854828,705.5850207839454,577.8899290193787,349.4943017316671,304.75005194344664,250.65363910139808,231.5660974251548,218.04114262449025,208.55357673642803,323.23466779177966,358.65400541104935,666.2296334802109,746.2160901359986,528.2626612972072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.6178312658835,208.1754707087555,421.3531819728003,690.349221367078,674.8826410189057,554.7062387100164,319.67927890544456,261.062625534374,199.56419108752897,175.71966681989218,154.00326634314197,147.40429425207347,185.4967733597757,207.0667003303104,360.05572280192536,124.02303502735076,0.0,0.0,0.0,0.0,461.43923362730743,239.01751125879133,153.85764442707887,587.9948977679421,184.26026445846824,451.6927843329108,286.9518177579606,523.8854879137909,572.8178580715913,483.201619972288,349.7591462690684,293.90675453273883,235.38462766858635,209.9910609137056,197.38326870719263,191.39148039479647,224.9483903507332,244.2309461718796,260.2689435123226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.69920074073593,528.0821241848951,472.7747501461115,336.3772586140097,281.39689519375366,219.9103830090425,214.13830495596957,197.32365739652352,181.59308410110256,273.90886298356327,301.7388291645051,607.8207681063298,560.2594580939185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.83008828415888,677.8282913561113,724.1045518285275,586.881869438735,344.43841099677564,296.43512569526075,226.0869663845129,185.8612539450095,164.99133407976043,155.56423109251975,264.10450555880243,294.14434818526274,595.3756296189282,664.2369125235584,318.13193959850537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.59684363774864,607.4009341611888,645.3120245664265,514.0436605223239,292.61148591091467,250.96276632672493,193.9121872459466,172.653942271196,162.1436166100827,158.32253159619387,256.11062879807724,286.40083892934774,585.6734630124572,506.31122193839025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.356877325470677,591.8730393220427,646.6004804670313,526.8652018570931,304.9203699739298,255.44553688904065,188.0072611290969,165.92297370650311,158.35318884168083,150.24945695129398,244.79129249216908,273.7232163303367,567.4596528325923,454.82237814303824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.22992038402688,580.611611146499,631.2684513629409,515.1617983924456,288.4352878034686,245.65480490671848,190.30570295046655,165.3336733210315,154.64877167867297,153.60898010257353,263.20096840708953,295.28803375995693,592.920495209514,561.3494934890105,0.0,0.0,0.0,0.0,0.0,0.0,552.6794541472672,857.0352198501455,1034.6207206939805,301.4654687255797,482.3602489017015,673.1428423375208,660.0539016948929,548.4368320079327,317.4889890334316,271.67003247286266,216.7552414943427,193.62264659412537,181.01911233837447,174.09653598938806,198.81138539279357,217.08651006363235,323.09756177724074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,450.23741676243264,527.9152125150216,438.9019002436286,310.85339856580924,258.5887561416066,200.9054455775836,174.11867733335083,159.46025603982113,147.50818825066816,173.6622250116561,189.0913353931219,51.307455092887494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1442229496785545,364.08715058346087,491.96703741110184,428.5593378425411,288.87726309257226,234.93839442872056,175.8482569329069,74.76620902148004,65.46599296694926,59.542331866746345,157.9197294541013,191.0440316126109,478.1823476139505,328.9965267630236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.5139314425306,619.238888869918,474.91138983852227,230.09880759254273,198.7858376882211,141.002039486213,123.23701731667114,116.83391096065826,101.0335072727392,207.86549189327624,245.40017945114624,527.1879545248586,375.4184091515028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,497.2554122576027,589.0321345735844,476.7159093714908,246.4025010605394,195.83933576086315,143.17359437487275,128.09363595589733,122.2840879361181,120.25389701275932,217.73712494007788,249.94000655367375,549.4170122733631,576.337480171525,134.87910629034482,0.0,0.0,0.0,0.0,0.0,0.0,1080.7888292170396,889.5463770989157,1063.50410389346,39.24638376422535,574.5738369658723,622.2858784352611,496.7248715926479,259.0494664140635,216.11484569972615,161.7842455657633,140.1095730064814,124.28362161398994,110.18384346044483,197.6004241960586,213.06615295407835,503.423479731549,533.5118629966969,262.3417139433022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.14003814001745,0.0,550.0344151338644,629.7815749568232,488.6373199151568,229.02324923004176,168.20097736421485,100.02437294212672,70.02370346267756,56.50130343247023,49.91765996414523,160.49493807500608,191.3497524773281,484.5863055601159,177.28744429048928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,539.161312067822,586.0813746954643,458.7201062706444,222.51539728528175,168.74173711099877,107.85900234435024,83.26252397213047,64.99506361266343,54.7035966207209,83.96508584787334,105.38513295158292,45.03208725973694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.7043813345066,521.5155125196184,435.9468824147464,276.82130130482466,207.04796534695728,141.95582045691845,102.559556825868,79.13571809352447,71.08478479258739,101.10759561599936,16.30795141875874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.3605410261293,505.4553738352126,445.5366391210985,296.62843665985906,234.59179723668743,168.7485498322181,165.85484649430984,152.91323094805,132.40268212712024,219.45818863810985,245.20601689639548,528.9030570918237,335.75304303228904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.295867048417072,607.8905984988279,693.4984017507107,547.4217365462533,276.19538254279917,212.4129833071756,148.4338667463439,129.14790456458783,116.84242686218242,112.2021121216698,223.366135847545,263.14306027672524,571.8112785114361,425.38971929525025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.99085088750405,576.5682611028296,473.75493041154175,232.02169815669717,178.0956033451317,128.73488334066627,116.31018301692266,114.25018643822932,105.8466948141922,196.07522623308228,223.1421676374597,508.4648934338493,539.8323651079254,332.3739333075039,422.1673021585096,0.0,0.0,0.0,0.0,0.0,401.06574977180344,86.86389872669604,389.0847279174684,396.98578135158033,647.8693497941306,663.1272905549608,540.5851708026607,302.3383486318057,251.4345472711632,204.70779560811923,183.91281567628263,165.73988182373375,152.86809666997195,245.57816179300107,267.96220894924517,549.4059416013816,502.5420839237987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.03637625836448,595.2385236043892,677.7635705045277,554.2319029951209,319.8427842147084,271.8820784208142,218.6440684524005,203.9864987490232,188.13670283226404,174.4209918374584,277.322036314445,304.8037021230488,595.4863363387421,504.10134549287176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.5051361102173,613.5417507502577,700.5146530164631,581.3848550048923,336.42409607239244,281.56721322423675,215.42079972550744,185.9396002390318,162.6928922583907,144.05328700231806,166.4782104858781,180.8368720457575,230.5126804066167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.73719390468936,232.50625295342164,0.0,399.33957653285705,458.0882263775521,585.5005902115169,506.5913950985349,368.6934017178768,318.25967812136776,257.2108832749982,226.65668019647887,210.3776828429023,203.68844219567777,235.3386418003559,252.91801731667115,185.20552952764953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.3528877601277,601.3180257024842,543.4907964027029,396.85548805826073,339.2377499359737,275.61970759976623,279.1529551421386,252.0119253945009,231.55928470393548,320.7786817922131,359.3855213519743,641.7574872702438,698.9255857920555,292.17291698242065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.16481530854145,694.0187233338368,784.1331416723032,649.8058658007236,366.3872955851353,317.91819047024904,252.40536004491693,230.6429736999363,217.6272698104163,210.4952022839356,313.9702185236504,361.1585320493036,641.5113777161957,664.8875274000039,39.00197739048207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90801826229142,267.04845271570326,278.4784957414254,648.7805512572153,732.9823791674602,613.247100557522,350.82363395958794,307.3201510234369,239.03624624214447,227.04330212567555,202.8853926819498,195.896392301075,288.27604044496684,327.6143959456531,614.9741253866208,753.6802778219213,863.9245841831877,894.7095681930116,856.7933682468594,825.2555785423001,0.0,0.0,0.0,386.3085440205936,765.9040028696948,1012.3993272568476,781.6396857060303,765.6979180528102,689.158698334001,564.284924744387,306.4941085755938,265.42021234428455,210.5709938075006,192.96351581615565,197.30151605256071,165.15739415948147,259.15165723235333,291.07436568580454,576.675561462034,626.3999104615809,190.18307396851873,0.0,0.0,0.0,0.0,176.31407674627826,35.31033407976044,97.4466095507647,1047.5606330599353,178.44816166823173,111.05161382575632,609.5563088369527,721.6954032873438,590.0097600685574,318.62160393614437,275.3259089971828,205.3464882224309,184.0030842324387,174.4226950177632,164.01711494539697,262.7760249210342,305.750670372535,579.415126982355,623.2021894392602,303.84992115234337,1.786636139767929,256.9332648853107,0.0,0.0,445.1168051759575,171.52473372909293,0.0,0.0,0.0,128.1089645786408,619.9286768933748,732.5880929268917,611.0048636862117,338.5249689784018,292.01281803376656,225.8008320933012,215.1789481222214,192.0616818447475,179.95462464785496,211.12963694748527,239.99939470452648,390.48218735758235,510.45676280034945,650.0392015024854,755.8799351856107,539.5334569644275,0.0,0.0,0.0,0.0,310.77505227178705,537.2205381104669,562.8040094693363,465.6401278491735,540.7869976687834,553.2125495826795,489.5979136070816,360.8289666603187,311.7952572743809,258.5112614377368,236.17405173987564,215.7035276561094,202.55071775205047,227.89915022885324,249.13951181040312,232.40150736467453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.7121146104898,481.6755704191593,438.6762288532384,322.59682676762037,293.2578428365981,239.4194618107315,237.32880798655117,211.8168702004846,210.97549912989805,318.2571233509105,365.0426347344712,634.6552253990977,504.2682571627451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86563191074395,513.7847771159895,660.9250784208141,550.1391607226116,301.39478674292917,249.2689535135703,196.21148065746877,178.1177446890945,174.6892427354693,176.29534176292512,293.4349735883006,331.7718590697461,612.6893090076898,597.6059442281047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,491.9534119686632,644.0567806817659,540.3680153137949,294.0149064820956,244.37401331748543,188.86736718303663,152.3792839224854,118.9058298014854,96.14793456833092,182.14065656910583,215.50170078998693,501.70582239412664,369.07150774554935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.9884382227592,614.527892146755,499.2191791490731,250.78819034547976,197.9333959456531,139.88475320624372,121.56704902778417,110.80891063231788,103.94594559400056,196.97450543403315,220.33788126555515,495.16986797433697,420.2750688398421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.3410876012109,624.642228386995,521.7778022865624,248.53317962188325,163.68584637610732,106.44621428149276,84.35852049828935,73.39344569578608,68.77186593862662,178.11178355802758,211.56565110552205,486.1327932769025,162.41016432778875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.0477042703949,583.0820741786565,472.511608789015,243.63653624549357,194.45975971394984,136.61038907020574,105.96591743553036,82.52334371983373,73.34490505709839,105.1330622664679,125.150540389149,59.923844255028534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.1195110092526,539.2924569512941,463.18329025945457,330.2441063363125,303.6259529422581,233.91052511475496,185.43545886880176,173.80614374741432,157.06217817061878,176.16504846960552,202.6128838331768,55.83876629389089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.5279690243694,530.3984493994654,482.40027363886503,335.7087603443634,281.055407542635,223.103846080601,201.36445266973553,180.61120065536736,170.95757468758413,196.47632519487,212.8966865137476,48.410345394369614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.28271106047373,533.5731774876708,480.2866268805695,338.32399370243166,289.73396278590235,238.26726033451317,227.72883219837013,209.008325877818,196.0675619217105,301.53359593777293,340.4308277395079,619.8980196478877,576.4720314156067,0.0,0.0,0.0,0.0,0.0,245.93753283732048,0.0,301.6621860507877,0.0,0.0,112.95236304594796,547.2982559741531,718.1766327775625,602.8594038783565,359.9058429351002,312.50718664180033,256.5117277598649,237.8704193234875,227.7884435090392,218.99322041489089,315.2339783098351,357.68745058805763,633.346331334835,558.7419244423139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.236022576683897,0.0,875.4721466499432,826.9493913554548,768.8360277644616,641.9107734976786,385.32325421424866,334.8512090608808,282.00833692318804,221.7438566071933,195.9015018419895,184.6656213710181,279.7643968715729,325.7349364792719,592.9417849633244,471.3091634938042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.2853658434079,587.3187351869242,707.3571798911223,590.0693713792266,341.857241244804,288.31180723136833,229.19697362113465,202.61884496424372,183.04845167158084,170.3069598111386,277.71802573531824,318.100430762866,588.5671663503655,452.7700458757167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.285252697316146,494.16243682402927,674.9209625757645,553.3155919911218,317.6260950479705,273.6814884128683,220.01257382733235,195.33349121032825,171.43446517293688,163.23365200517466,190.81580545176348,203.82469662006423,244.7086882473848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.90125763555533,403.1351138421733,543.0675560969523,466.59390881987906,334.839286798747,284.1637115989519,225.5640900309297,181.57860706851153,155.7251816313263,146.72046735968374,175.90275870266154,196.11439938009335,86.8673050873057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.34792823792856,476.1972909686698,429.93295275838744,277.5562236063593,219.15331936354505,170.78981142755828,169.34806929951864,167.7130162068807,154.51081407398163,245.9009144607666,277.0912553831404,572.3929145855359,656.7028944451376,676.0382488557339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,555.8081963672422,618.1820654907704,486.6982491381066,243.93970233975347,199.45178118741012,152.03779627136674,134.02410977731955,122.7924872571102,119.0471937667864,237.6473027035546,280.2898279956134,566.9393312494664,736.3367927778252,614.9051465842751,360.10937298152754,631.7146846028068,65.03934630058903,0.0,0.0,0.0,0.0,0.0,726.8577427912871,535.206527400004,746.3089134626119,801.3139729972879,630.6748930267073,337.0457568836558,270.7128451415476,191.0389220716964,166.832471989283,152.51383516656708,140.4178486416559,237.0673698097596,273.6976686257642,558.2778078092474,579.6348372416782,107.32335213848084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1031.495384834615,894.1066423651013,325.8200954945134,597.6740714402978,772.0908053269941,643.2111516604173,367.8205218116509,310.76227841950083,229.25317857119407,202.94585558277132,187.5184483816103,177.69365279319155,271.56273211365834,299.84148630492314,564.2074300405171,687.8762035644631,753.1318537637657,585.8327103709589,0.0,0.0,0.0,0.0,679.1763585673853,718.7693395236439,1009.6699808183556,1090.637469329726,687.1668289675009,803.7418565218247,768.7185083234284,642.7368159455218,382.5428123666117,324.8859010973135,263.5381981074461,230.99297725257912,227.00072261805477,194.73822969378975,292.8073516459703,325.3346891076365,596.0151738233923,581.286070547212,272.1077498112043,186.3713564463065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.2738009338,137.08131842449157,619.7319595681668,792.5826191645707,653.127918985297,373.3303100977798,298.7446381886118,231.9322811906935,191.1973178400457,164.32539058057142,149.3280364063803,177.48841956645936,198.88462214590132,201.64803219048991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.57023536094454,307.3278153348087,531.9653752799102,461.29276012109193,335.74878508152693,286.700598662998,227.06459187948596,183.6547838601007,144.37689126023602,104.43305516118228,55.9750207182774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.9444876642522,485.9037155259027,422.65866967645337,255.4915227572711,186.997275208332,120.6967238920154,102.53060276068584,83.52907168983656,75.71062250050892,173.9585783846967,206.34284870075712,486.7101714002403,353.61855283981583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,507.468532955523,714.9763569847847,598.6959796231966,299.72311527373733,217.11716730911937,159.08044683184374,134.22508505328963,111.31986472376724,97.41765548558256,204.336502301666,234.9928961984752,516.4374804407641,365.7852213473776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.548860376540738,492.07518936045864,683.7017086373218,533.6310856180351,268.5923856620327,215.4429410694703,158.41790969326442,130.55813785698808,110.58153606162293,97.74892405487223,192.74550873713727,222.16539373263896,501.7611757540338,368.71894942244927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.42002918945897,587.1969577951287,701.4394799219863,568.1255963317814,298.3265074237758,251.48990063107016,183.0041689836552,162.44933747479988,136.19566466597934,127.00871010171984,227.3141077941437,264.18966457404406,550.7744469763135,302.3579352053112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,472.79859467037915,678.4661323802708,560.2288008484314,297.2432847499031,248.47186513090932,178.6729814684695,162.4893622119634,135.41049854545213,114.41965287856004,233.54774770982593,288.8338319947991,568.856260682554,409.0579233522239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.84847800447856,538.8777325470676,709.6513637617301,575.0132574845187,313.66364606878074,276.0276192827733,212.37721652077408,187.59168513471803,176.45969866234134,171.99906944398842,211.53499386003503,202.9884350903921,314.891639068564,106.18477610470116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.277132065063928,424.8608818106001,550.3886766372693,466.655223310853,330.21855863174005,277.54855929498757,218.19528044207743,187.63937418325335,175.94022866936783,174.17232751295305,201.28695796586575,220.65296962194893,301.320698399669,300.5840729178296,246.89642334894043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.3330169751972,598.8892905877949,547.7598178367623,374.6136564574701,313.17398173114174,235.14788560621483,236.9813592043656,226.2445105627097,198.87014511331023,288.825316093275,313.41327856397055,583.2745335531025,761.396536192959,848.9110497961007,381.1598299590888,0.0,0.0,0.0,68.16127579934464,0.0,0.0,0.0,10.661057118090898,179.92311581221557,631.2939990675134,783.7192688582292,660.2088911026325,387.8618444585996,333.92808533566233,281.29129801485414,256.6258408402887,249.08245527019128,240.53419332024347,345.47649939257036,364.3443308094903,632.5799001976609,640.5669642371669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.0624634261661,457.8608518068571,715.7581167447022,811.7314753317879,683.5927050978125,426.1953235794354,369.0638434341776,288.3518319685318,244.64737375641087,227.1787049599096,225.46189921263985,314.12520793139004,363.519991541952,652.683388925736,707.6237276088283,903.2322824383872,544.0758388374124,25.12446426671745,0.0,0.0,0.0,0.0,0.0,286.4996233870279,359.84623162443114,224.20324896736955,616.6398357247457,763.8303808485629,627.3605041535056,355.0390052140451,311.04415475995035,248.2972891496641,229.57337646850232,231.52096314707683,215.11422727063783,312.2423421043991,366.2893627176076,660.7377285872826,695.0406315167355,722.455873293451,0.0,242.12581531510824,0.0,0.0,0.0,0.0,500.0213770726486,0.0,1138.0327192624163,141.36226212068476,649.9046502584039,810.5094434630715,718.9592441276325,450.3353496299604,390.95567148232544,328.6133111944366,295.78280763851035,244.93435963777492,218.97533702169017,322.5695758827431,360.7702069398021,646.5051023699608,727.6079937155653,960.268384486574,820.0515111208884,274.5220078933025,2.5709506701426967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.63148984443234,661.1694847945575,576.1535366986033,329.1975020389937,280.4490753541151,229.41072274939097,203.36483793775983,180.74575189944903,174.1425218576185,211.1705132748012,237.78270553778867,373.5168083411587,184.0942043787472,0.0,0.0,80.12782062108865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.51732362540304,496.0240128972097,431.58333447376896,310.9913561705006,267.43422305474746,218.31705783387287,196.98472451586213,185.76502425778665,177.42710507548549,200.09728652294112,209.88035419389155,286.4749272726079,165.61214330087142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.86706505736106,429.554846730715,406.5959762215903,272.53354488741206,223.0391252290174,163.11528097398886,166.9176310045245,148.0497995876045,143.1744459650252,245.50662822019817,292.7417792042343,579.7762012069792,629.2518858820207,229.31960260308244,0.0,1090.217635384585,318.9017770962891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,471.614032768369,734.4956548683026,660.6380925394501,398.9521030135079,339.64566161898074,270.3773186214958,226.0248003033865,213.5575204720221,182.86961773957356,289.27154933314074,342.9932625081264,624.5161930444375,654.4896116390095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.89930024756864,320.99413410077426,738.3967893565185,876.1866307878199,739.0763582981461,449.9223284060389,376.80224314917814,307.8319567050387,269.7020076306302,236.9055676808006,226.80230211254192,309.59900627130105,357.62187814632165,643.4036110348632,702.4119958760449,20.110301449294397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.50175975335071,270.9708769577295,653.9488518922255,661.3968593652525,555.7937193346511,311.8020699956002,273.0410926182518,220.15819574339545,222.95652098423312,202.71422306131427,207.3724211950276,288.94964825552756,305.3691579842528,597.4356261976216,636.0799357240891,263.54330764836055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.03761416066348,537.6795452026189,703.6876779243635,596.7875660916333,329.2400815466144,273.6823400030207,228.2764046663734,208.85503965038316,204.8721525075354,184.27899944182136,293.99531990859003,343.3875487486948,616.1901961242703,794.0158453910863,478.02480343575365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.4918659320598,742.8412383619755,681.1801501960193,690.9385217525495,589.1641310472088,327.509650356906,277.9011176180876,228.39136933694948,76.54858721048588,71.13332543127508,68.6075090392104,95.95036565297048,114.8216034305002,223.20688848904328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.6347320085894,482.435188835114,396.5582830950677,236.160426297437,182.81681915012376,122.093331741977,89.95857734057434,63.25952288204045,43.56479742712485,60.08394320368267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.04405370335104,499.75653253524735,434.36292473125343,268.48934325359033,215.7554746554068,149.1738985887931,135.13202856561225,101.7198889355862,96.57628441499595,183.42400292879609,214.63393042467544,519.3124487953193,579.8034520918565,143.32602901215515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.48949536055056,554.5069666143511,551.7018286522941,689.0863131710456,570.4163738417793,286.14365870331824,231.11986418528903,165.41968392642548,125.72621533218197,113.41818285931927,97.78724561173092,117.21031380802594,102.5399702523624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.9766349314754,541.5508740355001,464.43172142289586,277.498315475995,206.6443116147123,138.71296515651986,115.15372358994227,90.7922840997892,71.26617349505192,149.5341212232649,180.6120522455198,459.31621937733536,422.8477226902897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.85938970061926,453.73319433809866,351.34225236240894,88.74080342262003,0.0,0.0,0.0,0.0,0.0,50.080313683256605,84.73407175550463,371.4832110571903,466.5189688864665,143.92640006960815,0.0,0.0,0.0,0.0,0.0,119.03356832434774,0.0,0.0,0.0,0.0,327.22351606569435,510.6790278301298,398.74772137692815,131.66435346497596,59.576395472842975,0.0,0.0,0.0,0.0,94.63721363794564,124.67790785455836,412.21902599799057,299.38758875368563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,968.849858452466,369.2188328419173,69.08439952456314,413.57646070094097,567.4724266848787,429.07625306505736,167.90632717147906,114.83011933202437,59.860826583749784,44.54071974179313,21.370654874869484,6.0241487381879555,35.128093787143506,50.158659977278845,58.40716219357635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.53487175681798,361.6848147634964,296.6565391348888,168.26058867488393,104.63913997806686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.27116302099407,417.30898033897864,390.04447001924075,247.21321488563905,186.40201369179343,122.72691481537424,111.20064210242909,76.35186988527788,60.41861813358199,149.0155028204438,178.03428885415778,482.3619520820062,574.4069252959988,13.307799311798584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.7208236680873,519.838731509512,431.7630199959285,183.93325383994065,139.35336095113638,78.82999722880727,55.187299827292975,41.345553489929806,29.54506874790683,128.88135684688177,163.4116343470295,456.3663110893677,562.4957338341618,216.54064077593395,0.0,146.98190553647532,287.06422765807946,0.0,491.3453765998385,0.0,0.0,0.0,0.0,566.7323948424295,601.3742306525437,661.7596367701815,531.0107427190522,249.34219026667805,196.85528281269495,112.52571637958772,90.51125934949206,70.68027947018999,64.863067139039,150.03570782303763,197.84397897964945,499.06589292163824,552.3967262166652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.49491598426593,868.3366727628528,344.6359799121361,609.5460897551237,706.7687310958032,590.2405409998621,309.7855045146801,237.5093450988633,164.61918918315484,139.0203892015419,116.89522545163216,108.08382214458796,203.18941036636215,253.85561807448073,574.26981928146,663.0514990313959,60.23808102126989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.0131322489345,822.7484971335884,700.6364304082584,570.2503137620582,295.2556733341651,245.1608826183175,211.93949918243248,178.72663164807165,160.27352463537804,145.99576413997806,246.00991800027575,285.08598373401804,608.7634784050539,684.2688676788306,676.2358177710942,214.78891983241508,0.0,0.0,0.0,0.0,0.0,0.0,680.5542314339938,1070.921454121,412.0793652129944,571.5319569414438,685.6177864802569,571.2824410267859,313.31875205705245,206.6349441230357,134.0385868099106,127.20542742692786,118.24073789244882,103.3098077501461,124.47608098843588,159.6433479225905,307.3789107439536,290.5012455132288,80.80142843164938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.8089937746666,489.83295248914834,412.95054193891553,259.4497137856988,185.82889351921776,119.19707363361154,101.19445781154576,87.3194994582384,73.38067184349984,87.8934712209665,92.70580717226706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.1616110611304,148.59907523591255,421.8454010808965,389.60079154983225,206.9857992658309,143.31580993032617,93.20313582127775,78.59580993689299,45.95606257510786,45.55240884286287,143.5023081737052,161.37718547290865,432.3148504146939,401.0640465914986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.30765929433088,544.4488353241704,625.4827478674293,640.0594165063271,537.0434073587644,257.2934875197825,206.848693251292,143.42992301074986,119.77615493725416,93.29681073804348,86.44236160125033,183.12764955575548,234.3218431583717,533.4514000958753,596.1412091659498,59.458024441657194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,483.3761959535333,649.7436997195972,527.4826047175944,271.9978946815426,226.4557049205088,161.82427030292683,134.6057458514194,114.20931011091338,95.78345398309705,180.7278685062483,225.12722428274049,531.073760390331,631.2250202651677,30.0730546424045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.416215470084914,50.59552572546804,518.9811802260296,688.271341395184,548.2631076168399,276.5794497015386,229.79223513767312,177.29170224125136,137.11708521089304,120.76825746481832,89.29263384138532,203.15449517011317,238.80802008129703,536.9122624752923,622.5396523006809,53.77791812504515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38709929669493,627.9745006533973,670.9253015806306,521.7088234842167,252.7919819741136,206.69114907309515,146.55355568981028,116.60313002935364,110.61474807756711,84.50669718480965,216.95877154077,237.51871259053985,551.5774964900414,620.8773483231657,13.675686257642123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.69900445229541,757.6171790965386,658.440989946218,523.9025197168393,258.7454487296511,213.1308738056619,148.29165119089052,114.7662500705932,87.39358780149854,71.82396504488412,119.38272028683814,144.0217781666787,225.17576492142817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.5646895016449,518.4463816103125,430.72833796074366,265.3427176404147,221.93205803087713,138.81004643389522,95.44026315167356,66.84642060401494,61.964254260216315,104.34789614594072,119.42104184369686,97.97715021571965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.5748996263486,126.09580545833032,205.4333504179773,359.2194612722533,315.52351896165646,176.96894957348584,139.02379556215155,82.97809286122366,70.9766328432306,57.2038653082131,49.08991433599727,140.7840324071946,168.36022472271657,482.74857401120295,487.9100619249939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.3342838371169,499.2234370998352,399.9339864592431,168.95207987864538,127.7819539601132,76.01123382431163,61.10159343581931,53.635702569591736,50.308539844104,165.41712915596827,196.3920177697809,508.3022397147378,552.6181396562932,0.0,0.0,0.0,28.58873300674411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.87944468449774,569.6116211477466,458.02691188657815,207.78203605833951,154.02200132649511,98.2275177205298,78.81296542575896,62.764749003486976,54.592038310754454,152.80082104793112,184.2279040326764,495.18349341677555,577.3798265180817,374.014988580322,602.0052589554836,586.119696252323,0.0,0.0,0.0,0.0,0.0,22.10642876655656,995.1256726052494,547.9020333922157,597.5386686060638,659.3096119016817,516.1334627563517,239.16824271576888,198.4196539226824,134.11608151378044,114.62147974468252,88.9792486652964,84.9239763594933,188.77709862688056,229.53931286240564,534.3166156907297,623.5641152540369,53.33509124578904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.33640915806962,581.8804804735981,712.8082084567346,563.0858858097859,292.04347527925347,248.23767783899504,170.99248988383317,150.86430504133804,137.16136789881864,127.33401753994262,242.91353620609272,291.94469082157326,612.7966093668941,650.2691308436378,95.213740171131,0.0,0.0,427.4735603982112,0.0,0.0,259.9453392544047,0.0,43.063210827352066,0.0,185.6423952758387,588.1839507817784,683.2444047254747,550.214100656024,282.4613828842732,201.49048801229304,138.64398635417422,129.8615371123121,99.98094184435354,87.3859234901268,124.25296436850296,150.6650329456728,318.4274413813936,1.105364017835449,0.0,0.0,0.0,0.0,363.9355675363309,0.0,0.0,0.0,0.0,0.0,0.0,343.41394804341974,534.9348701413833,430.17395277152104,277.28030839697664,213.14535083825297,152.67137934476395,117.62929616301442,98.75805838548472,91.20360214340594,117.02126079418969,142.74268975775047,265.80002155226197,47.34670929400253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.7439797545327,319.5694237757829,480.69539015372897,265.18091551145574,374.4731440823215,530.4214423335807,460.31087667535667,290.1810476159206,228.73626334867777,161.74933036951424,157.13796969418377,131.07590466965678,126.1707453917429,212.39935786473688,253.3829855398901,571.5106671876334,661.6617039026536,527.7184951898136,605.4337609091089,689.8203838824279,0.0,0.0,0.0,0.0,0.0,0.0,113.9436139833597,137.1792512920194,587.5622899705149,696.5411333652918,544.5305879788024,255.68909167263155,189.80922589160824,132.01606019792357,153.5084924645885,131.34671033812492,114.7441087266304,215.21641808892772,248.2197944457943,564.098426501008,668.4871989742646,681.7345353852418,16.594085709970383,0.0,0.0,0.0,245.1745080607561,248.24534215036672,0.0,0.0,0.0,1.0397915760994478,442.01957179162207,578.4775262245454,461.1479897951813,223.28608637321793,171.79213303695144,114.04495321149716,90.99070460530204,70.12419110066259,61.89186909726098,154.72456320223796,177.8929248888568,493.6599986341041,518.69930388558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.85933969438076,506.0855505480001,390.7257421411732,148.61525544880843,95.36447162810856,37.84381478319685,20.611036458914768,11.793672020803646,6.143371359526139,104.3138325398441,137.3231700277776,455.223477104826,445.4267839914368,0.0,0.0,0.0,0.0,0.0,0.0,208.06391239878909,567.8803383678857,489.5263800342787,57.54705613963659,83.40899747834595,584.6208975840715,720.0918590303453,595.0196649352184,336.18650241986853,226.1440229247247,134.68494373559406,135.19078828612894,131.8253040037825,107.52688218490816,214.446580591144,255.63033195211483,577.3074413551263,625.7884687321465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.05424173731456,433.39807308856655,675.1032028683816,718.2924490382911,586.2397704638136,319.2296393049691,247.6296424701703,201.44790850467228,149.2616123744919,114.6410663181881,105.5145746547501,132.51168566662943,147.5533225287462,246.2517696035618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.59861100202914,523.94509922446,458.1333606556301,308.711649332484,222.9411923614896,124.78435662361032,81.5712659294331,64.55393991371216,63.565243746757645,101.03521045304404,127.0121164623295,23.995255724614367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.18088550771273,499.39205195001347,431.13880441420787,266.7401770805288,211.0001952443181,165.4035037135296,156.61764811105786,153.40800482660345,137.21842443903049,229.9233800211451,264.3838271287948,556.2425073449741,670.032835100899,465.3608062791813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.3989215463518,180.4476953461036,787.7140782632108,700.0377625311103,569.1423949737656,286.5166551900762,234.52367002449415,175.2308540724056,170.096617043492,137.54884141816774,142.49658020370236,254.2601233968782,289.6207012956311,604.4408067913922,691.4545853849133,442.0161654310125,0.0,0.0,0.0,0.0,0.0,843.5264452623768,540.97264432201,882.6859668310558,378.14605240969,143.79355200583134,622.0712777168524,714.4943569585174,578.7670668763667,318.13364277881027,269.0181807382405,216.20000471496772,196.98472451586213,166.23039775152512,157.08772587519127,247.8527590901032,262.02747717706086,575.6221444434959,670.7813828448724,72.35109934922939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.99953472199421,642.1645473630984,749.1770690959477,627.2727903678069,372.6848047622488,303.75624623557763,227.71520675593143,199.00128999678225,196.52060788279564,166.75668046571798,257.74738507102,300.09526017034295,620.521383639456,722.6559969792686,106.98016130705734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.75813943958866,672.7042734090267,757.4604865084941,629.9612604789829,361.19685360616234,287.8085174512907,223.1004397199913,186.94107025827256,177.27552202835545,165.41116802490134,280.13483858787373,314.10306658742724,657.9947567063521,758.9856844714704,112.87486834207812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.52927484715757,0.0,456.0989117815092,595.8576296451954,484.9899592923608,249.31919733256285,215.3756654474294,169.94588558651438,140.22624085736237,113.7136846422075,103.83694205449136,137.8077248245021,162.29349647690782,339.7861739941293,10.930159606254229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.4860800428155,489.68477580262805,394.27772466689873,257.4774309927043,205.76376739711455,146.96742850388426,114.70408398946684,94.9846624201312,88.93411438721839,115.98402398854748,140.84705007847336,63.30976670103296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,448.8544343549096,583.8255123817154,534.7083471608408,370.6801615434624,318.7885156060178,255.62862877181,247.9736848917462,239.39561728646385,217.67921680971364,294.96528109219145,319.9781870489424,655.144484466217,758.7055113113258,122.45185119614396,0.0,0.0,0.0,0.0,0.0,0.0,961.4478368476698,1024.7490876471786,310.2325893446983,411.98313552577144,741.4310050695753,773.0224449537368,649.2540353819584,381.3863529396313,333.6836789619191,279.4637855477702,255.14492556523797,237.3449881994471,219.56548899731416,312.76181209737257,350.53068694715694,698.920476251141,812.3539877332038,184.58982984745307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,724.6955553943039,137.23886260268844,706.4732293129149,766.2148332753266,651.6921379883241,381.4689571844157,319.08061102829635,260.5610389346012,227.97153539180857,206.35817732350063,188.24144842101117,271.7867003237436,314.7775259881403,655.8938838003428,777.5205441387961,752.0869526467517,775.2467984318464,435.8293629737131,116.2028826577183,0.0,228.7473340206592,608.0251497429095,1228.732180035592,1296.805742049238,1296.805742049238,1296.805742049238,1296.805742049238,1296.805742049238,1296.805742049238,1296.8057420492378,975.2350814152784,907.79169611442,898.2138616702018,897.1050912917566,891.4820415153564,983.066304456892,997.5833617851208,1293.9631341204747,1296.805742049238,1296.805742049238,1296.805742049238,1148.9432922951648,786.0407036137142,684.2032952370946,0.0,570.8626070816451,89.5200084120803,1135.1534929570992,1296.805742049238,1296.805742049238,1296.805742049238,1296.805742049238,1296.805742049238,1173.66154805918,979.248625803613,941.6594364759884,923.7556051116028,904.787286056698,891.0111121610706,1001.3550545701696,1020.0994054149894,1296.805742049238,1296.805742049238,1266.5564082452834,1236.430555013429,809.6144222128827,161.91113249847322,0.0,995.0175206558928,309.8136069897098,1296.805742049238,0.0,0.0,407.9329727608828,728.8189549123002,782.8847105088619,664.1849655242611,382.16726110939646,305.16051839691096,215.43442516794613,189.07004563931153,164.15592414024076,132.7049966312278,163.85786758689528,183.3277732415731,364.276203597297,420.2205670700875,17.04968644151273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.6896200904906,447.8231586803343,364.1305816812341,235.14703401606243,185.45589703245977,123.54784772230286,91.02306503109384,76.61841760298395,73.24271423880852,106.93587861913174,127.43024722716557,59.182109232274534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.0847989703246,550.1553409355074,501.7373312297661,347.31337935133075,278.6368915097747,206.41523386371247,172.4998044536088,150.77403648518202,135.35173882493547,223.42148920745203,256.6939680524819,586.775420669683,673.6265455440929,46.57005907499951,0.0,0.0,0.0,0.0,0.0,359.0414789303984,1263.9854575751408,1145.9192956639372,655.4553148718487,332.70435028664116,827.7660663116212,797.6810894070829,655.3011770542615,389.8656360872335,328.69932179983056,230.83969102514433,187.8054342629744,195.86147710482595,193.83809890268648,293.43156722769095,323.74562188322903,679.6311077087753,790.2662939500003,791.2319971828396,344.54400817567523,212.8966865137476,626.6136595898372,808.5558956534302,810.4430194311831,718.1945161707632,587.9548730307786,668.9955982952567,524.7498519184928,221.20905799147627,700.5248720982919,706.4613070507811,565.8356704119358,281.3398386535418,216.5210542024284,163.1553057111524,149.17219540848825,137.61526545005617,139.41637862241515,228.5812739409381,273.8875732297529,614.0194928257629,706.2467063323725,706.6265155403498,141.79231514765465,0.0,0.0,0.0,0.0,636.1983067552748,0.711077777267026,12.8283540559886,193.73335331393935,237.0460800559492,546.0080968932434,564.9457587026615,452.89182326751205,207.90040708952532,157.64807219548072,105.0606771035126,86.2226513419271,74.8147496601677,64.52668902883485,162.084856889566,201.4334314720812,538.2032731463545,624.8781188592142,531.4586791392228,213.7823402722598,175.79630993360956,293.60444002863125,0.0,0.0,0.0,0.0,0.0,89.53533703482377,251.5248158273192,665.4998207195907,625.682871553247,507.9283916378274,259.3739222621338,176.83269514909938,99.09613967599373,84.1047466328695,72.98723719308383,63.33616599575784,173.7814476329943,209.60614216481372,549.3872066180285,642.6644307825665,501.4810025938889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.4794583894248,429.241461554626,753.6419562650625,709.3754485523472,575.0864942376265,321.5595899619782,276.4627818506576,185.77779811007284,145.82118815873287,120.0571796875513,107.04147579803129,135.17035012247098,158.5158425607922,347.28187051569137,15.440181053447246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.86137500410425,565.9770343772368,594.1757390941746,490.40777584202897,342.543622907651,263.88053734871716,218.06413555860547,183.93921497100752,146.06729771278097,120.37226804394508,146.92910694702556,166.03964155738404,165.71518570931372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,478.857658604816,169.72106578627668,428.51335197431064,518.0895653364504,462.98061180317967,292.04262368910105,228.7447792502019,162.7295106349446,137.01148803199348,129.41530387244632,121.80038472954602,216.509983530447,247.32988273651995,565.4703382365495,661.8737498506051,278.0050116166823,0.0,0.0,0.0,163.43803364175437,314.7851902995121,0.0,0.0,0.0,0.0,639.6455436922531,755.599762025466,722.605753160276,586.6493853271255,328.9863076811946,285.58160920272394,233.6005462992757,184.57364963455717,169.28079367747785,148.69871128374518,255.88751217814436,284.53330172510033,639.3815507450043,756.2043910336811,126.0566323113192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.96031261286703,738.0237928697605,708.0273813410735,571.2705187646521,301.0848079274499,229.0990407536068,147.84626954117715,118.33952235012904,83.60656639370637,81.17187014795017,178.3314938173508,205.41376384447173,571.9867060828337,693.7964583040564,933.9917187436384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.80359793408239,355.97660597185467,472.92207524247937,658.5976825342623,596.0773399045186,467.6311456255212,213.48428371891436,164.10908668185786,99.47935524458074,72.19014881042284,43.684871638615455,23.193909391191283,117.35678731424144,165.53294541669678,512.5542293457489,635.5255505348664,48.55681890058511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.396141527833413,262.3263853205587,773.7445934029853,709.2230139150649,567.0994301981206,294.2661255770582,241.47094248790063,168.2205639377204,96.28674376317466,86.11109303196064,93.12393793710312,187.81565334480337,223.2230687019392,566.7792323008123,688.271341395184,74.49540335301187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,774.2282966095573,733.6866442235079,653.8977564830806,531.2066084541078,273.21311382903974,217.6621850066653,154.04840062122,117.36189685515592,96.83772259178754,89.07632994267176,118.10959300897684,140.12234685876768,346.5707927384243,75.1690111635726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,442.94865664790746,448.43715518022594,350.1781286240568,187.4630950217033,130.553879906226,76.45406070356775,47.74269871487579,28.541043958208835,23.203276882867858,59.92895379594303,88.10125921815592,39.17740496187968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.66704242814274,460.77329012811833,462.24568950164496,397.1041523827662,233.4438537112312,174.11952892350328,104.7770975827582,86.80258423572212,87.41658073561376,54.992285682389785,85.02446399747834,109.76997064637088,64.73532861617667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.0644529061407,495.3027160381137,425.6205002265549,252.3806639304969,186.88571689836553,123.69517281867076,129.14109184336849,105.15350043012587,89.97560914362265,204.8849263598217,228.4629029097524,570.8353561967679,696.1979425338684,949.9275252657916,1061.5216020186367,1043.1740921848425,871.9704079432103,764.8957201292349,799.9582414746423,799.5631036439214,802.4908705879263,772.5429996979269,577.0630349813831,351.5202347042638,693.5895218970194,618.257005424183,495.0106206158352,228.83164144574832,172.37973024211817,113.6753630853488,103.38048973279662,84.78601875480197,64.29079855661573,157.03492728574147,191.70912352164743,518.6243639521674,629.9765891017264,325.5731343503129,0.0,304.1973699345289,0.0,0.0,0.0,0.0,0.0,0.0,336.14136814179045,369.1745501539916,667.203001024422,583.8757562007079,456.201102599799,204.05888391197857,147.27655572921114,89.32329108687229,67.90494716346754,45.68866326724937,28.806740085762502,120.21131750513852,155.45522755301056,499.1348717239839,604.0950611895115,377.267211372397,649.3204594138467,597.8282092578851,426.7318253754572,756.5509882257143,668.1312342905549,486.08425263821493,0.0,0.0,0.0,0.0,560.79936625055,504.0945327716525,399.30295815630313,152.45337226574557,101.07012564929308,43.95397412677878,0.0,0.0,0.0,89.63241831219916,126.1877771947912,466.7633752602097,580.6805899488446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.87293304483157,710.3828797026549,597.9653152724239,472.7713437855018,208.85503965038316,160.69506176082373,88.95114619026667,62.63701048062463,44.470037759142635,28.18593086465153,64.54797878264525,80.83208567713633,211.07854153834032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.50039183483165,594.6688097924232,502.5412323336463,401.93011377650527,261.6374488872545,168.38747560759387,97.39466255146736,69.58768930464076,55.24605954780964,43.059804466742406,62.22995038776998,82.55740732593034,212.9392660213684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,505.7398049461193,494.6410304896869,360.4014684038061,183.1319075065175,132.84550900637635,84.22652402466493,83.57931550882907,61.27531782691209,47.18235239458632,137.88777429882916,186.12950484302047,509.64775215555454,635.6115611402604,24.18516032860304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.75713783072086,785.0349756437114,670.1827149677241,525.881615231053,254.4423636894951,208.57571808039089,140.4348804447042,114.5967836302625,96.10620665086256,84.72470426382804,182.1798297161169,198.75432885258172,549.5055776492143,660.4848063120154,21.68914959187292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.7717359224066,657.7154351363597,543.8748635614423,445.1781196669315,185.2685471989283,128.7817207990491,77.87621625810179,50.92338793414806,41.5260906022419,19.62234029196026,125.53545913804086,158.56182842902265,506.1400523177546,627.6270518712117,356.96785690926646,574.8744482896749,96.06788509400386,0.0,0.0,0.0,0.0,0.0,0.0,4.5909225116725,271.35835047707855,720.1659473736055,580.01975599057,440.66809821973857,178.82711928605667,136.83180250983378,67.68694008444915,36.9292069595025,6.866371398926984,0.0,69.90022289057728,100.5532104267768,445.1951514699798,566.479472567162,700.3656247397903,709.1787312271393,0.0,0.0,0.0,756.9946666951229,927.5204851754322,0.0,837.1063071033157,740.637323047524,229.15609729381865,607.7483829433744,501.4307587748965,378.6748898943401,127.68913063349991,82.66641086543954,25.166192184185817,0.0,0.0,0.0,83.73685968702596,114.59593204011006,457.4614560253741,576.7539077560563,59.32347319757554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.69054168937686,704.9463281696337,579.9414096965478,460.889106388847,203.04293686014668,123.28981590612094,45.43574099198192,34.03209726098463,25.730796455237357,10.603148987726636,39.58020710397226,61.43882313617589,177.58890720444444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.10916669183943,91.25980709346535,480.8955138395466,369.3252816109692,294.97635176417276,171.1415181605059,102.39605151660416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.7619552472074,390.6354735850172,331.38523714054935,185.82122920784605,124.5654979544395,70.29791549175538,65.79300358547685,51.132027521489874,42.18692456051642,135.7741275405336,166.47054617450632,509.4118616833354,610.5186057091825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.4942785968046,662.5473576611658,528.1340711841923,366.5380270421129,109.32203422620024,67.12063263309277,15.414633348874776,1.8326220079983715,1.5822545031881852,6.264297161169154,127.21734968906168,164.36371213743016,513.7507135098929,645.5257736946828,100.35223515080672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.48467898818632,390.712968288887,581.9452013251818,448.1263247745943,323.39050878967174,100.96282529008872,27.812934377893495,0.0,0.0,0.0,0.0,50.59637731562046,93.60593796337037,438.61235959180726,560.3020376015393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.32523951773368,688.119758348054,516.5149751446339,352.8189096866976,117.48282265679892,72.2650887438354,25.69758443929315,10.518841562637494,4.725473755754165,12.276523637223292,124.9529714737886,171.98544400154975,532.5061350266941,682.2267544933379,280.60236158154987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,756.790285058543,356.8239381735082,358.4206697092875,597.641711014506,497.5526172207958,394.6762688582292,22.083435832441342,0.0,0.0,0.0,0.0,0.0,88.56878221183207,160.9556483474629,534.4043294764285,673.0227681260301,855.5338664114367,688.4782778022209,4.741653968650061,0.0,0.0,269.1978662604002,523.3268447738063,741.8661676374596,890.7658541971748,500.0077516302099,598.2105732363196,725.1809617811809,587.5784701834109,471.2742482975552,201.01104275648308,139.9579899593515,79.32647428766556,56.27903840268976,35.306927719150785,29.975973365029127,56.03207725848924,68.01139593251949,256.6266924304411,304.2280271800159,15.25112803961098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.6078684799811,355.6734398775947,270.6046931921908,53.026815610614584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.624308725317,429.5284474359901,393.1749154195205,321.36713058753224,164.1721043531366,107.73722495255484,46.32139475049415,38.696256525764866,20.058354449997044,4.256247581773169,100.85041538996984,133.27045249243176,463.56054469697466,591.7734032742102,688.4092989998752,625.8353061905294,316.526692161202,253.49880180061865,13.260110263263307,0.0,27.250884877299203,547.0376693875138,570.7851123777754,943.6589701538604,637.0609675796718,745.788591879486,580.3919008871757,454.108745595314,181.00974484669788,116.23353990320524,26.63688837740756,0.0,0.0,0.0,78.32074631766274,112.87401675192572,446.4444342235736,564.4305466604501,106.78003762123969,0.0,0.0,0.0,0.0,0.0,109.96924274203607,488.1638357904138,502.61957862766855,418.4501111432155,379.3484977049008,735.500531248153,588.8950285590454,459.2532017060566,185.94045182918416,123.25404911971948,68.8527670031061,46.00886116455763,20.150326186457928,7.0571275930680795,100.3939630682751,139.7391312901807,471.81671122464394,600.0704461291955,51.2205928973411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,702.4341372200078,463.9590888883053,810.4983727910902,625.0467337093925,493.2350551480487,215.7171530985481,155.75072933589877,83.83649573485859,53.60930327486686,33.5066661369442,25.859386568252113,119.14427504416176,157.83967997977422,492.7990409900119,629.6240307786263,78.0082127317262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.57111591071765,649.4788551821962,509.08825742541745,379.27440936164066,97.42702297725916,0.0,0.0,0.0,0.0,0.0,68.55471044976063,106.72979380224716,447.4518653738812,494.639327309382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.61055222253597,654.5236752451061,513.7549714606549,399.9476119016818,143.8684919392439,88.26306134711487,32.90714666964362,13.878364713917035,0.0,0.0,22.324435845574957,46.25241594814849,219.3738812130207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.24019156033913,105.89012591196536,464.1157814763497,353.89787440980814,277.78189499674943,145.1348064958859,94.34341503536226,38.29856392458678,65.53582335944733,53.1860629691163,49.96875537329017,88.20685639705545,114.01770232661988,115.00384372311711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.42312029077823,472.5959162141042,418.2108143103867,360.75743308751584,205.80890167519257,148.4985875979275,87.20027683690022,76.79469676453398,60.58978775421753,49.97897445511916,145.31193724758833,178.122854230009,520.3811944366008,645.1595899291442,74.43068250142828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.3411655229477,421.1683869097261,700.2217060040321,527.5796859949699,393.3103182537546,131.70437820213948,6.146777720135801,0.0,0.0,0.0,0.0,62.014498079208835,93.2806305251476,430.63721781443513,553.041379962044,320.34522240463355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.27598730636127,398.542488150196,720.9034244455972,553.8401715250097,429.93039798793023,166.41434122444693,105.4438926720996,41.936557055706224,7.612364372443049,0.0,0.0,92.03475413216356,123.78458978467438,460.84056575015927,574.1548546108838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.38038763207492,388.0772967671607,719.1849155180226,555.3525956356998,432.9501366683959,175.01029222292996,110.09272331413636,0.0,0.0,0.0,0.0,72.79903576939999,109.16874799876544,454.2509611507673,582.107855044293,11.965693231591596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.65378225123294,673.8181533283863,508.2281513714777,392.26967508750266,135.19078828612894,86.30866194732106,36.661807651644,22.1192026188428,10.68745641281578,6.903841365633269,118.30205238342276,154.30728402755432,504.8592607285216,632.0629849751447,85.42811772972334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.3918767081908,529.5119440508008,786.2995870200484,619.3930266875053,482.4079379502368,207.22850245926935,163.76589585043442,105.05727074290292,91.35092723977384,77.6258487532916,73.90610296754028,90.1578494362396,110.74504137088672,315.0176744111215,110.05610493758248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.9312274873425,544.558690453832,408.1748243641689,334.96872850191426,182.0589039144739,122.77971340482398,58.61239542030851,25.438701032958807,7.034986249105272,1.179452361095606,35.60924222325831,63.268890373717014,24.306086130246054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.4530080443391,496.5290058575922,439.55506989053134,371.1272463734806,193.89089749213625,136.5201205140497,68.52235002396885,25.26327346156119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.002445800855,468.52616687571,419.5418497186123,349.25670807914315,202.28927957525892,133.63663625797045,65.16197528253689,21.450704349196553,0.0,0.0,73.4164386299013,93.68939379830708,418.5276058470853,513.4841657921868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.62672347830653,0.0,592.6190322955589,467.5391738890603,677.7891182091003,510.34605608053533,387.963183686737,137.3299827489969,9.205689547612636,0.0,0.0,0.0,0.0,38.47824944674647,68.15616625843015,401.21222327801894,545.417093327467,688.8768219935513,442.6395294225806,0.0,0.0,0.0,0.0,0.0,4.533865971460655,0.0,140.86919142243616,478.443785790742,705.3048476238007,535.8826899810219,407.921050498749,146.78689139157217,80.03414570432292,0.0,0.0,0.0,0.0,47.480408947931785,78.79593362271065,407.72177840308376,546.3725774784773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.404921638287114,462.77282380599024,740.8612912576093,582.0414310124047,448.5895898175085,182.33822548446625,125.50395030240148,68.64753377637395,48.23917577373408,35.65863445209842,28.95236200182557,140.325876905195,189.9855050531583,520.0652544900545,656.2166364681083,450.91187616314573,0.0,0.0,0.0,0.0,57.61944130259192,0.0,0.0,0.0,400.1894635049678,409.8022131454351,590.3401770476947,475.9707679881272,374.6894479810351,144.92616690854408,96.37530913902587,37.22130238178105,3.119374728298343,0.0,0.0,32.85605126049868,49.54125711677753,148.83496570813168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.4829747637591,379.643999487789,272.60082050945294,73.0562159954295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.89662650626144,373.50403448887255,320.1042223914999,263.21714861998544,84.23163356557943,0.0,0.0,0.0,0.0,0.0,54.75980157078033,88.50917090116297,418.40582845528985,550.5240794715033,614.5602525725468,358.62675452617196,0.0,150.23753468916016,651.804547888443,224.79510412329836,620.1347617102593,610.8813831141114,356.16821375614813,740.1008212515021,623.4593696652897,725.4194070238572,563.5295642791945,432.7432002613589,169.78578663786024,108.89623914999244,44.21796707402761,3.927533782940748,0.0,0.0,99.73738706076269,133.44417688352453,467.8227534098147,602.6873826675685,573.9555825152186,129.68355477045722,126.09069591741584,653.2505479672448,454.84877743776303,603.6053968518726,512.6989996716596,755.6006136156185,1026.3577414450915,802.2217680997629,666.2449621029544,704.2352503923667,538.1342943440088,405.60642846448343,148.6603897268865,89.05589177901379,0.0,0.0,0.0,0.0,63.75514835074632,91.24788483133156,418.6408673373566,554.1135319639351,622.1377017487407,401.6184317807212,454.6401378504212,234.02208342472144,0.0,0.0,0.0,167.86374766385825,0.0,311.67262829243305,572.7820912851898,710.4041694564653,557.4866805576534,435.8881226942297,182.93944813207165,125.42645559853166,59.068847742003264,21.54693403641951,0.0,0.0,77.0246261056862,106.87115776754814,439.1207589127994,583.824660791563,461.479258364471,35.54452137167473,0.0,0.0,0.0,0.0,0.0,0.0,375.6364162305212,302.87825678843717,619.6280655695721,752.7256452610633,578.4264308154005,442.212031166068,174.76503425903428,116.18244449406032,61.972770161740456,44.774055443555,32.43195936459571,22.403633729749608,135.57996498578288,172.20600585102542,510.86722925381366,648.2968480506432,399.7968804447042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.6946564903041,533.8533506478155,694.0570448906956,544.1235278859477,426.8995886354831,189.44219053591715,143.1037639823747,90.1476303544106,75.3495482758847,59.687102192656994,48.27238778967829,80.29558388111451,106.41385385570098,297.23817520898865,161.0638002968197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.1051460786309,517.8281271596588,409.2043968584393,335.798177310367,211.44728007433625,164.89425280238504,107.98248291645052,78.98413504639448,57.68842010493759,41.54312240529022,63.61208120514049,84.54587033182077,57.95411623249125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.03320514706365,418.0992560004203,380.07149774430167,326.58056550062054,178.99488254608258,122.179342347371,64.93630389214675,62.662558185197106,52.50138448657417,40.92316477433167,123.15867102264892,133.69028643757264,452.21055114557953,572.8800241527176,321.78696453267315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.08686637203596,512.1991162521916,291.8688992980083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.736149158463627,45.181115536409656,368.4651755570294,397.5282442786691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.23056299210015,526.3048555368036,306.44982588766817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.039092092907191,39.507821941016935,364.0888537637657,425.95091720569206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.910563031500978,442.48794637545063,567.3412818014067,419.88674373034064,148.98654875526165,0.0,0.0,0.0,0.0,0.0,0.0,13.99758733525522,44.28439110591603,368.3016702477657,506.83154352151615,652.1554030312382,535.9797712583972,386.6500316717122,341.46550977469286,0.0,216.5636337100492,578.5592788791772,411.37254538648943,626.4671860836218,858.2453294567281,574.0143422357352,589.328487946625,425.29689596863693,65.0981060211057,0.0,0.0,0.0,0.0,0.0,0.0,36.85937656700442,68.3673606162292,385.617052816832,518.8159717364608,473.1996936321669,178.51969524103467,0.0,0.0,0.0,0.0,422.399786270119,828.1092571430447,703.834151430579,755.5001259776334,584.8056926471457,599.3040149920213,420.5101077219088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.3097808787702,423.7495566616978,257.5217136806299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.72864008641915,335.5077850683933,293.16076155922275,238.61470911669875,104.51736258627145,34.43575099322962,0.0,0.0,0.0,0.0,79.68414215168012,115.59910523965564,461.54483080620696,631.3859708039743,102.81503387159266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.42322134737756,574.9204341579054,649.3953993472593,500.91214037207527,384.6419820923162,142.88320213289904,100.14615033392217,57.839151561915145,51.499062877181,45.879419461390455,38.10099500922636,147.06621296156447,172.64542636967184,496.3663521384808,627.8399494093156,89.91088829203906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.51869049979972,531.5046650074532,597.6119053591716,455.197077810101,345.9661637302093,112.97791075052042,64.89202120422114,11.581626072852162,14.582629769964734,0.0,0.0,96.42470136786598,130.79828627996926,472.7304674581859,637.4092679520098,712.739229654389,696.564126299407,257.9713532811053,0.0,53.15540572362934,110.2485643120284,643.0340209087148,491.0345461942068,1024.106988672257,662.4570891050097,649.9029470780989,684.2015920567898,536.9241847374262,432.41448646252655,191.7815086846028,149.17219540848825,100.36586059324536,91.81248910238308,82.56847799791176,73.41558703974887,171.90709770752756,212.7382907453983,536.4234497278059,693.0904900677037,562.7588751912582,773.6040810278367,209.8880185052633,0.0,0.0,0.0,0.0,0.0,0.0,183.10295344133544,616.6159912004781,694.097069627859,548.2239344698288,433.62033811834704,187.34131762990788,140.1879193005037,86.51559835435806,62.49734969562848,43.03595994247477,28.14931248809766,120.74015498978864,150.60797640546096,488.3988746724806,646.3995051910612,138.5784139124382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.58556085132092,556.8105179766352,634.6424515468115,494.422171820516,383.64817638444714,160.87730205344067,113.22061394395884,48.74416873411653,26.14211449885409,0.7391802522967409,0.0,20.188647743316633,36.96327056559912,207.1876261319534,47.87128882789054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.26164551060214,392.92454791471033,288.2215386752123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.7241800224585,374.33007693671567,333.4775941450345,279.0669445367446,154.40266212462487,105.10155343082852,48.7748259796035,45.8760131007808,29.533146485773013,2.266081395577912,0.0,106.79451465383076,147.0449232077541,424.5619736671022,573.7052150104084,117.80983327532654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.9261900434066,892.0432394257983,676.6743866995882,654.7118766687898,509.76952954735,374.6111016870128,119.18600296163014,80.3160220447725,8.528675376442235,0.0,0.0,0.0,75.83239989230437,97.17495229214413,374.70137024316887,531.6800925788509,291.16293106165574,0.0,0.0,0.0,0.0,103.23060986597147,678.1646694663156,788.6925553483362,792.6005025577715,920.6592233174196,671.2872273954072,631.7853665854572,476.13427329739096,329.189837727622,0.0,0.0,0.0,0.0,0.0,0.0,39.47886787583481,69.0707740821245,255.88325422738225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.17249066528325,836.9249184008511,619.4986238664048,582.3463002869694,447.24663214714906,338.32143893197446,105.530754867646,62.02812352164747,24.80682113986643,11.149018275425036,0.0,0.0,94.20290266021368,124.60807746206028,400.2814352414287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,614.2519769373723,806.5291110906811,602.3842165733085,564.68432052587,417.3140898798931,316.8715861729303,14.167053775585924,0.0,0.0,0.0,0.0,0.0,48.183822413827066,87.08020262540961,336.3099829919688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.36162473322344,769.3256921021007,531.2066084541078,491.5855250228196,212.36188789803063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.2115217065819,269.7130783026116,236.89705177927647,42.10091395512245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.85457228413262,301.513157774115,300.24003049625367,264.9339543672553,227.35753889191693,165.17187119207256,0.0,0.0,0.0,0.0,0.0,0.0,67.19046302559084,97.43383569847846,384.2979396707403,26.03396254949731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.07016669840624,799.6550753803823,575.0226249761954,546.7115103591387,394.22662925775376,94.05898392445545,0.0,0.0,0.0,0.0,0.0,0.0,50.14758930529744,101.28813272831148,382.9175120336746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,904.3972577668916,860.3981493620346,613.7725316815623,587.0598517805898,451.0915616853055,335.3604599720254,43.796429948581896,0.0,0.0,0.0,0.0,0.0,55.90859668638898,102.190818289872,396.5310322101904,506.4261866089663,658.9766401520872,645.5640952515415,566.4173064860357,585.6419541768178,498.589854026438,704.6610454685746,567.8224302375214,694.0527869399334,738.8532416782133,874.6154469566131,643.2869431839822,627.6551543462415,499.32392473782016,388.5490777115989,154.1923193569782,107.91009775349518,56.67587941371543,42.48157475325221,37.08079000663248,27.422906088087153,121.46826457010394,161.26477557278977,456.2964806968697,277.2079232340213,0.0,0.0,0.0,0.0,0.0,177.80010156224347,199.95932891824975,696.1127835186268,741.7060686888055,889.6238718027856,637.4901690164892,612.1391817692293,474.3851071243294,365.22317184678326,142.61409964473572,99.73823865091508,49.70987196695582,28.61598389162141,18.38072184973831,12.129198540855391,121.86851194173929,153.71798364208274,440.2678508481032,509.1742680308114,71.62298976891405,100.9560125688694,0.0,0.0,0.0,0.0,0.0,737.0819341611888,857.9302411003342,877.6632881121085,610.804740000394,581.726342656011,447.89128589252766,336.52032575961545,84.67020249407346,0.0,0.0,0.0,0.0,0.0,2.295035460760042,28.39116409138369,165.31323515737355,254.3836039689784,323.01495753245644,366.97233801984487,371.15705202881514,91.91212515021572,98.9309311864251,0.0,0.0,0.0,317.4821763122123,500.7052039650384,436.3709743106494,388.88545582180313,288.73760230757614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.70956775303551,362.6351893735923,338.5292269291639,310.4105716865531,274.4981633690349,47.62006973292794,0.0,0.0,0.0,0.0,0.0,0.0,24.400612637164187,55.96650481675323,343.4675982230219,458.8180391381722,130.6373357411627,0.0,0.0,0.0,0.0,0.0,475.4708845686592,634.6714056119936,911.061802299696,898.2564411778226,630.7413170585957,596.7637215673657,431.2307761506688,159.5019839572895,0.0,0.0,0.0,0.0,0.0,0.0,45.63671626795202,73.47775312087522,363.9551541098364,452.11857940911864,167.28977590113013,0.0,0.0,0.0,0.0,0.0,0.0,447.4016215548886,641.7225720739948,875.6203233364635,581.8975122766465,529.2879758407155,378.6314587965669,93.24656691905096,0.0,0.0,0.0,0.0,0.0,0.0,41.50309766812668,75.48580270027121,376.6361830694571,435.9639142177947,542.0158422587191,0.0,0.0,0.0,0.0,0.0,0.0,427.8567759667982,771.5117240233516,828.2003772893532,562.0605712662775,542.7235136753765,413.5194041607291,219.78264448618015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.26107499950749,302.814387527006,297.91093142939695,274.88734006868884,245.13959286450705,191.41277014860685,0.04257950762078,0.0,0.0,0.0,0.0,0.0,73.12604638792759,113.370493810784,405.7520503805465,145.61169698123862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.5621557778055,905.5043249650316,633.2151864513629,587.3757917271361,441.873949875559,324.26764664665984,37.698192867133784,0.0,0.0,0.0,0.0,0.0,0.0,20.03621310603424,158.44516057814172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,329.16854797381154,455.6816326068256,391.3635831653325,330.55067879118207,70.41628652294115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.83239989230437,24.22263029530933,41.65468071525666,0.0,0.0,0.0,0.0,0.0,0.0,86.29418491473,74.27398991338382,232.75321409762213,243.70381186753437,217.16315317734976,90.562354758637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.541905549608945,49.513154641747825,356.9005812872256,431.2018220854867,641.9516498249945,591.5153714580282,467.4378346609228,420.40706531346655,92.99108987332627,0.0,0.0,0.0,220.44518162475947,828.8356635430553,578.65891492701,558.100677057545,414.3377822972006,195.3147562269751,0.0,0.0,0.0,0.0,0.0,0.0,55.0365683703154,86.3214357996073,394.42079181250455,65.68059368535799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,768.5541514240122,886.6611896625318,617.5697721711836,591.21986967514,453.94779505650735,344.4435205376902,120.62263554875526,43.217348644939285,0.0,0.0,0.0,0.0,71.03709574405211,86.30440399655899,392.0278234842167,104.24315055719362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.05642124099523,857.7156403819255,618.0177085913541,601.2183896546517,469.9943082984746,357.9923198626223,63.22545927594382,0.0,0.0,0.0,0.0,0.0,64.15965367314372,114.55675889309892,423.2862916187837,298.07869468942283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.9903035112719,937.7523408567058,660.2838310360453,609.7504713917035,445.4940596134777,251.6517027600291,0.0,0.0,0.0,0.0,0.0,0.0,57.90216923319389,86.95246410254725,394.7903819386528,482.1286163802443,114.89909813437002,0.0,0.0,0.0,0.0,0.0,0.0,138.4583397009476,335.90462607941896,722.5716895541794,479.2860084514811,459.4124490645583,293.9816944661514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.32395056507377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.5823197312862,315.76451897479,242.08834534840196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.8088516689541,273.2497322055936,249.81311962096387,219.89846074690868,50.36219002370618,0.0,0.0,0.0,0.0,0.0,0.0,42.39811891831548,73.35938208968946,379.73086168333543,499.5734406524779,378.59484042001304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,520.03544883472,855.4878805432063,615.3011360051484,593.5225694472718,449.75030719525085,329.6539543606885,102.49313279397956,28.897008641918557,0.0,0.0,0.0,0.0,76.95735048364536,102.34751087791648,398.8090358679021,250.79244829624184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,630.5829212902463,822.4879105469495,575.3121656280166,551.117637807737,414.0771957105614,237.97857127284428,0.0,0.0,0.0,0.0,0.0,0.0,29.496528109219145,67.12574217400726,377.76879797216986,213.06870772453556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,401.53156958517474,829.2623102094154,570.8208791641767,538.3071671449492,394.52979535201376,217.82143236516703,0.0,0.0,0.0,0.0,0.0,0.0,27.134217026418263,64.0932296412553,371.70803085742807,223.6165033523552,0.0,0.0,525.7657989703246,0.0,0.0,0.0,309.3818507824351,786.3115092821822,831.697858045324,773.6747630104871,521.1987209829198,501.59681885461737,366.15225670306864,134.9378660108615,0.0,0.0,0.0,0.0,0.0,0.0,49.376900217361325,90.66965511784136,403.8112764231913,221.8520085565501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.0038147634964,743.1546235380645,513.7515651000454,495.0055110749207,358.3934188244101,53.825607173580416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.32147580459809,191.2015757908078,413.62159497901905,366.2416736690722,323.0805299741924,91.8175986432976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.93753283732048,264.8820073679579,235.3769633572146,186.517829952522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.04480006041463,64.2456642785377,384.9868761040445,181.5198473479948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.38158761762793,853.3776401455204,593.8333998529034,565.5239884161517,421.7696095573315,277.81766178315087,0.0,0.0,0.0,0.0,0.0,0.0,79.84253792002941,118.5992573466158,448.4541869832742,270.56126209441754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.11779573945535,835.1680879164177,593.6486047898293,571.5515435149493,436.32328526211415,320.79997154602347,10.37236805642201,0.0,0.0,0.0,0.0,0.0,54.49325385307425,90.75225936262568,425.2168464943099,246.94581557778056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.927436902831,890.280447810298,625.5934545872434,604.5131919543476,454.12322262790497,295.862005522685,0.0,0.0,0.0,0.0,0.0,0.0,63.829236694006475,98.03846470669356,426.6287829670149,529.9658416020384,515.9350422508389,47.14062447711796,0.0,0.0,800.1651778816794,649.2608481031776,789.5713963856291,775.0935122044117,803.2981780524162,900.4441762793782,638.1441902535444,611.8317577242071,465.0533822341592,338.7387181066581,76.62437873405086,0.0,0.0,0.0,0.0,0.0,78.3020113343096,111.59237357254024,439.3234373690742,536.810923247155,733.6568385681733,766.6576601545826,496.69336275700846,355.0151606897775,619.8673624024008,580.1832612998338,363.4118395925952,519.551745628148,713.5082155620203,876.2803057045855,613.8772772703095,582.4425299741924,438.9410733906397,301.8537938350812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.149474596305513,90.16381056730648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,519.6173180698839,455.4772509702458,402.6028699969136,243.81111222673871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.9479261168497,380.3925472317623,341.322442629087,295.52392423217606,225.24559531392623,0.0,0.0,0.0,0.0,0.0,0.0,47.8031616156973,91.0000720969786,413.7220826170041,306.1049318759399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.1325469822237,873.3627578424098,632.7195609826571,614.3201041495655,476.4178528181455,352.2457895141219,54.65250121157597,0.0,0.0,0.0,0.0,0.0,62.8320246255278,104.92697744958332,434.8023452498999,351.3575809851524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.67896469027653,920.4224812550482,639.3219394343351,598.9829655045606,457.51340302467145,338.37934706233875,111.52765272095664,67.45956551375417,17.43801155101424,7.7009297482942705,4.6002900033490715,0.3798092079773577,82.34876773858853,100.45868391985869,410.6495453470886,299.95219302473714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.0186460162463,704.5733316828757,472.92548160308905,456.78273867389896,324.9787244239268,9.680025262508126,0.0,0.0,0.0,0.0,0.0,0.0,20.33341806922728,60.88614112725816,402.2392410018321,281.90103656398367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.0759888561278,277.4250787228873,752.6949880155764,507.3808191698242,480.3002523230082,329.34738190581885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.82361978185066,59.55936366979464,396.0694703475811,470.12375000164167,172.2817973745904,388.5618515638852,389.96271736460886,541.5483192650429,178.98296028394876,266.88154104582975,130.13063960047543,365.2367972892219,266.2922406603581,740.6654255225537,518.6303250832343,491.2661787156638,326.0142580492642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.8061337461666,216.2962344021907,66.78680929334585,23.395736257313786,48.66667403024672,78.1052940091016,0.0,68.02416978480572,86.89285279187817,0.3270106185275904,225.98051761546088,372.6405220743231,353.3511535319574,314.4351867468693,87.62947827371767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.4307345959115,246.422087634045,208.05709967756977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.5442602951123,260.1548304318989,228.9295743132761,178.12455741031383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.6681950998483,112.1740096466401,442.44962481859193,536.1688242722336,646.4676324032545,722.8365340915807,212.07575360681895,122.02605611993616,0.0,538.9330859069746,351.65734071880274,231.42813982046349,602.2019762806916,745.7136519460734,503.9259179214741,469.35050614324825,253.31741309815408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2319977869859,61.202081073804344,405.6370857099704,491.4552317295,621.1396380901098,154.63259146577707,0.0,0.0,0.0,0.0,382.848533231329,473.06343920778033,783.4331345670175,760.7850944635246,538.6571706975918,519.3907950893415,385.66474186536726,222.0265845377953,0.0,0.0,0.0,0.0,0.0,0.0,40.89761706975919,77.72378162081941,399.5473645300464,512.8241834240647,626.902348651506,468.3021986656248,569.784493948687,273.33403963068275,326.9229047418916,403.1104177277533,213.1121388223087,450.9008054911643,839.9054839343057,786.3924103466618,573.380759162338,559.6250234303689,418.4577754545873,302.9710801150505,71.09244910395913,0.0,0.0,0.0,0.0,0.0,80.87551677490954,111.403320558704,427.4744119883635,536.4864673990846,321.43099984896344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.0477521883886,761.9705079556871,565.7769106914192,541.851485359303,410.09771492832334,146.88397266894754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.89853971276784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.0714135578306,119.25157540336612,398.4360393811441,368.15604833170255,323.05072431885793,226.6932985730327,78.41442123442846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.718641032039457,159.99760942599536,127.11175251016212,236.5921825047117,37.275804151535645,0.0,0.0,0.0,0.0,0.0,48.2238471509906,0.0,282.03047826715084,308.3616457798412,284.86967983530445,211.52818113881577,0.0,0.0,0.0]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[-0.0178814382896015,0.0,0.0,0.0,0.0,0.0,0.2573462607634416,0.1337243202929012,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4049246276583723,0.2885144755576649,0.0034736818315366,-0.0768323276154315,-0.1572038782290324,-0.1743666237259023,-0.1827604131353538,-0.1844238027436888,0.0,0.0,0.0,-0.0,0.909806314552399,0.0902027256085158,0.0,-0.0,-0.424659298935521,-0.6882410106899902,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0587407055845594,0.1266594345379347,0.053904219495107,-0.0447329762469771,-0.0694397360273012,-0.0828259543019865,-0.0693199538951793,0.0,0.0,-0.0,0.0,1.0000090401609147,-0.0,-0.2801161660677559,-0.832786403597984,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.6121996971546093,0.0446742152010305,-0.0339458042353153,-0.155217302867991,-0.1761000745813275,-0.1841480778357854,-0.1816168327796234,0.0,-0.0,0.0,0.2765972834316451,0.7234117567292698,-0.1884850950346916,-0.3706059167853187,0.0,0.0,0.0,-0.5538115578457296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0165186340316857,0.0301105159671842,-0.0022826406310032,-0.015250751463376,-0.0343571315569417,-0.0,0.0,0.0,0.0,0.8939069315433814,0.1061021086175333,-0.3830994191696611,-0.7298008904558502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916378511537505,0.1910818812574863,0.0766334440753045,-0.0650755983456505,-0.0971116685877008,-0.1138834271250028,-0.1238502045336406,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.4879585056614007,0.104027391687572,-0.002562885619364,-0.1245010961195109,-0.1373855854634212,-0.1544059484258819,-0.1590525911361222,-0.069808122584582,-0.0111013176034533,0.4043302370782199,0.5956788030826948,0.0,-0.506192510226682,-0.6067077993988292,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.5108142924944064,0.384891631071033,0.1043031165954754,-0.0018916536714353,-0.1588017266707347,-0.1864465387483897,-0.2100594390580152,0.0,0.0,0.0,0.2891789273849074,0.1640857007254728,0.0474133839582344,0.0,-0.7234004565281262,-0.3895021131376138,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.260598458652564,0.3760616538974393,0.0565552466833909,-0.0500440707844599,-0.1517571812778267,-0.1847673288584536,-0.1950685922209415,-0.1898365990914638,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0447826971320089,0.14279160169051,0.0045698013424638,-0.0463398648495943,-0.078563518430628,-0.0889303229597486,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0383031617962799,0.2040884127737473,0.0956268221574343,-0.0295116053065744,-0.0873189142766741,-0.1193934052026126,-0.1399529911632427,0.0,0.0,0.0,0.5845978258412998,0.4154112143196148,0.0,-0.7342870703098514,-0.3786154993558885,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4113115013447239,0.1261803060094469,0.0134947002056636,-0.1137749451940244,-0.1462969240852487,-0.1707505593599566,-0.1823694261757859,0.0,-0.0,0.0,0.6079892422085112,0.3920197979524035,-0.0,-0.7850792144100165,-0.3278210952154948,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.1534454313286776,0.133351413655163,0.0382037200262164,-0.0857775668406897,-0.0957466042895563,-0.1063507130426921,-0.0738174339503243,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,-0.1048658666124257,-0.6049381878997445,-0.4030985151535697,0.0,-0.0,0.0,0.0,0.0,-0.0,0.233032747982914,0.6178656180080005,0.0382828214342215,-0.04654100842995,-0.1655004859086491,-0.1872104323456957,-0.2063936538070377,-0.2107826519312043,-0.118681492530567,-0.054453409270685,0.262047144439171,0.6008068343616516,0.1371550613600922,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.2808032182972856,0.4710443645896897,0.1769227292245802,0.0712387280493592,-0.0987524577937487,-0.139433181910638,-0.1722738264741112,-0.0645105882884715,0.0,0.0,0.2731733224851402,0.1536149343458313,0.0,-0.0,-0.200533369493977,-0.3385766266639546,-0.4678531877867425,-0.1059393857210658,0.0,-0.0,0.0,0.0,0.0,0.0,0.0279725179108188,0.6010870793500125,0.2556195900287025,0.1153298528713811,-0.0480778357854769,-0.1027414287974325,-0.1422853526792777,-0.1567066693787149,-0.0803986710963455,-0.0109747553506452,0.3131014532058671,0.1731846226862838,0.0,-0.059332836124483,-1.0000090401609147,-0.0535606933803421,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.3798020204759644,0.1343978122810586,-0.0077180373810653,-0.1050285895088932,-0.1423847944493411,-0.1574954234185368,-0.1596198612335299,-0.0,0.0,-0.0,0.0,0.0,0.0,0.3745813275476303,0.6254277126132844,-0.211422243315931,-0.9014803263498088,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2099441770063507,0.1041697742219811,-0.0283092639048975,-0.0765701629489005,-0.113205415056388,-0.131489140506701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0925870680498112,0.1268357176757746,-0.0125793839130336,-0.0580694736366307,-0.0746355685131195,-0.0989061405293014,0.0,0.0,-0.0,0.0,0.0,0.7021741587000248,0.2978348814608899,-0.535516532194273,-0.577386037471467,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0385110854973218,0.2320247700409067,0.1075598345650552,-0.0490790336067982,-0.1025199448550184,-0.1276628923994847,-0.1415191990417429,0.0,0.0,-0.0,0.5279634777499039,0.4720455624110109,0.0,-0.4064456347322982,-0.706454674893213,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0654507650236174,0.012122855786833,-0.0337039799308427,-0.0526272967658824,0.0,0.0,0.0,0.0,0.6395733044048184,0.3604334757158677,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0632246253983321,0.5318349266616945,0.4049494881008881,0.0,-0.5576400659931746,-0.5552602436323366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.2753949420299681,0.7246140981309467,0.0,-0.284247519605849,-0.8286527900196623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1367934549234976,0.1572016181888037,0.0030307139467082,-0.0765249621443261,-0.1207087486157253,-0.1333220331321897,0.0,-0.0,0.0,0.0,0.0,1.0000090401609147,-0.0254457929351142,0.0228648269939204,-1.0000090401609147,-0.0174249101634009,-0.0954663593011955,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9286618301805772,0.0713449499401089,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.007871720116618,-0.0087599159265034,-0.0,0.0,-0.0,0.0,0.0,0.1060908084163898,-0.1180667615883562,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1347255181142224,0.0881754695233575,0.7771080525233348,0.0,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0961669717720975,0.0155016159287635,-0.0170294031233755,-0.0459014170452234,-0.0613442719280403,-0.0,-0.0,0.2049381878997446,0.7950708522611702,0.0,-0.5654846656270481,-0.5474179040386918,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.3203629624607318,0.4653535832937826,0.1617307388071507,0.0525640156394783,-0.1155603769747101,-0.1546613329717269,-0.1795375957692046,-0.0271611634687097,0.0,0.0,0.2908264967116414,0.1377155513368138,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0410287703121115,0.201679209889936,0.063360227812055,-0.0386331276696725,-0.0740411779329672,-0.1175220918932356,-0.1104233055348385,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.6616019165141138,-0.4513006531516261,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1166768368476958,-0.0072095283296042,-0.0397631477840305,-0.0427870816100526,-0.0400885935769656,0.0,0.0,0.0,0.0,0.7960087689560873,0.2040002712048274,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3507763238185639,0.5389111126178046,-0.990128144280968,0.0,0.8211042556557506,0.1789047845051641,-0.4273148462042624,0.241144032363776,-0.9539539403801388,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.366409022080593,0.6336000180803217,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0879381652993423,0.7057427622211675,-0.8832802223879584,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0060343074106719,-0.0003593463963658,-0.0063574931633783,-0.0,-0.0,0.2439419621669265,0.7560670779939882,-0.4554071462472031,0.4092096639320179,-0.0,-0.3148168237394625,-0.7980857459262775,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276741926006282,0.0060388274911293,-0.0375189278369154,-0.0,-0.0,0.2842859402897371,0.281365968314236,0.1376929509345266,0.296664180622415,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9691210703550523,0.0308879698058625,-0.800899496011029,-0.3120008136144823,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4230094695685583,0.5769995705923565,-0.0,-0.57069179831401,-0.5422085113115013,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.4550884805749542,0.0,-0.6233778561258391,0.0,0.0,-0.034433972924718,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0030103735846498,-0.0033493796189572,0.0,0.0,-0.0,0.4915564897055167,0.1792528307003864,0.3291997197550116,0.0,-1.0000090401609147,-0.1128935295048251,0.3285759486518859,-0.3656699889258029,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0383054218365086,0.0137478247112798,-0.0126607453612674,-0.02397450674622,-0.0212940990349628,0.0,0.0,0.0,0.8091260424435555,0.1908829977173593,-0.0,-0.9528985015933285,-0.1600018080321829,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6039302099577373,0.3813930887969805,0.014685741406197,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.1045652812620064,0.4916084706307772,0.3102199019142541,0.0788460234592175,0.0147693628946595,-0.4595091192623228,-0.6533934504034172,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6876534002305241,0.3123556399303907,-0.5100978597419034,-0.6028047099238366,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0237078219992315,0.0069112030194137,-0.0113160214251813,-0.0227608651433995,0.0,0.0,0.0,0.970825140687504,0.0291838994734106,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8392523786923407,0.1607566614685741,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9425723777883246,0.0574366623725902,-0.0,-0.960756661468574,-0.1521436481569371,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7752389992541866,0.2247700409067281,0.0,-0.7871991321445522,-0.3257011774809591,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.2230524103329039,0.7769543697877822,0.0,0.0,0.0,0.0,-0.5903225077406378,-0.5225800619251022,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.529809930616765,0.4701991095441499,0.0,-0.9348340000452008,-0.1780663095803105,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.5412027934097227,0.4588062467511922,-0.0,-0.8901100639591384,-0.2227925057066015,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2633896083350283,-0.2931249576242457,0.0,0.8985671344949939,-1.0000090401609147,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.57910592808552,0.4209008520351662,0.0,-0.6353086084932312,-0.4775939611725088,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.1477456098718557,-0.9651569597938844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0593373562049404,0.9406716839559744,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.1415078988405993,-0.1574841232173932,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0825931701584288,0.3965104978868623,0.2196307094266278,0.3012746626889959,-0.3510136280425791,-0.5530250638461365,-0.2088616177367957,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7298280109385947,0.2701810292223201,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.9798494813207674,-0.1330530883449725,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0311569145930797,0.005094130675526,-0.0159626641354216,-0.0243813139873889,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6473681831536601,0.3526408570072546,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0735123285194476,-1.0000090401609147,-0.0393812009853775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0,-0.1443623296494677,-0.9685402400162724,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4097159129432504,0.5902931272176645,-0.0,-0.7497005446696952,-0.3631997649558162,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.6524690939498722,0.3475399462110425,0.0,-1.0000090401609147,-0.1128935295048251,0.0473953036364047,-0.0527448188577756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7289714556919112,0.2710375844690035,-0.099179605396976,-1.0000090401609147,-0.0137139241078491,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.3434221529143219,-0.7694804167514181,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.1285940289737157,-0.9843085406920242,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9958505661400772,0.0041584740208375,-0.0504960788302031,-0.0859402897371573,-0.1823558659344136,-0.5512644925079666,-0.2428435826157705,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.53913033651999,0.4608787036409248,0.0,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0901756051257712,-0.1003548263159084,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0633014667661084,0.0142179130788528,-0.0361764639410581,-0.0500937916694917,0.0,-0.0,0.2720704228535268,0.4045200804574321,0.3234185368499559,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0,-0.3417519831853007,-0.7711505864804393,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.1757452482654191,-0.9371573214003208,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.9650936786674802,-0.147806630958031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076637964155761,0.0052749338938233,-0.0064614550138992,-0.0079395213234795,0.0,0.0,0.0,-0.0,0.0,1.0000090401609147,-0.0,-0.6410378104730263,-0.4718624991524849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0264402106357493,0.0030668745903677,-0.0224444595113793,-0.0103939250118652,-0.0,0.0,0.0,0.0,0.4713539901010238,0.528655050059891,-0.2870929102538025,0.2579700318665672,0.0,-0.0,-0.7542906863742174,-0.3586118832915226,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5795421158496621,0.4204669243112527,-0.7298596515017967,-0.3830429181639433,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.3954957398241688,0.6045133003367459,-0.1325852600176283,-0.1654801455465907,0.0,0.0,-0.814837164101521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0879901462246027,-0.0249282437227382,-0.0154880556873912,-0.0281736614911745,-0.0293330621285058,0.0,0.0,0.0,0.0,0.0938526905778922,0.6630393020995773,0.2431170474834452,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0679142088729179,0.0,-0.0220715528736411,-0.0285736886116572,-0.0249372838836531,0.0,0.0,-0.0,0.0460347594187176,0.9539742807421971,-0.0,-0.97734535674735,-0.1355549528781612,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.040594842588198,0.9594141975727168,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000090401609147,-0.0,-0.576072954098583,-0.5368273555269284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6586277035731236,0.3413813365877912,-0.2485004633082468,-0.8523086310936334,-0.0120934752638596,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.454604831966009,0.5454042081949058,-0.1626053743756638,-0.2761814360295613,-0.6741157592605148,0.0,0.0,0.078412095735304,-0.0872646733111849,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0435035143625556,0.3975410762311569,0.5589644495672023,-0.1873098741157592,-0.2430718466788708,-0.5022374398264289,0.0,-0.180283409044681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.27709901236242,-0.8358035573033199,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.241263814495898,-0.1538454584491604,-0.7177910366804529,0.0,0.0,0.2604967568422718,-0.2899044002983253,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.730725246909395,-0.8132189752977602,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.4507627635771917,0.5492462765837232,-0.0,-0.6890184645286686,-0.4238818450968427,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.6594390580152326,-0.73388478314914,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8459488778900264,0.1540601622708884,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.6451149230456302,-0.467785386579881,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.3838949533301692,-0.7290076163355708,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,1.0000090401609147,0.0,-0.3040884127737474,-0.8088118968517639,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1140619703030713,0.8859470698578434,0.0,-0.3794268537979975,-0.7334734558275138,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0357289759757723,0.9642800641851424,-0.0,-0.8149456460324993,-0.2979569236332406,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.3004203674825411,0.6995886726783737,0.0,-0.9439826428910436,-0.1689199267746965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8647275521504282,0.1352814880104865,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0078762401970755,0.9921327999638392,-0.0,-0.4824304472619612,-0.6304698623635501,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,1.0000090401609147,-0.3263972698714036,-0.0203268018170723,0.0,-0.766178497977264,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9144213166994372,-0.104377697923023,0.1793771329129658,-0.5644699075643546,-0.5484304020611567,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.3263633692679729,0.6736434108527132,-0.3774447985174136,-0.6926119284923271,-0.0428458426559992,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5941758763305985,0.4058331638303161,0.0,0.0,0.0,-0.0,-0.8145930797568196,-0.2983094899089203,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2245349967229416,0.7754740434379732,-0.0,-0.6925192668429497,-0.4203833028227902,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3625262729676588,0.637482767193256,0.0,-0.907123646800913,-0.205778922864827,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2166655366465522,0.7833435035143625,-0.0,-0.6998259769023888,-0.4130765927633512,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1621443261690058,0.8378647139919091,-0.0,-0.3740682984157118,-0.450981987479377,-0.2878522837706511,0.0,0.0,0.0,0.1299975139557484,-0.1446742152010305,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2794765746830293,0.3060297873302144,0.414502678147671,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6440527041381336,0.3559563360227812,-0.0,-0.6950866725427712,-0.4178158971229688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2712545483309603,0.7287544918299546,0.0,0.0,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578638099758175,0.7421452301850973,-0.0,-0.5150631681243926,-0.5978371415011187,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6572287386715483,0.3427803014893664,-0.4366759328316044,-0.4579835921079395,-0.2182407846859674,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3111284380861979,0.6888806020747169,0.0,-0.0,-0.0837390105543878,-1.0000090401609147,-0.0291522589102085,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3601012498022464,0.6399077903586683,-0.0,-0.621181097023527,-0.491721472642213,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1549054173164282,0.8283951454335887,0.0167084774108979,-0.7848125296630278,0.0,-0.3280877799624833,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.1157163197504915,0.8842927204104233,-0.0,-0.0225891020860171,-1.0000090401609147,-0.0903021673785793,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6021266978552218,0.3978823423056929,-0.0,-0.4028295703663525,-0.7100707392591588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4734829479964743,0.5265260921644405,0.0,-0.0,-0.4456957533844102,-0.6672045562411011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4560286573101,0.5439803828508147,0.0,-0.1009198363730874,-0.6028001898433791,-0.2363956878432435,-0.1727868556060297,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.289556354103103,0.7104526860578118,-1.000009040160915,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9860871923520238,0.0139218478088909,-0.3906592537347164,0.3510317083644088,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.2336836395687843,-0.2600628291183582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8368974167740185,0.1631093633466675,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5161886681582932,0.4838181119623929,-0.0,-0.6708567812507062,-0.4420457884150338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.275530544443691,0.5529934232829344,0.1714850724342893,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5632494858408479,0.4367595543200668,-0.0,-0.4935091644631274,-0.6193934052026125,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4089565394264017,0.5910525007345131,-0.0,-0.2185345899157004,-0.8943657197098108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.2960381494790607,-0.2868827265125319,0.3065495965828191,-0.8711392862792957,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2005717901778651,0.7994349899428209,0.0,-0.1801410265102718,-0.917384229439284,-0.0153750536759554,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2594910389404931,0.7405180012204217,0.0,-0.0394286618301805,-0.7708319208081903,-0.3026397269871403,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.218299545731914,0.7817094944290007,0.0,-0.0,-0.8437860193911452,-0.2691142902343661,0.0,0.0208669514317354,-0.0232241733902863,0.0,0.7190679594096775,-0.8002440843447013,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.4305060230072094,0.5695030171537053,0.0,-0.7509435667954889,-0.3619567428300224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6865188600357086,0.3134901801252062,-0.0369832983027097,-0.8036025041245733,-0.2723167672384568,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.1511266300540149,-0.1392614188532555,-0.8225145207584694,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766153637534748,0.491848034895021,-0.6326372409428888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6645512690125883,0.3354555111080977,-0.5564693651546997,-0.5564309444708115,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.424476235676995,0.4740931588582276,-1.0000090401609147,0.0,1.0000090401609147,-1.000009040160915,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0772413948968291,0.9227676452640856,-0.0202228399665514,-0.7895066332180712,-0.3031730964811173,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3061427893416503,0.4938255700951476,0.2000406807241168,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3728975975772369,0.6271091825434492,0.0,-0.1192600628291183,-0.9105204872646732,-0.0831197595317196,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1469026148665446,0.8531041652541415,-0.0,-0.0977218794494542,-0.7955160801862273,-0.2196646100300585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.4451782041720342,0.5548308359888806,0.0,-0.0706691979117228,-0.7285782086921148,0.5917531132054151,-0.9722105453477072,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.3129319501887133,0.6870770899722015,0.0,-0.0050308495491219,-1.0000090401609147,-0.1078604199154744,0.0,0.8985671344949939,-1.0000090401609147,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.7867516441792662,0.2132573959816484,-0.0,-0.5399055303184396,-0.5729970393473003,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.4889054625172327,0.511103577643682,-0.0,-0.1397834881460889,-0.1389065925373471,-0.8342102289420751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6235202386602481,0.3764888015006667,0.0,-0.682694871968721,-0.4302054376567902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6353696295794065,0.3646371505412796,0.0,-0.5743010825592695,-0.5385992270662417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1386715483535607,0.8613374918073541,-0.1128935295048251,0.0,0.0,-1.0000090401609147,0.8328858453680474,-0.9269102990033222,0.128560128370285,-0.0981467670124528,-0.0449273397066467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2043550975207358,0.795653942640179,0.0,-0.0,-0.6075711347661988,-0.5053291748593124,0.0,0.0,0.0,0.2992315863222365,-0.3330124076208556,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2815512916129907,0.7184577485479241,0.0,-0.0,-0.4962483332203312,-0.6166542364454087,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.334020385562863,0.6659886545980518,0.0,0.0,-0.5314461997423554,-0.5814563699233846,0.2304947228060659,0.0325310190521391,-0.2927204104233055,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2131240536081542,0.7058648043935182,0.0810201821592424,-0.0,-0.6478766922051212,-0.46502361742039,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5137048839469343,0.4863018961737518,0.0,0.0,-0.2446674350803444,-0.8682328745451668,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2162429091237823,0.7837661310371324,0.0,0.0,-0.0,-0.4942188170949442,-0.618681492530567,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.803399100503989,-0.1437769792302302,0.3258006192510226,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4278866363821276,0.5721224037787872,-1.0000090401609147,0.0229733089248988,0.0431351278052749,0.327771374330463,-0.551237372025222,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.483992135060004,0.5160169051009108,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8334576355459126,0.1665514046150021,-0.9312111555585688,0.0,0.0,0.0,-0.1816891540669423,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3159784844170226,0.6840305557438923,0.0,0.0,0.0,-1.0000090401609147,0.8985671344949939,-0.5387574298822518,-0.5741428797432594,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1551901823852464,0.330485682645151,0.5143331751305172,0.0,0.0,-0.8930096955725811,-0.2198906140529301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.402562885619364,0.5974461545415507,0.0,-0.0,-0.5105634280290189,-0.6023391416367211,0.1833570637557348,-0.2040567722105453,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3923339435441951,0.6076728365764911,0.0,0.0,-0.2736230704906547,-0.8231043912581644,0.512766967252017,-0.5868284855470427,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3791963296946685,0.6208127104662462,0.0,-0.0,-0.4281352408072864,-0.6847673288584536,0.0,0.2835740276176915,-0.3155874974574547,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5908829977173593,0.4091260424435555,0.0,-0.1097927543110267,-0.7527063981738875,-0.2504011571405971,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4153208127104662,0.5846882274504486,0.0,0.0,-0.4552738038737089,-0.3686848825909101,0.6389359730603204,-1.0000090401609147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4609374646868713,0.5390715754740434,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,0.0292313603182136,-0.0325332790923678,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1052726738535945,0.7820914412276538,0.1126426650394376,-0.4061450493818789,-0.0771848938911112,0.0,-0.6295726263927498,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0000090401609147,-0.2707595995208715,-0.6909846995276516,-0.1511582706172169,1.0000090401609147,-0.8873550749203335,-0.2255452347051777,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.029418943657197,0.9705900965037176,-0.1642800641851424,-0.5690510091079621,-0.3181436029561326,0.0,0.0,-0.0614278934165028,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.9921373200442968,0.2714692521526883,0.0356860352114267,-0.4625940741745202,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.1474066038375483,-0.1640472800415847,0.1118539109996157,0.8881551291612991,-0.6929893552105227,-0.4199109544149885,0.0,0.0114764842814202,-0.0127714873324745,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.1210002938052297,-0.9919000158202816,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.4452369652179808,0.0442877483219201,-0.5447872172124664,0.2169525617555992,-0.129339842249192,0.1394467421520103,-0.051922164214523,0.4779713878907044,0.3285104074852532,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3760187131330937,0.623990327027821,0.0,0.0,0.0,-0.0,-0.7581982959296676,-0.3547020136958437,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2897778380455171,-0.3224919203561823,0.0,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.023210613148914,0.9767984270120008,0.0,-0.0,-0.0027821095215494,-0.5546929735349289,-0.5253779917282527,-0.0300472348407801,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,0.0,-0.5830316179627997,-0.5298686916627116,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4122561981603272,0.5877528420005875,-0.5071824078468596,-0.6057201618188803,0.0,0.0,0.0,0.5870070287251112,-0.6532759283115239,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141772323547359,0.9383754830835987,0.04745632472258,-0.065310642529437,-0.7179763599792076,-0.3296133071168666,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774199380748977,0.9225868420457884,0.0,-0.0,-0.1904219495107012,-0.7442154270346012,-0.1782629330802088,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0345921757407281,0.2605306574457025,0.5142224331593102,0.1906637738151739,0.0,-0.0256130359120392,-1.0000090401609147,-0.0872782335525572,0.0,0.0,0.178197391913576,-0.1983140099893778,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5893710308043483,-0.1246231382918616,-0.3983027097882342,0.8805184532284674,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0689357470562976,0.5835062264108302,0.3475670666937872,0.0,-0.0,-0.7553009243564535,-0.3576016453092865,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.2403530182837254,0.7596560218771894,-0.2660700160462856,0.0,0.0,-0.7166090356408343,-0.1302212579383913,0.0,0.6976563382828214,-0.7764164802133477,0.0,0.0,0.0,0.0,-0.0,0.0389404931407779,0.1519651049788686,0.014016769498497,-0.0262006463715054,-0.0805568739123556,-0.1212986191154202,0.0,0.0,0.0,0.0,0.109670712138676,0.8903383280222387,-0.741907925961082,-0.3709923836644291,0.0,0.0,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0291499988699798,0.0410920514385156,0.0,-0.0293647026917079,-0.0488055687391235,0.0,0.0,0.0,0.4442041268334576,0.5558049133274572,-0.5903473681831537,-0.0644563473229823,0.0,0.0,-0.4411960132890365,-0.0169005808303387,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.3113973828734151,0.6474043437973196,0.0412073134901801,0.0,0.0,-0.2410106899902818,-0.1219382105001469,0.1003186656722489,-0.7770221709946438,-0.0845707053585553,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0367844147625827,0.1574276222116753,0.0794132935566253,0.0353877099012362,0.0027210884353741,0.0927136303026194,0.1355978936425068,0.3273849074513526,0.1325784798969421,0.0,0.0,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.0786313196374895,-0.7113341017470112,-0.3229371482812394,-0.0,0.0,-0.0,0.0016136687233032,-0.0017967319818292,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.305324654778855,-0.3397925283070038,-0.0,0.8985671344949939,-1.0000090401609147,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0500870115488055,0.9499220286121092,-0.1995073112301398,-0.7048545664112821,0.0,0.0,0.0,-0.208540692024318,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0426763396388455,-0.7230569304133613,0.0,-0.1127986078152191,-0.1863809975817569,-0.047989694216557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6635726715935543,0.3364363685673605,-0.7051415915203291,-0.1066784188758559,0.0,-0.3010802992293263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5339073835514272,0.4661016566094876,0.0,-0.0,-0.2721766447442764,-0.8407259249214635,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335819377584921,0.5571812778267453,0.3286256695369177,0.0806201550387596,-0.255949555902095,-0.5365380703776527,-0.3204149433859922,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3089474992654868,0.6910615408954279,0.0,-0.0,-0.261283250841865,-0.851619318823875,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,-0.0,-0.6031504960788301,-0.5097520735869099,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.200763893597306,-0.4247587407055845,0.0,-0.4873799353628494,0.5998508373449047,-0.6675684227179244,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0457997152349311,-0.8047347842791602,0.0,-0.1991185843108007,0.0,-0.0632472258006192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0735462291228783,-0.8539494202996812,0.0,-0.1854069202431803,0.0,0.7014780663095802,-0.7806698759237914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1903903089474992,0.6879765859832304,-0.1731891427667412,0.2772617352588876,0.0,-0.7220150518679233,-0.3908875177978168,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3620448843989423,0.4382331005491897,0.070707618595611,0.1290234366171717,-0.2097701539087395,-0.4572987999186385,0.0,0.4979591836734693,0.0,-1.0000090401609147,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.1459782584129997,0.854030781747915,0.0,0.0,-0.0,-0.5268583180780617,-0.5367256537166362,-0.0493163378308133,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0697900422627522,0.9302189978981624,-0.1883630528623409,-0.9245395168033992,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7643207449092594,0.2356882952516554,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0708545212104775,-0.645410988315592,0.0,-0.3966370601396705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8251248672226366,0.0734445273125861,-1.0000090401609147,1.0000090401609147,-0.7407575654846655,-0.3721450041810744,0.436583271182227,-0.4858679684498383,0.1180554613872126,-0.1313829186159513,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.8913802065676768,0.1086288335932379,-0.99975365561507,-0.1131489140506701,0.0,0.2504124573417406,0.3865120799150225,0.3630822428639229,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.415553596854024,0.5844554433068908,0.0,-0.301041878545438,0.2705042149750265,-0.4021944990620832,-0.4620968653242027,-0.2486112052794539,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.7990191425407371,0.1095712703686125,-0.4358238976653784,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3009898976201776,0.6990191425407373,-0.3469613759124912,-0.76593893371302,0.0,0.239193617646394,0.7608154225145206,-0.589253508712455,-0.5236468009130563,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1112753407010644,0.8887314394196216,-0.1128935295048251,0.0,0.0,0.0,-1.0000090401609147,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2105498677876466,0.7894591723732682,-0.3974438945013221,-0.5930096955725812,-0.1224489795918367,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0149298257508983,0.9850792144100164,0.0,0.0,-0.1283002237439826,-0.6944493411982734,0.227755554048862,-0.5436210364544488,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1754537030759147,0.8245553370850001,0.0,-0.0,-0.2257644586073632,-0.8871381110583767,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5967997830361379,0.4032092571247768,0.0,0.0,-0.8701629489004904,-0.2427373607250209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1731077813185074,0.8269012588424074,0.0,-0.0,-0.5823671661355572,-0.5305331434899541,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4252921101995615,0.5747169299613533,-0.4014464257463782,-0.7114561439193617,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0000090401609147,-0.1605713381698194,-0.8846272063642732,-0.0524125929441544,0.0,0.0,0.0,-0.0152914321874929,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,0.0,-0.0,-0.6789319049879087,-0.4339706646778312,-0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0000090401609147,-0.0397812281058602,-0.2155038759689922,0.0,-0.4330440481840577,-0.4245756774470585,0.0,0.0,0.0,0.0097452934662236,-0.0108459330576084,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9330847289081744,0.0669243112527402,0.0,-0.213133093769069,-0.8997672158564421,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5433362713856307,0.4566727687752842,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.7617058783646348,-0.8476958889868239,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9919045359007388,0.0081045042601758,-1.0000090401609147,-0.1128935295048251,0.7877799624833322,-0.5495446018939137,-0.3271679435893959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9641128212082176,0.0358962189526973,-0.6038036477049291,0.0,-0.5090966619205821,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2736773114561439,-0.3045720613826926,-0.0,0.0,0.0,1.0000090401609147,-0.5083553687255633,0.3278007548534363,0.0987682780753497,0.0302212579383913,-0.2655502067936809,-0.801670169729021,-0.0456799331028092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2834858860487716,0.4356634348091396,-0.4872917937939295,-0.1736705313354577,0.0,0.0,-0.1393744208646913,0.0,0.0,0.0,0.415903903089475,0.0960155490767735,0.2421316699437249,0.0637557348520803,-0.2163717314168192,-0.4253621714466517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0403371980021244,0.2616945781634913,0.0,0.0,0.0,0.0,-0.1900716432752502,0.0,0.0,0.6275950911926232,-0.8847673288584537,-0.2281329807670576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6750310755531448,0.32497796460777,0.0,-0.5923249033832803,0.0630777227834655,-0.5907767758266097,-0.0,0.3259814224693199,-0.3627816575135037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5043415372793636,0.4956675028815513,0.0,-0.0,-0.937173141681922,-0.1757271679435894,0.0,0.0,1.0000090401609147,-0.9130178317174044,-0.1998847379483354,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.2180667615883562,-0.871152846520668,-0.0236807015164869,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8553574253621714,0.1446516147987434,-0.6891879675458222,-0.4237146021199177,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6827039121296359,-0.0111148778448256,0.3272922458019752,-0.546310484326621,-0.5218500689312269,-0.044742016407892,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.1499107284109657,0.6361267430560263,0.2139715686939227,-0.5318914276674125,-0.5810111419983275,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9604696363595272,0.0395394038013876,-0.0,-0.4190611792889913,-0.6938413903767487,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3858747485705245,0.6141342915903902,0.0,-0.0,-0.9757452482654192,0.7797839401541347,-1.0000090401609147,-0.0049607883020317,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.4111668587700861,0.5888421813908288,-1.0000090401609147,-0.1128935295048251,0.0,1.0000090401609147,-0.1364928695730783,-0.9764097000926616,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,0.0,-0.6500937916694917,-0.4628065179560195,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0789251248672226,0.9210839152936924,-0.2615024747440504,-0.342258232196533,-0.1564060840282957,-0.2865437204782245,-0.0661920582186362,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,1.0000090401609147,-0.1208533911903631,-0.992046918435148,0.4532262074264921,-0.3821569823942866,0.0,-0.1222342757701087,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.1509006260311433,-0.4709245824575677,-0.0084728908174565,-0.4826022103193437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8285962890139444,0.1714127511469704,0.0,-0.5337604809365606,-0.5791420887291793,0.0,0.0,0.0727145343187108,-0.0809230004294076,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,0.5209641331615702,0.4790449069993445,0.0,0.0,0.0,-0.1981196465297082,0.0,-0.6337695210974754,0.3296200872375528,-0.6478427916016904,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.5043076366759328,0.495701403484982,0.0,0.0,0.0,-0.1959590480710556,-0.8193007435532352,-0.0976427780414491,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.2270120008136144,-0.2526408570072547,0.0754763034782019,0.9245327366827129,-1.0000090401609147,-0.1128935295048251,0.0,0.1423373336045381,-0.1584062196307094,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2789228648269939,0.7210861753339209,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,0.0,0.0046217822677243,0.0491332745722873,-0.0086084932311795,-0.0512170316631636,0.0,0.0,0.0,0.0162903699685854,0.9837164101521008,0.0,0.0,-0.0,-0.7660971365290302,-0.346803173096481,0.0731981829276561,-0.081460890003842,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1502248740027572,0.8497819061179288,0.0,-0.0,-0.1295590661513775,-0.8551630619025018,-0.1281781815716319,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0450109611951092,0.4267340158654824,0.5282640631003231,0.0,-0.0,-0.936479309331706,-0.1711822270436413,-0.0052410332903925,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.0415304992428865,-0.7097498135466811,-0.3616222568761724,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.0664745632472258,-0.6582502768549279,-0.3881777295635862,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.0323502158338418,-0.5084389902140257,-0.4491310145320586,-0.122980089045585,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0129229100277984,-0.0143806359753203,-0.0,0.0,0.0,0.0,0.0,0.1569326734015865,0.8430763667593283,-1.0000090401609147,-0.1128935295048251,-0.0,0.0834384252039686,-0.0928582728772572,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0208918118742513,0.0269148190837796,-0.0087282753633014,-0.0444753316609035,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.2044161186069111,-0.6731168214794223,-0.2353673695391777,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1767351458855967,0.823273894275318,0.0,0.0,-0.0,-0.0023775623206093,-0.9438628607589212,-0.1666598865459805,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0390534951522137,0.1459714782923135,0.0515221370940402,-0.0007729337582208,-0.0380296969286053,0.017216986462359,0.0573304404818405,0.4246231382918616,0.2991547449544601,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0536239745067462,0.9463850656541686,0.0,-0.0,-0.4272131443939702,-0.6856871652315412,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0956358623183492,0.0425655976676384,-0.0046172621872669,-0.0468709743033426,-0.1023142811942052,0.0,0.0,0.0,0.0369403575383641,0.9630686826225506,-0.4388455714511717,-0.6278120550545799,0.0,-0.0462426831197595,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.6958912468641941,0.3041177932967206,0.0,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2593983772911157,0.0909462788437634,-0.0620087237552828,-0.1021651185391099,-0.1136077022170994,-0.1121138156259181,0.0,0.0,-0.0,0.0,0.0,-0.0,0.764569349334418,-0.0044680995321716,-0.8464144461771419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.7332926526092164,0.2667141275114697,-0.0884285940289737,0.0794584943611996,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.1680136506429814,0.1417248627025561,0.031918548150157,-0.0126901258842407,-0.0580920740389178,-0.067737925735078,0.0240558681944538,0.0758153095125093,0.4146179401993355,0.2683300562750016,0.0,-0.0,-0.5923565439464823,-0.5205460257192578,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3837638709969037,-0.4270888421813907,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0424186950527719,0.0361312631364838,-0.0259000610210861,-0.0615160349854227,0.0,0.0,0.0,0.0,0.6204714443917102,0.3795375957692046,-0.7790720274820891,-0.3338282821434221,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,-0.1936447668768504,-0.5484417022623003,0.0,-0.3235247587407056,0.0,-0.047289081745655,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.264426966800009,-0.848475602865731,0.5128890094243677,-0.5707889800438447,0.0,0.064793093317061,-0.0721088435374149,-0.0,-0.0,0.0,-0.0,0.0632268854385608,0.1592763351187651,0.0048319660089949,-0.0469952765159219,-0.0888376613103713,-0.1171672655773272,-0.0,-0.0,0.0,0.2137207042285352,0.7862883359323796,0.0,-0.0284742468415937,-1.0000090401609147,-0.0844170226230026,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0027030081135444,0.0090469410355504,-0.0130765927633511,-0.0,0.0,0.0263588491875155,0.7921870409293285,0.1814631500440707,-0.0,-0.5323411756729269,-0.0961601916514113,-0.4505390195945487,-0.0338621827468528,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3800235044183786,0.6199832757023075,-0.0,-0.0045020001356024,-1.0000090401609147,-0.1083915293692227,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.0813840486360657,-0.5288539336000181,-0.420177639161977,-0.0824846882274504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1766786448798788,0.0294822247836011,-0.0336226184826089,-0.0804483919813772,-0.1153614934345831,0.0,0.0,0.0,0.0,0.6782968336836395,0.3217122064772753,-0.4650642981445069,-0.611557845729654,0.0,-0.0362781657513503,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0185097294731846,-0.0036793454923497,-0.0169186611521685,0.0,0.0,0.0,0.0205482857594865,0.9794607544014284,0.0,-0.0,-0.5871358510181481,-0.5257644586073632,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0125093226659434,0.1037516667796686,-0.0038307681876737,-0.054914457477343,-0.0706420774289782,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,-0.4100323185752706,-0.7028679910502407,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,-0.0828643749858747,-0.6501841932786403,-0.3798517413609962,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6971071485072434,0.3029018916536714,0.0,-0.1429520645467489,-0.9699482450787624,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5127782674531607,0.4872285126675255,-0.0,-0.0610504666983072,-1.0000090401609147,-0.0518430628065179,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0410061699098243,0.0372748434922141,-0.0102944832418017,0.0453567473501028,0.0869121070355052,0.4434221529143218,0.3552873641150812,0.0,0.0,0.0,0.0,-1.0000090401609147,0.7630935430650665,-0.962133025967862,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0486993468483738,0.0061043686577621,-0.0609894456121319,0.0,-0.0,0.0,0.0905552918841955,0.9094537482767192,-0.493886591181323,0.0,-0.619015978484417,0.0,0.0,0.0,0.607546274323683,-0.6761339751847583,0.0,0.0,0.0,0.0,0.0,-0.0,0.1894975930571563,0.0376545302506384,-0.0356137139241078,-0.0908581372748434,-0.126322688543856,0.0,0.0,0.0,0.0,0.0,0.6918276945329627,0.3081790855877235,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.7360273012859628,-0.8191176802947092,0.0,-0.0,0.0,0.0,0.0,0.0,0.0269306393653807,0.0789341650281375,0.0162203087214952,-0.0407078445996338,-0.0951612538703188,0.0,-0.0,0.0,0.0168214794223337,0.983187560738581,0.0,-0.0,-0.4864487987886184,-0.0941125952041946,-0.5323411756729269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.6046285623884105,0.1817908558772346,0.0543923881845096,0.0577553280448391,-1.0000090401609147,1.0000090401609147,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168056591407327,-0.0180803218297285,-0.0006215110628969,0.0,0.0,0.2124189210567948,0.78759011910412,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.327341966687007,0.1997649558162135,0.0698827039121296,-0.053187786742604,-0.1056207200488168,-0.1259113612222297,-0.1273284064456347,-0.020448843989423,0.0565552466833909,0.4095215494835807,0.3255678351074649,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0884195538680588,0.1564467647524126,-0.0132980767057653,-0.0495762424571157,-0.0960539697606617,-0.1135805817343548,0.0,0.0,0.0,-0.0,-0.0,0.3742604018351526,-0.4165095938707709,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0319569688340452,-0.0067982010079779,-0.0287657920310981,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0012000813614482,0.0793545325106786,0.0155129161299071,-0.0334983162700296,-0.0734128867493841,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.1885551562817818,0.811453883879133,-1.0000090401609147,-0.1128935295048251,0.1958008452550455,-0.2179062987321174,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0166926571292969,0.0129839311139738,-0.0330259678622279,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.5209189323569959,-0.4901439645625691,-0.1018374127059461,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5667977489999322,0.4332112911609826,-0.0,-0.0154315546816733,-0.5841797183989875,-0.5132912965850792,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5790923678441475,0.4209166723167672,0.0,0.0,0.0,-0.0,-1.0000090401609147,0.4686984428322823,-0.6345017741315795,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.438047777250435,0.5226569032928785,0.0393043596176011,-0.0,-0.8771577734083665,0.1434424932763803,0.0132799963839356,-0.4101588808280787,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9819196781702716,0.0180893619906434,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.1985128935295048,0.652821660225552,0.047137659050331,-0.0685696205392455,-0.1933577417678034,-0.2304359617601193,-0.2506226410830112,-0.2569145930797568,0.0,-0.0,0.0,0.2586887246592989,0.7413203155016159,0.0,-0.4782877935227246,-0.6346147761430153,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.1626415350193233,0.6381336587791263,0.0507559834565055,-0.0533437295183854,-0.182407846859674,-0.2214297014486857,-0.2407123646800912,-0.2497706059167853,0.0,0.0,0.0,0.1867606843401812,0.8132483558207336,0.0,-0.2107645716093746,0.1893845910457205,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.3993061676497841,0.1748367120934752,0.0381969399055303,-0.1141636721133636,-0.1661875381381788,-0.1920740389178927,-0.2090401609148642,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.2702126697855221,-0.300716432752503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5996858544082084,0.1286188894162316,-0.0169322213935408,-0.1600537889574434,-0.1909756593667367,-0.2110425565575067,-0.2315230411101317,0.0,0.0,0.0,0.0,0.0,0.9857165457545144,0.0142924944064004,-0.7232038330282278,-0.3896964765972834,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0508644653874839,0.8008972359708002,0.1482473388026306,-0.0012678825683097,-0.1421836508689854,-0.1879924062648315,-0.2175266119736931,-0.2284448663186204,-0.157518023820824,-0.1063620132438357,0.3476936289465952,0.5879743259430018,0.0,0.0,-0.0,-0.390137184441883,-0.722765385223857,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.138517865618008,0.5799263226885438,0.2190995999728794,0.0624652518814834,-0.0958324858182475,-0.1678757881890297,-0.2047845051641919,-0.2165570547155739,-0.0296110470766379,0.0,0.32305919045359,0.3191041200533369,-0.0,-0.2239564264243903,-0.8889461432413496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0538364182882455,0.0029425723777883,-0.0014599859877505,-0.0223969986665762,-0.0393314801003457,0.0,-0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.6812326259407417,-0.4316676836847695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,0.0,-0.5498632675661627,-0.5630393020995773,0.7395868646461906,-0.722494180396411,-0.1005853504192374,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.005261373652451,0.0040838926932899,-0.01040296517278,0.0,0.0,0.0,0.0,0.0,0.0,0.1497073247903812,-0.16660790562072,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.9310213121793568,-0.1818812574863832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0204307636675932,-0.0227382647411123,0.0,0.0,0.0,0.7120460144190567,0.2879630257418582,-0.0,-0.6778041449137795,-0.4343413112753406,-0.0007571134766198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007706737179921,0.5399936718873596,0.2262300268944787,0.1097136529030216,-0.0404547200940176,-0.1243835740276176,-0.1608674034397812,-0.1694781567111894,-0.0818993378082129,-0.0194069654439849,0.3332971726896738,0.3259836825095486,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0106854702013695,-0.0118900716432752,0.0,0.0,0.0,0.0,0.9390082943476392,0.0610007458132754,-0.2489321309919316,-0.703875968992248,-0.1600922096413316,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449024792641308,0.0104074852532375,-0.0122222975568965,-0.0493298980721856,-0.0,0.0,0.0,0.0,1.0000090401609147,-0.5513639342780301,0.0,-0.5615386353877099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0339571044364589,0.264458607363211,0.1209437927995118,-0.0519831853006983,-0.1138088457974551,-0.1439916830519583,-0.1569191131602142,0.0,-0.0,0.2443080886839785,0.7557009514769363,0.0,-0.0,-0.9753926819897394,-0.1375076276357719,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00091531629263,0.0024092028838113,-0.0037019458946369,0.0,0.0,0.0032205573259204,0.9967884828349944,0.0,0.0,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2137433046308224,0.1408479670938142,0.0059710262842678,-0.0815874522566501,-0.1495943227789454,-0.170086107532714,0.0,0.0,0.0795217754876036,0.9204872646733112,-0.0632042850362736,0.0,0.0,0.0,0.0,-0.8877438018396727,-0.1619544827897936,0.0,0.0,-0.0,0.0,0.0,0.353323389156327,0.6093949872307727,0.0372906637738151,-0.0620087237552828,-0.0593124957624245,0.0,0.0,0.0,0.0,0.0,0.1090130404321196,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4388952923362035,0.4271724636698533,0.1121047754650032,0.0218365086898546,-0.1039347300381946,-0.1323140551901823,-0.0914796483377404,0.0,0.0,0.0299319727891156,0.2645512690125884,0.0,-0.0,-0.8263159084231699,-0.2865866612425701,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0314665401044138,0.1532917485931249,0.04962144326169,-0.0372771035324428,-0.057628765792031,-0.0772210545347707,-0.0887156191380206,0.0,0.0,0.0,0.8291612990711235,0.1708477410897914,0.0,-0.416500553709856,-0.6963997559156553,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.4648450742423215,0.1164191922616222,-2.7120482744592853e-05,-0.1292471805998147,-0.1633828282143422,-0.1762560173571089,-0.1779713878907044,0.0,0.0,0.0327118222704364,0.9672972178904784,0.0,-0.0,-0.3369019368544759,-0.7760006328112641,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1532940086333536,0.1259068411417723,-0.0233642958844667,-0.076350939046715,-0.0987275973512328,-0.1122765385223857,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.5698329830270978,0.0900377426718195,0.3401360544217687,-0.2525391551969625,0.0,-0.8603611544285489,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0947318462268628,0.905277193934052,-0.8052071326869618,-0.3076954369787781,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0446900354826315,0.1446222342757701,-0.0013356837751711,-0.0449748005514498,-0.0773702171898659,-0.0870002486044251,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.1238502045336406,0.0612538703188916,0.5933238411643728,-0.8663073202703008,0.0,0.0,0.0,0.0,0.0010328383845232,0.5770651117589893,0.2704635342509096,0.1514475557664926,-0.0272176644744276,-0.0749949149094853,-0.1049291477388297,-0.1127398467692724,-0.0011548805568739,0.0071801478066309,0.2538544986100752,0.0274391484168418,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4060388274911293,0.1449589802698488,0.0160688860261712,-0.0943679797500395,-0.1518272425249169,-0.1858046873234343,-0.1990801636269125,0.0,0.0,0.0,0.0,0.3591791533889302,-0.1362148846249463,0.0821253418310846,-0.3017537912174836,0.2336678192871833,-0.3132031550161592,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.3645693493344181,0.1572603792347503,0.0260560037968675,-0.1100549189775577,-0.1537979976043573,-0.1726535132325355,-0.1732275634506294,-0.0,0.0,0.0,0.0,0.5772210545347707,0.4227857255859154,-0.2525052545935317,-0.7628788392433384,-0.0975184758288697,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4317535652134608,0.0961353312088955,-0.0110990575632246,-0.1290799376228896,-0.1431961488914502,-0.1495807625375731,-0.1545234705177752,-0.0,0.0,0.0,0.0,0.042759961127308,0.8885958370058987,0.068653242027708,-0.694284358261577,-0.4186182114041629,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2296133071168666,0.1979072027482089,0.1047076637964155,-0.0290166564964856,-0.0436888376613103,-0.0612244897959183,-0.0643704657942911,0.03321581124144,0.1004949488100888,0.3627726173525888,0.1494813207675096,-0.0,-0.9017470110967974,-0.2111532985287138,0.1880466472303207,-0.2092752050986507,0.0998259769023888,0.0360408615273351,-0.1512034714217913,-0.0,0.0,0.0,0.0,0.0,0.0,0.1808009582570569,0.0676882048500463,-0.0358171175446922,-0.0611114877844825,-0.0791624290912378,-0.1004497480055144,0.0,0.0,0.0,0.9311636947137658,0.0688430854069202,-0.0,-0.4731123013989649,-0.6397902682667752,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1321671525753158,0.1118019300743553,-0.0222048952471353,-0.0547449544601893,-0.0818405767622663,-0.0996858544082084,-0.0130336519990055,0.0,0.0148778448256378,0.63562727416548,0.3495039211697968,-0.0415282392026578,0.0033719800212443,-0.382511808710195,-0.1260401835152665,-0.5665740050172893,0.1996609939656925,-0.2222026352069066,0.0,-0.0,0.0,0.0,0.4005356295342057,0.3824937283883652,0.0989377810925034,0.0073270504214975,-0.1437679390693154,-0.1923836644292268,-0.2218003480461952,-0.2209889936040861,-0.1330463082242864,-0.0777047031437159,0.0,0.0,0.2334214749022532,0.4075281940018532,0.3590593712568083,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2602119917734535,0.3870635297308292,0.0660948764888015,-0.0374533866702827,-0.1315162609894456,-0.1888128008678554,-0.2153727936357267,-0.2207516893800709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8126087644360069,0.1874002757249079,-1.000009040160915,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.2586932447397563,0.166393201798992,0.049454200284765,-0.0918163943318191,-0.1335796777182633,-0.1491016340090853,-0.1536149343458313,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.8421361900241824,-0.2707641196013289,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0789658055913395,0.0369539177797364,-0.0245711573666011,-0.0478631319637489,-0.0565688069247632,0.0,0.0,0.0,1.0000090401609147,0.0,-0.0,-0.5780278888964223,-0.5348746807693177,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1407756458064953,0.1397224670599136,-0.0300359346396365,-0.0770854521210477,-0.0970913282256424,-0.1079508215246231,0.0,0.0,0.0,0.6205369855583429,0.3517775216398852,0.0276945329626867,-0.1375234479173729,-0.5379076547562547,-0.4374714669921125,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1428616629376002,0.1789002644247067,0.0484552625036725,-0.068637421746107,-0.0991750853165186,-0.1172915677899066,-0.1269080389630935,-0.0,-0.0,0.0,0.0,1.0000090401609147,-0.1292923814043889,-0.728288923542839,-0.1237643230049494,-0.1315546816733337,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0840599362668655,0.5998078965805591,0.0479806540556421,-0.0275340701064478,-0.149207855899835,-0.1594548782968337,-0.1767125454833095,-0.1739733767261057,-0.0924175650326575,-0.035166225958822,0.0572648993152078,0.5485976450380816,0.3941442357673966,-0.2689651275792709,-0.843937442086469,0.0,0.0,0.0,0.4068095012091215,-0.452733518656632,0.0,0.0,-0.0,0.0969805862544353,0.5000497208850317,0.3328135240807286,0.0701674689809478,-0.0125793839130336,-0.1637466946911655,-0.1736908716975161,-0.0743259430017854,0.0,0.0,0.0,0.284923271634235,0.0963771555133681,-0.0,-0.8508102244219947,-0.2620900852035166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3263769295093452,0.1296698081225845,0.0093588265871132,-0.0918322146134201,-0.1304969828462946,-0.1449974009537369,-0.1506203810427825,0.0,0.0,0.0,0.0,0.1530996451736841,0.8469093949872308,-0.1191922616222568,-0.9937103080434831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0786426198386331,0.0264786313196374,-0.0039279499175085,-0.0360137410445905,-0.0770470314371595,0.0,0.0,0.0,0.6555879494655004,0.3444210906954143,-0.0905146111600786,-0.471200307365471,-0.5511876511401902,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1634212488982303,0.197348972811716,0.0675774628788392,-0.0650439577824485,-0.1035799037222862,-0.1412841548579564,-0.1667977489999322,-0.0,-0.0,-0.0,0.7163717314168192,0.2836373087440956,-0.9935317648654144,-0.1193685447600967,0.0789658055913395,0.2557574524826542,-0.3725111306981263,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.163495830225778,0.1700725472913417,0.0708680814518498,-0.0584514204352837,-0.0953330169277013,-0.1297308292087599,-0.1665807851379754,0.0,0.0,0.0,0.679892422085113,0.2186747124098809,-1.0000090401609147,0.3031233755960855,0.6968856645648293,-0.6143580355730331,-0.4985445340927068,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3359934006825321,0.1309512509322666,0.0428006418514249,-0.0878342034488213,-0.1361764639410581,-0.1664677831265396,-0.1768097272131444,0.0,0.0,-0.0,0.7589441092051438,0.241064930955771,0.0,-0.273636630732027,-0.839265938933713,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5216444052704138,0.109257124776821,0.0282030420141478,-0.0972020701968495,-0.1202092797251791,-0.1385924469455556,-0.1692114719642009,-0.0813275476303478,-0.0334440753045404,0.3929825750898366,0.5229868691662711,0.0,0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.3602910931814586,0.4278685560602978,0.1503491762153366,0.0615002147038217,-0.0971839898750197,-0.1577417678034669,-0.0512893529504825,0.0,0.0,0.0,0.2257441182453047,0.049406739439962,0.0,-0.0,-0.5830677786064592,-0.5298325310190521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0425994982710692,0.4168847605487377,0.0972608312427961,-0.0135851018148123,-0.1067213596402015,-0.1480597554636472,-0.1708070603656745,-0.18042579157909,0.0,0.0,0.0,0.8042985965150179,0.1957104436458969,-1.0000090401609147,0.4574750830564784,-0.6220127918276944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0754853436391167,0.2100164982936696,0.0455872714534318,-0.0973308924898863,-0.0958573462607634,-0.0900535629534205,-0.0852215969444256,0.0,0.0,0.0,0.7070558455940515,0.2929531945668632,-0.0,-0.4835717675774628,-0.6293285420480484,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.2173548489163107,0.1168463398648495,-0.0348566004474879,-0.0899970619477026,-0.1212262978281013,-0.1258503401360544,0.0,0.0,0.0,0.7728862973760933,0.2271227427848215,-0.7577892286482698,-0.3551110809772413,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0492892173480687,0.1948945691233304,0.0727913756864872,-0.055233123149592,-0.0910773611770289,-0.1034194408660474,-0.1030307139467082,0.0,0.0,-0.0,0.0,-0.0,0.5830609984857731,-0.6079237010418785,-0.04096096910525,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0625827739733767,0.1348927610911474,-0.004624042307953,-0.0525323750762763,-0.07584921011594,-0.0867606843401812,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0344204126833457,0.2058919248762628,0.0916152507514633,-0.048324180170407,-0.0800167242976925,-0.1044206386873686,-0.1145862996361335,-0.0220512125115827,-0.0,0.3019458946369245,0.6980631455239903,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.1357402761769159,0.5569258932809004,0.2240377878726241,0.0833050828304743,-0.0976744186046511,-0.1417745835875878,-0.1823626460550997,-0.0691572309987117,0.0,0.0,0.2905123511198499,0.1506520216059846,0.0,-0.7506316812439261,-0.3622708884218139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203991231043912,0.2529233620358442,0.0928288923542838,-0.0380296969286053,-0.0997107148507243,-0.1304269215992044,-0.1393201798992022,0.0,0.0,0.0,0.5782335525572355,0.4217732275634506,-0.0,-0.3349899428209822,-0.7779126268447577,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.134935701855493,0.1408253666915271,-0.0072004881686894,-0.0691911316021425,-0.1031685764006599,-0.1273329265260921,-0.0,0.0,0.0,0.5325739598164847,0.4674350803444301,-0.0,-0.1847831491400546,-0.7007548534363911,-0.2273645670892941,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5451375234479173,0.4548715167129974,-0.0,-0.1201550387596899,-0.7487648880150066,-0.2439826428910434,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6049924288652337,0.1017831717404569,-0.0105317874658168,-0.1624110109159942,-0.195931927588311,-0.2065676769046489,-0.2111216579655118,0.0,0.0,0.0,0.5244830157976812,0.4755260243632336,-0.0,-0.1782086921147196,-0.771193527244785,-0.1635003503062354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0356950753723416,0.630207697697019,0.0596582819174181,-0.0321852328971455,-0.1576694465161479,-0.1909507989242208,-0.2087938165299342,-0.2178701380884579,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643930661965783,0.6389495333016928,0.0679413293556625,-0.0187990146224602,-0.1451736840915768,-0.180649535561733,-0.1936764074400524,-0.193735168485999,-0.0983727710353244,-0.0279521775487603,0.0,0.0,0.0,0.0,-0.0,0.0091938436504169,-0.0102334621556263,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3570275950911926,0.4239202657807309,0.1559721563043822,0.0630890229846091,-0.0885596763622392,-0.1154835356069338,-0.1320112097995344,-0.1442493276380319,-0.0533392094379279,0.0,0.3260514837164101,0.1534589915700499,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0321671525753158,0.5117883698329829,0.3874725970122268,0.0685809207403891,-0.0362465251881483,-0.1615906163129703,-0.1594322778945465,0.0,0.0,0.0,0.0,0.2468777544240287,0.0741496598639455,0.0,-0.2014193052636337,-0.9114832644021064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262119465726489,0.3584152597916242,0.048690306687459,-0.0347910592808552,-0.105794743146428,-0.1280131986349357,-0.118299545731914,-0.0953375370081587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.466424842362194,-0.5190815196510498,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.1896083350283635,0.5759463918457748,0.0171695256175559,-0.0645151083689289,-0.1873799353628494,-0.2033493796189572,-0.2116233868962867,-0.2042194951070129,0.0,0.0,0.0,0.0,0.0,0.8161660677560061,-0.1093565665468845,0.2704725744118245,-0.422876127195064,-0.6770786720003615,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1648789748457522,0.1715573937216082,0.0636766334440753,-0.0613374918073541,-0.1106221890749655,-0.1357402761769159,-0.1375799489230908,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0310145320586706,0.1155219562908219,-0.0051144710375844,-0.0326440210635749,-0.0537821773227563,-0.0715370533595498,0.0,0.0,0.0,0.0,0.5647433724320292,0.4352656677288856,0.0,-0.0,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3931339977851605,0.1775849210115939,0.0648495943227789,-0.0761633557077316,-0.1284787669220512,-0.1786290595972608,-0.1880805478337514,-0.0971094085474721,-0.0388613917327728,0.2893529504825186,0.5763599792076298,0.1342938504305376,0.0,-1.0000090401609147,-0.1128935295048251,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2130878929644947,0.1330892489886319,0.0355391325965602,-0.1088435374149659,-0.1150631681243926,-0.1015097068727823,-0.0990485230637105,-0.0003412660745361,-0.0,0.0,0.0,0.0,0.2559224354193504,0.5450742423215132,0.199012362420051,-0.2976879788460234,-0.1943792799511831,-0.6208353108685335,0.0418717653174226,-0.0465997694758966,-0.0,-0.0,-0.0,0.1228490067123194,0.5577621081655253,0.2208556512305918,0.0985400140122494]
new object=loadshape.fossil_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.61450542089952,21.782041095080807,20.42003270270093,0.0061892159888626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.67534689160171,9.372091725165978,51.23832914152127,59.0700678351206,11.509275615474026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.125925098994625,75.27048351402999,56.939834910461585,56.09905372305146,41.98507036334146,28.488389884489862,0.0,0.0,0.0,0.0,0.0,0.0,10.184592956442366,15.202428405382154,56.71340482397673,63.06049342990918,3.855500686231375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904548170815797,72.07894287534229,51.63596246412882,50.405546325542915,36.53465632613393,0.539604415521306,0.0,0.0,0.0,0.0,0.0,0.0,3.99613871723984,7.467431918624123,46.61622264103861,45.219935513951185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.163263965957675,81.77982479757816,61.252004517963506,60.02796803278151,45.560247174631115,34.43622644978691,9.562243484085345,5.199512742889789,0.0,0.0,0.0,0.0,8.903615684162832,13.607800710528563,51.00294849652944,64.42154963521385,17.777332694164077,0.0,0.0,0.0,0.0,0.0,0.0,2.5847118156565823,54.05070888686048,87.12149907079674,63.40927955555848,61.314467990097256,46.559853166186194,30.0936820745858,0.0,0.0,0.0,0.0,0.0,0.0,7.711572684707876,11.86015655268878,49.03239734438309,62.81463872709005,64.12522901740861,66.83791477597337,21.266717449977342,56.15713713463925,1.9404620405697364,1.8403871789652024,18.08136602727852,56.196748116967974,70.80015563333575,86.98857375509749,68.41168957387987,65.74356617043492,51.53017448007302,12.343486712065197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.23992487572317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.688444388991407,37.92846776682581,33.88043485398704,2.1089991528818435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.185758564758572,31.846753698754277,26.845867179753224,10.730196150537491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2566702346320286,6.797092217676533,44.8843847886473,55.77188224400943,69.04679835304471,76.01080896500548,69.70514049684465,47.02623439562388,33.986984587703,57.30299906094653,82.59899133838101,88.52587978802346,78.33547849042232,86.36784300076832,62.24704001155758,60.00197332562828,45.720309821973856,34.567152172628234,8.274124808741735,0.0,0.0,0.0,0.0,0.0,9.255353589745274,13.804427341559355,49.91640782500773,62.908333935290685,80.35116330993361,65.0085729670806,67.09929012811843,72.0548525423395,60.63946257248114,43.985139314819314,16.362001825572463,36.414395098534946,78.36347279043348,94.51285124211162,70.79072898129117,66.8403904623689,49.930595412428346,33.41367274971927,0.0,0.0,0.0,0.0,0.0,0.0,4.530601322555014,8.67451947386739,45.02264235196774,33.069647559446025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.182402926169384,84.77759536646069,71.8982177684675,65.47381157202803,44.90695162232978,12.981071177625576,0.0,0.0,0.0,0.0,0.0,0.0,3.395403891490074,8.455135571739088,46.43321228518332,33.718182176371315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.36596817725127,55.202093498203986,54.12250379233129,39.41292741707764,23.75716274518817,0.0,0.0,0.0,0.0,0.0,0.0,9.461216435405598,13.992960382450864,55.01898792364117,63.31996440790381,7.682054885376377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.49908393036558,53.94977705688825,51.73022898457457,27.507065884778797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.244715361732586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.84357208056159,45.84114236181796,40.655245894103665,17.35313335215818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.567450962365626,44.234326672401686,37.12215575153828,30.54511396694269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.756548748694847,38.539200556865275,34.41537355283982,29.44114827194463,6.145796258233134,0.0,0.0,0.0,0.0,0.0,0.0,5.91917573433324,11.092693770069806,48.59677175747467,60.91435898109417,75.0420538346872,14.515901524156003,5.345959115057033,0.0,0.0,0.0,12.736073443174131,31.601851183010357,87.79993236188362,87.18262948102522,65.66634379863541,63.26007184087312,47.629635345184234,34.94259953638339,0.8611579908196033,0.0,0.0,0.0,0.0,0.0,5.334056776616912,9.706499825979604,46.22001759904387,58.66843532679717,36.87268273783335,45.29782441670333,68.23201187278781,23.55358514850835,0.0,0.0,0.0,0.0,3.810176581451396,70.74264353399307,65.44343680432884,63.29911151095671,46.87531274420315,33.93394776761382,5.507259605597547,0.0,0.0,0.0,0.0,0.0,6.085046722834759,10.99042887819229,47.784841838443405,60.58423572211898,77.49184074178658,37.871907854558344,0.0,0.0,0.0,20.30557981626073,45.54863049231355,34.523161129753554,76.97251791096721,71.82613720687414,67.13118839513794,64.64283791149258,49.35433179451147,34.2990162922492,0.0,0.0,0.0,0.0,0.0,0.0,6.568472100918696,10.150885533979944,46.48234513826413,38.49901826229143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526355881561061,72.67834463918676,73.94503910533815,70.55706227303472,54.46795726321734,41.479173370282574,16.388186970140726,11.078125307819098,0.9152422166915112,0.0,0.0,0.0,0.389254076345703,2.772673544302966,22.752414943426956,31.445406846553414,0.3771613004905405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12531766930871,47.34540750323416,44.89333534715428,35.96524845515856,28.696537979130685,17.231824718776473,12.18190056540212,5.244170316717122,3.705150347055772,1.8028710082019428,1.0879689521345408,4.421385465028467,4.340544782343168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.998686638516952,44.89419231552197,42.16988987463965,37.760121091928745,31.676312212291748,17.09813765341704,11.117355415317736,6.2715801708683285,3.4105436659859074,2.196981238631215,1.4271379883242166,11.456238795384849,15.504557364346176,52.696317991082275,55.56592417964159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.9501382312961,71.79014453543121,67.24611737511573,50.77175747466855,37.686326593599986,5.987828422455855,0.0,0.0,0.0,0.0,0.0,7.186251075314715,10.698107446102927,46.756860672047075,59.96540934194023,68.46425030043143,2.969966706286405,0.0,0.0,0.0,0.0,0.0,0.0,18.079652090543146,78.76262961236137,75.42416650796883,71.66988330783224,56.0978158798537,43.409161353025,18.15335137016437,13.285199729447536,7.160446805576534,4.9442313880260835,3.6654441460195297,2.5599549517011315,11.81864119620964,13.041439838193863,49.75453602222208,63.73721278426068,32.59860061333981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.502518370643745,78.61085099257295,74.5111143215503,70.06259152487836,53.25353786749496,39.977383915261925,15.019894143064468,10.376077777267026,4.492228183424064,2.040060808636665,0.3213631378832553,0.0,10.638595753902324,14.560463879275812,50.47581773169339,64.16322128170947,55.07240561856043,30.927797952469447,0.0,25.174778862760295,61.42996828232018,99.23141429331302,70.95707606333029,33.840728652950794,82.13042007867035,89.5112029734504,75.09156756259809,72.71881258988317,56.11495524720747,42.242446529770625,16.326770903789708,11.27579934463262,5.716264668606064,3.99918571588051,2.4983484479350673,1.4265666760790905,14.199489759063836,18.350930188270368,55.30797670096729,68.34094207419179,29.191484820824655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.60602767252645,71.54019542818868,67.73877896782922,50.95162561317564,36.73832914152127,11.61925322266074,2.7546772085815037,0.0,0.0,0.0,0.0,1.9403668218622152,6.386604369553654,18.71799830576369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.564558283699212,49.35290351389865,41.959646968433354,15.298123206440726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.363328320670345,28.643691596456552,25.557748504409613,19.241225103591383,0.0,0.0,0.0,0.0,0.0,0.0,6.55609366894097,10.819987391729764,49.576667476572915,59.22165601749397,66.27879052541026,49.97115858183227,1.4451343240456789,0.0,0.0,27.674841247430734,42.420315075419786,65.23005168077435,34.47812268109613,70.46508100156946,62.74246294678916,60.33914276896002,43.97523656923713,32.383215896927396,8.085972642680309,0.0875059922117664,0.0,0.0,0.0,0.0,10.7188651243425,14.47010132583842,52.99692345072596,60.23649700225241,31.143563543711956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26982026648105,72.48581241257938,53.41998016824161,51.73917954308154,38.52586993781234,29.0140923687131,7.20957965865735,4.274272561908577,6.403077205954781,4.397771225563268,3.196206355356217,2.2255468508875045,12.55325352473388,16.116623216290936,52.57777070021868,47.26942297463243,0.0,0.0,54.8773977055575,6.285291664751348,0.0,0.0,0.0,0.0,2.0549149270099356,65.6580597710811,73.9379929209816,69.6526749890006,53.50482003664278,40.25513688510057,15.592539450095549,11.148682370092132,5.304729414700455,3.772946066810699,2.9831068879242983,2.5810935047707857,13.498680071709536,17.455588681450738,54.24524070632581,64.50591341007743,65.80802923542662,43.86954380388886,26.27150793598676,0.0,0.0,0.0,0.0,30.11634412697579,61.54489726229799,64.73691399452329,78.68197936709109,75.98700428812525,58.65062942849075,44.60653660010113,20.041443121597577,16.377236818775817,11.275037594972453,9.958543744787598,9.47111918098778,9.274206893834425,22.037893762189636,25.715525902771848,62.488324216415705,69.47975781614252,0.0,0.0,74.64489660561726,62.45414070041569,60.16108378589582,61.1652602754119,54.92748274571352,68.70915281617536,100.92954472324192,89.5956619670215,77.39728856521825,72.07732415731445,54.1539259658132,38.95378280941155,13.325667680143946,8.333255626112253,2.9443528739632656,1.1058700691484822,0.0,0.0,3.4934791602366677,6.06238467044477,15.780596397449452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.964568790591079,46.614032610765626,41.96040871809352,31.43731325641413,24.12623045553943,12.89556477827175,9.307723878881806,3.0116725001805875,0.6465350240673493,0.0,0.0,1.6547106992993217,4.416814967067461,6.83832191803311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.12786887398954,34.965166370065866,31.88607902496043,26.96822321891766,14.165496680478851,10.421782756877088,7.115313138211596,6.255012115759682,5.613428464483422,5.267308462644716,16.088724134987295,19.725983543580615,56.18341749791505,66.76545333954991,20.643701446667674,0.0,0.0,0.0,49.554005424182925,56.0397324682659,27.578765571542085,99.83110171328006,86.5258108365456,84.34720680846594,71.6542674397988,72.03609445695787,57.04714639383771,44.76288571785055,20.1328530808177,14.96514338623991,9.168990222023758,8.424189491794774,7.423250438334394,6.666071276127685,18.944999704493668,20.72987437697415,55.972508060756105,49.91288473282945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.85439746258562,77.65228426395939,73.28126949520951,57.65540349748163,42.20445426546976,14.909726098462713,10.345036478615192,4.748842600193065,2.7920981606372433,1.6265259618731165,1.3773386042907518,12.67979918702924,15.972366874396672,51.819925007059325,62.910143090733584,78.69369126811618,16.045113966942694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.29773248139952,69.07203131053775,63.643898450890134,47.60126017034299,35.572471286634574,11.805977108109351,7.65863108332622,2.09681115831916,0.6757671672762854,0.1214038520892297,0.0,11.024136300654712,14.881255704913942,51.500561462034,39.203351041824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.05741031382773,64.94239596535353,60.82523427085454,44.929899330842325,33.26341762925119,9.377233535372108,4.134967592805406,0.0,0.0,0.0,0.0,11.405677661691218,15.501034272167905,53.32857020902148,26.033270729769303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.97282983431945,65.82897735108122,63.25588221774221,48.08525686067205,36.98494559400057,12.93536619801551,9.03092309611836,2.9035992671442923,1.748120251377388,0.6176837556884969,0.577406242407129,3.7495222647605417,6.575042191737644,28.46877483074054,4.687236096427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.86168333541282,47.47795194410334,43.990757218563054,33.90719131080043,26.78016627156376,15.639767929025949,11.675241822683066,5.803961098232872,5.641422764494585,4.761601907000873,3.4620569867547495,6.53628817777661,8.126821468206803,21.262813482968987,7.684911446602006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.442986978020896,12.561632770995727,30.992261017461143,28.544378484512183,25.5231841135795,20.966683302578783,8.654523545287988,5.0548755261654446,2.961111366486955,4.585352079379568,2.732491249729119,0.883439168379509,11.973371595931209,17.016154346241485,56.760061990662,63.53801524812682,79.25671948568765,19.685134718054123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.8717568179878,64.78699903467931,61.69724719433153,46.71334572270999,35.12056330074008,11.126115536409664,6.846891601709996,0.5969260774489267,0.0,0.0,0.0,11.242853671830368,15.10882841588905,52.056924370078995,17.47234717397443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.173048509006385,74.84656982814666,70.81072490987057,53.67278583670976,39.9023515737354,14.700530598039151,10.505194344665451,5.451651880405303,4.1343962805602805,3.286188033963528,2.657363689495078,13.823851957893632,18.538891916916754,54.610499668376235,27.383091127586507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.179533231328925,70.1613333245776,67.0355888127869,50.938771087660314,37.90180652871993,12.98954564259494,8.505220611895115,2.925975663411719,1.667565224814652,1.1898529691819728,0.906862970429666,12.09820332149119,15.792593954597091,52.126529245276835,20.51858406498513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.83701840676118,68.41749791503865,66.53959456531018,50.65454324571024,38.668317124263694,14.99342334237364,10.587463307963567,5.038307471056796,3.3988317649608293,2.80857099703837,2.6367012299630286,15.186622099933674,18.8138835442373,53.115185085467,30.90808768001261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.21640257156178,70.95593343884003,67.60766280757284,52.04083240850795,39.82570051418102,15.244991167644026,10.510621810994149,4.691425719557923,3.387881613595918,2.7499162732054554,2.356663011143872,5.949074408494822,8.925611205600173,17.26876957729461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.759638431583717,57.21834962996041,52.107390285065115,40.20229050242643,31.472829834319448,18.65115477308397,14.07751459472948,7.212245782467938,5.790916135302501,4.813115227769716,4.429859929997834,8.056264405933767,11.249423762649313,1.8292465901852497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.09677832428209,45.95559524825816,41.41975689678949,35.10818486876236,20.42336535746416,15.36972767449649,9.256305776820485,7.896868289543672,6.218924225609236,5.7297857250740405,9.583001162324912,11.847778120711055,1.9448421011157009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.01517589193662,47.5454620077357,43.7025301908971,37.41619112036302,22.680715256663667,17.83674916765716,13.753199676913075,11.931380145914462,10.415688759595747,9.355428451349807,21.435349780996972,24.956251928999677,60.61956186260926,74.63937392058104,93.03838955614948,96.7441112154504,96.34457351869244,32.59098311673814,0.0,35.060670733709394,5.199703180304831,0.0,67.39789599490416,58.606067073370944,81.2072747092546,78.09276600495137,61.82046020186366,49.27806160978717,23.44417885356676,17.908163198297885,12.57591557712387,11.870630610516086,11.230475239852645,10.83531760364064,22.200527314635444,26.365107925479872,61.99709090431505,47.77779565408686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.37393043124224,82.53338564889908,78.99105929170416,63.46222115694014,51.12635194147662,24.832372390514905,19.902233371201923,15.038366572323534,14.109412861749004,13.513343752667764,12.881472409558643,23.798868539082356,27.501924074572667,62.48280153137949,78.05315502262265,104.3514194154228,97.1970666071276,53.85722447317788,24.347613950525673,74.82609780602964,94.76670431636252,78.24102153256152,72.5803645891477,99.78244495373686,87.68062332135986,82.60251443055931,81.38114406918788,65.42943965432326,51.82059153801196,24.513484939027197,18.826452413630065,12.647043951642033,10.108513209133116,8.380960198580256,7.681007479593646,20.301771067959887,25.044424452164098,60.164416440659046,69.85368168057737,93.77043097957063,89.41046158089321,42.917928040924345,0.0,0.0,0.0,36.66120198842929,44.94437257438552,2.543101240469921,81.77677779893749,83.39797151318943,79.37326718369332,64.10818486876236,51.27860665480263,25.309132459072377,20.231690099224465,13.91078663786027,12.678180469001385,11.175343608198002,10.864930621679658,15.380106513616274,18.487569033562952,35.074382227592416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.039023253065054,47.49490087404207,33.93509039210407,24.631556136353193,12.380050695753246,8.226515454981252,1.8953283732047992,1.167381354207025,0.8344967527137331,0.6046387927581248,4.097451422042146,2.2737275168931124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.952134540750324,30.94112857152238,30.92446529770622,29.156063461626864,24.8673176561751,12.34101102566965,8.381721948240424,4.666668855602472,3.5972675514345194,3.4970022524149433,3.572796343601631,14.460769892501364,17.7042999454955,53.65574168806352,23.702316769656097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93422357352526,69.47880562906732,73.7430802266862,74.60595215424118,60.24325753048641,48.010986268805695,22.271846126568647,18.131355848727026,12.09610850992573,10.27067066804132,9.732304095717785,8.86000551611823,20.635893512650956,23.561107426402508,56.662272378037976,18.18096479534545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.09119982138284,80.24261398335972,74.01521529278111,54.555748911551674,39.47891398138967,13.817853179319808,8.523121728909056,0.744134199276338,0.0,0.0,0.0,10.092516466269595,13.728347594250105,46.88997642516138,57.19749673301332,58.78107905779447,34.759779617943146,6.574090004662433,3.430063501027706,0.0,0.0,0.0,0.0,0.0,36.77013218983328,67.20536376829676,65.53846507443475,49.25530433868966,36.49352184448486,12.33510746580335,8.745838285800593,3.931389996125584,2.5813791608933485,2.299817442753856,2.7079248231887103,13.914500167453587,17.763049888035933,51.2811775599057,5.159140010900901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.197394947498374,69.77741149585306,69.52984285629856,53.94263565382419,41.37824154031035,17.335708328681847,13.133421109659118,7.698242065654941,6.124467267748439,5.802056724082453,5.779585109107505,18.104885048036195,21.56427591098036,54.23676624135644,10.331039328609611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.59362625672277,79.39716707928108,78.09771737774247,61.92662906074954,48.82405881232721,23.164807165700253,19.18209428622087,14.450295834674057,13.428408665559065,11.835114032610766,10.826367045133669,13.602087588077303,16.12376461935501,15.375726453070312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1350069936498972,61.75809194843743,60.88141330829191,49.76786664127501,41.00469855070561,27.657797098784485,22.445905923916968,14.985139314819316,13.042582462684116,11.806167545524392,11.83939887444921,15.635197431064938,17.494437914119295,0.6621508921007873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.84472127185927,49.71759116370394,45.67174828113816,39.080423690414435,24.20916594979019,18.457003828448723,13.16722375082906,11.498515901524156,10.849790847183824,9.545389772854133,20.3735659734307,24.48615716996867,57.60569933215569,66.77735567799003,34.72635785160329,43.28128262882434,51.19471897347667,45.7786788896842,58.27632468922584,14.548085447298089,76.6172569132065,60.75791464463722,92.31425128545254,95.8381052133884,73.85258174033531,75.11432483369559,59.64033267446366,46.45920699233654,20.87374984403832,15.69537565421819,9.529583467405653,7.755849383705125,7.1509249348244355,7.066656378668383,19.816346097018016,23.88028053401278,55.863958734182205,20.99258279102449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.30954616793954,72.46315036018939,73.84144115155536,58.4619059501842,44.537026943610826,17.715059659445366,11.158109022136708,4.976891404705774,3.2696199788548803,2.2861059488708375,1.8317222765807948,13.031727530026728,16.804387940714864,49.08781463216029,8.947225852207433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.98407220861434,71.1756029970909,72.72719183614504,57.3923142086012,44.02141764238481,17.800661277506716,12.687035808800838,6.697874324439687,4.480421063691465,3.483385977239445,3.618406104504173,15.272604592825108,19.3016889828672,52.18356525108189,9.263256742469514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.108253820240215,74.34886164393457,75.80837399281592,60.09443069063114,46.61841267131159,19.537450502689108,14.40906613431748,8.767452932407851,7.724427210223206,6.819659051359001,6.215115477308398,18.746944792850066,23.17356728679218,56.86899219206598,15.505699988836426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.83478569224,59.46198803527689,60.419221701985144,44.73384401205666,33.696662748471574,10.97966916424242,7.434295808406827,2.451310406419711,1.838387586107262,2.022826222575371,2.4947301370492707,6.586468436640159,9.707642450469857,2.301436160781713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.40232202310203,49.935356347804394,49.01563885185939,37.91018577498178,30.212229365449403,16.90008274177343,6.650455408094246,0.0,0.0,0.0,1.6470932026976444,4.542979754532739,7.427820936295401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.7355415317735,38.707166356932255,32.825697230777315,18.73875598400326,13.559048732277828,8.081687800841864,8.32097241284205,7.098078552150302,5.623997741018249,15.779739429081763,20.81147680931961,57.703584163487236,75.44863771580171,26.61981796809845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.11701722473585,84.10363735462731,71.61856042447843,57.59094043248994,29.87163204864691,24.354564916174706,17.90692535510011,15.489703245972906,14.174923332523427,13.582472534327987,25.90805812937924,29.519132393404306,66.82515546916557,83.84321418955746,23.81819793670911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.03538524175703,54.839595878671666,40.93861676768606,15.392294508178958,10.078328878848971,4.419766747000611,2.6490796619407546,2.1619407542634996,2.357615198219082,13.373086596489385,16.751827214163292,53.48234842166784,68.62516991614187,7.224814651860706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.14396740236799,42.78728797420558,31.77343529396314,8.38914900742706,5.102960973463531,0.0,0.0,0.0,0.3197444198553989,11.25399426061032,15.37563123436279,55.2021887169115,69.50679992907848,7.479810350601848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.517208318831635,14.091511744735064,34.6410418896645,56.222552386706155,45.94235984791274,34.69750658322444,10.8433159750724,7.259283823983294,0.9672316309979576,0.0,0.0,0.0,12.41204418148029,16.55558145796258,54.73942579835961,70.37329016751927,55.067644683184376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.566590710594234,46.361893473250106,35.340328077698466,12.743976595898372,9.486639830313695,4.889004537663924,3.685820949429016,2.892268240949298,2.8201876793559277,6.922780911604205,9.779913449478268,28.1752155554534,38.98968026214696,37.913232773622454,13.015540349748164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.62840735219758,46.206401323868384,38.66879321780131,30.07692358206211,17.50795897058727,12.546016902962286,6.554665388328156,3.8033208345098863,2.4255061366815296,2.012161727333023,6.7541485805845785,10.439207780353426,9.4712143996953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.98087088999941,24.881886118425804,20.265778396516968,7.890583854847289,0.4491466433763896,0.0,0.0,0.0,0.0,10.044240581556464,13.68540395715815,52.193753652786626,65.36611921382182,43.9301029018722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.298589449767206,44.592825106218115,32.84778797092218,8.701847242925908,2.282678075400083,0.0,0.0,0.0,0.0,11.522225359696876,15.297075800657993,53.99395853717798,65.06656115996086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.8804611212167,52.01245723366671,38.9249315410327,15.017228019253878,10.960434985323186,5.446700507614214,4.1899087870450025,3.5750815925821344,2.807047497718034,14.421825441125293,18.32626854302244,55.44185420374178,67.27249295709905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.55333232642286,55.72855773208739,42.72053966023338,18.73009108161885,14.87582823858525,9.58957125314386,7.947429423237305,7.163589022924725,6.491344947826715,17.23782349735029,20.77967376100761,56.43869885277874,70.7831114846895,3.3657908734510547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.709763529264977,66.94351232261411,57.43849528174888,44.05388722164946,18.63725284178591,13.326429429804111,6.915544289832612,4.572783209986801,3.3650291237908867,2.410271143478175,14.703387159264782,18.27180344232045,55.11201660088915,69.81007151253274,35.62703160604409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.1594814848865,58.11464332385524,44.99102974107078,19.56525436528523,14.668537112312109,8.65871316841891,6.295956159993696,4.988793743145895,4.455854637151057,8.011702050813957,10.562420787885554,30.2576486889369,19.931655951825903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.24117913593948,6.659977278846344,51.28355802759373,46.74610095809721,37.14596042841852,23.17651906672533,15.068360465192638,9.61918427118288,8.129011498479784,6.239586685141285,4.576972833117723,7.424012187994563,9.1887004944806,23.605669781522316,18.886630636783316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.188572441736003,42.31395577911887,42.36461213152001,35.59989427440062,20.46945121190431,13.468590960132914,6.6694991495984395,5.422324518488846,3.950052862799693,3.2437204904091783,13.81899580381006,17.01234559794065,53.291530131795824,68.62202769879367,53.67392846120003,14.694722256880372,0.0,0.0,0.0,0.0,7.498187561153395,11.137351343897135,28.21035125852864,47.717236556103515,70.32044378484512,76.21857618481623,68.59898477157361,55.11239747571923,28.25643711296879,22.027324485654812,14.396497264924712,11.12868644151273,9.331718993177088,7.914578969142573,20.223310852962616,23.32858334263631,59.218418581438264,73.18414641353813,5.718359480171525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.114699141718271,68.81417905057098,63.63837576585392,51.14072996631228,24.67668980371813,17.915399820069478,11.175629264320566,8.98359939848044,7.359263466880307,6.583040563169403,17.52985927331709,21.053141889007826,57.17769124184896,72.6616813653706,31.78057669702721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.79711848490619,33.341211313295815,71.8191862412251,66.74317216199002,53.0874764415784,26.622007998371434,20.80909634163159,14.101700146439809,11.777601933268103,10.135174447238986,8.798875105889769,19.47127350096204,23.085204326212725,59.95541137765053,74.3221051871212,92.92850716767028,99.02202835547445,95.23337120192276,26.276268871362813,75.00863206834732,64.86174572008326,0.0,82.99119719465989,80.24080482791682,75.64993006350103,46.52652661855385,68.11470242512198,58.98389490481413,46.48891522908309,21.534853330356384,17.536048489305955,12.251410221892424,10.576417937891136,9.084626447160185,8.252129287304392,20.58561803507989,24.530814743796007,60.99815144371261,74.80143616078172,50.199016948929945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.96048751978252,62.02375214242092,48.752930437809056,22.993413492162514,17.010822098620316,10.705629723997086,21.87849764579954,20.19112692982053,19.11125156782527,22.283558027593724,24.478920548197085,43.163116212790825,50.914204661119896,58.87686907756056,76.31846060900573,48.47508224926288,56.40870495990964,2.7609616432778874,4.666859293017514,0.0,37.58225254627958,54.01823930759583,60.482542142486594,67.92112279273185,80.62920193589484,69.73294435944078,58.85401658775553,43.66872754972715,38.662699220519954,32.3814067414845,29.720519959811146,28.04095717784885,27.486403425246746,31.287819885606215,33.84596568186445,47.57440849482207,4.7317032328392905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.12692982052916,69.84339806016509,60.38227684346702,42.58989959351462,37.335636093800275,30.948746068124063,31.420935638720525,29.419533625337372,28.600367084534515,38.53529658985691,42.19426586376502,78.42784063671763,88.71650764048043,10.179165490113672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.058963363781434,92.27197417931325,86.79737459039539,72.4023056060835,42.77043426297437,37.62491052724896,31.58061741123318,29.528749482863915,26.96270053388144,26.383485136031418,37.53588103571687,42.22930634813273,79.23900880608875,90.47729197995812,14.292708873726864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.44181151949357,88.60938659451934,83.72552386706155,70.71122136051116,42.795381564344865,37.48665296392853,32.63459328478274,30.988833143990387,29.77860337139893,29.1280691616157,41.194659872209925,43.10008142841195,81.93998266362843,94.47266894753776,18.8711099874574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.6421188460806,80.25946769459092,78.43831469454496,65.75527807146001,38.58366769327756,32.455486895935806,24.805235058871425,20.109429278767543,18.64210899586948,16.597763345394373,25.931577150136917,29.37525692634012,64.72910606050657,70.48212515021572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.901727727030949,64.37051240798262,60.56795332313289,47.86615861466631,23.92684248199053,19.92994201509052,14.428395531944236,12.604005095842554,11.875772420722218,11.704664403307046,24.323333180107827,28.75947754480205,67.2350720050433,76.76655984659938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6965117119010251,71.39117815091836,70.00536508165825,57.90059166934812,34.03373697309579,28.45706292971546,20.830901425653888,17.97986288506117,16.484357864736904,15.942658637650132,19.745503378622416,22.65805320427368,41.36719617023792,0.3559275287133654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.54816096558336,60.244114498854096,51.21642883879144,37.196045468574546,30.284405145750288,22.572737242334895,18.656106145875057,17.651644000236406,18.33626650731214,22.640723399504864,24.62127251594093,25.77779893749056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.35608841549504,59.39466840905957,49.17579671790966,31.6846914585536,25.094319054905075,18.70504856154084,18.753324446253963,17.82608467241481,17.578801688982868,28.755383140378644,31.977774640303124,68.7706641012339,76.63982374688896,15.793450922964784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.89280343575363,70.74473834555855,57.19140273573197,31.614705708525687,26.138868276410054,20.387848779558844,17.948535930286774,16.713644512447384,16.23431353878685,28.375174841247432,32.23619821251502,68.59469992973516,77.79635016843861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.059899133838105,79.03286030430586,79.571702970167,67.35704716937767,41.45108385156388,36.411443318601805,30.571013455388393,28.560946539620836,27.08972228971441,26.24770325910652,37.42047596220146,41.65923194620471,79.17102264891878,89.28972425975664,92.34738739566984,25.32389135873812,19.23189367025433,0.0,0.0,0.0,0.0,39.939867744498656,83.83559669295579,32.43787143504443,57.24881961636711,86.80632514890237,86.59674877364871,72.78527524773281,44.96084541078664,39.63554875526165,33.43671567693934,30.938557666419317,29.472380008011505,29.513609708368087,41.34710502295099,45.27135361601251,83.2270539331893,92.8141494999376,20.765486173586982,0.0,0.0,0.0,0.0,29.121594289504273,16.2018439595222,78.37204247411037,102.5546424045022,127.1599181775796,93.43735594066231,100.93230606576005,88.2575534702294,73.41029084390043,45.239455348992976,38.85085138658139,32.27780878770169,30.59929341152212,29.5150379889809,28.4426849048798,40.675622697513155,44.66166823175577,83.21848424951241,92.93641032039454,109.81554494651336,119.91710718999744,100.1718894674976,72.18063645497469,69.6262994070173,66.42028552478641,38.13252145704323,102.77878724200656,99.48536258627142,105.58983392544047,89.32409821317171,100.52505565369285,88.74859634491499,74.0455900604803,45.9675928054058,39.87959430263789,32.833695602209076,30.352486521627785,28.160837530617744,27.189035401658774,31.13623170323284,34.787297824416704,56.391565592555864,58.23957026812275,65.0313302381781,62.4591872919143,38.133759300241,20.0283981586672,14.183588234907836,0.0,0.0,0.0,0.0,33.8866240699759,71.7769091350858,71.30957571857292,73.72422692259704,62.61506031612611,46.6275536672336,40.12935297246538,33.55764343549097,29.55493462743218,26.76578824672809,25.74532935822591,29.751275602340417,32.51166593337317,47.849400122142626,12.559633178137783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.02088901438787,61.40663969897754,55.7295099191626,39.30095021703299,32.25705110946211,24.89693067421412,22.42162515349912,19.607626690132054,18.094125334086325,28.394409020166663,31.420745201305483,67.48368805038054,63.82281440232202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.08268267216528,74.97463898976235,61.13574247608041,34.64846894885113,29.243283797716067,23.384571942658635,21.46467714291343,19.508313578187693,18.052990852437272,29.8901996966135,32.913393660404125,66.71479698714876,58.47018997773852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.961889533165662,72.8956337297496,75.30866621574589,61.70714993991371,36.258807730445696,30.4888397107978,23.934364759884687,21.92877312337061,21.042096518935388,20.073055732494534,30.741931035388525,34.36100367084534,68.52252414943428,67.71135598006317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.049054051391836,73.7962122654829,76.32817291717286,62.117447350621546,36.553509630223076,31.030348500469525,24.58061412782947,21.36231703232839,19.15086255015399,18.389874639646443,29.4950420604015,33.3629211786106,67.32781502616874,67.6865038974002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.74766385826203,75.37093925046462,78.89346011649516,64.61551014243405,39.077948004018886,34.07496667345237,28.026293496890617,25.89206138651572,24.37979787366776,23.318966253176693,36.14178393890242,40.10212042211439,74.4930227671213,83.43653508973543,59.06654474294233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.549776400207513,23.276689147037384,47.11269298205292,77.18990222023758,75.46054005424182,62.02327604888332,35.7442458350024,29.19015175891937,22.31383757658539,19.647713765998382,17.219541505506267,16.481691740926316,20.74091974704658,23.152714389845087,40.25885041469389,13.867366907230712,0.0,0.0,0.0,0.0,51.59482798247976,26.72522507732416,17.203259106520182,65.74537532587782,20.602662183726142,50.50504987490232,32.08489568626421,58.577120586284565,64.04838752043919,54.028142053178,39.107561022057915,32.86254687058793,26.31902207103972,23.47969543147208,22.069982466624204,21.4000236405067,25.152116810370305,27.308154004767506,29.10140792350983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.119804834483624,59.046358376947886,52.86228419829132,37.61129425207348,31.46378405710496,24.58880293667628,23.94341053709918,22.063317157097735,20.30443719177048,30.626525961873117,33.73827332365824,67.9621620556734,62.64419724062753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.137023003526375,75.78990156355684,80.96418134895357,65.62092447514792,38.51263453746691,33.14525121321767,25.279424222325833,20.78167335386555,18.448148488649274,17.3940773963922,29.530272982184247,32.88911288998628,66.57063586396202,74.27021099152225,35.5712334434368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433750763391362,67.91521923286557,72.15416565428386,57.47667798346478,32.717719216448536,28.06085788772073,21.68187101476875,19.30492641892291,18.12973713069917,17.7024907900526,28.63645497468496,32.02328918249815,65.48580912917566,56.61209211917443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0525344593219117,66.17900131992829,72.29823155876308,58.91029084390042,34.094010414956564,28.56208916411109,21.02162449681838,18.55231775467721,17.705918663523356,16.799817442753856,27.3708079143163,30.605768283633545,63.44927141271727,50.854978625041866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.64792718723938,64.91982913167107,70.58391394855563,57.60170014643981,32.25076667476573,27.46735968374255,21.278619788417465,18.486426409072703,17.29171728580716,17.175455243924063,29.42924593350451,33.016991614186935,66.29612033017908,62.76607718625436,0.0,0.0,0.0,0.0,0.0,0.0,61.796655524983414,95.8275359368536,115.68387389103042,33.707708118544005,53.934065970147294,75.2660082347765,73.80249670017928,61.322275924113974,35.49934331925848,30.3761959798005,24.236017625311103,21.649496654211625,20.24025978290135,19.466226909463423,22.22966423913686,24.273057702536757,36.12645372699155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.34232110374899,59.02769551027377,49.07486488793743,34.75739915025512,28.913541413570965,22.463807040930913,19.46870259585897,17.82970298330061,16.49330842324387,19.417665368627738,21.142837911492567,5.736831909430593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6870029747637592,40.70961577609814,55.008228209691296,47.91843368509531,32.30018518396911,26.269127468298738,19.66209179083405,8.359821645510603,7.319938140674148,6.657596811158319,17.657452341395185,21.36117440783814,53.46692299104944,36.78603371398928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.33721212757994,69.23885448611448,53.101187935461425,25.727999553457096,22.226807677911232,15.765837497783703,13.779480040188862,13.06353057833873,11.296842678994754,23.242029537499757,27.438889290193785,58.94637873405087,41.97659589837209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.59953638339648,65.86135171163835,53.30295637669833,27.55096170894596,21.897350949888693,16.00864520196216,14.322512329180922,13.672930306472905,13.445928907742925,24.345804795082778,27.94650021998805,61.43187265647061,64.44192643862334,15.081214990707966,0.0,0.0,0.0,0.0,0.0,0.0,120.84606090057198,99.46270053388145,118.91340679401895,4.388249354811172,64.24472849534742,69.5795470216245,55.54021512861093,28.96505473433981,24.164413157255336,18.089554836125323,15.666048292301731,13.896503831732128,12.319967691307518,22.09426323704205,23.823530184330288,56.28920548197084,59.65347285610155,29.333170257615855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.253780839369323,0.0,61.50090621942331,70.41766208522402,54.63592306328432,25.607738325858115,18.80702779729579,11.184008510582412,7.829548663326352,6.317570806600955,5.581434978756378,17.945393712938582,21.39535792383817,54.1829676716071,19.823011406544477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.285153761795634,65.53141889007821,51.29079464936532,24.880076962982905,18.867491676571603,12.060020619775283,9.309818690447266,7.267282195415056,6.1165641150241985,9.388374124152062,11.783410274426885,5.035165253708605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.90307392255108,58.31212692325373,48.74445597283969,30.95217394159482,23.15061957827963,15.872482450207182,11.467474602872324,8.848388833800673,7.948191172897473,11.305126706549078,1.823438249026471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.05036084606747,56.51639731811586,49.81671383823327,33.16686585982493,26.23037345433771,18.86825342623177,18.54470025807553,17.097661559879434,14.804318989237002,24.538241802982647,27.41717942487901,59.138149210998094,37.54149893946061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7165897255731184,67.96996998969011,77.54202100065011,61.20877522474898,30.882188191566907,23.750497435661707,16.59681115831916,14.440393089091875,13.06448276541394,12.545636028132204,24.97520045179635,29.42277106139308,63.93583900814941,47.56402965570229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.308436377486366,64.46773070836151,52.97188093064794,25.943003395039433,19.91337395998188,14.394212015944207,13.004971073213335,12.774637019720124,11.835018813903249,21.923726531872003,24.950157931718337,56.852900230494946,60.36018610332214,37.16367110801741,47.20372206644296,0.0,0.0,0.0,0.0,0.0,44.84429771278098,9.712498604553424,43.50466571666853,44.38810488504804,72.44010743296931,74.14614101562243,60.444359440770675,33.805307293752996,28.11360905168734,22.888958570012026,20.563812951057585,18.5318457325602,17.092614968380822,27.458790000065665,29.96161372725422,61.43063481327284,56.19065411968663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.738099303261734,66.55530565205113,75.78266494178524,61.97023922879414,35.76252782684643,30.399905437973224,24.447212718592603,22.80830832474176,21.03609774036157,19.502505237028917,31.008162541617143,34.08096545202619,66.58301429593975,56.36499957315752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.01413833636501,68.60184133279924,78.32652793191535,65.0062877181001,37.61653128098712,31.48282779860915,24.08680991062575,20.79043347495748,18.19115319705019,16.10700612683132,18.61440035198088,20.21988297949186,25.774275845312285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3439463885842615,25.997182839618866,0.0,44.65128939263599,51.22014236838477,65.46647973154892,56.64341907394881,41.22465376507903,35.58551624956495,28.75947754480205,25.343125537657357,23.5229247246866,22.774981777109424,26.31388026083359,28.279480040188865,20.70835494907441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.21184192381191,67.2350720050433,60.76924567083221,44.37353642279733,37.9311338906364,30.817820345282737,31.212882762787217,28.17816733538655,25.89129963685555,35.86717318641196,40.183913291874894,71.75672276909135,78.14884982368122,32.668681582075244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.809299912661466,77.60019963094543,87.67614804210638,72.65663477387199,40.96680150511226,35.54733354784904,28.22215837826124,25.788844307562993,24.33352158181257,23.53606490632449,35.10589961978185,40.38215864093353,71.7292045626178,74.34295808406827,4.360921585752655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2196564246360346,29.859444054084232,31.137469546430612,72.54199145001675,81.95683637485963,68.56889565999698,39.22658440645912,34.36233673275064,26.72731988888962,25.386354830871877,22.68519053591715,21.9037306032926,32.23296077645931,36.63149375168275,68.76199919884951,84.27112706115668,96.59785528069818,100.04001155758104,95.80049382391763,92.27416420958625,0.0,0.0,0.0,43.19425273015019,85.63789638891261,113.19923693697837,87.39734766648499,85.61485346169253,77.05678646712329,63.09429607107913,34.269974586455305,29.677385885304144,23.544539371293855,21.57579737459039,22.06084147070219,18.46671613661586,28.97648097924232,32.5458494493732,64.47972826550915,70.03954859765828,21.264908294534447,0.0,0.0,0.0,0.0,19.71417642384802,3.9481484886492737,10.895781482916451,117.13072215181144,19.952794504895554,12.41699555427138,68.15621778160111,80.69480762537677,65.97066278787241,35.625984200261364,30.784969891188,22.960372600652743,20.57390613405481,19.502695674443956,18.339218287245288,29.38173179845155,34.1868486547895,64.7860468476041,69.68200235091705,33.97432049960271,0.1997688483789836,28.72843624615021,0.0,0.0,49.76977101542543,19.178666412750115,0.0,0.0,0.0,14.3242262659163,69.31598163920647,81.91275011327743,68.31818480309428,37.85143583244134,32.6507804650613,25.24743073659879,24.0597677976898,21.474960763325697,20.121236398500145,23.607002843427615,26.83501224709583,43.66091961571043,57.07561678738649,72.68272469973273,84.51707698268332,60.326764336982286,0.0,0.0,0.0,0.0,34.74863902916319,60.06815032735536,62.92871073870016,52.06454186668068,60.46692627445316,61.85626243589155,54.743329765367974,40.34530900112292,34.862711040773306,28.90487651118655,26.40728981291166,24.11842252152271,22.647769583861415,25.482049631930444,27.85699463491834,25.985470938593785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.90207248442025,53.85751012930045,49.04963193044438,36.070465126969225,32.78999021545695,26.770168307274055,26.536406380310087,23.683844340397027,23.589768257366316,35.58523059344239,40.81645116593666,70.96259874836652,56.383662439831625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02286890682357,57.4477314963784,73.89990543797322,61.51261812044839,33.699804965819766,27.871467878461527,21.938961525075356,19.91584964637742,19.532499129898017,19.712081612282557,32.80979570662131,37.0963514818001,68.50652740657075,66.82001365895943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.00670471037096,72.01381327939795,60.42007867035284,32.87463964644309,27.324150747631027,21.117795391414557,17.03795943026379,13.295197693737236,10.750572953946978,20.36566282070646,24.095855687840245,56.09714934890105,41.26693087121834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.87354627300845,68.71210459610852,55.81911072293983,28.041338052678935,22.131493751682747,15.640910553516198,13.592756154740249,12.389858222627906,11.622490658716451,22.02427748701414,24.636602727851805,55.36634576867765,46.99214609833137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.235784503647864,69.84301718533501,58.34145428517019,27.789198915163414,18.302178210019633,11.902052783998004,9.432365167026749,8.206329088986807,7.689577163270533,19.91518311542477,23.655754821678347,54.35588484446516,18.15954058615323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.73678265837498,65.19605860218938,52.832861617667334,27.24169134691787,21.74309664370473,15.27479462309809,11.84834943295618,9.22716885231907,8.200901622658112,11.755225537000676,13.99343647598847,6.700254792127712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71323408698393,60.29981744275387,51.789835895482696,36.92552912050749,33.9492779795247,26.154198488320933,20.73406400010507,19.433757330198777,17.561567102921572,19.69751315003185,22.654720549510447,6.243490652149644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.695749962240853,59.3053532614049,53.938541249400785,37.53654756666951,31.425601355389052,24.945873089879893,22.51512992428471,20.194650021998804,19.11525075354115,21.968574543114375,23.80458166153361,5.412897866444271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.668326974474823,59.66032860304307,53.70220841733375,37.82896421746639,32.3959752037352,26.64133739599819,25.463005890426253,23.369813042992888,21.92286956350431,33.71532561514569,38.06453529987326,69.31255376573571,64.45697099441166,0.0,0.0,0.0,0.0,0.0,27.498972294639515,0.0,33.72970363998135,0.0,0.0,12.629523709458176,61.19496851215845,80.30136392590015,67.40741786565626,40.2420919221702,34.94231388026083,28.681302985927328,26.59696547829342,25.469671199952717,24.4862523886762,35.247204181742966,39.99404718907809,70.81624759490678,62.47451750382517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.821711178676263,0.0,97.88902095468248,92.46355421884545,85.96573439890727,71.77386213644513,43.08408468554843,37.4406623281959,31.53215108910501,24.793808813968912,21.90430191553773,20.64798628850612,31.281249794787264,36.42134606418398,66.2985007978671,52.69841280264774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.369212180114395,65.66977167210618,79.09161024684629,65.9773280973989,38.22402663497088,32.23695996217519,25.627162942192395,22.655387080463093,20.467165962923808,19.042503660995138,31.05243924061439,35.567710351258526,65.80936229733192,50.62550153991635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.721718402164419,55.25370203768035,75.46482489608027,61.86778389950159,35.51467353116936,30.60110256696502,24.600229181578793,21.84079103762124,19.168573229752894,18.251617076326006,21.33565579422252,22.790216770312774,27.361571699686767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.853750632055217,45.07567917205692,60.72192197319429,52.17118681910416,37.439329266290606,31.77314963784057,25.220959935907963,20.302818473742622,17.412073732113658,16.40523111878698,19.668185788115395,21.928106592417965,9.712879479383508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.762169935842294,53.244968183818074,48.07202146032664,31.03434768618541,24.50415350569014,19.096492668159524,18.93528739632653,18.752467477886277,17.276291855188763,27.494877890216113,30.98235827187896,64.00087338538623,73.42781108608429,75.58975184034779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.146489056415454,69.12068807008097,54.419110066259094,27.27558920679533,22.301268707192627,16.999776728547882,14.98561540835692,13.729775874862918,13.311003999185717,26.572018176922924,31.339999737327705,63.39109278242197,82.33190286378472,68.7542864835403,40.26484919326771,70.63380855129662,7.272233568206145,0.0,0.0,0.0,0.0,0.0,81.27202343036885,59.84295808406827,83.44691392885521,89.59718546634184,70.51754650941352,37.68604093747742,30.26917015254694,21.360603095593017,18.6540113343096,17.0530039860521,15.700517464424324,26.50717423710115,30.60291172240792,62.42262330822625,64.8106132741445,12.000128052744596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.33442123442846,99.9725967126562,36.430867934936074,66.8276311555611,86.3296602990524,71.91926110282964,41.12705458987005,34.74721074855038,25.633447376888785,22.691951064151144,20.96696895870135,19.86843073003198,30.364198422652866,33.52612604330153,63.08563116869471,76.91338709359671,84.20980621351318,65.5036150274821,0.0,0.0,0.0,0.0,75.94063277756254,80.36763614633475,112.89406097937363,121.94726525305194,76.83406991023175,89.8686540014841,85.9525942172694,71.86622428274046,42.773195605492475,36.32641301278557,29.46695254168281,25.82797919635411,25.381593895495826,21.774233161064085,32.73961951917836,36.37659327164912,66.64214511331026,64.99524234802766,30.425138395466277,20.83870935967061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.065924179641584,15.327450568357182,69.29398611776912,88.62090805812937,73.02808295191127,41.74311962753068,33.40348434801452,25.93300543074973,21.378313775191916,18.37368745936788,16.696790801216174,19.845483021519428,22.237853047983663,22.546837753889193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65181802063291,34.36319370111833,59.48055568324348,51.57845036478615,37.541022845923,32.056806167545524,25.3887352985599,20.53496168267873,16.143189235689288,11.676955759418442,6.258725645353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.065129595944335,54.33027101214202,47.25866326068255,28.56723097431722,20.90869510969852,13.495442635653824,11.46423716681661,9.339622145901329,8.465419192151352,19.45080147884503,23.071778488452267,54.42044312816438,39.53909220454292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.74149434269542,79.94353202303635,66.94189360458626,33.512890642956116,24.276485576007516,17.787235439746258,15.008087023331866,12.446989447140483,10.892544046860737,22.847443213532877,26.27522146558008,57.74433777030621,40.89948187889494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.527567457529173,55.02032098554646,76.44662498932894,59.66680347515449,30.032075570819735,24.0892855970213,17.71315528529495,14.598075268746594,12.364434827719808,10.929584124086396,21.55142138546503,24.840942074191787,56.10333856488992,41.22751032630466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.63947242269226,65.65615539693067,78.4299354482831,63.523732441998675,33.35673196262174,28.11979826767621,20.462214590132714,18.163920646699196,15.22842311253538,14.201203695799212,25.41663437986354,29.53979485293635,61.58365127625902,33.80749732402598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.86495032210191,75.86122037549006,62.64076936715677,33.235613766655064,27.782343168221907,19.977932243681092,18.16839592595268,15.140631464201048,12.793585542516796,26.113635318917005,32.29532902988554,63.60543009305167,45.737925282865234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9956888909318955,60.25344593219115,79.34812944490778,64.29386134842824,35.0716208850743,30.863430106185277,23.746498249945823,20.97515776754815,19.730458822834105,19.23170323283929,23.65232694820759,22.69671199952719,35.20892626131953,11.872820640789069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.714494914007657,47.50489883833177,61.54051720175203,52.17804256604567,36.92267255928186,31.03349071781772,24.397032459729058,20.980490015169327,19.67237541124632,19.474701374432794,22.506465021900308,24.67183364963456,33.69152093826545,33.609156756259814,27.60618855930812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.07886079024961,66.96350825119352,61.24657705163481,41.88661421976478,35.01687012824975,26.292551270348895,26.497557147641533,25.297039683217218,22.236234329955803,32.29437684281034,35.043626585063144,65.21757803008911,85.13390377000414,94.91914946710358,42.61856042447843,0.0,0.0,0.0,7.621305349978003,0.0,0.0,0.0,1.192042999454955,20.117713306321864,70.58677050978126,87.62987175025118,73.81982650494808,43.367931652668425,37.337445249243174,31.45197693737236,28.694062292735143,27.850614981514436,26.894809595418995,38.62870614193498,40.73837182576946,70.73055075813792,71.62360701597704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.084636297371308,51.19471897347667,80.03094279654061,90.7619959154458,76.43443699476626,47.65410655301712,41.26607390285065,32.241435241428675,27.35471595274526,25.401494605367706,25.209533691005447,35.12322942455067,40.646200116889176,72.97837878658534,79.12141370230034,100.99296038245087,60.83466092289911,2.8092375279910167,0.0,0.0,0.0,0.0,0.0,32.03433455257058,40.23542661264373,25.06880044128946,68.94824699076051,85.40603883609906,70.14695529974193,39.697917008687895,34.778728140739815,27.76282333318011,25.669249610916665,25.887014795017112,24.052531175918208,34.91270086222181,40.95585135374736,73.8789573223186,77.71446207997059,80.779837931193,0.0,27.072773359775677,0.0,0.0,0.0,0.0,55.908806745424585,0.0,127.24666242013124,15.806115011065067,72.66768014394442,90.6253570701532,80.38886991811192,50.3532712551139,43.71386121709209,36.74318529560484,33.07231368325661,27.386804657179823,24.484252795818257,36.067418128328555,40.338738910303974,72.28756706352073,81.35591111169482,107.370328537375,91.69228268792564,30.69508343128821,0.2874652780057919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.03831403786422,73.92723320703175,64.42135919779881,36.80850532896422,31.35780563563413,25.65106283778016,22.73879866825146,20.20969457778712,19.47136871966956,23.61157334138862,26.58715795141876,41.76397252447778,20.58409453575955,0.0,0.0,8.959318628062595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.998420682816636,55.46185013232117,48.25655531550227,34.77282458087352,29.902578128591223,24.410648734904548,22.02542011150439,20.770913639915687,19.83862727457792,22.373444487493515,23.46731699949435,32.03157321005247,18.517562926432056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.23144056054268,48.02974435418733,45.46264799942212,30.47274774922676,24.9386364681083,18.238381675980587,18.663533205061693,16.553867521227208,16.008740420669685,27.450791628633905,32.73228767869925,64.826419579593,70.358436049146,25.640874436075418,0.0,121.90032243024407,35.65731115503576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.73250109994024,82.12604001812439,73.86781673353866,44.60796488071394,37.97674365153893,30.23165398178368,25.272473256676804,23.87847137856988,20.447170034344403,32.34427144555132,38.35104839080384,69.8289248166219,73.1803376652373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.032948956205962,35.89126351941477,82.56223691727793,97.96890945029256,82.63822144587967,50.30709018196624,42.131326298093654,34.41956317597074,30.156145546719554,26.48908268267217,25.359407936643443,34.61714199407674,39.98671534859898,71.94078053072938,78.53867521227205,2.2485897781075774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.32393732639003,30.298021420925792,73.11987378596149,73.95265660193984,62.14487033838759,34.86347279043348,30.529498098909254,24.61651158056488,24.929400253478768,22.66605157570544,23.18689790584512,32.30827877410839,34.14419067382011,66.80096991745523,71.12189964604909,29.467523853927933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35414135709642,60.11947321070916,78.68131283613846,66.72850848103178,36.813266264340264,30.60119778567254,25.524231519362235,23.35267367563911,22.907335780563564,20.6047569952916,32.87244961617011,38.39513465238605,68.89797151318943,88.78116114288717,53.449307530158066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.926103716156316,83.05918335182983,76.16468239635937,77.2557935658421,65.87611061130411,36.61978185065767,31.0729112627314,25.537086044877565,8.55911440035198,7.953618639226168,7.671199952718986,10.728482213802115,12.83852877246669,24.95739455348993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.1486232688254,53.94244521640913,44.34030509387251,26.405766313591325,20.441266474478105,13.651601315988206,10.058523387684607,7.073226469487331,4.871103420649982,6.718155909141654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68585050006239,55.879193727385555,48.56734917685069,30.020554107209698,24.124230862681493,16.67955621515488,15.109494946841693,11.373588957256652,10.798467963830024,20.50915741294055,23.998827824876383,58.06579612689699,64.82946657823365,16.025689350608417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.356009613806055,62.000994871323414,61.68734444874936,77.048692876984,63.77987076523007,31.994533132826817,25.842166783774733,18.49604349853232,14.05780432227264,12.68160834247214,10.933868965924836,13.105617247062996,11.46528457259934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.720654579363153,60.552337455099455,51.92942652070843,31.027872814073984,23.105485910914695,15.50988961196735,12.875664068399868,10.151742502347634,7.968472757599439,16.719833728436246,20.19474524070633,51.35744774463,47.27980181375221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.068245546062872,50.73319389812255,39.28457259933938,9.922360635929632,0.0,0.0,0.0,0.0,0.0,5.599621751892882,9.474356617043494,41.53659025091771,52.16280757284232,16.092818539410693,0.0,0.0,0.0,0.0,0.0,13.30948049986538,0.0,0.0,0.0,0.0,36.587788364930624,57.100468870049454,44.58511239090891,14.721764369816327,6.661405559459158,0.0,0.0,0.0,0.0,10.581654966804788,13.940590093314334,46.09137712518305,33.475374472192854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.32984745306372,41.28340370761947,7.724522428930727,46.24315574497147,63.4506996933301,47.97623144056054,18.77408212449354,12.839480959541902,6.693208607771161,4.980224059469008,2.389513465238605,0.6735771370033031,3.927771685239787,5.608381872984811,6.5306702740328735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.627051306466335,40.44100380218149,33.17000807717312,18.813693106822257,11.699998686638516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.72832461042415,46.66049934003586,43.611977200044656,27.64160991850592,20.84213723314136,13.722444034383804,12.43365882808755,8.537118878914638,6.755576861197391,16.66184553555598,19.906518213040368,53.93425640756233,64.2260656286733,1.487982742430113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.710998089059043,58.12464128814494,48.27664646278918,20.566098200038088,15.581494080023116,8.814205317800646,6.170648340896108,4.622963468850349,3.303517838732344,14.410589633637816,18.271517786197883,51.02761014177737,62.89424156657758,24.21202251101582,0.0,16.434463261995916,32.09746455565698,0.0,54.938718553201,0.0,0.0,0.0,0.0,63.367954636494375,67.24135643973969,73.99321977134377,59.37381551211248,27.87965668730833,22.01094686796121,12.58181913699017,10.120320328865716,7.902962286825016,7.252523295749305,16.775917547166095,22.121495787393044,55.80197135558605,61.76504291408645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6207176207143374,97.09118340436429,38.534725277611784,68.15507515711087,79.02581411994932,65.9964670576106,34.63799489102383,26.55659274630453,18.406537913462618,15.544263565382415,13.070386325280236,12.085158358560818,22.719183614502136,28.38431583716945,64.21073541676245,74.13766655065307,6.735390495202948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.091751433205715,91.9938403346445,78.34014420709084,63.76130311726348,33.01337330330114,27.412132833380397,23.69755583428005,19.98393102225491,17.920636848983133,16.324199998686638,27.507065884778797,31.876271498085774,68.06756916489911,76.51004064853791,75.61184258049263,24.016157629645196,0.0,0.0,0.0,0.0,0.0,0.0,76.09469664633146,119.74276173652656,46.07576125714961,63.90460727208253,76.66086708125111,63.876708190778885,35.03305730852831,23.10443850513196,14.987234126384775,14.223199217236555,13.220831883163363,11.55136228419829,13.918023259631866,17.85017500541762,34.36890682356959,32.48176725921159,9.034636625711675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72717213572278,54.769610128643755,46.17316999494357,29.009807526874663,20.778055042979755,13.327762491709406,11.314839014716217,9.763440613077142,8.204900808373992,9.827618021946272,10.365698938147242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.99467431918624,16.61528358757823,47.16772939500004,43.56236825342624,23.1436686126306,16.024546726118164,10.421306663339484,8.78802017323238,5.138477551368851,5.093343884003914,16.045399623065254,18.0440402939303,48.338348185262774,44.844107275365936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.707143373106295,60.87636671679329,69.9369980496582,71.56685666629456,60.04834483619099,28.768713759431577,23.128338400719723,16.037306032925972,13.392511212823663,10.43178072116679,9.665365344330548,20.476021302723257,26.20018912405356,59.64671232786756,66.65623748202337,6.648170159113743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.04766188821981,72.64968380822295,58.97932440685312,30.41285518219607,25.32065392268241,18.094030115378807,15.05064978559374,12.770066521759118,10.709819347128008,20.207694984929176,25.172112738949707,59.38086169646903,70.57905779447206,3.3625534373953414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.090746711671187,5.657229069943065,58.02875604967134,76.95756857388645,61.3028513077797,30.92513182865886,25.693720818749547,19.823487500082084,15.331449754073065,13.503441007085584,9.984062358403214,22.71527964749378,26.701801275274,60.03368115523275,69.60792219646575,6.013061379948911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.981993814067415,70.21560798786454,75.01805872039192,58.33374156986098,28.265387671475757,23.110722939828342,16.38656825211287,13.03772630860055,12.368148357313126,9.448933222135391,24.258774896408617,26.557640152087256,61.67344251745129,69.42205527938482,1.5291172240791695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.134997143438774,84.7113231460261,73.62215246813459,58.57902496043499,28.931061655754824,23.830766806101877,16.58090963416316,12.832339556477828,9.771724640631463,8.03084101102567,13.348520169948976,16.103483034653046,25.1775402052784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.18500009850211,57.96895870134817,48.16095573315122,29.66872098291973,24.814852148331045,15.52074454462474,10.671446207997056,7.474287665565632,6.9283988153479426,11.667433888666348,13.35280501178742,10.955102737702012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.80836085920108,14.09912924133674,22.97008490881988,40.1653456439083,35.279578542300094,19.78739960993164,15.544644440212505,9.278015642135262,7.9360983970423105,6.396126240305751,5.488882395046001,15.741461508658334,18.824833695602212,53.97748570077685,54.554606287061425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.61280461777898,55.81958681647743,44.717752050485615,18.89101069732928,14.287662282228249,8.499031395906252,6.831942264629205,5.9971598557929084,5.625140365508502,18.49575784240976,21.9591478910698,56.83471345735843,61.78979977804191,0.0,0.0,0.0,3.1965872301863003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.63141823339747,63.68988908662275,51.21328662144326,23.2326981041627,17.22163631707173,10.983097037713176,8.812300943650225,7.01790440041765,6.1040904643389515,17.08509269048667,20.59904387284034,55.367869267997975,64.55847413662899,41.81967546837755,67.31191350201273,65.53570373191666,0.0,0.0,0.0,0.0,0.0,2.4717824285367183,111.2678206736231,61.2624785757908,66.81249138106527,73.71927554980596,57.710344691721225,26.742078788555368,22.185863633677215,14.995899028769184,12.816152376199264,9.949021874035502,9.495590388820666,21.107702208417333,25.66544086261582,59.74345453470886,69.72247030161347,5.9635476520380095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.740069345486305,65.0617050058773,79.701105193688,62.9602281308896,32.65420833853206,27.756158023653644,19.11915472054951,16.868565349583992,15.336401126864152,14.237577242072224,27.160850664232573,32.64316296845963,68.51852496371839,72.70843375076339,10.646118031796483,0.0,0.0,47.797029833006086,0.0,0.0,29.065224814651863,0.0,4.815019601920135,0.0,20.757202146032665,65.76651387894746,76.39549254339019,61.520997366710226,31.58280744150617,22.52922229299781,15.502176896658154,14.520186365994446,11.17915235649884,9.770867672263776,13.893075958261374,16.846284172024088,35.60427433494658,0.1235938823622119,0.0,0.0,0.0,0.0,40.692666846159405,0.0,0.0,0.0,0.0,0.0,0.0,38.3980864323192,59.81258331636908,48.09896835455506,31.003496824948616,23.832385524129737,17.07061944694348,13.152464851163309,11.042418292498736,10.19773313808026,13.084478693993342,15.960464535956556,29.719853428858492,5.293969700750586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.21136254687059,35.731962621732194,53.74791339694381,29.65062942849075,41.87090313302382,59.30792416650797,51.46866319501448,32.44596502518371,25.57564962142355,18.08565086911696,17.57004156789094,14.65596824291934,14.107508487598585,23.74897393634137,28.33146945449531,63.90222680439451,73.98226961997885,59.00569998883643,67.69526401849214,77.13077140286707,0.0,0.0,0.0,0.0,0.0,0.0,12.740358285012576,15.338400719722095,65.69700422245717,77.88223744262251,60.88550771271532,28.589321714462084,21.22310728193274,14.761089696022486,17.16421943643659,14.686247791911008,12.829863870082283,24.06395742082072,27.7541584307957,63.07344317413203,74.74544756075939,76.22666977495551,1.855431734753515,0.0,0.0,0.0,27.41365633270073,27.757014992021325,0.0,0.0,0.0,0.1162620418830977,49.423460576171685,64.68121105062352,51.56226318450759,24.96624989328938,19.208565086911698,12.751689311207569,10.17392846120002,7.840784470813825,6.92030522520866,17.300191750776523,19.89071190759189,55.19752300024298,57.997238657481894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.217945771304365,56.586859161681375,43.68815216606143,16.617092743021125,10.662971743027692,4.231424143524142,2.3045783781299045,1.318683880457838,0.6869077560562381,11.66362514036551,15.354492681293136,50.899826636284246,49.80443062496306,0.0,0.0,0.0,0.0,0.0,0.0,23.26421549635214,63.49630945423264,54.73533139393621,6.434499379436699,9.326196308140872,65.36811880667976,80.51551079911481,66.53083444421826,37.58996526158877,25.285803875729737,15.059505125393189,15.116065037660642,14.739760705537789,12.022885323842107,23.977879709221767,28.582751623643137,64.55038054648972,69.97118156565823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.98453516853711,48.45946638122944,75.48520169948976,80.314313670123,65.5491295696771,35.693970357431326,27.688171866483675,22.524461357621767,16.68936374202954,12.818342406472247,11.797883517970073,14.816506983799686,16.498355014742483,27.53410799771475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.623413295158294,58.58378589581103,51.225188959883376,34.5179241008399,24.92768631674339,13.952492431754456,9.12071433731063,7.217958904919196,7.107409985487356,11.297033116409796,14.201584570629295,2.6829775218182177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.34044956363565,55.83844012056659,48.20685115017631,29.824974881961637,23.592529599884426,18.494234343089424,17.51186293759563,17.152983628949116,15.342780780268058,25.70838449970778,29.56150471825113,62.19505059725114,74.91826951490994,52.0333101306138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.282727326455696,20.17636803015478,88.07654270723204,78.2732054557036,63.6374235787787,32.036238926721,26.222755957736027,19.59305822788135,19.01898464023746,15.379725638786192,15.932946329482997,28.429544723241907,32.38331111563491,67.58423900552269,77.3134961025998,49.42307970134161,0.0,0.0,0.0,0.0,0.0,94.31708157944853,60.48768395269273,98.69561862609255,42.28158141856174,16.077964421037425,69.55555190732922,79.8896382345795,64.71358541118065,35.57142388085185,30.07968492458022,24.173935028007435,22.02542011150439,18.586691708092275,17.564423664147203,27.713119167854167,29.29803455454062,64.36194272430572,75.00196675882087,8.089781390981146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.615851616419643,71.80223731128638,83.76761053578582,70.13714777286727,41.6709438472298,33.9638464417754,25.46148239110591,22.250898010914035,21.973525915905466,18.645536869340233,28.819465330540257,33.554501218142775,69.38225385964107,80.80221432746042,11.96175491361365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.595176023272767,75.2169706004032,84.69380290384224,70.43775323251094,40.38644348277199,32.1806857060303,24.945492215049807,20.902410675002137,19.821678344639185,18.49509131145711,31.322669932558888,35.12075373815512,73.57225786539358,84.86433960901228,12.620858807073764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.917655518416613,0.0,50.997711467615794,66.62452965241889,54.22810133897203,27.877085782205267,24.08176331912714,19.002130929006245,15.679093255232104,12.714649233981916,11.61030266415377,15.408672125872563,18.146495623222854,37.992454738279896,1.22213211103158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.97784687518469,54.75304207353511,44.085309395131375,28.789281000256107,23.007029767338015,16.43284454396806,12.825388590828796,10.62050419947334,9.943975282536892,12.968502308232807,15.748507693014888,7.078844373231067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.18768592273494,65.27918453385519,59.787255140168504,41.44679900972544,35.64464706693547,28.582561186228094,27.726640224322143,26.767502183463467,24.339329922971352,32.98090372403649,35.77766760134226,73.25356085132091,84.8330126542379,13.691688391854532,0.0,0.0,0.0,0.0,0.0,0.0,107.50220644729151,114.58009863344738,34.687984712472336,46.06500154319975,82.90150117217513,86.43382956508034,72.5949330513984,42.643888600679006,37.310117480184665,31.247637591032365,28.528476960356187,26.53821553575299,24.550239360130284,34.9707842738096,39.193829171071904,78.1482785114361,90.83160079064362,20.63951182353675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.03026313197313,15.345066029248562,78.99277322843953,85.67265121715776,72.86754421103092,42.653124815308544,35.677307083615155,29.13406794018952,25.49014322206973,23.07349242518765,21.04780964138665,30.389240942730872,35.196166954511725,73.33735331393937,86.9367747782061,84.09297285938496,86.68254082912512,48.731315791201794,12.992973516065696,0.0,25.57688746462133,67.98501454547844,137.38802608335905,144.9995239064624,144.9995239064624,144.9995239064624,144.9995239064624,144.9995239064624,144.9995239064624,144.99952390646237,109.04379732205594,101.50276134251811,100.43183653902985,100.30786178183752,99.6791326560766,109.91942855641872,111.5426218635286,144.68168386075743,144.9995239064624,144.9995239064624,144.9995239064624,128.46660450088982,87.88943794695335,76.50270880805878,0.0,63.829765367971056,10.009485753311314,126.92472797000283,144.9995239064624,144.9995239064624,144.9995239064624,144.9995239064624,144.9995239064624,131.23042270539332,109.49256309060225,105.28960934062688,103.2877312337061,101.16682974238417,99.62647671081751,111.96434551913896,114.06020449038292,144.9995239064624,144.9995239064624,141.61726019661023,138.24880319934857,90.52528220854867,18.103742423545945,0.0,111.25572789776794,34.64113710837202,144.9995239064624,0.0,0.0,45.612141370230034,81.49131211378965,87.53655741688063,74.26440265036348,42.73120415547574,34.12086209047747,24.08833340994609,21.140457443804547,18.35473893657121,14.838121630406944,18.32141238893887,20.49839769899068,40.73075432916779,46.986052101050035,1.906373743277231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.770664101233905,50.07237606792705,40.71447193018171,26.292456051641377,20.736349249085578,13.814234868434015,10.177546772085815,8.5669223343687,8.189475377755597,11.95680354082256,14.248336956022092,6.617319297876951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.287363492490854,61.514427275891286,56.100672441079325,38.8340928940577,31.155180226029515,23.079872078591553,19.28769183286162,16.858472166586772,15.134061373382105,24.981389667785216,28.70167978933682,65.6090221367078,75.32009246064841,5.207130239491467,0.0,0.0,0.0,0.0,0.0,40.14544493403642,141.32979491860445,128.12848287048288,73.28831567956605,37.20061596653555,92.55486895935805,89.1909824600574,73.27108109350478,43.59198127146526,36.75280238506445,25.810839829000336,20.999057663135915,21.89982663628424,21.673586987214428,32.80941483179123,36.198915163415,75.99147956737873,88.36191317367235,88.46989118800113,38.52444165719952,23.80458166153361,70.06344849324604,90.40692535510011,90.61793001096656,80.30336351875809,65.74090004662433,74.8022931291494,58.67376757441835,24.734011465645747,78.32767055640558,78.99144016653423,63.2676893374748,31.457404403701055,24.209832480742836,18.242856955234075,16.679365777739836,15.387152697972828,15.588540264379668,25.558319816654738,30.624145494185097,68.6552590277185,78.96744505223896,79.00991259579331,15.854200458363156,0.0,0.0,0.0,0.0,71.1351350463945,0.0795076207800053,1.4343746100958097,21.661875086189347,26.504793769413126,61.05071217026419,63.168185788115395,50.63911781509184,23.245933504508116,17.627077573695995,11.747131946861396,9.64079891779014,8.365249111839297,7.214911906278525,18.123167039880222,22.522842639593907,60.178032715834554,69.86939276731832,59.4239005522685,23.903609117355412,19.65628344967527,32.828744229417985,0.0,0.0,0.0,0.0,0.0,10.01119969004669,28.12370223468456,74.41142033477584,69.95937444592562,56.79291244475674,29.001333061905296,19.772164616728286,11.080220119384558,9.4039899921855,8.160909765499307,7.081796153164215,19.43099598768067,23.436656575672604,61.42854000170737,71.85813069260118,56.07201161011551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.000502360767264,47.99470386981961,84.26684221931824,79.31727858367097,64.30205015727503,35.954488741208685,30.912086865728487,20.772341920528497,16.304680163644843,13.42393338630558,11.968610660555155,15.11377978868014,17.72410543665986,38.83056980187942,1.726410386062608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.414670904446387,63.283495642923285,66.43647270506499,54.83388275622042,38.30077291323278,29.505230462106237,24.382368778770825,20.566764730990737,16.3321983701184,13.459164308088337,16.428559702129615,18.56536271760758,18.529084390042097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.542431426113566,18.97699319022071,47.91329187488919,57.92906206289688,51.767173843092706,32.65411311982454,25.57660180849876,18.19524760147359,15.319642634340465,14.470291763253458,13.618846080600994,24.208594637545065,27.65465488143629,63.22684051194831,74.00597907815158,31.08452794504895,0.0,0.0,0.0,18.274469566131035,35.19702392287942,0.0,0.0,0.0,0.0,71.52058037443936,84.48575002790894,80.79659642371668,65.5949297679947,36.78489108949902,31.93168878586298,26.1195388787833,20.637702668093855,18.927765118432376,16.626424176358178,28.611507673314467,31.81447455690467,71.49106257510786,84.5533553102488,14.094749180790776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.1534498722756,82.52053112338375,79.1665473696653,63.8753751288736,33.66514535628213,25.616212790827483,16.531110250129696,13.231877253235794,9.348287048285735,9.076056763483296,19.93974954196518,22.967894878546897,63.955454061898735,77.57534754828247,104.4322600981081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.811253537867495,39.80275280566848,52.87875703469245,73.63967271031842,66.64909607895929,52.28716320486468,23.870282569723077,18.349501907657555,11.123068537768994,8.071785055259685,4.8845292584104385,2.5933767180409903,13.1219948647566,18.50870758663261,57.310140464010615,71.05991226745293,5.429275484137877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3797322055936065,29.33145632088048,86.51457502905812,79.30023443502472,63.40899389943591,32.90272916516177,26.999550173692057,18.809217827568773,10.766093603272898,9.628325267104891,10.412451323540036,21.000200287626164,24.95920370893283,63.37319166540803,76.95756857388645,8.329542096518935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.56865925493003,82.03558224597947,73.11416066351022,59.395715814842305,30.548732277828492,24.33742554882093,17.22458809700488,13.122566177001728,10.82770010703896,9.95987680669289,13.206168202205134,15.667476572914548,38.751062181099414,8.404860094168018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52734418607706,50.141028756049664,39.154408626158215,20.96077974271249,14.597599175208993,8.548545123817155,5.338246399747835,3.1912549825651264,2.5944241238237207,6.700826104372838,9.850851386581386,4.380536639501973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.30194180495269,51.520366953198355,51.685000098502115,44.40134028539346,26.10201863659945,19.468797814566493,11.715424117256916,9.705642857611917,9.77429554573453,6.148843256873805,9.506826196308142,12.27369139945233,7.238240489621161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.000174020396514,55.38119988705091,47.58983392544047,28.21939703574313,20.896221459013272,13.830707704835142,14.439631339431708,11.75751078598118,10.06042776183503,22.90876406117638,25.54508441630933,63.826718369330386,77.84386430349159,106.21408777194792,118.69173764291016,116.64025058937096,97.49748162935626,85.52515743920779,89.44559728396845,89.40141580367873,89.72877772013582,86.38022143274605,64.5230527774312,39.30447330921126,77.55220940235486,69.12906731634283,55.348539870371226,25.586314116665903,19.27426599510116,12.710364392143472,11.559265436922534,9.480164958202272,7.188536324295218,17.558520104280902,21.435540218412015,57.98885941122005,70.43946716924633,36.403254509754994,0.0,34.013169732271265,0.0,0.0,0.0,0.0,0.0,0.0,37.58491867009016,41.27845233482838,74.60185774981778,65.28480243759891,51.00913771251831,22.816401914881045,16.467408934798172,9.98749023187397,7.592644519014192,5.108578877207269,3.2209632193116673,13.441167972366877,17.38188940182951,55.80968407089525,67.54558021026918,42.1833157124001,72.60236011058504,66.8448657416224,47.71409433875533,84.59210932420986,74.70564614101562,54.35045737813648,0.0,0.0,0.0,0.0,62.70456590119582,56.364237823497355,44.64719498821258,17.04624345781811,11.300937083418155,4.914618369987064,0.0,0.0,0.0,10.02205462270408,14.109412861749004,52.19013534190083,64.92754184698026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.124733223448754,79.42992231466827,66.86019595353326,52.86190332346124,23.35267367563911,17.967770109206008,9.945879656687309,7.003621594289504,4.972320906744768,3.1515487815288843,7.217292373966549,9.038064499182433,23.601289720976354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.697115858183226,66.49160433671962,56.190558900979106,44.94094470091475,29.254424386496016,18.82788069424288,10.88997314175767,7.780796685075617,6.177218431715053,4.814638727090051,6.958107052094484,9.230977600619903,23.809342596909666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54820036642786,55.30721495130712,40.2975092099474,20.47649739626086,14.853832717147906,9.417606267360997,9.345240049645064,6.851366880963481,5.27559249019904,15.417622684379536,20.811667246734658,56.98515901524157,71.06952935691254,2.704211293595393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.04418148028973,87.77698465337107,74.93502800743363,58.800313236713706,28.44992152665139,23.32144193957224,15.70242183857474,12.813391033681157,10.745907237278452,9.47330921126076,20.37004288125242,22.223284585732955,61.441775402052784,73.8506773661849,2.425125261851446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.67879774889842,73.5410261293267,60.81218930792416,49.77662676236694,20.71540113343096,14.39944904485786,8.707560365377164,5.693888272338638,4.6431498348447935,2.194029458698065,14.036475331787946,17.72924724686599,56.59295315896271,70.17675875519599,39.913587381222875,64.27834069910232,10.741622395440013,0.0,0.0,0.0,0.0,0.0,0.0,0.5133240522455198,30.34134593284783,80.52379482666913,64.85365212994398,49.27234848733592,19.995166829742384,15.29955148705354,7.568268529888825,4.129159251646628,0.7677484387415371,0.0,7.815741950735811,11.243139327952928,49.77853113651736,63.33967468036065,78.30986465809917,79.29528306223364,0.0,0.0,0.0,84.64171827082828,103.70869313965628,0.0,93.59922774344795,82.81275733676559,25.622592444231387,67.95406846553412,56.06639370637178,42.34071223593226,14.277283443108466,9.243165595182589,2.813903244659544,0.0,0.0,0.0,9.362855510536445,12.813295814973635,51.15006139964933,64.48848838660109,6.633125603325432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.161179004603333,78.82204608585444,64.84489200885206,51.53331669742122,22.702805996808532,13.785383600055164,5.080298921073541,3.805225208660306,2.8770332477459437,1.1855681273435297,4.42557508815939,6.869648872807507,19.856718829006905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.509981547271165,10.204017572776642,53.770289793211234,41.29530604605959,32.98214156723426,19.13581799436568,11.449192611028296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.92845791661468,43.67805898306421,37.053122188585576,20.77719807461207,13.928021223921569,7.860209087148101,7.3565021243622,5.717216855681274,4.717039551881062,15.181289852312505,18.613543383613187,56.958783433258255,68.26381492109982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.360993820634222,74.08129707580066,59.052166718106655,40.98365521634347,12.2236063592963,7.504948089387383,1.723553824836979,0.2049106585851157,0.1769163585739521,0.7004288125242151,14.224532279141853,18.377972301206324,57.44392274807757,72.17806554987162,11.22066771297798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.864011268641526,43.68672388544861,65.0689416276489,50.10627392780451,36.15920896237876,11.288939526270514,3.109842987634701,0.0,0.0,0.0,0.0,5.657324288650587,10.4663451119969,49.04249052738031,62.64895817600357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.430510043931942,76.94061964394771,57.75300267269061,39.44968183818073,13.136087233469702,8.08016430152153,2.8733197181526258,1.176141475298954,0.5283686080338322,1.372672887622225,13.971345735843606,19.230179733518955,59.54101956251929,76.28170618790261,31.3749450029879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.61886578102323,39.89749541965183,40.07603049625365,66.8240128446753,55.632767712321304,44.12987175025118,2.4692115234336525,0.0,0.0,0.0,0.0,0.0,9.903126457010396,17.996907033707423,59.75326206158353,75.25258239701604,95.65966535549413,76.98070671981404,0.5301777634767305,0.0,0.0,30.099776071867144,58.51465711415082,82.95015793171834,99.59905372305144,55.907283246104235,66.88761894129931,81.08453779526009,65.69881337790007,52.694508835639375,22.47561416066351,15.649099362363,8.869717824285367,6.292718723937983,3.94776761381919,3.3516985047379517,6.265105298756903,7.604546857454312,28.694157511442665,34.01659760574202,1.7052718329929537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.153801196472315,39.768854945791006,30.257077376691775,5.92907847991542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.177169180659437,48.02679257425418,43.962001168891724,35.932969313308945,18.356548092014105,12.046404344599786,5.179326376895345,4.326738069752628,2.242781436948799,0.4759031001897807,11.276370656877743,14.901346852200868,51.83201778291448,66.16786073114834,76.97299400450484,69.97641859457188,35.391746179759785,28.344419198718164,1.4826504948089387,0.0,3.046998640670865,61.165831587657024,63.82110046558665,105.5131828658861,71.23159159711322,83.38873529855991,64.89526270513065,50.7751853481393,20.23921237711862,12.99640138953645,2.97834595254825,0.0,0.0,0.0,8.757264530703107,12.620763588366245,49.91821698045062,63.110578470065214,11.939378517346222,0.0,0.0,0.0,0.0,0.0,12.295972577012233,54.58298146190267,56.19931902207104,46.78809240811395,42.41603023358134,82.23839809299913,65.84602149972748,51.35040156027344,20.790528693665,13.781384414339282,7.698622940485024,5.144381111235151,2.2530650573610624,0.7890774292262333,11.22533342964651,15.624628154530114,52.75516315233023,67.0955765985251,5.727119601263454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.5411508986676,51.8765801380343,90.62411922695544,69.88824607140747,55.15000886519001,24.11994602084305,17.41493029333929,9.373996099316397,5.99420807585976,3.74647526611987,2.891411272581609,13.321858931843105,17.648501782888214,55.10125688693928,70.40004662433265,8.722319265042914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56981501303511,72.62007079018395,56.922600324400285,42.40774620602702,10.89359145264347,0.0,0.0,0.0,0.0,0.0,7.665296392852687,11.933760613602486,50.03086071144792,55.30702451389208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.77258817580657,73.18414641353813,57.44439884161517,44.71927554980596,16.08634366729927,9.868942941010369,3.679441296025112,1.5517792764691591,0.0,0.0,2.4961584176620852,5.1716136615861465,24.528815150938073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.28392576880898,11.839874967986812,51.89410038021816,39.57032394060979,31.059580643678466,16.227933885382946,10.548804512710056,4.282270933340338,7.327746074690867,5.9468843782218395,5.587148101207636,9.862658506313986,12.7486423125669,12.858905575876175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.806604238217508,52.842288269711915,46.76133595130056,40.33731062969117,23.012076358836623,16.604047780090752,9.750109994024209,8.586632606825539,6.774715821409106,5.588290725697888,16.247739376547305,19.91642095862255,58.18529560483581,72.13712150563761,8.322305474747342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.61170796094063,47.09203052252087,78.29377269652814,58.99017933951052,43.97714094338755,14.726239649069813,0.687288630886322,0.0,0.0,0.0,0.0,6.934016719091679,10.429971565723893,48.150767331446474,61.83712347567984,35.81870686428379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.205826728219543,44.56216468239636,80.60625422738227,61.9264386233345,48.071735804204074,18.607258948916808,11.789980365245828,4.689045251869898,0.851160026529902,0.0,0.0,10.290666596620722,13.840705669124842,51.52788923109252,64.19788089124711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0741097050846795,43.39202198567123,80.41410287560497,62.09554704789173,48.409381341073406,19.56839658263342,12.309779289602774,0.0,0.0,0.0,0.0,8.139866431137174,12.206466991942529,50.791086872295296,65.08712840078539,1.3379180593770723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.9839671396957,75.34151666984062,56.82642942980411,43.860783682796935,15.116065037660642,9.650416007249754,4.099260577485045,2.4732107091495332,1.1949947793881048,0.7719380618724594,13.227687630104874,17.253534584091252,56.44974422285118,70.67275300267269,9.55195986367308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.78603043058557,59.206230586875584,87.91838443403971,69.25608907217578,53.93939821776847,23.170805944274072,18.311128768526608,11.74675107203131,10.214205974481388,8.679566065366,8.263650750914428,10.080804565244517,12.382716819563832,35.223018630032634,12.305684885179373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.747154930687348,60.8886499300635,45.63918348316599,37.4538025098338,20.356521824784444,13.728347594250105,6.553617982545426,2.8443732310662524,0.786601742830688,0.1318779099165358,3.981570254989131,7.074273875270061,2.71773235006337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.75497271491519,55.518314825881106,49.14789763660602,41.49678883117395,21.679490547080725,15.264701440100868,7.66167808196689,2.824758177316934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.921904242814275,52.38723806646922,46.91016279115583,39.051381984620534,22.61853744065248,14.94229089643488,7.285945062089165,2.398464023745576,0.0,0.0,8.208899994089872,10.475676545333954,46.79675731049835,57.41411929262351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.39661546745818,0.0,66.26241290771667,52.27687958445243,75.78552150301088,57.06323835540875,43.37926267886342,15.355254430953304,1.0293142283016268,0.0,0.0,0.0,0.0,4.302362080627261,7.620734037732876,44.860675330474585,60.98463038724464,77.02526907493383,49.492779795246946,0.0,0.0,0.0,0.0,0.0,0.5069443988416151,0.0,15.750983379410432,53.49615513425837,78.86213316172076,59.91856173783992,45.61080830832474,16.412658177973615,8.94884457023529,0.0,0.0,0.0,0.0,5.3089190378313775,8.810396569499808,45.58852713076484,61.09146577708316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.971355586054728,51.74394047845759,82.8377998568436,65.07970134159876,50.158072904695935,20.387753560851323,14.032952239609669,7.675675231972472,5.393758906232557,3.987092940025348,3.2372456182977523,15.69023384401206,21.242817554389585,58.14996946434552,73.37344120408981,50.417734320105595,0.0,0.0,0.0,0.0,6.442592969575982,0.0,0.0,0.0,44.74631766274191,45.82114643323855,66.00760764639055,53.21964000761749,41.89508868473415,16.204605302040306,10.77599634885508,4.161819268326318,0.348786125649293,0.0,0.0,3.6737281735738536,5.5393483100321115,16.641659169561535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.47154274006606,42.44907112509112,30.480270027120916,8.168622480808505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.1842219318234,41.76254424386496,35.79175997005536,29.43105508894741,9.418177579606123,0.0,0.0,0.0,0.0,0.0,6.122848549720583,9.896461147483928,46.783141035322856,61.55565697624786,68.71572290699432,40.099073423473705,0.0,16.798484380848564,72.8801130804237,25.134977443016528,69.33902456642654,68.30437809050373,39.82417701486069,82.75276955102738,69.71075840058839,81.11119903336595,63.00983707750804,48.386243195145816,18.984229811992304,12.17599700553582,4.944136169318562,0.4391486790866884,0.0,0.0,11.151919806147845,14.920771468535143,52.30858741405691,67.38818368673702,64.1755997136872,14.500285656122562,14.098557929091614,73.04179444579428,50.85793040497501,67.49082945344462,57.32632764428917,84.48584524661646,114.75996677195448,89.69868860855918,74.49473670385669,78.74253846507443,60.17032000052535,45.35200386128276,16.62213933451974,9.957591557712384,0.0,0.0,0.0,0.0,7.128643757264531,10.20268451087135,46.80942139859864,61.95700382844873,69.56297896651584,44.906094653962086,50.834601821632376,26.16667213900618,0.0,0.0,0.0,18.769321189117488,0.0,34.84899954689029,64.04438833472331,79.4323027823563,62.33416512893928,48.737885882020734,20.454977968361124,14.024287337225262,6.604655209776663,2.4092237376954446,0.0,0.0,8.6123416578562,11.949566919050964,49.099336095770326,65.27908931514766,51.59930326173325,3.9743336332175385,0.0,0.0,0.0,0.0,0.0,0.0,42.00097188749746,33.86567595432129,69.28236943545157,84.16438689002567,64.67549792817226,49.444980004071425,19.540973594867385,12.990688267085192,6.929351002423151,5.006313985329752,3.6263092572284137,2.5050137574615348,15.159579986997722,19.254841378766887,57.12151220441158,72.48790722414485,44.70242183857474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.20398145533586,59.691655557817455,77.60448447278388,60.839993170520295,47.73285242413696,21.18206801899121,16.000837267945446,10.079661940754264,8.425046460162463,6.673783991436883,5.3974724358258745,8.978076713444224,11.898434473112207,33.23504245440994,18.008999809562585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.96683105574562,57.899829919687946,45.754302900558834,37.546545530959214,23.64251942133293,18.43729355599188,12.073827332365823,8.83143990386194,6.450305684885181,4.645054208995213,7.112647014401008,9.45331328268136,6.480013921631721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.410487848122877,46.748862300615315,42.49687091626664,36.51589824075229,20.013924915124015,13.661218405447825,7.2607121045961085,7.006478155515134,5.870328537374985,4.575734989919951,13.770719919096935,14.948289675008702,50.562942849075064,64.05533848608822,35.97991213611678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57882467280883,57.27043426297437,32.63468850349026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.535877752313158,5.051828527524773,41.19913515146341,44.448759201738895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.8690414431216,58.84763693435163,34.265023213664215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4516223297719348,4.417481498020107,40.70980621351318,47.6267787839586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.449882125806896,49.47583086530821,63.43603601237187,46.948726367701816,16.658608099500267,0.0,0.0,0.0,0.0,0.0,0.0,1.565109895522094,4.951563228505198,41.18085315961939,56.67027074946973,72.91934318792232,59.929416670497304,43.232435431866094,38.18022602951124,0.0,24.214593416118888,64.69035204654553,45.996729729907216,70.04707087555244,95.96284172024087,64.18216980450615,65.89448782185565,47.553650816582504,7.278803659025091,0.0,0.0,0.0,0.0,0.0,0.0,4.121351317629908,7.644348277198074,43.11693513964316,58.01028362041226,52.90979833334429,19.96079287632732,0.0,0.0,0.0,0.0,47.22971677359618,92.593242098489,78.69769045383207,84.47460943912897,65.38878126621181,67.00987976175622,47.01842646160716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.41801669282446,47.38063842501691,28.7942323730472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.04731056402309,37.514075951694565,32.77913528279956,26.680186628666743,11.68638241146302,3.850358876025243,0.0,0.0,0.0,0.0,8.909709681444172,12.925463452433332,51.60663510221236,70.59705413019353,11.496040215128613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.89948187889494,64.28348250930846,72.61073935684688,56.0084055134915,43.00790971953165,15.976175622697513,11.197624785757908,6.46715939611639,5.758256118622809,5.129907867691964,4.260180193195474,16.44388991404049,19.303974231847704,55.5001280527446,70.20056343207622,10.053191140063436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.232964059863017,59.42904236247463,66.82068018991208,50.89687485635108,38.68345689875953,12.632380270683802,7.255760731805018,1.2949744222851176,1.6305251475889966,0.0,0.0,10.781519033891293,14.624926944267504,52.85733282550024,71.2705360484893,79.6933924783788,77.88480834772558,28.844507850618264,0.0,5.943456504751086,12.32720431307911,71.89945561166527,54.90396372495584,114.50830372797658,74.07120389280342,72.66748970652937,76.50251837064376,60.035014217138055,48.34948877404273,21.443633808551297,16.679365777739836,11.222191212298316,10.265814513957748,9.23221544381768,8.208804775382351,19.221419612427027,23.786870981934715,59.97902561711573,77.49641123974757,62.92366414720155,86.49886394231717,23.468173967862047,0.0,0.0,0.0,0.0,0.0,0.0,20.473259960205148,68.94558086694992,77.60895975203735,61.29847124723373,48.484318463892414,20.94716346753699,15.67480841339366,9.67355415317735,6.988005726256066,4.811972603279464,3.1474543771054826,13.500298789737396,16.839904518620184,54.60926182517846,72.27575994378812,15.494845056179038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.476697683887028,62.25856147516761,70.96117046775369,55.282743743474235,42.89678948785469,17.98814691261549,12.659517602327275,5.450223599792489,2.9230238834785696,0.0826498381281972,0.0,2.2573498991995065,4.132967999947466,23.166235446313063,5.3526244245834995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.176377880365905,43.93400686888056,32.22686677917797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.86107918913062,41.854906390160295,37.28707455296459,31.203265673327603,17.2641990793336,11.7517024448224,5.4536514732632435,5.129526992861881,3.3021847768270502,0.2533769807132866,0.0,11.94099723537408,16.441509446352466,47.47147707199191,64.14760541367603,13.172651217157757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.92155948542497,99.74188178433292,75.66088021486594,73.20518974790026,56.99877529041706,41.886328563642216,13.326524648511633,8.980361962424729,0.9536153558224598,0.0,0.0,0.0,8.47903546732685,10.865406715217263,41.89642174663944,59.44865741622395,32.555752194955375,0.0,0.0,0.0,0.0,11.542506944398845,75.82751295302764,88.18594900217361,88.62290765098733,102.94151601315988,75.05852667108833,70.64171170402086,53.23792199946152,36.80764836059653,0.0,0.0,0.0,0.0,0.0,0.0,4.4142440619643954,7.722998929610393,28.61103157977686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.972494927141273,93.578946158746,69.26789619190838,65.11378963889125,50.00791300293537,37.82867856134383,11.799692673412968,6.935540218412014,2.7737209500856967,1.2466033188644676,0.0,0.0,10.533093425969096,13.932782159297616,44.756601283154176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.68125373487172,90.18030483120022,67.35428582685955,63.138953644906465,46.66107065228098,35.430309756305775,1.584058418318766,0.0,0.0,0.0,0.0,0.0,5.387569690243694,9.73668415626375,37.60377197417932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.54639121098495,86.02048515573183,59.395715814842305,54.9655702287219,23.74478431321045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.41147943604258,30.157383389917324,26.488130495596955,4.707422462421445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.18396910973792,33.71304036616519,33.57068839842134,29.623016003309672,25.42149053394711,18.46833485464372,0.0,0.0,0.0,0.0,0.0,0.0,7.512756023404102,10.894353202303636,42.969441361693185,2.910931107623407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.77345499438538,89.41169942409098,64.29490875421097,61.129362822676505,44.079596272680114,10.517001464398056,0.0,0.0,0.0,0.0,0.0,0.0,5.6071440297870385,11.325313072543524,42.815091836801706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.12321957433954,96.20355461285386,68.62764560253741,65.6408251850198,50.43782546739253,37.49760311529344,4.8970029090956855,0.0,0.0,0.0,0.0,0.0,6.251298586166364,11.426244902515744,44.337258095231846,56.62494664468976,73.68204503516525,72.18235039171006,63.33272371471162,65.4822860369974,55.74874409808184,78.79014781883492,63.48983458212121,77.60400837924627,82.61327414450918,97.79323093491638,71.927735567799,70.17990097254417,55.8308226239649,43.44477314963784,17.240680058575922,12.06573374222654,6.337090641642752,4.749985224683316,4.146108181585358,3.0662328195901,13.581710784667818,18.031471424537532,51.019802207760655,30.995403234809334,0.0,0.0,0.0,0.0,0.0,19.8803330684721,22.35801905687512,77.83434243273948,82.9322568147044,99.47136543626586,71.2795818257038,68.4450161215122,53.042342774213466,40.8366375319311,15.946086511120887,11.152015024855366,5.558201614121263,3.1996342288269717,2.0552005831324984,1.356200051221098,13.626463577202673,17.187643238486746,49.22759569480106,56.9322174138599,8.008369396050723,11.288177776610349,0.0,0.0,0.0,0.0,0.0,82.41521923286555,95.92761079845812,98.1340186891339,68.29580840682685,65.04447041981601,50.079993564528735,37.62729099493699,9.46721521397942,0.0,0.0,0.0,0.0,0.0,0.2566144167689994,3.1744964900414367,18.4841411600922,28.443351435832444,36.11721751236202,41.03221675717917,41.500121485937186,10.276955102737702,11.061747690125491,0.0,0.0,0.0,35.49858156959831,55.98526736756392,48.79187488918512,43.48238453910863,32.28456931593568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.887290600928547,40.5472678797749,37.85191192597895,34.70788542234422,30.692417307477623,5.324534905864815,0.0,0.0,0.0,0.0,0.0,0.0,2.7283016265981965,6.257773458277789,38.40408521089302,51.30174480073023,14.606930608546042,0.0,0.0,0.0,0.0,0.0,53.16374662630269,70.96440790380942,101.86840117939862,100.43659747440589,70.52497356860016,66.7258423572212,48.21713477058858,17.83436869996914,0.0,0.0,0.0,0.0,0.0,0.0,5.10277053604849,8.215755741031384,40.69485687643238,50.5526592286628,18.705143780248356,0.0,0.0,0.0,0.0,0.0,0.0,50.025242807704174,71.752818802083,97.90558900979111,65.06360938002771,59.18118806679757,42.33585608184869,10.426162817423052,0.0,0.0,0.0,0.0,0.0,0.0,4.640578929741727,8.440281453365818,42.11275865012707,48.7463603469901,60.6043268694059,0.0,0.0,0.0,0.0,0.0,0.0,47.83987825139052,86.26491157793815,92.60343050019372,62.84558480703436,60.68345361535583,46.23677609156756,24.57452013054813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.130239491466433,33.858534551257215,33.3102652333515,30.735932256814703,27.40975236569237,21.40240410819472,0.0047609353760482,0.0,0.0,0.0,0.0,0.0,8.176430414825225,12.676276094850966,45.36828626026885,16.281256361594686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.117112443443375,101.2470038941168,70.80158391394855,65.67615132551008,49.4071781771856,36.25728423112536,4.215141744538058,0.0,0.0,0.0,0.0,0.0,0.0,2.2403057505532535,17.71620228393562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.8052678929085,50.95105430093052,43.75947097799463,36.95980785521503,7.873444487493516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.47903546732685,2.708400916726315,4.657527859680459,0.0,0.0,0.0,0.0,0.0,0.0,9.648797289221898,8.304785232563486,26.024796264799942,27.24921362481203,24.281627386213643,10.126033451316973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9614101562243484,5.53620609268392,39.906065103328714,48.213897334532874,71.77843263440613,66.1390094627695,52.26554855825743,47.006904997997125,10.397597205166765,0.0,0.0,0.0,24.648600284999443,92.67446365600436,64.7014926353255,62.40281781706189,46.328281269495214,21.83869622605578,0.0,0.0,0.0,0.0,0.0,0.0,6.153794629664896,9.65184428786257,44.1013061379949,7.343933254969431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.93421700671784,99.14009955280042,69.05222581937339,66.10596857125971,50.757189012417825,38.51320584971205,13.4871586080995,4.832254187981429,0.0,0.0,0.0,0.0,7.942858925276298,9.649939913712153,43.83374156986099,11.65572198764127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.531212035644632,95.90361568416284,69.10231085952942,67.22393141626335,52.55139511823538,40.02813548637059,7.0694177211864915,0.0,0.0,0.0,0.0,0.0,7.173872643336988,12.80891575442767,47.3288394481255,33.329023318733135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.97925217197155,104.8527459105207,73.82820575120995,68.1779276469159,49.811952902857215,28.137889822105187,0.0,0.0,0.0,0.0,0.0,0.0,6.474205580472941,9.722401350135604,44.142631057058985,53.908166481701585,12.847193674851098,0.0,0.0,0.0,0.0,0.0,0.0,15.481419218418582,37.55844786939933,80.79278767541585,53.590326435996616,51.36820745857987,32.87092611684977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.57189012417833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.75866654408626,35.306525436528524,27.06858373664476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.16177658407812,30.552826682251897,27.932312632567424,24.587469874770985,5.631139144082322,0.0,0.0,0.0,0.0,0.0,0.0,4.740653791346261,8.20252034068597,42.458783433258255,55.85872170526854,42.33176167742529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.14663680958229,95.654523545288,68.79856318253755,66.3634399563964,50.287856003047,36.85954255619546,11.460047543685688,3.2310564023088895,0.0,0.0,0.0,0.0,8.604819379962043,11.443765144699602,44.59196813785042,28.041814146216534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.50726288900125,91.9647034101431,64.3272831147681,61.62202441538997,46.2991443449938,26.60905825414858,0.0,0.0,0.0,0.0,0.0,0.0,3.298090372403649,7.505519401632508,42.23939953112995,23.82381584045285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89638234579494,92.72216822847236,63.82509965130252,60.1896493981521,44.11349413255758,24.355231447127352,0.0,0.0,0.0,0.0,0.0,0.0,3.033953677740493,7.166445584150354,41.56172798970325,25.003194751807513,0.0,0.0,58.78736349249086,0.0,0.0,0.0,34.59286122365889,87.919717495945,92.99449373198232,86.5067670950414,58.27670556405592,56.084961354338354,40.94052114183647,15.087785081526915,0.0,0.0,0.0,0.0,0.0,0.0,5.520971099480565,10.138031008464615,45.15128282582857,24.80590158982407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.94100380218149,83.09422383619756,57.44401796678509,55.3479685581261,40.07298349761297,6.0183936275700844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.732084107669375,21.378789868729523,46.24820233647008,40.95051910612617,36.12454935284113,10.266385826202876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.498972294639515,29.61720766215089,26.318165102672033,20.855086977364216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0239557134507917,7.183489732796605,43.04647329607765,20.296248382923675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.394468121433405,95.41857158805104,66.39819478464155,63.232839290522136,47.15925493003067,31.063579829394342,0.0,0.0,0.0,0.0,0.0,0.0,8.927420361043072,13.26091895902969,50.142933130200085,30.25222122260821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.15842751229635,93.38250996513024,66.3775323251095,63.90679730235552,48.786542641563955,35.86955365409999,1.1597638576053482,0.0,0.0,0.0,0.0,0.0,6.093045094266521,10.147267223094149,47.54470025807554,27.611711244344335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.915383403050946,99.54477905976452,69.94937648163594,67.59233259566197,50.77680406616715,33.08116902305606,0.0,0.0,0.0,0.0,0.0,0.0,7.136927784818854,10.96195848464352,47.70257287514529,59.25698215798426,57.68815873286885,5.270926773530513,0.0,0.0,89.46873542989606,72.59569480105857,88.28421470833524,86.66540146177134,89.81904505486568,100.68121433402725,71.3527097930799,68.41064216809714,51.998936177198736,37.87533572802911,8.567588865321346,0.0,0.0,0.0,0.0,0.0,8.755169719137648,12.477459433547192,49.12199814816031,60.022350129037775,82.03224959121624,85.72216494506866,55.536692036432655,39.695250884877304,69.30912589226496,64.871934121788,40.63410734103401,58.09255258371038,79.77937497127022,97.97938350811988,68.6393575035625,65.12454935284113,49.0792449484834,33.75112784917357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.252969838653542,10.08147109619716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0998844241895,50.92820181112549,45.01616747985632,27.261211181959663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16024651795036,42.53276836900204,38.16422928664771,33.04336719617024,25.18534813929512,0.0,0.0,0.0,0.0,0.0,0.0,5.3450069279818235,10.17497586698275,46.25943814395755,34.226459637118225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.52077737866182,97.65316421615304,70.74616662617136,68.6888712314734,53.26962982906601,39.38559964801912,6.110850992572941,0.0,0.0,0.0,0.0,0.0,7.0254266783118045,11.732182609780605,48.61648202993151,39.28628653607476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.30327486685798,102.91504521246904,71.48439726558139,66.97398230902083,51.15586974080811,37.83515343345526,12.4702228117756,7.542845134980726,1.9497934739067908,0.8610627721120822,0.5143714580282505,0.0424675435543501,9.207649017277271,11.232570051418104,45.91588904722191,33.538504475279254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.463833308160577,78.78034029196026,52.879137909522534,51.07417208975513,36.33679185190536,1.082351048390804,0.0,0.0,0.0,0.0,0.0,0.0,2.27353707947807,6.807851931626401,44.97550909174487,31.52015353195737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.38556024717464,31.019684005227184,84.16095901655493,56.73168681582075,53.703731916654085,36.82526382148791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8874120868657287,6.659501185308738,44.28564955575548,52.56586836177855,19.263315843736255,43.44620143025065,43.602836204122646,60.5520517989769,20.012591853218723,29.840781187410116,14.55027547757107,40.83816103125144,29.77488984180561,82.81589955411378,57.98952594217269,54.92986321340154,36.45257780025086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.663697375247075,24.184694741957305,7.467622356039165,2.6159435517234586,5.441558697408082,8.733174197700304,0.0,7.6059751380671266,9.715736040609135,0.0365639836880503,25.26752188388571,41.6659924744387,39.50919353038134,35.1578890340883,9.798100222614773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.95716143182669,27.553151739218947,23.263453746691972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.56049671331289,29.08864861670202,25.597264268030813,19.916611396037588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.796113763371663,12.542493810784013,49.47154602346977,59.95055522356696,72.28337744038981,80.82240069345487,23.712790827483403,13.64407903809405,0.0,60.25963514818002,39.31980352112213,25.876635955897324,67.33390902345006,83.38035605229805,56.3453845194082,52.47940977534951,28.324137614016195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7094483225090458,6.843178072116679,45.35543173475352,54.951001766471194,69.45138264130128,17.28990813036426,0.0,0.0,0.0,0.0,42.80737912149251,52.89456334014093,87.59787826452414,85.06553673800408,60.22878428694321,58.07455624798892,43.12226738726433,24.825421424865876,0.0,0.0,0.0,0.0,0.0,0.0,4.572878428694321,8.690516216730913,44.6745227572711,57.340324794294766,70.09572763509564,52.36219554639121,63.70921848424952,30.562253334296464,36.55417616117572,45.07291782953882,23.828671994536418,50.416496476907824,93.91221163506938,87.9287632731595,64.11132708611055,62.57325930352442,46.78894937648164,33.87605479344108,7.949048141265161,0.0,0.0,0.0,0.0,0.0,9.042920653266002,12.45632088047754,47.79712505171361,59.986071801472285,35.94011071637302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.802526250812644,85.19808117887327,63.26111924665585,60.58594965885436,45.85418732474833,16.423513110631006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.355671423224171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.767278912011347,13.333856488990746,44.55026234395624,41.1645707606333,36.1212166980779,25.34721994208076,8.767738588530413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.987486948470262,17.889785987746336,14.212725159409253,26.454042198304453,4.16791326560766,0.0,0.0,0.0,0.0,0.0,5.39204496949718,0.0,31.534626775500556,34.47878921204878,31.85208594637545,23.651565198547424,0.0,0.0,0.0]
