new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.929482338571456,12.167898818631349,11.407052751163969,0.0034574241041232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0531248153085415,5.235444343023753,28.622790761815327,32.99776203203289,6.429319481747559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.215171951852168,42.04764941128572,31.807769846533713,31.338092079773578,23.453728961590745,15.914204004439163,0.0,0.0,0.0,0.0,0.0,0.0,5.689324341185046,8.492391040247961,31.68128131546286,35.22689632981133,2.1537624523085612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.912195874731582,40.264788778639485,28.844916962720237,28.157581050820525,20.40901491321964,0.3014341907394882,0.0,0.0,0.0,0.0,0.0,0.0,2.232325766182256,4.171461968334855,26.04078644085605,25.260791562965835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.877409525810837,45.683902128302286,34.21663700658651,33.53286490107105,25.450896697552555,19.23678856850165,5.341667049730432,2.9045553943039515,0.0,0.0,0.0,0.0,4.973743933911651,7.601599017605611,28.49130226357852,35.98721048587808,9.930785849843382,0.0,0.0,0.0,0.0,0.0,0.0,1.443873497021953,30.193844274728956,48.66787189472094,35.4217354758637,34.25153039446812,26.009297285938494,16.81095343476862,0.0,0.0,0.0,0.0,0.0,0.0,4.3078440514575025,6.625328832881319,27.390511619965725,35.08955680616754,35.82167965800067,37.337042047267886,11.880028368608036,31.37053867521227,1.0839822433527493,1.0280783551460786,10.100625160065931,31.392666189478664,39.550431767587554,48.59361706319239,38.21618521023634,36.72571627451882,28.785821606109756,6.895327059843316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2512683788522536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.02595858971244,21.187626821468207,18.92631188395138,1.17813056126503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.86238926720996,17.790255514476527,14.996656838344904,5.99410957374853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.819243372449616,3.79699634228827,25.07334598538229,31.155327322515618,38.570970114459456,42.46121052527893,38.93873365685805,26.2698274899692,18.985832769682364,32.01064085473565,46.14150550626802,49.452388019516555,43.75981901878764,48.24686402111885,34.772484420249405,33.51834371983373,25.54031100399919,19.309926386088875,4.62209730695228,0.0,0.0,0.0,0.0,0.0,5.170232005305981,7.711438721836605,27.88433816431466,35.14189688798997,44.885822262790505,36.315133864369166,37.48305172674201,40.25133142020344,33.87445840255843,24.571008858623205,9.14015274394048,20.34183450331952,43.77545721396629,52.79683414214511,39.54516584472127,37.338425016909525,27.89226364418411,18.66556891536042,0.0,0.0,0.0,0.0,0.0,0.0,2.5308876353583183,4.845766050919025,25.150579520754395,18.473389326311228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.688100944963588,47.35851879091942,40.16383199479909,36.57502577471911,25.085952285577324,7.25149493370808,0.0,0.0,0.0,0.0,0.0,0.0,1.8967428635220416,4.72321366421287,25.93855306965413,18.835674181283284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.83892015418864,30.837031540376017,30.233950394336787,22.016876695057164,13.271242636967186,0.0,0.0,0.0,0.0,0.0,0.0,5.285231250123127,7.816757179162207,30.734744978034033,35.371842186484194,4.291354798037838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.91328136799732,30.13746166626171,28.89757619138304,15.366016114945396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.047047891726479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.46434026569303,25.607810560739686,22.710861499464805,9.693819320860776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751472606562867,24.710210072169215,20.73720424741104,17.063132629809363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.03641688720195,21.528794793835083,19.22513970882776,16.446434551913896,3.433168944254372,0.0,0.0,0.0,0.0,0.0,0.0,3.306574030903396,6.196608243970029,27.147162154175508,34.02802122392157,41.92004386627354,8.108882920390595,2.986363367721515,0.0,0.0,0.0,7.11463413032486,17.65344790223337,49.04685876767292,48.70202060664167,36.68257825992737,35.3383849593843,26.606899744551193,19.519659051359,0.4810606707337094,0.0,0.0,0.0,0.0,0.0,2.9797144752135853,5.422251626926537,25.819458107052096,32.77340180324532,20.597843460444835,25.30430191553772,38.115813528936634,13.157519979511562,0.0,0.0,0.0,0.0,2.128443469638366,39.51830431898924,36.55805780103887,35.360193326810304,26.18551953296866,18.956205304667034,3.0764691589889743,0.0,0.0,0.0,0.0,0.0,3.3992329968939003,6.1394809595419,26.693601302854592,33.84360754132164,43.2885455178256,21.15603128427053,0.0,0.0,0.0,11.343117000807718,25.44440737846481,19.28535207937957,42.99844103991962,40.12356630177107,37.50087075866326,36.11082669538551,27.5703508645202,19.160140135670243,0.0,0.0,0.0,0.0,0.0,0.0,3.669284414995962,5.67049467760259,25.96599969792686,21.506348132728313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0852653975216868,40.59962700533881,41.30722874160269,39.4146347870056,30.42692785048693,23.17112443443371,9.154780307457925,6.188469999540324,0.5112732382897407,0.0,0.0,0.0,0.2174453805793237,1.5488728075071745,12.709969727017816,17.56605485910915,0.2106901057912674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.801039525613833,26.448124191461837,25.078345952548258,20.090931895640296,16.030479836617832,9.62605380841996,6.805061695155667,2.9295020389937028,2.0697736421483968,1.007121045961085,0.6077619663648125,2.4698773977055573,2.424718119791701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.261335294619815,25.078824672808825,23.556972964453873,21.093584885836055,17.695043373762978,9.551373447770898,6.21038474924646,3.5034344402781694,1.9052002547921276,1.227279174683644,0.7972288072707692,6.399692016732225,8.661166527669243,29.43725349846665,31.040274886558404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.07559446024127,40.10346005082709,37.565072464719826,28.362154175504497,21.052361752286888,3.344924842889133,0.0,0.0,0.0,0.0,0.0,4.014388531727531,5.976184159547152,26.119349754729743,33.49791832204937,38.24554671955136,1.6590848497186124,0.0,0.0,0.0,0.0,0.0,0.0,10.09966771954479,43.99843447311221,42.1334999113481,40.03627964092697,31.33740059495276,24.24925565237948,10.140837661953888,7.4213874350706925,3.9999737327703393,2.761949947793881,2.047592936741944,1.4300438006054597,6.602137495813661,7.285218116508298,27.793913226206815,35.604925762242175,18.210252756417415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.335889572566506,43.91364779585109,41.62345006927982,39.13841319665618,29.748528050117876,22.33219377335321,8.390423624746358,5.796291723852615,2.509451605912753,1.1396201758591027,0.1795200977140943,0.0,5.942939697007505,8.13377637394028,28.19683611218734,35.84290292288598,30.76458520760962,17.27690782172431,0.0,14.063152330231611,34.31605124736507,55.432721087988654,39.6380907664121,18.90413117854493,45.87975190601585,50.00280993689298,41.94770325910652,40.62223323986577,31.346975000164175,23.597504613182213,9.120472022117008,6.298894806312016,3.193223711428215,2.2340278826642854,1.395629132984417,0.7969096604303885,7.932128761959799,10.251209277585517,30.896180088126556,38.17666419316921,16.306967382667565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.41440166534236,39.963833308160574,37.840283423408046,28.462632239084325,20.52279076181533,6.490755248520827,1.538819682035185,0.0,0.0,0.0,0.0,1.083929052212686,3.5676893374747993,10.45626112253006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.136063592963009,27.569552997419247,23.439526927193807,8.545848136011717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.520204096374467,16.000958753882625,14.277087095566747,10.748546437178636,0.0,0.0,0.0,0.0,0.0,0.0,3.6623695667877145,6.044268818828351,27.694552176568315,33.08244232701387,37.024703672815384,27.91492306985113,0.8072819327427585,0.0,0.0,15.45973890373717,23.696865662820706,36.43885645615671,19.26019267012956,39.36325214570432,35.04923792199946,33.706693546798355,24.565476980056605,18.089934397593925,4.516991614186931,0.0488826577182971,0.0,0.0,0.0,0.0,5.987779828080982,8.083297982020083,29.605177927646917,33.64935349780997,17.397438945108057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.757623735068723,40.492074520130544,29.84150616294876,28.902576158548996,21.5213480342262,16.207872288729387,4.027420361043071,2.38769708630755,3.5768914047057745,2.456685994969826,1.7854669985093348,1.2432365167026749,7.012507141403065,9.003079175997005,29.371030529087676,26.405677661691215,0.0,0.0,30.655649752759704,3.511093964447305,0.0,0.0,0.0,0.0,1.1479179937089985,36.677950630741854,41.303292597238,38.90942533868309,29.88889946874528,22.48735232891825,8.710315141087857,6.227884634327329,2.9633316040740474,2.107645733873563,1.6664252270473665,1.4418522336995423,7.540641971092914,9.751052987569034,30.302513773878555,36.03433783597429,36.761726676341766,24.506434814586193,14.67580788148226,0.0,0.0,0.0,0.0,16.823612926103717,34.38025295342163,36.16337954176818,43.953381577478474,42.44791274026307,32.76345506005345,24.918134238677183,11.195564778271748,9.14866332635063,6.298469277191509,5.5630485746744505,5.290763128689726,5.180763851038541,12.310823411981795,14.36522481465186,34.907270769170154,38.8128302283279,0.0,0.0,41.69818362106895,34.88817514988739,33.60722611487974,34.16817987798872,30.683628292433067,38.38235433179451,56.38133187987997,50.049990478129246,43.23572671574261,40.26388452925841,30.25150347055772,21.76038901767128,7.443993669597652,4.6551290049316725,1.6447764330415484,0.6177619006967383,0.0,0.0,1.95152973778738,3.3865735055588027,8.815367642713142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.449172910606051,26.03956304463459,23.439952456314312,17.561533612203753,13.477411495853062,7.203729289931115,5.19948713234087,1.6823825690663972,0.3611678410307261,0.0,0.0,0.9243556320223796,2.467324222982513,3.820028105935737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.740395715814845,19.53226535155404,17.812223455322727,15.065007453326418,7.913139524957152,5.8218234710830625,3.974761132380271,3.494179181907133,3.135777280159705,2.9424274860291173,8.987494171958419,11.019342531241586,31.385219429869785,37.2965635896796,11.531998739172977,0.0,0.0,0.0,27.681892685233223,31.30495399951406,15.406069043413163,55.76771888810818,48.335108122484094,47.11809483783269,40.02755629395657,40.240852765610946,31.8677162613852,25.005474090661345,11.246628272732648,8.35983871920988,5.121987641268444,4.705926543692253,4.14678127934542,3.723805333560983,10.58306880044129,11.580136720930383,31.267401054629275,27.882370092132312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.87728409978921,43.37817258883248,40.936433304220486,32.20750126411043,23.576281348296902,8.328881475692963,5.778951412191935,2.652801728383712,1.5597238000801152,0.9086110545636028,0.7694098410175925,7.083198166547369,8.9224945988009,28.947682245322795,35.142907519651175,43.95992408770628,8.963132629809365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.21459538616111,38.585065766576264,35.552798444980006,26.59104878481229,19.871518442878624,6.595063074185224,4.278269777582233,1.17132209533691,0.3774975210302008,0.06781870358088,0.0,6.158310623124356,8.312977324813994,28.769279161550028,21.899802995777545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.61138093393135,36.27816602202507,33.97823431682219,25.09877135033261,18.58163329634032,5.2383166645871775,2.3098784483947443,0.0,0.0,0.0,0.0,6.371447521358542,8.659198455486898,29.790442668487863,14.542723649043545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.681373907447416,36.77342872715572,35.336044549221505,26.86141934975473,20.660555814579627,7.225963186477629,5.044860488176464,1.6220106250943978,0.97653614042461,0.3450509255915052,0.322551073344672,2.0945607134179576,3.672954603660339,15.903246629586096,2.61838706076267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.536526552885784,26.522166258430143,24.57414713588695,18.941258594309204,14.959954951701134,8.736697946559323,6.5220316388781265,3.242212751426639,3.1514154753383545,2.659929341152212,1.9339766615664464,3.65130580965452,4.539810613274145,11.877847531865434,4.292950532239741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0405651394461555,7.017187961728648,17.31291822354726,15.945480394796462,14.257778711723722,11.712423086268148,4.834595911505703,2.823758052547593,1.6541380736927127,2.561472540894793,1.5264261464004043,0.4935073975085533,6.688573098416743,9.50557587617628,31.707344974093942,35.49364989722947,44.274443298901375,10.996523532154372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.480084843151808,36.19135808144155,34.46535877752313,26.09504140372075,19.61907329213756,6.215278334132295,3.8248153085414462,0.3334552570576763,0.0,0.0,0.0,6.2804906718500675,8.440104149565608,29.08007499294068,9.760414628220198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.91046158089322,41.810842455723304,39.5563359841346,29.98272863981718,22.290279154983224,8.212020540973596,5.868418909778633,3.045405533191928,2.3095593015543634,1.8357326258692812,1.484458336890354,7.722289714409546,10.35620858807074,30.506554987161895,15.296761250582806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.445118563707883,39.19357240890197,37.447466854039575,28.455451435175764,21.17273330225045,7.256228945173725,4.751192203886236,1.6345105430093052,0.9315364359309436,0.6646764862326883,0.5065924179641583,6.758306683039907,8.822069726361134,29.11895771632706,11.462105581129624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.8124033858459,38.219429869780214,37.170394205449135,28.296675882086408,21.6009219797611,8.375636487808721,5.914376054793442,2.8145027941765552,1.8986577445643251,1.5689258673110895,1.4729158594965883,8.483561310997432,10.50982460057394,29.671241323605702,17.265897255731183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.727783505493132,39.63745247273133,37.76703922354069,29.07108569026996,22.247460287232155,8.516167479856318,5.871450804762249,2.620727470925461,1.8925407634570304,1.5361601250320132,1.3164807165700252,3.323276048883314,4.986031087266304,9.646691970764577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.272625606608834,31.96335393121926,29.108266297174303,22.457831246183044,17.581373907447414,10.418920942205528,7.863990911538537,4.028909712964848,3.2349255652379485,2.6887057479265306,2.4746114091712035,4.5003959784871395,6.284160860514444,1.0218549917586566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.86785547770241,25.671746311095937,23.137933163034127,19.612158443929317,11.408914441066186,8.585847873339418,5.170763916706615,4.411354010020948,3.4740197398230905,3.200776853317223,5.353262718264261,6.618413984673072,1.0864290357956674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.822270670668043,26.559878776735115,24.413137554914933,20.901458487926927,12.66991679855005,9.963977121242966,7.682821888482477,6.665115805648768,5.818419238119003,5.226135893512651,11.974229877660376,13.941078663786026,33.86334145428517,41.695098534945274,51.973169338262814,54.0432621272516,53.82007210354542,18.205997465212334,0.0,19.58561606503766,2.9046617765840783,0.0,37.64985914198094,32.73856160650377,45.36406380310085,43.62423480276594,34.534188112765214,27.527744761329384,13.096403359578677,10.003870476290544,7.025166632738163,6.631179858288297,6.273575823641821,6.0528325923785635,12.401673879210144,14.728094772164615,34.63285767758289,26.6896651584899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.429574930556015,46.10485681076432,44.12604001812439,35.451309749738975,28.56023798110073,13.8718769905635,11.117799331499006,8.400742705918663,7.881809943459788,7.548833406662683,7.195857001201725,13.294540356314972,15.363143793381973,34.90418568304647,43.602107288499546,58.29286188033963,54.29629238053336,30.085759878120054,13.60108089650055,41.79940636060966,52.93864172155424,43.70705340784471,40.54489332221355,55.74053821553576,48.98021026917344,46.14347357845037,45.46119082485668,36.550238703449544,28.948054583303236,13.693739862491055,10.516845831062312,7.064900414365548,5.646824620274362,4.681777766103454,4.29076969549714,11.34098935520518,13.990333659484769,33.60908780478195,39.02171183535701,52.382102823070504,49.946533710705864,23.974842560792226,0.0,0.0,0.0,20.47970593836395,25.106856403622253,1.4206289688142315,45.68220001182026,46.587832362540304,44.33954925433902,35.81215844392932,28.64529061406216,14.13820502886112,11.301840676118491,7.770853225287461,7.082293917166291,6.242778153545091,6.069375036938292,8.591645707606332,10.327538563576546,19.593275589206797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.07007505860875,26.53163428136143,18.956843598347792,13.759696876169716,6.915752457627675,4.5955017369205615,1.058769642962681,0.6521233771777175,0.4661671515159475,0.3377637394028145,2.28892113920975,1.270151233574773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.766364812419146,17.284354581333194,17.275046131822094,16.287180278563973,13.89139813896678,6.893944090201667,4.682203295223961,2.606897774508967,2.0095080804565244,1.953497809969727,1.9958379574602216,8.078085250293865,9.889988245414727,29.97320742574583,13.240604540290647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.225324892796868,38.81229831692726,41.194410333528154,41.676428444783,33.65313006875448,26.819930260505252,12.441514043117657,10.128550508599236,6.757136477958511,5.7374091318023925,5.436666425883728,4.949382391762597,11.527637065687776,13.161722079576572,31.6527176732488,10.156263092572283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.18887714160007,44.82518436311818,41.34643061182945,30.475970081625416,22.053738155121124,7.718938672585549,4.761192138218163,0.4156887595957474,0.0,0.0,0.0,5.637888508743704,7.668939000925921,26.193710968538426,31.951705071545373,32.83632692194036,19.417532062437207,3.672422692259704,1.916104438505132,0.0,0.0,0.0,0.0,0.0,20.54055660259652,37.54230665677267,36.61114255882217,27.515032078854222,20.38603634071223,6.890646239517733,4.885606214826538,2.196155790939119,1.4420118071197328,1.2847256059521543,1.512702832264038,7.772927679749936,9.922807178833867,28.646726774843874,2.882002350917055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.130958556878404,38.9791057321662,38.84080876800126,30.13347233075696,23.114741825966473,9.684085342229167,7.336600757809577,4.300397291848622,3.4212541288801623,3.2411489286253703,3.228595819570399,10.1137633716616,12.046250681306269,30.297779762412908,5.77113231460261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.23506018478996,44.352900230494946,43.62700074204924,34.59349623393595,27.27412940550693,12.940340554632554,10.715514739199245,8.072234224886888,7.501386909726098,6.611339563044635,6.0478326252126005,7.598407549201805,9.007068511501764,8.589198915163415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6340383895561496,34.499347916023666,34.00961708945962,27.801359985815697,22.906072983497616,15.450217689665816,12.538747447153616,8.371008858623204,7.285856410189059,6.59516945646535,6.613733164347489,8.734144771836275,9.772754972714916,0.3698911880011294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285671882900697,27.7732750638622,25.51318352256683,21.831133233955647,13.523740978848313,10.310464207616183,7.355483612532096,6.423308882920391,6.060917645668205,5.332252217939205,11.381095474813012,13.678474005292848,32.179735488997316,37.30321248218753,19.39886197227494,24.177819951274287,28.59842921966628,25.572917172858073,32.55436068846409,8.126861525732036,42.79998489634295,33.94062818079734,51.568650718080384,53.537148429548,41.255580144601105,41.96041594158168,33.3163237698728,25.953074250891447,11.660508533566237,8.767761572356369,5.323422488688674,4.332577931587001,3.9946546187639953,3.947580459807855,11.069820923161789,13.340018781069208,31.206763154956956,11.726891076365405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.04188441105588,40.47941502879545,41.24935678121368,32.65803022044773,24.879304706430876,9.895998844241896,6.233150557193609,2.7801945088356392,1.8264773674982435,1.2770660817830195,1.023237961400306,7.279792620221826,9.3872787806752,27.421468863482644,4.9981054760607035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.308343785501805,39.76016443285768,40.62691406019137,32.06053414411515,24.591274682987375,9.943817679158924,7.087240693192192,3.74157117434217,2.5028559045448877,1.9458914769406557,2.021316513550607,8.531592910474716,10.782322811118918,29.15081920922505,5.174646869931245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.729438340961774,41.53281236661173,42.34812616150406,33.569992316835325,26.042009837077508,10.914024073915986,8.04920246123942,4.8976806036209375,4.315024855366067,3.809602642483304,3.471892094220553,10.472431229109343,12.94523413951839,31.76819563832651,8.661804821350003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.57667338669959,33.216696764533985,33.751427295591704,24.989250792941995,18.82365298362895,6.133470360714732,4.152951451592779,1.36935270979308,1.0269613412047465,1.1299925795076209,1.3936078696620062,3.6793375404679503,5.4228899206072985,1.2856298553332328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.397159199112169,27.89492320118728,27.381149979314557,21.177414122576025,16.877176404147598,9.440735876438952,3.715081986590579,0.0,0.0,0.0,0.9201003408173049,2.5378024835665647,4.149334454068465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.638474924645884,21.622623964906985,18.337113625468707,10.46785679106389,7.574365153893132,4.514598012884076,4.64826734786349,3.965133536028789,3.141681496706746,8.814888922452571,11.62572152796475,32.234415980982526,42.1471700343444,14.870381071834306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.444678587611062,46.98203190155043,40.00760961643278,32.171490862287484,16.686911696140687,13.60496384972518,10.003178991469715,8.652868709819348,7.918405447823432,7.587450174348738,14.472777299860123,16.48999809562585,37.329914434499386,46.83655413347692,13.305338157747848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.00597382470565,30.63453287015452,22.86915833229359,8.598454173534453,5.629963028874252,2.468973148324479,1.4798307077048354,1.2077048351402997,1.3170126279706598,7.470482857349242,9.357917271360185,29.87634635969031,38.335439746258565,4.035930943453222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.57007834201246,23.90186431662519,17.749298336627685,4.686352204148909,2.850619578279628,0.0,0.0,0.0,0.1786158483330159,6.286714035237489,8.589145724023352,30.83708473151608,38.827936512105914,4.178376816543102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.22685430224388,7.871810009127863,19.3512027107781,31.407080988435855,25.66435274262712,19.38274505683572,6.057300648143892,4.055186136156185,0.5403156007643763,0.0,0.0,0.0,6.93362468068899,9.248290331689445,30.578575790807783,39.31197588668318,30.761925650606447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.040647224538848,25.898712905746613,19.74183844340397,7.119048994950125,5.299433284520065,2.731099086557089,2.0589758407155196,1.6156808794268491,1.5754151863988286,3.867208647172004,5.463261995915445,15.73925834477052,21.780442077475197,21.17911623905806,7.270750126411043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.13724824502072,25.811851774023022,21.601187935461414,16.801591794117456,9.780308114603924,7.008464614758243,3.661571699686763,2.1246137075537987,1.354937910835889,1.1240351718205162,3.773007138119661,5.831557449714672,5.290816319829789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.720348566137602,13.899536383396484,11.320883104261204,4.407843394776761,0.2509026076792245,0.0,0.0,0.0,0.0,5.610920600731543,7.64494979675731,29.15651066121184,36.51486659530736,24.54026437966654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.21507410642168,24.910474714508048,18.34945396996342,4.861031908117231,1.275151200740736,0.0,0.0,0.0,0.0,6.436553476796186,8.545263033471016,30.16214235525115,36.34752726866779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.00908517805898,29.05523473053106,21.74427210223206,8.38893427282458,6.1227257504219175,3.0426395939086297,2.340569736211346,1.997114544821744,1.568074809070075,8.05633007400792,10.237432772309086,30.97096683105575,37.5798064105174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.06082702372587,31.13112535378675,23.864577327440717,10.463016397318114,8.30994542983038,5.356932906928638,4.439598505394633,4.001729040392433,3.626199591544579,9.629404850243956,11.607955687183562,31.52782487637985,39.5409105535162,1.8802004189623132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.306833419796297,37.39603102159823,32.086331847045926,24.609412861749007,10.411155035756266,7.444419198718158,3.863166120527183,2.55445131040642,1.8797748898418056,1.346427328425739,8.213616275175498,10.207007440192802,30.786712721876007,38.99735029320795,19.901996966134977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.95805517431591,32.46404213263637,25.132920062253337,10.929555886814509,8.19414831791228,4.836936321668494,3.5170513721344094,2.786843401343569,2.4891325904085213,4.475502524937451,5.9003867849567575,16.902548577957855,11.134235393778606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.803693172490338,3.720401100596923,28.648056553345462,26.113339155902576,20.750502032426898,12.946883064860357,8.417497915038647,5.373475351488367,4.541034009495604,3.485562217216856,2.556791720569211,4.147206808465929,5.132998207261576,13.18661553312626,10.550462631582404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.629478398487008,23.63745115936985,23.665748845883595,19.886837491216895,11.434658952856893,7.523833570832869,3.725720214603266,3.0290226620523897,2.2065812543915526,1.812009377400989,7.71957696626631,9.503448230573742,29.769751315003184,38.33368443863647,29.983366933497944,8.208775881429725,0.0,0.0,0.0,0.0,4.188642706575345,6.221554888659781,15.758885875453933,26.655835593409552,39.28245480394797,42.57727359289734,38.32081218274112,30.78692548643626,15.784630387244636,12.304919195434756,8.042181230751046,6.216714494914008,5.212891299636856,4.421247562072748,11.29715985579291,13.031829315541664,33.08063382825172,40.88217834135578,3.1943939165096107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.739935382615034,38.44102415928448,35.54971335885633,28.56826984325031,13.784909476559784,10.007913002935364,6.242937726965281,5.018424491564936,4.1110368332227925,3.6774226594256665,9.792542076818512,11.760720641445747,31.94064131441218,40.590318555827714,17.75328767213244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.87976963639587,18.625090457772146,40.11968334854644,37.28411686290477,29.655762701847248,14.871604468055766,11.624391749463165,7.877501461114651,6.57921211444632,5.661718139492124,4.915233679841871,10.877056231571895,12.895872761539524,33.49233325234271,41.51786565625391,51.91178676262961,55.31575377098916,53.199331499005126,14.678467438485432,41.901373776111264,36.233113126391345,0.0,46.360599812189314,44.82417373145698,42.25961610443851,25.990680386916292,38.05028204437848,32.94962405027548,25.969669886591237,12.02981461902667,9.795999500922637,6.843891227401974,5.908205882546083,5.074860291172241,4.609810153597626,11.49955214373428,13.703420649982595,34.074829427177384,41.78562985533324,28.042209468022932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.28827233863713,34.64775119680065,27.23439562387954,12.844596502518373,9.502597172332727,5.980386259612165,12.221781443515605,11.279181250451469,10.675940530992047,12.44805655334546,13.674431478648026,24.111809746455567,28.441728121039393,32.88983720884418,42.63307109882388,27.079183877174437,31.51106966725987,1.5423302972793715,2.607004156789094,0.0,20.99422383619756,30.175706095967325,33.78679940373389,37.94214445662952,45.041140391775734,38.95426546975657,32.877071335228955,24.39425470019241,21.597783702497356,18.08892376593272,16.602497356860017,15.66425883728108,15.354473637551632,17.478023522304163,18.907056691248417,26.5760488833144,2.643227323172294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.38125045146801,39.01596719223015,33.73078913324709,23.791599083273688,20.856458783433258,17.28860987253827,17.552384736112845,16.434360163119496,15.976756785153762,21.526613957092483,23.57058989631011,43.811414424649165,49.55887668192355,5.68629244620143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.205351948043422,51.54503385189223,48.48680925394501,40.44542589029492,23.89244948483396,21.018053466945975,17.641586277999224,16.495370400772256,15.061922367202737,14.73836066219686,20.968319750986662,23.590164235853457,44.26454974684958,50.542487243976595,7.984202888081902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.536460228130892,49.499036649352185,46.77080988435853,39.5007512427683,23.906385563530577,20.940819931573863,18.230359007361393,17.311003342504975,16.63494395229871,16.27154208338532,23.012189307924167,24.07659721173357,45.77336962588898,52.77438748103834,10.541792475752064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.944907769189853,44.83459919490941,43.81726545005615,36.73225878474663,21.553635056244705,18.13030647290207,13.856717515645418,11.23354325227704,10.413867783899503,9.271854006737543,14.485915511455795,16.409626282989997,36.15901786828298,39.37277335977568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.324413419927634,35.95870003480408,33.83451185637079,26.739026536468767,13.366029248560226,11.133277953257464,8.060000262672297,7.040858019056875,6.634052179851722,6.538467701157729,13.587517155784372,16.065639180199764,37.55890229247247,42.883388603962416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.947706542510228,39.8805891739613,39.10644532147806,32.34446844977378,19.01194961945351,15.896704119358292,11.63657252053769,10.04392340475831,9.208503358921996,8.905898963101109,11.030246714954592,12.657257307214952,23.10857165371911,0.1988284815571214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.2648347462914,33.653608789015045,28.610556799600733,20.778480572100264,16.917495288315678,12.609598045718114,10.421686881488826,9.860573544959648,10.243017842015748,12.647576519723408,13.753952233042863,14.400011820253344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80581490796619,33.17909062850914,27.470617476901257,17.69972419408856,14.018205816878009,10.449027127481433,10.475995035493591,9.95801971355586,9.81988232281112,16.063351961177034,17.863446523203816,38.41671580827549,42.81259119653797,8.822548446621706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.60218674686927,39.51947452407063,31.948300838581307,17.660628706141935,14.601712623373896,11.389074145822526,10.026423519677438,9.336587624194744,9.068823425115411,15.850959738903738,18.007807277335974,38.31841858143826,43.45865078374847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.854150550626802,44.14939092861224,44.450399590231214,37.62704014289373,23.155433048114997,20.340185577977557,17.07760061990662,15.954735653167502,15.13287934804736,14.6625100964664,20.90385208922978,23.27170888029367,44.22657127284428,49.87908734510543,51.58716123482247,14.146449655570953,10.74333370545242,0.0,0.0,0.0,0.0,22.311236464168218,46.832298842271854,18.120466111990336,31.98037509603956,48.49180922111098,48.374735521831354,40.65936065563005,25.116058470853226,22.141237580525477,18.67844117125577,17.282918420551482,16.463881245854704,16.48691300950217,23.09734832316573,25.289514778600093,46.49235426612643,51.84790420341342,11.60003020731411,0.0,0.0,0.0,0.0,16.26792508586101,9.05068524635378,43.780244416572,57.2891450673426,71.03416118885482,52.19604021512861,56.38287442294181,49.30249538681779,41.008507299006446,25.271695746678837,21.702889395262705,18.0310518055437,17.093398388505463,16.487710876603124,15.888672257208714,22.72224440343838,24.948931908773915,46.48756706352073,51.91620162725488,61.34523545287987,66.9881771199296,55.95808997839521,40.32159691622724,38.89469139288553,37.10374570694965,21.30161543462415,57.41435701105194,55.57458185853783,58.98466584800468,49.898289346668335,56.155375916890485,49.57680209612492,41.363398585509685,25.678448394743928,22.277566472508063,18.341581681234036,16.95552695346104,15.731226482620947,15.188357707133523,17.393343227323175,19.43290430191554,31.50149526204845,32.533828908399606,36.32784654684432,34.89099428031074,21.302306919444977,11.188277592083056,7.923245841569204,0.0,0.0,0.0,0.0,18.929769308055505,40.096066482358275,39.83500436692694,41.18387848779559,34.97806817659459,26.0471161865236,22.41708683289445,18.745993919136335,16.5099979642897,14.951923089551554,14.381873641491714,16.619678095100507,18.161689245539495,26.729664895817603,7.016070947787314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.82546213907185,34.30301941804952,31.131657265187386,21.954323914342567,18.01945613700987,13.907940583526509,12.52518370643744,10.953225944142735,10.10775277283443,15.86170434919655,17.55227835383272,37.697784359178094,35.6527445971592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.14963652720957,41.88238453910862,34.151690624569056,19.355351619703047,16.33590336286208,13.063105705898964,11.99061274879992,10.897747585056573,10.084774200327027,16.697283968453057,18.38610266546713,37.26826590316586,32.66265784963324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.006296911630473,40.72100918696358,42.06897905845115,34.47089065608973,20.25492018045587,17.031696666031877,13.37023134862524,12.2498663654691,11.75455046919839,11.213224236772808,17.173078716320486,19.194767567851535,38.27809969727018,37.824964375069776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3791267459499217,41.224090989683546,42.638496595110354,34.70009127862307,20.4195467589522,17.334194679572633,13.731239616235774,11.933432273231723,10.698068045258438,10.27296445387146,16.476540737189804,18.63721803770661,37.61071046289426,37.81108148751321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.238350155304996,42.10376606405264,44.07151909955937,36.095560838187296,21.829750264314,19.03498138310098,15.65606740171131,14.463841188329472,13.61905950184199,13.026457010395257,20.189548269317903,22.40187416683631,41.61334375266777,46.609374774265994,32.99579395985054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.155392333909026,13.002840144207092,26.318125045146804,43.11987641268445,42.15381892685233,34.647485241100334,19.967475259553066,16.306222706706684,12.46497133588563,10.975619414109442,9.619192151351776,9.207014007000216,11.586306893177746,12.933585279844497,22.48942678338072,7.746598065418536,0.0,0.0,0.0,0.0,28.821938390212832,14.92926366388453,9.610096466400927,36.726726906180026,11.509073357805638,28.21316579218681,17.923286555775178,32.722391499924484,35.77875440796948,30.18123797453392,21.84629270887373,18.357698596673256,14.702350260373914,13.116243654822336,12.328748826183176,11.954495964696845,14.050492838896512,15.25489982335288,16.25664856416756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.528994424780507,32.98451743815709,29.52996565559722,21.01044713391691,17.57632074914139,13.735814054281231,13.375284506931266,12.325025446378737,11.342478707126956,17.108611054563603,18.846897511836673,37.965069837996865,34.994344665454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.986888712314734,42.33780708033175,45.2282668225189,36.657206086117114,21.513954465757383,18.515623091521597,14.121609393161329,11.609072701124894,10.305517431590284,9.716691511088056,16.49622145901327,18.372538924750955,37.187734517109824,41.48887648491933,19.8708269580578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0354055988600024,37.93884660594559,40.30680977928961,32.107661494211364,18.27679487263677,15.67537578555434,12.11194173928461,10.784131309881074,10.127646259218157,9.88897761375352,15.996916227237806,17.88887188815414,36.581727858367096,31.62468594243537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1465882152074127,36.968959358028904,40.38728797420558,32.908507299006445,19.045619611113665,15.955373946848262,11.743114374084753,10.363708538819685,9.890892494795803,9.384725605952154,15.28989959351462,17.097015386029774,35.44407575469034,28.40864323191994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.948152428733723,36.26555972183005,39.42963468850349,32.17750146111465,18.015945521765683,15.343835409538944,11.886677261115963,10.326900269895786,9.65951103551986,9.594564653502406,16.439785659405967,18.44397462585615,37.03438446030693,35.06242932473519,0.0,0.0,0.0,0.0,0.0,0.0,34.520890327749356,53.531244213000974,64.6234054149894,18.82982315587631,30.128685128151247,42.04514942770274,41.227601604927735,34.255892067953326,19.83066764730991,16.968771547336832,13.538740880346202,12.093856751663044,11.306627878724202,10.874237101148536,12.417950368069556,13.55943223383088,20.180984495767692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.122262133818403,32.974091974704656,27.414234868434015,19.41620228393562,16.1517024448224,12.548747381485544,10.875620070790184,9.960040976878272,9.213503326087956,10.847109619716184,11.810826695385504,3.2047129976819173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3837740755576861,22.741233640441028,30.728734379206863,26.768228472363592,18.04355172345861,14.674478102980675,10.983651276259025,4.669969333009371,4.089068892376593,3.719071322095337,9.863818204503517,11.93279397955096,29.867729395000033,20.54943952298711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.822856429889484,38.6782566439674,29.66342222601638,14.372192854000172,12.416354633867654,8.80712301600331,7.697502643139985,7.297558461003014,6.310650048266035,12.983478569224,15.327931258659977,32.92866674109048,23.448994950125098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.059051359000794,36.79151371477729,29.776134251810795,15.390537230514642,12.232313289248166,8.942760423165069,8.000851714921756,7.637981757409001,7.511174079497772,13.600070264839344,15.61149322633815,34.31711507016634,35.998593389851656,8.42467871894721,0.0,0.0,0.0,0.0,0.0,0.0,67.50710988238849,55.56192236720273,66.42748931252093,2.451366880963482,35.88843453878028,38.86857454311438,31.02591327874128,16.18047885159672,13.4987411430185,10.105199598111389,8.75137870121683,7.762874554277947,6.882188848247647,12.342312566899352,13.308316861591402,31.444314786480263,33.323664147201555,16.38611579908196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.314181020613209,0.0,34.35567864671233,39.33676295795273,30.52075702155883,14.30501244410005,10.505994838489372,6.247618547290864,4.3737478739961,3.529125760928809,3.1179050570983904,10.024668212055346,11.951889598833736,30.26772676827707,11.073544302966226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.67653417038239,36.60720641445749,28.652099079990283,13.898525751735278,10.539771212429654,6.736977035874469,5.200657337422265,4.0596541919215134,3.416839264254897,5.2445400279746,6.58245677399019,2.8127474865544624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.966544742942325,32.574360557127946,27.229661612413892,17.290524753580552,12.932415074763105,8.866697092874357,6.405968571259712,4.942893072674859,4.44002403451514,6.3152776774515536,1.018610332214787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.697098127803205,31.571228846671616,27.82864704066824,18.527697480315997,14.652829308974855,10.540196741550162,10.359453247614606,9.551107492070582,8.269998883642739,13.707569558907547,15.315803678725516,33.03579369717824,20.97145802825041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.517543226009811,37.969431511482064,43.31657724863903,34.19248822899771,17.251429265633927,13.267519257162746,9.27132209533691,8.066702346320291,7.298090372403649,7.00825185019799,13.951663700658653,16.436168661881652,35.7158824804145,26.570251049047485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.544712735009625,36.01300818880885,29.591188657810232,14.492298448263409,11.124022694886428,8.040904643389522,7.264845909864002,7.136176542050552,6.611286371904572,12.24704723504574,13.937674430821968,31.759206335655797,33.71844878875237,20.760395584478697,26.36897577504745,0.0,0.0,0.0,0.0,0.0,25.05095251541558,5.425602668750534,24.30260636586311,24.796113763371665,40.4665427729001,41.41956842941667,33.76546975656844,18.88434407444133,15.70484367714948,12.786245821868784,11.487371372659752,10.352272443706044,9.548288361647217,15.339048206933237,16.737177323500635,34.31642358534552,31.3892619565146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.998524438373796,37.1791707435596,42.33376455368693,34.617857776085,19.977687958445244,16.98201614121263,13.656718829006902,12.741192926235051,11.751199427374395,10.894502925512704,17.32180114393785,19.038332424924977,37.194649365318064,31.486654933970755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.152725553417695,38.32240791694302,43.75481905162167,36.31385727700764,21.01337264662039,17.586958977154076,13.4553903638668,11.613966286010733,10.161954544559071,8.997706870850598,10.398389162141044,11.295244974750624,14.398043748071002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.543859706726381,14.522564206959505,0.0,24.943134074507,28.612631254063217,36.57093005693422,31.642185827516233,23.02894451704415,19.878805629067315,16.065639180199764,14.157194265863764,13.140392432411137,12.72257602721285,14.699477938810489,15.797502643139984,11.568115523276049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.256270316060444,37.55890229247247,33.94695792646489,24.78797551894196,21.189116173389987,17.215472054951046,17.436162095074238,15.740907270112489,14.463415659208962,20.03614502137496,22.4475653561508,40.08478996066483,43.6555643842633,18.2494014355041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.065884778797091,43.34907703521779,48.977710285590454,40.587499425404346,22.884902909752363,19.85747598190188,15.765481576821797,14.406181992500708,13.59320860777116,13.147732809739887,19.610881856567794,22.55830930976287,40.06941772118649,41.529514515927794,2.4361010237652763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6813253130725434,16.68010323021257,17.394034712144,40.52345729276798,45.78278445768021,38.304003782481075,21.912781633953024,19.195512243812427,14.930433868965928,14.181343043452566,12.67241678213303,12.235877095632418,18.00599877857382,20.463110302664155,38.411875414529725,47.07559511692201,53.96156053611416,55.88442024940734,53.51613792922295,51.54625724811368,0.0,0.0,0.0,24.12920324925631,47.83910074139256,63.23543580617412,48.82196662748472,47.8262284854972,43.04551519887577,35.24577918453386,19.143916837950897,16.57840177041128,13.152466821205534,12.052686809253943,12.323642476737088,10.315889703902654,16.186861788404332,18.180784864822268,36.01971027245684,39.125540940760835,11.87901773694683,0.0,0.0,0.0,0.0,11.012746829873722,2.2055174315902835,6.0866089663188445,65.4316447882533,11.146043826872688,6.936390619972288,38.07347338144614,45.077789087279434,36.85257714357011,19.901411863594276,17.19712111162916,12.82613917691636,11.493009633506478,10.89460930779283,10.244666767357714,16.413243280514315,19.097480972675516,36.190826170040914,38.92580820982263,18.97875834805393,0.1115950118530873,16.04829886853908,0.0,0.0,27.802423808616965,10.71359985815696,0.0,0.0,0.0,8.0018091554429,38.72134146741879,45.75815695983084,38.16395151069405,21.144595189156888,18.23940150117218,14.103737170100011,13.440284080088784,11.996357391926768,11.240138953644909,13.18736020908715,14.99059304837767,24.38989302670721,31.883620412264175,40.60207379778173,47.21298783170586,33.6997786985901,0.0,0.0,0.0,0.0,19.411308699049783,33.55531156217782,35.15327979196354,29.084330284145757,33.77807605676349,34.554187981429074,30.580756627550382,22.537724338558323,19.475031684845774,16.146862051076628,14.75165844721272,13.47304982236786,12.6515126640881,14.234800139216317,15.561493554678522,14.516021696731702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.910812905089932,30.08591945154025,27.400139216317204,20.149708105410394,18.31716694794492,14.954369881994472,14.823785633138735,13.23028545911834,13.177732612735667,19.878646055647128,22.800914099592205,39.641175852535774,31.497080397423183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.364499182432477,32.091491387632075,41.28201614121263,34.36222115694013,18.825408291251044,15.569578607968165,12.255557817455887,11.125405664528078,10.911258134632686,11.011576624792324,18.328230705078113,20.72278944845385,38.26916358573952,37.32704211293595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.727883320965848,40.2284060388361,33.75190601585228,18.364453871461315,15.263835934883538,11.79683742554882,9.517756647250806,7.426972504777352,6.005492477722106,11.376680610187748,13.460443522172826,31.33702825697231,23.052561383232316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.419015504232306,38.38400325713648,31.18171012798708,15.664471601841337,12.363110302664154,8.737336240240083,7.593194817475587,6.921231145054209,6.492563747282984,12.303217078952729,13.762516006593078,30.928786256985447,26.250785061826488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.50412789514122,39.015754427669904,32.59074342826749,15.523621462953358,10.223975413873037,6.648732934509229,5.269114334683907,4.5842252152271135,4.295556898102849,11.125033326547632,13.21459407279963,30.36432187863226,10.144295086058012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.54951307123016,36.419867219154064,29.513529593317617,15.217772407588605,12.146143642345402,8.532816306696175,6.618733131513452,5.154487427847204,4.5811933202434965,6.566712196531412,7.8170231348625245,3.742900952843757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.74325490376344,33.68472560595216,28.930873845062745,20.627364543180043,18.964769078217245,14.610276396924109,11.582477131093178,10.856098922386904,9.810254726459638,11.00343838036262,12.655395617312733,3.487743053959456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.14728101338972,33.12919733912963,30.13118511173423,20.968692088967103,17.554991101975954,13.935280829519114,12.577417405979734,11.281149322633816,10.678174558874712,12.272100262015616,13.297731824718776,3.0237567391861098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.131961965051453,33.327493909286126,29.999164702096785,21.13204208010192,18.09706201036242,14.882402269488644,14.22416191120363,13.05486107918913,12.246568514785167,18.834078447081385,21.263636960618857,38.7194265863765,36.00699758998169,0.0,0.0,0.0,0.0,0.0,15.361494868040005,0.0,18.84211030923096,0.0,0.0,7.055113244593876,34.184775513688514,44.85800329653732,37.65517825598729,22.48006514272956,19.519499477938812,16.02196925420768,14.857615198219085,14.22788529100807,13.678527196432912,19.689817508421932,22.34150222286431,39.559421070258274,34.89955805386096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5762662446398434,0.0,54.68283239537435,51.652054425699866,48.02223783663096,40.094364365876245,24.067661100202915,20.915128610923222,17.614511987706937,13.850334578837806,12.2361962424728,11.534392340475833,17.474353333639783,20.34571745654415,37.03571423880852,29.438423703548047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.261421976477695,36.68449314096966,44.18220986203138,36.85630052337456,21.35273212022511,18.008232806456487,14.315863436672991,12.655767955293175,11.433382365495367,10.637536527866247,17.34653502406735,19.868858885875454,36.762471352302654,28.28045258436706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0790289005194342,30.8658611382904,42.15621252815519,34.56062410937675,19.839231420860123,17.09440902016667,13.742196991088845,12.200717752050483,10.707961597310238,10.195730918499354,11.91853875401396,12.731086609623,15.28474005292847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.738991732389465,25.18020698576973,33.920521929853365,29.143904361016805,20.91438393496234,17.74913876320749,14.088950033162378,11.34157445774588,9.726744636560044,9.164301521529278,10.98705550922308,12.249494027488655,5.425815433310787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.949901826229144,29.743740847512168,26.854025781285916,17.336428707455298,13.688527130764838,10.667695904282215,10.57764330415482,10.475516315233024,9.650894070829583,15.359207649017277,17.30738634498066,35.752212029077825,41.01829446877811,42.225999303918414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.71631457634243,38.61224643914868,30.39964079563439,15.236708453451186,12.45795010539726,9.496427000085369,8.37127481432352,7.669736868026872,7.435802234027883,14.84367911952246,17.507172267058927,35.411575968111585,45.992304358390086,38.40756693218458,22.49277782520472,39.45750684589674,4.062420131204812,0.0,0.0,0.0,0.0,0.0,45.40023377834398,33.42951451592779,46.61517260853291,50.05084153637027,39.39256046387928,21.0522021788667,16.90898470590553,11.932474832710582,10.420516676407432,9.52616084738083,8.770633893919793,14.807455953139264,17.09541965182787,34.870568882526385,36.20454948417728,6.703519808774568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4281939309566,55.84676092224243,20.351036570550495,37.331297404141026,48.22553437395341,40.17558723675311,22.97442359847913,19.410510831948834,14.31937405191718,12.676193353077537,11.71258265968834,11.098916476776488,16.96206946368884,18.728387651775336,35.24093879078808,42.96540934194023,47.04134002272116,36.59167460155896,0.0,0.0,0.0,0.0,42.422008655052174,44.89502433002148,63.0649582022708,68.12226541722212,42.921101122267395,50.20248947669112,48.01489745930221,40.14595977173778,23.8939920278958,20.292685889900905,16.460849350871086,14.42804355106678,14.178683486449392,12.163537145146146,18.28902883485136,20.320717620714337,37.22768106329746,36.30768710476029,16.996111793329437,11.640934194022892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9402748865584,8.562231007151254,38.70905431406413,49.50547277729986,40.79499806279182,23.318570274689556,18.659877463373633,14.486713378556743,11.942368384762382,10.263921960060676,9.327172792403518,11.086097412021196,12.42252480611501,12.595130055620858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.70894661842252,19.195990964073,33.22706903684636,28.81278951412192,20.97119207255009,17.907595169456467,14.182672821954151,11.471254457220532,9.017919504074705,6.522989079399268,3.4962536363696066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.23638273980339,30.3500134619552,26.399667062864047,15.958246268411688,11.680029681969518,7.538833472330757,6.404160072497555,5.217306164262121,4.72895830733972,10.865620136458258,12.888372810790578,30.40038547159527,22.087354955641217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.696972701781576,44.65811099217893,37.395126772217154,18.72099408330652,13.561347114873165,9.936317728409978,8.38382792337849,6.9531458290922705,6.084800467556688,12.763054484801124,14.677882335944735,32.25718178892968,22.84729677372752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9705721659300897,30.73548965399492,42.70466637334927,33.33111090681044,16.776538767147578,13.45677333350845,9.894935021440627,8.154786874265339,6.907029110657272,6.105491821041365,12.039069877397706,13.876664193169203,31.340485681076437,23.03054025124605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20549838784878,36.67688680794058,43.812584629730566,35.48567122621995,18.633760613602487,15.708301101253603,11.430616426212069,10.14674187850093,8.506912221485281,7.93308620248094,14.198257825992735,16.501540573019614,34.40190174742745,18.88556747066279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.531455007518996,42.37764724423928,34.99242978441171,18.566101483441795,15.51979170086879,11.160086287849436,10.14924186208391,8.457869990346792,7.146761578923176,14.587616971257086,18.040838975315378,35.531309224394384,25.550151364910924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1148331045895417,33.65882152074126,44.32550679336228,35.915881167053016,19.591733046144956,17.24095061104143,13.265285229280082,11.717157097733796,11.021842514824568,10.743227323172292,13.212679191757344,12.678852910080703,19.66843467011643,6.632403254509755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5163730209284152,26.537219351068092,34.37780616097872,29.147734123101376,20.62576880897814,17.335949987194727,13.62868709819347,11.72013580157735,10.989395919385874,10.87897111261418,12.572577012233964,13.782196728416547,18.820780662065527,18.774770325910655,15.421388091751432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.506122234553228,37.40720116101155,34.213605111602895,23.398729322765153,19.56114814060848,14.68756312343628,14.802083647992855,14.131449754073063,12.42162055673393,18.04030706391474,19.576094850966307,36.431888416808405,47.557560037036794,53.02380073679579,23.80760961643278,0.0,0.0,0.0,4.257418850677367,0.0,0.0,0.0,0.6658998824541473,11.238170881462558,39.4312304227054,48.951859391519626,41.237282392419274,24.22622388873202,20.85746941509446,17.569725047773524,16.029096866976182,15.557929748294272,15.023997084337507,21.578794465494713,22.757297364740182,39.51154904420118,40.01042874685614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80590027646259,28.59842921966628,44.70694045875717,50.70152875276627,42.69785790742115,26.6205698675475,23.052082662971745,18.010732790039466,15.280910290843902,14.18980043472265,14.082567096354769,19.62056264405934,22.70580834115878,40.7672322876787,44.198858688871226,56.41675717916222,33.98350023968847,1.5692982052915334,0.0,0.0,0.0,0.0,0.0,17.895042060401494,22.476341762925117,14.00395059134101,38.5159172844938,47.709580315338094,39.185540546752385,22.17607777726703,19.428117099309823,15.508887517155785,14.339373920581032,14.46102205790611,13.436241553443963,19.502957033379083,22.878785928645073,41.27031409039867,43.41290640329391,45.12528877535609,0.0,15.123411325116068,0.0,0.0,0.0,0.0,31.231816181926835,0.0,71.08261831745261,8.829622868250143,40.59366959765171,50.62519946677523,44.90688595425562,28.1283791149257,24.41946730058248,20.525503509958565,18.474878678233004,15.29883570504528,13.67741018249158,20.148005988928364,22.534054149893944,40.38133056651848,45.44709517273987,59.97928697605085,51.221206191186035,17.146908675409275,0.1605840518515113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.835196117703457,41.29728199841084,35.98710410359796,20.56199263204208,17.517119010250788,14.329214412828918,12.702363393988746,11.289553522763836,10.87710942271196,13.189913383810197,14.852136510792548,23.33021913436345,11.498701085493266,0.0,0.0,5.00486075084876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.523255691780328,30.982136970469064,26.957110210728853,19.424819248625894,16.704198816661304,13.63629343122254,12.303855372633487,11.603062102297727,11.082267649936632,12.498268989565345,13.109328806614087,17.893499517339656,10.344293772696528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.915494382096256,26.83040891509775,25.39637577898753,17.022707363361153,13.931238302874291,10.188337350030537,10.425835790413776,9.247332891168302,8.942813614305134,15.334580151167906,18.28493311706648,36.21337921342781,39.30367806883328,14.323522960842128,0.0,68.09604218517083,19.918911748675143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.45746613169075,45.87730511357294,41.26409072701125,24.918932105778136,21.21459472948037,16.88802739672054,14.117726439936696,13.339008149408002,11.422212226082046,18.06817922130798,21.423689101069733,39.00788213894051,40.88005069575325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9287507962253994,20.04960237981101,46.12097372620354,54.727459761887566,46.16342025597415,28.102581411994933,23.53543055272818,19.22748011899055,16.845846822650234,14.79734963652721,14.166289950814612,19.337851734622177,22.33740650507943,40.18760843440744,43.87332891168301,1.256108772598026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.091302920259258,16.92510162134475,40.84627432181297,41.31148403280777,34.71541032696135,19.475457213966287,17.054409282838964,13.751292676039691,13.92607876228814,12.66172536298028,12.952680899127271,18.048072970363997,19.073651341927096,37.31640388492327,39.7301646298619,16.461168497711466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.370244482240068,33.58398158667201,43.95300923949804,37.275925427335,20.56465218904525,17.09446221130673,14.258363814264422,13.045286673977712,12.796511711901024,11.510243562887032,18.363230475239853,21.448316598919103,38.4878323625403,49.59499346602662,29.8578890340883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.338030351783873,46.3985782861946,42.54716740762144,43.15668468160834,36.79975834148712,20.45656779243635,17.357971119180988,14.265544618172983,4.781298389162141,4.443055929498756,4.285291008070606,5.9931521332273885,7.171867797033117,13.94171695746679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.841644722585222,30.13336594847683,24.769411811059825,14.750807388971705,11.418914375398112,7.626066942034791,5.618899271741058,3.9512506484722327,2.7210991522251624,3.752900887175682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.052095796586578,31.215273737367102,27.130726091895905,16.770102639199898,13.47629448191173,9.317545196052036,8.440476487546048,6.353522107157164,6.0322476211740135,11.45683965826334,13.406241750448183,32.436755077783836,36.21508132990984,8.952281637236425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.957495025643382,34.635038514325494,34.45982689895654,43.04099395197037,35.62875539299059,17.87280816385498,14.435969030936231,10.332272575042191,7.852980345545406,7.084208798208574,6.107885422344218,7.321068944911052,6.404745175038252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.926710489161486,33.82578850940038,29.008852056395742,17.332811709930983,12.907202474373037,8.664145231512796,7.192612341657857,5.670973397863161,4.451353747348652,9.340045048298869,11.28120251377388,28.68933287803469,26.411475495958133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.35536475331788,28.340611763778806,21.94517503825165,5.542835941450345,0.0,0.0,0.0,0.0,0.0,3.1280645648505065,5.292571627451882,23.203198691891963,29.139223540691223,8.989781390981145,0.0,0.0,0.0,0.0,0.0,7.434951175786868,0.0,0.0,0.0,0.0,20.43869556937504,31.897503299820727,24.906166232162903,8.223882165207742,3.721198967697875,0.0,0.0,0.0,0.0,5.911131395249571,7.787502052127318,25.747596876826396,18.700036774121525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.515294094470086,23.061763450463292,4.31507804650613,25.832383554087507,35.444873621791295,26.800515494382097,10.487590704027424,7.172399708433752,3.7389648084790625,2.78205619873786,1.3348316598919103,0.3762741248087418,2.194134527616709,3.132958149736343,3.6481675323907776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.964076936715678,22.59118143432207,18.529452787938087,10.509718218293813,6.53586133529462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.696512368581766,26.06552032098555,24.3625527807146,15.441175195855031,11.642849075065175,7.6656411502419886,6.94569906948339,4.769011235807488,3.7738050052206114,9.307651644000238,11.120192932801862,30.128791510431373,35.878009075327846,0.8312179457713045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.597178242853673,32.469627202343034,26.96833354128223,11.488647960021275,8.704144968840499,4.923797453392084,3.447051831810929,2.5824830412198505,1.8454134133608264,8.050053519480436,10.20684786677261,28.505078768854947,35.13402459926058,13.525336713050216,0.0,9.180631201528753,17.93030778626355,0.0,30.68990484696056,0.0,0.0,0.0,0.0,35.39865052107617,37.562412907716656,41.3341434584748,33.167441768835246,15.57415304601362,12.295770319343845,7.028464483422095,5.653420321642227,4.414758242985009,4.051409565211681,9.371374629796232,12.357525232957494,31.172135722775653,34.50323086924829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9053663950197332,54.23714383278281,21.5262948102521,38.072835087765384,44.14545478424755,36.86699194252731,19.34950059429607,14.835062154832189,10.282272903382562,8.683347233075695,7.301388223087581,6.751019496851216,12.691406019135677,15.856066088349827,35.86944530177764,41.41483441795103,3.762528483527164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.927116317859745,51.38966253176693,43.76242538465075,35.61838312067822,18.441953362533734,15.312984548302154,13.237944983287475,11.163437329673432,10.010838515638852,9.119035861335297,15.366016114945396,17.806744767896195,38.02395243004709,42.74009167263152,42.23833964841313,13.41592253793973,0.0,0.0,0.0,0.0,0.0,0.0,42.50807191967482,66.89078414247346,25.73887352985599,35.69843578647369,42.824346438492,35.682850782435104,19.570190634419266,12.906617371832336,8.372179063704598,7.945373355835594,7.38543022438781,6.452829965655597,7.774895751932284,9.971477071991911,19.199182432476803,18.14498722755958,5.046934942638937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.164834089610654,30.59543738220789,25.793288066140885,16.205478687426535,11.607051437802482,7.445163874679047,6.320703173738024,5.454059928684472,4.583427348126161,5.489910757087228,5.7904938895857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.817714619683348,9.281641176509217,26.348869524103467,24.334840196741553,12.928532121538472,8.951643343555665,5.821557515382746,4.90916988987464,2.870459873523289,2.845247273133221,8.963292203229555,10.079774233161064,27.002801400043342,25.05084613313545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.45019733256283,34.006797959036255,39.06825408291252,39.97872682737834,33.54424780504462,16.070798720785916,12.91996834798826,8.958770956324162,7.481333849922184,5.827408540789724,5.399273054419134,11.438329141521267,14.635967717574747,33.31988757625705,37.23555335202685,3.7138053992290567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.192142158246927,40.58361647217971,32.947070875552434,16.98925013626125,14.144641156808794,10.10769958169437,8.407604362986847,7.133623367327507,5.982726669774956,11.288436508822508,14.061662978309837,33.17137791319994,39.42692194036026,1.878391920200156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9610378182439048,3.1602452045888847,32.416063724299164,42.99009003092967,34.245041075380385,17.275418469802535,14.353044043577334,11.073810258666542,8.564465035033919,7.543301528096086,5.5773038002114514,12.689225182393075,14.916178643428925,33.53605636947485,38.88442550285328,3.3590204950059435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.458906889237659,39.22389135873812,41.90663969897756,32.58643494592234,15.789630354410596,12.910127987076525,9.153876058076843,7.283143662045824,6.9091035651197465,5.278369593054944,13.551453562821363,14.835647257372882,34.45206099250727,38.78059639744946,0.8541965182787085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.102998404265797,47.32149775743527,41.12685758564759,32.723455322725755,16.161489614594075,13.31235938823622,9.262439174946318,7.168410372928993,5.4586875578699905,4.486193944090202,7.4567595432128755,8.995738798668253,14.064694873293451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.772310399852906,32.382659688339324,26.903706306105164,16.573561376665506,13.862089820791828,8.670209021480028,5.961290640329391,4.175291730419422,3.870346924435747,6.517669965392925,7.4591531445157315,6.119747046578365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.70673951445026,7.876065300332938,12.83156467320283,22.437193083838434,19.707902496043506,11.053650816582502,8.68355999763595,5.182891496641078,4.433268759727084,3.573008451481144,3.0662032689567313,8.793506084147069,10.515941581681234,30.152940288020176,30.475331787944658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.569911545104116,31.181976083687395,24.980261490271275,10.55290942402532,7.981383757658539,4.747734779782113,3.816464299551487,3.350137574615349,3.1423197903875075,10.332113001622004,12.266834339149336,31.749046827903676,34.51706056566479,0.0,0.0,0.0,1.7856797630695884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.72513708210479,35.57848976563064,28.60880149197865,12.978265837497784,9.620362356433176,6.135385241757015,4.922733630590816,3.920346596095377,3.409871224906587,9.544086261582208,11.507052094483225,30.929637315226454,36.0636993452893,23.36133595130056,37.60182754250366,36.609600015760336,0.0,0.0,0.0,0.0,0.0,1.3807888049067183,62.156506721127386,34.222488031993485,37.32284001287095,41.18111254851229,32.23819255192703,14.938678495675756,12.393482443640377,8.377019457450372,7.15936787911821,5.557729460668107,5.304433251686028,11.791199164702096,14.337246274978492,33.3739297745615,38.948414444349595,3.331361102172957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.206521496444074,36.34481452052456,44.52268634957743,35.17088605932454,18.24131638221446,15.505164137351349,10.680355395617314,9.423129609077955,8.567230974317217,7.953405217985173,15.172613129674748,18.235146209967105,38.275865669387514,40.616435405598864,5.9471417970725176,0.0,0.0,26.700409768782713,0.0,0.0,16.236435930943454,0.0,2.6897695707277993,0.0,11.595402578128592,36.7385353392741,42.67610273113521,34.36690197726571,17.642809674220686,12.585289694709124,8.659836749167658,8.11127652169345,6.244905799147629,5.458208837609419,7.760959673235663,9.41068288230311,19.889284283659812,0.0690420998023391,0.0,0.0,0.0,0.0,22.731765617509737,0.0,0.0,0.0,0.0,0.0,0.0,21.44996552426107,33.412546542247554,26.869078873923865,17.319194778074745,13.3132636376173,9.536001208292564,7.347238985822263,6.168523322016535,5.696664718513801,7.30926051181697,8.915845706292972,16.602125018879573,2.9573210052468792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34565769859667,19.96061360248488,30.02469644932723,16.563455060053453,23.389952784654685,33.13063349991135,28.751460129628775,18.124987358895726,14.287087029898672,10.103018761368784,9.814988737925283,8.187127087423908,7.88074612065852,13.26666819892173,15.82654500561462,35.69710600797211,41.3280264773675,32.96180482135001,37.815975072399056,43.08684471470505,0.0,0.0,0.0,0.0,0.0,0.0,7.117027731627714,8.56834798825855,36.6997058070278,43.50662919208568,34.01190430848235,15.970586612906406,11.85566682645898,8.24585010605394,9.58828809897492,8.20404186996408,7.167027403287345,13.442624490251577,15.504047123410013,35.23413032485996,41.754353464975935,42.58179483980273,1.0364825552761014,0.0,0.0,0.0,15.313835606543169,15.505642857611914,0.0,0.0,0.0,0.0649463820174545,27.60896763220625,36.13226272483107,28.803747020311135,13.946663733492688,10.73030187613688,7.123357477295263,5.6833669334979415,4.380024428523585,3.865825677530355,9.664245046985506,11.111363203551331,30.834478365652977,32.39845745693816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.79071453431485,31.61059029031856,24.40510569276535,9.28265180817042,5.956556628863745,2.363761073279004,1.287385162955326,0.7366440987385163,0.3837208844176227,6.515542319790388,8.57733729092927,28.433696258889817,27.821785383600055,0.0,0.0,0.0,0.0,0.0,0.0,12.995872104858782,35.47035217788168,30.576288571785053,3.5944444809267075,5.209806213513176,36.51598360924869,44.97763017054,37.1655006205633,20.998532318542697,14.125173199545578,8.412551139012747,8.444146676210428,8.23393529067973,6.7162324912497295,13.39453969963423,15.966916424242028,36.05917809838391,39.08734970219528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.86722309414832,27.07046053020403,42.16759543212876,44.86523729158595,36.61709996650928,19.93939033759957,15.467185663346052,12.582630137705952,9.32302388347857,7.1605912753396685,6.590541827279832,8.27680734957086,9.21632245651132,15.381122398723411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.899975702812565,32.726114879728925,28.615450384486575,19.28242656667608,13.925121321766996,7.794150944635248,5.095019733256284,4.032101181368654,3.970346267755006,6.310756430546161,7.9332989670411935,1.4987667535674185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.62466492865164,31.192507929419953,26.929344435615736,16.660848037509606,13.179275155797509,10.331261943380987,9.782488951346526,9.582011544447436,8.570794780701467,14.361235479147105,16.51366815295408,34.74344205777477,41.85089538419107,29.066883590204952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.330351127192491,11.270936623741637,49.2013790295572,43.72503201318615,35.54918144745569,17.896105883202765,14.64857401776978,10.945087699713032,10.62439831627058,8.59143294304608,8.90047346681464,15.881331879879962,18.089987588733987,37.75395420308509,43.18891851248678,27.608754867646,0.0,0.0,0.0,0.0,0.0,52.68747315817469,33.78967172529732,55.13341454285171,23.61936617174829,8.981483573131252,38.85517037581839,44.62800480690303,36.15034771245264,19.87093334033793,16.803134337179294,13.504060257024843,12.303855372633487,10.382910540382582,9.81185046066154,15.481121742042673,16.366488268398555,35.95391283219837,41.89765039630683,4.519119259789468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371613661586147,40.11021532561515,46.79432036826656,39.18006185932585,23.278251390521472,18.97290732264695,14.223310852962614,12.4298119923037,12.274866201298916,10.415782664941784,16.099149598439727,18.74423861151424,38.75836250090294,45.13778869327099,6.682083779329004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.91868453713858,42.01775599057006,47.3117105876636,39.347986288506114,22.56070291106573,17.976796842678997,13.93506806495886,11.676519066725332,11.072799627005338,10.331740663641558,17.49749147956738,19.61917967441769,41.098985428254345,47.4069759195172,7.050272850848103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216069634425832,0.0,28.48837675087503,37.21784070238572,30.292939368667135,15.572716885231907,13.452571233443438,10.61498348447935,8.75866588740552,7.102666123810588,6.485755281354864,8.607603049625364,10.13700789986932,21.22337126759084,0.6827082827141929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.891073081999725,30.586182123836856,24.62696593796994,16.08228800703962,12.852202835547445,9.179726952147677,7.1645274197043625,5.932833380395453,5.554910330244746,7.244473703219707,8.797442228511764,3.9543889257359752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.035879722355386,36.46630308442945,33.398397698990685,23.153039446812144,19.91183732704671,15.9668100419619,15.48867488393168,14.952880530072695,13.596453267315033,18.423815183772103,19.98614534971533,40.92095468246203,47.38947603443634,7.648460412001498,0.0,0.0,0.0,0.0,0.0,0.0,60.05295670503871,64.00681371937405,19.377425942829376,25.732862931028823,46.31049375824956,48.28372548118281,40.55303156664325,23.82175845968965,20.842203557896266,17.45557686119739,15.93659747440587,14.824796264799945,13.714271642555538,19.535403628817775,21.8944838817712,43.65524523742293,50.74041147615264,11.529658329010186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.26518147372292,8.57207136806299,44.126997458645526,47.85851550751571,40.705317800644856,23.826918000275807,19.930081888088463,16.274893125209317,14.239321386121713,12.88933025131172,11.757741937602196,16.976058733525523,19.66130705734793,40.96776288571785,48.564681082997886,46.97607449386332,48.42266073902851,27.22232123508514,7.258143826216009,0.0,14.2877785147195,37.97783571161209,76.74779388104885,80.99973404429969,80.99973404429969,80.99973404429969,80.99973404429969,80.99973404429969,80.99973404429969,80.99973404429967,60.91412126266573,56.70154254306185,56.103301790768384,56.034046926405786,55.682825828566926,61.40326698668907,62.310016351350455,80.82218201876795,80.99973404429969,80.99973404429969,80.99973404429969,71.76410320394534,49.09685843933256,42.73599595484664,0.0,35.65662755038383,5.591505834608388,70.90277907289814,80.99973404429969,80.99973404429969,80.99973404429969,80.99973404429969,80.99973404429969,73.30802923542662,61.1648111057847,58.81695418338467,57.69866365469099,56.51388420091804,55.65341112811185,62.54559991069142,63.7163900946277,80.99973404429969,80.99973404429969,79.1103315581064,77.2286417872223,50.56929557856857,10.113125077980838,0.0,62.14975144633934,19.351255901918165,80.99973404429969,0.0,0.0,25.479885868887123,45.522732973910074,48.89973207425746,41.48563182537546,23.870534735127823,19.060619512611552,13.456241422107816,11.80949691688392,10.253336923188057,8.288881738365259,10.234720024165853,11.450829059436174,22.75304207353511,26.247380828862433,1.064939815210039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.21671580827549,27.97146525173856,22.743946388584263,14.687509932296216,11.5837537184547,7.716917409263139,5.685388196820353,4.7856600626473424,4.574810383435885,6.679317840045706,7.95941581681234,3.6965714698485033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.73983753718455,34.36323178860134,31.338996329154657,21.69352775461154,17.403928264195798,12.89289405769597,10.774503713529594,9.417491348231232,8.454199801682416,13.955121124762774,16.033352158181255,36.65055719360918,42.07536199525877,2.9088106855090263,0.0,0.0,0.0,0.0,0.0,22.42607613556517,78.9497475062549,71.57522146558009,40.94036944858518,20.781033746823308,51.70306472902069,49.82392813285965,40.9307418522337,24.35138264130128,20.53087581510497,14.418469145855362,11.730508073889718,12.233696258889816,12.107314110099091,18.32801794051786,20.221462953355967,42.45041272384605,49.36079287632732,49.421111629159256,21.520550167125247,13.297731824718776,39.138891916916755,50.50317899146973,50.62105055785029,44.85912031047866,36.72422692259704,41.7861085755938,32.776380507088874,13.816930542877968,43.75545734530243,44.126252782684645,35.34264025058937,17.57275694275714,13.524113316828757,10.190837333613516,9.31743881377191,8.595581851971028,8.708081113205193,14.277406242407128,17.107281276062018,38.35224814651861,44.112848615388664,44.13657186385696,8.856484393982177,0.0,0.0,0.0,0.0,39.73755819833072,0.0444146019529685,0.8012713339155902,12.10077159987129,14.806126174637678,34.10419093649241,35.28705550922308,28.288058917396132,12.985659405966604,9.84685023082328,6.562190949626021,5.385549740282767,4.6730012279929865,4.030399064886624,10.12397607055378,12.581725888324874,33.616694137811024,39.03048837346747,33.19542030850861,13.353050610384749,10.98040661671515,18.338815741950736,0.0,0.0,0.0,0.0,0.0,5.592463275129529,15.710481937996205,41.5677589456334,39.08075400082742,31.72569591741583,16.20074467596089,11.045140234172354,6.1896402046217185,5.2532633749450035,4.558853041416854,3.9560378510779417,10.854556379325064,13.09220125951366,34.31525338026412,40.14143852483239,31.32298579599556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.08303924980792,26.8108345755544,47.07320151561915,44.30827286398171,35.92045560509847,20.08492129681313,17.268131283613844,11.60385996939868,9.108131677622293,7.498886926143117,6.685913541413571,8.442870088848906,9.90105200254792,21.69155968242919,0.9644085604901464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.610954091449361,35.351469979839905,37.11278820076044,30.631341401750717,21.39560417911624,16.48223218917659,13.620495662623703,11.48902029800172,9.123503917100624,7.518567647966588,9.17733335084482,10.370995725008374,10.350729900644204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.909909969070338,10.600941023502603,26.76535615080017,32.36037260065274,28.918214353727652,18.241263191074395,14.287618941299309,10.1642417635818,8.557869333666051,8.083404364300208,7.607769189852969,13.523421832007932,15.44846238204372,35.31982125150216,41.3412710712433,17.364460438268726,0.0,0.0,0.0,10.20849679211458,19.6617857776085,0.0,0.0,0.0,0.0,39.9528759333075,47.195487946624986,45.13465041600725,36.64268490487979,20.54880122930635,17.837702011413114,14.590914821941016,11.52864769734898,10.573441204089807,9.287864539896638,15.982980148541186,17.772223717995026,39.93638667988784,47.233253656070026,7.873618507890019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.051237514857403,46.09767600685575,44.2240712892613,35.682106106474215,18.80604671626795,14.309746455565696,9.23462020869314,7.391600396635168,5.222146558007894,5.070073088566532,11.138756640684,12.83034127698137,35.72683985526757,43.335194147661234,58.3380211582535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.922148528050118,22.23464122247687,29.539167722828193,41.13664475541926,37.231564016522086,29.208691169614067,13.334433711362546,10.250411410484563,6.213576217650266,4.50906613431748,2.728599102974107,1.4487138907677255,7.3302178210019635,10.33934699667063,32.01463019024041,39.6955371976806,3.032905615277021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2121262665729802,16.38515835856082,48.328831567956605,44.298751649910365,35.42157590244351,18.380145257780026,15.082507338407286,10.507218234710832,6.014162633552446,5.378581700934456,5.816610739356848,11.731146367570478,13.942727589127994,35.401576033779655,42.99009003092967,4.653054550469198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.35904413551264,45.82677353051267,40.84308285340916,33.17967573104984,17.06515389313178,13.595389444513762,9.62201128177514,7.330536967842344,6.048577301173489,5.563793250635338,7.37723878881804,8.752176568317783,21.647145080476225,4.695128742259376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.666999166015454,28.009816063724298,21.872462749784933,11.709125235584215,8.154520918565023,4.7753941726151,2.982054885376377,1.7827010592260362,1.4492989933084233,3.743220099684137,5.502889395262706,2.447058398618344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279015766904607,28.78034291868322,28.872310399852903,24.80350733184048,14.581127652169345,10.875673261930247,6.544478299984897,5.421772906665966,5.460123718651703,3.4348710607364015,5.310709806213513,6.856337954176818,4.0434308942021655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.04837307346288,30.937084074835337,26.584665848004676,15.763939033759955,11.673061642621208,7.726119476494114,8.066276817199782,6.567988783892935,5.619963094542326,12.797309579001976,14.270012673938314,35.6549254339018,43.48519316264012,59.333386962260555,66.30366033845327,65.15765722578654,54.464110427433496,47.776122431557454,49.96616124138927,49.94148055239984,50.12435169193794,48.25377886932711,36.04391224118571,21.956291986524914,43.32226870062582,38.61692725947427,30.918839513793586,14.29304443758578,10.767003762780648,7.1002725225077326,6.457244830280863,5.295816286995751,4.015665119089053,9.808552609977609,11.974336259940504,32.39377663661258,39.34894372902726,20.335611139932094,0.0,19.000460333199808,0.0,0.0,0.0,0.0,0.0,0.0,20.995713188119332,23.05899751117999,41.67414122576027,36.469441361693185,28.49475968768264,12.745714173140446,9.199035335990702,5.579218681253734,4.241408317518273,2.8537578555433707,1.7992966949258278,7.508514522494599,9.709883045159934,31.176444205120795,37.732358600219335,23.564472915202813,40.557180475568195,37.34092500049251,26.654080285787455,47.254902450075846,41.73211956842941,30.361289983648653,0.0,0.0,0.0,0.0,35.02806784825422,31.48622940485025,24.94084685548427,9.522384276436323,6.3129372672887625,2.7454075032341527,0.0,0.0,0.0,5.5985270650967625,7.881809943459788,29.154489397889428,36.269868204175175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.35933373171965,44.37119798267676,37.34948877404272,29.529752891036967,13.045286673977712,10.037168129970253,5.555974153046013,3.912367925085861,2.7776413341125945,1.7605203538195835,4.03172884338821,5.048849823681221,13.184168740683344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.651492306985113,37.143585870857166,31.389208765374537,25.104941522579967,16.3421267262495,10.517643698163264,6.083364306774975,4.346514010283621,3.4507220204753057,2.6895568061675457,3.886942560135539,5.15661507344974,13.30039138172195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.5889946874528,30.89575455900605,22.51102238624648,11.438595097221585,8.297658276475726,5.2608697079740745,5.2204444415258635,3.827315292124428,2.9470551152146363,8.612603016791327,11.625827910244878,31.833088829203906,39.70090950282701,1.510628377801564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.224680688989434,49.03403970291764,41.860257024842234,32.84707153223317,15.892714783853537,13.027839980036909,8.77169771672106,7.15782533605637,6.002886111858998,5.2919865249111835,11.379127402630663,12.414386561685305,34.32264694873293,41.254516321799834,1.3547251462756351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.22746632869498,41.08153873431353,33.9709471306335,27.80625357070153,11.572051667640745,8.043830156093012,4.8642233765210365,3.180723793513308,2.593759562913298,1.2256302493416775,7.841065530171198,9.903924324111346,31.613994523282617,39.20218937359224,22.29655570951071,35.90721101122267,6.0004925105561435,0.0,0.0,0.0,0.0,0.0,0.0,0.28675343608198,16.949303590073615,44.98225779972552,36.22859187948595,27.52455329292558,11.169713884200918,8.546646003112667,4.227791385662034,2.3066337888508746,0.4288801623314793,0.0,4.366035158686901,6.280650245270257,27.8073173935028,35.382852752477326,43.74551060211058,44.295985710627065,0.0,0.0,0.0,47.282615034048895,57.93382168491145,0.0,52.286465153236456,46.260919615710435,14.313310261949947,37.960548591091474,31.31984751873182,23.652397869727675,7.975585923391626,5.1634235393778605,1.5719045711546418,0.0,0.0,0.0,5.230284802437599,7.157772144916306,28.573482574976524,36.02460385734268,3.705401199099035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.40727930601979,44.031625744511786,36.22369829460011,28.787576913731854,12.682257143044763,7.700800493823919,2.83796008694453,2.1256775303550675,1.6071702970166994,0.6622828849298337,2.4722178078683488,3.837527991016608,11.092373966548683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.753851760889409,5.700175333757986,30.037196367242135,23.06841234297122,18.42450666859293,10.689663845128416,6.3957558723675305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.656586836177855,24.399467431918627,20.698640670865046,11.606572717541914,7.780480821638944,4.390875421096526,4.109494290160953,3.1937556228288493,2.635035887602524,8.480582607153881,10.397910441880471,31.818354883406336,38.13357936971783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.463727582561186,41.38334526303347,32.98776209770096,22.894317741543592,6.828359414503451,4.192419277519848,0.9628128262882436,0.1144673334165129,0.0988291382378629,0.3912740263066305,7.946118031796482,10.266315561363532,32.08936374202954,40.32016075544553,6.268097136215286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.772309743172162,24.404307825664397,36.34885704716938,27.990401297601142,20.199282247949515,6.30623518364077,1.7372226344717987,0.0,0.0,0.0,0.0,3.1602983957289483,5.8467169246327515,27.396149880812448,34.997004222457164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.323250438334396,42.98062200799838,32.262022182675445,22.03740847512165,7.338090109731351,4.513746954643061,1.6050958425542254,0.6570169620635536,0.2951576362120028,0.7668034751544842,7.804682790367807,10.74237626493128,33.26084541078664,42.61253931875939,17.526693415462205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.26984916043367,22.28756640683999,22.38729979445893,37.329276140818614,31.077615066882935,24.65185939151963,1.3793526441250057,0.0,0.0,0.0,0.0,0.0,5.532091331157531,10.053444618829664,33.37940846198804,42.03764947695379,53.43746823306913,43.00301547796508,0.2961682678732081,0.0,0.0,16.81435766773268,32.687498112042874,46.33767443082196,55.63809207977357,31.230965123685817,37.36480782238099,45.29550042355908,36.700716438689,29.436242866805443,12.55534308285341,8.741910678285537,4.954807888049067,3.515242873372253,2.2053046670300303,1.8723281302329249,3.4998174427538564,4.248057210026202,16.029150058116247,19.002375214242093,0.9526001273960638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.4583303235466,22.21570517661429,16.902229431117476,3.312105909469993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.595522094023549,26.82875998975578,24.55808341158779,20.07290009915879,10.254347554849256,6.729370702845398,2.893278872610503,2.4170054044825027,1.2528641130541565,0.2658493180370499,6.299213953152396,8.324200655367381,28.954437520110847,36.96273599464149,42.99870699561994,39.090275214898774,19.770561659038226,15.833779000663249,0.828239241927752,0.0,1.7021164820299317,34.168499024829096,35.651787156638065,58.941846980253615,39.79144082321498,46.582672821954155,36.25183640769367,28.364069056546786,11.306042776183505,7.260058707258293,1.6637656700441947,0.0,0.0,0.0,4.89198915163415,7.0502196597080395,27.885348795975865,35.2548748694847,6.669583861414097,0.0,0.0,0.0,0.0,0.0,6.868784680951661,30.491182747683563,31.394102350260372,26.13679644867055,23.694472061517853,45.94007065884779,36.78294994122707,28.685396733669993,11.614019477150793,7.698566465941254,4.300610056408876,2.8737577242072225,1.258608756181007,0.4407949777056889,6.270703502078395,8.728240555289236,29.470125623025854,37.48097727227954,3.199287501395447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87471188132466,28.97933097366054,50.624507981954416,39.041020219200036,30.80793598676132,13.473900880608875,9.728340370761948,5.236508165825022,3.3484886492733827,2.0928585969359275,1.6152021591662782,7.4418660239951135,9.858818237337552,30.78070212304884,39.326922597041,4.872468003230869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.4010690762472,40.56707402762,31.79814225018223,23.689844432332336,6.085385570097387,0.0,0.0,0.0,0.0,0.0,4.281993157386673,6.666445584150353,27.94827391467091,30.89564817672592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.279859601657463,40.88217834135578,32.089629697729855,24.981112548512293,8.986164393456834,5.512995711874758,2.0554120343312694,0.8668560096138062,0.0,0.0,1.394405736762958,2.888970390265365,13.702303636041268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.006882670851914,6.613999120047806,28.98911814343221,22.104801649582026,17.35052435957211,9.065259618731162,5.8927804519276865,2.3921651420728782,4.093430565861794,3.3220526526618555,3.121096525502197,5.509485096630571,7.121655360813234,7.183250701006691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271275471004262,29.5187955161839,26.12184973831273,22.533256282793,12.855021965970804,9.27536462198173,5.446613169075591,4.796670628640474,3.7844964243733625,3.121734819182958,9.076323375864355,11.12572481136846,32.50350995856345,40.29728856521825,4.649012023824377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.514126516111665,26.306582567753036,43.73652129943985,32.95313466551967,24.566540802857872,8.226382148790723,0.3839336489778764,0.0,0.0,0.0,0.0,3.87348520169949,5.82639790912852,26.898014854118372,34.543496562276324,20.00907073108267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.701185965419193,24.893347167407622,45.02832132702044,34.59338985165582,26.853866207865725,10.394399826636285,6.586126962654566,2.619397692423874,0.4754756010270487,0.0,0.0,5.748579271215713,7.731704546200774,28.784545018748236,35.86226449786907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.834502662840407,24.239681247168065,44.92098160637243,34.68785731640848,27.04248199053066,10.9313111944366,6.87649739626086,0.0,0.0,0.0,0.0,4.547097799462835,6.818785009292033,28.372951976937372,36.359016554921496,0.7473887090313303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.77725060907139,42.08733000177303,31.74441919871816,24.50154122970035,8.444146676210428,5.390922045429173,2.289931770870956,1.3815866720076702,0.6675488077961138,0.4312205724942704,7.389259986472378,9.638181388354424,31.53399504862721,39.47926202218268,5.335922406603582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.63909286122366,33.0738253623236,49.11302854591184,38.68788424031889,30.131663831994803,12.94369159645655,10.228975381039,6.561978185065767,5.705866785744775,4.848585181342386,4.616246281545301,5.6313459985159025,6.917241809549451,19.676306958845817,6.874210177238131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.734617581970173,34.01365961610444,25.49499215266514,20.922468988251985,11.371574260741657,7.668939000925921,3.660986597146066,1.5889257359749411,0.4394120080640395,0.0736697289878579,2.2241875217525493,3.9518357510129305,1.518181519690572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.270019240745729,31.013679316526687,27.455032472862673,23.18096479534545,12.110611960783029,8.52717804584945,4.279971894064263,1.5779683611218736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.804649956330731,29.26459505782074,26.204987490231876,21.814909936236297,12.635182984088628,8.347072845594656,4.070079655373947,1.3398316270578734,0.0,0.0,4.585661376008826,5.851929656358967,26.14163684241632,32.072714915189685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.21466105423526,0.0,37.01555479672448,29.202946526487217,42.33536028788884,31.876705564055925,24.232553634399565,8.577762820049777,0.5749962240857363,0.0,0.0,0.0,0.0,2.403388472626263,4.257099703836986,25.060101391506493,34.067276285288386,43.027908931514766,27.647690782172432,0.0,0.0,0.0,0.0,0.0,0.2831896296977298,0.0,8.798825198153414,29.884059074999502,44.054019214478494,33.47174828113816,25.479141192926235,9.168450430454229,4.999009725441782,0.0,0.0,0.0,0.0,2.9656720142368385,4.921669807789548,25.46669446615139,34.12695674443956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3357227756581582,28.90523571555217,46.27490888554712,36.35486764599655,28.01933727779566,11.389020954682463,7.83909745798885,4.287790991653588,3.0130653200333595,2.2272726078762286,1.8083923798766752,8.764889250792944,11.866677392452113,32.48377604559991,40.9879223278019,28.16438951674864,0.0,0.0,0.0,0.0,3.5989657278321,0.0,0.0,0.0,24.99621883229031,25.596640421326367,36.87321530591473,29.72959200425529,23.4034633342308,9.05222778941562,6.019694512119044,2.3248783498926326,0.1948391460523637,0.0,0.0,2.0522205659274633,3.094394573190352,9.296375122306788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.525482496174835,23.712929387119864,17.02690946342617,4.563161523761993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.42015156191514,23.329421267262497,19.994017638444717,16.440796291067173,5.261188854814455,0.0,0.0,0.0,0.0,0.0,3.420349879499084,5.528367951353091,26.134030509387248,34.386263552248806,38.38602452045889,22.40017205035428,0.0,9.383980929991266,40.71233903113323,14.040918433685096,38.734213723314134,38.15623879538485,22.24660922899114,46.227409197470465,38.941871934121785,45.31039394277684,35.19859864329759,27.029556543495247,10.604983550147423,6.801763844471734,2.7618967566538175,0.2453175379725639,0.0,0.0,6.229693133089486,8.335051647940322,29.22065917612834,37.64443364569448,35.84981777109423,8.10015957342019,7.875746153492557,40.80265758696095,28.410292157261903,37.701773694682856,32.02367268405119,47.195541137765055,64.10729178295388,50.10754329167789,41.61430119318891,43.98721114255882,33.612385655465886,25.33456767423382,9.285470938593786,5.562516663273816,0.0,0.0,0.0,0.0,3.982207891989152,5.699430657797099,26.14871126404476,34.61046420761618,38.859319284743336,25.085473565316754,28.39726032794636,14.61724443627242,0.0,0.0,0.0,10.484931147024252,0.0,19.467372160676643,35.776520380086815,44.37252776117835,34.821154313407455,27.225991423749516,11.426573899567249,7.834257064243078,3.689497048220067,1.345842225885041,0.0,0.0,4.811032236457601,6.675275313400884,27.42790499143032,36.46624989328939,28.824438373795815,2.220144995107729,0.0,0.0,0.0,0.0,0.0,0.0,23.46261188198134,18.918067257241542,38.7025649949764,47.01596784891089,36.12907125642727,27.62098882986059,10.915992146098333,7.256867238854487,3.8708788358363817,2.796630571115241,2.0257313781758723,1.3993525127888573,8.468455027219417,10.75615277020771,31.909258541774747,40.493244725211945,24.971697716721064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.286362054360032,33.34499379436699,43.35147063652065,33.98647894353203,26.66455894037996,11.83274144509164,8.93839874967987,5.6307077048351415,4.706405263952824,3.728113815906121,3.0151397744958337,5.015339405441257,6.64671167118682,18.565782336601416,10.06019989361772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.67802286562342,32.344042920653266,25.55930024100183,20.974277158673768,13.20720050433081,10.299453641623051,6.744689751183667,4.933425049743566,3.6032742101772386,2.5948233857145673,3.9732717804584943,5.280816385497863,3.61986984587703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.42930700481347,26.114881698964417,23.739631339431707,20.398536258627143,11.180192538793415,7.6314392471811985,4.055984003257136,3.913963659287764,3.279286976050854,2.5561002357483864,7.69260905825415,8.350423887418655,28.24550600534538,35.782637361194105,20.099123331210063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.992308955155277,31.99244948483396,18.230412198501455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8579730892232124,2.822055936065563,23.014689291507143,24.829996519592072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.62339556477827,32.873507528844705,19.141150898667593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2522855773208739,2.4676965609629566,22.74134002272116,26.60530401034929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3685548426921283,27.63822275924114,35.43668218622153,26.22652990195757,9.30584314523808,0.0,0.0,0.0,0.0,0.0,0.0,0.8743027692226871,2.7660456655787655,23.00447659261497,31.657185729014124,40.73425378083937,33.47781207110539,24.15053289642175,21.32826419579593,0.0,13.52677287383193,36.13736907427716,25.69472488360334,39.12974304082584,53.60682882303111,35.8534879597586,36.81002423151936,26.56445321478057,4.066090319869189,0.0,0.0,0.0,0.0,0.0,0.0,2.302272115365673,4.270291106572717,24.0860120435248,32.40574464312685,29.55650803448888,11.150511882638018,0.0,0.0,0.0,0.0,26.383496956284763,51.724500758466256,43.96215811558895,47.189264583237566,36.52752608664245,37.43310524622244,26.265465816484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.254202428405385,26.46780491328531,16.08505394632292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.785049349557724,20.956138979912136,18.311103157977684,14.904104254634523,6.528255002265549,2.1508901307451356,0.0,0.0,0.0,0.0,4.97714816687571,7.220431307911034,28.828534091580696,39.43697506583224,6.421925913278742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6472967737275175,35.9100833327861,40.56186129589378,31.287454114433185,24.025108188152167,8.924622244403437,6.255224880319935,3.612689041968466,3.21668100419619,2.8656726709175797,2.3798247975781615,9.185897124395034,10.78359939848044,31.00351980877457,39.2154871586081,5.615920567897506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.716345440337272,33.19829263007204,37.3274144509164,28.43204733354785,21.60937937103119,7.056708978795779,4.053218063973838,0.7233995048627209,0.910845082446267,0.0,0.0,6.022779598242723,8.169786775763226,29.527199716313923,39.81319599950093,44.51837786723229,43.5080653528674,16.11313886827641,0.0,3.3201377716195717,6.886231374892469,40.16452347961991,30.6704900808374,63.966707599766224,41.377707002186746,40.59356321537158,42.735889572566506,33.536801045435745,27.00902476343077,11.978857506845898,9.31743881377191,6.268948194456301,5.7346963836591565,5.157306558270566,4.585608184868762,10.737482680045444,13.287838272666978,33.505524655078446,43.29109869254864,35.15046066154018,48.320055029846145,13.10980752687466,0.0,0.0,0.0,0.0,0.0,0.0,11.436786598459427,38.514427932572026,43.353970620103624,34.24259428293746,27.08434341776059,11.701518902555144,8.756272286102666,5.403847492464588,3.9036445781154576,2.6880674542457696,1.7582331347968558,7.541546220473993,9.40711907591886,30.50586350234107,40.37473486515061,8.655741031382773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.969741464792063,34.77892054819708,39.640377985434824,30.882084436009745,23.963034127698137,10.048551033943829,7.071868453713858,3.044607666090976,1.6328616176673387,0.0461699095750618,0.0,1.2610023574838622,2.308761434453412,12.941138421733504,2.990086747525955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.00197660903199,24.542445216409146,18.002594545609764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.032740788410894,23.381016673124027,20.82933130200091,17.430789789927832,9.64413879604153,6.564744124349065,3.0465225471332604,2.865459906357327,1.8446687373999384,0.1415416237088015,0.0,6.6704881107951755,9.184567345893448,26.518549260905825,35.83417957591558,7.358515507515712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.418250471168435,55.717878789868735,42.2657330855458,40.8939335833098,31.84069516223298,23.398569749344965,7.444472389858222,5.016615992802779,0.5327092677353051,0.0,0.0,0.0,4.736564640368792,6.069640992638609,23.404208010191688,33.2092500049251,18.186316743388865,0.0,0.0,0.0,0.0,6.447883189629699,42.35881758065682,49.26249564949008,49.5065897912412,57.505260669420345,41.92924593350451,39.461921710522,29.73980470314747,20.56151391178151,0.0,0.0,0.0,0.0,0.0,0.0,2.4658880622008,4.314226988265116,15.982714192840866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.62601440757547,52.27513544040294,38.69447994168675,36.37391007413925,27.93545484991562,21.131882506681727,6.591552458941036,3.874336259940504,1.5494579100478718,0.6963784057104957,0.0,0.0,5.88400391381722,7.783140378642116,25.00196347541716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.366769327755925,50.376584078118746,37.62549759983189,35.270725829223615,26.06583946782593,19.792104070763916,0.8848878060953107,0.0,0.0,0.0,0.0,0.0,3.009607895929236,5.439113218326646,21.006245033851897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.387984055791597,48.05282274216744,33.17967573104984,30.70490474845844,13.26432778875894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.75399885737551,16.846538307471057,14.796817725126576,2.6296635824561174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.923458606129458,18.83280185971986,18.753281105325023,16.548029629435057,14.200970574135974,10.316793953283732,0.0,0.0,0.0,0.0,0.0,0.0,4.19678095100505,6.085811099217893,24.00361896756654,1.6261063428792826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.811378307208384,49.94722519552669,35.91646626959371,34.14812681818481,24.623774469566133,5.875014611146499,0.0,0.0,0.0,0.0,0.0,0.0,3.1322666649155178,6.3265541991450025,23.91739612952371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.48952265876899,53.741296025111474,38.33682271590021,36.668323034390376,28.17561284730203,20.946936912681164,2.7355671423224175,0.0,0.0,0.0,0.0,0.0,3.4921047274446586,6.382936807612243,24.76770969457779,31.63186674634393,41.16031481274749,40.32255435674838,35.3789697992527,36.57975978618475,31.1424018754802,44.013806712590544,35.46673518035737,43.35120468082032,46.149484177277536,54.629322108470525,40.18032124821875,39.20394468121433,31.188252638214877,24.269149138763208,9.63100058444586,6.740168504278275,3.5400299446418133,2.653440022064473,2.3161018117821657,1.7128610923227454,7.587024645228229,10.072753002672693,28.500717095369748,17.31467353116935,0.0,0.0,0.0,0.0,0.0,11.105565369284417,12.489652024875063,43.479874048633775,46.32767449649004,55.566762760948514,39.818249157806946,38.23480210925854,29.630550101457175,22.81219062128565,8.907813844143393,6.229746324229549,3.104926418922912,1.7873818795516183,1.1480775671291887,0.7576014079235098,7.612024481058045,9.601373119430528,27.499553457095764,31.803514555328633,4.473640835035231,6.305809654520263,0.0,0.0,0.0,0.0,0.0,46.03884660594558,53.58714810120764,54.819693198757555,38.15145159277914,36.33518692417308,27.97572054294364,21.01938324544756,5.288582291947125,0.0,0.0,0.0,0.0,0.0,0.1433501224709583,1.7733394185748714,10.325623682534262,15.88904459518916,20.17582495518154,22.921445222975947,23.18282648524767,5.740919747046578,6.179321123449412,0.0,0.0,0.0,19.8302421181894,31.274528667397774,27.25615080016548,24.29015963908827,18.034828376488203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7301416460359467,22.650542746632873,21.14486114485721,19.388542891102635,17.145419323487502,2.974395361207242,0.0,0.0,0.0,0.0,0.0,0.0,1.5240857362376132,3.495721724968972,21.453316566085068,28.658216061097576,8.159733650291237,0.0,0.0,0.0,0.0,0.0,29.698368805038054,39.64218648419698,56.90579652090543,56.105961347771554,39.396709372804224,37.27443607541322,26.935089078742585,9.96264734274138,0.0,0.0,0.0,0.0,0.0,0.0,2.850513195999502,4.589491138093393,22.732989013731196,28.23976136221853,10.449080318621496,0.0,0.0,0.0,0.0,0.0,0.0,27.94513563740716,40.082609123922225,54.69208765374538,36.34587834332583,33.05983609248692,23.64968512158444,5.824270263525981,0.0,0.0,0.0,0.0,0.0,0.0,2.5923234021315853,4.714915846362974,23.52505828041581,27.23072543521516,33.85483087187502,0.0,0.0,0.0,0.0,0.0,0.0,26.724345781811255,48.18936439871028,51.73019221045304,35.106843926688164,33.89903270926774,25.828819747703257,13.727835383271715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.010685509026075,18.914077921736787,18.60780333725153,17.169727674496492,15.311654769800564,11.95582574319843,0.0026595570031717,0.0,0.0,0.0,0.0,0.0,4.567523197247195,7.081230094365022,25.343663359184667,9.095046657166684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.64473177875113,56.55867114085145,39.551229634688504,36.68805694735391,27.5998719472554,20.254069122214855,2.3546653883281565,0.0,0.0,0.0,0.0,0.0,0.0,1.251481143412507,9.896637137922657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.56018413327992,28.46231309224395,24.444945856672863,20.64651335360288,4.398268989565343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.736564640368792,1.5129687879643554,2.6017914250628773,0.0,0.0,0.0,0.0,0.0,0.0,5.390017796048095,4.6392248540527055,14.537989637577898,15.221974507653616,13.564219436436588,5.656611790046033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.095684294166705,3.092639265568259,22.292353609445698,26.933280579980433,40.096917540599286,36.946619079202264,29.196616780819667,26.259029688536323,5.808312921506951,0.0,0.0,0.0,13.769218090241068,51.76987280094037,36.14359243766459,34.85950512539319,25.879936433304223,12.199547546969091,0.0,0.0,0.0,0.0,0.0,0.0,3.4376370000197003,5.391719912530125,24.635902049500597,4.102473059672579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.00463156926997,55.38171078466782,38.57400200944307,36.92816175360025,28.354015931074787,21.51427361259776,7.534205843145238,2.699397167079281,0.0,0.0,0.0,0.0,4.437045330671587,5.390656089728856,24.486434945922344,6.511127455165123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.055366723360105,53.57374393391165,38.60198054911644,37.55267892908505,29.356296583290103,22.360544651007014,3.9491230028696953,0.0,0.0,0.0,0.0,0.0,4.007473683519283,7.155325352473388,26.4388689330908,18.618281991844025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.91944431675652,58.57291323277363,41.241963212744864,38.08560096138061,27.825987483665067,15.718407417865656,0.0,0.0,0.0,0.0,0.0,0.0,3.61662518633316,5.43113454731713,24.658987004288125,30.11421713805399,7.17670819077889,0.0,0.0,0.0,0.0,0.0,0.0,8.648241080633829,20.980926051181697,45.13252277040471,29.936665112522245,28.695343476861854,18.36237941699884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140159310747894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.210013724627498,19.72295558868145,15.12107091495328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.29037174696778,17.067441112154505,15.6035677464687,13.735069378320343,3.145670832211504,0.0,0.0,0.0,0.0,0.0,0.0,2.6482272903382564,4.582097569624576,23.718354883406334,31.203837642253465,23.64739790256171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.48191435569769,53.4345959115057,38.43230081231408,37.07199059633178,28.091836801702115,20.590503083116083,6.401819662334764,1.804934955772552,0.0,0.0,0.0,0.0,4.80683013639259,6.392723977383915,24.90999599424748,15.664737557541653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.386815820752425,51.373386042907526,35.93455125721528,34.42333777687302,25.863659944444812,14.864370473007138,0.0,0.0,0.0,0.0,0.0,0.0,1.8423815183772103,4.192738424360229,23.595802496700177,13.30847643501159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.080048069030276,51.79652156211215,35.65402118452072,33.62318345689876,24.64271051542872,13.605336187705625,0.0,0.0,0.0,0.0,0.0,0.0,1.6948292958412408,4.0033247745943354,23.217241152868713,13.9673018958373,0.0,0.0,32.83983753718455,0.0,0.0,0.0,19.324287993906,49.11377322187272,51.94864822269357,48.324469894471406,32.55457345302435,31.330219791044183,22.870222155094854,8.428348907611587,0.0,0.0,0.0,0.0,0.0,0.0,3.084128683158109,5.663313873694026,25.2224407509801,13.857089853625864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.491181434322074,46.418152625737946,32.0894169331696,30.9185203669532,22.385597677976897,3.3619991988494955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6434400877325475,11.942634340462698,25.83520268451087,22.87580722480152,20.179920672966425,5.735015530499537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.361494868040005,16.544784969891186,14.70187154011334,11.650083070113803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6892442261345804,4.01284598866569,24.046650599877857,11.3379042690815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.44794426093866,53.302788266428514,37.091405362454935,35.32317229332616,26.34413551263782,17.35275838745477,0.0,0.0,0.0,0.0,0.0,0.0,4.987041718927509,7.407823694354516,28.010879886525565,16.89951668297424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.936776748248304,52.16540211845207,37.07986288506117,35.69965918269515,27.253172096321933,20.037474799876545,0.6478680859726428,0.0,0.0,0.0,0.0,0.0,3.403701052659229,5.66847341428018,26.559453247614613,15.424473177875113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.856179694118115,55.607773129937414,39.07516893112077,37.75847544999048,28.364973305927855,18.479825454258904,0.0,0.0,0.0,0.0,0.0,0.0,3.98683552117467,6.123576808662933,26.647644157839785,33.10217623997742,32.22579901629226,2.944448749351528,0.0,0.0,49.979086688424694,40.553457095763754,49.31738890603555,48.41308633381709,50.17477689271807,56.24260938659452,39.85909995337567,38.21560010769564,29.047681588642053,21.15794616531281,4.786032400627787,0.0,0.0,0.0,0.0,0.0,4.890818946552755,6.970166993912569,27.440564482765417,33.529726623807306,45.82491184061045,47.88617490034869,31.02394520655893,22.174588425345252,38.71751170533422,36.23880457837813,22.699053066370723,32.45170178814166,44.56640946670957,54.73331078729454,38.343365226128014,36.37992067296643,27.416681660876936,18.85407831574523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.258555565040944,5.631718336496346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.45579750592655,28.44954721862872,25.146962523230084,15.228676591301609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.66882736519986,23.759684399235624,21.319328084265273,18.45870857165372,14.069056546778652,0.0,0.0,0.0,0.0,0.0,0.0,2.9858314563208808,5.683952036038639,25.841479239038357,19.119608486941907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.373675639114532,54.551077941437214,39.52027239117159,38.371024618961,29.7575173527886,22.00161083785896,3.4136477958510913,0.0,0.0,0.0,0.0,0.0,3.9245486961603873,6.5538399406360615,27.15817272016864,21.946132478772796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.27976044286549,57.49047353248272,39.9326633000834,37.41305218641853,28.57672723452039,21.13549950420604,6.966124467267749,4.213589351265095,1.089194975078966,0.4810074795936459,0.2873385386226778,0.0237232484682921,5.1435832441342,6.274746028723215,25.64956560568948,18.735302499983582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.431520675593148,44.008328025164005,29.53938048738845,28.53108923634597,20.29848372416782,0.6046236891010698,0.0,0.0,0.0,0.0,0.0,0.0,1.270044851294646,3.803006941115438,25.124249906422996,17.607809904058943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.67745089669755,17.32823727188553,47.014052967868615,31.69149401435504,30.0000157603378,20.571354272693245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.612968131283614,3.720135144896606,24.738880096663404,29.364381636579743,10.760886781673356,24.269947005864157,24.35744643126851,33.8256289359802,11.179447862832529,16.669677766760135,8.128084921953494,22.813041679526663,16.632869497836236,46.26267492333253,32.39414897459302,30.684958070934655,20.36316415048496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.543168878586298,13.51007085585201,4.171568350614982,1.4613201909627598,3.0397672723452045,4.878531793198102,0.0,4.248855077127153,5.427411167512691,0.0204253977843591,14.114960500653398,23.275485451238172,22.070652937661297,19.639924219042427,5.473421503667562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.707103972261804,15.391760626736104,12.995446575738274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.837242991574788,16.24952095139906,14.299161418693076,11.125831193648583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.913691136780032,7.006496542575897,27.63582915793829,33.48962050419947,40.37899015635568,45.14906521496444,13.246455565697625,7.62186484196978,0.0,33.66227894484539,21.964855760075125,14.455224223639194,37.61411469585831,46.57799200162857,31.475697559117684,29.316084081402146,15.822449287829738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5135538905050532,3.822740854078972,25.336482555276103,30.696766504028737,38.79697926858899,9.658500403858657,0.0,0.0,0.0,0.0,23.913087647178575,29.547997452078725,48.93398716845831,47.51936879847125,33.64504501546483,32.44164866266967,24.08899074736835,13.867994037338867,0.0,0.0,0.0,0.0,0.0,0.0,2.554504501546483,4.854702162449683,24.956112712682476,32.031491781640526,39.15692371339826,29.250605787984057,35.58928756706352,17.072707035020784,20.419919096932645,25.17866444270789,13.311189183154823,28.16369803192782,52.46130443062497,49.11882638017875,35.81391375155141,34.95471726610674,26.13727516893112,18.923865091508464,4.440502754775711,0.0,0.0,0.0,0.0,0.0,5.051562571824456,6.958358560818488,26.700462959922778,33.50946079944314,20.07688943466355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.620721560798788,47.593410865439544,35.338970061925,33.84456498184278,25.615097746928377,9.174514220421456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9917888640079853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.249307530158063,7.448568107643107,24.886698274899693,22.99538090766412,20.178058983064208,14.159481484886491,4.897840177041128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6688720194902844,9.993604586258298,7.939522330428616,14.777775296983869,2.3282825828566924,0.0,0.0,0.0,0.0,0.0,3.0121078795122176,0.0,17.615894957348587,19.260565008110007,17.79323421832008,13.212253662636837,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.52351317727148,266.60668791818676,367.18098941185497,422.53270810418354,444.28948430959815,427.84587586186103,378.9305033579288,294.2259030879265,159.3968990952819,10.64761207585719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30788064904054,141.68434911373674,242.93520790407425,299.75948854694644,347.69501944880597,408.9784192453395,248.6660681389782,270.0906313821662,137.09906368902756,4.850869157994815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.69942579649049,235.34134216976264,334.5065381214024,393.7102474470985,417.6213687216036,402.5807068115392,202.0224350598897,227.2668874591963,110.57895084207,4.403128204971478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.83842691936562,235.54869531641077,340.9316861200607,294.7395267239082,240.35663808041,157.28995969608204,368.5676985744074,170.88642840293912,92.92071208075406,3.5681165235098637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.175538809647826,177.27014309956698,224.05319364089337,295.23318025485725,286.1768309407662,236.88799880907249,240.7959803911299,183.79402180441517,88.96308519085832,7.159189335982576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.97062684503298,56.62775241297076,150.86089233101538,91.3684563465752,192.16317554158587,204.1118306285,169.07941385222134,90.897759104589,61.77462705303935,10.763140066653955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.9882214874084,292.15106516597547,409.3104455710704,477.9335121948636,502.22051937157346,486.70990676550525,434.38953803524623,341.97946340654386,194.5756388841368,20.180071090307777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.780644143669875,206.0267210736936,280.64100584379867,301.6254802302842,194.8886282873131,198.4283760634868,219.31411974378256,132.9523740290557,88.48156303212542,4.589018154621851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0643846217966555,6.117384417359704,21.65561922478152,81.31864096623019,106.0136355223936,75.70946772647889,32.37508635145738,16.18716990273742,37.011696812465615,0.7538248058613003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0565475453789723,53.899126846817694,59.32931568725704,61.11038776508185,70.24101840443478,111.53788915663188,165.21585175612458,122.85739261676754,46.81347229011448,1.984505858064671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.29134234590082,273.7123125799227,387.8056286347603,455.9525855581939,482.0449275571608,468.9827991373007,418.71823140643824,332.33670222317426,192.0851614864113,23.36782243571778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.72750521059932,275.3539671955097,384.7197808159659,450.8116832859856,417.95750105023853,394.474150623724,415.5045375881353,327.6159187026356,190.30483595456903,25.765541495113705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.80077603921475,162.00514412175173,306.9767218330709,324.14429324736795,354.5464452034899,387.5499366357432,328.2810911730712,266.93740778844824,172.25857991883225,24.157668085236235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.655196259823285,212.01569958205783,221.4356167896418,421.2025497998078,450.9341168271208,441.43842520230976,394.9248777606774,309.9339771063742,169.46425830621638,25.34616928942657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.96835904830411,151.70131647085037,248.15412423145716,267.8358758784251,291.06278775994,280.0486216066598,224.74262885576124,144.8161095104569,132.35476397003913,22.55035458484566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.17069619915476,218.9666025889141,380.5960474449568,444.1379354751441,470.3756673042092,459.4908402424025,411.640228946056,243.92774078785004,196.16970119333735,36.71699778586126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.088455760536603,144.4831500022478,135.42754723413927,138.70245782300984,201.950580009071,325.46922572986585,164.61898824309057,119.99420213726314,15.630806509255734,0.2463601742354336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.85111985746757,87.60231850119882,46.32989712992963,57.32950563655048,456.17990880987475,445.93711129304535,220.36637630616093,316.53680304887513,186.67643584296977,37.141035903939226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.29575258962221,151.72109993938744,403.0430054112219,436.3802028976669,164.02044500159585,107.99664828849318,125.36168111516984,46.91836200066018,38.75432177219004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.49550445173534,289.7753692130642,401.24364295682506,465.17746762784145,488.41651088157255,477.7575139794817,433.83317464176463,349.50744645789706,211.2473171295372,47.463340567908254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.81311723751111,95.82589577177583,250.71571013401876,442.88037876756965,473.81519128222794,468.1485340018216,424.8847012221494,340.98749043225496,208.9802436170843,48.52100958865992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.41637554678368,277.87654607048404,389.15799668211633,459.9193576363757,489.6358071075423,479.27449541598605,431.7743874584381,344.6604966663105,208.82421550673524,49.224442540700345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.0738992336962,281.50886554849166,399.6212119002882,472.79802238102855,503.4504538777943,492.7048576417298,445.53621610042586,359.05520966498955,223.5716714821604,56.342945120634944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.32469449763649,111.15136497417616,370.7827005045787,307.7337194593579,465.7506283059301,384.7686795778218,405.95602783506024,279.9069645064744,174.22722167476812,37.313301389408394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.55985482573505,199.2456572778633,216.49833493416895,327.93282747222025,468.5977680468101,463.6084146090558,348.12279029679655,325.6405580328569,189.62902520388224,43.03725607397393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.84815355032423,133.43762891770126,213.37497317975237,164.5499327397064,87.38861971369913,26.102420369731092,75.60607110789826,144.89580329409213,59.190084861514904,19.495861697317547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.38934638289489,179.23486548909457,122.93783294638531,363.4045865592188,496.62963650839424,496.5247467978484,454.94624157374136,369.6369390578883,230.7790130340163,63.98197688688971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.89301368505105,316.26580685721615,436.6021136909744,507.82521333542945,533.772912050281,521.3236978820794,469.1373341556847,381.42639321402766,244.4857839097924,71.13575376449894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.6863330830149,296.12101006458295,327.99180460484024,366.53728013841703,368.483525514877,385.7238851624709,330.81206869034907,239.32117880263868,144.41353458937672,61.55812871810519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.016587458526743,67.64117202026844,83.15943672265753,233.47684357838992,249.0930924409863,131.48597108286796,103.79247458786637,57.85227446081824,122.617191446888,28.3791989799569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.255655558241305,144.36463582752089,287.49243159848254,270.3362450104191,231.21518252431036,281.72163115351316,261.1397316881077,220.02203197171823,67.74288891038836,5.30551566135657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.65229567205596,263.21382306407617,82.182021395028,121.00446548812404,180.8673749163956,245.14629046783725,190.3966611104204,335.0184820289234,214.56814029633344,64.10665006597249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.72782601540577,100.369001348472,112.94680806216468,154.83456995953557,340.0584139569944,298.6320174768281,278.1275721571103,144.7242843546055,89.74751838200342,62.056261524949406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.54048881637958,269.5256827098854,53.2768807703776,91.67845956582144,95.11649045187518,105.27660800113922,116.65191577346911,83.30855928266821,22.408697484660287,19.06491802890117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.66516199546236,69.12437225106314,177.2945924804949,280.5499272339298,473.7823432589964,468.25174398390664,423.84065666557893,337.4186273627626,212.13589348524548,65.63277669076275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.216818603160675,12.17373870064745,368.1873333963076,437.6454117015623,468.5565213812752,229.88203803600453,425.59634617999774,347.1485477895928,226.75718318962285,72.71992433943103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75878614049514,184.90917486582177,254.36799971705904,249.6419903746426,92.05042610161782,89.75050456593355,144.67538559274968,2.5716642733257884,32.99434624396735,6.042543182610909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.68661691046564,284.5954599132686,396.6768345451835,466.98205590411607,499.43534294724367,492.7063507336949,446.5020599653262,365.9992071215074,237.8792252373788,78.78691690296985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.880722715301586,65.03665972371125,263.91949565406424,314.2161648621756,386.51447735797194,245.03150902302303,320.574683631893,359.66364464075286,239.10841319761715,81.77104783164435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.6862221042887,141.16923238578994,185.77404838658464,466.32845489640965,495.8489360471617,307.8080007846198,441.4904967845914,364.2181350436826,244.4184081348689,85.0146034892486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.240572786471915,134.12725076906483,288.37018303744406,393.3338016354069,458.6160749873711,483.2237236635783,479.4443346270119,430.08514053646456,345.89416390244406,221.55954342274208,73.68054238245358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2015657588846378,46.084843411163625,101.37553196942028,134.7793586848062,207.18629362106088,474.8568095643552,467.604301980556,424.9948167545728,348.18568679582484,125.06623554258296,46.7936888215774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.617758518550419,26.170542690637102,39.937597154502654,87.07339067257516,105.3208408506042,68.04971930920887,58.02286021782671,45.289771939767455,18.371563447624933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3906285289607698,1.5804378450194334,77.53327956180362,148.6322659366629,378.5486450878639,541.4057848121798,538.3466260122609,490.5006806283052,404.3334101420278,272.2037297857219,99.46680052858254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.674684306117354,156.9821961147834,319.06162156179704,425.69059761029234,495.6193731575332,528.1995730176911,520.6271704803773,475.63433720516184,297.81697590039914,258.5283138412121,93.35538847908308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.40573945951144,161.8437035530293,331.0433113084382,444.0459236827972,514.5219174352338,544.7303407088888,534.0691041688503,485.6367469156162,397.96723927598936,270.7173567345015,102.38187595387286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.238324866529825,160.5777482031513,319.37703723941667,424.1123994032205,488.7448044773908,515.9823480135612,506.64959004943785,463.03749356891456,382.6985075682615,258.90028037700847,98.20383136263467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.48226042272093,150.66958992299166,307.5905692672075,412.6504922969169,479.9387347039434,508.5835174171861,498.35695727547665,457.39453912345374,372.42883439606095,246.95927738641527,83.27179189302854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411526847274959,135.3946992109079,281.5540315804348,235.3458214456578,263.75189608098583,337.64445752247843,472.67558883989346,378.6122881328747,275.8054408784457,206.2165303897523,66.6988443538179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.932987559674395,146.5841170335874,299.3201462362266,403.6032881711119,467.89825446117794,492.74386466931713,494.103884812994,446.8103834561117,278.80188981583194,243.47925328884415,92.7898798973154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.674865973416291,154.17033067157806,305.0006146173097,411.8828563903788,476.4663627026933,371.35287499873726,301.4102883508195,256.48333775856236,368.22783351585986,128.16981382846254,93.3492294747272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9710663739802032,12.774521580089768,29.723914930991967,141.00237935869413,241.09758496807268,161.53761970019133,146.85194040482062,356.34114174549586,105.21371150211094,91.79025482670556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.402373376994452,161.90193413966674,319.32496565713507,423.88134342162687,488.29333079445473,511.5738073502164,500.07587940025576,458.3643023547623,379.9439395292154,262.3758251986844,69.67774946061469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.20653868831077,129.98597356746632,195.44797786472495,87.46906004331693,54.60106670689304,75.18520581024607,86.71672832942069,37.52905317836002,32.91390591434957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.429434012462323,14.882207525272156,46.21194286468964,58.59770062437606,250.4570319510715,324.3945727880116,364.18230083652105,168.41648101973323,153.00851848626323,242.8110946344783,57.895014218318174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93596214881223,157.1927220818573,258.7756071979257,406.2650978718283,469.40142479700535,492.9183697927338,484.94115269639224,447.1028428447685,95.90092364302026,252.50051494175625,100.49460771003297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.072953336606782,59.119722902661294,75.93137851978642,104.64969601230833,113.93803449047104,72.49726700014098,144.69759533573,90.65363856830118,85.50135146985922,41.74461170522043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.84375378157618,138.8310503685009,266.92210359580633,471.9003008370344,541.1172447899314,493.9545756164877,441.82196320083546,381.8067583921275,303.4347344189496,181.8561750702587,46.494323882582215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.371546883635943,203.22101463484415,360.7879428904455,458.9313040284951,515.1105689424598,539.2038474367029,529.3806087620561,484.1276042119284,406.1357587803547,288.6688014304567,121.99942464634309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.978343540910988,42.07215875505618,108.60582981023896,163.83138223151968,126.60150735565922,151.15484481163722,393.3039397961056,221.66835249969608,330.394189576627,261.85454946638174,108.36245581993364,0.3887638204033397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.2067402323965,195.99986198231147,354.09870425046654,457.1052525552227,515.6279253083544,541.8320625682054,531.3972160973697,471.57797960907624,382.0064594424547,261.5921385535219,97.1155539565992,0.1698392110259429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.45888448159765,211.49069111984255,370.07012236425226,474.34934493272937,534.6698870482927,556.8221459879533,546.2542276957314,494.1344931982779,407.1943609835846,283.3548871267967,121.08173299731608,1.0270606354678724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.59605733669114,205.66557945464393,363.6595320122533,468.31688012088256,530.91513402915,556.0016919531511,541.6375873397559,496.2821193535256,415.70965109683584,294.22515654194393,128.58694639620208,2.3251174625947217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.058940691844224,187.59095467157096,336.6487518182768,255.30864765504887,255.18080165554036,406.4840224812056,482.5869199404788,415.3016637173823,364.03523127796234,278.75205787149804,121.3267867160821,1.8208256513946144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.32808376973806,122.47926707661529,126.85327998826804,110.9247882684778,118.81708575930642,78.10644023989228,183.9371719965656,60.66955236239693,92.74919314126744,39.82897471404431,5.220409419347965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.809569487695185,153.9612977964692,353.21628689911415,470.9796230040773,499.331946328663,555.6872094580096,473.6920111951101,437.8979308801536,343.83313708116987,240.93521121687203,57.536112237216095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.019360503578856,220.83334081823443,378.78679325629145,486.3653757945669,553.5955742514517,581.0180745547945,570.2633331304438,520.8720375626477,436.5899823187582,312.53774285694885,129.71497737580734,1.4718154045610832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.960190108867636,220.2730580583444,369.2916615409675,462.71759861539977,518.0189254539075,536.5205745389885,529.2878504237266,486.1533567355279,401.1419260667051,292.1809270052767,130.72076145077307,3.225265281032219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.19535540616288,183.85990448737357,254.3625872586857,344.41786922198776,353.97627070933135,363.4796144304632,345.214433785349,270.5842849131152,271.66565676881225,236.9141279184611,94.93433323213746,2.10395321526973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.12071074630312,107.70418889983642,190.4158846694706,426.8738729926048,404.9082505485771,337.67805209169234,254.49733880853265,269.16379454485315,187.34459449733552,124.2717239806737,59.392958732267864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.634910855760758,143.58785473269674,297.64489705142563,267.16547758611165,558.3941851906694,574.1942710014641,581.2461443524578,530.4795244483428,443.2377876567067,313.4936949875806,140.63881146520123,4.626532090244065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.43441522388295,236.67000738217325,388.66583624313233,488.0844845558416,543.2463939321116,564.908172161249,552.4949788367045,494.1818988681686,417.83880023901594,300.2477296195221,136.94919458303434,4.582859150265964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.748123014260585,240.69575659297504,394.3754199175342,495.6329976217144,555.625992687442,577.9115100849847,565.946804259446,514.159282724219,425.4280000609368,301.8106236339521,137.79092517833874,4.579126420353307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.72480339069987,242.4874669510509,386.7761417248492,481.3913265494544,542.0838352008142,567.596110971354,561.5774572601841,518.0066074451958,434.5280223150059,314.3869372556797,146.1807955665247,5.427202656509224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.075306729498465,227.16423738659816,363.697792493858,453.1965244271828,506.15444342652376,529.7447365650361,520.2650956788494,426.35950281064066,150.10856061711917,134.18230853527655,32.33925214429586,0.8365047734266771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.385014526501694,124.98430212100013,189.90002139554124,153.07048180281336,244.64498484056728,274.4562456515154,396.4411126511992,469.4779457602148,306.53215370047326,243.86428437933483,117.71350416062909,4.404621296936542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2000643849250805,30.464861818654597,68.7356084306598,320.40484442086705,338.70828554758594,333.9371101732264,323.3139474782971,310.78205334253016,299.88658800047244,223.74169732968195,6.842280566397904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.699789131088366,71.9041362170196,51.10256559625426,127.27806465232852,254.9665429585538,37.023081638699225,34.34204837893255,127.79392792625784,60.70314693161085,158.0758859791922,75.21114828313904,5.664417642458646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.8446223644973,107.6155365644108,135.16961559717458,265.30023244875645,398.60329645310634,445.04330911545946,446.0955656778378,453.4981290041256,410.9254111677819,306.7854194250471,142.96784829420423,6.081550210198186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.44574870175069,249.08096106877016,398.3636551927137,502.4715454581997,569.1666570821048,595.8429846759072,584.2340080110449,534.0300971412631,445.4145291052732,321.7732632068475,150.80359492685608,7.645937316593191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.33618148402189,264.89299161528544,412.89535937918725,512.8328571497559,572.7545570741519,593.3019287878652,578.5512999920142,526.1484379306855,439.5632883306859,317.9970469907069,150.18060230443348,7.329028547008518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.47877839228103,243.97607964021896,380.46129589510986,473.22206049910653,523.0273158142165,538.7743968602515,525.2919630522262,459.8689657825548,404.4274749358267,242.8325578314761,114.5434832823042,6.410590351998996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.93142655535448,162.8892412015648,363.8332905896875,427.22195005696034,526.3979709253467,546.5664705529252,530.5286098466942,482.7981924535353,407.6198921936275,298.8104419666531,142.40308625841905,7.267811776440926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.99674767242709,136.07498923748983,151.71195475110144,209.65456127580595,248.76629193713308,249.6281792739658,129.47011029353698,188.04858735886285,136.2717041038869,57.17105125175813,103.09912000659013,6.546834993811017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.068820831320473,15.54961963365542,87.06032611788088,104.26242528387002,145.76590263673273,233.2687438857592,276.79349448632627,223.72322031661432,142.5859900241393,98.21390973339884,29.96822210377544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01388841484514,87.09560041555548,293.81343643257776,463.17989721508246,514.2938476375704,250.56882721195564,226.88558909861823,225.3786860328782,203.46980108352284,136.76535763483594,19.707880756356527,8.194648613753929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.39347557538339,252.9191406014608,384.144193863434,470.7705901289684,523.0456061907885,543.4584129911505,528.5715395534875,484.8071476925278,405.6650615383685,295.5170543647149,144.2772899475647,11.496434857995638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.65354137734607,244.6005653546066,380.66715594979297,382.8606946829665,476.2474380933159,413.7992399275374,536.5388649155605,217.09986435959385,319.20327866198244,152.34726538223583,86.65476501287057,12.253245847787063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.881480856076409,12.149289319719538,23.101305519953993,170.63540231631288,71.39443194744614,41.72781442061348,300.21170877586496,70.55027507769852,87.68331874030349,68.54411938614042,54.1464202035313,6.77714442942202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.568040329160524,160.96595211406773,323.3874822575765,425.5299035875522,546.9376905427391,570.4477299881293,553.0513422301862,506.26847832535543,424.6129584845079,310.5623821871702,153.61154100365314,14.800460740184942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.124104987601387,5.084911323518478,71.20910190728267,70.19267955206587,171.9004244837127,120.05616545381326,243.24427794084232,103.13346112178658,81.01871611774811,68.21731888228722,33.44973929331164,0.900894364420029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.6346016457466,137.31332238601414,372.9777323297173,467.7573439069751,530.7038615160935,558.2810834743158,358.3295669699688,347.0912503854335,428.0707728390987,255.7808379890002,154.09138343392533,14.713114860228742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.74076302738484,288.67178761438686,425.0039619428589,521.1323954740556,573.9844915803727,587.8495302044454,569.5339577055105,518.2018292196277,433.983976930236,317.75665918433174,158.62086454644032,15.40049707364473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4469944070408058,109.92292355992038,276.6688213072435,403.9760012528908,493.2666334935847,545.4613958622829,560.9229230699996,549.289683660705,498.65165630208094,414.8852776956254,302.3233140874557,150.1048278872065,15.64069824352428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0864126974780346,105.11498079592111,265.0299828030799,397.0855684706196,494.68488422389936,552.5937095428942,576.1580602085136,563.5365805548427,513.6409931758465,430.9776362585813,313.1967563230287,155.98873004852945,17.16906450626213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1578928189065385,107.79452096372272,204.25964673304128,348.7457829192192,402.7169514533512,532.64170825025,440.49012516799894,433.8178704491227,403.4502462446928,308.7286786175769,220.17115453172892,111.95184890394567,14.658057094017035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1166461533716665,108.06551715538173,269.3620025032153,397.39389196140513,484.3525011891661,537.8169516376547,560.5808183735044,551.9240577965635,506.12290185876185,276.25094219352144,309.37313443699736,153.7509584658909,17.85868635762571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5307925371810809,109.388769909419,265.6973949114632,388.93683243479137,481.2076762377516,539.701980243547,569.7689330535123,568.8588935008062,524.4440734525659,443.2355480187591,327.01756209763647,164.5040201617807,19.37716088609502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.91115771528094,124.89397005711378,294.9239235815935,423.89496788580817,515.4741368359528,570.1293281265795,589.1636377701968,570.3544117403127,518.4405372975423,433.2514286848768,313.82665449578974,157.7100784477517,19.891531068059304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9156369911761295,83.22830558954607,189.07882081475643,315.17528981323306,503.27893493830754,556.9499919874619,572.8639260605927,555.7071795630424,505.1501524435231,427.2962313822221,313.15774929544136,159.98629714849062,20.489327763571495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8516190167751443,116.6129087458818,272.595666426551,394.32110869730496,480.652805936235,527.999871967364,540.1573732928914,524.4102922468563,410.4132806237653,396.31102701374306,287.54207690632086,146.45104521220114,21.10765447360331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6045122965571794,38.291276626524805,188.32033009650436,124.53973398840252,294.89872765468306,378.08951930860695,377.4557017694376,455.861506948325,192.39049879326672,116.07259609102456,192.62547414126857,76.56818224288588,19.978690311519873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.510632482854929,114.66125091104855,263.66081747111696,245.9559195858928,320.2204475631817,359.12482507786063,225.25923867567317,253.09588536282516,135.56528496791634,100.21073360017527,23.072376863130895,17.524233757451547,0.4361694902940974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7394488265008703,18.40982392922968,22.435573140031423,66.35375347339266,132.92717810214526,132.8583092352567,150.7071038586139,208.3182439670744,85.7553637404156,104.66966611734104,68.29383984549669,30.56825843723523,3.1961499877134862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.408725643441566,19.133786895789715,60.05943765817297,118.0279866557705,162.83940925723084,141.71794368295068,143.5212255037558,229.64165022962936,245.68268375628625,261.78194786958056,125.54085215097744,30.772438763457625,23.907388544592507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.562139186452915,80.87855210952782,120.94567499199972,168.2283514321353,173.2305827880884,264.6290876104605,320.4376924440984,336.6899984838117,389.70446834132946,404.8729762509025,290.2613706476923,146.4547779421138,24.81892118926361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.112340262780918,130.7521163820394,289.3866053926609,411.8897619407172,499.7989108407364,553.9621283288748,571.4174932194378,560.190561461136,513.4612622305519,431.6443018209819,316.93023278166925,163.6033124338563,24.757704418696015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.071278577342785,143.03373097716266,307.19863262637836,427.5694672118288,509.0894889568468,554.408376189933,566.755686831519,551.7984514350024,500.6645309074819,415.85728056488153,301.6077497631991,155.97734522229584,24.82731983156709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.00110159858591,142.51712115725076,302.337871734115,416.5177871229263,500.1753566524281,544.6179855385178,552.7023319833527,530.4435036046856,488.6408479493233,416.180348338822,307.2736604976228,160.927691632463,25.75490321486263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.924577322578624,133.77898706821384,282.31177575270436,393.9429831571527,416.23074019264294,520.3615867470918,456.6024538359877,519.7815205186647,398.0437602391988,259.67482183388506,293.3671885715195,149.99228608033985,26.99472945535201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.801028931666336,77.58217832365945,210.38766943065204,206.41548489409695,254.93966730318263,356.5188196893384,548.9858394458146,528.7635885074938,267.93386003863236,223.60694577983503,197.27029660808464,83.73409049271125,18.74352998342131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.38052696861201,92.86714740650744,275.95922935084724,341.8560966829305,409.64415162526205,68.41104756475417,120.60039747507882,137.2597577117675,32.84671677592173,127.5031482660618,64.5881722247054,85.38433038709738,26.479612727405193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.073696569791514,138.02291434241044,112.49682747119375,128.62446033182428,488.7158758205677,540.2025393248346,558.0950068881698,271.3060082417276,500.2543038900808,421.2469692857685,310.35204285659194,162.95493724802762,26.77431175400955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.10299684320698,145.26926292185357,298.544111687385,407.9405336931249,487.2095326643145,532.900386433197,547.0295156985904,533.8188246282067,488.8383093617029,413.4082364691865,304.16019047747466,159.52474509479043,27.86800161841837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61681374127996,80.71860463277041,196.6872441957275,389.21622726875376,401.8115778130359,419.6947135515896,532.4082259942131,458.2179793421861,471.3975021177992,397.331928644855,291.8985459873841,153.6759305946465,28.67240491459619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.428114305801703,138.81649272184154,283.5753048281391,313.77999537188145,356.39321332777746,509.70016357055766,525.8238770647798,512.8550668927363,469.71142801625155,398.1049770097665,291.6329622540985,154.95401731674062,29.365759495872428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.47981095869312,140.17278013560588,284.70352244424004,395.57922531436634,475.2509858431318,520.4457598066222,538.8869386671181,524.9308214331764,477.0710649485439,322.708498686464,278.42059145525394,139.00555549191768,28.61492087394125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.937068716594837,134.01396241621566,218.09183733388272,308.7324113474896,360.7045163768975,379.62553766766575,339.10694110225785,119.52051871134684,56.04525991010046,25.141055780726003,162.69476597311535,58.19363261133083,12.688855428594264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41448487242381,137.9456468332184,278.3800913357016,384.5053354824837,458.6750521199911,400.9674209432883,503.35396280955206,405.06819802533454,289.652935671929,386.26643745527576,286.3113958541175,153.0107581242108,30.42193542465903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.07742101770968,115.5957398446825,244.1711147781553,351.6020678483852,384.1686432443619,394.10834309228346,446.92908426733425,509.94596383530626,463.6076680630731,343.5207075874804,259.6518655449222,111.73609711499404,26.54474886438108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.01955873486678,135.5874947108967,236.0645585903401,276.13989347861985,403.3216536992018,468.03599219495504,531.9229711055676,518.3242627607628,475.3030574254134,399.2843330256708,275.4097715077039,159.34109478308767,32.75171879964458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.29540581901332,132.66775337321553,189.54261250640425,336.68551920791657,385.7636387360407,362.1272463831071,416.2339130130686,511.9136724087639,388.931419976418,397.1329741405103,295.7398983405006,160.92153262810712,33.031860179589565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904587340759115,145.0327944818867,158.7378856292021,391.73264713937226,287.46033012123365,360.4060846203805,317.91753984356734,303.4774741764495,16.15805460941869,65.21415103105815,3.20604172198203,158.70354451400567,33.02887399565944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.309398586989097,56.91853207316683,219.28500445046387,309.48101033147316,213.38561146000336,528.0961763991105,546.3537049479038,538.7973531492144,497.452330181144,424.8486803784923,163.45027050743732,173.41348655380864,36.03353493885357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.206373585000826,165.0934182149894,323.1715438321292,444.5588007727964,531.8518626007315,583.0195643339616,600.3256200280183,581.7412909753718,532.0806789443775,447.6369964952699,334.2814545076691,181.4076875712529,36.41539320891849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.193680646898883,173.82763293761806,330.4815354565832,442.87496630919634,524.2342940314744,567.10395053237,580.0805994372303,568.809248192968,514.0008283394266,432.17845547148335,317.6732326707838,171.3616049208205,38.38851424074956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.935184131250622,163.63933327751346,311.7264340104326,426.5095585531295,511.9052737664604,559.8706665076213,571.9195453926902,556.789297964722,505.0782973927045,427.4815614223856,316.5466947831436,172.89855646235748,37.48090096248674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89244768654848,163.07438460523264,306.0308480732033,409.1282883513327,477.5630387510322,515.6829830745661,534.418114415684,527.4672114088277,488.4816470185486,418.32629476560913,313.46924560665263,173.5980700479896,38.971753289602376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.5385815780307,161.43963553998404,302.107562298504,409.97860422543624,489.62964810318647,534.0668645309028,549.1961787763929,534.0131132201606,491.8483827632704,414.4858755949708,310.2693628890265,172.19978942270788,39.51747840283299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.337952314422022,118.86542461167534,35.694416426288576,243.46320255021973,265.13953842601643,212.45802807670788,429.9703590916503,382.7412473257615,177.7852598275138,258.33010588285,163.54582839320136,92.69562846702075,27.705814503713377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.63656573823797,147.58598174214484,294.956211695338,396.79161598999775,468.9490179315912,507.6421229332136,518.6449042602603,505.44877083653574,462.79187994066166,391.40043417714566,291.4478188504307,161.19924773360884,39.79985942072557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.16381052560313,154.61564535015816,288.53796924701805,390.5279085600618,468.4951179742119,511.8677598308382,305.35802350644667,512.4310287746583,471.2918658612711,398.5359206781828,295.99857652344775,163.67367439270993,39.212887641960094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.5550039332475,152.16585470848068,287.509975429072,391.2535512550826,467.37175290699753,365.1918176413995,323.44795248216155,348.55000123530033,156.49395504220772,59.89183808509462,237.65806099005383,66.43176752856722,40.8300928766192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.313866268091985,170.44018054188086,317.547066399736,426.7704763740242,503.4603456120629,548.302376598807,560.5640210888974,544.8199262267924,497.76755922226783,420.5213265907478,313.98958815647717,175.17010925070556,41.5555489351443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.221116211756925,108.904261566756,231.25586928035835,412.2272007248215,487.437602461978,528.5500763564897,541.7034700227144,528.2508980539902,484.6027807298097,412.44071287582545,309.4839965154033,173.13259862788112,41.43927439836501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.93536911134735,133.88760950867217,308.0980338988333,413.3966650064573,422.038308027252,521.6129844503104,531.5381266515725,514.6460307048296,417.2594805565715,293.4881290206896,209.44403530873208,137.3325459450643,38.94805045465699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.862807268119727,36.16679339673546,53.40099403997347,65.97805420768364,75.0329104298096,209.44552840069716,318.24266061895986,269.33438030186164,185.6768107723599,113.6870084038448,29.04213181244497,4.463598429556539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.65989364379319,124.9637721064805,217.44962115240983,291.31997285092217,391.86665214323665,387.1436289847504,223.64968553733496,264.5577924691287,256.6304073171211,55.97321822278616,221.5772738898272,165.62234604361305,43.674806343055934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.5238306692801,158.06356797048042,248.20694235972124,163.68281958099593,224.13736670042377,364.4325803771648,175.1079592976598,160.75150678058552,469.7847761590353,398.4969136505955,298.21731118353176,169.142123714754,43.42452680241221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.745236214264389,46.08577659364179,116.53414814472474,189.446121438162,262.79445085838904,343.3730781194348,98.12040484908675,32.091958787582264,22.014521205883593,26.015821035757423,7.263145864050102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.14309056179008,91.83616740463124,215.6203968587118,404.6350147189705,478.17390000123874,520.6937997093182,427.4586051334228,339.0718534410789,335.68962686721943,362.3125764232706,306.98754674981757,173.92095118543452,44.380478933043946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.25618896534582,169.57064110872716,310.0435327293107,419.09094448821713,496.61507886173473,543.645236123279,561.167230242783,544.2337009940096,496.0777523908076,376.29556931258344,316.2544220309825,143.5609790773256,43.26010004975962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.89467076050709,173.11505479729163,310.5058313289934,410.5349676189179,480.68341432151885,521.2876770384223,536.8158334750799,526.5846074209796,489.09232163225937,417.3137917768006,315.34736866220663,181.73150189117595,48.07793454802741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.02531796384902,169.69083501191474,305.5088257949181,406.1611413437608,474.8094038944645,363.0525901284551,529.2564954924603,508.92039629180334,468.7224412258929,399.2568974608128,301.1693406349574,173.90788663074022,48.00981222712141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.18601198658895,162.30973488262467,296.0864823128909,400.54730219161866,475.48670773711626,516.6702901364641,520.936427153641,250.6559864554162,452.8835350240065,259.5454827424114,262.0788865341325,170.26343578051652,49.03836595455434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.69888907658817,160.60070449211415,291.94744474924,390.61824062394817,459.7984171872055,443.847715724435,516.2363602841176,503.8414573361452,369.0744166600507,321.9432890543691,297.79476615741885,172.9941143481215,48.69178198216403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.56376591014885,170.80374843537376,312.3427077190124,322.20569996722895,493.51541994226346,411.35934102012845,373.4988214255244,534.0599589805644,341.9503481132252,413.02171228673075,239.4742207290577,180.5366550461341,49.31776078851679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.99470957856522,166.44037380397208,300.8080123794121,400.1837342981258,473.2810376317265,327.04966357488536,424.12546395791475,510.01856543210744,471.2175845360091,401.7089277404378,302.74660565955105,174.82333864181962,50.10984607598283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74368349193897,160.98573558260483,293.0487867099697,394.1182348265521,469.82620946106584,514.847224847122,531.2326027082215,414.51573743427207,468.2840320976511,396.0874364919748,238.5848978273669,173.68224310752004,50.280618469486946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.16417386020101,159.30358084746544,287.10441432406174,386.0773746851997,368.6985307578461,497.682639616755,144.72577744657056,345.08826751430115,190.72738098068191,283.89146705174124,251.0133953445533,153.1040763720273,48.22407092410797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.47007273294223,162.29443068998276,291.8311702124607,389.23153146139566,457.444184431292,494.2447953671968,505.10050713568467,493.80769269442465,326.43115022835786,260.13712043356776,292.5543866330382,0.4830152506979563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65484120721991,158.09585608422492,282.8229731142429,377.5889602273195,446.17301982352535,483.3108829070388,493.8022802360512,445.4367388482535,367.12649155513014,332.7446896026278,284.0544007124288,142.5201073411809,38.45215728576037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.82580189361855,160.06879047956036,287.7565222398031,384.64848567463406,445.8867194392245,485.5999795259764,297.26285214486506,410.57173500855765,445.5414419223036,378.7110188390645,286.32670004675947,168.4732185144057,53.3558280080303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16211920235014,120.65321560334294,276.9428036828326,367.63022345684334,430.7142921632432,469.3155720090142,483.7257758368307,412.6796075902356,369.7998727185759,250.75546370758855,175.5596196170914,118.04030466448228,39.54957988008185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.693508089793895,110.91172371378347,167.7529882777583,272.46390106063416,411.1801699843209,426.1956359674749,450.6349385246213,406.9440814429408,412.42540868318366,336.07017868181487,183.2139555759881,154.69683222575847,37.06302184876466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.374731298854,52.89726213826026,176.0670842487173,263.7022507731475,325.02073823086005,334.90594022205687,413.21917369911034,429.3014538913021,408.56893877392093,329.19187727175984,238.75865640480103,171.5844488966062,24.157668085236235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.71525511424241,154.65166619381532,98.69991116802694,170.20819137780916,262.4469337035206,240.68735795067155,493.8383010797085,426.8171354979325,319.45131856467856,123.89303853103452,94.08177772008636,33.67239663260169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.836073526473946,158.41649758372228,197.35297657565,381.0566663161789,268.6272146199086,266.2860464186894,258.94096713305646,361.3396403715363,357.0346829632677,80.27403650017283,82.52561918348819,128.94192901089585,54.93626585304974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.391355198156516,52.71062564262735,76.98755444857301,209.62544598248724,373.46224067238035,273.48872205815445,405.3352748505852,141.11417461957825,146.44787239177538,101.4483202027171,57.22853529241307,52.24832704294465,8.944740689702572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.59231632478399,159.49936253138438,140.6044703500048,250.98670632567777,383.12926460018224,407.2869326854184,420.4991168477674,405.653676712135,468.70788357923345,400.03517164760194,211.56870517501707,178.78712453607125,58.25783556582854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.96055344346551,170.10722103367175,306.0276752527775,302.39834195870003,478.54269371660945,262.64980757427355,407.6366894782346,521.7300055330722,476.81070703713607,403.2229229930121,303.1163325573998,54.55515412896735,52.1441838783815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.553499246490134,162.13224357527776,293.73542237740315,392.8897934122963,466.8527168126424,401.19399764898674,520.1441552296793,507.2847140440767,466.6989283402409,301.22663803911666,227.09070260731883,178.48701305109353,49.69196696226077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.44058582303113,161.79312506271276,292.81157172402027,391.4112590938924,463.8525351453435,505.369823598883,375.6555927690583,508.26978146802713,468.7347592346046,401.4732058464536,307.48959892307005,183.97617902415288,57.206325549432755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.80378209993166,155.92228745608412,282.34462377593576,379.5199014111375,445.1534246478828,483.4824018465254,382.01653781321886,486.32487567501465,448.63960774980984,387.88606896437807,297.5239566022555,179.56315908491283,58.070265887717476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.16006951369598,156.7020547348384,285.5010201900795,383.7591627729433,456.5733385426689,500.6897268343923,385.26233310877075,268.9081025458361,466.62315392301394,398.1615278679433,307.74753056003476,140.76516437274472,43.09474011462886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.816656705332534,161.43664935605392,295.20798432794686,395.035926475579,468.1461077273784,514.0963862251908,533.7262529263727,522.6017846041735,483.16008061856735,417.175307497041,322.0274621138995,194.9696285264178,62.23841874468712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.08653473441661,167.58389561271488,300.6939774805804,398.8442441689684,465.0940411142936,453.1705819542899,248.45330253395667,514.9054554337594,407.60757418491585,408.2742397473165,314.621166057699,184.3557976562702,53.94205324081326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.008722223327783,67.98700944667621,189.2785218650837,313.79529956452336,452.0102628609401,430.28502822328744,401.8069119006451,310.9963120395167,223.3322168582634,310.21486503230176,191.0801239574281,132.9493878451256,29.649820242225704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.10202059435745,47.00720097258144,108.24151537076352,165.82745955231363,198.5285998616417,242.86857867513328,357.23904992598574,303.2441785569084,302.23074238562174,201.119301057522,170.34984847799453,49.58483761376747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1743151741233353,41.31609431124729,97.49815877264666,297.40133642462473,342.3292201993599,315.86099229818836,188.30427935787992,426.00060082953854,471.5497974982358,320.3475470167077,290.9149716553987,179.51649996100463,62.58668244553812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.87246598672347,153.31609543106626,281.24552145315363,384.4954437482152,464.2719073510307,382.96166502710383,407.457518442427,458.9413823992592,436.8854278913451,368.37098370801033,239.84768035681913,121.56698788596162,47.27969025620548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.37582958464211,46.32597776352134,148.897103123966,188.69080354033565,372.8681767067808,261.5576108018298,292.2406506838792,363.9510582184319,394.0447000472726,251.69069918720504,210.8591132186208,158.86349199076307,57.62103184272907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.669967045360664,70.42858808254587,288.42468089416894,216.6834783378368,215.8921395963533,352.4158029693446,336.90052445088565,324.27829825123234,199.7111286979718,325.16220869454975,45.093057073370375,179.29832189760978,53.1889749809345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.525905203917752,29.368932316298185,99.02204575948934,229.28816070690067,223.56943184421283,418.00789290405936,416.24679093126736,507.7975911340758,428.06629356320354,373.8823594240501,258.7326808039301,171.06391971028603,62.47731345909725,0.2349753480018264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97886038402652,135.45050352310213,227.87606898094208,165.04451945313355,228.1438923521753,202.2152305598784,217.2590652903687,172.88698499962825,156.85285702330978,241.96693776473072,258.6761299457534,191.239324888203,60.89444933963458,0.5793196824445349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7947987021578,114.83575603446532,211.508234950432,192.04839409677163,282.0002794414931,333.59873820664393,310.54558490256323,326.3348457966113,283.9487644559006,141.63227753145517,121.53563295469527,1.1181392453367296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.065269768706756,153.75469119580356,286.3313659591502,33.976987393474595,140.5790877865987,395.3114019431331,435.8919618250912,427.29865765666534,468.043644291276,403.97058879451737,311.79772915176443,191.1781081176354,62.9433447886926,0.5602827598899786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.107634596816524,152.18115890112256,283.3334239297989,382.0370678277385,447.79395778809715,490.09642597876433,505.6684419918956,498.7082071602578,468.5701458454564,406.7863736041311,292.76341950814697,163.62776181478424,58.81811832571853,0.2181780633948651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.480355960589932,152.401576602465,284.4890771107579,383.0964165769509,454.89416999145976,497.5273580523885,514.8763401404407,497.01373441640663,462.185684602846,399.2645495571337,288.52863742223644,160.7309767660659,42.99209004203077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.39020556400254,136.501453630011,214.81076774065627,315.99574384803526,409.3052197491927,430.52224320923693,334.16051405849896,349.5057667294364,191.97485931749225,360.57517728542393,251.37770978402867,139.37229620583636,53.65052703463466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.584357211427725,132.1442380029652,196.73464986561825,274.1837563678914,436.02354055451246,478.86034903217654,496.2475916018336,487.4077406226768,455.19876075233253,318.3184350361868,212.11275055978695,7.6175685692569886,14.481312332652676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.060833559182933,104.627486269328,220.50560713190305,328.7838898923063,395.6374559010039,395.2686621856333,435.64242883043,427.6849952026255,338.05151171945374,291.3903348097757,252.7500479364174,159.91350891519377,58.95734915146067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.83738495114008,140.14833075467797,278.26157716097475,374.3399921113419,436.3886015399703,477.8088390157809,431.55005039068726,296.1715885548995,365.6501968746739,340.4158228461314,234.95257834935924,155.11620443144562,40.39522984179454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.24947667709863,141.45702586205587,266.0510710706876,299.3554205339012,205.29510601081265,406.3655083064789,430.90652775374514,353.4206538618322,409.7482947898252,350.2918796490422,225.4046285057712,70.68185380711971,52.716038101000706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.93667722321568,143.18434662913842,270.9745418254836,369.2595600637186,442.1532429805839,484.3640726518952,327.26616190981946,488.7440579314083,459.0529910236477,398.1884035233144,308.4539496960053,189.90468730793205,63.92150666230466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.56341085754547,145.51114382019384,276.29218885905635,376.30004858847866,445.5629051193013,487.99172621751205,420.1234175820584,351.87231749406163,148.24182238779883,328.89717824515543,274.37580532189764,127.12576927189204,50.76438026616743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.99491940464544,143.09252147328704,148.61994792795113,293.61448192823303,435.1006230836078,368.84634686238735,297.07080319085884,82.34663478417623,315.75236985773,353.81016422821807,304.9853104246678,162.55161578096488,61.09583011842248,0.2174315174123335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.976620746078925,142.7780389781456,271.227061004075,372.0768379652973,315.0129160620325,360.4863383135027,438.74208774990126,376.41109730338025,227.0516955797316,29.76142886661418,141.56882112294,140.47886398844383,57.2201366501096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.28889176205405,101.80722218381916,188.25612714200665,320.40017850847624,384.6822668803436,371.000691931478,261.9823954658903,427.48921351870655,366.22653037318827,303.5388775835128,168.4250662985324,146.35306105199385,40.578133607514786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04456471248379,109.90071381694008,187.02768572775085,246.01097735210448,218.57317285611995,486.1427184552769,393.4569817225247,504.0717667717562,407.3320987173617,328.53902281003593,239.030212505947,161.90118759368423,61.37279867794172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.086182994611036,126.59310871335576,254.72988788209125,276.09024817078154,452.81242651917023,499.1566946592637,515.6141142076774,451.7806999713116,411.32481326843634,354.600756423719,256.79334097780867,191.07788431948052,64.33322677167084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.981479920560975,141.3345923209207,274.53425970669,224.23367113217031,136.01993147127814,493.3592051954188,91.86901542786264,429.2977211613894,387.5400449014747,333.00187469361,224.066071559092,57.520061498591666,36.92211129456182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.545120480973445,137.83235848036924,266.64644149175655,367.84746833776006,307.30818824931487,292.8774544069787,319.3188066527792,491.414452910924,453.6366132838852,300.91663481987047,91.36938952905336,124.17915227883977,50.17348912099365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.672033298003814,137.6341505220071,265.80695053439973,365.9700918281887,432.928547547432,476.9990232612296,493.226879920015,483.2565716868096,450.15882882426166,388.2977890737443,300.61894960933597,135.30903305941237,2.6474386905527476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.28662727812297,88.3929106966998,160.01522580531372,240.4721660712068,334.7973177815985,287.7511097814297,395.5226744561896,497.9023107721149,462.1787790525076,145.91054592084825,32.51599690566022,99.374042190253,49.73955926864715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.112868700688736,63.59227988400822,123.33891477550044,230.58920371795764,218.18048966930832,365.7052546408856,407.4216842352654,421.6112837252439,424.3757434985584,396.0178210791037,302.89367521810976,149.93256240173733,58.39333366165803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.975692532797453,64.78096772469416,271.7498298283427,290.1031028993956,386.7608375322073,435.6991663251023,419.5517499959348,444.4279685893577,473.7799169845532,298.47449627451385,237.01733790054612,59.01334010015054,46.61993024414316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.319480270551065,137.79708418269462,272.6613624730138,379.88645548856056,446.9527871022796,494.1697674959525,512.3085952335231,506.3151374492637,465.39247287081065,398.26884385293215,199.29474267621475,46.02213354863097,17.225055454952003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.019933664256943,115.6791663582304,251.5628531876965,249.84785042932575,313.9873485185296,489.9571951530221,507.93308922990536,494.9709979717045,456.56493990036546,393.0934138290317,306.15701434425114,186.8845355356004,59.114310444287945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.231016228019968,135.74669564167155,267.5962346180324,368.0051761765699,442.0882934801036,487.30826337050433,224.6424050576064,481.13880737086305,283.0954623978669,331.40295983552284,253.0830074446265,176.41142858316002,61.43028271859665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.57853338288843,127.59105405550488,249.55315140272145,348.19781816804095,417.66970757397263,462.1511568511539,362.4686045336197,468.74390442289064,384.9394519713258,370.0770279145907,280.8752346458179,170.92002297215305,32.94376775365084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.814820155556387,123.83406139841452,243.09888811074433,341.62354760937194,415.8856493122176,458.8824052666392,357.70657434754617,213.20046805633552,429.674166973081,368.6748279229007,281.4162938466577,164.03108328184692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.586560408599546,127.29579511941364,141.2358616147309,184.3298551833772,433.5239179685009,481.24742981132147,497.8739420247786,489.2033703471608,451.61067412379,385.86927499256893,293.3772669422836,151.54136899409295,46.74087069331328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.066975999549832,83.31938419941493,88.12583387144912,250.56192166161725,352.81371197803395,158.57793815244472,87.1200497964834,192.36436968387812,350.5742606669347,142.5201073411809,11.445109821696589,66.6240031190691,25.60018155998295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.014146276493427,129.56809445374424,262.79445085838904,365.25303441196706,438.7252904652943,484.5783313488819,501.3058139064766,487.4193120854059,345.8559034208393,388.7233202837873,296.6850255543856,177.7852598275138,52.00178023221359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.492123998208196,126.53879749312658,252.73847647368817,350.8398444002204,176.50941274336728,356.5065016806266,432.6568048097904,423.7381932294765,316.5000356592354,342.7409403087262,269.30377191657783,131.07891688589262,35.050147243363796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.23475392712932,124.45556092887207,110.95856947418736,61.27948043012527,249.40309566023257,422.9444282135497,392.53481079760246,398.5351741322003,352.6905318909163,297.2966333505746,49.51988811328722,59.92636583678671,33.574412472394414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.21683847994746,125.41748542736411,255.4891251463259,359.3566276054367,436.5616135714221,483.83589136925417,414.9412686443152,324.6426126907078,381.78772146957294,403.2725683008503,309.6271467075537,175.59937319066125,46.887753615376376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.44640136957593,123.56306520675555,254.6602724692202,358.31053004741426,100.67900456771824,353.00053511016245,504.7966629207944,195.42819439618788,333.02781716650287,275.45344444768205,280.8851263800865,147.47493302724325,43.002914958777474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.971038215198924,123.8945316229996,256.9999475784743,363.5447505674391,245.04588003318676,92.61985404979382,162.55161578096488,160.27241089629587,272.15389784138796,297.22011238736513,279.5342514246955,171.94708360762093,52.8407112800835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.044209659880414,37.29799719676649,91.16950184223052,313.7646911792396,156.9034355136263,340.54366884563996,348.461162263379,378.6412167896978,57.0012120407322,71.09506700845097,36.32674087349286,69.75427042382418,28.078527585492285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.208443150441777,107.3576049274461,120.58733292038453,29.9413464484043,345.96919177368846,263.2039313298077,439.31543506448554,449.17992040466703,325.23966284023743,314.3738727009854,253.0331755002925,165.6895351820409,50.88830689926769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.335744148053504,60.66339335804105,212.36470982889145,193.81938780383223,301.9140202525326,380.8187047842469,156.4258327213017,140.15971558091155,179.73225174995625,321.9808029899913,303.22812781828395,177.23953471428317,52.9569858168628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.710685272987718,122.6018872542461,258.48016162533884,361.82881462659014,433.9992811228779,373.1682881917585,495.963717491976,337.89081769671384,254.53093337774655,301.66896653376665,293.29906625061346,172.74234171551274,46.11321215849982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.690715167955,122.90573146913646,259.11547225647325,365.4719590213445,441.79900691187265,368.1490729147028,364.7601274270005,226.5007446446232,154.1626785752571,184.9328777007671,252.24332985077407,170.90247914156356,50.291256749738025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.86764656581499,119.77770380232896,252.38722658890703,358.7605106383852,439.367506646767,484.7558226562288,344.917495120797,490.6445773664382,312.4597288017743,346.62129968942986,206.66128515884543,96.08009467882786,32.04380657170897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.276008874658682,119.43485255985134,253.8980490210554,359.4615173159824,436.21334987057105,406.080701014143,420.25574285746205,397.65182359836984,357.89787675556994,386.8259736691832,293.2624854974694,169.66489253902176,48.6871160697732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.454065060689173,99.22417308425976,230.86169300158167,344.95892842282757,364.6591570828632,403.3224002451844,329.49422839468514,478.1608354465444,443.1062089272855,379.1639856139656,282.57493321154675,153.07048180281336,37.73957914543394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.872327385795903,87.56237829113338,179.5441221623583,344.3335095259617,427.0765602268622,475.41709232424506,494.7989191227309,409.0021220802848,421.22009363039734,352.70508953757565,223.20511740473736,146.26720826400273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.26015139812548,84.22326474776509,192.84663838859353,276.4851709955407,337.6842110960483,360.19331901535907,319.3005162762072,98.67378205863834,168.60629033579193,100.54350647188876,182.26565554167732,160.7309767660659,45.58129814594605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.256228718919395,121.61681983029564,261.44898836137145,369.8840457781062,447.2375943946155,387.263822887938,383.438521273446,286.78060000413865,464.5527952769581,400.4530507613241,304.2206607020598,175.27406577877306,43.26084659574215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.622226199653316,121.94436688013135,263.65783128718687,372.1449602862033,302.14358314216116,311.4709286479112,520.5101493976155,511.0433864296278,471.7089984290106,403.7318807166029,307.0556690707236,176.12979411124994,41.93367447529657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91356742573518,118.62895617170844,253.61865418709297,357.3935849443699,432.63160888288,476.757888908872,494.60668353222906,428.8346760157242,349.69557604549505,305.1788524706391,179.7835767862553,138.6488931487632,42.012435076453656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.715172830877403,120.53227515417282,262.5396920418501,369.1341403386533,445.2943352020856,491.1664130082277,505.0713918423661,494.9487882287242,457.4917767376784,391.634662979165,297.8912572256611,170.05290981344257,40.52083620335548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.646118983892126,120.2299240312475,262.99956436708965,370.33719918950294,447.10582902869857,493.54976105745993,421.2124415340764,203.95878870208105,162.2050318085746,395.9872126938199,275.5314585028566,144.99061463387366,32.58486577254876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.249516430672204,118.73141960781092,260.73641022104505,369.1716542742755,446.4875023186668,213.90147473393273,462.76892365169886,498.2177264497346,92.8234744665293,90.37667000878191,220.2278920264013,119.07053812037591,34.94973680871329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.470495697900462,118.76202799309472,261.5852330031835,373.72539813122273,454.6101092451064,503.5529173138967,418.1473103662972,314.2437870635292,317.469798890544,305.5386876342193,118.6104791586408,169.46201866826885,37.144022087869345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.351794886677936,72.91738575181064,94.09782845871078,178.29645718905232,242.9618969229497,312.1230365636526,249.45815342644423,167.9329058595484,119.32380384494977,28.83533857528371,139.3308629038059,1.1119802409808437,13.725061252348148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8984647771790035,21.84393544887512,121.7545575640727,133.20806602807278,209.781660729332,230.40406031428975,403.79533712511807,268.61191042726665,375.9678356262521,155.35360605389064,75.07956955371785,29.163818807597625,8.090505449190767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.559153002522788,62.621210197230205,93.60716111169188,190.8720242647974,342.40256834214364,395.129991269378,174.7505504085228,327.92293573795166,62.28209168466523,382.43889620283613,284.5557063396988,102.26784105504116,33.70225847190296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.966397148791582,73.72869459832687,150.2539504472172,330.394189576627,432.7234340387314,254.528693739799,400.20202467469784,299.2374662686612,266.66566505080675,376.3881410144174,275.0760654535123,131.95816141681922,26.16886296217641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.551500906201839,114.02911310033991,255.21756904518003,365.1580364356899,444.78145811208645,489.95719515302216,504.0045776333283,156.50925923484962,378.98332148619295,380.58223634428,283.94727136393556,126.81427296068073,28.855308680316433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.001856426562936,115.48935704217172,261.74742011788845,376.23584563398094,453.0158602994102,363.0204886512062,389.06225215985665,235.30065541371465,43.61433611847087,80.4791500088734,155.2447969769367,145.09326470647176,29.04735763432269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3783105202489982,43.163608981517406,143.63899313250016,159.59286741569647,74.97244020522454,36.50348563485722,67.32034388427547,98.93246024158556,130.7437177397359,131.17690104609986,148.35753701509125,140.2914809468284,27.57871505018737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.721530066521212,49.887188736692785,141.71719713696817,226.16853168239663,285.2483143749925,340.5565467638386,310.50191196258515,143.20058400425847,255.76553379635823,230.03060068652837,164.04713402047136,80.62062047256313,15.62539405088238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5442320212655489,61.118786407385336,148.80602451409712,156.29406735538487,84.34177892249198,206.2342608568374,203.7191474416884,291.1101934298308,304.18090712848993,360.4885779514503,226.08137243893609,113.42291776252422,13.92177611874523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.089952165299464,70.29066371227314,170.00550414355183,225.17058634024747,308.8358079660702,320.0412765273741,422.7783217324365,400.99112377823377,370.3019248918284,326.72136997906705,221.57036833948877,92.59913739877857,16.641816406099178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.425337947951793,115.5039146888311,265.55349817333024,381.4532688693987,462.635665193817,512.0736198855213,434.6780780574947,414.68557664529806,464.86821095457776,330.61087454805676,289.97674999185216,132.89041071250557,22.521985837509455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4662129968942983,113.1289652819024,259.98874441953956,373.4598143979371,247.54475607321572,496.60350739900554,370.06788272630473,411.3862166754995,456.7999152483673,278.6471681609523,33.38628288479645,88.64841605922125,21.791863866593538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2129472723204473,109.91153873368675,197.13647824071583,356.9742127386827,435.61573981155453,234.32174699412008,130.04327097162562,298.11167492700355,451.54572462330975,379.78940451083145,278.84238993538435,52.67927071136103,20.910193061223698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.599099838183825,110.05226265139396,252.4982753038086,365.37920068301486,447.9600642692104,498.1036915509028,514.4997076922534,505.4616487547344,460.2776997079908,384.72127390793094,277.4218995671223,138.60223402485497,19.27469744999256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5686814021934594,168.55888466590116,278.91965744457633,414.3778130639994,462.1044977272457,480.4553445238553,462.39378429547673,358.8101559462236,244.3853734751419,142.80398145103854,64.08369377700964,13.665337573745616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2521442492011547,99.6855385014643,228.28554945236067,337.2779034450554,233.67281189880447,357.05297333983975,320.8441867315869,467.4895205357419,427.8051891058131,357.17316724302736,260.1302148832293,128.60057086038327,16.56529544288969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.521832328991803,106.0212876187145,251.58748920512005,367.21999643944224,448.7131425290891,496.27596034916974,342.0320948983124,322.2133520635499,372.08672969956586,374.6078154825751,256.42436062594237,0.0,6.010255068866417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.277711792703964,106.14129488540648,251.6921922791701,363.918956741183,443.8255059814546,491.56749483734296,508.1443617429618,338.582679186025,446.5097120616472,142.71906184552557,269.4629728473527,130.86764437283617,13.76257518797036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9287015458704329,104.34883798134804,216.4248001548896,232.6588158180309,318.30630366397065,238.81296762503027,366.0251495944004,282.1824366612307,374.0751549240388,254.95963740821537,181.21638516322912,45.14512865565196,11.752686766499616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.624857330980065,89.21093845705882,172.91610029294696,271.4812599111269,315.67118298212966,380.0219535843901,432.89793916214813,390.3129033170928,388.0077559595307,272.98965606883206,222.65864574552427,116.16591433884102,9.89136099555266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5854786868004207,10.024619453434555,21.818739521964677,74.57975701841292,95.15325784151486,87.57544284582768,70.37726304624682,47.56281782008059,59.57810213593571,100.903341635469,85.65513994226073,7.071843456026376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.106192853217325,104.97033751180562,253.42735177906923,178.90657189327626,191.53477046078984,503.3134626899997,400.2755594539772,364.56957156495935,203.5416561343415,301.9950204916374,157.3963424985928,73.92540946472396,4.118320912635666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.836129844036512,105.88429643091996,83.66596817180523,115.03639026727068,170.49449176211002,95.09577380085992,131.54886758189625,155.1092988811072,195.17324894315337,375.3349512695609,265.23285667383294,121.1843830699142,5.593869047109408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.825304927289804,107.47313291824288,256.9387308079067,373.49284905766416,333.3652559506072,507.71192498258034,524.8143602599016,408.5000699070323,462.93652322477715,381.0682377789081,267.17144995397194,120.64854969095214,4.723023158486276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0638280251075545,104.4988937238369,252.02589833336177,369.4831505854868,447.4962725775627,498.1710673258263,518.1941771233068,500.4463528440871,453.8073856773893,249.40776157262337,259.7629142598238,116.60059073717004,4.017350568498265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.395629617168183,170.26418232649905,259.8732164287428,382.08148731369914,330.10191682446583,429.0657319973177,424.0916827522052,446.6681664464394,367.7763598329239,256.25377486893393,113.33183915265536,3.084354726829376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7017532235797201,104.37104772432836,255.76478725037575,376.56787195971185,455.5998425814478,507.2770619477557,525.8981583900419,510.92412570891827,461.1194303032952,378.8403579305381,265.37749995794843,116.90686122650366,2.80570643884945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7271357869857952,105.4341292034534,256.78027642311434,370.2942727955074,448.89604629480937,494.42844567889966,510.8513374756215,496.2293012252616,450.86991387262304,374.13263896469374,258.16250630977163,112.66069431435945,2.2103360177804854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7049260440054795,104.89232345663106,84.37014766982817,137.5874913980989,306.90244050780893,476.6376950056843,483.9553387264592,463.2433536235976,419.2217766716558,344.15060576024143,237.88687733369977,102.1715366232946,1.3017895570395073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.428849256991946,49.85116789303564,165.62159949763054,364.94676392263347,324.02801871058864,95.30629976793384,41.39485491240438,230.2868525950323,22.58394915405958,20.7349413918244,71.07677663187893,1.2506511572360914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.54579911460112,242.79131116594127,305.9190528123192,434.4951742917745,482.9189462662098,499.2018606912068,404.94184511779105,438.18180499001136,311.0935496537415,244.5958994422158,96.27755609120749,1.2506511572360914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.95355182199096,222.52389419567731,311.10269484202746,346.3112964701836,425.3018337898889,413.6148430698521,447.9072461409463,397.1070316676173,318.4095136460557,124.44622910409043,97.06049619038752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.81431271425431,260.96522656469097,385.05497996212256,470.8961964905293,521.4905509091751,536.9903385984966,515.2268434792393,464.8405887532241,380.4558834367365,260.4111028091569,105.9645501240421,0.3282935958182786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.39175609334912,271.1544594072737,392.8386550124928,474.5645368121941,522.7602389889659,536.9774606802979,518.2132140458614,469.6845523608804,383.8211260894934,263.61042561729613,106.32195901317913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18408764767116,246.84692221604428,324.1810606370076,374.66138015682174,491.1955283015466,503.5781132408071,478.441723372472,370.8002443351682,245.04588003318676,134.97290073077752,27.475318431606738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.04650342241172,239.95798252573812,302.85373500804434,348.78497658330207,414.0159248989672,292.1066456800148,337.7377757702949,272.93609139458545,237.20882694506548,209.69730103330596,81.31864096623019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.5008147499569,165.35825540229249,270.4441209048949,354.64517590967966,490.310124766264,410.5235827926843,246.6195989643634,232.2653860852367,27.39039882609377,102.31991263732274,37.57720539423332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321014772488595,67.49111627777958,169.97097639185975,250.83665058318888,314.6034355906138,196.45152230174307,146.72801377172036,103.1709750574088,79.67008080030476,129.68978144889692,26.83776816252474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.175211915825727,112.11179638070308,207.89644548694403,167.83193551541103,341.4917822434551,511.8998613080871,348.96022825270137,309.6616744592458,362.09290526791074,241.8222944806152,89.39776158918737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.0190711703515,132.0714497696684,307.27291395164025,344.96042151479264,345.6086100641257,369.2679587060221,260.2733650753798,209.46251232179972,251.1809949176316,191.38247508035343,52.813089078729824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49248733280607,77.22476943452244,164.36870870244684,192.0299170837039,207.3201119884297,292.5583059994465,255.92996054901084,146.84895422089048,144.10054518620032,28.65243480956347,19.84860467406374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.65923269397346,174.79123716457076,293.5784610845759,393.3604906542824,276.24870255557386,343.0768860008654,225.27304977635,126.53114539680564,169.260077979994,153.18918261403587,74.7367183112402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.21336473150204,235.37810955940236,346.9710564822459,424.8716366674551,469.3362886600295,374.45869292256447,467.7674222777393,373.3336481268893,298.3750190223415,102.10266775640606,71.82518897936689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.63255526989025,231.36449172081672,346.5430989977596,428.668569534611,476.2168297080321,337.8157898254694,476.9501244993737,425.5259842211441,205.74434005580105,219.07298539142496,74.17027654699432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.95765285569816,231.7233937019188,396.8703765911548,479.386850586357,528.1376097011411,541.5496815503128,517.4907441712663,461.7379436498227,373.75843279094977,242.6543199781467,80.96365835153641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.32815777110858,222.35554807661643,393.7914343226988,369.1524307152253,392.85395920513474,536.3337514068601,448.3710378325941,423.39067607460794,218.97649432318264,72.37334036704073,66.94315152660137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.00637823224956,248.5367290475046,368.57684376269344,447.40444742171127,491.8858966988926,501.8675897583316,477.9779316808242,423.825352472937,339.27622040379686,210.41753126995337,64.5558841109609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.98325187078007,225.03583479040057,333.7878009767201,407.23187491920686,448.624303557168,462.4105815800838,440.5115883649968,391.9155509050925,309.0508132090393,184.3619566606261,54.01708111205769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68134855879647,171.5232321260386,251.69984437549107,373.3336481268893,400.11393224875906,423.87966369316626,414.31435665548423,406.3416188350378,321.8820722838015,200.06088549078785,60.58369957440579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.85390118451417,247.09328239027977,368.47363378060845,450.80795055607285,499.2339621684557,510.37224159133183,486.095312785386,431.14448928567697,343.22694174335425,214.6009883195649,62.83920162412944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.80145798564023,244.26293993400668,362.8390779774511,440.2637350987964,483.6063284796257,492.4866795783348,467.5307672012768,415.2772143364544,330.71109834621166,206.32440628422813,59.0738103247356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.8331928154934,235.31371996840895,350.3301401306469,427.00395863006105,469.89657141991944,478.96057283033144,453.61291044893983,400.1378217202001,312.31359242569374,180.97599735685395,48.17890489216481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.980084019551,228.5067136996857,351.4191640826649,442.2766097041972,490.9474883988504,502.911634314902,483.94992626808585,431.8232862202938,345.00708063870087,214.0560097523168,58.76138083104612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.73296073534407,250.76087616596192,375.080192453022,458.5808006896965,507.0460059661622,522.3776341729183,499.4054811079424,442.90632124046266,350.7273025933537,214.19841339848463,56.6507087019336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84587747160086,97.08886493772371,162.9741608070778,207.63011520767583,370.5966239184327,219.7021370182034,484.5729188905085,426.98548161699347,209.40652137310985,202.80612170505225,51.52361753040209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.93080204631053,243.15319933097345,362.829932789165,442.4533544655616,361.40179032458207,234.4313026170566,316.0354974216051,124.41487417282411,308.84812597478196,87.63441997844768,42.55200118532838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.295982292489205,45.952518135759895,187.62380269480235,374.42957762924567,358.00892547047147,378.53558053316954,304.10046679887216,182.405632913402,323.04145819467306,191.0595939429085,45.043225129036394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.93547127149914,246.14498235596892,279.13018341165025,449.0261319322656,415.00173886890013,505.68206645607694,370.8577283758232,368.9465706605422,338.1778646269973,203.5616262393742,48.55236451992626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.865018747286044,172.84573833409337,172.74383480747778,173.32166139795726,362.1203408327687,86.13666210099362,326.9011009243616,246.17335110330512,222.19410750789396,84.31359681165141,21.89750012312176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.524489426121,203.7758849363608,384.4586763585754,469.1908988299315,513.8468532305295,523.0273158142165,497.3489335625634,435.64709474282085,342.7217167496759,204.4615874213161,46.23807197407824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.07787491766705,204.4921958065999,371.85959308438055,395.2709018235808,361.214220646471,438.18180499001136,407.5984289966298,323.97594712830704,231.85739870578325,173.717330768699,19.742968417535515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.612697799982648,68.12717345489652,223.496643610916,174.78657125217993,67.13594702659016,181.34721734666775,103.83614752784447,111.27454506129386,173.07212840329606,52.68524307922129,12.14238376938112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.205045596345705,169.32726711842184,185.41122703907428,85.90859230333021,126.6750421349386,113.03956640049424,137.15804082164755,85.51665566250112,34.45459018579919,43.360323847914486,5.505216711683778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.45666472043684,99.03119094777534,100.70345394864616,150.5165479965727,145.84410332840292,344.27005311744654,265.0101993345429,185.15404194809213,264.3558517808539,144.6815445971056,23.1558033766788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.32612795924119,112.67823814494892,326.3111429616659,400.75838806817944,447.75028484811907,460.87997567939817,441.26541317085815,386.8519161420761,181.5913378829556,164.46277349624583,28.08151376942242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.50701682068416,179.9466970834385,336.80179374469583,418.9845616857063,462.53917412557473,473.486151140427,450.12523425504776,390.67796430255066,298.5937569952233,164.81103719709682,27.222052707032883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.64117533306624,213.55862349145508,164.06934376345168,205.83691175763497,313.23203062070326,454.12336126449577,283.3701913194386,370.03186188264755,281.67347893763986,153.2908995041558,23.570509669975117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.96443636909802,209.24582735036995,332.28612373285773,260.8091984543418,278.27370853319087,360.10597313540285,336.2889166546966,325.72174490845725,206.13851633457773,155.52643144884675,22.12556992078517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1584543847923357,162.59995463333382,226.9912253551465,463.0037123632051,518.1749535642566,535.3303936063376,511.6473421294958,451.38801678449994,348.7741516665554,195.10363353028225,28.56975484199809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.762285854743,242.8846294137577,377.3831001726364,465.7392434796964,515.0792140111936,525.4304473319858,496.0409850011679,430.75031300690034,329.1482043317817,179.8250100882858,23.350091968632658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.81865504562084,238.36298703405933,367.1570999404139,331.1817955881978,496.28753181189904,504.6757224716242,477.0787170448649,411.92260996394856,316.58570181073094,172.59079288105883,20.27413588410676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.93272638522832,97.92760934909798,96.9333967368615,211.52279259709135,154.74125171171912,77.95806422586412,118.40069973754944,80.96123207709319,1.7833117157724003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.45830800812176,50.35247352030561,174.8884747787955,247.03747807808548,282.45175312442905,239.34096227117575,110.94923764940572,27.90327591609299,65.9909321258823,27.92921838898597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.41590673923622,226.87028490597635,243.23046684016543,332.38952035143836,504.9213360998771,515.9048938678736,487.479782309991,424.43229435673527,323.55582837663735,172.93607039797968,13.976087338974406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.26304648011617,234.27359477824675,365.3502720261917,448.8126197812616,493.0706651731703,500.22593514274456,469.8430067456728,408.8567322501869,311.77775904673166,169.47359013099805,12.771348759664008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.79552537135355,228.94978874031816,357.8114640580919,440.3180463190255,486.69982839474113,493.9469235201667,468.81594611020495,409.1766272037016,313.24416199291943,167.03817049948427,12.16291378390074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57176146428089,210.9158507132931,335.9208694853086,412.1376152069176,449.7051155033781,306.2717957890654,435.9179042979842,382.19104293663565,290.97637506246195,153.15614795430886,9.703231407954696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.779735807175197,60.31438311120751,152.08168164895022,245.0520390375426,214.0996826922949,210.42686309473495,90.35054089939332,121.80438950840669,6.1358614304273615,51.20278939440913,0.8893229016907889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.54246119086541,34.99882220706475,82.69396530254906,264.1645493728302,472.63658181230613,485.2953887651034,462.067730337606,401.7182595652195,304.65627028286696,157.99395255760936,9.335744148053504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.07455687071813,228.30383982893267,364.8388880281576,453.12317628439905,501.88606677139927,511.0670892645731,482.67650545838256,417.3681029970298,315.8533402018674,162.4177974135961,9.224882069647562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0404123304107,213.05806441016765,346.4344765573013,346.19408875092614,376.79146248148,484.4697089084234,388.28248488110233,383.86330593750654,209.0743084108833,95.6827455796254,2.3993987878566174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.88701535138834,192.24268268872547,327.0748595017958,424.4085915217899,468.6444271707184,479.65411404810334,452.10600738319977,388.2410515790719,286.48982034394254,141.10876216120488,5.633809257174849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824740048606209,75.60831074584587,202.21075128398329,398.3024384221461,444.6269230937024,452.8307168957423,425.5955996340151,366.43929597820977,271.13448930224104,133.89843442541888,4.4979395447529935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.867476493308346,31.28606239943938,251.64721288372257,292.0584934641416,436.2340665215863,231.2635213766793,204.71037386999473,82.20199150006073,56.029209171476026,55.95492784621414,3.1248548463817163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.442805584191944,218.95503112618488,360.14348707102505,450.1336328973513,497.231165933819,507.2175249056488,476.5520288541888,408.4771136180695,305.67791845996146,152.65876169344716,5.900886082425535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96092506005787,193.90356086336263,326.91117929512575,354.33069341453825,456.4439994511954,459.52443481161646,432.3951404429131,367.70973060398296,272.62702135781734,56.43794309691209,3.4800240975711336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.94338454226617,189.61913346961373,320.63981976886885,323.09968878131053,337.68271800408314,314.20086066953365,435.8537013434865,373.3366343108194,203.81638505591312,137.96617684773804,3.95146788553985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.63599257755989,193.0870261949687,325.10565783637304,405.9160876249949,445.1894454915399,452.4059322316818,428.94329845618256,369.80995108934,273.96931103440915,134.03393252124835,3.0981658275062114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.466553141907585,146.1203253419396,278.76512242619236,340.36449780983236,362.9301565873199,318.16166037985516,353.93801022772664,259.9909840574872,186.93511402591693,41.13766982142223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.79127911112315,135.70470243015413,272.32317714292697,382.1273998916248,518.0976860550646,529.904870678289,500.39204162385784,429.4813714730922,320.94665016768937,158.4347879602943,4.830899052962095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.10371191761044,197.4112071622875,337.2823827209506,382.844643944342,471.42269804470976,433.01421369892745,449.3161650464791,384.43572006961256,260.72259912036816,1.8292242936980947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.03152831657077,21.23400738114679,46.256362350650264,64.148083368003,65.22870867771752,77.72458196982736,41.94281966358258,68.75931126560518,39.58410763177394,35.1931107990186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.909253253149934,169.48273531928407,166.59266918440855,385.1581899442075,294.19697443110334,438.40614205776205,164.34575241348398,156.2261316709745,47.70596801223103,42.089702585645675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.06715435405097,161.45792591655606,159.79256846602365,119.38502061551736,272.9437434909064,319.503950056447,338.9057469599656,286.26940264260014,45.30358304044429,20.125759870078603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8303457690707912,13.868211444498584,37.43797456849117,44.03538805261871,113.9809608844666,90.8365423340214,118.6013339703548,66.84815355032423,170.01912860773302,29.69181345374311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.8381480611116,188.51312559649313,332.29153619123105,419.0496978226823,468.4745879596925,479.48950065895514,451.7676354166173,387.6204852310924,285.82240823555935,69.6363161585842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.109175724349654,94.63963420553311,194.07806598677945,186.71842905448713,230.3764381129361,180.5245236739179,240.91542774833496,113.0035455568371,74.65478488965735,14.505761713580586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.7582891741664,66.04449680012895,142.76198823952114,374.1020305794099,426.00358701346863,438.8225280795191,412.7591147373752,350.9714231296416,110.2536434301819,70.46983474808073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.639398413650442,27.18155258748055,97.32384028572554,167.55179413546605,413.66542156016857,420.30706789376114,395.3864298143775,336.45968904820074,97.000772511785,23.869874608970292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.853472130540284,148.6964688911606,277.3959570942293,361.0313168807507,86.76656027375468,257.31461671011135,230.49439237817612,237.16515400508737,246.7993299096579,33.714576480614724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.278066845307343,168.53219564702567,316.39290631074215,411.86755219773687,465.49661603537373,479.6716578786929,455.6280246922883,390.9894606137621,288.0840692896388,123.56922421111145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.98704920024978,111.7415095733674,118.94642485078003,152.79948561115438,126.71106297859572,214.73256704898608,92.78521398492458,119.86803586621532,22.532064208273635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.561210973171447,2.962667731676723,13.285718941628293,254.0740472364372,97.087185209263,161.17871771908924,87.37798143344807,32.25115971835712,30.115105025838535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.274902306876077,2.0634530957173896,37.54734355493205,64.47488387185622,87.57003038745434,82.2126297803118,173.17944438828502,412.44071287582545,303.24567164887344,143.09102838132196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.137342927600132,181.4573328790912,335.9507313246098,428.4948109571767,478.9230588947092,492.33979665627186,466.1356593964207,401.4985884098595,228.538068630952,43.119189495556775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.396585989230934,167.2173415352919,314.5651751090091,406.5950711961073,458.8503037893903,471.3652140040547,445.18403303316666,384.43572006961256,282.97452194869686,133.756030779251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.563632278417978,150.95663685327509,202.57039981106783,389.17945987911406,437.6422388811365,450.5996642269466,426.9104537457489,363.6580389202882,262.4952725558895,119.7584802432788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.592892798259875,163.64306600742614,247.28925071069423,339.7138829860561,332.98115804259464,312.4244545040997,240.97963070283268,136.44098340542595,95.3798345472132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.47176736899302,275.77109976324925,372.76645981666087,425.2221400062537,439.5748597934153,418.67847783286845,126.82733751537504,262.31535497409936,120.73514902492578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.887449911138865,141.13246499615028,278.13989016582207,368.3939399969732,419.12920496982184,431.6457949129469,315.1301237812899,229.39603660137644,253.87957200798775,116.0733426370071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5455351639371813,57.549176791910405,105.15940028188176,188.5047269541897,293.9160865051758,317.5179511064173,307.45059189548283,249.46281933883503,198.96402280595325,79.33189547021793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.698392110259429,120.90498823595172,173.5069914381207,298.77143493906584,396.4396195592341,313.7607718128313,335.32997834013474,237.54327954523964,179.04281653508832,49.00701102328801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4712538386752856,128.92830454671466,264.0243853646099,356.77208541391224,182.1883880324853,166.1893477173458,282.2328285150516,334.2898531499726,237.43223083033803,105.94775283943514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7741665274863885,125.3081164409232,257.4377967972291,18.809226029884098,114.28853782926964,242.0503642782786,390.88849026962464,110.77865189239724,6.211635847654319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.44118826230948,262.54883723013614,353.44584978874263,405.79682690428535,422.1407714633544,401.8406931063547,343.81689970604987,249.66867939351815,115.64557178901649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.53655785517898,262.1277852959883,352.7103153594533,406.2191852939026,421.99780790769967,398.8106495997545,187.24493060866757,68.21825206476538,37.01020372050055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.45531685499494,117.48767400091324,244.4083297641047,404.2018314126065,423.9233366331444,278.3218607490642,249.02198393615015,190.61017326142448,117.70361242636054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.41317953677333,277.12346781060523,148.08654082343227,277.9844219649599,257.62443329286197,232.02275864091396,357.9316579612795,263.62181044352974,124.15544944389438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.87155545724997,289.86887409737625,396.0661599314726,459.219097504761,480.652805936235,460.559334179901,402.2087402757428,298.81809406297407,146.53129890532327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.4827833548521,289.83509289166676,388.85340592124345,364.10036741493826,327.2891181987824,320.1431800539897,374.9170721558388,274.7660622342661,131.14535947833792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.205037314351216,125.54925079328092,244.52404439139715,210.25833033917849,29.49752486178926,73.26098354027081,36.49191417212798,39.84801163659886,33.634136150996945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.422536744118401,26.94041823512284,86.66017747124391,123.61513678903712,55.306739296881055,75.72775810305092,120.75119976355022,88.03774144551039,48.801150968604915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.35419909135555,288.3711162199222,388.7317189260907,445.869175608635,463.8626135161077,445.19859067982594,388.61152502290327,290.6617059308249,144.20226207632027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.28682331643208,284.4730263721334,382.30955711136255,437.852018302228,457.5744567052439,440.0929627052922,385.01671948051785,289.34143936071774,146.87732296822668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.08452591915496,281.7169652411223,388.4170497944537,449.0154936520145,466.8351729820529,448.49347137372934,389.3539650025309,290.2690227440132,143.70020990306776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.7629363295894,285.67477876751366,386.1563219228523,441.38187434413305,458.6045035246419,438.24992731091726,382.605749229932,289.20836753933145,145.91819801716915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.8137362407784,251.27972562382135,349.66272802226365,403.65685284535846,421.2837366754082,400.55794047186976,251.97550647954083,256.37322222613903,124.58863275025836,1.6838344636000626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.73723515435572,241.2506268944917,340.32157141583684,398.8373386186301,418.4946408846701,399.9939249820671,346.92514390432024,94.04948960634188,121.72693536271906,1.5628940144299406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.72100274843235,67.84012652461311,68.72179732998295,50.07550496078639,125.95705153623882,117.73496735762686,148.21270709448012,98.25366330696863,123.22487987666872,1.7793923493641095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.48293077435412,93.11350758074283,92.0229905367598,91.3225437686495,97.89158850544084,79.00658805832977,66.99503647238731,71.74026937385392,21.472715459061273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.60037759829203,296.02377245035825,404.9173957368631,467.3547689858949,489.8140449608717,472.320419588704,415.8871424041828,315.81507972026264,164.3593768776652,7.5975984642242675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.9745097706655,211.2564623178232,292.3102660967503,373.20804176532835,402.24550766538255,436.3863619020228,377.9194934610854,280.9179744033178,60.958838930627934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.79804274773621,5.683454565013202,115.88353332094844,110.02016117414512,212.54369422820335,63.565590865132705,104.95820613958948,130.7827247673232,51.821302740936574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.99215795438562,54.92936030271133,167.0327580411109,144.15560295241204,194.10400845967243,225.66573296316164,88.45711365119752,68.29701266592247,7.25400067576409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.188662994702486,75.07956955371785,52.91424605936286,127.15637765717584,107.04984134614745,103.85369135843392,139.47401309595625,81.53607248364253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.275609099285035,129.49157349053476,184.39704432180503,244.17260787012037,429.598392555854,417.6536568353481,369.21215439382786,282.2849000973332,148.7507801113898,7.711633363055973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.03611803461224,198.89216775513455,359.14087581648505,344.9742326154694,169.61356750272273,177.17458521380294,183.98159148252623,49.65221338869095,54.73563162024438,0.4109735633836552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4904773977254746,28.795585001713903,21.690893522456136,56.41498680794924,105.01251735981867,92.61369504543794,125.3456303765454,56.4340237305038,71.77778330947613,1.5009306978798165,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.98793224749931,146.63367835500273,201.94954417652025,232.39298945730096,244.35921637027897,235.31523172402356,208.41177684686087,161.82424669835956,87.66829450240505,5.856186641721454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.269334356972298,77.92639201255521,133.6143643472408,164.86771870082055,191.23226069684327,224.93813058493672,136.76633747643805,148.5498472601914,75.40448502896515,2.667978036897148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.534684188069768,129.43773819336946,183.9785959667713,216.54063609590415,229.69175279688196,221.41938874634656,111.11233928293932,124.99678810255796,60.81842296313851,2.421720512734313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.911134805651095,129.55178242402593,187.5124273660334,162.1067396981495,132.1961509442255,86.50947783284512,202.7122342159241,93.98753562161652,51.10639164441473,1.962464087930425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.696546345306302,97.49857870476184,123.22925650249134,162.37824914017148,157.3972570174214,130.28839934498987,132.43778921512143,101.08671199242832,48.92969685497208,3.9375541347904166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.633844764768146,31.145263827133917,82.97349078205846,50.25265099061635,105.68974654787222,112.261506845675,92.99367761872172,49.993767507523955,33.976044879171646,5.919727036659676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.74352181807463,160.6830858412865,225.1207450640887,262.863431707175,276.2212856543654,267.6904487210279,238.91424591938545,188.0887048735991,107.01660138627524,11.099039099669277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.129354279018433,113.31469659053148,154.35255321408926,165.89401412665634,107.18874555802222,109.13560683491777,120.62276585908042,73.12380571598064,48.664859667668985,2.5239599850420182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6854115419881606,3.364561429547837,11.910590573629836,44.725252531426605,58.30749953731647,41.64020724956339,17.806297493301557,8.902943446505581,20.35643324685609,0.4146036432237152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.131101149958435,29.64451976574973,32.63112362799137,33.61071327079502,38.63256012243913,61.345839036147545,90.86871846586853,67.57156593922214,25.747409759562967,1.091478221935569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.21023829024545,150.5417719189575,213.29309574911815,250.77392205700667,265.1247101564384,257.94053952551536,230.29502727354105,182.78518622274584,105.6468388175262,12.85230233964478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.650127865829624,151.44468195753032,211.5958794487813,247.9464258072921,229.8766255776312,216.96078284304815,228.5274956734744,180.1887552864496,104.66765977501296,14.171047822312536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.390426821568116,89.10282926696345,168.83719700818898,178.27936128605236,195.00054486191945,213.1524651496588,180.55460014518917,146.81557428364653,94.74221895535771,13.286717446879928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.41035794290281,116.60863477013184,121.789589234303,231.66140238989428,248.0137642549164,242.79113386127037,217.2086827683726,170.4636874085058,93.205342068419,13.940393109184612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98259747656726,83.43572405896771,136.48476832730142,147.3097317331338,160.084533267967,154.0267418836629,123.60844587066867,79.6488602307513,72.79512018352152,12.402695021665114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.39388290953512,120.43163142390276,209.32782609472625,244.27586451132925,258.70661701731507,252.71996213332136,226.4021259203308,134.16025743331753,107.89333565633557,20.194348782223692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.348650668295132,79.46573250123629,74.4851509787766,76.28635180265542,111.07281900498904,179.00807415142623,90.5404435336998,65.99681117549473,8.596943580090654,0.1354980958294885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.36811592160716,48.18127517565935,25.481443421461293,31.53122810010277,250.8989498454311,245.26541121117495,121.2015069683885,174.0952416768813,102.67203971363335,20.427569747166572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.16266392429221,83.4466049666631,221.67365297617204,240.0091115937168,90.21124475087773,59.398156558671246,68.94892461334341,25.805099100363098,21.314876974704525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.37252744845443,159.3764530671853,220.68400362625377,255.8476071953128,268.6290809848649,262.76663268871494,238.60824605297057,192.2290955518434,116.18602442124546,26.10483731234954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.697214480631107,52.70424267447672,137.89364057371031,243.5842083221633,260.59835520522535,257.4816937010019,233.68658567218216,187.54311973774023,114.93913398939635,26.68655527376296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.67900655073103,152.83210033876622,214.03689817516397,252.9556467000066,269.2996939091483,263.6009724787923,237.47591310214096,189.5632731664708,114.85331852870438,27.073443397385187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.94064457853291,154.8298760516704,219.7916665451585,260.0389123095657,276.8977496327869,270.9876717029514,245.04491885523424,197.48036531574425,122.9644193151882,30.98861981634922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.77858197370007,61.13325073579688,203.9304852775183,169.25354570264685,256.16284556826156,211.62277376780193,223.27581530928313,153.94883047856092,95.82497192112248,20.522315764174618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.45792015415428,109.58511150282482,119.07408421379291,180.36305510972113,257.72877242574555,254.9846280349807,191.4675346632381,179.1023069180713,104.29596386213524,23.67049084068566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76648445267833,73.3906959047357,117.35623524886378,90.50246300683852,48.06374084253452,14.356331203352102,41.583339109344045,79.69269181175068,32.554546673833194,10.722723933524652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.66414051059218,98.57917601900202,67.61580812051193,199.87252260757032,273.1463000796168,273.0886107388166,250.22043286555777,203.3003164818386,126.92845716870896,35.19008728778934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.39115752677807,173.94619377146887,240.1311625300359,279.3038673344862,293.57510162765453,286.72803383514366,258.0255337856266,209.7845162677152,134.46718115038584,39.12466457047442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.8774831956582,162.8665555355206,180.39549253266213,201.59550407612937,202.66593903318233,212.14813683935895,181.946637779692,131.62664834145127,79.4274440241572,33.85697079495785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.709123102189709,37.20264461114765,45.737690197461646,128.41226396811444,137.00120084254246,72.31728409557738,57.085861023326494,31.818750953450035,67.4394552957884,15.608559438976297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.240610557032715,79.40054970513648,158.1208373791654,148.6849347557305,127.1683503883707,154.94689713443225,143.62685242845924,121.01211758444504,37.258588900713605,2.918033613746114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.95876261963078,144.7676026852419,45.200111767265405,66.55245601846822,99.47705620401756,134.83045975731048,104.71816361073122,184.26016511590788,118.0124771629834,35.25865753628487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.10030430847317,55.2029507416596,62.12074443419058,85.15901347774457,187.0321276763469,164.24760961225545,152.97016468641067,79.59835639503302,49.36113511010189,34.130943838722175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.74726884900876,148.23912549043698,29.30228442370768,50.4231527612018,52.31406974853135,57.90213440062657,64.15855367540802,45.81970760546752,12.324783616563158,10.485704915895646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.8158390975043,38.018404738084726,97.5120258642722,154.30245997866135,260.580288792448,257.53845919114866,233.1123611660684,185.58024504951945,116.674741416885,36.09802717991951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.71925023173837,6.695556285356097,202.5030333679692,240.7049764358593,257.70608675970135,126.43512091980249,234.07799039899876,190.93170128427604,124.71645075429257,39.995958386687064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.26733237727233,101.70004617620197,139.90239984438247,137.30309470605343,50.6277343558898,49.36277751126345,79.57146207601232,1.4144153503291836,18.14689043418204,3.3233987504359996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.57763930075609,156.52750295229774,218.17225899985092,256.84013074726386,274.689438620984,270.9884929035322,245.57613298092943,201.29956391682907,130.83357388055836,43.33280429663342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.434397493415872,35.77016284804119,145.1557226097353,172.81889067419658,212.58296254688457,134.76732996266267,176.31607599754116,197.81500455241405,131.50962725868942,44.974076307404395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.72742215735877,77.64307781218446,102.17572661262156,256.4806501930253,272.71691482593894,169.2944004315409,242.8197732315253,200.3199742740254,134.4301244741779,46.758031919086726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6823150325595532,73.76998792298565,158.60360067059423,216.33359089947385,252.2388412430541,265.7730480149681,263.6943840448566,236.54682729505552,190.24179014634424,121.85774888250812,40.52429831034947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6608611673865508,25.346663876139996,55.756542583181144,74.1286472766434,113.95246149158346,261.1712452603953,257.18236608930584,233.74714921501504,191.5021277377037,68.78642954842063,25.73652885186757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.08976718520273,14.393798479850409,21.96567843497646,47.89036486991634,57.92646246783231,37.42734562006488,31.91257311980469,24.9093745668721,10.104359896193714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7648456909284234,0.8692408147606884,42.64330375899199,81.7477462651646,208.2017547983251,297.7731816466989,296.0906443067435,269.77537434556785,222.3833755781153,149.71205138214705,54.70674029072039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5710763683645443,86.34020786313087,175.4838918589884,234.1298286856608,272.5906552366433,290.50976515973014,286.3449437642075,261.598885462839,163.7993367452195,142.19057261266664,51.3454636634957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9731567027312917,89.0140369541661,182.07382121964105,244.2252580255385,282.9870545893786,299.6016873898888,293.73800729286774,267.1002108035889,218.88198160179417,148.89454620397584,56.31003177463008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.431078676591404,88.31776151173321,175.65737048167915,233.2618196717713,268.80964246256497,283.7902914074587,278.6572745271908,254.670621462903,210.48417916254385,142.39515420735466,54.01210724944908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0152432324965117,82.86827445764541,169.17481309696413,226.9577707633043,263.96630408716885,279.7209345794523,274.0963265015122,251.56699651789955,204.83585891783352,135.8276025625284,45.799485541165694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4263397660012274,74.46708456599934,154.85471736923913,129.4402017951118,145.0635428445422,185.70445163736315,259.9715738619414,208.2367584730811,151.69299248314513,113.41909171436376,36.68436439459985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.263143157820917,80.62126436847308,164.62608042992463,221.98180849411153,257.34403995364784,271.00912556812443,271.7571366471467,245.74571090086144,153.34103939870758,133.9135893088643,51.03443394352346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.22117628537896,84.79368186936793,167.7503380395203,226.53557101470835,262.0564994864813,204.24408124930548,165.77565859295072,141.0658357672093,202.52530843372293,70.4933976056544,51.342076211099965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6340865056891118,7.0259868690493725,16.34815321204558,77.55130864728177,132.60367173243998,88.84569083510522,80.76856722265134,195.9876279600227,57.86754132616102,50.48464015468805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.171305357346949,89.04606377681671,175.62873111142426,233.1347388818948,268.5613319369501,281.365594042619,275.0417336701407,252.10036629511927,208.9691667410685,144.30670385927644,38.32276220333808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.663596278570925,71.49228546210648,107.49638782559872,48.10798302382431,30.030586688791175,41.35186319563534,47.69420058118138,20.640979248098013,18.102648252892266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7361887068542785,8.185214138899687,25.4165685755793,32.22873534340683,137.75136757308934,178.4170150334064,200.3002654600866,92.6290645608533,84.15468516744477,133.54610204896306,31.842257820074995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1147791818467265,86.45599714502151,142.32658395885915,223.44580382950556,258.17078363835293,271.1051033860036,266.71763398301573,245.90656356462267,52.74550800366114,138.87528321796594,55.27203424051813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1901243351337305,32.515847596463715,41.76225818588253,57.55733280676957,62.66591896975907,39.87349685007754,79.5836774346515,49.85950121256565,47.02574330842257,22.95953643787124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.3640645798669,76.35707770267551,146.8071569776935,259.54516546036893,297.61448463446226,271.67501658906826,243.0020797604595,209.99371711567017,166.88910393042227,100.02089628864228,25.57187813542022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.60435078599977,111.77155804916428,198.43336858974504,252.4122172156723,283.3108129183529,296.5621160901866,291.1593348191309,266.2701823165606,223.3746673291951,158.7678407867512,67.0996835554887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.188088947501043,23.139687315280906,59.73320639563143,90.10726022733584,69.63082904561257,83.13516464640047,216.31716688785812,121.91759387483285,181.71680426714485,144.02000220650996,59.599350700963505,0.2138201012218368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.713707127818072,107.7999240902713,194.7542873377566,251.40788890537252,283.5953589195949,298.00763441251297,292.2684688535533,259.3678887849919,210.10355269335008,143.87567620443704,53.41355467612957,0.0934115660642686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.402386464878703,116.3198801159134,203.5385673003387,260.89213971300114,294.06843787656095,306.2521802933743,300.43982523265225,271.7739712590528,223.9568985409715,155.84518791973818,66.59495314852384,0.5648833495073298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.12783153518013,113.11606870005416,200.01274260673932,257.5742840664854,292.00332371603247,305.80093057423306,297.9006730368657,272.9551656444391,228.6403081032597,161.82383609806917,70.72282051791115,1.278814604427097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.132417380514324,103.17502506936404,185.15681350005227,140.4197562102769,140.3494409105472,223.5662123646631,265.42280596726334,228.41591504456028,200.2193772028793,153.3136318293239,66.72973269384515,1.0014541082670378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.880446073355934,67.3635968921384,69.76930399354741,61.00863354766279,65.34939716761853,42.95854213194075,101.16544459811108,33.36825379931831,51.01205622769709,21.905936092724367,2.871225180641381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.24526321823235,84.67871378805806,194.2689577945128,259.03879265224253,274.6325704807646,305.62796520190534,260.53060615731056,240.8438619840845,189.10822539464343,132.5143661692796,31.644861730468858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.51064827696837,121.45833745002896,208.3327362909603,267.5009566870118,304.47756583829846,319.5599410051369,313.6448332217441,286.47962065945626,240.12449027531704,171.89575857132186,71.34323755669405,0.8094984725085957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.6781045598772,121.15018193208944,203.1104138475321,254.49467923846987,284.9104089996492,295.0863159964437,291.10831773304966,267.38434620454035,220.62805933668776,160.6995098529022,71.8964187979252,1.7738959045677205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.707445473389587,101.12294746805546,139.89942299227712,189.42982807209327,194.68694889013224,199.91378793675472,189.86793858194196,148.82135670221334,149.41611122284675,130.3027703551536,52.2138832776756,1.1571742683983517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.366390910466716,59.23730389491003,104.72873656820884,234.78063014593263,222.69953780171736,185.7229286504308,139.97353634469297,148.04008699966923,103.03952697353454,68.34944818937053,32.66612730274733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.149200970668415,78.97332010298321,163.70469337828408,146.9410126723614,307.1168018548682,315.8068490508052,319.6853793938518,291.76373844658855,243.78078321118872,172.42153224316934,77.35134630586067,2.5445926496342355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.98892837313562,130.1685040601953,213.7662099337228,268.44646650571286,298.78551666266134,310.69949468868697,303.87223836018745,271.8000443774927,229.81134013145876,165.13625129073716,75.3220570206689,2.5205725326462805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.51146765784332,132.3826661261363,216.9064809546438,272.5981486919429,305.59429597809316,317.85133054674156,311.27074234269537,282.7876054983205,233.98540003351525,165.99584299867365,75.7850088480863,2.5185195311943187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.19864186488493,133.368106823078,212.72687794866707,264.7652296021999,298.1461093604478,312.17786103424476,308.8676014931013,284.9036340948577,238.99041227325324,172.91281549062384,80.39943756158858,2.984961461080073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.39141870122415,124.940330562629,200.03378587162192,249.25808843495057,278.38494388458804,291.35960511076985,286.1458026233672,234.49772654585237,82.55970833941554,73.8002696944021,17.786588679362723,0.4600776253846724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.711757989575931,68.74136616655007,104.44501176754768,84.18876499154734,134.554741662312,150.95093510833348,218.04261195815957,258.2128701681181,168.5926845352603,134.12535640863416,64.742427288346,2.422541713315098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4100354117087943,16.75567400026003,37.80458463686288,176.2226644314769,186.28955705117227,183.66541059527452,177.82267111306342,170.9301293383916,164.93762340025984,123.05793353132508,3.763254311518847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.8348840220986,39.54727491936078,28.106411077939843,70.00293555878068,140.2315986272046,20.362694901284573,18.888126608412904,70.28666035944183,33.38673081238597,86.94173728855571,41.36613155572647,3.115429703352255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.814542300473516,59.188545110425935,74.34328857844604,145.91512784681603,219.23181304920848,244.7738200135027,245.3525611228108,249.4239709522691,226.00897614228003,168.73198068377593,78.63231656181233,3.3448526156090024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.04516178596288,136.99452858782357,219.10001035599257,276.3593500020099,313.0416613951577,327.713641571749,321.3287044060747,293.71655342769475,244.97799100790024,176.97529476376613,82.94197720977085,4.205265524126255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.83489981621205,145.691145388407,227.092447658553,282.05807143236575,315.0150063907835,326.3160608333259,318.2032149956078,289.38164086187703,241.75980858187728,174.89837584488882,82.5993312674384,4.030965700854685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71332811575456,134.18684380212042,209.25371274231043,260.2721332745086,287.6650236978191,296.3259182731383,288.9105796787244,252.92793118040515,222.4351112147047,133.55790680731187,62.99891580526731,3.5258246935994477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.81228460544496,89.58908266086064,200.10830982432816,234.9720725313282,289.5188840089407,300.6115588041089,291.7907354156818,265.5390058494444,224.19094070649516,164.3457430816592,78.32169744213049,3.997296477042509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.398211219834906,74.8412440806194,83.4415751131058,115.31000870169328,136.8214605654232,137.2954986006812,71.20856066144533,103.42672304737457,74.94943725713779,31.44407818846697,56.70451600362456,3.600759246596059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.98785145722626,8.552290798510482,47.88317936483448,57.34433390612851,80.17124645020301,128.29780913716755,152.23642196747946,123.04777117413788,78.42229451327663,54.01765035336937,16.48252215707649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.30763862816483,47.902580228555514,161.5973900379178,254.74894346829535,282.86161620066366,137.8128549665756,124.78707400424004,123.958277318083,111.90839059593756,75.22094669915975,10.83933441599609,4.50705673756466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.96641156646086,139.10552733080343,211.2793066248887,258.9238245709326,287.6750834049337,298.90212714513274,290.7143467544181,266.6439312308903,223.11578384610263,162.5343799005932,79.35250947116059,6.323039171897601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.159447757540335,134.53031094503365,209.3669357723861,210.57338207563157,261.93609095132376,227.5895819601456,295.0963757035583,119.4049253977766,175.56180326409032,83.79099596022971,47.660120757078815,6.7392852162828865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.584814470842025,6.682109125845746,12.705718035974696,93.84947127397209,39.266937571095376,22.95029793133741,165.11643982672575,38.80265129273419,48.22582530716692,37.69926566237723,29.780531111942217,3.727429436182111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.26242218103829,88.53127366273725,177.86311524166706,234.04144697315377,300.81572979850654,313.74625149347105,304.17823822660233,278.4476630789455,233.53712716647937,170.80931020294364,84.48634755200924,8.140253407101719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8182577431807627,2.796701227935163,39.16500604900547,38.60597375363623,94.54523346604198,66.03089099959729,133.78435286746327,56.72340361698262,44.56029386476146,37.51952538525797,18.3973566113214,0.495491900431016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.84903090516063,75.52232731230778,205.13775278134452,257.26653914883633,291.88712383385143,307.0545959108737,197.08126183348284,190.9001877119884,235.43892506150428,140.6794608939501,84.75026088865894,8.092213173125808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.457419665061664,158.76948318791278,233.75217906857236,286.6228175107306,315.691470369205,323.317241612445,313.2436767380308,285.01100607079525,238.6911873116298,174.76616255138248,87.24147550054217,8.470273390504602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2458469238724431,60.457607957956206,152.16785171898394,222.18680068908995,271.2966484214716,300.00376772425557,308.5076076884997,302.1093260133878,274.25841096614454,228.18690273259395,166.27782274810062,82.55765533796358,8.602384033938353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047526983612919,57.813239437756614,145.76649054169397,218.3970626588408,272.07668632314466,303.92654024859183,316.88693311468245,309.9451193051635,282.50254624671555,237.0376999422197,172.25821597766577,85.7938015266912,9.442985478444172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.636841050398596,59.2869865300475,112.3428057031727,191.81018060557057,221.4943232993431,292.95293953763746,242.26956884239945,238.5998287470175,221.89763543458108,169.8007732396673,121.0941349924509,61.57351689717013,8.06193140170937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6141553843544165,59.43603443545994,148.1491013767684,218.56664057877285,266.3938756540413,295.7993234007101,308.3194501054274,303.5582317881099,278.367596022319,151.9380182064368,170.15522394034855,84.56302715624,9.822277496694142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8419358954495946,60.163823450180445,146.1335672013048,213.91525783913525,264.6642219307634,296.83608913395085,313.3729131794318,312.8723914254434,288.44424039891123,243.7795514103175,179.85965915370005,90.4772110889794,10.657438487352264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.051136743404517,68.69168353141258,162.20815796987642,233.14223233719449,283.51077525977405,313.5711304696187,324.04000077360826,313.694926457172,285.14229551364826,238.28828577668227,172.60465997268437,86.74054314626345,10.940342087432615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0536003451468712,45.77556807425034,103.99335144811606,173.3464093972782,276.80341421606914,306.322495593104,315.075159333326,305.63894875967327,277.8325838439377,235.01292726022217,172.23676211249276,87.99246343166985,11.269130269964323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5683904592263296,64.137099810235,149.92761653460306,216.87660978351772,264.35904326492926,290.39992958205016,297.08655531109025,288.425660735771,225.7273043430709,217.97106485755867,158.14814229847647,80.54807486671062,11.60920996048182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4324817631064486,21.060202144588644,103.5761815530774,68.49685369362139,162.19430021007568,207.94923561973383,207.60063597319063,250.7238288215787,105.8147743362967,63.83992785006351,105.9440107776977,42.112500233587234,10.98827967133593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.930847865570211,63.063688001076706,145.01344960911433,135.27575577224104,176.12124615974994,197.51865379282333,123.89258127162024,139.20273694955384,74.560906732354,55.115903480096414,12.689807274721993,9.63832856659835,0.2398932196617535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.056696854575479,10.125403161076324,12.339565227017282,36.49456441036597,73.1099479561799,73.0720700793912,82.88890712223763,114.57503418189091,47.16545005722858,57.568316364537566,37.561611915023185,16.812542140479376,1.7578824932424175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9747991038928614,10.523582792684342,33.03269071199513,64.91539266067377,89.56167509147696,77.94486902562286,78.93667402706569,126.30290762629616,135.12547606595743,143.9800713282693,69.0474686830376,16.924841319901695,13.14906369952588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.609176552549103,44.4832036602403,66.52012124559984,92.5255932876744,95.27682053344864,145.54599818575326,176.24073084425413,185.17949916609643,214.3374575877312,222.6801369379964,159.64375385623077,80.55012786816259,13.650406654094985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.011787144529505,71.91366401012166,159.1626329659635,226.5393690673945,274.88940096240503,304.67917058088113,314.27962127069077,308.10480880362485,282.40369422680357,237.40436600154004,174.3116280299181,89.98182183862097,13.616737430282807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.53920321753853,78.66855203743945,168.9592479445081,235.16320696650584,279.99921892626577,304.92460690446313,311.7156277573354,303.4891482892514,275.365491999115,228.72150431068485,165.88426236975948,85.7875398722627,13.6550259073619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.050605879222251,78.38441663648793,166.28582945376326,229.08478291760943,275.0964461588354,299.5398920461848,303.986282590844,291.7439269825771,268.7524663721278,228.8991915863521,169.00051327369255,88.51023039785464,14.165196768174448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.108517527418242,73.57844288751761,155.2714766639874,216.668640736434,228.9269071059536,286.19887271090045,251.13134960979323,285.8798362852656,218.92406813155935,142.82115200863677,161.3519537143357,82.49575734418691,14.847101200443609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.390565912416485,42.670198078012696,115.71321818685864,113.52851669175334,140.21681701675047,196.0853508291361,301.942211695198,290.8199736791216,147.36362302124778,122.98382017890928,108.49866313444656,46.05374977099118,10.308941490881722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.459289832736605,51.07693107357908,151.77757614296598,188.0208531756118,225.30428339389417,37.626076160614794,66.33021861129335,75.49286674147211,18.06569422675695,70.12673154633399,35.523494723587966,46.96138171290356,14.563787000072857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.290533113385333,75.91260288832575,61.87325510915657,70.74345318250336,268.79373170131225,297.11139662865895,306.9522537884934,149.2183045329502,275.13986713954444,231.68583310717264,170.69362357112556,89.62521548641519,14.725871464705252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.85664826376384,79.89809460701947,164.19926142806176,224.36729353121868,267.96524296537297,293.0952125382584,300.8662336342247,293.60035354551366,268.8610701489366,227.37453005805256,167.28810476261106,87.73860980213475,15.327400890130104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.939247557703979,44.39523254802373,108.1779843076501,214.06892499781455,220.99636779716977,230.8320924533743,292.82452429681723,252.01988863820233,259.26862616478957,218.53256075467024,160.54420029306127,84.52176182705557,15.769822703027904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.135462868190938,76.34907099701286,155.96641765547653,172.57899745453483,196.0162673302776,280.3350899638067,289.2031323856289,282.07028679100495,258.34128540893835,218.9577373553716,160.39812923975418,85.22470952420734,16.151167722729834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.713896027281216,77.09502907458324,156.586937344332,217.5685739229015,261.3880422137225,286.24516789364213,296.38781626691497,288.71195178824706,262.38908572169913,177.4896742775552,153.13132530038968,76.45305552055473,15.738206480667689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.51538779412716,73.70767932891862,119.9505105336355,169.80282624111928,198.38748400729364,208.79404571721616,186.50881760624185,65.73628529124078,30.824892950555256,13.8275806793993,89.48212128521344,32.00649793623195,6.978870485726844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.777966679833094,75.87010575827013,153.10905023463587,211.47793451536603,252.2712786659951,220.53208151880855,276.84467954525365,222.787508913934,159.30911461956097,212.44654060040168,157.47126771976465,84.15591696831595,16.732064483562468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.042581559740324,63.57765691457537,134.2941131279854,193.38113731661184,211.29275378439905,216.7595887007559,245.81099634703384,280.4702801094184,254.98421743469024,188.9363891731142,142.8085260497072,61.45485341324672,14.599611875409591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66075730417673,74.57312209099318,129.83550722468706,151.87694141324093,221.826909534561,257.41979570722526,292.5576341080622,285.0783445184196,261.4166815839774,219.60638316411897,151.47537432923716,87.63760213069821,18.01344533980452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.362473200457323,72.96726435526854,104.24843687852234,185.1770355643541,212.1700013048224,199.16998551070893,228.92865215718777,281.55251982482014,213.9122809870299,218.4231357772807,162.65694408727532,88.50684294545891,18.16752309877426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.697523037417511,79.76803696503768,87.30583709606117,215.45295592665477,158.1031815666785,198.22334654120928,174.85464691396203,166.91261079704725,8.88693003518028,35.86778306708199,1.7633229470901166,87.28694948270312,18.16588069761269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.020169222844,31.305192640241756,120.60675244775511,170.21455568231025,117.36208630300185,290.45289701951083,300.49453772134706,296.3385442320679,273.5987815996292,233.66677420817075,89.89764877909053,95.37741760459475,19.81844421636946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.513505471750454,90.80138001824416,177.74434910767107,244.507340425038,292.5185244304023,320.6607603836789,330.17909101541005,319.9577100364545,292.6443734194076,246.20034807239844,183.854799979218,99.77422816418908,20.02846626490517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.056524355794387,95.60519811568994,181.76484450112076,243.581231470058,288.32886171731093,311.9071727928035,319.0443296904767,312.84508650613236,282.70045558668465,237.69815050931584,174.72027796893113,94.24888270645128,21.113682832412255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.564351272187842,90.0016333026324,171.44953870573792,234.58025720422123,281.5479005715532,307.9288665791917,314.5557499659796,306.2341138805971,277.79306356598744,235.11485878231207,174.100682130729,95.0942060542966,20.61449552936771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.440846227601664,89.69091153287796,168.3169664402618,225.02055859323295,262.6596713130677,283.62564069101137,293.9299629286262,290.1069662748552,268.66490586020166,230.07946212108504,172.40808508365896,95.47893852639427,21.43446430928131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.346219867916886,88.79179954699123,166.1591592641772,225.48823232398993,269.2963064567526,293.7367754919965,302.05789832701606,293.70721227108834,270.5166105197987,227.96723157723395,170.64814958896457,94.70988418248932,21.734613121558144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.585873772932112,65.37598353642143,19.63192903445872,133.90476140262086,145.82674613430905,116.85191544218934,236.4836975004077,210.5076860291688,97.7818929051326,142.08155823556748,89.95020561626075,50.98259565686143,15.238197977042358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.400111156030885,81.17228995817966,162.2259164324359,218.23538879449876,257.92195986237516,279.2031676132675,285.25469734314316,277.9968239600947,254.5355339673639,215.27023879743012,160.29630036773688,88.65958625348487,21.889922681399064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.79009578908172,85.038604942587,158.69588308585995,214.79034970803397,257.6723148858166,281.527267906961,167.94691292854566,281.8370658260621,259.2105262236991,219.19475637300056,162.79921708789627,90.02052091599046,21.56708820307805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.90525216328612,83.69122008966437,158.13048648598962,215.1894531902954,257.05446409884865,200.85549970276972,177.89637386518885,191.7025006794152,86.07167527321424,32.94051094680204,130.7119335445296,36.53747214071197,22.456551082140564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.872626447450592,93.74209929803447,174.65088651985482,234.72376200571335,276.90319008663454,301.56630712934384,308.3102115988936,299.65095942473585,273.7721575722473,231.2867296249113,172.69427348606246,96.34356008788804,22.855551914329368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.07161391646631,59.8973438617158,127.19072810419708,226.72496039865183,268.0906813540879,290.7025419960694,297.9369085124929,290.53799392969466,266.53152940139535,226.842392081704,170.21619808347182,95.22292924533464,22.791600919100752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.114453011241043,73.6381852297697,169.45391864435834,227.3681657535515,232.1210694149886,286.8871414476707,292.3459696583649,283.0553168876563,229.49271430611432,161.41847096137926,115.19421941980264,75.53290026978537,21.421427750061348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8745439974658495,19.8917363682045,29.37054672198541,36.287929814226,41.26810073639528,115.19504062038344,175.03346334042791,148.1339091660239,102.12224592479794,62.52785462211463,15.973172496844734,2.4549791362560964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.962941504086253,68.73007465856428,119.59729163382542,160.2259850680072,215.52665867878017,212.92899594161273,123.00732704553424,145.50678585802078,141.1467240244166,30.785270022532387,121.86750063940497,91.0922903239872,24.021143488680764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.538106868104055,86.93496238376423,136.51381829784668,90.02555076954776,123.27555168523304,200.43791920744064,96.30937761371288,88.41332872932203,258.3816268874694,219.17330250782751,164.0195211509425,93.0281680431147,23.883489741326716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.509879917845414,25.347177126502984,64.0937814795986,104.19536679098913,144.53694797211398,188.85519296568916,53.96622266699772,17.650577333170247,12.107986663235977,14.308701569666583,3.994730225227556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.878699808984543,50.50989207254719,118.5912182722915,222.5492580954338,262.9956450006813,286.381589840125,235.10223282338256,186.48951939259337,184.62929477697068,199.27191703279885,168.84315071239965,95.65652315198898,24.40926341317417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.040903930940203,93.26385260979993,170.52394300112087,230.50001946851944,273.1382933739541,299.0048798678035,308.64197663353065,299.32853554670527,272.8427638149442,206.96256312192088,173.93993211704037,78.95853849252909,23.793055027367792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.9420689182789,95.2132801385104,170.77820723094638,225.79423219040487,264.3758778768354,286.70822237113225,295.24870841129393,289.6215340815388,269.00077689774264,229.5225854772403,173.44105276421365,99.95232604014676,26.44286400141507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.463924880116963,93.32995925655312,168.02985418720493,223.38862773906845,261.14517214195547,199.6789245706503,291.0910725208532,279.90621796049186,257.79734267424107,219.59129360344707,165.64313734922655,95.64933764690711,26.405396724916773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.552306592623925,89.27035418544357,162.84756527208998,220.30101620539023,261.5176892554139,284.1686595750553,286.5150349345026,137.86079255047892,249.08594426320352,142.75001550832627,144.14338759377287,93.64488967928408,26.971101275004884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.834388992123497,88.33038747066279,160.571094612082,214.84003234317152,252.889129452963,244.11624364843925,283.9299981562647,277.11280153487985,202.99092916302791,177.068808979903,163.78712138658037,95.14676289146684,26.78048009019022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.21007125058187,93.94206163945556,171.78848924545684,177.21313498197594,271.4334809682449,226.24763756107063,205.42435178403844,293.7329774393104,188.07269146227387,227.16194175770192,131.71082140098173,99.29516027537376,27.12476843368424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.44709026821087,91.54220559218464,165.44440680867663,220.1010538639692,260.3045706974496,179.87731496618696,233.2690051768531,280.5102109876591,259.169671494805,220.9399102572408,166.51063311275308,96.1528362530008,27.56041534179056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.30902592056643,88.54215457043266,161.17683269048334,216.76502915460364,258.4044152035862,283.1659736659171,292.1779314895218,227.98365558884964,257.5562176537081,217.84809007058615,131.22169380505176,95.52523370913602,27.65434015821782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.090295623110553,87.616969466106,157.90742787823393,212.3425560768598,202.78419191681536,273.72545178921524,79.59917759561381,189.7985471328656,104.90005953937504,156.1403068784577,138.05736743950428,84.207242004615,26.523239008259385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.708540003118227,89.2619368794905,160.50714361685337,214.0773423037676,251.59430143721065,271.83463745195826,277.8052789246266,271.59423098193355,179.53713262559685,143.07541623846225,160.904912648171,0.2656583878838759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.36016266397095,86.9527208463237,155.5526352128336,207.6739281250257,245.39516090293893,265.82098559887135,271.59125412982814,244.99020636653944,201.9195703553216,183.00957928144527,156.22992039183583,78.3860590376495,21.148686507168204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.9041910414902,88.0378347637582,158.2660872318917,211.55666712104875,245.2376956915735,267.079988739287,163.49456867967578,225.81445425470673,245.04779305726697,208.29106036148548,157.47968502571769,92.66027018292311,29.345705404416663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.639165561292575,66.35926858183862,152.31854202555795,202.19662290126385,236.8928606897838,258.12356460495783,266.04917671025686,226.97378417462957,203.38992999521673,137.91550503917372,96.55779078940029,64.92216756546526,21.75226893404502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.381429449386642,61.00144804258092,92.26414355276708,149.8551455833488,226.1490934913765,234.4075997821112,247.8492161885417,223.81924479361743,226.83397477575105,184.83859827499816,100.76767556679346,85.08325772416715,20.384662016820567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.756102214369696,29.093494176043144,96.83689633679452,145.03623792523112,178.76140602697302,184.19826712213128,227.2705455345107,236.11579964021615,224.7129163256565,181.05553249946792,131.3172610226406,94.3714468931334,13.286717446879928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.09339031283332,85.05841640659843,54.28495114241482,93.61450525779505,144.34581353693633,132.37804687286936,271.61106559383967,234.74942452386287,175.6982252105732,68.141171192069,51.744977746047496,18.51981814793093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.709840439560672,87.12907367104725,108.54413711660752,209.58116647389835,147.74496804094971,146.45732553027918,142.41753192318103,198.73680220434497,196.36907562979724,44.15072007509506,45.3890905509185,70.91806095599271,30.214946219177357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.365245358986083,28.99084410344504,42.34315494671516,115.293995290368,205.4042323698092,150.41879713198497,222.93440116782187,77.61279604076803,80.54632981547645,55.7965761114944,31.47569441082719,28.73657987361956,4.919607379336414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.87577397863119,87.7246493922614,77.33245869250263,138.04268847912277,210.72109553010023,224.00781297698015,231.2745142662721,223.10952219167424,257.78933596857837,220.01934440618103,116.3627878462594,98.33291849483918,32.041809561205696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97830439390603,93.55897156851948,168.31522138902764,166.31908807728504,263.1984815441352,144.45739416585045,224.200179213029,286.9515030431897,262.24588887042484,221.77260764615664,166.7139829065699,30.005334770932045,28.679301133109824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754424585569577,89.17273396640276,161.55448230757176,216.08938637676297,256.7689942469533,220.6566987069427,286.07928537632364,279.0065927242422,256.6844105871325,165.67465092151417,124.89988643402536,98.16785717810144,27.33058182924342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.142322202667124,88.98621878449202,161.04636444821116,215.2761925016408,255.1188943299389,277.95340297938566,206.6105760229821,279.5483798074149,257.80411757903255,220.81026321554947,169.11927940768854,101.18689846328408,31.463479052188017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.792080154962413,85.75725810084627,155.28954307676466,208.7359457761256,244.83438355633555,265.915321015589,210.10909579727036,267.47868162125803,246.75178426239543,213.33733793040793,163.63817613124053,98.75973749670209,31.938646238244612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.538038232532788,86.18613010416112,157.02556110454373,211.06753952511883,251.11533619846793,275.37934975891574,211.8942832098239,147.89945640020983,256.6427346576577,218.9888403273688,169.26114180801912,77.42084040500959,23.702107063045876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.899161187932897,88.79015714582967,162.36439138037076,217.26975956156843,257.48035925005814,282.75301242385495,293.549439109505,287.43098153229545,265.73804434021207,229.44641912337255,177.11510416264474,107.2332956895298,34.231130309577914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.497594103929135,92.1711425869932,165.38168761431922,219.36433429293265,255.80172261286148,249.24382007485943,136.64931639367617,283.1980004885677,224.18416580170373,224.55083186102408,173.04164133173444,101.3956887109486,29.668129282447293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50479722283028,37.39285519567191,104.10318702579602,172.58741476048786,248.60564457351705,236.65676552280812,220.99380154535484,171.04797162173418,122.83271927204488,170.61817576776596,105.09406817658544,73.12216331481906,16.307401133224136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.156111326896596,25.853960534919793,59.532833453919935,91.2051027537725,109.19072992390294,133.5777182713233,196.48147745929217,166.7842982062996,166.22690831209195,110.61561558163712,93.692416662897,27.271660687572115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1958733457678343,22.72385187118601,53.623987324955664,163.5707350335436,188.28107110964797,173.7235457640036,103.56735364683396,234.3003304562462,259.3523886240297,176.19115085918926,160.00323441046928,98.73407497855254,34.42267534504597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279856292697907,84.32385248708644,154.68503679923447,211.47249406151832,255.34954904306687,210.6289157649071,224.10163514333485,252.41776031959256,240.28698534023985,202.60404103940567,131.9162241962505,66.8618433372789,26.00382964091301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.90670627155316,25.479287769936736,81.89340671818128,103.7799419471846,205.07749718872944,143.8566859410064,160.7323578761336,200.1730820201375,216.72458502599997,138.42988455296276,115.97251227024144,87.37492059491969,31.691567513500985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.61848187494837,38.73572344540023,158.6335744917929,119.17591308581024,118.74067677799432,193.82869163313956,185.29528844798713,178.3530640381778,109.84112078388448,178.8392147820024,24.801181390353705,98.61407704368536,29.253936239513976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.389247862154765,16.152912773964,54.46212516771914,126.10848838879537,122.96318751431706,229.90434109723265,228.93573501219703,279.28867512374165,235.43646145976192,205.63529768322752,142.30297444216157,94.08515584065732,34.36252240250349,0.1292364414010045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.488373211214586,74.49777693770616,125.33183793951814,90.77448569922348,125.47914079369642,111.21837680793313,119.4924859097028,95.08784174979552,86.26907136282038,133.0818157706019,142.27187147016437,105.18162868851164,33.49194713679902,0.3186258253444942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03713928618679,63.15966581895593,116.3295292227376,105.6266167532244,155.1001536928212,183.47930601365417,170.8000716964098,179.48416518813622,156.17182045074532,77.89775264230035,66.84459812508241,0.6149765849352012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.635898372788716,84.56508015769195,157.4822512775326,18.687343066411028,77.31849828262929,217.42127106872323,239.74057900380015,235.01426171116591,257.4240043602018,222.18382383698457,171.4887510334704,105.14795946469944,34.61883963378093,0.3081555179394882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.209199028249085,83.6996373956174,155.8333831613894,210.12038730525617,246.28667678345343,269.55303428832036,278.1176430955426,274.2895139381418,257.713580215001,223.73250548227207,161.01988072948086,89.99526899813132,32.34996507914519,0.1199979348671758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.664195778324462,83.82086713135575,156.46899241091683,210.70302911732296,250.19179349530287,273.64004692881366,283.18198707724235,273.35755392902365,254.20212653156528,219.59550225642352,158.69075058223004,88.40203722133626,23.645649523116923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.264613060201395,75.07579949650605,118.14592225736097,173.7976591164194,225.117870862056,236.78723376508032,183.78828273217445,192.22817170119,105.58617262462074,198.31634750698316,138.25774038121577,76.65476291320999,29.507789869049063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8713964662852486,72.67933090163088,108.20405742609002,150.80106600234026,239.81294730498183,263.3731919676971,272.93617538100847,268.0742573424722,250.3593184137829,175.07513926990276,116.66201280788285,4.1896627130913435,7.964721782958972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.333458457550613,57.54511744813039,121.27808392254668,180.83113944076848,217.60060074555216,217.3977642020983,239.6033358567365,235.226747361444,185.92833144569957,160.26468414537663,139.01252636502957,87.95242990335657,32.42654203330337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.060561723127044,77.08158191507287,153.04386743853613,205.88699566123805,240.0137308469837,262.79486145867946,237.352527714878,162.8943737051947,201.10760828107064,187.2287025653723,129.22391809214758,85.31391243729509,22.217376412986997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.837212172404247,77.80136422413074,146.3280890888782,164.64548129364567,112.91230830594694,223.50102956856335,236.99859026455985,194.38135962400773,225.36156213440384,192.6605338069732,123.97254567817416,38.87501959391584,28.993820955550387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.565172472768626,78.75139064602612,149.03599800401597,203.0927580350452,243.1842836393211,266.4002399585424,179.99638905040072,268.8092318622746,252.4791450630062,219.00362193782297,169.6496723328029,104.44757801936264,35.156828664267564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.15987597165001,80.03112910110661,151.960703872481,206.96502672366327,245.05959781561577,268.39544941963163,231.06787967013213,193.5297746217339,81.53300231328936,180.8934480348355,150.9066929270437,69.91917309954063,27.920409146392085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.747205672554992,78.70088681030786,81.74097136037312,161.48796506052818,239.30534269598425,202.86549077431303,163.38894175497236,45.29064913129693,173.66380342175148,194.5955903255199,167.74192073356727,89.40338867953069,33.602706565132365,0.1195873345767834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48714141034341,78.52792143798007,149.17488355224123,204.6422608809135,173.25710383411786,198.2674860724265,241.30814826244568,207.0261035168591,124.87843256885236,16.3687858766378,77.862851617617,77.26337519364411,31.47107515756028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.308890469129728,55.99397220110054,103.54086992810365,176.22009817966193,211.57524678418895,204.05038056231288,144.09031750623964,235.1190674352886,201.42459170525356,166.946382670932,92.6337864641928,80.4941835785966,22.317973484133137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.774510591866084,60.44539259931704,102.86522715026295,135.30603754365745,120.21524507086598,267.3784951504023,216.40133994738855,277.2394717244659,224.0326542945489,180.69646254551975,131.46661687827086,89.04565317652632,33.75503927286795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.34740064703607,69.62620979234566,140.1014383351502,151.84963649392984,249.0468345855436,274.536182062595,283.5877628142226,248.47938498422135,226.22864729764,195.03041603304547,141.23633753779475,105.09283637571428,35.38327472441896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.289813956308535,77.7340257765064,150.9938428386795,123.32851912269368,74.81096230920298,271.34756285748034,50.527958485324454,236.11374663876416,213.1470246958111,183.15103108148548,123.2363393575006,31.636033824225414,20.307161212009003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.149816264535394,75.80779716420308,146.6555428204661,202.31610758576804,169.0195035371232,161.0825999238383,175.62534365902854,270.2779491010082,249.50013730613685,165.50414915092875,50.253164240979345,68.29853375336187,27.595419016546508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.2196183139021,75.69878278710391,146.19382279391988,201.28355050550377,238.1107011510876,262.34946279367625,271.27478395600826,265.7911144277453,247.5873558533439,213.56378399055936,165.3404222851348,74.41996818267681,1.456091279804011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.557645002967634,48.61610088318489,88.00837419292256,132.25969133916374,184.1385247798792,158.26311037978635,217.5374709509043,273.8462709246632,254.1983284788792,80.25080025646653,17.88379829811312,54.655723204639145,27.356757597755937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.462077785378805,34.97575393620452,67.83640312652524,126.8240620448767,119.9992693181196,201.13789005248705,224.08192632939597,231.88620604888413,233.4066589242071,217.80980159350707,166.59152136996036,82.46290932095553,32.11633351391192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.8366308930386,35.629532248581796,149.46240640558847,159.55670659466756,212.71846064271404,239.63454147880623,230.75346249776416,244.4353827241467,260.57895434150424,164.16097295098265,130.35953584530037,32.4573370550828,25.64096163427874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.925714148803085,75.78839630048205,149.9637493601576,208.9375505187083,245.8240329062538,271.79337212277386,281.76972737843766,278.473325597095,255.96586007894584,219.0478641191127,109.61210847191812,25.312173451747032,9.473780500223604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.11096351534132,63.623541497026714,138.35956925323308,137.41631773612914,172.69304168519128,269.47645733416215,279.363199076448,272.23404888443747,251.110716945201,216.20137760596745,168.38635788933811,102.78649454458022,32.512870744358366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.32705892541098,74.66068260291935,147.1779290399178,202.40284689711345,243.148561414057,268.0195448537774,123.55332278168352,264.62634405397466,155.7025043188268,182.2716279095376,139.19565409454458,97.026285720738,33.78665549522816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.518193360588638,70.17507973052768,137.2542332714968,191.50879999242252,229.71833916568497,254.18313626813463,199.35773249349083,257.80914743258984,211.7166985842292,203.5423653530249,154.48137905519985,94.00601263468418,18.11907226450796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.998151085556012,68.108733769128,133.70438846090937,187.89295118515457,228.73710712171967,252.38532289665156,196.7386158911504,117.26025743098454,236.32079183519457,202.7711553575954,154.77896161566173,90.2170958050158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.972608224729749,70.01268731567751,77.67972388810199,101.38142035085748,238.4381548826755,264.6860863962268,273.8306681136283,269.06185369093845,248.38587076808452,212.2281012459129,161.35749681825598,83.34775294675113,25.707478881322302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836836799752408,45.82566130967821,48.46920862929701,137.8090569138895,194.04754158791863,87.21786598384459,47.91602738806587,105.80040332613298,192.8158433668141,78.3860590376495,6.294810401933124,36.64320171548801,14.08009985799062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.657780452071384,71.26245194955933,144.53694797211398,200.88916892658187,241.29890975591184,266.51808224188505,275.7181976485621,268.08062164697327,190.2207468814616,213.797826156083,163.1767640549121,97.7818929051326,28.600979127717476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.370668199014508,69.59633862121962,139.00616206052848,192.9619144201212,97.080177008852,196.07857592434465,237.96124264538471,233.0560062762121,174.07501961257947,188.5075171697994,148.1170745541178,72.09340428724094,19.277580983850086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.679114659921126,68.45055851087965,61.02721321080305,33.7037142365689,137.1717026131279,232.61943551745233,215.89414593868136,219.1943457727102,193.97979254000396,163.51314834281604,27.235938462307978,32.95950121023269,18.46592685981693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.1192611639711,68.97961698505026,140.51901883047924,197.64614518299015,240.10888746428213,266.1097402530898,228.21769775437335,178.55343697988928,209.9832468082651,221.79991256546768,170.29493068915454,96.57965525486368,25.788264488457006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.245520753266762,67.95968586371555,140.0631498580711,197.07079152607784,55.37345251224504,194.15029431058937,277.63816460643693,107.48550691790334,183.16529944157656,151.49939444622515,154.48681950904756,81.1112131649838,23.651603227327612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.984071018359408,68.14199239264978,141.34997116816086,199.9496128120915,134.77523401825272,50.9409197273866,89.40338867953069,88.14982599296273,149.68464381276337,163.47106181305082,153.74383828358253,94.57089598419152,29.062391204045923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.724315312934228,20.513898458221572,50.14322601322679,172.57058014858177,86.29688953249448,187.29901786510197,191.65363924485845,208.25266923433375,31.35066662240271,39.10228685464803,19.979707480421073,38.3648487331033,15.443190172020756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.014643732742975,59.046682710095354,66.32303310621148,16.467740546622366,190.28305547552864,144.7621622313942,241.62348928546703,247.0489562225669,178.8818145621306,172.90562998554194,139.16824652516087,91.12924435012248,27.988568794597228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.134659281429428,33.364866346922575,116.80059040589028,106.60066329210774,166.05271113889296,209.45028763133575,86.03420799671593,77.08784356950136,98.85273846247593,177.0894416444952,166.77547030005618,97.48174409285576,29.12634219927454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.190876900143245,67.43103798983536,142.16408889393637,199.00584804462457,238.69960461758285,205.2425585054672,272.78004462058675,185.8399497331926,139.9920133577606,165.91793159357167,161.31448643783742,95.008287943532,25.362266687174905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.179893342375248,67.59815230802505,142.5135097410603,201.00957746173947,242.98945380152995,202.48199010308656,200.6180700848503,124.57540955454276,84.7894732163914,101.71308273542192,138.73383141792573,93.99636352785996,27.66019121235591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.277205611198244,65.87773709128093,138.81297462389887,197.3182808511119,241.65212865572187,266.61570246092583,189.70462231643836,269.854517551541,171.85285084097586,190.64171482918644,113.663706837365,52.84405207335533,17.624093614439936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.951804881062275,65.68916890791823,139.64392696158046,197.7038345237903,239.91734242881407,223.34438555777868,231.14065857160415,218.7085029791034,196.84383221556345,212.7542855180508,161.29436702360815,93.31569089646196,26.777913838375262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.399735783379044,54.57329519634288,126.97393115086992,189.72741063255515,200.5625363955747,221.82732013485145,181.2218256170768,262.98845949559944,243.708414910007,208.54019208768105,155.41621326635072,84.18876499154734,20.75676852998867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329780062187747,48.15930806012336,98.74926718929706,189.38343023927897,234.89210812477424,261.47940077833476,272.139405517502,224.95116714415664,231.67105149671852,193.9877992456666,122.76281457260556,80.4469645452015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.743083268969015,46.32279561127079,106.06565111372645,152.0668440475474,185.72631610282653,198.1063254584475,175.61528395191394,54.27058013225109,92.73345968468556,55.29892855953882,100.24611054792253,88.40203722133626,25.069713980270325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.840925795405667,66.8892509066626,143.7969435987543,203.43622517795848,245.9806769170385,212.9951025883659,210.8911867003953,157.72933000227627,255.50403740232696,220.2491779187282,167.32136338613287,96.4007361783252,23.793465627658183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.942224409809324,67.06940178407226,145.01180720795276,204.6797281574118,166.17897072818863,171.30901075635114,286.2805821686885,281.0738625362953,259.4399491359558,222.0525343941316,168.88061798889797,96.87138676118748,23.063520961413115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.552462084154349,65.24592589443965,139.49025980290114,196.5664717194034,237.94738488558397,262.2168388998796,272.033675942726,235.8590718086483,192.33256682502227,167.8483688588515,98.88096723244044,76.25689123181975,23.10683929204951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.443345056982571,66.29275133479506,144.39683062301756,203.0237771862593,244.9118843611471,270.14152715452525,277.78926551330136,272.22183352579833,251.62047720572315,215.39906463854075,163.8401914741136,93.5291003973934,22.286459911845515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.85536544114067,66.12645821718613,144.6497604018993,203.6854595542266,245.90820596578425,271.45236858160297,231.666842843742,112.1773337861446,89.21276749471603,217.79296698160096,151.54230217657113,79.74483804863051,17.92167617490182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.637234036869713,65.30228078429602,143.40502562157477,203.0444098508515,245.5681262752667,117.645811103663,254.52290800843437,274.019749547354,51.05291095659112,49.707168504830065,121.1253406145207,65.48879596620675,19.222355244792308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.208772633845254,65.3191153962021,143.8718781517509,205.5489689721725,250.0355600848085,276.9541045226432,229.98102070146345,172.8340828849411,174.6083893897992,168.0462781988206,65.23576353725244,93.20411026754785,20.42921214832814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.143487187672864,40.10456216349586,51.753805652290936,98.06305145397876,133.62904330762234,171.6676701100089,137.20198438454432,92.36309822275165,65.62809211472236,15.859436216406042,76.63197459709322,0.611589132539464,7.548783688791481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.594155627448452,12.014164496881316,66.96500666023998,73.26443631544002,115.3799134011326,126.7222331728594,222.08743541881495,147.73655073499663,206.78230959443863,85.44448332963987,41.293763254544814,16.040100344178693,4.449777997054922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.607534151387534,34.44166560847661,51.48393861143054,104.97961334563858,188.32141258817904,217.32149519815792,96.11280272468753,180.35761465587345,34.255150426565876,210.34139291155984,156.50563848683433,56.24731258027264,18.536242159546628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7315184318353705,40.55078202907978,82.63967274596945,181.71680426714485,237.99788872130225,139.99078155688943,220.11111357108385,164.58060644776367,146.6661157779437,207.01347755792955,151.29183599943178,72.57698877925057,14.392874629197024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603325498411011,62.71601220518696,140.369662974849,200.83692003962943,244.62980196164756,269.4764573341622,277.20251769833055,86.08009257916729,208.4408268174061,209.320229989354,156.17099925016456,69.7478501283744,15.87041977417404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3010210346096147,63.51914637319445,143.96108106483862,206.9297150986895,249.1587231646756,199.66126875816343,213.98423868792116,129.41536047754306,23.98788486515898,44.263532504880374,85.38463833731518,79.80129558855946,15.97604669887748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.758070786136949,23.73998493983457,79.00144622287509,87.77607707863307,41.2348421128735,20.07691709917147,37.026189136351505,54.41285313287205,71.90904475685474,72.14729557535493,81.59664535830018,77.16031452075562,15.168293277603054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5968415365866666,27.43795380518103,77.94445842533248,124.39269242531816,156.88657290624587,187.30610072011123,170.77605157942182,78.76032120234217,140.67104358799705,126.5168303775906,90.22592371125924,44.341341259909726,8.59396672798531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2993276116960519,33.615332524061934,81.84331348275342,85.96173704546167,46.38797840737059,113.42884347126058,112.0455310929286,160.11060638640694,167.29949892066946,198.26871787329765,124.34475484141484,62.38260476938832,7.656976865309876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2494736909147055,38.65986504175023,93.5030272789535,123.84382248713612,169.8596943813386,176.02270209005576,232.52807695284005,220.54511807802857,203.6660586905056,179.69675348848688,121.86370258671884,50.92952556932821,9.152999023354548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.433935871373486,63.527153078857104,146.05442399533163,209.7992978781693,254.44961585659937,281.6404909370367,239.07294293162212,228.07706715491392,255.67751602501775,181.8359810014312,159.4872124955187,73.08972589187808,12.387092210630202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.906417148291864,62.22093090504632,142.99380943074678,205.40289791886545,136.14961584026864,273.13192906945307,203.5373354994676,226.26241917152475,251.239953386602,153.25594248852374,18.362455586638045,48.756628832571685,11.985525126626444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.767120999776246,60.45134630352773,108.42506303239372,196.33581700627548,239.588656896355,128.87696084676605,71.52379903439409,163.96142120985195,248.35014854282036,208.8841724809573,153.36331446446138,28.973598891248564,11.500606183673034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4295049110011038,60.52874445826668,138.87405141709473,200.95856037565815,246.37803534806577,273.9570303529965,282.9748392307394,278.0039068151039,253.15273483939492,211.596700649362,152.58204476191727,76.23122871367023,10.601083597495908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3127747712064027,92.70738656624565,153.405811594517,227.90779718519968,254.15747374998512,264.25043948812043,254.31658136251215,197.34558577042296,134.41195541132805,78.54218979807119,35.2460315773553,7.5159356655600895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6886793370606352,54.82704617580536,125.55705219879836,185.50284689478048,128.52004654434245,196.37913533691187,176.4643027023728,257.11923629465804,235.2928540081972,196.44524198366503,143.07161818577612,70.7303139732108,9.110912493589328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3870077809454917,58.311708190292975,138.37311906281604,201.97099804169324,246.792228390999,272.9517781920434,188.1176521940718,177.21734363495244,204.6477013347612,206.0342985154163,141.0333983442683,0.0,3.3056402878765296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2527414859871802,58.377712186973554,138.43070575354355,200.15542620765063,244.10402828980003,270.3621221605386,279.47939895862896,186.22047355231376,245.58034163390593,78.49548401503907,148.204635066044,71.9772044050599,7.569416353383699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0607858502287382,57.39186088974142,119.03364008518928,127.962348699917,175.06846701518387,131.34713219376664,201.3138322769202,155.2003401636769,205.74133520822133,140.22780057451843,99.669011839776,24.829820760608577,6.463977721574788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8936715320390355,49.06601615138235,95.10385516112082,149.3146929511198,173.6191506401713,209.01207447141456,238.09386653918148,214.67209682440105,213.4042657777419,150.14431083785763,122.46225516003835,63.891252886362565,5.4402485475539635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3220132777402314,5.513540699389005,12.000306737080573,41.018866360127106,52.33429181283317,48.16649356520522,38.70749467543575,26.15954980104433,32.76795617476464,55.496837899507945,47.1103269682434,3.889513900814507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1584060692695288,57.733685631493096,139.3850434784881,98.39861454130197,105.34412375343442,276.8224044794998,220.15155769968743,200.5132643607276,111.94791087388782,166.09726127040057,86.56798837422605,40.658975205598175,2.265076501949616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0098714142200818,58.23636303700597,46.01628249449288,63.270014646998874,93.77197046916052,52.30267559047296,72.35187717004294,85.31011438460897,107.34528691873432,206.4342231982585,145.8780711706081,66.6514106884528,3.076627975910174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.003917710009392,59.11022310503358,141.31630194434868,205.42106698171528,183.35089077283396,279.2415587404192,288.64789814294585,224.67503844886775,254.6150877736274,209.58753077839944,146.94429747468456,66.35670233002368,2.5976627371674517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5851054138091549,57.47439154811029,138.61424408334895,203.21573282201777,246.12294991765947,273.9940870292045,285.00679741781875,275.2454940642479,249.59406212256408,137.17426886494283,142.86960284290308,64.13032490544352,2.2095428126740453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.4175962894425,93.64530027957446,142.93026903580855,210.14481802253457,181.5560542534562,235.9861525985247,233.25042551371288,245.66749154554168,202.27699790810817,140.93957617791366,62.33251153396045,1.6963950997561568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.385964272968846,57.404076248380605,140.67063298770665,207.1123295778415,250.57991341979627,279.0023840712657,289.24398711452307,281.00826913990505,253.61568666681237,208.36219686179595,145.95762497687164,64.29877367457702,1.5431385413671974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3999246828421873,57.98877106189938,141.22915203271288,203.6618500375291,246.8928254621451,271.9356451233948,280.9682356115918,272.92611567389383,247.97845262994267,205.77295143058151,141.9893784703744,61.963381872897685,1.215684809779267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877093242030137,57.69077790114709,46.4035812184055,75.67312026895439,168.79634227929492,262.15073225312636,266.1754362995526,254.7838444929787,230.5719771694107,189.2828331681328,130.83778253353486,56.194345142812026,0.715984256371729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.985867091345568,27.4181423411696,91.0918797236968,200.7207201574484,178.21541029082374,52.41846487236361,22.76717020182241,126.65776892726775,12.42117203473277,11.40421776550342,39.092227147533414,0.6878581364798504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.700189513030615,133.5352211412677,168.25547904677555,238.97234586047597,265.60542044641534,274.56102338016376,222.71801481478508,240.99999274450624,171.1014523095578,134.5277446932187,52.952655850164106,0.6878581364798504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.87445350209503,122.38814180762252,171.10648216311512,190.47121305860097,233.9160085844389,227.48816368841864,246.34898537752048,218.40886741718953,175.12523250533062,68.44542600724975,53.38327290471313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54787199283987,143.53087461058,211.78023897916745,258.9929080697911,286.8198030000463,295.34468622917313,283.3747639135816,255.6623238142733,209.25073589020508,143.2261065450363,58.28050256822316,0.1805614777000532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.16546585134202,149.13495267400054,216.0612602568711,261.01049524670674,287.5181314439312,295.33760337416385,285.01726772522375,258.3265037984842,211.10161934922135,144.98573408951285,58.47707745724851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.801248206219135,135.76580721882436,178.29958335035417,206.06375908625196,270.15754056585064,276.9679622824439,263.1429478548596,203.9401343843425,134.77523401825272,74.23509540192764,15.111425137383703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.72557688232645,131.97689038915595,166.5695542544244,191.83173712081617,227.70875869443196,160.6586551240081,185.75577667366215,150.11485026702198,130.464854819786,115.33351556831828,44.725252531426605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.325448112476295,90.94704047126088,148.7442664976922,195.05484675032383,269.6705686214452,225.78797053597637,135.64077943039987,127.7459623468802,15.064719354351574,56.27595195052751,20.667462966828325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176558124868727,37.12011395277877,93.48403701552286,137.9601578207539,173.0318895748376,108.0483372659587,80.70040757444619,56.74403628157483,43.818544440167614,71.3293797968933,14.760772489388607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.296366553704148,61.661488009386694,114.34304501781922,92.30756453347608,187.8204802339003,281.5449237194479,191.92812553898577,170.3139209525852,199.15109789735092,133.00226196433837,49.16876887405305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.61048914369332,72.6392973733176,169.00010267340215,189.72823183313596,190.08473553526915,203.09737728831217,143.15035079145886,115.20438177698983,138.14954720469737,105.26036129419438,29.047198993301404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.67086803304334,42.47362318898735,90.40278978634576,105.61645439603716,114.02606159363631,160.90706829969554,140.76147830195598,80.76692482148977,79.25529985241018,15.758839145259907,10.916732570735055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.5125779816854,96.1351804405139,161.46815359651677,216.34826985985532,151.9367864055656,188.69228730047595,123.90017737699247,69.5921299682431,93.0930428889967,84.25405043771973,41.1051950711821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.06735060232612,129.4579602576713,190.83408106523524,233.6794001671003,258.13495876301624,205.95228110741044,257.2720822527566,205.33350646978909,164.10626046228785,56.156467266023334,39.50385393865179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.64790539843963,127.2504704464492,190.5987044487678,235.76771324403603,261.91925633941764,185.79868440400816,262.32256847465555,234.03929132162924,113.15938703069058,120.49014196528373,40.79365210084688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.526709070634,127.44786653605532,218.27870712513516,263.6627678224964,290.4756853356276,297.85232485267204,284.6199092941965,253.95586900740247,205.56713803502237,133.4598759879807,44.53001209334502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.28048677410972,122.29555144213904,216.58528887748432,203.03383689337392,216.0696775628241,294.98356327377303,246.60407080792675,232.8648718410344,120.43707187775048,39.8053372018724,36.818733339630754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.15350802773726,136.69520097612752,202.7172640694814,246.0724460819412,270.53724318439095,276.0271743670824,262.8878624244533,233.10394386011535,186.6019212220883,115.72964219847434,35.505736261028495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.64078852892904,123.7697091347203,183.5832905371961,223.97753120556376,246.7433669564424,254.3258198690461,242.28137360074825,215.5535529978009,169.97794726497162,101.39907616334436,29.709394611631726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.72474170733806,94.33777766932124,138.43491440652008,205.33350646978909,220.0626627368175,233.13381503124145,227.87289616051632,223.4878903592708,177.0351397560908,110.03348701993332,33.32103476592319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.4196456514828,135.90130531465385,202.66049857933464,247.9443728058401,274.57867919265067,280.7047328752325,267.3524220319623,237.12946910712233,188.7748179588448,118.03054357576067,34.56156089327119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.84080189210212,134.3446169637037,199.5614928875981,242.14505430433803,265.9834806637941,270.86767376808416,257.14192196070223,228.40246788504993,181.8911040904164,113.47842345632549,32.49059567860458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65825604852137,129.4225459826249,192.6815770718558,234.8521772465336,258.4431142809557,263.4283150566823,249.4871007469169,220.0758019461101,171.77247583413154,99.53679854626968,26.498397690690645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.98904621075305,125.67869253482712,193.2805402454657,243.2521353373085,270.0211186193677,276.6013988731961,266.17245944744724,237.5028074211616,189.75389435128545,117.73080536377424,32.318759457075366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.35312840443923,137.91848189127904,206.2941058491621,252.2194403793331,278.8753032813892,287.3076987951051,274.67301460936835,243.59847668225447,192.90001642634456,117.80912736916656,31.15788978606348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.86523260938047,53.39887571574804,89.63578844389278,114.19656336422172,203.828143155138,120.83617536001186,266.51510538977965,234.8420148893464,115.17358675521042,111.54336693777871,28.337989641721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.26194112547079,133.7342596320354,199.55646303404075,243.34934495605887,198.77098467852016,128.93721643938113,173.81952358188283,68.42818079505327,169.86646928613007,48.19893098814622,23.40360065193061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.862790260869062,25.273884974667943,103.19309148214128,205.9362676960851,196.90490900875932,208.1945692932433,167.2552567393797,100.32309810237108,177.67280200707015,105.08277666859966,24.773773820970018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.16450919932453,135.3797402957829,153.52160087640766,246.9643725627461,228.25095637789505,278.1251365508423,203.97175060670273,202.9206138632982,185.9978255448485,111.9588944316558,26.70380048595944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.225760311007324,95.06515608375136,95.00910914411278,95.3269137688765,199.1661874580228,47.37516415554649,179.79560550839886,135.39534310681782,122.20675912934168,46.37247824640827,12.043625067716969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.688469184366554,112.07673671499845,211.45227199721649,258.0549943564623,282.61576927679124,287.6650236978191,273.54191345940984,239.60590210855148,188.49694421232175,112.45387308172384,25.43093958574303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.24283120471688,112.47070769362996,204.52277619640932,217.39899600296943,198.66782135555903,240.99999274450624,224.1791359481464,178.18677092056885,127.52156928818076,95.54453192278446,10.858632629644532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.236983789990456,37.46994540019309,122.9231539860038,96.13261418869897,36.92477086462459,99.74096954066728,57.10988114031446,61.20099978371162,95.18967062181284,28.976883693571708,6.678311073159616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66277507799014,93.129996915132,101.97617487149084,47.24972576683162,69.67127317421622,62.17176152027183,75.43692245190617,47.034160614375615,18.95002460218956,23.84817811635297,3.0278691914260776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.801165596240262,54.46715502127644,55.386899671755394,82.78410139811498,80.21425683062161,189.34852921459557,145.75560963399855,101.83472307145068,145.39571847946965,79.57484952840807,12.73569185717334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.579370377582656,61.97303097972191,179.47112862891623,220.4171134374987,246.2626566664655,253.48398662366895,242.695977243972,212.76855387814183,99.8752358356256,90.4545254229352,15.44483257318233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02885925137629,98.97068339589116,185.2409865595827,230.44150892713847,254.39654576906608,260.41738312723487,247.56887884027628,214.87288036640288,164.22656634737282,90.64607045840326,14.972128988868086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.10264643318643,117.4572429203003,90.23813906989842,113.21030146669922,172.2776168413868,249.76784869547268,155.8536052256912,203.51752403545615,154.92041341570194,84.30999472728568,12.963780318486313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.08044000300391,115.08520504270346,182.75736805307176,143.445059149888,153.050539693255,198.05828522447155,184.9589041600831,179.1469596996515,113.37618398401776,85.53953729686572,12.169063456431845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0871499116357846,89.42997504833359,124.84517394533056,254.6520417997628,284.9962244603411,294.4317164834857,281.4060381712227,248.26340923147495,191.82578341660545,107.30699844165522,15.713365163098947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.669257220108655,133.58654617756673,207.56070509495,256.15658391383306,283.2935677061565,288.9867460325922,272.82254175064236,236.91267215379517,181.03151238247997,98.9037555485572,12.84255058274796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.05026027509146,131.09964286873264,201.93640496722767,182.1499875735088,272.95814249654444,277.57164735939335,262.3932943746757,226.5574354801717,174.12213599590203,94.92493608458236,11.150774736258718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.012999511875577,53.860185142003886,53.313368205273825,116.33753592840026,85.1076884414455,42.876935324225265,65.12038485565219,44.52867764240125,0.9808214436748202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.902069404466967,27.693860436168084,96.18866112833751,135.87061294294702,155.34846421843596,131.63752924914667,61.022080707173146,15.346801753851144,36.29501266923526,15.36107011394228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42874870657992,124.778656698287,133.776756762091,182.8142361932911,277.7067348549324,283.7476916273305,268.11388027049503,233.4377618962044,177.95570560715055,95.11483871888882,7.686848036435923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.9946755640639,128.85047712803572,200.94264961440544,246.84694087969385,271.1888658452437,275.1242643285095,258.41365371012,224.87120273760272,171.47776747570242,93.21047457204892,7.024241817815205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63753895424445,125.92238380717498,196.79630523195053,242.174925475464,267.68490561710763,271.6708079360917,257.8487703606127,225.04714496203587,172.28428909610568,91.87099377471634,6.689602581145406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.11446880535449,116.00371789231124,184.7564782169197,226.6756883638047,247.33781352685796,168.44948768398595,239.75484736389132,210.2050736151496,160.03700628435408,84.23588137486986,5.336777274375082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.87885469394636,33.172910711164135,83.64492490692263,134.77862147064843,117.75482548076218,115.73477470210425,49.69279749466633,66.99241422962368,3.3747237867350486,28.161534166925023,0.4891275959299339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.548353654975976,19.249352213885608,45.481680916401984,145.2905021550566,259.95011999676836,266.91246382080686,254.1372516856833,220.9450427608707,167.56094865557682,86.89667390668515,5.134659281429428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.49100627889497,125.56711190591297,200.6613884154867,249.2177469564195,276.0373367242696,281.0868990955152,265.4720780021104,229.55245664836636,173.71933711102707,89.32978857747786,5.073685138306159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.17222678172589,117.1819354255922,190.53896210651573,190.4067488130094,207.23530436481403,266.4583398996329,213.5553666846063,211.1248182656286,114.99086962598582,52.62551006879397,1.3196693333211398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03785844326359,105.733475478799,179.89117272598767,233.42472533698444,257.7544349438951,263.8097627264568,248.65830406075983,213.5325783684895,157.5694011891684,77.6098191886627,3.098595091446166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653607026733415,41.58457091021523,111.2159132061908,219.06634113218036,244.5448077015363,249.05689429265823,234.0775797987083,201.5416127880154,149.12396911623256,73.64413893398039,2.4738667496141464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.77711207131959,17.207334319691657,138.4059670860474,160.63217140527786,239.92873658687247,127.1949367571736,112.5907056284971,45.211095325033405,30.816065044311813,30.775210315417777,1.718670165509944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.743543071305567,120.42526711940168,198.07891788906375,247.5734980935432,273.47714126360046,278.96963869810685,262.10361586980383,224.66241248993825,168.1228551529788,83.96231893139594,3.2454873453340443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.52850878303183,106.64695847484948,179.80114861231914,194.881881377996,251.04419969815743,252.73843914638903,237.81732724360225,202.24035183219064,149.94486174679955,31.04086870330165,1.9140132536641232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.418861498246397,104.29052340828754,176.35190087287788,177.7048288297208,185.72549490224577,172.81047336824352,239.71953573891756,205.33514887095063,112.0990117807522,75.88139726625592,2.173307337046918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.79979591765794,106.1978644072328,178.8081118100052,223.25384819374716,244.85419502034696,248.82326272742495,235.9188141509004,203.395473099137,150.68312106892503,73.7186628866866,1.7039912051284165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906604228049172,80.3661789380668,153.3208173344058,187.2004737954078,199.61158612302597,174.98891320892034,194.66590562524965,142.99504123161796,102.81431271425431,22.625718401782223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.235203511117735,74.63758633658477,149.7777474286098,210.17006994039363,284.9537273302855,291.4476788730589,275.2156228931218,236.2147543102007,176.52065759222916,87.13913337816186,2.656994479129152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.30704155468574,108.57616393925812,185.5053104965228,210.56455416938812,259.2824839245904,238.1578175344101,247.12389077556352,211.4396460382869,143.3974295162025,1.006073361533952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.417340574113924,11.678704059630734,25.440999292857647,35.28144585240165,35.87578977274463,42.74852008340505,23.06855081497042,37.81762119608285,21.77125919747567,19.356210939460222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.700089289232466,93.21550442560624,91.62596805142468,211.83700446931417,161.80833593710685,241.12337813176913,90.3901638274162,85.92437241903598,26.238282406727063,23.14933642210512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.586934894728032,88.80185925410584,87.88591265631301,65.66176133853455,150.1190589199985,175.72717253104585,186.39816082798103,157.44817145343006,24.91697067224436,11.069167928543232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4566901729889351,7.627516294474222,20.590886012670143,24.219463428940287,62.68952848645664,49.96009828371177,65.23073368369514,36.76648445267833,93.51052073425316,16.33049739955871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.56098143361138,103.68221907807124,182.76034490517708,230.47733380247524,257.6610233778309,263.71922536242533,248.4721994791395,213.1912668771008,157.20232452955764,38.299973887221306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2600466483923096,52.051798813043206,106.7429362927287,102.69513597996792,126.70704096211486,99.28848802065488,132.50348526158422,62.1519500562604,41.06013168931154,7.978168942469322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.36705904579152,36.32447324007092,78.51909353173662,205.75611681867545,234.30197285740775,241.3523904437355,227.01751310555636,193.03428272130287,60.63950388660004,38.7584091114444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.401669127507743,14.949853923114302,53.528112157149046,92.15348677450632,227.51598185809272,231.16888734156865,217.46253639790768,185.0528289765104,53.35042488148174,13.12843103493366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.969409671797155,81.78305789013832,152.5677764018261,198.56722428441293,47.721608150565075,141.52303919056124,126.77191580799686,130.44083470279804,135.73963145031183,18.543017064338105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.302936764919039,92.69270760586411,174.0160984709082,226.5271537087553,256.02313881945554,263.8194118332811,250.59541358075856,215.04420333756912,158.44623810930136,67.96307331611129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.192877060137377,61.457830265352065,65.42053366792902,84.0397170861349,69.69108463822765,118.10291187694231,51.03186769170851,65.92741972641842,12.3926353145505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.958666035244296,1.6294672524221976,7.30714541789556,139.74072598004045,53.397951865094655,88.64829474549909,48.05788978839644,17.738137845096418,16.563307764211196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.551196268781843,1.1348992026445643,20.651038955212627,35.46118612952092,48.16351671309988,45.216946379171496,95.24869441355676,226.842392081704,166.7851194068804,78.70006560972708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.225538610180073,99.80153308350016,184.7729022285354,235.67214602644717,263.40768239209007,270.7868881609495,256.3746126680314,220.82422362542275,125.6959377470236,23.715554222556225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718122294077014,91.96953784441052,173.010846309955,223.62728915785905,252.36766708416468,259.2508677022301,244.85121816824167,211.4396460382869,155.63598707178326,73.56581692858805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.609997753129888,83.02615026930128,111.41371989608731,214.04870293351271,240.70323138462507,247.82981532482063,234.80074956016188,200.01192140615856,144.37239990573923,65.86716413380334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.376091039042933,90.00368630408437,136.00908789088183,186.84263564233083,183.13963692342708,171.83344997725482,132.53879688655798,75.04254087298426,52.45890900096726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.759472052946162,151.6741048697871,205.02155289916348,233.87217700343956,241.76617288637843,230.27316280807764,69.75503563345627,144.27344523575465,66.40433196370917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.688097451126376,77.62285574788264,152.97693959120215,202.6166669983353,230.52106273340203,237.4051872021208,173.32156807970944,126.16782013075704,139.63376460439326,63.840338450353904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4000443401654497,31.65204723555072,57.83767015503498,103.6775998248043,161.6538475778467,174.6348731085295,169.09782554251555,137.2045506363593,109.43021254327428,43.63254250861986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.934115660642686,66.49774352977344,95.4288452909664,164.3242892164862,218.04179075757875,172.5684244970572,184.43148808707411,130.6488037498818,98.47354909429858,26.9538560628084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.359189611271407,70.91056750069305,145.21341195053546,196.22464697765173,100.2036134178669,91.4041412445402,155.2280556832784,183.85941923248492,130.5877269566859,58.27126406168933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9757915901175136,68.91946404250777,141.590788238476,10.345074316436252,62.858695806098304,133.12770035305323,214.98866964829355,60.92825854081848,3.416399716209876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.99265354427021,144.40186047657488,194.39521738380844,223.18825479735693,232.17742430484495,221.01238120849513,189.09929483832744,137.317773666435,63.60506448395907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59510682034845,144.17028191279357,193.99067344769932,223.42055191164644,232.0987943492348,219.345857279865,102.98471183476715,37.52003863562096,20.355612046275304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.550424270247216,64.61822070050229,134.4245813702576,222.3110072769336,233.15783514822945,153.0770234119853,136.9620911648826,104.83559529378346,64.7369868344983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.37724874522534,152.4179072958329,81.44759745288775,152.89143208072792,141.6934383110741,127.61251725250268,196.8624118787037,144.99199574394137,68.28549719414191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.72935550148748,159.42788075355696,217.83638796230997,252.57050362761856,264.35904326492926,253.30763379894552,221.21480715165856,164.34995173463574,80.5922143979278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.26553084516867,159.40930109041673,213.8693732566839,200.25520207821603,180.00901500933028,176.07874902969434,206.20438968571133,151.12133422884634,72.12994771308585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.41277052289317,69.0520879363045,134.48822441526843,115.64208168654817,16.22363867398409,40.29354094714895,20.070552794670387,21.916406400129375,18.49877488304832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9823952092651207,14.81723002931756,47.66309760918416,67.98832523397041,30.41870661328458,41.650266956678,66.41315986995262,48.42075779503071,26.8406330327327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.44480950024555,158.60411392095725,213.80244540934993,245.22804658474925,255.1244374338592,244.85922487390425,213.73633876259677,159.8639382619537,79.31124414197613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.40775282403764,156.4601645046734,210.27025641124945,240.8186100662254,251.66595118788416,242.0511294879107,211.75919571428483,159.13779164839477,80.78252763252468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.79648925553523,154.9443308826173,213.62937738694956,246.958521508608,256.7593451401291,246.6714092555511,214.144680751392,159.64796250920728,79.03511544668727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.56961498127417,157.1211283221325,212.38597705756877,242.7600308892732,252.23247693855308,241.0374600210045,210.43316207646257,159.0646021466323,80.25500890944305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.04755493242813,138.20384909310175,192.314500412245,222.01126906494716,231.7060551714745,220.30686725952836,138.58652856374746,141.00527222437643,68.5237480126421,0.9261089549800344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.40547933489564,132.6878447919704,187.17686427871027,219.36053624024652,230.17205248656853,219.9966587401369,190.80882914737617,51.727219283488026,66.94981444949548,0.8595917079364673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.7465515116378,37.31206958853721,37.79698853149062,27.541527728432513,69.27637834493135,64.75423204669477,81.51698890196406,54.03951481883276,67.7736839321678,0.9786657921502604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.315611925894764,51.212429169408566,50.61264479521788,50.22739907275722,53.84037367799245,43.45362343208138,36.84727005981302,39.457148155619656,11.8099935024837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93020767906063,162.813074847697,222.7045676552747,257.0451229422422,269.39772472847943,259.7762307737872,228.73792832230052,173.69829384614445,90.39765728271584,4.178679155323347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.73598037386603,116.19105427480277,160.77064635321267,205.26442297093055,221.2350292159604,240.01249904611257,207.85572140359693,154.5048859218248,33.52736141184536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.388923511254915,3.125900010757261,63.735943326521635,60.51108864577982,116.89903182551184,34.96107497582299,57.72701337677422,71.93049862202776,28.501716507515113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0956868749120912,30.21114816649123,91.868016922611,79.28558162382662,106.75720465281982,124.1161531297389,48.65141250815864,37.56335696625735,3.9897003716702497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.903764647086367,41.293763254544814,29.102835332649573,69.93600771144672,58.87741274038109,57.11953024713867,76.71070720277595,44.84483986600339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.75158500460677,71.2203654197941,101.4183743769928,134.2949343285662,236.2791159057197,229.70951125944143,203.0666849166053,155.25669505353326,81.81292906126438,4.241398349680785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719864919036738,109.390692265324,197.5274816990668,189.7358279385082,93.2874621264975,97.4460218675916,101.1898753153894,27.308717363780023,30.104597391134405,0.2260354598610104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3697625687490111,15.837571750942647,11.929991437350877,31.028242744372083,57.75688454790027,50.937532274990865,68.94009670709997,31.03871305177709,39.47778082021187,0.825511883833899,0.0,0.0,0.0,0.0,0.0,0.0]
