clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.1574133560315,103.56640929130356,146.19557846391035,449.24262669996193,103.02002517215948,240.7431473270341,360.15889902827917,387.75830196966064,193.7429052012745,12.84352926218854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.63011179082683,227.6271264977339,318.62319858642104,12.570337202616487,683.9748482239504,244.56923714596363,888.1011531663443,610.7404629622093,322.44858791289016,27.599402941381424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.8780085845141,612.9259994387857,814.3196832929984,345.1298332895143,613.7462761099622,612.1064232600695,500.06895864465105,434.21286046873655,227.900318557306,18.03557937897836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.05544711270505,916.5201322864418,1301.2726211083493,1541.4700848087,1633.012541016531,1589.8369877247803,1398.554212044575,1072.0063422531832,584.2338282591161,114.7700857035994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.0324366474527,970.6261699309164,1365.7620584939432,1605.1399460155778,1692.5838208373675,1632.7393489569586,1427.7927673433887,1088.4020687822688,589.6990704354779,112.03746461541844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.76317249919356,814.0471917258868,1276.132647195577,1143.6008746650316,1292.8015657842343,1333.5176900473764,1338.7097401641663,1015.7140676396716,549.8025223510521,102.74613262012696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.95592310844387,346.4957935873745,1238.1491440206155,1420.1419886904505,1271.760173257503,1217.654836105489,1026.3713599328237,524.6625484382795,277.08749814456286,29.512447850846208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.24004097106143,828.2566812859357,218.60968705447496,288.01798249728665,644.6246842586687,746.8244327596517,611.8332312004974,396.5025493533475,210.41182378993216,24.320397734056385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.077757085497,838.0936969079107,449.24262669996193,955.5964036996912,748.4635851170839,349.5016067351275,448.14915796921326,374.9154731999325,194.28928932041865,91.81564826740323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.14931540764607,418.09032599922296,673.5900474979104,1154.5313590177554,670.0378502310133,874.9837313521231,888.6475372854884,717.0387928492333,400.05544711270505,70.22857211398822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.4976788238146,974.9979433765296,1364.669290255655,1599.4015117796437,1685.7519178706848,1633.012541016531,1442.2754489630097,1122.8326741978724,666.4856529641162,164.23045735042828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.8866495869271,924.1716114318406,1296.9008476627362,1572.6216850169783,1668.8098072224552,1631.6458802262105,1445.8283467223669,1094.686887137347,650.9095026137468,161.7710283218194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.14240220324024,913.7875111982607,1286.7892389962683,1187.0496200163543,1317.6690481298954,1198.2532964286504,1081.2969737560145,862.6872867015392,511.819019176091,123.78752514685831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.86960970786058,392.9503520864504,712.1206352844761,907.7751844102944,1040.0344653737282,954.5036354614028,564.5590965227054,459.62602644108114,259.32511082515657,42.355276620574315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.44387482178999,234.73222152398856,1090.314413199273,1359.2040480792932,1569.8890639287972,1557.3187267261812,1391.1759249587485,1086.215831813232,633.1478157868008,160.13117547192667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.0719439377439,841.3727021152357,1186.7764279567823,1003.6908150486596,1179.6713329305278,1536.0048426323378,928.2701928178816,424.1026527871893,237.4648426121695,42.90236123217885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.36838858832795,900.397597816928,1314.38934243011,1601.8609408082527,1662.7974804344888,1620.1690117543426,1438.7232516961124,1132.1233057007034,662.9334556972191,172.70151267454315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.799694496392,920.8926062245154,1332.4242213166278,1578.08692719334,1676.461286367854,1634.378501314391,1466.869038756638,1148.519032229789,674.683516228659,178.16675485090502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.2070473209836,966.8000801119867,1355.925042871968,1587.651451248203,1739.3115713960156,1694.7693573139438,1506.2192027219194,1152.0719299891466,708.8409295846906,194.28928932041865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.2823761160128,944.1195352278232,1320.127776666044,1545.841858254313,1630.27991992835,1581.365932400665,1409.757888456871,1111.6289977855763,673.5900474979104,181.172567998658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.03165146766544,272.9882162660612,413.4453604940376,236.0981818218488,684.5212323430947,182.53922878897868,190.46319950148904,2.732621088180937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.56059614355058,295.3962695831133,834.8146917005856,891.6533504332413,1683.2931893345367,1646.9488385170075,778.2499255199625,675.2299003478031,392.6771600268784,87.17068276221794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.67661697285074,294.84918497150875,342.6704042609054,852.8502710795641,1799.4292353359965,1769.097211306434,1578.9065033720562,1246.3470072851585,752.0164828764415,213.14444487811315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,450.8817790573942,992.760330695936,1383.5244458133495,1617.710283218194,1715.2643657215312,1673.7286652796731,1499.114107695665,1188.4155803142148,744.3650037310427,218.06260244287043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.5678949635513,948.7652012254688,1319.854584606472,1546.9346264926012,1640.1176360427858,1595.302229901142,1432.4384333410344,1143.053790053427,714.5793638206244,210.68501584950425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.0121693495336,653.3689316423556,753.1092511147297,1117.9145166331148,1251.5390574019484,1199.3460646669384,1091.954266049166,803.1167073731631,491.8710953801083,140.45644373551602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.84431444197577,791.6398389012952,767.0462491076668,1424.7869541956356,1503.2133895741667,1090.587605258845,151.38692808823976,1060.256281721743,626.3159128201182,176.25370994144023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.91493014590486,154.39274123599276,232.8191766145238,359.8857069687071,284.1925931708175,197.29510246817156,200.02772355635253,77.60615870735444,39.896548084425866,0.8195761787161489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.42816317653825,983.7428912526768,1369.5881483128728,1608.1457591633305,1705.4266496070954,1667.443846924595,1508.6786317505284,1212.4627859886991,746.2780486405076,236.3713738814208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,428.7476182923747,947.9449245542924,1326.412595021122,1553.766529459284,1648.8618834264723,1614.9769616375524,1454.299402046482,933.4622429346716,621.1238627033284,234.73222152398856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.89843332086593,410.7127394058568,699.276405529827,707.7481613464023,910.5085059909356,859.9546656133582,776.3368806104977,558.5467697347391,342.6704042609054,98.37435917451376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.1549711169663,991.6668619651872,1405.385414518797,1646.4024543978635,1748.0558187797023,1717.72379475014,1542.8360451065598,1243.6143861969776,774.423835701033,258.50553464644037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,452.79482396685904,965.4341198141263,1339.2561242833103,1569.3426798096534,1663.0713729865215,1637.3850149546045,1482.718381166579,1200.1656408456547,774.150643641461,263.42439270365816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.515818759534,389.94453893869746,914.607087376977,1136.4957796387769,1296.9001471702757,1270.394212959643,1094.4136950777747,313.4311484696312,226.53435825944572,149.47388317877494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.31607025855106,936.468756574885,1313.2965741918215,1711.16578433549,1709.799123545169,1566.610058721472,1273.94641022654,803.9362835518792,282.8259323804968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.634824881927,865.6930998492921,1294.9878027532714,1729.7470473411518,1461.6776891323086,1643.1234491905386,1613.064617220548,1252.9050176998087,484.2196162347095,235.55179770270473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.83080291002975,316.9833457365283,238.83080291002975,359.8857069687071,238.2844187908856,994.9465676649728,906.136032052862,657.7407050879689,228.44670267645012,31.424792267850556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.761686826945873,114.7700857035994,179.53271514876528,642.4391477820924,773.3310674627447,360.15889902827917,521.6567352905266,227.3539344381619,137.99701470690712,259.8721954367611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.13023285370664,107.66499067734476,417.54394188007893,817.872581052356,750.1034379669767,938.3811009918894,1025.5517837541074,1236.7831837227554,799.5638096138056,286.92521425899844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.72288002911505,230.35974758591487,430.9338552614115,1604.8667539560054,602.2694076380944,598.9897019383089,679.8748658529885,511.5458271165189,12.570337202616487,266.7033979109832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.10210973316174,644.8978763182407,1393.9085460469291,1663.890949165237,1756.5268741038171,1748.0558187797023,1588.4710274269196,1293.0747578438063,837.0009286696225,315.61738543866807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.18136643950389,532.0408355241062,1061.8954340791756,1454.845786165626,1685.205533751541,1781.6668480165897,1744.5036215128057,1586.011598398311,1296.3537630511316,865.6930998492921,331.7399199081816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.00094261822004,512.9124879068396,1023.3655467850704,1392.542585749069,1617.7095827257335,1714.171597483243,1688.211346899294,1587.6507507557435,1258.0970678165986,835.3610758197299,321.629011734174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.29808776126448,539.1452300579003,1062.1686261387476,1478.6197997805382,1657.6061308101596,1748.3290108392744,1468.7820836661024,1392.8150773161806,1067.6338683151096,843.0125549651286,181.99214417737417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0927682382881985,299.49485096915447,685.6140005813827,968.9863170810236,1103.1579424614615,1302.0921972870656,1378.0592036369876,916.5201322864418,806.1225205209162,571.3902989969275,193.7429052012745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.116721321760588,482.5804638772773,967.6203567831636,1355.925042871968,1592.569608812961,1690.9446684799352,1664.984417895986,1518.2424553129315,1227.218659667892,785.3543200537567,303.5941328476561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.86772447142052,101.92655644141084,323.26886458406676,452.2484398477149,482.3072718177051,583.960636199544,371.908959559719,322.7224804649227,343.48998043962155,127.61291447332746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.924671204970763,352.50741988288047,627.1361894912949,811.86095475685,1227.765043787036,1402.9259854901882,1097.6927002850998,1357.8373872889724,512.3661037876956,175.4341337627241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.658234911371736,178.98633102962117,385.8459575526563,680.1487584050209,941.3869141396424,1820.7438199222995,1757.893534894138,1601.5870482562202,1316.3023873395746,888.1011531663443,358.2465546112748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.7807693808853,547.3430933224432,1058.6164288718503,1425.0601462552077,1648.8611829340125,1728.381087043292,1694.2229731948,1549.3940555212102,1272.853641988252,859.9546656133582,348.68203055641135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.2220584737748,208.22558682089533,871.1590425181143,1052.8772941434563,1628.3668750188851,1713.8977049312105,1683.565680901648,1537.097610870626,1261.649965575956,853.6698472582802,331.46672784860954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.785639910418265,110.67080382509774,544.6104722342623,512.3661037876956,707.4742687943698,971.1725540500606,791.9130309608672,1010.2488254633098,497.8827216756143,155.21301790716933,0.2731920595720496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.209489560048786,7.105095026254614,85.5308299123252,554.7213804082699,385.0256808814796,888.3736447334558,963.794266964234,638.0659733515582,69.95467956195573,327.91383008925203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.64755123408578,618.1180495555755,1170.1068088756642,1567.4296349001884,1815.0046851939053,1905.4543731634485,1802.161856424177,1646.6756464574355,1355.925042871968,930.7296218464908,393.4967362055946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.38598547001972,606.0947969645636,1114.3616188737574,1477.2531389902176,1697.5026788945852,1785.4929378355191,1748.3290108392744,1595.02903784157,1317.1219635182908,901.4903660552166,379.56043870511775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.40829544281162,548.7097541127639,860.7749422845349,1188.961964433359,1442.27614945547,1443.095725634186,1443.6421097533305,865.41990778972,606.3679890241356,831.2624944336885,364.2581809067808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.622655532393374,337.47835414411554,758.3013012315195,905.3157553816854,1103.1579424614615,1076.6513077583684,1328.5988319901587,987.568280579146,498.7029983467908,156.03259408588548,154.6659332955648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.71125373360906,415.3577049110421,559.6402384654876,927.1774245795934,1287.6095156674446,1269.8471283480385,1168.4676565182322,1011.6154862536304,978.2769485838546,567.8381017300304,131.71219635182908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.08789770875524,250.03447932232552,659.1073658782896,680.1487584050209,851.2104182296713,1035.9358839876868,1202.8982619338356,1061.8954340791756,940.567337960926,682.0611028220252,211.7777840877924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.87448023739356,615.9318125865386,1104.5239027593218,1454.299402046482,1651.5945045146536,1787.6784743120957,1735.212289517514,1561.1448165451104,1258.9173444877752,823.61101528829,357.69946999967027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.35204920172183,659.9269420570057,1190.3286252236796,1573.1680691361223,1807.3539065409668,1897.5297019584773,1860.3664754546928,1525.6207423987582,1400.7397485211516,889.1939214046325,426.8352738753703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.7991514423643,603.3621758763827,1029.6503651401483,1575.9006902243034,1785.4929378355191,1861.459243692981,1808.173482719683,1612.7914251609764,1254.5448705497013,835.3610758197299,359.066130789991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.99701470690712,61.75751678987336,1206.450459200733,528.4886382572091,647.0841132872775,892.4729266119574,1909.0072709228057,1703.5143051900914,1405.385414518797,943.8463431682512,425.1954210254776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.75358887856044,679.6023742858769,1181.0379937208486,1531.359176634692,1744.5029210203447,1828.6677906348095,1798.8821507243915,1635.198777985568,1362.75624534619,946.30577219686,426.8352738753703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.04422038139143,718.4054536395539,1241.9745333470848,1624.8146777519885,1853.8084650400428,1941.7980234885165,1897.2565098989053,1730.5673240123288,1389.2628800492837,972.5385143479208,445.4165368810323,22.68054488416365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.95726529085624,700.9162583797198,1217.9280281650608,1575.6274981647312,1781.393655957018,1792.5973323693136,1755.7072979251009,1595.02903784157,1305.645095046423,911.328082169652,410.43954734628466,15.576150350369476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.2246442026753,630.142002639048,1193.3344383714327,1557.8658113377858,1764.178353249216,1834.133032811172,1809.5394430175431,1567.9760190193324,1290.6153288151977,893.2925027906734,400.60183123184913,13.936297500476735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.14931540764607,692.1720109960329,1187.0489195238945,1550.2143321923868,1762.2653083397513,1855.7208094570472,1824.0228251296248,1664.984417895986,1385.7106827823864,936.1948640228524,426.8352738753703,24.59358979362844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.84635711684865,594.8911205522677,1186.7757274643222,1380.791824725169,1743.136960722485,1809.8126350771151,1766.637782277825,1605.9595221942936,1314.116150370538,673.0436633787664,410.7127394058568,20.7682004671593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.15512855539905,673.3168554383384,912.42085040794,1056.1569998432417,1122.0123975266958,1643.9430253692549,1776.7479899593725,1096.326039494779,1296.9008476627362,879.9032899018015,406.06707340821106,18.581963498122462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.741262090594,526.5755933477443,1015.4408755800996,1510.3177841079607,1731.660092250617,1380.5186326655964,1509.4982079292447,1304.5516263156744,1185.682959226034,860.7749422845349,411.805507644145,23.226929003307745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.43319114450406,458.533258202793,459.89991899311366,261.5113477941934,704.1952635870448,955.0500195805467,1775.928413780656,1616.6168144874457,1342.8083215502074,937.0144402015684,421.3700316990085,30.33202402956236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.6610627660318,721.138074727735,1203.7185386050123,1167.1009957279114,1756.8000661633891,1821.290204041444,1793.6901006076018,1642.02998045979,1367.401911343836,959.6956855781924,438.58533440681026,35.79726620592423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.4060106421792,719.4982218778423,1179.6713329305278,1503.4865816337388,1743.9565369012007,1825.6619774870571,1777.021182018944,1411.123848754731,1350.1866086360342,920.3455216129108,437.49186567606154,35.524074146352184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.67338955399825,706.1083084965096,1032.3829862283294,1118.1870082002265,1433.8050941313552,1598.3087435413554,1428.8855355816768,1389.5360721088557,1185.682959226034,582.5939754092233,279.2737351135997,13.936297500476735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.41897912009757,118.59547503006851,187.45738635373604,353.32769655405707,189.37043126320083,125.70057005632312,431.2070473209836,597.3505495808766,45.36179026078774,338.0247382632596,160.4043675314987,0.2731920595720496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.13023285370664,351.96103576373633,563.1924357323848,527.6683615860326,789.7267939918304,642.4384472896319,604.1817520550987,659.6537499974337,635.6072448154097,196.20163373742295,90.72288002911505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6110292368874,142.36948864498078,531.4944514049621,769.7788701958477,1299.360276691345,1783.3060003740222,1440.089912486433,1399.646980282863,1308.924100253748,571.3902989969275,274.35487705638195,16.395726529085625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.93008478853136,263.6975847632303,809.9479098473852,1284.8768945792638,1825.6619774870571,1900.5355151062304,1880.5875913102475,1736.305758248263,1451.8399730178733,532.8604117028224,268.8896348800201,22.134160765019548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.65783534717934,876.8967762615879,1388.9896879897117,1753.7942530156363,1954.914744810277,2023.5034640743725,1988.799666599197,1802.9814326028932,1494.7423342500515,1050.9649497264518,491.8710953801083,53.559653525330546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.10493758782184,845.4719839937375,1320.674160785188,1645.0364941000034,1824.8424013083409,1874.8491570743136,1860.9128595738368,1677.5540546061422,1383.7976378729215,975.8182200477064,474.1094085531624,51.10022449672166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.5527403209247,821.6979703788252,1278.5920762241858,1659.7923677791964,1854.9012332783311,1025.2785916945352,1899.9891309870864,1724.008613105218,1440.3631045460052,990.300901667327,485.31308496545824,60.93724011869678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.45345844242314,807.2152887592043,1270.394212959643,1598.5819356009274,858.86189737507,1462.2240732514524,1489.0031995216575,1120.100053109691,715.399640491801,556.6344253177347,274.628069115954,25.959550091488683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.878408148706463,68.31552720452343,74.8735376191735,253.5866765892226,563.7395203439892,773.0578754031728,994.3994830533682,784.5347438750407,776.3368806104977,368.08357023325,184.72476526555508,11.750060531439898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.02325259101195,51.64590812340531,193.469012649242,300.3144271478706,310.9717194410223,332.2863040273257,228.44670267645012,257.95915052729634,222.1618843213721,121.32809611824943,56.01838206147899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.192050116789825,4.918858057217776,86.62429864307384,145.92168591187786,258.77872670601243,185.81823399630372,221.88869226180003,133.35204920172183,272.16864008734507,225.4408895286971,109.03165146766544,2.732621088180937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.9426537022574,807.4884808187762,1243.3411941374056,1548.847671402066,972.5385143479208,841.9197867268402,1128.2979163742343,886.4613003164515,1402.9259854901882,462.08545546969,476.84202964134334,63.94305326644976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.25182470500017,403.8808364391742,811.86095475685,930.7296218464908,812.4073388759941,886.1881082568794,1041.6743182236207,894.1127794618502,1199.072872607367,686.433576760099,351.96103576373633,48.913987527684824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.91383008925203,856.1292762868891,1170.927085546841,1372.5946619530862,1604.0471777772896,1678.6475233368908,1611.6979564302274,1466.5958466970658,1197.1598276979018,705.0155402582214,359.066130789991,52.466184794581906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.2572382885608,735.3475642877838,928.5433848774536,1044.6801313713738,1095.779655375635,1218.7476043437773,1472.607472992572,1250.9926732828044,722.5040350255953,398.9619783819563,198.11467864688777,21.04139252673135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.57897820502956,380.9270994954385,602.8157917572385,1618.52985939691,1788.7719430428444,1867.470869988487,1816.371345984226,1667.1699543725626,1387.6237276918512,956.1427878188352,228.71989473602213,67.2220584737748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,329.2804908795727,822.2450549904296,762.127391050449,1063.2613943770357,1364.3960981960831,1786.0393219546631,1728.9274711624355,1576.4470743434472,1316.8487714587188,936.4680560824246,272.7150242064892,39.07627141324927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.01838206147899,284.46578523038954,496.78995343732606,541.3314670269373,797.3775726447687,1150.4320771392538,1260.83038939724,1223.939654460567,1387.6237276918512,652.8225475232115,212.32416820693655,27.87259500095347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.62995435239407,923.3513347606638,1390.9027328991765,1716.083941900247,1904.0877123731275,1976.7757135157249,1924.8559128402867,1753.7942530156363,1466.3226546374938,1044.6801313713738,520.0168824406338,77.60615870735444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.825389326469136,376.5546255573648,897.9381687883193,1349.093840397746,1619.0762435160543,1807.0800139889343,1877.0353940433504,1895.6173575414732,1665.803994074702,1387.3498351398189,989.2074329365786,503.8950484635807,80.33877979553537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.936297500476735,394.3170128767711,925.2643796701286,1368.2214875225525,1677.28086254657,1846.430177954216,1898.0767865700816,1852.714996309294,1698.5954471328737,1429.4326201932815,1024.4583150233584,526.3024012881723,85.5308299123252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1109081740076,340.21097523229645,656.6479368496807,991.1204778460432,1114.3616188737574,1386.2570669015304,1190.6018172832516,1562.7846693950032,848.2046050819183,886.7344923760236,968.4399329618795,474.65579267230646,77.3329666477824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.7978092599519,485.85946908460227,451.9745472956824,499.522574525507,793.2789912587276,1034.569223197366,616.4788971981433,577.9490099040381,593.7976518215191,368.62995435239407,111.76427255584638,45.63498232035978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.24695417546722,377.374201736081,357.69946999967027,1706.2469262782722,1940.7052552502284,2025.6897010434093,1922.66967587125,1765.5443135470762,1480.2589521379707,1058.3432368122783,523.2965881404193,85.80402197189726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.878408148706463,435.3063291994851,1003.1437304370552,1499.9343843668416,1836.8656538993523,2035.5267166653848,2097.55742551483,2030.3353670410552,1840.1446591066776,1492.8292893405871,789.4536019322585,431.7534314401276,92.36273287900778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.24506893902715,436.67228949734545,985.9284277292534,1448.5602673180874,1761.718924220607,1945.624113307446,2004.648308516678,1943.711068397981,1770.1899795447218,1475.887178692357,1028.011212782716,533.9538804335709,94.82216190761667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.98350317496107,448.96943464038986,990.8472857864712,1422.601417719059,1716.904218571424,1882.7738282792843,1933.0537761048297,1872.3897280457047,1709.5259314855975,1438.7232516961124,1033.74964701865,534.7734566122871,92.36273287900778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71612426314201,440.77157137584703,976.0914121072782,1419.3217120192735,1718.8165629884284,1654.053233050802,1963.3858001343915,1909.55365504195,1748.0558187797023,1466.5958466970658,1024.1851229637866,531.2212593453901,93.45550111729597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1755532917509,426.8352738753703,941.11372208007,964.340651083378,865.4206082821804,973.6319830786694,437.7650577356336,1365.7620584939432,1704.0606893092354,1405.658606578369,997.4052962011212,500.88853482336725,95.0953539671887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.80889250143021,414.26493667275383,597.3505495808766,1067.360676255537,1650.5017362763654,1419.3217120192735,1898.3492781371936,1839.3250829279616,1690.397583868331,1426.6999991051005,1032.1097941687572,526.5755933477443,96.46131426504896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.64079546811277,421.64322375858046,906.9556082315784,1080.2035050252657,1313.8429583109655,576.8555411732893,1241.7020417799731,1570.7086401075137,1315.75530272797,765.679588317346,496.78995343732606,232.2727924953797,88.80983511965024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71612426314201,71.59453241184846,287.7447904377146,374.36838858832795,462.9057321408666,880.7228660805175,1305.371902986851,774.6970277606051,729.0627459327058,440.22448676424256,368.08357023325,221.88869226180003,96.46131426504896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.233442643521176,150.5673519095236,966.8000801119867,1028.2844048422885,1223.6664624009948,1298.5400000201682,1224.759230639283,1378.3323956965598,1231.0447494868215,1152.3451220487184,797.9246572563733,514.2784482046999,104.65917752959174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.732621088180937,25.413165972344583,103.29321723173152,159.31159929321052,165.05003352914446,263.42439270365816,325.1812090010711,758.3013012315195,668.1248053215485,506.3537769997291,327.64063802967996,93.72869317686802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.1292902354866,483.40004005599343,1011.341593701598,1408.664419726122,1686.299002482289,1852.16861219015,1904.36160492516,1849.1627990423972,1701.0548761614823,1428.3391514625328,1038.3946125238351,550.3496069626565,106.57222243905656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.86772447142052,483.6732321155655,980.7363776124636,1379.9722485464524,1658.4257069888756,1511.4112528387095,1889.8782228130788,1818.010498341658,1667.9902310437392,1393.9085460469291,313.1579564100591,542.1517436981137,110.9439958846698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.7807693808853,499.795766585079,1042.2207023427648,1484.904618135616,1791.2306715789928,1968.0314661320376,2018.3114139575828,1728.9274711624355,1368.7685721341568,1510.0445920483887,1080.204205517726,467.550697646052,111.21788843670228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.60615870735444,503.8950484635807,1040.8540415524442,1479.7125680188265,1784.946553716375,1964.7524609247123,2017.4918377788665,1965.2988450438568,1795.0567613979224,1505.125733991171,1087.5817921110922,346.4957935873745,113.40342491327868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.88516391467948,505.807392880585,1004.237199167804,1452.659549196589,1751.0616319274552,1923.4899525424264,1973.2235162488275,1918.0247103660645,1745.5963897510935,986.4748118483976,1031.0170259304691,545.1575568458668,121.32809611824943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.25763785275315,509.08639808791,1007.5162043751288,1408.39122766655,1683.8395734536805,1840.691043225822,1884.9600652483216,1642.8502571309666,1689.03092307801,1413.856469842912,1034.2960311377942,562.6460516132406,124.06071720643035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.17068276221794,520.2907749926663,1018.7198807874246,1454.02620998691,1741.7710004246242,1903.815220806016,1961.4734557173877,1908.7333783707732,1330.7850689591958,1476.1603707519296,1067.9070603746816,561.8264754345244,121.60128817782147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.90817437993184,192.10305235138176,620.3042865246123,1060.8019653484268,1335.430034464381,1425.3333383147797,1499.9336838743811,1789.045135102417,1629.1871516900617,1364.9424823152272,991.6668619651872,529.8545985550694,118.59547503006851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.80983511965024,345.4030253490863,748.7367771766559,1023.9119309042144,971.4457461096326,1681.1069523654996,861.0481343441068,1630.8263040474942,1053.9707628742049,968.4399329618795,565.3786727014215,294.5759929119367,94.82216190761667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.50663470309323,170.5152757055063,812.4073388759941,600.6295547882016,1170.6538934872688,1361.117092988758,1387.896219258963,667.3052291428324,654.7355924326763,655.8283606709646,473.8362164935904,269.70921105873623,80.33877979553537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.54826935558415,249.7612872627535,720.5916906085909,1000.137917289302,662.1131790260425,1506.765586841064,1596.9420827510348,1235.4165229324349,1085.1223630824834,712.3938273440481,498.9761904063629,255.77291355825943,84.71125373360906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.732621088180937,254.4069532603992,60.39085599955268,92.90911699815186,356.8798938209542,720.318498549019,929.3636615486304,734.8004796761793,661.0204107877543,752.0164828764415,609.9201862910327,345.9494094682304,99.46712741280196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.7796693242325,323.26886458406676,309.87895120273413,1218.7476043437773,1028.2844048422885,603.6353679359546,769.5049776438153,502.52838767326,439.6781026450984,411.5323155845729,104.65917752959174,57.385042851799696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.053018822237323,83.07140088371632,205.4929657327144,772.5107907915682,1749.1485870179906,1893.704312632008,1947.8096497840224,1672.9083886084964,1752.9746768369205,1480.2589521379707,1054.7903390529211,576.5823491137173,130.89262017311296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.02583831991248,551.7155672605169,1042.2207023427648,1420.6883728095945,1683.8395734536805,1833.3134566324557,1871.8433439265607,1810.0858271366872,1654.6003176624065,1391.7223090778923,1019.8133495181734,556.3612332581627,124.06071720643035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.47875370830792,545.4307489054388,1028.011212782716,1396.9143591946822,1646.1292623382917,1789.045135102417,1827.5750223965215,1779.4806110475529,1637.3850149546045,1386.5302589611026,1022.2720780543218,562.9192436728126,128.43319114450406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.85704079413456,550.3496069626565,1038.3946125238351,1416.3158988715206,1678.374331277319,1824.8424013083409,1863.91867272159,1889.0586466343625,1662.524988867377,1413.0368936641958,1044.6801313713738,575.7627729350012,133.35204920172183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.0432777631714,547.3430933224432,1024.7315070829306,1391.7223090778923,1654.3271256028345,1795.6031455170669,1832.4938804537392,1656.2394700198388,1631.0994961070662,1377.7860115774156,1008.8828651654496,557.7271935560228,136.3578623494748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.13604600145962,544.3372801746901,988.6610488174344,1426.9731911646725,1690.6707759279027,1641.2104042810738,1896.4369337201897,1834.679416930316,1674.8214335179612,1418.5021358405577,1012.7082544919188,560.4598146442038,137.17743852819098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.02583831991248,459.079642321937,866.2401844608966,1237.8759519610437,889.1939214046325,955.323211640119,1645.035793607543,1620.1690117543426,1486.816962552621,1097.9658923446718,997.9523808127258,490.7783271418201,140.18325167594395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.7063832040761,486.95223732289054,805.0297522826279,1102.6115583423175,1136.4957796387769,1380.2454406060249,1539.010655780091,1460.5849208940203,1164.6415666993023,674.9567082882311,489.1384742919273,350.3218834063041,101.10698026269466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.33202402956236,350.3218834063041,649.5435423158865,870.0655737873659,1236.2367996036114,1307.8306315229995,1465.5030784587775,1731.3869001910446,1567.7028269597608,1323.133589813797,967.346464231131,530.1277906146414,146.46807003102197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.2808904437651,305.7796693242325,635.6072448154097,912.6940424675122,847.1111363511696,877.4438608731924,1310.8371451632129,1251.8122494615204,1416.5890909310929,1143.053790053427,981.5566542836402,545.9771330245829,151.6601201478118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.71219635182908,543.7908960555461,1018.1734966682804,1400.193364402007,1307.0110553442832,1757.620342834566,1791.7777561905973,1734.939097457942,1582.732593190986,694.6314400246417,994.6726751129404,549.256138231908,150.0209677903795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.88680702535996,538.8720379983283,1003.9640071082316,825.2508681381827,1411.3970408143032,1810.632911748292,1855.4476173974751,1733.8463292196536,1355.378658752824,1065.1744392865005,802.8435153135912,434.7592445878807,113.95050952488322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.42643537853104,20.7682004671593,293.48322467364846,577.9490099040381,1307.0110553442832,890.287390135381,775.5173044317817,1195.520675340469,1209.4569728409465,629.8681100870155,426.5613813233379,304.1405169668002,158.49202311449437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.36948864498078,609.3738021718887,1131.3037295219872,1530.2657079039434,1803.2546246624652,1956.2814056005975,1989.0728586587688,1915.8384733970277,1751.3348239870274,1478.0734156613942,1093.5934184065982,598.1701257595928,160.4043675314987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.64268070455284,586.1468731685809,1053.4243787550608,1423.4209938977756,1672.08881242978,1811.452487927008,1848.3425223712204,1804.0742008411817,1643.3966412501106,1399.1005961637188,1034.022839078222,584.7802123782602,159.8579834123546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.88516391467948,577.1287332328615,1040.8540415524442,1408.39122766655,1666.0771861342744,1808.719866838827,1845.60990128304,1299.0863841393125,1654.6003176624065,1392.2686931970366,1029.6503651401483,578.7685860827542,157.67174644331777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.36948864498078,558.5467697347391,1008.8828651654496,1364.9424823152272,1611.9711484897998,1749.4224795700231,1786.3125140142356,1545.295474135169,1612.5175326089436,332.0131119677537,522.4763114692428,574.1229200851085,168.60223079604154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.9274990596309,456.62021329332816,997.6784882606931,1349.367032457318,1590.6572643959569,1728.381087043292,1532.1787528134082,1166.5546116087671,451.42816317653825,1215.4678986439917,788.6333252610817,566.1982488801376,171.881936495827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.5615387617706,548.7097541127639,994.3994830533682,1349.093840397746,1596.9420827510348,1737.3985264865507,968.4399329618795,1754.6138291943528,1584.9181296675624,1344.1749823405282,994.6726751129404,484.2196162347095,167.78265461732536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.64849385230582,559.6402384654876,1031.2902179900411,1403.1991775497602,1660.3387518983402,1807.3539065409668,1848.3425223712204,1802.9814326028932,1651.3213124550814,1395.0013142852176,1003.6908150486596,576.5823491137173,169.14931540764607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.28834670219857,553.3554201104096,995.2197597245448,1388.9896879897117,1657.8793228697316,1803.2546246624652,1842.6040881352865,1789.8647112811327,1637.1111224025722,1340.6220845811706,990.8472857864712,571.3902989969275,170.5152757055063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.81564826740323,535.0466486718592,906.9563087240388,1216.2888758076288,1585.1920222195947,1598.034850989323,1462.4972653110249,1613.3378092801204,1366.855527224692,1220.114265134098,887.0076844355955,562.3728595536686,172.70151267454315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.84054396909568,467.8238897056239,979.3704173146032,1321.2205449043322,1557.0455346666088,1687.9381548397218,1733.2999451005098,1688.484538958866,931.8223900847788,1085.1223630824834,968.7131250214516,470.5565107938049,180.07979976036984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.93912535513684,537.7792697600402,962.4283066663736,1305.371202494391,1547.4817111042055,1685.4787258111128,1732.2064763697608,1681.926528544216,1535.1845659611618,1132.94358237188,897.3917846691752,429.8410870231232,162.8637965601076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.07815664968933,548.4365620531918,860.5017502249627,1122.286290078728,1408.9383122781546,1214.3751304057034,1265.7485469619971,1348.0003716669976,1199.8924487860827,1188.4155803142148,875.8040080232998,341.8508280821892,167.50946255775332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.3397224137554,524.1161643191355,849.0241812606345,1157.263980105936,1411.6709333663357,1528.352662994479,1646.6756464574355,1537.6439949897704,1407.2984594282618,1359.7504321984372,1016.533643818388,592.1584994640867,168.05584667689743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.9100596163719,429.0208103519467,850.1176499913831,1151.7987379295744,1341.1691691927751,1463.590033549313,1573.9876453148386,1474.5205179020363,1454.02620998691,1194.4272066097208,787.8137490823656,526.0292092286002,171.0616598246504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.18325167594395,528.4886382572091,762.127391050449,1126.658764016802,1273.126834047824,1096.052847435207,582.3207833496513,1058.61572837939,1328.3256399305867,1068.1802524342534,835.3610758197299,522.7495035288147,173.5210888532593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.82891767358967,515.0987248758764,910.2353139313636,1142.781298486315,1404.292646280509,1464.682801787601,1587.6507507557435,1430.2521963719976,1267.38839981189,1013.8010227302068,799.5638096138056,509.63348269951456,69.13510338323958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.2585804709732,551.9887593200889,984.5624674313932,1327.2328716922984,1563.6042455737197,1697.7758709541572,1736.5782498153742,1691.490352106619,1551.853484549819,1324.5002506041176,994.3994830533682,583.1403595283674,187.18419429416397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.81077773787027,548.7097541127639,970.352277378884,1311.929913401501,1549.1208634616382,1680.5605682463556,819.2385413502162,934.0086270538156,1159.4495165825126,1309.7436764324643,971.4457461096326,572.2098751756437,173.79428091283134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.03840723363848,300.04123508829855,949.0383932850408,1284.0573184005475,1520.7018843415403,1284.6037025196918,1198.7996805477944,749.8302459074046,181.172567998658,609.6469942314607,670.8574264097294,473.5630244340183,177.34717867218887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.19487797144993,562.9192436728126,1014.8944914609556,1372.593961460626,1622.082056663807,1764.72473736836,1807.0800139889343,1514.1438739268904,1634.1053092548193,1383.5244458133495,1041.1272336120162,613.7462761099622,189.37043126320083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.02678093813248,543.5177039959741,963.2478828450896,1298.2668079605965,1533.8179051708407,1667.443846924595,1713.898405423671,1676.1880943082815,1542.0164689278438,1316.3023873395746,722.7772270851673,492.9645641108569,196.20163373742295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.47388317877494,550.6227990222287,623.8564837915094,1319.0350084277557,857.4952365847494,1704.3338813688074,1722.0962686882135,1314.116150370538,1552.4005691614236,1320.9473528447602,1002.0509621987668,595.983888790556,193.469012649242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.47388317877494,544.8836642938343,969.2595091405958,1311.929913401501,1533.545413603729,1257.5506836974544,1733.5731371600814,1670.7221516394598,1538.464271660947,1314.38934243011,987.8414726387182,590.791838673766,198.93425482560392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.39274123599276,389.94453893869746,959.4224935186206,1289.2493685173374,1519.062731984108,1654.3271256028345,1694.7693573139438,1643.6698333096826,1511.9576369578535,951.49782231365,674.410324169087,561.8264754345244,182.53922878897868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.39274123599276,536.6858010292914,948.7652012254688,1287.3363236078728,1524.8011662200422,906.136032052862,1210.0033569600903,265.61062967269504,1462.2240732514524,1308.1045240750318,1018.9930728469968,606.6411810837076,188.00377047288015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.11373602866772,538.8720379983283,966.5268880524148,1305.9182871059952,1547.208519044634,1165.4618433704793,1749.4224795700231,1387.6237276918512,659.1073658782896,70.22857211398822,107.39179861777272,99.19393535322988,58.20461903051582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.11373602866772,539.4191226099329,954.5036354614028,1296.6276556031642,1537.6439949897704,1443.095725634186,750.1034379669767,1122.286290078728,1561.4180086046829,1317.1219635182908,996.5857200224052,514.2784482046999,209.3183550591835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.07721403146931,527.6683615860326,937.8347168727452,1035.9351834952265,1522.8881213105774,1070.3664894032904,673.8639400499429,1017.6271125491364,1299.6334687509172,860.5017502249627,235.55179770270473,15.029065738764936,193.7429052012745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.11373602866772,533.1336037623944,956.9623639975512,1304.8248183752464,1523.7076974892934,1196.6134435787576,853.6698472582802,1261.1028809643517,1317.6683476374349,1318.214731756579,966.8000801119867,256.3192976774036,116.40923806103164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.84054396909568,534.7734566122871,953.136974671082,1295.2609948128434,1536.0041421398776,1121.1928213479796,389.94453893869746,1494.7423342500515,1354.2858905145358,989.4813254886108,117.22951473220826,205.4929657327144,148.65430700005882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.18230905772393,337.2051620845435,281.45997208263657,306.326753935837,509.63348269951456,725.2373566062366,1402.9259854901882,1230.7715574272495,372.7292362308957,71.04814829270437,317.5304303481328,230.35974758591487,138.8172913780837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.01515464262653,533.9538804335709,955.0500195805467,1303.7320501369584,1518.7888394320755,1362.4830532866183,1712.2585525737782,1660.0655598387684,1524.8011662200422,1304.8248183752464,1012.4350624323464,610.7404629622093,200.30091561592457,1.9130449094647888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.25276732322018,533.9538804335709,971.4457461096326,1327.2328716922984,1584.6456381004507,1262.7427338142445,1580.8195482815213,1211.6425093175226,1425.0601462552077,1275.0398789572887,1026.6445519923957,604.7281361742428,221.61550020222796,1.9130449094647888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.23532787996125,530.4009826742134,946.032580137288,1192.7880542522885,1519.8823081628243,1467.1429313086703,1405.658606578369,1572.0753008978345,1081.2969737560145,1129.1174925529504,1012.1618703727746,615.6586205269666,200.02772355635253,2.1862369690368384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.462256883269,549.8025223510521,985.3820436101092,1325.866210901978,1416.5890909310929,1492.0097131618709,1829.7612593655583,1768.5501266948295,1631.9197727782428,1402.9259854901882,1037.028652225975,630.961578817764,196.47552628945544,4.098581386041185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.70057005632312,444.0505765831722,800.6565778520937,1162.182838163154,1367.675103403408,1488.7300074620855,1572.6216850169783,1676.1880943082815,1536.27803469191,1319.308200487328,1005.05677534652,611.5600391409255,202.76034464453343,1.639852849892739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.35204920172183,492.691372051285,794.9181436161598,767.0455486152064,651.1826946733188,1062.9889028099242,1452.113165077445,1062.9882023174637,1347.180795488281,1089.4948370205568,849.571265872239,212.5973602665086,174.0674729724034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.25276732322018,407.9801183176758,963.521074904662,472.1963636436976,174.88774964357998,128.159999084932,524.1161643191355,985.3820436101092,1671.2692362510645,1208.0903120506257,779.6158858178228,555.540956586986,224.62131334998097,4.372473938073677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.96794896814218,492.4174794992523,755.2954880837665,1362.75624534619,1583.27897731013,1813.9119169556172,1510.0445920483887,1332.1510292570558,731.2482824092821,908.595461081471,471.10359540540946,201.9407684658173,2.1862369690368384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.60128817782147,526.3024012881723,799.2906175542334,1288.7022839057329,1520.9750764011123,1660.885136017485,1516.3301108959274,1439.5428278748284,1550.7607163115308,1313.8429583109655,1002.597346317911,615.3854284673946,208.4987788804674,4.098581386041185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.27601991423217,521.1103511713824,943.026766989535,1285.1500866388358,1531.6323686942642,1684.1127655132527,1729.4738552815802,1018.4466887278528,1583.552169369702,1340.0757004620266,971.9921302287768,626.8622969392624,208.77197094003947,6.558010414650074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.71219635182908,518.6509221427735,949.584777404185,1117.9138161406545,854.7626154965684,341.30374347058466,1797.242297874499,1696.9555942829809,1634.1053092548193,1145.240027022464,340.21097523229645,489.13917478438776,210.68501584950425,6.558010414650074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.9042464686189,511.5458271165189,937.0144402015684,1289.2493685173374,1553.22014534014,1699.4150233115895,1747.7826267201306,274.90126117552603,200.84729973506867,618.9383262267521,797.6507647043408,439.1317185259543,148.1079228809147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.5027067917803,512.3661037876956,940.840530020498,1295.5341868724154,1548.301287282922,363.7117967876367,325.72829361267566,311.24491150059436,578.7685860827542,752.0164828764415,802.570323254019,611.0136550217813,210.41182378993216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.61778500286042,469.46374255551666,899.30482957864,1288.4297923386212,1088.1288767226968,472.1963636436976,1267.661591871462,1310.8371451632129,1037.028652225975,1064.3548631077845,514.8255328163044,620.0310944650403,118.32228297049647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.741262090594,294.5759929119367,756.115764754943,1004.783583286948,57.11185079222764,131.71219635182908,188.00377047288015,404.4272205583183,858.588705315498,1289.2493685173374,827.7095966743311,28.41897912009757,212.87125281854105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.88680702535996,506.3537769997291,923.3513347606638,1270.121020900071,1504.032965752883,1710.3462081567736,1759.8058793111422,1645.3089856671152,1517.9692632533597,1123.9254424361604,988.3878567578624,605.0013282338149,234.4583289719561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.71800949958208,487.22612987492295,885.0946395261308,1253.4521023114132,1518.5156473725035,1315.75530272797,1436.2638226675033,1694.2229731948,1549.1208634616382,1312.4762975206452,964.8877356949826,592.7048835832309,203.03353670410553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.8049645901173,491.3247112609642,893.5663953427061,1231.8643256655378,1319.5806920544394,1514.6902580460346,1460.037836282416,1441.4558727842934,1294.7146106936991,1127.478340195518,869.5191896682218,589.6990704354779,221.61550020222796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.3397224137554,481.7608876985611,874.4380477254394,1204.5381147837284,1461.131305013164,1223.939654460567,1021.1793098160337,1640.9372122215018,250.03447932232552,395.13658905548726,444.0505765831722,614.2919597366459,206.31254191143057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.159999084932,484.2196162347095,882.3627189304103,1214.375830898164,1457.578407253807,1602.9537090465408,1086.489023872804,1019.8133495181734,1524.8011662200422,1292.8015657842343,987.8414726387182,614.8390443482505,234.185136912384,1.639852849892739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.78171199910535,491.8710953801083,907.7751844102944,1255.0912546688455,1502.6663049625622,1645.3089856671152,1531.6323686942642,1448.2870752585154,888.3743452259162,1152.6183141082906,917.886092584302,579.0417781423262,229.26697934762663,1.639852849892739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.13604600145962,466.1847373481916,735.6207563473557,1114.3616188737574,1376.966435398699,1325.866210901978,1367.1287192842638,995.7661438436888,1212.189593929127,1021.1793098160337,891.9265424928134,578.22220196361,79.79239567639128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.512447850846208,156.57897820502956,439.1317185259543,508.540013968766,1039.4873807621236,1449.9276286008687,1352.9192297242153,1345.5409426383883,1223.393270341423,939.2006771706054,652.8225475232115,497.8827216756143,191.55666823223763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.68894376081714,305.7796693242325,473.5630244340183,819.7856259618206,1244.9810469872984,1254.8180626092735,1171.7466617255573,1461.6776891323086,1443.6421097533305,1080.75058963687,858.86189737507,444.0505765831722,157.67174644331777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.19974850098288,467.2775055864799,859.1350894346419,1195.520675340469,1091.681073989594,1268.7543601097502,551.7155672605169,1568.7962956905092,1392.542585749069,1011.341593701598,259.0519187655845,114.22370158445528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.86866708964055,467.8238897056239,859.9546656133582,1205.9047755740492,1471.5147047542837,905.589647933718,1479.7125680188265,1494.1952496384472,952.590590551938,1190.0554331641074,775.7904964913537,518.3777300832014,148.9274990596309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.76427255584638,474.3826006127344,894.6591635809942,1099.05866058296,1275.0398789572887,1346.361219309565,1098.785468523388,1043.8598547001973,1299.0863841393125,1318.4879238161511,892.1997345523854,581.7743992305071,227.6271264977339,1.639852849892739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.0432777631714,469.1905504959447,879.6300978422292,1230.4983653676777,1483.265465778184,1634.6523938664238,1487.090855104653,1673.4554732201009,1541.1968927491275,1327.506063751871,1010.2488254633098,616.2057051385711,209.04516299961148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.13023285370664,467.2775055864799,768.6854014650991,1060.8026658408874,988.3878567578624,406.6134575273551,268.8896348800201,662.1131790260425,1301.8197057199538,953.9572513422586,785.0811279941848,612.1064232600695,168.32903873646947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.2808904437651,329.2804908795727,895.4787397597104,509.3602906399425,1207.5439279314814,1200.438832905227,282.5527403209247,410.9859314654288,784.2615518154687,761.3078148717328,607.4607572624238,338.57112238240376,66.1292902354866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.00675576597303,348.13564643726727,126.24695417546722,338.8450149344362,406.6134575273551,771.4180225532799,805.849328461344,894.6591635809942,945.4854955256832,955.8695957592632,120.23532787996125,302.50066411690744,188.2776630249126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.616842384640385,276.8143060849908,417.8171339396509,697.3640611128227,1594.7558457819978,1340.0757004620266,1747.2362426009863,1153.984274406151,724.41707993506,1266.2956315736017,1029.6503651401483,624.1296758510815,217.51621832372635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.54245620783118,478.2079899392036,932.0955821443506,1341.1691691927751,1613.3378092801204,709.3873137038346,1473.7009417233205,1734.6659053983697,1594.7558457819978,1378.605587756132,1050.1453735477355,476.29564552219927,199.48133943720845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.46712741280196,470.5565107938049,902.583834785965,1260.5564968452074,1511.4112528387095,1662.7974804344888,1194.4272066097208,1688.757731018438,1046.592475788378,1343.3547056693517,1013.2546386110628,614.0194681695343,221.34230814265592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.9323695891638,457.9868740836488,746.2780486405076,1121.19352184044,1320.9473528447602,1476.4335628115014,1675.0946255775332,1634.6523938664238,752.2896749360135,983.1958066410724,995.4922512916564,603.9085599955267,192.64943647052584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.10698026269466,450.33539493825015,861.5945184632509,1216.0149832555962,1470.1487444564234,1621.262480485091,1673.4554732201009,1659.7923677791964,1531.6323686942642,1317.941539697007,1003.9640071082316,605.8216049049915,215.05678929511743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.17649590997092,453.6144001455753,889.1939214046325,1252.0854415210924,1117.6406240810825,602.8157917572385,1743.957237393661,1684.1127655132527,1617.7095827257335,1394.1817381065011,1062.1686261387476,626.8622969392624,200.30091561592457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.15905646671197,451.7020557285709,829.3494495242239,867.0597606396129,404.15402849874624,1031.2902179900411,1483.538657837756,1343.6285982213842,1111.3558057260043,1105.6173714900706,752.0164828764415,508.540013968766,198.38787070645975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.6938142903501,369.4502310235706,764.8600121386298,1147.6994560510727,1267.3876993194294,1478.8929918401102,1714.9911736619592,1436.8102067866475,1323.133589813797,1223.393270341423,1002.597346317911,523.5697801999913,188.55085508448468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.42643537853104,450.0622028786781,896.572208490459,1258.3709603686311,1513.8706818673184,1663.890949165237,1199.072872607367,217.2430262641543,750.6498220861207,1284.8768945792638,1059.709897602599,548.9829461723359,193.7429052012745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.71706688136204,356.33350970181004,738.6265694951088,969.5334016926282,1332.9713059282324,843.5589390842725,696.8176769936786,987.021896460002,1094.6861866448864,932.0962826368112,619.4847103458961,279.8201192327438,113.40342491327868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1755532917509,306.5999459954091,336.6587779653994,354.96684891148936,1021.1793098160337,871.158342025654,890.5598817024926,1338.1633560450225,1259.7369206664912,1200.9859175168317,708.2945454655464,295.9426537022574,193.19582058967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.43224852628401,440.4976788238146,647.9036894659938,646.8109212277055,1531.359176634692,1253.1789102518412,1244.707154435266,1701.0548761614823,1561.4180086046829,1346.907603428709,713.7597876419084,453.34120808600306,62.85028502816156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.79239567639128,440.77157137584703,871.9786186968305,1233.7773705750026,1490.369860311978,1639.024167312037,1692.036736225763,1653.5068489316575,610.7404629622093,1338.4365481045943,995.2197597245448,594.6179284926957,192.9226285300979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.7807693808853,436.12590537820137,872.7981948755469,1231.3172410539332,1484.0850419569,1634.1060097472796,1295.8073789319876,1726.1948500742549,1524.8011662200422,1314.935726549254,1000.4111093488742,593.7976518215191,166.14350225989307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.86191132366754,343.76317249919356,870.6119579065098,1234.3237546941466,1495.288718369196,1643.3966412501106,1695.8628260446926,1657.3329387505871,1528.353363486939,973.3587910190976,991.9400540247592,580.4077384401864,189.91681538234496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.262508382286114,231.17932376463105,744.9120883426472,700.9162583797198,1075.5585395200803,1337.0698873142735,570.0243386990672,523.0233960808472,673.8639400499429,1156.1705113751875,1018.4466887278528,591.6121153449427,193.469012649242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.59453241184846,426.2881892637658,870.885149966082,1244.9810469872984,1495.288718369196,1309.4704843728923,1726.1948500742549,1190.0554331641074,913.2411270791166,1072.0063422531832,999.8647252297302,583.1403595283674,169.9688915863622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.14091653099257,426.01569769665423,872.7981948755469,1239.5158048109363,1498.294531516949,1278.8652682837578,1271.213789138359,809.128333668669,565.1054806418495,672.4972792596221,873.6177710542629,573.8497280255364,184.17838114641103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.7807693808853,420.2765629682598,855.0358075561404,1223.939654460567,1495.5619104287678,1649.9546516647606,1200.438832905227,1680.5605682463556,1087.5817921110922,1205.9040750815886,721.4112667873071,348.4088384968393,124.88029338514652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.41410859056462,419.7301788491157,857.4952365847494,1225.0324226988553,1486.8176630450812,1395.0013142852176,1445.8283467223669,1365.2156743747992,1241.4281492279408,1310.5632526111804,979.3704173146032,570.2975307586394,179.25952308919324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.66404805912472,356.8798938209542,799.0174254946616,1203.9910301721238,1283.2377422218317,1416.3158988715206,1167.6473798470556,1666.8967623129904,1520.9750764011123,1294.168226574555,953.9572513422586,524.6625484382795,144.2825335544456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.34365032506834,320.5362434958858,637.2463971728421,1189.508348552503,1466.0494625779218,1633.285733076103,1702.4208364593426,1413.5832777833398,1457.578407253807,1209.4569728409465,773.3310674627447,504.4414325827248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.29227461351149,309.33256708359005,678.2357134955562,973.3587910190976,1184.8633830473177,1261.923157635528,1126.1116794051973,369.7234230831427,624.4028679106534,376.8278176169368,656.1015527305366,556.6344253177347,171.881936495827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.67567435463069,420.00337090868777,873.6184715467233,1255.911531340022,1525.6207423987582,1342.5351294906354,1337.6162714334178,1014.6212994013836,1591.7500326342447,1344.9945585192445,1007.2430123155568,577.6751173520055,156.03259408588548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.66404805912472,418.63741061082754,877.9902449923367,1258.6441524282031,1056.7033839623855,1097.1463161659556,1830.03375093267,1775.1088376019395,1573.9876453148386,1347.453987547853,1014.3481073418112,579.8613543210424,150.84054396909568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.75100314965993,411.805507644145,866.5133765204688,1238.1491440206155,1501.573536724274,1655.9662779602668,1716.3571339598195,1493.9220575788754,1227.218659667892,1072.5527263723272,637.5195892324141,481.4869951465286,156.30578614545752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.024895701692415,415.63089697061406,875.5308159637276,1252.9050176998087,1520.702584834001,1675.3685181295657,1727.560810372115,1688.211346899294,1562.5107768429707,1334.0640741665206,995.7661438436888,562.6460516132406,148.1079228809147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.471997942334895,413.4453604940376,876.0772000828719,1257.8238757570264,1520.1555002223963,1672.9083886084964,1440.9094886651492,727.1497010232409,608.5542259931724,1347.453987547853,919.7991374937668,493.78414028957303,125.15418593717902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.925613823190794,409.3460786155361,871.7054266372585,1254.2716784901293,1519.062031491648,764.3129275270253,1620.4422038139146,1703.786796757203,340.7573593514406,343.2167883800495,780.4354619965391,420.5497550278319,134.17162538043797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.73937685415396,409.8924627346802,877.4438608731924,1260.0101127260632,1579.9999721028053,1757.620342834566,1475.340794573213,1129.3906846125224,1137.8624404290977,1085.1223630824834,429.2940024115187,565.9250568205656,136.3578623494748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.28576097329806,271.349063908629,351.41465164459225,650.6363105541747,872.7981948755469,1136.4957796387769,893.0200112235619,616.4788971981433,447.3295817904971,115.0432777631714,514.8255328163044,4.098581386041185,56.83865873265559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.581963498122462,86.62429864307384,453.068016026431,494.8769085278613,767.5926332268109,840.0067418173755,1435.9906306079315,958.875408907016,1329.418408168875,561.8264754345244,282.8259323804968,113.40342491327868,34.1574133560315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.07627141324927,236.91775800056496,350.3218834063041,705.2887323177933,1233.5041785154306,1371.2280011627654,633.1478157868008,1175.2988589924544,237.4648426121695,1336.2503111355577,952.5912910443984,363.9849888472088,130.6194281135409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.971876879455102,274.0816849968099,542.1517436981137,1150.1588850796818,1491.1901369831546,907.5026928431828,1429.705812252853,1070.9128735224344,960.7884538164808,1314.935726549254,931.5491980252068,454.7078688763238,103.56640929130356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.09441134896867,396.5025493533475,858.86189737507,1244.707154435266,1517.9692632533597,1676.1880943082815,1737.6717185461227,564.8322885822774,764.5118673857908,730.2052491356851,522.0357017116252,437.2186736164896,112.03746461541844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.82051879693618,399.2351704415284,873.0713869351188,1001.947989807082,898.191747058999,786.9199207028428,831.3941870162516,837.0009286696225,168.876123348074,308.2390983528414,565.9250568205656,497.33633755647014,112.58384873456254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.122534469513575,167.23627049818128,525.2096330498841,585.3265964974042,286.92521425899844,145.64849385230582,263.6975847632303,379.0140545859737,491.0515192013922,488.3188981132112,539.6923146695049,482.85365593684935,107.66499067734476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.99512947046704,192.10305235138176,517.8313459640574,816.7798128140678,1026.9177440519677,1223.3925698489625,1116.5478558427942,533.4067958219664,936.1948640228524,826.6168284360429,587.7860255260132,295.9426537022574,64.76332993762635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.47686847186785,231.99960043580765,538.3256538791842,572.7569597872482,320.80943555545787,762.4005831100211,748.4642856095443,1052.05771796474,1085.94263975366,1249.8992045520556,780.4354619965391,400.8750232914212,58.20461903051582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.710311115389025,263.6975847632303,613.4723835579298,817.0530048736398,1109.1695687569677,1149.6125009605375,1491.7358206098386,1412.4905095450515,1305.645095046423,1147.1530719319287,777.9760329679301,332.8326881464698,69.40829544281162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.80889250143021,404.9743051699229,901.2171739956444,1314.662534489682,1602.9537090465408,1771.0102562158984,1526.7135106370465,1462.770457370597,1623.1748249020952,1156.9907880463643,956.4159798784073,450.0622028786781,90.44968796954298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.25669523453312,392.13077590773435,867.879336818329,1266.8413152002854,879.629397349769,1721.275992017037,1291.9819896055185,1436.8102067866475,1558.139003397357,965.9805039332706,127.06653035418336,326.27467773181974,87.99025894093408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.33783717731534,386.3923416718003,694.3582479650697,1245.2542390468705,1511.1380607791375,835.3610758197299,483.40004005599343,1072.0056417607227,1546.1150503138851,1279.958036522046,922.5317585819478,195.3820575587068,86.35040609104135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.512447850846208,384.4792967623356,847.3850289032023,1269.0275521693222,1557.8658113377858,1724.28180516479,1786.0393219546631,1742.316684051308,1587.3775586961713,1279.684844462474,914.0607032578328,465.6383532290476,80.88516391467948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1862369690368384,604.1817520550987,987.021896460002,1434.8978623696432,1589.017411546064,1648.041606755296,1590.9304564555289,1238.6955281397595,859.6814735537861,512.0929117281235,238.2844187908856,60.39085599955268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40153967683861,357.42627794009826,786.1745967249333,1172.2937463371618,839.1871656386595,1276.132647195577,1143.3276826054596,1646.4024543978635,1474.793709961609,1222.2998016106742,873.0713869351188,439.6781026450984,73.50757732131326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.785639910418265,369.17703896399854,831.5356864932608,1220.114265134098,1475.887178692357,1375.5997746083788,1695.0425493735158,1637.931399073749,1496.654678667056,1243.6143861969776,883.7286792282706,442.1375316737074,72.14091653099257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.512447850846208,376.2814334977928,840.0067418173755,1233.2309864558583,1508.1322476313846,1260.2833047856352,1055.3367231720651,1420.6883728095945,1515.5098342247506,1246.8933914043023,879.9032899018015,368.35676229282205,69.40829544281162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.32621088180937,371.362575440575,834.5414996410137,1227.218659667892,1502.1199208434182,1657.6061308101596,904.2229871433972,1672.08881242978,1501.846728783846,222.1618843213721,910.5085059909356,440.22448676424256,64.2162453260218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.139973912772536,370.81619132143095,840.0067418173755,988.3878567578624,1214.922215017308,915.9737481672976,1340.0757004620266,1210.2758485272018,1224.212846520139,1254.8180626092735,876.3503921424438,426.2881892637658,53.559653525330546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.233442643521176,317.5304303481328,684.247339791062,1055.3374236645257,708.8409295846906,1033.74964701865,1003.6901145561992,1291.9819896055185,660.4740266686102,409.8924627346802,479.30145866995224,217.7894103832984,24.320397734056385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.139973912772536,333.10588020604183,738.8997615546808,913.2411270791166,1230.2244728156452,520.5639670522384,192.10305235138176,432.57370811130426,1098.7861690158484,1015.9872596992436,466.4579294077637,279.0005430540276,24.59358979362844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.488494767373822,359.61251490913503,617.8448574960034,784.8079359346126,1125.2921032264812,1256.7311075187383,768.9585935246712,230.906131705059,266.97658997055527,787.5405570227937,573.575835473504,59.57127982083653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.459429028608888,78.15254282649855,606.9143731432797,542.97131987683,833.174838850693,976.0914121072782,1332.1517297495163,1279.684844462474,987.021896460002,665.939268844972,280.09331129231583,28.69217117966962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.47686847186785,147.01515464262653,719.2250298182701,1053.4236782626003,1006.6966281964126,1065.7208234056448,1041.4004256715884,816.7798128140678,390.21773099826953,499.795766585079,305.23328520508835,242.38300017692683,13.389913381332637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.29604508639164,84.9844457931811,492.6906715588245,112.03746461541844,191.55666823223763,1241.155657660829,1217.3809435534563,1148.7929247818215,726.0569327849527,387.4851099100885,34.43130590806398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.459429028608888,249.2149031436094,705.5619243773655,903.9497950838252,1189.7822411045354,1019.2662649065688,1426.9731911646725,1084.0295948441951,1031.8366021091854,899.30482957864,749.2838617882604,183.0856129081228,6.558010414650074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.378287085826663,341.8508280821892,810.4942939665293,1011.8886783132026,1039.2141887025516,779.8890778773949,968.1667409023077,957.2362565495838,1049.5982889361312,937.2876322611406,477.3884137604875,309.33256708359005,10.930484352723749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.6610627660318,296.2158457618294,758.0281091719474,922.80495064152,1126.9319560763738,1255.3644467284175,943.8463431682512,1248.2600521946233,97.2808904437651,60.93724011869678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.750060531439898,349.77479879469956,355.24004097106143,1242.7948100182614,1500.4800679935254,1648.8611829340125,1692.5831203449068,1192.7880542522885,1477.5263310497896,839.1871656386595,600.0831706690576,257.4127664081522,15.849342409941526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.01743944325896,349.2284146755555,821.151586259681,1209.183780781374,1435.7174385483595,1292.8015657842343,1655.9662779602668,1576.4470743434472,1424.7869541956356,666.2124609045442,665.939268844972,286.10493758782184,7.651479145398714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.279005207325037,341.8508280821892,808.3080569974925,1193.8808224905767,1461.9501806994203,1611.6979564302274,1239.5158048109363,819.7856259618206,517.0110692928807,762.127391050449,788.3601332015097,334.74573305593464,7.378287085826663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.39139905358036,814.5935758450308,1212.4627859886991,1491.463329042727,1026.0981678732512,1273.94641022654,106.02583831991248,30.05883196999031,437.492566168522,442.6839157928514,135.53758567829823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.81524870321084,471.10359540540946,697.6372531723947,1508.6786317505284,1226.6722755487478,651.4558867328908,648.4500735851378,624.676760462686,929.9100456677744,447.8759659096413,229.26697934762663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.7978092599519,1.9130449094647888,1281.0515052527946,1199.8924487860827,133.35204920172183,443.504192464028,868.1532293703614,749.2838617882604,791.0927542896907,592.978075642803,26.233442643521176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.11333646447525,905.316455874146,1315.75530272797,1655.1467017815503,1820.7438199222995,1865.5578250790225,1800.2488115147123,1613.8841933992644,1304.8248183752464,847.6582209627742,346.2226015278024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.6415806479,894.6591635809942,1303.185666017814,1570.4354480479417,1725.1020818359666,1762.811692458895,1686.8453866014336,1513.3235972557138,1231.3179415463935,817.5993889927839,327.64063802967996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.2284146755555,835.6349683717623,1265.4753549024251,1492.8292893405871,1637.1111224025722,1457.032023134663,1388.4433038705672,1055.8838077836697,844.6524078150212,662.3863710856145,288.01798249728665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.27467773181974,799.5638096138056,1223.9389539681065,1513.0504051961418,1613.064617220548,1650.7749283359376,1576.1738822838756,1402.106409311472,1124.199334988193,730.155514170994,281.18607953060405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.35581967460195,799.5638096138056,1192.7880542522885,1462.770457370597,1604.0464772848288,1643.9430253692549,714.8525558801965,1260.5564968452074,744.3650037310427,725.5098481733481,257.13957434858014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.7978092599519,538.3256538791842,1188.6887723737868,1458.1247913729512,1089.4948370205568,1337.8894634929895,1150.1588850796818,1276.679031314721,590.5186466141942,593.251267702375,255.49972149868745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.4088384968393,857.2220445251774,1263.5623099929603,1547.7549031637775,1703.5143051900914,1743.6833448416287,1734.3927133387976,1548.847671402066,1241.9745333470848,788.0869411419378,293.75641673322053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.0719439377439,883.4554871686986,1295.5341868724154,1580.546356221949,1735.212289517514,1769.9167874851505,1692.3099282853352,1510.590976167533,1216.2881753151682,788.906517320654,218.33649499490295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.9552226159834,854.7626154965684,1258.6441524282031,1571.255724719118,1730.2941319527563,1765.818206099109,1677.5540546061422,1493.1024814001591,1184.3162984357132,752.2896749360135,260.9649636750493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.84431444197577,508.540013968766,1284.3305104601195,1568.7962956905092,1793.4176090404903,1839.0518908683896,1759.2594951919982,1576.4470743434472,1253.1789102518412,778.5231175795345,276.26792196584677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.77479879469956,871.4315340852261,1284.6037025196918,1555.6795743687485,1710.3455076643131,1743.136960722485,1663.6177571056653,1479.4393759592542,1174.206090754166,748.1910935499724,259.32511082515657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.39949700196576,498.9761904063629,661.5667949068985,1165.1879508184466,1302.63928189867,1084.3027869037671,1053.1511866954886,1090.587605258845,871.9786186968305,558.2735776751668,183.0856129081228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.30280085236467,313.9775325887753,1192.7880542522885,715.1264484322289,1701.3280682210548,1207.2707358719092,1098.512276463816,1487.9104312833692,1159.9966011941171,703.6488794679008,227.900318557306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.96307843860922,452.2484398477149,567.8381017300304,752.0164828764415,506.0805849401571,501.7088114945438,679.8755663454488,585.0534044378321,568.9308699683187,195.10886549913477,101.65336438183876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.55478299579758,153.02678093813248,346.4957935873745,810.2211019069573,1006.9698202559848,1278.0456921050418,1388.9896879897117,1058.6164288718503,901.2171739956444,471.9231715841256,165.59641764828854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.96983420458224,422.73599199686873,813.7732991738543,1099.331852642532,851.4843107817038,1158.903832955829,1116.0014717236502,707.2017772272582,623.8564837915094,375.4618573190766,118.32228297049647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.30861400011764,786.4477887845055,1188.961964433359,1459.4914521632718,1607.5993750441864,312.8847643504871,470.5565107938049,1417.1361755426974,1083.7564027846229,664.8458001142235,197.29510246817156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.76804302872654,791.9130309608672,1197.706211817046,1463.043649430169,1609.7856120132233,1639.024167312037,1561.4180086046829,1053.4243787550608,1064.3548631077845,631.5079629369081,181.71895211780213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.04029247007855,694.9046320842137,927.7238086987376,845.4719839937375,1056.1569998432417,720.5916906085909,955.0500195805467,705.0155402582214,520.2907749926663,420.00337090868777,188.00377047288015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.18136643950389,229.8133634667708,459.079642321937,1293.8950345149833,1670.176468012776,1693.9497811352276,1610.3319961323675,1420.9615648691663,1100.1521293137089,666.4856529641162,187.73057841330808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.296444650583997,380.3807153762944,726.8765089636688,1506.765586841064,1322.3133131426202,1328.5988319901587,1607.3261829846144,1397.7339353733985,1075.5585395200803,638.8862500227348,172.9747047341152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.10493758782184,787.8137490823656,1201.2591095764033,1477.8002236018222,1609.7856120132233,1621.8088646042352,1568.5224031384766,1337.3430793738455,1004.783583286948,585.5997885569763,148.38111494048678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.2737351135997,770.871638434136,1172.019853785129,1444.4616859320463,1593.1159929321054,1621.8088646042352,1544.4758979564526,1348.8199478457136,1028.830788961432,598.1701257595928,151.93331220738386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.80267978948484,755.8418722029105,1195.520675340469,1491.1901369831546,1651.0481203955092,1682.4729126633597,1601.8609408082527,755.8418722029105,1075.5585395200803,606.3679890241356,151.6601201478118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.8896348800201,759.3947699622681,1199.072872607367,1500.2075764264137,1595.848614020286,1624.2682936328442,1232.1375177251098,921.7121824032316,901.2171739956444,458.80645026236493,120.78171199910535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.8133634667708,698.1836372915387,1164.642267191763,1370.4084249840494,1362.4830532866183,1337.6162714334178,1542.0164689278438,992.2132460843314,1016.8068358779598,386.9387257909444,114.49689364402732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.66946164268535,843.2857470247005,1294.168226574555,1602.6805169869688,1703.7874972496634,1732.2064763697608,1367.1287192842638,1440.3631045460052,1100.1521293137089,644.3514921990967,153.29997299770454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.64755123408578,121.87448023739356,726.0569327849527,714.8525558801965,1027.1909361115397,1677.5540546061422,1577.2673510146242,1377.5128195178436,1052.6048025763446,605.8216049049915,139.3636754972278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.34325076087595,777.1564567892138,971.1725540500606,1344.4481744001002,1503.2133895741667,1414.9499385736606,1021.1793098160337,485.31308496545824,560.1866225846317,123.78752514685831,34.43130590806398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.43601899916416,783.9883597558965,1210.0033569600903,1486.2705784334769,1639.024167312037,1667.9902310437392,1585.1913217271344,1384.6172140516378,1059.4360050505666,613.4730840503902,138.8172913780837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.1925931708175,820.0588180213929,1247.439775523447,1569.068787257621,1712.8049366929222,1737.1253344269787,1651.3213124550814,1411.123848754731,1024.4583150233584,575.4895808754292,122.14837278942603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.98240311830824,791.0927542896907,1218.474412284205,1547.7549031637775,1711.16578433549,1740.9507237534478,1642.8502571309666,1427.7927673433887,1082.3897419943023,600.6295547882016,133.07815664968933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.27601991423217,260.14538749633317,1210.2765490196623,1510.8648687195653,1669.0829992820277,1696.9555942829809,1606.2327142538657,1390.6295408396045,1021.1793098160337,573.8497280255364,119.68894376081714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.5808634414697,759.1215779026959,1170.1068088756642,1482.4451891070075,1580.8195482815213,530.4009826742134,1550.2143321923868,1306.191479165567,660.7472187281822,532.0408355241062,98.64755123408578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.92357114831796,747.9172009979397,1172.8394299638453,1471.7885973063162,1628.0936829593136,1655.1467017815503,1558.9585795760736,1354.8322746336798,976.9109882859946,544.6104722342623,106.02583831991248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.900318557306,730.155514170994,1150.9791617508583,1446.101538781939,1037.028652225975,820.6052021405369,1204.8113068433004,838.3668889674827,947.1253483755762,379.0140545859737,52.73937685415396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.1618843213721,723.870695815916,914.607087376977,1474.793709961609,1627.547298840169,1658.4257069888756,1562.2375847833987,1349.9134165764622,1014.8944914609556,555.8148491390185,102.74613262012696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.159999084932,433.39328429002035,747.0983253116841,915.4266635556932,1149.0661168413935,1362.7569458386506,1244.707154435266,1057.796152200674,741.9055747024338,218.33649499490295,25.413165972344583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.302958290797427,172.9747047341152,238.2844187908856,452.2484398477149,521.3835432309545,520.8371591118104,521.9299273500986,369.17703896399854,244.84242920553572,130.89262017311296,102.74613262012696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.3946264724328,808.3087574899529,1310.0175689844968,1639.024167312037,1822.382972279732,1860.0932833951208,1754.3406371347803,1504.032965752883,1121.1928213479796,598.1701257595928,110.67080382509774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.48228205542844,816.5059202620351,1307.0110553442832,1634.6523938664238,1811.452487927008,1843.970048433147,1734.6659053983697,1485.9973863739044,1108.0768005186794,585.8729806165484,103.83960135087564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.1618843213721,744.3650037310427,1201.8054936955475,1503.7597736933108,1654.8735097219785,1685.7519178706848,1604.3203698368616,1371.5011932223376,1019.8133495181734,522.7495035288147,75.96700634992214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.05883196999031,653.3689316423556,271.349063908629,1459.217559611239,1620.716096365947,1664.9837174035256,1598.034850989323,1368.2214875225525,1001.7777701391948,515.9183010545927,78.42643537853104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.7429052012745,689.985774026996,1114.9080029929016,1434.8978623696432,1625.361061871132,1645.8553697862592,1546.3882423734572,1314.38934243011,963.2478828450896,493.23775617042895,66.67567435463069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.72476526555508,666.7588450236882,1085.6694476940877,1364.3960981960831,1516.602602463039,1537.6446954822306,1453.205933315733,1248.533244254195,918.7063692554786,480.94061102738453,62.85028502816156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.81242084855072,660.2008346090381,1077.4708839370846,1401.0136410731836,1557.3187267261812,1589.8369877247803,653.6421237019277,454.7078688763238,914.8809799290096,456.89340535290023,36.89003444421243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.27184987715967,700.0966822010035,1158.3567483442246,1470.6951285755677,1587.104366636599,1615.250153697125,1518.7888394320755,1304.5516263156744,952.317398492366,489.4116663514994,60.66404805912472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.41088117171213,643.5319160203805,1084.3027869037671,943.299959049107,1030.7438338708969,1619.8958196947704,1014.8944914609556,1361.117092988758,959.148600966588,493.510948230001,62.0307088494454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.5152757055063,665.392884725828,1139.7747848461022,942.7528744375024,1655.4198938411223,1194.700398669293,1216.0149832555962,1383.2512537537775,695.7242082629299,504.9878167018689,56.56546667308354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.18419429416397,707.7481613464023,1157.263980105936,1455.118978225198,1619.6226276351983,1650.227843724333,1557.3187267261812,1337.3430793738455,987.568280579146,506.9008616113336,63.12347708773361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.2834761726656,720.3177980565583,1162.4560302227262,1458.1254918654115,1614.9776621300132,1644.2162174288264,1542.5628530469885,1316.0284947875425,846.5647522320256,439.1317185259543,54.65242176361874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.35299181994185,691.3524348173166,1132.397198252736,1418.5021358405577,1576.72096689548,1604.0471777772896,1515.783026284323,1297.9936159010244,952.044206432794,484.4935087867421,50.553139885117126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.41088117171213,660.7472187281822,1102.8847504018895,1402.9259854901882,1562.7839689025425,1591.203648515101,1152.6183141082906,631.7811549964802,632.0543470560522,441.8643396141353,34.97769002720809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.77495623313233,523.5697801999913,846.565452724486,1098.7861690158484,1018.1734966682804,980.1899934933194,931.0028139060626,710.2075903750113,526.8487854073163,171.60874443625497,0.2731920595720496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.3578623494748,274.35487705638195,686.433576760099,1090.314413199273,1500.7539605455577,1059.1628129909948,1062.9882023174637,1232.683901844254,529.0350223763531,445.4165368810323,35.79726620592423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.029065738764936,81.70544058585607,185.54504193673168,449.789010819106,474.1094085531624,600.6295547882016,826.0704443168987,556.0880411985904,394.8633969959152,30.60521608913441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.3455355615084,609.9208867834932,275.44764529467017,672.7704713191941,640.252210320595,373.0024282904677,336.11169335379486,243.4764689076755,176.52690200101227,459.3535348739695,25.139973912772536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83865873265559,318.89639064599305,598.1701257595928,818.4189651715,679.8755663454488,441.8643396141353,420.5497550278319,305.23328520508835,123.24114102771422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.97376211589516,606.6411810837076,1068.1802524342534,611.8332312004974,1585.1920222195947,1035.9358839876868,677.1429452572679,461.812263410118,931.5498985176672,21.58777664587545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.71219635182908,612.1064232600695,1066.2679080172493,1384.0708299324936,1552.1266766093909,1591.4768405746731,1496.9278707266285,1271.213789138359,925.2643796701286,442.95710785242346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.44481744001004,616.4788971981433,1082.1165499347303,1383.7976378729215,1546.9346264926012,1398.554212044575,968.4399329618795,1147.1530719319287,790.5463701705465,385.0256808814796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.24114102771422,106.02583831991248,240.19746370035048,590.245454554622,714.8525558801965,904.7700717550016,1039.761273314156,1008.335780553845,466.73112146733575,78.15254282649855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.49108049627432,573.5765359659644,1011.0684016420258,1307.83133201546,1466.3226546374938,1549.6679480732423,1469.0552757256748,1246.3470072851585,891.3801583736694,423.2823761160128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.4157517012451,599.2628939978811,1043.586662640625,1382.430977082601,1560.5984324259664,1598.8551276604996,1504.032965752883,1284.0573184005475,903.1302189051092,444.0505765831722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.0432777631714,579.0417781423262,1018.1734966682804,1317.1219635182908,1528.626555546511,1567.4296349001884,1479.7125680188265,1261.649965575956,887.2808764951676,432.3005160517322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.39179861777272,604.4549441146709,1096.8731241063836,1438.7232516961124,1626.7277226614528,1670.1757675203155,1574.807921986015,1349.093840397746,980.4631855528914,478.4811819987756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.25276732322018,622.7637155532212,1086.7615154399157,1401.560025192328,1570.4354480479417,1610.0588040727953,1518.5156473725035,1297.7204238414524,944.6659193469671,468.9173584363726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.0432777631714,598.1701257595928,1054.517146993349,1361.39028504833,1524.2540816084377,1556.4991505474648,1203.7185386050123,884.2750633474147,905.043263814574,436.9454815569175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.84352926218854,143.73544894284103,503.0747717924041,982.6494225219284,953.9572513422586,1110.2623369952555,610.7404629622093,339.9377831727244,253.04029247007855,135.53758567829823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.05977458821035,37.163926996244925,161.2246442026753,236.0981818218488,326.27467773181974,284.1925931708175,330.1000670582889,279.2737351135997,266.7033979109832,436.12590537820137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.913987527684824,503.0747717924041,974.9979433765296,1338.7097401641663,1468.2356995469586,1495.2880178767357,1403.7462621613647,1180.490909109244,842.7393629055564,396.5025493533475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.49430791512681,415.3577049110421,812.4073388759941,1272.853641988252,1432.9848174601784,1147.426263991501,716.7656007896613,698.7307219031434,873.6177710542629,419.1837947299716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5521972668970863,126.24695417546722,589.4258783759059,877.7170529327647,1190.0554331641074,1162.7292222822982,1082.6629340538746,836.1813524909063,484.2196162347095,338.57112238240376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.87448023739356,938.9274851110332,1263.2891179333883,1440.9094886651492,1480.5321441975427,1402.9259854901882,455.52744505503995,879.0830132306248,413.7185525536097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.024895701692415,485.0398929058862,917.61290052473,1256.184723399594,1433.2580095197504,1475.340794573213,1095.779655375635,809.6747177878132,855.036508048601,397.32282602452415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.320397734056385,219.9756473523352,388.5785786408373,679.0552896742723,1031.2902179900411,1100.425321373281,1061.6222420196034,855.582892167745,673.0436633787664,283.91870061878495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.41897912009757,421.3700316990085,613.7462761099622,1044.4069393118016,1366.0352505535154,1102.3383662827457,1162.4560302227262,832.3552626719768,611.0136550217813,184.72476526555508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.34365032506834,447.8759659096413,872.2518107564027,1208.6373966622302,658.287089207113,612.9259994387857,996.8589120819772,1132.6703903123075,796.5579964660527,366.1705253237851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.60521608913441,433.6664763495924,853.9430393178521,72.96119320216916,432.57370811130426,877.1706688136205,1352.099653545499,399.2351704415284,24.59358979362844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.5795212590572,870.0655737873659,1206.7243517527654,1388.7164959301394,1440.089912486433,1369.0417641937286,1163.00241434187,815.686344083319,395.9561652342034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,437.2186736164896,863.5075633727157,1194.1540145501488,1376.693243339127,1433.2580095197504,1349.093840397746,668.398697873581,258.50553464644037,145.37530179273375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.80660770079774,430.11427908269536,861.867710522823,1372.867153520198,1469.0552757256748,991.1204778460432,873.3445789946909,661.5667949068985,411.25912352500086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,470.2833187342328,938.6542930514612,535.5930327910033,983.7428912526768,913.5143191386888,825.5240601977546,1205.6308830220164,864.600331611004,425.1954210254776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.2021767914506,972.8117064074928,1338.1633560450225,1558.139003397357,1628.9132591380294,1553.4933373997117,1344.9945585192445,988.3878567578624,492.9645641108569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,488.3188981132112,964.8877356949826,1300.9994290487773,1270.3935124671823,1159.1763245229406,1132.397198252736,1246.0738152255867,898.4845529074632,445.9629210001765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.53271514876528,459.352834381509,865.4206082821804,758.5744932910914,116.13604600145962,281.7331641422086,142.91587276412488,154.6659332955648,132.53177253054525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.4073528245916,106.57222243905656,332.0131119677537,467.550697646052,216.69664214501017,292.6636484949324,454.7078688763238,332.0131119677537,188.00377047288015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,473.2891318819859,961.6080299951972,1308.924100253748,1500.4807684859857,1560.3252403663944,1535.4577580207333,1279.684844462474,947.6717324947202,487.22612987492295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,470.8304033458374,951.2246302540776,1290.8892213672302,1476.9799469306454,1537.097610870626,1473.4277496637485,1275.5862630764327,947.9449245542924,494.05733234914504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.4976788238146,950.9507377020452,1319.308200487328,1535.4584585131938,1600.2210879583597,1530.539600455976,1318.7611158757231,945.759388077716,486.67904526331847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.6383532290476,951.7703138807614,1289.2493685173374,1475.340794573213,1536.0048426323378,1465.5030784587775,1269.8478288404988,946.578964256432,491.0515192013922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.4155942628123,841.6465946672683,1170.1068088756642,1351.826461485927,1405.658606578369,1338.7097401641663,859.9546656133582,849.844457931811,426.2881892637658,28.69217117966962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.33350970181004,812.680530935566,1145.240027022464,1345.8141346979603,1408.39122766655,1345.814835190421,1162.7292222822982,345.4030253490863,421.3700316990085,23.77401361491229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.4088384968393,257.13957434858014,262.60481652494207,194.56248137999063,471.6499795245535,439.9512947046704,543.244511936402,363.43790423560426,425.1954210254776,28.69217117966962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.56829452774363,345.4030253490863,345.9494094682304,345.9494094682304,370.5429992618589,304.1405169668002,258.23234258686836,272.16864008734507,85.80402197189726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.1847373481916,996.039335903261,1366.5823351651195,1590.656563903496,1663.3445650460933,1595.302229901142,1390.6295408396045,1043.3134705810533,550.6227990222287,82.25182470500017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.48228205542844,739.9932302854295,1027.738020723144,1302.0921972870656,1397.1875512542542,1500.2075764264137,1284.6037025196918,943.8463431682512,224.894505409553,5.465242176361874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.98931632271406,23.226929003307745,437.7650577356336,421.09613914697593,784.8079359346126,245.38881332467983,398.6887863223844,474.3826006127344,197.8414865873157,3.279005207325037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.471055324114861,213.14444487811315,617.5716654364313,532.3140275836782,709.1141216442626,814.0471917258868,330.3732591178609,260.69177161547725,29.512447850846208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.1292902354866,286.37812964739385,205.21977367314233,479.84784278909626,406.8866495869271,394.5902049363431,519.1973062619177,307.9659062932693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.25276732322018,470.8304033458374,669.2182740522971,880.9960581400896,1451.020396839157,1390.9027328991765,1257.2774916378823,924.7179955509844,500.06895864465105,78.97281949767515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.3183550591835,692.991587174749,1214.375830898164,1182.950338137853,613.1991914983578,646.2638366161011,661.8399869664705,188.55085508448468,209.5915471187556,10.1109081740076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.6572922931517,114.22370158445528,86.8974907026459,220.7952235310514,401.69459947013735,354.6936568519173,471.6499795245535,215.05678929511743,268.8896348800201,17.488494767373822,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[1.29432173312351,4.286605129916671,3.7486307745357728,3.816752971015958,27.503541008822253,38.813098936616655,127.56358782945996,79.9028798789636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.3354679547274,187.61553232288935,179.2855246710507,157.1031548601853,129.82371677810158,55.500490450094425,38.05293162262282,18.59672298304856,13.704021301270808,11.047892294585475,10.40423303625401,84.71408958738188,117.3681779749396,391.6797101435549,396.0000580436907,396.0000580436907,360.4752875633372,266.004444134284,396.0000580436907,0.0,359.26373111565687,0.0,22.363180126756717,303.9345011408257,396.0000580436907,396.0000580436907,396.0000580436907,322.374606737574,253.78319475453048,88.77022523014129,73.32112971810238,48.50491386201715,41.3947391864031,37.257111570284216,40.71224390951751,126.16612781755336,154.2165563663427,396.0000580436907,396.0000580436907,305.54842420696843,21.76154016718873,0.0,259.1202823535341,0.0,13.71993770231758,113.939148533423,179.64714530283334,385.9071498119116,396.0000580436907,386.767908780521,379.154775831829,286.29403553266724,223.29182694120817,66.2007685458184,50.02652180208856,19.31614431036266,13.854908783194206,12.079275082416308,12.844535644745111,88.29782644707309,107.04734688017066,363.77189254814465,396.0000580436907,78.12851949026944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.2178607883173,396.0000580436907,396.0000580436907,396.0000580436907,348.4386684357262,279.58877409968306,120.3502748750628,101.8426837378762,74.77334214960987,66.26570746208924,62.90225359288535,57.556252809295515,124.5184619811915,151.39426013272904,396.0000580436907,396.0000580436907,101.12835565889704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.31208795299372,396.0000580436907,396.0000580436907,396.0000580436907,346.53570352657414,268.7388818341194,104.30526930783276,79.68896344889498,45.753286449051174,37.54233347704237,33.29965761401479,31.38332292798342,115.62183045208776,138.24540289996966,380.4631039978737,396.0000580436907,217.13090642402355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.00200535071173,396.0000580436907,396.0000580436907,396.0000580436907,370.95528266857383,261.19769101815876,84.9916716216376,61.76900583835517,31.29546439420524,28.296814436993373,23.77719319575196,22.59301295787211,45.53937001898256,57.42637497675386,183.95603339421547,124.88963245360222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.228835331958344,276.64869649832326,292.1238949080789,266.581254508219,198.79393910605836,155.25239574646662,84.43523424104242,21.22738574805906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.33988929617058,221.0845404440418,241.47663346516623,214.86950416329825,184.8569016934628,153.07439542722634,71.641631079647,48.2718977506924,23.488788008784443,14.426625908794264,11.4190627669962,12.629345902592751,85.47998680575256,104.2868062826185,353.41095212273785,396.0000580436907,11.639345757483524,0.0,0.0,0.0,0.0,359.9061170619046,287.0210967324838,341.48765777057986,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,346.63438521306415,122.34364494216057,101.21430422454964,66.5420161842612,52.8902006784238,44.4799743653094,41.83148523112652,126.56594781184826,152.19963002569574,387.8616838604552,396.0000580436907,396.0000580436907,286.86002275389046,79.70678981806736,0.0,75.69458344219706,0.0,0.0,51.95113301666424,356.16066956757817,396.0000580436907,396.0000580436907,396.0000580436907,396.00069469973255,287.97035089091327,109.88683282691484,87.02005777103821,56.72987326694711,41.78118940381873,33.27673799650744,27.52518731424586,95.00054125588976,118.00356070472672,355.5743093530151,396.0000580436907,153.76071064036313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.55020768261704,396.0000580436907,396.0000580436907,396.0000580436907,341.0318120446003,250.2987762373711,91.05136382816468,65.78503215047671,34.204982505555186,25.642595398433652,18.965346831291807,15.6744717508612,87.53383919682804,116.64939330366737,365.0057319572904,396.0000580436907,156.08068525694063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.0000580436907,396.0000580436907,396.0000580436907,304.11913139296826,247.72732248425464,89.94867556364429,68.53347628323333,36.507767409002184,33.463914872817476,30.1068275640323,38.914963903316,120.38210767715636,145.65989916359797,396.0000580436907,301.8004300884745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.56077783280892,396.0000580436907,396.0000580436907,389.10698307835463,293.1711940969565,223.09573688031193,66.89281366333206,49.00086891863456,19.37280669808917,13.781693338379055,8.696721531956294,7.674251928711653,31.61633903930817,45.15100983344132,177.35518355209814,3.6365793111664977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.87787609199462,317.6779951166925,339.5280304737013,306.7567973744394,231.95034911065216,176.645948721454,101.7376354909675,78.60473820958886,36.04300849843643,25.933547209568644,17.41699933746181,14.079648365974627,19.800002902184534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.51442429327025,318.14020740309076,276.86070296026634,244.03344412931972,208.01208193630688,119.78046771758838,89.66281700084427,49.98513915936695,19.453025359364904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.66190660235522,239.07134693897805,278.1117320825426,254.57774149478533,225.3062066576876,185.45917830907263,88.27490682956574,57.87139755002161,35.40889908073303,25.687161321364613,21.873591630558007,21.64566876756823,104.28171303428354,134.2713958866116,379.4641906681782,277.50054228234654,11.578226777463922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.96905892694778,396.0000580436907,396.0000580436907,396.0000580436907,353.84069495100067,276.19730736463686,115.99554754866595,87.76048874773407,55.31458688586814,43.08697094569591,34.42144555979129,29.880814669168135,100.6285806660284,125.1525713988949,363.8909472279745,396.0000580436907,37.834558600261104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18828842750092,396.0000580436907,396.0000580436907,396.0000580436907,349.51143386627865,270.4081939759049,114.6082740334293,94.36452187006076,60.46322429647798,49.14857312034861,45.11026384676158,38.45593489712709,105.03869706806805,133.13687481999767,373.1625691657402,396.0000580436907,36.83246199035633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85585443253317,396.0000580436907,396.0000580436907,396.0000580436907,359.8532746104293,277.58076094362224,112.50412581504604,85.9230994108947,48.72519685250447,35.78261617731124,29.785952918929368,26.66379168959455,108.54794517086036,127.9411248622894,365.2661242784156,396.0000580436907,79.88887344604244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.98954390184196,396.0000580436907,396.0000580436907,396.0000580436907,392.6569771678267,312.41157633833654,153.5932701013511,126.39532399262689,83.34018584902451,64.3901187627376,52.68328746481577,48.09618068313604,63.610215111445775,74.6351877885239,201.749296452423,260.3133757760001,250.8934129804785,220.38803873423507,93.94050894617476,269.53788516666737,0.0,254.50770933017955,211.92369665756163,340.86500816163016,337.921747280061,350.8044822873184,351.743549949078,334.4335088266505,274.2033006414972,230.6732170906592,162.00158644633987,136.67540910071605,95.37298504038424,86.44643067731256,75.26420395789233,71.14822264719704,91.23153748801414,102.53409219934797,197.9121704880672,97.85403363555508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.2028589267186,321.83153913385814,306.0322827987903,278.98013092365454,245.98479489765396,157.76145720747976,126.51119539224736,100.52162245099407,83.22877104169712,76.28731021717884,71.88165040743232,137.73416809834734,160.43286595917002,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,349.8628680013914,0.0,0.0,0.0,0.0,0.0,85.2622504394327,396.0000580436907,396.0000580436907,396.0000580436907,367.07295412524513,286.7212317367626,122.56902118098286,96.58135820785516,59.91952003672024,41.48896428059999,31.41706569820258,28.69599777524642,112.15905824035202,131.08429574100597,366.96408594208526,396.0000580436907,120.18729092834388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.65279433554673,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,328.8875980459132,165.7954197998485,141.3764773138907,107.02124398245395,93.73932563694356,85.26479706360018,78.32715617533316,138.14226462118657,143.25397598136792,384.40145827288694,396.0000580436907,245.80398458176265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.42257992138894,396.0000580436907,396.0000580436907,396.0000580436907,395.2666302834554,307.31450806711825,149.71030490198058,126.12283520670614,91.98724820971488,76.88576689653748,68.77795220331176,63.1766523469317,135.28749892943753,157.0579522812125,391.4823467705749,396.0000580436907,380.6661972752304,133.130508259579,43.14490664550616,0.0,0.0,0.0,0.0,19.0856748232054,325.48785478232264,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,222.50746669762324,127.86281616913928,96.85894024211088,87.0512539170899,78.68304690273898,73.03463449926049,155.95908395294333,178.01284924335076,396.0000580436907,396.0000580436907,311.8022965062661,0.0,0.0,0.0,0.0,0.0,396.0000580436907,0.0,170.56142692929393,396.0000580436907,396.0000580436907,396.0000580436907,372.8563376096003,286.9561578162129,129.13740156496476,104.8884462421865,69.16058248447615,60.8630442907729,52.957049562820245,48.9671261484154,77.16589555496066,101.98593134729713,235.22912772628723,279.36467117294455,240.93802245374343,273.4539564802152,221.88481708867351,153.08012533160317,198.95501308465168,297.5023651498041,279.5333850240403,334.48380465395826,356.33956991534393,371.75237603299615,362.8258216699245,319.71975104297246,234.39447165539457,179.46760829902576,101.73445221075812,77.25184412061324,33.41043576530032,22.431938979278776,15.453552104332,17.433552394550453,39.56244309789869,50.651081379163905,135.69623210831864,2.8579489719584044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.5373356112935,233.46813711447237,213.93234646966425,188.93786692185515,112.6008975334104,79.3649055235827,54.191525628007895,44.635318439525896,32.49556103313186,34.53731695941179,107.21287745105712,130.92322176241262,356.0002322450267,226.49802676806993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.87371605255544,394.8120578695597,396.0000580436907,396.0000580436907,336.73438376197186,265.18761443256363,109.93458203005514,95.13041908843144,63.0760606923161,54.03108830545643,53.03599491201224,53.42562840963722,133.69904210496966,153.72633121410212,396.0000580436907,396.0000580436907,396.0000580436907,53.45491458756327,0.0,0.0,0.0,0.0,0.0,112.54550845776764,317.53474750727156,396.0000580436907,396.0000580436907,388.6976132434317,301.1332145565938,115.44102013619644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18633283856177,61.588832178505704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.95036155109534,344.3309636535753,252.05021700855792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.7895654734742,78.46976712871223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.5059092731287,372.197398606264,357.3664961108816,208.2712009453483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.559830112990433,45.25478476826627,285.3161318523536,202.0854508425308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.15961400716446,390.79412158931245,372.0121316980795,358.19669558948124,247.3332323943365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.395209940593044,244.6898365084886,318.952580512518,227.9909851862572,220.84261114813089,291.72343825774215,21.317790906004724,65.42532148681966,0.0,0.0,0.0,341.2119857044498,396.0000580436907,328.41137932659376,333.37793310922854,146.6982851678894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.991383368267741,11.729750915429191,241.1385691069328,322.4764717042734,396.0000580436907,396.0000580436907,267.67375627606947,0.0,0.0,269.48949930748523,109.59269773557048,364.55752610381336,396.0000580436907,262.25645001579005,352.90417391340856,328.63739222145796,13.793153147132733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.9484495124902,291.88896882862855,229.02555125429737,155.8457591774903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.80583855911112,309.7630872041537,141.44969275870582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.8651243017095,271.9355318203531,172.19699630086023,11.902921358818077,0.0,0.0,0.0,0.0,0.0,44.38956920736374,396.0000580436907,199.16128964221787,287.9652576425783,221.23861120617457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.70546672664503,89.63034754270885,24.718170825637127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.3093318766403,296.40477013361874,156.5059714929104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.309767379980336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.63811806621332,21.581366507339276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.1410286304323,285.2983054831812,123.46606954397892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.07947830559766,52.59224565082823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.09587376031849,314.2305026499617,347.9535365318206,253.27195995290813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.09403015293364,73.12694962533178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.1779629803449,312.13845089637397,187.9064841340243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.7490994406802,296.63396630869227,366.2312948378918,396.0000580436907,222.8569908646103,144.8812688243899,80.28169022387678,0.6462058824989486,186.0423552434264,239.52846597704135,242.5003763804946,340.2913810679045,302.80952991483986,201.47871763462783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.84171111960543,312.27087535308306,215.2674141894675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.08378973596608,323.9210442632784,317.2259693269642,205.038261564728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.81414619754628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.23327118432421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.6391093363658,151.71322480970636,17.470478444978966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.917037702814008,35.17906624961764,266.7461484230636,324.68184823331416,164.72074440117044,0.0,0.0,0.0,0.0,0.0,0.0,171.9748033422473,396.0000580436907,396.0000580436907,396.0000580436907,386.9767319622547,251.5606285123592,174.44120884845512,10.583770040061598,0.0,0.0,0.0,0.0,0.0,20.355803626737817,43.20475231344202,275.8656095668221,374.5224664711763,396.0000580436907,396.0000580436907,396.0000580436907,119.28005606867788,248.46075024448987,0.0,0.0,55.47566086446146,396.0000580436907,253.09242294910055,382.14514926049657,363.60445200913256,262.70656583739276,188.2687414218489,22.33771388508188,0.0,0.0,0.0,0.0,0.0,28.877444747179617,48.4030488953178,207.87965747959777,63.68343055626092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.32144078187898,384.5911817733645,378.9682356115608,264.20143422370563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.545834050032894,34.58442950651024,76.83037782089471,41.78946593236304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.86837394265964,386.7889184299027,366.6362080805217,68.15084600206893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86364776644438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.39493826862541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.76901620831879,356.7062837954615,339.24853847132,345.70041079963954,236.82140448700633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.011899453052767,30.728203860898287,247.57325172212185,141.7852104927718,76.82464791651786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.639412118224296,356.31474032971096,369.00775183649074,255.4735165456977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.09490944153184,267.4891260239269,81.1933816758359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.25328126406936,286.43537317396255,168.44136230986388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.13235393744336,342.63873189428244,294.4725190465406,2.4256595195280735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.13239955825688,49.92975008372418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.23253705765072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.77731554726988,286.01136025007656,253.243310431024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.5443657966859,283.5328582790732,223.6254347071485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.32152581206748,280.69910223670587,208.4233617393555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.19078113137078,289.40028036095526,244.05445377870143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.244125446926866,210.52623664565505,5.2906117079470585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.2071516876393,341.6143523229122,331.7207174322386,42.826578624570715,0.0,112.35769492541571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.0666746654944,278.97121773906827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.033622489180766,32.78141959593189,276.57229777329877,203.55485298716883,78.60028161729576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.52403842415956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.2969409294703,73.79098187700309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.4942607521163,75.88303363059083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.84426811373655,310.70724811424816,354.0520647569018,313.9306376542405,237.73755253125856,118.89806244355532,246.34195893714352,328.4502153451479,0.0,0.0,396.0000580436907,85.44242409928218,39.45039163452942,52.098837218378286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.7447734993891,163.85170890401668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.27469944785932,62.44258793065456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.96168242692889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.000949790298,77.41355475524843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.83966635951873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.3168639085475,89.09237318732795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.63402645799445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.96576987662272,79.80929144080858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.414122980070009,168.53622406010263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.939343474686254,99.41002100188751,127.3197485654234,50.458174598477015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.3419900470344,298.83552290148174,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,370.36255589359206,234.8382209165785,337.295914390902,263.54249522036923,181.4208690354856,11.09564149772579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.9709087457712,160.96320044204845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.281095047689378,0.0,218.1253631614259,8.7731202569808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.92672647636215,287.7125051939555,149.70011840531063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1765403653773965,284.46619603645587,94.66629683390757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.25985104766943,106.84043366656262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.99480305202886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.181106868745266,231.28440689085525,111.2410002279742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.62202953431006,109.60797748057536,278.3453848499092,162.06079545823388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.9120585065129,264.36696479459204,254.34790866366993,192.3700796435811,102.18902462465392,77.49250010444042,7.008946364956578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.52608734277128,234.934355978901,255.94591532876584,202.62087857374425,94.70576950850356,68.584408766583,31.706744197253833,36.64082852175319,24.69397789604603,20.671585023505777,87.0665336620948,107.68209295391594,343.6522883129409,396.0000580436907,396.0000580436907,368.1495394920488,92.26928683626367,0.0,0.0,0.0,0.0,0.0,0.0,89.15285551130569,260.8914594620189,396.0000580436907,367.9165233807241,280.0961889650542,93.18479822447402,68.3482093750489,33.901297573582774,21.52916071190586,7.778026863536607,6.3372742407827936,79.39610166963436,105.75111517892157,347.1806360969893,272.70906891122627,6.4544189524870355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.51457359615404,348.8811443848265,270.2031907304225,94.24865047044024,68.13683956914777,41.67614115691003,32.37141310496703,25.743187053049255,22.50069783180083,101.99675450000892,109.97214473652552,362.5106769291984,258.5708481893995,13.59005986977592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.7068312803559,322.2784716752515,245.18961150135723,21.65776523236378,0.0,0.0,0.0,0.0,0.0,17.99826630368993,36.568249732979915,177.4812414483886,106.93656872888512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.38586539362583,99.01975084822068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9306376718064575,31.832165437502397,265.1258587965022,129.25581958875276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.9040287514839,257.6559734572311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.57718986893192,223.51338324377923,128.37723425097093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.56110756603323,198.46096799615984,79.79210172767806,0.0,0.0,0.0,0.0,0.0,0.0,36.94515010976748,53.653551272627,182.26571160304832,103.36556499003134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.3445283717178,283.45900617821616,111.40780411094435,0.0,0.0,0.0,0.0,0.0,0.0,31.646261873276103,52.46555109849593,211.9771757650788,110.64954676507617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.17912015234924,333.19075623291855,259.13237881832964,95.21573099804212,69.47127063290914,35.89148436047116,23.95163695122458,16.06601521661179,11.97359017946574,84.73446258072174,107.7553083987311,327.6321123313439,171.34515051683698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.3422264505861,375.1654890734659,290.57618407029076,114.51914218756738,86.74374904886626,51.34630977688691,37.53915019683302,29.54020368676721,30.52956717583457,107.7202923164282,128.9776008984552,375.9708589664326,208.99253224078808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.84509762299615,383.48658354071847,293.45514269163095,114.96925800917008,81.81666794082747,44.58820589242745,34.88938775056639,28.46361831996354,23.038672187181728,103.75456183161444,125.4174203123132,376.6584474916532,227.567608918413,0.0,0.0,0.0,0.0,0.0,132.80008377384797,0.0,0.0,0.0,0.0,28.457888415586705,384.88913680096,386.36363219393303,296.7867637587413,118.84012674374507,87.49436652223203,47.92237358370529,33.59633932952662,20.35453031465407,15.482201626216192,40.57918279676649,39.54207010455882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.3425520428514,283.02289678953457,218.2609708983444,122.68234595643588,66.60568178844828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2605789629043531,121.79675740219346,206.7693293425749,176.2518586315359,46.51663704325436,0.0,0.0,0.0,0.0,0.0,30.881637966989167,47.19658569597248,282.75486459590695,319.00605962003516,396.0000580436907,307.9976400000457,178.1223540825526,6.132270995300368,0.0,0.0,23.415572563969295,10.201776414939069,241.30537298990296,216.852687733726,138.061409303869,273.99766073997296,308.9812735847362,224.1939685525392,7.390303334037237,0.0,0.0,0.0,0.0,0.0,41.09869412693314,57.04119807142198,278.49754564391634,150.7028516712573,135.3861806159275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.44425317817837,307.8773120081321,225.13303621429873,46.59112580015326,0.0,0.0,0.0,0.0,0.0,46.510270482835665,65.69844692878227,288.6884989061436,379.0471809607528,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,387.84640411545024,365.36353265282185,0.0,69.7170198650713,242.74867223682423,321.0560920748594,303.49775509610225,385.510513097826,316.709004620965,230.40773152119905,69.36685904204232,41.10251406318436,4.068868763596829,0.0,0.0,0.0,42.05558815786508,63.29061377842659,285.7917139156311,318.26690195542307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.1181214533681,332.2249490174004,245.18069831677107,83.40194148508598,57.57789911471914,22.46886502970729,7.149647350210043,0.0,0.0,79.26940711730207,101.17801483016297,261.3460318759147,128.33712492033308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.5195756028619,0.0,286.76134106740045,264.6197172432148,4.275145321162995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.761260195737,153.8364727093458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.63807451587931,194.6397584328508,160.75055732406358,57.43337819321444,0.0,0.0,0.0,0.0,0.0,42.161909716857515,58.907873586187414,166.15704043163117,77.519239658199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.5993670602817,337.6823646083176,245.0960230632022,50.05326135584714,0.0,0.0,0.0,0.0,0.0,41.63666848231403,59.75398946583381,155.70251156806933,71.76896228802117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.4181710203889,290.32916152604486,171.27066175993812,0.0,0.0,0.0,0.0,0.0,0.0,34.75632663781537,52.98760905283004,112.740961862622,59.759719370210654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.6647103700017,292.0850588895248,169.65164544546045,0.0,0.0,0.0,0.0,0.0,0.0,26.882801367998137,44.435408442378446,260.1484818611556,123.2368733689054,91.7637819390182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.4868635121702,279.653076359912,127.52411515486396,0.0,0.0,0.0,0.0,0.0,0.0,38.18599273537383,57.24874794107188,275.03732005634805,75.05219749594933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.65661427179796,90.985788255852,263.97351136071586,297.0426994875734,128.77005102880526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.87190148458194,170.8179993141679,17.78371321757944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.5210293452862,174.73598059584134,14.883744946857558,0.0,0.0,0.0,0.0,0.0,0.0,12.020702726564188,32.268911482225825,243.54767556937225,342.0581015840962,261.2199739796243,396.0000580436907,396.0000580436907,271.30396902681724,0.0,0.0,0.0,75.38771523001527,4.090515069020438,40.33216025252059,59.313423484859165,289.06730925105677,315.2548822213319,220.1983152337575,9.283718402561252,0.0,0.0,0.0,0.0,0.0,48.60104892433964,70.96868564338948,279.1342016857872,375.7123766134331,213.6337547860268,51.47555095338669,7.24832903670003,0.0,0.0,0.0,0.0,127.28218585895304,193.71660717213803,161.4158628878187,245.47992665645037,295.0595159171456,301.46618566649227,224.02143476519217,43.258868077001054,0.0,0.0,0.0,0.0,0.0,53.034084943886626,72.03572116956506,290.87604906601194,370.4797006052962,286.2080869670146,199.9119071155836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.0531265463201,316.3970431604483,231.04438756306993,47.300997286839305,0.0,0.0,0.0,0.0,0.0,32.86354822533323,41.947356630747024,102.98166139678318,47.361479610817035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.42800704390726,316.866895319349,65.43869126369896,0.0,0.0,0.0,0.0,0.0,0.0,12.926664274146455,31.515110728650697,60.32761655955949,26.997399455534893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.8364104895641,132.48812231333125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.95946760646524,112.218267252246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.92459254512798,223.5394861414959,188.5552366406908,89.20697127486471,53.67456092200873,12.367680269383818,11.38277337260956,0.0,0.0,56.52359670938094,71.69256356299667,148.22243973212832,61.731443131884795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.06052585674576,355.49472734778124,257.8864429443883,13.898838050083295,0.0,0.0,0.0,0.0,0.0,49.92083689913799,73.87247385036257,270.6214737499316,88.34302902604593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.15245318833607,286.7868073090753,191.24128848134404,0.0,0.0,0.0,0.0,0.0,0.0,37.39335596324458,54.24946132781814,165.2988280871892,39.158803167352545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.29620473231734,236.5826584713047,128.96932436991088,329.5522669536264,344.92241711647335,261.86044995774637,92.37497173921425,63.45359772514553,33.30220423818227,19.712144368406353,8.021229471531285,0.3100514923911212,68.72829303204581,82.2273110878342,290.989373841465,276.61622704018794,48.399228959066576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.4647692629634,354.35702300095795,271.28423268951923,104.48098637538912,76.44074432326973,42.27077790001744,32.29183109973317,22.6566785620592,14.701024662840616,91.02335096232235,107.28991283212346,320.7014746595374,255.96437835398012,96.14970541146673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.4001268995465,368.2876938531348,288.4096435598042,80.62102789419396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.42405231569495,275.18438760202025,225.07255389032105,132.94969794368762,103.36365502190574,26.390029591590068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.7744433308371,284.67947581048264,250.24466047381205,150.5946201441392,116.53734184029808,75.54815255256673,80.17791528905182,61.873417429221995,49.75594298429343,115.59700086645476,139.36082428532745,346.64138842952474,396.0000580436907,396.0000580436907,396.0000580436907,110.8711030676472,0.0,0.0,0.0,0.0,0.0,306.8739420861436,390.23768420871727,264.3249454958286,344.4786678552893,396.0000580436907,327.6798615344841,126.62197354353292,99.02484409655564,56.52359670938094,42.63112521971635,33.80770913542775,29.33074384899169,104.89608611468891,135.2372031021297,241.6275209470897,111.0875661218833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.7288612393014,383.3955417267309,302.2995684253013,115.8987758303016,92.33549906461826,47.87462438056497,41.0974208148494,24.67296824666429,20.40227951779439,87.61469451414563,111.84391349962593,222.6889136695564,97.78209150282366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.80416085357814,352.4101288249168,267.8170038854904,84.15319561449364,61.76263927793646,26.155740168181584,14.531674155702955,17.408722808917492,0.0,68.32337978941594,87.7859549894089,191.4252820774447,138.82539655411406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.02285323920063,373.1237331471861,284.2879323447321,91.7026629589986,67.9655790938845,22.789739674810217,9.884085050045496,2.498874964343225,0.0,71.00179175756675,99.20374444432134,220.81268831416293,90.08555661264651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.0000580436907,254.91071260468377,0.0,288.1409747101346,380.04163769815506,297.5927703077498,104.62678060897755,79.45085408923526,36.449831709191926,30.507284214369083,14.449545526301616,7.635415910157529,30.21314912302474,8.237055869725516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.16725803819196,253.48651303901863,212.69787040447665,125.98213422145268,89.39860474346786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.691321360803773,211.87594745442132,186.16968645180057,105.85361680166277,88.74539564450832,54.14313976882571,54.7861623711153,37.24437844944679,36.78980603555099,113.9722546476003,144.072078995172,262.88610284120034,117.31087893117122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.3027164546607,349.3019740285031,272.340445062983,96.13824560271304,65.27570731698,30.559490009802495,18.807456132907827,16.425089224226973,17.53669067333354,103.17711480163756,126.45707962868836,321.6023429587846,128.07482263108227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.67018727185865,328.4069227343007,257.13518881498067,81.52189619344126,6.5295443654278005,0.0,0.0,0.0,0.0,25.20457604162648,45.25987801660125,172.92087422046745,95.3430622064163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.53964997286832,310.3831901889359,222.12674638458444,0.0,0.0,0.0,0.0,0.0,0.0,33.89684098128968,47.92874014412399,240.1447490255723,43.58165269022959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.06463820489185,317.7429340329634,166.1697735524686,0.0,0.0,0.0,0.0,0.0,0.0,28.16884657257732,48.327923482377045,70.57841548972262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.17867636709116,185.2204322933711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.35906363765156,126.16676447359522,243.0784600665134,180.97011655784104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.89135370946914,240.08681332576208,212.2318381818271,46.631871786833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.73162977366395,240.52928927486235,210.0933105371828,113.54251181933743,85.3520189413365,51.39596894815283,46.128913513755,34.38006291706968,26.715360828986096,104.72164235921632,129.18387745602135,323.3760666914369,116.8302036195587,0.0,0.0,0.0,0.0,0.0,5.999209882549353,0.0,0.0,0.0,0.0,0.0,261.77704801626135,380.9807053599146,303.3048483154154,131.3886173290202,103.90290268937036,68.11773988789163,55.84746799291407,49.105280509501384,43.48297100373961,113.6787562122978,140.19675366830393,323.050098797999,116.9530782356398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.324091105682664,25.591026259042103,395.3398457282706,396.0000580436907,297.52210148710213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.21001146362892,10.669081949672297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.20392901562099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.3598267861704,66.11036338787274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.1854369509954,53.93304327500831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.87691800221252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.98877659479808,56.48921728311992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.26044415337736,0.0,0.0,0.0,0.0,183.4352487519651,66.67380398492847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.01608644385774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.22288351738644,284.83290991657356,65.18848543924369,7.234959259820743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.83164076301485,72.48392702304217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.29129398480246,0.0,0.0,0.0,396.0000580436907,142.47661895424355,149.44354602043666,30.4391620178889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.35831084153034,178.89652782946757,95.41946093144082,151.55660742340615,7.504264765532127,0.0,0.0,0.0,0.0,293.00884680627945,396.0000580436907,277.0415132761577,105.47353314466584,137.99392376343067,128.1970605911215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.11613684258358,2.4021032459788505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.47269117739708,205.22671175312175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.199943177517842,130.23372326906645,1.410193132744011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.13009349616615,219.31781992785005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.110701420581146,123.26424957870584,18.25738531273138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.2115087388213,194.35071658984145,71.75559251114187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.782483455829704,221.69573024423784,207.8255417160387,0.0,0.0,227.55996904591055,396.0000580436907,396.0000580436907,154.2929550913672,0.0,0.0,0.0,0.0,0.0,154.2821319386554,292.43394640047,38.438108527954704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7206179086934545,214.8962437170568,347.5931892121217,217.71790329462857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034972531968895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.73023825102135,0.0,0.0,0.0,0.0,238.22268443516413,0.0,78.51942629997816,23.288878011636985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.8435153351813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.0000580436907,396.0000580436907,254.4491369743274,0.0,68.01205498494106,293.528994792488,333.65997173577733,241.6275209470897,4.673055347332299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.59945831947473,9.1251910481354,0.0,0.0,0.0,0.0,364.55179619943647,396.0000580436907,396.0000580436907,264.2510933949716,131.94632802169912,0.0,0.0,62.90798349726218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.84139798534928,9.824876038151505,0.0,0.0,0.0,0.0,25.591026259042103,0.0,0.0,0.0,0.0,0.0,0.0,150.2279062640216,3.952997363976327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.17409949375968,178.08924796837528,33.65873162162997,0.0,0.0,396.0000580436907,396.0000580436907,396.0000580436907,286.3551545126868,0.0,0.0,0.0,260.7405719800955,73.32813293456297,1.671858765952945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.4708869793872,257.587214604709,56.96097941014624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.61663766264164,268.01182063430286,229.09240013869376,115.90259576655282,85.91927947464346,42.25231487480318,35.895304296722394,15.003436282729282,13.13103086358701,77.15889233850008,95.62000758463014,318.4235193417233,156.87777862136298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.53385993675527,0.0,281.85781623291086,396.0000580436907,327.5200608679745,91.61289445709478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.786438184042,292.3091618162633,244.94067898898575,117.1975541557182,74.250010883192,31.780596298110854,13.147583920675654,0.0,0.0,48.47881096430043,66.56875573801979,263.74367852960046,62.211481787455426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.62432108547807,164.0216960671962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.803756477694991,128.23016670529876,29.119374043090556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.9172181155886,289.5422546582925,37.37807621823968,0.0,0.0,0.0,0.0,0.0,0.0,17.558336978757147,35.87620461546626,204.24244151238935,53.52749337633655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.7498169683855,326.33269734988534,136.96381428768356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0836984943390195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.0856561537577,213.4192016999163,198.99575907133143,101.97001494625034,65.56474915998939,25.21094260204519,7.921274472957556,0.0,0.0,53.94450308376198,71.6982934673735,295.2091300869852,148.4198031051083,0.0,0.0,0.0,0.0,0.0,109.40297423509296,0.0,0.0,0.0,396.0000580436907,288.7712641915868,334.74037703883226,299.480455471897,237.60003482621445,59.7215200076984,33.987882795277216,0.0,0.0,0.0,0.0,39.04547839189953,61.0444912627061,275.40403393646574,171.5858065006642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.892911133963683,328.9321639688441,386.0949633442635,297.7455677577988,98.80328779398458,66.91127668854631,0.0,0.0,0.0,0.0,50.23661829590595,80.70506649172091,301.0555425194856,145.82670304656816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.144807104395007,25.839958771413627,302.7738771764951,396.0000580436907,338.38905281479424,140.63158974490173,97.68595644050116,51.57741592008605,36.74014686428505,22.331347324663177,16.073655089114244,84.11626956406514,115.98663436407978,348.7525398643686,229.96652888418248,47.695087376757385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.1094612713018,396.0000580436907,325.05110873759924,130.5736975954255,100.43440057325776,80.5872851239748,57.87967407856594,46.64142162746107,38.53106031006785,111.5835211785007,136.07631576531554,373.0963569373856,396.0000580436907,230.07985365963552,0.0,0.0,0.0,396.0000580436907,396.0000580436907,271.7897375867647,0.0,23.44740536606284,77.84266092746941,0.0,331.42212574860116,396.0000580436907,324.9460604906905,141.833596351954,77.88022363393979,31.67554805120216,26.050055265231016,20.12788076374804,12.386779950639946,27.42523231567213,39.60700902082965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.63063165511963,239.31136626676337,262.2793696332974,178.29488786989955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.96510626921502,0.0,3.907158128961623,216.85905429414476,199.33509674164856,76.64383760062654,0.0904051579456657,0.0,0.0,0.0,0.0,43.89998071116502,55.832188247909166,255.84532367415025,366.96790587833647,206.9278566970008,96.0166442987157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.2487209721401,373.0288713969473,302.6420893758278,103.2656099914576,74.46392731326063,34.73722695655925,20.131700699999268,3.1718204006007515,0.1903601565193947,70.77004895832575,103.66352001762692,322.83872899209786,146.90774500566494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.00127538256327,273.12480530656796,379.7194897409684,296.3200948800499,114.74706505055715,89.26872691092619,48.67681099332228,31.55203677907921,18.23382903918216,8.295628225577635,71.27364388744562,99.06177014698416,322.2504588094092,194.5531732111564,20.61301266765366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.11285193321754,396.0000580436907,311.80993637876855,118.88978591501102,92.3978913567216,58.99318549579811,32.11802400030243,23.80711602971989,2.8566756598746625,85.81486788377663,108.21306409283626,327.05657526949255,264.59106772133066,24.43422223096271,0.0,0.0,0.0,0.0,0.0,0.0,62.34008630791336,0.0,0.0,0.0,297.9047317682666,395.7332991621468,294.5018052244667,104.24606029593876,79.09560001787132,40.365266366697874,20.182633183348937,16.672748424514744,0.0,96.03829060413932,107.53629872032752,338.87991462307673,176.54663037892212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.5359420181714,386.0497607652906,295.1142683367465,106.80159764800852,49.56303620360656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.98337435316604,279.3984139431637,209.9214134058777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.07261818058225,154.76408056235164,60.62557158715506,14.652002147616557,0.0,0.0,0.0,0.0,51.159769556618734,67.27162400824523,296.44169618404726,179.8082192814267,39.76871965546486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.30099105783475,292.1684608310099,222.2674473698379,57.75425283831737,2.126431179848757,0.0,0.0,0.0,0.0,67.88727040073438,86.77239857075045,315.3261876980215,157.1031548601853,0.0,0.0,0.0,0.0,0.0,0.0,380.776975426516,0.0,0.0,0.0,0.0,188.0541883357384,333.30599097649707,257.305812634202,79.67495701597382,46.85342808940407,0.0,0.0,0.0,0.0,59.3433463188271,78.61110477000757,306.60527323647403,341.8811112044561,71.52257639981714,0.0,0.0,0.0,36.20408247702977,121.63759339172574,0.0,0.0,67.8255147646729,233.1370759726995,244.3899715127674,352.12236029399116,387.6706870478939,291.8908787967542,97.39755125353366,75.65893070385228,34.3927960379071,23.608479344656175,6.466515417282583,4.079691916308634,80.0645905135988,105.34429196816606,328.99646622907306,396.0000580436907,380.81008154069326,290.0961454147201,236.8201311749226,0.0,0.0,0.0,0.0,0.0,0.0,184.0610816411242,249.68376650092384,308.9908234253643,396.0000580436907,322.2409089687811,129.5938839469862,105.67662642202264,56.50768030833418,44.893164136483605,36.49185100795541,30.24179864490893,114.58535441592196,145.74584772925056,380.51658310539074,396.0000580436907,244.24799721543025,52.11157033921571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.0631222602518,109.19542436544305,396.0000580436907,396.0000580436907,313.37101699343594,123.9066355249536,77.90568987561463,38.63610855697655,32.51784399459734,13.428985891182586,6.015126283596125,31.18150296271035,0.0012733120837417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.47893538629788,291.1746407496494,223.1727722613783,116.51760550300008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77035795162284,288.90496196037975,245.85937365740543,128.8267134165318,93.01417440525262,50.29328068363246,49.57767929256959,32.58405622295191,30.24179864490893,94.12259257414982,120.67751608058444,352.275794400082,226.76860558586503,132.41427021247424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.1285941504943,325.8768516239058,396.0000580436907,120.8997090391974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.58276217094092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.057091662061985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.77867803050114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.06490780637997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.53442814401086,49.78777578638697,83.75337562019871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.68799705962878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.926477632367297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.8077112059073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.297287261662845,5.197659925833908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.349712879245814,4.945544133253038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.2340612842089,293.5754706835445,0.0,0.0,154.49286508851466,2.637029325429207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.52273193170544,40.69887413263822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.116157582510816,0.0,132.03354989943543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.0393689749598,241.61287785812655,50.98405248906237,22.30397111486273,0.0,0.0,0.0,0.0,119.9020690215857,293.3074384899169,396.0000580436907,144.0491593776647,316.3505672693917,244.416711066526,180.57347984375548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.67005455037707,293.70343854796056,358.70156383068485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.96850521304884,396.0000580436907,254.6885196460709,263.54122190828554,11.098824777935144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.66637770557105,279.4538030188064,84.47216029147096,46.16965950043474,0.0,0.0,0.0,0.0,0.0,298.12310479062825,0.0,0.0,0.0,153.43919933921833,7.526547726997607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.83215506753878,340.4117090598181,396.0000580436907,396.0000580436907,384.6440242248397,364.3429730177028,342.48402447610783,332.3427303851465,325.8456554778541,321.3604136628737,353.5586563244519,363.9113202213143,396.0000580436907,396.0000580436907,98.45949353137428,0.0,0.0,0.0,0.0,0.0,5.072238685585344,396.0000580436907,396.0000580436907,396.0000580436907,349.2554981374465,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.00069469973255,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,296.1787572387546,82.06178051694778,362.23182158285897,396.0000580436907,396.0000580436907,340.17296304411656,111.172878031494,163.96376036738593,57.83383484355123,0.0,173.45502863959712,142.58485048136163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.64881263840266,31.61188244701507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.46167724194709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.02314358061597,94.47848330155564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.38994249092206,2.2206562740456484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.98423913084154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.9184022565248,17.391533095786976,170.25201209294468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.73514278709762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.147133906412945,38.50686738047675,288.96799090852494,169.62299592357624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9105280509501394,334.89317448888124,261.5325720961829,11.902284702776202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.96909003683864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.31999949746381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.2840750871514,202.07144440960963,49.579589260695194,0.0,0.0,0.0,0.0,0.0,0.0,28.821419015494985,43.04304167880682,292.33590137002193,225.91866976996735,50.20669546193802,0.0,0.0,0.0,0.0,0.0,0.0,20.346890442151626,260.11537574697826,171.6965846519497,187.24945509881357,356.1937756817555,299.78732368407873,41.5519932287452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.248022113882477,259.09417945581737,206.23135498719404,0.0,0.0,0.0,0.0,269.0629397594317,396.0000580436907,142.71982156223822,0.0,0.0,195.27132122638673,108.54730851481848,330.78928964298154,161.0529689439523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.04891051610377,145.41351327539397,0.0,0.0,0.0,0.0,0.0,79.77363870246381,396.0000580436907,396.0000580436907,0.0,0.0,206.9234001047077,293.0648725379641,143.81677992238178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.01517811584824,322.2969347004658,396.0000580436907,396.0000580436907,110.10329588115091,70.05062763101165,0.0,0.0,0.0,0.0,0.0,53.25691455854143,133.238739786697,354.332193415325,86.11027628720473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.794756192440794,0.0,106.33938536161024,89.72520929294761,255.33854546482104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.6238855821381,29.479721362789476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.085301539647077,252.26540675071027,160.2304093378551,65.5953086499992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.491751466844253,16.731957436408738,251.54407545527053,396.0000580436907,332.57001659209436,139.54736450559562,0.0,0.0,0.0,0.0,0.0,0.0,11.279635093826474,21.977366565382965,276.0992623341887,148.67955877019162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.44665464042112,89.98942155032404,318.2293392489527,22.45804187699548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.96775864593224,333.37920642131223,396.0000580436907,308.864128873032,167.85118215904956,0.0,0.0,0.0,0.0,0.0,0.0,396.0000580436907,320.1991530425012,372.82386815146486,179.99666946982046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.31801693959287,251.6554902625979,0.0,46.89226410795819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35923990946711,252.30742604947375,2.3639038834665973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.90568157613052,76.34397260490535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.26753240002637,37.596449240601395,109.57805464660744,362.0229984011253,68.16930902728318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.387626058867745,0.0,0.0,0.0,5.304618140868218,57.672124208916024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6621222835457208,250.11223601710296,342.1669697672561,32.3854195378882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.0110035654864,91.69629639857988,290.2648592658159,17.413816057252458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.3547252383514,352.00139564603563,4.718894582347002,328.4724983066133,0.0,0.0,126.12983842316672,0.0,0.0,0.0,0.0,0.0,224.3614090915512,190.18889604413147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.0691259070758,82.41194133997676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.0068165571154,15.492388122886126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.668785396818364,252.60283445290185,151.6992183767852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.52518522620034,4.166277138003074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.15379493164005,146.27172561983593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.856314816759486,109.57932795869117,378.2895602709264,74.88157367672792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.01533157725703,196.40647894904257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.85737451813227,89.1789584090224,140.73218139951734,388.86250715827623,46.28935083630646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.5946201441392,74.49703342743791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.9038027178958,382.97534873909615,54.3118536199215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.0761643743863,98.86759005421354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.35437269472027,396.0000580436907,238.8587038209932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.71744291040224,118.41229388360784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.51292701807792,294.790847067476,8.362477109974078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.68824383314416,110.8800162522334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.958146603088444,309.2970549815042,10.686271662802811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.64620172397392,24.323444079677177,0.0,0.0,0.0,0.0,78.50478321101514,69.80933499114258,67.50782339977933,93.19944131343703,106.58258796960492,65.16047257340138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.2512095350509,337.1100108266757,301.12557468409136,266.79326097016195,161.93473756194342,128.73121501025116,89.88882989570844,85.29344658548439,74.95733574571057,68.76903901872556,138.78337725535056,158.85523228741394,396.0000580436907,396.0000580436907,302.2868353044638,205.39669891630132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.12580903472956,272.9096155644156,396.0000580436907,396.0000580436907,396.0000580436907,126.81615363630354,77.87895032185605,39.01491890188973,24.34636369718453,13.461455349318,5.27087537064906,83.04223082142893,101.8114875918245,347.527613639809,396.0000580436907,396.0000580436907,357.2722710166847,210.62810161235436,91.50529958601862,300.78687366981603,368.26477423562744,219.58330549731025,308.3930034020475,328.3814564926259,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,314.2483290191341,100.39429124261991,60.33143649581071,43.01693878109011,32.85909163304014,29.553573463646497,100.54708869266892,119.35645479370235,366.1338864634856,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,32.93931029431587,0.0,0.0,0.0,0.0,47.0100454757043,312.3542772945682,334.48125802979075,396.0000580436907,396.0000580436907,320.51493443926915,137.78892051794824,102.91735913655424,54.884844057605285,29.01623576430747,17.011449438790056,13.507931240374576,85.97976179862121,107.64071031119434,358.7448564415321,396.0000580436907,396.0000580436907,104.2874429386604,0.0,0.0,0.0,0.0,0.0,173.6670351015401,228.1043099617102,327.08204151116735,341.17569631006313,396.0000580436907,371.9643824949391,292.5116184375783,110.63172039590376,82.7671954113407,51.33994321646819,42.01929876347844,34.65637163924165,32.7374903290428,114.170891332664,135.83820640565585,390.9806618095806,396.0000580436907,158.91698792347546,0.0,0.0,0.0,0.0,396.0000580436907,344.24883502417396,0.0,0.0,178.75200690796288,352.7513764633596,396.0000580436907,396.0000580436907,350.37792273926493,157.13180438206948,133.76907426957544,94.98908144713609,85.34055913258283,75.6672072323966,73.78588862866813,84.16401876720543,94.5497887782452,240.76103207410335,176.61156929519294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.50964003823236,384.6211046073324,288.06330267302644,241.5256559803903,137.76281762023152,103.35092190106832,62.80866515473032,41.511247242065465,29.989682852328055,26.551740226225274,34.20243588138771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.26258224313656,348.8505848948167,311.54572412139214,269.9052357028269,149.00298003946202,116.76017145495288,73.61080821715363,56.42173174268161,39.71778717211518,29.200866016450025,45.223588622214606,53.127673382041635,22.712704293743833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.91362837145056,335.6336054655771,303.31185153187596,259.46980652052116,160.57611356859096,119.73908507486676,76.91186979425417,62.20638853912047,37.10749740044455,20.010099396001927,91.15259213882214,102.14509535776484,339.2007892681797,396.0000580436907,396.0000580436907,139.05777600939692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.18035407262408,315.94056077842686,396.0000580436907,371.28061390596986,288.5401580483877,111.89802926318492,79.66286055117827,37.98098948989141,21.107057756145466,8.855248886382146,1.6432092440687551,66.24979106104246,84.19903484950834,326.57971989413124,341.713670665444,93.75715200611592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.44422829729209,353.9521097583281,396.0000580436907,389.2247644461007,302.34922759656723,117.86604299968262,85.26734368776769,47.28062429349943,32.56049994940269,19.811462710938212,8.190579978668941,71.64099442360512,91.43144748516158,330.69952114107775,366.3573527341823,100.76100512273754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.42630238700852,358.7429464734065,396.0000580436907,396.0000580436907,332.56683331188503,145.12319812030083,112.25328333454893,76.13642273525544,63.040407953971325,55.10703701621822,51.364772802101164,133.2170934812734,164.99514315521677,396.0000580436907,396.0000580436907,243.6011546768894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.995105833887344,246.84237058605405,396.0000580436907,355.5577562959264,284.70748867632494,120.44768324946904,92.33167912836704,55.44637468653541,39.10468740379352,29.253071811883444,32.96986978432567,55.932143246482894,64.67470401345389,91.52885585956784,21.89396462389788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.53721118929607,289.7733608014916,211.52069338305736,160.92372776745248,80.26641047887188,3.0737753701526347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.4641388359261,268.73697186599384,233.1612689022906,198.9390966836049,100.24467707278026,66.38921873421219,26.391939559715684,19.925424142433094,9.310457956319828,5.674515301195202,76.85011415819271,97.07031004801202,337.6772713599827,251.41865421502197,53.580972483853714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.98906070720886,353.0276851855316,396.0000580436907,396.0000580436907,396.0000580436907,180.3850296553617,103.94746861230132,63.39884530554464,45.83732504657814,34.336770306222455,29.342840313787235,110.26882645203732,130.29802552929542,373.8463377547095,396.0000580436907,396.0000580436907,396.0000580436907,68.07126399683506,126.1807709065164,0.0,0.0,0.0,0.0,0.0,176.33398726093725,373.72091651446095,396.0000580436907,395.5423023495855,306.44865585017385,126.3622178784496,92.30748619877592,54.62190511231261,39.384816062216714,27.98166969626728,19.123237529675784,86.9831317206097,103.6176807826122,342.7278637401444,376.99523853780295,96.1178726093732,0.0,0.0,0.0,0.0,0.0,0.0,362.26620100912,315.9946765419859,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,158.54963738731595,115.46457640974565,73.79352850117058,54.3118536199215,40.28823098563149,30.07053816964566,96.88822642003694,115.02019049251976,357.55940289156854,396.0000580436907,355.939749921049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.58915568272545,396.0000580436907,396.0000580436907,396.0000580436907,333.8375987714593,147.02998296570414,112.94023520372755,78.33161276762625,67.617964895023,59.510786857839136,52.95259297052715,135.8961421054661,158.48533512708698,396.0000580436907,396.0000580436907,285.7993537881335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.60554283796216,377.52302639651384,396.0000580436907,396.0000580436907,325.8615718789009,157.13562431832068,130.24709304594575,96.05357034914422,86.18858498035486,75.64428761488924,68.47363061529747,91.16659857174332,106.12928886779288,242.61624778011517,141.85715262550318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.73117560087616,379.4629173560944,301.3471309866624,252.56081515413837,168.08801820662555,141.17211072445014,104.2390570794782,84.54473908024421,71.00179175756675,61.4207549834518,78.05912398170553,89.56349865831241,69.36876901016794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.9087881256355,303.5505975475775,277.71254874428956,245.378061689751,146.36913399424216,113.61063401581764,77.21619138226846,77.84138761538568,71.7638690396862,64.17811230079461,124.38667418052422,128.406520428897,361.0871140195751,268.10859235266724,95.22655415075394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.892087836142647,61.133623108568024,271.1136088702978,394.2416140560434,287.93724477673595,198.50489726304895,0.0,0.0,0.0,0.0,0.0,0.0,54.273654257409234,73.1237663451224,309.3893701075754,218.7989452537253,59.18227234023376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.91184905432696,295.3275481107732,396.0000580436907,288.5210583671316,202.02433186251125,14.739860681394738,0.0,0.0,0.0,0.0,0.0,47.13037346761791,69.00141847400843,306.1392410138246,219.6412411971205,79.40692482234617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.45190342064444,355.49854728403244,396.0000580436907,321.6067995510777,239.214594548399,74.78034536607045,45.55719638815494,9.265255377346994,0.0,0.0,0.0,54.18006581925422,72.1598690977299,308.48913846437,236.1510056749163,93.9239558890861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.98036734477222,334.4029493366407,396.0000580436907,324.70094791457024,233.78646513540775,64.1125367284819,32.426802180609805,0.0,0.0,0.0,0.0,71.07118726613068,89.95249549989552,321.47946834270357,396.0000580436907,251.16399179827363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.98141876422687,396.0000580436907,396.0000580436907,396.0000580436907,333.16338002311807,240.7221960555493,69.58841534461338,36.91331730767393,2.5154280214318683,0.0,0.0,0.0,0.0,9.039242482482832,131.47774917488215,199.4687945104415,221.72183314195453,193.09077428297897,140.87160907268705,0.0,0.0,0.0,0.0,41.83275854321026,163.05143225938497,242.73402914786124,237.098986521262,313.76192380314467,232.87604699553245,149.39388684917074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.29925529104514,250.3853614590655,221.5524826348169,188.2553716449696,97.69996287342234,68.92883968523515,34.52522049461624,34.96387650746528,30.2729947909606,26.31426752260743,96.03892726018118,117.73107191880598,367.4103818274368,306.18126031258805,149.5193080894193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.37226128367436,373.5617525039932,396.0000580436907,376.9449427104951,296.76575410935953,126.0534396981422,101.79302456661026,74.24364432277329,69.32611305536258,65.39858193306108,60.81656839971633,140.98875378439132,156.37736697245248,394.0296075941003,396.0000580436907,147.06754567217453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.86491277904403,368.0171150353397,396.0000580436907,348.22347869357384,270.4578531471708,104.02068405711648,59.45539778219637,0.0,0.0,0.0,0.0,25.26633167768796,45.810585492819555,294.4241331873584,396.0000580436907,396.0000580436907,3.4697754281963253,199.6324151132023,0.0,0.0,0.0,0.0,0.0,0.0,110.82844711284186,325.39808628041885,396.0000580436907,313.7670170514797,242.9689552273116,71.94404269953566,48.33492669883762,17.679938282754485,12.610246221336626,7.480708491982903,2.7083348021187463,74.96815889842236,101.06978330304491,338.4730914123213,298.435066251145,148.68274205040098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.54230443763106,349.92717026162035,396.0000580436907,328.91561091175555,249.672943348212,75.41954803210882,48.073261065628685,14.125487600989334,0.0,0.0,0.0,46.07479775019598,62.91053012142966,308.92461119700977,278.98076757969636,136.64866954695748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.60879040843278,316.9834033750114,396.0000580436907,295.49753527395274,127.10583213535476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.09486796167735,39.72288042045015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.2626029830638,197.36910288435132,170.18325324042263,90.48028335860648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.33104040184562,57.898773759822056,75.17061551973731,10.95939710476542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.3577861670428,396.0000580436907,396.0000580436907,396.0000580436907,300.41442988532157,209.16060943584196,29.50964419675741,6.195299943445586,0.0,0.0,0.0,0.0,15.520400988728444,28.734833793800544,53.71721687681408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.64684460902035,232.75762897174448,396.0000580436907,396.0000580436907,388.4626871639812,276.058516347509,88.25708046039335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.8593819568895,396.0000580436907,382.9263262238721,360.6217184529675,261.51729235117796,186.2995642843422,1.7679938282754486,0.0,0.0,0.0,0.0,0.0,27.20876926143603,45.89780737055587,30.58368293939359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.51438074293625,396.0000580436907,371.4257714835164,349.00401900090753,242.6932831611815,33.02653217205218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.591706465417982,3.1438075347584316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.56331408701277,396.0000580436907,329.74581039035513,288.2842223195556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.03443748751772,2.1410742688117876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.484748250383674,158.30452481119565,158.71962455049547,121.30080234557605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30075465428299,33.20224923960855,244.29956635482176,19.96808009723845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.1133828367097,179.17347320768138,396.0000580436907,362.862747720353,345.6730345898391,172.34852043882552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.66058559897843,36.221908846202155,252.444307098476,336.3205573347558,396.0000580436907,390.1994848462051,164.54248070944658,114.92214546207164,0.0,0.0,116.16617136788736,256.10125940298235,396.0000580436907,396.0000580436907,396.00069469973255,396.0000580436907,292.656139359083,186.6000659361053,20.503507828451863,0.0,0.0,0.0,0.0,0.0,0.0,29.145476940807264,244.53321912218837,234.7853784651033,0.0,330.5842863974991,0.0,17.610542774190563,236.2083047186847,302.2785587759195,377.6038817138314,396.0000580436907,233.18291520771425,396.0000580436907,396.0000580436907,396.0000580436907,307.90914481022565,221.5155565843884,55.50367373030379,28.657798412734163,0.0,0.0,0.0,0.0,43.912077175960576,68.65762421139814,283.6811991368291,393.7214660698348,396.0000580436907,311.9570039244407,59.776909083341174,0.0,0.0,226.68838692458937,236.91626623724508,341.43799859931397,396.0000580436907,396.0000580436907,396.0000580436907,384.2824035930571,283.24636306023126,208.19543887636573,50.148759762127774,26.21622249215931,0.0,0.0,0.0,0.0,49.270174424345946,67.53965620187287,277.2904457885291,206.88010749386044,0.0,0.0,0.0,0.0,0.0,32.37077644892516,32.98323956120496,0.0,396.0000580436907,396.0000580436907,377.0945568803347,357.37986588776096,257.8488802379179,181.5679365811578,3.2596789343789334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.4542426631055,246.2088978243925,52.79661224026878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.5075973486252,175.349080364163,36.75097001699686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0353893658612208,213.50324029744328,201.4010455975196,241.088273279625,118.51288553822346,0.0,0.0,0.0,0.0,0.0,226.8959367942392,396.0000580436907,396.0000580436907,392.9383791383336,371.5180866095877,253.3553618943932,163.16093709858677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.069011855041987,112.47483963711996,0.5462508839252197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.93692541347525,396.0000580436907,363.4421047184555,330.86377839988046,220.96230248400255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.49703135695838,41.50806396185612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.6517449865716,396.0000580436907,352.4750677411876,340.60334252842125,171.05674532986947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.77389377546328,148.43444619407128,92.75250877204368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.728960797978548,42.51525382009585,70.28173377421078,42.60311235387404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.6550713582261,396.0000580436907,391.8770735165349,363.2320082246381,237.473976929924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.2192937732484,160.71681455384444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.829685174075685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.25617420286335,173.06475848593024,86.57694516589609,0.0,0.0,0.0,0.0,24.33999713676582,283.23617656356134,352.06888118647396,396.0000580436907,396.0000580436907,361.86256107857383,349.5865592792194,244.74649889621512,107.04989350433816,0.0,0.0,0.0,0.0,0.0,0.0,6.466515417282583,25.142820405565,251.0602168634487,262.94658516517813,396.0000580436907,396.0000580436907,365.4125551680459,308.73361438444846,327.8504853537055,326.314234324671,382.10949652215174,394.57713179010926,248.40854444905645,396.0000580436907,387.9107063756792,371.3028968674353,270.8856860073081,195.88696761887587,37.55379328579604,10.504188034827736,0.0,0.0,0.0,0.0,15.081744975879404,21.490961349393608,233.68332685662477,75.22664125142195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.31207965350964,396.0000580436907,388.2659604470432,377.8063383351464,280.4609928770462,190.74406011264287,0.0,0.0,0.0,0.0,0.0,0.0,10.262258738916804,42.32744028774394,255.8618767312389,126.5589445953877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.2995787952649,396.0000580436907,396.0000580436907,384.1130530859194,266.34632842876863,8.821506116162988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.12904000623195,85.1597488166915,49.80560215555937,0.0,0.0,0.0,0.0,0.0,0.0,36.84583176723562,173.03228902779483,396.0000580436907,256.7213623877646,94.9432422121214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.98215289090038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.620208737332,236.0064847534116,6.846599074279502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.928178130741,396.0000580436907,343.8082690431993,330.678511491696,123.81941364721727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.90869688400845,41.19928578154873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.7470629625117,396.0000580436907,316.9522072289597,302.1442243510848,20.04638879038857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.7014643071397,26.50399102308496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.25007101492824,396.0000580436907,318.1682202689331,297.8124166421953,7.306901392552152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.46189913457616,27.024775665335344,0.0,0.0,166.22516262811135,0.0,0.0,0.0,147.8289862982521,396.0000580436907,396.0000580436907,396.0000580436907,285.9120419075447,273.60293399401303,157.13880759853006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.592102559383065,69.04534774089753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.6786794815934,396.0000580436907,281.0422598432743,176.7522702804464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.85785150132678,196.02766860412936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.171776850266747,52.06318448003352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.82806552979943,396.0000580436907,332.45923844080886,315.5808501147698,62.83604136453077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.892251667515045,83.4496906882263,91.32321595804356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.69340967122449,396.0000580436907,327.8352056087006,313.98602672988324,52.12876005234622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.9119672648858,84.60904134047317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.81592551466989,396.0000580436907,346.171536270624,335.3884928894568,95.22018759033524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.8495708142574,310.6499490704798,110.81635064804632,0.0,0.0,0.0,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,396.0000580436907,356.26126122219375,340.36905310501277,233.97809860401097,148.22880629254703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.9440157306039,311.91307465755165,396.0000580436907,396.0000580436907,250.7756316127324,145.68982199756593,339.06136159501,308.52097126646356,153.71168812513906,268.6561165486762,396.0000580436907,396.0000580436907,336.37021650602173,316.9350175158292,186.21743565494089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.10750568236267,157.00956642203028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.59370974565022,50.456264630351406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.11454623771866,79.0567639993172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.45516966056272,396.0000580436907,357.9038338102207,346.70696400183743,138.1925604484944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.42862711854694,96.6526636845447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.52569746024477,396.0000580436907,359.0695510228863,333.5160874703145,197.9681962197518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.48192995424856,66.552839336973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.16035229236299,396.0000580436907,250.9182425661115,64.8077651262049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.02825756887815,46.66561455705216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.29214423398932,139.2659625350887,396.0000580436907,276.408677170538,134.6718525369484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.02953502192096,265.5084890776665,59.37899905717186,202.79532232921684,201.82187524119627,310.5092480852263,43.488064252074565,108.2073341884594,15.202072967793002,182.5751264393975,133.7487012762356,396.0000580436907,285.8795724494093,141.1682907881989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.02089143882287,149.9878869362363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6595756593782373,242.37686510837165,316.162117080998,393.78576833006383,396.0000580436907,53.02007851096546,0.0,0.0,299.20860334201814,159.97574692110672,88.41497115877733,344.0826677972456,396.0000580436907,273.18528763054564,104.1384654248626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.92642992350827,281.41406697172687,190.9286903647854,26.5052643351687,0.0,0.0,0.0,0.0,192.53051696613255,256.3438253549352,396.0000580436907,396.0000580436907,298.8622624552404,286.35260788851934,51.20115219934034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.5663459762929,297.6761722492349,373.62350814005464,249.94988872642585,322.19379642168275,102.2450503563386,141.80367351798603,196.7375400908154,66.5833988269828,241.75548881150567,396.0000580436907,396.0000580436907,319.8018796723738,311.94427080360333,150.87156552235305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.44510758589027,170.71231441121736,77.53770268341327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.06398703792732,396.0000580436907,314.2922582860231,232.16108226051145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.80322350372333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.34183037418704,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_670_shape npts=8760 interval=1 useactual=yes mult=[0.022,0.025,0.01,0.001,0.019,0.034,0.079,0.066,0.04,0.028,0.044,0.091,0.049,0.073,0.112,0.191,0.205,0.167,0.134,0.494,0.787,0.427,0.966,1.0,0.839,0.95,0.977,0.871,0.414,0.998,1.0,0.593,0.737,0.638,0.559,0.575,0.668,0.737,0.764,0.633,0.865,0.466,0.876,1.0,1.0,1.0,1.0,1.0,0.98,1.0,1.0,1.0,0.331,0.849,0.952,0.23,0.629,0.712,0.536,0.384,0.438,0.453,0.415,0.365,0.38,0.325,0.553,0.44,0.704,0.469,0.627,0.313,0.398,0.263,0.17,0.152,0.122,0.098,0.083,0.069,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.011,0.021,0.073,0.162,0.269,0.312,0.356,0.242,0.22,0.238,0.417,0.608,0.498,0.379,0.355,0.206,0.156,0.062,0.04,0.061,0.108,0.292,0.244,0.187,0.096,0.145,0.291,0.238,0.187,0.077,0.034,0.039,0.028,0.046,0.033,0.029,0.031,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.056,0.042,0.064,0.046,0.094,0.062,0.076,0.06,0.02,0.057,0.011,0.036,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.059,0.081,0.161,0.063,0.039,0.013,0.062,0.014,0.003,0.009,0.026,0.034,0.032,0.061,0.007,0.02,0.004,0.003,0.0,0.0,0.0,0.0,0.0,0.003,0.114,0.069,0.05,0.062,0.099,0.035,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.076,0.068,0.041,0.032,0.025,0.018,0.023,0.008,0.0,0.0,0.0,0.0,0.02,0.011,0.021,0.046,0.029,0.029,0.059,0.012,0.001,0.018,0.078,0.098,0.115,0.0,0.038,0.082,0.057,0.083,0.133,0.109,0.313,0.447,0.409,0.542,0.865,1.0,1.0,1.0,1.0,1.0,0.576,1.0,0.893,0.624,0.958,1.0,0.795,1.0,0.752,0.347,0.97,0.593,0.51,0.533,0.589,0.255,0.159,0.073,0.079,0.059,0.032,0.022,0.048,0.227,0.181,0.053,0.206,0.613,0.965,1.0,1.0,0.985,0.623,0.355,0.855,1.0,0.961,0.957,1.0,0.964,1.0,0.989,0.983,0.958,0.911,0.398,0.125,0.162,0.168,0.159,0.192,0.129,0.127,0.132,0.148,0.146,0.143,0.297,0.374,0.484,0.728,0.762,0.82,0.702,0.832,0.804,0.702,0.479,0.294,0.265,0.256,0.146,0.018,0.015,0.053,0.027,0.022,0.02,0.005,0.032,0.012,0.057,0.196,0.341,0.738,0.823,0.736,0.936,0.949,0.564,0.832,0.753,0.959,0.88,0.97,0.957,0.192,0.006,0.028,0.072,0.083,0.089,0.09,0.064,0.092,0.112,0.229,0.24,0.369,0.421,0.612,0.718,0.901,0.978,1.0,1.0,1.0,1.0,1.0,1.0,0.303,0.055,0.066,0.137,0.167,0.128,0.108,0.081,0.031,0.068,0.047,0.038,0.019,0.037,0.117,0.556,0.947,0.975,0.954,0.82,0.732,0.774,0.681,0.656,0.224,0.144,0.279,0.297,0.272,0.293,0.459,0.379,0.215,0.264,0.42,0.586,0.38,0.395,0.315,0.429,0.535,0.6,0.735,0.588,0.572,0.449,0.27,0.964,0.414,0.287,0.201,0.139,0.152,0.177,0.156,0.114,0.128,0.838,0.993,0.954,0.994,0.855,0.843,0.724,0.76,0.468,0.661,0.668,0.553,0.485,0.458,0.45,0.046,0.006,0.0,0.001,0.0,0.0,0.001,0.014,0.07,0.146,0.118,0.059,0.091,0.074,0.047,0.059,0.059,0.058,0.073,0.079,0.13,0.212,0.282,0.507,0.297,0.131,0.382,0.355,0.448,0.583,0.498,0.366,0.21,0.394,0.639,0.649,0.711,0.708,0.817,0.849,0.832,0.649,0.661,0.628,0.44,0.448,0.54,0.443,0.234,0.133,0.156,0.23,0.367,0.375,0.621,0.728,0.513,0.344,0.157,0.029,0.009,0.134,0.045,0.135,0.014,0.014,0.032,0.054,0.018,0.064,0.077,0.061,0.012,0.001,0.003,0.0,0.0,0.0,0.0,0.018,0.079,0.071,0.078,0.066,0.08,0.088,0.342,0.374,0.277,0.149,0.226,0.23,0.268,0.189,0.215,0.151,0.172,0.199,0.12,0.118,0.162,0.214,0.252,0.227,0.308,0.299,0.101,0.101,0.158,0.15,0.111,0.093,0.07,0.008,0.0,0.063,0.056,0.018,0.097,0.096,0.064,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.015,0.142,0.134,0.077,0.034,0.05,0.045,0.078,0.143,0.105,0.08,0.121,0.164,0.184,0.214,0.141,0.068,0.085,0.073,0.026,0.031,0.052,0.321,0.015,0.056,0.0,0.014,0.07,0.078,0.099,0.135,0.034,0.097,0.071,0.057,0.232,0.216,0.34,0.051,0.336,0.394,0.497,0.763,0.946,0.763,0.994,1.0,1.0,1.0,0.711,1.0,0.944,0.684,0.826,1.0,0.544,0.619,0.664,0.777,0.928,0.67,0.438,0.259,0.149,0.153,0.157,0.124,0.116,0.105,0.102,0.191,0.469,0.219,0.308,0.172,0.211,0.181,0.174,0.079,0.042,0.036,0.039,0.044,0.072,0.122,0.045,0.0,0.032,0.076,0.094,0.078,0.07,0.083,0.161,0.201,0.158,0.13,0.074,0.105,0.141,0.494,0.96,0.99,0.973,0.882,0.614,0.743,0.771,0.589,0.21,0.178,0.229,0.248,0.232,0.223,0.221,0.229,0.214,0.177,0.673,0.516,0.752,0.813,0.839,0.713,0.618,0.592,0.533,0.517,0.521,0.484,0.388,0.425,0.119,0.013,0.024,0.087,0.144,0.109,0.127,0.114,0.12,0.369,0.535,0.696,0.903,0.972,1.0,0.979,1.0,0.992,1.0,0.98,1.0,0.972,0.985,0.899,0.175,0.039,0.027,0.067,0.086,0.079,0.053,0.016,0.013,0.067,0.0,0.0,0.008,0.067,0.264,0.481,0.627,0.44,0.594,0.509,0.429,0.345,0.288,0.128,0.031,0.0,0.025,0.136,0.158,0.208,0.211,0.185,0.121,0.112,0.153,0.195,0.248,0.331,0.237,0.343,0.313,0.168,0.075,0.056,0.095,0.134,0.175,0.202,0.038,0.011,0.0,0.036,0.124,0.079,0.135,0.168,0.125,0.177,0.257,0.235,0.194,0.133,0.151,0.23,0.415,0.627,0.846,0.84,0.917,0.962,0.954,0.61,0.149,0.127,0.166,0.267,0.403,0.373,0.548,0.539,0.441,0.623,0.889,0.641,0.785,0.696,0.512,0.451,0.381,0.426,0.357,0.328,0.367,0.402,0.479,0.354,0.199,0.164,0.134,0.115,0.11,0.1,0.312,0.222,0.156,0.011,0.051,0.094,0.205,0.138,0.105,0.205,0.16,0.126,0.149,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.01,0.02,0.029,0.013,0.028,0.045,0.127,0.073,0.106,0.107,0.145,0.041,0.103,0.693,0.919,0.592,0.654,0.565,0.511,0.551,0.46,0.154,0.042,0.017,0.012,0.006,0.0,0.0,0.0,0.007,0.098,0.213,0.367,0.373,0.273,0.326,0.186,0.187,0.28,0.149,0.087,0.094,0.117,0.128,0.109,0.109,0.076,0.053,0.056,0.077,0.084,0.07,0.051,0.032,0.02,0.036,0.048,0.029,0.021,0.012,0.004,0.011,0.012,0.016,0.026,0.03,0.057,0.07,0.187,0.404,0.045,0.064,0.114,0.172,0.228,0.252,0.309,0.323,0.216,0.346,0.711,0.846,0.98,0.93,0.57,0.687,0.952,0.968,0.938,0.741,0.731,0.727,0.728,0.5,0.245,0.157,0.153,0.114,0.061,0.053,0.043,0.04,0.049,0.134,0.131,0.252,0.365,0.409,0.437,0.381,0.3,0.251,0.123,0.119,0.135,0.105,0.048,0.059,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.019,0.03,0.083,0.064,0.077,0.199,0.151,0.094,0.196,0.117,0.384,0.85,0.834,0.789,0.624,0.722,0.996,0.922,0.954,0.957,0.965,0.989,1.0,1.0,1.0,1.0,0.965,0.817,0.988,0.97,0.983,1.0,0.962,0.827,0.282,0.702,0.246,0.357,0.404,0.34,0.335,0.483,0.406,0.359,0.364,0.306,0.308,0.249,0.243,0.236,0.541,0.642,0.822,0.473,0.595,0.822,0.809,0.356,0.328,0.476,0.33,0.289,0.484,0.403,0.149,0.028,0.037,0.017,0.01,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.02,0.051,0.095,0.124,0.182,0.227,0.209,0.145,0.206,0.191,0.357,0.256,0.075,0.082,0.24,0.503,0.62,0.751,0.862,0.833,0.802,0.632,0.352,0.274,0.365,0.183,0.2,0.146,0.311,0.137,0.18,0.076,0.056,0.025,0.046,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.113,0.098,0.081,0.033,0.058,0.054,0.066,0.053,0.037,0.104,0.114,0.198,0.141,0.103,0.081,0.031,0.0,0.067,0.119,0.522,0.33,0.289,0.275,0.087,0.094,0.358,0.27,0.321,0.237,0.24,0.233,0.153,0.08,0.077,0.086,0.105,0.07,0.062,0.069,0.092,0.076,0.04,0.011,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.073,0.074,0.096,0.151,0.096,0.09,0.077,0.071,0.093,0.102,0.117,0.111,0.035,0.055,0.019,0.02,0.066,0.032,0.131,0.036,0.149,0.3,0.664,0.738,0.694,0.814,0.727,0.935,0.868,0.96,1.0,1.0,0.783,0.669,0.34,0.57,0.506,0.964,1.0,1.0,1.0,1.0,1.0,1.0,0.971,1.0,0.819,0.673,0.439,0.78,0.957,0.959,0.408,0.379,0.745,0.615,0.486,0.682,0.437,0.265,0.158,0.22,0.26,0.206,0.19,0.183,0.129,0.164,0.17,0.22,0.444,0.415,0.678,0.654,0.772,0.529,0.434,0.423,0.342,0.347,0.342,0.335,0.284,0.077,0.0,0.0,0.0,0.0,0.017,0.092,0.096,0.091,0.091,0.128,0.134,0.186,0.191,0.212,0.157,0.149,0.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.124,0.553,0.618,0.784,0.593,0.543,0.711,0.552,0.4,0.549,0.618,0.872,0.958,0.868,0.72,0.427,0.539,0.382,0.713,0.549,0.471,0.598,0.251,0.512,0.96,0.98,1.0,0.984,1.0,0.975,0.889,0.935,0.831,0.971,0.994,0.965,0.977,1.0,1.0,0.966,0.64,0.909,0.884,0.599,0.835,1.0,1.0,0.907,0.904,0.141,0.395,0.769,0.98,0.882,0.471,0.264,0.442,0.246,0.473,0.962,0.803,0.629,0.957,0.988,0.971,1.0,0.933,0.567,0.427,0.752,0.774,0.375,0.435,0.416,0.277,0.152,0.313,0.265,0.191,0.245,0.267,0.266,0.466,0.134,0.51,0.608,0.644,0.517,0.448,0.403,0.517,0.28,0.364,0.284,0.319,0.165,0.224,0.161,0.141,0.126,0.206,0.09,0.13,0.215,0.101,0.194,0.242,0.254,0.254,0.202,0.15,0.108,0.081,0.054,0.078,0.037,0.046,0.055,0.022,0.0,0.065,0.063,0.092,0.063,0.077,0.095,0.167,0.278,0.221,0.215,0.234,0.145,0.181,0.141,0.13,0.214,0.138,0.168,0.142,0.146,0.081,0.098,0.075,0.075,0.071,0.05,0.03,0.006,0.023,0.068,0.259,0.497,0.557,0.514,0.592,0.215,0.247,0.205,0.199,0.643,0.117,0.24,0.222,0.333,0.12,0.148,0.2,0.154,0.246,0.246,0.613,0.333,0.306,0.289,0.262,0.307,0.353,0.356,0.338,0.241,0.275,0.227,0.148,0.2,0.209,0.254,0.151,0.238,0.145,0.199,0.162,0.424,0.658,0.664,0.69,0.553,0.329,0.253,0.126,0.16,0.232,0.317,0.352,0.452,0.406,0.294,0.188,1.0,1.0,1.0,0.907,0.637,0.683,0.52,0.479,0.377,0.561,0.96,0.986,1.0,0.104,0.416,0.09,0.726,0.403,0.957,0.81,0.371,0.981,0.623,0.353,0.148,0.144,0.144,0.887,0.991,0.88,0.648,0.969,0.961,0.969,0.914,0.752,0.335,0.613,0.137,0.211,0.125,0.202,0.197,0.13,0.256,0.409,0.426,0.5,0.606,0.536,0.819,0.969,0.652,0.191,0.058,0.291,0.348,0.375,0.287,0.266,0.278,0.217,0.319,0.395,0.696,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.953,0.276,0.293,0.426,0.471,0.481,0.455,0.424,0.612,0.701,0.709,0.869,0.995,0.975,0.964,0.959,0.961,0.957,0.947,0.901,0.953,0.97,0.951,0.844,0.674,0.245,0.25,0.495,0.419,0.319,0.262,0.275,0.147,0.119,0.0,0.211,0.801,0.96,0.789,0.895,0.912,0.835,0.912,0.842,0.848,0.753,0.882,0.366,0.249,0.116,0.035,0.03,0.048,0.058,0.121,0.093,0.125,0.075,0.049,0.034,0.027,0.023,0.0,0.0,0.007,0.093,0.017,0.036,0.009,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.039,0.034,0.028,0.058,0.261,0.345,0.659,0.324,0.521,0.272,0.337,0.335,0.426,0.501,0.468,0.845,0.77,0.766,0.859,0.761,0.643,0.549,0.59,0.638,0.659,0.721,0.824,0.716,0.502,0.381,0.574,0.611,0.961,0.999,0.857,0.974,0.967,0.796,0.865,0.736,0.643,0.684,0.877,0.589,0.624,0.645,0.654,0.955,0.697,0.535,0.855,0.773,0.552,0.463,0.527,0.676,0.746,0.571,0.482,0.526,0.548,0.644,0.487,0.461,0.531,0.52,0.573,0.282,0.12,0.152,0.142,0.054,0.073,0.112,0.083,0.035,0.063,0.027,0.021,0.0,0.0,0.0,0.0,0.239,0.508,0.377,0.376,0.271,0.243,0.112,0.022,0.0,0.0,0.007,0.042,0.04,0.052,0.108,0.127,0.195,0.138,0.158,0.187,0.25,0.098,0.072,0.022,0.006,0.001,0.0,0.004,0.041,0.019,0.026,0.017,0.0,0.0,0.0,0.016,0.004,0.01,0.015,0.01,0.022,0.107,0.25,1.0,0.16,0.182,0.0,0.003,0.0,0.0,0.0,0.0,0.0,0.036,0.029,0.018,0.002,0.0,0.0,0.018,0.0,0.02,0.017,0.019,0.066,0.062,0.053,0.014,0.279,0.093,0.023,0.045,0.046,0.341,0.621,0.461,0.403,0.325,0.227,0.078,0.043,0.0,0.022,0.02,0.076,0.08,0.044,0.101,0.107,0.189,0.209,0.061,0.065,0.021,0.045,0.0,0.002,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.071,0.16,0.143,0.202,0.21,0.144,0.123,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.022,0.01,0.0,0.0,0.0,0.0,0.007,0.02,0.022,0.0,0.595,0.038,0.0,0.057,0.022,0.0,0.0,0.0,0.0,0.014,0.028,0.045,0.086,0.058,0.036,0.088,0.019,0.0,0.013,0.024,0.035,0.031,0.056,0.075,0.067,0.09,0.063,0.063,0.037,0.021,0.083,0.0,0.488,0.907,0.676,0.762,0.644,0.583,0.577,0.602,0.188,0.122,0.15,0.198,0.195,0.225,0.186,0.114,0.042,0.034,0.333,0.027,0.268,0.356,0.781,0.492,0.735,0.684,0.775,0.748,0.726,0.657,0.666,0.609,0.24,0.161,0.319,0.381,0.293,0.244,0.475,0.903,0.457,0.166,0.025,0.013,0.396,0.453,0.363,0.316,0.589,0.623,0.591,0.622,0.532,0.523,0.435,0.49,0.146,0.158,0.213,0.343,0.313,0.371,0.281,0.44,0.365,0.348,0.11,0.207,0.095,0.042,0.028,0.181,0.414,0.202,0.194,0.081,0.042,0.22,0.403,0.185,0.07,0.043,0.0,0.228,0.222,0.319,0.4,0.509,0.444,0.337,0.227,0.154,0.24,0.206,0.167,0.101,0.076,0.265,0.221,0.168,0.16,0.29,0.158,0.338,0.357,0.351,0.977,0.28,0.202,0.287,0.153,0.689,0.039,0.031,0.047,0.178,0.766,0.411,0.795,0.889,0.727,0.348,0.167,0.263,0.57,0.711,0.612,0.423,0.273,0.087,0.212,0.446,0.589,0.373,0.348,0.547,0.507,0.531,0.143,0.449,0.176,0.292,0.412,0.51,0.455,0.475,0.396,0.364,0.454,0.434,0.531,0.505,0.142,0.031,0.008,0.021,0.059,0.049,0.031,0.036,0.063,0.035,0.029,0.062,0.02,0.412,0.474,0.304,0.088,0.021,0.0,0.045,0.065,0.076,0.137,0.093,0.068,0.0,0.026,0.056,0.039,0.101,0.038,0.035,0.049,0.048,0.061,0.071,0.059,0.0,0.863,0.547,0.67,0.645,0.556,0.572,0.753,0.576,0.44,0.199,0.079,0.0,0.088,0.121,0.105,0.139,0.132,0.1,0.096,0.111,0.085,0.057,0.065,0.063,0.051,0.053,0.046,0.069,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.036,0.191,0.309,0.225,0.216,0.386,0.317,0.327,0.179,0.148,0.038,0.014,0.035,0.025,0.007,0.0,0.0,0.0,0.009,0.0,0.0,0.106,0.355,0.37,0.57,0.618,0.756,0.59,0.379,0.314,0.252,0.167,0.211,0.205,0.391,0.375,0.373,0.46,0.272,0.485,0.375,0.267,0.1,0.041,0.064,0.138,0.09,0.141,0.986,0.078,0.181,0.162,0.06,0.092,0.198,0.277,0.258,0.568,0.647,0.461,0.541,0.628,0.598,0.154,0.11,0.073,0.04,0.001,0.012,0.0,0.012,0.007,0.006,0.0,0.188,0.315,0.278,0.389,0.475,0.426,0.431,0.528,0.533,0.183,0.098,0.058,0.107,0.064,0.268,0.154,0.03,0.026,0.0,0.021,0.051,0.041,0.071,0.063,0.263,0.274,0.202,0.412,0.578,0.57,0.531,0.651,0.493,0.359,0.149,0.139,0.112,0.051,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.071,0.186,0.203,0.193,0.51,0.611,0.677,0.733,0.379,0.361,0.168,0.177,0.075,0.071,0.061,0.033,0.058,0.0,0.007,0.051,0.134,0.101,0.123,0.187,0.294,0.619,0.579,0.406,0.573,0.61,0.42,0.458,0.51,0.389,0.297,0.297,0.49,0.324,0.175,0.329,0.358,0.224,0.059,0.111,0.065,0.111,0.235,0.404,0.386,0.36,0.976,0.891,0.613,0.575,0.607,0.358,0.622,0.213,0.111,0.189,0.11,0.362,0.497,0.377,0.581,0.144,0.206,0.152,0.153,0.188,0.226,0.238,0.718,0.565,0.952,0.611,0.867,0.87,0.665,0.956,0.908,0.908,0.981,0.972,0.956,0.95,1.0,0.973,0.932,0.255,0.189,0.299,0.268,0.225,0.186,0.186,0.17,0.079,0.04,0.062,0.155,0.175,0.512,0.631,0.985,0.658,0.94,0.969,0.541,0.842,0.789,0.593,0.476,0.059,0.0,0.0,0.001,0.002,0.005,0.006,0.005,0.0,0.069,0.0,0.461,0.827,0.794,0.714,0.834,0.825,0.75,0.654,0.717,0.55,0.482,0.395,0.338,0.053,0.02,0.017,0.011,0.004,0.0,0.0,0.0,0.0,0.349,0.331,0.605,0.712,0.926,0.949,0.839,0.542,0.413,0.411,0.171,0.197,0.333,0.496,0.445,0.114,0.036,0.024,0.007,0.0,0.0,0.009,0.03,0.022,0.276,0.299,0.563,0.783,0.973,1.0,0.988,0.861,0.91,0.824,0.968,0.801,0.495,0.416,0.471,0.387,0.238,0.132,0.144,0.096,0.041,0.044,0.138,0.161,0.193,0.272,0.233,0.493,0.562,0.843,1.0,1.0,0.949,0.929,0.891,0.985,0.724,0.994,0.96,0.223,0.114,0.115,0.153,0.128,0.092,0.069,0.054,0.034,0.014,0.057,0.019,0.028,0.061,0.356,0.349,0.55,0.617,0.415,0.408,0.41,0.542,0.928,0.493,0.076,0.069,0.072,0.057,0.029,0.021,0.025,0.032,0.018,0.0,0.081,0.335,0.445,0.81,0.721,0.898,0.943,0.955,0.932,0.948,0.883,0.907,0.959,0.597,0.169,0.22,0.266,0.21,0.152,0.106,0.072,0.081,0.161,0.139,0.08,0.049,0.0,0.0,0.004,0.034,0.357,0.933,0.97,0.954,0.869,0.965,0.924,0.483,0.111,0.198,0.455,0.699,0.564,0.507,0.472,0.245,0.219,0.11,0.111,0.074,0.024,0.024,0.017,0.407,1.0,0.37,0.984,0.735,0.87,0.639,0.558,0.246,0.027,0.119,0.36,0.239,0.204,0.173,0.136,0.13,0.153,0.125,0.075,0.139,0.089,0.043,0.032,0.021,0.024,0.036,0.144,0.039,0.0,0.0,0.0,0.007,0.0,0.027,0.226,0.198,0.204,0.216,0.259,0.214,0.161,0.188,0.13,0.157,0.165,0.183,0.123,0.052,0.051,0.082,0.39,0.306,0.145,0.124,0.277,0.326,0.279,0.06,0.08,0.0,0.013,0.104,0.113,0.243,0.379,0.26,0.217,0.133,0.123,0.052,0.118,0.204,0.024,0.062,0.032,0.039,0.078,0.143,0.247,0.189,0.112,0.034,0.063,0.045,0.011,0.0,0.0,0.004,0.0,0.27,0.022,0.118,0.28,0.141,0.061,0.071,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.041,0.207,0.223,0.185,0.258,0.193,0.241,0.285,0.239,0.258,0.206,0.097,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.0,0.109,0.018,0.023,0.138,0.051,0.0,0.121,0.0,0.201,0.484,0.037,0.069,0.103,0.147,0.162,0.071,0.28,0.345,0.406,0.252,0.614,0.685,0.736,0.77,0.876,0.975,0.993,1.0,1.0,1.0,0.95,1.0,1.0,0.724,1.0,0.973,0.974,0.961,0.937,0.892,0.904,0.916,0.896,0.75,0.607,0.726,0.66,0.775,0.835,0.952,0.961,0.839,0.98,0.886,1.0,0.985,0.779,0.772,0.956,1.0,1.0,0.809,0.856,0.688,0.691,0.633,0.513,0.362,0.037,0.065,0.097,0.143,0.133,0.22,0.215,0.212,0.263,0.364,0.129,0.123,0.175,0.716,0.981,0.987,1.0,0.932,0.986,0.924,0.679,0.698,0.543,0.392,0.072,0.066,0.103,0.099,0.141,0.311,0.473,0.637,0.872,0.897,0.798,0.96,0.986,0.974,0.972,0.947,0.961,0.987,0.991,0.979,1.0,0.772,0.631,0.498,0.176,0.285,0.202,0.274,0.347,0.568,0.682,0.644,0.828,0.774,0.664,0.817,0.955,0.945,0.95,0.705,0.581,0.677,0.57,0.462,0.523,0.31,0.101,0.069,0.0,0.061,0.032,0.025,0.046,0.075,0.151,0.201,0.24,0.257,0.202,0.328,0.433,0.426,0.423,0.33,0.223,0.146,0.075,0.046,0.02,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.042,0.04,0.057,0.065,0.082,0.061,0.06,0.048,0.06,0.059,0.158,0.035,0.081,0.024,0.054,0.126,0.265,0.037,0.039,0.034,0.024,0.01,0.001,0.006,0.02,0.029,0.022,0.022,0.052,0.023,0.013,0.005,0.28,0.948,0.451,0.359,0.396,0.392,0.4,0.339,0.081,0.058,0.008,0.026,0.014,0.016,0.027,0.049,0.08,0.082,0.132,0.075,0.057,0.247,0.625,0.959,0.905,0.954,0.966,0.949,0.957,0.933,0.881,0.897,0.318,0.063,0.115,0.18,0.118,0.091,0.116,0.07,0.078,0.021,0.0,0.08,0.073,0.228,0.823,0.969,0.873,0.723,0.688,0.493,0.589,0.505,0.488,0.484,0.267,0.118,0.151,0.088,0.12,0.161,0.162,0.161,0.176,0.128,0.105,0.043,0.009,0.011,0.0,0.0,0.618,0.453,0.662,0.454,0.626,0.558,0.721,0.635,0.193,0.031,0.112,0.099,0.053,0.118,0.134,0.187,0.219,0.156,0.128,0.059,0.043,0.03,0.017,0.004,0.0,0.006,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.109,0.189,0.256,0.172,0.172,0.347,0.343,0.366,0.376,0.348,0.355,0.317,0.157,0.037,0.008,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.02,0.022,0.298,0.246,0.147,0.244,0.37,0.507,0.623,0.569,0.639,0.353,0.07,0.039,0.0,0.003,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054,0.152,0.339,0.398,0.016,0.077,0.122,0.069,0.0,0.0,0.009,0.024,0.101,0.079,0.49,0.515,0.198,0.036,0.032,0.0,0.0,0.0,0.0,0.0,0.083,0.134,0.156,0.185,0.149,0.185,0.001,0.078,0.095,0.054,0.0,0.117,0.14,0.104,0.068,0.182,0.052,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.07,0.115,0.0,0.047,0.298,0.326,0.241,0.188,0.307,0.333,0.37,0.074,0.014,0.0,0.04,0.061,0.023,0.02,0.024,0.039,0.055,0.066,0.476,0.705,0.93,0.422,0.109,0.033,0.027,0.073,0.021,0.11,0.12,0.247,0.193,0.283,0.569,0.684,0.733,0.359,0.105,0.139,0.145,0.131,0.1,0.053,0.036,0.03,0.036,0.044,0.042,0.069,0.076,0.105,0.044,0.027,0.067,0.072,0.132,0.102,0.115,0.091,0.118,0.118,0.0,0.0,0.004,0.04,0.033,0.036,0.021,0.013,0.047,0.0,0.0,0.0,0.0,0.0,1.0,0.959,0.968,0.896,0.853,0.798,0.785,0.858,0.958,0.766,0.337,0.325,0.468,0.457,0.332,0.271,0.194,0.248,0.184,0.162,0.093,0.107,0.064,0.156,0.753,0.751,0.55,0.729,0.501,0.508,0.504,0.641,0.465,0.428,0.628,0.137,0.138,0.314,0.246,0.523,0.499,0.514,0.688,0.414,0.543,0.352,0.427,0.05,0.838,1.0,0.039,0.198,0.185,0.347,0.258,0.277,0.11,0.025,0.0,0.0,0.019,0.237,0.198,0.227,0.142,0.266,0.36,0.0,0.107,0.0,0.106,0.22,0.238,0.287,0.259,0.137,0.03,0.017,0.013,0.039,0.032,0.0,0.0,0.0,0.0,0.031,0.048,0.036,0.149,0.257,0.313,0.374,0.062,0.107,0.13,0.034,0.0,0.032,0.225,0.404,0.361,0.229,0.153,0.103,0.097,0.033,0.017,0.0,0.0,0.0,0.0,0.039,0.132,0.257,0.083,0.059,0.046,0.121,0.244,0.376,0.325,0.261,0.118,0.041,0.031,0.015,0.026,0.024,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.159,0.072,0.197,0.072,0.054,0.072,0.564,0.076,0.251,0.199,0.305,0.062,0.033,0.123,0.259,0.31,0.135,0.066,0.1,0.095,0.12,0.147,0.137,0.187,0.139,0.199,0.156,0.132,0.323,0.441,0.549,0.769,0.632,0.57,0.462,0.311,0.397,0.383,0.416,0.421,0.18,0.249,0.255,0.234,0.268,0.252,0.202,0.269,0.204,0.211,0.259,0.149,0.328,0.725,0.975,0.987,0.953,0.945,0.593,0.472,0.201,0.148,0.107,0.288,0.194,0.018,0.043,0.181,0.203,0.211,0.3,0.298,0.307,0.348,0.255,0.355,0.476,0.449,0.244,0.125,0.031,0.045,0.034,0.011,0.028,0.018,0.02,0.02,0.022,0.002,0.0,0.0,0.0,0.0,0.002,0.019,0.019,0.0,0.026,0.279,0.303,0.396,0.727,0.621,0.195,0.233,0.145,0.202,0.097,0.04,0.03,0.058,0.0,0.004,0.0,0.0,0.0,0.012,0.009,0.022,0.109,0.436,0.136,0.06,0.222,0.171,0.001,0.096,0.06,0.012,0.053,0.184,0.191,0.133,0.104,0.099,0.046,0.008,0.0,0.0,0.0,0.0,0.0,0.985,0.202,0.162,0.237,0.214,0.229,0.332,0.47,0.226,0.514,0.388,0.215,0.078,0.012,0.039,0.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.35,0.872,0.743,0.458,0.091,0.035,0.032,0.09,0.095,0.065,0.014,0.012,0.012,0.012,0.028,0.051,0.092,0.079,0.07,0.092,0.062,0.061,0.126,0.108,0.238,0.79,0.74,0.623,0.276,0.227,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029,0.032,0.049,0.156,0.142,0.03,0.014,0.211,0.144,0.177,0.124,0.029,0.0,0.073,0.257,0.215,0.378,0.239,0.109,0.146,0.137,0.172,0.236,0.338,0.503,0.53,0.511,0.803,0.663,0.744,0.434,0.332,0.425,0.911,0.653,0.883,0.762,0.458,0.516,0.611,0.516,0.456,0.522,0.2,0.348,0.336,0.22,0.437,0.125,0.051,0.432,0.033,0.154,0.006,0.0,0.08,0.06,0.15,0.333,0.34,0.2,0.204,0.203,0.205,0.464,0.307,0.59,0.162,0.074,0.139,0.167,0.197,0.447,0.439,0.663,0.452,0.643,0.271,0.057,0.483,0.023,0.101,0.057,0.603,0.696,0.728,0.694,0.675,0.375,0.253,0.167,0.005,0.032,0.03,0.036,0.049,0.085,0.073,0.054,0.025,0.962,0.36,0.049,0.226,0.336,0.019,0.033,0.023,0.016,0.052,0.256,0.318,0.45,0.418,0.201,0.069,0.014,0.005,0.0,0.0,0.002,0.964,1.0,0.011,0.035,0.099,0.169,0.144,0.282,0.388,0.549,0.658,0.299,0.403,0.367,0.463,0.332,0.552,0.476,0.22,0.15,0.192,0.165,0.152,0.33,0.428,0.0,0.872,0.403,0.043,0.062,0.195,0.353,0.359,0.461,0.104,0.435,0.369,0.3,0.127,0.182,0.193,0.335,0.142,0.049,0.039,0.068,0.083,0.093,0.092,0.129,0.111,0.116,0.205,0.098,0.12,0.052,0.142,0.075,0.041,0.029,0.025,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.235,0.33,0.346,0.293,0.345,0.098,0.014,0.061,0.282,0.713,0.793,0.719,0.553,0.83,0.637,0.533,0.366,0.182,0.18,0.097,0.154,0.18,0.254,0.321,0.696,0.2,0.0,0.0,0.087,0.369,0.774,0.556,0.365,0.438,0.414,0.327,0.51,0.525,0.415,0.418,0.243,0.141,0.065,0.036,0.049,0.539,0.071,0.985,0.755,0.037,0.111,0.0,0.0,0.071,0.254,0.25,0.509,0.602,0.433,0.789,0.942,0.983,0.967,0.948,0.459,0.285,0.49,0.322,0.365,0.28,0.196,0.337,0.361,0.782,0.389,0.357,0.197,0.213,0.133,0.0,0.018,0.022,0.007,0.0,0.004,0.062,0.208,0.277,0.031,0.029,0.036,0.038,0.083,0.158,0.045,0.265,0.601,0.538,0.573,0.5,0.353,0.012,0.112,0.0,0.119,0.143,0.157,0.131,0.172,0.102,0.06,0.092,0.103,0.136,0.219,0.176,0.159,0.228,0.165,0.231,0.277,0.279,0.074,0.075,0.113,0.187,0.498,0.381,0.242,0.307,0.209,0.206,0.438,0.313,0.313,0.451,0.251,0.105,0.119,0.115,0.05,0.008,0.0,0.0,0.145,0.248,0.244,0.141,0.0,0.008,0.022,0.236,0.305,0.161,0.483,0.327,0.561,0.195,0.091,0.177,0.069,0.049,0.042,0.28,0.296,0.309,0.375,0.331,0.347,0.363,0.344,0.14,0.015,0.026,0.023,0.028,0.03,0.19,0.29,0.311,0.118,0.076,0.173,0.177,0.269,0.705,0.523,0.133,0.003,0.748,0.55,0.436,0.326,0.535,0.607,0.516,0.394,0.574,0.441,0.446,0.447,0.312,0.354,0.389,0.325,0.477,0.26,0.248,0.261,0.272,0.437,0.315,0.24,0.43,0.19,0.214,0.094,0.075,0.349,0.159,0.0,0.096,0.12,0.421,0.592,0.384,0.536,0.481,0.468,0.351,0.595,0.449,0.083,0.006,0.013,0.021,0.017,0.046,0.029,0.011,0.014,1.0,0.051,0.346,0.369,0.039,0.0,0.02,0.044,0.008,0.12,0.013,0.036,0.0,0.033,0.01,0.002,0.0,0.0,0.01,0.024,0.02,0.033,0.0,0.274,0.052,0.059,0.966,0.397,0.275,0.178,0.062,0.035,0.124,0.142,0.26,0.413,0.382,0.441,0.398,0.157,0.127,0.267,0.223,0.332,0.353,0.345,0.253,0.333,0.454,0.518,0.211,0.387,0.293,0.499,0.994,0.961,0.537,0.956,0.802,0.71,0.666,0.859,0.74,0.307,0.13,0.343,0.368,0.435,0.386,0.39,0.369,0.253,0.344,0.682,0.355,0.156,0.4,0.713,0.962,0.834,0.694,0.663,0.776,0.578,0.593,0.511,0.405,0.07,0.068,0.105,0.104,0.106,0.109,0.124,0.066,0.068,0.045,0.043,0.045,0.024,0.026,0.035,0.052,0.503,0.741,0.713,0.843,0.657,0.658,0.813,0.732,0.157,0.06,0.038,0.042,0.03,0.027,0.043,0.042,0.058,0.072,0.056,0.04,0.046,0.086,0.054,0.335,1.0,1.0,0.906,0.841,0.731,0.609,0.571,0.436,0.126,0.048,0.037,0.031,0.053,0.1,0.098,0.053,0.075,0.497,0.197,0.458,0.302,0.216,0.816,0.587,0.643,0.571,0.628,0.489,0.442,0.432,0.454,0.444,0.133,0.12,0.19,0.202,0.299,0.355,0.345,0.29,0.339,0.331,0.509,0.379,0.641,1.0,0.71,0.967,0.68,0.84,0.627,0.608,0.389,0.363,0.268,0.406,0.151,0.165,0.239,0.345,0.214,0.279,0.486,0.308,0.381,0.407,0.217,0.146,0.137,0.145,0.23,0.272,0.201,0.174,0.128,0.409,0.5,0.191,0.088,0.253,0.06,0.059,0.051,0.027,0.016,0.0,0.056,0.63,0.139,0.0,0.0,0.316,0.448,0.254,0.206,0.134,0.219,0.082,0.048,0.085,0.052,0.116,0.13,0.159,0.106,0.052,0.066,0.126,0.155,0.131,0.194,0.418,0.425,0.308,0.27,0.273,0.074,0.035,0.053,0.115,0.207,0.346,0.447,0.397,0.487,0.597,0.591,0.72,0.762,0.95,0.96,0.994,0.981,1.0,1.0,0.979,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.985,1.0,1.0,0.594,1.0,0.958,0.977,0.987,1.0,0.944,0.719,1.0,1.0,1.0,1.0,0.911,0.965,0.823,0.425,0.901,1.0,1.0,0.633,0.976,0.971,1.0,0.909,0.991,1.0,0.832,0.904,0.988,1.0,0.847,0.74,1.0,0.948,0.559,0.778,0.9,0.719,0.894,0.956,0.762,0.617,0.838,0.755,0.654,0.646,0.77,0.579,0.334,0.334,0.339,0.342,0.305,0.337,0.281,0.249,0.178,0.166,0.08,0.108,0.118,0.062,0.013,0.0,0.0,0.0,0.0,0.0,0.003,0.006,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.108,0.227,0.171,0.192,0.51,0.77,0.684,0.877,0.708,0.761,0.662,0.677,0.786,0.517,0.655,0.125,0.073,0.074,0.049,0.073,0.101,0.063,0.073,0.177,0.349,0.304,0.394,0.321,0.393,0.456,0.429,0.447,0.413,0.431,0.437,0.391,0.405,0.48,0.39,0.072,0.104,0.087,0.053,0.028,0.043,0.005,0.12,0.184,0.289,0.403,0.334,0.232,0.249,0.27,0.282,0.301,0.303,0.254,0.307,0.319,0.324,0.341,0.429,0.12,0.069,0.069,0.045,0.02,0.029,0.026,0.098,0.277,0.335,0.394,0.543,0.327,0.394,0.246,0.993,0.6,0.919,0.004,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.004,0.016,0.004,0.0,0.0,0.0,0.074,0.126,0.189,0.112,0.201,0.187,0.123,0.084,0.0,0.0,0.132,0.032,0.034,0.061,0.043,0.005,0.008,0.012,0.029,0.002,0.0,0.082,0.251,0.446,0.542,0.008,0.143,0.056,0.034,0.187,0.312,0.068,0.005,0.128,0.261,0.199,0.111,0.043,0.082,0.045,0.0,0.0,0.0,0.0,0.401,0.332,0.346,0.365,0.021,0.003,0.025,0.032,0.236,0.18,0.105,0.089,0.055,0.082,0.029,0.05,0.081,0.087,0.152,0.036,0.016,0.032,0.038,0.055,0.019,0.008,0.374,0.951,0.4,0.01,0.0,0.0,0.096,0.04,0.064,0.323,0.154,0.133,0.014,0.063,0.156,0.161,0.211,0.017,0.013,0.073,0.112,0.077,0.097,0.415,0.461,0.563,0.051,0.0,0.106,0.175,0.206,0.289,0.351,0.525,0.321,0.339,0.247,0.182,0.074,0.041,0.04,0.001,0.0,0.0,0.0,0.018,0.052,0.034,0.086,0.129,0.208,0.231,0.157,0.18,0.297,0.334,0.199,0.233,0.172,0.109,0.112,0.133,0.06,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.225,0.322,0.204,0.226,0.298,0.377,0.323,0.323,0.372,0.231,0.278,0.237,0.189,0.121,0.06,0.003,0.0,0.006,0.009,0.017,0.004,0.013,0.069,0.07,0.257,0.41,0.414,0.269,0.337,0.508,0.39,0.345,0.446,0.287,0.249,0.163,0.054,0.035,0.022,0.0,0.0,0.0,0.0,0.0,0.004,0.013,0.102,0.237,0.337,0.309,0.142,0.137,0.215,0.301,0.085,0.147,0.171,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.833,0.137,0.217,0.216,0.162,0.09,0.098,0.116,0.101,0.068,0.086,0.0,0.033,0.006,0.021,0.044,0.058,0.062,0.147,0.132,0.171,0.04,0.032,0.028,0.0,0.016,0.027,0.022,0.008,0.119,0.1,0.287,0.065,0.036,0.012,0.033,0.107,0.023,0.097,0.124,0.212,0.344,0.249,0.254,0.387,0.086,0.043,0.063,0.129,0.187,0.144,0.068,0.185,0.543,0.35,0.148,0.201,0.278,0.068,0.11,0.078,0.153,0.108,0.324,0.211,0.446,0.474,0.54,0.56,0.327,0.295,0.276,0.271,0.275,0.26,0.281,0.223,0.151,0.175,0.084,0.087,0.099,0.08,0.0,0.007,0.148,0.081,0.126,0.237,0.187,0.255,0.357,0.419,0.131,0.063,0.069,0.064,0.031,0.0,0.002,0.0,0.002,1.0,0.025,0.035,0.0,0.0,0.0,0.005,0.007,0.047,0.033,0.02,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.013,0.028,0.0,0.008,0.0,0.081,0.172,0.083,0.015,0.005,0.027,0.02,0.068,0.0,0.0,0.027,0.017,0.045,0.104,0.0,0.004,0.0,0.0,0.0,0.012,0.0,1.0,0.499,0.03,0.0,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031,0.024,0.165,0.104,0.796,0.036,0.0,0.0,0.038,0.308,0.341,0.2,0.201,0.141,0.256,0.098,0.056,0.114,0.142,0.057,0.026,0.018,0.024,0.019,0.038,0.312,0.298,0.094,0.047,0.346,0.953,0.046,0.082,0.109,0.057,0.036,0.141,0.297,0.249,0.378,0.244,0.392,0.268,0.288,0.22,0.118,0.134,0.139,0.259,0.24,0.437,0.343,0.136,0.146,0.279,0.392,0.416,0.481,0.25,0.256,0.163,0.147,0.108,0.083,0.007,0.0,0.0,0.0,0.0,0.0,0.043,0.109,0.115,0.171,0.188,0.253,0.247,0.254,0.139,0.103,0.091,0.102,0.127,0.063,0.033,0.008,0.0,0.0,0.007,0.025,0.007,0.0,0.029,0.0,0.0,0.0,0.001,0.001,0.013,0.0,0.017,0.0,0.0,0.021,0.0,0.007,0.019,0.06,0.265,0.234,0.255,0.387,0.406,0.432,0.402,0.344,0.15,0.11,0.106,0.111,0.058,0.037,0.547,0.14,0.05,0.123,0.073,0.032,0.026,0.015,0.021,0.0,0.0,0.004,0.048,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.213,0.295,0.31,0.236,0.264,0.223,0.246,0.093,0.128,0.137,0.297,0.292,0.298,0.205,0.243,0.07,0.0,0.015,0.012,0.032,0.017,0.0,0.408,0.158,0.961,0.686,0.061,0.156,0.175,0.206,0.126,0.083,0.087,0.085,0.155,0.127,0.173,0.082,0.068,0.023,0.0,0.001,0.028,0.015,0.002,0.0,0.008,0.28,0.705,0.829,0.26,0.0,0.012,0.016,0.098,0.119,0.177,0.138,0.249,0.192,0.18,0.214,0.202,0.095,0.03,0.079,0.059,0.036,0.03,0.007,0.266,0.197,0.233,0.101,0.15,0.208,0.205,0.159,0.156,0.117,0.211,0.267,0.18,0.235,0.254,0.315,0.339,0.242,0.148,0.157,0.099,0.019,0.022,0.031,0.041,0.013,0.3,0.249,0.365,0.384,0.415,0.452,0.318,0.222,0.348,0.305,0.268,0.262,0.278,0.163,0.081,0.015,0.017,0.003,0.026,0.026,0.015,0.015,0.302,1.0,0.949,0.057,0.027,0.06,0.186,0.01,0.049,0.088,0.063,0.033,0.132,0.349,0.32,0.265,0.274,0.099,0.032,0.029,0.035,0.052,0.056,0.085,1.0,1.0,0.496,0.201,0.196,0.158,0.274,0.347,0.274,0.163,0.144,0.19,0.229,0.326,0.369,0.363,0.289,0.099,0.075,0.051,0.038,0.065,0.115,0.031,0.353,0.0,0.044,0.018,0.952,0.093,0.226,0.132,0.149,0.089,0.0,0.132,0.053,0.168,0.049,0.062,0.196,0.131,0.044,0.183,0.082,0.018,0.027,0.036,0.028,0.45,0.678,0.275,0.272,0.262,0.0,0.124,0.222,0.05,0.26,0.122,0.054,0.034,0.033,0.029,0.0,0.0,0.0,0.018,0.011,0.04,0.081,0.133,0.304,0.325,0.326,0.327,0.209,0.113,0.096,0.239,0.17,0.072,0.07,0.181,0.138,0.084,0.077,0.045,0.073,0.0,0.017,0.0,0.013,0.0,0.0,0.0,0.218,0.512,0.561,0.683,0.137,0.072,0.176,0.153,0.061,0.058,0.0,0.041,0.028,0.033,0.085,0.121,0.071,0.038,0.0,0.0,0.001,0.0,0.009,0.03,0.259,0.082,0.026,0.0,0.0,0.097,0.033,0.091,0.047,0.041,0.225,0.213,0.218,0.195,0.078,0.085,0.046,0.023,0.009,0.0,0.007,0.0,0.0,0.0,0.076,0.166,0.054,0.0,0.003,0.022,0.038,0.0,0.111,0.036,0.168,0.213,0.153,0.16,0.301,0.065,0.171,0.082,0.017,0.0,0.045,0.19,0.187,0.038,0.121,0.082,0.1,0.152,0.12,0.094,0.138,0.065,0.0,0.0,0.006,0.091,0.213,0.293,0.159,0.124,0.009,0.005,0.0,0.0,0.0,0.027,0.007,0.096,0.078,0.453,0.132,0.212,0.0,0.007,0.042,0.06,0.021,0.009,0.016,0.06,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.018,0.068,0.123,0.035,0.151,0.165,0.236,0.256,0.0,0.089,0.035,0.008,0.023,0.046,0.054,0.092,0.04,0.05,0.037,0.056,0.026,0.009,0.021,0.004,0.024,0.054,0.056,0.283,0.041,0.0,0.242,0.011,0.024,0.076,0.128,0.229,0.213,0.583,0.406,0.38,0.386,0.304,0.3,0.459,0.441,0.9,0.695,0.025,0.02,0.083,0.148,0.956,0.185,0.312,1.0,0.182,0.183,0.322,0.192,0.162,0.148,0.226,0.221,0.269,0.398,0.393,0.436,0.328,0.323,0.14,0.254,0.179,0.174,0.146,1.0,0.468,0.367,0.375,0.513,0.336,0.578,0.381,0.383,0.425,0.012,0.144,0.57,0.431,0.203,0.427,0.102,0.16,0.397,0.254,0.226,0.071,0.1,0.061,0.053,0.032,0.0,0.0,0.076,0.066,0.119,0.042,0.07,0.056,0.131,0.488,0.428,0.456,0.344,0.271,0.258,0.099,0.055,0.067,0.055,0.0,0.0,0.029,0.04,0.02,0.047,0.027,0.052,0.572,0.419,0.425,0.264,0.251,0.175,0.35,0.485,0.264,0.068,0.083,0.108,0.086,0.003,0.031,0.007,0.0,0.022,0.014,0.034,0.064,0.493,0.064,0.044,0.173,0.364,0.325,0.276,0.26,0.056,0.041,0.05,0.102,0.076,0.32,0.283,0.372,0.504,0.454,0.298,0.039,0.089,0.073,0.102,0.101,0.059,0.263,0.301,0.61,0.006,0.05,0.174,0.124,0.187,0.322,0.4,0.42,0.368,0.423,0.332,0.3,0.29,0.151,0.054,0.011,0.019,0.028,0.03,0.024,0.815,0.483,0.948,0.481,0.973,0.026,0.003,0.0,0.0,0.056,0.0,0.037,0.068,0.059,0.076,0.017,0.057,0.03,0.048,0.0,0.011,0.0,0.0,0.014,0.079,0.955,0.977,0.433,0.739,0.185,0.068,0.014,0.0,0.021,0.019,0.037,0.0,0.0,0.0,0.007,0.007,0.045,0.012,0.0,0.0,0.0,0.0,0.011,0.0,0.171,0.264,0.147,0.552,0.359,0.207,0.109,0.279,0.0,0.0,0.005,0.0,0.0,0.0,0.029,0.027,0.099,0.026,0.058,0.232,0.223,0.227,0.464,0.416,1.0,0.178,0.694,0.252,0.299,0.23,0.258,0.57,0.376,0.521,0.571,0.389,0.58,0.498,0.268,0.218,0.132,0.081,0.032,0.002,0.005,0.0,0.023,0.035,0.123,0.0,0.0,0.0,0.127,0.035,0.0,0.007,0.0,0.0,0.0,0.011,0.012,0.054,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.321,0.657,0.138,0.006,0.047,0.102,0.09,0.046,0.291,0.095,0.017,0.0,0.0,0.0,0.0,0.024,0.056,0.173,0.0,0.0,0.0,0.01,0.0,0.0,0.371,0.101,0.118,0.013,0.044,0.054,0.14,0.022,0.105,0.018,0.033,0.031,0.0,0.012,0.1,0.087,0.015,0.012,0.04,0.0,0.0,0.0,0.0,0.049,0.667,0.607,0.241,1.0,0.113,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.027,0.046,0.071,0.063,0.068,0.056,0.044,0.03,0.059,0.104,0.063,0.06,0.106,0.069,0.081,0.136,0.344,0.488,0.437,0.268,0.342,0.154,0.057,0.108,0.147,0.238,0.145,0.201,0.148,0.138,0.142,0.168,0.223,0.357,0.486,0.483,0.6,0.516,0.581,0.515,0.535,0.449,0.61,0.596,0.683,0.463,0.202,0.184,0.265,0.465,0.521,0.669,0.714,0.733,0.804,0.779,0.654,0.655,0.843,0.948,0.723,0.742,0.697,0.734,0.948,0.831,0.925,0.851,0.964,1.0,1.0,0.972,0.985,1.0,1.0,1.0,1.0,1.0,1.0,0.989,0.099,1.0,0.991,0.779,1.0,0.975,0.995,0.978,0.948,0.964,0.955,0.982,0.897,0.575,0.306,0.617,0.84,1.0,0.984,0.99,1.0,1.0,0.994,0.876,0.822,0.664,0.663,0.616,0.653,0.725,0.801,0.631,0.752,0.676,0.693,0.482,0.466,0.414,0.16,0.995,1.0,0.998,1.0,1.0,1.0,0.97,0.731,0.637,0.444,0.305,0.256,0.293,0.244,0.458,0.478,0.522,0.488,0.486,0.608,0.489,0.568,0.524,0.163,0.292,0.442,0.299,0.355,0.29,0.211,0.22,0.205,0.159,0.115,0.076,0.086,0.077,0.0,0.032,0.072,0.043,0.099,0.063,0.09,0.111,0.041,0.059,0.0,0.01,0.0,0.0,0.0,0.0,0.149,0.055,0.017,0.0,0.0,0.0,0.0,0.0,0.021,0.045,0.049,0.134,0.15,0.136,0.137,0.087,0.044,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.14,0.028,0.062,0.0,0.0,0.018,0.051,0.023,0.0,0.0,0.022,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.204,0.403,0.253,0.031,0.029,0.947,0.411,0.262,0.089,0.156,0.059,0.158,0.052,0.049,0.029,0.076,0.032,0.032,0.0,0.0,0.024,0.026,0.075,0.241,0.151,0.251,0.322,0.352,0.182,0.077,0.107,0.241,0.05,0.127,0.292,0.368,0.445,0.365,0.52,0.529,0.57,0.294,0.308,0.152,0.278,0.205,0.352,0.122,0.075,0.125,0.972,0.301,0.157,0.0,0.0,0.039,0.033,0.061,0.0,0.001,0.015,0.05,0.028,0.08,0.001,0.026,0.0,0.046,0.227,0.616,0.456,0.599,0.547,0.382,0.675,0.395,0.439,0.228,0.2,0.145,0.284,0.334,0.338,0.272,0.295,0.287,0.35,0.255,0.177,0.072,0.035,0.138,0.217,0.205,0.208,0.245,0.179,0.24,0.349,0.264,0.276,0.191,0.23,0.113,0.15,0.211,0.135,0.113,0.062,0.117,0.032,0.03,0.02,0.001,0.0,0.0,0.0,0.016,0.068,0.18,0.244,0.304,0.419,0.319,0.268,0.257,0.237,0.134,0.187,0.281,0.196,0.234,0.277,0.377,0.147,0.272,0.08,0.194,0.1,0.181,0.315,0.738,0.958,0.192,0.711,0.894,0.86,0.3,0.374,0.652,0.206,0.026,0.051,0.0,0.076,0.216,0.175,0.266,0.383,0.169,0.327,0.213,0.12,0.046,0.028,0.014,0.02,0.039,0.085,0.093,0.164,0.166,0.2,0.406,0.389,0.72,0.792,0.644,0.524,0.421,0.208,0.234,0.182,0.205,0.291,0.307,0.058,0.059,0.075,0.082,0.059,0.039,0.031,0.053,0.042,0.072,0.135,0.231,0.429,0.5569999999999999,0.805,0.852,0.637,0.586,0.679,0.753,0.81,0.938,0.921,0.864,0.259,0.154,0.222,0.266,0.248,0.213,0.155,0.132,0.147,0.242,0.098,0.371,0.633,0.744,0.869,0.726,0.672,0.638,0.724,0.814,0.695,0.779,0.78,0.747,0.344,0.233,0.339,0.445,0.487,0.566,0.547,0.671,0.828,0.607,0.602,0.269,0.374,0.397,0.443,0.363,0.242,0.382,0.348,0.512,0.577,0.582,0.631,0.553,0.479,0.393,0.251,0.232,0.173,0.189,0.167,0.216,0.407,0.45,0.356,0.776,0.409,0.465,0.342,0.395,0.322,0.335,0.353,0.316,0.437,0.386,0.45,0.338,0.184,0.222,0.296,0.271,0.227,0.255,0.241,0.101,0.212,0.295,0.18,0.088,0.32,0.425,0.396,0.408,0.342,0.344,0.356,0.275,0.377,0.364,0.322,0.292,0.077,0.134,0.153,0.123,0.126,0.105,0.075,0.041,0.027,0.008,0.114,0.315,0.222,0.162,0.231,0.037,0.041,0.112,0.184,0.249,0.297,0.23,0.203,0.297,0.046,0.032,0.039,0.0,0.0,0.055,0.012,0.103,0.094,0.062,0.098,0.024,0.066,0.163,0.138,0.199,0.099,0.103,0.118,0.173,0.221,0.178,0.212,0.233,0.134,0.161,0.183,0.486,0.811,0.858,0.825,0.867,0.793,0.752,0.433,0.468,0.427,0.449,0.743,0.471,0.243,0.517,0.597,0.579,0.425,0.966,0.968,0.967,0.078,0.172,0.226,0.94,1.0,0.659,0.519,0.482,0.93,0.317,0.173,0.45,0.675,0.349,0.131,0.19,0.195,0.287,0.352,0.417,0.408,0.42,0.354,0.274,0.074,0.035,0.025,0.004,0.007,0.0,0.0,0.007,0.005,0.023,0.039,0.212,0.216,0.284,0.235,0.227,0.158,0.125,0.155,0.223,0.245,0.259,0.267,0.335,0.072,0.013,0.011,0.009,0.0,0.0,0.018,0.0,0.478,0.29,0.09,0.05,0.03,0.122,0.195,0.176,0.232,0.248,0.316,0.272,0.185,0.231,0.152,0.088,0.035,0.0,0.0,0.015,0.062,0.025,0.032,0.016,0.0,0.0,0.009,0.0,0.011,0.008,0.015,0.061,0.109,0.124,0.143,0.081,0.059,0.004,0.016,0.027,0.0,0.0,0.0,0.017,0.005,0.013,0.003,0.022,0.008,0.0,0.027,0.0,0.0,0.011,0.202,0.226,0.096,0.154,0.161,0.157,0.18,0.28,0.387,0.745,0.229,0.125,0.119,0.133,0.246,0.246,0.263,0.2,0.218,0.155,0.161,0.432,0.164,0.225,0.147,0.074,0.025,0.029,0.027,0.088,0.125,0.248,0.517,0.745,0.198,0.06,0.044,0.026,0.038,0.043,0.033,0.038,0.037,0.055,0.071,0.142,0.191,0.216,0.383,0.27,0.471,0.512,0.29,0.148,0.335,0.443,0.557,0.682,0.219,0.048,0.08,0.098,0.096,0.073,0.126,0.118,0.048,0.112,0.093,0.19,0.498,0.827,0.714,0.735,0.614,0.656,0.657,0.561,0.382,0.167,0.292,0.31,0.065,0.086,0.092,0.052,0.051,0.062,0.075,0.061,0.028,0.029,0.024,0.004,0.0,0.274,0.35,0.261,0.3,0.356,0.369,0.316,0.275,0.396,0.25,0.289,0.018,0.017,0.031,0.026,0.012,0.014,0.021,0.034,0.207,0.031,0.003,0.0,0.0,0.675,0.313,0.299,0.21,0.187,0.23,0.238,0.277,0.23,0.191,0.161,0.044,0.022,0.022,0.011,0.018,0.013,0.037,0.045,0.054,0.067,0.039,0.676,0.143,0.147,0.087,0.041,0.113,0.069,0.024,0.0,0.005,0.0,0.033,0.082,0.0,0.0,0.004,0.0,0.019,0.131,0.191,0.477,0.0,0.008,0.0,0.003,0.045,0.105,0.424,0.166,0.076,0.044,0.013,0.01,0.02,0.006,0.019,0.019,0.039,0.0,0.0,0.054,0.211,0.334,0.35,0.646,0.5,0.419,0.152,0.19,0.291,0.249,0.317,0.363,0.376,0.262,0.273,0.522,0.484,0.399,0.328,0.299,0.064,0.733,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.744,0.71,0.076,0.444,0.674,0.879,0.76,0.081,0.372,0.107,0.224,0.159,0.063,0.011,0.0,0.027,0.013,0.025,0.217,0.142,0.408,0.609,0.72,0.317,0.307,0.171,0.38,0.215,0.227,0.329,0.29,0.232,0.192,0.081,0.059,0.049,0.047,0.034,0.016,0.018,0.0,0.02,0.014,0.017,0.156,0.108,0.071,0.043,0.097,0.1,0.133,0.338,0.231,0.124,0.103,0.198,0.179,0.05,0.032,0.177,0.13,0.009,0.119,0.017,0.011,0.0,0.0,0.015,0.006,0.0,0.0,0.0,0.0,0.014,0.087,0.108,0.043,0.058,0.102,0.154,0.112,0.165,0.164,0.238,0.208,0.241,0.226,0.114,0.024,0.024,0.021,0.027,0.0,0.0,0.0,0.006,0.017,0.0,0.014,0.0,0.044,0.0,0.073,0.038,0.014,0.0,0.0,0.0,0.002,0.032,0.006,0.007,0.0,0.019,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.102,0.04,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.001,0.0,0.0,0.0,0.035,0.048,0.037,0.029,0.042,0.071,0.143,0.222,0.644,0.663,0.598,0.7,0.45,0.132,0.27,0.306,0.417,0.336,0.263,0.186,0.181,0.091,0.037,0.038,0.073,0.051,0.056,0.085,0.161,0.183,0.381,0.333,0.267,0.248,0.202,0.332,0.262,0.26,0.313,0.189,0.225,0.244,0.227,0.228,0.101,0.046,0.049,0.045,0.035,0.022,0.014,0.0,0.0,0.0,0.015,0.018,0.009,0.015,0.04,0.064,0.054,0.054,0.014,0.013,0.012,0.003,0.0,0.002,0.01,0.0,0.012,0.024,0.024,0.055,0.059,0.063,0.069,0.077,0.146,0.158,0.15,0.147,0.178,0.184,0.234,0.179,0.294,0.294,0.388,0.337,0.265,0.273,0.093,0.07,0.065,0.069,0.075,0.077,0.072,0.072,0.071,0.105,0.116,0.18,0.195,0.279,0.241,0.24,0.36,0.316,0.342,0.344,0.238,0.132,0.07,0.035,0.038,0.0,0.0,0.019,0.039,0.047,0.065,0.069,0.046,0.029,0.05,0.027,0.188,0.179,0.201,0.181,0.225,0.201,0.349,0.593,0.819,0.405,0.462,0.506,0.213,0.11,0.17,0.286,0.358,0.25,0.217,0.226,0.268,0.279,0.39,0.611,1.0,0.859,0.799,0.679,0.634,0.772,0.712,0.691,0.627,0.507,0.497,0.491,0.155,0.03,0.035,0.056,0.033,0.032,0.01,0.003,0.0,0.0,0.041,0.031,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.002,0.018,0.029,0.056,0.123,0.1,0.081,0.083,0.16,0.078,0.128,0.778,0.953,0.934,0.865,0.96,0.789,0.803,0.797,0.906,0.963,0.904,0.463,0.131,0.175,0.214,0.163,0.128,0.093,0.07,0.097,0.063,0.074,0.118,0.214,0.206,0.218,0.142,0.346,0.471,0.314,0.295,0.346,0.281,0.327,0.363,0.27,0.113,0.038,0.009,0.014,0.0,0.0,0.0,0.0,0.0,0.016,0.033,0.009,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.011,0.114,0.201,0.183,0.191,0.229,0.196,0.308,0.279,0.011,0.0,0.03,0.055,0.046,0.043,0.141,0.089,0.25,0.422,0.414,0.251,0.126,0.061,0.057,0.068,0.083,0.033,0.01,0.017,0.027,0.04,0.088,0.127,0.044,0.14,0.83,0.951,0.285,0.225,0.193,0.077,0.193,0.172,0.129,0.148,0.168,0.075,0.0,0.02,0.078,0.12,0.086,0.098,0.116,0.126,0.062,0.111,0.05,0.089,0.047,0.068,0.065,0.06,0.044,0.049,0.056,0.088,0.153,0.313,0.239,0.011,0.07,0.061,0.148,0.166,0.146,0.188,0.185,0.182,0.159,0.417,0.731,0.564,0.54,0.866,0.81,0.944,0.839,0.803,0.865,0.953,0.966,0.954,0.589,0.124,0.105,0.156,0.168,0.153,0.142,0.146,0.14,0.153,0.441,0.742,0.764,0.968,0.953,0.967,0.964,0.985,0.98,0.959,0.953,0.949,0.936,0.853,0.311,0.062,0.076,0.105,0.116,0.074,0.087,0.097,0.177,0.177,0.151,0.255,0.529,0.578,0.818,0.814,0.775,0.833,0.819,0.802,0.747,0.695,0.577,0.597,0.337,0.129,0.197,0.212,0.189,0.179,0.22,0.183,0.081,0.235,0.175,0.346,0.416,0.585,0.692,0.633,0.621,0.602,0.586,0.621,0.567,0.635,0.652,0.633,0.432,0.189,0.216,0.29,0.41,0.309,0.283,0.299,0.262,0.203,0.355,0.578,0.916,0.66,0.601,0.626,0.64,0.483,0.462,0.569,0.565,0.642,0.7,0.774,0.787,0.454,0.495,0.649,0.697,0.81,0.854,0.885,0.97,0.541,0.635,0.72,0.944,0.996,0.989,0.998,0.995,0.985,0.992,0.963,0.96,0.909,0.946,0.914,0.895,0.629,0.673,0.747,0.796,0.862,0.852,0.85,0.861,0.594,0.806,1.0,0.977,0.948,0.99,0.957,0.731,0.65,0.518,0.795,0.592,0.377,0.433,0.267,0.249,0.227,0.22,0.276,0.421,0.624,0.403,0.604,0.609,0.973,0.965,0.78,1.0,1.0,1.0,1.0,1.0,0.994,1.0,0.954,0.936,0.954,0.961,0.966,0.973,0.972,0.949,0.949,0.949,0.968,0.995,0.995,1.0,0.959,0.956,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.975,0.964,0.984,0.956,0.621,0.66,0.779,0.916,0.95,0.952,0.959,0.969,0.678,0.724,0.972,1.0,1.0,1.0,0.982,0.974,0.96,0.992,0.965,0.875,0.701,0.698,0.755,0.482,0.161,0.043,0.133,0.223,0.376,0.334,0.537,0.501,0.2,0.245,0.482,0.985,1.0,0.968,0.76,0.882,0.859,0.507,0.313,0.21,0.134,0.055,0.112,0.068,0.011,0.003,0.025,0.05,0.079,0.078,0.161,0.161,0.136,0.378,0.302,0.169,0.13,0.138,0.133,0.143,0.081,0.019,0.027,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.035,0.103,0.09,0.153,0.15,0.144,0.283,0.393,0.543,0.868,0.96,0.878,0.8340000000000001,0.837,0.232,0.078,0.478,0.213,0.117,0.068,0.039,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.111,0.126,0.047,0.015,0.055,0.0,0.0,0.008,0.015,0.011,0.0,0.001,0.007,0.0,0.004,0.04,0.0,0.022,0.0,0.0,0.003,0.0,0.158,0.0,0.207,0.383,0.188,0.179,0.265,0.498,0.256,0.453,0.956,0.335,0.55,0.521,0.523,0.448,0.381,0.083,0.092,0.081,0.073,0.07,0.065,0.038,0.026,0.025,0.051,0.074,0.042,0.16,0.322,0.154,0.077,0.186,0.374,0.068,0.0,0.0,0.031,0.0,0.0,0.0,0.0,0.007,0.061,0.128,0.15,0.149,0.162,0.386,0.392,0.564,0.767,0.573,0.484,0.508,0.53,0.45,0.468,0.545,0.435,0.408,0.337,0.216,0.224,0.049,0.166,0.165,0.076,0.084,0.126,0.126,0.137,0.097,0.314,0.294,0.456,0.574,0.935,0.912,0.641,0.689,0.804,0.922,0.824,0.759,0.615,0.375,0.349,0.01,0.021,0.057,0.071,0.081,0.073,0.079,0.068,0.045,0.115,0.155,0.164,0.148,0.159,0.119,0.156,0.134,0.097,0.122,0.083,0.084,0.091,0.087,0.085,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.008,0.0,0.002,0.0,0.0,0.0,0.019,0.032,0.059,0.079,0.142,0.171,0.223,0.227,0.08,0.0,0.0,0.019,0.041,0.031,0.027,0.024,0.083,0.114,0.17,0.201,0.213,0.639,0.86,1.0,0.996,0.985,0.977,0.993,0.981,0.963,0.963,0.696,0.161,0.093,0.108,0.243,0.35,0.302,0.271,0.433,0.156,0.654,0.42,0.832,0.978,0.975,0.957,0.952,0.883,0.937,0.817,0.772,0.717,0.74,0.696,0.557,0.085,0.039,0.054,0.074,0.238,0.204,0.187,0.135,0.041,0.029,0.004,0.0,0.0,0.0,0.0,0.0,0.239,0.037,0.225,0.31,0.28,0.412,0.389,0.36,0.267,0.259,0.236,0.182,0.258,0.204,0.188,0.245,0.196,0.451,0.52,0.331,0.43,0.394,0.313,0.203,0.221,0.229,0.211,0.298,0.253,0.197,0.161,0.202,0.199,0.183,0.142,0.166,0.115,0.135,0.115,0.133,0.132,0.158,0.198,0.201,0.152,0.144,0.216,0.143,0.156,0.176,0.117,0.158,0.21,0.214,0.209,0.151,0.166,0.179,0.192,0.165,0.176,0.186,0.148,0.178,0.171,0.25,0.182,0.155,0.158,0.157,0.12,0.097,0.089,0.133,0.141,0.141,0.112,0.103,0.081,0.107,0.117,0.123,0.122,0.116,0.114,0.13,0.235,0.237,0.279,0.259,0.294,0.26,0.219,0.436,0.21,0.296,0.408,0.351,0.572,0.434,0.878,0.553,0.552,0.597,0.608,0.518,0.485,0.419,0.48,0.58,0.391,0.487,0.431,0.478,0.49,0.777,0.721,0.714,0.682,0.735,0.613,0.625,0.547,0.31,0.318,0.319,0.28,0.337,0.428,0.291,0.232,0.232,0.375,0.227,0.319,0.314,0.259,0.745,0.792,0.961,0.816,0.719,0.927,0.804,0.878,0.698,0.632,0.743,0.69,0.739,0.696,0.352,0.259,0.204,0.225,0.237,0.234,0.283,0.481,0.241,0.197,0.13,0.135,0.211,0.164,0.132,0.118,0.082,0.055,0.083,0.105,0.086,0.114,0.136,0.12,0.16,0.079,0.019,0.015,0.028,0.066,0.082,0.147,0.139,0.076,0.204,0.303,0.412,0.431,0.43,0.209,0.208,0.125,0.246,0.204,0.35,0.653,0.667,0.674,0.718,0.137,0.04,0.074,0.111,0.125,0.159,0.214,0.243,0.208,0.311,0.609,0.522,0.642,0.596,0.353,0.337,0.345,0.117,0.149,0.162,0.096,0.138,0.229,0.165,0.079,0.0,0.0,0.021,0.035,0.06,0.073,0.059,0.062,0.141,0.081,0.046,0.055,0.032,0.031,0.024,0.02,0.024,0.0,0.0,0.0,0.014,0.043,0.024,0.011,0.0,0.0,0.003,0.067,0.08,0.066,0.189,0.307,0.12,0.198,0.098,0.454,0.587,0.733,0.709,1.0,0.992,0.987,0.849,0.97,0.831,0.995,0.74,0.41,0.199,0.217,0.202,0.233,0.23,0.244,0.269,0.303,0.422,0.83,0.984,0.909,0.922,0.885,0.81,0.441,0.357,0.375,0.318,0.31,0.434,0.573,0.429,0.088,0.009,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.02,0.031,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.0,0.072,0.013,0.003,0.003,0.0,0.036,0.122,0.195,0.065,0.0,0.047,0.0,0.116,0.113,0.214,0.0,0.0,0.0,0.007,0.062,0.587,0.351,0.345,0.335,0.244,0.12,0.156,0.254,0.258,0.222,0.36,0.26,0.186,0.114,0.142,0.407,0.27,0.279,0.198,0.127,0.027,0.034,0.123,0.125,0.275,0.838,0.965,0.949,0.969,0.969,0.972,0.975,0.952,0.948,0.231,0.088,0.108,0.116,0.104,0.137,0.134,0.129,0.158,0.473,0.461,0.72,0.7,0.919,0.857,0.884,0.911,0.928,0.903,0.904,0.93,0.935,0.801,0.446,0.277,0.055,0.052,0.06,0.077,0.061,0.024,0.037,0.051,0.041,0.029,0.042,0.078,0.497,0.708,0.702,0.799,0.75,0.829,0.592,0.396,0.212,0.181,0.108,0.106,0.1,0.056,0.034,0.037,0.022,0.033,0.061,0.096,0.231,0.273,0.311,0.374,0.418,0.617,0.361,0.454,0.735,0.526,0.213,0.111,0.105,0.088,0.079,0.083,0.037,0.018,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.009,0.02,0.005,0.029,0.033,0.133,0.226,0.209,0.262,0.264,0.236,0.153,0.079,0.067,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.034,0.183,0.207,0.176,0.294,0.583,0.903,0.899,0.608,0.641,0.456,0.162,0.059,0.061,0.05,0.032,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021,0.039,0.067,0.2,0.269,0.158,0.272,0.295,0.153,0.084,0.083,0.04,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.155,0.154,0.451,0.392,0.558,0.455,0.348,0.611,0.363,0.455,0.435,0.439,0.459,0.115,0.142,0.096,0.054,0.078,0.043,0.062,0.062,0.096,0.066,0.212,0.362,0.252,0.598,0.416,0.358,0.474,0.355,0.354,0.257,0.271,0.309,0.162,0.151,0.126,0.137,0.074,0.063,0.052,0.034,0.029,0.034,0.035,0.03,0.033,0.086,0.223,0.29,0.249,0.323,0.412,0.509,0.468,0.418,0.374,0.412,0.357,0.483,0.459,0.168,0.135,0.058,0.024,0.014,0.003,0.0,0.023,0.034,0.05,0.081,0.13,0.322,0.241,0.104,0.11,0.166,0.057,0.038,0.054,0.069,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.185,0.134,0.13,0.121,0.082,0.049,0.046,0.039,0.027,0.02,0.029,0.083,0.0,0.029,0.113,0.113,0.139,0.216,0.252,0.323,0.368,0.214,0.434,0.464,0.273,0.202,0.355,0.425,0.132,0.152,0.181,0.095,0.132,0.077,0.222,0.197,0.199,0.159,0.121,0.115,0.116,0.128,0.159,0.335,0.318,0.49,0.158,0.154,0.099,0.224,0.136,0.24,0.082,0.109,0.24,0.092,0.06,0.067,0.0,0.23,0.144,0.16,0.112,0.041,0.215,0.079,0.183,0.099,0.135,0.135,0.242,0.263,0.229,0.155,0.157,0.153,0.267,0.318,0.244,0.17,0.25,0.2,0.169,0.159,0.222,0.251,0.209,0.192,0.251,0.352,0.386,0.44,0.632,0.41,0.388,0.281,0.304,0.166,0.249,0.22,0.178,0.151,0.17,0.172,0.127,0.134,0.106,0.138,0.116,0.114,0.136,0.137,0.097,0.082,0.064,0.081,0.127,0.129,0.104,0.065,0.134,0.149,0.082,0.166,0.126,0.134,0.078,0.091,0.055,0.099,0.081,0.067,0.032,0.011,0.009,0.005,0.006,0.014,0.002,0.0,0.009,0.0,0.012,0.0,0.0,0.027,0.072,0.102,0.036,0.092,0.077,0.08,0.062,0.112,0.094,0.108,0.118,0.167,0.195,0.195,0.11,0.075,0.06,0.07,0.117,0.113,0.155,0.118,0.116,0.169,0.092,0.134,0.159,0.203,0.169,0.075,0.081,0.342,0.071,0.072,0.155,0.125,0.258,0.258,0.391,0.28,0.374,0.954,0.09,0.008,0.14,0.808,0.342,0.599,0.174,0.394,0.519,0.802,0.753,0.664,0.878,0.888,0.579,0.438,0.731,0.447,0.457,0.147,0.097,0.111,0.128,0.12,0.103,0.077,0.037,0.024,0.046,0.029,0.042,0.064,0.02,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.003,0.02,0.015,0.003,0.0,0.0,0.002,0.011,0.012,0.025,0.037,0.022,0.018,0.024,0.062,0.112,0.15,0.258,0.603,0.973,1.0,0.948,0.819,0.861,0.904,0.967,0.431,0.606,0.635,0.574,0.727,0.962,1.0,0.747,1.0,0.985,1.0,0.561,0.899,0.962,0.804,1.0,0.722,0.976,0.966,0.656,1.0,1.0,1.0,0.781,0.968,0.846,0.828,0.782,0.873,0.762,0.775,0.706,0.39,0.998,0.965,0.955,0.996,1.0,1.0,0.981,0.966,0.901,0.848,0.707,0.461,0.398,0.381,0.532,0.204,0.126,0.119,0.156,0.135,0.11,0.081,0.071,0.098,0.253,0.271,0.362,0.331,0.159,0.08,0.043,0.031,0.03,0.051,0.0,0.0,0.013,0.002,0.007,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.055,0.028,0.033,0.021,0.022,0.021,0.035,0.055,0.136,0.303,0.516,0.663,0.768,0.784,0.947,0.874,0.624,0.961,0.979,0.981,1.0,1.0,1.0,0.761,0.737,0.66,0.483,0.59,0.037,0.211,0.344,0.22,0.499,0.242,0.104,0.072,0.026,0.099,0.104,0.102,0.125,0.072,0.142,0.457,0.452,0.233,0.309,0.671,0.521,0.756,0.834,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.73,0.563,1.0,1.0,1.0,0.998,0.989,1.0,1.0,0.975,0.944,0.874,0.718,0.779,0.592,0.834,1.0,0.864,0.987,0.155,0.404,0.549,0.407,0.593,0.502,0.51,0.304,0.118,0.036,0.037,0.02,0.003,0.008,0.014,0.009,0.019,0.065,0.107,0.122,0.219,0.101,0.094,0.067,0.048,0.033,0.041,0.032,0.04,0.043,0.078,0.116,0.03,0.004,0.012,0.014,0.02,0.024,0.035,0.07,0.067,0.193,0.265,0.571,0.224,0.144,0.548,0.953,0.633,0.557,0.781,1.0,0.95,1.0,0.568,0.496,1.0,0.803,0.49,0.895,0.599,0.67,0.893,0.699,0.6,0.512,0.558,0.748,0.985,1.0,0.914,0.742,0.756,0.892,0.751,0.776,0.628,0.519,0.504,0.526,0.353,0.313,0.276,0.269,0.239,0.23,0.201,0.229,0.185,0.331,0.579,0.766,0.65,0.889,0.918,0.961,0.948,0.918,0.863,0.792,0.85,0.831,0.875,0.898,0.162,0.023,0.003,0.0,0.004,0.0,0.0,0.0,0.004,0.062,0.0,0.018,0.024,0.046,0.035]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0691643894652079,0.5128735920409039,0.1037098397326281,-0.0730593027746912,-1.000000619977248,0.1835838275502543,-0.3936547615033883,-0.772690878858266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2273040881243384,0.241286770375437,0.0,0.0,0.8071317487247784,-0.264486660393027,0.0,-1.000000619977248,0.0,0.0,0.6481017034092711,0.1151317154101478,0.0924886453649585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.131581929823205,0.3383797798776585,0.0,0.0,-0.8124879611496484,0.0,-0.0722848425085095,0.0,0.0,0.0,0.0,0.5807688842086097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1744683736873489,0.4032535464083269,0.0,-0.6471887447743196,-1.000000619977248,-0.3879084924481056,0.0,0.0,0.0,0.0,0.4728984404182461,0.2486328369148762,0.2165605718040582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002487317643211,0.4096329508636996,0.4806854405398909,0.0,-0.2670446404692842,-1.000000619977248,-0.7680525967531411,0.0,0.0,0.0,0.0,0.6205829254839231,0.2633475819723291,0.2133129263812742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3419524724924531,0.3894602394777908,-0.2668411326621124,-1.000000619977248,-0.7178116068575925,0.0,0.0,-0.0504473242000421,0.0,0.0,0.6945919313587497,0.3775126352984106,0.3095099362324752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4470444694154567,-0.1799630844809886,0.1617067382792813,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.179002075391566,0.0957334642904206,0.0644187004618535,0.0355121123514864,0.0337851224878476,0.1466217220726685,0.2066339132097872,0.6067726595694563,0.460179202470006,-0.6051898210692308,-1.000000619977248,0.1327690586983741,-0.1047895617095676,-0.4728786549369932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1462542774208304,0.8253513504613019,-0.7766451486115078,0.8272253181856759,-1.000000619977248,-0.2252577040633326,0.0,0.0,0.0,0.4890716580937639,0.5939234027444119,0.2380136864767565,0.1931402149953654,-0.2216878379458599,-0.3062792497936222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3551324295041517,0.2059159828900421,0.0,0.0,-1.000000619977248,0.0,-0.358959506877911,-0.4225415641325025,0.0,0.0,0.9333348541445388,0.4741986291862884,0.3716617858422201,-0.1245100335239835,-0.0518520933689922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2079312754805077,0.0,0.0,-0.6514595822276066,-1.000000619977248,-0.3836376549948188,0.0,0.0,0.0,0.0,0.5801837992629907,0.4986902284799552,0.3374300767775232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2543904119594462,0.1579644558251769,0.0,-0.4969236676538108,-1.000000619977248,-0.5381735695686144,0.0,0.0,0.0,0.0,0.0390452340037753,0.0590059580905468,0.0288698436451832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0833392735341911,0.7607800191440696,0.8576186438873261,-0.3116524212024232,-0.6113657177174319,-0.1119292939445131,-0.7988727235503877,-0.2012777007849172,0.0,0.0,0.0,0.1805849138917915,0.0310971235347862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.99193097012342,0.5563451208506668,0.0686980174071058,-1.000000619977248,-0.8592551858366664,-0.1758420513857588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.065413627519138,0.1988921370452918,0.5831035709964423,0.4407413803877732,0.5058497461961535,0.0346556836629716,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0743312265695153,0.1155839549816407,0.0992185354882384,0.1860230947389946,0.2522309680055672,0.6330364726839112,0.4682318933399029,0.0,-0.3184162292935651,-1.000000619977248,-0.5833296907821887,-0.1333513171466713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,-0.2857503997451627,-1.000000619977248,-0.7493468374772626,0.0,0.0,0.0,0.0,0.282932381915297,0.3252563528123965,0.2671407413782265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2379543300329981,0.7153751661661741,0.0,-0.317113214028201,-1.000000619977248,-0.7179840231942243,0.0,0.0,0.0,0.0,0.314970729058253,0.3105783522201274,0.2658151141342876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2907985239619531,0.6464934264331492,0.0,-0.4656004243332781,-1.000000619977248,-0.5694968128891472,0.0,0.0,0.0,0.0,0.2951626358268604,0.3444171781570898,0.2852727216977732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2947867116830568,0.609019724940312,0.0,0.0,-0.8302609763093226,-1.000000619977248,-0.2048362609131026,0.0,0.0,0.0,0.4995240451898954,0.5388971528830032,0.452428946813545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7479024973458068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2895237736698073,0.7203187099820567,0.0,0.0,-0.1298973374193937,-1.000000619977248,-0.9051998998030316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276035728450029,0.4544640248852634,0.6533052849787623,0.3390411802509669,0.3542449093450967,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.3894800249590436,0.460196161453937,0.3487275865728823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.266428464053125,0.3638267352661042,0.0,-0.2491161679569093,-1.000000619977248,-0.785981069265516,0.0,0.0,0.0,0.0,0.3775776447368127,0.577484494320642,0.4844220699993516,0.0319507257259792,-0.0150002212869578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3707036032501194,0.0,0.0,0.0,-0.7311470212219918,-1.000000619977248,-0.3039502160004334,0.0,0.0,0.0,0.4709029333090334,0.5526226238778152,0.4470077249502728,-0.0329880502430912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877643410846921,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.724196664307609,0.564779388859011,0.51062935316737,0.0290535659711022,-0.3477185270289886,-0.3064997165847251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0992015765043075,0.4886533364901329,0.0,-0.1693919844973402,-0.0725901042192673,-1.000000619977248,-0.7931179750031395,0.0,0.994443726242528,-0.986139477110988,0.0,0.4549134379594345,0.475628836831135,0.3797059972201516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4100682314512617,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1264150927188977,1.000000619977248,0.7022432596089466,0.0,-0.4126177320355534,-1.000000619977248,-0.6224795051868718,0.0,0.0,0.0,0.0,0.0,0.2752301767133072,0.2173830825247111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442742540491629,0.2788848377504349,0.2092060257726536,0.8036777689975007,-0.1730014215773185,-0.1354796696300101,-1.000000619977248,-0.7266161460150965,0.0,0.0,0.0,0.2657868491610693,0.0055003637882833,0.0,0.0,0.5676737221165661,0.4641532577045005,0.4025582280671564,-0.3439677650829186,-0.4019477046456409,-0.4365072873996702,-0.4654901909377266,-0.1680691837507232,-0.0822482455679643,0.8286583523278443,1.000000619977248,0.0,0.0,-0.6649165359768445,-1.000000619977248,-0.3701807012455806,0.0,0.0,0.0,0.0,0.0,0.0,0.2991790885211824,0.9472157824920516,0.5822641012918585,-0.1151232359181823,-0.218488242977547,-0.374191500945259,-0.4167189796495303,-0.4387600057651696,-0.4498737932346096,-0.0219420987093751,0.0,0.7488493739486203,1.000000619977248,0.0798061518819022,0.0,-0.311590238261343,-1.000000619977248,-0.7235069989610823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1681454991784126,0.7138064601525578,0.0176203843042953,-0.0647380946592204,-0.1980611468326734,-0.2346868991289613,-0.2487317643211402,-0.2549104874666631,0.0,0.0,0.0,0.7021725971759009,0.305312587709556,0.8211709609223137,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.3526903358180895,0.9412236081697696,0.5347422018199114,-0.1871480406730834,-0.3040745818825939,-0.4454701104071967,-0.4454983753804151,0.0,0.0,0.0,0.0,0.1924986001033097,0.3811107663891017,0.6683733422014441,0.0,-0.0336805420869398,-1.000000619977248,-1.000000619977248,-0.0014189016555592,0.0,0.0,0.0,0.0,0.7360340350914378,0.6070977067614668,0.2991988740024353,0.1090123487083833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0773131812440471,-0.7407288471429994,-1.000000619977248,-0.2943683900794258,0.0,0.0,0.0,0.0,0.0,0.0,0.4519710542474083,0.3970833027547694,0.3111577841711028,0.1915912944630019,-0.154747901872933,-0.2382313267705375,-0.32104769830019,-0.3445471970338941,-0.3613309381309273,-0.0845066169281074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0712136000235355,0.0,0.0,0.3881996216722541,0.7025485213197044,0.0055597202320418,-0.1128535585687519,-0.2615697151568973,-0.2835655173153872,-0.310702718102288,-0.3306266977238757,0.0,0.0,0.0,0.0,0.1773372684690075,0.0954564675528812,0.4287089812887381,-0.1027149126753436,-0.6779834330956699,0.0,0.0,0.0,0.2872145253578712,0.0,0.0,0.0,0.944629537442576,0.5968149095046451,-0.1566812260410655,-0.2620813111721487,-0.4056419366452741,-0.4555578793488121,-0.4847697291699369,-0.270362948325114,0.0,0.0,0.0,0.0,0.4223606683039053,1.000000619977248,0.406297684023939,-1.000000619977248,-0.8705640016213128,-0.1645332356011124,0.0,0.0,0.0,0.0,0.0,0.611947976165729,0.7725749924680709,0.4441331771739706,-0.2274736779636483,-0.32245246746914,-0.4721437656333172,-0.5132664751686384,-0.4997614709649292,0.0,0.0,0.0,0.0,0.0,0.605772079517528,1.000000619977248,0.2228834463129945,-1.000000619977248,-0.4384377850704808,-0.2331210196126669,-0.3635384325392775,0.0,0.5613169296397679,0.0,0.0,0.1869784508337735,0.700830010948031,0.3795335808835199,-0.2987296754470113,-0.3812096937953658,-0.5199257028588726,-0.5519188260446793,-0.2833139590537443,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,-0.9658593588268496,-1.000000619977248,-0.0692378783955755,0.0,0.0,0.0,0.0,0.0,0.0,0.5484846317986544,0.7932592998692312,0.4869122141398849,-0.1958649584136106,-0.2533361284584032,0.0,0.0,0.0,0.0,0.0,0.0,0.2525842801707961,0.1510508433759779,0.0,-0.5327042972508712,-1.000000619977248,-0.5023929399715541,0.0,0.0,0.0,0.0,0.0,0.0,0.6076093027767182,0.6692693418524646,0.369940448973225,0.1818370522053627,-0.0337285925414109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0303057042846734,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.2734834013684156,0.2115294065711987,0.1247333268124081,0.0154411548691635,-0.3195016042651483,-0.3762633234821613,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.6427228790058265,0.7517889311633246,0.4341443356386193,-0.2451590717063456,-0.344397392675837,-0.4832010231563206,-0.5193434444105753,-0.4429969252505945,0.0,0.0,0.0,0.2075073008822331,1.000000619977248,0.6211510514456112,-0.6077421481508443,-0.8443878099238347,0.0,-0.2599981826459592,-0.3229668899817133,0.0,0.0,0.0,0.0,0.0,0.3198012129812624,0.944361020197002,0.564493912629506,-0.1477099235415735,-0.2418351108558723,-0.3716504798529328,-0.406797974049903,-0.4308966902158354,-0.4362105051808779,0.0,0.0,0.7118420445138851,1.000000619977248,0.1168134813166373,0.0,-0.218722842255259,-1.000000619977248,-0.816377221464488,0.0,0.0,0.0,0.0,0.0,0.0,0.4806882670372127,0.8508039588443913,0.4971639199261665,-0.2027531323869131,-0.3021045132492777,-0.4462473971707003,-0.4796368100334915,-0.4918161869932619,-0.1125398173660286,0.0,0.0,0.0,0.0,0.0,0.0526632981003577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4111451269308794,0.8471521243045855,0.5176984229692696,-0.1522294927591815,-0.2504361422062044,-0.3927333233764713,-0.4368888645381173,-0.4514453257455478,-0.3513618820768289,0.0,0.0,0.0,0.0,0.9769448813230712,0.8517112644846991,-0.2097798047289853,-0.8065805817470212,-0.1836912344484839,-0.4734637398826123,0.0,-0.3615824963925703,0.0,0.0,0.0,0.416506992350393,0.8730089218046967,0.5391430581500025,-0.152221013267216,-0.2583672936912626,-0.2080697738492774,0.0,0.0,0.0,0.0,0.0,0.1987677711631312,0.2067441466053386,0.1503922694999912,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.2424767257479279,0.8327991709043269,0.4894362762482801,0.2639439729072355,-0.0761571438394182,-0.0353905729666477,0.0,0.0,0.0,0.0,0.0,0.0,0.100230421529454,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.3458162943313962,0.6252070751024389,0.5046032608772261,0.3530295154967093,-0.0420017502024107,-0.0871267799454448,0.0,0.0,0.0,0.0,0.0,0.0,0.1160305415584901,0.0,0.0,-0.2390821024644087,-0.8865224055003714,-0.9094933492348932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4934329434613493,0.4183724805828016,0.0218007738432835,-0.0862420862837117,-0.1806753618060901,-0.2257438616026876,-0.2614255637934839,-0.2849165830352225,0.0,0.0,0.0,0.0364674684462653,1.000000619977248,0.2411821899745292,0.5510086939070497,-0.130779204583805,-1.000000619977248,-0.4238134879273266,-0.4805045447112937,0.0,0.4609508362388658,0.6277311372108341,-0.0951144613769396,-0.1296712176336472,0.0,0.0,0.0,-0.0767139638118189,-0.2085220134207704,-0.2249383098659657,-0.2362132076827501,-0.2404105562056694,0.0,0.0,0.0,0.0,0.4973391627601199,0.811640011953099,0.5196769710945515,0.0,0.0,-0.741135862757343,-1.000000619977248,0.0,0.8587690282973114,0.0,0.0,0.0,0.0,0.0,0.0,-0.0118628092597252,-0.1358866852443538,-0.1595048968655748,-0.1727215983424573,-0.1882108036660918,0.0,0.0,0.3061548839114617,1.000000619977248,0.0,0.0,-0.7428600261236601,-1.000000619977248,-0.2922372110987651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0456988086993658,0.8522963494303182,0.0954564675528812,-0.0334572487985152,-0.1896862352680877,-0.2525249237270376,-0.3036675662682503,-0.3262625858589684,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-0.5104258453601982,-1.000000619977248,-0.5246713918622271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8816890950800402,0.835795258065468,0.1111717926622623,-0.0029706486852445,-0.1666728940737386,-0.1988780045586826,-0.237838443642803,-0.2460833363305844,-0.12533819723928,-0.0576746778519644,0.478842564286057,0.4515781711196738,0.0,0.0,-0.5084981741867093,-1.000000619977248,-0.5265990630357159,0.0,0.0,0.0,0.0,0.0,0.6184489200059406,0.7384139458364197,0.3559238487542644,0.1158694312111457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4052320945336086,-0.990995399509894,-0.6388703631561706,0.0,0.0,0.0,0.0,0.0,0.0,0.2641107362492235,0.2785032606119876,0.2312216134123964,0.130660491696288,-0.2089177230458268,-0.2994758707399747,-0.3939713292034333,-0.1042383947318105,0.0,0.0,0.0,0.0,0.6419795102101848,0.9925725850154756,0.1941068770794317,-0.1117003476614448,-1.000000619977248,-0.7395191062892557,-0.1838777832717248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0609392822586793,0.7779877348393774,0.0536667046496078,-0.0392628742975563,-0.1936348520266858,-0.2384178755937784,-0.2503343883026185,-0.2717140140449492,0.0,0.0,0.0,0.8034346902278232,1.000000619977248,0.025223662100021,-0.0227363444568096,-0.6041440170601532,-1.000000619977248,-0.4082168757054623,0.0,0.0,0.0,0.0,0.0,0.3565569841543545,0.9386260571310068,0.5334731045224093,-0.1822412413223845,-0.3044222410531792,-0.5970975592368282,-0.3277238849743551,0.0,0.0,0.0,0.0,0.6934415469487645,0.5748643313033044,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.7971513866813926,0.6881022935078254,0.3434052921158743,-0.3359150742130217,-0.4142203560170316,-0.5391345786580372,-0.3656046020815361,0.0,0.0,0.0,0.0,0.8242037925486384,0.6627966629854712,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.5274922361894145,0.8216995159214961,0.4794643936968599,-0.1977813235978121,-0.2915673312334912,-0.43249366120267,-0.4747497961640455,-0.4815305632391184,-0.0544439914131114,0.0,0.0,0.9065679245067978,0.8299641940905303,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.1758985813321954,1.000000619977248,0.6527597709956489,-0.0701027865760559,-0.1516896317707117,-0.2659903569682412,-0.2914712303245489,-0.3278849953216995,0.0,0.0,0.0,0.2433755518962702,0.0,0.7514554044793486,-0.5140381089374984,0.0,0.0,0.4618948863443575,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.7307852295647974,0.6345853932162746,0.4086860742608863,0.0545994487658121,-0.0629969723089724,-0.0448706449840693,0.0,0.0,0.0,0.0,0.0,0.0969262461602334,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.1181249760739669,0.6185450209148828,0.5083992467804452,0.3470627796503238,-0.0496728639338604,-0.180709279773952,-0.3061350984302088,-0.3495331383096042,-0.3666928035504411,-0.3956078711527736,-0.0820588702474016,0.0133014963965373,0.9751217905504904,0.8029767976616866,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.2819261488687252,0.9532786192473792,0.5934513776916661,-0.1233737816006074,-0.2384065696044911,-0.3921284529495994,-0.4376407128257244,-0.4511457170294337,-0.2506622619919509,0.0,0.021040446063711,0.9538806631769292,0.7263730672454191,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.3758139104079901,0.9169185576993436,0.5359236777004368,-0.2167782120978392,-0.3723288392101723,-0.52847303076009,-0.3769360298447571,0.0,0.0,0.0,0.0,0.7465344726420405,0.5963768024197613,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.4117895683202568,0.8898067953883393,0.5270597820991744,-0.2077701651331633,-0.3241229273863422,-0.4776837003841062,-0.5390639162249913,-0.0586667784119271,0.0,0.0,0.0,0.8218210553063348,0.622442760721688,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.3133822375633839,0.9396351166749004,0.575641618066808,-0.1831739854385888,-0.2984413727201845,-0.4417306544504141,-0.4694077162257847,-0.4915646287316189,-0.0852867301889328,0.0,0.0,0.947173385032224,0.8226322600377003,0.0,0.0,-0.5991609022817649,-1.000000619977248,-0.4359363349406603,0.0,0.0,0.0,0.0,0.0,0.0,0.9996783992825592,0.5638862157053123,0.2650915308198989,-0.0522393235020831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0469396410236497,0.0,0.0,0.0,-0.4310323620872833,-0.6105460334941009,-0.9935194616182892,0.0,0.0,0.0,0.0,0.0,0.6150034197706286,0.6682291908380307,0.3434703015542764,0.1423226196461633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0596306139986715,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.3047077172826841,0.3406635897136981,0.1989995439435213,-0.1751580390338757,-0.2905441392029883,-0.4300176495487459,-0.043971818835727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.31371576424736,0.5149397615831625,1.000000619977248,-0.2477594492424303,0.0,-1.000000619977248,-0.7873377879799949,0.0,0.0,0.0,0.0,0.0053307739489735,0.8669969620011618,0.0898289113851154,-0.0342514945459497,-0.1949661322652683,-0.254110588724585,-0.2870053645560557,-0.3004397063267192,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.5443212012435972,0.8286526993332006,0.4556822452309726,-0.2518550438617636,-0.3741745419613281,-0.523501221970989,-0.5743838267585931,-0.3111860491443211,0.0,0.0,0.0,0.0375245784446302,1.000000619977248,0.7911337738832142,0.0,-0.2087170417359768,-1.000000619977248,-0.8263801954864485,0.0,0.0,0.0,0.0,0.0,0.0,0.7057650752719482,0.5147023358081286,0.2122840813561277,-0.4523554578831774,-0.5152421967965984,-0.6269001469982157,0.0,0.0,0.0,0.0,0.0,0.0251671321535844,1.000000619977248,0.8034883936769379,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.8752022837264377,0.6084742109571986,0.2998631008730656,-0.3772469445501585,-0.4573272666722783,-0.5951557555767302,-0.5551551654781759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0312073569303376,0.288907597253648,-0.3562545489409186,0.1741235410140855,0.0,0.0,0.7219439459421096,0.616617349741394,0.3159713091101812,-0.3215932122833034,-0.39047777851365,-0.5094393977948791,-0.5424783249897632,-0.2164418589165413,0.0,0.0,0.0,0.1321387497956057,0.4552808826112726,0.0831498982136284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0892466529368182,0.5472748909449107,0.3299002879121651,0.1079100147528692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0275583488878536,0.0070718962992215,0.0,0.0,0.0,-0.3700450293741327,-1.000000619977248,-0.6650522078482924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5018615584750499,0.6166314822280032,0.7101631051047175,0.0,-0.5457598883804092,-1.000000619977248,-0.489337348842016,0.0,0.0,0.0,0.0,0.0,0.8053284434334501,0.568897595456919,0.2444976713330372,-0.4417193484611268,-0.5229585344851975,-0.6596083740064457,-0.1771733316243413,0.0,0.0,0.0,0.0,0.3471306155860477,1.000000619977248,0.4815249102444747,0.0,-0.8939589199541091,-1.000000619977248,-0.1411383172683161,0.0,0.0,0.0,0.0,0.0,0.0,0.6223749247859641,0.783233713868696,0.4230475071531103,-0.2539212134040222,-0.3470797386342548,-0.4938258265890838,-0.5299032384049366,-0.4103678401673757,0.0,0.0,0.0,0.2161846476602547,1.000000619977248,0.6124708781702678,0.0,-0.4622510250069082,-1.000000619977248,-0.572846212215517,0.0,0.0,0.0,0.0,0.0,0.0,0.4282510887226014,0.8758608576024244,0.5245441994827447,-0.1500898342865553,-0.2344127288887437,-0.3729167506531132,-0.4186353448337319,-0.4394185796411562,-0.4196274453936946,0.0,0.0,0.1220368483673812,1.000000619977248,0.706621503960463,0.0,-0.2687066208945209,-1.000000619977248,-0.7663934428252261,0.9619163950628952,-1.000000619977248,-0.0705069756930777,0.0,0.0,0.0,0.4100088750075032,0.8916977220966442,0.526949548703623,-0.187823573533001,-0.3105840052147711,-0.4737916135719447,-0.533744448265305,-0.5291542166146512,0.0,0.0,0.0,0.0949561775269171,1.000000619977248,0.7337021748009271,0.0,-0.1118388460302145,-1.000000619977248,0.4009584305829999,-0.6189492100319047,-0.7505311398551098,0.0,0.0,0.0,0.0,0.3871198996953147,0.8986848234762108,0.542851422636245,-0.1677893605158619,-0.2778814312011848,-0.4281521613163374,-0.4873418417328032,-0.520488175825917,-0.1534448866075689,0.0,0.0,0.0,0.0,0.0,0.6222166409359415,0.8992303374593241,0.3072119939098265,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.1357764518488024,0.7228682105663484,0.5446038509757802,0.2953237461742047,-0.0781413449593436,-0.2817650385213808,-0.4181604932836642,-0.4553713305255712,-0.5034330909859879,-0.1534505396022125,0.0,0.0,0.0,0.0,0.1534646720888217,-0.0230557386541766,-0.1477325355201481,0.0,0.0,0.0,0.0,0.0,0.0,0.0244237633579428,0.1396741916556075,0.40671600562757,0.4145114852411802,0.2476746543227754,-0.1579644558251769,-0.3205247962956512,-0.4911943575824591,-0.402513004110007,0.0,0.0,0.0,0.0,0.0,0.0,0.0899674097538851,0.4720589707136622,0.2594385361762366,0.2506311705214108,-0.3375403101730747,0.2274849839529356,0.1373875553222462,0.5616221913505256,0.1333682761306023,0.0,0.0,0.0,0.0,0.0,0.0,-0.0937662221544262,-0.2836870567002259,-0.3670969926674629,-0.4105939599531223,-0.4451676751937609,-0.0871324329400885,-0.0108904941810153,0.0,0.7409747524099988,0.7850822431171736,-0.943221941776304,-0.2637461180947072,-0.8182285772102874,0.0,0.0,0.0,0.0,-0.0099012201183744,0.4820760772222318,-0.5364974566567686,0.1290804796933845,1.000000619977248,0.6995750461371381,-0.0425303052015931,-0.1986801497461544,-0.3691829476909743,-0.4251560741551963,-0.4644924373831202,-0.4809539577854648,-0.0540963322425261,0.0,0.0,0.1501774557035321,1.000000619977248,0.6784808966243122,-0.9081790279802416,-1.000000619977248,-0.1269182092421836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7135322899123402,0.7634341001292689,0.0192117022964862,-0.1127037542106948,-0.2823190319964597,-0.342506465967532,-0.3833550052626356,-0.4163204435271522,-0.1067285388723438,-0.0211535059565842,0.1021807046815175,1.000000619977248,0.7264748211490051,0.0,0.0,-0.1065448165464248,-1.000000619977248,-0.9285552471733222,0.0,0.0,0.0,0.0,0.0,0.3046116163737419,0.9071643154417042,0.5688184535319076,-0.1306661446909317,-0.2096582653441466,-0.3374442092641324,-0.3788523950289586,-0.414633024626019,-0.4338390739278615,-0.0765132825019689,0.0,0.0531635881263219,1.000000619977248,0.7754947642015224,-0.6061932276184808,-0.858274391265991,0.0,0.0,0.0,-0.5706302383152014,0.0,0.0,0.0,0.0,0.0,0.2944729704803336,0.6527852094715453,-0.0684718976213593,-0.2090760068958493,-0.3722327383012301,-0.0601167715380265,-0.1030964898137908,-0.1289419813246147,-0.0408994162468965,0.0039966672130692,0.5340921074358903,0.7709695419892707,0.4411173045315767,0.014361432892224,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1561441915499176,0.1216835362021523,0.0813268074410473,0.0681440239320269,0.1727046393585262,0.2254075084213897,0.6042938214182103,0.3989516174844998,0.0,0.0,0.0,-0.6337148320411506,-1.000000619977248,-0.4013824051812746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.079975741721212,0.4445034483231305,0.0,0.4441642686445107,0.8600126871189171,-0.2577567702697471,-1.000000619977248,-0.7773404669526781,0.0,0.0,0.0,0.0,0.1442305053383993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6844250204921231,1.000000619977248,0.0,-0.223041730163017,-1.000000619977248,-0.8120555070594082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,-0.0478441201666356,-0.9933131273137954,-0.993940609719242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2271938547287869,0.1846974674950558,-0.0018033052913282,-0.1142837662135984,-0.1463899492922783,-0.1959158353654035,0.0,0.0,0.3996752007988886,1.000000619977248,0.4289831515289556,0.0,-0.8264282459409196,-1.000000619977248,-0.2086689912815056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5619868095050418,0.6557162871942842,-0.0188442576446482,-0.1100581527174609,-0.255967597465028,-0.3077829463688364,-0.3287583829941453,-0.3337584567564646,0.0,0.0,0.0816631606223452,1.000000619977248,0.7469923652081771,-0.2891987264777966,-0.1288515334103161,0.0,-0.6170469773343124,0.0,-1.000000619977248,0.0,0.0,0.0,0.0,0.0,0.121002350347591,0.9361048215199332,0.2652809061404616,0.1322800746616973,-0.0722904955031532,-0.1495330143141546,-0.1919615656121618,-0.2072331306420154,-0.102406824467264,-0.0376348118401816,0.4924069249335246,0.5654379627349977,-0.3638352147580698,-0.5661502400600991,-0.3246147379203408,-0.3681597556604714,-0.3157960662762277,-0.0965390160271425,0.0,0.0,0.0,0.0,0.0,0.0,0.352416165577872,0.6942244867069116,0.3255503085338669,0.1666389761058766,-0.0260829172858577,-0.1317034692080438,-0.1575546137135113,-0.1353213857799876,-0.016704599172022,0.0220551586022483,0.4079342259732791,0.1855680286701798,0.0942297677152065,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2847300342119817,0.1842480544208846,0.0358682510140371,-0.1302308641033697,-0.1239023365997898,-0.1499202444472454,-0.1577892129912233,0.0,0.0,0.4962226963179967,1.000000619977248,0.3324356560098476,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3942992028927658,0.1688690824928014,0.0438022289964171,-0.1006233046571885,-0.1658701688343385,-0.1987508121792002,-0.2102461767870874,0.0,0.0,0.3438744906712982,1.000000619977248,0.4847810351592242,0.0,-0.6747442671648515,-1.000000619977248,-0.3603529700575738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1091254086012566,1.000000619977248,0.7195301172292659,0.0,-0.3493465894863633,-1.000000619977248,-0.685750647736062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9237162837583474,0.9049426885467448,0.0,-0.1310533748240226,-1.000000619977248,-0.9040438623984026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8377822856827153,0.990876686622377,-0.7401918126518514,-0.7758509028640732,-0.2254385998919298,-0.2936165417918187,1.000000619977248,-0.1646689074725603,-0.9482220155386234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916520021576965,0.8796624965002873,0.8573444736471086,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1011772981322674,0.2308400362739491,0.1268531998037815,0.0617222220168265,0.0386353918921098,0.1516811522787462,0.2153564839449581,0.6466714957644245,0.2557216921980287,0.0,-0.1485296077649045,-0.6748488475657592,-1.000000619977248,1.000000619977248,-1.000000619977248,-0.3246090849256972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13605062208902,0.1810399799606063,-0.0037394559567825,-0.05731288619477,-0.1269266887341491,-0.164909159744916,0.0,0.0,0.0,0.0,0.1533629181852357,0.0,0.3504800149124176,1.000000619977248,-0.673613668236119,-1.000000619977248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2167923445844484,0.1254116861696476,-0.0229398522639815,-0.0730055993255764,-0.1235066269747334,-0.1613845175845925,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-1.000000619977248,-0.9613765340744256,0.0,0.0,0.0,-0.0737207031479997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0784720451459979,0.1527156502985364,-0.0118147588052541,-0.0602128724469687,-0.0811628705963811,-0.104097069865719,0.0,0.0,0.0,0.0,0.5051629073469486,0.5088599658439037,0.3363475283032619,0.4782885708109781,0.0,0.0,-0.1159061756763295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0627143225767893,-0.116533658081776,-0.1344169066370016,0.0,0.0,0.0,0.0026484279905557,0.3833436992733482,0.0,-0.3791661362316818,-1.000000619977248,-0.6559311009907434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0116932194204154,0.0059723888410291,-0.0196582888733355,0.0,0.0,0.2882009729231903,1.000000619977248,0.5404545529073322,0.0,-0.2252322655874362,-1.000000619977248,-0.6627797040015402,-0.1470852676334488,0.0,0.0,0.0,0.3618736256167189,-0.4027278179064663,0.0,0.2201982738572549,1.000000619977248,0.277358529196646,0.1225823623504946,-0.0537062756121134,-0.1239447340596173,-0.1873487219829334,-0.206789370562488,-0.0919996613282817,-0.0402380158735881,0.4465667913680672,0.394562067143696,0.0,-0.1688408175195831,-1.000000619977248,-0.8662564197028421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3071158930008843,0.7306636901799587,0.331542482856149,0.1854662747665938,0.021258086357492,-0.0554417449677177,-0.0928136925569691,-0.108130481543972,-0.0041295125871952,0.0421572075551114,0.4128805962864836,0.0316595965018305,0.0,-0.959830440039384,-1.000000619977248,-0.0752667971830414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0475614704344525,0.1596377422397009,-0.0156701011522318,-0.0271202418029697,-0.0729886403416455,-0.114809494715459,0.0,0.0,0.5217827115993157,1.000000619977248,0.3068756407285286,0.0,-0.5602456871547938,-1.000000619977248,-0.4748515500676314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1114403099078363,0.2170636883273442,0.0251586526616189,-0.0842889766343264,-0.1415707713585562,-0.1677243510774598,0.0,0.0,0.5540895759878456,1.000000619977248,0.2745687763399987,0.0,-0.5312571306220936,-1.000000619977248,-0.5038401066003316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.135632300485389,0.2060007778096971,0.1032547736638133,-0.0597012764317173,-0.122073592832565,-0.151768773695723,-0.1615682399105115,0.0,0.0,0.7063388542282799,1.000000619977248,0.1223194980995644,0.0,-0.8249528143389236,-1.000000619977248,-0.2101472493808234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1833350957859332,0.2419340382621363,0.1122006376874089,-0.0872426663356399,-0.1542730503228654,-0.1688577765035141,-0.1877670435865644,0.0,0.0,0.0,0.8033498953081682,1.000000619977248,0.025308457019676,0.0,-0.2392573452983623,-0.6893600848160403,-0.7731063739645752,-0.3333740531206955,0.0,0.0,0.0,0.0,0.0,0.0,0.3206322031938808,0.1733716927264784,0.0659902329727916,-0.0896027915993689,-0.1589169854226339,-0.1872300090954165,-0.1874589553784848,0.0,0.0,0.0,0.9349403046233388,0.8937186676817535,-0.0350966172451772,0.0,0.0,-1.000000619977248,0.0,-1.000000619977248,0.0,0.0,0.0,0.0,0.0,0.0,0.4081801312402785,0.2552496671452828,0.1396798446502512,-0.0145508082127867,-0.0805947446346931,-0.1170509070916711,-0.1331789008100396,-0.0519764592511528,-0.0089232520450209,0.4643087150572013,0.5716703893296352,0.3546293129808657,0.0,0.0,-0.4688282842748092,-1.000000619977248,-0.5662689529476159,0.0,0.0,0.0,0.0,0.0,0.0,0.8119141821933166,0.6356001057548121,0.2568579441214048,0.124283913738237,-0.0400655995369563,-0.1232805071889869,-0.0599669671799694,0.0,0.0,0.0,0.2006586978714362,0.0,0.0,0.0,-0.866510804461807,0.6199921875436605,-1.000000619977248,-0.8585711734847832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5382131405311201,0.1871678261543362,0.0485931419569209,-0.1188824773562177,-0.2245906506953804,-0.2513321418572249,-0.2665471769406419,0.0,0.0,0.0,0.0,0.0,0.5205673177509283,0.4443338584838206,0.0953405811626861,-0.2277591541931532,-0.8919973308127583,-0.0601761279817849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1749488782320602,0.1338289951940608,-0.029844985221215,-0.0794584927113169,-0.0977148389130243,-0.1366159215533863,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-1.000000619977248,-1.000000619977248,0.2264872303983292,-0.2871551689141127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0772396923136795,0.1353892217157115,-0.0172783781283537,-0.0609392822586793,-0.0776212694521267,-0.0807925994472213,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0671349643881332,0.1696237572777303,0.0165971922737924,-0.0479656595514744,-0.0957051993172023,-0.1382863814705885,0.0,0.0,0.6816748385979814,1.000000619977248,0.1469835137298629,0.0,-0.3575490847143173,-1.000000619977248,-0.6775509790054297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6955331549669195,0.1802033367533443,0.025543056297388,-0.1651211470440533,-0.2487148053372093,-0.286180027338081,-0.3030089923922636,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-0.4621916685631497,-1.000000619977248,-0.5729055686592754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6976473749636493,0.9116245282155538,0.1776764481476272,0.0417106209782621,-0.1289617668058675,-0.1992595816971298,-0.09440501054916,0.0,0.0,0.0,0.2927007566595455,0.0870561175123991,0.0,-0.1738267587952932,-1.000000619977248,-0.8612704784271321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5401577706885399,0.7955713746784889,0.335191490898633,0.1577355095421085,-0.0246329241597583,-0.1393463179662751,-0.0430192892382699,0.0,0.0,0.0,0.1859976562630981,0.0,0.0,-0.8923082455181598,-1.000000619977248,-0.1427889917042655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066168302304066,0.0238330254176801,-0.0338868763914335,0.0,0.0,0.584615747063622,1.000000619977248,0.2440397787669005,0.0,-0.4111649124121321,-1.000000619977248,-0.623932324810293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2373098886436206,0.1353326917692749,-0.0431775730882924,-0.0978759492603687,-0.1312370971499416,-0.1424187205551056,0.0,0.0,0.1271358495359646,1.000000619977248,0.7015196762945578,-0.5309886133765197,-0.1315621443419522,0.0,0.0,-0.6919011059083665,-0.595542985709821,-0.0851001813656919,0.0,0.0,0.0,0.0,0.0,0.1083905192975805,0.2034456242307617,0.0686923644124621,-0.0706680860404221,-0.1061858513865522,-0.112833773087499,-0.1337979037235206,0.0,0.0,0.4411512224994388,1.000000619977248,0.3875071298284055,-0.6125556730899226,-0.8415471801153943,0.0,-0.0290026890193093,-0.4835486823269058,-0.0684464591454628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.493472514423855,1.000000619977248,0.3351858379039893,-0.5662774324395815,-0.019533922991175,0.0,-0.0835964847904777,-1.000000619977248,-0.3656893970011909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4152972514966493,1.000000619977248,0.413361100831195,-0.660857685822695,-0.1684140164239866,-0.4262357961321358,-0.7795903588208557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1563674848383423,0.3723486246914252,0.1823769131938324,0.0945237234366769,0.026345781536788,-0.022077770580823,0.0532851275111606,0.0857022252952419,0.5054596895657408,0.3720885869378167,0.0,0.0,-1.000000619977248,-0.5348976591726121,-0.5001995780498131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1681115812105506,0.1972866865664917,0.1491033867212362,0.1317543461598367,0.2290876079344138,0.2697326394223456,0.5697766361240084,0.1138032616688871,0.0,-0.4353625559843285,0.3879226249347147,-1.000000619977248,-1.000000619977248,-0.0314532621973369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0710185717083292,1.000000619977248,0.2879974651160184,0.4696394890061748,-1.000000619977248,-0.2144689637859032,0.4725705667289137,-1.000000619977248,-0.3465511836350723,0.0,0.0,0.0,0.0,0.1005328567428899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4416599920173684,1.000000619977248,0.2864626770702642,0.0,-0.4183018181497558,-1.000000619977248,-0.6167954190726694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4430675876836402,1.000000619977248,0.3855879381468822,0.0,0.0,-0.8839983433919762,-1.000000619977248,-0.151098893830449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0082166277145631,-0.0091465453334455,0.0,0.0,0.4687434893551543,1.000000619977248,0.35991486297269,0.0,-0.0563603565973129,-0.9830812070087668,-0.9956562935935936,0.0,0.5460821090750979,-0.6077280156642351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071482117269109,-0.0079537634636328,0.0,0.0,0.354725413889808,1.000000619977248,0.4739329384380363,0.0,0.0,-0.6295514014860933,-1.000000619977248,-0.4055458357363318,0.0,0.0,0.6251251066801058,0.0,-0.1315677973365958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1693665460214437,0.6879779276256648,0.4644104689607872,0.0,0.0,-0.882277006522981,-1.000000619977248,-0.1528202306994442,0.0,0.0,0.6330251666946238,-0.7044874984824805,0.0,0.0,0.0,0.0,0.0,0.0,0.0372362757178034,0.2830228298295956,0.2138245223965257,0.1550446840917253,0.1202731140385586,0.2045225197103794,0.2560156479194991,0.5587165521036831,0.0,0.0,-0.2798204083639609,-1.000000619977248,-0.7552768288584644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3497225136301669,1.000000619977248,0.4789330122003555,0.0,0.0,-0.6483984856280635,-1.000000619977248,-0.3866987515943619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0552184516792931,1.000000619977248,0.7734399006485512,0.0,0.0,-0.7285862146484128,-1.000000619977248,-0.3065110225740124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2047175480255857,0.0744979899115033,-0.0248081669937119,-0.112918568007154,-0.1730127275666059,0.0,0.0,0.3644174732063669,1.000000619977248,0.4642408791214774,-0.592363176222761,-0.1879055419553341,-0.4604166282450398,-0.5606244377959192,0.0,-0.2337908994779408,0.0,0.0,0.0,0.0,0.0,0.0,0.0439576863491178,0.2494496946408854,0.1115675022873187,-0.0541472091943191,-0.1060190880445642,-0.1361834674631461,-0.154346539253233,0.0,0.0,0.048457470085473,1.000000619977248,0.7801980557450493,0.0,0.0,-0.6376040923559902,-1.000000619977248,-0.397493144866435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3616220673550759,0.2599303467102352,0.0461680072547898,-0.1174607492033366,-0.1818540111892936,-0.21515862913243,-0.228632541865599,0.0,0.0,0.799955272024649,0.999500329951284,0.0292005438318375,0.0,-0.1642194943983892,-0.90522816477625,-0.9656501980250342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.48147120679536,0.9713908140856732,0.2515102111885003,0.1242867402355588,-0.0395596565163486,-0.1248124687374194,-0.1918626382058977,-0.1624529335722447,0.0,0.0,0.3063527387239899,0.1597225371593558,0.0,0.0,-0.0650179178940817,-1.000000619977248,-0.4120411265818998,-0.5580381927464437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0618918118561364,0.468130139436317,0.402145559458169,0.2085248399180923,0.073833763040873,0.0369225345150801,-0.0071482117269109,0.060040456110337,0.1245382984972018,0.3990561978854076,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2905893631601376,0.3540470545325686,0.1903702476199709,0.1363728427837088,0.0818355769589769,0.0566175678535995,0.1382976874598758,0.1732982037961108,0.4072304281401432,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0447293201179777,1.000000619977248,0.7068645827301405,0.077064449479726,-1.000000619977248,-1.000000619977248,-0.0350966172451772,1.000000619977248,-0.8810616126745936,-0.23182931033659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0847892666602905,1.000000619977248,0.7438690856675538,-0.4768979341286371,-1.000000619977248,-0.0627765055178696,-0.1134386435143709,-0.3819841540615475,0.0,0.0,0.0,0.0,0.0,0.0,0.0787688273647902,0.1373988613115335,0.6525053862366841,0.5231252978271855,0.3749490022275098,-0.4117726093363258,-0.4892553804196829,-0.5210534752902832,-0.2123321318105988,-0.0803318803837628,0.7913909851395008,0.8113262707503758,0.0,0.0,0.0,-0.448579257461211,-1.000000619977248,-0.5865179797612142,0.0,0.0,0.0,0.0,0.0,0.1333937146064988,1.000000619977248,0.6952618112240236,-0.0865077770319638,-0.2236381210979234,-0.3901923022841451,-0.4677711742764444,-0.523868666622827,-0.3431169893890475,0.0,0.0,0.7935532555907016,0.8019451261392182,-0.1611131738416967,-0.2014755555974454,0.0,-0.4130275741472189,-1.000000619977248,0.0,0.0,0.0,0.0,0.0,0.0,0.2752358297079508,0.957419437823862,0.5960008782759577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6466912812456773,-1.000000619977248,-0.3884059559767479,0.0,0.0,0.3336029994037639,0.0,0.0,0.0,0.0,0.504738932748674,0.2911603156191475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6991538980361852,-0.6345005982966196,-1.000000619977248,-0.4005994654231273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2970083385780161,0.1729448916308819,-0.0540906792478825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.720163252629356,0.6871441109157247,0.0,0.0,0.0,-0.4434689503033402,-1.000000619977248,-0.591628286919085,0.0,0.0,0.0,0.0,0.0,0.1768793759028708,0.7992316887102604,0.4083836390474504,-0.3525970614064692,-0.4662985691717703,-0.4193674076400861,0.0,0.0,0.0,0.0,0.0,0.7321673867551728,0.6785996095118292,0.0,0.0,0.0,0.0,-1.000000619977248,-0.8725566822332038,0.0,0.0,0.0,0.0,0.0,0.0355318978327392,1.000000619977248,0.793126454495105,-0.1104227708719771,-0.2751510347882959,-0.5012990855080054,-0.5693046110712626,-0.5789175284628103,0.0,0.0,0.0,0.708614184572354,0.6946004108507152,-0.1235348919479518,-0.3970691702681603,0.0,-0.0587063493744327,0.0,-0.6529434933215679,-0.3293717329129826,0.0,0.0,0.0,0.0,0.0,0.9855996161225185,0.8430593561825739,-0.0168374445461481,-0.1534703250834653,-0.380251511203265,-0.4517336284723745,-0.4939275804926699,-0.5181506625407626,-0.020721051866344,0.0,0.5969194899055529,0.708848783850066,0.5228878720521517,-0.5277805389162413,0.0,-0.0357071406666927,-0.6591617874295964,-0.580344909610335,-0.2321034805768076,0.0,0.0,0.3564410977641595,-0.3966819401350694,0.0,0.9674195853485004,0.8397890987812153,0.0214474616780546,-0.1234953209854461,-0.2920874067407081,-0.3872131741069351,-0.3883324670463803,-0.4792750183762971,-0.1500813547945898,-0.0559420349936819,0.8311456699710558,0.7686970381425186,-0.0533473104522409,-1.000000619977248,-0.8857762102074079,0.0,0.0,0.0,1.000000619977248,-1.000000619977248,-0.1128931295312575,0.0,0.0,0.0,0.974994598171008,0.8536643741340844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.433330304409932,-1.000000619977248,0.3502397626400619,-0.9915465664876508,0.0,0.0,0.0223434613290751,0.4276038208359021,0.32837963235302,0.2946821312821491,0.4782970503029435,0.2773557026993242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7112993570280935,-1.000000619977248,-0.3237978801943317,0.0,0.6499021822032776,-0.7232695731860485,0.0,0.0,0.0,0.0,0.0,0.2895548651403474,0.123229630237194,-0.380486110480977,-0.0788988462415944,0.0,0.0,0.0,0.0,0.0,0.0,0.4591023069903883,0.7277128269759671,-0.1807742892123542,-1.000000619977248,-0.0352520745978779,-0.1047697762283148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1463588578217382,1.000000619977248,0.682299494506106,-0.239328007731408,-0.4485368600013835,-0.6112780963004552,-0.680527280685318,-0.0554276124811086,0.0,0.0,0.0,0.5639399191544271,0.5054964340309247,-0.2449131664393464,-0.8601681444716178,0.0,-0.0850832223817609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3883889969928168,0.9397170850972334,0.5005500637177202,-0.3248436842034092,-0.457149197341003,-0.61394065677762,-0.6391643188776411,0.0,0.0,0.0,0.0,0.5243180796969982,0.5156068149511147,-0.2260802147839855,-0.7889545444480822,0.0,-0.1422887016783014,0.0,1.000000619977248,-1.000000619977248,-0.1128931295312575,0.0,0.3715204609761287,0.0,0.0,0.8589244856500121,0.5982140256789515,-0.2436497221364879,-0.3563336908659299,-0.5514439744946116,-0.6040563956431765,-0.2796112475621454,0.0,0.0,0.0,0.0,0.0,0.0,0.3507061346981641,1.000000619977248,0.4779493911323583,-0.4593708242359622,-1.000000619977248,-0.5757292394837848,0.0,0.913930950030168,0.0,0.0,0.0,0.3492109176149154,0.5655171046600089,-0.2606624095165895,-0.3787647736119818,-0.5743188173201911,-0.616165110169901,-0.1802287752292407,0.0,0.0,0.0,0.7039080665315051,0.6773079002357523,0.0,0.0,0.0,0.0,0.0,-0.6819150908703371,-0.6493199237549804,-0.2308654747498456,0.0,0.0,0.0,0.2098137226968473,1.000000619977248,0.618844629630997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6456285182526689,-1.000000619977248,-0.3894687189697564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.500753571524892,0.2731922721442669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0547096821613635,1.000000619977248,-0.0761656233313837,-0.9897121697257826,-0.9692228906398288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6297012058441503,0.5145497049527498,-0.0072556186251405,-0.1685553412900781,-0.3984598069505012,-0.3804437130211495,-0.204412286314828,0.0,0.0,0.0,0.7686292022067946,0.7879539643961541,0.0,0.0,0.0,0.0,0.0,-1.000000619977248,-0.7501410832246971,-0.0964627005994531,0.0,0.0,0.0,0.0,0.3179866017006468,0.8833171575374148,0.0328099809118158,-0.0990828636167906,-0.2446813936589562,-0.3167881668361904,-0.3368252063506514,-0.3604603769558034,-0.0155937857245423,0.0,0.338439136321417,1.000000619977248,0.4902192160064273,-0.4662703041985521,-1.000000619977248,-0.3093883968476365,0.0,0.0,-0.2594385361762366,0.0,0.0,0.0,0.0,0.0,0.3415765483486495,0.9375519881487108,0.131163608219574,-0.0147684485065677,-0.2370328919060812,-0.3638408677527134,-0.4134911197079992,-0.4137850754294697,-0.1265818560608857,0.0,0.4070862767767298,1.000000619977248,0.4215720755511145,-0.4437120290730177,-0.2213740967431366,0.4401845604153725,-1.000000619977248,-0.8598883212367565,0.0,0.0,0.0,0.0,0.0,0.0,0.8774634815839026,0.7969563583661863,-0.0515468316582344,-0.1570458441955817,-0.337936019798131,-0.390311015171662,-0.3780666287734895,-0.4310832390390762,-0.117455096208693,0.0,0.0,0.1692732716098232,0.7292871859842268,-1.000000619977248,0.0,0.5939968916747794,0.8424686182423112,0.3921906358906797,-0.9896358542980932,-1.000000619977248,-0.045461382924332,0.0,0.0,0.0,0.0,0.8705724811132783,0.1947371859822,0.0436128536758544,-0.1318108761062733,-0.2211394974654247,-0.3638719592232535,-0.429045334470036,-0.0882432463875681,0.0,0.0,0.0,0.8994592837423925,0.923388410069015,0.0058084519963629,-0.5823884671740189,-0.0913665259281916,-1.000000619977248,-0.3613422441202147,0.0,0.0,0.0,0.0,0.2479516510603149,0.9164267471653448,0.6642805740794326,-0.0722650570272567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0649331229744267,0.0,0.0,0.0,-0.1413644370540626,-0.8518186713829288,-1.000000619977248,-0.0419141287854339,0.0,0.0,0.0,0.0,0.0,0.0,0.3710625684099919,0.1971453617004001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2604504222174522,1.000000619977248,-0.0776354019387359,-1.000000619977248,-0.9574618352836892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1237214407711926,0.0974237096888757,-0.246108774806481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7351973918841758,0.8250460887505441,0.0824347943912051,-1.000000619977248,-0.8281241443340182,0.0,1.000000619977248,-0.8419598487243816,-0.270931074286802,0.0,0.0,0.4552017406862613,-0.5065902884944733,0.0,0.9575635891872752,0.8500747225353589,0.0210206605824581,-0.1333711026279241,-0.3263671662598761,-0.4534153943788641,-0.4787860343396203,-0.5624560080604658,-0.0807021515329226,0.0,0.7409238754582057,0.9144284135588102,0.1733066832880763,-0.9968066780035788,-0.0528413674316331,0.0,-0.5271869744786568,-0.4582628372858044,0.4496589794381505,0.8790067491216224,0.0,-0.0459871114261926,0.0,0.0,0.0,0.0,0.1474922832477925,-0.0251953971268027,-0.2140336831983412,-0.3206180707072716,-0.4122700728649682,-0.4363348710630385,-0.1647113049323878,-0.0236493030917611,0.5677613435335428,1.000000619977248,0.2608941822969796,-0.9370686571066776,-1.000000619977248,-0.0980285801157475,0.0,0.2504191832222734,0.3904495135404318,0.0,0.0,-0.1120904042918574,-0.5710485599188324,0.3322293217053539,0.8950245094444393,0.5743753472666278,-0.1986151403077523,-0.2910783471968144,-0.4427764584594917,-0.4305518575425719,-0.4992696604309306,-0.1728007402674685,0.0,0.0,0.522698496731589,1.000000619977248,0.3059598555962554,-0.9354264621626938,-1.000000619977248,-0.0996736015570533,1.000000619977248,-1.000000619977248,-0.1128931295312575,0.0,0.0,0.3070734955410568,-0.3417404851933158,0.1289645933031894,1.000000619977248,0.699690932527333,-0.13287081260196,-0.2717309730288803,-0.4038075398834058,-0.4603431393146722,-0.46878306031766,-0.297562332053095,0.0,0.0,0.0,0.0806032241266586,1.000000619977248,-0.2025948485368906,-1.000000619977248,0.9083853622847352,0.450235584891804,0.4700351986312311,0.0,-0.5013358299731893,-1.000000619977248,-0.533761407249236,0.0,0.0,0.9730612740028756,0.6734101604289472,-0.1453978487323156,-0.2712193770136288,-0.4114871331068209,-0.0282508407317022,-0.0460408148753074,-0.0522336705074394,0.036456162456978,0.0816518546330579,0.5256521864329026,0.3962127415796455,0.0,0.0,-0.5713368626456592,-1.000000619977248,-0.4637632010740878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6508264468275163,0.429647378399586,0.2934384724605434,0.1256943359018307,0.0307692498454537,-0.0421261160845713,-0.0930652508186121,0.0007970722447563,0.0616967835409301,0.3572636084848123,0.0,0.0,0.0,-0.977671291134782,-1.000000619977248,-0.0574259460876432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8592014823875516,0.9694546634202188,-0.1579559763332114,-1.000000619977248,-0.8771412608892137,0.0,0.0,0.0,0.0,0.0,0.0040475441648621,-0.0045054367309988,0.0,0.0514337717653612,0.0,0.148772686534582,0.4176884682309185,0.2326546475545647,0.1155048130566295,0.0895717001288288,0.0417021414862966,0.109001042719096,0.1354598841487573,0.4230983841049032,0.0637714325751541,0.0,0.0,-0.5591800976644635,-1.000000619977248,-0.3315764008240109,0.4441303506766488,-0.6386074989052404,0.7050217064763066,0.108817320393177,-0.2546900206755603,-0.6510243016400445,0.0,0.0,0.0,0.0,0.0,0.0,0.0242259085454146,0.0129086132688028,-0.041326217342493,0.0,0.0,0.038632565394788,1.000000619977248,0.7900257869330564,-0.2334545462966429,-1.000000619977248,-0.0127644619053894,-0.3277012729957804,0.0,0.0,-0.4611797825219342,0.0,0.0,0.0,0.0,0.3902827501984438,0.8165241993252232,0.0333894128627912,-0.0864060231283779,-0.2345003503057204,-0.279619727054111,-0.336813900361364,-0.3765572792036318,-0.0663039741755148,0.0,0.3908621821494191,1.000000619977248,0.4377961701784251,-0.1729053206683763,0.0,0.0,-0.9098664468813747,-0.6119451496684072,-0.3403781134841931,0.0,0.0,0.0,0.0,0.0,0.0,0.7908285121724563,0.1234359645416876,-0.0317585239080946,-0.188911775001906,-0.2368067721203346,-0.2704873142072745,-0.2895181206751636,0.0,0.0,0.1889230809911933,1.000000619977248,0.6253568794604959,0.014378391876155,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4383529901508259,0.2288303966781272,0.0947809346929636,-0.0574372520769305,-0.1006883140955906,-0.1654207557601674,-0.2038837313156455,-0.1109400198818722,-0.0777060643717816,0.3264491346822092,0.6106336549110775,0.6353485474931689,0.0915248097782141,0.0461764867467553,-0.7077662353758046,-0.7214719208893638,-0.3192528725008272,-0.2866068284336776,0.0,0.0,0.0,0.0,0.0302520008355586,0.8066173262122052,0.6265581408222742,0.2460041944055732,0.1192244835321592,-0.048858832705173,-0.112299565093673,0.0,0.0,0.0,0.0,0.1448071107920529,0.0,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0556141613043495,-0.0087112647458835,-0.053177720612931,0.0,0.0,0.0,0.8962257708062177,0.9324303750015528,-0.1813904656285133,-1.000000619977248,-0.8537067715939118,0.0,1.000000619977248,-1.000000619977248,-0.1128931295312575,0.0,0.5580636312223402,0.0,0.0,0.0,0.0,0.0,0.0,-0.0187622892223151,-0.0854139225684152,-0.1247305003150863,-0.1561131000793774,0.0,0.0,0.0,0.6746029422987598,0.9419556709761238,-0.1665767931647963,-1.000000619977248,-0.868520444057629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012586392574114,0.0685227745731523,0.0122980898472872,-0.0482030853265082,-0.0557470066784755,0.0,0.0,0.0,0.871380859347322,0.9572752864604483,-0.246609064832445,-0.9065594450148324,-0.8819293473523958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0829181254332383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.745740226894606,1.000000619977248,-0.0228861488148667,-1.000000619977248,-1.000000619977248,-0.0122132949276323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0705663321368362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0931641782248761,0.2412245874343567,0.4243731343970491,-0.6671975193155623,-0.2557527836685688,0.2505096311365721,1.000000619977248,0.0,-1.000000619977248,0.0,0.0,-0.1335689574404523,0.0,0.0279144875504043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0384290575876161,0.6843232665885373,0.6428048474281596,0.2032590754075209,-1.000000619977248,0.187221529603451,-1.000000619977248,-0.2434546938212815,0.7237359452441505,0.4011025819464133,-1.000000619977248,-0.2518239523912235,0.0,0.0,0.0,0.0,0.1512797896590462,0.4816464496293134,0.2966945973752928,0.1121441077409722,0.0519086233154288,0.0082081482225976,-0.028437389554943,0.0231603190550843,0.0610325566702998,0.3853222473986301,0.2828136690277801,-0.6450179948311534,0.1664778657585323,-0.7404377179188508,-0.8349133909010565,0.0,0.0,0.0,0.0,0.0,0.3140323319474051,-0.349485087855133,0.0,0.0,0.0,0.0,0.176658909111768,0.0310886440428207,-0.0105654469890047,-0.1088992888155101,-0.1117370921266285,0.0,0.0,0.0,0.0,0.5532840242511237,1.000000619977248,0.2753743280767206,-1.000000619977248,-0.2939585479677603,-0.741138689254665,0.0,0.5444540466177232,-0.6059190573782632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9493243494941376,0.8793346228109548,-0.5387445220276244,-1.000000619977248,-0.4963527151948009,0.5464778187001543,-0.0730621292720131,-0.5351096464717494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.2659140415405517,-1.000000619977248,-0.2637150266241671,-0.2951004528857801,0.0,-0.2103677161719262,0.0,0.0,0.0,0.0,0.0,0.0454924743948721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4808719893631317,1.000000619977248,0.3022967150671621,-1.000000619977248,-0.910751140543108,0.0,-0.1243460966793173,0.0,0.5092217575010981,0.0110544310256815,-0.4398029832769253,-0.1392078195975054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041040741112988,-0.0045676196720791,0.0,0.0,0.0,0.8539074529037619,0.9747486929040086,-0.2812336570248765,-1.000000619977248,-0.1629023466464159,-0.1897936421663173,-0.2566968337740604,-0.144470757610755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1443124737607325,0.1777782020512131,0.0807360695007846,0.012620310541976,-0.0358484655327843,0.1020619917940006,0.159267471090541,0.6565472774069026,0.5275431131412075,0.0,0.0,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0617165690221829,0.4956828353295269,0.3868853004176026,0.1546404949747034,0.0357495381265202,-0.0418773843202501,-0.0552014926953621,0.0709366032859961,0.1069179141929065,0.4675817989558817,0.1357821048434461,0.0,0.0,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.107344715288503,0.0142059755395233,-0.0108141787533259,-0.0508430338250985,-0.073616122747092,0.0,0.0,0.0,0.7444061201587018,1.000000619977248,0.0842494056718207,-1.000000619977248,-0.6666096078726214,0.0,-0.3684876293498038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1431762218373563,0.0059723888410291,-0.0369847174561604,-0.0590398760584088,-0.0699614617099643,0.0,0.0,0.0,0.9336909928070894,0.894965153000681,-0.4233414628745808,-0.986407994356562,0.0,-0.6253483999685304,0.0,1.000000619977248,0.3269042007510241,-1.000000619977248,-0.4767029058134308,0.0,0.0,0.0,0.0,0.0,0.0091691573120202,0.0612756354399772,0.0091324128468364,-0.0332904854565271,-0.0552693286310861,0.0,0.0,0.0,0.0584039141609968,1.000000619977248,0.292389841954144,-0.5032861131252527,-1.000000619977248,0.0,0.4612363124683708,-0.0821945421188495,-0.4311115040122946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1075425701010312,0.0,0.7211157822268132,1.000000619977248,-0.4922090701209964,0.0438757179267847,0.2284007690852089,-1.000000619977248,-0.8458999859910142,0.0,0.0,0.0,0.0,0.1185235121963451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0474653695255103,0.0,0.6819603148274863,0.9807069492584286,-1.000000619977248,-0.9815972959148054,0.0,-0.0535027678049416,0.0,0.0,0.0,0.0,0.0988934882962279,0.0307522908615228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2041239835880012,0.7387785639909359,0.7561078190710826,0.0,0.0,0.0,-0.592179453896842,-1.000000619977248,-0.4429177833255832,0.0,0.3136846727768199,-0.3490978577220422,0.0,0.0,0.0,0.0,0.0,0.0174168764971234,0.3647933973501706,0.1974873678763417,0.0972908643147496,0.0448819509733566,0.0252208356026992,0.1082831123993509,0.168741890113319,0.5527158982894357,0.2518296053858672,0.0,0.0,-0.8989505142244629,-1.000000619977248,-0.1361467229979623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.0957136788091678,-1.000000619977248,-0.798869897053066,-0.0649670409422887,-0.0755466204179027,0.0,0.0,0.1770913632020082,-0.1970831787593198,0.0,0.0,0.0677850587721543,0.8326776315194881,0.4724038033869256,0.3078931797643878,0.1478992988621362,-0.8276945167411,-0.8933738350084902,-0.3140295054500833,0.0,0.0,0.2005993414276778,0.8086834957544636,0.8193761351229509,-0.8060520267478389,-0.4855668014146932,-0.743479029037141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073149750688989,0.4595488935672376,0.1093119574244974,-0.4911689191065626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2920676212594553,0.4716660875859277,0.0,0.0,0.0,0.0,0.0,-1.000000619977248,0.0,0.0,0.0,0.0,0.0,0.0,0.2637150266241671,-0.0863155752140793,-0.207173774198257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1961419551511501,0.3829762546215102,-0.246007020902895,-0.3984908984210414,0.0,0.0,0.0,0.0,0.0,0.4187229662507086,0.147718403033539,-0.6303880446933553,0.0,0.4146019331554788,0.8542692445609562,0.4790008481360795,-0.336497332661319,-0.6328866683258542,-0.8922404095824359,-0.0835682198172594,0.0,0.0,0.0,0.0,0.5395981242188174,0.6831022197455061,-0.0451532947162524,-0.4412049259485535,0.0,0.0,-0.5085123066733185,0.0,-0.3658646398351445,0.0,0.0,0.0,0.0,0.5270513026072089,0.8483279471904672,0.4532797225074161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0548283950488804,-0.8565558808943177,-0.5759384002856003,-0.5477751809708749,0.0,0.0,0.0,0.0,0.0,0.0,0.2123406113025643,0.0278551311066458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1355022816085848,1.000000619977248,0.4529575018127274,-0.9959276373364891,-1.000000619977248,-0.0391695998859359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.143885672665136,-0.0397942557940606,-0.1203352969796389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4775084575501527,0.8203512766989826,0.3864811113005809,-0.2784863016280567,-0.6608802978012697,0.0,-0.4493678502140019,-0.4857533502379341,0.0,0.0,0.0,0.0,0.0,0.618341513107711,0.8040536931413044,0.406263766056077,-0.4829551178893213,-0.6113515852308226,-0.7858567033833554,-0.1549316241988521,0.0,0.0,0.0,0.0,0.3848813138164245,0.8527994659536041,0.5909753660377419,-0.5414325209806858,-1.000000619977248,-0.4936647162417395,0.0,0.0,0.0,0.0755183554446843,1.000000619977248,-0.2130924595901714,-0.9208671744579416,0.5104456308414509,0.8347381480671031,0.426885890516157,-0.3931205535095622,-0.5173083663388569,-0.6661912862689904,-0.4584748245849419,0.0,0.0,0.0,0.0,0.5257030633846955,0.7727389293127371,0.1920944109862879,-1.000000619977248,-0.6588056487670456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3138316506375551,0.9427329577396272,0.572091537430588,-0.2278382961181644,-0.4128353723293343,-0.6306396029549984,-0.7179133607611784,-0.0458712250359975,0.0,0.0,0.0,0.5968544804671507,0.928159537548266,0.3036421277923538,-0.8910080567501174,0.0,0.0,0.0,-0.72598866360965,-0.4181011368399058,0.0,0.0,0.0,0.0,0.2902049595243686,0.9616478778173212,0.5768061349634025,-0.2642464081206713,-0.4657445756966915,-0.6499389266684613,-0.655167946713849,0.0,0.0,0.0,0.0,0.5281338510814703,1.000000619977248,0.3005216747490522,-0.1423989350738528,0.0,0.0,-0.3618934110979718,-0.3356974339192408,0.0,0.0,0.0,0.0,0.0,0.0664876965014339,0.5126700842337321,0.175621584594656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0243248359516787,-0.8540940017270027,-1.000000619977248,-0.1566783995437437,0.0,0.0,0.0,0.0,0.0,0.0,0.1294450978479006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5055473109827177,1.000000619977248,0.193665943497226,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.8271066052981589,-0.9204799443248508,0.0,0.0,0.0,0.3894037095313543,0.2617195195149543,-0.2392714777849714,-0.374375223271178,-0.1109852438390215,0.0,0.0,0.0,0.0,0.0,0.489704793493854,1.000000619977248,0.3389535588339902,-1.000000619977248,-0.9060167575290408,0.0,0.0,0.0,-0.1290804796933845,0.0,0.4846792812556383,-0.3990844628586258,-0.1403101535530196,0.189731459225237,1.000000619977248,0.6389240666052854,-0.2059951248150534,-0.3265904595483008,-0.4800607846317662,-0.5476790800619326,-0.4747695816452983,0.0,0.0,0.0,0.3407992615851459,1.000000619977248,0.4878590907426983,-1.000000619977248,-0.5531624848662849,0.0,-0.4819375788534621,0.0,0.0,0.0,0.0,0.7711984882723391,-0.858260258779382,0.2018486532439271,0.9845425061241536,0.6422649864396898,-0.2081687012555416,-0.3732785423103076,-0.5394341873741512,-0.6325729271231308,-0.2816491521311857,0.0,0.0,0.0,0.0,0.0,0.805028834717336,1.000000619977248,0.0236295176105083,-0.6391304009097791,-1.000000619977248,-0.395969662809968,0.0,0.0,1.000000619977248,0.0,0.0,0.0,0.2032788608887737,0.6253766649417487,-0.2188019841802703,-0.34742739780484,-0.5230715943780707,-0.5555763135791287,-0.3902205672573635,0.0,0.0,0.0,0.0,0.0,0.261725172509598,0.8090594198982671,0.7578715533999052,-0.1232522422157686,-0.4624856242846202,-1.000000619977248,-0.4493593707220363,0.0,0.0,0.0131460390438366,0.0,0.1184019728115064,1.000000619977248,0.6971075139751794,-0.1565116362017556,-0.2768723716572911,-0.3794883569263706,-0.4522084800224422,-0.5245837704452503,-0.2454360684438851,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.1410139513861555,-1.000000619977248,-0.8940832858362697,0.6267418631481932,-0.6974947441082703,1.000000619977248,-1.000000619977248,-0.1128931295312575,0.0,0.1488857464274552,1.000000619977248,0.679772605900389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5622214087827538,0.0,-0.7520178774463929,0.0,0.0,-0.447474097008375,0.0,0.0,0.0,0.0196950333385193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2274425864931081,1.000000619977248,0.3358670237585506,0.0,0.0,0.0,0.0,-0.0966577289146594,-1.000000619977248,-0.9384395083077658,-0.053429278874574,0.0,0.0,0.2404303416869222,0.1791518797496231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3785330008315917,0.3738862392345013,0.6566546843051322,-0.5706895947589599,-1.000000619977248,-0.4644076424634654,-0.053429278874574,-0.053429278874574,0.0,1.000000619977248,0.5026360187412315,-0.7817724147533094,-0.890496460734866,0.4151954975930634,0.6215693730492422,0.4141609995732732,0.0042906229345396,-0.0730734352613004,-0.2090109974574472,-0.2684465831409124,-0.2533700464262652,-0.2591700189306626,-0.0978392047951849,-0.0561822872660375,0.5042810401825373,0.6319115267498224,0.3308810824828405,-0.6300008145602645,0.0,0.0,0.4183470421069051,0.1477438415094354,0.0,0.0,0.0,0.0,-0.6577174472981406,0.0,0.1906613768441195,0.4003366011721971,-0.4832858180759755,-0.6487263593173958,-0.7994238905281448,-0.1036646157754788,0.0,0.0,0.0,0.0,0.0,0.7288349464127339,0.93819925603541,0.1616219433596263,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.6300743034906321,-0.7012059350918346,0.0,0.0,0.0,0.3678064434952425,0.4432654424961684,0.0984186367461602,-0.6730822867396148,-0.3390835777107944,0.0,0.0,0.0,0.0,0.0,0.0,0.4446871706490495,0.7211242617187786,0.4361341897531884,-0.5213135130438916,-0.6674603835664926,0.4897443644563597,-1.000000619977248,-0.1390495357474829,0.0,0.0,0.0,0.0,0.0,0.6966835393769047,0.6055940101862526,0.250342867794584,-0.5318563480543219,-0.7429419945459932,-0.4531016531761407,0.0,0.0,0.0,0.0,0.0,0.4957506712652509,0.7158104467537361,0.4921355811906289,-0.4993148843880799,-1.000000619977248,-0.3967130316056095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5793839005209125,0.8280873998688345,0.4211848454180236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3319240599945962,-1.000000619977248,-0.703173177227829,0.0,0.0,0.0,0.0,0.0,0.0,0.2993543313551359,0.432878064838439,0.1284699562718689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6563381166050871,0.3116156767372395,-0.9935505530888292,0.8157723510376161,-1.000000619977248,-0.631046618569342,-0.3183653523417722,0.0,0.0,0.0070945082777961,-0.0078944070198743,0.0,0.2021199969868229,0.0529742128057592,-0.2838905645073978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.49496207851246,0.7397904500321514,0.1244478505829032,-0.5419073725307534,-0.9707378932043302,0.0,0.0,0.7915718809680978,-0.8809344202951113,0.0,0.0,0.0,0.0,0.5065902884944733,0.866072697376923,0.4559959864336959,-0.3580154567724194,-0.4675365749987323,-0.6145907511616411,-0.5949550742668802,0.0,0.0,0.0,0.0,0.4997049410184926,1.000000619977248,0.3289534113093517,-0.2461539987636302,0.0,0.0,-0.6068037510399963,-0.7061325199237862,-0.4760075874722603,0.0,0.0,0.0,0.0,0.6313010033283069,0.806232922576436,0.3911250464003494,-0.4559648949631558,-0.6484465360825346,-0.8864997935217968,-0.0441838061348643,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.200763278272344,-1.000000619977248,-0.7233515416083816,0.0,-0.1109824173416997,0.0,0.0,0.0,0.0,0.0484772555667258,0.6496958478987839,0.4947642236999318,0.1082378884422016,-0.6920565632610672,-0.7560117181621404,0.0,0.0,0.0,0.0,0.0,0.0,0.3369354397462028,0.687624615460436,0.0808717413722325,-1.000000619977248,-0.1366357070346391,0.0,0.0,0.0,-0.0935909793204727,0.0,0.0,0.0,0.0,0.6337600559983,0.8127593048925442,0.3821367849169264,-0.4752868306551934,-0.607948482455338,-0.8184744824772867,-0.1333852351145333,0.0,0.0,0.0,0.0,0.0,0.8509141922399427,0.9777447800651496,-0.4022218748858585,-1.000000619977248,-0.1456352745073494,0.0,-0.2979834801540478,-0.1892566076751694,0.0,0.0,0.0,0.0,0.0,0.2684946335953836,1.000000619977248,0.2395399950305454,0.0988539173337222,-0.0746619267561695,-0.1793949585193006,-0.2347321230861106,-0.2541982101415617,-0.1606637607675256,-0.1087014340029819,0.5414636124512259,0.5899663064938483,0.0,0.0,-0.3520882918885395,-1.000000619977248,-0.6404503751590742,0.5464269417483614,-0.6506738159721375,0.0,0.0,0.0,0.0,0.5739485461710312,0.7612520441968152,0.4845662213627651,0.0088921605744807,-0.1362880478640538,-0.0808434763990142,0.0,0.0,0.0,0.0,0.0,0.195104630634038,0.0,0.0,0.0,-0.9402371606044504,-1.000000619977248,-0.0948600766179748,0.7429363415513495,-0.8268069965820448,0.0,0.3508191945910373,-0.3904240750645353,0.0,0.3061209659435997,0.7914983920377304,0.6141074201196081,0.1169321942041542,-0.0330615391734588,-0.2310661560596956,-0.0038468628550121,0.0,0.0,0.0,0.0,0.2407921333441166,0.0,0.0,0.0,0.0,-0.7102224615484759,0.638177871312322,-0.9822813082666886,-0.4065605482748692,-0.4632826965293766,-0.1829704776314169,0.0,0.0,0.0,0.0,0.4868076337389771,0.1838495182985064,0.0132590989367098,-0.164423002205561,-0.1372688424347292,-0.2087594391958043,-0.2506735679812382,0.0,0.0,0.0,0.601436232625839,1.000000619977248,0.2272221197020053,-1.000000619977248,0.4276151268251895,-0.9402625990803468,-0.5707235127268219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7759978807248084,0.1261635344572547,-0.0183354881267186,-0.1831118024975085,-0.2098024167075599,-0.2621152291400107,-0.3175965450702341,-0.0130471116375725,0.0,0.0,0.541260104644054,0.9927845723146131,-0.1263359507938864,-0.5808875970961266,-1.000000619977248,0.0,1.000000619977248,0.7971202952108525,-1.000000619977248,-1.000000619977248,0.0,0.0,0.0,0.5231818277736221,0.8538000460055323,0.0566373533348523,-0.0894925582038175,-0.2519087473108785,-0.3129243449972473,-0.3739371161862942,-0.4203510287080834,-0.120349429466248,-0.0265012388894887,0.0,0.7580863671963645,0.7977477776162989,0.272822000995107,-0.1375458391722687,-1.000000619977248,-0.8975542245474784,0.0,0.8559792754406641,0.3176361160327398,-0.4091185283511264,-0.0695714050795516,0.0,0.0,0.38451952215923,0.7006547681140776,-0.0758405761393731,-0.2061562351623978,-0.3621082248944309,-0.4396192609510063,-0.5014997668178554,-0.4498709667372877,0.0,0.0,0.0,0.0,0.4768216187009477,0.6830739547722878,0.0,0.6687633988318568,-0.2022698013448799,-0.6037935313922462,-1.000000619977248,-0.2290339044852991,0.0,0.0,0.0,0.0,0.8814940667648338,0.8878932567014595,0.0592716488387989,-0.0577453402850101,-0.2624515823213086,-0.335994216138033,-0.389943570519824,-0.4322279704544179,-0.3212512061073618,-0.2354811448763958,0.3131815562535339,0.4584352536224362,0.3641122114956092,-1.000000619977248,-0.2639439729072355,0.0,0.0,0.0,0.0,0.1721478193861255,-0.1915828149710365,0.0,0.0,0.076595250924302,0.9195048027488189,0.6255038573212311,0.2070550613107401,-0.0427931694525234,-0.2390312255126158,-0.3226785872548866,-0.3645898895429986,-0.394497057705294,-0.328662282085203,-0.2816039281740364,0.1785865802852569,-0.0388219407153507,0.4428640798764684,-0.4698684352892431,0.5263022808169237,-0.8298822256681972,0.7793303210672473,0.4052179620469995,-0.6807477474764208,-0.5000723856703307,-0.1374553912579701,0.0,0.0,0.0,0.7569246767970919,0.517995205188062,-0.0006924918438486,-0.1335774369324178,-0.2695036931392773,-0.2609139677782325,-0.3275938660975508,-0.3633575367106803,-0.0632089596081097,0.0,0.0,0.8286583523278443,1.000000619977248,-0.0856485218461271,-0.5920776999932561,-1.000000619977248,-0.3573681888857201,0.0,0.0,0.0,0.0,0.0,0.0,0.103828552620145,0.0,0.4167218061468522,0.1840954235655058,0.068912831203565,-0.1295779432220267,-0.1998814111079327,-0.2496842939185973,-0.2817424265428062,0.0,0.0,0.0,0.9180717686066506,0.9105872036984416,-0.5166073950030429,-1.000000619977248,-0.5184898422193823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0389152151269711,1.000000619977248,0.7897431372008732,-0.0334289838252968,-0.1780636782807181,-0.3221980827101752,-0.4024055972117775,-0.4218377662993666,-0.4881869644320308,-0.1446601329313177,-0.0443081720170249,0.0,0.0,0.386947483358683,0.3775295942823417,1.000000619977248,0.0641812746868196,-0.7099935152654077,-1.000000619977248,-0.3251037219570176,0.0,0.0,0.6736362802146937,0.0,0.0,0.389658094290319,0.7653645978000796,-0.0593083933039828,-0.1597281901539995,-0.3556270665354721,-0.4424174932996191,-0.5099962177672798,-0.508017669641998,0.0,0.0,0.0,0.1463871227949565,0.682268403035566,1.000000619977248,-1.000000619977248,-0.2128098098579883,-0.3795251013915544,-0.4087736956778631,0.0,-0.0339858037976976,0.0,0.0,0.0,0.1950141827197394,1.000000619977248,0.6336441696081049,-0.1552538448935408,-0.2689949236213477,-0.4091270078430919,-0.4716180371314566,-0.5104314983548418,-0.2196668923607506,0.0,0.0,0.2931925671935441,1.000000619977248,0.5354629586369783,-1.000000619977248,-0.7178455248254545,0.0,0.0,-0.3172517123969707,0.0,0.0,0.0,0.0,0.0,0.0,0.918583364621902,0.8611687245235461,0.0489068831596442,-0.1573454529116958,-0.3721733818574716,-0.2636528436830868,0.0,0.0,0.0,0.0,0.2529630308119215,0.4597467483797658,0.0,0.0,-0.2686444379534407,-0.9578377594274928,-0.8086156598187397,0.0,0.0,0.0,0.0,0.0,0.0,0.8599589836698024,0.5461358125242127,0.3333740531206955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0891901229903816,-0.9925104020743954,-1.000000619977248,0.1482752230059397,-0.2076005752938535,0.6343875384037465,0.966339863371561,-0.8142488689811491,-0.9671878125681104,0.0,0.4054638673139987,0.5980020383798141,0.4386752108455146,0.0041775630416664,-0.1579050993814184,-0.3098123714459111,-0.3161465519441347,-0.3606864967415498,-0.3861560641085703,-0.0788903667496289,0.0,0.0,0.0,0.7751018810737879,0.8898294073669138,0.1637276838643906,-1.000000619977248,-1.000000619977248,0.3676933836023692,0.1136986812679794,0.1619074195891313,-0.7510201238917865,0.0,0.0,0.2248082909891615,1.000000619977248,0.6038500613386828,-0.1922894393014942,-0.298432893228219,-0.4497239888765525,-0.4942724131659331,-0.4985799950844038,-0.1018047805377139,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-1.000000619977248,-1.000000619977248,1.000000619977248,0.4418154493700691,-1.000000619977248,-0.6396815678875362,0.0,0.0,0.0,0.4616913785371856,0.8743741200111411,0.4925934737567654,-0.2137538599634799,-0.3086902520091442,-0.4448482809963938,-0.4983990992558066,-0.5469328847689692,-0.0224734802058793,0.0,0.0,0.3170255926112242,1.000000619977248,0.51163275971662,0.0,0.0,-0.7145470024508775,-1.000000619977248,-0.3205502347715477,0.0,0.0,0.0,0.0,0.0,0.2395371685332235,1.000000619977248,0.5891183572972989,-0.1512713101670807,-0.2668043881969285,-0.4014332821330675,-0.4465046084269869,-0.4670108464968718,-0.3020762482760594,0.0,0.0,0.0625673447160541,1.000000619977248,0.7660910076117902,0.0,-0.0148362844422916,-1.000000619977248,-1.000000619977248,-0.0202603328028856,0.0,0.0,0.0,0.0,0.0,0.1321868002500769,1.000000619977248,0.6964687255804456,-0.1536483944147407,-0.3753842828150718,-0.5422352462200858,-0.5894914549437806,-0.3743356523086724,0.0,0.0,0.0,0.0,0.999435320512882,0.8292208252948888,-0.7033795115323227,-0.920055969726576,0.0,-0.4116623759407745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.908537993140114,0.88520808424572,0.0349128949192582,-0.1239701725355137,-0.2923191795210982,-0.3561443155453672,-0.047437104552292,0.0,0.0,0.0,0.2834411514332267,0.453265590020807,0.0,0.0,-0.0411227095353212,-0.9710290224284788,-1.000000619977248,-0.0229455052586251,0.0,0.0,0.0,0.0,0.0,0.7823688056882158,0.5133060461311441,0.2706653835385499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476801833219694,0.214638553625213,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.8374148410308773,-0.9319526969541634,0.0,0.0,0.0,0.7070511315533814,0.6011422769043686,0.4050088012451839,-0.0650461828673,-0.2077673386358415,-0.3800762683693116,-0.3968656624609884,-0.4471264378377897,-0.4097262252753201,0.0,0.0,0.0,0.5424613660058323,0.8540657367537844,0.4321290430481537,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0060458777713968,1.000000619977248,0.8226124745564475,-0.0344465228611561,-0.193179785957871,-0.4006814338454605,-0.4818640899230945,-0.5494541203800425,-0.3754747307293704,0.0,0.0,0.2620700051828614,1.000000619977248,0.5665855206476611,-0.1747142789543482,0.0,0.0,-0.5034415704779535,-0.4267276066661344,-0.7385524442051894,-0.1916619568960477,0.0,0.0,0.0,0.0,0.9889122709837044,0.839743874824066,-0.0137876539358922,-0.1745022916552109,-0.3249058671444894,-0.3862097675576851,-0.4558405290809952,-0.4891168820509132,-0.1820688249857528,-0.0086632142914124,0.1209514733957981,1.000000619977248,0.7077068789320462,-0.5783861469663061,0.0,0.0,-0.6706175810749779,-0.5924818891102779,-0.1936122400481112,0.0,0.0,0.0,0.0,0.1722947972468607,0.2842947536244196,0.9509128409890066,0.0842239671959242,-0.0612869414292645,-0.2671972713246631,-0.3532782472610304,-0.4094266165592061,-0.4299074161531944,-0.1240606204498123,-0.0149747828110613,0.0228070068898554,1.000000619977248,0.8058485189406671,0.0,0.0,-0.4456086087759665,-1.000000619977248,-0.5894914549437806,0.0,0.0,0.0,0.0,0.0,0.1852910319326403,1.000000619977248,0.643367320395204,-0.1631652108973461,-0.3199708028205723,-0.4827713955634022,-0.5374415067622602,-0.5317489411560923,0.0,0.0,0.0,0.0,0.8933257845540189,0.5985108078977438,0.3368223798533296,0.0,-0.5883891209882665,-1.000000619977248,-0.4467081162341588,0.0,0.0,0.0,0.0,0.0,0.1302393435953352,1.000000619977248,0.6984161822351872,-0.1041818647853739,-0.2482908307389346,-0.3764950962625514,0.0,0.0,0.0,0.0,0.0,0.2122416838963002,0.4427821114541353,0.0,0.0,-0.197348869507572,-1.000000619977248,-0.8377483677148533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3925919985103797,0.2812817074793476,-0.1114798808703419,-0.240014846580613,-0.3984513274585357,0.0,0.0,0.0,0.0,0.0,0.6289493575565434,0.8360863872896166,0.3636232274589324,0.0,0.0,-0.9454209566926888,-1.000000619977248,-0.0896762805297365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0557017827213262,0.4764032970973167,0.2965504460118795,1.000000619977248,-1.000000619977248,0.5277296619644484,-1.000000619977248,-0.6224060162565043,0.0,0.0,0.0,0.0,0.0,0.5015789087428667,-0.044658657684932,-0.4464650374644813,-0.0670784344416966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1973432165129283,0.1375034417124412,-0.3726482334075393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6951628838177596,-0.0038270773737593,0.5683464284791618,0.0395935744842106,-0.3363220898273654,-0.7945538356426297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2802443829622356,0.5091086976082249,0.7036112843127129,0.0521912730476119,0.0,-0.6873730571987929,-1.000000619977248,-0.3477241800236322,0.0,0.0,0.0,0.0,0.5564525277488964,0.0358428125381406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2622904719739642,0.0496983024097569,0.9243720311370124,-0.0709055118154559,-0.9895651918650474,-0.0236775680649794,-0.9509495854541904,0.0,0.0,0.0,0.0,0.0,0.4229768447200645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4017441968384689,0.9275801055972904,0.0763549986519464,-1.000000619977248,-0.4829749033705741,-0.552122333851851,0.7773885174071493,0.4413405978200014,-1.000000619977248,-0.3563139053846771,0.0,0.0,0.7380606336711908,0.2067921970598098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4830229538250452,0.4007831877490463,0.0,-0.0310773380535333,-0.8551539382226894,-1.000000619977248,-0.1488659609462024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.072276363016544,0.2909907257798376,0.7698021985953545,0.660657004512845,0.0349298539031892,-1.000000619977248,-0.7878211190220279,0.0,-0.2472761182003972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5534479610957899,0.5494569468773643,0.681262169988994,0.0444918943429439,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1786713752049118,0.7130517853676289,0.7975725347823455,0.1393632769502061,-1.000000619977248,-0.4434604708113748,0.0,-0.5916367664110505,0.0,0.0,0.0,0.0,0.4203877731732672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4082705791545771,1.000000619977248,0.0,0.0,-0.2053704689069287,-0.8318720797827663,-0.6808523278773285,-0.3170029806326496,0.0,0.0,0.0,0.0,0.5075569505785396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3211014017493048,1.000000619977248,-0.0476151738835673,-0.7792737911208105,0.0,-0.603561758611856,-0.4787719018530112,-0.1258752317304279,0.0,0.0,0.0,0.0,0.6323213688614878,0.1201883191189037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0388191142180288,0.4916579031432393,0.5456722669634325,0.0,0.0,-0.8181635677718853,-1.000000619977248,-0.2169336694505399,0.0,0.0,0.0,0.0,0.0,0.2008254612134243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4487431943058772,1.000000619977248,0.1790896968085428,0.0,-0.6980261256047745,-1.000000619977248,-0.3370711116176507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2173237260809526,0.0961828773645918,0.0340734252146743,0.0094942045040307,0.0072273536519222,0.1288939308701436,0.2011561614000785,0.6153736909197884,0.5189307758015881,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-0.9467578899259148,-1.000000619977248,-0.0883393472965104,0.0,0.0,0.0,0.0,0.0,0.5908481736582595,0.0744160214891702,-0.3191087211374138,-0.1835951335395416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3528881906306177,0.4664681590110802,0.7957466175124426,0.0,0.0,-0.7562661029211052,-0.999228986208388,-0.27960276807018,0.0,0.0,0.0,0.0,0.5259376626624075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.302717863168115,1.000000619977248,-0.2214730241494007,-0.8417732999011408,-0.5006546441186279,-0.4711968890305038,0.0,0.0,0.0,0.0,0.908054662098081,0.3006516936258565,0.5561981429899316,0.0637544735912231,-0.3041819887808235,-0.0445625567759897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3133681050767747,0.0,-0.039000010046626,-0.0171992362033424,-0.1363247923292377,-0.814149941574885,-0.6956009909026434,-0.3328228861429385,0.0,0.0,0.0,0.0751650432794554,0.6813073939461434,0.1327351407305121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0424935607364093,0.503331337082402,0.3936236700328481,0.0,0.0,-0.3353554277432992,-0.9760177902015108,-0.7237246392548633,0.0,0.0,0.0,0.0,0.0,0.5341740758582234,0.0477451927603716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7240609924361611,0.5226787112503362,0.0,-0.1734847526193516,-1.000000619977248,-0.8616124846030736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5200472422437113,0.7454604036597448,0.5026162332599787,0.0605350931416575,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-1.000000619977248,-1.000000619977248,1.000000619977248,-1.000000619977248,-0.1479897467764347,0.0,0.0,0.0,0.0,0.0,0.0318207068491749,0.199440477525727,0.0895858326154379,-0.0447519320965524,-0.0864342881015962,-0.1093967523441524,-0.1164827811299831,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-0.7898675030830338,-1.000000619977248,-0.2452297341393914,0.0,0.0,0.0,0.0,0.0,0.0306759754338333,0.0,0.0,0.1405136613601914,0.109218683012877,-0.0313967322509003,-0.075690771781316,-0.0975367695817489,-0.1074436426947671,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.3501521412230852,-1.000000619977248,-0.6849479224966618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1469948197191502,0.0,0.0,0.0,0.0,0.0,-0.0145847261806486,-0.0412894728773092,-0.0590907530102018,0.0,0.0,0.0,0.7849663567269786,1.000000619977248,0.0,0.0,-0.6047799789575652,-1.000000619977248,-0.43031725826486,0.0,0.0,0.0,0.0,0.0,0.2087594391958043,0.0,0.0,0.0,0.0,-0.0106898128711653,-0.0428751378748565,-0.064141703724314,-0.0877288238749949,0.0,0.0,0.0,0.1160531535370647,0.7357429058672893,0.9526963607990822,-0.2600716715763268,-0.7973322825099898,-0.8544614463788407,-0.1232352832318376,0.0,0.0,0.0,0.2584407826216302,0.063689464152821,0.2300910144836639,0.0,0.0,0.0,0.0,0.0,-0.0400175490824852,-0.0730819147532659,-0.0835682198172594,-0.0039542697532417,0.0,0.0,0.0,0.0,0.0,0.1455533060850163,0.1155104660512731,-0.240031805564544,-0.1974788883843762,-0.2669683250415948,0.0,0.0,0.0,0.0,0.0,0.0,0.1108495719675736,0.376602503160781,0.2258993189553883,0.0572563562483334,-0.0241298076364724,-0.0648539810494154,-0.0763521721546245,0.0289885565327001,0.0993739928409392,0.5417547416753745,0.5364974566567686,0.0,-0.1590413513047945,-1.000000619977248,-0.8760558859176307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.3935190896319404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.442621001106791,0.9925160550690392,0.0,0.0,-0.7097136920305462,-1.000000619977248,-0.3253835451918789,0.0,0.0,0.0,0.0,0.0,0.2562728591757858,0.0,0.0,0.0,0.0703204268698369,0.1795984663264724,-0.1521927482939977,-0.1985897018318558,-0.2125582515963453,0.0,0.0,0.0,0.0962931107601432,0.5009909972999258,0.2313742442677752,1.000000619977248,-0.1242923932302025,-0.8682151823468711,-0.9084305862418848,-0.1341568688833932,0.0,0.0,0.0,0.0,0.106725712375022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7012963830061332,1.000000619977248,0.0206362569466891,0.0,-0.0809791482704621,-1.000000619977248,-0.9541180889519632,0.0,0.0,0.0,0.0,0.0,0.1783972049646942,0.0,0.0,0.0,0.0,0.0,-0.000517249009895,-0.0547436001292255,-0.0954055906010882,0.0,0.0,0.0,0.655919795001456,1.000000619977248,0.1297220945854401,0.0,-0.027668582283405,-0.8986367730217396,-0.7926544294423593,-0.3161380724521693,0.0,0.0,0.0,0.0,0.0138526633742944,0.0,0.4089150205439546,0.2714228848208007,0.1507879791250476,-0.0265097183814542,-0.0888113723492562,-0.1431847013293218,-0.1911107899182906,-0.1012536135599569,-0.0644780569056119,0.4739414179300018,0.8348285959814017,0.2278326431235208,0.0,-0.1355842500309179,-1.000000619977248,-0.8995129871915073,0.0,0.0,0.0041690835497009,-0.0046411086024467,0.0,0.0,0.785596665629747,0.625958923390046,0.3829479896482919,0.0341553936370074,-0.0769937870466802,-0.2369565764783917,-0.1127546311624878,0.0,0.0,0.0,0.0,0.1968429264869642,0.1865799147113953,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2092060257726536,0.2302182068631463,0.1026527297342633,-0.0573524571572756,-0.061580897150735,-0.1102220895621271,-0.1745446891150383,-0.1995704964025312,0.0,0.0,0.8286583523278443,1.000000619977248,-0.1869671448444862,-0.8481329188752609,0.0,0.0,-1.000000619977248,0.0,0.0,0.0,0.0,0.65280782145012,0.1095380772102439,0.0480787194443476,0.0,0.0,0.0,0.0,-0.1312173116686888,-0.1916026004522892,-0.2157634995593018,-0.251346274343834,0.0,0.0,0.7967076266018651,0.9313252145487168,-0.3010163117803727,-0.7340809254420525,0.0,-1.000000619977248,0.0,0.0,0.0,0.0,0.0,0.7198862558918167,0.0782346193709641,0.0,0.0,0.4328074024053932,0.0701593165224925,-0.0642378046332563,-0.2429346183140646,-0.3080429841224449,-0.3402198296341706,-0.353351736191398,-0.03471504010673,0.0435506707347741,0.95480775429849,0.7364297447164943,0.0,0.0,-0.5346969778627622,-1.000000619977248,-0.500400259359663,0.0,0.0,0.0,0.0,0.5072290768892072,0.0,0.0,0.0,0.0,0.0912591190299619,-0.0090617504137906,-0.1194506033179057,-0.1586682536583128,-0.1875776682660017,-0.1912973387415315,0.0,0.0,0.9722755077474065,0.8563834645576859,0.0,0.0,-0.5894971079384242,-1.000000619977248,-0.4456029557813227,0.0,0.0,0.0,0.0,0.4227620309236053,0.0,0.0,0.0,0.6171063337780709,0.0594355856834652,-0.0457836036190208,-0.1896777557761222,-0.2784128126976891,-0.3446800424080201,-0.3645474920831712,-0.0003080882080795,0.0332028640395503,1.000000619977248,0.7954554882882939,0.0,0.0,-0.5736206724816988,-1.000000619977248,-0.4614793912380483,0.0,0.0,0.0,0.0,0.348716280583595,0.0,0.0721661296209926,0.8794222442279316,0.528354317872573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.5933722357666548,0.5152393702992766,0.4231492610566962,0.296892452187821,-0.0589635606307194,-0.0953123161894678,0.0,0.0,0.0,0.0,0.0,0.0,0.1386255611492082,0.0,0.0,-0.3621251838783619,-1.000000619977248,-0.6729720533440633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069732515426896,0.4932661801193612,0.3562517224435968,-0.0043330203943671,-0.105620551922186,-0.1964217783860113,-0.2192146527892577,-0.2413800447870575,-0.2560523923846829,0.0,0.0,0.0,0.8574264420694416,0.9712297037383288,-0.3798897195460706,-0.8541872761386231,-0.8010208615149794,0.0,0.0,0.0,0.0,0.0,0.5290439832190998,0.0,0.0,0.2753601955901114,0.6561685267657772,-0.0559505144856474,-0.1706949997627043,-0.3125682063346965,-0.3519978439742409,-0.3665345197004185,-0.3677103425863003,0.0,0.0,0.0,0.0,0.0536949696228261,0.0,0.0,0.2856882168040824,0.1778884354467645,-0.5756670565427046,0.0,0.0,0.8415782715859345,0.7777390030750564,-0.0494269586668611,-0.1278537798557097,-0.1147416587797351,0.0,0.0,-0.054449644407755,-0.2180727478712379,-0.2779153491690468,-0.3027828726065171,-0.317347813305913,-0.0009468766028134,0.0,0.0,0.0,-0.2061816736382943,0.0,-0.1324044405438579,0.0,0.0,0.0,0.0,0.1688097260490429,-0.1878687974901503,0.7218506715304892,0.032623432088575,-0.0125976985634013,-0.0441103172044967,0.0,0.0,0.0,-0.0195989324295771,-0.0619850862677568,-0.078486177632607,-0.1084837937092009,0.0,0.0,0.0,0.0,0.4147545640108577,0.0,0.0,-0.4711657975599636,-0.0612134524988969,0.0,0.0,0.0,0.541195095205652,0.8674859460378386,0.0213937582289398,0.0,0.0,0.0,0.0,0.0,-0.0248081669937119,-0.087759915345535,-0.117570982598888,-0.1363784957783524,0.0,0.0,0.0,0.3293378149451207,-0.0553597765453846,-1.000000619977248,0.157376544382236,-1.000000619977248,-0.1548835737443809,0.0,0.8604931916636284,-0.9576370781176428,0.9652884063678396,0.8058880899031727,0.0,0.0,0.0,0.0,0.057479649536758,-0.0459786319342271,-0.203708488481692,-0.190033894438673,0.0,0.0,0.0,0.0,0.314736129780541,0.0803799308382339,0.0,-0.1652737778994322,-1.000000619977248,-0.869823459322993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7129782964372613,0.625020526279198,0.4171457807451268,0.0735143688435061,-0.0402182303923352,-0.0713407924030179,0.0,0.0,0.0,0.0,0.0,0.1002389010214195,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5351039934771058,0.5865462447344325,0.3883042020731619,-0.0409644256852987,-0.1646689074725603,-0.2787830838468489,-0.3438264402168271,-0.38154039398202,-0.3958028994679799,-0.0748258636008357,0.0,0.0,0.0,0.5854410842815966,1.000000619977248,0.2432172680462477,-0.0972880378174278,-0.9569389332791506,-0.9808708861030948,0.0,0.0,0.8160493477751556,0.8733283160020636,0.0,0.0,0.0,0.0,-0.0184542010142355,-0.1452197794010402,-0.2934328194658997,-0.342924787571163,-0.3642874543295628,-0.3634875555874845,-0.0043810708488382,0.0,0.5160420955386766,1.000000619977248,0.0,0.0,-0.1382835549732666,-0.6474629150145372,-1.000000619977248,-0.2493507672346212,0.0,0.0,0.0,0.814686976066033,0.0,0.0,0.0031148000486579,0.611111332958467,-0.0790034266425021,-0.1823316892366831,-0.3117626545979747,-0.3265282766072205,-0.3330122614635011,-0.3391938111063459,-0.0183976710677988,0.0,0.8736279247181777,0.9550282210895928,0.0,0.0,-0.5386908185785095,-1.000000619977248,-0.4964064186439157,0.0,0.0,0.0,0.0,0.692780146575456,0.0,0.0,0.3287357710155707,0.7636602199150153,0.0434800083017284,-0.0423352768863868,-0.1947739304473838,-0.044641698701001,0.0,0.0,0.0,0.0,0.2531693651164151,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805707814051823,0.4979666451655665,0.3512120777187719,-0.0148249784530043,-0.118390666822219,-0.220984040112724,-0.2468549700994444,-0.2622678599953896,-0.2826751706590104,0.0,0.0,0.8286583523278443,1.000000619977248,0.0,0.0,-0.419904442131234,-1.000000619977248,-0.6151927950911912,0.0,0.0,0.0,0.0,0.8788371592823125,0.0,0.0,0.0928787019953712,0.7953396018980988,0.0616006826319878,-0.0476066943916018,-0.1919559126175181,-0.226857501547489,-0.0026653869744867,0.0,0.0,0.0,0.3453810137438343,0.0761232258715562,0.0,-0.3280234936904692,-1.000000619977248,-0.707073743531956,0.0,0.0,0.0,0.0,0.0,0.0,0.2858662861353578,0.8222817743697932,0.4730284592950503,0.2474824525048909,-0.0615074082203674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0552665021337642,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.2760781259098565,0.5085829691063642,0.436693836222911,0.3481594606111943,0.2326885655224267,-0.1300951922319218,-0.2272956086323729,-0.3234869654889302,-0.3856783860611807,-0.4144521287974218,-0.4200938174517968,-0.0949250860563769,-0.0096298763754786,0.0,0.5530239864975153,1.000000619977248,0.2756343658303291,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.2996624195632156,0.68216664913198,0.0,0.0,0.0,0.2438588829383033,-0.0010853749715831,-0.1138597916153238,-0.2665217384647455,-0.31411712686706,-0.3317403376686771,-0.3367347584363528,0.0,0.0,0.0,0.0,0.252669075090451,0.1374497382633265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8503771577487947,0.0,0.0,0.0,0.0,0.0,0.0,-0.1242980462248461,-0.1960628132261388,-0.2220439766084106,-0.2309785346427188,0.0,0.0,0.0462330166931919,1.000000619977248,0.2368576490721276,0.0,-0.1775549087627885,-0.6347917275207683,-0.8980743000546952,-0.3246769208614211,0.0,0.0,0.0,0.7759554832649809,0.0,0.0,0.0,0.0543987674559621,0.1376899905356821,-0.0295708149809973,-0.2106899368666149,-0.2617279990069198,-0.2827232211134815,-0.2926103087452469,0.0,0.0,0.0536412661737113,1.000000619977248,0.7750142596568111,-0.4704365612509311,-1.000000619977248,-0.564660675971494,0.0,0.2214278001922514,0.2493846852024832,-0.5239619410344475,0.0,1.000000619977248,0.0845914118477623,0.0,0.0,0.7246149859112401,0.0194519545688419,-0.1105103922889538,-0.429130129389691,-0.4640430243089492,-0.4853208961476939,-0.4978564117700151,-0.0482426562890138,0.0,0.0,0.8286583523278443,1.000000619977248,-0.4321403490374411,-1.000000619977248,-0.6029568881849842,0.0,0.0,0.0,0.0,0.0,0.2002629882463799,0.0,0.6582855732598287,0.6381693918203565,0.3319381924812054,-0.3277775884234699,-0.2603571478058317,0.0,0.0,0.0,0.0,0.0,0.0,0.118091058106105,0.3124918909070071,0.0978929082442996,-0.0506960559643633,-1.000000619977248,-0.984401181258062,0.0,0.0,0.2192344382705104,-0.2439832488204639,0.0,0.5885332723516798,0.5904128930706976,0.4732998030379461,0.1764130038447687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7183175498782003,-1.000000619977248,-0.3167796873442249,0.0,0.0,0.0,0.0,0.0,0.3889882144250451,0.4170072823763571,0.3495896682560408,0.2543112700344349,0.1275343856583428,-0.244150012162452,-0.3579419678420518,-0.4620673026809892,-0.506409392665876,-0.1404260399432146,0.0,0.0,0.0,0.0,0.1626903593472785,1.000000619977248,0.6659679929805657,-0.4727118915950052,-1.000000619977248,-0.5623853456274199,0.0,0.0,0.0,0.0,0.5767609110062532,0.0,0.0,0.4536641261431852,0.6406143120037404,-0.0693933357482763,-0.1791547062469449,-0.3176106775568433,-0.3497988290578563,-0.3862832564880527,-0.4360691803147863,-0.092966323412348,-0.0284091245817247,0.6703264518508293,1.000000619977248,0.1583319004770149,-0.3691518562204341,-1.000000619977248,-0.6659453810019911,0.0,0.0,0.0,0.0,0.0,0.4745886858167011,0.0,0.0,0.8061396481648158,0.5479278118262537,-0.1567631944633986,-0.2818696189222885,-0.4252154305989548,-0.4696479684981403,-0.5141059448732224,-0.1874985263409904,0.0,0.0,0.7295246117592606,1.000000619977248,0.0991337405685835,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.5108356874718637,0.0,0.0,0.8190199964604001,0.4988004618755067,-0.1805509959239295,-0.2749786184516642,-0.4168744370022311,-0.4591503574448595,-0.4995720956443666,-0.2039685262353005,0.0,0.0,0.2005569439678503,1.000000619977248,0.0426207531158917,-1.000000619977248,1.000000619977248,0.4525024357439126,-1.000000619977248,-1.000000619977248,0.0,0.4063853054409157,0.5476197236181741,0.3515032069429205,0.0,0.0,0.0730169053148638,0.4501281779935744,-0.2219648346833993,-0.3059033256498187,-0.4534069148868985,-0.511615800732689,-0.5422069812468675,0.0,0.0,0.0,0.7640248380695316,1.000000619977248,0.0646306877609908,0.0,0.0,-0.6607220139512472,-1.000000619977248,-0.374375223271178,0.0,0.0,0.0,0.2684805011087744,0.0,0.4072897845839017,0.7420883923548003,0.4107974677602941,-0.2499104137043438,-0.1742733453721425,0.0,0.0,0.0,0.0,0.0,0.0,0.1025340168467464,0.2786191470021827,0.0,0.0,-0.9484961857788408,-1.000000619977248,-0.0866010514435842,0.0,0.0,0.0,0.0,0.0441442351723587,0.750895758009626,0.6171939551950476,0.3048038181916264,0.1116183792391117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5987651926567086,-1.000000619977248,-0.4363320445657167,0.0,0.0,0.0,0.0,0.3655932960922487,0.4145256177277894,0.3261071285062677,0.2215832575449521,0.0976894004371278,-0.2658659910860806,-0.3754747307293703,-0.4742495061380814,-0.4708379238706312,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.0338218669530314,-1.000000619977248,0.1942058044856957,-1.000000619977248,-0.2174056945032857,0.0,0.0,0.0,0.0,0.5776964816197793,0.0,0.0,0.6609198687637754,0.5900426219215377,-0.1262822473447716,-0.3027404751466896,-0.4639554028919724,-0.4583758971786777,-0.4492123928613011,-0.2345314417762606,0.0,0.0,0.7261073764971668,1.000000619977248,0.1025509758306773,0.0,-0.1931119500221471,-0.9471649055402585,-0.8948210016372677,0.0,0.0,0.0,0.0,0.5082437894277445,0.0,0.0,0.7207031136178258,0.5997092427622002,-0.1182691274373803,-0.2434433878319942,-0.4087397777100011,-0.471242112987653,-0.5072092914079543,-0.2861941598246902,0.0,0.0,0.8165213728279013,1.000000619977248,0.0121369794999429,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.6541532341753116,0.0,0.0,0.5860657401897214,0.5884371714427377,-0.1631425989187715,-0.2797073484710877,-0.4168631310129437,-0.455591797316674,-0.4676694203728585,-0.2521207346100158,0.0,0.0,0.0,0.0,0.7916001459413163,0.5009796913106385,-1.000000619977248,-0.4385027945088829,0.3428456456461517,-0.1677554425479999,0.3170001541353278,0.2699163617482646,0.354106410976327,0.695524675474954,0.0,0.0,0.0,0.0,-0.0857474492523912,-0.2104412051022938,-0.3594173994440477,-0.4128721167945182,-0.4386215073963999,-0.4500405565765976,-0.0779604491307465,0.0,0.0,0.0,0.213835828385813,0.267968905093523,0.0,0.0,0.0,0.0,0.0,0.0,0.0512217844662239,0.6060603822443548,0.0,0.0,0.1179977836944845,0.5715714619233712,-0.1675632407301154,-0.2714285378154443,-0.3950623571696601,0.0,0.0,0.0,0.0,0.0,0.274127842757793,0.4753179221257335,0.0,0.0,-0.9199513893256682,-1.000000619977248,-0.1151458478967569,0.0,0.0,0.0,0.0,0.0,0.2860019580068057,0.8264423784275288,0.4816605821159226,0.2345512272575134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6712139720098844,-1.000000619977248,-0.3638832652125409,0.0,0.0,0.0,0.0,0.0,0.0,0.4837861081019396,0.5959443483295211,0.459693044930651,0.2892326444456586,-0.1190464142008839,-0.2735060133469902,-0.4054610408166769,-0.4729069199102115,-0.5074467171829881,-0.256736404736566,0.0,0.0,0.5992824416666037,1.000000619977248,0.2293759106612406,0.0,-0.0535197267888726,-0.8333503378820839,-1.000000619977248,-0.1482271725514686,0.0,0.0,0.0,0.6421264880709201,0.0,0.0,0.4763778586214202,0.7101517991154301,-0.0647917981083352,-0.2010346220152398,-0.3618312281568915,-0.4318576993052579,-0.4699051797544269,-0.4977433518771418,-0.00793397798238,0.0,0.553414043127928,1.000000619977248,0.2752414827025945,-0.6516093865856636,0.0,-0.3984908984210414,-0.7170117081155143,-0.267985864077454,0.0,0.0,0.0,0.7590784677563271,0.0,0.0,0.1435069220240106,0.6617367264897845,-0.0510719801081668,-0.16577972092004,-0.3118276640363768,-0.3439847240668496,-0.3569074698222617,-0.3708590606028201,-0.0950522784358593,-0.0454331179511137,0.5557487299157605,1.000000619977248,0.2729096224120838,-0.2756400188249727,0.0,-0.4484266266058321,-0.8460921878088988,-0.4649390239599696,0.0,0.0,0.0,0.0435280587561995,0.0,0.7805089704504509,0.6350602447663423,0.3695588718347778,-0.2610439866550367,-0.3753673238311408,-0.5500363788283398,-0.5894377514946659,-0.2592095898931683,0.0,0.0,0.0,0.5317093701935867,1.000000619977248,0.2969489821342577,-0.2913609969289975,0.0,-0.5014149718982005,-0.8389100581141259,-0.4034118302583493,0.0,0.0,0.0,0.220698563883219,0.0,0.5475490611851284,0.6922939890361011,0.3681145317033221,-0.3134387675098205,-0.4026458494841332,-0.5446038509757802,-0.5847768574109663,-0.1896325318189729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1688351645249394,0.0,0.5586628486545684,0.7198014609721617,0.381356671656101,-0.3015363872875896,-0.3839485697002202,-0.5259433156570511,-0.5683859994416676,-0.2552864116104666,0.0,0.0,0.0,0.2167471206272991,0.3409773309164213,-0.1603245810889059,-0.2760639934232474,-0.1842989313726776,0.0,0.0,0.0,0.0,0.0,0.0,0.1273534898297456,0.7140156209543733,0.5920550880146814,0.2884666636714424,0.1067681098348494,-0.016218441632667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0145734201913613,0.0,0.0,-1.000000619977248,-1.000000619977248,-0.0350966172451772,0.0,0.0,0.0,0.0,0.0,0.0,0.3383175969365782,0.2656992277440926,0.1824758406000965,0.0557130887106135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9864532183137114,-0.1656666610271667,-1.000000619977248,-0.8694305761952585,0.0,0.0,0.0,0.0,0.0,0.2715698626815359,0.3654124002636515,0.2813014929606005,0.1602397861692509,0.0177786681543178,-0.3330914033885124,-0.4078946550107736,-0.478458160650288,-0.0006218294108028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2644894868903489,0.0840685098432235,0.5500024608604778,-1.000000619977248,0.0,0.0,0.0,0.0,0.2478951211138782,0.0,0.6461881647223914,0.6335706806777373,0.3010050057910853,-0.3672920209826692,-0.4434322058381565,-0.5819588395811006,-0.598205546186986,-0.044206418113439,0.0,0.0,0.0,0.0,0.0,0.8286583523278443,1.000000619977248,-0.4991905185059193,-0.040992690658517,-0.8707929479043811,-0.6241217001308558,0.0,0.0,0.3940900420909503,0.3147219972939318,0.0,0.0,0.6023435382661468,0.5175005681567415,-0.1750110611731405,-0.2794699226960539,-0.4173634210389079,-0.4763382876589146,-0.5062369763292444,-0.1806810148007337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5926967029067371,0.3878858804695309,0.0,0.0,0.2539692638584933,0.5725833479645868,-0.121036268315453,-0.2229145377835346,-0.3561386625507236,-0.3859723417826513,-0.4094492285377806,-0.4303370437461128,-0.0822991225197573,-0.0029989136584628,0.0,0.6310777100398821,1.000000619977248,0.1975806422879621,-0.3533065122342488,0.0,-1.000000619977248,-0.6806290345889039,-0.0011616903992725,0.0,0.0,0.094639609826872,0.0,0.2967030768672583,0.895651991849886,0.5416642937610759,-0.1773937984154441,-0.2858549801460704,-0.2910133377584123,0.0,0.0,0.0,0.0,0.0,0.1235179329640208,0.3306747481783468,0.0,0.0,-1.000000619977248,-0.786300463462883,0.0,0.0,0.0,0.0,0.0,0.1614551800176383,0.7243351626763789,0.588027329331072,0.2749757919543424,0.0798655083256606,-0.2420103536898258,-0.3315820538186547,-0.4911067361654823,-0.4935855743167283,-0.4728560429584186,-0.0039599227478854,0.0,0.0,0.1320483018813071,0.0248081669937119,0.3624304455891197,-0.024672495122264,0.2017186343671229,-0.2579263601090569,-0.519801336976712,0.0,0.0,0.0,0.0,0.2619173743274826,0.5131477622811216,0.4490088850541293,0.3662207784976952,0.23835851915002,0.0,0.0]
