new object=loadshape.fossil_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.4739307464473055,1.569589629035764,1.3726041490810303,1.3975478725782573,10.070736963366258,14.21186130172825,46.70887064039074,29.257355829868487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.483925427276674,68.69757881938516,65.64745098538785,57.52512188173953,47.53644277511181,20.32214108290401,13.933517321768546,6.809403395831675,5.017884563343951,4.045312465863303,3.809629246651189,31.019035441724014,42.97570439660956,143.4180178282502,144.99996275957898,144.99996275957898,131.9921606341421,97.40057787844611,144.99996275957898,0.0,131.54853534614935,0.0,8.188534874425997,111.28910325035518,144.99996275957898,144.99996275957898,144.99996275957898,118.04115939403437,92.92562725926145,32.504236024909346,26.847372525996256,17.760630486758913,15.157158486599783,13.642118682782254,14.90725501380514,46.19717463033081,56.46816073840845,144.99996275957898,144.99996275957898,111.8800596902194,7.968237503352361,0.0,94.8798630917591,0.0,5.023712536123677,41.720125940945415,65.77986252694322,141.30432866049924,144.99996275957898,141.6195054284268,138.83186948842834,104.82984445912945,81.76086324568504,24.240170623258106,18.317784684500705,7.0728277654752825,5.073133745295752,4.422965101989536,4.7031740332387555,32.331261792807084,39.19661372732413,133.1992503562789,144.99996275957898,28.607653424384647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.79440347652209,144.99996275957898,144.99996275957898,144.99996275957898,127.5848144992022,102.37463608648656,44.067633376618986,37.29086662835378,27.37911676241844,24.263948752199383,23.03238154438772,21.0748820471334,45.59386288817359,55.43474460510746,144.99996275957898,144.99996275957898,37.029307209999686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.066271003610225,144.99996275957898,144.99996275957898,144.99996275957898,126.8880220736582,98.40182360200302,38.19257057683296,29.179027875708975,16.753090552599907,13.74655595499494,12.19305153083122,11.491363608152229,42.33625922321803,50.62013973232035,139.3109288509218,144.99996275957898,79.50497154210875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.6269655935699,144.99996275957898,144.99996275957898,144.99996275957898,135.82953103122478,95.64053009896892,31.12067528700244,22.61742988247124,11.45919319840814,10.361203126707792,8.706291976176843,8.27269080136524,16.67476259844039,21.02732578925084,67.35761131787058,45.729771213396795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.36408795073469,101.29809295461556,106.96451432888742,97.61178361198338,72.79068066204222,56.847445206913,30.916929358623214,7.772650736864762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.68504890289941,80.95263998059266,88.41943870597741,78.67693316956532,67.68747457720308,56.04994541173532,26.23240483827959,17.675308965263724,8.60068910940821,5.282474527543504,4.181220791086509,4.624379841256862,31.299477491884428,38.18581012840848,129.40547319558857,144.99996275957898,4.261879934357914,0.0,0.0,0.0,0.0,131.78375232753908,105.09606625570731,125.03962222684032,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,126.9241555048925,44.79752868755185,37.06077826301021,24.365122359655423,19.36635354702898,16.286852730221838,15.31707805967546,46.34357330655752,55.72964002776159,142.02000371784956,144.99996275957898,144.99996275957898,105.0370871711765,29.185555205222265,0.0,27.716439826908974,0.0,0.0,19.02250315302515,130.41231377301398,144.99996275957898,144.99996275957898,144.99996275957898,145.00019587849016,105.44364655229016,40.23632407122722,31.863392138050692,20.772293700410035,15.298661665691528,12.184659250028416,10.078663006346684,34.78553768980523,43.2083570699762,130.1976112558089,144.99996275957898,56.3012475979971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.92871630982535,144.99996275957898,144.99996275957898,144.99996275957898,124.87270908642898,91.64976745832384,33.33950108369965,24.087943974251665,12.524546622542026,9.389330385960712,6.9443792454101265,5.73938759347401,32.05151909938025,42.71251314587714,133.65103480616324,144.99996275957898,57.15073291036994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.99996275957898,144.99996275957898,144.99996275957898,111.3567077346,90.70820017603135,32.93573912952024,25.09431831385472,13.36773772431276,12.25319620991799,11.023960191218215,14.249160327518496,44.07928932217845,53.33504257202783,144.99996275957898,110.50768866004954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.44016466479074,144.99996275957898,144.99996275957898,142.4759843081353,107.34799493779336,81.68906262103881,24.493570879720583,17.942230118575168,7.093575348571107,5.046325070509012,3.1844043268422006,2.8100153554726126,11.576685129647414,16.532560062615083,64.94063444666268,1.3315752207117606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.89465914451672,116.32144118619284,124.32208221820048,112.32251938365616,84.9312804378559,64.68093997959811,37.25240200800759,28.78202636995405,13.197560919144768,9.4958657283741,6.377434053398395,5.15542472094548,7.24999813797895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.900457864937216,116.49068551571608,101.37572155204153,89.35564425331256,76.16600937714823,43.858991951104805,32.831068738396375,18.302631955273416,7.122948331380925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.78780328609951,87.53871545950526,101.83380021252798,93.21655966042536,82.49845148068715,67.9080050671879,32.32286951200428,21.190275908171976,12.965374483600488,9.405648709743945,8.009266431721631,7.925809861515957,38.18394517711896,49.1650114886784,138.9451652792662,101.6100060577865,4.239500518883768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.71845776810872,144.99996275957898,144.99996275957898,144.99996275957898,129.56282846064116,101.13281164658255,42.473100024085994,32.13450943176355,20.254070360836817,15.776788552540236,12.603807052346298,10.941202977746109,36.846308864716285,45.82604932371787,133.24284359267125,144.99996275957898,13.853557535230708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.728022911559147,144.99996275957898,144.99996275957898,144.99996275957898,127.97761986455572,99.01306138714068,41.96513391660509,34.55265189752739,22.139302995622533,17.996313705971023,16.517640452298984,14.081081592551202,38.46112356252273,48.74959358893954,136.63775429631715,144.99996275957898,13.486628369019169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.916907554348196,144.99996275957898,144.99996275957898,144.99996275957898,131.7644034579104,101.63937904059632,41.194675915125345,31.461728254071993,17.841289630030317,13.102215284468452,10.906468259978942,9.763253119507922,39.74607500099669,46.84711015472584,133.74638044083954,144.99996275957898,29.252227213822326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.427969620499624,144.99996275957898,144.99996275957898,144.99996275957898,143.77585535692538,114.39308155283716,56.239937324354386,46.28109743835886,30.51596483137808,23.577180439836493,19.29058990089254,17.61096814577555,23.29160977362993,27.328529958690424,73.87281864778171,95.31672793132736,91.8675005213744,80.69760789175187,34.39739470267549,98.69438783554526,0.0,93.19091658019455,77.59829196749367,124.81163193169746,123.73392320527054,128.45108437318066,128.7949347671845,122.45666469086584,100.40268321673848,84.4636439020107,59.31873878442795,50.04526849732819,34.92191225285082,31.65335199906938,27.55885144294519,26.051737682108083,33.405473735566154,37.54403376590506,72.4678109700454,35.83037664975448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.30657281250353,117.8423089627901,112.05723006272304,102.15177440738984,90.07015371610694,57.76616683590898,46.32352508019527,36.80714488763653,30.475169021920003,27.933473533225964,26.320290667797853,50.432945246635555,58.74433378725817,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,128.10630150353208,0.0,0.0,0.0,0.0,0.0,31.219750824257773,144.99996275957898,144.99996275957898,144.99996275957898,134.40797191079403,104.98626724853727,44.88005278211277,35.3643719462876,21.940219445467097,15.19166008545576,11.503718910445247,10.507368684023318,41.06832546526088,47.9980182192661,134.36810857698072,144.99996275957898,44.0079549353546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.405685050202315,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,120.42596585549818,60.707894376203406,51.76661853754802,39.187055851965376,34.32372912673976,31.220683299902525,28.68038652467563,50.58237446870772,52.45408620664448,140.75300243553718,144.99996275957898,90.00394794532927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.05117659910887,144.99996275957898,144.99996275957898,144.99996275957898,144.7314097738892,112.52673154985776,54.81814508501247,46.18132254436996,33.68218588314754,28.15260530974366,25.183835975751315,23.132855795110192,49.5370692709361,57.50857043904511,143.34575096578158,144.99996275957898,139.38529378359107,48.747262399827655,15.798002373458438,0.0,0.0,0.0,0.0,6.9884387196248525,119.18111086974872,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,81.47366074710015,46.81843652864959,35.466011791566025,31.87481496469896,28.810699996030294,26.74246901596119,57.10620719833284,65.18144628192096,144.99996275957898,144.99996275957898,114.16998675482924,0.0,0.0,0.0,0.0,0.0,144.99996275957898,0.0,62.45302254536451,144.99996275957898,144.99996275957898,144.99996275957898,136.52562410003523,105.07228812676604,47.28514058885003,38.40610749948212,25.32394044137592,22.28570167184925,19.390831032703822,17.92987481628215,28.255177630666832,37.34331838337131,86.13184283047941,102.292578229748,88.22222010711148,100.128302258269,81.24567045195728,56.052043481936025,72.84965974657304,108.93390289061236,102.35435474121309,122.47508108484976,130.47782018705811,136.12139590803343,132.852835654252,117.06905353437608,85.8262239379106,65.71412299398791,37.25123641345163,28.286648683677353,12.233614221378112,8.213711716834414,5.658495331291416,6.38349514508931,14.486242260197743,18.54647433637715,49.68673161191946,1.0464707923275722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.37095724054176,85.48703592213056,78.33378213229506,69.18176679792478,41.23010998962607,29.060370349913757,19.84284860149936,16.343733744551965,11.898622345999469,12.6462346941827,39.25722464423328,47.939039134735275,130.35356780739437,82.93485008243302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.723943240617075,144.56496287130025,144.99996275957898,144.99996275957898,123.299156435903,97.1014863153906,40.2538079895664,34.83309394768779,23.096023007142325,19.784102635879727,19.419737777691267,19.562406551338952,48.95543758751946,56.2886591767929,144.99996275957898,144.99996275957898,144.99996275957898,19.573130021253647,0.0,0.0,0.0,0.0,0.0,41.209828644352626,116.26898943117531,144.99996275957898,144.99996275957898,142.32608884824074,110.26338004112344,42.27005345244035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151556364639571,22.551457230604743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.94390519951848,126.08073128421056,92.29107758300488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.99111949710726,28.732605160781972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.65490334246168,136.28434602695458,130.85384099080602,76.26088877400217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.359024927506136,16.570558445138893,104.47177381154307,73.99590543288951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.10385384496084,143.09374942278623,136.21650842379856,131.1578280509965,90.56389957000532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.341679462893844,89.59598985074847,116.7881452463933,83.4815139291713,80.86405479434083,106.81788253374953,7.805753622253605,23.95623178942986,0.0,0.0,0.0,124.93868173829549,144.99996275957898,120.25159290992876,122.07015353611445,53.71525951617714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8276522637220245,4.294982819746757,88.29565256413602,118.0784584198246,144.99996275957898,144.99996275957898,98.01181566358376,0.0,0.0,98.6766707982949,40.12862313425789,133.48691909268618,144.99996275957898,96.02820684827628,129.2199105422821,120.33435012340088,5.050521210910415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.70583991455275,106.87849345065868,83.86033215985348,57.06471203214119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.65362127844641,113.4233068822908,51.79342721233475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.57684502766426,99.57231365508316,63.05190502820914,4.358391163590174,0.0,0.0,0.0,0.0,0.0,16.253749844833,144.99996275957898,72.9251902737983,105.44178160100066,81.0090547571004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.54616072847993,32.81917967392573,9.050841726914236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.9112251233945,108.53200588772248,57.30645634304421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.29523774293297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.837180886721548,7.902264851485866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.61978251587308,104.4652464820298,45.20851732797812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.27655152959441,19.25725389659251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.00479338386646,115.05910228210423,127.40717788887616,92.73843277357663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.130378884179745,26.776271258083604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.17119631792032,114.29307353993708,68.80411416179855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.7313300048733,108.61592869575054,134.09978871020212,144.99996275957898,81.60164302934292,53.04993814364365,29.396061582025965,0.2366156948568692,68.12154198983706,87.70609483773897,88.79429391516936,124.60159179271616,110.87718213428415,73.77374311052635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.5960481754744,114.3415622734644,78.82263248905845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.01298888621645,118.60740522931252,116.15592675924864,75.07711094298426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.982428324583125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.815202116252173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.25672188596,55.55153717961316,6.397016041938274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.828205898637032,12.881218556661246,97.67216140998136,118.88598232818342,60.31438965411632,0.0,0.0,0.0,0.0,0.0,0.0,62.97054652820417,144.99996275957898,144.99996275957898,144.99996275957898,141.6959684312968,92.11180914030052,63.87364919015048,3.875368779606496,0.0,0.0,0.0,0.0,0.0,7.453510947446975,15.819915551110205,101.01135669385306,137.13569629061692,144.99996275957898,144.99996275957898,144.99996275957898,43.67576048691023,90.97675316172112,0.0,0.0,20.31304944536764,144.99996275957898,92.67269324062131,139.92682901428324,133.1379400826362,96.19302191848692,68.9367588222651,8.179210117978437,0.0,0.0,0.0,0.0,0.0,10.573807573712193,17.723331460968666,76.1175206436209,23.318418448416665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.92827914436967,140.82247187107149,138.76356564744995,96.74038512195877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1291551448903996,12.66348549361069,28.132323964470213,15.301692211536984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.70429547926707,141.62719835249604,134.24805233771838,24.954213848230115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.72279236223701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.536013057740337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.392688715901663,130.61209667990298,124.2197430161885,126.58217006217818,86.7148732273632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.862940616404197,11.251484248538713,90.6517853995236,51.916280878531374,28.130225894269508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.388164791404764,130.46872854952176,135.1164202818975,93.54455796846833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.84786783618534,97.94421117933894,29.729887862848663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.865461135884697,104.8815968574134,61.67673657110503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.85904282774653,125.4611012182701,107.82448999226376,0.8881830516302185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.43481001793255,18.28235060999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.36290764000287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.18360285684012,104.72633966256151,92.72794242257314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.224566192391787,103.8188077413026,81.88301755514809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.367715740045206,102.7811954676002,76.31660419377636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.615295291819635,105.96723162682072,89.36333717738181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.144941638033648,77.08659595743373,1.9372181519808704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.7298584304969,125.08601289016696,121.46334501028936,15.68144291786392,0.0,41.14105856555186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.08244324558984,102.14851074263316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.772410349861899,12.003292737123346,101.27011868527288,74.5339438799138,28.780394537575724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.79287357741974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.31324586383539,27.019414282453763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.04711146435014,27.78544302462093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.37223948454958,113.76902222758412,129.6402239391559,114.9493032749342,87.05033134056423,43.5358891401968,90.200933425284,120.26581316351133,0.0,0.0,144.99996275957898,31.285723476124275,14.445213331828477,19.076586740421007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.74490195835652,59.99618234034328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.40612203566546,22.864069690509236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.9834338411297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.31850566551676,28.345860887119365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.10541317641496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.68670235956023,32.622194193971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.030115768100906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.72733791101639,29.223087349923706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9824432207515423,61.7114712888722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.624248655621653,36.40011926870048,46.61958609740534,18.475839306286865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.52670992557526,109.4220538906422,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,135.6124973249078,85.98870781900935,123.50476731557174,96.49910704887812,66.42933181351586,4.06279638420248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.30497005249191,58.93852184027863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.49686379683646,0.0,79.86910328138602,3.2123785961848843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.79637018109506,105.3492333932586,54.81441518243344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4308037478773343,104.16056006510571,34.66315026143099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.72137875260147,39.12085008118769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.245546714406274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8971216992563564,84.68743805675217,40.7321679953263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.71511379435859,40.13421798812642,101.91935485293436,59.340418843168536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.765758922812545,96.80099603886792,93.1324037334861,70.43851084814486,37.41768331604061,28.374767632106806,2.5664060932800723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.34666962521312,86.0239087745989,93.71753220057056,74.19195843719949,34.67760363392471,25.112967826749845,11.609788015036257,13.416459576751269,9.04198320828905,7.569137927396736,31.880409818567497,39.4290332817796,125.83222652488304,144.99996275957898,144.99996275957898,134.80217598961468,33.785457560804275,0.0,0.0,0.0,0.0,0.0,0.0,32.644340490533956,95.528399902687,144.99996275957898,134.7168544681195,102.5604318587042,34.12068255509411,25.026480710698713,12.413348901904856,7.883149100768365,2.848013737996425,2.320465641975642,29.071793176562014,38.72198362414326,127.12417153069266,99.85555313217785,2.3633595216344236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.64038419715783,127.74683214247858,98.9379970977378,34.510224255690986,24.94908523218396,15.260197045345334,11.853164158317608,9.42616317392858,8.23888855924283,37.34728140486152,40.26756200532655,132.73744179321343,94.67868147140295,4.976156278241114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.69816134667434,118.0059584384448,89.77898819603185,7.930239120828549,0.0,0.0,0.0,0.0,0.0,6.590271619313984,13.38988402087572,64.98679199107812,39.156051036777235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.42913503506304,36.2572173761416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5377324672038206,11.655712440540496,97.07887378100529,47.32850070633119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.9547160665258,94.34368959602432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6557631371897,81.84198862677883,47.006796608890326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.83422302179284,72.66875947149033,29.216793139321595,0.0,0.0,0.0,0.0,0.0,0.0,13.527890416299629,19.64586312154463,66.73868060866371,37.84848706391795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.98974949602176,103.79176594760467,40.79324515005782,0.0,0.0,0.0,0.0,0.0,0.0,11.5876417184733,19.210863233265897,77.61787395603353,40.51560052683168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.40644945977589,122.00161657622486,94.88429235107172,34.86433188178713,25.43770247003617,13.142078618281776,8.770166557842638,5.882755723855266,4.384267362732157,31.026495246882064,39.45584195656634,119.96625536263342,62.73999192503821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.94343878170355,137.37114639091783,106.39780225578689,41.93249726903863,31.762218530594655,18.80104018739557,13.745390360438996,10.816484360259976,11.178751148247734,39.44302041645094,47.22662774214159,137.66604181357195,76.52501250037935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.45080019763523,140.41801056015854,107.45196597218369,42.09731233924927,29.95811127690272,16.326482945123978,12.775149452070238,10.42228028143932,8.435874039197563,37.990922718654446,45.92302679077251,137.9178102376561,83.32648985323058,0.0,0.0,0.0,0.0,0.0,48.62627368492054,0.0,0.0,0.0,0.0,10.420182211238618,140.93157152150795,141.47147491982176,108.67187723443593,43.51467531927861,32.037065726886524,17.54732668302095,12.301684943445313,7.453044709624597,5.668985682294923,14.85853316136663,14.478782455039696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.86276528224134,103.63207949344016,79.9187576094693,44.92154794830442,24.388434250774328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4615754441542868,44.597279542840475,75.71096126250724,64.53663937357209,17.032600127115558,0.0,0.0,0.0,0.0,0.0,11.30766590613527,17.28157112426545,103.5339364318296,116.80772723493318,144.99996275957898,112.7768681415636,65.22154273464548,2.2454013525727725,0.0,0.0,8.573880434621472,3.735497432893077,88.35672971886756,79.40309857791915,50.552768366986726,100.32738580842444,113.13703685935066,82.09119274283991,2.7060443210823033,0.0,0.0,0.0,0.0,0.0,15.048758192896884,20.88628884798148,101.97507027270854,55.181577467556174,49.57320270217039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.32171809364662,112.73280866734888,82.43504313684372,17.059875039724677,0.0,0.0,0.0,0.0,0.0,17.03026893800367,24.056239802329955,105.7066046841114,138.7924723924374,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,142.014408863981,133.78204763425148,0.0,25.527686369755138,88.8852102905331,117.55837012896188,111.1291836772795,141.15909557882844,115.96663420336314,84.36643331604488,25.399470968601168,15.050156906364018,1.4898629614091146,0.0,0.0,0.0,15.399135916414002,23.17458408021303,104.64591363820128,116.5370761790427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.62401499673288,121.64797518795108,89.77572453127522,30.538577365763416,21.082808090113833,8.227232613683379,2.6179253726528486,0.0,0.0,29.0254025132354,37.04749048507242,95.69484680527596,46.992110117485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.49071476807532,0.0,105.0009537399422,96.89354424660998,1.5653934886343612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.62467819300059,56.3289887484286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.498779624767696,71.26957976653377,58.8606601239415,21.02989009727392,0.0,0.0,0.0,0.0,0.0,15.43806677458257,21.569793495587724,60.840305917758776,28.384558626376744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.67396803654492,123.64627049466348,89.74471971608706,18.327575678770643,0.0,0.0,0.0,0.0,0.0,15.245743672851615,21.879608528557945,57.01226027712365,26.27902862051739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.86267788514873,106.30735211824552,62.7127170124291,0.0,0.0,0.0,0.0,0.0,0.0,12.726427599631728,19.402020740440896,41.28139615008765,21.881706598758647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.75598228473342,106.9502940753049,62.11989562127539,0.0,0.0,0.0,0.0,0.0,0.0,9.843446024956949,16.27053440643861,95.2563501333294,45.124594519950065,33.600361145320186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.76156987051029,102.39818109651662,46.69441726789702,0.0,0.0,0.0,0.0,0.0,0.0,13.982239174207052,20.9622856130291,100.70806899039611,27.48122284551924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.40708376366945,33.31548983584719,96.65692855175313,108.7655910367339,47.150630977093954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.937939312989462,62.54696946657369,6.511710546243279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.14531303067919,63.98158324603101,5.44985390577723,0.0,0.0,0.0,0.0,0.0,0.0,4.401518162160146,11.815632013616176,89.17777452407533,125.24849677126572,95.64868926086054,144.99996275957898,144.99996275957898,99.34105969518365,0.0,0.0,0.0,27.60407651171586,1.4977890043895414,14.768083023825286,21.718290242015136,105.84531043626886,115.4341906102074,80.62813845621753,3.39933996295849,0.0,0.0,0.0,0.0,0.0,17.795831442348454,25.98599814915278,102.20818918389756,137.57139553562922,78.2244493629474,18.84836332636694,2.6540588038871484,0.0,0.0,0.0,0.0,46.60583208164519,70.93155734530966,59.10426938613404,89.88529041953406,108.03942562838006,110.3853012316753,82.02801751790767,15.839730658561274,0.0,0.0,0.0,0.0,0.0,19.419038420957698,26.3767054443056,106.50760126295692,135.65539120456654,104.79837340611893,73.20003747009015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.24921084417517,115.85240593688052,84.59955222723391,17.31980262570045,0.0,0.0,0.0,0.0,0.0,12.033365076666731,15.359505701511864,37.70791636047095,17.34194892226341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.9218317638648,116.02444769333802,23.961127286564828,0.0,0.0,0.0,0.0,0.0,0.0,4.73324637278214,11.539619222768357,22.08964866753927,9.885407428970971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.67743574784606,48.512045418437914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.6139256507192,41.09000552400146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.391566729895764,81.85154650213757,69.04166233230018,32.66415559798503,19.653556045613865,4.528567968758169,4.167933013148734,0.0,0.0,20.696763173184788,26.251054351174712,54.273346189563696,22.60367586671109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.77211836624718,130.16847139191026,94.42807864187476,5.089218950167795,0.0,0.0,0.0,0.0,0.0,18.27908694524332,27.049253503085957,99.091156222389,32.34781323550151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.82347029951892,105.01027849638976,70.0251910186067,0.0,0.0,0.0,0.0,0.0,0.0,13.692006129776706,19.864062422417565,60.52606162547597,14.338444870503896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.623585459353926,86.6274536356673,47.22359719629613,120.66934199877952,126.2972987527052,95.8832068855167,33.824155300061655,23.234262521477422,12.193984006475976,7.217827728234862,2.937065162070636,0.1135289097490594,25.165652700678567,30.10847297461965,106.54909642914856,101.28620389014496,17.721932747501533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.3570064463288,129.75188789761546,99.3338330089368,38.25691139632114,27.98965519082252,15.477930108395894,11.82402429441898,8.296002692484144,5.382948778265978,33.32924385160734,39.285432032487144,117.42852289542958,93.72429264899506,35.20631732450144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.1641442458662,134.8527627933427,105.6044986010106,29.52031396168972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.4304974080718,100.76191945888078,82.41289684028077,48.68105662904996,37.84778770718439,9.663011987696636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.26334388065759,104.23865490035404,91.62995235087276,55.141947252654035,42.67148421750786,27.662822477335496,29.35806319950215,22.65566138390624,18.218709147245363,42.32716758568166,51.02856406472353,126.92671981291556,144.99996275957898,144.99996275957898,144.99996275957898,40.59672590792546,0.0,0.0,0.0,0.0,0.0,112.36541326331496,142.890003494407,96.78561019072946,126.13481487160642,144.99996275957898,119.98373928097256,46.36408777074216,36.25908232743112,20.696763173184788,15.609875412128886,12.379080421960069,10.739788238478784,38.408904926416376,49.51865287695216,88.47468788792922,40.67598633772974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.21380584204113,140.38467455585848,110.69045388642174,42.437665949585266,33.80970192756794,17.529842764681767,15.048291955074506,9.034290284219813,7.470528627963774,32.08112520110125,40.952931604222314,81.54009963678902,35.80403421279012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.59491892137682,129.03901026719942,98.0642674186013,30.81365768096648,22.615098693359347,9.577224228379071,5.320939147889694,6.374403507552938,0.0,25.017389073162345,32.1438341882111,70.09256238394033,50.832511060413566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.29367823148634,136.6235340427346,104.0952867699728,33.577981729846044,24.886376245074107,8.34472454492265,3.6191710962097488,0.9149917264169573,0.0,25.998120332534608,36.32458874147523,80.85309820551495,32.98585969542589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.99996275957898,93.3384808509772,0.0,105.50612242048882,139.15660413171466,108.9670057760012,38.310295626983425,29.09184140292427,13.34652390339456,11.170591986356117,5.290866808346309,2.7957951018900817,11.062891049386783,3.0160924729637184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.16981232062906,92.81699384664736,77.88176456349952,46.129803264997186,32.73432439025293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.576364613643595,77.58080804915448,68.16816577207486,38.759515768844686,32.495144387372974,19.825131564249,20.06058166454992,13.637456304558471,13.471009401969503,41.73224812432725,52.75364400752238,96.25876145144224,42.95472369460254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.8911111242221,127.90092374277452,99.7205772825994,35.20212118410004,23.90144884530044,11.189707737073617,6.886565755435245,6.01423478976588,6.421260408701935,37.779483866206,46.3037099727442,117.75838615476204,46.896065126075534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.26556568840931,120.24996107755044,94.15299832667168,29.8501772210222,2.3908675531547297,0.0,0.0,0.0,0.0,9.228944575062656,16.57242339642841,63.31696123023107,34.91095566402493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.42989271652255,113.6503647017889,81.33425563820911,0.0,0.0,0.0,0.0,0.0,0.0,12.411717069526532,17.549657872132833,87.93175394376995,15.957921946534114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.12970115172867,116.34521931513414,60.84496829598256,0.0,0.0,0.0,0.0,0.0,0.0,10.314346225558795,17.69582342944836,25.843096256593903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.07297312730879,67.82058547549202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.356220232480193,46.197407749242,89.00596588652903,66.26428362439401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12687483242023,87.91054012285174,77.71112152050914,17.074794650040776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.96990567618906,88.07255776612811,76.92807509782519,41.57489285927465,31.252620590735425,18.81922346246831,16.89063071020144,12.588654323119007,9.782135751314234,38.34503034475058,47.302158269366835,118.4078554413347,42.778718916654825,0.0,0.0,0.0,0.0,0.0,2.1966795001342647,0.0,0.0,0.0,0.0,0.0,95.85266830815095,139.50045452571848,111.05854864718924,48.10944905881445,38.045239424961494,24.942091664848284,20.44919088950204,17.980461620010168,15.921788515299816,41.62478030626911,51.334649195114736,118.28849855880593,42.82371086651431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6817999543186435,9.370447754154398,144.75821844867593,144.99996275957898,108.94112957685924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.637492645016845,3.9066067137058265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.453452622721048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.308496088519,24.207067737869263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.358281602237454,19.74820232355661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0382605738017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.4125327157269,20.684174751980585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.38321060955882,0.0,0.0,0.0,0.0,67.16692004851797,24.413377974271555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.296271971861174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.6068225220308,104.2948365579506,23.86951155446754,2.6491633067521794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.35753136886217,26.540821157782677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.513218461078065,0.0,0.0,0.0,144.99996275957898,52.16944801608266,54.72046826122426,11.145648262858892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.59077401760221,65.50501533065135,34.93892993336762,55.49418992746067,2.7477726061851406,0.0,0.0,0.0,0.0,107.28854961544016,144.99996275957898,101.44192732281924,38.62034377886484,50.52805776240068,46.94082395702383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.54756707002381,0.8795576519162243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.94072911184699,75.14611414069621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6363417666367823,47.68657135391754,0.5163583882837096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.91376744715001,80.3057350020431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1390190000696188,45.13461863313119,6.685151016167921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.04206297730495,71.16374378085395,26.27413312338242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8496455703747485,81.17643413533413,76.09770553616985,0.0,0.0,83.32369242629633,144.99996275957898,144.99996275957898,56.49613500775113,0.0,0.0,0.0,0.0,0.0,56.49217198626092,107.07804323863648,14.07455426303791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.362346916988713,78.68672416383525,127.27523258514316,79.71990717822506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.67442027816155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.96686041416772,0.0,0.0,0.0,0.0,87.22796795089026,0.0,28.75078843585472,8.527489771294853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1952224619412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.99996275957898,144.99996275957898,93.16946964036516,0.0,24.9033939255909,107.47900776588162,122.17342521377115,88.47468788792922,1.7110928081275074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.41393160918656,3.34129335407242,0.0,0.0,0.0,0.0,133.48482102248548,144.99996275957898,144.99996275957898,96.75856839703152,48.31366122501605,0.0,0.0,23.03447961458842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.277775628868817,3.5974910374691684,0.0,0.0,0.0,0.0,9.370447754154398,0.0,0.0,0.0,0.0,0.0,0.0,55.00767075980916,1.4474353195727103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.83139634249933,65.20942055126365,12.324530596741836,0.0,0.0,144.99996275957898,144.99996275957898,144.99996275957898,104.85222387460358,0.0,0.0,0.0,95.4731507207352,26.84993683401934,0.6121702607824026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.929984017649808,94.3185127536159,20.856915865171658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.64496698635825,98.13560180542515,83.88480964552832,42.439064663052406,31.460329540604857,15.471169659971412,13.14347733174891,5.493680261080768,4.8080775432738205,28.252613322643754,35.01236239039216,116.5944234311952,57.442597787178606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.602036766241092,0.0,103.20547188596424,144.99996275957898,119.92522643426412,33.545111963368385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.34097992616775,107.03235193204344,89.68783870175695,42.91322852841089,27.187493017421055,11.636829808734186,4.814138634964736,0.0,0.0,17.75107261140016,24.37491335392537,96.57277262481388,22.779447525747617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.98616567524636,60.05842508963075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1251119943992314,46.95294614040566,10.662392759964025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.893908731148905,106.0192171440159,13.68641127590817,0.0,0.0,0.0,0.0,0.0,0.0,6.4291864516823605,13.13648376441324,74.78571230399795,19.599705577129196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.10783867072608,119.49045966489658,50.15087136409682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8614545058444345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.67528698099617,78.14588828987668,72.86457935688914,37.33749041059158,24.007284830980257,9.231275764174546,2.9004654930139577,0.0,0.0,19.752398463958013,26.25315242137541,108.09420857250949,54.34561305203229,0.0,0.0,0.0,0.0,0.0,40.05915369872355,0.0,0.0,0.0,144.99996275957898,105.73691014256596,122.56902800605896,109.6582033476767,86.99997765574739,21.86771946408731,12.445053073826564,0.0,0.0,0.0,0.0,14.296949704312247,22.35214056153812,100.84234548324102,62.82811087346767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.9456322370587,120.4422841792814,141.3730987393,109.0229543146866,36.17795694633733,24.500331328145062,0.0,0.0,0.0,0.0,18.39471392519308,29.55108565796667,110.23493953395835,53.39611972675936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.108575087888159,9.461597248429312,110.86412747525758,144.99996275957898,123.9050324860833,51.49386941145684,35.76883325720058,18.88566235215719,13.452826126896758,8.176878928866547,5.8855531507895344,30.80013678411752,42.46983635932936,127.6997421224184,84.20488191059086,17.46410323172646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.11326599850103,144.99996275957898,119.02119129667304,47.81105685249249,36.77520759680363,29.5079586593967,21.193306454017435,17.078291433708614,14.10858962407151,40.85758596954599,49.825903601899306,136.6135099295535,144.99996275957898,84.24637707678251,0.0,0.0,0.0,144.99996275957898,144.99996275957898,99.51892942442086,0.0,8.585536380180923,28.502983033260776,0.0,121.35401224094171,144.99996275957898,118.98272667632686,51.933997915781745,28.51673704902093,11.598365188387994,9.538526489121692,7.370054377241301,4.53556153609384,10.042063337290006,14.502560583980976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.63747084074182,87.62660128902351,96.03659912907908,65.28471795957769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.464489340547882,0.0,1.4306507579671,79.40542976703105,72.98883173655288,28.064020123491822,0.0331028853888427,0.0,0.0,0.0,0.0,16.07448140212863,20.4435960356335,93.68069941260272,134.36950729044784,75.76900787139331,35.15759547206293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.11124096920216,136.58879932496745,110.81587186064144,37.811887394861266,27.265820971580577,12.719434032296055,7.371453090708435,1.1613984155437662,0.069702554445521,25.9132650488618,37.95758671435441,118.21110308029117,53.791955637958345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.237832166054535,100.00777978118428,139.038645962653,108.50100107253434,42.01595383924431,32.68676813237036,17.82357259277995,11.55314011961732,6.676525616453925,3.0375394127931092,26.09766210761233,36.27260322428008,117.9957012063525,71.23787559461206,7.5476909875673455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.0311790693958,144.99996275957898,114.17278418176352,43.53285859435135,33.832547580864464,21.601031429687055,11.760382831664376,8.717248565002727,1.0460045545051944,31.42209803916985,39.623454453711254,119.75551586691851,96.88305389560648,8.946870692523925,0.0,0.0,0.0,0.0,0.0,0.0,22.82653754580781,0.0,0.0,0.0,109.08123404248384,144.90228593579076,107.83521346217846,38.17089051809238,28.961761050480792,14.780205207207116,7.390102603603558,6.1049180462184145,0.0,35.16552151504336,39.37564905111731,124.08476716661004,64.64457342945262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.13054605028827,141.35654729660556,108.05947385474232,39.10662982760516,18.148074117155087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.56712707429614,102.30493353204102,76.86513299180415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.30181576909546,56.66864300203102,22.198748317975735,5.364998622104421,0.0,0.0,0.0,0.0,18.73273634641718,24.63227663187806,108.54552678457144,65.83884161147404,14.561772787422992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01927564873435,106.98083265267066,81.38577491758188,21.147382028513196,0.7786171633713725,0.0,0.0,0.0,0.0,24.857702618997852,31.772708881598163,115.46029992826055,57.52512188173953,0.0,0.0,0.0,0.0,0.0,0.0,139.425856474138,0.0,0.0,0.0,0.0,68.8581977491944,122.04381109915003,94.21547419487035,29.173899259662814,17.15592003113456,0.0,0.0,0.0,0.0,21.729246830841024,28.78435755906594,112.26703708279317,125.18368971395516,26.18881160188724,0.0,0.0,0.0,13.256540003675592,44.53899981504321,0.0,0.0,24.83509008461252,85.36581408831226,89.48619084357843,128.93364051934196,141.95006804449284,106.87919280739224,35.66323039043195,27.703385167882388,12.59331670134279,8.644515464711748,2.3677887809470155,1.493825982899328,29.3165680333105,38.57302063989347,120.46582918931148,144.99996275957898,139.4379786575198,106.22203059675034,86.71440698954082,0.0,0.0,0.0,0.0,0.0,0.0,67.39607593821678,91.42457459011524,113.1405336430185,144.99996275957898,117.99220442268468,47.45228684817257,38.69470871153413,20.690935200405068,16.438146903583522,13.361909751533034,11.07338140039029,41.95674163580229,53.36651362503835,139.33051083946165,144.99996275957898,89.43420532638328,19.081249118644788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.41197908081189,39.98315693367593,144.99996275957898,144.99996275957898,114.74439175199905,45.36983561452094,28.526061805468487,14.1470542444177,11.906781507891086,4.917177193710288,2.2025074729139904,11.417464913305304,0.000466237822378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.4657494202956,106.61693403230458,81.71727000929269,42.66425753126101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.75680573900305,105.78586511391568,90.02422929060272,47.17137856018978,34.05820668689545,18.415461508288907,18.15343585211243,11.931025874654743,11.07338140039029,34.46406671127556,44.18745649697015,128.9898221769385,83.03392561968836,48.48500362474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.271831186629763,119.32354652448524,144.99996275957898,44.26881499697512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.38004196997152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.104233225668198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.09823754680235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.698001628650015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.65018990760365,18.230365092804817,30.66725900473976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.784736399795683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.367016563304169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.616446350192234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.783090031234018,1.9031827909472712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.731578019952913,1.810867702116414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.03009342384829,107.4960254463984,0.0,0.0,56.5693343458645,0.9655785301449776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22926491107395,14.902359516670169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.098084736884653,0.0,48.34559851584895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.261865038189505,88.46932615297186,18.668395526929007,8.166854815685419,0.0,0.0,0.0,0.0,43.903517663141905,107.39788238478782,144.99996275957898,52.74525172671958,115.83538825636371,89.49598183784836,66.11905054272326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0129959743156,107.5428823475474,131.34269134756943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.33186612437127,144.99996275957898,93.25712235097224,96.49864081105576,4.0639619787584245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.03942580837258,102.32521487731444,30.930450255472188,16.905550320517538,0.0,0.0,0.0,0.0,0.0,109.16119382902168,0.0,0.0,0.0,56.18352254784664,2.7559317680767568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.880453607110073,124.64565126693088,144.99996275957898,144.99996275957898,140.84182074070017,133.40835801961546,125.40445332285118,121.69110218652108,119.31212369783697,117.66980096851022,129.4595567829844,133.2503033978293,144.99996275957898,144.99996275957898,36.05207273429525,0.0,0.0,0.0,0.0,0.0,1.8572583654430317,144.99996275957898,144.99996275957898,144.99996275957898,127.88390606225774,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,145.00019587849016,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,108.44924867425036,30.047862057710503,132.63533571011263,144.99996275957898,144.99996275957898,124.558231675235,40.70722427182906,60.037211268712554,21.176521892411824,0.0,63.512547996718666,52.2090782309848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.063306050582376,11.57505329726909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.095804424414492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.412496375268525,34.594380182630225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.986209463788942,0.8131187622273496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.034625336406982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.98020651683142,6.368109296950834,62.33972675452664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.365129627747105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.180135325531518,14.099731105446326,105.8089438861234,62.10940527027188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.798046162001017,122.62497654474431,95.76315064625436,4.358158044678985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.044234268399986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.874734835698007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.05601377151791,73.99077681684335,18.154135208846,0.0,0.0,0.0,0.0,0.0,0.0,10.553293109527557,15.760703347668194,107.04214292631336,82.72271187325099,18.3837573363672,0.0,0.0,0.0,0.0,0.0,0.0,7.450247282690329,95.24422794994756,62.86867356401456,68.56353544545145,130.42443595639585,109.7705666628698,15.214738857663477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.047884041978056,94.87030521640035,75.5139757825525,0.0,0.0,0.0,0.0,98.52048112779823,144.99996275957898,52.258499440156875,0.0,0.0,71.50083372643329,39.74584188208549,121.12229204321982,58.97139160675629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.72746891665908,53.244825553397675,0.0,0.0,0.0,0.0,0.0,29.210032690897116,144.99996275957898,144.99996275957898,0.0,0.0,75.76737603901499,107.30906407962482,52.66016332413559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.49037244779647,118.0127188868693,144.99996275957898,144.99996275957898,40.31558450103149,25.64984067921819,0.0,0.0,0.0,0.0,0.0,19.500630039873855,48.78689261472979,129.7427962600791,31.530265213961563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.44504580573489,0.0,38.93738549808192,32.853914391692896,93.49513675929624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.60215305570789,10.794338063697015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.255979100668908,92.36987177498678,58.67020197350006,24.018474538717335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.672482465962757,6.126598104958995,92.1057480486096,144.99996275957898,121.77432563781554,51.09686790570192,0.0,0.0,0.0,0.0,0.0,0.0,4.13016774953611,8.047264814245445,101.09691133425945,54.44072556779742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.0574560935351,32.95065873983635,116.52332216328256,8.223269592193164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.86694688645939,122.0706197739368,144.99996275957898,113.09414297969188,61.46063534043279,0.0,0.0,0.0,0.0,0.0,0.0,144.99996275957898,117.24459207450144,136.5137350355646,65.90784480918599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.44722364495148,92.14654385806767,0.0,17.17014028471709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.947191208527745,92.38525762312526,0.8655705172448822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.988168900270225,27.95422111632179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.825211513257415,13.766371062446009,40.12326139930054,132.5588727072426,24.96097429665459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.689908059576004,0.0,0.0,0.0,1.9423467680270292,21.117309688969808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.242443667636595,91.58146361734546,125.28836010507902,11.858292774363768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.06966585400208,33.575650540734145,106.28380710821544,6.376268458842451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.76873823203124,128.88934792621603,1.727877369733118,120.27397232540292,0.0,0.0,46.18388685239304,0.0,0.0,0.0,0.0,0.0,82.15250301648261,69.63984545841123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.45710948439826,30.17607745886447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.04790530627548,5.672715584873947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0756907852271564,92.49342479791696,55.546408563567006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.25286788584488,1.5255301548210365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.18758732262027,53.5590698456805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.326169697211832,40.12372763712291,138.51506088812243,27.41874697732058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.29345982875104,71.91648474508334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.1093614817293,32.653898365892715,51.53070219942472,142.38646664623872,16.949376675821075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.141947252654035,27.277943154962404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.31324604382793,140.23081607447372,19.886908075714093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.26018214917693,36.20150195636742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.58679627993611,144.99996275957898,87.46085374316812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.31064503536142,43.35801941095957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.495887532649125,107.94104944785828,3.0620168984679577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9767240893544,40.59998957268211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.800326294478651,113.25266383930042,3.912900924307931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.17345464612293,8.906308001977033,0.0,0.0,0.0,0.0,28.74542670089737,25.561488611877547,24.718763747929188,34.12604429005146,39.02643692215613,23.85925432237522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52378149299832,123.43669659350456,110.26058261418916,97.68941220940933,59.2942612987531,47.13641072351143,32.91382595186848,31.231173650906037,27.446488127752072,25.18057231099467,50.81712521227508,58.16666512533174,144.99996275957898,144.99996275957898,110.68579150819797,75.20835688998369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.02837473435493,99.92898558920238,144.99996275957898,144.99996275957898,144.99996275957898,46.43518903865482,28.51627081119855,14.285759996575177,8.914700282779839,4.929066258180929,1.9299914657340105,30.40686518094161,37.27944380170552,127.2512213372907,144.99996275957898,144.99996275957898,130.81933939195002,77.12389498322396,33.50571486737744,110.1365633534366,134.8443705125399,80.40294558800892,112.92163498541198,120.24063632110293,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,115.06562961161754,36.76052110539873,22.091047381006405,15.75114547230944,12.031733244288407,10.821379857394945,36.816469644084094,43.703734756252906,134.0641215167902,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,12.061106227098223,0.0,0.0,0.0,0.0,17.21326728328706,114.37210085083017,122.47414860920502,144.99996275957898,144.99996275957898,117.3602190544512,50.45299347299781,37.68437135044087,20.09671509578422,10.6246274963514,6.22893730697098,4.946083938697728,31.48247583716782,39.413880552552314,131.3585434335303,144.99996275957898,144.99996275957898,38.186043247319674,0.0,0.0,0.0,0.0,0.0,63.59017659414461,83.52300909536295,119.76484062336608,124.9253939603577,144.99996275957898,136.19902450545936,107.10648374580154,40.50907319731839,30.306157811307948,18.798708998283676,15.385848138476224,12.689827930575053,11.987207532251304,41.80498122461823,49.73871712911461,143.16205326376462,144.99996275957898,58.189277659717085,0.0,0.0,0.0,0.0,144.99996275957898,126.0506589446672,0.0,0.0,65.45209733781142,129.1639620035967,144.99996275957898,144.99996275957898,128.294894702684,57.53561223274303,48.98108066775025,34.78134154940383,31.248424450334024,27.706415713727846,27.01754933116425,30.81762070245669,34.6204895006834,88.15741304980094,64.6683515583939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.74213360378896,140.83342845989736,105.47768191332376,88.43738886213896,50.44343559763906,37.8431253289606,22.99811306444293,15.199819247347376,10.981066311559433,9.722224191138652,12.52361414689727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.85117510949203,127.73564243474152,114.07603983362009,98.82889744730132,54.55914997468145,42.753075836424024,26.953441630587264,20.659464147394548,14.543123274527868,10.69223198059622,16.559135618490632,19.453306900902483,8.316517156668777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.59714108911359,122.89609383845718,111.06111295521232,95.00784537400187,58.79678554227571,43.84383922187751,28.162163185102404,22.777582574458105,13.587335738652827,7.32692737867133,33.376566990578716,37.40159811116857,124.20225909784932,144.99996275957898,144.99996275957898,50.91759946299756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.13167548437838,115.68525967755798,144.99996275957898,135.94865479484235,105.65228797780436,40.97274671167337,29.16947000035022,13.907174884804183,7.728591262650035,3.2424509357282703,0.601679909778896,24.25812077941966,30.83044224257209,119.58090980243792,125.12237944031244,34.330256456253046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.29646857032147,129.60362427009926,144.99996275957898,142.51911130670527,110.7086371614945,43.15800338515938,31.22161577554729,17.312342820542398,11.922400474940751,7.254194278380352,2.9990747924469185,26.232171719368395,33.47867307367951,121.08942227674216,134.14594625461757,36.894797598243606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.60051395523789,131.35784407679674,144.99996275957898,144.99996275957898,121.7731600432596,53.13852332989548,41.10282706411686,27.878224351274163,23.08296834811574,20.17807359578919,18.80780063582005,48.77896657174936,60.41486390483878,144.99996275957898,144.99996275957898,89.19735651261522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.376989619851042,90.38416488947858,144.99996275957898,130.19155016411798,104.24891213244636,44.10330057003091,33.8083032141008,20.302325975452945,14.31862976305283,10.711347731313722,12.0722959348353,20.48019570469018,23.681384593137988,33.51434026709143,8.01672623687968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.65628043164632,106.10383930877752,77.450727696711,58.92406846778492,29.390466728157428,1.1254981032206548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.65730030438371,98.40112424526949,85.37467260693744,72.84383177379331,36.7057381612693,24.30917382097006,9.663711344430205,7.295922563483188,3.409130957228429,2.0777888554278574,28.139550650717073,35.543407270080785,123.64440554337398,92.05982362310534,19.61928756566908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.230823882542985,129.26513561105278,144.99996275957898,144.99996275957898,144.99996275957898,66.05004734501131,38.061557748744725,23.21421429511517,16.78386224887686,12.572802237158154,10.744217497791372,40.37619541794064,47.71011636394764,136.88812400693416,144.99996275957898,144.99996275957898,144.99996275957898,24.925073984331483,46.20253636528816,0.0,0.0,0.0,0.0,0.0,64.56671171311548,136.84219958142992,144.99996275957898,144.83235026243406,112.20968983064068,46.26897525497704,33.79944469547562,20.00043698546315,14.421202083976006,10.24580926566922,7.002192735385006,31.849871241201733,37.9408021527488,125.49373786583658,138.04113014167513,35.194661378941994,0.0,0.0,0.0,0.0,0.0,0.0,132.64792413131684,115.70507478500905,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,58.05476804796101,42.27867885215434,27.020346758098523,19.886908075714093,14.751997818953242,11.01067241328044,35.47673526148072,42.1159618521444,130.92447602089632,144.99996275957898,130.3314215108314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.64498861064074,144.99996275957898,144.99996275957898,144.99996275957898,122.2384653899929,53.836714468906635,41.354362369289824,28.682018357053952,24.759093319564897,21.79055710448374,19.389199200325503,49.75993095003282,58.031223037930914,144.99996275957898,144.99996275957898,104.64871106513554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.835337559714525,138.23438571905083,144.99996275957898,144.99996275957898,119.31795167061672,57.53701094621017,47.691466851052525,35.171116368911896,31.558938840037825,27.69802343292504,25.072405136202956,33.381695606624874,38.86045625738955,88.83672155700579,51.94262331549574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.2727413180219,138.9446990414438,110.34170799528296,92.4780389497785,61.54735557539512,51.691787367056335,38.1683262100693,30.95702581134773,25.998120332534608,22.489913838050843,28.582243463065048,32.79470218825088,25.400170325334734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.0877908043489,111.1485325469082,101.68763465521243,89.8479913937438,53.594737039092415,41.599836582771886,28.27359402465077,28.5025167954384,26.27716366922788,23.499551842410547,45.54560727355746,47.01752007880502,132.21618790779476,98.17103587992588,34.868294903277345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.579169308669538,22.384777209104584,99.27135714073812,144.35608832687487,105.43152436890831,72.68484467636239,0.0,0.0,0.0,0.0,0.0,0.0,19.872920941042747,26.775105663527658,113.28646608142282,80.11574308942403,21.670267746310195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.611645518241566,108.13756868999064,144.99996275957898,105.64529441046868,73.97352601741538,5.397169031848509,0.0,0.0,0.0,0.0,0.0,17.25732675750179,25.26566071357866,112.0963940398028,80.42415940892712,29.07575619805223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.09977435401132,130.1698701053774,144.99996275957898,117.76001798714036,87.59116721452277,27.38168107044152,16.681289927953685,3.392579514534008,0.0,0.0,0.0,19.83865246109796,26.42216363198746,112.95683594100151,86.46939901388114,34.391333610984574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.15693245578774,122.44547498312878,144.99996275957898,118.89297589551909,85.60359537772506,23.475540594558073,11.873445503591055,0.0,0.0,0.0,0.0,26.023530293854215,32.93713784298738,117.71339420490256,144.99996275957898,91.96657605862974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.99066052737656,144.99996275957898,144.99996275957898,144.99996275957898,121.99159246304372,88.14319279621841,25.48059634969495,13.516234470740171,0.9210528181078722,0.0,0.0,0.0,0.0,3.3098223010619012,48.142085706380925,73.0377867079026,81.18599201069289,70.70240145561084,51.58175524097511,0.0,0.0,0.0,0.0,15.317544297497838,59.70315186897867,88.87984855557575,86.81651307264161,114.88752676346913,85.27023533472475,54.70228498615152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.372181339816166,91.68147163024555,81.1239823803166,68.93186332513014,35.77396187324674,25.239085157703112,12.64180543487011,12.802424364679354,11.084804227038552,9.63527083726514,35.16575463395455,43.1085821759873,134.53152493372423,112.11177988794128,54.74820941165576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24487661003193,136.78391985363265,144.99996275957898,138.0227137476912,108.66418431036666,46.15591258305035,37.27268335328104,27.18516182830917,25.384551358285073,23.94644079515992,22.26868399133245,51.6246491206339,57.25936632298402,144.2784597294489,144.99996275957898,53.85046848466679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.185365694861126,134.75368725608735,144.99996275957898,127.50602030722033,99.0312446622134,38.08836642353146,21.770275759210293,0.0,0.0,0.0,0.0,9.251557109447992,16.77407125460692,107.8067729550134,144.99996275957898,144.99996275957898,1.2704980659802338,73.09769826807818,0.0,0.0,0.0,0.0,0.0,0.0,40.581106940875806,119.14824110327108,144.99996275957898,114.88939171475864,88.9658694338045,26.343136321094377,17.69838773747144,6.473712163719466,4.61738627392119,2.7391472064711464,0.9916878481981494,27.450451149242287,37.00786027017029,123.93580418236029,109.27542209550433,54.44189116235337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.65814538293584,128.12984651356217,144.99996275957898,120.43622308759048,91.42061156862502,27.61573245727531,17.602575864972746,5.1722092825510915,0.0,0.0,0.0,16.870815602750373,23.035412090233176,113.11628927625485,102.152007526301,50.03547750305825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.72542208308517,116.06710845408564,144.99996275957898,108.19981143927812,46.54125814324582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.74683250246365,14.54498822581738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.401692776352874,72.26896053880117,62.314549912118224,33.13039342036309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.570704166957452,21.200300021353105,27.5245829630004,4.012908937208026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.29259294592389,144.99996275957898,144.99996275957898,144.99996275957898,110.000188790391,76.58655589293323,10.805294652522903,2.268480124780487,0.0,0.0,0.0,0.0,5.682972816966264,10.521588937605848,19.66917501266353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.47421474200022,85.2268752172436,144.99996275957898,144.99996275957898,142.24006797001198,101.08199172394336,32.316342182490985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56212219580098,144.99996275957898,140.21286591831216,132.04577798371557,95.75755579238582,68.21572202995742,0.6473712163719466,0.0,0.0,0.0,0.0,0.0,9.962802907485734,16.80600854543982,11.1985662556988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.56205660298336,144.99996275957898,136.00180590659346,127.79182409233806,88.86492894525966,12.093043517931124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.709082135019435,1.1511411834514484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.665838307005075,144.99996275957898,120.740210147781,105.55857417550637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.6009803730528,0.7839788983287204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.669918157939678,57.96501726715323,58.11701079724848,44.41567991102421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.602546792606048,12.157384337419298,89.45308795818958,7.311541530532853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.62988711804024,65.60642205701856,144.99996275957898,132.86635655110095,126.57214594899706,63.10738732907213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.974203929858972,13.263067333188884,92.4353781890309,123.14762914363014,144.99996275957898,142.8760163597357,60.24911635898338,42.08006153982128,0.0,0.0,42.53557589228466,93.7744132149007,144.99996275957898,144.99996275957898,145.00019587849016,144.99996275957898,107.15940173864144,68.32575415603866,7.50759453484283,0.0,0.0,0.0,0.0,0.0,0.0,10.671950635322776,89.53864259859596,85.96935894938068,0.0,121.04722775381694,0.0,6.448302202399862,86.49037971588817,110.6827609623525,138.26399182077185,144.99996275957898,85.38259864991787,144.99996275957898,144.99996275957898,144.99996275957898,112.74446461290832,81.11046148346765,20.32330667745996,10.493381549351977,0.0,0.0,0.0,0.0,16.078910661441224,25.139776501536584,103.87312444760964,144.16563017643344,144.99996275957898,114.2266346502482,21.88800080936075,0.0,0.0,83.00455263687854,86.74960794513036,125.0214389517676,144.99996275957898,144.99996275957898,144.99996275957898,140.70940919914483,103.71390423126752,76.23314762357067,18.362543515449,9.59937052494203,0.0,0.0,0.0,0.0,18.04083941800813,24.73041969348864,101.53307681709413,75.75152395305412,0.0,0.0,0.0,0.0,0.0,11.85293103940642,12.07719143197027,0.0,144.99996275957898,144.99996275957898,138.0774966918206,130.858736487941,94.4143246261146,66.48318228200053,1.193568825287853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.18395935331723,90.15221157284547,19.332085067084183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.48886453296168,64.20607675750605,13.456789148386973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7452811590713408,78.17665998615365,73.7453026033613,88.2772361701521,43.39485219892744,0.0,0.0,0.0,0.0,0.0,83.08054940192616,144.99996275957898,144.99996275957898,143.87889391567091,136.03560814871588,92.7689713509424,59.743248321703184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.51769150893324,41.18395244521064,0.2000160258001909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.81272484533666,144.99996275957898,133.07849476028298,121.14956695582894,80.90788114964437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0405772267302416,15.198653652791434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80932290684567,144.99996275957898,129.0627883961407,124.7158200591988,62.63438905826958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.9399132856541,54.35097478698964,33.96239481439676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.491662319881023,15.567447770292482,25.73446284397981,15.59961818003657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.83831704892573,144.99996275957898,143.4902846907188,133.0015655195906,86.95382011133195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.31005487999548,58.84830482164848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.781064821942593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.74780858665845,63.36964610415979,31.701141375863127,0.0,0.0,0.0,0.0,8.912369093667948,103.71017432868852,128.91405853080207,144.99996275957898,144.99996275957898,132.50012674162298,128.00512789607603,89.61673743384429,39.19754620296889,0.0,0.0,0.0,0.0,0.0,0.0,2.3677887809470155,9.20633204067732,91.92857767610592,96.2809077480052,144.99996275957898,144.99996275957898,133.79999779041304,113.04635360289812,120.04621514917125,119.48369921647208,139.91377435525663,144.4789419930715,90.95763741100362,144.99996275957898,142.0379538740111,135.95681395673398,99.18790057053243,71.72625971355308,13.750752095396342,3.846228915707867,0.0,0.0,0.0,0.0,5.52235388715702,7.869161966097022,85.56583011411244,27.54509742718504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.52837809841198,144.99996275957898,142.16803422645458,138.33812363452995,102.69400899481552,69.84312514896807,0.0,0.0,0.0,0.0,0.0,0.0,3.7576437294560345,15.498677691491716,93.68676050429364,46.34100899853445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.46571271985218,144.99996275957898,144.99996275957898,140.6473995687685,97.52576273375465,3.2300956334352513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.84267344732903,31.18221867955634,18.23689242231811,0.0,0.0,0.0,0.0,0.0,0.0,13.491523866154138,63.357757039689155,144.99996275957898,94.00147103439882,34.764556987798215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.442955003625864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.62858288976487,86.41648102104124,2.506960770926869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.62517332319716,144.99996275957898,125.88934065812435,121.08172935267292,45.33789832368804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.93625642397689,15.08559098086475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.19015871874254,144.99996275957898,116.05568562743736,110.63357287209162,7.340215156609105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.241693254268773,9.704740272799476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.01325089750182,144.99996275957898,116.5009427478084,109.04743180036144,2.67550574371654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.262542590648046,9.895431542152105,0.0,0.0,60.86524964125601,0.0,0.0,0.0,54.12927870244887,144.99996275957898,144.99996275957898,144.99996275957898,104.68997311241604,100.18285208348723,57.53817654076611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.229425349068382,25.281745918450707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.723236615791826,144.99996275957898,102.9068465607311,64.71987083776666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.594409434989457,71.77777899292586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8229971535899185,19.06353208139442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.31075441672161,144.99996275957898,121.73376294726866,115.55354749273616,23.00813717762406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1575155230545073,30.556061284102594,33.43904285877738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.40540087465688,144.99996275957898,120.04062029530267,114.96958462020764,19.08754332924689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.614224542440525,30.98057082137782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.96792389545516,144.99996275957898,126.75467805645806,122.8063430576494,34.865963714165446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.52821784041005,113.74804152557712,40.57667768156321,0.0,0.0,0.0,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,144.99996275957898,130.44914656098186,124.63003229988122,85.67376416999298,54.27567737867559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.49209167726744,114.21054944537616,144.99996275957898,144.99996275957898,91.82437352280444,53.34599916085372,124.15120605629896,112.96849188656098,56.28329744183554,98.37151814354846,144.99996275957898,144.99996275957898,123.1658124187029,116.04939141683526,68.18564969041404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.53679945158147,57.49085340179474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.098681800357184,18.4751399495533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.16566723686191,28.947540796898263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.30301061601063,144.99996275957898,131.0505933518496,126.95073106076804,50.60079086269166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.43470826464909,35.39048126434077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.53842419586065,144.99996275957898,131.4774340782367,122.12074033984246,72.48832543423003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.863319277141414,24.36908538114564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.6193093699441,144.99996275957898,91.87659215891078,23.7301064455765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.96487899341888,17.087149952333792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.14229684102455,50.993829346956375,144.99996275957898,101.21020712509733,49.3116432838163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.44007708770557,97.21897824662986,21.742301489867604,74.25583301886527,73.89939420365725,113.69652224620432,15.923653466589323,39.621356383510545,5.5664133613717475,66.85197639950158,48.973620862592206,144.99996275957898,104.6780840479454,51.6903886535892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.00511389987028,54.91978493029088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2415111919918389,88.7490688463987,115.76638505865178,144.18917518646353,144.99996275957898,19.413909804911537,0.0,0.0,109.558661572599,58.576954409024445,32.37415567246587,125.98981490884684,144.99996275957898,100.02992607774722,38.131493422101435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.96545425261638,103.04298800486548,69.91072963321288,9.705206510621853,0.0,0.0,0.0,0.0,70.4972568137645,93.86323152006374,144.99996275957898,144.99996275957898,109.43184488491217,104.85129139895884,18.74788907564447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.10128244883863,108.997544353367,136.80653238801798,91.52201829499226,117.97495362325668,37.43819778022525,51.923041326955854,72.03770657890163,24.380275088882712,88.52154478907819,144.99996275957898,144.99996275957898,117.09912587391948,114.22197227202442,55.24335397902126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.01395752232706,62.50827172731632,28.39131907480123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.87947734292274,144.99996275957898,115.08171481648957,85.00844279745947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.289038017522635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.01152475992424,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.2647475204291845,0.8768052410475647,0.7667650763831962,0.7806991564057851,5.625722027811496,7.939039761655092,26.09254153014931,16.343764291167915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.318606617995933,38.375888857725506,36.67202434356149,32.134723258075184,26.5548404467866,11.352368467001552,7.783551055608636,3.803873621119763,2.8030941353852414,2.259795239551224,2.128137717094802,17.327874970894104,24.007117628450857,80.11627202819494,80.99997919673032,80.99997919673032,73.73355180252075,54.4099779872699,80.99997919673032,0.0,73.48573353819377,0.0,4.574284998817282,62.1683956088191,80.99997919673032,80.99997919673032,80.99997919673032,65.9402338683916,51.91017798620812,18.15753874494936,14.997497755901357,9.921455651223944,8.467102326997122,7.620769746933535,8.327501076677354,25.806697552115832,31.54428289524886,80.99997919673032,80.99997919673032,62.49851610281221,4.451222329458905,0.0,53.00185455470681,0.0,2.8063497615587436,23.305725525631576,36.74599217022345,78.93552152758923,80.99997919673032,79.1115857910522,77.55435467974273,58.56012000820334,45.67330981310682,13.541060830923492,10.232693513410736,3.9510279241620543,2.8339574715100406,2.470759815594155,2.6272903220161323,18.06091176011982,21.8960393925052,74.40785709557649,80.99997919673032,15.980827085345908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.11273573516062,80.99997919673032,80.99997919673032,80.99997919673032,71.27151706507158,57.18858981383041,24.61709174831819,20.83144963377004,15.294541087971682,13.554343785711382,12.866364862726934,11.772865143571073,25.469675130634904,30.966995262163476,80.99997919673032,80.99997919673032,20.68533713110327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.995641043396056,80.99997919673032,80.99997919673032,80.99997919673032,70.88227439976768,54.969294563877554,21.335160115334272,16.300008675396047,9.358622998348912,7.679110567962692,6.811290855153992,6.419313463864348,23.64991032469421,28.27745736770999,77.82196715120459,80.99997919673032,44.41312203386765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.36402905571836,80.99997919673032,80.99997919673032,80.99997919673032,75.87718630020142,53.42677888287229,17.384653091359983,12.634564279173588,6.4013424073866165,5.787982436298836,4.863514828071202,4.621296240762651,9.314867382577049,11.746299233995297,37.627355287913915,25.54559633300097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.024076717306965,56.58721054706111,59.752590763033666,54.527961879797616,40.66238023189945,31.75615904662037,17.27083640033435,4.341963515076177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.024061800930017,45.22181957536556,49.392927828856344,43.95056266713649,37.81162372933413,31.310659161038352,14.653964082073426,9.873793284043874,4.804522881807345,2.950899563662233,2.335716441917291,2.5832742561503848,17.484535702363026,21.33138358897301,72.28857468167361,80.99997919673032,2.380774308158559,0.0,0.0,0.0,0.0,73.61713061055632,58.70883701180892,69.84972000257977,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,70.9024592820434,25.024826370287585,20.702917512440184,13.610861456083375,10.818445774547222,9.098172904468752,8.556436709198016,25.888478881594203,31.13172994654268,79.33531242169526,80.99997919673032,80.99997919673032,58.67589007493307,16.30365497671037,0.0,15.48297673089398,0.0,0.0,10.6263638303106,72.85101665940782,80.99997919673032,80.99997919673032,80.99997919673032,81.00010942177725,58.90300255679657,22.47684310185797,17.799550090911076,11.603833032642848,8.54614893048975,6.80660275346415,5.630149679407458,19.43192105430499,24.137082225297053,72.73107939117601,80.99997919673032,31.45104176163976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.56707600755761,80.99997919673032,80.99997919673032,80.99997919673032,69.75647886897067,51.19745630430504,18.62413508813567,13.45602387527162,6.996470871902787,5.245074215605639,3.8792739232980704,3.206140655664792,17.904641703791725,23.860093550455503,74.66023323654636,80.99997919673032,31.925581832689417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99997919673032,80.99997919673032,80.99997919673032,62.20616087243173,50.671477339714066,18.398585306835447,14.018205402911947,7.46749486668506,6.844888917264532,6.158212244749486,7.959875769165505,24.6236030006652,29.794058264374165,80.99997919673032,61.731881251475954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.501057502400347,80.99997919673032,80.99997919673032,79.59003261351008,59.96681096525009,45.63320049864927,13.682615456947362,10.022900962790269,3.9626179533397217,2.8189815911119314,1.7788741412015052,1.5697327158157357,6.466975831044417,9.235430103943598,36.277182001239154,0.7438454681217421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.520464763488658,64.97956369711463,69.44888730809821,62.74568324190449,47.44437045149191,36.13211129894791,20.80996250102493,16.078235420457087,7.372430582418801,5.304587062057256,3.562566609139793,2.8799269130798892,4.0499989598365165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.696117841792514,65.07410708119312,56.63057548769216,49.91591161736771,42.54790868654487,24.500540331306823,18.340114260759353,10.224228885359633,3.979026309254172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.226290111545246,48.90093760151672,56.886467704929416,52.072698844789336,46.08534186162523,37.93481662373945,18.05622365842998,11.837326541806416,7.242726435666479,5.254189968891445,4.4741419377203595,4.4275213709158106,21.33034178859749,27.464592624710004,77.6176440525556,56.76145165986695,2.3682727036523112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.925483304943493,80.99997919673032,80.99997919673032,80.99997919673032,72.37647658835816,56.494880988780594,23.72635242724804,17.951001820502395,11.31434275329505,8.813240501763856,7.040747387862415,6.111982353085757,20.583110469255303,25.599379277387225,74.43220917935429,80.99997919673032,7.738883864508188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.606688660939938,80.99997919673032,80.99997919673032,80.99997919673032,71.49094626916562,55.310744636954446,23.442592049965604,19.30182623241185,12.367472707899484,10.053113173680364,9.227095700939431,7.865983510321707,21.48517936940925,27.232531591062777,76.32867653794268,80.99997919673032,7.5339096406245005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.243238013118647,80.99997919673032,80.99997919673032,80.99997919673032,73.60632193166029,56.777860015781386,23.01219826982864,17.57517233503332,9.966513517465213,7.319168538220307,6.092578821091684,5.453955190897529,22.20297982814298,26.169764982984777,74.71349528074485,80.99997919673032,16.34089934013523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.611486477658413,80.99997919673032,80.99997919673032,80.99997919673032,80.31616747524797,63.902342108826275,31.41679257429452,25.853578569014264,17.04684931959741,13.170700797425903,10.776122634291696,9.837851171088412,13.011175114924304,15.266282252785684,41.2668848997953,53.24589629267252,51.31908649814708,45.07935337401311,19.215096351149757,55.13272699778735,0.0,52.05837408962592,43.34801137494473,69.72235990667238,69.12032951466837,71.75543333950093,71.94751528373753,68.40682648248368,56.08701614176426,47.18313900733011,33.136674769232165,27.95632240195575,19.508102706764937,17.682217323618065,15.394944599162486,14.55303967069486,18.66098877641971,20.972874034746965,40.482018541887435,20.01558971469043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.950568260777835,65.82915190335171,62.59748713848667,57.0640946689557,50.315051386239055,32.26937595661123,25.877279527557356,20.561232661369377,17.024059936382898,15.604216249595192,14.703058924769836,28.172886655017106,32.81580025357181,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,71.56283049507654,0.0,0.0,0.0,0.0,0.0,17.439998736309516,80.99997919673032,80.99997919673032,80.99997919673032,75.0830739639608,58.64750101470014,25.070926036904375,19.75526984585721,12.256260517812654,8.486375633944252,6.426215391352172,5.869633540730267,22.941616294387117,26.812686039727957,75.06080548093405,80.99997919673032,24.583754136301536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.63352061425095,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,67.27243609858864,33.91268582394811,28.917904148561306,21.890700165580657,19.17394523631669,17.44051963649727,16.021457299991212,28.25636091010569,29.301937811987603,78.62753929157594,80.99997919673032,50.27806747290808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.518243479502196,80.99997919673032,80.99997919673032,80.99997919673032,80.84995994265535,62.859760383024,30.622550013006965,25.79784224892391,18.81556590713759,15.72662779371887,14.06821182093694,12.922491857958107,27.672431799626377,32.12547727974244,80.0759022636435,80.99997919673032,77.86350894117847,27.23122934059338,8.825090981035403,0.0,0.0,0.0,0.0,3.903886457169745,66.5770343479286,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,45.51287255527664,26.15374730221115,19.81204796632309,17.80593111821114,16.094253101230716,14.93889648477832,31.900708848723863,36.41170447472826,80.99997919673032,80.99997919673032,63.77771673890462,0.0,0.0,0.0,0.0,0.0,80.99997919673032,0.0,34.88755052534155,80.99997919673032,80.99997919673032,80.99997919673032,76.2660382903645,58.69555405702102,26.41445784618519,21.45444625833139,14.14647707414793,12.449254037377854,10.83211940447593,10.015999035302444,15.783926814372506,20.86075026933156,48.11502944323333,57.142750597307504,49.28275743914503,55.93374126151579,45.385512459369245,31.311831186460815,40.69532716877528,60.85273195958346,57.177260234746626,68.41711426119194,72.88760989759798,76.0402280589704,74.21434267582353,65.39719542265146,47.94430440669489,36.70926870698635,20.809311375790227,15.801507195709418,6.833950013321566,4.588349303886811,3.160952564376584,3.565952460360235,8.092314641903567,10.36044428445896,27.756036279761904,0.5845802357140232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.041707148164704,47.75482696339707,43.75887139804068,38.64636628022005,23.03199247696353,16.233724126503546,11.084625770492746,9.129947815922131,6.646816620868669,7.064448346405508,21.929897904709627,26.77973910285212,72.81819994757892,46.329123149497065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.542340706827467,80.75697925914014,80.99997919673032,80.99997919673032,68.87745980212513,54.24289925204578,22.48660998037847,19.45848696388077,12.901916300541576,11.051809058663848,10.8482673102965,10.92796503902383,27.34752030751087,31.444009609105,80.99997919673032,80.99997919673032,80.99997919673032,10.933955391183073,0.0,0.0,0.0,0.0,0.0,23.020662897879745,64.95026306155312,80.99997919673032,80.99997919673032,79.5062979083276,61.59540540228275,23.612926411363233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.788110796798657,12.597710590889546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.83073324938619,70.43130506221418,51.55570540843721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.84331502941854,16.05062771050579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.87618738440963,76.13125536678153,73.09766289831232,42.60091028064949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.228144959503428,9.25665678659483,58.36009433610338,41.33564372457966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.62353214787469,79.93512898790128,76.09335987812196,73.26747635952219,50.59086803565815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3081105965131126,50.050173640762935,65.24027424108867,46.63450088457156,45.17233405752833,59.670679208508346,4.360455471741669,13.382446723750473,0.0,0.0,0.0,69.79333255725471,80.99997919673032,67.17502776347744,68.19091335465703,30.00645531593344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0209643680102345,2.3992662648240506,49.323778328931155,65.96106987590203,80.99997919673032,80.99997919673032,54.7514280603468,0.0,0.0,55.122829894219905,22.416679130171648,74.56855480350056,80.99997919673032,53.64334313593365,72.1849155443093,67.22125765514119,2.821325641956853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.966710572957055,59.70453772071277,46.84611658584919,31.87752879036853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.93754016244248,63.36060591355555,28.932880028959413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.33603067062624,55.623154524563695,35.22209867093062,2.4346874775917526,0.0,0.0,0.0,0.0,0.0,9.07968094780326,80.99997919673032,40.737520083983874,58.90196075642106,45.25333403672505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.55337254487499,18.33347278336541,5.055987447448642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.8814429999652,60.62822397865877,32.01257216404539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4269948770866945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.19870104706514,4.414368641174863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.41518885369462,58.35644803478906,25.25441312804295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.78897016480791,10.757500452579263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.292332855815058,64.2743950679341,71.17228557930324,51.80560727351522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.155590962886617,14.957779116584634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0818407017348,63.84647556368899,38.43540170417712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.53957055444646,60.6751049955572,74.91091645190602,80.99997919673032,45.58436610604674,29.63479303196645,16.421248194097263,0.1321784226441821,38.05410276673656,48.9944391852197,49.60232970433599,69.60502713937936,61.93828795087598,41.21153925484576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.581240704920184,63.87356237345252,44.031953321474035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.676221377817463,66.25655050740906,64.88710391378717,41.939627492287755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.50742547787058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.979526699423628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.426168777674203,31.03223801068046,3.57350551308276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2557563985489626,7.19571519372111,54.5616901669551,66.41216943850246,33.692865944713255,0.0,0.0,0.0,0.0,0.0,0.0,35.176650129548534,80.99997919673032,80.99997919673032,80.99997919673032,79.15429960644856,51.45556234734028,35.68114196139441,2.1648611803319047,0.0,0.0,0.0,0.0,0.0,4.163685425815206,8.83733213544777,56.42703373932481,76.6068372382067,80.99997919673032,80.99997919673032,80.99997919673032,24.39818344441192,50.82149659378904,0.0,0.0,11.34728969017089,80.99997919673032,51.768883810278126,78.16602172522029,74.37360790823125,53.73541224412028,38.509499755886026,4.569075996939678,0.0,0.0,0.0,0.0,0.0,5.906747679108189,9.900619643713531,42.52082187678133,13.026150995322414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.27028007375133,78.66634635556407,77.51619874098928,54.04118065433559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7480108050767058,7.074084999879076,15.715298214635084,8.54784185609997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.20033057807333,79.11588321760124,74.99373958175991,13.93994014970096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.017559871318603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.058048673634257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.15729507577955,72.96261952463546,69.39171851249151,70.7114191381823,48.44072228563047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2751599305430346,6.285311890563006,50.63996287835456,29.001508628696836,15.714126189212624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244423090370939,72.88253112076733,75.4788278816117,52.25592548583403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.701222722282843,54.71366279673417,16.60773046131546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.097257600045932,58.58902996862404,34.45390111903109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23160323481013,70.08516688744744,60.23299096119561,0.4961574288417082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.04979042381059,10.212899306275844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.54755530234643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.06808159589,58.502300087361945,51.79974714640293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.88406801092231,57.995333979624206,45.741547737703414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.315758447887323,57.41570229569391,42.63203406686817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.12992357680959,59.195488012224,49.920209043916735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.549932915039487,43.062167396911256,1.0821701400720725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.65598988186379,69.87563478692086,67.85193755747198,8.759978457565362,0.0,22.982246509032414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9908820889157,57.06227151829853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6659671609573365,6.705287666944765,56.5715835414283,41.63620313291737,16.077323845128507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.69808799842068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.719813206694255,15.093603840543135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.80562778353353,15.521523344788244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.104492401713905,63.55372965816768,72.41971130394226,64.21305907082532,48.628116128177254,24.320048416247868,50.388107637572446,67.18297149134081,0.0,0.0,80.99997919673032,17.47685242459356,8.069395033642113,10.6565760412007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.402324542254334,33.51510875564004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.80617851647519,12.772342378836193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.514883731941415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.13654454418523,15.834584357632195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.989920464066287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92843373189226,18.22343261870104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.947857773904644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.83389221236088,16.324621209267722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.107433799178448,34.47330465102516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.169407869692096,20.33385972941199,26.042665337171258,10.320986095236112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95630002739032,61.12542320787599,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,75.75594678150021,48.035071264412124,68.99231829352628,53.9063977307526,37.108799150998514,2.2695621180717303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.65312120173686,32.924277717672894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5120411554741606,0.0,44.616533557188056,1.7945011468343148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.57590334254275,58.850261412785834,30.62046641225593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2406558867452695,58.18624389843836,19.363552904661457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4167701997291,21.853716252249676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.771650233564884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0597714319983784,47.30815505239259,22.753831776699517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.24085667133135,22.419804531298208,56.93426029715643,33.14878569859759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.800182570674593,54.075039166540016,52.02568760284396,39.348409508274024,20.90229205930544,15.850732263452768,1.4336475417633507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.221243032015604,48.05473524650007,52.35255247066356,41.44516298905627,19.371626857571737,14.028623406667156,6.485467787709909,7.494711901495536,5.0510388956649175,4.228277049097487,17.809056519337705,22.025873764304464,70.29248516217605,80.99997919673032,80.99997919673032,75.30328451833648,18.873255602932044,0.0,0.0,0.0,0.0,0.0,0.0,18.23580399816035,53.36414063529411,80.99997919673032,75.25562215115642,57.29237917624166,19.060519220431885,13.980309914252386,6.9343535245123675,4.403690187325776,1.5909593984669683,1.2962601172415655,16.240105153803608,21.6309011969352,71.01419237231796,55.7813779565959,1.32022152587854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.53704220668817,71.36202347269493,55.26881217183974,19.278125273868756,13.937075198668278,8.524661797744635,6.621422736715353,5.265649773022172,4.602413608956339,20.862964095129534,22.494293258147938,74.1498812775882,52.88947033919752,2.779783851982967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.1900073729698,65.92056988630365,50.15240030261089,4.429995646807672,0.0,0.0,0.0,0.0,0.0,3.681462076996087,7.479866246144368,36.30296656053329,21.873380234337628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.48799957131108,20.254031775637724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4176298609897204,6.511122121957105,54.230267422492595,26.438679704916044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.07125518199028,52.70233694674462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.11804699387838,45.71862812944197,26.25896914013873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.955669412173933,40.59427253234978,16.32110513300034,0.0,0.0,0.0,0.0,0.0,0.0,7.556959473932896,10.97458560582838,37.28160778828801,21.142947946050715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.29772213226044,57.98022787417917,22.787950738997814,0.0,0.0,0.0,0.0,0.0,0.0,6.473096408250602,10.73158566823819,43.3589502788877,22.632852708092184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4684303878748,68.15262719085665,53.00432883059867,19.47593712017074,14.21002689705469,7.341437021247061,4.899196490932784,3.2862290595329413,2.4491424578021013,17.332042172396186,22.040849644702575,67.01563230602281,35.04785755812479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.70633476771026,76.73836453561617,59.436013673922325,23.42436054339399,17.743032420539084,10.502650035717526,7.678459442727991,6.042311952972813,6.2446816759177,22.03368726712087,26.38177135940323,76.90309921999537,42.7484552588326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.90010217936864,78.44040589912304,60.02489133618537,23.51642965158063,16.735220782269796,9.120311162448566,7.136462797363374,5.822101398597137,4.712453773620707,21.2225154497311,25.6535528969143,77.04374227069066,46.547901228356395,0.0,0.0,0.0,0.0,0.0,27.163642541231475,0.0,0.0,0.0,0.0,5.8209293731746765,78.72729167753204,79.02889288624526,60.706359006822815,24.308197936976324,17.896567750881438,9.80229973327377,6.87197572702807,4.163424975721326,3.1668126914888877,8.300284041866876,8.088147440401485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.43368267490723,57.8910237170252,44.64427149218629,25.09410609525971,13.623883960777384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578455929413602,24.912963054966056,42.29370939491783,36.05150199489199,9.51476282963007,0.0,0.0,0.0,0.0,0.0,6.316696126875565,9.65384317976208,57.83619897226343,65.25121314503164,80.99997919673032,62.9994918583907,36.434103182801955,1.2543276521268591,0.0,0.0,4.789547001409236,2.0867261521678566,49.35789729122946,44.35621368835484,28.239822329144307,56.044953451602616,63.20068955591312,45.85783870462091,1.511652344880459,0.0,0.0,0.0,0.0,0.0,8.406547680169984,11.66751308059655,56.96538408337511,30.825570861186552,27.69261668190208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.15902872817501,62.97487932451902,46.04992064885753,9.52999916012206,0.0,0.0,0.0,0.0,0.0,9.51346057916067,13.438313268887768,59.04989640974499,77.53234664680984,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,79.3321870205687,74.73341971292669,0.0,14.26029376517356,49.65311747264262,65.67053779617869,62.07906122661821,78.85439132334555,64.78136117567182,47.128835162756104,14.188669989356516,8.407329030451624,0.8322682749940571,0.0,0.0,0.0,8.602275925720924,12.945802141360383,58.45737244616761,65.1000218655342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.79686354989905,67.95507579464854,50.15057715195374,17.0594811491506,11.77729279516704,4.5959023566093355,1.4624272771371083,0.0,0.0,16.214190369462536,20.695494684764597,53.45712131880933,26.250764962181513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.901709629062765,0.0,58.655705192657365,54.12673851017523,0.8744611902026432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.5420616112624,31.46653854222563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.24414585935299,39.81266180061541,32.880782551994905,11.74773170951164,0.0,0.0,0.0,0.0,0.0,8.624023508559919,12.049332918224868,33.98665365061007,15.85620171542425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.03166490317337,69.07136489701891,50.1332572207107,10.23816296538222,0.0,0.0,0.0,0.0,0.0,8.516587844834351,12.222402005608233,31.848228154807003,14.68000909146144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.199151094462394,59.385486355709574,35.03262122763281,0.0,0.0,0.0,0.0,0.0,0.0,7.109245762552896,10.838370206729053,23.060641987290342,12.223574031030694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.02230734526488,59.74464703517032,34.701458933264185,0.0,0.0,0.0,0.0,0.0,0.0,5.498752607044916,9.089057151182947,53.21216800551504,25.20753211114452,18.76985691566162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.34956661731954,57.20174254357136,26.084467577239025,0.0,0.0,0.0,0.0,0.0,0.0,7.810768090419113,11.709966445899015,56.25761095325576,15.351579658531438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.634301964532591,18.61072190830084,53.99456008753105,60.75870947569273,26.33931799410076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.110159202428596,34.94003121925841,3.63757623617728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.51565762403458,35.74143615812767,3.0444011473652113,0.0,0.0,0.0,0.0,0.0,0.0,2.4587791112756676,6.600456504158001,49.81654990655243,69.9664016446381,53.4313367595152,80.99997919673032,80.99997919673032,55.49397127799914,0.0,0.0,0.0,15.42020825826886,0.8366959265900197,8.249756723654125,12.132286273125697,59.12738031267433,64.48392716846068,45.040546310024965,1.89894163448026,0.0,0.0,0.0,0.0,0.0,9.941119633311896,14.51631620745776,57.09560913031519,76.85022785093771,43.69779585102579,10.52908572024636,1.482612159412821,0.0,0.0,0.0,0.0,26.034982059401795,39.623835482552295,33.016867726047295,50.21178292401557,60.35305845447438,61.66351310183241,45.82254771690015,8.848401264437678,0.0,0.0,0.0,0.0,0.0,10.84787663515568,14.734573386129334,59.4973496710311,75.77990819013718,58.54253962686642,40.89105541432622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.442662609504744,64.71755090267118,47.25906020969619,9.675200087460253,0.0,0.0,0.0,0.0,0.0,6.7220866980000356,8.580137667741111,21.064422242745845,9.68757146691956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.70116119222793,64.81365698731297,13.385181449736216,0.0,0.0,0.0,0.0,0.0,0.0,2.6440893530714025,6.446270048580945,12.339734772901249,5.52219311549413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.33015376258987,27.09983226823083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.832606742815553,22.95372722375254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.211840724976256,45.72396735636651,38.568101027009064,18.246873127150256,10.9788830323774,2.529751761858011,2.3282936142417068,0.0,0.0,11.561640117434262,14.664382085828631,30.318214078307996,12.626881001404126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.76235577700705,72.71480126030849,52.74947841373693,2.842942999748906,0.0,0.0,0.0,0.0,0.0,10.211076155618684,15.110272646551469,55.354370027679366,18.07015773845257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.12207651214505,58.66091419453497,39.11752050004926,0.0,0.0,0.0,0.0,0.0,0.0,7.648637906978712,11.096476249764294,33.81111028733485,8.009751962143557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42420980832875,48.39188789302794,26.38007843379301,67.40839104759408,70.55228413082152,53.562343156736915,18.894872960724097,12.979139753377044,6.811811755341751,4.032027903358785,1.6407053663980793,0.0634195978598194,14.058054267275612,16.81921593754615,59.52052972938644,56.58056906966718,9.899838293431891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.41322429070781,72.48208910142657,55.489934301544,21.371102228289736,15.635600485907752,8.646291991586672,6.605144605847843,4.6343187454566594,3.007026558893408,18.618405186070305,21.94565513538937,65.59800244503307,52.35632899702483,19.66697726403184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.42272885458732,75.33154335352248,58.992857839185234,16.490658144116328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.10945027623322,56.287692939098925,46.03754926939822,27.194245427262395,21.142557270909897,5.397958420713294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.34021278850527,58.2298692891633,51.18638717531513,30.803432603206737,23.837173942194045,15.45302497009776,16.40002151144603,12.655921186871762,10.177347868461204,23.644831547863543,28.50561164994901,70.90389175755973,80.99997919673032,80.99997919673032,80.99997919673032,22.67817102442733,0.0,0.0,0.0,0.0,0.0,62.76964465054146,79.82131229687565,54.06644431344198,70.46151727310428,80.99997919673032,67.02539918454329,25.89993868572493,20.25507357601324,11.561640117434262,8.719999368154758,6.915210442612175,5.999467912529528,21.456008958894667,27.662144020918102,49.42379116498115,22.722447540386955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.12633291865746,78.4217837174106,61.833977688276974,23.70655822011315,18.886799007813817,9.792532854753263,8.406287230076103,5.046741469115895,4.173191854241832,17.921180284753113,22.877154896151776,45.54998669365455,20.000874284386203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.959920225044975,72.0838609078838,54.78072869590832,17.213146704539895,12.633262028704188,5.350035603439344,2.972386696407346,3.5608736835295725,0.0,13.975231137421725,17.956210822379997,39.15515553861495,28.396092385472404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.93646852931305,76.32073281007933,58.14978088529515,18.757355311155376,13.902044661041398,4.661535780267136,2.021743853744756,0.5111333092398175,0.0,14.523087909898642,20.291666814203403,45.16621348032214,18.426583691927565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99997919673032,52.140806544338986,0.0,58.937902869376515,77.73575817013025,60.87122391624895,21.400923764039018,16.251304507840455,7.455644387413511,6.240123799274796,2.9555876653520765,1.5617889879523903,6.17995982758848,1.6848516573107668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.556929641178996,51.84949311433404,43.50636503202387,25.76906251355015,18.28607086627922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.232314025552629,43.338244496424224,38.080147776124576,21.65186742949255,18.1524599681187,11.074728666925305,11.206255964334783,7.618165245994733,7.525184562479516,23.312497228072463,29.46927699730561,53.772135707357386,23.995397374226247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.53917242111717,71.44810222872232,55.70597765441759,19.664633213186917,13.351843837719557,6.250802253123883,3.84697811165693,3.3596759860071472,3.587048917964529,21.104401332156453,25.86621039856745,65.78227088645329,26.197112242842195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.95524703973209,67.17411618814887,52.595812858347635,16.67492658553654,1.3355880814174697,0.0,0.0,0.0,0.0,5.155479383310863,9.257698586970353,35.37016454930149,19.501982129558755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.01945731060914,63.48744510927518,45.43499797720647,0.0,0.0,0.0,0.0,0.0,0.0,6.933441949183788,9.80360198374317,49.120497030657695,8.914425363236298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.05866064337946,64.99284665190252,33.98925815154888,0.0,0.0,0.0,0.0,0.0,0.0,5.761807201863879,9.885253088174602,14.436488253683487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.468350505600085,37.88598223113692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.550716129868246,25.80682777716277,49.720574046957594,37.016599817764934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.477771458110611,49.108646551386144,43.411040297663725,9.538333563126226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.831464550146991,49.1991529590095,42.973614364991995,23.22459532138791,17.458360467928067,10.51280758937885,9.43545577604356,7.0322827598113085,5.464503419699676,21.420327296033086,26.423964274611816,66.14507786722835,23.897077463786488,0.0,0.0,0.0,0.0,0.0,1.2271106173163824,0.0,0.0,0.0,0.0,0.0,53.54528367558777,77.92784011436687,62.039603037395366,26.87493361216531,21.252857885668146,13.933168447260076,11.423341117583895,10.04425787048844,8.894240480960587,23.25246348143309,28.676597136581336,66.07840264319503,23.922210897845925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4981089399986909,5.234525986803492,80.86493582305346,80.99997919673032,60.856768936038605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.997495891354236,2.1823113366218756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.632618361657965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48267712531061,13.522568874258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.924281446767132,11.031754401435071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7248214239857775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.74769068947503,11.554607964899498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.462345237063886,0.0,0.0,0.0,0.0,37.520831199516934,13.63781804079997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.88964158428107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.31829396058273,58.26125352547586,13.334003006288762,1.4798774334270797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.192827868123004,14.826251819175152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90048755411947,0.0,0.0,0.0,80.99997919673032,29.142933029673763,30.56798571833907,6.226189719252208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.93691514086744,36.592456839881095,19.517609135191567,31.0002026491332,1.5349626282827338,0.0,0.0,0.0,0.0,59.93360357828037,80.99997919673032,56.667559401023155,21.574123076469323,28.226018474168654,26.22211545185469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.47829608739261,0.4913391021049253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.187579710755905,41.97817410618202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.472715055845375,26.63870537701601,0.2884484789722791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.7311390566838,44.86044507010683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6362795793492353,25.21313178816294,3.7344636711007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.3614282838738,39.75353962930462,14.677274365475697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5918709737955492,45.34683562042804,42.50975274779143,0.0,0.0,46.546338527793125,80.99997919673032,80.99997919673032,31.559909900881667,0.0,0.0,0.0,0.0,0.0,31.557696075083687,59.81601036089348,7.862337209007384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7610351743178329,43.95603211910797,71.09857820273514,44.53318952714641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0526071898695553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.353901334810935,0.0,0.0,0.0,0.0,48.72734761394559,0.0,16.06078526416712,4.763632217068159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.695262202877498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99997919673032,80.99997919673032,52.04639338530743,0.0,13.911551089468022,60.039997441630426,68.24860305045148,49.42379116498115,0.9558518445401938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.8726100713387,1.8665155977921797,0.0,0.0,0.0,0.0,74.56738277807808,80.99997919673032,80.99997919673032,54.05133820799692,26.989010753284827,0.0,0.0,12.867536888149392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.44482638578189,2.0096329243793285,0.0,0.0,0.0,0.0,5.234525986803492,0.0,0.0,0.0,0.0,0.0,0.0,30.728422976169252,0.8085673164509622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.12650416374101,36.42733148036107,6.884737781628198,0.0,0.0,80.99997919673032,80.99997919673032,80.99997919673032,58.57262161270958,0.0,0.0,0.0,53.33327729916932,14.9989302314177,0.3419709732646524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.278129002962995,52.68827264167509,11.651104724682098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.353395351000124,54.82057756027198,46.859790215777885,23.70733957039479,17.574390984751677,8.64251546522541,7.342218371528702,3.0688834561899463,2.6858915931391687,15.782494338856166,19.558630024977692,65.13205722708146,32.08862359145839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.950103297003643,0.0,57.65271188112486,80.99997919673032,66.99271269776133,18.73899357953682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.183581889790258,59.790486251693224,50.10148230925733,23.97221731587091,15.187496099386934,6.500573893154959,2.689277444359611,0.0,0.0,9.9161164242994,13.61633090805486,53.94754884558567,12.725070686796943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.309513239275553,33.54987884317304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1871315279057777,26.228887154295577,5.95623319694542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.664873153262494,59.22452819769164,7.6455125058521505,0.0,0.0,0.0,0.0,0.0,0.0,3.5914765695604913,7.338311620120499,41.776846183612655,10.94880104653424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.65334436088837,66.74984298521808,28.015314348219604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.039846999816546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.722056865246135,43.65391001020698,40.70366157177945,20.857494643158056,13.410966009030352,5.156781633780263,1.6202600340284867,0.0,0.0,11.034098452279991,14.66555411125109,60.38366134050529,30.358583842859417,0.0,0.0,0.0,0.0,0.0,22.377872066183503,0.0,0.0,0.0,80.99997919673032,59.06682566584719,68.4695949551088,61.2573411804263,48.59998751803819,12.21576052821429,6.952064130896219,0.0,0.0,0.0,0.0,7.986571903788223,12.486368175755777,56.33262058029326,35.09708262586815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.114456628977619,67.28155185187444,78.97393791643654,60.902477927514575,20.209755259678097,13.686391983308624,0.0,0.0,0.0,0.0,10.275667778900964,16.507847850312416,61.57951794655605,29.82817722667247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.529617807716834,5.285443980157064,61.930995348247336,80.99997919673032,69.2159146991224,28.76554084364141,19.981210302298255,10.549921727756775,7.515027008818189,4.5677737464702775,3.2877917600962228,17.205593651817374,23.72452927659088,71.33571801321304,47.03858920522662,9.75580939151616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.86327273019714,80.99997919673032,66.4876999657277,26.708245552082012,20.543391829938574,16.4837562166285,11.839019467416636,9.540286938830327,7.881350065860636,22.823892851953275,27.833780632785132,76.31513313306091,80.99997919673032,47.06176926358196,0.0,0.0,0.0,80.99997919673032,80.99997919673032,55.59333298881442,0.0,4.7960582537562395,15.922356039269811,0.0,67.79086201045709,80.99997919673032,66.46621283298259,29.011405732264283,15.930039317039276,6.479086760409845,5.32841824564729,4.117064859010658,2.533658513266214,5.609704347037866,8.101430395189373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.969897504138537,48.95003244421313,53.648031237623485,36.46939417052271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.197404390237091,0.0,0.7991911130712765,44.35751593882424,40.77307152179851,15.67714227588164,0.0184919566654914,0.0,0.0,0.0,0.0,8.979537886706337,11.420215716457337,52.33197691324703,75.06158683121569,42.32613543160592,19.63976022922136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.86903805865776,76.30132927808526,61.90403876353074,21.12250261368112,15.231251715158804,7.105339011144694,4.117846209292298,0.6487811838554831,0.0389372890350841,14.475685992812451,21.203893268018675,66.03516792761091,30.04929935637673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.86389245138219,55.86641491224778,77.66986429637858,60.61090404741574,23.470981110198544,18.259504956703445,9.956616413897764,6.453823101303469,3.729645344363917,1.696832361629254,14.578694004942058,20.26262662873577,65.9148399842383,39.794951194231565,4.216296344779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.11396899738662,80.99997919673032,63.7792794394679,24.31835549063765,18.89956106241394,12.066783074514836,6.569593168033202,4.869635405277386,0.584319785620143,17.553034077053503,22.134481453452494,66.89790886358897,54.12087838306293,4.997907076513365,0.0,0.0,0.0,0.0,0.0,0.0,12.751376146278844,0.0,0.0,0.0,60.9350341892496,80.94541490206242,60.23898131335486,21.323049185968845,16.178638931647892,8.25652842609501,4.128264213047505,3.4103335292668384,0.0,19.644187880817327,21.996052228555182,69.3163182103132,36.11179619162525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.70051193154035,78.9646919381038,60.36425780851122,21.845772524386337,10.137889679238356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.337498572537843,57.14965252479533,42.93845360231818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.03756605032229,31.656276435617325,12.400680094869204,2.996999230279022,0.0,0.0,0.0,0.0,10.46449409696408,13.760099359876708,60.63577703138129,36.77893910709929,8.134507557112155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.87973329343091,59.76170651631947,45.463777712580224,11.81336513316944,0.4349516567798702,0.0,0.0,0.0,0.0,13.886026980267768,17.748892547651387,64.49851237371797,32.134723258075184,0.0,0.0,0.0,0.0,0.0,0.0,77.88616809934605,0.0,0.0,0.0,0.0,38.465613915067216,68.17619792435279,52.63071317092758,16.297143724363366,9.583651879461376,0.0,0.0,0.0,0.0,12.13840685033188,16.07953767092649,62.71468968073274,69.93019908158874,14.62961199829563,0.0,0.0,0.0,7.405377519294641,24.880406793231035,0.0,0.0,13.87339515071458,47.68710993898823,49.98883764365415,72.02499918666689,79.29624490761324,59.7049283958536,19.9222183560344,15.475684128265334,7.034887260750111,4.82900519063208,1.3226958017704018,0.8344821007920384,16.376841453090695,21.54768739194049,67.29470458161538,80.99997919673032,77.89293980178694,59.33782398852951,48.440461835536595,0.0,0.0,0.0,0.0,0.0,0.0,37.64884242065903,51.07165890896093,63.20264293161723,80.99997919673032,65.9128866085342,26.507829204841222,21.615664866443208,11.558384491260762,9.182688959932864,7.464239240511557,6.185819954700783,23.43790394827576,29.81163864571108,77.83290605514755,80.99997919673032,49.95979745818652,10.659180542139502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.512898658936297,22.335418700881036,80.99997919673032,80.99997919673032,64.09859125456498,25.34452886052549,15.93524831891688,7.90283719860575,6.651374497511572,2.7468369151071266,1.2303662434898843,6.378032123984343,0.0002604500938801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.98431519340651,59.558425218046,45.64895772932902,23.833136965738905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.88483630937412,59.09417292570462,50.28939705199186,26.35090802327843,19.025618907851943,10.287257808078632,10.140884855317982,6.6649179023933405,6.185819954700783,19.252340714574625,24.684027422445396,72.05638342297944,46.3844687944466,27.08472616278579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5035746628759368,66.656601851609,80.99997919673032,24.729475963827483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.61919585908754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.761675112269821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.84108442269649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.445090564970007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.01838194838548,10.183859120808206,17.131365375061524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.84526654057552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.439505804328536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.778842443900487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.492622707103138,1.0631572832188203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.139709100801284,1.0115881646305485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.54784529194283,60.049503870057045,0.0,0.0,31.600800565620855,0.5393921444258151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.266003157220617,8.324766350691611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.52375768060453,0.0,27.00685158471562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.78076598685069,49.42079598890152,10.42855198400862,4.562174069451855,0.0,0.0,0.0,0.0,24.525413315272377,59.994679125295264,80.99997919673032,29.46458889561577,64.70804447424456,49.99430709562563,36.93546961352126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.227949475307334,60.075679104492,73.37074482174567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.902628662579815,80.99997919673032,52.09535800295691,53.90613728065873,2.27021324330643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.477196486056414,57.16098210387911,17.278389453056878,9.443790179047728,0.0,0.0,0.0,0.0,0.0,60.97970138035004,0.0,0.0,0.0,31.38527811293502,1.5395205049256364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.988391325351143,69.62963967325103,80.99997919673032,80.99997919673032,78.6771550344601,74.52466896268174,70.053522201041,67.97916742833246,66.65022082430893,65.73278536861605,72.31878689256371,74.43637638085636,80.99997919673032,80.99997919673032,20.139433734330453,0.0,0.0,0.0,0.0,0.0,1.0375029489716243,80.99997919673032,80.99997919673032,80.99997919673032,71.4385958002957,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,81.00010942177725,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,60.58199408699504,16.78535742534173,74.09284270702844,80.99997919673032,80.99997919673032,69.58080528064852,22.739897696676927,33.538028363901496,11.82964326403695,0.0,35.47942336368422,29.16507128765358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.200881311014985,6.466064255715836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.25351833363844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.368360044115523,19.32513651581413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.488848045288997,0.4542249637270022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.633135532751488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.89239122664376,3.5573576072621904,34.82426115252868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.286727585155278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.893730768055538,7.876401514076913,59.10706520535168,34.69559880615188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.004425787048844,68.50084896637442,53.495277257562776,2.4345572525448125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.493675694761372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.247265666838196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.989911141330694,41.33277877354697,10.1412755304588,0.0,0.0,0.0,0.0,0.0,0.0,5.895287874977463,8.80425497352499,59.79595570366471,46.21061835678158,10.26954720169478,0.0,0.0,0.0,0.0,0.0,0.0,4.161862275158046,53.20539630307415,35.11974178403572,38.30100945573495,72.8577883618487,61.32010965305141,8.499267913591321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9370938441394663,52.99651532778226,42.183669230253464,0.0,0.0,0.0,0.0,55.03557911277005,80.99997919673032,29.192678997604872,0.0,0.0,39.941845047179974,22.20284960309603,67.66141831379865,32.94263944929145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.12362056723714,29.74366117120836,0.0,0.0,0.0,0.0,0.0,16.317328606639077,80.99997919673032,80.99997919673032,0.0,0.0,42.32522385627734,59.94506338241111,29.417056753482637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.63944943635527,65.92434641266492,80.99997919673032,80.99997919673032,22.52111961781759,14.328531689770164,0.0,0.0,0.0,0.0,0.0,10.893455401584708,27.253367598573192,72.47701032459591,17.6134584988337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.276198001824318,0.0,21.75122914030783,18.35287631535948,52.22831777588273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76396136215406,6.029940573513507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4947193596840105,51.59972147430295,32.77438868864486,13.417216811283476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1687660671929883,3.422444458632266,51.45217649611984,80.99997919673032,68.02565777009006,28.543767588702455,0.0,0.0,0.0,0.0,0.0,0.0,2.307197156637413,4.495368620371593,56.474826331551824,30.411715662010973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.04588926604374,18.406919709839617,65.09233858776474,4.593688530811353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.08429446760835,68.1911738047509,80.99997919673032,63.17672814727615,34.33318250051762,0.0,0.0,0.0,0.0,0.0,0.0,80.99997919673032,65.49525488299736,76.25939681297056,36.81748572099355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.58775941545566,51.47496587933435,0.0,9.591595607324718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.232568882005154,51.608316327401006,0.4835255992885204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.276149523599223,15.615806278772862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.509256086716213,7.690179696952597,22.413683954092026,74.05012889163207,13.943716676062222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.647465881556251,0.0,0.0,0.0,1.0850350911047542,11.79656610211417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1354340488176841,51.15930036555161,69.98867012766483,6.624287687748036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.41133058051151,18.75605306068597,59.37233362596862,3.5619154839050933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.822536529617445,72.00025642774827,0.9652280479198796,67.1875293679837,0.0,0.0,25.79927472444025,0.0,0.0,0.0,0.0,0.0,45.89208789196615,38.90225849745731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.62776460852592,16.856981201158774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.59227813660907,3.168896292239929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1595238179544805,51.6687407491812,31.029373059647774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.56194688795473,0.8521927071758894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.849617745739614,29.91920453448359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.561515486028679,22.4139444041859,77.37737884095115,15.316679345951496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.41220859399195,40.17403630587414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.516264000138435,18.241143225084897,28.786116401057942,79.54002619548507,9.46827248787246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.803432603206737,15.238023417599688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84395123827629,78.33583518643015,11.109238304364425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.92465347643677,20.22290798941905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.45883102534362,80.99997919673032,48.85744243583874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.21491205423638,24.220686705432588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.33218544927296,60.29810348466565,1.7105059915579626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.118032077501425,22.679994175084488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1505271024329025,63.265281179195405,2.185827412889258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20034362990315,4.975247918345791,0.0,0.0,0.0,0.0,16.057790088087497,14.27917639697987,13.808412852291475,19.063514396511504,21.80097510823894,13.3282731042234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.665008971950787,68.95429257981978,61.59384270171947,54.57132682042866,33.123001139303454,26.331374266237415,18.38634415242308,17.446379763609578,15.332176126537366,14.06638867027978,28.38749753237436,32.493102587254285,80.99997919673032,80.99997919673032,61.831373187338166,42.01294419371502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.68481623091551,55.82239884638202,80.99997919673032,80.99997919673032,80.99997919673032,25.939657325041654,15.929778866945396,7.980321101535098,4.979936020035634,2.75347839250107,1.0781331636169298,16.985903997629453,20.82506860646998,71.08516502290033,80.99997919673032,80.99997919673032,73.0783895913652,43.08300340442166,18.71698554660395,61.52456297674735,75.32685525183264,44.91474891468085,63.08036161254049,67.16890718627128,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,64.27804136924841,20.53518765198136,12.340516123182889,8.798915746600446,6.721175122671456,6.045046678958555,20.566441663246977,24.413810450044725,74.8909920197242,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,6.737583478585905,0.0,0.0,0.0,0.0,9.615687241008636,63.89062185460168,68.41659336100417,80.99997919673032,80.99997919673032,65.55984650627963,28.18408600905395,21.0512695130049,11.226440846610494,5.935136739341127,3.4796132542389615,2.7629848209276964,17.586762364210987,22.01740913625336,73.37960012493761,80.99997919673032,80.99997919673032,21.331513814019956,0.0,0.0,0.0,0.0,0.0,35.52278830431526,46.657680942926895,66.90311786546657,69.78590972957913,80.99997919673032,76.08359299960144,59.83189781662017,22.62920640677786,16.929646777351337,10.501347785248123,8.59485309804534,7.088800430183305,6.6963021387059,23.35312744271777,27.785076465229544,79.97328492665473,80.99997919673032,32.50573441680748,0.0,0.0,0.0,0.0,80.99997919673032,70.41450603115891,0.0,0.0,36.56289575422569,72.15366153304369,80.99997919673032,80.99997919673032,71.66818255805106,32.14058338518748,27.361845062674277,19.42957700346007,17.456016417083145,15.477377053875555,15.092562040167616,17.215360530337875,19.339721721071413,49.2465548760957,36.12507914641314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10422635797865,78.67246693277025,58.92201541364983,49.40295515747073,28.178746782129405,21.139952769971096,12.84722178082674,8.490933510587155,6.1342508361125105,5.431035582636074,6.995949971715027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.75824264737141,71.35577267044181,63.72523604498777,55.20786684987178,30.477869985856536,23.882752708623073,15.056750152259092,11.540804109923853,8.124089553356947,5.9729020029537505,9.250275759294768,10.86701971705587,4.645778549587386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.82323053943587,68.65230069596574,62.041035512911705,53.07334810547691,32.84510088913333,24.492075703255715,15.731967020643411,12.724028886421424,7.590166860902615,4.092973225326743,18.644840870599143,20.89330653106658,69.381951633971,80.99997919673032,80.99997919673032,28.443624527605532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.445970442997577,64.62417954401515,80.99997919673032,75.9437312991878,59.01955397380795,22.88822402514168,16.294669448471502,7.768835625304406,4.317350981204502,1.8113001778895856,0.3361108461523488,13.55108815953788,17.222522907919583,66.80037030343084,69.8959498942435,19.177591537631013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38630313238647,72.39926597157269,80.99997919673032,79.61412424719398,61.844135241938304,24.108953615158,17.441040536685037,9.671032885958168,6.660099575656558,4.0523430106814375,1.6753452288841408,14.653833857026484,18.701879441158894,67.64305658218011,74.93670101120017,20.610197279018845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.08718365775358,73.37920944979679,80.99997919673032,80.99997919673032,68.02500664485535,29.684278549803683,22.960889601334248,15.573352913470394,12.89462369791293,11.271889387992582,10.506426562078788,27.248939946977227,33.74899293994442,80.99997919673032,80.99997919673032,49.82748881049539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.589904546261616,50.49046452446734,80.99997919673032,72.72769353995557,58.23559919122866,24.637016180500027,18.886017657532175,11.341299338011645,7.99868283315365,5.983580456802838,6.74383428083903,11.440661048826929,13.22891139340812,18.72180387334073,4.478309139222443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.9735083790576,59.271799889730886,43.26557892023166,32.916203764762614,16.4181227929707,0.6287265266267107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.20856085969021,54.96890388873674,47.69205849077195,40.69207154260178,20.50458476595044,13.579607444817755,5.398349095854114,4.075653294083712,1.9044110864517432,1.1606958433769412,15.719335191090227,19.855282681907195,69.07032309664339,51.42652216187264,10.959739950477209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.38411541024815,72.21017920341569,80.99997919673032,80.99997919673032,80.99997919673032,36.896922999627,21.26197363895395,12.967940399340195,9.375812704545003,7.023427456619383,6.001942188421388,22.55497813002201,26.65185810675696,76.46853823835633,80.99997919673032,80.99997919673032,80.99997919673032,13.92366201883345,25.809692728195454,0.0,0.0,0.0,0.0,0.0,36.068301025947264,76.44288390410912,80.99997919673032,80.9063473879804,62.68265431918548,25.84680686657338,18.881069105748452,11.17265790222424,8.055981853807285,5.723521038063495,3.9115697349392105,17.791997038188555,21.194517064638983,70.10339839401905,77.11263132052197,19.660466011684836,0.0,0.0,0.0,0.0,0.0,0.0,74.0998748595632,64.63524867300505,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,32.43059456472305,23.617744738100015,15.094124740730898,11.109238304364425,8.24077119541526,6.150789417073901,19.818038318482333,23.526847655335835,73.13712108753518,80.99997919673032,72.80582856811961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.256855706633786,80.99997919673032,80.99997919673032,80.99997919673032,68.28493583854775,30.07430256538922,23.10140242698259,16.022368875319795,13.830941785412111,12.172656037677122,10.831207829147347,27.79692694450109,32.4174418349821,80.99997919673032,80.99997919673032,58.458935146730894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.10111960232329,77.22058788443529,80.99997919673032,80.99997919673032,66.65347645048244,32.141364735469125,26.641440103001756,19.647313281943887,17.629476179607334,15.472688952185711,14.005964248499582,18.647705821631828,21.70825487481761,49.626030662879096,29.016224059001065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10408308110189,77.61738360246171,61.639161018054615,51.66014589608316,34.38162621797934,28.87610190849354,21.32161671045251,17.29323510840804,14.523087909898642,12.563331178497366,15.966632555229442,18.3197991534367,14.189060664497337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.89042107001559,62.08986990551423,56.80481660049799,50.190946916505155,29.939128966665415,23.2385294014105,15.794214593080774,15.922095589175932,14.67896729108592,13.127335856794856,25.442718545918304,26.26495949229798,73.85869807263018,54.84037176740687,19.47815094596872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.909742855187811,12.504599682327388,55.45503398896405,80.64029761708183,58.896230854355686,40.60325806058864,0.0,0.0,0.0,0.0,0.0,0.0,11.101424801548015,14.957127991349932,63.28416381100171,44.75431165685066,12.10545991345604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.686505427431495,60.407883199236146,80.99997919673032,59.01564722239975,41.32314212007342,3.0149702867567534,0.0,0.0,0.0,0.0,0.0,9.64029977488031,14.113920812412909,62.6193649463726,44.926599393952394,16.24231897960159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.683322225344256,72.71558261059013,80.99997919673032,65.78318246178186,48.930238237078235,15.295973563488024,9.31851368389137,1.8951651081189975,0.0,0.0,0.0,11.082281719647826,14.75996727028265,63.10002559462844,48.30359531120257,19.21171049992931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.018700199440048,68.40057568023056,80.99997919673032,66.41607618991067,47.8199394868671,13.113922676960028,6.632752315799141,0.0,0.0,0.0,0.0,14.537282440015112,18.39936665711709,65.75713745239385,80.99997919673032,51.37443214309661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.51892070839656,80.99997919673032,80.99997919673032,80.99997919673032,68.14702751383822,49.23861114823235,14.233988305691662,7.55044822158589,0.5145191604602597,0.0,0.0,0.0,0.0,1.8489352164552688,26.89316511873693,40.800418781655935,45.35217484735257,39.49582426141019,28.81463568633782,0.0,0.0,0.0,0.0,8.556697159291895,33.35141587163636,49.650122296563005,48.49750040609635,64.1785494333862,47.63371766974279,30.557828164677744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.697563369138688,51.2151669106889,45.31753498486651,38.506765029900286,19.984075253330936,14.09907515706174,7.061974070513647,7.1516991278553625,6.192200982000847,5.382461640127424,19.644318105864265,24.0813459052067,75.15209323883906,62.62795979947065,30.58348249892494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.5988621062937,76.41032764237411,80.99997919673032,77.10234354181371,60.70206158027379,25.78364771880744,20.821292080108716,15.186193848917531,14.180335586352353,13.37697727177899,12.43974760895123,28.8385970949748,31.98626670456349,80.59693267645076,80.99997919673032,30.08198584315869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.358721526094836,75.27619770857295,80.99997919673032,71.22750099920583,55.32090219061577,21.27694951935206,12.161326458593336,0.0,0.0,0.0,0.0,5.168111212864051,9.37034325257352,60.22309385762817,80.99997919673032,80.99997919673032,0.709726505823441,40.83388661871953,0.0,0.0,0.0,0.0,0.0,0.0,22.669445946282345,66.55867261631005,80.99997919673032,64.17959123376171,49.69817533888389,14.715820979369964,9.886685563690945,3.616349553526047,2.5793675047421822,1.5301443015459506,0.5539773496831041,15.334389952335346,20.673356426784785,69.2331044053185,61.04351165335069,30.412366787245677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974550179433123,71.57598322481749,80.99997919673032,67.278166000654,51.06944508316295,15.426719510615865,9.83316306939857,2.8893031164595753,0.0,0.0,0.0,9.424386647053655,12.868057788337154,63.18909952673546,57.064224894002635,27.950852949984263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.101787508482055,64.837488170903,80.99997919673032,60.44265328676915,25.99890972139939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.610299535859,8.125131353732469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.80370424058333,40.37093657684755,34.810196847459146,18.50732322103042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.022255431196922,11.842926218824838,15.375801517262293,2.2416939580265525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.618620887033345,80.99997919673032,80.99997919673032,80.99997919673032,61.44838132428739,42.78283467122478,6.03606115071969,1.2672199317739274,0.0,0.0,0.0,0.0,3.174626194305292,5.877577268593612,10.987608110522386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.995940648979431,47.60949581101194,80.99997919673032,80.99997919673032,79.4582448660067,56.46649192854766,18.052577357115656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.948495847309516,80.99997919673032,78.32580785781576,73.76350356331697,53.49215185643621,38.10671368570035,0.3616349553526046,0.0,0.0,0.0,0.0,0.0,5.565427831078238,9.388184084004312,6.255750804907606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.74156265408036,80.99997919673032,75.97342260989014,71.38715690675437,49.64178789355884,6.755424310016696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.189211399562581,0.6430512817901195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.978847605982143,80.99997919673032,67.44797946186387,58.967203504938034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.211582139429495,0.4379468328594921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.167333591676648,32.38045792165112,32.46536465225605,24.811517743399733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.129698553110965,6.7913664229721595,49.970345686988665,4.084378372228698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.227730045250063,36.64910473530002,80.99997919673032,74.22189572854604,70.70581946116387,35.25309223210236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5442104711625981,7.409023820608963,51.636314712493125,68.79281352161408,80.99997919673032,79.81349879405926,33.65640293157003,23.50679299810706,0.0,0.0,23.76125273982798,52.38432738211695,80.99997919673032,80.99997919673032,81.00010942177725,80.99997919673032,59.86145890227557,38.16817990785607,4.193897636705305,0.0,0.0,0.0,0.0,0.0,0.0,5.961572423869964,50.01813827921568,48.0242625855161,0.0,67.61948584868395,0.0,3.6021550234095785,48.315315565427184,61.82968026172795,77.23712646539668,80.99997919673032,47.69648614236792,80.99997919673032,80.99997919673032,80.99997919673032,62.98139057686603,45.30998193214399,11.353019592236253,5.861820037913861,0.0,0.0,0.0,0.0,8.9820121625982,14.043599287065264,58.02567641556124,80.53390375373178,80.99997919673032,63.80936142531106,12.227090107298077,0.0,0.0,46.36806043853215,48.460125817624544,69.83956244891844,80.99997919673032,80.99997919673032,80.99997919673032,78.60318720779814,57.936732708501175,42.585413500063616,10.257696722423232,5.3624069828986505,0.0,0.0,0.0,0.0,10.07798615764592,13.81492410463848,56.71847739437671,42.31636855308541,0.0,0.0,0.0,0.0,0.0,6.621292511668413,6.746569006824771,0.0,80.99997919673032,80.99997919673032,77.13294642784462,73.10039762429808,52.741795135967465,37.138881136841675,0.6667522403332143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.43379798357722,50.36089060276196,10.799302692647029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.37653811841308,35.866842878330964,7.517240834616171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4163294750674386,43.67109971640307,41.19565179911907,49.313490550222895,24.241262262849123,0.0,0.0,0.0,0.0,0.0,46.41051380383461,80.99997919673032,80.99997919673032,80.37372694599547,75.99230524169646,51.822666754664375,33.37381457971006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.082296636024775,23.00620791766939,0.1117330902745894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.964349741188066,80.99997919673032,74.34040052126153,67.67665464429065,45.19681636635306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3743914163113766,8.490282385352456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.996932106582754,80.99997919673032,72.09714386267169,69.66883741238001,34.98886561186094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.249192938882633,30.36157901893904,18.97209641355957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.626376882140433,8.696298409611662,14.375803381809412,8.714269466089394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.247611592848166,80.99997919673032,80.15664179274636,74.2974262557713,48.57420295874406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.47665134675611,32.87388062450708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.374250003981723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.666017210478174,35.39959540990995,17.708913458240783,0.0,0.0,0.0,0.0,4.978633769566233,57.93464910775013,72.01406028272392,80.99997919673032,80.99997919673032,74.01731217980318,71.50631282470454,50.0617636699406,21.896560292692964,0.0,0.0,0.0,0.0,0.0,0.0,1.3226958017704018,5.142847553757674,51.35320546044539,53.784507086816696,80.99997919673032,80.99997919673032,74.74344704154107,63.15003201265343,67.06029949712324,66.74606645885682,78.15872912259164,80.70892621681924,50.81081813993995,80.99997919673032,79.34533975030965,75.94828917583071,55.408413422159505,40.067772667571035,7.681454618807612,2.1485830494643947,0.0,0.0,0.0,0.0,3.084901136963577,4.395876684509371,47.79884302926281,15.38726132139302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.336542248078416,80.99997919673032,79.41800532650221,77.27853803032363,57.36699812813832,39.01581473838906,0.0,0.0,0.0,0.0,0.0,0.0,2.099097531627164,8.657882020764339,52.33536276446747,25.887046406077864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.35670848488294,80.99997919673032,80.99997919673032,78.56854734531206,54.47990883747672,1.804398250401761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.36728654643898,17.419032503752163,10.18750542212253,0.0,0.0,0.0,0.0,0.0,0.0,7.536644366610243,35.39295393251601,80.99997919673032,52.511166577836576,19.420200800080384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.950892105473758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.01320837290314,48.27403422554717,1.40044015479363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.12164854606185,80.99997919673032,70.32439029867638,67.63875915563108,25.326688029094697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.254046692014674,8.427123237586516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.40277831874583,80.99997919673032,64.83110714360294,61.8022027768236,4.100396053002328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.279842438591521,5.421268704115568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.25567808756998,80.99997919673032,65.07983698325849,60.916151557443285,1.4945928637313086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.75355827477581,5.527792792512554,0.0,0.0,34.00058773063267,0.0,0.0,0.0,30.237734999299025,80.99997919673032,80.99997919673032,80.99997919673032,58.48198498003929,55.96421392249977,32.14201586070383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.507472091548545,14.122906340651774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.866083902614747,80.99997919673032,57.48589359599462,36.153858881786896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.152739063683764,40.09655240294479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6942259961433335,10.649283438572056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.60118005347896,80.99997919673032,68.0029986119225,64.550602392494,12.852821457845163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.205232809430449,17.069248027671104,18.67974118317909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.77818945411867,80.99997919673032,67.05717409599667,64.2243886499091,10.662696618406883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.163808192673672,17.30638783814899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.64415058987495,80.99997919673032,70.80778567291796,68.6021640528938,19.476848695499317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.21921134533251,63.54200940394308,22.66697167039048,0.0,0.0,0.0,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,80.99997919673032,72.87159221682435,69.62091459510606,47.85913722599607,30.3195163287774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.8748925921287,63.8003758970722,80.99997919673032,80.99997919673032,51.29499486446316,29.800178841580355,69.35343234869113,63.106536846975445,31.441014433025373,54.952365307775345,80.99997919673032,80.99997919673032,68.80297107527541,64.82759106733556,38.089914654645085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.044694866055856,32.115580176174994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.68960845399263,10.320595420095293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.409786525419413,16.170695203784547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86581972342663,80.99997919673032,73.20757283792977,70.91730493739456,28.26664868881396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.587664616803973,19.7698550511145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.49387834389457,80.99997919673032,73.44601489887705,68.21917218984302,40.49347834601816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.916750768610033,13.613075281881358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.987338337692911,80.99997919673032,51.32416527497775,13.256128428218595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.41486343770296,9.54523549061405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.74155892498613,28.486208117954934,80.99997919673032,56.53811570436471,27.546504179235313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.14238789037346,54.30853267570358,12.145699452960525,41.48084465191784,41.28173055514646,63.51322966856931,8.895282281336106,22.133309428030028,3.109513670835252,37.34489716110088,27.357677861172196,80.99997919673032,58.47534350264535,28.8753205582119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.526994661306846,30.679328133472836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1349131486299238,49.577066045229614,64.6694978603503,80.54705648347273,80.99997919673032,10.845011684122998,0.0,0.0,61.201735085382886,32.72229866986883,18.084873168756793,70.38051729390754,80.99997919673032,55.87878629170707,21.301041153035975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.55311582387536,57.561945023407624,39.05358000200168,5.421529154209448,0.0,0.0,0.0,0.0,39.38122622010293,52.43394312500112,80.99997919673032,80.99997919673032,61.13089265984748,58.57210071252183,10.472958725015186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.07037157486848,60.88828339739811,76.42295947192729,51.12609297858188,65.90324995506063,20.913751863436175,29.0052851550581,40.24175333028298,13.619326084134482,49.4499663994161,80.99997919673032,80.99997919673032,65.41399445370674,63.80675692437226,30.86008049862567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.9319348917827,34.918413861466355,15.859978241785514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.808535619149946,80.99997919673032,64.28702689748728,47.48747494202908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.209738478754023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.592644865888714,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422313963850648,28.56876819915899,40.32801389425138,123.92346664518584,28.418048276026152,66.4089372083651,99.34974256240052,106.96303098731576,53.44393212821,3.542884346975137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724444005918173,62.790886130494215,87.8921299442445,3.467524385408717,188.67429146841903,67.46436313163635,244.98248182816505,168.47260454051016,88.94736263684506,7.613288424915211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51483317128124,169.0754842330415,224.6298817464526,95.20397852289403,169.30175734841143,168.84940434834223,137.9438976486122,119.77750937500868,62.86624609206065,4.975110078078475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35519541115804,252.8218501377795,358.9557283171939,425.2141388330969,450.46610256998,438.5561369517548,385.7908309389839,295.7126824173012,161.16075596186062,31.65929954606493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00358925970794,267.7469871413443,376.7451235522947,442.7774541834984,466.8988252662145,450.3907426084135,393.8562791332977,300.23543949531046,162.66834165453037,30.905506699730047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82698548439124,224.55471501555687,352.0208727770472,315.4620163451409,356.61898981662284,367.8505225500796,369.282748281183,280.1844724905344,151.66288880577287,28.342495083789043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25940444616528,95.58077833072612,341.5431328899253,391.7458137480965,350.81472693064313,335.8897831577491,283.1242839143075,144.72803326562612,76.43451732608847,8.141001386550831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.9928767928636,228.4743991703641,60.30342770679032,79.449688711428,177.81955854279437,206.0113337034506,168.7740443867758,109.3751294494532,58.04204916778569,6.708775655447492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70660833193745,231.18793747876728,123.92346664518584,263.6010298711671,206.46349347284908,96.40993113862744,123.6218335682495,103.42033987101128,53.59465205134284,25.327323698449533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65979651119609,115.33011225856582,185.8096467755417,318.4771877304804,184.82977404450756,241.3640442889528,245.1332017512979,197.79497235533333,110.35519541115804,19.372534120007597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51117495237771,268.9529397570777,376.443683706029,441.1945085292622,465.01424653504193,450.46610256998,397.85132324967134,309.73311342072753,183.8499013134734,45.30293074165917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23958091165989,254.93250875365132,357.7497757014605,433.8072999890462,460.34076953389985,450.0891095314772,398.83138921137606,301.9691050726795,179.55322412016338,44.624497856890706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.8274824495224,252.0680572914446,354.96049097014964,327.4473419249325,363.47867862587384,330.53787327183846,298.2755008025715,237.9720730957812,141.18514891865098,34.14675796976882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75509051105768,108.39525671841908,196.4382998164671,250.40955844497137,286.89324814598194,263.29959002490136,155.73348611438362,126.78772487672184,71.53476720957642,11.683692502855289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12137108271613,64.75082482323319,300.7629592262754,374.9360980133592,433.05350714271134,429.5859827573027,383.7555322846785,299.6323665721084,174.653667234322,44.17214485682151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87745552403612,232.09245024823497,327.3719819633661,276.8678612589292,325.4120432706272,423.7065531404271,256.06310140781824,116.98861110503908,65.50461766956806,11.834605656658807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26942671720776,248.37445302133665,362.5739726257355,441.87294141403066,458.6822706874266,446.9232182230049,396.8714505186371,312.29593180599784,182.8700285824393,47.63966924223023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76729387329551,254.0279959841836,367.5488894731433,435.314885681716,462.4514281497716,450.84290237781215,404.6354588666852,316.81868888400714,186.11127985247805,49.14725493489998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94835656710738,266.691561218073,374.0315852438915,437.95325725922334,479.78866361547387,467.5017049587458,415.4901917923098,317.798754845712,195.53359381632868,53.59465205134284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76233798966918,260.43513856269476,364.1569182799717,426.42009144883025,449.7123097236451,436.2193984511837,388.8813622858898,306.6425820738216,185.8096467755417,49.976407742801285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076353891828745,75.3037314412508,114.048799681266,65.12762463106529,188.8250113915519,50.35340078130406,52.5392261280716,0.7537928463348791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739615391257686,81.48498736573336,230.2834247092995,245.9623545591992,464.3360068809442,454.3104267632209,214.68004805163704,186.2619997756109,108.31989675685266,24.04601112114971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357666469128564,81.33407421192985,94.52554563812558,235.25853478737804,496.3721062348412,488.0050249635911,435.5409655664152,343.8045114289299,207.44355943455392,58.79584201412058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37562641458436,273.8526898735897,381.6448736688067,446.2449785689071,473.1552479215928,461.6976353034368,413.5302530995709,327.82414173276464,205.3329008186821,60.1525145529868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49619679770886,261.7166443706652,364.08155831840526,426.72153129509593,452.426041262719,440.0637226444245,395.13778494126814,315.3111031913374,197.11653947056487,58.11740912935212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62053590352669,180.23165700493183,207.74499928081963,308.37644088186124,345.2367371600333,330.83931311810414,301.2153122263446,221.53954363021737,135.68251910960757,38.74487500934451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47011971485432,218.373652321745,211.58951670473107,393.0271263253963,414.6610389844086,300.8383191878418,41.76004639468403,292.4714311472624,172.76908850314948,48.61954197326436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458109583287193,42.589199202585334,64.22311186159757,99.2743826008341,78.39445601882743,54.42380485924413,55.17759770557902,21.407639543642293,11.005452848757509,0.2260798846992588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.5263463377172,271.36523144988575,377.8005494755659,443.6066069913997,470.4415163825189,459.9639697260677,416.1686246770783,334.45755742664574,205.86061378031775,65.2029845926317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26992368233893,261.4903712552953,365.89058385734063,428.60611002626854,454.8381397248564,445.49099249190147,401.16812771194714,257.49532713892165,171.33686277204615,64.75082482323319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.935849470409075,113.29500683493114,192.89522223882128,195.232153970063,251.1635445219769,237.21828024944628,214.15233509000137,154.07498726791036,94.52554563812558,27.13654246805565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4509863761508,273.55105679665337,387.6752164394857,454.159706840088,482.2007620776114,473.83368080636126,425.5909386409289,343.05071858259504,213.6246221283658,71.30868732487716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90333937622,266.31476141024086,369.4334682043158,432.90278721957856,458.7578238796637,451.672248416384,409.0074960215616,331.0653930028034,213.54926216679937,72.66555309441407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99882660675227,107.56610391051775,252.2941371761439,313.5020776524019,357.74958247078985,350.43792712281106,301.89374511111305,86.45990421314116,62.48944628422854,41.23233343304841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80705144609608,258.3246731774936,362.2725327794698,472.02465526742577,471.647662228923,432.1489943732436,351.41779985384517,221.76562351491663,78.01746298032465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55043556004709,238.80122590368248,357.22206273982493,477.1502920379664,403.2034263662526,453.25519407062023,444.96347276093655,345.61353696786534,133.57186049373576,64.97690470793245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88141747740016,87.43977694417529,65.88141747740016,99.2743826008341,65.73069755426731,274.45576279679176,249.9573986755728,181.43760962066528,63.01696601519349,8.668521117515768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899556885841373,31.65929954606493,49.52405474273208,177.216678850263,213.3231822821001,99.34974256240052,143.89888045772483,62.7155261689278,38.06644212457606,71.68568036337994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206946545995724,29.699360853325967,115.179392335433,225.60994770815745,206.9158464729183,258.85219290845856,282.8982040296083,341.16633308209316,220.55947766851256,79.14824886516232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02588385218385,63.544678976829104,118.87299660554096,442.70209422193193,166.1358660399391,165.23116003980067,187.5433123529107,141.10978895708456,3.467524385408717,73.5700658638818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.026380817315015,177.8949185043608,384.5093251310134,458.98390376436294,484.53750057818235,482.2007620776114,438.1793371439226,356.69434977818935,230.88649763250157,87.0629771363432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739118426126527,146.7633319199315,292.92359091666094,401.31884763508,464.8635266119091,491.4723561183291,481.2208893465772,437.5009042591542,357.598862547657,238.80122590368248,91.51037425278604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965198310825784,141.48678199558734,282.29513110640625,384.1325253231813,446.2447853382364,472.8538080753271,465.6926794198104,437.9530640285528,347.04576269896876,230.4341446324324,88.7212827521458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357362734668083,148.72307738199976,292.99895087822733,407.8769033673947,457.2502381869939,482.2761220391778,405.16317182832074,384.20769205407703,294.50653657089714,232.54480324830425,50.20248762750054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3014398462656784,82.61558001990034,189.12645123781755,267.294634141275,304.30584357325057,359.1818082018932,380.137287976137,252.8218501377795,222.36869643811863,157.61787161488547,53.44393212821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618244308541557,133.11970072433726,266.917834333443,374.0315852438915,439.3099297980896,466.446665496816,459.2855368412993,418.8068030239151,338.52796150458573,216.6397935137053,83.74636590473801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824693889406117,28.11641519908979,89.17363575221499,124.75261945308716,133.04434076277082,161.0853960002942,102.59099383243928,89.02291582908217,94.75162552282484,35.201990662369376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.186018577438218,97.23908394652872,172.99536161851944,223.9516420923549,338.67868142771863,386.9967835547173,302.79825788058076,374.5591049748565,141.3360620724545,48.3934620885651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905009734598885,49.37333481959924,106.4355112563508,187.6188655451478,259.68134571635983,502.2517290823874,484.9144936166851,441.7973882217936,363.1016855873711,244.98248182816505,98.82222283143558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352406851041735,150.9844559210044,292.0190781471932,393.10248628696274,454.8379464941858,476.7734922301344,467.35098503561306,427.3999641798644,351.1163600075795,237.21828024944628,96.18385125392815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543188081435616,57.43897624458365,240.30900482702287,290.4359392622864,449.1845967620095,472.77825488309,464.4111736118399,424.0079929866928,348.02582866067354,235.4846146720773,91.43501429121964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216361348117251,30.528513661227265,150.23066307466954,141.3360620724545,195.1566007778259,267.8977070644771,218.44901228331145,278.67688679786465,137.34082472541016,42.81547231795527,0.0753599615664196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919684154807235,1.9599386927389593,23.593658121080512,153.01975457530978,106.20923814098084,245.05764855906077,265.8624084101717,176.01033977318826,19.296980927770495,90.45494832951482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211902429622064,170.50770996414485,322.7736716931197,432.37507425794286,500.6685901974806,525.6191140880981,497.125899081176,454.23506680165434,374.0315852438915,256.7415342925868,108.54597664155192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79484808385825,167.19109873253964,307.39637492015646,407.4999103288919,468.2556910357514,492.5277820416004,482.2761220391778,439.9883626828581,363.3277654720703,248.67589286760236,104.7016524483111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146261004637655,151.3614489595072,237.44455336481627,327.9748616558975,397.8515164803419,398.0775963650413,398.22831628817414,238.7258659421161,167.26645869410606,229.3035519782654,100.4805284472382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929899656520409,93.09331990702223,209.17722501192296,249.73112556020288,304.30584357325057,296.993994994601,366.4936567805427,272.4204641424863,137.5670978407801,43.04155220265453,42.66455916415175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367578236381252,114.57631941223094,154.37662034484669,255.7616615615526,355.18676408551954,350.2870139690075,322.32151192372123,279.0538798363674,269.8574525265454,156.63799888385134,36.33277654720703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437485349190164,68.9719488243061,181.81460265916803,187.6188655451478,234.80618178730884,285.7626554918149,331.8191858491383,292.92359091666094,259.4552658316606,188.1463852761127,58.418848975617784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619045008133206,169.90463704094282,304.68264338108264,401.16812771194714,455.59193257119136,493.1306617341317,478.6578777306362,430.6414086805739,347.27203581433866,227.19289336239365,98.67130967763204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78512954727624,182.0406825438673,328.35185469440023,433.9580199121791,498.5581248122794,523.4330955106598,513.1816287389078,420.8421016782205,386.3937106315153,245.28392167443073,117.742403951374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80506358557142,166.43730588620477,284.0287966837752,434.711812758514,492.5277820416004,513.4830685851736,498.7842046969787,444.8881127993702,346.0658899679346,230.4341446324324,99.04830271613486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06644212457606,17.03579561943654,332.7990585801724,145.78345918889735,178.49799142756282,246.18843444389844,526.5991800498027,469.9139966515541,387.6752164394857,260.3597786011283,117.29005095130478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137039433186814,187.46814562201496,325.7890363091299,422.4250473324566,481.2206961159065,504.43755442915494,496.2211930810377,451.06917549318206,375.91597074439335,261.03821148589674,117.742403951374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.699857818457126,198.17196539383608,342.59836558252584,448.2047240309754,511.37260319997233,535.6445009751507,523.3577355490933,477.3765651533364,383.2278193230429,268.2745068723092,122.8680407219146,6.256422655378293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22757078009275,193.34757523889047,335.9651431193154,434.6364527969475,491.3969961567628,494.4875275036686,484.3114206934831,439.9883626828581,360.161874163598,251.38962440667615,113.2196468733647,4.296677193310016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.473777933757866,173.82451442642073,329.18100750230155,429.7368959111062,486.64815919405424,505.9451401218247,499.1610045048108,432.5257941810757,356.01591689342087,246.41451432859768,110.50591533429086,3.844324193240815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65979651119609,190.935476776753,327.4471486942619,427.6262372952344,486.1204462324186,511.9001229309373,503.1562418518552,459.2855368412993,382.2479465920088,258.24911998525647,117.742403951374,6.784135617013913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43847927945249,164.1005673856337,327.37178873269545,380.89108082247185,480.8438963080745,499.2363644663771,487.3265920788226,443.0035340681976,362.49861266416906,185.65892685240885,113.29500683493114,5.7289029244133545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48894931909739,185.73428681397527,251.69106425294183,291.34064526242474,309.5068403053576,453.4812739553195,490.11549034879226,302.421264842078,357.7497757014605,242.7211032891604,112.01350102696064,5.125830001211315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47854058671353,145.2557462272617,280.109112528968,416.6207844464768,477.67800499960214,380.8157208609054,416.3947045617776,359.8602410866617,327.07034888642977,237.44455336481627,113.59644668119682,6.407142578511131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.428263777739325,126.48628503045616,126.86327806895896,72.13784013277845,194.2520880083582,263.4503099480342,489.889410464093,445.9433454919708,370.41334093535,258.47519986995576,116.23481825870424,8.36708127125009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80060466707622,198.92575824017095,332.0454589645082,321.94451888521843,484.6128605397488,502.4024490055202,494.7889673499343,452.9535609936839,377.19747655236387,264.7318157560047,120.98365522141276,9.874666963919848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.2128963598844,198.47340524010175,325.4120432706272,414.736398945975,481.06997619277365,503.6084016212537,490.1908503103586,389.2581620937219,372.4486395896554,253.8770828303801,120.6820221444764,9.799307002353428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459103513549515,194.77980096999383,284.7825895301101,308.451607612757,395.51477797977094,440.8930686829965,394.1577189795633,383.3031792846093,327.07034888642977,160.70840296179142,77.03759024929052,3.844324193240815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839368309614469,32.714532238665484,51.7100733201703,97.46535706189869,52.23778628180592,34.674470931404436,118.94835656710738,164.77900027040218,12.513038541427267,93.24403983015507,44.24750481838793,0.0753599615664196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206946545995724,97.08836402339588,155.35649307588085,145.55718607352742,217.84593936010936,177.21648561959233,166.66338577090403,181.96532258230087,175.33210011909046,54.12217178230778,25.02588385218385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271594040717808,39.27258797098013,146.61261199679865,212.34330955106597,358.428208586229,491.9245158877277,397.2484435571399,386.0922707852496,361.06638693306576,157.61787161488547,75.6807244797536,4.522757078009275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01220336223783,72.7409130559805,223.4239291307192,354.43297123918467,503.6084016212537,524.2622483185611,518.7596185095176,478.95951080757266,400.4896948271788,146.98941180463075,74.17313878708384,6.105702732245453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90204171149719,241.8917572505884,383.1524593614765,483.7837077318476,539.2627452836922,558.1829264036305,548.6098925166472,497.35197896587533,412.3243004838375,289.90841953132144,135.68251910960757,14.774417080431904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92197574979237,233.22323613307265,364.30763820310455,453.7829070322559,503.3823217365545,517.1766728552815,513.3323486620407,462.7528679960373,381.7202336303732,269.1792128724476,130.78296222376616,14.095984195663444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94210301875822,226.665180400758,352.69930566181563,457.853311110196,511.67404304623807,282.82284406804183,524.1115283954282,475.56734638373024,397.3238035187064,273.17425698882124,133.87349357067214,16.809522504066603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81131713392058,222.67013628438437,350.43792712281106,440.96842864456295,236.91684040318063,403.35414628938537,410.74116159893066,308.97932057439266,197.3428125859348,153.54746753694542,75.75608444132001,7.16093542484601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51780119438293,18.84482115837198,20.653846697307415,69.95182155534023,155.50740622968436,213.24782232053371,274.3048496429882,216.41371362900608,214.15233509000137,101.53576113983875,50.95628047383541,3.241251270038775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316611231605195,14.2465108881256,53.36837893597289,82.8416599045996,85.78147132837269,91.66109417591888,63.01696601519349,71.15796740174433,61.28330043782447,33.46832508500036,15.45265673452968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4322257311033386,1.356865769536919,23.89529119801687,40.25246070201427,71.38404728644358,51.257913550771775,61.20794047625805,36.78512954727624,75.07765155655154,62.18781320729219,30.076353891828745,0.7537928463348791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63570728886621,222.74549624595073,342.97535862102865,427.2492442567316,268.2745068723092,232.24336340203848,311.24069911339734,244.53012882809583,386.9967835547173,127.46615776149032,131.5367550701011,17.6386753119679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68914535161279,111.4104281037586,223.9516420923549,256.7415342925868,224.1023620154877,244.4547688665294,287.3456011460511,246.64078744396764,330.76395315653775,189.3525311225168,97.08836402339588,13.492911272461406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45494832951482,236.16304755684575,322.9999448084897,378.6298955141379,442.4760143372327,463.05450107297366,444.58647972243375,404.5600989051188,330.2362401949021,194.47836112372815,99.04830271613486,14.472784003495542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5153301364124,202.84544239497825,256.13846136938474,288.17475395395246,302.2705449189452,336.1912230040148,406.21840452092147,345.08601723690043,199.3025580480031,110.05356233422164,54.6498847439434,5.8042628859797745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19227212578737,105.07864548681388,166.2865859630719,446.4710584536063,493.4322948110681,515.1413742009761,501.0455832359834,459.88841653383065,382.77565955364435,263.75174979429994,63.0923259767599,18.543188081435616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83194136801758,226.81609355456152,210.23265093519416,293.300390724493,376.3683237444626,492.67850196473313,476.9242121532671,434.8625326816467,363.252405510504,258.324479946823,75.2283714796844,10.779179733387569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45265673452968,78.46981598039385,137.03938487914448,149.32615030520182,219.95640474531052,317.34640184564273,347.7997487759743,337.6234487351181,382.77565955364435,180.080937081799,58.56956889875063,7.68864838648163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68648106297158,254.70623563828133,383.6801723231121,473.381327806292,525.2421210495952,545.2930880543713,530.9710239740085,483.7837077318476,404.4847389435524,288.17475395395246,143.44652745765563,21.407639543642293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0552326926005575,103.8724996404098,247.6960201365682,372.1471997433897,446.6217783767392,498.48257162004234,517.7797457784835,522.9055757796948,459.5116167259985,382.70010636140734,272.87262391188494,138.99932357188345,22.161432389977172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844324193240815,108.77224975692184,255.23394859991697,377.4235564370632,462.6775080344709,509.33730454566694,523.5840086644632,511.070970123036,468.5571308820171,394.30863213336687,282.59657095267187,145.18038626569532,23.593658121080512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7890915006402577,93.84711275335712,181.1361697743996,273.4003368735205,307.39637492015646,382.3986665151416,328.4272146559667,431.093761680643,233.97702897940752,244.60548878966227,267.1439142181422,130.93368214689903,21.332279582075873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83689725164395,134.02421349380495,124.67706626085008,137.79317772547935,218.82581209114355,285.38566245331214,170.05555019474633,159.4270903844916,163.79893430869737,101.68648106297158,30.83014673816362,12.588398502993686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82519085453728,104.09857952510906,98.67130967763204,470.6677894978889,535.343061128885,558.7859993268327,530.3679510508065,487.02495900188626,408.3290631367932,291.94371818562684,144.35123345779402,23.669018082646932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51780119438293,120.07914245194505,276.7169481051257,413.7565262149408,506.6989329681595,561.4995376352358,578.6106932162387,560.0675051348031,507.6034457376273,411.7965875222019,217.770579398543,119.0990764902402,25.478236852253055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.89479423288571,120.45594225977712,271.9681111424172,399.58498882704026,485.96972630928576,536.6999268984218,552.9817364408528,536.1722139367862,488.3064648098568,407.12311052105974,283.5766369143767,147.2910448815671,26.156669737021517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477739887121889,123.84810668361943,273.3249769119541,392.424246632865,473.607600921662,519.3626914327197,533.2324025130132,516.4982399705129,471.5723022673567,396.8714505186371,285.1595825686129,147.51712476626636,25.478236852253055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231532733456769,121.5867281446148,269.25457283401397,391.5195406327266,474.135120652627,456.2701722252891,541.5994837842632,526.7498999729357,482.2007620776114,404.5600989051188,282.5212109911055,146.53725203523226,25.779676698518728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909965618225227,117.742403951374,259.6059857547934,266.01312833330456,238.7260591727867,268.57613994924554,120.7573821060428,376.7451235522947,470.0647165746869,387.7505764010522,275.1340024508895,138.16997753331145,26.23202969858793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532972579722449,114.27487956596526,164.77900027040218,294.4311766093307,455.2904927249257,391.5195406327266,523.6591753953591,507.3773658529281,466.29575234301245,393.55483928703194,284.7072295685437,145.2557462272617,26.60882950642003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417551310894984,116.31017822027064,250.18347856027208,297.97386772563516,362.42325270260267,159.12545730755522,342.5231988516301,433.2795870274106,362.9507724335676,211.2125236662283,137.03938487914448,64.07239193846472,24.49817089054823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231532733456769,19.749333927839697,79.37432874986156,103.26942671720776,127.69243087686024,242.94718317385968,360.0865142020316,213.6999820899322,201.1117768176092,121.43581499081128,101.53576113983875,61.20794047625805,26.60882950642003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236488617083113,41.53396650998477,266.691561218073,283.65199687594315,337.5480887735516,358.20193547085904,337.8495286198173,380.2126479377034,339.583387427857,317.8741148072783,220.107317899114,141.86358180341944,28.87020804542466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537928463348791,7.010215501713171,28.493408237592565,43.94606497212225,45.52901062635843,72.66555309441407,89.70115548317995,209.17722501192296,184.30206108287192,139.6775632259812,90.3795883679484,25.85503666008515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24174823516994,133.3457806090365,278.97832664413033,388.5797292089535,465.16515968884545,510.92025019990314,525.3176742418323,510.0910973920019,469.2355637667856,394.00699905643046,286.4408951459127,151.81380195957638,29.39792100706029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824693889406117,133.42114057060292,270.5358854113138,380.6650009377726,457.4763180716932,416.9224175234132,521.322436894788,501.49774300538184,460.1146896492006,384.5093251310134,86.38454425157474,149.55242342057173,30.60387362279368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352406851041735,137.86853768704577,287.4963210691839,409.61056894476366,494.1105344651658,542.8809895922337,556.7507006725273,476.9242121532671,377.5744695908666,416.5454244849104,297.97406095630583,128.9737434541601,30.679426815030787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407639543642293,138.99932357188345,287.1193280306811,408.1783432136603,492.3770621184675,541.976476822766,556.524620787828,542.1271967458989,495.1659603884371,415.1885587153736,300.00916637994055,95.58077833072612,31.28230650756214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312152313110012,139.52684330284836,277.01858118206206,400.71577471187794,483.02991488551254,530.5942241661764,544.3132153233371,529.0866384735066,481.52232919284296,272.11883106555,284.405789722278,150.38157622847305,33.46832508500036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518298159514092,140.4313560723161,277.9230939515298,388.50436924738705,464.48672680407697,507.7541656607601,519.9657643559218,453.17983410905384,465.9187593045097,390.01195494005685,285.31030249174574,155.205773152748,34.22211793133524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04601112114971,143.5220806498927,281.0136252984357,401.09276775038074,480.4670965002423,525.1669543186995,541.0719640532983,526.5236268575657,367.0967297037448,407.19847048262625,294.58189653246353,154.97969326804872,33.54368504656678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663758464560107,52.9915791281408,171.11078288734686,292.6219578397246,368.3780422810446,393.1778462485292,413.75633298427016,493.50765477263457,449.4108698773794,376.5190436675954,273.55105679665337,146.16025899672945,32.714532238665484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49817089054823,95.27933848446044,206.5388534344155,282.445851029539,267.9730670260435,463.73293395774215,237.51991332638264,449.86302964677793,290.73757233922277,267.1439142181422,155.95956599908288,81.25871425036341,26.156669737021517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311848578649534,47.036596319028185,224.1023620154877,165.6835130398699,322.9245848469232,375.4638109749949,382.8508262845401,184.07598119817268,180.60865004343464,180.91008988970032,130.70760226219977,74.3992186717831,22.161432389977172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081116544784404,68.89658886273968,198.77503831703817,275.8877952972244,182.64375546706933,415.6409117154428,440.51607564449375,340.78934004359047,299.33073349517207,196.5136597780335,137.6424578023465,70.55489447854228,23.367578236381252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537928463348791,70.17809467071018,16.658802580933763,25.628956775385888,98.4452297929328,198.69967835547175,256.36473448475465,202.6945292411747,182.3423156208036,207.44355943455392,168.2463314251402,95.4300584075933,27.43798231432133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34924559726936,89.17363575221499,85.48003148210702,336.1912230040148,283.65199687594315,166.5126658477712,212.26775635882888,138.62233053338068,121.28509506767844,113.5210867196304,28.87020804542466,15.829649773032465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462568501782371,22.915225236312057,56.685183398248775,213.09690916673017,482.502201923877,522.3778628180592,537.3028065909533,461.4713621880668,483.5576278471483,408.3290631367932,290.963652223922,159.05009734598883,36.10669666250778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24720108392745,152.19060176740848,287.4963210691839,391.89653367122935,464.48672680407697,505.71906023712546,516.3475200473802,499.31172442794355,456.42108537909263,383.9062522078114,281.3152583753721,153.472107575379,34.22211793133524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096287930123925,150.45693619003947,283.5766369143767,385.3384779389147,454.0843468785216,493.50765477263457,504.1361145828892,490.8692831951271,451.672248416384,382.4740264767081,281.9934980294699,155.28113311431443,35.428263777739325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.1315865844293,151.81380195957638,286.4408951459127,390.6903878248253,462.9791411114074,503.3823217365545,514.161501469942,521.0963570100887,458.6071039565308,389.7858750553576,288.17475395395246,158.82401746128954,36.78512954727624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734659507631346,150.9844559210044,282.6719309142383,383.9062522078114,456.3457254175262,495.31668031156994,505.4929803524262,456.8732451484911,449.9383896083444,380.0619280145705,278.3000869900325,153.8489073832111,37.61428235517754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03609935389702,150.1553031131031,272.72190398875205,393.63019924859833,466.3711123045789,452.72748110898465,523.1316556643941,506.0958600449576,461.9990751497024,391.29346074802737,279.35531968263314,154.60270022954597,37.8403622398768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24720108392745,126.637004953589,238.95213905748597,341.4677729283589,245.28392167443073,263.52566990960065,453.7827138015852,446.9232182230049,410.1380886757286,302.8736178421472,275.284915604693,135.3810792633419,38.6695150477781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50362373930574,134.32565334007066,222.06725659185295,304.1551236501177,313.5020776524019,380.740360899339,424.5357059483284,402.9019865199869,321.26608600045,186.18663981404447,134.9287262632727,96.63620425399738,27.890335314390523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36708127125009,96.63620425399738,179.1764243123313,240.00737175008655,341.0156131589603,360.7647538561294,404.2586590588531,477.6026450380356,432.45043421950936,364.986071087873,266.84228114120583,146.23561895829587,40.40318062514711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83490939111929,84.34924559726936,175.33210011909046,251.76642421450825,233.6753959024711,242.0426704043919,361.59409989470134,345.3120971215997,390.7657477863917,315.3111031913374,270.7621585266838,150.6076561131723,41.835406356250445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33277654720703,150.00458318997028,280.86290537530283,386.2429907083824,360.5386739714301,484.8391336551188,494.2614476189694,478.58251776906985,436.5963914896865,191.61390966152143,274.38020960455464,151.51216888264003,41.38324658685193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27754385460648,148.64771742043334,276.9432212204956,227.64524636246284,389.3335220552884,499.4626375817472,511.8247629693709,478.28107792280406,373.8808653207587,293.82810368612866,221.46418366865095,119.92822929814152,31.433219661365666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633912659012235,5.7289029244133545,80.95727440409775,159.4270903844916,360.5386739714301,245.58555475136703,213.92625520530217,329.7840804255036,333.6284046187444,173.7489612341836,117.66685075913688,83.89708582787084,43.71998508742299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27258797098013,168.0956115020074,312.0698519212986,422.12341425552023,497.4273389274417,539.639738322195,548.6852524782134,528.4835655503045,483.1052748470791,407.72618344426184,301.66747199574314,165.00508015510144,44.24750481838793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34794793254655,161.68846892349623,290.5868524160899,392.6503265175643,461.2452823033675,499.6887174664463,509.8648242766319,497.653418812141,453.3305540321867,385.94155086211674,285.2349425301793,161.31147588499346,44.09678489525509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312152313110012,159.20081726912164,287.1193280306811,388.50436924738705,459.58697668756497,498.93492462011153,509.1110314302971,358.3526553939919,456.42108537909263,384.05697213094425,284.0287966837752,159.65317026919087,43.49371197205304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27258797098013,154.07498726791036,278.3000869900325,376.5190436675954,444.66183968400026,482.57775511611413,492.7538619262997,426.2693715256974,444.81255960713304,91.58573421435248,144.1249603424241,158.37166446122038,46.50888335739257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08161350991558,125.95857206882056,275.2093624124559,372.2225597049561,438.7824100671248,476.7734922301344,422.6511272171559,321.7937989620856,124.5263463377172,335.2865170038763,217.544306283173,156.18564588378212,47.41358935753097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70481370208347,151.3614489595072,274.3048496429882,372.1471997433897,440.51607564449375,479.2609506538382,267.1439142181422,484.0097876165468,437.19927118221784,370.79033397385274,274.38020960455464,133.57186049373576,46.2828034726933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.177100740447855,154.37662034484669,284.4811496838445,387.07214351628375,458.0040310333287,498.5581248122794,509.8648242766319,497.35197896587533,455.51657260962486,384.8107649772791,276.8678612589292,159.05009734598883,46.65979651119609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62945374051706,152.6429547674777,274.53112275835815,383.1524593614765,457.32559814856035,497.4273389274417,508.28187862239565,493.73373465733386,451.5966952241469,369.8102680121479,273.3249769119541,157.61787161488547,47.036596319028185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327323698449533,147.59248472783278,250.1836717909428,335.51298334991696,437.27482437445497,440.81751549075943,403.4295062509519,445.03883272250306,377.046756629231,336.5682160425175,244.68084875122864,155.1304131911816,47.63966924223023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60932647155119,129.04910341572648,270.15908560348174,364.4583581262374,429.5106227957362,465.617319458244,478.13035799967133,465.7680393813768,257.0429741388524,299.33073349517207,267.21927417970863,129.80289626206135,49.67496789653561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73991912571817,148.3462775741677,265.4856086023396,360.086320971361,426.87244444889944,464.9388865734755,477.82872492273486,463.95901384244144,423.48028002505725,312.5222049213678,247.54530021343535,118.57155675927528,44.925937703156386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70957635503914,151.28608899794077,237.3691934032498,309.5823934975947,388.65528240119056,334.98507715761065,349.1564213148405,371.84556666645335,330.990033041237,327.82414173276464,241.59031740432275,94.2994657534263,46.20744351112689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126630700802956,144.57731334249328,234.2031088641068,319.2309805768152,389.4090752475255,421.5957012938847,454.23506680165434,424.1587129098257,388.20292940112137,375.0868179364921,280.4105523752337,163.34677453929882,46.35816343425972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59415508621167,118.34528364390536,234.5047419410431,317.72339488414553,369.9611811659514,403.7309460972175,434.18409979687834,406.746117482557,401.09276775038074,329.48244734856723,217.31822639847377,145.1050263041289,47.187316242161025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.6695150477781,145.78345918889735,210.23265093519416,310.7885393439988,351.1917199691459,302.34590488051157,160.633043000225,292.01888491652255,366.4182968189763,294.6572564940299,230.4341446324324,144.20032030399048,47.86574912692948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.951020855748595,142.08985491878937,251.0881845604105,315.2359364604416,387.3737765932201,404.0323859434832,437.9530640285528,394.5347120180661,349.60877431490974,279.6567595288988,220.55947766851256,140.5822692261196,19.07090104307124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48349647033988,152.2659617289749,271.59131133458504,366.11685697271065,431.3198415653424,468.3310509973178,479.0346775384683,466.59719218927813,428.0783970646329,365.3630641263758,274.3048496429882,160.85912288492426,51.634713358603875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.463369201374014,151.3614489595072,267.67143394910715,361.895539740967,427.324604218298,463.5822140346093,225.98674751598952,257.64604706205444,319.83386026934664,361.292466817765,267.9730670260435,157.84395149958473,47.94110908849591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87070501055583,82.76629994303319,261.7920043322316,354.2068913544854,419.4852359086835,354.3576112776182,330.6885931949713,206.84048651135188,49.976407742801285,168.17097146357378,185.0558539292068,130.63224230063335,48.92117505020073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.327820663580695,155.28113311431443,279.9583926058352,378.6297022834672,447.4509311846404,486.79887911718697,498.48257162004234,417.6762103697481,450.7675424162457,381.6448736688067,287.19468799224757,169.30175734841143,52.23778628180592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212399394753234,149.92922322840386,265.7116884870389,358.12657550929265,423.1032869865544,459.9639697260677,472.7784481137607,462.3760681882052,425.3648587562297,363.1016855873711,199.37791800956953,135.98415218654392,54.12217178230778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23233343304841,151.8891619211428,172.09065561838102,363.855478433706,236.53984736467785,470.1400765362533,475.03982665276527,362.49861266416906,428.2293102184364,364.38299816467094,276.41550825886003,164.4020072318994,53.36837893597289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23233343304841,150.30602303623593,267.3699941028415,361.895539740967,423.0281202556586,346.8950427758359,478.20571796123767,460.8682892648648,424.3849860251956,362.5739726257355,272.4958241040528,162.96978150079605,54.87596462864266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589199202585334,107.56610391051775,264.65645579443833,355.63911708558874,419.03307613928496,456.3457254175262,467.5017049587458,453.4059139937531,417.073137446546,262.4704372170001,186.03591989091163,154.97969326804872,50.35340078130406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589199202585334,148.0446444972313,261.7166443706652,355.11140412395315,420.6160217935211,249.9573986755728,333.77912454187725,73.26862601761613,403.35414628938537,360.84030704836647,281.0889852600021,167.34181865567248,51.860793243303135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68468643311761,148.64771742043334,266.6162012565066,360.2372341251645,426.7970844873331,321.49235911581997,482.57775511611413,382.77565955364435,181.81460265916803,19.372534120007597,29.624000891759543,27.362622352754904,16.055729657731717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68468643311761,148.79863057423688,263.29959002490136,357.67441573989413,424.1587129098257,398.0775963650413,206.9158464729183,309.5823934975947,430.7167686421403,363.3277654720703,274.9079225661903,141.86358180341944,57.74041609084932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744378044213352,145.55718607352742,258.70147298532567,285.7624622611442,420.0883088318856,295.260329417232,185.8851999677788,280.71218545217005,358.50356854779545,237.3691934032498,64.97690470793245,4.145764039506494,53.44393212821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68468643311761,147.06477176619717,263.9778296789991,359.9356010482281,420.3143887165848,330.08552027176927,235.4846146720773,347.87491550687,363.4784853952032,363.62920531833606,266.691561218073,70.70561440167512,32.111459315463435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60932647155119,147.51712476626636,262.9225969863986,357.2974227013913,423.7063599097564,309.28076042065834,107.56610391051775,412.3243004838375,373.579425474493,272.94817710412195,32.337732430833384,56.685183398248775,41.00625354834915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70431673695231,93.0179599454558,77.64066317249255,84.50015875107289,140.5822692261196,200.05654412500863,386.9967835547173,339.5080274662906,102.81726694780924,19.598614004706857,87.59069009797882,63.544678976829104,38.292715239946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55409377895064,147.2910448815671,263.4503099480342,359.6341612019624,418.9575229470479,375.84061078282696,472.3260951136915,457.9286710717624,420.6160217935211,359.9356010482281,279.2799597210667,168.47260454051016,55.25295766714543,0.5277129616356203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434366243858,147.2910448815671,267.9730670260435,366.11685697271065,437.1241044513221,348.3272685069392,436.06867852805095,334.2312843112758,393.10248628696274,351.7194329307815,283.1996438758739,166.81410569403684,61.132580514691625,0.5277129616356203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.166885238734686,146.3109789198623,260.96285152433035,329.0302875791687,419.25915602398425,404.7110120589223,387.7505764010522,433.6565800659134,298.2755008025715,311.4667789980966,279.2045997595003,169.8292770793764,55.17759770557902,0.60307292320204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57402781724581,151.66288880577287,271.81739121928433,365.73986393420785,390.7657477863917,411.57050763750266,504.7391875060913,487.8541118097877,450.1646627237143,386.9967835547173,286.0640953380806,174.05059431111997,54.19772497454488,1.130592654166977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674470931404436,122.49124091408252,220.8609175147782,320.5878463463522,377.2728365139303,410.6658016373642,433.8072999890462,462.3760681882052,423.7819131019935,363.9308383952725,277.24466106676135,168.69868442520942,55.93139055191389,0.4523530000692007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78512954727624,135.9087922249775,219.27797186054204,211.5893234740604,179.62858408172983,293.2252239935973,400.5650547887451,293.2250307629266,371.61948678175406,300.53687934157614,234.3540220179103,58.64492886031706,48.01646905006232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434366243858,112.54121398859624,265.7870484486053,130.25524926213058,48.24274216543226,35.3529038161729,144.57731334249328,271.81739121928433,461.0192024186683,333.25141158024167,215.05684785946912,153.24583446000904,61.96173332259293,1.20614584640408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92067808506956,135.83323903274038,208.34807220402163,375.91597074439335,436.7471114128193,500.3671503512149,416.5454244849104,367.4735295115768,201.71465651014057,250.63583156034127,129.9538094158649,55.70531066721463,0.60307292320204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54368504656678,145.18038626569532,220.48411770694608,355.4882039317852,419.5605958702499,458.15475095646167,418.27928329295014,397.0975304033364,427.7769572183672,362.42325270260267,276.56622818199287,169.75391711780995,57.51433620615008,1.130592654166977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97095489404377,143.74816053459196,260.133698716429,354.5083312007511,422.50040729402303,464.5620867656434,477.0749320764001,280.93826533686934,436.82247137438577,369.6595480890151,268.1237869491764,172.91980842628232,57.5896961677165,1.8090255389354368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33277654720703,143.0697276498235,261.94272425536445,308.3762476511906,235.78605451834295,94.14855259962278,495.7688400809685,468.1047778819479,450.7675424162457,315.9141761145394,93.84711275335712,134.92891949394337,58.11740912935212,1.8090255389354368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76500227831038,141.10978895708456,258.47519986995576,355.63911708558874,428.4553901031357,468.7832107667164,482.125402116045,75.83144440288643,55.40367759027828,170.7339830795148,220.03176470687697,121.1343751445456,40.85553362521631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.413092392399804,141.3360620724545,259.530625793227,357.3727826629578,427.09852433359873,100.32980852410532,89.85206863698346,85.85683128993912,159.65317026919087,207.44355943455392,221.3888237070845,168.54796450207655,58.04204916778569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.065945159444897,129.5014564157957,248.07301317507097,355.41303720088945,300.16007953374407,130.25524926213058,349.68413427647613,361.59409989470134,286.0640953380806,293.6020238014294,142.01449495722295,171.03542292578044,32.639172277099064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47854058671353,81.25871425036341,208.57434531939157,277.1693011051949,15.754289811466045,36.33277654720703,51.860793243303135,111.56114802689144,236.8414804416142,355.63911708558874,228.3234860165606,7.839368309614469,58.720482052554146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27754385460648,139.6775632259812,254.70623563828133,350.3625671612446,414.88711886910784,471.79857538272654,485.4420133476501,453.8580737631517,418.73144306234866,310.0345532669932,272.64654402718566,166.8894656556033,64.67527163099608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.161929355108335,134.40120653230773,244.15313578959305,345.76445012166886,418.88216298548144,362.9507724335676,396.19301763386864,467.35098503561306,427.324604218298,362.04625966409986,266.1640414871081,163.49749446243166,56.00675051348032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63421639347271,135.53179918647473,246.4900675208348,339.8094673125563,364.0060051261682,417.82693029288095,402.7510733661834,397.6252433649721,357.1467027782585,311.01461922869805,239.85665182695377,162.66834165453037,61.132580514691625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126630700802956,132.89362083963798,241.21351759649065,332.2715388492075,403.0527064431196,337.6234487351181,281.69205818320415,452.6521211474182,68.9719488243061,108.99832964162113,122.49124091408252,169.4522840408736,56.911263282948035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.3529038161729,133.57186049373576,243.39953617392888,334.9852703882814,402.0726404814149,442.1743812602964,299.7077265336749,281.3152583753721,420.6160217935211,356.61898981662284,272.4958241040528,169.60319719467714,64.59991166942967,0.4523530000692007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317605161867526,135.68251910960757,250.40955844497137,346.21660989106744,414.5101258306051,453.8580737631517,422.50040729402303,399.5096288654738,245.0578417897314,317.9494747688448,253.19864994561163,159.72853023075726,63.243239130563424,0.4523530000692007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03609935389702,128.59694364632796,202.9208023565446,307.39637492015646,379.8358481298713,365.73986393420785,377.1221165907974,274.681842681491,334.3821974650793,281.69205818320415,246.0377145207656,159.502450346058,22.010712466844335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141001386550831,43.19227212578737,121.1343751445456,140.28063614918327,286.7423349921784,399.9621750962138,373.20243243599026,371.1671337816848,337.47272881198523,259.0782727931578,180.080937081799,137.34082472541016,52.84085920500795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01616531560184,84.34924559726936,130.63224230063335,226.13766066979304,343.42771162109784,346.141249929501,323.22602469318895,403.2034263662526,398.22831628817414,298.1247808794387,236.91684040318063,122.49124091408252,43.49371197205304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191775160656206,128.89838349259367,236.99220036474705,329.7840804255036,301.1399522647782,349.9855741227418,152.19060176740848,432.75206729644566,384.1325253231813,278.97832664413033,71.45940724801,31.50857962293209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789892200231904,129.04910341572648,237.21828024944628,332.6485318877103,405.9169646746558,249.80667875244,408.1783432136603,412.1733873300339,262.7718770632657,328.27649473283384,214.0016151668686,142.99436768825709,41.08161350991558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83014673816362,130.8583221853326,246.79150736710045,303.1750576884129,351.7194329307815,371.3934068970548,303.09969772684644,287.94848083858244,358.3526553939919,363.70456527990245,246.113074482332,160.48232307709216,62.790886130494215,0.4523530000692007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734659507631346,129.42609645422928,242.645743327594,339.4326675047242,409.1584091753651,450.9184555700492,410.2136418679657,461.6222753418703,425.1387788715304,366.19221693427704,278.67688679786465,169.98019023317988,57.66505612928291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206946545995724,128.89838349259367,212.0416764741296,292.62215107039526,272.64654402718566,112.16422095009348,74.17313878708384,182.64375546706933,359.10664147099743,263.1488701017685,216.56443355213892,168.84940434834223,46.43352339582614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83490939111929,90.83194136801758,247.0175872517997,140.50690926455317,333.10069165710877,331.1407529643699,77.94210301875822,113.37036679649756,216.3383536674397,210.0065710504949,167.56789854037174,93.39475975328791,18.24174823516994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794351118727086,96.03313133079531,34.82519085453728,93.470312945525,112.16422095009348,212.7954693204645,222.29333647655224,246.79150736710045,260.8119383705268,263.6763898327335,33.166885238734686,83.44473282780164,51.93634643554024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100746848619108,76.35915736452205,115.2547522969994,192.3677025078563,439.91300272129166,369.6595480890151,481.974682192912,318.32627457667695,199.8302710096387,349.307334468644,284.0287966837752,172.16601557994744,60.00179462985397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25196373688311,131.91355487793317,257.1183341004188,369.9611811659514,445.03883272250306,195.68431373946152,406.5200375978577,478.50715780750335,439.91300272129166,380.2880078992698,289.68233964662215,131.38603514696825,55.026877782446185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43798231432133,129.80289626206135,248.97752594453868,347.7241955837372,416.9224175234132,458.6822706874266,329.48244734856723,465.84339934294326,288.7022736849173,370.5640608584828,279.5060396057659,169.37711730997788,61.05722055312521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945568006991085,126.33556510732332,205.86061378031775,309.280953651329,364.38299816467094,407.2738304441926,462.0744351112688,450.9184555700492,207.5189193961203,271.2143182960823,274.60628948925387,166.5880258093376,53.14229905127363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890335314390523,124.22490649145156,237.6706332495155,335.43743015767984,405.5401648668236,447.2248512999411,461.6222753418703,457.853311110196,422.50040729402303,363.55384535676967,276.9432212204956,167.11573877097322,59.3233617450855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875163929051013,125.12941926091928,245.28392167443073,345.3874570831661,308.30088768962423,166.2865859630719,481.0701694234443,464.5620867656434,446.2447853382364,384.58468509257983,292.99895087822733,172.91980842628232,55.25295766714543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387705505347117,124.60189952995432,228.77583901662985,239.17821894218528,111.485788065325,284.4811496838445,409.2337691369317,370.6396140507199,306.5672221122552,304.984276458019,207.44355943455392,140.28063614918327,54.72524470550981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880119812677357,101.91275417834152,210.98644378152903,316.59260899930786,349.608581084239,407.95226332896107,473.0798879600264,396.34373755700153,364.986071087873,337.47272881198523,276.56622818199287,144.42659341936044,52.011706397106664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633912659012235,124.14954652988511,247.3192203287361,347.1213158912058,417.60085040818166,458.98390376436294,330.76395315653775,59.926434668287555,207.06656639605112,354.43297123918467,292.3207112241296,151.4368089210736,53.44393212821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19673104428255,98.29450986979997,203.7499551644459,267.44554729507854,367.6998026269468,232.69552317143703,192.2169825847235,272.2697442193535,301.9689118420088,257.1185273310896,170.88470300264763,77.18831017242334,31.28230650756214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909965618225227,84.57551871263931,92.86724002232296,97.91751683129718,281.69205818320415,240.30881159635223,245.6607214822628,369.13202835805015,347.4981156990379,331.2916661181734,195.38287389319584,81.63570728886621,53.29301897440648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.463065466913537,121.51117495237771,178.7240713122621,178.4226314659964,422.4250473324566,345.6890901601025,343.3521584288608,469.2355637667856,430.7167686421403,371.5441268201876,196.8904595858656,125.05405929935284,17.337235465702218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010712466844335,121.5867281446148,240.53508471172216,340.3371802741919,411.11815463743346,452.12440818578256,466.747912112411,456.1194523021562,168.47260454051016,369.2073883196166,274.53112275835815,164.02520742406728,53.21765901284006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352406851041735,120.3052223366443,240.76116459642148,339.6585541587528,409.3844890600644,450.7677356469164,357.4481426245242,476.17041930693233,420.6160217935211,362.72469254886835,275.9631552587908,163.79893430869737,45.83064370329479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99554108150482,94.82698548439124,240.1580916732194,340.48790019732473,412.4750204069704,453.3305540321867,467.80333803568226,457.1748782254275,421.5958945245553,268.50077998767915,273.6264167582197,160.1053300385894,52.38850620493877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382252656589609,63.77075886152837,205.4838139724856,193.34757523889047,296.6925551483354,368.8303952811138,157.24107180705337,144.2758734962276,185.8851999677788,318.92934749987893,280.93826533686934,163.196054616166,53.36837893597289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749333927839697,117.59149079757046,240.23345163478584,343.42771162109784,412.4750204069704,361.2171068561986,476.17041930693233,328.27649473283384,251.91733736831176,295.7126824173012,275.812435335658,160.85912288492426,46.885876395895345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900053850972537,117.51632406667474,240.76116459642148,341.9201259284281,413.3041732148717,352.7746656233821,350.66400700751024,223.19784924601996,155.88420603751644,185.508206929276,240.9872444811207,158.29630449965393,50.80556055070259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352406851041735,115.93318518176784,235.86141447990937,337.6234487351181,412.5503803685367,455.13957957112206,331.1407529643699,463.5822140346093,300.00916637994055,332.6483386570396,199.00111820173743,96.10849129236176,34.4481978160345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975413812538957,115.78246525863504,236.53984736467785,337.92488858138375,410.13828190639936,384.8107649772791,398.83138921137606,376.59440362916183,342.447645659393,361.5185467024642,270.15908560348174,157.3164317686198,49.44869478116566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73416254250018,98.4452297929328,220.40875774537972,332.120625695404,353.98081146978615,390.6903878248253,322.09523880835127,459.81305657226426,419.5605958702499,356.99598285512565,263.1488701017685,144.72803326562612,39.800300932615755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025386887052688,88.41984290588012,175.784259888489,328.1255815790303,404.4093789819859,450.5414625315464,469.6123635746177,389.9365949784904,402.0726404814149,333.6284046187444,213.3231822821001,139.15004349501626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528209926766785,85.32931155897418,187.09115258351216,268.50077998767915,326.8442690017305,348.10118862223993,310.63762619019525,101.98811413990794,172.24137554151383,103.9478596019762,180.9854498512667,153.54746753694542,47.41358935753097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392468158302776,115.85782522020143,240.98743771179136,346.44288300643734,420.8421016782205,370.33798097378354,368.98111520424663,279.8830326442687,439.08384991339034,371.016413858552,277.84773398996333,159.35153719225448,43.04155220265453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73416254250018,115.48102541236936,242.1933903275248,347.1966758527723,291.4913651855576,302.6475379574479,504.814354236987,489.66333057939374,434.18409979687834,371.69484674332045,279.8076726827023,159.95461011545655,41.60932647155119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.20644958086456,113.59644668119682,239.02749901905244,341.5431328899253,414.20868598433935,456.7978851869247,473.4566877678585,412.0980273684676,338.52796150458573,295.86340234043405,175.8596198500554,132.81806764740088,43.11691216422095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282002773101663,114.65167937379736,241.51495744275627,345.61353696786534,419.48542913935427,462.1499883035059,476.54721911476435,465.6926794198104,431.018208488406,368.00124247321247,274.681842681491,155.205773152748,40.85553362521631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30193681139684,114.048799681266,241.66567736588917,346.97040273740225,419.33451598555064,461.4713621880668,397.4745234418391,200.58406385597357,167.8695316173081,371.69484674332045,253.7263629072472,136.21023207124315,34.5237510082716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151216888264004,112.91801379642835,240.45972475015577,345.99053000636815,419.0328829086144,210.83553062772552,446.9985781845713,469.98916338244976,93.99783267648996,94.6762655612584,215.2829277441684,116.0085451433343,37.011209431975495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548143965061962,113.06873371956118,242.0426704043919,347.57347566060434,435.84259864335166,484.8391336551188,406.972390597927,311.54213895966296,313.8790706909047,299.33073349517207,118.42064360547177,156.11028592221572,37.61428235517754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698863888194802,74.8515716718523,96.93764410026304,179.47786415859696,240.76116459642148,313.5020776524019,246.33934759770196,170.05555019474633,123.39575368355024,31.734659507631346,142.01449495722295,1.130592654166977,15.678929849899625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125830001211315,23.89529119801687,124.9786993377864,136.51167191750886,211.7402366278639,231.7156504404029,396.11765767230224,264.50554264063476,366.719736665242,154.97969326804872,78.01746298032465,31.28230650756214,9.422313963850648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779179733387569,65.35370451576455,96.63620425399738,194.55372108529457,340.2618203126255,378.2529024756351,174.653667234322,324.2058974242231,65.50461766956806,368.6043153964145,262.77207029393645,100.40516848567178,36.03133670094136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819434271319292,75.60536451818717,149.55242342057173,317.27104188407634,411.34442775280337,250.3343917140756,394.38399209493326,295.4110493403648,265.0332556022704,362.72469254886835,256.967614177286,125.4310523378556,28.56876819915899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266831387762146,109.3751294494532,236.91684040318063,343.3521584288608,418.73144306234866,462.3760681882052,479.3363106154046,155.80884607595004,210.8904081381996,201.42693604149335,144.00341825056438,120.60666218291,30.905506699730047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191278195525042,110.12892229578809,240.83652455798784,276.38710335026957,247.7659696393555,217.0716640626821,229.33987934435388,230.88649763250157,46.584436549629665,85.02767848203781,156.11028592221572,137.19010480227732,31.056226622862887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447397116442855,46.13208354956047,144.87894641942964,161.4621958081263,79.14824886516232,40.177100740447855,72.7409130559805,104.55093252517828,135.4564392249083,134.7026463785734,148.87399053580327,133.19506068590368,29.699360853325967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136045502924484,52.9915791281408,142.84364776512427,225.30850786189177,283.27500383744035,337.47253558131456,307.9994478433585,147.1401317277636,258.24911998525647,228.0220461702949,162.14062869289475,81.63570728886621,17.86494842733784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165891308472356,63.99703197689831,148.4969974973005,157.99486465338825,88.49520286744654,210.30801089676055,206.46368670351976,290.2098593775871,299.55700661054203,344.7843841599641,215.2829277441684,110.58127529585728,16.055729657731717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402379925555469,72.7409130559805,169.22620415617436,225.3838678234582,305.96414918905316,317.1203219609435,411.49495444526553,389.6351551322247,360.161874163598,316.441889076175,214.60449485939992,91.81181409905172,19.146261004637655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532972579722449,111.71206118069496,248.6005329060359,362.6493325873019,442.1743812602964,488.5327379252267,421.1435415244861,403.5048662125182,447.7523710309061,319.1556206152489,263.82710975586633,124.14954652988511,24.95052389061743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553099848688309,108.16917683371985,239.4042988268845,349.4578611611062,242.6455500969233,474.81355353739536,356.3929099319236,396.34373755700153,429.81225587267255,266.46548133337376,35.051270739236536,90.0027885601163,24.27209100584897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196234079151388,106.58623117948363,191.53854969995504,343.5030715826643,416.8470575618469,230.4341446324324,133.3457806090365,295.71248918663053,426.4954514103967,353.07610546964776,254.48015575358212,53.896091897608514,23.81973800577977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141001386550831,106.05851821784802,233.7509490947083,350.06093408430826,429.7368959111062,475.6427063452967,492.67850196473313,480.61762319270446,437.8777040669863,353.0007455080813,252.14341725301105,128.44622372319515,22.312152313110012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.60307292320204,166.66338577090403,272.2697442193535,395.8162178260366,438.3300570670555,454.6118666094865,438.8577700286911,341.69385281305813,237.14292028787983,141.26070211088808,65.73069755426731,16.658802580933763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351909885910573,98.59594971606565,216.86606662907525,323.37693784699246,231.4895705557037,352.0208727770472,315.38665638357446,454.159706840088,406.8214774441235,337.1710957350488,240.83652455798784,121.28509506767844,20.27704688947532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216361348117251,101.8373942167751,229.37891193983185,336.5682160425175,407.12311052105974,379.4588550913685,467.57706492031224,451.82296833951693,412.8518202148024,343.05071858259504,243.77633598176095,121.96352795244692,19.900053850972537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141001386550831,103.7971396788434,231.7156504404029,340.18646035105905,416.0179047539455,347.64883562217074,291.11437214705484,391.89653367122935,418.05301017758023,343.95523135206275,242.7211032891604,101.61112110140516,19.146261004637655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.53792846334879,102.44027390930646,230.20806474773315,338.52796150458573,414.35940590747225,457.2502381869939,249.4296857139372,461.2452823033675,414.2840459459058,61.28330043782447,251.1635445219769,121.43581499081128,17.714035273534318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934855540146752,102.28955398617364,231.7156504404029,272.64654402718566,335.13599031141416,252.67113021464667,369.6595480890151,333.85429127277297,337.69880869668447,346.141249929501,241.74103732745556,117.59149079757046,14.774417080431904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236488617083113,87.59069009797882,188.74945819931477,291.1145653777255,195.53359381632868,285.1595825686129,276.86766802825855,356.3929099319236,182.1915956976708,113.06873371956118,132.21518795486952,60.07715459142039,6.708775655447492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934855540146752,91.88717406061816,203.82531512601236,251.91733736831176,339.3571143124871,143.59744061145915,52.9915791281408,119.32534960561016,303.0998909575172,280.25983245210085,128.67230360789438,76.96223028772408,6.784135617013913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824196924274953,99.19902263926768,170.4323500025784,216.48907359057245,310.411546305496,346.66896289113663,212.11703643569604,63.69539889996195,73.64542582544821,217.24286643690735,158.22075130741683,16.432722696234503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784328847684595,21.558359466775133,167.4171786172389,149.77850330527102,229.83107170923037,269.25457283401397,367.4737227422475,353.0007455080813,272.2697442193535,183.69918139034056,77.26367013398978,7.914728271180889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165891308472356,40.55409377895064,198.39804527853536,290.5866591854192,277.6970140668305,293.9788236092615,287.270047953814,225.30850786189177,107.6414638720842,137.86853768704577,84.19852567413652,66.8612902084343,3.693604270107976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38900317006993,23.442938197947672,135.90859899430683,30.905506699730047,52.84085920500795,342.3724789284973,335.8142299655119,316.89424207624427,200.2826240097079,106.8876710257493,9.49786715608775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784328847684595,68.74586893960685,194.62908104686096,249.3543257523708,328.2011347712674,281.16434522156857,393.63019924859833,299.02929364890645,284.6318696069773,248.07301317507097,206.68976658821904,50.50412070443691,1.8090255389354368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035298654305379,94.2994657534263,223.57464905385208,279.12923979793385,286.666975030612,215.1322078210355,267.0685542565758,264.0533828712363,289.53142649281864,258.55055983152215,131.68747499323393,85.32931155897418,3.0151713853395163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80060466707622,81.71106725043262,209.10186505035657,254.55551571514857,310.8638993055652,346.2919698526338,260.3597786011283,344.33222439056556,26.83490939111929,16.809522504066603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241251270038775,96.48529110019383,97.9928767928636,342.8246386978958,413.907052907403,454.8379464941858,466.89863203554376,329.0302875791687,407.5752702904583,231.4895705557037,165.53279311673705,71.00724747861148,4.372037154876436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487458423703896,96.334571177061,226.51446047762516,333.55304465717796,396.0422977107359,356.61898981662284,456.7978851869247,434.8625326816467,393.0271263253963,183.77454135190695,183.69918139034056,78.92197574979237,2.1106586158717984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9045127694677184,94.2994657534263,222.97157613065,329.3317274254344,403.2785930971483,444.58647972243375,341.9201259284281,226.13766066979304,142.6173746497543,210.23265093519416,217.46894632160655,92.33952706068736,2.035298654305379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62103286865786,224.7054349386897,334.45755742664574,411.4197877143699,283.04892395274106,351.41779985384517,29.24720108392745,8.291721309683671,120.68221537514708,122.11424787557974,37.388009239807594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32435567534783,129.9538094158649,192.44306246942276,416.1686246770783,338.37724158145295,179.70394404329622,178.87479123539492,172.31692873375098,256.5154544078875,123.5464736066831,63.243239130563424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83689725164395,0.5277129616356203,353.3777385465841,330.990033041237,36.78512954727624,122.34052099094968,239.4798520191216,206.68976658821904,218.22273916794148,163.57285442399808,7.236488617083113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.6817184100159,249.7313187908736,362.9507724335676,456.5718053022254,502.2517290823874,514.6136612393404,496.5981861195405,445.1895526456358,359.9356010482281,233.82630905627465,95.5054183691597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34478667877418,246.79150736710045,359.48344127882956,433.2042270658442,475.8689794606666,486.27116615555144,465.3158796119783,417.44993725437814,339.6587473894234,225.53458774659103,90.3795883679484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.334571177061,230.5096978246695,349.0810613532741,411.7965875222019,451.5966952241469,401.92192055828207,383.0017394383436,291.26528530085835,232.9971562483734,182.71911542863575,79.449688711428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.0027885601163,220.55947766851256,337.6232555044474,417.37457729281175,444.96347276093655,455.3658526864921,434.7871727200804,386.77070367001807,310.1101064592303,201.4132166638749,77.56510998025544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64592279057938,220.55947766851256,329.0302875791687,403.5048662125182,442.475821106562,453.4812739553195,197.1918994321313,347.7241955837372,205.3329008186821,200.13171085590437,70.93188751704506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83689725164395,148.4969974973005,327.89950169433104,402.22336040454775,300.53687934157614,369.056475165813,317.27104188407634,352.17159270018004,162.89442153922965,163.6482143855645,70.47953451697586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10849129236176,236.46448740311143,348.55334839163845,426.9478044104659,469.9139966515541,480.9946162312072,478.4317978459369,427.2492442567316,342.59836558252584,217.39358636004025,81.03263436566417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87745552403612,243.70097602019456,357.3727826629578,435.9933185664845,478.6578777306362,488.2311048482904,466.8232720739774,416.69614440804327,335.5127901192463,217.61966624473948,60.22806774522391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2592112154946,235.78605451834295,347.1966758527723,433.43050018121414,477.3012051917699,487.10051219412344,462.7528679960373,411.87194748376834,326.69335584792697,207.5189193961203,71.98712020964561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47011971485432,140.28063614918327,354.2822513160518,432.75206729644566,494.7138006190387,507.3020058913616,485.2912934245173,434.8625326816467,345.6890901601025,214.75540801320344,76.20843744138922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48529110019383,240.38417155791865,354.3576112776182,429.13382298790407,471.79838215205586,480.8438963080745,458.9085438027965,408.10298325209385,323.90445757795743,206.38832674195336,71.53476720957642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38355032131241,137.6424578023465,182.4930355439365,321.41680592358284,359.3327213556967,299.1046536104728,290.5114924545234,300.8383191878418,240.53508471172216,153.9996273063439,50.50412070443691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.183354288797,86.610624136274,329.0302875791687,197.2674526243684,469.31092372835207,333.0253316955424,303.02433776528005,410.439721752665,319.98477342315016,194.10136808522535,62.86624609206065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05672358799405,124.75261945308716,156.63799888385134,207.44355943455392,139.6022032644148,138.3962506486814,187.54350558358135,161.38683584655985,156.93943873011702,53.8207319360421,28.041055237523366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910462583356388,42.212399394753234,95.58077833072612,223.49928909228564,277.77237402839694,352.54858573868285,383.1524593614765,292.0190781471932,248.6005329060359,130.17988930056416,45.67973054949127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85107470672113,116.61161806653632,224.47916182331977,303.2504176499793,234.8817349795459,319.6833335768845,307.84872792022566,195.08143404693016,172.09065561838102,103.57105979414412,32.639172277099064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.0125070966983,216.9414265906417,327.9748616558975,402.60035344305055,443.4558870682668,86.30918429000832,129.80289626206135,390.9166609401952,298.95393368733994,183.3975483134042,54.42380485924413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69093998146677,218.44901228331145,330.38696011803495,403.5802261740846,444.0589599914689,452.12440818578256,430.7167686421403,290.5868524160899,293.6020238014294,174.20131423425283,50.127127665934125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.8011016322074,191.68926962308788,255.91238148468543,233.22323613307265,291.34064526242474,198.77503831703817,263.4503099480342,194.47836112372815,143.5220806498927,115.85782522020143,51.860793243303135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739118426126527,63.39395905369627,126.637004953589,356.92062289355925,460.71776257240265,467.27562507404656,444.20967991460174,391.9718936327958,303.47669076534925,183.8499013134734,51.785433281736715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391971193171614,104.92792556368104,200.50870389440715,415.6409117154428,364.759797972503,366.4936567805427,443.3805271067004,385.56455782361394,296.6925551483354,176.2366128885582,47.71502920379665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92197574979237,217.31822639847377,331.36702607973973,407.6508234826954,444.0589599914689,447.3755712230741,432.67651410420854,368.9057552426802,277.1693011051949,161.53755576969272,40.93089358678274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03759024929052,212.64474939733168,323.30138465475534,398.4543961728733,439.4606497212226,447.3755712230741,426.0432916409981,372.0716465511526,283.80271679907594,165.00508015510144,41.91076631781687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70085174871946,208.49879212715447,329.7840804255036,411.34442775280337,455.4412126480584,464.10973376557416,441.87294141403066,208.49879212715447,296.6925551483354,167.26645869410606,41.835406356250445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17313878708384,209.4788580888593,330.76395315653775,413.8318861765073,440.2144425675574,448.05400410784256,339.8848272741227,254.25407586888284,248.6005329060359,126.56164499202258,33.317605161867526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39395905369627,192.59378239255557,321.2662792311207,378.0268225909358,375.84061078282696,368.98111520424663,425.3648587562297,273.7017767197862,280.4859123368001,106.73695110261647,31.583939584498506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56034732729978,232.6201632098706,356.99598285512565,442.0990212987299,469.9893566131205,477.82872492273486,377.1221165907974,397.3238035187064,303.47669076534925,177.74419858122798,42.287759356319654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211902429622064,33.619045008133206,200.2826240097079,197.1918994321313,283.3503637990068,462.7528679960373,435.0888057970168,379.98656805300413,290.36077253139064,167.11573877097322,38.44343516307884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02241886395099,214.37841497470063,267.8977070644771,370.8656939354192,414.6610389844086,390.3135880169932,281.69205818320415,133.87349357067214,154.52734026797955,34.14675796976882,9.49786715608775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32385871021667,216.2629937058732,333.77912454187725,409.98736875259584,452.12440818578256,460.1146896492006,437.2746311437843,381.9463135150724,292.24515803189246,169.226397386845,38.292715239946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39445601882743,226.2130206313595,344.10595127519565,432.8272340273414,472.47681503682435,479.18559069227183,455.51657260962486,389.2581620937219,282.59657095267187,158.74865749972312,33.6945982003703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47457863334951,218.22273916794148,336.11586304244827,426.9478044104659,472.02465526742577,480.2408233848725,453.17983410905384,393.8562791332977,298.5769406488372,165.6835130398699,36.70957635503914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97095489404377,71.76104032494635,333.8544845034437,416.77169760028033,460.4161294954663,468.1047778819479,443.07889402976406,383.6048123615457,281.69205818320415,158.29630449965393,33.01616531560184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12266874743894,209.40349812729283,322.7736716931197,408.9321360599952,436.06867852805095,146.3109789198623,427.6262372952344,360.3125940867308,182.26695565923723,146.7633319199315,27.211902429622064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18285732366584,206.31277354971624,323.5274645394546,405.99251786689285,449.1092368004432,456.5718053022254,430.03833575737184,373.73014539762585,269.48065271871326,150.23066307466954,29.24720108392745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86624609206065,201.4132166638749,317.49731499944625,398.90674917294257,286.0640953380806,226.36374055449232,332.34689881077395,231.2632974403337,261.264291370596,104.55093252517828,14.548143965061962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28330043782447,199.67955108650588,252.2941371761439,406.8214774441235,448.9585168773102,457.4763180716932,430.9428485268395,372.37327962808894,279.9583926058352,153.32138765224613,28.342495083789043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.3529038161729,119.55142949030942,206.08688689568768,252.52021706084315,316.96960203781066,375.9161639750641,343.3521584288608,291.7928050318233,204.65446793391365,60.22806774522391,7.010215501713171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221317231743597,47.71502920379665,65.73069755426731,124.75261945308716,143.82352049615838,143.67280057302554,143.97424041929122,101.8373942167751,67.53972309320277,36.10669666250778,28.342495083789043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.5195958242369,222.9717693613207,361.3680200100021,452.12440818578256,502.7038888517859,513.1062687773414,483.9344276549803,414.88711886910784,309.28076042065834,165.00508015510144,30.528513661227265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99207609327196,225.23295466965465,360.5386739714301,450.9184555700492,499.6887174664463,508.6586784302279,478.50715780750335,409.91200879102934,305.6627093427875,161.61291573125914,28.64412816072541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28330043782447,205.3329008186821,331.5177460028726,414.81175890754145,456.496445340659,465.01424653504193,442.55137429879915,378.32826243720154,281.3152583753721,144.20032030399048,20.955479774243777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291721309683671,180.23165700493183,74.8515716718523,402.52480025081337,447.0741313768084,459.2853436106286,440.81751549075943,377.4235564370632,276.3401482972936,142.31593480348866,21.633912659012235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44393212821,190.33240385355097,307.5470948432893,395.8162178260366,448.3554439541082,454.0087936862845,426.5708113719631,362.5739726257355,265.7116884870389,136.05951214811034,18.392468158302776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95628047383541,183.92526127503984,299.4816466489756,376.3683237444626,418.3544500238459,424.1589061404963,400.8664946350108,344.40758435213195,253.42492306098157,132.66734772426804,17.337235465702218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42876074287048,182.1162357361044,297.2200748793003,386.4692638237523,429.5859827573027,438.5561369517548,180.30701696649828,125.4310523378556,252.369690368381,126.03393203038698,10.176106810185528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10719362763895,193.1214953541912,319.53242042308096,405.6908847899565,437.8023441054198,445.566352453468,418.9575229470479,359.8602410866617,262.6965171016994,135.0040862248391,16.73416254250018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07685085695991,177.5181186965287,299.1046536104728,260.2090586779954,284.3304297607116,446.8478582614384,279.9583926058352,375.4638109749949,264.5809026022012,136.13487210967676,17.11115558100296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.036596319028185,183.54846146720777,314.4065904218697,260.05814552419196,456.64716526379186,329.5578073101337,335.43743015767984,381.5695137072403,191.9153495077871,139.30076341814913,15.603569888333205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634713358603875,195.232153970063,319.2309805768152,401.3942075966464,446.772498299872,455.2149395326886,429.5859827573027,368.9057552426802,272.4204641424863,139.82847637978472,17.41259542726864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76549924344154,198.699485124801,320.66320630791864,402.2235536352184,445.49118572257225,453.55663391688586,425.5155786793626,363.026132395134,233.52467597933835,121.1343751445456,15.07585692669758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750327858102025,190.70939689205372,312.371484998235,391.29346074802737,434.9380858738839,442.4760143372327,418.1283701391466,358.05121554772626,262.62115714013294,133.64741368597288,13.945071041859924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07685085695991,182.26695565923723,304.2304836116841,386.9967835547173,431.09356844997234,438.9331299902576,317.9494747688448,174.27667419581925,174.35203415738565,121.88816799088048,9.64858707922059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52325404314044,144.42659341936044,233.524869210009,303.0998909575172,280.86290537530283,270.385165488181,256.81689425415317,195.91058685483148,145.33110618882813,47.33822939596455,0.0753599615664196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61428235517754,75.6807244797536,189.3525311225168,300.7629592262754,413.9826060996401,292.16979807032607,293.2250307629266,340.03554719725554,145.93417911203017,122.8680407219146,9.874666963919848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145764039506494,22.53842542847995,51.18255358920536,124.0741865683187,130.78296222376616,165.6835130398699,227.87132624716207,153.39674761381255,108.92296968005468,8.44244123281651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95578350870426,168.2465246558109,75.98216432601927,185.5835668908424,176.6134126963903,102.89262690937566,92.71632686851945,67.16292328537067,48.69490193483078,126.71255814582612,6.934855540146752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678929849899625,87.96748990581091,165.00508015510144,225.76066763129023,187.54350558358135,121.88816799088048,116.0085451433343,84.19852567413652,33.99603804663598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74983089297086,167.34181865567248,294.6572564940299,168.7740443867758,437.27482437445497,285.7626554918149,186.7897127372465,127.3907977999239,256.9678074079567,5.9549828091126145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33277654720703,168.84940434834223,294.12973676306507,381.7955935919395,428.1537570261992,439.008489951824,412.92718017636895,350.66400700751024,255.23394859991697,122.18960783714616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08656939354192,170.05555019474633,298.5015806872708,381.7202336303732,426.72153129509593,385.7908309389839,267.1439142181422,316.441889076175,218.07201924480864,106.20923814098084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99603804663598,29.24720108392745,66.25841051590295,162.8190615776632,197.1918994321313,249.5805988677407,286.8178881844155,278.149173836229,128.74766356946083,21.558359466775133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754786776597204,158.2209445380875,278.9029666825639,360.7649470868001,404.4847389435524,427.47551737210154,405.2385317898873,343.8045114289299,245.8869945976328,116.76233798966918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.940805354035426,165.30652000136712,287.87312087701605,381.3432405918704,430.49068875744103,441.04378860612934,414.88711886910784,354.2068913544854,249.12824586767152,122.49124091408252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734659507631346,159.72853023075726,280.86290537530283,363.3277654720703,421.67125448612177,432.37507425794286,408.1783432136603,348.02582866067354,244.75620871279511,119.24998964404374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.624000891759543,166.73874573247045,302.57217799588153,396.8714505186371,448.732436992611,460.717569341732,434.4103729122482,372.1471997433897,270.46052544974737,131.98891483949956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434366243858,171.78921577211534,299.7828932645706,386.6199837468852,433.2042270658442,444.1343199530353,418.88216298548144,357.9758555861598,260.58585848582754,129.35073649266283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734659507631346,165.00508015510144,290.88829226235555,375.5391709365613,420.4651086397176,429.35990287260336,332.0454589645082,243.92705590489385,249.65595882930717,120.53130222134357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542884346975137,39.64938777881223,138.7730504565135,271.06359837294946,263.1488701017685,306.2655890353188,168.47260454051016,93.77175279179068,69.8011016322074,37.388009239807594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256919620509453,10.25166000242263,44.473777933757866,65.12762463106529,90.0027885601163,78.39445601882743,91.05802125271686,77.03759024929052,73.5700658638818,120.3052223366443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492911272461406,138.7730504565135,268.9529397570777,369.282748281183,405.012451905188,412.4748271762997,387.22305667008726,325.6381231553264,232.46944328673777,109.3751294494532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6533497321762525,114.57631941223094,224.1023620154877,351.1163600075795,395.288504864401,316.51724903774146,197.7196123937669,192.7446955463591,240.9872444811207,115.63174533550216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.979872731034138,34.82519085453728,162.59298169296397,242.1180303659584,328.27649473283384,320.73856626948503,298.65230061040364,230.6604177478023,133.57186049373576,93.39475975328791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619045008133206,259.0029128315914,348.47798843007206,397.4745234418391,408.4044230983597,386.9967835547173,125.65713222255488,242.4948301737905,114.12415964283242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282002773101663,133.79813360910572,253.12328998404516,346.5182429680038,395.36386482596737,406.972390597927,302.2705449189452,223.3485691691528,235.8616077105801,109.60140256482316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708775655447492,60.68022751462242,107.18930410268568,187.31723246821147,284.4811496838445,303.5520507269157,292.8482309550945,236.01232763371289,185.65892685240885,78.31890282659032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839368309614469,116.23481825870424,169.30175734841143,288.09939399238596,376.8204835138611,304.0797636885513,320.66320630791864,229.60499182453108,168.54796450207655,50.95628047383541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025386887052688,123.5464736066831,240.6104446732886,333.4023247340452,181.5883295437981,169.0754842330415,274.98328252775667,312.44684495980135,219.7303248606113,101.0080481782031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.44244123281651,119.62678945187584,235.5599746336437,20.12632696634248,119.32534960561016,241.96731044282552,372.976352551291,110.12892229578809,6.784135617013913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15450241351144,240.00737175008655,332.87461177240954,383.0770993999101,397.2484435571399,377.64982955243306,320.8139262310514,225.00687478495536,109.22440952632036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60666218291,238.19834621115112,329.4070873870008,379.7604881683049,395.36386482596737,372.1471997433897,184.377614275109,71.30868732487716,40.10174077888143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59960793496918,118.64691672084172,237.74599321108192,378.7050622450336,405.2385317898873,273.4003368735205,240.91188451955423,182.4930355439365,113.44572675806396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72753630049493,258.92755287002495,147.74320465096565,271.36523144988575,251.99269732987824,227.7206063240292,332.5729786954731,238.49978605741683,117.29005095130478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08440207003187,268.3498668338756,369.13202835805015,429.81225587267255,449.33531668514235,428.530750064702,371.016413858552,272.64654402718566,135.98415218654392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7026463785734,266.1640414871081,358.8803683556275,350.43773389214033,319.7585003077802,312.371484998235,343.7291514673635,247.846740059701,123.01876064504746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52405474273208,126.71236491515543,238.7260591727867,209.25258497348932,32.03609935389702,77.71602313405896,39.42330789411297,42.66455916415175,36.5588564319063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181062693811872,29.39792100706029,91.58573421435248,128.9737434541601,59.77571474515471,80.7311945193985,125.4310523378556,91.58573421435248,51.860793243303135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55668910839626,265.2593354869697,361.06638693306576,413.9072461380737,430.4153287958746,423.5556399866236,353.0007455080813,261.41501129372887,134.40120653230773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87844945429848,262.39507725543365,356.09147008565793,407.4245503673255,424.0079929866928,406.44467763629126,351.8701528539143,261.4903712552953,136.28559203280955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51117495237771,262.3195240631966,363.9308383952725,423.55583321729426,441.4205884139614,422.1989674477573,363.7799252414689,260.8874915627639,134.25029337850424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44622372319515,262.5456039478958,355.63911708558874,406.972390597927,423.7065531404271,404.2586590588531,350.28720719967816,261.1135714474632,135.4564392249083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90284241108884,232.1680034404721,322.7736716931197,372.9009925897246,387.7505764010522,369.282748281183,237.21828024944628,234.42938197947672,117.59149079757046,7.914728271180889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29450986979997,224.1777219770541,315.9141761145394,371.2424937432513,388.50436924738705,371.24268697392193,320.73856626948503,95.27933848446044,116.23481825870424,6.558055732314654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10849129236176,70.93188751704506,72.43947320971482,53.670012012909254,130.1045293389977,121.36045502924485,149.85386326683744,100.25425533186824,117.29005095130478,7.914728271180889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49916482081056,95.27933848446044,95.4300584075933,95.4300584075933,102.2141940246072,83.89708582787084,71.23332736331074,75.07765155655154,23.669018082646932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59694364632796,274.7572026430574,376.97139666766464,438.782216836454,458.8331838412301,440.0637226444245,383.6048123615457,287.79776091544966,151.8891619211428,22.68914535161279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99207609327196,204.1269482029487,283.5012769528103,359.1818082018932,385.4138379004811,413.8318861765073,354.3576112776182,260.3597786011283,62.03709328415935,1.5075856926697582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306892695023189,6.407142578511131,120.7573821060428,116.15926506646711,216.48907359057245,67.69044301633559,109.97820237265526,130.8583221853326,54.574524782376976,0.9045127694677184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.336738500571057,58.79584201412058,170.35699004101198,146.8386918814979,195.60895377789512,224.55471501555687,91.13338121428328,71.91176024807919,8.141001386550831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24174823516994,78.99733571135879,56.60982343668235,132.36590787800236,112.23958091165989,108.84760971848826,143.22044757295637,84.95231852047141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434366243858,129.87844945429848,184.6036941598083,243.02254313542608,400.26361494247953,383.6801723231121,346.81968281426947,255.08322867678413,137.9438976486122,21.78463258214508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74041609084932,191.16155666145227,334.9852703882814,326.31655604009484,169.15084419460794,178.27171831219292,182.5683955055029,52.011706397106664,57.81577605241576,2.7890915006402577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939811423773097,31.50857962293209,23.970651159583294,60.90630739932169,110.80735518055656,97.84215686973076,130.1045293389977,59.3233617450855,74.17313878708384,4.824196924274953,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1822726801178565,15.712822509537444,22.180407641838254,68.15790665485223,15.629926551814384,36.52491546460081,54.64235840932028,58.82966704302366,29.394162670515502,1.9485863908363257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598444203254996,34.53498737177182,48.340671469334474,1.9071384119747945,103.77086030763049,37.10539972239999,134.7403650054908,92.6599324972806,48.921049450264775,4.187308633703366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88315824420468,92.99151632817284,123.54643496054894,52.36218818759172,93.11596654162628,92.86717239158824,75.86914370673671,65.87763015625478,34.57643535063336,2.7363105429431616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.69535747613692,139.0520175757787,197.42565057445665,233.8677763582033,247.75635641348904,241.2058753234651,212.18495701644116,162.64197532951567,88.63841577902333,17.41261475033571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00197409283936,147.26084292773933,207.20981795376207,243.52759980092415,256.794353896418,247.71490843462743,216.62095352331372,165.12949172242077,89.4675879099917,16.998028684851526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15484201641519,123.50509325855629,193.61148002737596,173.50410898982747,196.14044439914255,202.3177874025438,203.10551155465063,154.10145986979393,83.41458884317507,15.588372296083971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942672445390905,52.569428081899375,187.84872308945893,215.46019756145307,192.9480998118537,184.73938073676197,155.71835615286912,79.60041829609436,42.03898452934866,4.477550762602957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89608223607498,125.66091954370026,33.16688523873468,43.69732879128539,97.8007571985369,113.30623353689782,92.8257244127267,60.15632119719926,31.92312704228213,3.689826610496121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.3886345825656,127.153365613322,68.15790665485223,144.9805664291419,113.554921410067,53.02546212624508,67.99200846253723,56.8811869290562,29.477058628238563,13.930028034147243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66288808115785,63.4315617422112,102.19530572654791,175.16245325176425,101.65637572447916,132.75022435892402,134.82326096321384,108.78723479543332,60.69535747613692,10.65489376600418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83114622380774,147.92411686639272,207.04402603831593,242.65697969109425,255.75783559427308,247.75635641348904,218.81822778731924,170.35321238140017,101.11744572241038,24.91661190791254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.731769501412934,140.21287981450823,196.7623766358033,238.59401499397543,253.18742324364493,247.54901024231248,219.35726406625685,166.08300778997372,98.75427326608988,24.543473821289886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40511534723733,138.63743151029453,195.2282700335823,180.0960380587129,199.91327324423065,181.79583029951115,164.05152544141433,130.88464020267966,77.65183190525804,18.78071688337285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165299781081725,59.617391195130494,108.0410648990569,137.72525714473423,157.79128648029004,144.81477451369577,85.653417362911,69.73324868219702,39.34412196526704,6.426030876570407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266754095493871,35.61295365277825,165.41962757445148,206.2148539073476,238.17942892849123,236.27229051651648,211.0655427565732,164.79780161465965,96.0595169788771,24.29467967125183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93260053821987,127.65084763652924,180.05459007985138,152.27732369241107,178.97662379884494,233.0386042272349,140.83470577430003,64.34373610777149,36.02753971826244,6.509033111162344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79818469446427,136.60594916173514,199.41568494415452,243.03011777771687,252.2752488780846,245.80777002265268,218.2792977852504,171.76276249329882,100.5785157203416,26.201818083226623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.022011630312534,139.71539779130097,202.15188921022883,239.42318712494375,254.3482854823744,247.96359630779668,222.54950237667688,174.25027888620392,102.36120391886293,27.03099021419499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42159611190905,146.68035866994015,205.7173718841403,240.87429149257284,263.8837649885106,257.1259377273102,228.5196054857704,174.78931516514157,107.54347659898076,29.477058628238563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21928589431805,143.23932620948213,200.2863050539844,234.53105029685665,247.3417703480048,239.92066914815103,213.8847492572394,168.65342014060187,102.19530572654791,27.487024258540707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.54199464050581,41.41705229268795,62.7268398246963,35.82019354708591,103.85375626535354,27.69437042971723,28.89657437043938,0.4145860654841835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256788465191727,44.81674305115335,126.65588359011474,135.27929500755954,255.3848037845193,249.87073471977143,118.07402642840036,102.444099876586,59.57594321626896,13.22530611663234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.24671655802071,44.733740816561415,51.98905010096907,129.39219413305793,273.00465842916265,268.40276372997516,239.54753106152836,189.09248128591145,114.09395768900464,32.33771310776632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.4065945280214,150.61897943047433,209.9046805178437,245.43473821289888,260.23538635687606,253.93369941689025,227.441639204764,180.30327795302057,112.93309545027516,33.08388300414274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17290823873988,143.94415440386587,200.2448570751229,234.6968422123028,248.83432269449543,242.03504745443348,217.32578171769748,173.42110675523554,108.41409670881067,31.964575021143663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24129474693968,99.12741135271251,114.2597496044508,169.6070424850237,189.8802054380183,181.9616222149573,165.66842172448955,121.84674899661954,74.62538551028416,21.309681255139484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40856584316988,120.10550877695977,116.37423418760208,216.164919478968,228.06357144142473,165.461075553313,22.968025517076217,160.85928713099435,95.0229986767322,26.7407480852954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.551960270807957,23.42405956142193,35.32271152387867,54.600910430458754,43.116950810355085,29.93309267258427,30.34767873806846,11.77420174900326,6.05299906681663,0.1243439365845923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48949048574445,149.25087729743717,207.79030221156123,243.98363384526985,258.7428340103854,252.98018334933727,228.89274357239307,183.95165658465515,113.22333757917475,35.861641525947434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04845802528641,143.8197041904124,201.23982112153735,235.7333605144477,250.160976848671,245.02004587054583,220.64247024157095,141.62242992640688,94.23527452462538,35.61295365277825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314717208724993,62.312253759212126,106.0923722313517,107.37768468353464,138.13994948708728,130.47005413719546,117.78378429950077,84.7412429973507,51.98905010096907,14.925098357430608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44804250688294,150.45308123815934,213.22136904171717,249.7878387620484,265.21041914268625,260.6085244434987,234.07501625251092,188.67789522042727,117.4935421706012,39.219778028682434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69683665692101,146.47311877563249,203.1884075123737,238.0965329707682,252.31680313381503,248.41973662901125,224.95412281185887,182.08596615154187,117.45209419173965,39.96605420192774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19935463371375,59.161357150784774,138.76177544687914,172.42614270882106,196.76227035893444,192.7408599175461,166.04155981111217,47.552947317227634,34.3691954563257,22.677783388176625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69387829535284,142.07857024762149,199.2498930287084,259.6135603970842,259.40621422590766,237.681946905284,193.27978991961484,121.97109293320416,42.90960463917855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.2527395580259,131.34067424702536,196.4721345069037,262.4326606208815,221.7618845014389,249.29035673884113,244.72991001851508,190.08744533232596,73.46452327155467,35.737297589362846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23477961257009,48.091877319296415,36.23477961257009,54.600910430458754,36.151883654847026,150.95066953823547,137.47656927156504,99.79068529136588,34.65933130835642,4.767686614633672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6947562872127553,17.41261475033571,27.238230108502645,97.46917336764466,117.32775025515504,54.64235840932028,79.14438425174866,34.49353939291029,20.93654316851683,39.427124199858966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163820600297647,16.33464846932928,63.34866578448815,124.0854712394866,113.80371556010506,142.36870609965223,155.59401221628457,187.64148319515127,121.30771271768192,43.53153687583927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764236118701117,34.94957343725601,65.38014813304753,243.48615182206257,91.37472632196648,90.87713802189036,103.14882179410088,77.6103839263965,1.9071384119747945,40.46353622513499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01450944952326,97.84220517739844,211.48012882205737,252.4411470703996,266.4956253180003,265.21041914268625,240.99863542915745,196.18189237800416,126.98757369787586,47.88463742498876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.00651513436959,80.71983255596233,161.1079750041635,220.725366199294,255.67493963655005,270.309795865081,264.6714891406175,240.62549734253483,196.67937440121136,131.34067424702536,50.330705839032326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130859070954181,77.81773009757303,155.26232210852342,211.27288892774973,245.43463193603003,260.0695944414299,256.13097368089575,240.874185215704,190.8751694844328,126.73877954783782,48.79670551368019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996549504067445,81.79769256009988,161.14942298302506,224.33229685206703,251.48763100284663,265.2518671215478,222.8397445055764,211.31423062974235,161.9785951139934,127.89964178656732,27.611368195125294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657919154461231,45.43856901094519,104.01954818079965,147.01204877770127,167.3682139652878,197.5499945110413,209.07550838687533,139.0520175757787,122.30278304096528,86.68982938818701,29.394162670515502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.990034369697856,73.2158353983855,146.80480888339363,205.7173718841403,241.6204613889493,256.54566602324877,252.6070452627146,230.3437416631533,186.19037882752215,119.15188643253792,46.060501247605906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903581639173364,15.464028359499384,49.045499663718246,68.61394069919794,73.17438741952394,88.5969678001618,56.42504660784161,48.962603705995186,52.11339403755366,19.361094864303155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.20231021759102,53.4814961705908,95.14744889018569,123.17340315079517,186.2732747852453,212.84823095509452,166.53904183431945,206.00750773617105,77.73483413984998,26.616404148710807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747755354029385,27.15533415077958,58.53953119099294,103.19037604983129,142.82474014399793,276.2384509953131,266.70297148917683,242.9885635219865,199.70592707305408,134.7403650054908,54.35222255728957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193823768072956,83.04145075655242,160.61049298095628,216.20636745782951,250.1608705718022,262.22542072657393,257.0430417695872,235.06998029892543,193.1139980041687,130.47005413719546,52.901118189660494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198753444789588,31.59143693452101,132.16995265486258,159.7397665942575,247.0515282191052,260.0280401856995,255.42614548651193,233.20439614268105,191.41420576337043,129.5165380696425,50.2892578601708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518998741464488,16.790682513674994,82.62686469106823,77.73483413984998,107.33613042780424,147.3437388854624,120.14695675582128,153.27228773882555,75.53745359897559,23.5485097748754,0.0414479788615307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.155826285143979,1.0779662810064277,12.976511966594282,84.16086501642039,58.41508097753946,134.7817067074834,146.22432462559445,96.80568687525354,10.613339510273772,49.75022158123315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966546336292136,93.77924048027964,177.52551943121586,237.80629084186856,275.3677246086143,289.0905127484539,273.4192444946468,249.82928674090988,205.7173718841403,141.20784386092274,59.700287152853555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837166446122035,91.9551043028968,169.06800620608607,224.12495068089052,257.5406300696633,270.8902801228802,265.2518671215478,241.99359947557195,199.8302710096387,136.7717410771813,57.5859088465711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530443552550713,83.24879692772895,130.59450435064895,180.3861739107436,218.8183340641881,218.94267800077267,219.02557395849576,131.29922626816384,91.99655228175833,126.11695358804596,55.264290645981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011444811086223,51.20132594886223,115.04747375655762,137.35211905811158,167.3682139652878,163.34669724703053,201.5715112292985,149.83125527836748,75.66190381242905,23.672853711459993,23.46550754028346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.85216803000969,63.01697567672702,84.90714118966568,140.66891385885393,195.35272024703573,192.6578576829541,177.27683155804667,153.47963391000206,148.42159888959995,86.15089938611823,19.98302710096387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.84061694205459,37.934571853368354,99.9980314625424,103.19037604983129,129.14339998301986,157.1694605204982,182.50055221702607,161.1079750041635,142.70039620741332,103.480511901862,32.13036693658978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49047475447326,93.44755037251856,167.57545385959543,220.64247024157095,250.57556291415528,271.2218639537724,263.2618327518499,236.85277477431563,190.99961969788623,124.9560913493165,54.269220322697635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231821251001932,100.122375399127,180.59352008192013,238.6769109516985,274.2069686467537,287.8882025308628,282.24989580639925,231.46315592302125,212.51654084733343,134.9061569209369,64.75832217325569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.69278497206428,91.54051823741264,156.21583817607635,239.0914970171827,270.8902801228802,282.4156877218455,274.3313125833383,244.6884620396536,190.336239482364,126.73877954783782,54.47656649387417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93654316851683,9.369687590690098,183.0394822190948,80.18090255389355,98.17389528515956,135.40363894414415,289.62954902739153,258.45269815835474,213.22136904171717,143.19787823062055,64.50952802321763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.175371688252746,103.10748009210825,179.18396997002148,232.33377603285112,264.6713828637486,277.44065493603523,272.92165619457074,248.0880465212501,206.7537839094163,143.57101631724322,64.75832217325569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58492180015142,108.99458096660985,188.4291010703892,246.51259821703647,281.2549317599848,294.6044755363328,287.8467545520013,262.55711083433505,210.7753006276736,147.55097877977005,67.57742239705304,3.441032460458061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87516392905101,106.34116638138975,184.7808287156235,239.0500490383211,270.26834788621954,271.96814012701776,266.3712813814157,241.99359947557195,198.0890307899789,138.2642934236719,62.270805780350585,2.363172456320509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.46057786356683,95.6034829345314,181.04955412626583,236.3552927511084,267.6564875567298,278.2698270670036,274.53855247764596,237.88918679959164,195.80875429138143,135.52798288072873,60.77825343385997,2.1143783062824486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66288808115785,105.01451222721415,180.09593178184403,235.19443051237891,267.3662454278302,281.54506761201554,276.7359330185203,252.6070452627146,210.2363706256048,142.03701599189105,64.75832217325569,3.731274589357652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34116360369887,90.25531206209854,180.0544838029825,209.49009445235953,264.46414296944096,274.58000045650743,268.02962564335246,243.65194373750867,199.374236965293,102.11240976882488,62.312253759212126,3.150896608427345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.118922125503563,102.1538577476864,138.430085339118,160.2373548943336,170.22876216794668,249.4147006754257,269.5635196918357,166.3316956631429,196.7623766358033,133.49660680903824,61.607425564828354,2.8192065006662235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26319732269244,79.89066042499394,154.0600118909324,229.14143144556223,262.72290274978116,209.44864647349797,229.01708750897765,197.9231325976639,179.88869188753637,130.59450435064895,62.47804567465825,3.523928418181122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485545077756623,69.5674567667509,69.77480293792743,39.67581207302815,106.838648404597,144.89767047141882,269.43917575525114,245.26884002058392,203.72733751444247,142.16135992847566,63.929150042287326,4.601894699187549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140332566891924,109.40916703209405,182.62500243047953,177.06948538687016,266.5370732968618,276.32134695303614,272.13393204246387,249.12445854652617,207.45861210380016,145.6024986658026,66.54101037177702,5.431066830155917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467092997936422,109.160372882056,178.97662379884494,228.10501942028623,264.58848690602554,276.98462089168953,269.60496767069725,214.09198915154707,204.84675177431043,139.63239555670904,66.37511217946201,5.389618851294386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052506932452232,107.1288905334966,156.63042424156055,169.64838418701638,217.533127888874,242.4911877756481,216.78674543875985,210.81674860653513,179.88869188753637,88.38962162898527,42.37067463710978,2.1143783062824486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311652570287958,17.992992731266018,28.440540326093668,53.60594638404427,28.730782454993257,19.070959012272443,65.42159611190905,90.6284501487212,6.882171197784998,51.28422190658529,24.33612765011336,0.0414479788615307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163820600297647,53.398600212867734,85.44607119173446,80.05645234044007,119.81526664806016,97.46906709077578,91.66486217399722,100.08092742026548,96.43265506549976,29.76719448026928,13.764236118701117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099376722394794,21.599923384039073,80.63693659823926,116.78882025308629,197.13551472242597,270.55848373825023,218.48664395642697,212.35074893188727,198.58651281318615,86.68982938818701,41.62439846386447,2.487516392905101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.8567118492308,40.00750218078928,122.88316102189556,194.93813418155156,276.98462089168953,288.3442365752086,285.31779018023474,263.427730944165,220.26933215494833,80.84417649254691,40.79522633289611,3.358136502734999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94612294132345,133.0404664878236,210.73385264881207,266.0810392525162,296.5945099060307,307.0006095219968,301.73544088415593,273.5435884312314,226.7783652661106,159.4496307422268,74.62538551028416,8.125929394237547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40708666238581,128.27277987318996,200.36920101170747,249.58059886774072,276.86027695510495,284.4471700704048,282.3327917641223,254.51407739782053,209.94612849670523,148.04856707984618,71.93062922307139,7.752791307614895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.86815666031703,124.6658492204169,193.9846181139986,251.8193211106078,281.4207236754309,155.55256423742298,288.26134061748553,261.56204051105163,218.5280919352885,150.24584134385168,73.63042146386967,9.24523737723663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246224423656315,122.4685749564114,192.7408599175461,242.5326357545096,130.30426222174935,221.8447804591619,225.90763887941188,169.93862631591597,108.53854692226416,84.45110714531998,41.66584644272601,3.9385144836653057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684790656910612,10.36465163710459,11.359615683519078,38.47350185543713,85.52907342632639,117.28630227629354,150.86766730364351,119.02754249595334,117.78378429950077,55.844668626911314,28.02595426060948,1.7826881985213263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8241361773828575,7.835580988469079,29.35260841478509,45.562912947529774,47.17980923060498,50.41360179675539,34.65933130835642,39.13688207095938,33.70581524080346,18.407578796750197,8.498961203991323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7877241521068362,0.7462761732453055,13.14241015890928,22.138853386107847,39.26122600754397,28.191852452924476,33.664367261941926,20.231821251001932,41.292708356103354,34.2032972640107,16.54199464050581,0.4145860654841835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.89963900887641,122.51002293527291,188.63644724156575,234.9870843412024,147.55097877977005,127.73384987112117,171.18238451236851,134.49157085545272,212.84823095509452,70.10638676881968,72.3452152885556,9.701271421582344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.479029943387037,61.27573545706722,123.17340315079517,141.20784386092274,123.25629910851823,134.45012287659117,158.0400806303281,135.6524330941822,181.92017423609576,104.14389211738424,53.398600212867734,7.421101199853773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75022158123315,129.88967615626515,177.64996964466934,208.24644253277583,243.361807885478,254.6799755901355,244.52256384733855,222.50805439781533,181.62993210719617,106.96309861805048,54.47656649387417,7.960031201922549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133431575026826,111.56499331723803,140.8761537531616,158.49611467467383,166.24879970541983,184.9051726522081,223.4201224865068,189.79730948029524,109.61640692640172,60.52945928382191,30.05743660916887,3.192344587288876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755749669183057,57.793255017747626,91.45762227968956,245.5590821494835,271.3877621460875,283.32775581053687,275.57507077979085,252.9386290936069,210.5266127545044,145.06346238686496,34.70077928721795,10.198753444789588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95756775240967,124.74885145500885,115.6279580143568,161.31521489847117,207.00257805945444,270.97317608060325,262.3083166842969,239.17439297490571,199.7888230307772,142.0784639707526,41.37560431382642,5.928548853363162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498961203991323,43.15839878921662,75.37166168352947,82.129382667861,120.97602260992078,174.5405210151035,191.28986182678588,185.69289680431496,210.5266127545044,99.04451539498945,32.21326289431285,4.228756612564897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.92756458463437,140.08842960105474,211.02409477771167,260.3597302934606,288.8831665772774,299.91119842990423,292.0340631857047,266.0810392525162,222.4666064189538,158.49611467467383,78.8955901017106,11.77420174900326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5803779809303067,57.129874802225395,136.2328110751125,204.6809598588643,245.64197810720657,274.16541439102326,284.7788601781659,287.5980666788322,252.7313891992992,210.48505849877404,150.0799431515367,76.44962796453589,12.188787814487446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1143783062824486,59.82473736630702,140.37867172995433,207.58295604038472,254.472629418959,280.1355175001168,287.9712047654548,281.0890335676698,257.7064219851094,216.86974767335175,155.42811402396953,79.84921244613243,12.976511966594282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5340003253521417,51.61591201434641,99.62489337591975,150.3701852804363,169.06800620608607,210.31926658332787,180.6349680607817,237.1015689243537,128.68736593867413,134.53301883431425,146.9291528199782,72.01352518079446,11.73275377014173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760293488404166,73.71331742159272,68.57238644346754,75.78624774901365,120.35419665012894,156.96211434932167,93.5305526071105,87.68489971147038,90.08941386978356,55.92756458463437,16.956580705989992,6.923619176646527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.153854969995503,57.25421873880998,54.269220322697635,258.8672842238389,294.43868362088676,307.3322996297579,291.70237307794355,267.86372745103745,224.58098472523625,160.56904500209475,79.39317840178671,13.017959945455813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684790656910612,66.04352834856978,152.19432145781914,227.56608941821747,278.68441313248775,308.8247456993797,318.23588126893134,308.03712782414175,279.18189515569503,226.48812313721103,119.77381866919865,65.50449206963211,14.01303026873918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.89213682808714,66.25076824287743,149.58246112832944,219.77174385487217,267.28334947010717,295.18495979413206,304.13995504246907,294.89471766523246,268.5685556454212,223.9177107865829,155.9671503029072,81.0100746848619,14.386168355361834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762756937917039,68.11645867599069,150.32873730157473,215.83333564807575,260.48418050691413,285.64948028799586,293.27782138215724,284.0740319837821,259.3647662470462,218.2792977852504,156.8377704127371,81.13441862144649,14.01303026873918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177343003401222,66.87270047953814,148.09001505870768,215.3357473479996,260.7743163589448,250.948594723909,297.8797160813448,289.71244498511464,265.21041914268625,222.50805439781533,155.38666604510803,80.59548861937773,14.1788221841853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550481090023875,64.75832217325569,142.78329216513637,146.3072205833175,131.29933254503268,147.71687697208506,66.41656015832355,207.20981795376207,258.5355941160778,213.2628170205787,151.32370134798924,75.9934876433213,14.42761633422336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343134918847345,62.8511837612809,90.6284501487212,161.93714713513188,250.40977099870912,215.3357473479996,288.0125464674475,279.05755121911045,256.46266378865687,216.4551616078676,156.58897626269902,79.89066042499394,14.634856228531016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379653220992242,63.970598021148845,137.60091320814965,163.88562724909934,199.33278898643147,87.51900151915538,188.3877593683966,238.30377286507584,199.62292483846215,116.16688801642556,75.37166168352947,35.2398155661556,13.473993989801526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177343003401222,10.862133660311834,43.65588081242386,56.79818469446427,70.23083698227313,133.62095074562282,198.0475828111174,117.53499014946271,110.61147724968508,66.78969824494621,55.844668626911314,33.664367261941926,14.634856228531016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980068739395712,22.843681580491623,146.68035866994015,156.0085982817687,185.6514488254534,197.01106450897248,185.8172407408995,209.11695636573685,186.77086308532137,174.8307631440031,121.0590248445127,78.0249699918807,15.878614424983564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145860654841835,3.855618525942244,15.67137453067591,24.170335734667237,25.040955844497137,39.96605420192774,49.33563551574897,115.04747375655762,101.36613359557956,76.82265977428968,49.708773602371615,14.220270163046834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032961529343464,73.34017933497007,153.4380796542717,213.7188510649244,255.840837828865,281.00613760994673,288.9247208330077,280.55010356560103,258.07956007173203,216.7038494810367,157.542492330252,83.497591077767,16.16885655388316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903581639173364,73.38162731383161,148.79473697622262,209.36575051577492,251.6119749394313,229.30732963787725,286.72734029213336,275.82375865296,253.06307930706032,211.48012882205737,47.51149933836611,82.25383288131445,16.832130492536525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193823768072956,75.82769572787517,158.12297658805116,225.28581291962,271.7607939558412,298.58454427572855,306.21288536989,262.3083166842969,207.66595827497667,229.0999834667007,163.88573352596822,70.93555889978805,16.873684748266932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77420174900326,76.44962796453589,157.91563041687462,224.4980887675132,270.80738416515715,298.0870622525213,306.0885414333054,298.16995821024443,272.3412782136404,228.35370729345544,165.0050415089673,52.569428081899375,17.205268579159178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271683772210508,76.73976381656661,152.36021965013413,220.39367609153288,265.6664531870319,291.82682329139703,299.3722684278354,290.99765116042863,264.8372810560636,149.6653570860525,156.42318434725289,82.70986692566018,18.407578796750197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.93506398773275,77.23724583977385,152.85770167334138,213.6774030860629,255.46769974224233,279.2647911134181,285.981170395757,249.2489087599796,256.25531761748033,214.50657521703124,156.92066637046017,85.36317523401141,18.82216486223438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.22530611663234,78.937144357441,154.55749391413963,220.60102226270945,264.25690307513327,288.8418248752847,297.5895802293141,289.5879947716611,201.90320133705964,223.95915876544444,162.02004309285493,85.2388312974268,18.449026775611728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.965067155508059,29.14536852047744,94.11093058804076,160.94207681184852,202.60792325457453,216.24781543669104,227.5659831413486,271.429210124949,247.17597843255868,207.0854740171775,150.45308123815934,80.38814244820121,17.992992731266018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473993989801526,52.403636166453246,113.59636938892854,155.34521806624647,147.38518686432394,255.0531136767582,130.63595232951045,247.42466630572787,159.90566478657252,146.9291528199782,85.77776129949558,44.69229283769988,14.386168355361834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021516718257244,25.8701279754655,123.25629910851823,91.12593217192844,177.6085216658078,206.5050960362472,210.56795445649703,101.24178965899496,99.33475752388904,99.50054943933516,71.88918124420988,40.9195702694807,12.188787814487446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344614099631425,37.89312387450683,109.32627107437098,151.73828741347342,100.45406550688811,228.6025014434935,242.28384160447155,187.43413702397476,164.63190342234464,108.08251287791845,75.70335179129059,38.80519196319825,12.85216803000969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4145860654841835,38.5979520688906,9.16234141951357,14.095926226462238,54.14487638611305,109.28482309550948,141.00060396661505,111.4819910826461,100.288273591442,114.09395768900464,92.53548228382712,52.48653212417631,15.090890272876733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39208507849815,49.045499663718246,47.01401731515886,184.9051726522081,156.0085982817687,91.58196621627415,116.74726599735588,76.24228179335937,66.70680228722314,62.43659769579671,15.878614424983564,8.706307375167855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104412675980305,12.60337387997163,31.176850869036823,117.2033000417016,265.37621105813236,287.30782454993255,295.51654362502427,253.8092492034367,265.95669531593154,224.58098472523625,160.03000872315712,87.47755354029385,19.85868316437928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085960596160096,83.70483097207466,158.12297658805116,215.54309351917615,255.46769974224233,278.145483130419,283.99113602605905,274.62144843536896,251.03159695850093,211.14843871429625,154.72339210645467,84.40965916645844,18.82216486223438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002958361568158,82.7513149045217,155.9671503029072,211.9361628664031,249.74639078318685,271.429210124949,277.27486302058907,269.9781057573199,248.41973662901125,210.36071456218943,155.09642391620844,85.40462321287293,19.485545077756623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122372621436114,83.497591077767,157.542492330252,214.8797133036539,254.63852761127404,276.86027695510495,282.78882580846806,286.6029963555488,252.23390717609195,214.38223128044663,158.49611467467383,87.35320960370926,20.231821251001932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454062729197236,83.04145075655242,155.46956200283103,211.14843871429625,250.9901489796394,272.42417417136346,278.0211391938344,251.28028483167017,247.46611428458945,209.0340604080138,153.0650478445179,84.6168990607661,20.68785529534765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619854644643365,82.58541671220671,149.99704719381364,216.49660958672908,256.5041117675184,249.00011460994153,287.7224106154168,278.3527230247267,254.09949133233633,215.21140341141503,153.64542582544823,85.03148512625027,20.812199231932237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085960596160096,69.65035272447395,131.4236764816173,187.80727511059737,134.9061569209369,144.93911845028035,249.58049259087187,245.80777002265268,225.57594877165073,166.58048981318098,151.40670358258117,74.45959359483804,21.26823327627795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.526993056618156,73.87910933703886,122.13699112551916,167.28531800756474,172.42614270882106,209.40719849463648,233.49463827158064,221.5960925859928,176.6963473002475,102.40265189772444,74.21079944479997,53.14991233969855,15.339684422914788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601894699187549,53.14991233969855,98.5470333717822,132.00405446254763,187.55858723742816,198.42061462087116,222.3422624823692,262.6814547709196,237.84773882073017,200.74233909833015,146.76325462766323,80.42959042706272,22.22174934383091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759200165115608,46.39208507849815,96.43265506549976,138.47153331797955,128.52146774635912,133.12346872241557,198.87675494208577,189.92165341687985,214.92116128251544,173.42110675523554,148.91918718967608,82.83421086224477,23.009473495937748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98302710096387,82.50252075448365,154.47459795641657,212.43364488961032,198.29627068428655,266.66152351031536,271.8437961904332,263.22038477298844,240.12801531932757,105.3876503138368,150.90911528250504,83.33169288545201,22.76078562276856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40264912003357,81.75624458123833,152.3187716712726,125.20488549935456,214.13343713040865,274.7044506699609,281.503619633154,263.0545928575422,205.63447592641728,161.60545702737076,121.80530101775804,65.96052611397783,17.288270813751115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.89865196245673,3.150896608427345,44.52650092225376,87.68489971147038,198.29627068428655,135.07205511325188,117.6594403629162,181.38124423402695,183.49562254030943,95.561928678801,64.71676791752529,46.14339720532897,24.04599179808265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599923384039073,92.45258632610404,171.6384185567142,232.16787784053616,273.5850364100929,296.8018560772072,301.7768888630174,290.6659610526675,265.7079011658935,224.249400894344,165.91710959765874,90.75279408530578,24.33612765011336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641371362900607,88.92865790792294,159.82276882884943,215.95767958466035,253.68490526685213,274.8287946065455,280.42565335214755,273.70938034667756,249.33180471770268,212.2678529741642,156.8792183915986,88.7213117367464,24.253231692390298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271683772210508,87.56044949801691,157.91563041687462,213.6774030860629,252.77283717816073,274.4142085410613,280.0110672866634,197.0939604666955,251.03159695850093,211.23133467201933,156.21583817607635,87.80924364805497,23.921541584629175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599923384039073,84.7412429973507,153.0650478445179,207.0854740171775,244.56401182620013,265.4177653138628,271.01462405946484,234.44815433913357,244.64690778392315,50.37215381789386,79.26872818833324,87.10441545367121,25.57988584656591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.594887430453568,69.2772146378513,151.36514932685074,204.72240783772585,241.33032553691865,262.22542072657393,232.45811996943573,176.98658942914707,68.48949048574445,184.407584352132,119.64936845574516,85.90210523608016,26.077474146642032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38764753614591,83.24879692772895,150.86766730364351,204.6809598588643,242.28384160447155,263.593522859611,146.9291528199782,266.20538318910076,240.45959915021984,203.934683685619,150.90911528250504,73.46452327155467,25.455541909981317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097405407246317,84.90714118966568,156.46463232611444,212.88967893395605,251.9022170683308,274.2069686467537,280.42565335214755,273.5435884312314,250.53411493529367,211.64592073750353,152.27732369241107,87.47755354029385,25.66288808115785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346199557284383,83.95362512211273,150.99211751709697,210.73385264881207,251.52907898170815,273.5850364100929,279.5550332423176,271.5535540615336,248.3781823732808,203.39564740668135,150.32873730157473,86.68982938818701,25.8701279754655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930028034147243,81.17586660030804,137.60101948501853,184.5321408424543,240.50115340595025,242.44963351991768,221.88622843802352,244.77135799737667,207.37571614607708,185.11251882338465,134.57446681317575,85.32172725514988,26.201818083226623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885129559353157,70.97700687864956,148.58749708191493,200.45209696943056,236.2308425376549,256.08952570203417,262.9716968998192,256.1724216597573,141.37363577636884,164.63190342234464,146.97060079883974,71.39159294413375,27.321232343094582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50695551914499,81.59045266579221,146.0170847312868,198.04747653424852,234.7798444468947,255.71638761541152,262.80579870750415,255.1774576133428,232.91415401378148,171.88721270675228,136.14991511738944,65.21435621760139,24.709265736736015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190266995271525,83.20734894886742,130.5530563717874,170.27031642367706,213.76040532065483,184.24179243668587,192.03603172316227,204.51506166654937,182.0445181726803,180.30327795302057,132.8746745723775,51.864706164384465,25.41409393111979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319646885441628,79.51752233837131,128.81170987525874,175.5770393172484,214.17499138613903,231.87763571163657,249.82928674090988,233.2872921004041,213.51161117061676,206.29774986507064,154.22580380637854,89.84072599661435,25.496989888842847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22678529741642,65.08990600414795,128.97760806757373,174.74786718628005,203.47864964127328,222.0520203534696,238.8012548882831,223.71036461540635,220.60102226270945,181.21534604171197,119.52502451916055,79.80776446727089,25.953023933188565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.26823327627795,80.18090255389355,115.6279580143568,170.93369663919935,193.15544598303023,166.29024768428138,88.34817365012375,160.61038670408738,201.53006325043697,162.06149107171646,126.73877954783782,79.31017616719477,26.326162019811218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.97306147066173,78.14942020533415,138.09850150822578,173.3797650532429,213.05557712627103,222.21781226891576,240.874185215704,216.99409160993636,192.28482587320033,153.81121774089434,121.30771271768192,77.32024807436578,10.48899557368918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.06592305868693,83.7462789509362,149.37522123402178,201.3642713349909,237.2259128609383,257.5820780485248,263.4690726461576,256.628455704103,235.4431183855481,200.9496852695067,150.86766730364351,88.47251758670834,28.399092347232138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60485306075571,83.24879692772895,147.21928867200893,199.04254685753187,235.0285323200639,254.97021771903513,124.29271113379424,141.70532588412993,175.90862314814066,198.71085674977076,147.38518686432394,86.81417332477162,26.367609998672748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128887755805707,45.52146496866825,143.9856023827274,194.81379024496695,230.71687974977593,194.89668620269003,181.87872625723423,113.76226758124352,27.487024258540707,92.49403430496558,101.78071966106374,71.84773326534834,26.9066462776104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.18030136496938,85.40462321287293,153.97711593320932,208.24633625590695,246.0980121515522,267.7393835144528,274.16541439102326,229.72191570336145,247.92214832893512,209.9046805178437,157.95707839573618,93.11596654162628,28.730782454993257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216819667114276,82.46107277562211,146.1414286678714,196.96961653011095,232.70680784260492,252.98018334933727,260.0281464625684,254.30683750351287,233.9506723159263,199.70592707305408,109.65785490526324,74.79128370259916,29.76719448026928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677783388176625,83.53903905662855,94.64986059010955,200.12051313853829,130.09691605057282,258.5770420949393,261.2719046590209,199.374236965293,235.52612062014003,200.41064899056903,152.028529542373,90.42110397754466,29.35260841478509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677783388176625,82.66831266992976,147.05349675656282,199.04254685753187,232.66546614061224,190.79227352670975,263.0131448786807,253.47755909567564,233.4117423138576,199.41568494415452,149.87270325722903,89.63337982543783,30.181780545753465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42405956142193,59.161357150784774,145.5610506869411,195.6015143970738,230.4681918766067,250.9901489796394,257.1259377273102,249.3732526965642,229.39022559560033,144.35874046935004,102.3197559400014,85.2388312974268,27.69437042971723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42405956142193,81.42455447347722,143.94415440386587,195.31127226817424,231.33881198643664,137.47656927156504,183.57851849803248,40.297744309688866,221.8447804591619,198.46216887660157,154.59894189300115,92.03800026061988,28.523436283816725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926577538214687,81.75624458123833,146.63891069107862,198.13047876884045,234.7383964680332,176.82079751370097,265.4177653138628,210.5266127545044,99.9980314625424,10.65489376600418,16.29320049046775,15.0494422940152,8.830651311752446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926577538214687,81.83924681583028,144.81477451369577,196.72092865694177,233.2872921004041,218.94267800077267,113.80371556010506,170.27031642367706,236.89422275317716,199.8302710096387,151.19935741140463,78.0249699918807,31.757228849967127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059407924317345,80.05645234044007,142.28581014192912,157.16935424362933,231.04856985753705,162.3931811794776,102.23685998227832,154.39170199869352,197.1769627012875,130.5530563717874,35.737297589362846,2.2801702217285715,29.394162670515502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926577538214687,80.88562447140845,145.18780632344954,197.96458057652544,231.17291379412163,181.5470361494731,129.5165380696425,191.3312035287785,199.91316696736175,199.99606292508483,146.68035866994015,38.888087920921315,17.66130262350489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885129559353157,81.13441862144649,144.60742834251923,196.51358248576523,233.03849795036604,170.1044182313621,59.161357150784774,226.7783652661106,205.46868401097117,150.12149740726707,17.78575283695836,31.176850869036823,22.55343945159203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.13737420532377,51.15987797000069,42.702364744870906,46.475087313090086,77.32024807436578,110.03109926875476,212.84823095509452,186.72941510645984,56.54949682129508,10.779237702588771,48.17487955388835,34.94957343725601,21.0609933819703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30475157842285,81.0100746848619,144.89767047141882,197.79878866107933,230.4266376208763,206.71233593055484,259.7793523125303,251.86076908946933,231.33881198643664,197.96458057652544,153.60397784658667,92.6599324972806,30.389126716929987,0.2902421288995911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609889014341217,81.0100746848619,147.38518686432394,201.3642713349909,240.41825744822717,191.57999767881657,239.837773190428,183.82720637120167,216.20636745782951,193.44568811192983,155.75980413173068,91.74775813172027,33.62291928308039,0.2902421288995911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241786881304076,80.47103840592426,143.5295683383817,180.9666581685428,230.59253581319132,222.5910566324073,213.2628170205787,238.51111903625235,164.05152544141433,171.30672844895312,153.56252986772515,93.406102393657,30.34767873806846,0.331690107761122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.76571529948519,83.41458884317507,149.4995651706064,201.15692516381432,214.92116128251544,226.36377920062645,277.6065531283502,268.3197614953832,247.59056449804288,212.84823095509452,157.33525243594434,95.727826871116,29.80874873599969,0.6218259597918374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.070959012272443,67.3701825027454,121.47350463312802,176.3233154904937,207.5000600826617,225.86619090055032,238.59401499397543,254.30683750351287,233.08005220609644,200.16196111739984,152.48456358671874,92.78427643386516,30.762264803552643,0.2487941500380604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231821251001932,74.74983572373763,120.60288452329812,116.37412791073322,98.7957212449514,161.27387319647852,220.3107801338098,161.27376691960964,204.3907177299647,165.29528363786687,128.89471210985067,32.25471087317438,26.40905797753428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609889014341217,61.89766769372793,146.18287664673292,71.64038709417181,26.533508190987742,19.444097098895092,79.51752233837131,149.4995651706064,253.56056133026755,183.28827636913292,118.28126632270802,84.28520895300497,34.07895332742611,0.663380215522244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.65637294678826,74.70828146800721,114.5914397122119,206.7537839094163,240.21091127705063,275.2019326931682,229.0999834667007,202.11044123136725,110.94306108057732,137.84970735818771,71.47459517872569,30.63792086696805,0.331690107761122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449026775611728,79.84921244613243,121.26626473882035,195.51851216248187,230.75832772863745,251.9851130260539,230.05360581112257,218.40364172183504,235.27732647010197,199.33278898643147,152.11142550009606,93.36465441479548,31.63288491338254,0.6218259597918374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434025191724075,79.06148829402558,143.07353429403597,194.9795821604131,232.37522401171265,255.50914772110391,262.39121264202004,154.51604593527813,240.25235925591215,203.31275144895832,147.468082822047,95.10589463445528,31.67433289224407,0.9949640464144902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98302710096387,78.68835020740293,144.06849834045045,169.60693620815482,129.6823299850886,51.78170392979253,272.6728620445327,257.4576278350713,247.92214832893512,173.75279686299666,51.61591201434641,74.21090572166885,31.964575021143663,0.9949640464144902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770751253070703,77.6103839263965,142.16135992847566,195.6015143970738,235.65046455672464,257.83076592169397,265.1689711638247,41.707294421587534,30.472022674653054,93.90369069373314,121.01747058878232,66.62390632950007,22.47054349386897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.82720081581989,77.73483413984998,142.74184418627485,196.55503046462675,234.9041883834793,55.18139468825793,49.418637750340906,47.221257209466515,87.80924364805497,114.09395768900464,121.76385303889649,92.7013804761421,31.92312704228213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.68626983769469,71.22580102868763,136.44015724628903,195.4771704604892,165.08804374355924,71.64038709417181,192.32627385206183,198.87675494208577,157.33525243594434,161.48111309078618,78.10797222647263,94.06948260917925,17.951544752404487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26319732269244,44.69229283769988,114.71588992566537,152.4431156078572,8.664859396306325,19.98302710096387,28.523436283816725,61.35863141479029,130.26281424288783,195.6015143970738,125.57791730910832,4.311652570287958,32.29626512890478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40264912003357,76.82265977428968,140.08842960105474,192.69941193868453,228.1879153780093,259.48921646049956,266.9931073412076,249.6219405697334,230.30229368429175,170.51900429684628,149.95559921495212,91.7892061105818,35.57139939704784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.439061145309584,73.92066359276926,134.28422468427618,190.1704475669179,230.3851896420148,199.62292483846215,217.90615969862776,257.0430417695872,235.0285323200639,199.12544281525493,146.39022281790943,89.92362195433742,30.803712782414177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14881901640999,74.54248955256111,135.56953713645913,186.89520702190595,200.2033028193925,229.80481166108453,221.51309035140088,218.69388385073464,196.43068652804217,171.0580405757839,131.92115850482455,89.4675879099917,33.62291928308039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319646885441628,73.09149146180089,132.66743467806984,182.7493463670641,221.6789885437158,185.69289680431496,154.9306320007623,248.95866663108,37.934571853368354,59.94908130289161,67.3701825027454,93.19875622248048,31.301194805621417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444097098895092,73.46452327155467,133.8697448956609,184.24189871355475,221.1399522647782,243.195909693163,164.83924959352117,154.72339210645467,231.33881198643664,196.14044439914255,149.87270325722903,93.28175845707244,35.529951418186315,0.2487941500380604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32468283902714,74.62538551028416,137.72525714473423,190.41913544008708,227.9805692068328,249.6219405697334,232.37522401171265,219.73029587601064,134.78181298435229,174.87221112286466,139.2592574700864,87.85069162691649,34.783781521809885,0.2487941500380604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.619854644643365,70.72831900548039,111.60644129609952,169.06800620608607,208.9097164714292,201.15692516381432,207.41716412493855,151.07501347482005,183.9102086057936,154.9306320007623,135.32074298642107,87.7263476903319,12.105891856764384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477550762602957,23.755749669183057,66.62390632950007,77.1543498820508,157.7082842456981,219.9791963029176,205.26133783979463,204.14192357992664,185.61000084659187,142.49305003623678,99.04451539498945,75.53745359897559,29.062472562754373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.158890923581012,46.39208507849815,71.84773326534834,124.37571336838616,188.8852413916038,190.37768746122555,177.77431358125395,221.7618845014389,219.02557395849576,163.96862948369127,130.30426222174935,67.3701825027454,23.921541584629175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505476338360914,70.89411092092651,130.34571020061085,181.38124423402695,165.626973745628,192.492065767508,83.70483097207466,238.0136370130451,211.27288892774973,153.4380796542717,39.3026739864055,17.32971879261265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034440710127544,70.97700687864956,130.47005413719546,182.95669253824065,223.25433057106065,137.39367331384202,224.4980887675132,226.69536303151867,144.52453238479615,180.5520721030586,117.70088834177773,78.64690222854139,22.594887430453568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956580705989992,71.97207720193293,135.73532905190524,166.7462817286271,193.44568811192983,204.26637379338015,166.70483374976556,158.37166446122035,197.0939604666955,200.03751090394636,135.36219096528262,88.26527769240069,34.53498737177182,0.2487941500380604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454062729197236,71.18435304982611,133.45515883017669,186.68796712759828,225.0371250464508,248.00515056352708,225.61750302738113,253.8922514380287,233.82632837934173,201.4057193138524,153.27228773882555,93.48910462824894,31.7157808711056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163820600297647,70.89411092092651,116.62292206077127,160.94218308871737,149.95559921495212,61.69032152255141,40.79522633289611,100.45406550688811,197.50865280904856,144.73187855597268,119.1104384536764,92.86717239158824,25.538437867704378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759200165115608,49.95756775240967,135.85967298848985,77.27880009550425,183.20538041140983,182.12741413040345,42.86815666031703,62.35370173807365,118.9860945170918,115.5036140777722,92.16234419720446,51.367117864308355,10.032961529343464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5868931152998975,52.81822223193743,19.153854969995503,51.40867212003876,61.69032152255141,117.03750812625546,122.26133506210374,135.73532905190524,143.4465661037897,145.02201440800343,18.241786881304076,45.8946030552909,28.564990539547132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5554107667405095,41.997536550487126,63.39011376334967,105.802236379321,241.95215149671043,203.31275144895832,265.0860752061016,175.07945101717232,109.90664905530129,192.1190339577542,156.21583817607635,94.6913085689711,33.00098704641968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.88858005528571,72.55245518286324,141.41508375523034,203.47864964127328,244.77135799737667,107.62637255670384,223.58602067882177,263.17893679412686,241.95215149671043,209.1584043445984,159.32528680564218,72.26231933083253,30.2647827803454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090890272876733,71.39159294413375,136.9376392694963,191.24830757105545,229.30732963787725,252.2752488780846,181.21534604171197,256.2138696386188,158.78625052670452,203.81023347216555,153.72832178317128,93.15741452048782,33.581471304218866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920062403845098,69.48456080902784,113.22333757917475,170.10452450823095,200.41064899056903,224.0006067443059,254.14093931119783,248.00515056352708,114.1354056678662,149.16787506284524,151.03345921908965,91.62341419513568,29.228264478200497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339684422914788,68.32369857029835,130.71884828723353,184.4905865867239,223.047090676753,245.97366821496763,253.8922514380287,251.8193211106078,232.37522401171265,199.95461494622333,152.3187716712726,91.91365632403529,32.62784895979703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681340160978056,68.8211805935056,134.9061569209369,189.96310139574135,169.56548822929332,91.45762227968956,264.5885931828944,255.50914772110391,245.43463193603003,211.5215768009189,161.14942298302506,95.10589463445528,30.389126716929987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313238027940914,68.53104474147489,125.8267114591464,131.5480204182019,61.317183435928754,156.46463232611444,225.0785730253124,203.85178772789595,168.61197216174037,167.74135205191047,114.09395768900464,77.1543498820508,30.0988845880304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.484065896972549,56.05201479808783,116.04254407984097,174.1259349496193,192.28471959633143,224.3737448309286,260.19393837801454,217.98905565635084,200.74233909833015,185.61000084659187,152.11142550009606,79.43462638064824,28.606438518408662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.89865196245673,68.28225059143682,136.02557118080483,190.9167237401632,229.68046772449992,252.4411470703996,181.92017423609576,32.959539067558154,113.88661151782811,194.93813418155156,160.77639117327126,83.29024490659049,29.394162670515502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.308202074355403,54.06198042838998,112.06247534044526,147.09505101229325,202.23489144482076,127.98253774429035,105.71934042159792,149.74835932064445,166.08290151310484,141.41519003209925,93.9865866514562,42.45357059483284,17.205268579159178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550481090023875,46.51653529195162,51.07698201227763,53.85463425721345,154.9306320007623,132.16984637799374,135.11339681524456,203.0226155969276,191.12396363447084,182.21041636499535,107.46058064125772,44.89963900887641,29.311160435923565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354686006802444,66.83114622380774,98.29823922174415,98.13244730629803,232.33377603285112,190.12899958805636,188.8436871358734,258.07956007173203,236.89422275317716,204.3492697511032,108.2897527722261,68.77973261464406,9.53547950613622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.105891856764384,66.87270047953814,132.2942965914472,187.1854491508055,226.1149850505884,248.6684245021804,256.71135166182603,250.86569876618591,92.6599324972806,203.0640635757891,150.99211751709697,90.213864083237,29.26971245706203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193823768072956,66.16787228515437,132.4186405280318,186.812204787314,225.1614689830354,247.922254605804,196.5964784434883,261.89373061881275,231.33881198643664,199.4985809018776,151.77973539233494,90.08941386978356,25.206854036812132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.44754759482765,52.15484201641519,132.08695042027065,187.2683451085286,226.8612612238337,249.33180471770268,257.2918359196252,251.44618302398513,231.87774198850545,147.67542899322353,150.49452921702084,88.05793152122416,28.81367841271632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260238961124284,35.0739173738406,113.01609768486708,106.34116638138975,163.18090533158443,202.8567174046126,86.48258949387936,79.35173042292517,102.23685998227832,175.4111411249334,154.51604593527813,89.7578300388913,29.35260841478509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862133660311834,64.67531993866375,132.1283983991322,188.8852413916038,226.8612612238337,198.66940877090923,261.89373061881275,180.5520721030586,138.55453555257148,162.64197532951567,151.6968394346119,88.47251758670834,25.78723201774244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945029618034896,64.63397823667111,132.4186405280318,188.05606926063544,227.31729526817944,194.02606609286013,192.86520385413064,122.75881708531098,85.73631332063405,102.0295138111018,132.54298446461638,87.06296747480965,27.943058302886424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.193823768072956,63.76325184997232,129.72377796395017,185.69289680431496,226.9027092026952,250.32676876411713,182.12741413040345,254.97021771903513,165.0050415089673,182.95658626137177,109.4506150109556,52.85967021079897,18.946508798818975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986477596896426,63.68035589224927,130.09691605057282,185.85868871976103,225.57605504851963,211.64592073750353,219.35726406625685,207.12692199603904,188.34620511266615,198.83520068635536,148.58749708191493,86.52403747274089,27.196782129641115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.2037893983751,54.14487638611305,121.22481675995884,182.6663441324722,194.68944630838237,214.8797133036539,177.1523813445932,252.89718111474536,230.75832772863745,196.3477905703191,144.73187855597268,79.60041829609436,21.890165512938665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513962787878978,48.630913598234066,96.68134293866896,180.46906986846668,222.42515844009228,247.79780439235057,258.2867999660397,214.4651272381697,221.1399522647782,183.49562254030943,117.32775025515504,76.53252392225895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540515459721732,46.9311213574358,102.90013392093172,147.67542899322353,179.76434795095176,191.455653742232,170.8506944046074,56.093462776949366,94.7327565478326,57.171322781086914,99.5419974181967,84.45110714531998,26.077474146642032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115857487066528,63.721803871110794,132.54309074148526,190.54358565354053,231.46315592302125,203.68588953558097,202.93961336233565,153.9356679543478,241.4961174523647,204.0590276222036,152.81625369447983,87.64334545573996,23.672853711459993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.2037893983751,63.514563976803146,133.20636468013865,190.95817171902473,160.3202508520567,166.45614587659637,277.64789483034286,269.31483181866656,238.8012548882831,204.43216570882623,153.8942199754863,87.97503556350111,22.885129559353157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913547269475508,62.47804567465825,131.46512446047885,187.84872308945893,227.81477729138663,251.2388368528086,260.40117827232217,226.6539150526572,186.19037882752215,162.72487128723873,96.72279091753047,73.0499372060705,23.714301690321523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955101525205913,63.05842365558855,132.83322659351597,190.08744533232596,230.71698602664483,254.18249356692823,262.1009705131204,256.13097368089575,237.0600146686233,202.40068336026687,151.07501347482005,85.36317523401141,22.47054349386897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.416065246268262,62.7268398246963,132.91612255123906,190.83372150557125,230.63398379205285,253.8092492034367,218.61098789301155,110.32123512078547,92.32824238951945,204.43216570882623,139.54949959898596,74.91562763918374,18.988063054549382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333169288545202,62.1049075880356,132.25284861258567,190.2947915035025,230.46808559973792,115.95954184524903,245.8492180015142,258.49403986034736,51.698807972069474,52.07194605869213,118.40561025929262,63.80469982883386,20.356165187586523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001479180784079,62.187803545758655,133.12346872241557,191.16541161333237,239.7134292538434,266.66152351031536,223.83481482885983,171.34817642781462,172.6334888799976,164.63190342234464,65.13135398300946,85.86065725721865,20.68785529534765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084375138507141,41.16836441951877,53.315704255144674,98.71282528722833,132.4186405280318,172.42614270882106,135.48664117873608,93.5305526071105,67.86766452595262,17.454062729197236,78.10797222647263,0.6218259597918374,8.623411417444792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8192065006662235,13.14241015890928,68.73828463578252,75.08141955462987,116.45713014532517,127.4436077422216,217.86471171976623,145.47804845234913,201.6958551658831,85.2388312974268,42.90960463917855,17.205268579159178,5.1822726801178565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928548853363162,35.9445374836705,53.14991233969855,107.004546596912,187.144001171944,208.0390963615993,96.0595169788771,178.3132435833227,36.02753971826244,202.732373468028,144.52463866166505,55.22284266711948,19.817235185517745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850688849225611,41.58295048500294,82.25383288131445,174.49907303624198,226.23943526404184,137.68391544274158,216.91119565221328,162.47607713720066,145.76829058124872,199.4985809018776,141.3321877975073,68.98707878582059,15.712822509537444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.29675726326918,60.15632119719926,130.30426222174935,188.8436871358734,230.30229368429175,254.30683750351287,263.63497083847255,85.69486534177253,115.98972447600975,110.78481482282136,79.20188003781041,66.3336642006005,16.998028684851526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255203007538773,60.57090726268344,132.46008850689333,152.01290684264825,136.27128330164552,119.38941523447517,126.13693363939464,126.98757369787586,25.621440102296315,46.7652231651208,85.86065725721865,75.45455764125252,17.080924642574587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.44606841404357,25.37264595225826,79.6834205306863,88.80420769446945,43.53153687583927,22.097405407246317,40.00750218078928,57.50301288884805,74.50104157369957,74.08645550821538,81.8806947946918,73.25728337724702,16.33464846932928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674825026608467,29.14536852047744,78.56400627081834,123.91967932404047,155.8012521105922,185.609894569723,169.39969631384716,80.92707245026997,142.03701599189105,125.4121253936622,89.17734578109211,44.89963900887641,9.825721635035812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7412402196597958,35.19836758729407,81.67334862351527,86.89717555936355,48.67236157709559,115.66940599321832,113.55502768693586,159.61542265767292,164.7563536357981,189.63141128798023,118.40561025929262,60.81970141272151,8.830651311752446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7213089590555075,40.00750218078928,93.07441228589587,123.961127302902,168.28028205397922,174.41617707851893,226.32222494489605,214.2993353227236,198.0890307899789,174.04303899189625,118.03247217266996,50.496497754478455,10.530443552550713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343134918847345,61.44163364938223,136.73029309831975,199.45713292301605,243.195909693163,268.6930058588747,231.62894783846735,221.92767641688505,246.26380406699835,175.5355913383869,145.10491036572648,68.28225059143682,13.722788139839588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804204916778569,59.49304725854591,131.67236435478648,192.2018236386084,133.4550525533078,261.14745444556746,196.016100462558,217.98905565635084,236.3967407299699,146.55601473335554,19.278198906580094,49.50153370806397,13.349650053216934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057928743533264,58.62242714871599,105.34620233497527,188.92668937046537,229.26588165901575,126.73877954783782,73.34017933497007,162.64186905264677,234.57249827571815,194.19185800830627,139.96408566447016,29.64285054368468,13.100855903178871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477550762602957,58.33218501981641,128.56302200208955,192.53351374636955,236.3552927511084,261.60348848991316,270.97317608060325,264.33969275598747,240.8327372368425,194.1504100294447,138.67887948915606,70.64542304775733,12.271683772210508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.331690107761122,91.66486217399722,149.74835932064445,217.69891980432016,241.08153138688056,250.0365266352176,241.3717735157801,187.93161904718195,130.4286061583339,77.69338616098844,36.151883654847026,9.16234141951357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943550437250815,54.22777234383611,119.27633664599138,177.85731581584588,127.31926380563702,193.61148002737596,173.46266101096597,249.7878387620484,223.75181259426793,185.4441026542769,132.46008850689333,66.70680228722314,11.152375789211424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518998741464488,56.0105668192263,126.15840156690751,185.11251882338465,223.9177107865829,208.70237030025268,257.16738570617173,248.5026325867343,227.06850111814137,188.67789522042727,134.07698478996855,67.0799403738458,10.945029618034896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477550762602957,57.08842682336386,127.4436077422216,187.10255319308249,228.80984761467005,191.20685959219392,160.11290468088015,215.54309351917615,229.9291555976691,189.17537724363453,133.49660680903824,55.88611660577285,10.530443552550713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145860654841835,56.34215065011855,126.61443561125324,186.19037882752215,227.89767324910972,251.48763100284663,137.18632714266545,253.68490526685213,227.8562252702482,33.70581524080346,138.13994948708728,66.78969824494621,9.742719400443876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8141705470807135,56.259254692395494,127.4436077422216,149.95559921495212,184.3247946712778,138.96912161805568,203.31275144895832,183.61986020002513,185.73434478317645,190.37768746122555,132.95757053010055,64.67531993866375,8.125929394237547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980068739395712,48.17487955388835,103.81220200962312,160.11301095774903,107.54347659898076,156.8377704127371,152.2772174155422,196.016100462558,100.20537763371894,62.187803545758655,72.71835337517824,33.042435025281215,3.689826610496121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8141705470807135,50.53794573333998,112.1039233193068,138.55453555257148,186.6464128718679,78.97859233630253,29.14536852047744,65.62894228308559,166.70494002663443,154.14290784865543,70.76976698434191,42.329226658248245,3.731274589357652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653308308351224,54.55946245159722,93.73779250141811,119.06899047481484,170.72635046802282,190.6679295901251,116.6643700396328,35.032469394979074,40.50498420399652,119.48357654029904,87.02141321907926,9.037997482928976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731380866226527,11.857097706726323,92.0794482394814,82.37817681789905,126.4070894400767,148.09001505870768,202.11054750823615,194.1504100294447,149.74835932064445,101.03454976468733,42.495018573694374,4.353100549149489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7412402196597958,22.30475157842285,109.11892490319444,159.82266255198056,152.73335773675677,161.6883529850938,157.99852637459773,123.91967932404047,59.20280512964631,75.82769572787517,46.30918912077508,36.77370961463886,2.0314823485593867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06395174353846,12.89361600887122,74.74972944686876,16.998028684851526,29.062472562754373,188.3048634106735,184.69782648103157,174.29183314193435,110.15544320533934,58.788219064162114,5.223826935848263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3731380866226527,37.81022791678377,107.04599457577352,137.14487916380395,180.51062412419708,154.6403898718627,216.49660958672908,164.46611150689853,156.54752828383752,136.44015724628903,113.67937162352048,27.7772663874403,0.9949640464144902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1194142598679582,51.864706164384465,122.96605697961864,153.52108188886362,157.66683626683658,118.32271430156956,146.8877048411167,145.22936057917994,159.24228457105025,142.2028079073372,72.42811124627866,46.9311213574358,1.658344261936734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140332566891924,44.94108698773794,115.0060257776961,140.0055336433317,170.97514461806085,190.4605834189486,143.19787823062055,189.38272341481104,14.759200165115608,9.24523737723663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7826881985213263,53.066910105106615,53.89608223607498,188.5535512838427,227.64887909907165,250.1608705718022,256.7942476195491,180.9666581685428,224.16639865975208,127.31926380563702,91.0430362142054,39.05398611323631,2.4046204351820397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3681021330371428,52.984014147383554,124.58295326269383,183.4541745614479,217.8232637409047,196.14044439914255,251.2388368528086,239.17439297490571,216.164919478968,101.07599774354884,101.03454976468733,43.40708666238581,1.1608622387294891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4974820232072451,51.864706164384465,122.63436687185752,181.13245008398897,221.8032262034316,244.52256384733855,188.05606926063544,124.37571336838616,78.43955605736487,115.6279580143568,119.60792047688362,50.78673988337805,1.1194142598679582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.491568077761826,123.58798921627934,183.95165658465515,226.28088324290343,155.6769081740076,193.27978991961484,16.085960596160096,4.560446720326019,66.37521845633088,67.16283633156885,20.563405081894174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12839562144131,71.47459517872569,105.84368435818251,228.89274357239307,186.10748286979913,98.83716922381292,98.38113517946722,94.77431080356304,141.08349992433813,67.9505604836757,34.783781521809885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760293488404166,0.2902421288995911,194.35775620062125,182.0445181726803,20.231821251001932,67.28728654502233,131.71391861051688,113.67937162352048,120.02250654236782,89.96506993319895,3.980068739395712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.124945125508745,137.35222533498046,199.62292483846215,251.114492916224,276.2384509953131,283.0375136816373,273.1290023657473,244.8542539550997,197.96458057652544,128.60446998095105,52.527980103037834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.8396326733258,135.73532905190524,197.71589270335625,238.2623248862143,261.72793870336665,267.4491413855533,255.9237337865881,229.597465489908,186.8123110641829,124.04402326062508,49.708773602371615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.984014147383554,126.78033380356824,191.9945837443007,226.48812313721103,248.3781823732808,221.05705630705515,210.650956691089,160.19590691547208,128.14843593660535,100.49551348574964,43.69732879128539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50153370806397,121.30771271768192,185.69279052744605,229.5560175110465,244.72991001851508,250.45121897757065,239.13294499604424,212.7238870185099,170.56055855257665,110.7772691651312,42.660810489140495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75525753481866,121.30771271768192,180.9666581685428,221.92767641688505,243.36170160860908,249.4147006754257,108.45554468767222,191.24830757105545,112.93309545027516,110.0724409707474,39.01253813437478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.760293488404166,81.67334862351527,180.34472593188207,221.22284822250128,165.29528363786687,202.98106134119715,174.49907303624198,193.69437598509904,89.5919318465763,90.00651791206047,38.76374398433672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85967021079897,130.0554680717113,191.70434161540115,234.82129242575624,258.45269815835474,264.54703892716395,263.1374888152653,234.9870843412024,188.4291010703892,119.56647249802212,44.567948901115294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93260053821987,134.03553681110702,196.55503046462675,239.79632521156643,263.2618327518499,268.52710766655974,256.75279964068756,229.1828794244238,184.53203456558543,119.69081643460672,33.12543725987315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94256616852202,129.6823299850886,190.95817171902473,238.38677509966777,262.51566285547347,267.9052817067679,254.51407739782053,226.5295711160726,179.68134571635983,114.1354056678662,39.59291611530509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40856584316988,77.1543498820508,194.8552382238285,238.0136370130451,272.09259034047125,279.01610324024887,266.9102113834845,239.17439297490571,190.12899958805636,118.11547440726189,41.91464059276407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.066910105106615,132.21129435685526,194.89668620269003,236.02360264334723,259.4891101836307,264.46414296944096,252.39969909153808,224.4566407886516,178.14745166787657,113.51357970807436,39.34412196526704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.01095267672183,75.70335179129059,100.37116954916507,176.7792432579705,197.6329967456332,164.50755948576003,159.78132084998788,165.461075553313,132.2942965914472,84.69979501848916,27.7772663874403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.650844858838354,47.635843274950695,180.9666581685428,108.4970989434026,258.1210080505936,183.1639324325483,166.66338577090403,225.74184696396577,175.9916253827326,106.75575244687394,34.57643535063336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.331197973396726,68.61394069919794,86.15089938611823,114.09395768900464,76.78121179542815,76.11793785677477,103.14892807096976,88.76275971560793,86.31669130156436,29.60140256482315,15.422580380637852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800754420846014,23.216819667114276,52.569428081899375,122.9246090007571,152.77480571561833,193.90172215627555,210.73385264881207,160.61049298095628,136.73029309831975,71.59893911531027,25.12385180222019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91809108869662,64.13638993659498,123.46353900282588,166.7877297074886,129.1849542387503,175.8258334672865,169.31680035612413,107.2947887258116,94.64986059010955,56.964082886779266,17.951544752404487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10687890318407,119.31778462485292,180.3861739107436,221.4301943936778,243.9007378875467,47.47005135950457,71.39159294413375,215.00416351710737,164.42466352803697,100.86865157237231,29.93309267258427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.48001698980672,120.14695675582128,181.7128280649192,221.96912439574655,244.2324279953079,248.6684245021804,236.89422275317716,159.82276882884943,161.48111309078618,95.81072282883903,27.569920216263768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.390605897714075,105.42909829269831,140.751809816577,128.27277987318996,160.2373548943336,109.32627107437098,144.89767047141882,106.96309861805048,78.937144357441,63.721803871110794,28.523436283816725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.00651513436959,34.866677479532946,69.65035272447395,196.3063425914576,253.39476941482147,257.0015937907256,244.31532395303097,215.58454149803768,166.91217992094207,101.11744572241038,28.481988304955195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.865584156244388,57.71035906002457,110.27978714192392,228.6025014434935,200.61788888487663,201.5715112292985,243.8592899086852,212.06050680298767,163.18090533158443,96.930137088707,26.243266062088153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40708666238581,119.52502451916055,182.25186434385688,224.20795291548245,244.2324279953079,246.0565641726907,237.9720827573147,202.89816538347412,152.4431156078572,88.845655673331,22.511991472730504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37067463710978,116.95461216853242,177.81576156011545,219.1499178950803,241.7033573466724,246.0565641726907,234.323810402549,204.63940560313392,156.09149423949177,90.75279408530578,23.05092147479928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0854684617957,114.67433566993496,181.38124423402695,226.23943526404184,250.49266695643217,255.2603535710658,243.03011777771687,114.67433566993496,163.18090533158443,91.99655228175833,23.009473495937748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79522633289611,115.21337194887262,181.92017423609576,227.607537397079,242.11794341215656,246.42970225931344,186.93665500076747,139.83974172788555,136.73029309831975,69.60890474561242,18.32468283902714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866677479532946,105.92658031590555,176.69645357711636,207.9147524250147,206.71233593055484,202.93961336233565,233.9506723159263,150.5359771958824,154.26725178524003,58.70532310643906,17.37116677147418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.858191030014886,127.94108976542884,196.3477905703191,243.15446171430148,258.49414613721626,262.80579870750415,207.41716412493855,218.5280919352885,166.91217992094207,97.75930921967536,23.25826764597581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966546336292136,18.49047475447326,110.15544320533934,108.45554468767222,155.84270008945373,254.51407739782053,239.29884318835923,208.99261242915227,159.69842489226485,91.91365632403529,21.14388933969336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.712330375173046,117.90812823608536,147.3437388854624,203.97613166448053,228.06357144142473,214.67247340934625,154.9306320007623,73.63042146386967,84.99003714738875,18.78071688337285,5.223826935848263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87812229061917,118.94464653823024,183.57851849803248,225.4930528139277,248.6684245021804,253.06307930706032,240.50104712908137,210.07047243328984,160.73483691754086,93.07451856276477,21.0609933819703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.116950810355085,124.41716134724771,189.2582732013576,238.05497871503775,259.86224827025336,263.5520748807495,250.53411493529367,214.09198915154707,155.42811402396953,87.31176162484772,18.532029010203665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96101824834223,120.02250654236782,184.86372467334655,234.82129242575624,259.6135603970842,264.13245286167984,249.2489087599796,216.62095352331372,164.21731735686043,91.12593217192844,20.190266995271525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.434025191724075,39.4685721787205,183.61996647689404,229.2244336801542,253.22887122250648,257.4576278350713,243.69339171637023,210.98264679885017,154.9306320007623,87.06296747480965,18.158890923581012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01746781109142,115.17192397001106,177.52551943121586,224.9126748329974,239.837773190428,80.47103840592426,235.19443051237891,198.17192674770197,100.24682561258048,80.71983255596233,14.966546336292136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.400571528016215,113.47202545234391,177.94010549670006,223.29588482679105,247.01008024024372,251.114492916224,236.52108466655451,205.5515799686942,148.21435899529232,82.62686469106823,16.085960596160096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57643535063336,110.7772691651312,174.62352324969544,219.3987120451184,157.33525243594434,124.50005730497077,182.7907943459257,127.19481359218354,143.69536025382783,57.50301288884805,8.001479180784079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70581524080346,109.82375309757823,138.76177544687914,223.75181259426793,246.9271842825206,251.6119749394313,237.01856668976177,204.8053037954489,153.97711593320932,84.32676320873539,15.588372296083971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444097098895092,65.75328621967017,113.34778779262822,138.88611938346372,174.33328112079585,206.75389018628525,188.8436871358734,160.48604276750282,112.5599573636525,33.12543725987315,3.855618525942244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3217244774589783,26.243266062088153,36.151883654847026,68.61394069919794,79.1029362728871,79.02004031516405,79.18583223061017,56.0105668192263,37.14684770126152,19.85868316437928,15.588372296083971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.685777703330295,122.63447314872636,198.75241100550116,248.6684245021804,276.48713886848225,282.2084478275377,266.1639352102392,228.1879153780093,170.1044182313621,90.75279408530578,16.790682513674994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39564185129958,123.87812506831004,198.29627068428655,248.00515056352708,274.8287946065455,279.7622731366253,263.17893679412686,225.45160483506612,168.11449013853309,88.88710365219252,15.754270488398976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70581524080346,112.93309545027516,182.33476030157993,228.14646739914775,251.07304493736245,255.75783559427308,243.4032558643395,208.08054434046088,154.72339210645467,79.31017616719477,11.525513875834076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560446720326019,99.12741135271251,41.16836441951877,221.38864013794736,245.8907722572446,252.60693898584577,242.44963351991768,207.58295604038472,151.98708156351148,78.27376414191876,11.89865196245673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394162670515502,104.68282211945302,169.15090216380912,217.69891980432016,246.5954941747595,249.70483652745648,234.6139462545797,199.41568494415452,146.1414286678714,74.83273168146069,10.115857487066528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02595426060948,101.1588937012719,164.71490565693657,207.00257805945444,230.09494751311524,233.28739837727295,220.4765720492559,189.4241713936726,139.38370768353985,72.96704124834743,9.53547950613622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73581840857877,100.1639296548574,163.47104118361514,212.5580951030638,236.27229051651648,241.2058753234651,99.16885933157404,68.98707878582059,138.80332970260957,69.31866261671284,5.596858745602039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108956495201426,106.21682244480516,175.74283123269456,223.12998663447607,240.7912892579809,245.0614938494074,230.4266376208763,197.9231325976639,144.48308440593465,74.2522474236615,9.2037893983751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792267971327952,97.63496528309078,164.50755948576003,143.1149822728975,156.38173636839136,245.76632204379115,153.97711593320932,206.5050960362472,145.51949643121063,74.87417966032223,9.411135569551629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.8701279754655,100.95165380696426,172.92362473202832,143.03198003830556,251.1559408950855,181.25679402057352,184.4905865867239,209.86323253898215,105.55344222928292,76.61541987998201,8.581963438583262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.399092347232138,107.37768468353464,175.5770393172484,220.76681417815553,245.7248740649296,250.36821674297872,236.27229051651648,202.89816538347412,149.83125527836748,76.9056620088816,9.576927484997752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02102458389285,109.28471681864056,176.36476346935524,221.22295449937013,245.02015214741473,249.45614865428723,234.03356827364945,199.6643728173237,128.4385717886361,66.62390632950007,8.29172130968367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362680321956113,104.89016829062956,171.80431674902923,215.21140341141503,239.21594723063615,243.361807885478,229.97060357653064,196.92816855124943,144.44163642707312,73.50607752728509,7.669789073022958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.792267971327952,100.24682561258048,167.32676598642627,212.84823095509452,237.1014626474848,241.41322149464168,174.87221112286466,95.85217080770056,95.8936187865621,67.03849239498427,5.306722893571324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.73778972372724,79.43462638064824,128.43867806550494,166.70494002663443,154.47459795641657,148.71184101849954,141.24929183978423,107.75082277015731,79.93210840385548,26.036026167780506,0.0414479788615307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.68785529534765,41.62439846386447,104.14389211738424,165.41962757445148,227.69043335480205,160.69338893867933,161.27376691960964,187.01955095849056,80.2637985116166,67.57742239705304,5.431066830155917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2801702217285715,12.396133985663976,28.15040447406295,68.24080261257528,71.93062922307139,91.12593217192844,125.32922943593914,84.3682111875969,59.90763332403007,4.6433426780490805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.77568092978734,92.53558856069598,41.7901903793106,102.07096178996332,97.13737698301466,56.59094480015661,50.993979777685695,36.939607806953866,26.78219606415693,69.69190698020437,3.8141705470807135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623411417444792,48.382119448196,90.75279408530578,124.16836719720963,103.14892807096976,67.03849239498427,63.80469982883386,46.30918912077508,18.69782092564979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.112406991133973,92.03800026061988,162.06149107171646,92.8257244127267,240.50115340595025,157.1694605204982,102.7343420054856,70.06493878995815,141.33229407437616,3.2752405450119375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98302710096387,92.86717239158824,161.77135521968577,209.98757647556675,235.48456636440957,241.4546694735032,227.10994909700293,192.86520385413064,140.37867172995433,67.2042843104304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397613166448053,93.5305526071105,164.17586937799894,209.94612849670523,234.6968422123028,212.18495701644116,146.9291528199782,174.04303899189625,119.93961058464475,58.41508097753946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69782092564979,16.085960596160096,36.442125783746626,89.55048386771477,108.45554468767222,137.26932937725738,157.7498385014285,152.98204560992596,70.81121496320344,11.857097706726323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.915132727128462,87.02151949594813,153.3966316754101,198.42072089774004,222.4666064189538,235.11153455465583,222.881192484438,189.09248128591145,135.23784702869804,64.21928589431805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11744294471948,90.91858600075192,158.33021648235882,209.7387823255287,236.76987881659255,242.5740837333711,228.1879153780093,194.81379024496695,137.02053522721934,67.3701825027454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454062729197236,87.85069162691649,154.47459795641657,199.8302710096387,231.91918996736695,237.80629084186856,224.4980887675132,191.41420576337043,134.6159147920373,65.58749430422405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.29320049046775,91.70631015285876,166.41469789773484,218.2792977852504,246.802840345936,253.3946631379526,238.9257051017365,204.6809598588643,148.75328899736104,72.59390316172477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609889014341217,94.48406867466343,164.88059129551382,212.6409910607869,238.2623248862143,244.2738759741694,230.3851896420148,196.8867205723879,143.32222216720515,71.14290507096456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.454062729197236,90.75279408530578,159.98856074429554,206.5465440151087,231.2558097518447,236.14794657993184,182.62500243047953,134.1598807476916,137.31077735611893,66.29221622173895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485863908363257,21.807163278346728,76.32517775108242,149.08497910512222,144.73187855597268,168.44607396942533,92.6599324972806,51.57446403548488,38.390605897714075,20.563405081894174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.6913057912802,5.638413001332447,24.46057786356683,35.82019354708591,49.50153370806397,43.116950810355085,50.081911688994275,42.37067463710978,40.46353622513499,66.16787228515437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421101199853773,76.32517775108242,147.92411686639272,203.10551155465063,222.7568485478534,226.8611549469648,212.972681168548,179.10096773542955,127.85819380770576,60.15632119719926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1093423526969386,63.01697567672702,123.25629910851823,193.1139980041687,217.4086776754205,174.0844869707578,108.7457868165718,106.00958255049753,132.54298446461638,63.5974599345262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5389300020687758,19.153854969995503,89.42613993113018,133.16491670127712,180.5520721030586,176.40621144821677,164.258765335722,126.86322976129128,73.46452327155467,51.367117864308355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49047475447326,142.45160205737525,191.66289363653965,218.61098789301155,224.6224327040978,212.84823095509452,69.11142272240518,133.37215659558476,62.76828780355783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955101525205913,73.58897348500814,139.21780949122484,190.5850336324021,217.4501256542821,223.83481482885983,166.24879970541983,122.84171304303403,129.72388424081905,60.28077141065274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.689826610496121,33.374125133042334,58.954117256477126,103.0244778575163,156.46463232611444,166.95362789980362,161.06652702530198,129.8067801985421,102.11240976882488,43.075396554624675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311652570287958,63.929150042287326,93.11596654162628,158.45466669581228,207.2512659326236,167.2438700287032,176.36476346935524,126.2827455034921,92.7013804761421,28.02595426060948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.513962787878978,67.9505604836757,132.33574457030875,183.37127860372485,99.87358124908894,92.99151632817284,151.24080539026616,171.84576472789075,120.8516786733362,55.55442649801171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6433426780490805,65.79473419853171,129.55798604850403,11.069479831488364,65.62894228308559,133.08202074355404,205.13699390321003,60.57090726268344,3.731274589357652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08497632743129,132.00405446254763,183.08103647482525,210.69240466995055,218.48664395642697,207.70740625383817,176.4476594270783,123.75378113172545,60.07342523947621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.3336642006005,131.00909041613312,181.17389806285044,208.8682684925677,217.4501256542821,204.6809598588643,101.40768785130996,39.219778028682434,22.055957428384787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27978436423305,65.25580419646295,130.76029626609505,208.2877842347685,222.881192484438,150.3701852804363,132.50153648575483,100.37116954916507,62.39514971693518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35014496527222,142.41015407851373,81.25876255803111,149.25087729743717,138.59598353143303,125.24633347821609,182.91513828251024,131.17488233157923,64.50952802321763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09642113851753,147.59242675863158,203.0226155969276,236.3967407299699,247.13442417682828,235.6919125355861,204.0590276222036,149.95559921495212,74.79128370259916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08645550821538,146.39022281790943,197.38420259559513,192.7407536406772,175.8671751692791,171.80431674902923,189.05103330704995,136.31570703283555,67.66031835477611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238230108502645,69.69180070333549,131.29933254503268,115.08892173541912,17.619854644643365,42.74381272373243,21.682819341762137,23.46550754028346,20.107371037548464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3995844815965297,16.16885655388316,50.37215381789386,70.93555889978805,32.876643109835086,44.40215698566917,68.98707878582059,50.37215381789386,28.523436283816725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80617900961795,145.89263451783333,198.58651281318615,227.64898537594053,236.72843083773105,232.95560199264295,194.1504100294447,143.77825621155085,73.92066359276926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43314719986417,144.3172924904885,195.8503085471119,224.083502702029,233.20439614268105,223.5445726999602,193.52858406965288,143.8197041904124,74.95707561804528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83114622380774,144.2757382347581,200.16196111739984,232.95570826951183,242.78132362767877,232.2094320962665,200.07895888280788,143.48812035952017,73.83766135817733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64542304775733,144.4000821713427,195.6015143970738,223.83481482885983,233.0386042272349,222.3422624823692,192.65796395982295,143.61246429610475,74.50104157369957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446563326098854,127.69240189225964,177.52551943121586,205.0955459243485,213.2628170205787,203.10551155465063,130.47005413719546,128.9361600887122,64.67531993866375,4.353100549149489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06198042838998,123.29774708737976,173.75279686299666,204.1833715587882,213.6774030860629,204.18347783565707,176.40621144821677,52.403636166453246,63.929150042287326,3.6069306527730594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85967021079897,39.01253813437478,39.84171026534315,29.51850660710009,71.55749113644875,66.74825026608467,82.41962479676059,55.139840432527535,64.50952802321763,4.353100549149489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974540651445803,52.403636166453246,52.48653212417631,52.48653212417631,56.21780671353397,46.14339720532897,39.17833004982091,41.292708356103354,13.017959945455813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72831900548039,151.11646145368158,207.33426816721553,241.3302192600497,252.35825111267653,242.03504745443348,210.98264679885017,158.28876850349732,83.53903905662855,12.479029943387037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39564185129958,112.2698215116218,155.92570232404566,197.5499945110413,211.97761084526465,227.607537397079,194.89668620269003,143.19787823062055,34.12040130628764,0.829172130968367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218790982262752,3.523928418181122,66.41656015832355,63.887595786556915,119.06899047481484,37.22974365898458,60.48801130496039,71.97207720193293,30.015988630307337,0.4974820232072451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.285206175314081,32.33771310776632,93.6963445225566,80.76128053482384,107.58492457784232,123.50509325855629,50.1233596678558,39.55146813644355,4.477550762602957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032961529343464,43.448534641247335,31.135402890175293,72.80124933290129,61.731769501412934,59.86618534516854,78.771246165126,46.723775186259275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.609889014341217,71.43314719986417,101.53203178789455,133.66239872448435,220.14498821836372,211.02409477771167,190.7508255478482,140.29577577223128,75.86914370673671,11.981547920179793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757228849967127,105.13885616379876,184.24189871355475,179.47410582205217,93.03296430703436,98.0494450717061,100.4126175280266,28.606438518408662,31.798676828828665,1.5340003253521417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6168962830752034,17.32971879261265,13.183858137770812,33.49846906962693,60.94404534930611,53.81318627835192,71.55749113644875,32.62784895979703,40.79522633289611,2.653308308351224,0.0,0.0,0.0,0.0,0.0,0.0]
