clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.552,171.226,235.819,271.368,285.341,274.78,243.365,188.96399999999997,102.371,6.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.172,90.996,156.02300000000002,192.518,223.30399999999997,262.663,159.704,173.463,88.051,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.488,151.146,214.834,252.85700000000003,268.214,258.554,129.747,145.96,71.018,2.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.276,151.279,218.96,189.294,154.367,101.018,236.709,109.75,59.678,2.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.509,113.85,143.896,189.611,183.795,152.139,154.649,118.04,57.136,4.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.598,36.369,96.889,58.681,123.415,131.089,108.59,58.378,39.674,6.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.273,187.632,262.876,306.949,322.547,312.58500000000004,278.983,219.633,124.964,12.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.338,132.319,180.239,193.716,125.166,127.439,140.853,85.388,56.827,2.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.968,3.929,13.908,52.226,68.086,48.624,20.793,10.396,23.77,0.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.321,34.616,38.104,39.248,45.112,71.634,106.108,78.904,30.066,1.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.476,175.789,249.065,292.832,309.589,301.2,268.918,213.44,123.365,15.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.325,176.844,247.083,289.53000000000003,268.43,253.348,266.854,210.409,122.222,16.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.984,104.046,197.153,208.179,227.704,248.901,210.836,171.438,110.632,15.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.175,136.165,142.215,270.514,289.60900000000004,283.51,253.637,199.053,108.837,16.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.514,97.429,159.375,172.015,186.933,179.859,144.339,93.007,85.004,14.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.653,140.62900000000002,244.435,285.244,302.095,295.104,264.372,156.661,125.988,23.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.91,92.793,86.977,89.081,129.701,209.03,105.725,77.065,10.039,0.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.642,56.262,29.755,36.819,292.978,286.399,141.528,203.293,119.891,23.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.88,97.442,258.851,280.26099999999997,105.341,69.36,80.512,30.133,24.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.672,186.106,257.695,298.756,313.68100000000004,306.836,278.62600000000003,224.468,135.672,30.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.001,61.543,161.02,284.43600000000004,304.304,300.664,272.879,218.996,134.216,31.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.694,178.464,249.933,295.379,314.464,307.81,277.303,221.355,134.116,31.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.832,180.797,256.653,303.65,323.337,316.435,286.142,230.6,143.587,36.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.76,71.386,238.132,197.639,299.124,247.114,260.722,179.768,111.896,23.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.554,127.964,139.044,210.612,300.953,297.749,223.579,209.14,121.788,27.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.933,85.699,137.038,105.681,56.125,16.764,48.557,93.058,38.014,12.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.832,115.112,78.956,233.394,318.956,318.889,292.185,237.396,148.216,41.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.203,203.119,280.404,326.14599999999996,342.811,334.81600000000003,301.299,244.968,157.019,45.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.398,190.181,210.65,235.40499999999997,236.655,247.728,212.461,153.702,92.748,39.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.002,43.442,53.408,149.949,159.978,84.446,66.66,37.155,78.75,18.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.294,92.717,184.64,173.621,148.496,180.933,167.715,141.307,43.507,3.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.35,169.047,52.781,77.714,116.16,157.443,122.281,215.163,137.805,41.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.304,64.461,72.539,99.441,218.4,191.794,178.625,92.948,57.64,39.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.77399999999999,173.101,34.217,58.88,61.088,67.613,74.919,53.504,14.392,12.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.854,44.395,113.866,180.181,304.283,300.73099999999994,272.208,216.704,136.242,42.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.691,7.818,236.46500000000003,281.074,300.926,147.64,273.336,222.953,145.633,46.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.673,118.756,163.366,160.33,59.119,57.642,92.917,1.652,21.19,3.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.079,182.779,254.762,299.915,320.758,316.43600000000004,286.762,235.06,152.776,50.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.346,41.769,169.5,201.803,248.236,157.369,205.886,230.991,153.565,52.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.428,90.665,119.312,299.495,318.455,197.687,283.544,233.916,156.976,54.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.797,86.142,185.203,252.615,294.54200000000003,310.346,307.9189999999999,276.219,222.148,142.295,47.32099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.772,29.598,65.108,86.561,133.064,304.973,300.315,272.949,223.619,80.323,30.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.608,16.808,25.65,55.922,67.641,43.704,37.265,29.087,11.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.893,1.015,49.795,95.458,243.12,347.713,345.749,315.02,259.68,174.821,63.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.002,100.82,204.915,273.39599999999996,318.307,339.23199999999997,334.368,305.472,191.27,166.038,59.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.472,103.943,212.61,285.185,330.447,349.848,343.001,311.896,255.591,173.866,65.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.007,103.13,205.117,272.383,313.892,331.385,325.391,297.382,245.785,166.277,63.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.521,96.766,197.547,265.021,308.237,326.633,320.066,293.75800000000004,239.189,158.608,53.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.833,86.956,180.826,151.149,169.392,216.849,303.572,243.16,177.134,132.441,42.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.81,94.142,192.236,259.211,300.504,316.461,317.334,286.96,179.058,156.372,59.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.929,99.015,195.884,264.528,306.006,238.498,193.578,164.724,236.491,82.316,59.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.908,8.204,19.09,90.558,154.84300000000002,103.746,94.314,228.857,67.573,58.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.039,103.98,205.084,272.234,313.60200000000003,328.554,321.17,294.381,244.016,168.509,44.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.465,83.482,125.525,56.176,35.067,48.287,55.693,24.103,21.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.698,9.558,29.679,37.634,160.854,208.34,233.893,108.164,98.268,155.943,37.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308,100.956,166.196,260.92,301.46900000000005,316.573,311.44899999999996,287.148,61.592,162.166,64.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.396,37.969,48.766,67.21,73.176,46.561,92.931,58.222,54.913,26.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.102,89.163,171.428,303.074,347.528,317.238,283.75600000000003,245.212,194.878,116.796,29.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.221,130.517,231.713,294.745,330.825,346.299,339.99,310.927,260.837,185.395,78.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.555,27.021,69.751,105.219,81.309,97.078,252.596,142.365,212.193,168.174,69.595,0.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.685,125.879,227.417,293.57199999999995,331.158,347.987,341.285,302.867,245.34,168.005,62.372,0.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.489,135.828,237.674,304.647,343.387,357.61400000000003,350.827,317.354,261.517,181.982,77.764,0.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.504,132.087,233.557,300.77299999999997,340.976,357.087,347.862,318.733,266.986,188.96399999999997,82.584,1.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.167,120.479,216.21,163.97,163.888,261.06100000000004,309.937,266.724,233.799,179.026,77.921,1.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.202,78.661,81.47,71.241,76.309,50.163,118.132,38.964,59.567,25.58,3.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.641,98.88,226.85,302.483,320.692,356.885,304.225,281.236,220.824,154.739,36.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.28,141.828,243.273,312.36400000000003,355.542,373.154,366.247,334.52599999999995,280.396,200.725,83.308,0.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.811,141.468,237.174,297.176,332.693,344.576,339.931,312.228,257.63,187.651,83.954,2.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.677,118.082,163.362,221.199,227.338,233.442,221.711,173.78,174.475,152.156,60.971,1.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.776,69.172,122.293,274.156,260.049,216.871,163.449,172.868,120.32,79.813,38.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.684,92.218,191.16,171.58499999999998,358.624,368.771,373.3,340.696,284.666,201.339,90.324,2.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.18,151.999,249.617,313.468,348.895,362.807,354.83500000000004,317.384,268.353,192.832,87.954,2.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.299,154.585,253.284,318.31600000000003,356.846,371.159,363.474,330.214,273.228,193.835,88.495,2.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.431,155.735,248.404,309.17,348.149,364.534,360.668,332.685,279.072,201.912,93.883,3.486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.656,145.894,233.582,291.062,325.07300000000004,340.224,334.13599999999997,273.826,96.406,86.177,20.77,0.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.67,80.27,121.962,98.308,157.121,176.267,254.611,301.518,196.868,156.62,75.6,2.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.982,19.566,44.145,205.777,217.532,214.468,207.646,199.597,192.6,143.696,4.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.342,46.18,32.82,81.743,163.75,23.778,22.056,82.075,38.986,101.523,48.304,3.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.15,69.115,86.812,170.387,255.99999999999997,285.825,286.501,291.255,263.913,197.03,91.82,3.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.097,159.97,255.846,322.70799999999997,365.542,382.675,375.219,342.976,286.06399999999996,206.656,96.852,4.909999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.522,170.125,265.17900000000003,329.363,367.847,381.043,371.57,337.914,282.30600000000004,204.231,96.452,4.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.045,156.691,244.348,303.923,335.91,346.02299999999997,337.36400000000003,295.347,259.74,155.957,73.565,4.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.141,104.614,233.669,274.38,338.07500000000005,351.028,340.727,310.073,261.79,191.908,91.457,4.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.826,87.393,97.436,134.649,159.768,160.322,83.151,120.773,87.519,36.718,66.215,4.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.669,9.987,55.914,66.962,93.617,149.815,177.768,143.684,91.575,63.077,19.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.397,55.936,188.699,297.473,330.301,160.926,145.715,144.748,130.677,87.836,12.657,5.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.843,162.435,246.713,302.34799999999996,335.922,349.032,339.471,311.363,260.535,189.793,92.661,7.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.54,157.093,244.48,245.889,305.866,265.759,344.588,139.431,205.006,97.844,55.653,7.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.851,7.803,14.837,109.589,45.852,26.799,192.808,45.31,56.31400000000001,44.022,34.775,4.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.835,103.379,207.693,273.293,351.26599999999996,366.365,355.193,325.147,272.704,199.456,98.656,9.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.291,3.266,45.733,45.081,110.402,77.105,156.222,66.237,52.034,43.812,21.483,0.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.209,88.188,239.542,300.413,340.84,358.551,230.134,222.916,274.925,164.273,98.964,9.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.765,185.397,272.955,334.693,368.637,377.541,365.778,332.81100000000004,278.722,204.077,101.873,9.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.287,70.597,177.688,259.45,316.796,350.31800000000004,360.248,352.777,320.255,266.457,194.165,96.403,10.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056,67.509,170.213,255.025,317.707,354.899,370.033,361.927,329.882,276.79200000000003,201.148,100.182,11.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.744,69.22999999999999,131.184,223.979,258.642,342.08500000000004,282.901,278.616,259.112,198.278,141.403,71.9,9.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.717,69.404,172.995,255.223,311.071,345.408,360.028,354.46799999999996,325.053,177.42,198.692,98.745,11.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.983,70.25399999999999,170.642,249.791,309.052,346.619,365.929,365.345,336.82,284.664,210.024,105.651,12.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.227,80.212,189.412,272.243,331.05899999999997,366.161,378.385,366.305,332.964,278.252,201.552,101.288,12.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2299999999999998,53.453,121.434,202.419,323.227,357.69599999999997,367.917,356.898,324.428,274.427,201.123,102.75,13.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.831,74.894,175.072,253.249,308.695,339.10299999999995,346.91200000000003,336.798,263.584,254.527,184.671,94.057,13.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.673,24.592,120.947,79.985,189.396,242.825,242.418,292.773,123.561,74.547,123.712,49.175,12.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.255,73.64,169.334,157.963,205.659,230.645,144.671,162.549,87.066,64.359,14.818,11.255,0.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.402,11.824,14.409,42.615,85.371,85.327,96.79,133.791,55.076,67.223,43.861,19.632,2.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.474,12.289,38.573,75.803,104.582,91.017,92.175,147.485,157.788,168.127,80.627,19.763,15.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.214,51.944,77.676,108.043,111.256,169.956,205.798,216.236,250.284,260.026,186.418,94.059,15.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.852,83.974,185.856,264.533,320.99199999999996,355.77700000000004,366.98799999999994,359.778,329.766,277.22,203.546,105.073,15.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.468,91.862,197.296,274.603,326.95799999999997,356.064,363.994,354.38800000000003,321.54699999999997,267.081,193.705,100.175,15.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.065,91.53,194.174,267.505,321.233,349.776,354.96799999999996,340.673,313.82500000000005,267.288,197.344,103.354,16.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.301,85.918,181.312,253.007,267.321,334.198,293.24899999999997,333.82500000000005,255.64,166.774,188.413,96.331,17.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.295,49.827,135.12,132.569,163.733,228.971,352.58099999999996,339.594,172.078,143.61,126.695,53.778,12.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.878,59.643,177.233,219.554,263.09000000000003,43.936,77.455,88.154,21.095,81.888,41.481,54.837,17.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.681,88.644,72.25,82.608,313.874,346.941,358.432,174.244,321.284,270.542,199.321,104.656,17.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.342,93.298,191.737,261.996,312.90600000000006,342.251,351.32500000000005,342.841,313.952,265.508,195.344,102.453,17.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.103,51.841,126.321,249.971,258.06,269.545,341.935,294.28700000000003,302.751,255.183,187.469,98.697,18.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.835,89.154,182.124,201.523,228.891,327.351,337.706,329.377,301.668,255.68,187.299,99.518,18.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.511,90.025,182.848,254.057,305.226,334.252,346.096,337.132,306.395,207.257,178.813,89.275,18.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.447,86.069,140.068,198.281,231.659,243.811,217.789,76.761,35.995,16.147,104.489,37.374,8.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.752999999999998,88.594,178.787,246.945,294.58,257.518,323.275,260.152,186.027,248.076,183.881,98.27,19.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.895,74.24,156.817,225.813,246.729,253.113,287.036,327.50800000000004,297.748,220.623,166.759,71.762,17.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.784,87.08,151.61,177.349,259.03,300.59200000000004,341.623,332.889,305.259,256.437,176.88,102.335,21.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.603,85.205,121.732,216.233,247.753,232.573,267.323,328.772,249.788,255.055,189.936,103.35,21.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.995,93.146,101.948,251.587,184.619,231.468,204.18,194.906,10.377,41.883,2.059,101.926,21.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.539,36.555,140.834,198.762,137.045,339.165,350.891,346.038,319.48400000000004,272.855,104.974,111.373,23.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.115,106.03,207.554,285.514,341.577,374.439,385.554,373.618,341.724,287.491,214.689,116.508,23.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.749,111.639,212.249,284.433,336.685,364.218,372.552,365.313,330.113,277.563,204.02299999999997,110.056,24.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.51,105.096,200.204,273.922,328.767,359.572,367.31,357.59299999999996,324.38199999999995,274.546,203.299,111.043,24.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.198,104.733,196.546,262.759,306.711,331.193,343.225,338.76099999999997,313.723,268.667,201.323,111.492,25.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.255,103.683,194.026,263.305,314.46,343.0,352.717,342.965,315.885,266.2,199.268,110.594,25.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.2,76.34,22.924,156.362,170.284,136.449,276.14500000000004,245.812,114.181,165.91,105.036,59.533,17.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.318,94.786,189.433,254.836,301.17900000000003,326.029,333.095,324.62,297.22400000000005,251.374,187.18,103.529,25.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.941,99.301,185.311,250.813,300.887,328.743,196.114,329.104,302.683,255.956,190.103,105.118,25.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.908,97.727,184.651,251.279,300.16499999999996,234.541,207.732,223.853,100.507,38.465,152.634,42.665,26.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.038,109.464,203.942,274.09000000000003,323.343,352.142,360.017,349.906,319.687,270.076,201.657,112.501,26.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.767,69.943,148.522,264.749,313.053,339.457,347.904,339.265,311.232,264.887,198.763,111.193,26.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.152,85.988,197.873,265.501,271.05,335.001,341.37600000000003,330.52700000000004,267.981,188.49,134.514,88.201,25.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.692,23.228,34.296,42.374,48.189,134.515,204.389,172.978,119.249,73.014,18.652,2.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.976,80.257,139.655,187.098,251.673,248.64,143.637,169.91,164.819,35.948,142.306,106.369,28.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.815,101.515,159.409,105.124,143.95,234.054,112.462,103.241,301.71500000000003,255.931,191.528,108.63,27.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.763,29.598,74.843,121.67,168.778,220.52799999999996,63.017,20.611,14.139,16.708,4.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.213,58.981,138.48,259.873,307.103,334.411,274.53200000000004,217.766,215.594,232.692,197.16,111.699,28.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.57,108.905,199.123,269.158,318.947,349.151,360.405,349.52899999999994,318.602,241.673,203.112,92.201,27.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.622,111.182,199.42,263.663,308.71500000000003,334.793,344.76500000000004,338.195,314.115,268.016,202.529,116.715,30.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.064,108.983,196.21,260.853,304.942,233.167,339.90999999999997,326.85,301.03299999999996,256.419,193.423,111.691,30.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.167,104.242,190.159,257.248,305.37699999999995,331.827,334.567,160.982,290.861,166.691,168.318,109.35,31.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.496,103.144,187.501,250.871,295.302,285.057,331.548,323.588,237.035,206.765,191.256,111.104,31.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.767,109.697,200.599,206.934,316.956,264.192,239.876,342.995,219.615,265.26,153.8,115.948,31.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.044,106.895,193.191,257.015,303.961,210.045,272.39099999999996,327.555,302.635,257.994,194.436,112.279,32.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.883,103.392,188.208,253.119,301.74199999999996,330.656,341.18,266.219,300.751,254.384,153.229,111.546,32.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.795,102.311,184.39,247.955,236.794,319.632,92.949,221.63,122.493,182.327,161.211,98.33,30.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.349,104.232,187.426,249.981,293.79,317.424,324.396,317.144,209.648,167.071,187.891,0.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11,101.536,181.641,242.503,286.551,310.402,317.14,286.078,235.784,213.702,182.432,91.532,24.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.578,102.803,184.809,247.037,286.36699999999996,311.872,190.915,263.68600000000004,286.145,243.224,183.891,108.2,34.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.436,77.489,177.864,236.107,276.623,301.414,310.669,265.03999999999996,237.501,161.046,112.752,75.81,25.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.29,71.232,107.738,174.988,264.077,273.721,289.416,261.356,264.877,215.838,117.668,99.353,23.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.728000000000002,33.973,113.078,169.36,208.742,215.091,265.38599999999997,275.71500000000003,262.4,211.421,153.341,110.199,15.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.985,99.324,63.389,109.315,168.554,154.579,317.163,274.12,205.165,79.56899999999999,60.423,21.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.015,101.742,126.748,244.73,172.524,171.02,166.303,232.067,229.302,51.555,53.001,82.812,35.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.6,33.853,49.445,134.63,239.853,175.646,260.32300000000004,90.629,94.055,65.154,36.754,33.556,5.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.712,102.437,90.302,161.194,246.062,261.577,270.062,260.528,301.024,256.919,135.878,114.824,37.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.664,109.25,196.544,194.213,307.34000000000003,168.685,261.801,335.077,306.228,258.966,194.674,35.038,33.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.403,104.128,188.649,252.33,299.832,257.663,334.058,325.79900000000004,299.733,193.46,145.847,114.632,31.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.688,103.91,188.056,251.38,297.90500000000003,324.569,241.262,326.432,301.041,257.843,197.483,118.157,36.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.279,100.14,181.333,243.743,285.896,310.512,245.347,312.33799999999997,288.135,249.116,191.082,115.323,37.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.15,100.641,183.361,246.466,293.22999999999996,321.564,247.431,172.704,299.685,255.716,197.648,90.405,27.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.572,103.681,189.595,253.708,300.66299999999995,330.174,342.781,335.637,310.305,267.927,206.819,125.218,39.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.103,107.629,193.118,256.154,298.703,291.04499999999996,159.567,330.69399999999996,261.782,262.211,202.063,118.401,34.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.273,43.664,121.563,201.532,290.3,276.34700000000004,258.057,199.735,143.433,199.233,122.72,85.386,19.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.04,30.19,69.517,106.501,127.503,155.98,229.434,194.756,194.105,129.167,109.406,31.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.396,26.535,62.617,191.004,219.858,202.859,120.937,273.5950000000001,302.84900000000005,205.74,186.838,115.293,40.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.681,98.466,180.628,246.939,298.17499999999995,245.954,261.686,294.751,280.586,236.583,154.04,78.075,30.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.078,29.752,95.628,121.185,239.471,167.983,187.689,233.74400000000003,253.072,161.646,135.423,102.029,37.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.909,45.232,185.238,139.163,138.655,226.336,216.371,208.265,128.263,208.833,28.961,115.153,34.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.467,18.862,63.596,147.258,143.586,268.462,267.331,326.12899999999996,274.92199999999997,240.123,166.169,109.864,40.125,0.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.254,86.992,146.351,105.998,146.523,129.871,139.533,111.035,100.737,155.401,166.133,122.822,39.109,0.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.907,73.752,135.839,123.341,181.112,214.251,199.445,209.586,182.364,90.962,78.055,0.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.594,98.748,183.894,21.821,90.286,253.885,279.948,274.429,300.597,259.447,200.249,122.783,40.425,0.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.263,97.737,181.969,245.36,287.592,314.76000000000005,324.76099999999997,320.291,300.935,261.255,188.025,105.089,37.775,0.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.291,97.879,182.711,246.04,292.152,319.533,330.67499999999995,319.20300000000003,296.835,256.424,185.305,103.228,27.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.16,87.667,137.96,202.946,262.873,276.499,214.612,224.467,123.294,231.576,161.44500000000002,89.511,34.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.017,84.869,126.351,176.092,280.032,307.544,318.711,313.034,292.347,204.437,136.228,4.892,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.893,67.196,141.618,211.159,254.095,253.858,279.788,274.677,217.111,187.143,162.327,102.703,37.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.09,90.009,178.71099999999998,240.417,280.267,306.86899999999997,277.159,190.214,234.836,218.629,150.896,99.622,25.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.996,90.85,170.869,192.258,131.849,260.985,276.746,226.981,263.157,224.972,144.764,45.395,33.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.511,91.959,174.03099999999998,237.154,283.969,311.079,210.184,313.892,294.823,255.733,198.102,121.965,41.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702,93.453,177.446,241.676,286.159,313.40900000000005,269.821,225.987,95.207,211.231,176.216,81.645,32.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.053,91.9,95.45,188.571,279.44,236.888,190.791,52.886,202.789,227.232,195.874,104.397,39.238,0.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.252,91.698,174.193,238.963,202.314,231.519,281.778,241.747,145.822,19.114,90.921,90.221,36.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.535,65.385,120.906,205.774,247.059,238.272,168.256,274.551,235.206,194.945,108.17,93.994,26.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085,70.583,120.117,157.999,140.377,312.221,252.694,323.736,261.606,211.001,153.515,103.98,39.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.754,81.303,163.598,177.317,290.815,320.57899999999995,331.149,290.152,264.17,227.739,164.923,122.718,41.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.686,90.771,176.317,144.012,87.358,316.856,59.002,275.713,248.894,213.868,143.905,36.942,23.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.691,88.522,171.251,236.247,197.366,188.098,205.08,315.60699999999997,291.344,193.261,58.681,79.753,32.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.772,88.394,170.712,235.041,278.045,306.349,316.771,310.367,289.111,249.381,193.07,86.901,1.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.167,56.77,102.768,154.441,215.021,184.806,254.021,319.774,296.83000000000004,93.71,20.883,63.822,31.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.055,40.842,79.213,148.094,140.125,234.871,261.663,270.776,272.552,254.339,194.531,96.293,37.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.325,41.605,174.529,186.316,248.394,279.824,269.453,285.43,304.281,191.693,152.222,37.901,29.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.261,88.499,175.114,243.979,287.052,317.376,329.02599999999995,325.177,298.894,255.785,127.995,29.557,11.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.142,74.294,161.564,160.463,201.656,314.671,326.21599999999995,317.891,293.225,252.461,196.627,120.025,37.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.562,87.182,171.861,236.348,283.927,312.97,144.275,309.007,181.816,212.841,162.54,113.299,39.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.785,81.944,160.273,223.627,268.245,296.81300000000005,232.792,301.04699999999997,247.224,237.679,180.39,109.772,21.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.01,79.531,156.128,219.405,267.099,294.713,229.734,136.926,275.955,236.778,180.737,105.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.148,81.755,90.708,118.384,278.427,309.077,319.755,314.187,290.043,247.821,188.419,97.326,30.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.319,53.511,56.598,160.921,226.592,101.845,55.952,123.544,225.153,91.532,7.351,42.789,16.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.781,83.214,168.778,234.581,281.768,311.216,321.959,313.041,222.123,249.654,190.543,114.181,33.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.445,81.268,162.319,225.324,113.362,228.963,277.87,272.142,203.269,220.122,172.958,84.184,22.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.638,79.93,71.262,39.356,160.177,271.632,252.102,255.956,226.512,190.936,31.804,38.487,21.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.984,80.548,164.086,230.794,280.37800000000004,310.739,266.492,208.499,245.2,258.998,198.855,112.777,30.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.132,79.357,163.553,230.122,64.66,226.712,324.201,125.512,213.884,176.908,180.396,94.715,27.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.826,79.57,165.056,233.483,157.379,59.484,104.397,102.934,174.789,190.887,179.528,110.432,33.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.02,23.954,58.553,201.513,100.77,218.711,223.796,243.179,36.609,45.66,23.331,44.799,18.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.694,68.949,77.446,19.23,222.196,169.04,282.147,288.482,208.882,201.904,162.508,106.413,32.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.996,38.961,136.389,124.479,193.902,244.578,100.463,90.016,115.432,206.789,194.746,113.831,34.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.732,78.74000000000001,166.007,232.381,278.732,239.664,318.528,217.008,163.47,193.744,188.369,110.942,29.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.72,78.935,166.415,234.721,283.74199999999996,236.441,234.264,145.468,99.01,118.772,162.001,109.761,32.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.833,76.926,162.094,230.411,282.18,311.33,221.52,315.11199999999997,200.675,222.615,132.726,61.707,20.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.453,76.706,163.064,230.861,280.154,260.802,269.906,255.389,229.857,248.436,188.345,108.966,31.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.641,63.726,148.269,221.547,234.199,259.03000000000003,211.615,307.09499999999997,284.581,243.515,181.481,98.308,24.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.056,56.236,115.311,221.145,274.286,305.333,317.78000000000003,262.678,270.525,226.522,143.352,93.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.874,54.092,123.854,177.57,216.875,231.331,205.068,63.372,108.286,64.573,117.059,103.228,29.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.156,78.107,167.913,237.555,287.234,248.717,246.26,184.182,298.355,257.188,195.383,112.568,27.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.106,78.318,169.332,239.007,194.049,200.04,334.293,328.213,302.95099999999996,259.293,197.204,113.118,26.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.651,76.188,162.884,229.533,277.854,306.194,317.65700000000004,275.415,224.589,195.999,115.464,89.04599999999999,26.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.524,77.411,168.614,237.073,285.986,315.447,324.378,317.877,293.82,251.524,191.318,109.215,26.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.837,77.217,168.90900000000002,237.846,287.15,316.978,270.52,130.991,104.175,254.319,176.958,93.119,20.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.583,76.254,167.456,237.097,286.75300000000004,137.376,297.209,319.976,59.615,58.044,141.439,76.472,22.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.082,76.274,168.001,240.022,291.97,323.403,268.552,201.82,203.892,196.23,76.177,108.836,23.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.006,46.831,60.434,114.509,156.04,200.458,160.212,107.853,76.635,18.519,89.484,0.714,8.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.861,14.029,78.196,85.552,134.73,147.975,259.334,172.514,241.462,99.774,48.219,18.73,5.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.213,40.218,60.118,122.586,219.905,253.769,112.232,210.606,40.0,245.618,182.753,65.681,21.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.19,47.352,96.499,212.193,277.913,163.469,257.026,192.183,171.264,241.73200000000003,176.665,84.749,16.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.208,73.234,163.911,234.52,285.657,314.671,323.693,100.517,243.399,244.426,182.363,81.445,18.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.855,74.172,168.105,241.634,290.94599999999997,233.147,249.872,151.12,28.011,51.687,99.705,93.185,18.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.885,27.721,92.251,102.497,48.15,23.444,43.236,63.539,83.969,84.247,95.281,90.101,17.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.032,32.04,91.017,145.255,183.198,218.72,199.417,91.969,164.26299999999998,147.735,105.358,51.778,10.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.349,39.253,95.569,100.379,54.168,132.452,130.837,186.963,195.358,231.521,145.199,72.845,8.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.627,45.144,109.185,144.614,198.347,205.544,271.526,257.533,237.823,209.834,142.302,59.471,10.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.842,74.181,170.55,244.985,297.124,328.87499999999994,279.168,266.328,298.55800000000005,212.332,186.235,85.348,14.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.226,72.656,166.976,239.851,158.984,318.939,237.673,264.209,293.376,178.959,21.442,56.934,13.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.063,70.59,126.609,229.264,279.77,150.491,83.519,191.46,290.001,243.916,179.084,33.833,13.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.669,70.68,162.165,234.662,287.699,319.903,330.433,324.628,295.60900000000004,247.084,178.17200000000005,89.016,12.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.365,108.256,179.134,266.13100000000003,296.78299999999996,308.568,296.968,230.443,156.954,91.715,41.157,8.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.804,64.022,146.614,216.614,150.074,229.314,206.059,300.241,274.754,229.391,167.066,82.593,10.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.62,68.091,161.58,235.844,288.182,318.729,219.667,206.939,238.97,240.589,164.686,0.0,3.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.463,68.168,161.647,233.724,285.043,315.70500000000004,326.351,217.452,286.767,91.66,173.06,84.049,8.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.239,67.017,138.997,149.423,204.429,153.376,235.077,181.229,240.247,163.746,116.385,28.994,7.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.044,57.295,111.054,174.357,202.737,244.066,278.025,250.675,249.195,175.325,143.001,74.607,6.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.376,6.438,14.013,47.898,61.111,56.245,45.199,30.547,38.264,64.804,55.011,4.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.353,67.416,162.762,114.901,123.012,323.24899999999997,257.074,234.142,130.723,193.954,101.086,47.478,2.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.179,68.003,53.734,73.881,109.499,61.074,84.486,99.618,125.348,241.056,170.344,77.83,3.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.172,69.024,165.017,239.873,214.101,326.074,337.058,262.356,297.317,244.738,171.589,77.486,3.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.683,67.114,161.862,237.297,287.401,319.946,332.80600000000004,321.407,291.454,160.18,166.831,74.886,2.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.668,109.351,166.901,245.389,212.005,275.564,272.369,286.86899999999997,236.201,164.577,72.786,1.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.451,67.031,164.263,241.848,292.605,325.794,337.754,328.137,296.15,243.307,170.436,75.082,1.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.467,67.714,164.915,237.818,288.3,317.542,328.09000000000003,318.699,289.567,240.283,165.803,72.355,1.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.453,67.366,54.186,88.364,197.106,306.117,310.816,297.514,269.242,221.028,152.781,65.619,0.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.331,32.017,106.369,234.384,208.104,61.21,26.585,147.9,14.504,13.317,45.648,0.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.023,155.931,196.474,279.051,310.15099999999995,320.60799999999995,260.07,281.419,199.797,157.09,61.833,0.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.91,142.914,199.803,222.415,273.146,265.641,287.66499999999996,255.039,204.496,79.925,62.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.032,167.603,247.298,302.429,334.923,344.878,330.9,298.54,244.345,167.247,68.055,0.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.256,174.147,252.297,304.785,335.738,344.869,332.81800000000004,301.651,246.506,169.301,68.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.644,158.535,208.203,240.623,315.466,323.419,307.275,238.143,157.379,86.685,17.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.401,154.111,194.505,224.004,265.898,187.603,216.909,175.291,152.345,134.676,52.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.921,106.2,173.69,227.768,314.897,263.65500000000003,158.389,149.17,17.591,65.714,24.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021,43.346,109.162,161.098,202.051,126.169,94.235,66.261,51.167,83.292,17.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.526,72.003,133.52,107.789,219.32,328.76300000000003,224.117,198.878,232.551,155.308,57.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.098,84.822,197.343,221.548,221.964,237.159,167.158,134.525,161.319,122.914,33.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.299,49.597,105.564,123.33,133.15,187.893,164.369,94.312,92.547,18.402,12.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.152,112.258,188.548,252.632,177.418,220.338,144.68,81.264,108.706,98.384,47.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.296,151.17,222.839,272.87,301.42699999999996,240.493,300.42,239.77,191.629,65.575,46.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.639,148.592,222.564,275.30899999999997,305.846,216.959,306.317,273.29,132.138,140.698,47.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.839,148.822,254.887,307.882,339.192,347.806,332.354,296.547,240.043,155.843,51.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.875,142.806,252.909,237.085,252.307,344.456,287.962,271.919,140.636,46.481,42.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.733,159.621,236.715,287.342,315.91,322.32,306.977,272.198,217.897,135.139,41.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.295,144.527,214.372,261.541,288.125,296.979,282.915,251.704,198.485,118.405,34.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.201,110.159,161.652,239.77,256.97,272.233,266.09,260.969,206.726,128.487,38.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.708,158.694,236.649,289.528,320.629,327.782,312.191,276.899,220.435,137.826,40.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.032,156.876,233.03,282.75600000000003,310.592,316.295,300.26800000000003,266.708,212.396,132.51,37.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.483,151.128,224.997,274.24,301.78700000000003,307.608,291.329,256.985,200.581,116.23,30.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.367,146.756,225.696,284.048,315.307,322.99100000000004,310.813,277.335,221.578,137.476,37.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.63,161.04899999999998,240.892,294.52,325.64599999999996,335.493,320.73900000000003,284.45300000000003,225.252,137.567,36.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.061,62.354,104.669,133.349,238.013,141.102,311.21299999999997,274.228,134.49,130.251,33.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.188,156.163,233.024,284.162,232.107,150.561,202.971,79.904,198.355,56.282,27.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.181,29.513,120.5,240.474,229.928,243.111,195.306,117.148,207.471,122.706,28.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.907,158.085,179.269,288.383,266.531,324.77,238.18,236.953,217.192,130.736,31.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.612,111.009,110.943,111.314,232.569,55.32,209.949,158.103,142.702,54.15,14.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.854,130.873,246.915,301.334,330.014,335.90999999999997,319.418,279.791,220.11,131.314,29.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.998,131.333,238.824,253.859,231.987,281.419,261.777,208.071,148.908,111.569,12.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.954,43.754,143.539,112.255,43.117,116.469,66.688,71.465,111.154,33.837,7.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.464,108.749,119.079,55.174,81.356,72.599,88.089,54.922,22.128,27.848,3.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.78,63.602,64.676,96.668,93.667,221.105,170.201,118.914,169.78,92.92,14.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.882,72.367,209.571,257.384,287.564,295.996,283.399,248.452,116.625,105.625,18.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.227,115.569,216.308,269.089,297.062,304.092,289.089,250.91,191.769,105.848,17.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.158,137.156,105.372,132.197,201.171,291.657,181.992,237.65,180.902,98.45,15.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.796,134.386,213.408,167.502,178.719,231.275,215.979,209.192,132.391,99.886,14.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.102,104.428,145.783,297.36,332.793,343.81100000000004,328.601,289.9,223.997,125.304,18.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.658,155.991,242.371,299.11699999999996,330.805,337.453,318.578,276.646,211.393,115.491,14.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.767,153.08700000000002,235.804,212.699,318.736,324.124,306.4,264.554,203.324,110.845,13.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.711,62.892999999999994,62.255,135.849,99.381,50.068,76.042,51.997,1.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.911,32.338,112.321,158.658,181.402,153.715,71.256,17.921,42.382,17.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.371,145.706,156.213,213.474,324.281,331.336,313.08000000000004,272.58799999999997,207.801,111.067,8.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.199,150.46,234.643,288.246,316.67,321.266,301.75300000000004,262.585,200.237,108.843,8.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.614,147.041,229.801,282.78999999999996,312.579,317.233,301.093,262.79,201.178,107.279,7.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.333,135.459,215.742,264.692,288.81899999999996,196.7,279.965,245.459,186.877,98.363,6.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.703,38.736,97.673,157.383,137.504,135.145,58.027,78.228,3.941,32.885,0.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.672,22.478,53.11,169.657,303.54699999999997,311.677,296.759,258.0,195.663,101.47,5.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.94,146.626,234.315,291.014,322.332,328.229,309.995,268.051,202.854,104.311,5.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.065,136.835,222.495,222.34,241.991,311.14599999999996,249.371,246.533,134.276,61.451,1.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.902,123.466,210.061,272.573,300.983,308.054,290.361,249.345,183.996,90.626,3.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.099,48.559,129.868,255.806,285.558,290.827,273.335,235.342,174.134,85.995,2.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411,20.093,161.618,187.572,280.168,148.527,131.473,52.793,35.984,35.937,2.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.396,140.622,231.299,289.094,319.342,325.756,306.06100000000004,262.341,196.319,98.044,3.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.307,124.533,209.956,227.566,293.147,295.126,277.702,236.158,175.092,36.247,2.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.011,121.781,205.928,207.508,216.874,201.793,279.923,239.772,130.899,88.608,2.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.456,124.008,208.796,260.696,285.919,290.55400000000003,275.485,237.507,175.95499999999998,86.082,1.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.071,93.845,179.034,218.596,233.089,204.337,227.314,166.977,120.057,26.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.629,87.155,174.89700000000002,245.418,332.744,340.327,321.373,275.831,206.125,101.753,3.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.545,126.786,216.617,245.879,302.767,278.09999999999997,288.57,246.901,167.447,1.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.158,13.637,29.708,41.199,41.893,49.918,26.937,44.16,25.423,22.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.998,108.849,106.993,247.365,188.945,281.563,105.55,100.335,30.639,27.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.53,103.695,102.625,76.674,175.296,205.199,217.659,183.854,29.096,12.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.533,8.907,24.044,28.281,73.203,58.339,76.171,42.933,109.193,19.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.668,121.071,213.411,269.131,300.874,307.948,290.144,248.94600000000003,183.567,44.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.639,60.782,124.645,119.918,147.957,115.94,154.726,72.576,47.946,9.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.267,42.417,91.688,240.264,273.597,281.83000000000004,265.091,225.408,70.809,45.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.475,17.457,62.505,107.609,265.673,269.939,253.934,216.088,62.298,15.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.971,95.499,178.15499999999997,231.869,55.725,165.258,148.033,152.317,158.505,21.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.528,108.238,203.201,264.51800000000003,298.961,308.065,292.62300000000005,251.11,185.02,79.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.25,71.765,76.392,98.134,81.379,137.91,59.591,76.984,14.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.287,1.903,8.533,163.177,62.353,103.516,56.118,20.713,19.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.315,1.325,24.115,41.408,56.241,52.8,111.223,264.887,194.757,91.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.437,116.539,215.761,275.197,307.584,316.201,299.372,257.85900000000004,146.777,27.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.677,107.394,202.027,261.132,294.693,302.73,285.916,246.901,181.738,85.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.215,96.951,130.099,249.947,281.072,289.394,274.18,233.556,168.585,76.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.29,105.098,158.819,218.178,213.854,200.652,154.767,87.628,61.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.570000000000004,177.112,239.406,273.09499999999997,282.313,268.89300000000003,81.454,168.47,77.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.139,90.641,178.633,236.598,269.182,277.221,202.39,147.328,163.052,74.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.635,36.96,67.538,121.066,188.765,203.923,197.457,160.215,127.783,50.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.091,77.65,111.433,191.883,254.61,201.51,215.363,152.56,114.989,31.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.587,82.803,169.567,229.134,117.009,106.734,181.262,214.695,152.489,68.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.139,80.478,165.337,12.08,73.401,155.455,251.045,71.147,3.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.564,168.62,226.998,260.62,271.116,258.079,220.814,160.348,74.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.267,168.349,226.525,260.89099999999996,271.024,256.133,120.257,43.813,23.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.836,75.455,156.96900000000002,259.595,272.26099999999997,178.75,159.932,122.418,75.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.683,177.98,95.107,178.533,165.457,149.015,229.879,169.309,79.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.262,186.166,254.37,294.93,308.695,295.79,258.315,191.913,94.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.224,186.144,249.738,233.84,210.199,205.609,240.787,176.466,84.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.675,80.633,157.043,135.037,18.944,47.05100000000001,23.437,25.592,21.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.483,17.302,55.657,79.39099999999999,35.52,48.636,77.551,56.541,31.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.93,185.204,249.66,286.356,297.912,285.925,249.582,186.675,92.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.887,182.7,245.535,281.207,293.873,282.646,247.274,185.827,94.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.335,180.93,249.458,288.37600000000003,299.821,288.041,250.059,186.423,92.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.908,183.472,248.006,283.474,294.53499999999997,281.462,245.725,185.742,93.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.454,161.382,224.568,259.245,270.56600000000003,257.255,161.829,164.653,80.016,1.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.698,154.941,218.569,256.15000000000003,268.775,256.893,222.81,60.403,78.178,1.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.760000000000005,43.57,44.136,32.161,80.895,75.614,95.188,63.103,79.14,1.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.064,59.801,59.101,58.651,62.87,50.741,43.027,46.075,13.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.161,190.11900000000003,260.055,300.15500000000003,314.579,303.344,267.1,202.83,105.558,4.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.729,135.678,187.734,239.69,258.339,280.265,242.716,180.417,39.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.293,3.65,74.425,70.66,136.504,40.824,67.408,83.994,33.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.279,35.278,107.275,92.583,124.662,144.932,56.811,43.863,4.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.397,48.219,33.984,81.665,68.752,66.699,89.576,52.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.729,83.165,118.427,156.818,275.906,268.2339999999999,237.123,181.295,95.534,4.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.704,127.737,230.655,221.557,108.933,113.789,118.161,31.889,35.154,0.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.599,18.494,13.931,36.232,67.443,59.48,80.502,36.244,46.099,0.964,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.225,122.826,122.826,122.826,122.826,122.826,122.826,122.826,122.826,112.705,100.71,106.794,106.275,122.826,122.826,122.826,95.526,39.419,4.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0095208265004919,1.5228788673882148,0.0,0.0,0.3654183885426916,1.1152968186290586,4.950829780255821,5.649023723625232,3.496410189133049,1.3360893189023724,4.243568383076418,10.729971466054446,3.815131190554279,4.732757516125505,16.7085971356729,26.92625746146277,30.158351372034545,19.40525789876462,16.522714332568054,47.88703706133158,76.84531092161365,50.84756073029408,101.39498873947744,162.3178507707445,92.6526031485733,97.84961429977042,121.73736798950472,84.13690390291897,42.21126434896687,148.91932764840934,144.16435487044933,54.8562820596917,73.00977795998688,89.18294194817972,80.08828577675742,83.08598600634087,97.46288739477426,106.30410823220728,109.39973696293866,91.7073210888816,124.54419831638788,56.81258521919755,90.59429113370504,159.63297769760578,141.55972876352902,159.97890106045696,165.02040537881274,152.19947906417403,124.2962034546846,165.88,125.33306679785724,155.59750737946868,34.56332043292883,88.05495069421667,107.89544637586091,25.17805236689625,73.12946835027877,101.7780886629496,76.97316202033453,55.60298688094457,64.3363050180387,66.38328271564447,60.39558959221603,52.79479643598995,55.29242658795233,45.25067486607631,67.33763222914618,54.41107007762107,71.17679217229693,39.353656280747785,61.83278102109982,27.042320870230675,38.01121974417842,26.201314529353883,13.787516890783865,12.245596370394663,9.568430632994424,7.955783972887285,8.848474800481032,5.926941182901498,4.416303378156773,0.0,0.0,0.0,0.0,0.0,0.0,0.3286952006122225,0.0,1.6711317371815897,1.9689975948398384,8.914667213293976,20.48609839291571,36.70097266863452,43.42494304143435,45.99601956925768,26.76349666557341,22.518568164425496,23.845136656827375,45.71492850114792,43.22727254837651,48.95971684705368,43.32973477642943,34.37789100251448,22.195313436099266,13.661025910134471,4.933148245326336,5.643129878648736,9.034810976276376,15.586953099376846,42.96930348748224,35.68224423308188,26.8967882365803,11.879724609161476,17.08534984147808,29.92078408221275,19.310503006450205,22.11234623373784,7.945356401005793,4.483402536350716,4.472068219088226,1.1465795342735323,3.3105273860282054,1.5704829998906746,0.6941135891549142,1.4118025582158085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7698268284683503,5.5950723734557775,2.2664100798075872,8.243222258664042,4.71507598119602,12.787830108232209,7.265750737946868,9.0039816333224,5.641769760577239,1.977611675959331,5.351611238657484,0.0,4.709635508910025,2.608706461134798,0.6283745490324696,0.0,0.0,0.0,0.0,0.0,0.0,2.720689515688204,9.196665026784736,11.842094675850005,25.99729681862906,8.951843773914945,4.605813162785613,1.1094029736525637,7.010955285886083,0.5191117306220618,0.0,0.0,2.728396851426697,3.5422008308735102,4.181909697168471,9.472315622608503,0.0,2.098208811632229,0.3531773258992019,0.0,0.0,0.0,0.0,0.0,0.0,0.2969591122772493,18.29177457089756,10.94577686673226,5.947342953973981,9.309554826719143,8.776841915382093,2.3439368098830218,3.7326173608833497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.617741007980759,11.79086356182355,10.52232677380562,6.198511424510769,5.599606100360774,2.4232770307204547,0.2398341532742976,0.5957317153164973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.034703727998251,0.0,0.0,2.228326773805619,11.842094675850005,14.073141685798625,15.796411282387668,0.0,1.2585625888269376,10.74946649174593,5.2024516234831095,9.662278779927846,14.047752815130645,10.931268940636274,32.29010976276374,50.125338034328195,43.44670493057833,63.39873029408549,97.84961429977042,163.87246572646768,162.0698559090412,165.88,165.88,165.88,70.60735607302941,164.58652771400455,129.5127096315732,90.14137181589592,146.24261528369956,165.88,109.69941631135892,165.88,94.39718126161584,43.749104515141575,107.37678801792936,71.05256805510002,60.51255974636493,68.50688039794468,69.4535225757079,32.62696567180496,21.190186181261613,7.100269705914506,8.35339182245545,5.471301628949382,2.4463990379359353,0.5263656936700558,4.0096280747786155,23.889113807805835,16.093823767355417,6.286012353777195,29.031266863452498,88.28617076637148,152.31962282715645,165.88,165.88,157.66987394774242,72.9889228162239,42.564895047556575,86.76827899857877,157.37971542582267,113.99648267191426,127.20912299114464,162.332812069531,144.36202536350717,164.66541456215154,159.16691057177215,158.24112353777193,140.81347731496666,124.48389974855142,51.86900940198972,12.4405466273095,16.802445282606318,24.787245107685575,23.63567847381655,27.66797518312015,18.941911009074012,18.732906198753692,19.600208155679457,21.94459833825298,21.81176013993659,20.884159615174372,40.51157013228381,42.202196895156874,53.32886946539849,76.49938755876242,86.81134940417623,92.83485897015414,70.58423406581393,79.54605203891987,81.14827112714552,72.77674439707008,45.7330634087679,25.15674385044277,18.61729616267629,23.42168656390073,12.127266098174264,0.7072613971794032,1.9114192631463869,7.504224773149667,3.674132283808899,3.010394664917459,2.76058631245217,0.5290859298130535,4.855168142560402,1.288938559090412,9.066093691920848,27.045947851754672,60.31352913523559,107.78890379359352,131.9840441674866,111.30979610801356,140.91140581611458,139.6872995517656,67.537116212966,69.74096086148464,40.86746769432601,73.29585612769213,67.95467246091614,95.0232889471958,104.849235268394,19.816466929047778,0.434784410189133,3.99285328523013,10.801150978462884,12.52260708428993,13.289260303924785,13.274752377828795,9.683133923690828,14.522434022083742,14.685194817973104,32.52903717065704,40.1719939870996,56.54101497758828,58.083388870667974,76.50029430414344,85.93860697496447,104.53731485733026,115.3103567289822,128.97727648409318,133.23988652017056,141.29133213075326,135.27689001858533,144.47355504537006,128.35751601618017,23.668774680223024,7.107977041653001,9.75023308188477,20.0218447578441,24.66120749972669,18.560624576363836,15.362080244889034,12.028430851645348,4.1438263911665025,10.72362424838745,5.520719252213841,3.789288947195802,0.0,3.748938777741336,12.403823439379032,62.159662730950046,81.67826380233956,141.4622536350716,100.24296873291787,94.54044703181371,83.83586443642724,85.6593293976167,60.59552694872635,62.04994653984913,18.891586640428557,20.93584410189133,41.73068929703727,44.192956379140696,40.794928063846065,43.879222477314975,68.98201497758828,57.13674669290477,30.98938351372034,28.57336044604789,40.789487591560075,64.6849486170329,43.47934776429431,51.35125778943916,41.0012126380234,55.43886596698372,67.88848004810319,75.60488324040669,94.3196545315404,73.66082114354434,70.55975194052695,55.604346999016066,32.135963047993876,141.26639663277578,56.093536132065154,42.956155679457744,28.83813009729966,20.832475128457418,23.030879304690064,26.596655515469553,23.714565321963484,16.228475456433802,15.679441128238768,105.84620181480268,122.12817524871542,103.86949688422432,123.77301136984804,79.80764808133814,81.85099879741993,72.65705400677817,73.70933202142778,47.06643249152727,60.36929397616706,71.01856510331257,56.231361429977035,39.32418705586531,35.006718924237454,33.25624696621843,3.8065171094347874,0.646962829342954,0.0,0.0,0.0,0.0,0.0,1.9363547611238656,10.610734448453044,24.508874275718817,15.31900983929157,5.685746911555702,9.937476003061112,6.926174592762655,3.4352048759156006,5.1140439488356835,4.939948835683831,4.997980540067782,6.687247184869356,7.722750409970482,16.452894938231115,27.50294752377829,39.538178965781135,71.20218104296491,29.45108997485514,15.043812616158304,57.00390849458839,53.05911271455121,67.94243139827266,87.30733912758282,73.37564972122007,54.08736197660435,26.5390771837761,44.81271684705368,66.67570810101672,64.49453208702306,69.33700579424948,70.42691374221056,78.95576079588936,73.81496785831419,76.69161757953428,59.38320837433038,57.14445402864327,58.58663255712255,40.923232535257455,48.879016508144744,58.74939335301191,42.05575751612551,20.825674538099925,19.71309795561386,23.41352585547174,33.69692522138406,53.73509139608614,56.17514321635509,93.2510551000328,107.15690226303704,46.21137159724499,37.28627681206953,19.271059582376736,1.0463841696731169,0.0,19.428379905980105,5.329849349513501,17.447141248496774,0.0,0.5789569257680114,3.935274953536678,5.555628949382311,0.3472834809227069,8.304880944571991,8.463561386246857,5.440018913304908,0.7480649393243686,0.0,0.0,0.0,0.0,0.0,0.0,2.2813713785940744,10.149201049524434,8.013362304580737,7.626635399584562,4.486122772493713,5.989506614190445,7.436218869574724,35.958801574286646,44.92742013775008,34.83761091068109,17.976680551000328,21.562858532852303,23.954852847928283,29.60841029845851,22.06111511971138,25.70169782442331,19.38485612769214,20.136548048540504,25.183039466491746,15.218361102000657,17.290727670274403,24.085877555482668,30.29300306111293,35.6659228162239,32.19490149775883,41.79506821908822,39.31149262053132,12.755187274516237,12.437826391166505,20.86693145293539,18.905187821143542,13.573524980868044,11.272205203891986,7.224493823111403,0.0,0.0,8.789989723406583,6.728050727014322,0.058031704383951,12.86581021099814,10.955751065923252,8.418224117196896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4631738274844213,0.0,0.0,11.040985131737182,12.01437629823986,7.200465070514922,0.0,0.9230667978572208,5.689373893079697,9.784236033672242,16.643764840931453,12.640937356510332,9.933849021537116,14.78675030064502,21.329824969935498,22.21299497102875,23.758089100251446,19.647358915491417,9.99958806165956,12.828180277686672,11.064107138952664,3.6763991472613977,4.413129769323275,5.793196239204111,41.67129747458183,0.1641209139608614,8.336617032906965,0.0,0.0,6.665485295725375,3.560335738493495,7.166008746036951,10.333723734557775,3.1164838744943695,8.853915272767027,8.061419809773696,5.488076418497868,30.70647895484858,28.02205925440035,43.04365660872417,6.003561167595934,48.67318530665792,58.85638930796982,72.6366522357057,110.27338613753145,140.66386432710178,104.89049218322948,123.31011785284794,165.88,165.88,165.88,84.38263190116979,161.732093254619,119.04705444408005,80.53123089537554,98.9494964469225,160.8738587515032,61.1504551218979,70.76694326008527,69.47981819175686,89.51073040341095,108.92596250136656,78.40581972231332,64.69038908931891,38.63596731168688,21.965000109325462,22.549850880069968,23.416699464305236,18.0093233847163,17.355106592325352,15.261884880288616,14.869264130315948,31.581034874822343,65.35503345359135,35.39979304690062,35.73120848365584,18.49669902700339,14.731438832404068,19.726699136328858,25.64185262927736,11.179717175030063,4.345123865748333,3.5358536132065157,4.011894938231114,5.350704493276484,9.294140155242156,14.325216901716413,0.0,0.0,4.6207744615721005,11.470782442330815,13.509599431507596,11.734191975511097,10.362739586749752,12.42921231004701,21.37788247512846,36.43937662621624,25.105512736416312,18.56742516672133,9.398869246747568,12.730251776538756,16.785217120367335,48.82642527604679,91.52823887613424,120.55361189461024,105.03421132611784,85.48886126598886,63.19561932874167,67.17033770635182,71.72446638242047,62.47793035968077,30.036847490980648,26.22670340002186,34.16389909259867,36.74630993768449,34.04058172078277,32.76524434240734,32.31232502459823,33.68559090412157,26.59076167049306,24.165217776320105,77.51222214933858,63.633123975073794,86.34528227834264,88.36279075106593,93.21614540286431,72.31657111621296,63.95547195801902,66.98581502131847,58.866816879851314,51.89847862687219,53.953617032906955,50.44224554498743,44.422362960533505,45.099701760139936,5.0097682300207715,1.7296168142560402,3.324581939433694,12.799164425494698,21.57237935935279,15.731125614955722,18.71159768230021,16.61202875259648,15.03701202580081,51.80055012572428,71.14505608396196,91.54274680223024,106.38027484421124,120.23171728435553,127.43354247294194,102.73289154914178,130.1968490215371,107.85690969716848,142.8862972559309,100.36900634087678,128.12357570788237,116.36580835246528,120.35503465617144,73.9314846397726,8.36336602164644,5.633155679457746,3.832812725483765,9.888965125177654,12.787830108232209,11.886978572209468,7.744965671804962,2.0134281185088008,1.0885478298895812,9.083321854159832,0.0,0.0,0.0,7.138353011916475,27.97445512189789,51.97691210232864,75.04088761342517,48.61787383841697,60.750127036186726,47.47990838526293,43.14294522794359,39.41395484858423,36.52007696512518,16.949338034328193,0.0,0.0,3.6709586749754015,20.41537225319777,24.052327976385698,30.983489668743857,31.56788706679786,27.934558325133924,17.768129113370506,12.34624510768558,15.605541379687327,20.846529681862908,27.285328632338473,36.476553186837215,24.413666010713897,31.391978462884005,30.64482026894064,14.093996829561604,5.561069421668306,3.121924346780365,5.15439411829015,7.695548048540505,15.162142888378703,20.33421854159834,4.172842243358478,1.3746259975948398,0.0,4.973498414780803,18.155309391057177,12.132253197769762,21.15164950256915,25.85131081228818,18.7170381545862,23.86236481906636,36.890029080572866,34.97407609052148,28.138122663168257,20.798925549360444,23.417606209686237,35.84092467475675,49.02998961408112,64.95833234940417,78.21903017382748,78.94669334207937,87.3182200721548,103.16631584125942,93.79192871979885,58.27969924565431,20.243997376188915,18.941004263693017,24.835755985569037,39.01952060784957,58.38261484639772,53.62990893189024,81.81291549141795,81.45203082978026,62.48382420465726,64.27509970482124,100.52678003717068,72.91592981305347,92.37287219853503,81.67871717503007,58.641037279982505,53.57550420903028,45.56622225866405,50.16115447687766,38.79192751721876,35.266954848584234,40.55464053788127,44.27592358150214,54.04610506176889,38.9877845195146,27.251325680551,23.038586640428555,19.611542472941945,16.401663824204658,15.45184803760796,14.355139499289384,46.379119492729856,33.19413490761998,23.591701322838087,0.0,5.419617142232426,6.713542800918334,18.798191866185633,11.295780583797963,9.889418497868151,19.222095331802777,12.691261725155789,11.19785208265005,12.413344265879523,0.0,0.0,0.0,0.0,0.0,0.0,3.1677149885208267,0.8119904886848146,2.860328304362086,4.312481032032361,1.761806275281513,4.222713239313436,6.772934623373784,19.70720411063737,9.81007827703072,8.819005575598558,9.85768240953318,17.482957691046245,3.999200502897125,14.78493680988302,66.14571542582266,97.153233847163,53.47168186290587,61.4959251120586,53.96223111402645,49.11068995299004,57.92334831092161,46.73093670055756,17.62939707007762,6.450586640428556,2.5384336941073578,1.5278659669837105,0.6410689843664589,0.0,0.0,0.0,0.784334754564338,12.425131955832512,27.730087241718596,41.00438624685689,43.315226850333445,29.376283480922705,33.16647917349951,20.28117393680989,20.715504974308516,31.19657483327867,17.990281731715314,13.23485558106483,13.393989395430197,13.086602711271452,15.518493823111402,11.654851754673665,14.862463539958451,10.859636055537337,7.916340548813818,8.537461134798294,11.77590226303706,13.11561856346343,10.772588498961406,7.582658248606099,4.849727670274406,3.1727020881163224,4.907759374658357,6.731224335847818,2.0977554389417294,1.2912054225429102,0.2593291789657811,0.0,0.6764320542254291,0.0,0.0,1.914592871979884,3.264283371597245,8.172496118946102,11.215080244889034,32.16905925440035,35.85407248278124,5.606860063408767,9.689481141357822,16.77524292117634,25.4768249699355,33.44711686891877,37.28038296709303,45.06433869028097,46.23177336831748,27.794919536460043,44.974570897562046,80.31451874931672,80.31225188586421,109.68898873947744,88.1497055865311,56.26989810866952,71.82692861047337,102.1339862249918,112.00028271564447,95.07043970700776,68.45156892970373,67.45868273750958,68.09839160380453,69.86518497868153,55.784335957144414,35.610611347982946,23.498306548595167,23.117473488575488,16.817859954083307,9.11143096097081,7.805264239641413,6.194431070296272,5.795463102656608,7.141526620749973,20.182792062971465,20.313816770525857,35.99053766262162,50.56918989832731,55.15278779927845,52.29472635836886,53.02329627200175,44.92197966546409,31.726567508472723,21.59776823002077,17.674280966437085,18.93511041871652,15.352106045698044,7.546841806056631,8.99400743413141,0.0,0.0,0.0,0.0,0.0,0.0,1.986679129769323,2.73655755985569,4.06403279763857,11.700189023723624,6.886731168689187,9.26603104843118,22.995062862140593,14.750933858095552,13.735832404066906,23.17595856564994,11.865670055755984,45.87678255165629,101.45302044386138,83.35800962064066,77.06882365802996,62.73499267519404,61.78517688859736,158.12233989286105,133.09390051382965,145.01125505630262,147.0659400896469,152.866390291899,160.23052290368426,163.91870974089863,165.88,165.84463693014104,165.88,133.90725112058598,95.31934131409206,141.19567049305783,131.2649950803542,144.68890707335737,165.88,128.9006564993987,87.34542243358477,27.070883349732153,83.76468492401881,25.469571006887502,42.160486607630915,49.15149349513501,41.0016660107139,46.63754192631464,69.87017207827704,59.54460905214824,52.013181917568595,52.85645512189789,44.52845217011042,44.80047578441019,36.75991111839948,35.57071455121898,34.18294074559965,74.28964906526728,77.11506767246091,101.17827659341862,56.31840898655297,77.08786531103092,82.81577588280311,80.6944450639554,39.03402853394555,24.653500163988195,43.45622575707882,33.73410178200503,25.116393680988303,44.5647219853504,36.827917021974415,12.319042746255604,4.070833387996064,5.444099267519405,2.531633103749863,1.3333690827593745,0.0,0.0,0.0,0.0,0.0,1.222746146277468,1.288938559090412,0.0,0.0,3.1341654094238547,7.3464510768558,12.465935497977478,14.801258226741009,25.752928938449763,27.076777194708647,32.20124871542582,20.490632119820702,19.083816661200395,17.143834918552532,31.01885273860282,23.297462446703836,12.071501257242812,12.402463321307534,30.284842352683945,59.77854936044605,79.59048256258882,95.53333322400788,107.49058456324478,104.855582486061,93.98914584016616,69.85158379796654,34.97180922706898,28.538450748879416,38.67586410845086,15.06920148682628,16.3504327101782,18.643591778725263,21.75644867169564,17.09849764950257,20.004163222914613,8.326642833715972,5.088655078167705,0.6029856783644911,4.9721382967093035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.043219088225648,9.227947742429212,8.681180277686673,4.717796217339019,7.80707773040341,5.90019219416202,7.727737509565979,5.703428446485186,3.442458838963595,12.415157756641522,13.436153055646662,25.74658172078277,18.98090106045698,14.124372799825078,9.851335191866186,0.4524659451186181,0.0,10.465201814802668,17.957638897999345,78.93853263365038,48.50226380233956,43.66296370394665,41.71844823439379,13.24528315294632,7.2394551218978895,43.26263561823549,32.077024598228924,31.687577457089755,23.03631977697606,23.463396851426698,18.91652213840603,12.082382201814802,6.776108232207281,5.476288728544878,7.0930157428665135,11.369680332349404,5.9840661419044485,6.156347764294304,6.948843227287636,11.386455121897889,11.524733792500276,5.733351044058162,1.286671695637914,1.971264458292336,0.0,0.0,0.0,0.0,0.0,0.0,4.607173280857112,7.644316934514048,8.277678583142013,10.98386017273423,17.806665792062972,9.17082278342626,9.96331824641959,8.536554389417295,7.277538427899858,9.89395222477315,10.21085973543238,11.569164316169235,11.331143653656936,3.300553186837215,7.920874275718814,2.825871979884115,2.9296943260085273,9.823226085055207,4.328802448890347,18.89566699464305,4.694674210123537,20.33195167814584,38.69445238876134,87.99963922597574,94.50599070733574,87.27696315731933,101.37413359571444,87.99963922597573,117.20454782988958,108.47440330162893,130.60851142451077,161.52580868044168,159.12474691155572,91.07214594949164,76.68028326227179,34.263641084508585,67.51852793265552,70.81772100142123,146.95713064392697,165.88,165.88,165.88,162.53773652563683,162.1881861812616,165.88,156.80982595386467,160.538816333224,89.91105848912213,89.49848934076746,54.04202470755439,92.71970230676726,126.82239608614846,124.84705127364164,44.16212703618673,39.14011774352247,79.20420903028315,63.16297649502568,45.71538187383842,69.0740496337597,44.82586465507816,24.44358860828687,23.807960096206408,31.53796446922488,38.29004394883569,29.651027331365473,27.348800809008416,26.61343030501804,18.81133967421012,24.57415994315076,25.099618891439818,30.927271455121893,56.10804405816115,51.607413359571446,70.17982562588826,66.42227276702744,79.15479140701869,54.32402252104515,43.88919667650596,42.746244123756426,32.29056313545425,32.12961583032688,31.53796446922488,29.36721602711272,25.409725811741552,8.23415480485405,0.0,0.0,0.0,0.0,2.2845449874275716,14.127999781349075,14.651645238876135,13.865950366240297,14.06362085929813,17.39273652563682,15.893886410845086,20.361874275718815,23.668321307532523,27.803080244889035,18.37020804635399,16.273359352793264,5.613207281075762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.252355526402099,18.264118836777083,79.7496163769542,91.30336602164644,115.11994019897232,85.16560653766261,66.37557537990598,96.0787405706789,72.72324641959112,52.631582267410074,68.85824423308188,74.69496425057396,110.3132829342954,129.59658357931565,109.45232819503664,86.0052527604679,46.04453044714114,63.26498535038811,45.74893145293539,88.3840992675194,67.14540220837434,68.6039021537116,87.53447884552313,37.38737892205095,73.97047469115557,150.6081409205204,159.22040854925115,165.88,158.0720155242156,160.26452585547173,139.6950068875041,105.2214542472942,116.97423450311578,97.44112550563028,133.9915784410189,155.7734159833825,128.8938559090412,138.019794796108,159.83790215371158,165.88,117.94490543347544,66.91644899967203,109.38930939105715,107.2226413031595,67.1875658685908,108.33748474909804,158.5752592106702,165.88,124.0414080026238,133.2081504318356,18.381995736306987,60.339824751284574,107.88184519514596,155.63015021318463,107.15916912648956,55.763934186071936,29.938012244451738,51.25378266098174,26.28156149557232,52.79252957253744,123.50053438285777,94.3142140592544,72.81392095769105,127.25037990598013,156.31836995736305,146.69462785612768,162.24123078605007,128.35479578003716,73.32260511643162,61.20032611785285,106.3988631245217,110.0530470099486,53.847527823330054,64.37166808789767,60.6576390073248,40.8788020115885,22.41791942713458,44.93603421886957,33.783066032578986,17.851549688422434,23.535936481906635,37.5524065813928,24.36288826937794,43.01600087460369,13.228054990707337,56.44308647644036,66.06682857767574,64.03798578768995,48.35038395102219,46.69920061222259,41.52259123209795,58.5335879523341,29.887687875806275,49.078047119274075,40.96992992237893,46.10845599650159,24.5233822018148,32.42476145184214,24.107186071936155,20.63933836230458,17.996628949382313,28.46999147261397,10.455227615611676,12.931095878430083,24.70473127801465,11.834387340111512,23.18819962829343,28.596482453263366,30.78581917568601,31.960961189461024,23.625250901935058,17.18871881491199,12.662245872963812,9.723937465835794,5.701161583032688,9.972839072920085,3.728990379359353,6.057512517765388,7.633889362632558,3.4070957691046244,0.0,10.1904579643599,10.120638570022958,13.67190685470646,9.62192861047338,11.130752924456104,10.654258226741009,21.529762326445827,32.44153624139062,23.17369170219744,24.223702853394553,25.14268929703728,14.90598731824642,19.89308691374221,15.58060588170985,12.804151525090194,23.2240160708429,14.5736651361102,18.232836121132618,13.89859319995627,18.101358040887725,11.453554280091833,14.249503662402972,11.50251853066579,11.482116759593309,10.644284027550018,7.3459977041653,4.487029517874713,0.4293439379031376,3.1332586640428555,8.936429102437957,33.249899748551435,54.54300153055647,58.45062074997267,51.64595003826391,56.14567399147261,25.376176232644585,30.644366896250133,24.745988192850117,23.442088334973217,83.57154815786596,12.443720236142996,26.832862687219855,25.13724882475128,40.94046069749645,16.615655734120477,21.731966546408657,28.964167705258554,24.024218869574725,37.603184322728765,37.287183557450525,94.47878834590576,51.68584683502788,47.808150213184646,41.10911533836231,35.22796479720127,34.25593374877009,52.45703378156771,47.35976462228053,43.973523996938894,28.231064064720673,33.90320979556138,28.654060784956815,19.117819612987866,24.702917787252648,24.57234645238876,31.38744473597901,18.707063955395213,28.11590740133377,21.204240734667103,28.563386246856897,24.19695386465508,63.60138788673882,98.939068875041,97.8586817535804,105.15934218869576,81.16685940745599,47.22828654203565,30.39229168033235,16.60930851645348,21.430473707226408,28.584694763310377,38.22339816333224,35.14227735869684,44.45817940308298,46.90321832294742,37.4408768995299,20.830208265004917,165.88,165.88,163.09946528916583,111.06950858204875,83.11953558543784,89.40554793921504,67.91704252760468,66.39552377828797,39.40398064939324,72.57816715863125,146.26437717284352,139.95297594839838,159.8125132830436,11.095389854597132,61.98284738165519,11.300314310702964,101.49065037717284,52.68553361757953,142.62470121351262,112.32535093473273,50.77048737290915,158.26651240843992,84.9634023176998,48.67771903356292,21.29536864545753,20.37094172952881,16.67459418388543,90.81553700666883,151.77602897124743,124.79037968732918,93.4904358806166,154.29814124849673,147.78000207718378,155.3853289603149,131.33073412047665,107.30334164206845,46.75043172624905,87.18764873729093,15.124966327757733,21.510720673444844,16.509113151853068,24.165217776320105,25.263286432710174,16.085209686235924,33.42535497977479,55.16094850770744,55.98472668634525,63.12625330709522,73.17707248278124,49.53005969170219,85.24857374002404,128.1888613753143,53.29804012244451,11.56372384388324,8.378327320432929,42.799742101235374,50.04871804963376,55.05077894391603,42.20174352246638,39.43435661965672,40.798555045370065,30.514702306767248,36.840611457308405,65.52459483983819,84.2502470755439,136.36453110309392,140.80576997922816,123.51277544550128,128.23465201705477,142.79063561823548,124.4068263911665,146.0086749754018,146.81930534601506,130.7000927079917,129.56530086367115,136.3649844757844,124.68021012353776,40.18151481360009,43.40816825188587,62.60759494916365,68.4950927079917,69.46848387449437,66.2581518530666,62.84516223898546,90.55122072810757,99.96278441018912,94.21673893079698,102.81404526074122,131.1448513173718,125.10456696184542,110.54223614299772,107.44071356728982,105.85118891439818,105.12171225538428,98.6842734229802,91.54274680223024,97.7516857986225,108.70925035530774,98.84748759156008,83.14175084727232,78.27524838744944,34.875240843992565,36.390412375642285,70.48766568273751,60.96865267300754,45.86182125286979,38.77016562807478,40.85840024051601,21.54427025254182,16.984701104187167,0.0,15.009809664370833,84.39759319995626,106.47638985459714,77.05204886848148,87.45785886082868,92.7940554280092,83.19252858860828,91.29067158631244,80.09916672132938,80.55389952990052,72.3931911009074,82.8307371815896,39.79342779053242,28.57336044604789,10.524593637258116,5.083214605881709,4.337416530009839,6.9719652345031164,8.511618891439817,18.47040341095441,14.159735869684049,19.25111118399475,11.744619547392588,7.502411282387667,5.750125833606647,4.883730622061878,3.0462111074669296,0.0,0.0,0.0,26.233957363069855,0.5848507707445064,2.1589607521591776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6460560839619548,5.890217994971029,5.229200612222587,4.078087351044058,8.560583142013776,32.59114922925549,39.598024160927075,86.08595309937684,41.9406008527386,67.45641587405707,30.93452541816989,39.54996665573413,36.89592292554936,46.34284967748988,50.37469301410298,48.26288302175576,86.90021045151416,77.21163605553734,72.13204843117961,114.25490510549908,109.85764338034328,94.53409981414671,80.82819000765276,87.24885405050837,95.24317470208813,97.9901598338253,104.79483054553404,119.5317098502241,102.6190950038264,66.72013862468569,45.75618541598338,71.0829440253635,77.65186093801246,139.1709080572865,159.46522980212092,102.33936405378812,150.1080708428993,144.03015655406145,88.59718443205423,109.52078747130209,94.59757199081666,78.21903017382748,84.40666065376627,115.0301724062534,85.61127189242374,89.99039870995956,96.10684967748988,95.00606078495682,144.0695999781349,101.41992423745492,75.38998458510987,121.3152780146496,111.86200404504208,72.12071411391713,57.50171170875696,63.82716748660763,86.9664028643271,91.67875860938013,70.99680321416857,58.18675784410189,63.092703727998256,60.196558981086696,71.10470591450748,52.619341204766584,53.16474855143763,61.89443970700776,60.53024128129441,67.8961873838417,35.40115316497212,16.5902668634525,22.237477096315732,21.39919099158194,8.155267956707117,11.380107904230895,16.9407239532087,12.856742757188147,4.974858532852301,9.350358368864107,5.288139061987537,4.190977150978463,0.0,0.0,0.0,0.0,29.355881709850227,39.35229616267629,25.919770088553623,37.23413895266207,35.6700031704384,39.63112036733355,21.833522029080573,0.0,0.0,0.0,0.8332990051382967,6.55168875040997,6.300973652563682,8.180656827375095,16.772976057723845,19.91484880288619,30.135682737509565,19.51225385372253,20.264852519951894,23.56540570678911,37.31483929157101,12.118198644364272,7.756753361757955,1.22047928282497,0.0,0.0,0.0,0.3781128238766808,6.056605772384389,2.6522302394227615,3.6972542910243793,0.0,0.0,0.0,0.0,2.4155696949819614,0.27247698699027,1.2386141904449546,2.0895947305127365,1.281684596042418,3.1754223242593196,13.546322619438069,26.53136984803761,159.68556892970372,17.44215414890128,13.1487147698699,0.0,0.0,0.0,0.0,0.0,1.993026347436318,0.0,6.941589264239641,3.3318359024816884,0.0,0.291518639991254,0.0,0.0,2.695754017710725,0.0,2.95054946977151,2.3702324259319996,3.058905542800918,9.99913468896906,9.245629277358695,12.201619219416203,2.367512189789002,35.58703596807696,10.514166065376626,1.4104424401443096,8.531567289821801,6.192164206843773,38.264655078167706,86.7184080026238,42.396693779381216,49.83835312124194,35.10827440690937,25.606489559418385,6.163601727342298,0.0,0.0,3.179049305783317,2.9863659123209794,12.098703618672788,12.7978043074232,6.96652476221712,15.665386574833276,16.754387777413356,24.779537771947087,23.151929813053464,5.7378847709631575,5.679853066579207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0829672023614299,11.425445173280858,25.02662588826938,19.511347108341532,26.67644910899749,32.19444812506833,21.90742177763201,17.6525190772931,5.679853066579207,0.0,0.0,0.0,0.0,0.4234500929266426,2.965510768557997,1.6330484311796218,0.0,0.0,0.0,0.0,0.0,0.7308367770853832,3.0176486279654533,3.354051164316169,0.0,88.4920019678583,6.1513606646988075,0.0,7.885511205859844,7.750859516781459,0.0,0.0,0.0,0.0,1.091268066032579,7.78350235049743,6.414316825188586,11.75232688313108,8.81537859407456,5.629528697933749,13.527280966437084,0.0,0.0,1.742764622280529,3.5077445063955395,5.275444626653547,4.861515360227397,8.997181042964906,12.042938777741334,10.708662949600962,13.799757953427353,9.980093035968077,10.572651142451075,6.649163878867388,5.158927845195145,14.569584781895704,0.0,44.385639772603035,77.8341167595933,62.993868481469335,70.77963769541927,58.977439816333224,53.913720236143,54.51670591450749,57.56835749426041,23.71728555810648,17.98438788673882,22.285534601508697,28.77284442986771,28.0805443314748,32.8201024379578,26.545877774133597,17.6529724499836,6.633295834699902,5.495783754236362,44.80818312014867,3.476008418060566,35.144544222149335,37.470799497102874,85.73096228271564,56.49975806275282,73.32033825297913,66.18606559527714,73.1040794796108,73.19158040887723,74.16542494807041,63.48985820487591,65.49829922378922,60.87344440800263,31.298130315950587,24.247278233300538,46.01279435880616,55.27701191647535,43.37688553624139,36.27208210342189,71.28832185415983,135.48362796545314,69.05092762654422,24.971314420028424,3.2869520061222257,2.316281075762545,48.65459702634743,53.926868044167485,44.46180638460697,34.682557450530226,64.4550886629496,64.60016792390948,61.136400568492405,62.846068984366454,58.13280649393243,49.60667967639664,41.00438624685689,46.258522357056954,20.84154258226741,23.63205149229255,31.22196370394665,49.98887285448781,45.696793593527936,54.69714824532633,41.94740144309609,67.51580769651252,54.29273980540067,52.1337790532415,13.694122116540942,23.160090521482456,6.412503334426588,0.9724844211216792,3.562602601945993,33.08305859844758,59.809378703400014,28.77057756641522,23.251218432272875,10.387675084727231,4.516498742757188,32.71310648299989,53.11623767355417,27.360588498961405,5.304913851536023,0.0,0.0,34.32529977041653,33.07127090849459,47.70478123975073,60.91923504974308,75.82476899529901,67.37027506286215,48.73756422870886,33.329239969388865,20.883706242483875,26.364528697933743,22.23158325133924,18.979994315075977,12.188924784082214,10.138320104952442,33.30067748988739,25.2378975620422,20.55410429649065,19.38349600962064,36.635687001202584,17.95219842571335,38.576122116540944,46.69602700338909,49.05673860282059,142.93662162457636,35.34901530556466,29.088845195145947,42.67778484749098,14.191471958019022,100.99556739914723,5.980439160380453,4.7581463867934835,5.783222040013119,23.894100907401334,69.4331208046354,34.900629714660546,83.9011501038592,89.13715130643926,77.31047130206626,47.68800645020225,21.55469782442331,25.49405313217448,34.88657516125505,54.17032917896579,45.828725046463326,32.018992893844974,24.42726719142888,12.788283480922708,30.04954192631464,65.55995790969716,85.31204591669399,54.236068219088224,49.23310057942495,79.13574975401771,73.23465081447469,76.53067027440692,16.66824696621843,49.44709248934076,10.93670941292227,15.393362960533508,21.27950060129004,49.63025505630261,51.643229802120906,55.169109216136434,58.5245204985241,38.61284530447141,45.56622225866404,42.484648081338136,61.31004230895375,56.5088255165628,5.968651470427462,4.493830108232208,0.8210579424948069,3.0969888488028863,8.985393353011917,7.228120804635399,4.536447141139171,5.272271017820049,9.389801792937575,5.092735432382202,3.546281185088007,9.45599420575052,22.626924237454904,64.04025265114245,58.14414081119492,43.596317918443205,18.45952246638242,6.378047009948617,0.1201437629823986,5.685293538865201,8.55514266972778,11.28036591232098,17.806665792062972,9.944276593418609,3.915779927845195,0.0,3.7570994861703295,8.72107707445064,5.789115884989614,15.912928063846069,6.00718814911993,5.605046572646769,7.731364491089975,7.5064916366021635,8.951843773914945,13.635637039466491,11.60044703181371,0.0,90.00445326336504,60.39558959221603,67.39022346124412,65.8600906308079,52.56085612769214,54.46955515469553,72.46799759483984,60.27816606537664,50.72923045807369,21.18474570897562,8.087715425822674,0.0,13.379481469334207,18.065088225647752,15.65133202142779,21.33934579643599,20.408571662840274,15.057867169563792,14.235902481687983,16.45788203782661,12.835434240734669,9.63371630042637,9.409750191319558,8.794523450311576,7.296580080900842,6.840487154258226,4.748625560292992,9.757033672242263,8.277678583142013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4592665354761123,5.375639991253963,28.69758456324478,45.81149688422434,34.27814901060457,27.45126303706133,45.056631354542475,43.16969421668306,36.296110856018366,19.53990958784301,18.77869684049415,2.9623371597245,0.0,3.3087138952662074,1.1833027222040011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.586953099376846,52.556322400787145,54.65906493932437,84.86184683502788,90.96787023067672,109.41651175248715,85.93996709303596,54.39021493385809,40.80399551765606,29.751222695965893,21.280407346671044,23.100245326336506,23.22990991581939,41.06105783316934,40.67342418279217,40.67342418279217,47.02290871323932,28.678089537553294,56.09126926861266,35.604717503006455,25.3535075981196,11.7292048759156,2.959163550891003,9.17218290149776,21.13668820378266,13.332330709522248,21.021984913086257,160.26452585547173,12.116838526292774,26.7734708647644,24.257705805182027,7.629809008418061,15.128593309281731,29.636972777959983,32.90080277686673,37.01153296162675,53.15386760686564,65.45522881819176,44.58285689297037,50.596845632447796,67.75156149557232,62.65701257242812,14.12391942713458,14.646204766590138,8.207859188805072,4.607173280857112,0.0,1.4748213621952553,0.0,1.4594066907182683,0.7943089537553296,0.6075194052694873,0.0,27.302556794577455,47.59415830326883,40.06499803214169,42.7698195036624,49.75493254619001,45.80560303924784,46.60308560183667,54.353038373237126,54.74112539630479,20.92314966655734,12.828633650377173,7.442112714551218,11.473956051164317,5.608220181480266,38.36213020662512,21.821280966437083,3.7684338034328193,3.759366349622827,0.0,3.0620791516344155,7.580844757844101,5.899738821471522,10.892278889253308,9.307287963266646,41.20477697605772,42.8881497758828,30.070397070077615,45.312786924674754,60.339824751284574,58.27561889143982,57.27230512736417,57.62230884442987,45.82373794686782,33.39543238220181,12.96192522138406,16.2307423198863,12.83180725921067,5.620007871433257,1.2304534820159614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.542967421012354,10.964365147042749,28.178926205313218,31.18388039794468,24.985822346124408,59.2580775117525,69.12029364819067,67.2886679785722,69.99575631354543,38.820489996720234,34.936899529900515,13.033558106483,13.288806931234284,7.91362031267082,6.826885973543239,5.621821362195256,3.4955034437520496,5.804983929157101,0.0,0.6877663714879195,7.489716847053678,20.19775336175795,14.712397179403084,18.287240843992564,27.088111511971135,45.19309653438286,94.76395976823002,87.37579840384825,60.11721876024926,65.46066929047775,66.18515884989614,43.20913764075653,47.35115054116104,52.538640865857666,44.75604526074123,35.89668951568821,36.47700655952771,57.88027790532415,35.41339422761561,22.12232043292883,44.165754017710725,37.71199376844867,26.499633759702636,8.431825297911884,16.75257428665136,9.66907937028534,16.2339159287198,35.14001049524434,59.80892533070952,56.7636209686236,48.07337323712693,158.28918104296488,127.44442341751396,72.32971892423745,65.93761736088334,64.67089406362743,36.381344921832294,69.72327932655516,26.55902558215809,12.326296709303596,30.5645733027222,12.824099923472176,44.429616923581506,45.92257319339674,39.74174330381546,66.57505936372581,20.926323275390835,29.846430960970807,22.76157592653329,22.80781994096425,27.103072810757624,33.01233245872964,34.4794464851864,107.35547950147588,82.79220050289713,142.47554159833825,85.13251033125616,98.42902459822892,97.759393134361,70.78825177653876,107.65379873182464,93.15494008964689,89.41688225647754,108.6562057505193,105.25591057177216,92.68751284574178,88.41583535585438,119.39524467038372,96.61780069968296,76.89926227178309,34.83897102875259,26.992449874275717,43.42630315950584,39.3341612550563,32.742122335191866,26.694130643926968,26.8958814911993,25.42332699245654,11.650771400459169,5.628621952552749,7.299753689734339,30.089438723078604,27.260393134360992,65.35730031704384,31.79502678473816,102.3806209686236,39.61389220509456,73.62908505520934,92.47714791734997,27.903728982179945,71.36403509347326,88.96169607521591,74.02805302284902,51.97827222040013,0.0,0.0,0.0,0.0,0.0,0.3110136656827375,0.5898378703400021,0.4692407346671039,0.0,11.0187698699027,0.0,59.01688324040669,89.37471859626106,85.91775183120149,75.56317295288073,99.04515808461792,100.85139488356836,95.43268448671697,74.01943894172953,79.68297059145074,69.80851339236908,51.389794468131626,40.923232535257455,27.70016464414562,4.284371925221384,2.73655755985569,2.470427790532415,1.4108958128348092,0.3631515250901935,0.0,0.0,0.0,0.0,53.77226795670712,45.30009248934077,68.53680299551766,71.16409773696294,98.37688673882144,105.2246278561277,92.97087077730404,43.98667180496338,58.65509183338799,41.88619612987864,21.12852749535367,27.166091614737073,42.782967311686896,49.369565759265335,43.65525636820816,7.427151415764732,5.210158959221603,3.32866229364819,0.7172355963703947,0.0,0.0,1.2612828249699355,4.346483983819831,3.143686235924347,41.45594544659451,40.033715316497215,67.14222859954083,95.69745413796872,126.04440854925112,135.10959549579096,159.3595939652345,112.38111577566414,107.51914704274624,99.36569257680112,143.4924565431289,104.36367311686892,50.84529386684158,39.97341674866076,50.06594621187275,36.17868732917897,35.16675948398382,19.85364348966874,21.875685689297036,14.155202142779054,5.855761670493058,6.382127364163114,20.879172515578876,24.250451842134034,28.738841478080243,37.11807554389417,30.536917568601726,63.523407783972885,74.53265682737509,102.00613512627092,154.86032338471628,147.07274068000436,97.64332972559308,96.57835727560948,87.58208297802558,115.29947578441018,66.6929362632557,123.86413928063848,102.91469399803216,32.20442232425932,16.83735497977479,16.95795211544769,22.861771291133703,18.82856783644911,13.36406679785722,10.33463047993878,8.109023942276156,5.007047993877774,1.6679581283480922,8.099956488466164,4.776734667103968,5.18930381545862,10.13968022302394,45.4932292554936,32.49730108232207,44.9061116212966,48.21527888925331,28.13676254509675,30.751816223898544,29.427967967639663,41.77103946649174,88.00417295288071,44.25824204657265,10.766694653984914,10.452054006778178,11.024663714879194,8.598666448015743,4.36053853722532,3.0756803323494037,4.050431616923581,4.9009587843008635,2.4323444845304474,0.0,11.484383623045808,52.04355788783207,69.80669990160709,95.93411468240951,79.89968273750955,90.71579501475894,91.78484781895703,91.7036941073576,86.3742981305346,89.40826817535803,82.5863693014103,86.68304493276484,97.97021143544332,67.08465026784737,24.187433038154587,31.766464305236685,38.956955176560626,30.42130753252432,22.805099704821252,15.31810309391057,10.749013119055428,12.561597135672898,25.17805236689625,21.429113589154912,12.294107248278126,7.654744506395539,0.0,0.0,0.0,3.722189789001859,37.49754848584235,102.3679265332896,116.30414966655736,102.6190950038264,88.93313359571444,100.27425144856235,89.18067508472724,54.275965015852194,15.630930250355306,28.611897124740352,66.38464283371597,102.28949305783316,82.6879247840822,73.36703564010057,70.05333464523888,36.559067016508145,32.874053788127256,16.3517928282497,16.655552530884442,12.173510112605223,3.197637586093801,1.9281940526948729,0.7163288509893955,58.63514343500601,159.93220367333552,38.00623264458292,97.1437130206625,70.45184924018804,80.07423122335192,64.62238318574396,63.25863813272111,23.99157603585875,3.3041801683612113,17.171944025363505,52.623874931671594,35.68541784191538,30.592682409533175,26.10247928282497,20.75222816223899,19.972427134579643,23.611196348529575,18.9586857986225,11.337037498633432,23.75854247294195,17.55640406690718,11.564630589264238,5.682573302722203,3.777954629933312,3.442458838963595,5.858481906636055,16.55082343937903,2.8462737509565974,0.0,0.0,0.0,0.2552488247512845,0.0,1.14929977041653,33.57360784956816,28.913389963922597,30.5700137750082,32.66187536897343,39.23033890893189,32.03622105608396,24.39643784847491,27.456703509347328,19.67909500382639,25.071509784628837,23.570846179075108,30.206862249918004,19.674107904230898,5.172075653219634,5.172075653219634,10.53275434568711,45.72263583688641,31.224230567399147,24.90557537990598,14.52742112167924,43.66069684049415,30.25355963703947,35.05749666557341,8.226447469115557,9.807358040887722,0.0,1.6933469990160708,15.041092380015307,15.430992893844977,34.98677052585547,55.2044722859954,37.66438963594621,30.57273401115119,16.781136766152837,14.463495572318797,5.898832076090521,13.633370176013994,25.563872526511425,1.6933469990160708,7.661545096753034,7.819772165737401,7.442112714551218,9.813705258554718,16.10062435771291,29.866379359352795,22.920256368208157,12.997288291243027,3.313700994861703,9.699908713239314,7.240815239969389,1.5967786159396522,0.0,0.0,0.9203465617142232,0.0,42.4102949600962,3.1636346343063297,15.339411610364056,42.12285667431945,13.149168142560402,5.5828313108122885,4.622587952334099,0.0,0.0,0.0,0.0,0.0,0.0,0.1509731059363726,0.0,0.0,0.0,0.0,0.0,0.0,0.465613753143107,6.1055700229583465,30.98031605991035,33.91499748551438,27.19148048540505,38.67903771728435,24.36424838744944,26.34231343609927,29.158211216792385,20.410838526292775,21.916489231442,13.465622280529134,9.625102219306877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5717029627200174,2.4531996282934294,0.0,15.846282278342624,2.289532087023068,3.122831092161364,20.742707335738498,4.12387799278452,0.0,15.377041543675524,0.0,25.83861637695419,60.81767956707116,4.140199409642506,8.489403629605336,12.838154476877666,19.145021974417844,15.929249480704057,3.024449218322947,15.718884552312234,35.779265988848806,36.825196785831416,25.480905324149997,89.89201683612113,101.63028916584672,107.5590438395102,110.4352401880398,128.04559560511643,158.11236569367006,160.6761882584454,163.44040155242155,161.9569661091068,165.88,119.61059669837104,165.88,158.50816005247623,77.99189045588719,159.4684034109544,116.111466273095,114.98211490106046,101.29252651142453,102.54247501913196,94.50372384388324,91.55952159177872,99.89613862468568,96.18165617142232,88.88915644473597,86.72067486607631,103.57027090849458,95.67206526730077,110.3101093254619,119.32451853066578,141.40694216683065,149.08344856237017,118.15300349841476,158.46962337378375,124.6638887066798,160.1724911993003,136.79750202252103,97.79566294960097,85.76541860719364,100.06660675631356,158.0634014430961,150.43993965234503,75.64251317371816,69.5410235049743,53.749145949491634,59.23268864108451,62.94535760358587,60.34843883240408,27.81804154367552,4.3528312014868265,9.718043620859298,13.914007871433258,21.032412484967747,19.126887066797856,32.36627637476768,30.702851973324588,30.63303257898764,38.92023198863015,53.27083776101453,17.378228599540833,20.765375970263474,26.627938231114022,90.5104171859626,126.28333595714442,121.76366360555372,126.8836013993659,97.6342622717831,132.04978320760907,100.30870777304034,63.131693779381216,88.01732076090522,68.70591100907401,42.19856991363288,1.3433432819503663,9.443753143107028,14.74231977697606,14.26718519733246,20.94627167377282,46.47478113042528,71.11468011369848,95.0251024379578,128.75059013884334,131.52387088662948,110.204020115885,112.37340843992564,132.55620050289713,124.85566535476111,123.0009176779272,112.33804537006668,125.78281250683284,136.1188031048431,149.56765059582375,131.48125385372254,157.3316579206297,78.39403203236034,62.405844101891326,47.20153755329616,23.603035640100583,41.99273871214606,29.06753667869247,40.78314037389307,51.09238198316388,85.22091800590358,102.46177468022302,97.0738936263256,123.43071498852083,114.4584694435334,97.18360981742649,92.12623745490323,105.71472373455777,97.8777234065814,97.8777234065814,84.53224488903464,69.95903312561495,91.02454181698916,78.76126391166503,61.387115666338694,76.02198611566632,37.81626948726358,10.867796763966329,6.199418169891767,0.0,8.979952880725921,4.7041950366240295,3.5349468678255165,7.07352071717503,11.611781349076198,23.287034874822343,30.809847928282498,36.46476549688422,39.06621799497103,29.8650192412813,40.46668623592435,48.74164458292336,46.84518661856347,54.16035497977479,42.14688542691593,29.911263255712253,20.3813693014103,8.561036514704274,4.594478845523122,0.8509805400677818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.622101672679568,6.367619438067126,5.9677447250464635,8.789082978025581,9.443753143107028,14.176510659232534,9.9519839291571,8.223727232972559,6.495470536788018,8.087262053132175,7.326502678473816,23.504200393571665,7.769901169782442,10.170509565977916,2.1235976823002076,7.942182792172297,24.898321416857986,26.26660019678583,4.379126817535804,5.767807368536132,5.104069749644691,3.64919678583142,1.3456101454028642,0.0,0.5807704165300098,2.912466163769542,4.275757844101891,2.9646040231769977,2.508511096534383,7.898205641193834,8.783189133049087,4.659311140264567,0.0,47.84396665573412,83.39518618126162,36.63432688313108,24.16113742210561,35.45873149666557,34.75464370831967,36.733615502350496,31.38744473597901,11.536068109762764,5.146686782551656,0.8573277577347764,4.024589373565104,1.9730779490543349,2.283184869356073,3.864095441128238,7.036797529244561,12.265544768776648,12.421958346999018,20.28344080026238,11.235482015961518,4.8714895594183885,25.476371597245,55.351365037717294,100.14866721329398,83.03294140155242,89.54337323712691,96.99818038701214,87.14865868590795,93.40701530556466,89.07549262053134,78.75537006668853,79.47759276265441,31.99451076855799,9.283259210670163,17.045453044714115,26.58486782551656,17.2961681425604,13.2702186509238,17.14020793702853,10.47200240516016,11.779529244561058,2.977298458510987,0.0,12.826820159615174,10.16552246638242,21.4413546517984,76.02515972449983,102.69344812506831,85.81982333005355,69.55553143107029,63.187005247622174,44.1915962610692,55.26341073576035,46.938581392806384,47.013387886738826,46.74227101782005,36.15057822236798,17.01008997485514,22.49725964797201,12.807778506614191,17.542349513501694,24.483485405050835,24.828955395211544,24.808100251448565,26.638819175686013,19.52902864327102,15.780543238220185,6.370339674210124,1.2553889799934406,1.3700922706898435,0.0,0.0,58.47872985678364,54.04202470755438,74.60383633978354,41.655882803104845,60.72292467475675,51.585651470427464,68.20946791297692,64.49498545971356,26.63519219416202,4.37187285448781,16.557170657046026,14.000148682628184,7.752219634852958,17.924542691592873,20.47340395758172,27.870632775773476,33.078524871542584,24.067742647862683,19.697683284136875,9.223414015524217,5.338916803323494,7.146513720345468,1.3977480048103204,0.0,0.0,0.0,0.6877663714879195,6.33951033125615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.46527615611676,28.883467366349624,40.1656467694326,26.44568240953318,21.868885098939543,38.79827473488575,38.48544757844102,41.8268043074232,50.50934470318137,52.1310588170985,46.584497321526186,40.42860292992238,15.86441718596261,0.413475893735651,0.4710542254291024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8222449983601177,3.2139590029517873,45.653269815239966,37.26179468678255,22.78152432491527,32.67320968623592,41.119542910243794,55.065286870012024,64.93702383295069,55.801110746692906,65.62297671367662,34.07685153602274,9.614674647425383,4.555488794140155,0.0,0.0,0.6564836558434459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.274958346999014,24.084970810101673,51.873089756204216,59.56319733245873,1.7754074559965014,9.366679785722097,11.952264239641412,9.980546408658576,0.0,0.0,1.6557170657046028,6.048445063955395,19.663226959658903,12.06152705805182,43.920932764840934,59.598560402317695,15.56065748332787,1.988039247840822,1.983505520935826,0.0,0.0,0.0,0.0,0.0,13.466982398600637,20.490632119820702,23.977068109762765,28.189807149885205,22.801926095987753,23.55316464414562,2.907932436864546,18.17525778943916,11.278099048868482,9.16719580190226,0.0,19.10331168689188,20.904108013556357,17.184185088006995,12.082382201814802,22.20528763529026,5.43911216792391,0.5426871105280421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.842053241499945,10.716370285339456,18.072795561386247,0.0,6.475975511096534,39.304238657483324,35.13457002295835,28.203408330600197,25.187119820706243,25.027986006340875,34.95050071061551,41.34758937356511,5.83082617251558,0.0072539630479938,0.0,9.137726577019787,4.9721382967093035,3.0988023395648843,2.7850684377391492,3.3862406253416424,5.59280551000328,7.98525319776976,9.757940417623264,73.32759221602711,104.99340778397288,140.33970285339456,62.94309074013338,16.5902668634525,2.9573500601290035,0.0,7.705522247731496,0.4220899748551437,10.61572154804854,16.599787689952986,24.675715425822673,22.43832119820706,25.86083163878867,57.65041795124084,70.59420826500492,77.66500874603695,40.12076287307314,14.839794905433475,20.62845741773259,21.451328850989395,19.42112594293211,14.6906352902591,7.696908166612004,5.341183666775992,4.355551437629823,5.266830545534055,6.240675084727234,5.926941182901498,10.558143216355088,10.347778287963267,13.747620094019895,5.964571116212967,2.226059910353121,9.204372362523232,10.164162348310922,14.86019667650596,11.236842134033015,14.369647425385372,11.006075434568713,14.969459494916366,11.023756969498196,0.0,0.0,0.376752705805182,5.801810320323604,4.871036186727889,5.4327649502569155,3.2484153274297585,1.867442112167924,7.224493823111403,0.0,0.0,0.0,0.0,0.0,158.48367792718926,99.1725558106483,103.8150921613644,86.81814999453371,80.53123089537554,73.53795714441893,71.45244276812069,79.53199748551438,99.84672100142124,94.39038067125834,47.41598283590248,46.36597168470537,68.2412040013119,67.17940516016179,47.515271455121905,39.95845544987427,27.716486061003607,36.357316169235816,27.00061058270471,24.800846288400567,13.8645902481688,15.471343063299445,9.311368317481142,14.953138078058378,67.72390576145185,77.45373707226413,53.40503607740242,70.89343424073466,43.32520104952443,46.47296763966328,51.33357625450967,65.97660741226632,40.51338362304581,45.3735388652017,80.71348671695638,19.389843227287635,19.94749163660216,44.84717317153165,35.02757406800044,76.61318410407783,72.69967103968514,74.10240614409096,99.21109248934076,60.299927954520605,77.86313261178529,43.002853066579206,49.491523013009726,2.6014524980868043,108.436319995627,165.88,7.5912723297255935,25.33265245435662,22.856784191538207,44.37521220072155,26.542250792609597,41.65406931234285,20.69782343937903,1.7314303050180389,0.0,0.0,2.724316497212201,35.77654575270581,30.22953088444299,34.400559637039464,21.01110396851427,39.86642079370286,52.31195452060785,0.0,14.950417841915382,0.0,15.414218104296491,28.125428227834263,27.418166830654854,22.647779381217887,27.32431868372144,15.926529244561058,3.1019759483983815,0.281997813490762,0.0,3.920313654750191,0.5948249699354979,0.0,0.0,0.0,0.0,4.593572100142123,6.938869028096643,5.297659888488029,22.311830217557667,38.76744539193178,46.725042855581066,56.00467508472723,8.03467082103422,14.447174155460806,15.815452935388652,0.998780037170657,0.0,5.132178856455669,33.657481797310595,54.35122488247512,43.67339127582814,26.73946791297693,19.22708243139827,12.53530151962392,9.083775226850332,2.319908057286542,0.0086140811194927,0.0,0.0,0.0,0.0,5.975905433475456,19.81374669290478,36.054009839291574,12.849488794140154,9.420631135891549,7.042691374221056,17.223175139389962,38.94244725046463,50.16342134033017,44.48628850989395,31.95008024488903,11.311195255274956,4.141559527714004,2.939215152509019,0.2325801902263037,1.9073389089318904,3.008581174155461,0.4148360118071498,0.0,0.0,0.0,0.0,0.0,0.0,0.7167822236798951,0.0,28.48631288947196,11.332957144418936,29.662361648627964,10.871877118180825,5.848054334754564,10.636576691811522,63.227808789767145,9.003528260631901,32.583441893517,24.26133278670602,22.307749863343172,4.970324805947305,5.931928282496993,16.88903946649175,31.49308057286542,32.30688455231223,12.860369738712144,10.120185197332455,14.285320104952444,13.726311577566417,17.501092598666226,21.834882147152072,20.228129332021425,27.09899245654313,20.536876134251667,28.92789789001858,23.22990991581939,18.8380886629496,41.72071509784629,59.68152760467913,64.96422619438067,82.40275336175795,65.97660741226632,60.97363977260304,45.87678255165629,30.18646047884552,36.856479501475896,37.477146714769866,38.87670821034219,40.48436777085384,20.442121241937244,36.369557231879305,37.568727998250786,34.309431726249045,39.584422980212096,36.93627309500383,29.310091068109763,40.02238099923472,29.36902951787471,30.10621351262709,37.81581611457308,20.039526292773587,30.60492347217667,73.19611413578222,127.73639543019569,133.0299749644692,104.1546683065486,103.49274417841916,70.66538777741336,54.78011544768776,26.107013009729965,25.78239816333224,17.996628949382313,37.16205269487264,20.47612419372472,2.1036492839182244,6.209392369082758,26.398531649721217,29.524082978025582,30.968528369957365,44.381559418388534,43.700140264567615,44.78007401333771,49.93401475893736,36.63523362851208,42.03082201814802,56.9844134688969,45.64193549797748,23.696883787034,13.53317481141358,1.8706157210014216,6.091968842243358,6.023962938668416,1.5573351918661855,3.907619219416202,2.5887580627528153,3.403468787580627,3.7054149994533727,3.25793615393025,0.0,0.0,0.0,0.0,0.0,0.0,2.9759383404394883,2.742904777522685,0.0,4.106649830545534,39.562661091068115,31.989977041653,35.173106701650816,72.01825188586422,72.55776538755876,17.459835683830764,15.339411610364056,14.373274406909369,22.94927222040013,9.825946321198206,5.346624139061987,3.2289203017382744,7.491983710506176,0.0,0.3422963813272111,0.0,0.0,0.0,1.5845375532961627,0.9983266644801574,3.0443976167049303,15.800491636602166,61.55849054334754,20.28072056411938,9.493170766371488,25.648199846944355,15.438700229583468,0.0,7.078961189461026,6.941589264239641,2.1639478517546737,6.246568929703728,19.79742527604679,24.86250497430852,15.771929157100688,11.77771575379906,11.06818749316716,2.6975675084727233,0.5435938559090412,0.0,0.0,0.0,0.0,0.0,159.65791319558326,30.037300863671145,24.42046660107139,36.15284508582049,31.331226522357056,27.41272635836886,31.946453263365036,46.77355373346453,17.01371695637914,48.2347739149448,35.81145544987428,18.232836121132618,7.661545096753034,0.0,3.834626216245763,26.553585109872092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2908922050945666,49.58219755110965,95.89013753143108,75.23583787034,49.611213403301626,9.51447928282497,2.783254946977151,3.313700994861703,11.852975620421994,14.107598010276591,7.302473925877337,2.0084410189133046,1.548267738056193,1.6525434568711053,1.834345905761452,3.843693670055756,7.372293320214277,13.427085601836668,11.772275281513064,10.433919099158194,13.629743194489995,9.03118399475238,7.093469115557013,20.392703618672787,11.538334973215262,27.756382857767576,72.56592609598775,63.62224303050181,52.15644768776648,17.47570372799825,15.66130622061878,6.284198863015196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.197777741335957,4.753159287197988,7.0717072264130305,23.74086093801246,21.27587361976604,3.758912976932327,2.0687395867497536,23.038133267738058,14.556890346561714,13.346838635618235,6.4864030829780255,1.3456101454028642,0.0,7.381360774024269,45.74394435333989,35.25924751284574,46.93268754782989,33.194588280310484,18.05375390838526,14.73642593199956,20.078969716847052,25.38207007762108,34.73197507379469,49.26665015852192,72.45575653219635,76.37289657811304,73.15123023942276,116.14637597026348,97.0312765934186,106.55845031157756,59.67744725046463,39.17185383185744,51.51673882147152,102.14804077839727,65.69914332568055,74.03440024051602,52.98385284792827,50.90332557122554,61.6192424838745,66.0001827921723,56.204612441237565,51.15222717830982,57.463628402755006,26.83240931452935,49.58537115994315,48.17900907401334,31.765104187165186,64.40431092161364,17.696949600962064,6.476882256477533,68.33595889362633,2.0292961626762875,24.54877107248278,0.2656763966327757,0.0,11.544682190882256,6.775654859516781,16.81287285448781,38.88668240953318,39.4656393353012,22.440134688969064,25.934278014649617,23.381336394446265,25.84133661309719,62.474303378156776,37.128503115775665,65.23216945446593,23.48243850442768,11.00562206187821,20.915895703509342,24.66982158084618,28.44913632885099,66.78905127364163,64.17535771291132,97.3830938012463,65.86689122116542,93.4614200284246,37.35246922488248,6.491390182573522,69.96129998906744,5.491250027331366,23.454782770307208,6.9465763638351365,61.05161987536898,70.40741871651908,73.99813042527605,72.08535104405816,69.39458412594293,39.07981917568602,23.28295452060785,12.949230786050071,0.0,4.950829780255821,4.463000765278233,5.40238897999344,7.090295506723515,12.76198786487373,11.092669618454138,8.251836339783535,3.501850661419045,144.07821405925438,55.062566633869025,8.145293757516125,28.923817535804087,43.375525418169886,0.0,2.8163511533836227,1.4548729638132722,0.1790822127473488,5.451353230567399,26.641539411829015,36.7308952662075,46.987999016070845,41.67492445610582,15.450941292226958,6.545341532742975,2.1331185088007,0.5789569257680114,0.0,0.0,0.0,155.50864633213078,163.60588258445395,1.3904940417623264,4.779001530556466,13.882725155788782,25.834536022739695,18.785497430851645,33.001451514157644,44.4332439051055,57.413304034109544,68.57397955613862,28.489486498305457,34.28993670055756,39.31647972012682,56.08446867825516,36.45297780693123,64.587926861266,63.98720804635399,22.59246791297693,21.725619328741665,27.16473149666557,24.57778692467476,22.58385383185744,48.51586498305455,62.3246903902919,0.0,116.48549874275716,59.825246747567505,7.12112484967749,7.924047884552313,20.600801683612115,38.34716890783863,41.162159943150755,53.11759779162567,8.56466349622827,56.00920881163223,42.75667169563791,34.867080135563576,12.304988192850114,24.069102765934183,19.180838416967312,29.306010713895265,13.267045042090302,7.156034546845961,5.678039575817208,10.078021537115994,12.561597135672898,13.47287624357713,13.44839411829015,19.13504777522685,16.00858970154149,16.888132721110747,31.21742997704165,13.709083415327427,15.725685142669729,7.305647534710834,14.992581502131848,8.43545227943588,3.959757078823658,2.258702744069094,1.9825987755548269,0.3164541379687329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3184077839728872,0.0,36.601684049415105,49.65609729966109,51.11051689078386,43.72688925330709,42.08114638679348,6.067486716956378,5.241441674866077,6.01852246638242,24.935497977478953,89.6780249262053,83.0660376079589,77.31908538318574,59.269411829014985,82.4657721657374,53.44402612878539,51.33901672679567,40.93864720673445,26.525929375751613,26.035833497321526,13.800211326117852,22.862224663824204,26.006817645129548,37.35972318793046,45.932547392587736,99.34121045151416,26.870039247840825,0.0,0.0,12.572931452935387,52.335076527823325,82.66253591341423,60.32622357056958,35.728941620203344,42.32324740352028,42.95162195255274,28.17529922378922,45.32865496884224,49.965297474581824,40.933206734448454,40.35515655406144,29.082951350169452,20.293414999453375,9.18215710068875,5.23645457527058,6.921640865857658,85.40000021865093,10.69914212310047,160.00111632229147,109.02298425713349,6.577077621077949,11.221880835246528,0.0,0.0,10.747653000983927,29.34318727451623,22.030739149447907,48.572989942057504,64.41247163004263,61.647804963375975,84.2339256586859,99.72612386574836,130.69918596261073,109.02207751175249,101.15651470427464,57.30086760686565,41.04246955285886,70.22878987646222,45.82011096534383,53.79675008199409,40.23501279107904,27.82166852519952,49.63750901935061,54.27732513392368,113.56396512517765,52.71454946977151,43.712834699901606,30.138856346343065,25.48271881491199,26.238037717284357,0.0,4.086701432163551,9.51447928282497,3.1128568929703726,0.1296645894828905,2.4994436427243905,11.757313982726576,26.74717524871543,26.097038810538976,4.184629933311468,4.337416530009839,5.34299715753799,5.724736962938668,12.871704055974636,24.105825953864652,7.045411610364053,40.82485066141904,90.32589450092928,79.07635793156227,84.62609303596808,71.53677008855362,50.76051317371817,0.7172355963703947,10.72362424838745,0.0,14.72690510549907,15.54252257570788,18.14125483765169,16.712224117196897,22.58702744069094,12.97371291133705,6.902145840166175,10.529580736853614,13.762128020115886,20.336938777741334,32.79516693998032,25.75700929266426,23.703684377391497,33.773998578768996,24.721052694872636,34.82627659341861,41.33489493823111,40.33384803760796,11.0192232425932,8.734224882475129,11.055039685142669,18.38970307204548,57.707996282934296,42.78251393899639,24.09041128238767,30.28710921613644,19.95383885426916,19.200786815349296,45.65145632447797,31.542951568820374,31.542951568820374,47.545647425385376,27.983522575707884,14.59678714332568,17.235416202033452,16.827834153274296,6.88265081447469,1.391854159833825,0.0,0.0,20.38816989176779,36.827917021974415,35.573888160052476,19.535829233628515,0.0,3.0670662512299116,5.363852301300973,21.28811468240953,29.546751612550565,25.26646004154367,60.70932349404177,37.37287099595496,49.42805083633978,24.42998742757188,9.18170372799825,16.846422433584785,3.919860282059692,7.281165409423854,5.782315294632119,40.874721657374,43.71419481797311,45.83280540067782,55.14009336394446,48.96107696512517,51.64776352902592,54.33399672023614,51.11051689078386,21.02062479501476,1.9771583032688311,4.4199303596807695,2.0215888269377937,3.799716519077293,5.463140920520389,19.7888111949273,28.545704711927407,30.445789657811304,13.254803979446812,8.290373018476004,17.283473707226413,15.859430086367114,32.95520749972668,92.10674242921176,63.30578889253307,18.552463867934843,0.0,109.09960424182792,80.13180955504538,64.25424456105827,46.52510549907073,77.98644998360119,89.43003006450202,73.55699879741992,47.336642615065045,62.75403432819503,48.328622061878214,46.27303028315294,48.70900174920739,30.70693232753909,37.51568339346234,39.497828796326665,36.3681971138078,57.37386061003608,25.07241653000984,20.30066896250137,26.230330381545865,40.05955755985569,64.07969607521592,45.24206078495681,35.30231791844321,63.49711216792392,27.125288072592102,30.89009489450093,13.589846397726031,11.317089100251447,51.72891724062534,24.0505144856237,0.0,10.810671804963375,18.179338143653656,51.50993823111402,58.525427243905106,37.841204985241056,51.46142735323057,46.198223789220506,43.87967585000547,34.41234732699246,55.12150508363398,37.83123078605007,7.862842571334864,0.5123111402645676,1.6357686673226195,2.987272657701979,2.344843555264021,6.822805619328741,4.43081130425276,1.343796654640866,2.6590308297802556,163.79040526948725,7.598072920083087,44.1884226522357,50.33887657155351,3.3050869137422105,0.0,7.492437083196677,9.470048759156008,2.2695836886410845,16.7058768995299,2.0215888269377937,5.744231988630152,0.0,8.979499508035422,1.127991253963048,0.0,0.0,0.0,1.4040952224773149,3.617007324805947,2.8585148136000873,5.013395211544768,0.0,45.51680463539959,8.906506504864982,8.918747567508474,151.43826631682515,50.37151940526948,36.4892476221712,22.422453154039577,6.572997266863452,4.18281644254947,13.7444464851864,14.391409314529351,24.378302940854923,40.60995200612222,38.28324335847819,45.65145632447797,41.655882803104845,18.65492609598775,18.466776429430418,40.21506439269706,32.456950912867605,47.46494708647644,50.25908297802558,49.46160041543675,38.66997026347436,48.79559593309282,60.70297627637477,75.08622488247512,31.14942407346671,44.94691516344156,29.662361648627964,59.24175609489449,134.56192128566744,117.22857658248606,42.14824554498742,90.1799084945884,72.3981782005029,70.77193035968077,60.20109270799169,81.37541084508582,67.64592565868591,42.83329168033235,18.284520607849565,50.144379687329184,53.11759779162567,63.952298349185526,56.50429178965781,57.15624171859626,53.81579173499508,37.46671914288838,50.26724368645457,97.8586817535804,48.9243537771947,21.00747698699027,45.34542975839073,77.8168885973543,115.11994019897232,90.01216059910352,67.05880802448891,60.1897583907292,74.61970438395102,53.36695277140046,53.63761626762872,46.03138263911666,37.13439696075216,8.98312648955942,10.122452060784958,15.574712036733356,15.10683142013775,15.810919208483655,16.13145370066689,18.547930141029845,10.159175248715426,10.38132786706024,6.4700816661200395,6.305507379468678,6.618334535913415,1.6180871323931345,2.8793699573630698,5.564243030501804,7.955783972887285,50.08770810101674,87.13732436864544,75.20772876352902,72.86560544440799,61.64417798185197,57.450933967421015,68.3749489450093,61.65823253525746,18.93511041871652,8.79180321416858,5.591445391931781,6.094689078386356,4.450306329944245,3.92122040013119,6.491843555264021,6.086981742647863,8.97043205422543,11.16022214933858,8.648537443970701,5.543387886738821,6.084261506504864,9.614221274734886,6.184003498414781,34.743762763747675,141.47540144309608,133.4316631682519,84.35134918552531,79.87837422105609,70.6223173718159,56.268537990598006,54.21884005684924,43.18284202470756,6.708102328632338,6.978312452170111,5.363852301300973,4.472068219088226,7.706428993112496,14.440373565103313,14.129359899420574,7.793929922378922,11.381921394992892,73.59281523996938,24.559198644364272,67.55978484749097,36.87597452716738,20.07262249918006,90.06203159505849,64.03299868809445,66.93458390729201,61.44968109762763,62.942183994752384,50.10130928173171,46.910925658685905,44.77372679567072,46.37957286542036,43.07901967858314,12.130439707007762,17.459835683830764,27.384617251557888,28.98003574942604,43.91866590138843,50.50934470318137,49.21133869028096,42.19040920520389,48.9352347217667,47.32621504318356,72.96670755438942,52.19090401224445,65.24803749863344,159.20816748660764,76.7705044276812,108.73191898983274,68.40849852410626,80.15583830764186,63.06459462118727,63.66667355417077,39.66557669181152,35.98056346343063,31.860765824860614,46.15379326555154,21.47898458510987,23.27615393025036,34.7120266754127,51.46142735323056,30.83206319011698,41.75834503115775,71.90672220400131,45.718102109981416,55.619761670493055,57.2373954301957,29.254326227178307,21.031052366896247,16.88903946649175,15.772835902481688,25.525789220509456,29.09201880397945,22.175818410407786,15.975946867825517,12.989580955504538,39.81518967967639,53.09674264786268,18.08367650595824,6.643270033890893,26.70999868809446,8.216019897234066,8.721983819831639,7.656557997157539,3.924847381655188,2.2491819175686016,0.0,8.59095911227725,104.85467574068,21.193813162785613,0.0,0.0,44.548853941182905,56.96763867934842,32.09379938777741,22.9864487810211,13.554936700557558,25.151756750847273,8.749639553952115,5.679399693888706,11.293967093035969,7.522359680769651,19.160890018585327,13.204479610801355,17.235416202033452,11.474409423854816,7.5953526839400896,9.751139827265767,18.573319011697823,23.582633869028097,19.554870886629494,27.865645676177984,62.87145785503443,63.67710112605225,44.95960959877555,40.37827856127692,40.61992620531321,9.410203564010056,3.1260047009948613,6.440612441237564,16.180417951240845,27.35741489012791,40.73825647753361,53.06001945993222,43.32565442221493,53.44493287416639,67.20434065813929,69.9023615393025,85.46075215917787,90.12777063518094,127.73639543019569,147.78952290368426,160.77366338690277,158.46191603804525,162.50872067344483,165.56717284355526,157.69254258226744,162.28792817317154,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,154.31899639225975,165.88,165.88,73.02111227724937,165.88,133.11339553952118,157.69254258226744,160.21782846835026,165.88,124.83798381983166,95.8389064174046,165.88,165.88,165.88,163.54649076199848,116.97967497540176,136.4665399584563,102.3792608505521,54.3847744615721,116.23070329069644,165.88,162.297448999672,79.966328523013,145.7343844976495,141.013414671477,159.02636503771728,109.2324424401443,157.63677774133598,163.2948689187712,109.7048567836449,121.48982650049196,160.28039389963922,163.0636488466164,123.05169541926315,106.43286607630915,165.88,137.37283196676506,62.98978812725483,97.00588772275064,103.42881862905872,80.74204919645786,102.92920192412814,111.09172384388324,77.92796490652673,64.61059549579097,93.8272917896578,86.44593101563355,71.56306570460261,72.16741150103859,84.20173619766044,81.16685940745599,47.722916147370725,48.57979053241501,49.43530479938778,50.01970219744179,44.62592729856784,48.80284989614081,41.905691155570125,36.63704711927408,25.935184760030612,24.90421526183448,11.30394129222696,11.316635727560948,12.357126052257572,6.508164972122008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.28664731605991,34.94097988411501,26.4225604023177,23.91042232425932,56.35150519295944,79.06593035968076,73.79909981414671,97.21489253307097,73.72247982945227,76.98857669181152,76.27043435006011,71.77615086913742,84.74124969935498,53.21189931124959,72.13159505848913,10.349138406034765,10.930362195255274,11.329783535585438,7.039971138078059,11.150701322838088,14.78493680988302,9.606967311686892,11.466702088116325,27.625811522903685,53.53198043074232,46.25489537553296,59.99571487919536,40.12847020881163,42.33684858423527,49.56360927079916,45.88721012353777,46.35191713129988,40.43903050180387,42.22939925658685,43.62170678911118,38.59244353339893,39.80294861703291,48.48639575817208,39.02904143435006,9.27555187493167,15.218361102000657,13.116978681534928,7.979359352793266,4.172388870667978,6.343137312780146,0.4914559965015852,18.725652235705695,28.766950584891216,44.20429069640319,61.65823253525746,50.23006712583361,31.183427025254183,29.324145621515253,31.829483109216135,31.636799715753803,32.33000655952772,32.592055974636494,26.108373127801467,28.02523286323385,30.98031605991035,31.946453263365036,31.56017973105936,41.08191297693233,10.039938231114023,10.309694981961298,10.58217196895157,6.623775008199409,2.728396851426697,4.361898655296819,3.777501257242812,15.053333442658795,42.83827877992784,50.66439816333224,59.60400087460369,81.48467366349622,44.1897827703072,48.729403520279874,27.30981075762545,160.26679271892425,82.85476593418608,124.10986727888924,0.0,0.0,0.0,0.0,3.7648068219088224,0.0,0.0,0.0,0.0,0.2525285886082869,2.2908922050945666,0.3989679676396632,0.0,0.0,0.0,11.652131518530666,19.683628730731385,29.28334207937029,14.369647425385372,21.768689734339127,18.560624576363836,12.462761889143982,8.24639586749754,0.0,0.0,18.77915021318465,3.137339018257352,6.470535038810539,11.179263802339564,7.194117852847929,0.0,0.8459934404722861,1.4566864545752705,4.352377828796326,0.0566715863124521,0.0,12.442813490762,38.59561714223242,67.4196926861266,79.12894916366021,1.0468375423636165,21.050094019897234,7.321968951568819,3.6374090958784295,25.28142134033016,40.644861703290694,7.929941729528807,0.0,14.477096753033782,28.21836962938668,14.582732589920193,8.438625888269378,2.5742501366568273,8.846207937028533,5.054198753689734,0.0,0.0,0.0,0.0,59.85199573630698,51.24108822564776,51.39115458620312,55.60072001749207,2.874382857767574,0.1904165300098393,3.4959568164425496,4.3573649283918225,29.1427965453154,22.114613097190336,12.72163769541926,8.658965015852193,2.690766918115229,9.801010823220729,6.593399037935935,8.794523450311576,8.942776320104953,9.187597572974743,19.685895594183886,0.760759374658358,2.116343719252214,4.780815021318465,5.562429539739805,8.254556575926534,2.6762589920192412,0.9538961408111948,59.06766098174265,144.4078160052476,59.31338897999344,1.1393255712255383,0.0,0.0,13.087509456652455,2.238300972996611,5.73471116212966,32.456950912867605,15.02567770853832,11.64850453700667,0.0,5.967291352355963,19.04391986443643,17.61806275281513,19.56257822236799,0.0,1.546454247294195,11.133926533289602,16.703610036077404,11.769555045370064,14.943617251557887,62.88097868153493,69.37871608177545,80.38388477096315,7.921327648409315,0.0,14.405010495244342,24.24183776101454,24.154790204438612,31.126755438941732,37.68343128894719,55.54359505848912,37.03238810538975,39.15598578768995,30.082638132721108,18.461335957144417,5.94824969935498,3.627434896687438,2.9967934842024713,0.0,0.0,0.0,0.0,2.6241211326117853,7.98570657046026,5.228293866841588,13.440686782551657,20.063555045370062,31.714779818519737,35.05160282059692,24.151616595605116,22.815073904012245,35.73120848365584,41.7080206625123,26.27294741445283,31.739715316497207,25.66225440034984,13.466075653219637,18.546116650267845,19.257911774352245,6.4279180059035745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.377000109325461,34.434562588826935,48.05795856564994,30.99119700448234,28.783725374439708,32.9397928282497,42.04351645348201,34.562867060238325,34.948233847162996,40.20282333005357,23.155556794577457,29.469678255165633,28.890721329397618,20.092117524871544,11.591832950694217,5.797729966109108,0.0,0.0,0.6596572646769432,1.0427571881491198,2.451386137531431,0.2715702416092708,1.6271545862031267,10.914494151087789,10.680553842789989,38.69127877992785,62.05629375751613,61.65823253525746,34.74874986334317,36.91315108778834,53.259503443752045,46.39770777304034,36.27389559418389,54.6205282606319,38.82819733245873,36.16463277577348,20.228129332021425,5.453620094019897,3.1686217339018254,1.5623222914616814,0.0,0.0,0.0,0.0,0.0,0.336402536350716,1.921846835027878,15.907940964250574,36.47111271455122,50.045091068109755,46.164220837433035,21.646279107904228,18.528888488028866,23.983868700120254,37.81581611457308,11.293967093035969,17.577712583360665,26.36588881600525,0.0,0.0,0.0,0.0,0.0,0.9915260741226632,0.0,0.0,0.0,134.78770088553625,27.53967071170876,31.97501574286651,32.74438919864436,25.154930359680773,13.724044714113916,14.56278419153821,17.544616376954192,15.24873707226413,9.457807696512518,14.176057286542036,0.0,6.5408078058379795,3.1962774680223025,5.0945489231442,7.909539958456325,9.420631135891549,10.297907292008308,22.319084180605664,18.428239750737948,24.91328271564447,2.2106452388761344,3.237987755548267,4.16966863452498,0.0,2.303586640428556,3.942528916584672,3.415709850224117,0.7816145184213403,18.47448376516891,14.293480813381436,44.24010713895266,18.467683174811413,4.86922269596589,0.6297346671039685,3.2701772165737397,13.336864436427245,4.710088881600524,11.372400568492402,12.48996425057396,22.29868240953318,36.65835563572756,22.99551623483109,25.460956925768013,41.0016660107139,11.959518202689406,6.029403410954411,9.280538974527166,18.93511041871652,27.008771291133705,21.506186946539845,10.35639236908276,27.26311337050399,81.78389963922596,52.45930064502023,22.556651470427465,29.882700776210783,34.87342735323057,7.73771170875697,12.998195036624027,6.417037061331585,15.23649600962064,10.835607302940852,35.44966404285558,24.21508877227506,49.47293473269925,52.71182923362851,58.6501047337925,59.249463430633,42.78387405706789,43.78945468459604,41.1172760467913,40.18559516781458,40.83165125177654,38.41562818410408,41.77421307532524,33.59038263911665,23.28204777522685,26.50054050508363,13.064387449436976,13.308755329616268,12.557970154148904,10.478349622827157,0.0,1.518345140483219,15.79233092817317,13.199039138515358,15.052880069968294,27.594528807259213,14.353779381217883,19.4265664152181,37.62539958456324,45.995566196567175,16.081129332021426,9.465061659560511,10.203152399693888,9.62056849240188,4.63392226959659,0.0,0.0,0.0,0.6038924237454903,163.32433814365365,4.145639881928501,5.869816223898545,0.0,0.0,0.0,0.7888684814693342,0.0,5.272271017820049,2.932867934842025,1.4417251557887834,0.0,1.9114192631463869,0.0,0.0,0.0,0.0,0.0,0.0,1.0373167158631245,1.7074015524215589,4.141106155023504,0.0,0.9996867825516564,0.0,13.572618235487043,25.54120389198644,11.287166502678474,1.99075948398382,0.0,1.8765095659779163,1.361478189570351,7.18006329944244,0.0,0.0,3.780674866076309,1.7876485186399913,6.1976046791297685,20.068088772275065,0.0,0.2833579315622608,0.0,0.0,0.0,1.99075948398382,0.0,165.88,76.54880518202688,4.450759702634744,0.0,0.0,0.0,0.0,5.050571772165737,0.0,0.0,0.0,0.9398415874057068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.229200612222587,3.6723187930469,24.531089537553296,14.862010167267956,122.79553984913086,3.1015225757078824,0.0,0.0,3.4284042855581065,25.60467606865639,29.969748332786708,23.5781001421231,21.535202798731824,12.687634743631792,21.350680113698484,9.807358040887722,3.56668295616049,10.999274844211216,12.561597135672898,5.811331146824095,1.393214277905324,2.238300972996611,3.482355635727561,2.5538483655843445,5.621367989504755,49.6379623920411,44.34302273969608,14.06498097736963,6.229794140155242,50.29625953864655,143.13655898108672,6.1976046791297685,11.14979457745709,12.407903793593526,3.857294850770744,2.5951052804198103,9.009422105608396,37.23776593418607,32.79698043074232,58.893112495900304,25.834989395430195,34.763257789439166,27.153850552093584,31.399685798622496,24.25317207827703,17.22725549360446,19.74846102547283,20.742253963047993,38.73072220400131,35.12187558762436,65.14693538865201,49.768533726905,20.550023942276155,20.637524871542585,41.768319230348744,57.97865977916257,51.76019995626981,55.908106701650816,24.828955395211544,24.31211052804198,12.87850464633213,17.07310877883459,11.62402241171969,8.42366458948289,0.0,0.0,0.0,0.0,0.0,0.0,6.181283262271783,16.169537006668854,17.292994533726905,25.892567727123645,28.042461025472836,38.22385153602274,37.26315480485405,38.41562818410408,20.868744943697383,15.611435224663824,12.105504209030284,12.983233737837542,16.850956160489776,7.439845851098721,5.006141248496775,0.0,0.0,0.0,2.065112605225757,3.1536604351153383,0.0,0.0,2.532993221821362,0.0,0.0,0.0,0.0,0.0,1.721456105827047,0.0,2.8644086585765827,0.0,0.0,3.063892642396414,0.0,2.9759383404394883,5.372466382420465,11.401416420684376,36.0218203782661,31.97637586093801,31.251432928829125,39.2140174920739,41.78328052913524,45.38623330053569,42.95932928829124,35.7833463430633,14.661619438067124,15.999975620421996,15.148995080354217,16.1133187930469,8.575544440800261,5.467674647425386,84.63198688094457,20.27210648299989,7.453900404504208,18.748774242921176,11.241829233628511,4.923174046135345,3.2221197113807807,1.760446157210014,3.1962774680223025,0.0,0.0,0.0,7.8193187930469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.09725330709522,32.2230106045698,44.78052738602821,46.89868459604242,32.077477970919425,31.386991363288512,23.718645676177985,26.071196567180497,12.3226697277796,13.858696403192305,17.26488542691593,26.734027440690937,24.662567617798185,24.27402722204001,15.730218869574722,15.989094675850009,4.584504646332131,0.0,2.124504427681207,1.4149761670493055,4.6960343281950365,2.3498306548595167,0.0,60.38334852957254,24.35064720673445,151.42330501803872,100.41343686454574,5.929208046353995,19.341785722094674,20.765375970263474,19.730326117852847,13.490557778506616,10.596679895047556,11.864309937684489,9.10009664370832,17.501092598666226,14.624896250136656,18.51256707117087,9.287792937575162,6.298253416420684,0.0,0.0,0.0,4.125691483546517,1.993933092817317,0.0,0.0,1.0454774242921177,43.08037979665464,106.90573379250026,122.31541816989176,33.63390641740462,0.0,0.0,0.0,9.491357275609488,15.016610254728326,21.65806679785722,14.9291093254619,25.669508363397835,23.59895528588608,18.940550891002516,24.245918115229035,21.309876571553513,7.353705039903793,4.224980102765935,11.82577325899202,8.81401847600306,5.414176669946431,4.599919317809118,0.9439219416202034,40.46441937247185,28.783725374439708,34.63177970919427,14.67975434568711,22.53670307204548,26.844650377172844,26.38674395976823,19.961546190007656,15.861243577129112,15.121792718924237,26.000017054772055,29.662361648627964,20.24762435771291,25.036600087460368,30.479792609598775,39.86642079370286,43.146572209467585,26.98247567508473,22.305029627200177,23.760355963703947,14.375541270361866,2.5683562916803324,3.1795026784738165,4.815271345796436,6.219819940964251,1.8370661419044496,45.94524182792173,38.54755963703947,55.620668415874064,50.174302284902154,49.17416212965999,52.12879195364601,36.17868732917897,23.99066929047775,34.358395976823005,30.922737728216905,27.302556794577455,29.617477752268503,31.78550595823767,14.818033016289492,7.27527156444736,0.0,2.3375895922160272,0.1994839838198316,3.776141139171313,3.928474363179184,2.0329231442002844,2.0193219634852957,46.76902000655952,165.88,141.13129157100687,9.936115884989617,4.0980357494260415,6.500004263693014,18.689835793156224,1.9816920301738277,5.242348420247075,11.794037170657043,5.1979178965781125,2.3357761014540284,11.166569367005575,38.31089909259867,35.28327626544222,27.037333770635183,31.47947939215043,9.405216464414565,4.7400114791735,4.141559527714004,5.143966546408659,7.757206734448453,8.27178473816552,13.233042090302831,165.88,163.1806190007653,73.450909587843,29.723566961845417,28.761510112605222,21.103138624685688,32.56576035858751,39.99744550125724,31.206549032469656,16.772069312342843,14.865637148791954,22.38028949382311,23.157370285339457,33.43442243358478,45.32094763310375,39.19316234831092,30.184193615393024,8.15118760249262,11.169742975839071,7.439845851098721,5.613660653766261,9.878084180605663,17.463916038045262,4.346937356510331,55.350911665026786,0.0,7.475662293648191,2.613240188039794,143.02276243577128,11.45763463430633,27.05909565977916,13.404870340002187,16.759374877008856,11.366053350825409,0.0,15.754247622171205,4.362805400677818,19.639651579752925,2.593291789657811,4.091688531759047,22.29188181917568,12.19255176560621,4.477055318683721,27.302556794577455,12.70078255165628,2.633641959112277,4.158334317262491,5.395588389635946,4.132492073904013,69.79173860282059,101.86649633759704,49.83245927626544,30.377783754236365,25.173065267300753,0.0,13.376761233191209,34.03106089428228,3.7199229255493607,23.80206625122991,9.459167814584015,4.693767464742538,2.9179066360555375,2.6889534273532303,2.001640428555811,0.0,0.0,0.0,2.0093477642943043,1.4829820706242482,5.619554498742756,12.639577238438834,20.475670821034218,45.99783306001967,49.00868109762764,49.81341762326445,48.74028446485186,31.262767246091617,15.296341204766588,12.14222739696075,29.92486443642724,20.304749316715863,7.9385558106483005,6.616521045151416,22.529449108997483,17.485677927189244,10.548622389854598,7.967571662840276,4.121157756641522,6.254276265442222,0.0,2.865768776648081,0.0,1.9757981851973323,0.0,0.0,0.0,33.54413862468569,77.38663791407019,84.69273882147152,102.56786388979994,20.845169563791405,10.17776352902591,21.80903990379359,18.96729987974199,4.605813162785613,5.120391166502679,0.0,5.709322291461682,2.5615557013228383,7.409469880835246,11.65711861812616,14.570944899967204,10.58035847818957,2.3607115994315073,0.0,0.0,0.0,0.0,1.0717730403410954,4.420383732371269,42.73400306111294,14.14704143435006,4.306587187055865,0.0,0.0,13.088416202033454,3.776141139171313,18.213794468131628,4.701928173171532,4.605813162785613,21.236430195692577,21.412792172296925,22.22342254291025,19.79561178528479,10.043111839947525,10.21312659888488,5.065533070952225,3.1722487154258223,1.2698969060894283,0.0,0.7834280091833388,0.0,0.0,0.0,12.377981196020553,25.892567727123645,7.835186837214387,0.0,0.0,2.19205695856565,5.314434678036514,0.0,13.84146824095332,5.304913851536023,21.25637859407456,24.914189461025476,17.314756422870886,17.185545206078494,36.93627309500383,6.902145840166175,21.098151525090195,8.867063080791516,2.413756204219963,0.0,5.8063440472286,31.56970055755985,30.60492347217667,5.9677447250464635,18.74242702525418,12.905253635071608,14.346072045479392,23.242150978462885,17.956278779927846,12.278692576801136,15.332611020006562,6.108290259101345,0.0,0.0,1.305713348638898,12.274612222586642,24.259972668634525,31.83129659997813,32.21757013228381,24.41774636492839,0.0,0.0,0.0,0.0,0.0,4.061765934186072,0.569889471958019,14.129813272111074,10.350045151415763,68.8414694435334,19.522681425604024,31.273648190663607,0.0,2.185709740898655,4.3070405597463655,6.1649618454137975,0.0,0.0,0.0,5.087294960096206,0.0,0.7412643489668744,0.0,0.0,0.0,0.0,0.0,2.3774863889799933,10.156001639881929,16.820580190226302,3.887217448343719,22.509500710615505,24.6426192194162,35.87130064502022,39.71182070624248,0.0,9.983266644801574,2.8408332786706025,0.0,0.1296645894828905,3.1128568929703726,3.735337597026348,8.043284902153712,3.1931038591888052,4.566369738712146,3.36447873619766,5.482182573521373,1.0835607302940855,0.0,0.1727349950803542,0.0,3.4537931562260855,8.03149721220072,8.393288619219417,40.00288597354323,6.936148791953646,0.0,32.75572351590685,1.265363179184432,3.1962774680223025,11.43405925440035,16.605228162238983,25.669508363397835,20.871465179840385,64.99369541926315,47.91151918661856,43.08310003279764,44.04742374549033,37.538805400677816,39.85417973105937,39.27522280529136,41.5905971356729,112.10229157100687,90.83956575926534,3.548094675850005,2.7220496337597027,12.513539630479938,22.210728107576255,151.5144329288291,27.331572646769427,45.85728752596479,165.88,26.32553864655078,26.93895189679676,46.23404023176998,24.777724281185087,20.895040559746366,17.270779271892426,21.8008791953646,23.319224335847817,26.4239205203892,40.22775882803105,40.22775882803105,40.9993991472614,36.56224062534165,25.884860391385157,9.446926751940529,26.36588881600525,24.399158084617905,25.36166830654859,21.6816421777632,162.39809773696297,68.82560139936591,55.46924193724718,55.94845687110528,76.02515972449983,49.489256149557235,84.74759691702197,55.31237498633431,49.21995277140046,50.8344129222696,0.2670365147042746,13.362706679785722,59.832500710615506,44.67761178528479,18.539769432600853,52.274324587296384,7.9589575817207825,14.935456543128897,37.11716879851317,20.17780496337597,24.971314420028424,10.476536132065158,14.47573663496228,9.078334754564338,7.95034350060129,5.134899092598666,0.0,0.0,11.035998032141684,10.538648190663604,18.002976167049308,6.270144309609708,9.169009292664262,5.40420247075544,14.181951131518533,56.6380367333552,42.64695550453701,56.71511009074013,50.18427648409315,40.091747020881165,42.67234437520498,12.540741991909917,8.465374877008855,9.263310812288182,5.961850880069968,0.0,0.0,4.352377828796326,5.815411501038592,2.78416169235815,7.112964141248496,3.8495875150322503,8.101316606537662,86.92877293101563,64.6908424620094,64.02574472504647,32.781565759265334,27.47393167158631,18.242810320323603,35.45238427899858,62.315622936481894,31.78550595823767,6.481869356073029,8.837140483218542,11.912367442877446,9.568430632994424,0.0,2.3548177544550124,0.0,0.0,2.955989942057505,1.9590233956488463,5.075960642833716,9.931582158084618,74.28783557450531,9.117778178637804,5.526613097190336,25.30272985678365,46.877376079588934,36.019553514813595,31.80862796545315,26.98247567508473,7.022742975839074,4.634829014977589,4.34829747458183,7.336930250355307,6.944309500382639,33.65702842462009,21.774130206625124,25.91387624357713,51.71712955067235,56.21594675850006,37.27358237673554,4.843380452607412,13.061667213293976,10.991114135782222,15.0483463430633,14.738239422761565,8.979952880725921,40.59816431616924,45.11375631354542,92.15207969826172,0.7752673007543457,7.028636820815568,21.870698589701544,14.440373565103313,19.73576659013884,30.65071411391713,39.32101344703182,45.15274636492839,41.297718377610146,52.14193976167049,42.64695550453701,38.9846109106811,35.70763310374986,13.523200612222588,4.865595714441893,0.7875083633978355,2.657217339018257,4.120251011260522,4.500177325899202,3.6854666010713895,128.72610801355634,74.6446398819285,144.27271094347873,75.02320607849569,157.92602951787472,3.460593746583579,0.5843973980540068,0.0,0.0,4.821165190772931,0.0,5.40420247075544,7.0594661637695415,3.797903028315295,6.037564119383404,0.3563509347326992,6.498190772931015,2.6445229036842677,4.249915600743413,0.0,1.236800699682956,0.0,0.0,1.8751494479064177,12.016189789001858,153.57773204329288,159.12111993003168,65.6379380124631,106.88986574833278,26.351380889909255,8.04645851098721,1.6983340986115665,0.0,0.4778548157865967,0.9901659560511644,2.8834503115775667,0.0,0.0,0.0,0.0,0.0,4.941308953755329,0.0,0.0,0.0,0.0,0.0,1.3750793702853394,0.0,28.322191975511092,42.66282354870449,20.86239772603039,80.8281900076528,51.99731387340111,26.895428118508804,13.456554826719143,38.567961408111955,0.0,0.0,1.6860930359680768,0.0,0.0,0.0,3.4587802558215803,1.7949024816879853,8.145293757516125,0.6406156116759594,4.355551437629823,34.66850289712474,33.44076965125178,33.6520413250246,68.61523647097408,61.4805104405816,162.40081797310594,25.04521416857986,102.53658117415546,37.33388094457199,44.0737193615393,28.938778834590575,29.947079698261724,65.09525090193505,42.76075204985241,60.989054444080026,61.527661200393574,39.78481370941292,64.34355898108669,50.05687875806275,25.705324805947303,19.33543850442768,9.851335191866186,8.203325461900077,4.937681972231333,0.1074493276484093,0.5490343281950366,0.0,3.559882365802996,5.663531649721221,19.27740680004373,0.0,0.0,0.0,19.044373237126926,4.926801027659343,0.0,0.8169775882803105,0.0,0.0,0.0,2.829498961408112,1.8026098174264784,6.545341532742975,1.4653005356947633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.71007302940855,47.599598775554824,97.13827254837652,20.48428490215371,0.867301956925768,6.394821799497103,16.340458510987208,7.146513720345468,4.084887941401552,27.318424838744946,13.490557778506616,0.0,0.0,0.0,0.0,0.0,8.985393353011917,5.994040341095442,18.31126959658905,0.0,0.0,0.0,1.4462588826937794,0.0,0.0,52.60029955176561,15.004822564775337,18.217421449655625,1.459860063408768,5.654010823220728,8.249116103640539,18.921055865311033,1.7967159724499835,12.875784410189132,1.7495652126380234,2.904758828031049,2.100475675084727,0.0,0.199030611129332,11.75051339236908,11.120778725265112,1.5274125942932109,0.554474800481032,4.34829747458183,0.0,0.0,0.0,0.0,7.35869213949929,92.99081917568604,91.25349502569148,36.58762949600962,165.88,16.772976057723845,6.1976046791297685,0.0,0.0,1.3433432819503663,0.0,0.0,0.0,2.9736714769869903,0.0,0.0,0.0,0.0,0.0,1.033236361648628,0.0,0.0,3.9021787471302063,6.770667759921285,10.660605444408,9.304114354433148,10.299720782770306,8.327096206406472,6.520859407455997,4.391821252869794,8.630855909041216,18.195206187821142,12.40518355745053,6.877663714879195,11.444033453591343,6.05388553624139,7.95034350060129,13.47287624357713,36.078038591888046,42.31871367661529,35.981016836121135,26.146456433803433,33.79938744943697,17.36825440034984,8.049632119820705,15.902500491964576,21.88293965234503,35.08197879086039,21.477171094347874,29.486906417404615,21.90606165956051,20.58493363944463,21.09996501585219,25.091458183010825,31.296770197879088,41.9483081884771,52.89680529135236,49.32196162676287,61.69722258664043,48.99734678036515,56.74095233409861,49.89321121679239,49.73634426587952,47.918319776976055,57.17346988083525,56.440366240297365,63.58098611566634,49.768533726905,27.540124084399253,26.555398600634085,38.95106133158413,67.97280736853612,74.62605160161802,98.26490368426806,103.75796720236144,105.74101935060676,115.43911457308408,111.31841018913305,85.89100284246202,71.58754782988959,96.1023159505849,109.61826259975948,80.89619591122772,86.50758970154149,77.38845140483218,87.9134984147808,118.43092095769104,100.4764556685252,117.5092142779053,105.50163857002296,133.6402146058817,159.7535748332787,161.42515994315073,157.84759604241827,159.9367374002405,165.88,165.43478801792935,162.74266098174263,165.88,165.88,165.88,158.7643156226085,12.943790313764076,159.8233942276156,157.29040100579422,99.16620859298132,159.965299879742,141.07053963047994,157.30808254072377,139.5571815895922,116.13640177107249,127.61715841259428,120.64927353230568,144.1493935716628,109.3847756641522,69.5487308407128,44.17572821690171,89.7002401880398,117.23492380015308,165.88,159.14152170110418,160.27540680004375,163.0523145293539,163.57323975073797,160.99717612331912,127.27168842243358,117.0667225319777,79.7455360227397,76.69841816989177,69.8969210670165,75.38137050399038,80.50901563354105,91.96937050399038,74.92119722313326,91.13743161692356,80.14178375423636,80.14178375423636,54.15808811632229,57.1240522575708,54.061973105936374,24.20375445501257,160.71925866404283,163.61948376516892,161.62011020006557,162.98249513501693,164.4595833606647,165.67598228927517,157.3348315294632,107.61163507160818,93.83590587077732,65.30878943916036,35.974216245763635,29.483279435880625,34.73197507379469,27.022372471848698,53.620388105389736,51.5421276921395,54.56249655624794,54.908873291789654,53.02193615393025,68.24165737400241,50.49574352246638,57.24147578441019,65.33644517328085,23.871885645566852,43.95765595277139,65.99247545643381,43.85791396086148,52.65243741117306,43.807136219525525,31.658561604897784,33.57859494916366,30.93497879086039,24.503433803432817,17.330171094347875,10.563130315950584,11.90738034328195,11.359252760467914,0.0,5.7587399147261396,11.630369629386683,8.25818355745053,14.14704143435006,11.493451076855798,16.112412047665902,14.879691702197444,4.755879523340986,6.822805619328741,0.0,1.3415297911883677,0.0,0.0,0.0,0.0,21.60320870230677,8.075474363179186,2.662204438613753,0.0,0.1283044714113917,0.0,0.0,0.0,2.10863638351372,5.658091177435225,6.070206953099377,18.675327867060236,23.074403082978023,13.14146080682191,13.73356554061441,8.627228927517217,5.065986443642724,3.621087679020444,0.0,0.0,0.0,0.0,0.0,0.0,1.1107630917240623,22.225236033672243,4.365072264130316,9.721670602383297,0.0,0.0,1.8538409314529356,6.10284978681535,0.8908773368317482,0.0,0.0,1.4829820706242482,1.3741726249043404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.70993287416639,62.036798731824646,38.692638897999345,5.006141248496775,6.517685798622499,137.86791494479064,55.29333333333333,24.958619984694433,7.600793156226086,15.21201388433366,3.782488356838307,14.270358806165955,3.949329506942167,3.949329506942167,1.662517656062097,7.897752268503335,2.579237236252323,2.3004130315950584,0.0,0.0,3.4556066469880835,3.7797681206953095,11.52836077402427,37.00971947086476,23.370908822564775,38.548466382420465,47.544740680004374,52.10975030064502,16.83418137094129,7.9589575817207825,8.31576188914398,18.979994315075977,4.389554389417295,10.535474581830108,35.597916912648955,45.05028413687547,62.50467934842024,46.01506122225867,62.50467934842024,73.54294424401442,56.92910200065595,24.361528151306437,29.05030851645348,21.83578889253307,40.95542199628293,30.922737728216905,53.54422149338581,18.431413359571444,11.163395758172078,18.323964031923033,157.1389745271674,38.36213020662512,18.000709303596807,0.0,0.0,1.4979433694107356,1.14929977041653,3.6714120476659016,0.0,0.0086140811194927,1.843413359571444,9.398869246747568,3.0425841259429323,5.856215043183557,0.0,3.3898676068656393,0.0,6.05388553624139,31.97637586093801,92.0609517874713,68.1382884005685,89.57828293429539,79.57234765496884,56.13796665573412,100.127812069531,57.059219962829346,62.573591997376184,27.84841751393899,22.52264851863999,14.89329288291243,27.68837695419263,32.89717579534273,29.969748332786708,25.86355187493167,29.00542462009402,26.487846069749644,26.487846069749644,23.773957144418937,19.767956051164315,7.095735979009511,0.0,20.232663058926423,32.077477970919425,30.08581174155461,30.40362599759484,37.13076997922816,26.6583142013775,36.57765529681863,51.74750552093582,39.35456302612879,40.77543303815459,22.95743292882912,27.942265660872415,13.25661747020881,19.89082005028971,17.435806931234286,13.658759046681972,9.751139827265767,5.5452013775008195,10.466561932874164,1.9952932108888155,1.9381682518858645,0.1713748770088553,0.0,0.0,0.0,0.0,1.9576632775773477,10.502831748114136,26.79432600852739,36.53050453700667,45.02398852082649,61.98602099048869,46.486115447687766,39.849646004154366,30.29889690608943,26.236677599212857,15.380668525199518,19.92981010167268,30.763603913851536,18.37836875478299,19.412965234503115,23.96618716519077,23.70731135891549,13.055773368317482,32.47689931124959,7.331036405378813,17.744553733464524,13.10337750081994,26.437068328413684,44.0737193615393,106.79420411063738,150.91734109544112,29.469678255165633,90.72395572318794,125.7179802120914,124.71330632994425,34.80224784082213,41.42738296709304,88.77898688094456,24.4059586749754,0.0675525308844429,1.6085663058926425,0.0,8.219193506067564,21.949585437848476,16.523167705258555,28.605549907073357,40.98398447578441,14.802164972122007,29.216242921176335,20.966220072154805,17.823893954301955,6.758880069968295,4.244475128457418,1.933634524980868,2.8335793156226083,5.680306439269706,13.146901279107905,13.517306767246092,25.053828249699357,24.796312561495572,25.347160380452607,57.63545665245435,48.44967257024161,82.62263911665028,81.06439717940309,74.77611796217339,68.15959691702196,45.88086290587078,19.94749163660216,21.72516595605116,23.38813698480376,24.948645785503444,31.542951568820374,34.682557450530226,6.130052148245326,8.82807302940855,11.287619875368971,12.417877992784518,8.867516453482017,5.743325243249152,4.648430195692577,7.805717612331912,5.849414452826063,10.935349294850772,18.11631933967421,35.99779162566962,59.30704176232644,69.48389854597136,83.60600448234393,86.44865125177652,64.02347786159396,54.97007860500711,61.8540895375533,66.53924292117635,74.31685142669728,89.0986146277468,86.66581677052585,78.48924029736524,31.338027112714553,22.85361058270471,32.48642013775008,39.48921471520717,36.88821558981087,31.3987790532415,23.17459844757844,19.40661801683612,21.34115928719799,35.529911009074006,12.030697715097848,33.16693254619001,60.63995747239532,78.34234754564338,97.70906876571554,75.25895987755548,69.87017207827704,63.18927211107467,70.06058860828688,80.11911511971138,65.86099737618892,73.19974111730622,73.01431168689187,67.91114868262818,45.304626216245765,34.43320247075543,48.912566087241714,65.14285503443752,70.63093145293539,82.2304717393681,78.88412791079043,98.38640756532196,120.15691079042308,88.00417295288071,86.47494686782552,31.7564901060457,43.26898283590248,45.05527123647097,49.89411796217339,40.97673051273642,26.710905433475457,43.113022630370615,39.034935279326554,62.15150202252104,67.69942363616487,58.845961736088334,68.34729321088881,57.97185918880507,66.84390936919209,57.62140209904887,37.11671542582267,34.067330709522246,25.518535257461465,27.298929813053466,24.68840986115666,31.62455865311031,59.11118476003061,65.28838766808789,45.4995764731606,96.63820247075545,44.53706625122991,57.66855285886083,39.73403596807697,44.42281633322401,34.780939324368646,33.81117513938996,35.02258696840494,29.20354848584235,43.75137137859407,36.02907434131409,44.37249196457855,31.989070296272,26.168218322947418,32.221197113807804,43.26172887285448,40.02238099923472,33.155144856237015,37.719247731496665,36.56360074341314,14.082662512299114,29.49778736197661,40.93683371597245,25.460956925768013,10.577184869356072,39.23033890893189,45.90353154039577,39.983844320542254,41.40154072373456,34.104053897452715,34.92692533070952,35.701739258773365,26.47968536132065,36.34416836121133,34.0170063408768,29.9792691592872,26.37178266098174,11.294873838416969,19.964719798841152,23.231723406581388,18.09455745053023,18.54158292336285,15.395629823986004,11.378747786159394,5.896111839947523,3.935274953536678,0.7992960533508254,14.305268503334428,38.48952793265551,25.159917459276265,21.889740242702523,24.431800918333884,3.3309291571006887,5.057825735213732,10.671939761670494,17.501092598666226,25.410179184432053,29.159571334863887,23.139235377719466,17.985748004810322,29.671429102437955,6.621054772056411,4.764040231769979,5.707508800699683,0.0,0.0,7.851054881381875,1.811677271236471,20.184152181042965,13.95889176779272,9.26557767574068,13.355906089428228,2.2246997922816223,7.51102536350716,18.79139127582814,13.53317481141358,19.75163463430633,10.09706319011698,10.661058817098503,12.000321744834372,18.37564851863999,21.103138624685688,17.887819503662403,20.48700513829671,21.26680616595605,16.915335082540725,24.45310943478736,26.545877774133597,70.59964873729092,116.94476527823332,125.66720247075544,121.07635060675632,127.6339332021428,114.90096118946104,108.25089056521264,60.25187044932765,54.870336613097194,47.06733923690828,51.64141631135892,93.6980805728654,59.74953350825406,31.276821799497103,59.61034809227069,62.57721897890019,62.03815884989615,44.40241456215153,103.27829889581284,104.7064228708866,144.0968023395649,11.747339783535589,18.90790805728654,33.71642024707554,136.9561824641959,165.60344265879522,95.32750202252105,66.27129966109108,68.98700207718377,136.1509925658686,44.897497540177106,19.33543850442768,45.913052366896245,69.920043074232,36.90000327976385,17.10575161255056,21.431380452607417,22.620123647097408,30.423574395976825,37.458558434459384,40.247253853722526,37.42410210998142,39.634747348857545,34.244146058817094,24.840289712474036,10.745839510221932,5.3525179840384824,3.717656062096862,0.1922300207718377,0.8056432710178201,0.0,0.0,0.7711869465398491,0.4810284246200939,3.281058161145731,6.883104187165191,30.469365037717285,24.836209358259534,34.69207827703072,35.46417196895157,34.376984257133486,24.827595277140045,24.20828818191757,26.195874057067893,35.94474702088116,35.82324313982727,30.85699868809446,32.683183885426914,39.15870602383295,3.96882453263365,1.7495652126380234,1.6081129332021429,1.0808404941510876,0.0,0.0,2.755599212856674,0.0,71.41526620749973,44.94963539958456,12.123639116650269,3.9302878539411834,1.4612201814802668,9.920701213512627,18.090023723625233,17.09577741335957,18.005243030501806,24.79721930687657,32.91259046681972,32.71854695528589,28.644086585765827,32.52450344375205,19.64327856127692,10.110664370831966,3.600685907947961,0.0,0.0,2.0646592325352575,9.417457527058051,3.662797966546409,4.788068984366459,2.145812944134689,0.0,0.0,1.3383561823548702,0.0,0.6088795233409862,0.0,0.2842646769432601,7.048131846507051,10.694608396195472,10.00230829780256,14.31342921176342,9.53941478080245,7.03725090193506,0.0,2.2931590685470646,5.522986115666339,0.0,0.0,0.0,2.388367333551984,0.4851087788345906,1.9023518093363945,0.1799889581283481,3.3100740133377062,1.028702634743632,0.0,4.158334317262491,0.0,0.0,17.577712583360665,36.80343489668744,40.327047447250465,25.16626467694326,29.388977916256692,21.12490051382967,22.243824313982728,26.68506319011698,29.580754564338033,35.6659228162239,79.0400881163223,32.06659702634744,18.843075762545094,17.696949600962064,19.55532425932,36.081212200721545,35.99779162566962,38.63324707554389,28.398811960205535,31.09275248715426,22.237477096315732,19.44515469552859,41.87576855799715,15.693495681644256,21.515254400349843,15.92698261725156,12.445533726904998,5.093642177763201,4.589038373237127,3.5032107794905434,13.24936350716082,14.965832513392368,33.39135202798732,56.43265890455887,78.99293735651032,16.058007324805946,8.931895375532962,6.578437739149448,3.867722422652235,5.508931562260851,6.2352346124412374,4.852901279107905,5.589178528479283,5.417350278779927,8.09270252541817,9.895765715535148,24.84346332130753,26.223076418497868,31.42416792390948,44.912458838963595,39.9280794796108,55.99742112167924,62.22676188914398,33.77173171531649,17.756341423417513,39.08979337487701,49.82112495900295,52.631582267410074,63.11446561714224,19.555777632010493,7.018209248934077,12.094623264458292,14.235902481687983,13.899953318027768,10.999728216901715,18.734266316825188,17.669293866841585,6.661858314201377,16.3531529463212,12.132253197769762,25.18122597572975,59.2345021318465,86.77643970700775,68.9697739149448,69.40773193396741,58.69725549360447,63.396463430633,65.89364020990489,66.16430370613315,41.66903061112934,19.61018235487045,34.694798513173716,31.247805947305125,8.656698152399695,12.956938121788564,13.535441674866076,7.647943916038045,7.456620640647206,9.63280955504537,11.570977806931234,9.442393025035532,4.343310374986334,4.172388870667978,3.6015926533289604,0.0,0.0,41.1172760467913,26.330979118836776,31.958240953318025,30.46845829233628,37.287183557450525,37.16658642177763,30.822542363616485,26.702744725046465,39.5780757625451,26.57262676287307,27.18241303159506,2.2278734011151196,2.727943478736198,4.7168894719580186,4.240848146933421,1.6960672351590689,1.906432163550891,3.091548376516891,5.1938375423636165,31.862579315622607,4.623494697715098,1.7278033234940418,0.0,0.0,41.42783633978353,30.252652891658467,37.877928173171526,25.3530542254291,22.400691264895595,24.264506395539524,24.285814911993,30.9240978462884,25.09327167377282,21.458582814037392,22.654579971575377,3.433844757844102,3.1164838744943695,3.2602030173827483,1.348330381545862,2.531633103749863,1.8901107466929048,5.585098174264786,6.585691702197441,8.225540723734559,10.178216901716407,7.210439269705914,86.56698152399694,13.77980955504537,15.365707226413033,9.009422105608396,3.846867278889253,13.347745380999235,10.753546845960424,0.98336536569367,0.0,4.199591232097956,1.159727342298021,5.969558215808462,9.674973215261836,0.0,0.0,0.324614846397726,0.0,2.8140842899311247,20.418545862031262,28.569280091833388,69.65345993221821,0.0,1.2626429430414343,0.0,3.201264567617798,3.315514485623702,9.060653219634853,46.595831638788674,18.60958882693779,6.868596261069203,5.032436864545753,1.8148508800699683,1.9295541707663717,1.87197583907292,0.0,1.1842094675850006,1.9309142888378703,3.8273722531977694,0.0,0.0,7.921327648409315,31.571514048321852,48.95246288400568,50.826705586531105,95.94000852738604,72.62214430960971,60.64449119930032,18.295401552421556,22.1594969935498,29.085218213621953,24.37784956816443,27.162464633213073,32.73804198097737,43.11982322072811,25.34398677161911,31.79956051164316,53.156134470318136,48.59157822236799,46.82251798403848,32.49231398272658,26.35455449874276,9.167649174592762,95.81079731059364,165.88,165.88,165.88,165.88,165.88,165.88,162.84421646441456,93.7198424620094,94.58623767355417,5.861655515469552,43.87604886848147,74.32863911665028,99.31944856237018,87.89491013447031,11.534707991691263,47.31261386246857,13.180450858204876,26.53000972996611,18.92649633759703,7.487449983601181,0.0,0.0,2.1158903465617143,1.521518749316716,3.227560183666776,31.45681075762545,21.004303378156777,58.945703727998264,89.82083732371268,105.93687635290256,42.54267978572209,44.471780583797965,21.140315185306655,42.32098054006778,28.274134470318135,31.242365475019135,35.242472723297254,37.034201596151746,24.118520389198643,22.819154258226742,8.242768885973543,6.358551984257134,5.175702634743632,5.168448671695638,3.4492594293210885,3.1137636383513723,0.0,0.0,2.9573500601290035,2.1394657264676944,2.70164786268722,24.589574614627747,17.13114048321854,11.140273750956595,6.570277030720455,12.504018803979443,13.1527951240844,18.59598764622281,41.87803542144966,29.218963157319333,14.493418169891768,10.027697168470535,21.5637652782333,19.676828140373892,4.039097299661091,3.236174264786269,20.435774024270255,14.53603520279873,0.6864062534164207,13.606621187274516,0.0,1.4176964031923034,0.0,0.0,2.317641193834044,0.6818725265114245,0.0,0.0,0.0,0.0,1.3533174811413575,12.314962392041108,12.757000765278232,4.681073029408549,7.420350825407238,10.28339936591232,16.829647644036296,10.27342516672133,16.179964578550344,14.98668765715535,21.86843172624904,19.81102645676178,24.7682034546846,22.847263365037715,12.50084519514595,3.1364322728763527,3.1164838744943695,3.1554739258773368,4.167855143762982,0.0,0.0,0.0,0.3681386246856893,2.947829233628512,0.0,0.0,0.0,5.004327757734776,0.0,9.971025582158084,3.923033890893189,0.8237781786378048,0.0,0.0,0.0,0.0,4.242208265004919,0.0,0.0,0.0,3.2429748551437627,0.0,2.92606734448453,0.0,0.0,0.0,0.0,0.0,0.0,14.646658139280635,8.124438613753144,3.726723515906855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.24960238329507,7.053572318793046,5.39105466273095,4.414489887394774,6.399808899092599,11.016956379140703,22.013057614518424,30.10621351262709,74.56303279763857,69.40455832513392,60.1793308188477,74.1862800918334,50.68026620749973,13.214000437301848,31.760117087569693,31.659468350278782,41.75834503115775,32.48324652891658,24.695663824204654,24.231863561823552,23.47019744178419,13.68369454465945,5.580564447359789,5.717936372581174,11.156595167814585,7.665172078277031,8.345231114026456,12.800071170875697,24.462630261287853,26.83376943260085,48.104655952771395,41.86534098611566,32.07793134360993,27.297116322291465,21.088177325899203,34.76688477096316,26.773017492073905,26.43434809227069,28.37886356182355,22.06972920083087,23.940798294522793,25.02299890674538,22.174911665026787,22.740720782770303,13.739912758281404,7.101629823986006,7.357332021427792,6.589772056411939,5.147593527932655,3.1772358150213185,2.0184152181042965,0.0,0.0,0.0,3.094721985350388,3.9647441784191537,1.9671841040778395,3.6972542910243793,6.235687985131737,9.743885864217775,6.8459276265442215,7.594445938559091,1.178768995299005,0.4356911555701322,0.2112716737728217,0.4424917459276265,0.0,2.533446594511862,1.497489996720236,0.0,1.5541615830326885,3.313700994861703,3.4116294960096205,8.159801683612114,8.607733901825736,9.29912725483765,10.476536132065158,11.731925112058596,23.98704230895375,31.661281841040775,23.9349044495463,23.622984038482564,31.09501935060675,30.833876680878976,31.02792019241281,20.40403793593528,26.69866437083197,31.829936481906635,44.94464829998907,39.729955613862465,26.705464961189463,35.97512299114464,8.320295616048977,10.644284027550018,9.783782660981744,10.207686126598883,11.198758828031048,11.488010604569803,10.673299879741991,10.814752159177871,10.49965813928064,15.251457308407128,17.06948179731059,24.92507040559746,33.25035312124194,34.44499016070843,41.47952082650049,31.096832841368755,46.317460806821906,33.74588947195802,29.9756421777632,41.48586804416748,33.98527025254182,19.674107904230898,10.442079807587186,5.1312721110746695,4.493376735541707,0.0,0.0,2.599639007324806,5.685746911555702,6.873583360664699,9.687214277905325,10.304254509675305,6.59883951022193,4.149266863452498,5.756019678583142,2.0383636164862797,19.400270799169125,18.387436208592984,23.221295834699895,23.65336000874604,32.76161736088335,23.983868700120254,36.522343828577675,58.24342943041433,79.33704722859953,39.95573521373128,44.97094391603804,50.77048737290915,19.05072045479392,15.544336066469882,25.06878954848584,41.87168820378266,51.506764622280535,36.83834459385591,31.35616202033454,32.67683666775992,39.452038154586205,39.83921843227287,41.26960927079917,75.07262370176014,159.59670788236582,89.12264338034328,83.8866421777632,70.87575270580517,63.64536503771729,74.20441499945336,67.8961873838417,64.4532751721876,58.75574057067891,45.6210803542145,44.648595933092814,43.92319962829343,19.50273302722204,4.43081130425276,5.084121351262709,8.311228162238987,4.860155242155899,4.843380452607412,1.1755953864655078,0.1967637476768339,0.0,0.0,5.703428446485186,3.030796435989942,0.0,0.0,0.0,0.0,6.444239422761561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0788868481469334,2.467707554389418,4.164228162238985,8.31893549797748,18.172990925986664,14.534221712036734,12.2038860828687,12.125905980102766,17.823440581611457,8.728784410189133,11.735552093582596,75.40811949272985,99.12132469662184,89.39058664042855,86.1535056302613,103.02395681644256,81.28337618891439,76.85347163004263,80.04476199846944,82.82121635508909,101.889164972122,91.26301585219198,52.03358368864108,19.291007980758717,25.442368645457528,30.96354127036187,24.211461790751063,18.810886301519623,13.500531977697603,10.490590685470648,14.195552312233518,9.073347654968844,8.455400677817863,10.302441018913305,28.405159177872527,24.601815677271237,25.042947305127363,23.08936438176451,37.45221121679239,44.75468514266973,34.2418791953646,32.87904088772275,35.86041970044823,25.755195801902264,35.117795233409865,36.48199365912321,26.061222367989505,10.185017492073904,6.098316059910354,1.2041578659669838,1.8783230567399145,0.0,0.0,0.0,0.0,0.0,1.2304534820159614,7.784409095878431,0.0856874385044276,0.0,0.0,0.0,3.252495681644255,0.0,0.0,0.0,0.0,0.0,0.0,2.0569518967967637,0.0,0.0,0.0,1.4612201814802668,16.971553296162675,30.082638132721108,27.186493385809555,28.39382486061004,33.262140811194925,29.071617032906964,35.860873073138734,29.116500929266422,0.0,0.0,1.5197052585547173,4.45529342953974,5.451806603257898,4.482495790969717,16.438840384825625,11.17336995736307,28.301336831748117,43.3641911009074,41.00438624685689,19.760248715425824,10.690074669290476,8.908319995626982,8.539727998250791,10.460214715207172,12.698969060894283,4.843380452607412,1.331555591997376,2.474054772056412,3.907619219416202,5.28360533508254,10.999274844211216,20.101184978681538,5.551548595167814,22.354900623155135,83.81092893844976,112.6730877883459,34.98495703509347,32.883574614627754,31.83492358150213,9.776075325243248,26.72994708647644,23.91948977806931,18.526168251885863,25.72073947742429,27.436755110965347,3.1287249371378594,0.0,2.720236142997704,11.71877730403411,17.62803695200612,12.71619722313327,13.953904668197223,17.070388542691592,17.719618235487047,9.567523887613426,11.249083196676503,4.906852629277359,10.650631245217012,3.8962849021537114,7.409469880835246,6.7167164097518315,6.399808899092599,5.085028096643708,5.046491417951241,5.968651470427462,11.807184978681535,23.20497441784191,45.512724281185086,24.764123100470098,0.7217693232753909,10.81520553186837,9.162662074997268,22.21798207062425,24.7609494916366,21.731966546408657,27.268553842789988,26.76576352902591,24.689316606537663,21.349319995626985,62.98298753689734,95.21234535913416,78.16507882365804,55.2085526402099,83.14991155570132,85.16878014649612,98.86698261725157,94.38312670821036,82.15702536350716,86.5057762107795,94.6687515032251,101.55910965343828,92.85571411391712,53.104449983601185,16.57349207390401,15.518493823111402,23.409445501257245,24.999423526839397,23.111126270908493,21.11129933311468,21.85528391822456,20.68920935825954,22.373488903465617,69.5695859844758,77.52219634852958,87.52994511861813,110.204020115885,99.6490505083634,108.7659219416202,98.939975620422,112.64860566305892,110.96205925440034,98.50519121023284,91.84741325024598,90.03573597900952,88.68015163441567,81.43253580408877,34.32575314310703,8.990380452607411,11.52609391057177,15.406510768557997,17.020064174046134,11.143447359790096,12.71529047775227,13.630196567180496,26.08661123865749,25.18031923034875,19.613809336394446,38.276442768120695,51.95923056739914,61.53038143653657,83.30133803432818,83.15036492839182,74.43291483546518,78.21676331037497,73.7002645676178,72.61489034656171,69.69426347436317,64.8078126161583,53.94999005138296,57.830406909369195,37.30713195583251,19.025784956816445,28.33760664698808,30.86697288728545,27.263566743194488,26.0648493495135,31.96685503443752,26.66058106483,11.63354323822018,34.633139827265765,22.55030425276047,40.23365267300754,49.491523013009726,62.88143205422543,72.7581561167596,62.10435126270909,60.03969203017383,54.179850005466264,52.63112889471958,56.48570350934733,51.33357625450967,59.52919438067126,61.15680233956489,61.970606319011694,51.60469312342845,27.092191866185633,31.72158040887723,42.37175828140374,59.91138755876243,44.62592729856784,41.83813862468569,43.71419481797311,38.32132666448016,26.81744801574287,46.44984563244779,67.01981797310593,97.5113982726577,71.79065879523341,62.75947480048103,60.75964786268722,63.56466469880836,47.70387449436974,46.6774387230786,57.29225352574615,57.913374111730626,66.91463550891002,71.31416409751832,81.76621810429648,98.36509904886849,66.20601399365911,71.61248332786707,95.30891374221056,101.48974363179184,117.21089504755658,123.59664939324368,127.9667087569695,148.6015133923691,71.06118213621953,74.5281231004701,75.2290372799825,100.23027429758392,136.91719241281294,129.95066765059582,131.64673488575488,135.74477063518094,129.08744604788455,133.9797907510659,107.0036622936482,102.80905816114571,88.87238165518748,97.2643101563354,96.63820247075545,107.4665558106483,90.15950672351592,99.41148321854158,108.24136973871214,114.39953099376844,124.96900852738604,123.1981347982945,122.10641335957143,124.402746036952,80.59515644473598,95.57413676615283,157.1661768885973,135.60875882803103,111.19599956269816,149.89997277796,124.03868776648082,86.60234459385592,73.52118235487045,54.882124303050176,84.62563966327758,64.0923905105499,40.452178309828355,59.52330053569475,33.261687438504424,28.423294085492508,33.64025363507161,31.785959330928176,41.20659046681972,62.77171586312453,93.3449032469662,58.63605018038701,86.11723581502132,86.86167377282169,157.2201282387668,124.1728860828687,83.53210473379251,157.33709839291572,165.88,143.15242702525418,161.62101694544657,158.68316191100905,131.5474462665355,158.22389537553295,98.96128413687548,97.29695299005138,107.3532126380234,110.05576724609163,114.87783918224554,140.7717670274407,157.04104602601947,139.61929364819065,139.37447239532085,140.1628875040997,155.48325746146276,160.98221482453263,160.84484289931123,163.6738884880289,140.48024838744942,113.8976474253854,157.7201983163879,164.00711741554608,159.39133005356948,146.8877646222805,157.8172200721548,163.91780299551766,160.33751885864217,144.34343708319668,137.52425844539192,151.1789371378594,125.6078106483,118.7219862249918,127.8678735104406,122.20751546955286,87.63648770088554,95.8701891330491,111.34515917787252,133.14422488247513,140.48387536897346,142.81330425276047,147.6598583142014,155.8105925440035,88.3908998578769,85.27804296490652,117.79121209139608,153.04955285886084,157.92013567289823,145.11825101126053,119.24155132830435,126.26293418607192,115.2958488028862,129.81646933420797,113.42251284574178,91.03224915272766,66.89604722859953,67.17033770635182,81.57172122007215,55.516392697059146,8.182923690827593,6.043911337050399,19.63330436208593,32.44924357712911,54.63050245982289,47.45406614190445,77.07517087569695,71.81332742975839,24.095398381983163,32.80106078495682,59.488844211216794,137.04050978462882,145.07382048759155,110.36859440253632,67.68038198316388,93.42288334973216,82.55009948617032,38.355782988958126,23.845590029517872,21.618623373783755,12.319496118946102,5.153034000218651,12.876691155570134,7.634342735323056,0.0557648409314529,0.0797935935279326,3.5811908822564775,7.383174264786268,12.020270143216354,11.683867606865638,23.965280419809773,23.965280419809773,17.457115447687766,33.23675194052695,46.798489231442005,23.8115870777304,16.39894358806166,16.200819722313327,17.329264348966873,20.860130862577893,12.14494763310375,0.210818301082322,1.313874057067891,0.0,0.0,0.0,0.0,0.3422963813272111,0.0,0.0,0.0,5.022009292664261,14.78720367333552,13.020863671149009,22.865851645348204,21.93689100251449,21.546990488684816,36.45343117962173,55.28290576145184,61.41431802776867,88.2616886410845,106.07379490543347,86.73155581064829,80.95241412484967,81.40351995189678,24.06411566633869,7.881884224335849,57.17573674428774,25.98686924674757,14.366927189242372,7.644316934514048,5.075507270143216,1.375532742975839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.746787689952992,19.723072154804857,5.5660565212638025,1.5840841806056631,4.1810029517874705,0.0,0.0,0.0421636602164644,0.3309620640647206,0.0,0.0,0.0,0.0,0.0,0.4547328085711161,5.6077668087897665,0.0,3.4497128020115886,0.0,0.0,0.0398967967639663,0.0,24.949099158193945,0.0,35.08288553624139,48.79831616923581,24.14526937793812,23.73315360227397,13.8609632666448,42.48328796326665,29.2602200721548,50.7120022958347,124.415440472286,37.04190893189024,60.765541707663715,52.53954761123865,51.93746867825517,44.83810571772166,42.959782660981745,12.319496118946102,13.6247560948945,12.382968295616047,11.06637400240516,10.630682846835027,9.886244889034655,5.54474800481032,3.9307412266316826,3.41208286870012,8.998541161036405,9.89259210670165,4.990726577019787,21.939157865966983,27.74731540395758,14.446267410079807,7.706428993112496,16.850956160489776,38.69581250683285,8.632216027112715,0.0,0.0,2.54750114791735,0.0,0.0,0.0,0.0,0.7004608068219087,9.246989395430196,19.1908126161583,22.419732917896575,22.02801891330491,23.724086148463975,54.78872952880725,42.06799857876899,62.25169738712145,82.15929222695965,64.3290510549907,55.74897288728545,51.33765660872417,55.60706723515907,45.86318137094129,44.93512747348858,50.617700776210775,37.53971214605882,34.391492183229474,29.72855406144091,23.78846507051492,16.92576265442221,3.816491308625779,24.320271236470973,24.13710866950913,11.142087241718595,12.312242155898108,18.016577347764297,18.258678364491093,16.122839619547392,11.070907729310155,34.49622127473488,25.375722859954084,47.976804854050506,54.9687184869356,86.32533387996064,94.95845665245436,61.2569977041653,62.185958346999016,68.67553503881054,81.03356783644911,72.7477285448781,71.37219580190227,54.44008592981306,24.746441565540614,26.45928359024817,0.7584925112058599,2.832672570241609,8.489403629605336,10.600760249262052,12.298187602492622,11.067734120476658,11.920981523996938,10.240328960314857,6.115090849458839,16.499592325352573,26.515048431179626,28.665395102219303,22.652313108122883,21.788184760030617,15.644984803760796,21.63041106373674,16.53223515906855,12.34715185306658,15.37613479829452,9.97374581830108,11.270391713129989,12.645471083415329,10.823366240297366,10.994287744615722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0757132393134361,0.0,0.0,0.0,0.0,0.0,0.0,1.2585625888269376,3.895831529463212,7.839720564119384,11.061840275500163,22.265132830436208,27.49796042418279,36.999745271673774,33.880994533726906,1.012834590576145,0.0,0.0,2.513044823439379,5.946889581283481,4.508791407018695,3.923487263583688,3.2874053788127253,15.052426697277795,21.323024379578,27.611756969498195,26.39898502241172,40.07723909478517,76.14031638788674,71.94389876462228,118.18428621405926,112.88118585328525,102.10678386356184,98.2290872417186,107.34006482999892,106.24698327320434,99.42009729966112,99.42009729966108,63.294907947961065,13.590299770416529,5.889764622280529,15.375228052913522,35.414754345687115,50.083174374111735,44.17482147152072,39.82425713348639,63.46628282496993,19.296901825735215,64.3412921176342,45.990125724281185,86.38744593855908,115.24461768885972,107.92627571881492,98.6947009948617,97.07208013556355,86.30674559965016,90.78878801792938,75.89504176232644,69.72645293538865,68.90720848365584,66.05141390619876,64.89486017273423,48.28691177435225,6.305960752159178,5.669878867388215,8.026510112605227,10.991567508472723,35.13865037717284,30.089892095769105,27.56551295506723,20.325151087788345,5.551548595167814,4.351471083415328,0.0,0.0,0.0,0.0,0.0,0.0,33.23992554936044,2.3375895922160272,15.181637914070183,35.57252804198098,35.70763310374986,50.452219744178414,44.90928523013009,45.30145260741227,40.14705848912212,39.24756707117088,34.691624904340216,26.879106701650812,39.78436033672242,30.656607958893627,27.63125199518968,36.70686651361102,26.413946321198207,54.84585448781021,58.197638788673885,35.267861593965236,46.255802120913955,41.99137859407456,39.951201486826285,25.114580190226302,26.69186378047447,26.165951459494917,24.32571170875697,38.539852301300975,33.244912648955946,24.479405050836338,20.139721657374,24.50116693998032,26.60617634197005,25.68537640756532,21.309423198863016,25.34035979009511,16.893573193396744,20.336032032360336,17.32201038591888,19.942957909697167,17.740926751940528,22.351273641631135,27.42134043948835,27.651200393571663,21.63403804526074,20.22359560511643,30.130695637914073,21.088177325899203,23.382243139827263,25.929744287744615,17.397270252541816,24.15841718596261,30.915030392478407,31.577861265988844,30.652527604679133,22.462349950803542,24.84300994861703,26.429814365365697,28.356648299989068,24.91509620640647,25.949239313436095,27.045947851754672,22.36124784082213,26.058502131846502,25.0021437629824,36.89773641631136,25.949239313436095,22.779257461462773,23.204521045151413,22.94020476659014,17.409964687875807,13.739006012900402,13.017236689625014,19.427473160599103,20.882346124412376,21.01427757734776,16.272452607412266,14.816672898217996,12.244236252323168,15.346212200721546,16.933923362851207,17.687882147152074,17.515600524762217,16.95432513392369,16.36176702744069,18.306735869684047,34.04058172078277,34.2373454684596,39.59394380671258,36.302458073685365,39.84239204110637,32.95883448125068,25.14631627856128,55.19313796873292,24.20194096425057,36.22719820706243,51.90165223570569,42.51638416967312,74.4057124740352,51.59018519733245,104.42850541161036,63.84575576691813,71.54357067891111,78.08755209358259,86.50214922925548,75.68195659779163,71.66326106920302,62.59852749535367,70.4985466273095,85.90007029627199,57.50805892642397,65.9902085929813,58.875884333661304,59.8406614190445,60.72428479282824,97.32959582376736,95.1416192194162,83.38385186399911,71.59661528369956,75.10073280857112,62.83065431288948,61.815099486170325,68.3536404285558,40.563254619000766,41.15354586203127,40.103988083524655,35.57796851426697,42.662370176013994,56.513812616158305,42.60932557122554,34.26182759374658,33.69783196676506,55.04533847163004,33.51602951787471,46.18054225429102,45.55262107794905,35.57252804198098,93.31588739477424,92.14482573521371,110.62928369957363,86.05512375642287,73.29585612769213,93.00351361102,80.37255045370067,86.67941795124084,63.253197660435106,52.39854870449327,68.71633858095551,63.551516890783866,69.39911785284794,63.615442440144314,36.71956094894501,26.858251557887833,29.533150431835576,33.097113151853065,35.40205991035312,34.948687219853504,42.66962413906198,71.11331999562698,35.02213359571444,25.689910134470317,16.368567617798185,17.05089351700011,26.376316387886735,20.755855143762982,15.236949382311138,13.071641412484968,9.56117666994643,5.475381983163879,11.15024795014759,12.51217951240844,10.763067672460917,13.06846780365147,16.142334645238876,13.10428424620094,17.28574057067891,8.025149994533727,2.527099376844867,1.7686068656390073,3.8269188805072702,9.769728107576254,12.42966568273751,22.07516967311687,21.03286585765825,10.357299114463755,25.09372504646332,42.54812025800808,57.61913523559637,62.23718946102547,49.67967267956707,32.3427009948617,37.39871323931343,24.921443424073463,44.670811194927296,31.84761801683612,39.252554170766366,74.47190488684815,68.00998392915709,73.58873488575489,73.2201428883787,11.079521810429648,5.908352902591013,11.069547611238658,16.00768295616049,18.28996108013556,23.45160916147371,30.83614354433147,35.10691428883787,24.862051601618017,39.07709893954301,71.07296982617251,63.09361047337924,73.82267519405269,66.1058186290587,31.616397944681317,35.52129692795452,39.08661976604351,11.615861703290694,17.186905324149993,19.20894752377829,10.321029299223788,15.33170427462556,24.217355635727557,21.069135672898216,3.113310265660872,0.0,0.0,2.939215152509019,5.294032906964032,9.047052038919864,11.014689515688204,8.714729856783645,7.921327648409315,20.221328741663932,11.133926533289602,5.713402645676178,6.572543894172953,3.72037629823986,3.7362443424073466,2.3507374002405155,1.5351199300317044,2.306760249262054,0.0,0.0,0.0,1.9272873073138737,5.0891084508582045,0.5377000109325462,0.0,0.0,0.0,0.1351050617688859,9.891231988630151,12.166256149557231,9.848161583032688,28.312671149010605,49.283424948070405,20.69782343937903,22.191686454575272,11.728298130534602,54.669945883896354,76.5433647097409,81.79478058379796,78.32058565649939,134.46399278451952,117.56951284574176,117.50196031485731,79.1343896359462,110.07163529025912,84.61793232753908,118.1180938012463,71.61202995517657,56.86789668743851,29.2647537990598,31.662641959112275,29.01539881928501,33.98300338908932,33.68921788564556,35.80601497758828,39.721341532742976,38.1549388870668,53.03463058926424,104.00278845523124,122.36755602929922,86.63997452716738,82.82620345468459,82.16246583579316,77.58974887941402,40.060010932546184,32.943873182464195,26.482405597463647,27.303463539958457,29.68367016508145,44.00662020334536,60.81949305783317,42.14507193615393,3.692267191428883,1.0518246419591122,1.8370661419044496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0382234612441237,1.5664026456761782,3.9275676177981858,6.196244561058271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.806764512955068,1.313874057067891,0.5059639225975731,2.771920629714661,1.961743631791844,6.470535038810539,19.972427134579643,18.22150180387012,4.592665354761125,0.0,4.2861854159833825,0.0,14.259477861593966,14.942257133486388,24.604535913414235,0.0,0.0,0.0,1.531946321198207,11.838014321635509,59.49337793812178,38.44011030939106,38.99141150103859,36.632966765059585,28.573813818738383,12.03613818738384,16.17180387012135,27.98442932108888,29.788399256586857,24.795405816114577,45.078393243686456,38.38434546845961,27.614023832950693,17.32427724937138,20.8528768995299,61.334524434240734,39.79070755438942,42.79248813818739,26.22352979118837,15.149448453044714,2.081434022083743,3.261109762763747,16.426145949491637,14.237715972449983,33.63435979009511,64.86357745708975,98.13886607630916,86.51348354651799,96.2025113151853,97.10018924237455,103.3358772275063,104.60532076090524,85.64708833497322,82.7092333005357,27.46350409970482,9.73980551000328,11.921888269377936,16.897653547611238,14.42994599322182,20.22540909587843,19.771583032688312,18.96593976167049,20.406304799387776,62.10525800809009,58.9951213512627,73.04740789329834,72.19552060784956,92.60363889799936,82.346535148136,81.80067442877444,81.58894938231114,83.4146812069531,81.71181338143653,83.90341696731168,88.41266174702086,88.41266174702086,76.10767355417076,44.92197966546409,39.50100240516016,8.08046146277468,7.928581611457308,9.06292008308735,11.556469880835245,9.153141248496777,3.160007652782333,5.470848256258883,8.35203170438395,5.020195801902263,2.953723078605007,5.3901479173499505,13.36497354323822,59.47977675740679,78.16417207827703,67.22972952880727,76.09452574614627,79.371050180387,84.62155930906307,64.98009423854816,42.65964993987099,18.009776757406797,9.817785612769214,12.776949163660216,13.416658029955178,11.897406144090958,7.146513720345468,5.022916038045261,5.647210232863234,3.212145512189789,5.0351571006887506,8.93416223898546,12.897092926642616,33.79349360446048,40.2771764512955,33.16829266426151,38.13635060675632,43.68608571116213,64.83184136875478,37.13802394227615,45.41071542582267,70.17257166284027,59.51241959112278,22.53534295397398,15.456381764512956,14.008309391057177,11.595006559527713,10.3083348638898,11.026477205641193,3.669145184213403,2.668551656280748,1.310700448234394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1016956379140703,0.3037597026347436,4.022322510112605,4.899598666229365,17.315209795561387,22.928870449327643,19.970160271127146,24.32616508144747,25.81368087897671,18.50894008964688,9.76292751721876,7.527800153055646,6.712636055537335,2.9097459276265445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.984972887285449,5.592352137312781,22.53398283590248,24.261786159396525,23.106139171313,20.943551437629825,54.876683830764186,80.65046791297692,90.90213119055429,52.17140898655296,53.38100732480594,38.77923308188477,12.288666775992128,4.960803979446813,7.117044495462993,5.542934514048322,1.1719684049415109,2.6155070514922927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0465243249152727,5.052385262927736,8.589598994205751,29.11468743850443,29.65510768557997,16.036245435661968,28.320378484749096,26.548598010276592,11.952264239641412,5.367932655515469,7.516012463102657,5.432311577566415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.201586312452172,17.803038810538975,20.848343172624904,49.164187930469005,44.77735377719471,60.817679567071174,45.96292336285121,35.05704329288291,62.73635279326556,35.61786531103094,51.50631124959003,53.49163026128785,54.58153820924894,51.33266950912867,12.36029966109107,15.068748114135785,12.090089537553297,5.691187383841697,10.62705586531103,6.159068000437302,9.285526074122664,9.2415489231442,13.937129878648738,9.851335191866186,25.65001333770635,43.57183579315622,31.717953427353223,60.29494085492511,46.224972777959984,42.717681644254945,56.1683426259976,43.69197955613862,43.95266885317591,31.119954848584236,35.44739717940308,41.53483229474145,22.231129878648733,20.29477511752487,15.337144746911555,13.057586859079478,9.878990925986662,9.2433624139062,7.803904121569914,5.347530884442986,4.4113162785612765,5.272271017820049,5.272271017820049,4.282558434459386,4.224526730075434,11.882898217994972,33.33740067781786,40.45399180059036,34.594149775882805,39.13739750737947,46.42264327101782,53.302573849349514,45.55352782333006,42.81379665464086,42.48827506286214,43.85882070624248,39.74718377610145,43.547353667869245,42.37175828140374,16.263838526292773,13.188158193943368,3.743044932764841,3.7072284902153703,2.1381056083961956,0.3957943588061659,0.0,3.3921344703181373,4.655684158740571,6.592038919864436,14.709676943260083,20.36595462993331,42.8994840931453,47.39014059254401,19.25519153820925,20.874185415983384,40.80762249918006,9.17082278342626,6.238408221274734,5.633609052148246,4.7758279217229695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.672822127473488,20.46252301300973,17.481144200284245,15.80321187274516,8.594586093801247,3.749392150431836,4.096222258664042,3.4601403738930796,0.0,0.0,1.609926423964141,11.313915491417951,0.0,3.349517437411173,14.415891439816331,13.975213184650704,13.808372034546847,30.66794227615612,37.3161994096425,46.339676068656395,54.66269192084836,29.534510549907075,65.10069137422106,63.203326664480166,30.929084945883893,20.621656827375094,37.183361211326115,42.97565070514922,15.306315403957583,16.83826172515579,18.681221712036734,10.591239422761562,6.402982507926096,10.696421886957472,26.51640854925112,22.56707904230895,24.834395867497538,20.67424805947305,15.455475019131958,15.062400896468786,14.40773073138734,18.783230567399148,23.677842134033018,47.311253744397064,46.917726249043405,71.96248704493277,21.886566633869027,20.30792292554936,14.14840155242156,32.4614846397726,20.231756313545425,33.492907510659236,10.998821471520715,15.4033371597245,31.760570460260197,13.24755001639882,8.303067453809993,9.343104405816112,0.0,30.62849885208265,19.25337804744725,22.286441346889692,14.801258226741009,4.955816879851318,28.523489450092928,11.982640209904886,26.637912430305025,13.662386028205969,19.80150563026129,18.766455777850663,33.49426762873073,32.509542144965565,31.06645687110528,20.82748802886192,19.50318639991254,18.952791953646003,26.8963348638898,35.572981414671474,23.58671422324259,19.99101541489013,32.11782814037389,24.850263911665024,22.072449436973873,20.99342243358478,27.14977019787908,32.67275631354543,26.414399693888708,23.902261615830326,36.81522258664043,52.35865190772931,57.165309172406246,65.13469432600853,93.08738755876244,59.99662162457637,55.87274363179185,40.61539247840822,41.994552202908054,23.190013119055426,27.85748496774899,27.463050727014323,24.14436263255712,21.368815021318465,24.174285230130096,24.438601508691377,18.11813283043621,19.04391986443643,14.810325680551,19.72624576363835,16.417531868372144,15.88844593855909,19.329091286760686,19.858630589264237,14.300281403738932,12.64184410189133,9.652757953427352,12.266904886848144,18.62409675303378,19.283754017710724,15.193425604023176,9.197571772165738,19.81147982945228,23.00004996173609,11.271298458510984,20.159216683065488,12.77332218213622,15.412857986224992,9.655024816879852,11.264497868153493,5.9047259210670155,12.384328413687546,9.984626762873074,6.944762873073138,2.9038520826500496,0.4520125724281185,0.5730630807915164,0.3395761451842134,0.9820052476221712,2.0850610036077404,0.3282418279217229,0.0,1.547360992675194,0.0,1.7686068656390073,0.0,0.0,4.947656171422325,9.338570678911118,19.908954957909696,7.077147698699026,14.114851973324583,10.33281698917678,11.047332349404176,9.30048737290915,13.111991581939431,12.159002186509236,12.670859954083308,13.443860391385153,22.06111511971138,24.122147370722644,18.09501082322073,10.97116573740024,6.648710506176888,5.589631901169782,9.984626762873074,17.625770088553622,16.974726904996174,23.420779818519733,13.46108855362414,13.651958456324476,20.482924784082215,10.564490434022083,14.34879228162239,18.655379468678255,22.93431092161364,19.281487154258222,6.041191100907401,6.7534395976823,42.76891275828141,6.832326445829234,6.832326445829234,17.73548627965453,13.331877336831749,30.73776167049306,29.901289056521264,35.93295933092817,37.02604088772275,53.29033278670602,146.68782726577018,14.085382748442113,1.6040325789876462,16.65645927626544,92.06457876899528,30.013725483765167,66.41547217666994,15.784170219744176,37.70882015961518,55.34683131081229,81.88590849458839,73.20110123537772,52.57355056302613,89.13715130643928,87.15409915819394,62.02727790532414,47.035603148573294,58.62743609926752,50.92282059691702,52.69732130753252,18.403304252760467,14.17016344156554,16.20943380343282,19.03621252869793,17.95038493495135,14.920041871651907,11.54150858204876,5.245068656390074,2.470881163222914,5.49759724499836,2.2700370613315837,4.297066360555373,10.630682846835027,2.5760636274188258,0.8985846725702415,0.0,0.0,0.0,0.0,0.0,0.0,2.12133081884771,0.1981238657483328,3.291939105717722,2.417836558434459,0.0,0.0,0.0,0.1011021099814146,1.5323996938887066,1.5840841806056631,3.777047884552312,5.868909478517547,3.1609143981633325,2.306760249262054,1.6847329178965782,6.045271455121898,12.888025472832622,17.93769049961736,39.77529288291243,86.66899037935936,115.70297747895484,133.5223377063518,116.23387689952988,105.45584792828252,101.81707871433257,100.4601342516672,107.74039291571006,44.48674188258445,56.94406329944244,93.67405182026894,74.90986290587078,101.61306100360774,136.39989417295288,165.88,93.87897627637476,160.8901801683612,138.1308711052804,165.88,69.14296228271564,99.48039586749752,124.403652782333,90.3018657483328,142.3032599759484,72.8832869793375,142.70358806165956,127.44578353558543,66.76094216683066,149.81473871214604,148.3335701322838,159.65836656827375,83.84311839947526,144.98541281294413,121.73872810757624,119.33494610254728,111.6035816114573,127.15879862249918,109.18166469880836,111.04865343828575,102.43683918224556,48.72350967530337,147.1606949819613,109.89436656827375,105.3198361211326,126.96067475675083,138.22245238876133,134.72332196348532,120.8369698261725,115.33121187274516,89.96546321198207,82.66978987646222,66.17201104187166,44.06782551656281,40.94816803323494,43.93861429977042,56.54690882256477,25.824108450858205,18.492165300098392,17.45212834809227,23.32194457199082,20.039526292773587,16.120572756094894,12.208419809773698,10.755360336722422,13.250270252541815,40.18151481360009,43.010560402317694,51.537140592544006,38.63959429321089,17.74954083306002,8.737398491308625,2.732023832950694,1.7967159724499835,2.26278309828359,6.191257461462774,0.0,0.0,1.5673093910571771,0.0,0.036723187930469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.374279873182464,8.027870230676726,4.224073357384935,3.536760358587515,0.619760467912977,0.0,0.0,1.6960672351590689,4.889171094347874,15.325357056958564,40.269469115557015,62.647945118618125,71.66054083306001,78.195001421231,78.71093954301956,92.22507270143215,92.03601628949382,80.34670821034219,149.38720826500492,158.47823745490325,157.586,159.957139171313,165.88,165.88,98.02506953099376,83.02976779271893,71.24570482125286,56.028703837323704,71.51727506286213,2.1752821690171644,23.67421515250902,33.828403301628946,18.50531310812288,44.144445501257245,23.01229102437958,10.270704930578331,5.777328195036624,0.0,11.320716081775444,12.431025800809008,12.827273532305677,15.47360992675194,5.769167486607631,18.146695309937687,54.88257767574068,64.5575508910025,34.462218322947415,44.68486574833279,87.24613381436538,58.78656991363289,84.89857002295834,92.69884716300426,160.61997004482345,165.88,165.88,165.88,165.88,165.88,165.88,165.88,165.88,77.66546211872745,63.045552968186286,165.88,159.87145173280857,165.88,161.36531474800483,160.1679574723953,165.88,164.51942855581066,157.9541386246857,137.3583240406691,121.37013611020008,80.84723166065378,89.81449010604568,67.58698720892096,93.93066076309172,162.9367044932765,101.50107794905432,146.13743281950366,14.869264130315948,45.52677883459058,57.09594315075981,37.28945042090302,57.585132283808896,42.58801705477205,47.23236689625014,24.1724717393681,16.623363069858968,5.312621187274516,5.340730294085493,2.7859751831201485,0.0104275718814912,0.9285072701432164,1.965823986006341,1.0826539849130865,2.2491819175686016,8.536554389417295,13.87728468350279,15.763315075981197,32.17676659013884,16.733986006340874,13.027210888816006,8.798603804526074,5.075507270143216,2.9754849677489883,4.0980357494260415,2.580597354323822,4.224526730075434,4.224526730075434,11.36106625122991,14.299828031048431,0.0,0.2012974745818301,1.6248877227506286,1.9449688422433584,2.920173499508035,3.5372137312780145,5.266830545534055,10.306068000437302,8.626322182136219,22.19213982726577,29.056655734120476,76.82626926861266,25.315424292117633,15.895246528916584,63.40507751175249,112.74336055537331,61.80784552312234,52.216746255602935,78.47155876243576,159.55001049524435,122.44281589592217,163.9676739914726,67.15220279873182,60.57059145074888,165.88,118.17113840603476,71.14052235705695,131.4114344593856,88.36687110528041,98.2055118618126,131.13397037279984,101.48520990488684,80.19981545862031,57.43687941401553,64.53261539302504,77.66092839182245,140.7119218322947,165.4057721657374,102.95368404941512,78.56450016398819,81.73946911555701,96.75199901607084,81.41349415108779,80.89619591122774,60.63723723625233,50.41458981086695,49.91860008746037,59.39590280966435,49.673325461900085,45.3776192194162,41.17893473269925,39.984751065923255,35.24519295944025,33.72186071936154,28.892988192850115,33.83248365584345,23.476091286760685,45.9819650158522,66.27583338799606,86.76329189898327,76.65172078277031,84.23301891330492,94.17684213403302,99.23330775117525,93.4668605007106,89.77912703618672,83.508982726577,73.7020780583798,84.34228173171532,83.23559899420576,85.44941784191538,86.18705520935825,13.133300098392915,3.048477970919427,0.2507150978462884,0.0,0.3087468022302394,0.0,0.0,0.1205971356728982,0.7022742975839072,16.014483546517983,0.0,1.7536455668525197,2.980472067344484,4.671098830217558,2.5905715535148137]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2099099099099099,0.6058166862514688,-0.4425479827653741,-0.834009009009009,-1.0000293772032902,-0.1442420681551116,0.0,0.0,0.0,-0.0,0.7005287896592244,1.0000293772032902,0.4747160203681942,-0.2511163337250293,0.1426361143752448,-1.0000293772032902,-1.0000293772032902,-0.3283979631805718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7683803368585976,0.0089012925969447,-0.8650313356835095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0666177046611829,-0.074138268703486,0.0,0.5183215824520172,-0.3230708969839404,-0.2537602820211516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4443106149627888,-0.0033979631805718,0.1851155503329416,-0.6970916568742656,0.1296122209165687,-0.1442420681551116,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1931061496278887,-0.2149040344692518,0.0,-0.0,0.1708773991382687,-0.1901684292988641,0.0,0.0,0.327418723070897,0.2875440658049353,0.0752546024285154,-0.3674598511555033,-0.1047688993341167,-0.0494712103407755,0.0,0.0,0.0,0.0,-0.0912162162162162,0.0,-0.1057285546415981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0494810027418723,0.0,0.0,0.2942812377594986,0.1284763023893458,-0.2174010967489228,-0.1855170387779083,-0.0675773599686643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2442420681551116,-0.084009009009009,0.1619663141402271,0.0,0.0,0.0,0.0825695260477869,0.2306110458284371,0.5683509596553075,0.5164610262436349,0.2804543674108891,0.1660987074030552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4318644731688209,-0.6864081472777125,-0.9082745789267528,-0.3942812377594986,0.0,0.0,-0.0,0.0767234625930278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0724931453192322,0.019731688209949,-0.1124559341950646,-0.0755679592636114,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2369761065413239,0.1759302781041911,0.0574226400313356,-0.1160105757931844,0.1246670583627105,0.2880924402663533,0.2120348609479044,0.0530454367410889,0.3944868781825303,0.3142381511946729,0.2917547982765374,0.1308754406580493,-0.459048178613396,-0.8903740697218957,-0.687906384645515,-0.2357520564042303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1682040736388562,0.1005777516647081,0.1735017626321974,0.2742361927144535,0.1127594986290638,0.0,0.0,0.0,0.2353309831570701,0.525,0.231786133960047,0.2211026243634939,0.0,0.0,0.0,-0.0,-0.1170681551116333,-0.0533783783783783,-0.4923815119467293,-1.0000293772032902,-0.7579710144927535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6277908343125734,-0.1398648648648648,0.3991088915001958,0.0170681551116333,-0.5992655699177438,-0.4226889933411672,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6889933411672542,1.0000293772032902,0.4862416764590677,-0.079171562867215,-0.6300137093615354,-1.0000293772032902,-0.7116137877007442,0.0,0.0,0.0,0.0,0.242900509204857,0.9903936545240892,-0.0702115158636897,-1.0000293772032902,-0.3022914218566392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7392969056012534,0.8823051312181747,0.31349392871132,-0.5919506462984724,-0.5380728554641598,-0.6124559341950646,-0.4110654132393262,0.0,0.0,0.0,0.0,0.5305131218174697,1.0000293772032902,0.6447218958088523,-0.3970818644731688,-0.99801214257736,-0.9121817469643556,-0.1135624755189972,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4297101449275362,0.8472189580885233,-0.3724735605170387,-0.5032804543674109,-0.4079905992949471,-0.1373384253819036,0.0,0.0,0.3469447708578143,0.4239717978848413,1.0000293772032902,0.4043184488836662,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0669114766940853,-0.0744614179396788,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.375,0.9587250293772032,0.6894046220133176,0.1521347434390912,-0.3487759498629063,-0.5590383862122992,-0.8935272228750489,-0.619496670583627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5513415589502546,0.814003133568351,0.8099294947121033,-0.3898648648648649,-0.8823834704269486,-1.0000293772032902,-0.1485507246376811,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.269888366627497,0.1615648256952604,-0.4801703877790834,0.0,-0.0,-0.0,0.0,0.2238347042694868,1.0000293772032902,0.5150019584802193,0.3881511946729337,-0.1974833529181355,0.2256952604778691,-0.215442616529573,-0.5598021934978457,-0.7466607912260086,-0.8989326282804544,0.0,0.0,0.0754210732471602,0.5737661574618096,-0.7224833529181355,0.0,0.7951429690560126,1.0000293772032902,-0.9517920094007052,-0.9027418723070896,0.3933607520564042,-0.1690560125342733,0.8050332941637288,1.0000293772032902,-0.0296513905209557,-0.4631609870740305,-0.2830003916960438,-1.0000293772032902,-0.6449862906384645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1799745397571484,0.1427144535840188,-0.0715824520172346,-0.2875342734038386,0.0,0.0,0.0,0.2485898942420681,0.108264786525656,0.0,0.0973756365060713,0.1050920485703094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2009009009009008,0.8572953388170779,0.5577555816686252,-0.3613200156678418,-0.1368194281237759,-0.5115942028985507,-1.0000293772032902,-0.4110654132393262,0.0,0.0,0.0,0.0,0.0,0.8626419898159029,0.736349392871132,0.5762730121425773,-0.1153055229142185,-0.5883666274970623,-0.57936741088915,-0.611466901684293,-0.526321974148061,0.0,0.0,0.0,0.0733157070113591,0.1785448491970231,-0.0222385428907168,0.6105562083822953,0.993018018018018,0.3210438699569133,-0.8339208773991382,-1.0000293772032902,-0.5659909909909909,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.55078339208774,1.0000293772032902,0.624451625538582,-0.3866725421073247,-0.7388562475518997,-1.0000293772032902,-0.2952702702702702,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2732275754014884,0.8461222091656875,0.8642577359968664,0.1916666666666666,-0.6637093615354484,-0.7734332158245202,-0.9837054445750096,0.0,0.0,0.0,-0.0,0.0,0.0,0.1707794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2483744614179396,-0.4664806110458284,0.0802389345867606,-0.0892969056012534,0.0,-0.0,0.3673815119467293,0.4633274578926752,0.3795828437132784,0.1720818644731688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6905307481394437,-0.688337250293772,0.0,0.0,0.0,0.1799647473560517,0.0,0.3955444575009792,0.0003231492361927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0075009792401096,0.6587935761848804,0.7897669408538973,-0.4025851938895417,-1.0000293772032902,-0.245005875440658,-0.3987759498629064,-0.3744418331374853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7055327066196632,-0.3188699569134351,-0.4663141402271836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6665981198589893,1.0000293772032902,0.5086368977673326,-0.0280846063454759,-0.5064531923227575,-0.8794947121034077,-1.0000293772032902,-0.0067665491578535,0.0,0.0,0.0,0.0,-0.0,0.0,0.0669702311006658,0.9172640031335684,0.5308950254602428,0.6601351351351351,-0.2024481002741872,-1.0000293772032902,-1.0000293772032902,-0.2183313748531139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1202702702702702,0.5617312965139052,1.0000293772032902,-0.2021641206423815,-0.0053564433999216,-0.6504112808460635,-1.0000293772032902,-0.0139541715628672,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7669408538973755,0.956041911476694,0.4522816294555424,-0.229014884449667,-1.0000293772032902,-1.0000293772032902,-0.1917645906776341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.1912358010184097,0.0053662358010184,0.0713768115942029,0.0,0.6179984332158245,0.6300235017626321,0.4091167254210732,-0.2689580885233059,-0.8265667841754798,-0.258186447316882,-0.5202898550724637,-0.1816784175479827,-0.0867802585193889,0.0,0.0,-0.0,0.0,0.1978750489620054,0.0260282021151586,0.0,0.0,0.2853701527614571,-0.5667547982765374,0.0,0.0,0.4474441833137484,0.2994712103407755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0335585585585585,0.0243047395221308,0.0,0.0,0.0,0.0,0.0,0.0,0.0227379553466509,0.2732471602036819,0.0,0.0,0.0,0.2915295730513121,0.5926165295730513,0.190364277320799,-0.1610654132393262,-0.4986780258519388,-0.781668625146886,-0.6072561692126909,-0.3721699960830395,0.0,0.0,0.0,0.0,0.0929200940070505,0.0,0.0,0.0,0.0,0.0,0.0454563258911085,0.8587935761848805,0.8798962005483745,-0.0424696435566,0.3363591852722287,-0.6833627105366236,-0.8663728946337642,-0.1717097532314923,-0.2127105366235801,-0.108891500195848,-0.2090188014101057,0.036231884057971,0.1635233059146102,0.0432334508421464,0.2161868390129259,0.0105757931844888,0.0470622796709753,0.8736780258519389,0.5280454367410888,0.1050724637681159,-1.0000293772032902,-1.0000293772032902,-0.4207696827262044,0.0,0.0,0.0,0.5765276145710928,0.121954563258911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.476752839796318,1.0000293772032902,-0.8039952996474735,-1.0000293772032902,-0.6168135526831179,0.3704465334900117,-0.4122698785742263,0.0,-0.0,0.0,0.0,0.0,-0.0,0.7159811985898942,0.741343517430474,0.7179494712103407,-0.5329122600861731,-1.0000293772032902,-0.3189189189189189,-0.4867900509204856,-0.0821778300039169,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.2051508029768899,0.2422640031335683,-0.1378182530356443,0.7410203681942812,0.5294653349001175,0.4464453584018801,0.1347532314923619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3223658441049745,-0.6470818644731687,-0.9017626321974148,-0.5496278887583235,0.0,0.0,0.0,0.3681159420289854,0.7568546807677242,0.5772424598511555,0.4730513121817469,-0.129289071680376,-0.1175969447708577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22183705444575,-0.0,-0.04048178613396,-0.7709557383470427,-0.0535546415981198,-0.6426165295730513,-0.9132197414806108,0.0,0.9132393262828046,1.0000293772032902,0.245005875440658,0.0169898159028593,-1.0000293772032902,-1.0000293772032902,-0.2075793184488836,-0.2131903642773208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3829416372894634,0.3090481786133959,-0.7701135918527223,0.0,0.0,0.0,0.0,0.0,0.0,0.1173815119467293,0.0147767332549941,0.8494810027418722,0.0734332158245201,-0.4351449275362318,-0.1500195848021935,-0.3479827653740697,-0.241030160595378,-0.0,0.0,0.0,0.0,0.4455444575009792,0.9544163728946338,0.6179103016059537,0.1573932628280454,-0.5589012925969448,-0.7606541323932627,-1.0000293772032902,-0.1012534273403838,0.0,0.0,0.0,0.0,0.1947414806110458,0.14048178613396,0.0,0.2622698785742264,0.3559146102624363,0.6116529573051313,0.2052193497845671,0.4049745397571485,-0.3161966314140227,-1.0000293772032902,-1.0000293772032902,-0.1045828437132784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1395319232275754,-0.1552878965922444,0.1943791617704661,-0.1892283587935762,-0.0270955738347042,0.0215236976106541,0.1342048570309439,-0.1733059146102624,0.0,-0.0,0.0,0.0,0.2341265178221699,0.5901880141010576,0.701870348609479,0.6490795142969056,-0.0302976889933411,-0.1829416372894633,-0.790560125342734,0.0332060321190755,-0.8487661574618096,-0.6052291421856639,0.0,0.0,0.1336858597728162,-0.1487759498629063,-0.0,0.0,-0.0,0.0,0.1752056404230317,1.0000293772032902,1.0000293772032902,-0.126517822169996,-1.0000293772032902,-1.0000293772032902,-0.2942616529573051,0.0,0.0,0.0690462201331766,0.6430669800235017,0.5570113591852722,0.3751468860164512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3054935370152761,0.2254896200548374,-0.2641010575793184,-0.7238151194672933,-1.0000293772032902,-0.4328926752839796,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1285742264003133,1.0000293772032902,0.8183215824520171,0.2283392087739914,-0.5006854680767724,-0.8208969839404622,-1.0000293772032902,-0.0992264003133568,0.0,0.0,-0.0,0.1776831179005092,0.4762925969447709,0.5004798276537407,0.2969349784567175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4675675675675675,0.2563063063063063,-0.3948002350176263,-0.8874755189972582,-1.0000293772032902,-0.138533098315707,0.0,0.0,0.0,0.0,0.6142969056012534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.532569526047787,0.8802095573834704,0.1481884057971014,-0.5303760282021152,-0.7050528789659224,-0.8478358793576185,-0.3375734430082256,0.0,0.0,-0.0,0.3004406580493537,0.7871621621621622,0.6504112808460635,0.3431649040344692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.655307481394438,0.0,0.0,0.0,0.0575793184488836,0.6253329416372895,-0.0509106933019976,-0.292626321974148,-0.6014786525656091,-1.0000293772032902,-0.4757931844888367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5230806893850372,-0.5821288679984332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2879749314531923,-0.3204857030943987,0.0,0.0,0.0,0.0753035644339992,-0.083813160987074,0.0,0.0,0.0,0.2797297297297297,0.0284175479827653,-0.342939678809244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1324324324324324,0.5344986290638464,0.5273697610654132,-0.0660399529964747,-0.5066196631414022,-0.5917841754798276,-0.1622894633764199,-0.0023991382687034,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.3738836662749706,0.8502350176263219,0.738768115942029,0.1643850372111241,-0.4989424206815511,0.0047199373286329,-0.190677634155895,-0.5275558166862515,0.0286525656090873,0.0769388954171562,0.5121327849588719,0.4108206032119075,0.1084410497453975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2607422640031335,-0.5018997258127692,-0.7213082647865255,-0.9368879749314531,0.0,0.0,0.0,0.1536623580101841,0.9235801018409714,0.1969839404622013,0.4882001566784175,0.3154622013317665,-0.5530454367410889,-0.48572267920094,-1.0000293772032902,-0.2736682334508421,0.0,0.0,0.0006365060712886,-0.0007050528789659,0.4020661966314139,-0.447463768115942,0.6107814336075205,0.7036427732079905,-0.2325499412455934,0.5888758323540932,0.4460047003525264,-0.9842636114375244,-1.0000293772032902,-0.3976792009400705,0.0,0.0,0.0,0.0126028202115158,-0.0140227183705444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.504093223658441,-0.2358303956130042,-0.3251664708186447,0.0,0.0,0.0,1.0000293772032902,0.2295142969056012,-1.0000293772032902,-0.3683215824520172,-0.0,0.4967391304347825,1.0000293772032902,0.3113200156678417,0.3671758715236976,-0.0130434782608695,-1.0000293772032902,-1.0000293772032902,-0.4077359968664316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054014884449667,1.0000293772032902,0.2999118683901292,0.2598021934978456,0.0514198981590285,0.5100861731296514,-0.4913141402271837,-0.7036721504112807,-0.6607618488053271,-0.2813650607128868,-0.2580983157070113,0.0699471210340775,-0.1034665099882491,0.4686153544849196,-0.4160987074030552,-0.0316784175479827,-0.0737465726596161,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0732569526047786,0.8264101057579318,0.8702996474735605,0.4052976889933412,-0.9390423031727378,-1.0000293772032902,-0.4817665491578535,0.0,0.0,-0.0,0.0,0.2772522522522522,0.5308558558558558,0.2613396004700352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7405601253427341,0.365246768507638,-0.1144144144144144,-0.7914218566392478,-0.94960830395613,-0.5653936545240893,0.0,0.0,0.0,0.0,0.1255092048570309,0.6523991382687035,0.0,0.0,0.0,-0.2193204073638856,-0.1208676067371719,0.0,0.0,0.0481590285938112,0.3244614179396788,-0.9402173913043478,0.0,0.0,0.0,0.0,0.0,0.476517822169996,0.9108499804151978,0.7878965922444182,-1.0000293772032902,0.0228162945554249,-1.0000293772032902,-0.4461711711711711,0.0,0.0,0.0,0.0191049745397571,0.1444770857814336,-0.1820407363885624,0.0,0.0,-0.0,0.0,0.3236192714453584,0.3311398354876615,0.3337054445750098,0.53135526831179,0.6212690951821387,0.0341754798276537,-0.4353407755581668,-1.0000293772032902,-0.9854680767724244,0.0,0.0,0.0,0.0,0.0,-0.0,0.0096944770857814,0.2749412455934195,0.4155111633372503,0.7190266353309832,0.0640618879749314,0.3348217783000392,-0.0058558558558558,-0.1333235409322365,0.0652271837054445,0.4170387779083431,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1423227575401488,0.9528887583235408,1.0000293772032902,-0.2029866823345084,0.2624167645906776,-1.0000293772032902,-1.0000293772032902,-0.1069232275754014,-0.3138464551508029,0.0,0.0,0.5089502546024285,0.5249706227967097,0.8643262828045436,-0.8973952213082647,-1.0000293772032902,-0.2151096748922835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3742264003133568,0.0,0.0,0.3858499804151978,0.3798276537406971,0.7672640031335682,0.268096357226792,-0.2651194672933803,-0.2923423423423423,-0.4443301997649823,-0.6014884449667058,-0.0968272620446533,-0.6033979631805718,-0.1173227575401488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.392273795534665,0.9950254602428514,0.3308950254602428,-0.1738151194672933,-1.0000293772032902,-0.7383274578926752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2572561692126909,0.4640912651782217,-0.1971210340775558,0.6016940853897376,0.4598707403055229,0.1906188797493145,0.1515178221699961,0.227340383862123,-0.0036721504112808,-0.8210536623580101,-1.0000293772032902,-0.5960732471602037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1095280062671367,0.9361339600470034,1.0000293772032902,0.1295730513121817,-0.933548766157462,-0.7415687426556992,-0.7457109283196239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3133274578926752,-0.0294261652957305,-0.2781923227575401,-0.0410791226008617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6009596553074813,0.6009694477085782,0.4118488053270662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4995985115550332,0.0618879749314531,-0.5335487661574617,-0.7551116333725029,-0.8845671758715236,-0.2476106541323932,0.0,0.0,0.0,-0.0,0.1390031335683509,0.9430278104191148,0.2239913826870348,0.5623090481786134,-0.5155405405405405,0.4619467293380336,0.154014884449667,0.1542205248726987,-0.0606345475910693,-0.1500685468076772,0.0873678025851938,-0.747346259302781,-0.1623775949862906,-0.2212593027810419,-1.0000293772032902,-0.1763317665491578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.579328241284763,0.9366725421073248,0.1627692910301605,-0.4936055620838229,-1.0000293772032902,-0.3746572659616137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4517430473952212,0.4733059146102624,0.211192714453584,-0.7093909126517821,-0.5551214257735997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2825499412455934,1.0000293772032902,0.8926948687818254,-0.0875342734038386,-0.5517822169996083,-0.8643164904034468,-0.9171954563258912,0.0,0.0,0.0,-0.0,-0.0,0.4302095573834704,0.2196729338033685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0665785350567959,0.5387485311398355,0.9200646298472384,-0.0157657657657657,-0.5284469251860556,-1.0000293772032902,-0.8765863689776733,0.0,0.0,0.0,-0.0,0.0,0.206316098707403,0.692273795534665,-1.0000293772032902,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7918918918918918,1.0000293772032902,0.38334312573443,-0.6083235409322365,-0.9857912260086172,-0.8267234625930278,0.0,0.0,0.0,0.0,0.0,0.0,0.0925773599686643,0.0,0.0006071288679984,-0.103701527614571,0.5785938112025069,0.6611241676459068,0.4454759106933019,0.4900705052878966,-0.2029279279279279,-1.0000293772032902,-0.2480513121817469,-0.0389052095573834,0.2888366627497062,0.6743537015276145,0.313533098315707,-0.4718272620446533,-0.8254896200548375,-1.0000293772032902,-0.0544261652957305,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1096259302781041,0.0,0.0,0.0,0.5139052095573834,0.4347336466901684,-0.3503231492361927,-0.8274187230708969,0.0,-0.0,-0.0,0.0147277712495103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259890325107716,0.2638562475518997,0.2989717978848413,0.0,0.0,0.0,0.0,0.0,0.1500489620054837,-0.9499706227967096,0.4260379945162553,0.3638562475518996,0.1131120250685468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0260575793184488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4280160595377987,0.8181942812377595,-0.1913043478260869,-0.9383176654915784,-0.6316980023501763,-0.6595182138660398,0.0,0.0,0.0,0.0441637289463376,0.7706521739130434,0.6641598119858989,-0.0388072855464159,-1.0000293772032902,-0.6070994907951429,0.0,0.0,0.0,0.0,0.0,0.7669898159028594,1.0000293772032902,0.4082549941245593,-0.0602820211515863,-0.891882099490795,-0.4474931453192322,-0.8741284763023893,-0.1470524872698785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9962201331766548,1.0000293772032902,0.179014884449667,-0.3238738738738738,0.0886701919310614,0.140325107716412,-0.5765667841754798,-0.5825107716412063,-0.5099001175088131,-0.505189972581277,-0.1776243634939287,0.1341950646298472,0.3212788875832353,0.2446239717978848,-0.0033098315707011,-0.7758225616921269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2672150411280846,0.0,0.0,0.0,0.0,0.0965530748139443,-0.4048276537406972,-0.0,0.0,0.0,0.0,0.5422150411280846,0.2027712495103799,0.8277027027027027,0.6025754014884449,-0.1640520955738347,-0.5885037211124168,-1.0000293772032902,-0.6682432432432432,0.0,0.0,0.0,0.0,-0.0,0.0,0.0574128476302389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.981668625146886,0.8481002741872307,0.2880924402663533,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.1065707011359185,1.0000293772032902,1.0000293772032902,-0.1147277712495103,0.1717293380336858,-0.691069330199765,-0.933186447316882,-0.7661770466118293,-0.0304054054054054,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8388856247551899,0.4835879357618488,-0.5481786133960046,-0.923589894242068,0.0,0.106237759498629,-0.1182236584410497,0.180924402663533,-0.2013415589502546,-0.0,0.0,0.0,0.1584410497453975,0.6527027027027026,-0.0823834704269486,-0.1912651782216999,-0.277183705444575,-0.3518899334116726,0.0203779866823345,-0.0226792009400705,0.0237759498629063,-0.0264590677634155,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1366137877007442,0.0,0.4097532314923619,-0.4597728162945554,-0.1482765374069721,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.7790050920485704,0.4986192714453583,-0.4892283587935762,-0.9326282804543674,0.0,0.0,0.0,0.0,0.0144339992166079,0.5619467293380337,0.5661672542107324,0.3271641206423815,0.0,0.7055424990207598,-0.8102918135526831,-0.2974441833137485,-0.5139835487661575,-0.4939287113200156,-0.2089404622013317,-0.0597924010967489,-0.0364669016842929,0.2033000391696043,0.3832941637289463,0.993879749314532,0.5947904426165296,-0.0466509988249118,-0.7454954954954954,-1.0000293772032902,-0.628662358010184,0.0,0.0,0.0,-0.0,-0.0,0.3456521739130435,0.3294555424990207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2910791226008617,0.4247160203681943,-0.0478456717587152,0.0751273012142577,-0.5550039169604387,-0.1215628672150411,-0.9071190755973364,0.1583725029377203,-0.1762534273403838,-0.0,0.0,0.0784175479827653,-0.0872698785742264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.508930669800235,0.8019291030160595,0.7151390520955738,-0.063180571876224,0.2060321190755973,0.0,-0.5801703877790834,0.0,-0.0646200548374461,-0.378779866823345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6952213082647865,0.2245201723462593,-0.425078339208774,-1.0000293772032902,-0.9957305131218174,0.0,0.0,0.0,0.0,-0.0,0.3778887583235409,0.1505581668625147,0.6071582452017235,0.2088817077947512,0.3190951821386604,-0.156394437916177,-0.5123482177830003,-0.0642577359968664,-0.1967391304347826,-0.5133176654915785,-0.4083431257344301,-0.0,-0.0,0.0,0.3055327066196631,0.3079612220916569,0.4869761065413239,-0.099843321582452,0.2821778300039169,-0.1099392871132001,0.39484919702311,0.5586858597728163,0.0275949862906384,0.0,0.0,0.0,0.0,-0.0448589894242068,0.0,-0.1592831962397179,-0.2281237759498628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.388415589502546,-0.633225616921269,-0.9942126909518212,-0.7933803368585978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3009694477085781,0.3025656090873482,-0.3158734821778299,-0.1055424990207598,-0.2309048178613395,-0.0193497845671758,0.0,0.0,-0.0,-0.0,0.0,0.5418820994907951,1.0000293772032902,0.6333529181355267,-0.199412455934195,-0.6373188405797101,-0.9834508421464944,-0.6006462984723854,0.0,0.0,0.0,0.0,0.0,0.1567371719545632,0.4510477869173521,0.1555131218174696,-0.4890912651782216,-0.3603799451625538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4175675675675676,1.0000293772032902,0.7576674500587545,-0.0572855464159811,-0.6271739130434782,-1.0000293772032902,-0.736349392871132,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0897865256560908,-0.099921660791226,0.0,0.033421464943204,0.1745005875440658,-0.231394437916177,0.0,0.742665491578535,0.5522424598511555,0.6346161378770074,0.2457403055229142,-0.1930278104191147,-0.8642871132001566,-1.0000293772032902,-0.3634841363102232,0.0,0.0,0.0,0.0,0.0,0.0,0.3818350959655307,0.1108891500195848,-0.444339992166079,0.3525851938895417,-0.4963963963963964,0.0715334900117508,0.6501860556208383,0.2413239326282804,0.656472777124951,-0.0529670975323149,0.2596455150802977,0.3437034860947904,-0.3457207207207207,0.3077947512730121,-0.8866823345084215,-0.8712886799843321,-0.6596846846846847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4944183313748531,1.0000293772032902,0.6808264786525655,-0.5517528397963181,0.3873873873873873,-1.0000293772032902,-0.0232765374069721,-0.7557873090481786,-0.5211124167645906,0.290129259694477,-0.3228848413631022,0.0,0.0,0.0,0.2967978848413631,-0.2092244418331374,-0.1210830395613004,0.0,0.0,0.0,0.0,0.0,0.0,0.6962788875832354,1.0000293772032902,0.4789659224441833,-0.6320505287896592,-0.9490011750881316,-0.5351938895417157,-0.3045926361143752,0.0,0.0,0.0,0.0,0.0,0.0522522522522522,0.2780454367410889,0.0454465334900117,-0.4181649040344692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6242166079122601,0.1418820994907951,-0.1614081472777125,-0.6911770466118292,0.0,0.0,0.0,0.0,0.0,0.3477477477477477,0.2128280454367411,0.2364179396788092,0.0512240501370936,0.2822169996083039,0.775235017626322,0.0535350567959263,-0.835879357618488,-1.0000293772032902,-0.3444770857814335,0.0,0.0,0.0,0.2977869173521347,0.2649921660791225,1.0000293772032902,0.5385037211124167,-0.6612612612612613,-1.0000293772032902,-0.6772424598511554,0.0,0.0,0.0,0.0,0.0,0.0,0.3862025068546807,0.5456717587152369,0.1621425773599686,-0.1500391696043869,-0.9043380336858596,-0.163141402271837,0.0,0.0,0.0,0.0,0.0,-0.0,0.0883470426948687,1.0000293772032902,1.0000293772032902,0.0868585977281629,-0.662984723854289,-1.0000293772032902,-0.7578241284763023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7574030552291422,0.3175675675675675,-0.3641793967880924,-0.2166470818644731,-0.6155013709361535,-0.0,0.0132295338817077,-0.0147179788484136,0.1994712103407755,0.3807187622405013,0.4119075597336467,-0.1753427340383861,-0.3794359576968272,0.0,0.0,-0.003740697218958,-0.0913239326282804,0.0,0.0,0.0,0.0,-0.4542694868781825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0304445750097924,0.2380924402663533,0.756707794751273,0.6670877399138269,0.4829318448883666,0.0,0.0,-1.0000293772032902,-0.5831668625146885,-0.8376419898159029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1766157461809635,0.0,0.0,0.0,0.0,0.0,0.1967880924402663,0.0430865648256952,0.0,0.1342342342342342,0.39683705444575,0.3261163337250293,0.0,0.0,0.0,0.7656188797493145,0.1359772816294555,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.9422640031335684,0.1573443008225617,-0.4864669016842929,-0.0039267528397963,-0.3397473560517038,-0.3935957696827262,-0.0,-0.0,0.1244712103407755,0.0,0.003858206032119,0.1465236976106541,0.9003819036427732,1.0000293772032902,-0.2598315707011359,-1.0000293772032902,0.1007638072855464,-1.0000293772032902,-0.273090481786134,0.0,0.0,0.0,0.5063356835095966,0.6136310223266744,0.3798178613396004,-0.2538092440266353,-0.1754994124559342,-0.4909322365844105,-0.6008519388954171,-0.1480121425773599,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.6693889541715629,1.0000293772032902,0.505846063454759,-0.2532706619663141,-1.0000293772032902,-1.0000293772032902,-0.1675088131609871,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0613298080689385,-0.0682530356443399,-0.0,0.365364277320799,1.0000293772032902,0.4212593027810419,0.388611437524481,-0.3997943595769682,-0.5728750489620055,-0.9366921269095182,-0.511466901684293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.8395319232275754,0.6466999608303956,0.5687720329024677,0.1202702702702702,-0.4137877007442224,-0.9238542890716804,-1.0000293772032902,-0.0831570701135918,0.0,0.0,0.0,0.0,-0.0,0.2704661182922052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3765276145710928,1.0000293772032902,0.5282412847630239,-0.1593811202506854,-0.1332745789267528,-0.8141206423815119,-0.3768409714061888,-0.8347826086956521,-0.1024285154719937,0.0929103016059537,-0.1033979631805718,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6836466901684292,0.8273110066588327,0.2174696435566,-1.0000293772032902,-0.923511555033294,-0.0,0.0,0.0,0.0675773599686643,0.0550137093615354,0.343527222875049,0.0,-0.3853701527614571,0.0,0.0,0.0,0.0,0.0,0.0614473168820994,0.6078339208773992,0.42301214257736,0.3545828437132785,0.6085585585585586,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0062867215041128,0.0091656874265569,0.5053466509988249,0.4145710928319623,-0.3667547982765374,-0.6742068155111632,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2236388562475519,1.0000293772032902,0.9516059537798668,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5872600861731296,1.0000293772032902,-0.3238640814727771,-0.3758029768899334,-0.5212495103799452,-0.5455738347042695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7379553466509988,0.9122209165687428,0.5250881316098707,-0.3888072855464159,-0.660801018409714,-0.9541226008617312,-0.4170975323149236,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1299549549549549,-0.0982275754014884,-0.0464061887974931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0349001175088131,0.2333920877399138,0.4238836662749706,0.0,0.0055522914218566,0.1653349001175088,0.0189972581276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2935761848805327,0.2567567567567567,0.1583529181355268,-0.2646102624363494,-0.5309244026635331,-0.1494320407363885,-0.7030552291421857,-0.122307089698394,0.0641304347826087,-0.0713670191931061,-0.0,-0.0,0.0,0.0,0.0,0.2435761848805326,1.0000293772032902,-0.0757442224833529,-0.9151292596944772,0.0960732471602036,0.3573834704269487,0.1514492753623188,0.1442224833529181,0.3172542107324716,0.3286525656090873,0.42698785742264,-0.3392577359968663,-0.5869075597336466,-0.6906678417547983,-0.4951919310614963,-0.3088033685859773,0.0,0.0,0.0,0.0,0.0,0.3236878182530356,1.0000293772032902,0.8515471993732863,-0.2960830395613004,-1.0000293772032902,-0.8288973756365061,-0.2958284371327849,0.0,0.0,0.0,0.0,0.0,0.0,0.3878574226400313,0.6032412847630239,0.1913141402271836,-0.6620250685468076,-0.6538777908343125,0.0,0.0,0.0,0.0,-0.0,0.0,0.1968468468468468,1.0000293772032902,0.978388170779475,-0.7183215824520173,-1.0000293772032902,-0.7024872698785742,0.0,0.0,0.0,0.0,0.0894339992166079,0.4596357226792009,0.254406580493537,0.2717783000391696,0.6471112416764591,-0.4355757931844888,-0.3480806893850371,-0.3265374069721895,-0.7885135135135134,-0.0180865648256952,0.0,0.0,0.0,0.0,0.1058362710536623,0.3173717195456325,0.0,0.2127790834312573,1.0000293772032902,-0.2601840971406188,-0.2282119075597336,-0.6783294163728946,0.0335683509596553,-0.3211222091656874,-0.1277516647081864,-0.1124853113983548,-0.1299843321582451,0.0,0.3764003133568351,-0.4188895417156286,0.0,0.0,-0.0,-0.0,0.2118585977281629,0.0,0.3468174696435566,0.0,0.2135918527222875,0.3500979240109675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0710242851547199,0.0,0.0,0.9818742655699176,-0.6636897767332549,-0.7429200940070505,-0.7100372111241676,-0.3041911476694085,0.0,0.0,0.0,0.0,0.0484136310223266,0.0,0.0872502937720329,0.222502937720329,-0.0988934586760673,-0.2064629847238542,-0.0932530356443399,0.0,-0.0,0.0,0.0,0.942508813160987,0.9300822561692128,0.3026733254994124,-0.4561104582843713,-0.8422150411280847,-1.0000293772032902,-0.1224833529181355,0.0,0.0,0.0,0.0,0.0,0.0,0.6506169212690952,0.5146102624363493,-0.2684978456717587,-0.2882099490795142,-0.2192322757540148,-0.5208186447316882,-0.0,0.0,-0.0,0.0,0.6069526047786917,0.9897865256560908,0.5785350567959263,-0.0963963963963963,-0.5186741088915001,-0.8442518605562084,-0.9615256560908736,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1402957305131218,0.4666470818644732,0.6819526047786918,-0.0188112025068546,-0.1566980023501762,0.6714943204073638,0.372581276929103,-0.6527516647081864,-0.9809831570701136,-0.7870936153544849,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7257833920877399,0.9794555424990208,0.4700254602428515,-0.171954563258911,-0.4229338033685859,-0.6686153544849196,-0.7183705444575009,-0.4389541715628672,0.0,0.0,-0.0,0.0,0.5485703094398746,0.4782804543674108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5293576184880533,0.6190658049353701,-0.0075303564433999,-0.4155503329416373,-0.7377399138268702,-0.8478260869565217,-0.4121817469643556,0.0,0.0,0.0,0.0,0.0,0.3364473168820994,0.0,0.0,0.0,0.0,0.0,0.0,0.1494418331374853,0.4210340775558167,-0.2800137093615354,-0.2351840971406188,-0.4941049745397571,-0.0,0.1466118292205248,0.0,0.0,0.2100078339208774,-0.3968762240501371,-0.0,0.0,-0.0,0.0,0.0263905209557383,0.3593027810419115,0.2367312965139052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0912455934195064,0.8897179788484136,0.571876224050137,-0.0805424990207598,-0.3779181355268312,-0.7372111241676459,-0.7275851938895417,-0.4975714845280062,0.0,-0.0,-0.0,0.0,0.420671758715237,0.4820211515863689,0.3250391696043869,0.9475323149236192,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692224833529181,0.4798178613396004,1.0000293772032902,0.6262044653349,-0.3228456717587152,-0.6566588327457893,-0.2142185663924794,-0.6037602820211515,-0.0138170779475127,-0.0302487269878574,-0.145436741088915,-0.2159322365844104,0.2211320015667841,-0.1171073247160203,-0.346915393654524,0.0,0.0,0.0,0.0,0.0,0.1208186447316882,0.7109185272228751,-0.925626713670192,0.0,0.0,0.4651096748922835,0.4342342342342342,0.8978260869565218,-1.0000293772032902,-1.0000293772032902,0.0,0.0,0.0019584802193497,0.0549745397571484,0.4327066196631414,0.442704661182922,0.7387093615354484,0.5042107324716021,-0.4877203290246768,-0.8155699177438308,-1.0000293772032902,-0.117508813160987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1958676067371719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.97936741088915,1.0000293772032902,-0.0026145710928319,-0.3371621621621621,-0.6787602820211516,-0.7454465334900117,-0.6425381903642773,-0.0143164904034469,0.0,0.0,0.0,0.4170191931061496,0.379641598119859,0.0,0.0,0.0,0.0,0.0,-0.1897179788484136,0.0,0.0,0.0,0.0,0.0,0.3937230708969839,0.6545142969056013,0.0171073247160203,0.0828339208773991,-0.5463572267920094,-0.5682334508421465,-0.5824030552291422,-0.2776733254994125,-0.0,0.0,-0.0,0.3533098315707011,0.2149823736780258,-0.5216314140227183,-0.1108206032119075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3188699569134351,0.6232471602036819,0.5766549157853506,0.6385722679200939,-0.2348903251077163,-0.8642969056012534,-0.5986388562475519,-0.0955836271053662,-0.2600176263219741,0.6211417939678808,0.1864962788875832,0.5556600078339209,0.4997551899725812,-0.0143066980023501,-0.39524089306698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0442812377594986,-0.0939287113200156,0.0,0.0,0.0,0.33015080297689,0.0,0.0,0.1620446533490011,0.0,0.0,-0.4290638464551508,-0.6208871915393654,-0.3824911868390129,-0.3275264394829612,-0.0132491186839012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3935761848805327,0.0,0.9962984723854288,-1.0000293772032902,-0.3627888758323541,-0.0,0.0640227183705444,1.0000293772032902,1.0000293772032902,0.1111829220524872,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5898942420681551,0.5755385820603212,0.0,0.0,0.0,-0.2825107716412064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1130532706619663,0.9763905209557384,0.1742459851155503,-0.6384449667058362,-0.9425871523697612,-0.8398159028593811,0.0,0.199804151978065,0.0030943987465726,-0.2258127692910301,0.0,0.0,0.0,0.2089208773991382,0.7214551508029768,-0.6049843321582452,-0.4304249902075989,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5948394046220132,1.0000293772032902,0.5803956130043086,-0.0147277712495103,-0.3896200548374461,-0.7190168429298864,-0.8039757148452801,-0.4935076380728554,0.0,0.0,0.0,0.0,0.0934978456717587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4582549941245593,1.0000293772032902,0.5948002350176262,0.0286819428123775,-0.2887289463376419,-0.4978848413631022,-0.5594300822561692,-0.5864473168820995,-0.488337250293772,0.0,0.0,0.0,0.0,0.0,0.0356247551899725,-0.0396396396396396,0.0025264394829612,-0.0028104191147669,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4520759890325107,0.0716607912260086,-0.2177927927927928,0.5039463376419898,-0.4875342734038386,-0.3561006658832746,-0.0822757540148844,-0.0,-0.0,0.0,0.3272326674500587,0.4750587544065804,0.0,0.7457794751273013,0.0645319232275754,-1.0000293772032902,-0.6684978456717586,-0.1261261261261261,0.0,0.0,0.0,0.0,0.3783587935761848,0.9572267920094006,0.657608695652174,0.0618096357226792,-0.3432138660399529,-0.830033294163729,-0.9936349392871132,0.6149236192714453,-0.8044653349001175,0.0,0.0,0.0,0.0491186839012925,0.3172640031335683,0.0,0.2869761065413239,0.5168820994907951,-0.5919114766940854,-0.4757148452800626,-0.2347140618879749,0.0,0.0,0.0,0.0,0.7904034469251859,0.9399725812769292,0.4448883666274971,-0.1790344692518605,-0.4548080689385037,-0.3814042303172738,-0.815050920485703,-0.5905307481394437,0.0,0.0,0.0,0.0,0.1160203681942812,0.0,0.0,0.0,0.0,0.0,0.0,0.5603016059537799,-0.0858108108108108,0.195201723462593,-0.0646983940462201,0.4434586760673717,0.6195064629847239,0.3760282021151586,-0.2825793184488836,-0.1303564433999216,-1.0000293772032902,-1.0000293772032902,-0.0078339208773991,0.0,0.0,0.0,0.0,0.0,0.3093517430473952,1.0000293772032902,0.352340383862123,-1.0000293772032902,-0.269966705836271,-0.5770759890325107,-0.0022326674500587,0.0,0.0,0.0,0.0,0.1793478260869565,-0.1318938503721112,-0.0596748922835879,-0.0080199764982373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.265795142969056,0.1598511555033294,0.4611241676459068,0.3672933803368586,0.4189580885233059,0.4183411672542106,-0.3801997649823737,0.4255483744614179,-0.3616725421073247,0.0147473560517038,-0.6445554249902076,-1.0000293772032902,-0.4310027418723071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7514198981590285,0.4387974931453192,0.9850470035252644,-0.299373286329808,-0.5463963963963964,-0.6400215432824128,-0.6026537406972189,-0.3323834704269486,0.0,0.0,-0.0,0.0,0.3436153544849197,-0.0021934978456717,0.2245397571484527,-0.6301116333725029,-0.0,-0.0,0.1760575793184488,0.7225323149236192,-1.0000293772032902,0.0,0.1079612220916568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0015863689776733,0.0,0.4240893066980023,0.9510086173129652,0.6237955346650998,0.0698296122209165,-0.2271249510379945,-0.4728260869565217,-0.4835977281629455,-1.0000293772032902,-0.2372502937720329,0.0,0.0,0.5049843321582452,0.1547884841363102,0.1748237367802585,0.2457011359185272,0.0032412847630238,-0.0891598119858989,-0.448051312181747,0.3598511555033293,0.2177732079905993,0.1079416372894633,-0.1957696827262044,0.2224343909126517,0.0480611045828437,-0.1450156678417548,0.6328045436741089,0.2917939678809244,-0.3964845280062671,-0.69009009009009,-0.9211124167645904,-0.4131511946729338,0.0,0.2476889933411672,-0.2756560908734821,0.0,0.0,0.3967195456325891,0.2325107716412064,0.0,0.0,0.0,0.0,-0.2419604386995691,0.0,0.0,0.0,0.0,0.0,0.2537015276145711,0.7600078339208773,0.4594104974539756,-0.1217391304347826,-0.4520172346259302,-0.7739717978848413,0.4311398354876615,-0.3289659224441833,-0.6888170779475127,-0.2120348609479044,0.0,-0.0,0.0477771249510379,0.2148746572659616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2133666274970622,0.3471406188797493,0.0646494320407364,-0.1435076380728554,-0.383695652173913,-0.4209361535448491,-0.0399040344692518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6989717978848414,1.0000293772032902,0.4762632197414806,-0.9877399138268702,-0.858382295338817,-0.5747160203681942,0.0,0.0,0.1580689385037211,0.1249902075989032,-0.0094692518605562,-0.1745887191539365,-0.1309537798668233,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0163141402271837,0.4136212299255777,0.4708871915393655,-0.833264786525656,-0.1692616529573051,0.0,0.0,0.0,0.0178711320015667,0.0403838621229925,-0.0648256952604778,0.0,-0.0,-0.0,0.6803270661966313,0.6796709753231492,0.5015863689776733,0.3136799843321582,-1.0000293772032902,-0.4200156678417547,-1.0000293772032902,-0.0007638072855464,0.0,-0.0,0.5450156678417547,0.5972875048962005,0.0615844104974539,0.3130336858597728,0.6583431257344301,-0.0370152761457109,-0.4390031335683509,-0.3891891891891891,-0.8773599686643165,-0.6782804543674109,0.0,0.0,0.0,0.351478652565609,0.579210732471602,0.3200254602428515,0.551909518213866,-0.1658147277712495,0.3288092440266353,-0.9749804151978064,-1.0000293772032902,-0.2312279670975323,0.0,0.0,0.0,0.1436251468860164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2499608303956129,-0.438023893458676,-0.0,0.1291226008617313,-0.1436936936936936,0.0,0.0,0.1642675283979631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246180963572267,0.1570113591852722,-0.2524481002741872,0.4065609087348217,-0.5849686643164904,-0.0,0.0,0.0,0.0,0.4312671367019192,0.6457403055229142,0.520005875440658,0.0,-0.2763023893458676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0673423423423423,-0.0134057971014492,0.0,0.0,-0.2514101057579318,-0.2525949862906385,0.0,0.0,0.1056110458284371,0.767939678809244,0.1158930669800235,0.0,0.0,0.0,0.0,-0.3811006658832745,0.0,-0.0831081081081081,0.0,0.0,0.0,0.2141304347826087,0.0672052487269878,0.4983157070113591,-1.0000293772032902,0.1433705444575009,-0.7361241676459067,-0.8442322757540148,0.0,0.0,0.0,0.0,-0.0,0.3009009009009009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3015080297688993,0.8547101449275362,0.7181453192322758,-0.206002741872307,-1.0000293772032902,-1.0000293772032902,-0.2147767332549941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837250293772032,-0.093174696435566,0.0419114766940853,-0.0466509988249118,0.0,0.0,0.0035546415981198,0.2143654524089306,-0.2425186055620838,0.8432138660399529,0.7929494712103408,0.5391010575793184,-0.1458676067371719,-1.0000293772032902,-1.0000293772032902,-0.2749020759890325,0.0,0.0,0.0,0.0,0.0,-0.0,0.0327066196631414,0.7832941637289462,0.0,0.0,0.0,-0.2424108891500195,0.0,-0.1672737955346651,-0.0554641598119858,0.0,0.0,0.0,0.0,0.2953486094790443,0.7211515863689777,0.1531237759498629,-0.1433215824520172,-0.3798080689385036,0.1927927927927927,-0.4306893850372111,-0.1983744614179396,0.1734528006267136,-1.0000293772032902,0.0,0.0,0.0,0.0062867215041128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5099882491186839,0.1325989032510771,-0.1998824911868389,-0.5222385428907168,0.0,0.8621327849588718,-0.1948981590285937,-0.7645515080297688,-0.0,0.898589894242068,-1.0000293772032902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.185996866431649,0.1376811594202898,0.183852330591461,0.4715922444183313,0.3423325499412456,0.6716020368194281,0.1822072072072072,-0.8893164904034468,-0.975,-0.5565217391304348,0.0,0.0,0.0,0.0,0.0,0.0,0.1752056404230317,1.0000293772032902,1.0000293772032902,-0.3088719153936545,-1.0000293772032902,-1.0000293772032902,0.0718566392479436,-0.1918723070896984,0.0,0.0,0.0,0.0,0.0,0.1569526047786917,0.2712201331766549,-0.476517822169996,0.0,0.0,0.0250195848021934,-0.0278495887191539,0.0,0.0,0.0,0.0,0.5474833529181355,1.0000293772032902,0.6277516647081863,-0.7105562083822953,-1.0000293772032902,-0.7102428515471993,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6932726204465335,0.2404719937328632,-0.47975910693302,-0.3831179005092048,-0.1762730121425773,-0.0,-0.0,0.0,0.0,0.0,0.0835585585585585,0.3619663141402272,0.0,0.7613200156678417,0.9684292988640816,-0.0581570701135918,-0.9145906776341558,-0.6707794751273012,-0.6176067371719546,-0.1597042694868782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0122502937720329,-0.0136310223266745,-0.0,-0.0,-0.0,0.0,0.0,0.2428123775949862,0.7155699177438307,0.8238738738738738,0.3930082256169213,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,-0.0,0.0,0.2276439482961222,0.317038777908343,0.0,0.0,0.0,0.0853309831570701,-0.2165491578535056,-0.3811300430865648,0.5013415589502546,-0.6613885624755189,0.0,0.1752056404230317,1.0000293772032902,1.0000293772032902,-0.973864081472777,-0.2247062279670975,-0.4037504896200548,-0.340560125342734,-0.3890423031727379,-0.0889150019584802,0.0,0.0,0.3357324716020368,0.4460634547591069,0.9354289071680376,0.4580395613004308,-0.3882295338817078,-0.791617704661183,-0.5910203681942812,-0.6499608303956129,0.0,0.0,0.0,0.0116235801018409,0.2698589894242068,1.0000293772032902,0.8937426556991774,-1.0000293772032902,-0.6745201723462593,-0.7462886799843321,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6966509988249118,0.7569134351743048,-0.6262044653349,0.5152369761065413,0.119614179396788,-0.991813552683118,-0.6891989815902859,-0.0169506462984723,0.0,0.0,0.1506560908734821,0.4254210732471602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1203290246768507,0.0,0.0,0.0,0.0803662358010184,0.0,0.0,0.0,0.0,0.0,0.0928809244026635,-0.7135918527222874,0.0,1.0000293772032902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2530650215432824,0.3702898550724637,0.0,0.5518801410105757,-0.3086760673717195,-0.3844300822561692,-1.0000293772032902,-0.7276929103016059,0.0,0.0,0.0,0.0,0.4027712495103799,0.0,0.4427732079905992,0.7982569526047787,0.4436153544849197,0.0878476302389345,-0.0101645123384253,0.0091363102232667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000293772032902,-1.0000293772032902,-0.4517332549941245,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,0.6829416372894634,0.2297884841363102,-0.4451331766549157,-0.57063258911085,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,0.1467489228358793,-0.2080199764982374,-0.0534371327849588,0.0,-0.0385135135135135,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,-0.0534371327849588,0.0,-0.0534371327849588,0.0,0.0042694868781825,0.7932824128476302,1.0000293772032902,0.3776733254994124,-0.3466607912260085,-0.0257246376811594,-0.1387387387387387,-0.1961711711711711,-0.1031825303564434,0.0,0.0,0.0,0.4235996866431649,0.2197806502154328,0.0848805327066196,0.0,0.0,-0.0,-0.2258421464943203,-0.254328241284763,-0.1557285546415981,0.0,0.0,0.0,0.0,0.1980219349784567,0.2092734038386212,0.1640912651782217,-0.7488249118683901,-0.4424990207598903,-1.0000293772032902,-0.229484919702311,0.0,0.0,0.0,0.0,0.1990795142969055,-0.2215628672150411,-0.0,0.0,0.0,0.0750881316098707,-0.0835683509596553,0.0,0.0,0.3865746180963572,-0.2721210340775558,-0.1580983157070113,0.0,0.0,0.0,0.0944868781825303,-0.1051508029768899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0483940462201331,1.0000293772032902,0.6822561692126909,-0.1226889933411672,-0.2873090481786133,-0.5008225616921269,-0.3986780258519389,-0.5966999608303956,-0.0198687818253035,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0122894633764198,-0.0047101449275362,0.1245985115550332,-0.0543184488836662,0.0104289071680376,0.3019584802193497,-0.0115746180963572,0.026948687818253,0.0629259694477085,-0.1466607912260086,1.0000293772032902,0.468292205248727,0.3630238934586761,-1.0000293772032902,-0.7687034860947904,-0.6521053662358011,0.0,0.0,0.0,0.0,0.3577359968664316,1.0000293772032902,0.7478260869565216,-0.2121523697610653,-0.45912651782217,-0.673325499412456,-0.6955738347042694,-0.3031139835487662,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6124461417939678,0.263180571876224,0.1643262828045436,0.3840677634155894,-0.5222189580885233,-0.7750587544065805,-0.2875048962005483,0.5144339992166079,0.0948198198198198,0.5933313748531139,0.0827359968664316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21509009009009,0.6748531139835487,-0.1114864864864864,-0.340285938112025,-0.6356933019976498,-0.594731688209949,-0.7386310223266744,0.0,0.0,0.0,0.0,0.0,0.0,0.2703388170779475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1202898550724637,0.258147277712495,-0.0662260086173129,-0.3754210732471602,0.120397571484528,0.5808852330591461,0.3969349784567175,-1.0000293772032902,-0.5025362318840579,0.0,0.2708088523305915,0.5048472385428907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1303760282021151,-0.3486388562475519,0.0840971406188797,0.4362710536623579,0.6552585193889542,-0.9679984332158243,-1.0000293772032902,-0.0,0.0,0.0521739130434782,0.0522326674500587,0.0,0.0,0.0594496670583627,-0.1823638856247552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.269927536231884,-0.3003916960438699,0.0,0.0,0.318018018018018,0.0,0.0,0.0,0.0621621621621621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6346455150802977,0.3416960438699569,0.2482471602036819,0.5704954954954955,-0.8491970231100665,-0.2231688209949079,-0.9577751664708186,-0.3906874265569918,0.0304837446141793,-0.033930669800235,0.0,0.0,0.0,0.1674010967489228,-0.1863004308656482,-0.0,0.1697904426165295,-0.1889541715628672,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7467880924402663,-0.0591069330199764,-0.3342929886408147,-0.3246768507638072,0.0587152369761065,-0.0424794359576968,-0.135879357618488,0.0,0.0,-0.0,0.1552683117900509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3626713670191931,1.0000293772032902,-0.8954269486878182,-0.7939091265178221,0.6432530356443399,-0.4802193497845671,-0.2356541323932628,0.0,0.0,0.2154132393262828,0.2387191539365452,0.4730219349784567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2433999216607912,0.0,0.0,0.3424598511555033,0.0,0.2053564433999216,0.6708284371327848,0.1822365844104974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0659420289855072,-0.2291617704661183,-0.6498139443791617,-0.621641206423815,-0.3616725421073247,-0.5093909126517822,-0.0491676459067763,0.0,0.0,0.2532608695652174,0.0213180571876224,0.0069036427732079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5441539365452409,0.7880336858597728,0.3418527222875048,-0.1210928319623971,0.1525851938895417,-0.4282902467685076,-1.0000293772032902,-0.7966901684292989,0.0,0.4274578926752839,0.1047101449275362,0.2436349392871132,0.433147277712495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000293772032902,0.0,0.0,0.3569330199764982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5079416372894634,1.0000293772032902,-0.1994320407363885,-0.0349392871132001,-0.5600665883274579,-0.638141402271837,-0.4397865256560909,-0.548482177830004,0.0,0.0,0.0,0.0,-0.0,0.0,0.0165491578535056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9719447708578144,0.9296905601253428,0.2570799059929494,-0.0732275754014884,-0.3765374069721895,-0.4747551899725812,-0.4099882491186839,-1.0000293772032902,-0.0863004308656482,-0.0,0.6053466509988249,0.7162651782216999,0.7106737171954562,0.142978848413631,-0.1346846846846847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1210242851547199,0.0,0.0,0.0,0.0,-0.0,-0.3876224050137093,-0.4405405405405405,-0.8498629063846455,-0.4445652173913043,-0.2982471602036819,0.0,0.0,0.4106345475910692,0.5826086956521739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0328045436741088,-0.3668820994907951,0.2644829612220916,-1.0000293772032902,0.2524872698785742,0.5617998433215825,0.0842929886408147,-1.0000293772032902,0.3502056404230317,0.4880336858597728,0.0,0.0,0.0,0.0,0.0,0.0,-0.2956815511163337,0.0,0.0,0.0,0.0,0.8373971797884842,0.7117704661182922,0.0535448491970231,-0.2892773207990599,-0.948746572659616,-0.1751566784175479,-1.0000293772032902,-0.0076282804543674,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1172346259302781,0.0,0.0,0.0203094398746572,0.4001370936153545,-0.1362906384645515,-0.4250685468076772,0.0364766940853897,0.8740501370936152,-0.7306012534273403,-0.3197414806110458,-0.0,-0.0,0.4587935761848805,0.3934292988640814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1895613004308656,-0.2431942812377595,-0.2692714453584018,-0.0093027810419114,0.0,0.0,0.0,0.0643752448100274,0.4107814336075205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4166862514688601,0.0,0.7188699569134351,-0.6875440658049353,-0.4616823345084214,-0.0,0.0,0.0,0.0,0.0065707011359185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.503544849197023,0.3387387387387387,0.0022718370544457,-0.2639541715628672,-0.2955542499020759,-0.208891500195848,0.4698785742264003,-0.6849686643164904,-0.0167645906776341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4692322757540149,0.4136016451233842,1.0000293772032902,0.2924108891500195,-0.1300137093615354,0.1165491578535056,-0.6255287896592244,-0.2206130043086564,-1.0000293772032902,-0.5743634939287113,0.2486584410497453,0.0870544457500979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2902271837054446,0.6485996866431649,0.0,0.0,0.0,0.0,0.0,-0.0088621229925577,0.0,-0.4584900117508813,0.0,0.6950548374461417,0.0783490011750881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1441245593419506,-0.3636212299255777,0.0,0.0,-0.4519584802193498,-0.3395906776341559,0.0,0.0,0.1106639247943595,0.1767234625930278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0754994124559342,0.2461026243634939,0.0,-0.3662847630238934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1440364277320799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5474441833137486,0.2011652957305131,0.4300332941637289,0.1509302781041911,-1.0000293772032902,-1.0000293772032902,0.0,0.0217685076380728,0.2758617312965138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7764003133568351,-0.144810027418723,0.9709361535448492,0.0505189972581276,0.0661868390129259,-0.2608499804151978,-1.0000391696043869,-1.0000293772032902,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0373188405797101,0.7228750489620054,0.0,0.0,-0.25713866039953,-0.0439482961222091,-0.4076086956521739,0.0,0.0,0.6805816686251469,-0.8947316882099491,0.4924892283587935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2261946729338033,1.0000293772032902,-0.9127203290246768,-1.0000293772032902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6278495887191539,0.9215432824128476,0.281276929103016,-0.0336466901684293,0.2514394829612221,-0.7923815119467293,-0.1335585585585585,-0.2258225616921269,-0.5901194672933803,-0.5416372894633764,-0.0,0.0,0.1567273795534665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1084018801410105,0.0,0.0,0.3038484136310223,1.0000293772032902,-0.0813454759106933,-0.6900802976889934,-0.7456619663141403,0.1174696435566,0.5247453975714845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0616725421073247,-0.3260869565217391,0.2572072072072072,-0.4398648648648648,-0.1733352918135526,-0.0,0.0,0.3423619271445358,0.6000489620054837,0.3897963180571875,0.0186936936936936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00198785742264,0.0,0.0,0.0,0.0,-0.406120250685468,0.0,0.0,0.1071876224050137,0.3651978065021543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7079220524872699,0.010761848805327,-0.3053564433999216,-0.3933607520564042,-0.9184195064629846,-0.4118683901292597,-0.3918331374853113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1713866039952996,1.0000293772032902,0.48810223266745,0.0399921660791225,-0.3605268311790051,-0.3401880141010576,-0.1071288679984332,-0.1236878182530356,-0.9598413631022328,0.0,-0.0,0.8422052487269879,0.6581962397179788,0.0352526439482961,-0.7399823736780258,-0.1490011750881316,0.0,0.0,0.0,0.0,0.0,0.0,0.1458382295338817,0.0,0.0744222483352918,0.0,0.0,0.0,0.0,0.0,0.1229240109674892,0.0,0.0,0.0,0.0,0.352066196631414,0.6314629847238542,0.1117019193106149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2042988640814727,0.0,-0.4448002350176263,0.0,-0.1525264394829612,-0.4620544457500979,0.0,0.0,0.4058264786525655,0.4148354876615746,0.0,0.0,-0.2331570701135918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.911692126909518,-0.5124265569917744,0.5475714845280062,0.2582256169212691,0.62460830395613,0.3735898942420682,-1.0000293772032902,-0.9546220133176654,-0.4661868390129259,0.0,0.0,0.0,0.0,0.2609870740305522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4627986682334508,0.9156286721504112,0.5358597728162946,-0.1269388954171562,-0.4066098707403055,-1.0000293772032902,-0.8872502937720328,0.0,0.0,0.0,0.2680376028202115,-0.2983059146102624,-0.0,0.0,0.0,0.0,0.2227477477477477,-0.2478946337641989,0.0,0.1573736780258519,-0.1751370936153544,0.0,0.0,0.0,0.4064140227183705,0.6138562475518997,0.383225616921269,-0.0170289855072463,-0.23334312573443,-0.4829416372894633,-0.4768507638072855,-0.2932040736388562,-0.0585683509596553,-0.0,-0.0,0.0,0.0260477869173521,0.1321680376028202,0.0,0.1796220133176654,-0.0893556600078339,0.0966020368194281,-0.2593321582452017,-0.1347924010967489,0.0,0.0,-0.0,0.4256267136701919,1.0000293772032902,0.74960830395613,-0.102144535840188,-0.4150802976889933,-0.8357128867998431,-0.8757148452800626,-0.1921954563258911,0.3786525656090873,1.0000293772032902,-0.281433607520564,-1.0000293772032902,-0.2528691735213474,0.0,0.0,0.0,-0.0,0.2666764590677634,-0.2967783000391695,0.0,0.0,-0.0,-0.0,0.0,0.0856639247943595,0.0,0.0,0.0,0.0615648256952604,-0.0358891500195848,1.0000293772032902,-0.2408538973756365,-1.0000293772032902,0.4574716020368194,0.5603407755581669,0.0,0.0,0.0,0.0997062279670975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2651390520955738,-0.6532608695652173,-0.0951135918527222,0.0,-0.0661084998041519,-0.0897277712495103,0.0,0.0,0.4905699177438308,0.2611241676459068,0.0,0.0,0.0,0.0,0.0,0.0,-0.138454759106933,0.0,0.0,0.0,0.0,0.106590285938112,0.4971602036819428,0.0,0.0,0.0,0.0,-0.9834410497453976,0.3661084998041519,-0.4479925577751665,0.3360556208382295,-0.7943497845671759,0.8006071288679983,0.7889541715628672,0.2044261652957305,-0.5947023110066588,-0.51271053662358,-0.026713670191931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4413435174304739,0.331942812377595,0.248981590285938,0.0,0.0,0.0,0.0,-1.0000293772032902,-1.0000293772032902,0.0,0.0,0.3687328632980807,0.6424500587544065,0.1924108891500195,-0.5914708186447317,-0.115129259694477,0.0,0.0,0.0,0.0,0.0,0.0,0.2642283587935762,0.0,0.2864962788875832,0.5227869173521347,0.0,0.0,0.0,0.2178025851938895,0.0,0.3152859381120251,-0.4938993341167254,0.0,0.0,0.0,0.1776243634939287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2661770466118291,-0.194496670583627,-0.6328437132784959,0.490442616529573,-1.0000293772032902,-0.5326968272620446,-0.6065804935370153,0.0,0.0,0.0,0.0,0.510370152761457,0.7468860164512339,-0.4654524089306697,0.2043184488836662,-0.3117900509204857,-0.3841069330199765,0.0725127301214257,-0.4572757540148844,-0.088650607128868,0.0,0.4789267528397963,1.0000293772032902,0.6963082647865256,-0.190951821386604,-0.4099686643164903,-0.7536525656090872,-0.697659616137877,-0.3685859772816294,0.4426556991774383,-0.4469349784567176,0.04570071837054444,-0.3184625395613006,-1.0,-1.0,-0.024453163169788107,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0568758066980019,-0.0568758066980019,0.2584751672542109,-0.2584751672542109,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.1836466901684293,0.1010869565217391,-0.0718370544457501,0.4702604778691735,0.2571484528006267,0.045201723462593,-0.1983059146102624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1530650215432824,0.1071876224050137,0.0,0.0,0.0,0.0,-0.19524089306698,-0.9848805327066196,0.0,-1.0000293772032902,0.0,0.4198198198198198,0.5277222875048961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0438601645123384,0.0,0.0,0.2605660007833921,0.0,0.0,0.0,0.0,0.0,0.0,0.0051410105757931,0.4719447708578143,0.1819917743830787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.059009009009009,-0.3440853897375636,-0.4137681159420289,-0.0920387779083431,0.0,0.0,0.0,0.0760086173129651,0.2600665883274579,0.5285546415981198,-0.0853995299647473,-0.1649334116725421,-0.0122796709753231,-0.2553956130043086,-0.1270857814336075,-0.1260967489228358,-0.0264101057579318,-0.2303368585977281,0.1818742655699177,-0.0126126126126126,0.081903642773208,-0.056159420289855,-0.3941539365452408,-0.9988542890716804,-0.224647473560517,0.0,0.0,0.0,0.0,0.0,0.0,0.1021934978456717,0.4721797884841363,-0.4857030943987465,-0.1535056795926361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000293772032902,-1.0000293772032902,-0.1128965922444183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.406668625146886,-0.4525754014884449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5939776733254993,0.0688601645123384,-0.5296220133176655,-0.2080395613004308,0.0,0.0,0.0,0.0,0.0,0.0,0.6562475518997258,0.4524578926752839,0.3727281629455543,0.5807089698394046,-1.0000293772032902,-1.0000293772032902,-0.2948785742264003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2641402271837054,0.2324716020368194,0.5842244418331375,-0.1061398354876615,-0.1212495103799451,-0.2033979631805718,-0.2132295338817077,-0.1143556600078339,-0.4444868781825303,0.0173325499412455,0.3366431649040344,0.8212593027810419,1.0000293772032902,-0.0077457892675283,-1.0000293772032902,-1.0000293772032902,-0.4130336858597728,0.0,0.0,0.0,0.0,0.0,0.3612514688601644,0.3795240893066979,-0.2301899725812769,-0.0321190755973364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1572953388170779,-0.4048080689385037,0.0,0.0,0.1738738738738738,0.8478456717587152,0.7616921269095183,0.1690168429298864,-0.5992851547199373,-0.4601253427340384,-0.1509988249118684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0263121817469643,-0.2683999216607912,0.0,0.0,0.0,-0.0661966314140227,0.0,0.5396494320407363,0.6149627888758323,0.4801605953779866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2469056012534273,-0.4942714453584019,-0.4909126517822169,0.0,-0.8980904817861338,0.0,0.0,0.0,0.6374167645906776,-1.0000293772032902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6930571876224051,-0.1064140227183705,-0.1479533881707794,-0.4689189189189189,-0.0444085389737563,-0.0036133960047003,0.0,0.0,0.0,0.0,0.152105366235801,1.0000293772032902,0.804406580493537,0.2145515080297688,-0.0035350567959263,-0.3866333725029376,0.0260379945162553,-0.3367117117117116,-0.1287602820211515,0.1777320799059929,0.5692322757540149,-0.1349001175088131,-0.2473364669016842,-0.7869467293380337,-0.6688112025068547,-0.582833920877399,0.0,0.0,0.2809439874657266,-0.3126615746180963,0.0,0.0,0.1225714845280062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3522914218566392,0.8039267528397962,0.6136310223266744,0.0,0.0,0.0,0.0,0.0,0.0,-0.1351743047395221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9795926361143752,-0.2514982373678026,-0.299294947121034,0.0,-0.0832354093223658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2365746180963572,0.1237074030552291,0.0,0.3927242459851155,0.0401488444966705,0.0,0.0267234625930278,-0.74325303564434,-0.5264492753623189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5096553074813944,1.0000293772032902,0.6655797101449274,-0.3119173521347434,-0.2885135135135135,-1.0000293772032902,-0.8203779866823345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2070701135918527,0.7800430865648257,0.2873188405797101,0.171758715236976,-0.0970133176654915,-0.3673619271445358,-0.438298080689385,-0.3910203681942812,-0.3157657657657657,0.0,0.0,0.0,0.879328241284763,0.7658636897767331,0.5300724637681159,-0.8205248726987857,-0.613728946337642,-0.5956815511163337,-0.3909028593811202,0.0,0.0,0.0,-0.0,0.0,0.5859283196239717,0.6979338033685859,0.3165393654524089,0.1158538973756364,-0.52183705444575,0.0578828828828828,-0.4414414414414414,-0.3665589502546024,-0.5398256952604779,-0.1047786917352134,-0.0,-0.0,0.8079220524872698,1.0000293772032902,0.367312965139052,-0.5588229533881708,-0.6760086173129651,-0.854093223658441,-0.3319134351743047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2938503721112416,-0.2056698002350176,-0.1213572267920094,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.749960830395613,1.0000293772032902,0.425274187230709,-0.7129063846455151,-0.944614179396788,-0.5714747356051704,-0.1918429298864081,0.0,0.0,0.0,0.0,0.1397571484528006,0.0720426948687818,0.0656874265569917,0.0324520172346259,-0.344927536231884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086075205640423,0.1657657657657657,0.4209753231492362,0.0510771641206423,0.1336760673717195,-0.3052291421856639,-0.4295142969056013,0.3315609087348218,0.0875146886016451,0.2873090481786133,0.6866235801018409,0.5893752448100273,0.0730023501762632,-0.9386603995299646,-0.7564433999216608,-0.6714257735996867,-0.0543184488836662,0.0,0.0,0.0,0.0,0.0,0.2405895025460242,-0.267743830787309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5205346650998824,-0.4707598903251077,-0.108538973756365,0.0,0.0,0.0,0.2530062671367019,0.0,0.0,0.0,0.108852330591461,0.0,-0.0395025460242851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1231002741872307,1.0000293772032902,0.634322365844105,0.0914414414414414,-0.585683509596553,-0.7379945162553858,-0.8025460242851545,-0.1856933019976498,-0.108930669800235,-0.0,-0.0,0.0543478260869565,0.2826478652565609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2383176654915785,0.0,0.0,0.0,0.0,0.0,0.0135820603211907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6550430865648257,0.8958773991382686,0.4879063846455151,-0.4715628672150411,-1.0000293772032902,-0.9492361927144536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5302389345867606,0.5654230317273795,0.6013905209557383,-0.165716803760282,-0.8896102624363493,-0.2726302389345867,0.304210732471602,-0.3219643556600078,-0.3859772816294555,-0.1913043478260869,0.0566098707403055,-0.0630043086564825,0.0,0.0,0.650039169604387,-0.2211320015667841,-0.5022914218566392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.159009009009009,0.0,-0.0180865648256952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3208382295338817,0.7062573443008225,0.4183803368585977,0.1322659616137877,-0.6351743047395222,-0.7095671758715236,-0.5699764982373678,-0.0,0.0,0.0,0.2110556208382295,0.2575793184488836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.354054054054054,0.0,0.3239815902859381,0.2380043086564825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.138689776733255,0.194966705836271,-0.763337250293772,-0.4008911084998041,-0.0,-0.0,0.3436545240893067,-0.0572757540148844,0.2209949079514297,0.4491480611045828,0.3160497453975714,-0.2884743439091265,-0.8348021934978457,-0.2994320407363885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2372992557775166,0.324686643164904,-0.2631316098707403,-0.3622992557775166,0.0,0.0,0.0070896983940462,0.2806012534273404,0.3484136310223266,0.0598903251077164,0.5373580101840971,0.5301997649823736,0.4117117117117116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0150019584802193,0.0,0.0,0.0,0.0,-1.0000293772032902,-0.3313258911084998,-0.2477771249510379,-0.333578143360752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0641793967880924,0.5558656482569526,0.0900802976889933,-0.7553172737955346,0.2495887191539365,-0.3423619271445358,-0.3661182922052487,0.0143556600078339,-0.1133470426948687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.260840188014101,0.1593125734430082,0.147542107324716,-0.2398159028593811,-0.3919604386995691,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.5784469251860556,0.2399334116725421,0.4691735213474343,0.4867998433215824,0.4009106933019976,-0.906276929103016,-0.3434488836662749,-0.4727183705444575,-0.2979044261652957,-0.4004896200548374,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1510184097140618,0.5890716803760282,0.4323638856247551,-0.0465432824128476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.249529964747356,0.0,-0.1530748139443791,0.0,0.0,0.0,0.2064433999216608,0.7099392871132001,0.490011750881316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1124559341950646,-0.4444379161770466,0.0,-0.5656286721504112,-0.3571190755973364,0.0,0.0,0.0,0.374373286329808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9551703877790834,-0.0097630238934586,-0.3995593419506463,-0.7387974931453192,-0.8663728946337642,-0.4063454759106933,0.0,0.0,0.0,0.0,0.4846063454759107,0.2214845280062671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1244222483352918,0.7181453192322758,0.1102918135526831,0.4070994907951429,0.1092048570309439,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0427340383862122,0.0234919702311006,0.3957109283196239,0.2580983157070113,-0.1410791226008617,-0.0447904426165295,0.397111241676459,0.7508519388954172,0.4742655699177438,-0.2501860556208382,-1.0000293772032902,-1.0000293772032902,-0.1705836271053662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000293772032902,0.6905111633372503,-0.6537700744222483,-1.0000293772032902,-0.2275851938895417,0.0580101840971406,-0.0645515080297688,-0.0,0.0,0.0,0.0,0.0,0.8245005875440657,1.0000293772032902,0.3491970231100665,0.0015471993732863,-0.815050920485703,-0.5977085781433606,-1.0000293772032902,-0.0080493537015276,0.0,0.0,0.0,0.0785252643948296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.121954563258911,0.2410889150019584,0.1103701527614571,0.0313846455150802,-0.4046122209165687,-0.2445652173913043,0.0,0.0,-0.0,0.2179103016059537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2463963963963963,0.8850078339208773,0.1227869173521347,-0.2039952996474735,-0.4954563258911084,-0.5402369761065413,-0.3676948687818253,-0.0309048178613396,0.0,0.0,0.1509009009009009,0.5209949079514297,0.0372502937720329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0373384253819036,0.2499314531923227,-0.1036525656090873,-0.3820113591852722,-0.4209851155503329,-0.202262044653349,-0.0,0.0,-0.0,0.1055718762240501,0.5265961613787701,0.2865844104974539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1511848805327066,-0.2199471210340775,-0.020475910693302,0.0,0.0,0.0,0.3555522914218566,0.6079416372894634,0.0449177438307873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2551605953779866,-0.4229435957696827,-0.3698002350176263,-0.0457403055229142,0.0,0.0,0.0,0.0,0.7354876615746181,-0.0863787700744222,-0.5377986682334508,-0.1560125342734038,-0.5752056404230317,-0.1226008617312965,0.0,-0.0,0.0,0.0,0.7014296905601253,0.9259106933019976,0.5479240109674892,-0.5518115942028985,-0.7631511946729338,-0.9356639247943596,-0.170201723462593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1819917743830787,0.4825205640423031,-0.2456619663141402,0.7972287504896199,-0.8688601645123384,-0.5122502937720329,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1644242068155111,-0.1829808068938503,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0432040736388562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0833627105366235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1839012925969447,0.0,0.0,0.0,0.0,0.0,-0.0350763807285546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2839502546024285,-0.1188014101057579,0.0342048570309439,-0.5457011359185272,-0.0,0.0,0.0,-0.0,0.1528789659224441,0.4326380728554641,0.2765471993732863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1124461417939678,-0.5676361143752447,0.0,0.0,0.0,0.0,0.0,0.4372013317665491,-0.7658636897767331,0.4055033294163728,-0.4512828045436741,0.0,-0.0,-0.0,0.7498237367802585,1.0000293772032902,0.4254210732471602,-1.0000293772032902,-0.9621719545632588,-0.4586271053662358,0.0,0.0,0.0,0.0,0.0,0.0,0.306590285938112,0.3671171171171171,0.2690070505287896,0.3628574226400313,-0.1572659616137876,-0.597737955346651,-0.6979533881707795,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.04286133960047,1.0000293772032902,0.9987563650607127,0.1336075205640423,-0.5692518605562084,-0.5812671367019193,-0.1790638464551508,-0.6692714453584019,-0.4219741480611045,0.0,0.0,0.0,0.0,0.1752056404230317,1.0000293772032902,1.0000293772032902,-0.6823932628280455,-1.0000293772032902,-0.7384155895025459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0974441833137485,0.2871327849588719,0.3534077555816686,0.0622992557775166,-0.862240501370936,0.0,0.0,0.0,0.0,-0.0283979631805718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0681844888366627,-0.060644339992166,0.0790834312573443,-0.0605464159811985,0.2198394046220133,0.5293869956913435,0.4312671367019192,0.4995593419506463,0.4242068155111633,0.0326380728554641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0767038777908343,-0.4014492753623188,-0.4637387387387387,-0.196876224050137,0.0,0.0,0.0,0.2685468076772424,0.3027712495103799,0.0,0.0,0.0,-0.6815707011359186,-1.0000293772032902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0061398354876615,0.731629455542499,0.347502937720329,0.0439385037211124,-0.2930865648256952,-0.5037602820211516,-0.5465041128084606,-0.1496180963572267,-0.0,-0.0,0.0,0.1419898159028593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4517038777908343,-0.6607128867998432,0.1578045436741088,-0.1756169212690951,0.0,-0.0,0.6869369369369369,1.0000293772032902,0.488298080689385,-0.6446435566000783,-0.7401194672933803,-0.0581962397179788,-0.7779377203290246,-0.1999510379945162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0192616529573051,-0.0214355660007833,0.0,0.0,0.3445064629847238,0.4231884057971014,1.0000293772032902,0.3426850763807285,0.0648550724637681,-0.3392675283979631,-1.0000293772032902,-1.0000293772032902,-0.081511946729338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2484919702311006,0.5602232667450059,0.6531335683509596,-0.7787700744222482,-0.8481002741872307,0.0,0.0,0.0,0.0,-0.0,0.0,0.9353799451625538,1.0000293772032902,0.2398550724637681,-0.4276439482961222,-0.7011750881316098,-0.8378182530356444,-0.4542009400705053,0.0,0.0,0.0,0.0,0.0124167645906776,0.2114179396788092,0.1480904817861339,-0.1127986682334508,-0.3011163337250294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.987054445750098,0.9753721112416764,0.2128378378378378,-0.4971406188797493,-0.5019780650215433,-0.4186545240893067,-0.4490697218958088,-0.3271934978456717,-0.2268018018018018,0.0,0.0,0.0,0.0,0.0730708969839404,-0.0813258911084998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.6327555816686251,1.0000293772032902,0.5424892283587935,-0.6981688209949078,-0.6349001175088131,-0.2443791617704661,-0.3338621229925578,-0.4732079905992949,-0.036310223266745,0.0,0.0,0.0,0.0,0.0,0.1726008617312965,-0.1287896592244418,0.2891793967880924,0.3376517822169996,-0.7608891500195848,0.0,0.0,0.0,0.0,0.0,0.7492851547199373,0.6327947512730121,0.3870348609479044,-0.7592146494320408,-1.0000293772032902,-0.2096063454759107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5415491578535057,0.1445750097924011,-0.7635820603211908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3048374461417939,-0.0568155111633372,0.5287994516255385,-0.0767724245985115,0.0237661574618096,-0.3022816294555425,-0.518331374853114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3437328632980806,0.4644731688209949,-0.4490697218958088,-0.4503721112416764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185957696827262,0.1100959655307481,-0.1086075205640423,-0.1458969839404622,0.0377007442224833,-0.0419506462984723,0.0,0.0,0.0,0.0,0.0,0.0,0.4618488053270662,1.0000293772032902,0.7133862122992557,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.1960928319623971,0.0,0.0,0.0,0.0,0.0412847630238934,0.0,0.2775949862906384,0.0,0.3044359576968272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4943008225616921,0.2322953388170779,0.0526243634939287,-0.3573149236192714,-0.5344888366627497,-0.6330493537015276,-0.2542596944770858,0.0,0.0,0.0491872307089698,0.9764982373678024,0.928006267136702,0.2215726596161378,-0.947698785742264,-1.0000293772032902,-0.4731002741872307,0.0,0.0,0.0,0.0882491186839013,-0.0982079905992949,-0.0,0.0,0.8532510771641206,0.9118781825303564,0.1707696827262044,-0.3018115942028985,-0.6216020368194282,-0.6303368585977281,-0.4899921660791225,-0.1107128867998433,0.0,0.0,0.4689972581276929,0.0003133568350959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.492783000391696,0.0,0.0,0.0,0.0,0.3660399529964747,0.0,0.0,0.210644339992166,0.4068057187622405,0.8127497062279672,0.0683411672542107,0.2841754798276537,-0.1870446533490011,-1.0000293772032902,0.1602918135526831,-0.3578045436741089,0.0914218566392479,0.1899725812769291,0.2484919702311006,-0.7580787309048179,-0.5759988249118684,-0.3099588719153936,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3041030160595377,1.0000293772032902,-0.0369075597336466,-0.2037211124167645,-0.4789169604386995,-0.5008029768899335,-0.231002741872307,0.0,0.0,0.0,0.0,0.1116627497062279,0.3306012534273403,0.1134645515080297,-0.2597924010967489,0.0312573443008225,-0.1816000783392087,-0.0339502546024285,-0.0245789267528397,-0.1533196239717978,-0.0,-0.0,-0.0,0.0,0.0,0.4538288288288288,0.1234528006267136,-0.6424500587544065,0.0,0.0,0.0,0.0788875832354093,0.0874559341950646,0.5331668625146886,0.0,0.2293772032902467,0.9996768507638072,0.2467097532314923,-0.932177830003917,-0.9311496278887582,-0.3365942028985507,-0.2209067763415589,0.0,0.0,0.0,0.0,0.1193497845671758,0.522659616137877,0.045045045045045,0.0911672542107324,-0.494496670583627,-0.3715726596161379,0.0,0.0,0.0,-0.0,-0.0,0.5332549941245593,0.2240011750881316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0980023501762632,-0.3553564433999217,-0.4040246768507638,-0.192430473952213,0.0,0.0,0.265442616529573,0.6374951037994516,0.5592831962397179,0.4624559341950646,0.2505875440658049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4845084214649432,-0.1203681942812377,0.0,0.0,0.1597140618879749,0.0,0.0,0.0,0.3838033685859773,-0.7959165687426556,-0.5037211124167645,-1.0000293772032902,-0.1211711711711711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000293772032902,0.2355953779866823,0.5197218958088523,-0.4335193889541715,-1.0000293772032902,-0.5199569134351743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3438307873090482,0.1196435566000783,0.785605170387779,0.5094594594594595,0.1218076772424598,0.1131120250685468,0.1070407363885624,0.0472777124951038,0.0274872698785742,-0.3613396004700352,-1.0000293772032902,-1.0000293772032902,-0.0594398746572659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0243047395221308,-0.0270466118292205,0.0,0.0,0.0,-0.0,0.0,0.0569134351743047,0.3429592636114375,0.8631414022718371,0.740912651782217,0.1713278495887191,-0.3778495887191539,-0.6536427732079906,-0.9643654524089306,-0.4249706227967098,0.0,0.0,0.0,0.1437720329024676,0.2576282804543674,0.0325009792401096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1373971797884841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0625440658049353,-0.4172150411280846,0.3043869956913435,-0.6269291030160595,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7051214257735997,0.881981981981982,-0.2628574226400313,0.6046905601253427,0.2196729338033685,-0.194810027418723,1.9584802193497844e-05,-0.6917058362710536,-0.0018507638072855,-1.0000293772032902,0.0982079905992949,-0.1927242459851155,-0.4490403446925186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2937916177046611,1.0000293772032902,0.8814433999216608,-0.1080101840971406,-0.62063258911085,-0.8662455934195064,-0.4171171171171171,-0.4088327457892675,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9993047395221308,1.0000293772032902,0.1759302781041911,-0.1307383470426948,-0.6378965922444183,-0.5509890325107717,-0.6612808460634547,-0.4399334116725421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1004210732471602,0.4599882491186838,0.0075107716412064,0.0,0.2461222091656874,0.0282902467685076,-0.1740403446925185,0.39524089306698,0.1485409322365844,0.3460830395613004,-0.0804837446141793,0.1984625930278104,0.2110066588327457,-0.5557383470426949,-0.0576968272620446,-0.2484821778300039,-0.0562965139052095,1.0000293772032902,-0.1932922052487269,-0.4961711711711711,-0.7160693301997649,-0.5700548374461417,-0.3480513121817469,0.0,0.0,0.0655111633372503,0.0,0.2964649432040736,0.4657168037602819,-0.3401390520955738,-0.5809831570701135,0.0,0.0126713670191931,-0.0141108499804151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0215139052095573,1.0000293772032902,-0.3128672150411281,-0.4533587935761848,-0.3197904426165295,-0.0508519388954171,-0.0,0.1536231884057971,0.3846846846846846,0.0015765765765765,0.1280650215432824,0.0438699569134351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2342048570309439,-0.4274578926752839,-0.6253819036427731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9547688993341168,1.0000293772032902,0.2204661182922052,-0.7383078730904817,-0.659714061887975,-0.6960047003525264,-0.3268115942028985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1752056404230317,1.0000293772032902,1.0000293772032902,-0.0459949079514296,-0.6640520955738347,-0.4917645906776342,-0.8703192322757539,-0.3487074030552291,0.0,0.0,0.0,0.0,0.0,0.0,0.0834018801410105,-0.0928123775949862,0.0,0.0,0.0,0.0,0.0,0.0,0.0805914610262436,-0.0896886016451233,0.4319721895808852,0.5928417547982765,0.3099294947121034,-0.0595280062671366,-0.135605170387779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0580297688993341,0.0,-0.2462984723854289,0.0,0.0,0.0814825695260477,0.4868488053270661,0.4105855855855856,0.2002154328241285,0.0,0.0,-0.1867900509204857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1678417547982765,-0.7961124167645907,-1.0000293772032902,-0.6246964355660007,0.0,0.0,0.0,0.0,0.0,0.079132393262828,0.1869858989424206,0.3412847630238934,0.1100274187230709,0.451713670191931,0.615560125342734,0.3905699177438307,-0.4116137877007442,-1.0000293772032902,-0.952536231884058,-0.0566490403446925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.220475910693302,0.5454171562867215,0.9558656482569524,0.453505679592636,-0.1350470035252644,-1.0000293772032902,-0.6569623971797884,-0.6287994516255385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1284469251860556,0.3207109283196239,-0.1482667450058754,-0.3330493537015276,-0.0185468076772424,0.0,0.0,0.0,0.0,0.5824618096357227,0.4641304347826087,0.3889737563650607,0.0936741088915002,0.6460242851547199,-0.4065413239326282,-0.6267332549941245,-0.5663239326282804,-0.8212299255777517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1780943987465726,0.1132393262828045,-0.1442714453584019,-0.1462788875832354,-0.0336662749706227,0.0,0.0,0.0,-0.0,0.0,0.7082745789267527,0.9160889150019584,0.301282804543674,-0.1956619663141402,-0.4243537015276145,-0.0093223658441049,-0.2340677634155895,-0.7596846846846846,-0.519927536231884,0.0,-0.0,0.0,0.6262730121425774,1.0000293772032902,-0.1204367410889149,-0.3160791226008617,-0.4312867215041128,-0.5512828045436741,-0.3908147277712495,0.0,-0.0,-0.0,0.3491284763023893,0.1207598903251077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811300430865648,0.9467195456325892,0.377536231884058,-0.583969839404622,-0.7393556600078339,-0.8302095573834705,-0.2673031727379553,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.3166960438699569,0.8291128084606345,0.3933901292596944,0.6360556208382294,-0.2208284371327849,-0.8492655699177438,-1.0000293772032902,-0.2353113983548766,-0.115403446925186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.5264198981590286,0.4031433607520563,0.3235213474343908,0.1019193106149627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.078779866823345,0.0,0.0,0.0,0.0,0.1526929103016059,0.1924892283587935,0.0087641989815902,0.0,0.0,0.0,-0.4015961613787701,0.0,0.0,-0.4716901684292988,0.0,-0.2397571484528006,-0.2385918527222874,-0.2759988249118684,0.0,0.0,0.0,0.0,-0.1781825303564434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3122698785742264,0.2250195848021934,-0.1468468468468468,-0.213180571876224,-0.0963474343909126,-0.1588425381903642,0.0167841754798276,0.028701527614571,-0.0506267136701919,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.3276047786917351,-0.3645906776341558,0.0,0.0864766940853897,0.1371034077555816,0.1996278887583235,0.0,0.0,0.0,0.3262632197414806,-0.0545142969056012,0.0089600470035252,-0.3030062671367019,-0.196954563258911,-0.1415099882491186,-0.1384351743047395,-0.0096357226792009,0.0,0.1878476302389345,0.3081766549157853,0.6359674892283587,0.1912651782216999,-0.2064433999216608,-0.3627105366235801,-0.5101449275362319,-0.363337250293772,-0.0300137093615354,-0.0,-0.0,0.1706423815119467,0.0,0.0,0.0,0.0,0.0,0.0,-0.0136016451233842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5330983157070113,0.2206619663141402,-0.0799549549549549,-0.2399138268703486,-0.4130336858597728,-0.282256169212691,0.0,0.0,0.0315413239326282,0.3413043478260869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.883852330591461,0.7446141793967881,0.1739522130826478,-0.3037504896200548,-1.0000293772032902,-1.0000293772032902,-0.1170191931061496,0.0,0.0134057971014492,-0.0149236192714453,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3011750881316098,0.2052193497845671,0.9713768115942027,0.2025166470818644,0.1719153936545241,-0.1489717978848413,-0.973589894242068,-0.9387387387387388,-0.0,0.0015667841754798,0.0141891891891891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1673913043478261,0.8775264394829612,0.7443595769682726,0.3702213082647865,-0.8012730121425773,-0.710174304739522,-0.9093811202506854,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.088141402271837,0.797111241676459,0.706707794751273,0.5622209165687426,0.0210830395613004,-0.892743830787309,-0.925274187230709,-0.6028202115158637,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.211310223266745,-0.0773697610654132,-0.0383078730904817,-0.1078632980806893,-0.004445750097924,0.3908832745789267,0.0187426556991774,-0.1265471993732863,-0.0865452408930669,-0.2499706227967097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0907265961613787,0.3365354484919702,-0.0551605953779866,-0.1709851155503329,0.2765863689776733,0.1933999216607912,-0.1615550332941637,0.0506462984723854,0.2416666666666666,0.6299255777516647,0.4750195848021935,0.2291421856639247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1301116333725029,-0.3168527222875049,-0.4081179005092048,-0.5077849588719153,-0.4591069330199764,-0.3258127692910301,0.0,0.0,0.2963180571876224,0.0022130826478652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0458773991382686,0.0,0.0,0.7418625146886016,0.9307579318448884,-0.0493243243243243,-1.0000293772032902,-1.0000293772032902,-0.3714551508029768,0.0,0.0,0.0,0.0,0.1059341950646298,-0.1178907168037602,0.2913337250293772,0.2903055229142186,1.0000293772032902,0.593605562083823,-0.2849001175088131,-0.6713180571876225,-0.6016940853897376,-0.2300724637681159,-0.6328437132784959,0.0,0.0,0.0,0.0512730121425773,0.242665491578535,0.043135526831179,0.1742557775166471,-0.4153544849197023,-0.1537015276145711,0.0,0.0,0.0,0.0,0.0,0.481316098707403,0.2932824128476302,0.2909811985898942,0.0432628280454367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0715236976106541,-0.2661770466118291,-0.3718174696435565,-0.2068448883666275,0.0,0.0,0.0,0.4541519780650215,0.3532216999608303,0.2296807677242459,0.0397277712495103,0.0,0.0,0.6735409322365844,0.1395221308264786,-0.935487661574618,-1.0000293772032902,-0.4853113983548766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2794653349001175,-0.3110164512338425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000293772032902,-1.0000293772032902,-0.1128965922444183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0948198198198198,-0.1055229142185663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1255483744614179,0.1908441049745397,0.0,0.0,0.0,0.0,0.0,0.0,0.5780258519388953,0.751909518213866,0.5289365452408931,-0.0069428123775949,-0.4320701135918526,-0.626713670191931,-0.5078437132784959,-0.5012142577359968,-0.3460438699569134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2020955738347042,-0.2249118683901292,0.0,0.0,0.0,0.0901880141010575,-0.1003721112416764,0.0,-0.0,0.0,0.5834998041519781,0.890403446925186,0.7013709361535447,-0.3441147669408538,-0.5795142969056013,-0.696915393654524,-0.8002839796318056,0.0,0.0,0.0,0.5946435566000783,-0.1668331374853114,0.4337054445750097,-0.2260282021151586,-0.5074128476302389,-0.2441539365452408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3212495103799451,-0.020436741088915,0.2257833920877399,-0.5883470426948688,0.0,0.0,0.0,0.4383274578926752,-0.2256365060712886,-0.2621719545632588,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2075401488444966,0.2762044653349001,0.0685370152761457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1401194672933803,0.2173227575401488,0.0,0.0,0.0,0.7293869956913435,0.536153544849197,-0.2775851938895417,-1.0000293772032902,-0.4507148452800626,-0.2465041128084606,-0.4460047003525264,0.0,0.0,0.0,0.0,0.4109870740305522,-0.4573834704269486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3057579318448883,0.973589894242068,0.6897179788484136,0.206198589894242,-1.0000293772032902,-1.0000293772032902,-0.4207794751273012,0.0,0.0,0.0,0.0,0.0,0.0,0.0909322365844104,0.103701527614571,0.0355366235801018,-0.2561496278887583,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8680669800235018,1.0000293772032902,0.3071680376028202,-0.2445162553858205,-0.4502448100274187,-0.9382099490795144,-0.787867215041128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3800528789659224,0.7951821386603994,1.0000293772032902]
