new object=loadshape.battery_675_2_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2623834886817576,0.5818131380381713,-0.6072847314691522,-0.9999833555259652,-0.8980636928539726,0.0,0.0,0.0,0.0,0.0,0.9703561917443408,0.9999833555259652,0.2808477585441633,-0.7163615179760319,0.0379050155348424,-0.9999833555259652,-0.8311695517088327,0.0,0.0,0.0,0.0,0.3201897470039946,-0.3563359964491788,0.0,0.7475366178428761,-0.0370838881491344,-0.7948402130492676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8660452729693742,-0.5841378162450066,-0.3796770972037284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.675699067909454,-0.7519806924101199,0.0,0.9999833555259652,-0.0625,-0.9999833555259652,-0.0503883710608078,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2563304482911673,-0.2852696404793608,0.3293331114070129,-0.3665113182423435,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1098035952063914,-0.1221981802041722,0.0,0.0,0.3870561473590768,-0.0180315135375055,-0.2290834442964935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1836273857079449,0.0,0.0,0.1530958721704394,-0.0716156236129604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2134820239680426,0.2067909454061251,0.2645028850421659,0.0,0.1607523302263648,0.0,0.0,0.0,0.1848257878384376,0.4253883710608078,0.5386484687083888,0.1680537061695517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.3001220594762538,-0.9999833555259652,-0.9999833555259652,-0.2052430093209054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4804871282734131,0.2016921881935197,-0.3103750554815801,-0.4488182423435419,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571349312028406,0.2821959609409676,0.3852086107412339,0.3159675987572126,-0.0435419440745672,-0.2525133155792277,0.1576564580559254,0.3977363515312916,0.2926375943186862,0.204077896138482,0.324600532623169,-0.1119396360408344,-0.067337993786063,-0.2461662228140257,-0.3884154460719041,-0.6434698180204171,-0.7419440745672436,-0.3060585885486018,0.0,0.0,0.0,0.0,0.0,0.0,0.2222148246782068,0.4248391034176653,0.0561196182867288,0.3322070572569907,0.4226864181091877,0.1307922769640479,-0.4155903240124279,-0.1892587660896582,0.0,0.5557534398579671,0.6493897026187306,0.0,0.0006935197514425,0.0,0.0,0.0,-0.0,-0.1381213936972924,0.047031735463826,-0.6168275632490013,-0.9999833555259652,-0.8027407900577008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.9972370173102528,-0.1156402574345317,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.1317243675099866,0.9999833555259652,0.9999833555259652,0.1194962272525521,-0.4564136706613403,-0.9999889036839767,-0.9999833555259652,-0.0489458499778073,0.0,0.0,0.0,0.1443242343541944,0.954005770084332,-0.4869507323568575,-0.7353750554815801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5429704837993785,0.9999833555259652,0.7082334664891256,-0.4620561473590768,-0.7189414114513981,-0.7992842876165112,-0.5250499334221038,0.0,0.0,0.0,0.2286118508655126,0.9412283621837548,0.8467487794052374,0.234603861517976,-0.6546992898357745,-0.9999833555259652,-0.8506435863293386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5858300044385264,0.9675155348424322,0.3528517532179316,0.3449955614735908,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.2467931646693297,0.9999833555259652,0.9999833555259652,0.004427430093209,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.1171105193075898,-0.13033177984909,0.0,0.0,0.0,0.0766422547714158,0.0468320017754105,-0.1374167776298269,0.0,0.0,0.0,0.0,-0.0,0.0,0.3910563692853972,0.9999833555259652,0.7551708832667554,0.1049766977363515,-0.1435252996005326,-0.8783843763870394,-0.9999833555259652,-0.483433200177541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.5889980026631159,-0.9999833555259652,-0.9163448735019972,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.6127940523746116,0.0358521970705725,-0.7218763870395027,0.104982245894363,-0.1168386595650244,0.0,-0.0,0.2705448291167332,0.9999833555259652,0.079488459831336,0.6024578339991122,0.0444074567243675,0.2543053706169551,-0.3074012427873945,-0.7349034620505992,-0.9999833555259652,-0.4630437194851309,0.0,0.0,0.0,0.8985463826009765,-0.9999833555259652,0.0,0.7971094096759875,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,0.4112849533954726,-0.1781347092765201,0.9999833555259652,0.9999833555259652,-0.9254438526409232,-0.9999833555259652,-0.57989902352419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.110846648912561,0.2199789169995561,-0.0408344429649356,-0.3273357745228584,0.0,0.009675987572126,0.0,0.462294718153573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7792332445628052,0.9999833555259652,-0.446415889924545,-0.1096205059920106,-0.3882046160674656,-0.9999833555259652,-0.5611018641810919,0.0,0.0,0.0,0.0,0.5680537061695516,0.9999833555259652,0.4488626276076343,0.2342876165113182,-0.0896027518863737,-0.4176764314247669,-0.8198069241011984,-0.7848646249445184,-0.3933810474922325,0.0,0.0,0.0,0.289924545051043,0.2680481580115402,0.1146415889924545,0.4554094540612516,0.9999833555259652,-0.1702785175321793,-0.9999833555259652,-0.9999833555259652,-0.1979915667998224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4223646249445184,0.9999833555259652,0.8288393253439856,-0.1709276520195295,-0.970594762538837,-0.9999833555259652,-0.3638204616067466,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8277352418996893,0.9999833555259652,0.4234687083888148,-0.6176209498446515,-0.89218264536174,-0.9955281846426984,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4193908122503328,-0.4667387927208166,0.0,0.0,0.0,-0.0,0.4592654238792721,0.2752385707944962,0.2819740346205059,0.0067632046160674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.149866844207723,-0.6909842432312472,-0.6145583666222814,0.0,0.0,-0.0,0.3008155792276964,0.0,0.238959165557035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185752330226364,0.7082944962272525,0.8845372836218375,-0.7699955614735907,-0.9999833555259652,-0.3700732356857523,-0.3652796271637816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.893447625388371,-0.381840878828229,-0.6124667110519307,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8709831335996449,0.9999833555259652,0.3802263648468708,-0.3103251220594762,-0.9999833555259652,-0.9999889036839767,-0.1950399467376831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.1343430980914336,-0.9999833555259652,-0.9999833555259652,-0.3710164225477141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6199900133155792,0.9999833555259652,-0.506768752774079,-0.1146304926764314,-0.9312916111850864,-0.2501719928983577,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3648524189968929,0.9999833555259652,0.7835552596537949,0.1028018197958277,-0.8388204616067465,-0.9999833555259652,-0.6665279627163782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0874833555259653,0.272863959165557,0.0,0.0,0.0,0.0,0.4208721704394141,0.6992565468264537,-0.150083222370173,-0.9198013759431868,-0.0835608078118064,-0.4941633377718597,-0.0,0.0,-0.0,0.0,0.0,0.0,0.2022581003106968,0.0,0.0,0.0,0.1787782956058588,-0.4240512649800266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9079948956946294,0.9126109631602308,0.4305869951176209,-0.0060142032845095,-0.5276686640035508,-0.9610685752330228,-0.7542443408788282,-0.2563415446071904,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3965046604527296,-0.012017310252996,0.5234132268086995,0.8257767421216156,0.5162949400798935,-0.7636151797603195,-0.2038781624500665,-0.9999833555259652,-0.5378550821127386,0.0,0.0,0.0,0.0,0.1371171770972037,0.3262150466045272,0.2250832223701731,0.3210719041278295,0.0969984465157567,-0.3770528184642698,0.6175710164225477,-0.134881269418553,-0.8396693297825122,-0.5670883266755438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0978972481136262,0.9999833555259652,0.9999833555259652,-0.614441855304039,-0.9999833555259652,-0.2154849090102086,-0.482323568575233,-0.0224644917887261,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0648968042609853,0.2231191744340878,0.0,0.9209387483355526,0.7187694185530403,0.1492288060363959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1742343541944074,-0.3258377718597425,-0.7988404349755881,-0.9999833555259652,-0.3806646693297825,0.0,0.0,0.0,0.1067521083000443,0.2848701731025299,0.1372447847314691,0.0095705725699067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2374833555259654,0.9999833555259652,0.4752885042166,-0.0715712383488681,-0.9590989791389258,0.0842765201952951,-0.5797159343098092,-0.9887372392365734,0.0,0.9999833555259652,0.9999833555259652,-0.259182201509099,-0.5405570350643586,-0.9999833555259652,-0.4260264092321349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0583111407012871,0.1810752330226364,-0.2446404793608522,0.5136984021304927,0.5737905015534842,-0.9999833555259652,-0.2320406125166444,0.2227474478473147,-0.2478972481136262,0.0,-0.0,0.0,0.0,0.0,0.396488015978695,0.2221094096759875,-0.1956225033288948,-0.1897691966267199,-0.2809864624944518,-0.0220539280958721,0.0,0.0,0.0,0.0,0.0,0.7854804704837993,0.9999833555259652,0.4657234798047048,-0.3379993342210386,-0.7884487350199734,-0.9999833555259652,-0.3789003550821127,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4965989791389258,0.7546105193075898,0.9999833555259652,-0.007190412782956,-0.9999833555259652,-0.9999833555259652,-0.4981691078561917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6818464269862405,-0.7588215712383489,0.7773080337328007,0.2909509542831779,0.2715878828229028,0.3231191744340878,0.1991233910341766,-0.6755215268530848,-0.5321071904127829,-0.3603861517976032,-0.5042942743009321,0.0,0.0,0.1027185974256546,0.2854860186418109,0.4911784287616511,-0.5091988459831336,-0.4694518419884598,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.1572736351531291,-0.9999889036839767,-0.9999833555259652,-0.3480858854860186,0.0,0.0,-0.0,0.1390978695073235,0.0628939192188193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6242953839325344,0.9999833555259652,0.4249167776298269,-0.4031402574345317,-0.8201952951620062,-0.9999833555259656,-0.2820128717265867,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.7760541500221926,0.9999833555259652,0.4751498002663116,-0.3236407012871726,-0.8725088770528184,-0.9999833555259652,-0.3091988459831336,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8737905015534841,0.9999833555259652,0.37741344873502,-0.3262094984465157,-0.9999833555259652,-0.9999833555259652,-0.179150022192632,0.0,0.0,0.0,-0.0,0.0148191300488237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0775133155792276,0.9999833555259652,0.9999833555259652,0.1588881491344873,-0.5800210830004439,-0.8332944962272524,-0.9999889036839767,-0.0920272969374167,0.0,0.0,0.0,0.1166444740346205,0.3019640479360852,0.2407290279627164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2246116289391921,0.6158344429649356,0.057395694629383,0.3560419440745672,0.3379715934309809,-0.3704116733244563,-0.9999833555259652,-0.6621171770972037,-0.4728140257434531,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.5427929427430093,-0.9965767865068796,-0.8788559698180204,-0.0871060807811806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.595162006213937,-0.6623501997336884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2478972481136262,-0.2758821571238349,0.0,0.0,0.1278573013759432,0.2681757656458056,-0.4407456724367509,0.0,0.1808422103861517,-0.201253883710608,0.251869729249889,-0.0386762094984465,-0.2416278295605858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.351037505548158,0.4319185530403905,0.4974755881047492,-0.2226531291611184,-0.2929094540612516,-0.8185696848646248,-0.0908510874389702,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.4725588104749223,0.7968708388814912,0.9006546826453617,0.0811029738126941,-0.819390812250333,-0.1230248557478917,-0.052280292942743,0.0,0.0745616955170883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3101642254771416,0.5090712383488681,0.0,0.0,-0.0558200177541056,-0.47748557478917,-0.8131213936972924,-0.9999889036839767,-0.158915889924545,0.0,0.0,0.0,0.5540279627163781,-0.4811972924988903,0.0023302263648468,0.4966544607190412,-0.3364569462938304,-0.3542387927208166,0.0,0.0,0.0,0.0,0.0799877940523746,-0.0890146471371504,0.0759931202840656,-0.0845705725699067,0.6589436307146027,0.8474367509986683,-0.3945683533067022,0.7608577452285841,0.3384986684420772,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79034620505992,-0.5774023524189968,-0.3021637816245007,0.0,0.0,0.0,0.9999833555259652,0.3662838437638704,-0.9999833555259652,-0.5205226364846871,0.0,0.0,0.6251498002663116,0.5538448735019973,0.9999833555259652,0.0722092765201952,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0612516644474034,-0.0681646693297825,0.0,0.0,0.0,0.0,0.2645639147802929,0.840901020861074,0.1457390146471371,0.9999833555259652,-0.3738348868175765,-0.6738126941855304,-0.6113459831335996,-0.0310752330226364,0.0750166444740346,0.4087217043941412,-0.3321071904127829,0.5695683533067022,-0.4667443408788282,-0.3458888149134487,-0.7022470039946737,-0.0342210386151797,0.0709498446515756,-0.1852363515312916,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.7060585885486018,0.9999833555259652,0.5451453617399024,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,-0.0,0.0089713715046604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2851198402130492,0.9999833555259652,0.8830170883266755,0.0740956502441189,-0.7158399911229473,-0.9999833555259656,-0.7895084332001774,0.0,0.0,0.0,0.0,-0.0,0.2208721704394141,0.0,0.0031901908566355,0.0709831335996449,-0.0294052374611628,-0.2989513981358189,0.0,0.0,0.2655681313803817,0.6329782512205947,-0.9999833555259652,0.0,0.0,0.0,-0.0,0.0,0.17755770084332,0.9999833555259652,0.9259931202840656,-0.9999833555259652,0.1367898357745228,-0.9999833555259652,-0.4932756324900132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9148579671549044,0.9999833555259652,0.3363459831335996,-0.4576675543719484,-0.9999833555259652,-0.9999833555259652,-0.0476919662671992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043930315135375,0.485097647581003,0.4829782512205948,0.0934198845983133,-0.0005104305370616,0.3043331114070128,0.8418885929871281,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6035452729693741,0.64765867731913,0.9999833555259652,-0.949683754993342,0.4566023080337328,-0.9999833555259652,-0.9999833555259652,0.0439469596094096,-0.1127385707944962,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343209054593875,0.9999833555259652,0.6168885929871283,-0.1192465601420328,-0.1574789169995561,-0.3862239236573457,-0.6351975144252108,0.1825676875277407,-0.8326342654238793,-0.5777296937416777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3115290723479804,0.9999833555259652,0.1773191300488238,-0.5117177097203728,-0.9999833555259652,-0.1452063914780293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3334553928095872,0.9270694629383044,0.1816134043497558,0.1291833111407012,-0.5023468708388815,0.5767920550377275,0.4550210830004438,0.0994507323568575,-0.2898857079449622,-0.5187139369729249,-0.7782623169107856,-0.9184753661784286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.4612960497114958,-0.9999833555259652,-0.7473757212605414,-0.2966766533510874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,0.1759154460719041,-0.2869784731469152,-0.9260985352862848,-0.0955725699067909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0462771859742565,0.9999833555259652,0.9999833555259652,0.2049434087882823,-0.5157401242787394,-0.9660619174434086,-0.9999833555259652,-0.0235408344429649,0.0,-0.0,0.0,0.0,0.0,0.8379549489569462,-0.5005936529072348,0.7488237905015533,-0.3918719485130936,0.6659565024411894,0.2871005326231691,0.3651020861074123,0.0461606746560142,-0.1002607634265423,0.1921105193075898,-0.9650133155792276,-0.1527296937416777,0.0749500665778961,-0.9999833555259652,-0.4710108743897025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1166111850865512,0.8094041278295605,-0.2804482911673324,-0.6331335996449179,-0.1169718153573013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811806480248557,-0.0409897913892587,-0.3832223701731025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225088770528184,-0.0250499334221038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1493286728806036,0.9999833555259652,0.9999833555259652,0.1018919218819351,-0.5537671992898358,-0.9807367953839324,-0.9708277851753218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3915002219263204,0.6128051486906346,0.9999833555259652,0.2469041278295606,-0.4610352862849533,-0.9999833555259652,-0.9999833555259652,-0.0443242343541944,0.0,-0.0,-0.0,0.0,0.0,0.8985463826009765,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4130825565912117,0.9999833555259652,0.838126941855304,-0.3515701287172658,-0.9999833555259652,-0.9999833555259652,-0.1537893919218819,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.6411506879715935,0.257395694629383,-0.9999833555259652,0.0,0.0,0.4591322680869951,0.9999833555259652,0.7920716822015091,-0.1160508211273857,-0.7957390146471371,-0.9999833555259652,-0.5935530403905903,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2723923657345761,0.2694296493564136,0.0,0.0,0.0,0.0,0.3099589436307146,-0.2066633377718597,-0.7412782956058589,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.4644973368841544,-0.7120117620949844,-0.6802319130048824,-0.6485852197070573,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.074528406569019,0.4708888149134487,-0.6069962272525521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1839103417665335,0.9949400798934752,0.9999833555259652,-0.0136151797603195,-0.9999833555259652,-0.6098091433644031,-0.6298102529960052,-0.1715934309809143,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.1042720816688859,-0.9999889036839767,-0.9999889036839767,-0.4010929871282734,0.0,0.0,0.0,0.0,0.1646193963604083,0.9999833555259652,0.7182256990679095,0.3683588548601864,-0.9999833555259652,-0.3958388814913449,-0.9385818908122502,-0.1709276520195295,0.0,0.0,0.0,0.2375776742121615,0.4570683533067022,0.1243952507767421,-0.1816189525077674,-0.7298879272081669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9818686196182868,0.3921105193075899,-0.0624667110519307,0.1479915667998224,0.3818353306702174,-0.5843042609853528,-0.5935752330226365,-0.4935585885486018,-0.3093652907234798,-0.0754604971149578,0.581080781180648,0.9999833555259652,0.5933699511762095,0.0767587660896582,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.3453118064802485,-0.3842931646693298,-0.0,-0.0,-0.0,0.0,0.0,0.4564636040834443,0.9999833555259652,0.7947458943630714,-0.1054926764314247,-0.7526631158455392,-0.9999833555259652,-0.6471926320461606,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0738959165557035,0.9999833555259652,0.9999833555259652,0.1773246782068353,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.7341267199289835,0.9999833555259652,-0.1539169995561473,0.6553872614292054,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.5196515756768753,0.5705004438526409,0.4198069241011983,0.7412283621837549,-0.1800377274744785,-0.9999833555259652,-0.9999833555259652,-0.3078339991122947,-0.0174933422103861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6659343098091434,-0.0121726586773191,-0.0994507323568575,-0.2416722148246781,-0.3878162450066578,0.0,0.0,0.4467598757212605,-0.2527075011096316,-0.2444906790945406,-0.0,0.0,0.0,0.0460608078118064,0.055537061695517,-0.113065912117177,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.4398357745228584,-0.2577951620062139,-0.231696626719929,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.3919329782512205,0.8754438526409232,-0.4104638260097647,-0.9999833555259652,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.2634431868619618,-0.5485574789169996,-0.5344873501997337,-0.1383655126498002,0.0195073235685752,-0.0421992898357745,-0.0,0.2778073679538393,0.9999833555259652,0.8246005326231691,0.1487960497114957,-0.8457667554371948,-0.9999833555259656,-0.6595816688859298,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0056258322237017,0.2923490901020861,0.2422825122059476,0.2678262316910785,0.1756546826453617,0.231430315135375,-0.579704837993786,0.0545328450954283,-0.8333444296493564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0615679094540612,0.3198679538393253,0.5447736351531292,0.6647470039946737,0.66023080337328,0.0,0.0,0.0,-0.6923102529960052,0.0,-0.0192521083000443,-0.8294995561473589,-0.6379327563249001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4172159343098091,0.9999833555259652,0.5407512205947625,-0.4092654238792721,-0.9999889036839767,-0.9999833555259652,-0.0960940967598757,0.0,0.0,0.0,0.0,0.0,0.0,0.1862572126054149,0.7949289835774522,0.5199234354194407,-0.11498557478917,-0.5479416333777185,0.1009986684420772,-0.1188193519751442,-0.6132379050155348,-0.3879937860630271,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0170883266755437,-0.0190190856635597,0.0,0.0,0.0,-0.0,0.1453007101642254,0.619074567243675,0.5560974256546826,0.9307146027518864,-0.8452230359520638,-0.9999833555259652,-0.6601253883710607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0384820239680426,0.0395472703062583,-0.0868342210386151,0.0,0.0,0.0,0.0,0.0,0.0211939636040834,0.351181757656458,0.9717210386151796,0.9070905459387484,-0.0655126498002663,-0.6971981802041721,-0.9999833555259652,-0.7426375943186863,0.0,0.0,0.0,-0.0,0.0,-0.0,0.3430925432756325,0.1278406569019085,-0.1487072791833111,-0.3753939192188193,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2786506879715934,0.9063138038171328,0.9999833555259652,0.066239458499778,-0.7055093209054594,-0.9999833555259652,-0.7998335552596538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9771249445184198,0.9999833555259652,0.2740790057700843,-0.1348424323124722,-0.9999833555259652,-0.9999833555259652,-0.3705226364846871,0.0,0.0,0.0,0.0,0.0,0.0,0.0550099866844207,0.0945739014647137,-0.1664669329782512,0.5689081225033289,-0.6331335996449179,0.0,0.0,0.0,0.0144640479360852,0.2803317798490901,0.7849589436307145,0.9999833555259652,-0.3462383488681757,0.4825676875277407,-0.9275133155792276,-0.9999833555259652,-0.577835108743897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9090656901908566,0.9999833555259652,-0.3202119396360408,0.6298657345761207,-0.9999833555259652,0.2057811806480248,-0.9106247225920994,-0.8237350199733688,0.6294718153573013,-0.7005326231691078,0.0,0.0,0.0,0.1068353306702174,-0.1188914780292942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7260153129161118,0.9999833555259652,0.2972703062583222,-0.8122392365734575,-0.9083111407012872,-0.5311307146027519,0.0,0.0,0.0,0.0,0.0,0.0,0.1936861961828672,0.3130936529072348,-0.081008655126498,-0.4829837993786063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6665501553484242,0.0110186418109187,-0.2823624056813137,-0.4716988459831336,0.0,0.0,0.0916333777185974,-0.1019806924101198,-0.0,0.0,0.0,0.0,0.3882490013315579,0.6438082556591211,0.9999833555259652,0.2191466932978251,-0.9999889036839767,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.4432978251220595,-0.2105304039059032,0.9540723479804704,0.0647636484687083,-0.9999833555259652,-0.4166833111407012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6658843763870395,0.9999833555259652,0.2554982245894363,-0.2948568575233022,-0.9999833555259652,-0.8434309809143364,0.0,0.0,0.0,0.0,0.0,-0.0,0.0361795383932534,0.9999833555259652,0.9999833555259652,0.2150410563692854,-0.4400133155792277,-0.9999833555259652,-0.9999833555259652,-0.0653517532179316,0.0,0.0,0.0,0.0,0.3977529960053262,-0.4426597869507323,0.0,-0.0,0.4551930758988015,0.5234465157567687,-0.4087771859742565,-0.1407678650687971,-0.539575011096316,-0.0,0.1638371060807811,-0.1823291167332445,0.0,0.0,0.0623501997336884,-0.0322070572569906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0371837549933422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2182367953839325,0.6248779405237461,0.930126498002663,0.3755215268530847,0.1024300932090545,0.0,0.0,-0.9999833555259652,-0.6722814025743453,-0.8330670217487793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774467376830892,0.0,0.0,0.0,0.0,0.0,0.3722869507323568,0.3224755881047492,0.0,0.0,0.0871726586773191,0.0299434087882822,0.0688470927652019,0.0,0.0,0.74517310252996,0.5478473146915224,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.3689636040834442,0.9999833555259652,0.8822403462050598,-0.6107578783843763,-0.9999833555259652,-0.8945905459387483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.0730858854860186,-0.9999833555259652,0.4619285397248113,-0.9999833555259652,-0.5353251220594762,-0.4110241899689303,0.0,0.0,0.6523080337328007,0.9999833555259652,0.4702951620062139,-0.619268752774079,-0.7424323124722592,-0.9999889036839767,-0.0005270750110963,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5822569906790945,0.9999833555259652,0.6689469596094096,-0.1788282290279627,-0.9999889036839767,-0.9999833555259652,-0.326531291611185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5857412339103417,0.9999833555259652,0.665468264536174,-0.5921105193075898,-0.5345428317798491,-0.9999833555259652,-0.3786950732356857,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9733300044385264,0.9999833555259652,0.2778739458499778,-0.2221426986240568,-0.9837050599201064,-0.9999833555259652,-0.2994951176209498,0.0,0.0,-0.0,0.049866844207723,-0.0554982245894363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1117010652463382,0.5088881491344873,0.8215213049267642,0.1002607634265423,0.0668941411451398,-0.8321404793608522,-0.2374167776298268,-0.7213770528184643,-0.0,0.103328894806924,-0.1149911229471815,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1011540168664003,0.2917609853528629,0.0481469152241455,0.0,0.0,0.7135486018641811,0.5005270750110963,-0.9999833555259652,-0.8420051043053706,0.0,0.0,0.0,0.0,0.0,0.0,0.1129494007989347,-0.1257046160674656,0.0,0.0,-0.0,0.0,0.0,0.0,0.4957667554371948,0.6434920106524634,0.6450122059476254,0.4669163337771859,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037339103417665,-0.004150022192632,0.2754604971149578,0.4778073679538393,0.8178595206391478,0.5799434087882822,-0.3153240124278739,-0.9341988459831336,-0.9999833555259656,-0.1444019085663559,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.2038670661340434,0.8548268974700399,0.9999833555259652,-0.2738848202396804,-0.4534065690190856,-0.6478306702174877,-0.9159675987572126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3773413226808699,0.1656735463826009,-0.0323457612072791,-0.5719707057256991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5381657789613847,0.9999833555259652,0.7130381713271193,-0.3985852197070572,-0.8273579671549045,-0.9999833555259652,-0.2793996893031513,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0857356857523302,-0.0954116733244562,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0308366622281402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2798490901020861,0.6774356413670661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2260763426542387,0.9824511762094984,0.0545383932534398,-0.0308921438082556,-0.8388537505548157,-0.9999833555259652,-0.6356025299600533,0.0,0.0,0.0227640923213493,-0.0253328894806924,0.0,0.0,0.0,0.0,0.0,0.0,0.8788337771859742,0.0197126054150022,-0.9999833555259652,-0.0,0.0428373280071016,0.3722703062583222,0.4513814913448735,0.5223313359964491,0.4164946737683089,0.4458777185974256,-0.2889869063470928,-0.9138093652907237,-0.9999833555259652,-0.3025466045272969,0.0,0.0,0.0,0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.023213493120284,-0.9999833555259652,-0.9999833555259652,-0.4821460275188637,0.0,0.0,0.0,0.0,0.0,0.0,0.7100920994229915,0.8654682645361739,0.3923435419440745,-0.8093098091433644,-0.9999889036839767,-0.3807700843320017,0.0,0.0,-0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.6149800266311584,-0.9999833555259652,-0.8903628495339547,0.0,0.0,0.014031291611185,-0.0156180648024855,0.0,0.0,0.861124056813138,0.578534176653351,0.8115346205059919,-0.5598757212605415,-0.5887594318686196,-0.4585053262316911,-0.8981857523302264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621116289391921,0.9999833555259652,-0.2508988015978695,-0.1292055037727474,-0.8018974700399466,0.1288504216600088,-0.1433921438082556,0.0,0.0,-0.0,-0.0,0.300421660008877,-0.3343320017754105,0.0,-0.0,-0.0,0.0,0.0046438082556591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3952341322680869,0.8513260097647581,0.9999833555259652,-0.7056868619618286,-0.7080059920106524,-0.6257212605415002,-0.2825510430537061,-0.1833666222814025,0.1300765645805592,-0.1447569906790945,0.0,0.0,0.0,0.0,0.2960275188637372,-0.083915889924545,-0.1977862849533954,-0.0477418996893031,0.0,0.0,0.0,0.0,0.8002774079005769,0.9999833555259652,0.4509320905459387,-0.3908954727030626,-0.9288948069241012,-0.9999833555259652,-0.1855581446959609,0.0,0.0,0.1635652463382157,-0.1820350643586329,0.0,0.0,0.2383655126498002,0.837150466045273,0.0542443408788282,-0.4105581446959609,-0.2437194851309365,-0.6030181979582778,0.0,0.0,0.0,0.0,0.6619007989347536,0.9999833555259652,0.5893031513537504,-0.3270805592543275,-0.9999833555259652,-0.9999833555259652,-0.1782789613848202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.7284176653351087,0.2029627163781624,-0.1625943186861961,0.946332667554372,0.5195794496227253,-0.575687971593431,-0.9999833555259652,-0.9296549045716822,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4212993786063027,0.9999833555259652,0.7973313359964492,0.0325787838437638,-0.3861351531291611,-0.7427762982689746,-0.7525410563692854,-0.5797991566799822,-0.0440856635596981,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1863071460275188,0.9999833555259652,0.9051819795827784,0.1597148246782068,-0.3937305814469596,-0.8109742565468263,-0.8500332889480693,-0.4505936529072348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0855248557478916,-0.0320849977807368,0.021970705725699,-0.0875499334221038,0.0,0.0,0.0,0.0,0.3072736351531291,-0.3419607190412783,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.636534620505992,0.9999833555259652,0.2698845983133599,-0.2203229027962716,-0.7329948956946294,-0.643941411451398,-0.5142698624056813,-0.0100976475810031,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.2168941411451398,-0.6714935641367066,0.050011096316023,-0.5584664891256103,0.2815301819795828,0.2211606746560142,0.1101642254771416,-0.2306979582778517,0.6226420328450953,-0.3167609853528628,-0.9999833555259652,-0.941650022192632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1826620062139369,-0.2032845095428317,0.0,0.7971094096759875,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.4471648912561029,0.9999833555259652,0.8040390590324011,-0.2183311140701287,-0.9999833555259652,-0.9999833555259652,-0.2870339547270306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0215878828229027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1947569906790945,0.621221704394141,0.9999833555259652,0.4136373723923657,-0.0684309809143364,-0.5951786506879715,-0.6147691966267199,-0.3692632046160674,-0.5042887261429205,-0.294967820683533,-0.058433200177541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.5858411007545494,0.3195683533067021,0.3459221038615179,-0.5189747003994674,-0.465962050599201,-0.407662006213937,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2880492676431425,0.4422214824678206,0.5140701287172659,0.4985352862849533,0.5083166888592987,-0.6121560142032845,0.0,0.0,0.0,0.0,0.3552263648468708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1091100754549489,0.0,0.0,0.0,0.2928761651131824,0.0,0.0,0.0,0.0,0.0,0.0,-0.6951564580559254,-0.2955781180648024,-0.1852474478473147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.581069684864625,0.0,0.2261706613404349,-0.9999833555259652,-0.0,0.0,0.1276464713715046,0.9999833555259652,0.9999833555259652,0.1235741233910341,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0169884598313359,0.0,0.5829005770084331,0.3983521970705725,-0.1109520639147803,-0.9999833555259652,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5564247669773635,0.9999833555259652,0.6947791833111406,-0.669823568575233,-0.9999833555259652,-0.8355248557478917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5263925876608966,-0.2486517976031957,-0.3371615623612961,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9004715934309808,0.9999833555259652,0.3507379050155348,-0.1421271637816245,-0.8170383932534399,-0.9216544607190412,-0.4303095872170439,-0.0872447847314691,0.3229804704837993,-0.4663948069241012,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.9087882822902796,0.9999833555259652,0.3424212161562361,-0.0910119840213049,-0.3795716822015091,-0.3832556591211717,-0.5857911673324456,-0.9999833555259652,-0.0657123834886817,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0268752774079005,-0.029910119840213,0.2529238792720816,-0.2814747003994673,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.4730248557478916,0.9999833555259652,0.1660397248113626,-0.9999833555259652,-0.8157179316466933,-0.0083832667554371,-0.0,0.0,-0.0,0.0,0.0,0.8893197958277851,0.9999833555259652,0.361884154460719,-0.3750166444740346,-0.9999833555259652,-0.9999833555259652,0.7369895694629384,-0.950532623169108,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6125998668442078,0.763826009764758,-0.7973035952063914,-0.5432090545938748,-0.1912949400798934,0.0,-0.0,0.0,0.0,0.6502385707944962,0.9999833555259652,0.5809365290723479,-0.0798435419440745,-0.432179316466933,-0.3448513093652907,-0.8463881491344873,-0.7797714158899245,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1611684420772303,0.1133766089658233,0.6527685308477585,0.9999833555259652,0.323890368397692,-0.5716711051930758,-0.7191078561917442,-0.9999833555259652,-0.2145694629383044,0.0,0.0,0.0,0.0,0.0,0.0,0.2020195295162006,0.9999833555259652,0.6525743453173546,-0.9999833555259652,-0.0723479804704838,-0.4918719485130936,0.0704893475366178,0.1279405237461162,-0.2629937860630271,-0.3733743897026187,0.0213271193963604,0.3044662671992898,-0.2038559698180204,-0.0498391034176653,-0.1930925432756324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6787172658677318,0.9671992898357744,-0.1627274744784731,0.7514980026631157,-0.4637427873945849,0.1335774522858411,-0.4715434975588105,-0.9999889036839767,-0.7187194851309365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5752052818464269,0.9999833555259652,-0.0660119840213049,-0.3909343098091433,-0.5476142920550376,-0.5204005770084331,-0.228051486906347,-0.0,0.0,0.0,0.0,0.0,0.0,0.4952563249001331,-0.5511651131824234,0.0,-0.0,0.0466877496671105,0.9999833555259652,-0.9999833555259652,-0.164852418996893,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.726941855304039,0.9999833555259652,0.5079449622725255,0.0163171327119396,-0.3259598313359964,-0.2449123391034176,-0.9999833555259652,-0.934470705725699,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1999056813138038,-0.2224700399467376,-0.0,0.0,-0.0,0.0,0.0,0.09275965379494,0.5618619618286729,0.9999833555259652,0.5965823346648913,-0.2764036839769196,-0.7041222814025743,-0.9999833555259652,-0.5248169107856192,0.0,0.8938027075011096,-0.9947070572569906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5658399911229471,0.2975754549489569,-0.259049045716822,-0.7018419884598313,0.2096981802041722,0.059254327563249,-0.2993175765645805,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7525133155792277,0.9999833555259652,0.498696182867288,-0.2063970261873058,-0.6560585885486019,-0.9999833555259652,-0.6428928095872171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.8724755881047491,-0.6328728362183755,0.0,0.0,0.2945683533067021,0.1613182423435419,-0.0731524633821571,1.6644474034620505e-05,-0.4342154904571682,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5700011096316022,-0.6022359076786507,-0.0321127385707945,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1700510430537061,0.9999833555259652,0.7784565024411895,0.3026964047936085,-0.9999833555259652,-0.4626276076342654,-0.9999833555259652,-0.0427319130048823,0.0,0.0,0.0,-0.0,0.0663282290279627,0.9999833555259652,0.9999833555259652,0.1848923657345761,-0.3554039059032401,-0.2873446515756768,-0.9999833555259652,-0.8625998668442076,0.0,0.0,0.0,0.0,0.4176653351087439,0.4620395028850422,0.8089991122947181,-0.1740734576120728,0.6254438526409232,-0.8727252552152686,-0.8981691078561916,0.0217987128273413,-0.654693741677763,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5290557035064358,-0.5887816245006657,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3102141588992454,-0.3452341322680869,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1957112738570794,0.0,0.0,0.0,0.0,0.0,-0.1312083888149134,0.0,0.0,0.0,0.0,0.7268031513537505,0.946909675987572,0.1237627607634265,0.3759098979138926,-0.9999833555259652,-0.3548546382600976,-0.9999833555259652,-0.1505048823790501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3403961384820239,0.9999833555259652,0.9108133599644918,-0.4396526853084775,-0.9999833555259652,-0.9999833555259652,-0.0657068353306702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.0533067021748779,-0.9999833555259652,-0.9999833555259652,-0.4520528184642698,0.0,0.0,0.0,0.0,0.2170550377274744,-0.2415612516644474,0.0,-0.0,0.0,0.0,0.0904516200621393,-0.1006657789613848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1255381713271194,-0.1397137150466045,0.1026187305814469,-0.1142032845095428,0.0,0.8985463826009765,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.1273690634709276,0.1614292055037727,-0.321404793608522,0.0,0.0,0.3624112294718153,-0.4033233466489125,0.0,0.8985463826009765,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8765035508211273,0.9999833555259652,0.3747059476253884,-0.9812583222370173,-0.9999833555259652,-0.5240901020861074,0.0,0.0,0.0,0.0,0.0,0.0,0.0245062139369729,0.9999833555259652,0.9999833555259652,0.2267143808255659,-0.9999833555259652,-0.9999833555259652,0.4488737239236573,-0.9999833555259652,-0.0049212161562361,0.0,0.0985186418109187,-0.1096371504660452,0.4006935197514425,0.5744063470927652,0.6017088326675544,-0.9999833555259652,-0.7548324456280514,0.0,0.164441855304039,-0.1830059920106524,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.341577896138482,-0.9999833555259652,-0.9722869507323568,-0.1914835774522858,0.0,0.0,0.0,0.0,0.0,0.4365845539280958,0.9999833555259652,0.8146249445184198,-0.1278184642698624,-0.9999833555259652,-0.9999889036839767,-0.3775410563692853,0.0,0.0954727030625832,-0.1062472259209942,-0.0,0.0,-0.0,0.0,0.0,0.5208777185974256,0.9999833555259652,0.3273135818908122,-0.9331779849090102,-0.5594651575676874,-0.4879826897470039,-0.0732412339103417,0.122248113626276,-0.1389980026631158,0.0,0.0,0.0,-0.0,-0.0,0.0,0.20774522858411,-0.2311972924988903,-0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.1441078561917443,0.0378828229027962,0.0,0.0,0.0,0.0,0.0,0.0,0.3526242787394585,-0.5949733688415446,-0.0,0.0,-0.0,0.5068852640923214,-0.5641089658233466,0.0809531735463826,-0.0900965379494008,0.016095206391478,-0.0179150022192632,-0.0,0.0,-0.0,0.0,0.2372780736795384,0.9999833555259652,0.9999833555259652,0.0139425210830004,-0.6101420328450954,-0.4952396804260985,-0.7359021304926765,-0.6640479360852197,0.0,-0.0,0.3071016422547714,0.0878828229027962,0.9999833555259652,0.8562194851309364,-0.9999833555259652,-0.0508599644917887,-0.9999833555259652,-0.1105636928539724,-0.3439414114513981,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4788559698180203,-0.5329172214824678,0.7108244562805148,0.4618342210386151,-0.9748335552596538,-0.3302041722148247,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5953229027962716,-0.6625277407900577,0.0,0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2018475366178428,0.1621893031513537,0.0,0.8871726586773191,-0.1000221926320461,-0.3333721704394141,-0.9999889036839767,-0.9999833555259652,-0.071970705725699,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8734520639147804,0.5875055481580115,0.1481524633821571,0.4443575233022636,0.1977252552152685,-0.1670827785175321,-0.1379549489569462,-0.6385208610741234,-0.9999833555259652,-0.5617898357745229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0498446515756768,-0.0554704837993786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.225493786063027,-0.2509487350199734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900299600532623,0.0687361296049711,-0.3741677762982689,0.0576176209498446,-0.0892199289835774,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0339602751886373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1719540612516644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3987849533954726,0.9999833555259652,0.6465046604527296,-0.3866455836662227,-0.3389314247669773,-0.9999833555259652,-0.4416777629826897,-0.3380936529072348,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1616455836662228,-0.1798990235241899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.2699844651575677,0.1699789169995561,-0.1891422547714158,-0.1517088326675543,0.0515645805592543,-0.2061695517088326,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.7588659565024412,0.9999833555259652,0.492337993786063,-0.3129438526409232,-0.475,-0.3178817132711939,-0.4906069684864624,-0.2797381269418553,-0.018375499334221,-0.5130992010652463,-0.0976808699511762,0.0,0.0,0.2601808699511762,0.991023080337328,0.9999833555259652,-0.9999833555259652,-0.6253217931646693,-0.8800266311584555,-0.0,0.0,0.0,-0.0,-0.0,0.9309975588104747,0.9999833555259652,0.3202063914780292,-0.2703450954283177,-0.66498557478917,-0.9999889036839767,-0.5700122059476254,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0489569462938304,0.0,0.0,0.0,0.0,0.0,0.0,0.1257268086995117,0.03757212605415,-0.2282623169107856,-0.0079616067465601,0.1625943186861961,0.0,0.079077896138482,0.0195517088326675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.429016866400355,0.9999833555259652,0.5609687083888149,-0.0263093652907234,-0.5078950288504217,-0.7461051930758988,-0.9999833555259652,-0.2250332889480692,0.0,0.0,0.0,0.0,0.0,0.0389147802929427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3454560585885486,-0.2300987572126054,0.2334664891256102,0.8526742121615624,0.3995228584110075,-0.9999833555259652,-0.8510596981802042,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4593098091433644,-0.0245006657789613,0.237294718153573,0.4995505992010652,0.6229527296937417,-0.9999833555259652,-0.9999833555259652,0.0,0.0,-0.0,0.0,0.0,0.0,0.0150521526853084,-0.0167498890368397,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1252940523746116,-0.1394363071460275,0.0,0.0,0.3798823790501553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0852529960053262,0.0,0.0,0.0,-0.1345150909897914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.398829338659565,0.9364347536617842,0.2699456280514869,0.4635763426542388,-0.9999889036839767,-0.6817853972481136,-0.8235630270750111,0.0,0.0095927652019529,-0.0023968042609853,-0.0082778517532179,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1948845983133599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1528961384820239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1688249001331557,0.0,0.2001719928983577,0.9999833555259652,-0.9999833555259652,-0.5875332889480692,0.3126608965823346,-0.2683089214380825,-0.0796493564136706,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.4381657789613847,0.0,0.0,0.2109465157567687,0.1680093209054594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094895694629383,-0.3304427430093208,-0.1704837993786063,0.2982800710164225,0.1252385707944962,-0.98537505548158,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.2020972037283621,0.3189525077674212,0.6160674656014203,-0.0275798934753661,-0.8991455836662229,-0.3387649800266311,-0.0,0.3446682201509098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4992787394584997,0.9999833555259652,-0.0876886373723923,-0.4189525077674212,-0.2232356857523302,-0.2747558810474922,-0.0474755881047492,-0.9999833555259652,0.0,0.0,0.0510430537061695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1223257878384376,0.9999833555259652,0.9999833555259652,0.0778573013759431,-0.1204782512205947,-0.9999833555259652,-0.9999833555259652,-0.384881269418553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.7839602751886373,0.7691744340878828,0.3293442077230359,-0.1077230359520639,-0.0920494895694629,0.0941300488237905,-0.9999833555259652,-0.9999833555259652,-0.0,0.0824012427873945,0.1766699955614736,0.1988182423435419,0.0587050599201065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0777296937416777,0.2623834886817576,0.0,0.0,0.0,0.444690412782956,-0.0206114070128717,0.0183477585441633,-0.5535341766533511,0.0947070572569906,-0.9999833555259652,-0.0,-0.0,0.0,0.1279571682201509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1978806036395916,0.0,0.0,0.0,0.0,0.0,0.5681646693297825,-0.9949289835774522,0.0,0.3879771415889924,0.510569241011984,-0.9999833555259652,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8392643142476698,0.5938249001331558,0.1803872614292055,-0.8160674656014203,0.2699345317354638,-0.9999833555259652,-0.2799766977363515,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1030625832223701,0.322647581003107,0.0,0.0,0.0,0.0,-0.1255492676431424,0.0,0.0,-0.3243064802485574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9760596981802042,0.9999833555259652,-0.0815190856635597,-0.5142920550377275,-0.6413448735019973,-0.6420272969374167,-0.3438526409232135,0.0,0.0,0.0,0.0,0.1264369729249889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1804538393253439,-0.3415335108743897,0.7971094096759875,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1450066577896138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4286007545494896,-0.6038615179760319,-0.0345039946737683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.1472980470483799,0.8573901464713715,0.3346316023080337,0.7691688859298712,-0.511462494451842,0.1481802041722148,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0131047492232578,0.0,0.326592321349312,0.875760097647581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,0.2472259209942299,0.0117731913004882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3346260541500221,0.0,0.0,0.0317964935641367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805703506435863,0.9999833555259652,-0.3625721260541499,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.204005770084332,0.9999833555259652,0.0472148246782068,0.9999833555259652,-0.1372281402574345,-0.1844429649356413,-0.5519584997780737,-0.9999833555259652,-0.6317132711939637,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0068353306702174,0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3626775410563693,0.9999833555259652,-0.6370062139369729,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064968930315135,0.0,0.0332723035952063,0.9119007989347536,0.5148135818908123,0.7847092765201953,-0.7385818908122503,-0.1227751886373724,-0.2982578783843764,-0.6335053262316911,-0.712222592099423,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1293830448291167,0.9999833555259652,0.4214214380825565,-0.7258766089658233,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.215612516644474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.367060585885486,0.7239458499778074,0.139236573457612,-0.2768752774079006,-0.0672325787838437,-0.1548712827341322,0.1014647137150466,-0.2230415002219263,-0.9999833555259656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.81988459831336,0.9999833555259652,0.4313193519751442,-0.2525909897913893,-0.437727474478473,-0.9999833555259652,-0.8150299600532623,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2400521526853085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2898080337328007,-0.5896804260985353,0.0,-0.0,0.3578894806924101,0.1099866844207723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0604804704837993,0.2919440745672436,0.1143530847758544,0.0,0.0,0.0,0.0,0.0,0.0137871726586773,0.0,0.0,0.0,0.0,0.0,0.1364624944518419,0.0040612516644474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2666333777185974,0.0,0.0,0.0,0.0,0.0,-0.1728362183754993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4985297381269418,-0.2514813581890812,0.0,0.0,0.7926375943186862,0.932190412782956,-0.9999833555259656,-0.5492676431424767,-0.7889813581890811,-0.1670994229915667,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811307146027518,0.7387705281846427,0.9999833555259652,0.3313027075011096,-0.017892809587217,-0.9999833555259652,-0.9999833555259652,-0.4874667110519307,0.0,0.0,0.2889702618730581,-0.3215934309809143,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8764314247669772,0.8165667998224588,0.5581890812250333,-0.2846149578339991,-0.5014702618730581,-0.8553872614292055,-0.8638648468708389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9821848646249444,0.9999833555259652,0.2690190856635597,-0.340756768752774,-0.878944740346205,-0.9999833555259652,-0.2856469152241456,0.3630048823790501,0.9999833555259652,-0.2968930315135375,-0.9999833555259652,-0.2199844651575676,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.2120561473590767,0.4061029738126941,0.0,0.0,0.0,0.0,0.0,0.2803872614292055,-0.9999833555259652,0.7194795827785175,0.9999833555259652,-0.5360019973368841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.20270195295162,0.0,0.0,0.0,0.0,0.0,0.0,0.0698180204172214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0908011540168663,0.2926764314247669,0.4928983577452285,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,-0.2279183311140701,0.0,-0.9999833555259652,0.3135319573901465,0.3362128273413226,0.1628106968486462,-0.1755159786950732,-0.4701952951620062,-0.2585774522858411,0.0,0.0,0.0,0.0,0.0,0.1028240124278739,0.5664059032401243,0.7733078118064802,0.3938637372392365,0.4110241899689303,0.0037727474478473,-0.1910730137594318,-0.1485408344429649,0.0,-0.9999833555259652,-0.9999833555259652,0.0,-0.1657456724367509,0.0,0.1302208166888593,0.1655459387483355,-0.1219485130936529,-0.2072126054150022,0.0,0.0,0.0,0.0,0.0,0.0,0.3182035064358632,0.4467376830892143,0.5405015534842432,0.6040945406125167,-0.0475588104749223,-0.5787228140257434,0.0,0.3869507323568575,0.0,0.5174545051043054,0.0,0.0,-0.1283677319130048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11534620505992,-0.4433255659121171,-0.9999833555259652,0.2984243231247225,-0.9999833555259652,-0.3941522414558366,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.1686140701287172,-0.049794718153573,-0.1378550821127385,0.2314247669773635,-0.2575510430537061,-0.0,0.0,0.0,0.9844818020417222,0.9999833555259652,0.266722148246782,-0.2196127385707944,-0.7257046160674656,-0.9414502885042166,-0.2372614292055037,0.9999833555259652,-0.9999889036839767,0.16231633617529861,-0.30665358796812786,-0.8433185069853916,-0.7084536930431371,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.1420994229915667,0.0281069684864624,-0.356008655126498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0551098535286284,0.2778905903240124,0.086473590767865,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0867787394584997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0308644030181979,0.3153905903240124,0.4316411451398136,0.2032401242787394,0.4445350643586329,0.2846371504660452,-0.0180869951176209,-0.1335164225477141,-0.8290113182423434,-0.9999833555259652,-0.5247281402574345,0.0,0.0,0.0,0.0,0.0,0.0,0.0688138038171327,0.5519973368841544,-0.4212549933422104,-0.2696460275188637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.9999833555259652,-0.1128883710608078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2664558366622281,0.8131491344873503,-0.9999833555259652,-0.2014980026631158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3916666666666666,0.2666389258766089,0.1750221926320461,-0.1285619174434087,-0.4086717709720373,-0.3901686640035507,0.0,0.0,0.0,0.0,-0.0,0.3084498446515756,0.9427541056369284,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0621671105193075,-0.0691855304039059,-0.0,0.0,0.9074622725255216,0.9999833555259652,0.3437416777629827,-0.9999833555259652,-0.9265479360852196,-0.578800488237905,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.3638759431868619,0.2043275632490013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0038171327119396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.145933200177541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5332556591211718,0.9999833555259652,-0.1539003550821127,-0.9810142032845096,-0.9999833555259652,-0.3704338659565024,0.3815856635596981,-0.424661562361296,0.0,0.0,0.0,0.8985463826009765,-0.9999833555259652,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6849312028406569,0.1904738126941855,0.8204283177984908,-0.3859409675987572,-0.5458222370173103,-0.7213271193963604,-0.234182201509099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4373557478916999,-0.0766921881935197,0.5153683976919663,0.0547936085219706,-0.0802430093209054,0.2544829116733244,0.8664835774522859,0.2637205947625388,-0.1529016866400355,-0.9999833555259652,-0.9999833555259652,-0.3524578339991123,0.0,0.0,0.3384154460719041,-0.3766200621393697,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1788004882379049,0.4932645361739902,0.8662283621837549,0.7128939192188193,0.0,0.0,0.0,0.0,0.0,0.0,-0.3357245894363071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.780825565912117,0.0,-0.0343874833555259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906236129604971,0.1143808255659121,0.0,0.3521249445184198,0.0,0.0,0.0,-0.7013648468708389,-0.8264536173990236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7471038615179759,0.9999833555259652,0.0923158011540168,0.0104915667998224,-0.9999833555259652,-0.9999833555259652,0.0625388371060807,-0.5749611628939192,0.0,0.0,0.0,0.0572181535730137,-0.0636762094984465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9267310252996004,0.9418497558810474,0.3414502885042166,0.0411617842876165,-0.3065135375055481,-0.7127441189525078,-0.8734021304926766,-0.6126719928983577,0.0,-0.0,0.0,0.0,0.0,0.2460996449178872,0.9999833555259652,-0.2909842432312472,-0.4479027962716378,-0.4011762094984465,-0.246693297825122,0.0,0.0,0.0,-0.0,0.0,0.1863681757656458,0.897525521526853,0.8322237017310252,0.3350699067909454,-0.5445406125166444,-0.0989902352418996,-0.8155126498002663,-0.5644973368841544,-0.4817909454061251,0.0,0.0,0.0,0.7024744784731469,0.9999833555259652,0.5487294718153573,-0.0643197958277851,-0.6306147359076787,-0.8184309809143364,-0.1151964047936085,0.1501109631602308,-0.1111074123391034,-0.0647081668885929,-0.2419107856191744,-0.1462771859742565,0.1851142920550377,-0.0008932534398579,0.6440135375055481,0.2673490901020861,-0.4999667110519307,-0.9999833555259652,-0.1992288060363959,0.0,0.0,0.0,0.0,0.0,0.4900299600532622,0.9999833555259652,0.7611739902352418,-0.1496282734132268,-0.9125332889480692,-0.3169607190412782,-0.1994784731469152,-0.0247281402574345,-0.2737405681313803,-0.4287006213936973,0.063887039502885,0.4198624056813138,0.6697015090989791,0.3350199733688415,0.1892754105636928,-0.1213992454505104,-0.9999833555259652,-0.9453229027962716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0376553484243231,-0.0419052374611628,0.0,-0.0,0.0,0.2311972924988903,0.9738071460275188,0.4256935197514425,-0.8987794052374611,-0.553872614292055,-0.3621338215712383,0.0,0.0,-0.0,0.0,0.326592321349312,-0.3634598313359964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2569296493564136,-0.2859354194407456,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.1793164669329782,0.8629327563249001,0.2454061251664447,-0.4191577896138482,-0.5177263648468708,-0.4961329338659564,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.6038115845539281,0.6697569906790946,0.0361351531291611,0.0984742565468264,-0.3297936085219707,-0.2095539280958721,-0.6717543275632489,-0.1832112738570794,-0.1728417665335108,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6178539724811362,0.9999833555259652,0.6333555259653795,-0.2299933422103861,-0.9999833555259652,-0.9999833555259652,-0.2753717265867731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1494895694629383,0.8864236573457612,0.518508655126498,-0.9788559698180204,0.0075676875277407,0.9191522414558366,-0.0239624944518419,-0.1427319130048823,0.0804427430093209,0.7189525077674211,-0.6187361296049712,-0.4065468264536173,-0.9999833555259652,0.9999833555259652,0.2169107856191744,-0.8235019973368841,-0.9999833555259652,-0.010846648912561,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6907345761207279,0.8802208166888593,0.3954837993786063,-0.7879327563249001,-0.8145028850421658,-0.5860019973368841,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4741178428761651,-0.5276409232134931,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1252607634265423,0.930648024855748,0.2567410119840213,-0.9826231691078562,-0.4782179316466933,-0.0,0.0,0.1493619618286728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0399578339991122,0.1921493564136706,0.1416333777185974,0.0,0.0,0.0,0.0,0.0,0.4338826009764758,0.6391699955614735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4666611185086551,0.0,0.0743675099866844,0.9999833555259652,-0.1861517976031957,-0.9999833555259652,-0.9999833555259652,-0.3192132711939636,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.7061750998668442,0.9853972481136264,0.0786063027075011,-0.9999833555259652,0.5569906790945406,-0.4134709276520195,-0.4878217931646693,-0.2371726586773191,-0.4514425210830003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1148413226808699,0.0541777629826897,-0.1880992010652463,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4204283177984909,0.0,0.0,0.904488459831336,0.6412505548158011,-0.5929150022192632,-0.2139702618730581,-0.3725199733688415,-0.0877829560585885,-0.2909287616511318,-0.4078728362183755,-0.2221426986240568,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.243858189081225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2532734132268087,0.1451398135818908,-0.5312305814469596,0.5616122947181535,-0.5643031513537505,-0.2442632046160674,0.0,0.0,0.0,0.2057589880159786,-0.2289891256102973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8618564136706613,0.9999833555259652,0.3893475366178429,-0.3041000887705282,-0.8951731025299601,-0.9469152241455836,-0.3591433644030182,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323735019973368,0.9999833555259652,0.9739957833999112,-0.0380825565912117,0.2790612516644474,-0.2401853084775854,-0.9999833555259652,-0.9999833555259656,-0.2651742121615623,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002552152685308,0.6663837106080781,0.9999833555259652,0.5845594762538837,-0.0641478029294274,-0.9999833555259652,-0.9999833555259652,-0.4412117177097203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,0.9314968930315136,-0.269967820683533,-0.9999833555259652,-0.8795772303595206,0.0,-0.0,0.0,0.0,0.0,0.0,0.1373335552596538,0.1391533510874389,0.9999833555259652,0.7382490013315579,0.236473590767865,-0.9666444740346204,-0.4849922325787839,-0.9999833555259652,-0.0537061695517088,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.190407234798047,-0.2119007989347536,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1365679094540612,0.4938082556591212,0.0234354194407456,-0.3794385264092321,-0.337366844207723,-0.0108189081225033,0.0,0.0,-0.0,0.0,0.1251165113182423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3094928983577452,0.0580892143808255,-0.2991844207723035,-0.2491344873501997,0.0,0.0,-0.0,0.0,-0.0,0.0469873501997336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3197791833111407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7727086107412339,0.9398080337328006,0.1719096759875721,-0.3621726586773191,-0.8652463382157123,-0.9999833555259652,-0.2779294274300932,0.0,0.0,0.0,0.0,0.0,0.7485130936529072,-0.0957390146471371,-0.1448402130492676,-0.0018308921438082,-0.590601420328451,-0.0,0.0,0.0,0.0,0.0,0.6490068797159343,0.9999833555259652,0.6021970705725699,-0.5421493564136707,-0.9999833555259652,-0.963199067909454,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.264297603195739,0.7772636484687083,0.5534287616511318,-0.6512316910785619,0.6172936085219707,-0.9999833555259656,-0.8108189081225032,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0622669773635153,-0.0692964935641367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048551930758988,0.2801486906347092,-0.3658067021748779,-0.0,0.0,0.0,0.0,0.0,0.0231746560142032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3894862405681313,0.0661007545494895,-0.532806258322237,0.0,0.0,0.0,0.0,0.031008655126498,0.8675377274744784,-0.9999833555259652,0.6574622725255215,-0.7316799822458943,0.0,0.0,0.2971371504660452,0.954066799822459,0.9999833555259652,-0.0348701731025299,-0.9999833555259652,-0.8987627607634264,-0.5717154904571682,0.0,0.0,0.0,0.0,0.0,0.0,0.53260097647581,0.6829005770084332,-0.1232578783843764,0.0583111407012871,-0.8242953839325343,-0.4700621393697292,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.9227585441633378,0.9999833555259652,0.3284454061251664,-0.8984909010208609,-0.9497114957834,-0.6571238348868176,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.5192465601420329,-0.9999833555259652,-0.986101864181092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0085219707057256,0.0,0.1115013315579227,0.047103861517976,0.4856802041722148,0.9999833555259652,0.4112405681313804,0.0759431868619618,0.1022303595206391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2634209942299156,-0.2652185974256547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8242953839325343,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3880437194851309,-0.0261651131824234,-0.2482301375943186,-0.2998723923657345,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0886651131824234,0.1996726586773191,0.9999833555259652,0.9628661784287617,-0.0217210386151797,-0.9999833555259652,-0.2460164225477141,-0.965190856635597,-0.2724201065246338,-0.0,0.8569351975144253,0.9999833555259652,0.394268752774079,-0.7534953395472703,-0.3867177097203728,0.2346149578339991,-0.7821515756768752,-0.8440579227696405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015745672436751,0.4335330670217487,0.9999833555259652,0.2305925432756324,-0.11534620505992,-0.5534565024411895,-0.9999833555259652,-0.2007101642254771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.160508211273857,0.5003828229027962,0.7663393253439857,-0.9999889036839767,-0.5883655126498002,0.0,0.0,0.0,0.0,0.0,0.0834664891256102,0.9999833555259652,0.8952618730581446,0.2724755881047492,-0.3453007101642255,-0.9999833555259652,-0.9999833555259652,-0.1600588104749223,0.0,0.0,0.0,0.0,0.165756768752774,0.791866400355082,0.2157290279627163,-0.2671770972037283,-0.6418220150909898,-0.3968153573013759,0.0,0.0,0.0,0.0,0.0,-0.0,0.0228362183754993,0.9999833555259652,0.8657401242787394,0.3626276076342654,-0.3781957390146471,-0.8050210830004438,-0.5479582778517532,-0.497175987572126,-0.2769806924101198,0.0,0.0,0.0692188193519751,0.3572347980470484,0.5839103417665334,0.140479360852197,-0.6355747891699955,-0.6451897470039947,0.0,0.0,0.0,0.0,0.0,0.0,0.1463604083444296,0.9999833555259652,0.9999833555259652,0.1048601864181091,-0.9999833555259652,-0.5509487350199733,-0.3991899689303151,-0.4523413226808699,-0.1028628495339547,0.0,0.0,0.0,0.0,0.1213160230803373,0.2643919218819352,0.0833777185974256,-0.5220428317798491,0.2620838881491344,0.192337993786063,-0.5057256990679094,0.0,0.0,0.0,0.0,0.0,0.2866566799822458,0.2005437194851309,-0.1508821571238348,-0.3913226808699511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0096815357301375,-0.010774522858411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.473213493120284,0.0414558366622281,0.2925710164225477,-0.4774189968930314,-0.4209498446515756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3824511762094985,0.6405625832223701,-0.2151131824234354,-0.434603861517976,0.1307035064358633,-0.241167332445628,-0.3930758988015978,0.0,0.0,0.0,0.0,0.0,0.8473035952063914,0.9999833555259652,0.4039003550821127,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.3108078118064802,0.1209775854416333,0.338598535286285,-0.0233244562805148,-0.6728362183754993,-0.1612017310252995,0.0,0.1728972481136262,-0.0720872170439414,0.4817410119840212,-0.3143419884598313,-0.1954449622725255,-0.1466711051930758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3011595650244119,0.6117565468264536,0.2657345761207279,0.6637039502885043,0.4088326675543719,0.0,-0.361956280514869,-0.6342265867731913,-0.8402629826897471,-0.1433810474922325,0.0,0.0,0.0,0.7372059476253883,0.7035397248113626,0.3382434531735463,-0.8361573457612073,-0.9999833555259652,-0.6691910785619174,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0153905903240124,0.7590379494007988,0.9999833555259652,0.4767754105636928,-0.2862627607634265,-0.9124778073679538,-0.8489236573457611,-0.4576675543719484,-0.0,0.0,0.0,0.1637927208166888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4244007989347536,0.9999833555259652,0.6630104305370617,-0.4995228584110076,-0.1110741233910341,-0.6349090102086108,-0.9999833555259652,-0.2598424323124723,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5686196182867288,0.9999833555259652,0.1616566799822459,0.5209332001775411,-0.1921770972037283,-0.9999833555259652,0.3123612960497114,-0.3835608078118064,0.112982689747004,0.0807867288060363,-0.0261595650244118,-0.9999833555259652,-0.466733244562805,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3854416333777185,0.1476919662671993,0.5126997336884155,0.2135985352862849,-0.1111628939192188,-0.5297159343098091,-0.5576841988459831,-0.2030459387483355,0.0,0.0,0.0,0.0,0.2193686196182867,-0.2441300488237905,0.0056036395916555,0.0468486462494451,0.0896859742565468,-0.1581835330670217,0.0,0.0804982245894363,-0.089586107412339,0.0,0.0,0.0,0.0,0.0,0.3800099866844207,0.3063803817132712,-0.763875943186862,0.0,0.0,0.0396693297825122,0.2314802485574789,0.3365679094540612,0.5810363959165556,0.0,0.0,0.7018197958277851,0.3606191744340878,-0.9857467820683532,-0.9999833555259652,-0.4639258766089658,-0.055670217487794,0.0,0.0,0.0,0.0,0.4215213049267642,0.9999833555259652,0.3312305814469596,0.3116511318242343,-0.3701841988459831,-0.8506158455392809,-0.9999833555259652,-0.0766588992454505,0.0,0.0,0.0,0.5566633377718597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2339103417665334,-0.3131435863293386,-0.4598479804704837,-0.1068242343541944,0.0,0.0,0.4517421216156235,0.681213936972925,0.2641977363515312,0.1687305814469596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4469651575676875,0.0,0.0,0.0,0.1364347536617842,0.0,0.0,0.3686307146027518,0.5818686196182867,-0.8728695073235685,-0.8342099422991567,-0.7982578783843762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.0064580559254327,0.5085830004438526,-0.8649633821571239,-0.8074567243675099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6034176653351088,0.6441799822458943,0.77770195295162,0.2258877052818464,-0.4934698180204172,-0.9999833555259652,-0.9999833555259652,-0.0118952507767421,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.8182589880159786,0.9999833555259652,0.4329449622725255,-0.5155570350643587,-0.728040390590324,-0.9999833555259656,-0.2617454505104305,0.0,0.0,0.0,0.3488570794496227,0.2239569462938304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008771637816245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296105193075898,-0.3815079893475366,0.44275965379494,-0.7914391921881935,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.3986351531291611,0.113887039502885,0.9981802041722148,0.5107634265423879,-0.0288171327119396,0.2556202840656902,-0.7890812250332888,0.1665446071904127,-0.9999833555259652,0.3280348424323124,0.2749833555259653,-0.7392365734576121,-0.8334720372836217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9912671992898358,0.6728750554815801,0.5870505992010653,-0.8529738126941855,-0.9450233022636484,-0.7073346648912561,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5549545051043053,-0.254427430093209,0.8427097203728361,-0.5596371504660452,0.5850310696848646,0.9999833555259652,-0.6299656014203284,-0.6541056369285397,-0.9999833555259652,-0.2212771859742565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.364708166888593,0.5522581003106968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0154627163781624,0.351531291611185,0.3857356857523302,-0.6875221926320461,-0.0079671549045716,0.0255381713271193,-0.1338271193963603,0.9999833555259652,-0.0297159343098091,-0.5263537505548158,-0.848818242343542,-0.5466877496671104,-0.1859243231247226,-0.0,0.0,0.0453617399023524,0.5857245894363071,0.1298047048379937,0.085990901020861,-0.4452840656901908,-0.4972037283621837,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4988515312916111,-0.1263426542387927,-0.3372003994673768,-0.0916278295605858,0.0,0.0,0.4695184198845983,0.475421660008877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.360497114957834,-0.4528240124278739,-0.9999833555259652,0.5025798934753661,0.0023579671549045,-0.0962882822902796,-0.2109631602308033,-0.254693741677763,0.0,-0.0,0.1170383932534398,0.9999833555259652,0.9999833555259652,0.1341822015090989,-0.7530348424323124,-0.9999833555259652,-0.7523135818908122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.318869285397248,0.9999833555259652,0.9323346648912562,-0.8129549489569462,-0.9999833555259652,-0.6923879272081669,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0194906790945406,-0.021693297825122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0077119396360408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0959609409675987,-0.1153794940079893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1442465601420328,0.0,0.0,0.0,0.0,0.0,-0.0222814025743453,0.0,0.0,0.0,0.2062749667110519,0.1497114957833999,0.0,0.0,0.0,-0.3492454505104305,0.0,0.0,0.0,0.0,0.0,0.0,0.4744451841988459,0.9999833555259652,0.610363959165557,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,-0.0,0.0,0.0137150466045272,0.0,0.1715102086107412,0.0,0.4474145583666222,0.9999833555259652,0.6185696848646249,-0.5101808699511762,-0.9999833555259652,-0.9951675543719484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007118286728806,0.9999833555259652,0.5939857967154905,0.6500998668442077,-0.0578894806924101,-0.1824844651575676,-0.9999833555259652,-0.9966766533510872,-0.2682922769640479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.327424545051043,0.4030792276964047,0.0059642698624056,-0.2187416777629827,-0.4230304039059032,-0.1778295605858854,0.0,0.0,0.0389314247669773,0.6812749667110519,0.2254050155348424,0.1747891699955614,0.130803373280071,0.9999833555259652,-0.2179704837993785,-0.9452507767421215,-0.6723923657345761,-0.6697181535730137,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0359964491788726,-0.04005770084332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4913892587660896,0.6470705725699067,0.2072569906790945,-0.5554316466932978,0.2733411007545495,0.0066189525077674,-0.799167776298269,-0.4545938748335553,-0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.4804871282734131,-0.9999833555259652,-0.9999889036839767,-0.0248723923657345,0.0,0.2570849977807368,-0.2861074123391034,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.8738681757656458,0.9999833555259652,0.3773357745228584,-0.6085386151797603,-0.9999833555259652,-0.8968042609853527,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4943186861961828,0.9039891256102972,0.8528794940079893,-0.3141256102973813,-0.9999833555259652,-0.9999833555259652,-0.1912339103417665,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1246837549933422,0.6101808699511762,0.1154127829560585,0.0599090102086107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.071970705725699,0.0,0.0,0.0,0.0,0.2929871282734132,0.0331502441189525,0.0,0.0,0.0,0.0,-0.2629494007989347,0.0,0.0,-0.5563304482911673,0.0,-0.2383211273857079,-0.0904904571682201,-0.0354582778517532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.083155792276964,-0.2129050155348424,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.1264536173990235,-0.1407290279627163,0.0,0.4070683533067021,0.5475310696848645,0.3237572126054149,0.0,0.0,0.0,0.0,0.0,0.0,-0.2222647581003106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0980304039059032,-0.0189968930315135,-0.4249001331557923,-0.5968320017754105,-0.2687805148690634,0.0,0.0,0.0,0.1569241011984021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1316633377718597,0.9999833555259652,0.8766089658233466,0.0860130936529072,-0.6412006213936973,-0.9739292055037728,-0.89020195295162,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1505714602751886,0.9999833555259652,0.8104804704837992,0.2901575676875277,-0.7087827341322681,-0.9999833555259652,-0.7965656901908567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.05021637816245,0.9999833555259652,0.4539780292942743,0.3704283177984909,-0.086257212605415,-0.9999833555259652,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6220761207279183,0.9999833555259652,0.6291278295605859,-0.9207223701731024,-0.7912450066577896,-0.793364403018198,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3937361296049711,0.9999833555259652,0.8574678206835331,-0.0362350199733688,-0.9999833555259652,-0.9999833555259652,-0.4691300488237904,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.2894474034620506,-0.0280903240124278,0.0042665335108743,-0.0303040390590324,0.1702785175321793,0.4085608078118064,-0.4750055481580115,-0.4376553484243231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0468541944074567,0.3705947625388371,0.48771637816245,0.0399855747891699,-0.2532012871726586,0.2299267643142476,0.2041222814025743,-0.2166056369285397,0.1200011096316023,0.4268863737239236,0.6424323124722592,0.1048268974700399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4021582334664891,-0.8434087882822902,-0.9999889036839767,-0.2597814025743453,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.2555592543275632,-0.9999833555259652,-0.9999833555259652,-0.249805814469596,0.0,0.0,0.0,0.0,0.5399522858411007,-0.600904349755881,0.399384154460719,0.0828118064802485,0.9999833555259652,0.7690079893475366,-0.0159731469152241,-0.9999833555259652,-0.85781735463826,-0.2305037727474478,-0.401048601864181,0.0,0.0,0.2457944962272525,0.4205004438526409,0.8906347092765201,0.1436362627607634,0.2344762538837106,-0.3495395028850421,-0.8473368841544606,-0.9566134043497556,0.0,0.0,0.0,0.0,0.5579948956946293,0.0,0.0201120727918331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0956446959609409,0.0,0.0,0.0,-0.0903739458499778,-0.2727418996893031,0.0,0.0,0.0,0.0,0.5678262316910785,0.0709221038615179,0.0069296493564136,0.0,0.0,0.0,0.9579893475366178,0.3000443852640923,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.9999833555259652,-0.1128883710608078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.132190412782956,0.9999833555259652,0.9675821127385706,0.1514314247669773,-0.5085053262316911,-0.7345095428317798,-0.7304094540612517,-0.5319074567243675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0595039946737683,-0.0662172658677319,0.0,0.0,0.0,0.0357689747003994,-0.0398024855747891,-0.0,0.0,0.0,0.5174267643142476,0.9999833555259652,0.7337771859742566,-0.4085885486018641,-0.9999833555259652,-0.9999833555259652,-0.0967765201952951,0.0,0.0,0.0,0.0167887261429205,-0.0186861961828672,0.1314469596094096,-0.1462882822902796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5073901464713715,-0.5646693297825122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.395306258322237,-0.0377219263204616,-0.4022081668885929,0.091300488237905,-0.1016089658233466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5396748779405237,0.3441744340878828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1630936529072348,0.0,0.0,0.0,0.0,0.0,0.3291611185086551,0.1837438970261873,0.0,0.0,-0.2986517976031957,0.0,0.9596981802041722,-0.4279571682201509,-0.9999833555259652,-0.4651242787394585,-0.1685752330226364,-0.4436861961828672,0.0,0.0,0.0,0.3955781180648025,0.5220594762538837,-0.9999833555259652,-0.0212494451841988,0.0,0.0,0.0,0.0,0.0,0.0,0.3093708388814913,0.6154238792720816,0.3352252552152685,-0.3450621393697292,-0.9999833555259652,-0.0572237017310253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1506324900133155,0.2887927208166888,-0.4722148246782068,-0.0168220150909897,0.0,0.0,0.0,0.0,0.0,0.0,0.5220483799378606,0.9999833555259652,0.7206668885929871,0.0084942299156679,-0.869340878828229,-0.6413393253439857,-0.9946515756768752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652]
new object=loadshape.battery_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2623834886817576,0.5818131380381713,-0.6072847314691522,-0.9999833555259652,-0.8980636928539726,0.0,0.0,0.0,0.0,0.0,0.9703561917443408,0.9999833555259652,0.2808477585441633,-0.7163615179760319,0.0379050155348424,-0.9999833555259652,-0.8311695517088327,0.0,0.0,0.0,0.0,0.3201897470039946,-0.3563359964491788,0.0,0.7475366178428761,-0.0370838881491344,-0.7948402130492676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8660452729693742,-0.5841378162450066,-0.3796770972037284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.675699067909454,-0.7519806924101199,0.0,0.9999833555259652,-0.0625,-0.9999833555259652,-0.0503883710608078,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2563304482911673,-0.2852696404793608,0.3293331114070129,-0.3665113182423435,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1098035952063914,-0.1221981802041722,0.0,0.0,0.3870561473590768,-0.0180315135375055,-0.2290834442964935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1836273857079449,0.0,0.0,0.1530958721704394,-0.0716156236129604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2134820239680426,0.2067909454061251,0.2645028850421659,0.0,0.1607523302263648,0.0,0.0,0.0,0.1848257878384376,0.4253883710608078,0.5386484687083888,0.1680537061695517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.3001220594762538,-0.9999833555259652,-0.9999833555259652,-0.2052430093209054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4804871282734131,0.2016921881935197,-0.3103750554815801,-0.4488182423435419,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571349312028406,0.2821959609409676,0.3852086107412339,0.3159675987572126,-0.0435419440745672,-0.2525133155792277,0.1576564580559254,0.3977363515312916,0.2926375943186862,0.204077896138482,0.324600532623169,-0.1119396360408344,-0.067337993786063,-0.2461662228140257,-0.3884154460719041,-0.6434698180204171,-0.7419440745672436,-0.3060585885486018,0.0,0.0,0.0,0.0,0.0,0.0,0.2222148246782068,0.4248391034176653,0.0561196182867288,0.3322070572569907,0.4226864181091877,0.1307922769640479,-0.4155903240124279,-0.1892587660896582,0.0,0.5557534398579671,0.6493897026187306,0.0,0.0006935197514425,0.0,0.0,0.0,-0.0,-0.1381213936972924,0.047031735463826,-0.6168275632490013,-0.9999833555259652,-0.8027407900577008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.9972370173102528,-0.1156402574345317,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.1317243675099866,0.9999833555259652,0.9999833555259652,0.1194962272525521,-0.4564136706613403,-0.9999889036839767,-0.9999833555259652,-0.0489458499778073,0.0,0.0,0.0,0.1443242343541944,0.954005770084332,-0.4869507323568575,-0.7353750554815801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5429704837993785,0.9999833555259652,0.7082334664891256,-0.4620561473590768,-0.7189414114513981,-0.7992842876165112,-0.5250499334221038,0.0,0.0,0.0,0.2286118508655126,0.9412283621837548,0.8467487794052374,0.234603861517976,-0.6546992898357745,-0.9999833555259652,-0.8506435863293386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5858300044385264,0.9675155348424322,0.3528517532179316,0.3449955614735908,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.2467931646693297,0.9999833555259652,0.9999833555259652,0.004427430093209,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.1171105193075898,-0.13033177984909,0.0,0.0,0.0,0.0766422547714158,0.0468320017754105,-0.1374167776298269,0.0,0.0,0.0,0.0,-0.0,0.0,0.3910563692853972,0.9999833555259652,0.7551708832667554,0.1049766977363515,-0.1435252996005326,-0.8783843763870394,-0.9999833555259652,-0.483433200177541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.5889980026631159,-0.9999833555259652,-0.9163448735019972,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.6127940523746116,0.0358521970705725,-0.7218763870395027,0.104982245894363,-0.1168386595650244,0.0,-0.0,0.2705448291167332,0.9999833555259652,0.079488459831336,0.6024578339991122,0.0444074567243675,0.2543053706169551,-0.3074012427873945,-0.7349034620505992,-0.9999833555259652,-0.4630437194851309,0.0,0.0,0.0,0.8985463826009765,-0.9999833555259652,0.0,0.7971094096759875,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,0.4112849533954726,-0.1781347092765201,0.9999833555259652,0.9999833555259652,-0.9254438526409232,-0.9999833555259652,-0.57989902352419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.110846648912561,0.2199789169995561,-0.0408344429649356,-0.3273357745228584,0.0,0.009675987572126,0.0,0.462294718153573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7792332445628052,0.9999833555259652,-0.446415889924545,-0.1096205059920106,-0.3882046160674656,-0.9999833555259652,-0.5611018641810919,0.0,0.0,0.0,0.0,0.5680537061695516,0.9999833555259652,0.4488626276076343,0.2342876165113182,-0.0896027518863737,-0.4176764314247669,-0.8198069241011984,-0.7848646249445184,-0.3933810474922325,0.0,0.0,0.0,0.289924545051043,0.2680481580115402,0.1146415889924545,0.4554094540612516,0.9999833555259652,-0.1702785175321793,-0.9999833555259652,-0.9999833555259652,-0.1979915667998224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4223646249445184,0.9999833555259652,0.8288393253439856,-0.1709276520195295,-0.970594762538837,-0.9999833555259652,-0.3638204616067466,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8277352418996893,0.9999833555259652,0.4234687083888148,-0.6176209498446515,-0.89218264536174,-0.9955281846426984,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4193908122503328,-0.4667387927208166,0.0,0.0,0.0,-0.0,0.4592654238792721,0.2752385707944962,0.2819740346205059,0.0067632046160674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.149866844207723,-0.6909842432312472,-0.6145583666222814,0.0,0.0,-0.0,0.3008155792276964,0.0,0.238959165557035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1185752330226364,0.7082944962272525,0.8845372836218375,-0.7699955614735907,-0.9999833555259652,-0.3700732356857523,-0.3652796271637816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.893447625388371,-0.381840878828229,-0.6124667110519307,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8709831335996449,0.9999833555259652,0.3802263648468708,-0.3103251220594762,-0.9999833555259652,-0.9999889036839767,-0.1950399467376831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.1343430980914336,-0.9999833555259652,-0.9999833555259652,-0.3710164225477141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6199900133155792,0.9999833555259652,-0.506768752774079,-0.1146304926764314,-0.9312916111850864,-0.2501719928983577,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3648524189968929,0.9999833555259652,0.7835552596537949,0.1028018197958277,-0.8388204616067465,-0.9999833555259652,-0.6665279627163782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0874833555259653,0.272863959165557,0.0,0.0,0.0,0.0,0.4208721704394141,0.6992565468264537,-0.150083222370173,-0.9198013759431868,-0.0835608078118064,-0.4941633377718597,-0.0,0.0,-0.0,0.0,0.0,0.0,0.2022581003106968,0.0,0.0,0.0,0.1787782956058588,-0.4240512649800266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9079948956946294,0.9126109631602308,0.4305869951176209,-0.0060142032845095,-0.5276686640035508,-0.9610685752330228,-0.7542443408788282,-0.2563415446071904,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3965046604527296,-0.012017310252996,0.5234132268086995,0.8257767421216156,0.5162949400798935,-0.7636151797603195,-0.2038781624500665,-0.9999833555259652,-0.5378550821127386,0.0,0.0,0.0,0.0,0.1371171770972037,0.3262150466045272,0.2250832223701731,0.3210719041278295,0.0969984465157567,-0.3770528184642698,0.6175710164225477,-0.134881269418553,-0.8396693297825122,-0.5670883266755438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0978972481136262,0.9999833555259652,0.9999833555259652,-0.614441855304039,-0.9999833555259652,-0.2154849090102086,-0.482323568575233,-0.0224644917887261,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0648968042609853,0.2231191744340878,0.0,0.9209387483355526,0.7187694185530403,0.1492288060363959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1742343541944074,-0.3258377718597425,-0.7988404349755881,-0.9999833555259652,-0.3806646693297825,0.0,0.0,0.0,0.1067521083000443,0.2848701731025299,0.1372447847314691,0.0095705725699067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2374833555259654,0.9999833555259652,0.4752885042166,-0.0715712383488681,-0.9590989791389258,0.0842765201952951,-0.5797159343098092,-0.9887372392365734,0.0,0.9999833555259652,0.9999833555259652,-0.259182201509099,-0.5405570350643586,-0.9999833555259652,-0.4260264092321349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0583111407012871,0.1810752330226364,-0.2446404793608522,0.5136984021304927,0.5737905015534842,-0.9999833555259652,-0.2320406125166444,0.2227474478473147,-0.2478972481136262,0.0,-0.0,0.0,0.0,0.0,0.396488015978695,0.2221094096759875,-0.1956225033288948,-0.1897691966267199,-0.2809864624944518,-0.0220539280958721,0.0,0.0,0.0,0.0,0.0,0.7854804704837993,0.9999833555259652,0.4657234798047048,-0.3379993342210386,-0.7884487350199734,-0.9999833555259652,-0.3789003550821127,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4965989791389258,0.7546105193075898,0.9999833555259652,-0.007190412782956,-0.9999833555259652,-0.9999833555259652,-0.4981691078561917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6818464269862405,-0.7588215712383489,0.7773080337328007,0.2909509542831779,0.2715878828229028,0.3231191744340878,0.1991233910341766,-0.6755215268530848,-0.5321071904127829,-0.3603861517976032,-0.5042942743009321,0.0,0.0,0.1027185974256546,0.2854860186418109,0.4911784287616511,-0.5091988459831336,-0.4694518419884598,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.1572736351531291,-0.9999889036839767,-0.9999833555259652,-0.3480858854860186,0.0,0.0,-0.0,0.1390978695073235,0.0628939192188193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6242953839325344,0.9999833555259652,0.4249167776298269,-0.4031402574345317,-0.8201952951620062,-0.9999833555259656,-0.2820128717265867,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.7760541500221926,0.9999833555259652,0.4751498002663116,-0.3236407012871726,-0.8725088770528184,-0.9999833555259652,-0.3091988459831336,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8737905015534841,0.9999833555259652,0.37741344873502,-0.3262094984465157,-0.9999833555259652,-0.9999833555259652,-0.179150022192632,0.0,0.0,0.0,-0.0,0.0148191300488237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0775133155792276,0.9999833555259652,0.9999833555259652,0.1588881491344873,-0.5800210830004439,-0.8332944962272524,-0.9999889036839767,-0.0920272969374167,0.0,0.0,0.0,0.1166444740346205,0.3019640479360852,0.2407290279627164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2246116289391921,0.6158344429649356,0.057395694629383,0.3560419440745672,0.3379715934309809,-0.3704116733244563,-0.9999833555259652,-0.6621171770972037,-0.4728140257434531,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.5427929427430093,-0.9965767865068796,-0.8788559698180204,-0.0871060807811806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.595162006213937,-0.6623501997336884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2478972481136262,-0.2758821571238349,0.0,0.0,0.1278573013759432,0.2681757656458056,-0.4407456724367509,0.0,0.1808422103861517,-0.201253883710608,0.251869729249889,-0.0386762094984465,-0.2416278295605858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.351037505548158,0.4319185530403905,0.4974755881047492,-0.2226531291611184,-0.2929094540612516,-0.8185696848646248,-0.0908510874389702,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.4725588104749223,0.7968708388814912,0.9006546826453617,0.0811029738126941,-0.819390812250333,-0.1230248557478917,-0.052280292942743,0.0,0.0745616955170883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3101642254771416,0.5090712383488681,0.0,0.0,-0.0558200177541056,-0.47748557478917,-0.8131213936972924,-0.9999889036839767,-0.158915889924545,0.0,0.0,0.0,0.5540279627163781,-0.4811972924988903,0.0023302263648468,0.4966544607190412,-0.3364569462938304,-0.3542387927208166,0.0,0.0,0.0,0.0,0.0799877940523746,-0.0890146471371504,0.0759931202840656,-0.0845705725699067,0.6589436307146027,0.8474367509986683,-0.3945683533067022,0.7608577452285841,0.3384986684420772,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.79034620505992,-0.5774023524189968,-0.3021637816245007,0.0,0.0,0.0,0.9999833555259652,0.3662838437638704,-0.9999833555259652,-0.5205226364846871,0.0,0.0,0.6251498002663116,0.5538448735019973,0.9999833555259652,0.0722092765201952,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0612516644474034,-0.0681646693297825,0.0,0.0,0.0,0.0,0.2645639147802929,0.840901020861074,0.1457390146471371,0.9999833555259652,-0.3738348868175765,-0.6738126941855304,-0.6113459831335996,-0.0310752330226364,0.0750166444740346,0.4087217043941412,-0.3321071904127829,0.5695683533067022,-0.4667443408788282,-0.3458888149134487,-0.7022470039946737,-0.0342210386151797,0.0709498446515756,-0.1852363515312916,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.7060585885486018,0.9999833555259652,0.5451453617399024,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,-0.0,0.0089713715046604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2851198402130492,0.9999833555259652,0.8830170883266755,0.0740956502441189,-0.7158399911229473,-0.9999833555259656,-0.7895084332001774,0.0,0.0,0.0,0.0,-0.0,0.2208721704394141,0.0,0.0031901908566355,0.0709831335996449,-0.0294052374611628,-0.2989513981358189,0.0,0.0,0.2655681313803817,0.6329782512205947,-0.9999833555259652,0.0,0.0,0.0,-0.0,0.0,0.17755770084332,0.9999833555259652,0.9259931202840656,-0.9999833555259652,0.1367898357745228,-0.9999833555259652,-0.4932756324900132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9148579671549044,0.9999833555259652,0.3363459831335996,-0.4576675543719484,-0.9999833555259652,-0.9999833555259652,-0.0476919662671992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043930315135375,0.485097647581003,0.4829782512205948,0.0934198845983133,-0.0005104305370616,0.3043331114070128,0.8418885929871281,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6035452729693741,0.64765867731913,0.9999833555259652,-0.949683754993342,0.4566023080337328,-0.9999833555259652,-0.9999833555259652,0.0439469596094096,-0.1127385707944962,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6343209054593875,0.9999833555259652,0.6168885929871283,-0.1192465601420328,-0.1574789169995561,-0.3862239236573457,-0.6351975144252108,0.1825676875277407,-0.8326342654238793,-0.5777296937416777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3115290723479804,0.9999833555259652,0.1773191300488238,-0.5117177097203728,-0.9999833555259652,-0.1452063914780293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3334553928095872,0.9270694629383044,0.1816134043497558,0.1291833111407012,-0.5023468708388815,0.5767920550377275,0.4550210830004438,0.0994507323568575,-0.2898857079449622,-0.5187139369729249,-0.7782623169107856,-0.9184753661784286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.4612960497114958,-0.9999833555259652,-0.7473757212605414,-0.2966766533510874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,0.1759154460719041,-0.2869784731469152,-0.9260985352862848,-0.0955725699067909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0462771859742565,0.9999833555259652,0.9999833555259652,0.2049434087882823,-0.5157401242787394,-0.9660619174434086,-0.9999833555259652,-0.0235408344429649,0.0,-0.0,0.0,0.0,0.0,0.8379549489569462,-0.5005936529072348,0.7488237905015533,-0.3918719485130936,0.6659565024411894,0.2871005326231691,0.3651020861074123,0.0461606746560142,-0.1002607634265423,0.1921105193075898,-0.9650133155792276,-0.1527296937416777,0.0749500665778961,-0.9999833555259652,-0.4710108743897025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1166111850865512,0.8094041278295605,-0.2804482911673324,-0.6331335996449179,-0.1169718153573013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811806480248557,-0.0409897913892587,-0.3832223701731025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225088770528184,-0.0250499334221038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1493286728806036,0.9999833555259652,0.9999833555259652,0.1018919218819351,-0.5537671992898358,-0.9807367953839324,-0.9708277851753218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3915002219263204,0.6128051486906346,0.9999833555259652,0.2469041278295606,-0.4610352862849533,-0.9999833555259652,-0.9999833555259652,-0.0443242343541944,0.0,-0.0,-0.0,0.0,0.0,0.8985463826009765,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4130825565912117,0.9999833555259652,0.838126941855304,-0.3515701287172658,-0.9999833555259652,-0.9999833555259652,-0.1537893919218819,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.6411506879715935,0.257395694629383,-0.9999833555259652,0.0,0.0,0.4591322680869951,0.9999833555259652,0.7920716822015091,-0.1160508211273857,-0.7957390146471371,-0.9999833555259652,-0.5935530403905903,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2723923657345761,0.2694296493564136,0.0,0.0,0.0,0.0,0.3099589436307146,-0.2066633377718597,-0.7412782956058589,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.4644973368841544,-0.7120117620949844,-0.6802319130048824,-0.6485852197070573,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.074528406569019,0.4708888149134487,-0.6069962272525521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1839103417665335,0.9949400798934752,0.9999833555259652,-0.0136151797603195,-0.9999833555259652,-0.6098091433644031,-0.6298102529960052,-0.1715934309809143,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.1042720816688859,-0.9999889036839767,-0.9999889036839767,-0.4010929871282734,0.0,0.0,0.0,0.0,0.1646193963604083,0.9999833555259652,0.7182256990679095,0.3683588548601864,-0.9999833555259652,-0.3958388814913449,-0.9385818908122502,-0.1709276520195295,0.0,0.0,0.0,0.2375776742121615,0.4570683533067022,0.1243952507767421,-0.1816189525077674,-0.7298879272081669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9818686196182868,0.3921105193075899,-0.0624667110519307,0.1479915667998224,0.3818353306702174,-0.5843042609853528,-0.5935752330226365,-0.4935585885486018,-0.3093652907234798,-0.0754604971149578,0.581080781180648,0.9999833555259652,0.5933699511762095,0.0767587660896582,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.3453118064802485,-0.3842931646693298,-0.0,-0.0,-0.0,0.0,0.0,0.4564636040834443,0.9999833555259652,0.7947458943630714,-0.1054926764314247,-0.7526631158455392,-0.9999833555259652,-0.6471926320461606,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0738959165557035,0.9999833555259652,0.9999833555259652,0.1773246782068353,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.7341267199289835,0.9999833555259652,-0.1539169995561473,0.6553872614292054,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.5196515756768753,0.5705004438526409,0.4198069241011983,0.7412283621837549,-0.1800377274744785,-0.9999833555259652,-0.9999833555259652,-0.3078339991122947,-0.0174933422103861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6659343098091434,-0.0121726586773191,-0.0994507323568575,-0.2416722148246781,-0.3878162450066578,0.0,0.0,0.4467598757212605,-0.2527075011096316,-0.2444906790945406,-0.0,0.0,0.0,0.0460608078118064,0.055537061695517,-0.113065912117177,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.4398357745228584,-0.2577951620062139,-0.231696626719929,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.3919329782512205,0.8754438526409232,-0.4104638260097647,-0.9999833555259652,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.2634431868619618,-0.5485574789169996,-0.5344873501997337,-0.1383655126498002,0.0195073235685752,-0.0421992898357745,-0.0,0.2778073679538393,0.9999833555259652,0.8246005326231691,0.1487960497114957,-0.8457667554371948,-0.9999833555259656,-0.6595816688859298,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0056258322237017,0.2923490901020861,0.2422825122059476,0.2678262316910785,0.1756546826453617,0.231430315135375,-0.579704837993786,0.0545328450954283,-0.8333444296493564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0615679094540612,0.3198679538393253,0.5447736351531292,0.6647470039946737,0.66023080337328,0.0,0.0,0.0,-0.6923102529960052,0.0,-0.0192521083000443,-0.8294995561473589,-0.6379327563249001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4172159343098091,0.9999833555259652,0.5407512205947625,-0.4092654238792721,-0.9999889036839767,-0.9999833555259652,-0.0960940967598757,0.0,0.0,0.0,0.0,0.0,0.0,0.1862572126054149,0.7949289835774522,0.5199234354194407,-0.11498557478917,-0.5479416333777185,0.1009986684420772,-0.1188193519751442,-0.6132379050155348,-0.3879937860630271,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0170883266755437,-0.0190190856635597,0.0,0.0,0.0,-0.0,0.1453007101642254,0.619074567243675,0.5560974256546826,0.9307146027518864,-0.8452230359520638,-0.9999833555259652,-0.6601253883710607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0384820239680426,0.0395472703062583,-0.0868342210386151,0.0,0.0,0.0,0.0,0.0,0.0211939636040834,0.351181757656458,0.9717210386151796,0.9070905459387484,-0.0655126498002663,-0.6971981802041721,-0.9999833555259652,-0.7426375943186863,0.0,0.0,0.0,-0.0,0.0,-0.0,0.3430925432756325,0.1278406569019085,-0.1487072791833111,-0.3753939192188193,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2786506879715934,0.9063138038171328,0.9999833555259652,0.066239458499778,-0.7055093209054594,-0.9999833555259652,-0.7998335552596538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9771249445184198,0.9999833555259652,0.2740790057700843,-0.1348424323124722,-0.9999833555259652,-0.9999833555259652,-0.3705226364846871,0.0,0.0,0.0,0.0,0.0,0.0,0.0550099866844207,0.0945739014647137,-0.1664669329782512,0.5689081225033289,-0.6331335996449179,0.0,0.0,0.0,0.0144640479360852,0.2803317798490901,0.7849589436307145,0.9999833555259652,-0.3462383488681757,0.4825676875277407,-0.9275133155792276,-0.9999833555259652,-0.577835108743897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9090656901908566,0.9999833555259652,-0.3202119396360408,0.6298657345761207,-0.9999833555259652,0.2057811806480248,-0.9106247225920994,-0.8237350199733688,0.6294718153573013,-0.7005326231691078,0.0,0.0,0.0,0.1068353306702174,-0.1188914780292942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7260153129161118,0.9999833555259652,0.2972703062583222,-0.8122392365734575,-0.9083111407012872,-0.5311307146027519,0.0,0.0,0.0,0.0,0.0,0.0,0.1936861961828672,0.3130936529072348,-0.081008655126498,-0.4829837993786063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6665501553484242,0.0110186418109187,-0.2823624056813137,-0.4716988459831336,0.0,0.0,0.0916333777185974,-0.1019806924101198,-0.0,0.0,0.0,0.0,0.3882490013315579,0.6438082556591211,0.9999833555259652,0.2191466932978251,-0.9999889036839767,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.4432978251220595,-0.2105304039059032,0.9540723479804704,0.0647636484687083,-0.9999833555259652,-0.4166833111407012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6658843763870395,0.9999833555259652,0.2554982245894363,-0.2948568575233022,-0.9999833555259652,-0.8434309809143364,0.0,0.0,0.0,0.0,0.0,-0.0,0.0361795383932534,0.9999833555259652,0.9999833555259652,0.2150410563692854,-0.4400133155792277,-0.9999833555259652,-0.9999833555259652,-0.0653517532179316,0.0,0.0,0.0,0.0,0.3977529960053262,-0.4426597869507323,0.0,-0.0,0.4551930758988015,0.5234465157567687,-0.4087771859742565,-0.1407678650687971,-0.539575011096316,-0.0,0.1638371060807811,-0.1823291167332445,0.0,0.0,0.0623501997336884,-0.0322070572569906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0371837549933422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2182367953839325,0.6248779405237461,0.930126498002663,0.3755215268530847,0.1024300932090545,0.0,0.0,-0.9999833555259652,-0.6722814025743453,-0.8330670217487793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774467376830892,0.0,0.0,0.0,0.0,0.0,0.3722869507323568,0.3224755881047492,0.0,0.0,0.0871726586773191,0.0299434087882822,0.0688470927652019,0.0,0.0,0.74517310252996,0.5478473146915224,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.3689636040834442,0.9999833555259652,0.8822403462050598,-0.6107578783843763,-0.9999833555259652,-0.8945905459387483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.0730858854860186,-0.9999833555259652,0.4619285397248113,-0.9999833555259652,-0.5353251220594762,-0.4110241899689303,0.0,0.0,0.6523080337328007,0.9999833555259652,0.4702951620062139,-0.619268752774079,-0.7424323124722592,-0.9999889036839767,-0.0005270750110963,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5822569906790945,0.9999833555259652,0.6689469596094096,-0.1788282290279627,-0.9999889036839767,-0.9999833555259652,-0.326531291611185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5857412339103417,0.9999833555259652,0.665468264536174,-0.5921105193075898,-0.5345428317798491,-0.9999833555259652,-0.3786950732356857,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9733300044385264,0.9999833555259652,0.2778739458499778,-0.2221426986240568,-0.9837050599201064,-0.9999833555259652,-0.2994951176209498,0.0,0.0,-0.0,0.049866844207723,-0.0554982245894363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1117010652463382,0.5088881491344873,0.8215213049267642,0.1002607634265423,0.0668941411451398,-0.8321404793608522,-0.2374167776298268,-0.7213770528184643,-0.0,0.103328894806924,-0.1149911229471815,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1011540168664003,0.2917609853528629,0.0481469152241455,0.0,0.0,0.7135486018641811,0.5005270750110963,-0.9999833555259652,-0.8420051043053706,0.0,0.0,0.0,0.0,0.0,0.0,0.1129494007989347,-0.1257046160674656,0.0,0.0,-0.0,0.0,0.0,0.0,0.4957667554371948,0.6434920106524634,0.6450122059476254,0.4669163337771859,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037339103417665,-0.004150022192632,0.2754604971149578,0.4778073679538393,0.8178595206391478,0.5799434087882822,-0.3153240124278739,-0.9341988459831336,-0.9999833555259656,-0.1444019085663559,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.2038670661340434,0.8548268974700399,0.9999833555259652,-0.2738848202396804,-0.4534065690190856,-0.6478306702174877,-0.9159675987572126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3773413226808699,0.1656735463826009,-0.0323457612072791,-0.5719707057256991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5381657789613847,0.9999833555259652,0.7130381713271193,-0.3985852197070572,-0.8273579671549045,-0.9999833555259652,-0.2793996893031513,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0857356857523302,-0.0954116733244562,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0308366622281402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2798490901020861,0.6774356413670661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2260763426542387,0.9824511762094984,0.0545383932534398,-0.0308921438082556,-0.8388537505548157,-0.9999833555259652,-0.6356025299600533,0.0,0.0,0.0227640923213493,-0.0253328894806924,0.0,0.0,0.0,0.0,0.0,0.0,0.8788337771859742,0.0197126054150022,-0.9999833555259652,-0.0,0.0428373280071016,0.3722703062583222,0.4513814913448735,0.5223313359964491,0.4164946737683089,0.4458777185974256,-0.2889869063470928,-0.9138093652907237,-0.9999833555259652,-0.3025466045272969,0.0,0.0,0.0,0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.023213493120284,-0.9999833555259652,-0.9999833555259652,-0.4821460275188637,0.0,0.0,0.0,0.0,0.0,0.0,0.7100920994229915,0.8654682645361739,0.3923435419440745,-0.8093098091433644,-0.9999889036839767,-0.3807700843320017,0.0,0.0,-0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.6149800266311584,-0.9999833555259652,-0.8903628495339547,0.0,0.0,0.014031291611185,-0.0156180648024855,0.0,0.0,0.861124056813138,0.578534176653351,0.8115346205059919,-0.5598757212605415,-0.5887594318686196,-0.4585053262316911,-0.8981857523302264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621116289391921,0.9999833555259652,-0.2508988015978695,-0.1292055037727474,-0.8018974700399466,0.1288504216600088,-0.1433921438082556,0.0,0.0,-0.0,-0.0,0.300421660008877,-0.3343320017754105,0.0,-0.0,-0.0,0.0,0.0046438082556591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3952341322680869,0.8513260097647581,0.9999833555259652,-0.7056868619618286,-0.7080059920106524,-0.6257212605415002,-0.2825510430537061,-0.1833666222814025,0.1300765645805592,-0.1447569906790945,0.0,0.0,0.0,0.0,0.2960275188637372,-0.083915889924545,-0.1977862849533954,-0.0477418996893031,0.0,0.0,0.0,0.0,0.8002774079005769,0.9999833555259652,0.4509320905459387,-0.3908954727030626,-0.9288948069241012,-0.9999833555259652,-0.1855581446959609,0.0,0.0,0.1635652463382157,-0.1820350643586329,0.0,0.0,0.2383655126498002,0.837150466045273,0.0542443408788282,-0.4105581446959609,-0.2437194851309365,-0.6030181979582778,0.0,0.0,0.0,0.0,0.6619007989347536,0.9999833555259652,0.5893031513537504,-0.3270805592543275,-0.9999833555259652,-0.9999833555259652,-0.1782789613848202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.7284176653351087,0.2029627163781624,-0.1625943186861961,0.946332667554372,0.5195794496227253,-0.575687971593431,-0.9999833555259652,-0.9296549045716822,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4212993786063027,0.9999833555259652,0.7973313359964492,0.0325787838437638,-0.3861351531291611,-0.7427762982689746,-0.7525410563692854,-0.5797991566799822,-0.0440856635596981,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1863071460275188,0.9999833555259652,0.9051819795827784,0.1597148246782068,-0.3937305814469596,-0.8109742565468263,-0.8500332889480693,-0.4505936529072348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0855248557478916,-0.0320849977807368,0.021970705725699,-0.0875499334221038,0.0,0.0,0.0,0.0,0.3072736351531291,-0.3419607190412783,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.636534620505992,0.9999833555259652,0.2698845983133599,-0.2203229027962716,-0.7329948956946294,-0.643941411451398,-0.5142698624056813,-0.0100976475810031,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.2168941411451398,-0.6714935641367066,0.050011096316023,-0.5584664891256103,0.2815301819795828,0.2211606746560142,0.1101642254771416,-0.2306979582778517,0.6226420328450953,-0.3167609853528628,-0.9999833555259652,-0.941650022192632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1826620062139369,-0.2032845095428317,0.0,0.7971094096759875,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.4471648912561029,0.9999833555259652,0.8040390590324011,-0.2183311140701287,-0.9999833555259652,-0.9999833555259652,-0.2870339547270306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0215878828229027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1947569906790945,0.621221704394141,0.9999833555259652,0.4136373723923657,-0.0684309809143364,-0.5951786506879715,-0.6147691966267199,-0.3692632046160674,-0.5042887261429205,-0.294967820683533,-0.058433200177541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.5858411007545494,0.3195683533067021,0.3459221038615179,-0.5189747003994674,-0.465962050599201,-0.407662006213937,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2880492676431425,0.4422214824678206,0.5140701287172659,0.4985352862849533,0.5083166888592987,-0.6121560142032845,0.0,0.0,0.0,0.0,0.3552263648468708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1091100754549489,0.0,0.0,0.0,0.2928761651131824,0.0,0.0,0.0,0.0,0.0,0.0,-0.6951564580559254,-0.2955781180648024,-0.1852474478473147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.581069684864625,0.0,0.2261706613404349,-0.9999833555259652,-0.0,0.0,0.1276464713715046,0.9999833555259652,0.9999833555259652,0.1235741233910341,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0169884598313359,0.0,0.5829005770084331,0.3983521970705725,-0.1109520639147803,-0.9999833555259652,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5564247669773635,0.9999833555259652,0.6947791833111406,-0.669823568575233,-0.9999833555259652,-0.8355248557478917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5263925876608966,-0.2486517976031957,-0.3371615623612961,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9004715934309808,0.9999833555259652,0.3507379050155348,-0.1421271637816245,-0.8170383932534399,-0.9216544607190412,-0.4303095872170439,-0.0872447847314691,0.3229804704837993,-0.4663948069241012,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.9087882822902796,0.9999833555259652,0.3424212161562361,-0.0910119840213049,-0.3795716822015091,-0.3832556591211717,-0.5857911673324456,-0.9999833555259652,-0.0657123834886817,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0268752774079005,-0.029910119840213,0.2529238792720816,-0.2814747003994673,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.4730248557478916,0.9999833555259652,0.1660397248113626,-0.9999833555259652,-0.8157179316466933,-0.0083832667554371,-0.0,0.0,-0.0,0.0,0.0,0.8893197958277851,0.9999833555259652,0.361884154460719,-0.3750166444740346,-0.9999833555259652,-0.9999833555259652,0.7369895694629384,-0.950532623169108,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6125998668442078,0.763826009764758,-0.7973035952063914,-0.5432090545938748,-0.1912949400798934,0.0,-0.0,0.0,0.0,0.6502385707944962,0.9999833555259652,0.5809365290723479,-0.0798435419440745,-0.432179316466933,-0.3448513093652907,-0.8463881491344873,-0.7797714158899245,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1611684420772303,0.1133766089658233,0.6527685308477585,0.9999833555259652,0.323890368397692,-0.5716711051930758,-0.7191078561917442,-0.9999833555259652,-0.2145694629383044,0.0,0.0,0.0,0.0,0.0,0.0,0.2020195295162006,0.9999833555259652,0.6525743453173546,-0.9999833555259652,-0.0723479804704838,-0.4918719485130936,0.0704893475366178,0.1279405237461162,-0.2629937860630271,-0.3733743897026187,0.0213271193963604,0.3044662671992898,-0.2038559698180204,-0.0498391034176653,-0.1930925432756324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6787172658677318,0.9671992898357744,-0.1627274744784731,0.7514980026631157,-0.4637427873945849,0.1335774522858411,-0.4715434975588105,-0.9999889036839767,-0.7187194851309365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5752052818464269,0.9999833555259652,-0.0660119840213049,-0.3909343098091433,-0.5476142920550376,-0.5204005770084331,-0.228051486906347,-0.0,0.0,0.0,0.0,0.0,0.0,0.4952563249001331,-0.5511651131824234,0.0,-0.0,0.0466877496671105,0.9999833555259652,-0.9999833555259652,-0.164852418996893,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.726941855304039,0.9999833555259652,0.5079449622725255,0.0163171327119396,-0.3259598313359964,-0.2449123391034176,-0.9999833555259652,-0.934470705725699,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1999056813138038,-0.2224700399467376,-0.0,0.0,-0.0,0.0,0.0,0.09275965379494,0.5618619618286729,0.9999833555259652,0.5965823346648913,-0.2764036839769196,-0.7041222814025743,-0.9999833555259652,-0.5248169107856192,0.0,0.8938027075011096,-0.9947070572569906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5658399911229471,0.2975754549489569,-0.259049045716822,-0.7018419884598313,0.2096981802041722,0.059254327563249,-0.2993175765645805,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7525133155792277,0.9999833555259652,0.498696182867288,-0.2063970261873058,-0.6560585885486019,-0.9999833555259652,-0.6428928095872171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.8724755881047491,-0.6328728362183755,0.0,0.0,0.2945683533067021,0.1613182423435419,-0.0731524633821571,1.6644474034620505e-05,-0.4342154904571682,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5700011096316022,-0.6022359076786507,-0.0321127385707945,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1700510430537061,0.9999833555259652,0.7784565024411895,0.3026964047936085,-0.9999833555259652,-0.4626276076342654,-0.9999833555259652,-0.0427319130048823,0.0,0.0,0.0,-0.0,0.0663282290279627,0.9999833555259652,0.9999833555259652,0.1848923657345761,-0.3554039059032401,-0.2873446515756768,-0.9999833555259652,-0.8625998668442076,0.0,0.0,0.0,0.0,0.4176653351087439,0.4620395028850422,0.8089991122947181,-0.1740734576120728,0.6254438526409232,-0.8727252552152686,-0.8981691078561916,0.0217987128273413,-0.654693741677763,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5290557035064358,-0.5887816245006657,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3102141588992454,-0.3452341322680869,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1957112738570794,0.0,0.0,0.0,0.0,0.0,-0.1312083888149134,0.0,0.0,0.0,0.0,0.7268031513537505,0.946909675987572,0.1237627607634265,0.3759098979138926,-0.9999833555259652,-0.3548546382600976,-0.9999833555259652,-0.1505048823790501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3403961384820239,0.9999833555259652,0.9108133599644918,-0.4396526853084775,-0.9999833555259652,-0.9999833555259652,-0.0657068353306702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.0533067021748779,-0.9999833555259652,-0.9999833555259652,-0.4520528184642698,0.0,0.0,0.0,0.0,0.2170550377274744,-0.2415612516644474,0.0,-0.0,0.0,0.0,0.0904516200621393,-0.1006657789613848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1255381713271194,-0.1397137150466045,0.1026187305814469,-0.1142032845095428,0.0,0.8985463826009765,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.1273690634709276,0.1614292055037727,-0.321404793608522,0.0,0.0,0.3624112294718153,-0.4033233466489125,0.0,0.8985463826009765,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8765035508211273,0.9999833555259652,0.3747059476253884,-0.9812583222370173,-0.9999833555259652,-0.5240901020861074,0.0,0.0,0.0,0.0,0.0,0.0,0.0245062139369729,0.9999833555259652,0.9999833555259652,0.2267143808255659,-0.9999833555259652,-0.9999833555259652,0.4488737239236573,-0.9999833555259652,-0.0049212161562361,0.0,0.0985186418109187,-0.1096371504660452,0.4006935197514425,0.5744063470927652,0.6017088326675544,-0.9999833555259652,-0.7548324456280514,0.0,0.164441855304039,-0.1830059920106524,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.341577896138482,-0.9999833555259652,-0.9722869507323568,-0.1914835774522858,0.0,0.0,0.0,0.0,0.0,0.4365845539280958,0.9999833555259652,0.8146249445184198,-0.1278184642698624,-0.9999833555259652,-0.9999889036839767,-0.3775410563692853,0.0,0.0954727030625832,-0.1062472259209942,-0.0,0.0,-0.0,0.0,0.0,0.5208777185974256,0.9999833555259652,0.3273135818908122,-0.9331779849090102,-0.5594651575676874,-0.4879826897470039,-0.0732412339103417,0.122248113626276,-0.1389980026631158,0.0,0.0,0.0,-0.0,-0.0,0.0,0.20774522858411,-0.2311972924988903,-0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.1441078561917443,0.0378828229027962,0.0,0.0,0.0,0.0,0.0,0.0,0.3526242787394585,-0.5949733688415446,-0.0,0.0,-0.0,0.5068852640923214,-0.5641089658233466,0.0809531735463826,-0.0900965379494008,0.016095206391478,-0.0179150022192632,-0.0,0.0,-0.0,0.0,0.2372780736795384,0.9999833555259652,0.9999833555259652,0.0139425210830004,-0.6101420328450954,-0.4952396804260985,-0.7359021304926765,-0.6640479360852197,0.0,-0.0,0.3071016422547714,0.0878828229027962,0.9999833555259652,0.8562194851309364,-0.9999833555259652,-0.0508599644917887,-0.9999833555259652,-0.1105636928539724,-0.3439414114513981,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4788559698180203,-0.5329172214824678,0.7108244562805148,0.4618342210386151,-0.9748335552596538,-0.3302041722148247,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5953229027962716,-0.6625277407900577,0.0,0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2018475366178428,0.1621893031513537,0.0,0.8871726586773191,-0.1000221926320461,-0.3333721704394141,-0.9999889036839767,-0.9999833555259652,-0.071970705725699,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8734520639147804,0.5875055481580115,0.1481524633821571,0.4443575233022636,0.1977252552152685,-0.1670827785175321,-0.1379549489569462,-0.6385208610741234,-0.9999833555259652,-0.5617898357745229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0498446515756768,-0.0554704837993786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.225493786063027,-0.2509487350199734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900299600532623,0.0687361296049711,-0.3741677762982689,0.0576176209498446,-0.0892199289835774,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0339602751886373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1719540612516644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3987849533954726,0.9999833555259652,0.6465046604527296,-0.3866455836662227,-0.3389314247669773,-0.9999833555259652,-0.4416777629826897,-0.3380936529072348,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1616455836662228,-0.1798990235241899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.2699844651575677,0.1699789169995561,-0.1891422547714158,-0.1517088326675543,0.0515645805592543,-0.2061695517088326,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.7588659565024412,0.9999833555259652,0.492337993786063,-0.3129438526409232,-0.475,-0.3178817132711939,-0.4906069684864624,-0.2797381269418553,-0.018375499334221,-0.5130992010652463,-0.0976808699511762,0.0,0.0,0.2601808699511762,0.991023080337328,0.9999833555259652,-0.9999833555259652,-0.6253217931646693,-0.8800266311584555,-0.0,0.0,0.0,-0.0,-0.0,0.9309975588104747,0.9999833555259652,0.3202063914780292,-0.2703450954283177,-0.66498557478917,-0.9999889036839767,-0.5700122059476254,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0489569462938304,0.0,0.0,0.0,0.0,0.0,0.0,0.1257268086995117,0.03757212605415,-0.2282623169107856,-0.0079616067465601,0.1625943186861961,0.0,0.079077896138482,0.0195517088326675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.429016866400355,0.9999833555259652,0.5609687083888149,-0.0263093652907234,-0.5078950288504217,-0.7461051930758988,-0.9999833555259652,-0.2250332889480692,0.0,0.0,0.0,0.0,0.0,0.0389147802929427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3454560585885486,-0.2300987572126054,0.2334664891256102,0.8526742121615624,0.3995228584110075,-0.9999833555259652,-0.8510596981802042,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4593098091433644,-0.0245006657789613,0.237294718153573,0.4995505992010652,0.6229527296937417,-0.9999833555259652,-0.9999833555259652,0.0,0.0,-0.0,0.0,0.0,0.0,0.0150521526853084,-0.0167498890368397,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1252940523746116,-0.1394363071460275,0.0,0.0,0.3798823790501553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0852529960053262,0.0,0.0,0.0,-0.1345150909897914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.398829338659565,0.9364347536617842,0.2699456280514869,0.4635763426542388,-0.9999889036839767,-0.6817853972481136,-0.8235630270750111,0.0,0.0095927652019529,-0.0023968042609853,-0.0082778517532179,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1948845983133599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1528961384820239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1688249001331557,0.0,0.2001719928983577,0.9999833555259652,-0.9999833555259652,-0.5875332889480692,0.3126608965823346,-0.2683089214380825,-0.0796493564136706,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.4381657789613847,0.0,0.0,0.2109465157567687,0.1680093209054594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094895694629383,-0.3304427430093208,-0.1704837993786063,0.2982800710164225,0.1252385707944962,-0.98537505548158,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.2020972037283621,0.3189525077674212,0.6160674656014203,-0.0275798934753661,-0.8991455836662229,-0.3387649800266311,-0.0,0.3446682201509098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4992787394584997,0.9999833555259652,-0.0876886373723923,-0.4189525077674212,-0.2232356857523302,-0.2747558810474922,-0.0474755881047492,-0.9999833555259652,0.0,0.0,0.0510430537061695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1223257878384376,0.9999833555259652,0.9999833555259652,0.0778573013759431,-0.1204782512205947,-0.9999833555259652,-0.9999833555259652,-0.384881269418553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.7839602751886373,0.7691744340878828,0.3293442077230359,-0.1077230359520639,-0.0920494895694629,0.0941300488237905,-0.9999833555259652,-0.9999833555259652,-0.0,0.0824012427873945,0.1766699955614736,0.1988182423435419,0.0587050599201065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0777296937416777,0.2623834886817576,0.0,0.0,0.0,0.444690412782956,-0.0206114070128717,0.0183477585441633,-0.5535341766533511,0.0947070572569906,-0.9999833555259652,-0.0,-0.0,0.0,0.1279571682201509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1978806036395916,0.0,0.0,0.0,0.0,0.0,0.5681646693297825,-0.9949289835774522,0.0,0.3879771415889924,0.510569241011984,-0.9999833555259652,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8392643142476698,0.5938249001331558,0.1803872614292055,-0.8160674656014203,0.2699345317354638,-0.9999833555259652,-0.2799766977363515,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1030625832223701,0.322647581003107,0.0,0.0,0.0,0.0,-0.1255492676431424,0.0,0.0,-0.3243064802485574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9760596981802042,0.9999833555259652,-0.0815190856635597,-0.5142920550377275,-0.6413448735019973,-0.6420272969374167,-0.3438526409232135,0.0,0.0,0.0,0.0,0.1264369729249889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1804538393253439,-0.3415335108743897,0.7971094096759875,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1450066577896138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4286007545494896,-0.6038615179760319,-0.0345039946737683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.1472980470483799,0.8573901464713715,0.3346316023080337,0.7691688859298712,-0.511462494451842,0.1481802041722148,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0131047492232578,0.0,0.326592321349312,0.875760097647581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,0.2472259209942299,0.0117731913004882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3346260541500221,0.0,0.0,0.0317964935641367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1805703506435863,0.9999833555259652,-0.3625721260541499,-0.9999833555259652,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.204005770084332,0.9999833555259652,0.0472148246782068,0.9999833555259652,-0.1372281402574345,-0.1844429649356413,-0.5519584997780737,-0.9999833555259652,-0.6317132711939637,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0068353306702174,0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3626775410563693,0.9999833555259652,-0.6370062139369729,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064968930315135,0.0,0.0332723035952063,0.9119007989347536,0.5148135818908123,0.7847092765201953,-0.7385818908122503,-0.1227751886373724,-0.2982578783843764,-0.6335053262316911,-0.712222592099423,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1293830448291167,0.9999833555259652,0.4214214380825565,-0.7258766089658233,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.215612516644474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.367060585885486,0.7239458499778074,0.139236573457612,-0.2768752774079006,-0.0672325787838437,-0.1548712827341322,0.1014647137150466,-0.2230415002219263,-0.9999833555259656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.81988459831336,0.9999833555259652,0.4313193519751442,-0.2525909897913893,-0.437727474478473,-0.9999833555259652,-0.8150299600532623,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2400521526853085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2898080337328007,-0.5896804260985353,0.0,-0.0,0.3578894806924101,0.1099866844207723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0604804704837993,0.2919440745672436,0.1143530847758544,0.0,0.0,0.0,0.0,0.0,0.0137871726586773,0.0,0.0,0.0,0.0,0.0,0.1364624944518419,0.0040612516644474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2666333777185974,0.0,0.0,0.0,0.0,0.0,-0.1728362183754993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4985297381269418,-0.2514813581890812,0.0,0.0,0.7926375943186862,0.932190412782956,-0.9999833555259656,-0.5492676431424767,-0.7889813581890811,-0.1670994229915667,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811307146027518,0.7387705281846427,0.9999833555259652,0.3313027075011096,-0.017892809587217,-0.9999833555259652,-0.9999833555259652,-0.4874667110519307,0.0,0.0,0.2889702618730581,-0.3215934309809143,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8764314247669772,0.8165667998224588,0.5581890812250333,-0.2846149578339991,-0.5014702618730581,-0.8553872614292055,-0.8638648468708389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9821848646249444,0.9999833555259652,0.2690190856635597,-0.340756768752774,-0.878944740346205,-0.9999833555259652,-0.2856469152241456,0.3630048823790501,0.9999833555259652,-0.2968930315135375,-0.9999833555259652,-0.2199844651575676,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.2120561473590767,0.4061029738126941,0.0,0.0,0.0,0.0,0.0,0.2803872614292055,-0.9999833555259652,0.7194795827785175,0.9999833555259652,-0.5360019973368841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.20270195295162,0.0,0.0,0.0,0.0,0.0,0.0,0.0698180204172214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0908011540168663,0.2926764314247669,0.4928983577452285,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,-0.2279183311140701,0.0,-0.9999833555259652,0.3135319573901465,0.3362128273413226,0.1628106968486462,-0.1755159786950732,-0.4701952951620062,-0.2585774522858411,0.0,0.0,0.0,0.0,0.0,0.1028240124278739,0.5664059032401243,0.7733078118064802,0.3938637372392365,0.4110241899689303,0.0037727474478473,-0.1910730137594318,-0.1485408344429649,0.0,-0.9999833555259652,-0.9999833555259652,0.0,-0.1657456724367509,0.0,0.1302208166888593,0.1655459387483355,-0.1219485130936529,-0.2072126054150022,0.0,0.0,0.0,0.0,0.0,0.0,0.3182035064358632,0.4467376830892143,0.5405015534842432,0.6040945406125167,-0.0475588104749223,-0.5787228140257434,0.0,0.3869507323568575,0.0,0.5174545051043054,0.0,0.0,-0.1283677319130048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11534620505992,-0.4433255659121171,-0.9999833555259652,0.2984243231247225,-0.9999833555259652,-0.3941522414558366,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.1686140701287172,-0.049794718153573,-0.1378550821127385,0.2314247669773635,-0.2575510430537061,-0.0,0.0,0.0,0.9844818020417222,0.9999833555259652,0.266722148246782,-0.2196127385707944,-0.7257046160674656,-0.9414502885042166,-0.2372614292055037,0.9999833555259652,-0.9999889036839767,0.07671874692729927,-0.14493968730459378,-0.39859413193412097,-0.3348503352588503,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.1420994229915667,0.0281069684864624,-0.356008655126498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0551098535286284,0.2778905903240124,0.086473590767865,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999833555259652,0.0,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0867787394584997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0308644030181979,0.3153905903240124,0.4316411451398136,0.2032401242787394,0.4445350643586329,0.2846371504660452,-0.0180869951176209,-0.1335164225477141,-0.8290113182423434,-0.9999833555259652,-0.5247281402574345,0.0,0.0,0.0,0.0,0.0,0.0,0.0688138038171327,0.5519973368841544,-0.4212549933422104,-0.2696460275188637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.9999833555259652,-0.1128883710608078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2664558366622281,0.8131491344873503,-0.9999833555259652,-0.2014980026631158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3916666666666666,0.2666389258766089,0.1750221926320461,-0.1285619174434087,-0.4086717709720373,-0.3901686640035507,0.0,0.0,0.0,0.0,-0.0,0.3084498446515756,0.9427541056369284,0.9999833555259652,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0621671105193075,-0.0691855304039059,-0.0,0.0,0.9074622725255216,0.9999833555259652,0.3437416777629827,-0.9999833555259652,-0.9265479360852196,-0.578800488237905,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.3638759431868619,0.2043275632490013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0038171327119396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.145933200177541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5332556591211718,0.9999833555259652,-0.1539003550821127,-0.9810142032845096,-0.9999833555259652,-0.3704338659565024,0.3815856635596981,-0.424661562361296,0.0,0.0,0.0,0.8985463826009765,-0.9999833555259652,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6849312028406569,0.1904738126941855,0.8204283177984908,-0.3859409675987572,-0.5458222370173103,-0.7213271193963604,-0.234182201509099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4373557478916999,-0.0766921881935197,0.5153683976919663,0.0547936085219706,-0.0802430093209054,0.2544829116733244,0.8664835774522859,0.2637205947625388,-0.1529016866400355,-0.9999833555259652,-0.9999833555259652,-0.3524578339991123,0.0,0.0,0.3384154460719041,-0.3766200621393697,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1788004882379049,0.4932645361739902,0.8662283621837549,0.7128939192188193,0.0,0.0,0.0,0.0,0.0,0.0,-0.3357245894363071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.780825565912117,0.0,-0.0343874833555259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906236129604971,0.1143808255659121,0.0,0.3521249445184198,0.0,0.0,0.0,-0.7013648468708389,-0.8264536173990236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7471038615179759,0.9999833555259652,0.0923158011540168,0.0104915667998224,-0.9999833555259652,-0.9999833555259652,0.0625388371060807,-0.5749611628939192,0.0,0.0,0.0,0.0572181535730137,-0.0636762094984465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9267310252996004,0.9418497558810474,0.3414502885042166,0.0411617842876165,-0.3065135375055481,-0.7127441189525078,-0.8734021304926766,-0.6126719928983577,0.0,-0.0,0.0,0.0,0.0,0.2460996449178872,0.9999833555259652,-0.2909842432312472,-0.4479027962716378,-0.4011762094984465,-0.246693297825122,0.0,0.0,0.0,-0.0,0.0,0.1863681757656458,0.897525521526853,0.8322237017310252,0.3350699067909454,-0.5445406125166444,-0.0989902352418996,-0.8155126498002663,-0.5644973368841544,-0.4817909454061251,0.0,0.0,0.0,0.7024744784731469,0.9999833555259652,0.5487294718153573,-0.0643197958277851,-0.6306147359076787,-0.8184309809143364,-0.1151964047936085,0.1501109631602308,-0.1111074123391034,-0.0647081668885929,-0.2419107856191744,-0.1462771859742565,0.1851142920550377,-0.0008932534398579,0.6440135375055481,0.2673490901020861,-0.4999667110519307,-0.9999833555259652,-0.1992288060363959,0.0,0.0,0.0,0.0,0.0,0.4900299600532622,0.9999833555259652,0.7611739902352418,-0.1496282734132268,-0.9125332889480692,-0.3169607190412782,-0.1994784731469152,-0.0247281402574345,-0.2737405681313803,-0.4287006213936973,0.063887039502885,0.4198624056813138,0.6697015090989791,0.3350199733688415,0.1892754105636928,-0.1213992454505104,-0.9999833555259652,-0.9453229027962716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0376553484243231,-0.0419052374611628,0.0,-0.0,0.0,0.2311972924988903,0.9738071460275188,0.4256935197514425,-0.8987794052374611,-0.553872614292055,-0.3621338215712383,0.0,0.0,-0.0,0.0,0.326592321349312,-0.3634598313359964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2569296493564136,-0.2859354194407456,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.1793164669329782,0.8629327563249001,0.2454061251664447,-0.4191577896138482,-0.5177263648468708,-0.4961329338659564,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.6038115845539281,0.6697569906790946,0.0361351531291611,0.0984742565468264,-0.3297936085219707,-0.2095539280958721,-0.6717543275632489,-0.1832112738570794,-0.1728417665335108,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6178539724811362,0.9999833555259652,0.6333555259653795,-0.2299933422103861,-0.9999833555259652,-0.9999833555259652,-0.2753717265867731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1494895694629383,0.8864236573457612,0.518508655126498,-0.9788559698180204,0.0075676875277407,0.9191522414558366,-0.0239624944518419,-0.1427319130048823,0.0804427430093209,0.7189525077674211,-0.6187361296049712,-0.4065468264536173,-0.9999833555259652,0.9999833555259652,0.2169107856191744,-0.8235019973368841,-0.9999833555259652,-0.010846648912561,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6907345761207279,0.8802208166888593,0.3954837993786063,-0.7879327563249001,-0.8145028850421658,-0.5860019973368841,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4741178428761651,-0.5276409232134931,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1252607634265423,0.930648024855748,0.2567410119840213,-0.9826231691078562,-0.4782179316466933,-0.0,0.0,0.1493619618286728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0399578339991122,0.1921493564136706,0.1416333777185974,0.0,0.0,0.0,0.0,0.0,0.4338826009764758,0.6391699955614735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4666611185086551,0.0,0.0743675099866844,0.9999833555259652,-0.1861517976031957,-0.9999833555259652,-0.9999833555259652,-0.3192132711939636,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.7061750998668442,0.9853972481136264,0.0786063027075011,-0.9999833555259652,0.5569906790945406,-0.4134709276520195,-0.4878217931646693,-0.2371726586773191,-0.4514425210830003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1148413226808699,0.0541777629826897,-0.1880992010652463,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4204283177984909,0.0,0.0,0.904488459831336,0.6412505548158011,-0.5929150022192632,-0.2139702618730581,-0.3725199733688415,-0.0877829560585885,-0.2909287616511318,-0.4078728362183755,-0.2221426986240568,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.243858189081225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2532734132268087,0.1451398135818908,-0.5312305814469596,0.5616122947181535,-0.5643031513537505,-0.2442632046160674,0.0,0.0,0.0,0.2057589880159786,-0.2289891256102973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8618564136706613,0.9999833555259652,0.3893475366178429,-0.3041000887705282,-0.8951731025299601,-0.9469152241455836,-0.3591433644030182,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323735019973368,0.9999833555259652,0.9739957833999112,-0.0380825565912117,0.2790612516644474,-0.2401853084775854,-0.9999833555259652,-0.9999833555259656,-0.2651742121615623,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002552152685308,0.6663837106080781,0.9999833555259652,0.5845594762538837,-0.0641478029294274,-0.9999833555259652,-0.9999833555259652,-0.4412117177097203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,0.9314968930315136,-0.269967820683533,-0.9999833555259652,-0.8795772303595206,0.0,-0.0,0.0,0.0,0.0,0.0,0.1373335552596538,0.1391533510874389,0.9999833555259652,0.7382490013315579,0.236473590767865,-0.9666444740346204,-0.4849922325787839,-0.9999833555259652,-0.0537061695517088,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.190407234798047,-0.2119007989347536,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1365679094540612,0.4938082556591212,0.0234354194407456,-0.3794385264092321,-0.337366844207723,-0.0108189081225033,0.0,0.0,-0.0,0.0,0.1251165113182423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3094928983577452,0.0580892143808255,-0.2991844207723035,-0.2491344873501997,0.0,0.0,-0.0,0.0,-0.0,0.0469873501997336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3197791833111407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7727086107412339,0.9398080337328006,0.1719096759875721,-0.3621726586773191,-0.8652463382157123,-0.9999833555259652,-0.2779294274300932,0.0,0.0,0.0,0.0,0.0,0.7485130936529072,-0.0957390146471371,-0.1448402130492676,-0.0018308921438082,-0.590601420328451,-0.0,0.0,0.0,0.0,0.0,0.6490068797159343,0.9999833555259652,0.6021970705725699,-0.5421493564136707,-0.9999833555259652,-0.963199067909454,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.264297603195739,0.7772636484687083,0.5534287616511318,-0.6512316910785619,0.6172936085219707,-0.9999833555259656,-0.8108189081225032,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0622669773635153,-0.0692964935641367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048551930758988,0.2801486906347092,-0.3658067021748779,-0.0,0.0,0.0,0.0,0.0,0.0231746560142032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3894862405681313,0.0661007545494895,-0.532806258322237,0.0,0.0,0.0,0.0,0.031008655126498,0.8675377274744784,-0.9999833555259652,0.6574622725255215,-0.7316799822458943,0.0,0.0,0.2971371504660452,0.954066799822459,0.9999833555259652,-0.0348701731025299,-0.9999833555259652,-0.8987627607634264,-0.5717154904571682,0.0,0.0,0.0,0.0,0.0,0.0,0.53260097647581,0.6829005770084332,-0.1232578783843764,0.0583111407012871,-0.8242953839325343,-0.4700621393697292,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.9227585441633378,0.9999833555259652,0.3284454061251664,-0.8984909010208609,-0.9497114957834,-0.6571238348868176,0.0,0.0,0.0,0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.5192465601420329,-0.9999833555259652,-0.986101864181092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0085219707057256,0.0,0.1115013315579227,0.047103861517976,0.4856802041722148,0.9999833555259652,0.4112405681313804,0.0759431868619618,0.1022303595206391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2634209942299156,-0.2652185974256547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8242953839325343,-0.9999833555259652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3880437194851309,-0.0261651131824234,-0.2482301375943186,-0.2998723923657345,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0886651131824234,0.1996726586773191,0.9999833555259652,0.9628661784287617,-0.0217210386151797,-0.9999833555259652,-0.2460164225477141,-0.965190856635597,-0.2724201065246338,-0.0,0.8569351975144253,0.9999833555259652,0.394268752774079,-0.7534953395472703,-0.3867177097203728,0.2346149578339991,-0.7821515756768752,-0.8440579227696405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015745672436751,0.4335330670217487,0.9999833555259652,0.2305925432756324,-0.11534620505992,-0.5534565024411895,-0.9999833555259652,-0.2007101642254771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.160508211273857,0.5003828229027962,0.7663393253439857,-0.9999889036839767,-0.5883655126498002,0.0,0.0,0.0,0.0,0.0,0.0834664891256102,0.9999833555259652,0.8952618730581446,0.2724755881047492,-0.3453007101642255,-0.9999833555259652,-0.9999833555259652,-0.1600588104749223,0.0,0.0,0.0,0.0,0.165756768752774,0.791866400355082,0.2157290279627163,-0.2671770972037283,-0.6418220150909898,-0.3968153573013759,0.0,0.0,0.0,0.0,0.0,-0.0,0.0228362183754993,0.9999833555259652,0.8657401242787394,0.3626276076342654,-0.3781957390146471,-0.8050210830004438,-0.5479582778517532,-0.497175987572126,-0.2769806924101198,0.0,0.0,0.0692188193519751,0.3572347980470484,0.5839103417665334,0.140479360852197,-0.6355747891699955,-0.6451897470039947,0.0,0.0,0.0,0.0,0.0,0.0,0.1463604083444296,0.9999833555259652,0.9999833555259652,0.1048601864181091,-0.9999833555259652,-0.5509487350199733,-0.3991899689303151,-0.4523413226808699,-0.1028628495339547,0.0,0.0,0.0,0.0,0.1213160230803373,0.2643919218819352,0.0833777185974256,-0.5220428317798491,0.2620838881491344,0.192337993786063,-0.5057256990679094,0.0,0.0,0.0,0.0,0.0,0.2866566799822458,0.2005437194851309,-0.1508821571238348,-0.3913226808699511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0096815357301375,-0.010774522858411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.473213493120284,0.0414558366622281,0.2925710164225477,-0.4774189968930314,-0.4209498446515756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3824511762094985,0.6405625832223701,-0.2151131824234354,-0.434603861517976,0.1307035064358633,-0.241167332445628,-0.3930758988015978,0.0,0.0,0.0,0.0,0.0,0.8473035952063914,0.9999833555259652,0.4039003550821127,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.3108078118064802,0.1209775854416333,0.338598535286285,-0.0233244562805148,-0.6728362183754993,-0.1612017310252995,0.0,0.1728972481136262,-0.0720872170439414,0.4817410119840212,-0.3143419884598313,-0.1954449622725255,-0.1466711051930758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3011595650244119,0.6117565468264536,0.2657345761207279,0.6637039502885043,0.4088326675543719,0.0,-0.361956280514869,-0.6342265867731913,-0.8402629826897471,-0.1433810474922325,0.0,0.0,0.0,0.7372059476253883,0.7035397248113626,0.3382434531735463,-0.8361573457612073,-0.9999833555259652,-0.6691910785619174,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0153905903240124,0.7590379494007988,0.9999833555259652,0.4767754105636928,-0.2862627607634265,-0.9124778073679538,-0.8489236573457611,-0.4576675543719484,-0.0,0.0,0.0,0.1637927208166888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4244007989347536,0.9999833555259652,0.6630104305370617,-0.4995228584110076,-0.1110741233910341,-0.6349090102086108,-0.9999833555259652,-0.2598424323124723,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5686196182867288,0.9999833555259652,0.1616566799822459,0.5209332001775411,-0.1921770972037283,-0.9999833555259652,0.3123612960497114,-0.3835608078118064,0.112982689747004,0.0807867288060363,-0.0261595650244118,-0.9999833555259652,-0.466733244562805,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3854416333777185,0.1476919662671993,0.5126997336884155,0.2135985352862849,-0.1111628939192188,-0.5297159343098091,-0.5576841988459831,-0.2030459387483355,0.0,0.0,0.0,0.0,0.2193686196182867,-0.2441300488237905,0.0056036395916555,0.0468486462494451,0.0896859742565468,-0.1581835330670217,0.0,0.0804982245894363,-0.089586107412339,0.0,0.0,0.0,0.0,0.0,0.3800099866844207,0.3063803817132712,-0.763875943186862,0.0,0.0,0.0396693297825122,0.2314802485574789,0.3365679094540612,0.5810363959165556,0.0,0.0,0.7018197958277851,0.3606191744340878,-0.9857467820683532,-0.9999833555259652,-0.4639258766089658,-0.055670217487794,0.0,0.0,0.0,0.0,0.4215213049267642,0.9999833555259652,0.3312305814469596,0.3116511318242343,-0.3701841988459831,-0.8506158455392809,-0.9999833555259652,-0.0766588992454505,0.0,0.0,0.0,0.5566633377718597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2339103417665334,-0.3131435863293386,-0.4598479804704837,-0.1068242343541944,0.0,0.0,0.4517421216156235,0.681213936972925,0.2641977363515312,0.1687305814469596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4469651575676875,0.0,0.0,0.0,0.1364347536617842,0.0,0.0,0.3686307146027518,0.5818686196182867,-0.8728695073235685,-0.8342099422991567,-0.7982578783843762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.0064580559254327,0.5085830004438526,-0.8649633821571239,-0.8074567243675099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6034176653351088,0.6441799822458943,0.77770195295162,0.2258877052818464,-0.4934698180204172,-0.9999833555259652,-0.9999833555259652,-0.0118952507767421,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.8182589880159786,0.9999833555259652,0.4329449622725255,-0.5155570350643587,-0.728040390590324,-0.9999833555259656,-0.2617454505104305,0.0,0.0,0.0,0.3488570794496227,0.2239569462938304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008771637816245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296105193075898,-0.3815079893475366,0.44275965379494,-0.7914391921881935,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.3986351531291611,0.113887039502885,0.9981802041722148,0.5107634265423879,-0.0288171327119396,0.2556202840656902,-0.7890812250332888,0.1665446071904127,-0.9999833555259652,0.3280348424323124,0.2749833555259653,-0.7392365734576121,-0.8334720372836217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9912671992898358,0.6728750554815801,0.5870505992010653,-0.8529738126941855,-0.9450233022636484,-0.7073346648912561,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5549545051043053,-0.254427430093209,0.8427097203728361,-0.5596371504660452,0.5850310696848646,0.9999833555259652,-0.6299656014203284,-0.6541056369285397,-0.9999833555259652,-0.2212771859742565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.364708166888593,0.5522581003106968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0154627163781624,0.351531291611185,0.3857356857523302,-0.6875221926320461,-0.0079671549045716,0.0255381713271193,-0.1338271193963603,0.9999833555259652,-0.0297159343098091,-0.5263537505548158,-0.848818242343542,-0.5466877496671104,-0.1859243231247226,-0.0,0.0,0.0453617399023524,0.5857245894363071,0.1298047048379937,0.085990901020861,-0.4452840656901908,-0.4972037283621837,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4988515312916111,-0.1263426542387927,-0.3372003994673768,-0.0916278295605858,0.0,0.0,0.4695184198845983,0.475421660008877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.360497114957834,-0.4528240124278739,-0.9999833555259652,0.5025798934753661,0.0023579671549045,-0.0962882822902796,-0.2109631602308033,-0.254693741677763,0.0,-0.0,0.1170383932534398,0.9999833555259652,0.9999833555259652,0.1341822015090989,-0.7530348424323124,-0.9999833555259652,-0.7523135818908122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.318869285397248,0.9999833555259652,0.9323346648912562,-0.8129549489569462,-0.9999833555259652,-0.6923879272081669,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0194906790945406,-0.021693297825122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0077119396360408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0959609409675987,-0.1153794940079893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1442465601420328,0.0,0.0,0.0,0.0,0.0,-0.0222814025743453,0.0,0.0,0.0,0.2062749667110519,0.1497114957833999,0.0,0.0,0.0,-0.3492454505104305,0.0,0.0,0.0,0.0,0.0,0.0,0.4744451841988459,0.9999833555259652,0.610363959165557,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,-0.0,0.0,0.0137150466045272,0.0,0.1715102086107412,0.0,0.4474145583666222,0.9999833555259652,0.6185696848646249,-0.5101808699511762,-0.9999833555259652,-0.9951675543719484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007118286728806,0.9999833555259652,0.5939857967154905,0.6500998668442077,-0.0578894806924101,-0.1824844651575676,-0.9999833555259652,-0.9966766533510872,-0.2682922769640479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.327424545051043,0.4030792276964047,0.0059642698624056,-0.2187416777629827,-0.4230304039059032,-0.1778295605858854,0.0,0.0,0.0389314247669773,0.6812749667110519,0.2254050155348424,0.1747891699955614,0.130803373280071,0.9999833555259652,-0.2179704837993785,-0.9452507767421215,-0.6723923657345761,-0.6697181535730137,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0359964491788726,-0.04005770084332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4913892587660896,0.6470705725699067,0.2072569906790945,-0.5554316466932978,0.2733411007545495,0.0066189525077674,-0.799167776298269,-0.4545938748335553,-0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.4804871282734131,-0.9999833555259652,-0.9999889036839767,-0.0248723923657345,0.0,0.2570849977807368,-0.2861074123391034,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.8738681757656458,0.9999833555259652,0.3773357745228584,-0.6085386151797603,-0.9999833555259652,-0.8968042609853527,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4943186861961828,0.9039891256102972,0.8528794940079893,-0.3141256102973813,-0.9999833555259652,-0.9999833555259652,-0.1912339103417665,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1246837549933422,0.6101808699511762,0.1154127829560585,0.0599090102086107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.071970705725699,0.0,0.0,0.0,0.0,0.2929871282734132,0.0331502441189525,0.0,0.0,0.0,0.0,-0.2629494007989347,0.0,0.0,-0.5563304482911673,0.0,-0.2383211273857079,-0.0904904571682201,-0.0354582778517532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.083155792276964,-0.2129050155348424,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.1264536173990235,-0.1407290279627163,0.0,0.4070683533067021,0.5475310696848645,0.3237572126054149,0.0,0.0,0.0,0.0,0.0,0.0,-0.2222647581003106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0980304039059032,-0.0189968930315135,-0.4249001331557923,-0.5968320017754105,-0.2687805148690634,0.0,0.0,0.0,0.1569241011984021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1316633377718597,0.9999833555259652,0.8766089658233466,0.0860130936529072,-0.6412006213936973,-0.9739292055037728,-0.89020195295162,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1505714602751886,0.9999833555259652,0.8104804704837992,0.2901575676875277,-0.7087827341322681,-0.9999833555259652,-0.7965656901908567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.05021637816245,0.9999833555259652,0.4539780292942743,0.3704283177984909,-0.086257212605415,-0.9999833555259652,-0.9999833555259652,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6220761207279183,0.9999833555259652,0.6291278295605859,-0.9207223701731024,-0.7912450066577896,-0.793364403018198,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3937361296049711,0.9999833555259652,0.8574678206835331,-0.0362350199733688,-0.9999833555259652,-0.9999833555259652,-0.4691300488237904,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.2894474034620506,-0.0280903240124278,0.0042665335108743,-0.0303040390590324,0.1702785175321793,0.4085608078118064,-0.4750055481580115,-0.4376553484243231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0468541944074567,0.3705947625388371,0.48771637816245,0.0399855747891699,-0.2532012871726586,0.2299267643142476,0.2041222814025743,-0.2166056369285397,0.1200011096316023,0.4268863737239236,0.6424323124722592,0.1048268974700399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4021582334664891,-0.8434087882822902,-0.9999889036839767,-0.2597814025743453,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652,-0.2555592543275632,-0.9999833555259652,-0.9999833555259652,-0.249805814469596,0.0,0.0,0.0,0.0,0.5399522858411007,-0.600904349755881,0.399384154460719,0.0828118064802485,0.9999833555259652,0.7690079893475366,-0.0159731469152241,-0.9999833555259652,-0.85781735463826,-0.2305037727474478,-0.401048601864181,0.0,0.0,0.2457944962272525,0.4205004438526409,0.8906347092765201,0.1436362627607634,0.2344762538837106,-0.3495395028850421,-0.8473368841544606,-0.9566134043497556,0.0,0.0,0.0,0.0,0.5579948956946293,0.0,0.0201120727918331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0956446959609409,0.0,0.0,0.0,-0.0903739458499778,-0.2727418996893031,0.0,0.0,0.0,0.0,0.5678262316910785,0.0709221038615179,0.0069296493564136,0.0,0.0,0.0,0.9579893475366178,0.3000443852640923,-0.9999833555259652,-0.9999833555259652,-0.5053595206391478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999833555259652,-0.9999833555259652,-0.1128883710608078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.132190412782956,0.9999833555259652,0.9675821127385706,0.1514314247669773,-0.5085053262316911,-0.7345095428317798,-0.7304094540612517,-0.5319074567243675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0595039946737683,-0.0662172658677319,0.0,0.0,0.0,0.0357689747003994,-0.0398024855747891,-0.0,0.0,0.0,0.5174267643142476,0.9999833555259652,0.7337771859742566,-0.4085885486018641,-0.9999833555259652,-0.9999833555259652,-0.0967765201952951,0.0,0.0,0.0,0.0167887261429205,-0.0186861961828672,0.1314469596094096,-0.1462882822902796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5073901464713715,-0.5646693297825122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.395306258322237,-0.0377219263204616,-0.4022081668885929,0.091300488237905,-0.1016089658233466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5396748779405237,0.3441744340878828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1630936529072348,0.0,0.0,0.0,0.0,0.0,0.3291611185086551,0.1837438970261873,0.0,0.0,-0.2986517976031957,0.0,0.9596981802041722,-0.4279571682201509,-0.9999833555259652,-0.4651242787394585,-0.1685752330226364,-0.4436861961828672,0.0,0.0,0.0,0.3955781180648025,0.5220594762538837,-0.9999833555259652,-0.0212494451841988,0.0,0.0,0.0,0.0,0.0,0.0,0.3093708388814913,0.6154238792720816,0.3352252552152685,-0.3450621393697292,-0.9999833555259652,-0.0572237017310253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1506324900133155,0.2887927208166888,-0.4722148246782068,-0.0168220150909897,0.0,0.0,0.0,0.0,0.0,0.0,0.5220483799378606,0.9999833555259652,0.7206668885929871,0.0084942299156679,-0.869340878828229,-0.6413393253439857,-0.9946515756768752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2512205947625388,0.9999833555259652,0.9999833555259652]
new object=loadshape.wind_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.011479173499508,1.8361211326117857,0.0,0.0,0.4405816114573084,1.3447031813709411,5.9691702197441785,6.810976276374768,4.215589810866951,1.6109106810976277,5.116431616923581,12.937028533945558,4.599868809445719,5.706242483874494,20.145402864327103,32.46474253853722,36.36164862796545,23.396742101235375,19.921285667431945,57.73696293866841,92.65168907838635,61.30643926970591,122.25101126052256,195.7051492292555,111.7103968514267,117.9763857002296,146.77763201049524,101.443096097081,50.893735651033126,179.5506723515907,173.81764512955067,66.1397179403083,88.02722204001311,107.52705805182026,96.5617142232426,100.17601399365913,117.51011260522576,128.16989176779273,131.90226303706132,110.5706789111184,150.16180168361214,68.49841478080245,109.22870886629497,192.46802230239425,170.67727123647097,192.88509893954296,198.9635946211873,183.50552093582596,149.8627965453154,200.0,151.11293320214278,187.60249262053136,41.67267956707118,106.16704930578332,130.08855362413905,30.356947633103747,88.17153164972122,122.7129113370504,92.80583797966544,67.04001311905543,77.5696949819613,80.03771728435552,72.81841040778397,63.65420356401007,66.66557341204766,54.55832513392369,81.18836777085384,65.60292992237892,85.81720782770307,47.448343719252215,74.5512189789002,32.60467912976932,45.82978025582158,31.59068547064611,16.623483109216135,14.764403629605336,11.536569367005576,9.592216027112714,10.668525199518967,7.146058817098503,5.324696621843227,0.0,0.0,0.0,0.0,0.0,0.0,0.3963047993877774,0.0,2.0148682628184105,2.374002405160162,10.748332786706024,24.69990160708429,44.25002733136547,52.35705695856565,55.45698043074232,32.26850333442658,27.15043183557451,28.749863343172628,55.11807149885208,52.11872745162348,59.03028315294632,52.24226522357057,41.44910899748551,26.76068656390073,16.470974089865532,5.947851754673664,6.803870121351261,10.893189023723624,18.793046900623157,51.807696512517765,43.02175576691811,32.4292117634197,14.323275390838528,20.59965015852192,36.075215917787254,23.2824969935498,26.660653766262165,9.579643598994204,5.405597463649284,5.391931780911775,1.3824204657264676,3.9914726139717938,1.8935170001093256,0.8368864108450857,1.7021974417841916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9281731715316496,6.745927626544222,2.732589920192413,9.938777741335956,5.684924018803979,15.418169891767796,8.760249262053133,10.8560183666776,6.802230239422761,2.384388324040669,6.452388761342517,0.0,5.678364491089974,3.1452935388652015,0.7576254509675303,0.0,0.0,0.0,0.0,0.0,0.0,3.2803104843117965,11.088334973215265,14.277905324149994,31.344703181370942,10.793156226085056,5.553186837214388,1.3375970263474364,8.453044714113918,0.6258882693779382,0.0,0.0,3.289603148573303,4.270799169126489,5.04209030283153,11.420684377391495,0.0,2.529791188367771,0.4258226741007981,0.0,0.0,0.0,0.0,0.0,0.0,0.3580408877227506,22.05422542910244,13.197223133267736,7.170657046026021,11.224445173280856,10.582158084617909,2.826063190116978,4.50038263911665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.773258992019242,14.216136438176452,12.68667322619438,7.473488575489232,6.751393899639227,2.921722969279545,0.2891658467257024,0.7182682846835029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.07029627200175,0.0,0.0,2.686673226194381,14.277905324149994,16.96785831420138,19.045588717612333,0.0,1.517437411173062,12.960533508254072,6.272548376516891,11.649721220072156,16.937247184869356,13.179731059363723,38.93189023723625,60.435661965671805,52.38329506942166,76.4392697059145,117.9763857002296,197.5795342735323,195.4061440909588,200.0,200.0,200.0,85.13064392697059,198.44047228599536,156.1522903684268,108.68262818410408,176.32338471630044,200.0,132.2635836886411,200.0,113.8138187383842,52.74789548485842,129.4632119820706,85.66743194489996,72.95944025363508,82.59811960205533,83.73947742429213,39.33803432819504,25.54881381873838,8.560730294085491,10.071608177544553,6.596698371050618,2.9496009620640646,0.6346343063299443,4.834371925221384,28.80288619219416,19.40417623264458,7.578987646222806,35.002733136547505,106.4458292336285,183.6503771728436,200.0,200.0,190.1011260522575,88.00207718377611,51.32010495244342,104.61572100142122,189.7512845741773,137.44451732808568,153.37487700885538,195.72318793046904,174.05597463649286,198.53558543784848,191.90608942822783,190.78987646222805,169.77752268503335,150.08910025144854,62.537990598010275,14.9994533726905,20.25855471739368,29.88575489231442,28.49732152618345,33.35902481687985,22.838088990925986,22.586093801246314,23.631791844320546,26.458401661747025,26.29823986006341,25.179840384825624,48.84442986771619,50.88280310484311,64.29813053460151,92.23461244123754,104.66765059582376,111.93014102984584,85.10276593418608,95.90794796108014,97.8397288728545,87.74625560292992,55.1399365912321,30.33125614955723,22.446703837323714,28.239313436099263,14.621733901825737,0.852738602820597,2.3045807368536133,9.047775226850334,4.429867716191101,3.629605335082541,3.32841368754783,0.6379140701869466,5.853831857439597,1.554061440909588,10.930906308079152,32.609052148245325,72.7194708647644,129.96009620640646,159.13195583251337,134.20520389198646,169.89559418388544,168.41970044823438,81.428883787034,84.08603913851536,49.273532305674,88.37214387230786,81.93232753908384,114.5687110528042,126.415764731606,23.892533070952226,0.5242155898108669,4.81414671476987,13.022849021537116,15.098392915710068,16.022739696075217,16.005247622171204,11.674866076309174,17.509565977916257,17.705805182026893,39.219962829342954,48.4350060129004,68.17098502241173,70.03061112933202,92.23570569585657,103.61539302503552,126.03968514266973,139.0286432710178,155.50672351590688,160.64611347982947,170.35366786924675,163.10210998141469,174.19044495462992,154.75948398381982,28.537225319776976,8.570022958347,11.75576691811523,24.1401552421559,29.733792500273314,22.378375423636164,18.521919755110964,14.502569148354652,4.996173608833498,12.929375751612552,6.65628074778616,4.568711052804198,0.0,4.520061222258665,14.95517656062097,74.94533726904997,98.47873619766042,170.5597463649284,120.8620312670821,113.98655296818627,101.08013556357275,103.2786706023833,73.05947305127364,74.81305346015087,22.777413359571444,25.24215589810867,50.314310702962715,53.283043620859296,49.18607193615393,52.904777522685045,83.17098502241171,68.88925330709522,37.363616486279646,34.450639553952115,49.179512408439926,77.9900513829671,52.422652235705705,61.91374221056084,49.4347873619766,66.8421340330163,81.85251995189678,91.1561167595933,113.7203454684596,88.81217885645569,85.07324805947306,67.04165300098393,38.74603695200612,170.32360336722425,67.63146386793484,51.79184432054226,34.76986990270034,25.117524871542585,27.76812069530994,32.067344484530445,28.592434678036515,19.566524543566196,18.904558871761235,127.61779818519734,147.2488247512846,125.23450311577568,149.23198863015196,96.22335191866186,98.68700120258008,87.60194599322182,88.8706679785722,56.74756750847272,72.78670602383296,85.62643489668744,67.79763857002295,47.412812944134686,42.207281075762545,40.09675303378156,4.589482890565213,0.780037170657046,0.0,0.0,0.0,0.0,0.0,2.334645238876134,12.793265551546956,29.550125724281184,18.46999016070843,6.855253088444299,11.981523996938888,8.350825407237346,4.141795124084399,6.165956051164316,5.956051164316169,6.026019459932217,8.062752815130644,9.311249590029515,19.837105061768888,33.160052476221715,47.670821034218875,85.8478189570351,35.50891002514485,18.138187383841696,68.72909150541162,63.97288728544878,81.91756860172735,105.2656608724172,88.46835027877992,65.21263802339566,31.9979228162239,54.030283152946325,80.39029189898328,77.76046791297692,83.59899420575051,84.91308625778944,95.19623920411064,88.99803214168578,92.46638242046572,71.59779162566961,68.89854597135673,70.63736744287745,49.340767464742534,58.93298349185525,70.83360664698807,50.7062424838745,25.109325461900077,23.767902044386137,28.22947414452826,40.62807477861594,64.78790860391385,67.72985678364492,112.4319448999672,129.19809773696295,55.716628402755,44.955723187930474,23.234940417623264,1.2616158303268832,0.0,23.4246200940199,6.426150650486498,21.035858751503223,0.0,0.6980430742319886,4.744725046463321,6.6983710506176894,0.418716519077293,10.01311905542801,10.204438613753144,6.558981086695091,0.9019350606756312,0.0,0.0,0.0,0.0,0.0,0.0,2.7506286214059252,12.236798950475563,9.661637695419262,9.195364600415436,5.408877227506286,7.221493385809555,8.965781130425277,43.35519842571334,54.16857986224992,42.0033890893189,21.674319448999675,25.9981414671477,28.88214715207172,35.698589701541486,26.59888488028862,30.988302175576692,23.37214387230786,24.278451951459495,30.362960533508257,18.348638897999344,20.84727232972559,29.040122444517323,36.523996938887066,43.0020771837761,38.81709850224117,50.39193178091177,47.39750737946868,15.378812725483764,14.9961736088335,25.15906854706461,22.793812178856456,16.365475019131956,13.590794796108014,8.710506176888599,0.0,0.0,10.59801027659342,8.11194927298568,0.0699682956160489,15.51218978900186,13.209248934076744,10.149775882803103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.969826172515579,0.0,0.0,13.31201486826282,14.485623701760138,8.681534929485077,0.0,1.1129332021427791,6.859626106920301,11.796763966327758,20.06723515906855,15.24106264348967,11.977150978462884,17.82824969935498,25.7171750300645,26.782005028971245,28.64491089974855,23.688641084508586,12.05641193834044,15.466819722313328,13.33989286104734,4.432600852738603,5.320870230676725,6.98480376079589,50.24270252541817,0.1978790860391385,10.051382967093035,0.0,0.0,8.036514704274627,4.292664261506505,8.639991253963048,12.45927626544222,3.7575161255056297,10.675084727232973,9.719580190226305,6.616923581502132,37.022521045151414,33.78594074559965,51.89734339127583,7.238438832404068,58.68481469334208,70.96261069203017,87.5773477642943,132.95561386246857,169.59713567289822,126.46550781677053,148.67388214715209,200.0,200.0,200.0,101.7393680988302,194.99890674538105,143.53394555591998,97.09576910462448,119.30250355307751,193.96414124849676,73.72854487810213,85.32305673991473,83.77118180824314,107.92226959658905,131.33103749863344,94.53318027768668,77.99661091068111,46.583032688313104,26.48299989067454,27.18814911993003,28.23330053569476,21.7136766152837,20.92489340767465,18.401115119711378,17.927735869684046,38.07696512517765,78.79796654640866,42.68120695309938,43.08079151634416,22.301300972996614,17.761561167595936,23.784300863671152,30.91614737072264,13.479282824969935,5.238876134251667,4.263146386793484,4.837105061768886,6.451295506723516,11.205859844757844,17.271783098283592,0.0,0.0,5.5712255384279,13.83021755766918,16.2884005684924,14.147808024488905,12.494260413250244,14.98578768995299,25.775117524871543,43.93462337378375,30.269487263583688,22.386574833278672,11.332130753252434,15.348748223461245,20.237782879632668,58.869574723953214,110.35476112386571,145.35038810538973,126.63878867388216,103.07313873401117,76.19438067125834,80.9866622936482,86.47753361757954,75.32906964031923,36.21515250901935,31.621296599978137,41.191100907401335,44.304690062315515,41.04241827921723,39.504755657592646,38.95867497540178,40.61440909587843,32.060238329506944,29.135782223679897,93.45577785066142,76.7218760249262,104.1057177216574,106.5382092489341,112.38985459713568,87.19142888378703,77.11052804198097,80.76418497868154,70.97518312014867,62.5735213731278,65.05138296709303,60.817754455012576,53.55963703946649,54.37629823986006,6.040231769979228,2.08538318574396,4.008418060566306,15.431835574505303,26.009620640647206,18.96687438504428,22.560402317699793,20.02897124740352,18.129987974199192,62.455449874275715,85.77894391603806,110.37225319776977,128.2617251557888,144.96228271564448,153.64545752705806,123.8641084508582,156.97715097846287,130.04209030283153,172.2767027440691,121.0139936591232,154.47742429211763,140.3011916475347,145.11096534382858,89.1385153602274,10.08363397835356,6.791844320542255,4.621187274516235,11.923034874822347,15.418169891767796,14.332021427790536,9.338034328195036,2.4275718814911995,1.3124521701104186,10.951678145840166,0.0,0.0,0.0,8.606646988083524,33.72854487810211,62.66808789767138,90.47611238657484,58.61812616158304,73.24587296381327,57.24609161473707,52.01705477205641,47.52104515141576,44.03192303487483,20.4356619656718,0.0,0.0,4.426041325024598,24.61462774680223,28.9996720236143,37.35651033125615,38.061112933202146,33.68044167486608,21.422870886629497,14.88575489231442,18.81545862031267,25.134470318137097,32.89767136766153,43.97944681316279,29.435333989286107,37.849021537115995,36.94817973105937,16.993003170438396,6.704930578331693,3.764075653219635,6.214605881709851,9.278451951459497,18.280857111621295,24.516781458401663,5.031157756641522,1.6573740024051602,0.0,5.996501585219198,21.889690608942825,14.62774680223024,25.502350497430857,31.168689187711816,22.566961845413797,28.77063518093364,44.477970919427136,42.16792390947852,33.92587733683175,25.077074450639554,28.234393790313767,43.21307532524325,59.115010385918886,78.31966765059583,94.30796982617252,95.18530665792063,105.2787799278452,124.38668415874056,113.08407128020114,70.26730075434568,24.40800262381109,22.836995736306985,29.94424401443096,47.04547939215043,70.39138515360227,64.66109106810977,98.64108450858204,98.20596917021976,75.33617579534273,77.49590029517874,121.20421996282936,87.91407018694655,111.37312780146496,98.47928282496994,70.7029627200175,64.59549579096972,54.93877774133596,60.47884552312234,46.77107248278124,42.52104515141576,48.89635946211872,53.38307641849788,65.16289493823112,47.00721548048541,32.856674319449,27.777413359571447,23.64545752705805,19.775336175795346,18.63015196239204,17.307860500710614,55.91888050727014,40.02186509238001,28.44429867716191,0.0,6.534382857767575,8.094457199081665,22.664808133814365,13.619219416202032,11.923581502131846,23.175904668197223,15.30173827484421,13.50114791734995,14.966655734120476,0.0,0.0,0.0,0.0,0.0,0.0,3.819285011479174,0.9790095113151852,3.4486716956379144,5.199518967967641,2.124193724718487,5.091286760686565,8.166065376626216,23.760795889362633,11.82792172296928,10.632994424401444,11.88531759046682,21.079042308953756,4.821799497102875,17.82606319011698,79.75128457417732,117.136766152837,64.47031813709413,74.1450748879414,65.06176888597354,59.21231004700994,69.83765168907838,56.34306329944244,21.25560292992238,7.777413359571445,3.0605663058926424,1.8421340330162896,0.772931015633541,0.0,0.0,0.0,0.945665245435662,14.980868044167488,33.4339127582814,49.43861375314311,52.22477314966656,35.41871651907729,39.9885208265005,24.45282606319012,24.976495025691484,37.613425166721335,21.69071826828468,15.95714441893517,16.149010604569806,15.778397288728543,18.710506176888597,14.052148245326338,17.91953646004154,13.093363944462666,9.54465945118618,10.293538865201706,14.19809773696294,15.81338143653657,12.988411501038591,9.142341751393898,5.847272329725593,3.825297911883678,5.917240625341642,8.115775664152181,2.5292445610582703,1.5567945774570895,0.3126708210342188,0.0,0.8155679457745708,0.0,0.0,2.3084071280201157,3.935716628402755,9.853503881053898,13.521919755110964,38.78594074559965,43.22892751721877,6.760139936591232,11.682518858642178,20.225757078823655,30.717175030064503,40.32688313108123,44.94861703290696,54.33366130971904,55.741226631682515,33.51208046353996,54.22542910243797,96.8344812506833,96.8317481141358,132.2510112605226,106.2812944134689,67.8441018913305,86.60107138952662,123.1420137750082,135.03771728435555,114.62556029299223,82.53143107029628,81.33431726249044,82.10560839619548,84.23581502131846,67.25866404285557,42.93538865201706,28.33169345140483,27.87252651142451,20.277140045916695,10.98556903902919,9.410735760358587,7.468568929703728,6.987536897343391,8.610473379250028,24.334207937028538,24.492183229474144,43.393462337378374,60.97081010167267,66.49721220072155,63.051273641631134,63.92970372799825,54.16202033453592,38.25243249152728,26.04023176997923,21.309719033562917,22.82988958128348,18.50989395430196,9.09915819394337,10.843992565868591,0.0,0.0,0.0,0.0,0.0,0.0,2.3953208702306763,3.2994424401443094,4.899967202361431,14.106810976276376,8.303268831310811,11.17196895156882,27.724937137859406,17.78506614190445,16.561167595933092,27.943041434350057,14.306329944244014,55.31321744834372,122.32097955613864,100.50399037935938,92.92117634197004,75.63900732480595,74.49382311140265,190.64666010713896,160.4700994861703,174.8387449436974,177.31605991035312,184.30960970810105,193.18847709631572,197.63529025910137,200.0,199.957363069859,200.0,161.45074887941402,114.92565868590796,170.23832950694216,158.26500491964578,174.4500929266426,200.0,155.4143435006013,105.3115775664152,32.639116650267844,100.9943150759812,30.708428993112495,50.83251339236908,59.26150650486497,49.43533398928611,56.23045807368536,84.24182792172297,71.79239094785174,62.71181808243139,63.72854487810211,53.68754782988958,54.015524215589814,44.32108888160053,42.88728544878102,41.214059254400354,89.57035093473269,92.97693232753907,121.9897234065814,67.90259101344704,92.94413468896904,99.8502241171969,97.2925549360446,47.06297146605444,29.72449983601181,52.39477424292117,40.67289821799497,30.282606319011705,53.73127801464962,44.40308297802558,14.852957253744398,4.908166612003936,6.563900732480595,3.0523668962501365,1.6076309172406251,0.0,0.0,0.0,0.0,0.0,1.474253853722532,1.554061440909588,0.0,0.0,3.778834590576145,8.8575489231442,15.03006450202252,17.84574177325899,31.05007106155023,32.64622280529135,38.82475128457418,24.705367880179292,23.00918333879961,20.67016508144747,37.39914726139718,28.08953755329616,14.554498742757188,14.953536678692467,36.51415764731606,72.07445063955396,95.96151743741116,115.18366677599217,129.6004154367552,126.423417513939,113.32185415983382,84.21941620203344,42.16519077293101,34.40854925112059,46.63113589154914,18.168798513173716,19.7135672898218,22.478408221274737,26.231551328304363,20.61550235049743,24.11883677708538,10.039357166284027,6.135344921832295,0.7270143216355089,5.994861703290696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.931780911774354,11.12605225757079,10.466819722313328,5.688203782660982,9.412922269596589,7.113807805837979,9.317262490434024,6.876571553514814,4.150541161036406,14.96884224335848,16.19984694435334,31.04241827921723,22.88509893954302,17.02962720017492,11.877664808133815,0.5455340548813818,0.0,12.617798185197332,21.651361102000656,95.17546736634964,58.47873619766043,52.64403629605335,50.29955176560621,15.969716847053675,8.72854487810211,52.16136438176452,38.67497540177107,38.20542254291024,27.774680223023942,28.289603148573303,22.807477861593963,14.567617798185198,8.169891767792718,6.602711271455123,8.551984257133487,13.708319667650596,7.214933858095549,7.422652235705696,8.378156772712366,13.728544878102108,13.895266207499729,6.91264895594184,1.551328304362086,2.3767355417076637,0.0,0.0,0.0,0.0,0.0,0.0,5.5548267191428895,9.216683065485952,9.980321416857986,13.243139827265772,21.46933420793703,11.05717721657374,12.012681753580408,10.292445610582703,8.774461572100142,11.92904777522685,12.311140264567618,13.948835683830763,13.661856346343065,3.9794468131627863,9.550125724281184,3.407128020115885,3.5323056739914724,11.84377391494479,5.219197551109653,22.782333005356943,5.660325789876462,24.51404832185416,46.65354761123866,106.1003607740243,113.94500929266428,105.22903684268066,122.22586640428555,106.10036077402428,141.31245217011042,130.78659669837103,157.47348857548923,194.75019131955833,191.8552530884443,109.80485405050835,92.45271673772822,41.31135891549142,81.4064720673445,85.38427899857876,177.18486935607302,200.0,200.0,200.0,195.9702634743632,195.54881381873835,200.0,189.06417404613535,193.560183666776,108.40494151087788,107.90751065923254,65.15797529244561,111.79129769323278,152.90860391385152,150.5269487263584,53.24587296381328,47.190882256477536,95.49579096971684,76.1550235049743,55.11861812616159,83.2819503662403,54.04613534492183,29.471411391713133,28.70503990379359,38.02503553077512,46.16595605116432,35.74997266863452,32.974199190991584,32.08756969498196,22.680660325789876,29.62884005684924,30.26238110856018,37.2887285448781,67.64895594183886,62.22258664042856,84.61517437411172,80.08472723297257,95.4362085929813,65.49797747895485,52.91680332349405,51.53875587624358,38.93243686454576,38.73838416967311,38.02503553077512,35.407783972887295,30.636274188258444,9.927845195145949,0.0,0.0,0.0,0.0,2.754455012572428,17.034000218650924,17.665354761123865,16.7180496337597,16.95637914070187,20.97026347436318,19.16311358915491,24.550125724281184,28.536678692467476,33.52191975511097,22.148791953646004,19.620640647206734,6.7677927189242375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715644473597901,22.020881163222914,96.1533836230458,110.08363397835356,138.79905980102765,102.68339346233736,80.02842462009401,115.84125942932108,87.68175358040888,63.45741773258992,83.02175576691812,90.05903574942604,133.00371706570462,156.2534164206844,131.9656718049634,103.69574723953208,55.51546955285887,76.2780146496119,55.159068547064614,106.5639007324806,80.95659779162567,82.7150978462884,105.53952115447689,45.07762107794906,89.18552530884443,181.58685907947964,191.9705914507489,200.0,190.58598447578444,193.22947414452827,168.4289931124959,126.8645457527058,141.03476549688423,117.48387449436974,161.55242155898108,187.81458401661743,155.40614409095878,166.409205203892,192.7150978462884,200.0,142.20509456652454,80.68055100032798,131.88969060894283,129.2773586968405,81.00743413140921,130.62151525090192,191.19274078932983,200.0,149.55559199737618,160.60784956816445,22.163004263693015,72.75117524871543,130.07215480485405,187.64184978681536,129.20083087351043,67.23406581392807,36.09598775554827,61.796217339018256,31.68743850442769,63.65147042746256,148.90346561714222,113.7137859407456,87.79107904230897,153.42462009401993,188.47163004263692,176.8683721438723,195.61276921394992,154.75620421996285,88.40439488356839,73.78867388214717,128.2841368754783,132.68995299005138,64.92347217666995,77.61233191210233,73.1343609926752,49.2871979884115,27.02908057286542,54.17896578113043,40.731933967421014,21.52345031157757,28.377063518093365,45.27659341860719,29.374111730622065,51.8639991253963,15.948945009292665,68.05291352355964,79.65617142232426,77.21001421231004,58.295616048977806,56.304799387777415,50.06340876790204,70.57341204766591,36.03531212419372,59.17295288072592,49.39707007762108,55.592544003498425,29.567617798185196,39.09423854815787,29.06581392806385,24.88466163769542,21.69837105061769,34.32600852738602,12.605772384388326,15.590904121569912,29.786268721985348,14.268612659888488,27.957800371706572,34.47851754673664,37.11818082431398,38.53503881053897,28.48474909806494,20.724281185088007,15.266754127036188,11.724062534164208,6.873838416967311,12.024160927079915,4.496009620640647,7.303487482234614,9.204110637367444,4.107904230895375,0.0,12.2865420356401,12.202361429977042,16.48409314529354,11.601071389526622,13.420247075543893,12.845741773258991,25.95823767355417,39.11446375860938,27.940308297802556,29.206297146605444,30.31431070296272,17.97201268175358,23.98491308625779,18.78539411829015,15.437848474909806,28.0009839291571,17.571334863889803,21.98316387886739,16.757406800043732,21.824641959112277,13.809445719908163,17.180496337597027,13.868481469334206,13.84388324040669,12.833715972449983,8.8570022958347,5.409970482125287,0.5176560620968623,3.777741335957145,10.77457089756204,40.08910025144856,65.76199846944354,70.47337925002734,62.26904996173609,67.69432600852738,30.59582376735542,36.94763310374986,29.836011807149887,28.263911665026782,100.76145184213404,15.003279763857002,32.35213731278015,30.307751175248715,49.36153930250356,20.033344265879524,26.20203345359134,34.92183229474144,28.965781130425277,45.33781567727124,44.95681644254947,113.91221165409424,62.317153164972126,57.64184978681535,49.5648846616377,42.47403520279873,41.30206625122991,63.24696621843226,57.10123537771947,53.01847600306112,34.03793593527933,40.87679020443861,34.547939215043186,23.050180387012137,29.784082212747347,29.626653547611237,37.84355526402099,22.55493604460479,33.89909259866623,25.5657592653329,34.43861375314311,29.174046135344923,76.68361211326118,119.289931124959,117.9873182464196,126.78965781130428,97.862140592544,56.942713457964366,36.64370831966765,20.025691483546517,25.838526292773583,34.464305236689626,46.08560183666776,42.37072264130316,53.60282059691702,56.55078167705258,45.1421231004701,25.11479173499508,200.0,200.0,196.64753471083415,133.91549141795124,100.21646441456215,107.79545206078495,81.88695747239532,80.05247622171204,47.50901935060675,87.50683284136876,176.34962282715642,168.7400240516016,192.6844867169564,13.377610145402862,74.73215261834481,13.624685689297038,122.36634962282716,63.52246638242046,171.9612987864874,135.4296490652673,61.21351262709085,190.82048759156007,102.43959768230022,58.69028096643709,25.67563135454247,24.561058270471197,20.104405816114575,109.49546299333112,182.99497102875264,150.45862031267083,112.7205641193834,186.0358587515032,178.1769979228162,187.34667103968516,158.34426587952336,129.37465835793157,56.36656827375096,105.1213512627091,18.236033672242264,25.93527932655515,19.904886848146937,29.135782223679897,30.45971356728982,19.393790313764075,40.30064502022521,66.50705149229255,67.50027331365474,76.11074669290477,88.22892751721876,59.7179403082978,102.78342625997594,154.5561386246857,64.26095987755548,13.942276156116758,10.101672679567072,51.60325789876462,60.34328195036623,66.37422105608395,50.882256477533616,47.545643380343286,49.19044495462994,36.79129769323276,44.418388542691595,79.0024051601618,101.57975292445612,164.41346889690612,169.76823002077182,148.91822455449878,154.61134798294523,172.1613643817645,149.99617360883352,176.04132502459825,177.0186946539849,157.58390729200832,156.21569913632888,164.4140155242156,150.3257898764622,48.44648518639991,52.33683174811414,75.48540505083633,82.58390729200832,83.75751612550563,79.88684814693343,75.77183776101454,109.17677927189244,120.52421558981084,113.59626106920302,123.96195473925876,158.12014868262818,150.8374330381546,133.2797638570023,129.5402864327102,127.62381108560186,126.74428774461572,118.98272657701978,110.37225319776978,117.85831420137752,131.06974964469225,119.17951240843992,100.24324915272769,94.37575161255056,42.048759156007435,43.87558762435771,84.98633431726249,73.50934732699245,55.2951787471302,46.74483437192522,49.26259975948398,25.97572974745819,20.47829889581283,0.0,18.09719033562917,101.75740680004373,128.37761014540288,92.90095113151854,105.44714113917132,111.88094457199082,100.30447141139172,110.06832841368754,96.5748332786706,97.12310047009947,87.28380889909259,99.8682628184104,47.97857220946759,34.450639553952115,12.68940636274188,6.12878539411829,5.22958346999016,8.406034765496885,10.262381108560184,22.26959658904559,17.07226413031595,23.210888816005248,14.160380452607413,9.04558871761233,6.932874166393353,5.888269377938122,3.672788892533072,0.0,0.0,0.0,31.63004263693014,0.7051492292554936,2.603039247840822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7789439160380454,7.101782005028971,6.304799387777414,4.916912648955941,10.321416857986229,39.2948507707445,47.74297583907291,103.79304690062314,50.56739914726139,81.33158412594294,37.29747458183011,47.68503334426588,44.48507707445064,55.8751503225101,60.736306985897016,58.190116978244234,104.77478954848584,93.09336394446268,86.96895156882037,137.75609489450093,132.45435661965672,113.97890018585328,97.4538099923472,105.19514594949165,114.83382529791189,118.14584016617472,126.35016945446596,144.11829014977587,123.7269049961736,80.44386137531431,55.16781458401662,85.70405597463649,93.62413906198756,167.79709194271345,192.2657701978791,123.38963594621188,180.98392915710068,173.6558434459386,106.8208155679458,132.04821252869797,114.05542800918332,94.30796982617252,101.76833934623374,138.69082759374658,103.22072810757624,108.50060129004046,115.87515032251012,114.5479392150432,173.7034000218651,122.2810757625451,90.89701541489012,146.2687219853504,134.87099595495792,86.95528588608286,69.32928829124303,76.95583251339237,104.85459713567288,110.53624139061986,85.6001967858314,70.15524215589811,76.07029627200176,72.57844101891331,85.7302940854925,63.442658795233406,64.10025144856237,74.62556029299225,72.98075871870559,81.86181261615832,42.68284683502788,20.002733136547505,26.81152290368427,25.800809008418064,9.832732043292882,13.720892095769106,20.425276046791296,15.50125724281185,5.998141467147699,11.273641631135892,6.375860938012464,5.053022849021537,0.0,0.0,0.0,0.0,35.39411829014978,47.44670383732372,31.251229911446377,44.89286104733792,43.00699682956161,47.78287963266645,26.32447797091943,0.0,0.0,0.0,1.0047009948617034,7.899311249590029,7.597026347436318,9.863343172624903,20.223023942276157,24.011151197113808,36.33431726249044,23.525746146277463,24.433147480048103,28.41259429321089,44.990160708429,14.610801355635727,9.352246638242049,1.4715207171750302,0.0,0.0,0.0,0.4558871761233191,7.302394227615612,3.197769760577238,4.4577457089756205,0.0,0.0,0.0,0.0,2.912430305018039,0.3285230130097299,1.4933858095550454,2.5194052694872635,1.5453154039575816,3.828577675740679,16.332677380561933,31.988630151962393,192.53143107029624,21.02984585109872,15.853285230130096,0.0,0.0,0.0,0.0,0.0,2.402973652563682,0.0,8.36941073576036,4.017164097518313,0.0,0.351481360008746,0.0,0.0,3.2502459822892753,0.0,3.5574505302284907,2.857767574068,3.6880944571990817,12.05586531103094,11.147370722641304,14.7113807805838,2.8544878102109985,42.90696403192303,12.676833934623374,1.7005575598556903,10.286432710178202,7.465835793156225,46.1353449218323,104.55559199737618,51.11730622061879,60.08964687875806,42.32972559309064,30.873510440581608,7.431398272657702,0.0,0.0,3.832950694216683,3.60063408767902,14.587296381327212,15.4301956925768,8.39947523778288,18.88761342516672,20.20061222258664,29.876462228052915,27.914070186946542,6.918115229036843,6.848146933420794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10003279763857,13.775554826719144,30.17437411173062,23.52465289165847,32.163550891002515,38.81655187493167,26.41357822236799,21.2834809227069,6.848146933420794,0.0,0.0,0.0,0.0,0.5105499070733573,3.5754892314420026,1.9689515688203785,0.0,0.0,0.0,0.0,0.0,0.8811632229146169,3.638351372034547,4.04394883568383,0.0,106.69399803214168,7.416639335301191,0.0,9.507488794140157,9.34514048321854,0.0,0.0,0.0,0.0,1.3157319339674212,9.384497649502569,7.733683174811413,14.16967311686892,10.62862140592544,6.787471302066252,16.309719033562917,0.0,0.0,2.1012353777194708,4.229255493604461,6.360555373346452,5.861484639772604,10.847818957035091,14.52006122225866,12.911337050399036,16.638242046572646,12.032906964031923,12.747348857548925,8.016836121132611,6.220072154804853,17.566415218104297,0.0,53.515360227396954,93.84388324040668,75.95113151853067,85.33836230458074,71.10856018366678,65.00327976385701,65.73029408549252,69.40964250573958,28.595714441893517,21.683612113261177,26.86946539849131,34.69115557013228,33.8564556685252,39.5708975620422,32.006122225866406,21.2840275500164,7.997704165300099,6.626216245763638,54.024816879851315,4.190991581939434,42.37345577785066,45.17820050289713,103.36503771728437,68.12124193724719,88.40166174702088,79.79993440472286,88.1409205203892,88.24641959112277,89.4205750519296,76.54914179512407,78.97070077621078,73.39455559199737,37.73586968404942,29.23472176669946,55.47720564119383,66.64698808352466,52.29911446375861,43.73291789657811,85.95167814584018,163.35137203454684,83.25407237345578,30.107685579971577,3.963047993877774,2.792718924237455,58.66240297365256,65.0191319558325,53.60719361539302,41.81644254946977,77.7129113370504,77.88783207609052,73.71159943150761,75.77293101563353,70.09019350606755,59.81032032360337,49.43861375314311,55.773477642943035,25.12845741773259,28.49294850770744,37.64403629605335,60.27112714551219,55.09620640647207,65.94785175467366,50.5755985569039,81.40319230348749,65.46026019459931,62.857220946758495,16.510877883459056,27.92390947851755,7.731496665573411,1.1725155788783208,4.295397398054006,39.887941401552425,72.11162129659996,34.68842243358479,28.03378156772712,12.524324915272766,5.445501257242811,39.44189351700011,64.04176232644583,32.98841150103859,6.396086148463978,0.0,0.0,41.38570022958347,39.87372909150541,57.51721876024926,73.4497649502569,91.421231004701,81.22772493713786,58.76243577129113,40.18476003061113,25.179293757516124,31.78747130206625,26.804416748660763,22.884005684924016,14.696075215917787,12.223679895047557,40.1503225101126,30.4291024379578,24.781895703509345,23.37050399037936,44.171312998797426,21.64480157428665,46.51087788345906,56.30097299661091,59.1472613971794,172.33737837542364,42.61998469443533,35.07215480485405,51.456215152509024,17.110528041980977,121.76943260085274,7.210560839619548,5.736853613206516,6.972777959986881,28.808899092598665,83.7148791953646,42.07937028533946,101.1588498961408,107.47184869356072,93.21252869793376,57.49699354979775,25.988302175576695,30.737946867825517,42.062424838744946,65.31267082103423,55.25527495353669,38.60500710615502,29.451732808571112,15.418716519077297,36.23045807368536,79.04504209030283,102.859954083306,65.39193178091178,59.359899420575054,95.4132502459823,88.29834918552531,92.2723297255931,20.096753033781567,59.61790751065923,13.186290587077732,18.55963703946649,25.65649939870996,59.838744943697385,62.26577019787908,66.51689078386356,70.56247950147588,46.55515469552859,54.938777741335954,51.223351918661855,73.92095769104624,68.1321744834372,7.1963485295725365,5.418169891767794,0.9899420575051928,3.734011151197114,10.833606646988084,8.714879195364599,5.469552858860829,6.356728982179948,11.321198207062425,6.140264567617799,4.275718814911993,11.40100579424948,27.281075762545097,77.21274734885755,70.10385918880507,52.56368208155679,22.25647753361758,7.689952990051382,0.1448562370176014,6.854706461134798,10.314857330272222,13.60063408767902,21.46933420793703,11.989723406581392,4.721220072154805,0.0,4.529900513829672,10.51492292554936,6.979884115010386,19.18607193615393,7.242811850880069,6.757953427353231,9.321635508910026,9.050508363397832,10.793156226085056,16.44036296053351,13.986552968186292,0.0,108.51754673663496,72.81841040778397,81.25177653875588,79.40690936919208,63.37214387230786,65.67344484530447,87.37400240516017,72.67683393462339,61.163769541926314,25.54225429102438,9.751284574177326,0.0,16.131518530665794,21.780911774352248,18.870667978572207,25.728654203564012,24.606428337159723,18.15513283043621,17.164097518312012,19.84311796217339,15.475565759265333,11.61528369957363,11.34524980868044,10.603476549688422,8.797419919099159,8.247512845741772,5.725374439707008,11.763966327757736,9.980321416857986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5537334645238876,6.481360008746037,34.60041543675522,55.23450311577567,41.328850989395434,33.09773696293867,54.32436864545753,52.04930578331693,43.761889143981634,23.55909041215699,22.64130315950585,3.5716628402755,0.0,3.9892861047337926,1.4266972777959983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.793046900623157,63.36667759921286,65.90193506067563,102.31715316497213,109.67912976932328,131.92248824751286,103.61703290696404,65.5777850661419,49.19700448234394,35.870777304034114,25.657592653328965,27.8517546736635,28.008090084180605,49.506942166830655,49.039575817207826,49.039575817207826,56.69509128676069,34.576910462446705,67.62873073138735,42.92828249699355,30.5684924018804,14.1417951240844,3.5678364491089978,11.058817098502242,25.48431179621734,16.074669290477754,25.34601508691374,193.22947414452827,14.609161473707228,32.2805291352356,29.247294194817975,9.19919099158194,18.24040669071827,35.733027222040015,39.66819722313327,44.62446703837323,64.08713239313435,78.91877118180824,53.75314310702962,61.0041543675522,81.68743850442769,75.54498742757188,17.02908057286542,17.65879523340986,9.896140811194927,5.5548267191428895,0.0,1.7781786378047448,0.0,1.7595933092817315,0.9576910462446704,0.7324805947305127,0.0,32.91844320542254,57.38384169673117,48.306001967858315,51.56718049633759,59.989067453809994,55.22739696075216,56.188914398163334,65.53296162676287,66.0008746036952,25.22685033344266,15.467366349622829,8.97288728544878,13.834043948835683,6.761779818519733,46.25286979337487,26.309719033562917,4.5435661965671805,4.532633650377173,0.0,3.691920848365584,9.140155242155895,7.1132611785284805,13.132721110746692,11.221712036733356,49.680223023942276,51.70985022411719,36.255602929922375,54.63321307532524,72.75117524871543,70.26238110856019,69.05269487263584,69.47469115557013,55.24926205313218,40.264567617798185,15.628074778615938,19.569257680113697,15.47119274078933,6.7759921285667435,1.4835465179840384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066032578987646,13.219634852957254,33.975073794686786,37.59811960205532,30.125177653875586,71.44692248824752,83.33770635180933,81.12933202142779,84.39324368645458,46.80551000327976,42.12310047009949,15.714441893517,16.022193068765716,9.541379687329178,8.231114026456762,6.7781786378047455,4.21449655624795,6.999016070842899,0.0,0.8292336285120805,9.03028315294632,24.352246638242043,17.73860282059692,22.04875915600743,32.65988848802886,54.48890346561714,114.25604023177,105.34820159615175,72.48278123975074,78.92533070952224,79.79884115010385,52.09686235924347,57.09084945883897,63.34535913414235,53.96195473925878,43.2803104843118,43.979993440472285,69.78572209467585,42.69760577238439,26.67267956707117,53.25024598228928,45.469006231551326,31.950366240297367,10.166174702088115,20.198425713348637,11.657920629714662,19.573084071280203,42.367989504755656,72.11107466929047,68.43937903137642,57.961626762873074,190.8478189570351,153.65857658248606,87.20728107576255,79.50038263911664,77.97310593637259,43.8646550781677,84.06472067344485,32.02197441784192,14.8617032906964,36.851426697277795,15.461900076527824,53.5683830764185,55.36842680660325,47.91625669618455,80.2689406362742,25.230676724609157,35.98556903902919,27.44342407346671,27.499180059035748,32.677927189242375,39.80266754127036,41.5715535148136,129.4375204985241,99.82179949710287,171.78145840166175,102.64348966874384,118.67497540177108,117.86760686563902,85.34874822346124,129.79720126817534,112.31605991035312,107.80911774352246,131.00579424948072,126.90608942822784,111.75248715425823,106.60216464414565,143.95375532961629,116.49119930031706,92.71673772821688,42.0050289712474,32.54455012572428,52.35869684049415,47.4248387449437,39.47687766480813,32.18486935607302,32.4281185088007,30.652673007543456,14.047228599540832,6.786378047447251,8.801246310265661,36.278561276921394,32.86760686563901,78.80069968295616,38.33497321526183,123.43937903137645,47.762107794905425,88.77391494479063,111.49885208265005,33.64327101782005,86.04296490652672,107.26030392478408,89.25494697715098,62.66972777959987,0.0,0.0,0.0,0.0,0.0,0.3749863343172625,0.7111621296599977,0.565759265332896,0.0,13.2852301300973,0.0,71.15611675959332,107.75828140373892,103.59024816879852,91.10582704711928,119.41784191538213,121.5956051164316,115.06231551328304,89.24456105827048,96.07302940854925,84.16748660763092,61.960205531868375,49.340767464742534,33.397835355854376,5.165628074778616,3.2994424401443094,2.9785722094675853,1.7011041871651909,0.4378484749098065,0.0,0.0,0.0,0.0,64.83273204329288,54.61790751065923,82.63419700448235,85.80190226303706,118.61211326117852,126.86837214387232,112.09412922269595,53.03432819503663,70.719908166612,50.50180387012134,25.474472504646332,32.75390838526293,51.58303268831311,59.52443424073467,52.63474363179185,8.95484858423527,6.2818410407783976,4.013337706351809,0.8647644036296054,0.0,0.0,1.5207171750300643,5.240516016180168,3.7903137640756537,49.98305455340549,48.26828468350279,80.95277140045917,115.38154586203126,151.97059145074888,162.900404504209,192.1384060347655,135.49688422433584,129.63485295725374,119.80430742319884,173.0075434568711,125.83032688313108,61.30370613315841,48.19558325133924,60.36405378812726,43.62031267082104,42.400240516016176,23.937356510331252,26.37531431070296,17.066797857220948,7.060238329506942,7.694872635836887,25.17382748442112,29.238548157865967,34.65015852191976,44.75292445610582,36.818082431398274,76.58959221602711,89.8633431726249,122.98786487372912,186.71367661528367,177.32425931999563,117.72767027440692,116.44364272439051,105.59691702197442,139.0155242155898,80.41106373674428,149.34186071936156,124.08330600196788,38.82857767574068,20.30064502022521,20.44604788455231,27.564228708866295,22.70143216355089,16.11293320214278,12.460369520061224,9.776976057723845,6.036952006122226,2.0110418716519076,9.766043511533836,5.759265332896031,6.25669618454138,12.225319776976058,54.85077074450639,39.18169891767793,54.14288837870341,58.1327211107467,33.92423745490325,37.07718377610145,35.48103203236034,50.36296053350825,106.10582704711926,53.36175795342736,12.981305346015088,12.601945993221822,13.292336285120804,10.367333551984258,5.25746146277468,3.708319667650595,4.883568383076418,5.909041215699137,2.9326555154695533,0.0,13.846616376954191,62.74844211216792,84.16530009839292,115.66688531759046,96.33431726249042,109.37520498524108,110.66415218104298,110.56630589264238,104.1407018694654,107.79873182464196,99.5736306985897,104.51295506723515,118.12178856455668,80.88334973215261,29.162566961845418,38.300535694763305,46.97004482343938,36.67869246747567,27.49590029517875,18.468896906089427,12.959986880944571,15.1454028643271,30.356947633103747,25.83688641084508,14.822892751721875,9.22925549360446,0.0,0.0,0.0,4.487810210998142,45.21045151415765,123.4240734667104,140.22685033344266,123.7269049961736,107.22586640428555,120.89974855143764,107.52432491527276,65.44003498414781,18.84606974964469,34.49710287525965,80.03935716628403,123.32950694216682,99.69607521591776,88.4579643598994,84.46266535476113,44.07893298349186,39.63594621187275,19.7152071717503,20.081447469115556,14.677489887394774,3.8553624139061986,2.3248059473051272,0.8636711490106046,70.69585656499399,192.82879632666447,45.823767355417075,117.12528697933747,84.94315075981197,96.54476877664808,77.91461681425604,76.2703618672789,28.926423964141247,3.983819831638789,20.704055974636493,63.44812506832842,43.02558215808462,36.88531759046681,31.47152071717503,25.020771837761018,24.08057286542035,28.46780365147043,22.858314201377503,13.668962501366568,28.645457527058056,21.167595933092816,13.94336941073576,6.851426697277796,4.555045370066689,4.150541161036406,7.063518093363945,19.95517656062097,3.431726249043402,0.0,0.0,0.0,0.3077511752487154,0.0,1.3857002295834702,40.479392150431835,34.860610036077404,36.8579862249918,39.38012463102657,47.29966109106811,38.62577894391604,29.414562151525093,33.10429649065267,23.72690499617361,30.228490215371156,28.419153820924898,36.42013775008199,23.720892095769106,6.235924346780365,6.235924346780365,12.699245654312888,55.12736416311359,37.64676943260085,30.028424620094015,17.515578878320763,52.641303159505846,36.47644036296054,42.26850333442658,9.918552530884444,11.824641959112276,0.0,2.041653000983929,18.1349076199847,18.605007106155025,42.18322947414453,66.55952771400459,45.411610364053786,36.8612659888488,20.23286323384717,17.43850442768121,7.112167923909478,16.437629823986008,30.822127473488575,2.041653000983929,9.237454903246968,9.4282278342626,8.97288728544878,11.832294741445285,19.41237564228709,36.00962064064721,27.63474363179185,15.670711708756969,3.9952990051382966,11.695091286760686,8.73018476003061,1.9252213840603476,0.0,0.0,1.1096534382857766,0.0,51.13370503990379,3.81436536569367,18.49458838963595,50.78714332568055,15.853831857439598,6.7311686891877125,5.573412047665902,0.0,0.0,0.0,0.0,0.0,0.0,0.1820268940636274,0.0,0.0,0.0,0.0,0.0,0.0,0.5613862468568929,7.361429977041653,37.35268394008965,40.89100251448563,32.78451951459495,46.63496228271564,29.37575161255057,31.760686563900737,35.155788783207605,24.60916147370723,26.424510768557997,16.235377719470865,11.604897780693124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6892970372799825,2.95780037170657,0.0,19.105717721657378,2.7604679129769325,3.765168907838635,25.00929266426151,4.97212200721548,0.0,18.539958456324477,0.0,31.153383623045805,73.32732043292881,4.991800590357494,10.235596370394664,15.478845523122336,23.08297802558216,19.205750519295943,3.646550781677053,18.952115447687767,43.1387340111512,44.39980321416858,30.72209467585001,108.38198316387886,122.53471083415327,129.68295616048977,133.1507598119602,154.38340439488357,190.63463430632996,193.72581174155465,197.05859844757845,195.27003389089316,200.0,144.21340330162894,200.0,191.11183994752375,94.03410954411284,192.2695965890456,139.994533726905,138.63288509893954,122.12747348857548,123.63452498086804,113.94227615611676,110.39247840822128,120.44386137531431,115.96534382857767,107.17284355526402,104.55832513392367,124.8737290915054,115.35093473269924,132.9998906745381,143.8684814693342,170.49305783316933,179.74855143762983,142.4559965015852,191.06537662621625,150.30611129332024,193.1185088006997,164.93549797747897,117.91133705039904,103.4065813928064,120.64939324368646,190.5755985569039,181.38406034765495,91.20148682628184,83.84497649502569,64.80485405050837,71.4163113589155,75.89264239641412,72.76156116759594,33.53995845632448,5.2481687985131735,11.7169563791407,16.775992128566745,25.358587515032248,23.061112933202143,39.023723625232314,37.01814802667541,36.93396742101235,46.925768011369854,64.22816223898545,20.95277140045917,25.03662402973653,32.105061768885975,109.12758281403738,152.25866404285557,146.80933639444626,152.98239860063407,117.71673772821693,159.21121679239096,120.94129222695966,76.11730622061879,106.1216792390948,82.838088990926,50.87843008636711,1.619656718049634,11.386246856892967,17.774680223023946,17.201814802667542,25.254728326227177,56.03421886957472,85.74231988630152,114.5708975620422,155.23340986115664,158.5771291133705,132.87197988411504,135.48759156007432,159.8217994971029,150.53733464523887,148.30108232207283,135.4449546299333,151.65518749316715,164.11719689515687,180.33234940417623,158.52574614627747,189.69334207937027,94.51896796763968,75.24215589810866,56.91046244670383,28.457964359899425,50.63026128785394,35.046463321307534,49.171859626106915,61.60161801683613,102.75008199409643,123.53722531977698,117.04110637367444,148.8192850114792,138.0015305564666,117.17339018257351,111.07576254509677,127.4592762654422,118.0102765934186,118.0102765934186,101.91975511096534,84.34896687438504,109.74745818301082,94.961736088335,74.01388433366132,91.65901388433365,45.59473051273642,13.103203236033671,7.474581830108232,0.0,10.82704711927408,5.67180496337597,4.262053132174484,8.52847928282497,14.0002186509238,28.076965125177654,37.1471520717175,43.965234503115774,47.10178200502897,36.00798075871871,48.790313764075655,58.76735541707664,56.48081338143655,65.30064502022522,50.81611457308407,36.063736744287745,24.573630698589703,10.321963485295726,5.539521154476878,1.0260194599322183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.189898327320432,7.677380561932874,7.195255274953537,10.596917021974416,11.386246856892967,17.092489340767465,11.9990160708429,9.91527276702744,7.831529463211982,9.750737946867826,8.833497321526183,28.33879960642834,9.36809883021756,12.262490434022084,2.5604023176997925,9.575817207827704,30.019678583142017,31.66939980321417,5.279873182464196,6.954192631463868,6.153930250355307,4.399803214168579,1.6223898545971356,0.0,0.7002295834699902,3.5115338362304587,5.155242155898108,3.574395976823002,3.0244889034656173,9.522794358806166,10.589810866950913,5.617688859735432,0.0,57.68503334426588,100.5488138187384,44.16967311686892,29.13086257789439,42.75226850333443,41.90335629168033,44.2893844976495,37.84355526402099,13.908931890237236,6.205313217448344,1.0336722422652236,4.852410626434897,2.3789220509456652,2.752815130643927,4.658904558871761,8.48420247075544,14.788455231223352,14.977041653000986,24.455559199737618,13.546517984038484,5.873510440581612,30.716628402755003,66.73663496228272,120.74833278670604,100.1120585984476,107.96162676287308,116.94981961298788,105.07434131409204,112.61998469443532,107.39750737946868,94.95462993331148,95.82540723734556,38.575489231442,11.192740789329834,20.55154695528589,32.05313217448344,20.8538318574396,15.9997813490762,20.665792062971462,12.625997594839838,14.202470755438942,3.5897015414890125,0.0,15.465179840384828,12.25647753361758,25.851645348201597,91.66284027550016,123.81655187493166,103.4721766699464,83.8624685689297,76.18399475237784,53.2814037389308,66.63058926423963,56.59341860719361,56.683612113261184,56.35672898217995,43.586421777632005,20.508910025144857,27.124740352027988,15.44222149338581,21.150650486498304,29.519514594949165,29.936044604788453,29.91089974855144,32.11818082431398,23.545971356728984,19.02645676177982,7.680660325789877,1.5136110200065596,1.6519077293101565,0.0,0.0,70.50727014321635,65.1579752924456,89.94916366021647,50.22411719689516,73.21307532524325,62.196348529572546,82.23953208702306,77.76101454028644,32.11380780583798,5.271127145512191,19.962829342953977,16.879851317371816,9.346780365147044,21.61145730840713,24.68459604241828,33.603367224226524,39.882475128457415,29.01825735213731,23.749316715863124,11.120585984475785,6.437083196676506,8.61648627965453,1.6852519951896798,0.0,0.0,0.0,0.8292336285120805,7.643489668743851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.05772384388324,34.82453263365038,48.4273532305674,31.885317590466823,26.367114901060457,46.77872526511425,46.40155242155898,50.43019569257681,60.898655296818625,62.853941182901494,56.16650267847382,48.744397070077625,19.12758281403739,0.498524106264349,0.5679457745708976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4027550016398815,3.875040997048212,55.04373018476003,44.92620531321745,27.467475675084728,39.39379031376407,49.57745708975621,66.39171312998798,78.29397616704931,67.2788892533071,79.12102328632339,41.08614846397726,11.592325352574614,5.492511205859845,0.0,0.0,0.791516344156554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.977041653000985,29.03902918989833,62.54291024379578,71.81480266754127,2.1405925440034985,11.293320214277903,14.410735760358587,12.033453591341422,0.0,0.0,1.9962829342953976,7.2925549360446045,23.707773040341095,14.542472941948178,52.95506723515907,71.85743959768229,18.761342516672137,2.3969607521591776,2.391494479064174,0.0,0.0,0.0,0.0,0.0,16.237017601399366,24.705367880179292,28.90893189023724,33.98819285011479,27.492073904012244,28.39783535585438,3.5060675631354545,21.913742210560837,13.59790095113152,11.052804198097736,0.0,23.032688313108125,25.203891986443644,20.718814911993004,14.567617798185198,26.772712364709744,6.557887832076091,0.6543128894719581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2209467585000544,12.920629714660544,21.790204438613753,0.0,7.808024488903466,47.38876134251667,42.36142997704165,34.0045916693998,30.36788017929376,30.17601399365912,42.1394992893845,49.8524106264349,7.030173827484422,0.0087460369520061,0.0,11.017273422980214,5.994861703290696,3.7361976604351153,3.3579315622608505,4.082759374658358,6.74319448999672,9.627746802230238,11.765059582376736,88.41040778397289,126.5895922160271,169.20629714660544,75.88990925986663,20.002733136547505,3.5656499398709953,0.0,9.290477752268504,0.5089100251448563,12.79927845195146,20.014212310047007,29.75128457417733,27.053678801792937,31.18016836121133,69.50858204875915,85.1147917349951,93.63999125396305,48.37323712692686,17.892205094566524,24.871542582267413,25.863671149010603,23.415874057067892,17.7123647097409,9.280091833387996,6.439816333224008,5.251448562370175,6.350169454465945,7.524324915272768,7.146058817098503,12.72985678364491,12.476221712036734,16.575379905980103,7.191428883787035,2.6839400896468786,11.09762763747677,12.25483765168908,17.916803323494044,13.548157865966983,17.325352574614627,13.26992456543129,18.048540505083636,13.291243030501803,0.0,0.0,0.4542472941948179,6.995189679676398,5.872963813272111,6.550235049743086,3.916584672570242,2.2515578878320763,8.710506176888599,0.0,0.0,0.0,0.0,0.0,191.08232207281077,119.57144418935172,125.16890783863565,104.67585000546626,97.09576910462448,88.66404285558106,86.1495572318793,95.89100251448562,120.38427899857878,113.80561932874168,57.16901716409751,55.903028315294634,82.27779599868809,80.9975948398382,57.28872854487811,48.17754455012573,33.41751393899639,43.83568383076418,32.55438941729529,29.902153711599432,16.7164097518312,18.653656936700557,11.22663168251886,18.02886192194162,81.65409423854817,93.38526292773588,64.38996392259757,85.47556575926534,52.23679895047556,56.03203236033673,61.89242374549032,79.5473925877337,48.846616376954195,54.70646113479829,97.3155132830436,23.37815677271237,24.050508363397835,54.07182682846835,42.232425931999565,92.37181589592215,87.65332896031485,89.34459385590905,119.61790751065924,72.70307204547939,93.87886738821472,51.84814693342079,59.67147698699027,3.1365475019131956,130.74068000437302,200.0,9.152727670274407,30.54334754564338,27.55821580846179,53.50278779927845,32.001749207390404,50.22193068765716,24.955176560620966,2.0875696949819615,0.0,0.0,3.2846835027877996,43.1354542472942,36.44746911555702,41.47644036296053,25.332896031485735,48.06657920629715,63.072045479392145,0.0,18.025582158084617,0.0,18.58478189570351,33.91057177216574,33.057833169345145,27.306220618782117,32.94468131627856,19.20247075543894,3.7400240516016177,0.340002186509238,0.0,4.726686345249808,0.717175030064502,0.0,0.0,0.0,0.0,5.538427899857877,8.366130971903356,6.387340111511971,26.90116978244233,46.74155460806822,56.335957144418934,67.52432491527277,9.687329178965784,17.418825844539192,19.068547064611348,1.2042199628293428,0.0,6.1878211435443315,40.58051820268941,65.53077511752487,52.65660872417186,32.239532087023065,23.18191756860173,15.11369848037608,10.952224773149668,2.797091942713458,0.0103859188805072,0.0,0.0,0.0,0.0,7.205094566524544,23.889253307095224,43.469990160708434,15.492511205859843,11.358368864108453,8.491308625778943,20.765824860610035,46.95255274953536,60.48157865966984,53.63671149010605,38.52191975511096,13.637804744725049,4.993440472285996,3.5437848474909805,0.2804198097736963,2.29966109106811,3.627418825844539,0.5001639881928501,0.0,0.0,0.0,0.0,0.0,0.0,0.864217776320105,0.0,34.34568711052805,13.664042855581066,35.76363835137204,13.108122881819176,7.050945665245435,12.824423308188477,76.23319121023287,10.8554717393681,39.285558106482995,29.251667213293977,26.89625013665683,5.992675194052695,7.152071717503006,20.362960533508257,37.97091942713458,38.95211544768777,15.505630261287854,12.20181480266754,17.223679895047557,16.549688422433587,21.100907401333767,26.32611785284793,24.388870667978573,32.67300754345687,24.76112386574833,34.87810210998141,28.008090084180605,22.7129113370504,50.302284902153716,71.95747239532088,78.32677380561933,99.35224663824204,79.5473925877337,73.51536022739697,55.31321744834372,36.395539521154475,44.43752049852411,45.18585328523013,46.87329178965781,48.81163222914617,24.64687875806275,43.85044276812069,45.2962720017492,41.36656827375096,47.72657701978791,44.53372690499617,35.33890893189024,48.25461900076528,35.40997048212529,36.29878648737291,45.594183885426915,24.161473707226413,36.90007652782333,88.25188586421778,154.01060456980431,160.39302503553077,125.5783316934514,124.78025582158084,85.20061222258664,66.04788455231223,31.476986990270035,31.08560183666776,21.69837105061769,44.80594730512737,24.687875806275283,2.5363507160817753,7.48660763091724,31.828468350278776,35.59691702197442,37.33847163004264,53.51044058161145,52.68885973543238,53.9909259866623,60.20498524106264,44.17076637148792,50.67617798185197,68.7055865311031,55.030064502022526,28.571116212966004,16.316825188586424,2.255384278998579,7.345031157756641,7.263037061331584,1.8776648081338143,4.711380780583798,3.121241937247185,4.103531212419372,4.467585000546627,3.928063846069749,0.0,0.0,0.0,0.0,0.0,0.0,3.5880616595605117,3.307095222477315,0.0,4.951350169454466,47.7003389089319,38.570022958347,42.40789329834919,86.83174811413578,87.48223461244123,21.05116431616924,18.49458838963595,17.329725593090632,27.669727779599867,11.847053678801792,6.446375860938012,3.8930796982617246,9.033016289493824,0.0,0.4127036186727889,0.0,0.0,0.0,1.9104624467038376,1.2036733355198426,3.670602383295069,19.050508363397835,74.22050945665245,24.452279435880612,11.445829233628512,30.923800153055648,18.61429977041653,0.0,8.535038810538975,8.36941073576036,2.6090521482453264,7.531431070296272,23.86957472395321,29.976495025691484,19.01607084289931,14.200284246200942,13.344812506832843,3.252432491527277,0.6554061440909589,0.0,0.0,0.0,0.0,0.0,192.49808680441672,36.21569913632885,29.44353339892861,43.58915491417952,37.77577347764294,33.051273641631134,38.51754673663496,56.39444626653548,20.513283043620863,58.156226085055216,43.17754455012573,21.98316387886739,9.237454903246968,0.0,4.623373783754237,32.015414890127914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762107794905434,59.78080244889035,115.61386246856893,90.71116212966,59.81578659669837,11.47152071717503,3.355745053022849,3.9952990051382966,14.291024379578,17.009401989723408,8.804526074122663,2.421558981086695,1.8667322619438067,1.9924565431288948,2.2116540942385483,4.634306329944244,8.888706679785722,16.18891439816333,14.193724718486935,12.580080900841804,16.433256805510002,10.888816005247625,8.552530884442987,24.58729638132721,13.91166502678474,33.46561714223243,87.49207390401224,76.70875696949821,62.88455231223352,21.070296272001748,18.882693779381217,7.576801136984804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.061222258664043,5.730840712802012,8.526292773586967,28.624139061987535,25.652126380233952,4.532087023067673,2.4942604132502457,27.776866732261947,17.551109653438285,16.092161364381766,7.820596917021974,1.6223898545971356,0.0,8.89963922597573,55.15305564666011,42.51175248715426,56.58631245217012,40.022411719689515,21.767246091614737,17.767574068000435,24.209030283152945,30.602929922378923,41.87602492620532,59.40034984147808,87.35924346780365,92.08210342188696,88.19776976057724,140.03662402973654,116.98972340658138,128.47654968842244,71.95255274953537,47.22914616814256,62.113261178528475,123.15895922160271,79.21285667431945,89.26259975948399,63.88214715207171,61.373674428774464,74.29375751612551,79.5758172078277,67.76538755876244,61.67377282169016,69.28337159724501,32.35159068547064,59.784628840056854,58.088990925986664,38.29889581283481,77.65168907838637,21.337050399037935,7.809117743522466,82.39204110637368,2.446703837323713,29.598228927517216,0.3203236033672242,0.0,13.919317809117745,8.169345140483218,20.271127145512192,46.885317590466826,47.583360664698816,27.055865311030946,31.26872198535039,28.190663605553738,31.15666338690281,75.32469662184323,44.76549688422434,78.64983054553404,28.31256149557232,13.269377938121789,25.21810429649065,29.744178419153823,34.30086367114901,80.52694872635837,77.37564228708865,117.4139061987537,79.4151087788346,112.68557997157538,45.03553077511753,7.826609817426479,84.35170001093255,6.620749972668635,28.279217229692797,8.375423636164863,73.60938012463103,84.88958128348092,89.21886957472395,86.91264895594185,83.66841587405706,47.11818082431398,28.07204547939215,15.612769213949928,0.0,5.9691702197441785,5.3809992347217666,6.51361102000656,8.548704493276484,15.387012135126271,13.374330381545862,9.949163660216463,4.222149338580956,173.71378594074557,66.38843336613097,9.820706242483874,34.873182464195914,52.29747458183011,0.0,3.395648846616377,1.754127036186728,0.2159177872526511,6.572646769432601,32.12146058817098,44.2861047337925,56.65300098392916,50.24707554389417,18.629058707773037,7.891658467257024,2.5718814911993007,0.6980430742319886,0.0,0.0,0.0,187.49535366786927,197.2581174155461,1.6765059582376736,5.761998469443533,16.738274844211215,31.148463977260302,22.649502569148357,39.78954848584235,53.5727560948945,69.22269596589045,82.67902044386139,34.349513501694545,41.34306329944244,47.403520279873185,67.62053132174483,43.95102219306876,77.87307313873401,77.148791953646,27.239532087023065,26.194380671258337,32.75226850333443,29.633213075325244,27.22914616814256,58.49513501694544,75.1443096097081,0.0,140.4455012572428,72.13075325243248,8.585875150322511,9.55395211544769,24.83819831638789,46.23483109216136,49.628840056849235,64.04340220837433,10.326336503771728,67.52979118836777,51.55132830436209,42.03891986443643,14.836011807149884,29.019897234065812,23.12616158303269,35.33398928610473,15.995954957909698,8.62796545315404,6.845960424182793,12.150978462884003,15.1454028643271,16.24412375642287,16.21460588170985,23.07095222477315,19.301410298458514,20.361867278889253,37.63857002295835,16.528916584672572,18.960314857330275,8.808352465289166,18.07641849786815,10.17054772056412,4.774242921176342,2.7232972559309063,2.3904012244451733,0.381545862031267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5895922160271123,0.0,44.130315950584894,59.869902700338905,61.62348310921614,52.7211107466929,50.73685361320651,7.315513283043621,6.319558325133924,7.25647753361758,30.064502022521044,108.12397507379468,100.15196239204111,93.22291461681424,71.46058817098503,99.4282278342626,64.4369738712146,61.89898327320434,49.35935279326556,31.982070624248387,31.391166502678473,16.638788673882146,27.564775336175796,31.356182354870448,45.044276812069526,55.380452607412266,119.77478954848584,32.39696075215918,0.0,0.0,15.15906854706461,63.09992347217667,99.66546408658576,72.73477642943041,43.07805837979666,51.02875259647972,51.78637804744724,33.97070077621078,54.65234503115776,60.24270252541817,49.35279326555155,48.65584344593856,35.065048649830544,24.46758500054663,11.070842899311248,6.313545424729419,8.345359134142342,102.96599978134908,12.899857876899532,192.91188367770857,131.44801574286652,7.929922378922051,13.53011916475347,0.0,0.0,12.95834699901607,35.37881272548376,26.562260850552093,58.5640100579425,77.66152836995737,74.32819503662404,101.56007434131408,120.23887613425168,157.58281403738934,131.4469224882475,121.96348529572538,69.08713239313437,49.48453044714114,84.67421012353776,55.244889034656175,64.8622499180059,48.51098720892096,33.54433147480048,59.8474909806494,65.44167486607631,136.92303487482235,63.5574505302285,52.7041653000984,36.33814365365694,30.72428118508801,31.634962282715644,0.0,4.9272985678364485,11.47152071717503,3.753143107029627,0.1563354105171094,3.0135563572756094,14.175686017273422,32.24882475128458,31.46496118946103,5.045370066688532,5.22958346999016,6.442002842462009,6.902263037061332,15.519295944025362,29.064174046135346,8.494588389635945,49.222149338580955,108.90510549907071,95.34164206843776,102.03290696403194,86.25122991144639,61.20148682628185,0.8647644036296054,12.929375751612552,0.0,17.75609489450093,18.73947742429212,21.872745162348313,20.149775882803105,27.232972559309065,15.642287088662949,8.321854159833826,12.695419263146388,16.592871979884116,24.52006122225866,39.54083306001968,31.05499070733574,28.579315622608508,40.72100142123101,29.80594730512737,41.9897234065814,49.83710506176888,48.63015196239204,13.2857767574068,10.530775117524872,13.32896031485733,22.17229692795452,69.57800371706571,51.58248606100361,29.045588717612336,36.516890783863566,24.058161145730843,23.150213184650703,55.04154367552203,38.03104843117962,38.03104843117962,57.32535257461463,33.73947742429212,17.599212856674317,20.780583797966543,20.2891658467257,8.298349185525309,1.6781458401661744,0.0,0.0,24.581830108232207,44.40308297802558,42.89111183994753,23.55417076637149,0.0,3.697933748770089,6.467147698699027,25.666885317590467,35.62424838744944,30.46353995845632,73.19667650595825,45.060129004045045,59.59494916366022,29.455012572428117,11.07029627200175,20.31157756641522,4.726139717940309,8.778834590576144,6.971684705367879,49.28227834262599,52.7058051820269,55.26019459932219,66.48190663605553,59.03192303487482,62.2712364709741,65.51000327976385,61.62348310921614,25.34437520498524,2.3838416967311686,5.32906964031923,2.437411173062206,4.581283480922707,6.586859079479611,23.859188805072705,34.417295288072594,36.70821034218869,15.981196020553186,9.995626981523998,20.838526292773587,19.12156991363289,39.73379250027331,111.05225757078824,76.32721110746694,22.36853613206516,0.0,131.54039575817208,96.61419044495464,77.47075543894172,56.09489450092927,94.02755001639883,107.82496993549798,88.68700120258009,57.07335738493495,75.66196567180496,58.26937793812179,55.79096971684705,58.72799825079261,37.02306767246092,45.232316606537665,47.62217120367334,43.84880288619219,69.17513938996393,30.22958346999016,24.476331037498632,31.62566961845414,48.29944244014431,77.26030392478408,54.547939215043186,42.5636820815568,76.5578878320761,32.70471192740789,37.24390510549907,16.385153602273974,13.644910899748552,62.36908275937466,28.997485514376297,0.0,13.034328195036624,21.91866185634634,62.105061768885975,70.5635727560949,45.62479501475893,62.04657264676944,55.70077621077949,52.905324149994534,41.49065267300755,66.45949491636603,45.61276921394993,9.480157428665136,0.6176888597354323,1.9722313326773808,3.6017273422980214,2.8271564447359787,8.226194380671258,5.3421886957472395,1.6202033453591342,3.205969170219744,197.4805947305127,9.160927079916911,53.27757734776429,60.69312342844648,3.9849130862577895,0.0,9.033562916803325,11.417951240843994,2.7364163113589157,20.1421231004701,2.437411173062206,6.925768011369849,0.0,10.82650049196458,1.360008746036952,0.0,0.0,0.0,1.692904777522685,4.360992675194052,3.446485186399913,6.0446047884552305,0.0,54.87919536460042,10.738493495135016,10.753252432491529,182.5877336831748,60.73248059473051,43.9947523778288,27.034546845960428,7.925002733136548,5.04318355745053,16.5715535148136,17.351590685470644,29.392697059145075,48.96304799387777,46.157756641521814,55.04154367552203,50.22411719689516,22.492073904012244,22.265223570569585,48.48693560730294,39.13304908713239,57.22805291352356,60.59691702197442,59.635399584563245,46.624029736525635,58.83240406690719,73.18902372362524,90.53077511752488,37.55657592653329,54.19208483655843,35.76363835137204,71.42724390510548,162.24007871433258,141.34142341751394,50.81775445501256,108.72909150541162,87.2898217994971,85.32906964031923,72.5839072920083,98.11358915491418,81.5600743413141,51.64370831966766,22.04547939215043,60.45862031267083,64.04340220837433,77.10670165081449,68.12670821034219,68.91275828140374,64.88520826500492,45.17328085711162,60.60675631354542,117.9873182464196,58.98764622280529,25.32852301300973,54.67257024160928,93.82311140264568,138.79905980102765,108.52683940089646,80.8521919755111,72.5702416092708,89.96829561604898,64.34404722859955,64.67038373237126,55.49961736088336,44.77260303924784,10.830873510440584,12.204547939215043,18.77828796326665,18.21416857986225,19.063080791516345,19.44954629933312,22.363069858970157,12.248824751284577,12.516672132939762,7.800918333879961,7.602492620531322,7.979665464086587,1.9509128676068657,3.4716300426369298,6.708756969498196,9.592216027112714,60.390291898983286,105.06067563135451,90.67727123647096,87.85339455559199,74.32382201814802,69.26806603257899,82.43905105499071,74.34076746474254,22.82988958128348,10.60019678583142,6.741554608068219,7.348310921613644,5.365693670055757,4.727779599868809,7.827156444735979,7.339018257352138,10.815567945774571,13.455777850661418,10.4274625560293,6.683612113261178,7.335738493495135,11.591778725265115,7.45599650158522,41.890237236252325,170.57559855690388,160.87733683174815,101.70165081447468,96.30862577894392,85.14868262818412,67.84246200940198,65.37115994315076,52.06515797529245,8.08789767136766,8.41368754782989,6.467147698699027,5.391931780911775,9.291571006887503,17.410626434896688,17.035640100579425,9.39707007762108,13.723078605007103,88.73018476003061,29.61080135563573,81.45621515250902,44.461025472832624,24.201377500819945,108.5869684049415,77.20400131190554,80.70241609270799,74.08931890237236,75.88881600524763,60.40669071826829,56.56007434131409,53.98327320432929,55.91942713457965,51.939980321416854,14.625560292992237,21.05116431616924,33.01738274844212,34.940964250573955,52.952334098611566,60.898655296818625,59.333661309719034,50.868590794796106,59.0007652782333,57.06078495681645,87.97529244561059,62.926095987755545,78.66896250136656,191.9558325133924,92.5614955723188,131.09708101016727,82.47950147589374,96.64316169235816,76.03640537881272,76.76232644582923,47.82442330818847,43.38143653656936,38.41423417513939,55.64720673444845,25.897015414890127,28.063846069749648,41.85197332458729,62.04657264676943,37.173936809883024,50.347654968842235,86.6972777959987,55.12189789001859,67.06023832950694,69.01060456980431,35.271673772821686,25.35694763310375,20.362960533508257,19.01716409751831,30.776210779490544,35.07598119602056,26.73718158959221,19.262053132174483,15.661419044495464,48.0048103203236,64.01825735213731,21.803323494041763,8.009729966109107,32.20400131190554,9.905980102765934,10.51601618016836,9.231442002842464,4.732152618344813,2.711818082431398,0.0,10.358040887722751,126.42232425931998,25.553186837214387,0.0,0.0,53.7121460588171,68.68536132065158,38.695200612222585,27.7145512189789,16.34306329944244,30.325243249152727,10.549360446047883,6.847600306111293,13.617032906964033,9.069640319230349,23.10210998141467,15.920520389198645,20.780583797966543,13.834590576145184,9.157647316059911,11.756860172734228,22.393680988302176,28.433366130971905,23.577129113370507,33.59735432382202,75.80354214496555,76.77489887394773,54.20739040122445,48.68372143872307,48.97507379468678,11.345796435989945,3.768995299005138,7.765387558762435,19.508582048759155,32.984585109872086,49.11774352246638,63.973980540067785,52.237345577785064,64.43806712583361,81.02765934186073,84.2806384606975,103.03924784082211,108.66622936481906,154.01060456980431,178.18847709631572,193.84333661309716,191.05608396195473,195.93527932655513,199.6228271564447,190.12845741773265,195.66907182682849,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,186.06100360774025,200.0,200.0,88.04088772275064,200.0,160.49360446047888,190.12845741773265,193.1731715316497,200.0,150.51601618016838,115.55209358259538,200.0,200.0,200.0,197.18650923800155,141.04132502459822,164.53646004154368,123.4377391494479,65.5712255384279,140.13829670930363,200.0,195.6805510003279,96.414671476987,175.7106155023505,170.01858532852305,191.73663496228272,131.70055755985567,190.0612222586641,196.8831310812288,132.27014321635508,146.47917349950802,193.24860610036075,196.60435115338365,148.36230458073686,128.32513392369083,200.0,165.62916803323495,75.94621187274517,116.95911227724936,124.7031813709413,97.34995080354216,124.1007980758719,133.94227615611675,93.95703509347328,77.90040450420904,113.1267082103422,104.22706898436648,86.28293429539741,87.01158849896142,101.52126380233956,97.862140592544,57.53908385262928,58.57220946758501,59.60369520061223,60.30829780255822,53.80507270143217,58.8411501038592,50.52530884442986,44.17295288072592,31.26981523996939,30.026784738165517,13.62905870777304,13.64436427243905,14.89887394774243,7.846835027877994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84235268394009,42.12802011588499,31.8574395976823,28.82857767574068,67.94249480704056,95.32906964031922,88.97890018585329,117.21110746692904,88.88652017054771,92.82442330818849,91.95856564993986,86.53984913086258,102.17175030064504,64.15710068875042,86.96840494151088,12.477861593965237,13.178637804744724,13.660216464414562,8.488028861921942,13.444298677161912,17.82606319011698,11.583032688313107,13.82529791188368,33.308188477096316,64.54301956925768,55.76910462446703,72.33628512080463,48.38252979118837,51.045151415764735,59.758390729200826,55.32578987646223,55.886082868700115,48.75696949819613,50.91560074341314,52.59429321088881,46.53055646660108,47.990051382967096,58.459604241827925,47.05695856564994,11.183448125068328,18.348638897999344,15.81502131846507,9.620640647206734,5.030611129332021,7.6478626872198525,0.5925440034984149,22.577347764294306,34.684049415108774,53.29670930359681,74.34076746474254,60.56193287416639,37.59757297474582,35.35585437848475,38.37651689078387,38.1442002842462,38.979993440472285,39.29594402536351,31.47862687219854,33.78976713676615,37.35268394008965,38.51754673663496,38.05182026894063,49.532087023067675,12.105061768885973,12.430305018038702,12.758828031048433,7.98622499180059,3.289603148573303,5.259101344703182,4.554498742757188,18.14966655734121,51.64972122007215,61.08560183666776,71.8639991253963,98.24532633650377,53.27921722969279,58.75259647972013,32.92718924237455,193.23220728107577,99.89723406581392,149.63813272111076,0.0,0.0,0.0,0.0,4.539193178091177,0.0,0.0,0.0,0.0,0.3044714113917132,2.762107794905434,0.4810320323603367,0.0,0.0,0.0,14.048868481469334,23.73237126926861,35.30665792062972,17.325352574614627,26.24631026566087,22.378375423636164,15.02623811085602,9.94260413250246,0.0,0.0,22.64184978681535,3.782660981742648,7.801464961189461,13.478736197660435,8.673882147152073,0.0,1.020006559527714,1.7563135454247294,5.247622171203673,0.0683284136875478,0.0,15.002186509238005,46.53438285776757,81.2873073138734,95.40505083633978,1.2621624576363837,25.37990598010277,8.828031048431178,4.385590904121569,30.48157865966984,49.005138296709305,9.561058270471191,0.0,17.454903246966218,34.022630370613314,17.582267410079808,10.17437411173062,3.1037498633431726,10.665792062971466,6.0938012463102655,0.0,0.0,0.0,0.0,72.16300426369301,61.780911774352255,61.961845413796866,67.03727998250793,3.465617142232426,0.2295834699901607,4.215043183557451,5.253635071608178,35.137203454684595,26.663386902809663,15.338362304580736,10.44003498414781,3.244233081884771,11.816989176779272,7.949600962064064,10.603476549688422,10.782223679895049,11.077402427025254,23.735104405816116,0.917240625341642,2.5516562807477863,5.764184978681535,6.7065704602601945,9.952443424073468,3.226741007980759,1.150103859188805,71.21733901825735,174.1111839947524,71.51361102000656,1.3736744287744616,0.0,0.0,15.779490543347546,2.6986990270033893,6.91428883787034,39.13304908713239,18.116322291461685,14.04449546299333,0.0,7.1947086476440365,22.961080135563577,21.241937247184868,23.58642177763201,0.0,1.8645457527058051,13.424073466710396,20.1393899639226,14.190444954629932,18.017382748442113,75.81502131846507,83.64928391822457,96.91811522903684,9.550672351590686,0.0,17.367989504755656,29.228162238985465,29.123209795561383,37.52924456105827,45.434568711052805,66.96840494151088,44.64961189461026,47.21001421231005,36.270361867278886,22.25866404285558,7.17175030064502,4.373565103312561,3.61320651579753,0.0,0.0,0.0,0.0,3.1638788673882146,9.62829342953974,6.303706133158412,16.205313217448346,24.190444954629932,38.23822018148027,42.26139717940309,29.11938340439488,27.507926095987756,43.08079151634416,50.2869793374877,31.677052585547177,38.268284683502785,30.94074559965016,16.23592434678037,22.36088334973215,23.219088225647752,7.750081994096424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.482999890674537,41.51743741117306,57.943041434350064,37.365802995517654,34.704274625560295,39.7152071717503,50.69148354651798,41.67213293976167,42.13676615283699,48.472176669946435,27.918443205422545,35.53132174483438,34.83327867060238,24.22488247512846,13.976167049305785,6.990270033890894,0.0,0.0,0.7953427353230567,1.25724281185088,2.955613862468569,0.3274297583907292,1.9618454137968735,13.159505848912213,12.877446157210017,46.64972122007216,74.82070624248388,74.34076746474254,41.896250136656825,44.505848912211654,64.21449655624795,55.94129222695966,43.73510440581612,65.8554717393681,46.81480266754127,43.60336722422653,24.388870667978573,6.575379905980102,3.820378266098174,1.8836777085383185,0.0,0.0,0.0,0.0,0.0,0.4055974636492839,2.317153164972122,19.180059035749423,43.97288728544878,60.33890893189023,55.65977916256696,26.098720892095766,22.340111511971138,28.917131299879745,45.594183885426915,13.617032906964033,21.193287416639336,31.789111183994756,0.0,0.0,0.0,0.0,0.0,1.1954739258773368,0.0,0.0,0.0,162.51229911446376,33.20432928829125,38.55198425713348,39.47961080135563,30.329069640319233,16.546955285886085,17.558215808461792,21.15338362304581,18.38526292773587,11.403192303487485,17.091942713457964,0.0,7.88619219416202,3.8537225319776978,6.142451076855799,9.536460041543677,11.358368864108453,12.416092707991693,26.909915819394335,22.218760249262058,30.037717284355526,2.665354761123866,3.904012244451733,5.0273313654750185,0.0,2.7774133595714448,4.753471083415327,4.118290149775882,0.9423854815786596,22.274516234831093,17.233519186618565,53.33989286104733,22.266316825188586,5.870777304034109,0.7592653328960315,3.94282278342626,16.080135563572757,5.6789111183994745,13.7115994315076,15.05903574942604,26.88531759046682,44.19864436427244,27.725483765168907,30.69804307423199,49.43533398928611,14.419481797310594,7.269596589045589,11.189461025472832,22.82988958128348,32.564228708866295,25.929813053460148,12.48660763091724,32.87088662949601,98.60610036077402,63.24969935497978,27.19634852957254,36.029299223789224,42.046572646769434,9.32928829124303,15.67180496337597,7.736962938668417,18.37050399037936,13.064392697059144,42.74133595714442,29.195911227724935,59.64906526730076,63.554170766371485,70.7138952662075,71.43653656936702,51.584125942932104,52.796545315403954,49.5747239532087,48.45140483218542,49.23034874822346,46.317371815895925,50.36678692467475,40.49961736088335,28.070952224773148,31.951459494916367,15.751612550563026,16.046244670383732,15.1410298458511,12.633650377172842,0.0,1.8306548595167815,19.040669071826827,15.913960861484638,18.149119930031706,33.27047119274079,17.306220618782113,23.422433584781892,45.364600415436755,55.456433803432816,19.388870667978573,11.41193834043949,12.301847600306113,11.59943150759812,5.587077730403411,0.0,0.0,0.0,0.7281075762545097,196.91866185634635,4.998360118071499,7.077183776101453,0.0,0.0,0.0,0.9511315185306658,0.0,6.356728982179948,3.5361320651579757,1.738274844211217,0.0,2.3045807368536133,0.0,0.0,0.0,0.0,0.0,0.0,1.2506832841368754,2.058598447578441,4.992893844976494,0.0,1.205313217448344,0.0,16.364381764512956,30.794796108013557,13.608833497321529,2.40024051601618,0.0,2.2624904340220837,1.641521810429649,8.65693670055756,0.0,0.0,4.558325133923691,2.1553514813600088,7.4723953208702305,24.195911227724935,0.0,0.3416420684377391,0.0,0.0,0.0,2.40024051601618,0.0,200.0,92.29419481797308,5.366240297365256,0.0,0.0,0.0,0.0,6.089428227834262,0.0,0.0,0.0,1.1331584125942933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.304799387777414,4.427681206953099,29.576910462446705,17.918989832732045,148.05346015086914,3.7394774242921174,0.0,0.0,4.133595714441894,30.871323931343607,36.1342516672133,28.4278998578769,25.964797201268176,15.29736525636821,25.742319886301523,11.824641959112276,4.30031704383951,13.261725155788785,15.1454028643271,7.0066688531759045,1.6797857220946757,2.6986990270033893,4.19864436427244,3.0791516344156555,6.777632010495243,59.848037607958894,53.46397726030393,16.95801902263037,7.511205859844757,60.64174046135346,172.57844101891334,7.4723953208702305,13.443205422542912,14.96009620640647,4.650705149229255,3.128894719580191,10.862577894391604,44.897234065813926,39.54301956925768,71.00688750409971,31.149010604569803,41.91374221056085,32.73914944790642,37.858314201377496,29.24182792172297,20.770744506395538,23.81053897452717,25.008746036952008,46.69727779599869,42.34612441237565,78.54706461134798,60.00546627309501,24.776976057723843,24.882475128457425,50.35968076965125,69.90434022083744,62.40680004373018,67.40789329834918,29.936044604788453,29.31288947195802,15.52749535366787,20.58489122116541,14.014977588280312,10.156335410517109,0.0,0.0,0.0,0.0,0.0,0.0,7.452716737728217,19.49546299333115,20.850005466273096,31.21843227287635,33.81053897452717,46.08614846397726,44.92784519514595,46.317371815895925,25.16125505630261,18.822564775336176,14.595495790969718,15.653766262162458,20.31704383951022,8.97015414890128,6.035858751503225,0.0,0.0,0.0,2.489887394774243,3.8023395648846616,0.0,0.0,3.0540067781786377,0.0,0.0,0.0,0.0,0.0,2.0755438941729527,0.0,3.453591341423418,0.0,0.0,3.6941073576035857,0.0,3.5880616595605117,6.4775336175795335,13.746583579315622,43.431179621733904,38.55362413906199,37.67956707117088,47.27998250792609,50.37771947086477,54.721766699464304,51.79567071170875,43.143653656936706,17.677380561932875,19.291024379578005,18.265004919645783,19.4276812069531,10.339455559199736,6.5923253525746155,102.04001311905542,24.44189351700011,8.98709959549579,22.605225757078824,13.554170766371488,5.935825953864655,3.88488028861922,2.1225538427899857,3.8537225319776978,0.0,0.0,0.0,9.4276812069531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.110746692904776,38.8509893954302,53.9914726139718,56.54531540395759,38.675522029080575,37.843008636711495,28.59735432382202,31.433803432819506,14.8573302722204,16.709303596807697,20.816114573084075,32.23297255930906,29.735432382201815,29.26697277795999,18.96578113042527,19.27790532415,5.527495353667869,0.0,2.561495572318793,1.706023832950694,5.661965671804964,2.833169345140483,0.0,72.80365147042747,29.35935279326555,182.56969498196133,121.06756313545424,7.148791953646004,23.320214277905325,25.03662402973653,23.78867388214715,16.265442221493387,12.776320104952443,14.304690062315514,10.97190335629168,21.100907401333767,17.633103749863345,22.320432928829124,11.19820706242484,7.593746583579315,0.0,0.0,0.0,4.9743085164534815,2.4040669071826826,0.0,0.0,1.2605225757078824,51.941620203345366,128.8952662074997,147.4745818301082,40.55209358259539,0.0,0.0,0.0,11.443642724390507,18.105389745271676,26.11293320214278,17.9998906745381,30.94949163660217,28.45304471411392,22.836449108997485,29.23308188477096,25.693123428446484,8.866294960096207,5.094019897234067,14.25822674100798,10.62698152399694,6.52782333005357,5.546080682190882,1.1380780583797967,48.78758062752816,34.704274625560295,41.75522029080573,17.69924565431289,27.17229692795452,32.36634962282716,31.81425604023177,24.06745380999235,19.123756422870887,18.23220728107576,31.347982945227944,35.76363835137204,24.41237564228709,30.18639991253963,36.749207390401224,48.06657920629715,52.021427790532414,32.53252432491527,26.892970372799823,28.647644036296057,17.33245872963813,3.0966437083196676,3.833497321526184,5.805728654203564,7.49918005903575,2.2149338580955504,55.39575817207828,46.47644036296054,67.06133158412595,60.49469771509784,59.28883787034,62.851208046354,43.62031267082104,28.92533070952225,41.425604023177,37.2832622717831,32.91844320542254,35.7095222477315,38.32349404176232,17.865966983710504,8.77172843555264,0.0,2.818410407783973,0.2405160161801683,4.552858860828687,4.736525636820815,2.4510768557997156,2.4346780365147045,56.38897999344047,200.0,170.1607084289931,11.979884115010384,4.940964250573958,7.836995736306986,22.534164206843773,2.3893079698261728,6.320651579752925,14.219962829342952,6.267082103421886,2.8162238985459713,13.463430632994426,46.191100907401335,42.54072373455778,32.59866622936482,37.95452060784957,11.33978353558544,5.714988520826501,4.993440472285996,6.2020334535913415,9.352793265551549,9.973215261834484,15.954957909697168,200.0,196.74538099923475,88.55909041215698,35.83743303815459,34.67748988739478,25.44386137531431,39.26423964141249,48.224554498742755,37.625450967530334,20.221930687657157,17.923362851208047,26.983710506176887,27.920629714660546,40.31157756641521,54.64305236689625,47.25483765168907,36.39280638460697,9.82781239750738,13.467257024160928,8.97015414890128,6.768339346233737,11.909915819394335,21.05608396195474,5.241062643489668,66.73608833497322,0.0,9.013337706351807,3.1507598119602056,172.44123756422871,13.814365365693671,32.62490434022084,16.162129659997817,20.206625122991145,13.703946649174592,0.0,18.994752377828796,5.260194599322182,23.679348420247077,3.1267082103421884,4.933311468240953,26.87711818082431,14.70044823439379,5.397944681316279,32.91844320542254,15.31321744834372,3.1753580408877227,5.01366568273751,6.505411610364053,4.982507926095988,84.14726139717939,122.81950366240298,60.08254072373455,36.62621624576364,30.350934732699248,0.0,16.12823876680879,41.03093910571772,4.48507707445064,28.697933748770087,11.404832185415984,5.659232535257462,3.5180933639444625,3.2420465726467693,2.4133595714441896,0.0,0.0,0.0,2.422652235705696,1.7880179293757514,6.775445501257242,15.239422761561167,24.68732917896578,55.45916693998032,59.08931890237237,60.059582376735534,58.76571553514813,37.69323275390839,18.44265879523341,14.639772603039248,36.08013556357275,24.481250683284134,9.5714441893517,7.977478954848584,27.163550891002515,21.08232207281076,12.718377610145405,9.606428337159723,4.968842243358478,7.540723734557779,0.0,3.4552312233519187,0.0,2.3822018148026674,0.0,0.0,0.0,40.44386137531431,93.3043620859298,102.11326117852848,123.66513611020008,25.132830436208593,12.271236470974092,26.29496009620641,22.868700120258005,5.553186837214388,6.173608833497322,0.0,6.883677708538319,3.088444298677162,8.933530119164754,14.054881381873836,17.5680551000328,12.75664152181043,2.846288400568492,0.0,0.0,0.0,0.0,1.2922269596589049,5.32961626762873,51.52399693888707,17.05695856564994,5.192412812944135,0.0,0.0,15.780583797966546,4.552858860828687,21.96020553186837,5.6690718268284686,5.553186837214388,25.604569804307424,25.817207827703072,26.79457745708976,23.86738821471521,12.108888160052476,12.31387340111512,6.107466929047775,3.824751284574177,1.531103093910572,0.0,0.9445719908166612,0.0,0.0,0.0,14.924018803979449,31.21843227287635,9.446813162785611,0.0,0.0,2.64294304143435,6.407565321963485,0.0,16.688531759046683,6.396086148463978,25.62862140592544,30.03881053897453,20.876243577129113,20.7204547939215,44.53372690499617,8.321854159833826,25.437848474909806,10.690936919208484,2.9102437957800373,0.0,7.0006559527714005,38.06329944244014,36.90007652782333,7.195255274953537,22.59757297474582,15.559746364928392,17.29692795452061,28.022849021537116,21.649721220072156,14.804307423198862,18.486388979993443,7.364709740898656,0.0,0.0,1.574286651361102,14.799387777413362,29.250027331365473,38.37870340002186,38.84442986771619,29.44025363507161,0.0,0.0,0.0,0.0,0.0,4.897234065813929,0.6871105280419809,17.036186727888925,12.478954848584236,83.0015305564666,23.538318574395976,37.7063518093364,0.0,2.6352902591013447,5.192959440253635,7.433038154586204,0.0,0.0,0.0,6.133705039903794,0.0,0.8937356510331257,0.0,0.0,0.0,0.0,0.0,2.8665136110200065,12.244998360118071,20.280419809773697,4.686782551656281,27.1394992893845,29.711380780583795,43.24969935497977,47.88017929375752,0.0,12.036733355198423,3.425166721329398,0.0,0.1563354105171094,3.753143107029627,4.503662402973653,9.697715097846288,3.8498961408111954,5.505630261287854,4.056521263802339,6.609817426478627,1.3064392697059146,0.0,0.2082650049196457,0.0,4.164206843773916,9.683502787799275,10.119711380780586,48.23111402645676,8.362851208046354,0.0,39.493276484093144,1.525636820815568,3.8537225319776978,13.785940745599651,20.020771837761018,30.94949163660217,25.164534820159616,78.36230458073685,57.766480813381435,51.94489996720236,53.10757625450968,45.26019459932218,48.051820268940645,47.35377719470865,50.1454028643271,135.1607084289931,109.52443424073468,4.2779053241499945,3.2819503662402973,15.08746036952006,26.779271892423743,182.67956707117088,32.953427353230566,55.2897124740352,200.0,31.740461353449216,32.48004810320324,55.74395976823002,29.87427571881491,25.19295944025364,20.82322072810758,26.285120804635397,28.11577566415218,31.8590794796108,48.502241171968954,48.502241171968954,49.43260085273861,44.08275937465836,31.20913960861485,11.390073248059473,31.789111183994756,29.41784191538209,30.578331693451403,26.1413578222368,195.80190226303708,82.98239860063408,66.87875806275282,67.45654312889472,91.66284027550016,59.66874385044277,102.179403082978,66.68962501366568,59.344047228599536,61.29058707773041,0.3219634852957254,16.11129332021428,72.1394992893845,53.867388214715206,22.353230567399148,63.026675412703625,9.596042418279218,18.007543456871105,44.75183120148682,24.32819503662403,30.107685579971577,12.631463867934842,17.453263365037717,10.945665245435665,9.585656499398713,6.191100907401334,0.0,0.0,13.306001967858313,12.706351809336397,21.706023832950695,7.559855690390292,11.05499070733574,6.515797529244562,17.09904886848147,68.28796326664481,51.419044495463,68.38088990925986,60.506723515906856,48.33825297911884,51.44965562479501,15.120258008090085,10.206625122991143,11.168689187711818,7.188149119930031,0.0,0.0,5.247622171203673,7.011588498961409,3.3568383076418495,8.576035858751503,4.6414124849677485,9.767683393462336,104.80922706898436,77.99715753799059,77.19525527495354,39.52443424073467,33.12506832841369,21.995189679676397,42.74461572100142,75.13337706351808,38.32349404176232,7.81513064392697,10.65485951678146,14.362632557122554,11.536569367005576,0.0,2.839182245544987,0.0,0.0,3.5640100579424945,2.361976604351153,6.120039357166284,11.97441784191538,89.5681644254947,10.993221821362194,6.663386902809664,30.50727014321636,56.519623920411064,43.42844648518639,38.35137203454684,32.53252432491527,8.467257024160928,5.588170985022412,5.24270252541817,8.846069749644691,8.372690499617361,40.5799715753799,26.252869793374877,31.24412375642287,62.35487044932765,67.77905324149995,44.94041762326446,5.839619547392587,15.748332786706024,13.251885864217774,18.1436536569367,17.76976057723844,10.82704711927408,48.94883568383077,54.393243686454575,111.10692030173828,0.9347326992456544,8.474363179184433,26.369301410298466,17.410626434896688,23.79523340986115,36.95528588608287,47.40898655296819,54.44025363507161,49.79228162238986,62.86706023832951,51.419044495463,47.0033890893189,43.052366896250135,16.304799387777415,5.866404285558106,0.9494916366021648,3.2037826609817426,4.967748988739476,5.425822674100798,4.4435333989286105,155.20389198644364,89.9983601180715,173.94828905652128,90.45479392150432,190.4099704821253,4.172406253416421,0.7046026019459932,0.0,0.0,5.81283480922707,0.0,6.515797529244562,8.511533836230457,4.579096971684706,7.279435880616596,0.4296490652673008,7.834809227068984,3.1884770963157316,5.124084399256587,0.0,1.491199300317044,0.0,0.0,2.260850552093583,14.48781021099814,185.16726795670712,191.8508800699683,79.13906198753689,128.87613425166722,31.771619110090736,9.701541489012792,2.047665901388433,0.0,0.5761451842134033,1.1938340439488355,3.476549688422434,0.0,0.0,0.0,0.0,0.0,5.95769104624467,0.0,0.0,0.0,0.0,0.0,1.6579206297146605,0.0,34.1478080244889,51.438176451295504,25.153602273969604,97.45380999234725,62.692686126598886,32.427571881491204,16.22444517328086,46.501038591888054,0.0,0.0,2.032906964031923,0.0,0.0,0.0,4.170219744178419,2.164097518312015,9.820706242483874,0.7723843883240408,5.251448562370175,41.79949710287526,40.31923034874823,40.5739586749754,82.72876352902591,74.12648955941839,195.80518202689407,30.196785831420137,123.62741882584454,45.01311905542801,53.1392806384607,34.891221165409426,36.10692030173828,78.48474909806494,51.55624795014758,73.53394555591997,74.18333879960643,47.96818629058708,77.5784410189133,60.353121241937245,30.992675194052698,23.31256149557232,11.877664808133815,9.890674538099924,5.953318027768668,0.1295506723515906,0.6619656718049635,0.0,4.292117634197004,6.828468350278781,23.24259319995627,0.0,0.0,0.0,22.96162676287307,5.940198972340658,0.0,0.9850224117196896,0.0,0.0,0.0,3.411501038591888,2.173390182573521,7.891658467257024,1.7666994643052367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.64392697059145,57.39040122444518,117.11872745162349,24.69771509784629,1.045698043074232,7.710178200502897,19.70154148901279,8.61648627965453,4.925112058598448,32.937575161255054,16.265442221493387,0.0,0.0,0.0,0.0,0.0,10.833606646988084,7.226959658904559,22.077730403410957,0.0,0.0,0.0,1.7437411173062207,0.0,0.0,63.419700448234394,18.09117743522466,21.964578550344378,1.7601399365912322,6.816989176779272,9.945883896359463,22.81294413468897,2.166284027550016,15.524215589810868,2.1094347873619768,3.502241171968952,2.532524324915273,0.0,0.239969388870668,14.167486607630916,13.408221274734885,1.8415874057067891,0.668525199518968,5.24270252541817,0.0,0.0,0.0,0.0,8.872307860500712,112.118180824314,110.02350497430852,44.11337050399038,200.0,20.223023942276157,7.4723953208702305,0.0,0.0,1.619656718049634,0.0,0.0,0.0,3.5853285230130103,0.0,0.0,0.0,0.0,0.0,1.245763638351372,0.0,0.0,4.7048212528697935,8.163332240078713,12.853394555591995,11.217885645566852,12.418279217229692,10.039903793593528,7.862140592544003,5.2951787471302065,10.406144090958785,21.937793812178857,14.95681644254947,8.292336285120804,13.79796654640866,7.299114463758609,9.585656499398713,16.24412375642287,43.498961408111946,51.02328632338472,43.38198316387887,31.524543566196567,40.751612550563024,20.940745599650157,9.705367880179292,19.173499508035423,26.38406034765497,42.298021209139606,25.89482890565213,35.55209358259539,26.41193834043949,24.819066360555375,25.440034984147808,30.252541816989176,37.734229802120915,50.57669181152291,63.77719470864764,59.46703837323712,74.38777741335957,59.07565321963486,68.41204766590138,60.15578878320761,59.966655734120465,57.77468022302394,68.93353011916476,68.04963375970263,76.65901388433367,60.00546627309501,33.20487591560074,32.01760139936591,46.96293866841587,81.95419263146387,89.97594839838199,118.47709631573191,125.10003279763858,127.49098064939324,139.18388542691594,134.21558981086693,103.557997157538,86.31245217011042,115.86968404941511,132.16573740024052,97.53580408877228,104.30141029845852,93.3065485951678,105.9965015852192,142.79107904230895,121.1435443314748,141.67978572209466,127.20236142997705,161.1287853941183,192.61342516672136,194.6288400568492,190.31540395758176,192.83426259975943,200.0,199.4632119820706,196.21733901825735,200.0,200.0,200.0,191.4206843773915,15.606209686235925,192.6976057723844,189.64359899420572,119.56379140701873,192.868700120258,170.08746036952007,189.66491745927627,168.2628184104078,140.02459822892752,153.8668415874057,145.46572646769434,173.79960642833714,131.88422433584782,83.85426915928721,53.26227178309828,108.1507598119602,141.34907619984696,200.0,191.8754782988958,193.2425931999563,196.59068547064612,197.2187602492621,194.1128238766809,153.45031157756642,141.1462774680223,96.1484639772603,92.47458183010824,84.27407893298349,90.88662949600962,97.06898436645896,110.88662949600962,90.33180277686672,109.8835683830764,96.62621624576364,96.62621624576364,65.2979118836777,68.87394774242922,65.18202689406363,29.182245544987428,193.77774133595716,197.2745162348311,194.8638897999344,196.50650486498304,198.2874166393353,199.75401771072484,189.6971684705368,129.7463649283918,113.1370941292227,78.74221056083961,43.37378375423637,35.54772056411939,41.87602492620532,32.580627528151304,64.64961189461025,62.143872307860505,65.78550344375205,66.20312670821033,63.92806384606975,82.2783426259976,60.882256477533616,69.01552421558982,78.77555482671914,28.782114354433148,52.99934404722859,79.5665245435662,52.879086039138514,63.48256258882694,52.817863780474475,38.170438395102224,40.485405050836334,37.298021209139606,29.543566196567177,20.89482890565213,12.735869684049414,14.35661965671805,13.69574723953209,0.0,6.9432600852738595,14.022630370613316,9.956816442549467,17.05695856564994,13.8575489231442,19.4265879523341,17.94030829780256,5.7341204766590135,8.226194380671258,0.0,1.6174702088116322,0.0,0.0,0.0,0.0,26.046791297693233,9.736525636820817,3.2097955613862466,0.0,0.1546955285886082,0.0,0.0,0.0,2.5423636164862797,6.821908822564776,7.318793046900623,22.51667213293976,27.820596917021977,15.844539193178091,16.558434459385595,10.40177107248278,6.1080135563572755,4.3659123209795565,0.0,0.0,0.0,0.0,0.0,0.0,1.3392369082759374,26.79676396632776,5.262927735869685,11.721329397616708,0.0,0.0,2.235159068547065,7.3581502131846515,1.074122663168252,0.0,0.0,1.7880179293757514,1.65682737509566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.438067125833605,74.79720126817536,46.651361102000656,6.035858751503225,7.8583142013775005,166.22608505520935,66.66666666666666,30.092380015305565,9.164206843773917,18.34098611566634,4.560511643161693,17.205641193834044,4.761670493057833,4.761670493057833,2.004482343937903,9.522247731496666,3.109762763747677,2.7735869684049415,0.0,0.0,4.166393353011917,4.55723187930469,13.89963922597573,44.62228052913523,28.178091177435228,46.47753361757953,57.32425931999563,62.82824969935498,20.29681862905871,9.596042418279218,10.026238110856015,22.884005684924016,5.292445610582705,12.702525418169891,42.920083087351045,54.31671586312452,75.36132065157975,55.479938777741346,75.36132065157975,88.67005575598557,68.63889799934405,29.37247184869356,35.02569148354652,26.32721110746693,49.379578003717064,37.2832622717831,64.5577785066142,22.222586640428556,13.459604241827922,22.093035968076965,189.46102547283263,46.25286979337487,21.703290696403194,0.0,0.0,1.806056630589264,1.3857002295834702,4.426587952334099,0.0,0.0103859188805072,2.2225866404285557,11.332130753252434,3.668415874057068,7.060784956816442,0.0,4.087132393134361,0.0,7.299114463758609,38.55362413906199,110.9970482125287,82.15371159943152,108.0037170657046,95.93965234503116,67.68503334426588,120.723187930469,68.79578003717066,75.4444080026238,33.576582486061,27.155351481360007,17.95670711708757,33.38362304580737,39.66382420465727,36.1342516672133,31.183448125068324,34.97157537990598,31.936153930250356,31.936153930250356,28.66404285558107,23.83404394883568,8.555264020990489,0.0,24.394336941073576,38.675522029080575,36.27418825844539,36.65737400240516,44.76823002077184,32.1416857986225,44.101344703181375,62.39149447906417,47.449436973871215,49.162566961845414,27.679567071170872,33.68973433912758,15.983382529791188,23.98217994971029,21.022193068765716,16.468240953318027,11.756860172734228,6.6857986224991794,12.619438067125833,2.405706789111184,2.336831748114136,0.2066251229911446,0.0,0.0,0.0,0.0,2.360336722422652,12.663168251885864,32.30567399147262,44.04449546299333,54.2850114791735,74.73597900951133,56.04788455231223,48.04635399584563,36.53110309391057,31.633322400787144,18.54433147480048,24.02918989832732,37.091396086148464,22.158631245217013,23.406034765496887,28.895812834809227,28.58368864108451,15.74122663168252,39.15710068875041,8.838963594621188,21.39444626653548,15.79862249918006,31.87493167158631,53.1392806384607,128.76079588936264,181.9596589045589,35.53132174483438,109.38504427681208,151.5770197879086,150.36569367005578,41.96075215917788,49.94861703290697,107.04001311905542,29.4260413250246,0.081447469115557,1.9394336941073576,0.0,9.909806493932438,26.46441456215153,19.92183229474145,34.489450092926646,49.414015524215586,17.846835027877994,35.225757078823655,25.278779927845196,21.49010604569804,8.149119930031704,5.1175248715425825,2.331365475019132,3.4164206843773917,6.848693560730294,15.851098720892097,16.29769323275391,30.20717175030065,29.896687438504426,30.56083961954739,69.49054334754564,58.41532742975839,99.61736088334972,97.73860282059692,90.1568820378266,82.17940308297801,55.31813709412923,24.050508363397835,26.193834043948833,28.19886301519624,30.08035421449656,38.03104843117962,41.81644254946977,7.390947851754675,10.643926970591451,13.609380124631029,14.97212200721548,10.691483546517984,6.924674756750846,5.604569804307424,9.411282387668088,7.052585547173937,13.184650705149233,21.84268066032579,43.402208374330385,71.50595823767355,83.77610145402863,100.80299551765606,104.23034874822346,77.19252213840603,66.27692139499291,74.5769104624467,80.22575707882366,89.60314857330273,107.4253853722532,104.49218322947414,94.63375970263472,37.78397288728545,27.55438941729529,39.16857986224992,47.61178528479283,44.475784410189135,37.8572209467585,27.941401552421556,23.39838198316388,25.73084071280201,42.83808899092598,14.505302284902156,39.989067453809994,73.11304252760468,94.45665245435664,117.80693123428448,90.73904012244452,84.24182792172297,76.18672788892533,84.47141139171313,96.59888488028862,79.40800262381109,88.25625888269377,88.03268831310812,81.87985131737182,54.62337378375424,41.51579752924456,58.973433912758274,78.54214496556247,85.1590685470646,99.1445282606319,95.10987208920956,118.62359243467805,144.8720892095769,106.10582704711926,104.26205313217449,38.288509893954306,52.16901716409752,54.32272876352903,60.156882037826605,49.40526948726359,32.205094566524544,51.980977369629386,47.06406472067345,74.93549797747895,81.62457636383515,70.95003826391167,82.40570678911118,69.89614081119493,80.59309063080792,69.47359790095113,44.751284574177326,41.07466929047775,30.767464742538536,32.914070186946546,29.766590138843338,38.12944134688969,71.26981523996939,78.71761233191211,54.8584235268394,116.51579752924457,53.69793374877009,69.53044714113918,47.90696403192304,53.560183666776,41.935060675631355,40.76582486061003,42.22641303159506,35.21045151415765,52.75062862140592,43.43992565868591,53.49950803542145,38.568929703728,31.550781677052587,38.84880288619219,52.160271127145506,48.25461900076528,39.97485514376298,45.47775226850334,44.084399256586856,16.979337487700885,35.5652126380234,49.35716628402755,30.69804307423199,12.752815130643928,47.29966109106811,55.345468459604255,48.20815567945774,49.91745927626545,41.11894610254728,42.111074669290474,43.045260741226635,31.926314638679347,43.81983163878868,41.013993659123216,36.1457308407128,31.796217339018256,13.618126161583032,24.07128020115885,28.0102765934186,21.816442549469773,22.35541707663715,18.562370176013992,13.7192522138406,7.1088881600524765,4.744725046463321,0.9637039466491746,17.247731496665576,46.40647206734448,30.335082540723736,26.39225975729747,29.45719908166613,4.016070842899311,6.09817426478627,12.867060238329508,21.100907401333767,30.636820815567944,35.15742866513611,27.898764622280524,21.68525199518968,35.77457089756204,7.9829452279435875,5.74395976823002,6.881491199300317,0.0,0.0,9.465945118618126,2.184322728763529,24.33584781895704,16.830108232207284,11.17142232425932,16.103093910571772,2.6823002077183777,9.05597463649284,22.65660872417186,16.316825188586424,23.81436536569367,12.173936809883022,12.8539411829015,14.46867825516563,22.155351481360007,25.44386137531431,21.567180496337595,24.700994861703293,25.641193834043953,20.394664917459277,29.48289056521264,32.006122225866406,85.12135126270908,140.99923472176673,151.51579752924457,145.98064939324368,153.88706679785724,138.535038810539,130.51710943478736,72.64512955067235,66.15666338690282,56.74866076309173,62.26358368864109,112.97091942713458,72.03946649174591,37.710178200502895,71.8716519077293,75.44878102109982,74.79884115010387,53.535585437848475,124.52170110418716,126.24357712911336,173.73619766043512,14.163660216464416,22.797091942713458,40.651579752924455,165.1268175358041,199.66655734120476,114.93549797747896,79.90270033890894,83.17699792281623,164.15600743413142,54.132502459822895,23.31256149557232,55.35694763310375,84.30195692576802,44.48999672023614,20.62424838744943,25.83961954739259,27.272876352902593,36.68142560402318,45.163441565540616,48.52574614627746,45.121897890018595,47.787252651142445,41.2878539411829,29.949710287525967,12.956160489778073,6.453482015961518,4.482343937903138,0.2317699792281622,0.97135672898218,0.0,0.0,0.9298130534601508,0.579971575379906,3.955941838854269,8.29889581283481,36.736634962282714,29.94479064174046,41.82792172296928,42.75882803104843,41.44801574286652,29.934404722859952,29.18771181808243,31.58412594293211,43.338252979118835,43.19175686017274,37.20400131190555,39.405816114573085,47.21329397616705,4.78517546736635,2.1094347873619768,1.9388870667978575,1.303159505848912,0.0,0.0,3.3224007871433257,0.0,86.10473379250027,54.19536460041543,14.61736088334973,4.738712146058818,1.7617798185197333,11.961298786487372,21.81097627637477,20.612222586640428,21.708756969498197,29.897780693123423,39.68240953318028,39.448453044714114,34.53591341423417,39.21449655624795,23.683721438723076,12.190335629168032,4.341314092052039,0.0,0.0,2.4893407674647428,11.354542472941947,4.416202033453591,5.7729310156335405,2.5871870558653107,0.0,0.0,1.613643817645129,0.0,0.7341204766590139,0.0,0.3427353230567399,8.497868153492947,12.894391603804523,12.059691702197442,17.25757078823658,11.501585219197551,8.48474909806494,0.0,2.764840931452935,6.659013884333661,0.0,0.0,0.0,2.8796326664480154,0.5848912211654095,2.2936481906636055,0.2170110418716519,3.9909259866622935,1.2402973652563682,0.0,5.01366568273751,0.0,0.0,21.193287416639336,44.373565103312565,48.62195255274953,30.34273532305674,35.4340220837433,25.470099486170326,26.81917568601728,32.173936809883024,35.665245435661966,43.0020771837761,95.29791188367771,38.66240297365257,22.718924237454903,21.337050399037935,23.577675740680007,43.50278779927845,43.402208374330385,46.5797529244561,34.240188039794475,37.488247512845746,26.81152290368427,23.44484530447141,50.48923144200283,18.921504318355748,25.94074559965016,19.203017382748445,15.005466273095006,6.141357822236799,5.532961626762873,4.223789220509457,15.974636492839185,18.04416748660763,40.25964797201268,68.04034109544112,95.24106264348968,19.36099267519405,10.76910462446704,7.931562260850552,4.663277577347764,6.64206843773915,7.517765387558763,5.851098720892097,6.738821471520717,6.531649721220072,9.757297474581833,11.931234284464852,29.953536678692466,31.61692358150213,37.88783207609052,54.1505411610364,48.1409205203892,67.51557887832075,75.02623811085601,40.718268284683504,21.40865857658249,47.13020662512299,60.06887504099705,63.45741773258992,76.09653438285777,23.578222367989504,8.461790751065923,14.582376735541708,17.164097518312012,16.75904668197223,13.262271783098283,22.58773368317481,21.30370613315841,8.032141685798623,19.7168470536788,14.62774680223024,30.360774024270253,71.41849786815348,104.62556029299223,83.15622608505522,83.68426806603257,70.77074450639556,76.43653656936701,79.44735979009512,79.77369629386683,50.23996938887067,23.643817645129552,41.83120148682628,37.67519405269487,10.437301847600306,15.622061878211436,16.319558325133922,9.221056083961956,8.990379359352794,11.614190444954628,13.951022193068766,11.38460697496447,5.236689625013666,5.030611129332021,4.34240734667104,0.0,0.0,49.5747239532087,31.747020881163223,38.53175904668197,36.735541707663714,44.95681644254947,44.81141357822237,37.162457636383515,32.19525527495354,47.7189242374549,32.038373237126926,32.77358696840494,2.68612659888488,3.2890565212638028,5.687110528041981,5.113151853066579,2.0449327648409317,2.298567836449109,3.7274516234831094,6.262162457636383,38.41642068437739,5.574505302284902,2.0831966765059584,0.0,0.0,49.94916366021646,36.47534710834153,45.669071826828464,30.567945774570894,27.008308735104407,29.25549360446048,29.281185088006996,37.2849021537116,30.254728326227177,25.872417185962615,27.314420028424617,4.140155242155898,3.7575161255056297,3.930796982617251,1.625669618454138,3.0523668962501365,2.278889253307095,6.733901825735214,7.940308297802558,9.917459276265443,12.27178309828359,8.693560730294084,104.37301847600308,16.61419044495463,18.52629277358697,10.862577894391604,4.638132721110747,16.093254619000767,12.965453154039578,1.18563463430633,0.0,5.063408767902045,1.3982726577019786,7.197441784191538,11.665026784738163,0.0,0.0,0.3913851536022739,0.0,3.392915710068875,24.618454137968733,34.44571990816661,83.98054006778179,0.0,1.5223570569585656,0.0,3.8597354323822017,3.9974855143762986,10.924346780365148,56.18016836121132,22.437411173062205,8.281403738930797,6.067563135454248,2.188149119930032,2.3264458292336285,2.25702416092708,0.0,1.4277905324149995,2.32808571116213,4.61462774680223,0.0,0.0,9.550672351590686,38.06548595167815,59.02153711599431,61.2812944134689,115.67399147261396,87.5598556903903,73.11850880069969,22.05859844757844,26.717503006450205,35.06778178637805,29.392150431835574,32.74953536678692,39.47195801902263,51.989176779271894,30.557013228380892,38.34043948835683,64.08986552968187,58.58642177763201,56.45348201596152,39.17568601727343,31.775445501257245,11.053350825407238,115.51820268940637,200.0,200.0,200.0,200.0,200.0,200.0,196.33978353558544,112.9971575379906,114.04176232644583,7.067344484530446,52.90095113151854,89.61736088334975,119.74855143762984,105.97408986552968,13.907292008308737,57.04438613753143,15.891549141795124,31.986990270033893,22.819503662402976,9.02755001639882,0.0,0.0,2.551109653438286,1.834481250683284,3.891439816333224,37.927189242374546,25.32469662184323,71.07029627200177,108.2961626762873,127.7271236470974,51.293320214277905,53.61921941620203,25.48868481469334,51.026019459932215,34.08986552968186,37.668634524980874,42.49152727670274,44.65179840384826,29.079479610801357,27.512845741773265,9.938231114026458,7.666448015742867,6.240297365256368,6.231551328304363,4.158740570678911,3.754236361648628,0.0,0.0,3.5656499398709953,2.579534273532306,3.25735213731278,29.647425385372255,20.65485951678146,13.431726249043402,7.921722969279546,15.075981196020551,15.858204875915602,22.421012353777197,50.49196457855035,35.22903684268066,17.47458183010823,12.090302831529462,25.9992347217667,23.724171859626107,4.869902700338909,3.9018257352137313,24.63922597572975,17.52596479720127,0.8275937465835794,16.405378812725484,0.0,1.7093035968076966,0.0,0.0,2.794358806165956,0.8221274734885755,0.0,0.0,0.0,0.0,1.631682518858642,14.848037607958894,15.380999234721768,5.643926970591451,8.946649174592764,12.398600634087678,20.291352355963703,12.38657483327867,19.50803542144966,18.069312342844647,26.366568273750957,23.885973543238222,29.862796545315405,27.546736634962283,15.072154804854051,3.781567727123647,3.7575161255056297,3.804526074122663,5.025144856237017,0.0,0.0,0.0,0.4438613753143107,3.554170766371488,0.0,0.0,0.0,6.033672242265223,0.0,12.021974417841914,4.729966109106811,0.9932218213621952,0.0,0.0,0.0,0.0,5.11479173499508,0.0,0.0,0.0,3.910025144856237,0.0,3.5279326555154693,0.0,0.0,0.0,0.0,0.0,0.0,17.659341860719362,9.795561386246858,4.493276484093146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.329397616704931,8.504427681206952,6.49994533726905,5.322510112605226,7.716191100907402,13.2830436208593,26.540942385481586,36.29878648737291,89.89996720236142,83.68044167486607,72.55766918115228,89.44571990816662,61.10473379250028,15.931999562698154,38.2928829124303,38.171531649721224,50.347654968842235,39.164753471083415,29.775336175795346,29.216136438176456,28.297802558215807,16.49830545534055,6.728435552640209,6.894063627418825,13.451404832185416,9.24182792172297,10.061768885973542,15.432928829124304,29.494369738712145,32.353230567399144,57.9993440472286,50.47665901388433,38.67606865639008,32.911883677708545,25.4258226741008,41.91811522903684,32.2799825079261,31.87165190772931,34.216136438176456,26.609270799169128,28.865201705477205,30.170001093254616,26.736088334973218,27.418279217229692,16.5660872417186,8.562370176013994,8.870667978572211,7.945227943588062,6.206406472067344,3.8307641849786815,2.4335847818957035,0.0,0.0,0.0,3.731278014649612,4.7802558215808455,2.37181589592216,4.4577457089756205,7.518312014868263,11.748114135782224,8.254072373455777,9.15655406144091,1.4212310047009948,0.5253088444298677,0.2547283262271783,0.5335082540723735,0.0,3.0545534054881385,1.8055100032797635,0.0,1.8738384169673117,3.9952990051382966,4.11337050399038,9.838198316387889,10.378266098174263,11.211872745162347,12.631463867934842,14.1450748879414,28.920957691046244,38.17371815895922,28.8580955504537,28.482015961517437,37.49098064939325,37.176123319121025,37.41007980758719,24.60096206406472,32.19033562916804,38.377063518093365,54.18935170001093,47.90204438613753,32.19853503881055,43.37487700885536,10.031704383951022,12.833715972449983,11.796217339018256,12.307313873401116,13.50224117196895,13.850989395430194,12.868700120258008,13.039247840822126,12.659341860719362,18.38854269159287,20.580518202689404,30.051929594402537,40.08964687875807,41.53000983929157,50.01147917349951,37.493167158631245,55.844539193178086,40.687110528041984,36.141357822236806,50.019131955832506,40.97572974745818,23.720892095769106,12.589920192412812,6.186727888925331,5.417623264458292,0.0,0.0,3.134360992675194,6.855253088444299,8.287416639335301,11.679785722094676,12.423745490324697,7.956160489778069,5.002733136547501,6.939980321416858,2.4576363835137207,23.390729200830872,22.169563791407025,27.997704165300096,28.518639991253963,39.50038263911665,28.917131299879745,44.03465617142233,70.22357056958565,95.65595277140044,48.17426478626872,54.22105608396195,61.21351262709085,22.96927954520608,18.74166393353012,30.225210451514155,50.48431179621734,62.10123537771947,44.4156554061441,37.80583797966547,39.39816333224008,47.5669618454138,48.033781567727125,49.75839072920083,90.51437629823984,192.42429211763425,107.45435661965672,101.1413578222368,85.4542472941948,76.73663496228272,89.46758500054662,81.86181261615832,77.7107248278124,70.84125942932108,55.00491964578551,53.83240406690718,52.957800371706576,23.51426697277796,5.3421886957472395,6.129878648737291,10.020771837761016,5.859844757844102,5.839619547392587,1.4174046135344922,0.237236252323166,0.0,0.0,6.876571553514814,3.6542035640100576,0.0,0.0,0.0,0.0,7.76976057723844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0951131518530665,2.9752924456105827,5.020771837761015,10.030064502022524,21.91100907401334,17.523778287963268,14.7141139171313,14.620094019897234,21.48955941838854,10.524215589810868,14.149447906417404,90.91888050727016,119.50967530337816,107.77741335957144,103.87449436973873,124.21504318355746,98.0026238110856,92.66152836995737,96.50923800153056,99.85678364491088,122.846835027878,110.03498414780805,62.73641631135891,23.25899201924128,30.675631354542475,37.332458729638134,29.191538209248936,22.680113698480376,16.277468022302394,12.648409314529356,17.11544768776648,10.93965234503116,10.194599322182135,12.421558981086696,34.24784082212747,29.662184322728763,30.194052694872635,27.83863561823549,45.15578878320761,53.960314857330275,41.2851208046354,39.641959112277256,43.23658029955176,31.05280419809774,42.34120476659014,43.98600634087679,31.421777632010496,12.279982507926096,7.352683940089648,1.4518421340330163,2.2646769432600853,0.0,0.0,0.0,0.0,0.0,1.4835465179840384,9.385590904121573,0.1033125614955723,0.0,0.0,0.0,3.921504318355745,0.0,0.0,0.0,0.0,0.0,0.0,2.480048103203236,0.0,0.0,0.0,1.7617798185197333,20.462446703837323,36.270361867278886,32.77850661419045,34.23417513938997,40.103859188805075,35.05138296709303,43.237126926861265,35.10549907073357,0.0,0.0,1.8322947414452824,5.37170657046026,6.573193396742101,5.404504209030284,19.820159615174372,13.471630042636932,34.12266316825189,52.2838088990926,49.43861375314311,23.824751284574177,12.888925330709522,10.74068000437302,10.296272001749209,12.611785284792829,15.311030939105718,5.839619547392587,1.6054444080026236,2.982945227943588,4.711380780583798,6.370394664917459,13.261725155788785,24.235815021318466,6.693451404832185,26.953099376844868,101.05007106155024,135.8489122116541,42.18104296490653,39.64742538537226,38.38307641849787,11.78692467475675,32.228052913523555,28.839510221930688,22.336831748114136,31.011260522575707,33.08024488903466,3.772275062862141,0.0,3.279763857002296,14.12922269596589,21.25396304799388,15.331802776866734,16.824095331802777,20.58161145730841,21.364381764512956,11.535476112386576,13.562916803323494,5.9161473707226415,12.84136875478299,4.697715097846288,8.933530119164754,8.098283590248169,7.716191100907402,6.130971903356292,6.08450858204876,7.1963485295725365,14.235815021318466,27.97802558215808,54.874275718814914,29.8578768995299,0.8702306767246093,13.039794468131626,11.047337925002736,26.78801792937575,29.8540505083634,26.20203345359134,32.87744615721002,32.27123647097409,29.76768339346234,25.740680004373026,75.93801246310265,114.79665464086584,94.24292117634198,66.5644473597901,100.25308844429868,102.68721985350388,119.20301738274844,113.79687329178968,99.05597463649283,104.29922378922052,114.14124849677488,122.4488903465617,111.95528588608288,64.02755001639882,19.982507926095984,18.710506176888597,28.22455449874276,30.1415764731606,27.864873729091507,25.453700666885315,26.35071608177545,24.94479064174046,26.975511096534383,83.87941401552422,93.46780365147043,105.53405488138188,132.87197988411504,120.1459494916366,131.1380780583798,119.291024379578,135.8193943369411,133.78594074559965,118.76680878976713,110.739586749754,108.55526402099048,106.92084836558436,98.18246419591124,41.386246856892974,10.839619547392587,13.896906089428226,18.575489231442003,20.520935825953863,13.435552640209906,15.330709522247732,16.433803432819506,31.45238876134252,30.359680769651256,23.64819066360555,46.14955723187931,62.64676943260085,74.18661856346344,100.4356619656718,100.2536350716082,89.74308516453482,94.305236689625,88.85973543238221,87.55110965343829,84.0297365256368,78.1381873838417,65.04700994861703,69.72559309063081,44.98086804416749,22.93921504318356,34.16639335301191,37.21602711271455,32.87143325680551,31.426150650486505,38.54214496556248,32.14441893517,14.026456761779816,41.75686017273423,27.18869574723953,48.509347326992454,59.67147698699027,75.81556794577457,87.7238438832404,74.87864873729092,72.38930796982618,65.32414999453373,63.45687110528042,68.10429649065267,61.89242374549032,71.77380561932874,73.73619766043512,74.7173936809883,62.21930687657156,32.66480813381437,38.24641959112277,51.08724171859627,72.23461244123756,53.80507270143217,50.44386137531431,52.7058051820269,46.203673335519845,32.333551984257134,56.0041543675522,80.80518202689406,117.5686017273423,86.5573412047666,75.66852519951897,73.25735213731278,76.63933530119166,57.516125505630264,56.278561276921394,69.07674647425385,69.82562588826939,80.67836449108997,85.9828359024817,98.58478189570351,118.59790095113152,79.82398600634087,86.34251667213294,114.91308625778944,122.36525636820816,141.32010495244342,149.01935060675632,154.2882912430305,179.1674866076309,85.67781786378048,89.8578768995299,90.70296272001748,120.84672570241612,165.07980758718705,156.68033234940418,158.7252651142451,163.66622936481906,155.63955395211545,161.5382092489341,129.01333770635182,123.95594183885426,107.1526183448125,117.2706898436646,116.51579752924457,129.57144418935172,108.7044932764841,119.85951678145838,130.50563026128785,137.93046900623153,150.673991472614,148.53886520170545,147.22258664042857,149.991253963048,97.17284355526402,115.23286323384716,189.49382311140263,163.50224117196893,134.06800043730186,180.73302722204,149.5523122335192,104.4156554061441,88.64381764512956,66.17087569694982,102.03236033672243,77.27560948945009,48.77282169017164,71.76669946430523,40.10331256149557,34.26970591450748,40.559746364928394,38.32404066907183,49.68240953318028,75.68328413687549,112.54509675303376,70.69694981961298,103.83076418497868,104.72832622717831,189.5588717612332,149.7141139171313,100.71389526620752,189.6999016070843,200.0,172.59757297474582,194.8649830545534,191.32283808899092,158.60555373346455,190.76910462446705,119.31671586312451,117.31004700994862,129.43478736197662,132.6932327539084,138.50716081775445,169.7272329725593,189.34295397398057,168.33770635180937,168.04252760467912,168.9931124959003,187.4647425385372,194.09478517546736,193.9291571006887,197.34011151197112,169.37575161255057,137.32535257461464,190.1618016836121,197.74188258445392,192.17666994643056,177.10123537771946,190.2787799278452,197.63419700448236,193.3174811413578,174.03356291680333,165.81174155460806,182.2750628621406,151.44418935170003,143.14201377500822,154.16912648955946,147.34448453044715,105.66251229911448,115.58981086695093,134.24784082212747,160.53077511752488,169.38012463102658,172.18869574723954,178.03214168579865,187.85940745599652,106.5721001421231,102.81895703509348,142.0197879086039,184.5304471411392,190.40286432710175,174.9677489887395,143.76844867169564,152.23406581392803,139.01115119711383,156.5185306657921,136.75248715425823,109.75675084727231,80.65595277140045,80.9866622936482,98.35027877992783,66.93560730294085,9.866076309172406,7.287088662949601,23.67169563791407,39.12375642287088,65.86749754017711,57.21493385809555,92.92882912430306,86.58467257024161,29.051601618016836,39.547939215043186,71.72515578878321,165.22849021537115,174.91417951240845,133.07040559746363,81.60161801683613,112.63911665026784,99.52990051382966,46.24521701104187,28.75040997048212,26.06537662621625,14.853503881053898,6.212965999781349,15.525308844429867,9.204657264676944,0.067235159068547,0.0962064064720673,4.317809117743523,8.90182573521373,14.492729856783646,14.08713239313436,28.894719580190227,28.894719580190227,21.047884552312233,40.07324805947305,56.424510768558,28.709412922269596,19.77205641193834,19.533180277686675,20.89373565103313,25.150869137422102,14.643052366896251,0.2541816989176779,1.5841259429321088,0.0,0.0,0.0,0.0,0.4127036186727889,0.0,0.0,0.0,6.0549907073357385,17.82879632666448,15.699136328850988,27.5691483546518,26.449108997485517,25.979009511315187,43.95156882037827,66.65409423854815,74.04668197223134,106.4163113589155,127.89220509456652,104.5714441893517,97.60358587515032,98.1474800481032,29.01388433366131,9.503115775664153,68.93626325571225,31.332130753252436,17.322072810757625,9.216683065485952,6.119492729856784,1.658467257024161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.014212310047014,23.779927845195147,6.710943478736198,1.909915819394337,5.040997048212528,0.0,0.0,0.0508363397835355,0.3990379359352792,0.0,0.0,0.0,0.0,0.0,0.5482671914288837,6.761233191210232,0.0,4.159287197988411,0.0,0.0,0.0481032032360336,0.0,30.080900841806056,0.0,42.29911446375861,58.83568383076418,29.111730622061877,28.61484639772603,16.7120367333552,51.22171203673336,35.27877992784519,61.1429977041653,150.00655952771402,44.66109106810976,73.26445829233629,63.34645238876134,62.62053132174484,54.06089428227835,51.796217339018256,14.853503881053898,16.4272439051055,14.93003170438395,13.34262599759484,12.817317153164971,11.919755110965346,6.68525199518968,4.739258773368317,4.113917131299879,10.849458838963594,11.92740789329835,6.017273422980211,26.451842134033015,33.45468459604242,17.417732589920192,9.291571006887503,20.31704383951022,46.65518749316716,10.407783972887286,0.0,0.0,3.07149885208265,0.0,0.0,0.0,0.0,0.8445391931780911,11.149010604569805,23.138187383841696,27.031267082103422,26.558981086695095,28.60391385153602,66.05827047119274,50.721001421231,75.05630261287854,99.05870777304034,77.56094894500929,67.21602711271456,61.897343391275825,67.04493276484094,55.296818629058706,54.17787252651143,61.02929922378921,45.261287853941184,41.465507816770526,35.84344593855909,28.681534929485075,20.407237345577784,4.601508691374221,29.322728763529028,29.10189133049087,13.433912758281403,14.844757844101892,21.722422652235704,22.014321635508914,19.43916038045261,13.348092270689843,41.59177872526511,30.59527714004592,57.84519514594949,66.27528151306439,104.08166612003936,114.49054334754564,73.8570022958347,74.97704165300098,82.80146496118947,97.70143216355088,87.7112714551219,86.05280419809775,65.63791407018695,29.836558434459388,31.901716409751828,0.9145074887941402,3.4153274297583907,10.235596370394664,12.781239750737946,14.82781239750738,13.34426587952334,14.37301847600306,12.34667103968514,7.372909150541161,19.893407674647428,31.96895156882038,34.56160489778069,27.31168689187712,26.26981523996939,18.863015196239203,26.079588936263253,19.932764840931455,14.88684814693342,18.538865201705477,12.025254181698918,13.588608286870013,15.246528916584673,13.049633759702637,13.25571225538428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0912867606865639,0.0,0.0,0.0,0.0,0.0,0.0,1.517437411173062,4.697168470536788,9.452279435880618,13.337159724499836,26.84486716956379,33.15403957581721,44.610254728326225,40.850005466273096,1.2211654094238549,0.0,0.0,3.029955176560621,7.17011041871652,5.4362085929813055,4.730512736416311,3.9635946211872746,18.148573302722205,25.70897562042199,33.2912430305018,31.829014977588283,48.32076090521482,91.80168361211328,86.74210123537772,142.49371378594077,136.09981414671478,123.1092161364382,118.4339127582814,129.4189351700011,128.10101672679568,119.86990270033893,119.8699027003389,76.3140920520389,16.38570022958347,7.101235377719471,18.537771947086476,42.6992456543129,60.38482562588827,53.26117852847929,48.01574286651361,76.52071717503006,23.266098174264787,77.5757078823658,55.44987427571881,104.15655406144091,138.94938231114023,130.1257242811851,118.99529900513828,117.03891986443642,104.05925440034984,109.46321198207065,91.50595823767355,84.06854706461135,83.08079151634415,79.63758609380126,78.24313982726578,58.21908822564775,7.603039247840823,6.836121132611786,9.677489887394774,13.252432491527276,42.36634962282715,36.2791079042309,33.23548704493277,24.505848912211658,6.693451404832185,5.246528916584673,0.0,0.0,0.0,0.0,0.0,0.0,40.07707445063955,2.818410407783973,18.304362085929817,42.88947195801903,43.052366896250135,60.829780255821575,54.146714769869895,54.61954739258774,48.40494151087788,47.32043292882913,41.827375095659775,32.40789329834918,47.96763966327758,36.962392041106376,33.31474800481032,44.25713348638898,31.847053678801796,66.12714551218978,70.16836121132613,42.52213840603477,55.770197879086034,50.62862140592544,48.16879851317372,30.2804198097737,32.18213621952553,31.54804854050509,29.32928829124303,46.46714769869903,40.083087351044064,29.51459494916366,24.282278342625997,29.54083306001968,32.07882365802996,30.96862359243468,25.692576801136983,30.552640209904887,20.36842680660326,24.518967967639664,20.88498961408112,24.045042090302832,21.390073248059473,26.948726358368862,33.06165956051164,33.33879960642834,26.08396195473926,24.383404394883566,36.32830436208593,25.4258226741008,28.191756860172735,31.263255712255383,20.975729747458185,29.12758281403739,37.27396960752159,38.073138734011145,36.95747239532087,27.08265004919646,29.952990051382965,31.86618563463431,34.18935170001093,30.039903793593524,31.2867606865639,32.609052148245325,26.960752159177876,31.418497868153494,30.144856237017603,44.487263583688645,31.2867606865639,27.464742538537223,27.977478954848586,27.65879523340986,20.991035312124197,16.564993987099594,15.694763310374988,23.423526839400896,25.177653875587623,25.336722422652237,19.619547392587737,17.864327101782003,14.762763747676836,18.50278779927845,20.417076637148792,21.326117852847933,21.118399475237783,20.44167486607631,19.727232972559307,22.07226413031595,41.04241827921723,41.279654531540395,47.73805619328741,43.769541926314645,48.037607958893624,39.73816551874932,30.318683721438727,66.54586203126709,29.180059035749423,43.67880179293758,62.5773477642943,51.26161583032689,89.71028752596479,62.201814802667535,125.90849458838964,76.9782442330819,86.25942932108887,94.1494479064174,104.29485077074447,91.2490434022084,86.40373893079699,75.47447250464634,84.9994533726905,103.568929703728,69.33694107357604,79.5637914070187,70.98611566633869,72.14933858095551,73.21471520717175,117.34940417623264,114.71138078058378,100.53514813600086,86.32338471630042,90.54826719142888,75.75434568711053,74.52990051382967,82.41335957144419,48.90674538099923,49.61845413796874,48.353011916475346,42.896031485733026,51.43762982398601,68.1381873838417,51.373674428774464,41.30917240625342,40.62916803323494,66.36766152836996,40.40997048212529,55.67945774570897,54.92237892205094,42.88947195801903,112.51011260522576,111.09817426478628,133.3847163004264,103.75587624357712,88.37214387230786,112.13348638898,96.90444954629932,104.50858204875917,76.26380233956488,63.17645129550672,82.8506614190445,76.62348310921614,83.67388214715209,76.7005575598557,44.272439051054995,32.38274844211217,35.607849568164426,39.90488684814693,42.683940089646875,42.137312780146495,51.44637586093801,85.74068000437302,42.22586640428556,30.97408986552968,19.735432382201815,20.55810648299989,31.80168361211326,25.02514485623702,18.37105061768886,15.760358587515032,11.527823330053568,6.601618016836121,13.443752049852412,15.085820487591558,12.976932327539084,15.75653219634853,19.46266535476112,15.79971575379906,20.84125942932109,9.675850005466271,3.0469006231551328,2.1323931343609925,4.61408111949273,11.779271892423743,14.98633431726249,26.615830326883135,25.359134142341755,12.48770088553624,30.255274953536677,51.2998797419919,69.47086476440363,75.03881053897453,59.898327320432934,38.99529900513829,45.09128676068656,30.04755657592653,53.8591888050727,38.39838198316387,47.32644582923363,89.79009511315186,81.99901607084288,88.7252651142451,88.2808571116213,13.35847818957035,7.123647097408986,13.346452388761342,19.30031704383951,22.052038919864437,28.27539083852629,37.17885645566852,42.32808571116213,29.975948398381984,47.11490106045698,85.69203017382748,76.07138952662075,89.00732480594729,79.7031813709413,38.11960205531869,42.82770307204548,47.126380233956496,14.0051382967093,20.72209467585001,23.16005247622171,12.44397070077621,18.48529572537444,29.198644364272436,25.40286432710178,3.7536897343391273,0.0,0.0,3.5437848474909805,6.382967093035968,10.907947961080136,13.280310484311798,10.507270143216356,9.550672351590686,24.380671258336065,13.424073466710396,6.888597354323823,7.924456105827048,4.48562370176014,4.5047556575926535,2.8342625997594837,1.8508800699682957,2.781239750737947,0.0,0.0,0.0,2.3237126926861267,6.135891549141795,0.6482999890674538,0.0,0.0,0.0,0.162894938231114,11.925768011369849,14.66874385044277,11.873838416967311,34.13632885098939,59.42057505192959,24.955176560620966,26.75631354542473,14.1407018694654,65.91505411610363,92.2876352902591,98.61921941620204,94.4304143435006,162.1220072154805,141.75248715425823,141.6710396851427,95.4116103640538,132.7123647097409,102.02306767246093,142.4139061987537,86.34197004482344,68.5651033125615,35.2842462009402,38.17535804088771,34.98360118071499,40.97299661091069,40.61878211435443,43.17098502241172,47.891658467257024,46.0030611129332,63.94336941073576,125.39521154476878,147.5374439707008,104.46102547283265,99.8627965453154,99.06253416420684,93.54925112058598,48.29998906745381,39.72012681753581,31.92959440253635,32.91953646004154,35.789329834918554,53.05837979665464,73.32950694216683,50.81392806384607,4.4517328085711165,1.2681753580408877,2.2149338580955504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2517765387558764,1.888597354323822,4.735432382201815,7.47075543894173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.618235487044933,1.5841259429321088,0.610036077402427,3.3420793702853397,2.3652563682081555,7.801464961189461,24.08057286542035,21.96949819612988,5.537334645238877,0.0,5.167814584016618,0.0,17.192522138406037,18.01574286651361,29.665464086585768,0.0,0.0,0.0,1.8470536788017928,14.272985678364492,71.73062206187821,46.34688969060895,47.01158849896141,44.16803323494042,34.45118618126162,14.51186181261616,19.49819612987865,33.74057067891112,35.91560074341314,29.895594183885425,54.350606756313546,46.2796545315404,33.29397616704931,20.887722750628622,25.142123100470094,73.95047556575926,47.975292445610584,51.59451186181262,31.617470208811632,18.265551546955287,2.5095659779162567,3.931890237236252,19.804854050508364,17.166284027550017,40.55264020990489,78.20542254291024,118.3251339236908,104.30851645348204,115.9904886848147,117.07281075762546,124.59112277249372,126.1216792390948,103.2639116650268,99.72176669946433,33.11249590029518,11.74319448999672,14.37411173062206,20.373346452388763,17.398054006778178,24.385590904121567,23.838416967311687,22.867060238329508,24.603695200612226,74.87974199190992,71.12987864873729,88.07259210670165,87.04547939215043,111.65136110200066,99.284464851864,98.62632557122552,98.37105061768888,100.57231879304692,98.51918661856344,101.16158303268833,106.5983382529791,106.5983382529791,91.76232644582922,54.16202033453592,47.62599759483984,9.74253853722532,9.55941838854269,10.927079916912648,13.933530119164752,11.035858751503223,3.8099923472176664,6.5961517437411175,10.06996829561605,6.052804198097737,3.561276921394993,6.498852082650049,16.114026456761778,71.71422324259319,94.24182792172296,81.05827047119276,91.74647425385372,95.69694981961298,102.02744069093691,78.34590576145185,51.434350060129,21.714223242593196,11.837214387230786,15.405050836339784,16.176341970044824,14.34459385590904,8.61648627965453,6.05608396195474,6.8087897671367665,3.8728544878102102,6.070842899311249,10.77183776101454,15.549907073357383,40.74450639553952,48.56182354870449,39.9907073357385,45.98064939324369,52.671914288837876,78.16715863124521,44.77697605772384,54.751284574177326,84.60642833715973,71.75358040887724,27.17065704602602,18.635618235487044,16.88969060894282,13.979993440472285,12.4286651361102,13.294522794358803,4.423854815786597,3.2174483437192523,1.5802995517656064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3283043620859298,0.3662402973652564,4.849677489887394,5.907401333770636,20.876790204438613,27.645129550672348,24.077839728872856,29.32983491855253,31.12331912102329,22.31605991035312,11.77107248278124,9.076199846944354,8.093363944462666,3.508254072373456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216027112714551,6.74264786268722,27.16901716409752,29.25221384060348,27.858860828687003,25.251448562370175,66.16431616923582,97.23953208702306,109.59986880944572,62.90259101344703,64.36099267519405,46.75576691811523,14.816333224007872,5.981196020553186,8.580955504537007,6.683065485951678,1.413031595058489,3.153492948507708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.467475675084727,6.091614737072264,10.35640100579425,35.10331256149558,35.754892314420026,19.33475456433803,34.1456215152509,32.00940198972341,14.410735760358587,6.472067344484531,9.061987536897345,6.549688422433585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.328413687547833,21.464961189461025,25.1366568273751,59.27681206953099,53.987646222805296,73.32732043292883,55.41707663714879,42.26795670711709,75.64064720673446,42.94413468896906,62.10068875040997,64.49436973871214,65.80846179075107,61.89133049087132,14.902700338908934,18.16825188586422,14.576910462446705,6.861812616158304,12.81294413468897,7.425931999562699,11.195473925877335,11.1424510768558,16.803870121351263,11.877664808133815,30.92598666229365,52.53416420684377,38.24204657264677,72.69705914507489,55.73302722204001,51.50431835574505,67.7216573740024,52.67902044386137,52.9933311468241,37.52104515141576,42.73860282059693,50.07816770525856,26.80387012135126,24.469224882475128,18.491855253088445,15.74341314092052,11.911009074013338,11.144637586093802,9.409095878430088,6.447469115557013,5.318683721438723,6.356728982179948,6.356728982179948,5.163441565540614,5.093473269924565,14.32710178200503,40.194599322182135,48.77500819940964,41.7098502241172,47.18760249262053,55.97135672898218,64.26642615065049,54.923472176669954,51.62020334535913,51.22772493713785,52.880179293757514,47.92281622389854,52.504646332130754,51.08724171859627,19.609161473707225,15.90084180605663,4.5129550672351595,4.4697715097846284,2.5778943916038046,0.477205641193834,0.0,4.089865529681863,5.613315841259429,7.947961080135563,17.735323056739915,24.55504537006669,51.723515906854715,57.137859407456006,23.21580846179075,25.167814584016615,49.201377500819945,11.05717721657374,7.521591778725265,6.792390947851755,5.758172078277031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.15917787252651,24.67147698699027,21.076855799715755,19.053788127254837,10.362413906198755,4.520607849568164,4.938777741335957,4.1718596261069205,0.0,0.0,1.9410735760358584,13.641084508582049,0.0,4.038482562588827,17.381108560183666,16.849786815349294,16.648627965453155,36.97605772384389,44.99180059035749,55.87132393134362,65.90630807915163,35.60948945009293,78.49130862577896,76.20367333551985,37.290915054116105,24.863343172624905,44.831638788673885,51.81534929485076,18.45468459604242,20.30173827484421,22.523778287963268,12.76976057723844,7.720017492073904,12.896578113042528,31.97059145074888,27.20892095769105,29.94260413250246,24.926751940526948,18.634524980868047,18.16059910353121,17.37126926861266,22.646769432600852,28.548157865966985,57.04274625560293,56.5682737509566,86.76451295506725,26.38843336613097,24.48507707445064,17.05859844757844,39.138515360227395,24.393243686454575,40.38209248934077,13.261178528479284,18.5716628402755,38.29342953973981,15.97244998360118,10.010932546190007,11.264895594183884,0.0,36.92850114791735,23.21362195255275,26.87055865311031,17.84574177325899,5.9751831201486825,34.39051054990708,14.447359790095112,32.11708756969499,16.472613971794033,23.874494369738713,22.626544222149334,40.38373237126927,39.19645785503444,37.45654312889472,25.11151197113808,23.51481360008746,22.851208046353996,32.428665136110205,42.89001858532852,28.438285776757404,24.102984585109873,38.724171859626104,29.961736088334973,26.612550563026133,25.311577566415217,32.734229802120915,39.393243686454575,31.847600306111296,28.818738384169674,44.38777741335957,63.12834809227069,68.92369082759375,78.53230567399147,112.23461244123756,72.33737837542364,67.36525636820816,48.969607521591776,50.63244779709194,27.95998688094457,33.58751503225101,33.11194927298568,29.110637367442877,25.764184978681534,29.146714769869902,29.465398491308623,21.84486716956379,22.961080135563577,17.856674319449002,23.78375423636165,19.794468131627855,19.15655406144091,23.30490871323931,23.94336941073576,17.241718596261073,15.24215589810867,11.638242046572648,14.790095113151851,22.454903246966214,23.250245982289275,18.31857439597682,11.089428227834262,23.88652017054772,27.730950038263913,13.58970154148901,24.305783316934516,15.40067781786378,18.58314201377501,11.64097518312015,13.581502131846507,7.119274078932983,14.93167158631245,12.038373237126928,8.373237126926862,3.501147917349951,0.5449874275718816,0.6909369192084837,0.4094238548157866,1.1839947523778287,2.51393899639226,0.395758172078277,0.0,1.865639007324806,0.0,2.1323931343609925,0.0,0.0,5.965343828577676,11.259429321088884,24.0040450420903,8.532852301300972,17.018148026675412,12.45818301082322,13.319667650595823,11.21351262709085,15.809008418060566,14.65999781349076,15.277140045916695,16.209139608614844,26.59888488028862,29.083852629277363,21.816989176779273,13.22783426259976,8.01628949382311,6.739368098830218,12.038373237126928,21.251229911446373,20.466273095003828,28.238220181480266,16.229911446375862,16.460041543675523,24.69607521591779,12.737509565977916,17.30020771837761,22.492620531321748,27.65168907838635,23.247512845741777,7.283808899092599,8.1425604023177,51.566087241718606,8.237673554170767,8.237673554170767,21.38351372034547,16.074122663168254,37.060238329506944,36.05171094347874,43.32404066907183,44.64195911227725,64.25166721329397,176.8601727342298,16.982617251557887,1.933967421012354,20.082540723734557,111.0014212310047,36.18727451623483,80.07652782333004,19.03082978025582,45.46517984038483,66.73116868918771,98.72909150541162,88.25789876462228,63.387449436973874,107.47184869356074,105.08090084180606,74.78572209467585,56.710396851426694,70.68656390073248,61.39717940308298,63.53667869246747,22.18869574723953,17.08483655843446,19.54356619656718,22.951787471302065,21.642615065048652,17.98895812834809,13.915491417951245,6.323931343609927,2.9791188367770856,6.62840275500164,2.7369629386684156,5.180933639444627,12.817317153164971,3.105936372581174,1.0834153274297584,0.0,0.0,0.0,0.0,0.0,0.0,2.5576691811522907,0.2388761342516672,3.9690608942822783,2.9151634415655407,0.0,0.0,0.0,0.1218978900185853,1.8476003061112931,1.909915819394337,4.553952115447688,7.076090521482453,3.811085601836668,2.781239750737947,2.031267082103422,7.2887285448781025,15.538974527167376,21.627309500382637,47.956707117087575,104.49600962064063,139.50202252104515,160.9866622936482,140.1421231004701,127.14715207171751,122.75992128566745,121.12386574833278,129.90160708428994,53.63725811741554,68.65693670055755,112.94194817973109,90.31813709412924,122.51393899639228,164.45610582704714,200.0,113.18902372362524,193.9838198316388,166.54312889471956,200.0,83.36503771728437,119.94260413250248,149.992347217667,108.87613425166722,171.5737400240516,87.87471302066253,172.05641193834043,153.66021646441456,80.49305783316936,180.63026128785393,178.84442986771617,192.49863343172623,101.0888816005248,174.80758718705587,146.77927189242374,143.88105389745272,134.5594183885427,153.31420137750084,131.63933530119166,133.8903465617142,123.50716081775444,58.74549032469661,177.43030501803872,132.49863343172626,126.9831638788674,153.07532524324915,166.65354761123865,162.43467803651473,145.69203017382748,139.05378812725485,108.47053678801792,99.67421012353776,79.78298895812836,53.1321744834372,49.37083196676506,52.97638570022959,68.17809117743522,31.135891549141796,22.295834699901608,21.04187165190773,28.119055428009187,24.161473707226413,19.436427243905108,14.719580190226306,12.967639663277575,15.975729747458184,48.44648518639991,51.8574395976823,62.137859407456,46.58740570678911,21.40045916693998,10.534601508691374,3.2939761670493053,2.166284027550016,2.7282169017164093,7.464742538537225,0.0,0.0,1.8896906089428227,0.0,0.0442768120695309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4797201268175355,9.679129769323277,5.0929266426150654,4.264239641412485,0.7472395320870231,0.0,0.0,2.0449327648409317,5.894828905652127,18.477642943041435,48.55253088444299,75.53405488138188,86.40045916693998,94.278998578769,94.90106045698042,111.19492729856783,110.96698371050616,96.8732917896578,180.1147917349951,191.07576254509675,190.0,192.85886082868703,200.0,200.0,118.18793046900622,100.10823220728108,85.90029517874711,67.55329616267628,86.22772493713785,2.622717830982836,28.543784847490983,40.78659669837105,22.31168689187712,53.22455449874276,27.745708975620424,12.383295069421669,6.965671804963376,0.0,13.649283918224551,14.987974199190992,15.465726467694326,18.656390073248065,6.9558325133923695,21.87930469006232,66.17142232425932,77.83644910899748,41.55078167705259,53.87613425166722,105.19186618563464,70.87843008636712,102.36142997704164,111.76615283699572,193.65802995517657,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,93.64053788127256,76.01344703181371,200.0,192.75554826719144,200.0,194.5566852519952,193.11304252760465,200.0,198.35957144418936,190.44386137531433,165.61167595933094,146.33486388979995,97.47676833934624,108.28850989395428,81.48901279107903,113.25133923690828,196.4512955067235,122.37892205094568,176.19656718049634,17.927735869684046,54.89122116540943,68.84005684924018,44.95954957909697,69.4298677161911,51.34798294522794,56.94763310374987,29.1445282606319,20.04263693014103,6.405378812725483,6.439269705914508,3.359024816879851,0.0125724281185088,1.1194927298567838,2.3701760139936594,1.3053460150869138,2.711818082431398,10.292445610582703,16.731715316497215,19.005684924018805,38.795233409861154,20.17601399365912,15.706789111183998,10.608396195473926,6.119492729856784,3.587515032251011,4.940964250573958,3.111402645676178,5.093473269924565,5.093473269924565,13.697933748770089,17.24117196895157,0.0,0.2427025254181699,1.9591122772493712,2.3450311577566416,3.5208265004919643,4.264786268721985,6.350169454465945,12.425931999562698,10.40067781786378,26.756860172734232,35.03334426587952,92.62873073138736,30.522575707882364,19.16475347108342,76.44692248824751,135.93363944462664,74.52115447687767,62.95725374439708,94.61244123756424,192.36798950475568,147.62818410407783,197.69432600852736,80.96479720126817,73.02940854925112,200.0,142.47786159396523,85.77347764294304,158.44156554061442,106.54312889471956,118.4054881381874,158.10702962720018,122.35979009511315,96.69618454137968,69.25112058598448,77.80638460697496,93.63507160817754,169.65507816770526,199.4282278342626,124.1303159505849,94.7244998360118,98.552530884443,116.65300098392916,98.15950584891222,97.53580408877228,73.10976276374768,60.784410189133055,60.186399912539635,71.61309719033562,59.89067453809993,54.711380780583795,49.64906526730075,48.20924893407675,42.49480704055975,40.65813928063846,34.83601180714989,40.791516344156555,28.30490871323931,55.440034984147815,79.90816661200394,104.60970810101674,92.4182792172297,101.5589810866951,113.548157865967,119.64469224882475,112.69213949928938,108.24587296381328,100.68601727342296,88.86192194162021,101.69071826828468,100.35640100579424,103.02558215808462,103.91494479064174,15.834699901607085,3.675522029080573,0.3022849021537116,0.0,0.3722531977697605,0.0,0.0,0.1454028643271017,0.8467257024160927,19.308516453482017,0.0,2.1143544331474797,3.593527932655515,5.631901169782442,3.1234284464851867]
