new object=loadshape.634b_radar_shape npts=8760 interval=1 useactual=yes mult=[31.13513143,32.76217914,33.25792651,33.45638616,35.58400213,35.33626236,45.27558212,45.95961173,53.81925653,48.49860964,60.16648347,66.29998464,73.19063213,73.25410708,71.67955342,70.62619068,70.16686775,61.65345777,61.69818485,57.9448603,54.09136853,47.64879526,30.57537345,38.3985938,31.77068438,28.92047175,27.98147105,27.42840874,28.89770648,28.63603971,42.05148331,40.36471022,62.87635487,74.59083056,72.8772748,81.40354048,77.79457455,77.68503339,76.83093378,76.0761979,75.96585327,77.79564585,75.47894417,71.63295156,62.48077471,42.83112707,26.86891859,35.34724326,27.7819401,25.83939243,25.71217471,25.61093619,31.22431774,31.05424774,44.67806057,40.78493044,61.21448968,72.1453042,70.23462792,78.81954765,74.89052873,74.35996387,73.23134181,72.55266874,72.82504858,74.26890277,72.26288015,66.90259491,58.90207323,39.74736948,24.51498899,33.29569009,25.98723282,24.07494958,24.39794868,24.73755305,26.81883498,27.08639394,41.30183614,39.7824548,62.98616385,75.43475276,74.08088836,83.2306548,81.08080918,81.92098183,81.70484561,81.30417672,81.53557906,83.74970311,81.60414269,79.21298519,71.81052072,50.65595439,34.11604353,42.05550071,36.90170991,34.37556768,34.40020775,34.41225995,36.53210894,36.54657159,51.12304429,52.00017701,75.51670775,89.51708507,89.61484179,93.65608016,92.16241018,93.4415509,91.88869118,90.43760567,90.6449036,91.81155707,88.03332466,85.39737343,77.82189288,54.15859306,35.89709164,43.20420978,38.30271181,35.83013495,35.55052379,35.4176817,42.64097005,42.66105706,58.1058242,56.88239145,77.62289758,91.98376975,91.92752612,97.21389115,97.69115848,98.46116045,95.94198175,94.05166029,92.70315246,93.35316806,89.39977694,84.33918981,77.18741122,51.19723231,33.77027915,41.20327588,34.89006294,32.45524964,32.40543386,32.37570509,34.31316405,34.17255498,44.06473723,44.11615998,62.44488592,72.45196587,82.26299658,89.06070823,86.40654475,86.41002655,85.16007892,84.84136502,85.10169266,86.57072262,78.5460965,65.98260991,62.21616184,45.81444961,33.53110983,41.23354031,35.6356927,33.01420414,32.97831535,33.04634336,35.14476621,35.02317284,44.73805377,44.76001557,54.30536214,50.51186357,63.45512855,69.93921498,78.13792848,78.56671916,76.93565405,76.18600688,75.56304179,66.42184583,65.49837908,61.25439586,56.65152477,49.670084,32.01012153,39.17689844,32.03288681,27.9169248,26.36219032,25.49094979,26.96640754,26.90855696,41.40066422,40.40488424,64.57544799,79.50652335,80.91502443,90.77265698,90.07657519,92.00037495,92.46987536,90.75980129,88.63164972,89.40058042,85.64002449,82.14247453,74.1542729,51.79689648,34.74034776,42.51482364,37.62403874,35.03147548,34.89836557,34.97496402,42.12031479,41.9754205,56.73562237,55.28025163,75.88523741,89.98390715,89.91962872,94.21798072,92.07054562,93.54064679,91.95163053,89.76214657,89.27148788,90.61222879,86.74534566,81.73484219,74.14971985,51.15598699,34.88684902,42.39296246,37.0776721,33.98427275,33.67466499,33.41889042,35.13512445,34.88202813,49.10175556,49.16496268,71.48350421,83.6032018,82.75740487,88.87135467,87.71809256,90.12371273,90.80051099,90.84443461,89.826425,90.87148506,87.4017891,83.68542468,74.25470794,50.84316531,33.80670359,41.37254241,35.68925806,33.02920245,32.77396352,32.51336806,34.24031516,33.85651937,47.44685386,45.68053622,66.43202325,76.8041511,73.9292984,80.55185131,75.79712239,75.6101793,74.66796468,74.28898977,74.35487516,76.08476836,73.33284816,69.26804106,60.57840106,41.68107887,26.0860609,33.99364669,25.23249694,22.73769045,22.4701315,22.46263235,28.27688399,28.13145405,42.52526888,38.70605895,59.84187741,71.71892396,71.00570124,80.564707,77.81332242,78.78981888,79.58124702,80.33732203,80.64532283,81.80956586,81.04840217,76.63193848,68.98628728,48.19944712,33.67680761,41.968457,36.14724186,33.68618154,33.6976981,33.73813994,35.80442358,35.53981071,45.62964913,46.67845882,65.08110495,76.49347203,87.59274963,93.63947487,92.6198583,93.43539086,92.38818816,90.53911207,88.92599133,89.44182571,82.17381026,69.62291155,65.54819486,47.77788777,34.95380571,42.52473323,37.62671701,34.89890122,34.78989572,34.67124845,36.46381311,36.11108524,45.97487786,46.63158913,56.16568698,52.37781278,65.37383962,71.39672834,79.58097919,80.98948022,79.60722622,78.75178747,78.12641193,67.5654662,67.69616567,63.79312595,59.79018684,52.73589718,34.78078961,41.98131268,36.96518485,33.96338226,33.55789252,33.30051097,34.9377361,34.61580831,44.43862343,44.94401257,54.35839184,50.19716711,63.97230207,70.61788805,79.42269356,81.96142365,79.82309461,78.66447594,78.12641193,67.9934534,68.53660612,65.55301574,61.01817264,53.01149094,34.36592592,41.38780854,36.58326386,33.8597333,33.77536786,33.50941586,39.93859781,39.72969292,53.69819882,51.03653624,71.18755562,84.6951316,85.27685137,92.63271399,91.62675659,93.99541666,91.37526724,89.72706124,88.80654056,88.92893745,86.34789068,81.35211774,73.42390926,50.96556215,35.00629976,42.67177014,37.70706505,34.8097149,34.03408853,33.40255298,35.09521825,34.82337407,49.01310489,48.68501709,72.90164703,87.89512604,87.8924478,92.69886726,90.89505387,92.12812833,90.38029076,89.61859139,89.45334224,89.44986052,86.64812453,83.50544508,75.2802167,52.35745794,35.0676321,42.74622598,37.65510665,34.57911604,34.57884821,34.53813854,36.52594893,36.40087382,51.15571916,51.61584557,74.83615989,88.72887084,88.98652016,94.58383216,94.34252018,95.27536086,93.28514003,91.73763688,91.41195954,91.24617478,88.21223298,85.3740725,77.68048034,53.97111431,35.54543507,42.9484352,37.87070721,35.05504423,34.75186432,34.50224975,41.38164852,41.17435059,55.72966497,54.20948015,74.76143622,89.15150151,89.73027516,94.51901805,94.49116404,96.08848298,94.18343107,93.09819699,92.47951712,91.64791496,88.7717231,83.57454439,75.61874976,53.07871547,35.81781491,43.23715247,37.74081122,34.98728406,34.83087322,34.76364869,36.93813435,36.75627996,47.39543112,47.87162714,66.973569,78.54475737,89.22381474,94.35001938,92.15517886,91.78691706,90.07737867,88.26686964,87.62997752,88.47764929,81.24525485,69.15233989,65.68398304,48.20533932,35.18011935,42.52098366,37.73572251,34.88604554,34.77007653,34.75052518,36.93438478,36.90385252,47.60996038,48.54494367,57.32832305,52.8781132,65.60818806,71.553407,79.9460271,80.88743822,79.41840834,78.44941103,77.83099899,67.59037409,68.22619487,65.54846269,61.6197116,54.1599322,35.3317093,42.5954395,38.36913286,35.75005474,35.58775171,35.57248558,37.62430657,37.38245899,52.69170576,53.80666867,77.77823712,92.04349509,91.90690343,97.10086822,96.39460899,97.61456005,95.41838037,94.11942052,93.65768712,92.91045039,89.1689102,86.06640476,78.02169166,54.97225083,35.7556791,43.15118008,38.24780733,35.30010574,34.68330066,34.53626375,41.61760392,41.37602416,55.72136234,54.2509933,75.71489957,90.60285482,90.49036757,95.75878823,94.56374515,97.17398493,94.60713309,92.26766611,91.5978313,92.04778029,88.76422398,83.5051772,75.53733042,53.03961276,35.70077461,43.12707566,38.21781072,35.63221095,35.52025936,35.48490622,37.66394493,37.16069841,51.97982217,52.48467567,76.63675936,90.5953557,89.54574248,95.62380354,94.94138092,96.16668845,94.2142312,92.70850902,91.74727864,91.03834117,87.72371692,84.25455657,75.85631212,53.07657285,34.95675181,42.68328669,37.76812956,34.90345427,34.70981551,34.42913304,36.23723165,35.9696727,50.53355754,50.81450784,75.45778586,89.90570168,89.33362367,95.58175476,95.21509984,96.87294768,94.25788694,92.4647866,91.88038858,91.66639501,88.70128463,86.11139966,78.06400829,54.8059304,35.7556791,43.14635919,38.36618676,35.76880261,35.38902424,35.26127086,42.66507446,42.8013983,58.50247566,57.34492831,76.93538623,90.14701366,88.824485,93.73321427,93.78356573,96.7371595,95.05520725,92.67235241,91.62113223,91.24751386,87.79388751,82.42771005,74.22819309,51.23553154,34.99719365,42.45295565,36.74369211,34.17335847,34.34932066,34.34932066,36.49943408,36.37275201,46.84102968,47.61612039,64.95415506,75.29789327,85.98953845,92.6975281,90.82729364,93.44958571,91.96421834,89.60412875,87.24537823,85.41424651,77.20669475,62.87153399,58.73119974,43.01699886,30.94417093,39.27010216,32.7217373,30.06141385,29.66556586,29.03215552,30.59438915,30.46127924,39.53685763,37.94998394,46.56302548,40.33873102,53.3810919,61.61622985,68.17825388,68.86549741,68.38474833,67.6265307,67.4315528,58.48961998,60.30494992,56.52403921,52.57038023,46.63801697,30.1808646,38.21272201,32.16412193,30.02847116,30.07266258,30.07453736,31.70533465,31.39653037,44.93838821,43.44793216,66.26597065,79.50357725,79.14495719,87.03834818,84.52747209,84.90805389,83.45777186,82.00641855,81.33095937,81.81733286,79.67337943,76.37348563,67.12971202,46.68649362,30.20630814,37.9665892,30.40075039,27.62927883,27.15656456,26.82124542,32.38829295,32.0907374,45.97139611,42.93129429,64.53473831,78.13819631,77.62423671,85.3818395,81.32640637,80.45382671,79.4350136,78.89721741,78.57636093,78.45717801,76.6691664,71.67044731,63.63135857,44.3483658,30.11256877,38.91121426,32.78092702,30.49823934,30.40851736,30.40637475,32.40248777,32.44962528,46.35037101,45.45609738,69.18715737,83.96101844,83.74300738,89.56449041,87.15887024,87.69961251,85.72787173,85.32372112,85.31622191,85.90008433,83.71970645,80.74066919,72.51785126,50.61069165,33.63850838,41.48101226,35.55802293,32.86850638,32.74664519,32.78601572,34.69856678,34.13184531,47.82850703,47.25803598,71.001416,85.28622534,85.6477915,91.73977952,89.33442715,89.99542368,88.722443,87.86512947,87.73201953,87.68113247,86.58197135,83.59409572,74.92159664,51.33891268,34.34155368,42.17789755,37.03535548,34.47948448,34.72642077,34.85792372,42.15888184,42.24833599,57.35349876,55.63646125,75.29441152,88.84269717,88.44176048,93.3472759,92.64771232,94.30529228,92.67181673,90.97995491,90.39475341,89.40352646,87.09566309,81.74394827,73.39069874,50.37179017,34.47493142,42.04237719,36.26642478,33.61038656,33.57664039,33.56458818,35.52856199,35.29555268,45.02275365,45.23085506,63.041604,72.8432608,82.19978951,88.05126903,85.92392094,87.02254638,86.07015436,84.9115357,84.63701322,84.4088248,78.43655535,65.47641728,61.01147697,44.48602877,32.52863419,40.51308626,34.43127566,31.98574929,31.93754047,31.80362708,33.77563569,33.84634196,43.92091425,44.64859963,53.90790719,48.82830441,60.66999782,67.26416107,73.97295417,73.31677855,71.71758483,70.26167843,69.75923538,59.15650867,62.08331976,58.55309492,54.6259508,48.67537532,31.78354007,39.83066362,34.396726,32.04815294,32.10225394,32.31115884,34.62812834,34.49689321,48.87838802,48.58913509,71.4473476,84.38230994,83.30484279,89.83365633,86.93764526,87.27537489,85.94481143,85.3738047,85.24792608,85.2061451,84.47176406,81.82643895,74.10311799,51.79930693,34.78721745,42.61981174,37.4676279,34.77489742,34.89381251,34.93130826,42.15486444,42.33002316,57.41670588,55.96320993,76.3692004,90.0436325,89.98256799,95.00699843,95.75075343,97.66946451,95.55202598,94.04308988,93.51627457,92.09170391,89.43111267,84.04672296,76.20314779,52.40486328,35.17636977,42.63534569,37.72527727,35.00763889,34.77141567,34.73418775,36.81386272,36.3416841,50.33161615,50.41892768,73.11617629,85.17320241,83.1371832,88.24008691,84.8670764,84.85770251,83.66078459,82.26353226,82.19684339,81.49995813,79.95325843,76.01888297,67.26175062,47.05796937,30.70928684,38.69802415,32.13198272,29.70868598,29.57370128,29.43041395,31.14745146,30.75053217,44.35747191,42.87076543,65.81334338,78.3310316,76.21948523,83.55579646,79.97441674,80.04726563,79.28476277,78.63662195,78.70036473,78.33692378,77.54469216,73.71396567,64.52268611,44.76081905,29.03349466,37.61171871,30.61420833,28.00209371,27.66061456,27.42867657,32.94081961,32.72093381,46.59998557,43.2074237,63.57779322,75.68356384,73.52648692,81.54495302,77.82939203,77.24606529,76.08209009,75.11684236,75.04613609,74.20114259,73.48042072,67.40477013,58.85707833,40.18874802,25.90072477,34.87908204,27.10219572,25.39185388,25.90768826,26.21033253,27.6619537,27.17665157,36.83609235,35.2786796,53.78711731,63.06758319,73.60763844,81.42818049,76.91824531,76.83173726,76.12387107,75.08898838,75.38091957,75.51777906,70.57208967,57.21931754,54.12190079,39.49989754,28.09690439,36.71717726,30.06221733,28.10627833,27.80979409,27.51705941,28.58809871,27.70078858,36.83475321,34.83221235,43.83333489,38.24325427,51.52746273,60.48412604,67.84721998,68.74310057,67.97684814,67.16292254,67.38977182,57.71131535,60.45091551,56.93301071,53.55866106,47.98438222,31.34323284,39.24733688,33.45156528,30.82713063,30.56251777,30.32870499,31.56097601,30.06302081,42.85389235,41.44833739,65.31116816,79.78051015,79.91522702,88.65896805,86.19040853,85.91615393,84.53925641,83.61016533,83.4679493,82.97059497,82.00588287,78.7560727,70.70386045,49.47992698,32.82163668,40.91054121,35.28403613,32.91001952,32.94885441,32.8168158,39.18895064,38.46099744,52.70429362,50.65943613,72.2952872,86.23272519,85.02000554,90.55785992,87.90262516,88.46452581,86.5680443,85.61752704,85.67752027,85.15981112,83.71943865,78.97515501,71.21594526,49.86479406,34.30405793,42.23387335,36.78440177,33.93231436,33.93901003,33.84259238,35.68175891,35.19377851,49.43948513,50.04236322,74.63100458,88.71306904,88.00895245,92.73261343,90.31815498,91.48346929,90.06773691,89.5524382,89.17989112,87.84611374,86.23486783,83.16985809,74.90043832,52.23238283,34.59893522,42.166381,36.77288522,33.90285341,33.81420275,33.67118325,35.4626766,35.23743427,49.50992357,49.51983317,73.10465974,87.3450098,87.26091224,92.63057143,91.05548206,91.78852402,89.92819913,89.33683759,88.37989249,87.33456455,85.89124604,82.28817235,73.97054373,52.07141893,34.90318645,42.63614917,37.59832737,34.88952728,34.93720045,34.93880741,42.14897225,42.15325748,56.27683509,55.85259746,75.9481767,89.41557866,88.84510761,93.5843026,91.3313437,92.59280785,89.61644875,88.22642774,88.23044515,87.94494182,86.52465636,81.27364447,73.29695937,51.3981024,35.09736087,42.79684524,37.28657699,34.46046877,34.63535967,34.6217005,36.73271121,36.61808134,46.07075985,48.05374935,66.91920017,78.58975227,89.65956889,95.42132649,94.48553968,97.13247183,95.12055704,92.47201792,92.29578792,91.47998757,83.9548584,71.0303413,67.14497815,49.28950213,35.23663079,42.71114068,38.00194234,35.43589392,35.23154209,35.23100643,37.44432697,37.30773531,47.39007458,49.93603599,58.75262588,54.29250645,67.00731518,72.80067634,81.11857276,82.20675295,82.14622413,81.10357443,79.74488918,68.82184164,70.46469113,67.15595904,63.23631407,55.87938015,35.718719,42.96021958,38.15835317,35.73157469,35.3536711,35.3397441,37.48503664,37.24479602,47.33704488,49.77239382,58.59541156,54.16850265,66.71993704,71.96719938,80.53712078,82.37950123,80.86976165,79.96825672,78.97167326,67.78481633,69.56532879,67.05900575,63.05258489,55.66967178,35.6356927,42.9254021,38.8236349,36.30847358,35.88155769,35.77228436,43.10832779,43.07672423,58.06752497,57.98208823,78.20193908,92.03171069,91.84476764,96.66190015,95.3632081,97.38476466,96.15785017,94.57258344,94.30743492,93.08373435,90.38912905,85.25569309,77.34998209,54.61148815,36.27981611,43.40427639,38.76926607,36.44292262,35.96779791,35.85531066,38.01292323,37.81446358,52.62582037,54.94653946,78.72768306,92.42220214,92.35283503,98.6475679,97.71258465,99.83430837,97.82614318,96.62627921,95.38275943,93.36173855,90.51500766,87.24966352,79.06166306,55.76501811,35.87352289,43.29902046,38.71945029,36.30151008,36.00422235,35.98681362,38.21272201,38.06139988,53.38243104,55.40371978,79.14254675,93.86900245,95.06056381,100.819911,99.59888863,100.3024696,97.56501206,96.20230939,95.19287027,93.53796854,90.61812095,87.75237434,79.67070117,55.91098371,35.79022876,43.14100266,38.29949789,35.66408234,35.55427336,35.7856757,43.24759772,43.21786894,58.30856907,58.26919854,78.67465335,91.95725489,92.22534945,99.11278302,98.54177637,98.7905874,96.99882622,95.80833622,95.1224318,93.81838319,89.53904684,84.88207472,77.32855594,54.46284429,35.89682382,43.28402217,37.96310745,35.55346988,35.21600813,35.23904123,37.54583332,37.43414955,48.43192077,50.59890728,69.46435809,81.31997853,93.09123347,100.150344,100.4647727,102.3741098,97.42252824,92.64449839,89.7658961,87.44062396,79.152992,65.76486673,60.05399622,42.66132489,30.18247156,37.65108925,30.55796471,27.94692139,27.77390529,27.73908781,29.29676838,28.82057237,37.12373831,36.8596611,45.93952473,39.0036145,51.10027902,59.47415124,65.76567021,66.36935178,65.26965501,64.39091533,65.86717656,55.71547016,57.05246146,54.04155275,50.88226801,45.64652222,29.4459479,37.66340928,31.46054097,29.05438515,29.05518863,29.05840255,30.9098891,30.81534625,43.64424919,44.55512808,70.03857872,85.04705599,84.23446956,90.1499597,88.26928008,89.13409274,87.6755081,87.64818977,87.55284341,87.40446734,85.51896684,84.19001034,76.72567786,53.86612621,35.62417615,43.24465163,38.52072281,35.82076101,35.60757089,35.47097923,42.48161312,42.49982534,56.97372039,57.1188825,78.11489538,92.23418773,92.25802434,97.47234402,96.68600456,97.98817841,95.68085064,94.96120005,94.2262834,93.17854503,88.76181354,83.0351412,73.94965324,51.16214701,34.41225995,41.92480124,36.25115865,33.09348087,32.49408453,31.90111603,33.20918204,32.48872799,44.77903127,45.16604097,69.30634029,83.15727021,82.48797108,89.57145385,86.68267419,86.30128882,85.333095,85.59128007,85.02455854,83.67819336,81.0679535,79.20762866,70.41889275,49.05435021,32.28919704,40.61325348,34.41252778,31.34805372,31.25136825,31.32796671,33.20328985,33.19364809,46.43580775,47.1492983,71.96398546,86.38244034,84.65924287,90.16817195,87.78371007,89.01865937,87.35411596,85.30497319,84.87537908,84.11609015,82.38298303,81.09580751,73.30579765,51.31748654,34.16157408,42.00300665,36.64781011,33.78099222,33.55735686,33.29006573,40.5004984,40.93919867,55.00787179,54.4799852,75.52045733,89.46941185,88.94473918,94.78791617,94.14352493,95.4001682,93.72598295,92.80090926,92.03438901,91.26010175,88.24517567,84.09145006,76.37991347,53.77292249,35.94342568,43.30491265,38.00221016,35.49079841,35.11128786,35.02611894,37.20488983,37.05356769,47.01886666,49.69900929,68.61025848,80.3070576,92.42996914,99.41301687,98.33581752,100.6616253,99.75690646,97.76829259,96.12383611,94.43893782,84.23875476,72.32073074,68.37671353,50.54078886,35.53793593,42.80273744,38.01694063,35.568736,35.20690202,35.2936779,37.59511345,37.36103284,47.53336191,50.62461865,59.30167079,54.70549536,67.84909476,74.24747662,84.20661555,86.17005373,84.63487057,82.45208234,81.94455056,69.67085254,69.2024235,67.05097095,63.20096093,55.41657547,35.57194992,42.68034059,38.32119186,35.96726226,35.83361669,35.72728946,37.95748309,37.90150729,51.63432562,55.0129605,78.37843694,92.02447936,91.6623776,95.23116944,93.49136668,94.46625615,92.70904462,92.17955107,92.03947769,89.98578191,86.87095639,85.13061795,77.24124441,53.83532614,35.4776749,42.82362792,37.7665226,35.10164609,34.86274461,34.75186432,41.7614269,41.54529069,54.14038084,54.78986079,74.86374605,88.19589549,87.67631158,92.41523869,91.04101941,92.37318984,91.00780892,89.90114868,89.53395815,88.95036354,86.55197469,82.66473675,74.97301938,52.46191038,35.4297339,42.87103327,37.92507605,35.12708964,34.95889442,34.87426116,37.00294843,36.8186836,49.50429921,52.28487688,75.89809309,89.52110247,88.45916925,93.24094861,91.36910728,93.23318169,91.80459363,91.04182289,90.69980814,89.31889322,86.41698999,84.6086236,76.6281889,53.8080078,35.13940967,42.81318268,37.93632477,35.13432097,35.12735747,35.31349708,37.61707525,37.49708885,50.93824381,53.84148615,77.469165,91.55846076,91.25581655,96.1032135,95.60023481,97.93568431,97.52724849,96.80625881,96.25694605,94.37573075,89.90971908,87.85093462,79.99905681,56.37673449,36.15099143,43.39463462,38.71596854,36.52246718,36.10760349,36.01707804,43.38285025,43.37588675,57.80237645,59.1037468,79.22557305,92.12545009,90.07711087,91.5523008,87.73228733,88.38176733,86.43975532,84.0041385,82.42396053,80.35098122,78.09025532,73.91644272,65.20484093,45.44886606,30.72749906,39.18975412,32.48604973,29.83135065,29.34470938,28.93520222,30.50011412,30.1329236,37.38754769,38.24405775,56.42842505,65.32429167,75.26146882,84.0941283,81.69788209,82.56483739,82.53805474,82.69232297,83.30939588,83.63935842,77.16196769,65.86530177,61.04656229,44.88803677,32.38213293,40.48630358,35.23314905,32.39686341,32.22893602,34.21728205,34.01694762,43.66406837,45.16684445,52.49753135,48.16784356,60.43484591,67.5585027,75.27673495,75.9042531,75.20656434,74.06776485,74.20355303,64.56955579,62.35944918,62.02198743,59.16507913,52.61671427,34.41225995,42.07103466,37.13846878,35.04459899,35.03281461,34.97335706,37.13070181,37.02437457,52.22675847,55.25239764,76.8641443,91.43285002,90.49920586,96.68171936,98.69309848,100.5759207,99.68084363,99.35811241,99.97920272,98.73086205,91.82816236,90.57259037,82.00534727,59.63243687,36.59826216,43.74173813,39.02959371,36.7956505,36.3296319,36.31195533,43.72191896,43.55399156,60.6327699,61.51927656,79.66132723,93.45601355,94.63391574,99.40069687,94.24529905,92.88473902,91.75531345,90.86478942,90.78095966,89.06981431,81.36604471,77.02617951,66.58709495,45.66660923,28.89234994,36.64727447,29.80804972,27.30119102,26.99640414,26.83088719,28.4699871,28.29563187,42.13317047,42.37662502,62.66477171,73.2792828,70.28712197,78.39986307,74.00777165,74.0112534,73.87332261,73.43515799,73.84279036,74.06080135,70.22712878,69.29669853,61.29537336,41.68081103,25.53326642,34.22076381,26.55609691,24.18181247,23.95389188,23.94371446,25.74538523,25.6379867,39.84084103,40.20910286,60.91505933,72.0103195,69.713437,77.74663355,73.37489696,74.04928481,73.6772734,73.17268774,74.02276995,74.5372652,70.38728919,69.72120398,62.06189362,42.36216237,26.05927822,34.88658118,28.01762766,26.52984989,26.98622673,27.06121822,33.20114724,32.72736166,46.74702248,45.34789536,63.48057209,75.16505118,74.26193927,83.76389787,82.22014432,82.97300541,82.28629751,81.60441057,81.52031293,81.19409991,76.65631071,74.57449312,67.18595565,46.71541891,31.51678459,39.99028837,34.37262159,31.51973069,31.8587994,32.14216014,34.27647177,34.27781091,44.38987895,46.5252619,63.09838327,74.25202968,84.84270419,91.30000797,89.48601713,90.52518503,89.13462842,88.94661402,90.24048518,90.94781569,79.87639214,70.73466053,67.64661771,49.3071787,35.45410614,42.78586435,38.13773052,35.70505984,35.41848518,35.40509384,37.74750689,37.68804934,49.31842743,52.79374777,57.14004082,50.94279687,61.6756874,66.22740359,72.18440691,71.07988925,69.05404746,67.61474632,67.76955021,58.09029024,57.00318133,55.60807161,52.55163236,46.89218459,30.42994351,38.41680602,31.41768869,29.46683839,28.52355246,27.98923803,29.38729384,29.01287199,42.37796415,41.64277963,63.4106693,75.25129141,73.06153962,81.06152565,76.84539643,76.93083317,76.30652894,75.55286437,75.30083936,75.67258294,72.08236491,72.24547142,64.68606044,44.82456182,28.76245395,36.85617936,29.67627894,27.24467957,27.04916602,27.06978868,33.35113023,33.43013914,47.09064424,44.54548632,63.85820786,76.83093378,76.07780486,84.34133245,81.20481296,81.45737367,81.09205791,81.20802688,82.02248815,82.39583872,77.84439033,76.16136682,68.41206666,47.2272359,32.28946487,40.28061261,34.15327146,31.31832495,31.21012293,31.12548966,32.72441556,32.50613674,46.29600217,46.34501447,67.88418007,81.12848232,80.64692979,88.63486364,86.7070464,86.65107066,85.41665696,85.34702205,85.82027197,85.40969351,80.02128642,80.15118242,72.55079395,51.06653285,34.11015134,42.17709407,36.96545269,34.05953208,33.96257878,34.01346588,36.12206614,36.0216311,50.8731619,51.83974877,73.66870294,86.45662841,85.57976347,91.68246461,89.39924126,90.76596133,89.15230499,89.74125609,89.46191272,88.23312347,82.33611329,83.23761824,76.28804889,54.02762576,35.33545888,42.97495005,38.03006415,35.09146867,35.07754168,35.08155909,42.17227318,42.06808856,57.50749916,56.70723273,75.89407569,89.12820058,88.28856361,94.10040479,93.79829618,95.57827296,93.75892564,91.93823917,91.6875533,91.13208057,84.72673521,82.64652459,75.79551543,53.1810253,35.54007854,43.04967373,38.09487823,34.69937026,34.54563769,34.5236759,36.57147948,36.35882502,46.95030301,48.60761514,66.2485619,77.7501153,88.5960287,94.12209876,93.40003772,95.57479123,94.38537251,94.37117767,94.00264799,93.18952587,80.63943067,69.66174643,67.52904176,50.25528552,35.30331966,42.71221198,37.99899624,35.48758449,35.112627,35.02692242,37.20542548,36.92099343,47.63352913,49.83319051,57.61891511,53.05461106,65.93841849,71.62679155,80.41418829,83.13879016,82.89587129,82.26781746,80.35580211,68.42626148,65.68532218,64.95040548,63.17016085,55.79153296,35.45865919,42.53008976,37.75232777,35.81674361,35.44285742,35.42009214,37.29086223,36.91590473,51.4730939,53.11165816,75.00328381,89.52565547,90.1006796,96.1857041,95.62005393,98.98181572,97.78114828,97.22701464,97.66892883,96.75778211,89.32639234,87.90664256,80.63514539,58.55148796,36.36552069,43.53363672,38.66963451,36.15554449,35.65685102,35.56980732,42.88013937,42.55098025,57.79996601,56.79186599,76.35607689,90.62535227,90.97727667,96.15892145,95.83833279,97.58429559,95.93903563,94.63471922,94.21101728,93.95229661,87.25555568,83.45777186,77.40381527,55.6669935,36.09046258,43.28054041,38.45215916,35.84245498,35.43991132,35.30706924,37.46173571,37.29220136,52.61537513,54.13716691,76.79183107,90.24235994,90.09184132,95.34365669,93.69946809,95.26223738,95.11921787,94.52357113,94.11915264,93.32370709,86.85595814,85.50075459,79.23039393,56.58456806,35.99645538,43.29098566,38.48108445,35.87807594,35.50124365,35.40402253,37.55413595,37.38594073,53.05889628,54.77486249,77.00153944,90.49009977,89.80258839,95.54452678,94.84335631,96.71546553,95.55470423,94.44643702,94.14057881,92.75618216,86.56322342,84.89600169,78.65269156,56.47556257,35.86896983,43.24706207,38.40769992,35.70023896,35.33063799,35.25618215,42.59088645,42.41331729,58.03324314,57.42634765,76.56123221,89.92927049,89.17185632,94.04764289,92.58584433,94.62882706,92.42702302,90.87068158,91.79441618,90.87951986,84.38177426,81.17588766,75.09166665,53.12210341,35.30787272,42.94950651,38.0796121,34.6136657,34.5086776,34.40931386,36.48095403,36.28651179,46.88843502,48.59663425,66.99124557,79.27271057,91.51319806,99.36480805,100.170431,103.5300502,103.6393235,103.0634959,103.5096954,102.6692549,89.19542505,76.66622031,73.36311259,55.90080629,36.26803174,43.49667663,38.96290484,36.64138227,35.98199274,35.95628136,38.23066641,38.10693043,52.15980177,53.24557156,60.4747521,56.26853246,68.87460351,74.78393367,86.30262798,88.83251981,88.02502206,86.73597169,86.09640133,76.25376706,72.46910678,70.94677934,67.47788684,61.66256388,36.20348548,43.44766432,38.92460561,37.26220476,36.76538608,36.73324686,38.79390613,38.46287223,56.44181639,56.08158936,79.56383828,94.03264464,94.97887661,101.378062,100.8504432,102.9965392,103.0085914,102.6507749,101.8863972,101.4495718,94.79086221,92.95169569,85.88615736,63.29844988,37.02705284,44.21498806,39.76156431,37.674658,36.82404014,36.65879102,44.22918288,44.21793416,63.5606523,60.82721215,81.15446157,95.9076999,95.92859039,101.2500408,101.3261036,103.1698232,102.5816756,100.2547965,100.3986195,100.9032051,94.45956051,90.21986249,82.85275116,61.19226005,37.034552,44.21579154,39.7374599,37.6256457,37.01044758,36.95420396,39.11931567,38.88014636,58.38463188,57.85674529,81.0307256,95.41757689,95.47489187,100.1698954,100.7569717,102.831558,99.98670184,96.34800713,95.89350513,95.76280564,89.38986729,87.76040914,81.0226908,58.94546117,36.5746934,43.71281284,38.76605215,35.95949529,35.18976111,34.61607614,35.84379412,34.81507143,48.05749893,46.43821819,67.97256291,78.50217291,74.92641752,82.67544988,79.59999489,80.30518282,79.51161206,79.16986508,79.85121642,79.71998129,74.31978985,71.61527499,63.91471931,44.0414363,27.52723683,36.502648,29.9288396,27.34725723,26.99560066,26.66911981,32.90010993,32.71986251,47.19563234,44.42871383,65.5656036,79.2001295,79.70873257,88.35418112,86.3465516,85.60734968,85.08240913,84.37722126,84.58960787,84.36061597,79.57722962,76.32474116,69.60469933,48.75197378,33.01956068,41.24559251,35.68791893,31.96110923,32.04493902,32.16760368,34.28343527,34.51135586,44.73885725,44.30899526,63.56279491,75.56116699,85.89204952,93.0698073,93.03338288,95.94278523,94.58945652,94.19280503,95.08065082,94.82380491,82.15854413,70.17463472,67.33888474,49.85542012,34.81801753,42.11977914,36.68985892,33.49066799,33.27238916,33.18293502,35.07513124,34.84346108,44.62797696,45.07926509,54.88038624,50.76094248,64.17397564,72.04915438,82.53350166,85.50262935,82.4582423,82.71160649,83.46687802,74.32541421,69.33874733,66.34390824,62.29115335,52.8240122,32.04547466,39.18279062,32.67486761,30.18006112,29.42452176,29.06161647,30.87667859,30.70339465,44.56155592,43.37561893,67.14283553,81.58968004,82.49011372,92.202852,92.5132633,95.26786174,93.8098127,92.33087326,90.9223722,89.66787149,83.1939625,82.60956449,76.36437952,53.97780998,35.31403273,42.84425058,37.5876143,34.18246457,33.71805293,33.86803593,41.60715867,41.66929448,56.99969958,54.7949495,75.9112166,90.07470043,89.66733589,95.15858841,94.03371592,96.06223601,94.71935246,93.2538043,93.16247542,93.10408915,87.0627204,84.13724844,78.19872516,56.02052486,36.35802154,43.74334509,39.09788954,36.56398033,36.10144348,35.97502924,38.19906285,38.0375633,54.62889689,54.89377758,78.2271148,91.5115911,91.76040221,97.47529006,96.2834609,98.45044741,97.53742593,97.14157792,97.75543691,96.94820695,90.02488465,88.65334369,82.2696923,60.06229886,36.7985966,44.04384675,39.51810976,37.10070521,36.48202534,36.45176091,38.70793373,38.52259761,56.13247646,56.39333974,79.67096899,94.12638396,94.84014239,100.2813113,100.0008967,102.2010937,101.1099674,99.75770994,99.89885468,99.13742311,92.33864018,90.66579409,83.21056779,60.58884631,36.68905544,43.87431239,39.23233858,36.91777951,36.49755929,36.3976599,43.84297666,43.83762013,62.08090932,59.95597162,80.16993029,94.75175955,95.31982016,100.5579764,100.2114085,101.9571035,100.7840221,99.67227322,99.8410041,99.50006055,92.80064138,88.69780291,81.3622951,59.5287879,36.78788353,44.01143971,39.27063781,36.32079361,35.7487156,35.68738327,37.87365331,37.6845676,50.6350639,50.4020546,69.09127538,81.54709559,93.90515906,100.4245986,100.3809429,103.0884038,103.2603486,102.3178661,102.645954,102.1252987,88.26419132,75.82390507,72.73586226,55.91821503,36.17295323,43.28884305,38.6535649,36.12420876,35.39116685,35.26287782,37.44245218,37.16846538,48.87276366,49.58223681,58.87261228,55.51111832,69.45257372,75.73337962,86.7640935,83.90531042,79.88549824,79.29976107,80.77146925,70.75555102,67.02311696,66.40577623,64.73212666,59.05928755,36.12902964,43.13403916,38.37288243,36.25517605,35.67881281,35.49990452,37.41111645,37.00134147,51.80760955,52.2310437,75.34101338,89.30925146,90.69686202,97.94907567,99.08707165,102.9427061,102.2766208,95.30776796,91.7895953,90.99950632,84.84056154,83.88147389,78.16658595,54.75370418,35.82102883,43.17983754,38.43314345,35.89146728,35.46214095,35.3006414,42.43099386,42.14924008,56.05400321,54.81932173,74.55601308,87.91092785,88.08073,95.10823695,94.32752193,96.27756874,94.65882363,93.73749947,93.47342232,93.00954627,86.02623074,81.6767238,74.6722499,53.25976637,35.11691222,42.81184354,37.76411215,34.76177391,34.60322045,34.66776671,36.97321966,36.91108385,51.38953195,52.25996899,75.26682536,88.41069262,87.44598052,93.35932811,92.01189156,92.98865578,91.19207372,91.01316548,90.64410012,89.70938467,83.19181986,81.72037954,74.60609669,52.64644304,33.63288401,41.88462722,36.91001254,33.85089501,33.60529786,33.52441417,35.83683062,35.69193633,49.13282346,50.80566956,74.60609669,88.46077621,89.01490985,95.39990032,94.40304908,95.79655181,93.85561108,92.37560028,91.97198534,91.67469761,85.2835471,83.77407532,76.8751252,54.37258666,34.72508163,43.08609817,38.52581153,35.68791893,35.50365409,35.38420335,42.91281424,42.77247301,57.68801442,56.71446406,76.6340811,89.83820933,89.02615857,95.36910026,94.4477761,95.11412919,94.13013356,93.73374995,92.72618559,91.25849479,85.30738363,81.88348605,75.6822247,53.4780452,35.64292403,43.05797635,38.19022456,34.69695982,34.2427256,34.21701423,36.54737507,36.37703724,45.91783076,47.87189497,66.92830628,78.69286558,89.42066743,96.64958014,96.48111707,98.78898044,97.41476124,96.30033399,96.92731646,96.95195656,84.04672296,72.53392086,70.73171444,53.68721792,36.09314085,43.27893345,38.65142229,36.3025814,35.90003774,35.86655939,38.11389393,37.79089483,49.53831322,51.14580957,59.67100392,55.24168457,68.17986084,73.91992447,84.5968392,87.76040914,86.15210936,84.50872416,83.61043313,73.18420429,67.43315976,65.41776322,63.56868711,56.85078789,35.78031917,42.9553987,38.24620036,36.48095403,36.03903984,35.84513324,37.96337528,37.67947889,52.44717991,54.29250645,77.5580835,91.62595311,92.49237281,98.67086883,99.45506565,102.8339684,101.9699591,99.66718446,99.31927747,98.5693625,91.14600754,89.02348025,81.88455733,58.62514033,36.27954829,43.37588675,38.29548049,35.19351068,34.18808894,33.47995492,40.26481083,40.26829258,54.02119792,55.15624783,77.04198128,90.25762607,89.38986729,94.83183971,93.1715815,94.68721325,93.14854837,91.95163053,91.09699524,89.77875178,83.9955681,80.92546967,73.97938202,50.94868906,33.39023295,41.35915107,35.82692103,32.740753,32.35615374,32.17188891,34.19692722,34.14657578,47.8421662,48.51334011,71.8233764,85.02027334,83.91147046,90.13174754,87.9085174,89.37540465,88.51380591,87.56194949,87.08468216,86.6050044,81.56825395,80.18198249,73.93010188,51.76689988,33.35916504,41.79169132,36.88108725,34.32227015,34.19532026,34.00944847,36.17884542,35.50445757,48.37728411,49.27664645,74.02089516,88.91715305,88.04832299,93.29772792,91.97921666,94.58731388,92.35042459,90.30396013,89.5039615,89.15337627,82.60340445,80.37669259,75.0212282,53.78631383,35.08075561,43.13752091,38.19290283,34.88095682,34.31611014,33.84259238,40.77394955,40.57897165,55.61905251,54.86378098,75.83515379,89.26773828,88.97339667,93.87998337,92.2888244,94.70274725,92.69484986,91.30938185,90.12049881,89.43138047,84.04752644,79.73658655,74.97864374,54.94064727,35.88289682,43.46212697,38.63669182,35.14074881,34.80810794,34.48832276,36.36284242,35.80656619,45.3093283,46.08388336,64.95736898,76.93967145,87.47892322,94.61356093,94.11995612,95.67656544,93.12524744,92.52022674,92.95598097,92.36595851,79.92861836,66.83617386,64.8596122,47.75137292,33.38809033,41.6604562,36.77208174,34.02632156,34.07292342,33.76197653,35.22431076,34.36297983,42.64820138,43.50069403,53.87924972,50.20734452,63.08445628,69.59157582,77.79644933,78.84659815,77.60120361,76.58587227,77.04760564,66.97517596,63.62653769,61.07147018,60.30896732,53.82809481,34.53813854,42.09621037,37.03723026,34.69562069,34.60750568,34.46314704,36.39123206,36.10064,49.51474446,50.78022601,74.17248512,87.87155731,88.16938064,94.02755588,93.67750633,95.57987992,95.29571575,95.34928106,94.574726,93.7032177,87.48829718,85.9338305,79.03461255,55.35229704,35.4707114,43.10216777,38.03702764,35.22511424,35.09762869,34.89997253,42.26360212,42.36403716,56.64161517,54.40311891,72.45705457,84.72968126,83.24056437,90.41617958,89.46218052,90.54607552,89.25782871,88.38016037,88.37962469,88.72565692,83.49499984,79.84693119,75.75052053,52.39789979,35.86923765,43.20447761,38.51027757,36.05832337,35.82745668,35.8376341,38.03167111,37.87847419,52.25220201,54.5139992,77.93357665,91.69103502,92.24838258,97.95470003,97.58697383,99.71137588,99.18964933,97.67482107,96.91901386,96.57512427,89.81785452,86.35030112,80.39383348,57.53535315,36.202682,43.53792196,38.89809075,36.62075961,36.20428896,36.21018116,38.43126867,37.90847079,52.82669046,54.87717232,78.99497419,93.58510608,94.69176633,101.2907505,102.0473611,103.4140812,102.8519128,101.6592801,100.4465604,98.77317871,91.25903047,88.87081898,82.51903901,58.67629525,36.05618075,43.23447421,38.09380692,35.30840837,35.05557989,34.95701963,41.99872143,41.85382714,56.11265727,55.5759324,75.5831288,89.66653241,89.84410157,96.0991961,96.65788275,99.48184838,97.56902947,97.08506649,98.20618938,98.68747411,91.30590013,83.06513785,74.7132274,53.86425143,35.35983111,42.7904174,37.86186892,34.42725826,33.93847437,33.63663359,35.45678441,35.21306204,44.19704367,45.6012595,64.19352699,76.10806929,87.03540206,94.18128851,93.86766329,95.75262819,94.06237341,92.94982093,93.68688021,93.95390357,82.48368587,68.86389044,67.99425688,53.37359276,35.29341007,42.40153291,37.60796913,34.76686261,34.30486141,34.22719165,36.19009415,35.70479201,43.41311467,46.40232941,55.47362257,51.8601036,65.33071952,72.20904697,80.26581228,81.52218769,81.17508418,81.29828456,81.46112319,72.49937121,69.78173283,65.54337398,64.44126677,58.53568619,35.49026276,42.6664136,37.73384772,35.58587692,35.32876321,35.16244278,37.11597133,36.80582792,49.85381316,52.82883308,77.44157885,91.95323749,92.19937028,99.08841081,98.86022239,101.4742118,101.3483332,100.96052,101.6922228,101.8159588,95.06083161,92.99829755,86.25897224,62.56406884,36.80904184,43.90189856,39.27144129,36.98339708,36.38426856,36.44104784,43.8943994,44.02563453,61.21448968,61.49597563,82.56992607,99.29865486,101.0280124,105.0944264,105.2843156,106.6949593,105.7037323,104.660547,103.4957683,96.22453904,86.64196449,82.6789316,77.89447393,55.0799172,36.16732886,43.23286725,38.48992274,36.20402114,36.01600673,35.80629836,37.61573611,37.0616025,49.51876186,52.28434123,75.44332321,89.07999176,90.25066263,97.87997636,98.77237523,100.7800047,100.2979165,99.5222902,99.714322,98.54740073,91.09699524,87.92565829,80.36919339,58.43578679,36.35025456,43.63889265,39.15466881,36.78225917,36.3076701,36.17456019,38.31771012,37.87686723,51.55799499,54.41731373,78.94837233,93.18952587,92.73020299,99.04930807,99.09617781,101.3512793,99.69343151,99.19339893,98.76541171,98.73996814,91.46472144,88.28722445,81.03152908,58.92189241,36.38426856,43.77360952,39.17395234,36.86153589,36.37141287,36.2176803,43.52988715,43.4104364,58.71057707,58.87073749,79.76792229,93.83659543,94.16280846,101.1364822,99.91063901,101.1008613,100.2799722,99.43738908,99.14170831,98.93815998,91.83673284,86.14916324,80.10752665,58.44837465,36.44747568,43.77173474,39.02370151,36.06716165,35.6137309,35.4026834,37.38245899,36.99036058,46.42804078,49.95398038,69.88243571,82.18746943,94.18155631,100.7850935,100.5745817,103.5718312,103.3883698,102.7271055,103.2209781,102.8063822,89.52351291,75.75855534,74.17141382,57.72149276,36.63334747,43.73156072,39.24224817,37.23354729,36.65825536,36.61754569,38.91469602,38.62919266,51.54647844,53.81872087,61.95744117,57.95771598,71.74543881,77.22571046,88.87430079,91.58765393,90.76837177,89.63680364,88.99134104,78.30023151,74.61547062,72.08209707,70.0433996,65.66362821,36.93840218,43.94394736,39.56685423,38.17120886,37.53190633,37.24988473,39.45704525,39.20368111,57.35028484,59.66511173,83.17226854,97.94800439,99.44997697,104.7668742,105.3879646,107.9489243,107.290606,106.168144,106.4046351,105.8826407,98.41723692,95.20626155,89.0824022,66.41943539,37.41191993,44.53022019,40.19812196,38.17549409,37.79276961,37.57850819,45.35566233,45.34012838,66.34042649,63.98221166,83.93155747,99.54371637,100.4899483,105.1005865,104.9870279,106.543905,106.8765459,106.5364059,105.7031967,104.6581366,97.37485502,91.3358967,85.06178652,63.66242648,37.34924846,44.48013658,40.0765286,38.05149029,37.4526296,37.32809015,39.65309446,39.49239839,59.4248711,60.0997946,83.5006242,99.3503454,100.5984182,105.1629901,104.0825769,106.1879632,105.172364,103.6920854,103.6187008,102.7865631,95.36294022,92.87616853,86.56295562,63.92328977,37.26300824,44.4504078,40.08991994,38.14281922,37.60314825,37.31282402,39.41071122,39.18091584,57.44375639,59.28667248,83.60721921,99.95429483,100.216765,104.3174609,104.4012907,106.1432361,107.1103586,106.3293757,105.7500664,105.286726,98.01094366,94.91566955,88.15331103,65.30929337,37.40442078,44.50183055,40.03233718,37.99390753,37.54047678,37.28122046,44.86018278,44.68689886,63.19560439,63.56815145,84.39355867,100.204445,101.4851927,105.7264977,105.7262298,108.0062392,108.1372065,107.6682418,106.6620166,105.1222804,97.54117545,92.69458198,86.72686561,64.97665251,37.45986093,44.52031059,40.17187493,37.61011175,37.25791953,36.9536683,39.1985924,39.04566331,54.26143855,56.04570058,74.95828891,87.58123302,100.9015982,106.3141096,107.531918,109.9080772,108.8839076,106.7088863,103.5562972,100.356035,86.37012033,73.73646312,73.57790966,57.30127254,37.0246424,43.98224659,39.67237799,37.74322166,37.21453159,36.91751169,38.95942308,38.64338748,52.14748174,54.79762776,62.37203703,58.76199982,73.20161304,79.2820845,90.19549028,89.67242458,89.55618772,83.65408895,79.34582728,69.1354668,67.59465931,65.43918936,64.4385885,56.8748923,36.49970191,43.64987355,39.28643959,37.91971951,37.26997174,37.27425696,39.69460761,39.49989754,56.22273408,59.53601923,82.81739802,97.44422221,100.6426096,104.9688157,103.6778906,105.9611139,105.9589713,104.5871625,102.4185691,95.34794197,86.03292639,84.43292921,79.92165486,56.49779219,36.44024436,43.61559172,39.08101645,37.01392933,36.64031097,36.73378251,44.24766293,44.25328729,58.98590301,61.2996586,83.34689157,98.27582437,100.2432799,104.9953305,106.769683,108.1564901,104.648227,101.5127788,96.47709967,92.24918606,87.7087186,84.72834218,80.41204573,59.07776759,37.27077522,44.26480384,39.89708465,37.68108585,36.5746934,36.05751989,38.02792153,37.84526367,51.69485448,55.38068667,80.59122185,97.51091108,100.8373197,106.3007182,107.026261,109.0917412,109.2275294,110.0344914,102.5720338,95.30937492,89.17587372,86.68187071,80.76397012,57.84014003,36.42738867,43.60032559,38.98111705,36.72922946,36.3036527,36.30793793,38.40984252,38.07586253,51.89465326,56.57680109,82.00963247,98.42071864,100.3873707,103.0190367,94.42179693,90.8366676,90.25869743,89.61430619,89.45789532,90.39287865,85.68501939,83.74113262,80.58800793,58.28794641,36.30954489,42.86808717,37.45584352,34.49983931,34.24460038,34.34878501,41.2394325,41.49868883,54.46873648,55.0799172,74.8782087,87.58685738,87.45722925,93.57439296,92.54138511,96.85259279,95.78691005,92.68949329,92.63699927,91.90154687,85.65689758,80.45195187,76.60087057,53.66820222,36.04546768,43.2783978,38.57589513,35.43455478,34.76525565,34.64393012,36.73887123,36.44078002,44.55914548,48.07490767,67.90908796,81.23132781,93.85641456,100.4390613,100.918739,102.9670783,102.0312915,100.5753851,100.8638346,100.7368847,87.60774787,73.28383586,72.43857453,56.25621243,36.4796149,44.12285565,39.24331948,36.79216875,36.23482121,36.08644518,38.05711465,37.88650899,49.3111961,52.01169356,60.15710954,55.65145955,68.65150381,74.30800548,83.98780109,87.10985794,86.60045139,85.20373466,85.30256275,75.20335041,70.47674333,65.84682173,65.9665403,60.4827869,36.24981952,43.45516348,38.86996894,36.31811535,35.61292742,35.47928186,37.49601754,37.2156029,47.13430001,49.57098808,58.91948196,55.14714172,68.18468172,74.28095497,84.70504125,86.2445096,84.94769231,83.77327184,83.9136131,73.60817409,69.49756862,66.6655682,66.5115678,60.81248167,36.30231356,43.58613078,39.13913486,37.41352689,36.79618616,36.64486403,44.13383654,44.09955472,60.88131316,61.06531016,81.60387489,96.00492102,96.85286067,102.1413683,101.8724702,103.0734055,101.9340704,99.57424862,99.2070581,97.90006337,90.70462903,85.06928564,80.36785431,58.70923794,36.69521546,44.03045541,39.51918106,37.31228836,36.85001934,36.80609574,39.07405295,38.91014296,55.88473668,57.82728434,81.13946325,96.19775631,97.15898669,101.7487343,101.2012963,103.4092603,101.9415695,101.0087288,101.5084936,101.1908511,93.54412859,89.89257819,84.81565365,62.14009904,36.97643358,44.19382975,39.66916407,37.44673742,36.80154269,36.75333387,38.99799014,38.77435478,55.41362937,57.31921694,81.21579388,97.52349889,98.49088923,101.6338366,100.0774951,100.9460574,99.56862426,98.17003277,98.50695883,98.50669103,92.07027774,88.71815772,83.64042978,61.16815564,36.99919886,44.16329749,39.5574803,37.16176971,36.58728126,36.41292603,43.87029499,43.79610697,59.36005703,58.94117593,78.84284858,93.06766474,92.92518084,98.68051059,97.9683592,99.51693364,97.67267843,97.01596718,96.59172956,95.94466,89.40352646,83.71649253,78.92025052,57.27422204,36.26990653,43.82958532,39.19189674,35.88557509,35.36974071,35.3726868,37.58814996,37.32621536,47.65843702,49.96094388,68.74283274,80.21010431,91.26304787,98.50454839,98.60337648,100.6535905,99.22098507,97.9723766,98.1606588,97.81944753,86.1630902,72.35528039,71.32762902,54.77191639,36.15313405,43.50605057,38.96933268,36.44881482,35.93217695,35.91691083,38.21432897,38.08737908,50.39482327,52.37647364,60.37485271,55.80760256,68.68792825,74.34201948,83.87825996,86.2447774,85.982575,84.52988253,84.48649459,74.67171425,70.57691055,67.20363222,67.02659871,61.48740517,36.56183772,43.53390455,39.06923207,37.53351329,36.95581092,36.91295863,39.14502705,38.95112046,55.04777798,57.86344096,81.65261939,95.22179556,97.39654899,102.0942308,98.6636375,97.90006337,96.41951688,93.99863059,92.82822759,92.20794076,86.46118141,84.38873779,80.56176088,56.01302571,36.3566824,43.55158112,38.86434458,36.56531947,36.18527326,36.17214975,43.61585955,43.61585955,58.04422404,59.08901632,79.06380568,93.62849402,94.37037419,100.2989879,101.6303548,104.1203404,104.895699,104.6950967,104.3913811,103.994194,97.79400396,93.28514003,88.13831279,63.40317015,36.95982832,43.8673489,38.98995534,36.62129526,36.08215995,35.9396761,38.08068341,37.93096823,53.11808601,55.57834284,79.47036673,94.60150873,96.62440437,102.7083576,102.726302,104.8694519,104.1409631,103.2616878,102.9137808,102.5401624,95.80806834,92.31855317,87.43741004,64.52938177,37.14596793,44.08750252,39.16859581,36.75788692,36.14536707,36.04814595,38.12701744,37.62939528,51.9720552,54.68889009,78.91864356,94.03130548,95.69852721,101.8574719,101.3169975,103.4352395,102.6092617,103.1545571,104.5622546,103.536478,95.94358871,91.8262876,86.76302222,64.22298794,37.25202734,44.35211538,39.78084784,37.39236858,36.66950408,36.39337468,43.60246821,43.35472844,59.25855067,59.10829985,79.4309962,95.77860744,99.33775752,103.8942946,103.5509407,104.9227494,103.5032675,103.536478,103.8160892,102.9186016,96.46156574,91.95350529,87.11467882,64.62071071,37.30693183,44.35881104,39.61827697,36.52943068,35.71711204,35.60757089,37.80348269,37.79116265,48.94346993,50.84745053,70.03161522,82.52332421,96.95784872,104.4189673,105.1892371,108.1883615,106.6912097,102.8382536,99.13581615,97.29638183,84.15894241,70.53593306,70.82090076,53.92210201,36.14831317,43.42061383,38.87184373,36.30552748,35.48731666,35.33545888,37.50432017,37.34978412,47.15438702,50.28153254,58.57612803,53.88353496,67.18059911,73.54148522,84.12573191,86.20701382,83.28636275,84.14046236,86.65107066,77.32560985,73.45551283,69.30205506,67.63992205,62.71914054,36.50479061,43.39758072,38.60723087,36.78654439,36.1185844,36.10706784,38.3945764,38.27244738,53.57928373,56.56849846,81.52807994,98.33554972,100.8389267,106.3079496,104.0105314,104.9372121,103.4775562,105.4656344,103.6875323,102.174311,96.0011715,92.64423059,87.7044334,65.21260791,37.15346709,43.87966893,39.2315351,36.93090303,36.25785432,36.18580891,43.63085785,43.61398476,58.75932155,59.29711773,80.22349565,96.30113747,98.8883442,104.4760144,104.1187335,105.3164548,104.5815382,101.8411345,102.5380198,104.1929215,97.08479861,90.31949406,84.43801789,60.60920114,36.77315305,43.91020118,39.28724307,36.97777271,36.2666926,36.18125586,38.36645459,38.04827637,52.89980717,55.6578874,79.7839919,95.49899628,97.76748911,103.7491325,103.8600128,105.9305817,105.3215436,105.2028963,104.546185,102.5859608,95.56193555,92.43425434,87.17627892,63.8525835,37.05383552,44.30578134,39.6935363,37.32005534,36.69146589,36.67780672,38.96772572,38.81077922,55.97097691,57.30957517,80.24679658,93.60358613,94.60365129,102.5348058,103.012341,105.7251585,105.1581692,103.8067152,103.9548235,102.9649357,95.74780731,92.27945051,86.99496025,64.39064751,37.27345348,44.38505807,39.78084784,37.71617116,36.90786992,36.66602234,44.29158653,44.31676224,61.80210164,61.29456988,82.02248815,98.19520846,99.78154655,105.4324239,106.0473541,107.8243849,106.3580332,104.2432729,103.2568669,101.8250649,95.17412234,89.82374668,84.89171649,61.7137188,37.25497344,44.50290186,40.11081043,37.40174252,36.79618616,36.88537247,39.22296464,38.61794394,50.48561655,52.94373077,70.78260152,83.45509362,97.93086342,103.2649017,102.3130453,103.6446801,101.7441812,99.62888529,100.0236619,99.64388353,86.75525522,73.48443812,72.86763303,56.23050106,36.62584832,43.78512607,39.30866921,37.15052099,36.618617,36.71798074,38.87077242,38.59598214,51.35069706,52.86338273,61.96065509,58.53568619,71.57536881,78.30773067,88.54862336,91.16261283,91.13181269,90.2319147,90.2844088,81.7632318,76.90538962,73.40917879,71.99639251,65.86503395,36.76485042,43.90698726,39.35634238,37.76920086,37.15427057,36.91751169,38.93076562,38.54375592,54.98082128,57.5808837,81.90892962,99.13340571,101.1972789,106.1716258,105.4859892,106.6344305,106.2798278,105.705875,106.0529785,105.8941572,98.85165191,95.35704806,89.41048998,65.88699574,37.30050399,44.4793331,40.01037538,37.88784813,37.26434738,37.26675782,44.99141791,44.74501727,62.5996898,61.7616598,83.00514462,99.9885766,100.6581436,105.7570299,106.2136746,108.8946207,108.4347621,108.4864527,108.1950571,107.3414932,100.2373877,93.55403815,88.43426135,65.98769861,37.77107565,44.87062803,40.23427858,38.02176151,37.37683462,37.28979091,39.63595354,39.47445399,59.78911554,60.45091551,84.8416329,101.6833845,103.422116,108.6808949,108.5204666,109.8009465,109.4452725,106.6124686,106.2610799,106.1153822,98.58168251,94.76970392,87.96958191,63.5566349,36.93920566,44.19302627,39.71523027,37.63073442,37.03214155,37.06401294,39.41687124,39.37964331,59.58128195,60.59929155,84.53497121,101.8084596,102.1153891,106.5797938,108.7601716,111.2852425,108.6798236,107.7922457,107.4459456,106.9164521,99.68486103,96.20123811,91.92404432,70.10928499,38.19986633,45.06239201,40.83126448,38.57214556,38.1165722,37.36879982,44.90142811,44.86794976,63.47467991,62.49041648,83.95325144,102.0580742,103.6776228,109.1311117,108.6525052,101.9777262,96.29819135,95.306161,95.59568172,96.33541933,89.93141305,84.29473059,80.95385929,58.66772479,37.10606175,44.07196856,39.72406855,37.16069841,36.39257119,36.28410135,38.51831237,38.36216936,49.61678646,52.81383478,71.93988105,86.13041539,101.023995,107.6093199,108.9106903,110.1967945,110.3213339,107.9714218,101.2262042,96.12330051,83.08843878,70.51852431,70.61199586,51.71172757,36.13974271,43.3544606,38.92701605,36.89046118,36.50184452,36.56505164,38.88898465,38.61285523,50.32518831,53.60178118,62.37551879,59.35041526,74.20141042,81.14589109,93.96943749,89.46030576,85.61190268,84.75271439,85.34246896,72.68872474,68.00818387,64.60839068,64.93969241,58.71968319,36.44801134,43.56416898,39.06628597,37.57020556,37.01580412,37.00375191,39.33170232,39.31536488,56.30683169,59.27328115,83.79791193,100.9640017,103.9451817,110.843864,111.6269895,113.4206255,113.2291293,113.2267189,113.5489145,112.6982967,100.1174013,93.66706108,89.4137039,68.68899955,38.2175429,45.20407237,40.94830479,38.73230598,38.47733487,37.72634858,45.26968994,45.24746031,65.48927297,64.15442428,85.3448794,103.7898421,105.3603784,109.9150407,111.715908,115.0,113.6236382,114.3807845,114.7991299,113.7283585,106.5187293,100.2253355,94.02327068,70.93579845,38.27110826,45.19684105,40.85724367,38.65195794,38.41707385,37.86883242,40.15634098,39.96136308,62.45024246,61.50159999,86.24799132,104.62198,107.3380114,111.3829993,111.4780778,114.5738876,114.0462688,114.2265163,113.855844,112.30968,106.0749403,97.52724849,85.49325547,61.36741877,36.8216297,44.21605937,39.64720226,37.5396733,37.30184312,37.4486122,39.55399854,39.21198375,57.10147376,58.89752017,83.62730621,101.5443824,102.3936612,108.5812634,110.0079766,108.3257566,102.721749,99.44140648,99.53969897,99.03404194,93.56742952,90.82407972,85.49325547,62.46684771,37.06910165,44.21846981,39.75379733,37.68429977,37.08517126,36.88189073,44.38773634,44.34675884,60.62152118,60.93728896,83.66373071,103.077423,103.2908808,107.2038302,108.0702499,105.8708563,102.8050431,102.5460546,99.96795399,97.90756249,91.39053337,86.73195429,83.26332962,61.72148578,37.24265341,44.38371893,40.03019457,37.59430997,37.12480962,37.07419036,39.25671081,38.9655831,52.33469266,54.79227123,72.91557403,83.03540908,95.17010494,100.8568711,102.5023988,106.7370081,106.8170883,105.7173915,105.4538499,104.0924864,90.4689414,76.18788167,75.65303159,58.39695191,36.58995953,43.71120588,39.20073502,37.17810715,36.38025116,36.08135647,38.24271861,38.08925386,50.67229182,53.92049505,62.56085491,59.05205622,72.77094757,79.7400683,90.57875041,92.90830775,92.89464858,92.20311988,92.13321709,83.45937882,78.75393009,73.85966344,72.36063693,67.53091654,37.05999553,44.13892526,39.76424257,38.15272881,37.29193353,37.16712625,39.38258941,39.21118027,58.34365438,60.59286371,85.28194014,102.4086594,103.5214797,108.2775478,108.287993,110.3714176,110.4166803,110.9097494,110.7485177,109.0221062,99.89269464,96.03197155,91.0576247,68.39519358,37.80616096,44.81813398,40.46782354,37.76625476,37.27613175,37.0806182,39.14100964,38.76230257,53.77961816,56.02668488,64.68365,61.1577104,76.10753363,82.36744902,94.13415096,97.32102184,97.49162755,95.79467705,94.33930625,84.74735782,80.70719082,77.20615911,76.1961843,70.66368643,37.28175611,44.24819859,39.79825657,38.22772032,37.79839398,37.45504004,39.70424937,39.58212036,59.26899592,60.4187763,86.16228672,104.2652347,104.7521438,109.6713183,110.2776782,108.3000452,108.0715889,100.0311611,96.95034959,96.15677881,87.68595335,84.85957727,81.5872696,58.85922094,36.85350108,43.98305007,39.49829058,37.56618816,36.75654779,36.56987252,38.77167651,38.59491084,53.5150053,57.30823604,81.65770807,98.5243676,101.0901482,105.5406258,102.0650377,100.8868676,97.1994285,96.62386877,97.38931767,97.75918651,92.8362624,90.90657039,84.36570466,61.05379361,36.72815815,43.65255181,39.06414336,37.11597133,36.66307624,36.6295979,44.14267483,43.96858742,59.39621364,60.49108953,81.30364104,96.6921646,98.99252885,105.1024612,105.2270007,101.0419393,95.82226318,95.69879501,98.24073904,99.67602275,94.23699645,89.51306767,83.51053376,59.84428785,36.92367171,43.9884066,39.43669041,36.91777951,36.19437937,36.00449019,38.17067321,37.87445679,48.04116149,51.5861168,71.31343421,84.63085317,99.27642521,106.1169891,107.3894341,109.2529729,109.6598018,109.1964614,105.6549879,102.3976786,84.86439815,70.64708117,71.23603226,52.90061065,35.98252838,43.17501666,38.5935717,36.43488782,35.94985352,35.80629836,38.16772711,37.90606034,48.12606258,52.03981537,61.31144297,58.2868751,69.48953381,75.55554263,86.82542589,86.67330022,86.30236018,86.76462918,89.36924468,82.46306319,78.5691296,73.07064574,70.38943181,66.05385183,37.01848239,44.04866763,39.58024557,38.0455981,37.26943608,37.11918526,39.25831777,38.97093964,55.49960177,58.77057028,83.5986488,100.4130821,102.3995533,107.081969,107.7070767,112.329767,112.9511251,110.8950189,110.6646879,109.3890289,94.37840899,87.03540206,83.53088857,62.26624546,37.26086562,44.47719049,39.99484143,37.93498564,37.33050059,37.18507065,44.62878044,44.47370873,61.44723115,62.8546609,84.75164311,101.5430433,103.7121724,110.254645,111.4989683,113.3525975,112.3905637,105.4026951,99.96045479,103.4909475,98.91485905,92.93160868,88.20901906,65.90815406,37.93123607,44.87196716,40.40113467,38.27994654,38.00729887,37.54128026,39.78031218,39.63273962,58.72664668,60.7527563,85.40433695,103.077423,104.9996158,109.8113918,110.2849095,112.3827967,112.1602326,110.409449,109.1651257,109.271453,102.0229889,97.52055284,91.99903587,69.7214718,37.92936127,44.86794976,40.46969832,38.2625378,37.97649879,37.7606304,40.25436559,40.12554091,63.59198804,62.46738337,87.06995172,104.1886363,105.5494641,111.4545091,112.6409817,113.078075,111.4052289,111.7622421,111.8787467,110.3979324,101.9895106,97.34967933,91.94332785,68.88424528,37.81901664,45.08676424,40.90973773,38.85470281,38.56973511,38.09889563,46.03192497,45.91167074,70.45853112,66.66476472,88.13081358,105.2208406,105.3011887,109.5309771,109.2144059,110.931979,110.3714176,108.8806936,108.779723,108.4468143,101.0555985,94.60686521,89.24952611,67.08444929,38.01292323,44.38746851,40.17562451,37.75179212,37.4336139,36.93492043,39.22805335,39.08824777,54.60372117,55.61985599,74.41272575,88.07483784,102.3151879,108.5046648,105.8772841,106.114043,106.2259946,105.7511377,106.0647629,104.4420004,90.46653096,76.76451274,75.9071992,59.60645766,37.1186496,43.80414178,39.37267982,37.47191313,36.89474641,36.78279481,38.8646124,38.64419096,52.21952715,54.63344995,62.27401243,57.96816123,68.71658572,71.89461833,81.5752174,85.8481259,86.32405415,83.96369668,84.21545383,73.28678195,69.07333099,67.00945779,68.81782424,64.48840428,36.68423456,43.65817618,39.27974392,37.7785748,37.10097303,37.19685503,39.64720226,39.04834158,55.1249121,59.64850647,85.40674739,101.78007,101.6121426,105.1246909,104.8804329,107.1406231,106.5291745,105.3226149,104.2218468,103.5212119,96.56012594,93.86525285,89.49057022,67.69188044,37.98721186,45.0023988,40.64485704,38.53518546,38.10612695,37.66421276,45.48448701,45.47189916,66.84876172,64.69730917,85.41397871,101.4380552,102.483651,107.9486564,107.7745691,108.7925787,107.2442721,105.5133075,105.7465847,105.2460164,97.96541308,92.24516866,87.41678743,65.52221566,37.83830017,44.9523152,40.57361511,38.46046179,38.06997034,37.45745048,39.74442339,39.63273962,60.33119694,61.40009364,85.99114541,102.6325626,103.5557616,107.6203009,108.2566573,109.9011137,108.117923,106.9601078,106.7715577,106.0695838,99.28687046,95.62433922,90.18906244,67.54698615,37.76625476,44.91106988,40.62851961,38.46501484,37.87552809,37.490661,39.88396114,39.66327187,60.45493291,61.3647405,86.14835976,101.8847902,102.5230215,106.9603756,107.2986408,109.9375382,108.0788203,106.5313171,106.6847818,106.4860544,98.37170634,94.53696242,88.88394255,65.98528817,37.4965532,44.6812745,40.28436218,38.17844018,37.56377771,37.53806634,45.40279985,45.14354352,66.70306396,64.18308174,85.1075849,100.8892781,102.9914506,108.6112599,108.8378414,109.2594008,108.3072766,107.411396,107.6604749,107.4628187,99.41623079,92.76635961,87.3490272,65.26670891,37.65939188,44.77153212,40.43193474,37.69447719,36.86957069,36.74770951,39.30679443,39.17930888,55.08580939,54.34526833,73.90492617,88.57085301,102.2811739,108.0107923,108.9396156,110.8952868,109.2275294,108.7041958,109.3614428,107.3366723,92.82474579,78.50217291,77.9750898,60.73615104,37.05249639,44.21820198,39.57622817,37.31443098,36.58781692,36.48202534,39.0054893,38.62249699,54.27027683,55.52611662,64.30869251,61.02593962,76.13860154,82.56617655,94.18128851,96.5614651,90.24584175,83.74675699,83.48375111,76.55908959,72.30867853,65.81361121,65.12609985,58.59541156,36.1657219,43.58720208,38.97308225,37.27077522,36.72708684,36.71878422,38.88148549,38.67311626,55.75966158,58.21456187,83.00300198,99.7512821,101.2136163,106.0369089,106.8875268,109.7133672,109.6879236,101.5650051,95.85199195,97.72918985,95.10850483,86.79730408,80.16591289,57.24020803,36.44747568,43.84994016,39.29286743,37.13177312,36.74904864,36.82537927,44.48710008,44.34702667,61.56427146,61.86450528,82.67223596,99.63022437,102.3695568,106.4997136,101.2173659,101.4407335,106.8058396,102.4938283,94.49464584,93.31968969,88.95464882,85.13195711,81.58593052,60.13541557,37.31550229,44.24444901,39.80602355,37.77536088,37.08624256,36.95768571,39.23180292,38.9165708,55.7160058,58.62326555,83.49098243,100.1417735,101.9056807,106.9828731,107.7239498,109.7200628,108.7732952,108.1460448,107.1850823,105.5920486,98.31224879,94.37814119,88.89090599,65.20992963,37.28898743,44.46058522,40.08483123,37.9515909,37.32300144,37.24800994,39.58024557,39.43294084,59.12570859,60.4827869,85.606814,102.0369159,102.9718991,107.2030267,107.3712219,110.1930449,109.2572581,108.4053012,108.2207685,107.8326875,99.63772357,96.46531526,91.25206695,67.85177303,37.77803914,44.8542906,40.42684604,38.32119186,37.99417536,37.65644579,45.48341571,45.47270264,68.8004155,63.94391243,85.49432675,103.5209441,103.3369471,107.8878598,108.9771113,110.477477,109.0499602,108.0365037,105.5826747,106.0077158,99.3056183,92.91607475,87.69666639,65.60711676,37.7035833,44.20722109,39.910476,37.45771831,36.8626072,36.63093703,39.03816416,38.84077582,54.17546615,55.47924693,75.56170265,89.43887959,102.0307559,107.1965988,108.8482866,110.8674328,110.7645873,110.3084782,109.0041618,107.8766111,93.64965231,79.19718341,78.18533382,61.31492472,37.16739408,44.2214159,39.78031218,37.63287702,37.18748109,36.98339708,39.18868282,39.08289123,57.03344576,56.18336354,63.37237007,59.27649507,73.64674115,79.44063796,90.61276439,93.55323467,92.39890121,90.80131447,91.65327144,83.42107964,77.86956604,73.90385486,73.40569704,68.52857131,37.22952989,44.20695326,39.79932788,38.27084042,37.69501284,37.57449079,39.82236098,39.54864201,60.74123975,60.66544477,85.41397871,102.0195071,103.360248,108.5761746,108.3466471,110.7024515,110.3923081,108.7987387,108.9047981,107.944639,100.992927,96.55262682,90.61544271,67.63483333,37.46628877,44.44692606,39.88744289,37.70572591,36.95527526,36.79457919,44.30149611,44.29721089,63.55234967,62.5996898,83.5051772,99.55630417,101.562059,107.4692466,102.0288811,98.67836803,97.47850399,97.98683925,100.5930617,101.2594147,94.64944967,86.12639799,79.51321902,57.65908913,36.53639418,43.85690366,39.28483263,37.14650359,36.56772991,36.61379612,38.83809755,38.5785734,55.18142355,56.83204001,81.19008251,97.80766313,99.84689626,104.7462516,104.4339656,99.82895189,93.45226395,90.94620873,90.83827456,91.34607415,85.59020871,82.78043792,79.48456155,55.61235684,36.27097783,43.42998776,38.73284163,36.45095743,36.10412175,36.11403134,38.32842318,38.07318426,52.85588359,55.49826263,79.95861496,96.30381571,99.08091169,104.1680136,104.8565962,106.7940552,105.5746399,104.9832783,105.7195341,104.6594758,97.70722809,94.72444122,89.37085164,66.70279612,37.89534728,44.30712048,39.64693444,37.98131967,37.34523106,37.17194714,44.76269384,44.76162253,64.58803584,62.67789522,82.16631114,96.34881061,98.82272661,103.7365446,104.5445781,106.4705205,105.263693,104.2440764,104.1637284,104.0552585,97.12899003,91.55979992,86.60286183,64.62981682,37.61439698,44.72305547,40.3684598,37.41727647,36.56531947,36.42792433,38.594643,38.22102464,51.57326111,52.4830687,70.82786425,83.54669038,98.28252002,105.9166546,106.1260952,109.050228,108.9572922,104.2272033,99.29651222,98.94324867,89.12659362,76.65336462,76.62149323,60.44930855,37.21828116,43.73905987,38.93237258,36.7605652,36.00529367,36.01279281,38.32788753,38.24887863,51.97178737,53.42528332,61.75228586,58.16662088,71.58018969,77.77421971,88.31695322,89.13864582,87.81129628,86.56161646,86.45287881,76.38768045,73.07921619,70.5983367,69.88270353,64.84889913,36.86555329,43.97421179,39.55694464,38.18004714,37.57636558,37.48744708,39.7454947,39.33545189,57.75470329,58.60344636,82.34468377,101.0941656,101.8971103,104.6723314,104.3354053,106.9009181,106.3770489,105.5566954,105.4152829,103.9240234,96.59253304,93.11989096,87.86700423,65.70567701,37.4786088,44.56557333,40.29828918,38.2175429,37.56029597,37.5195863,45.38646241,45.38914069,66.38006486,63.43691633,83.97708805,98.65613838,98.65399574,104.8750763,105.7093567,108.1149769,107.9982044,106.891812,106.3607115,105.350201,98.28412698,93.58644517,87.38357686,65.06932057,37.72447378,44.87893066,40.56397335,38.5295611,38.01051279,37.75366691,39.87726548,39.39812336,59.83437826,60.04917534,84.57434175,101.560452,102.3475949,106.8219092,107.3787211,108.6958932,107.536471,106.3299114,106.1317196,106.3692819,99.03297066,96.29390615,90.48126149,68.30118637,37.96980312,44.95151172,40.53531588,38.51616976,38.27084042,37.84312105,40.10625738,39.93029518,62.60959939,61.01522655,85.11294138,101.6311583,102.0441472,107.3289053,107.9848131,110.3392784,109.4257212,108.3632523,108.3868211,107.352474,100.2727408,97.61616701,91.35169851,69.04895875,37.8806168,45.04792936,40.67297885,38.5475055,38.21673942,37.94596654,45.90872464,45.8982794,70.49227729,65.37705355,85.67457415,102.0602168,102.4683848,106.8468171,107.1114299,109.8384422,108.6026894,107.0616141,99.72423157,94.7544378,88.6329888,85.07973089,80.61211234,59.2387315,37.16123406,44.43353472,40.10465042,37.36371111,36.64807795,36.63013355,38.97361791,38.83729407,52.57359415,54.0209301,73.38989526,86.80614236,100.4958406,106.1052047,106.6633558,107.9202668,108.2687095,108.2325529,108.2829043,105.931653,91.04182289,76.76638752,73.45953023,56.17827484,36.35346848,43.54327849,39.07967731,37.08035038,36.44586872,36.43301304,38.60080302,38.53893504,52.90328893,54.26733073,62.7635998,59.59065589,73.49568684,79.49286418,90.38618293,92.77600137,92.05661858,90.95210097,91.54131987,83.35385509,78.95774627,75.69534821,73.79886676,69.87895395,37.41111645,44.51307927,40.28730828,38.83568711,38.57884123,38.16612015,40.49380273,40.21901245,64.06925537,61.78174681,85.59342263,102.616493,102.6009591,108.0710533,108.46583,110.7445003,109.1996753,108.3246852,108.7055349,108.1420274,101.0309585,97.61536353,90.98986455,68.90593925,37.94114566,45.08515728,40.86715327,38.77006955,38.44680262,38.02792153,45.92318729,45.90738551,71.22264093,65.94913156,86.59000615,102.5136475,103.1998198,108.7205333,109.0017514,109.5515997,108.8509649,107.8000126,107.7568925,106.8342292,99.24883908,94.41670825,88.94607834,67.34290214,37.96846399,45.07444421,40.82858621,38.63321006,38.27994654,37.92909345,40.23695684,39.99484143,64.06122056,61.9386933,86.51742504,103.2477608,104.1733702,109.0341584,108.9522034,110.7996726,109.5548137,109.0121966,109.4179542,108.7746342,100.7467943,97.70696029,91.55979992,68.62980984,37.94409175,45.09104947,40.8425132,38.75989213,38.52045499,38.1795115,40.48389314,40.23561771,64.9565655,62.0806415,86.526799,102.9293147,103.5354068,108.7044636,108.8721232,111.6235078,110.7613733,109.2711851,108.9321164,108.7347281,102.0527176,98.74800294,92.12330745,69.57684534,38.06809555,45.2343368,41.05731028,38.98325967,38.76524867,38.2255777,46.25314989,46.05442242,70.92588885,65.51819826,86.90363129,103.4601474,103.7277064,108.6867871,109.305467,112.4851065,112.2820939,111.4172811,108.7751699,105.0721968,98.24984512,95.08413254,89.90704084,67.85712956,38.07666601,44.97883005,40.57763251,37.87338548,37.20033677,36.70619636,39.010578,38.86488023,54.47034344,54.75584679,73.98768464,87.30188974,101.0732751,107.9349973,108.2100554,107.4818344,102.7999544,102.8698571,104.8512397,101.6233913,87.17038676,73.14054853,71.37798046,53.51741574,36.11590612,43.31053702,38.61071261,36.28035177,35.78139047,35.80603054,38.11201915,38.02604675,50.10690947,52.03017361,61.07843367,58.39641626,72.53017129,78.9280175,91.53248159,94.01630715,92.94366088,90.34868723,90.15370931,80.80039454,75.82470855,73.83368424,72.32555162,67.60403325,37.4445948,44.36202496,39.77709826,38.12300004,37.35139108,37.13498704,39.25938909,39.02048759,58.02306572,58.24804022,82.65134547,99.27963913,102.6438114,107.2169537,106.6100582,111.989627,114.8920658,114.6255782,113.7937082,111.3270235,103.5881686,100.2534573,92.23150949,69.29214547,38.0525616,45.02623539,40.50585494,38.29762311,38.02015455,37.83106885,45.37869544,45.16041661,69.95394546,65.73620926,85.85160771,97.43377697,95.24723905,97.68312367,98.32269403,101.2864652,101.504744,100.5577086,100.5156597,101.6999897,96.5903904,92.33944366,86.3468194,64.00578042,37.26086562,44.20293585,39.77709826,37.85811936,37.3926364,37.30318226,39.59577952,39.40026597,59.55289231,59.29363598,82.31147328,99.11974654,97.49109187,99.37337853,100.8247318,103.2482964,104.2100624,99.63129573,94.62186354,93.41691081,87.49927803,85.81411193,81.04411689,57.77398682,36.81520186,43.81726529,39.25563951,37.11356089,36.53398374,36.54175071,38.80515486,38.65999275,55.22427583,55.55504191,78.08061355,91.18136067,90.58678521,94.38992552,93.33495582,95.46632139,96.59788952,97.1343466,97.81944753,97.73347514,92.0108202,89.42254219,82.8589112,60.7227597,36.91751169,43.5454211,38.61392653,36.4466722,36.13840357,36.18929067,43.57032899,43.56122289,60.38663709,59.22292971,79.46875977,94.47857624,96.35389937,102.7096968,104.1187335,106.6987089,105.4045698,104.0600794,104.5518094,103.7785934,97.08265605,93.6745602,86.28280877,64.16727997,37.62752049,44.83688185,40.16571492,37.25283082,36.50050539,36.40810515,38.7285564,38.57375252,53.79434864,53.31681348,72.31537421,84.81431457,99.00806277,105.6740036,105.9573643,108.6176878,107.7027915,107.1593709,107.8200996,106.7096897,92.6155731,80.59925665,77.50451814,61.05459709,37.09615215,44.17508187,39.84619757,37.84901324,36.97937968,36.53853679,38.69802415,38.45698004,54.58604461,54.09993899,62.54719575,58.85011483,72.54088435,79.94227752,91.43285002,94.88111989,94.33823497,92.89920166,90.62669143,79.41546224,74.96444893,72.61239411,69.91752101,65.70889093,36.89206814,44.07062943,39.63515006,37.95185872,37.23006554,37.23595773,39.460527,39.09039038,58.93099852,57.77773639,82.55278518,99.86135891,100.696175,106.379995,107.0862542,109.0665655,108.6664323,107.3468497,105.8850511,104.9455148,97.89577817,96.58583732,88.9474175,66.25632888,37.63421616,44.87196716,40.59343429,38.44707045,37.90150729,37.6315379,45.47243481,45.478327,70.11651631,65.37919616,85.72706825,103.3498028,104.2788939,108.2976348,108.8099874,110.0765403,109.6164138,108.8292709,108.2995096,106.8602084,98.91405557,94.89504686,87.8929834,65.99091253,37.73277642,44.84545231,40.39604595,38.09219996,37.44272001,37.35273021,39.58426297,39.53042979,62.15188342,60.40163539,85.86151727,102.9777914,103.5177302,108.6251869,108.8421266,109.3368027,108.1514014,107.2919452,102.0326306,101.4659092,95.58496868,92.32498101,84.11421531,61.81656429,37.01687543,44.24177074,39.71174852,37.65403535,36.8077027,36.53318026,38.70418416,38.76337388,57.48205562,58.51506352,82.70785689,96.44201433,99.41355255,106.7362046,106.4860544,106.9092207,106.856191,105.685788,105.1051395,104.5571659,98.51285108,97.44341873,90.02809857,67.27005325,37.76786172,44.86018278,40.49755231,38.39350509,37.9365926,37.70599374,45.30718569,45.02195016,66.76948499,62.9976804,84.67665155,102.0869995,102.1052117,107.3511349,109.5416902,110.2924086,109.0124644,108.3179896,106.3569619,104.1575683,97.38985335,93.6705428,87.04263339,65.60042108,37.9055247,44.86125409,40.4244356,37.74188253,37.26113345,36.91777951,39.14502705,39.01566671,56.05721713,55.20365317,74.93150623,88.59629659,95.86913284,97.70026456,99.73119509,103.8634945,105.3984098,100.4728075,99.98134528,101.8904146,89.22113642,77.30846893,75.29976806,57.81175039,36.67378932,43.60246821,39.20823417,37.19042718,36.50586192,36.52541328,38.87077242,38.74489383,53.82059566,54.45052425,63.50655129,60.11345377,73.8872496,80.25724182,92.14875102,93.86819897,93.1595293,91.71460383,91.83753632,83.05656736,78.84820511,76.38580567,72.43321799,67.96934899,37.14596793,44.06098766,39.62657961,37.76250519,37.22819076,36.99384232,39.16377493,38.91094644,56.05078929,54.43284768,63.60671851,60.67160479,74.17382426,79.98245154,91.73817256,94.16736146,93.03124024,91.41945866,91.91092083,81.27578711,78.19979647,76.63033152,73.31168984,67.92274713,37.03294503,43.99724489,39.51302105,38.0865756,37.39290423,37.29246919,44.90062463,44.69546931,65.77718676,63.2197088,85.08535525,101.896039,102.4582074,107.4290725,108.2783513,111.0450019,110.2945513,102.5556963,100.5577086,102.2209129,95.7724474,91.58310085,85.13838495,62.89831666,37.54422636,44.51495406,40.11456,38.1366592,37.4965532,37.20381852,39.39973032,39.02771891,57.25734895,57.68774659,82.37762647,99.4692605,102.3489341,107.4312151,108.8844432,112.2231719,107.3441714,99.42640824,100.0707995,102.1408327,93.7608004,92.0145698,85.09339005,62.40712234,37.28738047,44.22409418,39.83012796,37.83267581,37.01339367,36.8636785,39.0215589,38.91978472,57.08808242,57.22119233,81.44451798,97.89417121,101.1359465,107.236505,108.274066,110.625853,110.765123,104.9273025,99.44274564,95.24723905,87.23198695,86.09693701,80.10190229,58.54023924,36.570676,43.79932089,39.09815736,36.7126242,36.18018455,35.97904664,43.29580654,43.2974135,59.79393642,59.47227645,81.55111299,98.47428402,100.1455232,105.9812009,107.8305448,109.5807929,108.3174539,104.8932885,104.1725667,102.6435436,95.65996015,92.15223274,84.6865612,62.78770421,37.24720646,44.40675204,39.87164111,37.19337327,36.50827237,36.28490483,38.68731108,38.29869441,52.84061746,53.16575917,72.57784445,86.67838899,101.4292169,107.862684,107.8029587,110.6606705,110.551665,108.3707515,108.2245181,107.8565241,93.40244816,81.72359346,77.21017651,60.53742357,37.01848239,43.66647881,39.14395574,37.12025656,36.49729146,36.41774691,38.55232638,38.35815196,53.96334733,53.55116191,61.45660509,58.35704572,74.5281591,81.59423313,92.2398121,94.02059243,93.10382135,90.99441755,91.26626179,82.10819275,77.55647654,77.56317221,73.36284475,63.29255769,36.17027496,43.38311807,38.90237598,37.52521066,36.91751169,36.77395653,38.874522,38.65892143,57.09933115,57.83880089,82.21746608,99.04046979,101.9959384,107.7260924,108.1747023,109.9554826,109.7256872,109.5719546,108.6072425,106.318127,98.16708665,97.62982617,89.3079123,66.62378723,37.60073781,44.76563993,40.47398355,38.34476062,37.85838718,37.62136048,44.88750111,44.5023662,66.07688493,63.49851648,84.30812195,100.8316954,103.3532845,107.8375084,108.513771,110.0111905,109.3180548,105.1327257,105.7286402,105.5532137,96.46799358,90.65534884,83.58124003,63.41736497,37.66180232,44.63494046,40.3505154,38.31824576,37.71831377,37.50780192,39.82691404,39.6555049,61.53722095,60.21629925,84.44391013,102.1796675,103.647894,107.7022559,107.3163174,108.9905027,108.7299072,107.8134039,106.7442394,105.5939234,98.2876087,96.85419975,88.32846975,65.61622287,37.54797594,44.73323289,40.25570472,38.13639138,37.3246084,36.86582112,39.00897104,38.7205216,58.07555977,57.98744476,82.32459677,99.05064723,99.97250699,105.936206,107.2769469,107.8508997,105.5108971,99.62701044,95.4537335,94.4558109,88.57379914,88.54353468,81.55754083,58.45292771,36.55460639,43.75030859,39.21921507,36.96572051,36.45684962,36.39524946,43.59845081,43.48301746,60.41288411,59.25855067,79.1470998,92.35765591,93.94720784,101.7064176,103.2914165,105.1155847,103.4293473,102.5457868,102.3767881,101.4166291,94.60552613,91.62488183,83.4146518,61.81281471,37.30478922,44.0334015,39.32768492,36.72842598,36.28597613,36.06850078,38.16183493,37.89374031,50.6251543,51.75752595,71.07533619,83.38170911,97.32530712,104.4952979,105.2494981,106.9003825,105.5275023,104.0284758,103.3425715,102.5240928,88.15250755,75.55125741,70.97141941,54.72263627,36.29454659,43.52908367,39.03387893,36.78333047,36.12608354,35.99350928,38.00917366,37.62216396,50.32733092,51.39247804,61.20243747,58.94331855,73.54416349,80.13216671,91.81155707,94.08487086,93.94104788,92.58343389,90.82997196,75.85738342,69.55595485,70.41166142,67.21996965,62.1296538,36.46729487,43.55104547,39.08637298,37.62189613,37.0766008,37.07927906,39.21466201,39.00013276,57.88968799,58.0428849,82.41110484,100.185965,102.0588777,106.7983405,107.872058,107.3945229,105.235839,102.9745775,101.81087,100.9923914,91.89485123,90.74721348,82.67598548,57.29591601,36.14804534,43.42088165,38.90130467,36.83287843,36.5776395,36.80288182,44.49995576,44.48683225,62.78047288,62.00163259,81.40434396,95.64415834,98.79246224,98.64087225,94.3901934,95.0327098,93.65447319,91.51266238,92.44014658,92.27382615,86.06560128,84.20447299,77.06474656,53.24717852,36.3936425,43.63701786,39.06066161,36.97589793,36.51255759,36.20723506,38.13505224,38.00221016,53.81068607,55.68600921,80.07886918,95.09752391,96.6431523,101.1830841,101.7291829,99.30990359,94.91406259,93.85936068,95.28018174,96.2756939,90.09559092,91.10074484,81.00367507,54.98108912,36.02805894,43.2484012,38.60642739,36.45952789,36.23187512,36.53987592,39.15466881,39.20876983,57.80880429,59.20498532,82.5032372,93.78570829,89.86070678,93.13140749,90.80801011,91.55605032,90.26700003,89.46432316,90.19522248,91.11547529,86.16576852,86.96174967,80.74120479,58.03324314,36.54951769,43.24331249,38.53009675,36.10090783,35.87887942,35.98601014,43.91207597,44.61404997,63.32683952,62.4116754,82.30558104,97.3713733,99.54826937,104.6176948,104.8844503,106.0237854,105.8888007,104.444143,103.9687505,103.077423,95.72022118,92.41309605,84.41444916,63.25131237,37.45102264,44.48254702,39.97796835,37.35701544,36.69628677,36.60951089,38.72748509,38.28369611,52.21363495,52.25354115,70.8163477,84.46372926,98.80156832,106.2669721,107.491744,108.1535439,101.4053803,97.30870183,98.18797714,97.07890645,83.78157444,74.35808908,70.40523358,52.4680704,35.54007854,42.62516828,38.19933067,36.15822276,35.81835057,35.85397153,38.06193553,37.72634858,49.03881626,50.26305249,58.73334235,54.79655646,68.46643549,74.70331781,87.22127382,89.39308121,88.39221258,86.37279857,86.27879137,76.67425511,72.66676295,72.82478075,67.7384823,62.17679131,36.36444938,43.36704847,38.78078262,37.23435077,36.5586238,36.29776051,38.46796094,38.34315365,55.32417523,56.15229564,80.42811534,96.57565995,99.36132633,104.5590407,104.725629,107.5445058,106.427936,105.3957316,104.4628909,103.26142,96.17472326,96.68305844,86.88890084,64.52268611,37.170608,44.01385015,39.41365731,37.24318905,36.53746548,36.4496183,43.62550131,43.45757392,61.40196842,59.62225945,80.55345827,97.03792895,100.3442506,107.4218412,109.0454071,111.1901641,107.0894681,105.5167893,107.975707,105.350201,95.91305646,94.21208856,85.20721646,63.02071351,37.24479602,44.19088365,39.76558171,37.69153109,36.91670821,36.72494423,38.83113406,38.59196474,56.28861947,56.9838978,81.2192756,97.62848701,100.6434131,106.9705531,107.2777503,109.4822326,108.6664323,107.4403213,107.6189617,106.1207386,97.71231677,97.29906007,87.42080483,64.88318096,37.03374851,43.99376314,39.47740009,37.39424336,36.686645,36.67887802,38.82818796,38.64927967,57.58061588,58.91037586,81.98900978,98.20431462,99.18375717,101.9067521,99.05600379,98.27877041,95.0286924,93.68152373,96.00626018,95.70441937,88.00064976,88.96080878,81.31114024,57.84737135,36.44131566,43.41820338,38.65543969,36.29320746,35.86736287,35.85852459,43.16296446,43.15787575,59.28908293,59.39674929,78.58841313,93.50797197,95.46712487,100.6959072,99.17304405,99.84743194,96.99346973,94.14379273,95.47033879,95.06592037,88.23098083,87.2135069,79.76470837,58.24268368,36.9975919,43.98706747,39.4565096,36.76886782,36.21125246,36.10519305,38.25155689,38.08148689,49.97674566,52.54359755,71.4612746,84.44819533,99.33347232,104.7805334,105.6351687,106.0535142,103.9333973,102.2436781,101.7267725,98.81147789,84.70611253,75.11496758,71.05391006,54.15243304,36.16840018,43.32901707,38.76069561,36.66495103,36.21500204,36.28490483,38.66936668,38.58098384,54.08226243,55.78028423,62.52978701,58.01663788,70.63610027,75.36833171,87.32090539,89.45414572,88.21062602,86.68160291,86.59054175,76.43642493,72.22324179,72.90004007,68.47554161,62.90501234,36.54255419,43.51810277,38.92996214,37.43575651,36.76136868,36.67887802,38.85818456,38.63213876,56.65500651,58.195814,80.40481441,94.6191853,95.27830698,101.0805064,103.1328631,106.1386831,105.6434713,104.3292453,103.5528154,101.8159588,93.72062638,93.58296344,83.70417253,60.82989041,36.49648798,43.60648561,38.84907845,36.56210555,36.00690063,35.95333527,43.21599416,43.17314188,60.103812,59.74787021,79.12861975,93.62045922,95.41891605,101.868185,102.6376513,105.8105952,104.9120364,102.9464557,102.0610203,100.9757862,93.93863744,92.31051837,82.84150243,60.24897412,36.66521886,43.68603017,39.02021977,36.86796373,36.29936747,36.35400414,38.64820836,38.43635738,55.66270828,57.19815923,79.4650102,93.65500888,94.87495985,101.0341724,101.5371511,104.4296804,103.8356405,102.9322608,103.0407307,101.8392597,94.00398715,94.16227278,84.67825851,62.56647928,36.97589793,44.07116508,39.36196674,37.00509105,36.30177792,36.31302664,38.59383952,38.53786373,57.01228744,58.3238352,81.12285796,97.02748371,99.82172057,104.9256956,104.7366099,106.2241198,105.1394213,104.0965038,103.4925544,102.0299524,93.79883186,93.25514346,84.03895603,61.78228245,36.93840218,44.03956152,39.61425957,37.70036937,37.06187033,37.05972771,44.7243946,44.7463564,64.71123617,63.65037427,83.08040398,99.48184838,102.1084256,107.1899032,107.6719914,109.6474818,108.7588325,107.5351319,107.3527419,106.1102934,98.32215835,96.37853938,86.90657741,64.0866641,37.35112325,44.53771934,40.24927688,37.75982692,37.27639958,37.15534187,39.52909065,39.33304145,57.71640405,56.41824763,74.44004408,89.0047324,103.5118379,109.2087815,108.7631177,109.5636519,108.5215379,106.9976036,107.0602751,105.4434047,91.82414496,80.10324142,75.0022125,58.52416963,36.91188733,43.92091425,39.44124347,37.32514405,36.62611614,36.58701344,38.89675162,38.7845322,55.71520232,56.03579098,62.80698773,58.83404522,72.62471414,79.44465536,90.98852539,93.75115864,92.24704342,90.13978234,89.84838677,79.99664636,76.27840712,75.35386906,70.0093856,64.72328837,36.63147268,43.60086125,39.01539888,36.81225576,35.97342228,35.74094863,37.72527727,37.44888002,49.724185,51.32900309,58.88198622,54.79468167,68.2535132,74.77188147,85.52914421,87.93878178,86.29325402,85.11883363,85.1855225,75.029263,72.18922779,71.5443009,66.86992004,61.55945057,36.19732547,43.24759772,38.45430178,36.46488443,35.85504284,35.7556791,42.98030659,42.84130449,59.18730875,58.47194341,78.05731262,92.66110368,94.55571035,101.1126456,101.4088621,104.5547554,103.6939602,102.8369144,102.8436102,101.3670811,94.69980113,91.39615773,82.00641855,60.07702933,36.70351809,43.87270543,39.14127748,36.67245018,35.94476481,35.72139727,37.66849799,37.4496835,53.88942714,55.60137595,78.5720757,94.23324685,97.61723829,103.9291121,103.6235217,105.521878,104.1739058,103.1403622,103.1703588,101.8411345,95.17197978,94.25279826,84.72887778,62.22526796,36.77690263,43.98679964,39.37107286,37.06776251,36.26990653,35.9016447,37.73116946,37.46494963,54.07529893,55.68654486,78.64974546,94.35885766,97.65071666,103.8752789,103.6899428,105.880498,104.4594092,101.6815097,100.4125464,99.42051599,94.0712117,94.42099345,85.34380812,62.23008884,36.85109064,43.99751272,39.39919467,37.20114025,36.60442218,36.53826896,43.98813878,44.00394056,63.04856749,62.05626925,80.26313401,92.81644319,91.31286365,94.63632618,92.76903785,93.50181193,92.16883803,90.82541888,91.10101264,91.38919429,87.09727005,85.90463741,78.59939403,57.20806882,36.97000574,44.07678944,39.37080502,36.4056947,35.82236797,35.86254199,38.18647499,37.90980992,49.61009079,51.12786518,68.13674073,79.3190446,90.48072581,94.57097648,93.21014856,93.46297707,91.93716788,90.288694,90.0396151,89.97185495,80.45596927,71.29495416,67.64929598,49.26405859,35.44044698,42.70390935,38.01667281,35.76987392,35.54704203,35.63542487,37.97248139,37.83803235,49.25843422,51.41149374,58.65567258,54.51426703,67.94310196,73.20107738,82.40199868,83.57293743,83.30350363,83.07531521,84.3836491,74.4812894,70.72260832,70.52013127,66.18133738,59.63940036,36.33873801,43.23661682,38.47813835,36.74395993,36.10706784,36.03636157,38.18192194,37.95989353,53.86237663,55.7160058,77.93946883,92.02180112,92.47710668,98.4180404,99.77833263,102.8350397,103.0096627,102.3840194,102.4868649,101.2728061,94.51741109,93.6175131,83.9711958,61.13226685,36.72789033,43.76182514,39.00629278,36.66441538,36.02805894,35.96217355,43.2213507,43.17582014,59.89410363,59.59306633,78.84150944,93.18899027,94.90683126,101.4565352,102.2956366,104.9270347,103.8321588,102.1277092,101.6825811,100.0657107,93.54627115,90.34413415,80.74361523,58.19902792,36.27097783,43.42971993,38.64686923,36.27258479,35.72434337,35.57141428,37.55895683,37.25979432,52.74580678,54.10475988,76.37723521,90.38189773,90.66016973,97.09872566,97.37190898,100.1929285,99.08091169,98.27823481,98.49222839,97.94050519,92.33435498,92.08768651,83.14628936,60.85158438,36.73860339,43.83413837,39.03521807,36.54951769,35.86870201,35.62819355,37.53244198,37.20596113,52.75598419,54.20358796,76.94877756,91.62327487,93.51600677,100.9182034,101.3893107,104.0252619,103.0203758,102.052182,101.9094303,100.8782972,94.50991197,93.78303005,83.75747003,59.87937316,36.14108184,43.33919448,38.64794054,36.38587552,36.02618415,36.04894943,43.44257562,43.40106246,60.33494652,59.93642026,79.37421692,94.30556008,97.27415218,102.8695893,102.7024654,104.7197368,102.3376853,99.14813615,96.88285725,95.24295385,89.21685122,86.42154308,78.65992288,56.78517033,36.4496183,43.76691386,39.25403255,36.58888822,36.0896591,36.03796853,38.23709425,38.02202935,50.93074467,52.50235223,69.95394546,82.17434594,96.09276826,102.2482312,101.4996553,102.7244272,101.7390925,100.6410026,100.9032051,99.64736533,86.30530622,74.89454614,70.98695336,54.21349755,36.40890863,43.55425939,39.09065821,37.11195393,36.38989292,36.17482802,38.16933408,37.87606375,50.6840762,52.74687808,60.21067489,56.38075189,70.04688135,75.83247553,87.35625852,89.4913737,87.36054381,84.13082059,82.10310399,70.96793766,70.8613426,70.85812868,66.78582243,59.56815844,36.21339508,43.15814357,38.51349149,36.97402314,36.44881482,36.41694343,38.60776652,38.28530307,54.54506711,55.98838564,77.11831191,89.24791915,87.35331248,91.46820316,88.97848535,89.50663982,87.62194272,86.76302222,86.97781928,86.62991229,83.72881262,83.27082882,75.07077616,52.30389259,34.61098742,42.16397056,36.79190093,33.87392812,33.65431016,33.46415314,39.99216317,39.83843059,54.22715671,52.86338273,71.94604107,85.26560265,85.00741766,91.38410552,89.53047635,91.11895701,89.71795516,89.17158852,89.48146405,88.31588194,83.58820356,79.80488238,70.82197206,49.220135,33.06268079,41.06855901,35.43241218,32.55220294,32.37141986,32.41962868,34.56411774,34.50787412,48.79509389,49.38083107,71.7882911,86.20138946,87.34152808,93.3478115,91.7976301,93.10891004,91.12083185,89.92418173,89.9614097,89.19944245,85.36094901,84.84725727,76.41580226,54.06485368,35.16217495,42.6674849,37.57288383,34.54831596,34.35923025,34.21058639,36.12286962,35.95708484,50.64042043,51.83439223,74.44299018,88.93670437,89.66278281,95.76843,94.92584691,96.97766793,95.38945507,93.95604613,93.70053937,92.59495041,87.7084508,86.11086398,77.25517141,53.9759352,34.81828536,42.33323708,37.12480962,34.22478121,34.12354268,34.05631816,40.90786294,40.87197415,55.63833604,54.59461507,73.8982305,87.58632178,87.66479498,93.17881283,92.39327684,94.41161949,92.12250397,91.30241841,91.44222399,90.95504702,87.63908361,84.81859977,76.01968645,52.81008521,34.82283841,42.2724404,37.18533847,33.74028256,33.68350328,33.59297782,35.54784551,35.28832136,45.25576295,47.18572275,63.44816505,75.41359444,87.55203993,95.02547847,95.03431676,97.32986012,95.71459681,94.65266359,94.8931721,94.18637719,84.06761345,72.70211608,68.11263632,50.17145573,34.89809774,42.21914287,37.27639958,34.52501503,34.28156048,34.22531686,36.27820915,36.14831317,46.51856623,49.32833701,56.18122093,52.29826822,65.9585055,72.24359663,81.14856933,83.42965005,81.38586392,79.88683738,79.30083238,68.07192664,67.09837629,65.83316256,61.74719715,55.35551096,35.2636813,42.79979134,38.0006032,35.79317485,35.68416935,35.69729286,37.93873521,37.93391433,54.54238884,57.78791381,79.17495379,93.19675719,93.84516584,98.63631917,97.40886908,98.54981117,97.07006817,95.40231076,95.02038979,94.13468664,89.44557532,88.56335389,80.45007711,56.70509012,36.24874821,43.53711848,39.06066161,37.04097984,36.66227276,36.58192473,44.00902927,43.74173813,60.03605183,59.93722374,77.14536242,90.13415798,89.35719248,93.82615019,92.91634255,95.22554508,94.38483683,92.64074879,91.74245776,90.78310222,86.8867582,84.02154727,76.7321057,54.02334054,36.43194173,43.71415198,39.11529827,36.94483002,36.6036187,36.57335427,38.84211495,38.68623976,55.84402701,58.78958598,80.48543024,96.23498428,97.95014695,102.2008259,101.8381884,102.5950669,101.1820128,100.0073245,99.82573797,98.7983544,94.19173375,93.23719909,83.88629477,61.70247008,37.1746254,44.38184415,39.92574212,37.83749669,37.2276551,37.26086562,39.48516707,39.0054893,57.13013122,59.63859688,80.93377228,95.52470765,96.69832456,101.5671477,100.4184386,100.8375875,99.54264501,98.04870723,97.3831577,94.9384348,89.82213972,89.45414572,81.4852276,59.44388681,36.81145228,44.06018418,39.44526087,36.98179012,36.25437257,36.17938107,43.6313935,43.64933789,60.60384461,61.5187409,79.3790378,94.35885766,95.80485441,97.8373919,97.33387752,99.2153607,97.74847338,96.54084242,94.99012534,92.87081205,88.04484118,85.02723687,77.36176646,54.53971057,36.45899223,43.56309767,38.65785013,35.62310484,35.05879381,34.90640037,37.06481642,36.79591833,47.22080805,50.40366156,66.94357241,78.61626712,90.43224919,97.03980371,96.68921848,98.07415081,97.06980037,95.46712487,93.57091124,92.02983593,82.44297618,72.06093876,67.68572043,49.2241524,35.30492662,42.704445,37.85919066,35.17985151,34.87693942,34.84024716,36.87653419,36.65825536,47.08555553,50.37071886,56.8448957,52.94614121,67.08632408,73.07921619,83.12111359,85.30443759,82.43413789,80.61184446,81.10491359,68.91718797,68.01970042,67.61287154,63.77598504,57.19815923,35.97422576,43.22161852,38.57214556,36.6756641,36.27044218,36.14215315,36.07225036,38.3656511,38.38814855,52.75785898,55.55932714,79.4291214,94.60097305,94.7705074,100.1332031,98.63551569,99.46497529,98.21690243,96.22694948,95.19233459,96.66056099,92.24302602,89.14668063,80.83601547,57.70997621,36.26133607,43.77843041,39.14636618,36.73405034,36.32427537,36.09394433,42.96691525,42.56919248,56.01007961,57.15878869,78.21506259,93.68714809,95.4414135,100.6975142,100.0831195,102.2227877,101.3542254,99.51157715,98.05111768,98.21797379,93.07489606,87.06780908,78.17783467,55.06331194,35.8017453,43.00119708,37.88034897,35.23502383,34.84024716,34.72856339,36.83502104,36.69655459,49.73436242,52.77553555,76.55051914,91.1023518,92.06599254,98.55168593,97.71740553,98.58087903,95.36454718,94.05540989,93.95711749,94.78122045,90.09425176,85.9340983,78.18345904,55.40854066,35.97047618,43.52908367,38.82336708,36.21285942,35.85343588,35.78621135,37.91677342,37.68724586,51.36757014,54.36428403,77.47157545,90.62829839,90.78176314,96.58342687,95.45828658,97.03176891,94.61757834,92.42675522,91.63023839,93.12765788,89.34674723,85.5661043,77.43059795,54.96019863,35.98654579,43.42168513,38.67017016,35.72112945,35.21118725,35.03522505,42.0324676,42.01023798,55.10911032,55.60217943,76.20877216,90.542326,89.37085164,92.91634255,90.88273378,91.58363653,89.27630876,87.6797933,86.66714026,87.37955945,83.78880576,78.51020771,69.89957662,48.25408378,32.5867526,40.32641099,33.3077423,30.46636795,30.266837,30.23925083,32.24098822,32.32910323,40.07197555,41.45530089,50.24296549,45.65509268,59.17552437,67.42110756,75.39698918,75.65356723,73.96438371,72.22190266,71.717317,63.53494093,62.40980061,58.10019984,55.00090829,49.63526651,32.45524964,40.35774673,34.45725485,31.78487921,31.6748024,31.44072179,33.13767229,33.00429455,40.55326028,42.26654821,51.32471786,46.62167954,59.60270809,66.73306055,73.93652972,73.83448772,72.58186185,71.17041471,70.99445251,62.17893392,61.521687,57.52330095,54.10475988,48.43674166,31.78889661,40.01278582,34.76659479,32.16278279,32.10520004,32.15394451,34.18032196,33.95882921,45.9542552,47.94715429,71.39967443,85.18686158,85.03902119,91.78664918,89.36308464,89.91909304,88.09010396,86.79596492,86.50751547,88.55612257,83.74381087,80.74763264,72.30251852,50.46392258,33.78822355,41.74267902,36.35507544,33.76438697,33.79438356,33.80456098,40.72734769,40.74207816,53.44644165,53.63124213,74.57342182,89.00901761,88.65816457,94.4887536,93.14238841,93.99113146,92.37158287,91.27777832,90.31092365,92.41497081,87.59382091,82.72446218,74.80830591,52.93248204,35.61051698,43.23447421,38.4026112,35.38152508,35.37027636,35.3536711,37.64841098,37.51235497,51.14286348,53.62508211,77.0031464,90.49625974,89.97292623,95.06806293,93.50931105,94.49812756,92.61209138,91.13315185,90.73623256,93.82025795,89.22702866,86.72472297,78.84766946,56.58215762,36.21901944,43.6793345,38.99397274,36.35480762,36.15741928,36.15634797,38.41466341,38.2105794,53.04791539,55.52531314,78.74937703,92.32498101,91.6629132,97.26209997,95.86056244,96.45861962,94.06049857,92.19347812,91.40526389,93.51895282,88.12813534,85.41558568,76.94877756,54.72290409,35.68256239,43.29178914,38.48135228,35.56552208,35.26287782,35.14985492,42.71676504,42.85308887,56.72330234,57.02407182,76.9661863,90.46412052,91.0008454,97.60223996,96.45781614,97.38985335,95.28714527,93.56314423,92.77037701,94.55758511,89.26720268,84.21009735,76.57596268,55.07670328,35.89387772,43.36383454,38.0415807,35.3357267,35.07405994,35.04165289,37.22176292,36.99919886,46.16208878,48.33362834,66.65405166,77.96946544,89.31380454,96.55985814,94.74292127,96.48486667,94.24342429,93.66304368,93.63385051,95.28660959,84.14983632,71.40288835,67.25907236,50.2151115,35.39732686,42.90477944,38.06541729,35.22752469,35.02879721,35.01085282,37.1406114,36.74074601,46.04344152,48.05241022,57.08727894,52.59823422,65.72469271,71.6843743,79.92567226,81.12848232,79.45242233,77.53130082,76.82129202,68.78863112,67.48806426,64.49483212,60.80953558,52.9260542,34.1377375,41.74723208,37.15212795,34.24808214,34.02337546,33.91838736,35.95976311,35.81192273,49.03399538,50.12565735,73.70646652,88.34427156,89.38718905,95.81931706,94.52410673,96.30810099,94.35992894,93.25675042,92.6115557,94.06156993,88.90858256,85.42040656,75.87077476,52.70456145,34.52046198,42.00113187,36.72146248,33.95856138,33.95856138,34.03435636,40.65798055,40.4255069,54.19073227,53.84818182,74.51503558,88.03386034,87.82147365,93.00606455,91.75317088,92.95892701,90.84336325,90.4568892,89.79562487,90.94379829,84.88796688,78.80187108,70.21159482,48.16596878,32.51765329,40.20722807,34.19532026,31.87594031,31.89147427,31.79452097,33.3728242,32.76887481,45.11568953,44.64002917,68.11477893,81.22409648,79.89942524,87.88387731,86.5308164,87.59489219,86.80399972,86.56241994,86.69927948,89.14962667,84.63995934,81.95981669,74.23140701,52.01249704,33.72903383,42.05603636,36.56826556,33.88356988,33.92508304,33.99284321,36.26133607,36.20857419,45.54206978,47.39864504,55.77599901,50.57560635,63.17310694,70.13821028,78.61546364,79.79470496,77.95232452,76.93083317,76.69380647,69.13011026,67.64393945,64.78729897,61.23216625,53.8080078,35.13324965,42.50678883,38.23146989,35.51061759,35.28350048,35.08182691,42.19209237,42.31957791,56.39280409,56.16300871,77.2771332,91.62140011,91.8916373,97.86845984,97.1544336,99.04448719,97.58750951,95.85975896,95.65112187,97.49028839,90.67302541,84.49185107,75.9902255,52.9739952,35.27519785,42.60079604,37.08329646,34.46582531,34.34717805,34.18085761,36.19598633,36.06475121,45.27183255,46.8782576,64.78408505,75.93666015,87.24484263,93.12953273,92.31801757,94.80184314,93.30978012,91.9248478,89.83687025,90.57259037,79.70926822,65.52221566,60.43404243,44.24659163,32.25545087,40.23776032,34.39619035,31.74765129,31.48598452,31.25431435,32.79967489,32.32133626,41.03909806,41.93310386,52.22541934,48.46539912,60.76936156,67.61367502,75.66883336,75.86354344,74.32728901,73.01788386,72.57007748,65.11217286,64.05238228,60.45814684,57.11781119,50.88066105,33.03161289,41.1154287,36.45497483,33.16311583,32.70513203,32.78869399,34.87854638,34.50412454,47.66004398,48.6271665,72.48249812,86.12532663,85.50530767,91.79468398,89.89043555,91.80593271,90.14460322,88.96321923,89.29478881,91.34339591,86.50269459,83.57400871,75.49635292,52.45200079,34.64366229,42.17013057,36.46033137,33.43897742,33.26649697,33.16391931,39.79772092,39.78727568,53.13522692,52.25166636,73.605228,87.94735226,87.93637134,93.82722147,93.1715815,94.29297227,92.43773614,91.60720526,90.98959667,92.59575389,87.55257561,82.63956106,74.73759963,52.62635603,35.44526786,42.89326288,37.99096144,35.24627256,35.17610194,35.1846724,37.35273021,37.21747768,51.69672926,53.85193139,77.78439713,91.98832275,91.5032885,95.77780396,94.21798072,95.64228358,93.48574232,91.96796794,91.22876602,93.19863204,88.30436534,85.63359665,77.99785507,54.69183619,35.9817249,43.06976074,38.18942108,35.72086162,35.44687482,35.31697883,37.50217756,37.42075821,51.58558115,53.73649805,78.64492458,93.99568454,94.99307146,99.47515266,98.88914768,100.5855625,98.95556875,96.65252618,95.75610999,97.1011361,89.79401791,85.1940929,75.87559564,51.85367576,33.7207312,40.76162951,34.0126624,30.41681999,29.36720683,28.35723203,33.52762809,32.1938507,44.07170073,40.99222837,62.40337277,75.10371885,73.93465494,82.42610309,78.96176367,78.83963466,78.07766745,77.79323541,77.73993788,80.36705083,76.67586207,71.3603039,62.68593003,43.19831759,28.71906601,37.47566271,30.44333484,28.67460677,29.02840595,29.39372168,31.87567249,32.36552768,41.54127328,42.21378634,60.71740317,71.11738501,80.92707663,88.34105763,86.0731004,86.1017579,84.27276882,82.93497403,82.5889418,85.44906405,76.67987948,63.79821466,59.89571059,44.09151992,32.05458078,40.40809816,34.82712364,32.31812233,32.80288881,33.27024655,35.7556791,35.62631876,44.38157633,45.63045261,54.82307131,50.31233262,62.98777081,69.33821168,76.88208869,76.95547324,75.12085976,74.08490577,73.98259594,66.49201645,65.11163721,61.81120775,58.31713953,51.95946734,34.26950828,41.79410176,37.03428416,34.27888222,34.26040217,34.23388732,36.37784072,36.33472061,49.93469685,51.67235703,75.41493357,89.35879944,88.80921888,93.54493207,92.20151292,93.54359291,91.55497904,90.55223556,90.07630739,92.25695306,87.52311464,84.4658719,75.95647933,52.59984118,34.70285202,42.38733809,37.16900104,34.39377991,34.34851718,34.29816574,41.1494427,40.97026658,54.3150039,53.52464706,73.73137441,86.75846914,86.52519204,92.71279422,92.50362153,94.30556008,92.08822219,90.58250001,89.74125609,92.04242381,87.14467539,82.04016472,74.43763364,51.37587278,35.01995892,42.20575153,36.8666246,33.91999432,33.70359028,33.51209414,35.20315244,34.6707128,47.30731611,48.15980876,71.63750462,85.04169951,84.03654559,90.8693425,89.72598996,91.41865518,89.04731686,87.69372027,85.86473119,87.04370467,81.86554168,78.09346924,68.53901656,46.97842482,29.79037315,38.39886163,32.53747247,30.35414852,30.43904962,30.50172109,32.50426194,32.45846356,45.43922429,46.01585536,68.99619688,81.33470897,79.72828393,87.0297777,84.68629332,84.05609692,82.31174108,81.23641657,80.8593164,83.21217475,78.98318981,75.47599808,66.56995404,46.23493766,30.36646856,38.84586453,32.57309343,30.21836035,30.07507302,29.92321523,36.00582931,35.78058699,48.48896788,46.97601438,68.20262612,81.68636557,80.5322999,87.14467539,84.12894583,83.4186692,81.87732601,81.02242292,81.02911864,84.06306044,80.54247735,75.56411309,66.84179823,46.26225599,31.2058377,39.69916066,33.32247277,30.73981909,30.57858737,30.39860778,32.1847446,32.0318155,40.53290544,41.19684804,60.40190321,71.77570324,82.10738927,88.88715647,86.05006735,85.4720971,83.49633892,82.33852373,82.19202251,85.1485624,76.37375346,63.50226606,59.6107429,43.76477124,31.77738006,40.1325044,34.51590892,31.64935885,31.29154227,30.93319003,32.74557388,32.67647457,42.65596836,42.64284485,51.76716771,46.64283786,58.8118156,65.79968421,72.46160763,72.71256133,71.66937601,71.0413222,71.01614648,63.53253049,62.68994743,58.90635845,55.26712812,49.18397838,32.2717883,40.39202855,35.13673141,32.93198132,33.30934926,33.64734666,35.72246858,35.38232856,49.51045923,50.09699989,73.90947922,87.29653318,85.01116726,90.48661797,88.45408056,89.55056336,87.96636799,87.30081838,86.86934943,88.94607834,84.32231672,81.026976,72.68176125,50.61551254,33.74162168,41.61519348,36.2436595,33.59538826,33.50298802,33.40148167,39.8735159,39.59524387,53.69444924,52.17988878,73.67057773,88.32793415,88.53630336,93.56689384,92.52692246,94.05407073,92.29150272,91.18269984,90.58142865,92.68735065,87.92431913,82.89158609,75.24272095,52.54332973,35.62739007,43.09306167,38.29655179,35.66247538,35.51704544,35.534722,37.75714865,37.62832397,53.12585299,54.23492369,77.42202749,90.62722703,90.15933367,95.82360234,96.15865365,97.58509907,95.6256783,94.5704408,93.5685008,95.20626155,89.24336607,85.91052957,77.23776266,53.36555795,34.9816597,42.40260422,37.34549889,34.47359228,34.20255158,33.97088142,35.86280981,35.70104244,50.03352494,50.92244203,74.63073675,88.57058521,88.89706604,94.56749467,95.28660959,96.93829739,94.83103623,93.51761374,92.59575389,94.6807854,89.19408597,86.25950784,78.06802569,54.2469759,35.40295123,42.66694926,37.69876241,35.12119745,34.91657779,34.89515164,41.92105166,41.91033859,57.02219703,56.32959697,77.31141503,91.75317088,91.66719849,97.05881944,96.29229919,97.75704387,96.2834609,95.24831041,94.57499388,96.23150248,90.28306964,84.94528187,76.91690618,53.4820626,35.76907044,42.98727008,37.57449079,35.11584092,34.72561729,34.61420135,36.68021716,36.52112805,46.9762822,48.45575735,67.58608886,79.65114981,90.80881359,97.51787452,97.15791533,98.16494409,95.95537312,94.08969175,93.15417274,94.58570692,83.45054054,70.40228749,66.41863191,48.27363515,34.6586606,41.92587254,36.80743488,34.0056989,33.82304103,33.7097503,35.66622496,35.47553228,45.37789196,46.79710608,56.27013942,52.44985818,65.74772582,71.77945281,80.94716364,83.0099655,81.75305444,80.9410036,80.23072697,71.82953642,69.47373203,66.23115316,61.92262369,54.06860326,34.96344747,42.13665222,37.60689783,34.76873741,34.5086776,34.3327154,36.30284922,36.134654,50.59328292,51.55237063,75.56973745,89.98765667,89.60386095,93.87650157,92.07884823,93.04811333,91.60479482,90.16067283,89.80928403,92.57405992,87.86432599,85.09901442,77.26829492,53.71989279,35.46990792,42.79122088,37.84794193,35.19431416,34.90050818,34.72990252,41.75928428,41.97595615,57.36635445,56.43699551,76.93779667,90.78604834,90.50804414,96.37023678,96.47281447,97.9761262,96.11526571,94.52999898,93.3392411,94.3497515,88.2277669,82.77588492,74.96578805,52.19060186,35.40455819,42.99771533,38.34609975,35.95949529,35.89923426,36.03180852,37.85892284,36.83421756,50.43740773,50.11306949,73.15393986,86.09452657,84.79476316,90.07255779,87.06218471,86.76195094,84.50443896,83.21538867,82.59644092,84.78806752,80.27465057,76.53043213,68.07674752,47.2883004,31.27065178,39.30706225,32.70968509,30.16238455,29.56111342,28.84012372,29.90473518,29.43336004,43.03253282,42.18620017,66.26489933,79.82121982,78.93658795,86.19871122,83.23627916,82.80829194,81.21338344,80.20715822,79.84934163,81.55245215,78.95399669,75.82551203,67.22800445,46.74434421,30.54537685,38.69239978,32.0837739,29.77323223,29.68993811,29.60182309,35.56980732,35.34456498,49.08247203,46.22502807,66.44568241,78.21747303,75.39993528,83.24672441,80.20367646,80.25670617,79.28663756,78.62724801,78.24452354,79.50893379,76.65898899,71.16130859,62.51719915,43.24545511,28.85619333,37.65216055,30.67554067,28.62452316,28.66925023,28.6909442,30.62063618,30.69107462,40.52835239,40.68985194,60.91425585,73.40810749,84.13001711,89.94480441,86.57768606,85.86312423,83.64980366,82.38084039,82.04953869,83.8281763,76.1281563,63.31398384,59.93026025,44.58887426,32.79190791,41.01686844,35.57944908,32.92769609,33.02116764,33.13231575,35.36786592,35.3686694,45.35271624,46.03513889,55.04777798,50.33134832,62.65432647,68.86790785,76.76129881,76.82557724,74.65296637,73.28999587,72.74121879,64.06764841,63.83999563,60.26290111,56.85534094,50.67871966,33.61252918,41.47726268,36.05430597,33.13419054,32.75816174,32.41453998,34.15782451,33.79759749,43.48355312,43.57970293,52.93274987,48.44209819,61.17190522,68.15173903,76.50954164,77.29106019,75.73337962,74.77911279,74.61547062,65.95395244,65.41026407,61.73380581,57.39822584,50.39696588,33.27854918,41.23541509,36.40730167,33.90097863,33.94008133,34.00516324,40.77153911,40.39738509,54.46579038,52.13971476,71.59786626,83.48348323,81.81519022,87.96154711,85.20801994,85.16248936,83.50410592,82.32379328,81.58378788,82.69580469,79.38867956,73.70566304,64.72516316,44.43085645,29.67654676,38.03542068,31.3518033,29.16365848,29.09455917,29.06750866,30.78776009,30.56492821,44.1603514,43.52158452,67.84186344,81.91080438,81.28408971,87.8964652,85.09339005,84.83466938,83.50598068,82.70999953,82.66205851,84.5146164,81.7549292,79.41064136,71.97094896,50.99100569,34.13130965,41.59430299,35.62605094,32.93680221,33.23114384,33.6537745,35.63890663,35.00763889,48.58779596,48.6121682,72.42143361,86.02248114,84.63112105,90.73703604,88.92974093,89.9579279,87.68836379,86.41752567,85.9710584,87.54239816,84.4211448,81.46299803,73.00154643,50.7521042,33.77081481,41.92774733,36.73405034,33.95507963,33.84205673,33.69019894,40.77582433,40.80796355,55.79956776,53.63124213,73.81199027,86.97808716,86.17407113,91.6918385,89.64349928,90.2769096,88.14929363,87.09191349,86.8864904,88.42113787,85.0218803,80.00628813,72.32822989,50.25019681,34.57643777,42.25503166,36.40837297,33.80509663,33.90178211,33.92802913,35.70479201,35.28323265,45.30450742,45.38351632,63.67554999,74.1722173,83.88656257,90.61919223,88.14875803,88.5834409,87.18217117,86.59348787,86.51956768,88.00734549,79.61981408,66.76278933,62.57049668,46.2842178,33.83509324,41.91221337,36.89180032,34.08792172,34.01828676,33.93204653,35.97476141,35.82076101,45.90577855,46.88682806,55.76153636,51.13054344,63.64073251,69.87172263,78.00080117,78.76035793,76.63274196,75.42805709,75.14308939,66.44675372,65.92368802,62.57692452,58.90448367,52.26023681,34.40851038,42.15861402]
new object=loadshape.634a_data_center_shape npts=8760 interval=1 useactual=yes mult=[38.75033333,40.77533333,41.39233333,41.63933333,44.28733333,43.979,56.34933333,57.20066667,66.98266667,60.36066667,74.88233333,82.516,91.092,91.171,89.21133333,87.90033333,87.32866667,76.733,76.78866667,72.11733333,67.32133333,59.303,38.05366667,47.79033333,39.54133333,35.994,34.82533333,34.137,35.96566667,35.64,52.33666667,50.23733333,78.255,92.83466667,90.702,101.3136667,96.822,96.68566667,95.62266667,94.68333333,94.546,96.82333333,93.94,89.15333333,77.76266667,53.307,33.44066667,43.99266667,34.577,32.15933333,32.001,31.875,38.86133333,38.64966667,55.60566667,50.76033333,76.18666667,89.791,87.413,98.09766667,93.20766667,92.54733333,91.14266667,90.298,90.637,92.434,89.93733333,83.266,73.30866667,49.469,30.511,41.43933333,32.34333333,29.96333333,30.36533333,30.788,33.37833333,33.71133333,51.40366667,49.51266667,78.39166667,93.885,92.2,103.5876667,100.912,101.9576667,101.6886667,101.19,101.478,104.2336667,101.5633333,98.58733333,89.37433333,63.04566667,42.46033333,52.34166667,45.92733333,42.78333333,42.814,42.829,45.46733333,45.48533333,63.627,64.71866667,93.987,111.4116667,111.5333333,116.563,114.704,116.296,114.3633333,112.5573333,112.8153333,114.2673333,109.565,106.2843333,96.856,67.405,44.677,53.77133333,47.671,44.59366667,44.24566667,44.08033333,53.07033333,53.09533333,72.31766667,70.795,96.60833333,114.4816667,114.4116667,120.991,121.585,122.5433333,119.408,117.0553333,115.377,116.186,111.2656667,104.9673333,96.06633333,63.71933333,42.03,51.281,43.42366667,40.39333333,40.33133333,40.29433333,42.70566667,42.53066667,54.84233333,54.90633333,77.718,90.17266667,102.3833333,110.8436667,107.5403333,107.5446667,105.989,105.5923333,105.9163333,107.7446667,97.75733333,82.121,77.43333333,57.02,41.73233333,51.31866667,44.35166667,41.089,41.04433333,41.129,43.74066667,43.58933333,55.68033333,55.70766667,67.58766667,62.86633333,78.97533333,87.04533333,97.24933333,97.783,95.753,94.82,94.04466667,82.66766667,81.51833333,76.23633333,70.50766667,61.81866667,39.83933333,48.759,39.86766667,34.745,32.81,31.72566667,33.562,33.49,51.52666667,50.28733333,80.36966667,98.95266667,100.7056667,112.9743333,112.108,114.5023333,115.0866667,112.9583333,110.3096667,111.2666667,106.5863333,102.2333333,92.29133333,64.46566667,43.23733333,52.91333333,46.82633333,43.59966667,43.434,43.52933333,52.42233333,52.242,70.61233333,68.801,94.44566667,111.9926667,111.9126667,117.2623333,114.5896667,116.4193333,114.4416667,111.7166667,111.106,112.7746667,107.962,101.726,92.28566667,63.668,43.41966667,52.76166667,46.14633333,42.29633333,41.911,41.59266667,43.72866667,43.41366667,61.11133333,61.19,88.96733333,104.0513333,102.9986667,110.608,109.1726667,112.1666667,113.009,113.0636667,111.7966667,113.0973333,108.779,104.1536667,92.41633333,63.27866667,42.07533333,51.49166667,44.41833333,41.10766667,40.79,40.46566667,42.615,42.13733333,59.05166667,56.85333333,82.68033333,95.58933333,92.01133333,100.2536667,94.336,94.10333333,92.93066667,92.459,92.541,94.694,91.269,86.21,75.395,51.87566667,32.46633333,42.308,31.404,28.299,27.966,27.95666667,35.193,35.012,52.92633333,48.173,74.47833333,89.26033333,88.37266667,100.2696667,96.84533333,98.06066667,99.04566667,99.98666667,100.37,101.819,100.8716667,95.375,85.85933333,59.98833333,41.91366667,52.23333333,44.98833333,41.92533333,41.93966667,41.99,44.56166667,44.23233333,56.79,58.09533333,80.999,95.20266667,109.0166667,116.5423333,115.2733333,116.2883333,114.985,112.6836667,110.676,111.318,102.2723333,86.65166667,81.58033333,59.46366667,43.503,52.92566667,46.82966667,43.43466667,43.299,43.15133333,45.38233333,44.94333333,57.21966667,58.037,69.903,65.18866667,81.36333333,88.85933333,99.04533333,100.7983333,99.078,98.01333333,97.235,84.091,84.25366667,79.396,74.414,65.63433333,43.28766667,52.24933333,46.00633333,42.27033333,41.76566667,41.44533333,43.483,43.08233333,55.30766667,55.93666667,67.65366667,62.47466667,79.619,87.89,98.84833333,102.008,99.34666667,97.90466667,97.235,84.62366667,85.29966667,81.58633333,75.94233333,65.97733333,42.77133333,51.51066667,45.531,42.14133333,42.03633333,41.70533333,49.707,49.447,66.832,63.51933333,88.599,105.4103333,106.1343333,115.2893333,114.0373333,116.9853333,113.7243333,111.673,110.5273333,110.6796667,107.4673333,101.2496667,91.38233333,63.431,43.56833333,53.10866667,46.92966667,43.32366667,42.35833333,41.57233333,43.679,43.34066667,61.001,60.59266667,90.73233333,109.393,109.3896667,115.3716667,113.1266667,114.6613333,112.486,111.538,111.3323333,111.328,107.841,103.9296667,93.69266667,65.16333333,43.64466667,53.20133333,46.865,43.03666667,43.03633333,42.98566667,45.45966667,45.304,63.66766667,64.24033333,93.14,110.4306667,110.7513333,117.7176667,117.4173333,118.5783333,116.1013333,114.1753333,113.77,113.5636667,109.7876667,106.2553333,96.68,67.17166667,44.23933333,53.453,47.13333333,43.629,43.25166667,42.941,51.503,51.245,69.36033333,67.46833333,93.047,110.9566667,111.677,117.637,117.6023333,119.5903333,117.2193333,115.8686667,115.0986667,114.0636667,110.484,104.0156667,94.114,66.061,44.57833333,53.81233333,46.97166667,43.54466667,43.35,43.26633333,45.97266667,45.74633333,58.98766667,59.58033333,83.35433333,97.75566667,111.0466667,117.4266667,114.695,114.2366667,112.109,109.8556667,109.063,110.118,101.1166667,86.066,81.74933333,59.99566667,43.78466667,52.921,46.96533333,43.41866667,43.27433333,43.25,45.968,45.93,59.25466667,60.41833333,71.35,65.81133333,81.655,89.05433333,99.49966667,100.6713333,98.843,97.637,96.86733333,84.122,84.91333333,81.58066667,76.691,67.40666667,43.97333333,53.01366667,47.75366667,44.494,44.292,44.273,46.82666667,46.52566667,65.57933333,66.967,96.80166667,114.556,114.386,120.8503333,119.9713333,121.4896667,118.7563333,117.1396667,116.565,115.635,110.9783333,107.117,97.10466667,68.41766667,44.501,53.70533333,47.60266667,43.934,43.16633333,42.98333333,51.79666667,51.496,69.35,67.52,94.23366667,112.763,112.623,119.18,117.6926667,120.9413333,117.7466667,114.835,114.0013333,114.5613333,110.4746667,103.9293333,94.01266667,66.01233333,44.43266667,53.67533333,47.56533333,44.34733333,44.208,44.164,46.876,46.24966667,64.69333333,65.32166667,95.381,112.7536667,111.4473333,119.012,118.1626667,119.6876667,117.2576667,115.3836667,114.1873333,113.305,109.1796667,104.862,94.40966667,66.05833333,43.50666667,53.123,47.00566667,43.44033333,43.19933333,42.85,45.10033333,44.76733333,62.89333333,63.243,93.91366667,111.8953333,111.1833333,118.9596667,118.5033333,120.5666667,117.312,115.0803333,114.353,114.0866667,110.3963333,107.173,97.15733333,68.21066667,44.501,53.69933333,47.75,44.51733333,44.04466667,43.88566667,53.10033333,53.27,72.81133333,71.37066667,95.75266667,112.1956667,110.5496667,116.659,116.7216667,120.3976667,118.3043333,115.3386667,114.0303333,113.5653333,109.267,102.5883333,92.38333333,63.767,43.557,52.83633333,45.73066667,42.53166667,42.75066667,42.75066667,45.42666667,45.269,58.29766667,59.26233333,80.841,93.71466667,107.0213333,115.37,113.0423333,116.306,114.4573333,111.52,108.5843333,106.3053333,96.09033333,78.249,73.096,53.53833333,38.51266667,48.875,40.725,37.414,36.92133333,36.133,38.07733333,37.91166667,49.207,47.232,57.95166667,50.205,66.43733333,76.68666667,84.85366667,85.709,85.11066667,84.167,83.92433333,72.79533333,75.05466667,70.349,65.42833333,58.045,37.56266667,47.559,40.031,37.373,37.428,37.43033333,39.46,39.07566667,55.92966667,54.07466667,82.47366667,98.949,98.50266667,108.3266667,105.2016667,105.6753333,103.8703333,102.064,101.2233333,101.8286667,99.16033333,95.05333333,83.54866667,58.10533333,37.59433333,47.25266667,37.83633333,34.387,33.79866667,33.38133333,40.31,39.93966667,57.21533333,53.43166667,80.319,97.24966667,96.61,106.265,101.2176667,100.1316667,98.86366667,98.19433333,97.795,97.64666667,95.42133333,89.2,79.19466667,55.19533333,37.47766667,48.42833333,40.79866667,37.95766667,37.846,37.84333333,40.32766667,40.38633333,57.687,56.574,86.10933333,104.4966667,104.2253333,111.4706667,108.4766667,109.1496667,106.6956667,106.1926667,106.1833333,106.91,104.1963333,100.4886667,90.25466667,62.98933333,41.866,51.62666667,44.255,40.90766667,40.756,40.805,43.18533333,42.48,59.52666667,58.81666667,88.36733333,106.146,106.596,114.178,111.1843333,112.007,110.4226667,109.3556667,109.19,109.1266667,107.7586667,104.04,93.24633333,63.89566667,42.741,52.494,46.09366667,42.91266667,43.22,43.38366667,52.47033333,52.58166667,71.38133333,69.24433333,93.71033333,110.5723333,110.0733333,116.1786667,115.308,117.371,115.338,113.2323333,112.504,111.2703333,108.398,101.7373333,91.341,62.692,42.907,52.32533333,45.13666667,41.831,41.789,41.774,44.21833333,43.92833333,56.03466667,56.29366667,78.46066667,90.65966667,102.3046667,109.5873333,106.9396667,108.307,107.1216667,105.6796667,105.338,105.054,97.621,81.491,75.934,55.36666667,40.48466667,50.422,42.85266667,39.809,39.749,39.58233333,42.03666667,42.12466667,54.66333333,55.569,67.093,60.771,75.509,83.716,92.06566667,91.249,89.25866667,87.44666667,86.82133333,73.62533333,77.268,72.87433333,67.98666667,60.58066667,39.55733333,49.57266667,42.80966667,39.88666667,39.954,40.214,43.09766667,42.93433333,60.83333333,60.47333333,88.92233333,105.021,103.68,111.8056667,108.2013333,108.6216667,106.9656667,106.255,106.0983333,106.0463333,105.1323333,101.84,92.22766667,64.46866667,43.29566667,53.044,46.63166667,43.28033333,43.42833333,43.475,52.46533333,52.68333333,71.46,69.651,95.048,112.067,111.991,118.2443333,119.17,121.558,118.9226667,117.0446667,116.389,114.616,111.3046667,104.6033333,94.84133333,65.22233333,43.78,53.06333333,46.95233333,43.57,43.276,43.22966667,45.818,45.23033333,62.642,62.75066667,90.99933333,106.0053333,103.4713333,109.8223333,105.6243333,105.6126667,104.123,102.384,102.301,101.4336667,99.50866667,94.612,83.713,58.56766667,38.22033333,48.163,39.991,36.975,36.807,36.62866667,38.76566667,38.27166667,55.20666667,53.35633333,81.91033333,97.48966667,94.86166667,103.9923333,99.535,99.62566667,98.67666667,97.87,97.94933333,97.497,96.511,91.74333333,80.304,55.70866667,36.13466667,46.811,38.102,34.851,34.426,34.13733333,40.99766667,40.724,57.99766667,53.77533333,79.128,94.19466667,91.51,101.4896667,96.86533333,96.13933333,94.69066667,93.48933333,93.40133333,92.34966667,91.45266667,83.891,73.25266667,50.01833333,32.23566667,43.41,33.731,31.60233333,32.24433333,32.621,34.42766667,33.82366667,45.84566667,43.90733333,66.94266667,78.493,91.611,101.3443333,95.73133333,95.62366667,94.74266667,93.45466667,93.818,93.98833333,87.833,71.21433333,67.35933333,49.161,34.969,45.69766667,37.415,34.98066667,34.61166667,34.24733333,35.58033333,34.476,45.844,43.35166667,54.55433333,47.597,64.13033333,75.27766667,84.44166667,85.55666667,84.603,83.59,83.87233333,71.82666667,75.23633333,70.858,66.65833333,59.72066667,39.00933333,48.84666667,41.63333333,38.367,38.03766667,37.74666667,39.28033333,37.416,53.33533333,51.586,81.28533333,99.29366667,99.46133333,110.3436667,107.2713333,106.93,105.2163333,104.06,103.883,103.264,102.0633333,98.01866667,87.997,61.582,40.84933333,50.91666667,43.914,40.95933333,41.00766667,40.84333333,48.774,47.868,65.595,63.05,89.97766667,107.324,105.8146667,112.707,109.4023333,110.1016667,107.7413333,106.5583333,106.633,105.9886667,104.196,98.29133333,88.63433333,62.061,42.69433333,52.56366667,45.78133333,42.23166667,42.24,42.12,44.409,43.80166667,61.53166667,62.282,92.88466667,110.411,109.5346667,115.4136667,112.4086667,113.859,112.097,111.4556667,110.992,109.332,107.3266667,103.512,93.22,65.00766667,43.06133333,52.47966667,45.767,42.195,42.08466667,41.90666667,44.13633333,43.856,61.61933333,61.63166667,90.985,108.7083333,108.6036667,115.2866667,113.3263333,114.2386667,111.9233333,111.1873333,109.9963333,108.6953333,106.899,102.4146667,92.06266667,64.80733333,43.44,53.06433333,46.79433333,43.423,43.48233333,43.48433333,52.458,52.46333333,70.04133333,69.51333333,94.524,111.2853333,110.5753333,116.4736667,113.6696667,115.2396667,111.5353333,109.8053333,109.8103333,109.455,107.6873333,101.152,91.22433333,63.96933333,43.68166667,53.26433333,46.40633333,42.889,43.10666667,43.08966667,45.717,45.57433333,57.339,59.807,83.28666667,97.81166667,111.589,118.76,117.5953333,120.8896667,118.3856667,115.0893333,114.87,113.8546667,104.489,88.40333333,83.56766667,61.345,43.855,53.15766667,47.29666667,44.103,43.84866667,43.848,46.60266667,46.43266667,58.981,62.14966667,73.12266667,67.57166667,83.39633333,90.60666667,100.959,102.3133333,102.238,100.9403333,99.24933333,85.65466667,87.69933333,83.58133333,78.703,69.54666667,44.455,53.46766667,47.49133333,44.471,44.00066667,43.98333333,46.65333333,46.35433333,58.915,61.946,72.927,67.41733333,83.03866667,89.56933333,100.2353333,102.5283333,100.6493333,99.52733333,98.287,84.364,86.58,83.46066667,78.47433333,69.28566667,44.35166667,53.42433333,48.31933333,45.189,44.65766667,44.52166667,53.652,53.61266667,72.27,72.16366667,97.329,114.5413333,114.3086667,120.304,118.6876667,121.2036667,119.6766667,117.7036667,117.3736667,115.8506667,112.497,106.108,96.26866667,67.96866667,45.15333333,54.02033333,48.25166667,45.35633333,44.765,44.625,47.31033333,47.06333333,65.49733333,68.38566667,97.98333333,115.0273333,114.941,122.7753333,121.6116667,124.2523333,121.753,120.2596667,118.712,116.1966667,112.6536667,108.5896667,98.399,69.40433333,44.64766667,53.88933333,48.18966667,45.18033333,44.81033333,44.78866667,47.559,47.37066667,66.439,68.95466667,98.49966667,116.828,118.311,125.479,123.9593333,124.835,121.428,119.732,118.4756667,116.416,112.782,109.2153333,99.157,69.586,44.544,53.69266667,47.667,44.387,44.25033333,44.53833333,53.82533333,53.78833333,72.57,72.521,97.91733333,114.4486667,114.7823333,123.3543333,122.6436667,122.9533333,120.7233333,119.2416667,118.388,116.765,111.439,105.643,96.242,67.78366667,44.67666667,53.87066667,47.24833333,44.24933333,43.82933333,43.858,46.729,46.59,60.27766667,62.97466667,86.45433333,101.2096667,115.86,124.6456667,125.037,127.4133333,121.2506667,115.304,111.7213333,108.8273333,98.51266667,81.85,74.74233333,53.09566667,37.56466667,46.86,38.032,34.78233333,34.567,34.52366667,36.46233333,35.86966667,46.20366667,45.875,57.17566667,48.54333333,63.59866667,74.02066667,81.851,82.60233333,81.23366667,80.14,81.97733333,69.34266667,71.00666667,67.25933333,63.32733333,56.811,36.648,46.87533333,39.15533333,36.16066667,36.16166667,36.16566667,38.47,38.35233333,54.319,55.45266667,87.169,105.8483333,104.837,112.1993333,109.8586667,110.935,109.1196667,109.0856667,108.967,108.7823333,106.4356667,104.7816667,95.49166667,67.041,44.33733333,53.82166667,47.94233333,44.582,44.31666667,44.14666667,52.872,52.89466667,70.90866667,71.08933333,97.22066667,114.7933333,114.823,121.3126667,120.334,121.9546667,119.083,118.1873333,117.2726667,115.9686667,110.4716667,103.3443333,92.03666667,63.67566667,42.829,52.179,45.11766667,41.18766667,40.44166667,39.70366667,41.33166667,40.435,55.73133333,56.213,86.25766667,103.4963333,102.6633333,111.4793333,107.884,107.4093333,106.2043333,106.5256667,105.8203333,104.1446667,100.896,98.58066667,87.64233333,61.05233333,40.18666667,50.54666667,42.82933333,39.01533333,38.895,38.99033333,41.32433333,41.31233333,57.79333333,58.68133333,89.56533333,107.5103333,105.3656667,112.222,109.2543333,110.7913333,108.7196667,106.1693333,105.6346667,104.6896667,102.5326667,100.9306667,91.23533333,63.869,42.517,52.27633333,45.61133333,42.04333333,41.765,41.43233333,50.40633333,50.95233333,68.462,67.805,93.99166667,111.3523333,110.6993333,117.9716667,117.1696667,118.7336667,116.65,115.4986667,114.5446667,113.581,109.8286667,104.659,95.06133333,66.925,44.73466667,53.89666667,47.297,44.17133333,43.699,43.593,46.30466667,46.11633333,58.519,61.85466667,85.39133333,99.949,115.037,123.728,122.3873333,125.282,124.156,121.681,119.6343333,117.5373333,104.8423333,90.00933333,85.10066667,62.90233333,44.23,53.27166667,47.31533333,44.26833333,43.818,43.926,46.79033333,46.499,59.15933333,63.00666667,73.806,68.08566667,84.444,92.40733333,104.8023333,107.246,105.3353333,102.6186667,101.987,86.71133333,86.12833333,83.45066667,78.659,68.97066667,44.27233333,53.11933333,47.694,44.76433333,44.598,44.46566667,47.24133333,47.17166667,64.26333333,68.46833333,97.54866667,114.5323333,114.0816667,118.5233333,116.358,117.5713333,115.3843333,114.7253333,114.551,111.995,108.1183333,105.9523333,96.13333333,67.00266667,44.155,53.29766667,47.00366667,43.687,43.38966667,43.25166667,51.97566667,51.70666667,67.38233333,68.19066667,93.17433333,109.7673333,109.1206667,115.0186667,113.3083333,114.9663333,113.267,111.8896667,111.4326667,110.7063333,107.7213333,102.8833333,93.31033333,65.29333333,44.09533333,53.35666667,47.201,43.71866667,43.50933333,43.404,46.05333333,45.824,61.61233333,65.073,94.46166667,111.4166667,110.095,116.0463333,113.7166667,116.0366667,114.2586667,113.3093333,112.8836667,111.165,107.5533333,105.3026667,95.37033333,66.96866667,43.734,53.28466667,47.215,43.72766667,43.719,43.95066667,46.81766667,46.66833333,63.397,67.01033333,96.417,113.9523333,113.5756667,119.6086667,118.9826667,121.8893333,121.381,120.4836667,119.8,117.4586667,111.9003333,109.338,99.56566667,70.16566667,44.993,54.00833333,48.18533333,45.45533333,44.939,44.82633333,53.99366667,53.985,71.94,73.55966667,98.603,114.658,112.1086667,113.9446667,109.1903333,109.9986667,107.5816667,104.5503333,102.5836667,100.0036667,97.19,91.99533333,81.153,56.565,38.243,48.775,40.43166667,37.12766667,36.522,36.01233333,37.96,37.503,46.532,47.598,70.23,81.30166667,93.66933333,104.6623333,101.68,102.759,102.7256667,102.9176667,103.6856667,104.0963333,96.03466667,81.975,75.97766667,55.867,40.30233333,50.38866667,43.85066667,40.32066667,40.11166667,42.58633333,42.337,54.34366667,56.214,65.33766667,59.949,75.21633333,84.08233333,93.68833333,94.46933333,93.601,92.18366667,92.35266667,80.36233333,77.61166667,77.19166667,73.636,65.486,42.829,52.361,46.222,43.616,43.60133333,43.52733333,46.21233333,46.08,65.00066667,68.76633333,95.664,113.796,112.634,120.3286667,122.832,125.1753333,124.0613333,123.6596667,124.4326667,122.879,114.288,112.7253333,102.0626667,74.21766667,45.54966667,54.44033333,48.57566667,45.79533333,45.21533333,45.19333333,54.41566667,54.20666667,75.46266667,76.566,99.14533333,116.314,117.78,123.7126667,117.2963333,115.603,114.1973333,113.089,112.9846667,110.855,101.267,95.86566667,82.87333333,56.836,35.959,45.61066667,37.09866667,33.97866667,33.59933333,33.39333333,35.43333333,35.21633333,52.43833333,52.74133333,77.99166667,91.20233333,87.47833333,97.57533333,92.109,92.11333333,91.94166667,91.39633333,91.90366667,92.175,87.40366667,86.24566667,76.28733333,51.87533333,31.77833333,42.59066667,33.05133333,30.09633333,29.81266667,29.8,32.04233333,31.90866667,49.58533333,50.04366667,75.814,89.623,86.76433333,96.76233333,91.32133333,92.16066667,91.69766667,91.06966667,92.12766667,92.768,87.603,86.774,77.24133333,52.72333333,32.433,43.41933333,34.87033333,33.01866667,33.58666667,33.68,41.32166667,40.732,58.18066667,56.43933333,79.007,93.54933333,92.42533333,104.2513333,102.33,103.267,102.4123333,101.5636667,101.459,101.053,95.40533333,92.81433333,83.61866667,58.14133333,39.22533333,49.77133333,42.77966667,39.229,39.651,40.00366667,42.66,42.66166667,55.247,57.90466667,78.53133333,92.413,105.594,113.6306667,111.373,112.6663333,110.9356667,110.7016667,112.312,113.1923333,99.413,88.03533333,84.192,61.367,44.12566667,53.25066667,47.46566667,44.438,44.08133333,44.06466667,46.98,46.906,61.381,65.70633333,71.11566667,63.40266667,76.76066667,82.42566667,89.83966667,88.465,85.94366667,84.15233333,84.345,72.29833333,70.94533333,69.209,65.405,58.36133333,37.87266667,47.813,39.102,36.674,35.5,34.835,36.575,36.109,52.743,51.828,78.92,93.65666667,90.93133333,100.888,95.64066667,95.747,94.97,94.032,93.71833333,94.181,89.71266667,89.91566667,80.50733333,55.788,35.79733333,45.87066667,36.93466667,33.90833333,33.665,33.69066667,41.50833333,41.60666667,58.60833333,55.44066667,79.477,95.62266667,94.68533333,104.97,101.0663333,101.3806667,100.926,101.0703333,102.084,102.5486667,96.884,94.78933333,85.14466667,58.77833333,40.187,50.13266667,42.50666667,38.97833333,38.84366667,38.73833333,40.72833333,40.45666667,57.61933333,57.68033333,84.48766667,100.9713333,100.372,110.3136667,107.9143333,107.8446667,106.3083333,106.2216667,106.8106667,106.2996667,99.59333333,99.755,90.29566667,63.55666667,42.453,52.493,46.00666667,42.39,42.26933333,42.33266667,44.957,44.832,63.316,64.519,91.687,107.6026667,106.5113333,114.1066667,111.265,112.966,110.9576667,111.6906667,111.343,109.8136667,102.4743333,103.5963333,94.947,67.242,43.978,53.486,47.33166667,43.67433333,43.657,43.662,52.487,52.35733333,71.573,70.577,94.45666667,110.9276667,109.8826667,117.116,116.74,118.9553333,116.691,114.425,114.113,113.4216667,105.4496667,102.8606667,94.334,66.18833333,44.23266667,53.579,47.41233333,43.18633333,42.995,42.96766667,45.51633333,45.25166667,58.43366667,60.49633333,82.452,96.76666667,110.2653333,117.143,116.2443333,118.951,117.4706667,117.453,116.9943333,115.9823333,100.3626667,86.7,84.04566667,62.547,43.938,53.159,47.293,44.16733333,43.70066667,43.594,46.30533333,45.95133333,59.284,62.02166667,71.71166667,66.031,82.066,89.14566667,100.0823333,103.4733333,103.171,102.3893333,100.0096667,85.16233333,81.751,80.83633333,78.62066667,69.43733333,44.13133333,52.93233333,46.986,44.577,44.11166667,44.08333333,46.41166667,45.945,64.06266667,66.102,93.348,111.4223333,112.138,119.7113333,119.0073333,123.1913333,121.697,121.0073333,121.5573333,120.4233333,111.1743333,109.4073333,100.3573333,72.87233333,45.26,54.18133333,48.12766667,44.99866667,44.378,44.26966667,53.368,52.95833333,71.937,70.68233333,95.03166667,112.791,113.229,119.678,119.279,121.452,119.4043333,117.781,117.2536667,116.9316667,108.597,103.8703333,96.33566667,69.28233333,44.91766667,53.86633333,47.857,44.609,44.108,43.94266667,46.62433333,46.41333333,65.48433333,67.37833333,95.574,112.3143333,112.127,118.6633333,116.617,118.562,118.384,117.6426667,117.1393333,116.1493333,108.0996667,106.413,98.609,70.42433333,44.80066667,53.87933333,47.893,44.65333333,44.18433333,44.06333333,46.73933333,46.53,66.03633333,68.172,95.835,112.6226667,111.767,118.9133333,118.0406667,120.3706667,118.926,117.5466667,117.166,115.443,107.7353333,105.6603333,97.89,70.28866667,44.642,53.82466667,47.80166667,44.432,43.972,43.87933333,53.008,52.787,72.22733333,71.472,95.287,111.9246667,110.982,117.0503333,115.231,117.7736667,115.0333333,113.0963333,114.246,113.1073333,105.0203333,101.0303333,93.458,66.115,43.94366667,53.45433333,47.39333333,43.07966667,42.949,42.82533333,45.40366667,45.16166667,58.35666667,60.48266667,83.37633333,98.66166667,113.896,123.668,124.6706667,128.852,128.988,128.2713333,128.8266667,127.7806667,111.0113333,95.41766667,91.30666667,69.57333333,45.13866667,54.13533333,48.49266667,45.60333333,44.78266667,44.75066667,47.58133333,47.42733333,64.91733333,66.26866667,75.266,70.031,85.72033333,93.075,107.411,110.5596667,109.5546667,107.9503333,107.1543333,94.90433333,90.194,88.29933333,83.982,76.74433333,45.05833333,54.07433333,48.445,46.376,45.75766667,45.71766667,48.28233333,47.87033333,70.24666667,69.79833333,99.024,117.0316667,118.2093333,126.1736667,125.517,128.188,128.203,127.7576667,126.8063333,126.2626667,117.9753333,115.6863333,106.8926667,78.78033333,46.08333333,55.02933333,49.48666667,46.88933333,45.83066667,45.625,55.047,55.033,79.10666667,75.70466667,101.0036667,119.3653333,119.3913333,126.0143333,126.109,128.4036667,127.6716667,124.7756667,124.9546667,125.5826667,117.563,112.2863333,103.1173333,76.159,46.09266667,55.03033333,49.45666667,46.82833333,46.06266667,45.99266667,48.68733333,48.38966667,72.66466667,72.00766667,100.8496667,118.7553333,118.8266667,124.67,125.4006667,127.9826667,124.442,119.9133333,119.3476667,119.185,111.2533333,109.2253333,100.8396667,73.36266667,45.52033333,54.40433333,48.24766667,44.75466667,43.79666667,43.08266667,44.61066667,43.33033333,59.81166667,57.79633333,84.59766667,97.70266667,93.25233333,102.8966667,99.069,99.94666667,98.959,98.53366667,99.38166667,99.21833333,92.49733333,89.13133333,79.54733333,54.81333333,34.26,45.43066667,37.249,34.036,33.59833333,33.192,40.947,40.72266667,58.739,55.29533333,81.602,98.57133333,99.20433333,109.9643333,107.4656667,106.5456667,105.8923333,105.0146667,105.279,104.994,99.04066667,94.99266667,86.629,60.676,41.09566667,51.33366667,44.41666667,39.77833333,39.88266667,40.03533333,42.66866667,42.95233333,55.68133333,55.14633333,79.10933333,94.04233333,106.9,115.8333333,115.788,119.409,117.7246667,117.231,118.336,118.0163333,102.2533333,87.33833333,83.809,62.04933333,43.334,52.42166667,45.66366667,41.682,41.41033333,41.299,43.654,43.36566667,55.54333333,56.105,68.30333333,63.17633333,79.87,89.67133333,102.72,106.4153333,102.6263333,102.9416667,103.8816667,92.50433333,86.298,82.57066667,77.52666667,65.744,39.88333333,48.76633333,40.66666667,37.56166667,36.62133333,36.16966667,38.42866667,38.213,55.46066667,53.98466667,83.565,101.5453333,102.666,114.7543333,115.1406667,118.569,116.7543333,114.9136667,113.1606667,111.5993333,103.542,102.8146667,95.042,67.18,43.95133333,53.32333333,46.781,42.543,41.965,42.15166667,51.78366667,51.861,70.941,68.197,94.478,112.1056667,111.5986667,118.433,117.033,119.5576667,117.8863333,116.0623333,115.9486667,115.876,108.357,104.716,97.325,69.72233333,45.25066667,54.44233333,48.66066667,45.507,44.93133333,44.774,47.542,47.341,67.99033333,68.32,97.36033333,113.894,114.2036667,121.3163333,119.833,122.53,121.3936667,120.901,121.665,120.6603333,112.0436667,110.3366667,102.3916667,74.75266667,45.799,54.81633333,49.18366667,46.175,45.405,45.36733333,48.17533333,47.94466667,69.86166667,70.18633333,99.15733333,117.1483333,118.0366667,124.8086667,124.4596667,127.198,125.84,124.157,124.3326667,123.385,114.9233333,112.8413333,103.5626667,75.408,45.66266667,54.60533333,48.828,45.94733333,45.42433333,45.3,54.56633333,54.55966667,77.265,74.62033333,99.77833333,117.9266667,118.6336667,125.153,124.7216667,126.8943333,125.4343333,124.0506667,124.2606667,123.8363333,115.4983333,110.392,101.2623333,74.08866667,45.78566667,54.776,48.87566667,45.20433333,44.49233333,44.416,47.137,46.90166667,63.01966667,62.72966667,85.99,101.4923333,116.873,124.987,124.9326667,128.3023333,128.5163333,127.3433333,127.7516667,127.1036667,109.8523333,94.36933333,90.526,69.595,45.02033333,53.87666667,48.10766667,44.95966667,44.04733333,43.88766667,46.60033333,46.25933333,60.82633333,61.70933333,73.272,69.08833333,86.43966667,94.25666667,107.9853333,104.4273333,99.42433333,98.69533333,100.527,88.06133333,83.416,82.64766667,80.56466667,73.50433333,44.96566667,53.684,47.75833333,45.12266667,44.40533333,44.18266667,46.56133333,46.05133333,64.479,65.006,93.76833333,111.153,112.88,121.906,123.3223333,128.121,127.292,118.6186667,114.24,113.2566667,105.5913333,104.3976667,97.285,68.14566667,44.58233333,53.741,47.83333333,44.67,44.13566667,43.93466667,52.809,52.45833333,69.764,68.22733333,92.79133333,109.4126667,109.624,118.3703333,117.3986667,119.8256667,117.811,116.6643333,116.3356667,115.7583333,107.067,101.6536667,92.936,66.28633333,43.706,53.283,47.00066667,43.264,43.06666667,43.147,46.01633333,45.939,63.95866667,65.042,93.676,110.0346667,108.834,116.1936667,114.5166667,115.7323333,113.4963333,113.2736667,112.8143333,111.651,103.5393333,101.708,92.85366667,65.523,41.859,52.129,45.93766667,42.13033333,41.82466667,41.724,44.602,44.42166667,61.15,63.232,92.85366667,110.097,110.7866667,118.7333333,117.4926667,119.227,116.8113333,114.9693333,114.467,114.097,106.1426667,104.264,95.67766667,67.67133333,43.21833333,53.62433333,47.94866667,44.41666667,44.18733333,44.03866667,53.40866667,53.234,71.79766667,70.586,95.37766667,111.8113333,110.8006667,118.695,117.5483333,118.3776667,117.153,116.6596667,115.4056667,113.579,106.1723333,101.911,94.193,66.558,44.36066667,53.58933333,47.531,43.18333333,42.618,42.586,45.48633333,45.27433333,57.14866667,59.58066667,83.298,97.94,111.2916667,120.2886667,120.079,122.9513333,121.241,119.854,120.6343333,120.665,104.6033333,90.27466667,88.03166667,66.81833333,44.921,53.86433333,48.105,45.18166667,44.68066667,44.639,47.436,47.034,61.65466667,63.65533333,74.26566667,68.753,84.85566667,91.99966667,105.288,109.2253333,107.2236667,105.1783333,104.0603333,91.084,83.92633333,81.418,79.11666667,70.75566667,44.53166667,53.46166667,47.60066667,45.40366667,44.85366667,44.61233333,47.24866667,46.89533333,65.275,67.57166667,96.52766667,114.0363333,115.1146667,122.8043333,123.7803333,127.9856667,126.9103333,124.0443333,123.6113333,122.678,113.439,110.7973333,101.9123333,72.964,45.153,53.985,47.662,43.80133333,42.55,41.66866667,50.113,50.11733333,67.234,68.64666667,95.88533333,112.3333333,111.2533333,118.0263333,115.96,117.8463333,115.9313333,114.4416667,113.378,111.7373333,104.5396667,100.7186667,92.07366667,63.41,41.557,51.475,44.58966667,40.74866667,40.27,40.04066667,42.561,42.49833333,59.54366667,60.379,89.39033333,105.815,104.435,112.1766667,109.4096667,111.2353333,110.163,108.9783333,108.3843333,107.7873333,101.5186667,99.79333333,92.01233333,64.42833333,41.51833333,52.01333333,45.90166667,42.717,42.559,42.32766667,45.02766667,44.18833333,60.20966667,61.329,92.12533333,110.665,109.5836667,116.117,114.476,117.722,114.938,112.391,111.3953333,110.959,102.807,100.0356667,93.37033333,66.94166667,43.661,53.68833333,47.53433333,43.41233333,42.70933333,42.12,50.74666667,50.504,69.22266667,68.28266667,94.38333333,111.1013333,110.735,116.8416667,114.8613333,117.8656667,115.3666667,113.6423333,112.1626667,111.305,104.6043333,99.239,93.31733333,68.37833333,44.65933333,54.09233333,48.08666667,43.73566667,43.32166667,42.92366667,45.25666667,44.56433333,56.39133333,57.35533333,80.845,95.758,108.875,117.7546667,117.1403333,119.0776667,115.9023333,115.1493333,115.6916667,114.9573333,99.478,83.18333333,80.72333333,59.43066667,41.55433333,51.85,45.766,42.34866667,42.40666667,42.01966667,43.83966667,42.76766667,53.07933333,54.14033333,67.05733333,62.48733333,78.514,86.61266667,96.82433333,98.13133333,96.58133333,95.31766667,95.89233333,83.35633333,79.18866667,76.00866667,75.05966667,66.99366667,42.98566667,52.39233333,46.096,43.18166667,43.072,42.89233333,45.292,44.93033333,61.62533333,63.20033333,92.314,109.3636667,109.7343333,117.0253333,116.5896667,118.9573333,118.6036667,118.6703333,117.7063333,116.6216667,108.8866667,106.952,98.36533333,68.89066667,44.14633333,53.64433333,47.34033333,43.84066667,43.682,43.436,52.60066667,52.72566667,70.49533333,67.70933333,90.179,105.4533333,103.6,112.5306667,111.3433333,112.6923333,111.089,109.9966667,109.996,110.4266667,103.9166667,99.37633333,94.278,65.21366667,44.64233333,53.77166667,47.92933333,44.87766667,44.59033333,44.603,47.33366667,47.143,65.03233333,67.84733333,96.995,114.1173333,114.811,121.913,121.4553333,124.0993333,123.45,121.5646667,120.624,120.196,111.786,107.4703333,100.057,71.60766667,45.05733333,54.18666667,48.412,45.57766667,45.05933333,45.06666667,47.831,47.18033333,65.74733333,68.29933333,98.316,116.4746667,117.852,126.065,127.0066667,128.7076667,128.008,126.5236667,125.0143333,122.9316667,113.5796667,110.6073333,102.702,73.02766667,44.875,53.809,47.411,43.94433333,43.62966667,43.507,52.271,52.09066667,69.837,69.169,94.06966667,111.5976667,111.8186667,119.6036667,120.299,123.8136667,121.433,120.8306667,122.226,122.825,113.638,103.3816667,92.987,67.03866667,44.00833333,53.25633333,47.12233333,42.84766667,42.23933333,41.86366667,44.129,43.82566667,55.007,56.75466667,79.89433333,94.723,108.323,117.2166667,116.8263333,119.1723333,117.0686667,115.684,116.6013333,116.9336667,102.658,85.707,84.62466667,66.428,43.92566667,52.77233333,46.80633333,43.27033333,42.69533333,42.59866667,45.04166667,44.43766667,54.03133333,57.75166667,69.04166667,64.54433333,81.30966667,89.87033333,99.89766667,101.4613333,101.0293333,101.1826667,101.3853333,90.23166667,86.84933333,81.57433333,80.20266667,72.85266667,44.17066667,53.102,46.963,44.28966667,43.96966667,43.76266667,46.194,45.808,62.04733333,65.75,96.38266667,114.4436667,114.75,123.324,123.04,126.2933333,126.1366667,125.654,126.5646667,126.7186667,118.3113333,115.7443333,107.3566667,77.86633333,45.812,54.63966667,48.87666667,46.029,45.28333333,45.354,54.63033333,54.79366667,76.18666667,76.537,102.7653333,123.5856667,125.738,130.799,131.0353333,132.791,131.5573333,130.259,128.8093333,119.7596667,107.8333333,102.901,96.94633333,68.55166667,45.01333333,53.807,47.904,45.059,44.825,44.564,46.816,46.12633333,61.63033333,65.07233333,93.89566667,110.8676667,112.3246667,121.82,122.9306667,125.4293333,124.8293333,123.864,124.103,122.6506667,113.378,109.431,100.0263333,72.72833333,45.241,54.31233333,48.73133333,45.77866667,45.188,45.02233333,47.68966667,47.141,64.16833333,67.727,98.258,115.9823333,115.4106667,123.2753333,123.3336667,126.1403333,124.077,123.4546667,122.922,122.8903333,113.8356667,109.881,100.8506667,73.33333333,45.28333333,54.48,48.75533333,45.87733333,45.26733333,45.076,54.17666667,54.028,73.07033333,73.26966667,99.278,116.7876667,117.1936667,125.873,124.3473333,125.8286667,124.807,123.7583333,123.3903333,123.137,114.2986667,107.22,99.70066667,72.744,45.362,54.47766667,48.56833333,44.88866667,44.32433333,44.06166667,46.52566667,46.03766667,57.78366667,62.172,86.97466667,102.2893333,117.217,125.4356667,125.1736667,128.904,128.6756667,127.8526667,128.4673333,127.9513333,111.4196667,94.288,92.31266667,71.83933333,45.59333333,54.42766667,48.84033333,46.34033333,45.62433333,45.57366667,48.43266667,48.07733333,64.154,66.982,77.11133333,72.13333333,89.29333333,96.114,110.6116667,113.9886667,112.969,111.5606667,110.7573333,97.45133333,92.86533333,89.71233333,87.175,81.724,45.973,54.692,49.24433333,47.50733333,46.71166667,46.36066667,49.10766667,48.79233333,71.37733333,74.25833333,103.515,121.9046667,123.774,130.3913333,131.1643333,134.3516667,133.5323333,132.1353333,132.4296667,131.78,122.4886667,118.4923333,110.8706667,82.66466667,46.56233333,55.42166667,50.03,47.51266667,47.03633333,46.76966667,56.449,56.42966667,82.56633333,79.63133333,104.46,123.8906667,125.0683333,130.8066667,130.6653333,132.603,133.017,132.5936667,131.5566667,130.256,121.1913333,113.6753333,105.8666667,79.23333333,46.48433333,55.35933333,49.87866667,47.35833333,46.613,46.458,49.35166667,49.15166667,73.95933333,74.79933333,103.9236667,123.65,125.2033333,130.8843333,129.5396667,132.16,130.896,129.0536667,128.9623333,127.9266667,118.6873333,115.5923333,107.735,79.558,46.377,55.32233333,49.89533333,47.472,46.80033333,46.439,49.05,48.764,71.49366667,73.78733333,104.0563333,124.4016667,124.7283333,129.832,129.9363333,132.1043333,133.308,132.336,131.615,131.0383333,121.983,118.1306667,109.7143333,81.283,46.553,55.38633333,49.82366667,47.28666667,46.72233333,46.39966667,55.83233333,55.61666667,78.65233333,79.116,105.035,124.713,126.307,131.5856667,131.5853333,134.423,134.586,134.0023333,132.75,130.8336667,121.3983333,115.3663333,107.939,80.869,46.622,55.40933333,49.99733333,46.809,46.37066667,45.992,48.786,48.59566667,67.533,69.75366667,93.292,109.0023333,125.5806667,132.317,133.8326667,136.79,135.5153333,132.8083333,128.8846667,124.9016667,107.495,91.77133333,91.574,71.31633333,46.08033333,54.73966667,49.37566667,46.97466667,46.31666667,45.947,48.48833333,48.095,64.902,68.20033333,77.62733333,73.13433333,91.10566667,98.67333333,112.256,111.605,111.4603333,104.1146667,98.75266667,86.045,84.12733333,81.44466667,80.19933333,70.78566667,45.427,54.326,48.89533333,47.19433333,46.38566667,46.391,49.40333333,49.161,69.974,74.09766667,103.0733333,121.2776667,125.2583333,130.6426667,129.036,131.8776667,131.875,130.1676667,127.4686667,118.6686667,107.0753333,105.084,99.46933333,70.31633333,45.353,54.28333333,48.63966667,46.067,45.602,45.71833333,55.07,55.077,73.413,76.29266667,103.7323333,122.3126667,124.7613333,130.6756667,132.884,134.61,130.2436667,126.3413333,120.074,114.812,109.161,105.4516667,100.0796667,73.52733333,46.38666667,55.09133333,49.65533333,46.89733333,45.52033333,44.87666667,47.329,47.10166667,64.33866667,68.926,100.3026667,121.3606667,125.5006667,132.3003333,133.2033333,135.774,135.943,136.9473333,127.6596667,118.6206667,110.987,107.883,100.5176667,71.987,45.337,54.26433333,48.51533333,45.71266667,45.183,45.18833333,47.80433333,47.38866667,64.58733333,70.41466667,102.068,122.493,124.9406667,128.216,117.516,113.054,112.3346667,111.5326667,111.338,112.5016667,106.6423333,104.223,100.2986667,72.54433333,45.19033333,53.353,46.617,42.938,42.62033333,42.75,51.326,51.64866667,67.791,68.55166667,93.19233333,109.0093333,108.848,116.4613333,115.1756667,120.5413333,119.215,115.36,115.2946667,114.3793333,106.6073333,100.1293333,95.33633333,66.79466667,44.86166667,53.86366667,48.011,44.10133333,43.26833333,43.11733333,45.72466667,45.35366667,55.45766667,59.83333333,84.51866667,101.0993333,116.8123333,125.005,125.602,128.1513333,126.9866667,125.1746667,125.5336667,125.3756667,109.0353333,91.208,90.156,70.01566667,45.402,54.91466667,48.84166667,45.791,45.09733333,44.91266667,47.36533333,47.153,61.372,64.733,74.87066667,69.263,85.44266667,92.48266667,104.53,108.4156667,107.7816667,106.0433333,106.1663333,93.597,87.71433333,81.952,82.101,75.276,45.116,54.08366667,48.377,45.201,44.32333333,44.157,46.667,46.318,58.66266667,61.69533333,73.33033333,68.63533333,84.86166667,92.449,105.4226667,107.3386667,105.7246667,104.263,104.4376667,91.61166667,86.49566667,82.971,82.77933333,75.68633333,45.18133333,54.24666667,48.712,46.56433333,45.796,45.60766667,54.92833333,54.88566667,75.772,76.001,101.563,119.4863333,120.5416667,127.1236667,126.789,128.2836667,126.8656667,123.9286667,123.4716667,121.845,112.8896667,105.876,100.0246667,73.06866667,45.67033333,54.79966667,49.185,46.43833333,45.863,45.80833333,48.631,48.427,69.55333333,71.971,100.985,119.7263333,120.9226667,126.635,125.9536667,128.7016667,126.875,125.714,126.336,125.9406667,116.4236667,111.879,105.5603333,77.33866667,46.02033333,55.003,49.37166667,46.60566667,45.80266667,45.74266667,48.53633333,48.258,68.967,71.33866667,101.08,121.3763333,122.5803333,126.492,124.555,125.636,123.9216667,122.181,122.6003333,122.6,114.5893333,110.4173333,104.0976667,76.129,46.04866667,54.965,49.23266667,46.251,45.536,45.319,54.60033333,54.508,73.87866667,73.35733333,98.12666667,115.8306667,115.6533333,122.8163333,121.93,123.8573333,121.562,120.7446667,120.2166667,119.4113333,111.2703333,104.1923333,98.223,71.28266667,45.141,54.54966667,48.77766667,44.66266667,44.02066667,44.02433333,46.78166667,46.45566667,59.315,62.18066667,85.55633333,99.82833333,113.5846667,122.5973333,122.7203333,125.272,123.489,121.935,122.1693333,121.7446667,107.2373333,90.05233333,88.77333333,68.16833333,44.99566667,54.147,48.50066667,45.36366667,44.72066667,44.70166667,47.561,47.403,62.72066667,65.187,75.14166667,69.45733333,85.488,92.525,104.3936667,107.339,107.0126667,105.2046667,105.1506667,92.93533333,87.839,83.64066667,83.42033333,76.52633333,45.50433333,54.18166667,48.625,46.71366667,45.99466667,45.94133333,48.71933333,48.478,68.51166667,72.016,101.6236667,118.5116667,121.2183333,127.065,122.7953333,121.845,120.0023333,116.9893333,115.5326667,114.7606667,107.6083333,105.029,100.266,69.713,45.249,54.20366667,48.37,45.50866667,45.03566667,45.01933333,54.28366667,54.28366667,72.241,73.54133333,98.40166667,116.5286667,117.452,124.8306667,126.4876667,129.5866667,130.5516667,130.302,129.924,129.4296667,121.713,116.1013333,109.6956667,78.91066667,45.99966667,54.59666667,48.52633333,45.57833333,44.90733333,44.73,47.39466667,47.20833333,66.11,69.172,98.90766667,117.7396667,120.2573333,127.8293333,127.8516667,130.519,129.6123333,128.518,128.085,127.62,119.2413333,114.8983333,108.8233333,80.31233333,46.23133333,54.87066667,48.74866667,45.74833333,44.986,44.865,47.45233333,46.833,64.68366667,68.065,98.221,117.03,119.105,126.7703333,126.0976667,128.734,127.706,128.3846667,130.1366667,128.86,119.41,114.2856667,107.984,79.931,46.36333333,55.2,49.51066667,46.538,45.63833333,45.29466667,54.267,53.95866667,73.75233333,73.56533333,98.85866667,119.2046667,123.6343333,129.3053333,128.878,130.5853333,128.8186667,128.86,129.208,128.091,120.0546667,114.444,108.4216667,80.426,46.43166667,55.20833333,49.30833333,45.464,44.453,44.31666667,47.04966667,47.03433333,60.91433333,63.284,87.16033333,102.7073333,120.6723333,129.9583333,130.917,134.6496667,132.7863333,127.991,123.383,121.0936667,104.743,87.788,88.14266667,67.11066667,44.98966667,54.04066667,48.37933333,45.18533333,44.167,43.978,46.67733333,46.485,58.68766667,62.57966667,72.903,67.06266667,83.612,91.52866667,104.7016667,107.292,103.657,104.72,107.8446667,96.23833333,91.42166667,86.25233333,84.18366667,78.05933333,45.43333333,54.012,48.05,45.784,44.95266667,44.93833333,47.78533333,47.63333333,66.684,70.40433333,101.4686667,122.387,125.5026667,132.3093333,129.45,130.6033333,128.7866667,131.261,129.048,127.1646667,119.4816667,115.3036667,109.1556667,81.16266667,46.24066667,54.612,48.827,45.96366667,45.126,45.03633333,54.30233333,54.28133333,73.131,73.80033333,99.845,119.855,123.075,130.0293333,129.5846667,131.0753333,130.1606667,126.75,127.6173333,129.677,120.8303333,112.4103333,105.0903333,75.43333333,45.76733333,54.65,48.89633333,46.022,45.137,45.03066667,47.75033333,47.35433333,65.83833333,69.271,99.298,118.8566667,121.68,129.1246667,129.2626667,131.8396667,131.0816667,130.934,130.1166667,127.677,118.935,115.0423333,108.4983333,79.47,46.11666667,55.14233333,49.402,46.448,45.66566667,45.64866667,48.49866667,48.30333333,69.66066667,71.32666667,99.874,116.4976667,117.7423333,127.6133333,128.2076667,131.584,130.8783333,129.1963333,129.3806667,128.1486667,119.1663333,114.8496667,108.2726667,80.13966667,46.39,55.241,49.51066667,46.941,45.935,45.634,55.12466667,55.156,76.918,76.28633333,102.084,122.2123333,124.1866667,131.2196667,131.985,134.1966667,132.3716667,129.7396667,128.512,126.73,118.4523333,111.7933333,105.655,76.808,46.367,55.38766667,49.92133333,46.54966667,45.796,45.907,48.81633333,48.06333333,62.83366667,65.893,88.095,103.867,121.8833333,128.522,127.3373333,128.9946667,126.6293333,123.9966667,124.488,124.0153333,107.9743333,91.45766667,90.69,69.98366667,45.584,54.49433333,48.923,46.237,45.575,45.69866667,48.378,48.036,63.91033333,65.793,77.11533333,72.85266667,89.08166667,97.46066667,110.2063333,113.4596667,113.4213333,112.3013333,112.3666667,101.7613333,95.71533333,91.364,89.60566667,81.97466667,45.757,54.646,48.98233333,47.007,46.24166667,45.947,48.45266667,47.971,68.42833333,71.66433333,101.9426667,123.38,125.9486667,132.1396667,131.2863333,132.7156667,132.2743333,131.56,131.992,131.7943333,123.0293333,118.68,111.279,82.002,46.42366667,55.35833333,49.79633333,47.15466667,46.37866667,46.38166667,55.99566667,55.689,77.91066667,76.86766667,103.307,124.4443333,125.2776667,131.6236667,132.192,135.5286667,134.9563333,135.0206667,134.658,133.5956667,124.754,116.436,110.064,82.12733333,47.00933333,55.84533333,50.075,47.32133333,46.51866667,46.41033333,49.33033333,49.12933333,74.41266667,75.23633333,105.5926667,126.5536667,128.7176667,135.2626667,135.063,136.6566667,136.214,132.6883333,132.251,132.0696667,122.6933333,117.949,109.4856667,79.10166667,45.974,55.002,49.429,46.83466667,46.08966667,46.12933333,49.05766667,49.01133333,74.154,75.421,105.211,126.7093333,127.0913333,132.6476667,135.3613333,138.504,135.2613333,134.1566667,133.7256667,133.0666667,124.0663333,119.7306667,114.4073333,87.257,47.543,56.084,50.818,48.00633333,47.43933333,46.50866667,55.88366667,55.842,78.99966667,77.77466667,104.487,127.02,129.0356667,135.823,135.2273333,126.92,119.8513333,118.6166667,118.977,119.8976667,111.9273333,104.912,100.754,73.017,46.18166667,54.85133333,49.44,46.24966667,45.29366667,45.15866667,47.93933333,47.745,61.75233333,65.73133333,89.53533333,107.1966667,125.733,133.929,135.5486667,137.1493333,137.3043333,134.3796667,125.9846667,119.6336667,103.4106667,87.76633333,87.88266667,64.35966667,44.979,53.95833333,48.448,45.91333333,45.42966667,45.50833333,48.40066667,48.057,62.634,66.712,77.63166667,73.86666667,92.35,100.993,116.953,111.341,106.5513333,105.482,106.216,90.46733333,84.642,80.41066667,80.823,73.08166667,45.36266667,54.21933333,48.62133333,46.75933333,46.06933333,46.05433333,48.95166667,48.93133333,70.07866667,73.77066667,104.2936667,125.6583333,129.3686667,137.9546667,138.9293333,141.1616667,140.9233333,140.9203333,141.3213333,140.2626667,124.6046667,116.5766667,111.283,85.48933333,47.565,56.26033333,50.96366667,48.20566667,47.88833333,46.95366667,56.342,56.31433333,81.507,79.84566667,106.219,129.1753333,131.13,136.7986667,139.04,143.1273333,141.4143333,142.3566667,142.8773333,141.5446667,132.5716667,124.739,117.02,88.28566667,47.63166667,56.25133333,50.85033333,48.10566667,47.81333333,47.131,49.978,49.73533333,77.72466667,76.544,107.343,130.211,133.5913333,138.6256667,138.744,142.597,141.9403333,142.1646667,141.7033333,139.779,132.0193333,121.381,106.4036667,76.377,45.82766667,55.03066667,49.34433333,46.72133333,46.42533333,46.608,49.22833333,48.80266667,71.06766667,73.303,104.0813333,126.3806667,127.4376667,135.1386667,136.9143333,134.8206667,127.846,123.7633333,123.8856667,123.2563333,116.4526667,113.0383333,106.4036667,77.74533333,46.13566667,55.03366667,49.477,46.90133333,46.15566667,45.90266667,55.24433333,55.19333333,75.44866667,75.84166667,104.1266667,128.2886667,128.5543333,133.4243333,134.5026667,131.7653333,127.9496667,127.6273333,124.4186667,121.8543333,113.7433333,107.9453333,103.6283333,76.81766667,46.35166667,55.23933333,49.821,46.78933333,46.205,46.142,48.85833333,48.496,65.135,68.19366667,90.74966667,103.3446667,118.4473333,125.525,127.573,132.8433333,132.943,131.5743333,131.2463333,129.552,112.5963333,94.82233333,94.15666667,72.68,45.53933333,54.40233333,48.78866667,46.27133333,45.27833333,44.90633333,47.59633333,47.40533333,63.066,67.10866667,77.86233333,73.49533333,90.56966667,99.24333333,112.733,115.6323333,115.6153333,114.7546667,114.6676667,103.8723333,98.016,91.92466667,90.059,84.048,46.12433333,54.93466667,49.49,47.48433333,46.413,46.25766667,49.015,48.80166667,72.61366667,75.413,106.1406667,127.4563333,128.8413333,134.7606667,134.7736667,137.3666667,137.423,138.0366667,137.836,135.6873333,124.325,119.52,113.329,85.12366667,47.053,55.78,50.36566667,47.00333333,46.39333333,46.15,48.71433333,48.243,66.93333333,69.73,80.50433333,76.116,94.72233333,102.5133333,117.158,121.1243333,121.3366667,119.2246667,117.4133333,105.4753333,100.447,96.08966667,94.83266667,87.947,46.40033333,55.07066667,49.53233333,47.57766667,47.04333333,46.616,49.41533333,49.26333333,73.76533333,75.19633333,107.2363333,129.767,130.373,136.4953333,137.25,134.7886667,134.5043333,124.4973333,120.663,119.6753333,109.1326667,105.615,101.5423333,73.25533333,45.86733333,54.74066667,49.159,46.75433333,45.74666667,45.51433333,48.25466667,48.03466667,66.604,71.325,101.63,122.622,125.8153333,131.3543333,127.0286667,125.5623333,120.973,120.2566667,121.2093333,121.6696667,115.5426667,113.141,105.0003333,75.98666667,45.71133333,54.32933333,48.61866667,46.194,45.63033333,45.58866667,54.93933333,54.72266667,73.92366667,75.28633333,101.1893333,120.3416667,123.2046667,130.809,130.964,125.7553333,119.259,119.1053333,122.269,124.0553333,117.286,111.4066667,103.936,74.48133333,45.95466667,54.74733333,49.08233333,45.94733333,45.047,44.81066667,47.50666667,47.138,59.79133333,64.20333333,88.75566667,105.3303333,123.558,132.0716667,133.6553333,135.9746667,136.481,135.9043333,131.4966667,127.4426667,105.621,87.92633333,88.65933333,65.83933333,44.78333333,53.735,48.033,45.34633333,44.74266667,44.564,47.503,47.17733333,59.897,64.768,76.30733333,72.543,86.48566667,94.03533333,108.0616667,107.8723333,107.4106667,107.986,111.2276667,102.6323333,97.786,90.94266667,87.60566667,82.20966667,46.07266667,54.82233333,49.261,47.351,46.385,46.198,48.86033333,48.50266667,69.074,73.145,104.0456667,124.9726667,127.445,133.2726667,134.0506667,139.804,140.5773333,138.0183333,137.7316667,136.144,117.462,108.323,103.9613333,77.49566667,46.37433333,55.35566667,49.777,47.21333333,46.461,46.28,55.54433333,55.35133333,76.47633333,78.228,105.4806667,126.379,129.0786667,137.2213333,138.77,141.077,139.8796667,131.1826667,124.4093333,128.8033333,123.108,115.6613333,109.7836667,82.02833333,47.20866667,55.847,50.28266667,47.64266667,47.30333333,46.72333333,49.51,49.32633333,73.09033333,75.612,106.293,128.2886667,130.681,136.6696667,137.259,139.87,139.593,137.414,135.8653333,135.9976667,126.9763333,121.3726667,114.5006667,86.77433333,47.20633333,55.842,50.368,47.621,47.265,46.99633333,50.1,49.93966667,79.14566667,77.746,108.366,129.6716667,131.3653333,138.7146667,140.1913333,140.7353333,138.6533333,139.0976667,139.2426667,137.3996667,126.9346667,121.16,114.4313333,85.73233333,47.069,56.11433333,50.91566667,48.358,48.00333333,47.41733333,57.29066667,57.141,87.69166667,82.97,109.6863333,130.9563333,131.0563333,136.3206667,135.9266667,138.0643333,137.3666667,135.5113333,135.3856667,134.9713333,125.7723333,117.7463333,111.0786667,83.49233333,47.31033333,55.244,50.002,46.98533333,46.58933333,45.96866667,48.82266667,48.64866667,67.959,69.22366667,92.613,109.6166667,127.34,135.0433333,131.7733333,132.068,132.2073333,131.6163333,132.0066667,129.987,112.5933333,95.54,94.473,74.18533333,46.19733333,54.518,49.00266667,46.637,45.91866667,45.77933333,48.37033333,48.096,64.99166667,67.996,77.50533333,72.14633333,85.52366667,89.479,101.5273333,106.8453333,107.4376667,104.5,104.8133333,91.21166667,85.96766667,83.399,85.64966667,80.26133333,45.65666667,54.33633333,48.887,47.01866667,46.17533333,46.29466667,49.34433333,48.599,68.60766667,74.23766667,106.296,126.674,126.465,130.8366667,130.5326667,133.3456667,132.5846667,131.083,129.713,128.841,120.1773333,116.8233333,111.3786667,84.24833333,47.27833333,56.00933333,50.586,47.96033333,47.42633333,46.87633333,56.60933333,56.59366667,83.199,80.52133333,106.305,126.2483333,127.5496667,134.3513333,134.1346667,135.4016667,133.4746667,131.3203333,131.6106667,130.9876667,121.9263333,114.807,108.7976667,81.548,47.093,55.947,50.49733333,47.86733333,47.38133333,46.619,49.46533333,49.32633333,75.08733333,76.41766667,107.0233333,127.735,128.884,133.9426667,134.7346667,136.7813333,134.562,133.121,132.8863333,132.0126667,123.571,119.0126667,112.248,84.068,47.00333333,55.89566667,50.56566667,47.873,47.13933333,46.66033333,49.639,49.36433333,75.24133333,76.37366667,107.219,126.8043333,127.5986667,133.1213333,133.5423333,136.8266667,134.5133333,132.5873333,132.7783333,132.531,122.432,117.6593333,110.6236667,82.12433333,46.66766667,55.60966667,50.13733333,47.51633333,46.75133333,46.71933333,56.50766667,56.185,83.01766667,79.88133333,105.9236667,125.5653333,128.1816667,135.176,135.458,135.9826667,134.7976667,133.6826667,133.9926667,133.7466667,123.732,115.4556667,108.7133333,81.23,46.87033333,55.722,50.321,46.914,45.88733333,45.73566667,48.92066667,48.762,68.559,67.63733333,91.981,110.234,127.2976667,134.4286667,135.5846667,138.0186667,135.943,135.2916667,136.1096667,133.5896667,115.5283333,97.70266667,97.04666667,75.59133333,46.115,55.03333333,49.256,46.441,45.53666667,45.405,48.54566667,48.069,67.544,69.107,80.03766667,75.952,94.761,102.7606667,117.2166667,120.179,112.3186667,104.23,103.9026667,95.28433333,89.99433333,81.91066667,81.055,72.927,45.01133333,54.248,48.50533333,46.38666667,45.71,45.69966667,48.39133333,48.132,69.39766667,72.453,103.3043333,124.149,125.969,131.972,133.0306667,136.5476667,136.516,126.4063333,119.296,121.6323333,118.3706667,108.0266667,99.77333333,71.24033333,45.362,54.575,48.90333333,46.21366667,45.73733333,45.83233333,55.368,55.19366667,76.622,76.99566667,102.8926667,123.9983333,127.4076667,132.548,125.9736667,126.2516667,132.929,127.5623333,117.6066667,116.1443333,110.7116667,105.954,101.5406667,74.84366667,46.44233333,55.066,49.542,47.01466667,46.157,45.997,48.82733333,48.435,69.34333333,72.96166667,103.9116667,124.635,126.8303333,133.1493333,134.0716667,136.556,135.3776667,134.597,133.401,131.4183333,122.358,117.4616667,110.6323333,81.15933333,46.40933333,55.335,49.889,47.234,46.45166667,46.35833333,49.261,49.07766667,73.587,75.276,106.545,126.9936667,128.1573333,133.4233333,133.6326667,137.1446667,135.98,134.9196667,134.69,134.207,124.0076667,120.0593333,113.571,84.44733333,47.018,55.825,50.31466667,47.694,47.287,46.86666667,56.608,56.59466667,85.628,79.58366667,106.405,128.8406667,128.6116667,134.2756667,135.6313333,137.4986667,135.722,134.4606667,131.4066667,131.9356667,123.5943333,115.642,109.146,81.65366667,46.92533333,55.01966667,49.672,46.61933333,45.87866667,45.59033333,48.58633333,48.34066667,67.426,69.04866667,94.043,111.3143333,126.986,133.4153333,135.471,137.984,137.856,137.2883333,135.665,134.2616667,116.555,98.56766667,97.30833333,76.31166667,46.258,55.03733333,49.51,46.83733333,46.283,46.029,48.77366667,48.642,70.983,69.925,78.87233333,73.77466667,91.65966667,98.87066667,112.7753333,116.435,114.9983333,113.01,114.0703333,103.8246667,96.91533333,91.97966667,91.35966667,85.28966667,46.33533333,55.01933333,49.53366667,47.63133333,46.91466667,46.76466667,49.56233333,49.22166667,75.59766667,75.50333333,106.305,126.972,128.6406667,135.1323333,134.8466667,137.7786667,137.3926667,135.4093333,135.5413333,134.3463333,125.6943333,120.168,112.7786667,84.17733333,46.63,55.318,49.64333333,46.928,45.994,45.794,55.137,55.13166667,79.09633333,77.91066667,103.9293333,123.9063333,126.4026667,133.7546667,126.9836667,122.8136667,121.3203333,121.953,125.1966667,126.026,117.7993333,107.1916667,98.961,71.76166667,45.47266667,54.58366667,48.89333333,46.232,45.51166667,45.569,48.33733333,48.01433333,68.678,70.73233333,101.048,121.73,124.268,130.3656667,129.977,124.2456667,116.3093333,113.1903333,113.056,113.688,106.5243333,103.0273333,98.92533333,69.21433333,45.14233333,54.05233333,48.20633333,45.36633333,44.93466667,44.947,47.703,47.38533333,65.78366667,69.07233333,99.51533333,119.8583333,123.3146667,129.646,130.503,132.9143333,131.3966667,130.6606667,131.577,130.2576667,121.605,117.8926667,111.2296667,83.01733333,47.164,55.144,49.344,47.271,46.47933333,46.26366667,55.711,55.70966667,80.38533333,78.008,102.263,119.9143333,122.9933333,129.109,130.1146667,132.5116667,131.0096667,129.7406667,129.6406667,129.5056667,120.8853333,113.954,107.7846667,80.43733333,46.81433333,55.66166667,50.242,46.569,45.50866667,45.33766667,48.03433333,47.56933333,64.18733333,65.31966667,88.15133333,103.981,122.321,131.8223333,132.083,135.7223333,135.6066667,129.7196667,123.583,123.1433333,110.9256667,95.40166667,95.362,75.23433333,46.32133333,54.437,48.45466667,45.75166667,44.81166667,44.821,47.70233333,47.604,64.68333333,66.49233333,76.856,72.39333333,89.08766667,96.79666667,109.918,110.9406667,109.2886667,107.7333333,107.598,95.071,90.95333333,87.86566667,86.975,80.71,45.88233333,54.72966667,49.232,47.51833333,46.767,46.65633333,49.46666667,48.95633333,71.88066667,72.937,102.485,125.8203333,126.8196667,130.2736667,129.8543333,133.0473333,132.3953333,131.3743333,131.1983333,129.3423333,120.2176667,115.8956667,109.358,81.77633333,46.64533333,55.46566667,50.15466667,47.565,46.747,46.69633333,56.48733333,56.49066667,82.61566667,78.95266667,104.5166667,122.786,122.7833333,130.526,131.5643333,134.5583333,134.413,133.036,132.375,131.1173333,122.323,116.4763333,108.7563333,80.98433333,46.95133333,55.85566667,50.48533333,47.95333333,47.30733333,46.98766667,49.63066667,49.03433333,74.469,74.73633333,105.26,126.4006667,127.3803333,132.949,133.642,135.2813333,133.8383333,132.3366667,132.09,132.3856667,123.255,119.846,112.6116667,85.00666667,47.25666667,55.946,50.44966667,47.93666667,47.63133333,47.099,49.91566667,49.69666667,77.923,75.93866667,105.9303333,126.4886667,127.0026667,133.58,134.3963333,137.3266667,136.1896667,134.8673333,134.8966667,133.6093333,124.798,121.4916667,113.695,85.93733333,47.14566667,56.066,50.621,47.97566667,47.564,47.227,57.13733333,57.12433333,87.73366667,81.36733333,106.6293333,127.0226667,127.5306667,132.98,133.3093333,136.7033333,135.1653333,133.2473333,124.1153333,117.93,110.3113333,105.889,100.3286667,73.72766667,46.25033333,55.30133333,49.91366667,46.50233333,45.61166667,45.58933333,48.506,48.33633333,65.43233333,67.23366667,91.34,108.0376667,125.0756667,132.057,132.7516667,134.316,134.7496667,134.7046667,134.7673333,131.841,113.3093333,95.54233333,91.42666667,69.91866667,45.245,54.19333333,48.638,46.14966667,45.36,45.344,48.042,47.965,65.84266667,67.54033333,78.11466667,74.16566667,91.47166667,98.93566667,112.4933333,115.4676667,114.5723333,113.1976667,113.931,103.741,98.26966667,94.20933333,91.849,86.97033333,46.56133333,55.40033333,50.141,48.33433333,48.01466667,47.501,50.398,50.056,79.73966667,76.89266667,106.5283333,127.715,127.6956667,134.5036667,134.995,137.831,135.9083333,134.8193333,135.2933333,134.592,125.7416667,121.4906667,113.2446667,85.75933333,47.221,56.11233333,50.86266667,48.25266667,47.85033333,47.329,57.15533333,57.13566667,88.64266667,82.07933333,107.7686667,127.587,128.441,135.312,135.662,136.3463333,135.4743333,134.1663333,134.1126667,132.9643333,123.5236667,117.5096667,110.701,83.814,47.255,56.099,50.81466667,48.08233333,47.64266667,47.206,50.07833333,49.777,79.72966667,77.088,107.6783333,128.5006667,129.6526667,135.7023333,135.6003333,137.8996667,136.3503333,135.675,136.18,135.3793333,125.388,121.6046667,113.954,85.41566667,47.22466667,56.11966667,50.832,48.24,47.942,47.51766667,50.38566667,50.07666667,80.844,77.26466667,107.69,128.1043333,128.8586667,135.292,135.5006667,138.925,137.852,135.9973333,135.5753333,135.3296667,127.0133333,122.9003333,114.6553333,86.59433333,47.379,56.298,51.09933333,48.518,48.24666667,47.575,57.566,57.31866667,88.27333333,81.543,108.159,128.765,129.098,135.27,136.04,139.9973333,139.7446667,138.6683333,135.38,130.7713333,122.2803333,118.3403333,111.897,84.454,47.38966667,55.98,50.50233333,47.13666667,46.299,45.684,48.552,48.37066667,67.793,68.14833333,92.084,108.6546667,125.7943333,134.3343333,134.6766667,133.7703333,127.9433333,128.0303333,130.4963333,126.479,108.491,91.02966667,88.836,66.607,44.94933333,53.90366667,48.05433333,45.154,44.533,44.56366667,47.43366667,47.32666667,62.36233333,64.756,76.01733333,72.67933333,90.27,98.23266667,113.92,117.0113333,115.6763333,112.4466667,112.204,100.563,94.37033333,91.89233333,90.01533333,84.139,46.603,55.21233333,49.506,47.44733333,46.487,46.21766667,48.86166667,48.56433333,72.21466667,72.49466667,102.8666667,123.562,127.749,133.4406667,132.6853333,139.3806667,142.993,142.6613333,141.626,138.556,128.9243333,124.774,114.79,86.24,47.35966667,56.039,50.413,47.66466667,47.31933333,47.084,56.47766667,56.206,87.06366667,81.81433333,106.8496667,121.2646667,118.5433333,121.575,122.371,126.0596667,126.3313333,125.1526667,125.1003333,126.5743333,120.215,114.9243333,107.466,79.66066667,46.37433333,55.01433333,49.506,47.11766667,46.53833333,46.427,49.28033333,49.037,74.11866667,73.796,102.4436667,123.363,121.336,123.6786667,125.485,128.5013333,129.6983333,123.9996667,117.765,116.2653333,108.9003333,106.803,100.8663333,71.90466667,45.81966667,54.53433333,48.857,46.191,45.46966667,45.47933333,48.29633333,48.11566667,68.73133333,69.143,97.178,113.483,112.743,117.4763333,116.1633333,118.816,120.2243333,120.892,121.7446667,121.6376667,114.5153333,111.294,103.125,75.57466667,45.947,54.196,48.05833333,45.361,44.97733333,45.04066667,54.227,54.21566667,75.15633333,73.708,98.90566667,117.5866667,119.9206667,127.831,129.5846667,132.7956667,131.185,129.5116667,130.1236667,129.1613333,120.8276667,116.586,107.3863333,79.86166667,46.83066667,55.80333333,49.98966667,46.36433333,45.428,45.313,48.201,48.00833333,66.95166667,66.35733333,90.00266667,105.5586667,123.224,131.5203333,131.873,135.184,134.0453333,133.369,134.1913333,132.8093333,115.268,100.3126667,96.461,75.98766667,46.16933333,54.97966667,49.592,47.10633333,46.024,45.47533333,48.163,47.863,67.937,67.332,77.84533333,73.244,90.28333333,99.495,113.796,118.0876667,117.412,115.621,112.7926667,98.83933333,93.29966667,90.37233333,87.01833333,81.78033333,45.91533333,54.84966667,49.32933333,47.23433333,46.336,46.34333333,49.112,48.65133333,73.34466667,71.90933333,102.744,124.286,125.325,132.399,133.278,135.7426667,135.2446667,133.6023333,131.783,130.6136667,121.8396667,120.2093333,110.7026667,82.46166667,46.839,55.847,50.522,47.85066667,47.17166667,46.83566667,56.59433333,56.60166667,87.266,81.37,106.6946667,128.6276667,129.784,134.7856667,135.4233333,136.9996667,136.427,135.4473333,134.788,132.9966667,123.107,118.105,109.3903333,82.13133333,46.96166667,55.814,50.27633333,47.409,46.60066667,46.48866667,49.266,49.199,77.35333333,75.175,106.862,128.1646667,128.8366667,135.1933333,135.4633333,136.079,134.6036667,133.534,126.9883333,126.283,118.9636667,114.9063333,104.6873333,76.936,46.07066667,55.06266667,49.42466667,46.86366667,45.81033333,45.46866667,48.17066667,48.24433333,71.54133333,72.827,102.937,120.0303333,123.7286667,132.8423333,132.531,133.0576667,132.9916667,131.535,130.8123333,130.1303333,122.6076667,121.2766667,112.0476667,83.72333333,47.00533333,55.83233333,50.40266667,47.784,47.21533333,46.92833333,56.38866667,56.03366667,83.10033333,78.406,105.3873333,127.056,127.0786667,133.6076667,136.334,137.2683333,135.6753333,134.811,132.3703333,129.633,121.21,116.581,108.332,81.64533333,47.17666667,55.83366667,50.31166667,46.973,46.37466667,45.94733333,48.71933333,48.55833333,69.768,68.70566667,93.25866667,110.2656667,119.3173333,121.5963333,124.124,129.267,131.1773333,125.047,124.4353333,126.8113333,111.0433333,96.217,93.717,71.95166667,45.64366667,54.267,48.798,46.28666667,45.43466667,45.459,48.378,48.22133333,66.98433333,67.76833333,79.03933333,74.81633333,91.959,99.887,114.687,116.827,115.945,114.1466667,114.2996667,103.371,98.13333333,95.06866667,90.14933333,84.59366667,46.23133333,54.83766667,49.31866667,46.99866667,46.33366667,46.042,48.74266667,48.428,69.76,67.74633333,79.164,75.511,92.31566667,99.545,114.176,117.1993333,115.7853333,113.7793333,114.391,101.1546667,97.32633333,95.373,91.24266667,84.53566667,46.09066667,54.75833333,49.17733333,47.402,46.53866667,46.41366667,55.88266667,55.62733333,81.86533333,78.68233333,105.896,126.8183333,127.518,133.7046667,134.7616667,138.205,137.271,127.6393333,125.1526667,127.2226667,119.197,113.983,105.962,78.28233333,46.727,55.40266667,49.926,47.46433333,46.66766667,46.30333333,49.03633333,48.57333333,71.26166667,71.79733333,102.526,123.798,127.382,133.7073333,135.516,139.6713333,133.599,123.7446667,124.5466667,127.123,116.6933333,114.52,105.906,77.671,46.40733333,55.04066667,49.572,47.086,46.06633333,45.88,48.56566667,48.439,71.051,71.21666667,101.3646667,121.8376667,125.8723333,133.465,134.7563333,137.6833333,137.8566667,130.591,123.765,118.5433333,108.5676667,107.155,99.69366667,72.85833333,45.51533333,54.512,48.661,45.692,45.02933333,44.779,53.88533333,53.88733333,74.41866667,74.01833333,101.4973333,122.5596667,124.6396667,131.9026667,134.2043333,136.3826667,134.8103333,130.5486667,129.6516667,127.7486667,119.057,114.6913333,105.3996667,78.14466667,46.35733333,55.268,49.62366667,46.29033333,45.43766667,45.15966667,48.14966667,47.666,65.76466667,66.16933333,90.32933333,107.8786667,126.2373333,134.2443333,134.17,137.7266667,137.591,134.8766667,134.6946667,134.2366667,116.2473333,101.712,96.09466667,75.344,46.07266667,54.34666667,48.718,46.19933333,45.424,45.325,47.98166667,47.74,67.162,66.649,76.488,72.63033333,92.75666667,101.551,114.8003333,117.0166667,115.8756667,113.2503333,113.5886667,102.1906667,96.52566667,96.534,91.30633333,78.773,45.017,53.994,48.41733333,46.70333333,45.947,45.76833333,48.38266667,48.11433333,71.065,71.98533333,102.3266667,123.2643333,126.9426667,134.0743333,134.6326667,136.849,136.563,136.3716667,135.171,132.322,122.1773333,121.5086667,111.1513333,82.919,46.79733333,55.71466667,50.37333333,47.72333333,47.118,46.823,55.86633333,55.387,82.23833333,79.02933333,104.9286667,125.4936667,128.632,134.213,135.0546667,136.9183333,136.0556667,130.8466667,131.5883333,131.37,120.0626667,112.8283333,104.024,78.92833333,46.87333333,55.552,50.21966667,47.69033333,46.94366667,46.68166667,49.568,49.35466667,76.58833333,74.94433333,105.0976667,127.1713333,128.9986667,134.0446667,133.5643333,135.648,135.3236667,134.183,132.8523333,131.4206667,122.3273333,120.5433333,109.9323333,81.665,46.73166667,55.67433333,50.10166667,47.464,46.45366667,45.88266667,48.55,48.191,72.28,72.17033333,102.46,123.277,124.4243333,131.8466667,133.5153333,134.2296667,131.3173333,123.9943333,118.8003333,117.5583333,110.2376667,110.2,101.5053333,72.74966667,45.49533333,54.451,48.81166667,46.007,45.37366667,45.297,54.262,54.11833333,75.189,73.75233333,98.50533333,114.947,116.9253333,126.5823333,128.555,130.8253333,128.7266667,127.627,127.4166667,126.2216667,117.7446667,114.035,103.8166667,76.93133333,46.429,54.80333333,48.94666667,45.71166667,45.161,44.89033333,47.49566667,47.162,63.00733333,64.41666667,88.45933333,103.7756667,121.1296667,130.0533333,130.992,133.0466667,131.338,129.4723333,128.6186667,127.6,109.7133333,94.03,88.33,68.107,45.17166667,54.17566667,48.581,45.78,44.962,44.797,47.30566667,46.824,62.63666667,63.96233333,76.17166667,73.36,91.532,99.73133333,114.2673333,117.0966667,116.9176667,115.228,113.0456667,94.411,86.56833333,87.63333333,83.661,77.32566667,45.38666667,54.203,48.64633333,46.82366667,46.145,46.14833333,48.806,48.539,72.04866667,72.23933333,102.5676667,124.69,127.021,132.9196667,134.256,133.6616667,130.975,128.1606667,126.7123333,125.6936667,114.371,112.9426667,102.8973333,71.30966667,44.98933333,54.041,48.416,45.84166667,45.524,45.80433333,55.384,55.36766667,78.13566667,77.16633333,101.3146667,119.0373333,122.9556667,122.767,117.4766667,118.2763333,116.561,113.8953333,115.0496667,114.8426667,107.116,104.7996667,95.91366667,66.27066667,45.295,54.31,48.61433333,46.01966667,45.443,45.063,47.46233333,47.297,66.972,69.306,99.665,118.357,120.2806667,125.931,126.6106667,123.5996667,118.1286667,116.816,118.5843333,119.8233333,112.1316667,113.3826667,100.816,68.42866667,44.84,53.82633333,48.049,45.377,45.09366667,45.477,48.73133333,48.79866667,71.948,73.68566667,102.6823333,116.7243333,111.8393333,115.91,113.0183333,113.9493333,112.345,111.346,112.2556667,113.401,107.2406667,108.2313333,100.4893333,72.22733333,45.489,53.82,47.954,44.93066667,44.65433333,44.78766667,54.65233333,55.526,78.81566667,77.67666667,102.4363333,121.187,123.8963333,130.2056667,130.5376667,131.9556667,131.7876667,129.9896667,129.398,128.2886667,119.132,115.016,105.061,78.72166667,46.611,55.36233333,49.756,46.494,45.67166667,45.56366667,48.19966667,47.64733333,64.98433333,65.034,88.137,105.1223333,122.967,132.2583333,133.7826667,134.6063333,126.2076667,121.109,122.2033333,120.823,104.2733333,92.545,87.62533333,65.301,44.23266667,53.05066667,47.54233333,45.002,44.579,44.62333333,47.37133333,46.95366667,61.033,62.55666667,73.09866667,68.199,85.21233333,92.97466667,108.5543333,111.2573333,110.0116667,107.4983333,107.3813333,95.42766667,90.44,90.63666667,84.30633333,77.38433333,45.25866667,53.974,48.266,46.34133333,45.50033333,45.17566667,47.87666667,47.72133333,68.85566667,69.88633333,100.0996667,120.1966667,123.6636667,130.1326667,130.34,133.8483333,132.4586667,131.174,130.013,128.5176667,119.6976667,120.3303333,108.1406667,80.304,46.262,54.779,49.05366667,46.35233333,45.474,45.36466667,54.29566667,54.08666667,76.42,74.205,100.2556667,120.772,124.887,133.6956667,135.7163333,138.3856667,133.282,131.3246667,134.385,131.1173333,119.372,117.255,106.0476667,78.43466667,46.35433333,54.99933333,49.49166667,46.91033333,45.946,45.70733333,48.32866667,48.031,70.056,70.92133333,101.0843333,121.507,125.2593333,133.134,133.5163333,136.26,135.2446667,133.7186667,133.941,132.0763333,121.6113333,121.097,108.8026667,80.75266667,46.09166667,54.754,49.133,46.54033333,45.65966667,45.65,48.325,48.10233333,71.664,73.319,102.0423333,122.2236667,123.4426667,126.8316667,123.2836667,122.3163333,118.2713333,116.5946667,119.488,119.1123333,109.5243333,110.7193333,101.1986667,71.996,45.35433333,54.03766667,48.11,45.17,44.64,44.629,53.72,53.71366667,73.79033333,73.92433333,97.81,116.3786667,118.817,125.3246667,123.4293333,124.2686667,120.7166667,117.17,118.821,118.3176667,109.811,108.5446667,99.274,72.488,46.04666667,54.74566667,49.107,45.762,45.068,44.936,47.60733333,47.39566667,62.20033333,65.395,88.93966667,105.103,123.629,130.4083333,131.472,131.9926667,129.354,127.251,126.6076667,122.9793333,105.424,93.487,88.43266667,67.39733333,45.01466667,53.92666667,48.241,45.63266667,45.07266667,45.15966667,48.12733333,48.01733333,67.31,69.42333333,77.82366667,72.20666667,87.91266667,93.80233333,108.6783333,111.3333333,109.7856667,107.8826667,107.7693333,95.13166667,89.888,90.73033333,85.22366667,78.29066667,45.48033333,54.162,48.45166667,46.592,45.75266667,45.65,48.36233333,48.081,70.512,72.42966667,100.0706667,117.7616667,118.582,125.8033333,128.3576667,132.0986667,131.4823333,129.8466667,128.8803333,126.7186667,116.6433333,116.472,104.177,75.708,45.423,54.272,48.351,45.50466667,44.81366667,44.747,53.786,53.73266667,74.80433333,74.36133333,98.48233333,116.5186667,118.757,126.7836667,127.7413333,131.6903333,130.572,128.1256667,127.0236667,125.673,116.9146667,114.8883333,103.1033333,74.985,45.633,54.371,48.564,45.88533333,45.17766667,45.24566667,48.101,47.83733333,69.277,71.188,98.901,116.5616667,118.08,125.7456667,126.3716667,129.9716667,129.2323333,128.108,128.243,126.7476667,116.996,117.193,105.3893333,77.86933333,46.01966667,54.85033333,48.98933333,46.056,45.18066667,45.19466667,48.03333333,47.96366667,70.95666667,72.589,100.9643333,120.759,124.2366667,130.589,130.3536667,132.205,130.855,129.557,128.8053333,126.985,116.7406667,116.064,104.5936667,76.89333333,45.973,54.811,49.30333333,46.92133333,46.12666667,46.124,55.66333333,55.69066667,80.53866667,79.21833333,103.4006667,123.8136667,127.0826667,133.407,134.007,136.4656667,135.3596667,133.8366667,133.6096667,132.0633333,122.3703333,119.9513333,108.1626667,79.76133333,46.48666667,55.431,50.09366667,46.99533333,46.39366667,46.243,49.19733333,48.95333333,71.833,70.21733333,92.647,110.774,128.8293333,135.9196667,135.365,136.3613333,135.0643333,133.1676667,133.2456667,131.2333333,114.283,99.69533333,93.34666667,72.83833333,45.94,54.66333333,49.088,46.45433333,45.58433333,45.53566667,48.41033333,48.27066667,69.34233333,69.74133333,78.16866667,73.224,90.38766667,98.87566667,113.243,116.6813333,114.8093333,112.1866667,111.824,99.56266667,94.935,93.78433333,87.13266667,80.55366667,45.591,54.265,48.558,45.816,44.772,44.48266667,46.95233333,46.60833333,61.886,63.88333333,73.28366667,68.19666667,84.94733333,93.06,106.4483333,109.4473333,107.3993333,105.9376667,106.0206667,93.38033333,89.84566667,89.043,83.22533333,76.616,45.05066667,53.82533333,47.85966667,45.38366667,44.62466667,44.501,53.49266667,53.31966667,73.66366667,72.77333333,97.149,115.3246667,117.6826667,125.8433333,126.212,130.1273333,129.056,127.9893333,127.9976667,126.16,117.862,113.7503333,102.064,74.771,45.68066667,54.60333333,48.71466667,45.642,44.73633333,44.45833333,46.88166667,46.60933333,67.07,69.20066667,97.78966667,117.2813333,121.493,129.3486667,128.9683333,131.331,129.6533333,128.367,128.4043333,126.75,118.4496667,117.3056667,105.4523333,77.44466667,45.772,54.74533333,49.00066667,46.134,45.141,44.68266667,46.95966667,46.62833333,67.30133333,69.30666667,97.88633333,117.4376667,121.5346667,129.2816667,129.051,131.7773333,130.0086667,126.5513333,124.972,123.7373333,117.0796667,117.515,106.2176667,77.45066667,45.86433333,54.75866667,49.03566667,46.3,45.55733333,45.475,54.747,54.76666667,78.46933333,77.23433333,99.89433333,115.518,113.6466667,117.783,115.459,116.371,114.712,113.04,113.383,113.7416667,108.4,106.9156667,97.82366667,71.20033333,46.01233333,54.85733333,49.00033333,45.31,44.584,44.634,47.52633333,47.182,61.744,63.633,84.802,98.71933333,112.611,117.7016667,116.008,116.3226667,114.4236667,112.372,112.062,111.9776667,100.1343333,88.73266667,84.19533333,61.31333333,44.10866667,53.14866667,47.315,44.51866667,44.24133333,44.35133333,47.26,47.09266667,61.30633333,63.986,73.002,67.84766667,84.561,91.105,102.5563333,104.0136667,103.6783333,103.3943333,105.0226667,92.69833333,88.02033333,87.76833333,82.36833333,74.22633333,45.22666667,53.81166667,47.88933333,45.731,44.93833333,44.85033333,47.52066667,47.24433333,67.03633333,69.34333333,97.00233333,114.529,115.0956667,122.4896667,124.1826667,127.987,128.2043333,127.4256667,127.5536667,126.0426667,117.635,116.515,104.5093333,76.08433333,45.711,54.46533333,48.54666667,45.632,44.84,44.758,53.79266667,53.736,74.54333333,74.16866667,98.125,115.9816667,118.1196667,126.2713333,127.3156667,130.5906667,129.228,127.1066667,126.5526667,124.5403333,116.4263333,112.441,100.4923333,72.43366667,45.14233333,54.052,48.09933333,45.14433333,44.462,44.27166667,46.74533333,46.373,65.64666667,67.338,95.058,112.488,112.8343333,120.8476667,121.1876667,124.6986667,123.3146667,122.3156667,122.582,121.8953333,114.918,114.611,103.4826667,75.735,45.72433333,54.55533333,48.58266667,45.489,44.64166667,44.34233333,46.71233333,46.306,65.65933333,67.461,95.76933333,114.033,116.3886667,125.6013333,126.1876667,129.4683333,128.2176667,127.0126667,126.835,125.5516667,117.6256667,116.721,104.2433333,74.525,44.98066667,53.93933333,48.10066667,45.28533333,44.83766667,44.866,54.068,54.01633333,75.092,74.596,98.788,117.3713333,121.066,128.03,127.822,130.3326667,127.368,123.3983333,120.579,118.538,111.038,107.559,97.899,70.674,45.36466667,54.47166667,48.855,45.538,44.91666667,44.85233333,47.58933333,47.32166667,63.38766667,65.34366667,87.06366667,102.273,119.5956667,127.2566667,126.325,127.8493333,126.623,125.2563333,125.5826667,124.0196667,107.4143333,93.21266667,88.34933333,67.47333333,45.314,54.207,48.65166667,46.189,45.29033333,45.02266667,47.505,47.14,63.08066667,65.648,74.93733333,70.17066667,87.17933333,94.38,108.7223333,111.3796667,108.7276667,104.708,102.1843333,88.32566667,88.193,88.189,83.12066667,74.13766667,45.07066667,53.714,47.93333333,46.01733333,45.36366667,45.324,48.05066667,47.64933333,67.886,69.68233333,95.98033333,111.0766667,108.7186667,113.84,110.7413333,111.3986667,109.053,107.984,108.2513333,107.8183333,104.2076667,103.6376667,93.432,65.09666667,43.07633333,52.47666667,45.79066667,42.159,41.88566667,41.649,49.77366667,49.58233333,67.49033333,65.793,89.543,106.1203333,105.799,113.7353333,111.4283333,113.4053333,111.6616667,110.9816667,111.3673333,109.9166667,104.0326667,99.324,88.144,61.25866667,41.14933333,51.11333333,44.09866667,40.514,40.289,40.349,43.018,42.948,60.72966667,61.45866667,89.34666667,107.285,108.704,116.1793333,114.25,115.882,113.4076667,111.9183333,111.9646667,111.0163333,106.239,105.5996667,95.106,67.28833333,43.76233333,53.10333333,46.76266667,42.99833333,42.763,42.578,44.958,44.75166667,63.02633333,64.51233333,92.65066667,110.6893333,111.593,119.192,118.1433333,120.697,118.7203333,116.9363333,116.6183333,115.2423333,109.1606667,107.1723333,96.15066667,67.17766667,43.33433333,52.68733333,46.205,42.59566667,42.46966667,42.386,50.91333333,50.86866667,69.24666667,67.94766667,91.97266667,109.0086667,109.1063333,115.969,114.9913333,117.5033333,114.6543333,113.6336667,113.8076667,113.2013333,109.0743333,105.564,94.613,65.72666667,43.34,52.61166667,46.28033333,41.99266667,41.922,41.80933333,44.24233333,43.91933333,56.32466667,58.72666667,78.96666667,93.85866667,108.966,118.2673333,118.2783333,121.1353333,119.125,117.8033333,118.1026667,117.223,104.6293333,90.484,84.772,62.44266667,43.43366667,52.54533333,46.39366667,42.96933333,42.66633333,42.59633333,45.15133333,44.98966667,57.89633333,61.39333333,69.92233333,65.08966667,82.091,89.91333333,100.9963333,103.8353333,101.2916667,99.426,98.69666667,84.72133333,83.50966667,81.935,76.84966667,68.89466667,43.88866667,53.268,47.295,44.54766667,44.412,44.42833333,47.218,47.212,67.88266667,71.922,98.54,115.9913333,116.7983333,122.7613333,121.2336667,122.6536667,120.812,118.7363333,118.261,117.1586667,111.3226667,110.2246667,100.127,70.57433333,45.11466667,54.18566667,48.61433333,46.10066667,45.62933333,45.52933333,54.773,54.44033333,74.72,74.597,96.014,112.1796667,111.2126667,116.7746667,115.6423333,118.5163333,117.47,115.2993333,114.1813333,112.9873333,108.138,104.572,95.49966667,67.23666667,45.34266667,54.406,48.68233333,45.981,45.55633333,45.51866667,48.34233333,48.14833333,69.50266667,73.16866667,100.171,119.7726667,121.9073333,127.1976667,126.7463333,127.6883333,125.9296667,124.4676667,124.2416667,122.963,117.2296667,116.0416667,104.4036667,76.794,46.267,55.237,49.691,47.092,46.333,46.37433333,49.14266667,48.54566667,71.10333333,74.22533333,100.729,118.8886667,120.3493333,126.409,124.9793333,125.501,123.8893333,122.03,121.2016667,118.159,111.7913333,111.3333333,101.4153333,73.983,45.815,54.83666667,49.093,46.027,45.12166667,45.02833333,54.303,54.32533333,75.42666667,76.56533333,98.794,117.4376667,119.2373333,121.767,121.1403333,123.482,121.6563333,120.1533333,118.2233333,115.5856667,109.5793333,105.8236667,96.28333333,67.87933333,45.37633333,54.218,48.113,44.336,43.63366667,43.444,46.13033333,45.79566667,58.77033333,62.73166667,83.317,97.84466667,112.5506667,120.7743333,120.338,122.0616667,120.8116667,118.817,116.457,114.539,102.6073333,89.686,84.24066667,61.26366667,43.94,53.14933333,47.119,43.78433333,43.40733333,43.36166667,45.896,45.62433333,58.602,62.69066667,70.74833333,65.896,83.49466667,90.95333333,103.4513333,106.1686667,102.5963333,100.3283333,100.942,85.77333333,84.65633333,84.15,79.37466667,71.188,44.773,53.793,48.00633333,45.646,45.14166667,44.982,44.895,47.74933333,47.77733333,65.66166667,69.14833333,98.85633333,117.739,117.95,124.6243333,122.7603333,123.7926667,122.2393333,119.7626667,118.475,120.3023333,114.8043333,110.9506667,100.6073333,71.825,45.13033333,54.486,48.721,45.71866667,45.20866667,44.922,53.476,52.981,69.70933333,71.139,97.34533333,116.6016667,118.785,125.3266667,124.562,127.225,126.144,123.8506667,122.033,122.2406667,115.8396667,108.3633333,97.299,68.531,44.55833333,53.51866667,47.14533333,43.853,43.36166667,43.22266667,45.84433333,45.672,61.89866667,65.68366667,95.27366667,113.3846667,114.584,122.656,121.6176667,122.6923333,118.6893333,117.06,116.9376667,117.9633333,112.13,106.9523333,97.306,68.96066667,44.76833333,54.17566667,48.319,45.07,44.62266667,44.539,47.19066667,46.905,63.93133333,67.661,96.42,112.7946667,112.9856667,120.2063333,118.806,120.7643333,117.7596667,115.033,114.0416667,115.9053333,111.1996667,106.4943333,96.369,68.40266667,44.78833333,54.042,48.12833333,44.458,43.82333333,43.60433333,52.313,52.28533333,68.588,69.20166667,94.84833333,112.6876667,111.2296667,115.6423333,113.1113333,113.9836667,111.112,109.125,107.8646667,108.7513333,104.2823333,97.71266667,86.996,60.05633333,40.557,50.18966667,41.45433333,37.918,37.66966667,37.63533333,40.12666667,40.23633333,49.873,51.59466667,62.53166667,56.82166667,73.649,83.91133333,93.838,94.15733333,92.055,89.88633333,89.25833333,79.07466667,77.67433333,72.31066667,68.45333333,61.77533333,40.39333333,50.22866667,42.885,39.559,39.422,39.13066667,41.24266667,41.07666667,50.472,52.60433333,63.878,58.02466667,74.18066667,83.055,92.02033333,91.89333333,90.33433333,88.57766667,88.35866667,77.387,76.569,71.59266667,67.338,60.28366667,39.564,49.79933333,43.27,40.02933333,39.95766667,40.01833333,42.54033333,42.26466667,57.194,59.67433333,88.863,106.0223333,105.8383333,114.2363333,111.22,111.912,109.6356667,108.025,107.666,110.2156667,104.2263333,100.4973333,89.98666667,62.80666667,42.05233333,51.95233333,45.247,42.02266667,42.06,42.07266667,50.68866667,50.707,66.51866667,66.74866667,92.813,110.7793333,110.3426667,117.5993333,115.9236667,116.98,114.9643333,113.603,112.3996667,115.0183333,109.018,102.9576667,93.10533333,65.879,44.32033333,53.809,47.79533333,44.03533333,44.02133333,44.00066667,46.85666667,46.68733333,63.65166667,66.741,95.837,112.6303333,111.979,118.3203333,116.3803333,117.611,115.2636667,113.423,112.929,116.7673333,111.0506667,107.9363333,98.13266667,70.42133333,45.07766667,54.36266667,48.53133333,45.24666667,45.001,44.99966667,47.81033333,47.55633333,66.02266667,69.106,98.01033333,114.9063333,114.0823333,121.051,119.3066667,120.051,117.0663333,114.7426667,113.7616667,116.3923333,109.683,106.307,95.76933333,68.10733333,44.41,53.88033333,47.89333333,44.26433333,43.88766667,43.747,53.16466667,53.33433333,70.597,70.97133333,95.791,112.5903333,113.2583333,121.4743333,120.05,121.21,118.593,116.4473333,115.4606667,117.685,111.1006667,104.8066667,95.30533333,68.54766667,44.673,53.97,47.346,43.97833333,43.65266667,43.61233333,46.32566667,46.04866667,57.45266667,60.15533333,82.95666667,97.03966667,111.1586667,120.177,117.9156667,120.0836667,117.294,116.5716667,116.5353333,118.5923333,104.7316667,88.867,83.70966667,62.497,44.055,53.39866667,47.37566667,43.84366667,43.59633333,43.574,46.22466667,45.727,57.305,59.80533333,71.05,65.463,81.8,89.21733333,99.47433333,100.9713333,98.88533333,96.49433333,95.61066667,85.61333333,83.99466667,80.26933333,75.68266667,65.871,42.48733333,51.958,46.239,42.62466667,42.345,42.21433333,44.755,44.571,61.027,62.38566667,91.734,109.952,111.25,119.2553333,117.6433333,119.8636667,117.439,116.066,115.263,117.0676667,110.6543333,106.313,94.42766667,65.59533333,42.96366667,52.274,45.703,42.26433333,42.26433333,42.35866667,50.60233333,50.313,67.445,67.01866667,92.74033333,109.5656667,109.3013333,115.754,114.1946667,115.6953333,113.0623333,112.5813333,111.7583333,113.1873333,105.6503333,98.07566667,87.38433333,59.94666667,40.471,50.04133333,42.559,39.67233333,39.69166667,39.571,41.53533333,40.78366667,56.15033333,55.55833333,84.77466667,101.0903333,99.44166667,109.379,107.695,109.0193333,108.035,107.7343333,107.9046667,110.9543333,105.3416667,102.006,92.38733333,64.734,41.97866667,52.34233333,45.51233333,42.171,42.22266667,42.307,45.13033333,45.06466667,56.681,58.99166667,69.418,62.94566667,78.62433333,87.293,97.84366667,99.31133333,97.01833333,95.747,95.452,86.03833333,84.18866667,80.63333333,76.20866667,66.96866667,43.72633333,52.90333333,47.58233333,44.196,43.91333333,43.66233333,52.51166667,52.67033333,70.18566667,69.89966667,96.178,114.0306667,114.367,121.8056667,120.917,123.2693333,121.456,119.3056667,119.046,121.335,112.8503333,105.1573333,94.57633333,65.93066667,43.903,53.02033333,46.15333333,42.89566667,42.748,42.541,45.049,44.88566667,56.34466667,58.344,80.62933333,94.50966667,108.5836667,115.9076667,114.8976667,117.989,116.132,114.4083333,111.8096667,112.7253333,99.205,81.548,75.21533333,55.06866667,40.14466667,50.07933333,42.809,39.51266667,39.187,38.89866667,40.822,40.22666667,51.07666667,52.18933333,64.999,60.31933333,75.63266667,84.151,94.17633333,94.41866667,92.50666667,90.877,90.31966667,81.03766667,79.71866667,75.24533333,71.088,63.32533333,41.11066667,51.17166667,45.37133333,41.27433333,40.70433333,40.80833333,43.40933333,42.94333333,59.317,60.52066667,90.21066667,107.1903333,106.4186667,114.2463333,111.8763333,114.2603333,112.1926667,110.7223333,111.135,113.6846667,107.66,104.015,93.96166667,65.281,43.117,52.48433333,45.378,41.61766667,41.403,41.27533333,49.53166667,49.51866667,66.13133333,65.03166667,91.608,109.458,109.4443333,116.776,115.96,117.3556667,115.0466667,114.013,113.2443333,115.2433333,108.9666667,102.852,93.01733333,65.498,44.11466667,53.38433333,47.283,43.867,43.77966667,43.79033333,46.48866667,46.32033333,64.341,67.02333333,96.80933333,114.4873333,113.8836667,119.2036667,117.2623333,119.035,116.351,114.462,113.542,115.9936667,109.9023333,106.5783333,97.075,68.06866667,44.78233333,53.604,47.53,44.45766667,44.11666667,43.955,46.67466667,46.57333333,64.20266667,66.87966667,97.88033333,116.9856667,118.227,123.8053333,123.076,125.1873333,123.1586667,120.2923333,119.1766667,120.8506667,111.7563333,106.0313333,94.43366667,64.53633333,41.96833333,50.73133333,42.33166667,37.85633333,36.55,35.293,41.728,40.068,54.851,51.01833333,77.66633333,93.473,92.018,102.5863333,98.27466667,98.12266667,97.17433333,96.82033333,96.754,100.0236667,95.42966667,88.814,78.018,53.764,35.74333333,46.64166667,37.88933333,35.688,36.12833333,36.583,39.672,40.28166667,51.70166667,52.53866667,75.568,88.51166667,100.7206667,109.948,107.1253333,107.161,104.8846667,103.2196667,102.789,106.3486667,95.43466667,79.40233333,74.54533333,54.87566667,39.89466667,50.29133333,43.34533333,40.22266667,40.826,41.40766667,44.501,44.34,55.23666667,56.791,68.232,62.618,78.39366667,86.29733333,95.68633333,95.77766667,93.49433333,92.205,92.07766667,82.755,81.037,76.92933333,72.58066667,64.668,42.65133333,52.01633333,46.09233333,42.663,42.64,42.607,45.27533333,45.22166667,62.148,64.31066667,93.86033333,111.2146667,110.5306667,116.4246667,114.7526667,116.423,113.948,112.7,112.1076667,114.8216667,108.93,105.125,94.53433333,65.465,43.19066667,52.75466667,46.26,42.806,42.74966667,42.687,51.214,50.991,67.59966667,66.616,91.765,107.9783333,107.688,115.389,115.1286667,117.3713333,114.6116667,112.7376667,111.6906667,114.5546667,108.459,102.106,92.644,63.94166667,43.58533333,52.52866667,45.88366667,42.21633333,41.947,41.70866667,43.81333333,43.15066667,58.878,59.939,89.159,105.8416667,104.5906667,113.0946667,111.6716667,113.7783333,110.827,109.1423333,106.866,108.3333333,101.8886667,97.194,85.30266667,58.46866667,37.07666667,47.79066667,40.49566667,37.77833333,37.884,37.962,40.45433333,40.39733333,56.553,57.27066667,85.87166667,101.228,99.22866667,108.316,105.3993333,104.615,102.444,101.1056667,100.6363333,103.5646667,98.30133333,93.93633333,82.852,57.54333333,37.79366667,48.347,40.54,37.60933333,37.431,37.242,44.81233333,44.532,60.34866667,58.46566667,84.884,101.6656667,100.2293333,108.459,104.7056667,103.8216667,101.9033333,100.8393333,100.8476667,104.6236667,100.242,94.046,83.19033333,57.57733333,38.83833333,49.409,41.47266667,38.25833333,38.05766667,37.83366667,40.05666667,39.86633333,50.44666667,51.273,75.17533333,89.331,102.1896667,110.6276667,107.0966667,106.3773333,103.9183333,102.4773333,102.295,105.9746667,95.05366667,79.034,74.19066667,54.469,39.54966667,49.94833333,42.958,39.39033333,38.945,38.499,40.75466667,40.66866667,53.089,53.07266667,64.42866667,58.051,73.19633333,81.89333333,90.18466667,90.497,89.19866667,88.417,88.38566667,79.07166667,78.023,73.314,68.78466667,61.21366667,40.165,50.27133333,43.73066667,40.98666667,41.45633333,41.877,44.45966667,44.03633333,61.62,62.35,91.98666667,108.648,105.8036667,112.6183333,110.0886667,111.4533333,109.4816667,108.6533333,108.1163333,110.701,104.9463333,100.845,90.45866667,62.99533333,41.99433333,51.79366667,45.10833333,41.81233333,41.69733333,41.571,49.626,49.27966667,66.82733333,64.94233333,91.68933333,109.9316667,110.191,116.452,115.1576667,117.0583333,114.8646667,113.4846667,112.7363333,115.3573333,109.4293333,103.1656667,93.646,65.39466667,44.34133333,53.633,47.66333333,44.385,44.204,44.226,46.992,46.83166667,66.11966667,67.5,96.35833333,112.7933333,112.211,119.2606667,119.6776667,121.453,119.0143333,117.701,116.454,118.4923333,111.071,106.923,96.129,66.418,43.53766667,52.77366667,46.47966667,42.90533333,42.568,42.27966667,44.63433333,44.433,62.271,63.37733333,92.88433333,110.2336667,110.64,117.6973333,118.5923333,120.648,118.0253333,116.3906667,115.2433333,117.8383333,111.0096667,107.3573333,97.16233333,67.515,44.062,53.10266667,46.91933333,43.71133333,43.45666667,43.43,52.17433333,52.161,70.969,70.107,96.22066667,114.1946667,114.0876667,120.798,119.844,121.667,119.833,118.5446667,117.7066667,119.7683333,112.365,105.7216667,95.72966667,66.563,44.51766667,53.50133333,46.76466667,43.70466667,43.219,43.08033333,45.65166667,45.45366667,58.466,60.30733333,84.11666667,99.13266667,113.0193333,121.3693333,120.9213333,122.1746667,119.4246667,117.1026667,115.9383333,117.72,103.8613333,87.62166667,82.66366667,60.08066667,43.13566667,52.18033333,45.81,42.323,42.09566667,41.95466667,44.38966667,44.15233333,56.47666667,58.243,70.033,65.27833333,81.82866667,89.33566667,100.7456667,103.313,101.7486667,100.738,99.854,89.398,86.466,82.43033333,77.068,67.293,43.515,52.44266667,46.805,43.27266667,42.949,42.73,45.182,44.97266667,62.96766667,64.16133333,94.053,111.9973333,111.5196667,116.8373333,114.6,115.8063333,114.01,112.2126667,111.7753333,115.2163333,109.3546667,105.913,96.167,66.859,44.14533333,53.25733333,47.105,43.80233333,43.43666667,43.22433333,51.973,52.24266667,71.39733333,70.24066667,95.75566667,112.991,112.645,119.941,120.0686667,121.9396667,119.6236667,117.6506667,116.1686667,117.4263333,109.807,103.0216667,93.30133333,64.95566667,44.064,53.51433333,47.725,44.75466667,44.67966667,44.84466667,47.11866667,45.84333333,62.77366667,62.37,91.04633333,107.152,105.5343333,112.103,108.3563333,107.9826667,105.173,103.5686667,102.7983333,105.526,99.90866667,95.24866667,84.72733333,58.85433333,38.919,48.921,40.71,37.53966667,36.79133333,35.894,37.219,36.63233333,53.55766667,52.50433333,82.47233333,99.34433333,98.24333333,107.2816667,103.5946667,103.062,101.077,99.82466667,99.37933333,101.499,98.265,94.37133333,83.671,58.17733333,38.01633333,48.156,39.931,37.05533333,36.95166667,36.842,44.26966667,43.98933333,61.08733333,57.531,82.69733333,97.34833333,93.84166667,103.6076667,99.82033333,99.88633333,98.679,97.85833333,97.382,98.95566667,95.40866667,88.56633333,77.808,53.82266667,35.914,46.86133333,38.17833333,35.62566667,35.68133333,35.70833333,38.11,38.19766667,50.441,50.642,75.813,91.36266667,104.707,111.944,107.7533333,106.864,104.1093333,102.53,102.1176667,104.3313333,94.748,78.79966667,74.58833333,55.49466667,40.81233333,51.049,44.28166667,40.98133333,41.09766667,41.236,44.01833333,44.01933333,56.44533333,57.29466667,68.51166667,62.64166667,77.97866667,85.712,95.536,95.616,92.912,91.21566667,90.53266667,79.73766667,79.45433333,75.00233333,70.76133333,63.074,41.83366667,51.622,44.87266667,41.23833333,40.77033333,40.34266667,42.51233333,42.064,54.119,54.23866667,65.87933333,60.29033333,76.13366667,84.82066667,95.22266667,96.19533333,94.25666667,93.069,92.86533333,82.08533333,81.40866667,76.833,71.437,62.72333333,41.418,51.321,45.312,42.19266667,42.24133333,42.32233333,50.74366667,50.278,67.78733333,64.89233333,89.10966667,103.9023333,101.826,109.4756667,106.0486667,105.992,103.928,102.459,101.538,102.922,98.806,91.733,80.556,55.298,36.935,47.33833333,39.02,36.29666667,36.21066667,36.177,38.318,38.04066667,54.96133333,54.16633333,84.435,101.945,101.165,109.3946667,105.906,105.584,103.9303333,102.9396667,102.88,105.1856667,101.751,98.83333333,89.574,63.46266667,42.47933333,51.76766667,44.33966667,40.99266667,41.359,41.885,44.35566667,43.57,60.47166667,60.502,90.13466667,107.0623333,105.3306667,112.93,110.6806667,111.9603333,109.1356667,107.554,106.9983333,108.954,105.0693333,101.3876667,90.85666667,63.16533333,42.03066667,52.18266667,45.71866667,42.26,42.11933333,41.93033333,50.749,50.789,69.44733333,66.74866667,91.86533333,108.2516667,107.251,114.1183333,111.569,112.3573333,109.7093333,108.3933333,108.1376667,110.0476667,105.817,99.57466667,90.01866667,62.54066667,43.03333333,52.59,45.31333333,42.07333333,42.19366667,42.22633333,44.43766667,43.913,56.38533333,56.48366667,79.24966667,92.31366667,104.404,112.7833333,109.7086667,110.2496667,108.5056667,107.773,107.681,109.5326667,99.09366667,83.092,77.87433333,57.60466667,42.11066667,52.16333333,45.915,42.42533333,42.33866667,42.23133333,44.77366667,44.582,57.13366667,58.35466667,69.4,63.63633333,79.20633333,86.96133333,97.07866667,98.024,95.376,93.87666667,93.522,82.69866667,82.04766667,77.88233333,73.31166667,65.04233333,42.82433333,52.47]
new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.262,364.899,398.759,394.702,398.166,399.737,397.489,393.483,394.605,394.888,383.201,361.753,342.832,340.133,321.454,319.48,303.584,303.782,306.104,306.512,305.739,304.429,370.234,378.142,511.652,582.335,595.037,615.612,628.089,643.392,633.345,649.39,649.337,650.045,648.305,652.309,504.729,501.713,419.618,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.963,606.273,623.787,625.201,626.147,629.477,634.049,480.113,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.598,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.771,679.776,526.665,521.332,438.004,419.402,366.12,366.428,360.267,358.932,358.187,353.467,412.492,420.427,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.338,654.717,653.299,637.535,635.593,479.772,475.82,395.146,376.548,321.85,321.939,316.031,315.905,315.723,317.083,384.612,387.093,524.82,598.257,611.037,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.867,396.832,378.016,324.045,324.514,319.726,323.055,324.177,323.772,338.183,337.091,382.193,448.097,444.568,501.295,504.546,504.838,489.408,486.179,486.197,442.785,446.106,430.385,405.285,401.677,336.658,336.337,321.32,321.744,307.439,307.446,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.703,401.034,401.011,400.844,388.378,367.885,346.837,343.141,328.803,329.067,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.451,520.806,594.436,606.86,621.835,624.907,624.845,605.019,622.575,624.98,631.94,632.267,634.311,489.21,494.315,420.968,407.96,355.431,355.364,343.697,337.818,333.678,331.913,399.992,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.474,679.066,683.836,530.034,519.709,425.119,395.717,336.682,339.143,335.402,331.739,328.253,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.968,659.019,678.282,678.657,677.189,679.51,682.994,528.396,514.553,418.274,388.295,331.104,327.692,320.439,320.037,316.815,314.739,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.546,635.849,635.034,638.471,643.793,490.608,487.383,404.511,392.451,341.826,333.353,327.026,325.167,323.184,323.426,387.429,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.218,633.141,635.43,637.463,478.733,470.333,387.8,368.493,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.247,437.163,432.64,493.646,503.769,513.776,510.65,516.656,525.084,479.938,481.362,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.804,306.354,305.421,319.369,317.753,360.318,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.239,424.434,402.933,382.335,360.577,354.093,333.155,333.868,324.91,322.072,321.051,319.936,332.417,334.946,376.924,373.377,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.304,343.9,328.766,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.112,540.455,619.575,633.277,643.432,642.364,638.272,614.122,625.759,625.544,626.675,632.119,640.157,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.867,534.618,608.732,622.256,638.359,642.108,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.357,495.222,412.787,394.05,340.991,342.867,335.531,335.801,334.8,329.452,388.982,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.942,377.468,322.737,322.972,316.7,316.382,316.266,316.42,383.366,385.344,523.436,606.913,634.013,651.517,656.726,663.345,649.679,669.151,664.713,660.525,664.987,671.99,521.871,517.193,433.306,410.393,356.987,356.454,344.961,336.615,332.657,330.612,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.983,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.623,359.261,357.181,355.262,366.07,360.281,404.567,398.934,435.88,437.052,446.419,448.548,451.073,453.28,458.795,459.888,446.076,420.855,404.051,395.804,377.355,377.128,358.136,355.752,357.414,351.084,349.422,347.535,408.275,413.799,551.247,620.96,636.056,654.371,650.142,630.62,614.41,637.782,639.985,641.477,646.548,648.9,492.594,483.935,398.706,378.123,323.771,324.031,317.29,316.91,316.989,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.708,677.392,526.7,522.988,441.778,423.051,369.332,370.617,365.754,362.699,356.475,351.085,402.91,394.576,540.625,617.933,636.749,657.848,663.968,667.027,653.107,669.842,669.919,673.755,680.708,681.351,526.806,522.009,438.919,420.65,368.348,368.321,359.946,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.786,650.529,668.775,672.148,673.524,678.099,676.526,523.84,522.638,436.053,412.592,358.341,358.631,355.152,356.457,355.984,354.052,419.256,419.39,555.356,624.277,638.183,654.441,658.899,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.318,353.636,354.958,348.574,347.092,343.734,340.953,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.348,543.334,544.135,499.96,504.508,485.262,464.462,460.105,383.9,372.545,349.345,344.992,327.358,322.538,320.982,323.355,337.888,335.33,378.738,376.759,416.485,422.815,444.659,461.892,463.247,460.249,461.253,461.441,447.283,419.764,398.6,393.365,379.569,380.761,363.66,348.798,346.448,342.717,332.565,334.332,399.678,404.699,541.418,609.168,621.426,658.056,672.479,676.966,658.355,675.977,677.284,679.964,681.678,677.402,529.299,526.242,437.802,418.808,362.465,366.468,359.823,357.118,358.122,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.419,356.325,359.615,352.757,346.576,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.906,687.117,688.32,692.234,692.19,535.95,521.475,435.502,409.429,352.791,350.2,340.084,339.038,337.136,335.035,398.288,402.71,539.128,610.709,629.198,653.716,672.979,689.771,670.595,684.652,685.507,689.206,694.212,693.943,544.041,538.831,456.925,437.095,381.432,381.396,374.993,374.761,373.467,372.042,437.426,438.046,575.639,646.079,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.016,671.939,516.002,500.985,414.319,391.082,331.368,327.718,322.115,319.189,316.367,315.858,330.441,330.503,375.689,450.139,453.15,513.49,517.235,517.541,504.406,503.875,504.569,454.056,455.424,436.651,421.083,416.946,353.133,354.991,340.44,342.26,328.639,327.196,322.357,311.441,322.253,322.275,368.954,369.907,410.812,404.237,409.149,414.625,411.718,410.251,414.815,418.707,412.757,392.249,382.85,379.354,365.987,364.996,348.647,350.311,354.747,357.003,355.822,353.985,415.946,417.292,553.858,623.895,643.034,663.108,666.67,668.319,653.268,672.913,676.723,681.055,679.374,651.733,515.38,527.254,444.72,424.788,367.791,365.676,358.946,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.209,627.654,626.314,625.929,629.476,630.895,481.643,476.768,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.118,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.624,666.889,505.99,495.297,411.347,390.454,335.993,334.0,324.237,322.215,321.119,319.285,383.612,387.008,519.181,587.709,604.508,625.345,636.926,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.989,379.015,322.588,320.783,313.547,311.972,310.502,309.57,374.895,378.206,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.349,687.2,687.418,690.284,687.674,529.267,518.381,430.191,406.561,350.663,346.047,337.006,332.804,329.354,327.044,338.199,338.031,382.789,450.919,455.324,532.414,553.495,556.937,546.516,546.483,546.562,499.443,501.817,473.994,454.606,453.783,385.914,381.917,363.226,359.572,346.36,351.073,348.925,340.831,347.295,339.512,378.674,375.729,413.541,413.869,417.106,410.089,406.927,402.453,402.636,402.313,390.138,364.705,348.832,345.149,329.857,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.574,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.016,478.209,396.5,378.404,325.959,323.51,315.761,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.724,677.317,679.488,684.519,685.259,534.811,526.3,431.999,401.479,338.862,338.77,334.992,336.449,334.047,331.354,397.68,407.698,542.594,612.723,642.065,665.79,670.617,665.458,636.202,641.879,632.918,629.833,631.243,629.705,477.632,476.441,395.09,375.589,321.996,324.149,317.833,319.983,320.993,320.842,386.759,388.764,526.142,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.208,482.26,480.871,400.302,380.435,327.821,328.758,322.168,321.027,321.364,322.171,387.664,387.166,522.776,590.633,608.897,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.268,396.684,377.15,322.268,322.547,317.009,317.389,317.299,316.549,331.331,332.394,378.203,439.412,442.961,502.538,514.213,523.789,512.122,510.748,512.715,468.997,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.896,311.215,312.072,313.485,312.821,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.622,418.331,418.01,419.839,420.972,407.681,378.948,357.017,353.146,336.159,335.033,318.307,319.169,315.305,316.839,315.764,315.662,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.831,367.737,364.201,350.364,349.174,330.931,333.245,337.846,339.255,339.89,339.878,407.634,409.377,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.292,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.437,336.565,337.974,335.628,340.199,345.31,349.646,418.182,421.834,563.346,629.345,634.489,641.897,646.806,648.307,631.013,643.867,640.662,641.518,653.292,660.865,506.443,499.883,423.301,411.31,357.606,358.001,353.982,357.165,359.335,357.77,421.394,421.141,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.867,429.115,411.637,361.508,360.783,353.588,353.457,343.996,337.441,401.887,405.738,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.553,358.276,359.28,351.772,351.003,350.606,350.331,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.169,452.652,431.453,425.722,356.513,353.941,337.797,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.826,404.277,400.794,404.625,405.667,405.486,401.988,402.094,402.336,390.481,365.513,350.552,362.113,356.543,358.718,342.143,341.409,343.157,343.061,344.114,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.574,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.938,366.522,357.82,360.045,362.318,361.007,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.109,405.821,381.031,325.468,323.541,315.891,315.47,315.231,315.242,380.975,382.231,520.744,587.417,607.871,624.647,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.807,339.006,335.93,336.904,338.243,340.954,405.544,408.016,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.513,409.293,356.877,357.849,351.441,351.307,353.857,355.575,418.89,416.516,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.881,689.338,685.937,682.583,522.407,518.522,432.258,409.226,353.968,361.693,364.668,367.818,368.92,367.739,376.361,373.919,418.336,479.669,488.749,553.503,561.734,564.256,550.657,544.021,543.765,499.306,502.817,480.824,454.27,455.058,391.731,391.229,374.931,375.59,362.434,362.865,362.933,362.172,373.727,369.048,410.795,403.975,447.679,447.757,452.327,451.576,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.488,353.133,352.827,352.459,352.512,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.838,661.317,664.144,663.776,508.75,509.031,425.526,404.964,352.55,354.171,349.387,349.885,352.237,355.555,424.071,428.986,565.825,630.108,649.776,664.812,672.092,668.942,640.294,652.824,650.114,650.133,652.035,651.532,501.303,504.872,421.332,395.41,331.404,324.089,317.206,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.907,643.24,645.917,650.617,651.89,495.761,496.078,414.867,394.399,336.297,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.463,477.206,478.294,396.939,377.475,322.737,322.904,316.643,317.756,318.696,320.635,386.899,390.938,529.783,600.91,624.417,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.583,488.189,482.007,398.551,384.067,332.992,334.959,332.25,335.144,342.762,345.962,362.5,365.581,413.889,480.165,485.565,545.834,552.271,553.245,537.502,533.539,533.723,489.399,493.352,471.504,447.366,447.313,379.978,378.092,355.112,334.471,307.018,304.595,303.435,318.288,320.58,369.508,370.563,405.556,407.23,417.618,428.789,430.817,428.111,428.778,427.918,418.268,396.489,371.394,373.19,363.627,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.508,409.525,546.39,618.061,632.483,655.366,664.713,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.807,416.528,362.23,362.424,356.122,356.005,355.169,355.018,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.608,656.638,669.367,667.028,670.399,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.766,345.261,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.593,630.713,613.006,632.796,638.441,643.257,647.194,647.532,484.933,481.245,401.317,380.555,326.009,327.19,320.482,319.99,320.034,320.023,383.489,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.524,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.878,336.63,328.589,322.361,325.725,394.508,398.553,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.522,644.27,644.964,642.597,481.558,484.391,408.28,392.339,342.608,346.204,342.869,343.701,343.548,343.513,359.912,361.015,398.728,467.529,458.178,505.442,507.166,506.46,488.996,484.879,484.989,440.928,444.731,424.888,395.676,397.769,338.305,338.548,322.65,322.572,316.021,307.519,307.151,306.862,322.595,322.452,368.742,369.676,403.137,399.527,403.355,404.366,404.466,401.492,402.055,402.447,390.481,365.522,340.062,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.838,315.783,381.153,382.048,519.778,592.953,605.509,622.282,626.845,628.321,609.545,630.889,635.499,638.561,644.152,646.548,486.451,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.114,382.446,383.791,523.748,599.608,617.37,640.732,650.902,653.542,642.248,668.861,678.859,687.943,688.672,687.717,526.219,520.64,442.489,416.301,358.05,356.614,348.081,348.751,347.746,342.382,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.108,685.862,694.061,701.775,534.371,523.042,444.029,423.029,370.919,373.015,365.62,364.648,363.506,359.553,421.035,421.498,555.657,622.137,631.894,639.225,632.936,631.822,614.718,638.875,645.311,649.907,658.729,665.127,499.662,496.935,417.723,393.935,337.788,334.503,325.66,324.651,321.687,317.896,384.008,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.373,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.143,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.919,485.794,460.427,442.988,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.242,403.32,412.329,426.579,437.74,440.035,445.872,446.21,432.951,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.838,641.081,649.144,655.52,641.997,666.871,672.494,674.486,674.759,669.721,509.651,510.233,435.554,414.061,357.846,357.68,348.21,344.068,343.246,340.241,405.62,408.247,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.139,658.862,659.972,665.886,667.491,501.039,495.502,422.679,403.807,347.124,343.489,334.568,333.688,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.746,668.083,653.871,674.953,678.43,682.412,687.512,686.775,521.477,519.695,444.36,422.063,364.759,363.573,354.72,352.409,350.745,347.925,411.14,411.339,549.892,621.987,638.078,655.351,660.208,663.887,647.232,666.669,669.639,672.015,678.14,675.343,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.021,344.923,344.364,408.762,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.022,665.873,665.924,671.952,674.729,515.373,514.6,439.557,417.156,359.417,353.384,343.354,340.158,339.186,337.858,351.187,348.581,389.697,457.4,452.073,502.102,502.22,502.793,488.035,486.555,490.062,454.572,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.732,357.152,388.508,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.487,447.295,438.118,414.953,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.799,340.386,340.325,404.987,404.542,540.253,592.866,604.791,622.31,627.36,629.093,615.12,641.675,649.724,652.39,656.782,655.827,494.436,490.556,409.128,385.03,328.854,330.263,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.478,657.144,649.976,640.831,642.415,642.478,474.299,471.229,399.773,382.876,331.951,335.81,332.299,335.015,337.306,337.502,401.301,401.046,539.912,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.333,662.236,490.509,478.337,404.507,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.248,528.442,597.341,612.606,629.674,639.949,645.777,634.028,658.587,659.968,660.586,666.821,669.396,500.229,493.882,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.088,385.27,392.171,541.483,617.239,641.063,661.304,669.697,675.508,661.55,682.481,684.519,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.068,367.33,348.075,342.816,339.895,337.112,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.808,494.274,494.59,457.663,467.081,451.237,428.314,429.741,376.82,379.622,363.481,360.318,353.117,341.921,344.078,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.698,450.342,446.08,444.586,443.137,430.457,408.574,381.902,376.505,366.257,365.761,351.377,352.005,345.088,354.531,353.646,353.539,418.405,416.004,551.483,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.483,655.466,660.18,500.068,494.784,414.675,390.936,333.402,331.753,327.532,324.466,322.338,321.175,382.882,383.619,522.176,591.668,613.963,639.979,654.526,662.776,646.95,666.098,669.192,672.73,679.41,682.694,520.379,507.558,430.273,417.268,363.61,363.949,356.6,354.693,354.972,355.606,420.76,423.823,564.833,634.399,652.74,670.081,678.709,687.639,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.794,367.069,358.979,359.533,359.791,362.613,432.383,434.448,573.813,642.064,665.147,683.5,688.066,693.117,679.772,699.428,701.908,705.167,709.359,706.722,531.518,524.258,448.721,424.894,367.454,364.318,356.886,357.009,355.521,355.294,422.133,424.053,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.848,699.319,704.447,709.764,539.773,529.444,452.813,426.556,366.553,364.816,357.069,356.249,353.821,353.971,372.5,378.826,431.815,494.151,501.672,564.329,571.36,572.236,557.354,553.546,551.095,503.309,505.407,484.955,456.136,453.644,394.332,388.364,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.682,423.661,468.397,467.249,473.193,476.906,474.08,461.592,449.073,444.354,434.519,405.985,382.688,371.299,353.85,351.785,332.8,330.578,321.926,326.618,322.708,319.319,383.373,383.932,522.013,588.029,608.22,624.936,630.752,636.831,622.608,645.402,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.242,340.096,333.386,332.427,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.812,341.919,335.263,337.655,338.656,337.145,400.962,400.683,537.928,605.61,635.153,665.208,679.571,687.296,669.03,684.262,687.271,688.641,691.922,693.267,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.628,413.857,554.036,621.695,649.952,677.857,689.743,696.259,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.447,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.642,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.239,325.679,322.346,319.746,334.676,334.45,380.826,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.672,426.074,418.507,358.153,350.672,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.799,371.221,364.96,406.853,407.992,417.636,423.521,427.669,427.258,430.585,431.86,419.85,395.755,369.441,363.792,355.817,352.006,332.561,329.643,319.912,325.608,323.875,321.662,384.559,384.794,522.48,589.238,614.544,638.458,648.777,653.215,636.11,655.574,658.569,661.01,665.481,664.885,497.891,488.819,411.909,389.215,342.221,347.344,342.053,339.836,338.563,337.879,402.86,402.994,539.955,603.859,621.166,641.575,650.458,653.757,638.921,655.746,655.027,655.894,663.749,665.287,503.664,496.642,421.255,400.841,348.979,350.124,342.09,340.148,339.638,339.925,403.842,404.496,540.869,611.179,632.147,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.604,392.38,394.981,531.37,599.183,616.934,636.77,642.588,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.571,318.532,321.512,387.651,387.572,521.164,589.147,610.753,631.612,646.263,653.653,635.786,652.478,654.416,656.252,659.002,659.382,490.044,483.467,410.141,388.04,331.325,330.979,324.863,324.264,324.894,326.196,341.633,340.96,384.469,446.825,453.647,517.815,529.86,537.838,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.622,376.746,371.956,351.282,349.012,341.662,332.647,329.975,328.484,344.654,343.03,387.195,384.384,428.955,429.203,436.717,443.116,447.617,444.914,442.836,440.999,429.802,404.669,378.717,371.946,360.647,356.451,336.596,334.664,327.037,333.422,332.345,332.396,399.041,401.831,538.568,609.288,634.696,659.108,669.202,672.107,654.762,673.543,673.321,674.858,680.823,683.221,519.022,513.318,438.094,420.501,365.022,362.826,354.627,355.367,355.359,355.699,423.272,423.677,558.215,626.891,648.448,666.276,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.236,526.331,523.256,448.992,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.379,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.787,520.13,510.115,429.957,408.319,351.814,352.812,346.051,341.484,336.254,329.427,387.354,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.236,663.763,493.732,488.15,410.075,390.242,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.193,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.859,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.421,538.11,538.999,494.309,499.353,480.114,449.743,446.286,386.629,385.557,366.288,364.295,356.117,345.055,342.785,341.323,355.668,355.167,399.94,397.636,442.865,449.359,462.854,469.287,472.736,470.503,469.376,468.897,455.655,427.669,398.644,396.08,389.166,392.372,377.221,375.918,368.612,380.538,381.801,375.766,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.464,640.977,658.094,659.711,661.198,662.636,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.662,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.637,486.762,414.028,398.336,345.11,346.299,341.268,342.275,343.441,343.749,410.677,414.615,554.173,626.778,648.536,666.913,674.706,680.606,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.141,375.782,375.411,368.791,366.289,362.609,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.522,677.81,697.786,703.469,709.632,715.106,715.112,541.503,532.301,457.941,440.13,385.101,384.411,376.164,374.247,373.494,372.4,436.267,434.999,570.06,644.088,670.139,692.542,702.499,711.601,697.888,715.789,720.354,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.368,363.969,378.886,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.794,403.242,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.128,420.814,420.705,465.302,466.64,471.955,475.292,478.828,476.371,478.298,477.979,463.694,440.495,417.078,414.321,406.074,408.101,391.854,390.157,380.973,386.99,383.967,381.128,442.37,439.528,572.261,647.53,673.976,696.514,704.324,708.454,693.483,714.138,718.911,722.787,726.375,722.014,545.273,534.442,456.079,432.044,368.485,361.546,351.722,348.014,343.865,340.891,406.097,404.817,536.882,607.828,630.019,651.629,660.906,664.862,648.594,671.016,679.792,686.251,692.148,695.673,520.455,513.524,437.808,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.459,630.977,651.295,658.259,657.993,638.528,661.981,664.726,663.946,666.869,664.014,490.047,484.929,409.249,389.926,333.575,332.113,324.509,324.008,323.395,322.543,386.825,386.448,521.728,594.578,615.034,632.474,639.45,644.468,628.933,649.865,654.935,660.924,667.889,669.93,498.241,492.479,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.843,641.578,664.101,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.943,343.521,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.507,448.141,388.604,392.529,378.019,377.808,370.701,361.371,359.625,358.154,374.438,374.346,414.557,415.577,462.783,466.561,476.762,480.608,481.25,476.171,474.129,473.477,462.924,438.33,410.642,407.305,395.985,399.725,384.111,384.109,375.161,377.905,374.66,375.015,441.133,439.61,570.496,641.29,662.413,683.151,694.72,703.895,691.935,714.276,721.097,721.757,721.334,720.764,556.793,552.681,472.554,451.975,391.06,386.487,375.722,373.824,374.58,375.768,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.032,505.249,423.364,405.894,348.996,346.458,337.054,333.937,332.407,329.484,391.501,392.579,530.238,605.698,629.387,649.973,657.954,662.278,648.132,671.614,673.136,674.87,681.246,680.7,505.188,499.0,420.14,402.708,344.581,341.523,332.914,331.838,330.437,328.479,392.644,391.881,526.798,602.88,629.808,653.272,664.159,672.029,656.506,674.473,678.201,680.658,683.792,684.727,509.667,503.573,426.236,413.224,359.848,359.751,352.97,351.232,348.197,345.497,409.229,408.995,543.763,618.904,646.705,670.761,683.604,686.751,664.704,681.243,683.594,687.42,692.167,692.984,513.931,509.383,431.651,416.73,362.725,360.057,351.264,349.217,347.173,344.888,358.587,356.449,395.752,463.794,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.552,497.704,476.246,445.609,442.055,380.941,382.977,367.268,369.112,362.042,351.86,349.529,347.637,362.635,362.348,404.028,403.746,446.695,445.132,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.113,375.954,368.642,372.281,375.112,374.393,388.259,384.857,421.925,416.764,456.317,454.475,462.546,466.848,465.391,461.423,460.674,460.348,452.301,431.826,407.134,402.506,392.384,396.585,379.936,378.063,369.232,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.494,694.466,706.67,708.479,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.058,385.874,449.148,448.043,581.566,655.427,680.537,703.91,713.102,716.854,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.833,679.142,699.249,707.138,712.719,699.579,721.307,726.092,733.166,742.919,749.276,560.806,555.067,478.735,463.486,407.697,406.176,396.918,392.502,388.171,387.211,453.951,454.659,591.189,668.223,695.704,718.667,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.144,565.894,559.833,482.487,466.231,411.129,412.181,404.813,403.254,401.275,398.595,409.617,403.519,442.536,510.699,516.283,576.841,584.844,589.838,575.686,574.266,579.417,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.627,372.501,368.613,379.225,374.494,412.368,410.085,452.388,451.676,458.876,464.921,470.256,471.198,474.179,476.505,466.539,440.513,411.74,405.747,391.374,390.532,368.947,364.741,357.169,364.956,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.098,694.74,677.318,697.669,702.728,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.313,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.532,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.896,724.531,553.721,550.635,473.988,454.695,396.609,392.631,382.202,380.178,379.735,380.273,447.932,452.061,589.314,664.531,688.666,709.884,721.582,734.348,725.123,749.35,756.472,762.64,769.455,770.024,565.878,562.27,486.005,469.347,411.994,412.456,406.108,405.655,404.883,405.045,471.039,473.534,610.963,684.791,707.193,727.541,736.811,745.752,732.256,753.944,761.764,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.678,470.898,607.31,681.611,704.072,721.525,727.593,732.881,721.781,744.101,747.08,751.921,761.57,766.644,560.885,554.885,476.456,456.344,396.179,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.172,498.459,507.239,573.695,585.115,593.209,582.404,582.278,583.771,536.798,540.631,520.173,490.313,486.81,424.525,427.516,409.967,408.761,401.235,393.719,388.329,367.611,366.232,354.19,386.17,379.593,422.034,422.531,429.874,434.547,438.668,440.269,445.051,448.745,435.238,405.199,376.938,370.577,355.739,355.393,335.605,333.857,325.604,331.438,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.982,419.164,362.824,361.905,355.081,352.721,349.44,345.659,408.384,406.967,542.204,619.468,647.98,670.068,678.433,685.236,671.115,691.282,695.074,696.87,700.748,700.832,520.57,512.152,431.427,412.627,355.063,354.688,348.83,348.846,347.96,345.721,409.738,411.951,548.754,625.48,653.877,679.082,691.379,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.058,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.853,661.972,678.992,680.064,678.148,680.462,681.707,500.984,493.455,419.684,405.56,350.502,350.156,343.171,343.563,344.586,343.88,409.356,412.039,549.468,624.075,648.946,671.381,684.08,694.94,681.193,698.041,699.751,699.357,705.481,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.243,353.49,365.575,364.479,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.268,462.219,401.71,408.131,389.445,388.939,379.137,366.35,364.454,363.867,380.716,378.89,417.473,417.227,463.868,468.989,480.074,485.907,490.803,490.918,491.9,492.587,480.735,455.696,430.043,426.298,412.32,418.379,401.509,394.591,377.672,390.83,390.624,388.149,450.752,453.056,585.912,656.934,681.524,706.894,720.149,728.342,710.452,727.625,730.379,734.863,742.718,746.027,561.054,555.687,477.529,465.468,411.828,413.147,405.803,404.284,403.384,401.722,465.448,461.666,596.152,672.975,697.632,717.301,724.225,726.644,708.427,728.274,732.251,735.607,744.796,748.745,560.358,554.316,475.446,462.896,407.083,406.537,397.207,390.435,385.188,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.088,754.921,758.894,564.418,558.946,478.892,465.383,409.362,408.665,401.131,400.505,399.251,399.434,462.482,461.656,598.037,673.92,698.469,719.586,728.352,736.833,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.768,463.416,407.788,406.822,398.437,393.227,391.109,388.655,450.41,453.09,593.251,670.487,698.611,724.246,735.399,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.017,474.143,463.644,408.623,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.334,601.774,587.353,579.81,576.267,535.866,543.048,520.689,492.125,490.074,424.386,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.692,413.896,453.507,448.928,452.913,457.236,460.968,457.184,454.947,452.947,440.528,416.215,391.109,387.948,374.871,380.523,362.762,361.156,352.077,358.507,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.223,678.361,660.783,679.853,685.841,690.119,695.051,694.167,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.218,704.305,708.399,712.127,711.325,534.473,525.467,444.848,431.245,374.622,372.484,365.646,364.153,361.553,359.651,423.867,425.757,562.402,637.516,661.162,681.626,690.782,695.361,679.111,700.557,705.274,708.939,712.613,712.766,534.243,528.801,448.017,433.931,375.841,375.369,372.092,370.356,366.739,365.787,430.184,431.69,569.066,646.742,672.777,694.301,703.125,705.726,686.382,705.748,711.192,718.682,726.045,726.476,545.754,539.162,460.94,448.165,394.055,394.964,387.046,384.193,381.975,382.012,450.967,456.545,594.503,670.392,695.624,716.863,728.641,739.474,723.211,736.651,737.668,735.409,735.909,737.914,553.041,546.135,458.35,440.014,385.237,385.032,378.655,379.872,381.404,381.924,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.333,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.646,404.769,402.201,400.615,416.077,415.935,458.095,458.021,502.427,501.538,506.669,507.77,508.711,503.573,500.843,502.99,495.331,469.563,444.357,440.988,427.235,433.849,415.921,413.352,406.385,412.696,410.932,408.812,474.409,473.732,609.582,685.06,709.517,736.91,759.067,770.022,757.964,776.961,776.633,777.994,782.707,782.481,573.641,570.05,490.164,475.933,416.441,412.985,406.77,399.433,401.594,401.304,415.182,414.459,454.465,453.418,499.308,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.172,450.718,425.321,420.559,406.766,412.58,390.477,387.908,380.086,387.437,384.218,374.319,429.45,425.145,558.772,631.884,654.822,679.702,688.23,687.037,667.921,688.332,691.821,693.417,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.943,540.411,615.684,643.843,669.145,680.165,688.895,677.145,694.557,695.888,702.083,709.815,711.192,532.574,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.853,728.309,730.576,552.835,548.171,466.514,450.304,390.651,390.364,385.409,385.942,384.762,384.482,400.079,397.299,436.971,505.497,516.651,583.981,594.735,598.806,585.218,580.824,578.538,533.799,542.855,522.979,489.779,481.321,416.925,422.73,405.989,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.377,474.831,477.4,486.587,495.762,496.007,493.181,500.326,501.321,488.454,460.941,435.721,434.641,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.747,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.281,728.957,729.286,555.833,549.239,466.949,446.984,387.178,385.663,377.493,374.978,372.861,371.035,434.118,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.343,728.392,738.719,742.678,556.298,549.497,469.416,454.808,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.122,579.388,660.005,690.109,716.196,724.711,728.399,711.79,733.827,739.494,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.872,413.395,407.025,404.792,399.752,393.986,456.362,457.496,595.239,676.304,703.746,727.588,743.277,756.937,744.082,765.561,772.305,778.37,781.641,777.244,561.434,555.573,476.044,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.174,601.856,680.049,706.579,730.895,747.183,758.874,748.601,771.183,768.082,757.699,759.021,762.099,564.244,557.552,475.802,462.327,406.31,406.195,398.456,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.792,518.327,493.648,489.336,428.291,431.115,414.009,414.863,407.537,396.724,393.83,392.096,402.917,399.081,439.115,440.017,486.027,489.739,498.951,505.707,505.736,499.457,497.986,496.523,481.762,457.579,434.363,430.641,417.698,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.901,705.018,709.303,717.168,720.621,549.083,542.288,466.786,450.688,390.857,387.344,381.382,381.696,381.814,378.824,439.886,439.244,577.733,655.408,682.761,708.807,722.238,729.611,714.777,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.677,405.673,404.042,397.349,395.867,393.965,391.461,453.248,456.071,592.201,669.655,695.622,718.042,730.438,742.183,734.088,756.128,759.788,764.057,769.978,767.087,559.71,557.547,483.128,466.746,410.523,409.091,399.982,396.671,392.643,391.642,459.163,461.941,599.704,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.588,767.65,778.524,781.854,570.27,565.74,487.53,468.084,410.437,408.688,399.204,396.514,390.598,385.849,453.239,458.497,598.702,672.096,696.962,716.723,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.868,406.451,404.915,394.423,392.892,391.385,389.327,404.249,401.637,442.846,507.603,514.969,575.287,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.247,402.801,395.53,394.971,394.387,410.049,409.849,453.575,449.52,492.318,490.836,494.519,498.358,503.563,499.938,498.846,500.203,488.927,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.697,402.25,465.698,463.7,599.571,668.632,692.234,713.244,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.631,567.082,565.333,486.843,468.859,413.428,413.881,406.609,406.239,405.478,403.34,468.817,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.514,760.518,767.828,782.146,791.283,576.184,567.506,485.989,468.298,412.97,412.508,405.813,406.887,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.001,742.469,752.68,740.177,766.522,777.224,784.464,792.144,793.79,570.602,562.196,485.349,470.083,414.596,414.308,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.589,707.967,731.716,743.888,752.008,737.547,760.144,768.856,776.666,785.139,786.928,568.808,565.04,489.956,475.313,419.886,419.729,412.975,411.593,411.137,410.911,478.116,484.944,624.986,700.642,731.275,757.623,770.877,781.282,766.355,785.207,785.163,787.508,795.348,791.015,564.155,560.278,487.564,474.581,420.38,419.834,413.591,412.709,412.581,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.416,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.141,433.196,414.711,415.125,409.786,400.754,400.759,400.612,415.056,412.961,455.989,451.243,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.953,472.92,446.647,444.547,434.651,436.935,416.205,414.224,407.062,413.928,413.737,413.698,478.451,477.417,614.176,686.145,711.73,737.516,754.708,764.694,752.222,764.468,758.399,769.352,782.634,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.127,390.581,450.089,449.584,583.961,653.137,678.884,704.326,719.115,728.073,715.447,737.702,740.615,745.223,752.58,754.253,562.79,554.856,475.839,459.803,404.673,400.408,390.503,385.01,379.831,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.728,709.515,713.904,717.721,722.152,723.957,545.087,537.158,457.439,440.148,382.174,378.212,368.519,367.687,366.215,363.953,427.732,429.911,569.954,643.663,670.801,698.468,712.224,719.666,704.321,722.744,724.537,729.804,735.352,738.172,553.546,549.266,475.011,462.287,404.145,396.354,385.58,385.902,385.198,385.093,450.202,451.544,588.951,661.706,688.417,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.171,477.721,462.333,407.286,406.576,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.197,464.955,463.334,404.668,409.554,393.474,392.662,384.197,373.513,373.185,373.734,389.486,388.988,432.728,429.839,474.817,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.878,392.83,392.385,391.331,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.271,567.167,560.972,482.527,460.44,403.697,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.022,661.012,684.448,706.228,715.743,721.492,706.687,727.838,733.398,735.71,742.687,739.045,552.305,547.532,473.675,455.196,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.619,732.722,744.732,755.189,758.574,564.814,559.55,485.359,468.176,413.024,412.39,403.838,401.848,400.25,396.803,457.346,458.094,597.479,669.839,691.9,713.602,722.899,728.401,715.838,743.031,751.079,754.136,759.711,761.091,559.206,553.393,480.066,463.742,407.352,401.015,385.668,382.318,381.184,380.107,445.19,444.891,584.629,655.581,681.309,705.468,719.427,725.938,709.781,734.056,743.306,749.989,758.779,762.054,563.386,556.254,480.933,461.833,407.41,408.741,402.432,400.656,397.404,392.959,406.531,405.508,451.576,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.209,491.671,486.397,427.435,428.089,410.195,408.081,400.194,387.716,384.113,384.107,398.571,396.545,442.141,435.387,477.013,475.552,482.582,487.561,494.636,495.608,497.622,496.621,483.009,458.194,433.491,429.057,421.091,422.514,404.736,403.911,396.637,403.408,401.975,399.796,463.05,461.506,599.381,666.853,693.311,718.727,729.225,732.113,717.026,740.248,747.719,755.65,763.499,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.682,409.004,407.401,405.434,470.477,471.266,610.855,679.761,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.117,412.188,410.082,400.542,400.075,397.987,396.367,461.257,463.573,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.469,767.086,769.657,768.71,764.759,563.39,560.195,486.094,467.395,411.303,410.798,404.159,408.1,413.665,412.564,476.55,478.857,618.629,688.835,719.264,749.887,760.05,768.823,760.788,785.896,789.331,793.571,800.799,800.897,573.231,567.379,491.825,474.359,420.452,420.213,414.696,412.945,410.652,410.45,476.258,482.005,623.631,694.424,719.374,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.687,407.92,404.497,402.089,400.51,415.101,410.241,453.238,516.715,524.674,593.838,605.743,607.46,591.072,588.702,589.92,537.665,541.834,521.366,491.622,488.706,429.209,428.066,412.564,412.689,404.994,394.802,393.569,393.409,407.073,401.648,447.772,440.394,484.995,489.132,496.54,502.723,505.277,501.985,499.718,493.893,484.102,462.139,438.319,434.571,425.86,428.55,411.018,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.761,738.582,742.872,748.535,757.802,761.678,569.21,561.522,487.058,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.522,722.818,732.439,739.983,729.0,749.681,753.065,760.063,772.236,777.816,568.309,561.655,490.025,469.867,414.659,412.475,405.356,405.057,405.33,403.692,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.473,770.293,777.559,781.167,784.504,778.748,559.517,552.868,482.611,461.896,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.988,476.232,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.022,485.507,464.144,408.864,406.377,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.946,515.123,584.181,597.919,604.666,583.938,574.529,583.062,541.602,545.757,525.233,496.356,493.74,437.512,435.826,418.353,416.674,410.119,400.432,398.543,397.582,413.846,413.433,458.651,451.989,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.877,488.043,464.356,437.103,430.024,420.581,416.95,396.716,388.205,374.629,380.596,379.988,381.907,446.616,445.343,583.537,651.817,677.561,701.456,714.17,719.802,706.714,727.224,731.405,735.998,741.572,744.021,564.346,558.85,485.952,465.955,409.308,406.955,397.82,393.594,391.617,387.479,448.921,445.943,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.661,717.903,541.181,535.282,460.745,436.318,376.315,370.404,358.775,355.263,352.108,349.399,412.357,413.597,557.69,630.13,654.286,677.973,691.36,702.17,688.448,710.072,715.617,720.728,726.431,725.433,544.89,534.608,457.146,434.722,377.906,374.829,361.586,354.713,350.552,347.675,410.934,412.752,554.281,625.106,654.47,686.995,706.069,717.783,702.349,718.782,720.111,720.798,724.766,727.108,547.842,538.846,460.261,435.756,378.802,377.938,372.374,374.713,378.466,381.437,451.441,457.812,604.093,680.923,702.729,720.94,726.771,733.101,724.496,747.633,754.757,764.001,773.03,776.039,567.004,559.835,484.587,463.843,408.859,408.845,402.086,402.33,403.477,403.799,419.91,418.433,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.054,393.806,441.141,436.893,474.675,472.441,479.493,482.404,482.791,480.572,483.357,483.89,471.183,445.617,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.377,390.984,437.833,435.069,477.592,478.467,485.606,489.321,493.978,493.018,494.247,494.465,481.242,456.385,429.683,428.314,420.859,419.849,401.791,401.367,394.751,403.075,401.273,399.92,467.826,469.042,607.999,677.496,696.886,717.124,722.809,725.824,707.652,724.938,726.362,726.504,731.706,734.515,562.416,560.543,486.738,467.388,411.41,410.183,402.212,400.908,400.646,398.905,463.503,464.596,606.135,679.4,699.46,719.215,724.153,729.401,715.722,734.879,737.944,739.371,742.474,743.87,558.871,557.155,482.489,460.361,404.097,401.908,394.432,391.804,389.321,385.132,448.652,449.547,591.113,665.816,689.663,715.507,725.094,727.466,708.614,727.806,732.489,735.676,742.728,744.975,557.248,555.228,479.399,459.12,400.755,400.232,393.436,389.323,384.786,382.184,448.823,451.598,592.852,664.677,685.558,707.015,714.138,720.009,704.349,722.906,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.682,383.902,381.845,380.18,395.794,394.995,441.037,505.748,511.013,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.324,513.274,481.719,480.965,422.621,421.424,402.269,400.318,391.878,381.405,380.84,380.714,394.073,391.898,439.206,433.135,472.989,478.002,489.712,494.189,494.262,490.187,489.802,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.429,397.098,462.599,463.818,603.536,675.411,694.928,713.834,722.318,725.994,710.856,732.369,739.362,739.486,738.891,742.586,563.913,563.453,488.013,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.737,451.654,590.837,657.932,676.601,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.752,425.128,365.7,361.705,352.642,349.424,344.958,343.529,409.353,410.759,551.025,620.787,642.638,666.85,678.036,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.493,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.157,694.269,704.642,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.864,434.532,575.404,649.014,675.295,702.392,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.902,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.947,398.867,399.497,443.246,506.451,513.035,572.102,573.566,574.959,557.02,551.609,552.854,506.225,511.155,494.398,466.807,469.944,410.019,409.14,391.017,387.319,378.133,367.994,366.711,364.233,376.943,376.174,421.17,415.416,453.658,451.323,458.562,463.275,468.566,473.075,479.131,482.641,476.338,456.803,430.581,429.044,415.217,411.289,392.402,393.155,387.29,393.66,389.732,387.051,452.198,452.227,588.831,657.783,677.986,698.024,704.42,707.543,689.343,709.637,712.174,712.271,716.795,718.435,553.372,549.969,466.291,446.037,392.114,392.443,381.424,376.531,375.754,373.483,440.488,442.101,581.954,652.748,673.424,698.876,712.07,718.425,699.91,715.964,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.011,383.792,379.979,374.492,372.28,436.739,437.719,579.367,650.962,676.599,705.272,718.596,726.146,712.703,735.44,741.984,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.378,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.351,707.649,730.944,739.874,745.36,755.036,759.958,562.278,560.073,480.813,459.229,401.83,395.951,384.503,381.404,380.215,377.217,443.147,449.154,594.273,666.241,688.302,712.743,721.224,727.283,711.364,730.499,730.345,735.259,742.613,740.782,555.483,554.27,476.297,451.435,390.771,386.896,379.994,379.12,378.033,377.665,393.376,393.272,438.828,500.354,501.487,562.145,568.624,570.652,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.942,410.539,390.966,387.724,380.361,370.349,364.927,362.428,378.264,377.997,424.386,418.329,456.585,464.311,473.324,477.943,482.148,481.261,482.726,484.008,470.989,444.293,417.751,421.114,405.524,402.532,384.396,385.034,377.235,382.419,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.781,687.408,705.121,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.804,373.184,366.385,362.531,356.696,354.682,421.16,422.789,562.924,635.944,652.195,671.598,681.723,689.555,676.911,697.777,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.873,381.787,379.39,374.432,374.96,372.936,372.446,437.906,442.417,584.929,657.032,674.965,697.071,707.249,714.889,700.534,722.265,726.415,729.646,732.751,733.525,558.018,562.006,482.33,461.079,405.368,403.044,393.727,388.037,385.073,383.823,448.321,449.522,589.39,662.211,680.191,701.282,712.001,720.85,704.773,722.714,726.084,730.248,736.352,737.915,555.436,556.437,475.516,450.593,391.12,388.909,381.906,381.699,379.146,375.353,441.195,443.558,585.165,659.65,677.919,698.488,706.657,713.725,700.829,723.243,726.554,729.07,735.894,738.464,554.83,556.007,473.934,450.198,392.566,390.38,382.472,382.08,383.266,383.601,396.482,394.104,438.64,499.438,500.147,570.533,582.704,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.757,401.545,384.836,385.372,378.635,368.909,366.816,364.926,379.694,376.389,416.948,410.543,445.936,448.247,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.831,390.385,372.994,371.653,363.525,369.261,367.797,366.199,431.004,433.206,573.489,644.859,660.279,683.098,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.736,502.111,498.855,414.993,392.861,336.656,335.457,327.344,326.654,324.979,321.332,385.372,385.59,524.145,597.338,617.666,642.782,658.181,668.721,654.808,674.188,676.312,679.894,686.648,687.932,515.273,514.285,432.091,410.331,353.316,351.953,343.126,339.977,337.616,335.212,396.636,396.707,538.099,611.642,628.767,649.841,662.502,675.871,664.013,680.12,678.979,679.885,681.968,676.753,505.86,506.125,424.351,401.409,343.885,340.997,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.301,647.822,648.441,653.948,654.645,485.327,484.521,397.508,378.004,323.204,323.349,318.266,318.054,316.992,317.763,382.674,383.863,521.611,593.833,609.189,626.718,632.178,640.388,629.792,653.063,659.5,663.402,668.089,670.788,505.292,510.269,426.876,404.73,349.247,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.083,469.671,473.352,448.947,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.571,325.315,371.598,370.137,406.809,408.282,422.076,433.377,442.162,444.939,448.665,450.252,437.845,410.969,383.157,388.673,371.429,367.456,347.286,344.702,337.305,335.941,334.458,332.867,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.617,470.932,472.61,472.201,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.572,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.261,315.856,315.989,317.503,381.257,382.318,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.296,649.161,652.435,488.526,492.703,408.481,386.252,328.205,326.173,318.863,318.196,317.939,317.685,383.013,383.963,522.712,595.214,611.117,630.555,644.526,657.884,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.357,355.019,347.157,345.436,344.518,345.016,412.64,414.146,553.238,623.357,639.333,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.383,343.112,341.446,335.502,338.183,340.751,341.001,355.776,354.225,398.003,466.885,463.223,519.684,525.52,527.369,512.286,511.508,515.683,468.938,470.81,454.843,428.853,430.564,357.517,354.104,336.293,335.297,328.481,320.43,320.264,319.472,335.928,337.202,382.22,382.531,415.998,411.446,413.152,413.068,415.414,418.542,421.354,424.839,414.039,390.466,365.116,363.261,341.864,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.968,623.339,629.394,642.576,635.152,661.822,670.381,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.544,358.511,350.391,348.846,347.257,345.526,410.958,411.065,548.248,622.663,636.142,655.612,667.304,678.096,662.823,679.328,681.103,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.203,347.529,345.563,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.636,694.104,695.145,702.812,703.125,529.535,530.295,447.831,425.95,369.034,367.569,358.942,356.033,353.901,352.275,417.384,419.299,561.437,641.074,656.987,676.413,683.574,687.04,671.715,695.001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.323,380.514,373.314,372.303,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.594,694.129,699.796,684.28,705.184,709.986,714.606,721.595,723.425,555.525,557.162,470.768,446.002,389.111,387.061,378.27,377.658,375.768,372.631,388.755,391.29,440.612,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.549,475.998,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.237,375.763,421.015,421.668,456.737,453.285,459.148,465.453,471.164,470.791,471.017,468.857,452.693,424.857,400.006,402.936,386.991,386.871,371.266,370.129,363.206,373.525,374.742,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.949,632.014,611.463,632.002,636.193,641.635,650.287,647.206,486.31,485.516,400.779,380.845,326.938,327.912,323.899,324.576,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.396,498.469,497.196,411.298,386.447,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.777,644.319,623.972,640.489,649.768,658.073,662.467,664.537,500.507,500.378,417.367,395.694,338.711,338.046,331.857,332.281,332.087,331.009,392.308,392.058,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.791,647.514,664.037,674.66,670.495,506.097,504.579,416.186,392.849,336.127,333.372,325.755,329.527,329.582,326.115,401.973,402.352,535.233,611.278,627.121,642.928,645.278,644.479,624.608,646.729,666.925,673.789,678.063,677.606,504.555,503.347,420.062,398.164,341.244,338.153,330.119,329.508,329.223,329.287,339.71,337.076,381.992,448.174,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.804,482.285,459.522,429.388,429.929,362.697,360.561,342.25,340.388,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.388,437.536,436.083,436.344,436.367,424.138,401.688,382.095,384.814,366.081,363.074,345.069,343.121,336.34,345.665,346.497,344.88,409.88,411.387,549.711,624.931,640.009,657.769,664.276,669.176,654.55,674.971,677.04,678.867,683.444,684.339,527.448,527.134,444.952,425.453,370.712,371.332,365.382,364.871,364.301,363.596,429.256,428.83,566.542,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.756,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.527,651.642,661.666,647.39,666.642,669.036,667.156,654.239,633.635,475.057,478.549,402.799,390.908,340.799,343.919,339.893,343.763,346.695,347.706,414.033,418.47,556.952,632.103,642.025,661.099,670.046,677.623,659.213,678.098,680.127,682.24,687.026,686.405,528.845,528.227,442.203,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.367,400.948,538.662,614.271,635.794,664.645,675.087,682.357,664.292,683.204,687.583,688.464,689.004,685.117,521.337,520.666,434.466,415.951,366.269,366.732,361.093,361.646,357.638,352.592,366.298,363.06,403.092,476.577,468.627,526.466,536.362,545.463,524.084,510.597,504.736,459.499,461.469,437.427,408.489,406.278,339.34,338.744,322.819,323.365,317.417,309.35,309.515,309.683,325.855,325.937,372.118,375.64,407.048,406.595,418.475,429.604,437.866,441.204,445.284,447.272,435.385,405.926,378.857,378.232,362.412,362.085,344.775,343.003,335.167,339.991,334.965,331.337,331.993,397.786,397.339,531.839,596.735,618.214,636.73,643.296,651.025,637.395,655.078,655.277,655.246,658.629,662.405,505.973,501.715,417.878,393.946,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.704,619.172,638.29,640.312,640.41,645.303,648.224,488.183,482.617,400.508,379.568,325.038,326.642,320.907,320.398,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.218,637.916,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.442,333.475,398.489,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.647,630.7,630.726,631.603,634.292,639.962,482.794,478.816,397.392,378.276,323.641,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.468,623.595,647.488,648.848,647.541,649.871,650.853,488.359,480.216,397.287,377.864,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.571,370.615,407.547,401.989,406.925,407.68,411.954,419.208,427.632,426.7,408.232,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.768,341.813,361.333,365.861,411.674,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.169,447.779,427.48,402.413,397.253,378.833,375.585,356.599,354.027,356.696,360.401,359.028,356.672,422.055,421.855,555.49,619.764,643.588,662.106,669.669,671.794,651.325,668.993,668.341,669.009,670.756,674.65,522.678,517.164,428.379,399.328,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.714,666.443,668.343,649.022,665.076,664.843,664.965,666.599,671.98,515.609,508.863,426.518,401.929,338.281,329.692,318.018,315.293,313.636,311.916,374.965,384.596,525.741,594.299,625.517,651.18,658.675,665.628,649.235,667.569,669.746,671.863,675.489,676.729,519.467,513.765,435.24,415.295,360.21,357.928,350.045,349.412,348.942,343.593,404.261,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.381,676.136,677.715,682.106,685.092,525.939,517.226,437.573,419.267,366.222,367.138,362.22,359.333,357.601,355.486,418.154,416.058,550.603,620.883,631.449,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.488,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.912,332.165,332.998,378.204,440.049,443.343,502.46,512.243,521.083,508.115,505.764,505.789,461.596,464.168,446.313,412.573,405.395,339.961,339.018,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.797,405.637,404.694,416.781,424.502,430.405,432.436,436.117,438.155,426.195,404.594,374.386,366.029,347.149,344.049,325.283,324.359,324.311,320.829,318.22,317.282,382.224,382.817,520.208,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.859,658.753,661.556,668.015,507.589,500.668,416.596,394.891,335.703,333.499,326.307,324.808,323.792,325.049,391.533,390.131,525.834,593.838,611.761,629.644,637.764,643.842,632.435,658.617,665.991,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.011,333.135,337.719,339.105,338.605,403.942,407.252,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.156,674.472,507.717,502.617,424.026,409.773,358.406,359.996,347.95,351.697,353.571,353.929,369.948,369.951,414.732,409.114,449.133,446.936,450.867,448.656,442.89,435.16,430.674,426.515,410.189,385.996,355.832,348.332,330.762,329.738,318.05,322.782,326.244,331.202,334.893,335.099,401.623,405.97,541.185,607.48,628.858,645.699,645.982,640.386,614.387,628.144,627.145,631.841,639.397,647.468,491.769,487.9,410.441,395.38,344.376,349.303,345.085,344.571,344.211,343.836,358.174,357.717,404.185,467.258,470.05,530.136,535.647,538.287,521.769,516.587,515.532,469.242,469.941,458.092,433.481,430.051,363.062,358.006,341.151,343.363,330.104,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.312,406.384,404.112,400.176,400.242,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.924,316.304,316.543,316.785,316.858,382.604,384.117,522.161,590.693,608.499,625.294,631.666,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.988,416.977,397.154,342.359,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.142,518.993,514.676,434.595,417.324,363.368,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.728,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.271,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.012,331.762,399.753,410.74,546.102,616.916,647.138,669.47,676.518,679.528,658.856,674.917,674.902,676.513,679.488,684.496,525.126,519.996,435.119,412.98,353.932,350.481,345.848,348.745,349.28,349.254,412.802,412.396,547.405,612.93,629.052,645.931,649.469,651.167,633.738,653.638,659.825,658.189,654.627,658.036,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.303,332.882,345.673,344.814,392.247,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.104,448.186,451.201,435.818,407.236,403.43,339.219,339.497,326.535,330.196,316.491,320.976,325.452,326.252,340.553,342.55,389.005,380.921,415.426,405.888,405.124,406.433,406.778,408.02,416.5,422.668,412.201,392.576,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.456,391.352,389.977,527.236,599.894,620.086,641.522,647.837,651.812,634.811,652.457,655.448,657.555,661.976,670.623,515.355,512.536,432.268,414.906,361.772,362.392,357.56,360.633,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.537,634.373,640.154,650.406,496.093,494.373,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.616,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.063,414.03,357.764,356.491,349.757,348.447,343.11,333.84,391.063,395.636,532.937,607.247,627.377,651.163,657.994,661.088,639.683,658.688,660.881,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.062,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.108,652.925,656.094,656.257,636.857,653.197,653.166,653.384,656.841,663.023,505.511,501.863,419.105,397.663,343.695,345.985,340.913,342.313,343.667,335.563,348.347,343.81,383.514,453.559,461.217,521.358,527.994,534.315,522.511,521.53,523.171,479.622,483.557,468.349,440.505,434.974,368.564,367.645,350.618,352.038,335.712,327.051,318.396,316.662,330.917,325.066,367.783,366.924,410.453,423.767,439.391,444.273,446.129,441.436,442.342,443.455,430.687,410.731,386.94,375.976,357.172,355.738,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.614,524.555,593.765,613.089,641.103,660.959,675.745,660.86,678.036,679.017,678.203,680.452,685.252,526.675,522.977,443.966,425.114,364.585,345.587,332.96,342.896,348.683,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.761,667.478,640.302,647.767,641.001,639.735,643.626,651.878,498.295,495.959,414.638,394.153,338.603,335.497,324.219,320.006,316.167,316.615,382.499,383.827,522.089,594.022,610.541,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.428,503.393,423.462,397.528,340.691,340.52,335.976,338.2,340.632,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.833,639.822,654.2,655.38,657.131,661.059,668.452,509.153,504.682,422.632,402.908,349.732,349.976,343.883,342.243,341.07,340.449,405.905,407.086,542.944,601.228,609.138,626.088,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.428,326.405,328.407,331.447,332.385,348.596,351.368,399.401,466.809,467.503,525.801,530.363,532.51,517.631,514.119,514.702,472.264,478.238,465.16,438.484,433.811,364.844,360.741,342.126,340.298,323.803,322.419,319.032,316.591,333.132,332.733,377.248,374.95,411.231,408.209,414.688,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.137,371.442,352.21,349.899,332.812,331.431,332.001,329.653,327.7,328.611,394.922,404.287,540.436,611.699,631.482,658.713,677.869,684.837,665.317,682.672,684.081,683.739,683.19,686.766,530.245,526.265,444.521,420.265,356.74,353.104,343.495,338.699,335.73,331.873,396.684,402.815,537.193,607.829,630.816,663.709,677.14,682.56,662.844,675.157,672.736,673.484,677.532,682.62,521.224,513.57,431.421,411.559,356.159,352.979,343.423,342.644,340.971,337.915,401.177,402.229,538.523,610.496,624.956,639.935,639.772,636.602,611.843,625.686,623.469,623.748,627.994,635.728,480.765,478.075,396.859,388.77,344.236,336.369,321.173,318.911,318.644,317.956,382.418,389.304,527.775,601.427,617.026,633.704,639.765,645.046,634.707,660.559,669.624,674.225,678.306,684.78,508.689,495.997,410.601,389.09,334.06,331.492,322.973,320.362,317.612,315.692,378.716,380.614,515.296,585.347,603.8,629.034,647.02,669.619,659.813,677.796,679.621,681.609,681.693,684.843,525.037,515.327,426.502,398.09,338.751,337.362,331.297,326.904,327.162,327.56,341.97,344.572,390.424,463.164,467.661,538.997,550.401,554.407,534.427,520.506,515.071,470.661,472.008,459.648,435.986,431.522,364.825,364.261,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.868,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.312,339.307,320.916,320.345,314.462,314.511,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.982,404.547,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.488,330.635,331.055,316.117,320.807,327.474,329.988,336.446,344.161,412.691,416.066,556.143,628.605,647.378,666.644,671.279,671.864,652.358,671.16,673.126,670.763,668.712,664.543,501.561,490.295,401.554,377.665,322.595,322.584,316.08,317.066,317.641,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.359,664.312,672.202,518.54,510.524,425.164,406.675,352.387,352.127,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.833,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.259,520.169,520.174,437.203,416.526,360.968,358.709,352.454,354.326,353.007,350.26,412.604,410.672,542.383,610.497,618.44,625.503,628.358,632.125,621.483,645.405,652.983,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.803,332.009,378.179,444.698,441.938,502.328,508.017,506.187,489.74,486.464,486.729,443.707,447.617,432.358,407.592,404.438,340.151,341.206,325.949,328.717,318.34,326.316,338.444,341.879,359.826,361.913,410.299,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.257,369.693,357.156,357.467,338.482,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=70 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=90 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=10 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=150 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=200 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=200 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.wind_634_existing bus1=634.1 phases=1 kv=0.277 kw=200 pf=1 yearly=wind_634_existing_shape
new object=storage.battery_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kwrated=585 kwhstored=553 kwhrated=553 dispmode=follow %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_existing_shape
new object=storage.battery_675_2_existing bus1=675.1.2.3 phases=3 kv=2.4 kwrated=100 kwhstored=200 kwhrated=200 dispmode=follow %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_2_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=2.4
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.27712812921102037 kwrated=102.12 dispmode=follow kwhstored=292.93 kwhrated=292.93 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_634_shape
new object=generator.wind_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=165.88 pf=1 yearly=wind_634_shape
new object=line.line_for_lead_gen_634_1 bus1=634.1 bus2=bus_for_lead_gen_634_1.1.2.3 switch=yes
new object=vsource.lead_gen_634_1 basekv=0.27712812921102037 bus1=bus_for_lead_gen_634_1.1.2.3 phases=1
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=513.7932 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.561,380.764,524.403,603.456,634.528,611.044,541.184,420.21,227.649,15.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.424,202.352,346.95699999999994,428.113,496.574,584.098,355.142,385.74,195.80300000000005,6.928000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.693,336.111,477.738,562.292,596.442,574.961,288.526,324.58000000000004,157.927,6.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.024,336.408,486.914,420.943,343.274,224.639,526.384,244.058,132.708,5.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.517,253.175,319.99,421.648,408.714,338.32,343.902,262.492,127.056,10.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.37,80.875,215.45800000000003,130.491,274.445,291.51,241.477,129.819,88.226,15.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.507,417.246,584.572,682.578,717.265,695.113,620.39,488.411,277.89,28.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.673,294.245,400.808,430.7779999999999,278.337,283.393,313.221,189.881,126.368,6.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.377,8.737,30.928,116.138,151.407,108.127,46.238,23.118,52.86,1.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.937,76.978,84.73299999999999,87.27700000000002,100.317,159.29700000000005,235.959,175.463,66.859,2.8339999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.945,390.912,553.859,651.1860000000001,688.45,669.795,598.008,474.639,274.333,33.373999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.28,393.257,549.452,643.8430000000001,596.921,563.383,593.418,467.897,271.791,36.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.125,231.374,438.42,462.939,506.359,553.494,468.847,381.236,246.018,34.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.77300000000001,302.798,316.251,601.556,644.018,630.457,564.027,442.644,242.027,36.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.646,216.658,354.41,382.52,415.692,399.962,320.9750000000001,206.82499999999996,189.027,32.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.94,312.725,543.562,634.312,671.784,656.239,587.899,348.374,280.167,52.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.695,206.349,193.41600000000005,198.093,288.423,464.831,235.107,171.37400000000002,22.324,0.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.614,125.112,66.168,81.877,651.51,636.8820000000001,314.724,452.074,266.609,53.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.54999999999999,216.68600000000004,575.621,623.2330000000001,234.252,154.239,179.04,67.008,55.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.94600000000003,413.854,573.051,664.36,697.55,682.327,619.595,499.162,301.701,67.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.148,136.857,358.069,632.516,676.6969999999999,668.604,606.815,486.994,298.4630000000001,69.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.549,396.86,555.79,656.851,699.2909999999998,684.494,616.655,492.24,298.24,70.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.632,402.047,570.734,675.2439999999999,719.0210000000001,703.675,636.309,512.798,319.302,80.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.166,158.745,529.547,439.501,665.179,549.522,579.781,399.76,248.829,53.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.93,284.56,309.2,468.349,669.245,662.12,497.185,465.076,270.826,61.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.472,190.574,304.739,235.00800000000004,124.807,37.279,107.98,206.93799999999996,84.53399999999999,27.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.947,255.981,175.578,519.01,709.28,709.13,649.748,527.911,329.596,91.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.365,451.687,623.55,725.2689999999999,762.328,744.548,670.016,544.748,349.171,101.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.953,422.916,468.434,523.4839999999999,526.2629999999999,550.886,472.462,341.795,206.25,87.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.017999999999997,96.604,118.767,333.449,355.752,187.787,148.235,82.624,175.12000000000003,40.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.784999999999997,206.18,410.593,386.09100000000007,330.219,402.351,372.956,314.23300000000006,96.75,7.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.888,375.919,117.371,172.817,258.312,350.115,271.922,478.469,306.443,91.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.598,143.346,161.309,221.133,485.667,426.503,397.218,206.69300000000004,128.176,88.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.726,384.933,76.089,130.934,135.844,150.355,166.601,118.98,32.004,27.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.90399999999997,98.722,253.21,400.678,676.6500000000001,668.751,605.324,481.897,302.97,93.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.012,17.386,525.8399999999999,625.039,669.1859999999999,328.315,607.8309999999999,495.793,323.852,103.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.208,264.085,363.285,356.535,131.465,128.181,206.623,3.673,47.122,8.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.076,406.456,566.529,666.938,713.287,703.6769999999999,637.688,522.715,339.736,112.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.111,92.884,376.926,448.75999999999993,552.015,349.951,457.841,513.667,341.491,116.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.642,201.616,265.32,666.004,708.165,439.607,630.5310000000001,520.172,349.075,121.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.772,191.559,411.847,561.754,654.989,690.134,684.7360000000001,614.242,494.002,316.42900000000003,105.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.716,65.818,144.783,192.49,295.901,678.184,667.826,606.972,497.274,178.618,66.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.023,37.376,57.038,124.357,150.418,97.188,82.868,64.682,26.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.986,2.257,110.732,212.275,540.638,773.229,768.8599999999998,700.527,577.4639999999999,388.758,142.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.676,224.2,455.68,607.966,707.8370000000001,754.3679999999999,743.553,679.295,425.338,369.227,133.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.720000000000001,231.143,472.792,634.1809999999999,734.834,777.9769999999999,762.7510000000001,693.5799999999999,568.372,386.635,146.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.91,229.335,456.12999999999994,605.7120000000001,698.0189999999999,736.9190000000001,723.5899999999999,661.3040000000001,546.5649999999999,369.758,140.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.829999999999999,215.184,439.297,589.342,685.442,726.353,711.747,653.245,531.898,352.704,118.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3,193.369,402.1120000000001,336.118,376.687,482.219,675.0690000000001,540.729,393.902,294.5160000000001,95.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.473,209.35000000000005,427.485,576.421,668.246,703.73,705.673,638.129,398.181,347.734,132.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961,220.184,435.598,588.246,680.483,530.361,430.47,366.306,525.898,183.05,133.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.243,18.243999999999996,42.451,201.378,344.332,230.706,209.732,508.922,150.26499999999996,131.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.428,231.226,456.056,605.3820000000001,697.374,730.623,714.202,654.63,542.631,374.722,99.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.851,185.644,279.136,124.922,77.98,107.378,123.848,53.59899999999999,47.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.895,21.255,65.999,83.688,357.699,463.296,520.12,240.53,218.525,346.78,82.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.475,224.50100000000003,369.5800000000001,580.223,670.393,703.98,692.587,638.546,136.965,360.618,143.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.671,84.43400000000001,108.444,149.459,162.725,103.54,206.655,129.47,122.112,59.61899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.912,198.277,381.215,673.962,772.817,705.46,631.004,545.2919999999999,433.362,259.725,66.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.52,290.238,515.273,655.4399999999999,735.674,770.084,756.054,691.425,580.038,412.273,174.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.682,60.087,155.109,233.982,180.811,215.877,561.712,316.584,471.865,373.977,154.762,0.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.997,279.924,505.719,652.8320000000001,736.413,773.838,758.935,673.5020000000001,545.577,373.602,138.699,0.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.786,302.048,528.529,677.46,763.609,795.2460000000001,780.1530000000001,705.7170000000001,581.55,404.684,172.927,1.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.26599999999999,293.729,519.374,668.844,758.2459999999999,794.0750000000002,773.5600000000001,708.784,593.711,420.20899999999995,183.646,3.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.504,267.915,480.797,364.628,364.446,580.535,689.2240000000002,593.128,519.9110000000001,398.11,173.277,2.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.463,174.923,181.17,158.421,169.693,111.551,262.697,86.647,132.463,56.883,7.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.571,219.886,504.459,672.6469999999999,713.1400000000001,793.625,676.521,625.4000000000001,491.058,344.101,82.17199999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.873,315.391,540.978,694.621,790.6379999999999,829.803,814.443,743.903,623.5319999999999,446.362,185.257,2.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.50200000000001,314.591,527.418,660.847,739.8279999999999,766.252,755.922,694.318,572.906,417.289,186.694,4.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.981,262.586,363.277,491.893,505.544,519.117,493.031,386.445,387.989,338.35799999999995,135.584,3.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.305,153.822,271.949,609.656,578.285,482.267,363.47,384.416,267.563,177.483,84.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.758,205.07,425.092,381.562,797.491,820.0569999999999,830.128,757.624,633.027,447.728,200.859,6.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.889,338.009,555.088,697.076,775.8570000000001,806.795,789.066,705.784,596.752,428.81,195.589,6.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.616,343.758,563.242,707.857,793.538,825.3660000000001,808.278,734.316,607.591,431.042,196.791,6.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.014,346.317,552.389,687.5169999999999,774.1969999999999,810.633,802.038,739.8100000000001,620.587,449.003,208.774,7.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.51400000000001,324.433,519.428,647.249,722.883,756.575,743.0360000000001,608.9209999999999,214.383,191.638,46.186,1.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.832,178.50099999999998,271.213,218.613,349.399,391.975,566.192,670.502,437.785,348.284,168.117,6.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.855,43.510000000000005,98.167,457.598,483.739,476.92500000000007,461.753,443.855,428.294,319.545,9.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.262,102.693,72.984,181.777,364.14,52.876,49.047,182.514,86.695,225.762,107.416,8.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.613,153.695,193.048,378.898,569.28,635.605,637.108,647.6800000000001,586.878,438.147,204.185,8.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.179,355.734,568.938,717.623,812.876,850.9749999999999,834.396,762.695,636.135,459.552,215.376,10.919999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.02,378.317,589.6919999999999,732.421,818.0010000000001,847.346,826.28,751.438,627.7789999999999,454.159,214.486,10.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.511,348.443,543.37,675.85,746.981,769.471,750.215,656.779,577.598,346.81,163.589,9.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.027,232.636,519.6220000000001,610.153,751.795,780.599,757.694,689.526,582.1569999999999,426.757,203.378,10.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.548,194.341,216.673,299.426,355.28499999999997,356.51599999999996,184.907,268.569,194.622,81.651,147.245,9.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.516,22.208,124.338,148.906,208.181,333.151,395.3130000000001,319.519,203.639,140.268,42.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.28,124.389,419.621,661.507,734.5079999999999,357.859,324.035,321.88300000000004,290.593,195.327,28.146,11.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.958,361.216,548.63,672.3480000000001,747.007,776.1600000000001,754.899,692.395,579.3659999999999,422.054,206.055,16.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.348,349.335,543.664,546.797,680.17,590.983,766.278,310.059,455.882,217.58,123.759,17.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.115,17.351,32.993,243.699,101.965,59.595000000000006,428.759,100.759,125.228,97.894,77.331,9.679000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.792,229.889,461.858,607.736,781.1290000000001,814.7059999999999,789.861,723.0459999999999,606.427,443.54099999999994,219.386,21.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.318,7.262,101.70000000000002,100.248,245.506,171.463,347.398,147.294,115.71,97.427,47.772,1.2869999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.443,196.109,532.682,668.045,757.944,797.3299999999999,511.76200000000006,495.711,611.365,365.303,220.071,21.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.58699999999996,412.277,606.985,744.274,819.757,839.5590000000001,813.4010000000001,740.089,619.81,453.816,226.54,21.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.638,156.991,395.1350000000001,576.9529999999999,704.477,779.021,801.1030000000001,784.488,712.168,592.534,431.774,214.378,22.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.124,150.124,378.5129999999999,567.112,706.502,789.207,822.862,804.836,733.576,615.517,447.304,222.781,24.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.654,153.951,291.72099999999995,498.074,575.155,760.712,629.1020000000001,619.5729999999999,576.202,440.922,314.44599999999997,159.888,20.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.595,154.338,384.699,567.553,691.746,768.1030000000001,800.614,788.251,722.8380000000001,394.538,441.843,219.585,25.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.186,156.228,379.466,555.4749999999999,687.255,770.796,813.737,812.437,749.0039999999999,633.0229999999999,467.042,234.943,27.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.729,178.372,421.207,605.4010000000001,736.193,814.251,841.4359999999999,814.5730000000001,740.4300000000001,618.764,448.203,225.239,28.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.736,118.866,270.04,450.129,718.776,795.429,818.1569999999999,793.654,721.4490000000001,610.259,447.248,228.49,29.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.073,166.545,389.317,563.164,686.462,754.0830000000001,771.4459999999999,748.9559999999999,586.147,566.006,410.664,209.159,30.145999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.72,54.687,268.957,177.866,421.171,539.982,539.077,651.056,274.77,165.773,275.105,109.35399999999998,28.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.014,163.758,376.557,351.271,457.335,512.897,321.712,361.468,193.613,143.12000000000003,32.952,25.028,0.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.341000000000001,26.293000000000003,32.042,94.766,189.845,189.747,215.238,297.517,122.475,149.488,97.537,43.657,4.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.725,27.327,85.776,168.566,232.565,202.4,204.975,327.971,350.881,373.874,179.296,43.949,34.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.372,115.51,172.73300000000003,240.261,247.406,377.94,457.645,480.856,556.571,578.2339999999999,414.548,209.165,35.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.014,186.738,413.298,588.256,713.806,791.1619999999999,816.0910000000001,800.057,733.319,616.4689999999999,452.636,233.656,35.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.384,204.279,438.737,610.6490000000001,727.0749999999999,791.799,809.433,788.071,715.043,593.922,430.752,222.765,35.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.712,203.541,431.7950000000001,594.865,714.3439999999999,777.816,789.362,757.5730000000001,697.87,594.383,438.8440000000001,229.835,36.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.459,191.061,403.194,562.624,594.455,743.174,652.114,742.345,568.481,370.864,418.983,214.217,38.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.998,110.802,300.473,294.8,364.102,509.176,784.054,755.173,382.66,319.352,281.739,119.588,26.768999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.966,132.632,394.122,488.235,585.049,97.704,172.24,196.033,46.911,182.098,92.244,121.945,37.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.528,197.123,160.66699999999997,183.7,697.978,771.51,797.064,387.476,714.457,601.6189999999999,443.241,232.73,38.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.998,207.472,426.3769999999999,582.6149999999999,695.826,761.081,781.261,762.393,698.152,590.424,434.398,227.831,39.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.019,115.281,280.906,555.873,573.862,599.403,760.3789999999999,654.421,673.244,567.4639999999999,416.886,219.478,40.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.319,198.256,404.999,448.136,508.9959999999999,727.947,750.9749999999999,732.453,670.836,568.568,416.506,221.303,41.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.821,200.193,406.61,564.961,678.7470000000001,743.2940000000001,769.6310000000001,749.699,681.347,460.888,397.637,198.526,40.867999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.902000000000005,191.397,311.476,440.928,515.153,542.176,484.308,170.698,80.043,35.906,232.359,83.111,18.122000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.584,197.012,397.579,549.146,655.074,572.6560000000001,718.884,578.513,413.679,551.6610000000001,408.906,218.528,43.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.674,165.09200000000004,348.722,502.154,548.665,562.86,638.298,728.298,662.1179999999999,490.612,370.832,159.58,37.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.876,193.644,337.144,394.379,576.019,668.443,759.686,740.264,678.8220000000001,570.253,393.337,227.569,46.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.698,189.474,270.702,480.85,550.943,517.186,594.46,731.108,555.467,567.18,422.372,229.826,47.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.568,207.134,226.707,559.467,410.547,514.727,454.046,433.423,23.077000000000005,93.138,4.579,226.658,47.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.003,81.29,313.18,441.997,304.75499999999994,754.22,780.295,769.504,710.455,606.7630000000001,233.437,247.66700000000003,51.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.284,235.784,461.55,634.913,759.584,832.661,857.3770000000002,830.835,759.911,639.309,477.416,259.084,52.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.694,248.258,471.989,632.508,748.705,809.9310000000002,828.4639999999999,812.3659999999999,734.0889999999999,617.232,453.697,244.736,54.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.609,233.707,445.20400000000006,609.1349999999999,731.096,799.5999999999999,816.8079999999999,795.1990000000001,721.346,610.524,452.088,246.931,53.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.692,232.901,437.069,584.312,682.049,736.492,763.249,753.322,697.643,597.448,447.693,247.93,55.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.043,230.566,431.466,585.526,699.283,762.747,784.3549999999999,762.671,702.452,591.963,443.12299999999993,245.933,56.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.472,169.76200000000003,50.978,347.711,378.669,303.43,614.078,546.626,253.911,368.944,233.574,132.387,39.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.183,210.77999999999997,421.253,566.693,669.7470000000001,725.008,740.722,721.875,660.9530000000001,558.993,416.242,230.223,56.84199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.792,220.82,412.086,557.7470000000001,669.099,731.043,436.10800000000006,731.847,673.093,569.184,422.741,233.757,56.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.495,217.321,410.618,558.783,667.4939999999999,521.562,461.944,497.795,223.503,85.537,339.41999999999996,94.877,58.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.007,243.42,453.517,609.508,719.036,783.078,800.59,778.105,710.905,600.583,448.436,250.176,59.34899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.733,155.536,330.277,588.7379999999999,696.1519999999999,754.868,773.654,754.441,692.1030000000001,589.043,442.001,247.266,59.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.038,191.217,440.022,590.408,602.75,744.961,759.136,735.0109999999999,595.925,419.156,299.125,196.137,55.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.658,51.653,76.267,94.229,107.161,299.127,454.50999999999993,384.66,265.181,162.366,41.478,6.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.644,178.472,310.559,416.059,559.659,552.913,319.414,377.838,366.516,79.94,316.45400000000006,236.54,62.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.735,225.744,354.486,233.77,320.11,520.478,250.087,229.583,670.941,569.128,425.91,241.567,62.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.921,65.819,166.432,270.565,375.32,490.401,140.134,45.833,31.441,37.156,10.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.61899999999999,131.159,307.946,577.894,682.922,743.648,610.491,484.258,479.428,517.45,438.436,248.392,63.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.637,242.179,442.7999999999999,598.54,709.259,776.427,801.452,777.268,708.4920000000001,537.42,451.67,205.032,61.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.977,247.241,443.46,586.321,686.506,744.4960000000001,766.674,752.0609999999999,698.515,596.002,450.375,259.546,68.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.735,242.35,436.324,580.074,678.1170000000001,518.507,755.877,726.833,669.4229999999999,570.213,430.126,248.373,68.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.965,231.809,422.867,572.056,679.084,737.902,743.9949999999999,357.984,646.802,370.6799999999999,374.298,243.168,70.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.697,229.368,416.956,557.876,656.678,633.8979999999999,737.282,719.58,527.107,459.795,425.307,247.068,69.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.076,243.94,446.084,460.17,704.832,587.498,533.426,762.7370000000001,488.369,589.8720000000001,342.014,257.84,70.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.69199999999999,237.708,429.61,571.537,675.934,467.088,605.73,728.402,672.987,573.716,432.379,249.68,71.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.333,229.918,418.529,562.875,670.9999999999999,735.298,758.7,592.006,668.797,565.687,340.74399999999997,248.05099999999996,71.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.362,227.515,410.039,551.391,526.571,710.784,206.696,492.85100000000006,272.394,405.45,358.494,218.661,68.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.371,231.787,416.79,555.895,653.316,705.874,721.378,705.25,466.205,371.525,417.822,0.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.063,225.79,403.924,539.268,637.218,690.258,705.242,636.167,524.325,475.222,405.683,203.545,54.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.879000000000005,228.608,410.97,549.35,636.8100000000001,693.528,424.547,586.373,636.317,540.87,408.928,240.61099999999996,76.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.78699999999999,172.31500000000003,395.52600000000007,525.045,615.141,670.271,690.851,589.3839999999999,528.143,358.126,250.732,168.584,56.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.554,158.403,239.583,389.129,587.2419999999998,608.687,643.591,581.1920000000001,589.021,479.971,261.664,220.936,52.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.527,75.547,251.457,376.616,464.19,478.308,590.154,613.123,583.513,470.148,340.992,245.055,34.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.707,220.872,140.962,243.089,374.823,343.746,705.293,609.575,456.236,176.942,134.366,48.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.181,226.248,281.857,544.22,383.65,380.306,369.816,516.061,509.912,114.646,117.862,184.153,78.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.125000000000004,75.281,109.953,299.384,533.374,390.593,578.895,201.537,209.155,144.887,81.733,74.62,12.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.402,227.795,200.809,358.456,547.18,581.682,600.551,579.349,669.403,571.325,302.16,255.341,83.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.071,242.945,437.065,431.881,683.4490000000001,375.113,582.181,745.1279999999999,680.975,575.8779999999999,432.907,77.915,74.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.49,231.555,419.509,561.12,666.7529999999999,572.98,742.863,724.498,666.5329999999999,430.208,324.328,254.913,70.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.9,231.071,418.19,559.0079999999999,662.4680000000001,721.7630000000001,536.507,725.904,669.441,573.3789999999999,439.153,262.752,81.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.991,222.686,403.241,542.025,635.762,690.503,545.591,694.563,640.741,553.974,424.92,256.45,82.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.928,223.8,407.7490000000001,548.08,652.072,715.079,550.227,384.051,666.425,568.649,439.521,201.039,61.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.86599999999999,230.562,421.612,564.185,668.6,734.226,762.2610000000001,746.373,690.043,595.804,459.915,278.453,88.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.823,239.341,429.447,569.624,664.241,647.212,354.838,735.381,582.14,583.092,449.338,263.295,77.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.858,97.098,270.325,448.158,645.5550000000001,614.5269999999999,573.856,444.161,318.96,443.045,272.898,189.877,42.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.13,67.135,154.589,236.833,283.536,346.862,510.2039999999999,433.089,431.642,287.236,243.291,70.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.105,59.00699999999999,139.246,424.745,488.91,451.109,268.934,608.408,673.461,457.516,415.481,256.383,89.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.661,218.964,401.671,549.131,663.067,546.941,581.926,655.454,623.954,526.103,342.5470000000001,173.62,67.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.095,66.162,212.653,269.486,532.5260000000001,373.553,417.374,519.79,562.77,359.461,301.146,226.887,82.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.943,100.585,411.924,309.465,308.33400000000006,503.3159999999999,481.157,463.13,285.225,464.393,64.401,256.072,75.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.171,41.944,141.422,327.46600000000007,319.299,596.994,594.478,725.2299999999999,611.359,533.9739999999999,369.519,244.311,89.229,0.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.815,193.449,325.45,235.71400000000003,325.832,288.801,310.287,246.915,224.015,345.574,369.438,273.126,86.969,0.8270000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.401,164.007,302.073,274.281,402.749,476.441,443.517,466.067,405.532,202.27699999999996,173.576,1.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.795,219.59,408.93500000000006,48.526,200.773,564.5790000000001,622.535,610.262,668.454,576.946,445.305,273.038,89.89500000000001,0.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.284,217.343,404.653,545.621,639.534,699.949,722.189,712.249,669.2059999999999,580.967,418.121,233.691,84.003,0.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.675,217.658,406.304,547.133,649.674,710.562,735.34,709.829,660.088,570.224,412.0729999999999,229.554,61.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.831,194.94999999999996,306.79,451.301,584.564,614.866,477.244,499.16,274.176,514.969,359.014,199.05,76.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.263,188.727,280.974,391.586,622.723,683.902,708.734,696.11,650.109,454.618,302.937,10.879,20.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.656,149.42800000000005,314.923,469.56500000000005,565.044,564.5169999999999,622.1790000000001,610.814,482.801,416.16,360.9740000000001,228.386,84.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.898,200.158,397.409,534.628,623.245,682.4,616.3340000000001,422.98800000000006,522.217,486.1770000000001,335.556,221.535,57.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.915,202.027,379.971,427.535,293.2,580.366,615.415,504.751,585.197,500.282,321.92,100.947,75.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.611,204.494,387.002,527.372,631.478,691.762,467.3970000000001,698.018,655.6139999999999,568.688,440.53,271.219,91.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.366,207.81700000000004,394.597,537.427,636.347,696.944,600.015,502.54,211.717,469.727,391.86,181.55899999999997,72.50099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.697,204.363,212.257,419.336,621.4050000000001,526.782,424.273,117.606,450.953,505.307,435.576,232.154,87.256,0.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.812,203.914,387.36300000000006,531.395,449.897,514.842,626.606,537.585,324.272,42.505,202.187,200.63,81.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.979,145.4,268.865,457.592,549.398,529.859,374.16,610.534,523.04,433.51,240.542,209.019,57.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.768,156.959,267.11,351.35,312.163,694.303,561.9300000000001,719.909,581.746,469.215,341.38,231.225,87.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.256,180.799,363.802,394.30799999999994,646.701,712.889,736.393,645.227,587.449,506.436,366.7490000000001,272.895,91.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.106,201.852,392.086,320.248,194.262,704.609,131.206,613.117,553.48,475.589,320.008,82.149,52.73199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.339000000000006,196.85,380.821,525.355,438.894,418.28399999999993,456.047,701.832,647.878,429.765,130.492,177.35099999999997,71.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.521,196.567,379.622,522.674,618.303,681.2440000000001,704.4200000000001,690.181,642.911,554.562,429.34,193.247,3.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.399,126.242,228.532,343.439,478.153,410.962,564.88,711.098,660.078,208.388,46.439,141.925,71.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.151,90.822,176.151,329.325,311.603,522.2959999999999,581.8739999999999,602.1399999999999,606.0880000000001,565.5880000000001,432.589,214.132,83.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.526,92.519,388.11,414.3209999999999,552.3670000000001,622.26,599.198,634.726,676.646,426.277,338.50500000000005,84.282,66.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.161,196.8,389.411,542.549,638.332,705.7670000000002,731.6719999999999,723.113,664.667,568.802,284.63,65.728,24.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.449,165.212,359.279,356.829,448.433,699.751,725.4230000000001,706.911,652.06,561.411,437.25,266.906,84.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.606,193.872,382.178,525.58,631.3850000000001,695.967,320.831,687.156,404.313,473.305,361.45,251.949,87.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.103,182.224,356.409,497.292,596.5100000000001,660.0380000000001,517.673,669.4540000000001,549.765,528.539,401.142,244.106,47.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.156,176.858,347.191,487.902,593.962,655.3699999999999,510.872,304.49,613.655,526.537,401.915,234.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.686,181.802,201.711,263.257,619.1529999999999,687.311,711.057,698.674,644.985,551.094,418.9980000000001,216.429,66.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.947,118.996,125.86,357.849,503.884,226.479,124.424,274.732,500.686,203.545,16.346,95.151,36.562000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.869,185.047,375.32,521.65,626.582,692.068,715.959,696.126,493.947,555.17,423.722,253.911,74.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.123,180.721,360.958,501.065,252.088,509.158,617.915,605.1770000000001,452.021,489.49799999999993,384.616,187.20499999999996,50.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.327,177.746,158.469,87.519,356.194,604.044,560.613,569.183,503.708,424.595,70.724,85.586,47.95100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.873,179.12,364.886,513.229,623.492,691.008,592.614,463.65,545.264,575.949,442.2060000000001,250.789,66.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.201,176.47099999999998,363.703,511.734,143.789,504.151,720.944,279.108,475.626,393.399,401.156,210.62200000000004,61.41599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.522,176.945,367.044,519.21,349.97099999999995,132.279,232.154,228.899,388.68700000000007,424.486,399.227,245.573,75.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.058,53.268,130.207,448.115,224.087,486.36,497.668,540.771,81.408,101.537,51.881,99.622,40.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.005,153.327,172.221,42.762,494.109,375.904,627.425,641.513,464.50299999999993,448.985,361.379,236.636,72.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.333,86.639,303.296,276.81,431.19,543.88,223.405,200.174,256.691,459.849,433.066,253.131,75.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.866,175.098,369.158,516.759,619.832,532.954,708.3290000000002,482.571,363.518,430.84,418.886,246.708,65.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.838,175.532,370.065,521.962,630.972,525.786,520.946,323.48500000000007,220.173,264.119,360.251,244.081,71.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.09,171.065,360.456,512.377,627.4989999999999,692.322,492.607,700.732,446.251,495.04,295.151,137.22,45.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.245,170.575,362.614,513.378,622.9940000000001,579.9590000000001,600.204,567.921,511.145,552.4599999999999,418.834,242.313,69.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.215,141.711,329.71400000000006,492.666,520.801,576.02,470.579,682.903,632.838,541.5169999999999,403.57,218.613,53.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.243,125.056,256.422,491.773,609.945,678.984,706.665,584.131,601.581,503.729,318.779,208.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.51,120.287,275.421,394.872,482.276,514.423,456.021,140.925,240.801,143.595,260.309,229.554,65.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.361000000000004,173.692,373.398,528.264,638.739,553.085,547.622,409.576,663.468,571.922,434.484,250.32400000000004,61.78399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.027,174.159,376.553,531.493,431.518,444.839,743.3860000000001,729.866,673.689,576.605,438.533,251.546,59.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.015,169.424,362.215,510.425,617.8790000000001,680.9,706.391,612.456,499.431,435.853,256.765,198.017,60.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.732,172.143,374.956,527.193,635.9639999999999,701.4780000000001,721.336,706.88,653.384,559.328,425.4440000000001,242.867,57.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.205,171.711,375.613,528.911,638.5509999999999,704.8810000000001,601.57,291.291,231.659,565.544,393.51,207.074,46.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.638,169.57099999999997,372.38,527.246,637.668,305.491,660.92,711.548,132.569,129.075,314.527,170.055,49.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.526,169.61400000000003,373.593,533.75,649.268,719.168,597.193,448.799,453.406,436.366,169.398,242.024,53.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.356,104.14,134.389,254.641,346.995,445.77,356.273,239.83999999999995,170.417,41.181999999999995,198.991,1.588,19.601999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.139,31.197,173.888,190.246,299.607,329.06,576.695,383.628,536.953,221.874,107.228,41.651,11.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.368,89.435,133.689,272.601,489.015,564.32,249.577,468.335,88.95,546.194,406.399,146.058,48.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.092999999999999,105.298,214.591,471.865,618.01,363.515,571.5630000000002,427.367,380.848,537.553,392.86000000000007,188.461,37.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.357,162.855,364.498,521.514,635.231,699.751,719.813,223.524,541.259,543.543,405.5299999999999,181.115,41.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.572,164.94,373.824,537.335,646.992,518.461,555.654,336.053,62.289,114.939,221.719,207.22,41.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.969,61.646,205.14300000000003,227.928,107.075,52.134,96.14600000000002,141.294,186.726,187.345,211.882,200.362,39.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.743,71.248,202.399,323.011,407.388,486.379,443.455,204.517,365.281,328.527,234.29,115.141,22.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.777,87.289,212.523,223.217,120.456,294.541,290.949,415.76,434.427,514.845,322.886,161.989,19.882999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.841,100.388,242.8,321.586,441.075,457.0789999999999,603.807,572.69,528.861,466.619,316.444,132.249,23.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.32,164.961,379.26,544.787,660.7299999999999,731.337,620.802,592.2489999999999,663.919,472.174,414.141,189.79199999999997,32.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.95,161.569,371.312,533.371,353.54,709.243,528.526,587.536,652.396,397.96,47.682,126.607,31.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.589,156.974,281.548,509.826,622.1410000000001,334.65500000000003,185.726,425.759,644.892,542.41,398.239,75.236,29.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.712,157.175,360.615,521.83,639.771,711.385,734.802,721.894,657.3630000000002,549.454,396.21,197.95,27.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.812,240.734,398.349,591.809,659.972,686.18,660.385,512.448,349.028,203.951,91.524,19.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.788,142.37,326.034,481.696,333.729,509.938,458.225,667.662,610.986,510.11000000000007,371.515,183.666,23.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.602,151.418,359.314,524.459,640.846,708.775,488.486,460.181,531.41,535.01,366.222,0.0,8.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2529999999999997,151.59,359.464,519.744,633.866,702.0500000000001,725.7250000000001,483.559,637.699,203.83,384.844,186.903,19.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.755,149.03,309.095,332.28,454.601,341.07,522.752,403.009,534.249,364.13,258.811,64.476,16.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.321,127.41,246.957,387.726,450.837,542.742,618.259,557.44,554.148,389.88,317.998,165.907,14.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.836,14.317,31.161,106.51399999999998,135.897,125.074,100.512,67.929,85.089,144.109,122.332,10.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.008,149.917,361.942,255.512,273.548,718.826,571.668,520.673,290.696,431.305,224.791,105.579,5.881999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.622,151.222,119.491,164.293,243.498,135.815,187.876,221.525,278.744,536.049,378.802,173.074,7.988999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.607,153.492,366.957,533.418,476.108,725.108,749.533,583.414,661.16,544.237,381.571,172.309,6.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.519,149.244,359.94,527.691,639.108,711.481,740.0780000000001,714.731,648.1220000000001,356.201,370.99,166.528,5.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.841,243.169,371.147,545.684,471.447,612.7860000000001,605.682,637.926,525.253,365.978,161.859,4.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.002,149.061,365.28,537.809,650.682,724.487,751.081,729.6949999999999,658.5650000000002,541.055,379.009,166.965,4.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.038,150.58,366.73,528.85,641.108,706.136,729.591,708.7079999999999,643.927,534.331,368.704,160.9,3.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.007,149.806,120.496,196.501,438.314,680.728,691.179,661.598,598.727,491.512,339.747,145.92,1.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.317,71.197,236.538,521.212,462.773,136.115,59.12,328.893,32.254,29.613,101.511,1.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.896,346.751,436.91,620.5399999999998,689.6990000000001,712.954,578.333,625.806,444.3,349.329,137.502,1.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.896,317.806,444.313,494.597,607.41,590.7189999999999,639.6949999999999,567.143,454.748,177.733,138.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.838,372.707,549.9300000000001,672.528,744.786,766.923,735.84,663.879,543.362,371.916,151.337,0.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.23200000000003,387.259,561.047,677.767,746.5989999999999,766.9039999999999,740.105,670.7970000000001,548.168,376.485,151.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.949,352.543,462.991,535.087,701.5189999999999,719.204,683.304,529.572,349.97099999999995,192.767,39.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.316,342.70500000000004,432.532,498.13,591.292,417.183,482.353,389.804,338.778,299.48699999999997,116.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.116,236.162,386.245,506.5,700.2539999999999,586.304,352.21899999999994,331.7180000000001,39.11900000000001,146.132,53.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,96.39,242.75,358.242,449.313,280.569,209.555,147.348,113.784,185.221,38.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.527,160.117,296.915,239.695,487.714,731.089,498.38,442.255,517.136,345.367,127.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.42,188.623,438.843,492.66800000000006,493.594,527.384,371.719,299.15200000000004,358.733,273.33,75.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.693,110.292,234.749,274.255,296.092,417.828,365.516,209.728,205.803,40.921,28.348000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.763,249.635,419.285,561.792,394.535,489.978,321.732,180.71,241.735,218.783,106.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.413,336.164,495.54,606.796,670.3,534.797,668.059,533.19,426.135,145.822,102.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.727,330.432,494.928,612.219,680.1270000000001,482.464,681.174,607.731,293.841,312.877,105.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.186,330.944,566.805,684.654,754.2790000000001,773.434,739.074,659.448,533.797,346.556,115.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.58,317.565,562.408,527.219,561.069,765.985,640.358,604.681,312.739,103.363,95.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.831,354.957,526.3969999999999,638.977,702.505,716.761,682.642,605.302,484.55,300.516,92.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.516,321.393,476.711,581.6030000000001,640.72,660.409,629.1329999999999,559.7289999999999,441.382,263.303,77.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.816,244.967,359.475,533.19,571.438,605.3799999999999,591.718,580.332,459.708,285.724,86.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.328,352.895,526.249,643.838,713.0,728.9070000000002,694.2349999999999,615.7550000000001,490.192,306.49,89.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.825,348.853,518.202,628.779,690.6800000000001,703.3630000000002,667.722,593.0939999999999,472.317,294.67,84.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.158,336.072,500.337,609.841,671.1,684.045,647.844,571.4719999999999,446.0419999999999,258.468,68.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.227,326.35,501.892,631.654,701.165,718.252,691.171,616.725,492.735,305.712,83.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.155,358.133,535.6850000000001,654.9390000000001,724.1569999999998,746.053,713.2439999999999,632.553,500.904,305.915,80.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.889,138.661,232.758,296.535,529.2810000000001,313.776,692.061,609.815,299.072,289.645,73.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.725,347.268,518.189,631.9060000000001,516.149,334.812,451.358,177.688,441.093,125.158,60.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.417,65.629,267.962,534.755,511.304,540.62,434.312,260.509,461.364,272.869,64.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.876,351.541,398.65,641.293,592.7,722.209,529.654,526.925,482.981,290.724,69.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.94,246.856,246.711,247.536,517.176,123.019,466.876,351.58200000000005,317.33500000000004,120.415,31.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.43,291.03,549.0790000000001,670.092,733.87,746.981,710.307,622.1850000000001,489.47100000000006,292.009,66.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.07899999999998,292.053,531.085,564.521,515.881,625.806,582.1270000000001,462.698,331.136,248.101,28.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.582,97.298,319.195,249.62799999999996,95.883,258.998,148.297,158.921,247.17900000000003,75.245,17.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.849,241.831,264.802,122.693,180.916,161.44199999999998,195.887,122.134,49.208,61.927,7.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.644,141.435,143.824,214.966,208.293,491.682,378.484,264.435,377.55,206.63200000000003,33.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.582,160.926,466.033,572.358,639.471,658.223,630.21,552.497,259.346,234.884,40.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.993,256.997,481.016,598.388,660.593,676.227,642.863,557.961,426.448,235.381,38.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.748,305.002,234.322,293.974,447.354,648.573,404.706,528.475,402.282,218.928,33.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.49699999999999,298.842,474.567,372.484,397.427,514.299,480.284,465.192,294.404,222.121,31.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.226,232.223,324.186,661.2560000000001,740.0509999999999,764.5519999999999,730.7280000000002,644.667,498.115,278.645,40.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.203,346.885,538.9739999999999,665.163,735.629,750.413,708.4390000000001,615.192,470.085,256.824,33.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.999,340.427,524.369,472.99,708.7909999999999,720.771,681.358,588.303,452.144,246.492,28.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.741,139.859,138.439,302.094,220.999,111.339,169.098,115.628,2.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.06700000000001,71.91300000000001,249.773,352.816,403.394,341.82400000000007,158.456,39.85099999999999,94.247,39.88799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.998,324.013,347.379,474.714,721.1220000000001,736.809,696.212,606.169,462.098,246.985,19.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.064,334.587,521.788,640.988,704.197,714.4159999999999,671.024,583.924,445.277,242.04,18.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.54,326.983,511.022,628.856,695.0980000000001,705.4490000000001,669.557,584.381,447.371,238.562,17.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.79500000000002,301.227,479.7579999999999,588.61,642.2629999999999,437.4140000000001,622.572,545.84,415.569,218.736,13.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.249,86.14000000000001,217.201,349.98,305.77399999999994,300.529,129.038,173.959,8.763,73.127,1.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.325,49.985,118.103,377.276,675.0130000000001,693.093,659.9190000000001,573.729,435.106,225.645,13.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.369,326.061,521.058,647.145,716.787,729.9,689.352,596.08,451.098,231.963,13.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.752,304.287,494.773,494.43,538.129,691.9129999999999,554.5400000000001,548.229,298.597,136.653,3.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.822,274.55899999999997,467.124,606.135,669.312,685.0360000000001,645.692,554.481,409.16100000000006,201.53,8.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.891,107.983,288.795,568.85,635.01,646.727,607.8299999999999,523.344,387.231,191.232,6.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.808,44.682,359.399,417.114,623.024,330.288,292.36500000000007,117.4,80.01999999999998,79.914,4.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.042,312.709,514.352,642.875,710.1389999999999,724.4010000000001,680.6049999999999,583.382,436.565,218.025,8.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.5,276.931,466.89,506.05000000000007,651.8870000000001,656.287,617.541,525.158,389.362,80.604,4.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.619,270.812,457.934,461.447,482.274,448.738,622.481,533.195,291.088,197.042,5.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.608,275.764,464.312,579.7239999999999,635.814,646.12,612.611,528.158,391.28,191.425,4.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.515,208.687,398.129,486.104,518.332,454.394,505.49,371.316,266.978,58.75200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.545,193.812,388.928,545.75,739.9399999999999,756.803,714.653,613.38,458.372,226.275,6.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.135,281.94,481.702,546.774,673.28,618.425,641.708,549.0459999999999,372.3610000000001,2.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.471000000000002,30.326,66.063,91.615,93.159,111.005,59.90200000000001,98.201,56.533,50.26200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.575,242.053,237.926,550.078,420.168,626.126,234.716,223.12,68.133,60.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.088,230.592,228.214,170.504,389.815,456.312,484.021,408.846,64.702,28.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.186,19.806,53.46800000000001,62.891,162.786,129.732,169.385,95.472,242.819,42.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.617,269.23199999999997,474.574,598.481,669.069,684.801,645.209,553.5939999999999,408.208,99.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.869,135.163,277.18,266.669,329.021,257.823,344.07200000000006,161.39,106.621,20.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.937,94.324,203.891,534.288,608.413,626.721,589.4970000000001,501.253,157.463,100.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.623,38.82,138.997,239.295,590.792,600.277,564.686,480.527,138.535,34.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.501,212.366,396.173,515.62,123.919,367.493,329.189,338.716,352.476,48.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.964,240.695,451.868,588.224,664.8159999999999,685.061,650.722,558.406,411.438,176.47999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.822,159.588,169.878,218.226,180.967,306.678,132.515,171.194,32.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.086,4.231,18.975,362.8649999999999,138.659,230.193,124.792,46.061,43.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.818,2.947,53.62499999999999,92.082,125.066,117.415,247.333,589.043,433.092,204.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.762,259.155,479.7999999999999,611.971,683.9920000000001,703.153,665.729,573.4149999999998,326.395,61.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.848,238.818,449.258,580.6940000000001,655.3240000000001,673.198,635.806,549.046,404.141,191.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.374,215.594,289.30799999999994,555.821,625.0350000000001,643.541,609.708,519.372,374.892,171.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.121,233.713,353.175,485.175,475.559,446.201,344.164,194.863,136.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.519,393.853,532.38,607.297,627.795,597.951,181.133,374.635,172.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9799999999999995,201.564,397.236,526.136,598.595,616.471,450.065,327.62,362.588,165.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.636,82.191,150.187,269.22,419.767,453.475,439.097,356.28,284.158,113.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.426,172.675,247.8,426.701,566.1899999999999,448.109,478.914,339.256,255.707,69.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.53,184.134,377.076,509.537,260.199,237.35,403.081,477.428,339.098,151.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.534,178.96299999999997,367.669,26.863,163.225,345.693,558.262,158.213,8.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.15400000000002,374.969,504.787,579.5540000000001,602.896,573.904,491.035,356.574,165.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.718,374.368,503.736,580.1569999999999,602.6919999999999,569.576,267.421,97.428,52.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.347,167.794,349.061,577.276,605.442,397.496,355.65,272.227,168.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.539,395.784,211.495,397.014,367.936,331.372,511.193,376.501,177.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.05,413.9870000000001,565.656,655.851,686.462,657.7650000000001,574.429,426.768,209.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.636,413.939,555.355,520.003,467.43,457.224,535.452,392.417,187.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.99,179.308,349.226,300.288,42.128,104.631,52.117,56.911,48.035999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.744,38.476,123.767,176.546,78.988,108.153,172.455,125.734,69.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.31100000000004,411.848,555.182,636.784,662.482,635.8270000000001,555.01,415.119,205.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.21499999999995,406.2809999999999,546.01,625.335,653.502,628.535,549.876,413.234,209.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.644,402.345,554.732,641.278,666.728,640.533,556.07,414.559,205.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.039,407.997,551.503,630.376,654.973,625.903,546.433,413.044,208.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.119,358.874,499.384,576.497,601.672,572.072,359.868,366.149,177.936,2.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.872,344.551,486.043,569.614,597.6890000000001,571.266,495.4740000000001,134.32,173.84899999999996,2.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.564,96.888,98.148,71.517,179.89,168.148,211.676,140.325,175.988,2.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.527,132.984,131.426,130.426,139.808,112.836,95.682,102.459,30.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.378,422.777,578.298,667.47,699.546,674.5619999999999,593.965,451.043,234.736,10.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.79600000000002,301.71399999999994,417.474,533.011,574.482,623.241,539.74,401.203,87.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.993,8.117,165.50299999999996,157.129,303.552,90.784,149.9,186.782,74.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.845,78.449,238.55400000000003,205.881,277.217,322.293,126.333,97.541,10.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.121,107.228,75.571,181.603,152.88699999999997,148.323,199.195,116.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.096,184.938,263.354,348.724,613.547,596.4870000000001,527.304,403.156,212.444,11.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.174,284.055,512.92,492.688,242.24,253.038,262.76,70.913,78.173,0.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.557,41.126,30.979,80.571,149.97699999999998,132.27,179.017,80.598,102.512,2.144,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.414,289.217,307.94,376.458,376.458,376.458,376.458,376.458,376.458,376.458,329.55100000000004,318.462,357.53,376.458,376.458,376.458,226.407,46.641,0.0,88.708,0.0,47.961000000000006,46.972,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,376.458,137.186,318.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.055,8.863,0.0,0.0,2.128,6.491,28.816,32.88,20.35,7.776000000000001,24.699,62.452,22.205,27.547,97.248,156.717,175.528,112.944,96.166,278.712,447.256,295.943,590.14,944.723,539.2560000000001,569.505,708.537,489.694,245.679,866.741,839.068,319.274,424.933,519.063,466.131,483.5789999999999,567.2560000000001,618.712,636.729,533.755,724.874,330.662,527.278,929.096,823.908,931.111,960.455,885.8319999999999,723.4300000000001,965.457,729.4639999999999,905.61,201.166,512.498,627.976,146.541,425.628,592.37,448.001,323.62,374.451,386.363,351.515,307.277,321.814,263.369,391.92,316.685,414.263,229.047,359.879,157.392,221.234,152.497,80.247,71.271,55.691,46.303,51.499,34.496,25.703,0.0,0.0,0.0,0.0,0.0,0.0,1.914,0.0,9.726,11.459,51.886,119.235,213.607,252.74199999999996,267.705,155.77,131.063,138.784,266.07,251.591,284.957,252.189,200.086,129.181,79.51,28.712,32.845,52.585,90.72,250.091,207.678,156.544,69.142,99.441,174.144,112.391,128.698,46.242,26.095,26.029,6.673,19.268,9.14,4.04,8.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.482,32.564,13.191,47.977,27.443,74.428,42.287,52.406,32.835,11.51,31.145999999999997,0.0,27.41,15.182,3.658,0.0,0.0,0.0,0.0,0.0,0.0,15.834,53.526,68.922,151.309,52.103,26.806,6.457,40.806,3.022,0.0,0.0,15.88,20.617,24.339,55.13,0.0,12.213,2.055,0.0,0.0,0.0,0.0,0.0,0.0,1.727,106.462,63.706,34.614,54.184,51.083,13.643,21.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.698,68.624,61.243,36.078,32.589999999999996,14.103,1.396,3.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.303,0.0,0.0,12.97,68.923,81.909,91.938,0.0,7.325,62.56300000000001,30.28,56.237,81.762,63.62200000000001,187.935,291.741,252.87000000000003,368.994,569.505,953.773,943.28,965.457,965.457,965.457,410.951,957.928,753.792,524.641,851.162,965.457,638.473,965.457,549.411,254.63,624.955,413.54,352.19599999999997,398.723,404.234,189.897,123.33,41.325,48.619,31.843000000000004,14.237,3.064,23.336,139.04,93.67,36.586,168.96900000000002,513.843,886.532,965.457,965.457,917.673,424.81,247.73799999999997,505.011,915.982,663.483,740.383,944.81,840.219,958.387,926.385,920.997,819.5640000000001,724.5219999999999,301.889,72.406,97.795,144.266,137.565,161.033,110.245,109.03,114.076,127.722,126.95000000000002,121.549,235.785,245.62600000000003,310.384,445.242,505.2589999999999,540.319,410.815,462.975,472.2999999999999,423.575,266.177,146.417,108.355,136.319,70.584,4.117,11.124,43.677,21.385,17.52,16.067,3.078,28.258,7.502,52.766,157.413,351.037,627.355,768.174,647.846,820.134,813.01,393.079,405.907,237.856,426.596,395.51,553.056,610.245,115.336,2.529,23.239,62.86600000000001,72.886,77.346,77.261,56.357,84.524,85.471,189.327,233.809,329.081,338.058,445.249,500.1799999999999,608.4300000000001,671.131,750.676,775.4839999999999,822.345,787.341,840.867,747.067,137.757,41.369,56.748,116.532,143.535,108.027,89.411,70.007,24.117,62.413,32.133,22.053,0.0,21.819,72.193,361.781,475.386,823.34,583.4350000000001,550.245,487.9429999999999,498.556,352.679,361.144,109.954,121.852,242.882,257.213,237.435,255.38700000000003,401.49,332.548,180.364,166.303,237.403,376.479,253.05899999999997,298.874,238.635,322.665,395.126,440.036,548.96,428.721,410.673,323.629,187.038,822.201,326.475,250.015,167.844,121.25,134.045,154.797,138.023,94.454,91.258,616.048,710.811,604.542,720.384,464.498,476.389,422.88,429.003,273.937,351.362,413.344,327.279,228.875,203.746,193.559,22.155,3.764,0.0,0.0,0.0,0.0,0.0,11.271,61.757,142.648,89.16,33.091,57.839,40.311,19.993,29.766,28.751,29.089,38.92,44.949,95.76,160.074,230.121,414.413,171.412,87.558,331.776,308.816,395.439,508.148,427.062,314.8,154.462,260.819,388.066,375.373,403.5549999999999,409.899,459.539,429.618,446.362,345.62399999999997,332.59400000000005,340.988,238.183,284.487,341.935,244.77399999999997,121.21,114.734,136.272,196.123,312.75,326.951,542.74,623.676,268.961,217.014,112.16,6.09,0.0,113.077,31.021999999999995,101.546,0.0,3.37,22.904,32.335,2.022,48.337,49.26,31.661,4.355,0.0,0.0,0.0,0.0,0.0,0.0,13.279,59.071,46.639,44.388,26.111,34.86,43.281,209.288,261.488,202.764,104.628,125.5,139.421,172.328,128.399,149.59,112.824,117.2,146.57,88.574,100.635,140.186,176.312,207.583,187.382,243.25599999999997,228.801,74.237,72.391,121.45099999999998,110.033,79.001,65.606,42.047,0.0,0.0,51.16,39.159,0.338,74.881,63.764,48.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.337,0.0,0.0,64.262,69.927,41.909,0.0,5.374,33.113,56.947,96.871,73.574,57.818,86.063,124.143,129.285,138.277,114.352,58.199,74.663,64.395,21.398,25.685,33.718,242.537,0.956,48.521,0.0,0.0,38.795,20.721,41.709,60.143,18.14,51.531,46.918,31.940999999999995,178.718,163.095,250.523,34.941,283.287,342.556,422.76,641.814,818.6949999999999,610.486,717.691,965.457,965.457,965.457,491.1259999999999,941.314,692.8779999999999,468.70899999999995,575.906,936.319,355.91,411.878,404.387,520.973,633.972,456.34,376.511,224.87,127.84099999999998,131.244,136.289,104.818,101.011,88.828,86.543,183.808,380.379,206.035,207.964,107.654,85.739,114.813,149.242,65.07,25.29,20.58,23.35,31.142999999999997,54.093,83.376,0.0,0.0,26.894,66.762,78.629,68.296,60.312,72.34,124.423,212.086,146.12,108.066,54.703,74.093,97.694,284.179,532.713,701.6469999999999,611.322,497.563,367.813,390.944,417.453,363.634,174.822,152.645,198.842,213.87,198.124,190.7,188.06500000000003,196.058,154.764,140.646,451.138,370.358,502.54799999999994,514.291,542.538,420.899,372.233,389.872,342.617,302.061,314.021,293.584,258.546,262.491,29.159,10.067,19.35,74.495,125.555,91.558,108.906,96.685,87.519,301.491,414.079,532.798,619.1560000000001,699.775,741.691,597.9259999999999,757.774,627.75,831.6289999999999,584.1700000000001,745.707,677.275,700.491,430.298,48.678,32.786,22.309,57.555,74.427,69.185,45.078,11.72,6.335,52.866,0.0,0.0,0.0,41.547,162.818,302.51599999999996,436.754,282.965,353.578,276.343,251.1,229.397,212.554,98.649,0.0,0.0,21.365,118.822,139.99,180.33,183.731,162.584,103.415,71.857,90.828,121.333,158.807,212.302,142.092,182.709,178.36,82.03,32.367,18.169,30.001,44.79,88.246,118.35,24.286,8.001,0.0,28.948,105.669,70.611,123.107,150.461,108.936,138.884,214.707,203.555,163.769,121.05400000000002,136.294,208.601,285.364,378.0700000000001,455.25,459.487,508.2109999999999,600.451,545.89,339.199,117.824,110.241,144.549,227.101,339.799,312.138,476.169,474.068,363.668,374.095,585.087,424.385,537.629,475.38699999999994,341.30400000000003,311.82000000000005,265.205,291.949,225.778,205.26,236.037,257.695,314.559,226.918,158.61,134.091,114.144,95.462,89.934,83.551,269.937,193.198,137.309,0.0,31.543,39.074,109.409,65.744,57.56,111.876,73.867,65.174,72.248,0.0,0.0,0.0,0.0,0.0,0.0,18.437,4.725,16.648,25.099,10.253,24.577,39.42,114.701,57.098,51.329,57.374,101.754,23.275,86.051,384.983,565.451,311.218,357.91999999999996,314.072,285.834,337.127,271.985,102.608,37.544,14.774,8.893,3.732,0.0,0.0,0.0,4.566,72.318,161.395,238.654,252.104,170.975,193.035,118.041,120.568,181.57,104.706,77.029,77.955,76.167,90.32,67.834,86.504,63.20399999999999,46.076,49.689,68.538,76.33500000000001,62.698,44.133,28.227,18.466,28.564,39.176,12.209,7.515,1.508,0.0,3.938,0.0,0.0,11.144,18.998,47.565,65.275,187.23,208.678,32.634,56.394,97.635,148.282,194.67,216.98,262.284,269.078,161.772,261.762,467.446,467.433,638.413,513.05,327.502,418.047,594.441,651.866,553.329,398.402,392.623,396.346,406.63,324.675,207.262,136.765,134.548,97.883,53.031,45.427,36.053,33.731,41.564,117.467,118.231,209.472,294.325,321.0,304.367,308.60699999999997,261.456,184.655,125.702,102.869,110.205,89.353,43.925,52.348,0.0,0.0,0.0,0.0,0.0,0.0,11.562,15.928,23.653,68.097,40.082,53.929,133.837,85.854,79.947,134.89,69.061,267.013,590.479,485.16099999999994,448.558,365.131,359.604,920.307,774.635,843.995,855.955,889.7149999999999,932.576,954.041,965.457,965.25,965.457,779.369,554.78,821.789,763.989,842.1210000000001,965.457,750.23,508.37000000000006,157.557,487.52900000000005,148.239,245.384,286.071,238.638,271.44,406.659,346.562,302.727,307.636,259.166,260.748,213.951,207.028,198.952,432.381,448.826,588.879,327.78599999999994,448.668,482.005,469.658,227.185,143.489,252.924,196.338,146.182,259.376,214.346,71.7,23.692,31.686,14.735,7.759999999999999,0.0,0.0,0.0,0.0,0.0,7.117,7.502,0.0,0.0,18.242,42.757,72.556,86.146,149.888,157.592,187.418,119.26,111.073,99.78,180.535,135.596,70.258,72.186,176.265,347.923,463.234,556.025,625.619,610.281,547.0360000000001,406.551,203.544,166.1,225.102,87.705,95.164,108.51,126.628,99.516,116.429,48.462,29.617,3.509,28.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.736,53.708,50.526,27.459,45.439,34.341,44.977,33.196,20.036,72.259,78.201,149.851,110.473,82.207,57.336,2.635,0.0,60.907999999999994,104.517,459.439,282.292,254.129,242.81,77.091,42.136,251.798,186.694,184.428,134.077,136.561,110.099,70.323,39.438,31.872,41.282,66.174,34.828,35.831,40.443,66.272,67.076,33.369,7.489000000000001,11.472,0.0,0.0,0.0,0.0,0.0,0.0,26.816,44.491,48.179,63.92700000000001,103.64,53.376,57.989,49.686,42.356,57.584,59.43,67.334,65.949,19.21,46.1,16.447,17.052,57.174,25.194,109.977,27.325,118.336,225.21,512.177,550.046,507.97,590.018,512.177,682.156,631.344,760.1690000000001,940.114,926.141,530.06,446.297,199.421,392.972,412.174,855.3199999999999,965.457,965.457,965.457,946.004,943.969,965.457,912.665,934.37,523.302,520.9,314.535,539.647,738.134,726.636,257.032,227.803,460.985,367.621,266.073,402.0259999999999,260.895,142.267,138.567,183.557,222.856,172.574,159.175,154.897,109.487,143.026,146.086,180.003,326.56,300.367,408.46,386.591,460.697,316.178,255.443,248.79099999999997,187.938,187.002,183.557,170.922,147.89,47.925,0.0,0.0,0.0,0.0,13.297,82.227,85.276,80.703,81.853,101.23,92.506,118.509,137.756,161.82,106.918,94.713,32.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.109,106.301,464.159,531.405,670.0219999999999,495.681,386.32,559.1990000000001,423.266,306.327,400.771,434.739,642.047,754.28,637.037,500.569,267.989,368.216,266.27,514.4150000000001,390.802,399.288,509.469,217.602,430.523,876.572,926.697,965.457,920.013,932.772,813.054,612.4110000000001,680.815,567.129,779.8589999999999,906.634,750.188,803.303,930.291,965.457,686.4639999999999,389.467,636.668,624.058,391.047,630.547,922.94,965.457,721.947,775.3000000000001,106.987,351.19,627.895,905.801,623.689,324.557,174.246,298.307,152.965,307.263,718.799,548.929,423.79100000000005,740.624,909.805,853.793,944.279,747.052,426.753,356.198,619.265,640.5319999999999,313.405,374.657,353.041,237.923,130.477,261.537,196.625,103.901,136.984,218.562,141.798,250.36099999999996,76.991,328.51099999999997,384.522,372.71399999999994,281.41,271.799,241.67,340.67699999999996,173.952,285.644,238.454,268.361,142.731,188.718,140.308,120.125,104.745,165.702,60.851000000000006,75.261,143.788,68.88,134.96,166.437,179.179,186.02,137.504,100.041,73.698,56.596,33.183,58.044,21.704,35.256,44.43,19.829,0.0,59.311,58.906,79.573,56.001,64.782,62.00899999999999,125.307,188.815,134.877,140.988,146.335,86.755,115.781,90.684,74.522,135.168,84.822,106.119,80.892,105.354,66.662,82.936,66.947,66.828,61.95199999999999,42.755,26.115,2.498,18.236,52.013,193.52,317.451,340.194,300.589,326.78,147.696,178.358,144.028,136.437,486.403,72.424,156.174,146.305,238.282,96.706,126.485,168.578,139.826,218.858,217.02,549.888,300.823,278.255,239.265,205.033,199.377,305.311,275.645,255.934,164.312,197.324,166.772,111.271,143.775,143.016,182.682,108.88,163.641,123.413,166.244,140.832,370.173,575.846,569.557,612.0509999999999,472.409,274.88,176.889,96.669,124.73000000000002,166.369,222.467,204.536,258.755,272.986,217.913,121.236,965.457,965.457,949.274,646.448,483.7730000000001,520.36,395.292,386.437,229.34,422.419,851.29,814.557,930.143,64.578,360.753,65.771,590.697,306.642,830.106,653.758,295.495,921.146,494.506,283.314,123.943,118.564,97.05,528.5649999999999,883.369,726.307,544.135,898.049,860.112,904.376,764.373,624.528,272.096,507.4500000000001,88.03,125.197,96.087,140.646,147.037,93.618,194.544,321.04699999999997,325.843,367.408,425.907,288.274,496.164,746.087,310.206,67.302,48.763,249.10500000000005,291.295,320.407,245.622,229.515,237.456,177.601,214.42,381.368,490.3540000000001,793.672,819.519,718.871,746.354,831.073,724.075,849.8,854.52,760.701,754.0989999999999,793.672,725.665,233.865,252.645,364.388,398.656,404.321,385.637,365.773,527.028,581.804,548.36,598.399,763.2909999999999,728.135,643.3800000000001,625.327,616.076,611.829,574.363,532.797,568.936,632.711,575.314,483.9030000000001,455.578,202.98,211.799,410.253,354.849,266.926,225.65,237.804,125.391,98.854,0.0,87.36,491.212,619.715,448.458,509.023,540.0809999999999,484.197,531.3299999999999,466.194,468.841,421.344,482.093,231.606,166.302,61.254000000000005,29.584,25.244,40.579,49.538,107.503,82.412,112.046,68.357,43.666,33.467,28.425,17.728,0.0,0.0,0.0,152.686,3.404,12.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.761,34.281,30.434,23.736,49.823,189.686,230.468,501.039,244.10200000000003,392.612,180.045,230.189,214.742,269.726,293.19100000000003,280.899,505.779,449.387,419.825,664.988,639.394,550.208,470.438,507.806,554.336,570.323,609.928,695.6990000000001,597.265,388.326,266.31,413.718,451.951,810.0029999999999,928.121,595.6379999999999,873.659,838.286,515.655,637.434,550.579,455.25,491.263,669.499,498.2759999999999,523.762,559.363,552.956,838.514,590.284,438.785,706.082,651.062,419.759,334.672,371.489,506.162,533.591,413.215,338.65999999999997,367.213,350.356,413.844,306.25600000000003,309.431,360.239,352.3,395.169,206.042,96.56,129.428,124.54699999999998,47.464,66.234,98.599,74.83,28.955,54.421,30.777999999999995,24.392,0.0,0.0,0.0,0.0,170.858,229.039,150.859,216.71,207.606,230.661,127.076,0.0,0.0,0.0,4.85,38.132,36.673,47.614,97.623,115.908,175.395,113.566,117.944,137.155,217.18,70.53,45.147,7.102,0.0,0.0,0.0,2.2,35.25,15.436,21.519,0.0,0.0,0.0,0.0,14.06,1.585,7.208,12.161,7.458,18.481,78.841,154.417,929.403,101.518,76.529,0.0,0.0,0.0,0.0,0.0,11.6,0.0,40.403,19.391,0.0,1.695,0.0,0.0,15.689,0.0,17.173,13.796,17.804,58.196,53.812,71.015,13.78,207.124,61.194,8.208,49.656,36.04,222.709,504.72,246.757,290.069,204.339,149.034,35.874,0.0,0.0,18.503,17.382,70.418,74.487,40.546,91.175,97.514,144.221,134.75,33.394,33.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.482,66.498,145.661,113.56,155.262,187.38,127.506,102.741,33.057,0.0,0.0,0.0,0.0,2.465,17.259,9.505,0.0,0.0,0.0,0.0,0.0,4.254,17.564,19.522,0.0,515.041,35.801,0.0,45.896,45.113,0.0,0.0,0.0,0.0,6.352,45.301,37.333,68.401,51.307,32.766,78.733,0.0,0.0,10.144,20.417,30.703,28.296,52.365,70.091,62.326,80.319,58.087,61.535,38.698,30.025,84.798,0.0,258.334,453.0110000000001,366.638,411.954,343.261,313.79,317.299,335.059,138.038,104.673,129.707,167.463,163.436,191.02,154.504,102.744,38.607,31.986,260.793,20.23,204.549,218.087,498.97099999999995,328.84000000000003,426.739,385.218,425.481,425.989,431.659,369.525,381.215,354.295,182.162,141.12300000000002,267.805,321.724,252.462,211.112,414.914,788.544,401.892,145.339,19.13,13.48,283.181,313.865,258.778,201.86,375.143,375.987,355.827,365.777,338.345,288.722,238.654,269.234,121.30100000000002,137.544,181.72,290.945,265.966,318.349,244.143,392.955,315.995,303.43,79.702,134.797,37.323,5.661,20.734,192.55,348.103,167.45,135.326,60.459,26.286,190.397,309.147,159.244,30.874,0.0,0.0,199.781,192.483,277.653,354.561,441.315,392.11,283.664,193.983,121.547,153.446,129.393,110.467,70.941,59.007,193.816,146.889,119.63,112.815,213.226,104.486,224.522,271.781,285.521,831.9209999999999,205.739,169.304,248.394,82.597,587.816,34.809,27.693,33.661,139.069,404.116,203.13,488.3229999999999,518.7959999999999,449.964,277.55300000000005,125.452,148.38,203.048,315.282,266.732,186.357,142.173,74.43,174.895,381.572,496.534,315.666,286.547,460.5870000000001,426.24,445.425,97.013,287.792,63.655,89.592,123.852,288.85900000000004,300.575,321.097,340.625,224.735,265.205,247.269,356.837,328.892,34.738,26.154,4.779,18.026,52.297,42.068,26.403,30.686,54.65,29.642,20.641,55.036,131.693,372.727,338.41200000000003,253.74100000000004,107.439,37.122,0.698,33.091,49.791,65.654,103.64,57.877,22.79,0.0,21.867,50.759,33.693,92.617,34.964,32.622,44.998,43.69,52.101,79.363,67.516,0.0,523.845,351.516,392.224,383.32,305.915,317.025,421.78,350.831,295.254,123.299,47.071,0.0,77.872,105.144,91.094,124.2,118.783,87.64,82.856,95.787,74.706,56.071,54.768,51.187,42.468,39.813,27.639,56.787,48.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.672,31.286,167.026,266.633,199.505,159.772,262.239,251.256,211.251,113.726,109.295,17.243,0.0,19.257,6.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.718,305.89,318.128,493.9129999999999,529.452,636.827,500.189,316.562,237.487,173.158,123.856,134.447,135.204,238.985,236.727,236.727,273.682,166.913,326.463,207.226,147.562,68.266,17.223,53.383,123.021,77.598,122.353,932.772,70.522,155.82600000000002,141.184,44.407,88.051,172.494,191.489,215.414,309.368,380.963,259.481,294.483,394.3289999999999,364.677,82.204,85.245,47.77,26.816,0.0,8.583,0.0,8.495,4.624,3.537,0.0,158.908,277.007,233.187,248.928,289.585,266.599,271.241,316.346,318.605,121.776,74.664,43.314,66.781,32.64,223.276,127.006,21.933,21.882,0.0,17.823,44.122,34.339,63.395999999999994,54.171,239.82,249.617,175.016,263.731,351.19,339.176,333.337,335.375,266.704,194.368,75.441,94.467,74.685,32.709,7.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.8,63.81400000000001,164.007,181.496,145.422,344.894,402.294,391.634,407.39,225.942,203.34,75.859,77.343,46.058,39.733,32.72,20.345,33.786,0.0,4.002,43.592,117.554,85.629,106.436,157.658,263.033,551.547,508.5469999999999,349.895,380.994,385.211,251.486,275.592,305.785,260.49,208.927,212.305,336.874,206.113,128.757,257.054,219.492,154.234,49.074,97.502,56.276,94.486,204.522,348.102,330.375,279.79600000000005,921.277,741.7529999999999,420.974,383.772,376.398,211.748,405.804,154.58,71.743,177.891,74.639,258.589,267.28,231.305,387.481,121.79500000000002,173.712,132.478,132.746,157.746,192.138,200.678,624.831,481.869,829.238,495.49000000000007,572.877,568.98,412.004,626.567,542.182,520.4259999999999,632.402,612.61,539.462,514.598,694.906,562.337,447.57,202.771,157.102,252.751,228.932,190.567,155.366,156.54,147.97,67.809,32.76,42.486,175.127,158.66,380.394,185.054,595.877,230.561,428.537,538.237,162.404,415.353,517.7750000000001,430.86,302.525,0.0,0.0,0.0,0.0,0.0,1.811,3.434,2.731,0.0,64.132,0.0,343.49,520.18,500.05999999999995,439.794,576.4639999999999,586.977,555.438,430.808,463.771,406.301,299.098,238.183,161.221,24.936,15.928,14.379,8.212,2.114,0.0,0.0,0.0,0.0,312.96500000000003,263.655,398.899,414.19000000000005,572.574,612.428,541.11,256.011,341.385,243.787,122.972,158.112,249.006,287.341,254.08299999999997,43.228,30.325,19.375,4.175,0.0,0.0,7.341,25.298,18.298,241.283,233.006,390.782,556.979,733.606,786.366,927.506,654.081,625.783,578.329,835.156,607.4190000000001,295.931,232.654,291.395,210.567,204.678,115.552,127.322,82.387,34.081,37.146,121.52,141.143,167.267,216.035,177.732,369.721,433.796,593.696,901.32,855.9949999999999,568.3050000000001,562.106,509.746,671.066,388.166,720.9150000000001,598.985,187.436,97.996,98.699,133.06,109.586,77.782,60.15,47.195,29.141,9.707,47.143,27.801,30.202,59.015,264.781,189.14,261.364,280.622,163.761,178.981,171.276,243.115,512.203,257.592,62.665,60.832,64.165,50.046,25.379,17.9,23.574,28.524,14.157,0.0,66.841,302.904,406.289,558.3570000000001,465.034,527.984,534.206,533.734,502.715,520.375,480.6710000000001,504.5139999999999,570.208,390.446,140.777,184.888,226.737,177.058,132.731,89.154,62.562000000000005,73.111,146.542,124.721,71.553,44.551,0.0,0.0,0.0,21.663,218.243,595.802,676.915,597.265,517.6089999999999,583.616,519.05,315.897,90.974,166.528,386.372,595.346,481.261,427.012,407.725,212.782,191.335,95.172,96.938,70.853,18.61,11.222,4.17,341.269,930.84,221.206,565.396,410.045,466.049,376.116,368.177,139.635,19.232,99.943,306.282,207.696,178.055,151.922,120.782,116.244,137.423,110.343,65.983,138.281,102.183,67.31,33.073,21.989,20.035,34.097,96.331,16.565,0.0,0.0,0.0,1.485,0.0,6.689,195.405,168.283,177.923,190.098,228.328,186.457,141.993,159.804,114.537,145.922,137.186,175.811,114.509,30.102,30.102,61.30199999999999,266.115,181.733,144.955,84.552,254.11400000000003,176.083,204.043,47.881,57.081,0.0,9.857,87.543,89.813,203.63,321.303,219.215,177.94,97.671,84.182,34.333,79.349,148.786,9.857,44.592,45.512,43.314,57.118,93.708,173.83,133.401,75.647,19.287,56.455,42.142,9.293,0.0,0.0,5.356,0.0,246.83600000000004,18.414,89.279,245.164,76.531,32.492,26.903,0.0,0.0,0.0,0.0,0.0,0.0,0.878,0.0,0.0,0.0,0.0,0.0,0.0,2.711,35.534,180.311,197.392,158.26,225.119,141.805,153.318,169.706,118.794,127.55899999999998,78.372,56.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.326,14.279,0.0,92.229,13.324,18.177,120.727,24.003,0.0,89.497,0.0,150.388,353.971,24.097,49.409,74.721,111.429,92.711,17.603,91.487,208.243,214.331,148.304,523.191,591.51,626.017,642.7570000000001,745.2529999999999,920.246,935.169,951.257,942.623,965.457,696.16,965.457,922.551,453.928,928.141,675.7919999999999,669.221,589.543,596.818,550.031,532.8969999999999,581.417,559.798,517.355,504.734,602.8,556.832,642.0269999999999,694.4949999999999,823.017,867.697,687.677,922.328,725.569,932.239,796.1890000000001,569.191,499.172,582.408,919.962,875.593,440.255,404.74299999999994,312.832,344.746,366.356,351.242,161.907,25.333,56.562,80.983,122.41200000000002,111.322,188.378,178.696,178.29,226.525,310.046,101.145,120.859,154.98,526.791,734.996,708.69,738.49,568.2529999999999,768.557,583.818,367.44,512.28,399.882,245.606,7.818,54.964,85.803,83.039,121.911,270.494,413.901,553.066,749.3570000000001,765.4970000000001,641.4110000000001,654.038,771.505,726.685,715.892,653.832,732.082,792.24,870.5160000000001,765.248,915.703,456.27,363.216,274.722,137.375,244.408,169.18,237.366,297.368,496.004,596.348,564.991,718.392,666.173,565.63,536.194,615.283,569.668,569.668,491.99499999999995,407.176,529.7819999999999,458.407,357.28700000000003,442.463,220.099,63.254000000000005,36.081,0.0,52.266,27.38,20.575,41.169,67.582,135.536,179.319,212.233,227.373,173.822,235.524,283.687,272.649,315.224,245.30400000000003,174.091,118.624,49.827,26.74,4.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.362,37.061,34.733,51.155,54.964,82.511,57.923,47.864,37.805,47.069,42.642,136.799,45.224,59.194,12.36,46.225,144.913,152.878,25.487,33.569,29.707,21.239,7.831000000000001,0.0,3.38,16.95,24.886,17.254,14.599,45.969,51.12,27.118,0.0,278.461,485.379,213.22,140.624,206.378,202.28,213.796,182.682,67.143,29.956,4.989,23.425,11.485,13.289,22.491,40.957,71.388,72.298,118.053,65.392,28.353,148.278,322.15700000000004,582.887,483.2699999999999,521.161,564.5509999999999,507.222,543.649,518.438,458.372,462.576,186.214,54.031,99.207,154.728,100.667,77.237,99.759,60.95,68.559,17.329,0.0,74.655,59.165,124.793,442.482,597.698,499.4899999999999,404.828,367.76199999999994,257.205,321.645,273.193,273.629,272.05,210.404,99.001,130.93800000000002,74.544,102.101,142.5,144.511,144.388,155.044,113.664,91.845,37.077,7.307,7.973999999999999,0.0,0.0,340.35999999999996,314.536,434.209,242.447,353.42100000000005,300.238,396.994,375.374,155.023,25.445,96.367,81.485,45.12,104.324,119.161,162.212,192.523,140.078,114.643,53.683,31.074,41.594,8.135,0.0,0.0,0.0,4.002,36.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.651,168.107,233.773,153.92,127.281,225.814,223.993,243.442,293.975,303.413,271.13300000000004,235.303,92.334,2.407,2.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.426,18.705,265.711,216.871,132.593,190.166,239.325,320.491,377.948,324.774,381.939,198.333,55.959,26.514,0.0,0.0,3.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.162,140.18,301.912,346.67,10.334,54.516,69.564,58.089,0.0,0.0,9.637,35.204,114.445,70.202,255.62999999999997,346.877,90.566,11.571,11.544,0.0,0.0,0.0,0.0,0.0,78.381,119.261,139.55,164.072,132.713,137.085,16.925,105.783,65.641,53.356,0.0,111.186,121.665,100.016,70.322,129.24,31.656,3.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.721,62.37200000000001,105.188,0.0,37.693,228.759,204.491,164.149,146.594,145.669,203.42,240.651,33.937,0.043,0.0,53.184,28.938,18.035,16.209,19.71,32.553,46.475,56.793,426.782,611.0830000000001,816.808,366.341,96.56,17.213,0.0,44.849,2.456,61.787,96.615,143.618,130.595,150.516,335.53700000000003,410.874,452.028,233.51,86.372,120.062,124.851,113.035,85.503,44.798,31.086,25.35,30.653,36.322,34.495,61.45,60.227,80.015,34.714,12.957,53.572,59.157,86.49,65.4,83.635,64.059,87.124,64.161,0.0,0.0,2.193,33.767,28.351,31.619999999999997,18.907,10.869,42.048,0.0,0.0,0.0,0.0,0.0,922.41,577.205,604.226,505.2999999999999,468.709,428.007,415.86800000000005,462.894,581.13,549.372,275.97,269.86,397.178,390.999,276.55,232.568,161.316,211.60700000000003,157.15,144.346,80.696,90.045,54.193,87.031,394.167,450.797,310.829,412.614,252.16200000000003,270.483,298.772,383.999,235.796,264.084,469.769,112.853,116.098,261.021,203.867,445.906,423.127,431.292,577.431,350.959,453.18,250.28599999999997,288.051,15.141,631.121,965.457,44.183,147.44,133.032,258.273,154.482,242.43499999999997,120.466,10.077,0.0,0.0,15.856000000000002,208.228,175.943,200.218,122.289,232.032,304.46799999999996,0.0,87.013,0.0,89.715,163.695,159.579,131.814,159.033,92.695,18.055,1.641,0.0,22.816,3.461,0.0,0.0,0.0,0.0,26.737,40.385,30.831999999999997,129.86,225.634,271.95099999999996,325.959,46.762,84.087,92.05,5.813,0.0,29.871,195.894,316.336,254.189,155.63,111.905,72.959,52.869,13.503,0.051,0.0,0.0,0.0,0.0,34.78,115.32,209.841,74.787,54.83,40.989,100.241,226.653,291.961,258.919,185.956,65.834,24.105,17.107,1.353,11.101,17.51,2.415,0.0,0.0,0.0,0.0,0.0,0.0,4.171,0.0,165.797,65.961,172.642,63.27700000000001,34.038,61.907,368.0,52.403,189.642,141.206,129.837,28.927,34.524,98.297,183.295,188.033,74.85,58.902,83.144,79.89,101.86,127.083,117.732,157.721,119.529,168.365,135.202,109.641,242.823,347.36,378.105,479.602,383.998,354.88,267.013,175.69,214.512,218.124,226.269,235.628,118.978,211.677,218.659,199.689,230.39,214.976,170.592,232.939,170.933,175.225,220.096,116.635,178.127,426.016,743.4530000000001,774.2620000000001,606.202,602.35,411.286,318.833,151.947,150.058,104.743,216.291,119.175,12.243,36.139,153.646,171.836,180.245,258.311,254.343,260.629,290.627,213.226,244.628,331.661,265.646,137.92,78.766,10.887,35.456,35.061,9.063,22.744,15.068,19.809,21.566,18.961,0.0,0.0,0.0,0.0,0.0,0.0,17.32,15.964000000000002,0.0,23.901,230.263,186.189,204.715,419.161,422.301,101.621,89.279,83.656,133.569,57.19,31.118,18.793,43.605,0.0,1.992,0.0,0.0,0.0,9.222,5.81,17.718,91.962,358.28499999999997,118.039,55.251,149.277,89.857,0.0,41.202,40.401,12.595,36.357,115.226,144.704,91.795,68.548,64.419,15.699999999999998,3.164,0.0,0.0,0.0,0.0,0.0,929.244,174.823,142.131,210.416,182.353,159.547,185.936,272.232,99.024,280.738,208.429,106.119,44.593,0.0,22.318,154.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.335,288.578,558.101,437.888,288.749,55.377,16.2,19.286,68.987,82.108,42.501,11.69,9.011,9.619,10.676,22.371,42.908,78.148,68.517,60.72899999999999,79.328,52.563,41.286,118.689,67.156,161.547,422.34899999999993,370.294,303.562,101.713,91.153,36.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.433,27.663,41.158,138.176,123.829,21.878,12.04,134.087,84.725,77.682,37.751,7.831000000000001,0.0,42.96,266.239,205.217,273.159,193.2,105.078,85.768,116.864,147.728,202.148,286.742,421.707,444.506,425.754,675.996,564.741,620.192,347.335,227.989,299.838,594.5219999999999,382.382,430.895,308.378,296.268,358.63599999999997,384.134,327.124,297.716,334.452,156.171,288.598,280.412,184.878,374.847,103.001,37.697,397.729,11.812,142.88,1.545,0.0,67.192,39.436,97.855,226.33,229.698,130.607,150.943,136.083,150.402,363.614,216.095,379.665,136.673,64.054,121.735,143.582,165.58,388.727,373.514,566.791,383.359,543.965,217.398,37.781,407.191,31.958999999999996,136.512,40.43,355.333,409.787,430.684,419.552,403.892,227.452,135.512,75.367,0.0,28.814,25.975,31.443,41.267,74.278,64.562,48.028,20.383,838.5649999999999,320.477,47.406,168.344,252.45500000000004,0.0,16.392,8.468,1.043,31.727000000000004,155.059,213.781,273.481,242.556,89.928,38.094,12.415,3.371,0.0,0.0,0.0,905.092,952.22,8.093,27.815,80.801,150.363,109.336,192.076,258.611,334.157,399.116,165.816,199.574,228.831,326.422,212.163,375.916,372.419,131.492,126.44799999999998,158.104,143.047,131.443,282.372,362.742,0.0,677.97,348.195,41.446,46.12,119.9,223.19,239.572,309.155,49.849,325.986,248.85400000000004,202.933,71.619,140.086,111.637,170.567,77.218,41.65,33.048,58.656,73.111,78.415,78.272,111.369,93.172,98.292,181.691,79.79,91.528,42.521,87.261,49.097,23.046,13.146,11.538,1.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.672,0.0,213.028,289.008,297.473,254.5,244.921,35.314,30.506,35.03,145.131,521.944,483.461,450.013,344.959,479.968,311.054,298.805,238.273,154.387,151.534,80.321,133.062,151.366,217.443,267.337,578.188,156.391,0.0,0.0,73.178,304.601,481.112,351.11,207.951,246.32900000000004,249.98799999999997,163.987,263.821,290.81,238.241,234.875,169.269,118.111,53.442,30.478,40.286,497.047,62.270999999999994,931.241,634.538,38.281,65.314,0.0,0.0,62.55299999999999,170.783,128.224,282.706,374.895,358.804,490.26,580.428,760.6980000000001,634.53,588.751,333.502,238.877,408.745,266.681,313.109,234.175,161.928,288.901,315.904,660.966,306.809,254.418,175.415,148.314,152.71,0.0,23.785,55.377,18.118,0.755,14.547,68.43,155.673,151.89,24.357,25.245,31.097,33.32,74.915,140.302,41.006,237.61,525.716,460.242,492.5419999999999,416.359,295.437,4.175,62.41400000000001,0.0,85.713,90.462,105.587,97.268,131.462,75.51,40.173,61.28300000000001,80.099,118.366,190.874,149.91,137.961,196.572,143.882,202.696,240.579,234.751,64.134,50.835,64.343,107.031,335.873,249.003,140.21,176.277,116.136,111.752,265.702,183.586,183.586,276.725,162.871,84.958,100.315,97.942,40.058,8.101,0.0,0.0,118.662,214.347,207.049,113.702,0.0,17.852,31.219,123.902,171.968,147.056,353.341,217.517,287.682,142.187,53.439,98.051,22.813,42.377,33.653,237.899,254.426,266.757,320.927,284.964,300.6,316.236,297.473,122.344,11.508,25.725,11.765,22.115,31.798,115.176,166.141,177.201,77.146,48.252,100.594,92.306,191.806,536.08,368.452,107.979,0.0,634.982,466.385,373.974,270.786,453.8970000000001,520.503,428.117,275.508,365.241,281.281,269.32,283.498,178.722,218.35,229.884,211.672,333.929,145.926,118.154,152.667,233.155,372.957,263.31899999999996,205.467,369.565,157.874,179.788,79.097,65.869,301.074,139.978,0.0,62.92099999999999,105.808,299.8,340.63,220.244,299.517,268.882,255.388,200.287,320.819,220.185,45.764,2.982,9.52,17.385,13.649,39.709,25.789,7.822000000000001,15.476,953.295,44.223,257.187,292.984,19.237,0.0,43.609,55.118,13.21,97.232,11.765,33.433,0.0,52.261,6.565,0.0,0.0,0.0,8.172,21.051,16.637,29.179,0.0,264.916,51.838,51.908,881.404,293.173,212.375,130.504,38.256,24.346,79.995,83.761,141.888,236.359,222.816,265.702,242.447,108.575,107.48,234.06,188.906,276.257,292.518,287.876,225.067,284.0,353.304,437.019,181.295,261.601,172.642,344.799,783.18,682.295,245.313,524.866,421.374,411.909,350.384,473.6230000000001,393.714,249.29799999999997,106.419,291.852,309.155,372.215,328.867,332.661,313.22,218.063,292.56600000000003,569.5590000000001,284.749,122.267,263.92,452.91100000000006,670.023,523.889,390.297,350.317,434.301,310.606,312.183,267.912,216.129,52.284,58.915,90.647,87.925,92.022,93.889,107.952,59.128,60.42100000000001,37.657,36.699,38.52,9.418,16.758,32.386,46.306,291.522,507.157,437.726,424.094,358.783,334.377,397.957,358.865,110.206,51.169,32.544,35.471,25.902,22.823,37.783,35.427,52.209,64.956,50.336,32.264,35.411,55.958,35.992,202.216,823.4159999999999,776.5999999999999,490.942,464.908,411.038,327.494,315.564,251.33399999999995,39.042,40.615,31.219,26.027,44.852,84.046,82.235,45.363,66.245,428.326,142.94,393.213,214.627,116.826,524.1809999999999,372.687,389.573,357.65,366.337,291.599,273.032,260.593,269.939,250.729,70.601,101.621,159.386,168.67,255.615,293.975,286.42,245.557,284.814,275.448,424.682,303.762,379.757,926.626,446.82,632.843,398.153,466.525,367.049,370.554,230.862,209.414,185.437,268.625,125.012,135.471,202.032,299.517,179.448,243.042,418.511,266.088,323.72,333.133,170.266,122.40500000000002,98.297,91.801,148.565,169.322,129.068,92.984,75.601,231.734,309.034,105.251,38.666,155.458,47.819,50.764,44.563,22.844,13.092,0.0,50.001,610.2760000000001,123.35399999999998,0.0,0.0,259.284,331.565,186.792,133.786,78.893,146.389,50.925,33.054,65.734,43.782,111.519,76.852,100.315,66.783,44.206,56.755,108.1,137.256,113.813,162.183,365.924,370.613,261.674,235.009,236.417,54.768,18.193,37.486,94.173,159.227,237.105,308.822,252.164,311.06,391.143,406.846,497.3979999999999,524.563,743.453,860.166,935.737,922.282,945.836,963.636,917.803,944.549,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,898.168,965.457,965.457,424.998,965.457,774.7479999999999,917.803,932.502,965.457,726.583,557.802,965.457,965.457,965.457,951.876,680.846,794.2629999999999,595.8689999999999,316.532,676.489,965.457,944.605,465.42,848.2049999999999,820.729,925.566,635.756,917.479,950.411,638.505,707.098,932.867,949.065,716.187,619.463,965.457,799.539,366.613,564.596,601.977,469.936,599.069,646.578,453.556,376.047,546.094,503.13200000000006,416.513,420.03,490.0710000000001,472.409,277.756,282.745,287.724,291.124,259.732,284.044,243.899,213.236,150.948,144.947,65.79,65.866,71.921,37.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.612,203.364,153.786,139.163,327.977,460.181,429.527,565.81,429.08,448.091,443.909,417.752,493.213,309.706,419.822,60.235,63.618,65.942,40.973,64.899,86.053,55.915,66.739,160.787,311.568,269.213,349.187,233.557,246.40999999999997,288.47,267.073,269.778,235.365,245.784,253.88700000000003,224.617,231.661,282.201,227.156,53.986,88.573,76.344,46.441,24.284,36.919,2.861,108.987,167.429,257.277,358.865,292.35,181.493,170.673,185.254,184.133,188.167,189.693,151.956,163.113,180.311,185.936,183.686,239.105,58.435,60.005,61.591,38.551,15.881000000000002,25.386,21.986,87.613,249.32900000000004,294.878,346.90799999999996,474.258,257.194,283.614,158.948,932.787,482.232,722.346,0.0,0.0,0.0,0.0,21.912,0.0,0.0,0.0,0.0,1.471,13.335,2.321,0.0,0.0,0.0,67.818,114.563,170.436,83.634,126.697,108.026,72.535,47.996,0.0,0.0,109.299,18.26,37.661,65.067,41.87,0.0,4.925,8.479,25.331,0.33,0.0,72.42,224.636,392.396,460.547,6.094,122.517,42.616,21.169,147.142,236.562,46.154,0.0,84.26,164.237,84.875,49.114,14.984,51.486,29.417,0.0,0.0,0.0,0.0,348.352,298.235,299.109,323.608,16.73,1.108,20.347,25.362,169.616,128.711,74.042,50.398,15.660000000000002,57.045,38.375,51.187,52.049,53.475,114.575,4.428,12.316,27.826,32.375,48.044,15.577000000000002,5.551,343.787,840.4839999999999,345.217,6.632,0.0,0.0,76.171,13.028,33.376,188.906,87.452,67.796,0.0,34.73,110.841,102.541,113.859,0.0,9.0,64.801,97.219,68.502,86.974,365.979,403.8,467.851,46.103,0.0,83.84,141.094,140.586,181.165,219.326,323.275,215.537,227.897,175.086,107.449,34.62,21.114,17.441,0.0,0.0,0.0,0.0,15.272,46.478,30.431,78.228,116.774,184.587,204.007,140.567,132.787,207.964,242.75,152.914,184.732,149.359,78.374,107.942,112.085,37.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.295,200.417,279.707,180.376,167.528,191.716,244.702,201.162,203.406,233.989,134.77,171.519,168.149,116.94,67.466,33.744,0.0,0.0,3.838,6.069,14.268,1.581,9.469,63.52400000000001,62.16299999999999,225.192,361.182,358.865,202.245,214.842,309.982,270.044,211.122,317.903,225.989,210.486,117.732,31.742,18.443,9.094,0.0,0.0,0.0,0.0,0.0,1.959,11.186,92.587,212.27,291.272,268.685,125.985,107.841,139.591,220.096,65.733,102.305,153.455,0.0,0.0,0.0,0.0,0.0,5.772,0.0,0.0,0.0,784.492,160.287,186.102,190.578,146.406,79.876,84.759,102.112,88.75,55.046,82.508,0.0,38.07,18.603,29.653,46.035,54.83,59.937,129.902,107.255,145.0,12.866,18.844,24.267,0.0,13.406,22.945,19.88,4.549,107.526,83.191,257.487,107.487,28.341,3.664,19.033,77.624,27.415,66.191,72.693,129.782,213.359,133.838,148.188,238.639,69.608,35.093,54.016,110.206,157.196,125.171,60.275,158.678,475.999,305.323,131.285,173.922,202.971,45.036,75.653,37.348,88.679,63.065,206.326,140.937,287.942,306.794,341.355,344.844,249.012,254.865,239.311,233.888,237.65,223.588,243.13499999999996,195.502,135.506,154.239,76.037,77.46,73.091,60.98700000000001,0.0,8.838,91.916,76.821,87.61,160.607,83.541,113.066,218.988,267.703,93.595,55.09,59.384,55.993,26.971,0.0,0.0,0.0,3.516,950.581,24.129,34.163,0.0,0.0,0.0,4.592,0.0,30.686,17.069,8.392,0.0,11.124,0.0,0.0,0.0,0.0,0.0,0.0,6.037,9.937,24.102,0.0,5.818,0.0,78.996,148.656,65.695,11.588,0.0,10.921,7.923,41.788,0.0,0.0,22.005,10.403,36.071,116.8,0.0,1.648,0.0,0.0,0.0,11.587,0.0,965.457,445.53,25.903,0.0,0.0,0.0,0.0,29.395,0.0,0.0,0.0,5.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.434,21.374,142.77700000000002,86.499,714.6959999999999,18.051,0.0,0.0,19.955,149.025,174.43,137.23,125.34000000000002,73.845,124.264,57.081,20.76,64.018,73.111,33.824,8.11,13.028,20.269,14.864,32.718,288.903,258.087,81.86,36.259,292.735,833.086,36.071,64.895,72.216,22.449,15.104,52.436,216.731,190.885,342.77,150.364,202.329,158.04,182.752,141.158,100.266,114.941,120.726,225.421,204.416,379.169,289.664,119.606,120.113,243.10100000000003,337.449,301.255,325.398,144.511,141.502,74.955,99.369,67.653,49.028,0.0,0.0,0.0,0.0,0.0,0.0,35.976,94.109,100.648,150.699,163.213,222.47,216.879,223.588,121.461,90.862,70.457,75.566,98.077,43.301,29.136,0.0,0.0,0.0,12.019,18.356,0.0,0.0,14.742,0.0,0.0,0.0,0.0,0.0,10.018,0.0,16.672,0.0,0.0,17.833,0.0,17.32,31.268,66.359,209.654,186.11,181.89,228.234,243.189,264.157,250.033,208.267,85.335,93.123,88.172,93.782,49.911,31.823,492.5750000000001,117.987,43.383,109.121,65.43,28.654,18.753,10.247,18.603,0.0,0.0,0.0,45.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.452,187.546,260.632,272.96,186.699,182.68,138.047,151.741,71.721,80.662,100.484,155.597,143.541,141.281,91.552,93.059,26.684,0.0,12.365,8.236,27.332,13.677,0.0,351.443,141.726,881.316,584.426,34.51,112.574,120.86,114.833,78.518,61.674,69.052,52.964,101.86,85.119,107.748,54.058,36.656,0.0,0.0,0.0,24.012,11.604,0.0,0.0,6.085,250.736,622.213,711.9019999999999,195.756,0.0,0.0,0.0,55.242,87.4,126.054,86.892,149.401,137.351,110.239,141.117,124.029,42.801,24.59,68.829,51.298,31.512,26.774,5.495,235.512,167.528,201.565,85.44,131.168,156.242,153.576,116.179,92.315,88.013,151.324,172.642,117.847,145.719,177.399,232.032,251.123,157.044,129.82,138.29,83.669,14.949,18.506,28.026,36.201,10.691,267.412,224.355,323.725,292.026,286.205,303.399,210.567,139.631,199.972,179.976,158.908,172.381,184.998,86.243,42.344,0.0,13.605,1.161,21.979,22.866,11.831,11.753,272.205,965.457,821.415,57.831,23.852,37.831,108.778,11.535,30.51,68.643,30.254,13.596,64.991,222.977,205.355,157.363,183.218,54.74,27.589,24.104,29.939,45.148,48.144,77.02,965.457,949.746,427.501,172.997,167.399,122.825,189.54,232.795,181.629,97.616,86.522,130.257,134.782,194.596,263.778,228.112,175.679,47.441,65.01,43.301,32.674,57.492,101.644,25.3,322.154,0.0,43.51,15.208,832.4229999999999,66.687,157.491,78.02,97.544,66.153,0.0,91.694,25.391,114.308,15.095000000000002,23.815,129.742,70.962,26.059,158.908,73.923,15.327,24.203,31.403,24.051,406.203,592.885,290.036,176.806,146.513,0.0,77.856,198.068,21.651,138.533,55.054,27.319,16.984,15.65,11.65,0.0,0.0,0.0,11.694,8.632,32.707,73.566,119.173,267.717,285.241,289.926,283.679,181.955,89.029,70.672,174.169,118.178,46.204,38.51,131.127,101.772,61.39399999999999,46.373,23.985,36.401,0.0,16.679,0.0,11.5,0.0,0.0,0.0,195.235,450.407,492.9299999999999,596.967,121.32299999999998,59.238,126.932,110.393,26.806,29.801,0.0,33.23,14.91,43.126,67.846,84.806,61.58,13.741,0.0,0.0,0.0,0.0,6.238,25.728,248.721,82.34,25.065,0.0,0.0,76.176,21.979,106.009,27.367,26.806,123.6,124.626,129.344,115.215,58.453,59.442,29.482,18.462,7.391,0.0,4.56,0.0,0.0,0.0,72.044,150.699,45.602,0.0,0.0,12.759,30.930999999999997,0.0,80.559,30.876,123.717,145.007,100.776,100.022,214.976,40.172,122.795,51.609,14.047,0.0,33.794,183.742,178.127,34.733,109.084,75.111,83.498,135.274,104.508,71.466,89.238,35.552,0.0,0.0,7.599,71.442,141.199,185.266,187.513,142.116,0.0,0.0,0.0,0.0,0.0,23.64,3.317,82.238,60.239,400.673,113.625,182.02,0.0,12.722,25.068,35.881,0.0,0.0,0.0,29.609,0.0,4.315,0.0,0.0,0.0,0.0,0.0,13.838,59.11,97.9,22.623,131.011,143.424,208.779,231.131,0.0,58.106,16.534,0.0,0.755,18.118,21.741,46.813,18.583,26.579,19.583,31.908999999999995,6.307,0.0,1.004,0.0,20.103,46.746,48.852,232.825,40.369,0.0,190.645,7.366,18.603,66.549,96.646,149.402,121.477,378.278,278.855,250.75299999999996,256.365,218.485,231.96,228.591,242.06600000000003,652.4590000000001,528.707,20.651,15.844,72.833,129.271,881.847,159.075,266.89799999999997,965.457,153.219,156.789,269.091,144.212,121.613,100.521,126.88599999999998,135.724,153.793,234.133,234.133,238.624,212.801,150.656,54.982,153.455,142.009,147.61,126.191,945.191,400.578,322.84299999999996,325.631,442.482,288.037,493.2490000000001,321.931,286.471,295.867,1.555,77.774,348.237,260.032,107.905,304.247,46.323,86.927,216.03,117.439,145.339,60.974,84.25200000000001,52.839,46.274,29.886,0.0,0.0,64.233,61.337999999999994,104.782,36.495,53.365,31.453999999999997,82.542,329.644,248.214,330.095,292.084,233.341,248.361,72.991,49.27,53.915,34.698,0.0,0.0,25.331,33.846,16.203,41.398,22.405,47.153,505.944,376.514,372.644,190.796,159.903,106.177,206.341,362.691,184.998,37.725,51.434,69.334,55.691,0.0,13.705,0.0,0.0,17.204,11.403,29.543,57.803,432.371,53.067,32.165,147.267,272.837,209.641,185.132,157.044,40.875,26.975,25.308,42.702,40.418,195.891,126.729,150.824,301.004,327.188,216.941,28.191,76.022,63.97,87.586,85.779,52.265,236.29,262.571,536.344,4.512,40.908,127.292,84.046,114.866,178.393,228.856,262.798,240.36,303.478,248.214,226.898,207.825,78.708,28.319,4.584,15.464999999999998,23.982,26.193,21.45,749.214,434.449,839.699,436.651,919.162,20.142,3.402,0.0,0.0,28.061,0.0,31.452999999999996,41.087,22.105,35.14,2.075,37.821,15.390999999999998,24.734,0.0,7.199,0.0,0.0,10.915,69.936,893.8539999999999,926.119,382.027,622.122,153.371,46.833,9.884,0.0,2.782,5.764,16.783,0.0,0.0,0.0,0.0,0.0,28.76,0.0,0.0,0.0,0.0,0.0,8.004,0.0,164.84,248.30699999999996,121.422,470.438,302.636,156.537,78.32,224.473,0.0,0.0,9.814,0.0,0.0,0.0,20.132,10.447,47.406,3.728,25.35,201.779,194.633,195.862,399.355,357.831,945.208,145.768,596.7850000000001,217.292,256.519,168.43,174.299,378.869,248.87700000000004,354.96900000000005,358.104,231.557,374.492,291.342,149.611,112.536,57.338,47.744,28.739,0.625,3.196,0.0,20.72,32.964,112.198,0.0,0.0,0.0,110.842,28.674,0.0,4.754,0.0,0.0,0.0,16.468,10.491,38.094,8.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.2,277.039,565.365,119.223,5.047,37.22,95.105,41.594,23.774,159.0,78.518,0.0,0.0,0.0,0.0,0.0,52.297,34.887,106.575,0.0,0.0,0.0,8.418,0.0,0.0,306.145,87.331,106.029,8.496,32.908,48.013,110.124,10.456,74.941,10.183,16.906,12.225,0.0,1.158,68.391,64.724,8.889,3.228,25.308,0.0,0.0,0.0,0.0,42.829,541.227,531.1129999999999,212.948,965.457,97.623,36.071,0.0,0.0,7.818,0.0,0.0,0.0,17.308,0.0,0.0,0.0,0.0,0.0,6.013,0.0,0.0,22.712,39.407,62.047,54.153,59.948,48.465,37.954,25.56,50.233,105.899,72.2,40.029,66.607,35.236,46.272,78.415,209.981,246.30299999999997,209.416,152.177,196.72,101.087,46.85,92.555,127.364,204.185,125.001,171.619,127.497,119.809,122.807,146.037,182.154,244.147,307.869,287.065,359.09,285.175,330.244,290.389,289.475,278.896,332.762,328.496,370.054,289.663,160.29,154.558,226.702,395.615,434.34,571.924,603.894,615.435,671.88,647.898,499.904,416.655,559.336,638.0,470.834,503.492,450.417,511.6749999999999,689.294,584.793,683.9290000000001,614.0409999999999,777.815,929.8,939.528,918.706,930.866,965.457,962.866,947.197,965.457,965.457,965.457,924.041,75.336,930.206,915.464,577.168,931.033,821.0609999999999,915.567,812.251,675.939,742.759,702.2049999999999,838.98,636.6419999999999,404.788,257.112,522.075,682.333,965.457,926.236,932.836,948.999,952.03,937.038,740.7470000000001,681.3530000000001,464.136,446.402,406.815,438.734,468.58,535.282,436.058,530.44,466.443,466.443,315.21,332.474,314.652,140.872,935.421,952.299,940.664,948.593,957.19,964.269,915.722,626.322,546.145,380.11,209.378,171.6,202.148,157.277,312.082,299.985,317.565,319.582,308.6,397.182,293.896,333.158,380.271,138.939,255.844,384.091,255.261,306.448,254.96700000000004,184.259,195.435,180.049,142.615,100.865,61.48,69.304,66.113,0.0,33.518,67.692,48.064,82.339,66.894,93.777,86.604,27.68,39.71,0.0,7.809,0.0,0.0,0.0,0.0,125.735,47.001,15.493,0.0,0.747,0.0,0.0,0.0,12.272,32.93,35.33,108.695,134.299,76.486,79.932,50.213,29.484,21.077,0.0,0.0,0.0,0.0,0.0,0.0,6.464,129.356,25.407,56.582,0.0,0.0,10.791,35.52,5.185,0.0,0.0,8.632,7.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.379,361.066,225.198,29.136,37.933,802.42,321.82,145.263,44.239,88.538,22.015,83.057,22.985,22.985,9.675,45.967,15.011,13.389,0.0,0.0,20.112,21.999,67.099,215.405,136.024,224.361,276.72,303.29,97.978,46.323,48.401,110.467,25.548,61.32,207.187,262.202,363.791,267.816,363.791,428.036,331.338,141.788,169.078,127.089,238.37,179.976,311.638,107.275,64.974,106.649,914.581,223.276,104.768,0.0,0.0,8.717,6.69,21.368,0.0,0.049,10.728,54.704,17.708,34.085,0.0,19.729,0.0,35.236,186.11,535.813,396.58,521.364,463.129,326.734,582.764,332.098,364.191,162.084,131.087,86.683,161.153,191.468,174.43,150.53,168.818,154.165,154.165,138.371,115.055,41.299,0.0,117.758,186.699,175.107,176.954,216.108,155.156,212.89,301.183,229.051,237.322,133.618,162.63,77.155,115.769,101.48,79.498,56.755,32.275,60.91899999999999,11.614,11.281,0.997,0.0,0.0,0.0,0.0,11.394,61.13,155.947,212.614,262.048,360.773,270.559,231.934,176.347,152.703,89.518,115.997,179.052,106.966,112.987,139.488,137.983,75.989,189.021,42.669,103.277,76.263,153.87,256.519,621.566,878.372,171.519,528.033,731.7049999999999,725.858,202.557,241.115,516.712,142.047,0.394,9.362,0.0,47.836,127.75,96.169,166.491,238.534,86.153,170.044,122.029,103.74,39.338,24.703,11.255,16.491,33.062,76.518,78.674,145.82,144.319,147.527,335.452,281.987,480.882,471.811,435.212,396.703,267.036,116.098,126.445,136.124,145.207,183.586,201.86,35.679,51.381,65.695,72.276,51.611,33.428,27.055,45.43,34.045,63.646,105.441,209.516,345.18,404.41,486.6050000000001,503.14899999999994,372.629,319.937,360.004,387.272,432.541,518.571,504.414,456.823,182.394,133.014,189.077,229.835,214.696,182.746,134.882,112.949,124.211,206.793,70.021,193.039,352.938,455.969,568.687,438.022,406.658,367.775,407.769,466.311,383.324,426.037,424.959,395.256,263.682,200.409,284.683,379.144,411.086,478.598,459.121,572.629,699.338,512.204,503.303,184.83,251.83299999999997,262.231,290.395,238.494,155.462,250.92800000000005,227.191,361.736,394.025,342.495,397.795,337.409,389.046,335.369,216.027,198.278,148.523,158.885,143.691,184.062,344.04,379.992,264.816,562.456,259.214,335.644,231.261,258.55,202.432,196.789,203.839,169.971,254.643,209.696,258.258,186.184,152.305,187.533,251.79099999999997,232.939,192.971,219.534,212.809,81.963,171.684,238.261,148.187,61.562,228.328,267.167,232.715,240.966,198.493,203.281,207.793,154.117,211.53,197.987,174.486,153.489,65.737,116.199,135.213,105.314,107.915,89.605,66.227,34.315,22.905,4.652,83.259,224.017,146.437,127.403,142.199,19.386,29.439,62.113,101.86,147.894,169.715,134.675,104.682,172.694,38.536,27.727,33.219,0.0,0.0,45.696,10.545,117.477,81.243,53.927,77.734,12.947,43.715,109.369,78.766,114.957,58.766,62.04999999999999,69.845,106.949,122.824,104.112,119.239,123.777,98.452,142.322,154.504,410.904,680.642,731.411,704.69,742.855,668.7470000000001,630.044,350.679,319.358,273.942,300.565,545.342,347.755,182.038,346.945,364.214,361.074,258.431,601.1,609.4129999999999,838.674,68.371,110.049,196.238,797.114,963.847,554.826,385.713,401.519,792.429,261.313,112.536,267.225,406.95,214.765,99.56,124.736,131.653,177.072,218.016,234.248,217.816,230.682,199.307,144.576,62.544,31.152,21.638,1.12,4.689,0.0,0.0,4.488,2.801,19.095,40.062,177.337,144.552,201.916,206.41,200.081,144.502,140.896,152.464,209.206,208.499,179.594,190.224,227.911,23.1,10.183,9.359,6.291,0.0,0.0,16.038,0.0,415.651,261.616,70.563,22.874,8.503,57.74,105.288,99.5,104.794,144.324,191.558,190.429,166.715,189.3,114.329,58.846,20.956,0.0,0.0,12.016,54.812,21.318,27.868,12.489,0.0,0.0,7.788999999999999,0.0,3.545,0.0,1.656,41.022,62.24400000000001,58.216,83.307,55.522,40.958,0.0,13.347,32.146,0.0,0.0,0.0,13.901,2.824,11.071,1.047,19.264,5.988,0.0,24.203,0.0,0.0,102.305,214.203,234.712,146.472,171.049,122.951,129.464,155.312,172.166,207.582,460.03,186.633,109.671,103.001,113.815,210.0,209.516,224.855,165.288,180.966,129.427,113.174,243.72599999999997,91.34,125.223,92.697,72.435,29.646,26.71,20.389,77.114,87.105,194.345,328.451,459.75500000000005,93.46,51.985,38.288,22.51,32.064,36.291,28.244,32.53,31.530999999999995,47.1,57.595,144.593,152.625,182.896,261.401,232.389,325.917,362.172,196.559,103.345,227.51,289.968,306.327,367.339,113.819,40.847,70.393,82.856,80.901,64.021,109.038,102.838,38.774,95.179,70.613,146.561,344.759,505.058,401.418,403.9690000000001,341.63,368.98,383.514,385.09,242.522,114.137,201.93,181.868,50.384,75.411,78.779,44.512,43.4,56.065,67.346,54.958,25.28,24.284,20.963,0.0,0.0,239.311,153.252,186.003,177.334,217.02,216.319,179.393,155.415,230.352,154.658,158.207,12.966,15.876,27.452,24.683,9.87,11.097,17.993,30.228,185.446,26.909,10.057,0.0,0.0,241.119,176.078,220.457,147.559,130.377,141.226,141.35,179.986,146.048,124.894,131.855,19.985,18.138,18.975,7.848,14.736,11.001,32.508,38.329,47.875,59.238,41.966,503.83899999999994,80.202,89.433,52.436,22.389,77.686,62.58899999999999,5.722,0.0,24.442,6.749,34.745,56.311,0.0,0.0,1.888,0.0,16.379,118.841,166.279,405.398,0.0,7.349,0.0,18.632,19.298,52.734,271.198,108.311,39.976,29.29,10.562,11.23,10.896,0.0,6.891,11.239,22.277,0.0,0.0,46.103,183.752,284.91200000000003,295.822,558.3919999999999,422.676,352.964,106.482,128.974,169.282,141.884,158.092,190.543,250.967,147.509,185.081,309.38,282.814,272.517,189.112,153.388,53.358999999999995,557.64,965.457,965.457,965.457,965.457,965.457,965.457,947.788,545.469,550.512,34.116,255.36899999999997,432.609,578.06,511.5679999999999,67.134,275.37,76.714,154.409,110.157,43.579,0.0,0.0,12.315,8.855,18.786,183.085,122.25,343.078,522.7760000000001,616.576,247.60699999999997,258.834,123.042,246.318,164.561,181.837,205.118,215.546,140.375,132.813,47.975,37.009,30.125,30.08,20.074,18.123,0.0,0.0,17.212,12.451,15.724999999999998,143.118,99.706,64.839,38.24,72.777,76.552,108.234,243.74,170.061,84.356,58.363,125.506,114.522,23.508,18.836,118.94,84.602,3.996,79.193,0.0,8.251,0.0,0.0,13.49,3.968,0.0,0.0,0.0,0.0,7.877,71.675,74.249,27.245,43.189,59.851,97.951,59.795,94.171,87.225,127.28,115.303,144.157,132.975,72.757,18.254,18.138,18.365,24.257,0.0,0.0,0.0,2.144,17.156,0.0,0.0,0.0,29.127,0.0,58.032,22.834,4.794,0.0,0.0,0.0,0.0,24.691,0.0,0.0,0.0,18.874,0.0,17.031,0.0,0.0,0.0,0.0,0.0,0.0,85.247,47.287,21.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.554,41.054,31.377,25.694,37.249,64.12,128.122,175.225,433.972,403.95,350.256,431.779,294.969,76.908,184.851,184.264,243.043,189.06,143.733,141.034,136.603,79.643,32.481,33.281,64.934,44.613,48.572,74.498,142.377,156.179,279.979,243.664,186.701,158.876,122.738,202.35,155.825,153.853,165.17,128.451,139.341,145.638,129.063,132.355,79.968,41.332,42.82,38.353,29.959,18.491,11.747,0.0,0.0,0.0,18.013,23.076,11.449,21.518,36.294,56.713,39.846,44.2,6.86,2.535,1.23,2.575,0.0,14.745,8.715,0.0,9.045,19.286,19.857,47.492,50.098,54.122,60.974,68.283,139.611,184.276,139.306,137.492,180.978,179.46,180.588,118.755,155.391,185.258,261.586,231.237,155.432,209.382,48.425,61.95199999999999,56.943,59.41,65.18,66.863,62.12199999999999,62.94500000000001,61.11099999999999,88.766,99.348,145.07,193.524,200.478,241.419,180.991,269.578,196.409,174.464,241.456,197.802,114.508,60.775,29.866,26.153,0.0,0.0,15.13,33.091,40.006,56.382,59.973,38.407,24.149,33.501,11.863,112.915,107.018,135.154,137.667,190.681,139.591,212.567,338.988,461.759,232.551,261.74,295.494,110.879,90.47,145.905,243.70200000000003,299.779,214.407,182.499,190.187,229.62,231.873,240.197,436.939,928.888,518.713,488.238,412.511,370.429,431.884,395.17,375.132,341.96999999999997,265.526,259.865,255.64300000000003,113.509,25.789,29.592,48.373,28.287,28.191,6.841,1.146,0.0,0.0,33.196,17.641,0.0,0.0,0.0,0.0,37.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.459,14.363,24.236,48.418,105.772,84.591,71.03,70.574,103.736,50.803,68.303,438.89,576.908,520.272,501.432,599.621,473.087,447.302,465.878,482.037,593.015,531.169,302.845,112.277,148.08,180.215,140.915,109.482,78.577,61.058,82.621,52.808,49.212,59.963,165.324,143.187,145.754,134.385,217.98,260.482,199.295,191.364,208.716,149.901,204.394,212.333,151.681,59.278,35.492,7.009,10.931,0.0,0.0,0.0,0.0,0.0,7.163,45.306,0.498,0.0,0.0,0.0,18.931,0.0,0.0,0.0,0.0,0.0,0.0,11.971,0.0,0.0,0.0,8.503,98.777,175.086,158.231,165.258,193.593,169.204,208.717,169.465,0.0,0.0,8.846,25.931,31.730000000000004,26.09,95.678,65.032,164.719,252.389,238.654,115.008,62.21800000000001,51.848,49.703,60.881,73.911,28.19,7.75,14.399,22.742,30.752,64.018,116.992,32.311,130.11,487.7970000000001,655.781,203.621,191.39,185.287,56.899,155.573,139.215,107.826,149.701,159.688,18.209,0.0,15.832999999999998,68.207,102.599,74.012,81.213,99.354,103.133,55.685,65.472,28.559,61.989,22.676,43.126,39.093,37.248,29.596,29.371,34.738,68.719,135.057,264.894,144.133,4.201,62.947,53.329,129.312,144.115,126.484,158.70999999999998,155.783,143.698,124.25700000000002,366.574,554.155,454.938,321.326,483.949,495.701,575.4269999999999,549.329,478.172,503.482,550.9929999999999,591.095,540.44,309.08,96.462,90.321,136.247,145.502,134.513,122.87300000000002,127.202,120.416,130.218,404.91,451.196,509.444,641.411,579.979,633.042,575.851,655.638,645.8230000000001,573.3199999999999,534.5699999999999,524.028,516.1370000000001,473.954,199.782,52.327,67.084,89.67,99.061,64.857,74.006,79.33,151.829,146.555,114.156,222.777,302.413,358.119,484.831,483.9520000000001,433.216,455.238,428.951,422.634,405.634,377.196,314.0,336.585,217.136,110.734,164.931,179.652,158.679,151.703,186.055,155.171,67.711,201.573,131.247,234.167,288.051,365.982,423.468,361.461,349.445,315.337,306.32500000000005,328.759,298.772,346.472,355.945,360.682,300.35,157.681,184.626,246.614,348.697,259.732,243.507,254.42600000000004,223.037,156.082,270.347,390.07,567.536,417.838,365.273,353.635,369.95900000000006,277.647,271.673,333.453,337.067,389.457,415.064,475.897,572.507,385.332,416.8,554.719,590.692,682.192,719.36,744.7919999999999,864.893,413.59,433.769,437.848,583.361,796.888,756.3409999999999,766.212,790.0640000000001,751.316,779.7919999999999,622.784,598.371,517.255,566.0980000000001,562.4549999999999,625.479,524.7470000000001,578.596,629.988,665.83,727.346,717.04,710.6850000000001,724.049,469.082,556.261,914.741,789.271,647.185,872.451,721.931,504.045,427.909,319.424,492.539,373.0309999999999,235.441,346.439,193.591,165.43,195.794,185.0,239.83,365.346,543.2860000000001,341.274,501.222,505.554,915.056,722.712,486.17599999999993,915.735,965.457,833.177,940.668,923.569,765.634,920.896,575.976,566.29,624.817,640.548,668.613,819.3209999999999,914.013,812.614,811.188,815.778,904.945,936.949,936.152,952.615,817.623,662.908,917.965,954.557,927.69,854.918,918.531,954.036,933.197,840.109,800.419,879.893,731.0630000000001,690.988,744.219,711.274,510.062,557.985,648.052,774.928,817.646,831.204,859.4110000000001,906.85,514.453,496.3370000000001,685.571,890.781,919.128,844.6199999999999,694.012,734.876,671.047,755.56,660.142,529.826,389.348,390.946,474.765,323.118,47.626,35.177,114.27,188.862,317.962,276.193,448.594,417.968,140.24,190.909,346.238,797.604,844.36,642.368,393.914,543.74,480.458,223.239,138.786,125.82500000000002,71.702,29.99,74.946,44.433,0.324,0.464,20.843,42.973,69.962,68.003,139.483,139.483,101.605,193.445,272.377,138.589,95.445,94.293,100.861,121.411,70.687,1.227,7.645999999999999,0.0,0.0,0.0,0.0,1.992,0.0,0.0,0.0,29.229,86.065,75.785,133.083,127.677,125.409,212.168,321.759,357.443,513.701,617.3720000000001,504.797,471.159,473.785,140.06,45.874,332.775,151.248,83.618,44.491,29.54,8.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.75199999999998,114.793,32.396,9.22,24.335,0.0,0.0,0.245,1.926,0.0,0.0,0.0,0.0,0.0,2.647,32.637,0.0,20.079,0.0,0.0,0.232,0.0,145.209,0.0,204.19,284.017,140.532,138.133,80.673,247.26199999999997,170.3,295.154,724.125,215.591,353.667,305.791,302.287,260.967,250.03499999999997,71.702,79.3,72.073,64.408,61.872,57.541,32.271,22.878,19.859,52.373,57.578,29.048,127.69199999999998,161.496,84.08,44.854,98.077,225.218,50.242,0.0,0.0,14.828,0.0,0.0,0.0,0.0,4.076,53.819,111.695,130.486,128.208,138.08,318.882,244.845,362.317,478.184,374.408,324.471,298.795,323.646,266.933,261.531,294.605,218.489,200.165,173.025,138.455,98.51,22.214,141.548,140.483,64.851,71.661,104.86,106.271,93.839,64.436,200.776,147.692,279.236,319.931,502.433,552.678,356.529,361.936,399.705,471.632,423.406,415.401,316.853,144.03,153.997,4.414,16.487,49.411,61.7,71.578,64.416,69.382,59.601,35.59,96.032,154.324,166.839,131.842,126.811,91.057,125.894,96.222,71.863,89.493,58.049,65.597,73.598,62.99400000000001,63.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.441,0.0,0.0,0.0,0.0,0.0,0.0,7.326,22.676,45.63,64.383,129.588,160.044,215.346,197.195,5.896,0.0,0.0,14.628,34.612,26.243,22.835,19.133,87.609,124.105,160.708,153.647,233.259,443.152,418.728,687.857,656.991,594.282,571.7139999999999,624.742,618.3789999999999,578.646,578.646,368.39,79.098,34.28,89.488,206.122,291.495,257.108,231.785,369.388,112.311,374.479,267.673,502.792,670.748,628.153,574.423,564.98,502.324,528.41,441.725,405.822,401.054,384.433,377.703,281.04,36.702,33.0,46.716,63.973,204.515,175.13000000000002,160.437,118.296,32.311,25.327,0.0,0.0,0.0,0.0,0.0,0.0,193.464,13.606,88.36,207.039,207.827,293.644,261.38,263.665,233.665,228.429,201.912,156.441,231.552,178.428,160.81900000000002,213.643,153.734,319.216,338.724,205.265,269.218,244.399,232.524,146.172,155.353,152.292,141.581,224.309,193.493,142.474,117.218,142.603,154.852,149.493,124.025,147.486,98.325,118.361,100.817,116.073,103.256,130.089,159.598,160.937,125.914,117.705,175.368,122.73699999999998,136.09,150.916,101.255,140.606,179.931,183.79,178.404,130.735,144.59,153.827,165.043,145.01,151.03,157.413,130.148,151.666,145.518,214.754,151.03,132.58,135.056,133.517,101.33,79.963,75.763,113.071,121.539,122.309,94.708,86.237,71.263,89.317,98.559,102.947,101.945,98.679,95.228,106.549,198.124,199.268,230.446,211.287,231.891,191.828,146.357,321.235,140.86,210.85,302.07800000000003,247.45299999999995,433.058,300.265,607.7969999999999,371.595,416.399,454.487,503.461,440.484,417.094,364.337,410.317,499.957,334.709,384.076,342.671,348.286,353.429,566.48,553.744,485.311,416.707,437.102,365.688,359.776,397.833,236.086,239.524,233.414,207.071,248.304,328.922,247.99399999999997,199.411,196.129,320.376,195.071,268.779,265.127,207.039,543.117,536.302,643.885,500.86,426.596,541.301,467.78599999999994,504.493,368.148,304.971,399.9450000000001,369.883,403.918,370.256,213.716,156.321,171.89,192.633,206.048,203.408,248.347,413.896,203.835,149.52,95.268,99.239,153.515,120.804,88.682,76.08,55.648,31.868,64.898,72.823,62.64399999999999,76.061,93.951,76.269,100.608,46.707,14.708,10.295,22.272,56.862,72.343,128.482,122.415,60.282,146.051,247.639,335.355,362.234,289.147,188.24,217.668,145.048,259.99399999999997,185.359,228.459,433.442,395.832,428.303,426.158,64.486,34.388,64.428,93.168,106.453,136.494,179.473,204.33,144.702,227.437,413.659,367.219,429.664,384.751,184.015,206.742,227.492,67.606,100.031,111.801,60.071,89.234,140.95,122.627,18.121,0.0,0.0,17.106,30.811000000000003,52.657,64.107,50.72,46.104,117.692,64.802,33.254,38.255,21.653,21.746,13.681,8.934,13.427,0.0,0.0,0.0,11.217,29.619,3.128,0.0,0.0,0.0,0.786,57.57,70.811,57.319,164.785,286.84,120.466,129.16,68.26,318.192,445.499,476.06299999999993,455.842,782.609,684.28,683.887,460.58,640.64,492.493,687.473,416.796,330.982,170.326,184.282,168.876,197.788,196.078,208.398,231.186,222.071,308.672,605.319,712.2049999999999,504.263,482.067,478.202,451.588,233.159,191.74,154.134,158.913,172.766,256.129,353.98100000000005,245.293,21.491,6.123,10.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.044,9.116,22.858,36.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.257,7.648,2.946,16.132,11.418,37.66,116.243,106.053,26.731,0.0,24.946,0.0,82.992,86.967,143.203,0.0,0.0,0.0,8.916,68.9,346.263,223.73,226.939,213.21,166.306,70.053,94.124,162.874,173.376,144.315,262.365,223.405,160.718,100.831,121.367,356.981,231.59,249.061,152.626,88.172,12.116,18.979,95.604,82.865,195.76,377.519,571.188,503.5279999999999,559.9200000000001,565.143,601.436,608.8240000000001,498.483,481.386,159.84300000000002,56.687,69.388,98.348,83.985,117.717,115.075,110.386,118.768,361.467,343.364,425.15,420.192,538.9739999999999,479.275,476.098,474.865,485.49,475.5789999999999,488.3349999999999,514.581,514.581,442.962,261.456,229.903,47.03,46.145,52.747,67.26,53.273,18.391,31.841999999999995,48.611,29.218,17.191,31.373,77.787,346.186,454.931,391.292,442.886,461.956,492.515,378.199,248.289,104.821,57.143,74.365,78.089,69.245,41.594,29.233,32.868,18.696,29.307,51.998,75.063,196.686,234.422,193.047,221.962,254.26099999999997,377.336,216.151,264.3,408.419,346.376,131.16,89.959,81.532,67.486,59.996,64.175,21.355,15.532,7.628999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.411,1.767,23.41,28.516,100.779,133.452,116.23,141.582,150.24,107.725,56.821,43.814,39.068,16.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.834,32.549,131.152,141.209,134.482,121.896,319.395,469.402,529.0709999999999,303.647,310.689,225.705,71.523,28.872,41.423,32.26,6.821,15.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91,29.406,49.992,169.453,172.6,93.336,164.83,154.518,69.565,31.244,43.745,31.617000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.477,103.616,121.341,286.146,260.613,353.972,267.514,204.04,365.139,207.305,299.77799999999996,311.333,317.675,298.767,71.938,87.703,70.367,33.125,61.85199999999999,35.847,54.043,53.788,81.117,57.337,149.288,253.596,184.604,350.929,269.039,248.625,326.911,254.296,255.814,181.124,206.312,241.741,129.39,118.121,89.264,75.998,57.498,53.798,45.42,31.124999999999996,25.674,30.685,30.685,24.925,24.588,69.16,194.031,235.45,201.344,227.789,270.19,310.23199999999997,265.13,249.18500000000003,247.29099999999997,255.269,231.336,253.456,246.613,94.658,76.757,21.784,21.578,12.445,2.303,0.0,19.742,27.098,38.368,85.613,118.533,249.683,275.821,112.068,121.49299999999998,237.508,53.376,36.309,32.788,27.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.241,119.096,101.743,91.977,50.022,21.822,23.841,20.139,0.0,0.0,9.37,65.851,0.0,19.496,83.902,81.338,80.368,178.493,217.188,269.706,318.15,171.896,378.9009999999999,367.857,180.013,120.022,216.416,250.128,89.085,98.002,108.727,61.64300000000001,37.268,62.256,154.331,131.346,144.543,120.327,89.954,87.667,83.855,109.323,137.809,275.361,273.072,418.837,127.385,118.195,82.346,188.933,117.752,194.937,64.015,89.65,184.852,77.104,48.326,54.378,0.0,178.265,112.057,129.711,86.146,28.843,166.012,69.741,155.03900000000002,79.518,115.248,109.225,194.943,189.212,180.814,121.21999999999998,113.512,110.309,156.543,207.042,137.279,116.352,186.931,144.634,128.467,122.18600000000002,158.018,190.163,153.738,139.116,214.272,304.738,332.714,379.096,541.788,349.193,325.191,236.391,244.41599999999997,134.971,162.135,159.841,140.526,124.371,140.698,142.238,105.451,110.841,86.2,114.811,95.554,92.473,112.501,115.582,83.23,73.577,56.182,71.397,108.396,112.235,88.429,53.531,115.307,133.864,65.601,117.33,74.344,89.707,56.193,65.561,34.367,72.079,58.112,40.42,16.9,2.631,3.335,1.976,5.714,12.134,1.911,0.0,9.007,0.0,10.295,0.0,0.0,28.797,54.353,115.873,41.191,82.152,60.139,64.298,54.131,76.314,70.768,73.748,78.247,128.399,140.396,105.316,63.85600000000001,38.698,32.534,58.113,102.587,98.796,136.313,78.347,79.457,119.214,61.48800000000001,83.512,108.579,133.483,112.223,35.16,39.305,248.923,39.766,39.766,103.224,77.593,178.9,174.031,209.137,215.5,310.16,853.754,81.979,9.335,96.945,535.835,174.686,386.553,91.868,219.473,322.13,476.593,426.046,305.988,518.7959999999999,507.256,361.01199999999994,273.756,341.224,296.382,306.709,107.111,82.473,94.343,110.794,104.476,86.837,67.175,30.527,14.38,31.998,13.212,25.011,61.872,14.993,5.23,0.0,0.0,0.0,0.0,0.0,0.0,12.346,1.154,19.16,14.071,0.0,0.0,0.0,0.589,8.919,9.22,21.984,34.16,18.397,13.427,9.805,35.184,75.011,104.4,231.5,504.4309999999998,673.417,777.128,676.505,613.776,592.597,584.699,627.0730000000001,258.923,331.42600000000004,545.204,435.992,591.409,793.876,965.457,546.394,936.414,803.95,965.457,402.426,578.9970000000001,724.056,525.577,828.2350000000001,424.197,830.5640000000001,741.761,388.564,871.953,863.3340000000001,929.246,487.9839999999999,843.846,708.545,694.554,649.557,740.091,635.4590000000001,646.326,596.203,283.581,856.5060000000001,639.609,612.983,738.938,804.4839999999999,784.117,703.297,671.251,523.617,481.155,385.135,256.484,238.328,255.731,329.114,150.301,107.63,101.575,135.738,116.636,93.825,71.055,62.596999999999994,77.12,233.865,250.331,299.958,224.89,103.306,50.854,15.902,10.457,13.17,36.034,0.0,0.0,9.123,0.0,0.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.278,46.725,24.585,20.586,3.608,0.0,0.0,9.872,28.457,89.196,234.378,364.625,417.08,455.113,458.114,536.77,535.669,467.635,869.4639999999999,922.377,917.183,930.985,965.457,965.457,570.527,483.251,414.664,326.099,416.246,12.662,137.789,196.889,107.705,256.929,133.936,59.777,33.624,0.0,65.89,72.35,74.657,90.06,33.577,105.617,319.428,375.737,200.578,260.076,507.791,342.15,494.1280000000001,539.527,934.842,965.457,965.457,965.457,965.457,965.457,965.457,965.457,965.457,452.03,366.938,965.457,930.486,965.457,939.181,932.212,965.457,957.537,919.327,799.454,706.4,470.548,522.739,393.371,546.696,948.325,590.759,850.5509999999999,86.543,264.97499999999997,332.31100000000004,217.033,335.15900000000005,247.872,274.902,140.689,96.752,30.919,31.083,16.214,0.061,5.405,11.441,6.302,13.091,49.686,80.77,91.747,187.275,97.395,75.821,51.21,29.541,17.319,23.85,15.018,24.589,24.589,66.125,83.229,0.0,1.173,9.458,11.32,16.995,20.588,30.655,59.983,50.206,129.162,169.117,447.146,147.34,92.513,369.03,656.1909999999999,359.735,303.91200000000003,456.72,928.614,712.643,954.327,390.84,352.534,965.457,687.781,414.054,764.844,514.313,571.5780000000001,763.2270000000001,590.666,466.779,334.296,375.593,452.003,818.972,962.695,599.213,457.261,475.74,563.118,473.8440000000001,470.83399999999995,352.92,293.423,290.537,345.697,289.10900000000004,264.107,239.669,232.721,205.135,196.269,168.164,196.913,136.637,267.624,385.74,504.98,446.129,490.255,548.1289999999999,577.559,543.998,522.5319999999999,486.04,428.961,490.891,484.449,497.333,501.6280000000001,76.438,17.743,1.458,0.0,1.797,0.0,0.0,0.701,4.087,93.208,0.0,10.206,17.346,27.187,15.079]
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=965.46 pf=1 yearly=wind_675_shape
new object=line.line_for_lead_gen_675_1_2_3 bus1=675.1.2.3 bus2=bus_for_lead_gen_675_1_2_3.1.2.3 switch=yes
new object=vsource.lead_gen_675_1_2_3 basekv=4.16 bus1=bus_for_lead_gen_675_1_2_3.1.2.3 phases=3
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1142.5496 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
