new object=loadshape.wind_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.011479173499508,1.8361211326117857,0.0,0.0,0.4405816114573084,1.3447031813709411,5.9691702197441785,6.810976276374768,4.215589810866951,1.6109106810976277,5.116431616923581,12.937028533945558,4.599868809445719,5.706242483874494,20.145402864327103,32.46474253853722,36.36164862796545,23.396742101235375,19.921285667431945,57.73696293866841,92.65168907838635,61.30643926970591,122.25101126052256,195.7051492292555,111.7103968514267,117.9763857002296,146.77763201049524,101.443096097081,50.893735651033126,179.5506723515907,173.81764512955067,66.1397179403083,88.02722204001311,107.52705805182026,96.5617142232426,100.17601399365913,117.51011260522576,128.16989176779273,131.90226303706132,110.5706789111184,150.16180168361214,68.49841478080245,109.22870886629497,192.46802230239425,170.67727123647097,192.88509893954296,198.9635946211873,183.50552093582596,149.8627965453154,200.0,151.11293320214278,187.60249262053136,41.67267956707118,106.16704930578332,130.08855362413905,30.356947633103747,88.17153164972122,122.7129113370504,92.80583797966544,67.04001311905543,77.5696949819613,80.03771728435552,72.81841040778397,63.65420356401007,66.66557341204766,54.55832513392369,81.18836777085384,65.60292992237892,85.81720782770307,47.448343719252215,74.5512189789002,32.60467912976932,45.82978025582158,31.59068547064611,16.623483109216135,14.764403629605336,11.536569367005576,9.592216027112714,10.668525199518967,7.146058817098503,5.324696621843227,0.0,0.0,0.0,0.0,0.0,0.0,0.3963047993877774,0.0,2.0148682628184105,2.374002405160162,10.748332786706024,24.69990160708429,44.25002733136547,52.35705695856565,55.45698043074232,32.26850333442658,27.15043183557451,28.749863343172628,55.11807149885208,52.11872745162348,59.03028315294632,52.24226522357057,41.44910899748551,26.76068656390073,16.470974089865532,5.947851754673664,6.803870121351261,10.893189023723624,18.793046900623157,51.807696512517765,43.02175576691811,32.4292117634197,14.323275390838528,20.59965015852192,36.075215917787254,23.2824969935498,26.660653766262165,9.579643598994204,5.405597463649284,5.391931780911775,1.3824204657264676,3.9914726139717938,1.8935170001093256,0.8368864108450857,1.7021974417841916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9281731715316496,6.745927626544222,2.732589920192413,9.938777741335956,5.684924018803979,15.418169891767796,8.760249262053133,10.8560183666776,6.802230239422761,2.384388324040669,6.452388761342517,0.0,5.678364491089974,3.1452935388652015,0.7576254509675303,0.0,0.0,0.0,0.0,0.0,0.0,3.2803104843117965,11.088334973215265,14.277905324149994,31.344703181370942,10.793156226085056,5.553186837214388,1.3375970263474364,8.453044714113918,0.6258882693779382,0.0,0.0,3.289603148573303,4.270799169126489,5.04209030283153,11.420684377391495,0.0,2.529791188367771,0.4258226741007981,0.0,0.0,0.0,0.0,0.0,0.0,0.3580408877227506,22.05422542910244,13.197223133267736,7.170657046026021,11.224445173280856,10.582158084617909,2.826063190116978,4.50038263911665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.773258992019242,14.216136438176452,12.68667322619438,7.473488575489232,6.751393899639227,2.921722969279545,0.2891658467257024,0.7182682846835029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.07029627200175,0.0,0.0,2.686673226194381,14.277905324149994,16.96785831420138,19.045588717612333,0.0,1.517437411173062,12.960533508254072,6.272548376516891,11.649721220072156,16.937247184869356,13.179731059363723,38.93189023723625,60.435661965671805,52.38329506942166,76.4392697059145,117.9763857002296,197.5795342735323,195.4061440909588,200.0,200.0,200.0,85.13064392697059,198.44047228599536,156.1522903684268,108.68262818410408,176.32338471630044,200.0,132.2635836886411,200.0,113.8138187383842,52.74789548485842,129.4632119820706,85.66743194489996,72.95944025363508,82.59811960205533,83.73947742429213,39.33803432819504,25.54881381873838,8.560730294085491,10.071608177544553,6.596698371050618,2.9496009620640646,0.6346343063299443,4.834371925221384,28.80288619219416,19.40417623264458,7.578987646222806,35.002733136547505,106.4458292336285,183.6503771728436,200.0,200.0,190.1011260522575,88.00207718377611,51.32010495244342,104.61572100142122,189.7512845741773,137.44451732808568,153.37487700885538,195.72318793046904,174.05597463649286,198.53558543784848,191.90608942822783,190.78987646222805,169.77752268503335,150.08910025144854,62.537990598010275,14.9994533726905,20.25855471739368,29.88575489231442,28.49732152618345,33.35902481687985,22.838088990925986,22.586093801246314,23.631791844320546,26.458401661747025,26.29823986006341,25.179840384825624,48.84442986771619,50.88280310484311,64.29813053460151,92.23461244123754,104.66765059582376,111.93014102984584,85.10276593418608,95.90794796108014,97.8397288728545,87.74625560292992,55.1399365912321,30.33125614955723,22.446703837323714,28.239313436099263,14.621733901825737,0.852738602820597,2.3045807368536133,9.047775226850334,4.429867716191101,3.629605335082541,3.32841368754783,0.6379140701869466,5.853831857439597,1.554061440909588,10.930906308079152,32.609052148245325,72.7194708647644,129.96009620640646,159.13195583251337,134.20520389198646,169.89559418388544,168.41970044823438,81.428883787034,84.08603913851536,49.273532305674,88.37214387230786,81.93232753908384,114.5687110528042,126.415764731606,23.892533070952226,0.5242155898108669,4.81414671476987,13.022849021537116,15.098392915710068,16.022739696075217,16.005247622171204,11.674866076309174,17.509565977916257,17.705805182026893,39.219962829342954,48.4350060129004,68.17098502241173,70.03061112933202,92.23570569585657,103.61539302503552,126.03968514266973,139.0286432710178,155.50672351590688,160.64611347982947,170.35366786924675,163.10210998141469,174.19044495462992,154.75948398381982,28.537225319776976,8.570022958347,11.75576691811523,24.1401552421559,29.733792500273314,22.378375423636164,18.521919755110964,14.502569148354652,4.996173608833498,12.929375751612552,6.65628074778616,4.568711052804198,0.0,4.520061222258665,14.95517656062097,74.94533726904997,98.47873619766042,170.5597463649284,120.8620312670821,113.98655296818627,101.08013556357275,103.2786706023833,73.05947305127364,74.81305346015087,22.777413359571444,25.24215589810867,50.314310702962715,53.283043620859296,49.18607193615393,52.904777522685045,83.17098502241171,68.88925330709522,37.363616486279646,34.450639553952115,49.179512408439926,77.9900513829671,52.422652235705705,61.91374221056084,49.4347873619766,66.8421340330163,81.85251995189678,91.1561167595933,113.7203454684596,88.81217885645569,85.07324805947306,67.04165300098393,38.74603695200612,170.32360336722425,67.63146386793484,51.79184432054226,34.76986990270034,25.117524871542585,27.76812069530994,32.067344484530445,28.592434678036515,19.566524543566196,18.904558871761235,127.61779818519734,147.2488247512846,125.23450311577568,149.23198863015196,96.22335191866186,98.68700120258008,87.60194599322182,88.8706679785722,56.74756750847272,72.78670602383296,85.62643489668744,67.79763857002295,47.412812944134686,42.207281075762545,40.09675303378156,4.589482890565213,0.780037170657046,0.0,0.0,0.0,0.0,0.0,2.334645238876134,12.793265551546956,29.550125724281184,18.46999016070843,6.855253088444299,11.981523996938888,8.350825407237346,4.141795124084399,6.165956051164316,5.956051164316169,6.026019459932217,8.062752815130644,9.311249590029515,19.837105061768888,33.160052476221715,47.670821034218875,85.8478189570351,35.50891002514485,18.138187383841696,68.72909150541162,63.97288728544878,81.91756860172735,105.2656608724172,88.46835027877992,65.21263802339566,31.9979228162239,54.030283152946325,80.39029189898328,77.76046791297692,83.59899420575051,84.91308625778944,95.19623920411064,88.99803214168578,92.46638242046572,71.59779162566961,68.89854597135673,70.63736744287745,49.340767464742534,58.93298349185525,70.83360664698807,50.7062424838745,25.109325461900077,23.767902044386137,28.22947414452826,40.62807477861594,64.78790860391385,67.72985678364492,112.4319448999672,129.19809773696295,55.716628402755,44.955723187930474,23.234940417623264,1.2616158303268832,0.0,23.4246200940199,6.426150650486498,21.035858751503223,0.0,0.6980430742319886,4.744725046463321,6.6983710506176894,0.418716519077293,10.01311905542801,10.204438613753144,6.558981086695091,0.9019350606756312,0.0,0.0,0.0,0.0,0.0,0.0,2.7506286214059252,12.236798950475563,9.661637695419262,9.195364600415436,5.408877227506286,7.221493385809555,8.965781130425277,43.35519842571334,54.16857986224992,42.0033890893189,21.674319448999675,25.9981414671477,28.88214715207172,35.698589701541486,26.59888488028862,30.988302175576692,23.37214387230786,24.278451951459495,30.362960533508257,18.348638897999344,20.84727232972559,29.040122444517323,36.523996938887066,43.0020771837761,38.81709850224117,50.39193178091177,47.39750737946868,15.378812725483764,14.9961736088335,25.15906854706461,22.793812178856456,16.365475019131956,13.590794796108014,8.710506176888599,0.0,0.0,10.59801027659342,8.11194927298568,0.0699682956160489,15.51218978900186,13.209248934076744,10.149775882803103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.969826172515579,0.0,0.0,13.31201486826282,14.485623701760138,8.681534929485077,0.0,1.1129332021427791,6.859626106920301,11.796763966327758,20.06723515906855,15.24106264348967,11.977150978462884,17.82824969935498,25.7171750300645,26.782005028971245,28.64491089974855,23.688641084508586,12.05641193834044,15.466819722313328,13.33989286104734,4.432600852738603,5.320870230676725,6.98480376079589,50.24270252541817,0.1978790860391385,10.051382967093035,0.0,0.0,8.036514704274627,4.292664261506505,8.639991253963048,12.45927626544222,3.7575161255056297,10.675084727232973,9.719580190226305,6.616923581502132,37.022521045151414,33.78594074559965,51.89734339127583,7.238438832404068,58.68481469334208,70.96261069203017,87.5773477642943,132.95561386246857,169.59713567289822,126.46550781677053,148.67388214715209,200.0,200.0,200.0,101.7393680988302,194.99890674538105,143.53394555591998,97.09576910462448,119.30250355307751,193.96414124849676,73.72854487810213,85.32305673991473,83.77118180824314,107.92226959658905,131.33103749863344,94.53318027768668,77.99661091068111,46.583032688313104,26.48299989067454,27.18814911993003,28.23330053569476,21.7136766152837,20.92489340767465,18.401115119711378,17.927735869684046,38.07696512517765,78.79796654640866,42.68120695309938,43.08079151634416,22.301300972996614,17.761561167595936,23.784300863671152,30.91614737072264,13.479282824969935,5.238876134251667,4.263146386793484,4.837105061768886,6.451295506723516,11.205859844757844,17.271783098283592,0.0,0.0,5.5712255384279,13.83021755766918,16.2884005684924,14.147808024488905,12.494260413250244,14.98578768995299,25.775117524871543,43.93462337378375,30.269487263583688,22.386574833278672,11.332130753252434,15.348748223461245,20.237782879632668,58.869574723953214,110.35476112386571,145.35038810538973,126.63878867388216,103.07313873401117,76.19438067125834,80.9866622936482,86.47753361757954,75.32906964031923,36.21515250901935,31.621296599978137,41.191100907401335,44.304690062315515,41.04241827921723,39.504755657592646,38.95867497540178,40.61440909587843,32.060238329506944,29.135782223679897,93.45577785066142,76.7218760249262,104.1057177216574,106.5382092489341,112.38985459713568,87.19142888378703,77.11052804198097,80.76418497868154,70.97518312014867,62.5735213731278,65.05138296709303,60.817754455012576,53.55963703946649,54.37629823986006,6.040231769979228,2.08538318574396,4.008418060566306,15.431835574505303,26.009620640647206,18.96687438504428,22.560402317699793,20.02897124740352,18.129987974199192,62.455449874275715,85.77894391603806,110.37225319776977,128.2617251557888,144.96228271564448,153.64545752705806,123.8641084508582,156.97715097846287,130.04209030283153,172.2767027440691,121.0139936591232,154.47742429211763,140.3011916475347,145.11096534382858,89.1385153602274,10.08363397835356,6.791844320542255,4.621187274516235,11.923034874822347,15.418169891767796,14.332021427790536,9.338034328195036,2.4275718814911995,1.3124521701104186,10.951678145840166,0.0,0.0,0.0,8.606646988083524,33.72854487810211,62.66808789767138,90.47611238657484,58.61812616158304,73.24587296381327,57.24609161473707,52.01705477205641,47.52104515141576,44.03192303487483,20.4356619656718,0.0,0.0,4.426041325024598,24.61462774680223,28.9996720236143,37.35651033125615,38.061112933202146,33.68044167486608,21.422870886629497,14.88575489231442,18.81545862031267,25.134470318137097,32.89767136766153,43.97944681316279,29.435333989286107,37.849021537115995,36.94817973105937,16.993003170438396,6.704930578331693,3.764075653219635,6.214605881709851,9.278451951459497,18.280857111621295,24.516781458401663,5.031157756641522,1.6573740024051602,0.0,5.996501585219198,21.889690608942825,14.62774680223024,25.502350497430857,31.168689187711816,22.566961845413797,28.77063518093364,44.477970919427136,42.16792390947852,33.92587733683175,25.077074450639554,28.234393790313767,43.21307532524325,59.115010385918886,78.31966765059583,94.30796982617252,95.18530665792063,105.2787799278452,124.38668415874056,113.08407128020114,70.26730075434568,24.40800262381109,22.836995736306985,29.94424401443096,47.04547939215043,70.39138515360227,64.66109106810977,98.64108450858204,98.20596917021976,75.33617579534273,77.49590029517874,121.20421996282936,87.91407018694655,111.37312780146496,98.47928282496994,70.7029627200175,64.59549579096972,54.93877774133596,60.47884552312234,46.77107248278124,42.52104515141576,48.89635946211872,53.38307641849788,65.16289493823112,47.00721548048541,32.856674319449,27.777413359571447,23.64545752705805,19.775336175795346,18.63015196239204,17.307860500710614,55.91888050727014,40.02186509238001,28.44429867716191,0.0,6.534382857767575,8.094457199081665,22.664808133814365,13.619219416202032,11.923581502131846,23.175904668197223,15.30173827484421,13.50114791734995,14.966655734120476,0.0,0.0,0.0,0.0,0.0,0.0,3.819285011479174,0.9790095113151852,3.4486716956379144,5.199518967967641,2.124193724718487,5.091286760686565,8.166065376626216,23.760795889362633,11.82792172296928,10.632994424401444,11.88531759046682,21.079042308953756,4.821799497102875,17.82606319011698,79.75128457417732,117.136766152837,64.47031813709413,74.1450748879414,65.06176888597354,59.21231004700994,69.83765168907838,56.34306329944244,21.25560292992238,7.777413359571445,3.0605663058926424,1.8421340330162896,0.772931015633541,0.0,0.0,0.0,0.945665245435662,14.980868044167488,33.4339127582814,49.43861375314311,52.22477314966656,35.41871651907729,39.9885208265005,24.45282606319012,24.976495025691484,37.613425166721335,21.69071826828468,15.95714441893517,16.149010604569806,15.778397288728543,18.710506176888597,14.052148245326338,17.91953646004154,13.093363944462666,9.54465945118618,10.293538865201706,14.19809773696294,15.81338143653657,12.988411501038591,9.142341751393898,5.847272329725593,3.825297911883678,5.917240625341642,8.115775664152181,2.5292445610582703,1.5567945774570895,0.3126708210342188,0.0,0.8155679457745708,0.0,0.0,2.3084071280201157,3.935716628402755,9.853503881053898,13.521919755110964,38.78594074559965,43.22892751721877,6.760139936591232,11.682518858642178,20.225757078823655,30.717175030064503,40.32688313108123,44.94861703290696,54.33366130971904,55.741226631682515,33.51208046353996,54.22542910243797,96.8344812506833,96.8317481141358,132.2510112605226,106.2812944134689,67.8441018913305,86.60107138952662,123.1420137750082,135.03771728435555,114.62556029299223,82.53143107029628,81.33431726249044,82.10560839619548,84.23581502131846,67.25866404285557,42.93538865201706,28.33169345140483,27.87252651142451,20.277140045916695,10.98556903902919,9.410735760358587,7.468568929703728,6.987536897343391,8.610473379250028,24.334207937028538,24.492183229474144,43.393462337378374,60.97081010167267,66.49721220072155,63.051273641631134,63.92970372799825,54.16202033453592,38.25243249152728,26.04023176997923,21.309719033562917,22.82988958128348,18.50989395430196,9.09915819394337,10.843992565868591,0.0,0.0,0.0,0.0,0.0,0.0,2.3953208702306763,3.2994424401443094,4.899967202361431,14.106810976276376,8.303268831310811,11.17196895156882,27.724937137859406,17.78506614190445,16.561167595933092,27.943041434350057,14.306329944244014,55.31321744834372,122.32097955613864,100.50399037935938,92.92117634197004,75.63900732480595,74.49382311140265,190.64666010713896,160.4700994861703,174.8387449436974,177.31605991035312,184.30960970810105,193.18847709631572,197.63529025910137,200.0,199.957363069859,200.0,161.45074887941402,114.92565868590796,170.23832950694216,158.26500491964578,174.4500929266426,200.0,155.4143435006013,105.3115775664152,32.639116650267844,100.9943150759812,30.708428993112495,50.83251339236908,59.26150650486497,49.43533398928611,56.23045807368536,84.24182792172297,71.79239094785174,62.71181808243139,63.72854487810211,53.68754782988958,54.015524215589814,44.32108888160053,42.88728544878102,41.214059254400354,89.57035093473269,92.97693232753907,121.9897234065814,67.90259101344704,92.94413468896904,99.8502241171969,97.2925549360446,47.06297146605444,29.72449983601181,52.39477424292117,40.67289821799497,30.282606319011705,53.73127801464962,44.40308297802558,14.852957253744398,4.908166612003936,6.563900732480595,3.0523668962501365,1.6076309172406251,0.0,0.0,0.0,0.0,0.0,1.474253853722532,1.554061440909588,0.0,0.0,3.778834590576145,8.8575489231442,15.03006450202252,17.84574177325899,31.05007106155023,32.64622280529135,38.82475128457418,24.705367880179292,23.00918333879961,20.67016508144747,37.39914726139718,28.08953755329616,14.554498742757188,14.953536678692467,36.51415764731606,72.07445063955396,95.96151743741116,115.18366677599217,129.6004154367552,126.423417513939,113.32185415983382,84.21941620203344,42.16519077293101,34.40854925112059,46.63113589154914,18.168798513173716,19.7135672898218,22.478408221274737,26.231551328304363,20.61550235049743,24.11883677708538,10.039357166284027,6.135344921832295,0.7270143216355089,5.994861703290696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.931780911774354,11.12605225757079,10.466819722313328,5.688203782660982,9.412922269596589,7.113807805837979,9.317262490434024,6.876571553514814,4.150541161036406,14.96884224335848,16.19984694435334,31.04241827921723,22.88509893954302,17.02962720017492,11.877664808133815,0.5455340548813818,0.0,12.617798185197332,21.651361102000656,95.17546736634964,58.47873619766043,52.64403629605335,50.29955176560621,15.969716847053675,8.72854487810211,52.16136438176452,38.67497540177107,38.20542254291024,27.774680223023942,28.289603148573303,22.807477861593963,14.567617798185198,8.169891767792718,6.602711271455123,8.551984257133487,13.708319667650596,7.214933858095549,7.422652235705696,8.378156772712366,13.728544878102108,13.895266207499729,6.91264895594184,1.551328304362086,2.3767355417076637,0.0,0.0,0.0,0.0,0.0,0.0,5.5548267191428895,9.216683065485952,9.980321416857986,13.243139827265772,21.46933420793703,11.05717721657374,12.012681753580408,10.292445610582703,8.774461572100142,11.92904777522685,12.311140264567618,13.948835683830763,13.661856346343065,3.9794468131627863,9.550125724281184,3.407128020115885,3.5323056739914724,11.84377391494479,5.219197551109653,22.782333005356943,5.660325789876462,24.51404832185416,46.65354761123866,106.1003607740243,113.94500929266428,105.22903684268066,122.22586640428555,106.10036077402428,141.31245217011042,130.78659669837103,157.47348857548923,194.75019131955833,191.8552530884443,109.80485405050835,92.45271673772822,41.31135891549142,81.4064720673445,85.38427899857876,177.18486935607302,200.0,200.0,200.0,195.9702634743632,195.54881381873835,200.0,189.06417404613535,193.560183666776,108.40494151087788,107.90751065923254,65.15797529244561,111.79129769323278,152.90860391385152,150.5269487263584,53.24587296381328,47.190882256477536,95.49579096971684,76.1550235049743,55.11861812616159,83.2819503662403,54.04613534492183,29.471411391713133,28.70503990379359,38.02503553077512,46.16595605116432,35.74997266863452,32.974199190991584,32.08756969498196,22.680660325789876,29.62884005684924,30.26238110856018,37.2887285448781,67.64895594183886,62.22258664042856,84.61517437411172,80.08472723297257,95.4362085929813,65.49797747895485,52.91680332349405,51.53875587624358,38.93243686454576,38.73838416967311,38.02503553077512,35.407783972887295,30.636274188258444,9.927845195145949,0.0,0.0,0.0,0.0,2.754455012572428,17.034000218650924,17.665354761123865,16.7180496337597,16.95637914070187,20.97026347436318,19.16311358915491,24.550125724281184,28.536678692467476,33.52191975511097,22.148791953646004,19.620640647206734,6.7677927189242375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715644473597901,22.020881163222914,96.1533836230458,110.08363397835356,138.79905980102765,102.68339346233736,80.02842462009401,115.84125942932108,87.68175358040888,63.45741773258992,83.02175576691812,90.05903574942604,133.00371706570462,156.2534164206844,131.9656718049634,103.69574723953208,55.51546955285887,76.2780146496119,55.159068547064614,106.5639007324806,80.95659779162567,82.7150978462884,105.53952115447689,45.07762107794906,89.18552530884443,181.58685907947964,191.9705914507489,200.0,190.58598447578444,193.22947414452827,168.4289931124959,126.8645457527058,141.03476549688423,117.48387449436974,161.55242155898108,187.81458401661743,155.40614409095878,166.409205203892,192.7150978462884,200.0,142.20509456652454,80.68055100032798,131.88969060894283,129.2773586968405,81.00743413140921,130.62151525090192,191.19274078932983,200.0,149.55559199737618,160.60784956816445,22.163004263693015,72.75117524871543,130.07215480485405,187.64184978681536,129.20083087351043,67.23406581392807,36.09598775554827,61.796217339018256,31.68743850442769,63.65147042746256,148.90346561714222,113.7137859407456,87.79107904230897,153.42462009401993,188.47163004263692,176.8683721438723,195.61276921394992,154.75620421996285,88.40439488356839,73.78867388214717,128.2841368754783,132.68995299005138,64.92347217666995,77.61233191210233,73.1343609926752,49.2871979884115,27.02908057286542,54.17896578113043,40.731933967421014,21.52345031157757,28.377063518093365,45.27659341860719,29.374111730622065,51.8639991253963,15.948945009292665,68.05291352355964,79.65617142232426,77.21001421231004,58.295616048977806,56.304799387777415,50.06340876790204,70.57341204766591,36.03531212419372,59.17295288072592,49.39707007762108,55.592544003498425,29.567617798185196,39.09423854815787,29.06581392806385,24.88466163769542,21.69837105061769,34.32600852738602,12.605772384388326,15.590904121569912,29.786268721985348,14.268612659888488,27.957800371706572,34.47851754673664,37.11818082431398,38.53503881053897,28.48474909806494,20.724281185088007,15.266754127036188,11.724062534164208,6.873838416967311,12.024160927079915,4.496009620640647,7.303487482234614,9.204110637367444,4.107904230895375,0.0,12.2865420356401,12.202361429977042,16.48409314529354,11.601071389526622,13.420247075543893,12.845741773258991,25.95823767355417,39.11446375860938,27.940308297802556,29.206297146605444,30.31431070296272,17.97201268175358,23.98491308625779,18.78539411829015,15.437848474909806,28.0009839291571,17.571334863889803,21.98316387886739,16.757406800043732,21.824641959112277,13.809445719908163,17.180496337597027,13.868481469334206,13.84388324040669,12.833715972449983,8.8570022958347,5.409970482125287,0.5176560620968623,3.777741335957145,10.77457089756204,40.08910025144856,65.76199846944354,70.47337925002734,62.26904996173609,67.69432600852738,30.59582376735542,36.94763310374986,29.836011807149887,28.263911665026782,100.76145184213404,15.003279763857002,32.35213731278015,30.307751175248715,49.36153930250356,20.033344265879524,26.20203345359134,34.92183229474144,28.965781130425277,45.33781567727124,44.95681644254947,113.91221165409424,62.317153164972126,57.64184978681535,49.5648846616377,42.47403520279873,41.30206625122991,63.24696621843226,57.10123537771947,53.01847600306112,34.03793593527933,40.87679020443861,34.547939215043186,23.050180387012137,29.784082212747347,29.626653547611237,37.84355526402099,22.55493604460479,33.89909259866623,25.5657592653329,34.43861375314311,29.174046135344923,76.68361211326118,119.289931124959,117.9873182464196,126.78965781130428,97.862140592544,56.942713457964366,36.64370831966765,20.025691483546517,25.838526292773583,34.464305236689626,46.08560183666776,42.37072264130316,53.60282059691702,56.55078167705258,45.1421231004701,25.11479173499508,200.0,200.0,196.64753471083415,133.91549141795124,100.21646441456215,107.79545206078495,81.88695747239532,80.05247622171204,47.50901935060675,87.50683284136876,176.34962282715642,168.7400240516016,192.6844867169564,13.377610145402862,74.73215261834481,13.624685689297038,122.36634962282716,63.52246638242046,171.9612987864874,135.4296490652673,61.21351262709085,190.82048759156007,102.43959768230022,58.69028096643709,25.67563135454247,24.561058270471197,20.104405816114575,109.49546299333112,182.99497102875264,150.45862031267083,112.7205641193834,186.0358587515032,178.1769979228162,187.34667103968516,158.34426587952336,129.37465835793157,56.36656827375096,105.1213512627091,18.236033672242264,25.93527932655515,19.904886848146937,29.135782223679897,30.45971356728982,19.393790313764075,40.30064502022521,66.50705149229255,67.50027331365474,76.11074669290477,88.22892751721876,59.7179403082978,102.78342625997594,154.5561386246857,64.26095987755548,13.942276156116758,10.101672679567072,51.60325789876462,60.34328195036623,66.37422105608395,50.882256477533616,47.545643380343286,49.19044495462994,36.79129769323276,44.418388542691595,79.0024051601618,101.57975292445612,164.41346889690612,169.76823002077182,148.91822455449878,154.61134798294523,172.1613643817645,149.99617360883352,176.04132502459825,177.0186946539849,157.58390729200832,156.21569913632888,164.4140155242156,150.3257898764622,48.44648518639991,52.33683174811414,75.48540505083633,82.58390729200832,83.75751612550563,79.88684814693343,75.77183776101454,109.17677927189244,120.52421558981084,113.59626106920302,123.96195473925876,158.12014868262818,150.8374330381546,133.2797638570023,129.5402864327102,127.62381108560186,126.74428774461572,118.98272657701978,110.37225319776978,117.85831420137752,131.06974964469225,119.17951240843992,100.24324915272769,94.37575161255056,42.048759156007435,43.87558762435771,84.98633431726249,73.50934732699245,55.2951787471302,46.74483437192522,49.26259975948398,25.97572974745819,20.47829889581283,0.0,18.09719033562917,101.75740680004373,128.37761014540288,92.90095113151854,105.44714113917132,111.88094457199082,100.30447141139172,110.06832841368754,96.5748332786706,97.12310047009947,87.28380889909259,99.8682628184104,47.97857220946759,34.450639553952115,12.68940636274188,6.12878539411829,5.22958346999016,8.406034765496885,10.262381108560184,22.26959658904559,17.07226413031595,23.210888816005248,14.160380452607413,9.04558871761233,6.932874166393353,5.888269377938122,3.672788892533072,0.0,0.0,0.0,31.63004263693014,0.7051492292554936,2.603039247840822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7789439160380454,7.101782005028971,6.304799387777414,4.916912648955941,10.321416857986229,39.2948507707445,47.74297583907291,103.79304690062314,50.56739914726139,81.33158412594294,37.29747458183011,47.68503334426588,44.48507707445064,55.8751503225101,60.736306985897016,58.190116978244234,104.77478954848584,93.09336394446268,86.96895156882037,137.75609489450093,132.45435661965672,113.97890018585328,97.4538099923472,105.19514594949165,114.83382529791189,118.14584016617472,126.35016945446596,144.11829014977587,123.7269049961736,80.44386137531431,55.16781458401662,85.70405597463649,93.62413906198756,167.79709194271345,192.2657701978791,123.38963594621188,180.98392915710068,173.6558434459386,106.8208155679458,132.04821252869797,114.05542800918332,94.30796982617252,101.76833934623374,138.69082759374658,103.22072810757624,108.50060129004046,115.87515032251012,114.5479392150432,173.7034000218651,122.2810757625451,90.89701541489012,146.2687219853504,134.87099595495792,86.95528588608286,69.32928829124303,76.95583251339237,104.85459713567288,110.53624139061986,85.6001967858314,70.15524215589811,76.07029627200176,72.57844101891331,85.7302940854925,63.442658795233406,64.10025144856237,74.62556029299225,72.98075871870559,81.86181261615832,42.68284683502788,20.002733136547505,26.81152290368427,25.800809008418064,9.832732043292882,13.720892095769106,20.425276046791296,15.50125724281185,5.998141467147699,11.273641631135892,6.375860938012464,5.053022849021537,0.0,0.0,0.0,0.0,35.39411829014978,47.44670383732372,31.251229911446377,44.89286104733792,43.00699682956161,47.78287963266645,26.32447797091943,0.0,0.0,0.0,1.0047009948617034,7.899311249590029,7.597026347436318,9.863343172624903,20.223023942276157,24.011151197113808,36.33431726249044,23.525746146277463,24.433147480048103,28.41259429321089,44.990160708429,14.610801355635727,9.352246638242049,1.4715207171750302,0.0,0.0,0.0,0.4558871761233191,7.302394227615612,3.197769760577238,4.4577457089756205,0.0,0.0,0.0,0.0,2.912430305018039,0.3285230130097299,1.4933858095550454,2.5194052694872635,1.5453154039575816,3.828577675740679,16.332677380561933,31.988630151962393,192.53143107029624,21.02984585109872,15.853285230130096,0.0,0.0,0.0,0.0,0.0,2.402973652563682,0.0,8.36941073576036,4.017164097518313,0.0,0.351481360008746,0.0,0.0,3.2502459822892753,0.0,3.5574505302284907,2.857767574068,3.6880944571990817,12.05586531103094,11.147370722641304,14.7113807805838,2.8544878102109985,42.90696403192303,12.676833934623374,1.7005575598556903,10.286432710178202,7.465835793156225,46.1353449218323,104.55559199737618,51.11730622061879,60.08964687875806,42.32972559309064,30.873510440581608,7.431398272657702,0.0,0.0,3.832950694216683,3.60063408767902,14.587296381327212,15.4301956925768,8.39947523778288,18.88761342516672,20.20061222258664,29.876462228052915,27.914070186946542,6.918115229036843,6.848146933420794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10003279763857,13.775554826719144,30.17437411173062,23.52465289165847,32.163550891002515,38.81655187493167,26.41357822236799,21.2834809227069,6.848146933420794,0.0,0.0,0.0,0.0,0.5105499070733573,3.5754892314420026,1.9689515688203785,0.0,0.0,0.0,0.0,0.0,0.8811632229146169,3.638351372034547,4.04394883568383,0.0,106.69399803214168,7.416639335301191,0.0,9.507488794140157,9.34514048321854,0.0,0.0,0.0,0.0,1.3157319339674212,9.384497649502569,7.733683174811413,14.16967311686892,10.62862140592544,6.787471302066252,16.309719033562917,0.0,0.0,2.1012353777194708,4.229255493604461,6.360555373346452,5.861484639772604,10.847818957035091,14.52006122225866,12.911337050399036,16.638242046572646,12.032906964031923,12.747348857548925,8.016836121132611,6.220072154804853,17.566415218104297,0.0,53.515360227396954,93.84388324040668,75.95113151853067,85.33836230458074,71.10856018366678,65.00327976385701,65.73029408549252,69.40964250573958,28.595714441893517,21.683612113261177,26.86946539849131,34.69115557013228,33.8564556685252,39.5708975620422,32.006122225866406,21.2840275500164,7.997704165300099,6.626216245763638,54.024816879851315,4.190991581939434,42.37345577785066,45.17820050289713,103.36503771728437,68.12124193724719,88.40166174702088,79.79993440472286,88.1409205203892,88.24641959112277,89.4205750519296,76.54914179512407,78.97070077621078,73.39455559199737,37.73586968404942,29.23472176669946,55.47720564119383,66.64698808352466,52.29911446375861,43.73291789657811,85.95167814584018,163.35137203454684,83.25407237345578,30.107685579971577,3.963047993877774,2.792718924237455,58.66240297365256,65.0191319558325,53.60719361539302,41.81644254946977,77.7129113370504,77.88783207609052,73.71159943150761,75.77293101563353,70.09019350606755,59.81032032360337,49.43861375314311,55.773477642943035,25.12845741773259,28.49294850770744,37.64403629605335,60.27112714551219,55.09620640647207,65.94785175467366,50.5755985569039,81.40319230348749,65.46026019459931,62.857220946758495,16.510877883459056,27.92390947851755,7.731496665573411,1.1725155788783208,4.295397398054006,39.887941401552425,72.11162129659996,34.68842243358479,28.03378156772712,12.524324915272766,5.445501257242811,39.44189351700011,64.04176232644583,32.98841150103859,6.396086148463978,0.0,0.0,41.38570022958347,39.87372909150541,57.51721876024926,73.4497649502569,91.421231004701,81.22772493713786,58.76243577129113,40.18476003061113,25.179293757516124,31.78747130206625,26.804416748660763,22.884005684924016,14.696075215917787,12.223679895047557,40.1503225101126,30.4291024379578,24.781895703509345,23.37050399037936,44.171312998797426,21.64480157428665,46.51087788345906,56.30097299661091,59.1472613971794,172.33737837542364,42.61998469443533,35.07215480485405,51.456215152509024,17.110528041980977,121.76943260085274,7.210560839619548,5.736853613206516,6.972777959986881,28.808899092598665,83.7148791953646,42.07937028533946,101.1588498961408,107.47184869356072,93.21252869793376,57.49699354979775,25.988302175576695,30.737946867825517,42.062424838744946,65.31267082103423,55.25527495353669,38.60500710615502,29.451732808571112,15.418716519077297,36.23045807368536,79.04504209030283,102.859954083306,65.39193178091178,59.359899420575054,95.4132502459823,88.29834918552531,92.2723297255931,20.096753033781567,59.61790751065923,13.186290587077732,18.55963703946649,25.65649939870996,59.838744943697385,62.26577019787908,66.51689078386356,70.56247950147588,46.55515469552859,54.938777741335954,51.223351918661855,73.92095769104624,68.1321744834372,7.1963485295725365,5.418169891767794,0.9899420575051928,3.734011151197114,10.833606646988084,8.714879195364599,5.469552858860829,6.356728982179948,11.321198207062425,6.140264567617799,4.275718814911993,11.40100579424948,27.281075762545097,77.21274734885755,70.10385918880507,52.56368208155679,22.25647753361758,7.689952990051382,0.1448562370176014,6.854706461134798,10.314857330272222,13.60063408767902,21.46933420793703,11.989723406581392,4.721220072154805,0.0,4.529900513829672,10.51492292554936,6.979884115010386,19.18607193615393,7.242811850880069,6.757953427353231,9.321635508910026,9.050508363397832,10.793156226085056,16.44036296053351,13.986552968186292,0.0,108.51754673663496,72.81841040778397,81.25177653875588,79.40690936919208,63.37214387230786,65.67344484530447,87.37400240516017,72.67683393462339,61.163769541926314,25.54225429102438,9.751284574177326,0.0,16.131518530665794,21.780911774352248,18.870667978572207,25.728654203564012,24.606428337159723,18.15513283043621,17.164097518312012,19.84311796217339,15.475565759265333,11.61528369957363,11.34524980868044,10.603476549688422,8.797419919099159,8.247512845741772,5.725374439707008,11.763966327757736,9.980321416857986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5537334645238876,6.481360008746037,34.60041543675522,55.23450311577567,41.328850989395434,33.09773696293867,54.32436864545753,52.04930578331693,43.761889143981634,23.55909041215699,22.64130315950585,3.5716628402755,0.0,3.9892861047337926,1.4266972777959983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.793046900623157,63.36667759921286,65.90193506067563,102.31715316497213,109.67912976932328,131.92248824751286,103.61703290696404,65.5777850661419,49.19700448234394,35.870777304034114,25.657592653328965,27.8517546736635,28.008090084180605,49.506942166830655,49.039575817207826,49.039575817207826,56.69509128676069,34.576910462446705,67.62873073138735,42.92828249699355,30.5684924018804,14.1417951240844,3.5678364491089978,11.058817098502242,25.48431179621734,16.074669290477754,25.34601508691374,193.22947414452827,14.609161473707228,32.2805291352356,29.247294194817975,9.19919099158194,18.24040669071827,35.733027222040015,39.66819722313327,44.62446703837323,64.08713239313435,78.91877118180824,53.75314310702962,61.0041543675522,81.68743850442769,75.54498742757188,17.02908057286542,17.65879523340986,9.896140811194927,5.5548267191428895,0.0,1.7781786378047448,0.0,1.7595933092817315,0.9576910462446704,0.7324805947305127,0.0,32.91844320542254,57.38384169673117,48.306001967858315,51.56718049633759,59.989067453809994,55.22739696075216,56.188914398163334,65.53296162676287,66.0008746036952,25.22685033344266,15.467366349622829,8.97288728544878,13.834043948835683,6.761779818519733,46.25286979337487,26.309719033562917,4.5435661965671805,4.532633650377173,0.0,3.691920848365584,9.140155242155895,7.1132611785284805,13.132721110746692,11.221712036733356,49.680223023942276,51.70985022411719,36.255602929922375,54.63321307532524,72.75117524871543,70.26238110856019,69.05269487263584,69.47469115557013,55.24926205313218,40.264567617798185,15.628074778615938,19.569257680113697,15.47119274078933,6.7759921285667435,1.4835465179840384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.066032578987646,13.219634852957254,33.975073794686786,37.59811960205532,30.125177653875586,71.44692248824752,83.33770635180933,81.12933202142779,84.39324368645458,46.80551000327976,42.12310047009949,15.714441893517,16.022193068765716,9.541379687329178,8.231114026456762,6.7781786378047455,4.21449655624795,6.999016070842899,0.0,0.8292336285120805,9.03028315294632,24.352246638242043,17.73860282059692,22.04875915600743,32.65988848802886,54.48890346561714,114.25604023177,105.34820159615175,72.48278123975074,78.92533070952224,79.79884115010385,52.09686235924347,57.09084945883897,63.34535913414235,53.96195473925878,43.2803104843118,43.979993440472285,69.78572209467585,42.69760577238439,26.67267956707117,53.25024598228928,45.469006231551326,31.950366240297367,10.166174702088115,20.198425713348637,11.657920629714662,19.573084071280203,42.367989504755656,72.11107466929047,68.43937903137642,57.961626762873074,190.8478189570351,153.65857658248606,87.20728107576255,79.50038263911664,77.97310593637259,43.8646550781677,84.06472067344485,32.02197441784192,14.8617032906964,36.851426697277795,15.461900076527824,53.5683830764185,55.36842680660325,47.91625669618455,80.2689406362742,25.230676724609157,35.98556903902919,27.44342407346671,27.499180059035748,32.677927189242375,39.80266754127036,41.5715535148136,129.4375204985241,99.82179949710287,171.78145840166175,102.64348966874384,118.67497540177108,117.86760686563902,85.34874822346124,129.79720126817534,112.31605991035312,107.80911774352246,131.00579424948072,126.90608942822784,111.75248715425823,106.60216464414565,143.95375532961629,116.49119930031706,92.71673772821688,42.0050289712474,32.54455012572428,52.35869684049415,47.4248387449437,39.47687766480813,32.18486935607302,32.4281185088007,30.652673007543456,14.047228599540832,6.786378047447251,8.801246310265661,36.278561276921394,32.86760686563901,78.80069968295616,38.33497321526183,123.43937903137645,47.762107794905425,88.77391494479063,111.49885208265005,33.64327101782005,86.04296490652672,107.26030392478408,89.25494697715098,62.66972777959987,0.0,0.0,0.0,0.0,0.0,0.3749863343172625,0.7111621296599977,0.565759265332896,0.0,13.2852301300973,0.0,71.15611675959332,107.75828140373892,103.59024816879852,91.10582704711928,119.41784191538213,121.5956051164316,115.06231551328304,89.24456105827048,96.07302940854925,84.16748660763092,61.960205531868375,49.340767464742534,33.397835355854376,5.165628074778616,3.2994424401443094,2.9785722094675853,1.7011041871651909,0.4378484749098065,0.0,0.0,0.0,0.0,64.83273204329288,54.61790751065923,82.63419700448235,85.80190226303706,118.61211326117852,126.86837214387232,112.09412922269595,53.03432819503663,70.719908166612,50.50180387012134,25.474472504646332,32.75390838526293,51.58303268831311,59.52443424073467,52.63474363179185,8.95484858423527,6.2818410407783976,4.013337706351809,0.8647644036296054,0.0,0.0,1.5207171750300643,5.240516016180168,3.7903137640756537,49.98305455340549,48.26828468350279,80.95277140045917,115.38154586203126,151.97059145074888,162.900404504209,192.1384060347655,135.49688422433584,129.63485295725374,119.80430742319884,173.0075434568711,125.83032688313108,61.30370613315841,48.19558325133924,60.36405378812726,43.62031267082104,42.400240516016176,23.937356510331252,26.37531431070296,17.066797857220948,7.060238329506942,7.694872635836887,25.17382748442112,29.238548157865967,34.65015852191976,44.75292445610582,36.818082431398274,76.58959221602711,89.8633431726249,122.98786487372912,186.71367661528367,177.32425931999563,117.72767027440692,116.44364272439051,105.59691702197442,139.0155242155898,80.41106373674428,149.34186071936156,124.08330600196788,38.82857767574068,20.30064502022521,20.44604788455231,27.564228708866295,22.70143216355089,16.11293320214278,12.460369520061224,9.776976057723845,6.036952006122226,2.0110418716519076,9.766043511533836,5.759265332896031,6.25669618454138,12.225319776976058,54.85077074450639,39.18169891767793,54.14288837870341,58.1327211107467,33.92423745490325,37.07718377610145,35.48103203236034,50.36296053350825,106.10582704711926,53.36175795342736,12.981305346015088,12.601945993221822,13.292336285120804,10.367333551984258,5.25746146277468,3.708319667650595,4.883568383076418,5.909041215699137,2.9326555154695533,0.0,13.846616376954191,62.74844211216792,84.16530009839292,115.66688531759046,96.33431726249042,109.37520498524108,110.66415218104298,110.56630589264238,104.1407018694654,107.79873182464196,99.5736306985897,104.51295506723515,118.12178856455668,80.88334973215261,29.162566961845418,38.300535694763305,46.97004482343938,36.67869246747567,27.49590029517875,18.468896906089427,12.959986880944571,15.1454028643271,30.356947633103747,25.83688641084508,14.822892751721875,9.22925549360446,0.0,0.0,0.0,4.487810210998142,45.21045151415765,123.4240734667104,140.22685033344266,123.7269049961736,107.22586640428555,120.89974855143764,107.52432491527276,65.44003498414781,18.84606974964469,34.49710287525965,80.03935716628403,123.32950694216682,99.69607521591776,88.4579643598994,84.46266535476113,44.07893298349186,39.63594621187275,19.7152071717503,20.081447469115556,14.677489887394774,3.8553624139061986,2.3248059473051272,0.8636711490106046,70.69585656499399,192.82879632666447,45.823767355417075,117.12528697933747,84.94315075981197,96.54476877664808,77.91461681425604,76.2703618672789,28.926423964141247,3.983819831638789,20.704055974636493,63.44812506832842,43.02558215808462,36.88531759046681,31.47152071717503,25.020771837761018,24.08057286542035,28.46780365147043,22.858314201377503,13.668962501366568,28.645457527058056,21.167595933092816,13.94336941073576,6.851426697277796,4.555045370066689,4.150541161036406,7.063518093363945,19.95517656062097,3.431726249043402,0.0,0.0,0.0,0.3077511752487154,0.0,1.3857002295834702,40.479392150431835,34.860610036077404,36.8579862249918,39.38012463102657,47.29966109106811,38.62577894391604,29.414562151525093,33.10429649065267,23.72690499617361,30.228490215371156,28.419153820924898,36.42013775008199,23.720892095769106,6.235924346780365,6.235924346780365,12.699245654312888,55.12736416311359,37.64676943260085,30.028424620094015,17.515578878320763,52.641303159505846,36.47644036296054,42.26850333442658,9.918552530884444,11.824641959112276,0.0,2.041653000983929,18.1349076199847,18.605007106155025,42.18322947414453,66.55952771400459,45.411610364053786,36.8612659888488,20.23286323384717,17.43850442768121,7.112167923909478,16.437629823986008,30.822127473488575,2.041653000983929,9.237454903246968,9.4282278342626,8.97288728544878,11.832294741445285,19.41237564228709,36.00962064064721,27.63474363179185,15.670711708756969,3.9952990051382966,11.695091286760686,8.73018476003061,1.9252213840603476,0.0,0.0,1.1096534382857766,0.0,51.13370503990379,3.81436536569367,18.49458838963595,50.78714332568055,15.853831857439598,6.7311686891877125,5.573412047665902,0.0,0.0,0.0,0.0,0.0,0.0,0.1820268940636274,0.0,0.0,0.0,0.0,0.0,0.0,0.5613862468568929,7.361429977041653,37.35268394008965,40.89100251448563,32.78451951459495,46.63496228271564,29.37575161255057,31.760686563900737,35.155788783207605,24.60916147370723,26.424510768557997,16.235377719470865,11.604897780693124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6892970372799825,2.95780037170657,0.0,19.105717721657378,2.7604679129769325,3.765168907838635,25.00929266426151,4.97212200721548,0.0,18.539958456324477,0.0,31.153383623045805,73.32732043292881,4.991800590357494,10.235596370394664,15.478845523122336,23.08297802558216,19.205750519295943,3.646550781677053,18.952115447687767,43.1387340111512,44.39980321416858,30.72209467585001,108.38198316387886,122.53471083415327,129.68295616048977,133.1507598119602,154.38340439488357,190.63463430632996,193.72581174155465,197.05859844757845,195.27003389089316,200.0,144.21340330162894,200.0,191.11183994752375,94.03410954411284,192.2695965890456,139.994533726905,138.63288509893954,122.12747348857548,123.63452498086804,113.94227615611676,110.39247840822128,120.44386137531431,115.96534382857767,107.17284355526402,104.55832513392367,124.8737290915054,115.35093473269924,132.9998906745381,143.8684814693342,170.49305783316933,179.74855143762983,142.4559965015852,191.06537662621625,150.30611129332024,193.1185088006997,164.93549797747897,117.91133705039904,103.4065813928064,120.64939324368646,190.5755985569039,181.38406034765495,91.20148682628184,83.84497649502569,64.80485405050837,71.4163113589155,75.89264239641412,72.76156116759594,33.53995845632448,5.2481687985131735,11.7169563791407,16.775992128566745,25.358587515032248,23.061112933202143,39.023723625232314,37.01814802667541,36.93396742101235,46.925768011369854,64.22816223898545,20.95277140045917,25.03662402973653,32.105061768885975,109.12758281403738,152.25866404285557,146.80933639444626,152.98239860063407,117.71673772821693,159.21121679239096,120.94129222695966,76.11730622061879,106.1216792390948,82.838088990926,50.87843008636711,1.619656718049634,11.386246856892967,17.774680223023946,17.201814802667542,25.254728326227177,56.03421886957472,85.74231988630152,114.5708975620422,155.23340986115664,158.5771291133705,132.87197988411504,135.48759156007432,159.8217994971029,150.53733464523887,148.30108232207283,135.4449546299333,151.65518749316715,164.11719689515687,180.33234940417623,158.52574614627747,189.69334207937027,94.51896796763968,75.24215589810866,56.91046244670383,28.457964359899425,50.63026128785394,35.046463321307534,49.171859626106915,61.60161801683613,102.75008199409643,123.53722531977698,117.04110637367444,148.8192850114792,138.0015305564666,117.17339018257351,111.07576254509677,127.4592762654422,118.0102765934186,118.0102765934186,101.91975511096534,84.34896687438504,109.74745818301082,94.961736088335,74.01388433366132,91.65901388433365,45.59473051273642,13.103203236033671,7.474581830108232,0.0,10.82704711927408,5.67180496337597,4.262053132174484,8.52847928282497,14.0002186509238,28.076965125177654,37.1471520717175,43.965234503115774,47.10178200502897,36.00798075871871,48.790313764075655,58.76735541707664,56.48081338143655,65.30064502022522,50.81611457308407,36.063736744287745,24.573630698589703,10.321963485295726,5.539521154476878,1.0260194599322183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.189898327320432,7.677380561932874,7.195255274953537,10.596917021974416,11.386246856892967,17.092489340767465,11.9990160708429,9.91527276702744,7.831529463211982,9.750737946867826,8.833497321526183,28.33879960642834,9.36809883021756,12.262490434022084,2.5604023176997925,9.575817207827704,30.019678583142017,31.66939980321417,5.279873182464196,6.954192631463868,6.153930250355307,4.399803214168579,1.6223898545971356,0.0,0.7002295834699902,3.5115338362304587,5.155242155898108,3.574395976823002,3.0244889034656173,9.522794358806166,10.589810866950913,5.617688859735432,0.0,57.68503334426588,100.5488138187384,44.16967311686892,29.13086257789439,42.75226850333443,41.90335629168033,44.2893844976495,37.84355526402099,13.908931890237236,6.205313217448344,1.0336722422652236,4.852410626434897,2.3789220509456652,2.752815130643927,4.658904558871761,8.48420247075544,14.788455231223352,14.977041653000986,24.455559199737618,13.546517984038484,5.873510440581612,30.716628402755003,66.73663496228272,120.74833278670604,100.1120585984476,107.96162676287308,116.94981961298788,105.07434131409204,112.61998469443532,107.39750737946868,94.95462993331148,95.82540723734556,38.575489231442,11.192740789329834,20.55154695528589,32.05313217448344,20.8538318574396,15.9997813490762,20.665792062971462,12.625997594839838,14.202470755438942,3.5897015414890125,0.0,15.465179840384828,12.25647753361758,25.851645348201597,91.66284027550016,123.81655187493166,103.4721766699464,83.8624685689297,76.18399475237784,53.2814037389308,66.63058926423963,56.59341860719361,56.683612113261184,56.35672898217995,43.586421777632005,20.508910025144857,27.124740352027988,15.44222149338581,21.150650486498304,29.519514594949165,29.936044604788453,29.91089974855144,32.11818082431398,23.545971356728984,19.02645676177982,7.680660325789877,1.5136110200065596,1.6519077293101565,0.0,0.0,70.50727014321635,65.1579752924456,89.94916366021647,50.22411719689516,73.21307532524325,62.196348529572546,82.23953208702306,77.76101454028644,32.11380780583798,5.271127145512191,19.962829342953977,16.879851317371816,9.346780365147044,21.61145730840713,24.68459604241828,33.603367224226524,39.882475128457415,29.01825735213731,23.749316715863124,11.120585984475785,6.437083196676506,8.61648627965453,1.6852519951896798,0.0,0.0,0.0,0.8292336285120805,7.643489668743851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.05772384388324,34.82453263365038,48.4273532305674,31.885317590466823,26.367114901060457,46.77872526511425,46.40155242155898,50.43019569257681,60.898655296818625,62.853941182901494,56.16650267847382,48.744397070077625,19.12758281403739,0.498524106264349,0.5679457745708976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4027550016398815,3.875040997048212,55.04373018476003,44.92620531321745,27.467475675084728,39.39379031376407,49.57745708975621,66.39171312998798,78.29397616704931,67.2788892533071,79.12102328632339,41.08614846397726,11.592325352574614,5.492511205859845,0.0,0.0,0.791516344156554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.977041653000985,29.03902918989833,62.54291024379578,71.81480266754127,2.1405925440034985,11.293320214277903,14.410735760358587,12.033453591341422,0.0,0.0,1.9962829342953976,7.2925549360446045,23.707773040341095,14.542472941948178,52.95506723515907,71.85743959768229,18.761342516672137,2.3969607521591776,2.391494479064174,0.0,0.0,0.0,0.0,0.0,16.237017601399366,24.705367880179292,28.90893189023724,33.98819285011479,27.492073904012244,28.39783535585438,3.5060675631354545,21.913742210560837,13.59790095113152,11.052804198097736,0.0,23.032688313108125,25.203891986443644,20.718814911993004,14.567617798185198,26.772712364709744,6.557887832076091,0.6543128894719581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2209467585000544,12.920629714660544,21.790204438613753,0.0,7.808024488903466,47.38876134251667,42.36142997704165,34.0045916693998,30.36788017929376,30.17601399365912,42.1394992893845,49.8524106264349,7.030173827484422,0.0087460369520061,0.0,11.017273422980214,5.994861703290696,3.7361976604351153,3.3579315622608505,4.082759374658358,6.74319448999672,9.627746802230238,11.765059582376736,88.41040778397289,126.5895922160271,169.20629714660544,75.88990925986663,20.002733136547505,3.5656499398709953,0.0,9.290477752268504,0.5089100251448563,12.79927845195146,20.014212310047007,29.75128457417733,27.053678801792937,31.18016836121133,69.50858204875915,85.1147917349951,93.63999125396305,48.37323712692686,17.892205094566524,24.871542582267413,25.863671149010603,23.415874057067892,17.7123647097409,9.280091833387996,6.439816333224008,5.251448562370175,6.350169454465945,7.524324915272768,7.146058817098503,12.72985678364491,12.476221712036734,16.575379905980103,7.191428883787035,2.6839400896468786,11.09762763747677,12.25483765168908,17.916803323494044,13.548157865966983,17.325352574614627,13.26992456543129,18.048540505083636,13.291243030501803,0.0,0.0,0.4542472941948179,6.995189679676398,5.872963813272111,6.550235049743086,3.916584672570242,2.2515578878320763,8.710506176888599,0.0,0.0,0.0,0.0,0.0,191.08232207281077,119.57144418935172,125.16890783863565,104.67585000546626,97.09576910462448,88.66404285558106,86.1495572318793,95.89100251448562,120.38427899857878,113.80561932874168,57.16901716409751,55.903028315294634,82.27779599868809,80.9975948398382,57.28872854487811,48.17754455012573,33.41751393899639,43.83568383076418,32.55438941729529,29.902153711599432,16.7164097518312,18.653656936700557,11.22663168251886,18.02886192194162,81.65409423854817,93.38526292773588,64.38996392259757,85.47556575926534,52.23679895047556,56.03203236033673,61.89242374549032,79.5473925877337,48.846616376954195,54.70646113479829,97.3155132830436,23.37815677271237,24.050508363397835,54.07182682846835,42.232425931999565,92.37181589592215,87.65332896031485,89.34459385590905,119.61790751065924,72.70307204547939,93.87886738821472,51.84814693342079,59.67147698699027,3.1365475019131956,130.74068000437302,200.0,9.152727670274407,30.54334754564338,27.55821580846179,53.50278779927845,32.001749207390404,50.22193068765716,24.955176560620966,2.0875696949819615,0.0,0.0,3.2846835027877996,43.1354542472942,36.44746911555702,41.47644036296053,25.332896031485735,48.06657920629715,63.072045479392145,0.0,18.025582158084617,0.0,18.58478189570351,33.91057177216574,33.057833169345145,27.306220618782117,32.94468131627856,19.20247075543894,3.7400240516016177,0.340002186509238,0.0,4.726686345249808,0.717175030064502,0.0,0.0,0.0,0.0,5.538427899857877,8.366130971903356,6.387340111511971,26.90116978244233,46.74155460806822,56.335957144418934,67.52432491527277,9.687329178965784,17.418825844539192,19.068547064611348,1.2042199628293428,0.0,6.1878211435443315,40.58051820268941,65.53077511752487,52.65660872417186,32.239532087023065,23.18191756860173,15.11369848037608,10.952224773149668,2.797091942713458,0.0103859188805072,0.0,0.0,0.0,0.0,7.205094566524544,23.889253307095224,43.469990160708434,15.492511205859843,11.358368864108453,8.491308625778943,20.765824860610035,46.95255274953536,60.48157865966984,53.63671149010605,38.52191975511096,13.637804744725049,4.993440472285996,3.5437848474909805,0.2804198097736963,2.29966109106811,3.627418825844539,0.5001639881928501,0.0,0.0,0.0,0.0,0.0,0.0,0.864217776320105,0.0,34.34568711052805,13.664042855581066,35.76363835137204,13.108122881819176,7.050945665245435,12.824423308188477,76.23319121023287,10.8554717393681,39.285558106482995,29.251667213293977,26.89625013665683,5.992675194052695,7.152071717503006,20.362960533508257,37.97091942713458,38.95211544768777,15.505630261287854,12.20181480266754,17.223679895047557,16.549688422433587,21.100907401333767,26.32611785284793,24.388870667978573,32.67300754345687,24.76112386574833,34.87810210998141,28.008090084180605,22.7129113370504,50.302284902153716,71.95747239532088,78.32677380561933,99.35224663824204,79.5473925877337,73.51536022739697,55.31321744834372,36.395539521154475,44.43752049852411,45.18585328523013,46.87329178965781,48.81163222914617,24.64687875806275,43.85044276812069,45.2962720017492,41.36656827375096,47.72657701978791,44.53372690499617,35.33890893189024,48.25461900076528,35.40997048212529,36.29878648737291,45.594183885426915,24.161473707226413,36.90007652782333,88.25188586421778,154.01060456980431,160.39302503553077,125.5783316934514,124.78025582158084,85.20061222258664,66.04788455231223,31.476986990270035,31.08560183666776,21.69837105061769,44.80594730512737,24.687875806275283,2.5363507160817753,7.48660763091724,31.828468350278776,35.59691702197442,37.33847163004264,53.51044058161145,52.68885973543238,53.9909259866623,60.20498524106264,44.17076637148792,50.67617798185197,68.7055865311031,55.030064502022526,28.571116212966004,16.316825188586424,2.255384278998579,7.345031157756641,7.263037061331584,1.8776648081338143,4.711380780583798,3.121241937247185,4.103531212419372,4.467585000546627,3.928063846069749,0.0,0.0,0.0,0.0,0.0,0.0,3.5880616595605117,3.307095222477315,0.0,4.951350169454466,47.7003389089319,38.570022958347,42.40789329834919,86.83174811413578,87.48223461244123,21.05116431616924,18.49458838963595,17.329725593090632,27.669727779599867,11.847053678801792,6.446375860938012,3.8930796982617246,9.033016289493824,0.0,0.4127036186727889,0.0,0.0,0.0,1.9104624467038376,1.2036733355198426,3.670602383295069,19.050508363397835,74.22050945665245,24.452279435880612,11.445829233628512,30.923800153055648,18.61429977041653,0.0,8.535038810538975,8.36941073576036,2.6090521482453264,7.531431070296272,23.86957472395321,29.976495025691484,19.01607084289931,14.200284246200942,13.344812506832843,3.252432491527277,0.6554061440909589,0.0,0.0,0.0,0.0,0.0,192.49808680441672,36.21569913632885,29.44353339892861,43.58915491417952,37.77577347764294,33.051273641631134,38.51754673663496,56.39444626653548,20.513283043620863,58.156226085055216,43.17754455012573,21.98316387886739,9.237454903246968,0.0,4.623373783754237,32.015414890127914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762107794905434,59.78080244889035,115.61386246856893,90.71116212966,59.81578659669837,11.47152071717503,3.355745053022849,3.9952990051382966,14.291024379578,17.009401989723408,8.804526074122663,2.421558981086695,1.8667322619438067,1.9924565431288948,2.2116540942385483,4.634306329944244,8.888706679785722,16.18891439816333,14.193724718486935,12.580080900841804,16.433256805510002,10.888816005247625,8.552530884442987,24.58729638132721,13.91166502678474,33.46561714223243,87.49207390401224,76.70875696949821,62.88455231223352,21.070296272001748,18.882693779381217,7.576801136984804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.061222258664043,5.730840712802012,8.526292773586967,28.624139061987535,25.652126380233952,4.532087023067673,2.4942604132502457,27.776866732261947,17.551109653438285,16.092161364381766,7.820596917021974,1.6223898545971356,0.0,8.89963922597573,55.15305564666011,42.51175248715426,56.58631245217012,40.022411719689515,21.767246091614737,17.767574068000435,24.209030283152945,30.602929922378923,41.87602492620532,59.40034984147808,87.35924346780365,92.08210342188696,88.19776976057724,140.03662402973654,116.98972340658138,128.47654968842244,71.95255274953537,47.22914616814256,62.113261178528475,123.15895922160271,79.21285667431945,89.26259975948399,63.88214715207171,61.373674428774464,74.29375751612551,79.5758172078277,67.76538755876244,61.67377282169016,69.28337159724501,32.35159068547064,59.784628840056854,58.088990925986664,38.29889581283481,77.65168907838637,21.337050399037935,7.809117743522466,82.39204110637368,2.446703837323713,29.598228927517216,0.3203236033672242,0.0,13.919317809117745,8.169345140483218,20.271127145512192,46.885317590466826,47.583360664698816,27.055865311030946,31.26872198535039,28.190663605553738,31.15666338690281,75.32469662184323,44.76549688422434,78.64983054553404,28.31256149557232,13.269377938121789,25.21810429649065,29.744178419153823,34.30086367114901,80.52694872635837,77.37564228708865,117.4139061987537,79.4151087788346,112.68557997157538,45.03553077511753,7.826609817426479,84.35170001093255,6.620749972668635,28.279217229692797,8.375423636164863,73.60938012463103,84.88958128348092,89.21886957472395,86.91264895594185,83.66841587405706,47.11818082431398,28.07204547939215,15.612769213949928,0.0,5.9691702197441785,5.3809992347217666,6.51361102000656,8.548704493276484,15.387012135126271,13.374330381545862,9.949163660216463,4.222149338580956,173.71378594074557,66.38843336613097,9.820706242483874,34.873182464195914,52.29747458183011,0.0,3.395648846616377,1.754127036186728,0.2159177872526511,6.572646769432601,32.12146058817098,44.2861047337925,56.65300098392916,50.24707554389417,18.629058707773037,7.891658467257024,2.5718814911993007,0.6980430742319886,0.0,0.0,0.0,187.49535366786927,197.2581174155461,1.6765059582376736,5.761998469443533,16.738274844211215,31.148463977260302,22.649502569148357,39.78954848584235,53.5727560948945,69.22269596589045,82.67902044386139,34.349513501694545,41.34306329944244,47.403520279873185,67.62053132174483,43.95102219306876,77.87307313873401,77.148791953646,27.239532087023065,26.194380671258337,32.75226850333443,29.633213075325244,27.22914616814256,58.49513501694544,75.1443096097081,0.0,140.4455012572428,72.13075325243248,8.585875150322511,9.55395211544769,24.83819831638789,46.23483109216136,49.628840056849235,64.04340220837433,10.326336503771728,67.52979118836777,51.55132830436209,42.03891986443643,14.836011807149884,29.019897234065812,23.12616158303269,35.33398928610473,15.995954957909698,8.62796545315404,6.845960424182793,12.150978462884003,15.1454028643271,16.24412375642287,16.21460588170985,23.07095222477315,19.301410298458514,20.361867278889253,37.63857002295835,16.528916584672572,18.960314857330275,8.808352465289166,18.07641849786815,10.17054772056412,4.774242921176342,2.7232972559309063,2.3904012244451733,0.381545862031267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5895922160271123,0.0,44.130315950584894,59.869902700338905,61.62348310921614,52.7211107466929,50.73685361320651,7.315513283043621,6.319558325133924,7.25647753361758,30.064502022521044,108.12397507379468,100.15196239204111,93.22291461681424,71.46058817098503,99.4282278342626,64.4369738712146,61.89898327320434,49.35935279326556,31.982070624248387,31.391166502678473,16.638788673882146,27.564775336175796,31.356182354870448,45.044276812069526,55.380452607412266,119.77478954848584,32.39696075215918,0.0,0.0,15.15906854706461,63.09992347217667,99.66546408658576,72.73477642943041,43.07805837979666,51.02875259647972,51.78637804744724,33.97070077621078,54.65234503115776,60.24270252541817,49.35279326555155,48.65584344593856,35.065048649830544,24.46758500054663,11.070842899311248,6.313545424729419,8.345359134142342,102.96599978134908,12.899857876899532,192.91188367770857,131.44801574286652,7.929922378922051,13.53011916475347,0.0,0.0,12.95834699901607,35.37881272548376,26.562260850552093,58.5640100579425,77.66152836995737,74.32819503662404,101.56007434131408,120.23887613425168,157.58281403738934,131.4469224882475,121.96348529572538,69.08713239313437,49.48453044714114,84.67421012353776,55.244889034656175,64.8622499180059,48.51098720892096,33.54433147480048,59.8474909806494,65.44167486607631,136.92303487482235,63.5574505302285,52.7041653000984,36.33814365365694,30.72428118508801,31.634962282715644,0.0,4.9272985678364485,11.47152071717503,3.753143107029627,0.1563354105171094,3.0135563572756094,14.175686017273422,32.24882475128458,31.46496118946103,5.045370066688532,5.22958346999016,6.442002842462009,6.902263037061332,15.519295944025362,29.064174046135346,8.494588389635945,49.222149338580955,108.90510549907071,95.34164206843776,102.03290696403194,86.25122991144639,61.20148682628185,0.8647644036296054,12.929375751612552,0.0,17.75609489450093,18.73947742429212,21.872745162348313,20.149775882803105,27.232972559309065,15.642287088662949,8.321854159833826,12.695419263146388,16.592871979884116,24.52006122225866,39.54083306001968,31.05499070733574,28.579315622608508,40.72100142123101,29.80594730512737,41.9897234065814,49.83710506176888,48.63015196239204,13.2857767574068,10.530775117524872,13.32896031485733,22.17229692795452,69.57800371706571,51.58248606100361,29.045588717612336,36.516890783863566,24.058161145730843,23.150213184650703,55.04154367552203,38.03104843117962,38.03104843117962,57.32535257461463,33.73947742429212,17.599212856674317,20.780583797966543,20.2891658467257,8.298349185525309,1.6781458401661744,0.0,0.0,24.581830108232207,44.40308297802558,42.89111183994753,23.55417076637149,0.0,3.697933748770089,6.467147698699027,25.666885317590467,35.62424838744944,30.46353995845632,73.19667650595825,45.060129004045045,59.59494916366022,29.455012572428117,11.07029627200175,20.31157756641522,4.726139717940309,8.778834590576144,6.971684705367879,49.28227834262599,52.7058051820269,55.26019459932219,66.48190663605553,59.03192303487482,62.2712364709741,65.51000327976385,61.62348310921614,25.34437520498524,2.3838416967311686,5.32906964031923,2.437411173062206,4.581283480922707,6.586859079479611,23.859188805072705,34.417295288072594,36.70821034218869,15.981196020553186,9.995626981523998,20.838526292773587,19.12156991363289,39.73379250027331,111.05225757078824,76.32721110746694,22.36853613206516,0.0,131.54039575817208,96.61419044495464,77.47075543894172,56.09489450092927,94.02755001639883,107.82496993549798,88.68700120258009,57.07335738493495,75.66196567180496,58.26937793812179,55.79096971684705,58.72799825079261,37.02306767246092,45.232316606537665,47.62217120367334,43.84880288619219,69.17513938996393,30.22958346999016,24.476331037498632,31.62566961845414,48.29944244014431,77.26030392478408,54.547939215043186,42.5636820815568,76.5578878320761,32.70471192740789,37.24390510549907,16.385153602273974,13.644910899748552,62.36908275937466,28.997485514376297,0.0,13.034328195036624,21.91866185634634,62.105061768885975,70.5635727560949,45.62479501475893,62.04657264676944,55.70077621077949,52.905324149994534,41.49065267300755,66.45949491636603,45.61276921394993,9.480157428665136,0.6176888597354323,1.9722313326773808,3.6017273422980214,2.8271564447359787,8.226194380671258,5.3421886957472395,1.6202033453591342,3.205969170219744,197.4805947305127,9.160927079916911,53.27757734776429,60.69312342844648,3.9849130862577895,0.0,9.033562916803325,11.417951240843994,2.7364163113589157,20.1421231004701,2.437411173062206,6.925768011369849,0.0,10.82650049196458,1.360008746036952,0.0,0.0,0.0,1.692904777522685,4.360992675194052,3.446485186399913,6.0446047884552305,0.0,54.87919536460042,10.738493495135016,10.753252432491529,182.5877336831748,60.73248059473051,43.9947523778288,27.034546845960428,7.925002733136548,5.04318355745053,16.5715535148136,17.351590685470644,29.392697059145075,48.96304799387777,46.157756641521814,55.04154367552203,50.22411719689516,22.492073904012244,22.265223570569585,48.48693560730294,39.13304908713239,57.22805291352356,60.59691702197442,59.635399584563245,46.624029736525635,58.83240406690719,73.18902372362524,90.53077511752488,37.55657592653329,54.19208483655843,35.76363835137204,71.42724390510548,162.24007871433258,141.34142341751394,50.81775445501256,108.72909150541162,87.2898217994971,85.32906964031923,72.5839072920083,98.11358915491418,81.5600743413141,51.64370831966766,22.04547939215043,60.45862031267083,64.04340220837433,77.10670165081449,68.12670821034219,68.91275828140374,64.88520826500492,45.17328085711162,60.60675631354542,117.9873182464196,58.98764622280529,25.32852301300973,54.67257024160928,93.82311140264568,138.79905980102765,108.52683940089646,80.8521919755111,72.5702416092708,89.96829561604898,64.34404722859955,64.67038373237126,55.49961736088336,44.77260303924784,10.830873510440584,12.204547939215043,18.77828796326665,18.21416857986225,19.063080791516345,19.44954629933312,22.363069858970157,12.248824751284577,12.516672132939762,7.800918333879961,7.602492620531322,7.979665464086587,1.9509128676068657,3.4716300426369298,6.708756969498196,9.592216027112714,60.390291898983286,105.06067563135451,90.67727123647096,87.85339455559199,74.32382201814802,69.26806603257899,82.43905105499071,74.34076746474254,22.82988958128348,10.60019678583142,6.741554608068219,7.348310921613644,5.365693670055757,4.727779599868809,7.827156444735979,7.339018257352138,10.815567945774571,13.455777850661418,10.4274625560293,6.683612113261178,7.335738493495135,11.591778725265115,7.45599650158522,41.890237236252325,170.57559855690388,160.87733683174815,101.70165081447468,96.30862577894392,85.14868262818412,67.84246200940198,65.37115994315076,52.06515797529245,8.08789767136766,8.41368754782989,6.467147698699027,5.391931780911775,9.291571006887503,17.410626434896688,17.035640100579425,9.39707007762108,13.723078605007103,88.73018476003061,29.61080135563573,81.45621515250902,44.461025472832624,24.201377500819945,108.5869684049415,77.20400131190554,80.70241609270799,74.08931890237236,75.88881600524763,60.40669071826829,56.56007434131409,53.98327320432929,55.91942713457965,51.939980321416854,14.625560292992237,21.05116431616924,33.01738274844212,34.940964250573955,52.952334098611566,60.898655296818625,59.333661309719034,50.868590794796106,59.0007652782333,57.06078495681645,87.97529244561059,62.926095987755545,78.66896250136656,191.9558325133924,92.5614955723188,131.09708101016727,82.47950147589374,96.64316169235816,76.03640537881272,76.76232644582923,47.82442330818847,43.38143653656936,38.41423417513939,55.64720673444845,25.897015414890127,28.063846069749648,41.85197332458729,62.04657264676943,37.173936809883024,50.347654968842235,86.6972777959987,55.12189789001859,67.06023832950694,69.01060456980431,35.271673772821686,25.35694763310375,20.362960533508257,19.01716409751831,30.776210779490544,35.07598119602056,26.73718158959221,19.262053132174483,15.661419044495464,48.0048103203236,64.01825735213731,21.803323494041763,8.009729966109107,32.20400131190554,9.905980102765934,10.51601618016836,9.231442002842464,4.732152618344813,2.711818082431398,0.0,10.358040887722751,126.42232425931998,25.553186837214387,0.0,0.0,53.7121460588171,68.68536132065158,38.695200612222585,27.7145512189789,16.34306329944244,30.325243249152727,10.549360446047883,6.847600306111293,13.617032906964033,9.069640319230349,23.10210998141467,15.920520389198645,20.780583797966543,13.834590576145184,9.157647316059911,11.756860172734228,22.393680988302176,28.433366130971905,23.577129113370507,33.59735432382202,75.80354214496555,76.77489887394773,54.20739040122445,48.68372143872307,48.97507379468678,11.345796435989945,3.768995299005138,7.765387558762435,19.508582048759155,32.984585109872086,49.11774352246638,63.973980540067785,52.237345577785064,64.43806712583361,81.02765934186073,84.2806384606975,103.03924784082211,108.66622936481906,154.01060456980431,178.18847709631572,193.84333661309716,191.05608396195473,195.93527932655513,199.6228271564447,190.12845741773265,195.66907182682849,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,186.06100360774025,200.0,200.0,88.04088772275064,200.0,160.49360446047888,190.12845741773265,193.1731715316497,200.0,150.51601618016838,115.55209358259538,200.0,200.0,200.0,197.18650923800155,141.04132502459822,164.53646004154368,123.4377391494479,65.5712255384279,140.13829670930363,200.0,195.6805510003279,96.414671476987,175.7106155023505,170.01858532852305,191.73663496228272,131.70055755985567,190.0612222586641,196.8831310812288,132.27014321635508,146.47917349950802,193.24860610036075,196.60435115338365,148.36230458073686,128.32513392369083,200.0,165.62916803323495,75.94621187274517,116.95911227724936,124.7031813709413,97.34995080354216,124.1007980758719,133.94227615611675,93.95703509347328,77.90040450420904,113.1267082103422,104.22706898436648,86.28293429539741,87.01158849896142,101.52126380233956,97.862140592544,57.53908385262928,58.57220946758501,59.60369520061223,60.30829780255822,53.80507270143217,58.8411501038592,50.52530884442986,44.17295288072592,31.26981523996939,30.026784738165517,13.62905870777304,13.64436427243905,14.89887394774243,7.846835027877994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84235268394009,42.12802011588499,31.8574395976823,28.82857767574068,67.94249480704056,95.32906964031922,88.97890018585329,117.21110746692904,88.88652017054771,92.82442330818849,91.95856564993986,86.53984913086258,102.17175030064504,64.15710068875042,86.96840494151088,12.477861593965237,13.178637804744724,13.660216464414562,8.488028861921942,13.444298677161912,17.82606319011698,11.583032688313107,13.82529791188368,33.308188477096316,64.54301956925768,55.76910462446703,72.33628512080463,48.38252979118837,51.045151415764735,59.758390729200826,55.32578987646223,55.886082868700115,48.75696949819613,50.91560074341314,52.59429321088881,46.53055646660108,47.990051382967096,58.459604241827925,47.05695856564994,11.183448125068328,18.348638897999344,15.81502131846507,9.620640647206734,5.030611129332021,7.6478626872198525,0.5925440034984149,22.577347764294306,34.684049415108774,53.29670930359681,74.34076746474254,60.56193287416639,37.59757297474582,35.35585437848475,38.37651689078387,38.1442002842462,38.979993440472285,39.29594402536351,31.47862687219854,33.78976713676615,37.35268394008965,38.51754673663496,38.05182026894063,49.532087023067675,12.105061768885973,12.430305018038702,12.758828031048433,7.98622499180059,3.289603148573303,5.259101344703182,4.554498742757188,18.14966655734121,51.64972122007215,61.08560183666776,71.8639991253963,98.24532633650377,53.27921722969279,58.75259647972013,32.92718924237455,193.23220728107577,99.89723406581392,149.63813272111076,0.0,0.0,0.0,0.0,4.539193178091177,0.0,0.0,0.0,0.0,0.3044714113917132,2.762107794905434,0.4810320323603367,0.0,0.0,0.0,14.048868481469334,23.73237126926861,35.30665792062972,17.325352574614627,26.24631026566087,22.378375423636164,15.02623811085602,9.94260413250246,0.0,0.0,22.64184978681535,3.782660981742648,7.801464961189461,13.478736197660435,8.673882147152073,0.0,1.020006559527714,1.7563135454247294,5.247622171203673,0.0683284136875478,0.0,15.002186509238005,46.53438285776757,81.2873073138734,95.40505083633978,1.2621624576363837,25.37990598010277,8.828031048431178,4.385590904121569,30.48157865966984,49.005138296709305,9.561058270471191,0.0,17.454903246966218,34.022630370613314,17.582267410079808,10.17437411173062,3.1037498633431726,10.665792062971466,6.0938012463102655,0.0,0.0,0.0,0.0,72.16300426369301,61.780911774352255,61.961845413796866,67.03727998250793,3.465617142232426,0.2295834699901607,4.215043183557451,5.253635071608178,35.137203454684595,26.663386902809663,15.338362304580736,10.44003498414781,3.244233081884771,11.816989176779272,7.949600962064064,10.603476549688422,10.782223679895049,11.077402427025254,23.735104405816116,0.917240625341642,2.5516562807477863,5.764184978681535,6.7065704602601945,9.952443424073468,3.226741007980759,1.150103859188805,71.21733901825735,174.1111839947524,71.51361102000656,1.3736744287744616,0.0,0.0,15.779490543347546,2.6986990270033893,6.91428883787034,39.13304908713239,18.116322291461685,14.04449546299333,0.0,7.1947086476440365,22.961080135563577,21.241937247184868,23.58642177763201,0.0,1.8645457527058051,13.424073466710396,20.1393899639226,14.190444954629932,18.017382748442113,75.81502131846507,83.64928391822457,96.91811522903684,9.550672351590686,0.0,17.367989504755656,29.228162238985465,29.123209795561383,37.52924456105827,45.434568711052805,66.96840494151088,44.64961189461026,47.21001421231005,36.270361867278886,22.25866404285558,7.17175030064502,4.373565103312561,3.61320651579753,0.0,0.0,0.0,0.0,3.1638788673882146,9.62829342953974,6.303706133158412,16.205313217448346,24.190444954629932,38.23822018148027,42.26139717940309,29.11938340439488,27.507926095987756,43.08079151634416,50.2869793374877,31.677052585547177,38.268284683502785,30.94074559965016,16.23592434678037,22.36088334973215,23.219088225647752,7.750081994096424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.482999890674537,41.51743741117306,57.943041434350064,37.365802995517654,34.704274625560295,39.7152071717503,50.69148354651798,41.67213293976167,42.13676615283699,48.472176669946435,27.918443205422545,35.53132174483438,34.83327867060238,24.22488247512846,13.976167049305785,6.990270033890894,0.0,0.0,0.7953427353230567,1.25724281185088,2.955613862468569,0.3274297583907292,1.9618454137968735,13.159505848912213,12.877446157210017,46.64972122007216,74.82070624248388,74.34076746474254,41.896250136656825,44.505848912211654,64.21449655624795,55.94129222695966,43.73510440581612,65.8554717393681,46.81480266754127,43.60336722422653,24.388870667978573,6.575379905980102,3.820378266098174,1.8836777085383185,0.0,0.0,0.0,0.0,0.0,0.4055974636492839,2.317153164972122,19.180059035749423,43.97288728544878,60.33890893189023,55.65977916256696,26.098720892095766,22.340111511971138,28.917131299879745,45.594183885426915,13.617032906964033,21.193287416639336,31.789111183994756,0.0,0.0,0.0,0.0,0.0,1.1954739258773368,0.0,0.0,0.0,162.51229911446376,33.20432928829125,38.55198425713348,39.47961080135563,30.329069640319233,16.546955285886085,17.558215808461792,21.15338362304581,18.38526292773587,11.403192303487485,17.091942713457964,0.0,7.88619219416202,3.8537225319776978,6.142451076855799,9.536460041543677,11.358368864108453,12.416092707991693,26.909915819394335,22.218760249262058,30.037717284355526,2.665354761123866,3.904012244451733,5.0273313654750185,0.0,2.7774133595714448,4.753471083415327,4.118290149775882,0.9423854815786596,22.274516234831093,17.233519186618565,53.33989286104733,22.266316825188586,5.870777304034109,0.7592653328960315,3.94282278342626,16.080135563572757,5.6789111183994745,13.7115994315076,15.05903574942604,26.88531759046682,44.19864436427244,27.725483765168907,30.69804307423199,49.43533398928611,14.419481797310594,7.269596589045589,11.189461025472832,22.82988958128348,32.564228708866295,25.929813053460148,12.48660763091724,32.87088662949601,98.60610036077402,63.24969935497978,27.19634852957254,36.029299223789224,42.046572646769434,9.32928829124303,15.67180496337597,7.736962938668417,18.37050399037936,13.064392697059144,42.74133595714442,29.195911227724935,59.64906526730076,63.554170766371485,70.7138952662075,71.43653656936702,51.584125942932104,52.796545315403954,49.5747239532087,48.45140483218542,49.23034874822346,46.317371815895925,50.36678692467475,40.49961736088335,28.070952224773148,31.951459494916367,15.751612550563026,16.046244670383732,15.1410298458511,12.633650377172842,0.0,1.8306548595167815,19.040669071826827,15.913960861484638,18.149119930031706,33.27047119274079,17.306220618782113,23.422433584781892,45.364600415436755,55.456433803432816,19.388870667978573,11.41193834043949,12.301847600306113,11.59943150759812,5.587077730403411,0.0,0.0,0.0,0.7281075762545097,196.91866185634635,4.998360118071499,7.077183776101453,0.0,0.0,0.0,0.9511315185306658,0.0,6.356728982179948,3.5361320651579757,1.738274844211217,0.0,2.3045807368536133,0.0,0.0,0.0,0.0,0.0,0.0,1.2506832841368754,2.058598447578441,4.992893844976494,0.0,1.205313217448344,0.0,16.364381764512956,30.794796108013557,13.608833497321529,2.40024051601618,0.0,2.2624904340220837,1.641521810429649,8.65693670055756,0.0,0.0,4.558325133923691,2.1553514813600088,7.4723953208702305,24.195911227724935,0.0,0.3416420684377391,0.0,0.0,0.0,2.40024051601618,0.0,200.0,92.29419481797308,5.366240297365256,0.0,0.0,0.0,0.0,6.089428227834262,0.0,0.0,0.0,1.1331584125942933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.304799387777414,4.427681206953099,29.576910462446705,17.918989832732045,148.05346015086914,3.7394774242921174,0.0,0.0,4.133595714441894,30.871323931343607,36.1342516672133,28.4278998578769,25.964797201268176,15.29736525636821,25.742319886301523,11.824641959112276,4.30031704383951,13.261725155788785,15.1454028643271,7.0066688531759045,1.6797857220946757,2.6986990270033893,4.19864436427244,3.0791516344156555,6.777632010495243,59.848037607958894,53.46397726030393,16.95801902263037,7.511205859844757,60.64174046135346,172.57844101891334,7.4723953208702305,13.443205422542912,14.96009620640647,4.650705149229255,3.128894719580191,10.862577894391604,44.897234065813926,39.54301956925768,71.00688750409971,31.149010604569803,41.91374221056085,32.73914944790642,37.858314201377496,29.24182792172297,20.770744506395538,23.81053897452717,25.008746036952008,46.69727779599869,42.34612441237565,78.54706461134798,60.00546627309501,24.776976057723843,24.882475128457425,50.35968076965125,69.90434022083744,62.40680004373018,67.40789329834918,29.936044604788453,29.31288947195802,15.52749535366787,20.58489122116541,14.014977588280312,10.156335410517109,0.0,0.0,0.0,0.0,0.0,0.0,7.452716737728217,19.49546299333115,20.850005466273096,31.21843227287635,33.81053897452717,46.08614846397726,44.92784519514595,46.317371815895925,25.16125505630261,18.822564775336176,14.595495790969718,15.653766262162458,20.31704383951022,8.97015414890128,6.035858751503225,0.0,0.0,0.0,2.489887394774243,3.8023395648846616,0.0,0.0,3.0540067781786377,0.0,0.0,0.0,0.0,0.0,2.0755438941729527,0.0,3.453591341423418,0.0,0.0,3.6941073576035857,0.0,3.5880616595605117,6.4775336175795335,13.746583579315622,43.431179621733904,38.55362413906199,37.67956707117088,47.27998250792609,50.37771947086477,54.721766699464304,51.79567071170875,43.143653656936706,17.677380561932875,19.291024379578005,18.265004919645783,19.4276812069531,10.339455559199736,6.5923253525746155,102.04001311905542,24.44189351700011,8.98709959549579,22.605225757078824,13.554170766371488,5.935825953864655,3.88488028861922,2.1225538427899857,3.8537225319776978,0.0,0.0,0.0,9.4276812069531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.110746692904776,38.8509893954302,53.9914726139718,56.54531540395759,38.675522029080575,37.843008636711495,28.59735432382202,31.433803432819506,14.8573302722204,16.709303596807697,20.816114573084075,32.23297255930906,29.735432382201815,29.26697277795999,18.96578113042527,19.27790532415,5.527495353667869,0.0,2.561495572318793,1.706023832950694,5.661965671804964,2.833169345140483,0.0,72.80365147042747,29.35935279326555,182.56969498196133,121.06756313545424,7.148791953646004,23.320214277905325,25.03662402973653,23.78867388214715,16.265442221493387,12.776320104952443,14.304690062315514,10.97190335629168,21.100907401333767,17.633103749863345,22.320432928829124,11.19820706242484,7.593746583579315,0.0,0.0,0.0,4.9743085164534815,2.4040669071826826,0.0,0.0,1.2605225757078824,51.941620203345366,128.8952662074997,147.4745818301082,40.55209358259539,0.0,0.0,0.0,11.443642724390507,18.105389745271676,26.11293320214278,17.9998906745381,30.94949163660217,28.45304471411392,22.836449108997485,29.23308188477096,25.693123428446484,8.866294960096207,5.094019897234067,14.25822674100798,10.62698152399694,6.52782333005357,5.546080682190882,1.1380780583797967,48.78758062752816,34.704274625560295,41.75522029080573,17.69924565431289,27.17229692795452,32.36634962282716,31.81425604023177,24.06745380999235,19.123756422870887,18.23220728107576,31.347982945227944,35.76363835137204,24.41237564228709,30.18639991253963,36.749207390401224,48.06657920629715,52.021427790532414,32.53252432491527,26.892970372799823,28.647644036296057,17.33245872963813,3.0966437083196676,3.833497321526184,5.805728654203564,7.49918005903575,2.2149338580955504,55.39575817207828,46.47644036296054,67.06133158412595,60.49469771509784,59.28883787034,62.851208046354,43.62031267082104,28.92533070952225,41.425604023177,37.2832622717831,32.91844320542254,35.7095222477315,38.32349404176232,17.865966983710504,8.77172843555264,0.0,2.818410407783973,0.2405160161801683,4.552858860828687,4.736525636820815,2.4510768557997156,2.4346780365147045,56.38897999344047,200.0,170.1607084289931,11.979884115010384,4.940964250573958,7.836995736306986,22.534164206843773,2.3893079698261728,6.320651579752925,14.219962829342952,6.267082103421886,2.8162238985459713,13.463430632994426,46.191100907401335,42.54072373455778,32.59866622936482,37.95452060784957,11.33978353558544,5.714988520826501,4.993440472285996,6.2020334535913415,9.352793265551549,9.973215261834484,15.954957909697168,200.0,196.74538099923475,88.55909041215698,35.83743303815459,34.67748988739478,25.44386137531431,39.26423964141249,48.224554498742755,37.625450967530334,20.221930687657157,17.923362851208047,26.983710506176887,27.920629714660546,40.31157756641521,54.64305236689625,47.25483765168907,36.39280638460697,9.82781239750738,13.467257024160928,8.97015414890128,6.768339346233737,11.909915819394335,21.05608396195474,5.241062643489668,66.73608833497322,0.0,9.013337706351807,3.1507598119602056,172.44123756422871,13.814365365693671,32.62490434022084,16.162129659997817,20.206625122991145,13.703946649174592,0.0,18.994752377828796,5.260194599322182,23.679348420247077,3.1267082103421884,4.933311468240953,26.87711818082431,14.70044823439379,5.397944681316279,32.91844320542254,15.31321744834372,3.1753580408877227,5.01366568273751,6.505411610364053,4.982507926095988,84.14726139717939,122.81950366240298,60.08254072373455,36.62621624576364,30.350934732699248,0.0,16.12823876680879,41.03093910571772,4.48507707445064,28.697933748770087,11.404832185415984,5.659232535257462,3.5180933639444625,3.2420465726467693,2.4133595714441896,0.0,0.0,0.0,2.422652235705696,1.7880179293757514,6.775445501257242,15.239422761561167,24.68732917896578,55.45916693998032,59.08931890237237,60.059582376735534,58.76571553514813,37.69323275390839,18.44265879523341,14.639772603039248,36.08013556357275,24.481250683284134,9.5714441893517,7.977478954848584,27.163550891002515,21.08232207281076,12.718377610145405,9.606428337159723,4.968842243358478,7.540723734557779,0.0,3.4552312233519187,0.0,2.3822018148026674,0.0,0.0,0.0,40.44386137531431,93.3043620859298,102.11326117852848,123.66513611020008,25.132830436208593,12.271236470974092,26.29496009620641,22.868700120258005,5.553186837214388,6.173608833497322,0.0,6.883677708538319,3.088444298677162,8.933530119164754,14.054881381873836,17.5680551000328,12.75664152181043,2.846288400568492,0.0,0.0,0.0,0.0,1.2922269596589049,5.32961626762873,51.52399693888707,17.05695856564994,5.192412812944135,0.0,0.0,15.780583797966546,4.552858860828687,21.96020553186837,5.6690718268284686,5.553186837214388,25.604569804307424,25.817207827703072,26.79457745708976,23.86738821471521,12.108888160052476,12.31387340111512,6.107466929047775,3.824751284574177,1.531103093910572,0.0,0.9445719908166612,0.0,0.0,0.0,14.924018803979449,31.21843227287635,9.446813162785611,0.0,0.0,2.64294304143435,6.407565321963485,0.0,16.688531759046683,6.396086148463978,25.62862140592544,30.03881053897453,20.876243577129113,20.7204547939215,44.53372690499617,8.321854159833826,25.437848474909806,10.690936919208484,2.9102437957800373,0.0,7.0006559527714005,38.06329944244014,36.90007652782333,7.195255274953537,22.59757297474582,15.559746364928392,17.29692795452061,28.022849021537116,21.649721220072156,14.804307423198862,18.486388979993443,7.364709740898656,0.0,0.0,1.574286651361102,14.799387777413362,29.250027331365473,38.37870340002186,38.84442986771619,29.44025363507161,0.0,0.0,0.0,0.0,0.0,4.897234065813929,0.6871105280419809,17.036186727888925,12.478954848584236,83.0015305564666,23.538318574395976,37.7063518093364,0.0,2.6352902591013447,5.192959440253635,7.433038154586204,0.0,0.0,0.0,6.133705039903794,0.0,0.8937356510331257,0.0,0.0,0.0,0.0,0.0,2.8665136110200065,12.244998360118071,20.280419809773697,4.686782551656281,27.1394992893845,29.711380780583795,43.24969935497977,47.88017929375752,0.0,12.036733355198423,3.425166721329398,0.0,0.1563354105171094,3.753143107029627,4.503662402973653,9.697715097846288,3.8498961408111954,5.505630261287854,4.056521263802339,6.609817426478627,1.3064392697059146,0.0,0.2082650049196457,0.0,4.164206843773916,9.683502787799275,10.119711380780586,48.23111402645676,8.362851208046354,0.0,39.493276484093144,1.525636820815568,3.8537225319776978,13.785940745599651,20.020771837761018,30.94949163660217,25.164534820159616,78.36230458073685,57.766480813381435,51.94489996720236,53.10757625450968,45.26019459932218,48.051820268940645,47.35377719470865,50.1454028643271,135.1607084289931,109.52443424073468,4.2779053241499945,3.2819503662402973,15.08746036952006,26.779271892423743,182.67956707117088,32.953427353230566,55.2897124740352,200.0,31.740461353449216,32.48004810320324,55.74395976823002,29.87427571881491,25.19295944025364,20.82322072810758,26.285120804635397,28.11577566415218,31.8590794796108,48.502241171968954,48.502241171968954,49.43260085273861,44.08275937465836,31.20913960861485,11.390073248059473,31.789111183994756,29.41784191538209,30.578331693451403,26.1413578222368,195.80190226303708,82.98239860063408,66.87875806275282,67.45654312889472,91.66284027550016,59.66874385044277,102.179403082978,66.68962501366568,59.344047228599536,61.29058707773041,0.3219634852957254,16.11129332021428,72.1394992893845,53.867388214715206,22.353230567399148,63.026675412703625,9.596042418279218,18.007543456871105,44.75183120148682,24.32819503662403,30.107685579971577,12.631463867934842,17.453263365037717,10.945665245435665,9.585656499398713,6.191100907401334,0.0,0.0,13.306001967858313,12.706351809336397,21.706023832950695,7.559855690390292,11.05499070733574,6.515797529244562,17.09904886848147,68.28796326664481,51.419044495463,68.38088990925986,60.506723515906856,48.33825297911884,51.44965562479501,15.120258008090085,10.206625122991143,11.168689187711818,7.188149119930031,0.0,0.0,5.247622171203673,7.011588498961409,3.3568383076418495,8.576035858751503,4.6414124849677485,9.767683393462336,104.80922706898436,77.99715753799059,77.19525527495354,39.52443424073467,33.12506832841369,21.995189679676397,42.74461572100142,75.13337706351808,38.32349404176232,7.81513064392697,10.65485951678146,14.362632557122554,11.536569367005576,0.0,2.839182245544987,0.0,0.0,3.5640100579424945,2.361976604351153,6.120039357166284,11.97441784191538,89.5681644254947,10.993221821362194,6.663386902809664,30.50727014321636,56.519623920411064,43.42844648518639,38.35137203454684,32.53252432491527,8.467257024160928,5.588170985022412,5.24270252541817,8.846069749644691,8.372690499617361,40.5799715753799,26.252869793374877,31.24412375642287,62.35487044932765,67.77905324149995,44.94041762326446,5.839619547392587,15.748332786706024,13.251885864217774,18.1436536569367,17.76976057723844,10.82704711927408,48.94883568383077,54.393243686454575,111.10692030173828,0.9347326992456544,8.474363179184433,26.369301410298466,17.410626434896688,23.79523340986115,36.95528588608287,47.40898655296819,54.44025363507161,49.79228162238986,62.86706023832951,51.419044495463,47.0033890893189,43.052366896250135,16.304799387777415,5.866404285558106,0.9494916366021648,3.2037826609817426,4.967748988739476,5.425822674100798,4.4435333989286105,155.20389198644364,89.9983601180715,173.94828905652128,90.45479392150432,190.4099704821253,4.172406253416421,0.7046026019459932,0.0,0.0,5.81283480922707,0.0,6.515797529244562,8.511533836230457,4.579096971684706,7.279435880616596,0.4296490652673008,7.834809227068984,3.1884770963157316,5.124084399256587,0.0,1.491199300317044,0.0,0.0,2.260850552093583,14.48781021099814,185.16726795670712,191.8508800699683,79.13906198753689,128.87613425166722,31.771619110090736,9.701541489012792,2.047665901388433,0.0,0.5761451842134033,1.1938340439488355,3.476549688422434,0.0,0.0,0.0,0.0,0.0,5.95769104624467,0.0,0.0,0.0,0.0,0.0,1.6579206297146605,0.0,34.1478080244889,51.438176451295504,25.153602273969604,97.45380999234725,62.692686126598886,32.427571881491204,16.22444517328086,46.501038591888054,0.0,0.0,2.032906964031923,0.0,0.0,0.0,4.170219744178419,2.164097518312015,9.820706242483874,0.7723843883240408,5.251448562370175,41.79949710287526,40.31923034874823,40.5739586749754,82.72876352902591,74.12648955941839,195.80518202689407,30.196785831420137,123.62741882584454,45.01311905542801,53.1392806384607,34.891221165409426,36.10692030173828,78.48474909806494,51.55624795014758,73.53394555591997,74.18333879960643,47.96818629058708,77.5784410189133,60.353121241937245,30.992675194052698,23.31256149557232,11.877664808133815,9.890674538099924,5.953318027768668,0.1295506723515906,0.6619656718049635,0.0,4.292117634197004,6.828468350278781,23.24259319995627,0.0,0.0,0.0,22.96162676287307,5.940198972340658,0.0,0.9850224117196896,0.0,0.0,0.0,3.411501038591888,2.173390182573521,7.891658467257024,1.7666994643052367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.64392697059145,57.39040122444518,117.11872745162349,24.69771509784629,1.045698043074232,7.710178200502897,19.70154148901279,8.61648627965453,4.925112058598448,32.937575161255054,16.265442221493387,0.0,0.0,0.0,0.0,0.0,10.833606646988084,7.226959658904559,22.077730403410957,0.0,0.0,0.0,1.7437411173062207,0.0,0.0,63.419700448234394,18.09117743522466,21.964578550344378,1.7601399365912322,6.816989176779272,9.945883896359463,22.81294413468897,2.166284027550016,15.524215589810868,2.1094347873619768,3.502241171968952,2.532524324915273,0.0,0.239969388870668,14.167486607630916,13.408221274734885,1.8415874057067891,0.668525199518968,5.24270252541817,0.0,0.0,0.0,0.0,8.872307860500712,112.118180824314,110.02350497430852,44.11337050399038,200.0,20.223023942276157,7.4723953208702305,0.0,0.0,1.619656718049634,0.0,0.0,0.0,3.5853285230130103,0.0,0.0,0.0,0.0,0.0,1.245763638351372,0.0,0.0,4.7048212528697935,8.163332240078713,12.853394555591995,11.217885645566852,12.418279217229692,10.039903793593528,7.862140592544003,5.2951787471302065,10.406144090958785,21.937793812178857,14.95681644254947,8.292336285120804,13.79796654640866,7.299114463758609,9.585656499398713,16.24412375642287,43.498961408111946,51.02328632338472,43.38198316387887,31.524543566196567,40.751612550563024,20.940745599650157,9.705367880179292,19.173499508035423,26.38406034765497,42.298021209139606,25.89482890565213,35.55209358259539,26.41193834043949,24.819066360555375,25.440034984147808,30.252541816989176,37.734229802120915,50.57669181152291,63.77719470864764,59.46703837323712,74.38777741335957,59.07565321963486,68.41204766590138,60.15578878320761,59.966655734120465,57.77468022302394,68.93353011916476,68.04963375970263,76.65901388433367,60.00546627309501,33.20487591560074,32.01760139936591,46.96293866841587,81.95419263146387,89.97594839838199,118.47709631573191,125.10003279763858,127.49098064939324,139.18388542691594,134.21558981086693,103.557997157538,86.31245217011042,115.86968404941511,132.16573740024052,97.53580408877228,104.30141029845852,93.3065485951678,105.9965015852192,142.79107904230895,121.1435443314748,141.67978572209466,127.20236142997705,161.1287853941183,192.61342516672136,194.6288400568492,190.31540395758176,192.83426259975943,200.0,199.4632119820706,196.21733901825735,200.0,200.0,200.0,191.4206843773915,15.606209686235925,192.6976057723844,189.64359899420572,119.56379140701873,192.868700120258,170.08746036952007,189.66491745927627,168.2628184104078,140.02459822892752,153.8668415874057,145.46572646769434,173.79960642833714,131.88422433584782,83.85426915928721,53.26227178309828,108.1507598119602,141.34907619984696,200.0,191.8754782988958,193.2425931999563,196.59068547064612,197.2187602492621,194.1128238766809,153.45031157756642,141.1462774680223,96.1484639772603,92.47458183010824,84.27407893298349,90.88662949600962,97.06898436645896,110.88662949600962,90.33180277686672,109.8835683830764,96.62621624576364,96.62621624576364,65.2979118836777,68.87394774242922,65.18202689406363,29.182245544987428,193.77774133595716,197.2745162348311,194.8638897999344,196.50650486498304,198.2874166393353,199.75401771072484,189.6971684705368,129.7463649283918,113.1370941292227,78.74221056083961,43.37378375423637,35.54772056411939,41.87602492620532,32.580627528151304,64.64961189461025,62.143872307860505,65.78550344375205,66.20312670821033,63.92806384606975,82.2783426259976,60.882256477533616,69.01552421558982,78.77555482671914,28.782114354433148,52.99934404722859,79.5665245435662,52.879086039138514,63.48256258882694,52.817863780474475,38.170438395102224,40.485405050836334,37.298021209139606,29.543566196567177,20.89482890565213,12.735869684049414,14.35661965671805,13.69574723953209,0.0,6.9432600852738595,14.022630370613316,9.956816442549467,17.05695856564994,13.8575489231442,19.4265879523341,17.94030829780256,5.7341204766590135,8.226194380671258,0.0,1.6174702088116322,0.0,0.0,0.0,0.0,26.046791297693233,9.736525636820817,3.2097955613862466,0.0,0.1546955285886082,0.0,0.0,0.0,2.5423636164862797,6.821908822564776,7.318793046900623,22.51667213293976,27.820596917021977,15.844539193178091,16.558434459385595,10.40177107248278,6.1080135563572755,4.3659123209795565,0.0,0.0,0.0,0.0,0.0,0.0,1.3392369082759374,26.79676396632776,5.262927735869685,11.721329397616708,0.0,0.0,2.235159068547065,7.3581502131846515,1.074122663168252,0.0,0.0,1.7880179293757514,1.65682737509566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.438067125833605,74.79720126817536,46.651361102000656,6.035858751503225,7.8583142013775005,166.22608505520935,66.66666666666666,30.092380015305565,9.164206843773917,18.34098611566634,4.560511643161693,17.205641193834044,4.761670493057833,4.761670493057833,2.004482343937903,9.522247731496666,3.109762763747677,2.7735869684049415,0.0,0.0,4.166393353011917,4.55723187930469,13.89963922597573,44.62228052913523,28.178091177435228,46.47753361757953,57.32425931999563,62.82824969935498,20.29681862905871,9.596042418279218,10.026238110856015,22.884005684924016,5.292445610582705,12.702525418169891,42.920083087351045,54.31671586312452,75.36132065157975,55.479938777741346,75.36132065157975,88.67005575598557,68.63889799934405,29.37247184869356,35.02569148354652,26.32721110746693,49.379578003717064,37.2832622717831,64.5577785066142,22.222586640428556,13.459604241827922,22.093035968076965,189.46102547283263,46.25286979337487,21.703290696403194,0.0,0.0,1.806056630589264,1.3857002295834702,4.426587952334099,0.0,0.0103859188805072,2.2225866404285557,11.332130753252434,3.668415874057068,7.060784956816442,0.0,4.087132393134361,0.0,7.299114463758609,38.55362413906199,110.9970482125287,82.15371159943152,108.0037170657046,95.93965234503116,67.68503334426588,120.723187930469,68.79578003717066,75.4444080026238,33.576582486061,27.155351481360007,17.95670711708757,33.38362304580737,39.66382420465727,36.1342516672133,31.183448125068324,34.97157537990598,31.936153930250356,31.936153930250356,28.66404285558107,23.83404394883568,8.555264020990489,0.0,24.394336941073576,38.675522029080575,36.27418825844539,36.65737400240516,44.76823002077184,32.1416857986225,44.101344703181375,62.39149447906417,47.449436973871215,49.162566961845414,27.679567071170872,33.68973433912758,15.983382529791188,23.98217994971029,21.022193068765716,16.468240953318027,11.756860172734228,6.6857986224991794,12.619438067125833,2.405706789111184,2.336831748114136,0.2066251229911446,0.0,0.0,0.0,0.0,2.360336722422652,12.663168251885864,32.30567399147262,44.04449546299333,54.2850114791735,74.73597900951133,56.04788455231223,48.04635399584563,36.53110309391057,31.633322400787144,18.54433147480048,24.02918989832732,37.091396086148464,22.158631245217013,23.406034765496887,28.895812834809227,28.58368864108451,15.74122663168252,39.15710068875041,8.838963594621188,21.39444626653548,15.79862249918006,31.87493167158631,53.1392806384607,128.76079588936264,181.9596589045589,35.53132174483438,109.38504427681208,151.5770197879086,150.36569367005578,41.96075215917788,49.94861703290697,107.04001311905542,29.4260413250246,0.081447469115557,1.9394336941073576,0.0,9.909806493932438,26.46441456215153,19.92183229474145,34.489450092926646,49.414015524215586,17.846835027877994,35.225757078823655,25.278779927845196,21.49010604569804,8.149119930031704,5.1175248715425825,2.331365475019132,3.4164206843773917,6.848693560730294,15.851098720892097,16.29769323275391,30.20717175030065,29.896687438504426,30.56083961954739,69.49054334754564,58.41532742975839,99.61736088334972,97.73860282059692,90.1568820378266,82.17940308297801,55.31813709412923,24.050508363397835,26.193834043948833,28.19886301519624,30.08035421449656,38.03104843117962,41.81644254946977,7.390947851754675,10.643926970591451,13.609380124631029,14.97212200721548,10.691483546517984,6.924674756750846,5.604569804307424,9.411282387668088,7.052585547173937,13.184650705149233,21.84268066032579,43.402208374330385,71.50595823767355,83.77610145402863,100.80299551765606,104.23034874822346,77.19252213840603,66.27692139499291,74.5769104624467,80.22575707882366,89.60314857330273,107.4253853722532,104.49218322947414,94.63375970263472,37.78397288728545,27.55438941729529,39.16857986224992,47.61178528479283,44.475784410189135,37.8572209467585,27.941401552421556,23.39838198316388,25.73084071280201,42.83808899092598,14.505302284902156,39.989067453809994,73.11304252760468,94.45665245435664,117.80693123428448,90.73904012244452,84.24182792172297,76.18672788892533,84.47141139171313,96.59888488028862,79.40800262381109,88.25625888269377,88.03268831310812,81.87985131737182,54.62337378375424,41.51579752924456,58.973433912758274,78.54214496556247,85.1590685470646,99.1445282606319,95.10987208920956,118.62359243467805,144.8720892095769,106.10582704711926,104.26205313217449,38.288509893954306,52.16901716409752,54.32272876352903,60.156882037826605,49.40526948726359,32.205094566524544,51.980977369629386,47.06406472067345,74.93549797747895,81.62457636383515,70.95003826391167,82.40570678911118,69.89614081119493,80.59309063080792,69.47359790095113,44.751284574177326,41.07466929047775,30.767464742538536,32.914070186946546,29.766590138843338,38.12944134688969,71.26981523996939,78.71761233191211,54.8584235268394,116.51579752924457,53.69793374877009,69.53044714113918,47.90696403192304,53.560183666776,41.935060675631355,40.76582486061003,42.22641303159506,35.21045151415765,52.75062862140592,43.43992565868591,53.49950803542145,38.568929703728,31.550781677052587,38.84880288619219,52.160271127145506,48.25461900076528,39.97485514376298,45.47775226850334,44.084399256586856,16.979337487700885,35.5652126380234,49.35716628402755,30.69804307423199,12.752815130643928,47.29966109106811,55.345468459604255,48.20815567945774,49.91745927626545,41.11894610254728,42.111074669290474,43.045260741226635,31.926314638679347,43.81983163878868,41.013993659123216,36.1457308407128,31.796217339018256,13.618126161583032,24.07128020115885,28.0102765934186,21.816442549469773,22.35541707663715,18.562370176013992,13.7192522138406,7.1088881600524765,4.744725046463321,0.9637039466491746,17.247731496665576,46.40647206734448,30.335082540723736,26.39225975729747,29.45719908166613,4.016070842899311,6.09817426478627,12.867060238329508,21.100907401333767,30.636820815567944,35.15742866513611,27.898764622280524,21.68525199518968,35.77457089756204,7.9829452279435875,5.74395976823002,6.881491199300317,0.0,0.0,9.465945118618126,2.184322728763529,24.33584781895704,16.830108232207284,11.17142232425932,16.103093910571772,2.6823002077183777,9.05597463649284,22.65660872417186,16.316825188586424,23.81436536569367,12.173936809883022,12.8539411829015,14.46867825516563,22.155351481360007,25.44386137531431,21.567180496337595,24.700994861703293,25.641193834043953,20.394664917459277,29.48289056521264,32.006122225866406,85.12135126270908,140.99923472176673,151.51579752924457,145.98064939324368,153.88706679785724,138.535038810539,130.51710943478736,72.64512955067235,66.15666338690282,56.74866076309173,62.26358368864109,112.97091942713458,72.03946649174591,37.710178200502895,71.8716519077293,75.44878102109982,74.79884115010387,53.535585437848475,124.52170110418716,126.24357712911336,173.73619766043512,14.163660216464416,22.797091942713458,40.651579752924455,165.1268175358041,199.66655734120476,114.93549797747896,79.90270033890894,83.17699792281623,164.15600743413142,54.132502459822895,23.31256149557232,55.35694763310375,84.30195692576802,44.48999672023614,20.62424838744943,25.83961954739259,27.272876352902593,36.68142560402318,45.163441565540616,48.52574614627746,45.121897890018595,47.787252651142445,41.2878539411829,29.949710287525967,12.956160489778073,6.453482015961518,4.482343937903138,0.2317699792281622,0.97135672898218,0.0,0.0,0.9298130534601508,0.579971575379906,3.955941838854269,8.29889581283481,36.736634962282714,29.94479064174046,41.82792172296928,42.75882803104843,41.44801574286652,29.934404722859952,29.18771181808243,31.58412594293211,43.338252979118835,43.19175686017274,37.20400131190555,39.405816114573085,47.21329397616705,4.78517546736635,2.1094347873619768,1.9388870667978575,1.303159505848912,0.0,0.0,3.3224007871433257,0.0,86.10473379250027,54.19536460041543,14.61736088334973,4.738712146058818,1.7617798185197333,11.961298786487372,21.81097627637477,20.612222586640428,21.708756969498197,29.897780693123423,39.68240953318028,39.448453044714114,34.53591341423417,39.21449655624795,23.683721438723076,12.190335629168032,4.341314092052039,0.0,0.0,2.4893407674647428,11.354542472941947,4.416202033453591,5.7729310156335405,2.5871870558653107,0.0,0.0,1.613643817645129,0.0,0.7341204766590139,0.0,0.3427353230567399,8.497868153492947,12.894391603804523,12.059691702197442,17.25757078823658,11.501585219197551,8.48474909806494,0.0,2.764840931452935,6.659013884333661,0.0,0.0,0.0,2.8796326664480154,0.5848912211654095,2.2936481906636055,0.2170110418716519,3.9909259866622935,1.2402973652563682,0.0,5.01366568273751,0.0,0.0,21.193287416639336,44.373565103312565,48.62195255274953,30.34273532305674,35.4340220837433,25.470099486170326,26.81917568601728,32.173936809883024,35.665245435661966,43.0020771837761,95.29791188367771,38.66240297365257,22.718924237454903,21.337050399037935,23.577675740680007,43.50278779927845,43.402208374330385,46.5797529244561,34.240188039794475,37.488247512845746,26.81152290368427,23.44484530447141,50.48923144200283,18.921504318355748,25.94074559965016,19.203017382748445,15.005466273095006,6.141357822236799,5.532961626762873,4.223789220509457,15.974636492839185,18.04416748660763,40.25964797201268,68.04034109544112,95.24106264348968,19.36099267519405,10.76910462446704,7.931562260850552,4.663277577347764,6.64206843773915,7.517765387558763,5.851098720892097,6.738821471520717,6.531649721220072,9.757297474581833,11.931234284464852,29.953536678692466,31.61692358150213,37.88783207609052,54.1505411610364,48.1409205203892,67.51557887832075,75.02623811085601,40.718268284683504,21.40865857658249,47.13020662512299,60.06887504099705,63.45741773258992,76.09653438285777,23.578222367989504,8.461790751065923,14.582376735541708,17.164097518312012,16.75904668197223,13.262271783098283,22.58773368317481,21.30370613315841,8.032141685798623,19.7168470536788,14.62774680223024,30.360774024270253,71.41849786815348,104.62556029299223,83.15622608505522,83.68426806603257,70.77074450639556,76.43653656936701,79.44735979009512,79.77369629386683,50.23996938887067,23.643817645129552,41.83120148682628,37.67519405269487,10.437301847600306,15.622061878211436,16.319558325133922,9.221056083961956,8.990379359352794,11.614190444954628,13.951022193068766,11.38460697496447,5.236689625013666,5.030611129332021,4.34240734667104,0.0,0.0,49.5747239532087,31.747020881163223,38.53175904668197,36.735541707663714,44.95681644254947,44.81141357822237,37.162457636383515,32.19525527495354,47.7189242374549,32.038373237126926,32.77358696840494,2.68612659888488,3.2890565212638028,5.687110528041981,5.113151853066579,2.0449327648409317,2.298567836449109,3.7274516234831094,6.262162457636383,38.41642068437739,5.574505302284902,2.0831966765059584,0.0,0.0,49.94916366021646,36.47534710834153,45.669071826828464,30.567945774570894,27.008308735104407,29.25549360446048,29.281185088006996,37.2849021537116,30.254728326227177,25.872417185962615,27.314420028424617,4.140155242155898,3.7575161255056297,3.930796982617251,1.625669618454138,3.0523668962501365,2.278889253307095,6.733901825735214,7.940308297802558,9.917459276265443,12.27178309828359,8.693560730294084,104.37301847600308,16.61419044495463,18.52629277358697,10.862577894391604,4.638132721110747,16.093254619000767,12.965453154039578,1.18563463430633,0.0,5.063408767902045,1.3982726577019786,7.197441784191538,11.665026784738163,0.0,0.0,0.3913851536022739,0.0,3.392915710068875,24.618454137968733,34.44571990816661,83.98054006778179,0.0,1.5223570569585656,0.0,3.8597354323822017,3.9974855143762986,10.924346780365148,56.18016836121132,22.437411173062205,8.281403738930797,6.067563135454248,2.188149119930032,2.3264458292336285,2.25702416092708,0.0,1.4277905324149995,2.32808571116213,4.61462774680223,0.0,0.0,9.550672351590686,38.06548595167815,59.02153711599431,61.2812944134689,115.67399147261396,87.5598556903903,73.11850880069969,22.05859844757844,26.717503006450205,35.06778178637805,29.392150431835574,32.74953536678692,39.47195801902263,51.989176779271894,30.557013228380892,38.34043948835683,64.08986552968187,58.58642177763201,56.45348201596152,39.17568601727343,31.775445501257245,11.053350825407238,115.51820268940637,200.0,200.0,200.0,200.0,200.0,200.0,196.33978353558544,112.9971575379906,114.04176232644583,7.067344484530446,52.90095113151854,89.61736088334975,119.74855143762984,105.97408986552968,13.907292008308737,57.04438613753143,15.891549141795124,31.986990270033893,22.819503662402976,9.02755001639882,0.0,0.0,2.551109653438286,1.834481250683284,3.891439816333224,37.927189242374546,25.32469662184323,71.07029627200177,108.2961626762873,127.7271236470974,51.293320214277905,53.61921941620203,25.48868481469334,51.026019459932215,34.08986552968186,37.668634524980874,42.49152727670274,44.65179840384826,29.079479610801357,27.512845741773265,9.938231114026458,7.666448015742867,6.240297365256368,6.231551328304363,4.158740570678911,3.754236361648628,0.0,0.0,3.5656499398709953,2.579534273532306,3.25735213731278,29.647425385372255,20.65485951678146,13.431726249043402,7.921722969279546,15.075981196020551,15.858204875915602,22.421012353777197,50.49196457855035,35.22903684268066,17.47458183010823,12.090302831529462,25.9992347217667,23.724171859626107,4.869902700338909,3.9018257352137313,24.63922597572975,17.52596479720127,0.8275937465835794,16.405378812725484,0.0,1.7093035968076966,0.0,0.0,2.794358806165956,0.8221274734885755,0.0,0.0,0.0,0.0,1.631682518858642,14.848037607958894,15.380999234721768,5.643926970591451,8.946649174592764,12.398600634087678,20.291352355963703,12.38657483327867,19.50803542144966,18.069312342844647,26.366568273750957,23.885973543238222,29.862796545315405,27.546736634962283,15.072154804854051,3.781567727123647,3.7575161255056297,3.804526074122663,5.025144856237017,0.0,0.0,0.0,0.4438613753143107,3.554170766371488,0.0,0.0,0.0,6.033672242265223,0.0,12.021974417841914,4.729966109106811,0.9932218213621952,0.0,0.0,0.0,0.0,5.11479173499508,0.0,0.0,0.0,3.910025144856237,0.0,3.5279326555154693,0.0,0.0,0.0,0.0,0.0,0.0,17.659341860719362,9.795561386246858,4.493276484093146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.329397616704931,8.504427681206952,6.49994533726905,5.322510112605226,7.716191100907402,13.2830436208593,26.540942385481586,36.29878648737291,89.89996720236142,83.68044167486607,72.55766918115228,89.44571990816662,61.10473379250028,15.931999562698154,38.2928829124303,38.171531649721224,50.347654968842235,39.164753471083415,29.775336175795346,29.216136438176456,28.297802558215807,16.49830545534055,6.728435552640209,6.894063627418825,13.451404832185416,9.24182792172297,10.061768885973542,15.432928829124304,29.494369738712145,32.353230567399144,57.9993440472286,50.47665901388433,38.67606865639008,32.911883677708545,25.4258226741008,41.91811522903684,32.2799825079261,31.87165190772931,34.216136438176456,26.609270799169128,28.865201705477205,30.170001093254616,26.736088334973218,27.418279217229692,16.5660872417186,8.562370176013994,8.870667978572211,7.945227943588062,6.206406472067344,3.8307641849786815,2.4335847818957035,0.0,0.0,0.0,3.731278014649612,4.7802558215808455,2.37181589592216,4.4577457089756205,7.518312014868263,11.748114135782224,8.254072373455777,9.15655406144091,1.4212310047009948,0.5253088444298677,0.2547283262271783,0.5335082540723735,0.0,3.0545534054881385,1.8055100032797635,0.0,1.8738384169673117,3.9952990051382966,4.11337050399038,9.838198316387889,10.378266098174263,11.211872745162347,12.631463867934842,14.1450748879414,28.920957691046244,38.17371815895922,28.8580955504537,28.482015961517437,37.49098064939325,37.176123319121025,37.41007980758719,24.60096206406472,32.19033562916804,38.377063518093365,54.18935170001093,47.90204438613753,32.19853503881055,43.37487700885536,10.031704383951022,12.833715972449983,11.796217339018256,12.307313873401116,13.50224117196895,13.850989395430194,12.868700120258008,13.039247840822126,12.659341860719362,18.38854269159287,20.580518202689404,30.051929594402537,40.08964687875807,41.53000983929157,50.01147917349951,37.493167158631245,55.844539193178086,40.687110528041984,36.141357822236806,50.019131955832506,40.97572974745818,23.720892095769106,12.589920192412812,6.186727888925331,5.417623264458292,0.0,0.0,3.134360992675194,6.855253088444299,8.287416639335301,11.679785722094676,12.423745490324697,7.956160489778069,5.002733136547501,6.939980321416858,2.4576363835137207,23.390729200830872,22.169563791407025,27.997704165300096,28.518639991253963,39.50038263911665,28.917131299879745,44.03465617142233,70.22357056958565,95.65595277140044,48.17426478626872,54.22105608396195,61.21351262709085,22.96927954520608,18.74166393353012,30.225210451514155,50.48431179621734,62.10123537771947,44.4156554061441,37.80583797966547,39.39816333224008,47.5669618454138,48.033781567727125,49.75839072920083,90.51437629823984,192.42429211763425,107.45435661965672,101.1413578222368,85.4542472941948,76.73663496228272,89.46758500054662,81.86181261615832,77.7107248278124,70.84125942932108,55.00491964578551,53.83240406690718,52.957800371706576,23.51426697277796,5.3421886957472395,6.129878648737291,10.020771837761016,5.859844757844102,5.839619547392587,1.4174046135344922,0.237236252323166,0.0,0.0,6.876571553514814,3.6542035640100576,0.0,0.0,0.0,0.0,7.76976057723844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0951131518530665,2.9752924456105827,5.020771837761015,10.030064502022524,21.91100907401334,17.523778287963268,14.7141139171313,14.620094019897234,21.48955941838854,10.524215589810868,14.149447906417404,90.91888050727016,119.50967530337816,107.77741335957144,103.87449436973873,124.21504318355746,98.0026238110856,92.66152836995737,96.50923800153056,99.85678364491088,122.846835027878,110.03498414780805,62.73641631135891,23.25899201924128,30.675631354542475,37.332458729638134,29.191538209248936,22.680113698480376,16.277468022302394,12.648409314529356,17.11544768776648,10.93965234503116,10.194599322182135,12.421558981086696,34.24784082212747,29.662184322728763,30.194052694872635,27.83863561823549,45.15578878320761,53.960314857330275,41.2851208046354,39.641959112277256,43.23658029955176,31.05280419809774,42.34120476659014,43.98600634087679,31.421777632010496,12.279982507926096,7.352683940089648,1.4518421340330163,2.2646769432600853,0.0,0.0,0.0,0.0,0.0,1.4835465179840384,9.385590904121573,0.1033125614955723,0.0,0.0,0.0,3.921504318355745,0.0,0.0,0.0,0.0,0.0,0.0,2.480048103203236,0.0,0.0,0.0,1.7617798185197333,20.462446703837323,36.270361867278886,32.77850661419045,34.23417513938997,40.103859188805075,35.05138296709303,43.237126926861265,35.10549907073357,0.0,0.0,1.8322947414452824,5.37170657046026,6.573193396742101,5.404504209030284,19.820159615174372,13.471630042636932,34.12266316825189,52.2838088990926,49.43861375314311,23.824751284574177,12.888925330709522,10.74068000437302,10.296272001749209,12.611785284792829,15.311030939105718,5.839619547392587,1.6054444080026236,2.982945227943588,4.711380780583798,6.370394664917459,13.261725155788785,24.235815021318466,6.693451404832185,26.953099376844868,101.05007106155024,135.8489122116541,42.18104296490653,39.64742538537226,38.38307641849787,11.78692467475675,32.228052913523555,28.839510221930688,22.336831748114136,31.011260522575707,33.08024488903466,3.772275062862141,0.0,3.279763857002296,14.12922269596589,21.25396304799388,15.331802776866734,16.824095331802777,20.58161145730841,21.364381764512956,11.535476112386576,13.562916803323494,5.9161473707226415,12.84136875478299,4.697715097846288,8.933530119164754,8.098283590248169,7.716191100907402,6.130971903356292,6.08450858204876,7.1963485295725365,14.235815021318466,27.97802558215808,54.874275718814914,29.8578768995299,0.8702306767246093,13.039794468131626,11.047337925002736,26.78801792937575,29.8540505083634,26.20203345359134,32.87744615721002,32.27123647097409,29.76768339346234,25.740680004373026,75.93801246310265,114.79665464086584,94.24292117634198,66.5644473597901,100.25308844429868,102.68721985350388,119.20301738274844,113.79687329178968,99.05597463649283,104.29922378922052,114.14124849677488,122.4488903465617,111.95528588608288,64.02755001639882,19.982507926095984,18.710506176888597,28.22455449874276,30.1415764731606,27.864873729091507,25.453700666885315,26.35071608177545,24.94479064174046,26.975511096534383,83.87941401552422,93.46780365147043,105.53405488138188,132.87197988411504,120.1459494916366,131.1380780583798,119.291024379578,135.8193943369411,133.78594074559965,118.76680878976713,110.739586749754,108.55526402099048,106.92084836558436,98.18246419591124,41.386246856892974,10.839619547392587,13.896906089428226,18.575489231442003,20.520935825953863,13.435552640209906,15.330709522247732,16.433803432819506,31.45238876134252,30.359680769651256,23.64819066360555,46.14955723187931,62.64676943260085,74.18661856346344,100.4356619656718,100.2536350716082,89.74308516453482,94.305236689625,88.85973543238221,87.55110965343829,84.0297365256368,78.1381873838417,65.04700994861703,69.72559309063081,44.98086804416749,22.93921504318356,34.16639335301191,37.21602711271455,32.87143325680551,31.426150650486505,38.54214496556248,32.14441893517,14.026456761779816,41.75686017273423,27.18869574723953,48.509347326992454,59.67147698699027,75.81556794577457,87.7238438832404,74.87864873729092,72.38930796982618,65.32414999453373,63.45687110528042,68.10429649065267,61.89242374549032,71.77380561932874,73.73619766043512,74.7173936809883,62.21930687657156,32.66480813381437,38.24641959112277,51.08724171859627,72.23461244123756,53.80507270143217,50.44386137531431,52.7058051820269,46.203673335519845,32.333551984257134,56.0041543675522,80.80518202689406,117.5686017273423,86.5573412047666,75.66852519951897,73.25735213731278,76.63933530119166,57.516125505630264,56.278561276921394,69.07674647425385,69.82562588826939,80.67836449108997,85.9828359024817,98.58478189570351,118.59790095113152,79.82398600634087,86.34251667213294,114.91308625778944,122.36525636820816,141.32010495244342,149.01935060675632,154.2882912430305,179.1674866076309,85.67781786378048,89.8578768995299,90.70296272001748,120.84672570241612,165.07980758718705,156.68033234940418,158.7252651142451,163.66622936481906,155.63955395211545,161.5382092489341,129.01333770635182,123.95594183885426,107.1526183448125,117.2706898436646,116.51579752924457,129.57144418935172,108.7044932764841,119.85951678145838,130.50563026128785,137.93046900623153,150.673991472614,148.53886520170545,147.22258664042857,149.991253963048,97.17284355526402,115.23286323384716,189.49382311140263,163.50224117196893,134.06800043730186,180.73302722204,149.5523122335192,104.4156554061441,88.64381764512956,66.17087569694982,102.03236033672243,77.27560948945009,48.77282169017164,71.76669946430523,40.10331256149557,34.26970591450748,40.559746364928394,38.32404066907183,49.68240953318028,75.68328413687549,112.54509675303376,70.69694981961298,103.83076418497868,104.72832622717831,189.5588717612332,149.7141139171313,100.71389526620752,189.6999016070843,200.0,172.59757297474582,194.8649830545534,191.32283808899092,158.60555373346455,190.76910462446705,119.31671586312451,117.31004700994862,129.43478736197662,132.6932327539084,138.50716081775445,169.7272329725593,189.34295397398057,168.33770635180937,168.04252760467912,168.9931124959003,187.4647425385372,194.09478517546736,193.9291571006887,197.34011151197112,169.37575161255057,137.32535257461464,190.1618016836121,197.74188258445392,192.17666994643056,177.10123537771946,190.2787799278452,197.63419700448236,193.3174811413578,174.03356291680333,165.81174155460806,182.2750628621406,151.44418935170003,143.14201377500822,154.16912648955946,147.34448453044715,105.66251229911448,115.58981086695093,134.24784082212747,160.53077511752488,169.38012463102658,172.18869574723954,178.03214168579865,187.85940745599652,106.5721001421231,102.81895703509348,142.0197879086039,184.5304471411392,190.40286432710175,174.9677489887395,143.76844867169564,152.23406581392803,139.01115119711383,156.5185306657921,136.75248715425823,109.75675084727231,80.65595277140045,80.9866622936482,98.35027877992783,66.93560730294085,9.866076309172406,7.287088662949601,23.67169563791407,39.12375642287088,65.86749754017711,57.21493385809555,92.92882912430306,86.58467257024161,29.051601618016836,39.547939215043186,71.72515578878321,165.22849021537115,174.91417951240845,133.07040559746363,81.60161801683613,112.63911665026784,99.52990051382966,46.24521701104187,28.75040997048212,26.06537662621625,14.853503881053898,6.212965999781349,15.525308844429867,9.204657264676944,0.067235159068547,0.0962064064720673,4.317809117743523,8.90182573521373,14.492729856783646,14.08713239313436,28.894719580190227,28.894719580190227,21.047884552312233,40.07324805947305,56.424510768558,28.709412922269596,19.77205641193834,19.533180277686675,20.89373565103313,25.150869137422102,14.643052366896251,0.2541816989176779,1.5841259429321088,0.0,0.0,0.0,0.0,0.4127036186727889,0.0,0.0,0.0,6.0549907073357385,17.82879632666448,15.699136328850988,27.5691483546518,26.449108997485517,25.979009511315187,43.95156882037827,66.65409423854815,74.04668197223134,106.4163113589155,127.89220509456652,104.5714441893517,97.60358587515032,98.1474800481032,29.01388433366131,9.503115775664153,68.93626325571225,31.332130753252436,17.322072810757625,9.216683065485952,6.119492729856784,1.658467257024161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.014212310047014,23.779927845195147,6.710943478736198,1.909915819394337,5.040997048212528,0.0,0.0,0.0508363397835355,0.3990379359352792,0.0,0.0,0.0,0.0,0.0,0.5482671914288837,6.761233191210232,0.0,4.159287197988411,0.0,0.0,0.0481032032360336,0.0,30.080900841806056,0.0,42.29911446375861,58.83568383076418,29.111730622061877,28.61484639772603,16.7120367333552,51.22171203673336,35.27877992784519,61.1429977041653,150.00655952771402,44.66109106810976,73.26445829233629,63.34645238876134,62.62053132174484,54.06089428227835,51.796217339018256,14.853503881053898,16.4272439051055,14.93003170438395,13.34262599759484,12.817317153164971,11.919755110965346,6.68525199518968,4.739258773368317,4.113917131299879,10.849458838963594,11.92740789329835,6.017273422980211,26.451842134033015,33.45468459604242,17.417732589920192,9.291571006887503,20.31704383951022,46.65518749316716,10.407783972887286,0.0,0.0,3.07149885208265,0.0,0.0,0.0,0.0,0.8445391931780911,11.149010604569805,23.138187383841696,27.031267082103422,26.558981086695095,28.60391385153602,66.05827047119274,50.721001421231,75.05630261287854,99.05870777304034,77.56094894500929,67.21602711271456,61.897343391275825,67.04493276484094,55.296818629058706,54.17787252651143,61.02929922378921,45.261287853941184,41.465507816770526,35.84344593855909,28.681534929485075,20.407237345577784,4.601508691374221,29.322728763529028,29.10189133049087,13.433912758281403,14.844757844101892,21.722422652235704,22.014321635508914,19.43916038045261,13.348092270689843,41.59177872526511,30.59527714004592,57.84519514594949,66.27528151306439,104.08166612003936,114.49054334754564,73.8570022958347,74.97704165300098,82.80146496118947,97.70143216355088,87.7112714551219,86.05280419809775,65.63791407018695,29.836558434459388,31.901716409751828,0.9145074887941402,3.4153274297583907,10.235596370394664,12.781239750737946,14.82781239750738,13.34426587952334,14.37301847600306,12.34667103968514,7.372909150541161,19.893407674647428,31.96895156882038,34.56160489778069,27.31168689187712,26.26981523996939,18.863015196239203,26.079588936263253,19.932764840931455,14.88684814693342,18.538865201705477,12.025254181698918,13.588608286870013,15.246528916584673,13.049633759702637,13.25571225538428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0912867606865639,0.0,0.0,0.0,0.0,0.0,0.0,1.517437411173062,4.697168470536788,9.452279435880618,13.337159724499836,26.84486716956379,33.15403957581721,44.610254728326225,40.850005466273096,1.2211654094238549,0.0,0.0,3.029955176560621,7.17011041871652,5.4362085929813055,4.730512736416311,3.9635946211872746,18.148573302722205,25.70897562042199,33.2912430305018,31.829014977588283,48.32076090521482,91.80168361211328,86.74210123537772,142.49371378594077,136.09981414671478,123.1092161364382,118.4339127582814,129.4189351700011,128.10101672679568,119.86990270033893,119.8699027003389,76.3140920520389,16.38570022958347,7.101235377719471,18.537771947086476,42.6992456543129,60.38482562588827,53.26117852847929,48.01574286651361,76.52071717503006,23.266098174264787,77.5757078823658,55.44987427571881,104.15655406144091,138.94938231114023,130.1257242811851,118.99529900513828,117.03891986443642,104.05925440034984,109.46321198207065,91.50595823767355,84.06854706461135,83.08079151634415,79.63758609380126,78.24313982726578,58.21908822564775,7.603039247840823,6.836121132611786,9.677489887394774,13.252432491527276,42.36634962282715,36.2791079042309,33.23548704493277,24.505848912211658,6.693451404832185,5.246528916584673,0.0,0.0,0.0,0.0,0.0,0.0,40.07707445063955,2.818410407783973,18.304362085929817,42.88947195801903,43.052366896250135,60.829780255821575,54.146714769869895,54.61954739258774,48.40494151087788,47.32043292882913,41.827375095659775,32.40789329834918,47.96763966327758,36.962392041106376,33.31474800481032,44.25713348638898,31.847053678801796,66.12714551218978,70.16836121132613,42.52213840603477,55.770197879086034,50.62862140592544,48.16879851317372,30.2804198097737,32.18213621952553,31.54804854050509,29.32928829124303,46.46714769869903,40.083087351044064,29.51459494916366,24.282278342625997,29.54083306001968,32.07882365802996,30.96862359243468,25.692576801136983,30.552640209904887,20.36842680660326,24.518967967639664,20.88498961408112,24.045042090302832,21.390073248059473,26.948726358368862,33.06165956051164,33.33879960642834,26.08396195473926,24.383404394883566,36.32830436208593,25.4258226741008,28.191756860172735,31.263255712255383,20.975729747458185,29.12758281403739,37.27396960752159,38.073138734011145,36.95747239532087,27.08265004919646,29.952990051382965,31.86618563463431,34.18935170001093,30.039903793593524,31.2867606865639,32.609052148245325,26.960752159177876,31.418497868153494,30.144856237017603,44.487263583688645,31.2867606865639,27.464742538537223,27.977478954848586,27.65879523340986,20.991035312124197,16.564993987099594,15.694763310374988,23.423526839400896,25.177653875587623,25.336722422652237,19.619547392587737,17.864327101782003,14.762763747676836,18.50278779927845,20.417076637148792,21.326117852847933,21.118399475237783,20.44167486607631,19.727232972559307,22.07226413031595,41.04241827921723,41.279654531540395,47.73805619328741,43.769541926314645,48.037607958893624,39.73816551874932,30.318683721438727,66.54586203126709,29.180059035749423,43.67880179293758,62.5773477642943,51.26161583032689,89.71028752596479,62.201814802667535,125.90849458838964,76.9782442330819,86.25942932108887,94.1494479064174,104.29485077074447,91.2490434022084,86.40373893079699,75.47447250464634,84.9994533726905,103.568929703728,69.33694107357604,79.5637914070187,70.98611566633869,72.14933858095551,73.21471520717175,117.34940417623264,114.71138078058378,100.53514813600086,86.32338471630042,90.54826719142888,75.75434568711053,74.52990051382967,82.41335957144419,48.90674538099923,49.61845413796874,48.353011916475346,42.896031485733026,51.43762982398601,68.1381873838417,51.373674428774464,41.30917240625342,40.62916803323494,66.36766152836996,40.40997048212529,55.67945774570897,54.92237892205094,42.88947195801903,112.51011260522576,111.09817426478628,133.3847163004264,103.75587624357712,88.37214387230786,112.13348638898,96.90444954629932,104.50858204875917,76.26380233956488,63.17645129550672,82.8506614190445,76.62348310921614,83.67388214715209,76.7005575598557,44.272439051054995,32.38274844211217,35.607849568164426,39.90488684814693,42.683940089646875,42.137312780146495,51.44637586093801,85.74068000437302,42.22586640428556,30.97408986552968,19.735432382201815,20.55810648299989,31.80168361211326,25.02514485623702,18.37105061768886,15.760358587515032,11.527823330053568,6.601618016836121,13.443752049852412,15.085820487591558,12.976932327539084,15.75653219634853,19.46266535476112,15.79971575379906,20.84125942932109,9.675850005466271,3.0469006231551328,2.1323931343609925,4.61408111949273,11.779271892423743,14.98633431726249,26.615830326883135,25.359134142341755,12.48770088553624,30.255274953536677,51.2998797419919,69.47086476440363,75.03881053897453,59.898327320432934,38.99529900513829,45.09128676068656,30.04755657592653,53.8591888050727,38.39838198316387,47.32644582923363,89.79009511315186,81.99901607084288,88.7252651142451,88.2808571116213,13.35847818957035,7.123647097408986,13.346452388761342,19.30031704383951,22.052038919864437,28.27539083852629,37.17885645566852,42.32808571116213,29.975948398381984,47.11490106045698,85.69203017382748,76.07138952662075,89.00732480594729,79.7031813709413,38.11960205531869,42.82770307204548,47.126380233956496,14.0051382967093,20.72209467585001,23.16005247622171,12.44397070077621,18.48529572537444,29.198644364272436,25.40286432710178,3.7536897343391273,0.0,0.0,3.5437848474909805,6.382967093035968,10.907947961080136,13.280310484311798,10.507270143216356,9.550672351590686,24.380671258336065,13.424073466710396,6.888597354323823,7.924456105827048,4.48562370176014,4.5047556575926535,2.8342625997594837,1.8508800699682957,2.781239750737947,0.0,0.0,0.0,2.3237126926861267,6.135891549141795,0.6482999890674538,0.0,0.0,0.0,0.162894938231114,11.925768011369849,14.66874385044277,11.873838416967311,34.13632885098939,59.42057505192959,24.955176560620966,26.75631354542473,14.1407018694654,65.91505411610363,92.2876352902591,98.61921941620204,94.4304143435006,162.1220072154805,141.75248715425823,141.6710396851427,95.4116103640538,132.7123647097409,102.02306767246093,142.4139061987537,86.34197004482344,68.5651033125615,35.2842462009402,38.17535804088771,34.98360118071499,40.97299661091069,40.61878211435443,43.17098502241172,47.891658467257024,46.0030611129332,63.94336941073576,125.39521154476878,147.5374439707008,104.46102547283265,99.8627965453154,99.06253416420684,93.54925112058598,48.29998906745381,39.72012681753581,31.92959440253635,32.91953646004154,35.789329834918554,53.05837979665464,73.32950694216683,50.81392806384607,4.4517328085711165,1.2681753580408877,2.2149338580955504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2517765387558764,1.888597354323822,4.735432382201815,7.47075543894173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.618235487044933,1.5841259429321088,0.610036077402427,3.3420793702853397,2.3652563682081555,7.801464961189461,24.08057286542035,21.96949819612988,5.537334645238877,0.0,5.167814584016618,0.0,17.192522138406037,18.01574286651361,29.665464086585768,0.0,0.0,0.0,1.8470536788017928,14.272985678364492,71.73062206187821,46.34688969060895,47.01158849896141,44.16803323494042,34.45118618126162,14.51186181261616,19.49819612987865,33.74057067891112,35.91560074341314,29.895594183885425,54.350606756313546,46.2796545315404,33.29397616704931,20.887722750628622,25.142123100470094,73.95047556575926,47.975292445610584,51.59451186181262,31.617470208811632,18.265551546955287,2.5095659779162567,3.931890237236252,19.804854050508364,17.166284027550017,40.55264020990489,78.20542254291024,118.3251339236908,104.30851645348204,115.9904886848147,117.07281075762546,124.59112277249372,126.1216792390948,103.2639116650268,99.72176669946433,33.11249590029518,11.74319448999672,14.37411173062206,20.373346452388763,17.398054006778178,24.385590904121567,23.838416967311687,22.867060238329508,24.603695200612226,74.87974199190992,71.12987864873729,88.07259210670165,87.04547939215043,111.65136110200066,99.284464851864,98.62632557122552,98.37105061768888,100.57231879304692,98.51918661856344,101.16158303268833,106.5983382529791,106.5983382529791,91.76232644582922,54.16202033453592,47.62599759483984,9.74253853722532,9.55941838854269,10.927079916912648,13.933530119164752,11.035858751503223,3.8099923472176664,6.5961517437411175,10.06996829561605,6.052804198097737,3.561276921394993,6.498852082650049,16.114026456761778,71.71422324259319,94.24182792172296,81.05827047119276,91.74647425385372,95.69694981961298,102.02744069093691,78.34590576145185,51.434350060129,21.714223242593196,11.837214387230786,15.405050836339784,16.176341970044824,14.34459385590904,8.61648627965453,6.05608396195474,6.8087897671367665,3.8728544878102102,6.070842899311249,10.77183776101454,15.549907073357383,40.74450639553952,48.56182354870449,39.9907073357385,45.98064939324369,52.671914288837876,78.16715863124521,44.77697605772384,54.751284574177326,84.60642833715973,71.75358040887724,27.17065704602602,18.635618235487044,16.88969060894282,13.979993440472285,12.4286651361102,13.294522794358803,4.423854815786597,3.2174483437192523,1.5802995517656064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3283043620859298,0.3662402973652564,4.849677489887394,5.907401333770636,20.876790204438613,27.645129550672348,24.077839728872856,29.32983491855253,31.12331912102329,22.31605991035312,11.77107248278124,9.076199846944354,8.093363944462666,3.508254072373456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216027112714551,6.74264786268722,27.16901716409752,29.25221384060348,27.858860828687003,25.251448562370175,66.16431616923582,97.23953208702306,109.59986880944572,62.90259101344703,64.36099267519405,46.75576691811523,14.816333224007872,5.981196020553186,8.580955504537007,6.683065485951678,1.413031595058489,3.153492948507708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.467475675084727,6.091614737072264,10.35640100579425,35.10331256149558,35.754892314420026,19.33475456433803,34.1456215152509,32.00940198972341,14.410735760358587,6.472067344484531,9.061987536897345,6.549688422433585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.328413687547833,21.464961189461025,25.1366568273751,59.27681206953099,53.987646222805296,73.32732043292883,55.41707663714879,42.26795670711709,75.64064720673446,42.94413468896906,62.10068875040997,64.49436973871214,65.80846179075107,61.89133049087132,14.902700338908934,18.16825188586422,14.576910462446705,6.861812616158304,12.81294413468897,7.425931999562699,11.195473925877335,11.1424510768558,16.803870121351263,11.877664808133815,30.92598666229365,52.53416420684377,38.24204657264677,72.69705914507489,55.73302722204001,51.50431835574505,67.7216573740024,52.67902044386137,52.9933311468241,37.52104515141576,42.73860282059693,50.07816770525856,26.80387012135126,24.469224882475128,18.491855253088445,15.74341314092052,11.911009074013338,11.144637586093802,9.409095878430088,6.447469115557013,5.318683721438723,6.356728982179948,6.356728982179948,5.163441565540614,5.093473269924565,14.32710178200503,40.194599322182135,48.77500819940964,41.7098502241172,47.18760249262053,55.97135672898218,64.26642615065049,54.923472176669954,51.62020334535913,51.22772493713785,52.880179293757514,47.92281622389854,52.504646332130754,51.08724171859627,19.609161473707225,15.90084180605663,4.5129550672351595,4.4697715097846284,2.5778943916038046,0.477205641193834,0.0,4.089865529681863,5.613315841259429,7.947961080135563,17.735323056739915,24.55504537006669,51.723515906854715,57.137859407456006,23.21580846179075,25.167814584016615,49.201377500819945,11.05717721657374,7.521591778725265,6.792390947851755,5.758172078277031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.15917787252651,24.67147698699027,21.076855799715755,19.053788127254837,10.362413906198755,4.520607849568164,4.938777741335957,4.1718596261069205,0.0,0.0,1.9410735760358584,13.641084508582049,0.0,4.038482562588827,17.381108560183666,16.849786815349294,16.648627965453155,36.97605772384389,44.99180059035749,55.87132393134362,65.90630807915163,35.60948945009293,78.49130862577896,76.20367333551985,37.290915054116105,24.863343172624905,44.831638788673885,51.81534929485076,18.45468459604242,20.30173827484421,22.523778287963268,12.76976057723844,7.720017492073904,12.896578113042528,31.97059145074888,27.20892095769105,29.94260413250246,24.926751940526948,18.634524980868047,18.16059910353121,17.37126926861266,22.646769432600852,28.548157865966985,57.04274625560293,56.5682737509566,86.76451295506725,26.38843336613097,24.48507707445064,17.05859844757844,39.138515360227395,24.393243686454575,40.38209248934077,13.261178528479284,18.5716628402755,38.29342953973981,15.97244998360118,10.010932546190007,11.264895594183884,0.0,36.92850114791735,23.21362195255275,26.87055865311031,17.84574177325899,5.9751831201486825,34.39051054990708,14.447359790095112,32.11708756969499,16.472613971794033,23.874494369738713,22.626544222149334,40.38373237126927,39.19645785503444,37.45654312889472,25.11151197113808,23.51481360008746,22.851208046353996,32.428665136110205,42.89001858532852,28.438285776757404,24.102984585109873,38.724171859626104,29.961736088334973,26.612550563026133,25.311577566415217,32.734229802120915,39.393243686454575,31.847600306111296,28.818738384169674,44.38777741335957,63.12834809227069,68.92369082759375,78.53230567399147,112.23461244123756,72.33737837542364,67.36525636820816,48.969607521591776,50.63244779709194,27.95998688094457,33.58751503225101,33.11194927298568,29.110637367442877,25.764184978681534,29.146714769869902,29.465398491308623,21.84486716956379,22.961080135563577,17.856674319449002,23.78375423636165,19.794468131627855,19.15655406144091,23.30490871323931,23.94336941073576,17.241718596261073,15.24215589810867,11.638242046572648,14.790095113151851,22.454903246966214,23.250245982289275,18.31857439597682,11.089428227834262,23.88652017054772,27.730950038263913,13.58970154148901,24.305783316934516,15.40067781786378,18.58314201377501,11.64097518312015,13.581502131846507,7.119274078932983,14.93167158631245,12.038373237126928,8.373237126926862,3.501147917349951,0.5449874275718816,0.6909369192084837,0.4094238548157866,1.1839947523778287,2.51393899639226,0.395758172078277,0.0,1.865639007324806,0.0,2.1323931343609925,0.0,0.0,5.965343828577676,11.259429321088884,24.0040450420903,8.532852301300972,17.018148026675412,12.45818301082322,13.319667650595823,11.21351262709085,15.809008418060566,14.65999781349076,15.277140045916695,16.209139608614844,26.59888488028862,29.083852629277363,21.816989176779273,13.22783426259976,8.01628949382311,6.739368098830218,12.038373237126928,21.251229911446373,20.466273095003828,28.238220181480266,16.229911446375862,16.460041543675523,24.69607521591779,12.737509565977916,17.30020771837761,22.492620531321748,27.65168907838635,23.247512845741777,7.283808899092599,8.1425604023177,51.566087241718606,8.237673554170767,8.237673554170767,21.38351372034547,16.074122663168254,37.060238329506944,36.05171094347874,43.32404066907183,44.64195911227725,64.25166721329397,176.8601727342298,16.982617251557887,1.933967421012354,20.082540723734557,111.0014212310047,36.18727451623483,80.07652782333004,19.03082978025582,45.46517984038483,66.73116868918771,98.72909150541162,88.25789876462228,63.387449436973874,107.47184869356074,105.08090084180606,74.78572209467585,56.710396851426694,70.68656390073248,61.39717940308298,63.53667869246747,22.18869574723953,17.08483655843446,19.54356619656718,22.951787471302065,21.642615065048652,17.98895812834809,13.915491417951245,6.323931343609927,2.9791188367770856,6.62840275500164,2.7369629386684156,5.180933639444627,12.817317153164971,3.105936372581174,1.0834153274297584,0.0,0.0,0.0,0.0,0.0,0.0,2.5576691811522907,0.2388761342516672,3.9690608942822783,2.9151634415655407,0.0,0.0,0.0,0.1218978900185853,1.8476003061112931,1.909915819394337,4.553952115447688,7.076090521482453,3.811085601836668,2.781239750737947,2.031267082103422,7.2887285448781025,15.538974527167376,21.627309500382637,47.956707117087575,104.49600962064063,139.50202252104515,160.9866622936482,140.1421231004701,127.14715207171751,122.75992128566745,121.12386574833278,129.90160708428994,53.63725811741554,68.65693670055755,112.94194817973109,90.31813709412924,122.51393899639228,164.45610582704714,200.0,113.18902372362524,193.9838198316388,166.54312889471956,200.0,83.36503771728437,119.94260413250248,149.992347217667,108.87613425166722,171.5737400240516,87.87471302066253,172.05641193834043,153.66021646441456,80.49305783316936,180.63026128785393,178.84442986771617,192.49863343172623,101.0888816005248,174.80758718705587,146.77927189242374,143.88105389745272,134.5594183885427,153.31420137750084,131.63933530119166,133.8903465617142,123.50716081775444,58.74549032469661,177.43030501803872,132.49863343172626,126.9831638788674,153.07532524324915,166.65354761123865,162.43467803651473,145.69203017382748,139.05378812725485,108.47053678801792,99.67421012353776,79.78298895812836,53.1321744834372,49.37083196676506,52.97638570022959,68.17809117743522,31.135891549141796,22.295834699901608,21.04187165190773,28.119055428009187,24.161473707226413,19.436427243905108,14.719580190226306,12.967639663277575,15.975729747458184,48.44648518639991,51.8574395976823,62.137859407456,46.58740570678911,21.40045916693998,10.534601508691374,3.2939761670493053,2.166284027550016,2.7282169017164093,7.464742538537225,0.0,0.0,1.8896906089428227,0.0,0.0442768120695309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4797201268175355,9.679129769323277,5.0929266426150654,4.264239641412485,0.7472395320870231,0.0,0.0,2.0449327648409317,5.894828905652127,18.477642943041435,48.55253088444299,75.53405488138188,86.40045916693998,94.278998578769,94.90106045698042,111.19492729856783,110.96698371050616,96.8732917896578,180.1147917349951,191.07576254509675,190.0,192.85886082868703,200.0,200.0,118.18793046900622,100.10823220728108,85.90029517874711,67.55329616267628,86.22772493713785,2.622717830982836,28.543784847490983,40.78659669837105,22.31168689187712,53.22455449874276,27.745708975620424,12.383295069421669,6.965671804963376,0.0,13.649283918224551,14.987974199190992,15.465726467694326,18.656390073248065,6.9558325133923695,21.87930469006232,66.17142232425932,77.83644910899748,41.55078167705259,53.87613425166722,105.19186618563464,70.87843008636712,102.36142997704164,111.76615283699572,193.65802995517657,200.0,200.0,200.0,200.0,200.0,200.0,200.0,200.0,93.64053788127256,76.01344703181371,200.0,192.75554826719144,200.0,194.5566852519952,193.11304252760465,200.0,198.35957144418936,190.44386137531433,165.61167595933094,146.33486388979995,97.47676833934624,108.28850989395428,81.48901279107903,113.25133923690828,196.4512955067235,122.37892205094568,176.19656718049634,17.927735869684046,54.89122116540943,68.84005684924018,44.95954957909697,69.4298677161911,51.34798294522794,56.94763310374987,29.1445282606319,20.04263693014103,6.405378812725483,6.439269705914508,3.359024816879851,0.0125724281185088,1.1194927298567838,2.3701760139936594,1.3053460150869138,2.711818082431398,10.292445610582703,16.731715316497215,19.005684924018805,38.795233409861154,20.17601399365912,15.706789111183998,10.608396195473926,6.119492729856784,3.587515032251011,4.940964250573958,3.111402645676178,5.093473269924565,5.093473269924565,13.697933748770089,17.24117196895157,0.0,0.2427025254181699,1.9591122772493712,2.3450311577566416,3.5208265004919643,4.264786268721985,6.350169454465945,12.425931999562698,10.40067781786378,26.756860172734232,35.03334426587952,92.62873073138736,30.522575707882364,19.16475347108342,76.44692248824751,135.93363944462664,74.52115447687767,62.95725374439708,94.61244123756424,192.36798950475568,147.62818410407783,197.69432600852736,80.96479720126817,73.02940854925112,200.0,142.47786159396523,85.77347764294304,158.44156554061442,106.54312889471956,118.4054881381874,158.10702962720018,122.35979009511315,96.69618454137968,69.25112058598448,77.80638460697496,93.63507160817754,169.65507816770526,199.4282278342626,124.1303159505849,94.7244998360118,98.552530884443,116.65300098392916,98.15950584891222,97.53580408877228,73.10976276374768,60.784410189133055,60.186399912539635,71.61309719033562,59.89067453809993,54.711380780583795,49.64906526730075,48.20924893407675,42.49480704055975,40.65813928063846,34.83601180714989,40.791516344156555,28.30490871323931,55.440034984147815,79.90816661200394,104.60970810101674,92.4182792172297,101.5589810866951,113.548157865967,119.64469224882475,112.69213949928938,108.24587296381328,100.68601727342296,88.86192194162021,101.69071826828468,100.35640100579424,103.02558215808462,103.91494479064174,15.834699901607085,3.675522029080573,0.3022849021537116,0.0,0.3722531977697605,0.0,0.0,0.1454028643271017,0.8467257024160927,19.308516453482017,0.0,2.1143544331474797,3.593527932655515,5.631901169782442,3.1234284464851867]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
new object=loadshape.670b_residential2_shape npts=8760 interval=1 useactual=yes mult=[9.941194189,9.092263929,8.911535758,8.848682315,9.929911963,12.22896794,14.88037273,13.53046261,11.97212562,10.59477843,9.08449718,9.133844658,9.058727927,8.834178932,8.757067371,9.436780588,13.2070715,18.48259119,21.32677488,20.83006263,20.61862718,17.98967237,14.8713306,12.30635747,10.78495751,10.7784825,10.91367299,11.03367336,12.27157878,14.77168729,17.54340313,16.1142231,15.08178499,12.94486603,11.13506623,11.49040729,11.24505975,10.56289387,10.24612495,10.93110321,14.69987347,18.62237633,21.46700149,21.17058963,21.21395262,18.69486054,15.56754203,13.07672092,11.6166374,11.68465778,11.86569662,12.03813482,13.31982836,15.87203131,18.86644848,17.0487511,15.33020651,13.22536833,11.63079741,12.31561216,12.86844122,13.27885262,13.65304644,14.75146104,17.62690794,19.15640167,21.4211041,21.15368265,21.12850202,18.62888404,15.42540234,12.57523416,10.84455709,10.67883918,10.46535985,10.44565684,11.65344362,13.8622418,16.35235982,14.90318246,14.21805703,12.47240239,10.701747,10.59525261,10.30009977,10.29429514,10.24798897,10.97306001,14.75015296,18.46140022,21.12382562,20.63376825,20.41124679,17.64896551,14.14254787,11.16212722,9.289016138,8.991361589,8.842550668,8.768137036,9.817989012,12.11264656,14.80149525,13.57884537,14.31722617,17.49317269,20.53870324,18.65370495,19.35773217,20.6671571,21.32505801,21.48676992,26.03535454,26.91754284,26.56942894,25.17286926,24.62653157,21.44082346,17.14746241,13.39757761,10.44201055,10.04351907,9.800378926,9.364361786,10.45715162,12.98177036,16.11325838,15.91205869,21.38047174,22.49494306,25.59165241,27.7892174,29.00339745,29.66138013,28.99397925,28.24732482,28.47164489,28.51737879,30.42844067,29.16945874,29.03853586,21.72757186,14.58564503,11.21147469,9.307983355,8.992342652,8.861501536,8.812448384,9.883654832,12.19404209,14.88863002,13.56010706,11.91141416,10.60898749,10.90098457,12.49529387,13.66395259,12.95302521,13.23728825,15.85653053,18.82601233,20.92890474,23.02170855,22.30030015,21.93863123,18.9693947,14.89340452,11.43996429,9.360650097,8.996904599,8.842926744,8.768774726,9.818136171,12.12894856,14.83282387,13.73321564,15.16002477,19.33593622,21.61682618,22.50720636,23.1361005,24.87263126,27.15146099,27.78414858,29.35102081,29.37893206,27.98475963,24.60919946,22.45993547,18.8093833,14.57856502,11.30129102,9.391063048,9.273956814,9.326263836,9.456565367,10.64191851,13.04364274,15.7769336,14.4266474,13.83496824,13.61279015,15.09040199,18.83879885,22.02903619,24.24206929,26.47122453,24.73297692,25.91635159,25.69798329,25.58571697,23.1671675,22.15621467,19.11720821,15.22974566,11.98239408,9.876689288,9.536538358,9.206999258,9.066461972,10.15612876,12.5136561,15.36467453,14.7468991,16.48362606,18.21577472,21.90326391,24.05090915,22.52883879,22.40944342,22.5584342,21.77580746,24.26411052,26.60085567,27.50793026,25.878597,25.22699124,21.27114859,16.19074601,12.33189781,9.840439008,9.193264376,8.889658051,8.768137036,9.832410638,12.15468511,14.8511861,13.61687791,13.41242436,12.06181114,10.77748508,12.28104604,16.87631292,22.7877577,26.48147664,27.41674045,28.45990484,27.34428894,28.35668066,24.88724909,21.77569301,18.41332813,14.52189228,11.30680132,9.302538458,9.036981023,8.960065675,8.966769611,10.06740796,12.40310664,15.15842237,14.14341448,14.24330306,13.16226962,12.03754618,12.07708302,11.28845544,11.07770674,10.92160325,11.50808277,15.2546156,18.72326232,22.13571047,21.76589873,21.73595995,19.25025671,15.93006119,13.25679505,11.83650999,11.94130389,12.1273952,12.30555626,13.59047097,16.08434972,18.81178691,17.4721943,16.32703204,13.5389815,11.31304743,11.05779116,10.51086483,10.32478986,10.21258895,10.85776874,14.59503053,17.90965033,21.12382562,20.63376825,20.41124679,17.65149992,14.15235851,11.17095679,9.290945558,8.991361589,8.842550668,8.768823779,9.827848697,12.13635558,14.80849351,13.46788713,11.82012624,12.71219057,15.20598758,18.09189916,20.0988763,20.27414322,21.13823091,21.54823352,21.86353085,23.94948358,25.77061466,24.7870008,23.8066735,20.16069963,16.21131564,12.96180573,10.27040626,9.599620718,9.357755956,9.120796513,9.975400586,12.24118217,14.96454795,14.13957199,16.87433444,22.44517047,24.59361691,25.79432369,26.69327181,27.43531524,28.39262026,29.60755247,31.95440256,32.83513562,31.00736601,27.87358883,26.25669872,22.87726335,18.37477235,13.67345255,10.50334335,9.651093829,9.143786094,8.951448674,9.910846633,12.20319868,14.92708768,13.79507168,14.59190748,18.29336046,22.11147819,25.66914004,27.89822987,29.13557936,28.49103725,28.74086497,30.92464603,31.85325496,31.98360554,29.99626601,28.0309023,23.63330329,17.19089081,12.41156014,9.830137845,9.311433429,9.083973944,8.907578804,9.890849299,12.18995433,14.92577961,13.80542189,14.95143441,16.77317048,19.41116741,23.52339151,25.38860504,26.23817299,25.03452302,22.42201738,24.635541,25.76780228,27.0981729,25.56867918,24.44174833,20.959285,16.74216889,13.15406139,10.71196642,10.00390047,9.166546758,8.822978457,9.835909765,12.16644152,14.87075832,13.70586033,14.63742881,17.69026827,20.20275452,21.89696875,22.40386771,25.00056188,23.58941706,23.24599592,26.19840724,27.64604759,27.81387478,25.66511768,23.97350326,20.29507257,16.29735488,12.87970709,10.26527203,9.513614186,9.295147778,9.144129466,10.11222619,12.46891962,15.44788504,14.09416511,14.18872324,16.67321651,19.93695183,25.47405564,28.20322603,29.13090296,27.13242836,25.60720225,27.57518214,28.92662927,29.83981916,28.21163048,27.33163322,23.59863906,18.79483086,14.61682648,11.19325962,10.15074926,9.614532874,9.224167865,10.16069071,12.39561786,15.13204813,14.22979709,16.78219626,22.48601539,26.58007348,27.09923572,28.01744538,28.80196884,26.62695195,26.09245242,29.35414386,29.52252699,30.62713864,28.98240271,27.8312396,24.55314806,20.13808611,16.00324851,12.80488468,11.72810253,11.19157546,10.82084807,11.77633812,14.25975221,17.45378301,17.20745441,19.67141076,22.22974535,20.97550524,21.41343545,21.74645732,16.35474706,13.70478117,15.00531112,15.60771656,20.18821845,24.61497138,25.12556567,25.42941727,22.93282423,18.95240596,14.81418367,12.27586275,11.64088602,10.88209911,10.5485213,11.62988175,14.58701852,18.32825361,17.87997317,19.83181457,23.16407716,24.15568669,25.32372407,26.11539294,27.36646096,28.10842264,28.2517069,29.83453776,29.92026632,31.37631113,30.18137627,28.98421767,25.18729089,20.61864353,16.2246254,13.05024856,12.17373409,11.63491788,11.24489625,11.83821051,13.98330498,17.40863776,17.70522948,22.5078604,27.71673319,29.98189344,31.12519168,30.86494835,30.98918364,30.75948406,31.81845992,34.3391217,33.33053978,32.29550185,29.75410694,28.43320358,24.89030675,20.32318002,16.23814772,12.90299099,10.94511606,9.792285161,9.383835883,10.42225848,12.67340588,15.26123778,14.8751731,20.39097148,25.95742542,27.79420447,28.9039013,28.97252666,30.83446999,29.7520794,27.20695645,28.28095893,29.58649231,31.33894897,29.29877921,28.2072484,24.63678368,20.12101563,16.12508019,12.88240502,12.11903982,12.0828713,11.8490022,12.86049461,14.38495222,16.52821537,15.72237014,21.21743539,26.3083517,27.21336607,29.34050709,30.52967002,31.28695263,31.08768237,30.88429164,33.04380773,31.64096925,30.99237208,28.1491858,26.38901144,22.3360926,17.75684976,14.05529866,11.48347444,10.83762424,10.25052338,9.67388719,10.38922935,12.5952315,15.42049703,15.1962914,20.57596728,24.65738601,25.77542187,28.30296745,29.47494543,30.27719343,28.53593724,27.73504636,31.24618947,31.02592445,31.34338012,29.53255019,28.27633159,24.47283169,19.9044623,15.89132556,12.92817162,12.05752716,11.17993351,10.57394719,11.77388547,14.57555642,17.88273651,17.54915869,18.38389623,19.69067229,21.02073225,23.67195717,27.14420111,29.47407882,29.04829744,26.90007991,27.37192222,27.99336029,29.78842779,27.81981022,26.13463813,21.59818599,16.63853593,12.71112776,10.04749237,9.622038009,9.539759515,9.373485667,10.39009596,12.81225901,16.23598939,14.72269954,12.34731685,12.13694422,14.18578006,19.70463609,21.94427235,24.33003796,25.53184025,24.89880929,25.80253192,26.01713947,25.81518763,22.70529935,21.38436328,18.18526366,14.32628464,11.21955211,9.371556246,9.206917507,9.183306584,9.231427734,10.28288212,12.56236589,15.31249833,13.99125159,12.20550418,11.33647848,11.28919124,12.90356328,14.25021956,15.12079859,15.8904426,17.06876479,19.30079781,21.21253008,22.37013549,21.16990289,20.6773765,17.79844683,14.29467806,11.45884975,9.74167865,9.565103646,9.519664069,9.517407625,10.64116636,13.00894581,15.77806182,14.43555872,13.87607478,13.5879202,14.24587017,16.0955502,16.72743659,19.13022364,20.11171187,19.87073007,22.0158082,22.20840724,22.97687396,21.42443971,20.78962648,17.78250455,14.2043058,11.32827026,9.642149798,9.573720647,9.646858904,9.827227355,11.16083548,13.64956367,16.30121372,14.10577436,13.95079909,13.48263578,13.83925221,15.74522891,16.74656732,17.6891891,18.91254208,19.84260626,21.49136457,21.0953421,22.29325284,20.98287956,20.59660232,17.74497889,14.25474879,11.35330371,9.553428995,9.335583929,9.27106268,9.241483632,10.2858253,12.52971283,15.23350639,13.43745783,13.83920317,15.5072884,18.65087621,20.62309102,21.06648248,21.83653527,21.94214671,22.5739023,25.10051587,24.22902115,24.35371428,22.48498527,21.54059758,18.37079904,14.48606712,11.34149826,9.332101158,9.014269413,8.903572796,8.84168406,9.914035086,12.29852531,15.06445288,13.252135,13.92359095,15.05281092,17.37104669,19.14948518,19.8152346,20.38387513,19.24306225,18.60923008,20.98307577,22.65840453,26.23558952,24.63681638,22.32623291,18.12386546,14.47264291,11.52992778,9.48916936,9.15833853,9.044338999,9.01301038,10.18117857,12.57337014,15.42823107,13.7456588,13.9432776,15.05019476,17.41164635,22.13816312,25.68380693,26.91134578,27.18779302,25.46357462,26.47101196,27.30738461,28.76665058,26.63483316,24.20907287,19.19088604,14.89780295,11.47874899,9.432970793,9.067868164,8.867862094,8.768137036,9.817989012,12.11264656,14.80236186,12.93593837,11.83760552,10.41385404,9.008333984,9.067982619,9.877408736,11.09525142,10.97355054,11.59932164,14.80169147,18.31929323,22.33623976,21.2999428,20.78949566,17.77042113,14.14624321,11.19697131,9.376592369,9.130312826,9.007385619,8.998572406,10.07569794,12.30002961,14.97069595,13.00240539,11.88297969,11.4532577,11.55407828,12.86441886,12.99771263,11.63145146,11.20105907,12.04498591,15.35380109,18.95423727,22.59136521,21.54578086,20.93678594,17.98733417,14.27283305,11.17947568,9.289016138,8.991361589,8.842550668,8.768169733,9.819313446,12.11467409,14.80174053,13.09871309,13.90154972,14.74418483,16.12061635,18.02028155,18.49150251,18.82146673,18.60659756,18.25156718,20.53953714,21.36663874,24.64293168,23.40321129,22.9176014,19.86716555,16.05475432,12.20846372,9.61320844,9.571186233,9.32596951,9.061883676,10.3611219,12.91858989,15.9914267,14.66911714,17.31942642,20.38315568,22.83027043,26.232957,28.59264268,29.97379967,29.23306433,28.29796402,30.73902888,31.19066129,32.40549538,29.9534099,28.77119616,23.25816111,16.95329367,13.60930737,11.09861973,10.18981193,9.589810086,9.438595561,10.51171508,12.6357167,15.23244357,13.81909137,15.79743782,15.41866571,16.14713777,18.33567699,18.96602638,20.48737728,22.10343348,23.10186141,26.35197631,25.79929441,25.28369669,22.29647399,21.2688431,18.04384341,14.29207824,11.27700971,9.527250961,9.326280184,9.285615116,9.287757105,10.37462786,12.74237461,15.49394595,13.60744336,13.88269696,13.32437395,12.92328265,13.99568273,14.86568949,15.76408167,16.59245866,17.37683496,20.74511891,20.91052615,22.48047238,21.04138362,20.61583114,17.79887196,14.36273114,11.54874784,9.927115928,9.837757435,9.910356101,10.07730034,11.27906994,13.66980627,16.37201378,14.45678238,14.21542451,12.51710617,11.84059776,12.39967292,12.685522,12.37127114,12.58424359,13.40678325,16.11495889,17.23346893,21.25705399,20.84314348,20.807956,18.19466551,14.7500712,11.82660126,10.04263611,9.829238533,9.815748917,9.862496573,11.01163214,13.35921804,16.00751613,14.05883049,12.81392681,11.00255731,9.257932784,9.226636877,9.051435353,8.749398728,8.742531284,9.370101001,13.10975005,16.7780431,21.24323736,20.84765636,20.79482611,18.19193489,14.85600967,12.16794582,10.55996703,10.35755737,10.27810761,10.34006174,11.7206301,14.29740869,17.00798793,14.89109903,13.10103493,10.90281589,10.02749504,11.96164459,13.31137486,14.0580947,15.12267897,16.49034635,19.12629939,19.90061979,22.0391248,20.81660571,20.43933789,17.66171934,14.2283582,11.39236638,9.679528306,9.536374849,9.551319711,9.574292936,10.73868403,13.21730726,15.93661798,13.8056508,13.7605219,13.7543739,15.04762764,17.22357655,17.90984654,18.7447476,19.33346722,19.33516772,22.4961694,22.35407875,23.32453002,21.54761219,20.91541511,17.97090137,14.30053174,11.20094462,9.289196001,8.992767781,8.852949937,8.809930319,9.927606459,12.33690123,15.04797102,13.16550713,15.17907375,16.96447779,17.70518043,18.82349426,19.47493651,21.19518162,21.83230034,21.34718099,24.42256856,24.22488434,25.3475639,23.26041755,22.36284292,19.17401175,15.15453082,11.83034565,9.579459869,9.156523564,8.984723062,8.865115119,9.836253137,12.1249589,14.82894868,13.33236961,15.69463875,19.78248345,22.49947231,23.32421935,20.82241033,20.75013868,22.87660932,24.92258372,28.51430479,27.23012589,27.78019163,25.34565083,23.82703055,20.13340971,15.72416876,11.97096469,9.579443521,9.142870433,8.92527064,8.79781419,9.821177465,12.12821276,14.83964226,13.16369216,15.65433342,17.50909861,20.10775492,23.3231729,23.69623849,22.00468948,21.845512,23.21438934,26.5112519,25.21505498,26.63522558,24.659528,23.23572746,20.28959496,16.6639945,13.04015997,10.54870116,10.07254218,9.765567536,9.548490978,10.57164169,13.04423138,15.61136286,15.20680513,16.82632775,19.32887257,21.92304868,23.91884171,23.2448023,22.32060816,21.38521353,21.52684634,26.60509059,27.58384819,27.92676245,25.94429553,25.00340696,21.80327722,17.54484201,13.71372519,11.1331041,10.57823116,10.56853499,10.36498075,11.18966239,13.63666268,16.20642668,16.90268716,20.25816825,23.0474124,24.59641294,25.05689126,25.24674332,27.60839113,27.76863143,25.23967966,26.94947644,29.71839624,31.2592049,29.50305289,28.36415308,24.63807541,20.09691417,16.40778987,13.71223725,12.9582085,12.57807924,12.36832795,13.39139691,16.01075365,18.68222118,19.84370178,22.52421145,22.92981563,25.42595084,27.82558214,27.47259563,27.49499658,30.10730601,31.38769146,31.5343931,32.1119613,34.15692193,32.23192896,30.71684051,26.8112937,22.15919057,18.16268286,14.90942855,14.09544049,13.47944732,13.1106003,13.95406931,16.15205943,18.88726337,19.93036236,23.0326147,25.50095312,26.80321628,27.58733097,27.81743932,28.49577906,28.92754492,29.51263461,29.88990242,30.35940652,32.892397,32.22249441,30.95013732,27.08855849,22.55542561,18.54349885,15.64175946,14.66941146,13.6376601,12.77573076,13.10806588,15.22222417,18.62401144,18.89638725,20.23020794,19.99064869,27.23077994,29.08675512,29.03495499,29.88460468,30.36475332,30.60302084,33.54905524,32.89646841,33.41213153,31.42683588,30.13086787,26.80089444,22.41353118,17.91314946,14.97172606,14.49524006,13.65664367,12.81922456,13.5513756,16.01776824,18.77422854,19.50374707,24.32711112,26.70493011,28.38401961,30.85763942,31.54101528,33.08548657,32.89112162,33.78313689,36.02190654,34.29077164,33.92233339,31.32967793,29.93266042,26.01004311,21.08741183,17.13899256,14.79541267,14.32881905,13.85884078,13.54210455,14.48605077,17.0346565,19.77649895,20.83756775,26.3277604,29.76602685,31.55844549,33.38628051,33.81732694,32.77174259,29.15945189,29.6602519,31.40105027,30.75658992,32.80670114,31.57876986,30.48638879,26.33587052,20.31521707,15.87109931,12.85581821,11.45987987,11.43725001,11.63946347,12.8106239,15.71305005,18.55254099,19.51574874,24.79331231,26.62968257,28.78823397,32.04279635,33.01630527,32.51063265,32.58462115,33.31253727,36.19207195,35.63069128,34.37677818,31.17018978,30.16043058,26.50405744,21.42167638,17.28322519,14.46883312,14.03122992,13.45770042,13.2467228,14.71408254,17.45247493,20.78599654,21.27211331,22.45826766,23.16206597,24.51550793,29.52566639,32.49887623,33.46326127,25.87182767,19.09215839,23.60892387,24.60372186,26.64667132,24.92230575,22.67863078,18.65653368,14.46575911,11.19957113,9.410259183,9.259764106,9.219981994,9.230904499,10.37596865,12.84149469,15.13961866,13.56769395,12.24553155,11.20393686,10.61941946,11.74429006,13.23624178,14.63664396,16.19004292,17.47412371,20.90748485,22.76422853,23.05441065,21.38645622,20.78046989,17.84207143,14.22582378,11.21211238,9.453147997,9.294608194,9.275657325,9.291828514,10.38888598,12.71129126,14.8549632,13.38199506,13.72837573,14.87131425,16.61863669,18.84952513,20.49123614,22.51168655,22.50857984,21.97981954,22.3624178,22.73708579,26.22471607,25.8652709,25.39602842,22.21607587,17.80045801,14.46108271,11.7339235,10.67681165,10.23765511,9.739176941,10.46387191,12.87854617,15.07931598,17.56949941,23.86861128,26.81131005,28.47789099,29.88568385,30.04312813,30.68381139,30.59132984,31.71109891,34.44303264,33.67577588,32.99567024,28.78043451,25.86932597,21.1366939,16.03400484,12.11872915,9.620321143,9.114435956,8.863774336,8.834849327,9.992847157,12.40107911,14.09336391,13.32394882,14.76838437,15.62302115,16.19713928,18.62682381,20.12446569,21.35231522,23.05251394,24.20871316,27.60922502,27.39147807,26.84635036,24.02617001,22.47342508,18.66423501,14.45934951,11.3250164,9.354469396,9.07502992,9.038256404,9.023213437,10.14008838,12.45860211,14.0433624,13.25628817,15.97836221,18.9889015,19.58107119,20.74425231,21.25216503,22.74710899,23.58001521,21.57912065,24.55023757,24.23263473,25.62607136,24.15702747,23.13564268,19.69595368,15.61773976,12.1645448,9.863559393,9.382004569,9.107045283,8.9767601,10.06580555,12.52639357,14.40555454,15.20428707,19.21255119,21.5215813,22.48964532,25.2550006,26.01019028,27.591059,28.56280202,28.22248758,29.36598203,29.11388151,31.02476352,29.32737719,28.28736855,24.9495466,20.45951509,16.43207119,13.66114021,12.93003564,12.0939246,11.42168381,12.30104338,14.81805887,17.1256174,18.94269343,22.09188964,23.71765836,26.73053585,30.70640855,30.42011798,30.98918364,31.02737969,31.07483044,32.11747161,32.65540486,33.08473442,31.48347593,30.17269386,26.34237825,21.66239657,17.55643491,14.30564961,13.13071209,12.7399383,12.87643688,14.23561806,16.48606237,18.39038761,19.22371895,20.10971705,21.9194678,24.24808649,30.68469434,31.3337984,30.47423996,29.99770491,28.4809323,31.37456157,32.69253809,33.14127636,31.70567037,30.50421143,26.59236947,21.62146988,17.2056885,13.6921418,13.01005768,12.77680993,11.68639099,12.5625294,15.53328657,17.90281559,18.74116672,21.3411311,22.72281132,23.09814972,20.67155553,18.35567432,23.39428362,23.43748309,24.15951284,27.82085669,27.61259335,28.68044783,27.79858656,27.04853111,23.55884059,18.81853989,14.51896544,11.25997191,10.46710941,9.975138972,9.556470289,10.43288666,12.68257882,14.53109791,14.55907457,15.58176745,15.63176897,17.01613075,18.91450422,20.66830168,21.99240984,24.09401052,24.49856824,26.86816265,27.32496199,28.72843816,27.98534827,27.26344933,23.61538253,18.83371366,14.45426433,11.40894635,10.71466434,10.12000929,9.772843754,10.75549291,13.19189773,15.24228691,16.88875606,19.75640352,21.75468191,22.42461719,24.34086234,24.22455732,24.81648175,26.76564157,27.45668607,28.70499075,28.41799709,29.07625773,27.8676207,26.99092635,23.19404864,18.36254177,14.42185654,11.7261077,11.20504873,11.01418291,11.16577351,12.49629129,15.10510159,17.36625583,18.22936244,22.19833499,24.68578779,24.86806931,24.29503035,25.41792248,29.00563754,30.79956048,32.60698939,35.19621113,34.18257674,33.3595302,31.29292077,30.17033931,26.26902743,21.19650605,17.16441845,14.45553971,14.09130368,13.54002797,12.81247157,13.69042494,16.28415958,18.65125228,19.64863373,20.28284198,17.18807842,14.93864789,16.08269827,12.49794274,11.9461438,18.12960468,20.63723468,23.81354093,22.47200253,22.91143705,22.04144665,21.27701862,18.05954043,14.2813029,11.16914182,9.33151252,9.12998581,9.095779406,9.107274199,10.23497353,12.57441661,13.65314455,13.29167184,12.05626813,10.94918747,10.43620592,11.01926808,12.74224381,14.77118041,16.55596311,18.09825971,21.13451922,23.26337709,24.43197041,23.84300552,23.27789683,20.18893789,15.83483268,12.18114112,9.725703673,9.454145408,9.201603414,10.19463549,12.46610725,15.0305735,14.65894679,12.89354009,12.71837127,13.63857576,17.19676083,18.69767292,19.8539866,21.90520969,24.05915007,28.03201418,31.71631491,30.52102032,27.82792034,26.37792542,22.71875627,17.83275134,13.56641857,10.99562446,10.6541491,10.28160673,9.846750513,10.88567998,13.38750536,16.69494705,16.82245256,18.52870115,21.49344115,22.64226605,26.43217822,30.7445065,32.43806668,33.1505474,34.89168915,41.21547475,42.4077771,39.63782717,36.84001507,34.53842468,30.13233946,25.03524246,20.67024744,17.26718481,15.88076278,15.20366573,14.74359619,15.58603507,17.75524735,20.53054406,20.61321499,20.71563797,21.80008878,27.56440679,30.03199306,24.22068212,21.6895066,22.29089829,26.31651088,32.27643653,33.22070976,30.76832997,27.72695259,25.29475,20.64804272,15.26501488,11.31945704,9.303552218,9.11576039,9.121892038,9.183273887,10.32433203,12.66594979,15.41474146,15.38411593,13.90472183,12.45109698,11.03323188,11.44411746,11.55237777,11.793752,12.19757392,13.35902183,17.70812362,19.60034908,19.77103772,20.02060382,20.48487558,17.77084625,14.40666641,11.67672752,10.13636034,10.21890045,10.48841483,10.74228126,11.9625766,14.46044502,17.30428534,17.17032118,15.12671768,13.08795409,11.16538107,11.17929582,11.25390567,11.65668113,12.3986101,13.40483748,17.37104669,18.85251738,19.17592483,19.85874474,20.42315036,17.66932258,14.22286425,11.31128151,9.538271566,9.321669184,9.262494732,9.264309698,10.35296272,12.78353021,15.56765649,15.40448935,13.77293235,12.3068807,11.28641157,12.92267766,14.61216643,14.99275352,16.37327281,17.95443587,20.52137112,21.51415793,21.80523935,21.16888912,20.90472153,17.95314412,14.28288895,11.19782157,9.289016138,8.991361589,8.842550668,8.768349597,9.821210169,12.11362762,14.80149525,14.56726644,12.07915961,12.2570754,11.52031336,12.06614417,13.39021963,14.37669493,15.04154505,16.94914051,23.39361322,28.61036723,28.18851009,28.16516079,27.43838923,23.77415125,19.46192108,15.64959161,12.7988675,12.03993343,11.56284245,11.28211124,12.92766473,16.1538417,19.6829546,19.77304889,14.23584697,10.88167398,9.208323699,9.222778029,8.911748319,8.740438348,8.749872911,9.413071566,13.12426978,17.35240649,18.65331252,19.79078978,20.42612624,17.70205738,14.28642078,11.40139216,9.639778899,9.45185626,9.470087681,9.528035811,10.69872206,13.08465118,15.91676779,15.38782762,14.2151956,12.59276249,10.92150514,10.89426429,11.2193559,11.52520232,11.69752605,12.48044711,16.84539307,18.65569977,19.01924905,19.78550839,20.42643691,17.65524432,14.23197178,11.38854023,9.694783835,9.605000213,9.654985374,9.761414369,10.88756036,13.22407659,16.05038859,15.44410794,14.20525415,12.48541784,11.07242535,12.09672063,13.46146117,14.69673407,15.67370941,17.74453742,21.99666112,24.27737121,23.76442237,22.05565571,21.08795142,17.82019372,14.16470355,11.16134237,9.294297526,9.071792414,9.019027573,9.0466772,10.23644513,12.59616351,15.3269036,14.65104923,13.6360577,12.15640197,11.9951152,14.11605917,14.90771169,17.05968996,17.21677452,19.54428132,24.15745261,26.42048721,24.76031588,23.78610387,22.99342123,19.15690855,15.00328358,11.66260021,9.566656997,9.156915989,8.947262803,8.87562885,9.947865414,12.26508742,15.20286453,14.8380235,15.11594234,15.82402463,16.77259819,19.78513232,20.17330629,21.14588319,22.77287825,24.38955578,28.76231754,29.58145618,28.57428045,27.80839718,26.8928364,23.24506392,18.84143136,14.97424412,11.98250854,10.92367983,10.50546898,10.19190486,10.96779497,13.26709621,16.45460295,16.28600725,18.0987993,19.62564416,20.46378272,24.4202467,26.82618951,27.13452129,26.94558489,26.04737256,29.50483515,31.37408739,30.095615,29.21010745,28.34000258,24.40494211,19.61241616,15.57068143,12.41350591,11.24721809,10.73724514,10.37765281,11.15326495,13.44107141,16.43676394,16.24566921,16.336532,18.20584964,19.96641643,22.69947837,24.51174719,25.4539275,26.25141734,29.33357424,33.30970855,35.41637804,33.95786423,31.10620811,30.10259691,26.21945103,21.60124363,17.44245173,14.59202194,13.82816621,12.92934889,12.16259902,12.86956945,14.87644848,17.59866967,17.50635164,18.12155997,19.76873221,22.1363318,24.78516948,25.48026903,27.46294852,30.83744587,32.98016945,33.07021469,33.37468762,32.73541055,30.93744891,30.22748623,26.4637521,21.50385677,16.45239555,13.04130454,11.72242871,10.9767717,10.55885517,11.23426806,13.28388874,15.94893032,15.44124651,16.98163004,20.53230997,24.90203045,30.11180255,29.69808824,31.55918129,32.97055502,35.01602254,39.81224385,40.31806364,36.93609385,34.12628006,32.80827084,28.83681294,24.29398389,19.36562973,15.39597045,13.84587439,12.75942876,11.95400865,12.76526609,14.480426,16.77925307,16.0739341,18.10470203,20.69227232,23.55493269,27.0839475,29.21947661,29.20780195,30.27796193,31.85484101,34.86948442,36.23671032,35.4195992,32.25194265,31.01400453,27.49677884,22.66473239,17.71441877,14.42695807,13.41788561,12.42292411,11.69227737,12.57052506,14.93738885,17.65114021,17.61018082,20.19346713,21.48196271,23.47484524,25.06892563,25.78956553,26.47819008,29.15937013,31.54819339,34.04550586,34.60814556,33.9123102,31.75086467,30.61046057,26.74239037,22.13752542,17.66554548,14.39636525,13.45250079,12.58084257,11.82918472,12.63399984,15.05258201,18.25475563,17.88438795,20.18278989,21.92177329,24.16149131,27.31659025,29.23185434,29.08052536,30.55866044,30.73292995,35.07588374,35.30960568,33.87357456,31.29519356,30.22357833,26.62322391,22.06214707,17.63284337,14.40069828,13.41806547,12.47774919,11.86577838,12.81543111,14.83095985,17.60339514,17.17637107,19.69541409,21.3916395,23.05668344,24.85977933,25.58830043,25.59125998,25.84507735,27.58909688,32.93847426,33.24296355,30.87595259,28.97767725,28.45249781,24.77601288,19.92629095,15.81969161,13.05289743,12.18704385,11.45479469,10.73901105,11.39284056,13.65659461,16.52363708,15.78206783,17.1302938,21.43928647,25.48779052,29.92553136,32.40224152,34.11607701,35.60918965,37.69908297,42.67441369,45.6765976,44.19394964,40.38690156,37.97593898,32.63645399,27.04853111,22.71493011,19.38438439,17.89164783,16.945298,16.60771419,17.5407379,20.10876868,23.30608605,22.30432251,22.40967233,25.51661743,27.61839796,30.77678347,33.66738779,34.75510881,36.3237306,38.06655651,40.97789398,43.98225257,42.68252381,39.65941056,37.54425487,32.58844729,27.13641802,22.70078646,19.78673472,18.95925705,18.29313155,17.64103525,17.66021503,19.5687752,22.69633897,21.93091354,24.27341426,27.01756222,29.7425304,33.60932521,34.79127735,35.41506997,37.43705736,39.5759875,43.09177429,44.15254877,42.69331551,39.89537259,38.19890192,34.00645956,28.44970179,23.70874704,20.87455384,20.21524673,18.59439967,17.39086416,18.16796425,20.65052809,23.62843068,22.14352627,25.04680266,27.27316186,27.63904935,31.62561562,34.39597431,34.74099786,36.51341915,36.51986147,41.48515265,44.65038925,43.3584763,39.87871088,37.43677941,33.3089564,28.08742789,23.44333677,20.47410023,19.67345464,18.97974491,18.43334182,18.95719682,21.3613737,24.94004664,23.85665865,24.88983256,25.64479332,26.39488147,29.37713345,32.0234694,32.55018584,31.74236212,30.05918486,33.76501993,36.22665442,35.88346219,33.65867269,33.10518959,29.31001238,24.699212,19.96726669,15.37051186,12.50714838,11.26567843,10.00066296,10.16428794,12.28389113,14.93065222,13.58857424,13.41536755,12.71927058,12.461578,13.3928358,13.77484543,14.61780755,15.39395927,17.81689081,22.99010197,24.97533221,24.16093537,22.2932692,21.76436173,18.29805321,14.3529532,11.21118037,9.291615953,9.031372611,8.936977995,8.931075264,10.05324794,12.40483985,15.13867029,13.87988458,13.56962338,12.41304808,12.90040753,15.58144042,17.05210308,16.90278527,18.55705387,20.15173925,24.39117454,26.77133173,25.83026331,24.3384751,23.86104073,20.45985847,16.16778914,12.51234801,9.976414353,9.257491306,8.950402209,8.851641851,9.882068783,12.19858769,15.03130929,13.24837426,14.0008333,16.88326211,19.34680967,22.32255392,24.49183161,25.72860881,27.04156557,28.39736207,32.81244036,36.16000752,34.93810979,31.85878161,29.63340347,25.0878438,19.8152673,14.69702839,10.63508377,9.454619591,9.037422501,8.855140979,9.853683359,12.13319983,14.84229113,13.23812215,14.17866735,16.1717461,19.58936118,25.25465723,28.74591743,30.30839125,28.72211031,30.54521987,35.75028288,39.49882688,38.28301173,34.61589596,31.37379307,24.53161371,17.29455647,12.03324585,9.448177276,8.99698635,8.870331106,8.929554618,10.11209538,12.49179475,15.22464413,13.45138892,13.61319893,12.64838877,14.16627325,19.46924635,21.77019906,24.65197382,26.01280644,26.99180931,29.37907922,29.51328865,28.21476988,26.99898743,26.89053089,23.17584991,18.75876045,14.58289806,11.66331966,10.90711621,10.47167135,10.19461914,11.22277327,13.74122766,16.8659627,15.75636398,17.85847154,20.1820868,21.96238931,24.69164147,25.54240304,25.87576827,25.7524323,25.80348027,29.38952754,31.57049622,31.90510414,31.68037529,31.57883526,27.73947751,23.12846456,19.1148046,16.36467216,15.62416573,14.676982,13.92398337,14.89530125,17.49222434,20.71212249,19.46226444,21.03646196,21.92530512,24.69221374,27.39916307,27.68380218,28.18281993,29.34322135,31.06555939,34.81680133,35.96879833,35.33758232,34.31348326,34.11267599,30.28026744,25.34139956,21.38294074,18.39853043,16.90556494,15.99391206,15.70490721,16.66087145,19.11921938,22.42829618,21.31339972,23.74051713,26.19320759,28.76658517,31.87282717,32.88588929,33.7964957,34.86325466,36.20103231,40.56632165,41.47231708,40.11655328,37.41081394,35.38719141,30.79077997,25.80354568,21.11061398,17.7373266,16.97069118,16.55993642,15.70580653,16.23196702,18.71513584,21.94608731,21.37460171,25.08679733,27.08630205,29.3974578,32.27941243,33.29608811,33.2989332,34.40315242,36.40228107,40.78773124,42.15708277,40.97401877,37.98223414,35.67797852,31.38322763,26.5502328,21.92816656,18.19773951,16.97857239,16.1002266,15.28633664,15.93056809,18.32926737,21.50678361,20.45063647,21.80559908,25.03751526,27.70172292,30.09669417,32.01792641,32.8262243,35.18133168,37.1080742,41.07426707,44.59033183,42.73604081,39.26243973,37.09361987,32.4112673,26.82422739,21.81014468,18.45888216,16.62329675,14.85738316,13.86372974,14.59398406,16.58271343,19.32148189,18.19124814,20.49883938,24.80524857,29.60608087,32.37521323,34.44105416,25.02695247,16.91480329,19.49164729,30.71077427,35.64166284,35.05186405,33.79219537,34.05955142,30.40191925,25.10699088,19.82131719,16.07761309,13.86341908,12.31217844,11.50600619,11.95541485,13.90253079,16.6514369,14.97354103,16.84720804,19.30496733,24.01977674,29.33908454,32.35881312,35.06602406,36.35118402,30.00805512,25.9297104,25.44189313,26.4691643,27.92327967,28.38043874,24.55548626,20.04357704,16.03083273,13.21129008,12.44125365,11.58962547,10.90119713,11.76503955,13.92432674,16.17607912,15.46407258,17.31937736,18.21492446,21.59316621,25.56576869,26.7085764,27.15394634,28.15705067,29.79073329,33.71026025,35.39571032,33.88762011,30.93118645,30.03508342,25.991174,21.42857652,17.10740233,13.74085159,12.55932459,11.95014981,11.31128151,11.98877099,14.44968603,17.10596344,17.21955419,19.29854136,19.67360179,21.29920701,24.04664152,24.94164904,25.0956923,25.67600747,27.59058482,31.57688948,32.81849025,32.49177988,30.12416395,29.04532155,24.69211564,19.85576886,15.60361245,12.59330207,10.97510389,9.660185013,9.136755141,10.08438034,12.36867133,14.63772313,14.13432329,15.77435013,17.27923553,21.50362785,25.43451879,26.1358481,25.55373432,26.39287028,27.92148106,31.92969612,34.02534502,33.51394954,30.68716335,29.82920732,25.65704026,21.21450856,17.46326662,14.82458295,14.05871603,13.2668346,12.641832,13.6525232,15.90918091,18.30928638,18.60195387,20.85817008,21.3008421,23.02471714,25.91949099,27.17768807,25.71021388,26.10775701,28.08373255,31.20851664,31.66986156,31.5357993,28.45880932,27.44815081,24.84432759,20.47970865,16.19687766,13.09267955,12.09192977,11.11340108,10.83479552,12.15803708,14.29731058,16.60962727,17.62363774,19.04088149,20.84938958,21.927954,25.62316087,27.32957299,27.53579245,28.51817999,29.87503932,34.20308096,36.80582502,37.4818429,35.45068255,34.48964949,30.26211777,25.48030174,21.02352827,17.69254106,16.84910476,16.3559407,15.85509163,16.68951851,18.65547086,21.07022687,21.59568428,23.2729588,24.25060454,26.98311055,30.19164473,31.39655373,31.45466537,32.07831084,32.81297994,34.57256567,37.43856167,35.66764466,32.03051671,31.99084906,28.37357128,23.75116167,19.29255688,16.07959156,15.22230593,14.17699954,13.00716354,13.55042724,15.55380714,17.57188665,17.32380849,20.14773324,22.07364187,25.84255928,29.87150749,32.65170952,35.35901856,37.15011277,36.77246888,38.85879767,35.93522962,33.1901006,33.63442408,33.99223414,29.03819249,23.28448629,18.44890802,13.82321183,11.14316,9.831789296,9.243903584,10.11724596,12.33713015,14.52697745,14.83557085,19.15999891,20.49797277,21.85061352,24.44778188,25.24743007,25.33657599,26.30859697,27.13084231,30.17445978,30.9614686,30.9366804,28.87718368,28.0261605,23.26412924,18.27017467,14.324764,11.39722264,10.48254481,9.897324312,9.575878991,10.54649377,12.71842032,15.20189982,14.64602946,15.85556581,17.27122352,19.14722873,20.03466572,20.72525239,21.99288402,23.73503953,24.67376977,28.3503855,29.8389362,30.07421148,28.29953372,27.67968171,23.50107233,18.82668271,14.9916907,12.35639169,11.69852347,10.49614888,9.64183913,10.41764748,12.41156014,14.39731362,13.43508692,15.81879229,18.36958907,19.67687201,21.50436365,23.29280899,24.34902152,25.24914692,25.93791863,29.63103257,31.0850662,30.55064843,28.41013225,28.3123039,24.87604863,20.52938313,16.68211148,13.5848462,12.10980147,11.33880033,11.00285163,11.76278311,14.20293232,16.54101824,16.60656961,20.01769333,19.75550422,21.57388833,23.89756898,24.05869225,24.42984477,25.65090861,27.07222379,30.56325509,32.13652058,32.4064928,30.41279271,30.42853877,26.923233,22.26283989,18.20712502,15.08606897,13.89252395,13.26366249,12.54073345,12.61838459,14.59409852,17.18042612,17.02656273,17.26250841,18.94445934,20.32815074,22.39843915,23.88388316,24.27153389,24.7769776,26.02469365,30.01469365,33.31492453,33.44728629,30.50795583,29.24845066,24.79061438,19.64966385,15.10501983,12.00436989,11.16142412,10.66875059,9.848827093,10.14433965,12.16706285,13.72226044,12.95745635,13.36402525,15.90455356,18.06946551,20.55219286,22.0462048,22.70686905,23.49809644,25.05349023,29.61541732,33.45029489,32.87771376,29.84443015,28.77984588,24.38458506,19.09604994,14.49286916,11.32454221,10.44106219,9.978229319,9.489153011,10.22168013,12.45827509,14.14719158,13.83509905,16.52214913,18.37550814,20.52233583,23.88656472,26.11828707,26.45770221,28.06131526,31.0237007,32.82633875,32.65638592,32.27723773,31.73081828,31.06078489,24.6719221,18.80001415,16.35289939,13.25695856,12.26435162,11.94228495,10.49788209,10.71199911,13.54931537,14.78901941,15.43083088,14.49025299,11.95046047,10.47656032,11.66860104,18.27759805,20.79101632,21.35177564,18.19677481,18.72582943,22.68450081,26.32143254,25.89780949,26.73959434,23.51873147,19.16828889,15.39628112,12.74119734,12.08262603,11.72754659,11.39655225,12.15543726,14.68138044,17.12367162,17.58957849,21.68729922,22.19141849,25.42186307,29.30728175,29.97113445,29.77560857,31.48964027,32.67796931,36.00764842,37.75673678,36.93022383,33.29312858,31.63107687,27.43016466,22.95870794,19.07150702,16.03701342,15.21486619,14.68419282,14.20746155,14.87777291,16.10120766,17.33286698,18.91641729,24.09065856,26.77694014,28.89966637,33.27149613,36.05928505,36.24300547,36.40085852,36.34416943,36.90136421,34.93909085,33.15139766,34.11609336,34.12500468,28.75888382,22.55244971,17.29534132,13.33165017,11.5637254,10.73677096,10.18997543,10.97592144,13.22489415,15.09118684,15.63678874,18.04958264,19.95860063,22.7995141,26.85655342,28.99358682,30.22200863,31.8079462,34.29880002,39.08593013,41.06427658,39.7540014,34.514732,31.41990303,25.98684098,20.3804087,15.61646438,12.14162062,10.8586844,9.844722979,9.167233501,10.04556295,12.31330667,14.02956211,14.29847151,15.23633513,16.66025012,18.94235006,21.88498344,24.04458129,25.18902411,27.1501856,28.82700231,33.30491768,37.65063481,38.42644317,35.00815769,35.16133434,30.56397453,23.04554838,17.04837504,13.30372257,11.51651991,10.25565761,9.746518561,10.47621695,12.54312069,14.23175922,15.37626743,16.8201307,18.75746872,20.65594028,23.95043193,25.33956824,26.35971036,28.56149392,31.6143334,35.82412423,39.78771727,40.55304459,35.99020186,34.30849619,29.52283766,23.58604875,18.2264356,14.33042146,13.03021853,11.92164993,10.76296535,11.23204431,13.25756355,15.13844138,16.96169811,22.15287906,24.61515125,25.80863086,29.54960433,31.24311546,32.02516992,34.15687289,36.42214759,40.78181216,43.61523686,42.99773939,39.95699971,38.61063775,32.80529494,26.7560435,21.44388111,17.69751178,16.62463752,15.78409536,15.3034889,15.94294582,18.81827827,21.47682848,22.76193939,28.22754004,32.20313477,34.76967759,36.31427971,38.2622459,38.72450648,38.1418531,37.57005682,36.96475724,31.06904217,28.41250314,27.710716,29.37849058,26.55075605,21.15981429,16.25775262,13.50843774,12.86932418,12.80826935,12.05502545,11.98980111,13.56784111,14.95995331,16.62396714,19.32377105,20.04050304,23.40496085,29.53606567,31.08864708,31.48982013,33.08666384,35.0067842,39.32856338,40.91260422,39.92351275,35.87083918,32.61405305,28.39039653,24.12112057,19.63097461,17.27575275,16.2976492,15.35994908,14.39721551,14.84744172,16.44067184,17.26133113,19.7398072,25.57387881,26.91733028,27.12444904,29.73690563,31.84892193,32.03740051,32.19491018,34.06113747,38.02239232,40.58676046,40.11571937,35.76977333,33.37987091,28.79881309,24.63792826,20.46587565,17.6984438,17.212605,16.14206894,15.02063206,15.33794056,17.45442071,19.35939998,21.34989527,25.42701366,26.07843956,27.4330588,31.63869646,31.36679481,30.53406846,32.49737194,35.27654386,38.60498029,39.8977762,40.33645857,36.74091134,34.86606705,30.34572069,25.09992723,20.44999879,17.16271794,16.11401054,15.05913878,13.63627026,13.53028274,15.22636099,17.19986752,21.08755899,25.0654265,27.41239106,28.53036153,30.36274214,31.23075407,31.90049314,32.88288069,35.87875309,40.11117377,43.62888999,42.31302274,38.95172069,38.30268206,33.89476552,28.59743354,24.34215409,21.06602465,19.87534106,19.17456769,18.63923425,19.44632217,21.44245857,22.95151349,25.08666652,25.51566907,28.27077223,29.30208211,32.89568356,35.12663741,35.61208379,35.72479159,37.20225627,40.3424594,42.35749761,43.27513498,40.93287953,39.56360976,35.18757778,30.22707746,25.76956819,22.50998603,21.53693494,20.59454207,19.06197435,19.49068257,22.00892441,23.88829794,26.7458895,28.86493675,32.00720012,34.16926699,36.24828686,36.95193802,37.53897348,38.87995594,40.31278224,45.26816469,48.10920898,48.04624107,42.90775955,40.86742627,36.19040413,30.87520046,26.62118003,23.4142646,22.17987465,21.67578808,21.26715895,22.19401832,24.65544023,26.5081125,29.08062347,31.82478778,33.59938377,35.05846988,36.41192818,36.71357239,36.66854159,38.46645418,40.59949794,44.12687762,46.21400762,46.06035679,41.28035572,39.38587382,35.19112596,30.31740067,25.90979482,22.6773881,21.64208856,20.85848076,20.3903338,21.30954086,23.863428,25.93152536,27.78516234,32.05819904,33.7349013,34.95284209,36.43434548,35.62608028,36.45458807,37.32765248,38.12512598,42.59445706,44.11042846,42.33542369,38.78881516,38.52950384,34.19766875,29.56888223,25.61709464,22.89698272,22.15323879,21.38711026,20.12490717,20.07858464,22.22385898,24.30173428,28.23823364,32.20995315,33.95784788,34.29814597,35.36276294,36.07069808,36.35344048,38.58540808,40.04570416,43.13423797,46.39396729,45.29880655,41.24788254,40.22754421,35.44499239,30.32291097,25.99300532,22.51091805,21.02436218,20.37341046,19.49320064,19.97956267,21.92213302,23.43427829,28.32064294,33.12920929,34.44066174,36.05217234,36.83183954,36.68351915,38.0167512,39.73313746,41.81057129,45.90758891,47.50768648,47.23993801,42.15508795,40.83107788,36.53624523,31.15439466,26.4132437,23.21520689,22.23126601,21.73743154,20.6709669,21.11586267,23.80338693,25.75374038,28.01502543,29.80904648,28.06883674,26.91705231,34.81295883,36.18631638,38.05295244,39.5113518,34.70146101,31.98118558,33.84926054,35.53299375,35.9062065,37.05854687,33.72518876,29.07349441,24.93378419,22.10065381,21.54681099,20.53116541,19.55091985,19.53254127,21.64911951,24.38550071,25.56311982,26.8532505,31.76343863,35.1567397,37.00331302,37.27804339,30.06580704,28.60552731,26.59810869,23.19491523,27.73615824,30.2114622,29.52280496,31.25304056,28.0441303,24.74846136,22.39955103,19.74513764,18.64445025,17.91623981,17.81214901,19.33690094,21.76259581,23.72923491,26.0875471,26.58569825,32.23882911,34.75445478,36.81673117,30.62548719,29.61026673,37.30938835,37.75294333,35.98088175,30.32900992,28.02580077,27.58399535,29.59123412,26.71313833,21.94783687,17.91588008,15.48346492,14.62227139,14.52024082,14.52288969,15.47548562,18.15009255,19.36080618,25.80413432,34.04009367,31.79658221,31.97413828,36.00145138,38.8942631,38.5490924,31.47127804,27.03111725,27.31332005,26.29464952,30.37634621,33.21482339,33.67858827,30.5626501,26.29213146,22.30549978,19.43244013,17.04804801,14.54592832,12.87200575,12.94897015,15.3525911,17.40523674,22.55383955,29.40476672,33.42691287,35.5431641,38.21212992,39.00767399,40.07132625,42.4209724,45.73528153,38.45146027,29.75893049,32.20261153,30.45627016,31.75006347,27.87479881,22.98545827,18.70805584,15.54697242,14.59485067,14.06811788,13.67065652,14.12560819,15.8219644,16.95680914,22.37134547,30.37341937,34.5108241,34.94375089,29.65815897,18.07363503,11.91878849,13.9821604,17.2422004,19.4467146,24.98828225,32.30958011,30.59837715,31.83047794,28.46191602,20.96150873,13.37596151,10.27209042,9.296145196,8.989579328,8.891211402,9.931334504,12.37712482,13.79552951,13.71851605,13.74487395,12.55157419,15.28666367,21.34572575,23.64445471,26.8376516,26.11119072,23.3420747,29.02463747,31.21839267,30.83384864,27.62950033,28.32912913,24.5018221,20.06906833,16.0831561,12.98170496,11.16088454,9.94168472,9.430599894,10.37296006,12.67018472,14.13891794,16.68765449,20.37288722,24.67074482,26.90645682,28.70845718,30.60251396,31.03738653,31.82083083,33.35782968,38.05071234,41.84907801,42.27762272,38.0299465,37.1046732,32.76453177,27.71483646,25.30953135,21.03745937,18.16202882,18.07008686,16.77259819,16.3217997,18.94082941,20.97527631,23.32835618,24.87026035,26.40014651,27.54941288,29.2504455,29.59940963,30.26468488,31.62440564,32.70717229,38.08594886,41.89752618,41.13273843,35.94595591,35.3782474,31.4208841,26.69207819,22.42836159,19.23838584,17.26357123,15.66705454,14.90898707,15.24384026,17.33067595,19.01964148,21.68128203,24.98009037,26.43116444,26.63439167,28.2648041,29.61440356,29.06216313,29.53544432,31.55733362,35.86542697,39.47848618,38.61703102,36.33620646,36.20497293,31.70854815,26.95394028,22.95128457,20.54803968,19.22939277,18.11035949,17.12865869,17.55015611,19.92392005,22.26516174,26.0308253,30.49917531,30.71829575,31.96454022,33.74106564,33.9396001,33.02587064,33.36824531,33.63108847,37.16821338,38.59695192,37.02955647,34.27144471,35.08088716,30.83224624,26.13468718,22.20611808,19.20875774,18.38868709,17.98448909,17.44982606,18.29674513,20.83251529,22.88264286,25.29685929,28.27477824,30.50375361,31.1239163,31.66485814,32.68025845,33.485466,33.74188319,34.98824211,39.54371053,42.14913616,40.76943442,37.13526601,37.630196,32.83824232,27.70538557,23.41400298,20.35387094,19.13686217,18.18218966,17.58271105,18.3219094,20.65149279,22.26800682,23.45922998,27.33439655,30.06920806,30.82930305,30.61587277,26.60706906,24.25653997,30.52651427,32.82589727,37.21468307,39.7601494,39.24693894,35.67084946,36.14341121,31.95891545,27.27978403,22.73430611,19.54935015,18.26270225,17.29843167,16.25706588,16.61139318,18.87267822,20.52560605,22.01145882,25.45314265,26.92338017,26.8896643,27.81456153,28.38300585,28.44007101,29.09184029,31.1675409,36.32443371,37.98391829,37.85901261,34.38689948,34.19753795,29.52625503,24.74391578,20.69344959,17.7988229,16.51701491,15.15959965,14.73252652,15.56643017,17.65181059,19.45197964,22.56827753,24.30194685,25.19631667,24.77138554,25.83600251,27.47436156,28.81828719,29.57148204,30.34315358,35.04671347,39.73948166,40.85396935,36.58215898,35.79972846,31.40281618,26.61154925,22.39732729,19.45775156,18.08102571,17.06727685,16.72586689,17.74515875,20.32385042,22.27180027,23.44323867,24.05146509,26.04354642,27.29345351,28.15077185,28.74791227,29.67369247,31.75469083,32.84125092,35.46987869,35.87909645,33.89556672,32.32179434,34.29994458,30.93241278,25.91679306,21.33663456,19.05585906,18.31814865,17.76186952,17.34861304,17.71322515,19.97560572,22.64702419,24.76919451,29.38936403,30.4242221,32.09198032,29.16071092,22.19575152,20.41141031,21.46417277,22.99221125,24.47940481,27.99612361,28.72881424,29.71744788,30.88471676,25.79654743,20.76254913,16.98815411,14.87551647,14.22780226,13.69397312,13.38369557,14.41150633,17.13879635,19.12623398,20.54213696,24.78312559,27.14029321,28.84655817,31.69782186,33.69577322,35.18043238,37.07692545,40.20448923,45.99161696,49.21494885,48.79333698,44.82868111,43.4494045,36.10720999,28.23442384,22.11160901,17.84810497,16.47502541,15.50684693,14.31773305,14.66288739,16.98913517,18.78691695,21.48765288,26.74091878,29.72204253,32.02858729,34.2955298,35.76643771,36.66216467,37.7975817,38.88131306,42.86675111,44.54353512,44.76138018,40.64945039,40.22792029,35.24470836,29.19249736,23.36256258,18.45987957,16.69195481,15.68556392,14.76109181,15.07251394,16.26862608,17.21173839,19.90634267,25.19185284,28.29233927,30.36566897,32.50360169,33.16941651,34.23143368,36.86285749,40.02021287,45.96249574,48.18108819,44.92377883,39.92863064,39.81819563,35.37828009,30.24746722,25.12208289,21.27113225,19.81701686,18.49913845,16.70524822,16.22133884,17.79764562,19.05701999,21.28977245,25.68189386,30.22119108,34.26817449,36.00764842,36.90450361,36.91128931,37.50463626,40.21287732,45.97783303,48.21728942,47.40199328,43.48027529,42.79138912,37.7267326,31.18044189,25.27386971,20.75370322,18.44532713,16.80366519,15.73272036,16.42252217,18.78191354,19.65337554,22.26921679,25.93680675,28.37574598,31.80485584,35.20736255,37.7632445,39.09838963,38.07589297,34.93127505,31.11397486,31.79082665,36.52841308,33.91350383,34.74654087,31.00417755,26.48273566,22.37088763,19.05075752,16.37353443,14.0381464,12.87158062,13.59001313,16.11554753,17.88564698,18.29430882,19.82430944,21.0689842,22.90553433,27.01509322,29.66448683,30.34506665,29.55578504,33.12947089,40.80385338,45.32366015,45.761247,41.0125255,38.61487268,33.71096334,28.06841161,22.21432631,18.36532144,16.32397438,15.14859539,14.69035717,15.65436612,18.225569,20.1021465,23.2129668,30.41472213,34.5793023,36.76690952,38.38819805,32.05713622,28.54345872,34.59723941,40.85630755,40.34729931,37.63999027,42.56803375,39.79626888,40.71171521,36.66499341,28.79722704,21.47883966,18.10188964,16.69424395,15.28838053,14.45552335,15.26272572,17.69348943,19.31057574,20.67521816,26.68597924,31.86819983,35.10547915,37.3846359,37.54752507,36.71450439,36.91218861,37.59149306,42.74078262,46.21319007,44.28942342,39.69458167,39.32804015,32.87961047,26.8547221,21.94464843,18.32578459,16.80855415,15.3952183,14.48018074,15.13057653,17.05216847,18.47673751,21.35074552,27.02186255,30.66052749,33.59462561,35.97591104,36.42332486,35.95803934,36.97885184,40.10594144,44.91524357,44.85590561,44.12601101,40.1146729,39.82272487,34.67608418,28.74416788,24.02513989,20.45305643,18.68938294,17.70637406,17.18765329,18.03707408,20.53499155,22.48742158,22.16967159,21.9077768,25.45726311,28.86256585,33.12178591,34.65989663,35.58508819,37.17480286,38.78597008,43.8600121,45.51127211,45.24612346,40.43520257,39.76552889,35.39176971,30.13533171,25.11235403,21.1070985,19.92097686,18.1322372,16.26694191,17.85616605,20.85918385,23.0099358,24.64499191,29.79503362,33.04063564,35.04211883,37.53643906,38.18425138,38.10115533,33.82798783,31.42197961,41.26356319,43.04417638,43.40788917,40.31018243,40.22466642,34.88467455,29.31478688,25.22463669,22.30636639,21.16264303,20.92422834,20.85610985,21.81052074,22.1401416,21.75690564,22.12043857,20.76052161,26.21534692,31.69365235,28.81907204,25.0854729,31.434946,31.80205982,32.38291458,36.90819895,41.77540016,40.40423368,37.30355104,38.1875543,33.44574929,28.41453068,23.90128067,20.87036797,20.01183965,19.81857021,19.73936572,19.81008402,21.9753557,23.37407372,23.77985776,28.30059654,32.19445236,33.09086606,35.7032082,36.06033152,35.92245944,37.58145351,39.39244694,44.76592578,48.71431235,46.88948591,42.54507687,41.61964005,36.52221602,30.65251548,25.8246876,22.38319997,21.05657375,20.17029769,18.69937343,18.32369166,19.90132288,21.22520214,24.15091218,30.69290257,35.00928591,37.05025688,38.19386579,39.17875506,37.97760678,39.02428666,41.22515458,46.90150394,50.22895932,50.2341426,44.70071778,42.2438578,36.97751107,30.84702759,25.67998078,22.42589257,21.36317231,20.78946297,20.30637114,20.70430669,22.38239878,23.00246336,25.77126871,30.9770021,34.94805123,36.88274036,37.96243301,39.1392836,40.01373786,40.9837967,43.57632136,48.73081055,51.25228989,50.91294017,45.98947497,43.9999117,39.33021484,34.09163219,29.15232283,24.16960143,22.09017278,21.23061434,20.63566497,21.49141361,24.11866791,26.28761857,30.48589826,34.98781699,35.77297813,38.08375781,40.31391046,40.30468848,39.91484669,41.79933812,42.37085643,45.58342931,48.07408691,46.59454565,42.1296457,40.47297349,34.47938102,28.29742444,23.77854969,20.75733315,19.67934101,19.05131346,18.80274477,19.74703437,22.88841478,25.99066712,28.69913709,33.17657828,36.3702003,37.19612463,38.65987077,42.02094391,38.91499623,33.98750869,42.90170966,47.55816218,48.81114327,47.63901813,43.98781193,44.27021094,41.08950625,36.09020489,31.00241163,27.47321698,25.33265174,22.44840797,20.10299676,20.45093079,22.88043546,24.08150196,26.43060852,32.76423745,37.38219959,39.49079852,42.2205739,36.93053449,25.02330619,20.26626202,21.35174293,26.09534654,31.05282192,35.19473954,32.16228984,33.10965342,30.36828515,25.73511654,21.65971499,19.17404446,18.11595155,16.87858571,16.19534066,17.12306663,19.85387214,22.05194402,23.68493991,26.44056631,31.61163547,35.16798922,38.47068911,40.07456377,40.09997331,41.93971189,37.83610479,30.80431864,30.33497805,31.46279184,30.69414525,32.23289367,28.65219321,24.20004709,20.64545926,18.22484956,17.94704519,17.79466974,17.49534739,18.38729725,20.50503642,22.04074355,24.42641105,29.04339213,34.61795619,38.11659072,40.40613039,41.05338678,30.75668802,22.75247213,25.46059872,35.98840323,35.45346223,31.69638297,30.0682924,33.12548124,30.54685498,26.20004233,22.13206417,18.95345242,18.04395787,17.49286202,17.08951428,18.2449777,21.25541888,23.52574606,26.6868295,33.30048655,36.93941312,39.78459422,43.64357323,44.17151599,44.64213196,45.84009177,47.50119512,52.14177075,50.99989506,43.78651413,38.1908245,42.46541456,40.61720612,36.2814468,31.50625294,27.38235419,25.20149995,23.46709485,21.37550102,21.29354954,23.75112897,25.75784449,28.78815221,34.74443158,39.22241236,40.87002608,42.9014644,44.20454511,45.15032265,45.37173224,47.86405766,53.1870608,55.0,54.96536847,51.78911128,50.59368588,45.05349173,38.92961408,33.46793766,29.01531736,26.79455023,24.88180419,23.82881281,24.1830747,26.22036669,27.62157008,30.38038493,35.83993568,39.57878353,42.06757712,44.37569158,44.91622465,45.47740909,46.75140129,49.11968762,53.01857956,53.99439397,51.55965697,42.89608491,36.12159891,32.70172738,28.52390285,24.52718258,21.81768251,21.54408036,21.69761672,21.35865942,20.82519002,22.29823992,23.77957979,25.45317534,31.37009773,35.57619322,37.90306234,41.38864874,43.07383719,35.55967866,26.44301897,26.73012708,37.99040967,39.97753662,40.86912677,38.67656519,38.06500316,33.93345211,27.74822531,22.69272539,20.61566764,19.74503953,19.20800559,18.07957047,18.34643598,20.68860967,22.02594585,24.47731187,32.52585548,36.64368799,36.86096076,34.35579978,33.21009794,36.88789094,35.5238535,37.61673908,38.94719146,37.20225627,36.9952356,35.57799185,37.5090347,34.08754443,28.56072542,24.23891355,21.5579951,21.2579533,21.25309704,20.99288641,21.21864537,23.15609784,24.54786667,26.89546892,24.93340812,19.96862381,20.82314614,27.93559201,31.48569967,35.25139593,37.52170676,39.23899232,43.7285333,47.17477907,46.56488484,41.68996593,40.74636308,35.7040421,29.26696006,24.49117756,20.85599539,19.45119479,17.99045722,16.38748187,16.8574765,19.3309328,21.73957353,24.44009688,28.20839296,32.34099048,34.04462291,36.36791115,36.39400743,36.09838041,38.17323077,40.61390321,46.10183941,50.45031985,49.32814718,44.51258258,42.06115115,37.11160604,31.7753749,27.134554,24.13084944,22.11329317,20.09544258,19.0799278,19.5556126,21.95972409,24.40817963,29.03789818,34.78423003,37.29668359,38.98296755,40.53577788,40.51568245,40.41360283,41.92846236,45.00604097,50.81848014,52.55656424,49.55243455,43.72684914,43.05117464,38.78639522,33.73887459,28.71592961,25.11995727,23.5169165,21.8193176,21.33140222,21.03595508,22.29384147,24.04597113,27.82460108,32.87519569,36.11422459,38.52342124,41.57680029,42.12745467,41.74658961,43.31797474,44.90319285,47.92126999,50.99850522,51.20949919,46.92710969,45.51603027,40.37385342,34.46309538,29.53840387,25.43780536,23.25850447,22.00794335,20.84870282,21.20062651,23.73037948,24.95543298,26.40387454,35.52511254,39.79896679,40.81320618,42.9179299,39.33145752,30.36081271,30.57926277,26.72440422,28.41188181,32.49076611,30.45927874,31.14648075,32.3133899,28.80533717,24.40183543,20.68143157,17.88381568,17.36092538,16.16845953,14.95943006,15.79657122,18.31877,20.24708223,24.39933371,29.9198739,34.35434453,36.13894738,38.69030008,30.78767326,23.38877331,22.62007766,28.77376329,35.54352383,38.01420044,39.17453647,36.70412148,35.07383986,30.67125379,24.73708104,19.42303828,16.51603385,16.19144912,15.84745569,15.28896916,16.16314545,18.24090628,20.24932232,22.96814251,28.98750423,32.95304305,34.9757499,38.25771665,38.823414,28.56075813,20.17397668,23.48164728,37.65647214,41.43124323,41.67217599,39.82604413,38.24015562,31.86803631,26.37911906,21.73862516,18.36698925,17.54119573,16.20763665,14.81975938,15.21936274,17.09422338,18.519332,21.22924085,26.23204134,30.74571647,33.0206383,35.81938242,37.48025685,37.64075877,39.98698754,42.88544037,42.16597774,40.87074553,35.21524376,31.19296679,33.68318291,29.68234217,24.58684757,20.33599926,17.18482455,16.14857666,15.57118831,14.6225003,15.87356832,18.22269122,19.34831397,22.51569255,26.76829044,31.19406231,24.41275792,23.13183289,31.82511481,30.5067295,31.07618757,34.25334408,42.99437108,50.00287333,51.0612769,42.6191635,38.53301932,35.56975091,30.69975366,26.26600248,22.70083551,20.76617907,19.01799002,18.09404114,18.27584848,20.25551938,22.23960504,27.0966032,33.78182881,36.12653693,37.68590403,39.09910907,40.0128222,42.74343149,45.35750682,46.09421982,50.77268085,48.7401797,37.18855408,31.07175644,33.93003474,31.94750243,28.2671096,24.58596462,21.09423022,19.77211688,19.08952587,18.22385214,18.2512238,20.13497943,22.43346311,28.25438847,35.70150768,37.70132307,39.92153428,43.03999051,44.21025164,44.10056878,40.53453521,31.37323713,30.11898066,38.77203899,48.60839023,44.84993748,43.57123618,38.9254282,33.20867539,28.1716031,23.86874208,21.99108541,21.3923099,20.07992543,20.51420936,23.09070999,25.48744715,28.1000182,34.86873226,37.24570101,40.35853249,42.2952328,42.79564039,43.0514853,44.57671141,46.01207214,50.12789346,53.02731101,52.39542462,47.79513797,45.34686229,40.74433556,34.85682871,29.35953972,25.24705399,23.10048792,22.03940277,21.84917463,23.31766258,26.31348594,29.65814262,33.08249432,37.75089945,39.50430448,40.12826062,42.11026971,43.75165369,43.31210472,43.51114607,46.1414253,51.09566316,52.77743424,51.94917171,47.66534332,45.11691745,39.93315987,34.43521683,30.83554915,28.34912647,27.31533122,25.98527128,24.75482192,25.52946935,27.85110614,30.28093783,33.35084779,38.22491644,38.80441407,39.84587795,40.58162624,41.13638471,41.01234563,42.17235465,43.42131339,47.20242869,49.2282259,49.57836733,45.49094776,44.37302635,40.36227687,35.57745225,27.77363485,23.74606014,24.02245832,23.62319834,21.89930695,22.30283457,24.97392602,27.19801242,29.26017436,30.73566057,32.28502083,34.05956777,36.95425987,31.33043008,27.88714385,35.22157162,38.21208087,43.00851474,45.89920082,45.42415372,41.89584201,41.26369401,37.52718437,32.1577279,25.55079112,21.48037665,21.5214178,21.26426481,20.19868312,19.82373715,22.05346468,24.59906181,27.20301585,25.78577209,23.79042054,21.134323,16.3287816,17.15848302,23.02800371,30.46353002,30.89220555,36.28074369,38.97768617,38.64160664,36.85249092,38.56789611,35.33957716,28.51391236,23.15653933,20.89536873,20.12114643,19.03079289,19.1971158,21.24258331,21.95194099,23.19795654,25.96103901,30.23685539,34.45415135,33.77005605,35.48949995,36.56507213,39.18169824,40.28706204,40.2918202,42.79464298,44.54997744,44.27560679,41.51397955,42.0340084,38.76165607,33.93404075,29.54110178,25.7469547,24.22763131,22.8259701,21.76938149,22.61015258,25.26613566,27.46602251,27.90132022,33.43535003,34.77878514,36.25839181,40.13906867,39.05991561,39.50566162,39.90631145,41.12184864,46.08020696,47.83264728,47.55615099,43.57190658,42.29331974,38.25716071,33.59210756,29.4060748,25.59101471,24.01861582,23.02949165,21.18488045,21.45822099,24.10866106,26.83441409,30.8961298,36.21488166,37.2656493,37.36815404,38.88831132,39.58846335,39.68612819,39.51416417,41.63821485,46.79554913,49.18110216,49.64637135,45.3648975,43.40293481,38.34259496,33.32702431,29.14426177,26.22605686,24.61724418,22.70104807,21.38642352,22.49769004,24.5523959,26.57691773,29.84830534,34.92259264,35.34817781,36.03233851,39.69016689,40.39538775,41.22468039,40.99738442,42.29057276,46.53157774,49.20425525,48.56666235,43.57641947,42.08662609,36.96998958,31.71595518,27.11581569,24.07053041,22.9852457,22.06365138,21.6310516,22.6197016,24.53372301,26.23689761,28.37191984,32.16704799,33.80406624,36.83430856,40.1901984,40.61563642,40.06843213,40.91953707,42.69910378,47.15057951,49.09015761,47.7940261,43.44382878,42.36181429,37.59631662,32.69077218,28.08559656,24.91148135,23.33702223,20.81140608,20.45442992,22.66932704,25.39642084,26.53502633,26.2335947,28.66579728,34.8133349,37.66536711,39.27648528,41.012362,40.68980479,40.17298075,42.40534079,46.76382809,48.64194259,46.7462834,42.79521527,43.37261995,38.43231319,32.7657254,28.82924239,23.91205601,21.13533676,19.20787479,18.84609141,20.45645745,22.01026519,24.34908693,26.34020355,30.7213207,35.21857937,38.15931603,40.79605393,41.69810875,37.8020292,27.11714012,24.35855419,34.80669638,40.88920587,40.93225819,33.82206875,33.13934693,30.00329696,25.33826016,22.0999507,19.00543241,17.35696843,16.71118364,16.26202025,16.66381464,18.88729607,21.78460433,23.58676819,30.32675348,34.47853078,35.63476269,38.59644504,40.27326175,41.0521114,43.48393792,34.04272619,26.93863569,32.11846902,38.94101076,31.27876076,29.90000738,27.75455317,23.73366604,20.07266557,17.32058734,16.58349828,16.27776631,16.21409532,17.40556375,19.51234772,21.82863771,24.85248675,30.94178193,34.17806385,36.52857659,39.46775988,34.30036972,31.84630577,37.41164783,32.58671409,25.67223039,27.11643703,31.06454563,33.02341798,35.59501329,31.92560836,27.24855353,22.61597355,19.37339649,18.00515683,16.7999535,16.20552737,17.01868153,19.09143895,21.33065008,24.16508854,31.18977833,35.0774044,36.71934431,39.59598484,40.55773734,41.32805175,42.32288243,43.9780994,46.98343906,47.35835232,46.63221846,42.23777521,41.91068877,36.34833894,30.14280413,25.80975909,22.44216187,20.55350094,19.56395163,19.21091608,20.04668375,22.61474722,24.67831535,27.25759565,34.32729989,35.89320742,37.91007694,39.63866108,40.77362028,42.03325625,42.64746716,44.06309216,48.70015234,50.73191767,48.5402881,44.40438767,44.29820394,38.63336572,33.71812511,29.35895108,25.13540901,23.41117424,22.48353003,21.96925675,22.97146177,25.67824757,28.17706436,26.97269494,29.63278214,36.71723502,37.61757299,39.33740931,40.78843434,41.18798864,41.51103637,43.04705416,45.01040671,48.30020561,49.43352971,44.65439525,43.09198685,38.19553361,32.89689354,25.76436856,21.98640901,21.72593675,20.13486496,19.15829839,20.34276859,22.78025256,25.28130945,28.05719478,32.18874583,34.54252879,34.44293453,36.71806893,39.07183552,39.24692258,39.65777547,42.33234969,45.79162726,49.35973741,48.70306282,44.33769174,43.62571789,38.49245235,32.83482495,28.04668107,24.31896829,22.53546097,21.40795785,20.77473067,20.99905075,23.77812455,26.51555222,27.68187275,29.34699845,31.23959999,33.99906888,36.470514,37.1350698,37.60251366,38.43298359,40.45717838,45.6236202,50.04891789,48.45040637,43.19848126,43.04971939,38.38772387,33.35012834,28.37532085,24.77750084,23.43481788,22.19082986,21.52476976,21.78252775,23.78562968,26.86657661,29.7425958,34.67968141,36.47053035,38.45530277,41.50577133,41.36556106,42.42599217,43.74916832,44.1794299,48.54982076,50.50712341,50.73118188,46.12126445,43.97257275,38.58356041,31.75612971,25.72944271,22.20964992,20.43117872,19.51378661,18.7057667,19.11065144,21.55346586,24.73578931,25.68109265,30.62530732,32.73321952,34.79041074,39.30681649,29.99140976,20.72364998,22.10049029,30.89802651,40.03085741,43.0772055,43.51881471,36.35023567,34.05489138,29.77964729,25.17988386,21.12848568,18.13988949,17.26149464,16.27204345,15.97054641,16.78562999,18.80253221,21.44829589,22.22053972,28.26885915,32.75519533,34.43554386,37.85261935,38.38146142,28.2074119,18.14404266,17.46501618,21.52094362,25.15673078,27.22585826,27.35871057,29.16012228,25.51187562,20.80829938,16.61384583,13.66391989,12.79303017,12.44537411,12.20404894,13.17835905,15.42577842,17.92410466,18.54403844,24.71096841,30.18693563,33.31234105,35.78198756,36.89830657,37.70644094,38.95664237,40.75612465,45.51310343,47.71473985,47.23975814,43.41313786,42.48824062,38.02402743,33.18431233,25.55742965,20.6429085,21.20623493,20.47558818,19.07132715,19.54117462,22.03698281,24.76633306,24.09543307,26.87607656,24.87060373,25.46234829,33.97099413,35.9985736,36.98660225,37.28705283,39.63024029,44.54777004,46.88495668,47.29886719,43.90365306,42.4770565,37.68866735,32.04569049,26.99403306,23.87469387,21.48966405,19.27257589,18.39421375,18.72237936,20.32497864,22.57754858,22.9556176,23.68034526,26.83302425,30.38708885,35.45275914,37.70894266,38.04574162,39.39637119,37.49127746,36.16293436,40.42463979,42.91752113,40.42050297,41.49252697,37.71247448,33.12832633,26.47446204,20.16233473,17.81917996,16.97353626,16.81955842,17.96715698,20.54920061,23.20058906,23.21716902,25.64446629,28.56226242,30.43759725,33.46286885,34.32237823,33.98047774,33.29052876,34.69851782,38.65995253,41.6373973,42.5797738,39.95204533,40.02016382,35.2407187,30.14929551,25.83444916,23.00174392,22.33328021,21.85720299,20.81199472,21.33123872,22.41835474,23.8954924,24.75554137,28.22374661,34.13303306,36.62942987,36.62491698,36.75258599,37.71697102,39.91327699,42.0835848,45.90374642,46.32042026,45.09065766,40.98948686,40.69139085,36.60388953,31.16770441,26.26796461,23.79336373,22.66711964,21.59256122,21.26766583,22.26362474,24.91700801,26.81320678,27.49514373,31.34436118,32.31216358,33.14369631,36.2016046,39.05048104,39.84355612,40.85120603,42.14447611,45.13487091,47.47200849,48.12631218,44.17781115,42.60611535,37.87317262,32.85871383,28.5339097,25.59300954,24.81206696,23.64597535,22.75651084,22.56546515,23.42744355,25.71933777,27.46715074,32.49868002,33.93461303,34.93199449,38.18622985,39.99339715,39.23662142,39.79489537,41.93219041,46.50235842,48.73916594,47.41368429,43.24858088,43.36848314,39.55960375,34.55317333,29.56853885,25.77911721,24.89463977,24.13044066,22.85249152,23.2806438,25.71142386,28.36008167,28.99579422,33.82842931,35.88073156,36.9306653,39.55734729,40.71531243,41.4509953,42.78596057,44.02074295,47.92576653,49.44435411,48.59020786,45.25702962,44.3022917,40.04871276,34.38237023,29.67838522,26.28021154,25.13035653,24.57736397,24.00092398,24.88976716,27.52704464,30.43282275,31.75300666,33.97125574,34.5109222,36.33028739,38.75796074,39.56782833,40.96101969,41.06370429,38.28894717,31.26657922,28.90498047,31.18817593,33.17639842,34.52450992,31.07167469,27.15765803,24.10902079,21.80061201,19.91837704,18.50898178,18.14016746,19.22769226,21.76342971,24.4387888,25.27279054,28.83774495,30.7571949,32.50286589,37.19697488,39.21006731,38.80974452,39.63875919,42.84104726,47.16735569,46.17456888,42.72081798,39.11662105,38.05067965,32.80984054,27.67673851,23.43906914,20.21354622,19.11820562,18.41211815,17.86447238,18.21296234,20.87782406,23.67805612,23.02489701,23.56150583,29.21409711,33.62893013,36.97612122,38.54660704,39.00376609,40.22615438,41.87164246,46.71871553,50.37803185,49.61960468,45.24355635,43.82757162,39.90220733,35.09673134,30.9132003,27.85064831,26.85831933,26.28403768,25.30148664,25.66688359,27.56440679,29.77979444,30.72279229,33.45909175,36.53380892,38.28258661,41.1243013,42.27134392,42.49000653,43.24491824,45.23660716,49.30564812,51.2569663,51.09929309,46.56594766,44.45291759,40.23074902,35.38545821,31.19427487,28.24577147,26.7732121,25.8521083,25.13068355,25.29739887,27.67686933,30.6560473,32.40852032,35.68471515,36.74081323,37.85855479,40.63022156,42.13458373,41.44133183,42.15464646,43.42728152,47.01717129,49.4623239,49.27834187,46.20524345,44.99286202,40.80161328,35.61612249,30.90783715,27.76146967,26.0843423,24.76126423,23.99188186,24.53043644,26.65916352,29.77565763,31.21463194,35.653501,36.43665097,38.28132758,41.28686345,42.43570469,42.71270785,42.89253672,45.3959318,49.97551801,50.65536205,48.60765444,44.64466637,44.73827615,40.26220844,35.42268956,31.11677089,27.73872536,26.74397642,26.10973548,25.66905828,26.13619148,27.91003533,30.52435594,31.68501898,35.7010335,37.16007056,39.46051637,42.33095985,43.16313029,43.81216892,44.36144981,45.44073368,49.83123633,51.80541328,51.52325952,46.40477534,45.22398414,40.90841835,36.30121521,32.30688219,29.40787341,28.63121481,27.20123358,25.94913545,26.85048717,28.61883706,30.34634203,31.08441215,34.66187512,37.34454312,38.73096514,40.90401992,43.61092018,45.2209919,46.61578566,48.06282104,45.67371982,40.72392944,46.66444639,46.456134,45.70014312,41.24678702,35.46510418,29.7994157,25.45348601,24.09796748,21.827673,20.00041027,20.70661219,23.22729032,26.22232881,27.26881248,30.27008072,33.57647596,36.08520146,39.71457901,41.29410696,33.77950696,25.65432598,32.99261259,43.10374327,41.66229995,36.356073,34.81859994,34.75437302,30.49521835,25.30282743,20.98261793,17.49315634,16.16247505,15.63453229,15.34889577,16.40451967,19.08242952,21.80373506,21.70670792,25.26489298,31.03118949,34.24753947,36.89014739,39.93402648,40.27223163,40.94390014,36.01968281,35.61514143,43.54979995,43.03474182,41.50856736,41.82760908,37.94596751,33.26806241,28.46652702,23.9289303,21.672943,20.2218035,19.06694507,18.96571571,20.80264192,23.89145369,23.13618226,28.60220804,31.92024523,35.22883148,39.4523899,40.5849455,43.91768227,47.98932306,49.91966283,53.952895,54.68300217,53.59251783,49.79603252,46.28276379,41.03250649,36.32157227,31.5048304,26.41937535,24.09316027,23.63040915,24.20526307,24.19417707,25.87279239,29.4672768,28.63131292,29.10797878,24.24795567,20.30749937,21.42319703,24.20426566,29.9104557,32.9731385,33.66879399,39.46772719,44.53862981,46.10694094,42.77062328,40.83784722,36.04886942,29.27984469,23.78072437,20.83743695,20.12574108,19.31615146,18.81811477,19.7235379,22.30554883,25.46125277,23.95120043,26.01432709,31.36216747,28.9224761,24.87817426,23.14927945,27.10561263,38.08966055,30.76764323,25.68979141,27.3570264,29.51194786,29.59826507,30.95242646,27.94376754,23.31308429,18.99426464,16.14128409,15.1418751,14.52125458,14.10443357,15.22147202,18.05635197,20.92628857,17.94369323,18.2138126,17.66235702,17.05542234,18.666377,21.7646397,26.51318132,30.15578687,34.14879546,38.21700253,39.2985919,40.49707494,37.1964026,35.28676326,31.34298769,26.58769307,19.58208495,14.54432592,14.00863276,13.49955912,12.85393784,13.60015079,16.00885692,19.29169028,19.19206332,22.9502054,26.74436885,31.77045323,35.97542051,39.24599058,39.65326256,40.41175516,41.99365401,46.27372166,47.01370486,45.99308856,43.04468326,41.35490017,36.99865297,32.27076271,27.99043345,23.72390446,21.39350352,20.01090763,19.37957718,20.05749178,22.49278472,25.13715857,24.87111061,26.95150398,28.03667422,31.07922887,36.37273471,37.39389059,38.99877902,39.19096929,41.85292051,47.26310744,50.10881179,48.38408651,44.47504057,42.69047043,38.18304141,32.66997364,27.86143999,24.79442417,24.05457178,21.4126506,19.15905054,19.24106742,21.18985117,24.3145862,23.40301508,25.85187939,30.23929169,34.98094953,39.61459234,41.07503557,41.64027508,42.13165689,43.55817169,45.09288141,46.57731163,45.18794642,41.16055158,40.16034139,36.40891959,31.66333749,26.96293336,23.67967487,22.10582074,21.08793507,20.63368649,20.93652433,22.51523472,25.09039456,23.92521861,29.22766847,34.22329086,36.99279929,39.1157708,41.0117243,40.75661519,41.87381715,43.97329219,47.09429919,48.53467968,47.35890826,43.84611371,41.91740905,37.33991577,32.77388458,28.92146234,26.06632343,24.67589539,23.18467949,22.08669001,22.71425973,25.41524091,29.09749776,29.52735056,33.44264259,35.51162292,38.86265651,41.07215779,41.9111466,41.63147821,42.95717243,45.11915755,49.24192808,49.9239795,47.63878922,44.28672551,43.30410905,39.0054012,33.46991615,28.32072469,24.73637794,22.42435558,20.89720005,20.4510943,21.01265482,23.74367289,27.4378987,26.89061265,31.99032583,34.87371935,38.15555528,41.5899302,43.11813219,42.02522789,41.92798819,42.89974754,38.22718925,36.49221184,41.84332244,38.4434973,36.69280655,32.26448391,27.45953115,23.49523501,20.25445656,19.13192414,17.36238063,15.83646778,16.50712251,19.90233666,23.40679217,23.22171462,27.21773179,28.18888617,32.92289171,39.49372536,40.65368533,40.50827542,41.95392095,43.20193133,46.83927183,47.40799412,46.6940745,44.85265176,43.11527076,38.54562598,33.19373053,28.45372415,24.82168138,23.56711423,22.80535143,22.16288591,21.8542598,22.89585451,26.06364186,26.09691626,30.29099373,33.88503665,36.76262554,39.13661839,42.70639636,38.84043544,35.38576888,44.99050747,47.57202787,45.3958337,44.48583226,42.77198042,41.93116029,38.53774477,33.74606906,28.89642887,24.72046837,22.82659145,21.39785291,20.69752101,21.01960402,23.36589819,27.26364554,27.52825461,30.82969548,32.42665364,24.43752977,18.64623251,22.4356705,32.83646006,35.69589928,28.98665397,29.6369026,40.89870583,42.14687972,40.40070185,40.12175291,34.79240556,27.67932199,22.87402585,19.99987067,18.94586554,18.06554126,17.71188436,18.78896084,21.44726577,24.75276169,24.22877589,28.19704533,33.57623068,36.49701906,38.88849118,39.88363254,39.90825722,40.88900966,42.48191277,46.61426502,49.57331485,48.30816856,44.87665509,42.12825587,37.80216,32.64224226,27.48641228,23.88754578,23.64684196,23.03915512,21.66092497,21.82791826,23.94716173,26.64658956,25.03153077,29.24639043,35.06386572,36.27425233,38.11505374,39.64703282,40.07436756,41.26248402,42.43158422,46.47042481,46.14896314,45.56729082,44.16044633,42.60829004,38.03998605,32.25392114,27.05247171,23.48007758,22.48969438,21.58546486,20.64039043,20.93667148,22.62452515,25.89982068,26.33268206,32.67973522,35.94649549,38.17599409,41.31107936,42.63983122,39.46445698,33.95101314,29.27735932,32.57453255,42.43519781,43.26140011,40.56386899,39.67631755,35.3929797,29.94368103,25.13343053,21.774156,20.94147869,19.91661112,18.51442669,18.88118077,20.70574558,22.98578528,22.28496287,28.18859185,33.70991689,38.40559557,41.41049375,42.94834287,43.81481781,37.10516373,26.62969892,32.38575966,42.87960304,41.45403659,38.32171467,37.31193912,32.92150187,28.54216698,23.82328616,20.47531021,19.37908665,17.97086867,16.91738676,17.27580181,19.87418015,22.79730672,21.67318825,27.05309306,32.55090528,37.09262246,40.64725936,41.97722121,43.25971595,44.62182395,37.83878636,30.82210858,29.43836814,29.44801525,31.19680928,31.77370709,28.94907925,24.22076388,19.73069967,16.6055395,15.21910112,14.05824185,12.89648328,13.42400091,15.87902957,19.18298848,20.08232904,27.67325575,33.51838067,36.7379191,39.72577949,41.61206951,41.59210488,42.40527539,42.15683751,45.04337042,45.94477121,44.22233507,41.78401718,39.52034488,35.25376683,30.0465782,25.27633873,21.57648813,20.0188706,19.26863529,17.97353389,19.02477572,20.78655248,23.48007758,23.30301204,25.81592343,31.45150962,36.00753397,39.46071258,40.45295981,40.84345562,42.22412208,43.10765117,47.06805575,49.90674549,48.03078933,45.16232432,42.66259188,38.22732005,32.87589878,26.21987616,21.88589909,20.96260426,20.36194837,19.2571405,19.00361745,21.28918381,24.49014745,23.13340259,24.76813169,29.84315477,36.72254911,39.72013837,39.86468167,40.05119811,41.36315745,42.14872738,45.93535299,48.60448233,46.04949969,44.77663571,43.32722944,34.84247249,27.05404141,23.19329649,20.34919455,19.22285234,18.42189608,17.16827729,17.24605924,19.56982167,22.82912587,22.69342848,27.65103466,32.51596308,38.020561,41.1548287,42.18458525,42.50923537,43.24648794,45.97856883,50.16947419,49.09172731,45.90104849,44.00942802,42.61169106,38.22351026,32.76593797,28.60624676,25.57433663,23.87279714,22.59707174,21.93433091,20.97632279,21.8502538,25.82323235,25.51298749,29.31769737,33.02797992,37.25024661,40.06364127,41.45879475,42.2516409,43.0327143,37.59363504,38.5437456,46.69299533,44.03591672,39.50816334,37.92315779,35.9309947,31.53283975,26.7537707,24.01853407,23.0280691,21.67649117,20.98112999,21.81980813,24.34616009,27.71733818,27.61195565,29.25536716,30.07022182,38.69590849,41.21421572,41.51581088,41.65845745,43.37234199,45.3640309,47.92664949,47.68511175,46.21546287,43.38382043,41.1998595,36.96624518,32.01168031,27.71746898,23.96522964,22.28736646,20.4993953,18.38110021,18.32182765,20.1020157,23.37902808,22.70881482,27.96062548,33.28143757,36.74849823,39.17865695,41.39561429,40.66637373,37.90564581,30.48900496,26.69974682,28.55575471,30.78721544,32.56275979,32.23539539,28.76151634,23.82008135,19.86021635,17.12265786,15.641645,15.00006243,14.47182535,14.65167058,16.84576915,20.19781651,19.39399881,19.6326097,17.35657601,21.1259022,33.55134438,37.49603561,37.92871715,37.75413697,39.25908777,42.49993162,43.7315092,42.08353574,39.65586239,37.70714405,33.83496973,29.01147487,22.48984154,17.70558921,17.76209843,17.82035724,16.35023418,16.33594336,18.42346578,21.4834997,21.39643036,23.93960753,23.81579738,23.73855501,33.40631056,36.49361804,37.20042495,38.70513049,39.74947215,42.7692171,44.93522457,42.66725194,38.08197555,35.13401173,31.33961937,27.16068297,22.8949552,19.53612216,17.87913927,16.87672169,15.90115255,15.91727468,17.56093145,20.82461773,20.43634566,24.16114795,32.62916141,36.4433549,38.8033022,39.74131299,39.55512356,41.07735742,39.02682108,38.16106559,41.88784636,38.86254206,38.02253947,37.0923118,32.95431843,27.53896456,22.86179526,19.81060726,18.92393877,18.37964497,17.88515645,18.2643864,20.54248032,23.79642139,23.12409883,27.62065441,34.41467992,37.7134065,39.06537686,41.27976709,35.71929763,29.03650833,28.73422644,33.13368946,36.90066112,34.47707553,35.74266329,34.54695992,27.48359989,21.1832617,17.47961768,15.20088604,15.1401746,15.4979029,16.20104718,17.77599684,20.44589467,23.96836904,23.92495699,24.79226584,26.26785015,30.34789538,25.71587134,17.8306257,17.52742815,17.45160832,17.10473711,23.34612977,27.88130653,27.49506198,29.1013239,27.65966803,24.0750433,20.5054125,17.37999072,14.87749495,14.29233986,13.823359,12.21019693,12.30890823,15.65166819,19.42985667,19.52732528,22.97723369,26.4729741,28.66489798,30.81072826,32.3373442,26.013624,19.12109976,19.39046698,26.17993054,33.6053519,34.40956204,35.79796254,31.33298084,24.26111827,19.7055354,15.84112783,13.6307109,13.02310582,13.15993142,14.27181929,16.57399832,20.18179248,24.36381922,25.21979679,27.00014835,20.84732933,13.32667944,12.68254611,12.69605208,12.30467331,12.94723694,14.31740602,19.5283227,24.47868536,27.66529278,28.92152773,29.94189877,27.77809869,20.87056418,13.94813387,11.21613474,10.87151997,10.88226261,11.30397259,13.87893623,19.23042289,24.4162407,24.60759705,26.46306535,30.59644772,34.51270448,37.58590099,38.14795204,37.97940541,39.71835611,41.031133,44.63832216,44.6340709,42.21602831,40.44780923,38.42793111,35.06445436,29.86486896,24.93942529,21.27458233,19.90650617,18.76052636,18.342152,18.45741057,19.71464293,22.6711093,21.3218532,21.46670717,28.71290466,34.30308398,37.57300001,39.20928246,34.64143629,23.91138563,23.36674845,35.44597345,37.57764372,35.43856642,34.76215611,33.61797491,29.28671213,22.09324678,16.93476792,15.2973736,15.38434486,15.07835127,15.05724206,15.97129856,17.9768695,20.34154225,19.18889122,18.60537124,22.690518,28.0043809,32.44907094,35.7288957,36.32170308,37.17359287,37.56794753,39.69109891,41.77672461,40.48257157,39.44529354,37.78294752,33.07469488,27.31946804,22.30867188,18.8381121,17.82735549,16.5246345,15.10451295,15.70595368,18.15243075,20.9088093,20.51535394,25.18995611,30.93136632,35.99410976,38.46483543,39.2752426,40.20872415,41.42700832,43.05223744,45.28505532,45.87081539,43.96055473,42.14084618,39.66068594,35.53289564,29.93910274,23.71841051,19.61696175,17.97690221,16.85312713,15.85205034,15.72722641,17.69679234,20.79564366,19.81315802,23.55843182,30.68946885,36.49973333,41.32425831,44.04378158,45.04807952,38.69603931,34.42892168,48.06349144,48.26701297,43.30772263,41.94427383,40.12969951,35.68334166,29.63564357,24.34696129,21.02158249,19.39515973,17.57659575,16.44059009,16.7625096,18.79754514,21.35215171,20.94901652,26.5314291,32.59631216,36.69332978,40.67432035,41.37888717,41.85416319,43.3639866,44.8643264,48.96772095,49.31338218,46.47686713,44.04180309,40.71979262,35.86353026,29.60076677,23.76291808,20.12284693,18.56657018,17.39818944,16.83953941,17.2569327,19.39569932,22.46683561,22.22637704,27.08435627,32.77223312,35.21001142,29.65848599,22.86233485,20.62505314,18.92168233,19.55888282,27.32236217,35.36568978,33.42130447,33.12183496,31.91548707,27.95725716,22.41078421,17.2662201,13.90558843,12.75453979,11.89166209,11.36587768,12.37087872,15.03175077,18.22664817,17.7591062,20.3126663,24.94697949,28.99016945,27.28099402,23.27130736,24.12285378,22.65725996,24.79537254,27.28277628,33.20152998,33.15857577,33.95629453,32.70190725,29.49636531,24.21276821,19.61483611,16.61333895,15.69172826,15.13966772,14.34086979,14.91992593,17.57451917,20.59154984,20.48893063,25.25728975,30.71502555,34.68332769,36.42059424,37.58043974,35.98420101,35.40480151,37.10280916,38.09850646,37.75951647,35.81969309,36.19745144,34.45411866,30.71531987,25.44645506,20.97221867,17.89112458,17.11487476,16.8854368,16.83069348,18.18161737,21.11316474,24.86445573,24.94722475,26.17046328,26.89116859,28.63028281,31.45214731,33.50857003,34.36165345,34.82705344,35.68723322,39.12654614,42.28125265,40.23624297,39.57793327,37.46938339,33.09856741,27.60512091,22.78048149,19.36978291,18.01132117,17.04194907,16.26426035,16.84818911,19.06916881,22.15211056,21.43954808,23.83079128,25.74360272,27.3819127,31.35386114,35.54180696,38.30690062,40.13089314,41.29140903,44.6597584,44.56605053,41.12825824,38.91130089,35.86828842,31.04518599,25.19146042,20.08988322,16.54960255,15.03345128,13.90774677,13.13069574,13.6750386,15.95179175,19.15834745,18.46489935,22.11481382,27.52897407,32.2315529,35.66815154,36.75369786,38.30122681,39.41792188,40.05168864,41.9467592,42.04339391,40.20654946,39.14193249,36.26893823,32.27411468,26.36420689,21.11672926,17.46261257,15.88664916,15.01167168,14.84292883,16.12151567,18.50822963,21.09385414,19.90454404,23.41395393,27.71629171,31.19890223,34.1641818,35.8797178,37.44498764,39.01692869,40.6797816,43.87039503,43.99624907,41.42704101,39.85740545,37.25914158,33.32762929,28.35625552,23.34725799,19.10263942,16.89546,15.73134687,15.25700286,16.17194231,18.87810678,22.28507732,21.9055694,26.38716377,30.32786534,34.10935672,37.60823653,39.17380068,39.5340307,38.94446083,40.12217803,39.33724579,37.19633719,38.43676067,37.96060169,35.74093007,32.17190426,27.06637011,22.79518108,19.96388202,19.20906841,18.63239951,18.18766726,19.09997419,21.69226994,25.11416898,24.9012456,30.26265734,34.39829616,38.00327794,40.54583378,40.98449979,41.63483017,42.67560733,43.97471474,47.80148218,48.33470632,45.69659494,44.43754761,41.88073365,36.8600778,30.70639219,26.20460428,23.68113011,23.38589553,23.09587693,22.65158614,23.52626931,25.99737104,29.20839059,28.46369829,29.54533671,33.80787604,37.97945445,40.48670838,40.37658405,35.58646168,32.64876633,40.73947929,45.18035954,47.29719939,45.13088125,42.86052137,40.16809178,35.99142818,30.77555713,25.90631204,22.20615079,20.55534861,19.55103431,19.04389009,19.92548975,22.66314633,26.37717328,26.0129536,27.48677201,30.87809458,32.70414734,36.49446829,38.78319041,40.32175896,41.44867345,41.42228285,44.70513256,46.6411298,44.55086039,42.71828356,40.12214533,35.4451886,29.7240537,24.48200462,20.64683275,18.8916945,17.29555388,15.85574568,15.72382538,17.58944769,20.6353543,20.04063386,20.32658104,25.41519185,30.43955938,33.49190831,34.59432892,35.33354362,36.27901049,37.31854495,40.97146801,42.3323824,40.43065697,39.02302763,36.90020329,32.60610643,27.18367256,21.99832892,17.86126757,15.76427788,14.31418487,13.43701634,13.89381568,15.9493064,18.81384714,18.54583705,22.68419014,27.85280664,31.97899455,35.20947184,36.66067673,38.03722273,39.46537264,40.96101969,44.98664862,45.17739999,42.40866006,39.66801121,36.81483444,32.49616197,27.19866647,22.16846162,18.22936244,16.35538476,14.73793872,13.33014587,13.20468425,15.26740212,18.54876389,18.92374256,24.18269862,30.07648427,34.49231471,37.47880161,37.89611315,38.18542866,39.12332498,40.69369634,44.80312442,45.29504581,42.88903761,40.13969,37.37435108,33.03080865,27.70095442,22.91464186,19.36201615,17.86985188,16.26028704,14.41639529,13.84963514,15.67070082,18.98205041,19.20395054,23.62272415,29.79164895,34.08303154,37.22782931,38.08454266,38.55388325,39.03043466,37.30328942,38.48138269,38.81177204,39.07999469,39.41008973,37.74906814,33.12505611,27.39770782,22.6415139,19.49378927,18.41280489,17.69357118,17.01962988,17.63959636,20.20888617,23.80533271,23.68269981,23.26219981,21.67039223,18.03193985,17.11938766,21.98331865,19.02986089,17.42305938,22.7979444,26.73455822,28.60235521,29.92924305,31.73176665,31.74775798,29.22215817,25.55747871,21.53796506,17.95273535,15.78568141,14.60281362,15.21468634,16.09829717,17.96066561,21.02887507,19.1675858,16.34395538,18.31115041,19.79836031,21.96592113,22.8321181,18.23761973,15.83210206,20.62377776,21.54687638,24.26074219,27.59933264,28.85128362,27.9789223,24.84316666,19.9566385,15.83641873,13.70932676,13.30833357,13.23514626,13.2901839,14.6248385,17.29808829,20.3244554,19.3735927,18.58205463,22.17572148,25.28714676,29.81694403,30.17975752,24.9580328,22.72310564,31.07563165,37.84132077,41.31439862,38.84671424,36.93274188,34.81268087,30.69587847,25.45240684,20.48378005,16.62901961,14.7983395,13.54529301,12.95644258,13.82044851,16.29616126,19.23714317,18.41924721,19.36773902,22.28775889,27.02992361,31.27648796,33.92640481,36.24105969,37.7734639,39.12080692,41.70111734,40.8561931,39.2673614,38.31496169,35.97803667,31.43734961,25.76384533,20.60736131,16.77794499,14.9576805,13.75684292,13.21627715,14.08276843,16.61884925,19.81634647,19.39975437,21.28315027,26.06684667,31.16340409,34.52308739,36.20431888,37.92796499,38.95553049,39.71609967,43.2380508,42.0254568,39.93860478,37.73245548,35.13270365,30.21088991,24.28589012,19.26660776,15.87137728,14.51291555,13.32877238,12.15151301,12.39046728,14.32522182,17.11534894,16.53601483,18.49577014,22.72814177,27.03736335,30.63604996,31.734857,33.52912331,34.56380151,36.13682174,39.27249563,38.39571953,37.75729272,36.55280885,34.88289228,31.00183934,26.00255433,21.08139465,17.15513104,15.24823869,13.70424158,12.31932385,12.36996306,14.38349697,17.21927622,16.80534936,20.49529119,26.27535527,31.07882009,34.93964678,36.68191674,36.88887201,36.80822863,39.31224503,42.74101153,43.29194386,41.62874759,38.32971033,34.988144,30.18920843,23.67352687,18.66456204,15.70489086,14.85564994,14.32191892,13.86798101,14.72783377,17.05753162,20.0748893,19.56638794,22.39337033,29.10248483,33.98461455,36.70557672,37.69978607,38.0787544,36.44001929,35.07949732,34.65922625,33.06885755,33.45591964,33.04590068,31.7838284,28.47342717,24.11760509,20.30261041,17.63174786,17.04126233,16.46778189,15.79992318,16.41434664,18.6647746,21.70325784,21.18595962,21.52231711,26.09568992,30.87618152,32.74033221,31.02142791,31.39343068,31.96426225,32.03283856,34.75630243,38.51266225,37.70053822,35.53686895,33.92920084,30.82269722,26.68270903,22.79657091,19.92256291,18.96015635,17.74407958,16.54821271,16.49042809,18.5179258,21.73599264,21.28888949,22.0384871,25.40122805,30.51792997,33.57435032,34.09706073,34.49239647,32.49078247,31.06196217,31.52970035,33.58196991,35.42061298,36.11680805,34.74276377,30.95649788,25.30063638,20.50833934,17.3440838,16.19728644,15.44067422,14.91412131,15.54839495,17.45213155,20.14315494,18.43929359,16.47675861,15.68399422,14.69390534,15.10117734,15.46247017,16.78028319,17.46481997,19.43379727,23.26625488,24.60161257,25.79527204,26.16644092,24.90171977,20.88678442,15.9977055,12.04663736,9.631897694,9.122856751,8.85092241,8.768137036,9.825477791,12.14238912,14.83674812,14.15275093,14.22865252,15.65426801,17.91977164,21.2951029,23.14574763,24.58547409,26.03906623,27.52112556,31.48018936,31.23793218,29.08731106,27.08566435,24.97799743,20.68058131,15.77464445,12.02075365,9.726488523,9.229089533,8.982777286,8.829600636,9.830039739,12.14075402,14.84500541,14.2004633,14.67408786,16.73821193,21.63512302,25.16505346,25.17602502,24.14612133,26.1287027,26.28686642,30.04092073,30.82824023,30.02649911,29.24027514,27.81959766,23.93731839,18.99070012,14.43395632,11.15390264,10.11082,9.529605511,9.156392754,10.04168775,12.34450447,15.23728349,14.77178539,15.00599786,18.82274211,24.89705973,27.578436,28.03781879,29.4168011,30.38257596,30.60741927,33.76819203,34.24629678,32.29801992,30.39881255,28.24449609,23.51333562,17.72454008,13.1278016,10.41817072,9.697825129,9.274954233,9.047690967,10.01653983,12.32524293,15.13114881,14.58593935,16.03518212,18.88937265,21.81518079,24.95482799,26.16923695,27.38106245,28.71187455,30.38932894,34.50739038,35.20206481,33.47117518,31.65462238,29.28574741,24.03522848,17.7660554,13.09096269,10.48588042,9.877850214,9.472720201,9.161903059,10.08572113,12.36137876,15.12877791,14.96153935,14.42296841,17.97564318,22.22665501,26.10597473,27.55673815,27.97041976,28.70394429,29.98486934,34.12511915,35.69889151,35.1955898,32.99663495,30.89907299,26.05778819,20.07922234,15.0546913,11.79324511,10.82429814,10.22168013,9.861270244,10.76113402,13.13414581,16.18665825,16.21958928,15.09313262,18.07970127,21.47980438,25.61784679,26.62207933,28.03229213,29.0376856,29.85469861,32.88682129,34.29322431,33.26897808,31.71901282,30.30986284,26.61625835,21.82945526,17.65495001,14.85190556,14.02333236,13.42751638,13.02685021,13.48466331,16.03078368,20.45837052,21.22812898,22.02097513,24.83006947,27.50147159,28.85427586,26.87180895,26.29332508,26.23334942,26.85787785,30.5984262,32.2418704,33.24960207,31.99493682,30.2812812,26.9425109,21.99200106,18.19571199,16.18734501,16.27792983,16.14694155,15.52802153,16.17419876,18.04591999,20.25496344,18.58833343,16.4360772,17.1062741,17.23191559,21.7710493,22.32490849,23.68315764,24.66665706,24.22835077,24.7863304,25.17246049,28.47751493,28.29526611,27.74228989,25.66058844,21.8317117,18.27611011,15.86593238,15.55738803,15.17796188,14.82713371,15.8133474,18.39009329,21.87796883,21.82858865,24.43448847,30.83240974,33.43073903,35.23507758,36.15271496,35.64051827,34.7004636,34.68004114,37.18482604,37.2705219,38.28458143,37.83644816,35.96794807,32.38917703,28.02055208,23.9475378,21.06918041,20.41226055,19.55252225,18.54990847,19.22533771,21.41775213,23.6815716,23.28680815,22.50346197,25.36682544,27.93073576,31.49035971,30.65881063,26.88487343,24.24313211,29.23633453,33.43371492,32.74118247,33.38340273,33.54879362,32.63131975,29.40721938,24.43425956,20.50248566,17.47826054,15.65856834,14.50496894,13.7224403,14.58904604,17.17512838,20.47791002,20.66754953,20.9329271,26.16385746,28.62755218,24.4862886,20.20082511,20.98399144,21.88789391,26.80978941,30.31579827,28.7073126,29.14965761,29.95653295,29.35615504,26.15730069,21.98609834,17.79897006,13.73539034,12.32141679,11.83077078,10.88147776,11.50433838,13.60920927,16.56307582,16.65513224,14.80540315,19.73038899,20.7610939,26.64500351,26.13295396,25.56585045,24.61775106,21.92872249,22.20633066,25.95325591,30.25474343,30.78324213,29.55313617,25.25076568,20.40428125,16.53292447,13.36399254,11.92130655,11.23075258,10.94869694,11.70619211,14.01597438,17.09567863,17.21953784,16.15984253,19.17198423,25.73673528,28.16978813,31.40353564,32.34944398,29.27397466,28.41354962,33.90174743,33.99293723,33.56375483,33.50006748,31.83624987,27.84850632,24.13295873,20.07119397,17.12764493,16.55223507,15.89489008,14.41095039,13.31402373,15.26400112,18.4845206,20.22752637,22.73394639,26.23755164,29.78952332,30.26604202,31.56150315,31.98870707,31.10288885,30.71801778,30.85260329,32.31788644,33.56244675,34.7410469,33.41541809,32.39140077,27.61872498,22.06510662,19.22128264,16.61381314,15.40882237,14.9427847,13.71485341,12.98611974,14.3482441,15.87278347,20.45464248,26.8640749,30.39526438,32.60679318,34.15911298,34.79245462,36.09157838,37.27462602,37.08400546,38.02440351,36.89551053,36.25798303,34.10608652,32.09912573,27.13674503,21.47957545,16.47316139,12.38057489,11.00739722,10.3518345,9.976888529,10.969054,13.20829783,14.84649335,16.8441504,22.5444704,26.71673557,28.94878493,30.64684167,31.37016314,29.99510509,26.54307105,27.11028903,30.4008728,31.38711917,32.36082431,29.64762889,28.70819556,25.64467887,20.6749075,16.66044633,15.18630091,14.64079712,13.96015189,13.51599193,14.10691894,16.10181265,17.73701593,19.31693631,24.30559313,26.28474078,27.67031256,29.09548657,28.67997364,29.81020739,27.37789035,24.45455121,26.42228584,29.2996131,31.75387326,28.91044173,27.00536433,24.82027519,21.14137031,17.47556261,14.71952743,12.40379339,10.31103862,9.662049031,10.59031459,13.50235514,15.17595069,16.94477477,23.37915889,26.39998299,23.09635109,22.28216683,24.34772979,24.60377091,24.17637076,24.20166584,26.31430348,26.40971187,26.02886318,23.83203397,22.45727025,18.72591119,14.49901716,11.26567843,9.339393724,9.110102925,9.018487988,8.988418402,10.09196724,12.42151793,13.46994736,13.20157755,13.40647258,14.74102906,16.27549352,19.0014264,20.25146431,21.16684525,22.04574698,21.56468269,23.29470571,25.49676724,25.09662431,22.80373268,22.05698015,18.88186751,14.63757596,11.34640357,9.347994377,9.027415657,8.932007274,8.917193223,10.03428073,12.3410871,13.94053063,13.25071246,13.37331265,14.93166598,16.936681,19.97773136,20.96603798,22.2141301,23.05771357,22.79570431,24.20756858,25.79156036,25.24299892,22.93862886,21.85865824,18.51939741,14.59700901,11.44294018,9.454913909,9.084137459,8.88795754,8.861795855,9.944775067,12.27844622,13.898116,13.16789438,13.87579681,15.6021572,18.4806127,21.59426173,23.0466112,21.59313351,21.67896017,20.7900843,23.28847595,25.61774868,25.74518878,23.7610377,22.48843535,19.057347,15.08530046,11.67604078,9.516377509,9.14785751,8.971723977,8.869480854,9.898387132,12.21917366,13.98464577,13.60651135,14.932598,17.6674095,20.92071286,24.30148901,25.45077173,25.95086865,26.62956812,26.19592187,26.81652604,28.32849144,29.27578962,28.12547678,27.5023055,24.40240771,20.11212066,16.29329981,13.75241178,13.0336359,12.68091101,12.43484403,13.48729583,16.05874398,18.35954952,18.77413043,20.98418765,22.11254101,22.67841822,22.76339464,23.68162064,23.41132141,22.44221092,22.09661509,24.36826671,28.49779023,31.01622827,30.2969128,29.93378865,26.79420685,22.25540016,18.4384597,15.86361052,15.34076929,15.1682003,14.93707819,15.90532206,18.38597283,21.12588585,21.90525873,23.58050574,23.51932011,24.42423636,26.8857891,26.51259269,24.97639503,23.99045931,24.46611141,26.37609411,29.08894615,30.12259425,28.91925494,27.9670678,24.74182283,20.53790204,16.59952231,13.80934614,12.98914469,12.54431432,12.25905387,13.31603491,15.9122549,18.22416281,20.74861804,24.90750805,25.8621642,27.55628032,30.03205847,30.9116306,30.94644198,31.03212149,29.5187172,30.65681581,31.476167,31.91697501,30.91395244,30.56453047,27.13604194,22.0360508,17.80783234,15.03233941,14.12241973,13.5933324,13.2211007,14.13337493,16.60691299,18.71175118,19.95851887,22.31882588,24.95245709,26.18516288,27.29539929,27.30695949,27.65778764,27.40218801,26.0875471,28.2968031,31.65447523,32.06892534,30.72921826,29.70289545,26.40601653,22.00928412,18.03942863,14.89044498,13.82602422,13.42252931,13.21318679,13.77909669,15.35708765,16.72156657,19.85846679,23.37325616,25.46223383,26.54426467,27.20517419,27.6911438,28.88949602,29.26364079,28.69746927,29.9198739,31.53797398,31.13318735,29.67312018,28.81786207,23.60910373,17.46975799,13.30561929,10.6479684,9.898354428,9.358279191,9.090939495,10.09665999,12.41241039,14.11874075,14.29480887,18.59654166,23.18366571,26.77079215,28.8618137,29.74383848,31.10339573,32.07649587,31.28392769,32.12674266,31.68899229,31.53939652,29.54290041,26.74817864,21.68170716,16.58382531,12.50296251,10.05581506,9.502233854,9.217480284,9.061900031,10.01788062,12.27136622,14.00564052,14.39232653,16.67656847,20.85728712,23.44021372,25.36340807,26.00234176,27.16050311,27.62936952,28.66524134,30.48534232,29.814148,28.04079469,24.61340168,22.94654277,19.09907489,14.76398594,11.41769416,9.407692071,9.083957596,8.988794478,8.978738581,10.10982258,12.48273626,14.12340079,13.45261525,15.52967299,16.77959645,17.97490738,20.43299369,21.83230034,22.73698768,22.71826574,22.99790141,24.36265831,25.91440581,26.1869942,24.92972912,24.40091976,20.91013372,15.47492968,12.05682407,10.41277487,10.00107174,9.716906808,9.578200837,10.635607,13.0639017,15.09115414,15.01083778,14.15659343,11.9507875,11.00836193,19.49874365,22.27685274,23.16672603,23.99364777,23.00748314,25.77865938,29.04071055,29.43174596,28.31961282,27.8676207,24.24589544,19.42016049,15.14480194,12.16631071,11.43432318,10.63997273,9.950628744,10.76711851,13.34566302,15.44754167,17.66709883,23.75503687,27.3157727,28.89494092,30.61363268,31.13706254,32.48808454,31.11901099,29.96963016,32.18917097,33.68035418,32.90801225,30.00303536,28.00930256,23.74980453,17.95096944,13.36073869,10.79983697,10.27158353,9.969040029,9.48390432,10.43954154,12.92542463,14.80255807,14.55428371,14.06080896,17.87539487,21.22356704,20.96327464,23.50434254,25.41955758,23.90057758,25.73853389,26.51684397,27.08324439,26.10963737,23.35868737,21.88795932,18.4703933,14.48588725,11.27813793,9.313117584,9.064172824,8.996005288,9.008595599,10.13770112,12.4926777,14.63865513,13.22440362,14.30321331,17.5647249,19.13839917,20.99098968,21.9591518,22.82870073,22.18010356,21.48629574,22.13247295,25.37576947,26.18822052,24.38666164,23.69375312,20.75077638,16.45491361,12.86212971,10.47878406,9.426348621,8.931909168,8.788837461,9.823155946,12.14122819,14.30334412,13.18305181,14.75811591,17.9309067,18.55478108,21.87030018,21.60291144,24.43560034,26.38435139,25.12414312,25.46001008,27.28123927,27.72279943,26.19562755,24.89328263,20.89198407,16.03848503,12.15126774,9.554949642,9.041493918,8.845493855,8.801754796,9.880106658,12.19461438,14.34605307,13.76478953,18.37675082,22.45156372,24.22570189,25.5621224,26.92596363,27.75311428,29.01386213,29.06271907,30.66060925,29.92356924,29.1845344,27.6896722,26.59729113,23.17900567,18.73717706,14.45733832,11.49474031,10.87856728,10.53342928,10.31025377,11.26515519,13.73488345,16.67383784,17.26707034,22.03631242,23.53061868,23.38656592,23.57113659,23.22593318,24.69084025,20.56983563,18.46915062,24.21692138,27.52848354,29.06569496,28.033077,27.57711155,24.48811992,20.10981515,15.24684886,11.7705662,10.8943951,10.44171623,10.03884267,11.12662909,13.88899211,16.450041,17.03697835,23.24741847,25.49096263,26.60329198,31.06685113,32.58949376,33.7444503,32.96448878,29.88656681,30.50767786,32.18838612,31.5763826,28.2042398,25.71585499,20.58777274,15.35743102,11.60192146,9.407626663,9.01278147,8.874991153,8.90633612,10.10063329,12.5300235,14.84119561,13.55991085,13.66990437,12.60708601,12.5353376,14.09462295,15.00694623,16.03684992,16.45440673,16.86403327,18.69837602,20.3437333,21.53799776,20.85565203,20.58502577,17.84094322,14.44443734,11.56189408,9.823384856,9.583694794,9.424321088,9.324023741,10.25425143,12.36376601,14.35375442,12.97205784,11.98953949,11.32846647,11.72239601,13.88223913,14.15124663,13.12641177,11.29918173,11.48295121,14.9731813,20.47168028,22.34304179,21.66009106,21.37605694,18.51416507,14.74505143,11.51763179,9.487109129,9.137687151,8.970350489,8.887434304,9.939215708,12.29904855,14.6319185,14.01685735,14.84181695,18.20751745,19.68158111,20.13107152,20.98619882,18.88812998,17.12509417,16.47816481,19.4396346,24.45778873,25.92377497,24.76988125,24.27720771,21.18440627,16.58178143,12.46669588,9.881937973,9.335044345,9.098199364,8.958136254,10.02834529,12.4708654,14.98080089,14.59014157,16.09326104,17.90539906,20.1982907,23.52026846,25.02386213,24.91712246,22.96412015,21.92586106,24.48869221,27.56365465,28.81733884,27.26116019,25.87318481,21.88011082,16.98661711,12.95765256,10.39236876,9.721534158,9.351313641,9.144881618,10.1030696,12.34015509,14.5050507,13.73334645,16.27930332,16.7261285,17.03632431,22.34699875,27.23558714,26.5609264,22.48887682,21.17029531,24.26038248,26.70926314,27.26799493,25.6490773,24.60081137,20.96201562,16.15652327,12.05345575,9.583155209,9.082436949,8.860716686,8.770949413,9.862480224,12.22989995,14.45766534,13.25491468,15.99497488,18.52974762,20.23638865,22.28887077,24.7396318,26.70059708,25.24489565,24.51913787,24.52703542,25.14904578,24.94511547,23.02882126,22.19743569,18.98819841,15.07097694,11.73884516,9.570515845,9.14282138,8.884458413,8.831219389,9.959163988,12.30581789,14.48366352,13.21457664,13.5256881,12.62436907,13.31695057,16.41171414,19.18508142,20.50758718,20.07286178,20.39330968,22.01487618,22.40666374,22.641612,21.44056185,20.80654982,17.85119533,14.24658961,11.29363873,9.498260544,9.260745168,9.166105279,9.138341197,10.25619719,12.63709019,14.84894601,13.45233728,13.5483016,13.97439366,14.26884339,14.50949818,15.02102448,15.40027078,15.80273556,14.27487694,16.56005087,20.36920824,22.29889395,21.56031695,21.10896252,18.10921492,14.40627398,11.31615413,9.371752459,9.009609366,8.94840738,9.048377711,10.21289961,12.55345456,14.7049096,13.20411197,12.66606426,13.53028274,12.56391923,14.95676485,16.27933601,17.09888344,16.95366974,17.19826512,19.44386951,22.42774024,23.06907754,22.02275739,21.5129643,18.50809883,14.71390268,11.53996732,9.564989191,9.164551928,8.888251859,8.800250498,9.90751102,12.22084147,14.91673747,13.01512651,12.20447406,11.82763137,10.33334146,11.66968021,11.79430793,12.09021292,13.6702968,13.16671711,16.15423413,21.425012,23.03570506,22.00063443,21.46657637,18.43404492,14.50338288,11.27038754,9.292482561,8.991361589,8.848878528,8.840147064,9.903782983,12.16253362,14.8340829,13.35217073,16.05694537,19.82538861,22.51196452,24.2420366,24.49268187,24.48453904,23.489692,22.99845735,25.68957885,26.63267482,26.46613936,24.31062926,22.56342127,18.80102792,14.67842089,11.4245943,9.434851168,9.0661186,8.864232163,8.801951008,9.895656506,12.24597303,14.98457799,13.3096907,16.35200009,19.48414215,20.72678938,24.11606809,24.13030986,23.54778729,22.43943125,23.24715685,25.66202733,27.60088599,28.63958655,27.34414177,26.56550469,23.11947149,18.57786876,14.67498717,11.98209976,11.28714736,10.91862736,10.7141411,11.78080197,14.41736,17.82285896,17.03473826,19.1000723,20.73207077,24.31877207,27.33974334,30.07136639,30.52412701,29.01709964,30.29791021,31.46015932,31.71087,31.35369762,28.94013524,26.80439356,22.00235128,16.64394812,12.63354201,10.07499484,9.396262686,9.036784811,8.845902636,9.842515588,12.15977029,14.91211013,13.65634935,16.35613691,19.51054911,24.56727536,28.21228451,30.70189565,31.17782572,29.40968839,29.68088692,30.20390802,30.92925703,31.05841398,29.18775556,27.55927257,23.24602863,17.93367003,13.57286088,10.75410307,10.03146834,9.663422519,9.401969204,10.36484994,12.72352185,15.62766486,15.59146362,22.03070401,26.66549137,27.93644227,28.94185209,28.75477971,29.49033178,29.02179239,29.86781215,31.42526618,31.97984481,31.96378807,29.94811216,28.3821883,24.05849604,18.70913501,14.34897991,11.51336416,10.68686755,10.13050666,9.728189034,10.65854753,13.09112619,16.20382686,15.62658569,18.30676833,23.1405153,26.787274,28.7452634,29.76465337,28.89384541,27.17211236,26.90032518,27.6164849,30.34325169,30.20863347,28.0932325,26.72755997,22.78201848,17.50461842,13.13053223,10.30163677,9.571938386,9.216597328,9.004327977,9.992585543,12.29236097,15.07563699,14.26907232,17.57698818,22.42579446,23.50777626,25.1493074,28.54425992,28.63106766,30.45553435,31.08158342,31.05293638,33.24159006,33.03483101,30.97175341,29.3531628,25.13797612,19.70314815,14.52576748,11.01643935,9.966162243,9.467896646,9.155068319,10.11147404,12.44128634,15.26192452,14.47807145,17.4615334,19.24865432,21.48359781,22.39073781,22.46382702,22.38212081,23.53544225,21.99357076,23.48612747,26.88479168,28.27294691,27.01538753,26.0813337,22.47216605,17.58912067,13.39172393,10.68892778,9.854631717,9.36014321,9.095321579,10.12146453,12.61040527,15.87176971,16.28249178,22.18294865,25.2013855,25.31847538,28.19189475,30.00517733,31.0321869,31.00857598,29.72531273,31.01478938,31.24453801,30.14170862,27.87025322,26.61442704,22.73876996,18.26070741,14.74003165,12.48468204,12.35828841,12.5346672,12.5198368,12.11966116,13.32638513,15.29080048,13.6337195,15.28049931,17.02628476,18.66511797,18.7579429,18.83876614,18.58957612,16.72797617,16.78500864,18.72322961,20.80726926,21.81830384,20.94257422,20.60284841,17.78619989,14.33516326,11.47791508,9.717462748,9.524716548,9.500108214,9.565774041,10.7871649,13.22620223,16.02739901,13.88699729,14.08296464,14.18437387,14.43658884,16.05172938,17.10475346,17.85649306,18.12751175,18.6065158,20.80043452,21.06138096,21.94670866,21.04777689,20.69055545,17.85027966,14.29103177,11.43824743,9.778909999,9.622250571,9.529491056,9.496102206,10.62496247,13.02673576,15.79814092,13.77155886,13.79750798,13.55440054,13.60902941,15.03019742,16.48773017,17.36136687,17.79151399,18.48911526,20.42097566,20.63873897,21.65724598,20.87010636,20.57935195,17.80233837,14.38384035,11.50996314,9.736593474,9.526057331,9.46709544,9.489839755,10.62223184,12.91262176,15.55655413,13.36812936,11.98291731,12.61213849,12.82931315,14.09859624,14.77495751,15.53080122,15.77390866,15.7884611,17.45888453,20.76652244,22.4535422,21.66077781,21.36075237,18.52960046,14.77194891,11.50584268,9.469335535,9.102303478,8.91737308,8.815604133,9.855596431,12.17945695,14.9365386,13.2885488,13.06880701,12.54840209,15.05317065,17.94655466,19.47182981,20.44566575,20.51062848,19.58108754,20.73447438,23.54204806,24.55095701,22.9641365,22.18587548,18.95925705,14.95967534,11.59775194,9.523326704,9.115645935,8.860520474,8.789458803,9.897128099,12.25261156,14.99234473,13.07518392,12.67531895,14.11529067,16.24313479,19.69799756,21.87482943,23.55437677,24.1635025,23.19818545,24.10962577,26.26505412,26.67438635,24.42915802,22.76081116,19.00795047,14.95117279,11.65947716,9.631603376,9.286252807,9.084693393,8.969892663,9.969857576,12.21565818,14.86730824,13.08349026,13.44277191,12.16570572,12.62183466,16.22110992,18.03784257,19.27932889,19.81876643,20.30749937,22.05048878,21.87275284,22.35102111,21.17067139,20.67843932,17.81761026,14.37080855,11.52034606,9.79898909,9.646352018,9.604640485,9.651845974,10.81313037,13.17266889,15.89142367,13.75188855,13.75936097,14.57681545,15.93666702,17.53635582,18.17728435,18.68043891,18.43550016,17.54135925,20.2543748,21.74390655,22.69844826,21.75046332,21.49968725,18.71495599,14.74227175,11.35747324,9.313869737,9.024080044,8.860046291,8.781626652,9.837185146,12.17661187,14.95328207,13.74636189,15.93532623,18.83227478,19.71784774,20.69021208,19.81525095,20.94790466,19.15290255,17.64062648,20.01936113,23.04433841,25.13642277,23.91611108,22.9951708,19.53348964,15.42041527,12.13602856,10.04639686,9.635658436,9.330678617,9.113749212,10.14160903,12.60626846,15.63956841,14.82943921,15.35208422,16.51454589,16.98246395,18.77465367,15.86606318,14.06700602,19.01241431,20.89752706,23.04592445,24.02409342,24.94997172,23.6584839,22.98155036,19.79749371,15.56320901,11.97295952,9.69175889,9.303879241,9.196665397,9.222025876,10.3130171,12.63386904,15.47506048,14.67997424,14.38998835,16.33800359,16.36017562,18.44706035,20.52764993,20.98448197,21.54914917,21.15024893,23.70474103,26.15272239,26.68311781,25.11531356,24.30392532,20.94461809,16.59525469,12.98006985,10.62641771,10.04114816,9.630393396,9.366634578,10.30374606,12.65762711,15.56149214,15.33496467,17.60377121,20.73812066,22.35780679,23.74749904,24.53655174,24.83525275,24.20544294,24.64334045,25.50270268,27.60129477,28.18226399,26.66390532,25.88013401,22.50915213,18.05746383,14.19523097]
