new object=loadshape.634b_radar_shape npts=8760 interval=1 useactual=yes mult=[31.13513143,32.76217914,33.25792651,33.45638616,35.58400213,35.33626236,45.27558212,45.95961173,53.81925653,48.49860964,60.16648347,66.29998464,73.19063213,73.25410708,71.67955342,70.62619068,70.16686775,61.65345777,61.69818485,57.9448603,54.09136853,47.64879526,30.57537345,38.3985938,31.77068438,28.92047175,27.98147105,27.42840874,28.89770648,28.63603971,42.05148331,40.36471022,62.87635487,74.59083056,72.8772748,81.40354048,77.79457455,77.68503339,76.83093378,76.0761979,75.96585327,77.79564585,75.47894417,71.63295156,62.48077471,42.83112707,26.86891859,35.34724326,27.7819401,25.83939243,25.71217471,25.61093619,31.22431774,31.05424774,44.67806057,40.78493044,61.21448968,72.1453042,70.23462792,78.81954765,74.89052873,74.35996387,73.23134181,72.55266874,72.82504858,74.26890277,72.26288015,66.90259491,58.90207323,39.74736948,24.51498899,33.29569009,25.98723282,24.07494958,24.39794868,24.73755305,26.81883498,27.08639394,41.30183614,39.7824548,62.98616385,75.43475276,74.08088836,83.2306548,81.08080918,81.92098183,81.70484561,81.30417672,81.53557906,83.74970311,81.60414269,79.21298519,71.81052072,50.65595439,34.11604353,42.05550071,36.90170991,34.37556768,34.40020775,34.41225995,36.53210894,36.54657159,51.12304429,52.00017701,75.51670775,89.51708507,89.61484179,93.65608016,92.16241018,93.4415509,91.88869118,90.43760567,90.6449036,91.81155707,88.03332466,85.39737343,77.82189288,54.15859306,35.89709164,43.20420978,38.30271181,35.83013495,35.55052379,35.4176817,42.64097005,42.66105706,58.1058242,56.88239145,77.62289758,91.98376975,91.92752612,97.21389115,97.69115848,98.46116045,95.94198175,94.05166029,92.70315246,93.35316806,89.39977694,84.33918981,77.18741122,51.19723231,33.77027915,41.20327588,34.89006294,32.45524964,32.40543386,32.37570509,34.31316405,34.17255498,44.06473723,44.11615998,62.44488592,72.45196587,82.26299658,89.06070823,86.40654475,86.41002655,85.16007892,84.84136502,85.10169266,86.57072262,78.5460965,65.98260991,62.21616184,45.81444961,33.53110983,41.23354031,35.6356927,33.01420414,32.97831535,33.04634336,35.14476621,35.02317284,44.73805377,44.76001557,54.30536214,50.51186357,63.45512855,69.93921498,78.13792848,78.56671916,76.93565405,76.18600688,75.56304179,66.42184583,65.49837908,61.25439586,56.65152477,49.670084,32.01012153,39.17689844,32.03288681,27.9169248,26.36219032,25.49094979,26.96640754,26.90855696,41.40066422,40.40488424,64.57544799,79.50652335,80.91502443,90.77265698,90.07657519,92.00037495,92.46987536,90.75980129,88.63164972,89.40058042,85.64002449,82.14247453,74.1542729,51.79689648,34.74034776,42.51482364,37.62403874,35.03147548,34.89836557,34.97496402,42.12031479,41.9754205,56.73562237,55.28025163,75.88523741,89.98390715,89.91962872,94.21798072,92.07054562,93.54064679,91.95163053,89.76214657,89.27148788,90.61222879,86.74534566,81.73484219,74.14971985,51.15598699,34.88684902,42.39296246,37.0776721,33.98427275,33.67466499,33.41889042,35.13512445,34.88202813,49.10175556,49.16496268,71.48350421,83.6032018,82.75740487,88.87135467,87.71809256,90.12371273,90.80051099,90.84443461,89.826425,90.87148506,87.4017891,83.68542468,74.25470794,50.84316531,33.80670359,41.37254241,35.68925806,33.02920245,32.77396352,32.51336806,34.24031516,33.85651937,47.44685386,45.68053622,66.43202325,76.8041511,73.9292984,80.55185131,75.79712239,75.6101793,74.66796468,74.28898977,74.35487516,76.08476836,73.33284816,69.26804106,60.57840106,41.68107887,26.0860609,33.99364669,25.23249694,22.73769045,22.4701315,22.46263235,28.27688399,28.13145405,42.52526888,38.70605895,59.84187741,71.71892396,71.00570124,80.564707,77.81332242,78.78981888,79.58124702,80.33732203,80.64532283,81.80956586,81.04840217,76.63193848,68.98628728,48.19944712,33.67680761,41.968457,36.14724186,33.68618154,33.6976981,33.73813994,35.80442358,35.53981071,45.62964913,46.67845882,65.08110495,76.49347203,87.59274963,93.63947487,92.6198583,93.43539086,92.38818816,90.53911207,88.92599133,89.44182571,82.17381026,69.62291155,65.54819486,47.77788777,34.95380571,42.52473323,37.62671701,34.89890122,34.78989572,34.67124845,36.46381311,36.11108524,45.97487786,46.63158913,56.16568698,52.37781278,65.37383962,71.39672834,79.58097919,80.98948022,79.60722622,78.75178747,78.12641193,67.5654662,67.69616567,63.79312595,59.79018684,52.73589718,34.78078961,41.98131268,36.96518485,33.96338226,33.55789252,33.30051097,34.9377361,34.61580831,44.43862343,44.94401257,54.35839184,50.19716711,63.97230207,70.61788805,79.42269356,81.96142365,79.82309461,78.66447594,78.12641193,67.9934534,68.53660612,65.55301574,61.01817264,53.01149094,34.36592592,41.38780854,36.58326386,33.8597333,33.77536786,33.50941586,39.93859781,39.72969292,53.69819882,51.03653624,71.18755562,84.6951316,85.27685137,92.63271399,91.62675659,93.99541666,91.37526724,89.72706124,88.80654056,88.92893745,86.34789068,81.35211774,73.42390926,50.96556215,35.00629976,42.67177014,37.70706505,34.8097149,34.03408853,33.40255298,35.09521825,34.82337407,49.01310489,48.68501709,72.90164703,87.89512604,87.8924478,92.69886726,90.89505387,92.12812833,90.38029076,89.61859139,89.45334224,89.44986052,86.64812453,83.50544508,75.2802167,52.35745794,35.0676321,42.74622598,37.65510665,34.57911604,34.57884821,34.53813854,36.52594893,36.40087382,51.15571916,51.61584557,74.83615989,88.72887084,88.98652016,94.58383216,94.34252018,95.27536086,93.28514003,91.73763688,91.41195954,91.24617478,88.21223298,85.3740725,77.68048034,53.97111431,35.54543507,42.9484352,37.87070721,35.05504423,34.75186432,34.50224975,41.38164852,41.17435059,55.72966497,54.20948015,74.76143622,89.15150151,89.73027516,94.51901805,94.49116404,96.08848298,94.18343107,93.09819699,92.47951712,91.64791496,88.7717231,83.57454439,75.61874976,53.07871547,35.81781491,43.23715247,37.74081122,34.98728406,34.83087322,34.76364869,36.93813435,36.75627996,47.39543112,47.87162714,66.973569,78.54475737,89.22381474,94.35001938,92.15517886,91.78691706,90.07737867,88.26686964,87.62997752,88.47764929,81.24525485,69.15233989,65.68398304,48.20533932,35.18011935,42.52098366,37.73572251,34.88604554,34.77007653,34.75052518,36.93438478,36.90385252,47.60996038,48.54494367,57.32832305,52.8781132,65.60818806,71.553407,79.9460271,80.88743822,79.41840834,78.44941103,77.83099899,67.59037409,68.22619487,65.54846269,61.6197116,54.1599322,35.3317093,42.5954395,38.36913286,35.75005474,35.58775171,35.57248558,37.62430657,37.38245899,52.69170576,53.80666867,77.77823712,92.04349509,91.90690343,97.10086822,96.39460899,97.61456005,95.41838037,94.11942052,93.65768712,92.91045039,89.1689102,86.06640476,78.02169166,54.97225083,35.7556791,43.15118008,38.24780733,35.30010574,34.68330066,34.53626375,41.61760392,41.37602416,55.72136234,54.2509933,75.71489957,90.60285482,90.49036757,95.75878823,94.56374515,97.17398493,94.60713309,92.26766611,91.5978313,92.04778029,88.76422398,83.5051772,75.53733042,53.03961276,35.70077461,43.12707566,38.21781072,35.63221095,35.52025936,35.48490622,37.66394493,37.16069841,51.97982217,52.48467567,76.63675936,90.5953557,89.54574248,95.62380354,94.94138092,96.16668845,94.2142312,92.70850902,91.74727864,91.03834117,87.72371692,84.25455657,75.85631212,53.07657285,34.95675181,42.68328669,37.76812956,34.90345427,34.70981551,34.42913304,36.23723165,35.9696727,50.53355754,50.81450784,75.45778586,89.90570168,89.33362367,95.58175476,95.21509984,96.87294768,94.25788694,92.4647866,91.88038858,91.66639501,88.70128463,86.11139966,78.06400829,54.8059304,35.7556791,43.14635919,38.36618676,35.76880261,35.38902424,35.26127086,42.66507446,42.8013983,58.50247566,57.34492831,76.93538623,90.14701366,88.824485,93.73321427,93.78356573,96.7371595,95.05520725,92.67235241,91.62113223,91.24751386,87.79388751,82.42771005,74.22819309,51.23553154,34.99719365,42.45295565,36.74369211,34.17335847,34.34932066,34.34932066,36.49943408,36.37275201,46.84102968,47.61612039,64.95415506,75.29789327,85.98953845,92.6975281,90.82729364,93.44958571,91.96421834,89.60412875,87.24537823,85.41424651,77.20669475,62.87153399,58.73119974,43.01699886,30.94417093,39.27010216,32.7217373,30.06141385,29.66556586,29.03215552,30.59438915,30.46127924,39.53685763,37.94998394,46.56302548,40.33873102,53.3810919,61.61622985,68.17825388,68.86549741,68.38474833,67.6265307,67.4315528,58.48961998,60.30494992,56.52403921,52.57038023,46.63801697,30.1808646,38.21272201,32.16412193,30.02847116,30.07266258,30.07453736,31.70533465,31.39653037,44.93838821,43.44793216,66.26597065,79.50357725,79.14495719,87.03834818,84.52747209,84.90805389,83.45777186,82.00641855,81.33095937,81.81733286,79.67337943,76.37348563,67.12971202,46.68649362,30.20630814,37.9665892,30.40075039,27.62927883,27.15656456,26.82124542,32.38829295,32.0907374,45.97139611,42.93129429,64.53473831,78.13819631,77.62423671,85.3818395,81.32640637,80.45382671,79.4350136,78.89721741,78.57636093,78.45717801,76.6691664,71.67044731,63.63135857,44.3483658,30.11256877,38.91121426,32.78092702,30.49823934,30.40851736,30.40637475,32.40248777,32.44962528,46.35037101,45.45609738,69.18715737,83.96101844,83.74300738,89.56449041,87.15887024,87.69961251,85.72787173,85.32372112,85.31622191,85.90008433,83.71970645,80.74066919,72.51785126,50.61069165,33.63850838,41.48101226,35.55802293,32.86850638,32.74664519,32.78601572,34.69856678,34.13184531,47.82850703,47.25803598,71.001416,85.28622534,85.6477915,91.73977952,89.33442715,89.99542368,88.722443,87.86512947,87.73201953,87.68113247,86.58197135,83.59409572,74.92159664,51.33891268,34.34155368,42.17789755,37.03535548,34.47948448,34.72642077,34.85792372,42.15888184,42.24833599,57.35349876,55.63646125,75.29441152,88.84269717,88.44176048,93.3472759,92.64771232,94.30529228,92.67181673,90.97995491,90.39475341,89.40352646,87.09566309,81.74394827,73.39069874,50.37179017,34.47493142,42.04237719,36.26642478,33.61038656,33.57664039,33.56458818,35.52856199,35.29555268,45.02275365,45.23085506,63.041604,72.8432608,82.19978951,88.05126903,85.92392094,87.02254638,86.07015436,84.9115357,84.63701322,84.4088248,78.43655535,65.47641728,61.01147697,44.48602877,32.52863419,40.51308626,34.43127566,31.98574929,31.93754047,31.80362708,33.77563569,33.84634196,43.92091425,44.64859963,53.90790719,48.82830441,60.66999782,67.26416107,73.97295417,73.31677855,71.71758483,70.26167843,69.75923538,59.15650867,62.08331976,58.55309492,54.6259508,48.67537532,31.78354007,39.83066362,34.396726,32.04815294,32.10225394,32.31115884,34.62812834,34.49689321,48.87838802,48.58913509,71.4473476,84.38230994,83.30484279,89.83365633,86.93764526,87.27537489,85.94481143,85.3738047,85.24792608,85.2061451,84.47176406,81.82643895,74.10311799,51.79930693,34.78721745,42.61981174,37.4676279,34.77489742,34.89381251,34.93130826,42.15486444,42.33002316,57.41670588,55.96320993,76.3692004,90.0436325,89.98256799,95.00699843,95.75075343,97.66946451,95.55202598,94.04308988,93.51627457,92.09170391,89.43111267,84.04672296,76.20314779,52.40486328,35.17636977,42.63534569,37.72527727,35.00763889,34.77141567,34.73418775,36.81386272,36.3416841,50.33161615,50.41892768,73.11617629,85.17320241,83.1371832,88.24008691,84.8670764,84.85770251,83.66078459,82.26353226,82.19684339,81.49995813,79.95325843,76.01888297,67.26175062,47.05796937,30.70928684,38.69802415,32.13198272,29.70868598,29.57370128,29.43041395,31.14745146,30.75053217,44.35747191,42.87076543,65.81334338,78.3310316,76.21948523,83.55579646,79.97441674,80.04726563,79.28476277,78.63662195,78.70036473,78.33692378,77.54469216,73.71396567,64.52268611,44.76081905,29.03349466,37.61171871,30.61420833,28.00209371,27.66061456,27.42867657,32.94081961,32.72093381,46.59998557,43.2074237,63.57779322,75.68356384,73.52648692,81.54495302,77.82939203,77.24606529,76.08209009,75.11684236,75.04613609,74.20114259,73.48042072,67.40477013,58.85707833,40.18874802,25.90072477,34.87908204,27.10219572,25.39185388,25.90768826,26.21033253,27.6619537,27.17665157,36.83609235,35.2786796,53.78711731,63.06758319,73.60763844,81.42818049,76.91824531,76.83173726,76.12387107,75.08898838,75.38091957,75.51777906,70.57208967,57.21931754,54.12190079,39.49989754,28.09690439,36.71717726,30.06221733,28.10627833,27.80979409,27.51705941,28.58809871,27.70078858,36.83475321,34.83221235,43.83333489,38.24325427,51.52746273,60.48412604,67.84721998,68.74310057,67.97684814,67.16292254,67.38977182,57.71131535,60.45091551,56.93301071,53.55866106,47.98438222,31.34323284,39.24733688,33.45156528,30.82713063,30.56251777,30.32870499,31.56097601,30.06302081,42.85389235,41.44833739,65.31116816,79.78051015,79.91522702,88.65896805,86.19040853,85.91615393,84.53925641,83.61016533,83.4679493,82.97059497,82.00588287,78.7560727,70.70386045,49.47992698,32.82163668,40.91054121,35.28403613,32.91001952,32.94885441,32.8168158,39.18895064,38.46099744,52.70429362,50.65943613,72.2952872,86.23272519,85.02000554,90.55785992,87.90262516,88.46452581,86.5680443,85.61752704,85.67752027,85.15981112,83.71943865,78.97515501,71.21594526,49.86479406,34.30405793,42.23387335,36.78440177,33.93231436,33.93901003,33.84259238,35.68175891,35.19377851,49.43948513,50.04236322,74.63100458,88.71306904,88.00895245,92.73261343,90.31815498,91.48346929,90.06773691,89.5524382,89.17989112,87.84611374,86.23486783,83.16985809,74.90043832,52.23238283,34.59893522,42.166381,36.77288522,33.90285341,33.81420275,33.67118325,35.4626766,35.23743427,49.50992357,49.51983317,73.10465974,87.3450098,87.26091224,92.63057143,91.05548206,91.78852402,89.92819913,89.33683759,88.37989249,87.33456455,85.89124604,82.28817235,73.97054373,52.07141893,34.90318645,42.63614917,37.59832737,34.88952728,34.93720045,34.93880741,42.14897225,42.15325748,56.27683509,55.85259746,75.9481767,89.41557866,88.84510761,93.5843026,91.3313437,92.59280785,89.61644875,88.22642774,88.23044515,87.94494182,86.52465636,81.27364447,73.29695937,51.3981024,35.09736087,42.79684524,37.28657699,34.46046877,34.63535967,34.6217005,36.73271121,36.61808134,46.07075985,48.05374935,66.91920017,78.58975227,89.65956889,95.42132649,94.48553968,97.13247183,95.12055704,92.47201792,92.29578792,91.47998757,83.9548584,71.0303413,67.14497815,49.28950213,35.23663079,42.71114068,38.00194234,35.43589392,35.23154209,35.23100643,37.44432697,37.30773531,47.39007458,49.93603599,58.75262588,54.29250645,67.00731518,72.80067634,81.11857276,82.20675295,82.14622413,81.10357443,79.74488918,68.82184164,70.46469113,67.15595904,63.23631407,55.87938015,35.718719,42.96021958,38.15835317,35.73157469,35.3536711,35.3397441,37.48503664,37.24479602,47.33704488,49.77239382,58.59541156,54.16850265,66.71993704,71.96719938,80.53712078,82.37950123,80.86976165,79.96825672,78.97167326,67.78481633,69.56532879,67.05900575,63.05258489,55.66967178,35.6356927,42.9254021,38.8236349,36.30847358,35.88155769,35.77228436,43.10832779,43.07672423,58.06752497,57.98208823,78.20193908,92.03171069,91.84476764,96.66190015,95.3632081,97.38476466,96.15785017,94.57258344,94.30743492,93.08373435,90.38912905,85.25569309,77.34998209,54.61148815,36.27981611,43.40427639,38.76926607,36.44292262,35.96779791,35.85531066,38.01292323,37.81446358,52.62582037,54.94653946,78.72768306,92.42220214,92.35283503,98.6475679,97.71258465,99.83430837,97.82614318,96.62627921,95.38275943,93.36173855,90.51500766,87.24966352,79.06166306,55.76501811,35.87352289,43.29902046,38.71945029,36.30151008,36.00422235,35.98681362,38.21272201,38.06139988,53.38243104,55.40371978,79.14254675,93.86900245,95.06056381,100.819911,99.59888863,100.3024696,97.56501206,96.20230939,95.19287027,93.53796854,90.61812095,87.75237434,79.67070117,55.91098371,35.79022876,43.14100266,38.29949789,35.66408234,35.55427336,35.7856757,43.24759772,43.21786894,58.30856907,58.26919854,78.67465335,91.95725489,92.22534945,99.11278302,98.54177637,98.7905874,96.99882622,95.80833622,95.1224318,93.81838319,89.53904684,84.88207472,77.32855594,54.46284429,35.89682382,43.28402217,37.96310745,35.55346988,35.21600813,35.23904123,37.54583332,37.43414955,48.43192077,50.59890728,69.46435809,81.31997853,93.09123347,100.150344,100.4647727,102.3741098,97.42252824,92.64449839,89.7658961,87.44062396,79.152992,65.76486673,60.05399622,42.66132489,30.18247156,37.65108925,30.55796471,27.94692139,27.77390529,27.73908781,29.29676838,28.82057237,37.12373831,36.8596611,45.93952473,39.0036145,51.10027902,59.47415124,65.76567021,66.36935178,65.26965501,64.39091533,65.86717656,55.71547016,57.05246146,54.04155275,50.88226801,45.64652222,29.4459479,37.66340928,31.46054097,29.05438515,29.05518863,29.05840255,30.9098891,30.81534625,43.64424919,44.55512808,70.03857872,85.04705599,84.23446956,90.1499597,88.26928008,89.13409274,87.6755081,87.64818977,87.55284341,87.40446734,85.51896684,84.19001034,76.72567786,53.86612621,35.62417615,43.24465163,38.52072281,35.82076101,35.60757089,35.47097923,42.48161312,42.49982534,56.97372039,57.1188825,78.11489538,92.23418773,92.25802434,97.47234402,96.68600456,97.98817841,95.68085064,94.96120005,94.2262834,93.17854503,88.76181354,83.0351412,73.94965324,51.16214701,34.41225995,41.92480124,36.25115865,33.09348087,32.49408453,31.90111603,33.20918204,32.48872799,44.77903127,45.16604097,69.30634029,83.15727021,82.48797108,89.57145385,86.68267419,86.30128882,85.333095,85.59128007,85.02455854,83.67819336,81.0679535,79.20762866,70.41889275,49.05435021,32.28919704,40.61325348,34.41252778,31.34805372,31.25136825,31.32796671,33.20328985,33.19364809,46.43580775,47.1492983,71.96398546,86.38244034,84.65924287,90.16817195,87.78371007,89.01865937,87.35411596,85.30497319,84.87537908,84.11609015,82.38298303,81.09580751,73.30579765,51.31748654,34.16157408,42.00300665,36.64781011,33.78099222,33.55735686,33.29006573,40.5004984,40.93919867,55.00787179,54.4799852,75.52045733,89.46941185,88.94473918,94.78791617,94.14352493,95.4001682,93.72598295,92.80090926,92.03438901,91.26010175,88.24517567,84.09145006,76.37991347,53.77292249,35.94342568,43.30491265,38.00221016,35.49079841,35.11128786,35.02611894,37.20488983,37.05356769,47.01886666,49.69900929,68.61025848,80.3070576,92.42996914,99.41301687,98.33581752,100.6616253,99.75690646,97.76829259,96.12383611,94.43893782,84.23875476,72.32073074,68.37671353,50.54078886,35.53793593,42.80273744,38.01694063,35.568736,35.20690202,35.2936779,37.59511345,37.36103284,47.53336191,50.62461865,59.30167079,54.70549536,67.84909476,74.24747662,84.20661555,86.17005373,84.63487057,82.45208234,81.94455056,69.67085254,69.2024235,67.05097095,63.20096093,55.41657547,35.57194992,42.68034059,38.32119186,35.96726226,35.83361669,35.72728946,37.95748309,37.90150729,51.63432562,55.0129605,78.37843694,92.02447936,91.6623776,95.23116944,93.49136668,94.46625615,92.70904462,92.17955107,92.03947769,89.98578191,86.87095639,85.13061795,77.24124441,53.83532614,35.4776749,42.82362792,37.7665226,35.10164609,34.86274461,34.75186432,41.7614269,41.54529069,54.14038084,54.78986079,74.86374605,88.19589549,87.67631158,92.41523869,91.04101941,92.37318984,91.00780892,89.90114868,89.53395815,88.95036354,86.55197469,82.66473675,74.97301938,52.46191038,35.4297339,42.87103327,37.92507605,35.12708964,34.95889442,34.87426116,37.00294843,36.8186836,49.50429921,52.28487688,75.89809309,89.52110247,88.45916925,93.24094861,91.36910728,93.23318169,91.80459363,91.04182289,90.69980814,89.31889322,86.41698999,84.6086236,76.6281889,53.8080078,35.13940967,42.81318268,37.93632477,35.13432097,35.12735747,35.31349708,37.61707525,37.49708885,50.93824381,53.84148615,77.469165,91.55846076,91.25581655,96.1032135,95.60023481,97.93568431,97.52724849,96.80625881,96.25694605,94.37573075,89.90971908,87.85093462,79.99905681,56.37673449,36.15099143,43.39463462,38.71596854,36.52246718,36.10760349,36.01707804,43.38285025,43.37588675,57.80237645,59.1037468,79.22557305,92.12545009,90.07711087,91.5523008,87.73228733,88.38176733,86.43975532,84.0041385,82.42396053,80.35098122,78.09025532,73.91644272,65.20484093,45.44886606,30.72749906,39.18975412,32.48604973,29.83135065,29.34470938,28.93520222,30.50011412,30.1329236,37.38754769,38.24405775,56.42842505,65.32429167,75.26146882,84.0941283,81.69788209,82.56483739,82.53805474,82.69232297,83.30939588,83.63935842,77.16196769,65.86530177,61.04656229,44.88803677,32.38213293,40.48630358,35.23314905,32.39686341,32.22893602,34.21728205,34.01694762,43.66406837,45.16684445,52.49753135,48.16784356,60.43484591,67.5585027,75.27673495,75.9042531,75.20656434,74.06776485,74.20355303,64.56955579,62.35944918,62.02198743,59.16507913,52.61671427,34.41225995,42.07103466,37.13846878,35.04459899,35.03281461,34.97335706,37.13070181,37.02437457,52.22675847,55.25239764,76.8641443,91.43285002,90.49920586,96.68171936,98.69309848,100.5759207,99.68084363,99.35811241,99.97920272,98.73086205,91.82816236,90.57259037,82.00534727,59.63243687,36.59826216,43.74173813,39.02959371,36.7956505,36.3296319,36.31195533,43.72191896,43.55399156,60.6327699,61.51927656,79.66132723,93.45601355,94.63391574,99.40069687,94.24529905,92.88473902,91.75531345,90.86478942,90.78095966,89.06981431,81.36604471,77.02617951,66.58709495,45.66660923,28.89234994,36.64727447,29.80804972,27.30119102,26.99640414,26.83088719,28.4699871,28.29563187,42.13317047,42.37662502,62.66477171,73.2792828,70.28712197,78.39986307,74.00777165,74.0112534,73.87332261,73.43515799,73.84279036,74.06080135,70.22712878,69.29669853,61.29537336,41.68081103,25.53326642,34.22076381,26.55609691,24.18181247,23.95389188,23.94371446,25.74538523,25.6379867,39.84084103,40.20910286,60.91505933,72.0103195,69.713437,77.74663355,73.37489696,74.04928481,73.6772734,73.17268774,74.02276995,74.5372652,70.38728919,69.72120398,62.06189362,42.36216237,26.05927822,34.88658118,28.01762766,26.52984989,26.98622673,27.06121822,33.20114724,32.72736166,46.74702248,45.34789536,63.48057209,75.16505118,74.26193927,83.76389787,82.22014432,82.97300541,82.28629751,81.60441057,81.52031293,81.19409991,76.65631071,74.57449312,67.18595565,46.71541891,31.51678459,39.99028837,34.37262159,31.51973069,31.8587994,32.14216014,34.27647177,34.27781091,44.38987895,46.5252619,63.09838327,74.25202968,84.84270419,91.30000797,89.48601713,90.52518503,89.13462842,88.94661402,90.24048518,90.94781569,79.87639214,70.73466053,67.64661771,49.3071787,35.45410614,42.78586435,38.13773052,35.70505984,35.41848518,35.40509384,37.74750689,37.68804934,49.31842743,52.79374777,57.14004082,50.94279687,61.6756874,66.22740359,72.18440691,71.07988925,69.05404746,67.61474632,67.76955021,58.09029024,57.00318133,55.60807161,52.55163236,46.89218459,30.42994351,38.41680602,31.41768869,29.46683839,28.52355246,27.98923803,29.38729384,29.01287199,42.37796415,41.64277963,63.4106693,75.25129141,73.06153962,81.06152565,76.84539643,76.93083317,76.30652894,75.55286437,75.30083936,75.67258294,72.08236491,72.24547142,64.68606044,44.82456182,28.76245395,36.85617936,29.67627894,27.24467957,27.04916602,27.06978868,33.35113023,33.43013914,47.09064424,44.54548632,63.85820786,76.83093378,76.07780486,84.34133245,81.20481296,81.45737367,81.09205791,81.20802688,82.02248815,82.39583872,77.84439033,76.16136682,68.41206666,47.2272359,32.28946487,40.28061261,34.15327146,31.31832495,31.21012293,31.12548966,32.72441556,32.50613674,46.29600217,46.34501447,67.88418007,81.12848232,80.64692979,88.63486364,86.7070464,86.65107066,85.41665696,85.34702205,85.82027197,85.40969351,80.02128642,80.15118242,72.55079395,51.06653285,34.11015134,42.17709407,36.96545269,34.05953208,33.96257878,34.01346588,36.12206614,36.0216311,50.8731619,51.83974877,73.66870294,86.45662841,85.57976347,91.68246461,89.39924126,90.76596133,89.15230499,89.74125609,89.46191272,88.23312347,82.33611329,83.23761824,76.28804889,54.02762576,35.33545888,42.97495005,38.03006415,35.09146867,35.07754168,35.08155909,42.17227318,42.06808856,57.50749916,56.70723273,75.89407569,89.12820058,88.28856361,94.10040479,93.79829618,95.57827296,93.75892564,91.93823917,91.6875533,91.13208057,84.72673521,82.64652459,75.79551543,53.1810253,35.54007854,43.04967373,38.09487823,34.69937026,34.54563769,34.5236759,36.57147948,36.35882502,46.95030301,48.60761514,66.2485619,77.7501153,88.5960287,94.12209876,93.40003772,95.57479123,94.38537251,94.37117767,94.00264799,93.18952587,80.63943067,69.66174643,67.52904176,50.25528552,35.30331966,42.71221198,37.99899624,35.48758449,35.112627,35.02692242,37.20542548,36.92099343,47.63352913,49.83319051,57.61891511,53.05461106,65.93841849,71.62679155,80.41418829,83.13879016,82.89587129,82.26781746,80.35580211,68.42626148,65.68532218,64.95040548,63.17016085,55.79153296,35.45865919,42.53008976,37.75232777,35.81674361,35.44285742,35.42009214,37.29086223,36.91590473,51.4730939,53.11165816,75.00328381,89.52565547,90.1006796,96.1857041,95.62005393,98.98181572,97.78114828,97.22701464,97.66892883,96.75778211,89.32639234,87.90664256,80.63514539,58.55148796,36.36552069,43.53363672,38.66963451,36.15554449,35.65685102,35.56980732,42.88013937,42.55098025,57.79996601,56.79186599,76.35607689,90.62535227,90.97727667,96.15892145,95.83833279,97.58429559,95.93903563,94.63471922,94.21101728,93.95229661,87.25555568,83.45777186,77.40381527,55.6669935,36.09046258,43.28054041,38.45215916,35.84245498,35.43991132,35.30706924,37.46173571,37.29220136,52.61537513,54.13716691,76.79183107,90.24235994,90.09184132,95.34365669,93.69946809,95.26223738,95.11921787,94.52357113,94.11915264,93.32370709,86.85595814,85.50075459,79.23039393,56.58456806,35.99645538,43.29098566,38.48108445,35.87807594,35.50124365,35.40402253,37.55413595,37.38594073,53.05889628,54.77486249,77.00153944,90.49009977,89.80258839,95.54452678,94.84335631,96.71546553,95.55470423,94.44643702,94.14057881,92.75618216,86.56322342,84.89600169,78.65269156,56.47556257,35.86896983,43.24706207,38.40769992,35.70023896,35.33063799,35.25618215,42.59088645,42.41331729,58.03324314,57.42634765,76.56123221,89.92927049,89.17185632,94.04764289,92.58584433,94.62882706,92.42702302,90.87068158,91.79441618,90.87951986,84.38177426,81.17588766,75.09166665,53.12210341,35.30787272,42.94950651,38.0796121,34.6136657,34.5086776,34.40931386,36.48095403,36.28651179,46.88843502,48.59663425,66.99124557,79.27271057,91.51319806,99.36480805,100.170431,103.5300502,103.6393235,103.0634959,103.5096954,102.6692549,89.19542505,76.66622031,73.36311259,55.90080629,36.26803174,43.49667663,38.96290484,36.64138227,35.98199274,35.95628136,38.23066641,38.10693043,52.15980177,53.24557156,60.4747521,56.26853246,68.87460351,74.78393367,86.30262798,88.83251981,88.02502206,86.73597169,86.09640133,76.25376706,72.46910678,70.94677934,67.47788684,61.66256388,36.20348548,43.44766432,38.92460561,37.26220476,36.76538608,36.73324686,38.79390613,38.46287223,56.44181639,56.08158936,79.56383828,94.03264464,94.97887661,101.378062,100.8504432,102.9965392,103.0085914,102.6507749,101.8863972,101.4495718,94.79086221,92.95169569,85.88615736,63.29844988,37.02705284,44.21498806,39.76156431,37.674658,36.82404014,36.65879102,44.22918288,44.21793416,63.5606523,60.82721215,81.15446157,95.9076999,95.92859039,101.2500408,101.3261036,103.1698232,102.5816756,100.2547965,100.3986195,100.9032051,94.45956051,90.21986249,82.85275116,61.19226005,37.034552,44.21579154,39.7374599,37.6256457,37.01044758,36.95420396,39.11931567,38.88014636,58.38463188,57.85674529,81.0307256,95.41757689,95.47489187,100.1698954,100.7569717,102.831558,99.98670184,96.34800713,95.89350513,95.76280564,89.38986729,87.76040914,81.0226908,58.94546117,36.5746934,43.71281284,38.76605215,35.95949529,35.18976111,34.61607614,35.84379412,34.81507143,48.05749893,46.43821819,67.97256291,78.50217291,74.92641752,82.67544988,79.59999489,80.30518282,79.51161206,79.16986508,79.85121642,79.71998129,74.31978985,71.61527499,63.91471931,44.0414363,27.52723683,36.502648,29.9288396,27.34725723,26.99560066,26.66911981,32.90010993,32.71986251,47.19563234,44.42871383,65.5656036,79.2001295,79.70873257,88.35418112,86.3465516,85.60734968,85.08240913,84.37722126,84.58960787,84.36061597,79.57722962,76.32474116,69.60469933,48.75197378,33.01956068,41.24559251,35.68791893,31.96110923,32.04493902,32.16760368,34.28343527,34.51135586,44.73885725,44.30899526,63.56279491,75.56116699,85.89204952,93.0698073,93.03338288,95.94278523,94.58945652,94.19280503,95.08065082,94.82380491,82.15854413,70.17463472,67.33888474,49.85542012,34.81801753,42.11977914,36.68985892,33.49066799,33.27238916,33.18293502,35.07513124,34.84346108,44.62797696,45.07926509,54.88038624,50.76094248,64.17397564,72.04915438,82.53350166,85.50262935,82.4582423,82.71160649,83.46687802,74.32541421,69.33874733,66.34390824,62.29115335,52.8240122,32.04547466,39.18279062,32.67486761,30.18006112,29.42452176,29.06161647,30.87667859,30.70339465,44.56155592,43.37561893,67.14283553,81.58968004,82.49011372,92.202852,92.5132633,95.26786174,93.8098127,92.33087326,90.9223722,89.66787149,83.1939625,82.60956449,76.36437952,53.97780998,35.31403273,42.84425058,37.5876143,34.18246457,33.71805293,33.86803593,41.60715867,41.66929448,56.99969958,54.7949495,75.9112166,90.07470043,89.66733589,95.15858841,94.03371592,96.06223601,94.71935246,93.2538043,93.16247542,93.10408915,87.0627204,84.13724844,78.19872516,56.02052486,36.35802154,43.74334509,39.09788954,36.56398033,36.10144348,35.97502924,38.19906285,38.0375633,54.62889689,54.89377758,78.2271148,91.5115911,91.76040221,97.47529006,96.2834609,98.45044741,97.53742593,97.14157792,97.75543691,96.94820695,90.02488465,88.65334369,82.2696923,60.06229886,36.7985966,44.04384675,39.51810976,37.10070521,36.48202534,36.45176091,38.70793373,38.52259761,56.13247646,56.39333974,79.67096899,94.12638396,94.84014239,100.2813113,100.0008967,102.2010937,101.1099674,99.75770994,99.89885468,99.13742311,92.33864018,90.66579409,83.21056779,60.58884631,36.68905544,43.87431239,39.23233858,36.91777951,36.49755929,36.3976599,43.84297666,43.83762013,62.08090932,59.95597162,80.16993029,94.75175955,95.31982016,100.5579764,100.2114085,101.9571035,100.7840221,99.67227322,99.8410041,99.50006055,92.80064138,88.69780291,81.3622951,59.5287879,36.78788353,44.01143971,39.27063781,36.32079361,35.7487156,35.68738327,37.87365331,37.6845676,50.6350639,50.4020546,69.09127538,81.54709559,93.90515906,100.4245986,100.3809429,103.0884038,103.2603486,102.3178661,102.645954,102.1252987,88.26419132,75.82390507,72.73586226,55.91821503,36.17295323,43.28884305,38.6535649,36.12420876,35.39116685,35.26287782,37.44245218,37.16846538,48.87276366,49.58223681,58.87261228,55.51111832,69.45257372,75.73337962,86.7640935,83.90531042,79.88549824,79.29976107,80.77146925,70.75555102,67.02311696,66.40577623,64.73212666,59.05928755,36.12902964,43.13403916,38.37288243,36.25517605,35.67881281,35.49990452,37.41111645,37.00134147,51.80760955,52.2310437,75.34101338,89.30925146,90.69686202,97.94907567,99.08707165,102.9427061,102.2766208,95.30776796,91.7895953,90.99950632,84.84056154,83.88147389,78.16658595,54.75370418,35.82102883,43.17983754,38.43314345,35.89146728,35.46214095,35.3006414,42.43099386,42.14924008,56.05400321,54.81932173,74.55601308,87.91092785,88.08073,95.10823695,94.32752193,96.27756874,94.65882363,93.73749947,93.47342232,93.00954627,86.02623074,81.6767238,74.6722499,53.25976637,35.11691222,42.81184354,37.76411215,34.76177391,34.60322045,34.66776671,36.97321966,36.91108385,51.38953195,52.25996899,75.26682536,88.41069262,87.44598052,93.35932811,92.01189156,92.98865578,91.19207372,91.01316548,90.64410012,89.70938467,83.19181986,81.72037954,74.60609669,52.64644304,33.63288401,41.88462722,36.91001254,33.85089501,33.60529786,33.52441417,35.83683062,35.69193633,49.13282346,50.80566956,74.60609669,88.46077621,89.01490985,95.39990032,94.40304908,95.79655181,93.85561108,92.37560028,91.97198534,91.67469761,85.2835471,83.77407532,76.8751252,54.37258666,34.72508163,43.08609817,38.52581153,35.68791893,35.50365409,35.38420335,42.91281424,42.77247301,57.68801442,56.71446406,76.6340811,89.83820933,89.02615857,95.36910026,94.4477761,95.11412919,94.13013356,93.73374995,92.72618559,91.25849479,85.30738363,81.88348605,75.6822247,53.4780452,35.64292403,43.05797635,38.19022456,34.69695982,34.2427256,34.21701423,36.54737507,36.37703724,45.91783076,47.87189497,66.92830628,78.69286558,89.42066743,96.64958014,96.48111707,98.78898044,97.41476124,96.30033399,96.92731646,96.95195656,84.04672296,72.53392086,70.73171444,53.68721792,36.09314085,43.27893345,38.65142229,36.3025814,35.90003774,35.86655939,38.11389393,37.79089483,49.53831322,51.14580957,59.67100392,55.24168457,68.17986084,73.91992447,84.5968392,87.76040914,86.15210936,84.50872416,83.61043313,73.18420429,67.43315976,65.41776322,63.56868711,56.85078789,35.78031917,42.9553987,38.24620036,36.48095403,36.03903984,35.84513324,37.96337528,37.67947889,52.44717991,54.29250645,77.5580835,91.62595311,92.49237281,98.67086883,99.45506565,102.8339684,101.9699591,99.66718446,99.31927747,98.5693625,91.14600754,89.02348025,81.88455733,58.62514033,36.27954829,43.37588675,38.29548049,35.19351068,34.18808894,33.47995492,40.26481083,40.26829258,54.02119792,55.15624783,77.04198128,90.25762607,89.38986729,94.83183971,93.1715815,94.68721325,93.14854837,91.95163053,91.09699524,89.77875178,83.9955681,80.92546967,73.97938202,50.94868906,33.39023295,41.35915107,35.82692103,32.740753,32.35615374,32.17188891,34.19692722,34.14657578,47.8421662,48.51334011,71.8233764,85.02027334,83.91147046,90.13174754,87.9085174,89.37540465,88.51380591,87.56194949,87.08468216,86.6050044,81.56825395,80.18198249,73.93010188,51.76689988,33.35916504,41.79169132,36.88108725,34.32227015,34.19532026,34.00944847,36.17884542,35.50445757,48.37728411,49.27664645,74.02089516,88.91715305,88.04832299,93.29772792,91.97921666,94.58731388,92.35042459,90.30396013,89.5039615,89.15337627,82.60340445,80.37669259,75.0212282,53.78631383,35.08075561,43.13752091,38.19290283,34.88095682,34.31611014,33.84259238,40.77394955,40.57897165,55.61905251,54.86378098,75.83515379,89.26773828,88.97339667,93.87998337,92.2888244,94.70274725,92.69484986,91.30938185,90.12049881,89.43138047,84.04752644,79.73658655,74.97864374,54.94064727,35.88289682,43.46212697,38.63669182,35.14074881,34.80810794,34.48832276,36.36284242,35.80656619,45.3093283,46.08388336,64.95736898,76.93967145,87.47892322,94.61356093,94.11995612,95.67656544,93.12524744,92.52022674,92.95598097,92.36595851,79.92861836,66.83617386,64.8596122,47.75137292,33.38809033,41.6604562,36.77208174,34.02632156,34.07292342,33.76197653,35.22431076,34.36297983,42.64820138,43.50069403,53.87924972,50.20734452,63.08445628,69.59157582,77.79644933,78.84659815,77.60120361,76.58587227,77.04760564,66.97517596,63.62653769,61.07147018,60.30896732,53.82809481,34.53813854,42.09621037,37.03723026,34.69562069,34.60750568,34.46314704,36.39123206,36.10064,49.51474446,50.78022601,74.17248512,87.87155731,88.16938064,94.02755588,93.67750633,95.57987992,95.29571575,95.34928106,94.574726,93.7032177,87.48829718,85.9338305,79.03461255,55.35229704,35.4707114,43.10216777,38.03702764,35.22511424,35.09762869,34.89997253,42.26360212,42.36403716,56.64161517,54.40311891,72.45705457,84.72968126,83.24056437,90.41617958,89.46218052,90.54607552,89.25782871,88.38016037,88.37962469,88.72565692,83.49499984,79.84693119,75.75052053,52.39789979,35.86923765,43.20447761,38.51027757,36.05832337,35.82745668,35.8376341,38.03167111,37.87847419,52.25220201,54.5139992,77.93357665,91.69103502,92.24838258,97.95470003,97.58697383,99.71137588,99.18964933,97.67482107,96.91901386,96.57512427,89.81785452,86.35030112,80.39383348,57.53535315,36.202682,43.53792196,38.89809075,36.62075961,36.20428896,36.21018116,38.43126867,37.90847079,52.82669046,54.87717232,78.99497419,93.58510608,94.69176633,101.2907505,102.0473611,103.4140812,102.8519128,101.6592801,100.4465604,98.77317871,91.25903047,88.87081898,82.51903901,58.67629525,36.05618075,43.23447421,38.09380692,35.30840837,35.05557989,34.95701963,41.99872143,41.85382714,56.11265727,55.5759324,75.5831288,89.66653241,89.84410157,96.0991961,96.65788275,99.48184838,97.56902947,97.08506649,98.20618938,98.68747411,91.30590013,83.06513785,74.7132274,53.86425143,35.35983111,42.7904174,37.86186892,34.42725826,33.93847437,33.63663359,35.45678441,35.21306204,44.19704367,45.6012595,64.19352699,76.10806929,87.03540206,94.18128851,93.86766329,95.75262819,94.06237341,92.94982093,93.68688021,93.95390357,82.48368587,68.86389044,67.99425688,53.37359276,35.29341007,42.40153291,37.60796913,34.76686261,34.30486141,34.22719165,36.19009415,35.70479201,43.41311467,46.40232941,55.47362257,51.8601036,65.33071952,72.20904697,80.26581228,81.52218769,81.17508418,81.29828456,81.46112319,72.49937121,69.78173283,65.54337398,64.44126677,58.53568619,35.49026276,42.6664136,37.73384772,35.58587692,35.32876321,35.16244278,37.11597133,36.80582792,49.85381316,52.82883308,77.44157885,91.95323749,92.19937028,99.08841081,98.86022239,101.4742118,101.3483332,100.96052,101.6922228,101.8159588,95.06083161,92.99829755,86.25897224,62.56406884,36.80904184,43.90189856,39.27144129,36.98339708,36.38426856,36.44104784,43.8943994,44.02563453,61.21448968,61.49597563,82.56992607,99.29865486,101.0280124,105.0944264,105.2843156,106.6949593,105.7037323,104.660547,103.4957683,96.22453904,86.64196449,82.6789316,77.89447393,55.0799172,36.16732886,43.23286725,38.48992274,36.20402114,36.01600673,35.80629836,37.61573611,37.0616025,49.51876186,52.28434123,75.44332321,89.07999176,90.25066263,97.87997636,98.77237523,100.7800047,100.2979165,99.5222902,99.714322,98.54740073,91.09699524,87.92565829,80.36919339,58.43578679,36.35025456,43.63889265,39.15466881,36.78225917,36.3076701,36.17456019,38.31771012,37.87686723,51.55799499,54.41731373,78.94837233,93.18952587,92.73020299,99.04930807,99.09617781,101.3512793,99.69343151,99.19339893,98.76541171,98.73996814,91.46472144,88.28722445,81.03152908,58.92189241,36.38426856,43.77360952,39.17395234,36.86153589,36.37141287,36.2176803,43.52988715,43.4104364,58.71057707,58.87073749,79.76792229,93.83659543,94.16280846,101.1364822,99.91063901,101.1008613,100.2799722,99.43738908,99.14170831,98.93815998,91.83673284,86.14916324,80.10752665,58.44837465,36.44747568,43.77173474,39.02370151,36.06716165,35.6137309,35.4026834,37.38245899,36.99036058,46.42804078,49.95398038,69.88243571,82.18746943,94.18155631,100.7850935,100.5745817,103.5718312,103.3883698,102.7271055,103.2209781,102.8063822,89.52351291,75.75855534,74.17141382,57.72149276,36.63334747,43.73156072,39.24224817,37.23354729,36.65825536,36.61754569,38.91469602,38.62919266,51.54647844,53.81872087,61.95744117,57.95771598,71.74543881,77.22571046,88.87430079,91.58765393,90.76837177,89.63680364,88.99134104,78.30023151,74.61547062,72.08209707,70.0433996,65.66362821,36.93840218,43.94394736,39.56685423,38.17120886,37.53190633,37.24988473,39.45704525,39.20368111,57.35028484,59.66511173,83.17226854,97.94800439,99.44997697,104.7668742,105.3879646,107.9489243,107.290606,106.168144,106.4046351,105.8826407,98.41723692,95.20626155,89.0824022,66.41943539,37.41191993,44.53022019,40.19812196,38.17549409,37.79276961,37.57850819,45.35566233,45.34012838,66.34042649,63.98221166,83.93155747,99.54371637,100.4899483,105.1005865,104.9870279,106.543905,106.8765459,106.5364059,105.7031967,104.6581366,97.37485502,91.3358967,85.06178652,63.66242648,37.34924846,44.48013658,40.0765286,38.05149029,37.4526296,37.32809015,39.65309446,39.49239839,59.4248711,60.0997946,83.5006242,99.3503454,100.5984182,105.1629901,104.0825769,106.1879632,105.172364,103.6920854,103.6187008,102.7865631,95.36294022,92.87616853,86.56295562,63.92328977,37.26300824,44.4504078,40.08991994,38.14281922,37.60314825,37.31282402,39.41071122,39.18091584,57.44375639,59.28667248,83.60721921,99.95429483,100.216765,104.3174609,104.4012907,106.1432361,107.1103586,106.3293757,105.7500664,105.286726,98.01094366,94.91566955,88.15331103,65.30929337,37.40442078,44.50183055,40.03233718,37.99390753,37.54047678,37.28122046,44.86018278,44.68689886,63.19560439,63.56815145,84.39355867,100.204445,101.4851927,105.7264977,105.7262298,108.0062392,108.1372065,107.6682418,106.6620166,105.1222804,97.54117545,92.69458198,86.72686561,64.97665251,37.45986093,44.52031059,40.17187493,37.61011175,37.25791953,36.9536683,39.1985924,39.04566331,54.26143855,56.04570058,74.95828891,87.58123302,100.9015982,106.3141096,107.531918,109.9080772,108.8839076,106.7088863,103.5562972,100.356035,86.37012033,73.73646312,73.57790966,57.30127254,37.0246424,43.98224659,39.67237799,37.74322166,37.21453159,36.91751169,38.95942308,38.64338748,52.14748174,54.79762776,62.37203703,58.76199982,73.20161304,79.2820845,90.19549028,89.67242458,89.55618772,83.65408895,79.34582728,69.1354668,67.59465931,65.43918936,64.4385885,56.8748923,36.49970191,43.64987355,39.28643959,37.91971951,37.26997174,37.27425696,39.69460761,39.49989754,56.22273408,59.53601923,82.81739802,97.44422221,100.6426096,104.9688157,103.6778906,105.9611139,105.9589713,104.5871625,102.4185691,95.34794197,86.03292639,84.43292921,79.92165486,56.49779219,36.44024436,43.61559172,39.08101645,37.01392933,36.64031097,36.73378251,44.24766293,44.25328729,58.98590301,61.2996586,83.34689157,98.27582437,100.2432799,104.9953305,106.769683,108.1564901,104.648227,101.5127788,96.47709967,92.24918606,87.7087186,84.72834218,80.41204573,59.07776759,37.27077522,44.26480384,39.89708465,37.68108585,36.5746934,36.05751989,38.02792153,37.84526367,51.69485448,55.38068667,80.59122185,97.51091108,100.8373197,106.3007182,107.026261,109.0917412,109.2275294,110.0344914,102.5720338,95.30937492,89.17587372,86.68187071,80.76397012,57.84014003,36.42738867,43.60032559,38.98111705,36.72922946,36.3036527,36.30793793,38.40984252,38.07586253,51.89465326,56.57680109,82.00963247,98.42071864,100.3873707,103.0190367,94.42179693,90.8366676,90.25869743,89.61430619,89.45789532,90.39287865,85.68501939,83.74113262,80.58800793,58.28794641,36.30954489,42.86808717,37.45584352,34.49983931,34.24460038,34.34878501,41.2394325,41.49868883,54.46873648,55.0799172,74.8782087,87.58685738,87.45722925,93.57439296,92.54138511,96.85259279,95.78691005,92.68949329,92.63699927,91.90154687,85.65689758,80.45195187,76.60087057,53.66820222,36.04546768,43.2783978,38.57589513,35.43455478,34.76525565,34.64393012,36.73887123,36.44078002,44.55914548,48.07490767,67.90908796,81.23132781,93.85641456,100.4390613,100.918739,102.9670783,102.0312915,100.5753851,100.8638346,100.7368847,87.60774787,73.28383586,72.43857453,56.25621243,36.4796149,44.12285565,39.24331948,36.79216875,36.23482121,36.08644518,38.05711465,37.88650899,49.3111961,52.01169356,60.15710954,55.65145955,68.65150381,74.30800548,83.98780109,87.10985794,86.60045139,85.20373466,85.30256275,75.20335041,70.47674333,65.84682173,65.9665403,60.4827869,36.24981952,43.45516348,38.86996894,36.31811535,35.61292742,35.47928186,37.49601754,37.2156029,47.13430001,49.57098808,58.91948196,55.14714172,68.18468172,74.28095497,84.70504125,86.2445096,84.94769231,83.77327184,83.9136131,73.60817409,69.49756862,66.6655682,66.5115678,60.81248167,36.30231356,43.58613078,39.13913486,37.41352689,36.79618616,36.64486403,44.13383654,44.09955472,60.88131316,61.06531016,81.60387489,96.00492102,96.85286067,102.1413683,101.8724702,103.0734055,101.9340704,99.57424862,99.2070581,97.90006337,90.70462903,85.06928564,80.36785431,58.70923794,36.69521546,44.03045541,39.51918106,37.31228836,36.85001934,36.80609574,39.07405295,38.91014296,55.88473668,57.82728434,81.13946325,96.19775631,97.15898669,101.7487343,101.2012963,103.4092603,101.9415695,101.0087288,101.5084936,101.1908511,93.54412859,89.89257819,84.81565365,62.14009904,36.97643358,44.19382975,39.66916407,37.44673742,36.80154269,36.75333387,38.99799014,38.77435478,55.41362937,57.31921694,81.21579388,97.52349889,98.49088923,101.6338366,100.0774951,100.9460574,99.56862426,98.17003277,98.50695883,98.50669103,92.07027774,88.71815772,83.64042978,61.16815564,36.99919886,44.16329749,39.5574803,37.16176971,36.58728126,36.41292603,43.87029499,43.79610697,59.36005703,58.94117593,78.84284858,93.06766474,92.92518084,98.68051059,97.9683592,99.51693364,97.67267843,97.01596718,96.59172956,95.94466,89.40352646,83.71649253,78.92025052,57.27422204,36.26990653,43.82958532,39.19189674,35.88557509,35.36974071,35.3726868,37.58814996,37.32621536,47.65843702,49.96094388,68.74283274,80.21010431,91.26304787,98.50454839,98.60337648,100.6535905,99.22098507,97.9723766,98.1606588,97.81944753,86.1630902,72.35528039,71.32762902,54.77191639,36.15313405,43.50605057,38.96933268,36.44881482,35.93217695,35.91691083,38.21432897,38.08737908,50.39482327,52.37647364,60.37485271,55.80760256,68.68792825,74.34201948,83.87825996,86.2447774,85.982575,84.52988253,84.48649459,74.67171425,70.57691055,67.20363222,67.02659871,61.48740517,36.56183772,43.53390455,39.06923207,37.53351329,36.95581092,36.91295863,39.14502705,38.95112046,55.04777798,57.86344096,81.65261939,95.22179556,97.39654899,102.0942308,98.6636375,97.90006337,96.41951688,93.99863059,92.82822759,92.20794076,86.46118141,84.38873779,80.56176088,56.01302571,36.3566824,43.55158112,38.86434458,36.56531947,36.18527326,36.17214975,43.61585955,43.61585955,58.04422404,59.08901632,79.06380568,93.62849402,94.37037419,100.2989879,101.6303548,104.1203404,104.895699,104.6950967,104.3913811,103.994194,97.79400396,93.28514003,88.13831279,63.40317015,36.95982832,43.8673489,38.98995534,36.62129526,36.08215995,35.9396761,38.08068341,37.93096823,53.11808601,55.57834284,79.47036673,94.60150873,96.62440437,102.7083576,102.726302,104.8694519,104.1409631,103.2616878,102.9137808,102.5401624,95.80806834,92.31855317,87.43741004,64.52938177,37.14596793,44.08750252,39.16859581,36.75788692,36.14536707,36.04814595,38.12701744,37.62939528,51.9720552,54.68889009,78.91864356,94.03130548,95.69852721,101.8574719,101.3169975,103.4352395,102.6092617,103.1545571,104.5622546,103.536478,95.94358871,91.8262876,86.76302222,64.22298794,37.25202734,44.35211538,39.78084784,37.39236858,36.66950408,36.39337468,43.60246821,43.35472844,59.25855067,59.10829985,79.4309962,95.77860744,99.33775752,103.8942946,103.5509407,104.9227494,103.5032675,103.536478,103.8160892,102.9186016,96.46156574,91.95350529,87.11467882,64.62071071,37.30693183,44.35881104,39.61827697,36.52943068,35.71711204,35.60757089,37.80348269,37.79116265,48.94346993,50.84745053,70.03161522,82.52332421,96.95784872,104.4189673,105.1892371,108.1883615,106.6912097,102.8382536,99.13581615,97.29638183,84.15894241,70.53593306,70.82090076,53.92210201,36.14831317,43.42061383,38.87184373,36.30552748,35.48731666,35.33545888,37.50432017,37.34978412,47.15438702,50.28153254,58.57612803,53.88353496,67.18059911,73.54148522,84.12573191,86.20701382,83.28636275,84.14046236,86.65107066,77.32560985,73.45551283,69.30205506,67.63992205,62.71914054,36.50479061,43.39758072,38.60723087,36.78654439,36.1185844,36.10706784,38.3945764,38.27244738,53.57928373,56.56849846,81.52807994,98.33554972,100.8389267,106.3079496,104.0105314,104.9372121,103.4775562,105.4656344,103.6875323,102.174311,96.0011715,92.64423059,87.7044334,65.21260791,37.15346709,43.87966893,39.2315351,36.93090303,36.25785432,36.18580891,43.63085785,43.61398476,58.75932155,59.29711773,80.22349565,96.30113747,98.8883442,104.4760144,104.1187335,105.3164548,104.5815382,101.8411345,102.5380198,104.1929215,97.08479861,90.31949406,84.43801789,60.60920114,36.77315305,43.91020118,39.28724307,36.97777271,36.2666926,36.18125586,38.36645459,38.04827637,52.89980717,55.6578874,79.7839919,95.49899628,97.76748911,103.7491325,103.8600128,105.9305817,105.3215436,105.2028963,104.546185,102.5859608,95.56193555,92.43425434,87.17627892,63.8525835,37.05383552,44.30578134,39.6935363,37.32005534,36.69146589,36.67780672,38.96772572,38.81077922,55.97097691,57.30957517,80.24679658,93.60358613,94.60365129,102.5348058,103.012341,105.7251585,105.1581692,103.8067152,103.9548235,102.9649357,95.74780731,92.27945051,86.99496025,64.39064751,37.27345348,44.38505807,39.78084784,37.71617116,36.90786992,36.66602234,44.29158653,44.31676224,61.80210164,61.29456988,82.02248815,98.19520846,99.78154655,105.4324239,106.0473541,107.8243849,106.3580332,104.2432729,103.2568669,101.8250649,95.17412234,89.82374668,84.89171649,61.7137188,37.25497344,44.50290186,40.11081043,37.40174252,36.79618616,36.88537247,39.22296464,38.61794394,50.48561655,52.94373077,70.78260152,83.45509362,97.93086342,103.2649017,102.3130453,103.6446801,101.7441812,99.62888529,100.0236619,99.64388353,86.75525522,73.48443812,72.86763303,56.23050106,36.62584832,43.78512607,39.30866921,37.15052099,36.618617,36.71798074,38.87077242,38.59598214,51.35069706,52.86338273,61.96065509,58.53568619,71.57536881,78.30773067,88.54862336,91.16261283,91.13181269,90.2319147,90.2844088,81.7632318,76.90538962,73.40917879,71.99639251,65.86503395,36.76485042,43.90698726,39.35634238,37.76920086,37.15427057,36.91751169,38.93076562,38.54375592,54.98082128,57.5808837,81.90892962,99.13340571,101.1972789,106.1716258,105.4859892,106.6344305,106.2798278,105.705875,106.0529785,105.8941572,98.85165191,95.35704806,89.41048998,65.88699574,37.30050399,44.4793331,40.01037538,37.88784813,37.26434738,37.26675782,44.99141791,44.74501727,62.5996898,61.7616598,83.00514462,99.9885766,100.6581436,105.7570299,106.2136746,108.8946207,108.4347621,108.4864527,108.1950571,107.3414932,100.2373877,93.55403815,88.43426135,65.98769861,37.77107565,44.87062803,40.23427858,38.02176151,37.37683462,37.28979091,39.63595354,39.47445399,59.78911554,60.45091551,84.8416329,101.6833845,103.422116,108.6808949,108.5204666,109.8009465,109.4452725,106.6124686,106.2610799,106.1153822,98.58168251,94.76970392,87.96958191,63.5566349,36.93920566,44.19302627,39.71523027,37.63073442,37.03214155,37.06401294,39.41687124,39.37964331,59.58128195,60.59929155,84.53497121,101.8084596,102.1153891,106.5797938,108.7601716,111.2852425,108.6798236,107.7922457,107.4459456,106.9164521,99.68486103,96.20123811,91.92404432,70.10928499,38.19986633,45.06239201,40.83126448,38.57214556,38.1165722,37.36879982,44.90142811,44.86794976,63.47467991,62.49041648,83.95325144,102.0580742,103.6776228,109.1311117,108.6525052,101.9777262,96.29819135,95.306161,95.59568172,96.33541933,89.93141305,84.29473059,80.95385929,58.66772479,37.10606175,44.07196856,39.72406855,37.16069841,36.39257119,36.28410135,38.51831237,38.36216936,49.61678646,52.81383478,71.93988105,86.13041539,101.023995,107.6093199,108.9106903,110.1967945,110.3213339,107.9714218,101.2262042,96.12330051,83.08843878,70.51852431,70.61199586,51.71172757,36.13974271,43.3544606,38.92701605,36.89046118,36.50184452,36.56505164,38.88898465,38.61285523,50.32518831,53.60178118,62.37551879,59.35041526,74.20141042,81.14589109,93.96943749,89.46030576,85.61190268,84.75271439,85.34246896,72.68872474,68.00818387,64.60839068,64.93969241,58.71968319,36.44801134,43.56416898,39.06628597,37.57020556,37.01580412,37.00375191,39.33170232,39.31536488,56.30683169,59.27328115,83.79791193,100.9640017,103.9451817,110.843864,111.6269895,113.4206255,113.2291293,113.2267189,113.5489145,112.6982967,100.1174013,93.66706108,89.4137039,68.68899955,38.2175429,45.20407237,40.94830479,38.73230598,38.47733487,37.72634858,45.26968994,45.24746031,65.48927297,64.15442428,85.3448794,103.7898421,105.3603784,109.9150407,111.715908,115.0,113.6236382,114.3807845,114.7991299,113.7283585,106.5187293,100.2253355,94.02327068,70.93579845,38.27110826,45.19684105,40.85724367,38.65195794,38.41707385,37.86883242,40.15634098,39.96136308,62.45024246,61.50159999,86.24799132,104.62198,107.3380114,111.3829993,111.4780778,114.5738876,114.0462688,114.2265163,113.855844,112.30968,106.0749403,97.52724849,85.49325547,61.36741877,36.8216297,44.21605937,39.64720226,37.5396733,37.30184312,37.4486122,39.55399854,39.21198375,57.10147376,58.89752017,83.62730621,101.5443824,102.3936612,108.5812634,110.0079766,108.3257566,102.721749,99.44140648,99.53969897,99.03404194,93.56742952,90.82407972,85.49325547,62.46684771,37.06910165,44.21846981,39.75379733,37.68429977,37.08517126,36.88189073,44.38773634,44.34675884,60.62152118,60.93728896,83.66373071,103.077423,103.2908808,107.2038302,108.0702499,105.8708563,102.8050431,102.5460546,99.96795399,97.90756249,91.39053337,86.73195429,83.26332962,61.72148578,37.24265341,44.38371893,40.03019457,37.59430997,37.12480962,37.07419036,39.25671081,38.9655831,52.33469266,54.79227123,72.91557403,83.03540908,95.17010494,100.8568711,102.5023988,106.7370081,106.8170883,105.7173915,105.4538499,104.0924864,90.4689414,76.18788167,75.65303159,58.39695191,36.58995953,43.71120588,39.20073502,37.17810715,36.38025116,36.08135647,38.24271861,38.08925386,50.67229182,53.92049505,62.56085491,59.05205622,72.77094757,79.7400683,90.57875041,92.90830775,92.89464858,92.20311988,92.13321709,83.45937882,78.75393009,73.85966344,72.36063693,67.53091654,37.05999553,44.13892526,39.76424257,38.15272881,37.29193353,37.16712625,39.38258941,39.21118027,58.34365438,60.59286371,85.28194014,102.4086594,103.5214797,108.2775478,108.287993,110.3714176,110.4166803,110.9097494,110.7485177,109.0221062,99.89269464,96.03197155,91.0576247,68.39519358,37.80616096,44.81813398,40.46782354,37.76625476,37.27613175,37.0806182,39.14100964,38.76230257,53.77961816,56.02668488,64.68365,61.1577104,76.10753363,82.36744902,94.13415096,97.32102184,97.49162755,95.79467705,94.33930625,84.74735782,80.70719082,77.20615911,76.1961843,70.66368643,37.28175611,44.24819859,39.79825657,38.22772032,37.79839398,37.45504004,39.70424937,39.58212036,59.26899592,60.4187763,86.16228672,104.2652347,104.7521438,109.6713183,110.2776782,108.3000452,108.0715889,100.0311611,96.95034959,96.15677881,87.68595335,84.85957727,81.5872696,58.85922094,36.85350108,43.98305007,39.49829058,37.56618816,36.75654779,36.56987252,38.77167651,38.59491084,53.5150053,57.30823604,81.65770807,98.5243676,101.0901482,105.5406258,102.0650377,100.8868676,97.1994285,96.62386877,97.38931767,97.75918651,92.8362624,90.90657039,84.36570466,61.05379361,36.72815815,43.65255181,39.06414336,37.11597133,36.66307624,36.6295979,44.14267483,43.96858742,59.39621364,60.49108953,81.30364104,96.6921646,98.99252885,105.1024612,105.2270007,101.0419393,95.82226318,95.69879501,98.24073904,99.67602275,94.23699645,89.51306767,83.51053376,59.84428785,36.92367171,43.9884066,39.43669041,36.91777951,36.19437937,36.00449019,38.17067321,37.87445679,48.04116149,51.5861168,71.31343421,84.63085317,99.27642521,106.1169891,107.3894341,109.2529729,109.6598018,109.1964614,105.6549879,102.3976786,84.86439815,70.64708117,71.23603226,52.90061065,35.98252838,43.17501666,38.5935717,36.43488782,35.94985352,35.80629836,38.16772711,37.90606034,48.12606258,52.03981537,61.31144297,58.2868751,69.48953381,75.55554263,86.82542589,86.67330022,86.30236018,86.76462918,89.36924468,82.46306319,78.5691296,73.07064574,70.38943181,66.05385183,37.01848239,44.04866763,39.58024557,38.0455981,37.26943608,37.11918526,39.25831777,38.97093964,55.49960177,58.77057028,83.5986488,100.4130821,102.3995533,107.081969,107.7070767,112.329767,112.9511251,110.8950189,110.6646879,109.3890289,94.37840899,87.03540206,83.53088857,62.26624546,37.26086562,44.47719049,39.99484143,37.93498564,37.33050059,37.18507065,44.62878044,44.47370873,61.44723115,62.8546609,84.75164311,101.5430433,103.7121724,110.254645,111.4989683,113.3525975,112.3905637,105.4026951,99.96045479,103.4909475,98.91485905,92.93160868,88.20901906,65.90815406,37.93123607,44.87196716,40.40113467,38.27994654,38.00729887,37.54128026,39.78031218,39.63273962,58.72664668,60.7527563,85.40433695,103.077423,104.9996158,109.8113918,110.2849095,112.3827967,112.1602326,110.409449,109.1651257,109.271453,102.0229889,97.52055284,91.99903587,69.7214718,37.92936127,44.86794976,40.46969832,38.2625378,37.97649879,37.7606304,40.25436559,40.12554091,63.59198804,62.46738337,87.06995172,104.1886363,105.5494641,111.4545091,112.6409817,113.078075,111.4052289,111.7622421,111.8787467,110.3979324,101.9895106,97.34967933,91.94332785,68.88424528,37.81901664,45.08676424,40.90973773,38.85470281,38.56973511,38.09889563,46.03192497,45.91167074,70.45853112,66.66476472,88.13081358,105.2208406,105.3011887,109.5309771,109.2144059,110.931979,110.3714176,108.8806936,108.779723,108.4468143,101.0555985,94.60686521,89.24952611,67.08444929,38.01292323,44.38746851,40.17562451,37.75179212,37.4336139,36.93492043,39.22805335,39.08824777,54.60372117,55.61985599,74.41272575,88.07483784,102.3151879,108.5046648,105.8772841,106.114043,106.2259946,105.7511377,106.0647629,104.4420004,90.46653096,76.76451274,75.9071992,59.60645766,37.1186496,43.80414178,39.37267982,37.47191313,36.89474641,36.78279481,38.8646124,38.64419096,52.21952715,54.63344995,62.27401243,57.96816123,68.71658572,71.89461833,81.5752174,85.8481259,86.32405415,83.96369668,84.21545383,73.28678195,69.07333099,67.00945779,68.81782424,64.48840428,36.68423456,43.65817618,39.27974392,37.7785748,37.10097303,37.19685503,39.64720226,39.04834158,55.1249121,59.64850647,85.40674739,101.78007,101.6121426,105.1246909,104.8804329,107.1406231,106.5291745,105.3226149,104.2218468,103.5212119,96.56012594,93.86525285,89.49057022,67.69188044,37.98721186,45.0023988,40.64485704,38.53518546,38.10612695,37.66421276,45.48448701,45.47189916,66.84876172,64.69730917,85.41397871,101.4380552,102.483651,107.9486564,107.7745691,108.7925787,107.2442721,105.5133075,105.7465847,105.2460164,97.96541308,92.24516866,87.41678743,65.52221566,37.83830017,44.9523152,40.57361511,38.46046179,38.06997034,37.45745048,39.74442339,39.63273962,60.33119694,61.40009364,85.99114541,102.6325626,103.5557616,107.6203009,108.2566573,109.9011137,108.117923,106.9601078,106.7715577,106.0695838,99.28687046,95.62433922,90.18906244,67.54698615,37.76625476,44.91106988,40.62851961,38.46501484,37.87552809,37.490661,39.88396114,39.66327187,60.45493291,61.3647405,86.14835976,101.8847902,102.5230215,106.9603756,107.2986408,109.9375382,108.0788203,106.5313171,106.6847818,106.4860544,98.37170634,94.53696242,88.88394255,65.98528817,37.4965532,44.6812745,40.28436218,38.17844018,37.56377771,37.53806634,45.40279985,45.14354352,66.70306396,64.18308174,85.1075849,100.8892781,102.9914506,108.6112599,108.8378414,109.2594008,108.3072766,107.411396,107.6604749,107.4628187,99.41623079,92.76635961,87.3490272,65.26670891,37.65939188,44.77153212,40.43193474,37.69447719,36.86957069,36.74770951,39.30679443,39.17930888,55.08580939,54.34526833,73.90492617,88.57085301,102.2811739,108.0107923,108.9396156,110.8952868,109.2275294,108.7041958,109.3614428,107.3366723,92.82474579,78.50217291,77.9750898,60.73615104,37.05249639,44.21820198,39.57622817,37.31443098,36.58781692,36.48202534,39.0054893,38.62249699,54.27027683,55.52611662,64.30869251,61.02593962,76.13860154,82.56617655,94.18128851,96.5614651,90.24584175,83.74675699,83.48375111,76.55908959,72.30867853,65.81361121,65.12609985,58.59541156,36.1657219,43.58720208,38.97308225,37.27077522,36.72708684,36.71878422,38.88148549,38.67311626,55.75966158,58.21456187,83.00300198,99.7512821,101.2136163,106.0369089,106.8875268,109.7133672,109.6879236,101.5650051,95.85199195,97.72918985,95.10850483,86.79730408,80.16591289,57.24020803,36.44747568,43.84994016,39.29286743,37.13177312,36.74904864,36.82537927,44.48710008,44.34702667,61.56427146,61.86450528,82.67223596,99.63022437,102.3695568,106.4997136,101.2173659,101.4407335,106.8058396,102.4938283,94.49464584,93.31968969,88.95464882,85.13195711,81.58593052,60.13541557,37.31550229,44.24444901,39.80602355,37.77536088,37.08624256,36.95768571,39.23180292,38.9165708,55.7160058,58.62326555,83.49098243,100.1417735,101.9056807,106.9828731,107.7239498,109.7200628,108.7732952,108.1460448,107.1850823,105.5920486,98.31224879,94.37814119,88.89090599,65.20992963,37.28898743,44.46058522,40.08483123,37.9515909,37.32300144,37.24800994,39.58024557,39.43294084,59.12570859,60.4827869,85.606814,102.0369159,102.9718991,107.2030267,107.3712219,110.1930449,109.2572581,108.4053012,108.2207685,107.8326875,99.63772357,96.46531526,91.25206695,67.85177303,37.77803914,44.8542906,40.42684604,38.32119186,37.99417536,37.65644579,45.48341571,45.47270264,68.8004155,63.94391243,85.49432675,103.5209441,103.3369471,107.8878598,108.9771113,110.477477,109.0499602,108.0365037,105.5826747,106.0077158,99.3056183,92.91607475,87.69666639,65.60711676,37.7035833,44.20722109,39.910476,37.45771831,36.8626072,36.63093703,39.03816416,38.84077582,54.17546615,55.47924693,75.56170265,89.43887959,102.0307559,107.1965988,108.8482866,110.8674328,110.7645873,110.3084782,109.0041618,107.8766111,93.64965231,79.19718341,78.18533382,61.31492472,37.16739408,44.2214159,39.78031218,37.63287702,37.18748109,36.98339708,39.18868282,39.08289123,57.03344576,56.18336354,63.37237007,59.27649507,73.64674115,79.44063796,90.61276439,93.55323467,92.39890121,90.80131447,91.65327144,83.42107964,77.86956604,73.90385486,73.40569704,68.52857131,37.22952989,44.20695326,39.79932788,38.27084042,37.69501284,37.57449079,39.82236098,39.54864201,60.74123975,60.66544477,85.41397871,102.0195071,103.360248,108.5761746,108.3466471,110.7024515,110.3923081,108.7987387,108.9047981,107.944639,100.992927,96.55262682,90.61544271,67.63483333,37.46628877,44.44692606,39.88744289,37.70572591,36.95527526,36.79457919,44.30149611,44.29721089,63.55234967,62.5996898,83.5051772,99.55630417,101.562059,107.4692466,102.0288811,98.67836803,97.47850399,97.98683925,100.5930617,101.2594147,94.64944967,86.12639799,79.51321902,57.65908913,36.53639418,43.85690366,39.28483263,37.14650359,36.56772991,36.61379612,38.83809755,38.5785734,55.18142355,56.83204001,81.19008251,97.80766313,99.84689626,104.7462516,104.4339656,99.82895189,93.45226395,90.94620873,90.83827456,91.34607415,85.59020871,82.78043792,79.48456155,55.61235684,36.27097783,43.42998776,38.73284163,36.45095743,36.10412175,36.11403134,38.32842318,38.07318426,52.85588359,55.49826263,79.95861496,96.30381571,99.08091169,104.1680136,104.8565962,106.7940552,105.5746399,104.9832783,105.7195341,104.6594758,97.70722809,94.72444122,89.37085164,66.70279612,37.89534728,44.30712048,39.64693444,37.98131967,37.34523106,37.17194714,44.76269384,44.76162253,64.58803584,62.67789522,82.16631114,96.34881061,98.82272661,103.7365446,104.5445781,106.4705205,105.263693,104.2440764,104.1637284,104.0552585,97.12899003,91.55979992,86.60286183,64.62981682,37.61439698,44.72305547,40.3684598,37.41727647,36.56531947,36.42792433,38.594643,38.22102464,51.57326111,52.4830687,70.82786425,83.54669038,98.28252002,105.9166546,106.1260952,109.050228,108.9572922,104.2272033,99.29651222,98.94324867,89.12659362,76.65336462,76.62149323,60.44930855,37.21828116,43.73905987,38.93237258,36.7605652,36.00529367,36.01279281,38.32788753,38.24887863,51.97178737,53.42528332,61.75228586,58.16662088,71.58018969,77.77421971,88.31695322,89.13864582,87.81129628,86.56161646,86.45287881,76.38768045,73.07921619,70.5983367,69.88270353,64.84889913,36.86555329,43.97421179,39.55694464,38.18004714,37.57636558,37.48744708,39.7454947,39.33545189,57.75470329,58.60344636,82.34468377,101.0941656,101.8971103,104.6723314,104.3354053,106.9009181,106.3770489,105.5566954,105.4152829,103.9240234,96.59253304,93.11989096,87.86700423,65.70567701,37.4786088,44.56557333,40.29828918,38.2175429,37.56029597,37.5195863,45.38646241,45.38914069,66.38006486,63.43691633,83.97708805,98.65613838,98.65399574,104.8750763,105.7093567,108.1149769,107.9982044,106.891812,106.3607115,105.350201,98.28412698,93.58644517,87.38357686,65.06932057,37.72447378,44.87893066,40.56397335,38.5295611,38.01051279,37.75366691,39.87726548,39.39812336,59.83437826,60.04917534,84.57434175,101.560452,102.3475949,106.8219092,107.3787211,108.6958932,107.536471,106.3299114,106.1317196,106.3692819,99.03297066,96.29390615,90.48126149,68.30118637,37.96980312,44.95151172,40.53531588,38.51616976,38.27084042,37.84312105,40.10625738,39.93029518,62.60959939,61.01522655,85.11294138,101.6311583,102.0441472,107.3289053,107.9848131,110.3392784,109.4257212,108.3632523,108.3868211,107.352474,100.2727408,97.61616701,91.35169851,69.04895875,37.8806168,45.04792936,40.67297885,38.5475055,38.21673942,37.94596654,45.90872464,45.8982794,70.49227729,65.37705355,85.67457415,102.0602168,102.4683848,106.8468171,107.1114299,109.8384422,108.6026894,107.0616141,99.72423157,94.7544378,88.6329888,85.07973089,80.61211234,59.2387315,37.16123406,44.43353472,40.10465042,37.36371111,36.64807795,36.63013355,38.97361791,38.83729407,52.57359415,54.0209301,73.38989526,86.80614236,100.4958406,106.1052047,106.6633558,107.9202668,108.2687095,108.2325529,108.2829043,105.931653,91.04182289,76.76638752,73.45953023,56.17827484,36.35346848,43.54327849,39.07967731,37.08035038,36.44586872,36.43301304,38.60080302,38.53893504,52.90328893,54.26733073,62.7635998,59.59065589,73.49568684,79.49286418,90.38618293,92.77600137,92.05661858,90.95210097,91.54131987,83.35385509,78.95774627,75.69534821,73.79886676,69.87895395,37.41111645,44.51307927,40.28730828,38.83568711,38.57884123,38.16612015,40.49380273,40.21901245,64.06925537,61.78174681,85.59342263,102.616493,102.6009591,108.0710533,108.46583,110.7445003,109.1996753,108.3246852,108.7055349,108.1420274,101.0309585,97.61536353,90.98986455,68.90593925,37.94114566,45.08515728,40.86715327,38.77006955,38.44680262,38.02792153,45.92318729,45.90738551,71.22264093,65.94913156,86.59000615,102.5136475,103.1998198,108.7205333,109.0017514,109.5515997,108.8509649,107.8000126,107.7568925,106.8342292,99.24883908,94.41670825,88.94607834,67.34290214,37.96846399,45.07444421,40.82858621,38.63321006,38.27994654,37.92909345,40.23695684,39.99484143,64.06122056,61.9386933,86.51742504,103.2477608,104.1733702,109.0341584,108.9522034,110.7996726,109.5548137,109.0121966,109.4179542,108.7746342,100.7467943,97.70696029,91.55979992,68.62980984,37.94409175,45.09104947,40.8425132,38.75989213,38.52045499,38.1795115,40.48389314,40.23561771,64.9565655,62.0806415,86.526799,102.9293147,103.5354068,108.7044636,108.8721232,111.6235078,110.7613733,109.2711851,108.9321164,108.7347281,102.0527176,98.74800294,92.12330745,69.57684534,38.06809555,45.2343368,41.05731028,38.98325967,38.76524867,38.2255777,46.25314989,46.05442242,70.92588885,65.51819826,86.90363129,103.4601474,103.7277064,108.6867871,109.305467,112.4851065,112.2820939,111.4172811,108.7751699,105.0721968,98.24984512,95.08413254,89.90704084,67.85712956,38.07666601,44.97883005,40.57763251,37.87338548,37.20033677,36.70619636,39.010578,38.86488023,54.47034344,54.75584679,73.98768464,87.30188974,101.0732751,107.9349973,108.2100554,107.4818344,102.7999544,102.8698571,104.8512397,101.6233913,87.17038676,73.14054853,71.37798046,53.51741574,36.11590612,43.31053702,38.61071261,36.28035177,35.78139047,35.80603054,38.11201915,38.02604675,50.10690947,52.03017361,61.07843367,58.39641626,72.53017129,78.9280175,91.53248159,94.01630715,92.94366088,90.34868723,90.15370931,80.80039454,75.82470855,73.83368424,72.32555162,67.60403325,37.4445948,44.36202496,39.77709826,38.12300004,37.35139108,37.13498704,39.25938909,39.02048759,58.02306572,58.24804022,82.65134547,99.27963913,102.6438114,107.2169537,106.6100582,111.989627,114.8920658,114.6255782,113.7937082,111.3270235,103.5881686,100.2534573,92.23150949,69.29214547,38.0525616,45.02623539,40.50585494,38.29762311,38.02015455,37.83106885,45.37869544,45.16041661,69.95394546,65.73620926,85.85160771,97.43377697,95.24723905,97.68312367,98.32269403,101.2864652,101.504744,100.5577086,100.5156597,101.6999897,96.5903904,92.33944366,86.3468194,64.00578042,37.26086562,44.20293585,39.77709826,37.85811936,37.3926364,37.30318226,39.59577952,39.40026597,59.55289231,59.29363598,82.31147328,99.11974654,97.49109187,99.37337853,100.8247318,103.2482964,104.2100624,99.63129573,94.62186354,93.41691081,87.49927803,85.81411193,81.04411689,57.77398682,36.81520186,43.81726529,39.25563951,37.11356089,36.53398374,36.54175071,38.80515486,38.65999275,55.22427583,55.55504191,78.08061355,91.18136067,90.58678521,94.38992552,93.33495582,95.46632139,96.59788952,97.1343466,97.81944753,97.73347514,92.0108202,89.42254219,82.8589112,60.7227597,36.91751169,43.5454211,38.61392653,36.4466722,36.13840357,36.18929067,43.57032899,43.56122289,60.38663709,59.22292971,79.46875977,94.47857624,96.35389937,102.7096968,104.1187335,106.6987089,105.4045698,104.0600794,104.5518094,103.7785934,97.08265605,93.6745602,86.28280877,64.16727997,37.62752049,44.83688185,40.16571492,37.25283082,36.50050539,36.40810515,38.7285564,38.57375252,53.79434864,53.31681348,72.31537421,84.81431457,99.00806277,105.6740036,105.9573643,108.6176878,107.7027915,107.1593709,107.8200996,106.7096897,92.6155731,80.59925665,77.50451814,61.05459709,37.09615215,44.17508187,39.84619757,37.84901324,36.97937968,36.53853679,38.69802415,38.45698004,54.58604461,54.09993899,62.54719575,58.85011483,72.54088435,79.94227752,91.43285002,94.88111989,94.33823497,92.89920166,90.62669143,79.41546224,74.96444893,72.61239411,69.91752101,65.70889093,36.89206814,44.07062943,39.63515006,37.95185872,37.23006554,37.23595773,39.460527,39.09039038,58.93099852,57.77773639,82.55278518,99.86135891,100.696175,106.379995,107.0862542,109.0665655,108.6664323,107.3468497,105.8850511,104.9455148,97.89577817,96.58583732,88.9474175,66.25632888,37.63421616,44.87196716,40.59343429,38.44707045,37.90150729,37.6315379,45.47243481,45.478327,70.11651631,65.37919616,85.72706825,103.3498028,104.2788939,108.2976348,108.8099874,110.0765403,109.6164138,108.8292709,108.2995096,106.8602084,98.91405557,94.89504686,87.8929834,65.99091253,37.73277642,44.84545231,40.39604595,38.09219996,37.44272001,37.35273021,39.58426297,39.53042979,62.15188342,60.40163539,85.86151727,102.9777914,103.5177302,108.6251869,108.8421266,109.3368027,108.1514014,107.2919452,102.0326306,101.4659092,95.58496868,92.32498101,84.11421531,61.81656429,37.01687543,44.24177074,39.71174852,37.65403535,36.8077027,36.53318026,38.70418416,38.76337388,57.48205562,58.51506352,82.70785689,96.44201433,99.41355255,106.7362046,106.4860544,106.9092207,106.856191,105.685788,105.1051395,104.5571659,98.51285108,97.44341873,90.02809857,67.27005325,37.76786172,44.86018278,40.49755231,38.39350509,37.9365926,37.70599374,45.30718569,45.02195016,66.76948499,62.9976804,84.67665155,102.0869995,102.1052117,107.3511349,109.5416902,110.2924086,109.0124644,108.3179896,106.3569619,104.1575683,97.38985335,93.6705428,87.04263339,65.60042108,37.9055247,44.86125409,40.4244356,37.74188253,37.26113345,36.91777951,39.14502705,39.01566671,56.05721713,55.20365317,74.93150623,88.59629659,95.86913284,97.70026456,99.73119509,103.8634945,105.3984098,100.4728075,99.98134528,101.8904146,89.22113642,77.30846893,75.29976806,57.81175039,36.67378932,43.60246821,39.20823417,37.19042718,36.50586192,36.52541328,38.87077242,38.74489383,53.82059566,54.45052425,63.50655129,60.11345377,73.8872496,80.25724182,92.14875102,93.86819897,93.1595293,91.71460383,91.83753632,83.05656736,78.84820511,76.38580567,72.43321799,67.96934899,37.14596793,44.06098766,39.62657961,37.76250519,37.22819076,36.99384232,39.16377493,38.91094644,56.05078929,54.43284768,63.60671851,60.67160479,74.17382426,79.98245154,91.73817256,94.16736146,93.03124024,91.41945866,91.91092083,81.27578711,78.19979647,76.63033152,73.31168984,67.92274713,37.03294503,43.99724489,39.51302105,38.0865756,37.39290423,37.29246919,44.90062463,44.69546931,65.77718676,63.2197088,85.08535525,101.896039,102.4582074,107.4290725,108.2783513,111.0450019,110.2945513,102.5556963,100.5577086,102.2209129,95.7724474,91.58310085,85.13838495,62.89831666,37.54422636,44.51495406,40.11456,38.1366592,37.4965532,37.20381852,39.39973032,39.02771891,57.25734895,57.68774659,82.37762647,99.4692605,102.3489341,107.4312151,108.8844432,112.2231719,107.3441714,99.42640824,100.0707995,102.1408327,93.7608004,92.0145698,85.09339005,62.40712234,37.28738047,44.22409418,39.83012796,37.83267581,37.01339367,36.8636785,39.0215589,38.91978472,57.08808242,57.22119233,81.44451798,97.89417121,101.1359465,107.236505,108.274066,110.625853,110.765123,104.9273025,99.44274564,95.24723905,87.23198695,86.09693701,80.10190229,58.54023924,36.570676,43.79932089,39.09815736,36.7126242,36.18018455,35.97904664,43.29580654,43.2974135,59.79393642,59.47227645,81.55111299,98.47428402,100.1455232,105.9812009,107.8305448,109.5807929,108.3174539,104.8932885,104.1725667,102.6435436,95.65996015,92.15223274,84.6865612,62.78770421,37.24720646,44.40675204,39.87164111,37.19337327,36.50827237,36.28490483,38.68731108,38.29869441,52.84061746,53.16575917,72.57784445,86.67838899,101.4292169,107.862684,107.8029587,110.6606705,110.551665,108.3707515,108.2245181,107.8565241,93.40244816,81.72359346,77.21017651,60.53742357,37.01848239,43.66647881,39.14395574,37.12025656,36.49729146,36.41774691,38.55232638,38.35815196,53.96334733,53.55116191,61.45660509,58.35704572,74.5281591,81.59423313,92.2398121,94.02059243,93.10382135,90.99441755,91.26626179,82.10819275,77.55647654,77.56317221,73.36284475,63.29255769,36.17027496,43.38311807,38.90237598,37.52521066,36.91751169,36.77395653,38.874522,38.65892143,57.09933115,57.83880089,82.21746608,99.04046979,101.9959384,107.7260924,108.1747023,109.9554826,109.7256872,109.5719546,108.6072425,106.318127,98.16708665,97.62982617,89.3079123,66.62378723,37.60073781,44.76563993,40.47398355,38.34476062,37.85838718,37.62136048,44.88750111,44.5023662,66.07688493,63.49851648,84.30812195,100.8316954,103.3532845,107.8375084,108.513771,110.0111905,109.3180548,105.1327257,105.7286402,105.5532137,96.46799358,90.65534884,83.58124003,63.41736497,37.66180232,44.63494046,40.3505154,38.31824576,37.71831377,37.50780192,39.82691404,39.6555049,61.53722095,60.21629925,84.44391013,102.1796675,103.647894,107.7022559,107.3163174,108.9905027,108.7299072,107.8134039,106.7442394,105.5939234,98.2876087,96.85419975,88.32846975,65.61622287,37.54797594,44.73323289,40.25570472,38.13639138,37.3246084,36.86582112,39.00897104,38.7205216,58.07555977,57.98744476,82.32459677,99.05064723,99.97250699,105.936206,107.2769469,107.8508997,105.5108971,99.62701044,95.4537335,94.4558109,88.57379914,88.54353468,81.55754083,58.45292771,36.55460639,43.75030859,39.21921507,36.96572051,36.45684962,36.39524946,43.59845081,43.48301746,60.41288411,59.25855067,79.1470998,92.35765591,93.94720784,101.7064176,103.2914165,105.1155847,103.4293473,102.5457868,102.3767881,101.4166291,94.60552613,91.62488183,83.4146518,61.81281471,37.30478922,44.0334015,39.32768492,36.72842598,36.28597613,36.06850078,38.16183493,37.89374031,50.6251543,51.75752595,71.07533619,83.38170911,97.32530712,104.4952979,105.2494981,106.9003825,105.5275023,104.0284758,103.3425715,102.5240928,88.15250755,75.55125741,70.97141941,54.72263627,36.29454659,43.52908367,39.03387893,36.78333047,36.12608354,35.99350928,38.00917366,37.62216396,50.32733092,51.39247804,61.20243747,58.94331855,73.54416349,80.13216671,91.81155707,94.08487086,93.94104788,92.58343389,90.82997196,75.85738342,69.55595485,70.41166142,67.21996965,62.1296538,36.46729487,43.55104547,39.08637298,37.62189613,37.0766008,37.07927906,39.21466201,39.00013276,57.88968799,58.0428849,82.41110484,100.185965,102.0588777,106.7983405,107.872058,107.3945229,105.235839,102.9745775,101.81087,100.9923914,91.89485123,90.74721348,82.67598548,57.29591601,36.14804534,43.42088165,38.90130467,36.83287843,36.5776395,36.80288182,44.49995576,44.48683225,62.78047288,62.00163259,81.40434396,95.64415834,98.79246224,98.64087225,94.3901934,95.0327098,93.65447319,91.51266238,92.44014658,92.27382615,86.06560128,84.20447299,77.06474656,53.24717852,36.3936425,43.63701786,39.06066161,36.97589793,36.51255759,36.20723506,38.13505224,38.00221016,53.81068607,55.68600921,80.07886918,95.09752391,96.6431523,101.1830841,101.7291829,99.30990359,94.91406259,93.85936068,95.28018174,96.2756939,90.09559092,91.10074484,81.00367507,54.98108912,36.02805894,43.2484012,38.60642739,36.45952789,36.23187512,36.53987592,39.15466881,39.20876983,57.80880429,59.20498532,82.5032372,93.78570829,89.86070678,93.13140749,90.80801011,91.55605032,90.26700003,89.46432316,90.19522248,91.11547529,86.16576852,86.96174967,80.74120479,58.03324314,36.54951769,43.24331249,38.53009675,36.10090783,35.87887942,35.98601014,43.91207597,44.61404997,63.32683952,62.4116754,82.30558104,97.3713733,99.54826937,104.6176948,104.8844503,106.0237854,105.8888007,104.444143,103.9687505,103.077423,95.72022118,92.41309605,84.41444916,63.25131237,37.45102264,44.48254702,39.97796835,37.35701544,36.69628677,36.60951089,38.72748509,38.28369611,52.21363495,52.25354115,70.8163477,84.46372926,98.80156832,106.2669721,107.491744,108.1535439,101.4053803,97.30870183,98.18797714,97.07890645,83.78157444,74.35808908,70.40523358,52.4680704,35.54007854,42.62516828,38.19933067,36.15822276,35.81835057,35.85397153,38.06193553,37.72634858,49.03881626,50.26305249,58.73334235,54.79655646,68.46643549,74.70331781,87.22127382,89.39308121,88.39221258,86.37279857,86.27879137,76.67425511,72.66676295,72.82478075,67.7384823,62.17679131,36.36444938,43.36704847,38.78078262,37.23435077,36.5586238,36.29776051,38.46796094,38.34315365,55.32417523,56.15229564,80.42811534,96.57565995,99.36132633,104.5590407,104.725629,107.5445058,106.427936,105.3957316,104.4628909,103.26142,96.17472326,96.68305844,86.88890084,64.52268611,37.170608,44.01385015,39.41365731,37.24318905,36.53746548,36.4496183,43.62550131,43.45757392,61.40196842,59.62225945,80.55345827,97.03792895,100.3442506,107.4218412,109.0454071,111.1901641,107.0894681,105.5167893,107.975707,105.350201,95.91305646,94.21208856,85.20721646,63.02071351,37.24479602,44.19088365,39.76558171,37.69153109,36.91670821,36.72494423,38.83113406,38.59196474,56.28861947,56.9838978,81.2192756,97.62848701,100.6434131,106.9705531,107.2777503,109.4822326,108.6664323,107.4403213,107.6189617,106.1207386,97.71231677,97.29906007,87.42080483,64.88318096,37.03374851,43.99376314,39.47740009,37.39424336,36.686645,36.67887802,38.82818796,38.64927967,57.58061588,58.91037586,81.98900978,98.20431462,99.18375717,101.9067521,99.05600379,98.27877041,95.0286924,93.68152373,96.00626018,95.70441937,88.00064976,88.96080878,81.31114024,57.84737135,36.44131566,43.41820338,38.65543969,36.29320746,35.86736287,35.85852459,43.16296446,43.15787575,59.28908293,59.39674929,78.58841313,93.50797197,95.46712487,100.6959072,99.17304405,99.84743194,96.99346973,94.14379273,95.47033879,95.06592037,88.23098083,87.2135069,79.76470837,58.24268368,36.9975919,43.98706747,39.4565096,36.76886782,36.21125246,36.10519305,38.25155689,38.08148689,49.97674566,52.54359755,71.4612746,84.44819533,99.33347232,104.7805334,105.6351687,106.0535142,103.9333973,102.2436781,101.7267725,98.81147789,84.70611253,75.11496758,71.05391006,54.15243304,36.16840018,43.32901707,38.76069561,36.66495103,36.21500204,36.28490483,38.66936668,38.58098384,54.08226243,55.78028423,62.52978701,58.01663788,70.63610027,75.36833171,87.32090539,89.45414572,88.21062602,86.68160291,86.59054175,76.43642493,72.22324179,72.90004007,68.47554161,62.90501234,36.54255419,43.51810277,38.92996214,37.43575651,36.76136868,36.67887802,38.85818456,38.63213876,56.65500651,58.195814,80.40481441,94.6191853,95.27830698,101.0805064,103.1328631,106.1386831,105.6434713,104.3292453,103.5528154,101.8159588,93.72062638,93.58296344,83.70417253,60.82989041,36.49648798,43.60648561,38.84907845,36.56210555,36.00690063,35.95333527,43.21599416,43.17314188,60.103812,59.74787021,79.12861975,93.62045922,95.41891605,101.868185,102.6376513,105.8105952,104.9120364,102.9464557,102.0610203,100.9757862,93.93863744,92.31051837,82.84150243,60.24897412,36.66521886,43.68603017,39.02021977,36.86796373,36.29936747,36.35400414,38.64820836,38.43635738,55.66270828,57.19815923,79.4650102,93.65500888,94.87495985,101.0341724,101.5371511,104.4296804,103.8356405,102.9322608,103.0407307,101.8392597,94.00398715,94.16227278,84.67825851,62.56647928,36.97589793,44.07116508,39.36196674,37.00509105,36.30177792,36.31302664,38.59383952,38.53786373,57.01228744,58.3238352,81.12285796,97.02748371,99.82172057,104.9256956,104.7366099,106.2241198,105.1394213,104.0965038,103.4925544,102.0299524,93.79883186,93.25514346,84.03895603,61.78228245,36.93840218,44.03956152,39.61425957,37.70036937,37.06187033,37.05972771,44.7243946,44.7463564,64.71123617,63.65037427,83.08040398,99.48184838,102.1084256,107.1899032,107.6719914,109.6474818,108.7588325,107.5351319,107.3527419,106.1102934,98.32215835,96.37853938,86.90657741,64.0866641,37.35112325,44.53771934,40.24927688,37.75982692,37.27639958,37.15534187,39.52909065,39.33304145,57.71640405,56.41824763,74.44004408,89.0047324,103.5118379,109.2087815,108.7631177,109.5636519,108.5215379,106.9976036,107.0602751,105.4434047,91.82414496,80.10324142,75.0022125,58.52416963,36.91188733,43.92091425,39.44124347,37.32514405,36.62611614,36.58701344,38.89675162,38.7845322,55.71520232,56.03579098,62.80698773,58.83404522,72.62471414,79.44465536,90.98852539,93.75115864,92.24704342,90.13978234,89.84838677,79.99664636,76.27840712,75.35386906,70.0093856,64.72328837,36.63147268,43.60086125,39.01539888,36.81225576,35.97342228,35.74094863,37.72527727,37.44888002,49.724185,51.32900309,58.88198622,54.79468167,68.2535132,74.77188147,85.52914421,87.93878178,86.29325402,85.11883363,85.1855225,75.029263,72.18922779,71.5443009,66.86992004,61.55945057,36.19732547,43.24759772,38.45430178,36.46488443,35.85504284,35.7556791,42.98030659,42.84130449,59.18730875,58.47194341,78.05731262,92.66110368,94.55571035,101.1126456,101.4088621,104.5547554,103.6939602,102.8369144,102.8436102,101.3670811,94.69980113,91.39615773,82.00641855,60.07702933,36.70351809,43.87270543,39.14127748,36.67245018,35.94476481,35.72139727,37.66849799,37.4496835,53.88942714,55.60137595,78.5720757,94.23324685,97.61723829,103.9291121,103.6235217,105.521878,104.1739058,103.1403622,103.1703588,101.8411345,95.17197978,94.25279826,84.72887778,62.22526796,36.77690263,43.98679964,39.37107286,37.06776251,36.26990653,35.9016447,37.73116946,37.46494963,54.07529893,55.68654486,78.64974546,94.35885766,97.65071666,103.8752789,103.6899428,105.880498,104.4594092,101.6815097,100.4125464,99.42051599,94.0712117,94.42099345,85.34380812,62.23008884,36.85109064,43.99751272,39.39919467,37.20114025,36.60442218,36.53826896,43.98813878,44.00394056,63.04856749,62.05626925,80.26313401,92.81644319,91.31286365,94.63632618,92.76903785,93.50181193,92.16883803,90.82541888,91.10101264,91.38919429,87.09727005,85.90463741,78.59939403,57.20806882,36.97000574,44.07678944,39.37080502,36.4056947,35.82236797,35.86254199,38.18647499,37.90980992,49.61009079,51.12786518,68.13674073,79.3190446,90.48072581,94.57097648,93.21014856,93.46297707,91.93716788,90.288694,90.0396151,89.97185495,80.45596927,71.29495416,67.64929598,49.26405859,35.44044698,42.70390935,38.01667281,35.76987392,35.54704203,35.63542487,37.97248139,37.83803235,49.25843422,51.41149374,58.65567258,54.51426703,67.94310196,73.20107738,82.40199868,83.57293743,83.30350363,83.07531521,84.3836491,74.4812894,70.72260832,70.52013127,66.18133738,59.63940036,36.33873801,43.23661682,38.47813835,36.74395993,36.10706784,36.03636157,38.18192194,37.95989353,53.86237663,55.7160058,77.93946883,92.02180112,92.47710668,98.4180404,99.77833263,102.8350397,103.0096627,102.3840194,102.4868649,101.2728061,94.51741109,93.6175131,83.9711958,61.13226685,36.72789033,43.76182514,39.00629278,36.66441538,36.02805894,35.96217355,43.2213507,43.17582014,59.89410363,59.59306633,78.84150944,93.18899027,94.90683126,101.4565352,102.2956366,104.9270347,103.8321588,102.1277092,101.6825811,100.0657107,93.54627115,90.34413415,80.74361523,58.19902792,36.27097783,43.42971993,38.64686923,36.27258479,35.72434337,35.57141428,37.55895683,37.25979432,52.74580678,54.10475988,76.37723521,90.38189773,90.66016973,97.09872566,97.37190898,100.1929285,99.08091169,98.27823481,98.49222839,97.94050519,92.33435498,92.08768651,83.14628936,60.85158438,36.73860339,43.83413837,39.03521807,36.54951769,35.86870201,35.62819355,37.53244198,37.20596113,52.75598419,54.20358796,76.94877756,91.62327487,93.51600677,100.9182034,101.3893107,104.0252619,103.0203758,102.052182,101.9094303,100.8782972,94.50991197,93.78303005,83.75747003,59.87937316,36.14108184,43.33919448,38.64794054,36.38587552,36.02618415,36.04894943,43.44257562,43.40106246,60.33494652,59.93642026,79.37421692,94.30556008,97.27415218,102.8695893,102.7024654,104.7197368,102.3376853,99.14813615,96.88285725,95.24295385,89.21685122,86.42154308,78.65992288,56.78517033,36.4496183,43.76691386,39.25403255,36.58888822,36.0896591,36.03796853,38.23709425,38.02202935,50.93074467,52.50235223,69.95394546,82.17434594,96.09276826,102.2482312,101.4996553,102.7244272,101.7390925,100.6410026,100.9032051,99.64736533,86.30530622,74.89454614,70.98695336,54.21349755,36.40890863,43.55425939,39.09065821,37.11195393,36.38989292,36.17482802,38.16933408,37.87606375,50.6840762,52.74687808,60.21067489,56.38075189,70.04688135,75.83247553,87.35625852,89.4913737,87.36054381,84.13082059,82.10310399,70.96793766,70.8613426,70.85812868,66.78582243,59.56815844,36.21339508,43.15814357,38.51349149,36.97402314,36.44881482,36.41694343,38.60776652,38.28530307,54.54506711,55.98838564,77.11831191,89.24791915,87.35331248,91.46820316,88.97848535,89.50663982,87.62194272,86.76302222,86.97781928,86.62991229,83.72881262,83.27082882,75.07077616,52.30389259,34.61098742,42.16397056,36.79190093,33.87392812,33.65431016,33.46415314,39.99216317,39.83843059,54.22715671,52.86338273,71.94604107,85.26560265,85.00741766,91.38410552,89.53047635,91.11895701,89.71795516,89.17158852,89.48146405,88.31588194,83.58820356,79.80488238,70.82197206,49.220135,33.06268079,41.06855901,35.43241218,32.55220294,32.37141986,32.41962868,34.56411774,34.50787412,48.79509389,49.38083107,71.7882911,86.20138946,87.34152808,93.3478115,91.7976301,93.10891004,91.12083185,89.92418173,89.9614097,89.19944245,85.36094901,84.84725727,76.41580226,54.06485368,35.16217495,42.6674849,37.57288383,34.54831596,34.35923025,34.21058639,36.12286962,35.95708484,50.64042043,51.83439223,74.44299018,88.93670437,89.66278281,95.76843,94.92584691,96.97766793,95.38945507,93.95604613,93.70053937,92.59495041,87.7084508,86.11086398,77.25517141,53.9759352,34.81828536,42.33323708,37.12480962,34.22478121,34.12354268,34.05631816,40.90786294,40.87197415,55.63833604,54.59461507,73.8982305,87.58632178,87.66479498,93.17881283,92.39327684,94.41161949,92.12250397,91.30241841,91.44222399,90.95504702,87.63908361,84.81859977,76.01968645,52.81008521,34.82283841,42.2724404,37.18533847,33.74028256,33.68350328,33.59297782,35.54784551,35.28832136,45.25576295,47.18572275,63.44816505,75.41359444,87.55203993,95.02547847,95.03431676,97.32986012,95.71459681,94.65266359,94.8931721,94.18637719,84.06761345,72.70211608,68.11263632,50.17145573,34.89809774,42.21914287,37.27639958,34.52501503,34.28156048,34.22531686,36.27820915,36.14831317,46.51856623,49.32833701,56.18122093,52.29826822,65.9585055,72.24359663,81.14856933,83.42965005,81.38586392,79.88683738,79.30083238,68.07192664,67.09837629,65.83316256,61.74719715,55.35551096,35.2636813,42.79979134,38.0006032,35.79317485,35.68416935,35.69729286,37.93873521,37.93391433,54.54238884,57.78791381,79.17495379,93.19675719,93.84516584,98.63631917,97.40886908,98.54981117,97.07006817,95.40231076,95.02038979,94.13468664,89.44557532,88.56335389,80.45007711,56.70509012,36.24874821,43.53711848,39.06066161,37.04097984,36.66227276,36.58192473,44.00902927,43.74173813,60.03605183,59.93722374,77.14536242,90.13415798,89.35719248,93.82615019,92.91634255,95.22554508,94.38483683,92.64074879,91.74245776,90.78310222,86.8867582,84.02154727,76.7321057,54.02334054,36.43194173,43.71415198,39.11529827,36.94483002,36.6036187,36.57335427,38.84211495,38.68623976,55.84402701,58.78958598,80.48543024,96.23498428,97.95014695,102.2008259,101.8381884,102.5950669,101.1820128,100.0073245,99.82573797,98.7983544,94.19173375,93.23719909,83.88629477,61.70247008,37.1746254,44.38184415,39.92574212,37.83749669,37.2276551,37.26086562,39.48516707,39.0054893,57.13013122,59.63859688,80.93377228,95.52470765,96.69832456,101.5671477,100.4184386,100.8375875,99.54264501,98.04870723,97.3831577,94.9384348,89.82213972,89.45414572,81.4852276,59.44388681,36.81145228,44.06018418,39.44526087,36.98179012,36.25437257,36.17938107,43.6313935,43.64933789,60.60384461,61.5187409,79.3790378,94.35885766,95.80485441,97.8373919,97.33387752,99.2153607,97.74847338,96.54084242,94.99012534,92.87081205,88.04484118,85.02723687,77.36176646,54.53971057,36.45899223,43.56309767,38.65785013,35.62310484,35.05879381,34.90640037,37.06481642,36.79591833,47.22080805,50.40366156,66.94357241,78.61626712,90.43224919,97.03980371,96.68921848,98.07415081,97.06980037,95.46712487,93.57091124,92.02983593,82.44297618,72.06093876,67.68572043,49.2241524,35.30492662,42.704445,37.85919066,35.17985151,34.87693942,34.84024716,36.87653419,36.65825536,47.08555553,50.37071886,56.8448957,52.94614121,67.08632408,73.07921619,83.12111359,85.30443759,82.43413789,80.61184446,81.10491359,68.91718797,68.01970042,67.61287154,63.77598504,57.19815923,35.97422576,43.22161852,38.57214556,36.6756641,36.27044218,36.14215315,36.07225036,38.3656511,38.38814855,52.75785898,55.55932714,79.4291214,94.60097305,94.7705074,100.1332031,98.63551569,99.46497529,98.21690243,96.22694948,95.19233459,96.66056099,92.24302602,89.14668063,80.83601547,57.70997621,36.26133607,43.77843041,39.14636618,36.73405034,36.32427537,36.09394433,42.96691525,42.56919248,56.01007961,57.15878869,78.21506259,93.68714809,95.4414135,100.6975142,100.0831195,102.2227877,101.3542254,99.51157715,98.05111768,98.21797379,93.07489606,87.06780908,78.17783467,55.06331194,35.8017453,43.00119708,37.88034897,35.23502383,34.84024716,34.72856339,36.83502104,36.69655459,49.73436242,52.77553555,76.55051914,91.1023518,92.06599254,98.55168593,97.71740553,98.58087903,95.36454718,94.05540989,93.95711749,94.78122045,90.09425176,85.9340983,78.18345904,55.40854066,35.97047618,43.52908367,38.82336708,36.21285942,35.85343588,35.78621135,37.91677342,37.68724586,51.36757014,54.36428403,77.47157545,90.62829839,90.78176314,96.58342687,95.45828658,97.03176891,94.61757834,92.42675522,91.63023839,93.12765788,89.34674723,85.5661043,77.43059795,54.96019863,35.98654579,43.42168513,38.67017016,35.72112945,35.21118725,35.03522505,42.0324676,42.01023798,55.10911032,55.60217943,76.20877216,90.542326,89.37085164,92.91634255,90.88273378,91.58363653,89.27630876,87.6797933,86.66714026,87.37955945,83.78880576,78.51020771,69.89957662,48.25408378,32.5867526,40.32641099,33.3077423,30.46636795,30.266837,30.23925083,32.24098822,32.32910323,40.07197555,41.45530089,50.24296549,45.65509268,59.17552437,67.42110756,75.39698918,75.65356723,73.96438371,72.22190266,71.717317,63.53494093,62.40980061,58.10019984,55.00090829,49.63526651,32.45524964,40.35774673,34.45725485,31.78487921,31.6748024,31.44072179,33.13767229,33.00429455,40.55326028,42.26654821,51.32471786,46.62167954,59.60270809,66.73306055,73.93652972,73.83448772,72.58186185,71.17041471,70.99445251,62.17893392,61.521687,57.52330095,54.10475988,48.43674166,31.78889661,40.01278582,34.76659479,32.16278279,32.10520004,32.15394451,34.18032196,33.95882921,45.9542552,47.94715429,71.39967443,85.18686158,85.03902119,91.78664918,89.36308464,89.91909304,88.09010396,86.79596492,86.50751547,88.55612257,83.74381087,80.74763264,72.30251852,50.46392258,33.78822355,41.74267902,36.35507544,33.76438697,33.79438356,33.80456098,40.72734769,40.74207816,53.44644165,53.63124213,74.57342182,89.00901761,88.65816457,94.4887536,93.14238841,93.99113146,92.37158287,91.27777832,90.31092365,92.41497081,87.59382091,82.72446218,74.80830591,52.93248204,35.61051698,43.23447421,38.4026112,35.38152508,35.37027636,35.3536711,37.64841098,37.51235497,51.14286348,53.62508211,77.0031464,90.49625974,89.97292623,95.06806293,93.50931105,94.49812756,92.61209138,91.13315185,90.73623256,93.82025795,89.22702866,86.72472297,78.84766946,56.58215762,36.21901944,43.6793345,38.99397274,36.35480762,36.15741928,36.15634797,38.41466341,38.2105794,53.04791539,55.52531314,78.74937703,92.32498101,91.6629132,97.26209997,95.86056244,96.45861962,94.06049857,92.19347812,91.40526389,93.51895282,88.12813534,85.41558568,76.94877756,54.72290409,35.68256239,43.29178914,38.48135228,35.56552208,35.26287782,35.14985492,42.71676504,42.85308887,56.72330234,57.02407182,76.9661863,90.46412052,91.0008454,97.60223996,96.45781614,97.38985335,95.28714527,93.56314423,92.77037701,94.55758511,89.26720268,84.21009735,76.57596268,55.07670328,35.89387772,43.36383454,38.0415807,35.3357267,35.07405994,35.04165289,37.22176292,36.99919886,46.16208878,48.33362834,66.65405166,77.96946544,89.31380454,96.55985814,94.74292127,96.48486667,94.24342429,93.66304368,93.63385051,95.28660959,84.14983632,71.40288835,67.25907236,50.2151115,35.39732686,42.90477944,38.06541729,35.22752469,35.02879721,35.01085282,37.1406114,36.74074601,46.04344152,48.05241022,57.08727894,52.59823422,65.72469271,71.6843743,79.92567226,81.12848232,79.45242233,77.53130082,76.82129202,68.78863112,67.48806426,64.49483212,60.80953558,52.9260542,34.1377375,41.74723208,37.15212795,34.24808214,34.02337546,33.91838736,35.95976311,35.81192273,49.03399538,50.12565735,73.70646652,88.34427156,89.38718905,95.81931706,94.52410673,96.30810099,94.35992894,93.25675042,92.6115557,94.06156993,88.90858256,85.42040656,75.87077476,52.70456145,34.52046198,42.00113187,36.72146248,33.95856138,33.95856138,34.03435636,40.65798055,40.4255069,54.19073227,53.84818182,74.51503558,88.03386034,87.82147365,93.00606455,91.75317088,92.95892701,90.84336325,90.4568892,89.79562487,90.94379829,84.88796688,78.80187108,70.21159482,48.16596878,32.51765329,40.20722807,34.19532026,31.87594031,31.89147427,31.79452097,33.3728242,32.76887481,45.11568953,44.64002917,68.11477893,81.22409648,79.89942524,87.88387731,86.5308164,87.59489219,86.80399972,86.56241994,86.69927948,89.14962667,84.63995934,81.95981669,74.23140701,52.01249704,33.72903383,42.05603636,36.56826556,33.88356988,33.92508304,33.99284321,36.26133607,36.20857419,45.54206978,47.39864504,55.77599901,50.57560635,63.17310694,70.13821028,78.61546364,79.79470496,77.95232452,76.93083317,76.69380647,69.13011026,67.64393945,64.78729897,61.23216625,53.8080078,35.13324965,42.50678883,38.23146989,35.51061759,35.28350048,35.08182691,42.19209237,42.31957791,56.39280409,56.16300871,77.2771332,91.62140011,91.8916373,97.86845984,97.1544336,99.04448719,97.58750951,95.85975896,95.65112187,97.49028839,90.67302541,84.49185107,75.9902255,52.9739952,35.27519785,42.60079604,37.08329646,34.46582531,34.34717805,34.18085761,36.19598633,36.06475121,45.27183255,46.8782576,64.78408505,75.93666015,87.24484263,93.12953273,92.31801757,94.80184314,93.30978012,91.9248478,89.83687025,90.57259037,79.70926822,65.52221566,60.43404243,44.24659163,32.25545087,40.23776032,34.39619035,31.74765129,31.48598452,31.25431435,32.79967489,32.32133626,41.03909806,41.93310386,52.22541934,48.46539912,60.76936156,67.61367502,75.66883336,75.86354344,74.32728901,73.01788386,72.57007748,65.11217286,64.05238228,60.45814684,57.11781119,50.88066105,33.03161289,41.1154287,36.45497483,33.16311583,32.70513203,32.78869399,34.87854638,34.50412454,47.66004398,48.6271665,72.48249812,86.12532663,85.50530767,91.79468398,89.89043555,91.80593271,90.14460322,88.96321923,89.29478881,91.34339591,86.50269459,83.57400871,75.49635292,52.45200079,34.64366229,42.17013057,36.46033137,33.43897742,33.26649697,33.16391931,39.79772092,39.78727568,53.13522692,52.25166636,73.605228,87.94735226,87.93637134,93.82722147,93.1715815,94.29297227,92.43773614,91.60720526,90.98959667,92.59575389,87.55257561,82.63956106,74.73759963,52.62635603,35.44526786,42.89326288,37.99096144,35.24627256,35.17610194,35.1846724,37.35273021,37.21747768,51.69672926,53.85193139,77.78439713,91.98832275,91.5032885,95.77780396,94.21798072,95.64228358,93.48574232,91.96796794,91.22876602,93.19863204,88.30436534,85.63359665,77.99785507,54.69183619,35.9817249,43.06976074,38.18942108,35.72086162,35.44687482,35.31697883,37.50217756,37.42075821,51.58558115,53.73649805,78.64492458,93.99568454,94.99307146,99.47515266,98.88914768,100.5855625,98.95556875,96.65252618,95.75610999,97.1011361,89.79401791,85.1940929,75.87559564,51.85367576,33.7207312,40.76162951,34.0126624,30.41681999,29.36720683,28.35723203,33.52762809,32.1938507,44.07170073,40.99222837,62.40337277,75.10371885,73.93465494,82.42610309,78.96176367,78.83963466,78.07766745,77.79323541,77.73993788,80.36705083,76.67586207,71.3603039,62.68593003,43.19831759,28.71906601,37.47566271,30.44333484,28.67460677,29.02840595,29.39372168,31.87567249,32.36552768,41.54127328,42.21378634,60.71740317,71.11738501,80.92707663,88.34105763,86.0731004,86.1017579,84.27276882,82.93497403,82.5889418,85.44906405,76.67987948,63.79821466,59.89571059,44.09151992,32.05458078,40.40809816,34.82712364,32.31812233,32.80288881,33.27024655,35.7556791,35.62631876,44.38157633,45.63045261,54.82307131,50.31233262,62.98777081,69.33821168,76.88208869,76.95547324,75.12085976,74.08490577,73.98259594,66.49201645,65.11163721,61.81120775,58.31713953,51.95946734,34.26950828,41.79410176,37.03428416,34.27888222,34.26040217,34.23388732,36.37784072,36.33472061,49.93469685,51.67235703,75.41493357,89.35879944,88.80921888,93.54493207,92.20151292,93.54359291,91.55497904,90.55223556,90.07630739,92.25695306,87.52311464,84.4658719,75.95647933,52.59984118,34.70285202,42.38733809,37.16900104,34.39377991,34.34851718,34.29816574,41.1494427,40.97026658,54.3150039,53.52464706,73.73137441,86.75846914,86.52519204,92.71279422,92.50362153,94.30556008,92.08822219,90.58250001,89.74125609,92.04242381,87.14467539,82.04016472,74.43763364,51.37587278,35.01995892,42.20575153,36.8666246,33.91999432,33.70359028,33.51209414,35.20315244,34.6707128,47.30731611,48.15980876,71.63750462,85.04169951,84.03654559,90.8693425,89.72598996,91.41865518,89.04731686,87.69372027,85.86473119,87.04370467,81.86554168,78.09346924,68.53901656,46.97842482,29.79037315,38.39886163,32.53747247,30.35414852,30.43904962,30.50172109,32.50426194,32.45846356,45.43922429,46.01585536,68.99619688,81.33470897,79.72828393,87.0297777,84.68629332,84.05609692,82.31174108,81.23641657,80.8593164,83.21217475,78.98318981,75.47599808,66.56995404,46.23493766,30.36646856,38.84586453,32.57309343,30.21836035,30.07507302,29.92321523,36.00582931,35.78058699,48.48896788,46.97601438,68.20262612,81.68636557,80.5322999,87.14467539,84.12894583,83.4186692,81.87732601,81.02242292,81.02911864,84.06306044,80.54247735,75.56411309,66.84179823,46.26225599,31.2058377,39.69916066,33.32247277,30.73981909,30.57858737,30.39860778,32.1847446,32.0318155,40.53290544,41.19684804,60.40190321,71.77570324,82.10738927,88.88715647,86.05006735,85.4720971,83.49633892,82.33852373,82.19202251,85.1485624,76.37375346,63.50226606,59.6107429,43.76477124,31.77738006,40.1325044,34.51590892,31.64935885,31.29154227,30.93319003,32.74557388,32.67647457,42.65596836,42.64284485,51.76716771,46.64283786,58.8118156,65.79968421,72.46160763,72.71256133,71.66937601,71.0413222,71.01614648,63.53253049,62.68994743,58.90635845,55.26712812,49.18397838,32.2717883,40.39202855,35.13673141,32.93198132,33.30934926,33.64734666,35.72246858,35.38232856,49.51045923,50.09699989,73.90947922,87.29653318,85.01116726,90.48661797,88.45408056,89.55056336,87.96636799,87.30081838,86.86934943,88.94607834,84.32231672,81.026976,72.68176125,50.61551254,33.74162168,41.61519348,36.2436595,33.59538826,33.50298802,33.40148167,39.8735159,39.59524387,53.69444924,52.17988878,73.67057773,88.32793415,88.53630336,93.56689384,92.52692246,94.05407073,92.29150272,91.18269984,90.58142865,92.68735065,87.92431913,82.89158609,75.24272095,52.54332973,35.62739007,43.09306167,38.29655179,35.66247538,35.51704544,35.534722,37.75714865,37.62832397,53.12585299,54.23492369,77.42202749,90.62722703,90.15933367,95.82360234,96.15865365,97.58509907,95.6256783,94.5704408,93.5685008,95.20626155,89.24336607,85.91052957,77.23776266,53.36555795,34.9816597,42.40260422,37.34549889,34.47359228,34.20255158,33.97088142,35.86280981,35.70104244,50.03352494,50.92244203,74.63073675,88.57058521,88.89706604,94.56749467,95.28660959,96.93829739,94.83103623,93.51761374,92.59575389,94.6807854,89.19408597,86.25950784,78.06802569,54.2469759,35.40295123,42.66694926,37.69876241,35.12119745,34.91657779,34.89515164,41.92105166,41.91033859,57.02219703,56.32959697,77.31141503,91.75317088,91.66719849,97.05881944,96.29229919,97.75704387,96.2834609,95.24831041,94.57499388,96.23150248,90.28306964,84.94528187,76.91690618,53.4820626,35.76907044,42.98727008,37.57449079,35.11584092,34.72561729,34.61420135,36.68021716,36.52112805,46.9762822,48.45575735,67.58608886,79.65114981,90.80881359,97.51787452,97.15791533,98.16494409,95.95537312,94.08969175,93.15417274,94.58570692,83.45054054,70.40228749,66.41863191,48.27363515,34.6586606,41.92587254,36.80743488,34.0056989,33.82304103,33.7097503,35.66622496,35.47553228,45.37789196,46.79710608,56.27013942,52.44985818,65.74772582,71.77945281,80.94716364,83.0099655,81.75305444,80.9410036,80.23072697,71.82953642,69.47373203,66.23115316,61.92262369,54.06860326,34.96344747,42.13665222,37.60689783,34.76873741,34.5086776,34.3327154,36.30284922,36.134654,50.59328292,51.55237063,75.56973745,89.98765667,89.60386095,93.87650157,92.07884823,93.04811333,91.60479482,90.16067283,89.80928403,92.57405992,87.86432599,85.09901442,77.26829492,53.71989279,35.46990792,42.79122088,37.84794193,35.19431416,34.90050818,34.72990252,41.75928428,41.97595615,57.36635445,56.43699551,76.93779667,90.78604834,90.50804414,96.37023678,96.47281447,97.9761262,96.11526571,94.52999898,93.3392411,94.3497515,88.2277669,82.77588492,74.96578805,52.19060186,35.40455819,42.99771533,38.34609975,35.95949529,35.89923426,36.03180852,37.85892284,36.83421756,50.43740773,50.11306949,73.15393986,86.09452657,84.79476316,90.07255779,87.06218471,86.76195094,84.50443896,83.21538867,82.59644092,84.78806752,80.27465057,76.53043213,68.07674752,47.2883004,31.27065178,39.30706225,32.70968509,30.16238455,29.56111342,28.84012372,29.90473518,29.43336004,43.03253282,42.18620017,66.26489933,79.82121982,78.93658795,86.19871122,83.23627916,82.80829194,81.21338344,80.20715822,79.84934163,81.55245215,78.95399669,75.82551203,67.22800445,46.74434421,30.54537685,38.69239978,32.0837739,29.77323223,29.68993811,29.60182309,35.56980732,35.34456498,49.08247203,46.22502807,66.44568241,78.21747303,75.39993528,83.24672441,80.20367646,80.25670617,79.28663756,78.62724801,78.24452354,79.50893379,76.65898899,71.16130859,62.51719915,43.24545511,28.85619333,37.65216055,30.67554067,28.62452316,28.66925023,28.6909442,30.62063618,30.69107462,40.52835239,40.68985194,60.91425585,73.40810749,84.13001711,89.94480441,86.57768606,85.86312423,83.64980366,82.38084039,82.04953869,83.8281763,76.1281563,63.31398384,59.93026025,44.58887426,32.79190791,41.01686844,35.57944908,32.92769609,33.02116764,33.13231575,35.36786592,35.3686694,45.35271624,46.03513889,55.04777798,50.33134832,62.65432647,68.86790785,76.76129881,76.82557724,74.65296637,73.28999587,72.74121879,64.06764841,63.83999563,60.26290111,56.85534094,50.67871966,33.61252918,41.47726268,36.05430597,33.13419054,32.75816174,32.41453998,34.15782451,33.79759749,43.48355312,43.57970293,52.93274987,48.44209819,61.17190522,68.15173903,76.50954164,77.29106019,75.73337962,74.77911279,74.61547062,65.95395244,65.41026407,61.73380581,57.39822584,50.39696588,33.27854918,41.23541509,36.40730167,33.90097863,33.94008133,34.00516324,40.77153911,40.39738509,54.46579038,52.13971476,71.59786626,83.48348323,81.81519022,87.96154711,85.20801994,85.16248936,83.50410592,82.32379328,81.58378788,82.69580469,79.38867956,73.70566304,64.72516316,44.43085645,29.67654676,38.03542068,31.3518033,29.16365848,29.09455917,29.06750866,30.78776009,30.56492821,44.1603514,43.52158452,67.84186344,81.91080438,81.28408971,87.8964652,85.09339005,84.83466938,83.50598068,82.70999953,82.66205851,84.5146164,81.7549292,79.41064136,71.97094896,50.99100569,34.13130965,41.59430299,35.62605094,32.93680221,33.23114384,33.6537745,35.63890663,35.00763889,48.58779596,48.6121682,72.42143361,86.02248114,84.63112105,90.73703604,88.92974093,89.9579279,87.68836379,86.41752567,85.9710584,87.54239816,84.4211448,81.46299803,73.00154643,50.7521042,33.77081481,41.92774733,36.73405034,33.95507963,33.84205673,33.69019894,40.77582433,40.80796355,55.79956776,53.63124213,73.81199027,86.97808716,86.17407113,91.6918385,89.64349928,90.2769096,88.14929363,87.09191349,86.8864904,88.42113787,85.0218803,80.00628813,72.32822989,50.25019681,34.57643777,42.25503166,36.40837297,33.80509663,33.90178211,33.92802913,35.70479201,35.28323265,45.30450742,45.38351632,63.67554999,74.1722173,83.88656257,90.61919223,88.14875803,88.5834409,87.18217117,86.59348787,86.51956768,88.00734549,79.61981408,66.76278933,62.57049668,46.2842178,33.83509324,41.91221337,36.89180032,34.08792172,34.01828676,33.93204653,35.97476141,35.82076101,45.90577855,46.88682806,55.76153636,51.13054344,63.64073251,69.87172263,78.00080117,78.76035793,76.63274196,75.42805709,75.14308939,66.44675372,65.92368802,62.57692452,58.90448367,52.26023681,34.40851038,42.15861402]
new object=loadshape.634a_data_center_shape npts=8760 interval=1 useactual=yes mult=[38.75033333,40.77533333,41.39233333,41.63933333,44.28733333,43.979,56.34933333,57.20066667,66.98266667,60.36066667,74.88233333,82.516,91.092,91.171,89.21133333,87.90033333,87.32866667,76.733,76.78866667,72.11733333,67.32133333,59.303,38.05366667,47.79033333,39.54133333,35.994,34.82533333,34.137,35.96566667,35.64,52.33666667,50.23733333,78.255,92.83466667,90.702,101.3136667,96.822,96.68566667,95.62266667,94.68333333,94.546,96.82333333,93.94,89.15333333,77.76266667,53.307,33.44066667,43.99266667,34.577,32.15933333,32.001,31.875,38.86133333,38.64966667,55.60566667,50.76033333,76.18666667,89.791,87.413,98.09766667,93.20766667,92.54733333,91.14266667,90.298,90.637,92.434,89.93733333,83.266,73.30866667,49.469,30.511,41.43933333,32.34333333,29.96333333,30.36533333,30.788,33.37833333,33.71133333,51.40366667,49.51266667,78.39166667,93.885,92.2,103.5876667,100.912,101.9576667,101.6886667,101.19,101.478,104.2336667,101.5633333,98.58733333,89.37433333,63.04566667,42.46033333,52.34166667,45.92733333,42.78333333,42.814,42.829,45.46733333,45.48533333,63.627,64.71866667,93.987,111.4116667,111.5333333,116.563,114.704,116.296,114.3633333,112.5573333,112.8153333,114.2673333,109.565,106.2843333,96.856,67.405,44.677,53.77133333,47.671,44.59366667,44.24566667,44.08033333,53.07033333,53.09533333,72.31766667,70.795,96.60833333,114.4816667,114.4116667,120.991,121.585,122.5433333,119.408,117.0553333,115.377,116.186,111.2656667,104.9673333,96.06633333,63.71933333,42.03,51.281,43.42366667,40.39333333,40.33133333,40.29433333,42.70566667,42.53066667,54.84233333,54.90633333,77.718,90.17266667,102.3833333,110.8436667,107.5403333,107.5446667,105.989,105.5923333,105.9163333,107.7446667,97.75733333,82.121,77.43333333,57.02,41.73233333,51.31866667,44.35166667,41.089,41.04433333,41.129,43.74066667,43.58933333,55.68033333,55.70766667,67.58766667,62.86633333,78.97533333,87.04533333,97.24933333,97.783,95.753,94.82,94.04466667,82.66766667,81.51833333,76.23633333,70.50766667,61.81866667,39.83933333,48.759,39.86766667,34.745,32.81,31.72566667,33.562,33.49,51.52666667,50.28733333,80.36966667,98.95266667,100.7056667,112.9743333,112.108,114.5023333,115.0866667,112.9583333,110.3096667,111.2666667,106.5863333,102.2333333,92.29133333,64.46566667,43.23733333,52.91333333,46.82633333,43.59966667,43.434,43.52933333,52.42233333,52.242,70.61233333,68.801,94.44566667,111.9926667,111.9126667,117.2623333,114.5896667,116.4193333,114.4416667,111.7166667,111.106,112.7746667,107.962,101.726,92.28566667,63.668,43.41966667,52.76166667,46.14633333,42.29633333,41.911,41.59266667,43.72866667,43.41366667,61.11133333,61.19,88.96733333,104.0513333,102.9986667,110.608,109.1726667,112.1666667,113.009,113.0636667,111.7966667,113.0973333,108.779,104.1536667,92.41633333,63.27866667,42.07533333,51.49166667,44.41833333,41.10766667,40.79,40.46566667,42.615,42.13733333,59.05166667,56.85333333,82.68033333,95.58933333,92.01133333,100.2536667,94.336,94.10333333,92.93066667,92.459,92.541,94.694,91.269,86.21,75.395,51.87566667,32.46633333,42.308,31.404,28.299,27.966,27.95666667,35.193,35.012,52.92633333,48.173,74.47833333,89.26033333,88.37266667,100.2696667,96.84533333,98.06066667,99.04566667,99.98666667,100.37,101.819,100.8716667,95.375,85.85933333,59.98833333,41.91366667,52.23333333,44.98833333,41.92533333,41.93966667,41.99,44.56166667,44.23233333,56.79,58.09533333,80.999,95.20266667,109.0166667,116.5423333,115.2733333,116.2883333,114.985,112.6836667,110.676,111.318,102.2723333,86.65166667,81.58033333,59.46366667,43.503,52.92566667,46.82966667,43.43466667,43.299,43.15133333,45.38233333,44.94333333,57.21966667,58.037,69.903,65.18866667,81.36333333,88.85933333,99.04533333,100.7983333,99.078,98.01333333,97.235,84.091,84.25366667,79.396,74.414,65.63433333,43.28766667,52.24933333,46.00633333,42.27033333,41.76566667,41.44533333,43.483,43.08233333,55.30766667,55.93666667,67.65366667,62.47466667,79.619,87.89,98.84833333,102.008,99.34666667,97.90466667,97.235,84.62366667,85.29966667,81.58633333,75.94233333,65.97733333,42.77133333,51.51066667,45.531,42.14133333,42.03633333,41.70533333,49.707,49.447,66.832,63.51933333,88.599,105.4103333,106.1343333,115.2893333,114.0373333,116.9853333,113.7243333,111.673,110.5273333,110.6796667,107.4673333,101.2496667,91.38233333,63.431,43.56833333,53.10866667,46.92966667,43.32366667,42.35833333,41.57233333,43.679,43.34066667,61.001,60.59266667,90.73233333,109.393,109.3896667,115.3716667,113.1266667,114.6613333,112.486,111.538,111.3323333,111.328,107.841,103.9296667,93.69266667,65.16333333,43.64466667,53.20133333,46.865,43.03666667,43.03633333,42.98566667,45.45966667,45.304,63.66766667,64.24033333,93.14,110.4306667,110.7513333,117.7176667,117.4173333,118.5783333,116.1013333,114.1753333,113.77,113.5636667,109.7876667,106.2553333,96.68,67.17166667,44.23933333,53.453,47.13333333,43.629,43.25166667,42.941,51.503,51.245,69.36033333,67.46833333,93.047,110.9566667,111.677,117.637,117.6023333,119.5903333,117.2193333,115.8686667,115.0986667,114.0636667,110.484,104.0156667,94.114,66.061,44.57833333,53.81233333,46.97166667,43.54466667,43.35,43.26633333,45.97266667,45.74633333,58.98766667,59.58033333,83.35433333,97.75566667,111.0466667,117.4266667,114.695,114.2366667,112.109,109.8556667,109.063,110.118,101.1166667,86.066,81.74933333,59.99566667,43.78466667,52.921,46.96533333,43.41866667,43.27433333,43.25,45.968,45.93,59.25466667,60.41833333,71.35,65.81133333,81.655,89.05433333,99.49966667,100.6713333,98.843,97.637,96.86733333,84.122,84.91333333,81.58066667,76.691,67.40666667,43.97333333,53.01366667,47.75366667,44.494,44.292,44.273,46.82666667,46.52566667,65.57933333,66.967,96.80166667,114.556,114.386,120.8503333,119.9713333,121.4896667,118.7563333,117.1396667,116.565,115.635,110.9783333,107.117,97.10466667,68.41766667,44.501,53.70533333,47.60266667,43.934,43.16633333,42.98333333,51.79666667,51.496,69.35,67.52,94.23366667,112.763,112.623,119.18,117.6926667,120.9413333,117.7466667,114.835,114.0013333,114.5613333,110.4746667,103.9293333,94.01266667,66.01233333,44.43266667,53.67533333,47.56533333,44.34733333,44.208,44.164,46.876,46.24966667,64.69333333,65.32166667,95.381,112.7536667,111.4473333,119.012,118.1626667,119.6876667,117.2576667,115.3836667,114.1873333,113.305,109.1796667,104.862,94.40966667,66.05833333,43.50666667,53.123,47.00566667,43.44033333,43.19933333,42.85,45.10033333,44.76733333,62.89333333,63.243,93.91366667,111.8953333,111.1833333,118.9596667,118.5033333,120.5666667,117.312,115.0803333,114.353,114.0866667,110.3963333,107.173,97.15733333,68.21066667,44.501,53.69933333,47.75,44.51733333,44.04466667,43.88566667,53.10033333,53.27,72.81133333,71.37066667,95.75266667,112.1956667,110.5496667,116.659,116.7216667,120.3976667,118.3043333,115.3386667,114.0303333,113.5653333,109.267,102.5883333,92.38333333,63.767,43.557,52.83633333,45.73066667,42.53166667,42.75066667,42.75066667,45.42666667,45.269,58.29766667,59.26233333,80.841,93.71466667,107.0213333,115.37,113.0423333,116.306,114.4573333,111.52,108.5843333,106.3053333,96.09033333,78.249,73.096,53.53833333,38.51266667,48.875,40.725,37.414,36.92133333,36.133,38.07733333,37.91166667,49.207,47.232,57.95166667,50.205,66.43733333,76.68666667,84.85366667,85.709,85.11066667,84.167,83.92433333,72.79533333,75.05466667,70.349,65.42833333,58.045,37.56266667,47.559,40.031,37.373,37.428,37.43033333,39.46,39.07566667,55.92966667,54.07466667,82.47366667,98.949,98.50266667,108.3266667,105.2016667,105.6753333,103.8703333,102.064,101.2233333,101.8286667,99.16033333,95.05333333,83.54866667,58.10533333,37.59433333,47.25266667,37.83633333,34.387,33.79866667,33.38133333,40.31,39.93966667,57.21533333,53.43166667,80.319,97.24966667,96.61,106.265,101.2176667,100.1316667,98.86366667,98.19433333,97.795,97.64666667,95.42133333,89.2,79.19466667,55.19533333,37.47766667,48.42833333,40.79866667,37.95766667,37.846,37.84333333,40.32766667,40.38633333,57.687,56.574,86.10933333,104.4966667,104.2253333,111.4706667,108.4766667,109.1496667,106.6956667,106.1926667,106.1833333,106.91,104.1963333,100.4886667,90.25466667,62.98933333,41.866,51.62666667,44.255,40.90766667,40.756,40.805,43.18533333,42.48,59.52666667,58.81666667,88.36733333,106.146,106.596,114.178,111.1843333,112.007,110.4226667,109.3556667,109.19,109.1266667,107.7586667,104.04,93.24633333,63.89566667,42.741,52.494,46.09366667,42.91266667,43.22,43.38366667,52.47033333,52.58166667,71.38133333,69.24433333,93.71033333,110.5723333,110.0733333,116.1786667,115.308,117.371,115.338,113.2323333,112.504,111.2703333,108.398,101.7373333,91.341,62.692,42.907,52.32533333,45.13666667,41.831,41.789,41.774,44.21833333,43.92833333,56.03466667,56.29366667,78.46066667,90.65966667,102.3046667,109.5873333,106.9396667,108.307,107.1216667,105.6796667,105.338,105.054,97.621,81.491,75.934,55.36666667,40.48466667,50.422,42.85266667,39.809,39.749,39.58233333,42.03666667,42.12466667,54.66333333,55.569,67.093,60.771,75.509,83.716,92.06566667,91.249,89.25866667,87.44666667,86.82133333,73.62533333,77.268,72.87433333,67.98666667,60.58066667,39.55733333,49.57266667,42.80966667,39.88666667,39.954,40.214,43.09766667,42.93433333,60.83333333,60.47333333,88.92233333,105.021,103.68,111.8056667,108.2013333,108.6216667,106.9656667,106.255,106.0983333,106.0463333,105.1323333,101.84,92.22766667,64.46866667,43.29566667,53.044,46.63166667,43.28033333,43.42833333,43.475,52.46533333,52.68333333,71.46,69.651,95.048,112.067,111.991,118.2443333,119.17,121.558,118.9226667,117.0446667,116.389,114.616,111.3046667,104.6033333,94.84133333,65.22233333,43.78,53.06333333,46.95233333,43.57,43.276,43.22966667,45.818,45.23033333,62.642,62.75066667,90.99933333,106.0053333,103.4713333,109.8223333,105.6243333,105.6126667,104.123,102.384,102.301,101.4336667,99.50866667,94.612,83.713,58.56766667,38.22033333,48.163,39.991,36.975,36.807,36.62866667,38.76566667,38.27166667,55.20666667,53.35633333,81.91033333,97.48966667,94.86166667,103.9923333,99.535,99.62566667,98.67666667,97.87,97.94933333,97.497,96.511,91.74333333,80.304,55.70866667,36.13466667,46.811,38.102,34.851,34.426,34.13733333,40.99766667,40.724,57.99766667,53.77533333,79.128,94.19466667,91.51,101.4896667,96.86533333,96.13933333,94.69066667,93.48933333,93.40133333,92.34966667,91.45266667,83.891,73.25266667,50.01833333,32.23566667,43.41,33.731,31.60233333,32.24433333,32.621,34.42766667,33.82366667,45.84566667,43.90733333,66.94266667,78.493,91.611,101.3443333,95.73133333,95.62366667,94.74266667,93.45466667,93.818,93.98833333,87.833,71.21433333,67.35933333,49.161,34.969,45.69766667,37.415,34.98066667,34.61166667,34.24733333,35.58033333,34.476,45.844,43.35166667,54.55433333,47.597,64.13033333,75.27766667,84.44166667,85.55666667,84.603,83.59,83.87233333,71.82666667,75.23633333,70.858,66.65833333,59.72066667,39.00933333,48.84666667,41.63333333,38.367,38.03766667,37.74666667,39.28033333,37.416,53.33533333,51.586,81.28533333,99.29366667,99.46133333,110.3436667,107.2713333,106.93,105.2163333,104.06,103.883,103.264,102.0633333,98.01866667,87.997,61.582,40.84933333,50.91666667,43.914,40.95933333,41.00766667,40.84333333,48.774,47.868,65.595,63.05,89.97766667,107.324,105.8146667,112.707,109.4023333,110.1016667,107.7413333,106.5583333,106.633,105.9886667,104.196,98.29133333,88.63433333,62.061,42.69433333,52.56366667,45.78133333,42.23166667,42.24,42.12,44.409,43.80166667,61.53166667,62.282,92.88466667,110.411,109.5346667,115.4136667,112.4086667,113.859,112.097,111.4556667,110.992,109.332,107.3266667,103.512,93.22,65.00766667,43.06133333,52.47966667,45.767,42.195,42.08466667,41.90666667,44.13633333,43.856,61.61933333,61.63166667,90.985,108.7083333,108.6036667,115.2866667,113.3263333,114.2386667,111.9233333,111.1873333,109.9963333,108.6953333,106.899,102.4146667,92.06266667,64.80733333,43.44,53.06433333,46.79433333,43.423,43.48233333,43.48433333,52.458,52.46333333,70.04133333,69.51333333,94.524,111.2853333,110.5753333,116.4736667,113.6696667,115.2396667,111.5353333,109.8053333,109.8103333,109.455,107.6873333,101.152,91.22433333,63.96933333,43.68166667,53.26433333,46.40633333,42.889,43.10666667,43.08966667,45.717,45.57433333,57.339,59.807,83.28666667,97.81166667,111.589,118.76,117.5953333,120.8896667,118.3856667,115.0893333,114.87,113.8546667,104.489,88.40333333,83.56766667,61.345,43.855,53.15766667,47.29666667,44.103,43.84866667,43.848,46.60266667,46.43266667,58.981,62.14966667,73.12266667,67.57166667,83.39633333,90.60666667,100.959,102.3133333,102.238,100.9403333,99.24933333,85.65466667,87.69933333,83.58133333,78.703,69.54666667,44.455,53.46766667,47.49133333,44.471,44.00066667,43.98333333,46.65333333,46.35433333,58.915,61.946,72.927,67.41733333,83.03866667,89.56933333,100.2353333,102.5283333,100.6493333,99.52733333,98.287,84.364,86.58,83.46066667,78.47433333,69.28566667,44.35166667,53.42433333,48.31933333,45.189,44.65766667,44.52166667,53.652,53.61266667,72.27,72.16366667,97.329,114.5413333,114.3086667,120.304,118.6876667,121.2036667,119.6766667,117.7036667,117.3736667,115.8506667,112.497,106.108,96.26866667,67.96866667,45.15333333,54.02033333,48.25166667,45.35633333,44.765,44.625,47.31033333,47.06333333,65.49733333,68.38566667,97.98333333,115.0273333,114.941,122.7753333,121.6116667,124.2523333,121.753,120.2596667,118.712,116.1966667,112.6536667,108.5896667,98.399,69.40433333,44.64766667,53.88933333,48.18966667,45.18033333,44.81033333,44.78866667,47.559,47.37066667,66.439,68.95466667,98.49966667,116.828,118.311,125.479,123.9593333,124.835,121.428,119.732,118.4756667,116.416,112.782,109.2153333,99.157,69.586,44.544,53.69266667,47.667,44.387,44.25033333,44.53833333,53.82533333,53.78833333,72.57,72.521,97.91733333,114.4486667,114.7823333,123.3543333,122.6436667,122.9533333,120.7233333,119.2416667,118.388,116.765,111.439,105.643,96.242,67.78366667,44.67666667,53.87066667,47.24833333,44.24933333,43.82933333,43.858,46.729,46.59,60.27766667,62.97466667,86.45433333,101.2096667,115.86,124.6456667,125.037,127.4133333,121.2506667,115.304,111.7213333,108.8273333,98.51266667,81.85,74.74233333,53.09566667,37.56466667,46.86,38.032,34.78233333,34.567,34.52366667,36.46233333,35.86966667,46.20366667,45.875,57.17566667,48.54333333,63.59866667,74.02066667,81.851,82.60233333,81.23366667,80.14,81.97733333,69.34266667,71.00666667,67.25933333,63.32733333,56.811,36.648,46.87533333,39.15533333,36.16066667,36.16166667,36.16566667,38.47,38.35233333,54.319,55.45266667,87.169,105.8483333,104.837,112.1993333,109.8586667,110.935,109.1196667,109.0856667,108.967,108.7823333,106.4356667,104.7816667,95.49166667,67.041,44.33733333,53.82166667,47.94233333,44.582,44.31666667,44.14666667,52.872,52.89466667,70.90866667,71.08933333,97.22066667,114.7933333,114.823,121.3126667,120.334,121.9546667,119.083,118.1873333,117.2726667,115.9686667,110.4716667,103.3443333,92.03666667,63.67566667,42.829,52.179,45.11766667,41.18766667,40.44166667,39.70366667,41.33166667,40.435,55.73133333,56.213,86.25766667,103.4963333,102.6633333,111.4793333,107.884,107.4093333,106.2043333,106.5256667,105.8203333,104.1446667,100.896,98.58066667,87.64233333,61.05233333,40.18666667,50.54666667,42.82933333,39.01533333,38.895,38.99033333,41.32433333,41.31233333,57.79333333,58.68133333,89.56533333,107.5103333,105.3656667,112.222,109.2543333,110.7913333,108.7196667,106.1693333,105.6346667,104.6896667,102.5326667,100.9306667,91.23533333,63.869,42.517,52.27633333,45.61133333,42.04333333,41.765,41.43233333,50.40633333,50.95233333,68.462,67.805,93.99166667,111.3523333,110.6993333,117.9716667,117.1696667,118.7336667,116.65,115.4986667,114.5446667,113.581,109.8286667,104.659,95.06133333,66.925,44.73466667,53.89666667,47.297,44.17133333,43.699,43.593,46.30466667,46.11633333,58.519,61.85466667,85.39133333,99.949,115.037,123.728,122.3873333,125.282,124.156,121.681,119.6343333,117.5373333,104.8423333,90.00933333,85.10066667,62.90233333,44.23,53.27166667,47.31533333,44.26833333,43.818,43.926,46.79033333,46.499,59.15933333,63.00666667,73.806,68.08566667,84.444,92.40733333,104.8023333,107.246,105.3353333,102.6186667,101.987,86.71133333,86.12833333,83.45066667,78.659,68.97066667,44.27233333,53.11933333,47.694,44.76433333,44.598,44.46566667,47.24133333,47.17166667,64.26333333,68.46833333,97.54866667,114.5323333,114.0816667,118.5233333,116.358,117.5713333,115.3843333,114.7253333,114.551,111.995,108.1183333,105.9523333,96.13333333,67.00266667,44.155,53.29766667,47.00366667,43.687,43.38966667,43.25166667,51.97566667,51.70666667,67.38233333,68.19066667,93.17433333,109.7673333,109.1206667,115.0186667,113.3083333,114.9663333,113.267,111.8896667,111.4326667,110.7063333,107.7213333,102.8833333,93.31033333,65.29333333,44.09533333,53.35666667,47.201,43.71866667,43.50933333,43.404,46.05333333,45.824,61.61233333,65.073,94.46166667,111.4166667,110.095,116.0463333,113.7166667,116.0366667,114.2586667,113.3093333,112.8836667,111.165,107.5533333,105.3026667,95.37033333,66.96866667,43.734,53.28466667,47.215,43.72766667,43.719,43.95066667,46.81766667,46.66833333,63.397,67.01033333,96.417,113.9523333,113.5756667,119.6086667,118.9826667,121.8893333,121.381,120.4836667,119.8,117.4586667,111.9003333,109.338,99.56566667,70.16566667,44.993,54.00833333,48.18533333,45.45533333,44.939,44.82633333,53.99366667,53.985,71.94,73.55966667,98.603,114.658,112.1086667,113.9446667,109.1903333,109.9986667,107.5816667,104.5503333,102.5836667,100.0036667,97.19,91.99533333,81.153,56.565,38.243,48.775,40.43166667,37.12766667,36.522,36.01233333,37.96,37.503,46.532,47.598,70.23,81.30166667,93.66933333,104.6623333,101.68,102.759,102.7256667,102.9176667,103.6856667,104.0963333,96.03466667,81.975,75.97766667,55.867,40.30233333,50.38866667,43.85066667,40.32066667,40.11166667,42.58633333,42.337,54.34366667,56.214,65.33766667,59.949,75.21633333,84.08233333,93.68833333,94.46933333,93.601,92.18366667,92.35266667,80.36233333,77.61166667,77.19166667,73.636,65.486,42.829,52.361,46.222,43.616,43.60133333,43.52733333,46.21233333,46.08,65.00066667,68.76633333,95.664,113.796,112.634,120.3286667,122.832,125.1753333,124.0613333,123.6596667,124.4326667,122.879,114.288,112.7253333,102.0626667,74.21766667,45.54966667,54.44033333,48.57566667,45.79533333,45.21533333,45.19333333,54.41566667,54.20666667,75.46266667,76.566,99.14533333,116.314,117.78,123.7126667,117.2963333,115.603,114.1973333,113.089,112.9846667,110.855,101.267,95.86566667,82.87333333,56.836,35.959,45.61066667,37.09866667,33.97866667,33.59933333,33.39333333,35.43333333,35.21633333,52.43833333,52.74133333,77.99166667,91.20233333,87.47833333,97.57533333,92.109,92.11333333,91.94166667,91.39633333,91.90366667,92.175,87.40366667,86.24566667,76.28733333,51.87533333,31.77833333,42.59066667,33.05133333,30.09633333,29.81266667,29.8,32.04233333,31.90866667,49.58533333,50.04366667,75.814,89.623,86.76433333,96.76233333,91.32133333,92.16066667,91.69766667,91.06966667,92.12766667,92.768,87.603,86.774,77.24133333,52.72333333,32.433,43.41933333,34.87033333,33.01866667,33.58666667,33.68,41.32166667,40.732,58.18066667,56.43933333,79.007,93.54933333,92.42533333,104.2513333,102.33,103.267,102.4123333,101.5636667,101.459,101.053,95.40533333,92.81433333,83.61866667,58.14133333,39.22533333,49.77133333,42.77966667,39.229,39.651,40.00366667,42.66,42.66166667,55.247,57.90466667,78.53133333,92.413,105.594,113.6306667,111.373,112.6663333,110.9356667,110.7016667,112.312,113.1923333,99.413,88.03533333,84.192,61.367,44.12566667,53.25066667,47.46566667,44.438,44.08133333,44.06466667,46.98,46.906,61.381,65.70633333,71.11566667,63.40266667,76.76066667,82.42566667,89.83966667,88.465,85.94366667,84.15233333,84.345,72.29833333,70.94533333,69.209,65.405,58.36133333,37.87266667,47.813,39.102,36.674,35.5,34.835,36.575,36.109,52.743,51.828,78.92,93.65666667,90.93133333,100.888,95.64066667,95.747,94.97,94.032,93.71833333,94.181,89.71266667,89.91566667,80.50733333,55.788,35.79733333,45.87066667,36.93466667,33.90833333,33.665,33.69066667,41.50833333,41.60666667,58.60833333,55.44066667,79.477,95.62266667,94.68533333,104.97,101.0663333,101.3806667,100.926,101.0703333,102.084,102.5486667,96.884,94.78933333,85.14466667,58.77833333,40.187,50.13266667,42.50666667,38.97833333,38.84366667,38.73833333,40.72833333,40.45666667,57.61933333,57.68033333,84.48766667,100.9713333,100.372,110.3136667,107.9143333,107.8446667,106.3083333,106.2216667,106.8106667,106.2996667,99.59333333,99.755,90.29566667,63.55666667,42.453,52.493,46.00666667,42.39,42.26933333,42.33266667,44.957,44.832,63.316,64.519,91.687,107.6026667,106.5113333,114.1066667,111.265,112.966,110.9576667,111.6906667,111.343,109.8136667,102.4743333,103.5963333,94.947,67.242,43.978,53.486,47.33166667,43.67433333,43.657,43.662,52.487,52.35733333,71.573,70.577,94.45666667,110.9276667,109.8826667,117.116,116.74,118.9553333,116.691,114.425,114.113,113.4216667,105.4496667,102.8606667,94.334,66.18833333,44.23266667,53.579,47.41233333,43.18633333,42.995,42.96766667,45.51633333,45.25166667,58.43366667,60.49633333,82.452,96.76666667,110.2653333,117.143,116.2443333,118.951,117.4706667,117.453,116.9943333,115.9823333,100.3626667,86.7,84.04566667,62.547,43.938,53.159,47.293,44.16733333,43.70066667,43.594,46.30533333,45.95133333,59.284,62.02166667,71.71166667,66.031,82.066,89.14566667,100.0823333,103.4733333,103.171,102.3893333,100.0096667,85.16233333,81.751,80.83633333,78.62066667,69.43733333,44.13133333,52.93233333,46.986,44.577,44.11166667,44.08333333,46.41166667,45.945,64.06266667,66.102,93.348,111.4223333,112.138,119.7113333,119.0073333,123.1913333,121.697,121.0073333,121.5573333,120.4233333,111.1743333,109.4073333,100.3573333,72.87233333,45.26,54.18133333,48.12766667,44.99866667,44.378,44.26966667,53.368,52.95833333,71.937,70.68233333,95.03166667,112.791,113.229,119.678,119.279,121.452,119.4043333,117.781,117.2536667,116.9316667,108.597,103.8703333,96.33566667,69.28233333,44.91766667,53.86633333,47.857,44.609,44.108,43.94266667,46.62433333,46.41333333,65.48433333,67.37833333,95.574,112.3143333,112.127,118.6633333,116.617,118.562,118.384,117.6426667,117.1393333,116.1493333,108.0996667,106.413,98.609,70.42433333,44.80066667,53.87933333,47.893,44.65333333,44.18433333,44.06333333,46.73933333,46.53,66.03633333,68.172,95.835,112.6226667,111.767,118.9133333,118.0406667,120.3706667,118.926,117.5466667,117.166,115.443,107.7353333,105.6603333,97.89,70.28866667,44.642,53.82466667,47.80166667,44.432,43.972,43.87933333,53.008,52.787,72.22733333,71.472,95.287,111.9246667,110.982,117.0503333,115.231,117.7736667,115.0333333,113.0963333,114.246,113.1073333,105.0203333,101.0303333,93.458,66.115,43.94366667,53.45433333,47.39333333,43.07966667,42.949,42.82533333,45.40366667,45.16166667,58.35666667,60.48266667,83.37633333,98.66166667,113.896,123.668,124.6706667,128.852,128.988,128.2713333,128.8266667,127.7806667,111.0113333,95.41766667,91.30666667,69.57333333,45.13866667,54.13533333,48.49266667,45.60333333,44.78266667,44.75066667,47.58133333,47.42733333,64.91733333,66.26866667,75.266,70.031,85.72033333,93.075,107.411,110.5596667,109.5546667,107.9503333,107.1543333,94.90433333,90.194,88.29933333,83.982,76.74433333,45.05833333,54.07433333,48.445,46.376,45.75766667,45.71766667,48.28233333,47.87033333,70.24666667,69.79833333,99.024,117.0316667,118.2093333,126.1736667,125.517,128.188,128.203,127.7576667,126.8063333,126.2626667,117.9753333,115.6863333,106.8926667,78.78033333,46.08333333,55.02933333,49.48666667,46.88933333,45.83066667,45.625,55.047,55.033,79.10666667,75.70466667,101.0036667,119.3653333,119.3913333,126.0143333,126.109,128.4036667,127.6716667,124.7756667,124.9546667,125.5826667,117.563,112.2863333,103.1173333,76.159,46.09266667,55.03033333,49.45666667,46.82833333,46.06266667,45.99266667,48.68733333,48.38966667,72.66466667,72.00766667,100.8496667,118.7553333,118.8266667,124.67,125.4006667,127.9826667,124.442,119.9133333,119.3476667,119.185,111.2533333,109.2253333,100.8396667,73.36266667,45.52033333,54.40433333,48.24766667,44.75466667,43.79666667,43.08266667,44.61066667,43.33033333,59.81166667,57.79633333,84.59766667,97.70266667,93.25233333,102.8966667,99.069,99.94666667,98.959,98.53366667,99.38166667,99.21833333,92.49733333,89.13133333,79.54733333,54.81333333,34.26,45.43066667,37.249,34.036,33.59833333,33.192,40.947,40.72266667,58.739,55.29533333,81.602,98.57133333,99.20433333,109.9643333,107.4656667,106.5456667,105.8923333,105.0146667,105.279,104.994,99.04066667,94.99266667,86.629,60.676,41.09566667,51.33366667,44.41666667,39.77833333,39.88266667,40.03533333,42.66866667,42.95233333,55.68133333,55.14633333,79.10933333,94.04233333,106.9,115.8333333,115.788,119.409,117.7246667,117.231,118.336,118.0163333,102.2533333,87.33833333,83.809,62.04933333,43.334,52.42166667,45.66366667,41.682,41.41033333,41.299,43.654,43.36566667,55.54333333,56.105,68.30333333,63.17633333,79.87,89.67133333,102.72,106.4153333,102.6263333,102.9416667,103.8816667,92.50433333,86.298,82.57066667,77.52666667,65.744,39.88333333,48.76633333,40.66666667,37.56166667,36.62133333,36.16966667,38.42866667,38.213,55.46066667,53.98466667,83.565,101.5453333,102.666,114.7543333,115.1406667,118.569,116.7543333,114.9136667,113.1606667,111.5993333,103.542,102.8146667,95.042,67.18,43.95133333,53.32333333,46.781,42.543,41.965,42.15166667,51.78366667,51.861,70.941,68.197,94.478,112.1056667,111.5986667,118.433,117.033,119.5576667,117.8863333,116.0623333,115.9486667,115.876,108.357,104.716,97.325,69.72233333,45.25066667,54.44233333,48.66066667,45.507,44.93133333,44.774,47.542,47.341,67.99033333,68.32,97.36033333,113.894,114.2036667,121.3163333,119.833,122.53,121.3936667,120.901,121.665,120.6603333,112.0436667,110.3366667,102.3916667,74.75266667,45.799,54.81633333,49.18366667,46.175,45.405,45.36733333,48.17533333,47.94466667,69.86166667,70.18633333,99.15733333,117.1483333,118.0366667,124.8086667,124.4596667,127.198,125.84,124.157,124.3326667,123.385,114.9233333,112.8413333,103.5626667,75.408,45.66266667,54.60533333,48.828,45.94733333,45.42433333,45.3,54.56633333,54.55966667,77.265,74.62033333,99.77833333,117.9266667,118.6336667,125.153,124.7216667,126.8943333,125.4343333,124.0506667,124.2606667,123.8363333,115.4983333,110.392,101.2623333,74.08866667,45.78566667,54.776,48.87566667,45.20433333,44.49233333,44.416,47.137,46.90166667,63.01966667,62.72966667,85.99,101.4923333,116.873,124.987,124.9326667,128.3023333,128.5163333,127.3433333,127.7516667,127.1036667,109.8523333,94.36933333,90.526,69.595,45.02033333,53.87666667,48.10766667,44.95966667,44.04733333,43.88766667,46.60033333,46.25933333,60.82633333,61.70933333,73.272,69.08833333,86.43966667,94.25666667,107.9853333,104.4273333,99.42433333,98.69533333,100.527,88.06133333,83.416,82.64766667,80.56466667,73.50433333,44.96566667,53.684,47.75833333,45.12266667,44.40533333,44.18266667,46.56133333,46.05133333,64.479,65.006,93.76833333,111.153,112.88,121.906,123.3223333,128.121,127.292,118.6186667,114.24,113.2566667,105.5913333,104.3976667,97.285,68.14566667,44.58233333,53.741,47.83333333,44.67,44.13566667,43.93466667,52.809,52.45833333,69.764,68.22733333,92.79133333,109.4126667,109.624,118.3703333,117.3986667,119.8256667,117.811,116.6643333,116.3356667,115.7583333,107.067,101.6536667,92.936,66.28633333,43.706,53.283,47.00066667,43.264,43.06666667,43.147,46.01633333,45.939,63.95866667,65.042,93.676,110.0346667,108.834,116.1936667,114.5166667,115.7323333,113.4963333,113.2736667,112.8143333,111.651,103.5393333,101.708,92.85366667,65.523,41.859,52.129,45.93766667,42.13033333,41.82466667,41.724,44.602,44.42166667,61.15,63.232,92.85366667,110.097,110.7866667,118.7333333,117.4926667,119.227,116.8113333,114.9693333,114.467,114.097,106.1426667,104.264,95.67766667,67.67133333,43.21833333,53.62433333,47.94866667,44.41666667,44.18733333,44.03866667,53.40866667,53.234,71.79766667,70.586,95.37766667,111.8113333,110.8006667,118.695,117.5483333,118.3776667,117.153,116.6596667,115.4056667,113.579,106.1723333,101.911,94.193,66.558,44.36066667,53.58933333,47.531,43.18333333,42.618,42.586,45.48633333,45.27433333,57.14866667,59.58066667,83.298,97.94,111.2916667,120.2886667,120.079,122.9513333,121.241,119.854,120.6343333,120.665,104.6033333,90.27466667,88.03166667,66.81833333,44.921,53.86433333,48.105,45.18166667,44.68066667,44.639,47.436,47.034,61.65466667,63.65533333,74.26566667,68.753,84.85566667,91.99966667,105.288,109.2253333,107.2236667,105.1783333,104.0603333,91.084,83.92633333,81.418,79.11666667,70.75566667,44.53166667,53.46166667,47.60066667,45.40366667,44.85366667,44.61233333,47.24866667,46.89533333,65.275,67.57166667,96.52766667,114.0363333,115.1146667,122.8043333,123.7803333,127.9856667,126.9103333,124.0443333,123.6113333,122.678,113.439,110.7973333,101.9123333,72.964,45.153,53.985,47.662,43.80133333,42.55,41.66866667,50.113,50.11733333,67.234,68.64666667,95.88533333,112.3333333,111.2533333,118.0263333,115.96,117.8463333,115.9313333,114.4416667,113.378,111.7373333,104.5396667,100.7186667,92.07366667,63.41,41.557,51.475,44.58966667,40.74866667,40.27,40.04066667,42.561,42.49833333,59.54366667,60.379,89.39033333,105.815,104.435,112.1766667,109.4096667,111.2353333,110.163,108.9783333,108.3843333,107.7873333,101.5186667,99.79333333,92.01233333,64.42833333,41.51833333,52.01333333,45.90166667,42.717,42.559,42.32766667,45.02766667,44.18833333,60.20966667,61.329,92.12533333,110.665,109.5836667,116.117,114.476,117.722,114.938,112.391,111.3953333,110.959,102.807,100.0356667,93.37033333,66.94166667,43.661,53.68833333,47.53433333,43.41233333,42.70933333,42.12,50.74666667,50.504,69.22266667,68.28266667,94.38333333,111.1013333,110.735,116.8416667,114.8613333,117.8656667,115.3666667,113.6423333,112.1626667,111.305,104.6043333,99.239,93.31733333,68.37833333,44.65933333,54.09233333,48.08666667,43.73566667,43.32166667,42.92366667,45.25666667,44.56433333,56.39133333,57.35533333,80.845,95.758,108.875,117.7546667,117.1403333,119.0776667,115.9023333,115.1493333,115.6916667,114.9573333,99.478,83.18333333,80.72333333,59.43066667,41.55433333,51.85,45.766,42.34866667,42.40666667,42.01966667,43.83966667,42.76766667,53.07933333,54.14033333,67.05733333,62.48733333,78.514,86.61266667,96.82433333,98.13133333,96.58133333,95.31766667,95.89233333,83.35633333,79.18866667,76.00866667,75.05966667,66.99366667,42.98566667,52.39233333,46.096,43.18166667,43.072,42.89233333,45.292,44.93033333,61.62533333,63.20033333,92.314,109.3636667,109.7343333,117.0253333,116.5896667,118.9573333,118.6036667,118.6703333,117.7063333,116.6216667,108.8866667,106.952,98.36533333,68.89066667,44.14633333,53.64433333,47.34033333,43.84066667,43.682,43.436,52.60066667,52.72566667,70.49533333,67.70933333,90.179,105.4533333,103.6,112.5306667,111.3433333,112.6923333,111.089,109.9966667,109.996,110.4266667,103.9166667,99.37633333,94.278,65.21366667,44.64233333,53.77166667,47.92933333,44.87766667,44.59033333,44.603,47.33366667,47.143,65.03233333,67.84733333,96.995,114.1173333,114.811,121.913,121.4553333,124.0993333,123.45,121.5646667,120.624,120.196,111.786,107.4703333,100.057,71.60766667,45.05733333,54.18666667,48.412,45.57766667,45.05933333,45.06666667,47.831,47.18033333,65.74733333,68.29933333,98.316,116.4746667,117.852,126.065,127.0066667,128.7076667,128.008,126.5236667,125.0143333,122.9316667,113.5796667,110.6073333,102.702,73.02766667,44.875,53.809,47.411,43.94433333,43.62966667,43.507,52.271,52.09066667,69.837,69.169,94.06966667,111.5976667,111.8186667,119.6036667,120.299,123.8136667,121.433,120.8306667,122.226,122.825,113.638,103.3816667,92.987,67.03866667,44.00833333,53.25633333,47.12233333,42.84766667,42.23933333,41.86366667,44.129,43.82566667,55.007,56.75466667,79.89433333,94.723,108.323,117.2166667,116.8263333,119.1723333,117.0686667,115.684,116.6013333,116.9336667,102.658,85.707,84.62466667,66.428,43.92566667,52.77233333,46.80633333,43.27033333,42.69533333,42.59866667,45.04166667,44.43766667,54.03133333,57.75166667,69.04166667,64.54433333,81.30966667,89.87033333,99.89766667,101.4613333,101.0293333,101.1826667,101.3853333,90.23166667,86.84933333,81.57433333,80.20266667,72.85266667,44.17066667,53.102,46.963,44.28966667,43.96966667,43.76266667,46.194,45.808,62.04733333,65.75,96.38266667,114.4436667,114.75,123.324,123.04,126.2933333,126.1366667,125.654,126.5646667,126.7186667,118.3113333,115.7443333,107.3566667,77.86633333,45.812,54.63966667,48.87666667,46.029,45.28333333,45.354,54.63033333,54.79366667,76.18666667,76.537,102.7653333,123.5856667,125.738,130.799,131.0353333,132.791,131.5573333,130.259,128.8093333,119.7596667,107.8333333,102.901,96.94633333,68.55166667,45.01333333,53.807,47.904,45.059,44.825,44.564,46.816,46.12633333,61.63033333,65.07233333,93.89566667,110.8676667,112.3246667,121.82,122.9306667,125.4293333,124.8293333,123.864,124.103,122.6506667,113.378,109.431,100.0263333,72.72833333,45.241,54.31233333,48.73133333,45.77866667,45.188,45.02233333,47.68966667,47.141,64.16833333,67.727,98.258,115.9823333,115.4106667,123.2753333,123.3336667,126.1403333,124.077,123.4546667,122.922,122.8903333,113.8356667,109.881,100.8506667,73.33333333,45.28333333,54.48,48.75533333,45.87733333,45.26733333,45.076,54.17666667,54.028,73.07033333,73.26966667,99.278,116.7876667,117.1936667,125.873,124.3473333,125.8286667,124.807,123.7583333,123.3903333,123.137,114.2986667,107.22,99.70066667,72.744,45.362,54.47766667,48.56833333,44.88866667,44.32433333,44.06166667,46.52566667,46.03766667,57.78366667,62.172,86.97466667,102.2893333,117.217,125.4356667,125.1736667,128.904,128.6756667,127.8526667,128.4673333,127.9513333,111.4196667,94.288,92.31266667,71.83933333,45.59333333,54.42766667,48.84033333,46.34033333,45.62433333,45.57366667,48.43266667,48.07733333,64.154,66.982,77.11133333,72.13333333,89.29333333,96.114,110.6116667,113.9886667,112.969,111.5606667,110.7573333,97.45133333,92.86533333,89.71233333,87.175,81.724,45.973,54.692,49.24433333,47.50733333,46.71166667,46.36066667,49.10766667,48.79233333,71.37733333,74.25833333,103.515,121.9046667,123.774,130.3913333,131.1643333,134.3516667,133.5323333,132.1353333,132.4296667,131.78,122.4886667,118.4923333,110.8706667,82.66466667,46.56233333,55.42166667,50.03,47.51266667,47.03633333,46.76966667,56.449,56.42966667,82.56633333,79.63133333,104.46,123.8906667,125.0683333,130.8066667,130.6653333,132.603,133.017,132.5936667,131.5566667,130.256,121.1913333,113.6753333,105.8666667,79.23333333,46.48433333,55.35933333,49.87866667,47.35833333,46.613,46.458,49.35166667,49.15166667,73.95933333,74.79933333,103.9236667,123.65,125.2033333,130.8843333,129.5396667,132.16,130.896,129.0536667,128.9623333,127.9266667,118.6873333,115.5923333,107.735,79.558,46.377,55.32233333,49.89533333,47.472,46.80033333,46.439,49.05,48.764,71.49366667,73.78733333,104.0563333,124.4016667,124.7283333,129.832,129.9363333,132.1043333,133.308,132.336,131.615,131.0383333,121.983,118.1306667,109.7143333,81.283,46.553,55.38633333,49.82366667,47.28666667,46.72233333,46.39966667,55.83233333,55.61666667,78.65233333,79.116,105.035,124.713,126.307,131.5856667,131.5853333,134.423,134.586,134.0023333,132.75,130.8336667,121.3983333,115.3663333,107.939,80.869,46.622,55.40933333,49.99733333,46.809,46.37066667,45.992,48.786,48.59566667,67.533,69.75366667,93.292,109.0023333,125.5806667,132.317,133.8326667,136.79,135.5153333,132.8083333,128.8846667,124.9016667,107.495,91.77133333,91.574,71.31633333,46.08033333,54.73966667,49.37566667,46.97466667,46.31666667,45.947,48.48833333,48.095,64.902,68.20033333,77.62733333,73.13433333,91.10566667,98.67333333,112.256,111.605,111.4603333,104.1146667,98.75266667,86.045,84.12733333,81.44466667,80.19933333,70.78566667,45.427,54.326,48.89533333,47.19433333,46.38566667,46.391,49.40333333,49.161,69.974,74.09766667,103.0733333,121.2776667,125.2583333,130.6426667,129.036,131.8776667,131.875,130.1676667,127.4686667,118.6686667,107.0753333,105.084,99.46933333,70.31633333,45.353,54.28333333,48.63966667,46.067,45.602,45.71833333,55.07,55.077,73.413,76.29266667,103.7323333,122.3126667,124.7613333,130.6756667,132.884,134.61,130.2436667,126.3413333,120.074,114.812,109.161,105.4516667,100.0796667,73.52733333,46.38666667,55.09133333,49.65533333,46.89733333,45.52033333,44.87666667,47.329,47.10166667,64.33866667,68.926,100.3026667,121.3606667,125.5006667,132.3003333,133.2033333,135.774,135.943,136.9473333,127.6596667,118.6206667,110.987,107.883,100.5176667,71.987,45.337,54.26433333,48.51533333,45.71266667,45.183,45.18833333,47.80433333,47.38866667,64.58733333,70.41466667,102.068,122.493,124.9406667,128.216,117.516,113.054,112.3346667,111.5326667,111.338,112.5016667,106.6423333,104.223,100.2986667,72.54433333,45.19033333,53.353,46.617,42.938,42.62033333,42.75,51.326,51.64866667,67.791,68.55166667,93.19233333,109.0093333,108.848,116.4613333,115.1756667,120.5413333,119.215,115.36,115.2946667,114.3793333,106.6073333,100.1293333,95.33633333,66.79466667,44.86166667,53.86366667,48.011,44.10133333,43.26833333,43.11733333,45.72466667,45.35366667,55.45766667,59.83333333,84.51866667,101.0993333,116.8123333,125.005,125.602,128.1513333,126.9866667,125.1746667,125.5336667,125.3756667,109.0353333,91.208,90.156,70.01566667,45.402,54.91466667,48.84166667,45.791,45.09733333,44.91266667,47.36533333,47.153,61.372,64.733,74.87066667,69.263,85.44266667,92.48266667,104.53,108.4156667,107.7816667,106.0433333,106.1663333,93.597,87.71433333,81.952,82.101,75.276,45.116,54.08366667,48.377,45.201,44.32333333,44.157,46.667,46.318,58.66266667,61.69533333,73.33033333,68.63533333,84.86166667,92.449,105.4226667,107.3386667,105.7246667,104.263,104.4376667,91.61166667,86.49566667,82.971,82.77933333,75.68633333,45.18133333,54.24666667,48.712,46.56433333,45.796,45.60766667,54.92833333,54.88566667,75.772,76.001,101.563,119.4863333,120.5416667,127.1236667,126.789,128.2836667,126.8656667,123.9286667,123.4716667,121.845,112.8896667,105.876,100.0246667,73.06866667,45.67033333,54.79966667,49.185,46.43833333,45.863,45.80833333,48.631,48.427,69.55333333,71.971,100.985,119.7263333,120.9226667,126.635,125.9536667,128.7016667,126.875,125.714,126.336,125.9406667,116.4236667,111.879,105.5603333,77.33866667,46.02033333,55.003,49.37166667,46.60566667,45.80266667,45.74266667,48.53633333,48.258,68.967,71.33866667,101.08,121.3763333,122.5803333,126.492,124.555,125.636,123.9216667,122.181,122.6003333,122.6,114.5893333,110.4173333,104.0976667,76.129,46.04866667,54.965,49.23266667,46.251,45.536,45.319,54.60033333,54.508,73.87866667,73.35733333,98.12666667,115.8306667,115.6533333,122.8163333,121.93,123.8573333,121.562,120.7446667,120.2166667,119.4113333,111.2703333,104.1923333,98.223,71.28266667,45.141,54.54966667,48.77766667,44.66266667,44.02066667,44.02433333,46.78166667,46.45566667,59.315,62.18066667,85.55633333,99.82833333,113.5846667,122.5973333,122.7203333,125.272,123.489,121.935,122.1693333,121.7446667,107.2373333,90.05233333,88.77333333,68.16833333,44.99566667,54.147,48.50066667,45.36366667,44.72066667,44.70166667,47.561,47.403,62.72066667,65.187,75.14166667,69.45733333,85.488,92.525,104.3936667,107.339,107.0126667,105.2046667,105.1506667,92.93533333,87.839,83.64066667,83.42033333,76.52633333,45.50433333,54.18166667,48.625,46.71366667,45.99466667,45.94133333,48.71933333,48.478,68.51166667,72.016,101.6236667,118.5116667,121.2183333,127.065,122.7953333,121.845,120.0023333,116.9893333,115.5326667,114.7606667,107.6083333,105.029,100.266,69.713,45.249,54.20366667,48.37,45.50866667,45.03566667,45.01933333,54.28366667,54.28366667,72.241,73.54133333,98.40166667,116.5286667,117.452,124.8306667,126.4876667,129.5866667,130.5516667,130.302,129.924,129.4296667,121.713,116.1013333,109.6956667,78.91066667,45.99966667,54.59666667,48.52633333,45.57833333,44.90733333,44.73,47.39466667,47.20833333,66.11,69.172,98.90766667,117.7396667,120.2573333,127.8293333,127.8516667,130.519,129.6123333,128.518,128.085,127.62,119.2413333,114.8983333,108.8233333,80.31233333,46.23133333,54.87066667,48.74866667,45.74833333,44.986,44.865,47.45233333,46.833,64.68366667,68.065,98.221,117.03,119.105,126.7703333,126.0976667,128.734,127.706,128.3846667,130.1366667,128.86,119.41,114.2856667,107.984,79.931,46.36333333,55.2,49.51066667,46.538,45.63833333,45.29466667,54.267,53.95866667,73.75233333,73.56533333,98.85866667,119.2046667,123.6343333,129.3053333,128.878,130.5853333,128.8186667,128.86,129.208,128.091,120.0546667,114.444,108.4216667,80.426,46.43166667,55.20833333,49.30833333,45.464,44.453,44.31666667,47.04966667,47.03433333,60.91433333,63.284,87.16033333,102.7073333,120.6723333,129.9583333,130.917,134.6496667,132.7863333,127.991,123.383,121.0936667,104.743,87.788,88.14266667,67.11066667,44.98966667,54.04066667,48.37933333,45.18533333,44.167,43.978,46.67733333,46.485,58.68766667,62.57966667,72.903,67.06266667,83.612,91.52866667,104.7016667,107.292,103.657,104.72,107.8446667,96.23833333,91.42166667,86.25233333,84.18366667,78.05933333,45.43333333,54.012,48.05,45.784,44.95266667,44.93833333,47.78533333,47.63333333,66.684,70.40433333,101.4686667,122.387,125.5026667,132.3093333,129.45,130.6033333,128.7866667,131.261,129.048,127.1646667,119.4816667,115.3036667,109.1556667,81.16266667,46.24066667,54.612,48.827,45.96366667,45.126,45.03633333,54.30233333,54.28133333,73.131,73.80033333,99.845,119.855,123.075,130.0293333,129.5846667,131.0753333,130.1606667,126.75,127.6173333,129.677,120.8303333,112.4103333,105.0903333,75.43333333,45.76733333,54.65,48.89633333,46.022,45.137,45.03066667,47.75033333,47.35433333,65.83833333,69.271,99.298,118.8566667,121.68,129.1246667,129.2626667,131.8396667,131.0816667,130.934,130.1166667,127.677,118.935,115.0423333,108.4983333,79.47,46.11666667,55.14233333,49.402,46.448,45.66566667,45.64866667,48.49866667,48.30333333,69.66066667,71.32666667,99.874,116.4976667,117.7423333,127.6133333,128.2076667,131.584,130.8783333,129.1963333,129.3806667,128.1486667,119.1663333,114.8496667,108.2726667,80.13966667,46.39,55.241,49.51066667,46.941,45.935,45.634,55.12466667,55.156,76.918,76.28633333,102.084,122.2123333,124.1866667,131.2196667,131.985,134.1966667,132.3716667,129.7396667,128.512,126.73,118.4523333,111.7933333,105.655,76.808,46.367,55.38766667,49.92133333,46.54966667,45.796,45.907,48.81633333,48.06333333,62.83366667,65.893,88.095,103.867,121.8833333,128.522,127.3373333,128.9946667,126.6293333,123.9966667,124.488,124.0153333,107.9743333,91.45766667,90.69,69.98366667,45.584,54.49433333,48.923,46.237,45.575,45.69866667,48.378,48.036,63.91033333,65.793,77.11533333,72.85266667,89.08166667,97.46066667,110.2063333,113.4596667,113.4213333,112.3013333,112.3666667,101.7613333,95.71533333,91.364,89.60566667,81.97466667,45.757,54.646,48.98233333,47.007,46.24166667,45.947,48.45266667,47.971,68.42833333,71.66433333,101.9426667,123.38,125.9486667,132.1396667,131.2863333,132.7156667,132.2743333,131.56,131.992,131.7943333,123.0293333,118.68,111.279,82.002,46.42366667,55.35833333,49.79633333,47.15466667,46.37866667,46.38166667,55.99566667,55.689,77.91066667,76.86766667,103.307,124.4443333,125.2776667,131.6236667,132.192,135.5286667,134.9563333,135.0206667,134.658,133.5956667,124.754,116.436,110.064,82.12733333,47.00933333,55.84533333,50.075,47.32133333,46.51866667,46.41033333,49.33033333,49.12933333,74.41266667,75.23633333,105.5926667,126.5536667,128.7176667,135.2626667,135.063,136.6566667,136.214,132.6883333,132.251,132.0696667,122.6933333,117.949,109.4856667,79.10166667,45.974,55.002,49.429,46.83466667,46.08966667,46.12933333,49.05766667,49.01133333,74.154,75.421,105.211,126.7093333,127.0913333,132.6476667,135.3613333,138.504,135.2613333,134.1566667,133.7256667,133.0666667,124.0663333,119.7306667,114.4073333,87.257,47.543,56.084,50.818,48.00633333,47.43933333,46.50866667,55.88366667,55.842,78.99966667,77.77466667,104.487,127.02,129.0356667,135.823,135.2273333,126.92,119.8513333,118.6166667,118.977,119.8976667,111.9273333,104.912,100.754,73.017,46.18166667,54.85133333,49.44,46.24966667,45.29366667,45.15866667,47.93933333,47.745,61.75233333,65.73133333,89.53533333,107.1966667,125.733,133.929,135.5486667,137.1493333,137.3043333,134.3796667,125.9846667,119.6336667,103.4106667,87.76633333,87.88266667,64.35966667,44.979,53.95833333,48.448,45.91333333,45.42966667,45.50833333,48.40066667,48.057,62.634,66.712,77.63166667,73.86666667,92.35,100.993,116.953,111.341,106.5513333,105.482,106.216,90.46733333,84.642,80.41066667,80.823,73.08166667,45.36266667,54.21933333,48.62133333,46.75933333,46.06933333,46.05433333,48.95166667,48.93133333,70.07866667,73.77066667,104.2936667,125.6583333,129.3686667,137.9546667,138.9293333,141.1616667,140.9233333,140.9203333,141.3213333,140.2626667,124.6046667,116.5766667,111.283,85.48933333,47.565,56.26033333,50.96366667,48.20566667,47.88833333,46.95366667,56.342,56.31433333,81.507,79.84566667,106.219,129.1753333,131.13,136.7986667,139.04,143.1273333,141.4143333,142.3566667,142.8773333,141.5446667,132.5716667,124.739,117.02,88.28566667,47.63166667,56.25133333,50.85033333,48.10566667,47.81333333,47.131,49.978,49.73533333,77.72466667,76.544,107.343,130.211,133.5913333,138.6256667,138.744,142.597,141.9403333,142.1646667,141.7033333,139.779,132.0193333,121.381,106.4036667,76.377,45.82766667,55.03066667,49.34433333,46.72133333,46.42533333,46.608,49.22833333,48.80266667,71.06766667,73.303,104.0813333,126.3806667,127.4376667,135.1386667,136.9143333,134.8206667,127.846,123.7633333,123.8856667,123.2563333,116.4526667,113.0383333,106.4036667,77.74533333,46.13566667,55.03366667,49.477,46.90133333,46.15566667,45.90266667,55.24433333,55.19333333,75.44866667,75.84166667,104.1266667,128.2886667,128.5543333,133.4243333,134.5026667,131.7653333,127.9496667,127.6273333,124.4186667,121.8543333,113.7433333,107.9453333,103.6283333,76.81766667,46.35166667,55.23933333,49.821,46.78933333,46.205,46.142,48.85833333,48.496,65.135,68.19366667,90.74966667,103.3446667,118.4473333,125.525,127.573,132.8433333,132.943,131.5743333,131.2463333,129.552,112.5963333,94.82233333,94.15666667,72.68,45.53933333,54.40233333,48.78866667,46.27133333,45.27833333,44.90633333,47.59633333,47.40533333,63.066,67.10866667,77.86233333,73.49533333,90.56966667,99.24333333,112.733,115.6323333,115.6153333,114.7546667,114.6676667,103.8723333,98.016,91.92466667,90.059,84.048,46.12433333,54.93466667,49.49,47.48433333,46.413,46.25766667,49.015,48.80166667,72.61366667,75.413,106.1406667,127.4563333,128.8413333,134.7606667,134.7736667,137.3666667,137.423,138.0366667,137.836,135.6873333,124.325,119.52,113.329,85.12366667,47.053,55.78,50.36566667,47.00333333,46.39333333,46.15,48.71433333,48.243,66.93333333,69.73,80.50433333,76.116,94.72233333,102.5133333,117.158,121.1243333,121.3366667,119.2246667,117.4133333,105.4753333,100.447,96.08966667,94.83266667,87.947,46.40033333,55.07066667,49.53233333,47.57766667,47.04333333,46.616,49.41533333,49.26333333,73.76533333,75.19633333,107.2363333,129.767,130.373,136.4953333,137.25,134.7886667,134.5043333,124.4973333,120.663,119.6753333,109.1326667,105.615,101.5423333,73.25533333,45.86733333,54.74066667,49.159,46.75433333,45.74666667,45.51433333,48.25466667,48.03466667,66.604,71.325,101.63,122.622,125.8153333,131.3543333,127.0286667,125.5623333,120.973,120.2566667,121.2093333,121.6696667,115.5426667,113.141,105.0003333,75.98666667,45.71133333,54.32933333,48.61866667,46.194,45.63033333,45.58866667,54.93933333,54.72266667,73.92366667,75.28633333,101.1893333,120.3416667,123.2046667,130.809,130.964,125.7553333,119.259,119.1053333,122.269,124.0553333,117.286,111.4066667,103.936,74.48133333,45.95466667,54.74733333,49.08233333,45.94733333,45.047,44.81066667,47.50666667,47.138,59.79133333,64.20333333,88.75566667,105.3303333,123.558,132.0716667,133.6553333,135.9746667,136.481,135.9043333,131.4966667,127.4426667,105.621,87.92633333,88.65933333,65.83933333,44.78333333,53.735,48.033,45.34633333,44.74266667,44.564,47.503,47.17733333,59.897,64.768,76.30733333,72.543,86.48566667,94.03533333,108.0616667,107.8723333,107.4106667,107.986,111.2276667,102.6323333,97.786,90.94266667,87.60566667,82.20966667,46.07266667,54.82233333,49.261,47.351,46.385,46.198,48.86033333,48.50266667,69.074,73.145,104.0456667,124.9726667,127.445,133.2726667,134.0506667,139.804,140.5773333,138.0183333,137.7316667,136.144,117.462,108.323,103.9613333,77.49566667,46.37433333,55.35566667,49.777,47.21333333,46.461,46.28,55.54433333,55.35133333,76.47633333,78.228,105.4806667,126.379,129.0786667,137.2213333,138.77,141.077,139.8796667,131.1826667,124.4093333,128.8033333,123.108,115.6613333,109.7836667,82.02833333,47.20866667,55.847,50.28266667,47.64266667,47.30333333,46.72333333,49.51,49.32633333,73.09033333,75.612,106.293,128.2886667,130.681,136.6696667,137.259,139.87,139.593,137.414,135.8653333,135.9976667,126.9763333,121.3726667,114.5006667,86.77433333,47.20633333,55.842,50.368,47.621,47.265,46.99633333,50.1,49.93966667,79.14566667,77.746,108.366,129.6716667,131.3653333,138.7146667,140.1913333,140.7353333,138.6533333,139.0976667,139.2426667,137.3996667,126.9346667,121.16,114.4313333,85.73233333,47.069,56.11433333,50.91566667,48.358,48.00333333,47.41733333,57.29066667,57.141,87.69166667,82.97,109.6863333,130.9563333,131.0563333,136.3206667,135.9266667,138.0643333,137.3666667,135.5113333,135.3856667,134.9713333,125.7723333,117.7463333,111.0786667,83.49233333,47.31033333,55.244,50.002,46.98533333,46.58933333,45.96866667,48.82266667,48.64866667,67.959,69.22366667,92.613,109.6166667,127.34,135.0433333,131.7733333,132.068,132.2073333,131.6163333,132.0066667,129.987,112.5933333,95.54,94.473,74.18533333,46.19733333,54.518,49.00266667,46.637,45.91866667,45.77933333,48.37033333,48.096,64.99166667,67.996,77.50533333,72.14633333,85.52366667,89.479,101.5273333,106.8453333,107.4376667,104.5,104.8133333,91.21166667,85.96766667,83.399,85.64966667,80.26133333,45.65666667,54.33633333,48.887,47.01866667,46.17533333,46.29466667,49.34433333,48.599,68.60766667,74.23766667,106.296,126.674,126.465,130.8366667,130.5326667,133.3456667,132.5846667,131.083,129.713,128.841,120.1773333,116.8233333,111.3786667,84.24833333,47.27833333,56.00933333,50.586,47.96033333,47.42633333,46.87633333,56.60933333,56.59366667,83.199,80.52133333,106.305,126.2483333,127.5496667,134.3513333,134.1346667,135.4016667,133.4746667,131.3203333,131.6106667,130.9876667,121.9263333,114.807,108.7976667,81.548,47.093,55.947,50.49733333,47.86733333,47.38133333,46.619,49.46533333,49.32633333,75.08733333,76.41766667,107.0233333,127.735,128.884,133.9426667,134.7346667,136.7813333,134.562,133.121,132.8863333,132.0126667,123.571,119.0126667,112.248,84.068,47.00333333,55.89566667,50.56566667,47.873,47.13933333,46.66033333,49.639,49.36433333,75.24133333,76.37366667,107.219,126.8043333,127.5986667,133.1213333,133.5423333,136.8266667,134.5133333,132.5873333,132.7783333,132.531,122.432,117.6593333,110.6236667,82.12433333,46.66766667,55.60966667,50.13733333,47.51633333,46.75133333,46.71933333,56.50766667,56.185,83.01766667,79.88133333,105.9236667,125.5653333,128.1816667,135.176,135.458,135.9826667,134.7976667,133.6826667,133.9926667,133.7466667,123.732,115.4556667,108.7133333,81.23,46.87033333,55.722,50.321,46.914,45.88733333,45.73566667,48.92066667,48.762,68.559,67.63733333,91.981,110.234,127.2976667,134.4286667,135.5846667,138.0186667,135.943,135.2916667,136.1096667,133.5896667,115.5283333,97.70266667,97.04666667,75.59133333,46.115,55.03333333,49.256,46.441,45.53666667,45.405,48.54566667,48.069,67.544,69.107,80.03766667,75.952,94.761,102.7606667,117.2166667,120.179,112.3186667,104.23,103.9026667,95.28433333,89.99433333,81.91066667,81.055,72.927,45.01133333,54.248,48.50533333,46.38666667,45.71,45.69966667,48.39133333,48.132,69.39766667,72.453,103.3043333,124.149,125.969,131.972,133.0306667,136.5476667,136.516,126.4063333,119.296,121.6323333,118.3706667,108.0266667,99.77333333,71.24033333,45.362,54.575,48.90333333,46.21366667,45.73733333,45.83233333,55.368,55.19366667,76.622,76.99566667,102.8926667,123.9983333,127.4076667,132.548,125.9736667,126.2516667,132.929,127.5623333,117.6066667,116.1443333,110.7116667,105.954,101.5406667,74.84366667,46.44233333,55.066,49.542,47.01466667,46.157,45.997,48.82733333,48.435,69.34333333,72.96166667,103.9116667,124.635,126.8303333,133.1493333,134.0716667,136.556,135.3776667,134.597,133.401,131.4183333,122.358,117.4616667,110.6323333,81.15933333,46.40933333,55.335,49.889,47.234,46.45166667,46.35833333,49.261,49.07766667,73.587,75.276,106.545,126.9936667,128.1573333,133.4233333,133.6326667,137.1446667,135.98,134.9196667,134.69,134.207,124.0076667,120.0593333,113.571,84.44733333,47.018,55.825,50.31466667,47.694,47.287,46.86666667,56.608,56.59466667,85.628,79.58366667,106.405,128.8406667,128.6116667,134.2756667,135.6313333,137.4986667,135.722,134.4606667,131.4066667,131.9356667,123.5943333,115.642,109.146,81.65366667,46.92533333,55.01966667,49.672,46.61933333,45.87866667,45.59033333,48.58633333,48.34066667,67.426,69.04866667,94.043,111.3143333,126.986,133.4153333,135.471,137.984,137.856,137.2883333,135.665,134.2616667,116.555,98.56766667,97.30833333,76.31166667,46.258,55.03733333,49.51,46.83733333,46.283,46.029,48.77366667,48.642,70.983,69.925,78.87233333,73.77466667,91.65966667,98.87066667,112.7753333,116.435,114.9983333,113.01,114.0703333,103.8246667,96.91533333,91.97966667,91.35966667,85.28966667,46.33533333,55.01933333,49.53366667,47.63133333,46.91466667,46.76466667,49.56233333,49.22166667,75.59766667,75.50333333,106.305,126.972,128.6406667,135.1323333,134.8466667,137.7786667,137.3926667,135.4093333,135.5413333,134.3463333,125.6943333,120.168,112.7786667,84.17733333,46.63,55.318,49.64333333,46.928,45.994,45.794,55.137,55.13166667,79.09633333,77.91066667,103.9293333,123.9063333,126.4026667,133.7546667,126.9836667,122.8136667,121.3203333,121.953,125.1966667,126.026,117.7993333,107.1916667,98.961,71.76166667,45.47266667,54.58366667,48.89333333,46.232,45.51166667,45.569,48.33733333,48.01433333,68.678,70.73233333,101.048,121.73,124.268,130.3656667,129.977,124.2456667,116.3093333,113.1903333,113.056,113.688,106.5243333,103.0273333,98.92533333,69.21433333,45.14233333,54.05233333,48.20633333,45.36633333,44.93466667,44.947,47.703,47.38533333,65.78366667,69.07233333,99.51533333,119.8583333,123.3146667,129.646,130.503,132.9143333,131.3966667,130.6606667,131.577,130.2576667,121.605,117.8926667,111.2296667,83.01733333,47.164,55.144,49.344,47.271,46.47933333,46.26366667,55.711,55.70966667,80.38533333,78.008,102.263,119.9143333,122.9933333,129.109,130.1146667,132.5116667,131.0096667,129.7406667,129.6406667,129.5056667,120.8853333,113.954,107.7846667,80.43733333,46.81433333,55.66166667,50.242,46.569,45.50866667,45.33766667,48.03433333,47.56933333,64.18733333,65.31966667,88.15133333,103.981,122.321,131.8223333,132.083,135.7223333,135.6066667,129.7196667,123.583,123.1433333,110.9256667,95.40166667,95.362,75.23433333,46.32133333,54.437,48.45466667,45.75166667,44.81166667,44.821,47.70233333,47.604,64.68333333,66.49233333,76.856,72.39333333,89.08766667,96.79666667,109.918,110.9406667,109.2886667,107.7333333,107.598,95.071,90.95333333,87.86566667,86.975,80.71,45.88233333,54.72966667,49.232,47.51833333,46.767,46.65633333,49.46666667,48.95633333,71.88066667,72.937,102.485,125.8203333,126.8196667,130.2736667,129.8543333,133.0473333,132.3953333,131.3743333,131.1983333,129.3423333,120.2176667,115.8956667,109.358,81.77633333,46.64533333,55.46566667,50.15466667,47.565,46.747,46.69633333,56.48733333,56.49066667,82.61566667,78.95266667,104.5166667,122.786,122.7833333,130.526,131.5643333,134.5583333,134.413,133.036,132.375,131.1173333,122.323,116.4763333,108.7563333,80.98433333,46.95133333,55.85566667,50.48533333,47.95333333,47.30733333,46.98766667,49.63066667,49.03433333,74.469,74.73633333,105.26,126.4006667,127.3803333,132.949,133.642,135.2813333,133.8383333,132.3366667,132.09,132.3856667,123.255,119.846,112.6116667,85.00666667,47.25666667,55.946,50.44966667,47.93666667,47.63133333,47.099,49.91566667,49.69666667,77.923,75.93866667,105.9303333,126.4886667,127.0026667,133.58,134.3963333,137.3266667,136.1896667,134.8673333,134.8966667,133.6093333,124.798,121.4916667,113.695,85.93733333,47.14566667,56.066,50.621,47.97566667,47.564,47.227,57.13733333,57.12433333,87.73366667,81.36733333,106.6293333,127.0226667,127.5306667,132.98,133.3093333,136.7033333,135.1653333,133.2473333,124.1153333,117.93,110.3113333,105.889,100.3286667,73.72766667,46.25033333,55.30133333,49.91366667,46.50233333,45.61166667,45.58933333,48.506,48.33633333,65.43233333,67.23366667,91.34,108.0376667,125.0756667,132.057,132.7516667,134.316,134.7496667,134.7046667,134.7673333,131.841,113.3093333,95.54233333,91.42666667,69.91866667,45.245,54.19333333,48.638,46.14966667,45.36,45.344,48.042,47.965,65.84266667,67.54033333,78.11466667,74.16566667,91.47166667,98.93566667,112.4933333,115.4676667,114.5723333,113.1976667,113.931,103.741,98.26966667,94.20933333,91.849,86.97033333,46.56133333,55.40033333,50.141,48.33433333,48.01466667,47.501,50.398,50.056,79.73966667,76.89266667,106.5283333,127.715,127.6956667,134.5036667,134.995,137.831,135.9083333,134.8193333,135.2933333,134.592,125.7416667,121.4906667,113.2446667,85.75933333,47.221,56.11233333,50.86266667,48.25266667,47.85033333,47.329,57.15533333,57.13566667,88.64266667,82.07933333,107.7686667,127.587,128.441,135.312,135.662,136.3463333,135.4743333,134.1663333,134.1126667,132.9643333,123.5236667,117.5096667,110.701,83.814,47.255,56.099,50.81466667,48.08233333,47.64266667,47.206,50.07833333,49.777,79.72966667,77.088,107.6783333,128.5006667,129.6526667,135.7023333,135.6003333,137.8996667,136.3503333,135.675,136.18,135.3793333,125.388,121.6046667,113.954,85.41566667,47.22466667,56.11966667,50.832,48.24,47.942,47.51766667,50.38566667,50.07666667,80.844,77.26466667,107.69,128.1043333,128.8586667,135.292,135.5006667,138.925,137.852,135.9973333,135.5753333,135.3296667,127.0133333,122.9003333,114.6553333,86.59433333,47.379,56.298,51.09933333,48.518,48.24666667,47.575,57.566,57.31866667,88.27333333,81.543,108.159,128.765,129.098,135.27,136.04,139.9973333,139.7446667,138.6683333,135.38,130.7713333,122.2803333,118.3403333,111.897,84.454,47.38966667,55.98,50.50233333,47.13666667,46.299,45.684,48.552,48.37066667,67.793,68.14833333,92.084,108.6546667,125.7943333,134.3343333,134.6766667,133.7703333,127.9433333,128.0303333,130.4963333,126.479,108.491,91.02966667,88.836,66.607,44.94933333,53.90366667,48.05433333,45.154,44.533,44.56366667,47.43366667,47.32666667,62.36233333,64.756,76.01733333,72.67933333,90.27,98.23266667,113.92,117.0113333,115.6763333,112.4466667,112.204,100.563,94.37033333,91.89233333,90.01533333,84.139,46.603,55.21233333,49.506,47.44733333,46.487,46.21766667,48.86166667,48.56433333,72.21466667,72.49466667,102.8666667,123.562,127.749,133.4406667,132.6853333,139.3806667,142.993,142.6613333,141.626,138.556,128.9243333,124.774,114.79,86.24,47.35966667,56.039,50.413,47.66466667,47.31933333,47.084,56.47766667,56.206,87.06366667,81.81433333,106.8496667,121.2646667,118.5433333,121.575,122.371,126.0596667,126.3313333,125.1526667,125.1003333,126.5743333,120.215,114.9243333,107.466,79.66066667,46.37433333,55.01433333,49.506,47.11766667,46.53833333,46.427,49.28033333,49.037,74.11866667,73.796,102.4436667,123.363,121.336,123.6786667,125.485,128.5013333,129.6983333,123.9996667,117.765,116.2653333,108.9003333,106.803,100.8663333,71.90466667,45.81966667,54.53433333,48.857,46.191,45.46966667,45.47933333,48.29633333,48.11566667,68.73133333,69.143,97.178,113.483,112.743,117.4763333,116.1633333,118.816,120.2243333,120.892,121.7446667,121.6376667,114.5153333,111.294,103.125,75.57466667,45.947,54.196,48.05833333,45.361,44.97733333,45.04066667,54.227,54.21566667,75.15633333,73.708,98.90566667,117.5866667,119.9206667,127.831,129.5846667,132.7956667,131.185,129.5116667,130.1236667,129.1613333,120.8276667,116.586,107.3863333,79.86166667,46.83066667,55.80333333,49.98966667,46.36433333,45.428,45.313,48.201,48.00833333,66.95166667,66.35733333,90.00266667,105.5586667,123.224,131.5203333,131.873,135.184,134.0453333,133.369,134.1913333,132.8093333,115.268,100.3126667,96.461,75.98766667,46.16933333,54.97966667,49.592,47.10633333,46.024,45.47533333,48.163,47.863,67.937,67.332,77.84533333,73.244,90.28333333,99.495,113.796,118.0876667,117.412,115.621,112.7926667,98.83933333,93.29966667,90.37233333,87.01833333,81.78033333,45.91533333,54.84966667,49.32933333,47.23433333,46.336,46.34333333,49.112,48.65133333,73.34466667,71.90933333,102.744,124.286,125.325,132.399,133.278,135.7426667,135.2446667,133.6023333,131.783,130.6136667,121.8396667,120.2093333,110.7026667,82.46166667,46.839,55.847,50.522,47.85066667,47.17166667,46.83566667,56.59433333,56.60166667,87.266,81.37,106.6946667,128.6276667,129.784,134.7856667,135.4233333,136.9996667,136.427,135.4473333,134.788,132.9966667,123.107,118.105,109.3903333,82.13133333,46.96166667,55.814,50.27633333,47.409,46.60066667,46.48866667,49.266,49.199,77.35333333,75.175,106.862,128.1646667,128.8366667,135.1933333,135.4633333,136.079,134.6036667,133.534,126.9883333,126.283,118.9636667,114.9063333,104.6873333,76.936,46.07066667,55.06266667,49.42466667,46.86366667,45.81033333,45.46866667,48.17066667,48.24433333,71.54133333,72.827,102.937,120.0303333,123.7286667,132.8423333,132.531,133.0576667,132.9916667,131.535,130.8123333,130.1303333,122.6076667,121.2766667,112.0476667,83.72333333,47.00533333,55.83233333,50.40266667,47.784,47.21533333,46.92833333,56.38866667,56.03366667,83.10033333,78.406,105.3873333,127.056,127.0786667,133.6076667,136.334,137.2683333,135.6753333,134.811,132.3703333,129.633,121.21,116.581,108.332,81.64533333,47.17666667,55.83366667,50.31166667,46.973,46.37466667,45.94733333,48.71933333,48.55833333,69.768,68.70566667,93.25866667,110.2656667,119.3173333,121.5963333,124.124,129.267,131.1773333,125.047,124.4353333,126.8113333,111.0433333,96.217,93.717,71.95166667,45.64366667,54.267,48.798,46.28666667,45.43466667,45.459,48.378,48.22133333,66.98433333,67.76833333,79.03933333,74.81633333,91.959,99.887,114.687,116.827,115.945,114.1466667,114.2996667,103.371,98.13333333,95.06866667,90.14933333,84.59366667,46.23133333,54.83766667,49.31866667,46.99866667,46.33366667,46.042,48.74266667,48.428,69.76,67.74633333,79.164,75.511,92.31566667,99.545,114.176,117.1993333,115.7853333,113.7793333,114.391,101.1546667,97.32633333,95.373,91.24266667,84.53566667,46.09066667,54.75833333,49.17733333,47.402,46.53866667,46.41366667,55.88266667,55.62733333,81.86533333,78.68233333,105.896,126.8183333,127.518,133.7046667,134.7616667,138.205,137.271,127.6393333,125.1526667,127.2226667,119.197,113.983,105.962,78.28233333,46.727,55.40266667,49.926,47.46433333,46.66766667,46.30333333,49.03633333,48.57333333,71.26166667,71.79733333,102.526,123.798,127.382,133.7073333,135.516,139.6713333,133.599,123.7446667,124.5466667,127.123,116.6933333,114.52,105.906,77.671,46.40733333,55.04066667,49.572,47.086,46.06633333,45.88,48.56566667,48.439,71.051,71.21666667,101.3646667,121.8376667,125.8723333,133.465,134.7563333,137.6833333,137.8566667,130.591,123.765,118.5433333,108.5676667,107.155,99.69366667,72.85833333,45.51533333,54.512,48.661,45.692,45.02933333,44.779,53.88533333,53.88733333,74.41866667,74.01833333,101.4973333,122.5596667,124.6396667,131.9026667,134.2043333,136.3826667,134.8103333,130.5486667,129.6516667,127.7486667,119.057,114.6913333,105.3996667,78.14466667,46.35733333,55.268,49.62366667,46.29033333,45.43766667,45.15966667,48.14966667,47.666,65.76466667,66.16933333,90.32933333,107.8786667,126.2373333,134.2443333,134.17,137.7266667,137.591,134.8766667,134.6946667,134.2366667,116.2473333,101.712,96.09466667,75.344,46.07266667,54.34666667,48.718,46.19933333,45.424,45.325,47.98166667,47.74,67.162,66.649,76.488,72.63033333,92.75666667,101.551,114.8003333,117.0166667,115.8756667,113.2503333,113.5886667,102.1906667,96.52566667,96.534,91.30633333,78.773,45.017,53.994,48.41733333,46.70333333,45.947,45.76833333,48.38266667,48.11433333,71.065,71.98533333,102.3266667,123.2643333,126.9426667,134.0743333,134.6326667,136.849,136.563,136.3716667,135.171,132.322,122.1773333,121.5086667,111.1513333,82.919,46.79733333,55.71466667,50.37333333,47.72333333,47.118,46.823,55.86633333,55.387,82.23833333,79.02933333,104.9286667,125.4936667,128.632,134.213,135.0546667,136.9183333,136.0556667,130.8466667,131.5883333,131.37,120.0626667,112.8283333,104.024,78.92833333,46.87333333,55.552,50.21966667,47.69033333,46.94366667,46.68166667,49.568,49.35466667,76.58833333,74.94433333,105.0976667,127.1713333,128.9986667,134.0446667,133.5643333,135.648,135.3236667,134.183,132.8523333,131.4206667,122.3273333,120.5433333,109.9323333,81.665,46.73166667,55.67433333,50.10166667,47.464,46.45366667,45.88266667,48.55,48.191,72.28,72.17033333,102.46,123.277,124.4243333,131.8466667,133.5153333,134.2296667,131.3173333,123.9943333,118.8003333,117.5583333,110.2376667,110.2,101.5053333,72.74966667,45.49533333,54.451,48.81166667,46.007,45.37366667,45.297,54.262,54.11833333,75.189,73.75233333,98.50533333,114.947,116.9253333,126.5823333,128.555,130.8253333,128.7266667,127.627,127.4166667,126.2216667,117.7446667,114.035,103.8166667,76.93133333,46.429,54.80333333,48.94666667,45.71166667,45.161,44.89033333,47.49566667,47.162,63.00733333,64.41666667,88.45933333,103.7756667,121.1296667,130.0533333,130.992,133.0466667,131.338,129.4723333,128.6186667,127.6,109.7133333,94.03,88.33,68.107,45.17166667,54.17566667,48.581,45.78,44.962,44.797,47.30566667,46.824,62.63666667,63.96233333,76.17166667,73.36,91.532,99.73133333,114.2673333,117.0966667,116.9176667,115.228,113.0456667,94.411,86.56833333,87.63333333,83.661,77.32566667,45.38666667,54.203,48.64633333,46.82366667,46.145,46.14833333,48.806,48.539,72.04866667,72.23933333,102.5676667,124.69,127.021,132.9196667,134.256,133.6616667,130.975,128.1606667,126.7123333,125.6936667,114.371,112.9426667,102.8973333,71.30966667,44.98933333,54.041,48.416,45.84166667,45.524,45.80433333,55.384,55.36766667,78.13566667,77.16633333,101.3146667,119.0373333,122.9556667,122.767,117.4766667,118.2763333,116.561,113.8953333,115.0496667,114.8426667,107.116,104.7996667,95.91366667,66.27066667,45.295,54.31,48.61433333,46.01966667,45.443,45.063,47.46233333,47.297,66.972,69.306,99.665,118.357,120.2806667,125.931,126.6106667,123.5996667,118.1286667,116.816,118.5843333,119.8233333,112.1316667,113.3826667,100.816,68.42866667,44.84,53.82633333,48.049,45.377,45.09366667,45.477,48.73133333,48.79866667,71.948,73.68566667,102.6823333,116.7243333,111.8393333,115.91,113.0183333,113.9493333,112.345,111.346,112.2556667,113.401,107.2406667,108.2313333,100.4893333,72.22733333,45.489,53.82,47.954,44.93066667,44.65433333,44.78766667,54.65233333,55.526,78.81566667,77.67666667,102.4363333,121.187,123.8963333,130.2056667,130.5376667,131.9556667,131.7876667,129.9896667,129.398,128.2886667,119.132,115.016,105.061,78.72166667,46.611,55.36233333,49.756,46.494,45.67166667,45.56366667,48.19966667,47.64733333,64.98433333,65.034,88.137,105.1223333,122.967,132.2583333,133.7826667,134.6063333,126.2076667,121.109,122.2033333,120.823,104.2733333,92.545,87.62533333,65.301,44.23266667,53.05066667,47.54233333,45.002,44.579,44.62333333,47.37133333,46.95366667,61.033,62.55666667,73.09866667,68.199,85.21233333,92.97466667,108.5543333,111.2573333,110.0116667,107.4983333,107.3813333,95.42766667,90.44,90.63666667,84.30633333,77.38433333,45.25866667,53.974,48.266,46.34133333,45.50033333,45.17566667,47.87666667,47.72133333,68.85566667,69.88633333,100.0996667,120.1966667,123.6636667,130.1326667,130.34,133.8483333,132.4586667,131.174,130.013,128.5176667,119.6976667,120.3303333,108.1406667,80.304,46.262,54.779,49.05366667,46.35233333,45.474,45.36466667,54.29566667,54.08666667,76.42,74.205,100.2556667,120.772,124.887,133.6956667,135.7163333,138.3856667,133.282,131.3246667,134.385,131.1173333,119.372,117.255,106.0476667,78.43466667,46.35433333,54.99933333,49.49166667,46.91033333,45.946,45.70733333,48.32866667,48.031,70.056,70.92133333,101.0843333,121.507,125.2593333,133.134,133.5163333,136.26,135.2446667,133.7186667,133.941,132.0763333,121.6113333,121.097,108.8026667,80.75266667,46.09166667,54.754,49.133,46.54033333,45.65966667,45.65,48.325,48.10233333,71.664,73.319,102.0423333,122.2236667,123.4426667,126.8316667,123.2836667,122.3163333,118.2713333,116.5946667,119.488,119.1123333,109.5243333,110.7193333,101.1986667,71.996,45.35433333,54.03766667,48.11,45.17,44.64,44.629,53.72,53.71366667,73.79033333,73.92433333,97.81,116.3786667,118.817,125.3246667,123.4293333,124.2686667,120.7166667,117.17,118.821,118.3176667,109.811,108.5446667,99.274,72.488,46.04666667,54.74566667,49.107,45.762,45.068,44.936,47.60733333,47.39566667,62.20033333,65.395,88.93966667,105.103,123.629,130.4083333,131.472,131.9926667,129.354,127.251,126.6076667,122.9793333,105.424,93.487,88.43266667,67.39733333,45.01466667,53.92666667,48.241,45.63266667,45.07266667,45.15966667,48.12733333,48.01733333,67.31,69.42333333,77.82366667,72.20666667,87.91266667,93.80233333,108.6783333,111.3333333,109.7856667,107.8826667,107.7693333,95.13166667,89.888,90.73033333,85.22366667,78.29066667,45.48033333,54.162,48.45166667,46.592,45.75266667,45.65,48.36233333,48.081,70.512,72.42966667,100.0706667,117.7616667,118.582,125.8033333,128.3576667,132.0986667,131.4823333,129.8466667,128.8803333,126.7186667,116.6433333,116.472,104.177,75.708,45.423,54.272,48.351,45.50466667,44.81366667,44.747,53.786,53.73266667,74.80433333,74.36133333,98.48233333,116.5186667,118.757,126.7836667,127.7413333,131.6903333,130.572,128.1256667,127.0236667,125.673,116.9146667,114.8883333,103.1033333,74.985,45.633,54.371,48.564,45.88533333,45.17766667,45.24566667,48.101,47.83733333,69.277,71.188,98.901,116.5616667,118.08,125.7456667,126.3716667,129.9716667,129.2323333,128.108,128.243,126.7476667,116.996,117.193,105.3893333,77.86933333,46.01966667,54.85033333,48.98933333,46.056,45.18066667,45.19466667,48.03333333,47.96366667,70.95666667,72.589,100.9643333,120.759,124.2366667,130.589,130.3536667,132.205,130.855,129.557,128.8053333,126.985,116.7406667,116.064,104.5936667,76.89333333,45.973,54.811,49.30333333,46.92133333,46.12666667,46.124,55.66333333,55.69066667,80.53866667,79.21833333,103.4006667,123.8136667,127.0826667,133.407,134.007,136.4656667,135.3596667,133.8366667,133.6096667,132.0633333,122.3703333,119.9513333,108.1626667,79.76133333,46.48666667,55.431,50.09366667,46.99533333,46.39366667,46.243,49.19733333,48.95333333,71.833,70.21733333,92.647,110.774,128.8293333,135.9196667,135.365,136.3613333,135.0643333,133.1676667,133.2456667,131.2333333,114.283,99.69533333,93.34666667,72.83833333,45.94,54.66333333,49.088,46.45433333,45.58433333,45.53566667,48.41033333,48.27066667,69.34233333,69.74133333,78.16866667,73.224,90.38766667,98.87566667,113.243,116.6813333,114.8093333,112.1866667,111.824,99.56266667,94.935,93.78433333,87.13266667,80.55366667,45.591,54.265,48.558,45.816,44.772,44.48266667,46.95233333,46.60833333,61.886,63.88333333,73.28366667,68.19666667,84.94733333,93.06,106.4483333,109.4473333,107.3993333,105.9376667,106.0206667,93.38033333,89.84566667,89.043,83.22533333,76.616,45.05066667,53.82533333,47.85966667,45.38366667,44.62466667,44.501,53.49266667,53.31966667,73.66366667,72.77333333,97.149,115.3246667,117.6826667,125.8433333,126.212,130.1273333,129.056,127.9893333,127.9976667,126.16,117.862,113.7503333,102.064,74.771,45.68066667,54.60333333,48.71466667,45.642,44.73633333,44.45833333,46.88166667,46.60933333,67.07,69.20066667,97.78966667,117.2813333,121.493,129.3486667,128.9683333,131.331,129.6533333,128.367,128.4043333,126.75,118.4496667,117.3056667,105.4523333,77.44466667,45.772,54.74533333,49.00066667,46.134,45.141,44.68266667,46.95966667,46.62833333,67.30133333,69.30666667,97.88633333,117.4376667,121.5346667,129.2816667,129.051,131.7773333,130.0086667,126.5513333,124.972,123.7373333,117.0796667,117.515,106.2176667,77.45066667,45.86433333,54.75866667,49.03566667,46.3,45.55733333,45.475,54.747,54.76666667,78.46933333,77.23433333,99.89433333,115.518,113.6466667,117.783,115.459,116.371,114.712,113.04,113.383,113.7416667,108.4,106.9156667,97.82366667,71.20033333,46.01233333,54.85733333,49.00033333,45.31,44.584,44.634,47.52633333,47.182,61.744,63.633,84.802,98.71933333,112.611,117.7016667,116.008,116.3226667,114.4236667,112.372,112.062,111.9776667,100.1343333,88.73266667,84.19533333,61.31333333,44.10866667,53.14866667,47.315,44.51866667,44.24133333,44.35133333,47.26,47.09266667,61.30633333,63.986,73.002,67.84766667,84.561,91.105,102.5563333,104.0136667,103.6783333,103.3943333,105.0226667,92.69833333,88.02033333,87.76833333,82.36833333,74.22633333,45.22666667,53.81166667,47.88933333,45.731,44.93833333,44.85033333,47.52066667,47.24433333,67.03633333,69.34333333,97.00233333,114.529,115.0956667,122.4896667,124.1826667,127.987,128.2043333,127.4256667,127.5536667,126.0426667,117.635,116.515,104.5093333,76.08433333,45.711,54.46533333,48.54666667,45.632,44.84,44.758,53.79266667,53.736,74.54333333,74.16866667,98.125,115.9816667,118.1196667,126.2713333,127.3156667,130.5906667,129.228,127.1066667,126.5526667,124.5403333,116.4263333,112.441,100.4923333,72.43366667,45.14233333,54.052,48.09933333,45.14433333,44.462,44.27166667,46.74533333,46.373,65.64666667,67.338,95.058,112.488,112.8343333,120.8476667,121.1876667,124.6986667,123.3146667,122.3156667,122.582,121.8953333,114.918,114.611,103.4826667,75.735,45.72433333,54.55533333,48.58266667,45.489,44.64166667,44.34233333,46.71233333,46.306,65.65933333,67.461,95.76933333,114.033,116.3886667,125.6013333,126.1876667,129.4683333,128.2176667,127.0126667,126.835,125.5516667,117.6256667,116.721,104.2433333,74.525,44.98066667,53.93933333,48.10066667,45.28533333,44.83766667,44.866,54.068,54.01633333,75.092,74.596,98.788,117.3713333,121.066,128.03,127.822,130.3326667,127.368,123.3983333,120.579,118.538,111.038,107.559,97.899,70.674,45.36466667,54.47166667,48.855,45.538,44.91666667,44.85233333,47.58933333,47.32166667,63.38766667,65.34366667,87.06366667,102.273,119.5956667,127.2566667,126.325,127.8493333,126.623,125.2563333,125.5826667,124.0196667,107.4143333,93.21266667,88.34933333,67.47333333,45.314,54.207,48.65166667,46.189,45.29033333,45.02266667,47.505,47.14,63.08066667,65.648,74.93733333,70.17066667,87.17933333,94.38,108.7223333,111.3796667,108.7276667,104.708,102.1843333,88.32566667,88.193,88.189,83.12066667,74.13766667,45.07066667,53.714,47.93333333,46.01733333,45.36366667,45.324,48.05066667,47.64933333,67.886,69.68233333,95.98033333,111.0766667,108.7186667,113.84,110.7413333,111.3986667,109.053,107.984,108.2513333,107.8183333,104.2076667,103.6376667,93.432,65.09666667,43.07633333,52.47666667,45.79066667,42.159,41.88566667,41.649,49.77366667,49.58233333,67.49033333,65.793,89.543,106.1203333,105.799,113.7353333,111.4283333,113.4053333,111.6616667,110.9816667,111.3673333,109.9166667,104.0326667,99.324,88.144,61.25866667,41.14933333,51.11333333,44.09866667,40.514,40.289,40.349,43.018,42.948,60.72966667,61.45866667,89.34666667,107.285,108.704,116.1793333,114.25,115.882,113.4076667,111.9183333,111.9646667,111.0163333,106.239,105.5996667,95.106,67.28833333,43.76233333,53.10333333,46.76266667,42.99833333,42.763,42.578,44.958,44.75166667,63.02633333,64.51233333,92.65066667,110.6893333,111.593,119.192,118.1433333,120.697,118.7203333,116.9363333,116.6183333,115.2423333,109.1606667,107.1723333,96.15066667,67.17766667,43.33433333,52.68733333,46.205,42.59566667,42.46966667,42.386,50.91333333,50.86866667,69.24666667,67.94766667,91.97266667,109.0086667,109.1063333,115.969,114.9913333,117.5033333,114.6543333,113.6336667,113.8076667,113.2013333,109.0743333,105.564,94.613,65.72666667,43.34,52.61166667,46.28033333,41.99266667,41.922,41.80933333,44.24233333,43.91933333,56.32466667,58.72666667,78.96666667,93.85866667,108.966,118.2673333,118.2783333,121.1353333,119.125,117.8033333,118.1026667,117.223,104.6293333,90.484,84.772,62.44266667,43.43366667,52.54533333,46.39366667,42.96933333,42.66633333,42.59633333,45.15133333,44.98966667,57.89633333,61.39333333,69.92233333,65.08966667,82.091,89.91333333,100.9963333,103.8353333,101.2916667,99.426,98.69666667,84.72133333,83.50966667,81.935,76.84966667,68.89466667,43.88866667,53.268,47.295,44.54766667,44.412,44.42833333,47.218,47.212,67.88266667,71.922,98.54,115.9913333,116.7983333,122.7613333,121.2336667,122.6536667,120.812,118.7363333,118.261,117.1586667,111.3226667,110.2246667,100.127,70.57433333,45.11466667,54.18566667,48.61433333,46.10066667,45.62933333,45.52933333,54.773,54.44033333,74.72,74.597,96.014,112.1796667,111.2126667,116.7746667,115.6423333,118.5163333,117.47,115.2993333,114.1813333,112.9873333,108.138,104.572,95.49966667,67.23666667,45.34266667,54.406,48.68233333,45.981,45.55633333,45.51866667,48.34233333,48.14833333,69.50266667,73.16866667,100.171,119.7726667,121.9073333,127.1976667,126.7463333,127.6883333,125.9296667,124.4676667,124.2416667,122.963,117.2296667,116.0416667,104.4036667,76.794,46.267,55.237,49.691,47.092,46.333,46.37433333,49.14266667,48.54566667,71.10333333,74.22533333,100.729,118.8886667,120.3493333,126.409,124.9793333,125.501,123.8893333,122.03,121.2016667,118.159,111.7913333,111.3333333,101.4153333,73.983,45.815,54.83666667,49.093,46.027,45.12166667,45.02833333,54.303,54.32533333,75.42666667,76.56533333,98.794,117.4376667,119.2373333,121.767,121.1403333,123.482,121.6563333,120.1533333,118.2233333,115.5856667,109.5793333,105.8236667,96.28333333,67.87933333,45.37633333,54.218,48.113,44.336,43.63366667,43.444,46.13033333,45.79566667,58.77033333,62.73166667,83.317,97.84466667,112.5506667,120.7743333,120.338,122.0616667,120.8116667,118.817,116.457,114.539,102.6073333,89.686,84.24066667,61.26366667,43.94,53.14933333,47.119,43.78433333,43.40733333,43.36166667,45.896,45.62433333,58.602,62.69066667,70.74833333,65.896,83.49466667,90.95333333,103.4513333,106.1686667,102.5963333,100.3283333,100.942,85.77333333,84.65633333,84.15,79.37466667,71.188,44.773,53.793,48.00633333,45.646,45.14166667,44.982,44.895,47.74933333,47.77733333,65.66166667,69.14833333,98.85633333,117.739,117.95,124.6243333,122.7603333,123.7926667,122.2393333,119.7626667,118.475,120.3023333,114.8043333,110.9506667,100.6073333,71.825,45.13033333,54.486,48.721,45.71866667,45.20866667,44.922,53.476,52.981,69.70933333,71.139,97.34533333,116.6016667,118.785,125.3266667,124.562,127.225,126.144,123.8506667,122.033,122.2406667,115.8396667,108.3633333,97.299,68.531,44.55833333,53.51866667,47.14533333,43.853,43.36166667,43.22266667,45.84433333,45.672,61.89866667,65.68366667,95.27366667,113.3846667,114.584,122.656,121.6176667,122.6923333,118.6893333,117.06,116.9376667,117.9633333,112.13,106.9523333,97.306,68.96066667,44.76833333,54.17566667,48.319,45.07,44.62266667,44.539,47.19066667,46.905,63.93133333,67.661,96.42,112.7946667,112.9856667,120.2063333,118.806,120.7643333,117.7596667,115.033,114.0416667,115.9053333,111.1996667,106.4943333,96.369,68.40266667,44.78833333,54.042,48.12833333,44.458,43.82333333,43.60433333,52.313,52.28533333,68.588,69.20166667,94.84833333,112.6876667,111.2296667,115.6423333,113.1113333,113.9836667,111.112,109.125,107.8646667,108.7513333,104.2823333,97.71266667,86.996,60.05633333,40.557,50.18966667,41.45433333,37.918,37.66966667,37.63533333,40.12666667,40.23633333,49.873,51.59466667,62.53166667,56.82166667,73.649,83.91133333,93.838,94.15733333,92.055,89.88633333,89.25833333,79.07466667,77.67433333,72.31066667,68.45333333,61.77533333,40.39333333,50.22866667,42.885,39.559,39.422,39.13066667,41.24266667,41.07666667,50.472,52.60433333,63.878,58.02466667,74.18066667,83.055,92.02033333,91.89333333,90.33433333,88.57766667,88.35866667,77.387,76.569,71.59266667,67.338,60.28366667,39.564,49.79933333,43.27,40.02933333,39.95766667,40.01833333,42.54033333,42.26466667,57.194,59.67433333,88.863,106.0223333,105.8383333,114.2363333,111.22,111.912,109.6356667,108.025,107.666,110.2156667,104.2263333,100.4973333,89.98666667,62.80666667,42.05233333,51.95233333,45.247,42.02266667,42.06,42.07266667,50.68866667,50.707,66.51866667,66.74866667,92.813,110.7793333,110.3426667,117.5993333,115.9236667,116.98,114.9643333,113.603,112.3996667,115.0183333,109.018,102.9576667,93.10533333,65.879,44.32033333,53.809,47.79533333,44.03533333,44.02133333,44.00066667,46.85666667,46.68733333,63.65166667,66.741,95.837,112.6303333,111.979,118.3203333,116.3803333,117.611,115.2636667,113.423,112.929,116.7673333,111.0506667,107.9363333,98.13266667,70.42133333,45.07766667,54.36266667,48.53133333,45.24666667,45.001,44.99966667,47.81033333,47.55633333,66.02266667,69.106,98.01033333,114.9063333,114.0823333,121.051,119.3066667,120.051,117.0663333,114.7426667,113.7616667,116.3923333,109.683,106.307,95.76933333,68.10733333,44.41,53.88033333,47.89333333,44.26433333,43.88766667,43.747,53.16466667,53.33433333,70.597,70.97133333,95.791,112.5903333,113.2583333,121.4743333,120.05,121.21,118.593,116.4473333,115.4606667,117.685,111.1006667,104.8066667,95.30533333,68.54766667,44.673,53.97,47.346,43.97833333,43.65266667,43.61233333,46.32566667,46.04866667,57.45266667,60.15533333,82.95666667,97.03966667,111.1586667,120.177,117.9156667,120.0836667,117.294,116.5716667,116.5353333,118.5923333,104.7316667,88.867,83.70966667,62.497,44.055,53.39866667,47.37566667,43.84366667,43.59633333,43.574,46.22466667,45.727,57.305,59.80533333,71.05,65.463,81.8,89.21733333,99.47433333,100.9713333,98.88533333,96.49433333,95.61066667,85.61333333,83.99466667,80.26933333,75.68266667,65.871,42.48733333,51.958,46.239,42.62466667,42.345,42.21433333,44.755,44.571,61.027,62.38566667,91.734,109.952,111.25,119.2553333,117.6433333,119.8636667,117.439,116.066,115.263,117.0676667,110.6543333,106.313,94.42766667,65.59533333,42.96366667,52.274,45.703,42.26433333,42.26433333,42.35866667,50.60233333,50.313,67.445,67.01866667,92.74033333,109.5656667,109.3013333,115.754,114.1946667,115.6953333,113.0623333,112.5813333,111.7583333,113.1873333,105.6503333,98.07566667,87.38433333,59.94666667,40.471,50.04133333,42.559,39.67233333,39.69166667,39.571,41.53533333,40.78366667,56.15033333,55.55833333,84.77466667,101.0903333,99.44166667,109.379,107.695,109.0193333,108.035,107.7343333,107.9046667,110.9543333,105.3416667,102.006,92.38733333,64.734,41.97866667,52.34233333,45.51233333,42.171,42.22266667,42.307,45.13033333,45.06466667,56.681,58.99166667,69.418,62.94566667,78.62433333,87.293,97.84366667,99.31133333,97.01833333,95.747,95.452,86.03833333,84.18866667,80.63333333,76.20866667,66.96866667,43.72633333,52.90333333,47.58233333,44.196,43.91333333,43.66233333,52.51166667,52.67033333,70.18566667,69.89966667,96.178,114.0306667,114.367,121.8056667,120.917,123.2693333,121.456,119.3056667,119.046,121.335,112.8503333,105.1573333,94.57633333,65.93066667,43.903,53.02033333,46.15333333,42.89566667,42.748,42.541,45.049,44.88566667,56.34466667,58.344,80.62933333,94.50966667,108.5836667,115.9076667,114.8976667,117.989,116.132,114.4083333,111.8096667,112.7253333,99.205,81.548,75.21533333,55.06866667,40.14466667,50.07933333,42.809,39.51266667,39.187,38.89866667,40.822,40.22666667,51.07666667,52.18933333,64.999,60.31933333,75.63266667,84.151,94.17633333,94.41866667,92.50666667,90.877,90.31966667,81.03766667,79.71866667,75.24533333,71.088,63.32533333,41.11066667,51.17166667,45.37133333,41.27433333,40.70433333,40.80833333,43.40933333,42.94333333,59.317,60.52066667,90.21066667,107.1903333,106.4186667,114.2463333,111.8763333,114.2603333,112.1926667,110.7223333,111.135,113.6846667,107.66,104.015,93.96166667,65.281,43.117,52.48433333,45.378,41.61766667,41.403,41.27533333,49.53166667,49.51866667,66.13133333,65.03166667,91.608,109.458,109.4443333,116.776,115.96,117.3556667,115.0466667,114.013,113.2443333,115.2433333,108.9666667,102.852,93.01733333,65.498,44.11466667,53.38433333,47.283,43.867,43.77966667,43.79033333,46.48866667,46.32033333,64.341,67.02333333,96.80933333,114.4873333,113.8836667,119.2036667,117.2623333,119.035,116.351,114.462,113.542,115.9936667,109.9023333,106.5783333,97.075,68.06866667,44.78233333,53.604,47.53,44.45766667,44.11666667,43.955,46.67466667,46.57333333,64.20266667,66.87966667,97.88033333,116.9856667,118.227,123.8053333,123.076,125.1873333,123.1586667,120.2923333,119.1766667,120.8506667,111.7563333,106.0313333,94.43366667,64.53633333,41.96833333,50.73133333,42.33166667,37.85633333,36.55,35.293,41.728,40.068,54.851,51.01833333,77.66633333,93.473,92.018,102.5863333,98.27466667,98.12266667,97.17433333,96.82033333,96.754,100.0236667,95.42966667,88.814,78.018,53.764,35.74333333,46.64166667,37.88933333,35.688,36.12833333,36.583,39.672,40.28166667,51.70166667,52.53866667,75.568,88.51166667,100.7206667,109.948,107.1253333,107.161,104.8846667,103.2196667,102.789,106.3486667,95.43466667,79.40233333,74.54533333,54.87566667,39.89466667,50.29133333,43.34533333,40.22266667,40.826,41.40766667,44.501,44.34,55.23666667,56.791,68.232,62.618,78.39366667,86.29733333,95.68633333,95.77766667,93.49433333,92.205,92.07766667,82.755,81.037,76.92933333,72.58066667,64.668,42.65133333,52.01633333,46.09233333,42.663,42.64,42.607,45.27533333,45.22166667,62.148,64.31066667,93.86033333,111.2146667,110.5306667,116.4246667,114.7526667,116.423,113.948,112.7,112.1076667,114.8216667,108.93,105.125,94.53433333,65.465,43.19066667,52.75466667,46.26,42.806,42.74966667,42.687,51.214,50.991,67.59966667,66.616,91.765,107.9783333,107.688,115.389,115.1286667,117.3713333,114.6116667,112.7376667,111.6906667,114.5546667,108.459,102.106,92.644,63.94166667,43.58533333,52.52866667,45.88366667,42.21633333,41.947,41.70866667,43.81333333,43.15066667,58.878,59.939,89.159,105.8416667,104.5906667,113.0946667,111.6716667,113.7783333,110.827,109.1423333,106.866,108.3333333,101.8886667,97.194,85.30266667,58.46866667,37.07666667,47.79066667,40.49566667,37.77833333,37.884,37.962,40.45433333,40.39733333,56.553,57.27066667,85.87166667,101.228,99.22866667,108.316,105.3993333,104.615,102.444,101.1056667,100.6363333,103.5646667,98.30133333,93.93633333,82.852,57.54333333,37.79366667,48.347,40.54,37.60933333,37.431,37.242,44.81233333,44.532,60.34866667,58.46566667,84.884,101.6656667,100.2293333,108.459,104.7056667,103.8216667,101.9033333,100.8393333,100.8476667,104.6236667,100.242,94.046,83.19033333,57.57733333,38.83833333,49.409,41.47266667,38.25833333,38.05766667,37.83366667,40.05666667,39.86633333,50.44666667,51.273,75.17533333,89.331,102.1896667,110.6276667,107.0966667,106.3773333,103.9183333,102.4773333,102.295,105.9746667,95.05366667,79.034,74.19066667,54.469,39.54966667,49.94833333,42.958,39.39033333,38.945,38.499,40.75466667,40.66866667,53.089,53.07266667,64.42866667,58.051,73.19633333,81.89333333,90.18466667,90.497,89.19866667,88.417,88.38566667,79.07166667,78.023,73.314,68.78466667,61.21366667,40.165,50.27133333,43.73066667,40.98666667,41.45633333,41.877,44.45966667,44.03633333,61.62,62.35,91.98666667,108.648,105.8036667,112.6183333,110.0886667,111.4533333,109.4816667,108.6533333,108.1163333,110.701,104.9463333,100.845,90.45866667,62.99533333,41.99433333,51.79366667,45.10833333,41.81233333,41.69733333,41.571,49.626,49.27966667,66.82733333,64.94233333,91.68933333,109.9316667,110.191,116.452,115.1576667,117.0583333,114.8646667,113.4846667,112.7363333,115.3573333,109.4293333,103.1656667,93.646,65.39466667,44.34133333,53.633,47.66333333,44.385,44.204,44.226,46.992,46.83166667,66.11966667,67.5,96.35833333,112.7933333,112.211,119.2606667,119.6776667,121.453,119.0143333,117.701,116.454,118.4923333,111.071,106.923,96.129,66.418,43.53766667,52.77366667,46.47966667,42.90533333,42.568,42.27966667,44.63433333,44.433,62.271,63.37733333,92.88433333,110.2336667,110.64,117.6973333,118.5923333,120.648,118.0253333,116.3906667,115.2433333,117.8383333,111.0096667,107.3573333,97.16233333,67.515,44.062,53.10266667,46.91933333,43.71133333,43.45666667,43.43,52.17433333,52.161,70.969,70.107,96.22066667,114.1946667,114.0876667,120.798,119.844,121.667,119.833,118.5446667,117.7066667,119.7683333,112.365,105.7216667,95.72966667,66.563,44.51766667,53.50133333,46.76466667,43.70466667,43.219,43.08033333,45.65166667,45.45366667,58.466,60.30733333,84.11666667,99.13266667,113.0193333,121.3693333,120.9213333,122.1746667,119.4246667,117.1026667,115.9383333,117.72,103.8613333,87.62166667,82.66366667,60.08066667,43.13566667,52.18033333,45.81,42.323,42.09566667,41.95466667,44.38966667,44.15233333,56.47666667,58.243,70.033,65.27833333,81.82866667,89.33566667,100.7456667,103.313,101.7486667,100.738,99.854,89.398,86.466,82.43033333,77.068,67.293,43.515,52.44266667,46.805,43.27266667,42.949,42.73,45.182,44.97266667,62.96766667,64.16133333,94.053,111.9973333,111.5196667,116.8373333,114.6,115.8063333,114.01,112.2126667,111.7753333,115.2163333,109.3546667,105.913,96.167,66.859,44.14533333,53.25733333,47.105,43.80233333,43.43666667,43.22433333,51.973,52.24266667,71.39733333,70.24066667,95.75566667,112.991,112.645,119.941,120.0686667,121.9396667,119.6236667,117.6506667,116.1686667,117.4263333,109.807,103.0216667,93.30133333,64.95566667,44.064,53.51433333,47.725,44.75466667,44.67966667,44.84466667,47.11866667,45.84333333,62.77366667,62.37,91.04633333,107.152,105.5343333,112.103,108.3563333,107.9826667,105.173,103.5686667,102.7983333,105.526,99.90866667,95.24866667,84.72733333,58.85433333,38.919,48.921,40.71,37.53966667,36.79133333,35.894,37.219,36.63233333,53.55766667,52.50433333,82.47233333,99.34433333,98.24333333,107.2816667,103.5946667,103.062,101.077,99.82466667,99.37933333,101.499,98.265,94.37133333,83.671,58.17733333,38.01633333,48.156,39.931,37.05533333,36.95166667,36.842,44.26966667,43.98933333,61.08733333,57.531,82.69733333,97.34833333,93.84166667,103.6076667,99.82033333,99.88633333,98.679,97.85833333,97.382,98.95566667,95.40866667,88.56633333,77.808,53.82266667,35.914,46.86133333,38.17833333,35.62566667,35.68133333,35.70833333,38.11,38.19766667,50.441,50.642,75.813,91.36266667,104.707,111.944,107.7533333,106.864,104.1093333,102.53,102.1176667,104.3313333,94.748,78.79966667,74.58833333,55.49466667,40.81233333,51.049,44.28166667,40.98133333,41.09766667,41.236,44.01833333,44.01933333,56.44533333,57.29466667,68.51166667,62.64166667,77.97866667,85.712,95.536,95.616,92.912,91.21566667,90.53266667,79.73766667,79.45433333,75.00233333,70.76133333,63.074,41.83366667,51.622,44.87266667,41.23833333,40.77033333,40.34266667,42.51233333,42.064,54.119,54.23866667,65.87933333,60.29033333,76.13366667,84.82066667,95.22266667,96.19533333,94.25666667,93.069,92.86533333,82.08533333,81.40866667,76.833,71.437,62.72333333,41.418,51.321,45.312,42.19266667,42.24133333,42.32233333,50.74366667,50.278,67.78733333,64.89233333,89.10966667,103.9023333,101.826,109.4756667,106.0486667,105.992,103.928,102.459,101.538,102.922,98.806,91.733,80.556,55.298,36.935,47.33833333,39.02,36.29666667,36.21066667,36.177,38.318,38.04066667,54.96133333,54.16633333,84.435,101.945,101.165,109.3946667,105.906,105.584,103.9303333,102.9396667,102.88,105.1856667,101.751,98.83333333,89.574,63.46266667,42.47933333,51.76766667,44.33966667,40.99266667,41.359,41.885,44.35566667,43.57,60.47166667,60.502,90.13466667,107.0623333,105.3306667,112.93,110.6806667,111.9603333,109.1356667,107.554,106.9983333,108.954,105.0693333,101.3876667,90.85666667,63.16533333,42.03066667,52.18266667,45.71866667,42.26,42.11933333,41.93033333,50.749,50.789,69.44733333,66.74866667,91.86533333,108.2516667,107.251,114.1183333,111.569,112.3573333,109.7093333,108.3933333,108.1376667,110.0476667,105.817,99.57466667,90.01866667,62.54066667,43.03333333,52.59,45.31333333,42.07333333,42.19366667,42.22633333,44.43766667,43.913,56.38533333,56.48366667,79.24966667,92.31366667,104.404,112.7833333,109.7086667,110.2496667,108.5056667,107.773,107.681,109.5326667,99.09366667,83.092,77.87433333,57.60466667,42.11066667,52.16333333,45.915,42.42533333,42.33866667,42.23133333,44.77366667,44.582,57.13366667,58.35466667,69.4,63.63633333,79.20633333,86.96133333,97.07866667,98.024,95.376,93.87666667,93.522,82.69866667,82.04766667,77.88233333,73.31166667,65.04233333,42.82433333,52.47]
new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.262,364.899,398.759,394.702,398.166,399.737,397.489,393.483,394.605,394.888,383.201,361.753,342.832,340.133,321.454,319.48,303.584,303.782,306.104,306.512,305.739,304.429,370.234,378.142,511.652,582.335,595.037,615.612,628.089,643.392,633.345,649.39,649.337,650.045,648.305,652.309,504.729,501.713,419.618,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.963,606.273,623.787,625.201,626.147,629.477,634.049,480.113,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.598,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.771,679.776,526.665,521.332,438.004,419.402,366.12,366.428,360.267,358.932,358.187,353.467,412.492,420.427,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.338,654.717,653.299,637.535,635.593,479.772,475.82,395.146,376.548,321.85,321.939,316.031,315.905,315.723,317.083,384.612,387.093,524.82,598.257,611.037,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.867,396.832,378.016,324.045,324.514,319.726,323.055,324.177,323.772,338.183,337.091,382.193,448.097,444.568,501.295,504.546,504.838,489.408,486.179,486.197,442.785,446.106,430.385,405.285,401.677,336.658,336.337,321.32,321.744,307.439,307.446,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.703,401.034,401.011,400.844,388.378,367.885,346.837,343.141,328.803,329.067,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.451,520.806,594.436,606.86,621.835,624.907,624.845,605.019,622.575,624.98,631.94,632.267,634.311,489.21,494.315,420.968,407.96,355.431,355.364,343.697,337.818,333.678,331.913,399.992,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.474,679.066,683.836,530.034,519.709,425.119,395.717,336.682,339.143,335.402,331.739,328.253,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.968,659.019,678.282,678.657,677.189,679.51,682.994,528.396,514.553,418.274,388.295,331.104,327.692,320.439,320.037,316.815,314.739,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.546,635.849,635.034,638.471,643.793,490.608,487.383,404.511,392.451,341.826,333.353,327.026,325.167,323.184,323.426,387.429,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.218,633.141,635.43,637.463,478.733,470.333,387.8,368.493,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.247,437.163,432.64,493.646,503.769,513.776,510.65,516.656,525.084,479.938,481.362,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.804,306.354,305.421,319.369,317.753,360.318,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.239,424.434,402.933,382.335,360.577,354.093,333.155,333.868,324.91,322.072,321.051,319.936,332.417,334.946,376.924,373.377,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.304,343.9,328.766,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.112,540.455,619.575,633.277,643.432,642.364,638.272,614.122,625.759,625.544,626.675,632.119,640.157,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.867,534.618,608.732,622.256,638.359,642.108,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.357,495.222,412.787,394.05,340.991,342.867,335.531,335.801,334.8,329.452,388.982,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.942,377.468,322.737,322.972,316.7,316.382,316.266,316.42,383.366,385.344,523.436,606.913,634.013,651.517,656.726,663.345,649.679,669.151,664.713,660.525,664.987,671.99,521.871,517.193,433.306,410.393,356.987,356.454,344.961,336.615,332.657,330.612,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.983,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.623,359.261,357.181,355.262,366.07,360.281,404.567,398.934,435.88,437.052,446.419,448.548,451.073,453.28,458.795,459.888,446.076,420.855,404.051,395.804,377.355,377.128,358.136,355.752,357.414,351.084,349.422,347.535,408.275,413.799,551.247,620.96,636.056,654.371,650.142,630.62,614.41,637.782,639.985,641.477,646.548,648.9,492.594,483.935,398.706,378.123,323.771,324.031,317.29,316.91,316.989,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.708,677.392,526.7,522.988,441.778,423.051,369.332,370.617,365.754,362.699,356.475,351.085,402.91,394.576,540.625,617.933,636.749,657.848,663.968,667.027,653.107,669.842,669.919,673.755,680.708,681.351,526.806,522.009,438.919,420.65,368.348,368.321,359.946,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.786,650.529,668.775,672.148,673.524,678.099,676.526,523.84,522.638,436.053,412.592,358.341,358.631,355.152,356.457,355.984,354.052,419.256,419.39,555.356,624.277,638.183,654.441,658.899,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.318,353.636,354.958,348.574,347.092,343.734,340.953,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.348,543.334,544.135,499.96,504.508,485.262,464.462,460.105,383.9,372.545,349.345,344.992,327.358,322.538,320.982,323.355,337.888,335.33,378.738,376.759,416.485,422.815,444.659,461.892,463.247,460.249,461.253,461.441,447.283,419.764,398.6,393.365,379.569,380.761,363.66,348.798,346.448,342.717,332.565,334.332,399.678,404.699,541.418,609.168,621.426,658.056,672.479,676.966,658.355,675.977,677.284,679.964,681.678,677.402,529.299,526.242,437.802,418.808,362.465,366.468,359.823,357.118,358.122,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.419,356.325,359.615,352.757,346.576,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.906,687.117,688.32,692.234,692.19,535.95,521.475,435.502,409.429,352.791,350.2,340.084,339.038,337.136,335.035,398.288,402.71,539.128,610.709,629.198,653.716,672.979,689.771,670.595,684.652,685.507,689.206,694.212,693.943,544.041,538.831,456.925,437.095,381.432,381.396,374.993,374.761,373.467,372.042,437.426,438.046,575.639,646.079,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.016,671.939,516.002,500.985,414.319,391.082,331.368,327.718,322.115,319.189,316.367,315.858,330.441,330.503,375.689,450.139,453.15,513.49,517.235,517.541,504.406,503.875,504.569,454.056,455.424,436.651,421.083,416.946,353.133,354.991,340.44,342.26,328.639,327.196,322.357,311.441,322.253,322.275,368.954,369.907,410.812,404.237,409.149,414.625,411.718,410.251,414.815,418.707,412.757,392.249,382.85,379.354,365.987,364.996,348.647,350.311,354.747,357.003,355.822,353.985,415.946,417.292,553.858,623.895,643.034,663.108,666.67,668.319,653.268,672.913,676.723,681.055,679.374,651.733,515.38,527.254,444.72,424.788,367.791,365.676,358.946,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.209,627.654,626.314,625.929,629.476,630.895,481.643,476.768,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.118,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.624,666.889,505.99,495.297,411.347,390.454,335.993,334.0,324.237,322.215,321.119,319.285,383.612,387.008,519.181,587.709,604.508,625.345,636.926,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.989,379.015,322.588,320.783,313.547,311.972,310.502,309.57,374.895,378.206,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.349,687.2,687.418,690.284,687.674,529.267,518.381,430.191,406.561,350.663,346.047,337.006,332.804,329.354,327.044,338.199,338.031,382.789,450.919,455.324,532.414,553.495,556.937,546.516,546.483,546.562,499.443,501.817,473.994,454.606,453.783,385.914,381.917,363.226,359.572,346.36,351.073,348.925,340.831,347.295,339.512,378.674,375.729,413.541,413.869,417.106,410.089,406.927,402.453,402.636,402.313,390.138,364.705,348.832,345.149,329.857,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.574,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.016,478.209,396.5,378.404,325.959,323.51,315.761,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.724,677.317,679.488,684.519,685.259,534.811,526.3,431.999,401.479,338.862,338.77,334.992,336.449,334.047,331.354,397.68,407.698,542.594,612.723,642.065,665.79,670.617,665.458,636.202,641.879,632.918,629.833,631.243,629.705,477.632,476.441,395.09,375.589,321.996,324.149,317.833,319.983,320.993,320.842,386.759,388.764,526.142,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.208,482.26,480.871,400.302,380.435,327.821,328.758,322.168,321.027,321.364,322.171,387.664,387.166,522.776,590.633,608.897,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.268,396.684,377.15,322.268,322.547,317.009,317.389,317.299,316.549,331.331,332.394,378.203,439.412,442.961,502.538,514.213,523.789,512.122,510.748,512.715,468.997,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.896,311.215,312.072,313.485,312.821,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.622,418.331,418.01,419.839,420.972,407.681,378.948,357.017,353.146,336.159,335.033,318.307,319.169,315.305,316.839,315.764,315.662,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.831,367.737,364.201,350.364,349.174,330.931,333.245,337.846,339.255,339.89,339.878,407.634,409.377,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.292,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.437,336.565,337.974,335.628,340.199,345.31,349.646,418.182,421.834,563.346,629.345,634.489,641.897,646.806,648.307,631.013,643.867,640.662,641.518,653.292,660.865,506.443,499.883,423.301,411.31,357.606,358.001,353.982,357.165,359.335,357.77,421.394,421.141,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.867,429.115,411.637,361.508,360.783,353.588,353.457,343.996,337.441,401.887,405.738,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.553,358.276,359.28,351.772,351.003,350.606,350.331,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.169,452.652,431.453,425.722,356.513,353.941,337.797,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.826,404.277,400.794,404.625,405.667,405.486,401.988,402.094,402.336,390.481,365.513,350.552,362.113,356.543,358.718,342.143,341.409,343.157,343.061,344.114,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.574,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.938,366.522,357.82,360.045,362.318,361.007,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.109,405.821,381.031,325.468,323.541,315.891,315.47,315.231,315.242,380.975,382.231,520.744,587.417,607.871,624.647,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.807,339.006,335.93,336.904,338.243,340.954,405.544,408.016,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.513,409.293,356.877,357.849,351.441,351.307,353.857,355.575,418.89,416.516,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.881,689.338,685.937,682.583,522.407,518.522,432.258,409.226,353.968,361.693,364.668,367.818,368.92,367.739,376.361,373.919,418.336,479.669,488.749,553.503,561.734,564.256,550.657,544.021,543.765,499.306,502.817,480.824,454.27,455.058,391.731,391.229,374.931,375.59,362.434,362.865,362.933,362.172,373.727,369.048,410.795,403.975,447.679,447.757,452.327,451.576,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.488,353.133,352.827,352.459,352.512,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.838,661.317,664.144,663.776,508.75,509.031,425.526,404.964,352.55,354.171,349.387,349.885,352.237,355.555,424.071,428.986,565.825,630.108,649.776,664.812,672.092,668.942,640.294,652.824,650.114,650.133,652.035,651.532,501.303,504.872,421.332,395.41,331.404,324.089,317.206,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.907,643.24,645.917,650.617,651.89,495.761,496.078,414.867,394.399,336.297,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.463,477.206,478.294,396.939,377.475,322.737,322.904,316.643,317.756,318.696,320.635,386.899,390.938,529.783,600.91,624.417,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.583,488.189,482.007,398.551,384.067,332.992,334.959,332.25,335.144,342.762,345.962,362.5,365.581,413.889,480.165,485.565,545.834,552.271,553.245,537.502,533.539,533.723,489.399,493.352,471.504,447.366,447.313,379.978,378.092,355.112,334.471,307.018,304.595,303.435,318.288,320.58,369.508,370.563,405.556,407.23,417.618,428.789,430.817,428.111,428.778,427.918,418.268,396.489,371.394,373.19,363.627,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.508,409.525,546.39,618.061,632.483,655.366,664.713,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.807,416.528,362.23,362.424,356.122,356.005,355.169,355.018,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.608,656.638,669.367,667.028,670.399,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.766,345.261,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.593,630.713,613.006,632.796,638.441,643.257,647.194,647.532,484.933,481.245,401.317,380.555,326.009,327.19,320.482,319.99,320.034,320.023,383.489,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.524,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.878,336.63,328.589,322.361,325.725,394.508,398.553,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.522,644.27,644.964,642.597,481.558,484.391,408.28,392.339,342.608,346.204,342.869,343.701,343.548,343.513,359.912,361.015,398.728,467.529,458.178,505.442,507.166,506.46,488.996,484.879,484.989,440.928,444.731,424.888,395.676,397.769,338.305,338.548,322.65,322.572,316.021,307.519,307.151,306.862,322.595,322.452,368.742,369.676,403.137,399.527,403.355,404.366,404.466,401.492,402.055,402.447,390.481,365.522,340.062,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.838,315.783,381.153,382.048,519.778,592.953,605.509,622.282,626.845,628.321,609.545,630.889,635.499,638.561,644.152,646.548,486.451,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.114,382.446,383.791,523.748,599.608,617.37,640.732,650.902,653.542,642.248,668.861,678.859,687.943,688.672,687.717,526.219,520.64,442.489,416.301,358.05,356.614,348.081,348.751,347.746,342.382,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.108,685.862,694.061,701.775,534.371,523.042,444.029,423.029,370.919,373.015,365.62,364.648,363.506,359.553,421.035,421.498,555.657,622.137,631.894,639.225,632.936,631.822,614.718,638.875,645.311,649.907,658.729,665.127,499.662,496.935,417.723,393.935,337.788,334.503,325.66,324.651,321.687,317.896,384.008,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.373,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.143,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.919,485.794,460.427,442.988,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.242,403.32,412.329,426.579,437.74,440.035,445.872,446.21,432.951,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.838,641.081,649.144,655.52,641.997,666.871,672.494,674.486,674.759,669.721,509.651,510.233,435.554,414.061,357.846,357.68,348.21,344.068,343.246,340.241,405.62,408.247,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.139,658.862,659.972,665.886,667.491,501.039,495.502,422.679,403.807,347.124,343.489,334.568,333.688,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.746,668.083,653.871,674.953,678.43,682.412,687.512,686.775,521.477,519.695,444.36,422.063,364.759,363.573,354.72,352.409,350.745,347.925,411.14,411.339,549.892,621.987,638.078,655.351,660.208,663.887,647.232,666.669,669.639,672.015,678.14,675.343,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.021,344.923,344.364,408.762,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.022,665.873,665.924,671.952,674.729,515.373,514.6,439.557,417.156,359.417,353.384,343.354,340.158,339.186,337.858,351.187,348.581,389.697,457.4,452.073,502.102,502.22,502.793,488.035,486.555,490.062,454.572,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.732,357.152,388.508,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.487,447.295,438.118,414.953,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.799,340.386,340.325,404.987,404.542,540.253,592.866,604.791,622.31,627.36,629.093,615.12,641.675,649.724,652.39,656.782,655.827,494.436,490.556,409.128,385.03,328.854,330.263,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.478,657.144,649.976,640.831,642.415,642.478,474.299,471.229,399.773,382.876,331.951,335.81,332.299,335.015,337.306,337.502,401.301,401.046,539.912,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.333,662.236,490.509,478.337,404.507,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.248,528.442,597.341,612.606,629.674,639.949,645.777,634.028,658.587,659.968,660.586,666.821,669.396,500.229,493.882,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.088,385.27,392.171,541.483,617.239,641.063,661.304,669.697,675.508,661.55,682.481,684.519,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.068,367.33,348.075,342.816,339.895,337.112,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.808,494.274,494.59,457.663,467.081,451.237,428.314,429.741,376.82,379.622,363.481,360.318,353.117,341.921,344.078,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.698,450.342,446.08,444.586,443.137,430.457,408.574,381.902,376.505,366.257,365.761,351.377,352.005,345.088,354.531,353.646,353.539,418.405,416.004,551.483,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.483,655.466,660.18,500.068,494.784,414.675,390.936,333.402,331.753,327.532,324.466,322.338,321.175,382.882,383.619,522.176,591.668,613.963,639.979,654.526,662.776,646.95,666.098,669.192,672.73,679.41,682.694,520.379,507.558,430.273,417.268,363.61,363.949,356.6,354.693,354.972,355.606,420.76,423.823,564.833,634.399,652.74,670.081,678.709,687.639,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.794,367.069,358.979,359.533,359.791,362.613,432.383,434.448,573.813,642.064,665.147,683.5,688.066,693.117,679.772,699.428,701.908,705.167,709.359,706.722,531.518,524.258,448.721,424.894,367.454,364.318,356.886,357.009,355.521,355.294,422.133,424.053,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.848,699.319,704.447,709.764,539.773,529.444,452.813,426.556,366.553,364.816,357.069,356.249,353.821,353.971,372.5,378.826,431.815,494.151,501.672,564.329,571.36,572.236,557.354,553.546,551.095,503.309,505.407,484.955,456.136,453.644,394.332,388.364,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.682,423.661,468.397,467.249,473.193,476.906,474.08,461.592,449.073,444.354,434.519,405.985,382.688,371.299,353.85,351.785,332.8,330.578,321.926,326.618,322.708,319.319,383.373,383.932,522.013,588.029,608.22,624.936,630.752,636.831,622.608,645.402,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.242,340.096,333.386,332.427,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.812,341.919,335.263,337.655,338.656,337.145,400.962,400.683,537.928,605.61,635.153,665.208,679.571,687.296,669.03,684.262,687.271,688.641,691.922,693.267,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.628,413.857,554.036,621.695,649.952,677.857,689.743,696.259,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.447,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.642,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.239,325.679,322.346,319.746,334.676,334.45,380.826,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.672,426.074,418.507,358.153,350.672,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.799,371.221,364.96,406.853,407.992,417.636,423.521,427.669,427.258,430.585,431.86,419.85,395.755,369.441,363.792,355.817,352.006,332.561,329.643,319.912,325.608,323.875,321.662,384.559,384.794,522.48,589.238,614.544,638.458,648.777,653.215,636.11,655.574,658.569,661.01,665.481,664.885,497.891,488.819,411.909,389.215,342.221,347.344,342.053,339.836,338.563,337.879,402.86,402.994,539.955,603.859,621.166,641.575,650.458,653.757,638.921,655.746,655.027,655.894,663.749,665.287,503.664,496.642,421.255,400.841,348.979,350.124,342.09,340.148,339.638,339.925,403.842,404.496,540.869,611.179,632.147,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.604,392.38,394.981,531.37,599.183,616.934,636.77,642.588,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.571,318.532,321.512,387.651,387.572,521.164,589.147,610.753,631.612,646.263,653.653,635.786,652.478,654.416,656.252,659.002,659.382,490.044,483.467,410.141,388.04,331.325,330.979,324.863,324.264,324.894,326.196,341.633,340.96,384.469,446.825,453.647,517.815,529.86,537.838,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.622,376.746,371.956,351.282,349.012,341.662,332.647,329.975,328.484,344.654,343.03,387.195,384.384,428.955,429.203,436.717,443.116,447.617,444.914,442.836,440.999,429.802,404.669,378.717,371.946,360.647,356.451,336.596,334.664,327.037,333.422,332.345,332.396,399.041,401.831,538.568,609.288,634.696,659.108,669.202,672.107,654.762,673.543,673.321,674.858,680.823,683.221,519.022,513.318,438.094,420.501,365.022,362.826,354.627,355.367,355.359,355.699,423.272,423.677,558.215,626.891,648.448,666.276,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.236,526.331,523.256,448.992,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.379,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.787,520.13,510.115,429.957,408.319,351.814,352.812,346.051,341.484,336.254,329.427,387.354,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.236,663.763,493.732,488.15,410.075,390.242,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.193,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.859,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.421,538.11,538.999,494.309,499.353,480.114,449.743,446.286,386.629,385.557,366.288,364.295,356.117,345.055,342.785,341.323,355.668,355.167,399.94,397.636,442.865,449.359,462.854,469.287,472.736,470.503,469.376,468.897,455.655,427.669,398.644,396.08,389.166,392.372,377.221,375.918,368.612,380.538,381.801,375.766,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.464,640.977,658.094,659.711,661.198,662.636,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.662,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.637,486.762,414.028,398.336,345.11,346.299,341.268,342.275,343.441,343.749,410.677,414.615,554.173,626.778,648.536,666.913,674.706,680.606,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.141,375.782,375.411,368.791,366.289,362.609,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.522,677.81,697.786,703.469,709.632,715.106,715.112,541.503,532.301,457.941,440.13,385.101,384.411,376.164,374.247,373.494,372.4,436.267,434.999,570.06,644.088,670.139,692.542,702.499,711.601,697.888,715.789,720.354,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.368,363.969,378.886,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.794,403.242,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.128,420.814,420.705,465.302,466.64,471.955,475.292,478.828,476.371,478.298,477.979,463.694,440.495,417.078,414.321,406.074,408.101,391.854,390.157,380.973,386.99,383.967,381.128,442.37,439.528,572.261,647.53,673.976,696.514,704.324,708.454,693.483,714.138,718.911,722.787,726.375,722.014,545.273,534.442,456.079,432.044,368.485,361.546,351.722,348.014,343.865,340.891,406.097,404.817,536.882,607.828,630.019,651.629,660.906,664.862,648.594,671.016,679.792,686.251,692.148,695.673,520.455,513.524,437.808,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.459,630.977,651.295,658.259,657.993,638.528,661.981,664.726,663.946,666.869,664.014,490.047,484.929,409.249,389.926,333.575,332.113,324.509,324.008,323.395,322.543,386.825,386.448,521.728,594.578,615.034,632.474,639.45,644.468,628.933,649.865,654.935,660.924,667.889,669.93,498.241,492.479,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.843,641.578,664.101,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.943,343.521,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.507,448.141,388.604,392.529,378.019,377.808,370.701,361.371,359.625,358.154,374.438,374.346,414.557,415.577,462.783,466.561,476.762,480.608,481.25,476.171,474.129,473.477,462.924,438.33,410.642,407.305,395.985,399.725,384.111,384.109,375.161,377.905,374.66,375.015,441.133,439.61,570.496,641.29,662.413,683.151,694.72,703.895,691.935,714.276,721.097,721.757,721.334,720.764,556.793,552.681,472.554,451.975,391.06,386.487,375.722,373.824,374.58,375.768,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.032,505.249,423.364,405.894,348.996,346.458,337.054,333.937,332.407,329.484,391.501,392.579,530.238,605.698,629.387,649.973,657.954,662.278,648.132,671.614,673.136,674.87,681.246,680.7,505.188,499.0,420.14,402.708,344.581,341.523,332.914,331.838,330.437,328.479,392.644,391.881,526.798,602.88,629.808,653.272,664.159,672.029,656.506,674.473,678.201,680.658,683.792,684.727,509.667,503.573,426.236,413.224,359.848,359.751,352.97,351.232,348.197,345.497,409.229,408.995,543.763,618.904,646.705,670.761,683.604,686.751,664.704,681.243,683.594,687.42,692.167,692.984,513.931,509.383,431.651,416.73,362.725,360.057,351.264,349.217,347.173,344.888,358.587,356.449,395.752,463.794,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.552,497.704,476.246,445.609,442.055,380.941,382.977,367.268,369.112,362.042,351.86,349.529,347.637,362.635,362.348,404.028,403.746,446.695,445.132,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.113,375.954,368.642,372.281,375.112,374.393,388.259,384.857,421.925,416.764,456.317,454.475,462.546,466.848,465.391,461.423,460.674,460.348,452.301,431.826,407.134,402.506,392.384,396.585,379.936,378.063,369.232,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.494,694.466,706.67,708.479,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.058,385.874,449.148,448.043,581.566,655.427,680.537,703.91,713.102,716.854,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.833,679.142,699.249,707.138,712.719,699.579,721.307,726.092,733.166,742.919,749.276,560.806,555.067,478.735,463.486,407.697,406.176,396.918,392.502,388.171,387.211,453.951,454.659,591.189,668.223,695.704,718.667,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.144,565.894,559.833,482.487,466.231,411.129,412.181,404.813,403.254,401.275,398.595,409.617,403.519,442.536,510.699,516.283,576.841,584.844,589.838,575.686,574.266,579.417,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.627,372.501,368.613,379.225,374.494,412.368,410.085,452.388,451.676,458.876,464.921,470.256,471.198,474.179,476.505,466.539,440.513,411.74,405.747,391.374,390.532,368.947,364.741,357.169,364.956,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.098,694.74,677.318,697.669,702.728,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.313,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.532,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.896,724.531,553.721,550.635,473.988,454.695,396.609,392.631,382.202,380.178,379.735,380.273,447.932,452.061,589.314,664.531,688.666,709.884,721.582,734.348,725.123,749.35,756.472,762.64,769.455,770.024,565.878,562.27,486.005,469.347,411.994,412.456,406.108,405.655,404.883,405.045,471.039,473.534,610.963,684.791,707.193,727.541,736.811,745.752,732.256,753.944,761.764,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.678,470.898,607.31,681.611,704.072,721.525,727.593,732.881,721.781,744.101,747.08,751.921,761.57,766.644,560.885,554.885,476.456,456.344,396.179,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.172,498.459,507.239,573.695,585.115,593.209,582.404,582.278,583.771,536.798,540.631,520.173,490.313,486.81,424.525,427.516,409.967,408.761,401.235,393.719,388.329,367.611,366.232,354.19,386.17,379.593,422.034,422.531,429.874,434.547,438.668,440.269,445.051,448.745,435.238,405.199,376.938,370.577,355.739,355.393,335.605,333.857,325.604,331.438,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.982,419.164,362.824,361.905,355.081,352.721,349.44,345.659,408.384,406.967,542.204,619.468,647.98,670.068,678.433,685.236,671.115,691.282,695.074,696.87,700.748,700.832,520.57,512.152,431.427,412.627,355.063,354.688,348.83,348.846,347.96,345.721,409.738,411.951,548.754,625.48,653.877,679.082,691.379,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.058,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.853,661.972,678.992,680.064,678.148,680.462,681.707,500.984,493.455,419.684,405.56,350.502,350.156,343.171,343.563,344.586,343.88,409.356,412.039,549.468,624.075,648.946,671.381,684.08,694.94,681.193,698.041,699.751,699.357,705.481,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.243,353.49,365.575,364.479,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.268,462.219,401.71,408.131,389.445,388.939,379.137,366.35,364.454,363.867,380.716,378.89,417.473,417.227,463.868,468.989,480.074,485.907,490.803,490.918,491.9,492.587,480.735,455.696,430.043,426.298,412.32,418.379,401.509,394.591,377.672,390.83,390.624,388.149,450.752,453.056,585.912,656.934,681.524,706.894,720.149,728.342,710.452,727.625,730.379,734.863,742.718,746.027,561.054,555.687,477.529,465.468,411.828,413.147,405.803,404.284,403.384,401.722,465.448,461.666,596.152,672.975,697.632,717.301,724.225,726.644,708.427,728.274,732.251,735.607,744.796,748.745,560.358,554.316,475.446,462.896,407.083,406.537,397.207,390.435,385.188,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.088,754.921,758.894,564.418,558.946,478.892,465.383,409.362,408.665,401.131,400.505,399.251,399.434,462.482,461.656,598.037,673.92,698.469,719.586,728.352,736.833,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.768,463.416,407.788,406.822,398.437,393.227,391.109,388.655,450.41,453.09,593.251,670.487,698.611,724.246,735.399,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.017,474.143,463.644,408.623,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.334,601.774,587.353,579.81,576.267,535.866,543.048,520.689,492.125,490.074,424.386,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.692,413.896,453.507,448.928,452.913,457.236,460.968,457.184,454.947,452.947,440.528,416.215,391.109,387.948,374.871,380.523,362.762,361.156,352.077,358.507,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.223,678.361,660.783,679.853,685.841,690.119,695.051,694.167,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.218,704.305,708.399,712.127,711.325,534.473,525.467,444.848,431.245,374.622,372.484,365.646,364.153,361.553,359.651,423.867,425.757,562.402,637.516,661.162,681.626,690.782,695.361,679.111,700.557,705.274,708.939,712.613,712.766,534.243,528.801,448.017,433.931,375.841,375.369,372.092,370.356,366.739,365.787,430.184,431.69,569.066,646.742,672.777,694.301,703.125,705.726,686.382,705.748,711.192,718.682,726.045,726.476,545.754,539.162,460.94,448.165,394.055,394.964,387.046,384.193,381.975,382.012,450.967,456.545,594.503,670.392,695.624,716.863,728.641,739.474,723.211,736.651,737.668,735.409,735.909,737.914,553.041,546.135,458.35,440.014,385.237,385.032,378.655,379.872,381.404,381.924,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.333,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.646,404.769,402.201,400.615,416.077,415.935,458.095,458.021,502.427,501.538,506.669,507.77,508.711,503.573,500.843,502.99,495.331,469.563,444.357,440.988,427.235,433.849,415.921,413.352,406.385,412.696,410.932,408.812,474.409,473.732,609.582,685.06,709.517,736.91,759.067,770.022,757.964,776.961,776.633,777.994,782.707,782.481,573.641,570.05,490.164,475.933,416.441,412.985,406.77,399.433,401.594,401.304,415.182,414.459,454.465,453.418,499.308,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.172,450.718,425.321,420.559,406.766,412.58,390.477,387.908,380.086,387.437,384.218,374.319,429.45,425.145,558.772,631.884,654.822,679.702,688.23,687.037,667.921,688.332,691.821,693.417,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.943,540.411,615.684,643.843,669.145,680.165,688.895,677.145,694.557,695.888,702.083,709.815,711.192,532.574,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.853,728.309,730.576,552.835,548.171,466.514,450.304,390.651,390.364,385.409,385.942,384.762,384.482,400.079,397.299,436.971,505.497,516.651,583.981,594.735,598.806,585.218,580.824,578.538,533.799,542.855,522.979,489.779,481.321,416.925,422.73,405.989,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.377,474.831,477.4,486.587,495.762,496.007,493.181,500.326,501.321,488.454,460.941,435.721,434.641,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.747,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.281,728.957,729.286,555.833,549.239,466.949,446.984,387.178,385.663,377.493,374.978,372.861,371.035,434.118,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.343,728.392,738.719,742.678,556.298,549.497,469.416,454.808,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.122,579.388,660.005,690.109,716.196,724.711,728.399,711.79,733.827,739.494,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.872,413.395,407.025,404.792,399.752,393.986,456.362,457.496,595.239,676.304,703.746,727.588,743.277,756.937,744.082,765.561,772.305,778.37,781.641,777.244,561.434,555.573,476.044,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.174,601.856,680.049,706.579,730.895,747.183,758.874,748.601,771.183,768.082,757.699,759.021,762.099,564.244,557.552,475.802,462.327,406.31,406.195,398.456,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.792,518.327,493.648,489.336,428.291,431.115,414.009,414.863,407.537,396.724,393.83,392.096,402.917,399.081,439.115,440.017,486.027,489.739,498.951,505.707,505.736,499.457,497.986,496.523,481.762,457.579,434.363,430.641,417.698,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.901,705.018,709.303,717.168,720.621,549.083,542.288,466.786,450.688,390.857,387.344,381.382,381.696,381.814,378.824,439.886,439.244,577.733,655.408,682.761,708.807,722.238,729.611,714.777,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.677,405.673,404.042,397.349,395.867,393.965,391.461,453.248,456.071,592.201,669.655,695.622,718.042,730.438,742.183,734.088,756.128,759.788,764.057,769.978,767.087,559.71,557.547,483.128,466.746,410.523,409.091,399.982,396.671,392.643,391.642,459.163,461.941,599.704,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.588,767.65,778.524,781.854,570.27,565.74,487.53,468.084,410.437,408.688,399.204,396.514,390.598,385.849,453.239,458.497,598.702,672.096,696.962,716.723,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.868,406.451,404.915,394.423,392.892,391.385,389.327,404.249,401.637,442.846,507.603,514.969,575.287,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.247,402.801,395.53,394.971,394.387,410.049,409.849,453.575,449.52,492.318,490.836,494.519,498.358,503.563,499.938,498.846,500.203,488.927,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.697,402.25,465.698,463.7,599.571,668.632,692.234,713.244,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.631,567.082,565.333,486.843,468.859,413.428,413.881,406.609,406.239,405.478,403.34,468.817,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.514,760.518,767.828,782.146,791.283,576.184,567.506,485.989,468.298,412.97,412.508,405.813,406.887,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.001,742.469,752.68,740.177,766.522,777.224,784.464,792.144,793.79,570.602,562.196,485.349,470.083,414.596,414.308,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.589,707.967,731.716,743.888,752.008,737.547,760.144,768.856,776.666,785.139,786.928,568.808,565.04,489.956,475.313,419.886,419.729,412.975,411.593,411.137,410.911,478.116,484.944,624.986,700.642,731.275,757.623,770.877,781.282,766.355,785.207,785.163,787.508,795.348,791.015,564.155,560.278,487.564,474.581,420.38,419.834,413.591,412.709,412.581,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.416,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.141,433.196,414.711,415.125,409.786,400.754,400.759,400.612,415.056,412.961,455.989,451.243,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.953,472.92,446.647,444.547,434.651,436.935,416.205,414.224,407.062,413.928,413.737,413.698,478.451,477.417,614.176,686.145,711.73,737.516,754.708,764.694,752.222,764.468,758.399,769.352,782.634,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.127,390.581,450.089,449.584,583.961,653.137,678.884,704.326,719.115,728.073,715.447,737.702,740.615,745.223,752.58,754.253,562.79,554.856,475.839,459.803,404.673,400.408,390.503,385.01,379.831,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.728,709.515,713.904,717.721,722.152,723.957,545.087,537.158,457.439,440.148,382.174,378.212,368.519,367.687,366.215,363.953,427.732,429.911,569.954,643.663,670.801,698.468,712.224,719.666,704.321,722.744,724.537,729.804,735.352,738.172,553.546,549.266,475.011,462.287,404.145,396.354,385.58,385.902,385.198,385.093,450.202,451.544,588.951,661.706,688.417,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.171,477.721,462.333,407.286,406.576,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.197,464.955,463.334,404.668,409.554,393.474,392.662,384.197,373.513,373.185,373.734,389.486,388.988,432.728,429.839,474.817,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.878,392.83,392.385,391.331,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.271,567.167,560.972,482.527,460.44,403.697,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.022,661.012,684.448,706.228,715.743,721.492,706.687,727.838,733.398,735.71,742.687,739.045,552.305,547.532,473.675,455.196,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.619,732.722,744.732,755.189,758.574,564.814,559.55,485.359,468.176,413.024,412.39,403.838,401.848,400.25,396.803,457.346,458.094,597.479,669.839,691.9,713.602,722.899,728.401,715.838,743.031,751.079,754.136,759.711,761.091,559.206,553.393,480.066,463.742,407.352,401.015,385.668,382.318,381.184,380.107,445.19,444.891,584.629,655.581,681.309,705.468,719.427,725.938,709.781,734.056,743.306,749.989,758.779,762.054,563.386,556.254,480.933,461.833,407.41,408.741,402.432,400.656,397.404,392.959,406.531,405.508,451.576,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.209,491.671,486.397,427.435,428.089,410.195,408.081,400.194,387.716,384.113,384.107,398.571,396.545,442.141,435.387,477.013,475.552,482.582,487.561,494.636,495.608,497.622,496.621,483.009,458.194,433.491,429.057,421.091,422.514,404.736,403.911,396.637,403.408,401.975,399.796,463.05,461.506,599.381,666.853,693.311,718.727,729.225,732.113,717.026,740.248,747.719,755.65,763.499,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.682,409.004,407.401,405.434,470.477,471.266,610.855,679.761,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.117,412.188,410.082,400.542,400.075,397.987,396.367,461.257,463.573,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.469,767.086,769.657,768.71,764.759,563.39,560.195,486.094,467.395,411.303,410.798,404.159,408.1,413.665,412.564,476.55,478.857,618.629,688.835,719.264,749.887,760.05,768.823,760.788,785.896,789.331,793.571,800.799,800.897,573.231,567.379,491.825,474.359,420.452,420.213,414.696,412.945,410.652,410.45,476.258,482.005,623.631,694.424,719.374,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.687,407.92,404.497,402.089,400.51,415.101,410.241,453.238,516.715,524.674,593.838,605.743,607.46,591.072,588.702,589.92,537.665,541.834,521.366,491.622,488.706,429.209,428.066,412.564,412.689,404.994,394.802,393.569,393.409,407.073,401.648,447.772,440.394,484.995,489.132,496.54,502.723,505.277,501.985,499.718,493.893,484.102,462.139,438.319,434.571,425.86,428.55,411.018,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.761,738.582,742.872,748.535,757.802,761.678,569.21,561.522,487.058,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.522,722.818,732.439,739.983,729.0,749.681,753.065,760.063,772.236,777.816,568.309,561.655,490.025,469.867,414.659,412.475,405.356,405.057,405.33,403.692,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.473,770.293,777.559,781.167,784.504,778.748,559.517,552.868,482.611,461.896,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.988,476.232,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.022,485.507,464.144,408.864,406.377,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.946,515.123,584.181,597.919,604.666,583.938,574.529,583.062,541.602,545.757,525.233,496.356,493.74,437.512,435.826,418.353,416.674,410.119,400.432,398.543,397.582,413.846,413.433,458.651,451.989,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.877,488.043,464.356,437.103,430.024,420.581,416.95,396.716,388.205,374.629,380.596,379.988,381.907,446.616,445.343,583.537,651.817,677.561,701.456,714.17,719.802,706.714,727.224,731.405,735.998,741.572,744.021,564.346,558.85,485.952,465.955,409.308,406.955,397.82,393.594,391.617,387.479,448.921,445.943,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.661,717.903,541.181,535.282,460.745,436.318,376.315,370.404,358.775,355.263,352.108,349.399,412.357,413.597,557.69,630.13,654.286,677.973,691.36,702.17,688.448,710.072,715.617,720.728,726.431,725.433,544.89,534.608,457.146,434.722,377.906,374.829,361.586,354.713,350.552,347.675,410.934,412.752,554.281,625.106,654.47,686.995,706.069,717.783,702.349,718.782,720.111,720.798,724.766,727.108,547.842,538.846,460.261,435.756,378.802,377.938,372.374,374.713,378.466,381.437,451.441,457.812,604.093,680.923,702.729,720.94,726.771,733.101,724.496,747.633,754.757,764.001,773.03,776.039,567.004,559.835,484.587,463.843,408.859,408.845,402.086,402.33,403.477,403.799,419.91,418.433,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.054,393.806,441.141,436.893,474.675,472.441,479.493,482.404,482.791,480.572,483.357,483.89,471.183,445.617,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.377,390.984,437.833,435.069,477.592,478.467,485.606,489.321,493.978,493.018,494.247,494.465,481.242,456.385,429.683,428.314,420.859,419.849,401.791,401.367,394.751,403.075,401.273,399.92,467.826,469.042,607.999,677.496,696.886,717.124,722.809,725.824,707.652,724.938,726.362,726.504,731.706,734.515,562.416,560.543,486.738,467.388,411.41,410.183,402.212,400.908,400.646,398.905,463.503,464.596,606.135,679.4,699.46,719.215,724.153,729.401,715.722,734.879,737.944,739.371,742.474,743.87,558.871,557.155,482.489,460.361,404.097,401.908,394.432,391.804,389.321,385.132,448.652,449.547,591.113,665.816,689.663,715.507,725.094,727.466,708.614,727.806,732.489,735.676,742.728,744.975,557.248,555.228,479.399,459.12,400.755,400.232,393.436,389.323,384.786,382.184,448.823,451.598,592.852,664.677,685.558,707.015,714.138,720.009,704.349,722.906,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.682,383.902,381.845,380.18,395.794,394.995,441.037,505.748,511.013,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.324,513.274,481.719,480.965,422.621,421.424,402.269,400.318,391.878,381.405,380.84,380.714,394.073,391.898,439.206,433.135,472.989,478.002,489.712,494.189,494.262,490.187,489.802,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.429,397.098,462.599,463.818,603.536,675.411,694.928,713.834,722.318,725.994,710.856,732.369,739.362,739.486,738.891,742.586,563.913,563.453,488.013,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.737,451.654,590.837,657.932,676.601,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.752,425.128,365.7,361.705,352.642,349.424,344.958,343.529,409.353,410.759,551.025,620.787,642.638,666.85,678.036,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.493,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.157,694.269,704.642,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.864,434.532,575.404,649.014,675.295,702.392,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.902,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.947,398.867,399.497,443.246,506.451,513.035,572.102,573.566,574.959,557.02,551.609,552.854,506.225,511.155,494.398,466.807,469.944,410.019,409.14,391.017,387.319,378.133,367.994,366.711,364.233,376.943,376.174,421.17,415.416,453.658,451.323,458.562,463.275,468.566,473.075,479.131,482.641,476.338,456.803,430.581,429.044,415.217,411.289,392.402,393.155,387.29,393.66,389.732,387.051,452.198,452.227,588.831,657.783,677.986,698.024,704.42,707.543,689.343,709.637,712.174,712.271,716.795,718.435,553.372,549.969,466.291,446.037,392.114,392.443,381.424,376.531,375.754,373.483,440.488,442.101,581.954,652.748,673.424,698.876,712.07,718.425,699.91,715.964,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.011,383.792,379.979,374.492,372.28,436.739,437.719,579.367,650.962,676.599,705.272,718.596,726.146,712.703,735.44,741.984,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.378,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.351,707.649,730.944,739.874,745.36,755.036,759.958,562.278,560.073,480.813,459.229,401.83,395.951,384.503,381.404,380.215,377.217,443.147,449.154,594.273,666.241,688.302,712.743,721.224,727.283,711.364,730.499,730.345,735.259,742.613,740.782,555.483,554.27,476.297,451.435,390.771,386.896,379.994,379.12,378.033,377.665,393.376,393.272,438.828,500.354,501.487,562.145,568.624,570.652,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.942,410.539,390.966,387.724,380.361,370.349,364.927,362.428,378.264,377.997,424.386,418.329,456.585,464.311,473.324,477.943,482.148,481.261,482.726,484.008,470.989,444.293,417.751,421.114,405.524,402.532,384.396,385.034,377.235,382.419,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.781,687.408,705.121,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.804,373.184,366.385,362.531,356.696,354.682,421.16,422.789,562.924,635.944,652.195,671.598,681.723,689.555,676.911,697.777,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.873,381.787,379.39,374.432,374.96,372.936,372.446,437.906,442.417,584.929,657.032,674.965,697.071,707.249,714.889,700.534,722.265,726.415,729.646,732.751,733.525,558.018,562.006,482.33,461.079,405.368,403.044,393.727,388.037,385.073,383.823,448.321,449.522,589.39,662.211,680.191,701.282,712.001,720.85,704.773,722.714,726.084,730.248,736.352,737.915,555.436,556.437,475.516,450.593,391.12,388.909,381.906,381.699,379.146,375.353,441.195,443.558,585.165,659.65,677.919,698.488,706.657,713.725,700.829,723.243,726.554,729.07,735.894,738.464,554.83,556.007,473.934,450.198,392.566,390.38,382.472,382.08,383.266,383.601,396.482,394.104,438.64,499.438,500.147,570.533,582.704,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.757,401.545,384.836,385.372,378.635,368.909,366.816,364.926,379.694,376.389,416.948,410.543,445.936,448.247,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.831,390.385,372.994,371.653,363.525,369.261,367.797,366.199,431.004,433.206,573.489,644.859,660.279,683.098,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.736,502.111,498.855,414.993,392.861,336.656,335.457,327.344,326.654,324.979,321.332,385.372,385.59,524.145,597.338,617.666,642.782,658.181,668.721,654.808,674.188,676.312,679.894,686.648,687.932,515.273,514.285,432.091,410.331,353.316,351.953,343.126,339.977,337.616,335.212,396.636,396.707,538.099,611.642,628.767,649.841,662.502,675.871,664.013,680.12,678.979,679.885,681.968,676.753,505.86,506.125,424.351,401.409,343.885,340.997,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.301,647.822,648.441,653.948,654.645,485.327,484.521,397.508,378.004,323.204,323.349,318.266,318.054,316.992,317.763,382.674,383.863,521.611,593.833,609.189,626.718,632.178,640.388,629.792,653.063,659.5,663.402,668.089,670.788,505.292,510.269,426.876,404.73,349.247,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.083,469.671,473.352,448.947,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.571,325.315,371.598,370.137,406.809,408.282,422.076,433.377,442.162,444.939,448.665,450.252,437.845,410.969,383.157,388.673,371.429,367.456,347.286,344.702,337.305,335.941,334.458,332.867,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.617,470.932,472.61,472.201,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.572,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.261,315.856,315.989,317.503,381.257,382.318,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.296,649.161,652.435,488.526,492.703,408.481,386.252,328.205,326.173,318.863,318.196,317.939,317.685,383.013,383.963,522.712,595.214,611.117,630.555,644.526,657.884,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.357,355.019,347.157,345.436,344.518,345.016,412.64,414.146,553.238,623.357,639.333,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.383,343.112,341.446,335.502,338.183,340.751,341.001,355.776,354.225,398.003,466.885,463.223,519.684,525.52,527.369,512.286,511.508,515.683,468.938,470.81,454.843,428.853,430.564,357.517,354.104,336.293,335.297,328.481,320.43,320.264,319.472,335.928,337.202,382.22,382.531,415.998,411.446,413.152,413.068,415.414,418.542,421.354,424.839,414.039,390.466,365.116,363.261,341.864,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.968,623.339,629.394,642.576,635.152,661.822,670.381,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.544,358.511,350.391,348.846,347.257,345.526,410.958,411.065,548.248,622.663,636.142,655.612,667.304,678.096,662.823,679.328,681.103,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.203,347.529,345.563,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.636,694.104,695.145,702.812,703.125,529.535,530.295,447.831,425.95,369.034,367.569,358.942,356.033,353.901,352.275,417.384,419.299,561.437,641.074,656.987,676.413,683.574,687.04,671.715,695.001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.323,380.514,373.314,372.303,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.594,694.129,699.796,684.28,705.184,709.986,714.606,721.595,723.425,555.525,557.162,470.768,446.002,389.111,387.061,378.27,377.658,375.768,372.631,388.755,391.29,440.612,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.549,475.998,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.237,375.763,421.015,421.668,456.737,453.285,459.148,465.453,471.164,470.791,471.017,468.857,452.693,424.857,400.006,402.936,386.991,386.871,371.266,370.129,363.206,373.525,374.742,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.949,632.014,611.463,632.002,636.193,641.635,650.287,647.206,486.31,485.516,400.779,380.845,326.938,327.912,323.899,324.576,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.396,498.469,497.196,411.298,386.447,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.777,644.319,623.972,640.489,649.768,658.073,662.467,664.537,500.507,500.378,417.367,395.694,338.711,338.046,331.857,332.281,332.087,331.009,392.308,392.058,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.791,647.514,664.037,674.66,670.495,506.097,504.579,416.186,392.849,336.127,333.372,325.755,329.527,329.582,326.115,401.973,402.352,535.233,611.278,627.121,642.928,645.278,644.479,624.608,646.729,666.925,673.789,678.063,677.606,504.555,503.347,420.062,398.164,341.244,338.153,330.119,329.508,329.223,329.287,339.71,337.076,381.992,448.174,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.804,482.285,459.522,429.388,429.929,362.697,360.561,342.25,340.388,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.388,437.536,436.083,436.344,436.367,424.138,401.688,382.095,384.814,366.081,363.074,345.069,343.121,336.34,345.665,346.497,344.88,409.88,411.387,549.711,624.931,640.009,657.769,664.276,669.176,654.55,674.971,677.04,678.867,683.444,684.339,527.448,527.134,444.952,425.453,370.712,371.332,365.382,364.871,364.301,363.596,429.256,428.83,566.542,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.756,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.527,651.642,661.666,647.39,666.642,669.036,667.156,654.239,633.635,475.057,478.549,402.799,390.908,340.799,343.919,339.893,343.763,346.695,347.706,414.033,418.47,556.952,632.103,642.025,661.099,670.046,677.623,659.213,678.098,680.127,682.24,687.026,686.405,528.845,528.227,442.203,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.367,400.948,538.662,614.271,635.794,664.645,675.087,682.357,664.292,683.204,687.583,688.464,689.004,685.117,521.337,520.666,434.466,415.951,366.269,366.732,361.093,361.646,357.638,352.592,366.298,363.06,403.092,476.577,468.627,526.466,536.362,545.463,524.084,510.597,504.736,459.499,461.469,437.427,408.489,406.278,339.34,338.744,322.819,323.365,317.417,309.35,309.515,309.683,325.855,325.937,372.118,375.64,407.048,406.595,418.475,429.604,437.866,441.204,445.284,447.272,435.385,405.926,378.857,378.232,362.412,362.085,344.775,343.003,335.167,339.991,334.965,331.337,331.993,397.786,397.339,531.839,596.735,618.214,636.73,643.296,651.025,637.395,655.078,655.277,655.246,658.629,662.405,505.973,501.715,417.878,393.946,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.704,619.172,638.29,640.312,640.41,645.303,648.224,488.183,482.617,400.508,379.568,325.038,326.642,320.907,320.398,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.218,637.916,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.442,333.475,398.489,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.647,630.7,630.726,631.603,634.292,639.962,482.794,478.816,397.392,378.276,323.641,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.468,623.595,647.488,648.848,647.541,649.871,650.853,488.359,480.216,397.287,377.864,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.571,370.615,407.547,401.989,406.925,407.68,411.954,419.208,427.632,426.7,408.232,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.768,341.813,361.333,365.861,411.674,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.169,447.779,427.48,402.413,397.253,378.833,375.585,356.599,354.027,356.696,360.401,359.028,356.672,422.055,421.855,555.49,619.764,643.588,662.106,669.669,671.794,651.325,668.993,668.341,669.009,670.756,674.65,522.678,517.164,428.379,399.328,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.714,666.443,668.343,649.022,665.076,664.843,664.965,666.599,671.98,515.609,508.863,426.518,401.929,338.281,329.692,318.018,315.293,313.636,311.916,374.965,384.596,525.741,594.299,625.517,651.18,658.675,665.628,649.235,667.569,669.746,671.863,675.489,676.729,519.467,513.765,435.24,415.295,360.21,357.928,350.045,349.412,348.942,343.593,404.261,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.381,676.136,677.715,682.106,685.092,525.939,517.226,437.573,419.267,366.222,367.138,362.22,359.333,357.601,355.486,418.154,416.058,550.603,620.883,631.449,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.488,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.912,332.165,332.998,378.204,440.049,443.343,502.46,512.243,521.083,508.115,505.764,505.789,461.596,464.168,446.313,412.573,405.395,339.961,339.018,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.797,405.637,404.694,416.781,424.502,430.405,432.436,436.117,438.155,426.195,404.594,374.386,366.029,347.149,344.049,325.283,324.359,324.311,320.829,318.22,317.282,382.224,382.817,520.208,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.859,658.753,661.556,668.015,507.589,500.668,416.596,394.891,335.703,333.499,326.307,324.808,323.792,325.049,391.533,390.131,525.834,593.838,611.761,629.644,637.764,643.842,632.435,658.617,665.991,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.011,333.135,337.719,339.105,338.605,403.942,407.252,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.156,674.472,507.717,502.617,424.026,409.773,358.406,359.996,347.95,351.697,353.571,353.929,369.948,369.951,414.732,409.114,449.133,446.936,450.867,448.656,442.89,435.16,430.674,426.515,410.189,385.996,355.832,348.332,330.762,329.738,318.05,322.782,326.244,331.202,334.893,335.099,401.623,405.97,541.185,607.48,628.858,645.699,645.982,640.386,614.387,628.144,627.145,631.841,639.397,647.468,491.769,487.9,410.441,395.38,344.376,349.303,345.085,344.571,344.211,343.836,358.174,357.717,404.185,467.258,470.05,530.136,535.647,538.287,521.769,516.587,515.532,469.242,469.941,458.092,433.481,430.051,363.062,358.006,341.151,343.363,330.104,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.312,406.384,404.112,400.176,400.242,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.924,316.304,316.543,316.785,316.858,382.604,384.117,522.161,590.693,608.499,625.294,631.666,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.988,416.977,397.154,342.359,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.142,518.993,514.676,434.595,417.324,363.368,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.728,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.271,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.012,331.762,399.753,410.74,546.102,616.916,647.138,669.47,676.518,679.528,658.856,674.917,674.902,676.513,679.488,684.496,525.126,519.996,435.119,412.98,353.932,350.481,345.848,348.745,349.28,349.254,412.802,412.396,547.405,612.93,629.052,645.931,649.469,651.167,633.738,653.638,659.825,658.189,654.627,658.036,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.303,332.882,345.673,344.814,392.247,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.104,448.186,451.201,435.818,407.236,403.43,339.219,339.497,326.535,330.196,316.491,320.976,325.452,326.252,340.553,342.55,389.005,380.921,415.426,405.888,405.124,406.433,406.778,408.02,416.5,422.668,412.201,392.576,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.456,391.352,389.977,527.236,599.894,620.086,641.522,647.837,651.812,634.811,652.457,655.448,657.555,661.976,670.623,515.355,512.536,432.268,414.906,361.772,362.392,357.56,360.633,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.537,634.373,640.154,650.406,496.093,494.373,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.616,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.063,414.03,357.764,356.491,349.757,348.447,343.11,333.84,391.063,395.636,532.937,607.247,627.377,651.163,657.994,661.088,639.683,658.688,660.881,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.062,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.108,652.925,656.094,656.257,636.857,653.197,653.166,653.384,656.841,663.023,505.511,501.863,419.105,397.663,343.695,345.985,340.913,342.313,343.667,335.563,348.347,343.81,383.514,453.559,461.217,521.358,527.994,534.315,522.511,521.53,523.171,479.622,483.557,468.349,440.505,434.974,368.564,367.645,350.618,352.038,335.712,327.051,318.396,316.662,330.917,325.066,367.783,366.924,410.453,423.767,439.391,444.273,446.129,441.436,442.342,443.455,430.687,410.731,386.94,375.976,357.172,355.738,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.614,524.555,593.765,613.089,641.103,660.959,675.745,660.86,678.036,679.017,678.203,680.452,685.252,526.675,522.977,443.966,425.114,364.585,345.587,332.96,342.896,348.683,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.761,667.478,640.302,647.767,641.001,639.735,643.626,651.878,498.295,495.959,414.638,394.153,338.603,335.497,324.219,320.006,316.167,316.615,382.499,383.827,522.089,594.022,610.541,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.428,503.393,423.462,397.528,340.691,340.52,335.976,338.2,340.632,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.833,639.822,654.2,655.38,657.131,661.059,668.452,509.153,504.682,422.632,402.908,349.732,349.976,343.883,342.243,341.07,340.449,405.905,407.086,542.944,601.228,609.138,626.088,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.428,326.405,328.407,331.447,332.385,348.596,351.368,399.401,466.809,467.503,525.801,530.363,532.51,517.631,514.119,514.702,472.264,478.238,465.16,438.484,433.811,364.844,360.741,342.126,340.298,323.803,322.419,319.032,316.591,333.132,332.733,377.248,374.95,411.231,408.209,414.688,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.137,371.442,352.21,349.899,332.812,331.431,332.001,329.653,327.7,328.611,394.922,404.287,540.436,611.699,631.482,658.713,677.869,684.837,665.317,682.672,684.081,683.739,683.19,686.766,530.245,526.265,444.521,420.265,356.74,353.104,343.495,338.699,335.73,331.873,396.684,402.815,537.193,607.829,630.816,663.709,677.14,682.56,662.844,675.157,672.736,673.484,677.532,682.62,521.224,513.57,431.421,411.559,356.159,352.979,343.423,342.644,340.971,337.915,401.177,402.229,538.523,610.496,624.956,639.935,639.772,636.602,611.843,625.686,623.469,623.748,627.994,635.728,480.765,478.075,396.859,388.77,344.236,336.369,321.173,318.911,318.644,317.956,382.418,389.304,527.775,601.427,617.026,633.704,639.765,645.046,634.707,660.559,669.624,674.225,678.306,684.78,508.689,495.997,410.601,389.09,334.06,331.492,322.973,320.362,317.612,315.692,378.716,380.614,515.296,585.347,603.8,629.034,647.02,669.619,659.813,677.796,679.621,681.609,681.693,684.843,525.037,515.327,426.502,398.09,338.751,337.362,331.297,326.904,327.162,327.56,341.97,344.572,390.424,463.164,467.661,538.997,550.401,554.407,534.427,520.506,515.071,470.661,472.008,459.648,435.986,431.522,364.825,364.261,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.868,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.312,339.307,320.916,320.345,314.462,314.511,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.982,404.547,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.488,330.635,331.055,316.117,320.807,327.474,329.988,336.446,344.161,412.691,416.066,556.143,628.605,647.378,666.644,671.279,671.864,652.358,671.16,673.126,670.763,668.712,664.543,501.561,490.295,401.554,377.665,322.595,322.584,316.08,317.066,317.641,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.359,664.312,672.202,518.54,510.524,425.164,406.675,352.387,352.127,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.833,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.259,520.169,520.174,437.203,416.526,360.968,358.709,352.454,354.326,353.007,350.26,412.604,410.672,542.383,610.497,618.44,625.503,628.358,632.125,621.483,645.405,652.983,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.803,332.009,378.179,444.698,441.938,502.328,508.017,506.187,489.74,486.464,486.729,443.707,447.617,432.358,407.592,404.438,340.151,341.206,325.949,328.717,318.34,326.316,338.444,341.879,359.826,361.913,410.299,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.257,369.693,357.156,357.467,338.482,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=4.16 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=4.16 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=default %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.fossil_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=default %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.27712812921102037 kwrated=157.92 dispmode=follow kwhstored=264.33 kwhrated=264.33 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_634_shape
new object=generator.wind_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=611.67 pf=1 yearly=wind_634_shape
new object=generator.fossil_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=100.95 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=1223.3458 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.5659999999999,834.73,1149.622,1322.925,1391.044,1339.56,1186.409,921.204,499.062,33.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.464,443.605,760.616,938.529,1088.613,1280.487,778.559,845.638,429.249,15.188000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.12999999999997,736.8399999999999,1047.3200000000002,1232.684,1307.548,1260.457,632.52,711.559,346.21600000000007,13.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.97,737.4890000000001,1067.437,922.812,752.542,492.465,1153.964,535.035,290.929,11.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.359,555.022,701.497,924.358,896.003,741.683,753.918,575.448,278.538,22.415000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.539,177.298,472.337,286.07,601.652,639.062,529.378,284.596,193.413,33.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.331,914.708,1281.527,1496.382,1572.423,1523.86,1360.048,1070.717,609.205,63.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.896,645.0579999999999,878.67,944.371,610.185,621.267,686.659,416.266,277.031,14.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.595,19.153,67.803,254.604,331.922,237.042,101.365,50.68099999999999,115.881,2.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.439,168.755,185.757,191.333,219.92,349.21900000000005,517.281,384.659,146.57,6.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.447,856.977,1214.197,1427.561,1509.254,1468.357,1310.9819999999995,1040.527,601.4069999999999,73.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.336,862.117,1204.535,1411.465,1308.6,1235.075,1300.92,1025.746,595.8330000000001,80.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.923,507.229,961.126,1014.877,1110.064,1213.396,1027.829,835.765,539.332,75.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.729,663.808,693.302,1318.76,1411.848,1382.118,1236.487,970.385,530.583,79.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.758,474.968,776.956,838.578,911.3,876.816,703.656,453.411,414.395,70.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.558,685.571,1191.624,1390.569,1472.719,1438.639,1288.821,763.723,614.196,114.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.062,452.369,424.016,434.269,632.295,1019.025,515.412,375.695,48.939,0.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.878,274.277,145.056,179.495,1428.272,1396.203,689.954,991.058,584.473,116.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.164,475.03,1261.9039999999998,1366.281,513.538,338.131,392.5,146.899,121.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.526,907.27,1256.27,1456.443,1529.2030000000002,1495.831,1358.306,1094.287,661.4029999999999,148.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.129,300.025,784.976,1386.632,1483.487,1465.745,1330.2890000000002,1067.612,654.305,151.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.886,870.015,1218.431,1439.981,1533.0210000000002,1500.58,1351.86,1079.111,653.816,154.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,369.683,881.388,1251.19,1480.303,1576.273,1542.63,1394.947,1124.181,699.99,176.40599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.207,348.008,1160.899,963.496,1458.238,1204.688,1271.024,876.372,545.495,116.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.074,623.827,677.843,1026.738,1467.152,1451.531,1089.952,1019.562,593.717,134.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.298,417.785,668.064,515.196,273.609,81.725,236.718,453.6600000000001,185.321,61.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.182,561.174,384.911,1137.799,1554.918,1554.59,1424.41,1157.311,722.556,200.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.866,990.21,1366.976,1589.971,1671.211,1632.2340000000002,1468.8409999999997,1194.224,765.47,222.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.315,927.137,1026.923,1147.607,1153.7,1207.679,1035.753,749.3,452.15,192.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.885,211.78,260.367,731.002,779.896,411.675,324.968,181.13200000000003,383.907,88.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.681,451.997,900.122,846.407,723.921,882.054,817.613,688.876,212.099,16.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,352.707,824.1069999999999,257.307,378.858,566.285,767.5379999999999,596.121,1048.923,671.8,200.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.73099999999998,314.25,353.63,484.778,1064.703,935.0,870.8009999999999,453.1230000000001,280.994,194.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.274,843.869,166.807,287.04,297.804,329.61500000000007,365.23,260.834,70.16,59.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.665,216.424,555.099,878.385,1483.384,1466.069,1327.0199999999995,1056.438,664.1850000000001,205.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.869,38.115,1152.773,1370.2420000000002,1467.023,719.747,1332.5169999999996,1086.902,709.963,227.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.53,578.94,796.4109999999998,781.614,288.205,281.004,452.97,8.051,103.30299999999998,18.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.3860000000001,891.052,1241.972,1462.093,1563.703,1542.635,1397.972,1145.922,744.786,246.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.936000000000003,203.626,826.317,983.792,1210.154,767.179,1003.701,1126.086,748.634,256.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.087,441.993,581.647,1460.047,1552.474,963.728,1382.281,1140.346,765.2599999999999,266.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.884,419.945,902.87,1231.505,1435.9,1512.945,1501.112,1346.571,1082.974,693.6900000000002,230.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.762,144.289,317.40099999999995,421.986,648.6880000000001,1486.749,1464.042,1330.634,1090.149,391.575,146.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.589,81.938,125.042,272.622,329.754,213.06,181.666,141.799,57.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.354,4.948,242.752,465.359,1185.214,1695.109,1685.532,1535.729,1265.9440000000002,852.254,311.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.636,491.502,998.963,1332.812,1551.755,1653.7620000000002,1630.053,1489.1829999999998,932.448,809.437,292.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.925,506.723,1036.477,1390.282,1610.938,1705.519,1672.139,1520.5,1246.012,847.6,320.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.532,502.75999999999993,999.951,1327.871,1530.231,1615.51,1586.29,1449.743,1198.206,810.602,307.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.165,471.738,963.048,1291.9839999999997,1502.66,1592.345,1560.3259999999998,1432.075,1166.053,773.2150000000001,260.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.812,423.913,881.529,736.854,825.792,1057.145,1479.919,1185.413,863.531,645.652,208.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.576,458.946,937.154,1263.658,1464.962,1542.752,1547.0099999999998,1398.937,872.912,762.319,290.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.030000000000005,482.698,954.939,1289.581,1491.7880000000002,1162.684,943.698,803.034,1152.9,401.292,292.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.302,39.996,93.064,441.47,754.8620000000001,505.765,459.7850000000001,1115.683,329.418,287.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.438,506.905,999.788,1327.1470000000002,1528.818,1601.708,1565.708,1435.111,1189.582,821.483,218.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.015,406.978,611.936,273.861,170.95300000000003,235.4,271.505,117.501,103.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.654,46.596,144.687,183.466,784.166,1015.661,1140.233,527.302,479.061,760.2270000000001,181.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.502,492.161,810.211,1271.992,1469.668,1543.298,1518.3219999999997,1399.853,300.26,790.564,314.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.931,185.1,237.737,327.652,356.73300000000006,226.985,453.039,283.831,267.7,130.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.99900000000001,434.672,835.717,1477.492,1694.206,1546.543,1383.318,1195.415,950.036,569.381,145.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.83,636.273,1129.606,1436.887,1612.781,1688.2149999999997,1657.459,1515.775,1271.587,903.805,381.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.456,131.726,340.038,512.946,396.382,473.257,1231.411,694.03,1034.445,819.851,339.276,1.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.838,613.664,1108.662,1431.17,1614.4010000000003,1696.444,1663.773,1476.4830000000002,1196.04,819.029,304.063,0.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.758,662.1649999999998,1158.668,1485.16,1674.02,1743.378,1710.29,1547.106,1274.901,887.168,379.1,3.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.57999999999998,643.927,1138.597,1466.273,1662.264,1740.8090000000002,1695.836,1553.83,1301.562,921.202,402.598,7.279999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.065,587.336,1054.027,799.356,798.956,1272.678,1510.951,1300.285,1139.773,872.756,379.867,5.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.861,383.476,397.17,347.299,372.009,244.547,575.896,189.953,290.392,124.702,16.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.249,482.044,1105.899,1474.609,1563.3789999999997,1739.824,1483.102,1371.033,1076.521,754.3539999999999,180.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.989,691.4159999999999,1185.959,1522.781,1733.275,1819.133,1785.461,1630.82,1366.937,978.537,406.13,4.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.327,689.662,1156.231,1448.741,1621.887,1679.814,1657.169,1522.118,1255.952,914.801,409.27900000000005,10.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.802,575.654,796.394,1078.352,1108.279,1138.033,1080.846,847.183,850.569,741.7640000000001,297.234,6.587000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.78200000000001,337.216,596.181,1336.5169999999998,1267.744,1057.25,796.816,842.736,586.565,389.088,185.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.083,449.565,931.908,836.479,1748.3000000000002,1797.7680000000005,1819.847,1660.9,1387.751,981.53,440.332,14.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.252,741.0,1216.89,1528.1630000000002,1700.872,1768.694,1729.8290000000002,1547.255,1308.229,940.058,428.78,14.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.46100000000004,753.604,1234.766,1551.798,1739.6320000000003,1809.407,1771.946,1609.802,1331.99,944.951,431.415,14.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.602,759.214,1210.974,1507.208,1697.2330000000002,1777.11,1758.2659999999998,1621.848,1360.4819999999995,984.327,457.6830000000001,16.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.7,711.238,1138.716,1418.932,1584.7400000000002,1658.5999999999997,1628.92,1334.906,469.981,420.117,101.252,2.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.515,391.319,594.566,479.255,765.969,859.306,1241.234,1469.9079999999997,959.734,763.5250000000001,368.554,13.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.412,95.384,215.207,1003.169,1060.476,1045.537,1012.277,973.04,938.927,700.5219999999999,21.422999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.91700000000003,225.127,159.999,398.5,798.285,115.917,107.523,400.115,190.058,494.926,235.482,17.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.108,336.938,423.208,830.639,1248.003,1393.404,1396.6989999999998,1419.8759999999995,1286.583,960.527,447.624,19.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.347,779.858,1247.253,1573.2089999999998,1782.027,1865.549,1829.203,1672.0169999999998,1394.566,1007.453,472.157,23.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.921,829.365,1292.751,1605.649,1793.261,1857.594,1811.41,1647.34,1376.247,995.63,470.206,22.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.843,763.874,1191.202,1481.63,1637.568,1686.871,1644.658,1439.822,1266.239,760.294,358.629,20.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.939,509.996,1139.14,1337.607,1648.121,1711.268,1661.054,1511.612,1276.234,935.558,445.855,22.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.275,426.043,475.001,656.416,778.8730000000002,781.571,405.363,588.769,426.659,178.999,322.797,20.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.013,48.685,272.581,326.44,456.385,730.351,866.6239999999999,700.464,446.428,307.502,93.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.68600000000004,272.691,919.913,1450.189,1610.224,784.5160000000001,710.366,705.6469999999999,637.052,428.204,61.70399999999999,25.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.362,791.875,1202.733,1473.955,1637.625,1701.536,1654.926,1517.9029999999998,1270.114,925.247,451.7240000000001,35.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.76,765.8300000000002,1191.847,1198.714,1491.103,1295.581,1679.8719999999998,679.727,999.407,476.99,271.311,38.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.022,38.038,72.329,534.249,223.532,130.647,939.945,220.888,274.531,214.608,169.529,21.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.195,503.975,1012.507,1332.309,1712.43,1786.0380000000002,1731.571,1585.097,1329.438,972.353,480.949,46.339000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.043,15.921,222.952,219.769,538.21,375.889,761.584,322.905,253.665,213.585,104.729,2.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.771,429.92,1167.771,1464.521,1661.602,1747.9450000000002,1121.909,1086.722,1340.264,800.835,482.451,46.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.85400000000004,903.814,1330.6630000000002,1631.635,1797.112,1840.523,1783.177,1622.4589999999998,1358.7779999999998,994.878,496.632,48.21800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.399,344.162,866.234,1264.825,1544.389,1707.807,1756.217,1719.793,1561.249,1298.9810000000002,946.557,469.969,48.96999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.271,329.109,829.794,1243.251,1548.829,1730.138,1803.917,1764.4,1608.18,1349.366,980.601,488.392,53.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.626,337.498,639.5249999999999,1091.903,1260.8830000000005,1667.6699999999998,1379.1489999999997,1358.258,1263.179,966.611,689.343,350.515,45.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.496,338.347,843.356,1244.217,1516.479,1683.873,1755.1459999999995,1728.0410000000002,1584.641,864.925,968.629,481.385,55.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.793,342.49,831.883,1217.738,1506.6330000000005,1689.775,1783.913,1781.064,1642.0030000000004,1387.744,1023.873,515.053,60.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.983,391.036,923.39,1327.1899999999998,1613.919,1785.042,1844.6370000000004,1785.746,1623.207,1356.4849999999997,982.573,493.781,62.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.998,260.583,591.995,986.795,1575.737,1743.778,1793.603,1739.886,1581.596,1337.839,980.478,500.907,64.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.929,365.108,853.481,1234.596,1504.896,1653.136,1691.201,1641.898,1284.98,1240.826,900.278,458.52900000000005,66.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.155,119.888,589.62,389.926,923.311,1183.776,1181.792,1427.2759999999998,602.363,363.416,603.099,239.73,62.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.992,358.998,825.507,770.0740000000001,1002.591,1124.399,705.274,792.428,424.447,313.754,72.238,54.867,1.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.708,57.64,70.244,207.75,416.187,415.972,471.855,652.2320000000001,268.495,327.71400000000006,213.824,95.707,10.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.934,59.907,188.043,369.539,509.841,443.711,449.356,718.9950000000001,769.218,819.624,393.061,96.347,74.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.546,253.226,378.674,526.713,542.375,828.5379999999999,1003.272,1054.157,1220.142,1267.633,908.791,458.541,77.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.53,409.377,906.053,1289.602,1564.841,1734.423,1789.075,1753.924,1607.617,1351.453,992.29,512.232,77.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.533,447.83,961.821,1338.695,1593.929,1735.8199999999997,1774.479,1727.648,1567.5510000000002,1302.025,944.316,488.356,77.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.444,446.212,946.602,1304.093,1566.02,1705.167,1730.478,1660.7879999999998,1529.906,1303.036,962.0560000000002,503.855,80.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.466,418.854,883.901,1233.412,1303.194,1629.222,1429.595,1627.405,1246.251,813.027,918.5159999999998,469.617,84.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.687,242.905,658.712,646.275,798.201,1116.239,1718.842,1655.5279999999998,838.8849999999999,700.1,617.642,262.167,58.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.156000000000006,290.761,864.0120000000001,1070.331,1282.572,214.191,377.593,429.752,102.841,399.205,202.222,267.333,82.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.19499999999999,432.142,352.221,402.715,1530.14,1691.343,1747.3629999999998,849.4429999999999,1566.267,1318.899,971.694,510.203,83.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.418,454.829,934.724,1277.238,1525.425,1668.48,1712.717,1671.355,1530.524,1294.357,952.308,499.46199999999993,87.25299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.503,252.725,615.816,1218.613,1258.048,1314.04,1666.939,1434.6539999999998,1475.918,1244.023,913.9169999999998,481.15,89.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.697,434.626,887.858,982.427,1115.846,1595.841,1646.324,1605.7190000000005,1470.639,1246.443,913.086,485.152,91.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.99,438.873,891.3899999999999,1238.535,1487.983,1629.485,1687.223,1643.527,1493.681,1010.382,871.7190000000002,435.218,89.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.552,419.59,682.832,966.623,1129.345,1188.585,1061.724,374.212,175.47400000000002,78.715,509.388,182.201,39.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.048,431.9,871.592,1203.864,1436.084,1255.4050000000002,1575.9719999999998,1268.244,906.886,1209.378,896.424,479.068,95.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.861,361.924,764.4860000000001,1100.846,1202.809,1233.93,1399.3090000000004,1596.611,1451.5279999999996,1075.543,812.955,349.839,83.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.073,424.517,739.104,864.578,1262.776,1465.3930000000005,1665.42,1622.843,1488.146,1250.136,862.292,498.887,102.54399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.067,415.375,593.447,1054.142,1207.803,1133.799,1303.204,1602.771,1217.721,1243.4,925.9439999999998,503.836,103.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.975,454.089,496.999,1226.492,900.021,1128.41,995.381,950.17,50.59,204.182,10.037999999999998,496.891,103.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.504,178.208,686.568,968.967,668.098,1653.438,1710.601,1686.943,1557.494,1330.1759999999997,511.75299999999993,542.948,112.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.312,516.898,1011.831,1391.8869999999995,1665.197,1825.4,1879.584,1821.398,1665.913,1401.525,1046.616,567.977,114.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.403,544.244,1034.718,1386.616,1641.347,1775.569,1816.198,1780.908,1609.3059999999998,1353.125,994.616,536.523,120.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.987,512.345,975.997,1335.376,1602.745,1752.9220000000005,1790.646,1743.275,1581.37,1338.419,991.089,541.335,117.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.591,510.576,958.164,1280.957,1495.222,1614.5730000000003,1673.231,1651.469,1529.4069999999997,1309.755,981.4539999999998,543.525,122.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.746,505.458,945.881,1283.619,1533.002,1672.132,1719.501,1671.9639999999995,1539.948,1297.7310000000002,971.4349999999998,539.147,123.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.724,372.16,111.757,762.269,830.1360000000001,665.194,1346.2119999999998,1198.34,556.635,808.817,512.052,290.225,86.74499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.052,462.083,923.49,1242.331,1468.252,1589.398,1623.847,1582.53,1448.974,1225.452,912.506,504.706,124.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.965,484.093,903.395,1222.72,1466.831,1602.628,956.058,1604.3909999999998,1475.587,1247.792,926.754,512.453,122.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.928,476.422,900.177,1224.992,1463.313,1143.394,1012.696,1091.289,489.973,187.518,744.0930000000001,207.99400000000003,127.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.435,533.638,994.221,1336.193,1576.305,1716.702,1755.093,1705.799,1558.481,1316.628,983.083,548.447,130.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.49,340.973,724.048,1290.659,1526.139,1654.859,1696.0419999999997,1653.922,1517.263,1291.328,968.976,542.068,129.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.119,419.1940000000001,964.637,1294.321,1321.377,1633.139,1664.214,1611.3260000000002,1306.415,918.894,655.7569999999998,429.98,121.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.749,113.236,167.19500000000002,206.573,234.923,655.762,996.399,843.27,581.343,355.947,90.929,13.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.256,391.254,680.822,912.106,1226.911,1212.124,700.234,828.3149999999999,803.494,175.249,693.7450000000001,518.554,136.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.22299999999998,494.888,777.121,512.481,701.761,1141.017,548.253,503.304,1470.869,1247.67,933.701,529.574,135.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.595,144.292,364.861,593.145,822.7939999999999,1075.081,307.209,100.478,68.926,81.454,22.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.16200000000002,287.534,675.095,1266.888,1497.1340000000002,1630.2620000000002,1338.347,1061.614,1051.025,1134.379,961.16,544.536,138.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.778,530.916,970.728,1312.149,1554.872,1702.121,1756.981,1703.964,1553.1900000000005,1178.159,990.174,449.481,135.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.908,542.013,972.175,1285.361,1504.992,1632.121,1680.739,1648.706,1531.319,1306.5850000000005,987.334,568.99,150.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.186,531.292,956.53,1271.666,1486.6,1136.696,1657.071,1593.4,1467.543,1250.05,942.943,544.496,150.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.689,508.183,927.03,1254.09,1488.7210000000002,1617.6640000000002,1631.021,784.789,1417.952,812.622,820.554,533.085,153.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.295,502.8320000000001,914.07,1223.003,1439.602,1389.661,1616.306,1577.498,1155.55,1007.985,932.378,541.634,152.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.741,534.776,977.926,1008.807,1545.167,1287.942,1169.403,1672.11,1070.626,1293.147,749.78,565.25,154.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.09,521.115,941.812,1252.9510000000002,1481.815,1023.973,1327.912,1596.8379999999995,1475.3539999999998,1257.727,947.882,547.362,156.89100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.304,504.037,917.519,1233.961,1470.9979999999998,1611.956,1663.258,1297.824,1466.169,1240.127,746.995,543.789,157.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.752,498.77,898.907,1208.786,1154.374,1558.215,453.128,1080.451,597.156,888.847,785.908,479.36,150.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.578,508.135,913.706,1218.661,1432.231,1547.4509999999998,1581.44,1546.083,1022.037,814.474,915.971,1.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.288,494.989,885.502,1182.209,1396.941,1513.218,1546.066,1394.636,1149.452,1041.804,889.3580000000001,446.222,120.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.692,501.166,900.948,1204.312,1396.045,1520.385,930.713,1285.476,1394.964,1185.722,896.472,527.48,167.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.876,377.758,867.092,1151.028,1348.541,1469.4,1514.517,1292.075,1157.822,785.101,549.667,369.577,123.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.79,347.258,525.225,853.0690000000001,1287.381,1334.394,1410.911,1274.1180000000002,1291.2800000000002,1052.216,573.632,484.347,116.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.923,165.618,551.256,825.636,1017.621,1048.571,1293.765,1344.1179999999997,1279.205,1030.68,747.539,537.221,75.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.92900000000003,484.205,309.023,532.912,821.706,753.578,1546.179,1336.339,1000.183,387.902,294.564,105.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.201,495.993,617.901,1193.066,841.056,833.726,810.729,1131.333,1117.854,251.33300000000003,258.383,403.71,172.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.928,165.034,241.044,656.325,1169.288,856.2769999999999,1269.081,441.82,458.52,317.628,179.179,163.586,28.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.223,499.383,440.224,785.824,1199.555,1275.191,1316.558,1270.0780000000002,1467.497,1252.487,662.409,559.772,182.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.114,532.596,958.155,946.792,1498.289,822.341,1276.286,1633.506,1492.866,1262.467,949.039,170.809,163.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.839,507.627,919.668,1230.115,1461.688,1256.115,1628.541,1588.279,1461.207,943.123,711.0080000000002,558.833,155.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.355,506.565,916.776,1225.485,1452.2950000000003,1582.2829999999997,1176.156,1591.3629999999998,1467.581,1256.989,962.732,576.019,179.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.36199999999998,488.183,884.004,1188.254,1393.749,1513.755,1196.071,1522.654,1404.664,1214.448,931.53,562.202,181.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.608,490.62500000000006,893.8869999999998,1201.527,1429.504,1567.63,1206.234,841.935,1460.97,1246.621,963.539,440.727,134.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.664,505.448,924.279,1236.834,1465.738,1609.606,1671.065,1636.235,1512.746,1306.151,1008.249,610.439,194.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.378,524.695,941.455,1248.758,1456.182,1418.85,777.893,1612.138,1276.195,1278.282,985.06,577.207,168.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.955,212.863,592.62,982.475,1415.218,1347.197,1258.0340000000003,973.711,699.24,971.265,598.261,416.257,92.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.819,147.177,338.898,519.196,621.581,760.407,1118.494,949.439,946.267,629.693,533.355,155.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.808,129.358,305.261,931.146,1071.812,988.942,589.57,1333.7829999999997,1476.394,1002.989,910.838,562.056,195.95500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.445,480.02400000000006,880.563,1203.833,1453.608,1199.031,1275.726,1436.918,1367.862,1153.348,750.949,380.619,148.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.62900000000002,145.044,466.188,590.78,1167.428,818.922,914.988,1139.509,1233.731,788.0289999999999,660.188,497.392,180.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.681,220.507,903.04,678.423,675.9460000000001,1103.393,1054.816,1015.296,625.284,1018.064,141.184,561.373,166.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.527,91.952,310.032,717.888,699.983,1308.758,1303.244,1589.884,1340.25,1170.604,810.077,535.591,195.613,0.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.862,424.088,713.4659999999999,516.744,714.305,633.1240000000001,680.2250000000001,541.299,491.097,757.5840000000001,809.9,598.759,190.657,1.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.29699999999997,359.544,662.22,601.292,882.9259999999999,1044.478,972.3,1021.735,889.027,443.44200000000006,380.521,3.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.394,481.397,896.487,106.38,440.145,1237.697,1364.7520000000002,1337.847,1465.417,1264.808,976.22,598.568,197.072,1.7540000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.658,476.4700000000001,887.1,1196.136,1402.016,1534.4629999999995,1583.218,1561.426,1467.066,1273.624,916.625,512.309,184.156,0.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.17,477.16,890.719,1199.452,1424.2470000000003,1557.729,1612.047,1556.121,1447.076,1250.074,903.366,503.239,134.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.281,427.378,672.56,989.364,1281.51,1347.94,1046.237,1094.282,601.062,1128.94,787.049,436.366,167.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.96,413.736,615.964,858.453,1365.164,1499.284,1553.7220000000002,1526.0450000000003,1425.2,996.636,664.113,23.85,45.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.976,327.5830000000001,690.39,1029.403,1238.718,1237.563,1363.9709999999998,1339.0569999999998,1058.42,912.326,791.345,500.68,184.59200000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.812,438.796,871.22,1172.037,1366.3070000000002,1495.991,1351.158,927.296,1144.829,1065.822,735.6219999999998,485.66,126.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.233,442.894,832.99,937.264,642.767,1272.306,1349.143,1106.539,1282.898,1096.743,705.7290000000002,221.301,165.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.992,448.302,848.405,1156.13,1384.3560000000002,1516.515,1024.651,1530.229,1437.268,1246.704,965.751,594.58,200.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.29900000000002,455.587,865.055,1178.173,1395.031,1527.874,1315.382,1101.692,464.137,1029.758,859.054,398.023,158.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.257,448.014,465.32,919.29,1362.274,1154.836,930.111,257.822,988.602,1107.759,954.891,508.94,191.287,0.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.855,447.03,849.196,1164.951,986.287,1128.662,1373.676,1178.521,710.886,93.181,443.243,439.831,179.15299999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.606,318.752,589.419,1003.154,1204.417,1161.582,820.252,1338.443,1146.634,950.362,527.329,458.223,127.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.413,344.093,585.573,770.2459999999999,684.34,1522.084,1231.891,1578.219,1275.333,1028.636,748.39,506.903,192.15500000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.675,396.356,797.545,864.422,1417.729,1562.83,1614.357,1414.499,1287.834,1110.234,804.005,598.254,201.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.346,442.51,859.55,702.063,425.871,1544.679,287.637,1344.106,1213.365,1042.609,701.538,180.092,115.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.242,431.545,834.854,1151.709,962.164,916.982,999.768,1538.59,1420.31,942.152,286.072,388.798,157.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.63999999999999,430.924,832.226,1145.831,1355.474,1493.456,1544.264,1513.048,1409.421,1215.737,941.22,423.644,8.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.56399999999998,276.753,500.998,752.904,1048.231,900.932,1238.358,1558.903,1447.054,456.838,101.806,311.135,155.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.02,199.104,386.167,721.9609999999999,683.11,1145.002,1275.613,1320.0399999999995,1328.6949999999997,1239.909,948.342,469.43,182.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.459,202.825,850.833,908.295,1210.926,1364.1479999999997,1313.592,1391.478,1483.377,934.506,742.088,184.767,145.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.274,431.435,853.687,1189.402,1399.383,1547.216,1604.008,1585.243,1457.116,1246.956,623.98,144.093,53.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.943,362.185,787.629,782.259,983.076,1534.027,1590.308,1549.725,1429.478,1230.752,958.5599999999998,585.124,185.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.866,425.015,837.828,1152.203,1384.152,1525.734,703.3419999999999,1506.417,886.355,1037.603,792.388,552.334,192.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.954,399.48,781.336,1090.187,1307.699,1446.968,1134.868,1467.6099999999997,1205.223,1158.689,879.404,535.141,103.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.301,387.717,761.128,1069.603,1302.113,1436.734,1119.958,667.5179999999999,1345.285,1154.299,881.098,513.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.848,398.555,442.201,577.126,1357.338,1506.758,1558.814,1531.667,1413.967,1208.134,918.547,474.467,146.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.305,260.868,275.917,784.494,1104.639,496.4980000000001,272.768,602.282,1097.627,446.222,35.834,208.596,80.15300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.056,405.67,822.7939999999999,1143.586,1373.623,1517.186,1569.5590000000002,1526.081,1082.854,1217.07,928.903,556.635,162.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.422,396.18500000000006,791.309,1098.459,552.641,1116.201,1354.623,1326.699,990.943,1073.102,843.174,410.4,109.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.485,389.663,347.405,191.862,780.866,1324.214,1229.003,1247.79,1104.253,930.818,155.044,187.626,105.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.298,392.675,799.922,1125.125,1366.849,1514.862,1299.156,1016.437,1195.355,1262.623,969.424,549.791,146.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.016,386.869,797.326,1121.849,315.22,1105.224,1580.489,611.874,1042.69,862.428,879.435,461.736,134.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.52799999999999,387.906,804.652,1138.237,767.224,289.987,508.94,501.804,852.098,930.578,875.205,538.356,165.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.972,116.778,285.446,982.379,491.255,1066.222,1091.011,1185.504,178.46700000000004,222.595,113.73699999999998,218.396,87.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01,336.13,377.5520000000001,93.745,1083.209,824.076,1375.471,1406.3559999999998,1018.306,984.286,792.232,518.764,159.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.23,189.933,664.901,606.837,945.275,1192.321,489.76,438.832,562.731,1008.1029999999998,949.389,554.927,165.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.32,383.8589999999999,809.2859999999998,1132.865,1358.826,1168.368,1552.833,1057.916,796.921,944.508,918.302,540.846,144.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.258,384.81,811.275,1144.271,1383.246,1152.653,1142.042,709.1600000000001,482.674,579.014,789.759,535.085,157.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.811,375.017,790.21,1123.258,1375.633,1517.7420000000002,1079.917,1536.179,978.293,1085.251,647.044,300.821,100.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.959,373.943,794.94,1125.453,1365.758,1271.415,1315.796,1245.025,1120.557,1211.129,918.187,531.211,152.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.124,310.665,722.814,1080.046,1141.726,1262.779,1031.627,1497.093,1387.339,1187.14,884.726,479.255,118.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.648000000000003,274.153,562.142,1078.088,1337.152,1488.5030000000002,1549.186,1280.561,1318.8150000000005,1104.299,698.842,457.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.386,263.698,603.791,865.6589999999999,1057.269,1127.744,999.711,308.942,527.897,314.79600000000005,570.663,503.239,142.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.635,380.775,818.5810000000001,1158.085,1400.274,1212.5,1200.523,897.893,1454.4879999999998,1253.7949999999998,952.497,548.773,135.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.51899999999999,381.801,825.497,1165.164,945.994,975.197,1629.686,1600.047,1476.893,1264.061,961.373,551.452,131.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.3,371.42,794.065,1118.978,1354.544,1492.701,1548.585,1342.6559999999995,1094.877,955.497,562.892,434.102,131.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.68,377.38,821.996,1155.737,1394.19,1537.813,1581.349,1549.656,1432.38,1226.185,932.68,532.426,126.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.332,376.433,823.436,1159.504,1399.862,1545.275,1318.791,638.5830000000001,507.854,1239.813,862.673,453.957,102.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.091,371.741,816.3500000000001,1155.854,1397.926,669.713,1448.902,1559.89,290.625,282.964,689.52,372.803,109.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.651,371.837,819.008,1170.112,1423.358,1576.595,1309.194,983.879,993.979,956.624,371.362,530.576,116.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.28,228.3,294.615,558.236,760.699,977.239,781.039,525.788,373.596,90.282,436.2369999999999,3.482,42.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.075,68.392,381.206,417.067,656.8140000000001,721.381,1264.2590000000002,841.008,1177.133,486.403,235.07,91.31,25.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.536,196.063,293.079,597.609,1072.042,1237.129,547.134,1026.707,195.002,1197.394,890.927,320.195,105.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.549,230.84,470.436,1034.445,1354.831,796.914,1253.009,936.895,834.914,1178.449,861.247,413.1530000000001,81.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.512,357.018,799.0710000000001,1143.288,1392.585,1534.027,1578.008,490.021,1186.575,1191.581,889.022,397.048,90.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.792,361.59,819.516,1177.972,1418.366,1136.596,1218.131,736.713,136.554,251.975,486.0630000000001,454.278,90.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.316,135.143,449.725,499.676,234.734,114.29,210.776,309.752,409.351,410.707,464.498,439.244,86.34699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.783,156.194,443.708,708.12,893.096,1066.263,972.163,448.352,800.787,720.212,513.622,252.419,48.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.704,191.359,465.903,489.348,264.069,645.707,637.8330000000001,911.449,952.373,1128.669,707.8470000000001,355.121,43.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.806,220.076,532.277,704.996,966.947,1002.03,1323.694,1255.4799999999998,1159.394,1022.945,693.724,289.923,52.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.855000000000002,361.636,831.4330000000001,1194.307,1448.485,1603.2720000000002,1360.952,1298.356,1455.475,1035.123,907.9,416.07200000000006,70.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.853,354.2,814.0089999999999,1169.281,775.0480000000001,1554.836,1158.661,1288.026,1430.213,872.428,104.53,277.553,68.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.06,344.126,617.223,1117.665,1363.887,733.6480000000001,407.158,933.37,1413.763,1189.098,873.039,164.936,65.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.138,344.56700000000006,790.5569999999999,1143.981,1402.536,1559.533,1610.868,1582.571,1441.1019999999996,1204.54,868.592,433.956,60.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.78,527.748,873.281,1297.393,1446.822,1504.277,1447.7279999999998,1123.414,765.156,447.111,200.642,42.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.92,312.11,714.748,1055.997,731.616,1117.912,1004.544,1463.682,1339.433,1118.288,814.453,402.641,51.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.896,331.946,787.705,1149.744,1404.8940000000002,1553.811,1070.883,1008.831,1164.982,1172.875,802.8499999999999,0.0,18.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.131,332.322,788.034,1139.409,1389.592,1539.069,1590.97,1060.083,1397.996,446.845,843.673,409.739,43.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.039,326.71000000000004,677.613,728.441,996.598,747.709,1146.003,883.496,1171.207,798.263,567.378,141.347,36.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.087,279.314,541.39,849.992,988.348,1189.826,1355.378,1222.047,1214.829,854.715,697.1310000000001,363.709,30.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.833,31.386,68.313,233.505,297.919,274.194,220.347,148.916,186.536,315.922,268.181,22.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.595000000000001,328.656,793.466,560.146,599.684,1575.845,1253.239,1141.446,637.277,945.529,492.798,231.456,12.894000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.748999999999999,331.517,261.953,360.172,533.808,297.739,411.871,485.638,611.076,1175.152,830.4290000000001,379.421,17.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715,336.4920000000001,804.46,1169.384,1043.747,1589.6160000000002,1643.163,1278.989,1449.427,1193.102,836.498,377.744,14.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.331,327.18,789.078,1156.83,1401.084,1559.744,1622.435,1566.8679999999997,1420.8440000000005,780.881,813.3020000000001,365.07,12.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.381,533.087,813.647,1196.275,1033.53,1343.38,1327.806,1398.492,1151.486,802.315,354.835,9.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.197,326.78,800.784,1179.012,1426.456,1588.255,1646.5560000000005,1599.673,1443.738,1186.127,830.881,366.028,8.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.276,330.108,803.964,1159.37,1405.467,1548.026,1599.4449999999997,1553.665,1411.647,1171.387,808.292,352.7339999999999,6.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.207,328.412,264.158,430.778,960.894,1492.325,1515.236,1450.388,1312.559,1077.516,744.81,319.893,4.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.616,156.081,518.551,1142.627,1014.513,298.398,129.605,721.015,70.709,64.92,222.537,3.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.613,760.1649999999998,957.814,1360.379,1511.991,1562.972,1267.849,1371.9220000000005,974.016,765.815,301.439,3.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.687,696.709,974.044,1084.28,1331.595,1295.004,1402.371,1243.318,996.922,389.63400000000007,303.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.906,817.067,1205.584,1474.348,1632.756,1681.285,1613.145,1455.389,1191.185,815.332,331.769,1.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.499,848.969,1229.954,1485.833,1636.731,1681.245,1622.495,1470.555,1201.722,825.3480000000001,332.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.266,772.863,1014.992,1173.043,1537.904,1576.674,1497.973,1160.954,767.224,422.5919999999999,86.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.454,751.294,948.217,1092.025,1296.259,914.569,1057.437,854.547,742.687,656.5499999999998,254.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.865,517.727,846.745,1110.373,1535.132,1285.325,772.151,727.2090000000001,85.758,320.358,117.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.101,211.311,532.169,785.355,985.005,615.078,459.397,323.022,249.442,406.051,84.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.691,351.016,650.912,525.472,1069.191,1602.728,1092.574,969.532,1133.691,757.131,279.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.106,413.508,962.053,1080.051,1082.08,1156.156,814.9009999999998,655.8149999999999,786.433,599.207,165.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.208,241.78600000000003,514.628,601.235,649.107,915.983,801.302,459.775,451.17,89.709,62.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.242,547.261,919.177,1231.589,864.918,1074.154,705.317,396.162,529.943,479.626,233.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.322,736.955,1086.346,1330.248,1469.464,1172.408,1464.552,1168.885,934.194,319.677,224.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.241,724.389,1085.006,1342.136,1491.007,1057.682,1493.302,1332.2969999999998,644.173,685.905,232.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.092,725.5129999999999,1242.578,1500.9320000000002,1653.568,1695.56,1620.233,1445.674,1170.215,759.736,253.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.765,696.182,1232.938,1155.795,1230.002,1679.229,1403.823,1325.611,685.603,226.596,209.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.198,778.154,1153.993,1400.797,1540.066,1571.318,1496.5209999999995,1326.972,1062.254,658.805,202.12100000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.816,704.574,1045.07,1275.019,1404.616,1447.78,1379.216,1227.065,967.62,577.226,169.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.978,537.029,788.058,1168.885,1252.7329999999995,1327.143,1297.194,1272.232,1007.794,626.379,189.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.327,773.634,1153.669,1411.453,1563.072,1597.945,1521.936,1349.888,1074.623,671.903,196.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.032,764.773,1136.028,1378.4400000000005,1514.1430000000005,1541.947,1463.8119999999997,1300.208,1035.437,645.99,184.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.608,736.753,1096.863,1336.924,1471.218,1499.598,1420.235,1252.808,977.835,566.625,150.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.413,715.441,1100.273,1384.742,1537.128,1574.586,1515.219,1352.013,1080.197,670.197,183.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.949,785.117,1174.354,1435.79,1587.5310000000002,1635.533,1563.609,1386.714,1098.107,670.643,177.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.171,303.979,510.26200000000006,650.078,1160.316,687.874,1517.169,1336.867,655.64,634.974,161.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.044,761.2979999999999,1135.999,1385.295,1131.528,733.991,989.488,389.536,966.985,274.378,133.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.76,143.875,587.439,1172.317,1120.905,1185.173,952.121,571.101,1011.424,598.196,141.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.797,770.666,873.94,1405.874,1299.346,1583.261,1161.133,1155.15,1058.815,637.339,152.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.982,541.17,540.851,542.66,1133.778,269.689,1023.508,770.7539999999999,695.677,263.981,68.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.165,638.01,1203.718,1469.009,1608.8239999999998,1637.568,1557.17,1363.985,1073.042,640.157,144.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.243,640.253,1164.27,1237.57,1130.94,1371.9220000000005,1276.167,1014.35,725.932,543.899,61.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.275,213.302,699.7549999999999,547.247,210.199,567.787,325.105,348.394,541.879,164.95499999999998,38.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.011,530.154,580.512,268.975,396.612,353.92,429.434,267.748,107.875,135.758,17.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.18,310.061,315.297,471.258,456.629,1077.889,829.731,579.706,827.6819999999999,452.989,72.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.925,352.789,1021.661,1254.751,1401.88,1442.988,1381.576,1211.211,568.552,514.923,87.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.48,563.402,1054.506,1311.816,1448.183,1482.457,1409.316,1223.19,934.88,516.014,85.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.519,668.639,513.692,644.463,980.711,1421.834,887.215,1158.548,881.903,479.945,73.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.007,655.136,1040.368,816.578,871.259,1127.471,1052.901,1019.816,645.407,486.9440000000001,69.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.496,509.091,710.696,1449.638,1622.375,1676.088,1601.938,1413.269,1091.991,610.858,89.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.207,760.457,1181.564,1458.202,1612.682,1645.092,1553.075,1348.654,1030.544,563.021,73.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.991,746.3,1149.547,1036.911,1553.847,1580.11,1493.705,1289.706,991.211,540.372,63.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.46699999999998,306.606,303.493,662.265,484.486,244.082,370.7060000000001,253.485,5.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.065,157.65099999999998,547.565,773.46,884.3399999999999,749.363,347.376,87.363,206.614,87.44499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.682,710.318,761.5400000000001,1040.692,1580.879,1615.268,1526.27,1328.8730000000005,1013.034,541.452,43.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.596,733.497,1143.89,1405.206,1543.775,1566.178,1471.051,1280.106,976.158,530.612,39.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.871,716.828,1120.287,1378.61,1523.829,1546.519,1467.835,1281.108,980.749,522.987,38.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.12300000000002,660.365,1051.748,1290.379,1408.0,958.919,1364.833,1196.617,911.03,479.523,30.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.929,188.841,476.159,767.244,670.334,658.834,282.882,381.362,19.211,160.31300000000002,2.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.9,109.579,258.91,827.083,1479.7969999999998,1519.431,1446.7070000000003,1257.756,953.861,494.67,29.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.959,714.8060000000002,1142.289,1418.702,1571.375,1600.121,1511.231,1306.755,988.918,508.52,28.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.067,667.072,1084.666,1083.914,1179.712,1516.846,1215.689,1201.853,654.5999999999999,299.577,7.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.146,601.901,1024.052,1328.798,1467.298,1501.769,1415.5169999999998,1215.56,896.983,441.803,17.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.106,236.725,633.11,1247.061,1392.101,1417.786,1332.5150000000003,1147.3,848.906,419.228,14.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.501999999999995,97.955,787.8919999999999,914.418,1365.823,724.072,640.936,257.369,175.424,175.192,9.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.934,685.535,1127.588,1409.342,1556.801,1588.068,1492.056,1278.917,957.06,477.9649999999999,18.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.246,607.101,1023.539,1109.388,1429.099,1438.744,1353.803,1151.278,853.579,176.704,10.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.93,593.686,1003.904,1011.606,1057.265,983.745,1364.632,1168.895,638.137,431.964,12.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.098,604.544,1017.887,1270.9,1393.862,1416.456,1342.996,1157.853,857.782,419.652,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.472,457.494,872.797,1065.661,1136.313,996.145,1108.159,814.016,585.283,128.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.191,424.883,852.628,1196.419,1622.1329999999998,1659.101,1566.698,1344.681,1004.865,496.05,15.124999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.907,618.083,1056.011,1198.664,1475.997,1355.742,1406.783,1203.646,816.3070000000001,5.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.146,66.482,144.826,200.844,204.227,243.351,131.321,215.281,123.935,110.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.989,530.64,521.592,1205.908,921.113,1372.624,514.557,489.135,149.365,131.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.96,505.515,500.301,373.788,854.571,1000.348,1061.094,896.293,141.843,63.01200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6,43.42,117.216,137.872,356.867,284.404,371.334,209.298,532.32,92.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.505,590.224,1040.385,1312.02,1466.766,1501.253,1414.458,1213.617,894.893,218.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.866,296.311,607.647,584.604,721.295,565.211,754.292,353.807,233.74,45.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.552,206.782,446.979,1171.291,1333.792,1373.927,1292.325,1098.871,345.198,220.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.443,85.104,304.715,524.595,1295.162,1315.957,1237.932,1053.435,303.704,74.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.982,465.56,868.51,1130.368,271.661,805.637,721.6640000000001,742.5499999999998,772.714,105.55800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.573,527.664,990.607,1289.533,1457.4419999999998,1501.824,1426.5449999999998,1224.165,901.974,386.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.721,349.85599999999994,372.41399999999993,478.406,396.725,672.315,290.505,375.3,70.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.15,9.276,41.597,795.491,303.974,504.6410000000001,273.575,100.97700000000002,94.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.909,6.46,117.55899999999998,201.867,274.177,257.403,542.214,1291.328,949.444,448.0100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.132,568.132,1051.842,1341.5920000000003,1499.48,1541.4870000000003,1459.443,1257.068,715.539,135.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.551,523.547,984.885,1273.025,1436.633,1475.817,1393.845,1203.646,885.977,418.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.55,472.636,634.236,1218.498,1370.232,1410.801,1336.632,1138.592,821.857,374.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.916,512.357,774.248,1063.624,1042.544,978.183,754.493,427.188,298.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.405,863.423,1167.11,1331.346,1376.283,1310.857,397.089,821.294,378.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.303,441.878,870.839,1153.42,1312.269,1351.457,986.654,718.2250000000001,794.882,363.4189999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.97,180.183,329.24799999999993,590.197,920.234,994.13,962.609,781.053,622.945,248.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.317,378.547,543.24,935.436,1241.229,982.367,1049.898,743.734,560.572,153.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.737999999999999,403.667,826.645,1117.032,570.421,520.329,883.655,1046.642,743.3859999999999,331.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.554999999999999,392.332,806.023,58.891,357.831,757.845,1223.849,346.841,19.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.749,822.025,1106.618,1270.526,1321.698,1258.139,1076.471,781.698,362.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.178,820.7070000000001,1104.315,1271.848,1321.2500000000002,1248.653,586.253,213.587,115.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.449,367.847,765.228,1265.532,1327.2790000000002,871.41,779.673,596.79,368.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.709,867.657,463.6499999999999,870.353,806.607,726.449,1120.663,825.3840000000001,388.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.406,907.562,1240.06,1437.788,1504.896,1441.9840000000002,1259.292,935.582,458.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.843,907.457,1217.477,1139.977,1024.723,1002.349,1173.843,860.277,410.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.665,393.087,765.59,658.307,92.355,229.376,114.254,124.762,105.30700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978,84.349,271.328,387.0319999999999,173.162,237.099,378.065,275.641,152.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.786,902.873,1217.096,1395.99,1452.326,1393.891,1216.72,910.045,451.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.575,890.668,1196.989,1370.889,1432.6379999999997,1377.9050000000002,1205.465,905.911,459.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.6329999999999,882.04,1216.111,1405.841,1461.633,1404.207,1219.044,908.815,449.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.804,894.431,1209.033,1381.94,1435.8640000000005,1372.135,1197.916,905.494,456.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,353.213,786.742,1094.773,1263.8259999999998,1319.014,1254.1230000000005,788.9199999999998,802.6890000000002,390.08,5.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.402,755.341,1065.527,1248.736,1310.282,1252.3570000000002,1086.202,294.464,381.12,4.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.959,212.403,215.164,156.783,394.364,368.621,464.046,307.626,385.81,5.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.19,291.533,288.118,285.926,306.493,247.365,209.758,224.615,67.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,415.164,926.833,1267.772,1463.26,1533.5790000000002,1478.807,1302.118,988.798,514.6,23.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.432,661.431,915.206,1168.492,1259.4070000000002,1366.3000000000002,1183.244,879.5380000000001,190.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.677,17.795,362.82499999999993,344.467,665.462,199.02,328.618,409.473,162.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.237,171.981,522.97,451.343,607.728,706.5459999999999,276.954,213.834,22.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.686,235.07,165.671,398.1190000000001,335.167,325.16,436.685,255.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.053,405.43,577.337,764.4900000000001,1345.047,1307.649,1155.981,883.818,465.73,24.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.18399999999997,622.72,1124.449,1080.094,531.05,554.723,576.035,155.458,171.374,1.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.797,90.157,67.913,176.632,328.788,289.968,392.45,176.692,224.732,4.699,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,299.567,290.83,356.326,356.326,356.326,356.326,224.54900000000004,191.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.658,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,356.326,310.386,20.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[31.499,36.109,13.592,1.164,26.646,49.12,112.411,93.907,57.585,40.467,62.282,129.384,69.531,104.27299999999998,159.51,271.89700000000005,292.96,237.747,190.61,704.297,1122.161,608.404,1378.287,1426.1140000000005,1196.458,1354.9789999999998,1393.635,1242.713,590.202,1422.985,1426.11,845.067,1050.372,909.59,796.716,819.4860000000001,953.336,1051.173,1089.299,902.427,1233.377,663.984,1248.84,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1397.865,1426.1140000000005,1426.1140000000005,1426.1140000000005,472.117,1211.044,1357.445,327.833,896.3350000000002,1015.413,764.713,547.84,625.267,645.3180000000001,591.44,521.067,542.546,463.79,789.342,627.661,1004.041,668.662,894.5799999999999,445.665,567.659,374.443,242.778,216.06500000000003,173.724,140.381,117.83,99.0,77.569,0.0,0.0,0.0,0.0,0.0,0.0,4.364,0.0,15.401,30.519,104.223,230.498,382.946,444.975,508.283,345.563,313.278,338.766,594.654,868.05,710.47,540.182,505.733,294.05,221.932,87.872,57.643,87.336,154.438,416.497,347.334,266.624,136.688,206.57,414.313,338.996,266.966,109.978,48.516,56.04500000000001,40.374,64.976,46.475,41.96,44.638,2.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21,79.732,59.781,91.573,65.259,134.08,88.545,108.244,84.948,29.002,81.685,15.917,50.741,28.462,10.436,0.0,0.0,0.0,0.0,0.0,0.0,27.398,83.895,115.492,229.087,89.337,55.725,18.068,88.397,19.513,4.976,12.474,37.467,48.964,45.465,86.257,10.012,28.059,5.049,4.048,0.0,0.0,0.0,0.0,0.0,4.566,161.874,98.949,71.003,88.227,140.834,49.22399999999999,46.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.53699999999999,108.242,96.655,58.801,45.663,35.249,25.332,32.792,11.994,0.0,0.0,0.0,0.0,29.156,15.233,29.79,66.086,41.354,40.772,84.277,17.107,1.079,25.642,111.406,140.122,163.909,0.0,54.218,116.87600000000002,80.942,118.578,189.398,155.674,446.992,637.786,583.288,772.936,1233.436,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,821.3399999999999,1426.1140000000005,1274.116,890.348,1366.52,1426.1140000000005,1132.993,1426.1140000000005,1072.304,495.467,1382.763,845.395,728.009,760.194,839.399,364.117,226.072,103.417,112.69,84.206,45.968,31.471000000000004,68.32,323.416,258.722,75.234,293.335,874.061,1376.313,1426.1140000000005,1426.1140000000005,1405.314,888.142,506.22300000000007,1219.685,1426.1140000000005,1370.339,1365.459,1426.1140000000005,1374.639,1426.1140000000005,1410.786,1401.365,1366.067,1299.521,567.94,177.639,230.663,240.234,226.334,273.954,183.612,180.585,188.019,210.447,208.167,203.607,422.963,533.283,690.63,1037.87,1086.644,1169.582,1001.533,1185.925,1146.855,1001.396,682.865,418.792,377.543,365.57,208.247,25.907,22.029,74.953,38.176,30.945,28.794,7.601,45.259,17.112,80.697,279.953,485.4309999999999,1053.908,1175.095,1049.868,1335.408,1352.928,805.018,1186.0169999999998,1073.501,1367.394,1254.559,1383.589,1364.451,273.322,8.809,39.392,102.556,118.035,127.438,128.355,91.539,131.75,160.211,326.661,341.866,525.831,600.186,872.6379999999999,1023.913,1285.559,1395.13,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,432.66399999999993,78.44,93.541,194.872,238.02,182.248,153.595,115.77200000000002,44.133,97.66800000000002,67.684,54.819,27.014,52.271,167.611,792.4640000000002,1350.923,1389.811,1360.8360000000002,1168.702,1044.001,1103.167,970.467,935.363,318.819,206.064,397.778,423.909,387.99500000000006,417.91,654.678,540.792,306.979,377.17,598.963,836.3799999999999,542.015,563.488,448.67500000000007,612.694,762.94,856.4259999999999,1048.16,838.363,815.209,640.983,385.11,1375.346,590.63,409.13,286.801,198.372,217.331,252.671,222.028,162.152,183.249,1195.698,1415.53,1360.045,1417.731,1219.203,1201.917,1032.002,1083.631,667.587,943.326,952.745,788.849,690.962,652.939,641.585,65.177,8.617,0.0,1.029,0.0,0.0,1.254,19.667,100.17000000000002,208.516,167.878,84.779,130.464,105.91400000000002,67.003,84.039,84.039,83.354,104.484,112.69599999999998,185.939,302.784,401.924,723.528,424.216,186.806,544.216,505.75,639.22,831.9590000000001,710.72,521.408,298.777,562.035,910.825,926.416,1014.441,1010.439,1164.907,1210.898,1186.916,925.526,943.342,894.9599999999999,627.393,638.292,770.2459999999999,631.249,334.03,189.741,222.714,328.353,522.924,534.581,886.0019999999998,1037.92,731.47,490.596,224.182,41.859,12.99,190.704,64.763,192.771,19.419,19.419,45.29200000000001,77.642,25.390000000000004,91.79,110.18800000000002,86.45,16.837,1.9690000000000003,4.953,0.0,0.0,0.0,0.0,25.599,112.483,100.918,111.802,93.52,114.121,125.364,488.43,532.877,395.214,213.068,322.387,327.967,382.414,270.089,306.659,215.07800000000003,245.156,283.152,171.412,167.867,230.797,305.901,358.766,323.912,439.47,426.094,143.364,144.488,225.628,213.257,158.319,132.443,100.34999999999998,11.548,0.0,89.915,80.37,25.844,138.141,137.175,91.509,33.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.735,0.0,20.956,203.086,191.135,109.529,48.707,70.951,64.337,110.917,204.24100000000004,149.754,113.502,172.328,233.87000000000003,261.982,305.193,201.632,96.943,120.786,104.716,37.101,44.4,74.776,457.975,21.708,80.516,0.0,19.546,100.208,111.092,141.203,192.807,48.159,138.432,100.619,80.861,331.156,308.106,484.784,72.082,479.528,562.377,708.389,1088.592,1349.666,1088.818,1416.912,1426.1140000000005,1426.1140000000005,1426.1140000000005,1014.377,1426.1140000000005,1346.917,974.881,1178.222,1426.1140000000005,775.736,882.816,946.797,1107.928,1323.002,954.852,624.786,369.45,212.65,217.65,224.023,176.32,165.069,150.444,145.944,271.713,668.392,312.634,438.97399999999993,245.761,300.267,258.153,248.045,112.261,59.237,51.07599999999999,56.03,62.943,103.103,173.844,64.478,0.0,46.27,108.985,133.898,111.202,99.398,118.54999999999998,230.111,286.596,225.98900000000003,185.573,106.001,149.63,201.658,705.083,1369.7520000000002,1412.1,1387.68,1257.358,875.8059999999999,1059.962,1098.878,840.1779999999999,299.283,253.293,326.132,353.357,330.15,317.347,315.121,326.931,304.998,251.713,960.0019999999998,736.506,1073.051,1159.357,1195.674,1017.1659999999998,881.22,843.441,760.0749999999999,737.853,742.369,689.776,552.803,606.744,169.105,18.929,33.636,123.882,205.932,155.68,181.29800000000003,162.112,171.141,525.567,762.678,993.083,1288.143,1386.082,1426.1140000000005,1395.839,1426.1140000000005,1414.432,1426.1140000000005,1397.4540000000002,1426.1139999999998,1385.727,1404.599,1281.375,249.76400000000004,56.119,38.483,95.326,122.483,112.516,75.524,22.31,18.333,95.177,0.0,0.0,11.205,96.125,376.25999999999993,685.267,894.6569999999999,626.79,847.1469999999999,725.928,612.216,492.233,410.715,182.611,43.799,0.0,36.075,193.609,224.87700000000004,296.72,300.07,263.918,172.003,160.131,217.589,277.986,354.06,471.996,337.246,489.5630000000001,446.183,240.211,106.565,79.19,136.047,191.334,249.019,288.459,53.916,16.338,0.0,51.714,176.408,112.557,192.067,239.676,177.88,252.676,365.831,335.617,276.867,189.89,215.77,327.868,591.675,894.093,1206.915,1198.884,1307.306,1371.371,1360.71,869.566,212.589,180.942,236.77500000000003,380.918,574.851,531.411,781.4660000000001,769.052,628.496,888.9199999999998,1268.152,913.996,1118.933,993.111,729.516,643.879,543.826,607.804,509.12,466.826,523.218,572.56,683.174,504.42,283.234,233.804,191.183,163.55,156.488,142.554,445.233,317.25,223.056,15.315,72.505,133.459,292.323,197.264,149.35,292.734,228.191,179.22700000000003,213.187,0.0,0.0,0.0,0.0,0.0,0.0,19.309,13.959,28.081000000000003,42.056,19.126,39.792,64.441,180.718,104.642,151.094,152.213,207.277,58.422,147.11,987.691,1310.827,844.239,932.939,806.179,728.977,786.239,655.1,219.161,60.287,24.337,16.636,8.014,0.0,0.0,0.0,10.229,139.585,303.7,523.217,532.345,388.621,464.736,265.506,266.217,399.342,212.142,124.236,134.542,167.237,183.02,154.835,156.133,107.81399999999998,74.979,79.603,110.18,119.256,99.491,72.738,45.209,28.799,50.931,68.778,40.928,30.471,17.632,6.216999999999999,15.732,17.283,22.345,37.374,43.435,81.713,99.594,267.167,575.829,64.778,90.909,162.398,245.061,324.831,359.338,441.148,459.82700000000006,307.776,494.08,1014.019,1206.915,1397.349,1326.835,813.064,979.144,1357.516,1379.768,1337.728,1057.307,1043.071,1036.928,1038.498,712.961,348.848,223.747,218.161,162.822,87.307,75.404,61.521,56.654,70.345,190.568,186.052,359.772,521.174,583.852,622.877,543.981,427.1720000000001,358.547,175.16,169.662,192.875,149.704,68.211,83.998,0.0,0.0,0.0,0.0,0.0,0.0,20.083,27.526,43.405,117.683,91.933,110.34,283.565,215.76,133.622,279.25,166.657,547.45,1212.605,1189.737,1125.318,890.488,1030.049,1420.812,1314.625,1361.138,1365.229,1375.505,1410.364,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1376.1619999999998,1165.472,1408.344,1382.918,1401.906,1426.1140000000005,1371.765,1178.697,401.791,1000.045,350.543,508.644,576.454,485.188,477.983,688.782,579.36,512.271,519.421,436.14,439.16300000000007,355.581,346.712,336.487,771.947,915.927,1171.231,674.094,848.53,1172.953,1152.577,507.299,467.25,678.676,470.536,411.484,690.662,574.642,212.617,39.598,52.608,24.828,14.515,0.0,0.0,0.0,0.0,0.0,8.53,14.11,0.0,0.0,28.336,72.651,135.825,176.621,259.836,324.099,297.793,206.978,294.434,272.091,508.8500000000001,365.494,107.27299999999998,116.276,342.865,717.246,884.191,1070.074,1230.107,1188.506,1144.517,900.6220000000001,502.466,391.283,521.18,260.538,285.063,207.696,442.992,195.544,257.241,108.559,79.239,35.266,66.195,6.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.308,139.202,114.902,47.075,82.201,77.339,94.413,75.973,53.435,147.683,161.906,282.066,201.674,147.496,116.24,44.382,0.0,96.183,170.197,744.3429999999998,470.992,412.643,392.333,124.481,134.579,510.599,384.654,457.996,338.599,342.597,332.558,217.802,114.74,109.974,122.393,149.332,99.849,88.383,97.92300000000002,130.623,108.67300000000002,56.553,15.055,19.946,0.0,0.0,0.0,0.0,0.0,0.0,79.337,104.527,105.97899999999998,137.147,214.938,137.417,128.429,110.218,100.766,131.96,145.447,166.973,157.979,49.788,78.351,27.804,28.695,94.709,45.67,187.19,51.795,213.062,427.79800000000006,946.695,1052.91,990.191,1160.635,1036.951,1333.886,1238.509,1369.513,1426.1140000000005,1426.1140000000005,1117.356,954.513,485.384,813.094,721.09,1375.021,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1385.245,1426.1140000000005,1167.325,959.54,626.684,1112.165,1365.0020000000002,1367.953,582.015,540.632,1061.843,877.694,693.314,972.786,623.423,378.62,225.333,313.881,370.081,294.03,270.902,261.539,183.322,233.552,241.982,313.219,632.943,592.039,967.426,933.207,1101.591,754.4739999999999,619.359,603.365,487.371,494.473,487.371,477.90199999999993,404.5179999999999,109.97,0.0,0.0,0.0,0.0,23.671,130.573,137.329,129.606,130.032,182.367,190.992,265.483,272.226,302.768,224.281,213.016,93.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.366,176.213,788.5970000000001,881.7410000000001,1118.029,844.4830000000001,773.6950000000002,1014.514,787.0969999999999,569.562,782.921,882.2970000000001,1244.0,1365.734,1238.02,1026.945,608.814,768.378,544.615,1017.24,782.387,671.435,852.241,358.348,729.575,1369.019,1398.367,1426.1140000000005,1403.717,1426.1140000000005,1390.555,1267.506,1332.896,1185.408,1384.255,1418.233,1376.7040000000002,1393.898,1426.1140000000005,1426.1140000000005,1377.784,912.789,1297.428,1261.548,853.797,1190.229,1426.1140000000005,1426.1140000000005,1293.659,1289.246,200.531,563.109,1096.861,1396.924,1258.054,671.03,376.538,630.491,350.929,674.888,1371.427,1145.537,896.6329999999999,1364.9989999999998,1409.452,1384.616,1426.1140000000005,1330.487,809.008,609.439,1073.106,1103.9679999999998,534.353,620.065,592.5989999999999,395.5849999999999,216.618,447.21,378.118,272.18,349.868,380.2679999999999,379.04,664.032,191.05,727.419,866.632,918.707,736.1310000000001,638.547,574.398,736.941,399.48500000000007,519.069,404.551,454.311,234.631,319.427,229.956,201.30400000000003,179.63700000000003,293.736,128.905,185.274,305.931,144.0,276.36,345.403,362.58,362.58,288.459,214.532,153.534,115.09,77.514,111.102,52.151,65.86,78.01,31.817,0.0,93.133,90.484,131.646,89.604,110.091,136.149,238.04,396.792,314.771,306.354,333.288,206.064,257.535,201.55,184.80300000000005,305.305,196.52000000000004,239.705,203.112,208.759,115.027,139.541,106.474,106.977,101.125,71.408,43.078,8.18,32.916,96.592,369.75,709.256,794.855,733.135,844.1899999999999,307.041,352.526,292.299,283.935,917.587,166.833,342.488,317.394,475.491,170.916,211.569,285.887,220.08,350.258,350.839,874.9029999999999,474.917,436.99500000000006,412.318,373.262,437.32499999999993,502.632,507.816,481.64,343.18,391.646,323.125,210.383,284.993,298.368,361.8960000000001,215.8,338.816,207.019,284.177,231.727,605.381,937.876,947.169,983.796,788.2300000000001,469.304,360.1139999999999,179.88,228.063,331.208,452.49799999999993,502.118,644.852,579.298,419.26400000000007,268.579,1426.1140000000005,1426.1140000000005,1426.1139999999998,1294.18,907.438,973.402,741.239,682.968,537.596,799.802,1368.616,1405.39,1426.1140000000005,148.654,593.613,128.201,1035.084,574.934,1364.67,1155.215,528.499,1398.907,888.2520000000001,503.9200000000001,210.448,204.772,204.772,1264.9199999999998,1412.6260000000002,1255.181,923.565,1382.296,1370.874,1382.559,1302.9260000000002,1072.502,477.38,875.076,195.544,300.467,178.144,288.65,280.832,185.659,364.745,583.911,607.505,713.4669999999999,864.106,765.034,1167.4440000000002,1382.091,929.72,272.901,83.053,414.313,496.252,534.688,409.26,379.468,396.2289999999999,309.492,454.89,563.513,993.217,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1359.005,393.345,417.398,607.12,671.532,685.299,648.443,604.028,872.4060000000001,998.781,1011.258,1238.594,1419.477,1390.074,1374.0670000000002,1367.7799999999995,1370.56,1364.455,1351.039,1284.746,1359.761,1383.105,1356.706,1204.125,961.024,348.881,356.756,706.1220000000001,596.966,455.5640000000001,373.656,391.594,209.982,169.654,0.0,301.227,1141.891,1369.646,1125.262,1276.679,1299.999,1190.453,1300.098,1199.684,1209.324,1073.857,1258.769,521.352,355.387,166.133,50.28,42.295,68.828,82.051,172.388,133.019,177.925,106.46099999999998,69.305,47.929,38.001,32.104,0.0,0.0,10.378,131.966,24.867,51.80800000000001,13.134,32.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.075,55.433,47.957,39.545,82.463,372.214,492.08,940.034,462.42,743.3229999999999,387.2720000000001,480.924,477.428,606.762,713.935,666.98,1204.905,1098.248,1092.151,1225.052,1085.005,916.545,783.2270000000001,841.252,909.999,939.812,1028.398,1176.533,1020.39,715.9870000000001,542.958,819.2260000000001,871.104,1371.153,1424.416,1222.591,1389.055,1379.152,1135.337,1233.84,1048.971,917.117,976.631,1250.275,839.5980000000001,889.877,920.224,932.397,1361.553,994.703,763.673,1219.431,1102.315,786.583,659.9,751.315,963.6,1063.669,814.475,687.391,749.78,780.975,918.233,694.661,657.21,757.08,741.475,816.377,402.644,170.877,216.08,202.049,76.987,104.689,160.303,118.887,49.249,89.96200000000002,38.048,30.599,0.0,0.0,0.0,0.0,340.701,724.033,537.738,536.458,386.887,347.004,160.188,31.817,0.0,0.0,10.165,60.449,57.612,74.455,154.377,181.397,277.655,197.019,225.81,266.871,357.018,139.572,102.672,31.817,8.985,1.081,0.0,6.168999999999999,58.727,27.734,37.713,24.640000000000004,0.0,0.0,0.0,23.271,5.343,14.13,20.966,14.496,31.769,152.931,356.827,1426.1140000000005,228.694,259.186,0.0,3.997,0.0,0.0,0.0,0.0,0.0,51.315,40.995,26.179,3.523,0.0,0.0,26.171000000000003,0.0,28.851000000000003,23.859000000000005,27.313,93.461,88.347,75.734,19.833,397.71,132.424,32.946,63.761,66.108,486.7730000000001,885.471,657.124,575.216,463.752,323.226,110.896,61.705000000000005,0.0,31.82,28.673,108.172,114.183,62.602,144.731,151.976,269.302,298.292,86.863,92.738,30.563,63.529,0.0,3.179,1.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.228,101.667,228.755,203.655,287.881,299.578,204.685,176.061,0.525,0.0,0.0,0.0,0.0,0.0509999999999999,40.369,30.911,14.63,0.0,0.0,0.0,0.0,9.275,28.937,31.334,0.0,847.9979999999999,54.28900000000001,0.0,81.346,31.369,0.0,0.0,0.0,0.0,19.77,39.373,63.886,123.19100000000002,83.158,51.103,125.807,27.016,0.0,18.48,34.147,49.342000000000006,44.794,79.435,106.321,96.197,127.651,89.915,90.246,52.32699999999999,29.462,118.442,0.0,695.77,1293.309,963.96,1086.519,917.87,831.959,823.451,858.7660000000001,267.406,173.757,214.057,282.504,278.276,320.559,265.07,161.891,60.45,48.759,474.896,38.31,382.363,507.989,1113.706,701.964,1047.989,975.251,1104.778,1066.405,1035.986,935.688,949.975,868.656,342.924,229.855,454.65,542.9290000000001,418.368,348.683,677.167,1288.419,651.389,236.527,35.687,18.952,564.9,645.476,517.295,451.156,839.574,888.5479999999999,843.1159999999999,887.6710000000002,759.334,745.3919999999999,620.74,699.073,208.523,225.746,303.746,488.56000000000006,446.215,528.546,401.016,627.217,520.472,497.267,157.481,294.765,135.7,59.365,40.508,257.642,589.953,288.51,277.149,114.89799999999998,60.337,313.926,574.574,264.432,99.382,61.312,0.0,325.349,316.199,454.67500000000007,570.106,726.4899999999999,632.967,479.707,323.389,219.892,342.898,293.171,238.11400000000003,144.057,108.239,377.9220000000001,315.07,240.265,228.416,414.22399999999993,224.868,481.764,508.677,501.181,1392.803,399.6,288.676,410.051,218.345,981.66,56.215,44.4,67.249,254.307,1091.769,586.385,1134.087,1267.104,1036.038,495.978,237.577,375.63,813.4590000000001,1015.038,873.4440000000001,602.576,388.736,123.568,302.128,636.57,839.3030000000001,531.951,495.676,779.837,724.1590000000001,757.4019999999999,203.518,640.891,251.07,416.715,586.748,727.772,648.972,676.877,565.426,518.896,647.711,618.87,756.628,720.3310000000001,202.32,44.132,11.063,30.613000000000003,84.775,69.628,43.978,51.767,89.502,49.268,41.879,88.827,27.85,587.264,676.685,433.221,125.805,30.597999999999995,0.0,63.806,93.009,108.779,195.05,133.03,97.401,0.0,37.783,80.455,55.827,144.731,54.402,50.269,69.904,68.65,86.504,101.652,84.686,0.071,1231.411,779.822,955.226,920.501,792.646,815.5610000000001,1074.35,821.801,627.716,283.645,112.04000000000002,0.0,125.23,172.237,150.338,198.18100000000004,187.876,142.977,136.98,158.32,120.773,81.524,92.362,90.33,72.718,76.21,65.039,98.557,94.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.433000000000001,50.954,271.905,440.434,321.498,307.775,549.863,452.655,465.964,255.289,210.512,53.61900000000001,19.478,49.223,35.419,9.663,0.0,0.0,0.0,12.679,0.0,0.0,150.843,505.592,528.298,813.4850000000001,881.436,1078.534,841.4299999999998,540.031,448.001,359.356,237.633,300.996,292.659,557.907,534.628,532.3,656.265,388.382,691.911,534.278,381.146,143.209,58.495,91.112,196.422,127.883,200.924,1405.895,111.69,258.032,230.975,85.939,131.181,282.958,394.714,368.02600000000007,809.395,922.666,656.934,771.7460000000001,895.867,852.4249999999998,219.73,156.404,104.587,56.918,1.84,17.159,0.0,16.536,10.301,9.195,0.0,268.095,448.892,396.192,554.72,677.762,607.471,614.448,752.295,760.066,261.488,139.757,82.441,153.209,91.763,381.845,219.099,43.29,37.34,0.0,30.304,72.676,58.186,101.11,89.52199999999999,374.371,390.532,288.655,587.784,823.678,812.3730000000002,756.657,928.303,703.755,512.04,211.816,198.384,159.654,72.687,29.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.868,101.081,265.655,289.861,274.952,727.5099999999999,871.4569999999999,964.953,1044.45,540.516,514.889,238.982,252.736,106.68099999999998,101.422,87.035,47.34,83.175,0.258,9.401,72.564,190.474,143.346,175.132,266.338,419.24500000000006,883.1560000000001,825.84,579.708,816.712,869.459,599.189,652.13,727.5279999999999,554.926,423.173,423.173,698.956,461.644,249.916,469.455,510.42500000000007,319.333,84.02,158.601,92.622,158.55,335.405,576.852,550.725,512.737,1391.676,1270.517,873.8879999999999,819.4,865.725,510.598,887.585,303.417,158.213,269.542,156.202,516.755,709.279,537.878,828.465,204.685,293.514,217.109,217.539,268.245,322.461,339.939,1023.832,805.115,1357.4,871.936,1236.03,1241.234,948.129,1363.083,1295.353,1294.643,1398.7,1385.609,1363.119,1354.992,1426.1140000000005,1387.549,1328.839,363.947,269.365,426.551,382.075,320.296,265.694,264.896,242.541,112.466,57.36600000000001,87.977,221.812,249.236,730.001,899.797,1404.439,938.985,1339.847,1381.717,771.3580000000001,1200.485,1125.819,845.76,678.726,84.452,0.0,0.0,0.885,3.276,6.667,9.074,7.031,0.0,98.172,0.0,657.519,1179.066,1132.813,1018.739,1190.183,1176.651,1069.049,932.553,1022.497,785.329,687.136,563.47,481.583,74.941,28.504,24.732,15.627,6.107,0.0,0.0,0.0,0.0,497.436,471.58699999999993,862.1709999999999,1015.251,1320.339,1353.3970000000002,1195.887,772.729,589.44,586.27,243.588,280.836,474.685,707.611,635.263,162.02,51.044,34.091,9.648,0.0,0.0,13.332,42.324,31.982,393.206,426.7840000000001,802.554,1116.763,1388.306,1425.2420000000002,1409.075,1228.459,1297.834,1175.807,1380.153,1142.727,706.318,592.778,671.286,552.311,339.359,188.725,205.039,136.337,58.518,63.038,197.459,229.797,275.549,387.565,332.638,702.507,800.7909999999999,1201.782,1426.1140000000005,1426.1140000000005,1353.077,1324.612,1270.29,1405.225,1032.039,1417.908,1368.368,317.602,162.996,163.988,218.159,182.25000000000003,130.629,97.76300000000002,76.551,49.01899999999999,19.81,81.221,26.741,40.108,86.3,507.217,497.96,785.0240000000001,880.49,591.86,581.236,584.141,773.604,1323.228,702.736,109.077,98.803,103.025,81.47,41.988,29.445,35.84,45.143,26.341,0.0,114.965,478.055,634.935,1154.879,1027.884,1280.223,1344.8200000000002,1362.547,1329.74,1352.458,1259.933,1292.065,1368.244,851.11,240.309,313.584,378.68,300.195,217.451,150.858,102.632,116.185,229.998,197.763,114.57599999999998,69.254,0.0,0.0,6.063,47.778,508.494,1330.832,1383.475,1359.95,1238.588,1376.198,1317.892,688.162,158.104,283.016,649.257,996.408,804.6979999999999,723.0339999999999,672.432,349.539,312.848,156.339,158.962,105.368,33.954,34.45,24.485,580.483,1426.1140000000005,527.993,1402.629,1048.541,1240.592,910.864,796.463,350.834,38.891,170.223,513.355,340.387,291.572,246.138,194.173,185.232,218.759,177.695,107.022,198.78,126.277,61.202,45.282,30.407,33.909,51.487,204.74600000000004,55.75600000000001,0.663,0.0,0.0,10.069,0.0,39.167,322.235,282.164,291.325,307.581,369.048,305.51,229.901,267.809,186.016,223.482,234.913,261.166,175.673,74.125,72.77,116.808,555.741,436.857,206.298,176.132,395.5849999999999,464.959,398.3310000000001,84.996,113.536,0.0,18.058,148.42,160.715,346.017,540.163,370.6950000000001,309.75,190.251,174.761,74.489,167.875,290.858,34.908,88.283,45.17399999999999,55.098,111.497,203.656,352.195,268.878,160.104,48.846,90.236,64.335,16.226,0.0,0.0,5.964,0.0,384.669,31.696,167.633,398.804,201.074,86.539,101.691,0.0,0.0,0.0,0.0,0.0,0.0,16.206,0.0,0.0,0.0,0.0,0.0,0.0,6.493000000000001,57.941,294.799,318.382,263.904,367.70200000000006,275.382,344.025,405.632,341.23,368.265,293.441,138.522,18.634,0.0,0.0,0.0,0.0,0.0,0.0,16.79,23.083,0.0,155.262,26.113,33.296,196.286,72.775,0.0,172.505,0.0,286.118,689.9,53.294,98.162,147.591,209.104,230.677,101.348,399.823,493.035,579.318,359.72,875.694,976.696,1050.028,1097.497,1248.795,1390.286,1416.066,1426.1140000000005,1426.1140000000005,1426.1140000000005,1355.216,1426.1140000000005,1426.1140000000005,1032.788,1426.1139999999998,1387.229,1388.485,1370.492,1336.599,1272.3870000000002,1288.524,1306.679,1277.842,1069.809,865.0959999999999,1035.446,941.845,1105.876,1191.29,1358.141,1370.632,1196.504,1398.181,1264.486,1426.1140000000005,1404.926,1110.371,1101.475,1363.148,1426.1140000000005,1426.1140000000005,1154.34,1220.699,981.267,985.292,901.845,731.6039999999999,516.652,53.405,93.199,138.887,204.632,189.278,313.645,305.998,302.024,374.934,518.958,184.244,175.108,249.297,1021.143,1399.697,1408.0320000000002,1426.1140000000005,1329.713,1406.346,1317.9969999999998,968.562,996.555,774.0620000000001,559.333,103.02,93.491,147.001,141.767,201.406,443.864,675.172,907.213,1243.193,1278.967,1138.57,1369.267,1406.654,1389.5400000000002,1386.52,1351.031,1369.908,1407.6619999999998,1413.703,1395.581,1426.1140000000005,1100.931,899.529,710.202,250.869,406.594,288.408,390.781,495.285,810.3969999999999,973.5399999999998,918.5,1180.93,1103.86,947.434,1165.638,1362.239,1347.066,1355.012,1006.288,829.075,965.37,813.57,658.525,745.35,441.658,144.186,98.052,0.0,87.438,45.933,35.376,66.272,107.31900000000002,214.808,286.689,341.982,366.037,288.611,467.1190000000001,616.842,607.527,602.869,470.792,317.16,208.643,107.45,66.096,28.577000000000005,1.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.972,59.511,56.743,81.005,93.386,116.536,86.829,85.398,68.525,84.857,84.37,225.101,50.34100000000001,115.143,34.51,77.565,180.31100000000004,378.595,53.453,56.247,48.349,34.846,14.063,1.168,8.45,28.499,41.694,31.398,30.907,74.684,33.192,18.939,6.783,399.444,1352.498,642.993,512.47,564.534,558.619,570.264,483.462,116.161,82.197,10.862,36.62,19.459,22.625,38.184000000000005,69.299,114.254,116.945,187.856,106.766,80.534,351.679,890.8490000000002,1367.437,1290.047,1360.617,1377.833,1352.748,1364.304,1330.027,1255.954,1279.863,453.986,90.04100000000001,164.51,257.25,167.735,129.154,165.286,100.181,110.772,30.056,0.0,113.70000000000002,103.603,325.112,1174.0990000000002,1382.534,1245.591,1030.662,981.22,702.987,840.39,720.285,696.504,690.3,381.053,167.591,215.857,125.938,170.963,229.586,231.433,230.133,251.026,182.34500000000003,149.004,61.606,13.281,15.251,0.0,0.0,881.1619999999999,645.709,944.34,647.221,893.359,795.232,1027.695,906.0170000000002,274.76,44.052,160.38,141.651,76.182,168.68,191.76200000000003,266.436,312.884,222.663,182.805,84.75,61.99399999999999,43.056,23.818,6.119,0.0,8.623,0.0,36.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.806,270.039,365.423,245.444,244.837,495.454,489.164,522.368,536.309,496.811,506.96,451.827,224.426,52.11900000000001,12.003,7.096,0.0,0.0,0.0,0.0,0.0,0.0,1.794,28.221,32.077,424.513,350.502,209.319,347.559,527.78,722.618,888.374,811.8370000000001,911.98,504.022,99.626,54.906,0.0,3.649,13.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.601,217.174,483.302,567.987,22.68,110.261,174.185,98.03799999999998,0.0,0.0,12.257,34.122,144.273,113.10800000000002,699.093,733.9680000000001,282.405,51.747,45.81900000000001,0.0,0.0,0.0,0.0,0.0,118.545,190.711,221.798,264.094,212.838,263.119,0.7919999999999999,111.734,135.488,76.756,0.0,167.364,199.534,148.583,97.619,258.924,74.62,30.864999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.839,100.294,164.339,0.0,66.525,424.6859999999999,465.277,343.645,268.796,437.218,474.414,527.882,105.675,19.328,0.0,57.5,87.465,32.607,27.922000000000004,34.072,55.513,78.128,94.007,678.4269999999999,1004.887,1326.147,601.734,156.11,47.67999999999999,38.679,104.145,30.29,157.262,171.757,351.965,275.724,404.1880000000001,811.816,975.621,1045.688,512.587,150.122,198.747,206.909,187.187,143.141,75.038,51.907,43.389,51.0,62.475,59.775,98.25,108.611,148.968,62.67,38.31,95.21299999999998,103.34600000000002,188.717,145.609,164.406,130.101,167.636,168.587,0.0,0.0,5.733,57.33700000000001,47.347,51.62799999999999,30.417,19.032,66.877,0.0,0.0,0.0,0.0,0.0,1426.1140000000005,1367.9900000000002,1380.014,1277.845,1216.9,1138.351,1119.576,1223.779,1365.739,1093.004,480.271,463.7370000000001,667.233,651.858,474.054,387.109,276.714,354.319,262.146,231.119,132.645,153.097,90.88,222.109,1074.19,1070.388,785.0439999999999,1039.494,714.341,724.681,718.477,913.923,663.393,609.737,896.1460000000001,195.904,196.183,447.52600000000007,351.205,745.784,711.85,733.444,981.43,590.793,774.591,501.738,609.017,71.657,1194.999,1426.1140000000005,55.002,282.914,264.233,494.948,368.4719999999999,395.399,157.584,35.622,0.0,0.0,26.905999999999995,337.696,281.701,324.299,201.954,379.458,513.099,0.0,151.958,0.0,150.516,313.601,338.975,408.681,369.587,195.944,42.949,23.658,19.207,55.321,45.65299999999999,0.0,0.0,0.0,0.0,44.471,68.5,50.701,211.98800000000003,366.754,446.12799999999993,532.741,88.718,152.147,185.018,49.059,0.0,45.062,320.673,575.986,514.278,327.25,217.719,146.565,137.83,46.677,23.883,0.0,0.0,0.0,0.0,55.466,188.25000000000003,366.602,118.745,84.424,65.323,172.699,348.312,535.786,463.7840000000001,372.8070000000001,168.198,57.985,44.531,21.268,36.674,34.243,17.401,0.0,0.0,0.0,0.0,0.0,0.0,8.655,0.0,227.019,102.185,281.664,102.975,77.325,102.975,804.9560000000001,108.38,358.348,284.177,435.678,88.199,46.727,175.34,369.255,441.148,192.987,94.538,143.047,135.647,170.697,208.994,195.158,266.338,198.897,283.687,223.15600000000003,188.723,460.66100000000006,628.369,783.064,1097.058,900.986,813.032,659.029,444.156,566.146,545.858,592.543,600.651,257.267,354.659,363.243,333.49,382.1240000000001,359.406,288.703,384.21400000000006,290.816,300.459,370.0690000000001,212.412,468.262,1033.563,1390.388,1408.065,1359.7240000000002,1348.064,845.227,672.764,287.211,211.19300000000004,152.088,410.309,276.634,26.037,61.571,258.327,289.059,301.447,427.874,424.275,437.198,496.679,363.223,505.929,678.599,640.059,348.469,177.814,44.536,64.342,48.616,15.705,39.839,25.058,28.518,28.154,31.767,2.657,0.0,0.0,0.0,0.0,2.618,27.588,27.532,0.0,37.787,398.357,431.864,564.763,1035.776,885.149,278.113,332.108,207.049,288.611,138.36,57.331,42.088,82.578,0.0,5.441,0.0,0.0,0.0,17.091,12.538,31.11,154.805,622.393,194.518,85.722,316.407,243.654,1.677,136.129,86.129,17.083,75.974,263.027,273.017,190.124,147.93,141.23,65.342,11.598,0.0,0.0,0.0,0.0,0.0,1404.304,288.402,231.182,337.661,304.487,327.096,473.229,670.657,322.127,733.695,553.663,306.214,111.237,17.603,55.036,203.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.31,499.496,1243.679,1059.534,653.485,129.178,49.519,45.703,128.948,135.647,92.586,19.769,16.8,17.202,17.766,39.458,72.833,131.284,111.994,99.812,131.88,89.088,86.487,179.13200000000003,153.836,338.946,1126.82,1054.714,888.0399999999998,393.967,324.194,93.804,0.0,0.0,0.0,0.0,0.0,0.0,0.51,41.507,46.27499999999999,70.222,221.883,202.885,42.113,19.29,300.643,205.874,252.043,176.992,41.025,0.0,104.363,365.995,306.783,538.406,340.872,155.836,208.57,194.98200000000003,245.062,337.027,481.81,717.899,755.2860000000001,728.724,1145.217,945.319,1061.118,618.791,473.2490000000001,606.764,1299.845,931.5309999999998,1258.751,1086.502,652.003,735.497,871.216,735.757,649.633,744.536,285.684,496.301,479.54,313.29,623.613,177.871,73.226,615.544,46.948,218.938,8.7,0.0,114.172,85.177,214.743,474.8380000000001,484.096,285.268,290.248,289.096,292.418,662.22,438.105,841.9330000000001,230.943,106.14,198.82,237.713,281.365,637.316,625.929,944.873,644.948,917.118,387.112,81.251,688.786,32.566,143.892,81.879,860.282,993.116,1037.691,990.261,962.594,535.016,360.824,238.052,6.709,46.032,42.34,51.933,70.42,120.72,104.817,77.676,35.01,1372.225,513.099,69.401,321.661,479.604,26.855,46.361,33.128,22.721,74.649,365.3,453.854,641.882,596.149,286.991,98.2,19.831,6.469,0.0,0.0,3.148,1375.331,1426.1140000000005,15.925000000000002,49.969,141.65,240.983,204.932,402.385,553.001,783.064,937.324,426.361,574.743,523.736,659.655,473.562,787.461,679.418,313.809,213.633,273.564,234.729,216.552,470.583,610.354,0.0,1242.997,574.777,61.92100000000001,88.365,277.657,503.326,511.803,657.066,148.233,620.989,526.669,427.594,181.312,259.894,275.583,477.106,202.983,69.688,55.88,96.847,118.193,132.052,131.688,183.571,157.731,165.342,291.872,139.797,170.895,74.266,202.23,107.465,58.401,41.513,36.196,20.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.282,0.0,334.719,471.088,492.865,417.578,492.556,140.377,19.338,87.504,402.54300000000006,1017.079,1130.27,1024.727,788.5129999999999,1183.346,908.957,759.451,521.333,259.795,256.773,138.739,220.014,256.333,362.765,457.805,993.177,285.463,0.0,0.0,124.612,525.815,1103.544,793.535,520.005,624.474,590.539,466.4,727.501,749.0390000000001,591.797,596.423,346.298,201.195,92.434,51.278,70.277,767.623,100.814,1404.9730000000002,1076.88,53.226,157.932,0.0,0.0,101.803,362.643,356.9169999999999,725.726,857.75,617.852,1124.95,1343.464,1401.818,1378.641,1352.474,654.504,406.0559999999999,698.567,458.863,520.587,399.116,279.089,480.653,515.291,1114.794,555.319,509.595,280.801,303.091,189.771,0.0,26.256,31.681,10.474,0.0,6.131,88.782,297.045,395.698,44.91100000000001,40.779,51.231,54.375,118.16400000000002,225.191,64.684,377.807,857.083,766.5709999999999,817.432,713.412,503.952,16.589,159.99,0.0,170.262,204.124,224.237,186.24600000000004,245.97,145.066,85.806,131.654,146.184,193.949,312.146,251.664,226.263,325.541,235.012,329.577,395.378,398.357,105.588,107.496,161.11,266.738,709.999,543.279,345.044,437.709,297.353,294.019,624.86,445.67300000000006,445.67300000000006,643.127,357.251,149.046,169.469,163.727,71.377,11.991,0.0,0.0,206.494,353.281,347.506,201.416,0.0,11.561,31.247,337.098,435.26200000000006,229.607,688.176,466.939,799.896,277.712,130.033,252.953,97.944,70.076,60.45,399.677,422.2010000000001,440.695,534.62,471.744,494.841,517.938,491.054,199.712,21.942,37.044,33.16,40.558,42.435,270.935,413.887,444.058,168.961,109.08,247.296,252.277,383.11,1006.003,745.2689999999999,189.654,4.509,1066.084,784.746,622.056,464.979,763.219,864.702,736.5589999999999,562.305,818.3969999999999,628.552,635.609,636.833,444.094,505.019,554.402,463.456,680.251,370.27,353.989,372.26,387.755,623.009,449.618,341.859,613.15,271.398,305.497,134.705,106.744,498.292,226.79100000000005,0.0,137.315,171.725,599.67,844.633,548.193,763.774,686.669,668.164,500.0439999999999,848.93,639.781,118.223,8.861,18.022,30.633000000000003,24.126000000000005,65.444,41.064,15.003,20.439,1426.1140000000005,72.129,492.75500000000005,525.977,54.988,0.0,28.896,62.361,12.067,171.378,18.299,51.814,0.0,46.542,13.574000000000002,3.239,0.0,0.0,14.554,34.071,28.050000000000004,47.071,0.0,391.206,74.599,84.155,1377.888,565.79,392.1379999999999,254.111,89.14099999999999,49.311,177.134,202.825,370.362,589.41,545.21,628.957,567.219,224.11,181.19600000000003,380.9069999999999,317.549,473.223,504.122,492.698,360.811,475.377,647.726,738.391,301.104,552.528,417.648,711.089,1417.574,1370.1260000000002,765.943,1363.5100000000002,1144.095,1012.761,949.084,1224.881,1054.823,437.514,185.246,489.50200000000007,524.252,619.653,550.909,556.457,525.548,360.48800000000006,489.89,972.751,506.054,222.847,570.856,1017.369,1371.863,1188.865,989.833,945.753,1106.746,823.812,846.316,728.549,578.153,99.713,96.56799999999998,149.619,147.801,151.605,155.455,177.332,94.79699999999998,96.704,64.416,61.653,63.67,34.547,37.494,49.279,73.592,716.971,1056.824,1016.892,1202.268,937.312,938.724,1158.848,1044.6,224.32,85.128,54.846,59.21999999999999,42.228,38.168,61.917,60.475,83.224,102.057,79.783,56.92199999999999,65.113,122.532,76.652,477.848,1426.1140000000005,1426.1140000000005,1292.4529999999995,1199.862,1041.973,869.459,813.713,621.871,179.35400000000004,68.179,52.187,43.914,75.068,142.019,139.378,75.153,106.65,709.184,280.744,652.51,430.257,307.907,1164.146,837.259,917.112,814.284,896.272,696.829,630.912,616.104,646.972,632.958,189.013,171.435,270.558,287.546,426.911,506.267,492.698,412.899,483.29,471.76,726.411,541.115,914.246,1426.1140000000005,1013.046,1378.62,969.211,1198.358,894.561,867.54,554.87,517.64,382.588,579.386,215.05000000000004,234.818,340.211,491.446,305.1,397.37299999999993,693.159,439.189,543.275,580.452,309.771,208.752,195.395,206.94900000000004,328.359,388.218,287.092,247.462,183.079,584.202,712.579,272.918,125.598,360.035,86.238,83.829,72.625,38.199,22.803,0.0,79.267,898.3799999999999,197.918,0.0,0.0,450.719,639.426,362.403,293.987,191.001,311.739,117.089,68.625,121.021,74.027,165.676,185.958,226.263,150.462,73.454,94.679,179.78,220.688,187.15,276.271,596.468,605.707,439.408,385.205,389.18,105.855,50.004000000000005,75.614,164.674,294.939,492.75500000000005,637.568,565.822,694.096,851.477,842.2190000000002,1027.214,1086.669,1354.905,1369.69,1417.743,1399.301,1426.1140000000005,1426.1140000000005,1395.568,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1139999999998,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1404.222,1426.1140000000005,1426.1139999999998,847.39,1426.1140000000005,1365.7710000000002,1393.989,1407.467,1426.1140000000005,1346.394,1026.204,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1139999999998,1298.558,1376.497,1173.624,606.584,1284.344,1426.1140000000005,1426.1140000000005,902.5549999999998,1392.153,1384.441,1426.1140000000005,1295.469,1412.814,1426.1140000000005,1187.111,1289.854,1408.796,1426.1140000000005,1208.543,1055.93,1426.1140000000005,1351.784,796.605,1109.929,1283.513,1025.834,1274.8729999999998,1362.732,1086.45,880.118,1194.509,1077.218,932.54,921.315,1098.248,825.433,475.757,476.067,483.344,488.28800000000007,435.528,479.99500000000006,400.30000000000007,354.881,253.696,237.161,114.717,153.265,168.062,88.849,18.979,0.0,0.0,0.0,0.0,0.0,4.733,8.623,5.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.266,323.764,243.444,274.237,727.298,1097.627,974.9310000000002,1249.993,1010.2569999999998,1085.542,944.054,965.6079999999998,1120.279,737.042,933.943,178.02,103.497,105.558,69.348,103.989,143.871,90.02700000000002,104.703,252.649,497.46,433.99,562.346,457.693,560.516,649.788,612.16,636.833,588.833,615.067,622.576,557.601,576.879,684.265,555.984,102.821,148.753,124.707,76.056,39.825,61.989,7.675,171.052,262.366,411.643,574.279,476.199,331.217,354.938,384.764,401.866,428.905,432.186,362.185,437.6290000000001,454.511,461.468,486.976,612.202,171.245,98.137,98.444,64.391,27.909,41.445,36.92,139.511,395.00500000000005,477.367,561.353,774.726,466.961,562.52,350.877,1415.481,854.993,1309.894,5.768000000000001,0.0,0.0,0.0,23.463,0.0,0.0,0.0,0.0,6.126,23.172,5.915,0.0,0.0,0.0,105.603,179.301,270.134,159.133,286.303,266.435,175.281,120.058,0.0,0.0,187.96,45.19700000000001,49.18500000000001,87.341,61.824,6.95,10.744,16.482,41.375,3.4519999999999995,0.0,116.434,358.453,635.603,772.941,11.972,203.262,80.482,49.00200000000001,266.827,445.561,96.592,6.505,182.038,371.931,283.923,158.333,61.125,117.15,64.672,0.0,0.341,0.0,0.0,572.441,473.224,493.058,520.145,29.651,4.114,35.484,45.793,336.816,256.0,149.004,127.03300000000002,77.974,116.719,41.004,71.453,115.368,123.34999999999998,216.913,50.648,22.653,46.05199999999999,53.792,78.438,26.971,11.174,533.515,1355.712,570.479,14.253,0.0,0.0,136.401,56.447,91.555,460.973,219.51200000000003,189.653,19.405,90.48,222.731,230.279,301.55,24.381,18.246,104.536,160.352,110.011,138.543,591.679,657.816,802.55,72.867,0.0,150.581,250.26,293.83,412.065,500.0,748.8629999999999,457.341,482.819,351.466,258.918,105.704,58.616,56.589,1.07,0.0,0.0,0.0,26.032000000000004,74.772,48.411,122.58400000000002,183.673,296.087,329.758,224.388,256.789,423.316,476.528,284.483,332.579,244.966,155.999,160.447,189.771,84.884,11.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.232,320.988,459.5810000000001,291.428,322.006,424.353,538.305,460.169,460.169,529.568,329.262,395.938,337.872,269.852,173.076,86.127,4.521,0.0,9.134,12.426000000000002,24.534,5.798,17.927,98.583,99.253,365.852,584.585,590.432,383.3299999999999,480.653,724.548,555.588,491.887,636.004,409.593,355.475,231.788,76.754,49.38499999999999,31.637,0.0,0.0,0.0,0.0,0.0,5.868,19.01,145.77,338.528,481.313,439.794,202.86500000000004,194.918,306.477,429.77600000000007,121.018,210.068,244.014,0.0,0.0,0.0,0.0,0.0,22.804,0.0,0.0,0.0,1187.227,194.864,309.814,308.161,230.791,128.829,139.703,165.347,144.503,96.816,123.037,0.0,47.166,8.32,30.027,63.248,82.316,87.804,209.603,188.421,243.75,56.923,45.111,40.307,0.0,22.79,37.847,31.844,11.162000000000004,168.95,142.921,409.751,92.878,51.69799999999999,16.755,46.361,152.364,32.144,138.997,176.872,301.857,490.474,355.723,362.379,551.869,122.902,60.667,89.31100000000002,183.992,267.215,206.052,97.154,264.305,774.213,499.766,210.662,286.866,396.275,97.603,157.495,111.105,217.595,153.587,461.963,301.447,636.201,676.331,769.722,798.3070000000001,466.768,420.763,393.496,387.081,392.5919999999999,370.122,400.866,318.709,214.671,249.346,119.463,124.043,141.125,114.343,0.0,10.597,211.361,114.823,179.296,338.19,266.148,362.948,508.87,597.592,187.36500000000004,90.205,97.882,91.54200000000002,44.304,0.0,2.404,0.0,2.28,1426.1140000000005,35.657,49.878,0.0,0.0,0.0,7.239,9.797,66.5,47.364,28.143,0.0,24.283,0.0,0.0,0.0,0.0,0.0,0.0,12.376,19.114,40.038,0.0,12.043,0.0,116.07599999999998,245.239,117.951,22.065,7.299,38.799,28.463,97.49,0.0,0.0,37.922,24.228,64.095,148.016,0.0,5.893,0.0,0.0,0.0,16.651,0.0,1426.1140000000005,711.254,42.723,0.0,0.0,0.0,0.0,28.085,0.0,0.0,0.0,6.059,0.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.496,34.547,235.78800000000004,147.882,1134.997,51.791,0.0,0.0,54.21099999999999,439.67300000000006,485.949,284.783,286.742,200.66200000000003,364.501,140.164,80.289,162.446,202.553,81.64,37.584,25.678,34.399,26.424,53.815,445.598,424.991,134.384,66.426,492.88999999999993,1359.023,66.172,117.547,154.811,81.72,51.86,200.96,422.919,355.001,538.752,348.362,559.602,382.555,410.384,313.399,168.232,191.00200000000004,198.424,369.742,341.965,622.74,488.456,194.57,208.625,397.441,558.818,593.271,685.252,357.133,365.423,232.789,209.017,154.561,118.256,10.326,0.0,0.0,0.0,0.0,0.0,61.966,155.752,164.294,243.21,267.706,360.211,351.952,361.863,198.357,146.508,129.135,144.926,180.43400000000003,90.25,46.446,11.629,0.0,0.0,10.326,34.952,9.341,0.0,40.909,0.0,0.0,0.0,1.775,1.183,18.271,0.0,24.179,0.0,0.0,29.798,0.0,10.376,27.546,85.888,377.259,334.215,364.339,552.354,579.032,615.565,573.44,489.677,214.289,156.635,151.522,157.61,82.544,52.683,780.497,199.949,71.545,175.714,104.777,45.793,36.572,22.024,30.388,0.0,0.0,5.354,68.55,8.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.796,303.745,421.025,442.742,337.211,376.041,318.071,351.517,132.23,182.575,195.158,422.759,415.81,425.076,291.822,346.595,99.62900000000002,0.0,21.726,16.612,46.27499999999999,24.627,0.0,581.434,224.883,1370.187,978.195,86.667,222.171,249.148,293.987,178.985,118.99599999999998,123.452,120.97,221.617,181.212,246.211,117.578,97.296,32.219,0.0,0.822,39.427,22.069,3.304,0.0,10.979,398.635,1006.0650000000002,1182.386,370.397,0.0,16.896,23.322,139.85,170.288,251.891,197.147,354.786,273.466,256.87,304.998,288.703,135.34,42.736,112.503,83.897,52.032,42.517,10.599,379.5729999999999,280.744,332.649,144.029,213.805,296.688,292.526,227.101,221.86,166.73,300.662,381.007,256.87,334.871,363.084,449.253,483.968,344.935,210.735,224.39,141.492,26.537,31.282,44.87100000000001,58.21,19.238,428.033,354.724,520.02,547.103,591.672,644.897,453.916,316.415,496.8469999999999,434.884,382.223,373.932,395.826,231.976,115.831,20.75,23.569,4.698,36.421,37.236,20.942,21.312,430.177,1426.1140000000005,1352.675,80.726,38.706,84.862,265.071,13.596000000000002,69.523,125.92100000000002,90.52299999999998,47.642,188.134,498.19,457.014,378.13,391.409,141.012,45.21399999999999,41.04,49.67,74.125,79.214,121.83499999999998,1426.1140000000005,1426.1140000000005,707.614,287.163,278.892,224.82,391.058,495.37200000000007,391.185,232.541,205.83500000000004,271.33,326.17,465.114,526.139,517.39,412.131,140.959,107.553,72.118,54.395,93.039,164.689,44.763,503.785,0.0,62.301,25.935,1357.301,133.322,322.637,187.895,213.082,126.64,0.0,189.008,76.078,239.279,70.152,88.507,280.139,187.42300000000003,62.621,261.459,117.338,26.102,38.721,51.133,40.451,641.095,966.305,392.285,387.309,373.371,0.0,177.129,316.621,71.722,370.397,173.849,76.52,49.168,47.24799999999999,40.846,0.0,0.0,0.0,25.129,16.223,57.181,115.45,189.438,433.192,463.185,465.492,465.492,298.743,161.516,137.524,340.342,242.831,103.332,99.287,257.754,196.851,120.412,109.548,63.8,103.621,0.0,24.172,0.0,17.996,0.0,0.0,0.0,311.495,730.4839999999999,799.339,974.186,194.86,103.016,250.547,217.602,86.99,82.274,0.0,58.186,39.245,47.18300000000001,121.67600000000002,172.85,101.654,53.84,0.0,0.0,1.614,0.0,12.68,42.439,369.152,116.434,37.544,0.0,0.0,138.595,47.2,130.193,66.532,58.67,321.178,303.645,310.801,277.977,110.668,121.479,66.222,33.22,12.915,0.0,9.723,0.0,0.0,0.0,107.82,236.6,77.483,0.0,4.034,31.154,54.258,0.0,158.004,51.444,240.179,303.849,217.965,227.988,428.841,92.369,243.271,117.486,24.721,0.0,64.757,271.609,266.631,54.047,172.331,116.393,142.286,216.565,171.111,133.881,196.204,92.242,0.0,0.0,9.256,129.206,303.236,417.808,227.111,176.244,12.284,7.563,0.0,0.0,0.0,38.399,9.335,137.125,110.537,645.628,187.913,302.153,0.0,9.439,59.871,86.073,29.534,13.217999999999998,22.516,85.237,0.0,35.384,0.0,0.0,0.0,0.0,0.0,25.384,97.489,174.735,49.637,214.671,235.389,336.668,364.737,0.0,127.156,50.15699999999999,12.042,32.13,66.048,77.429,131.533,56.814,71.646,52.769,80.41,37.353,12.284,30.505000000000003,5.307,34.637,76.498,79.628,403.176,58.329,0.0,344.746,16.314,34.877,108.462,182.825,326.145,304.618,831.669,578.324,541.308,550.562,433.213,428.584,654.718,629.04,1282.858,990.763,35.922,27.871,117.76900000000002,211.022,1363.5949999999998,263.317,445.371,1426.1140000000005,258.914,261.654,459.329,273.861,230.951,210.917,321.594,314.646,384.325,567.284,560.341,622.827,467.767,460.824,200.24500000000003,361.8910000000001,255.807,248.032,208.685,1426.1140000000005,667.229,523.655,534.81,731.143,479.173,824.82,542.93,546.108,606.267,17.078,205.984,813.558,614.113,289.66,608.761,145.883,228.599,565.469,362.403,322.846,101.596,142.336,87.529,75.826,45.648,0.0,0.0,108.40300000000002,94.033,170.456,59.343,99.763,79.553,187.323,695.813,609.993,650.904,491.22,385.868,368.4119999999999,140.8,78.701,95.071,78.183,0.0,0.0,41.866,57.453,27.895,67.263,38.019,74.418,815.6849999999998,597.71,606.245,376.479,357.349,249.559,498.526,692.158,376.69900000000007,97.265,119.048,153.938,123.09499999999998,3.97,44.867,10.375,0.0,30.866,19.829,49.06400000000001,91.505,703.615,91.899,62.165,247.392,519.271,463.961,393.068,371.053,79.972,58.305,71.798,146.044,108.902,455.869,403.124,529.911,719.8689999999999,647.826,425.47,56.069,127.223,103.96,146.086,143.4,84.633,375.645,429.615,869.5519999999999,9.146,71.243,247.936,177.502,266.922,458.863,569.803,598.609,524.6,603.235,473.719,427.463,413.587,214.757,76.546,16.145,27.786,40.378,43.149,34.162,1162.754,688.267,1351.749,685.75,1387.144,37.183,4.556,0.0,0.0,79.534,0.0,52.58199999999999,97.069,83.56,107.877,23.762,80.806,42.419,68.65,0.0,15.576,0.699,0.0,20.068,112.782,1362.513,1393.689,617.797,1053.501,264.094,96.989,19.566,0.0,29.244,27.228,52.582,0.0,0.0,0.0,9.5,9.895,64.598,16.432,0.0,0.0,0.0,0.0,15.773,0.0,243.681,376.93,209.374,787.524,511.972,295.836,155.021,398.308,0.162,0.0,7.106,0.0,0.0,0.0,41.544,38.585,140.959,36.506,82.156,331.446,317.55,324.385,661.375,593.455,1426.1140000000005,253.957,989.615,359.263,426.346,328.53,368.303,812.5030000000002,535.572,742.957,813.822,555.144,827.742,710.583,381.672,311.43,188.308,114.97400000000002,44.948,3.419,7.695,0.0,32.593,49.21800000000001,175.872,0.0,0.0,0.0,180.523,49.268,0.0,10.006,0.0,0.0,0.0,15.432,17.458,76.573,5.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.964,458.0489999999999,937.343,196.204,8.946,67.175,146.165,127.95999999999998,65.372,415.088,135.445,24.734,0.0,0.0,0.0,0.0,34.746,79.333,247.173,0.0,0.0,0.0,13.939000000000002,0.0,0.0,528.97,144.665,167.841,18.966,62.30499999999999,76.365,199.569,30.768,149.185,25.425,46.707,44.731,0.0,16.497,142.132,124.27500000000002,20.994,17.122,57.091,0.0,0.0,0.0,0.0,69.373,951.902,865.391,343.021,1426.1140000000005,160.994,57.38400000000001,5.507,0.0,0.0,0.0,0.0,0.0,3.297,0.0,0.0,0.0,0.0,0.0,23.644,0.0,0.0,38.508,65.702,101.138,89.468,96.676,79.705,62.829,43.18,84.331,148.778,89.143,85.349,151.799,97.77,115.437,193.869,489.968,695.863,623.494,382.572,488.3620000000001,219.642,81.444,153.533,209.38,339.919,206.946,286.866,210.602,197.016,202.552,239.53,317.16,508.993,693.073,689.413,856.151,736.0160000000001,828.126,734.725,763.586,640.891,869.813,850.06,974.736,659.865,288.51,261.848,378.241,663.459,743.4939999999999,954.477,1018.603,1044.719,1145.966,1110.542,932.181,934.374,1201.982,1352.599,1031.357,1058.419,993.313,1046.29,1352.498,1184.9879999999998,1319.723,1212.727,1375.025,1426.1140000000005,1426.1140000000005,1385.724,1405.155,1426.1139999999998,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1409.99,141.046,1426.1140000000005,1413.154,1111.589,1426.1140000000005,1389.919,1419.109,1394.913,1352.265,1374.711,1361.275,1400.309,1278.904,820.086,436.819,879.4350000000001,1198.036,1426.1140000000005,1403.444,1411.667,1426.1140000000005,1426.1140000000005,1417.885,1248.62,1172.838,947.457,945.769,878.894,931.214,1034.576,1141.321,899.545,1073.134,963.779,987.532,686.92,665.329,589.897,228.223,1419.3,1426.1140000000005,1423.864,1426.1140000000005,1426.1140000000005,1426.1140000000005,1382.528,1042.31,908.647,633.424,435.43,364.555,418.053,348.31,652.868,681.586,743.9839999999999,695.419,692.335,866.907,697.182,809.3349999999999,747.589,232.353,415.741,630.206,425.95400000000006,506.185,413.479,300.643,313.857,292.683,227.404,163.515,109.047,123.037,109.135,0.0,45.084,103.36100000000002,61.557,141.595,90.01300000000002,128.506,157.97,58.537,83.685,0.0,14.522,0.0,0.0,0.0,0.0,212.582,78.888,23.901,0.0,0.0,0.0,0.0,0.0,29.940000000000005,64.328,69.724,191.528,213.524,193.987,195.75,123.509,62.773,48.93,0.0,0.0,0.0,0.0,0.0,0.0,12.997,200.044,39.518,88.336,0.0,0.0,25.301,73.389,33.222,0.0,0.0,31.431,34.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.329,575.361,360.961,44.037,42.038,1350.263,585.443,373.056,126.434,221.861,84.021,224.949,73.899,70.524,41.339,108.991,45.327,45.376,0.0,0.0,34.16,37.433,107.264,343.197,215.457,358.082,459.87,501.436,260.088,109.459,153.071,343.127,71.595,181.176,416.376,525.113,633.85,520.486,741.1660000000002,753.481,813.03,419.326,440.157,216.736,397.013,292.575,502.314,174.114,106.824,177.593,1386.338,429.809,223.721,0.0,0.0,55.14399999999999,46.854000000000006,87.559,0.0,1.07,20.736,71.275,40.401,114.39,1.942,37.491,0.0,64.904,323.247,878.253,649.924,853.875,780.118,544.966,963.059,562.52,626.181,325.737,284.683,207.096,405.123,476.859,481.487,388.411,420.843,408.646,498.82400000000007,363.11500000000007,252.108,102.77299999999998,50.164,196.26300000000003,309.076,291.927,296.287,349.177,254.681,342.776,498.292,376.602,393.814,271.794,328.113,161.009,214.331,300.358,192.113,161.229,87.908,167.009,45.673,43.213,28.028,1.4380000000000002,0.0,0.0,0.0,23.24,96.398,256.429,347.313,433.192,597.888,455.252,382.556,366.646,338.474,191.294,266.045,400.49500000000006,279.31,334.027,395.378,537.025,209.078,388.745,114.239,275.993,142.23,258.542,449.456,1052.766,1366.199,273.268,1014.22,1275.735,1226.706,428.275,532.827,930.319,293.431,36.889,72.375,0.0,108.392,308.51,248.86,379.759,546.238,240.807,466.606,303.4,171.208,66.272,40.464,20.109,27.843,55.858,121.775,132.565,234.22700000000003,237.536,285.807,578.695,555.189,1026.384,1129.29,918.812,746.8149999999999,599.914,296.532,334.131,259.113,292.454,414.293,438.036,82.524,84.748,107.231,116.263,84.375,55.928,44.907,75.23,59.75399999999999,102.816,192.46600000000004,329.352,611.585,793.5039999999999,1147.793,1215.461,908.361,835.784,968.928,1073.408,1154.482,1337.471,1313.603,1232.446,369.972,219.006,316.184,379.785,353.817,303.368,220.442,188.029,209.105,345.38,140.33,528.542,902.351,1060.637,1239.478,1035.878,957.658,910.104,1032.378,1161.194,990.711,1110.466,1111.999,1065.211,490.766,332.997,483.702,634.973,694.273,806.5139999999999,780.516,956.234,1180.525,865.3229999999999,858.473,383.229,533.464,566.612,631.864,517.673,345.718,545.638,496.699,730.778,822.349,829.636,901.066,788.4670000000001,682.91,560.683,357.661,331.384,246.883,269.649,237.723,308.567,580.124,641.824,508.242,1106.673,582.948,663.388,488.3620000000001,563.287,459.303,477.916,503.508,450.493,622.718,550.57,641.274,481.425,261.953,317.136,421.564,385.8730000000001,323.455,364.23,344.36,143.342,301.749,421.162,256.082,125.475,456.501,606.151,565.448,582.418,488.193,491.026,507.30300000000005,392.478,538.407,519.794,459.303,415.744,109.355,190.71000000000004,218.77,175.733,179.552,150.26,107.322,58.125,38.277,11.799,161.859,449.132,316.621,230.573,329.178,52.489,57.989,159.103,261.946,355.071,423.654,327.645,289.871,422.946,65.745,45.918,56.211,0.0,0.0,78.34,17.569,146.741,134.556,88.473,139.16,34.892,93.66400000000002,231.824,196.344,284.168,141.016,146.597,168.919,246.76400000000004,315.06,253.81800000000004,302.147,332.144,191.241,229.291,261.654,693.486,1156.145,1223.258,1175.884,1236.266,1130.77,1072.626,617.836,667.526,608.581,639.814,1059.442,671.407,347.187,737.2990000000001,851.477,825.9900000000001,605.451,1377.845,1380.832,1379.393,110.5,245.389,321.723,1340.75,1426.1140000000005,940.409,739.871,687.498,1325.583,452.684,247.104,642.508,963.418,497.727,186.191,270.856,277.912,408.521,502.65199999999993,594.608,581.728,599.125,504.446,390.203,105.352,50.013,35.947,5.132,9.919,0.0,0.0,10.584,7.6,33.148,55.185,301.812,307.395,405.59600000000006,334.343,323.358,225.386,177.814,221.555,318.069,348.851,369.587,380.136,477.579,102.107,18.031,16.314,12.271,0.0,0.0,25.681000000000004,0.0,681.753,413.887,128.531,71.81,42.213,174.27,277.912,250.29,330.264,354.026,450.328,387.703,264.312,329.342,216.789,125.311,49.821000000000005,0.0,0.0,21.227,87.777,34.967,45.133,22.407,0.0,0.0,13.495,0.0,16.081,11.715999999999998,21.134,86.91,155.981,176.329,204.21,115.794,83.502,5.262,22.655000000000005,38.529,0.0,0.0,0.0,24.498,7.647,18.834,4.513,30.936,11.321000000000002,0.0,38.231,0.0,0.0,16.003,288.001,322.837,137.041,219.759,229.165,224.273,256.082,399.63,552.044,1062.067,325.901,178.848,170.075,189.42,350.181,351.09,375.385,286.005,310.527,221.245,229.383,616.569,234.44700000000003,321.074,209.116,105.46800000000002,36.257,41.289,37.893,125.103,178.309,353.207,738.135,1062.977,282.773,84.996,62.706,37.738,53.864,61.775,46.67399999999999,54.792,53.443000000000005,78.388,101.31,202.409,271.905,307.684,546.698,385.676,670.997,729.834,413.578,211.63100000000003,477.613,632.309,793.735,972.0030000000002,312.586,67.856,113.552,140.323,137.461,104.093,180.065,168.729,68.051,159.679,133.03,270.529,710.632,1179.481,1017.534,1047.908,875.726,935.621,937.03,800.7909999999999,544.292,237.825,416.553,442.172,92.851,122.55299999999998,130.73,73.899,72.943,88.93,106.94,87.314,39.825,40.806,33.938,5.529,0.0,390.18,499.369,372.922,427.651,507.231,526.669,450.672,391.685,565.078,356.704,412.5590000000001,25.114,24.953,43.552,37.476,17.065,19.856,30.042,49.09700000000001,295.635,44.683,4.559,0.0,0.0,962.335,445.761,426.039,299.377,266.443,328.57,338.548,395.095,327.434,272.52,229.124,62.607,31.261,31.504000000000005,15.072,25.231000000000005,19.22,53.376,64.052,77.483,94.944,55.993,963.779,204.179,208.994,124.361,58.568,161.332,99.067,34.55,0.0,7.503,0.0,46.509,116.994,0.0,0.0,5.764,0.0,26.677,186.747,272.275,679.669,0.0,10.88,0.0,3.888,63.727,149.434,605.283,236.483,108.499,62.459,19.072,14.626,28.954,8.697,26.483,27.471,55.012,0.0,0.0,77.584,301.423,476.601,499.63,920.613,713.232,597.781,216.107,271.344,414.176,355.622,451.076,517.957,536.924,373.024,389.118,744.148,689.633,568.325,466.7250000000001,426.668,90.96899999999998,1044.968,1426.1140000000005,1426.1139999999998,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1061.345,1011.968,108.829,633.453,961.099,1252.737,1083.272,116.012,529.867,152.324,319.392,226.175,89.36099999999999,16.195,0.474,37.905,18.538,36.165,308.831,203.007,581.17,868.201,1027.403,452.056,438.166,243.688,541.763,306.228,323.475,468.93,413.168,330.158,273.516,116.069,84.369,69.458,66.748,48.868,22.258,25.794,0.0,27.922000000000004,20.392,24.748000000000005,222.731,154.08,101.254,61.277,138.467,143.209,190.191,482.269,330.005,177.415,147.271,281.747,255.486,70.649,45.744,252.28200000000004,185.862,12.915,169.958,23.759,16.146,0.0,0.0,21.441,8.359,0.0,0.0,0.0,0.0,20.553,123.407,154.377,61.783,82.704,145.009,219.517,159.207,234.818,234.437,339.725,296.43,343.701,322.356,162.782,34.898,34.222,30.607,38.83,0.0,0.0,0.0,8.103,24.879,0.0,20.123,0.0,62.768,0.0,104.674,54.052,19.405,0.0,0.0,0.0,3.274,45.373,8.783,9.314,0.0,27.414,0.0,25.678,0.0,0.0,0.0,0.0,0.0,0.0,144.878,56.352,23.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.401,0.0,1.585,0.0,0.0,0.0,49.594,68.101,52.445,41.913,60.451,101.498,203.796,316.724,917.751,945.175,852.444,998.881,642.38,187.599,384.9320000000001,436.171,594.647,478.629,374.934,265.432,257.664,129.509,52.70399999999999,54.335,103.40999999999998,73.377,80.568,121.321,229.335,260.383,543.852,474.581,380.921,353.233,288.574,473.459,373.375,370.816,446.151,269.785,320.667,347.922,323.311,325.528,143.749,65.872,70.098,63.483,49.227,31.291,20.338,0.061,0.0,0.0,21.749,25.242000000000004,12.953,21.392,56.947,91.796,76.367,77.415,19.451,18.071,17.656,3.756,0.0,2.834,14.756,0.0,16.866,33.97,34.298,78.314,83.534,90.15,98.25,109.725,208.631,225.511,213.633,209.481,253.535,263.027,332.957,255.779,418.882,418.882,553.091,480.61,377.242,388.988,133.146,99.76000000000002,93.02,98.008,106.55,109.676,102.661,103.194,101.162,150.208,165.842,257.325,277.626,397.369,344.263,341.674,512.915,450.893,487.9649999999999,490.816,340.109,187.878,99.818,49.98,54.75299999999999,0.0,0.0,27.332,55.969,66.593,92.812,98.113,66.246,41.624,71.656,38.74,267.814,254.787,286.726,257.423,321.187,286.869,498.35,845.558,1168.008,577.186,658.384,720.66,303.201,156.198,242.95800000000003,407.345,510.618,356.90200000000004,309.84,322.746,382.672,397.653,555.575,871.124,1426.1140000000005,1224.687,1138.928,968.553,903.571,1101.166,1015.744,985.358,893.322,723.3959999999998,707.872,699.588,221.656,42.597,49.67100000000001,80.289,47.741,46.117,13.571,4.184,0.0,0.0,58.139,43.785,0.0,0.0,0.0,0.0,70.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.762000000000002,0.0,3.169,26.171000000000003,41.244,80.332,175.224,142.812,115.167,118.545,227.723,111.45199999999998,182.978,1109.316,1358.611,1332.581,1234.042,1368.592,1125.616,1144.676,1136.603,1292.069,1373.583,1289.813,659.804,186.206,249.492,304.846,231.919,182.01,132.455,99.726,138.89,90.246,105.23099999999998,168.482,305.583,293.068,310.482,202.739,493.47399999999993,671.632,448.32,420.299,493.202,400.415,465.848,517.261,384.3490000000001,160.67,53.834,13.348,19.647,0.0,0.0,0.0,0.0,0.0,22.389,47.529,13.042,0.0,0.0,0.0,11.546,0.0,0.0,0.0,0.0,0.0,0.0,19.036,0.0,0.0,0.0,16.043,162.658,287.043,260.481,272.427,325.896,279.942,438.6530000000001,397.872,15.016,0.207,42.165,77.786,65.296,61.342,200.444,127.391,356.899,602.373,590.392,357.313,180.228,86.854,81.626,97.44599999999998,118.847,46.60799999999999,14.926000000000002,24.255,38.061,56.613,125.887,181.616,62.38600000000001,199.715,1184.285,1356.285,406.4340000000001,320.605,275.165,110.199,275.013,245.947,183.599,211.693,239.934,107.613,0.0,28.372000000000003,111.66,171.835,122.454,140.167,165.852,179.252,89.085,158.479,71.775,126.482,66.624,97.487,92.216,85.409,62.946,69.305,80.424,124.938,218.01,447.00700000000006,340.94,16.191,100.501,87.659,211.26,237.34500000000003,208.165,267.923,264.594,259.599,227.082,594.937,1042.954,804.154,770.158,1235.233,1154.69,1345.8200000000002,1196.519,1145.767,1233.674,1358.857,1377.804,1360.613,839.6649999999998,176.431,150.398,222.631,240.294,218.894,202.793,208.063,199.151,218.088,628.618,1057.571,1089.494,1380.362,1358.469,1378.54,1374.575,1405.155,1396.835,1366.982,1359.7330000000002,1352.918,1334.81,1216.097,443.149,88.896,107.98,149.373,165.402,105.35,123.401,138.732,252.566,252.18,215.308,363.846,754.541,824.3569999999999,1166.507,1161.273,1105.446,1187.426,1168.68,1144.769,1065.063,990.457,822.75,851.792,480.499,183.832,280.482,302.165,269.569,255.50000000000003,313.193,261.459,114.914,334.449,250.135,493.933,592.769,833.898,986.596,902.692,885.4970000000001,858.987,835.2769999999999,885.724,808.175,904.336,929.151,902.073,616.548,269.713,307.982,413.088,584.907,439.996,404.178,426.825,374.494,290.015,505.424,824.29,1306.2340000000002,941.248,856.727,892.9039999999999,912.844,688.561,658.359,810.884,805.4909999999999,915.058,997.212,1103.38,1123.297,646.972,705.6,924.956,994.408,1155.332,1217.21,1262.585,1382.726,772.3,904.3529999999998,1026.83,1346.8000000000002,1419.802,1410.061,1422.586,1419.601,1404.315,1414.61,1373.845,1369.727,1296.693,1349.697,1303.546,1275.654,896.5570000000001,959.956,1065.522,1135.108,1229.377,1214.382,1212.431,1228.227,847.229,1149.514,1426.1140000000005,1392.614,1351.4399999999998,1411.716,1364.387,1042.303,926.83,738.673,1133.217,844.189,538.232,617.925,380.149,355.514,323.027,313.762,393.043,600.761,890.912,574.332,861.817,868.341,1387.313,1375.886,1112.113,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1416.913,1426.1140000000005,1361.116,1334.192,1361.178,1369.943,1377.182,1387.92,1385.5259999999998,1353.136,1352.761,1353.154,1380.359,1418.398,1418.72,1426.1140000000005,1367.275,1362.6840000000002,1426.1140000000005,1426.1139999999998,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1389.974,1374.963,1402.873,1362.928,886.314,941.128,1111.592,1306.424,1354.472,1358.231,1367.5449999999998,1382.326,967.6559999999998,1031.78,1386.117,1426.1140000000005,1426.1140000000005,1426.1140000000005,1400.757,1388.565,1369.083,1414.062,1376.278,1247.306,999.668,995.64,1077.073,688.18,230.219,61.601,189.178,317.743,535.602,476.0,765.5399999999998,714.341,285.541,348.99,687.454,1405.402,1426.1140000000005,1379.949,1083.375,1257.244,1225.281,722.429,445.996,298.672,190.912,79.001,159.689,96.273,15.989000000000004,4.199,35.807,71.691,112.948,110.727,229.66300000000004,229.66300000000004,193.846,539.067,430.492,241.332,185.719,196.29300000000003,190.221,204.518,115.082,27.132,38.1,0.0,0.0,0.0,0.0,24.241000000000003,0.0,0.0,0.0,50.2,146.293,127.935,217.965,214.432,205.48500000000004,402.901,561.305,773.7149999999999,1237.621,1368.913,1252.772,1189.0,1192.986,330.398,110.624,681.171,303.489,166.341,97.125,55.580000000000005,25.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.201,179.529,66.827,21.586,79.068,0.0,0.0,11.317,20.759,15.896,0.0,1.9690000000000003,9.927,0.0,5.948,56.431,0.0,30.698,0.0,0.0,4.321,0.0,225.777,0.0,294.736,545.706,267.574,255.585,377.488,710.46,365.574,646.531,1363.394,478.21600000000007,784.214,742.9839999999999,745.916,638.916,542.939,118.298,130.945,115.394,104.737,99.615,93.207,54.32200000000001,37.789,35.807,72.661,105.411,60.558,228.576,459.8500000000001,219.496,109.812,264.697,533.385,97.465,0.0,0.0,44.334,0.0,0.0,0.0,0.0,10.526,87.048,181.94200000000004,214.18400000000003,213.062,231.013,550.874,559.694,804.5400000000001,1093.958,816.544,690.502,724.981,755.343,641.138,667.028,776.8999999999999,620.355,582.579,481.057,307.839,319.026,69.743,237.046,234.66700000000003,108.867,120.308,179.817,179.638,195.054,138.723,447.851,418.6859999999999,650.136,818.2030000000001,1333.132,1301.145,913.5690000000002,982.591,1146.663,1314.625,1174.537,1081.642,877.404,534.853,498.1840000000001,14.611,29.923,81.991,100.819,115.37,104.775,112.10500000000002,97.649,64.26,164.542,221.246,233.064,210.454,226.541,169.209,221.79,191.447,138.342,173.49,117.795,119.917,129.005,123.809,121.535,43.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.091,11.665,0.0,2.358,0.0,0.0,0.0,26.749,45.353,83.608,113.348,202.212,243.676,318.587,323.668,114.543,0.0,0.0,27.133,58.678,44.766,38.236,33.761,118.373,163.217,242.418,286.528,304.038,911.146,1226.187,1426.1140000000005,1419.761,1404.537,1392.779,1416.389,1398.872,1373.738,1372.976,992.085,230.065,132.985,153.661,346.533,498.741,430.41600000000005,386.018,618.248,223.111,932.139,598.721,1186.311,1394.588,1390.031,1365.418,1357.472,1259.432,1336.803,1164.448,1101.477,1021.284,1055.271,993.217,794.1079999999998,121.826,55.80400000000001,77.225,105.427,339.038,290.613,267.236,192.764,57.80500000000001,41.395,6.231,0.0,0.0,0.0,0.0,0.0,340.87,53.339,321.363,442.66,399.8740000000001,587.078,555.217,512.82,380.688,369.658,337.202,259.721,367.52,290.683,268.003,349.375,278.851,643.034,741.106,472.263,613.534,562.283,446.025,289.605,314.477,326.278,300.989,424.672,360.335,281.068,229.673,288.336,283.274,261.336,202.54100000000005,236.63,163.413,192.984,163.682,189.603,188.716,224.99,282.992,286.775,216.601,205.62,308.159,204.045,222.664,251.029,166.687,225.973,299.853,305.578,297.641,215.983,237.206,255.869,274.532,234.712,251.357,264.913,211.60800000000003,254.339,244.178,356.411,259.829,220.951,224.621,223.485,171.391,138.425,127.058,189.826,201.199,201.388,159.294,146.779,115.64700000000002,152.468,167.258,174.921,173.426,165.179,162.326,184.707,335.109,338.489,398.097,369.818,419.249,371.509,311.993,621.09,299.839,422.965,580.993,500.8,816.108,618.467,1251.433,787.9900000000001,787.9900000000001,851.7520000000001,867.4859999999999,739.1890000000001,692.038,597.692,684.969,826.809,558.288,695.674,614.757,681.835,698.288,1107.868,1027.331,1018.313,972.974,1048.311,873.779,890.664,780.4759999999999,442.194,454.009,455.512,399.1600000000001,481.49,611.382,414.696,330.26,330.414,534.759,323.835,454.909,447.357,369.983,1062.352,1130.135,1371.0189999999998,1163.445,1024.838,1321.445,1146.052,1250.933,995.438,901.811,1059.903,983.106,1053.775,993.11,501.396,369.39,291.283,320.182,338.3,334.379,403.55,685.267,343.388,281.515,184.863,193.009,300.462,233.357,188.672,168.334,117.106,78.155,117.789,149.989,123.10899999999998,162.554,194.11,171.12,227.868,113.003,27.265,20.721,40.398,93.577,117.12,210.07200000000003,197.748,108.13,291.475,431.48,587.874,614.108,613.447,297.942,295.947,178.039,351.275,291.541,499.104,931.547,951.352,960.879,1024.163,195.279,57.679,105.448,157.918,178.643,226.432,305.369,347.103,297.023,443.493,868.768,743.863,915.894,849.432,502.988,480.102,492.327,166.654,213.032,230.32800000000003,137.043,197.425,326.724,235.312,112.444,0.0,0.0,29.789,50.044,85.369,104.33,83.867,87.96,200.837,115.461,65.096,78.92,45.864,44.499,34.608,28.103,33.716,0.0,0.0,0.0,19.388,61.107,34.593,15.863,0.0,0.0,4.176,95.32,113.542,93.546,270.313,438.007,171.346,282.506,139.487,647.034,836.9880000000002,1045.112,1011.796,1426.1140000000005,1414.744,1407.335,1211.433,1383.99,1184.562,1418.652,1055.905,584.413,284.073,309.726,288.474,332.936,328.686,348.449,383.801,431.432,601.715,1183.69,1403.234,1296.855,1314.725,1261.72,1154.749,629.355,509.523,534.205,454.075,442.704,618.777,816.848,612.223,125.561,13.109999999999998,18.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.706,27.969,44.526,42.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.475,0.0,0.0,0.0,102.254,18.123,3.704,4.633,0.0,51.308,173.324,278.7,93.288,0.0,67.568,0.0,165.639,161.343,304.802,0.0,0.0,0.0,10.089,88.566,837.817,501.153,491.716,477.561,348.626,170.693,222.793,362.484,367.898,316.024,512.906,370.853,264.707,162.675,202.094,579.695,384.574,398.569,281.874,181.367,38.498,49.14,176.056,177.79,391.522,1194.479,1375.605,1353.051,1381.89,1382.313,1386.147,1390.409,1357.749,1352.621,329.601,126.02899999999998,153.481,165.755,149.015,195.421,191.496,184.56,225.091,674.657,657.972,1026.43,998.478,1311.027,1222.616,1261.2979999999998,1299.205,1323.38,1288.362,1288.362,1326.316,1334.381,1142.018,635.713,395.6580000000001,78.443,73.688,86.162,109.636,87.6,34.648,52.793,72.538,58.337,41.765,59.238,110.621,708.968,1009.255,1000.609,1139.042,1069.228,1181.594,843.7410000000001,564.272,303.006,257.385,154.272,150.871,142.71,79.348,48.222,52.175,31.635,47.32,86.402,137.486,329.292,389.638,442.848,533.229,595.446,880.4730000000001,514.411,647.764,1048.011,750.897,303.205,157.833,149.911,124.854,113.346,118.88200000000002,52.151,25.97,12.791,0.0,0.0,0.0,0.0,0.0,0.0,1.752,13.296,28.32,7.031,41.493,46.543000000000006,190.31,322.508,298.05,373.672,376.146,335.782,217.857,112.067,96.08,48.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.115,49.09000000000001,260.466,294.607,250.999,419.926,831.82,1287.01,1281.847,866.868,914.827,650.381,230.347,83.933,87.279,71.502,45.117,27.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.492,55.853,96.088,285.259,383.527,225.603,387.46,420.041,218.349,119.69799999999998,119.04,56.485,6.160000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.468,221.387,219.464,643.271,558.43,795.612,648.294,496.40100000000007,870.3760000000001,517.029,649.232,620.747,625.43,654.588,163.566,202.753,137.433,76.546,111.207,61.178,88.728,89.017,136.711,93.575,302.134,516.104,359.561,852.618,592.962,511.123,675.462,506.97,504.6309999999999,366.589,387.173,441.1429999999999,230.648,215.07800000000003,179.281,195.054,106.172,89.77200000000002,74.658,48.999,41.94,48.844,49.342000000000006,42.323,47.3,123.127,318.707,413.858,355.742,460.731,587.289,725.856,666.559,596.181,532.829,586.795,509.365,688.409,654.031,239.324,192.345,83.021,34.89,19.903,4.917,0.0,32.173,48.502,71.691,115.235,184.895,458.669,344.161,148.34,156.572,236.097,80.671,54.875,77.669,98.39,20.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.448,263.459,190.443,185.957,172.904,117.463,69.805,65.821,55.604,38.76,28.316,41.182,117.746,0.0,41.744,161.067,161.736,198.477,307.356,359.45,461.138,524.033,305.89,618.323,662.383,389.405,287.517,506.432,605.565,188.785,216.48200000000003,257.551,135.858,188.785,110.381,316.889,281.371,283.772,226.274,172.404,163.393,165.646,181.893,227.38,477.63200000000006,453.13200000000006,698.374,224.49500000000003,219.969,140.988,319.838,193.309,342.251,116.61,155.205,342.589,131.402,85.194,96.2,0.0,327.814,205.333,228.013,159.071,57.78199999999999,306.256,112.021,261.837,140.694,191.911,192.098,345.751,374.541,326.761,221.32,224.736,217.642,380.659,453.5919999999999,348.393,243.104,356.083,284.817,240.399,226.087,316.728,357.437,298.07,274.323,357.437,502.514,550.894,626.512,901.522,584.726,553.992,400.321,433.42,236.307,354.944,314.268,253.662,215.66,242.19600000000003,245.588,180.91,191.149,151.33,197.026,165.159,162.883,193.611,195.887,138.983,116.337,91.98,115.168,181.789,184.058,147.75,92.203,190.866,212.423,117.667,236.112,179.03999999999996,191.509,110.535,129.326,78.22,141.799,116.131,96.185,45.557,15.984999999999998,12.470000000000002,6.946999999999999,8.955,19.457,2.834,0.0,12.830999999999998,0.0,17.229,0.0,0.0,37.956,102.07200000000002,145.999,51.77900000000001,131.211,109.72,113.687,88.01,159.047,134.477,154.044,168.445,238.735,277.364,277.775,156.239,106.87099999999998,86.145,99.499,167.326,161.726,220.535,168.961,166.054,241.023,131.266,190.743,226.653,289.159,240.632,107.07,115.235,488.187,100.947,102.308,220.979,178.33999999999995,368.14200000000005,367.582,557.8879999999999,398.792,533.129,1361.206,127.915,11.737,199.061,1152.158,488.41,854.3479999999998,247.62100000000004,562.557,739.4440000000001,1143.603,1073.795,946.656,1251.97,1265.938,826.2879999999999,624.488,1042.45,637.963,651.722,209.013,138.833,158.603,182.891,171.296,146.35,109.506,52.175,34.689,66.025,40.896,59.356,90.626,28.494,11.598999999999998,0.0,0.0,0.0,0.0,0.0,0.0,16.557,4.051,28.062,21.559,4.051,0.0,0.0,3.378,16.193,17.119,35.977,53.226,31.134,25.26,33.802,87.926,160.285,214.445,367.492,860.379,1387.057,1426.1140000000005,1352.188,1169.24,1229.377,1289.515,1379.537,614.683,864.7109999999999,905.176,818.291,1036.414,1371.66,1426.1140000000005,1066.013,1426.1140000000005,1404.386,1426.1140000000005,799.52,1281.804,1372.315,1147.068,1425.675,1029.798,1391.928,1377.864,936.082,1426.1140000000005,1426.1140000000005,1426.1140000000005,1113.468,1380.961,1206.394,1181.439,1115.096,1244.609,1087.163,1105.436,1008.165,556.804,1423.71,1376.755,1362.643,1420.992,1426.1140000000005,1426.1140000000005,1399.055,1377.433,1285.56,1209.756,1007.727,657.503,566.891,542.982,758.319,291.075,179.654,169.586,222.309,192.909,156.96,115.35899999999998,101.482,139.284,360.829,386.744,516.499,472.728,226.207,114.344,60.623,44.152,43.141,73.04,0.0,0.0,17.879,3.257000000000001,9.331,17.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.372,77.974,40.341,46.925,30.377,31.442,30.002,49.502,78.644,194.66200000000003,432.102,735.75,944.898,1096.295,1117.991,1350.158,1246.921,890.44,1370.2,1396.667,1398.769,1426.1140000000005,1426.1140000000005,1426.1140000000005,1084.829,1050.819,941.05,689.216,841.5599999999998,53.417,301.607,490.351,314.154,712.012,345.146,147.805,102.752,37.268,140.842,147.75,145.502,178.098,102.603,202.149,651.402,643.927,331.589,441.162,957.523,742.597,1078.38,1190.146,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1426.1140000000005,1041.317,802.746,1426.1140000000005,1426.1140000000005,1426.1140000000005,1423.243,1409.924,1426.1140000000005,1426.1140000000005,1390.941,1346.881,1245.867,1023.537,1110.316,843.6389999999999,1189.188,1426.1140000000005,1232.7199999999998,1407.016,221.572,576.175,782.349,579.904,845.451,716.517,727.15,433.017,168.224,51.74499999999999,52.062,28.515999999999995,3.636,11.024,20.44,13.348,26.889,92.673,152.149,174.001,311.661,143.696,133.641,96.169,68.743,47.146,57.956,45.28699999999999,56.6,60.85,110.629,165.626,43.303,5.774,16.508,19.254,28.638,33.94,49.81,99.605,96.097,275.237,377.83,814.639,319.072,205.57,781.2190000000002,1359.153,902.051,793.732,1113.551,1426.1139999999998,1354.654,1426.1140000000005,810.6179999999999,707.918,1426.1140000000005,1145.476,698.374,1275.481,854.264,956.363,1272.989,996.6,856.2460000000001,729.812,795.65,1067.282,1404.287,1426.1140000000005,1303.566,1058.844,1077.973,1272.675,1070.994,1106.548,894.979,739.677,718.1960000000001,750.086,503.997,446.285,393.555,383.217,340.689,327.652,285.984,326.761,263.897,471.764,825.0019999999998,1092.816,927.01,1267.435,1308.057,1370.328,1352.086,1308.271,1230.998,1129.324,1210.664,1186.2620000000002,1247.266,1279.802,230.502,32.802,4.192,0.0,5.684,0.0,0.0,0.035,5.584999999999999,88.878,0.0,25.053,34.519,65.096,50.162]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3665677015887053,0.3121884968889169,-0.7717349420422601,-1.00000631691987,-0.2426170999020877,0.0,0.0,0.0,-0.0,0.0,0.0,0.9611319920406808,-0.1681785161555225,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.8985660591895391,-1.00000631691987,0.0,0.0,0.4717823189412842,1.00000631691987,0.3382331575123969,-0.1251287072423486,-1.00000631691987,-0.8892233347019992,0.0,0.0,-0.0,0.889138056283756,0.7543413031805691,0.1665424339092258,-0.3016297653264268,-0.6672309781750418,-1.00000631691987,-0.0454912984428792,0.0,0.0,0.0,0.0,0.4589273870060957,-0.5107356053188465,-0.0,0.8100154764536811,1.00000631691987,-0.1406335870629481,-0.4538296326711096,-0.2700356905972647,-0.9004200751713464,-0.2494362149016139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4125043428824105,-0.3412621205900003,-0.1178105555731025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2318688607435014,-0.2580461766842488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526989040144025,0.3387448280218565,-0.4154353937020308,0.2288272638261583,0.0,0.0,0.0,0.226827958687344,0.5063769306086352,0.6845361801585547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3529168377499131,-0.7484255077224345,-0.6443605697861722,-0.2182369476643189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0352452544139477,0.2877199077729699,0.1878557215501721,-0.1447395849783645,-0.4035564258867376,0.1566880389122264,0.5187012412747544,0.4318056915448027,0.2768642809765958,0.4078203467989008,-0.3560879315245886,-0.3976658981080825,-0.8400745396544644,-0.4205268311171473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2743501468683869,-0.0073149932093111,0.3123874798648179,0.5399166166577177,0.147907520293105,-0.3849215122706168,-0.5177600202141437,0.0,0.6520198351283913,0.7011275701967721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.2196329869555604,-0.2444268974448059,0.2437920469978838,-0.2713148668709137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7443005590474084,1.00000631691987,0.0657149174062727,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0570417864249391,1.00000631691987,0.7529736900287419,-0.3869492435488456,-0.5156501689776065,-1.00000631691987,-0.1117526294178958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.4145762925997283,1.00000631691987,0.3954391838539528,-0.568595432866934,-0.949091942768706,-0.4966709832285777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6704210227093269,1.00000631691987,0.1395944537443542,-0.6542118063232367,-0.4063832475285051,-0.953760146552541,0.0,0.0266510849309876,-0.0296610972489813,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5950033163829316,1.00000631691987,0.2150121600707495,-0.491153153722245,-1.00000631691987,-0.5231988882221029,0.0,0.0,0.0,0.0,0.0,0.0,0.0907646631502479,-0.1010107071791794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6497331101354978,1.00000631691987,0.1602823663181832,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3693629386311234,0.2933009064780013,-0.0531695145447079,-0.6843056125833044,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3019582451596601,1.00000631691987,0.4387985218407504,0.0692587094532705,-0.5422096585704811,-0.7287072423486308,-0.743438299485171,0.0,0.0,0.2764442058052493,-0.3076529484223492,0.0,-0.0,0.0,-0.0,0.0,0.0384921512270616,0.0,0.0,0.0,0.0,0.0,0.0,0.5444995420233094,0.0621016392407062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3394965414863712,-0.0031647768548055,-0.1957076529484223,-0.2910015476453681,-0.6058715770190455,-0.0,0.0,-0.0,0.0,0.0,0.6659770695808723,0.9818420138340545,0.1621995514986892,-0.5018192729225229,-0.8927197498499732,-0.6198161776317868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.0786014339408104,-0.8656106882284197,-1.00000631691987,-0.0701399197751176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0796310918795995,1.00000631691987,0.2017718960234989,-0.4340260888790626,-0.5758598907172863,-0.4161807902466757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5984365623322068,0.1723729509491172,0.1006980196456207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3974858658917911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.541028394554815,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0625406651716622,1.00000631691987,0.3625975174504911,-0.2007074950254256,-0.7464483118031647,-0.5809134266131833,-0.0579577398060705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3884621458576798,1.00000631691987,0.4215501721360665,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0003095290736237,-0.0003442721329079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.6801553962287988,1.00000631691987,0.1164176747417959,-0.5699030352799975,-0.8779160481349294,-0.4566438204731373,-0.0767442594990682,-0.0181895707652948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.1843529894823284,-1.00000631691987,-0.8299990524620194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1071791794321088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1097596411989513,0.0199835760083383,-0.0317583146457787,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7497078424560184,1.00000631691987,0.0603076339976627,-0.9342598149142476,-0.4855153027383847,-0.5945800827516503,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1119421370139919,-0.1245822936736047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8804112314835286,0.9296105618900224,-1.00000631691987,-0.9225292947158964,-0.0918227472284514,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.4578092921891286,-1.00000631691987,-0.5565427497552193,0.9376172578250844,-0.9336976090458292,-0.1097691165787561,0.0,0.0,0.0,0.0,0.0,0.0,0.2717728435614794,1.00000631691987,-0.313464514702631,-1.00000631691987,0.0898076497899624,-0.2018287483023277,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7783835002052998,0.5187265089542339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1758409399576766,0.3370676857964056,-0.6634092416537696,-1.00000631691987,0.2561100407441332,-0.4529326300495878,-0.1830295947695903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9485297369002874,0.8614920564732637,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.7018540159818072,0.324667572091848,-1.0000063169198696,-0.1424023246265121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.348201257067054,-0.3875114494172641,0.0,0.0,0.0,0.0,0.0,0.4256151100723286,-0.473661602602571,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1950601686617605,0.6240169293452512,-0.2825653011591548,1.00000631691987,0.1771264331511954,-0.9669530337007676,-0.972044471115884,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2289062253245317,1.00000631691987,0.5811092511291495,-0.5293010328163987,-1.00000631691987,-0.4850478506680142,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8166956192160703,0.2407220239411263,-1.00000631691987,-0.1767853194782224,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7453649600454818,0.5780613372919364,0.4865954960361328,-0.4770506301127569,-0.2381099775749344,-1.00000631691987,-0.2991914342566564,0.0,0.0,0.0,0.0,0.3564100944379521,1.00000631691987,-0.1875461924765484,-1.00000631691987,-0.3219891980670225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8100154764536811,1.00000631691987,-0.2651748207573987,-1.00000631691987,-0.7491772211869492,0.0,0.5334101891917501,-0.5936293863112346,0.0,0.0,0.0,0.6202615204826126,1.00000631691987,0.1897507975111335,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.2853605382015729,-0.3175768295379173,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.2085404756640662,0.7477527557562932,0.8537254034932567,-0.0169103944916458,0.0,0.0,0.0,0.0,0.0151953507469757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.492527083793942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4425634060831938,-0.8601939294400051,-1.00000631691987,-0.1541581125043429,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7345314424686522,0.5305328321910237,0.5449575187138751,-0.9888853794889612,-1.00000631691987,-0.0254666624553867,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.3789614983733931,-0.7915258519945674,-0.8438710084962572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-1.00000631691987,-0.6274912352736804,0.1088152616784056,-0.507959319036038,0.0,0.0,0.0,0.0,0.3691892233347019,0.4434509333249108,-0.9043807839297558,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0939357569249234,0.3113009696472,-0.1394396892075424,-0.31154417106219,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0729572660370803,-0.0811913710874577,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.209532232083636,1.00000631691987,0.4512491709042671,0.149234073465778,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.4730614952149332,0.7359527494393733,-0.6730899213543476,-0.6724140109282714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2436751839802912,1.00000631691987,-0.9567638419506648,-0.4273175199772591,0.8985660591895391,-1.00000631691987,0.0,-0.0,0.0,0.8100154764536811,1.00000631691987,-0.3277281197688007,-1.00000631691987,-0.6866239221755471,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6864596822589305,0.3744859606455892,0.7490729920090963,-0.1684185591105776,-1.000003158459935,-0.8459334828337702,0.0,1.00000631691987,0.5526136255961592,-1.00000631691987,-0.7278892012254824,0.0,0.0,0.0,0.0,0.0,0.8469947253719086,0.9630270680016424,-0.6229019929882189,-1.00000631691987,-0.3914500489561289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7299674678626702,1.00000631691987,0.080044850131076,-0.2643125611951612,-1.00000631691987,-0.7500394807491867,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.72702378320331,1.00000631691987,0.0829885347904361,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,-0.0,0.8923186254382363,0.9177031679353146,-0.2635513723508417,-0.3813714033037491,-1.00000631691987,-0.3694292662897571,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0611920027794447,-0.0681027131170841,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4060231830959224,-0.4518619121316445,0.7950885948011749,1.00000631691987,0.0149237231925713,-0.0846246170367328,-0.5923028331385616,-0.2387321941821167,-0.870711601023341,-0.2279871134834654,0.0732731120305738,-0.0815451186001705,0.0,-0.0,0.0,-0.0,0.8585262625943589,0.951495530779192,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,0.5182116799848394,0.3282776917974795,-0.942051735573734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1921701778212943,-0.2138656391143678,0.0,0.0192287040838886,0.1663939862922838,0.0484191908025646,-0.2604623985344746,0.0,0.2386153311645241,0.7592242822399797,0.812182179969047,-0.7315151132307885,-0.8155111967404693,0.473806891759578,-0.9946274596506742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0454597138435299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4588705347272669,-0.5612646473579482,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2037869934619879,0.5385647958055652,-0.2279302612046366,-0.3868134297716433,-0.2114115157449227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0295505511512586,-0.0328858848425507,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4919175010264995,-0.5474495436025394,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.4437762546982091,1.00000631691987,0.3658981080824989,-1.00000631691987,-0.5005179874293294,-0.5134518808628912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476011496794163,0.0365907583462303,-0.0936988724298032,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.7618615962856511,0.3679795331796216,-0.7557752439910299,-0.5351189160165504,-0.3711222008148827,0.0,0.0,0.0,0.0,0.0997346893654654,1.00000631691987,0.7102807870882157,-0.8929913774043776,-1.00000631691987,-0.1213606645399703,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0200056852278828,0.0723224155901582,-0.102751018603329,0.0,0.0,0.0,0.0,0.0,0.0468146931556173,1.00000631691987,0.7632007832980638,-0.2533590221408041,-1.00000631691987,-0.7609930198035437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6640188244212122,1.00000631691987,-0.5306875967278354,-0.415628059758062,-0.6398692397586936,-0.265695966646663,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1810208142509712,1.00000631691987,0.6289946622027099,-1.00000631691987,-0.4859606455892107,-0.14201067559458,-0.3863775623006222,0.636312813871956,-0.7081456681721991,-0.0,0.0,0.0,0.1577398060705599,0.6291715359590663,1.00000631691987,-0.5102997378478253,-1.00000631691987,-0.4783392817662107,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.162158491519535,-0.1804649253024225,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.5154164429424213,-0.5736015918638072,0.067859511702094,-0.0627965004263921,-0.012725435077856,-0.0,0.0308802627838665,-0.0343640440921006,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.061469947253719,-0.0684090837307728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.454688733773412,0.6819588768516471,0.6733741827484918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000631691987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0590221408041439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4720728972552983,0.4317235715864944,-0.2303243738353179,-0.7308297274249076,-1.00000631691987,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0646884179274186,0.4218344335302106,-0.0929850604845077,-0.4484602507817188,0.0,0.7330911847383216,-0.8158491519535074,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.5059189539180695,-0.5630333849215122,0.0,0.0,0.6851962982849562,-0.2887211395723445,0.9368623859006348,-0.8760557152332522,1.00000631691987,0.2345788193676763,-0.2031805691544802,-0.0715043744670098,-1.00000631691987,-0.7396639398629228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0043871008496257,1.00000631691987,0.8056252171441205,-0.325498247054736,-0.7920027794447427,-0.6624806544328985,-0.2343703610119705,-0.0,-0.0,0.0,0.0,0.0,0.0,0.6259056883863429,0.9526957455544676,0.2314203594327405,-1.00000631691987,-0.2398881905183032,-0.7744638514260447,0.0,0.3481222955686807,-0.3874230125390859,0.0,0.0,0.0,0.8843150879631092,0.8212659107419222,0.1044376362085846,-0.5647294779065728,-0.8292915574365939,-0.6203373235210511,0.0,-0.0,0.0,0.0,0.7057136540222987,1.00000631691987,0.1043018224313824,-0.2146742048577113,-0.0836391775370329,-0.8809386942926628,-0.8351031237168756,0.0,0.0,0.0,0.0,0.0,0.4316351347083162,0.8597959634882032,0.5185875367170967,-0.4395502353052651,-1.000003158459935,-0.5748018066390828,0.0,0.0,0.0,0.0,0.0,0.0,0.2559994946464104,1.00000631691987,0.5540128233473358,-0.9897823821104828,-1.00000631691987,-0.024569659833865,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3107387637787814,1.00000631691987,0.4992767126748997,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8348725561416254,0.9751460787719908,-0.4585357379741637,-1.00000631691987,-0.5558163039701841,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0584978364549445,-0.0651021761788951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1429676889548656,0.6670446290388806,1.00000631691987,0.0,0.0,0.0,0.0,-0.0175641956981775,0.0157828242948738,-0.8434003979659518,-1.00000631691987,-0.1709516439783961,0.0,0.0,0.0,0.0,0.0,-0.0,0.0794700104229177,0.0,0.0,0.0,0.0,0.0,0.3912257983007485,0.3722181864123053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9671046397776444,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6111462051103882,1.00000631691987,-1.00000631691987,1.00000631691987,-1.00000631691987,-0.1954518176936925,-0.7104702946843119,-0.0,0.0,0.0,0.0,0.0,0.0,0.8465177979217334,0.1946590442500236,-0.3173399450427971,-0.6040238779571081,-0.2373519471905498,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0245064906351662,-0.0272733015381699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.7727109061621553,-1.00000631691987,-0.2416379773222576,0.8556962824926566,-0.0800037901519219,-0.7255645747133698,0.0687280881842013,-0.2232146805217775,0.0,0.0,0.0,0.0,0.0,0.1646568333280692,-0.1832443700451659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0213417137803606,-0.0237484602507817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3758662076371561,-0.1019203436404409,-0.3163797732225766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6283124348567638,1.00000631691987,0.1817030415969173,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1777739174378572,1.00000631691987,0.3231830959224281,0.3090584630933956,-0.5296074034300875,-0.3888032595306528,-0.8324563342913995,-0.263488203152143,0.987802027731278,0.198079656359559,-0.4068664918985503,-0.9128896749944726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.5051640819936198,-0.78254950885948,-0.7266447680111177,0.0,0.0,0.0,0.0,0.9640093490414072,0.8460124443321436,-0.2190328795679226,-0.9942800290578312,-0.8010422917785287,0.0,0.1262499605192508,-0.1405009317456808,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0516629291557436,0.5291241590600423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1273427876567385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4322036574966046,-1.00000631691987,0.0,-0.0,0.0,0.0,0.0,0.0,0.6549477274880768,0.8949433056441679,0.2115883895012791,-0.0298442879252076,0.0753545371276965,-0.4410157607150753,-1.00000631691987,-0.5733362812292726,-0.0,0.0,0.0,0.0,0.4228546160891949,1.00000631691987,0.3871608603644862,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.374937620416285,-1.00000631691987,-0.6394144215280628,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0441426360506616,-0.0491266858279902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1106376930608635,0.0,0.0936799216701936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0916490319320299,0.0,0.0,0.0,0.0,0.0,0.0,0.2439310192350209,1.00000631691987,0.4441173683711821,-0.1498973500521146,-0.6524367518398029,-0.7329206279018351,-0.4791004706105302,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.225454028615647,1.00000631691987,0.5845582893780992,-0.2550709074255393,-0.87911942137014,-0.8801680300685386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2713969868292221,1.00000631691987,-0.0187454597138435,-0.3961814219386627,-1.00000631691987,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2699535706389564,0.110757714538391,-0.4236916079719529,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0914847920154132,-0.1018129560026531,0.1795300211616815,-0.1997978585641641,0.0,0.0,0.0,0.0,-0.0,0.3374467009885979,-0.3755440447237926,0.0,0.0,0.0,0.3247939104892454,-0.3614604718739142,0.0,0.0597201604497647,-0.0664634724108524,-0.0,0.0,0.0,0.0009728056599602,1.00000631691987,-0.1139730267521556,-1.00000631691987,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5813840371434889,1.00000631691987,0.2286314393101923,-0.4602476232588989,-1.00000631691987,-0.5541044186854489,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2885821673352073,0.5239853447459019,0.4718296958403082,0.5256214269921986,-1.00000631691987,-0.054101260225514,0.0,0.0,0.0,0.4663939862922838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.480780771295916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6559394839076466,-0.8842803449038248,-0.4741385300527462,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.099996841540065,0.1040396702567827,-0.2270680016423991,-0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8985660591895391,-1.00000631691987,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2084899403051072,1.00000631691987,-0.9292978743564638,-0.415624901298127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.1458924228546161,1.00000631691987,-0.684223492624996,-0.5384005558889485,-0.0526357348157038,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.529383152774707,-0.2659991788004169,-0.6072297147910678,-0.6117463124980259,0.0,0.0,0.0,0.0,0.0,0.0,0.4977195919269764,-0.4006759104260762,0.6639082783234894,-0.6281703041596917,-0.2639209121632292,0.0,0.0,-0.0,-0.0,0.0,0.8100154764536811,1.00000631691987,-0.4057168124822337,-1.00000631691987,-0.6086352294621142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8865196929976943,0.9234989419159216,-0.2802564669467167,-1.0000063169198696,-0.7340955749976311,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0200593790467767,-0.0223239948201257,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1359148479201541,-0.1512586462840718,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4124664413631913,1.00000631691987,-1.00000631691987,-0.5719244496383563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3305896844698525,0.076753734878873,-0.3766431887811503,-0.0766874072202394,0.3544676415779665,-0.3944821704936673,0.0,0.0,0.0464104102839455,1.00000631691987,0.7636019077098007,-0.1668456460629797,-0.4222260825621427,-0.7372192918732826,-0.5170841097880673,-0.1709800701178105,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2545087015571207,-0.2085625848836107,1.00000631691987,-1.00000631691987,-0.1875683016960929,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4063990398281797,0.4036164366255014,1.00000631691987,-0.4958750513249739,-0.7461672088689555,-0.7723160986702883,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0520103597485865,0.0354884558289378,1.00000631691987,0.7225135024162218,-0.8737531979406841,-0.699804175484034,-0.4407978269795647,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.8965730709705946,0.9134455639430212,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.388939073307855,-0.4328448248633966,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3125201351820852,-0.3478001326553173,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.940093490414074,-1.00000631691987,0.7991566911973721,-0.96363349230915,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.373364707368687,0.5657275512460125,-0.6935156817535769,-0.351593443037175,0.0,0.2174346988408451,-0.2419822494551656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4484918353810682,-0.0263004958782097,0.0564353621174315,-0.535627428066075,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.332282618994978,-0.3697956476422097,0.2353242159123211,-0.2618900224250655,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.00000631691987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6118505416758788,0.1981649347778023,-0.8221597549035089,0.0509143741511638,-0.4381478790941537,-0.1866523483149616,-0.4329616878809892,-0.0045387069265026,-0.1865575945169135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.702994220018319,-0.782356842803449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0222829348409715,-0.0247970689491803,0.0,1.00000631691987,-0.821768105871577,-0.2911310445027004,0.0,0.6250465872840403,-0.6956097406904393,-0.0,-0.0,0.2544897507975111,-0.2832222608256214,0.8100154764536811,1.00000631691987,-0.5116136571807587,-1.00000631691987,-0.5027383847635892,0.0,0.4629386311234642,-0.1425191876441047,-0.372679321562806,0.0,0.0,0.0,0.7519629828495625,-0.1512239032247875,-0.6856321657559774,-0.0,0.4302864723160987,-0.4788635861154101,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4634818862322731,-0.5158049335144184,0.0548971921291178,-0.0610940905214617,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.581175578787783,-0.6467862670162029,0.5909794384258236,-0.6576955876314708,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5597170019898297,0.4771517008306749,-0.6714222545087015,-0.482502131960456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8159091626922712,-0.9080161713148668,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.2837497236347556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1384479327879726,0.0834970468399608,-0.2702630997125801,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4730267521556488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4742743438299485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000631691987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0241369508227788,0.1561384668835475,-0.2548687659897034,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985660591895391,-1.00000631691987,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4435267363633492,-0.4935978017118852,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0744354252866302,0.7316288177884462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3054483433877641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6838381605129339,-1.00000631691987,-0.9980259625406652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.00000631691987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000631691987,0.0,0.1700799090363538,-0.3021730204352358,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985660591895391,-1.00000631691987,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6885284735163134,1.00000631691987,-0.1387416695619216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2461545750292157,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000631691987,-1.00000631691987,-0.0670098859795962,0.3415558573639493,0.4561447838034174,0.3616784056094248,0.1830769716686143,-0.1431666719307665,0.038571112725435,-0.1379552130381226,-0.279946937873093,-0.067467862670162,0.0,0.0932819557183917,0.1954391838539528,0.4272006569596664,0.2778465620163607,0.0,0.0,-0.0422412431698303,-0.2432740595685543,-1.00000631691987,-0.7288367392059631,-0.0534285082593727,-0.0534285082593727,-0.0534285082593727,-0.0534285082593726,-0.0,0.1822968320646852,0.3228356653295852,0.2137456176368403,0.0521588073655285,-0.000783298063864,-0.0972173967973216,0.0403335333691292,0.0184201383405451,0.1456681721992356,0.1558826316288177,0.4248318120084646,0.3200909636461261,0.0218186412305359,0.0,-0.0,-1.00000631691987,-1.00000631691987,0.3200056852278828,-0.4041123148352863,0.7704115473295221,-0.865007422380847,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4619310824042197,-0.0994883294905404,0.5260288683238052,-1.00000631691987,0.276017813714033,-0.3071760209721739,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.9564385205773664,0.2547171599128265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0155648905593632,0.2393354600296895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3439657622943053,-1.00000631691987,-0.4591926976406303,-0.5551561858437826,0.0,0.0,0.0,-0.0,0.0,0.0,0.0519503490098228,-0.0444142636050661,0.6784593032437383,0.4230567575250307,0.5021288019961467,0.1943368813366602,-0.8681090300369538,-0.2405388332649,-0.5952180916585073,0.2807934051356558,-0.5030605476769527,-0.1199235652695745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2184422475600897,-0.2431035027320678,0.6950412179021509,0.3744701683459145,0.2110103913331859,0.5295000157922997,-0.6986797637471969,-0.8292031205584156,-0.4864723160986702,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5070939010138655,-0.5643378288746408,-0.0,0.6942137013991977,0.4047597991219481,-1.00000631691987,-0.2230314898455513,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.672578250844888,-1.00000631691987,-0.3417737910994599,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1445816619816177,-0.1609045829253655,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4663181832538454,-0.5189602349894191,0.0,0.0,0.8985660591895391,-1.00000631691987,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.2675689333880799,0.8662676478948864,0.6761852120905846,-0.289532863775623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2601623448406557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8244622721960773,-1.00000631691987,0.0,-0.0608729983260162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1787340892580777,0.0312940210353431,-0.3627554404472379,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6174504911405199,1.00000631691987,0.1925649853131613,-0.5264173588958024,-1.00000631691987,-0.4879378415084804,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.8100154764536811,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.1486244906983354,-0.165402229872714,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3216449259341145,0.6251350241622184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3815514355200404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4156880704968257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3452228293484097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526231009759641,-0.3521745996652032,-0.2189728688291588,-0.2393259846498847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8100154764536811,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5101607656106881,-0.4378257161807902,-0.129926407883516,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6015792299674678,0.2214964783171725,-0.1211206215849151,-0.3100881210321847,-0.4476706357979849,-0.0371150626954297,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0165503300590632,-0.0184201383405451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0146836802375161,-0.0163418717033574,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.222456650137393,1.00000631691987,-0.1465146394617984,-0.3624806544328985,-0.2716875651432361,0.0470452607308676,0.1492909257446069,-0.535128391396355,-0.240930482296832,-0.0222260825621426,-0.0,0.0,0.0,0.0,0.6935535832727961,0.8891317393638861,0.1499163008117242,-0.5480938694292663,-0.7263415558573638,-0.646928397713275,-0.0068349072992009,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0169735636903445,0.6289599191434256,-0.4019993051388143,-0.316853542212817,-0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.0996304601876125,-1.00000631691987,-0.9147215817567356,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3549729951675563,1.00000631691987,0.2313540317741069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3414800543255109,-1.00000631691987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.429089416000758,1.00000631691987,-0.5328069233441773,-0.3859701209690155,-1.00000631691987,-0.095574997631155,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0717538928018698,1.00000631691987,0.7382584251918765,-0.7278165566469789,-0.8693913647705378,-0.417147278986766,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2285809039512333,-0.1324468589115947,-0.1219386627080635,0.0,0.0,0.0,0.0,-0.0,0.0,0.3797100533779728,1.00000631691987,0.4303054230757083,-0.8120653169514545,-0.969928302959477,-0.2323647389532863,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1467388901171788,-0.1633050124759167,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.1330596001389722,0.4052304096522536,-0.2225450870155711,-0.1379078361390985,-0.138132086794479,-0.0813461356242696,-0.0191213164461008,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8837528820946906,-0.2393544107892991,-0.7441647452702063,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0421812324310666,-0.0469441900129496,0.0,0.1428066074981838,-0.0116231325605634,-0.1473042544455323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.2061684722529294,-1.00000631691987,-0.8081835696914184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1156975458766305,-0.1287577777075897,0.0,0.0,0.0,0.0,0.0,0.7154985629007296,1.00000631691987,0.0945169135529515,-0.3111177789709737,-1.00000631691987,-0.7032342629733742,0.0,0.0,0.0,0.3158017750544834,-0.3514513123401029,0.0,-0.0,0.0,0.0,0.0081835696914184,1.00000631691987,0.8018319067622627,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.3508417295726603,0.1248665550677489,0.1940905214617352,0.6042702378320332,-0.7257382900097912,-0.6921607024414895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.071055873156249,0.9671077982375794,0.7718549635197878,-0.3049903666971984,0.0316288177884463,-0.8273112030573891,-0.9172578250844888,0.0,0.0,0.0,0.0,0.0,0.3620511038817472,1.00000631691987,0.447961214111999,-0.1095985597422696,-1.00000631691987,-0.9047503237421431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.8100154764536811,1.00000631691987,-0.1876251539749218,-1.00000631691987,-0.8267268879694261,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4079024667572091,-0.1105018792836613,-0.3434540917848457,0.0,0.0,0.3679732162597517,0.0324879188907488,0.8203215312213764,-0.2039954518176936,-0.4913426613183411,-0.4984713053914911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2748333912384321,0.1821389090679384,0.7430719181327184,0.4619026562648052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.3336312813871956,-0.9231988882221028,-0.7554341303180568,-0.0020909004769274,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2849057199709421,0.613657180758662,-1.00000631691987,0.0,0.0,0.0,0.4051893496730994,1.00000631691987,-0.0186538643757303,0.3750228988345283,-0.4235431603550109,-0.5743090868892328,-0.5417422065001105,-0.4229398945074382,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2297495341271596,0.4561479422633523,0.4214301506585389,0.7026941663245001,0.0,0.0,0.0,-0.0,-0.960541360032848,-1.00000631691987,-0.0538106819114999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6468462777549666,-0.1644768011117779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3794194750639588,0.7200467452070369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2114999526231009,0.0,0.0,0.0,0.0,0.0,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8100154764536811,1.00000631691987,-0.0968857585041533,-0.9272511923186254,-0.990221408041439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4715264836865543,-0.5247560089700262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2042923470515776,-0.0990493035595843,-0.0859859132686901,-0.0423202046682037,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4725624585452133,0.299308297274249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1768674394365307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5019614036195951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4323994820125706,0.0,-0.0407409747007359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9841034711474684,0.7533653390606739,-0.3774517545244938,0.012283250686965,0.0215849151953507,-1.00000631691987,-0.674590189823442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3971889706579072,-0.4420296263541896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5607245507090742,0.6942484444584821,-0.4735005211458892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0136856068980764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4687028205047218,0.498127033258583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.124421212216923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1118000063169198,-0.3258330438078393,-0.365256940715707,-1.00000631691987,-0.3232620574208016,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7226903761725783,1.00000631691987,0.087321941821168,-0.012873882694798,-0.947465335902214,-0.9483307539243864,-0.1056852278828843,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1024825495088594,0.0,0.0,0.0,0.0,0.7075329269448217,1.00000631691987,-0.8405577840245096,-1.00000631691987,-0.1737942579198382,0.0,0.0,0.0,0.0,0.1936041186317551,-0.2154606613815103,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1744701683459145,0.0,0.0,0.6355421496478316,1.00000631691987,-0.8290736237010833,-0.7858058810523989,-0.3994788541107356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0377246454628723,0.9531537222450334,0.0,0.0,0.0,0.0,0.8191434256656454,-0.2394617984270869,-0.3943526736363349,-0.8742648684501436,-0.5062790183506523,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0314203594327405,0.5931745680806039,-0.6951075455607846,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1224850762768074,-0.136312813871956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5021635450554309,0.4639714475221881,-0.1608603644862765,-0.4423233631281387,-0.4720223618963393,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7036701304443952,1.00000631691987,0.1063453460092858,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0072612993904172,0.6933893433561795,-0.1974384889927671,-0.0266763526104671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2039638672183443,0.0483718139035406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0318467515239569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3246707305517829,0.4714759483275954,0.2405609424844445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0503237421433309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000063169198696,-1.00000631691987,-0.014345725024478,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1676952717854773,-0.1866270806354821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.4051767158333595,0.0800890685701651,0.1314298348125454,0.0941726414200435,0.2697482707431856,0.5689081204004928,-0.7155554151795583,-0.8812355895265468,-0.1276554751902972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2402861564701051,0.5314898455513092,-0.0560500300053693,-0.3547455860522409,0.1995799248286535,0.2049903666971984,-0.3228167145699756,0.0667066738258425,0.4556583809734373,0.7705063011275701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2090047692745017,-1.00000631691987,-0.8053441142099111,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9301032816398724,0.8799153532737436,-0.620340481980986,-0.5827326995357064,-0.267369950412179,-0.5439152269353463,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.650121600707495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7661160418180095,0.0,0.0,0.0,0.0,0.0,0.0,0.2207416063927229,0.1730425444553235,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,0.2059347462177441,0.6634060831938347,-0.0660212880199614,1.00000631691987,-0.4395091753261109,-1.00000631691987,-0.5748428666182369,0.0,0.0,0.0,0.0,0.5779413158144089,0.1802848930861312,0.051789267553141,1.00000631691987,-0.3051767158333596,-1.00000631691987,-0.7091721676510533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1361485739553393,0.7182653738037332,-0.9508701557120748,0.0,0.0,0.0,0.0,0.0,-0.0,0.26805533621806,1.00000631691987,0.2470452607308676,0.2949117210448185,-0.1704999842077003,-0.7454628723034648,-1.00000631691987,-0.0983891854331827,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.365550677489656,1.00000631691987,0.4444647989640251,-0.1344840655696282,-0.1449859448532895,-0.4547108429929566,-1.00000631691987,-0.2801711885284735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0206721202741543,1.00000631691987,0.7449512017940052,0.0443953128454565,-0.3421085878525631,-0.7829695840308266,-0.8892770285208931,0.0,0.0,0.0,0.5050061589968731,1.00000631691987,0.305009317456808,-0.1997947001042291,-1.00000631691987,-0.8145541833801838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5297905941063137,-0.0406651716622974,0.2450143709927039,-0.8216070244148953,0.0,-0.0,0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.0891506901234957,-1.00000631691987,-0.925201351820852,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4350146868386974,0.2572186601812956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3209974416474527,0.1336060137077161,0.0,0.0,0.0,0.0,0.1072328732510028,0.5559521177473864,-1.00000631691987,-0.0327595464451533,0.2798237579356306,-0.7551277597043681,-0.5378762515397492,0.0,0.0,0.0,0.7314140425128707,-0.1232209974416474,0.1893212469599823,1.00000631691987,-1.00000631691987,-1.00000631691987,-0.014345725024478,0.0,-0.0,0.0,0.0,0.8100154764536811,1.00000631691987,-0.4792362843877325,-1.00000631691987,-0.5351125990966804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4125011844224756,-0.4460377120116231,-0.0130318056915448,0.0,0.0,0.0,0.0,0.0,0.0,0.0362370108335175,1.00000631691987,0.2511196740469347,0.5226587915732289,-0.9551940873630016,-1.00000631691987,-0.0591547961214111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8100154764536811,1.00000631691987]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=316.61 dispmode=follow kwhstored=755.69 kwhrated=755.69 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1426.11 pf=1 yearly=wind_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=356.33 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=2503.6227 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
