clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.328,19.188,27.086,83.232,19.087,44.603,66.727,71.841,35.895,2.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.606,42.173,59.032,2.329,126.721,45.312,164.54,113.153,59.741,5.113000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.704,113.557,150.87,63.943,113.71,113.406,92.649,80.447,42.223,3.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.119,169.805,241.08899999999997,285.59099999999995,302.551,294.55199999999996,259.113,198.612,108.242,21.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.599,179.829,253.037,297.387,313.587,302.5,264.53,201.65,109.254,20.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.689,150.82,236.431,211.877,239.519,247.063,248.025,188.183,101.863,19.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.652,64.196,229.394,263.112,235.621,225.597,190.157,97.205,51.336,5.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.816,153.453,40.502,53.362,119.431,138.365,113.355,73.461,38.983,4.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.639,155.275,83.232,177.045,138.669,64.753,83.029,69.461,35.996,17.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.339,77.46,124.797,213.902,124.139,162.11,164.641,132.847,74.119,13.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.612,180.639,252.834,296.324,312.322,302.551,267.213,208.029,123.481,30.426999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.385,171.222,240.27899999999997,291.362,309.183,302.298,267.871,202.814,120.595,29.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.764,169.29899999999998,238.406,219.926,244.126,222.002,200.33400000000003,159.831,94.826,22.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.731,72.803,131.936,168.185,192.689,176.842,104.597,85.156,48.046,7.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.201,43.489,202.004,251.822,290.856,288.527,257.745,201.245,117.304,29.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.082,155.883,219.876,185.955,218.56,284.578,171.982,78.574,43.995,7.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.36,166.818,243.519,296.779,308.069,300.171,266.555,209.75,122.823,31.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.739,170.615,246.86,292.375,310.601,302.804,271.769,212.788,125.0,33.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.89,179.12099999999998,251.214,294.147,322.245,313.993,279.06,213.446,131.328,35.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.422,174.919,244.582,286.401,302.045,292.982,261.188,205.953,124.797,33.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2,50.577,76.6,43.742,126.822,33.819,35.287,0.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.631,54.728,154.667,165.198,311.866,305.13300000000004,144.188,125.101,72.752,16.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.061,54.627,63.487,158.009,333.383,327.763,292.526,230.913,139.327,39.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.536,183.93,256.327,299.715,317.789,310.094,277.744,220.18,137.91,40.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.587,175.779,244.532,286.603,303.867,295.564,265.39,211.775,132.391,39.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.805,121.051,139.53,207.117,231.874,222.205,202.308,148.795,91.13,26.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.778,146.668,142.112,263.973,278.503,202.055,28.048,196.436,116.039,32.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.77,28.605,43.135,66.677,52.653,36.553,37.059,14.378,7.392,0.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.637,182.26,253.746,297.944,315.967,308.93,279.515,224.635,138.264,43.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.435,175.627,245.746,287.869,305.487,299.209,269.44,172.944,115.077,43.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.808,76.093,129.556,131.126,168.691,159.325,143.833,103.483,63.487,18.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.586,183.728,260.378,305.032,323.865,318.245,285.844,230.406,143.479,47.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.89,178.867,248.126,290.754,308.12,303.361,274.706,222.35700000000003,143.428,48.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.282,72.246,169.451,210.56,240.27899999999997,235.36799999999997,202.764,58.07,41.97,27.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.348,173.501,243.317,317.03,316.777,290.248,236.026,148.94700000000003,52.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.146,160.388,239.924,320.473,270.808,304.424,298.855,232.128,89.712,43.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.249,58.728,44.249,66.677,44.147,184.335,167.881,121.861,42.325,5.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.291,21.264,33.262,119.026,143.276,66.727,96.648,42.122,25.567,48.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.96,19.947,77.359,151.529,138.973,173.856,190.006,229.141,148.136,53.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.808,42.679,79.84,297.336,111.583,110.976,125.962,94.775,2.329,49.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.883,119.481,258.252,308.272,325.435,323.865,294.298,239.57,155.072,58.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.556,98.572,196.739,269.542,312.221,330.092,323.207,293.843,240.178,160.388,61.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.708,95.028,189.601,257.998,299.716,317.587,312.778,294.147,233.09,154.769,59.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986,99.888,196.79,273.946,307.107,323.91599999999994,272.124,258.049,197.802,156.186,33.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,55.488,127.025,179.526,204.384,241.24,255.315,169.805,149.352,105.862,35.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.43,89.408,179.272,251.214,295.058,313.2830000000001,308.474,281.287,227.369,145.504,56.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.315,18.884,59.893,83.789,89.357,108.191,68.904,59.791,63.639,23.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.468,65.31,116.19,150.415,227.47,259.923,203.371,251.569,94.927,32.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.682,33.161,71.486,126.012,174.412,337.332,325.687,296.728,243.873,164.54,66.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.669,101.407,196.131,264.023,305.487,320.22,313.891,287.059,235.824,159.325,64.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.454,38.578,161.401,195.068,301.69,317.537,311.917,284.78,233.74799999999996,158.161,61.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.517999999999999,20.504,100.901,94.927,131.075,179.93099999999998,146.719,187.17,92.244,28.757,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.633,1.316,15.846,102.774,71.334,164.59,178.564,118.215,12.961,60.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.277,114.52,216.788,290.4,336.269,353.027,333.889,305.082,251.214,172.438,72.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339999999999996,112.292,206.46,273.693,314.499,330.801,323.91599999999994,295.514,244.025,167.021,70.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.859,101.66,159.477,220.281,267.213,267.365,267.466,160.33800000000002,112.343,154.009,67.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.341,62.525,140.492,167.729,204.384,199.473,246.152,182.968,92.395,28.908,28.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.695,76.954,103.685,171.78000000000003,238.558,235.267,216.484,187.424,181.247,105.204,24.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.354,46.324,122.114,126.012,157.705,191.929,222.863,196.739,174.26,126.367,39.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.58,114.114,204.637,269.44,305.99399999999997,331.206,321.486,289.236,233.242,152.592,66.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.706,122.266,220.534,291.463,334.851,351.558,344.673,282.654,259.517,164.742,79.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.048,111.786,190.765,291.97,330.801,344.876,335.003,298.804,232.432,154.769,66.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.567,11.442,223.521,97.914,119.886,165.35,353.685,315.613,260.378,174.868,78.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.301,125.911,218.813,283.717,323.207,338.8,333.282,302.956,252.47999999999996,175.324,79.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.022,133.1,230.103,301.0319999999999,343.458,359.75999999999993,351.508,320.625,257.391,180.184,82.523,4.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.377,129.86,225.647,291.919,330.042,332.117,325.283,295.514,241.899,168.843,76.043,2.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.87,116.747,221.091,288.628,326.852,339.813,335.2559999999999,290.501,239.114,165.502,74.22,2.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.339,128.24,219.926,287.21099999999996,326.497,343.813,337.94,308.474,256.733,173.45,79.08,4.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.504,110.217,219.876,255.821,322.954,335.307,327.308,297.539,243.468,124.696,76.093,3.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.895,124.747,169.046,195.676,207.877,304.576,329.181,203.118,240.27899999999997,163.021,75.233,3.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.187,97.559,188.132,279.819,320.827,255.771,279.667,241.696,219.673,159.477,76.296,4.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.795,84.953,85.206,48.451,130.467,176.944,329.029,299.513,248.785,173.602,78.068,5.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.806,133.606,223.015,216.231,325.485,337.433,332.32,304.221,253.341,177.804,81.257,6.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.425999999999995,133.303,218.56,278.553,323.106,338.243,329.231,261.441,250.151,170.514,81.055,6.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.92,130.822,191.271,207.168,265.643,296.121,264.732,257.441,219.673,107.938,51.741,2.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.265,21.972,34.731,65.462,35.085,23.289,79.89,110.672,8.404,62.626,29.718,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.96,65.208,104.344,97.762,146.314,119.026,111.938,122.215,117.76,36.351,16.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.227,26.377,98.471,142.618,240.735,330.396,266.808,259.315,242.506,105.862,50.83,3.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.008,48.856,150.06,238.051,338.244,352.115,348.419,321.688,268.985,98.724,49.818,4.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.665,162.464,257.34,324.928,362.19,374.898,368.468,334.041,276.933,194.714,91.13,9.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.007,156.642,244.683,304.779,338.091,347.356,344.774,310.803,256.378,180.791,87.839,9.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.349,152.237,236.887,307.513,343.661,189.955,352.014,319.41,266.858,183.475,89.915,11.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.59,149.554,235.36799999999997,296.172,159.123,270.90900000000005,275.87,207.523,132.543,103.129,50.881,4.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721,12.657,13.872,46.98199999999999,104.445,143.22600000000003,184.234,145.352,143.833,68.195,34.224,2.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.228,9.569,35.844,55.64,57.614,61.563,42.325,47.792,41.16,22.479,10.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.962,0.911,16.049,27.035,47.944,34.427,41.11,24.706,50.425,41.768,20.2,0.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.83,149.605,230.356,286.957,180.184,155.984,209.042,164.236,259.922,85.611,88.345,11.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.239,74.828,150.415,172.438,150.51599999999996,164.185,192.993,165.654,222.154,127.177,65.208,9.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.753,158.616,216.939,254.303,297.184,311.006,298.602,271.719,221.8,130.619,66.525,9.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.779,136.239,172.033,193.549,203.017,225.799,272.832,231.773,133.859,73.916,36.705,3.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.01,70.575,111.685,299.868,331.409,345.989,336.521,308.88,257.087,177.146,42.375,12.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.006,152.339,141.2,196.992,252.784,330.902,320.321,292.071,243.975,173.501,50.526,7.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.379,52.703,92.041,100.293,147.731,213.142,233.596,226.761,257.087,120.949,39.338,5.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.297,171.071,257.695,317.941,352.774,366.24,356.621,324.928,271.66799999999995,193.549,96.344,14.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.709,69.765,166.362,249.948,299.969,334.801,347.761,351.204,308.626,257.037,183.272,93.357,14.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.582,73.056,171.425,253.493,310.753,342.091,351.66,343.255,314.701,264.833,189.803,97.509,15.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.873,63.031,121.658,183.626,206.46,256.834,220.585,289.539,157.148,164.287,179.424,87.94,14.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.323,90.016,83.738,92.547,146.972,191.676,114.216,107.077,110.014,68.297,20.707,8.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.39,69.917,66.272,316.119,359.558,375.30299999999994,356.216,327.105,274.25,196.081,96.951,15.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721,80.65,185.854,277.895,340.319,377.125,388.618,376.163,340.927,276.579,146.263,79.992,17.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.974,80.903,182.665,268.377,326.396,360.469,371.404,360.114,327.966,273.44,190.461,98.926,17.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.037,83.181,183.576,263.568,318.093,348.824,358.13999999999993,346.901,316.727,266.555,191.524,99.078,17.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544,81.662,180.842,262.96,318.448,306.449,363.759,353.786,323.865,271.719,189.752,98.42,17.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.999,79.08,174.362,178.665,160.33800000000002,180.386,81.105,253.037,315.71399999999994,260.428,184.79099999999997,92.8,17.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.746,76.752,110.672,197.751,305.791,262.96,351.71,340.775,313.183,264.327,191.221,97.559,17.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.012,78.118,168.033,200.131,243.418,106.875,230.052,291.008,243.772,141.859,92.041,43.033,16.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544,13.264,53.311,69.36,85.763,163.173,241.848,143.529,135.075,81.561,68.195,41.11,17.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.86,27.896,179.12099999999998,190.51199999999997,226.711,240.583,226.913,255.366,228.077,213.497,147.833,95.281,19.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.506,4.708,19.137,29.516,30.579,48.805,60.247,140.491,123.785,93.813,60.703,17.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.252,89.56,187.373,260.985,312.423,343.154,352.824,342.5969999999999,315.157,264.631,192.385,101.964,19.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.315,89.611,181.703,255.67,307.259,280.022,350.141,336.826,309.031,258.252,58.019,100.445,20.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.669,92.598,193.094,275.111,331.864,364.62,373.936,320.321,253.594,279.7679999999999,200.131,86.624,20.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.378,93.357,192.841,274.14899999999994,330.7,364.013,373.784,364.114,332.573,278.857,201.498,64.196,21.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.986,93.712,186.057,269.137,324.422,356.368,365.582,355.355,323.409,182.766,191.018,101.002,22.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.796,94.319,186.664,260.935,311.967,341.028,349.229,304.373,312.929,261.947,191.626,104.242,22.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.15,96.395,188.74,269.39,322.701,352.723,363.405,353.634,246.557,273.491,197.853,104.09,22.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.505,35.591,114.925,196.537,247.417,264.073,277.895,331.459,301.842,252.885,183.728,98.167,21.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.454,63.993,138.72,189.70199999999997,179.981,311.461,159.52800000000002,302.146,195.271,179.424,104.749,54.577,17.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.911,31.592,150.51599999999996,111.28,216.889,252.176,257.138,123.633,121.304,121.506,87.788,49.969,14.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.517,46.274,133.505,185.297,122.671,279.161,295.868,228.888,201.042,131.986,92.446,47.387,15.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.506,47.134,11.189,17.213,66.12,133.455,172.185,136.138,122.468,139.327,113.001,64.095,18.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.652,59.893,57.412,225.799,190.51199999999997,111.836,142.567,93.104,81.46,76.245,19.39,10.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.012,15.391,38.072,143.124,324.068,350.85,360.874,309.942,324.776,274.25,195.42299999999997,106.824,24.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.644,102.217,193.094,263.213,311.967,339.661,346.799,335.357,306.551,257.847,188.942,103.078,22.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.542,101.053,190.461,258.809,304.981,331.46,338.59799999999996,329.688,303.361,256.885,189.398,104.293,23.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.909,101.964,192.385,262.403,310.955,338.091,345.331,349.989,308.019,261.796,193.549,106.672,24.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.314,101.407,189.854,257.847,306.5,332.674,339.509,306.854,302.196,255.265,186.917,103.331,25.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.517,100.85,183.171,264.377,313.233,304.07,351.356,339.914,310.297,262.808,187.626,103.837,25.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.644,85.054,160.49,229.343,164.742,176.994,304.778,300.172,275.465,203.422,184.892,90.927,25.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.846,90.218,149.149,204.282,210.56,255.72,285.135,270.604,215.775,125.05,90.623,64.905,18.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.62,64.905,120.342,161.198,229.039,242.304,271.516,320.776,290.451,245.139,179.222,98.218,27.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.023,56.652,117.76,169.096,156.946,162.565,242.861,231.925,262.454,211.775,181.854,101.154,28.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.403,100.749,188.639,259.416,242.152,325.637,331.965,321.43499999999995,293.235,128.695,184.285,101.762,27.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.694,99.838,186.005,152.895,261.491,335.459,343.762,321.233,251.113,197.347,148.744,80.549,21.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.53,3.848,54.374,107.077,242.152,164.945,143.681,221.496,224.078,116.696,79.03,56.349,29.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.377,112.9,209.598,283.515,334.091,362.443,368.519,354.951,324.473,273.845,202.612,110.824,29.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.428,108.596,195.17,263.719,309.79,335.611,342.445,334.243,304.475,259.214,191.575,108.343,29.617000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.986,106.926,192.841,260.935,308.676,335.104,341.939,240.684,306.551,257.948,190.765,107.229,29.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.377,103.483,186.917,252.885,298.652,324.118,330.953,286.299,298.754,61.513,96.8,106.369,31.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.592,84.599,184.842,249.999,294.703,320.22,283.869,216.129,83.637,225.192,146.111,104.9,31.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.339,101.66,184.234,249.949,295.868,321.89,179.424,325.08,293.64,249.037,184.285,89.712,31.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.985,103.685,191.069,259.973,307.61400000000003,334.851,342.445,334.041,305.943,258.454,185.956,106.824,31.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.288,102.521,184.386,257.34,307.158,334.091,341.382,331.611,303.31,248.379,183.576,105.862,31.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.011,99.129,168.033,225.344,293.69100000000003,296.071,270.959,298.906,253.239,226.052,164.337,104.192,31.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.946,86.675,181.449,244.785,288.476,312.727,321.131,312.828,172.64,201.042,179.475,87.181,33.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.706,99.635,178.31100000000004,241.848,286.704,312.271,320.929,311.613,284.426,209.902,166.261,79.637,30.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.656,101.61,159.426,207.927,261.036,224.989,234.507,249.746,222.306,220.18,162.262,63.335,31.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.592,97.104,157.3,214.408,261.542,283.16,305.082,284.882,260.732,251.923,188.335,109.71,31.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.921,79.485,157.502,213.395,248.48,271.162,291.615,273.187,269.39,221.293,145.959,97.458,31.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.972,97.914,141.2,208.738,235.874,203.067,107.888,196.131,246.101,197.903,154.769,96.851,32.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.833,95.433,168.641,211.72499999999997,260.175,271.365,294.146,264.985,234.811,187.829,148.136,94.421,12.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.504,102.268,182.411,245.898,289.691,314.549,321.739,313.385,287.514,245.392,184.234,108.039,34.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.162,101.66,179.779,243.064,287.008,311.36,151.782,173.045,214.813,242.659,179.981,106.014,32.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.465,55.589,175.83,237.899,281.743,238.001,222.103,138.922,33.566,112.95,124.291,87.738,32.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.086,104.293,188.031,254.303,300.526,326.953,334.801,280.528,302.753,256.328,192.891,113.71,35.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.351,100.698,178.462,240.531,284.173,308.93,317.537,310.55,285.692,243.873,133.91,91.332,36.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.693,102.015,115.583,244.379,158.87,315.765,319.055,243.468,287.616,244.734,185.652,110.419,35.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.693,100.952,179.576,243.063,284.123,232.988,321.181,309.538,285.033,243.519,183.019,109.457,36.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.605,72.246,177.754,238.861,281.439,306.5,313.993,304.525,280.123,176.285,124.949,104.09,33.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.605,99.433,175.779,238.507,282.503,167.881,224.179,49.21,270.90900000000005,242.354,188.79,112.393,34.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.997,99.838,179.06999999999996,241.95,286.654,215.927,324.118,257.087,122.114,13.011,19.897,18.378,10.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.997,99.939,176.842,240.228,284.882,267.365,138.973,207.928,289.286,244.025,184.639,95.281,38.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.948,97.762,173.754,191.929,282.148,198.308,124.848,188.537,240.785,159.426,43.641,2.785,35.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.997,98.775,177.298,241.747,282.3,221.698,158.161,233.647,244.126,244.228,179.12099999999998,47.489,21.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.946,99.078,176.589,239.975,284.578,207.725,72.246,276.933,250.91099999999997,183.323,21.719,38.072,27.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.264,62.475,52.146,56.754,94.421,134.366,259.922,228.026,69.056,13.163,58.82900000000001,42.679,25.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238,98.926,176.944,241.545,281.3879999999999,252.429,317.233,307.563,282.502,241.747,187.575,113.153,37.11,0.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.947,98.926,179.981,245.899,293.59,233.95,292.881,224.483,264.023,236.229,190.208,112.039,41.059,0.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.276,98.268,175.273,220.99,281.591,271.82,260.429,291.261,200.33400000000003,209.193,187.525,114.064,37.059,0.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.58,101.863,182.563,245.645,262.454,276.427,339.003,327.662,302.349,259.922,192.131,116.899,36.401,0.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.289,82.27,148.339,215.32,253.391,275.82,291.362,310.55,284.629,244.43,186.208,113.305,37.566,0.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.706,91.282,147.27599999999998,142.112,120.646,196.942,269.035,196.942,249.594,201.852,157.401,39.388,32.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.947,75.587,178.513,87.485,32.402,23.744,97.104,182.563,309.639,223.825,144.441,102.926,41.616,0.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.782,91.231,139.93499999999997,252.47999999999996,293.337,336.066,279.769,246.80999999999997,135.48,168.337,87.282,37.414,0.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.529,97.509,148.086,238.76,281.793,307.715,280.933,266.706,287.312,243.418,185.753,114.013,38.629,0.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.174,96.547,174.716,238.102,283.768,312.018,320.422,188.689,293.387,248.278,180.083,116.14,38.67999999999999,1.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.403,96.091,175.931,207.118,106.67,63.234,106.67,4.699,56.185,56.185,56.185,56.185,39.034,1.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.364,56.185,58.04800000000001,58.554,63.475,64.9,81.179,50.931,37.211,114.672,147.782,81.359,27.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.77,94.927,174.311,240.026,271.323,67.385,60.348,57.665,107.229,139.327,148.693,113.203,38.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.492,86.978,166.616,238.709,201.599,87.485,234.861,242.861,192.132,197.195,95.382,114.874,21.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.187,54.577,140.087,186.158,10.581,24.403,34.832,74.929,159.072,238.861,153.351,5.265,39.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.694,93.813,171.071,235.317,278.655,316.878,326.042,304.829,281.237,208.232,183.12,112.09,43.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.959,90.269,163.983,232.229,281.338,243.772,266.099,313.891,287.008,243.165,178.766,109.811,37.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.605,91.029,165.552,228.229,244.481,280.629,270.503,267.061,239.874,208.89,161.097,109.254,41.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.592,89.257,162.008,223.16699999999997,270.706,226.761,189.196,304.019,46.324,73.208,82.27,113.811,38.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744,89.712,163.477,224.989,270.04799999999994,296.982,201.296,188.942,282.502,239.519,183.019,113.912,43.388,0.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.377,91.13,168.185,232.533,278.401,304.829,283.768,268.327,164.59,213.548,170.058,107.28,42.477,0.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.517,86.371,136.29,206.46,255.113,245.645,253.291,184.487,224.584,189.196,165.24900000000002,107.128,14.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.468,29.01,81.359,94.218,192.588,268.63,250.657,249.29100000000005,226.66,174.007,120.949,92.244,35.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.175,56.652,87.738,151.883,230.659,232.482,217.091,270.808,267.466,200.232,159.123,82.27,29.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.935,86.573,159.173,221.496,202.257,235.064,102.217,290.653,257.998,187.373,47.995,21.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.023,86.675,159.325,223.42,272.63,167.78,274.148,276.832,176.488,220.483,143.732,96.041,27.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.707,87.89,165.755,203.624,236.229,249.442,203.574,193.398,240.684,244.278,165.299,107.786,42.173,0.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.314,86.928,162.97,227.976,274.807,302.854,275.515,310.044,285.54,245.949,187.17,114.165,38.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.96,86.573,142.416,196.536,183.12,75.334,49.818,122.67,241.19,176.741,145.453,113.406,31.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.023,61.006,165.907,94.37,223.724,222.407,52.349,76.144,145.301,141.049,112.545,62.728,12.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.265,64.5,23.39,62.778,75.334,142.922,149.301,165.755,175.172,177.095,22.276,56.045,34.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.784,51.286,77.41,129.202,295.463,248.278,323.713,213.801,134.213,234.609,190.765,115.634,40.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.96,88.598,172.691,248.48,298.906,131.429,273.035,321.384,295.463,255.417,194.562,88.244,36.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.428,87.181,167.223,233.545,280.021,308.069,221.293,312.879,193.904,248.885,187.727,113.76,41.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.441,84.852,138.264,207.725,244.734,273.541,310.347,302.855,139.378,182.158,184.437,111.887,35.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.732,83.434,159.629,225.293,272.377,300.374,310.043,307.512,283.768,244.178,186.006,112.241,39.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.707,84.042,164.742,231.976,207.067,111.685,323.1050000000001,312.018,299.716,258.302,196.79,116.14,37.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.036,83.687,153.655,160.642,74.878,191.069,274.857,248.936,205.903,204.839,139.327,94.218,36.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.024,68.449,141.707,212.636,234.811,273.997,317.739,266.2,245.139,226.66,185.753,97.003,34.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.53,83.384,166.109,233.14,280.477,308.272,222.154,40.249,139.074,238.051,196.334,101.711,35.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.251,66.018,136.847,179.627,246.962,156.28800000000004,129.1,182.867,202.814,172.691,114.773,51.842,21.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.999,56.804,62.373,65.765,189.196,161.401,164.995,247.924,233.393,222.508,131.227,54.83,35.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.087,81.612,120.038,119.836,283.718,232.178,230.609,315.157,289.286,249.544,132.239,83.991,11.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.783,81.662,161.553,228.584,276.123,303.664,313.487,306.348,113.153,247.974,184.386,110.166,35.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.669,80.802,161.705,228.128,274.959,302.753,240.076,319.81499999999994,282.502,243.62,185.348,110.014,30.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.758,63.69,161.3,228.685,277.034,304.475,314.195,307.056,283.161,180.336,183.778,107.533,35.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.645,42.831,138.011,129.86,199.27,247.721,105.609,96.901,124.848,214.205,188.689,109.609,35.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.264,78.979,161.35,230.66,277.035,242.608,319.81499999999994,220.483,169.198,198.612,185.247,108.039,31.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.366,78.928,161.705,229.64699999999996,277.591,236.937,235.52,149.908,104.698,124.594,161.856,106.319,34.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.669,77.865,158.414,226.761,277.085,305.69,222.407,311.36,201.498,223.42,133.657,64.55,23.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.416,77.764,158.87,226.964,275.465,258.454,267.871,252.936,230.001,242.811,181.449,105.66,33.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.239,66.12,148.035,223.066,237.747,262.403,216.332,308.829,281.794,239.773,176.741,97.205,26.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.733,59.386,118.064,220.382,271.617,302.602,315.41,261.897,270.04799999999994,224.078,143.276,93.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.429,57.31,125.658,180.336,219.521,233.798,208.637,68.499,115.684,69.816,121.557,103.129,31.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.353,77.815,161.857,232.685,282.654,248.734,247.823,187.98,294.906,249.19,186.613,107.027,28.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.239,77.561,162.667,233.191,195.777,203.27,339.053,328.877,291.615,249.645,187.93,107.432,27.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.885,76.296,160.54,229.394,278.199,306.804,317.992,276.781,227.369,198.713,118.114,89.206,28.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.936,77.005,162.211,232.128,281.743,310.398,320.068,312.778,289.489,247.164,184.487,104.242,27.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.277,76.6,162.312,233.039,281.642,309.942,266.959,134.72,112.748,249.645,170.413,91.484,23.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.176,75.84,161.502,232.381,281.439,141.606,300.222,315.663,63.133,63.588,144.592,77.916,24.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.771,75.941,162.565,233.444,292.729,325.637,273.3380000000001,209.244,210.813,201.042,79.536,104.85,25.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.872,50.273,65.107,120.544,161.705,210.56,165.451,114.216,82.877,21.314,95.382,0.759,10.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.443,16.049,83.941,91.687,142.213,155.629,266.048,177.652,246.304,104.091,52.4,21.01,6.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.24,43.894,64.905,130.67,228.533,254.05,117.304,217.749,43.995,247.569,176.488,67.436,24.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.923,50.78,100.445,213.092,276.275,168.134,264.884,198.41,178.007,243.62,172.59000000000003,84.244,19.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.91,73.461,159.123,230.609,281.237,310.55,321.941,104.647,250.354,241.747,176.184,81.004,20.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.86,73.967,161.755,235.216,284.325,232.988,249.949,155.072,31.288,57.108,104.85,92.142,20.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.987,30.984,97.306,108.444,53.159,26.985,48.856,70.221,90.978,90.471,99.99,89.459,19.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.151,35.591,95.939,151.32599999999996,190.259,226.66,206.865,98.825,173.45,153.149,108.9,54.83,11.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.126,42.983,99.736,106.116,59.437,141.251,138.669,194.916,201.194,231.571,144.593,74.271,10.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.987,48.856,113.659,151.37699999999998,205.498,212.991,276.377,261.695,241.899,212.53499999999997,144.137,61.664,12.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.746,75.03,166.97,243.569,296.981,328.118,282.857,271.01,300.728,214.357,177.197,83.384,16.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.088,72.651,160.793,234.71,162.97,318.904,239.367,266.2,288.679,178.969,23.542,60.449000000000005,16.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.177,71.587,128.645,230.71,279.971,154.769,89.56,198.612,286.451,237.14,170.919,36.199,15.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.468,71.233,156.996,235.115,288.628,319.46,330.902,322.802,294.096,237.089,169.349,86.27,14.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.405,111.938,182.867,265.846,294.4,305.335,294.754,229.495,159.275,94.876,44.147,11.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.595,66.221,145.65599999999998,217.193,155.477,236.431,211.826,305.031,273.237,226.457,161.755,81.46,13.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.517999999999999,68.398,154.06,226.052,273.44,254.86,314.043,303.462,277.288,230.406,163.73,81.916,13.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.468,69.714,155.629,228.483,279.414,233.495,195.524,263.213,280.781,231.014,163.021,68.246,12.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.063,68.803,154.61700000000002,227.368,278.3,307.107,167.527,309.791,278.25000000000006,41.16,168.691,81.561,11.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.658,68.702,155.629,183.12,225.091,169.704,248.278,224.229,226.812,232.482,162.363,78.979,9.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.86,58.82900000000001,126.772,195.524,131.328,191.525,185.956,239.368,122.367,75.941,88.801,40.35,4.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.658,61.715,136.897,169.198,227.926,96.446,35.591,80.144,203.574,188.234,86.421,51.691,4.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.24,66.626,114.469,145.403,208.485,232.837,142.466,42.78,49.463,145.909,106.267,11.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456,14.48,112.444,100.597,154.364,180.842,246.80999999999997,237.09,182.867,123.38,51.89300000000001,5.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.126,27.238,133.252,195.17,186.512,197.448,192.942,151.32599999999996,72.296,92.598,56.551,44.907,2.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.261,15.745,91.282,20.757,35.49,229.951,225.546,212.839,134.518,71.79,6.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456,46.172,130.721,167.476,220.433,188.841,264.378,200.84,191.17,166.616,138.821,33.921,1.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.367,63.335,150.162,187.474,192.537,144.491,179.374,177.349,194.461,173.653,88.446,57.31,2.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.806,54.88,140.441,170.97000000000003,208.788,232.583,174.868,231.267,18.023,11.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.177,64.803,65.816,230.255,277.996,305.487,313.588,220.989,273.744,155.477,111.178,47.691,2.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.671,64.702,152.13599999999997,224.027,265.998,239.519,306.803,292.071,263.972,123.43,123.38,53.007,1.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.608,63.335,149.75700000000003,221.192,270.858,298.601,229.64699999999996,151.883,95.788,141.2,146.061,62.019,1.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.88,150.921,224.635,276.326,190.107,236.026,19.644,5.569,81.055,82.017,25.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.994,87.282,129.252,279.515,227.26800000000003,120.696,120.139,115.735,172.286,82.979,42.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.323,0.354,237.342,222.306,24.706,82.169,160.844,138.821,146.567,109.862,4.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.98,167.729,243.772,306.651,337.332,345.634,333.535,299.007,241.747,157.04699999999997,64.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.41,165.755,241.443,290.957,319.612,326.599,312.524,280.376,228.128,151.478,60.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.702,154.819,234.457,276.579,303.311,269.947,257.239,195.625,156.49,122.721,53.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.449000000000005,148.136,226.761,280.325,298.855,305.842,292.021,259.771,208.282,135.277,52.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.538,148.137,220.99,271.01,297.185,304.576,132.442,233.545,137.91,134.416,47.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.323,99.736,220.23,270.149,201.852,247.873,213.092,236.532,109.406,109.913,47.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.55,158.819,234.102,286.754,315.613,323.055,321.334,286.958,230.103,146.01,54.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.082,163.679,240.026,292.8299999999999,321.486,327.915,313.537,279.86999999999995,225.344,146.162,40.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.652,158.363,233.191,291.108,320.574,327.15599999999995,310.803,276.63000000000005,219.42,139.378,48.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.778,94.218,237.95,290.653,332.269,340.724,325.941,292.07,232.178,144.238,51.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.803,161.452,238.001,288.223,316.878,322.954,308.221,274.098,217.547,138.618,48.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.869,92.446,122.57,215.876,241.342,200.89,195.119,202.055,161.553,103.432,33.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.526,58.171,220.99,132.493,315.208,223.673,203.523,275.668,214.914,130.366,42.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.933,83.789,105.205,139.327,93.762,92.952,125.962,108.393,105.407,36.148,18.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.074,28.351,64.196,150.111,186.563,236.785,257.34,196.131,166.97,87.434,30.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.198,78.321,150.769,203.675,157.756,214.712,206.763,131.024,115.583,69.562,21.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.083,145.706,220.281,270.402,297.842,57.969,87.181,262.555,200.789,123.177,36.553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.539,146.719,221.901,271.06,298.248,303.665,289.286,195.17,197.195,117.0,33.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.881,128.746,171.881,156.642,195.676,133.505,176.944,130.619,96.395,77.815,34.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.556,42.578,85.054,239.722,309.436,313.841,298.349,263.264,203.827,123.481,34.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.278,70.474,134.67,279.161,244.987,246.152,297.791,258.96,199.27,118.367,32.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.007,145.959,222.559,273.794,298.247,300.475,290.602,247.772,186.158,108.495,27.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.741,142.821,217.142,267.618,295.159,300.475,286.147,249.898,190.613,110.824,28.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.172,140.036,221.496,276.275,305.892,311.715,296.779,140.036,199.27,112.343,28.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.818,140.69399999999996,222.154,277.946,295.666,300.931,228.28,170.767,166.97,85.004,22.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.578,129.354,215.775,253.897,252.429,247.823,285.692,183.829,188.385,71.689,21.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.779,156.23699999999997,239.773,296.9309999999999,315.663,320.929,253.29,266.858,203.827,119.38,28.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.277,22.58,134.518,132.442,190.309,310.803,292.223,255.214,195.018,112.241,25.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.716,143.985,179.93099999999998,249.088,278.503,262.15,189.196,89.915,103.787,22.934,6.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.919,145.251,224.179,275.364,303.665,309.031,293.69100000000003,256.53,196.283,113.659,25.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.653,151.934,231.115,290.704,317.334,321.84,305.943,261.441,189.803,106.622,22.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.02,146.567,225.749,286.755,317.031,322.549,304.37399999999997,264.529,200.536,111.28,24.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.174,48.198,224.23,279.92,309.23400000000004,314.398,297.589,257.644,189.196,106.318,22.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.426,140.644,216.788,274.655,292.881,98.268,287.21,242.0,122.418,98.572,18.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.451,138.568,217.294,272.68,301.639,306.652,288.83099999999996,251.012,180.994,100.901,19.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.223,135.277,213.244,267.921,192.132,152.035,223.217,155.326,175.475,70.221,9.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16,134.113,169.451,273.237,301.538,307.259,289.438,250.10100000000003,188.031,102.977,19.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744,80.295,138.416,169.603,212.889,252.47999999999996,230.609,195.98,137.454,40.451,4.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.835,32.047,44.147,83.789,96.598,96.496,96.699,68.398,45.361999999999995,24.251,19.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.021,149.75700000000003,242.709,303.665,337.636,344.622,325.029,278.655,207.725,110.824,20.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.666,151.275,242.152,302.855,335.611,341.635,321.384,275.313,205.295,108.546,19.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.161,137.91,222.66,278.604,306.601,312.322,297.235,254.1,188.942,96.851,14.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.569,121.051,50.273,270.352,300.272,308.47499999999997,296.071,253.493,185.60099999999997,95.585,14.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.895,127.835,206.561,265.846,301.13400000000007,304.93,286.502,243.519,178.462,91.383,12.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.224,123.531,201.144,252.784,280.983,284.882,269.238,231.318,170.21,89.105,11.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.87,122.316,199.625,259.568,288.527,294.55199999999996,121.101,84.244,169.501,84.649,6.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.326,129.708,214.611,272.478,294.046,299.26,281.3879999999999,241.696,176.437,90.674,11.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.275,119.228,200.89,174.767,190.967,300.12,188.031,252.176,177.703,91.434,11.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.592,123.278,211.168,174.665,306.702,221.344,225.293,256.277,128.898,93.56,10.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.68,131.126,214.408,269.593,300.071,305.74,288.527,247.772,182.968,93.914,11.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.439,133.454,215.37,270.149,299.21,304.626,285.793,243.823,156.844,81.359,10.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.414,128.088,209.801,262.808,292.121,297.185,280.831,240.481,176.387,89.763,9.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.275,122.418,204.333,259.922,289.539,294.805,213.547,117.051,117.102,81.865,6.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.113,97.003,156.844,203.574,188.639,181.601,172.488,131.581,97.61,31.794,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.263,50.83,127.177,202.004,278.047,196.233,196.941,228.382,98.015,82.523,6.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.785,15.138,34.376,83.333,87.839,111.28,153.047,103.027,73.157,5.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.149,113.001,51.033,124.645,118.621,69.107,62.272,45.109,32.705,85.105,4.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.531,59.082,110.824,151.63,125.962,81.865,77.916,56.551,22.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34,112.394,197.903,113.355,293.69100000000003,191.929,125.455,85.561,172.59000000000003,4.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.403,113.406,197.549,256.429,287.565,294.855,277.338,235.52,171.425,82.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.909,114.216,200.485,256.378,286.603,259.112,179.424,212.53499999999997,146.46599999999998,71.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.833,19.644,44.502,109.356,132.442,167.62799999999996,192.638,186.816,86.472,14.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.656,106.267,187.322,242.304,271.66799999999995,287.1089999999999,272.175,230.913,165.147,78.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.124,111.026,193.347,256.125,289.135,296.222,278.654,237.899,167.324,82.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.314,107.28,188.638,244.026,283.211,290.4,274.14899999999994,233.74799999999996,164.388,80.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.897,111.988,203.219,266.555,301.386,309.436,291.767,249.949,181.652,88.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.947,115.38,201.347,259.669,290.957,298.298,281.338,240.431,175.01999999999998,86.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.314,110.824,195.372,252.227,282.401,288.375,223.015,163.831,167.67899999999997,80.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.379,26.63,93.205,182.057,176.741,205.7,113.153,62.981,46.881,25.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.277,6.885,29.87,43.742,60.449000000000005,52.653,61.158,51.741,49.413,80.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.062,93.205,180.639,248.025,272.022,277.034,260.074,218.711,156.136,73.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.797,76.954,150.51599999999996,235.824,265.491,212.585,132.796,129.455,161.857,77.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.658,23.39,109.204,162.616,220.483,215.42,200.587,154.921,89.712,62.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.58,173.957,234.052,266.959,274.301,259.922,84.396,162.869,76.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.936,89.864,170.008,232.735,265.542,273.339,203.017,150.01,158.414,73.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.506,40.755,71.993,125.81,191.069,203.878,196.688,158.515,124.696,52.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.265,78.068,113.71,193.499,253.088,204.232,215.37,154.212,113.203,34.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.733,82.979,161.603,223.92599999999996,121.962,113.558,184.69,209.852,147.58,67.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.67,80.346,158.211,13.518,80.144,162.515,250.505,73.967,4.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.7,161.198,223.572,257.29,266.808,253.645,215.471,151.124,73.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.004,159.983,221.243,255.062,265.542,249.949,123.835,47.894,26.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.313,79.688,159.679,254.353,272.174,183.627,161.806,122.57,76.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.13,173.906,99.23,182.26,169.248,152.946,223.369,160.186,78.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.041,180.234,247.924,288.679,301.791,287.818,249.189,183.12,91.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.472,178.766,241.039,235.36799999999997,214.762,209.801,230.862,166.464,82.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.262,85.105,160.33800000000002,140.542,21.517,52.198,26.478,28.655,24.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.151,19.745,61.512,86.624,40.148,54.222,84.244,61.513,34.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.687,178.159,242.506,277.997,289.084,284.477,237.089,175.577,90.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.231,176.235,239.165,273.643,284.781,272.984,236.33,175.627,91.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.612,176.184,244.43,284.476,296.475,283.565,244.329,175.222,90.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.27,176.336,238.861,273.339,284.578,271.516,235.267,175.374,90.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.815,155.933,216.788,250.455,260.429,248.025,159.325,157.452,78.979,5.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.018,150.56700000000004,212.18,249.341,260.935,249.341,215.421,63.993,78.068,4.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.55,47.641,48.653,36.047,87.383,81.511,100.648,67.335,78.777,5.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.604,63.993,64.095,64.095,68.651,56.349,47.843,50.425,15.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.371,184.538,253.189,294.704,308.17,295.564,257.644,193.296,102.015,15.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.666,137.1,190.41,241.241,258.859,277.946,238.001,174.868,41.667,1.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.594,4.303,81.105,78.017,145.403,45.464,73.866,87.89,36.654,0.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.569,39.49,114.418,98.623,131.379,150.82,61.209,48.299,5.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.252,53.058,38.02100000000001,88.902,75.385,73.106,96.193,57.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.947,87.231,123.987,163.224,268.833,257.695,232.938,171.324,92.649,14.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.781,128.392,224.989,219.167,113.608,119.734,122.62,34.933,38.831,1.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.974,21.162,16.1,40.907,74.423,65.715,87.383,39.844,49.818,3.24,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.414,0.0,0.0,0.0,23.37,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,47.61600000000001,25.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0086152565808086,1.3909331749715523,0.0,0.0,0.3312566155320916,1.0174618021934985,4.517409788147002,5.150631146836436,3.18678340924111,1.2190588061844203,3.868680967612113,9.78994681560188,3.480994421475724,4.318397361130323,15.24469651974086,24.56726566583387,27.516267993444664,17.705213799219802,15.081006644705496,43.691412223912856,70.11268110593674,46.39272592482539,92.51191745321012,148.09712214975835,84.53505138503942,89.27688860711649,111.0721954680752,76.76581300046621,38.51321225601784,135.87250382441994,131.53429137315374,50.050333106207695,66.61359464564131,81.36937535442128,73.07159097861546,75.80693494302221,88.9245246129614,96.99098934957252,99.8150704567616,83.67266420130048,113.67486448113748,51.83541426975125,82.65735621325217,145.6473739410054,129.15777284533766,145.96312309469204,150.5632393460148,138.8650131977638,113.40649923864528,151.3472276948684,114.35245441121808,141.96564404119684,31.53528518839189,80.3402829558437,98.44309084626782,22.972150909897156,66.72257764138855,92.86126610756192,70.22984859543574,50.73136913892063,58.70005071333957,60.56740757722982,55.10447337933907,48.16962259461718,50.42940439576328,41.29938623425134,61.43841001754958,49.64412375842257,64.94094258047733,35.9058048518361,56.41528466810912,24.67323332177782,34.65702341044789,23.90604472325681,12.579566896467712,11.17915693925727,8.736300935768986,7.258784432160305,8.072926179046721,5.412965709722059,4.029355502844193,0.0,0.0,0.0,0.0,0.0,0.0,0.3002416918411805,0.0,1.5231773634869648,1.796280997098598,8.133663737941422,18.691660677722393,33.47371791907383,39.60821136743861,41.94079208669255,24.419083252643965,20.532310246212152,21.756107443516015,41.70990321032688,39.43978310128381,44.67053613432176,39.546181520056784,31.365995396579,20.25059135601971,12.460676355652554,4.501040800643466,5.148908095520274,8.243508259346733,14.221634800769836,39.20501735945677,32.556193093217715,24.526343197075033,10.83885430431533,15.588445257315126,27.29916352760829,17.61863047058268,20.175207860937633,7.248876887092376,4.0909545873969755,4.080616279500005,1.0476152002263286,3.0205089572315034,1.4327171693884744,0.6345136471765551,1.2884116216599295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7025741741649433,5.10453952412911,2.066369290906948,7.521118995045929,4.302028373626786,11.674103429824726,6.629009176103196,8.215077912630065,5.145461992887951,1.8044654908503663,4.882696667173288,0.0,4.298582270994463,2.3799646304483826,0.5733453254528139,0.0,0.0,0.0,0.0,0.0,0.0,2.482055420930964,8.39082914687856,10.804393277992094,23.7195244182823,8.167694001435615,4.202091397289407,1.0122926482450134,6.3968280112504035,0.4738391119444743,0.0,0.0,2.489378389024652,3.232013506290355,3.815266376811099,8.645409978841453,0.0,1.914740775084717,0.3209183076351212,0.0,0.0,0.0,0.0,0.0,0.0,0.2709498194664312,16.689475048342466,9.986805428473357,5.426319357422312,8.494212225848264,8.007880991861615,2.1387374461857407,3.4056109263936487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125646902752091,10.757870892455728,9.606441850430656,5.655485182471821,5.108847152419513,2.2106748386354926,0.218827517152539,0.5436226902490242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.593654808887158,0.0,0.0,2.0332005530708352,10.804393277992094,12.840178408037172,14.412462734034746,0.0,1.1484137022217895,9.807608091592536,4.747006376025551,8.815992059141465,12.822947894875556,9.976467120576386,29.471931237288224,45.73408955922257,39.64051857961664,57.84455573486526,89.24759673474173,149.51562414578848,147.87054090168306,151.34722769486837,151.34722769486837,151.34722769486837,64.42144260865456,150.16736830612663,118.165997736713,82.24382389737336,133.4300785837607,151.34722769486837,100.08860485320228,151.34722769486837,86.12715080117286,39.91663755303155,97.96925173432336,64.84746704657555,55.21087179811206,62.504978782253694,63.368658254479755,29.768726826497076,19.33995873542824,6.478242185939045,7.62148673421235,4.991679662920516,2.231782217258474,0.4803005543800808,3.658037944211342,21.796168386616777,14.683843316330218,5.735176305844301,26.488037120525156,80.55135674207352,138.9748577191691,151.34722769486837,151.34722769486837,143.85669286068432,66.5942103183345,38.83585361496912,79.16688500953755,143.59177372082448,104.00940812312828,116.06430589382472,148.11047579745855,131.7147809985217,150.23887493574736,145.22221102874246,144.37791588382322,128.47673681262478,113.57794284460338,47.3248966868689,11.350600545215364,15.330418322719906,22.615479287451677,21.56484874742207,25.24399407025639,17.2822047011021,17.091807530666227,17.882688084784462,20.02185629379924,19.894350496403273,19.05436297977443,36.962466071472285,38.50502776226607,48.65638459143286,69.79736271507913,79.26423740890071,84.70175659987808,64.4003352300316,72.57707525087706,74.03865352981123,66.40079780809535,41.72670296065945,22.952766582590336,16.998762759593497,21.36971318586675,11.065004789561556,0.6452827179025659,1.7437279319556656,6.846975167597654,3.352627098421676,2.7465437979617895,2.518670261399401,0.4824543685252829,4.426088068390431,1.1733979463061346,8.265907926456833,24.6762486615811,55.029520647086045,98.31472352321376,120.37839562666464,101.59799780615994,128.479321389599,127.44936746536334,61.62019193140464,63.63099281736538,37.28683048173973,66.87420615721079,62.00098627227638,86.69834231248046,95.66337831046992,18.08040822331402,0.3963018027171967,3.6429612451949263,9.854992002786986,11.425553277468396,12.125112111830058,12.111758464129805,8.828914944012677,13.24466470450614,13.398447034473572,29.67955892088571,36.65231683456317,51.587725643053,52.995027805528096,69.79822424073723,78.4096039560845,95.37907484330324,105.20779031351876,117.6779434514102,121.6530228377953,128.91266879561363,123.42518111646764,131.81644102617523,117.06927557397609,21.5950021454549,6.485134391203691,8.896113945342986,18.26779005394661,22.500896374926924,16.93457909806647,14.016160931317549,10.974544595463064,3.783820690291148,9.783916135995314,5.037340522798802,3.4573024658785005,0.0,3.420256862581024,11.310539602114604,56.713372545805086,74.52240018682363,129.1547575055344,91.46042538752243,86.2576719383721,76.49098631553842,78.1550231241216,55.286686056023186,56.61386633229675,17.236543841223817,19.101746890968883,38.07469569605467,40.32155461232957,37.22092376889654,40.035097331017674,62.95814127840422,52.13091757047298,28.274410572555823,26.07019717635594,37.215754614948054,59.017953681171406,39.68230257403356,46.85191910058249,37.40873636235817,50.563371635594855,61.94111023903977,68.98106715404754,86.05650569721021,67.20718582405904,64.3779355629215,50.714569388588046,29.320302721465993,128.89026912850358,51.17893171829363,39.19295600024363,26.311424360618577,19.007409831409028,21.013041563421275,24.26616244833461,21.650139787572073,14.80661072260674,14.30606431526176,96.57314940540331,111.42843632769164,94.76954544021105,112.92921402406849,72.81571785816544,74.68005938225244,66.29181481234812,67.2515543954502,42.94317718986963,55.08035066091281,64.79663703274879,51.30514522720247,35.879097556435596,31.939771484860852,30.342933677607977,3.473240690552997,0.5901450757853908,0.0,0.0,0.0,0.0,0.0,1.766989124723849,9.68139458268369,22.361759981146864,13.976961513874873,5.191122852766237,9.07272670524956,6.3192907020231255,3.134230344098177,4.666022964165951,4.510517582882355,4.563501410854328,6.101324710528668,7.052018274220899,15.011653829229989,25.09365784292128,36.074233117990914,64.92414283014475,26.8709852755421,13.7258267845443,52.00987321551263,48.41084977887982,61.989786438721325,79.63038581358508,66.92718998518275,49.38480453534024,24.21404014602072,40.88671544403061,60.834049768405855,58.8443562610681,63.262259835706764,64.2172610276894,72.03862171457651,67.34804526915525,69.9459758910981,54.19944067552513,52.13824053856668,53.45422098128518,37.36178321399276,44.59687569055585,53.6024033944751,38.37149128526354,18.994917709366852,17.986071163754165,21.36239021777306,30.744835397102698,49.027271387236674,51.23536164889793,85.08125865226269,97.76894701881956,42.16306570647741,34.01949442346805,17.582446392943282,0.9545704291535956,0.0,17.72029049823622,4.862881577037427,15.918840347189136,0.0,0.5268229399164474,3.5904081800519942,5.068786209318754,0.3170414421737574,7.577548925650226,7.724869813182052,4.963249316203849,0.6827590840290834,0.0,0.0,0.0,0.0,0.0,0.0,2.0788614129491205,9.26010853588215,7.316937414080765,6.958542740319126,4.093108401542177,5.46465724920691,6.784945320215831,32.8086201110354,41.0038829335296,31.785558392064377,16.41378683775659,19.673799927934574,21.856044419853397,27.01442929761256,20.12825471257223,23.450297650132033,17.686690997571063,18.372465421403433,22.9768893010166,13.88520903128926,15.775827087947713,21.96933504389103,27.617928021098205,32.541116394201296,29.37457883792508,38.13327944080417,35.8674669600515,11.640934691988612,11.354477410676726,19.03885551792898,17.261097322479117,12.384431334912398,10.28747788314358,6.588948233002435,0.0,0.0,8.019942351074747,6.14397023060367,0.052983827971973,11.73871785418079,10.001882127489772,7.680501241790887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.24772044193297,0.0,0.0,10.073819519939525,10.962052473420894,6.569563905695616,0.0,0.8425720936030834,5.194568955398559,8.933159548640461,15.191712691768888,11.533674747557544,9.06066534603643,13.48589188876878,19.4610030903886,20.266960343523248,21.67684708297258,17.926195130517545,9.123556719076332,11.704256827857556,10.094496135733465,3.354350149737838,4.02634016304091,5.282013809693767,38.020850342424616,0.14990546450607,7.6064100351959345,0.0,0.0,6.086678774341293,3.248382493793891,6.538548982004705,9.4311213790112,2.843465434495886,8.075510756020964,7.35225996606208,5.007187124765973,28.016383637960605,25.567066192036712,39.260585764402975,5.4775801340781225,44.40863233426517,53.69975579383824,66.27286124787034,100.61241245331544,128.34061575864797,95.70128543942548,112.58761910063944,151.34722769486837,151.34722769486837,151.34722769486837,77.04537807651346,147.56254547891916,108.61727810537376,73.47607727508444,90.25127412640592,146.7970799317143,55.79326314297473,64.56704044487023,63.39278097290602,81.6687555206044,99.38301533923403,71.5367830187444,58.98392341767721,35.25104535169464,20.040809858277026,20.574094240629073,21.364974794747305,16.43144811374725,15.822780236313118,13.913639378005929,13.55524470424429,28.835694538795508,59.62920613557977,32.30979675500658,32.600992427437916,16.875995353316974,13.440661791719537,17.985640400925124,23.3955907708439,10.20046379167741,3.964310315659088,3.2259828266837896,3.660191758356544,4.881835141515207,8.479566289660887,13.070205758744764,0.0,0.0,4.2158758078187,10.465813694366314,12.326278352991938,10.706179352970876,9.454813334608426,11.333800794882784,19.504940898950725,33.26953633810866,22.90624419705397,16.940609777673036,8.575195637707864,11.615088922246189,15.32654145725854,44.548630253703315,83.50940508909417,109.9918422928418,95.83223733945375,77.99908698000895,57.65932771837789,61.285489213240226,65.44105822499327,57.004137455407374,27.405561946381273,23.92887515319595,31.17085983502368,33.5267017470458,31.05843073664413,29.894509572576887,29.481408019527112,30.72329725565067,24.27520846774446,22.048164641605428,70.72177974619991,58.058214098069314,78.78049075188831,80.62157108320712,85.04981296574275,65.98123481260997,58.351994347474886,61.157121890186176,53.70923257607713,47.351603982269395,49.2267145770824,46.02313141750871,40.53047458441417,41.14861924408719,4.571255141777056,1.5778842427750994,3.033431842102716,11.677980295286089,19.68241518451538,14.35258670079813,17.07242320335941,15.150790223010045,13.719796104937734,47.298189391468384,64.91208147093161,83.52275873679439,97.06034216504804,109.69849280626524,116.26891823761896,93.73226854788166,118.74838908157568,98.46979814166832,130.3247093492082,91.57586982570528,116.89869349367603,106.17097599925314,109.81049114181576,67.45444368792823,7.630963516451239,5.139431313281384,3.4973634089792607,9.022327454251831,11.66721122456008,10.845746509579978,7.066664210408274,1.837203465857439,0.9920467952801132,8.290461407712138,0.0,0.0,0.0,6.5131339750913195,25.502882530509687,47.42311061189012,68.46630557334421,44.35823308326744,55.42754550111941,43.32009466528,39.3631073177146,35.98420368672146,33.320366351935434,15.46438556255148,0.0,0.0,3.3491809957893524,18.627046253366323,21.94521232546477,28.268810655778296,28.823202416753332,25.48694430583519,16.211759070936626,11.264447979407276,14.244034467879938,19.032824838322412,24.895076178733643,33.30356660160286,22.288099537380948,28.62031312427529,27.95995370735631,12.859131972514952,5.073955363267239,2.8499268769314927,4.706514670095752,7.024018690333272,13.845148088188498,18.552955046771373,3.8070818830593303,1.2543813581657357,0.0,4.538086403940943,16.56498459074978,11.06931241785196,19.298605503840356,23.600203114638106,17.077161594478852,21.77161490536147,33.65808440990313,31.90961808682802,25.68337215587763,18.970364228111553,21.3787592052766,32.70092940377529,44.73428903301974,59.26693459635676,71.36620093844441,72.03000645799571,79.6967232892573,94.12813958776982,85.57491285434301,53.17379437957987,18.47024858359561,17.28177393827306,22.65984785884284,35.600824768875476,53.26770067631069,48.9316420391897,74.64559835592921,74.26221943808322,57.00930660935587,58.6440515455643,91.71974461060478,66.52744207983324,84.2800397902475,74.52283094965269,53.5033279437958,48.88167355102102,41.57421291917914,45.766396771400615,35.39362784810703,32.17712180366213,37.013726848128094,40.40899946662477,49.29305205275462,35.54913322939062,24.864061255042728,21.020364531514964,17.893457155510472,14.96470068086458,14.09843663166427,13.097774579803351,42.31598651078676,30.28607298417464,21.53771068919252,0.0,4.94472651455511,6.125447428954932,17.16331416028694,10.309016024595598,9.023188979909913,17.538077821552115,11.57933560743583,10.216832779180946,11.32561630113102,0.0,0.0,0.0,0.0,0.0,0.0,2.889987820032253,0.7409120659495416,2.609991981155973,3.934587680455299,1.6071761151498487,3.852742742937617,6.179723545414026,17.98090200980568,8.945220907853594,8.046649646475254,8.994327870364204,15.951147559367168,3.6485611619724527,13.495368671007668,60.35073387422249,88.64151343428186,48.786905728632114,56.108581533832336,49.23489907083416,44.80794947678565,52.848999206483384,42.65456609441254,16.08511479919874,5.885512533179412,2.3157809689213584,1.3939485147748354,0.5849759218369056,0.0,0.0,0.0,0.7159278218651967,11.33681613468607,25.300854763689728,37.411751702161446,39.52033575031436,26.80249398572467,30.26065797726125,18.504278847089804,18.900580649807,28.46308469167553,16.41378683775659,12.072128283858085,12.223756799680316,11.939884095342672,14.158743427729933,10.633811197692085,13.5660137749703,9.914006510365525,7.22303111734995,7.789484237538116,10.744086481926436,11.966591390743178,9.828715470215515,6.918481797218365,4.423072728587148,2.894726211151698,4.481225710507606,6.141385653629428,1.9138792494266357,1.178136337425579,0.2364887931431967,0.0,0.617283134014938,0.0,0.0,1.7497586115622317,2.978294199985541,7.456504570689864,10.22975566405216,29.35045611949882,32.71299076298842,5.115739357684161,8.84054554039677,15.30543407863556,23.24482378067975,30.516961860540302,34.01432526951957,41.11631203190916,42.20571122655241,25.359869271268263,41.03446709439148,73.27792637372583,73.27577255958063,100.07912807096338,80.42729704730986,51.34003701635475,65.534102996066,93.1860612806584,102.18814288194534,86.74141859538452,62.45457953125595,61.54825453895489,62.13193817230467,63.74428344140302,50.9346891942277,32.49071714320356,21.4394967641713,21.09187116113567,15.3442027332492,8.313291837651281,7.121371089696408,5.6516083170104565,5.287613726471293,6.518303129039805,18.41424941582035,18.5404629247292,32.83748122058111,46.13900661852058,50.320852162845085,47.71301399583432,48.37811180387274,40.98665242036799,28.958031182242983,19.70524561445452,16.12603726795758,17.276174021495535,14.007114911907705,6.888328399185535,8.206462656049254,0.0,0.0,0.0,0.0,0.0,0.0,1.8126499846021344,2.4941167801440964,3.708006432380032,10.675164429279963,6.283537387212769,8.45113594294422,20.98073435124324,13.464353747316755,12.536059850734627,21.145716514765727,10.825931419444116,41.857654860687745,92.56490128118207,76.05505433254949,70.3168626869019,57.23890319723441,56.37220838520506,144.2693636509051,121.43376455781372,132.30664912562324,134.1813289576072,139.47368107519793,146.17505840657995,149.55783890303442,151.34722769486837,151.31492048269035,151.34722769486837,122.17553814942131,86.96843060628882,128.8256547041475,119.76455859528204,132.01286887621768,151.34722769486837,117.6077291102766,79.69327718662497,24.699079091520243,76.48538639876088,23.238362338244144,38.47961275535267,44.84499508008313,37.42209001005842,42.533090976623136,63.74859106969342,54.32780799857918,47.45627934972623,48.22562176239243,40.62739622094826,40.87551561047556,33.539624631917015,32.43084110996694,31.165259918246157,67.78096191234089,70.35864668131883,92.31419731468056,51.38440558774592,70.3625235467802,75.56010784198205,73.62469045110336,35.61417841657573,22.493573406833235,39.674548843110834,30.778434897767845,22.91572097929286,40.660134195955344,33.601223716469796,11.239894498151973,3.7140371119865976,4.967126181665212,2.309750289314792,1.2164742292101776,0.0,0.0,0.0,0.0,0.0,1.1156757272147169,1.1759825232803771,0.0,0.0,2.8598344219994227,6.70266961986911,11.380753943248193,13.504414690417518,23.510604446197696,24.70424824546873,29.36897892114756,18.69553754318375,17.411864312643267,15.641859848116136,28.30111786795633,21.25642256182912,11.013744012905743,11.316139518892127,27.6317124316275,54.54103559895419,72.61756695680685,87.19285804021888,98.04334294091832,95.66897822724744,85.72567984450717,63.73179131936083,31.91909486906691,26.027982419109975,35.276029595778994,13.748657214483444,14.918178295328213,17.010393355977588,19.85041268784115,15.600506616528255,18.25142106644307,7.594348675982801,4.642761771397768,0.5487918441975094,4.5346403013086185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.813040349807626,8.419259493595229,7.920436137566408,4.306336001917191,7.120509564038328,5.378504683398825,7.048141408759534,5.205768788953612,3.140691786533784,11.333800794882784,12.259079351661631,23.490789356061835,17.317958015912456,12.892731473180104,8.987866427928596,0.4118092645626522,0.0,9.548288868510198,16.38449496538184,72.02268348990202,44.25269619015254,39.84986931453029,38.05186526611553,12.085051168729295,6.605317220505972,39.472521076290874,29.266457367835937,28.92227786743263,21.01821071736976,21.40762031482231,17.259374271162958,11.024082320802714,6.187477276336755,4.996418054039961,6.468765403700155,10.367599769345098,5.462072672232667,5.617147290687223,6.339967317817067,10.386122570993836,10.514920656876924,5.231183795866996,1.1738287091351751,1.7984348112438,0.0,0.0,0.0,0.0,0.0,0.0,4.203814448605568,6.977065541967863,7.558164598343405,10.02126645479659,16.246650860088902,8.367567954110376,9.09038798124022,7.79163805168332,6.639778246829207,9.03008118517456,9.32213838326397,10.555412362806726,10.341323236773633,3.0114629378216544,7.221308066033789,2.5781155318069806,2.673314117024916,8.96288218384425,3.9496643794717134,17.246020623462705,4.283505571978048,18.550801232626167,35.29282934611157,80.26188412095834,86.16936555841882,79.6583853974727,92.4339493811538,80.23388453707071,106.936441546458,98.91089927860573,119.08395332539816,147.37473288545752,145.18387313695789,83.09328819624112,69.93563758320113,31.26175079195121,61.58400785376524,64.6135628304066,134.08225350692788,151.34722769486837,151.34722769486837,151.34722769486837,148.29785762809115,147.9614318586106,151.34722769486837,143.0714122233436,146.47400780993397,82.03404239963069,81.65755568704934,49.307267226112955,84.59665046959219,115.71151113684064,113.90919946013544,40.293124265612896,35.71110005310983,72.26520296265177,57.62917432034504,41.71033397315591,63.04300155572519,40.8983460404147,22.30231471073929,21.722077180021824,28.7749569799008,34.93529619800801,27.0531979522262,24.952798397825056,24.282100673009108,17.16331416028694,22.42120525155444,22.907536485541097,28.217549879122487,51.19228536599388,47.0862540795805,64.03160224837298,60.602730129211146,72.21997286560254,49.56486339787913,40.04371258759848,39.001266541320646,29.483992596501352,29.315133567517503,28.785726050626817,26.815847633424926,23.183655458956007,7.5099191614908785,0.0,0.0,0.0,0.0,2.0844613297266466,12.890146896205865,13.373462790389226,12.662273359643477,12.831563151456365,15.869302621849489,14.501630639646116,18.59043141289789,21.5950021454549,25.367192239361955,16.760550915134136,14.841502511759018,5.121770037290728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0551694573518975,16.66406004142908,72.76273403019347,83.24750128903757,104.99499347597278,77.73158326317484,60.560515371965174,87.60337501629441,66.35212160841378,48.038239931759854,62.82589708988881,68.15055641965758,100.64859653095482,118.2426735202822,99.86331589361411,78.47034151497918,42.022637024210226,57.722649854246825,41.74091813401778,80.58495624273866,61.30142743791472,62.593285162206975,79.86558231824114,34.13407733599281,67.48976623990956,137.4137732267266,145.2545182409205,151.34722769486837,144.2232720281977,146.23234986284228,127.45625967062796,96.00281941975378,106.72579852305724,88.90427875999652,122.25264469581955,142.12631857642893,117.68311260535867,125.92791315319252,145.81752525847637,151.3472276948684,107.5722474821217,61.09207670300109,99.77544027648987,97.79866965402334,61.32081176522155,98.84585409142063,144.68246520395482,151.34722769486837,113.17431807379248,121.53800916244148,16.77175074868919,55.01659776221483,98.43016796139662,141.9953666764006,97.77110083296476,50.87825926362341,27.325870823008795,46.76318195780016,23.97927440419368,48.16746878047198,112.68066387171216,86.05176730609077,66.4343973087605,116.10221302278032,142.6234188811416,133.84274937398143,148.02733857145375,117.10976727990588,66.89875963846609,55.838493240023986,97.07757267820966,100.41124621215354,49.13022370337734,58.73192716268854,55.34354674945652,37.2971687896367,20.453911411326796,40.99914454241016,30.823664994817097,16.287573328847746,21.473957790494534,34.26244465904686,22.228654266973372,39.247232116702726,12.069543706883842,51.46065060848607,60.317995899215425,58.427808605386005,44.13208259802121,42.59038243288552,37.89679064766098,53.405114018774576,27.269010129575456,44.77822684158186,37.38073677847054,42.0691594097466,22.374682866018077,29.583929572838738,21.995180813633457,18.831227834331493,16.419817517363157,25.955183501002143,9.539242849100347,11.798163124588369,22.54698799763425,10.797931835556488,21.156485585491737,26.111981170772857,28.088751793239396,29.17168954544704,21.555371965183177,15.682782316874976,11.559520517299973,8.871991226916721,5.203614974808408,9.099003237821028,3.4008725352742037,5.526687096588732,6.965004182754733,3.108384574355752,0.0,9.298015664837708,9.234262766139723,12.474030003352809,8.78153103281823,10.152218354824882,9.72059400012637,19.6432157670727,29.599006271855146,21.143562700620528,22.1149328801067,22.939843697719123,13.60564395524202,18.1622531608317,14.215604121163269,11.685303263379776,21.18922356049881,13.29678700682003,16.63562969471241,12.680796161292212,16.515446865410134,10.45030623252086,13.001283706098294,10.494674803912025,10.476152002263287,9.71154798071652,6.702238857040069,4.093969927200258,0.391563411597752,2.858542133512301,8.156494167880565,30.33690299800141,49.76430658772485,53.329730523692504,47.12114586873277,51.226746392317125,23.15307129809414,27.981061085979285,22.57800292132516,21.375313102644277,76.22219031021717,11.350169782386322,24.475513183248264,22.928643864164073,37.35359872024099,15.159836242419892,19.82801302073105,26.426868798801415,21.919366555722338,34.308536281754186,34.020355949126134,86.20167277059684,47.1577607092012,43.61990559429214,37.50781181303746,32.141368488851775,31.244089515960553,47.89651896100555,43.210680906703736,40.12081913399672,25.757894125301625,30.933078753393364,26.14385762012185,17.443309999163223,22.538372741053443,22.419482200238285,28.64831270816292,17.074146254675572,25.65278799501576,19.333928055821673,26.060720394117048,22.07702575115114,58.029352988523605,90.2710892165418,89.28507310086826,95.94638948914948,74.05588404297285,43.0909288402305,27.72949559381968,15.154236325642367,19.565678457845426,26.08053548425291,34.87455863911331,32.06340041679545,40.563212559421245,42.82859427734487,34.16035386856428,18.992763895221653,151.3476584576974,151.3476584576974,148.8104653946493,101.3386785830776,75.89222598317221,81.57269540972837,61.9669560087822,60.57860741078488,35.951896474543425,66.21944665706933,133.4503244367256,127.6918869381131,145.7942640657082,10.123357245279175,56.55226724774397,10.31030831308272,92.59893154467628,48.0696856182798,130.1295737876529,102.48450770832514,46.35869566133121,144.4011770765914,77.520078714116,44.39484792373588,19.442480288739866,18.586554547436528,15.213681596049948,82.8003694724936,138.47904970294357,113.85750792065062,85.2996554065862,140.78018473567755,134.83307311794536,141.7722315309577,119.8248653913477,97.90248349582208,42.65456609441254,79.52054129217977,13.811117824694303,19.626416016740126,15.068514522663325,22.048164641605428,23.05011898195347,14.67565882257845,30.49714677040445,50.34669793258752,51.06133346596559,57.576621255202106,66.76608468712163,45.19046686897356,77.77939793719835,116.95856952691268,48.62881577037427,10.55067397168728,7.6443171641514915,39.05037350383125,45.663875218089,50.22780739177236,38.50416623660798,35.97946529560202,37.23600046791296,27.84106316654115,33.61285431285389,59.78428075403433,76.86919607943591,124.41808943740584,128.4698446073601,112.6918637052672,117.0003535213296,130.2807715406461,113.5077285034698,133.21685098338563,133.9564707608481,119.24936625174968,118.21424317356552,124.41808943740584,113.7571401814842,36.66136285397302,39.60519602763532,57.1225972333935,62.49420971152768,63.38244266500904,60.45325542753411,57.33927093640084,82.6181567958095,91.26313601182191,85.96216863765036,93.80635975447665,119.6551448367058,114.14439596479151,100.85751650303943,98.02783547907283,96.57745703369372,95.97266602172095,90.03847728885998,83.52275873679442,89.15799806630133,99.1236961161517,90.18752122770796,75.85776495684897,71.41746171510022,31.819588655558572,33.202337336778356,64.31202885007829,55.62698869096512,41.84387045015844,35.373381995142125,37.27864598798796,19.644077292730785,15.48506217834542,0.0,13.694811860853388,77.00359408209653,97.1482177821723,70.3017859878855,79.79536797710757,84.66471099658058,75.90385657955629,83.2927313860868,73.0814985236834,73.49675389087837,66.05101839091452,75.54589266862371,36.307275808501785,26.069766413526896,9.602134222140252,4.6375926174492825,3.9574181103944417,6.361074696440047,7.765792281940893,16.852303397719748,12.919008005751571,17.564354354123584,10.715656135209766,6.845252116281492,5.246260494883412,4.457533754910383,2.7792817729688624,0.0,0.0,0.0,23.93533659563156,0.5337151451810943,1.969878417201892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5897143129563504,5.37419705510842,4.771129094451816,3.717913977447962,7.804991699383573,29.73555808866097,36.12850923445001,78.54400195874508,38.26595439214863,61.54696225046776,28.224442084387135,36.1082633814851,33.66368432668066,42.28281777295065,45.99685488493724,44.03429943582904,79.28706783883986,70.44695306127213,65.81280654645516,104.2450353906134,100.23291040093082,86.25207202159457,73.74702709455086,79.60497080667169,86.87021668126759,89.40525593017053,95.61384058513028,108.97954964459676,93.6878999764905,60.8749722371647,41.72325685802712,64.87503586763414,70.84885478076684,126.9781129303931,145.49445313669602,93.37344311129098,136.9567338651147,131.3684476839732,80.83522944641116,99.925776503825,86.33908611306074,71.36620093844441,76.95577940807303,104.95234795589776,78.11108531555946,82.10641055490947,87.68694300512826,86.682834850635,131.40549328727067,92.53431712032022,68.75836277143362,110.68709349891304,102.06192937303648,65.80246823855819,52.463897237321234,58.23568838363397,79.37494345596409,83.64681843155805,64.77639117978389,53.125979705556375,57.602897787773585,54.92269146548402,64.87503586763414,48.00937882221414,48.47158733777452,56.47214536154245,55.24619435009338,61.947571681475374,32.29945844710961,15.137005812480751,20.28936001063335,19.52432522625755,7.440566346015368,10.383107231190552,15.456631831628751,11.73699480286463,4.538947929599024,8.53125782914574,4.82497444808187,3.8268969731951903,0.0,0.0,0.0,0.0,26.76329456828199,35.90494332617802,23.64887931431967,33.9721105122736,32.56739292677276,36.15909339531187,19.92062702897474,0.0,0.0,0.0,0.760296393256361,5.977695778594064,5.748960716373595,7.464258301612592,15.303711027319398,18.17000689175443,27.495160614821685,17.80299696141198,18.489202148073385,21.50066508589504,34.04577095603952,11.056389532980749,7.08260243508277,1.1135219130695146,0.0,0.0,0.0,0.3450410260613854,5.525825570930651,2.4195948107201017,3.3715806628994547,0.0,0.0,0.0,0.0,2.2042133961998864,0.2485501523563287,1.129890900573051,1.9065562813329489,1.1690903180157304,2.8942954483226573,12.359447090828052,24.20671717792703,145.6956193778579,15.914101956069691,11.996744788776011,0.0,0.0,0.0,0.0,0.0,1.81824990137966,0.0,6.3335058753814595,3.041185573025444,0.0,0.265780665517946,0.0,0.0,2.459224990991822,0.0,2.692267681502695,2.162860164612005,2.7896200808658325,9.123125956247293,8.435628481098764,11.132634553720903,2.1602755876377624,32.469179001751534,9.593088202730405,1.286688570343768,7.784315083589632,5.649885265694295,34.91246576806887,79.12122414965927,38.68207128500168,45.47175499633696,32.03281625593358,23.362852795836822,5.623608733122829,0.0,0.0,2.900756890758264,2.7250056565097673,11.03872825699009,11.676688006798967,6.351167151372117,14.281941596835498,15.286480514157782,22.60858708218703,21.123747610484664,5.235060661328361,5.182076833356388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0753834950820754,10.424460462778434,22.834306804604218,17.8021354357539,24.339392129271484,29.395255453719024,19.98825679313409,16.105791414992684,5.182076833356388,0.0,0.0,0.0,0.0,0.3863942576492667,2.705621329202948,1.492593202625094,0.0,0.0,0.0,0.0,0.0,0.6668208593545875,2.753436003226436,3.060139137503223,0.0,80.73916933553514,5.612408899567779,0.0,7.1950315334623225,7.07183336435676,0.0,0.0,0.0,0.0,0.9959236607414768,7.101555999560548,5.852343795343299,10.722548340474413,8.048803460620457,5.138139024794264,12.342216577666434,0.0,0.0,1.590376364817272,3.200567819770404,4.812913088868737,4.43556485062932,8.203447316245972,10.98746748033428,9.776162405072586,12.590766730022764,9.105895443085677,9.646502793531416,6.066432921376392,4.70522238160863,13.293340904187708,0.0,40.49730584657806,71.04183652817696,57.47496122754858,64.57867104125432,53.810461840901624,49.190530499443,49.74061463212763,52.524634796215935,21.639370716846063,16.408617683808103,20.333297819195476,26.251979090211,25.620480782837728,29.944908823574615,24.22050158845632,16.106222177821724,6.049633171043816,5.0140793300306195,40.8824078157402,3.1712759473956544,32.065554230940656,34.210322356732966,78.22006831130669,51.54981851409743,66.89660582432089,60.38777947751996,66.69931644862037,66.77900757199284,67.66767128830327,57.96560008982562,59.76015803560806,55.577450965625474,28.556129462748267,22.122686611029422,41.98171455545138,50.43414278688272,39.576765680918655,33.09464662951825,65.06198693543767,123.6142859984164,63.00164832413731,22.7968304384777,2.998970815779482,2.1133224392723555,44.39226334676164,49.202161095827094,40.5787200212667,31.644268184139115,58.80817218342872,58.940847134773165,55.78034025810353,57.34013246205892,53.0398271397483,45.26068121010715,37.412182464990494,42.1811577452971,19.01559432516079,21.56183340761878,28.486776647272755,45.609168338800856,41.693534222823345,49.90516603282108,38.27241583458423,61.60080760409782,49.501110499181145,47.5316628448083,12.494275856317708,21.13107057857835,5.850620744027137,0.8873714278232883,3.2470902053067703,30.184412956521097,54.56946594567086,26.2498252760658,21.214207804583157,9.477643764547569,4.120677222600765,29.85789473210845,48.46254131836467,24.96356746855107,4.840051147098285,0.0,0.0,31.318180722555507,30.174074648624124,43.49196903406714,55.54557451627648,69.18180263238038,61.46813265275337,44.48487735500533,30.4092711532802,19.05393221694539,24.05465789927576,20.283760093855825,17.317096490254375,11.121003957336812,9.253216330617503,30.382994620708732,23.026857789185293,18.765751884317343,17.6849679462549,33.41470341149529,16.37372589465583,35.19676923523555,42.60502836907288,44.758842514275045,130.41387725481957,32.25207453591516,26.540590185668087,38.915544738341595,12.953469032074809,92.17678397221668,5.45431894130994,4.341227791069466,5.276844655745283,21.800906777736223,63.33075112552419,31.84328061115579,76.55043158594599,81.32759136000436,70.53741325537061,43.52686082321941,19.66604619701185,23.260331242525204,31.830357726284586,49.42443471561195,41.81371705212562,29.213904302693003,22.28723801172287,11.66807275021816,27.416761779936326,59.81615720338331,77.83798168194784,49.48474151167761,44.91994781233617,72.20274235244092,66.77900757199285,69.82579306179582,15.208081679272423,45.132313887053094,9.978620934721588,14.044591278034218,19.415342230510316,45.28221935155917,47.118561291758525,50.37168217667186,53.39692952502281,35.229937973071664,41.57421291917914,38.76262393403225,55.976337345316914,51.55800300784921,5.445703684729131,4.100000606806825,0.7490965597013098,2.8258041585052283,8.198278162297486,6.5945481497799605,4.138769261420463,4.810328511894495,8.56141122717857,4.646638636859132,3.2371826602388403,8.627748702850797,20.644739344591702,58.42953165670216,53.0505962104743,39.80076235201968,16.848426532258383,5.819175057507185,0.1107060470633908,5.187245987304872,7.805422462212613,10.292216274263025,16.246650860088902,9.07272670524956,3.5710238527451743,0.0,3.4280105935037515,7.957050978034846,5.281583046864727,14.507661319252684,5.481026236710447,5.114016306368,7.056756665340345,6.849128981742856,8.167263238606576,12.441292028345735,10.583842709523395,0.0,82.11890267695165,55.10447337933907,61.48622469157307,60.090553125482074,47.95596423141313,49.73329166403395,66.11907891790291,54.99721343490801,46.31992700671757,19.328758901873183,7.384567178240112,0.0,12.207387812176778,16.48270889040306,14.280218545519336,19.470049109798452,18.620584810930715,13.738749669415512,12.988791584056122,15.015961457520392,11.711149033122204,8.78971552657,8.585533945604835,8.024249979365152,6.660024099794106,6.241322629966809,4.332612534488657,8.902144624949551,7.55256468156588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4187014698272991,4.904665571454349,26.203733653358473,41.79820959028016,31.275104439651468,25.046273931726834,41.109419826644505,39.387660798969904,33.11618477097027,17.840042564709456,17.13316076225411,2.703036752228706,0.0,3.0205089572315034,1.0794916495753204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.221204037940796,47.9344260899611,49.87070500649784,77.42703394304326,82.97052078996458,99.83057791860703,78.4108962445716,49.6251701939448,37.22910826264831,27.155288742708784,19.422234435774964,21.08928658416143,21.207746362147542,37.46387400447534,37.1214175553882,37.1214175553882,42.90311624676886,26.165826524402913,51.17720866697747,32.485117226426034,23.13196391947116,10.704456301654716,2.7000214124254227,8.362829562990932,19.284821093311063,12.164311529272736,19.18057648868328,146.22373460626147,11.055097244493629,24.427698509224772,22.132594156097355,6.955958163344883,13.803364093771576,27.040705830184027,30.01813850451149,33.76879045696652,48.497433107516954,59.72052785533634,40.67693394628792,46.198882651757216,61.81575825578901,57.1673965676137,12.88670079357354,13.374324316047309,7.483211866090371,4.203814448605568,0.0,1.3457030779223071,0.0,1.331487904563973,0.7249738412750457,0.5543917609750348,0.0,24.910583640579095,43.42433926990779,36.554964435200034,39.022804682772666,45.39594073842584,41.79260967350263,42.554198355246115,49.5911399304506,49.945226975921834,19.08968553175575,11.704687590686598,6.790114474164317,10.471844373972884,5.116600883342242,35.0012029108512,19.922350080290904,3.4349027987683987,3.4301644076489537,0.0,2.793927709156237,6.916758745902204,5.383243074518269,9.938129228791787,8.49205841170306,37.59482590450364,39.13049539003277,27.436146107243143,41.343324042813464,55.05321260268327,53.1699175141185,52.254977265236626,52.57417252155559,41.80897866100617,30.48034702007187,11.826162708475998,14.808764536751942,11.70770293048988,5.127369954068253,1.1225679324793636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3200885972117624,10.000589839002652,25.710079451278137,28.45188485812048,22.7968304384777,54.06633496135164,63.0645396971772,61.39317992050034,63.901942636831805,35.419473617849455,31.88721841971792,11.892069421319183,12.124250586171977,7.217431200572424,6.228399745095595,5.1295237682134545,3.1893679862153523,5.300105848513466,0.0,0.6276214419119083,6.833621519897401,18.428033826349647,13.423431278557915,16.685167420052064,24.71501731619474,41.23347952140815,86.46185351933727,79.72084600768355,54.850323310205226,59.72569700928483,60.386487189032856,39.42341411378026,43.202496412951966,47.93571837844822,40.83502390454576,32.75175941760207,33.25919803021169,52.827461065031365,32.31065828066466,20.184253880347484,40.28450900903209,34.40804249526252,24.18474827364597,7.687393447055535,15.284757462841618,8.822022738748032,14.811779876555226,32.06124660265026,54.56903518284183,51.790184172702,43.86156354138382,144.42142292955634,116.2792565455159,65.99286540899405,60.1611982294447,59.00503079630018,33.194152843026586,63.61462382986184,24.232132184840417,11.24635594058758,27.886724026419436,11.700379962396193,40.53693602684978,41.899438855104655,36.25989189730734,60.74229728582024,19.092700871559032,27.23153376344894,20.76750675086823,20.80972150811419,24.728801726724033,30.120229294994072,31.458609404822692,97.94986740701653,75.53900046335905,129.99345273367612,77.67429180691246,89.8054345983491,89.19461290676976,64.58685553500608,98.22210951497009,84.99381379796748,81.58303371762536,99.13704976385196,96.03426510627374,84.56735859721745,80.66981652005963,108.9351810732056,88.21247365655756,70.1622188312764,31.786850680551503,24.627572461899533,39.621995777967896,35.8877128130164,29.87383295678294,24.355761116775017,24.539696844775285,23.19614758099818,10.62993433223072,5.133831396503859,6.660454862623147,27.45337662040476,24.871814985965457,59.63179071255401,29.009291958898793,93.44107287545032,36.14315517063738,67.17875547734235,84.31751615637401,25.458944721947564,65.11152466077733,81.16777835043037,67.56945736328204,47.42440290037723,0.0,0.0,0.0,0.0,0.0,0.2838727043376441,0.538453536300539,0.4281782520661886,0.0,10.05055832717134,0.0,53.84621515571198,81.54469582584075,78.3906503916067,68.94316002509197,90.39687196262162,92.01610943698456,87.12953590434995,67.53456557412976,72.70199647129878,63.65339248447548,46.88724165256381,37.338091258395536,25.273285942631137,3.909172673541913,2.4971321199473797,2.254181884368576,1.2871193331728084,0.3312566155320916,0.0,0.0,0.0,0.0,49.06130165073088,41.33126268360033,62.53254760331228,64.92974274692227,89.72918957760893,96.00583475955706,84.85424664135837,40.13288049320985,53.516250828667005,38.216416666808975,19.277498125217377,24.786093182986413,39.034866041985794,45.04443826992885,39.83048498722347,6.776330063635023,4.753898581290199,3.037308707564081,0.6543287373124149,0.0,0.0,1.1505675163669915,3.9656026041462096,2.8654343387769488,37.82399172955314,36.526534088483366,61.26007420632684,87.31304086952116,115.00204475741104,123.27269107498732,145.39839302582004,102.53533772215192,98.09934210869356,90.66006805116533,130.92088510460016,95.22055412221634,46.39100287350924,36.47139644636619,45.67981344276348,33.0089248265392,32.08580008390556,18.114007723979174,19.95939568358838,12.915131140290208,5.342751368588469,5.82305192296855,19.04962458865499,22.119671271226142,26.23130247441706,33.86614285632966,27.88284716095807,57.95827712173194,68.0028047692967,93.06932455398844,141.2932232650647,134.1877904000428,89.0886452508258,88.11727507133965,79.90908936397423,105.19788276845082,60.84998799308035,113.01235125007328,93.89854299989126,29.382763331676852,15.362294772068896,15.472139293474209,20.858828470624804,17.178821622132396,12.193172638818446,9.42939832769504,7.398351588769406,4.568239801973773,1.5201620236836817,7.395767011795163,4.359750592718204,4.734514253983378,9.25149327930134,41.50787544350691,29.649836285681925,40.97200648418061,43.99079239009596,25.671741559493537,28.05773686954849,26.849447134090074,38.12337189573624,80.29419133313637,40.39306124195027,9.823546316267032,9.536227509297063,10.05874282092311,7.845483405313374,3.978525489017423,2.805989068369369,3.695514310337859,4.471318165439676,2.216274755413018,0.0,10.481321156211772,47.48384817078482,63.69086885060199,87.5297145725285,72.89971660982833,82.76806226031557,83.7433093052631,83.66964886149718,78.80676728445977,81.57527998670261,75.35118786989743,79.08891693748126,89.4164557637256,61.16832172374123,22.06841049457033,28.983446189156375,35.54396407544214,27.756202889220184,20.807136931139947,13.97609998821679,9.807177328763498,11.464321932082036,22.972150909897156,19.55146328448709,11.217064068212828,6.983957747232512,0.0,0.0,0.0,3.3961341441547597,34.21247617087817,93.3992888810334,106.11497683147792,93.62888546891196,81.1415018178589,91.4888557342391,81.36765230310513,49.502833550497314,14.261264981041554,26.105519728337253,60.56869986571695,93.3277822514127,75.44380187814112,66.93925134439588,63.915727047361095,33.35611966674579,29.99401578608522,14.92507050059286,15.19645108288833,11.10721954680752,2.91755664109084,1.760527682288242,0.6547595001414555,53.4981587898473,145.92090833744606,34.699238167693856,88.63289817770102,64.27972163790025,73.05909885657329,58.98004655221583,57.75409554076677,21.889643920518555,3.014909040453978,15.667274855029524,48.013686450504544,32.55877767019195,27.912139033332817,23.81558452915832,18.934180150472155,18.22255995689736,21.555371965183177,17.297712162947555,10.343477050918834,21.67727784580162,16.018346560697474,10.545504817738797,5.181215307698307,3.4452411066653688,3.140691786533784,5.344905182733671,15.100821734841356,2.596638333455719,0.0,0.0,0.0,0.2326119276818328,0.0,1.0484767258844097,30.631975535894107,26.36010056030015,27.89146241753888,29.80017251301703,35.77054532351741,29.22941176453846,22.27216131270645,25.051012322846276,17.955056240063254,22.875229273363058,21.505834239843526,27.56063656483583,17.95074861177285,4.7190067921379235,4.7190067921379235,9.606872613259696,41.71679541559151,28.48893046141795,22.72360075754083,13.254572249574068,39.83565414117196,27.60328208491083,31.986293870397215,7.500442379251988,8.948236247656878,0.0,1.5451462677680268,13.7236729703991,14.090252137912506,31.921679446041153,50.36823607403954,34.36453544952944,27.89447775734216,15.311033995413084,13.19685003048265,5.382381548860187,12.44559965663614,23.324084141223185,1.5451462677680268,6.990419189668118,7.134724737396661,6.790114474164317,8.956851504237685,14.701504592320877,27.250056565097676,20.912243061425812,11.85846992065403,3.023524297034786,8.85002232263566,6.606178746164052,1.4568398878147384,0.0,0.0,0.8395567537998004,0.0,38.69456340704386,2.886541717399929,13.995484315523612,38.43265960698727,11.99717555160505,5.097216556035423,4.217598859134862,0.0,0.0,0.0,0.0,0.0,0.0,0.137844105292938,0.0,0.0,0.0,0.0,0.0,0.0,0.4251629122629056,5.565455751202371,28.265795315975012,30.943847824119377,24.80935437575459,35.290244769137324,22.22951579263145,24.03441204631086,26.62415817450193,18.62230786224688,19.996441286885855,12.28578664706214,8.78153103281823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5203614974808408,2.2382436596940805,0.0,14.458123593913031,2.090061246504173,2.849496114102452,18.925564893891345,3.762713311668166,0.0,14.029945341846846,0.0,23.57521887055376,55.489144585672186,3.7743439080522583,7.751146345753519,11.713302847267403,17.467863480418526,14.533507088995108,2.759466682833002,14.33578695046555,32.644499473170995,33.599069902324594,23.234916235611816,82.01681188646906,92.72643734207226,98.135956949162,100.7601641036763,116.8276176268844,144.25988686866617,146.59935979318473,149.12147615721648,147.77663460495225,151.34722769486837,109.13160892324804,151.34722769486837,144.6212968822311,71.15900401767594,145.49746847649934,105.93879483440035,104.9088409101647,92.41801115647932,93.55867112777838,86.22407243770695,83.53826619863985,91.14424547100676,87.75543429494569,81.07301052804146,79.12337796380447,94.4964418065994,87.29021043958203,100.64558119115156,108.87056664884956,129.0182056887286,136.022409288926,107.80184407000024,144.5691745799172,113.66064930777917,146.14016661742767,124.81266818880684,89.22778164460588,78.25151399782665,91.29975085229034,144.23274881043662,137.25999089675915,69.01552818037075,63.44834937785224,49.04019427210789,54.080980897539014,57.431023418986456,55.06139709643504,25.38097664989125,3.971202520923735,8.866822072968237,12.695011334650548,19.189622508093127,17.45106373008595,29.53051498203772,28.012937535328287,27.949184636630296,35.510364574776986,48.56807821147957,15.8438876149361,18.93374938764311,24.308807968409617,82.58111119251203,115.21957998607648,111.0958874236724,115.80886353620376,89.08046075707405,120.48091717997627,91.5207321835881,57.600743973628376,80.3062526923495,62.706145023415566,38.50158165963374,1.2255202486200267,8.616118106466704,13.450569336787463,13.017221930772791,19.111223673207768,42.39137000586883,64.88408188704399,86.75692605722995,117.4711772934708,120.0824615631139,100.5490903174465,102.52844551688726,120.94269493270762,113.9169531910582,112.30546944761792,102.53533772215192,114.8034630932234,124.19323124064672,136.37821938571338,119.9622787338116,143.54783591226234,71.52601394801839,56.93866150539324,43.04914484581357,21.535126112218276,38.313769066172114,26.521205858361267,37.21015469817053,46.615861070268345,77.75484445594303,93.45614957446676,88.56914527900307,112.6169109730142,104.43069416992982,88.66951301816948,84.05518159348838,96.45339733893007,89.30273437685891,89.36045659595032,77.18149913049021,63.86877389899569,83.02178156662039,71.88785472441236,56.00907532032399,69.30844690411826,34.50324108048046,9.915729561681683,5.661085099249346,0.0,8.193109008349001,4.292120828558857,3.225552063854749,6.45368870468374,10.594181017420366,21.240484337154623,28.110289934691423,33.269967100937706,35.64347028895048,27.24876427661055,36.9211128398844,44.47152370730508,42.77517968654386,49.45071124818341,38.45462851126834,27.311655649650454,18.59560056684637,7.811022378990138,4.191753089392436,0.7766653807598974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.95423511202872,5.804959884148851,5.44484215907105,8.024680742194194,8.616548869295745,12.934515467597029,9.08004967334325,7.497857802277745,5.931604155886737,7.378536498633546,6.684577581049411,21.445096680948826,7.089494640347415,9.27949286318897,1.9375712050238596,7.246292310118133,22.716708552276177,23.96548999366439,3.99532523935,5.262198719557907,4.656976944756102,3.3293659056534928,1.227674062765229,0.0,0.5298382797197304,2.65737589235042,3.9014189426191854,2.703467515057746,2.2873506222046895,7.206231367017373,8.013480908639142,4.251198359800015,0.0,43.65178204364114,76.08908459604369,33.42504171939226,22.044718538973108,32.352442275081586,31.70974413415326,33.51507115066171,28.637543637436902,10.525258964773895,4.694022548053579,0.7822652975374231,3.672253117569676,1.800157862559962,2.0831690412395254,3.5257937556959296,6.4205199668476265,11.190787535641364,11.330785455079502,18.506432661235007,10.25086304267514,4.444610870039169,23.231470132979492,50.50177255104207,91.37513434737244,75.75868950616967,81.69847815580817,88.50022322635658,79.51321832408607,85.22384114867506,81.24359260834149,71.85554751223432,72.5146146406662,29.180735564856892,8.470089507421998,15.55183041684669,24.2553933776086,15.780565479067157,12.10788159866844,15.638413745483811,9.554750310945805,10.747532584558758,2.7181134512451206,0.0,11.702964539370434,9.27173913226624,19.563093880871183,69.36444607189351,93.69651523307132,78.3010517231663,63.461703025552495,57.65114322462611,40.3198315610134,50.42165066484056,42.82644046319967,42.89450099018806,42.68127338981304,32.98350981962581,15.519523204668651,20.52627956660559,11.685734026208818,16.00542367582626,22.33849878837868,22.653817179236277,22.634432851929457,24.30493110294825,17.818073660428393,14.397816797847373,5.817452006191023,1.1453983624185065,1.24878144138821,0.0,0.0,53.355576293434936,49.307267226112955,68.06741919365278,38.00663516906628,55.402992019864094,47.066008226615594,62.23359819995821,58.8443562610681,24.301915763144965,3.988863796914393,15.10685241444792,12.773840932364946,7.073125652843881,16.353910804519973,18.680030081338305,25.42879132391473,30.16976702033372,21.971919620865275,17.971855990395827,8.415382628133864,4.871496833618235,6.520456943185007,1.2750579739596763,0.0,0.0,0.0,0.6276214419119083,5.78385250552587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.935209334692672,26.35277759220646,36.646716917785646,24.12874910587072,19.95293424115277,35.39922776488456,35.11363200923075,38.16257131317892,46.10109948956503,47.59886184613861,42.50336834141934,36.886651813561166,14.474492581416568,0.3773482382394177,0.4311935918694716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5751001920036973,2.932202577278215,41.653473279722576,33.99709475635795,20.785598789687928,29.81094158374304,37.517288595276355,50.24116103947261,59.24798103187899,50.91272028994664,59.873448659645696,31.091168711651203,8.77248501340838,4.159876640043444,0.0,0.0,0.5991910951952398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.549980104591638,21.97493496066856,47.32834278950122,54.34460774891176,1.6200990000210618,8.545903765333113,10.905191779987556,9.103310866111432,0.0,0.0,1.5106852414447924,5.518502602836964,17.94084106670492,11.001682653692612,40.07300445997324,54.37734572391883,14.197512082343572,1.813942273089256,1.8096346447988512,0.0,0.0,0.0,0.0,0.0,12.28707893554926,18.68950686357719,21.882751715253903,25.720417759175103,20.804121591336663,21.48989601516903,2.653068264060016,16.58264586674044,10.29006246011782,8.364121851478053,0.0,17.429956351462966,19.07245501859413,15.678905451413616,11.023651557973675,20.2600681382586,4.964110841861928,0.4949464905674555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6808365589157626,9.777454693559708,16.48960109566771,0.0,5.908773725947595,35.861005517615894,32.05650821153081,25.73247911838824,22.98679684608453,22.83559909309134,31.866972566753017,37.72491627887384,5.319920938649325,0.0068922052646468,0.0,8.337414556077546,4.536363352624781,2.8270964469923503,2.5410699285095033,3.089861772707013,5.102816472812948,7.285491727560814,8.90300615060763,66.90349802958553,95.79476097332724,128.0446816950972,57.44696164366094,15.137005812480751,2.698298361109261,0.0,7.0304801327688775,0.3851019691621454,9.68871755077738,15.145621069061558,22.513819259798137,20.472434212975536,23.59546472351866,52.617679567288675,64.40981201227048,70.86091613997998,36.629055641794984,13.539737242398832,18.82132028926356,19.571709137451993,17.71985973540718,13.403616188422056,7.02272640184615,4.873219884934398,3.9737870978979775,4.80515935794601,5.691669260111217,5.409950369918775,9.638749062608689,9.441459686908171,12.543382818828317,5.439242242293525,2.031046738925633,8.398152114972246,9.2734621835824,13.558260044047572,10.252155331162264,13.110697464674564,10.041943070590532,13.657766257555911,10.057881295265028,0.0,0.0,0.3437487375742641,5.293213643248818,4.444610870039169,4.956787873768242,2.964079026627207,1.7036669888549054,6.586363656028192,0.0,0.0,0.0,0.0,0.0,144.59932797795005,90.48388605408778,94.7200077148714,79.21211510658682,73.47607727508444,67.09518748850853,65.19250807263693,72.56415236600584,91.15802988153604,86.12112012156629,43.261510920530505,42.30392515157362,62.26245930950393,61.29410446982104,43.352401877458036,36.458042798665936,25.288362641647556,33.172183938745526,24.63532619282226,22.627971409493853,12.650212000430344,14.11566714482589,8.501104431112909,13.643120321368537,61.790774011704656,70.66793439256986,48.72616816973742,64.68248488305306,39.52938176972421,42.4017083137658,46.83641163873705,60.23485867321062,36.9637583599594,41.41052304414377,73.64235172709404,17.690998625861468,18.19972952695822,40.91816113055056,31.958725049338632,69.90117655687789,66.33015270413271,67.55825752972699,90.5192086060691,55.03512056386357,71.0414057653479,39.23560152031864,45.15557507982128,2.3735031880127755,98.93631428551912,151.3476584576974,6.926235528141094,23.126364002693627,20.841597957463183,40.49945966072326,24.217055485824,38.00491211775012,18.884642425132505,1.5826226338945442,0.0,0.0,2.485501523563288,32.64234565902579,27.581313180629767,31.386672012372937,19.17023818078631,36.374044047003046,47.76384400966109,0.0,13.640535744394294,0.0,14.063975605341035,25.68164910456147,25.016120533694,20.66326214624044,24.950644583679853,14.530922512020863,2.8301117867956327,0.2584576974242587,0.0,3.5766237695227003,0.5427611645909433,0.0,0.0,0.0,0.0,4.191322326563395,6.330921298407217,4.833158941833638,20.35742053762174,35.37079741816788,42.66490440230951,51.098379069263075,7.330721824610058,13.181773331466234,14.430124010025406,0.9114941462495524,0.0,4.6810996631823665,30.709082082292344,49.58984764196347,39.84728473755605,24.397114348362905,17.54238544984252,11.437183873852488,8.287876830737895,2.113753202101396,0.0081844937517681,0.0,0.0,0.0,0.0,5.452165127164738,18.077823646339777,32.89520343967253,11.723641155164374,8.595010727843723,6.425689120796112,15.714228003394927,35.53061042774189,45.76855058554581,40.6127502847609,29.151012929653103,10.32021585815065,3.7786515363426623,2.6819293736057244,0.2145198888621347,1.7402818293233422,2.7448207466456274,0.3812251037007816,0.0,0.0,0.0,0.0,0.0,0.0,0.6538979744833745,0.0,25.990936815812496,10.340030948286511,27.04329040715827,9.91960642714305,5.331120772204376,9.71068645505844,57.68861959075263,8.215077912630065,29.728665883396314,22.13604025872968,20.3410515501182,4.5346403013086185,5.412104184063978,15.409247920434304,28.73360374831292,29.47666962840767,11.733548700232303,9.233832003310685,13.034021681105363,12.523567728692456,15.967947309699744,19.921919317461864,18.456033410237275,24.72492486126267,18.73775230042972,26.39326929813626,21.188362034840733,17.19346755831977,38.065649676644824,54.45315998182995,59.27253451313429,75.18319036657165,60.19652078142602,55.63215784491361,41.857654860687745,27.541683000358045,33.62750024904126,34.19352260640039,35.470734394505264,36.937481827387934,18.65116897179259,33.18295300947154,34.27752135806327,31.303965549197176,36.11644787523687,33.70029916714909,26.74218718965901,36.51619578058639,26.796032543289066,27.46888408225022,34.50281031765142,18.284159041450145,27.92376962971691,66.78331520028324,116.5454679738629,121.37518081306423,95.02972618895144,94.42579670263676,64.47399567379749,49.980980290732184,23.819461394619683,23.523527331068905,16.419817517363157,33.917834395814516,18.6821838954835,1.9190484033751212,5.665392727539751,24.08567282296667,26.937322751214325,28.255457008078043,40.4934289811167,39.87140745598231,40.85699280882682,45.55919985063216,33.40393434076928,38.37149128526354,51.991781176692925,41.64356573465465,21.62084791519732,12.34738573161492,1.7066823286581885,5.558132783108684,5.496102935726862,1.420655810175342,3.5654239359676483,2.3623033544577248,3.1053692345524686,3.380626682309304,2.972263520378976,0.0,0.0,0.0,0.0,0.0,0.0,2.7150981114418378,2.502301273895865,0.0,3.7467750869936705,36.096632785101015,29.1871970072925,32.09183076351212,65.70856194182737,66.20092385542058,15.930470943573226,13.995484315523612,13.114143567306886,20.95144247886849,8.965035997989455,4.878389038882883,2.945986987807509,6.835775334042602,0.0,0.3123030510543126,0.0,0.0,0.0,1.445640054259687,0.9106326205914714,2.7775587216527007,14.41633959949611,56.16544222726566,18.503848084260763,8.66134820351595,23.401190687621423,14.08637527245114,0.0,6.46402701258071,6.3335058753814595,1.9746168083213365,5.702007568008187,18.05111635093927,22.6710476923979,14.395662983702168,10.745809533242596,10.104403680801395,2.461378805137024,0.4958080162255363,0.0,0.0,0.0,0.0,0.0,145.67063513377357,27.405561946381273,22.280776569287266,32.98523287094198,28.596621168678062,25.010951379745514,29.147997589849815,42.67567347303552,15.523400070130018,44.00888442891566,32.673791345545744,16.63562969471241,6.9955883436166015,0.0,3.4986556974663823,24.22739379372097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0904920093332127,45.23828154299704,87.4892228665987,68.64421062173793,45.26498883839756,8.681163293651808,2.539346877193342,3.023524297034786,10.814300823060025,12.882393165283135,6.66260867676835,1.832465074737994,1.4150558933978163,1.5081006644705497,1.673513590822075,3.50684019121815,6.726361575466333,12.250464095080822,10.740640379294112,9.51985852179353,12.432676771764925,8.234462239936883,6.472211506332479,18.605938874743345,10.524397439115814,25.33445426435488,66.20867758634331,58.04830655300139,47.58723124975452,15.94468611693156,14.300464398484236,5.73388401735718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.830343075827514,4.336489399950021,6.451965653367579,21.66090885829808,19.41189612787799,3.4280105935037515,1.8876027168551697,21.01993376868592,13.281710307803614,12.17766517697299,5.917819745357444,1.227674062765229,0.0,6.734546069218101,41.73661050572738,32.17022959839748,42.820840546422154,30.286503747003675,16.477970499283614,13.44540018283898,18.319912356260502,23.14531756717141,31.68906751835932,44.95053197319804,66.10787908434786,69.68191827689631,66.7423927315244,105.97067128374935,88.53037662438942,97.2227397515963,54.44885235353954,35.73996116265553,47.00311685357569,93.19855340270055,59.9428014751212,67.54834998465905,48.341927726233344,46.443555938652175,56.220579869382846,60.217628160049,51.28059174594717,46.67056794955648,52.429436210998,24.481543862854828,45.24129688280032,43.95805441508888,28.982153900669253,58.76208056072138,16.135083287367433,5.909635251605675,62.34904263814106,1.8514186392157737,22.3983748216153,0.2420887099207223,0.0,10.536028035499909,6.182308122388268,15.339895104958794,35.479780413915115,36.019526238702774,20.474157264291694,23.67558660972018,21.33266758256928,23.564019036998708,56.98259931395536,33.87561963856855,59.536161364507024,21.425281590812965,10.041512307761492,19.083224089320144,22.508219343020613,25.9569065523183,60.9378636102046,58.55316058863678,88.85172569485358,60.05953820179115,85.27337887401472,34.079801219533714,5.922558136476889,63.83215905852726,5.010202464569256,21.399866583899584,6.337813503671864,55.70280294887623,64.23922993197047,67.51518124682295,65.78954535368698,63.33419722815651,35.65596241099265,21.243068914128862,11.814532112091907,0.0,4.516979025317962,4.072001022919196,4.929219052709654,6.469196166529196,11.643950031791894,10.12077266830493,7.528872725968656,3.1953986658219184,131.45546177543935,50.238576462498365,7.4315203266055185,26.389823195503936,39.55178143683431,0.0,2.5695002752261717,1.3276110391026088,0.1632591122063234,4.973587624100818,24.307515679922492,33.51291733651651,42.87167056024891,38.02343491939886,14.09714434317715,5.971665098987497,1.946186461604668,0.5285459912326091,0.0,0.0,0.0,141.8842298665082,149.27224314738064,1.26859653152407,4.3606121183762845,12.66658098793388,23.571342005092394,17.139622204689715,30.110321749926143,40.540382129482104,52.38334458829068,62.56657786680648,25.993521392786743,31.28587351037748,35.84937492123181,51.17074722454186,33.25919803021169,58.89217093509159,58.38128621984964,20.61286289524271,19.82241310395352,24.78480089449929,22.424651354186768,20.605109164319988,44.26518831219471,56.86413953596925,0.0,106.28038975782944,54.58411188185824,6.497195750416823,7.229923322614597,18.795905282350176,34.98784926315094,37.555626487060955,48.46383360685179,7.814468481622462,51.10225593472443,39.01074332355953,31.812265687464883,11.226971613280758,21.95382758204558,17.5006014554256,26.738310324197645,12.104866258865158,6.5290721997658165,5.180784544869265,9.195063348697044,11.460875829449714,12.292678852326784,12.270279185216683,17.458386698179638,14.6058752442739,15.408386394776224,28.472130711085377,12.504614164214678,14.359048143233734,6.665624016571632,13.679304399007934,7.696439466465384,3.612807847162097,2.060769374129422,1.8087731191407703,0.2911956724313315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.202689818680884,0.0,33.39488832135943,45.30548054432735,46.632660820600925,39.89596093723762,38.39432171520268,5.5361638788276215,4.782328928006867,5.491364544607416,22.74470813616381,81.8212455620847,75.78841214137346,70.59772005143627,54.07667326924861,75.29518870212218,48.76149072171872,46.841150029856486,37.352306431753874,24.201978786807587,23.754846970263618,12.591197492851803,20.85925923345384,23.728570437692152,34.08669342479836,41.90848487451451,90.63809914688424,24.51600488917806,0.0,0.0,11.471644900175722,47.750059599131795,75.39340262714339,55.04072048064109,32.59883861329271,38.615303046500415,39.18864837195323,25.70706411147485,41.357108453342754,45.60486071051045,37.34713727780539,36.842283242170005,26.53499026889056,18.51547868064485,8.377906262007347,4.7775905368874225,6.3154138365617625,77.91810356814935,9.76194723171425,146.00016869798952,99.47175248201636,6.000956971362246,10.238801683462007,0.0,0.0,9.805885040276376,26.77234058769184,20.10068589151364,44.31774137733764,58.7879263304638,56.246856401954304,76.85411938041949,90.9891708525522,119.20844378299084,99.50018282873305,92.35167368080708,52.24506972016869,37.44707425414277,64.07597081976414,41.80553255837385,49.08370131784097,36.71003905365459,25.38442275252357,45.28868079399477,49.52178711497509,103.57649147994265,48.095962150851264,39.88303805236641,27.49860671745401,23.249992934628235,23.93921346109293,0.0,3.728683048173973,8.681163293651808,2.8404500946926037,0.1206135921313207,2.280458416940043,10.727286731593855,24.40357579079851,23.81730758047448,3.8182817166143823,3.9574181103944417,4.87494293625056,5.223430064944269,11.743887008129278,21.99388852514634,6.428273697770354,37.24849258995513,82.41225216352818,72.14889699881086,77.21208329135209,65.26961461903517,46.31346556428196,0.6543287373124149,9.784346898824351,0.0,13.43678492625817,14.181143094840037,16.56369230226266,15.248142622373184,20.608124504123268,11.837362542031048,6.297752560571103,9.603857273456413,12.553290363896249,18.555539623745613,29.943185772258452,23.500266138300724,21.62730935763293,30.815049738236286,22.555172491386017,31.764451013441395,37.713716445318795,36.80006848492404,10.054004429803664,7.969112337247977,10.086311641981696,16.778212191124798,52.652571356440944,39.03443527915675,21.979673351788,27.633435482943664,18.21782156577792,17.518262731416257,41.67630370966172,28.779264608191212,28.79003367891722,43.37997069851662,25.53217440288444,13.318325148272052,15.72542783694998,15.35367951548809,6.279660521751406,1.269888820011191,0.0,0.0,18.60163124645294,33.61242355002485,32.457548405367454,17.818073660428393,0.0,2.7986661002756814,4.890450398096015,19.42955740386865,26.947661059111297,23.05270355892772,55.39049989782192,34.09832402118246,45.097422097900825,22.28982258869711,8.377475499178306,15.370479265820668,3.5761930066936594,6.64322434946153,5.275552367258161,37.29372268700437,39.88433034085353,41.80553255837385,50.309221566461,44.63779815931469,47.08840789372569,49.57390941728899,46.666691084095106,19.17885343736712,1.8040347280213256,4.032801605476517,1.8445264339511265,3.4697945879206733,4.981341355023546,18.055423979229673,26.044782169442552,27.778602556330284,12.093666425310106,7.564195277949971,15.769365645512105,14.46458503634864,30.068106992680185,84.03708955466868,57.75926469471526,16.927256129972786,0.0,99.5411052974919,73.08537538914476,58.625097981086526,42.437030865747126,71.15383486372747,81.62266389789707,67.11284876449919,43.18914276525171,57.25613371039604,44.0946062318947,42.24318759267893,44.441801072101285,28.02715270868661,34.2288451583817,36.03718751469344,33.18209148381346,52.347591273480326,22.869198593756497,18.52194012308046,23.93232125582828,36.54979528125155,58.46571573434156,41.27827885562836,32.209429015840165,57.93415440330567,24.748616816859897,28.183950378457332,12.399508033928813,10.325815774928175,47.19696012664388,21.943058511319563,0.0,9.863607259367791,16.59255341180837,47.01431668713074,53.397791050680894,34.5260715104196,46.953148365407,42.15057358443523,40.04715869023081,31.41897922455097,50.29242181612842,34.51659472818071,7.168755000890856,0.4673776695088679,1.492593202625094,2.7254364193388083,2.1395989718438218,6.224953642463271,4.042709150544447,1.225951011449067,2.4260562531557084,149.44067141353543,6.9322662077476584,40.31724698403915,45.92879435794885,3.015770566112059,0.0,6.836206096871643,8.640240824892969,2.070676919197353,15.242111942766616,1.8445264339511265,5.2410913409349265,0.0,8.19267824551996,1.02909239857759,0.0,0.0,0.0,1.2810886535662425,3.300074033278743,2.60783816701077,4.5742704815803386,0.0,41.5289828221299,8.126340769847733,8.137109840573746,138.17105428017967,45.95851699315265,33.292366768047806,20.47071116165937,6.002249259849368,3.8182817166143823,12.543382818828317,13.130512554810425,22.242869440331702,37.05206473991269,34.929265518401444,41.67630370966172,38.00663516906628,17.020300901045516,16.848857295087424,36.69194701483489,29.61322144521348,43.306741017579746,45.855564677011984,45.128006258762696,35.28206027538556,44.52063066981568,55.38489998104441,68.50808956776113,28.42043917160053,41.00905208747809,27.063967022952212,54.051689025164265,122.77300619330045,106.95841045073908,38.455920799755454,82.27957721218372,66.05532601920493,64.57177883598968,54.92699909377443,74.24628121340872,61.71969814491298,39.08052690186408,16.68258284307782,45.75132007238419,48.46383360685179,58.34940977050065,51.55412614238784,52.14900960929268,49.1009318310026,34.1840458241615,45.82928814444052,89.25707351698063,44.62099840898211,19.166792078153986,41.37261591518821,70.99962177093099,105.03419289341548,82.12622564504534,61.18382918558669,54.916660785877454,68.08206512984016,48.691276380585144,48.95619552044501,41.99851430578397,33.88078879251704,8.196124348152285,9.235555054626843,14.210004204385744,13.783549003635718,14.42538561890596,14.718304342653454,16.92294850168238,9.269154555292,9.471613084941,5.898004655221584,5.752837581834958,6.043602491437249,1.4762242151215577,2.6272224943175897,5.075247651754361,7.258784432160305,45.69962853289935,79.53087960007673,68.61879561482452,66.482211982784,56.24384106215102,52.41780561461392,62.38436519012236,56.25676394702224,17.264112662282404,8.021234639561868,5.101524184325827,5.5607173600829265,4.060370426535105,3.577916058009821,5.922988899305929,5.553394391989238,8.184493751768192,10.176771836080189,7.890713502362619,5.059309427079864,5.551240577844037,8.772054250579341,5.642131534771568,31.699836589085333,129.08066629893946,121.74175998057764,76.96137932485057,72.87990151969247,64.43522701918387,51.374498042677985,49.46880328700312,39.39972215818304,6.120278275006446,6.367105376046614,4.8938965007283395,4.080185516670964,7.030910895597917,13.17531188903063,12.891439184692985,7.111463544628479,10.384830282506716,67.14515597667722,22.40785160385419,61.640868547198586,33.64559228786096,18.31388167665393,82.17188650492362,58.42307021426656,61.07010779872,56.06636677658637,57.42800807918317,45.711689892112474,42.80102545628629,40.85139289204929,42.3164172736158,39.31658493217824,11.0675893665358,15.930470943573226,24.985536372832133,26.44108397215975,40.070850645828024,46.08429973923245,44.899701959371264,38.49425869154005,44.64813646721166,43.14692800800575,66.57439522819864,47.61824617344543,59.53142297338759,145.26011815769806,70.04462057894835,99.20597181649842,62.415380113813285,73.13362082599728,57.539575651904634,58.08879825893119,36.19053908183182,32.80603553406116,29.069598754964456,42.11008187850543,19.597124144365377,21.236607471693254,31.67097547953962,46.952717602577955,28.13053578765632,38.09967994013901,65.5681332595602,41.712487787301114,50.74730736359512,52.2226700530586,26.69135717583224,19.18833021960601,15.41484783721183,14.390924592582726,23.289192352070913,26.5535130705393,20.232930080029053,14.576152609070112,11.84813161275706,36.31589106508259,48.44488004237401,16.499508640735634,6.061263767427907,24.369976290133355,7.496134750961585,7.957912503692926,6.985680798548672,3.5809313978131048,2.052154117548614,0.0,7.8381604372196865,95.6685474644184,19.337374158453997,0.0,0.0,40.64591902259701,51.9947965164962,29.281964829681392,20.972549857491472,12.364185481947496,22.94845895429993,7.988496664554797,5.181646070527347,10.304708396305196,6.858175001152706,17.48207865377686,12.04757480260278,15.737058433334072,10.475290476605206,6.929681630773416,8.896975471001067,16.946209694450566,21.51660331056954,17.84176561602562,25.42405293279529,57.36296289199806,58.13488988163851,41.043943876630365,36.84056019085384,37.06111075932254,8.585533945604835,2.8520806910766954,5.881204904889008,14.762672914044618,24.960982891576823,37.16923222941169,48.4117113045379,39.52981253255325,48.76235224737682,61.29755057245337,63.73997581311261,78.00081003132512,82.25933135921882,116.4653460876614,134.8416883745262,146.68852769879615,144.57908212498512,148.2715810955197,151.06206270204362,143.87693871364922,148.0699840915288,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,140.88486010313437,151.34722769486837,151.34722769486837,66.62393295353829,151.34722769486837,121.45142583380438,143.87693871364922,146.1897043427673,151.34722769486837,113.82132384301124,87.385839787629,151.34722769486837,151.34722769486837,151.34722769486837,149.22701305033138,106.7701670944484,124.51070344564953,93.38076607938468,49.62043180282535,106.0477778301476,151.34722769486837,148.0872146046904,72.96045416872303,132.9665777797132,128.6593802521379,145.10245896226925,99.72202568568886,143.82610869982247,148.98880120587202,70.58307411524889,89.79251171347788,72.2238497310639,72.10194385044545,50.353159375023125,50.55863324447541,50.01673360554255,42.005406511048605,44.53656889449019,58.86890974232339,46.195005786295845,26.791294152169616,31.24021265049919,28.53028369300584,27.119104665069383,26.95670707852114,26.478560338286265,31.281996644916116,31.26778147155778,44.157497604934605,32.381303384627294,32.59883861329271,43.54193752223583,44.32377205694421,45.10431430316547,45.63716792268848,40.71613336373059,44.52752287508034,38.23407794279964,33.42719553353746,23.66309448767801,22.7158470266181,10.316338992689287,10.325385012099137,11.274355524475206,5.9380655983223445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.772380985315388,31.879895451624233,24.10764172724773,21.8155527139236,51.41455898577875,72.13898945374294,67.33339933296789,88.69794336488614,67.26361575466332,70.24406376879408,69.58844274299453,65.48801137335867,77.3443274798675,48.54998617265987,65.77317636618345,9.442321212566252,9.973021017944063,10.337446371312268,6.42310454382187,10.173756496276903,13.489768754230145,8.765162045314694,10.462367591733992,25.205225415642747,48.842043370749295,42.202265123920085,54.73961726314183,36.613117417120485,38.62779516854259,45.25508129332962,41.86713164292663,42.291002266702414,36.89612859580006,38.52958124352136,39.7999008263616,35.23381483853303,36.31589106508259,44.25571152995582,35.63227045539542,8.46319730215735,13.884778268460217,11.9678836792303,7.280322573612327,3.8066511202302906,5.787298608158194,0.4484241050310888,17.08491532540158,26.246809936262512,40.331462157397496,56.2563331841932,45.82928814444052,28.45145409529144,26.75511007453022,29.03039933752178,28.875324719067223,29.49734624420161,29.736850377148084,23.821184445935845,25.590327384804898,28.265795315975012,29.168674205643757,28.815879448659643,37.48282756895312,9.16017155954477,9.406567897755895,9.655118050112224,6.043602491437249,2.489378389024652,3.979817777504544,3.44653339515249,13.745211111851118,39.08526529298352,46.225589947157715,54.382084115038275,74.34578742691706,40.31853927252627,44.45989311092099,24.93686017315056,146.22588842040668,75.59586115679238,113.23677868400335,0.0,0.0,0.0,0.0,3.4349027987683987,0.0,0.0,0.0,0.0,0.2304581135366307,2.0904920093332127,0.3639945905391643,0.0,0.0,0.0,10.631226620717843,17.95936386835366,26.718064471232744,13.110697464674564,19.8616125213962,16.93457909806647,11.37084639818026,7.523703572020172,0.0,0.0,17.127991608305624,2.8654343387769488,5.903604571999109,10.206063708454938,6.56353322608905,0.0,0.7719269896404527,1.3293340904187707,3.970771758094694,0.0516915394848517,0.0,11.352754359360564,35.20323067767116,61.51293198697358,72.19628091000531,0.9554319548116764,19.205991495596663,6.680700715588047,3.3185968349274817,23.06648796945701,37.08394118926168,7.235092476563082,0.0,13.208911389695782,25.74626352891753,13.299802346623313,7.699454806268667,2.3519650465607542,8.07120312773056,4.611316084877816,0.0,0.0,0.0,0.0,54.608665363113545,46.75198212424512,46.88896470387998,50.72964608760446,2.6224841031981447,0.1714436059580916,3.1897987490443933,3.97594091204318,26.589266385349656,20.1769309122538,11.61035053112674,7.900621047430549,2.454917362701417,8.942636330879353,6.015602907549622,8.024249979365152,8.159509507683847,8.38264465312679,17.949025560456686,0.695251206071256,1.9306789997592129,4.361904406863406,5.075247651754361,7.5314573029429,2.441994477830204,0.8701409146616711,53.892737541248344,131.75613423010958,54.11716497517841,1.039861469303601,0.0,0.0,11.93773028119747,2.042246572480684,5.232045321525078,29.634759586665503,13.709027034211722,10.62778051808552,0.0,5.4444113962420095,17.36964955539731,16.063145894917678,17.85468850089683,0.0,1.410748265107412,10.158249034431448,15.240388891450458,10.738486565148907,13.634074301958687,57.39010095022761,63.300597727491365,73.34124850959476,7.227338745640354,0.0,13.132235606126583,22.11837898273902,22.03868785936654,28.39976255580659,34.404165629801156,50.67752378529057,33.788174784273345,35.7257459892972,27.467591793763095,16.84411890396798,5.427180883080393,3.3099815783466733,2.7340516759196167,0.0,0.0,0.0,0.0,2.394179803806716,7.285922490389853,4.770267568793734,12.25994087731971,18.305697182902165,28.936493040790964,31.980693953619696,22.035672519563256,20.816182950549795,32.600992427437916,38.076849510199885,23.971089910441915,28.948554400004102,23.414113572492635,12.28621740989118,16.92122545036622,17.570815796559188,5.86483591738547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.905957859941471,31.41768693606385,43.84734836802549,28.276133623871985,26.26188663527893,30.053891819321848,38.35986068887944,31.53485442556284,31.89712596478585,36.68074718127984,21.139685835159163,26.88778502587467,26.338993181677168,18.34403507468676,10.576088978600668,5.289767540616494,0.0,0.0,0.6017756721694825,0.9515550893503124,2.2365206083779188,0.2481193895272883,1.484408708873326,9.955359741953403,9.742132141578391,35.30144460269237,56.61946624907428,56.2563331841932,31.70414421737573,33.67919178852612,48.61072373155458,42.33278626111934,33.095938918005366,49.83538245451653,35.44876549022421,32.996432704497025,18.456033410237275,4.975741438246021,2.891280108519374,1.4271172526109486,0.0,0.0,0.0,0.0,0.0,0.3071338971058274,1.7536354770235951,14.519722678465817,33.275997780544266,45.660429115456665,42.14325061634155,19.74961418584569,16.905287225691723,21.882751715253903,34.50281031765142,10.307292973279438,16.037730888004294,24.05595018776288,0.0,0.0,0.0,0.0,0.0,0.9046019409849057,0.0,0.0,0.0,123.0594634746123,25.126826580757395,29.173843359592244,29.88589431599608,22.951043531274173,12.515383234940687,13.2868794617521,16.007577489971464,13.91277785234785,8.629040991337918,12.934084704767988,0.0,5.967788233526134,2.9192796924070024,4.648361688175293,7.216569674914344,8.595010727843723,9.395798827029886,20.363881980057347,16.819565422712678,22.73695440524108,2.016831565567299,2.954171481559277,3.804066543256048,0.0,2.101691842888264,3.5968696224876,3.11656906810752,0.7129124820619136,16.867380096736163,13.041344649199054,40.36420013240456,16.849718820745508,4.442887818723007,0.5754991395980161,2.9834633539340265,12.16861915756314,4.300736085139665,10.37923036572919,11.395399879435567,20.344928415579563,33.457779694399335,20.98073435124324,23.223716402056763,37.42122848440034,10.912083985252202,5.501272089675347,8.467504930447756,17.276174021495535,24.642218398086907,19.62210838844972,9.448782655001857,24.87483032576874,74.6188910605287,47.8288891968462,20.586586362671245,27.26427173845601,31.818296367071447,7.060202767972667,11.862777548944436,5.8544976094885,13.890378185237743,9.886437689306938,32.35502685205583,22.08736405904811,45.13834456665966,48.058916547553785,53.52960447636726,54.05858123042891,39.035727567643875,39.953252393499994,37.51513478113115,36.66480895660534,37.25452326956169,35.050309873361805,38.11432587632639,30.64748299773956,21.236176708864217,24.1787175940394,11.926099684813378,12.142773387820714,11.45786048964643,9.56035022772333,0.0,1.385333258194027,14.409016631402425,12.0488670910899,13.734011278296068,25.177225831755123,13.09605152848719,17.724598126526622,34.329212897548125,41.96577633077689,14.672212719946128,8.635933196602563,9.30921549839276,8.777654167356866,4.227937167031832,0.0,0.0,0.0,0.5509456583427115,149.0155085012725,3.7825284018040266,5.355243490630641,0.0,0.0,0.0,0.7198046873265606,0.0,4.810328511894495,2.6758986939991583,1.3181342568637195,0.0,1.7467432717589484,0.0,0.0,0.0,0.0,0.0,0.0,0.9463859354018274,1.5576383898101993,3.778220773513622,0.0,0.9119249090785928,0.0,12.383569809254316,23.303838288258284,10.298246953869588,1.8165268500634983,0.0,1.712282245435714,1.2449045759268462,6.550610341217837,0.0,0.0,3.4525640747590565,1.6308680707470724,5.65462365681374,18.303974131586,0.0,0.2584576974242587,0.0,0.0,0.0,1.8165268500634983,0.0,151.3472276948684,69.84216204929935,4.0608011893641445,0.0,0.0,0.0,0.0,4.606146930929331,0.0,0.0,0.0,0.8576487926194984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.771129094451816,3.3504732842764735,22.38200583411177,13.56515224931222,112.0375349679548,2.8296810239665926,0.0,0.0,3.128199664491611,23.361560507349704,27.364639477622433,21.512295682279134,19.648815683850227,11.576320267632546,19.479956654866378,8.948236247656878,3.2544131734004575,10.035481628154926,11.460875829449714,5.302259662658667,1.271181108498313,2.042246572480684,3.177306627002221,2.3299961422796924,5.129093005384415,45.28911155682382,40.45810642913538,12.832424677114444,5.683915529188489,45.89002570333521,130.59652069433272,5.65462365681374,10.173325733447864,11.320877910011571,3.519332313260323,2.3691955597223715,8.219816303749509,33.975125852076886,29.9341397528486,53.69717121686399,23.571342005092394,31.71749786507599,24.77489334943136,28.65908177888893,22.12828652780695,15.718104868856292,18.0183783759322,18.925134131062304,35.33762868033177,32.04487761514672,59.43967049080198,45.40843286046802,18.74981365964285,18.829074020186287,38.120356555932965,52.89939845748111,47.22539047336055,51.01007268930978,22.653817179236277,22.18859332387261,11.753363790368166,15.582845340537595,10.611411530581982,7.685670395739373,0.0,0.0,0.0,0.0,0.0,0.0,5.639546957797325,14.752765368976688,15.777980902092914,23.623895070235328,25.58558899368545,34.8637895683873,33.976848903393055,35.06107894408782,19.040578569245135,14.2436037050509,11.045189699425697,11.84597779861186,15.385986727666122,6.787960660019114,4.567378276315692,0.0,0.0,0.0,1.884156614222846,2.880511037793364,0.0,0.0,2.3110425778019135,0.0,0.0,0.0,0.0,0.0,1.5705612746814122,0.0,2.612145795301174,0.0,0.0,2.7956507604723986,0.0,2.7150981114418378,4.9033732829672285,10.402491558497374,32.86591156729778,29.164797340182396,28.51348394267326,35.77829905444014,38.1229411329072,41.40966151848568,39.19554057721787,32.67034524291342,13.36657058512458,14.598121513351176,13.821886895420317,14.701504592320877,7.823945263861352,4.988664323117233,77.21725244530057,18.496094353338034,6.798298967916085,17.106022704024564,10.253878382478424,4.495010121036899,2.939956308200943,1.606314589491768,2.916264352603719,0.0,0.0,0.0,7.134293974567623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.109691513299943,29.39999384483847,40.857423571655865,42.78982562273123,29.267318893494014,28.637543637436902,21.653155127375353,23.78715418244165,11.243340600784297,12.644612083652817,15.752135132350489,24.391514431585374,22.508219343020613,22.160162977155945,14.3629250086951,14.599413801838296,4.18615317261491,0.0,1.93843273068194,1.2909961986341725,4.284797860465169,2.143906600134226,0.0,55.09327354578404,22.22348511302489,138.15726986965035,91.61593076880602,5.409950369918775,17.659122176512476,18.952272189291858,18.013639984812755,12.308617077001282,9.668040934983438,10.824639130956998,8.30295352975431,15.967947309699744,13.343309392356396,16.90270264871748,8.474397135712403,5.743791562425109,0.0,0.0,0.0,3.764005600155288,1.8191114270377409,0.0,0.0,0.9537089034955146,39.305815861452224,97.539350430941,111.59944917082068,30.68711317801128,0.0,0.0,0.0,8.660055915028828,13.701273303288996,19.760383256571696,13.61598226313899,23.427036457363847,21.525218567150347,17.292973771828112,22.13474797024255,19.442911051568903,6.709561825133757,3.854896557082818,10.78974734180472,8.04148049252677,4.939988123435665,4.1969222433409215,0.8615256580808623,36.91938978856823,26.26188663527893,31.597745798602748,13.393708643354126,20.54997152220281,24.49274369640988,24.07490375224066,18.21265241182943,14.471477241613286,13.797333414165012,23.722108995256548,27.063967022952212,18.474125449056977,22.83689138157846,27.788940864227257,36.374044047003046,39.366553420346925,24.61852644248968,20.33846697314396,21.67857013428874,13.11629738145209,2.343349789979946,2.9011876535873045,4.393350093383358,5.67486950977864,1.6760981677963178,41.92011547089861,35.17049270266409,50.74773812642416,45.77845813061374,44.86610245870611,47.59584650633532,33.0089248265392,21.88878239486047,31.3479033577593,28.21367301366112,24.910583640579095,27.02304455419337,29.00067670231799,13.519491389433933,6.638055195513045,0.0,2.1327067665791746,0.1822126766841024,3.445671869494409,3.584377500445428,1.8548647418480968,1.8423726198059245,42.67136584474512,151.34722769486837,128.767070959398,9.065834499984916,3.739021356070943,5.930311867399616,17.058208030001076,1.8083423563117305,4.782759690835907,10.760886232259011,4.742698747735147,2.133999055066296,10.190987009438524,34.95424976248579,32.19219850267854,24.668494930658373,28.70086577330585,8.58122631731443,4.324858803565929,3.7786515363426623,4.693161022395498,7.077433281134285,7.546964764788354,12.073851335174249,151.34722769486837,148.88455660124424,67.01592712796507,27.119535427898427,26.24207154514307,19.254236932449192,29.712727658721825,36.49336535064725,28.47256147391442,15.302418738832278,13.563429197996056,20.431942507045736,21.141408886475325,30.505331264156215,41.35064701090715,35.75934548996235,27.53995994904189,7.434104903579761,10.190987009438524,6.787960660019114,5.122200800119767,9.012419909183905,15.93391704620555,3.9660333669752506,50.50177255104207,0.0,6.815529481077702,2.3842722587387866,130.49270685253396,10.454183097982224,24.68874078362327,12.233664344748243,15.291218905277226,10.37018434631934,0.0,14.374124842250149,3.980248540333585,17.913272245646333,2.3661802199190887,3.733421439293417,20.326405613930824,11.124019297140096,4.084923907790409,24.910583640579095,11.58838162684568,2.4027950603875254,3.794158998188118,4.922757610274048,3.7704670425908944,63.67751520290174,92.94224951942152,45.46658584238848,27.716572708948465,22.96784328160675,0.0,12.204803235202537,31.049815480063323,3.393980330009557,21.716908026073337,8.630333279825038,4.284367097636128,2.663837334786027,2.456209651188539,1.8264343951314284,0.0,0.0,0.0,1.830311260592792,1.3530260460159944,5.127369954068253,11.532382459070424,18.68175313265446,41.96793014492209,44.73170445604549,45.44935532922686,44.487031169150534,28.52382225057023,13.95628489808093,11.078789200090853,27.30304039306965,18.525816988541823,7.243276970314851,6.037141049001643,20.54954075937377,15.942532302786358,9.624103126421312,7.269553502886318,3.763144074497207,5.7063151962985925,0.0,2.614730372275418,0.0,1.802742439534204,0.0,0.0,0.0,30.58459162469966,70.60676607084612,77.27282085024679,93.61079343009226,19.01300974818655,9.286385068453615,19.89822736186464,17.317096490254375,4.203814448605568,4.6750689835758,0.0,5.210937942902096,2.338611398860501,6.760391838960528,10.635534249008249,13.294202429845788,9.65339499879606,2.1542449080311967,0.0,0.0,0.0,0.0,0.9778316219217787,4.0332323683055575,38.990066707765585,12.90780817219652,3.929418526506814,0.0,0.0,11.941607146658834,3.445671869494409,16.62399909832832,4.289967014413654,4.202091397289407,19.375712050238594,19.536817348299717,20.276437125762133,18.06145465883624,9.16017155954477,9.31826151780261,4.6233774440909485,2.8942954483226573,1.1587520101187598,0.0,0.7146355333780753,0.0,0.0,0.0,11.293739851782025,23.623895070235328,7.148509147925956,0.0,0.0,2.000031815234722,4.848666403679093,0.0,12.62867385897832,4.841774198414447,19.394234851887337,22.731785251292596,15.797795992228776,15.68536689384922,33.72226807143016,6.297321797742064,19.249498541329743,8.087572115234094,2.202059582054684,0.0,5.297521271539223,28.803818089446516,27.94444624551085,5.44484215907105,17.100422787247037,11.774471168991148,13.089159323222542,21.19353118878922,16.39440251044977,11.203279657683536,13.989022873088004,5.577947873244543,0.0,0.0,1.1910592222967924,11.19940279222217,22.13474797024255,29.06356807535789,29.405593761615993,22.278622755142063,0.0,0.0,0.0,0.0,0.0,3.7058526182348297,0.5199307346518005,12.891869947522029,9.443182738224332,62.81038962804336,17.812042980821833,28.534160558467203,0.0,1.9944318984571965,3.9264031867035305,5.624901021609951,0.0,0.0,0.0,4.643192534226808,0.0,0.6737130646192344,0.0,0.0,0.0,0.0,0.0,2.1693216070476113,9.266139215488716,15.34721807305248,3.54647037148987,20.53747940016064,22.48366586176531,32.72892898766292,36.2435229098038,0.0,9.10891078288896,2.5918999423362745,0.0,0.1184597779861185,2.8387270433764416,3.408195503367892,7.338475555532787,2.913249012800436,4.163322742675767,3.0683236312549917,5.002017970817486,0.9886006926477896,0.0,0.1563669069416765,0.0,3.151460857259795,7.328137247635816,7.658101574680786,36.49810374176669,6.328336721432975,0.0,29.88589431599608,1.154875144657396,2.916264352603719,10.432644956530204,15.150359460181004,23.420575014928243,19.04316314621938,59.29967257136385,43.71381189102296,39.33166163119465,40.200079494540155,34.25038329983372,36.34001378350886,35.81189855510529,37.93555930227461,102.28118765301808,82.8813528843532,3.235890371751719,2.4837784722471263,11.417368783716627,20.264806529378045,138.2404070956552,24.95710602611546,41.83956282186804,151.3472276948684,24.018904584465403,24.578896262217963,42.20743427786858,22.60686403087087,19.058239845235796,15.769365645512105,19.878843034557818,21.276237651964976,24.102472573299245,36.70314684838994,36.71477744477403,37.39581347748695,33.34836593582306,23.617002864970683,8.619133446269988,24.05595018776288,22.26182300480948,23.139717650393884,19.781921398023723,148.1703518306952,62.795743691855975,50.60946325830218,51.04668752977822,69.36444607189351,45.15342126567608,77.29608204301498,50.46644999906076,44.907886453123034,46.397895078773885,0.2463963382111266,12.192311113160365,54.608234600284504,40.78677846769323,16.915625533588692,47.69449119418558,7.261799771963589,13.626751333865002,33.86528133067158,18.40994178752995,22.77701534834184,9.558627176407168,13.207619101208662,8.283138439618451,7.254046041040861,4.6849765286437295,0.0,0.0,10.06908112882008,9.615487869840504,16.41421760058563,5.720961132485967,8.365414139965175,4.9326651553419785,12.928915550819502,51.658370747015624,38.91037558439311,51.74624636413987,45.78793491285264,36.6014868207364,38.93363677716129,11.442353027800973,7.723577524694932,8.45156670577326,5.4444113962420095,0.0,0.0,3.970771758094694,5.305705765290991,2.5402084028514227,6.489872782323137,3.5124401079956757,7.3918901463337985,79.31291360858228,59.023122835119885,58.41660877183095,29.909586271593295,25.066950547520772,16.650275630899788,32.34641159547502,56.81977096457808,28.980000086524047,5.91394287989608,8.057418717201266,10.869007702348158,8.730270256162418,0.0,2.1482142284246306,0.0,0.0,2.69700607262214,1.7876657405177896,4.631131175013675,9.061526871694513,67.77966962385378,8.318891754428808,5.042078913918247,23.08587229676383,42.77044129542442,32.863757753152576,29.021784080940975,24.61852644248968,6.407597081976415,4.227075641373752,3.964310315659088,6.691469786314059,6.330921298407217,30.708220556634256,19.86635091251565,23.636817955106544,47.186191055917874,51.29093005384414,34.03026349419407,4.4191958631257835,11.91748442823257,10.02815866006124,13.730134412834705,13.44712323415514,8.193109008349001,37.03009583563163,41.16111136612936,84.07844278625656,0.707312565284388,6.4127662359249,19.966718651682065,13.17531188903063,17.994686420334975,27.944877008339898,35.887282050187366,41.19686468093972,37.6680555854405,47.59110811521588,38.9220061807772,35.591347986636585,32.600992427437916,12.338339712205071,4.439441716090684,0.7185123988394392,2.4243332018395467,3.759267209035843,4.10603128641339,3.3625346434896057,117.44877762636072,68.10532632260833,131.59201359224517,68.45036734866972,144.09016631402423,3.157491536866361,0.5332843823520538,0.0,0.0,4.402396112793207,0.0,4.933957443829099,6.438181242838285,3.4667792481173905,5.503856666649589,0.3265182244126468,5.929019578912495,2.412702605455455,3.880742326825245,0.0,1.1285986120859297,0.0,0.0,1.710989956948593,10.963344761908017,140.12284065856187,145.18042703432556,59.88766383300403,97.58328823950312,24.04259654006263,7.341490895336068,1.5507461845455526,0.0,0.4359319829889164,0.9033096524977842,2.6310993597789536,0.0,0.0,0.0,0.0,0.0,4.508363768737152,0.0,0.0,0.0,0.0,0.0,1.2548121209947758,0.0,25.840600588477383,38.92502152058048,19.034547889638574,73.74702709455086,47.458863926700474,24.53926608194624,12.277602153310369,35.18901550431283,0.0,0.0,1.5369617740162584,0.0,0.0,0.0,3.154476197063078,1.6351756990374766,7.4315203266055185,0.5845451590078652,3.9737870978979775,31.631345299267903,30.511361943762783,30.703912928343858,62.60362347010395,56.09436636047399,148.17293640766945,22.851106554936795,93.5535019738299,34.06300146920113,40.21257161658233,26.40360760603323,27.32371700886359,59.42933218290501,39.01462018902089,55.645511492613856,56.15553468219773,36.299522077579056,58.66903578964865,45.68842869934429,23.44685154749971,17.641460900521817,8.988297190757638,7.487088731551736,4.505348428933869,0.0977831621921778,0.5009771701740215,0.0,3.2479517309648513,5.167430897169013,17.588477072549846,0.0,0.0,0.0,17.375680235003877,4.495010121036899,0.0,0.7452196942399459,0.0,0.0,0.0,2.5828539229264256,1.6446524812763663,5.971665098987497,1.3370878213414985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75689675631583,43.42950842385627,88.6281597865816,18.68950686357719,0.7913113169472721,5.834682519352641,14.908701513089325,6.520456943185007,3.72695999685781,24.90498372380157,12.308617077001282,0.0,0.0,0.0,0.0,0.0,8.200862739271729,5.474134031445799,16.706705561504084,0.0,0.0,0.0,1.3194265453508407,0.0,0.0,47.99214830905253,13.690073469733942,16.621414521354076,1.3319186673930137,5.158815640588204,7.526718911823454,17.26325113662432,1.6416371414730833,11.74776387359064,1.596407044423838,2.6504836870857726,1.9177561148879996,0.0,0.1817819138550619,10.721256051987291,10.143172335415032,1.3922254634586737,0.5061463241225067,3.967325655462372,0.0,0.0,0.0,0.0,6.71386945342416,84.84390833346141,83.25870112259263,33.382396199317256,151.34722769486837,15.303711027319398,5.65462365681374,0.0,0.0,1.2255202486200267,0.0,0.0,0.0,2.713375060125676,0.0,0.0,0.0,0.0,0.0,0.9438013584275848,0.0,0.0,3.560254782019164,6.177569731268823,9.726624679732936,8.489043071899777,9.397521878346048,7.597364015786085,5.949696194706435,4.005232784417929,7.877359854662365,16.601168668389178,11.318293333037328,6.274922130631961,10.441260213111011,5.523671756785449,7.253615278211821,12.292678852326784,32.91717234395359,38.61099541821001,32.82843520117126,23.85564547225908,30.83831093100447,15.858102788294431,7.344506235139352,14.508953607739803,19.965857126023984,32.00869353750732,19.59540109304922,26.90329248772013,19.986964504646966,18.78169010899184,19.239590996261818,22.88685986974715,28.575513790055084,38.27327736024231,48.26223660286087,45.00093122419577,56.29165573617451,44.704566397815945,51.76993831973711,45.52215424733469,45.37871022526422,43.72027333345857,52.16451707113814,51.49597316046739,58.01039942404583,45.40800209763897,25.127257343586432,24.228686082208093,35.53836415866461,62.01735525977992,68.08809580944671,89.65595989667207,94.6678854125575,96.4770892945273,105.24957430793567,101.5282142278554,78.36609691035142,65.31570624174249,87.68263537683785,100.01451364660733,73.80905694193268,78.92867316507821,70.60848912216227,80.21148486996061,108.09433203091868,91.70251409744316,107.17551491657544,96.2586925402038,121.93215715101351,145.74084947490718,147.28254964004284,144.0022906969,145.92478520290743,151.34722769486837,150.94101834708326,148.4848086958947,151.34722769486837,151.34722769486837,151.34722769486837,144.85477033557098,11.80979372097246,145.82140212393773,143.51035954613582,90.47828613731023,145.9424464788981,128.71150255445178,143.5262977708103,127.33047692454817,106.0395933363958,116.43648497811569,110.079287147137,131.56229095704137,99.83143944426511,63.45567234594592,40.305616387655064,81.8414914150496,106.96401036751658,151.3472276948684,145.19076534222253,146.23364215132943,148.78461962490687,149.24252051217684,146.89227851693224,116.12116658725807,106.8106588003782,72.75885716473212,69.97914462893421,63.773144550948714,68.82900787539626,73.45540065929049,83.96773673919319,68.35732257759699,83.15316422947771,73.12069794112608,73.17411253192708,49.413234882056905,52.10162569809823,49.32535926493266,22.083487193586745,146.63898997345646,149.28473526942278,147.443654938104,148.70363621304725,150.0338318291241,151.14347687673225,143.54266675831383,98.24192460510594,85.6149737974438,59.586991378333806,32.82240452156469,26.90027714791685,31.68906751835932,24.674956373093977,48.92259601977986,47.02637804634387,49.782398626544555,50.09857854306023,48.39405002854724,62.26332083516201,46.071807617190274,52.262300233330315,59.63092918689593,21.780230161942285,40.10660396063839,60.21116671761339,40.01528224088182,48.039532220246976,39.946360188235346,28.88480150130612,30.64748299773956,28.22487284721617,22.356590827198374,15.811580402758068,9.637887536950608,10.864269311228716,10.366738243687015,0.0,5.2561680399513415,10.611411530581982,7.537487982549466,12.90737740936748,10.492520989766824,14.700643066662796,13.57635208286727,4.342520079556587,6.224953642463271,0.0,1.2242279601329056,0.0,0.0,0.0,0.0,19.71041476840301,7.368198190736576,2.428640830129951,0.0,0.1197520664732398,0.0,0.0,0.0,1.9237867944945657,5.163984794536689,5.543486846921309,17.039254465523296,21.04017962165082,11.983821903904795,12.530459933957102,7.871329175055799,4.622085155603827,3.303950898740107,0.0,0.0,0.0,0.0,0.0,0.0,1.013154173903094,20.2781601770783,3.982833117307827,8.869837412771519,0.0,0.0,1.694190206616016,5.570624905150857,0.8128494583992937,0.0,0.0,1.3530260460159944,1.2539505953366954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.844110321579155,56.601804973083624,35.30273689117949,4.567378276315692,5.9466808549031525,125.78920752224153,50.44921948589914,22.77184619439335,6.935281547550943,13.879609114511732,3.4512717862719353,13.020237270576072,3.603331064923207,3.604623353410328,1.516715921051358,7.205800604188333,2.354549623534997,2.099107265914021,0.0,0.0,3.152753145746916,3.448687209297692,10.518366759509249,33.767498168479406,21.323621563159428,35.171354228322166,43.37910917285854,47.578615993173706,15.359279432265613,7.261799771963589,7.5874564707181555,17.323127169860943,4.0048020215888895,9.612472530037223,32.457548405367454,41.07969719144072,56.99207609619425,41.97180701038345,57.029121699491725,67.09992587962796,51.94138192569519,22.23985410052842,26.50483687085773,19.92278084311994,37.367383130770286,28.21367301366112,48.83601269114272,16.816550082909394,10.185387092660996,16.718766920717215,143.37208467801383,35.0012029108512,16.41206378644043,0.0,0.0,1.3663796937162478,1.04890748871345,3.347888707302231,0.0,0.0099075450679299,1.6804057960867218,8.575626400536905,2.7758356703365386,5.3431821314175085,0.0,3.092877112510296,0.0,5.523671756785449,29.175135648079365,83.99530556025177,62.16898377560216,81.73035460515719,72.57492143673184,51.18453163507115,91.3557500200656,52.07793374250102,57.091582309702595,25.408545470949832,20.54954075937377,13.594013358857929,25.24270178176927,29.99401578608522,27.343962861828494,23.597618537663863,26.46434516492793,24.16708699765531,24.17397920291996,21.691493019159957,18.036470414751896,6.47393455764864,0.0,18.459910275698636,29.267318893494014,27.449930517772437,27.73983390171665,33.85580454843269,24.322592378938907,33.373350179907405,47.2141906398055,35.90666637749418,37.20326249290588,20.946273324920007,25.51408236406474,12.094958713797228,18.14243807069584,15.914101956069691,12.462399406968714,8.896975471001067,5.059740189908905,9.543981240219791,1.8208344783539028,1.7700044645271318,0.1563669069416765,0.0,0.0,0.0,0.0,1.7863734520306684,9.582749894833432,24.4332984260023,33.32984313417432,41.07926642861168,56.555713350376294,42.41333891014989,36.358536585157594,27.64463531649871,23.9379211726058,14.04416051520518,18.183791302283723,28.078844248171468,16.779935242440956,17.72373660086854,21.866382727750366,21.630324697436212,11.905853831848477,29.63131348403318,6.688885209339817,16.189790166655566,11.955391557188127,24.120995374947988,40.21257161658233,97.4381211661165,137.695492116919,26.88778502587467,82.77581599123829,114.62426575634258,113.78729357951704,31.753251179886345,37.79771519698168,81.00107313559172,22.26785368441605,0.0615990845527816,1.4676089585407492,0.0,7.498719327935827,20.026594684918688,15.08143740753454,26.099489048730685,37.39322890051271,13.50570697890464,26.65646538667996,19.129315712027463,16.2625890847634,6.166800660542814,3.872557833073477,1.7644045477496062,2.585007737071628,5.182938359014468,11.992006397656564,12.333170558256583,22.858860285859524,22.623663781203447,23.126794765522668,52.58623388076872,44.20488151612905,75.38435660773354,73.96240850907108,68.22464762625253,62.18793734007993,41.8615317261491,18.19972952695822,19.82155157829544,21.33912902500488,22.77615382268376,28.768926300294236,31.644268184139115,5.588286181141514,8.054403377397984,10.29867771669863,11.33035469225046,8.090587455037378,5.240229815276845,4.241290814732086,7.12180185252545,5.3345668748367,9.974313306431185,16.540861872323518,32.84437342584576,54.11113429557185,63.396227075538334,76.28120481779571,78.87482781144817,58.414024194856715,50.154146948006456,56.435099758244974,60.70955931081318,67.80637691925428,81.32026839191069,79.07297871280674,71.61259727665553,28.5927443032167,20.85150550253111,29.64035950344303,36.029433783770706,33.65636135858698,28.647881945333875,21.14442422627861,17.706075324877883,19.459710801901476,32.40671839154068,10.982729089214832,30.261088740090297,55.32760852478203,71.47863003682394,89.14895204689148,68.6653180003609,63.74859106969342,57.65329703877131,63.92261925262575,73.10002132533214,60.09098388831111,66.82596072035824,66.61747151110269,61.961356092004664,41.335570311890734,31.41639464757673,44.62745985141771,59.43536286251158,64.4429807501066,75.02639269680094,71.97271500173332,89.76666594373545,109.63000151644783,80.29419133313638,78.89895052987443,28.974400169746524,39.478120993068394,41.10812753815739,45.55747679931601,37.3983980544612,24.357053405262143,39.31270806671687,35.615039942233814,56.706911103369485,61.76837434459455,53.690279011599344,62.32104305425342,52.89293701504551,60.98783209837328,52.5371269182581,33.86485056784254,31.082553455070393,23.282730909635305,24.907137537946777,22.525449856182227,28.853786577615207,53.932798484349114,59.60551417998255,41.51304459745539,88.17198195062778,40.63514995187099,52.61638727880155,36.252999692042685,40.530905347243205,31.733436089750487,30.870618143182504,31.954417421048227,26.64483479029587,39.94205255994494,32.87237300973338,40.50893644296215,29.186766244463456,23.87546056239494,29.39827079352231,39.47122878780375,36.51619578058639,30.25075043219332,34.41450393769813,33.33888915358417,12.848793664617984,26.9136307956171,37.350583380437705,23.230177844492378,9.65339499879606,35.815775420566645,41.88177757911401,36.48087322860507,37.77445400421349,31.116152955735547,31.866972566753017,32.59625403631847,24.159764029561625,33.16012257953239,31.047661665918117,27.353008881238345,24.07490375224066,10.305139159134235,18.215667751632715,21.19611576576346,16.509416185803566,16.916917822075813,14.04674509217942,10.381814942703432,5.379366209056904,3.592131231368156,0.7266968925912075,13.057282873873552,35.11750887469211,22.95578192239362,19.971887805630548,22.291545640013275,3.0403240473673634,4.614762187510139,9.74299366723647,15.967947309699744,23.184086221785048,26.604773847195112,21.112117014100573,16.410340735124265,27.09282813249792,6.041017914463007,4.3463969450179505,5.207491840269773,0.0,0.0,7.16358584694237,1.6528369750281346,18.415972467136516,12.735933803409388,8.456305096892704,12.18584967072476,2.029754450438512,6.85300584720422,17.144791358638205,12.34738573161492,18.02096295290644,9.212293861858662,9.727055442561978,10.946114248746396,16.77175074868919,19.266298291662324,16.320742066683856,18.692091440551433,19.409742313732785,15.43337063886057,22.310929967320092,24.22050158845632,64.41411964056088,106.69909122765672,114.65743449417867,110.54666481664586,116.45199243996112,104.8343189407407,98.76702449370624,54.97352147931079,50.080917267069566,42.94360795269866,47.13449951643303,85.48919105136397,54.51475906638274,28.536745135441446,54.387684031815795,57.095028412334905,56.58414369709296,40.51238254559447,94.22979961542336,95.53285717327068,131.47269228860097,10.724271391790577,17.25162054024023,30.762927435922396,124.95740449936444,151.0948006770507,86.97575357438251,60.46531678674724,62.94306457938781,124.22295387585052,40.96425275325788,17.641460900521817,41.890823598523845,63.794682692400734,33.667130429312984,15.607398821792904,19.55404786146133,20.638277902156094,27.758356703365383,34.17672285606781,36.72123888720964,34.14527716954786,36.1625394979442,31.244089515960553,22.664155487133247,9.804592751789253,4.8835581928313685,3.3922572786933953,0.1757512342484959,0.7348813863429756,0.0,0.0,0.7034356998230242,0.4389473227921994,2.992078610514835,6.28267586155469,27.79970993495327,22.66027862167188,31.65288344071992,32.35718066620103,31.36513387092092,22.652524890749156,22.08736405904811,23.90087556930832,32.79569722616419,32.68499117910079,28.153796980424502,29.819987603152892,35.727899803442405,3.620992340913865,1.596407044423838,1.4671781957117087,0.9860161156735472,0.0,0.0,2.513931870279957,0.0,65.15847780914275,41.01163666445233,11.061558686929231,3.584377500445428,1.3332109558801346,9.054203903600822,16.505108557513164,15.597922039554014,16.439201844669974,22.624525306861525,30.028907575237497,29.851864052501877,26.134811600712,29.675251292595306,17.92274902788522,9.224785983900832,3.2849973342623286,0.0,0.0,1.8837258513938056,8.59242615086948,3.341858027695665,4.368796612128053,1.9578170579887595,0.0,0.0,1.2181972805263397,0.0,0.5556840494621563,0.0,0.25974998591138,6.4308582747445975,9.757639603423849,9.126141296050577,13.059436688018751,8.70959364036848,6.420950729676668,0.0,2.0922150606493743,5.039063574114964,0.0,0.0,0.0,2.179229152115542,0.4428241882535633,1.7355434382038972,0.1641206378644042,3.020078194402463,0.936047627504857,0.0,3.7971743379914007,0.0,0.0,16.037730888004294,33.578824049359696,36.79403780531747,22.954920396735535,26.81412458210876,19.274052022585053,20.294959927410876,24.347145860194217,26.98901429069918,32.541116394201296,72.11529749814571,29.256980585597045,17.19217526983265,16.146713883751524,17.84176561602562,32.92018768375687,32.84437342584576,35.24889153754944,25.91081492961098,28.36874763211568,20.301852132675524,17.7413978768592,38.20693988457009,14.318556437303934,19.636323561808055,14.531353274849906,11.355338936334809,4.647500162517212,4.187014698272992,3.196260191479999,12.08849727136162,13.654750917752628,30.466131846713537,51.470558153554,72.07222121524167,14.651105341323149,8.149171199786878,6.002249259849368,3.5288090954992124,5.026571452072791,5.689084683136976,4.427811119706592,5.0993703701806234,4.939557360606624,7.380690312778748,9.034388813464965,22.666740064107486,23.92585981339267,28.67114313810206,40.97760640095814,36.42961245194926,51.091486863998426,56.81244799648439,30.81332668692012,16.20055923738158,35.68783886034164,45.4562475344915,48.02057865576919,57.58480574895389,17.8426271416837,6.40328945368601,11.034851391528726,12.988791584056122,12.682088449779334,10.035912390983963,17.09309981915335,16.121298876838136,6.0733251266410395,14.920332109473415,11.075773860287567,22.975166249700436,54.04522758272866,79.17420797763126,62.92755711754235,63.32730502289187,53.55458872045161,57.84197115789102,60.120706523514905,60.34858006007729,38.01826576545037,17.89216486702335,31.655037254865128,28.51003784004094,7.898467233285346,11.821855080185594,12.349539545760122,6.977927067625945,6.8034681218645705,8.788854000911916,10.55756617695193,8.615256580808625,3.9630180271719664,3.805358831743169,3.2893049625527326,0.0,0.0,37.51513478113115,24.02407373841389,29.158335897746785,27.799279172124223,34.020355949126134,33.91051142772082,28.12192053107551,24.36308408486871,36.12204779201439,24.257977954582845,24.800739119173784,2.032769790241795,2.488947626195611,4.303320662113908,3.869542493270194,1.5473000819132288,1.7394203036652611,2.8206350045567437,4.7388218822737835,29.070891043451574,4.218460384792943,1.5765919542879785,0.0,0.0,37.79814595981072,27.602420559252753,34.55924024825571,23.131533156642114,20.43840394948134,22.13905559853296,22.15843992583978,28.225303610045216,22.89461360066988,19.58506278515225,20.669723588676053,3.132938055611056,2.843465434495886,2.9744173345241776,1.2302586397394717,2.310181052143833,1.7247743674778864,5.095924267548301,6.008710702284975,7.499580853593907,9.283369728650332,6.576025348131223,78.9829492815373,12.576120793835388,14.019607033949873,8.225416220527034,3.5098555310214334,12.17809593980203,9.8114849570539,0.8972789728912183,0.0,3.833358415630797,1.0605380850975417,5.446565210387211,8.827622655525555,0.0,0.0,0.2959340635507762,0.0,2.5677772239100105,18.63006159316961,26.066320310894575,63.55130169399289,0.0,1.1518598048541129,0.0,2.920571980894124,3.0222320085476655,8.266769452114914,42.51370664931632,16.978947669457636,6.264153059905951,4.591500994741956,1.65843689180566,1.7631122592624848,1.710989956948593,0.0,1.0803531752334017,1.760527682288242,3.490471203714614,0.0,0.0,7.227338745640354,28.80554114076267,44.68044367938968,46.35697261001504,87.56288331036461,66.2595076001701,55.33148539024338,16.69249038814575,20.230776265883858,26.537144083035763,22.242007914673625,24.78307784318313,29.880294399218553,39.35363053547571,23.123779425719388,29.013599587189205,48.49915615883311,44.368571391164416,42.720472807255724,29.6666360360145,24.04561187986591,8.364552614307092,87.4168547113199,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.3472276948684,148.5774227041384,85.50900614149984,86.29945593278903,5.3479205225369535,40.0320819912144,67.7650236876664,90.61785329391935,80.1675470613985,10.523966676286774,43.184835136961304,12.032067340757322,24.20542488943991,17.268420290572806,6.834052282726441,0.0,0.0,1.9306789997592129,1.3879178351682693,2.945125462149428,28.70086577330585,19.164207501179742,53.78160073135592,81.89662905716679,96.65585586857908,38.81517699917518,40.563643322250286,19.288267195943387,38.613579995184246,25.797093542744303,28.505299448921495,32.154722136552024,33.789467072760466,22.005519121530423,20.82005981601116,7.520688232216888,5.801513781516528,4.720729843454086,4.7155606895056,3.14672246614035,2.840880857521644,0.0,0.0,2.698298361109261,1.9517863783821936,2.4652556705983875,22.435420424912778,15.630229251732043,10.164279714038011,5.989326374978156,11.40875352713582,12.000621654237372,16.978947669457636,38.20909369871529,26.659049963654205,13.229157242660682,9.14897172598972,19.674661453592655,17.95290242591805,3.685176002440889,2.9528791930721563,18.65159973462163,13.262325980496795,0.6276214419119083,12.41803083557755,0.0,1.2935807756084148,0.0,0.0,2.1146147277594767,0.6220215251343826,0.0,0.0,0.0,0.0,1.2332739795427543,11.236017632690608,11.639211640672452,4.271013449935875,6.767714807054214,9.38244517932963,15.35497180397521,9.373399159919783,14.751042317660524,13.673704482230407,19.964995600365903,18.075239069365537,22.59824877429006,20.845474822924547,11.402292084700214,2.8615574733155844,2.843465434495886,2.879218749306242,3.8027742547689263,0.0,0.0,0.0,0.3359950066515363,2.689683104528452,0.0,0.0,0.0,4.56608598782857,0.0,9.102880103282391,3.5796391093259836,0.7516811366755525,0.0,0.0,0.0,0.0,3.870834781757315,0.0,0.0,0.0,2.9584791098496814,0.0,2.669868014392593,0.0,0.0,0.0,0.0,0.0,0.0,13.363555245321296,7.41299752495678,3.400441772445164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.789651896100555,6.4355966658640416,4.918880744812683,4.028063214357072,5.8368363334978435,10.05141985282942,20.084747666839142,27.46888408225022,68.0303735903553,63.32385892025956,54.90675324080953,67.68662485278104,46.239805120516046,12.056190059183589,28.977415509549807,28.885663026964195,38.12337189573624,29.63734416363975,22.531911298617835,22.108902200500133,21.41408175725792,12.48522983690786,5.0916166392578965,5.216968622508663,10.17892565022539,6.993434529471401,7.6141637661186605,11.678411058115133,22.319545223900903,24.483266914170983,43.88999388810049,38.1974631023312,29.26774965632306,24.90584524945965,19.240452521919895,31.720943967708312,24.427698509224772,24.11841079797374,25.892292127962236,20.136439206324,21.84355229781123,22.830429939142856,20.232068554370976,20.748122423561405,12.529167645469984,6.479534474426166,6.71257716493704,6.012587567746339,4.696607125027821,2.8986030766130613,1.8415110941478432,0.0,0.0,0.0,2.8266656841633098,3.617546238281541,1.7949887086114766,3.373303714215617,5.689515445966014,8.890514028565459,6.2464917839152925,6.928820105115336,1.0756147841139567,0.3971633283752775,0.1929817474101131,0.4049170592980052,0.0,2.310181052143833,1.3659489308872073,0.0,1.4180712332010994,3.023524297034786,3.112692202646156,7.444873974305773,7.853237136236101,8.484304680780333,9.555611836603884,10.701440961851432,21.898689939928403,28.88738607828036,21.8379523810337,21.553648913867015,28.39157806205482,28.13268960180152,28.33040974033108,18.616277182640314,24.359637982236386,29.06270654969981,41.00689827333289,36.24912282658132,24.36566866184295,32.82326604722277,7.591333336179519,9.71154798071652,8.926698106204856,9.313092363854125,10.217694304839029,10.48175191904081,9.738255276117028,9.867484124829158,9.577149978055909,13.909762512544562,15.58542991751184,22.74169279636052,30.35887190228247,31.427594481131777,37.84552987100517,28.372624497577043,42.25955658018246,30.789634731322906,27.349562778606018,37.87482174337991,31.0080314856464,17.95074861177285,9.527181489887216,4.681961188840447,4.103015946610108,0.0,0.0,2.371780136696614,5.187676750133913,6.271476027999637,8.838822489080608,9.40139874380741,6.020772061498107,3.784251453120188,5.253583462977099,1.8596031329675415,17.700906170929397,16.776489139808632,21.187069746353608,21.581217734925605,29.8914942327736,21.882751715253903,33.33371999963568,53.14062564174375,72.38624731761215,36.45545822169169,41.03102099175915,46.32251158369181,17.38171091461044,14.182435383327157,22.872213933559777,38.20349378193776,46.994070834165846,33.61113126153773,28.60911329072024,29.813956923546325,35.984634449550505,36.33785996936365,37.653840412082175,68.49559744571896,145.6146359659983,81.31466847513316,76.53750870107477,64.66654665837856,58.06941393162436,67.7034246031136,61.947571681475374,58.80687989494159,53.64461815172106,41.62461217017686,40.76136346077984,40.07515827411843,17.793950942002134,4.042709150544447,4.638884905936403,7.58314884242775,4.434272562142199,4.4191958631257835,1.0725994443106737,0.1796280997098598,0.0,0.0,5.204045737637449,2.7654973624395685,0.0,0.0,0.0,0.0,5.879912616401886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.071937392449752,2.2515973073943343,3.7993281521366034,7.590041047692399,16.580922815424277,13.260602929180632,11.140819047472672,11.066297078048676,16.26215832193436,7.9639431832994925,10.707471641457998,68.80143905433768,90.43779443138044,81.55934176202811,78.60560104329788,93.99804921339964,74.16228246174585,70.12000407403043,73.03196079834375,75.56527699593052,92.96249537238644,83.26731637917342,47.474802151374966,17.600969194592018,23.2133780941598,28.25114937978764,22.089948636022353,17.162883397457904,12.31809385924017,9.57155006127838,12.940976910032637,8.278400048499007,7.714531505285082,9.400106455320287,25.9164148463885,22.44662025846783,22.848952740791592,21.05999471178668,34.171122939290285,40.833731616058635,31.263904606096418,30.02029231865669,32.71902144259499,23.4989738498136,32.04143151251439,33.29710515916725,23.778108163031806,9.29241574806018,5.563732699886209,1.09887597688214,1.7135745339228354,0.0,0.0,0.0,0.0,0.0,1.122998695308404,7.1024175252186295,0.077968072056318,0.0,0.0,0.0,2.967525129259531,0.0,0.0,0.0,0.0,0.0,0.0,1.8764028833001185,0.0,0.0,0.0,1.3332109558801346,15.48463141551638,27.446915177969156,24.79470843956722,25.906076538491533,30.34810283155646,26.52465196099359,32.71902144259499,26.5759127376494,0.0,0.0,1.386625546681148,4.065108817654549,4.97401838692986,4.089662298909854,14.998730944358774,10.194433112070843,25.821647023999606,39.56513508453457,37.412182464990494,18.028716683829167,9.753331975133444,8.127633058334855,7.79163805168332,9.543981240219791,11.586227812700477,4.4191958631257835,1.214751177894016,2.2571972241718594,3.5637008846514875,4.824112922423788,10.035481628154926,18.33972744639636,5.06534010668643,20.396189192235376,76.46815588559927,102.80197991332794,31.919956394724995,30.00263104266604,29.04590679936724,8.91980590094021,24.388068328953057,21.823737207675364,16.90313341154652,23.467528163293657,25.032920284026577,2.857680607854221,0.0,2.482055420930964,10.692394942441585,16.08382251071162,11.602166037374976,12.731195412289944,15.569060930008304,16.179021095929553,8.729408730504339,10.263355164717314,4.476918082217202,9.72059400012637,3.5546548652416385,6.760391838960528,6.128462768758215,5.841574724617288,4.643192534226808,4.604423879613169,5.445703684729131,10.772516828643104,21.171993047337192,41.52553671949757,22.59480267165774,0.6586363656028192,9.867914887658198,8.359814223187648,20.27126797181365,22.591787331854455,19.82801302073105,24.879568716888183,24.40745265625987,22.519849939404708,19.47866436637926,57.50209928577812,86.87064744409665,71.31709397593379,50.37168217667186,75.86508792494266,77.70702978191956,90.20518250369862,86.11422791630164,74.95962445829969,78.98338004436634,86.3748394278711,92.69111479009092,84.77843238344725,48.452203010467706,15.121498350635298,14.159174190558971,21.3585133523117,22.80932256051987,21.086702007187185,19.26199066337192,19.9404421191106,18.864396572167603,20.40695826296139,63.512963802208304,70.73039500278072,79.86127468995073,100.5490903174465,90.9189565114186,99.23698674018934,90.27195074219988,102.7791494833888,101.24089542088542,89.93380192140316,83.80060076152549,82.17619413321403,80.91104370432227,74.32597233678119,31.318180722555507,8.20301655341693,10.516212945364048,14.057083400076394,15.528999986907545,10.167295053841295,11.594843069281286,12.435692111568208,23.800938592970944,22.961381839171143,17.9012108864332,34.923234838794876,47.40717238721562,56.13959645752325,76.00336279306464,75.8655186877717,67.91191381236918,71.36404712429919,67.24336990169844,66.27286124787034,63.58834729729037,59.14933634402872,49.241360513269775,52.764138929162414,34.027248154390776,17.358880484671296,25.854815761835724,28.162842999834353,24.87483032576874,23.781123502835086,29.16652039149856,24.32517695591315,10.611411530581982,31.620576228541896,20.574525003458113,36.70874676516747,45.15557507982128,57.37200891140792,66.38399805776277,56.663834820465446,54.77967820624259,49.43304997219277,48.02014789294015,51.53689562922624,46.85364215189866,54.314023588049885,55.817385861401,56.56002097866669,47.08366950260625,24.718463418827064,28.942523720397528,38.659671617891576,54.6625107167436,40.71613336373059,38.172909621075895,39.88433034085353,34.952957473998666,24.467759452325534,42.38017017231378,61.14850663360537,88.96846242152353,65.50136502105893,57.26130286434452,55.436591520529255,57.99532272502942,43.524707009074206,42.58822861874031,52.27306930405632,52.8395224242445,61.052446522729355,65.06629456372809,74.60252207302516,89.68955939733722,60.40544075351062,65.33853667168165,86.95895382404993,92.59850078184724,106.94204146323553,112.7685394888364,116.7552494716056,135.58260044047572,64.8160213600556,67.9984971410063,68.63817994213136,91.44879479113833,124.92208194738312,118.56574564206252,120.11304572397572,123.85249784287574,117.7778804277476,122.24187562509356,97.6289490993814,93.80205212618624,81.0859334129127,88.74274269910634,88.17198195062778,98.05152743467006,82.26062364770596,90.70185204558224,98.75840923712542,104.3772795791288,114.0203362700279,112.40497566112629,111.40862123755578,113.46422145773673,73.5342302570049,87.20061177114161,143.3970689220982,123.72800738528306,101.45412302126044,136.7676289831659,113.17173349681823,79.01525649371533,67.08011078949211,50.07359429897589,77.21165252852306,58.47734633072565,36.908189955013185,54.308423671272365,30.347672068727412,25.933214596721083,30.693143857617844,29.001107465147033,37.59654895581979,57.27250269789956,85.16698045524173,53.48049751385666,78.51643313768652,79.25174528685854,143.42937613427625,113.29363937743668,76.21400581646542,143.5530050662108,151.34722769486837,130.61073586769103,147.4613162140947,144.78067912897606,120.02258552987726,144.36197765914875,90.29133506950672,88.77289609713918,97.94771359287134,100.4138307891278,104.81321156211771,128.4388296836692,143.28291677240244,127.38733761798152,127.16377170970954,127.88314563420704,141.86139943656906,146.87849410640297,146.7535728859812,149.3252269753526,128.17261825532222,103.9189479290298,143.9023537205626,149.638822314894,145.4268233725367,134.01893137105895,143.99109086334494,149.55697737737634,146.29007208193372,131.69755048536007,125.47561218270008,138.02459491830592,114.6031583777196,108.32091327899396,116.66565080316518,111.41637496847848,79.95862708931388,87.471130827779,101.5902440752372,121.479425417692,128.17606435795457,130.30144815644005,134.72322859654005,142.15991807709406,80.64698609012049,77.80696675825693,107.47187974295528,139.64081705286563,144.08456639724673,132.4044322878154,108.79475239093844,115.24284117884464,105.19486742864756,118.40119424136908,103.5665839348747,83.05667335577266,61.03521600956773,61.30573506620512,74.4250477874605,50.65253954120622,7.465981352928754,5.514625737375599,17.913272245646333,29.60632923994884,49.84442847392638,43.29683347251182,70.32246260367943,65.52161087402382,21.984411742907447,29.93801661830997,54.27697798475241,125.0345110457627,132.36394058188563,100.6994265447816,61.75071306860389,85.23805632203342,75.31758836923227,34.99560299407367,21.75653820634506,19.724629941761343,11.240325260981011,4.701345516147266,11.74862539924872,6.965434945583774,0.0508300138267708,0.0727989181078328,3.267336058271671,6.736699883363303,10.967221627369378,10.660518493092592,21.86552120209229,21.85905975965668,15.93391704620555,30.324841638788275,42.698503902974664,21.725523282654148,14.962116103890336,14.781626478522394,15.811149639929027,19.0199019534512,11.080943014236052,0.1921202217520323,1.2013975301937627,0.0,0.0,0.0,0.0,0.3123030510543126,0.0,0.0,0.0,4.582024212503067,13.491922568375346,11.880008062106054,20.86227457325712,20.01496408853459,19.659584754576244,33.26005955586977,50.43974270366025,56.03362880157929,80.52895707496342,96.7807770890008,79.13328550887242,73.9145938350476,74.2716962203221,21.95598139619078,7.191154668000958,52.18476292410303,23.710047636043416,13.10811288770032,6.980080881771147,4.630700412184636,1.2578274607980588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.92944175935271,17.995117183164012,5.078693754386684,1.4482246312339295,3.8182817166143823,0.0,0.0,0.0383378917845983,0.3032570316444635,0.0,0.0,0.0,0.0,0.0,0.4161168928530565,5.1161701205132015,0.0,3.147583991798431,0.0,0.0,0.0366148404684366,0.0,22.763230937812548,0.0,32.00912430033636,44.52321524678993,22.030072602785737,21.65401665303343,12.64633513496898,38.76133164554513,26.717633708403707,46.26866623006176,113.51548223439254,33.79635927802511,55.44176067447773,47.9365799041063,47.38735729707975,40.909976636798795,39.19597134004692,11.240325260981011,12.431384483277805,11.29847824290147,10.096649949878666,9.699055858674347,9.02017364010663,5.058878664250824,3.5830852119583065,3.1131229654751964,8.215939438288144,9.026204319713196,4.553593865786398,20.017117902679797,25.316362225535183,13.180481042979114,7.031341658426959,15.37478689411107,35.30575223098278,7.8760675661752435,0.0,0.0,2.3231039370150453,0.0,0.0,0.0,0.0,0.6388212754669595,8.436920769585885,17.50964747483545,20.45520369981391,20.085609192497227,21.652293601717275,49.98873402165491,38.38269111881858,56.79780206029702,74.96134750961585,58.69315850807491,50.86490561592315,46.83985774136936,50.73567676721103,41.84516273864556,40.99828301675208,46.2191285047221,34.25081406266276,31.389687352176225,27.12384305618883,21.718200314560463,15.43681674149289,3.482286709962845,22.189454849530694,22.022318871863007,10.166002765354175,11.233863818545409,16.437909556182852,16.659321650309636,14.710550611730724,10.103972917972357,31.474116866668144,23.152640535265093,43.773687924259576,50.15328542234836,78.7623987130686,86.63889704207287,55.89018477950883,56.7379260270604,62.65876111222113,73.9339781623544,66.37409051269485,65.139955007494,49.670831053823086,22.5784336841542,24.14081046508385,0.6918051034389325,2.5845769742425873,7.745977191805033,9.67234856327384,11.220940933674193,10.097942238365787,10.876330670441847,9.343245761886951,5.579240161731665,15.065929945689083,24.192071241739654,26.174872543812757,20.668000537359887,19.879273797386865,14.274187865912769,19.735399012487353,15.084021984508782,11.265309505065357,14.029083816188765,9.09986476347911,10.283170254853172,11.537551613018907,9.875237855751886,10.03117399986452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0693528154755094,0.0,0.0,0.0,0.0,0.0,0.0,1.1484137022217895,3.5546548652416385,7.15281677621636,10.092773084417304,20.314775017546737,25.088919451801836,33.758021386240515,30.912832900428462,0.9257093196078868,0.0,0.0,2.2929505389822156,5.425888594593271,4.113785017336118,3.5796391093259836,2.9963862388052394,13.722380681911975,19.45497241078203,25.19273329360058,24.08610358579571,36.56616426875508,69.46955220217939,65.64093217766802,107.8302744167169,102.99151555810572,93.19079967177784,89.623221921665,97.99725131821096,96.99960460615333,90.71003653933398,90.7397591745378,57.74978791247637,12.399508033928813,5.373766292279379,14.028222290530683,32.31238133198082,45.69532090460894,40.30475486199698,36.33527539238941,57.8876320177693,17.606138348540505,58.70435834162997,41.96103793965744,78.81882864367289,105.14791428028217,98.47065966732642,90.04795407109887,88.56785299051593,78.74559896273604,82.83483049881683,69.27269358930789,63.61763916966513,62.909465078722654,60.26458130841439,59.20964314009439,44.0562683401101,5.7536991074930395,5.173030813946538,7.323398856516372,10.02858942289028,32.060385076992176,27.433130767439863,25.140180228457645,18.556401149403698,5.06534010668643,3.970340995265655,0.0,0.0,0.0,0.0,0.0,0.0,30.32785697859156,2.1344298178953367,13.851609530624106,32.45582535405129,32.579454285985896,46.03217743691855,40.97459106115485,41.3575392161718,36.629917167453065,35.808883215302004,31.652021915061844,24.510404972400536,36.28702995553689,27.97072277808232,25.210394569591234,33.49094843223545,24.10634943876061,50.04085632396882,53.09927241015587,32.200382996430314,42.22811089366252,38.31247677768499,36.45115059340129,22.91442869080574,24.346715097365173,23.85995310054948,22.188162561043573,35.18643092733858,30.343364440437018,22.33462192291731,18.381511440813277,22.35486777588222,24.267885499650777,23.427897983021932,19.442480288739866,23.120333323087063,15.413555548724707,18.554678098087532,15.792626838280288,18.20188334110342,16.186774826852282,20.393173852432092,25.019135873497284,25.228917371239973,19.75133723716185,18.45172578194687,27.49128374936032,19.240452521919895,21.333959871056397,23.657925333729523,15.87274872448181,22.041703199169824,28.206350045567437,28.8111410575402,27.96684591262096,20.494403117256596,22.66630930127845,24.114103169683336,25.85093889637436,22.732216014121637,23.67558660972018,24.665910353684133,20.402219871841943,23.77552358605756,22.818368579929725,33.66540737799682,23.682909577813867,20.79679862324298,21.171562284508155,20.943688747945767,15.88481008369494,12.53864442770887,11.883454164738374,17.725028889355663,19.05263992845827,19.18617640546081,14.846671665707502,13.518629863775852,11.17786465077015,14.007545674736742,15.456201068799713,16.138098627170713,15.981300957399998,15.469123953670929,14.928085840396143,16.70282869604272,31.05843073664413,31.215228406414848,36.12506313181768,33.1217846877478,36.36370573910608,30.049153428202395,22.943289800351444,50.35746700331353,22.081333379441546,33.04166280154627,47.372711360892374,38.81560776200421,67.88692956828483,47.070315854906,95.27956862979488,58.271441698444335,65.23515359271194,71.30201727691737,78.95236512067542,69.05128149518113,65.34413658845916,57.114412739641736,64.32236715797526,78.37428140410317,52.4699279169278,60.169813486025504,53.71784783265793,54.59832705521657,55.40428430835122,88.80261873234298,86.8650475273191,76.07831552531768,65.32389073549427,68.52144321546139,57.326348051529635,56.399346443434624,62.36498086281555,37.00941921983769,37.52418080054101,36.59071775001039,32.449794674444725,38.90046803932518,51.525265032842135,38.87634532089892,31.260027740635053,30.745696922760775,50.223069000652906,30.579853233580216,42.134635359760736,41.56172079713696,32.43342568694119,85.14027315984123,84.07198134382095,100.93677686358288,78.51600237485748,66.87420615721079,84.8555389298455,73.33134096452685,79.08547083484892,57.711880783520805,47.80778181822321,62.69623747834763,57.98369212864531,63.3191205291401,58.061660200701645,33.502579028619536,24.50523581845205,26.945938007795135,30.197766604221343,32.300750735596736,31.88678765688888,38.93148296301609,64.88322036138591,31.953555895390146,23.43909781657698,14.940147199609276,15.556999570795174,24.079211380531063,18.937626253104476,13.90760869839936,11.932991890078023,8.723378050897773,4.997710342527083,10.17978717588347,11.416076495229508,9.823115553437992,11.926961210471458,14.739411721276433,11.956253082846208,15.771519459657306,7.32210656802925,2.305442661024388,1.6136375575854554,3.491332729372695,8.913775221333644,11.340693000147434,20.14117759744344,19.177561148879995,9.447059603685696,22.895044363498915,38.820346153123666,52.5711571817523,56.803401977074536,45.32744944860841,29.508976840585703,34.12201597677967,22.731354488463555,40.75748659531848,29.057106632922284,35.81362160642145,67.97480518540908,62.05181628610315,67.14170987404488,66.80528410456432,10.10914207192084,5.390996805440996,10.09966528968195,14.60544448144486,16.687751997026304,21.39728200692534,28.134412653117685,32.03109320461742,22.696893462140316,35.65337783401841,64.84617475808844,57.56628294730514,67.35536823724895,60.314549796583094,28.84646360952151,32.40930296851492,35.66199309059922,10.59805788288173,15.693120624771948,17.526016462338983,9.416906205652866,14.000222706643052,22.095548552799876,19.22322200875828,2.8404500946926037,0.0,0.0,2.6814986107766843,4.830143602030354,8.254708092901783,10.04969680151326,7.948435721454037,7.227338745640354,18.449571967801667,10.158679797260488,5.213091757047298,5.997080105900883,3.394411092838598,3.4090570290259725,2.1447681257923072,1.4034252970137249,2.104707182691547,0.0,0.0,0.0,1.75837386814304,4.643192534226808,0.4902080994480106,0.0,0.0,0.0,0.1231981691055633,9.024912031226076,11.10032734154287,8.985281850954355,25.811308716102637,44.96560867221445,18.896703784345636,20.247145253387387,10.700579436193353,49.880612551565775,69.8374236581799,74.62879860559661,71.45924570951713,122.68383828768904,107.26942121330626,107.20782212875348,72.20145006395379,100.42847672531518,77.20432956042937,107.76996762065124,65.33810590885261,51.885813520748975,26.70083395807113,28.888678366767476,26.473391184337785,31.005877671501196,30.737512429009012,32.669052954426306,36.22930773644547,34.83535922167063,48.388019348940674,94.89102055800043,111.64683308201512,79.04971752003857,75.57001538704996,74.96436284941912,70.7919940873335,36.55065680690963,30.057337921954165,24.162348606535865,24.91144516623718,27.105320254540093,40.15140329485859,55.49086763698835,38.45247469712314,3.365549983292889,0.9597395831020809,1.6760981677963178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9472474610599082,1.431855643730393,3.5830852119583065,5.6533313683266195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.035019050091163,1.19881295321952,0.4617777527313423,2.529008569296372,1.7898195546629918,5.903604571999109,18.22255995689736,16.62529138681544,4.190460800905314,0.0,3.9104649620290344,0.0,13.009898962679104,13.633212776300608,22.44877407261303,0.0,0.0,0.0,1.3961023289200376,10.803962515163054,54.28128561304282,35.072278777642865,35.57540976196209,33.42331866807609,26.04952056056199,10.97842146092443,14.749319266344369,25.53260516571348,27.17898069830601,22.623233018374407,41.12880415395133,35.021448763816096,25.194456344916738,15.806411248809583,19.025932633057764,55.999167775256055,36.30469123152754,39.04348129856661,23.91896760812802,13.833517491804407,1.902248653042544,2.975278860182258,14.987100347974682,12.990083872543243,30.665144273730217,59.18078203054868,89.51079282328544,78.93427308185572,87.77438785942347,88.59326799742932,94.34395176511909,95.44067392785604,78.1433925277375,75.52047766171032,25.057473765281884,8.886206400275055,10.877622958928969,15.417001651357031,13.16583510679174,18.45344883326303,18.039485754555177,17.3046043682122,18.61843099678552,56.66426558329449,53.82640006557613,66.64762490913552,65.87052876554658,84.49111357647728,75.13236035274488,74.63439852237416,74.440986012135,76.16274503980961,74.55298434768551,76.6090153306955,80.66680118025634,80.66680118025634,69.43982956697559,40.98665242036799,36.04020285449671,7.372505819026979,7.233800188075961,8.268923266260117,10.543781766422637,8.351198966606841,2.883095614767606,4.989956611604354,7.620194445725229,4.580301161186905,2.6948522584769377,4.918019219154603,12.194034164476529,54.26922425382969,71.31580168744668,61.33976532969932,69.42776820776245,72.3901241830735,77.20777566306168,59.287180449321674,38.92243694360624,16.431878876576288,8.957713029895768,11.664195884756795,12.24831028093562,10.848761849383258,6.520456943185007,4.582454975332107,5.152354198152598,2.9309102887910936,4.594085571716199,8.151325013932079,11.763702098265137,30.833141777055985,36.74837694543918,30.262381028577412,34.79529827856987,39.8584845711111,59.15235168383201,33.87303506159431,41.43249194842483,64.02471004310833,54.29851612620444,20.560740592928823,14.102313497125635,12.76996406690358,10.57910431840395,9.405275609268774,10.054004429803664,3.347888707302231,2.4346715097365172,1.195797613416237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0049696801513262,0.2769804990729972,3.6696685405954335,4.470025876952555,15.798226755057811,20.920427555177582,18.22040614275216,22.194624003479177,23.551957677785573,16.887195186872024,8.907313778898036,6.868513309049676,6.124155140467811,2.6547913153761775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.460780383745546,5.102385709983908,20.559448304441705,22.13604025872968,21.081532853238706,19.108639096233528,50.06928667068548,73.58462950800262,82.93864434061558,47.60058489745477,48.70419926545635,35.381997251722936,11.211894914264343,4.5260250447278105,6.4937496477845,5.057155612934663,1.0691533416783503,2.386426072883989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8669261010612288,4.609593033561654,7.836868148732566,26.584527994230218,27.057074817687564,14.631290251187286,25.839308299990265,24.236439813130826,10.905191779987556,4.897773366189702,6.86291339227215,4.9563571109392015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.870132332272844,16.243204757456578,19.02162500476736,44.857056439296265,40.854408231852574,55.489575348501226,41.936053695573094,32.007832011849246,57.239764722892495,32.4976093484682,46.994070834165846,48.80542853028085,49.83581321734556,46.83555011307896,11.273924761646166,13.748657214483444,11.030974526067364,5.1928459040823975,9.696040518871069,5.619301104832425,8.471812558738161,8.43218237846644,12.716118713273527,8.982697273980113,23.39602153367294,39.75423996648331,28.917539476313188,55.012720896753464,42.17512706569054,38.95129805315195,51.22933096929136,39.88820720631488,40.10186556951894,28.39330111337098,32.34210396718461,37.89592912200289,20.283329331026785,18.516770969131976,13.993330501378408,11.917053665403529,9.016296774645266,8.433474666953561,7.120078801209287,4.879250564540964,4.024617111724749,4.810328511894495,4.806882409262172,3.907449622225751,3.852742742937617,10.84790032372518,30.41659412137389,36.90991300632935,31.552084938724462,35.70851547613558,42.35561669105848,48.63269263583564,41.562582322795045,39.08698834429968,38.766070036664566,40.01657452936894,36.28832224402401,39.73227106220224,38.67173297710471,14.8445178515623,12.032498103586365,3.415087708632538,3.3827804964545063,1.950924852724113,0.3609792507358814,0.0,3.095030926655498,4.247752257167693,6.0147413818915405,13.4264466183612,18.58138539348804,39.14083369792974,43.23824972776233,17.568231219584945,19.045747723193625,37.232123602451594,8.364552614307092,5.696838414059703,5.1398620761104254,4.357166015743962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.33594602663916,18.66969177344133,15.949424508051006,14.418493413641311,7.847206456629535,3.420687625410064,3.7342829649514986,3.1553377227211588,0.0,0.0,1.4689012470278704,10.322800435124892,0.0,3.054539220725698,13.158512138698052,12.751010502425803,12.59852046094549,27.981061085979285,34.04706324452664,42.27980243314736,49.90947366111149,26.946799533453213,59.39745573355602,57.64726635916474,28.21927293043865,18.80279748761482,33.92601888956628,39.210617276234295,13.96533091749078,15.363156297726976,17.044423619471782,9.663302543863992,5.84459006442057,9.75936265474001,24.19336353022678,20.59003246530357,22.65898633318476,18.86267352085144,14.101451971467556,13.754257131260967,13.15635832455285,17.137899153373553,21.60318663920667,43.16631233531257,42.8074868987219,65.6577319280006,19.982226113527524,18.54132445038728,12.9086696978546,29.617529073503885,18.465510192476163,30.55874585495723,10.038066205129168,14.053637297444068,28.989046105933895,12.090220322677782,7.575825874334064,8.53039630348766,0.0,27.956076841894944,17.579000290310955,20.34708222972477,13.504414690417518,4.519563602292204,26.002998175025628,10.932760601046144,24.29028516676088,12.468860849404322,18.066623812784727,17.1223916915281,30.55960738061531,29.672666715621062,28.344624913689415,19.002671440289586,17.787920262395563,17.29211224617003,24.525912434245992,32.43342568694119,21.506695765501608,18.23979047005898,29.303933733962456,22.659417096013804,20.125670135597986,19.154299956111817,24.792554625422017,29.8329104880241,24.114103169683336,21.81469118826552,33.57796252370161,47.77159774058382,52.157194103044446,59.46723931186056,84.9322147134147,54.70214089701531,50.94071987383427,37.04517253464804,38.32755347670141,21.1582086368079,25.427499035427616,25.078150381075822,22.029211077127652,19.509679290070167,22.0563491353572,22.310929967320092,16.53052356442655,17.38171091461044,13.524660543382415,17.998132522967296,14.979346617051956,14.502061402475157,17.642322426179902,18.12520755753422,13.047375328805622,11.534105510386585,8.807376802560658,11.192510586957525,16.99230131715789,17.588046309720806,13.867978518127645,8.39169067253664,18.088161954236742,20.984611216704607,10.283601017682216,18.39271127436833,11.651272999885585,14.051052720469826,8.812115193680102,10.277570338075648,5.387550702808673,11.299339768559552,9.106756968743756,6.336521215184744,2.6522067384019348,0.4148246043659352,0.5229460744550835,0.3110107625671913,0.8955559215750565,1.902248653042544,0.2993801661830996,0.0,1.4120405535945333,0.0,1.6123452690983338,0.0,0.0,4.514394448343719,8.520488758419729,18.164406974976902,6.457134807316064,12.88971613337682,9.421644596772312,10.073388757110484,8.49162764887402,11.963145288110857,11.09041979647494,11.560812805787092,12.266402319755318,20.12825471257223,22.00853446133371,16.515446865410134,10.01006662124154,6.066432921376392,5.100231895838705,9.10977230854704,16.081668696566418,15.499277351703755,21.36885166020867,12.281909781600774,12.455937964533108,18.6821838954835,9.64176440241197,13.08614398341926,17.027193106310165,20.925165946297025,17.598384617617775,5.51419497454656,6.161631506594327,39.00988179790145,6.23399966187312,6.236584238847363,16.181605672903796,12.163880766443697,28.034044913951263,27.28150225161763,32.77372832188313,33.78214410466678,48.62149280228059,133.83628793154583,12.8457783248147,1.4633013302503446,15.197312608546412,83.99875166288408,27.384454567758297,60.59713021243362,14.401262900479695,34.405027155459244,50.49746492275167,74.71193583160142,66.78805359140269,48.00291737977853,81.32759136000436,79.51881824086361,56.59318971650282,42.91474684315296,53.49126658458267,46.46164797747187,48.08045468900581,16.791135075996007,12.928484787990463,14.789380209445124,17.368357266910184,16.378033522946236,13.612966923335708,10.524397439115814,4.785344267810149,2.2571972241718594,5.01623314417582,2.071107682026393,3.9225263212421666,9.699055858674347,2.350241995244593,0.8197416636639406,0.0,0.0,0.0,0.0,0.0,0.0,1.9354173908786576,0.1822126766841024,3.0037092068989266,2.2072287360031693,0.0,0.0,0.0,0.0921832454146522,1.3982561430652396,1.4452092914306467,3.44610263232345,5.357397304775843,2.8839571404256867,2.104707182691547,1.5369617740162584,5.515487263033681,11.75896370714569,16.378033522946236,36.290476058169205,79.13242398321434,105.56661575010943,121.8244664437534,106.09085411305163,96.27807686751062,92.95732621843791,91.65857628888102,98.27078571465164,40.58948909199271,51.95516633622449,85.46765290991195,68.34741503252906,92.7695136249763,124.4499658867548,151.34722769486837,85.59731252145313,146.79449535474006,126.07049564960492,151.34722769486837,63.08521631297114,90.76474341862216,113.5047131636665,82.39071402207615,129.83622430107636,66.49815020745848,130.2010804172736,116.280118071174,60.91201784046218,136.68966091110963,135.3383579164098,145.67106589660264,76.49744775797403,132.28338793285505,111.07305699373326,108.88004343108844,101.82587134272232,116.01821427111742,99.6160580297449,101.3197250185998,93.40101193234958,44.4547239569725,134.2679122862443,100.26650990159597,96.09284885102322,115.83772464574947,126.11271040685084,122.91989631800324,110.25029999026606,105.22674387799654,82.08358012497033,75.42700212780854,60.37485659264876,40.2069716998048,37.36092168833468,40.11478845439015,51.631663451615125,23.561434460024465,16.87211848785561,15.92314797547954,21.278822228939223,18.284159041450145,14.708396797585523,11.13866523332747,9.812777245541024,12.0893587970197,36.66136285397302,39.24249372558327,47.05868525852191,35.254060691497926,16.194528557775012,7.972127677051261,2.4928244916569753,1.6394833273278813,2.064646239590787,5.646008400232931,0.0,0.0,1.4301325924142314,0.0,0.0335995006651536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.90509633428339,7.324691145003492,3.852311980108576,3.22684435234187,0.5681761715043288,0.0,0.0,1.547730844742269,4.460979857542705,13.982561430652398,36.741484740174535,57.140258509384154,65.42253542334453,71.31709397593379,71.81505580630453,84.14564178758687,83.97290589314166,73.30764900892963,136.299389787999,144.57692831083992,143.78001707711513,145.92607749139455,151.34722769486837,151.34722769486837,89.43713237951954,75.75567416636639,65.00383395351723,51.1018251718954,65.27133767035133,1.98797045602159,21.60017129940338,30.865018226404977,16.89624120628187,40.25306332251213,20.996241813088695,9.376845262552107,5.270813976138717,0.0,10.3292618775605,11.345000628437838,11.709856744635085,14.112221042193568,5.263491008045029,16.556800096998014,50.074455824633965,58.90164771733048,31.443101942977236,40.76997871736065,79.60238622969746,53.63600289514025,77.40506503876219,84.57769690511442,146.5476682536999,151.3472276948684,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,151.34722769486837,70.861346902809,57.52234513874303,151.34722769486837,145.86533993249984,151.34722769486837,147.22827352358377,146.13585898913726,151.34722769486837,150.10576922157384,144.1246273403475,125.32441442970688,110.73706198708172,73.76425760771248,81.94573601967738,61.66585279128293,85.7015571260809,148.66185221863034,92.60883908974422,133.3344492357137,13.56687530062838,41.53802884153974,52.0938719671755,34.02250976327134,52.540142258061394,38.85696099359209,43.09437494286282,22.054626084041036,15.167159210513583,4.846943352362932,4.872789122105358,2.5419314541675844,0.0094767822388894,0.8473104847225281,1.7936964201243557,0.9881699298187492,2.052154117548614,7.789053474709077,12.661842596814434,14.382309336001915,29.35777908759251,15.267957712509045,11.88603874171262,8.027696081997476,4.630700412184636,2.7150981114418378,3.739021356070943,2.3541188607059564,3.8510196916214543,3.8579118968861015,10.365876718028936,13.035313969592488,0.0,0.1839357280002641,1.4826856575571643,1.774312092817536,2.6642680976150666,3.2272751151709107,4.805590120775051,9.403121795123573,7.870467649397718,20.247576016216428,26.53240569191632,70.09588135560416,23.111287303677216,14.5024921653042,57.85015565164279,102.86616357485497,56.39288500099902,47.64193812904265,71.596228289152,145.57155968309425,111.7157551346616,149.60263823725464,61.26912022573669,55.263855626084045,151.34722769486837,107.81821305750375,64.90820460547025,119.98338611243456,80.62501718583943,89.5422385098054,119.64523729163786,92.59419315355686,73.173251006269,52.404882729742695,58.878817287391335,70.8570392745186,128.38412280438106,150.91431105168274,93.9338655518726,71.68151932930199,74.57796859176985,88.27579579242654,74.28074223973196,73.80905694193268,55.32459318497874,45.99771641059533,45.54541544010287,54.19211770743145,45.321418769001845,41.40190778756297,37.57113394890641,36.48173475426316,32.15730671352627,30.76766582704184,26.36182361161631,30.857264495482248,21.433035321735694,41.953284208734715,60.46962441503764,79.1621466184181,69.93606834603017,76.85368861759045,85.98629135607662,90.539454459034,85.2785480279632,81.94315144270314,76.25105141976289,67.24509295301459,76.98248670347354,75.91419488745328,77.96290290236956,78.63618520415977,11.982529615417674,2.781435587114064,0.2287350622204689,0.0,0.281718890192442,0.0,0.0,0.1098445214053099,0.6431289037573638,14.611475161051429,0.0,1.6028684868594445,2.719405739732242,4.261967430526026,2.363595642944846]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1658199769132438,0.0,0.0,0.0,0.0,0.0,0.3470988605389445,0.4937944167769839,-0.1772852546023492,0.1783164733642475,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3578985333908248,-0.3982941847091856,0.0,0.0,0.0,0.0,0.7635331207415228,0.0829287378886564,-0.9420277137100984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0921722078816719,-0.10256876794481,0.0,0.5168937170435054,-0.3824977882201075,-0.1927441613148062,0.0,0.2615827010295252,-0.2911130564838851,0.0,0.0,0.0,0.0,0.0,0.0,0.2892756121445027,0.0552077026256271,0.2095436524177309,-0.6165750724550002,0.0955564803639017,-0.1063374037837474,0.0,0.0,0.0,0.0,0.0,0.692257154862317,0.8740328984369324,0.7878136352262187,0.2888350004916916,-0.4131906084606073,-0.6022598810966486,-0.8148596909360055,-0.7189188472153961,-0.3920787479897442,0.0,0.0,0.4512707049227056,0.5911789667642507,0.3936349508486089,0.0,0.0,-0.0114277788250364,0.0,0.0,0.0,0.0,-0.0497797420516352,0.0,-0.061001277124292,0.0,0.447783310564286,0.6864354562156002,0.2747635517497887,-0.2358678549941889,-0.5649766354960172,-0.82144074158012,-0.8157127900935759,-0.6060566410836378,0.0,0.0,0.4542799887642451,0.4513082037867746,0.1307304148606504,0.1525360043167904,-0.4930631889276378,-0.6670391687758954,-0.1629606885279803,0.0,0.0,0.0,0.0,0.0,0.0,0.0444174044897642,0.0139214532856268,-0.0649199084195055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7447368151269222,0.809337983201841,0.5873634573452272,0.4751856054827285,-0.2915067945566099,-0.6559301302954457,-0.6310496339856452,-0.6786544419212769,-0.2545047904364961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0995594841032705,-0.2461800426131717,-0.0546264702325571,0.0,0.0,0.0,0.0535952514706589,0.4676952073849401,0.0378176044136151,0.063044965216054,0.0554420705260585,-0.2840538953228905,-0.2908130655713329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1792351955339387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1106403984356684,-0.0619387487260177,-0.0611887714446371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2824226947358877,0.0112402845046912,-0.026764814229269,0.2589577805446932,0.5420929536978926,0.6197062276047641,0.5955757085763443,0.4397679283695311,-0.1247024724615541,-0.5381180741065755,-0.3442864457337675,-0.4662233769702307,-0.5308620439092185,-0.5341806933793275,-0.0991001230184249,0.0,0.0,0.0102559393228792,0.0,0.1938972513849288,0.0130496046960219,0.0,0.0,0.0,0.0,0.0,0.0,0.1265867903810228,0.7078848064630846,0.5450084903792595,0.530224563220045,0.2525642242209238,0.0,0.0,0.0,-0.0709103519545328,-0.0154214078483879,-0.4193122980198761,-1.0000009575608162,-1.0000009575608162,-0.5384180650191277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3123280388309379,-0.0457017405841284,0.4400022962699626,0.0660354996255591,-0.5174468252885236,-0.3476144699198937,0.0,0.0,0.0,0.0,0.0,0.2600733717507468,1.0000009575608162,1.0000009575608162,0.4751949801987458,-0.0098809506821889,-0.5341900680953447,-1.0000009575608162,-1.0000009575608162,-0.4999817293483736,0.0,0.0,0.0,0.1666449519227624,0.983117094013736,0.004049877319455,-1.0000009575608162,-0.2840632700389077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0302897074517577,0.7179813756136705,0.4667952346472834,-0.2912443025081267,-0.9340217062313608,-0.126961779021713,0.0,0.0,0.0,0.0,0.0,0.0742477508566763,1.0000009575608162,1.0000009575608162,0.6610206010928162,-0.3173153877521187,-0.8854138036818825,-0.7970289810711825,-0.5003379685570294,-0.5439585221853267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442205354534017,0.2660731900017913,0.7265779902014953,0.4645828016672107,0.7971977259594931,0.4366086490717155,-0.9484493941819194,-1.0000009575608162,-1.0000009575608162,-0.095603353943988,0.0,0.0,0.0,0.0976189178876983,-0.1086435839239926,0.0,0.0,0.0,0.5046784620730195,-0.2724854957575952,-0.2891631155522956,0.0,0.0,0.0,0.0,0.0,0.0,0.905635066131106,0.9445495123187404,0.6929883827116631,0.1920879311935982,-0.2861913305748251,-0.4723638159615341,-0.7848324755327309,-1.0000009575608162,-0.5006660836176333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1340678137627939,0.0915441019085157,0.1204651008217538,0.0417924840049322,0.7793295172306011,0.782357550504175,0.7857136988383531,-0.3221808653650752,-0.7776608177795293,-1.0000009575608162,-0.944202647826102,0.0,0.0,0.0,0.0692135283554092,-0.0770226667977844,0.1725885218777034,-0.1920691817615637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6643017516988563,1.0000009575608162,0.5461615804493821,0.4070501694693038,-0.1468830505583844,0.2497424346997294,-0.1603170186111138,-0.4801635796878921,-0.6527146027015265,-1.0000009575608162,-0.5876540735417621,-0.1631950564284118,0.1182620425576984,0.575691935903742,-0.7722984802176582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7361308258230802,1.0000009575608162,0.0585451015277706,-0.343105231515593,-0.1856193771416908,-1.0000009575608162,-0.4685576812585277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3599797203466559,0.5917601991573207,0.4564830470283005,0.4573642703339227,-0.1493298514388885,-0.3994191506312565,-0.668848488967226,-0.5682296619540054,-0.2903630792025045,0.0,0.0,0.3225089804256792,0.3083625339556382,0.4200810247332912,0.4194716681921694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6984069685696376,0.5664390911947093,-0.2842132654951839,-0.0019218167835377,-0.3544861367605432,-1.0000009575608162,-1.0000009575608162,-0.4034315290866426,0.0,0.0,0.0,0.3708918897907431,1.0000009575608162,0.7597082366064819,0.6046598083970665,-0.0534452560143828,-0.5045659654808123,-0.4898101624696496,-0.5247591037819841,-0.6499490614764356,-0.3111561993287808,-0.2679762573532945,-0.2424020320582171,0.0,0.0,0.0,0.0,0.0,0.0,0.0730665366385019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2125810604073222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0973095522591288,0.790410431562999,0.1857506231659324,0.2352584984530672,-0.9304780635768376,-0.8438838117254335,0.0,0.0,0.0,0.0,0.13749895982511,0.07854137079258,0.0429455740750548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8388683386562009,1.0000009575608162,0.6374056914453456,-1.0000009575608162,-1.0000009575608162,-0.9644707838554116,-0.0795819642704956,0.0,0.0,0.038286340214478,0.4881789618826468,0.2938410988449069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5377149613178335,0.367423244864358,-0.1469299241384707,-0.4223309565774329,-0.6215624213761811,-0.4843447030315887,-0.2450644514071181,0.0,0.0,0.5118969934063073,0.7598676067787753,0.677670096739465,0.4790104896177694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1696823599123537,-0.5316495200546681,-0.6928946355514904,-0.6801825206320898,-0.6279653524159676,-0.3587422578323779,0.0,0.0,0.3845883498919558,0.0,0.6930915045878528,0.3214308880836946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2839320240146661,0.2522454838763371,0.7999726419006011,-0.5251340924226744,-0.968567534754953,-1.0000009575608162,-0.5503427037930788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1151027632598828,-0.1280961196598012,0.0,0.0,0.3450832965952343,-0.3840446163629549,0.0,0.269560584360211,0.1570358680050739,-0.4747543685459347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2048844185571542,0.3352304700610971,0.1900161189537844,0.1388489189315951,0.3146623431192349,0.308137540771224,0.4891633070644589,0.4549643430335049,0.2993534318630541,0.0,0.0,0.0,0.0,0.0,0.0,-0.1537078438189476,-1.0000009575608162,-1.0000009575608162,-0.8903449043069598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5193967662201131,1.0000009575608162,-0.1298866904190973,0.0471360721347687,-0.5517489111956674,-1.0000009575608162,-0.0617512544056726,0.0,0.0,0.0,0.0,0.0,0.0,0.1187870266546648,0.2011626562983031,0.0119152640579337,0.2362147194868274,-0.3649389451197848,-0.267263778935983,0.0,0.0,0.0,0.0,0.2868100618319641,1.0000009575608162,0.9570272593377096,0.4914226136246178,-0.14406126103719,-0.948365021737764,-1.0000009575608162,-0.9516274229117696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3593609890895168,0.3268119750776002,0.3826102848123145,0.1821788563633574,0.3055876180145301,0.6090096766290738,0.4150936758121104,-0.2147934933873949,-0.7296716464871901,-0.2072374722774857,-0.4481957980690452,-0.1349302876363816,-0.0476423067997006,0.3724574673656251,0.4081376365273056,0.6047910544213082,0.3708825150747258,-0.3531268029380409,-0.6994944356276394,-1.0000009575608162,-0.9914324671210432,0.0,0.0,0.0,0.0,0.3765729676972009,0.2374615567171226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2977222312760513,0.8769015615382131,0.5799668064076113,0.3666357687189084,-0.2180746439934349,-0.438521091139236,-0.7600457263831031,-0.9607021480164744,-0.6042004473122209,-0.0625106064030704,0.0,0.0,0.2192652329276266,0.0,0.5536801026952223,0.7210187836032618,0.4433303204560888,0.5862947397192598,0.2116810876696656,-0.1139309237577256,-0.4240465296085909,-0.6840824024952687,-0.5165093536867978,-0.6811293669498328,-0.6186000111147278,-0.0057467009185786,0.0,1.0000009575608162,0.2403395945344206,-0.139795765249338,-0.7174751409487387,-0.5230904043309124,0.0,0.0046873580086285,0.2440519820772544,0.7286498024413091,0.8951541336238127,0.0419049805971392,0.381897806395003,-0.5783449805366258,-0.7623331570913139,-0.1162183544659364,-0.1596326643418541,-0.0668229757710087,-0.158901436492508,0.0665417342904909,0.1855068805494837,0.0744446198930387,0.2430582621794251,0.0549077117130749,0.798069574549098,0.6717359015005411,-0.0346208262517305,-0.4751856054827285,-1.0000009575608162,-1.0000009575608162,-0.5342463163914484,0.0,0.0,0.0,0.490007031506012,0.0592763293771167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4058127069550258,1.0000009575608162,0.7801638669561369,-0.2862288294388941,-0.7995226555317728,-1.0000009575608162,-0.7512803669069678,-0.2070218538090888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7945446813266094,0.7130034014085069,0.6993444401713633,-0.4558549410551443,-1.0000009575608162,-0.26139520670918,-0.4155249127489042,-0.2081655691631941,-0.1150933885438655,0.0,0.0,0.0,0.0,0.1461611974250556,0.1187401530745786,0.2753541588588759,-0.601247411766785,0.0,0.0,0.247464378707536,0.3574860458860655,0.0898566530254094,-0.2396739896971953,-0.4781105168801127,-0.0554514452420758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.112374720898861,0.3642920897145941,0.3088500191885355,-0.3822165467395897,-0.491975721869636,0.0835380944297781,-0.0929690587431387,0.3336555177701979,0.5300276941836826,0.316087299953858,0.6665985571230842,0.4962224682254535,0.3926693550988314,-0.184644406675896,-0.2155903442488618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3596328558540174,0.0,0.0,0.0,-0.1783539722283165,-0.4357086763340588,-0.9919855753660614,-0.2579640606468639,0.2921817741098524,1.0000009575608162,0.300515896649194,0.0822350089033794,-1.0000009575608162,-0.98471079573667,-0.1525172548847559,-0.6251248134627388,-0.2817102163185762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2133591618367546,0.6852073684173395,-1.0000009575608162,0.0,0.0,0.0,0.0,0.3596797294341036,0.0,0.0670198448073711,0.0,0.3199590576689853,0.1118309873698601,-0.3712856278634679,-0.1006657005933068,-0.2895943524890894,-0.1938597525208598,0.0,0.0,0.0,0.0,0.0411456285997414,0.9273187842790218,1.0000009575608162,0.7668048966315455,-0.587907190874228,-0.8569146669894209,-1.0000009575608162,-0.5992318478230747,0.0,0.0,0.0,0.0,0.1341240620588975,0.0782226304479933,0.4151124252441449,0.5453647295879153,0.3527236901492989,0.596766297510536,0.2155059718047065,0.3974504602676325,-0.2650325965238758,-1.0000009575608162,-0.9655301267653618,-0.813490982397486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1558171549228304,-0.1734041221712048,0.2070124790930715,-0.1468080528302464,-0.0576170046420622,-0.0259492139357676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2019595071597699,0.032014655198933,-0.111793488505791,-0.1485892488735252,0.0780445108436654,-0.0868473691838698,0.0,0.0,0.0,0.2724386221775089,-0.1072936248175076,0.1170339547594377,0.2508017776096795,0.1835194407538252,0.1991095934905238,0.4472677011833368,0.063373080276658,-0.6838574093108546,-0.718909472499379,-0.1966159190299334,0.0,0.0,0.0,0.0,0.2869506825722229,0.5547206961731378,0.4723825653935686,0.2972253713271367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.335080474604821,0.4964943349899539,0.1969815329546064,0.0954346090556774,-0.6713609128598509,-1.0000009575608162,-1.0000009575608162,-0.3726918352660565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6141376462905135,0.9237938910565332,0.5311245359577017,-0.1608607521401147,-0.4541112438759345,-0.6851698695532706,-0.6110346152888013,-0.3914600167326052,0.0,0.0,0.1973002732991932,0.4055783390545944,0.4247871321739542,0.2294742986704196,-0.257017214329121,-0.7578989164151513,-0.384157112955162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036645764911458,0.5261184376044864,0.1485423752934389,-0.1494048491670266,-0.2959410352327725,-0.2932692411678542,0.0,0.0,0.0,0.2271962426782261,0.532118255855531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2762260074484808,0.0,0.0,0.0,0.0,-0.1673574303400739,0.0,-0.1587608157522491,0.0,0.4223590807254846,0.6916571730372125,0.560739263856217,0.2703855593697296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8648925503201067,-0.8266155848216459,-0.4961943440774017,-0.3560985879155114,0.2616201998935942,1.0000009575608162,1.0000009575608162,0.0241492684604543,-0.2012751528905102,-0.5047440850851402,-1.0000009575608162,-0.6812793624061089,-0.6567551053049643,0.0,0.0,0.0,0.0,0.0,0.0,0.4364867777634912,-0.4857602851501946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3200809289772096,-0.3562204592237357,0.0,0.0,0.0139402027176613,0.1042374673958818,-0.1315272657221173,0.0,0.0208306189903453,-0.0231836727106768,0.2340679095188755,0.6138564048099958,-0.6353245044895145,-0.3083250350915692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3947130431905934,0.5472584222234012,-0.0055873307462852,-0.4304494606483775,-0.5015285574912209,-0.1107528950278755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1284992324485432,-0.1169589570312997,-0.0260429610959402,0.0,0.0,0.0,0.0,0.0,0.3405459340428818,0.5754575680033106,0.442645966186829,0.3444270664740263,0.058338857775391,-0.5739576134405494,-0.8739672754248116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4725888091459483,0.8263530927731627,0.6884041465792243,0.0304209534759993,0.2571297109213281,0.0,-0.818562703762822,-0.5109126482244954,-0.0284710125444098,0.0,0.0794975918263403,0.2687543587827269,0.5271027827862984,0.3448489286948028,-0.4728981747745178,-0.4036565222710567,-1.0000009575608162,-1.0000009575608162,-0.1674980510803328,0.0,0.0381550941902364,-0.0424674635581747,0.4224903267497263,-0.4701982565615478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0984813917612859,-0.1095998049577529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9911606003565429,1.0000009575608162,0.3401334465381225,0.3731043227708158,0.0308709398448276,-1.0000009575608162,-0.9863419963236724,-0.5678265491652633,-0.4898851601977876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5648172653237238,1.0000009575608162,0.3179622431573095,0.2687356093506924,0.0845599384756591,0.499194253202924,-0.4231840557350033,-0.6202593358497823,-0.5799855558396457,-0.230036781631455,-0.2083530634835393,0.1007969466175484,-0.312112420362541,-0.034273961759092,-0.7480367151649968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0637199447692965,-0.0564826640039741,-0.0048654776129564,-0.0095715850536195,0.0,0.0,0.0,0.2638795064537532,0.4550299660456257,0.2059531361831215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4275057998189588,0.5699264855531289,0.0,0.0,0.0,-0.1675449246604191,-0.0695978917121168,0.0,0.0,0.0,0.210527997599543,-0.8308717058934807,0.5629798209843414,0.5837541916785831,0.4153842920086453,-0.1548046855929667,-0.1751009457703283,-0.900891459826374,-1.0000009575608162,-0.8132566144970546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1216463150399283,-0.1353802740052099,0.0,0.1421019453895833,0.1083623424434749,0.2101811331069044,0.4014440892909841,0.3373022823009108,0.3396553360212425,0.5342463163914484,0.5723076634215122,0.0896879081370988,-0.3345648652238718,-1.0000009575608162,-1.0000009575608162,-0.7094878829020355,0.0,0.0,0.0,0.0,0.0,0.0,0.121308825263307,1.0000009575608162,0.7118315619063498,0.0927253161266901,0.3493956659631726,0.0309084387088967,-0.0898660277414266,0.0932034266435702,0.4166311292389406,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5711451986353723,0.9693362614683682,1.0000009575608162,-0.1109685134962724,0.2944973289661149,-1.0000009575608162,-1.0000009575608162,-0.0614512634931203,-0.982601484632787,0.0,0.0,0.504444094172588,0.5193030190599405,0.8411557693644117,-0.8025975623854332,-1.0000009575608162,-0.2728417349662509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0885254433509589,0.0,0.4502676103088591,0.7802294899682577,0.3843821061395761,0.7477460989684618,0.284110143618994,-0.2089155464445747,-0.2334866771258056,-0.373113697486833,-0.5157312522573655,-0.0520109244637424,-0.5076408723344726,-1.0000009575608162,-0.1531453608579121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3897350689854299,0.9938042702734092,0.3706012735942081,-0.097206430382939,-1.0000009575608162,-0.8549647260578314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2556297563585669,0.0809225486609633,-0.3745480290374734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5419054593775474,1.0000009575608162,1.0000009575608162,0.1933628925719452,-0.8062818257802152,-0.6466585361543784,-0.6677516471932069,-0.8970290768272642,-0.0263335772924752,0.0,0.0,0.0,0.0,0.0,0.2333648058175813,0.2304211449881625,-0.0497422431875662,-0.4664014965745586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2702355639134535,0.284147642483063,0.1023437747603959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1283773611403189,1.0000009575608162,0.7292122854023445,0.2209433070947156,-0.4173717318043039,-0.6648173610798054,-0.8396839389497024,-0.7392338568247924,-0.382957149304953,0.0,0.0,0.0,0.4333274984656755,1.0000009575608162,0.2851413623808923,0.572776399222375,-0.4381461024985457,0.4676483338048538,0.1794226898542838,0.1779414847235572,-0.0199868945487921,-0.1030656278937247,0.123277515626931,-0.6440992386816672,-0.0920409618574303,-0.2259494054479309,-1.000000957560816,-1.0000009575608162,-0.0819631421388789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.586013498238742,0.9348279318088448,0.2137810240575312,-0.4087751172164791,-1.0000009575608162,-0.5216748222123065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4594360825737366,0.5003473432730466,0.2546079123126859,-0.6083159476437967,-0.743161862836023,0.0,0.0,0.0,0.0,0.0,0.0,0.033730228230091,-0.0375363629330974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2451113249872044,0.2855351004536171,0.7186282310188613,-0.7244686790976124,-0.4931381866557759,-0.1727010184699105,0.0,0.0,0.1068811373127483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9085974763925594,1.0000009575608162,0.2686699863385716,0.4511113347504122,-0.7016506203116086,-0.8955478716965375,-0.8332060101817776,-0.6111752360290602,-0.0024749250285558,0.0,0.0,0.0,0.898557155538077,-1.0000009575608162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239299001056505,0.9186752961111108,1.0000009575608162,0.577295012342693,-0.3023533409885764,-0.6567269811569125,-1.0000009575608162,-1.0000009575608162,-0.0849724259804184,0.0,0.0,0.0,0.0,0.0,0.0,0.4286307657410297,-0.0700478780809451,0.6444086043102367,0.6340776672592193,0.4334868686379689,0.4742481338810028,-0.1628481919357733,-1.0000009575608162,-0.2026438614290297,0.003684263394782,0.3053438753980814,0.6547676655093058,0.4465270986179735,-0.0550483324533337,-0.0037967599869891,-0.7241030651729393,-0.9891919099929188,-0.8851325622013648,-0.3867726587239766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0098622012501544,0.1392145328562681,0.0,0.0,0.2408927027794387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006281059731562,0.0524234119685017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3981629386849441,1.0000009575608162,0.6145313843632383,0.2795446569185898,-0.5268027918737462,-1.0000009575608162,-0.8761609589728497,-0.6410993295561449,0.0,0.0,0.0,0.0,0.0,0.6272153751345871,0.656267620072067,0.6684922497585702,0.7832950221059009,-0.146686181522022,-0.8349497073609874,-0.5530144978579971,-0.6727577455464222,-0.447745811700217,-0.0139870762977476,-0.0442861584655226,0.0158901436492508,0.9471931822356068,0.0576638782221484,-0.6531833385023893,-0.8134159846693478,0.0,0.0,0.0,0.0,0.0,0.4425428443106393,0.8730204291070686,1.0000009575608162,0.4197060360926009,-0.0274304190664943,-0.7834262681301424,-0.3820009282711928,-0.7766202243016137,-0.6398431176098324,-0.434733705868264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4787667470013207,1.0000009575608162,1.0000009575608162,0.2113435978930443,-0.2657638243732219,0.1211400803749964,0.1628200677877215,-0.4990348830306306,-0.5046128390608986,-0.437939858746166,-0.4320244129392768,-0.3438833329450254,0.1692229988275081,0.3412490377441762,0.2775384676908968,0.1403488734943562,-0.7524334569770904,-1.0000009575608162,-0.1072936248175076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0394113061365489,0.2646951067472545,-0.338436622938999,0.0,0.0,0.0,0.4533425171625194,0.6185531375346415,0.2377521729136576,0.8026350612495022,0.6229873782108041,-0.087109861232353,-0.597056913707071,-1.0000009575608162,-0.1745197133772584,-1.0000009575608162,-0.1853756345252421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3861820516148895,0.7065442220726168,1.0000009575608162,0.6425336611067852,-0.1071342546452142,-0.9794234559029368,-1.0000009575608162,0.1449049854787432,-0.7343777539278532,-0.3843727314235588,0.0647886623952639,-0.0721009408887244,0.0,0.0,0.8028600544339164,1.0000009575608162,-0.0523859131044327,0.193062901659393,-0.5926789213270118,-0.8201751549177903,-0.6700015790373485,-0.0860036447423167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4500801159885139,1.0000009575608162,0.0476891803797869,-0.6538583180556319,-0.4509050909980326,0.0125996183271935,-0.5761137981245186,0.0,0.0,0.0,0.0,0.0,0.0,0.6186000111147278,-0.0381082206101501,-0.1406863632709774,-0.2208308105025085,-0.2888068763436398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4328868868128644,-0.3875695095854435,-0.0941971465413994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4346493334241087,0.3847945936443354,0.3589110027206885,0.0502203537044463,0.3189840872031905,0.0256117241591464,0.3620234084384179,0.1399176365575624,0.1560796469713136,0.1775196225027807,0.2980503463366554,0.0284991366924616,0.0,0.0,-0.7018006157678848,-0.2351460018608601,-0.4367117709479053,-0.4187685644908752,-0.156857748400746,-0.0132839725964533,-0.3780916716919966,0.0,0.0,0.0,0.0,0.0,-0.5584237089999544,0.0,0.0,0.0,0.2173621655761234,-0.3868664058841493,0.0,0.0,0.0037030128268165,0.0274022949184425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0605794149035154,0.0,0.0,0.0,0.0,0.0,0.0,0.1836131879139978,-0.3063657194439624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7610113221328807,1.0000009575608162,0.7690735779077218,0.2051750347536891,-0.0019405662155722,-0.7309184837174852,-1.0000009575608162,-1.0000009575608162,-0.3111936981928498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6345182789120304,0.5516739134675294,0.348280074757119,-0.0146151822709038,-0.0222930746890374,-0.6707984298988154,-1.0000009575608162,0.0,0.0,0.0,0.1248055943377439,0.0,0.6516083862114902,0.2269899989258464,0.3358867001823051,-0.1060655370192469,-0.4367305203799398,-0.0248992457418348,-0.1475486553956097,-0.4357742993461796,-0.3394584669848801,0.0,0.0,0.326221367968513,1.0000009575608162,1.0000009575608162,-0.3631389996444715,-0.6094596629979021,-0.6913665568406776,-0.5866791030759674,-0.3381928803225503,0.0,0.0,0.0,0.0,0.0,0.0992032448946147,-0.0053154639817847,0.1583295788154553,-0.1078467330625258,-0.1734322463192565,0.0,0.0,0.0,0.4206153835462748,1.0000009575608162,0.5657547369254494,0.5022410359085325,-0.1000282199041334,0.3187872181668281,0.0177369627046504,-0.2789259256614508,-1.0000009575608162,-0.9254719652236222,-0.7919010114097428,-0.0477641781079249,0.0,0.0,0.0,0.0941315235292786,0.3392147243684313,-0.2545329145845478,-0.0540077389754182,-0.1737228625157915,0.0,0.0,0.0,0.0,0.0,0.0,0.0437517996525389,0.5563425220441234,0.5202873642417525,0.1751009457703283,0.2572797063776041,0.0,0.0,0.0,0.0,-0.0875785970332159,0.0,0.0452986277953863,0.4428803340872604,0.0,0.0,-0.4129656152761931,-0.2883568899748115,0.0,0.0,0.0,0.0,0.0,0.0,0.1430300422752917,0.1170995777715585,0.3556767256947348,0.7873917730054422,-0.0378176044136151,-0.605006672889705,-1.0000009575608162,-1.0000009575608162,-0.4012190961065699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047182945714855,-0.052507784412657,0.0,0.0,0.1566890035124353,-0.1743790926369995,0.2658200726693254,1.0000009575608162,0.559098688553197,0.6173719233164672,0.292969250255302,-0.1301585571835977,-0.64737101457169,-0.8186283267749428,-1.0000009575608162,-0.4478958071564931,0.0,0.0,0.0,0.0,0.0,0.4027565495334001,0.1603170186111138,-0.3722699730452799,0.367423244864358,-0.4179529641973738,0.3691575673275505,0.6325777126964582,0.2561359910234988,0.6389993931682794,-0.0142120694821617,0.2862850777349977,0.3444458159060608,-0.3121592939426273,-0.0653980189363856,-1.0000009575608162,-1.0000009575608162,-0.6664954352468944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1422894397099284,-0.1583577029635071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0610950242844646,1.0000009575608162,1.0000009575608162,0.674173327665028,-0.4745387500775377,0.3969817244667696,-1.0000009575608162,0.0102559393228792,-0.6630830386166128,-1.0000009575608162,0.3006752668214874,-0.5566050140926065,-0.1376583299974034,0.0,0.0,0.0,0.0263898255885787,0.1227619062459818,0.0,0.0,0.0,0.0028311642372116,0.0,0.3938318198849713,0.682451201908266,1.0000009575608162,0.5070033916452992,-0.5316870189187372,-0.8379496164865098,-0.4503051091729281,-1.0000009575608162,-0.2241119611085485,0.0,0.0,0.0,0.0,0.0922284561777754,0.3113061947850569,0.5989506063425569,0.5250309705464846,0.924337624585534,-1.0000009575608162,-1.0000009575608162,-0.7286498024413091,0.0,0.0,0.0,0.0148495501713352,-0.016518249622407,0.6055316569866714,0.19211605534165,-0.0960814644608681,-0.7916291446452424,0.0,0.0,0.0,0.0,0.0,0.3502675145527775,0.226061902040138,0.2614702044373181,0.0474923113434245,0.0510734528620167,0.144351877233725,-0.6520396231482839,-0.5506895682857172,0.0,0.0,0.0,0.0,0.0,0.6634955261213722,0.5010879458384099,1.0000009575608162,0.5706764628345095,-0.5544488294086374,-1.0000009575608162,-1.0000009575608162,-0.4896039187172699,0.0,0.0,0.0,0.0,0.0,0.4114844101454664,0.5163874823785736,0.1400113837177349,-0.1851037677607417,-0.9786922280535908,-0.0246461284093689,0.0,0.0,0.0,0.0,0.0,0.0,0.5999349515243689,1.0000009575608162,1.0000009575608162,0.1353334004251236,-0.5734888776396866,-0.9348841801049484,-1.0000009575608162,-0.5356806479420887,0.0,0.0,0.0,0.0,0.0377051078214081,-0.0419612288932428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5588830700848,0.6262216552367579,0.0643949243225391,0.0,0.0,0.0,0.0,-0.0478204264040285,0.0,0.173957230416223,0.3760948571803209,0.5697858648128701,-0.4121968885627779,0.3416896493969872,0.4375836195375102,-0.3082031637833448,-0.7040974211921126,-0.5504364509532514,-0.948693136798368,-0.5326244905204628,0.0,0.0,0.0,0.6108002473883699,1.0000009575608162,1.0000009575608162,0.1244681045611226,-0.9901950046067652,-0.492669450854913,-0.8231656893272953,-0.7380338931745835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9466588234226232,-0.1636075439331711,-0.6881791533948102,-0.201743888691373,0.0,0.0,0.4720825744810164,0.546489695509986,0.1541390807557414,0.0,0.4964193372618159,0.9051757050462604,0.1609732487323218,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,0.0,0.0,0.0,0.6852073684173395,-0.0807913026367218,-0.6817668476390063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621356177623801,0.2416895536409056,0.5679109216094186,0.8635332164976044,1.0000009575608162,-0.2005907986212504,-1.0000009575608162,0.1271961469221445,-1.0000009575608162,-0.4654265261087638,-0.5195936352564754,0.0,0.0,0.259060902420883,-0.2568953430208966,-0.0314146733738285,0.0,0.4526581628932596,-0.5037597399033281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4189466840952031,0.3968317290104936,0.2581515549672091,-0.067235463275768,0.0,-0.3077438026984992,0.0,0.0,0.0,0.0,0.0,0.2029907259216682,0.1209713354866857,0.0,0.0,0.0,0.0,0.0,0.0,-0.02778665827515,0.0,0.0,0.0,0.0,0.0,-0.1835663143339115,0.0,0.0,0.0,0.0,-0.3326524231563514,-0.1077904847664222,-0.365745170697269,-0.1631856817123945,0.0,0.0,0.1984721128013503,-0.2208776840825948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0472579434429931,0.4367211456639226,0.5076502470504899,0.5183092991621112,0.3626796385596258,0.3918350053732955,-0.3735168102755751,-0.2213557945994749,0.0321459012231746,0.3375179007693078,-0.2608139743161101,0.6445867239145645,0.2254525454990163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2273837369985712,-0.5504083268051996,-0.8633550968932765,-0.919265903220198,-0.4836322246142772,0.0,0.0,0.0,0.0,0.0,0.102821885277276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1082404711352506,0.9878044520223648,1.0000009575608162,0.5363931263594002,-0.1885911621191613,-0.551477044431167,-0.2703949340857469,-1.0000009575608162,-0.8563240598803337,-0.1772665051703147,0.0,0.319405949423967,0.0,0.2134435342809099,0.5568675061410898,0.0,-0.3189840872031905,0.0,0.0,0.0,0.0,0.0,0.2738354548640803,0.5949476026031881,0.4343587172275738,0.3341523777191125,0.2948816923228224,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057720126518252,0.0148026765912489,0.5027566452894817,0.453726880519227,-0.4100688280268605,-0.7350996070611819,0.0,0.0,0.0,0.0,0.095312737747453,-0.1060655370192469,0.0,0.8026819348295885,1.0000009575608162,0.9325873746807204,-0.8927073327433085,-1.0000009575608162,-1.0000009575608162,-0.1513454153825988,0.0,0.0,0.0,0.0,0.0,0.0,0.1986408576896609,0.4736669014879329,-0.4050814791056798,-0.3431333556636448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013893329137575,-0.0154682814284742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5608705098804586,1.0000009575608162,1.0000009575608162,0.174397842069034,-0.0868192450358181,-0.2526204725170274,-0.3874288888451846,-1.0000009575608162,-1.0000009575608162,-0.3171747670118598,0.0,0.0,0.0,0.0,0.0512328230343101,-0.0563045443996462,-0.0007124784173115,0.0,0.0,0.0,0.0,0.0,0.0,0.0566607836083019,0.0,0.0,0.0,0.0,0.4995129935475107,-0.6189562503233836,0.468604554838614,-0.5215060773239959,0.0,0.0,0.0,0.0791507273337017,0.3057376134708062,0.2578328146226223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0899785243336337,-0.0519453014516216,0.0,0.0,0.0,0.0649199084195055,0.135455271733348,0.1470049218666087,0.1302148054797013,0.0,0.0,0.0,-0.0332146188491419,-0.8076036607386485,0.0,0.0,0.0,0.0,0.3073125657617054,0.2970753758708606,0.6804262632485385,-0.1019875355517401,-0.1813351319218043,0.5051096990098133,-0.7166501659392199,-0.8532491530266734,-0.2877662828657243,-0.115037140247762,0.0,0.0,0.0,0.8988290223025774,1.0000009575608162,0.8364309124917141,-0.237986540814089,-0.9390746781646624,-0.7253405276872174,-0.9129942182046528,-0.2286586983769182,0.0,0.0,0.0,0.0,0.0,0.0,0.8212157483957059,0.6180375281536924,0.1161902303178846,-0.3393459703926729,-0.5293152157663711,0.0,0.0,0.0,0.1373302149367994,0.5000192282124426,0.6346776490843237,0.6883385235671035,0.0,-0.625246684770963,-0.964517657435498,-0.7557521064471994,-0.5029066407457579,-0.1956315738481214,0.0,0.0,0.0,0.0,0.0,0.0,0.1328772248286023,0.0100496955704996,-0.1169027087351962,0.0,0.0,0.0,0.0,0.0,0.0291834909617213,0.5062065407838323,0.6841011519273033,0.7833137715379352,0.1988564761580578,0.0,0.0,-0.2010595344221132,-0.1740884764404645,-0.588122809342625,0.0,-0.2575515731421046,-0.0799288287631341,-0.0516640599711039,0.0,0.1895005095728352,0.892069852054135,0.6293809345345734,-0.8738735282646389,-1.0000009575608162,-1.0000009575608162,-0.1701792198612683,0.0,0.0,0.0,0.0,0.6620236957066628,0.8179908460857693,0.212206071766632,0.0,0.0051373443774568,0.0,0.0,0.0,0.0,0.0,0.0,0.2367209541517593,0.1036843591508636,0.1326991052242744,0.5230247813187915,-0.1067311418564722,-0.3992691551749804,-0.6400212372141604,-0.6728702421386293,-0.5796199419149728,-0.3392990968125866,-0.2597452566901428,0.0,0.0,0.3947599167706798,0.5427585585351178,0.0,0.0,0.0,-0.0535671273226071,-0.1556015364544335,-0.0510172045659132,0.0,0.0,0.0,0.3092625066932948,0.3352023459130453,0.9370684889369691,0.4500051182603759,-0.1863037314109506,-0.4632047184126739,-0.697506995831981,-0.6940196014735613,-0.6581800621395874,-0.3448489286948028,0.0,0.0,0.0,0.3151779525001841,0.1336084526779483,0.4885539505233371,-0.2118217084099244,-0.2225838823977356,-0.1640575303019994,-0.4447084037106256,0.0,0.0,0.0,0.068913537442857,1.0000009575608162,0.9278531430920056,0.6445585997665128,0.0939346544929162,-0.2900255894258833,-0.5670296983037965,-0.8292405053064779,-0.8501179978769094,-0.5076408723344726,0.0,0.0,0.0,0.0,0.3696825514245169,0.4288838830734957,0.0130308552639873,0.0,0.0,0.0,0.0,0.0,0.2925848868985944,0.6628392960001641,0.0180650777652544,-0.1010594386660316,0.6480928677050187,0.3929037229992628,-0.5262590583447453,-0.7884417411993749,-1.0000009575608162,-0.7293529061426033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0586013498238742,0.3213090167754703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6286497066852276,0.9745204794259114,0.5753638208431381,-0.1797883037789569,-0.4660452573659028,-0.3858258124062337,-0.7639549829622994,-0.6598206374426073,-0.3918443800893128,0.0,0.0,0.0,1.0000009575608162,0.9416433503533906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171463555955632,0.4458427443487137,0.0872598566886292,0.0821787606072758,0.0,0.0,0.0,0.161198241916736,-0.3556954751267693,-0.372419968501556,-1.0000009575608162,-1.0000009575608162,-0.3159373044975819,0.0,0.4080720135151849,0.8029725510261235,0.2928942525271639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2211214266990435,-0.1671699360197288,-0.4621734996507756,0.0,0.1509610520258913,-0.0746039900653321,0.0404144007503954,-0.3203902946057791,-0.452161302944345,-0.1890880220680759,0.0,0.1469017999904189,0.4224622026016745,0.4585267351200626,0.8184408324545976,0.7136221326656459,0.1710885673149423,-0.4470520827149399,-0.1107247708798237,-0.1483455062570765,-0.3460676417770463,-0.3769479563378912,-0.4558830652031961,0.0,0.0,0.0,0.0,0.0606169137675844,0.1148590206434341,0.0,0.0,0.0,-0.1152621334321762,-0.6295496794228841,-0.3143529774906655,0.0,0.0,0.2792634154380721,0.8664112543149024,0.939909027890198,0.3886851007914971,0.0,-1.0000009575608162,-0.9925386836110794,-1.0000009575608162,-0.0515140645148278,0.0,0.0,0.0,0.0,0.0,0.0,0.2940192184492348,-0.1582639558033345,-0.1689511320630076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5287808569533874,0.6096752814662991,0.9850389107972738,0.6117752178541646,-0.2534548222425633,-0.5650328837921207,-0.1612169913487705,-0.5197811295768207,0.0223586977011582,0.0092153458449637,-0.0970751843586974,-0.1533703540423263,0.2122154464826492,-0.1034312418183977,-1.0000009575608162,-0.462004754762465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4790854873459074,0.4563611757200762,0.8616676480101703,-1.0000009575608162,-1.0000009575608162,0.0,0.0,0.3824790387880729,0.0888066848314766,0.4360555408266973,0.4580298751711479,0.7086816573245515,0.574304477933188,-0.2987721994699842,0.3553767347821826,-0.5801449260119391,-1.0000009575608162,-1.0000009575608162,-0.4639078221139682,0.0,0.0,0.0,0.0248242480136968,0.2220120247206829,0.6659610764339108,0.2506892810174724,-0.7183094906742745,-0.5291652203100949,-0.0473516906031656,0.0,0.0,0.0,0.0,0.0,0.2716605207480766,0.2591827737291073,0.9572053789420376,0.8519179433522228,0.3952849008676461,-0.7384370059633255,-0.0903722624063585,0.1262493006044015,-0.5870634664326749,-0.9770985263306572,-0.2912724266561785,-0.007584145257961,0.0,0.8584896192803201,0.8537553876916052,0.2615639515974907,0.0,0.0298772199469984,0.0,0.0,-0.1369927251601781,0.0,0.0,0.0,0.3247307881217691,0.0871942336765084,0.0,0.0,-0.1524985054527214,-0.5116907496539277,-0.7803138624124131,-0.7984539379058055,-0.7816169479388118,-0.0194806598838602,0.0,0.0,0.1213744482754278,0.7783732961968408,0.6984069685696376,0.0,-0.0648917842714537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3414834056446076,0.1620044674942201,0.0,0.2603452385152472,0.0357832910378704,-0.2823195728596979,-0.5513176742588735,-0.562895448540186,-0.525555954643451,-0.2691574715714689,-0.4123187598710023,0.0,0.0,0.7416806577052965,0.9617989897904936,0.3020439753600069,-0.3264557358689444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5398430218537509,0.4832384865415523,-0.2312836188617502,-0.5655109943090008,-0.886126282099194,-0.9928292998076144,0.0124308734388829,-0.3821321742954344,0.0,0.0,0.0,0.6380244227024846,0.2890412442440713,0.3844571038677141,-0.3574016734419102,-0.5267184194295909,-0.3119905490543167,-0.2634763936650111,0.0,0.0,0.27616038443636,0.3699544181890174,0.8036194064313141,0.5337025828624474,0.7280310711841702,0.0237930292517985,-0.5865291076196912,-0.8451212742397114,-1.0000009575608162,-0.6124033238273209,0.0,0.0,0.4190966795514792,0.0352489322248867,0.1143527859785022,1.0000009575608162,1.0000009575608162,0.1665605794786071,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,0.0,0.0,0.0,0.0,0.5145969116192775,0.4004878682572238,0.6691578545957955,0.4089344873887725,0.0486735255615989,-0.63636509796743,-0.907275641434126,-0.5359431399905719,-0.1927629107468407,0.3760104847361655,-0.4184591988623057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1979565034204012,1.0000009575608162,1.0000009575608162,0.5373118485290914,-0.2621170598425089,-0.5181686784218524,-0.797047730503217,-0.7689142077354283,0.5536238543991188,-0.8147565690598156,-0.4991661290548722,0.0,0.0,0.0,0.0,0.0644230484705908,0.7195657026205869,-0.5200248721932692,-0.3524705728168329,0.0,0.0,0.0,0.0,0.0,0.0,0.2572703316615869,0.7560052237796653,1.0000009575608162,0.6314246226263356,0.0720071937285518,-0.2667575442710511,-0.5542800845203267,-0.600009949252507,-0.5096376868461484,-0.3210558994430043,-0.183219449841273,-0.5884415496872116,0.0,0.5424210687584965,0.4029627932857797,0.0216837181479157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1564171367479349,0.0,0.8142315849628492,0.7108097178604688,0.0867254978756455,-0.2618170689299566,-0.4700763852533234,-0.5038534870635007,-0.4997192372998904,-1.0000009575608162,-0.3085875271400524,0.0,0.0,0.1135653098330526,0.3801447344997758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1409207311714089,0.0,0.0,0.0,-0.1030281290296556,-0.1072467512374213,0.0,-0.0789444835813221,0.0,0.0,0.0,0.1661949655539341,0.780820097077345,0.9332342300859112,0.3617140428098485,0.0,0.0,-0.932174887175961,-0.5781949850803497,-0.0799944517752549,0.0,0.0,0.0,0.0,0.0,0.109093570292821,0.712862780668248,0.1772290063062457,-0.1687730124586798,-0.6140626485623754,-0.822134470565397,-0.828771769505615,0.0,0.0,0.0,0.0,0.5154781349248996,0.7880011295465639,0.0,0.0,0.0,-0.5070690146574199,-0.4031690370381594,-0.1818694907347879,0.0,0.0,0.0,0.2776603389991211,0.6440523651015808,0.9327748690010654,0.512065738294618,-0.0868098703198008,-0.3548142518211472,-0.6202499611337652,-0.6772857333827573,-0.6275434901951911,-0.4959318520289185,-0.1295960742225623,0.0,0.2340397853708238,0.601509903815268,0.3719887315647622,0.0,0.0,0.0,0.0,0.0,0.0,-0.0445861493780748,0.0,-0.0233899164630564,0.4001128796165336,0.6088315570247459,0.4479051818725103,0.1319491279428938,-0.1129840774399827,-0.6326902092886653,-0.5714076906838556,-1.0000009575608162,-0.7269717282742201,0.0,0.0,0.0,0.0,0.3511581125744169,1.0000009575608162,0.3796197504028095,-1.0000009575608162,-0.2044906804844294,-0.4916569815250493,-0.1347802921801055,-0.095237740019315,0.0,0.0,0.0,0.2137060263293931,-0.0654636419485064,0.056698282472371,-0.2354647422054469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2694387130519867,0.3350148515927001,0.2930536226994573,0.0,0.0,0.0056342043263715,0.4598860689425649,0.3726355869699529,0.4202872684856709,0.4220122162328462,-0.3122717905348344,0.4378929851660797,-0.302812702073422,0.2575234489940529,-0.3201653014213649,-0.7158814392258048,-0.9673394469566924,-0.9951354799478596,-0.0293053622699457,0.0,0.0,0.0,0.0,0.0,0.1557327824786751,0.0,0.3267838509295484,0.410668809851965,0.9487400103784542,-0.2364678368192934,-0.4652671559364705,-0.5519457802320298,-0.5181686784218524,-0.2780165782077769,0.0,0.0,0.0,0.0362614015547505,0.0,0.0,0.0,0.0,0.2246275704894976,0.0775476508947508,0.011559024849278,0.5485615077498,-1.0000009575608162,0.0,0.5774637572310036,0.3490394267545168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.526905913749936,0.4259683463921287,0.0976845408998191,-0.020858743138397,-0.1793851909902148,-1.0000009575608162,-1.0000009575608162,0.0,0.0,0.0910378672435838,0.5277683876235236,0.6612362195612133,0.0,0.024468008805041,-0.0382019677703227,-0.3726262122539356,0.3679013553812381,0.2366459564236212,0.1361208765705732,-0.1413519681082027,0.2428801425750973,0.09986884973184,-0.071210342867085,0.6175031693407087,0.2899693411297797,-0.3890882135802391,-0.6699078318771761,-0.9021570464887038,-1.0000009575608162,-0.0829006137406046,0.0,0.0,0.0,0.0,0.204293811448067,0.1511016727661501,0.0,0.0,0.0,0.0,-0.1856381265737253,0.0,0.0,0.0,0.0,0.0,0.0,0.4246371367176781,0.4928569451752582,-0.0746321142133838,-0.4304682100804121,-0.7258373876361319,0.0,0.140817609295219,0.0250023676180247,-0.1845412847997062,0.0,0.0,0.0,0.1299710628632526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036608266047389,-0.1853850092412594,0.0,0.0,0.0,0.6027942399096323,0.0,0.0,0.0,0.0,0.0,0.0,0.6907290761515041,0.9651645128406888,0.4765730634532825,-0.8719517114811013,-0.7535396734671267,-0.640958708815886,-0.224130710540583,-0.5534644842268254,0.1952190863433621,0.0324927657158131,-0.2534266980945115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.404903359501352,0.4937944167769839,-0.7292497842664135,-0.1124872174910681,0.264601359587082,0.0953877354755911,0.0685010499380977,0.3608328195042263,0.0758883261596963,-0.0213931019513807,0.5596330473661806,0.3750355142703708,0.5142219229785872,0.2980409716206381,-0.0089903526605495,-0.2226495054098564,-0.5737326202561354,-1.0000009575608162,-0.7198750682491565,-0.5188061591110259,0.0,0.0,0.0,0.2380334143941753,0.520634228734391,1.0000009575608162,0.3237839418040261,0.6483553597535019,0.0044623648242143,-0.3677701093569965,-0.3219464974646437,-0.7707516520748107,-0.8927917051874638,-0.6907759497315904,0.0,0.0,0.0,0.4357930487782141,-0.4849821837207622,0.1014344273067219,-0.1128903302798101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738446380679342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4886758218315615,0.6076972163866577,0.9518336666641491,0.5889571590681608,0.0242617650526614,-0.2165653147146565,0.121346324127376,-0.8750828666308652,-0.4453271349677646,-0.9082693613319552,-0.7338527698308868,0.0,0.0,0.0,0.0,0.0694385215398234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5053815657743137,0.886304401703522,1.0000009575608162,0.2741354457766325,-0.5049972024176062,-0.6103783851675932,-0.8180283449498383,-1.0000009575608162,-0.1106403984356684,0.0,0.0,0.0,0.0,0.2737698318519594,0.4184873230103575,0.0,-0.2171277976756919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1015281744668945,-0.3922756170261066,0.0,0.0,0.5940382551495141,0.0,-0.0885348180669761,0.0,0.0,0.0530983915217442,0.6467710327465854,0.0250586159141282,0.0,0.0,0.0,0.0,-0.3149810834638217,0.0,-0.0389613197677205,0.0,0.0587982188602366,0.6707328068866946,0.7322121945278668,0.2341335325309964,0.0342927111911265,-0.8955947452766237,-0.2697293292485216,-1.0000009575608162,-0.8450275270795389,0.0,0.0,0.0,0.0,0.0,0.2012845276065274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2586296654840892,0.7665705287311141,0.8324466581843798,0.6763388870650143,-0.1308710356009093,-1.0000009575608162,-1.0000009575608162,-0.913181712524998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044483027501885,-0.0495078752871348,0.0041811233436966,-0.0046498591445595,0.0,0.0,0.0,0.1662793379980894,-0.1850475194646381,0.0,0.6808200013212633,0.5952850923798094,0.0273272971903044,-0.5575987339904358,-0.892979199507809,0.0,0.0,0.2167621837510189,-0.2412395672720773,0.0,0.3883944845949622,0.0,0.0,0.6614799621776619,0.0,0.0,0.0,-0.1839975512707053,0.0,-0.1178776792009909,-0.0151589157999047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1010406892339971,0.0,0.0,0.0,0.0102934381869483,0.2140716402540661,-1.0000009575608162,0.299278434134916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.109093570292821,0.0,0.3818415580988994,-0.0698885079086517,0.0,-0.015899518365268,0.6520302484322668,0.3233714542992668,-0.96068339858444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.180960143281114,0.3661295340539765,-0.798763303534375,-0.4980505378488186,0.0,0.0,0.0,0.0,0.7352683519494926,1.0000009575608162,1.0000009575608162,-0.2470425164867594,-1.0000009575608162,-1.0000009575608162,0.1034031176703459,-0.870479881066392,-0.0416143644006043,0.0,0.0,0.0,0.0,0.2670294110355516,0.4263058361687499,-0.7716047512323811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9204564921543896,1.0000009575608162,0.6382212917388469,-0.6163407045545689,-1.0000009575608162,-0.7872886511292524,-0.3990629114226007,-0.0448392667105407,0.0,0.0,0.0,0.0,0.2322210904634759,0.6589394141369852,0.1923972968221677,-0.1729166369383074,-0.4777355282394224,0.0436580524923663,-0.4819635251632054,0.0638886896576072,-0.1929597797832031,0.0,0.0,0.0,0.0,0.2561172415914643,0.7428056236273674,0.8026913095456057,0.9336560923066876,-0.0145401845427657,-0.8046131263291435,-0.5803980433444051,-0.5314151521542367,-0.2549266526572726,-0.1785133424006099,-0.0774257795865265,-0.1151777609880208,0.2478206179161917,-0.3583203956116014,-0.3982566858451166,-0.0062623102995277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5366649931239007,1.0000009575608162,0.7938134534772633,0.4047814881931276,-1.0000009575608162,-1.0000009575608162,-0.7485991981260322,-0.2954535499998751,0.0,0.0,0.2366178322755695,0.3289494103295348,0.9539898513481184,0.6215061730800776,0.1136403075611907,0.0977970374920262,-0.1145121561507956,-0.8062255774841117,-0.7025693424812998,-0.3537830330592489,-0.0186369354423071,-0.622359272237648,0.0,0.0,0.8101160846312735,1.0000009575608162,-0.8583489985400612,-0.1625294515911865,-0.3315555813823322,-0.2755697773272728,-0.3207465338144348,-0.0657073845649551,0.0,0.0,0.5138844332019659,0.4658390136135232,1.0000009575608162,0.7555458626948197,-0.052760901745123,-0.3142217314664239,-0.8097223465585486,-1.0000009575608162,-0.8673581006326453,0.0,0.0,0.0,0.0,0.9439589052096532,0.9063662939804522,-1.0000009575608162,-0.5826948487686331,-0.476516815157179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5221529327291866,0.5569612533012623,0.5567268854008309,0.2470987647828629,-0.6137907817978749,-0.5445960028745002,-0.5896508880534379,-0.3474644744636176,0.0,0.0,0.1176901848806458,0.3326055495762651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0715853315077753,0.0,0.0,0.0,0.0,0.0,0.0485891531174436,0.7503803941693111,0.919162781344008,0.3390647289121552,0.0,-1.0000009575608162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1263992960606776,0.0642543035822802,1.0000009575608162,-0.014915173183456,-0.5093376959335962,-0.996344818314086,-0.7751952674669906,-0.7482617083494109,0.0,0.0,0.0,0.0,0.3025314605929043,0.2934004871920959,0.7971133535153379,0.7775014476072359,0.4471552045911298,0.1175589388564041,-0.0493391303988241,0.0443330320456088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0371238754283381,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534265065823483,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,-0.0534358812983655,0.0773507818583884,0.4041815063680231,-0.2115779657934757,-0.3243183006170098,0.0,0.4608047911122561,0.6319027331432157,0.291291176088213,-0.0452423794992828,0.1799664233832847,0.1198276201325804,0.0892660459163222,0.086013019458334,0.0784101247683385,0.110115414338702,0.107415496125732,0.4190685554034274,0.2018376358515456,-0.1410519771956505,-0.6306183970488515,-1.0000009575608162,-1.0000009575608162,0.622471768829855,0.7656236824133711,0.7776233189154602,0.3174653832083948,0.0073216532094778,-0.164516891386845,0.0,0.0162557575739238,0.1315741393022035,0.0,-0.6519458759881115,-0.3630077536202299,-0.9418683435378048,-0.5279371325118343,-0.5592955575895593,0.0,0.0,0.0,0.0972720533950597,-0.1082592205672851,0.0,0.0,0.0,0.0,0.1759821690759505,-0.1351459061047785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0607012862117398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.889988665098304,0.8576177706907152,0.6619018243984385,0.3257620068836674,0.0,-0.3181028638975683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0639168138056589,-0.0434143098759176,-0.2293149284981262,-0.4692795343918565,-0.4820385228913434,-0.2695793337922455,-0.2999534136881586,-0.1736009912075672,-0.1275242619827485,0.0212056076310355,-0.1257336912234524,1.0000009575608162,0.4883383320549402,0.3695419306842581,-1.0000009575608162,-0.6678641437854139,-1.0000009575608162,0.0,0.0,0.0,0.0,0.4066001831004754,1.0000009575608162,0.7134908866414044,-0.0650324050117125,-0.3627827604358157,-0.6544395504487017,-0.0725134283934837,-0.186172485386709,-0.6266341427415172,-0.39185375480533,0.0,0.0,0.0,0.0,0.2332241850773224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.192153554205719,0.3211683960352114,0.0678448198168897,0.2158340868653105,0.0021655593999863,-0.2497330599837122,-0.5358587675464165,-0.3633639928288856,0.1599514046864408,0.3058126111989442,0.839308950309012,0.3474644744636176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041155003315758,0.0,0.1062624060556093,0.0059716941029927,-0.1946472286663094,-0.4842415811553989,0.2210933025509917,-0.5357368962381922,-1.0000009575608162,0.0,0.0,0.0,0.0,0.2115967152255103,0.5276465163152994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0097215805098956,0.0,0.0064873034839419,0.0,0.0,0.0019499409315894,-0.1986314829736437,0.759858232062758,0.904172610432414,-1.0000009575608162,-1.0000009575608162,-0.4961662199293499,0.0,0.4234184236354347,0.7457399097407688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5978068909884515,0.8489742825228042,0.1193307601836657,-0.3103124748872277,-0.5467428128424521,-0.4416991198690861,-1.0000009575608162,-0.5116157519257897,-0.2336741714461507,0.0,0.0233242934509356,0.2969253804145845,0.3336461430541806,-0.2429738897352698,-0.0186181860102726,0.0,-0.1289679682494061,0.0,0.0,0.0,0.0,0.0,0.1232962650589655,0.0,0.0,0.0,0.0,0.0,0.0,-0.0139589521496958,0.0,0.0,0.0,0.0,0.0,0.3280400628758608,0.3435177190203524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22048394600987,0.0617512544056726,0.3063375952959106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2993534318630541,-0.0634387032887788,0.0,-0.4193966704640314,-0.5608986340285104,0.0,-0.2040688182636528,-0.0446236482421438,0.0,0.0,0.0,-0.1349865359324851,0.0,0.0,-0.1360365041264179,0.0,0.0,0.0,0.0,0.035258306940904,-0.0288366264690828,-0.0104059347791553,0.0,0.0,0.0,0.0,0.5500989611766302,-0.1257711900875214,0.0,0.0,0.0,0.0,0.4545987291088318,0.4291276256899443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2464612840936894,0.0554045716619895,0.0149245478994733,0.0,0.0,-1.0000009575608162,0.0,-0.3789166467015152,-0.443555313640503,0.0,0.0,0.0,0.0,0.4699638886611163,0.7258748865002009,0.0761883170722485,-0.3398334556255703,-0.262998283148131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3837633748824371,0.9086349752566284,0.4402272894543768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1734884946153601,-0.5671515696120207,-0.1907004732230441,-0.3347054859641307,-0.4317994197548626,-1.0000009575608162,-0.0431799419754862,0.0,0.1851225171927762,0.3143154786265965,0.2782321966761738,-0.6007974253979566,-0.2310680003933533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0335896074898322,0.0,0.0,0.2503705406728857,-0.0651261521718851,-0.2134997825770135,0.0,0.0,0.0,0.516546852550867,0.6902603403506411,0.1789445793374037,-0.3377897675338082,-0.2090092936047473,-0.5974600264958131,-0.3979285707845126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1780727307477988,-0.1981814966048153,0.0,0.869317416280252,0.6490397140227617,-0.0111277879124841,0.0245617559652136,-1.0000009575608162,0.2995877997634855,0.3969348508866834,0.606975363253329,0.2005720491892159,-0.3600922169388629,-0.2090749166168681,-0.3038907944154065,-0.4559674376473514,-0.3335805200420598,0.0,0.0,0.0,0.0163963783141826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3328117933286447,0.0,0.0,0.2060937569233804,0.2827508097964918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3630171283362471,0.520709226462529,0.036608266047389,-0.1489548627981982,0.0,-0.4030659151619695,0.0,-0.9999915828447988,-1.0000009575608162,0.0,0.0378457285616669,0.6768919953100325,0.9456276046607248,0.4021471929922783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811290796815879,0.168491770978162,0.0134058439046776,0.0,0.0,-0.1108278927560135,0.0655292649606272,0.0,-0.8262218467489211,-0.4344899632518154,-1.0000009575608162,0.0,0.3296525140308291,0.6678266449213449,0.8258468581082309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134152186206949,0.0,0.0,0.0,-0.3006752668214874,-0.3201840508533994,-1.0000009575608162,0.0,0.0,-0.1141090433620535,-1.0000009575608164,0.5910477207400091,0.7416431588412274,0.1521610156761002,0.0,0.0,0.0,0.0,0.0,-0.2339179140625994,0.0,0.0,0.0,0.0,0.0,0.7633737505692294,0.2165559399986393,-0.0394956785807042,-0.6583019334478117,-0.8658956449339531,-1.0000009575608162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3775010645829094,0.139064537399992,0.8857606681745209,1.0000009575608162,0.3329430393528864,-0.1666730760708142,-0.4457958707686274,-0.6966913955384796,-0.7393932269970857,-0.7410525517321402,-0.2544485421403925,0.0,0.0,0.3437802110688355,0.6518615035439561,0.0838849589224166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0878598385137336,0.0,0.0,0.0,0.0,0.0,0.3835102575499712,-0.2642263709463917,-0.2360459745985168,-0.0995876082513223,0.0,0.0,0.0,0.2629326601360102,0.6585269266322259,0.1696448610482847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2367022047197248,0.0,0.0,0.0,-0.2778478333194663,-1.0000009575608162,-0.2448675823707558,0.0,0.0,0.0,0.0,0.2742010687887533,0.1404051217904597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1046593296166584,0.0343958330673163,0.1421956925497558,0.0,0.0,0.0,0.0,-0.2433863772400291,0.0,0.0,-0.4121781391307434,0.0,0.0,0.0,0.0761976917882658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1348271657601918,-0.0022874307082107,-0.4596985746222198,0.3997847645559296,1.0000009575608162,0.0525546579927433,-0.3594172373856204,-1.0000009575608162,-0.7295778993270176,0.3827134066885043,0.3642358414184906,-0.1987064807017817,-0.0666448561666808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1771446338620904,0.0,0.0,0.0,0.0,0.2397021138452471,0.0,0.0,0.0,-0.5661484749981742,-0.4636734542135368,0.2026719855770815,0.9306749326132,0.3402740672783814,-0.3558454705830454,-0.3655108027968376,-0.2309180049370772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702542175894064,0.589800883509714,0.4303838376362567,0.0,0.0,0.0,0.0,-0.2887600027635535,0.0,0.0,0.3931099667516425,0.3367304246238582,0.4565017964603351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2554047631741528,0.0,0.0,-0.3313399629139354,-0.1419613246493244,0.0,0.0,0.0,0.0,0.0,0.0,-0.0958189724123849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2110154828324403,-0.2151122337319817,-0.1504829415090111,0.3208684051226592,-1.0000009575608162,-1.0000009575608162,0.0,0.2725417440536987,0.5347056774762939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6443242318660813,0.6479709963967943,0.6357276172782566,-0.1322022452753598,-0.3847383453482318,-0.6992225688631389,-0.733130916697558,-0.0824693768038108,-0.9572897513861928,-0.0549920841572302,0.0,0.0,0.0,0.0,0.125574321051159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.662689300543888,0.8095817258182898,0.285347606133272,-0.0016124511549682,-0.3492550452229137,-0.5322776260278244,-0.2126279339874086,-1.0000009575608162,0.0,0.0,0.6852167431333569,-0.7625675249917452,0.7461617719615454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0694103973917716,0.0,0.0044904889722661,0.0,0.0,0.0,0.0,0.0,0.0,0.8746235055460196,-0.8859856613589352,-1.0000009575608162,0.0,0.0,0.0487391485737197,0.0037311369748683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4667577357832144,0.9258844527283814,0.2871381768925681,-0.0150839180717666,0.2177371542168137,-0.7602613448515,-0.1436300241003962,-0.2320992191552515,-0.570695212266544,-0.4483551682413386,0.0,0.0,0.2441363545214097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0445017769339195,0.0,0.0,0.0,0.9249751052747076,-0.0689041627268397,-0.5897258857815759,-0.5979662611607449,0.1941503687173948,0.5922570591062354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0112777833687603,-0.2592952703213144,0.0,-0.382300919183745,-0.1385583027350601,0.0,0.0,0.382629034244349,0.63202460445144,0.4654546502568156,0.102531269080741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3147935891434766,0.0,0.0,0.1659324735054508,0.4329618845410025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031405298657811,0.7437149710810412,0.0144745615306449,-0.306571963196342,-0.4050721043896626,-0.8849356931650024,-0.4138374638657979,-0.8244031518415732,-0.2092342867891614,0.0,0.0,0.0,0.0,0.0646667910870395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0624449833909496,0.8157127900935759,0.4744356282013479,0.0633074572645372,-0.3162091712620823,-0.3029908216777499,-0.0836318415899507,-0.1054374310460907,-0.8394495710492709,0.0,0.0,0.8878231056983176,0.7134533877773352,0.1188901485308547,-0.6218155387086471,-0.3227152241780588,-0.1346584208718811,0.0,0.0,0.0,0.0,0.0,0.2211589255631125,0.0500047352360494,0.1226025360736885,0.0,0.0,0.0,0.0,0.0,0.1696354863322674,0.0,0.0,0.0,0.049770367335618,0.402681551805262,0.688394771863207,0.1884786655269542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0364395211590784,0.0,0.0,0.0,0.0,-0.1460393261168313,0.0,-0.4076220271463565,0.0,-0.113687181141277,-0.3404615615987265,0.0,0.0,0.4689045457511662,0.4923132116462573,0.0,0.0,-0.1698323553686298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8101067099152561,-0.4088688643766516,0.006309183879614,0.3039657921435446,0.5920414406378384,0.3456082806922007,-1.0000009575608162,-0.898116543885266,-0.9427026932633408,-0.2032344685381169,0.0,0.0,0.0,0.3517393449674869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9312842891543216,0.8972165711476092,0.5550206870856901,-0.0993907392149599,-0.3746980244937495,-1.0000009575608162,-1.0000009575608162,-0.569963984417198,0.0,0.0,0.2724104980294571,-0.3031689412820778,0.0,0.0,0.0,0.0,0.1694479920119223,-0.1885724126871268,0.0,0.112084104702326,-0.1247305966096058,0.0,0.0,0.0,0.0290147460734107,0.6121314570628205,0.4355118072976964,0.0419518541772255,-0.1761602886802784,-0.4084751263039269,-0.4118875229342085,-0.2328960700167184,-0.0154682814284742,0.0,0.0,0.0,0.0983501457370443,0.2155997189648791,0.0,0.0,-0.0386425794231338,0.0,-0.2016876403952695,-0.0878317143656818,0.0,0.0,0.0,0.1806882765166136,1.0000009575608162,0.728209190788498,-0.0359426612101637,-0.3523112026445396,-0.7448493117191294,-0.767620496925047,-0.2448957065188075,0.2513080122746114,1.0000009575608162,-0.2189464925830398,-1.0000009575608162,-0.1736197406396017,0.0,0.0,0.0,0.0,0.208596806099988,-0.2321460927353379,0.0,0.0,0.0,0.0,0.0,0.1635419209210503,0.0,0.0,0.0,0.0,0.0,0.9602521616476462,-0.2506611568694207,-1.0000009575608162,0.4940006605293635,0.5705358420942507,-0.1036374855707773,0.0,0.0516453105390694,0.2031125972298926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2519173688157331,-0.6339839200990467,-0.1238212491559319,0.0,-0.094581509898107,-0.093962778640968,0.0,0.042298718669864,0.543752278432947,0.3492175463588446,0.0,0.0,0.0,0.0,0.0,0.0,-0.0901003956418581,0.0,0.0,0.0,0.0,0.1553015455418813,0.5143250448547769,0.0,0.0,0.0,0.0,-0.8954072509562786,0.0,-0.3356992058619599,0.0,-0.6311808800098869,0.8347434636086078,0.8373215105133535,0.2772478514943619,-0.4877945985259393,-0.4054189688823011,-0.4155342874649215,-0.1773977511945563,0.0,0.0,0.0,0.0,0.0566326594602502,0.0291834909617213,0.4885352010913026,0.3454676599519418,0.2634013959368731,0.0,0.0,0.0,0.0,-1.0000009575608162,-1.0000009575608162,0.0,0.0,0.445561502868196,0.7031974484544561,0.2671044087636897,-0.4847103169562617,-0.0940752752331751,0.0,0.0,0.0,0.0,0.0,0.0,0.3344898674957338,0.0336739799339875,0.3213465156395393,0.537152478356798,0.0,0.0,0.0,0.2436207451404605,0.0,0.3691856914756024,-0.4560893089555758,0.0,0.0,0.0,0.2736760846917869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.136149000718625,-0.166157466689865,-0.5630266945644277,0.4534268896066747,-1.0000009575608162,-0.5178593127932829,-1.0000009575608162,-0.167066814143539,-0.1345552989956913,0.0,0.0,0.1740041039963092,0.7396275948975172,-0.3929412218633318,0.2307211359007148,-0.2483924755932444,-0.3175872545166192,0.1021000321439472,-0.3841196140910929,-0.0441267882932292,0.0,0.6141470210065306,1.0000009575608162,0.6711640438234885,-0.1338615700104143,-0.3557329739908383,-0.6796200376710544,-0.6292684379423664,-0.7448211875710776,0.4455708775842133,-0.4772386682905078,-0.0186369354423071,0.0,0.0,0.0,0.2715573988718868,0.2516736261992844,-0.3760573583162518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0128058620795732,0.0,0.0,0.0,0.0,0.0,0.0,-0.22048394600987,0.0,0.0,0.4611329061728601,0.3415959022368147,0.1580202131868859,0.5456647205004675,0.723765575396318,0.2126466834194431,-1.0000009575608162,-0.5791043325340236,-0.4239340330163838,-0.4789823654697177,-0.2365897081275177,0.0,0.0,0.0,0.191131710159838,-0.1864912257312957,0.4161436440060432,0.0831537310730705,-0.0757758295674892,0.4745200006455032,0.7645643395034211,0.6334214371380112,-0.6058878961953271,-0.0775757750428026,-0.1376677047134207,0.1353708992891927,0.0234180406111082,0.5175593218807306,0.3432552269718692,0.126230551172367,-0.7604957127519315,-0.0767226758852322,0.0,0.0,0.0,0.0,0.0,0.0,0.0206431246700001,0.0,0.198350241493126,0.1380051944900419,0.0,0.0,0.0,0.0,-0.1748009548577761,-0.9540460996442218,0.0,-1.0000009575608162,0.0,0.4701326335494269,0.5867541008041054,0.0065904253601317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0893785425085293,0.0,0.0,0.2847944978882538,0.0,0.0,0.0,0.0,0.0,0.0,0.0767320506012494,0.5231091537629469,0.2707136744303336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0974876718634567,-0.3572423032696167,-0.4109125524684137,-0.1083248435794059,0.0,0.0,0.0,0.1592014274050602,0.1665043311825035,0.5494521057714393,-0.0412487504759312,-0.1072280018053868,0.0284803872604271,-0.1979002551242976,-0.0806881807605319,-0.0798725804670306,0.0140714487419029,-0.1735541176274809,0.2204745712938527,-0.0058310733627339,0.1113247527049282,0.002409302016435,-0.3422615070740399,-0.922922042466928,-1.0000009575608162,-0.5118501198262211,0.0,0.0,0.0,0.0,0.0,0.1468830505583844,0.5108376504963573,-0.3860601803066651,-0.3459082716047529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000009575608162,-1.0000009575608162,-0.1128903302798101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060748159791826,0.4065158106563201,-0.4591735905252533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6341432902713402,0.1289117199533025,-0.4496207549036684,-0.3791978881820329,-0.0203712579054997,0.0,0.0,0.0,0.0,0.0,0.6727296213983704,0.4448583991669018,0.396044252865044,0.6242717143051684,-1.0000009575608162,-1.0000009575608162,-0.3792635111941537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0431893166915035,0.0,0.1629231896639113,0.5810636481816304,-0.0575701310619759,-0.0737415161917444,-0.1499110838319584,-0.1590326825167496,-0.0663073663900595,-0.3694856823881545,0.5276277668832647,0.3685200866383771,0.8391120812726496,1.0000009575608162,-0.006309183879614,-1.0000009575608162,-0.9171659668323324,-1.0000009575608162,-0.1205775974139609,0.0,0.0,0.0,0.048861019881944,0.4190029323913066,0.4535487609148991,-0.1290617154095786,-0.3452989150636312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1954909531078625,-0.355573603818545,0.0,0.0,0.2586109160520547,0.865342536688935,0.8107348158884123,0.2433395036599429,-0.4921913403380329,-0.3572329285535995,-0.4583861143798037,0.0,0.0,0.0,0.0,0.0,0.1018562895274985,0.026802313093338,0.0064966781999591,0.0,0.0,0.0,0.0,-0.1943003641736709,-0.1270180273178166,0.0,0.0,0.0,0.0755977099631613,0.8185439543307874,0.778598289381255,0.2071437251173131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060841906951998,0.0,0.0,0.0,0.0,-0.1836038131979805,0.0,0.0,0.0,-0.7767983439059416,-0.9048194658376046,0.0,0.0937284107405366,0.2859475879583764,-0.8602145670274954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.914269179583,0.8926323350151705,0.0492360085226343,-0.2893881087367098,-0.6766576274096011,-0.6566801075768263,0.5408461164675974,-1.0000009575608162,-0.7859855656028535,0.4086344964762202,-0.4547674739971425,0.0,0.0671042172515264,0.2563328600598612,0.1379489461939384,0.1078842319265948,1.0000009575608162,0.7787482848375311,0.2351085029967911,0.0341333410188331,-0.3180091167373957,0.0629793422039332,-0.2710136653428858,-0.0628668456117262,0.1830319555209278,0.4577486336906303,-0.5231747767750677,-0.3010127565981086,-0.9293062240746804,0.0822350089033794,-1.0000009575608162,-0.148654871885646,-0.0687354178385291,-0.1646950109911729,0.0,0.0,0.0688010408506499,0.436261784579077,0.3019127293357653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.132136622263239,0.1390926615480437,0.1109872629283069,0.0,0.1743040949088615,0.8122722693152424,-0.923934511796792,-0.3277400719633087,-1.0000009575608162,-0.16972923349244,0.2445300925941345,-0.2721292565489394,0.0,0.0,0.1781571031919541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0952564894513495,0.0,0.4690264170593906,0.0,0.0,0.0,0.0,0.0,0.0501922295563945,0.2741448204926497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013312096744505,0.0144276879505586,0.0,0.0,0.0,0.0,0.0,0.4372367550448717,0.0354270518292146,0.0,0.0,0.0,0.0,0.0039280060112307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2850757393687715,0.667686024181086,0.0,0.4042283799481094,-0.8792827394065964,-1.0000009575608162,-0.1984064897892295,-0.9663644764908976,0.0,0.0,0.0,0.0335614833417804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3716043682080547,0.1702167187253374,0.269888699420815,0.023811778683833,0.1194245073438383,0.4199779028571014,0.5472584222234012,-0.7176626352690837,-0.5209717185110123,-0.508859585416716,-0.4279370367557527,-0.001096841774019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.143695647112517,0.0,0.467001478399663,0.4437896815409344,0.0,0.0,0.0,0.0,0.0,0.280425880224212,1.0000009575608162,0.4003566222329823,-0.4779136478437503,-0.5785043507089191,-0.74665863191046,-0.3357085805779772,-0.1710979420309595,-0.3113718177971777,-0.3520205864480045,-0.0707697312142739,0.0,0.0,0.0,0.0,0.3025783341729905,-0.025780469047457,0.1425238076103598,-0.4695701505883915,0.0,0.0,0.0,0.0,0.2783259438363464,1.0000009575608162,1.0000009575608162,0.4569424081131462,-0.6181500247458995,-0.8240750367809692,-0.4852915493493316,-0.4313681828180688,-0.3108468337002113,-0.3743230358530592,0.0,0.0,0.193062901659393,0.1205025996858229,0.1597170367860094,0.2065812421562777,0.1355208947454688,-0.087653594761354,0.057354512593579,-0.3413052860402796,-0.5423085721662895,0.0,0.0,0.0,0.0,0.0,0.061732504973638,0.0,0.0,0.0,0.0,0.2296430435587302,0.0848130558081251,0.1600357771305962,-0.2411645695439392,-0.3555923532505795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0104715577912761,-0.0116527720094505,0.1210463332148238,-0.1347146691679847,0.0,0.0,0.1197619971204596,0.0,0.068004189989183,-0.208962420024661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3817759350867786,0.5437054048528608,0.8097785948546522,1.0000009575608162,-0.3058969836430996,-0.8240000390528311,-0.9839701931713064,-0.9092537065137672,-0.0209337408665351,0.0,0.0,0.0,0.0,0.2829289294008196,0.4317619208907935,0.0,-0.000112496592207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2829476788328541,0.652114620876422,-0.1543640739401556,-0.4192466750077553,-0.0295022313063081,-0.6236623577640467,-0.4651265351962116,-0.1439768885930347,0.0,0.0,0.4544112347884868,0.5953882142559992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0473141917390966,-0.1752696906586389,0.0,0.0,0.2681262528095706,0.0,0.0,0.0408268882551547,0.2140903896861006,0.3337492649303704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5147094082114846,0.5139781803621385,-0.2811758575055925,-0.7578707922670995,-1.0000009575608162,-0.8950416370316056,-0.1099654188824259,0.0,0.0,0.0,0.0,0.0,0.5590893138371796,0.5859853740906903,0.6144001383389966,-0.1166027178226439,-0.7747077822340933,-0.2119248302861143,0.3169310243954112,-0.2592671461732627,-0.3181216133296028,-0.2537641878711327,0.0906628786028935,-0.4773136660186459,0.0,0.0,1.0000009575608162,0.957336624966279,-0.6272153751345871,-1.0000009575608162,-0.551083306358442,0.0,0.1664293334543655,-0.1852162643529487,0.0,0.0,0.4870352465285415,-0.2419426709733715,-0.3000752849963829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7763483575371133,-0.193212897115669,0.0,0.7263529970170811,0.191497324084511,0.0,0.0,0.0,0.0,0.6435648798686835,0.5711076997713033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3840446163629549,-0.6475866330400869,-0.7642737233068861,-0.7604394644558279,-0.4877008513657668,0.1091779427369763,-0.1214963195836521,0.0,0.6390368920323483,0.5500333381645093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8333653803540709,0.7128252818041791,-0.0230899255505042,-0.4057283345108706,-0.7732828253994702,-0.9661301085904662,-0.7520584683364,-0.1237556261438111,0.0,0.0,0.1876724399494701,0.7500710285407416,0.6214967983640602,0.0432549397036243,-0.4802760762800991,-0.3190403354992941,-0.4874008604532145,0.0,0.0,0.0,0.0,0.0,0.1873255754568316,0.11897452097501,0.0,0.0,0.0,0.0,-0.2759447659679631,0.0,0.0,0.0,0.0,0.0075185222458402,0.4946943895146405,0.8298592365636168,0.713078399136645,0.1854412575373629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3705825241621737,0.0803506909839107,-0.0367020132075616,-0.3299712543754158,-0.5100407996348905,-0.8871856250091441,-0.9242063785612924,-0.0748008591016945,0.0,0.0,0.0,0.076244565368352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6371994476929659,0.6858542238225304,0.6434055096963902,0.5595767990700771,0.1329803467047921,-0.6623518107672667,-0.341427157348504,-0.5420929536978926,-0.8087942496728401,-0.6882541511229482,-0.0011343406380881,0.1189463968269582,-0.1323709901636704,0.0,0.0,0.0,0.2275056083067956,0.0,0.0,0.0,0.0554045716619895,0.1740416028603783,-0.1835944384819633,-0.324946406590166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1490767341064226,-0.1659043493573991,0.0,0.0,0.0,0.0,0.0,0.0203900073375342,0.2377896717777266,0.7779139351119952,0.934471692600189,0.4324650245920878,-0.79635400151794,-0.2721573806969912,-0.3955473929161293,-0.2369834462002425,-0.3478863366843942,-0.3996628932477052,-0.2257150375474995,0.0,0.0,0.1146059033109681,0.7827137897128309,0.7585363971043247,0.0498172409157042,-0.2788134290692438,-0.3919662513975371,-0.4044721225645581,-0.5337775805905854,-0.2892099891323819,0.0,0.0,0.4067220544086998,0.8857606681745209,0.732840300501023,0.1796945566187843,-1.0000009575608162,-0.0418206081529839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1719135423244609,-0.4234465477834865,-0.3782229177162381,-0.26795750792126,-0.0064310551878383,0.0,0.0,0.5735919995158765,1.0000009575608162,0.7880292536946156,0.2261275250522588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2530985830339075,-0.5624454621713577,-0.6670204193438608,-0.5820104944993733,-0.3686044590825324,0.0,0.0,0.1471830414709366,0.6833043010658365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0635793240290377,0.0,0.1428519226709639,1.0000009575608162,0.1494329733150783,-0.2207276886263187,-0.6423930403665263,-0.7607207059363457,-1.0000009575608162,-0.4202122707575328,0.0,0.0,0.3033189367383538,0.7828637851691069,0.5335900862702403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3542517688601117,0.5158999971456761,0.2453550676036531,-0.0896691587050642,-0.4942819020098812,-1.0000009575608162,-1.0000009575608162,-0.4601016874109618,0.0,0.0,0.0,0.117952676929129,0.0,0.0,0.0,0.0,0.0,0.0,0.1874943203451422,0.273207348890924,-0.0914034811682568,-0.0037123875428338,0.4186279437506163,0.7450555554715089,0.6806418817169354,0.3977504511801847,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.0440517905650911,0.0,0.0,0.0,0.0,0.0,0.0,1.0000009575608162,0.6970945083272215,-0.5637110488336874,-0.8871481261450751,-0.4378273621539589,0.0209431155825523,-0.0233149187349184,0.0,0.0,0.0,0.0,0.0041155003315758,0.4576361370984232,1.0000009575608162,0.2735167145194935,1.0000009575608162,-1.0000009575608162,0.1322584935714633,-0.4445677829703667,-1.0000009575608162,-0.7466773813424945,0.0,0.0,0.466598365610921,-0.2002720582766637,-0.319002836635225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1741822236006371,0.1018094159474122,-0.0541202355676253,-0.2530329600217867,0.1906442249269406,0.2661763118779812,-0.5003004696929603,-0.0080903799228928,0.0,0.6014536555191645,0.4703951255979101,0.593485146904496,0.2490580804304697,-0.7762452356609235,-1.000000957560816,-0.354261143576129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0946940064903141,0.6223780216696824,0.2886193820232947,-0.3351085987528727,-0.6642923769828389,-0.1198276201325804,0.0,0.0,0.0,0.2725417440536987,0.6092440445295052,0.8739672754248116,0.4198372821168425,-0.1402270021861319,-0.617878157981399,-0.4953224954877968,-0.6696359651126756,-0.4981349102929739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0498734892118078,0.4375273712414066,0.6277122350835017,0.8781952723485946,0.6484209827656228,0.0935315417041742,-0.6252373100549459,-0.3488238082861199,-0.6572613399698961,-0.5847760357244641,-0.5391492928684738,-0.2888162510596571,0.0,0.0,0.1665512047625898,0.0558639327468351,0.1081373492590608,-0.2601202453308331,0.0,0.0,-0.1077529859023532,0.6853386144415813,0.4474364460716475,-0.5623235908631333,0.0,0.0439486686889013,0.6618549508183521,0.9560710383039492,0.4290901268258753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0843536947232795,-0.2194152283839027,-0.1464236894735388,0.0,0.0,0.0,0.3081469154872412,0.1131996959083796,0.0,-0.0214493502474842,-0.4578517555668201,-0.0999250980279435,-0.4897351647415116,-0.0757477054194374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2061687546515184,-0.0724009318012766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5156187556651585,0.7632987528410914,-0.5292308433222158,-0.8993446316835266,-0.8519273180682401,-0.7085972848803961,-0.0549545852931612,0.0,0.0,0.0269241844015624,0.2753916577229449,0.1416425843047377,0.0489172681780476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0200243934128611,0.0109965418882425,0.4276651699912522,0.1729822599504282,0.0,-0.1270180273178166,0.0,0.0,-0.368482587774308,-0.0347051986958858,0.0,0.0,0.3808853370651392,0.3552736129059928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1698979783807506,-0.4151686735402485,-0.4084095032918061,-0.355207989893872,0.0,0.0,0.0,0.3655483016609066,0.5638891684380153,0.1706948292422175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2334960518418229,-0.2899974652778315,-0.2146997462272224,0.0,0.0,0.0,0.5523020194406856,0.792932230171641,0.6404805982990058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0598106881901003,-0.4782605123363888,0.0,0.0,0.0008343497255358,0.6229873782108041,-0.1085404620478028,-0.7283404368127395,-1.0000009575608162,-1.0000009575608162,-0.2071718492653649,0.2207370633423359,-0.2456550585162054,0.2663356820502746,1.0000009575608162,1.0000009575608162,0.468932669899218,-1.0000009575608162,-0.8479336890448885,-0.5667859556873478,-0.425762102639749,-0.2035813330307554,0.0,0.0,0.0,0.0,0.2883475152587942,0.3876070084495125,0.3595672328418965,0.2713324056874726,0.0852067938808499,-0.3488144335701026,-0.6129376826403046,-0.587466579221417,0.0,0.0,0.0,0.0,0.3493112935190173,0.2174465380202787,0.1796195588906463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175402851804513,1.0000009575608162,0.1464705630536251,-0.3289025367494486,-0.5567643842648999,-0.3610390632566059,-0.3223496102533858,-0.7665799034471313,-0.0130027311159356,0.0,0.0,0.0,0.7352683519494926,1.0000009575608162,1.0000009575608162,-0.5913477116525614,-0.8902417824307699,-0.8156565417974724,-0.7468086273667361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.463242217276743,0.7193407094361728,0.4421678556699489,-0.4866977567519202,-0.2001126881043703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1473892852233163,0.0,0.0,0.0,-0.3349867274446483,-0.1508110565696151,0.0,0.0,0.0,0.6433961349803728,0.7811857110020178,0.4117000286138633,0.0024936744605903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2122623200627355,-0.2966066400699977,0.0,0.0,0.0,0.1195370039360454,0.2181777658696247,0.1370302240242472,0.0477923022559767,0.0703291195614628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2349772569725495,-0.5266809205655218,-0.5557237907869844,-0.2809789884692302,0.0,0.0,0.0,0.5633829337730833,0.6729546145827846,0.2422707860339755,0.0,0.0,-0.5836698192344278,-1.0000009575608162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0558264338827661,0.3820571765672963,0.1963721764134847,-0.1605701359435798,-0.4683983110862343,-0.6390275173163311,-0.6667204284313086,-0.2315179867621816,0.0,0.0,0.2132560399605648,0.5178499380772656,0.2909536863115917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0455236209798005,0.8481961810933718,0.3714168738877095,0.1829850819408415,0.2650794701039621,-0.3537924077752661,-0.6234654887276843,-0.9038913689518964,-0.8085692564884259,-0.3543455160202843,0.0,0.216874680343226,1.0000009575608162,1.0000009575608162,0.5183936716062665,-0.5389430491160941,-0.6443429812981158,-0.0103684359150863,-0.6764607583732387,-0.7658861744618544,-0.4080438893671331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3620890314505387,1.0000009575608162,0.3843727314235588,0.1257618153715041,-0.2529017139975451,-1.0000009575608162,-0.8306748368571183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2250119338462052,-0.0329896256647277,-0.2174277885882442,0.0,0.9723455453099076,-0.7292310348343791,-0.3528830603215923,0.0,0.0,0.4629703505122425,1.0000009575608162,1.0000009575608162,0.2722980014372501,-0.3588641291406023,-0.6028504882057358,-0.7337871468187659,-0.6334401865700459,-0.7140439948864226,-0.0010687176259673,0.0,0.0,0.0647042899511085,0.2463206633534306,0.2287055719570045,0.0862286379267309,-0.2954816741479269,-0.4011440983784318,0.0,0.0,0.0,0.0,0.0,0.0,0.5240466253646726,1.0000009575608162,0.966814462859726,0.2444082212859102,-0.4242902722250397,-0.4208122525826372,-0.3497894040358973,-0.3805947208686042,-0.2687449840667096,-0.2367959518798974,-0.2598671279983671,-0.1593420481453191,0.0344989549435061,0.0163870035981654,0.1630450609721357,-0.143733145976586,-0.3594922351137585,-0.2786728083289849,0.0,0.0,0.0,0.0,0.0,0.160870126856132,1.0000009575608162,1.0000009575608162,0.5743888503773433,-0.5883009289469529,-0.5488614986623521,-0.1824132242637889,-0.2697199545325044,-0.4008159833178278,-0.0905972555907727,-0.0739290105120896,-0.2370209450643116,-0.2534829463906151,-0.0661386215017489,-0.1237275019957593,-0.1534641012024989,-0.0555826912663174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5976568955321755,0.6670204193438608,0.4323150291358117,-0.6445023514704092,-1.0000009575608162,-0.2440613567932716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5405086266909761,0.2169028044912778,-0.8429182159756561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0049498500571117,-0.0055029583021299,0.0,0.0,0.0148120513072662,0.9524898967853572,0.6455710690963765,0.2755322784632038,-0.3737043045959203,0.5547300708891552,0.2318179776747339,0.3961098758771648,-1.0000009575608162,-0.6530427177621304,0.0395050532967214,-1.0000009575608162,-0.4349680737686955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2945442025462012,0.5147000334954672,-0.3331680325373005,-0.5674328110925385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1684823962621448,0.1601295242907687,-0.0822350089033794,-0.148036140628507,-0.0220399573565714,-0.113396564944742,0.0,0.0,0.0,0.0,0.0,0.0,1.0000009575608162,1.0000009575608162,0.731818456455142,-1.0000009575608162,-1.0000009575608162,-1.0000009575608162,-0.040217531714033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2380896626902788,0.0388488231755134,1.0000009575608162,0.0119715123540373,-0.3470894858229273,-0.4806135660567204,-0.4916382320930147,-0.1150840138278483,0.0,0.0,0.404725239897024,0.2039469469554284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262398301323026,0.2206620656141979,0.0,0.3251057767624594,0.0400019132456361,-0.3194528230040533,-0.4443146656379009,-0.4977411722202491,-0.0969626877664903,0.0,0.0,0.5388680513879561,1.0000009575608162,0.9338342119110156,0.2625670462113372,-0.8347903371886941,-1.0000009575608162,-0.738746371591895,-0.4705169969061344,0.0,0.0,0.0426455831625026,-0.0474548124793555,0.0,0.0,0.0456548670040421,0.0,0.3265682324611515,0.0694666456878752,-0.2074530907458826,-0.1970940295468135,-0.0870067393561632,0.0,0.0,0.0194431610197912,0.6252935583510494,0.2472581349551563,0.0764789332687835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0140245751618166,-0.3627452615717467,-0.3161997965460651,0.0,0.1289398441013543,0.0,0.0,0.5307120484529424,0.0,0.0,0.1354365223013135,0.4089438621047898,0.789463585245256,0.1003188361006683,0.295631669604203,-0.1374145873809547,-1.0000009575608162,0.183875679962481,-0.2926317604786808,0.1306741665645469,0.2245244486133078,0.2051187864575856,-0.7489741867667224,-0.58396981014698,-1.0000009575608162,-0.1092716898971489,0.0,0.0,0.0,0.0,0.0,0.0620793694662765,0.0462548488291465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3751105119985088,-0.5380149522303856,0.3239808108403885,-0.3605515780237086,0.0,0.0,0.0,0.0037967599869891,0.0,0.1368802285679711,0.1614607339652192,-0.2029251029095474,0.0720821914566899,-0.1281804921039565,0.0051654685255086,0.0133777197566259,-0.1059905392911089,0.0,0.0,0.0,0.0,0.2188621201388845,0.2803415077800567,0.2591546495810556,-0.8439775588856061,0.0176432155444778,0.1920316828974947,-0.2333460563855467,0.0,0.0,0.669945330741245,0.1748853273019314,0.612665815875804,0.9964479401902756,0.2813258529618687,-0.821515739308258,-0.8134441088173996,-0.2719230127965598,-0.3563235810999255,-0.4950225045752446,-0.2858069672181175,0.0,0.0,0.1589670595046288,0.4992880003630965,0.1538765887072582,0.2462550403413098,-0.2882537680986217,-0.5245997336096908,-0.3650233175639402,0.0,0.0,0.0,0.0,0.6713421634278163,0.457664261246475,0.1553296696899331,-0.027130428153942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2692418440156243,-0.397028598046856,-0.475860585035971,-0.2600733717507468,0.0,0.0,0.0611325231485336,0.7662517883865274,0.7654080639449742,0.6726546236702323,0.4698232679208574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2355959882296885,-0.4220028415168289,-0.570076481009405,-0.4674702142005259,-0.1181776701135431,0.0,0.0,0.3314149606420734,0.2049406668532577,0.0,0.685769851378375,0.4072564132216835,-0.6994288126155187,-0.4231465568709343,-1.0000009575608162,-0.9214783362002706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000009575608162,0.2783915668484672,0.5353244087334329,-0.3440802019813878,-1.0000009575608162,-0.6743889461334249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.090972244231463,0.7539802851199379,0.5001973478167705,0.1458330823644516,0.1376208311333344,0.1439112655809139,0.0668323504870259,0.4035252762468151,0.1344146782554324,-0.5528926265497727,-1.0000009575608162,-0.1450831050830711,-0.3941599349455753,-0.5535207325229289,0.0,0.0,0.1603920163392519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3416615252489354,0.4911319974280829,0.2793946614623137,0.0573170137295099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0608325322359814,0.0,0.3381741308905158,0.0312646779175524,0.1861349865226399,0.0525546579927433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0991376218824939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.084738058079987,0.0156932746128884,0.0,0.0,0.0,-0.2063093753917773,0.4819072768671019,0.2403114703863688,-0.1442675047895697,0.0344145824993508,-0.6010880415944915,0.0406018950707405,-1.0000009575608162,0.146029951400814,-0.2168184320471225,-0.6865198286597556,-0.6413618216046281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8415401327211192,1.0000009575608162,0.8937198020731723,-0.0234555394751772,-0.5172968298322475,-0.7608050783805009,-0.3405178098948301,-0.5427960573991868,-0.3666170192868739,-0.3529674327657476,-0.1395801467809411,0.1225650372096194,0.1058030449707637,0.3545705092046985,0.2700668190251429,-0.2479518639404334,-0.7013412546830391,0.0,0.0,0.0,0.0,0.0,0.0,0.6605612400079707,1.0000009575608162,0.2450738261231354,-0.049479751139083,-0.5198186284408897,-0.4568111620889046,-0.5728795210985649,-0.5217873188045136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1653793652604327,0.0,0.0,0.0,0.0,0.0,0.0,0.2952004326674092,0.6788606856736565,0.2577203180304153,0.0,0.02942723357817,0.0777913935111995,-0.1258180636676077,0.4049502330814382,0.1729260116543247,0.3519362140038492,-0.0403675271703091,0.2161528272098972,0.2342460291232034,-0.4714638432238774,0.0006281059731562,-0.3123374135469552,-0.5923414315503907,0.2187308741146429,-0.1993252119589207,-0.4478301841443723,-0.7218718827608321,-0.5430116758675837,0.0,0.0,0.0,0.3127780251997663,0.0,0.0,0.3763479745127868,-0.2650044723758241,-0.5019129208479286,0.0,0.0,0.0,0.0,0.0,0.0,0.5093751947976652,0.8201189066216867,0.4246652608657299,0.23900838485997,0.1506516863973218,-0.4090844828450486,-0.5194717639482511,-0.6780075865160861,-0.533543212690154,-0.2457206815283261,0.0,0.0,0.6047066819771528,0.2480456111006059,0.3616671692297621,0.2766103708051883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8700486441295981,0.3741917898288176,-0.5075002515942137,-0.7126659116318856,-0.9063662939804522,-0.7650986983164048,-0.1524235077245834,0.0,0.0,0.0,0.0,0.4793011058143044,1.0000009575608162,1.0000009575608162,0.2559672461351882,-0.643949243225391,-0.56438602838693,-0.6019973890481655,-1.0000009575608162,-0.233721045026237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6938696060172852,1.0000009575608162,1.0000009575608162,0.0413893712161901,-0.535221286857243,-0.3996347690996534,-0.7651643213285255,-0.5693452531600589,-0.6161063366541374,0.0638324413615036,0.2021845003441841,0.3263338645607201,0.3602703365431908,0.3092531319772776,0.2548797790771863,-0.2634013959368731,-0.3033376861703883,-0.0675917024844237,-0.2800602662995389,-0.4422522281141042,-0.489932033777874,0.0,0.0,0.0,0.0,0.7974695927239935,0.5266340469854356,0.1729260116543247,0.0460767292248187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2844101345315463,0.7676579957891159,0.140086381445873,-0.6232404955432701,-0.849480517187736,-0.961714617346338,-0.6096190331701956,0.0,0.0,0.0,0.0,0.1627075711955144,0.1362802467428666,0.0466767110499231,-0.036608266047389,-0.1921066806256327,-0.1559671503791065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1963721764134847,0.034714573411903,0.2335054265578401,0.3281338100360335,0.6960070412692198,0.6229873782108041,0.4215997287280869,-0.1833131970014455,-0.832052920111655,-0.617728162525123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0246648778414034,0.0,0.0,0.0,0.0,0.3273650833226184,0.4211216182112067,0.5582924629757128,0.3379303882740671,0.0,0.0,0.0,-0.3407803019433132,-1.0000009575608162,-0.8408557784518594,-0.8624176252915509,0.0,0.0,0.0,0.0,0.0,0.0546452196645917,-0.0608137828039468,0.0,0.0,0.0,0.0,0.0,0.0,0.4577486336906303,0.8198095409931172,0.9635520616857204,0.4941506559856396,-0.0699916297848416,-0.9416995986494942,-0.5613111215332696,-0.6721483890053004,-0.7294841521668449,-0.0694197721077889,0.0,0.0,0.0,0.0,0.0,0.0039373807272479,0.1480736394925761,-0.0029061619653497,-0.1662605885660548,0.0,0.0,0.0,0.0,0.0900441473457545,0.7943946858703332,0.6783825751567765,0.6047348061252046,0.3240276844204748,0.2436863681525813,-0.3403490650065194,-0.5358025192503131,-0.4869508740843862,-0.7526209512974354,-0.8432557057522773,-0.085066173140591,0.0,0.0,0.0,0.0,0.0,0.2150934842999471,0.082731868852294,-0.1538578392752237,-0.1505954381012182,-0.0269804326976659,0.0,0.0,0.0,0.0364020222950093,0.0,0.3439489559571462,0.9042569828765692,0.3197528139166056,-0.1514297878267541,-0.3530049316298166,0.0218243388881745,-0.1867912166438479,-0.6696453398286928,-0.4488707776222878,0.0,0.0,0.0,0.2766009960891711,1.0000009575608162,-0.076535181564887,-0.2493861954910737,-0.3531736765181272,-0.4515800705512751,-0.2900443388579178,0.0,0.0,0.0,0.4191154289835137,0.2004876767450606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4539987472837274,0.8412682659566187,0.3748948935301119,-0.4726919310221381,-0.669214102891899,-0.7606738323562594,-0.6456835656885836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1408832323073399,0.8136784767178311,0.3955942664962156,0.6261279080765852,-0.1663355862941929,-0.7467992526507189,-0.9508305720503026,-0.1824319736958234,-0.152995365401636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413518723521211,0.5888446624759537,0.4708263625347039,0.3946005465983864,0.1824507231278579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0611512725805681,0.0,0.0,0.0,0.0,0.2052875313458962,0.2816445933064554,0.1078936066426121,0.0,0.0,0.0,-0.3345179916437855,0.0,0.0,-0.4000378818883954,0.0,-0.1872224535806418,-0.1844850365036027,-0.2201839550973177,0.0,0.0,0.0,0.0,-0.1170902030555413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1049780699612451,-0.1575608521020402,-0.0568764020766989,-0.1159652371334704,0.0,0.0,-0.0143526902224206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3403584397225367,0.0,0.1667668232309868,0.2196495962843341,0.2794977833385035,0.0218243388881745,0.0,0.0,0.0,-0.0200431428448957,0.0,-0.2463019139213961,-0.1511391716302191,-0.1008344454816175,-0.0976376673197328,0.0,0.0,0.0,0.0,0.4943850238860711,0.2635138925290802,-0.1624450791470312,-0.312984268952146,-0.4462364824214386,-0.3059438572231858,0.0,0.0,0.0,0.2536610659949429,0.0045842361324387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1334678319376895,0.2896787249332447,-0.0270273062777522,-0.1750353227582075,-0.3440145789692669,-0.212243570630701,0.0,0.0,0.0854130376332295,0.4116250308857253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.411250042245035,0.99667293337469,0.6919759133817993,0.1383333095506459,-0.3048657648812013,-1.0000009575608162,-1.0000009575608162,-0.7391869832447061,0.0,0.0356707944456633,-0.0396925476170666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.079450718246254,0.2467893991542935,0.9028788996220324,0.1743697179209823,0.1484955017133526,-0.1406207402588566,-0.8325029064804833,-0.7540646575640931,0.0,0.1027843864132069,0.1100872901906502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5326619893845319,0.8581146306396298,0.7174657662327213,0.4141468294943674,-0.6827699422528528,-0.6114471027935606,-1.0000009575608162,-0.6246560776618759,-0.1251805829784342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059979433078411,0.5212810841395817,0.7849543468409552,0.702906832257921,0.5573081177939009,0.108840452960355,-0.7426181293070222,-0.8571302854578179,-0.7510459990065363,-0.6932602494761635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2709949159108513,-0.0273554213383562,0.0349958148924208,-0.0311240571772936,0.0652855223441785,0.4666546139070245,0.1188245255187339,-0.0173713487799774,0.0112871580847775,-0.7590801306333257,-0.2423926573421999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1659324735054508,0.3844196050036451,-0.0220118332085197,-0.1449049854787432,0.3065625884803248,0.2176527817726583,-0.1312553989576168,0.0867629967397145,0.2850101163566507,0.6879354107783615,0.5396367781013712,0.3083156603755519,0.0209618650145869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0437892985166079,-0.2272712404063641,-0.3068907035409288,-0.3987722952260658,-0.4177467204449941,-0.1803132878759233,0.0,0.0,0.3796197504028095,0.0982095249967855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0085403662917212,0.0,0.0,0.0428705763469167,0.9020070510324276,-0.0249742434699729,-0.9382215790070918,-1.0000009575608162,-1.0000009575608162,-0.0808569256488426,0.0,0.0,0.0,0.0334677361816078,-0.0372457467365625,0.8035444087031761,0.3324743035520235,1.0000009575608162,0.5992505972551091,-0.2272899898383987,-0.5754294438552588,-0.5159093718616934,-0.1778477375633846,-0.9095818215743714,-0.6379869238384156,0.0,0.0,0.097243929247008,0.2741354457766325,0.0726071755536563,0.2264368906808282,-0.3388678598757928,-0.4072282890736317,0.0,0.0,0.0,0.0,0.0,0.5476240361480742,0.3701700366574143,0.3653139337604752,0.1297929432589247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.159810783946182,-0.2626232945074407,-0.1046968284807274,0.0,0.0,0.0,0.5244309887213802,0.4256308566155074,0.3066657103565147,0.124299359672812,0.0,0.0,0.2487580895179174,0.1662324644180031,-0.8256406143558511,-1.0000009575608162,-1.0000009575608162,-0.2184121337700562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.324327675333027,-0.3609453160964334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000009575608162,-0.9536336121394624,-0.1592576757011638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0648824095554364,-0.0722040627649142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1853287609451558,0.2719605116606288,0.0273272971903044,0.0,0.0,0.0,0.0,0.1280304966476803,0.8533710243348976,0.7238499478404734,0.5189655292833192,0.0264273244526478,-0.361770291105952,-0.5419992065377199,-0.4213653608276554,-0.4151874229722829,-1.0000009575608162,-0.3037314242431132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1410801013437022,-0.1570077438570221,0.0,0.0,0.0,0.0532952605581066,-0.0593138282411857,0.0,0.0,0.2288555674132806,1.0000009575608162,0.8617145215902565,0.6446898457907544,-0.3323805563918509,-0.5670578224518482,-0.6769857424702052,-0.8795546061710968,-0.5880759357625387,0.0,0.0,0.5823854831400636,-0.0975532948755775,0.4634953346092089,-0.1454487190077441,-0.4096375910900667,-0.5113063862972201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0480641690204772,-0.053492129594469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.373948047212369,0.0542046080117806,0.2716605207480766,-0.7573926817502193,-0.0214306008154497,0.0,0.0,0.4318462933349489,-0.178625838992817,-0.3019689776318688,0.0271491775859765,-0.0302147097236196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2768728628536716,0.3511581125744169,0.1575046038059367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038286340214478,0.0,0.0,0.0,0.0,0.0,0.227486858874761,0.3000190367002793,0.0,0.0,0.095237740019315,0.7623612812393656,0.5263434307889007,-0.2136685274653241,-1.0000009575608162,-0.3807259668928459,-0.193100400523462,-0.7182063687980846,-0.5383430672909897,0.0,0.0,0.0037123875428338,0.4130406130043311,-0.4637953255217611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.47483874099009,0.9792359615825916,0.713294017605042,0.2611889629568004,-1.0000009575608162,-1.0000009575608162,-0.7027193379375759,0.0,0.0,0.0,0.0,0.0,0.0,0.1284617335844742,0.1402738757662181,0.0445861493780748,-0.3407428030792442,-0.0079591338986512,0.0,0.0,0.0,0.0,0.0,0.3867632840079594,1.0000009575608162,1.0000009575608162,0.3485050679415331,-0.1628294425037388,-0.3680888497015833,-0.8290061374060466,-0.8263905916372317,-0.8577490167149567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9705268504025598,0.765108073032422,0.9996353436361431]
new object=loadshape.battery_675_2_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
