new object=loadshape.battery_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0113847434191913,1.838066825028448,0.0,0.0,0.4377433844679084,1.3445381978065016,5.9695902118529975,6.806368853163565,4.21121659075889,1.6109411938155798,5.112319032387887,12.93705318439812,4.600005578524275,5.706602638869677,20.14530348025914,32.464734334166124,36.361732006555336,23.396786200780195,19.9289933552945,57.73658777608715,92.65131889406328,61.30627407517459,122.25108254678987,195.7048778502417,111.70994861496058,117.97611139288352,146.77780453192483,101.4431869995338,50.89378774398218,179.5504961755801,173.81770862684624,66.1396668937923,88.02740535435868,107.52662464557868,96.56140902138452,100.1760650569778,117.51047538703858,128.17001065042749,131.9019295432384,110.57033579869952,150.21713551886253,68.49858573024875,109.2286437867478,192.46762605899465,170.6772271546623,192.884876905308,198.9637606539852,183.5049868022362,149.8625007613547,199.99977230513164,151.11254558878196,187.60235595880317,41.67271481160812,106.1667170441563,130.08890915373215,30.356849090102845,88.17142235861145,122.71273389243808,92.80615140456426,67.03963086107937,77.56994928666045,80.03759242277016,72.81852662066092,63.654377405382824,66.64059560423672,54.575613765748656,81.18858998245042,65.60287624157742,85.81705741952268,47.4481951481639,74.5507153318909,32.60476667822218,45.79797658955211,31.590955276743188,16.623433103532285,14.77284306074273,11.544699064231017,9.592215567839691,10.668073820953278,7.153034290277942,5.324644497155806,0.0,0.0,0.0,0.0,0.0,0.0,0.3967583081588194,0.0,2.012822636513035,2.3737190029014017,10.74833626205858,24.70033932227761,44.23428208092617,52.340788632561384,55.42320791330746,32.26891674735604,27.132689753787847,28.74989255648398,55.11809678967313,52.118216898716206,59.03046386567825,52.258818479943216,41.449004603421,26.760408643980288,16.466323644347447,5.947959199356535,6.8040919044797255,10.89349174065327,18.793365199230163,51.80798264054324,43.021806906782295,32.41065680292497,14.32314569568467,20.599554742684877,36.07483647239171,23.282369529417327,26.66079213906236,9.579123112907624,5.406045412603025,5.392383720499995,1.3843847997736711,3.991491042768496,1.893282830611526,0.8384863528234449,1.7025883783400704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9284258258350566,6.745460475870891,2.7306307090930515,9.938881004954071,5.684971626373214,15.426896570175275,8.759990823896805,10.855922087369937,6.79953800711205,2.384534509149634,6.4523033328267125,0.0,5.680417729005536,3.1450353695516178,0.757654674547186,0.0,0.0,0.0,0.0,0.0,0.0,3.279944579069035,11.08817085312144,14.277606722007905,31.344475581717695,10.793305998564383,5.552908602710594,1.337707351754987,8.453171988749597,0.6261608880555257,0.0,0.0,3.2896216109753484,4.270986493709645,5.041733623188901,11.424590021158544,0.0,2.530259224915284,0.4240816923648787,0.0,0.0,0.0,0.0,0.0,0.0,0.3580501805335688,22.054524951657537,13.197194571526644,7.170680642577689,11.22478777415174,10.582119008138385,2.8262625538142587,4.5003890736063505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.773353097247909,14.21612910754427,12.694558149569342,7.473514817528179,6.751152847580485,2.9213251613645066,0.2891724828474609,0.7183773097509758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.070345191112842,0.0,0.0,2.6867994469291645,14.277606722007905,16.967821591962824,19.04553726596525,0.0,1.5175862977782104,12.960391908407464,6.272993623974448,11.650007940858536,16.945052105124443,13.183532879423613,38.94606876271178,60.435910440777405,52.38348142038336,76.43944426513474,117.93740326525824,197.57937585421155,195.40545909831695,199.9997723051316,199.9997723051316,199.9997723051316,85.13055739134543,198.44063169387337,156.152002263287,108.68217610262664,176.3229214162393,199.9997723051316,132.26339514679773,199.9997723051316,113.81384919882716,52.74836244696844,129.46274826567665,85.69353295342445,72.95912820188792,82.59802121774632,83.73934174552025,39.33827317350292,25.55704126457176,8.560757814060956,10.071513265787653,6.596320337079482,2.949217782741526,0.6346994456199192,4.833962055788659,28.80283161338322,19.404156683669783,7.578823694155699,35.00296287947485,106.44564325792648,183.6501422808309,199.9997723051316,199.9997723051316,190.10130713931565,88.0017896816655,51.32014638503088,104.61611499046242,189.75122627917557,137.44459187687173,153.37469410617524,195.7225242025414,174.05621900147833,198.53512506425267,191.9057889712575,190.79008411617673,169.77726318737524,150.08905715539663,62.53810331313111,14.99939945478464,20.258581677280095,29.88552071254832,28.497151252577936,33.35900592974361,22.8377952988979,22.586192469333767,23.63131191521554,26.458143706200755,26.289649503596724,25.179637020225563,48.84453392852773,50.88297223773394,64.29761540856714,92.23463728492084,104.7447625910993,111.93024340012194,85.10266476996843,95.90792474912296,97.83934647018876,87.74620219190464,55.14029703934056,30.331233417409663,22.463237240406507,28.23928681413325,14.621995210438444,0.852717282097434,2.3042720680443347,9.048024832402346,4.430372901578324,3.629456202038211,3.3283297386005986,0.6375456314747171,5.84891193160957,1.5506020536938656,10.923092073543163,32.6087513384189,72.71947935291395,129.91927647678622,159.07560437333532,134.25800219384004,169.78067861040097,168.41963253463666,81.42880806859536,84.08600718263463,49.27316951826028,88.37179384278923,81.93201372772361,114.56865768751952,126.41562168953008,23.892591776685983,0.5236981972828033,4.814038754805074,13.023007997213016,15.098446722531603,16.022887888169944,16.005241535870198,11.667085055987322,17.50233529549386,17.70555296552643,39.220441079114295,48.43468316543683,68.171274356947,70.03097219447191,92.23577575926276,103.61539604391552,126.03992515669675,139.02820968648123,155.50705654858982,160.7599771622047,170.35333120438628,163.10181888353236,174.19055897382478,154.7027244260239,28.536997854545103,8.569865608796308,11.755886054657015,24.140209946053396,29.73410362507308,22.37842090193353,18.521839068682446,14.502455404536937,5.0001793097088525,12.929083864004689,6.656659477201197,4.568697534121499,0.0,4.519743137418977,14.9464603978854,74.9446274541949,98.47859981317636,170.67324249446557,120.86157461247755,113.9863280616279,101.0800136844616,103.2789768758784,73.05931394397682,74.81313366770324,22.77745615877619,25.24225310903112,50.31430430394532,53.28344538767043,49.186076231103456,52.90490266898232,83.19685872159577,68.88908242952702,37.36358942744418,34.45080282364407,49.17924538505194,77.9900463188286,52.43869742596643,61.913080899417494,49.434263637641834,66.81762836440515,81.85288976096025,91.15593284595246,113.72049430278976,88.81181417594097,85.07306443707853,67.01743061141195,38.74569727853402,170.32373087149642,67.63106828170638,51.792043999756366,34.76957563938142,25.117590168590976,27.767958436578727,32.06683755166539,28.60986021242793,19.566389277393256,18.90493568473824,127.61785059459667,147.2485636723084,125.234454559789,149.23178597593153,96.22328214183456,98.68694061774758,87.60218518765188,88.87044560454981,56.74782281013038,72.78664933908718,85.62636296725123,67.79785477279752,47.412902443564406,42.20722851513915,40.097066322392024,4.589759309447004,0.7798549242146093,0.0,0.0,0.0,0.0,0.0,2.3350108752761516,12.793605417316307,29.550240018853135,18.47003848612513,6.859877147233765,11.989273294750438,8.350709297976874,4.141769655901823,6.16597703583405,5.960482417117645,6.0304985891456715,8.062675289471333,9.3189817257791,19.83734617077001,33.16034215707872,47.67076688200909,85.79485716985525,35.509014724457906,18.1381732154557,68.72912678448738,63.97315022112018,81.91721356127866,105.22861418641494,88.44181001481725,65.26019546465976,31.997959853979285,54.03028455596939,80.38995023159414,77.76064373893189,83.59874016429323,84.8607389723106,95.19637828542348,88.99795473084474,92.43102410890192,71.62255932447486,68.89875946143333,70.63777901871481,49.37221678600723,58.93312430944416,70.8335966055249,50.70650871473647,25.10108229063314,23.767928836245837,28.229609782226937,40.62816460289731,64.78772861276332,67.70563835110207,112.43174134773732,129.19805298118047,55.71693429352259,44.95550557653195,23.23455360705672,1.2614295708464045,0.0,23.416709501763783,6.426118422962572,21.036159652810863,0.0,0.6961770600835527,4.744591819948006,6.698213790681246,0.4189585578262427,10.013451074349776,10.208130186817948,6.558750683796152,0.9022409159709164,0.0,0.0,0.0,0.0,0.0,0.0,2.7471385870508787,12.236891464117852,9.669062585919235,9.195457259680872,5.408891598457823,7.22134275079309,8.966054679784168,43.3553798889646,54.18511706647039,42.00344160793562,21.69021316224341,25.998200072065423,28.8819555801466,35.698570702387435,26.59874528742777,30.988702349867964,23.372309002428935,24.278534578596577,30.3631106989834,18.348790968710745,20.847172912052287,29.031664956108965,36.49607197890179,43.00188360579871,38.81742116207491,50.39172055919583,47.3975330399485,15.383065308011387,15.004522589323274,25.15914448207102,22.80990267752088,16.365568665087604,13.594522116856425,8.707051766997564,0.0,0.0,10.59805764892525,8.11902976939633,0.0700161720280269,15.512282145819208,13.217117872510228,10.149498758209113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.97027955806703,0.0,0.0,13.312180480060476,14.485947526579109,8.681436094304383,0.0,1.1134279063969166,6.86443104460144,11.804840451359537,20.075287308231115,15.241325252442453,11.97333465396357,17.821108111231222,25.7169969096114,26.78203965647675,28.64515291702742,23.688804869482457,12.056443280923668,15.466743172142444,13.339503864266536,4.4326498502621625,5.32065983695909,6.979986190306232,50.24314965757538,0.1980945354939299,10.051589964804068,0.0,0.0,8.043321225658708,4.292617506206108,8.640451017995295,12.462878620988798,3.7575345655041135,10.671489243979035,9.71574003393792,6.616812875234028,37.02261636203939,33.78593380796329,51.88141423559701,7.238419865921876,58.684367665734825,70.96224420616177,87.57713875212966,132.95558754668457,169.597384241352,126.46571456057453,148.78038089936058,199.9997723051316,199.9997723051316,199.9997723051316,101.81262192348656,194.99845452108087,143.53372189462624,97.09592272491555,119.26372587359404,193.98692006828568,73.72873685702527,85.32295955512976,83.77121902709398,107.92224447939564,131.33098466076595,94.5332169812556,77.9450765823228,46.58295464830535,26.48319014172298,27.187905759370924,28.233025205252694,21.713551886252755,20.90921976368688,18.386360621994072,17.912755295755712,38.105305461204495,78.79779386442023,42.69620324499342,43.081007572562086,22.301004646683023,17.761338208280467,23.76735959907488,30.9164092291561,13.47953620832259,5.238689684340912,4.263017173316211,4.836808241643456,6.451164858484794,11.205433710339111,17.271794241255236,0.0,0.0,5.5711241921813,13.83018630563368,16.28872164700806,14.14782064702912,12.494186665391576,14.977199205117214,25.775059101049276,43.96446366189134,30.26975580294603,22.38639022232696,11.331804362292136,15.348911077753812,20.253458542741456,58.86936974629669,110.35459491090587,145.35015770715825,126.63876266054623,103.07291301999103,76.19467228162213,80.98651078675977,86.47794177500674,75.32886254459261,36.215438053618726,31.621124846804044,41.19114016497632,44.3042982529542,41.04256926335587,39.504490427423114,38.95859198047289,40.59970274434932,32.07879153225554,29.13583535839457,93.45622025380008,76.72178590193069,104.1055092481117,106.53842891679292,112.39018703425728,87.19176518739003,77.1100056525251,80.81687810981381,70.97476742392288,62.5733960177306,65.0512854229176,60.817868582491286,53.55952541558583,54.37638075591281,6.040744858222944,2.0851157572249,4.008568157897283,15.432019704713907,26.009584815484615,18.966413299201875,22.560576796640593,20.021209776989952,18.130203895062262,62.50281060853161,85.77891852906838,110.37224126320557,128.26165783495196,144.96250719373475,153.64508176238104,123.86373145211832,156.92161091842434,130.12420185833167,172.21929065079178,121.01413017429476,154.4773065063239,140.30102400074682,145.11050885818423,89.13855631207174,10.08403648354876,6.791568686718614,4.621636591020739,11.922672545748169,15.417788775439922,14.332253490420024,9.338335789591728,2.4277965341425607,1.310953204719887,10.95553859228786,0.0,0.0,0.0,8.60686602490868,33.70111746949031,62.6678893881099,90.47569442665578,58.61776691673256,73.2454544988806,57.24590533471999,52.0168926822854,47.55179631327854,44.03163364806456,20.43561443744852,0.0,0.0,4.425819004210648,24.61495374663367,28.99978767453523,37.356189344221704,38.08879758324667,33.68005569416481,21.42324092906337,14.885552020592725,18.82296553212006,25.151175161677585,32.89792382126636,44.00943339839715,29.45290046261905,37.82068687572471,36.948046292643696,16.99286802748505,6.705044636732762,3.766073123068507,6.2194853299042485,9.28198130966673,18.2958519118115,24.517044953228627,5.0309181169406685,1.6576186418342642,0.0,5.996913596059057,21.890015409250218,14.627687582148038,25.50239449615964,31.186796885361893,22.566838405521143,28.770385094638527,44.47791559009687,42.16738191317197,33.93962784412237,25.068635771888452,28.251240794723405,43.2130705962247,59.11471096698027,78.31906540364322,94.3077990615556,95.1849935420043,105.31627671074271,124.38686041223018,113.08408714565697,70.26720562042014,24.40775141640439,22.83722606172694,29.94415214115715,47.04517523112453,70.39129932368932,64.66135796081029,98.6414016440708,98.13478056191678,75.33569339064414,77.49594845443569,121.20425538939524,87.91355792016677,111.37296020975252,98.47916905034732,70.70267205620421,64.595326448979,54.93878708082087,60.47860322859939,46.771372151892976,42.52087819633787,48.91227315187191,53.39900053337523,65.13894794724537,46.97686677060937,32.85693874495727,27.77763546848504,23.64554284448953,19.775299319135424,18.630563368335725,17.30822542019665,55.91901348921324,40.02192701582536,28.46128931080748,0.0,6.53427348544489,8.09455257104507,22.68068583971306,13.6229839754044,11.923811020090088,23.175922178447884,15.301664392564168,13.501167220819053,14.966383698868984,0.0,0.0,0.0,0.0,0.0,0.0,3.8190121799677472,0.9790879340504584,3.4490080188440277,5.1994123195447015,2.123823884850151,5.0912572570623835,8.166276454585974,23.76109799019432,11.820779092146406,10.633350353524746,11.885672129635797,21.078852440632833,4.821438838027548,17.83363132899233,79.7512661257775,117.13648656571816,64.47009427136788,74.14541846616768,65.06210092916584,59.212050523214344,69.83800079351661,56.36643390558746,21.25588520080126,7.777487466820589,3.0602190310786423,1.8420514852251648,0.7730240781630945,0.0,0.0,0.0,0.9460721781348034,14.981183865313932,33.43414523631027,49.43824829783855,52.22466424968564,35.41850601427533,39.98834202273875,24.452721152910197,24.976419350193,37.61291530832446,21.69021316224341,15.952871716141914,16.153243200319682,15.778115904657328,18.71025657227007,14.052188802307915,17.9269862250297,13.100993489634478,9.54496888265005,10.29351576246188,14.197913518073566,15.813408609256822,12.98828452978448,9.142518202781634,5.844927271412853,3.8252737888483024,5.921774289492395,8.115614346370572,2.5291207505733637,1.5568636625744208,0.3125112068568033,0.0,0.8157168659850621,0.0,0.0,2.312241388437769,3.9357058000144582,9.853495429310136,13.51824433594784,38.78554388050118,43.22900923701157,6.760260642315839,11.682454459603232,20.22556592136444,30.71717621932025,40.32703813945969,44.94867473048043,54.33368796809085,55.7732887734476,33.512130728731734,54.22553290560853,96.83407362627416,96.83122744041935,132.2508719290366,106.28170295269013,67.84396298364524,86.600897003934,123.1419387193416,135.03785711805466,114.6255814046155,82.53142046874403,81.33374546104511,82.10506182769532,84.235716558597,67.3083108057723,42.935282856796434,28.3315032358287,27.872128838864324,20.2767972667508,10.985708162348718,9.410628910303592,7.468391682989542,6.987386273528708,8.613696870960196,24.333750584179644,24.5005370752708,43.39351877941889,60.97099338147941,66.4971478371549,63.05098600416568,63.92988819612725,54.16234757963201,38.26696881775701,26.03975438554547,21.30996273204242,22.829825978504463,18.5098850880923,9.102671600814464,10.844537343950744,0.0,0.0,0.0,0.0,0.0,0.0,2.3953500153978657,3.295883219855903,4.899993567619969,14.106835570720031,8.30346261278723,11.16786405705578,27.725265648756757,17.79264625268324,16.56594014926537,27.94328348523427,14.306068580555884,55.31334513931226,122.3210987188179,100.50394566745052,92.92113731309809,75.63909680276556,74.49379161479493,190.646636349095,160.4702354421863,174.83835087437677,177.3156710423928,184.30931892480208,193.1649415934201,197.63516109696556,199.9997723051316,199.9570795173097,199.9997723051316,161.45046185057865,114.9255693937112,170.23834529585247,158.26444140471796,174.45013112378234,199.9997723051316,155.41427088972338,105.311722813375,32.638920908479754,101.07261360123913,30.708637661755866,50.84938724464732,59.26100491991687,49.451909989941576,56.20590902337687,84.24140893030659,71.79219200142082,62.71172065027378,63.728378237607565,53.68760377905173,54.015484389524445,44.32137536808299,42.85615889003306,41.18374008175385,89.57003808765911,92.97635331868118,121.98980268531945,67.90259441225409,92.9814764532198,99.84989215801798,97.2923095488966,47.062821583424274,29.724426593166765,52.42845115688917,40.67256510223214,30.282279020707144,53.73086580404466,44.40277628353021,14.85310550184803,4.907962888013402,6.5638738183347884,3.052249710685208,1.607525770789822,0.0,0.0,0.0,0.0,0.0,1.4743242727852832,1.5540174767196229,0.0,0.0,3.7791655780005775,8.857330380130891,15.039246056751807,17.845585309582482,31.068395553802308,32.64575175453127,38.81002107885245,24.70546245681625,23.00913568735673,20.67014015188386,37.39888213204367,28.08957743817088,14.554255987094256,14.953860481107872,36.5142875683725,72.0739644010458,95.96143304319315,115.22214195978113,129.5606570590817,126.42302177275256,113.28332015549285,84.21920868063916,42.17990513093309,34.39501758089003,46.61597040422101,18.16834278551656,19.713821704671787,22.47860664402241,26.23158731215885,20.615493383471744,24.11857893355693,10.035651324017197,6.135238228602232,0.7252081558024907,5.992359698691381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.931959650192375,11.125740506404773,10.466563862433592,5.690663998082809,9.409490435961674,7.107495316601177,9.313858591240464,6.87923121104639,4.150308213466216,14.977199205117214,16.199920648338367,31.04221064393817,22.885041984087547,17.037268526819894,11.877133572071402,0.5441907354373478,0.0,12.617711131489804,21.65150503461816,95.175316510098,58.47830380984747,52.66013068546971,50.284134733884464,15.969948831270704,8.728682779494028,52.161478923709126,38.67454263216407,38.21972213256737,27.77478928263024,28.28937968517769,22.80762572883705,14.567917679197285,8.176522723663247,6.602581945960038,8.548234596299844,13.700400230654902,7.217927327767332,7.422852709312777,8.378032682182933,13.724877429006163,13.895079343123074,6.912816204133003,1.5511712908648252,2.3765651887561994,0.0,0.0,0.0,0.0,0.0,0.0,5.555185551394432,9.219934458032135,9.987835401656591,13.242733545203407,21.4693491399111,11.057432045889623,12.012612018759782,10.29636194831668,8.774221753170794,11.932918814825442,12.318861616736028,13.948587637193274,13.66567676322637,3.9795370621783457,9.542691933966212,3.4068844681930193,3.532685882975084,11.844117816155746,5.219335620528287,22.789979376537296,5.660494428021953,24.51419876737383,46.63817065388843,106.06311587904165,113.86963444158118,105.26561460252732,122.1480506188462,106.02611546292928,141.312558453542,130.70710072139426,157.36504667460184,194.75026711454248,191.8551268630421,109.80471180375892,92.41736241679888,41.311249208048785,81.38099214623476,85.3844371695934,177.1847464930721,199.9997723051316,199.9997723051316,199.9997723051316,195.9701423719088,195.5255681413894,199.9997723051316,189.06358777665636,193.559992190066,108.40495760036934,107.90744431295064,65.15773277388705,111.7913495304078,152.90848886315936,150.52680053986452,53.245875734387106,47.19089994689018,95.4957970373482,76.15482567965495,55.11866602684409,83.30899844427482,54.0456539595853,29.47168528926072,28.704922819978172,38.02504302009919,46.16570380199199,35.7498020477738,32.974201602174944,32.08789932699089,22.68068583971306,29.628794748445554,30.27146351445891,37.28845012087751,67.64871463400611,62.222745920419506,84.61539775162701,80.08426987078886,95.43602713439748,65.49813660212087,52.91628741240151,51.53873345867937,38.962007403498646,38.738866432482496,38.03927394937319,35.43615236657508,30.636344541043993,9.924080838509123,0.0,0.0,0.0,0.0,2.7545386702733534,17.033853103794137,17.672537209610773,16.732726640356525,16.956436848543635,20.970697378150515,19.163369360353883,24.566568587102108,28.536997854545103,33.52180776063805,22.148449084865863,19.612497488240983,6.768229962709274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715830542648103,22.02093995857092,96.15326596980653,110.00849871096244,138.7470065240272,102.71941673682514,80.02848462803482,115.7646249837056,87.68187839158622,63.48076006824016,83.0221029101112,90.05844358034241,133.00340346904517,156.2533264797178,131.96568410638588,103.6956584850208,55.531362975789776,76.27835014575318,55.159081865982216,106.49004375726132,81.00757256208527,82.71471483779303,105.53941768175883,45.10692266400719,89.18523376009044,181.5872267732734,191.94848175907947,199.9997723051316,190.58572797180224,193.24065013715767,168.428740329372,126.86418058024624,141.03420147694277,117.48372124000348,161.55235530418042,187.81468142357113,155.5138873946413,166.40908684680747,192.69247474152365,199.99977230513164,142.15275251787833,80.73092329699894,131.84955972351014,129.23733034597666,81.03318823477846,130.6211459085794,191.19253479604515,199.9997723051316,149.5556819262075,160.60799083755848,22.163249251310813,72.70240223778517,130.0718320386034,187.64163332359936,129.20089916703526,67.23374073637659,36.11012917699121,61.795818042199826,31.687725595806317,63.651531219528025,148.90333612828786,113.7142326939092,87.7906026912395,153.42478697721972,188.47158111885844,176.86825062601858,195.6126614285462,154.75623272009415,88.40424036153391,73.78850675997603,128.28442732179036,132.68975378784646,64.92377629662266,77.61207283731144,73.13445325054349,49.28683121036331,27.029088588673204,54.17885545758983,40.732335005182904,21.523426671152254,28.377042209505465,45.276555340953145,29.37434573302663,51.86376788329727,15.949456293116157,68.00334939151392,79.70800410078459,77.21019139461399,58.31891740197877,56.281617567114495,50.07920935233903,70.57288598122543,36.034989870424546,59.17277315841814,49.397263221529464,55.59284059025341,29.567317133981923,39.09407042716126,29.065819186366543,24.88477216566851,21.698182482636845,34.29881649899786,12.605757150899652,15.590836875411629,29.795012002365752,14.26906816444351,27.95751441450826,34.506018829227145,37.118248206760605,38.54931045455296,28.484628034816826,20.72421768312502,15.27547948270003,11.72400877308328,6.876385025191591,12.023996762178973,4.494127464725795,7.303312903411268,9.203995817245268,4.107615425644249,0.0,12.286984335162291,12.202737233860276,16.483969996647193,11.60446896718177,13.415781645175118,12.84540599987363,25.957784232927295,39.11399372814485,27.94043729937948,29.224067119893306,30.314156302280875,17.97935604475798,24.000746839168297,18.785395878836727,15.441696736620225,28.00077643950119,17.57121299317997,21.983370305287583,16.757203838707785,21.82455313458987,13.80969376747914,17.180716293901703,13.868325196087977,13.843847997736711,12.83345201928348,8.85676114295993,5.410030072799741,0.517436588402248,3.777457866487698,10.778505832119436,40.08909700199859,65.76169341227515,70.4732694763075,62.268854131267226,67.69425360768288,30.595928701905866,36.97593891402071,29.835997078674843,28.246686897355723,100.72480968978282,14.99883021761368,32.34348681675174,30.299356135835932,49.36140127975901,20.033163757580105,26.201986979268955,34.92213120119859,28.965633444277657,45.33746371824582,44.95664405087387,113.91232722940316,62.31723929079879,57.64209440570786,49.56518818696253,42.47363151114823,41.28791048403944,63.29348103899446,57.10131909329627,53.01818086600327,34.038105874698374,40.876921246606635,34.54814237987815,23.05069000083678,29.78362725894656,29.62651779976172,37.85768729183708,22.56285374532443,33.89921200498424,25.549071944178326,34.438279605882954,29.17397424884886,76.68364701147638,119.2899107834582,117.98692689913176,126.78961051085052,97.86211595702716,56.94307115976951,36.64350440618033,20.02576367435763,25.855321542154577,34.464464515747096,46.08544136088668,42.370599583204545,53.60278744057876,56.59640572265513,45.14164613143573,25.098236104778348,200.00034154230255,200.00034154230255,196.64753460535073,133.9153214169224,100.2887740168278,107.79530459027164,81.88704399121782,80.05239258921512,47.50910352545657,87.50655334293067,176.34967556327442,168.7401130618869,192.66173593429184,13.377642754720828,74.73173275225604,13.62469168691728,122.3660684553237,63.5223143817202,171.9614262123471,135.42949229167485,61.2613043386688,190.82082292340857,102.439921285884,58.66615207626412,25.692519711260136,24.561445452563476,20.10431840395005,109.4176305275064,182.9949502970564,150.4584920793494,112.72034459341384,186.0358152643224,178.17692688205463,187.34676846904236,158.3441346086523,129.3745165041779,56.36643390558746,105.08345870782026,18.250882175305694,25.935583983259875,19.912485477336677,29.13583535839457,30.459881018046524,19.39334117742155,40.30085322959555,66.53130206741248,67.4756665340344,76.08537874479786,88.22891531287837,59.71753313102644,102.78260206280169,154.55643047308732,64.26118422962571,13.94232602831272,10.101682835848507,51.60362649616875,60.343124781911015,66.37419260822764,50.88183376339202,47.54553470439799,49.205999532087056,36.79093683345885,44.418145687146115,79.00271924596568,101.57980392056407,164.41391056259417,169.76815539263987,148.91813629473282,154.6116464786704,172.1612284593539,149.99627149653023,176.04114901661433,177.01852923915192,157.5836337482503,156.21575682643444,164.41391056259417,150.32585981851582,48.44663714602698,52.33680397236468,75.4854027666065,82.58379028847233,83.75755733499095,79.88674457246589,75.77172906359915,109.1768432041905,120.60086398817808,113.59583136234964,123.96164024552338,158.11985516329426,150.83760403520844,133.27948349696058,129.54016452092714,127.62354296630627,126.82433397827906,118.98252271114004,110.3722412632056,117.81900193369869,130.9883038838483,119.17947877229204,100.24323504315105,94.3755382848998,42.048411344441426,43.87566266322165,84.9859711499217,73.50901130903488,55.29512954984155,46.74461800485787,49.26235401201205,25.958922707269217,20.462937821654577,0.0,18.09718813914661,101.75740591790348,128.37778221782773,92.90121401211452,105.44663202289246,111.8812890034194,100.3041434204437,110.06826861391316,96.5745014763166,97.12324610912162,87.28398160908549,99.8311073313763,47.978724191498216,34.450233586473104,12.688865777859748,6.1284073825507175,5.229581889605559,8.405925303559952,10.262207718059106,22.269696602280252,17.071991994248428,23.21064564587642,14.160343864790232,9.045747883718509,6.932739505116589,5.890466245089619,3.672718227031138,0.0,0.0,0.0,31.62966340436844,0.7052848548189058,2.603121582798108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7792856870436498,7.10180294489158,6.304870905548185,4.913086022552038,10.314008300616427,39.294441911339035,47.742490765549995,103.79299804125488,50.56704560785138,81.33203774953223,37.29755791561287,47.715736618514896,44.48531567331934,55.87518222704936,60.78314511506275,58.18970056417096,104.77493216116017,93.0930469387279,86.96919345354485,137.7559646093866,132.4540895990692,113.9789279784054,97.45397290544912,105.19502919332832,114.7957833187324,118.14574406982943,126.35015941486974,144.01245035540322,123.80510002350948,80.4440277628353,55.13574314197287,85.72996413236585,93.62414521923316,167.79688706960687,192.2655468633039,123.389556888709,180.9832661348853,173.5985523160268,106.82077055358886,132.048223496175,114.09391388693926,94.3077990615556,101.69422059192696,138.6906520441022,103.22091468444052,108.50058944509054,115.87505699487176,114.548165149365,173.64750671272935,122.28068287967976,90.86163722856637,146.26890650108697,134.8710706269635,86.95553176144182,69.32910276267876,76.95631161636602,104.8910565440359,110.53618156844192,85.59960882021612,70.20402029444361,76.12010221222643,72.57830853451598,85.72996413236585,63.44262117778586,64.05341266222548,74.62585463845755,73.00580564990662,81.86142831852463,42.682541552890385,20.00299418751925,26.811639989366647,25.80067477374246,9.832433653984632,13.720892768809446,20.425368168371246,15.51000519713537,5.998052070400977,11.27374217085426,6.376025551918131,5.05710302680481,0.0,0.0,0.0,0.0,35.36670543171801,47.44705667382198,31.251120685680327,44.89288948772639,43.03660707322724,47.78290660468812,26.324372971025255,0.0,0.0,0.0,1.0047036067436388,7.899304221405937,7.597039283626406,9.86374169838741,20.2232889726806,24.01099310824557,36.333839385178315,23.52600303858802,24.432797851926612,28.412334914104953,44.99022904396048,14.610610467019251,9.35939756491723,1.471478086930485,0.0,0.0,0.0,0.4559589739386146,7.302174429069348,3.197405189279898,4.455419337100545,0.0,0.0,0.0,0.0,2.9127866038001136,0.3284498476436711,1.4931090994269491,2.5194437186670515,1.5449096819842698,3.824704551677343,16.332552909171948,31.988282822072968,192.53138062214205,21.029898043930313,15.853255211223994,0.0,0.0,0.0,0.0,0.0,2.40275009862034,0.0,8.36949412461854,4.018814426974555,0.0,0.3512193344820539,0.0,0.0,3.2497750090081783,0.0,3.557732318497305,2.858139835387995,3.686379919134167,12.055874043752707,11.147371518901236,14.711365446279096,2.8547244123622373,42.90682099824845,12.676911797269597,1.700311429656232,10.286684916410367,7.466114734305704,46.13553423193114,104.55577585034072,51.11692871499832,60.08924500366305,42.33018374406641,30.87314720416317,7.43139126687717,0.0,0.0,3.833243109241737,3.600994343490232,14.58727174300991,15.430311993201032,8.392832848627881,18.873058403164507,20.200519485842214,29.876412917812967,27.914252389515333,6.91793933867164,6.847923166643613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0996165049179245,13.775539537221563,30.174693195395783,23.524864564246094,32.16360787072852,38.84474454628097,26.413743206865913,21.28320858500732,6.847923166643613,0.0,0.0,0.0,0.0,0.5106057423507332,3.575378670797051,1.9724067973749055,0.0,0.0,0.0,0.0,0.0,0.8811791406454125,3.638563996773564,4.043860862496777,0.0,106.69383066446484,7.416591100432222,0.0,9.507968466537678,9.345166635643242,0.0,0.0,0.0,0.0,1.316076339258523,9.384444000439451,7.733656204656702,14.169451659525588,10.636196539379544,6.7898609752057375,16.309783422333567,0.0,0.0,2.101623635182728,4.229432180229596,6.360086911131262,5.86143514937068,10.840552683754028,14.519532519665724,12.918837594927416,16.63823326997724,12.033104556914324,12.747497206468584,8.016567078623607,6.21777761839137,17.56665909581229,0.0,53.51569415342195,93.87916347182303,75.95103877245144,85.33832895874568,71.10853815909837,65.003469500557,65.73038536787237,69.40936520378406,28.59562928315394,21.683382316191892,26.869702180804527,34.691020909789,33.85651921716227,39.57109117642539,32.006498411543674,21.28377782217828,7.994366828956184,6.625920669969382,54.02459218425979,4.190724052604346,42.37344576905934,45.20767764326704,103.36493168869328,68.12118148590255,88.40139417567912,79.80022052248003,88.14068355137964,88.24599242800714,89.42032871169675,76.59939991017437,78.97084196439194,73.44354903437453,37.735870537251735,29.234313388970573,55.47728544454862,66.64685721311727,52.29923431908134,43.73335337048175,85.9770130645623,163.35171400158364,83.2543516758627,30.1251695615223,3.9630291842205176,2.7926775607276446,58.66273665323837,65.01883890417291,53.623279978733294,41.81673181586088,77.7128278165713,77.88815286522684,73.7116597418965,75.77286753794108,70.09017286025171,59.81031878989286,49.43881753500951,55.74084225470289,25.128405674839204,28.493166592381215,37.644223352727245,60.27083166119914,55.096465777176675,65.94783396717892,50.57558416541576,81.40319239590217,65.41388950081884,62.8113371551917,16.510724143682292,27.923929421421644,7.731379255972865,1.1726285721767118,4.2909097946932295,39.88758704347891,72.11153405432913,34.6881747239342,28.033792195416847,12.524356235452434,5.445322777399236,39.45610526789155,64.04145868163533,32.98843253144893,6.395948852901716,0.0,0.0,41.38581927744448,39.873925351375874,57.47303096593287,73.40142548372351,91.42119736761964,81.22786734724663,58.78512264499467,40.1847288467198,25.1790677830546,31.78734210072424,26.80423990614418,22.883903509745625,14.695996042663188,12.227783669382498,40.150005379291265,30.42914221081471,24.798248115682657,23.370032053745096,44.15629658850471,21.63727410534417,46.51123076476444,56.30097163092711,59.147157485724954,172.3371227451804,42.61992546408484,35.07240981433191,51.425455261658406,17.117530967925195,121.80821602778332,7.20768105869006,5.736772208930534,6.973155344254718,28.809093222263776,83.6892488744758,42.07971938884421,101.15856841405402,107.47140863999564,93.2125867446294,57.519139176780584,25.987953802988155,30.737668757474797,42.06264227371542,65.31256528438804,55.255282947874385,38.60509569730699,29.45176198827713,15.41892724978184,36.23023822006368,79.04484279661668,102.86001831805216,65.39225848832238,59.36005218766384,95.41325764755908,88.24599242800716,92.2722069382042,20.09691832072758,59.640686112946895,13.18637906527841,18.55940872196578,25.656657769489687,59.838780648440824,62.26543870824147,66.56431782332814,70.56207047497719,46.55506202692833,54.93878708082087,51.22337606596776,73.97066265468308,68.13199699215079,7.196296315270868,5.417999393193177,0.9899034402986902,3.734195841494771,10.833721837702512,8.714451850220039,5.469230738579537,6.356671488105505,11.31358877282143,6.140361363140869,4.277817339761159,11.401251297149203,27.281260655408296,77.21246834329783,70.10440378952569,52.59523764798032,22.264573467741613,7.689824942492815,0.1462939529366091,6.854754012695127,10.314577537787386,13.600783725736978,21.4693491399111,11.989273294750438,4.718976147254825,0.0,4.529989406496249,10.514949021965156,6.9794169531352725,19.17133868074732,7.2429737632895534,6.757983693632001,9.325243334659657,9.050871018257144,10.792736761393424,16.440707971654266,13.986157290476603,0.0,108.51709732304838,72.81852662066092,81.25177530842693,79.40744687451793,63.37203576858688,65.72070833596607,87.3739210820971,72.67678656509199,61.21007299328244,25.542241098126812,9.758432821759888,0.0,16.13161218782322,21.781291109596943,18.870781454480667,25.728950890201553,24.60641518906928,18.155250330584487,17.164208415943875,19.84303854247961,15.475850966877797,11.615284473430002,11.345466054395166,10.603750020634848,8.800975900205893,8.247677370033193,5.725387465511343,11.763855375050449,9.98043531843412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5532985301727009,6.48133442854565,34.627266346641534,55.234790409719835,41.328895560348535,33.09772606827317,54.324580173355486,52.04933920103009,43.761815229029736,23.574957435290543,22.64083923774589,3.571963247771295,0.0,3.991491042768496,1.4265083504246794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.79279596205921,63.3435739100389,65.90229499350215,102.31696605695672,109.64247921003545,131.92242208139294,103.6171037554284,65.5778298060552,49.19689173735169,35.884711257291215,25.66576556422504,27.86871341583857,28.025253637852447,49.50712599552466,49.05458244461179,49.05458244461179,56.69488375323113,34.57717347559709,67.62879133302253,42.92788277357396,30.56803608052885,14.145543698345286,3.5679785875745775,11.05117043700907,25.484178906688935,16.074688470727263,25.34642351131672,193.2292653937385,14.608902755506376,32.28030149077522,29.247405843902648,9.192041836655116,18.24063590622842,35.73329416981597,39.66786149548851,44.62420954303348,64.08756689248307,78.91847214466367,53.75306605371208,61.05011734824281,81.68724174421101,75.5446034323863,17.029299206426458,17.67367568395269,9.888788133909628,5.555185551394432,0.0,1.778296922077693,0.0,1.7595120954360273,0.9580261587249544,0.732608239024965,0.0,32.9184163594209,57.38366073009221,48.30603556479997,51.567195317227345,59.98905926157416,55.22739032649736,56.233801644753875,65.5328600695494,66.00077302407816,25.226314468244254,15.467312409313404,8.972885525835682,13.83815562602712,6.761399116657758,46.25279708914881,26.326649919709094,4.539097201231602,4.532835592351046,0.0,3.6920722908437633,9.140241254097797,7.113756925481732,13.132870771208212,11.221941588296938,49.68017409549637,51.709504609967226,36.25585389275685,54.63367595718653,72.75078739731673,70.26208248588149,69.05302273476337,69.47482747844441,55.24902133899383,40.27865297992813,15.627837291524004,19.569235463248056,15.47129706951012,6.775630045931748,1.4834320675206365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0659114027882373,13.21541016099735,33.97492054872187,37.59811514187952,30.1251695615223,71.44666503864836,83.33746030282279,81.12882007949966,84.44405736316818,46.80552638215054,42.13778158028209,15.714930578680816,16.021749413828022,9.537568799427577,8.230600254904404,6.778476231786545,4.214632013784647,7.003894151486535,0.0,0.8293785580880918,9.0303784801026,24.351966173650354,17.738568721442082,22.048832579947938,32.65998268380526,54.48852047859184,114.25614648066274,105.34815399231644,72.48267668979477,78.92530299071518,79.79851281096715,52.096585886219735,57.09050358704803,63.34528162155178,53.96197609545425,43.28024058239793,43.95080196978831,69.80953893496864,42.697341719335334,26.672746119652512,53.23449099096792,45.468957504737475,31.959251726354033,10.158606552944464,20.19824253715838,11.65797726125197,19.573220123444777,42.36775339734975,72.11096481715819,68.438815827298,57.96143645861617,190.8475770704437,153.65874345448407,87.20713459100593,79.5008017705553,77.97296920369982,43.86484715697341,84.06437617013816,32.02186781515958,14.861644059412424,36.85127597358056,15.461620037603808,53.568063973150224,55.36856114489533,47.91610810269267,80.26870271417975,25.23029912844097,35.98546623655106,27.443493249131773,27.49927849188581,32.67819827327597,39.802770705005926,41.57139059517731,129.43713259298346,99.82199953664092,171.78154726632386,102.64370819308752,118.67456540165092,117.86738709323023,85.3491444649939,129.7968904850299,112.31618620203253,107.80896628237468,131.00595023614804,126.90573489372628,111.75264140278254,106.60218347994036,143.95381892679438,116.5695263434424,92.7167811687236,42.005149319448506,32.544427538100464,52.35900422203209,47.42428718698359,39.47716704321705,32.185238883224976,32.42830315522472,30.652852419001817,14.04706566776928,6.78416860349614,8.801545137376852,36.27862337959524,32.86718501403454,78.80120928744599,38.334708041101194,123.47892712454968,47.76184482936262,88.77424452265763,111.422483843626,33.64305527805244,86.04247533922266,107.26022164956964,89.29054263671797,62.66959709962276,0.0,0.0,0.0,0.0,0.0,0.3751272956623558,0.711546463699461,0.5658217479338113,0.0,13.28144167282866,0.0,71.15578484428802,107.75830417415926,103.59034960839328,91.10583997490804,119.4561280373784,121.5958905630154,115.13846409565008,89.24443442587024,96.07300352870124,84.11560751552453,61.95975834743618,49.340908741604466,33.39771405736886,5.1658273264580865,3.2998678800526204,2.978818115631423,1.7008806668271914,0.4377433844679084,0.0,0.0,0.0,0.0,64.83269834926914,54.61773731639966,82.63445239668773,85.80225725307773,118.57381042239106,126.86816524044292,112.1317533586416,53.03411950679015,70.71974917133298,50.50158333319102,25.474501874782625,32.753906817013586,51.5831339580142,59.52456173007115,52.634515012776525,8.954669936364978,6.282101418709801,4.01369129243592,0.8646712626875849,0.0,0.0,1.520432483633008,5.24039739585379,3.786565661223052,49.98300827044686,48.26846591151664,80.95292579367316,115.38095913047884,151.97095524258896,162.9003089250127,192.13860697418,135.4966622778481,129.63465789130643,119.8039319488347,173.0071148953998,125.83044587778365,61.30399712649076,48.195603553633816,60.36418655723651,43.6200751734608,42.40019991609445,23.93699227602083,26.37560431641162,17.066868859709793,7.0602486314115325,7.6949480770314524,25.173375411345013,29.23032872877386,34.66369752558294,44.75285714367034,36.84615283904193,76.58972287826806,89.86319523070328,122.98767544601156,186.7137767349353,177.3242095999572,117.72735474917415,116.44372492866036,105.59691063602575,139.01511723154917,80.41101200691965,149.3416487499267,124.08345700010872,38.82823666832314,20.3007052279311,20.445860706525792,27.5641715293752,22.70117837786761,16.112827361181555,12.460601672304962,9.776648411230594,6.0367601980262275,2.008837976316318,9.773232988204835,5.761249407281796,6.25648574601662,12.22550672069866,54.85112455649309,39.18116371431808,54.142993515819384,58.13220760990405,33.92425844050646,37.07726313045151,35.48055286590992,50.378628104263754,106.1058086668636,53.37793875804972,12.981453683732964,12.601772490702936,13.292257179076891,10.367516594686627,5.257474510982578,3.708010931630632,4.883485689662141,5.9086818345603245,2.928725244586982,0.0,13.850678843788227,62.7481518292152,84.165131149398,115.66728542747153,96.33428339017166,109.37493773968444,110.66369069473689,110.5663511385028,104.14023271554022,107.79872001329738,99.57381213010258,104.51308306251876,118.16054423627442,80.83167827625877,29.162589505429672,38.30055381084363,46.970035924557855,36.67879711077981,27.49586306886005,18.46890001178321,12.959822671236504,15.149678067917966,30.356849090102845,25.83653671551291,14.822935931787171,9.22904225276749,0.0,0.0,0.0,4.48786585584524,45.21052382912183,123.4237111189666,140.22702316852212,123.72711453108802,107.22549818214108,120.8991442657609,107.52434769689488,65.41616644950268,18.845735018958443,34.49748027166275,80.03930013428305,123.3292177485873,99.69619812185888,88.4577486556041,84.4622729526389,44.07888033325421,39.635984213914774,19.72292949940714,20.081548917111665,14.677780453192485,3.855443358909159,2.3264723177117577,0.8652404998585446,70.69584121015268,192.8290916625539,45.85376183230615,117.12510182229894,84.94327836209973,96.5449011434267,77.93995344778415,76.31990445923323,28.92635607948145,3.9840909595460214,20.703725144970477,63.44831354949546,43.02522232980805,36.884860966667176,31.47141547084168,25.020819849527847,24.080440043102637,28.484628034816826,22.858287837052444,13.668522949081169,28.64572215419838,21.167653439302526,13.935495182261205,6.846784692301694,4.552758893334631,4.150308213466216,7.06309481726633,19.955178265158644,3.43136166654428,0.0,0.0,0.0,0.3073880723181671,0.0,1.3855232741155905,40.4790244641059,34.833899439699856,36.85753758246112,39.37982748698297,47.26945467648259,38.62558823546154,29.431838687293546,33.103987677153725,23.72694375993675,30.228770726636935,28.41916576015647,36.42036343516417,23.72125138822715,6.235993207862077,6.235993207862077,12.695127386740303,55.127204584408474,37.64706953858204,30.028399242459177,17.515427750425932,52.641345858828046,36.47671791508917,42.268706129602776,9.911557620748011,11.824763752343124,0.0,2.0418537322319734,18.135327029600905,18.619747862087497,42.18332055395885,66.55976392596045,45.41146455047056,36.861522242657834,20.23296600458691,17.439149969517352,7.112618451139811,16.446400343363862,30.821915858776812,2.0418537322319734,9.237580810331885,9.428275262603336,8.972885525835682,11.836148495762314,19.42749540767912,36.00994343490232,27.634756938574185,15.670530079345973,3.9954757029652135,11.694977677364342,8.729821253835947,1.925160112185262,0.0,0.0,1.1094432462001995,0.0,51.13343659295615,3.81445828260007,18.494515684476394,50.78734039301273,15.85382444839495,6.7357834439645785,5.573401140865139,0.0,0.0,0.0,0.0,0.0,0.0,0.182155894707062,0.0,0.0,0.0,0.0,0.0,0.0,0.5618370877370944,7.3545442487976285,37.35220468402498,40.89115217588063,32.78464562424541,46.63475523086267,29.375484207368547,31.76058795368914,35.182841825498066,24.608692137753117,26.424558713114145,16.235213352937862,11.60446896718177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.687638502519159,2.9577563403059193,0.0,19.105876406086967,2.761938753495828,3.765503885897547,25.009435106108658,4.972286688331833,0.0,18.540054658153156,0.0,31.15378112944624,73.32685541432782,4.987656091947742,10.24285365424648,15.478697152732597,23.083136519581476,19.20549291100489,3.646533317166998,18.94421304953445,43.138500526829006,44.39993009767541,30.70408376438818,108.38218811353092,122.53456265792776,129.683043050838,133.1508358963237,154.3833823731156,190.63411313133383,193.72564020681523,197.05852384278353,195.28136539504777,199.9997723051316,144.21339107675195,199.9997723051316,191.1117031177689,94.03399598232404,192.2695315235007,139.99420516559965,138.63315908983532,122.12698884352068,123.63432887222164,113.94192756229305,110.39273380136012,120.44375452899324,115.96556570505432,107.13498947195852,104.5586220361955,124.8735581934006,115.350789560418,132.99941880884847,143.86843335115046,170.4927943112714,179.748590711074,142.4561559299998,191.0428254200828,150.19835069222088,193.1188333825724,164.93533181119312,117.91121835539413,103.40648600217337,120.64924914770964,190.5982511895634,181.38400910324083,91.20147181962922,83.84465062214778,64.80480572789212,71.46601910246099,75.89297658101356,72.76160290356496,33.540023350108754,5.247797479076264,11.717177927031765,16.775988665349452,25.358377491906868,23.060936269914052,39.02348501796228,37.01806246467172,36.933815363369696,46.925635425223014,64.18092178852042,20.937112385063894,25.02025061235689,32.123192031590385,109.12788880748798,152.25842001392357,146.80911257632758,153.03713646379623,117.71653924292596,159.2110828200237,120.94126781641192,76.11725602637162,106.1217473076505,82.86385497658443,50.87841834036626,1.6194797513799732,11.385881893533297,17.774430663212538,17.20177806922721,25.25477632679223,56.01862999413116,85.74191811295601,114.64607394277002,155.23382270652922,158.68453843688613,132.8719096825535,135.48755448311272,159.82130506729237,150.53704680894182,148.40753055238204,135.4966622778481,151.7085369067766,164.11676875935328,180.2187806142866,158.5257212661884,189.69316408773767,94.5189860519816,75.24233849460677,56.887855154186425,28.45787388778172,50.63023093382789,35.046794141638735,49.17184530182948,61.60113892973166,102.75015554405697,123.49885042553326,117.04085472099696,148.81908902698584,138.0013058300702,117.17348698183052,111.07581840651162,127.45960266106992,118.01026562314108,118.08654340404968,101.99250086950975,84.40022610100431,109.71021843337962,94.99714527558764,74.01392467967601,91.58855309588174,45.59475891951954,13.103270438318312,7.480914900750653,0.0,10.826890991650998,5.671879171441144,4.262447936145251,8.52831129531626,13.999818982579637,28.06851566284538,37.14671006530858,43.965032899062294,47.10152971104952,36.00823572338944,48.789887160115605,58.76747629269493,56.525820313456144,65.34728875181656,50.81637148873167,36.091344350349544,24.57339943315362,10.32197762100986,5.539246910607564,1.0263346192401026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.189764887971275,7.67104011585115,7.19515784092895,10.604319257805807,11.386451130704254,17.092484532402974,11.998950326656752,9.908142197722254,7.838395844113262,9.750463501366454,8.833422418950589,28.338903319051173,9.368505359652582,12.262507136811031,2.5604287949761404,9.575707689881863,30.019291447723816,31.66951000633561,5.279674760650001,6.953801280442091,6.154023055243899,4.399634094346507,1.6223259372347711,0.0,0.7001617202802697,3.5116241076495793,5.1555810573808145,3.5725324849422533,3.02264937779531,9.522768632982626,10.58951909136086,5.617801640199984,0.0,57.68421795635887,100.54891540395631,44.16995828060774,29.13128146102689,42.75255772491842,41.90325586584674,44.28892884933829,37.84345636256309,13.908741035226106,6.202977451946421,1.033734702462577,4.852746882430324,2.378842137440038,2.752830958760475,4.659206244304071,8.484480033152373,14.788212464358638,14.973214544920497,24.455567338764997,13.546136957324858,5.873389129960831,30.6995298670205,66.73622744895793,120.7488656526276,100.11231049383032,107.9615218441918,116.9497767736434,105.07378167591392,112.62015885132492,107.36040739165853,94.95445248776568,95.8253853593338,38.56126443514311,11.192910492578,20.55116958315331,32.0526066223914,20.853434520932844,16.00011840133156,20.665586254516185,12.626249689054196,14.20246741544124,3.5918865487548786,0.0,15.465035460629563,12.25226086773376,25.851906119128813,91.66255392810648,123.81648476692872,103.4719482768337,83.86229697444753,76.1838567753739,53.281168438986604,66.63034933515945,56.59355953680033,56.683499009811946,56.401726610186955,43.58649018037418,20.508476795331344,27.124720433394415,15.442265973791184,21.150576324173738,29.51950121162132,29.93618282076372,29.910567148070545,32.11806889705175,23.5459263395716,19.026183202152627,7.687547993808977,1.5136016375814934,1.65021855861179,0.0,0.0,70.50742370656508,65.15773277388705,89.94858080634724,50.22436483093371,73.21300798013588,62.19599177338441,82.23940180004178,77.76064373893189,32.114084236855035,5.271136203085607,19.963147585552075,16.880159067635052,9.346874347156122,21.611089195480034,24.684969918661704,33.60320867608526,39.86823297966628,29.03508037913473,23.74914400960417,11.120617371866135,6.437503166381762,8.616543056814994,1.6849420260403238,0.0,0.0,0.0,0.8293785580880918,7.64314749447413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.05779066530733,34.82422240779354,48.42728308221436,31.885250894129292,26.367065758847225,46.77877223511545,46.40136799076925,50.43042868682108,60.920900510434976,62.9001381538614,56.16663165858065,48.744348186438835,19.127507418583427,0.4986517617605822,0.5698064081305283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.402899807996302,3.8747974227217847,55.04352672027743,44.92590524364205,27.467401210312076,39.39405841625696,49.57771140472365,66.39183896052738,78.29401896812101,67.27927971005336,79.12055134035431,41.0858312883488,11.592514986591617,5.497123359956555,0.0,0.0,0.7918089048047602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.977019895408365,29.039065039331447,62.54265721049879,71.81439225108825,2.140900999978938,11.293096234666884,14.410808220012443,12.029689133888567,0.0,0.0,1.996314758555208,7.292497397163037,23.70815893329508,14.538317346307386,52.95499554002677,71.85765427608116,18.76148791765643,2.3970577269107443,2.391365355201148,0.0,0.0,0.0,0.0,0.0,16.23692106445074,24.697493136422818,28.917248284746098,33.9885822408249,27.491878408663332,28.398103984830968,3.5059317359399844,21.91335413325956,13.59793753988218,11.052878148521948,0.0,23.03304364853703,25.20354498140587,20.719094548586387,14.567348442026326,26.7729318617414,6.55988915813807,0.6540535094325446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.221163441084238,12.920545306440292,21.790398904332296,0.0,7.808226274052406,47.3889944823841,42.361491788469195,34.00452088161176,30.37620315391547,30.17640090690866,42.11102743324698,49.85208372112616,7.0300790613506745,0.0091077947353531,0.0,11.017585443922457,5.994636647375219,3.7359035530076503,3.3579300714904963,4.083138227292987,6.743183527187052,9.627508272439188,11.764993849392368,88.41050197041447,126.58923902667274,169.2063183049028,75.91403835633905,20.00299418751925,3.565701638890739,0.0,9.290519867231122,0.5088980308378545,12.803282449222625,20.01437893093844,29.751180740201868,27.053565787024468,31.18053527648134,69.53232043271133,85.11518798772953,93.64008386002004,48.40394435820502,17.892262757601166,24.871679710736437,25.86329086254801,23.416140264592823,17.712383811577944,9.28027359815385,6.439780115065602,5.251212902102022,6.34984064205399,7.521330739888782,7.149049630081223,12.737250937391313,12.476540313091828,16.575617181171683,7.187757757706476,2.683953261074367,11.097847885027752,12.254537816417596,17.91673995595243,13.54784466883774,17.325302535325434,13.270056929409469,18.04823374244409,13.291118704734972,0.0,0.0,0.454251262425736,6.994786356751181,5.873389129960831,6.550212126231758,3.9169209733727928,2.251333011145095,8.703636343971805,0.0,0.0,0.0,0.0,0.0,191.08267202205,119.57111394591222,125.16899228512864,104.6758848934132,97.09592272491555,88.66381251149149,86.14949192736306,95.89084763399416,120.46197011846397,113.80587987843371,57.168489079469495,55.90307484842637,82.27754069049608,80.99789553017897,57.28859812254197,48.17795720133407,33.41763735835245,43.83581606125448,32.554673807177736,29.902028590506152,16.716787999569657,18.65333285517411,11.233895568887087,18.028879678631466,81.65422598829535,93.38506560743014,64.3898318302626,85.47551511694692,52.23661823027579,56.032291686234196,61.89258836126296,79.59814132678939,48.8462416400406,54.72247695585622,97.31564827290596,23.37800137413853,24.05027047304178,54.07183886944944,42.23227495066137,92.3718234431221,87.65284729586729,89.27574247027302,119.61779139393091,72.72687943613643,93.87859423465208,51.84839847968136,59.671424920178715,3.136496811987224,130.7406857144809,200.00034154230255,9.152764471858909,30.560635997306367,27.541402042536816,53.51854033927674,32.001944514176,50.22208788224988,24.9553575748675,2.091377366105456,0.0,0.0,3.284498476436712,43.135654340974206,36.447686819370226,41.47632798762706,25.33276181921369,48.06695595299695,63.118155990338906,0.0,18.025464255605705,0.0,18.58502439465896,33.937350895438534,33.057879466306,27.305737853759553,32.971355416320144,19.202077487979132,3.7398882132043663,0.3415423025757412,0.0,4.7263762304773,0.7172388354090566,0.0,0.0,0.0,0.0,5.538677673436605,8.366078701592784,6.386841058166362,26.901579462378265,46.741202581832106,56.38009559769049,67.52462093073693,9.687278175389942,17.419226668533764,19.068875989974597,1.2045058537504476,0.0,6.185900336817634,40.580917917707666,65.53115235803652,52.65671526244395,32.2398856516371,23.181614550157477,15.113816126147512,10.952123169262103,2.793246797898604,0.0108155062482318,0.0,0.0,0.0,0.0,7.204834872835263,23.889176353660226,43.46979656032747,15.492358844835625,11.357989272156276,8.491310879203889,20.765771996605068,46.95238957225812,60.48144941445418,53.668249715239114,38.5219870703469,13.637784141849348,4.9933484636573375,3.544070626394275,0.2834801111378652,2.299718170676658,3.627179253354372,0.5037748962992185,0.0,0.0,0.0,0.0,0.0,0.0,0.8641020255166254,0.0,34.3460631841875,13.66396905171349,35.736709592841734,13.108393572856947,7.044879227795624,12.83231354494156,76.23338040924737,10.855922087369937,39.28533411660368,29.251959741270323,26.879948449881795,5.992359698691381,7.151895815936022,20.362752079565695,37.97039625168707,38.95233037159234,15.505451299767694,12.202167996689315,17.22397831889463,16.549432271307545,21.101052690300257,26.326080682538137,24.388966589762724,32.67307513873733,24.761247699570283,34.87773070186374,27.999637965159273,22.72053244168023,50.30235032335517,71.95784001817005,78.3264654868657,99.35180963342832,79.54747921857398,73.51584215508639,55.31334513931226,36.39531699964195,44.437499750958736,45.18547739359961,46.87326560549473,48.81151817261206,24.646831028207412,43.85004699052846,45.29647864193673,41.36703445080283,47.72655212476312,44.533700832850904,35.33881281034099,48.25480421941361,35.40996745671094,36.29911591774979,45.59418968234858,24.161840958549856,36.90023037028309,88.25168479971674,154.01053202613707,160.3928191869358,125.57827381104856,124.78020329736326,85.20000432620249,66.0480197092678,31.476538605380316,31.08547266893109,21.698182482636845,44.821165604185495,24.687816104516497,2.535951596624879,7.486607272460248,31.828327177033337,35.596677248785674,37.338542991921955,53.51057101888331,52.68859254401769,53.99100719117318,60.204800149367834,44.14206565923073,50.70650871473647,68.70521882330708,55.03043426534536,28.571152084802677,16.31661426838508,2.2553176713418117,7.344867216891317,7.262897064273139,1.877344189824658,4.71157606403235,3.121696645542275,4.103630765447532,4.467373317690696,3.9277364796210255,0.0,0.0,0.0,0.0,0.0,0.0,3.587901888558162,3.3066987261041354,0.0,4.951224913006329,47.70036721489899,38.56980299270751,42.40816923648787,86.83143805817262,87.48207614457941,21.051529056426773,18.494515684476394,17.32985643269311,27.686557521131505,11.846964002010546,6.446610961117116,3.8930130121924913,9.033224665957396,0.0,0.4126969489456873,0.0,0.0,0.0,1.9103599457403129,1.2033673794085284,3.6704412783473,19.050660400503887,74.22055777273432,24.45215191573924,11.44565179648405,30.923809312378577,18.614624727548858,0.0,8.54197298741929,8.36949412461854,2.609383191678663,7.534992431991812,23.85388364906073,29.95895230760211,19.023337016297827,14.200190466757403,13.352596319198607,3.2526211948629764,0.6551919837744637,0.0,0.0,0.0,0.0,0.0,192.4983648662264,36.215438053618726,29.443223430712735,43.58876712905802,37.78937883132193,33.051048620254484,38.51800241015018,56.39432652696448,20.51359992986998,58.15611557108436,43.177208654454255,21.983370305287583,9.244411656383395,0.0,4.623344302533618,32.01560620627903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762507990666787,59.780718457002955,115.61377713340131,90.7107893782621,59.816011161602454,11.471836706348189,3.355653122806658,3.9954757029652135,14.290699176939976,17.023606834716865,8.804391323231652,2.4215349252620055,1.8699441066021831,1.9928993355294504,2.2114864091779247,4.634159808781849,8.888638424533667,16.188535904919178,14.19335962070589,12.580141478206473,16.429323228235074,10.881537760063118,8.55278849366752,24.587061125256653,13.907602560884182,33.47854573564512,87.49232241365668,76.70869344699862,62.88476875024549,21.07031388306844,18.897535601515767,7.5771159826428205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.061656924172485,5.730510600049979,8.526034346632422,28.62409114170191,25.652103872122005,4.529989406496249,2.4943972831448304,27.77706623131408,17.551289692196384,16.09233482302701,7.820180254642556,1.6223259372347711,0.0,8.899453930781899,55.153389494272616,42.51177040160252,56.586159453577864,40.02249625299632,21.775029500716386,17.767599817161024,24.209087643739505,30.58568243282859,41.875932481640675,59.40046802680197,87.35912091565216,92.0820817231037,88.1976072684756,140.03632871625064,116.9896233756106,128.47626024840372,71.95214764646045,47.22903883734446,62.11288314642432,123.15844659729942,79.2121985248788,89.26265001534095,63.882072273766646,61.37344406134784,74.29342013061716,79.575371839951,67.76540825405283,61.67343205044352,69.28356378900199,32.35145613714517,59.78470311719967,58.08894558491111,38.29884609933075,77.65191943927861,21.321916712632568,7.809364748394324,82.39195736185896,2.446581360784227,29.598625178384697,0.3199112900792776,0.0,13.922971964500094,8.169691877611731,20.271104895041205,46.88521958608488,47.59847376129722,27.055842735708307,31.286413390279822,28.19033241743073,31.138980963001295,75.30040068604464,44.765380361431454,78.67483863549295,28.31271840918703,13.269487692238508,25.21777591067986,29.74378065697939,34.301093447681694,80.5271363897954,77.37583941136323,117.41427430514642,79.36646179820883,112.68562112598528,45.03519878046628,7.826441863523112,84.35184094147274,6.620797535430745,28.27913341610042,8.375186496328135,73.60919705112376,84.88977006802953,89.21881875317706,86.93845464631302,83.69380277184348,47.11803758900735,28.07193108587113,15.612467887908094,0.0,5.9690209746820395,5.380998977080804,6.513780947290345,8.548803833470805,15.387049968208103,13.374227331695067,9.949127274031344,4.222601334178081,173.71353822456064,66.38842353750162,9.82047967339448,34.87317680449606,52.26621856316569,0.0,3.3954997247738277,1.754388960897391,0.2157408877936766,6.572412375899181,32.121484320077506,44.2860826634835,56.65332943975109,50.24656508060114,18.62885565682285,7.891334901012502,2.5718135383953316,0.6984540087673909,0.0,0.0,0.0,187.49477013349184,197.2577568526194,1.67640346847593,5.762387881623714,16.73841901206612,31.1486579949076,22.649377795310283,39.78967825007386,53.5726178705179,69.22265541170933,82.67942213319354,34.349478607213264,41.34312648962252,47.37362507876819,67.62025277545814,43.95080196978831,77.82382906490841,77.14871378015036,27.239137104757283,26.19458689604648,32.752199105500715,29.633348645813236,27.228890835680016,58.494811687805296,75.14386046403077,0.0,140.44561024217057,72.13088811814177,8.585804249583177,9.5540766773854,24.838094717649824,46.23515073684906,49.62837351293904,64.04316639314821,10.326531518377536,67.52974406527557,51.551256676440474,42.03873431253511,14.83602838671924,29.011172417954427,23.126398544574403,35.333689675802354,15.996133741134845,8.627927800234184,6.846215455130733,12.150936651302956,15.14512417055029,16.24432114767321,16.214720814783316,23.07061330182037,19.3011247557261,20.361613605223777,37.62486928891462,16.524385835785324,18.974951856766268,8.808375983428368,18.076695600992068,10.170560533534616,4.774192152837903,2.723230625870577,2.3902268808592293,0.3848043275686685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.589310181319116,0.0,44.130111678640574,59.869519455672645,61.62333917939908,52.72103906276239,50.736678284797335,7.315836121172378,6.319671071993133,7.2566354553925825,30.056291863836194,108.12375443791528,100.15158785862651,93.29227994856372,71.46032673075139,99.49981129787784,64.43650927828126,61.89884997014351,49.35969356824613,31.982021213192414,31.39115302973638,16.638802507148196,27.56474076654616,31.35642956230785,45.04430657520164,55.38051512548549,119.77490085311577,32.39699511082193,0.0,0.0,15.159355099824277,63.09994040086819,99.6295973728566,72.7342795193589,43.07816138670729,51.02869695349958,51.786351628046766,33.97093588852515,54.65189154665724,60.26513928948955,49.352862722194615,48.68571675783001,35.065009731109434,24.467521319355143,11.071093737992657,6.313409463112578,8.345586163438238,102.96589643185064,12.900052768285748,192.9338313020105,131.44824751798362,7.930043028637752,13.530198316537987,0.0,0.0,12.958114959723623,35.37865941230816,26.56231410848636,58.56425862266236,77.68607366953619,74.3281435980457,101.5598806195805,120.23882914744782,157.52955621700914,131.48581717126697,122.03932631919292,69.0399302798313,49.48492574585724,84.67402918023585,55.24446744162616,64.86229868215902,48.51096094634541,33.54457724747643,59.847319206005224,65.4412128850249,136.87250852005738,63.557037849148735,52.7039619476336,36.338393282545994,30.724007065371765,31.63478653890708,0.0,4.927316951826028,11.471836706348189,3.753549905307397,0.1593864078686792,3.0135415830599572,14.17571326840614,32.248424209201495,31.473692419525516,5.045718283385618,5.229581889605559,6.44205706374944,6.902569935055731,15.519112991870726,29.064111474853664,8.494726302229646,49.22250741004488,108.90474783647184,95.34210300118912,102.03291670864792,86.25138538096482,61.20153443571804,0.8646712626875849,12.929653101175646,0.0,17.756215073741828,18.739856905159964,21.88830769773734,20.149857377626816,27.23287549587673,15.64263745796895,8.322247439428896,12.691142726543584,16.588709636103754,24.520460376254384,39.56881422774154,31.054733861699273,28.579690642367073,40.72095026176372,29.80582750861398,41.9755489865586,49.837283554681214,48.62993151507597,13.285995570196334,10.530887662752022,13.328688358018304,22.171787808875205,69.57842864355905,51.58256472084325,29.045326648212,36.516564517056345,24.074178434222084,23.149737268583745,55.07369629033828,38.0307353918088,38.04496632108278,57.325029301483376,33.73982559711556,17.599674851727947,20.780572163050017,20.28932048451191,8.298339478248593,1.6781111799888089,0.0,0.0,24.581368753547057,44.41757644997516,42.89145159463255,23.5459263395716,0.0,3.698333899724318,6.4625496019039845,25.675442596131347,35.6103389408887,30.463296441072284,73.19650010217806,45.05967597881755,59.594577902099175,29.455177411302884,11.070524500821694,20.311520734179336,4.72580699330634,8.77877565053847,6.97144763274184,49.282277312995625,52.70566965914648,55.24446744162616,66.48177843353899,58.98720184068532,62.2255921062743,65.51009058271103,61.66830891590488,25.344146562632886,2.383965271978674,5.329198394523483,2.4374735660488733,4.585205412079326,6.582658644976454,23.859576020770326,34.41721783055745,36.70839744366971,15.981333574689891,9.995804722050028,20.83863435448789,19.11441496365136,39.73389300731983,111.05191044533132,76.32673530528476,22.368743870027217,0.0,131.53989470250812,96.57962461085523,77.47090201891348,56.07896913425289,94.02716513627254,107.86133610210294,88.68715123550082,57.07285723474829,75.66186628960398,58.2693937681053,55.822812407321074,58.72819892789871,37.03684729131338,45.232154841618296,47.62181248530657,43.84890851618655,69.17540872651968,30.22080140624351,24.476059876919535,31.62567874417173,48.299204718748456,77.26028426565843,54.54772114437164,42.56357098415984,76.55784559669432,32.70438318314011,37.24404962154267,16.38549196607119,13.645184225071825,62.369039873356115,28.99694148868043,0.0,13.034392740632208,21.92644658819163,62.12768331286925,70.56320894931912,45.6249284895804,62.04685163459301,55.70042641556476,52.920841309769195,41.51902077544903,66.45957818387157,45.61240527181929,9.473244999109143,0.6176223304911321,1.9724067973749055,3.601563580661192,2.827401028156178,8.22604635753673,5.342290849455553,1.6200489885509328,3.2059437468442913,197.4803285864646,9.16073379225234,53.27775301596084,60.69320564205114,3.9852294338879415,0.0,9.033793903128355,11.417759175107031,2.7363230808026473,20.14188805723338,2.4374735660488733,6.925908659065073,0.0,10.826321754480038,1.35990760142241,0.0,0.0,0.0,1.6929113464337575,4.360925966721256,3.446161832989229,6.04472951841966,0.0,54.87901717787012,10.738659230152264,10.752890159426256,182.5879457198203,60.73248300684736,43.99463323195219,27.051288838340625,7.931750740150631,5.045718283385618,16.575617181171683,17.351487445189576,29.393130559668297,48.962935260087306,46.15773448159855,55.07369629033828,50.22436483093371,22.49169909895448,22.26514270491257,48.487052985165114,39.13277855478651,57.22825898242024,60.596435322988015,59.63499374123731,46.623939724614445,58.83236933018431,73.18910001895561,90.53091043223884,37.55656082839947,54.19194791252191,35.76403297704779,71.42731097483573,162.2399938066996,141.34158954926096,50.81807920024455,108.72942278781628,87.28967398079507,85.32922116401032,72.58400090622558,98.11371878659128,81.56030185508702,51.643473098135914,22.04541715692218,60.4586799276158,64.04316639314821,77.10659022949935,68.12687385761215,68.91299039070732,64.88506816899742,45.172954175838505,60.56171185555949,117.94992648301935,58.965001591017895,25.328207921846012,54.67238408481179,93.823378229069,138.79880710658455,108.52677435495468,80.85217081441331,72.57033921412255,89.96793487015987,64.34372361941486,64.693804479555,55.49948569421604,44.77221120748297,10.830875651847716,12.204444945373154,18.777995795614256,18.214450996364285,19.06261438109404,19.449695657346545,22.36305149831762,12.248845444708005,12.516386915059,7.793995344778416,7.602162418165041,7.986397508562749,1.9507757848784424,3.47177750568241,6.70675234824564,9.592215567839691,60.39037146710066,105.09712039992328,90.67720438517549,87.85378801721602,74.32415893784898,69.2681943853861,82.43863480987763,74.34123605297778,22.8138873377176,10.599765360438129,6.741475815674174,7.348282639917074,5.365629573464896,4.728083941990178,7.827011100694072,7.33860560801076,10.815506248231808,13.448228163919811,10.427286497637382,6.685690572920135,7.335759422155963,11.59194574942066,7.455868465228432,41.890163410914674,170.57533370106054,160.87724001942237,101.70162067514946,96.30809848030752,85.14877298081615,67.88950195732201,65.37119671299688,52.06527784181696,8.087721724993553,8.413894623953388,6.467103499271662,5.391814483329036,9.29108910440208,17.41068811096937,17.035560815307015,9.397536455371522,13.723169717493288,88.72984402332278,29.611148396145808,81.45613145280142,44.46140771213904,24.20111832334607,108.5871134950764,77.20392978573344,80.70189220127997,74.08963322341364,75.88899192081684,60.40631010788752,56.55997454371372,53.983607107950704,55.9195827263842,51.95541506782176,14.625410633464202,21.051529056426773,33.01746362716787,34.94091602784025,52.952149354171965,60.89870026076755,59.33329804062873,50.86874130845994,59.00086353278835,57.01707199199425,87.97560477180136,62.925753826554576,78.66857702661241,191.955881842302,92.56137942105164,131.09702818350158,82.47961988618673,96.6433791740027,76.03642434809535,76.76220174106881,47.82446091816817,43.35196446593884,38.41440124503554,55.64691812149457,25.896875855634622,28.063392528306743,41.852024520460375,62.04628239742204,37.17346421234368,50.34732005986098,86.6458667404398,55.12151221269889,67.06069263640488,69.01032994694141,35.27164282416776,25.356669780393993,20.37015216278817,19.017075407417273,30.77580764792909,35.0894869294607,26.737069919970946,19.26184739092989,15.65686838724294,47.99010893491741,64.01811995762598,21.803491359264363,8.009736232572093,32.20402370986665,9.905865249038415,10.516087496307074,9.231319201451328,4.732068602186896,2.711845882451386,0.0,10.357839562780317,126.4224525355816,25.553625841546,0.0,0.0,53.712080977403,68.70920348350379,38.69503517031861,27.71445014250852,16.3388145180525,30.325541045700067,10.556503335445203,6.8473539294726535,13.617291603694806,9.062824998847296,23.101921346223143,15.92042519739722,20.795941566665928,13.842709523394795,9.157318369226584,11.757024528998937,22.393790305549437,28.433396689430463,23.57723438397438,33.59694706720472,75.80303710800193,76.82311011836148,54.23805612336964,48.683439809146165,48.97488924067746,11.345466054395166,3.7689193089233055,7.771795095110994,19.508327085955383,32.98501710842317,49.11776777058832,63.9742886954621,52.237187467446745,64.43764775262319,81.00244942754665,84.23002418688739,103.07518996867488,108.70266864078116,153.90465391233863,178.18831162547383,193.84347230120392,191.05591787501487,195.9354189044803,199.6229372979564,190.12806128635077,195.66901590847124,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,186.1741398968656,199.9997723051316,199.9997723051316,88.0410670464617,199.9997723051316,160.49357416619563,190.12806128635077,193.18429565723272,199.9997723051316,150.4106761569888,115.477160212371,199.9997723051316,199.9997723051316,199.9997723051316,197.19798694966863,141.0928329055516,164.53629655435049,123.39923392061532,65.57156819717464,140.1382221698524,199.9997723051316,195.6917853953096,96.41454583127695,175.71042222028683,170.0186197478621,191.74754103773077,131.77897431431114,190.06089130017756,196.883198794128,93.2729258847511,118.65748828652212,95.4411502689361,95.28005614955455,66.53984062497688,66.81136675552459,66.09526639445745,55.508593488951384,58.85343110550983,77.79309025767658,61.044994213704165,35.40370584783038,41.28278734950081,37.70171630699416,35.83689533493061,35.62229292147885,34.99043966171374,41.33800335508389,41.31921852844222,58.3525023950654,42.7906966153727,43.07816138670729,57.53906247776418,58.572227943055786,59.60368569683453,60.30783207731152,53.8048666362694,58.84147712491967,50.52492205720037,44.17280446646254,31.26990551232199,30.018152973381905,13.632661007310714,13.644614987900864,14.898644475524794,7.846934401677656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84261901468461,42.12810454837577,31.85735827275227,28.828447286076404,67.94244101422126,95.32901054625708,88.97860066703213,117.21105663511383,88.88638424533666,92.82493623120592,91.95855725700544,86.53998862664132,102.20767252013248,64.15701382734011,86.91682363381656,12.47767878743375,13.17897898205594,13.660553628687731,8.487895456178132,13.444243503723094,17.826231245769854,11.582837954685306,13.825632408266006,33.30777458435725,64.54295662925071,55.76873487607992,72.33638273685816,48.3828825828795,51.04520483145741,59.80291870667037,55.32586835707337,55.885997733297586,48.75687140419995,50.91541875647862,52.5940991736384,46.56018516146697,47.99010893491741,58.482288470044175,47.086729544604566,11.183802697842648,18.34822173153978,15.8151163207697,9.620677426387672,5.03034887976971,7.647701391841808,0.592575894968911,22.577084674598417,34.68419006373749,53.29653784260251,74.34066681580681,60.56171185555949,37.59754590470856,35.355889925469775,38.36260066247822,38.15767528093277,38.979653755798395,39.296149622851914,31.478815554064155,33.8166726151951,37.35220468402498,38.54532579435624,38.07912055134035,49.53217243104688,12.10482844045523,12.430432102244104,12.758881949887776,7.986397508562749,3.2896216109753484,5.259182222495457,4.5544666048475095,18.16378888814888,51.64973470701647,61.08541005284229,71.86391588496171,98.24521257308294,53.27946072747372,58.752106889079016,32.95313982684944,193.2321115795933,99.8971388432076,149.63822131599665,0.0,0.0,0.0,0.0,4.539097201231602,0.0,0.0,0.0,0.0,0.3045418864633693,2.762507990666787,0.4810054094608356,0.0,0.0,0.0,14.048773379282158,23.73263613164634,35.306935528767255,17.325302535325434,26.246387478603793,22.37842090193353,15.026153601819736,9.94229642797983,0.0,0.0,22.634008391694373,3.786565661223052,7.80139542800089,13.486936291545064,8.673466773910949,0.0,1.0200730103595472,1.7566659095812294,5.247228241905305,0.0683084605151482,0.0,15.002245640639437,46.51976932232884,81.28706801302643,95.4047190899947,1.2625680451883237,25.380008504403335,8.828299284411953,4.385403165072518,30.48151203054299,49.00505881073832,9.560907523436915,0.0,17.455088610304216,34.02273647108247,17.575197653376687,10.174545193731332,3.1080349534392457,10.66579687226944,6.093683915122184,0.0,0.0,0.0,0.0,72.16333463688646,61.78101787575488,61.96203529612002,67.03735391239553,3.4655158968018545,0.2265563940419084,4.215201250955607,5.25405908795682,35.136733614650346,26.663069087746205,15.342649468873256,10.440378952569452,3.244082637298582,11.817363669120647,7.949397092450377,10.603750020634848,10.782490492316152,11.07735534687321,23.71897443954331,0.918748793928744,2.5513210002407876,5.764095593136593,6.70675234824564,9.9525426970571,3.227005522169795,1.149859085338329,71.21726245875165,174.11086576989044,71.51383502482159,1.3741385306963994,0.0,0.0,15.775269718802532,2.6987534275193155,6.913954678474924,39.1612404133345,18.115972965788277,14.044219481914483,0.0,7.19458860375799,22.953350444602695,21.22685410508232,23.594311499103167,0.0,1.864251734892588,13.423750965568551,20.139611108549545,14.19051343485109,18.016925698041312,75.83889904977241,83.64940227250864,96.9177514904052,9.550661254359644,0.0,17.353764393873412,29.22862101726098,29.123312140633455,37.52923744419341,45.46383437019884,66.96847621470943,44.64982521572666,47.2102540107028,36.2974082062369,22.25888109603202,7.1718191169196075,4.374018421653327,3.6129483240803832,0.0,0.0,0.0,0.0,3.163820196193283,9.628077509610147,6.303732431206265,16.201059122680288,24.190302817097837,38.23850695920903,42.26130604638031,29.11932748043674,27.5078170494502,43.081007572562086,50.317150489800134,31.676910089558085,38.254445599995904,30.94088642750736,16.235782590108823,22.36077454963378,23.21918420344081,7.750164082614528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4830421400585285,41.51731306393615,57.942651631974506,37.36586637612802,34.704113364721074,39.71510818067816,50.69113931112056,41.672145574437145,42.15087403521415,48.472252818720165,27.93531416484084,35.53121497412533,34.806006818322835,24.24096492531324,13.975911021399334,6.9902324593835035,0.0,0.0,0.7952243278305177,1.2574449106496874,2.9554793916220814,0.3278806104727116,1.9615912911266744,13.155640258046594,12.873867858421608,46.649555397307616,74.82053375092572,74.34066681580681,41.89585578262426,44.50580821147389,64.23727626844541,55.94121373888067,43.73506108199463,65.85561754548348,46.8442345097758,43.60356729550296,24.388966589762724,6.57525856175398,3.8207198914806257,1.8858827473890516,0.0,0.0,0.0,0.0,0.0,0.4058661028941726,2.3173645229764044,19.187277321534182,43.97300221945572,60.33857088454333,55.690749383658456,26.098385814154312,22.339712774308275,28.917248284746098,45.59418968234858,13.620707026720565,21.193269111995708,31.78904981223712,0.0,0.0,0.0,0.0,0.0,1.1953980590150943,0.0,0.0,0.0,162.6185365253877,33.20417341924261,38.55215664040776,39.49310568400393,30.328956468725828,16.53861676505931,17.5581205382479,21.153422510028538,18.38522214765215,11.402959008662082,17.091915295232013,0.0,7.886211766473866,3.857720307592998,6.142638311824707,9.536430325085655,11.357989272156276,12.416201172970116,26.910118019942654,22.226434577287325,30.04604559475892,2.6651684344327013,3.903828518440722,5.026933456743952,0.0,2.777308157111736,4.753130377512399,4.1184309318924806,0.9420875179380864,22.289619903263834,17.233655350800944,53.33979986759543,22.266281179254495,5.871112181276993,0.760500860401984,3.9425366460659736,16.08038084243686,5.683263914860335,13.71576963427081,15.058600120564432,26.885071584420434,44.21322030560067,27.725265648756757,30.68928359794323,49.45077151559966,14.419916014747796,7.269727910324654,11.189495069552244,22.829825978504463,32.56378160191309,25.929891611550275,12.48621734499814,32.87116967423126,98.6061089394713,63.2041108031538,27.20441363732875,36.02872826154398,42.04670363292855,9.329797232027332,15.676222451055564,7.736502390511499,18.35562181476226,13.064562310693065,42.755973147944175,29.18763594095189,59.64865543334034,63.50808345244621,70.73739552363273,71.43641876957109,51.58427243235613,52.796747606500006,49.57486521886885,48.45119104339466,49.230476730438305,46.31769012663819,50.3666741236736,40.49951700226045,28.06282329113578,31.9512824059606,15.759900315186623,16.046226612179286,15.141139510353572,12.63364977227667,0.0,1.8306667418059737,19.040983368597576,15.9221329089101,18.148988721703933,33.27077416824488,17.30594847151281,23.42240187347338,45.36478710245188,55.456223669223114,19.388787280053872,11.412066803397437,12.301784501607242,11.599345832643133,5.587062832968168,0.0,0.0,0.0,0.7280543416572884,196.91849149872743,4.998471598195974,7.07675650936936,0.0,0.0,0.0,0.9511953126734396,0.0,6.356671488105505,3.536101306000841,1.7418657431362807,0.0,2.3082567282410515,0.0,0.0,0.0,0.0,0.0,0.0,1.2506140645981727,2.058361610189801,4.992779226486379,0.0,1.2050750909214072,0.0,16.364430190745686,30.79516171174171,13.608753046130412,2.4004731499365017,0.0,2.262717754564286,1.645095424073154,8.656389658782162,0.0,0.0,4.562435925240944,2.1551319292529274,7.47237634318626,24.188025868413995,0.0,0.3415423025757412,0.0,0.0,0.0,2.4004731499365017,0.0,199.99977230513164,92.29383795070063,5.366198810635855,0.0,0.0,0.0,0.0,6.086853069070669,0.0,0.0,0.0,1.1333512073805014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.304870905548185,4.427526715723526,29.576994165888237,17.925847750687783,148.0534650320452,3.7393189760334073,0.0,0.0,4.133800335508388,30.871439492650293,36.16136052237757,28.427704317720863,25.96518431614977,15.29767973236745,25.74204334513362,11.824763752343124,4.300586826599543,13.261518371845074,15.14512417055029,7.0067403373413315,1.6798188915016876,2.6987534275193155,4.19869337299778,3.0790038577203074,6.777906994615586,59.84788844317619,53.46389357086462,16.957575322885553,7.51108447081151,60.64197429666478,172.5784793056673,7.47237634318626,13.443674266552136,14.960122089988426,4.650667686739677,3.1308044402776285,10.862183696250492,44.89687414792311,39.55686024715139,70.95882878313601,31.1486579949076,41.913502134924016,32.73910665056864,37.87191822111107,29.241713472193048,20.770895131143703,23.810621624067803,25.008865868937697,46.69737131966822,42.34612238485329,78.54732950919802,60.00556713953199,24.77718634035715,24.88192597981371,50.37464344406705,69.90460154251889,62.40660952663944,67.40792731069021,29.93618282076372,29.32140667612739,15.531636209631836,20.5921546594624,14.022588469418018,10.156329604260629,0.0,0.0,0.0,0.0,0.0,0.0,7.452453042202675,19.495234631023312,20.850019097907087,31.21810492976467,33.81041100631455,46.071210431612705,44.89915109660696,46.33192105591218,25.16142143075486,18.822396294949105,14.595810300574302,15.654022201388145,20.33201327233388,8.970039339980884,6.035621723684308,0.0,0.0,0.0,2.489843385777154,3.806488962206637,0.0,0.0,3.0539574221980867,0.0,0.0,0.0,0.0,0.0,2.075438725318588,0.0,3.4518542046988254,0.0,0.0,3.6943492395276016,0.0,3.587901888558162,6.4796267170327715,13.746508441502629,43.43108843270222,38.54020265981761,37.67951605732674,47.279700945559874,50.3780588670928,54.7213384815143,51.79545942278211,43.172654757086576,17.66342941487542,19.29087848664883,18.265113104579687,19.42749540767912,10.33905473613865,6.592335676882765,102.03974755469942,24.441905646661965,8.983701032083914,22.60497729597544,13.550121617521574,5.9399898789631,3.8850436917990576,2.122685410508232,3.853735647396281,0.0,0.0,0.0,9.42770602543238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.110308486700056,38.851006155161535,53.991576428344146,56.54517437726876,38.675681106505984,37.84345636256309,28.613844872624643,31.43384581755835,14.857659399215706,16.709387916347183,20.815864867649513,32.232485568414624,29.74378065697939,29.28383702284406,18.980074991304903,19.292586198161708,5.53184682738509,0.0,2.5615672693180596,1.7060038013658276,5.6622021395348305,2.833093399865774,0.0,72.80372645421598,29.367514886975115,182.5697301303496,121.06706923119395,7.149049630081223,23.33587782348752,25.04472781070815,23.80436001518725,16.265382922998718,12.77595906501656,14.304360869043006,10.972046470245688,21.101052690300257,17.632690607643603,22.33629735128252,11.198602864287595,7.59020843757489,0.0,0.0,0.0,4.973994399844712,2.403888572962259,0.0,0.0,1.2602910965044851,51.94118413854777,128.894649569059,147.47455082917932,40.55188682198872,0.0,0.0,0.0,11.443944084971172,18.10572669671101,26.112616743428298,17.99301773686101,30.957963542636147,28.444781432849652,22.85202622817189,29.25025202975744,25.693088948431097,8.866438174866245,5.094103442917182,14.258252658195278,10.62651950747323,6.528011876564335,5.546077756659079,1.1384743419191374,48.78761021143176,34.704113364721074,41.75525420139724,17.699291356645872,27.15602847779719,32.36625630359013,31.814096247759345,24.06734758817057,19.123522758386713,18.232666585834988,31.347891004743456,35.76403297704779,24.412874550943027,30.17810861842154,36.72205913577274,48.06695595299695,52.02144657965307,32.532473557510315,26.87653302685604,28.64742986571126,17.332702618547913,3.0966502100200546,3.833812346412696,5.805649906616642,7.499130490221359,2.214901832203682,55.3958845291014,46.476507297335914,67.06126187357584,60.49454186938625,59.28889754129389,62.89615349366468,43.6200751734608,28.92521760513953,41.4250966422407,37.28332698633888,32.9184163594209,35.70995544580663,38.32332329768201,17.865508610566067,8.771944804486957,0.0,2.818293233420825,0.2407873233158976,4.553328130505591,4.7366224995545725,2.4511352581519033,2.4346273801940757,56.38863415525489,199.9997723051316,170.160929040602,11.980165500015085,4.940978643929057,7.836688132600384,22.54179196999893,2.38965764368827,6.320240309164092,14.220113767740989,6.267301252264852,2.820000944933704,13.46701299056148,46.19075023751421,42.54080149732145,32.59850506934163,37.92713422669415,11.33977368268557,5.71514119643407,4.9933484636573375,6.201838977604502,9.352566718865717,9.973035235211643,15.955148664825757,199.9997723051316,196.74544339875575,88.5590728720349,35.837464572101574,34.67792845485693,25.443763067550805,39.26427234127818,48.22463464935275,37.62543852608558,20.221581261167724,17.92357080200394,27.000057492954273,27.93759111352468,40.31166873584378,54.643352989092854,47.25465451003764,36.39304005095811,9.823895096420236,13.46701299056148,8.970039339980884,6.768799199880232,11.9095800908161,21.05608295379445,5.24096663302475,66.73622744895793,0.0,9.006470518922297,3.150727741261213,172.44129314746598,13.814816902017771,32.625259216376726,16.166335655251753,20.20678109472277,13.70381565368066,0.0,18.994875157749853,5.259751459666416,23.671727754353668,3.1268197800809117,4.933578560706583,26.86059438606917,14.699980702859904,5.398076092209591,32.9184163594209,15.31361837315432,3.175204939612475,5.013841001811882,6.505242389725953,4.982532957409106,84.14748479709824,122.81975048057848,60.08241415761153,36.62642729105154,30.351156718393252,0.0,16.128196764797462,41.03118451993668,4.485019669990442,28.69809197392666,11.40466672017496,5.661632902363871,3.5201626652139737,3.2457903488114614,2.413565604868572,0.0,0.0,0.0,2.418688739407208,1.7879739539840056,6.775630045931748,15.239617540929576,24.68724686734554,55.459069855077914,59.1112955439545,60.059644670773146,58.787968830849465,37.693177749429765,18.44271510191907,14.64021079990915,36.07995960693035,24.481183011458175,9.57172302968515,7.977858950998357,27.15545924062623,21.06746769721364,12.717896873578685,9.606446497113684,4.9728559255027935,7.540684803701408,0.0,3.455269627724583,0.0,2.382257560465795,0.0,0.0,0.0,40.41640837530035,93.30423392915388,102.1131791497532,123.70320656990772,25.124990251813443,12.271614931546384,26.29477263813536,22.883903509745625,5.555185551394432,6.1779310164242,0.0,6.886062057097904,3.090388601139499,8.933608161039473,14.054465750991756,17.567797570154212,12.756605001203935,2.846755091968804,0.0,0.0,0.0,0.0,1.2921683780782212,5.329767631694442,51.5239332922344,17.05719182780348,5.1925814734931866,0.0,0.0,15.780392853341166,4.553328130505591,21.968000901671676,5.6690329855863455,5.552908602710594,25.6042879497614,25.81718265170028,26.794562874237855,23.86754534116376,12.10482844045523,12.313738482197394,6.109622555909052,3.824704551677343,1.53124798988124,0.0,0.9443644666219244,0.0,0.0,0.0,14.924260148217977,31.21810492976467,9.446490852074044,0.0,0.0,2.642968184765278,6.407333596320906,0.0,16.68832614102168,6.3982258015855535,25.62876514811267,30.039214748707405,20.876204007771225,20.727633106150776,44.562731928569846,8.321678202257935,25.437501458670248,10.687427884765905,2.909940417945315,0.0,7.000478728460776,38.06318191055349,36.927553754489146,7.19515784092895,22.597577212752963,15.559528831008851,17.296840676777457,28.006468811210787,21.66459748955023,14.804720342316466,18.485977126911997,7.371052126755456,0.0,0.0,1.5739407777032075,14.799597207777827,29.25025202975744,38.406431924642106,38.858406238384,29.44037724485794,0.0,0.0,0.0,0.0,0.0,4.89714738176517,0.6870692653481997,17.036130052477976,12.478817261775667,83.00161037195666,23.537957019178172,37.7068394415328,0.0,2.6355681015428036,5.18859681329647,7.43309897839005,0.0,0.0,0.0,6.135807465773192,0.0,0.8902869353807655,0.0,0.0,0.0,0.0,0.0,2.866678392952388,12.244860784511284,20.280781926947515,4.68652962851013,27.13952059983936,29.711334138234697,43.250071012337074,47.894477090196204,0.0,12.037089217111042,3.4251000576637254,0.0,0.1565402220138814,3.7512729566235583,4.5038044966321085,9.697524444467216,3.849750987199564,5.501677257324232,4.054676368745009,6.609982029182512,1.3063993073522102,0.0,0.2066330930583234,0.0,4.164539142740206,9.683862752364185,10.119898425319214,48.2308962582333,8.362663278567025,0.0,39.49310568400393,1.526124855342604,3.853735647396281,13.786355043469795,20.02064053981899,30.94942498507175,25.164836853780617,78.36232742863616,57.76618810897705,51.975338368805346,53.12292050545984,45.260616700166274,48.02198621649114,47.32410144489471,50.13044069772539,135.16081234698194,109.5246471156468,4.276109628248281,3.2822215277528737,15.08763121628337,26.779193470621955,182.67959290434484,32.979893973884536,55.28943717813196,199.99977230513164,31.740095415534597,32.48010373778204,55.77556572213144,29.874135969129128,25.1847601547642,20.83863435448789,26.269156965442185,28.115762348035023,31.85052742670075,48.50185315161006,48.51722255522597,49.41718652251305,44.06863406417693,31.20899713502932,11.389866553730013,31.78904981223712,29.41817699519051,30.578282349606116,26.14107860197628,195.80164816930483,82.98225630814402,66.87853674169781,67.45631247022177,91.66255392810648,59.66857873432392,102.14391795698504,66.68955000093925,59.34411354687696,61.31310492122611,0.3256036617888733,16.111688886839634,72.1627653997155,53.89822153230678,22.353374466411307,63.026508805814416,9.59620022803641,18.007248666135002,44.75171866932842,24.32805821247005,30.098984651658157,12.631372823592832,17.45338089879134,10.945861560381548,9.585953958959138,6.19102347135627,0.0,0.0,13.30591887117992,12.706512130159494,21.690782399414367,7.5600388675140335,11.054585860034829,6.518334844658023,17.0850844491805,68.26462925298436,51.418624415606885,68.38075363586012,60.507065087147375,48.3675131792636,51.449363222838706,15.120646972199026,10.206422475305068,11.16843329422674,7.19458860375799,0.0,0.0,5.247228241905305,7.011294234709009,3.356791597148577,8.576127217676865,4.641559892004324,9.7681098536662,104.80908639141772,77.99687716488012,77.19539122816904,39.5244137284067,33.125049452479224,22.002724369100218,42.74458840452498,75.08522903542192,38.295999913475946,7.81505712010392,10.647581282798733,14.36299229765184,11.53672974383758,0.0,2.83878577157537,0.0,0.0,3.5639939273778607,2.3623342594822105,6.119868824986323,11.97447312830549,89.56833037614625,10.993108245571197,6.662921086081752,30.507127703236176,56.51955870457559,43.428242246847425,38.35121591905904,32.532473557510315,8.467402918023586,5.585924358626249,5.238689684340912,8.842530213685942,8.366078701592784,40.57977944336574,26.25264908748435,31.235182044893463,62.35480894408213,67.77906994615586,44.96973650580593,5.839804136874217,15.74851557176743,13.251841339938764,18.143865587165298,17.76987676584486,10.826890991650998,48.93390416436837,54.39288863387064,111.10655721374344,0.934687434715612,8.474233764075102,26.38528134831793,17.41068811096937,23.77931357966503,36.92812299166011,47.42371794981264,54.44013531906028,49.77694441455949,62.88989188478412,51.4339938192228,47.03265201336341,43.081007572562086,16.30466028779493,5.866558283909316,0.9494876011605606,3.203666798160453,4.967732790964157,5.4259687135866095,4.443465356510394,155.20422237363934,89.99867367739168,173.89398640775482,90.45463265133029,190.40983368597577,4.1725084631336395,0.7047156176479462,0.0,0.0,5.8176038872067934,0.0,6.5200425561709014,8.507818757161715,4.5812207518826105,7.27314333335041,0.4314817755873532,7.834980421087505,3.1882973945445445,5.128257673174756,0.0,1.4914013879140704,0.0,0.0,2.2610100430514075,14.487655238091987,185.16715934143812,191.8505729656744,79.13933616699596,128.95271176049687,31.771403459937375,9.70150910466393,2.0492538154544477,0.0,0.5760680170110837,1.1936903475022158,3.4769006402210456,0.0,0.0,0.0,0.0,0.0,5.957636231262846,0.0,0.0,0.0,0.0,0.0,1.6581878790052236,0.0,34.14739941152261,51.43797847941951,25.153452110361428,97.45397290544912,62.71513607329954,32.427733918053754,16.224397846689627,46.50098449568718,0.0,0.0,2.031038225983741,0.0,0.0,0.0,4.168523802936923,2.160824300962523,9.82047967339448,0.7724548409921349,5.251212902102022,41.7996547007321,40.31963805623722,40.57408707165615,82.72837652989605,74.126633639526,195.80506359233055,30.196893445063207,123.62749802617012,45.01299853079886,53.139428383417666,34.89139239396677,36.10728299113641,78.533667817095,51.5563798109791,73.53348850738614,74.20746531780227,47.968477922420945,77.52896421035136,60.37557130065571,30.98414845250029,23.31253909947818,11.877702809242365,9.893911268448266,5.95365157106613,0.1292168378078221,0.6620228298259786,0.0,4.292048269035149,6.828569102830988,23.242522927450153,0.0,0.0,0.0,22.96131976499613,5.9399898789631,0.0,0.984780305760054,0.0,0.0,0.0,3.413146077073575,2.1733475187236335,7.891334901012502,1.7669121786585016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.64410324368417,57.39049157614373,117.1188402134184,24.697493136422818,1.045688683052728,7.710317480647359,19.701298486910677,8.616543056814994,4.925040003142189,32.91101627619843,16.265382922998718,0.0,0.0,0.0,0.0,0.0,10.837137260728271,7.2338659685542,22.077294438495915,0.0,0.0,0.0,1.7435734546491592,0.0,0.0,63.41985169094748,18.090926530266056,21.96458547864592,1.7600813326069868,6.817184359411796,9.946281088176544,22.81274886337568,2.1693628585269167,15.52423612640936,2.109592955576162,3.5025163129142265,2.534243885112,0.0,0.240218086144938,14.167743948012706,13.403827664584966,1.8397745365413265,0.6688536758774933,5.242674344537629,0.0,0.0,0.0,0.0,8.872130546575839,112.1180916665386,110.02329887740738,44.113603800682746,199.9997723051316,20.2232889726806,7.47237634318626,0.0,0.0,1.6194797513799732,0.0,0.0,0.0,3.585624939874324,0.0,0.0,0.0,0.0,0.0,1.2471986415724152,0.0,0.0,4.704745217980837,8.163430268731176,12.853375320267062,11.217956928100223,12.418478121653951,10.039635984213916,7.862303805293563,5.292767215582071,10.409640145337637,21.937831331610823,14.956706666962669,8.29207786936804,13.797739786888988,7.299328243214551,9.58538472178818,16.24432114767321,43.49882765604641,51.02300458178999,43.381564798828734,31.52435452774092,40.75168906899553,20.955897211705565,9.705493764860648,19.173046392260197,26.384142873976018,42.29830646249268,25.89459890695079,35.55170751227987,26.41203549535303,24.81930989100816,25.42440900373818,30.244140130252852,37.76148620994492,50.57672263975769,63.77676339713913,59.46706877580424,74.3873442638255,59.07543360218405,68.41206168026291,60.155845752665314,59.96628977473577,57.77472666654144,68.93348292886186,68.05002683953262,76.65860057595417,60.004997902361026,33.204742656413565,32.01731391779191,46.962635841335384,81.95364474022007,89.97590419055328,118.47704010332794,125.10011458744252,127.49091070547271,139.08342569206434,134.1657857721446,103.5579030896486,86.31229375825748,115.86936462316216,132.16548635339268,97.53594305806732,104.3013268349218,93.30651087783772,105.99651513003938,142.8426679690813,121.18148590255686,141.62848508342455,127.20230745979622,161.12884284898652,192.59115052509284,194.6284503599571,190.2937093031,192.8342147970926,199.9997723051316,199.4629816529167,196.21719130410528,199.9997723051316,199.9997723051316,199.9997723051316,191.42022966442897,15.606206279027536,192.69759787606228,189.64364045386415,119.56371386268977,192.85755352110192,170.0874974455482,189.6647022291897,168.2625230754518,140.12740666360415,153.86651502188434,145.46571285286302,173.85470904295863,131.92356055573487,83.85432765405409,53.262383612344934,108.1505085849504,141.34898963248338,199.99977230513164,191.86423465777747,193.2423578486706,196.61338037509316,197.21847948782317,194.11272148306776,153.44983341274195,141.1463411996218,96.14814283526788,92.4748553710658,84.27385544905128,90.95499212460372,97.06859934070953,110.96026326080684,90.33167742240302,109.88383577052228,96.62630205887392,96.6968874680729,65.2977651179431,68.85037430190177,65.18164073506735,29.182512806413257,193.7780100265435,197.2742647305772,194.841345061896,196.50636378695273,198.26416817087588,199.73052312326777,189.68633324168613,129.82307539489406,113.13702620255624,78.74200862166619,43.3735954784353,35.547722852083155,41.875932481640675,32.60704362690602,64.64940398022016,62.14362195365612,65.78560137345545,66.20342145693976,63.95094997145275,82.278679164838,60.88219238280972,69.0626997666697,78.80007081310407,28.78176983805772,52.99939603936161,79.56683328238661,52.87871775911819,63.48246777975304,52.787639811764656,38.17019849869389,40.49951700226045,37.29812715278382,29.54340917280162,20.894419597241935,12.736112463049391,14.356730688771286,13.699261756312984,0.0,6.945831960048658,14.022588469418018,9.960512017450537,17.05662259063252,13.865479010233178,19.426356933337203,17.94064791713273,5.738479920443413,8.22604635753673,0.0,1.6177720398670947,0.0,0.0,0.0,0.0,26.046585231596985,9.736801809263424,3.209359169870049,0.0,0.1582479335267601,0.0,0.0,0.0,2.5422132055054343,6.8240152054633105,7.32551315307869,22.5167455344767,27.80382037834918,15.836178096095203,16.558540066042895,10.4016708249442,6.1079148443961735,4.366049101259892,0.0,0.0,0.0,0.0,0.0,0.0,1.3388458260969058,26.796839822921704,5.263166882692174,11.72116258722848,0.0,0.0,2.238809793383984,7.361375094849144,1.0741505416007064,0.0,0.0,1.7879739539840056,1.6570494046633049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.437889678420845,74.79719502691638,46.651263108820494,6.035621723684308,7.858319145096846,166.2257924777585,66.66678051410086,30.09215380560664,9.164718452449058,18.341390885488263,4.560728213728066,17.205762729423927,4.761668935076793,4.763376646589672,2.0042840789486416,9.522199395811668,3.111450376465003,2.7738927340859787,0.0,0.0,4.166246854253084,4.557312790702308,13.89963324049075,44.6225018315206,28.17837843684058,46.477645771677835,57.323890827141454,62.87338400682629,20.296720567734383,9.59620022803641,10.026543529281843,22.89187283013906,5.292197978411112,12.70252746996278,42.89145159463255,54.28530280855928,75.31292390380575,55.46419298961654,75.36187830050827,88.67007412037202,68.6386180743048,29.389145899471576,35.025163129142264,26.327219156880055,49.379616869229714,37.28332698633888,64.53498730885727,22.222449917090607,13.459612907339006,22.093233079282783,189.46091532198616,46.25279708914881,21.68793621355957,0.0,0.0,1.8056203062837524,1.38609251128655,4.424111292697769,0.0,0.01309245493207,2.2205942039132776,11.332373599463097,3.6681643296634614,7.060817868582491,0.0,4.087122887489704,0.0,7.299328243214551,38.55386435192064,110.99669443974824,82.15401622439785,108.00364539484283,95.90507856326816,67.63846836492884,120.7232499799344,68.81906625749899,75.44441769029741,33.57645452905017,27.15545924062623,17.96398664114207,33.35729821823074,39.635984213914774,36.13403713817151,31.18338146233614,34.971654835072066,31.93591300234469,31.945020797080044,28.66450698084005,23.834529585248102,8.555065442351358,0.0,24.39408972430136,38.675681106505984,36.27406948222756,36.657166098283355,44.73919545156731,32.14140762106109,44.10164982009259,62.39180936019449,47.44933362250581,49.162737507094114,27.67972667507999,33.71591763593526,15.983041286202774,23.97456192930416,21.029898043930313,16.468600593031287,11.757024528998937,6.686259810091095,12.612018759780206,2.4061655216460975,2.338995535472868,0.2066330930583234,0.0,0.0,0.0,0.0,2.360626547969332,12.663250105166568,32.2877015739977,44.04415686582567,54.28473357138832,74.73628664962371,56.047661089850095,48.04646341484241,36.53136468350129,31.633078827394197,18.558839484794824,24.02920869771628,37.10515575182853,22.17406475755904,23.42126339913146,28.89561727224963,28.583675302563787,15.73314616815152,39.15668651596682,8.839114790660185,21.394209833344433,15.798608442811874,31.875004625052014,53.139428383417666,128.7608788338835,181.95950788308096,35.53121497412533,109.3851840087617,151.47173424365744,150.36570642048298,41.96074882011365,49.948284803018325,107.03992686440829,29.42614631558395,0.0814009154472183,1.939391041459251,0.0,9.909280672064174,26.46440531508131,19.929562592465462,34.48951095126932,49.41377109948729,17.84729302109536,35.225534613320036,25.27868428797253,21.4904109152366,8.149199339457187,5.117442166926524,2.331595452250394,3.4159922629283725,6.849061640985532,15.846993602343437,16.297829441743414,30.20713971414048,29.896336218796556,30.561205234477328,69.49076611923128,58.415118483870955,99.61764339226646,97.73859149092894,90.15635237374748,82.17906265992006,55.3184682738509,24.05027047304178,26.193448421704556,28.198870974995117,30.09784617731624,38.01707369970576,41.81673181586088,7.384713818858486,10.643596622602018,13.609322283301372,14.972645307749538,10.69141254496262,6.924770184723155,5.6047091852679145,9.411198147474552,7.0494331251633,13.180686693568816,21.858138127676483,43.40262657415424,71.50586570442816,83.77577292446165,100.80279518220428,104.23017218855186,77.19197580514329,66.27685305199357,74.57690024175503,80.22544068918684,89.60362308074572,107.46173160808932,104.49202128719324,94.63340272334447,37.7842556967833,27.554494497468884,39.16864049655697,47.61156621622929,44.475638641413035,37.85711805466613,27.941575773721393,23.397924675122113,25.715289198098517,42.82428160845931,14.513270910785163,39.98891125990971,73.11339147521798,94.45636996317604,117.80704795310852,90.7386819996391,84.24140893030659,76.18670296122869,84.47138074737425,96.59897867466786,79.40801611168888,88.30803927964173,88.03252848889733,81.87964390799533,54.62342968810926,41.51560535242327,58.97354014858228,78.54163713748844,85.15901924989342,99.14460730319904,95.10928499826667,118.62333405626453,144.87199848355218,106.10580866686364,104.2620494701256,38.288599830253474,52.1688790069316,54.32287246184261,60.202523200684,49.420601945538806,32.18694659473786,51.95029193328313,47.06396005776619,74.93608889663051,81.62462565540545,70.94972098840066,82.35495694574657,69.8960629849545,80.5931679016267,69.42587308174188,44.75114943215746,41.07444654492961,30.767269090364692,32.91386246205323,29.76655014381777,38.1292134223848,71.2702015156509,78.76648582001746,54.8579554025446,116.51601804937222,53.697850048129006,69.53061272119845,47.90700030795731,53.56009465275678,41.93456391024952,40.7943818568175,42.22658257895177,35.21016520970412,52.781947440055056,43.43962699026661,53.531063557037854,38.569233755536544,31.550539437605064,38.84872920647769,52.15977121219625,48.25480421941361,39.97524956780668,45.47749606230187,44.05611084641583,16.97920633538202,35.5653692043829,49.35741661956229,30.697822155507627,12.756605001203935,47.329224579433344,55.345222420886,48.20812677139491,49.917545995786504,41.11884704426445,42.11102743324698,43.07474596368153,31.926235970438377,43.819877420467606,41.02833833408187,36.145991118761664,31.814096247759345,13.617860840865765,24.071332248367288,28.009884234236544,21.81658381419643,22.355082177924185,18.56225490782058,13.719185057296569,7.108633790943094,4.7468687686318445,0.9603031074087928,17.25471712612645,46.40649112530789,30.33521807760638,26.39211219436944,29.45745435998673,4.017675952632636,6.09823781248986,12.875006332763524,21.101052690300257,30.636913778214954,35.15722615280489,27.898882985899427,21.68565926487573,35.80217186750208,7.982982085536992,5.743603054982049,6.8815081597302274,0.0,0.0,9.46641415305763,2.1841630249718658,24.336027532863486,16.83006619659061,11.174694903107294,16.10315032927524,2.6822455495614883,9.05599415279578,22.6562086413618,16.31661426838508,23.81403704709356,12.173706138141338,12.853944557438025,14.464885751253604,22.163249251310813,25.459701708337672,21.567257933316142,24.70090855944857,25.64925768626721,20.394629361139433,29.483070032679905,32.006498411543674,85.12088035943913,140.99890877234327,151.51556550582131,146.08333518335414,153.88700756003888,138.5346810592593,130.51697550629376,72.64547852068921,66.18008273293043,56.74839204730133,62.28650048356699,112.97080894863602,72.03924093361728,37.71025486455856,71.87131596818419,75.44897158766508,74.77385630290703,53.535617454405525,124.52120038457664,126.24314282672933,173.73630771139904,14.171728608209424,22.79737945975977,40.652072564077606,165.12659550063557,199.66619932294932,114.93524642561748,79.90268321325274,83.1769354206122,164.15604612414953,54.132747246742106,23.31253909947818,55.35717640147614,84.30231730759925,44.48986957068702,20.624601178207097,25.839952138538663,27.2727220978439,36.68164329663461,45.16327714393219,48.52576111279036,45.121722830452136,47.7874605020558,41.28791048403944,29.94984451286675,12.956407248210745,6.453441807168632,4.482742721306604,0.232248765751504,0.9711186136570245,0.0,0.0,0.929564300176976,0.5800526772078006,3.953921389485165,8.302324138445313,36.73629006504673,29.944721378328115,41.82811655928007,42.75881933379897,41.44786612907909,29.934475109250847,29.18763594095189,31.584124430691674,43.338302773835814,43.1920088208992,37.2042030195755,39.40601239684711,47.2131001965576,4.785007659086136,2.109592955576162,1.9388218042882912,1.3029838843264532,0.0,0.0,3.322068129720044,0.0,86.10452219085725,54.19536333554766,14.617441313070769,4.7366224995545725,1.7617890441198654,11.964796096399176,21.81089144248684,20.612077960445987,21.723798155330023,29.89747469313847,39.6820924247625,39.44813594749811,34.536188399288,39.214748707404695,23.68425097211478,12.190214016099166,4.341002665737672,0.0,0.0,2.4892741486061944,11.35457384913052,4.4161419723043345,5.773203387871947,2.58718294201124,0.0,0.0,1.6098027194736606,0.0,0.7343159505378438,0.0,0.3432500140886199,8.498141725255403,12.894360396576154,12.059858703949423,17.257563311981247,11.509406359631525,8.485049270323334,0.0,2.764784939350626,6.658936425885035,0.0,0.0,0.0,2.879770847884459,0.5851758117464367,2.2934565617961025,0.2168793621355957,3.990921805597537,1.236952372495143,0.0,5.017825662008598,0.0,0.0,21.193269111995708,44.37317595064031,48.62196219468253,30.334079603264463,35.43387541789124,25.469947977414947,26.81904007258912,32.17385413980579,35.66498570930083,43.00188360579871,95.2977025018543,38.662019414402955,22.71882473016735,21.33728611624848,23.57723438397438,43.50281231624313,43.40262657415424,46.58010846245055,34.240185070389025,37.48825236788432,26.82814786732448,23.4446021231408,50.489060115429915,18.92144356269607,25.948676438191946,19.202646725150093,15.005661063665194,6.141499837482788,5.53298530172701,4.22373980852,15.97450272863838,18.044249082247372,40.25986815328646,68.016441846446,95.24077878475832,19.360894658676855,10.768828800213122,7.931750740150631,4.663190904500788,6.642428547927208,7.517915316863026,5.851188880293408,6.738629629819375,6.527442639393375,9.753309687221252,11.938611186535036,29.953259935892508,31.61714018660733,37.88785686189794,54.150393599041855,48.140387548050725,67.51551313600159,75.07555200351561,40.71867331307987,21.408440762618422,47.16016113965835,60.0687524655085,63.457421344230816,76.09619425104613,23.5783728583163,8.46171054631399,14.582148608471272,17.164208415943875,16.758911550220663,13.262087609016032,22.58790018084665,21.30370112316186,8.02567487335896,19.716667890526583,14.636226139712432,30.36083375029956,71.41877241727134,104.62579202236874,83.15644288245765,83.68469497710814,70.7704112795484,76.43602884210897,79.4472934764851,79.74841993992271,50.239734234549616,23.64383513297665,41.83096274513488,37.674962159959065,10.437532766714652,15.622144919814406,16.319460454239877,9.221072932374057,8.99053187813543,11.61414599908808,13.951433823048074,11.384743419191375,5.2369819728280325,5.02864116825683,4.346695037447267,0.0,0.0,49.57486521886885,31.74692626158611,38.53166410225321,36.735720827875774,44.95664405087387,44.811488572279174,37.16207946892449,32.1949159151313,47.733952207985595,32.05602204541716,32.77326088082621,2.6862302097582056,3.289052373804388,5.686679337886093,5.113457506729807,2.044699918086771,2.298579696334739,3.727364995443257,6.262178117726217,38.41610895654842,5.5745396152070565,2.0834080457120217,0.0,0.0,49.94885404018928,36.475579440747254,45.66875975174428,30.56746684335788,27.008596050518666,29.255944401467037,29.281560074160215,37.29869638995479,30.254386399330123,25.880937214847755,27.314276411323952,4.140061944388944,3.7575345655041135,3.9305826654758222,1.6257413602605284,3.0528189478561676,2.279225632522113,6.734075732451698,7.940289297715025,9.910419146406092,12.267630271349669,8.689974651868777,104.37305071846272,16.61887920616461,18.526392966050125,10.869583779472968,4.638144468978567,16.09290406019797,12.9655150429461,1.185721027108782,0.0,5.065641584369202,1.4014619149024583,7.197434789612787,11.665377344474445,0.0,0.0,0.3910659364492237,0.0,3.3932227760899902,24.61893840683039,34.44567968910543,83.9806983060071,0.0,1.5221401951458868,0.0,3.8594280191058767,3.993767991452335,10.924230547885085,56.18029335068368,22.43705233054236,8.277846940094049,6.067499005258044,2.1915631081943396,2.329887740737515,2.2610100430514075,0.0,1.4276468247665983,2.3264723177117577,4.612528796285386,0.0,0.0,9.550661254359644,38.06545885923733,59.043556320610314,61.25902738998496,115.7111166896354,87.55949239982992,73.1185146097566,22.058509611854248,26.734223734116153,35.067855916964234,29.391992085326375,32.74992215681687,39.48570560078145,52.00436946452429,30.557220574280613,38.3404004128108,64.0898438411669,58.63142860883559,56.45352719274428,39.2033639639855,31.77538812013409,11.053447385692907,115.5181452886801,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.99977230513164,196.3395772958616,112.99699385850018,114.041544067211,7.0670794774630465,52.90091800878562,89.54897631233362,119.74814670608065,105.93845293860151,13.907033323713224,57.06716486303869,15.899932659242674,31.98657511056009,22.819579709427195,9.03094771727356,0.0,0.0,2.5513210002407876,1.8340821648317307,3.891874537850572,37.92713422669415,25.324792498820255,71.0703992686441,108.22337094283324,127.72714413142091,51.292823000824825,53.60335667774971,25.488732804056617,51.02642000481574,34.0899064572557,37.66870055107851,42.491277863447976,44.65153292723954,29.07948087846957,27.51294018398884,9.938311767783112,7.666486218483473,6.238270156545914,6.231439310494399,4.15827753385965,3.754119142478357,0.0,0.0,3.565701638890739,2.5792136216178063,3.257744329401612,29.647579575087217,20.654770748267953,13.431720285961983,7.914673625021845,15.07624647286418,15.858378345762628,22.43705233054236,50.491906301284715,35.22895003634579,17.481842757339315,12.090028274010283,25.999338546407348,23.72409757408195,4.869823997559111,3.902120806927845,24.64740026537837,17.525674019503203,0.8293785580880918,16.40996916442245,0.0,1.7094192243915851,0.0,0.0,2.794385272240523,0.8219784748656173,0.0,0.0,0.0,0.0,1.6297260204572457,14.847982367309392,15.38078835932755,5.643986550064124,8.943285192945785,12.398554820670366,20.29102819602479,12.386600840080218,19.492957682339473,18.069295517769593,26.383004399634096,23.88576093063447,29.86275122570994,27.546525177075452,15.067707915299785,3.781442526684416,3.7575345655041135,3.8047812506937584,5.025225745231073,0.0,0.0,0.0,0.4440049933484636,3.554316895471547,0.0,0.0,0.0,6.033914012171429,0.0,12.029119896717608,4.730360890674017,0.9933188633244476,0.0,0.0,0.0,0.0,5.115165218242685,0.0,0.0,0.0,3.9095208901503185,0.0,3.528131985607408,0.0,0.0,0.0,0.0,0.0,0.0,17.659444754678702,9.79600247504322,4.4935582275548365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.329348103899446,8.504403334135958,6.5001192551873155,5.322936785642928,7.713163666502158,13.282580147170576,26.541252333160852,36.29911591774979,89.89962640964471,83.68014107974047,72.55724675919049,89.44537514721897,61.10419487948395,15.93180994081641,38.29258449045019,38.17133697303581,50.378628104263754,39.164655836360254,29.775088701382167,29.216097799499867,28.29791824274209,16.498770163092143,6.728383360742103,6.894031377491339,13.451074349774611,9.2415654705286,10.061836233881335,15.43258894188487,29.4944547760991,32.35373308582901,57.9990061118995,50.47653689766881,38.67625034367694,32.912154750540346,25.425547478080095,41.91805603229169,32.28030149077522,31.871589202026257,34.21570787203776,26.609560793676007,28.865447702188774,30.169570060857147,26.73593144562903,27.41787757643859,16.55683235453002,8.562465525573835,8.87042283506296,7.945412432253661,6.206392874972179,3.8303969233869384,2.433488905852157,0.0,0.0,0.0,3.7353343158366905,4.780453761718459,2.3720112913885227,4.457696285784383,7.518484554033984,11.74848597143454,8.254508216084707,9.156179894884664,1.4213852158860432,0.5248366716247225,0.2550182525898868,0.5350829407019946,0.0,3.0528189478561676,1.8050510691127928,0.0,1.8739287667989004,3.9954757029652135,4.113307797353844,9.838126025694228,10.3777628637639,11.211695319219668,12.627388163396114,14.141559038148568,28.938310060071604,38.17361392171964,28.8580476189663,28.482351086132983,37.51842193794518,37.176310398198474,37.43759025966892,24.600722817359685,32.19036201776361,38.405293450300185,54.18910172666711,47.90187717341867,32.19833133815705,43.37473395277722,10.031666663820484,12.83345201928348,11.796301893795144,12.306907636145878,13.50230569516097,13.851248080959186,12.86874472388297,13.039515875170842,12.655850021944094,18.381237487455433,20.59557008248816,30.052307203639472,40.11812809771753,41.53040551886822,50.01147012899484,37.49337550242296,55.84444341981754,40.6873652686771,36.141437221393986,50.05017825662008,40.9759685143536,23.72125138822715,12.589818510112782,6.187038811159553,5.421984053389893,0.0,0.0,3.1342198633033855,6.855323249866087,8.287523972000361,11.68017751091939,12.423601256192589,7.956227938501893,5.000748546879812,6.942416537022901,2.4573968670324584,23.3910938290706,22.16951086019137,27.99793025364639,28.5187822650744,39.50050576722639,28.917248284746098,44.04928000036431,70.22337435825624,95.65575268238786,48.1745417783083,54.220979008240846,61.213488416308195,22.96928908538956,18.741564616672843,30.224786066440224,50.48450621806223,62.10092916583416,44.41586873846228,37.80588670927977,39.398043076453675,47.55236555044951,48.01914003063634,49.75815958791783,90.51440255428102,192.42436403400168,107.45433152486686,101.14149129892522,85.45445334162142,76.73658606837563,89.46757539688637,81.86142831852463,77.71112010505841,70.88938184827894,55.00538782982313,53.86463653922016,52.95784172588156,23.51404905799787,5.342290849455553,6.130115094063596,10.020851157572247,5.859727437857801,5.839804136874217,1.4174005556893263,0.2373719002901401,0.0,0.0,6.87695426236255,3.654502637560432,0.0,0.0,0.0,0.0,7.770087383598115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.095062607550248,2.9754026926056665,5.020671847863397,10.029958952307604,21.91107718457572,17.523397070819367,14.722180952527328,14.623702921951324,21.489841678065645,10.524056816700508,14.149528358542002,90.91856094566234,119.51020556861955,107.77765823797188,103.87439895670212,124.2149507866004,98.00271753825416,92.66099592596956,96.50903920165624,99.85672300406948,122.8465046276136,110.03468362082656,62.73619784862504,23.25903080540798,30.67562190584021,37.33285062021236,29.19105136397765,22.680116602542103,16.27790614075983,12.648449938721615,17.101023089967367,10.939599951500991,10.194468494714917,12.42189354467971,34.247585153611496,29.662379741532177,30.194047259208407,27.83000528821332,45.15587706070971,53.96026838394137,41.314095393903585,39.67070768134331,43.23697855740501,31.0530261501864,42.3415684874856,44.00089484083275,31.421891836968204,12.279584251939818,7.352267300113791,1.4521240231178605,2.264425466077165,0.0,0.0,0.0,0.0,0.0,1.484001304691596,9.385582474781373,0.1030319279436819,0.0,0.0,0.0,3.92147487074047,0.0,0.0,0.0,0.0,0.0,0.0,2.479597116699882,0.0,0.0,0.0,1.7617890441198654,20.46236858448362,36.270084822030846,32.76529156043278,34.23392346150847,40.103897168443545,35.051348039006406,43.23697855740501,35.1190872623506,0.0,0.0,1.832374453318852,5.3718911823454505,6.572981613070142,5.404337701090147,19.820269055641223,13.471566887929155,34.12235297600039,52.28386491546544,49.43881753500951,23.82428331617083,12.888668024866556,10.740366941665142,10.29636194831668,12.612018759780206,15.31077218729952,5.839804136874217,1.6052488221059842,2.982802775828141,4.709299115348513,6.3748870775762105,13.261518371845074,24.235272553603643,6.693659893313569,26.95281080776462,101.04984411440074,135.84902008667206,42.18104360527501,39.647368957333974,38.38309320063277,11.787194099059793,32.22793167104695,28.839262792324632,22.33686658845348,31.01147183670635,33.08007971597342,3.77631939214578,0.0,3.279944579069035,14.129605057558416,21.25417748928838,15.331833962625026,16.823804587710057,20.573939069991695,21.379978904070445,11.535591269495663,13.562644835282686,5.916081917782799,12.84540599987363,4.697345134758362,8.933608161039473,8.098537231241785,7.719425275382713,6.135807465773192,6.084576120386831,7.196296315270868,14.235483171356895,27.978006952662803,54.87446328050244,29.85819732834226,0.8703636343971807,13.040085112341805,11.047185776812352,26.787732028186344,29.854212668145543,26.201986979268955,32.87743128311181,32.25354734374013,29.759150060595303,25.74033563362074,75.98690071422189,114.79635255590335,94.24290602406622,66.56431782332814,100.25291207505734,102.68697021808046,119.2028174963014,113.79677208369836,99.05637554170032,104.37361995563366,114.14116057212888,122.48788520990902,112.03156761655272,64.0277969895323,19.982501649364703,18.710825809441022,28.224486647688305,30.14167743948013,27.86529799281281,25.45400933662808,26.350557880889397,24.928603427832396,26.967041737038617,83.93003619779171,93.46760499721928,105.53372531004923,132.8719096825535,120.14604348858138,131.13801325981066,119.29104925780013,135.8188505166112,133.78610457911458,118.84419807859688,110.7393992384745,108.592805866786,106.92095629567773,98.2190276632188,41.38581927744448,10.839983446583068,13.896787054635954,18.575916599923612,20.521000013092458,13.435704946158705,15.32215693071871,16.43330788843179,31.452061407029053,30.342618160828856,23.6557891135668,46.14976516120512,62.646827612784385,74.18640354247678,100.43563720693535,100.25348131222827,89.74308618763082,94.3049528757008,88.85963009830158,87.57713875212966,84.02965270270963,78.16366365597126,65.07063948673023,69.72586107083758,44.96575184560921,22.939119515328706,34.166184238164284,37.21615700016565,32.87116967423126,31.42587649716492,38.542479608501445,32.14482304408685,14.022588469418018,41.78542377145811,27.188474996541885,48.50925323483254,59.671424920178715,75.8149910885921,87.72400194223722,74.87916517953457,72.3893217937574,65.32395002780724,63.45685210705986,68.10410437077378,61.91535784810134,71.7739764119501,73.76061413859901,74.7419790213333,62.21933049739374,32.66453658117294,38.24647627960246,51.087328382108424,72.2344892832564,53.8048666362694,50.44409037892411,52.70566965914648,46.18904252600133,32.33324054767447,56.00382982768621,80.80549336639463,117.56853757847644,86.55763497894107,75.66869713565548,73.25740847947075,76.63867727497059,57.51629299092579,56.27877138125969,69.07693069594367,69.82547757575551,80.67855347727064,85.98270543627191,98.58447792697484,118.5214406026628,79.82355924648937,86.34246332831836,114.91304617595009,122.36549921815272,141.31995853676446,149.0194605111636,154.2877505283944,179.16739955952428,85.65197863994439,89.85750285899368,90.70282005786866,120.84620520886163,165.07991805261688,156.68025435793746,158.72495427602422,163.66650215712426,155.63911957225244,161.53812437490643,129.0130509006186,123.95594787381378,107.15206658708732,117.27025730089365,116.51601804937222,129.5714725653299,108.70437635229406,119.85914795441776,130.5055907628746,137.9307204208712,150.6736637299721,148.53902433887373,147.2223787624443,149.93877854226332,97.17276974299511,115.2323882288584,189.49393107790183,163.50199261471695,134.06787697873958,180.73337101683404,149.55226650318173,104.41574350628468,88.6438892105079,66.17040570102411,102.03234747147695,77.27565366927433,48.77281004498681,71.76657632872764,40.103327931272574,34.269785403278924,40.55985614238216,38.32389253485297,49.682451044180205,75.68349730210042,112.54501954475826,70.67250248614336,103.75656686231348,104.72825471314148,189.53662386572375,149.7133606225633,100.7139941835346,189.6999949337892,199.9997723051316,172.5972641323089,194.86468378590536,191.322320871024,158.60541447012272,190.76902234085128,119.31666493049332,117.3101039028608,129.4342864071287,132.6931692108722,138.50678843788228,169.7271703163308,189.34308322759753,168.3376623820185,168.04222829029047,168.99285436579294,187.46460056343096,194.09450589359707,193.9294271140188,197.3277730246474,169.37538174467778,137.32505207097023,190.16164627943735,197.74217768510596,192.17617662746332,177.10106862894105,190.27890913665507,197.6340226226237,193.31692791806628,174.03344951463993,165.8113878172999,182.3944050816941,151.44384162228042,143.14208672100605,154.16934919683482,147.2326250315215,105.66237291068612,115.589869172221,134.2477559247628,160.53057458230802,169.37993564204547,172.18855184355996,178.03177140345994,187.85908192290592,106.57201390987952,102.81903324174309,142.02012025704477,184.53018294713436,190.40243360275332,174.96756771218458,143.76824760906158,152.28915882115535,139.01113257135248,156.4628057586309,136.8594160651253,109.75632664422734,80.65578399043225,81.01326493379487,98.3499522125395,66.93546045879377,9.866018647071249,7.287374262624399,23.671727754353668,39.12367076005117,65.86757152607363,57.21516652748818,92.92853739632056,86.58438912597617,29.05158825709255,39.56198338169003,71.72502201524759,165.22848895423735,174.9140594181144,133.0705734552184,81.60128693139612,112.6389436779666,99.52941163076773,46.24539700592633,28.750461793654942,26.065370058238656,14.853674739018988,6.2126544838527336,15.52537460075128,9.204565054416229,0.0671699861732291,0.0962010818921671,4.31766394172833,8.902300116636697,14.49277837263062,14.087481506907409,28.894478797907713,28.885940240343317,21.05608295379445,40.073158361211725,56.42449609702535,28.709476717345854,19.771883896109664,19.5333735214776,20.893850360070974,25.134098046548804,14.643056985763948,0.2538797782479676,1.5876024698062374,0.0,0.0,0.0,0.0,0.4126969489456873,0.0,0.0,0.0,6.054975787496933,17.829077431624654,15.69899193789395,27.568725426742873,26.4490359114654,25.97941524542377,43.95194044413023,66.65425729633975,74.04637119842072,106.4160429250366,127.8922229109992,104.5717144911276,97.67540616495242,98.14730377967788,29.014018603809223,9.50284533199904,68.96023707589696,31.33195236395659,17.321887112299677,9.223919118228851,6.119299587815365,1.6621725392019406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.014558240647293,23.779882816835983,6.711306245613316,1.9137753687660704,5.045718283385618,0.0,0.0,0.0506621082154016,0.4007429683555364,0.0,0.0,0.0,0.0,0.0,0.5498831071469434,6.760829879486799,0.0,4.159416008201569,0.0,0.0,0.0483851595315633,0.0,30.080769062187457,0.0,42.29887569966364,58.83578475321008,29.11192739721427,28.61498334696656,16.71166486503102,51.22166835445488,35.3063662915963,61.14233376993825,150.00651776560753,44.660640721974886,73.26423932552225,63.3464200958937,62.62064270292024,54.06102336320121,51.79602865995309,14.853674739018988,16.427615516722195,14.93052175709853,13.342350050121333,12.816944141325653,11.919826359893372,6.6851213357491766,4.734914788041693,4.113877034524804,10.857060561711856,11.927795680286806,6.017406134213601,26.4518820973202,33.45463777446482,17.417518957020885,9.291658341573042,20.31721310588893,46.655247769017215,10.407932433824756,0.0,0.0,3.0698960629849545,0.0,0.0,0.0,0.0,0.8441787245330407,11.149079230414111,23.138352525164553,27.030796300186083,26.542390807502773,28.61270639828273,66.05826597834508,50.721308881181415,75.056197939703,99.05865249038416,77.56084149192507,67.21609438407684,61.89714225863063,67.04532323278897,55.296837261354426,54.177716983247926,61.076871495277885,45.26118593733723,41.48031264782378,35.84315694381117,28.699799685439544,20.399183258507104,4.601713290037154,29.32254515046931,29.101681128136995,13.433997234645826,14.845136181454595,21.722090443817144,22.014678349690364,19.43944938826927,13.352027082027645,41.591883133331855,30.5953594647349,57.845312075740416,66.27571457765164,104.0816012869314,114.49010295792708,73.85681522049119,74.9770739729396,82.80123888777888,97.70102183764558,87.71090948730517,86.08004499250599,65.63816894617692,29.836566315845797,31.901189534916156,0.9141948965610676,3.4154230257574127,10.236022808194964,12.781651436726158,14.828059066325809,13.344057761634213,14.372669329558152,12.346754238113048,7.372759838268335,19.90907005431092,31.968928758260347,34.589127456187235,27.311999462640102,26.269726202613143,18.862812134087232,26.07960098751264,19.932978015491223,14.886690494934642,18.538916183811235,12.02513523652089,13.588829745146828,15.24644838698109,13.049762144248117,13.255826000135478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916471845244905,0.0,0.0,0.0,0.0,0.0,0.0,1.5175862977782104,4.697345134758362,9.45218322378364,13.337226915582695,26.845224982453264,33.154080548198166,44.60997861375949,40.850167099571536,1.2232906803921135,0.0,0.0,3.030049461017785,7.170111405406729,5.436214982663882,4.730360890674017,3.9596137611947606,18.133619318088023,25.709027589217964,33.291266706399426,31.828896414204287,48.32083573124491,91.80144779782064,86.74206782233196,142.4937255832831,136.09948444189425,123.14820032822216,118.43377807833502,129.499748681789,128.18139539384666,119.869963460666,119.90924082546222,76.31421208752363,16.38549196607119,7.1012337077206205,18.53777770946932,42.69961866801918,60.38467909539106,53.26124513800301,48.015724607610586,76.49636798223068,23.265861651459495,77.57564165837005,55.44996206034256,104.15617135632708,138.94908571971789,130.1253403326736,118.99504592890116,117.03914700948404,104.05940103726398,109.46316950118316,91.54130641069209,84.06836083033488,83.13253492127734,79.63741869158558,78.24335685990562,58.2187316598899,7.603300892506961,6.835969186053462,9.67760114348363,13.25241057710972,42.36661492300783,36.25186923256014,33.22181977154236,24.52159885059631,6.693659893313569,5.246659004734346,0.0,0.0,0.0,0.0,0.0,0.0,40.07714302140844,2.8205701821046634,18.304390469375896,42.889174645948714,43.05254571401411,60.82982256308144,54.146408938845134,54.65246078382821,48.40508283254693,47.320116784697994,41.826978084938155,32.38959502759947,47.95197004446312,36.96227722191768,33.31460543040876,44.25705156776456,31.85565056123939,66.1271436760312,70.16872758984412,42.55161700356969,55.802889106337496,50.62852322231501,48.16884940659871,30.280571309194265,32.17328490263483,31.530046899450515,29.32083743895643,46.49756907266141,40.09763555956299,29.51437807708268,24.29048855918672,29.54113222411778,32.06911450034923,30.95910201697807,25.692519711260136,30.55266667691294,20.368444451275288,24.519321901912463,20.86937316171971,24.05311665889658,21.390225173147716,26.948826147567907,33.06186412650271,33.339082628760025,26.100662762838144,24.38327421805313,36.32871625063968,25.425547478080095,28.192040128943606,31.26307466627048,20.975251275518193,29.127296800830177,37.27364995443257,38.07285894245979,36.957154087379045,27.0825968827434,29.95269069872155,31.865896830316657,34.16106110362564,30.03978398587837,31.286413390279822,32.59508964631587,26.960780128158056,31.418476413942443,30.153631420070283,44.487592622003184,31.296090422186136,27.482201376757025,27.97743771549185,27.676311252054237,20.991189916305057,16.569355572291126,15.703545835261624,23.42297111064434,25.177360071541727,25.353823594539193,19.6193283342925,17.864370136224146,14.771135349229851,18.51045432526326,20.42479893120029,21.32590137282929,21.118699042600003,20.44187604632908,19.726914159603854,22.07217130395728,41.04256926335587,41.24977159358515,47.73793686818232,43.76921531225221,48.05329426089392,39.708846571797594,30.318710199648553,66.54553299668648,29.179666620558457,43.663337198453725,62.60128863910761,51.29339223799578,89.71007043171515,62.201684145094006,125.9084313702051,77.00355830155567,86.20584640728805,94.22298272308262,104.33263487932456,91.24871850481888,86.34986341154082,75.47458726035828,84.99963284202472,103.56871859589684,69.33707208307219,79.51218651397448,70.98615216734207,72.14967294478343,73.21471569164878,117.34938126765704,114.78895247268088,100.53468447468232,86.32310926450573,90.5485567845386,75.75465194847038,74.52965355656539,82.41301913718445,48.906580780162315,49.586819199459,48.35328224998962,42.88120532555528,51.40553196067482,68.08873496715786,51.37365467910109,41.30897225936495,40.62930307723922,66.36793099934708,40.4101467664198,55.67936464023926,54.92227920286303,42.859574313058815,112.5097268401588,111.09801865617904,133.38422313641715,103.75599762514254,88.37179384278923,112.1334610701545,96.90465903547314,104.50852916515107,76.26411921647919,63.176218181776775,82.85076252165236,76.62330787135467,83.67387947085989,76.72633979929837,44.27242097138047,32.382764181547955,35.60806199220487,39.90523339577865,42.68424926440327,42.13721234311112,51.446517036983906,85.74077963861409,42.225444104609856,30.973902183423014,19.742852800390725,20.558000429204828,31.819788619468937,25.025373746895525,18.378391301600637,15.769008109921977,11.52762194910223,6.604289657472917,13.45221282411653,15.085923504770491,12.980884446562005,15.76103878952854,19.47758827872357,15.799746917153792,20.84148054034269,9.675893431970753,3.0465573389756124,2.1323624424145446,4.613667270627305,11.77922477866636,14.98630699985257,26.615822402556553,25.342438851120004,12.483940396314305,30.25495563650108,51.299653846876346,69.47084281824769,75.06359802292545,59.89855055139158,38.9950231594143,45.09098402322032,30.038645511536448,53.85951340468152,38.397893367077714,47.32637839357855,89.8261948145909,81.99918371389684,88.7252901259551,88.28071589543569,13.35885792807916,7.124003194559004,13.34633471031805,19.30055551855514,22.052248002973695,28.27571799307466,37.17858734688232,42.327906795382575,29.99310653785968,47.11462216598159,85.69182524191157,76.07171705269485,89.00763176275106,79.7034502034169,38.11953639047848,42.82769703148507,47.12600690940078,14.004942117118272,20.73787937522805,23.159983537661017,12.444093794347134,18.500777293356943,29.198451447200117,25.402777991241717,3.753549905307397,0.0,0.0,3.543501389223316,6.382856397969644,10.908291907098215,13.28030319848674,10.503564278545964,9.550661254359644,24.38042803219833,13.424320202739509,6.888908242952701,7.924919894099117,4.485588907161402,4.504942970974027,2.8342318742076933,1.8545747029862751,2.7812928173084535,0.0,0.0,0.0,2.32362613185696,6.135807465773192,0.6477919005519892,0.0,0.0,0.0,0.1628018308944366,11.926087968773928,14.668672658457126,11.873718149045647,34.108691283897365,59.42039132778555,24.97129621565437,26.755854746612613,14.14042056380665,65.91538744843423,92.28757634182008,98.61920139440336,94.43075429048288,162.12216171231094,141.75257878669373,141.67117787124653,95.4115499360462,132.71252327468483,102.02267043957065,142.41403237934878,86.3418940911474,68.56518647925101,35.28416604192887,38.175321633232514,34.98360881566222,40.9731223284988,40.61848757099099,43.1709470455737,47.875692263554534,46.03364077832937,63.94298065105932,125.39497944199958,147.53716691798488,104.46128247996144,99.86298461295004,99.06263715058088,93.5490059126665,48.30034319309037,39.71966207804583,31.92965139346413,32.919554833762824,35.81867974545991,53.058596705141404,73.32913236301165,50.81352530287687,4.44745001670711,1.2682604168979197,2.214901832203682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.251752538940092,1.8921443562696068,4.734914788041693,7.470668631673381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.617980949908835,1.58418704678048,0.6102222472686578,3.341991430703629,2.3651804453370087,7.80139542800089,24.080440043102637,21.96970861318456,5.5375391990946845,0.0,5.167535037970965,0.0,17.1921010373209,18.015787223699395,29.665225927386967,0.0,0.0,0.0,1.8448976710799627,14.277037484836944,71.73071438695719,46.34672122235713,47.01159023803791,44.167681331923895,34.423479439438005,14.507578539075572,19.490680733655637,33.740394834286526,35.91601930169399,29.89576698162559,54.35019584604866,46.279551236183906,33.293543655083255,20.88758875119042,25.142067366942232,74.00083222474395,47.97530876847246,51.5945187014334,31.608032391871976,18.280482508195593,2.513751346957456,3.931721139817742,19.804899652025316,17.165916127456757,40.52285572626978,78.20521796945131,118.28520717671456,104.30872691814426,115.99061214057656,117.07273200257066,124.67204823488092,126.121326072144,103.2636074722625,99.7975223382897,33.11252623471812,11.742793599724946,14.374377041071032,20.37299834864297,17.39816489320826,24.385551166736967,23.838514245444824,22.867395631787797,24.603569003214485,74.87973441670552,71.12959993442388,88.07237509086448,87.04547123445342,111.65188642352268,99.28463964725512,98.62660147762584,98.371013987865,100.64625496019042,98.5190156523145,101.23598466930451,106.59819881974364,106.59819881974364,91.7621704330244,54.16234757963201,47.62579714550328,9.74249418097302,9.55919981192404,10.927076733739884,13.933218233577366,11.03580103339316,3.809904385232394,6.594043388395645,10.069805554274772,6.052698838813095,3.561147741523062,6.498980780845397,16.113965835523476,71.71477574617032,94.24119831255334,81.05823467030068,91.74623179223754,95.66087581692648,102.02722433693832,78.34581955067834,51.43456305639376,21.714121123423713,11.837286970104234,15.413804115243204,16.18568971906438,14.33623815061674,8.616543056814994,6.055545024667893,6.808645801847403,3.873089711208906,6.070914428283801,10.77167498606792,15.545297901734864,40.74485822294402,48.56162305456081,39.990618971422585,45.98070172143013,52.6715154288889,78.16764831616798,44.7619649384057,54.75150805157516,84.60628995689167,71.75348387379557,27.17025940707118,18.635686502874364,16.875035933096417,13.97989568159605,12.428724390731224,13.285995570196334,4.424111292697769,3.2173284902634833,1.5802023865837629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.328030319848674,0.3660195009270027,4.849331459404567,5.906974123047446,20.876773244942186,27.64557244482242,24.07759385724784,29.329375996520824,31.123042322214424,22.315804813127976,11.770686221101965,9.076486690950324,8.09284485953219,3.5082086846238223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216219616254453,6.742614290016093,27.168551695558303,29.251959741270323,27.858467146761296,25.251360903766475,66.16471332931452,97.2393704919974,109.60035565938442,62.90241510254524,64.36080073454364,46.75600274827706,14.816105085735655,5.980974955272189,8.5812503522155,6.682844387065338,1.41284665832165,3.153573927116011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4670738989387706,6.091406966438346,10.356131851267437,35.13047200576979,35.754925182312434,19.334709748812713,34.145691700009735,32.02756018686918,14.410808220012443,6.472226633810296,9.06908660772785,6.549642889060799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.328867667727156,21.46479524254342,25.13637499523264,59.27694356070374,53.987591768147425,73.32742465149877,55.416946304426894,42.29716798815076,75.64023527710751,42.94439065153178,62.10092916583416,64.49457146971915,65.85618678265442,61.89144988692104,14.898075238353837,18.16834278551656,14.57702547393264,6.862154095917601,12.812959481128935,7.425698895167574,11.19518744126184,11.142817621533558,16.803881286726472,11.87030272601989,30.91697846632706,52.533760033516685,38.21346052368681,72.69727910324653,55.73287293430946,51.472701946848055,67.69766903070864,52.7107927936851,52.99313443048106,37.52069888662902,42.73889603281539,50.078070877997106,26.80367066897322,24.46922903086802,18.491669498621594,15.747946334596472,11.914703225354735,11.144525333046436,9.408921198790711,6.447749435459035,5.318382888275251,6.356671488105505,6.352117590737828,5.163550377774249,5.0912572570623835,14.33509967627482,40.194405878626114,48.775086993670655,41.69491506127553,47.18748452386441,55.971383308941526,64.26630736416435,54.92341767720495,51.65201165570031,51.22792996333544,52.88042547063107,47.953677755975995,52.504728937797736,51.103267022895295,19.6164821484377,15.900501896413637,4.512912291367462,4.4702195035454935,2.578075147275887,0.4770207492641187,0.0,4.089969073344502,5.613247742832309,7.948258618108459,17.7425533816388,24.55461460651196,51.72316630207027,57.13775027223769,23.215768780415058,25.168252276806378,49.20087639754841,11.053447385692907,7.528161585940298,6.792137923889576,5.757833984256039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.15905397336084,24.671308226558672,21.076575491948997,19.053506586358687,10.369793543370465,4.5203123745899365,4.934717035048503,4.169662277278842,0.0,0.0,1.9410987529721295,13.641199564875103,0.0,4.036460779274303,17.38848786130195,16.849989497574196,16.64847953905451,36.97593891402071,44.99193675547336,55.87119756685264,65.95352633888852,35.60920046654679,78.491544266444,76.17873364083525,37.29072706956135,24.847202512385177,44.83198111043371,51.815382723765715,18.45466908250922,20.301843702273025,22.52357638052822,12.769697456136006,7.72340993557943,12.89663734525999,31.970636469773225,27.208967534696427,29.943013666815236,24.926326479148557,18.634548028532443,18.175742868739032,17.38564167544715,22.64710084662644,28.547813360793334,57.04268766468743,56.568513101278114,86.7642680719994,26.40577388647248,24.50167554961272,17.058330302145396,39.13847092649611,24.40148980752383,40.38225414504277,13.264933794870831,18.571362702555938,38.3079538940661,15.976779677322217,10.011174125665937,11.27260369651234,0.0,36.94292315810506,23.229999709689043,26.887917770275234,17.845585309582482,5.9724363977077966,34.36200182497437,14.447239398953856,32.09871483323913,16.47713915059568,23.874376187215276,22.6266083084719,40.383392619384686,39.21133328437894,37.45637508631059,25.111328559710415,23.50607973760443,22.85088775382997,32.41008756575401,42.859574313058815,28.42030423449839,24.103209529941022,38.724066266037546,29.943582903986197,26.59532986440201,25.311700043888187,32.76244537457798,39.423089511975896,31.865896830316657,28.827308811734486,44.37203747629839,63.128402259416184,68.92380589695554,78.58376068813942,112.2347852865853,72.28685910298468,67.31628012616572,48.95382746535196,50.648446523298595,27.9597913631921,33.60150096457239,33.139849618924174,29.11078892287235,25.78132070992983,29.146650864642805,29.483070032679905,21.844476435573455,22.96928908538956,17.87233945661758,23.783867477032704,19.794653382948045,19.16393859752484,23.3136775738201,23.951792442465777,17.24162467119438,15.241894489613411,11.638623197439344,14.790489413042476,22.45469868284211,23.241953690279193,18.32602148187236,11.08930932746336,23.902838045763257,27.730388783295396,13.589398982317787,24.30528872563167,15.39672700011442,18.567947279530177,11.6448848063199,13.581429661924352,7.119449297191327,14.93166023144045,12.034243031256244,8.373478784815259,3.5047932615980653,0.5481753956340647,0.6910539255449165,0.4109892374328086,1.1834440784249436,2.513751346957456,0.3956198338169002,0.0,1.8659594464054663,0.0,2.1306547309016657,0.0,0.0,5.965605551656282,11.25951124158027,24.003593025023097,8.532865192683936,17.033283866623176,12.45035540322769,13.311611242889516,11.22137235112598,15.808854711889143,14.655580203525057,15.277187194212908,16.20959768024468,26.59874528742777,29.083465538666285,21.82455313458987,13.22793337875846,8.016567078623607,6.739768104161295,12.038227691452962,21.25133130343358,20.48172264829625,28.23814833979133,16.230090218399226,16.46006203546689,24.687816104516497,12.741235597588028,17.29285601658074,22.50080689368983,27.651834053702977,23.25561538238222,7.28680502545344,8.142368493405671,51.55011820209855,8.238000338126879,8.241415761152638,21.3833943270962,16.074119233556303,37.045955086048735,36.051497748382374,43.30927167811687,44.64185589533323,64.25150719771942,176.8597120684542,16.9752216751853,1.933698669749655,20.08268739145359,111.00124833711592,36.187545432241706,80.07686978756638,19.030737099520305,45.46497284454076,66.73053507724833,98.72906416839857,88.25794640859729,63.43408262022147,107.47140863999564,105.0811817591364,74.7858102834972,56.710253156847045,70.68673341541734,61.39735202252813,63.5365453109942,22.18886492400399,17.084515212009542,19.543619790554875,22.951642733089813,21.642966477053765,17.989033076664292,13.907602560884182,6.32365573218985,2.982802775828141,6.628766855824178,2.7368923179736067,5.183473678757833,12.816944141325653,3.105758004755408,1.0832583363360595,0.0,0.0,0.0,0.0,0.0,0.0,2.5575826091213427,0.2407873233158976,3.9692907931010737,2.9167712639968304,0.0,0.0,0.0,0.1218167545853477,1.84774385693476,1.9097907085693533,4.55389736767655,7.079602695224158,3.811042859574313,2.7812928173084535,2.031038225983741,7.28851273696632,15.539036292854307,21.642966477053765,47.956523941830795,104.57057601678568,139.50238424989055,160.98653355624663,140.19514588694838,127.22792313248938,122.83967378156208,121.12342371111896,129.86121428534835,53.63751090800729,68.6568336637755,112.94234709008803,90.31858496747094,122.59148637502368,164.45603411324518,199.9997723051316,113.1136874785469,193.98350464525996,166.5975043503951,199.9997723051316,83.36478368702885,119.94225658137788,149.9922868363335,108.87628597792384,171.5737756989236,87.87484979254151,172.0559195827264,153.659881928826,80.49298215953783,180.63033908889037,178.8446420835902,192.4989341033974,101.088552242026,174.80761206714496,146.77894300626673,143.8809565689116,134.55912865727765,153.31378572888258,131.63894197025508,133.89027498140015,123.42598806765042,58.7452760430275,177.43008771375565,132.49849009840403,126.98315114897676,153.07527535425055,166.65328959314908,162.43410368199682,145.69170000973398,139.0532561220035,108.47041987502968,99.67399787219144,79.78314340735125,53.13202830019519,49.37107831166532,53.01021154560984,68.22933654838488,31.135565539975538,22.29588151214439,21.041852024520463,28.119177771060784,24.161840958549856,19.43660320241448,14.719334766672532,12.967222754458978,15.9756412029803,48.44663714602698,51.85750627441671,62.1863147414781,46.58693930850207,21.40047144222499,10.53487232294874,3.2941755083430246,2.166516672672119,2.728353760409213,7.460991599767068,0.0,0.0,1.889867407585768,0.0,0.0444004993348463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.48190366571661,9.679308854996508,5.090688019891424,4.26415564765813,0.7508238284956712,0.0,0.0,2.0452691552577305,5.8950201424572946,18.477438569347605,48.552515259825455,75.50874149061583,86.45346457665546,94.24290602406622,94.90094419369548,111.19535821241313,110.96709410685834,96.87335099107038,180.114610212001,191.05307168916008,189.99998292288487,192.83592250860545,199.9997723051316,199.9997723051316,118.18786762048047,100.1083258336336,85.90016604648277,67.52917482810462,86.25366232964865,2.62702954397841,28.54382870059662,40.78698177359502,22.327758793718125,53.192936677487864,27.745758186911303,12.391154737447897,6.965186023861285,0.0,13.6497381224395,14.991999371562164,15.47414325536492,18.648778957806435,6.9555089919549715,21.879199903001982,66.17154417536604,77.83635228266952,41.55089805702276,53.87602128263935,105.19161377030257,70.87799710485974,102.28793496123778,111.76630309488556,193.6573317463001,199.99977230513164,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,199.9997723051316,93.64065309719098,76.01365486125698,199.9997723051316,192.75566006750017,199.9997723051316,194.5567264764162,193.11314101086276,199.9997723051316,198.3592307784261,190.45537265965257,165.6115855702931,146.3349380129183,97.47674239228752,108.2882639803226,81.48914720871707,113.25144287391907,196.45114778136968,122.37916091025578,176.1965507642863,17.92812469937162,54.89097115846027,68.84012803282448,44.95949023672866,69.4298577419386,51.348039006407895,56.94762505713719,29.14437391595896,20.04284078948642,6.4050566476370685,6.439210877894642,3.359068545832415,0.0125232177611105,1.1196895152774715,2.370303579875644,1.3058300701812509,2.711845882451386,10.292946525290922,16.732157403185568,19.00569066399808,38.795220912407494,20.17604228749096,15.706961258287382,10.608303918002523,6.119299587815365,3.587901888558162,4.940978643929057,3.1108811392940434,5.088980308378545,5.098088103113898,13.698123281971064,17.225686030407513,0.0,0.2430642719997358,1.959314342442836,2.344687907182464,3.5207319023849326,4.264724884829089,6.35040987922495,12.425878204876428,10.400532350602282,26.756423983783577,35.061594308083684,92.62911864439585,30.540712696322785,19.164507834695804,76.44684434835722,135.93383642514502,74.521114999001,62.957061870957354,94.61177171084802,192.3674403169057,147.62824486533842,197.6943617627454,80.96487977426331,73.02914437391597,199.9997723051316,142.47778694249624,85.77379539452974,158.5536138875654,106.54298281416057,118.3267614901946,158.10676270836217,122.35980684644316,96.695748993731,69.2511172702573,77.80618271260866,93.6349607254814,169.65487719561892,199.42768894831724,124.13013444812742,94.724480670698,98.55203140823016,116.65320420757348,98.15925776026803,97.53594305806732,73.10940681502126,60.78428358940467,60.18658455989713,71.61288229256856,59.89058123099815,54.71109221243704,49.648866051093584,48.209265245736844,42.494693286473726,40.65833417295816,34.83617638838369,40.77673550451775,28.322964678264302,55.439715791265286,79.90837558496234,104.60985338158186,92.41793165396984,101.55931138240956,113.62770864392336,119.64454554096602,112.6924519720368,108.28484855729684,100.76294858023712,88.86190704698541,101.72951329652646,100.31780511254674,103.02509709763044,103.91481479584026,15.834470384582325,3.675564412885936,0.302264937779531,0.0,0.372281109807558,0.0,0.0,0.14515547859469,0.8498710962426362,19.308524838948575,0.0,2.1181315131405554,3.593594260267758,5.6320325694739735,3.123404357055154]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
new object=loadshape.670b_residential2_shape npts=8760 interval=1 useactual=yes mult=[9.941194189,9.092263929,8.911535758,8.848682315,9.929911963,12.22896794,14.88037273,13.53046261,11.97212562,10.59477843,9.08449718,9.133844658,9.058727927,8.834178932,8.757067371,9.436780588,13.2070715,18.48259119,21.32677488,20.83006263,20.61862718,17.98967237,14.8713306,12.30635747,10.78495751,10.7784825,10.91367299,11.03367336,12.27157878,14.77168729,17.54340313,16.1142231,15.08178499,12.94486603,11.13506623,11.49040729,11.24505975,10.56289387,10.24612495,10.93110321,14.69987347,18.62237633,21.46700149,21.17058963,21.21395262,18.69486054,15.56754203,13.07672092,11.6166374,11.68465778,11.86569662,12.03813482,13.31982836,15.87203131,18.86644848,17.0487511,15.33020651,13.22536833,11.63079741,12.31561216,12.86844122,13.27885262,13.65304644,14.75146104,17.62690794,19.15640167,21.4211041,21.15368265,21.12850202,18.62888404,15.42540234,12.57523416,10.84455709,10.67883918,10.46535985,10.44565684,11.65344362,13.8622418,16.35235982,14.90318246,14.21805703,12.47240239,10.701747,10.59525261,10.30009977,10.29429514,10.24798897,10.97306001,14.75015296,18.46140022,21.12382562,20.63376825,20.41124679,17.64896551,14.14254787,11.16212722,9.289016138,8.991361589,8.842550668,8.768137036,9.817989012,12.11264656,14.80149525,13.57884537,14.31722617,17.49317269,20.53870324,18.65370495,19.35773217,20.6671571,21.32505801,21.48676992,26.03535454,26.91754284,26.56942894,25.17286926,24.62653157,21.44082346,17.14746241,13.39757761,10.44201055,10.04351907,9.800378926,9.364361786,10.45715162,12.98177036,16.11325838,15.91205869,21.38047174,22.49494306,25.59165241,27.7892174,29.00339745,29.66138013,28.99397925,28.24732482,28.47164489,28.51737879,30.42844067,29.16945874,29.03853586,21.72757186,14.58564503,11.21147469,9.307983355,8.992342652,8.861501536,8.812448384,9.883654832,12.19404209,14.88863002,13.56010706,11.91141416,10.60898749,10.90098457,12.49529387,13.66395259,12.95302521,13.23728825,15.85653053,18.82601233,20.92890474,23.02170855,22.30030015,21.93863123,18.9693947,14.89340452,11.43996429,9.360650097,8.996904599,8.842926744,8.768774726,9.818136171,12.12894856,14.83282387,13.73321564,15.16002477,19.33593622,21.61682618,22.50720636,23.1361005,24.87263126,27.15146099,27.78414858,29.35102081,29.37893206,27.98475963,24.60919946,22.45993547,18.8093833,14.57856502,11.30129102,9.391063048,9.273956814,9.326263836,9.456565367,10.64191851,13.04364274,15.7769336,14.4266474,13.83496824,13.61279015,15.09040199,18.83879885,22.02903619,24.24206929,26.47122453,24.73297692,25.91635159,25.69798329,25.58571697,23.1671675,22.15621467,19.11720821,15.22974566,11.98239408,9.876689288,9.536538358,9.206999258,9.066461972,10.15612876,12.5136561,15.36467453,14.7468991,16.48362606,18.21577472,21.90326391,24.05090915,22.52883879,22.40944342,22.5584342,21.77580746,24.26411052,26.60085567,27.50793026,25.878597,25.22699124,21.27114859,16.19074601,12.33189781,9.840439008,9.193264376,8.889658051,8.768137036,9.832410638,12.15468511,14.8511861,13.61687791,13.41242436,12.06181114,10.77748508,12.28104604,16.87631292,22.7877577,26.48147664,27.41674045,28.45990484,27.34428894,28.35668066,24.88724909,21.77569301,18.41332813,14.52189228,11.30680132,9.302538458,9.036981023,8.960065675,8.966769611,10.06740796,12.40310664,15.15842237,14.14341448,14.24330306,13.16226962,12.03754618,12.07708302,11.28845544,11.07770674,10.92160325,11.50808277,15.2546156,18.72326232,22.13571047,21.76589873,21.73595995,19.25025671,15.93006119,13.25679505,11.83650999,11.94130389,12.1273952,12.30555626,13.59047097,16.08434972,18.81178691,17.4721943,16.32703204,13.5389815,11.31304743,11.05779116,10.51086483,10.32478986,10.21258895,10.85776874,14.59503053,17.90965033,21.12382562,20.63376825,20.41124679,17.65149992,14.15235851,11.17095679,9.290945558,8.991361589,8.842550668,8.768823779,9.827848697,12.13635558,14.80849351,13.46788713,11.82012624,12.71219057,15.20598758,18.09189916,20.0988763,20.27414322,21.13823091,21.54823352,21.86353085,23.94948358,25.77061466,24.7870008,23.8066735,20.16069963,16.21131564,12.96180573,10.27040626,9.599620718,9.357755956,9.120796513,9.975400586,12.24118217,14.96454795,14.13957199,16.87433444,22.44517047,24.59361691,25.79432369,26.69327181,27.43531524,28.39262026,29.60755247,31.95440256,32.83513562,31.00736601,27.87358883,26.25669872,22.87726335,18.37477235,13.67345255,10.50334335,9.651093829,9.143786094,8.951448674,9.910846633,12.20319868,14.92708768,13.79507168,14.59190748,18.29336046,22.11147819,25.66914004,27.89822987,29.13557936,28.49103725,28.74086497,30.92464603,31.85325496,31.98360554,29.99626601,28.0309023,23.63330329,17.19089081,12.41156014,9.830137845,9.311433429,9.083973944,8.907578804,9.890849299,12.18995433,14.92577961,13.80542189,14.95143441,16.77317048,19.41116741,23.52339151,25.38860504,26.23817299,25.03452302,22.42201738,24.635541,25.76780228,27.0981729,25.56867918,24.44174833,20.959285,16.74216889,13.15406139,10.71196642,10.00390047,9.166546758,8.822978457,9.835909765,12.16644152,14.87075832,13.70586033,14.63742881,17.69026827,20.20275452,21.89696875,22.40386771,25.00056188,23.58941706,23.24599592,26.19840724,27.64604759,27.81387478,25.66511768,23.97350326,20.29507257,16.29735488,12.87970709,10.26527203,9.513614186,9.295147778,9.144129466,10.11222619,12.46891962,15.44788504,14.09416511,14.18872324,16.67321651,19.93695183,25.47405564,28.20322603,29.13090296,27.13242836,25.60720225,27.57518214,28.92662927,29.83981916,28.21163048,27.33163322,23.59863906,18.79483086,14.61682648,11.19325962,10.15074926,9.614532874,9.224167865,10.16069071,12.39561786,15.13204813,14.22979709,16.78219626,22.48601539,26.58007348,27.09923572,28.01744538,28.80196884,26.62695195,26.09245242,29.35414386,29.52252699,30.62713864,28.98240271,27.8312396,24.55314806,20.13808611,16.00324851,12.80488468,11.72810253,11.19157546,10.82084807,11.77633812,14.25975221,17.45378301,17.20745441,19.67141076,22.22974535,20.97550524,21.41343545,21.74645732,16.35474706,13.70478117,15.00531112,15.60771656,20.18821845,24.61497138,25.12556567,25.42941727,22.93282423,18.95240596,14.81418367,12.27586275,11.64088602,10.88209911,10.5485213,11.62988175,14.58701852,18.32825361,17.87997317,19.83181457,23.16407716,24.15568669,25.32372407,26.11539294,27.36646096,28.10842264,28.2517069,29.83453776,29.92026632,31.37631113,30.18137627,28.98421767,25.18729089,20.61864353,16.2246254,13.05024856,12.17373409,11.63491788,11.24489625,11.83821051,13.98330498,17.40863776,17.70522948,22.5078604,27.71673319,29.98189344,31.12519168,30.86494835,30.98918364,30.75948406,31.81845992,34.3391217,33.33053978,32.29550185,29.75410694,28.43320358,24.89030675,20.32318002,16.23814772,12.90299099,10.94511606,9.792285161,9.383835883,10.42225848,12.67340588,15.26123778,14.8751731,20.39097148,25.95742542,27.79420447,28.9039013,28.97252666,30.83446999,29.7520794,27.20695645,28.28095893,29.58649231,31.33894897,29.29877921,28.2072484,24.63678368,20.12101563,16.12508019,12.88240502,12.11903982,12.0828713,11.8490022,12.86049461,14.38495222,16.52821537,15.72237014,21.21743539,26.3083517,27.21336607,29.34050709,30.52967002,31.28695263,31.08768237,30.88429164,33.04380773,31.64096925,30.99237208,28.1491858,26.38901144,22.3360926,17.75684976,14.05529866,11.48347444,10.83762424,10.25052338,9.67388719,10.38922935,12.5952315,15.42049703,15.1962914,20.57596728,24.65738601,25.77542187,28.30296745,29.47494543,30.27719343,28.53593724,27.73504636,31.24618947,31.02592445,31.34338012,29.53255019,28.27633159,24.47283169,19.9044623,15.89132556,12.92817162,12.05752716,11.17993351,10.57394719,11.77388547,14.57555642,17.88273651,17.54915869,18.38389623,19.69067229,21.02073225,23.67195717,27.14420111,29.47407882,29.04829744,26.90007991,27.37192222,27.99336029,29.78842779,27.81981022,26.13463813,21.59818599,16.63853593,12.71112776,10.04749237,9.622038009,9.539759515,9.373485667,10.39009596,12.81225901,16.23598939,14.72269954,12.34731685,12.13694422,14.18578006,19.70463609,21.94427235,24.33003796,25.53184025,24.89880929,25.80253192,26.01713947,25.81518763,22.70529935,21.38436328,18.18526366,14.32628464,11.21955211,9.371556246,9.206917507,9.183306584,9.231427734,10.28288212,12.56236589,15.31249833,13.99125159,12.20550418,11.33647848,11.28919124,12.90356328,14.25021956,15.12079859,15.8904426,17.06876479,19.30079781,21.21253008,22.37013549,21.16990289,20.6773765,17.79844683,14.29467806,11.45884975,9.74167865,9.565103646,9.519664069,9.517407625,10.64116636,13.00894581,15.77806182,14.43555872,13.87607478,13.5879202,14.24587017,16.0955502,16.72743659,19.13022364,20.11171187,19.87073007,22.0158082,22.20840724,22.97687396,21.42443971,20.78962648,17.78250455,14.2043058,11.32827026,9.642149798,9.573720647,9.646858904,9.827227355,11.16083548,13.64956367,16.30121372,14.10577436,13.95079909,13.48263578,13.83925221,15.74522891,16.74656732,17.6891891,18.91254208,19.84260626,21.49136457,21.0953421,22.29325284,20.98287956,20.59660232,17.74497889,14.25474879,11.35330371,9.553428995,9.335583929,9.27106268,9.241483632,10.2858253,12.52971283,15.23350639,13.43745783,13.83920317,15.5072884,18.65087621,20.62309102,21.06648248,21.83653527,21.94214671,22.5739023,25.10051587,24.22902115,24.35371428,22.48498527,21.54059758,18.37079904,14.48606712,11.34149826,9.332101158,9.014269413,8.903572796,8.84168406,9.914035086,12.29852531,15.06445288,13.252135,13.92359095,15.05281092,17.37104669,19.14948518,19.8152346,20.38387513,19.24306225,18.60923008,20.98307577,22.65840453,26.23558952,24.63681638,22.32623291,18.12386546,14.47264291,11.52992778,9.48916936,9.15833853,9.044338999,9.01301038,10.18117857,12.57337014,15.42823107,13.7456588,13.9432776,15.05019476,17.41164635,22.13816312,25.68380693,26.91134578,27.18779302,25.46357462,26.47101196,27.30738461,28.76665058,26.63483316,24.20907287,19.19088604,14.89780295,11.47874899,9.432970793,9.067868164,8.867862094,8.768137036,9.817989012,12.11264656,14.80236186,12.93593837,11.83760552,10.41385404,9.008333984,9.067982619,9.877408736,11.09525142,10.97355054,11.59932164,14.80169147,18.31929323,22.33623976,21.2999428,20.78949566,17.77042113,14.14624321,11.19697131,9.376592369,9.130312826,9.007385619,8.998572406,10.07569794,12.30002961,14.97069595,13.00240539,11.88297969,11.4532577,11.55407828,12.86441886,12.99771263,11.63145146,11.20105907,12.04498591,15.35380109,18.95423727,22.59136521,21.54578086,20.93678594,17.98733417,14.27283305,11.17947568,9.289016138,8.991361589,8.842550668,8.768169733,9.819313446,12.11467409,14.80174053,13.09871309,13.90154972,14.74418483,16.12061635,18.02028155,18.49150251,18.82146673,18.60659756,18.25156718,20.53953714,21.36663874,24.64293168,23.40321129,22.9176014,19.86716555,16.05475432,12.20846372,9.61320844,9.571186233,9.32596951,9.061883676,10.3611219,12.91858989,15.9914267,14.66911714,17.31942642,20.38315568,22.83027043,26.232957,28.59264268,29.97379967,29.23306433,28.29796402,30.73902888,31.19066129,32.40549538,29.9534099,28.77119616,23.25816111,16.95329367,13.60930737,11.09861973,10.18981193,9.589810086,9.438595561,10.51171508,12.6357167,15.23244357,13.81909137,15.79743782,15.41866571,16.14713777,18.33567699,18.96602638,20.48737728,22.10343348,23.10186141,26.35197631,25.79929441,25.28369669,22.29647399,21.2688431,18.04384341,14.29207824,11.27700971,9.527250961,9.326280184,9.285615116,9.287757105,10.37462786,12.74237461,15.49394595,13.60744336,13.88269696,13.32437395,12.92328265,13.99568273,14.86568949,15.76408167,16.59245866,17.37683496,20.74511891,20.91052615,22.48047238,21.04138362,20.61583114,17.79887196,14.36273114,11.54874784,9.927115928,9.837757435,9.910356101,10.07730034,11.27906994,13.66980627,16.37201378,14.45678238,14.21542451,12.51710617,11.84059776,12.39967292,12.685522,12.37127114,12.58424359,13.40678325,16.11495889,17.23346893,21.25705399,20.84314348,20.807956,18.19466551,14.7500712,11.82660126,10.04263611,9.829238533,9.815748917,9.862496573,11.01163214,13.35921804,16.00751613,14.05883049,12.81392681,11.00255731,9.257932784,9.226636877,9.051435353,8.749398728,8.742531284,9.370101001,13.10975005,16.7780431,21.24323736,20.84765636,20.79482611,18.19193489,14.85600967,12.16794582,10.55996703,10.35755737,10.27810761,10.34006174,11.7206301,14.29740869,17.00798793,14.89109903,13.10103493,10.90281589,10.02749504,11.96164459,13.31137486,14.0580947,15.12267897,16.49034635,19.12629939,19.90061979,22.0391248,20.81660571,20.43933789,17.66171934,14.2283582,11.39236638,9.679528306,9.536374849,9.551319711,9.574292936,10.73868403,13.21730726,15.93661798,13.8056508,13.7605219,13.7543739,15.04762764,17.22357655,17.90984654,18.7447476,19.33346722,19.33516772,22.4961694,22.35407875,23.32453002,21.54761219,20.91541511,17.97090137,14.30053174,11.20094462,9.289196001,8.992767781,8.852949937,8.809930319,9.927606459,12.33690123,15.04797102,13.16550713,15.17907375,16.96447779,17.70518043,18.82349426,19.47493651,21.19518162,21.83230034,21.34718099,24.42256856,24.22488434,25.3475639,23.26041755,22.36284292,19.17401175,15.15453082,11.83034565,9.579459869,9.156523564,8.984723062,8.865115119,9.836253137,12.1249589,14.82894868,13.33236961,15.69463875,19.78248345,22.49947231,23.32421935,20.82241033,20.75013868,22.87660932,24.92258372,28.51430479,27.23012589,27.78019163,25.34565083,23.82703055,20.13340971,15.72416876,11.97096469,9.579443521,9.142870433,8.92527064,8.79781419,9.821177465,12.12821276,14.83964226,13.16369216,15.65433342,17.50909861,20.10775492,23.3231729,23.69623849,22.00468948,21.845512,23.21438934,26.5112519,25.21505498,26.63522558,24.659528,23.23572746,20.28959496,16.6639945,13.04015997,10.54870116,10.07254218,9.765567536,9.548490978,10.57164169,13.04423138,15.61136286,15.20680513,16.82632775,19.32887257,21.92304868,23.91884171,23.2448023,22.32060816,21.38521353,21.52684634,26.60509059,27.58384819,27.92676245,25.94429553,25.00340696,21.80327722,17.54484201,13.71372519,11.1331041,10.57823116,10.56853499,10.36498075,11.18966239,13.63666268,16.20642668,16.90268716,20.25816825,23.0474124,24.59641294,25.05689126,25.24674332,27.60839113,27.76863143,25.23967966,26.94947644,29.71839624,31.2592049,29.50305289,28.36415308,24.63807541,20.09691417,16.40778987,13.71223725,12.9582085,12.57807924,12.36832795,13.39139691,16.01075365,18.68222118,19.84370178,22.52421145,22.92981563,25.42595084,27.82558214,27.47259563,27.49499658,30.10730601,31.38769146,31.5343931,32.1119613,34.15692193,32.23192896,30.71684051,26.8112937,22.15919057,18.16268286,14.90942855,14.09544049,13.47944732,13.1106003,13.95406931,16.15205943,18.88726337,19.93036236,23.0326147,25.50095312,26.80321628,27.58733097,27.81743932,28.49577906,28.92754492,29.51263461,29.88990242,30.35940652,32.892397,32.22249441,30.95013732,27.08855849,22.55542561,18.54349885,15.64175946,14.66941146,13.6376601,12.77573076,13.10806588,15.22222417,18.62401144,18.89638725,20.23020794,19.99064869,27.23077994,29.08675512,29.03495499,29.88460468,30.36475332,30.60302084,33.54905524,32.89646841,33.41213153,31.42683588,30.13086787,26.80089444,22.41353118,17.91314946,14.97172606,14.49524006,13.65664367,12.81922456,13.5513756,16.01776824,18.77422854,19.50374707,24.32711112,26.70493011,28.38401961,30.85763942,31.54101528,33.08548657,32.89112162,33.78313689,36.02190654,34.29077164,33.92233339,31.32967793,29.93266042,26.01004311,21.08741183,17.13899256,14.79541267,14.32881905,13.85884078,13.54210455,14.48605077,17.0346565,19.77649895,20.83756775,26.3277604,29.76602685,31.55844549,33.38628051,33.81732694,32.77174259,29.15945189,29.6602519,31.40105027,30.75658992,32.80670114,31.57876986,30.48638879,26.33587052,20.31521707,15.87109931,12.85581821,11.45987987,11.43725001,11.63946347,12.8106239,15.71305005,18.55254099,19.51574874,24.79331231,26.62968257,28.78823397,32.04279635,33.01630527,32.51063265,32.58462115,33.31253727,36.19207195,35.63069128,34.37677818,31.17018978,30.16043058,26.50405744,21.42167638,17.28322519,14.46883312,14.03122992,13.45770042,13.2467228,14.71408254,17.45247493,20.78599654,21.27211331,22.45826766,23.16206597,24.51550793,29.52566639,32.49887623,33.46326127,25.87182767,19.09215839,23.60892387,24.60372186,26.64667132,24.92230575,22.67863078,18.65653368,14.46575911,11.19957113,9.410259183,9.259764106,9.219981994,9.230904499,10.37596865,12.84149469,15.13961866,13.56769395,12.24553155,11.20393686,10.61941946,11.74429006,13.23624178,14.63664396,16.19004292,17.47412371,20.90748485,22.76422853,23.05441065,21.38645622,20.78046989,17.84207143,14.22582378,11.21211238,9.453147997,9.294608194,9.275657325,9.291828514,10.38888598,12.71129126,14.8549632,13.38199506,13.72837573,14.87131425,16.61863669,18.84952513,20.49123614,22.51168655,22.50857984,21.97981954,22.3624178,22.73708579,26.22471607,25.8652709,25.39602842,22.21607587,17.80045801,14.46108271,11.7339235,10.67681165,10.23765511,9.739176941,10.46387191,12.87854617,15.07931598,17.56949941,23.86861128,26.81131005,28.47789099,29.88568385,30.04312813,30.68381139,30.59132984,31.71109891,34.44303264,33.67577588,32.99567024,28.78043451,25.86932597,21.1366939,16.03400484,12.11872915,9.620321143,9.114435956,8.863774336,8.834849327,9.992847157,12.40107911,14.09336391,13.32394882,14.76838437,15.62302115,16.19713928,18.62682381,20.12446569,21.35231522,23.05251394,24.20871316,27.60922502,27.39147807,26.84635036,24.02617001,22.47342508,18.66423501,14.45934951,11.3250164,9.354469396,9.07502992,9.038256404,9.023213437,10.14008838,12.45860211,14.0433624,13.25628817,15.97836221,18.9889015,19.58107119,20.74425231,21.25216503,22.74710899,23.58001521,21.57912065,24.55023757,24.23263473,25.62607136,24.15702747,23.13564268,19.69595368,15.61773976,12.1645448,9.863559393,9.382004569,9.107045283,8.9767601,10.06580555,12.52639357,14.40555454,15.20428707,19.21255119,21.5215813,22.48964532,25.2550006,26.01019028,27.591059,28.56280202,28.22248758,29.36598203,29.11388151,31.02476352,29.32737719,28.28736855,24.9495466,20.45951509,16.43207119,13.66114021,12.93003564,12.0939246,11.42168381,12.30104338,14.81805887,17.1256174,18.94269343,22.09188964,23.71765836,26.73053585,30.70640855,30.42011798,30.98918364,31.02737969,31.07483044,32.11747161,32.65540486,33.08473442,31.48347593,30.17269386,26.34237825,21.66239657,17.55643491,14.30564961,13.13071209,12.7399383,12.87643688,14.23561806,16.48606237,18.39038761,19.22371895,20.10971705,21.9194678,24.24808649,30.68469434,31.3337984,30.47423996,29.99770491,28.4809323,31.37456157,32.69253809,33.14127636,31.70567037,30.50421143,26.59236947,21.62146988,17.2056885,13.6921418,13.01005768,12.77680993,11.68639099,12.5625294,15.53328657,17.90281559,18.74116672,21.3411311,22.72281132,23.09814972,20.67155553,18.35567432,23.39428362,23.43748309,24.15951284,27.82085669,27.61259335,28.68044783,27.79858656,27.04853111,23.55884059,18.81853989,14.51896544,11.25997191,10.46710941,9.975138972,9.556470289,10.43288666,12.68257882,14.53109791,14.55907457,15.58176745,15.63176897,17.01613075,18.91450422,20.66830168,21.99240984,24.09401052,24.49856824,26.86816265,27.32496199,28.72843816,27.98534827,27.26344933,23.61538253,18.83371366,14.45426433,11.40894635,10.71466434,10.12000929,9.772843754,10.75549291,13.19189773,15.24228691,16.88875606,19.75640352,21.75468191,22.42461719,24.34086234,24.22455732,24.81648175,26.76564157,27.45668607,28.70499075,28.41799709,29.07625773,27.8676207,26.99092635,23.19404864,18.36254177,14.42185654,11.7261077,11.20504873,11.01418291,11.16577351,12.49629129,15.10510159,17.36625583,18.22936244,22.19833499,24.68578779,24.86806931,24.29503035,25.41792248,29.00563754,30.79956048,32.60698939,35.19621113,34.18257674,33.3595302,31.29292077,30.17033931,26.26902743,21.19650605,17.16441845,14.45553971,14.09130368,13.54002797,12.81247157,13.69042494,16.28415958,18.65125228,19.64863373,20.28284198,17.18807842,14.93864789,16.08269827,12.49794274,11.9461438,18.12960468,20.63723468,23.81354093,22.47200253,22.91143705,22.04144665,21.27701862,18.05954043,14.2813029,11.16914182,9.33151252,9.12998581,9.095779406,9.107274199,10.23497353,12.57441661,13.65314455,13.29167184,12.05626813,10.94918747,10.43620592,11.01926808,12.74224381,14.77118041,16.55596311,18.09825971,21.13451922,23.26337709,24.43197041,23.84300552,23.27789683,20.18893789,15.83483268,12.18114112,9.725703673,9.454145408,9.201603414,10.19463549,12.46610725,15.0305735,14.65894679,12.89354009,12.71837127,13.63857576,17.19676083,18.69767292,19.8539866,21.90520969,24.05915007,28.03201418,31.71631491,30.52102032,27.82792034,26.37792542,22.71875627,17.83275134,13.56641857,10.99562446,10.6541491,10.28160673,9.846750513,10.88567998,13.38750536,16.69494705,16.82245256,18.52870115,21.49344115,22.64226605,26.43217822,30.7445065,32.43806668,33.1505474,34.89168915,41.21547475,42.4077771,39.63782717,36.84001507,34.53842468,30.13233946,25.03524246,20.67024744,17.26718481,15.88076278,15.20366573,14.74359619,15.58603507,17.75524735,20.53054406,20.61321499,20.71563797,21.80008878,27.56440679,30.03199306,24.22068212,21.6895066,22.29089829,26.31651088,32.27643653,33.22070976,30.76832997,27.72695259,25.29475,20.64804272,15.26501488,11.31945704,9.303552218,9.11576039,9.121892038,9.183273887,10.32433203,12.66594979,15.41474146,15.38411593,13.90472183,12.45109698,11.03323188,11.44411746,11.55237777,11.793752,12.19757392,13.35902183,17.70812362,19.60034908,19.77103772,20.02060382,20.48487558,17.77084625,14.40666641,11.67672752,10.13636034,10.21890045,10.48841483,10.74228126,11.9625766,14.46044502,17.30428534,17.17032118,15.12671768,13.08795409,11.16538107,11.17929582,11.25390567,11.65668113,12.3986101,13.40483748,17.37104669,18.85251738,19.17592483,19.85874474,20.42315036,17.66932258,14.22286425,11.31128151,9.538271566,9.321669184,9.262494732,9.264309698,10.35296272,12.78353021,15.56765649,15.40448935,13.77293235,12.3068807,11.28641157,12.92267766,14.61216643,14.99275352,16.37327281,17.95443587,20.52137112,21.51415793,21.80523935,21.16888912,20.90472153,17.95314412,14.28288895,11.19782157,9.289016138,8.991361589,8.842550668,8.768349597,9.821210169,12.11362762,14.80149525,14.56726644,12.07915961,12.2570754,11.52031336,12.06614417,13.39021963,14.37669493,15.04154505,16.94914051,23.39361322,28.61036723,28.18851009,28.16516079,27.43838923,23.77415125,19.46192108,15.64959161,12.7988675,12.03993343,11.56284245,11.28211124,12.92766473,16.1538417,19.6829546,19.77304889,14.23584697,10.88167398,9.208323699,9.222778029,8.911748319,8.740438348,8.749872911,9.413071566,13.12426978,17.35240649,18.65331252,19.79078978,20.42612624,17.70205738,14.28642078,11.40139216,9.639778899,9.45185626,9.470087681,9.528035811,10.69872206,13.08465118,15.91676779,15.38782762,14.2151956,12.59276249,10.92150514,10.89426429,11.2193559,11.52520232,11.69752605,12.48044711,16.84539307,18.65569977,19.01924905,19.78550839,20.42643691,17.65524432,14.23197178,11.38854023,9.694783835,9.605000213,9.654985374,9.761414369,10.88756036,13.22407659,16.05038859,15.44410794,14.20525415,12.48541784,11.07242535,12.09672063,13.46146117,14.69673407,15.67370941,17.74453742,21.99666112,24.27737121,23.76442237,22.05565571,21.08795142,17.82019372,14.16470355,11.16134237,9.294297526,9.071792414,9.019027573,9.0466772,10.23644513,12.59616351,15.3269036,14.65104923,13.6360577,12.15640197,11.9951152,14.11605917,14.90771169,17.05968996,17.21677452,19.54428132,24.15745261,26.42048721,24.76031588,23.78610387,22.99342123,19.15690855,15.00328358,11.66260021,9.566656997,9.156915989,8.947262803,8.87562885,9.947865414,12.26508742,15.20286453,14.8380235,15.11594234,15.82402463,16.77259819,19.78513232,20.17330629,21.14588319,22.77287825,24.38955578,28.76231754,29.58145618,28.57428045,27.80839718,26.8928364,23.24506392,18.84143136,14.97424412,11.98250854,10.92367983,10.50546898,10.19190486,10.96779497,13.26709621,16.45460295,16.28600725,18.0987993,19.62564416,20.46378272,24.4202467,26.82618951,27.13452129,26.94558489,26.04737256,29.50483515,31.37408739,30.095615,29.21010745,28.34000258,24.40494211,19.61241616,15.57068143,12.41350591,11.24721809,10.73724514,10.37765281,11.15326495,13.44107141,16.43676394,16.24566921,16.336532,18.20584964,19.96641643,22.69947837,24.51174719,25.4539275,26.25141734,29.33357424,33.30970855,35.41637804,33.95786423,31.10620811,30.10259691,26.21945103,21.60124363,17.44245173,14.59202194,13.82816621,12.92934889,12.16259902,12.86956945,14.87644848,17.59866967,17.50635164,18.12155997,19.76873221,22.1363318,24.78516948,25.48026903,27.46294852,30.83744587,32.98016945,33.07021469,33.37468762,32.73541055,30.93744891,30.22748623,26.4637521,21.50385677,16.45239555,13.04130454,11.72242871,10.9767717,10.55885517,11.23426806,13.28388874,15.94893032,15.44124651,16.98163004,20.53230997,24.90203045,30.11180255,29.69808824,31.55918129,32.97055502,35.01602254,39.81224385,40.31806364,36.93609385,34.12628006,32.80827084,28.83681294,24.29398389,19.36562973,15.39597045,13.84587439,12.75942876,11.95400865,12.76526609,14.480426,16.77925307,16.0739341,18.10470203,20.69227232,23.55493269,27.0839475,29.21947661,29.20780195,30.27796193,31.85484101,34.86948442,36.23671032,35.4195992,32.25194265,31.01400453,27.49677884,22.66473239,17.71441877,14.42695807,13.41788561,12.42292411,11.69227737,12.57052506,14.93738885,17.65114021,17.61018082,20.19346713,21.48196271,23.47484524,25.06892563,25.78956553,26.47819008,29.15937013,31.54819339,34.04550586,34.60814556,33.9123102,31.75086467,30.61046057,26.74239037,22.13752542,17.66554548,14.39636525,13.45250079,12.58084257,11.82918472,12.63399984,15.05258201,18.25475563,17.88438795,20.18278989,21.92177329,24.16149131,27.31659025,29.23185434,29.08052536,30.55866044,30.73292995,35.07588374,35.30960568,33.87357456,31.29519356,30.22357833,26.62322391,22.06214707,17.63284337,14.40069828,13.41806547,12.47774919,11.86577838,12.81543111,14.83095985,17.60339514,17.17637107,19.69541409,21.3916395,23.05668344,24.85977933,25.58830043,25.59125998,25.84507735,27.58909688,32.93847426,33.24296355,30.87595259,28.97767725,28.45249781,24.77601288,19.92629095,15.81969161,13.05289743,12.18704385,11.45479469,10.73901105,11.39284056,13.65659461,16.52363708,15.78206783,17.1302938,21.43928647,25.48779052,29.92553136,32.40224152,34.11607701,35.60918965,37.69908297,42.67441369,45.6765976,44.19394964,40.38690156,37.97593898,32.63645399,27.04853111,22.71493011,19.38438439,17.89164783,16.945298,16.60771419,17.5407379,20.10876868,23.30608605,22.30432251,22.40967233,25.51661743,27.61839796,30.77678347,33.66738779,34.75510881,36.3237306,38.06655651,40.97789398,43.98225257,42.68252381,39.65941056,37.54425487,32.58844729,27.13641802,22.70078646,19.78673472,18.95925705,18.29313155,17.64103525,17.66021503,19.5687752,22.69633897,21.93091354,24.27341426,27.01756222,29.7425304,33.60932521,34.79127735,35.41506997,37.43705736,39.5759875,43.09177429,44.15254877,42.69331551,39.89537259,38.19890192,34.00645956,28.44970179,23.70874704,20.87455384,20.21524673,18.59439967,17.39086416,18.16796425,20.65052809,23.62843068,22.14352627,25.04680266,27.27316186,27.63904935,31.62561562,34.39597431,34.74099786,36.51341915,36.51986147,41.48515265,44.65038925,43.3584763,39.87871088,37.43677941,33.3089564,28.08742789,23.44333677,20.47410023,19.67345464,18.97974491,18.43334182,18.95719682,21.3613737,24.94004664,23.85665865,24.88983256,25.64479332,26.39488147,29.37713345,32.0234694,32.55018584,31.74236212,30.05918486,33.76501993,36.22665442,35.88346219,33.65867269,33.10518959,29.31001238,24.699212,19.96726669,15.37051186,12.50714838,11.26567843,10.00066296,10.16428794,12.28389113,14.93065222,13.58857424,13.41536755,12.71927058,12.461578,13.3928358,13.77484543,14.61780755,15.39395927,17.81689081,22.99010197,24.97533221,24.16093537,22.2932692,21.76436173,18.29805321,14.3529532,11.21118037,9.291615953,9.031372611,8.936977995,8.931075264,10.05324794,12.40483985,15.13867029,13.87988458,13.56962338,12.41304808,12.90040753,15.58144042,17.05210308,16.90278527,18.55705387,20.15173925,24.39117454,26.77133173,25.83026331,24.3384751,23.86104073,20.45985847,16.16778914,12.51234801,9.976414353,9.257491306,8.950402209,8.851641851,9.882068783,12.19858769,15.03130929,13.24837426,14.0008333,16.88326211,19.34680967,22.32255392,24.49183161,25.72860881,27.04156557,28.39736207,32.81244036,36.16000752,34.93810979,31.85878161,29.63340347,25.0878438,19.8152673,14.69702839,10.63508377,9.454619591,9.037422501,8.855140979,9.853683359,12.13319983,14.84229113,13.23812215,14.17866735,16.1717461,19.58936118,25.25465723,28.74591743,30.30839125,28.72211031,30.54521987,35.75028288,39.49882688,38.28301173,34.61589596,31.37379307,24.53161371,17.29455647,12.03324585,9.448177276,8.99698635,8.870331106,8.929554618,10.11209538,12.49179475,15.22464413,13.45138892,13.61319893,12.64838877,14.16627325,19.46924635,21.77019906,24.65197382,26.01280644,26.99180931,29.37907922,29.51328865,28.21476988,26.99898743,26.89053089,23.17584991,18.75876045,14.58289806,11.66331966,10.90711621,10.47167135,10.19461914,11.22277327,13.74122766,16.8659627,15.75636398,17.85847154,20.1820868,21.96238931,24.69164147,25.54240304,25.87576827,25.7524323,25.80348027,29.38952754,31.57049622,31.90510414,31.68037529,31.57883526,27.73947751,23.12846456,19.1148046,16.36467216,15.62416573,14.676982,13.92398337,14.89530125,17.49222434,20.71212249,19.46226444,21.03646196,21.92530512,24.69221374,27.39916307,27.68380218,28.18281993,29.34322135,31.06555939,34.81680133,35.96879833,35.33758232,34.31348326,34.11267599,30.28026744,25.34139956,21.38294074,18.39853043,16.90556494,15.99391206,15.70490721,16.66087145,19.11921938,22.42829618,21.31339972,23.74051713,26.19320759,28.76658517,31.87282717,32.88588929,33.7964957,34.86325466,36.20103231,40.56632165,41.47231708,40.11655328,37.41081394,35.38719141,30.79077997,25.80354568,21.11061398,17.7373266,16.97069118,16.55993642,15.70580653,16.23196702,18.71513584,21.94608731,21.37460171,25.08679733,27.08630205,29.3974578,32.27941243,33.29608811,33.2989332,34.40315242,36.40228107,40.78773124,42.15708277,40.97401877,37.98223414,35.67797852,31.38322763,26.5502328,21.92816656,18.19773951,16.97857239,16.1002266,15.28633664,15.93056809,18.32926737,21.50678361,20.45063647,21.80559908,25.03751526,27.70172292,30.09669417,32.01792641,32.8262243,35.18133168,37.1080742,41.07426707,44.59033183,42.73604081,39.26243973,37.09361987,32.4112673,26.82422739,21.81014468,18.45888216,16.62329675,14.85738316,13.86372974,14.59398406,16.58271343,19.32148189,18.19124814,20.49883938,24.80524857,29.60608087,32.37521323,34.44105416,25.02695247,16.91480329,19.49164729,30.71077427,35.64166284,35.05186405,33.79219537,34.05955142,30.40191925,25.10699088,19.82131719,16.07761309,13.86341908,12.31217844,11.50600619,11.95541485,13.90253079,16.6514369,14.97354103,16.84720804,19.30496733,24.01977674,29.33908454,32.35881312,35.06602406,36.35118402,30.00805512,25.9297104,25.44189313,26.4691643,27.92327967,28.38043874,24.55548626,20.04357704,16.03083273,13.21129008,12.44125365,11.58962547,10.90119713,11.76503955,13.92432674,16.17607912,15.46407258,17.31937736,18.21492446,21.59316621,25.56576869,26.7085764,27.15394634,28.15705067,29.79073329,33.71026025,35.39571032,33.88762011,30.93118645,30.03508342,25.991174,21.42857652,17.10740233,13.74085159,12.55932459,11.95014981,11.31128151,11.98877099,14.44968603,17.10596344,17.21955419,19.29854136,19.67360179,21.29920701,24.04664152,24.94164904,25.0956923,25.67600747,27.59058482,31.57688948,32.81849025,32.49177988,30.12416395,29.04532155,24.69211564,19.85576886,15.60361245,12.59330207,10.97510389,9.660185013,9.136755141,10.08438034,12.36867133,14.63772313,14.13432329,15.77435013,17.27923553,21.50362785,25.43451879,26.1358481,25.55373432,26.39287028,27.92148106,31.92969612,34.02534502,33.51394954,30.68716335,29.82920732,25.65704026,21.21450856,17.46326662,14.82458295,14.05871603,13.2668346,12.641832,13.6525232,15.90918091,18.30928638,18.60195387,20.85817008,21.3008421,23.02471714,25.91949099,27.17768807,25.71021388,26.10775701,28.08373255,31.20851664,31.66986156,31.5357993,28.45880932,27.44815081,24.84432759,20.47970865,16.19687766,13.09267955,12.09192977,11.11340108,10.83479552,12.15803708,14.29731058,16.60962727,17.62363774,19.04088149,20.84938958,21.927954,25.62316087,27.32957299,27.53579245,28.51817999,29.87503932,34.20308096,36.80582502,37.4818429,35.45068255,34.48964949,30.26211777,25.48030174,21.02352827,17.69254106,16.84910476,16.3559407,15.85509163,16.68951851,18.65547086,21.07022687,21.59568428,23.2729588,24.25060454,26.98311055,30.19164473,31.39655373,31.45466537,32.07831084,32.81297994,34.57256567,37.43856167,35.66764466,32.03051671,31.99084906,28.37357128,23.75116167,19.29255688,16.07959156,15.22230593,14.17699954,13.00716354,13.55042724,15.55380714,17.57188665,17.32380849,20.14773324,22.07364187,25.84255928,29.87150749,32.65170952,35.35901856,37.15011277,36.77246888,38.85879767,35.93522962,33.1901006,33.63442408,33.99223414,29.03819249,23.28448629,18.44890802,13.82321183,11.14316,9.831789296,9.243903584,10.11724596,12.33713015,14.52697745,14.83557085,19.15999891,20.49797277,21.85061352,24.44778188,25.24743007,25.33657599,26.30859697,27.13084231,30.17445978,30.9614686,30.9366804,28.87718368,28.0261605,23.26412924,18.27017467,14.324764,11.39722264,10.48254481,9.897324312,9.575878991,10.54649377,12.71842032,15.20189982,14.64602946,15.85556581,17.27122352,19.14722873,20.03466572,20.72525239,21.99288402,23.73503953,24.67376977,28.3503855,29.8389362,30.07421148,28.29953372,27.67968171,23.50107233,18.82668271,14.9916907,12.35639169,11.69852347,10.49614888,9.64183913,10.41764748,12.41156014,14.39731362,13.43508692,15.81879229,18.36958907,19.67687201,21.50436365,23.29280899,24.34902152,25.24914692,25.93791863,29.63103257,31.0850662,30.55064843,28.41013225,28.3123039,24.87604863,20.52938313,16.68211148,13.5848462,12.10980147,11.33880033,11.00285163,11.76278311,14.20293232,16.54101824,16.60656961,20.01769333,19.75550422,21.57388833,23.89756898,24.05869225,24.42984477,25.65090861,27.07222379,30.56325509,32.13652058,32.4064928,30.41279271,30.42853877,26.923233,22.26283989,18.20712502,15.08606897,13.89252395,13.26366249,12.54073345,12.61838459,14.59409852,17.18042612,17.02656273,17.26250841,18.94445934,20.32815074,22.39843915,23.88388316,24.27153389,24.7769776,26.02469365,30.01469365,33.31492453,33.44728629,30.50795583,29.24845066,24.79061438,19.64966385,15.10501983,12.00436989,11.16142412,10.66875059,9.848827093,10.14433965,12.16706285,13.72226044,12.95745635,13.36402525,15.90455356,18.06946551,20.55219286,22.0462048,22.70686905,23.49809644,25.05349023,29.61541732,33.45029489,32.87771376,29.84443015,28.77984588,24.38458506,19.09604994,14.49286916,11.32454221,10.44106219,9.978229319,9.489153011,10.22168013,12.45827509,14.14719158,13.83509905,16.52214913,18.37550814,20.52233583,23.88656472,26.11828707,26.45770221,28.06131526,31.0237007,32.82633875,32.65638592,32.27723773,31.73081828,31.06078489,24.6719221,18.80001415,16.35289939,13.25695856,12.26435162,11.94228495,10.49788209,10.71199911,13.54931537,14.78901941,15.43083088,14.49025299,11.95046047,10.47656032,11.66860104,18.27759805,20.79101632,21.35177564,18.19677481,18.72582943,22.68450081,26.32143254,25.89780949,26.73959434,23.51873147,19.16828889,15.39628112,12.74119734,12.08262603,11.72754659,11.39655225,12.15543726,14.68138044,17.12367162,17.58957849,21.68729922,22.19141849,25.42186307,29.30728175,29.97113445,29.77560857,31.48964027,32.67796931,36.00764842,37.75673678,36.93022383,33.29312858,31.63107687,27.43016466,22.95870794,19.07150702,16.03701342,15.21486619,14.68419282,14.20746155,14.87777291,16.10120766,17.33286698,18.91641729,24.09065856,26.77694014,28.89966637,33.27149613,36.05928505,36.24300547,36.40085852,36.34416943,36.90136421,34.93909085,33.15139766,34.11609336,34.12500468,28.75888382,22.55244971,17.29534132,13.33165017,11.5637254,10.73677096,10.18997543,10.97592144,13.22489415,15.09118684,15.63678874,18.04958264,19.95860063,22.7995141,26.85655342,28.99358682,30.22200863,31.8079462,34.29880002,39.08593013,41.06427658,39.7540014,34.514732,31.41990303,25.98684098,20.3804087,15.61646438,12.14162062,10.8586844,9.844722979,9.167233501,10.04556295,12.31330667,14.02956211,14.29847151,15.23633513,16.66025012,18.94235006,21.88498344,24.04458129,25.18902411,27.1501856,28.82700231,33.30491768,37.65063481,38.42644317,35.00815769,35.16133434,30.56397453,23.04554838,17.04837504,13.30372257,11.51651991,10.25565761,9.746518561,10.47621695,12.54312069,14.23175922,15.37626743,16.8201307,18.75746872,20.65594028,23.95043193,25.33956824,26.35971036,28.56149392,31.6143334,35.82412423,39.78771727,40.55304459,35.99020186,34.30849619,29.52283766,23.58604875,18.2264356,14.33042146,13.03021853,11.92164993,10.76296535,11.23204431,13.25756355,15.13844138,16.96169811,22.15287906,24.61515125,25.80863086,29.54960433,31.24311546,32.02516992,34.15687289,36.42214759,40.78181216,43.61523686,42.99773939,39.95699971,38.61063775,32.80529494,26.7560435,21.44388111,17.69751178,16.62463752,15.78409536,15.3034889,15.94294582,18.81827827,21.47682848,22.76193939,28.22754004,32.20313477,34.76967759,36.31427971,38.2622459,38.72450648,38.1418531,37.57005682,36.96475724,31.06904217,28.41250314,27.710716,29.37849058,26.55075605,21.15981429,16.25775262,13.50843774,12.86932418,12.80826935,12.05502545,11.98980111,13.56784111,14.95995331,16.62396714,19.32377105,20.04050304,23.40496085,29.53606567,31.08864708,31.48982013,33.08666384,35.0067842,39.32856338,40.91260422,39.92351275,35.87083918,32.61405305,28.39039653,24.12112057,19.63097461,17.27575275,16.2976492,15.35994908,14.39721551,14.84744172,16.44067184,17.26133113,19.7398072,25.57387881,26.91733028,27.12444904,29.73690563,31.84892193,32.03740051,32.19491018,34.06113747,38.02239232,40.58676046,40.11571937,35.76977333,33.37987091,28.79881309,24.63792826,20.46587565,17.6984438,17.212605,16.14206894,15.02063206,15.33794056,17.45442071,19.35939998,21.34989527,25.42701366,26.07843956,27.4330588,31.63869646,31.36679481,30.53406846,32.49737194,35.27654386,38.60498029,39.8977762,40.33645857,36.74091134,34.86606705,30.34572069,25.09992723,20.44999879,17.16271794,16.11401054,15.05913878,13.63627026,13.53028274,15.22636099,17.19986752,21.08755899,25.0654265,27.41239106,28.53036153,30.36274214,31.23075407,31.90049314,32.88288069,35.87875309,40.11117377,43.62888999,42.31302274,38.95172069,38.30268206,33.89476552,28.59743354,24.34215409,21.06602465,19.87534106,19.17456769,18.63923425,19.44632217,21.44245857,22.95151349,25.08666652,25.51566907,28.27077223,29.30208211,32.89568356,35.12663741,35.61208379,35.72479159,37.20225627,40.3424594,42.35749761,43.27513498,40.93287953,39.56360976,35.18757778,30.22707746,25.76956819,22.50998603,21.53693494,20.59454207,19.06197435,19.49068257,22.00892441,23.88829794,26.7458895,28.86493675,32.00720012,34.16926699,36.24828686,36.95193802,37.53897348,38.87995594,40.31278224,45.26816469,48.10920898,48.04624107,42.90775955,40.86742627,36.19040413,30.87520046,26.62118003,23.4142646,22.17987465,21.67578808,21.26715895,22.19401832,24.65544023,26.5081125,29.08062347,31.82478778,33.59938377,35.05846988,36.41192818,36.71357239,36.66854159,38.46645418,40.59949794,44.12687762,46.21400762,46.06035679,41.28035572,39.38587382,35.19112596,30.31740067,25.90979482,22.6773881,21.64208856,20.85848076,20.3903338,21.30954086,23.863428,25.93152536,27.78516234,32.05819904,33.7349013,34.95284209,36.43434548,35.62608028,36.45458807,37.32765248,38.12512598,42.59445706,44.11042846,42.33542369,38.78881516,38.52950384,34.19766875,29.56888223,25.61709464,22.89698272,22.15323879,21.38711026,20.12490717,20.07858464,22.22385898,24.30173428,28.23823364,32.20995315,33.95784788,34.29814597,35.36276294,36.07069808,36.35344048,38.58540808,40.04570416,43.13423797,46.39396729,45.29880655,41.24788254,40.22754421,35.44499239,30.32291097,25.99300532,22.51091805,21.02436218,20.37341046,19.49320064,19.97956267,21.92213302,23.43427829,28.32064294,33.12920929,34.44066174,36.05217234,36.83183954,36.68351915,38.0167512,39.73313746,41.81057129,45.90758891,47.50768648,47.23993801,42.15508795,40.83107788,36.53624523,31.15439466,26.4132437,23.21520689,22.23126601,21.73743154,20.6709669,21.11586267,23.80338693,25.75374038,28.01502543,29.80904648,28.06883674,26.91705231,34.81295883,36.18631638,38.05295244,39.5113518,34.70146101,31.98118558,33.84926054,35.53299375,35.9062065,37.05854687,33.72518876,29.07349441,24.93378419,22.10065381,21.54681099,20.53116541,19.55091985,19.53254127,21.64911951,24.38550071,25.56311982,26.8532505,31.76343863,35.1567397,37.00331302,37.27804339,30.06580704,28.60552731,26.59810869,23.19491523,27.73615824,30.2114622,29.52280496,31.25304056,28.0441303,24.74846136,22.39955103,19.74513764,18.64445025,17.91623981,17.81214901,19.33690094,21.76259581,23.72923491,26.0875471,26.58569825,32.23882911,34.75445478,36.81673117,30.62548719,29.61026673,37.30938835,37.75294333,35.98088175,30.32900992,28.02580077,27.58399535,29.59123412,26.71313833,21.94783687,17.91588008,15.48346492,14.62227139,14.52024082,14.52288969,15.47548562,18.15009255,19.36080618,25.80413432,34.04009367,31.79658221,31.97413828,36.00145138,38.8942631,38.5490924,31.47127804,27.03111725,27.31332005,26.29464952,30.37634621,33.21482339,33.67858827,30.5626501,26.29213146,22.30549978,19.43244013,17.04804801,14.54592832,12.87200575,12.94897015,15.3525911,17.40523674,22.55383955,29.40476672,33.42691287,35.5431641,38.21212992,39.00767399,40.07132625,42.4209724,45.73528153,38.45146027,29.75893049,32.20261153,30.45627016,31.75006347,27.87479881,22.98545827,18.70805584,15.54697242,14.59485067,14.06811788,13.67065652,14.12560819,15.8219644,16.95680914,22.37134547,30.37341937,34.5108241,34.94375089,29.65815897,18.07363503,11.91878849,13.9821604,17.2422004,19.4467146,24.98828225,32.30958011,30.59837715,31.83047794,28.46191602,20.96150873,13.37596151,10.27209042,9.296145196,8.989579328,8.891211402,9.931334504,12.37712482,13.79552951,13.71851605,13.74487395,12.55157419,15.28666367,21.34572575,23.64445471,26.8376516,26.11119072,23.3420747,29.02463747,31.21839267,30.83384864,27.62950033,28.32912913,24.5018221,20.06906833,16.0831561,12.98170496,11.16088454,9.94168472,9.430599894,10.37296006,12.67018472,14.13891794,16.68765449,20.37288722,24.67074482,26.90645682,28.70845718,30.60251396,31.03738653,31.82083083,33.35782968,38.05071234,41.84907801,42.27762272,38.0299465,37.1046732,32.76453177,27.71483646,25.30953135,21.03745937,18.16202882,18.07008686,16.77259819,16.3217997,18.94082941,20.97527631,23.32835618,24.87026035,26.40014651,27.54941288,29.2504455,29.59940963,30.26468488,31.62440564,32.70717229,38.08594886,41.89752618,41.13273843,35.94595591,35.3782474,31.4208841,26.69207819,22.42836159,19.23838584,17.26357123,15.66705454,14.90898707,15.24384026,17.33067595,19.01964148,21.68128203,24.98009037,26.43116444,26.63439167,28.2648041,29.61440356,29.06216313,29.53544432,31.55733362,35.86542697,39.47848618,38.61703102,36.33620646,36.20497293,31.70854815,26.95394028,22.95128457,20.54803968,19.22939277,18.11035949,17.12865869,17.55015611,19.92392005,22.26516174,26.0308253,30.49917531,30.71829575,31.96454022,33.74106564,33.9396001,33.02587064,33.36824531,33.63108847,37.16821338,38.59695192,37.02955647,34.27144471,35.08088716,30.83224624,26.13468718,22.20611808,19.20875774,18.38868709,17.98448909,17.44982606,18.29674513,20.83251529,22.88264286,25.29685929,28.27477824,30.50375361,31.1239163,31.66485814,32.68025845,33.485466,33.74188319,34.98824211,39.54371053,42.14913616,40.76943442,37.13526601,37.630196,32.83824232,27.70538557,23.41400298,20.35387094,19.13686217,18.18218966,17.58271105,18.3219094,20.65149279,22.26800682,23.45922998,27.33439655,30.06920806,30.82930305,30.61587277,26.60706906,24.25653997,30.52651427,32.82589727,37.21468307,39.7601494,39.24693894,35.67084946,36.14341121,31.95891545,27.27978403,22.73430611,19.54935015,18.26270225,17.29843167,16.25706588,16.61139318,18.87267822,20.52560605,22.01145882,25.45314265,26.92338017,26.8896643,27.81456153,28.38300585,28.44007101,29.09184029,31.1675409,36.32443371,37.98391829,37.85901261,34.38689948,34.19753795,29.52625503,24.74391578,20.69344959,17.7988229,16.51701491,15.15959965,14.73252652,15.56643017,17.65181059,19.45197964,22.56827753,24.30194685,25.19631667,24.77138554,25.83600251,27.47436156,28.81828719,29.57148204,30.34315358,35.04671347,39.73948166,40.85396935,36.58215898,35.79972846,31.40281618,26.61154925,22.39732729,19.45775156,18.08102571,17.06727685,16.72586689,17.74515875,20.32385042,22.27180027,23.44323867,24.05146509,26.04354642,27.29345351,28.15077185,28.74791227,29.67369247,31.75469083,32.84125092,35.46987869,35.87909645,33.89556672,32.32179434,34.29994458,30.93241278,25.91679306,21.33663456,19.05585906,18.31814865,17.76186952,17.34861304,17.71322515,19.97560572,22.64702419,24.76919451,29.38936403,30.4242221,32.09198032,29.16071092,22.19575152,20.41141031,21.46417277,22.99221125,24.47940481,27.99612361,28.72881424,29.71744788,30.88471676,25.79654743,20.76254913,16.98815411,14.87551647,14.22780226,13.69397312,13.38369557,14.41150633,17.13879635,19.12623398,20.54213696,24.78312559,27.14029321,28.84655817,31.69782186,33.69577322,35.18043238,37.07692545,40.20448923,45.99161696,49.21494885,48.79333698,44.82868111,43.4494045,36.10720999,28.23442384,22.11160901,17.84810497,16.47502541,15.50684693,14.31773305,14.66288739,16.98913517,18.78691695,21.48765288,26.74091878,29.72204253,32.02858729,34.2955298,35.76643771,36.66216467,37.7975817,38.88131306,42.86675111,44.54353512,44.76138018,40.64945039,40.22792029,35.24470836,29.19249736,23.36256258,18.45987957,16.69195481,15.68556392,14.76109181,15.07251394,16.26862608,17.21173839,19.90634267,25.19185284,28.29233927,30.36566897,32.50360169,33.16941651,34.23143368,36.86285749,40.02021287,45.96249574,48.18108819,44.92377883,39.92863064,39.81819563,35.37828009,30.24746722,25.12208289,21.27113225,19.81701686,18.49913845,16.70524822,16.22133884,17.79764562,19.05701999,21.28977245,25.68189386,30.22119108,34.26817449,36.00764842,36.90450361,36.91128931,37.50463626,40.21287732,45.97783303,48.21728942,47.40199328,43.48027529,42.79138912,37.7267326,31.18044189,25.27386971,20.75370322,18.44532713,16.80366519,15.73272036,16.42252217,18.78191354,19.65337554,22.26921679,25.93680675,28.37574598,31.80485584,35.20736255,37.7632445,39.09838963,38.07589297,34.93127505,31.11397486,31.79082665,36.52841308,33.91350383,34.74654087,31.00417755,26.48273566,22.37088763,19.05075752,16.37353443,14.0381464,12.87158062,13.59001313,16.11554753,17.88564698,18.29430882,19.82430944,21.0689842,22.90553433,27.01509322,29.66448683,30.34506665,29.55578504,33.12947089,40.80385338,45.32366015,45.761247,41.0125255,38.61487268,33.71096334,28.06841161,22.21432631,18.36532144,16.32397438,15.14859539,14.69035717,15.65436612,18.225569,20.1021465,23.2129668,30.41472213,34.5793023,36.76690952,38.38819805,32.05713622,28.54345872,34.59723941,40.85630755,40.34729931,37.63999027,42.56803375,39.79626888,40.71171521,36.66499341,28.79722704,21.47883966,18.10188964,16.69424395,15.28838053,14.45552335,15.26272572,17.69348943,19.31057574,20.67521816,26.68597924,31.86819983,35.10547915,37.3846359,37.54752507,36.71450439,36.91218861,37.59149306,42.74078262,46.21319007,44.28942342,39.69458167,39.32804015,32.87961047,26.8547221,21.94464843,18.32578459,16.80855415,15.3952183,14.48018074,15.13057653,17.05216847,18.47673751,21.35074552,27.02186255,30.66052749,33.59462561,35.97591104,36.42332486,35.95803934,36.97885184,40.10594144,44.91524357,44.85590561,44.12601101,40.1146729,39.82272487,34.67608418,28.74416788,24.02513989,20.45305643,18.68938294,17.70637406,17.18765329,18.03707408,20.53499155,22.48742158,22.16967159,21.9077768,25.45726311,28.86256585,33.12178591,34.65989663,35.58508819,37.17480286,38.78597008,43.8600121,45.51127211,45.24612346,40.43520257,39.76552889,35.39176971,30.13533171,25.11235403,21.1070985,19.92097686,18.1322372,16.26694191,17.85616605,20.85918385,23.0099358,24.64499191,29.79503362,33.04063564,35.04211883,37.53643906,38.18425138,38.10115533,33.82798783,31.42197961,41.26356319,43.04417638,43.40788917,40.31018243,40.22466642,34.88467455,29.31478688,25.22463669,22.30636639,21.16264303,20.92422834,20.85610985,21.81052074,22.1401416,21.75690564,22.12043857,20.76052161,26.21534692,31.69365235,28.81907204,25.0854729,31.434946,31.80205982,32.38291458,36.90819895,41.77540016,40.40423368,37.30355104,38.1875543,33.44574929,28.41453068,23.90128067,20.87036797,20.01183965,19.81857021,19.73936572,19.81008402,21.9753557,23.37407372,23.77985776,28.30059654,32.19445236,33.09086606,35.7032082,36.06033152,35.92245944,37.58145351,39.39244694,44.76592578,48.71431235,46.88948591,42.54507687,41.61964005,36.52221602,30.65251548,25.8246876,22.38319997,21.05657375,20.17029769,18.69937343,18.32369166,19.90132288,21.22520214,24.15091218,30.69290257,35.00928591,37.05025688,38.19386579,39.17875506,37.97760678,39.02428666,41.22515458,46.90150394,50.22895932,50.2341426,44.70071778,42.2438578,36.97751107,30.84702759,25.67998078,22.42589257,21.36317231,20.78946297,20.30637114,20.70430669,22.38239878,23.00246336,25.77126871,30.9770021,34.94805123,36.88274036,37.96243301,39.1392836,40.01373786,40.9837967,43.57632136,48.73081055,51.25228989,50.91294017,45.98947497,43.9999117,39.33021484,34.09163219,29.15232283,24.16960143,22.09017278,21.23061434,20.63566497,21.49141361,24.11866791,26.28761857,30.48589826,34.98781699,35.77297813,38.08375781,40.31391046,40.30468848,39.91484669,41.79933812,42.37085643,45.58342931,48.07408691,46.59454565,42.1296457,40.47297349,34.47938102,28.29742444,23.77854969,20.75733315,19.67934101,19.05131346,18.80274477,19.74703437,22.88841478,25.99066712,28.69913709,33.17657828,36.3702003,37.19612463,38.65987077,42.02094391,38.91499623,33.98750869,42.90170966,47.55816218,48.81114327,47.63901813,43.98781193,44.27021094,41.08950625,36.09020489,31.00241163,27.47321698,25.33265174,22.44840797,20.10299676,20.45093079,22.88043546,24.08150196,26.43060852,32.76423745,37.38219959,39.49079852,42.2205739,36.93053449,25.02330619,20.26626202,21.35174293,26.09534654,31.05282192,35.19473954,32.16228984,33.10965342,30.36828515,25.73511654,21.65971499,19.17404446,18.11595155,16.87858571,16.19534066,17.12306663,19.85387214,22.05194402,23.68493991,26.44056631,31.61163547,35.16798922,38.47068911,40.07456377,40.09997331,41.93971189,37.83610479,30.80431864,30.33497805,31.46279184,30.69414525,32.23289367,28.65219321,24.20004709,20.64545926,18.22484956,17.94704519,17.79466974,17.49534739,18.38729725,20.50503642,22.04074355,24.42641105,29.04339213,34.61795619,38.11659072,40.40613039,41.05338678,30.75668802,22.75247213,25.46059872,35.98840323,35.45346223,31.69638297,30.0682924,33.12548124,30.54685498,26.20004233,22.13206417,18.95345242,18.04395787,17.49286202,17.08951428,18.2449777,21.25541888,23.52574606,26.6868295,33.30048655,36.93941312,39.78459422,43.64357323,44.17151599,44.64213196,45.84009177,47.50119512,52.14177075,50.99989506,43.78651413,38.1908245,42.46541456,40.61720612,36.2814468,31.50625294,27.38235419,25.20149995,23.46709485,21.37550102,21.29354954,23.75112897,25.75784449,28.78815221,34.74443158,39.22241236,40.87002608,42.9014644,44.20454511,45.15032265,45.37173224,47.86405766,53.1870608,55.0,54.96536847,51.78911128,50.59368588,45.05349173,38.92961408,33.46793766,29.01531736,26.79455023,24.88180419,23.82881281,24.1830747,26.22036669,27.62157008,30.38038493,35.83993568,39.57878353,42.06757712,44.37569158,44.91622465,45.47740909,46.75140129,49.11968762,53.01857956,53.99439397,51.55965697,42.89608491,36.12159891,32.70172738,28.52390285,24.52718258,21.81768251,21.54408036,21.69761672,21.35865942,20.82519002,22.29823992,23.77957979,25.45317534,31.37009773,35.57619322,37.90306234,41.38864874,43.07383719,35.55967866,26.44301897,26.73012708,37.99040967,39.97753662,40.86912677,38.67656519,38.06500316,33.93345211,27.74822531,22.69272539,20.61566764,19.74503953,19.20800559,18.07957047,18.34643598,20.68860967,22.02594585,24.47731187,32.52585548,36.64368799,36.86096076,34.35579978,33.21009794,36.88789094,35.5238535,37.61673908,38.94719146,37.20225627,36.9952356,35.57799185,37.5090347,34.08754443,28.56072542,24.23891355,21.5579951,21.2579533,21.25309704,20.99288641,21.21864537,23.15609784,24.54786667,26.89546892,24.93340812,19.96862381,20.82314614,27.93559201,31.48569967,35.25139593,37.52170676,39.23899232,43.7285333,47.17477907,46.56488484,41.68996593,40.74636308,35.7040421,29.26696006,24.49117756,20.85599539,19.45119479,17.99045722,16.38748187,16.8574765,19.3309328,21.73957353,24.44009688,28.20839296,32.34099048,34.04462291,36.36791115,36.39400743,36.09838041,38.17323077,40.61390321,46.10183941,50.45031985,49.32814718,44.51258258,42.06115115,37.11160604,31.7753749,27.134554,24.13084944,22.11329317,20.09544258,19.0799278,19.5556126,21.95972409,24.40817963,29.03789818,34.78423003,37.29668359,38.98296755,40.53577788,40.51568245,40.41360283,41.92846236,45.00604097,50.81848014,52.55656424,49.55243455,43.72684914,43.05117464,38.78639522,33.73887459,28.71592961,25.11995727,23.5169165,21.8193176,21.33140222,21.03595508,22.29384147,24.04597113,27.82460108,32.87519569,36.11422459,38.52342124,41.57680029,42.12745467,41.74658961,43.31797474,44.90319285,47.92126999,50.99850522,51.20949919,46.92710969,45.51603027,40.37385342,34.46309538,29.53840387,25.43780536,23.25850447,22.00794335,20.84870282,21.20062651,23.73037948,24.95543298,26.40387454,35.52511254,39.79896679,40.81320618,42.9179299,39.33145752,30.36081271,30.57926277,26.72440422,28.41188181,32.49076611,30.45927874,31.14648075,32.3133899,28.80533717,24.40183543,20.68143157,17.88381568,17.36092538,16.16845953,14.95943006,15.79657122,18.31877,20.24708223,24.39933371,29.9198739,34.35434453,36.13894738,38.69030008,30.78767326,23.38877331,22.62007766,28.77376329,35.54352383,38.01420044,39.17453647,36.70412148,35.07383986,30.67125379,24.73708104,19.42303828,16.51603385,16.19144912,15.84745569,15.28896916,16.16314545,18.24090628,20.24932232,22.96814251,28.98750423,32.95304305,34.9757499,38.25771665,38.823414,28.56075813,20.17397668,23.48164728,37.65647214,41.43124323,41.67217599,39.82604413,38.24015562,31.86803631,26.37911906,21.73862516,18.36698925,17.54119573,16.20763665,14.81975938,15.21936274,17.09422338,18.519332,21.22924085,26.23204134,30.74571647,33.0206383,35.81938242,37.48025685,37.64075877,39.98698754,42.88544037,42.16597774,40.87074553,35.21524376,31.19296679,33.68318291,29.68234217,24.58684757,20.33599926,17.18482455,16.14857666,15.57118831,14.6225003,15.87356832,18.22269122,19.34831397,22.51569255,26.76829044,31.19406231,24.41275792,23.13183289,31.82511481,30.5067295,31.07618757,34.25334408,42.99437108,50.00287333,51.0612769,42.6191635,38.53301932,35.56975091,30.69975366,26.26600248,22.70083551,20.76617907,19.01799002,18.09404114,18.27584848,20.25551938,22.23960504,27.0966032,33.78182881,36.12653693,37.68590403,39.09910907,40.0128222,42.74343149,45.35750682,46.09421982,50.77268085,48.7401797,37.18855408,31.07175644,33.93003474,31.94750243,28.2671096,24.58596462,21.09423022,19.77211688,19.08952587,18.22385214,18.2512238,20.13497943,22.43346311,28.25438847,35.70150768,37.70132307,39.92153428,43.03999051,44.21025164,44.10056878,40.53453521,31.37323713,30.11898066,38.77203899,48.60839023,44.84993748,43.57123618,38.9254282,33.20867539,28.1716031,23.86874208,21.99108541,21.3923099,20.07992543,20.51420936,23.09070999,25.48744715,28.1000182,34.86873226,37.24570101,40.35853249,42.2952328,42.79564039,43.0514853,44.57671141,46.01207214,50.12789346,53.02731101,52.39542462,47.79513797,45.34686229,40.74433556,34.85682871,29.35953972,25.24705399,23.10048792,22.03940277,21.84917463,23.31766258,26.31348594,29.65814262,33.08249432,37.75089945,39.50430448,40.12826062,42.11026971,43.75165369,43.31210472,43.51114607,46.1414253,51.09566316,52.77743424,51.94917171,47.66534332,45.11691745,39.93315987,34.43521683,30.83554915,28.34912647,27.31533122,25.98527128,24.75482192,25.52946935,27.85110614,30.28093783,33.35084779,38.22491644,38.80441407,39.84587795,40.58162624,41.13638471,41.01234563,42.17235465,43.42131339,47.20242869,49.2282259,49.57836733,45.49094776,44.37302635,40.36227687,35.57745225,27.77363485,23.74606014,24.02245832,23.62319834,21.89930695,22.30283457,24.97392602,27.19801242,29.26017436,30.73566057,32.28502083,34.05956777,36.95425987,31.33043008,27.88714385,35.22157162,38.21208087,43.00851474,45.89920082,45.42415372,41.89584201,41.26369401,37.52718437,32.1577279,25.55079112,21.48037665,21.5214178,21.26426481,20.19868312,19.82373715,22.05346468,24.59906181,27.20301585,25.78577209,23.79042054,21.134323,16.3287816,17.15848302,23.02800371,30.46353002,30.89220555,36.28074369,38.97768617,38.64160664,36.85249092,38.56789611,35.33957716,28.51391236,23.15653933,20.89536873,20.12114643,19.03079289,19.1971158,21.24258331,21.95194099,23.19795654,25.96103901,30.23685539,34.45415135,33.77005605,35.48949995,36.56507213,39.18169824,40.28706204,40.2918202,42.79464298,44.54997744,44.27560679,41.51397955,42.0340084,38.76165607,33.93404075,29.54110178,25.7469547,24.22763131,22.8259701,21.76938149,22.61015258,25.26613566,27.46602251,27.90132022,33.43535003,34.77878514,36.25839181,40.13906867,39.05991561,39.50566162,39.90631145,41.12184864,46.08020696,47.83264728,47.55615099,43.57190658,42.29331974,38.25716071,33.59210756,29.4060748,25.59101471,24.01861582,23.02949165,21.18488045,21.45822099,24.10866106,26.83441409,30.8961298,36.21488166,37.2656493,37.36815404,38.88831132,39.58846335,39.68612819,39.51416417,41.63821485,46.79554913,49.18110216,49.64637135,45.3648975,43.40293481,38.34259496,33.32702431,29.14426177,26.22605686,24.61724418,22.70104807,21.38642352,22.49769004,24.5523959,26.57691773,29.84830534,34.92259264,35.34817781,36.03233851,39.69016689,40.39538775,41.22468039,40.99738442,42.29057276,46.53157774,49.20425525,48.56666235,43.57641947,42.08662609,36.96998958,31.71595518,27.11581569,24.07053041,22.9852457,22.06365138,21.6310516,22.6197016,24.53372301,26.23689761,28.37191984,32.16704799,33.80406624,36.83430856,40.1901984,40.61563642,40.06843213,40.91953707,42.69910378,47.15057951,49.09015761,47.7940261,43.44382878,42.36181429,37.59631662,32.69077218,28.08559656,24.91148135,23.33702223,20.81140608,20.45442992,22.66932704,25.39642084,26.53502633,26.2335947,28.66579728,34.8133349,37.66536711,39.27648528,41.012362,40.68980479,40.17298075,42.40534079,46.76382809,48.64194259,46.7462834,42.79521527,43.37261995,38.43231319,32.7657254,28.82924239,23.91205601,21.13533676,19.20787479,18.84609141,20.45645745,22.01026519,24.34908693,26.34020355,30.7213207,35.21857937,38.15931603,40.79605393,41.69810875,37.8020292,27.11714012,24.35855419,34.80669638,40.88920587,40.93225819,33.82206875,33.13934693,30.00329696,25.33826016,22.0999507,19.00543241,17.35696843,16.71118364,16.26202025,16.66381464,18.88729607,21.78460433,23.58676819,30.32675348,34.47853078,35.63476269,38.59644504,40.27326175,41.0521114,43.48393792,34.04272619,26.93863569,32.11846902,38.94101076,31.27876076,29.90000738,27.75455317,23.73366604,20.07266557,17.32058734,16.58349828,16.27776631,16.21409532,17.40556375,19.51234772,21.82863771,24.85248675,30.94178193,34.17806385,36.52857659,39.46775988,34.30036972,31.84630577,37.41164783,32.58671409,25.67223039,27.11643703,31.06454563,33.02341798,35.59501329,31.92560836,27.24855353,22.61597355,19.37339649,18.00515683,16.7999535,16.20552737,17.01868153,19.09143895,21.33065008,24.16508854,31.18977833,35.0774044,36.71934431,39.59598484,40.55773734,41.32805175,42.32288243,43.9780994,46.98343906,47.35835232,46.63221846,42.23777521,41.91068877,36.34833894,30.14280413,25.80975909,22.44216187,20.55350094,19.56395163,19.21091608,20.04668375,22.61474722,24.67831535,27.25759565,34.32729989,35.89320742,37.91007694,39.63866108,40.77362028,42.03325625,42.64746716,44.06309216,48.70015234,50.73191767,48.5402881,44.40438767,44.29820394,38.63336572,33.71812511,29.35895108,25.13540901,23.41117424,22.48353003,21.96925675,22.97146177,25.67824757,28.17706436,26.97269494,29.63278214,36.71723502,37.61757299,39.33740931,40.78843434,41.18798864,41.51103637,43.04705416,45.01040671,48.30020561,49.43352971,44.65439525,43.09198685,38.19553361,32.89689354,25.76436856,21.98640901,21.72593675,20.13486496,19.15829839,20.34276859,22.78025256,25.28130945,28.05719478,32.18874583,34.54252879,34.44293453,36.71806893,39.07183552,39.24692258,39.65777547,42.33234969,45.79162726,49.35973741,48.70306282,44.33769174,43.62571789,38.49245235,32.83482495,28.04668107,24.31896829,22.53546097,21.40795785,20.77473067,20.99905075,23.77812455,26.51555222,27.68187275,29.34699845,31.23959999,33.99906888,36.470514,37.1350698,37.60251366,38.43298359,40.45717838,45.6236202,50.04891789,48.45040637,43.19848126,43.04971939,38.38772387,33.35012834,28.37532085,24.77750084,23.43481788,22.19082986,21.52476976,21.78252775,23.78562968,26.86657661,29.7425958,34.67968141,36.47053035,38.45530277,41.50577133,41.36556106,42.42599217,43.74916832,44.1794299,48.54982076,50.50712341,50.73118188,46.12126445,43.97257275,38.58356041,31.75612971,25.72944271,22.20964992,20.43117872,19.51378661,18.7057667,19.11065144,21.55346586,24.73578931,25.68109265,30.62530732,32.73321952,34.79041074,39.30681649,29.99140976,20.72364998,22.10049029,30.89802651,40.03085741,43.0772055,43.51881471,36.35023567,34.05489138,29.77964729,25.17988386,21.12848568,18.13988949,17.26149464,16.27204345,15.97054641,16.78562999,18.80253221,21.44829589,22.22053972,28.26885915,32.75519533,34.43554386,37.85261935,38.38146142,28.2074119,18.14404266,17.46501618,21.52094362,25.15673078,27.22585826,27.35871057,29.16012228,25.51187562,20.80829938,16.61384583,13.66391989,12.79303017,12.44537411,12.20404894,13.17835905,15.42577842,17.92410466,18.54403844,24.71096841,30.18693563,33.31234105,35.78198756,36.89830657,37.70644094,38.95664237,40.75612465,45.51310343,47.71473985,47.23975814,43.41313786,42.48824062,38.02402743,33.18431233,25.55742965,20.6429085,21.20623493,20.47558818,19.07132715,19.54117462,22.03698281,24.76633306,24.09543307,26.87607656,24.87060373,25.46234829,33.97099413,35.9985736,36.98660225,37.28705283,39.63024029,44.54777004,46.88495668,47.29886719,43.90365306,42.4770565,37.68866735,32.04569049,26.99403306,23.87469387,21.48966405,19.27257589,18.39421375,18.72237936,20.32497864,22.57754858,22.9556176,23.68034526,26.83302425,30.38708885,35.45275914,37.70894266,38.04574162,39.39637119,37.49127746,36.16293436,40.42463979,42.91752113,40.42050297,41.49252697,37.71247448,33.12832633,26.47446204,20.16233473,17.81917996,16.97353626,16.81955842,17.96715698,20.54920061,23.20058906,23.21716902,25.64446629,28.56226242,30.43759725,33.46286885,34.32237823,33.98047774,33.29052876,34.69851782,38.65995253,41.6373973,42.5797738,39.95204533,40.02016382,35.2407187,30.14929551,25.83444916,23.00174392,22.33328021,21.85720299,20.81199472,21.33123872,22.41835474,23.8954924,24.75554137,28.22374661,34.13303306,36.62942987,36.62491698,36.75258599,37.71697102,39.91327699,42.0835848,45.90374642,46.32042026,45.09065766,40.98948686,40.69139085,36.60388953,31.16770441,26.26796461,23.79336373,22.66711964,21.59256122,21.26766583,22.26362474,24.91700801,26.81320678,27.49514373,31.34436118,32.31216358,33.14369631,36.2016046,39.05048104,39.84355612,40.85120603,42.14447611,45.13487091,47.47200849,48.12631218,44.17781115,42.60611535,37.87317262,32.85871383,28.5339097,25.59300954,24.81206696,23.64597535,22.75651084,22.56546515,23.42744355,25.71933777,27.46715074,32.49868002,33.93461303,34.93199449,38.18622985,39.99339715,39.23662142,39.79489537,41.93219041,46.50235842,48.73916594,47.41368429,43.24858088,43.36848314,39.55960375,34.55317333,29.56853885,25.77911721,24.89463977,24.13044066,22.85249152,23.2806438,25.71142386,28.36008167,28.99579422,33.82842931,35.88073156,36.9306653,39.55734729,40.71531243,41.4509953,42.78596057,44.02074295,47.92576653,49.44435411,48.59020786,45.25702962,44.3022917,40.04871276,34.38237023,29.67838522,26.28021154,25.13035653,24.57736397,24.00092398,24.88976716,27.52704464,30.43282275,31.75300666,33.97125574,34.5109222,36.33028739,38.75796074,39.56782833,40.96101969,41.06370429,38.28894717,31.26657922,28.90498047,31.18817593,33.17639842,34.52450992,31.07167469,27.15765803,24.10902079,21.80061201,19.91837704,18.50898178,18.14016746,19.22769226,21.76342971,24.4387888,25.27279054,28.83774495,30.7571949,32.50286589,37.19697488,39.21006731,38.80974452,39.63875919,42.84104726,47.16735569,46.17456888,42.72081798,39.11662105,38.05067965,32.80984054,27.67673851,23.43906914,20.21354622,19.11820562,18.41211815,17.86447238,18.21296234,20.87782406,23.67805612,23.02489701,23.56150583,29.21409711,33.62893013,36.97612122,38.54660704,39.00376609,40.22615438,41.87164246,46.71871553,50.37803185,49.61960468,45.24355635,43.82757162,39.90220733,35.09673134,30.9132003,27.85064831,26.85831933,26.28403768,25.30148664,25.66688359,27.56440679,29.77979444,30.72279229,33.45909175,36.53380892,38.28258661,41.1243013,42.27134392,42.49000653,43.24491824,45.23660716,49.30564812,51.2569663,51.09929309,46.56594766,44.45291759,40.23074902,35.38545821,31.19427487,28.24577147,26.7732121,25.8521083,25.13068355,25.29739887,27.67686933,30.6560473,32.40852032,35.68471515,36.74081323,37.85855479,40.63022156,42.13458373,41.44133183,42.15464646,43.42728152,47.01717129,49.4623239,49.27834187,46.20524345,44.99286202,40.80161328,35.61612249,30.90783715,27.76146967,26.0843423,24.76126423,23.99188186,24.53043644,26.65916352,29.77565763,31.21463194,35.653501,36.43665097,38.28132758,41.28686345,42.43570469,42.71270785,42.89253672,45.3959318,49.97551801,50.65536205,48.60765444,44.64466637,44.73827615,40.26220844,35.42268956,31.11677089,27.73872536,26.74397642,26.10973548,25.66905828,26.13619148,27.91003533,30.52435594,31.68501898,35.7010335,37.16007056,39.46051637,42.33095985,43.16313029,43.81216892,44.36144981,45.44073368,49.83123633,51.80541328,51.52325952,46.40477534,45.22398414,40.90841835,36.30121521,32.30688219,29.40787341,28.63121481,27.20123358,25.94913545,26.85048717,28.61883706,30.34634203,31.08441215,34.66187512,37.34454312,38.73096514,40.90401992,43.61092018,45.2209919,46.61578566,48.06282104,45.67371982,40.72392944,46.66444639,46.456134,45.70014312,41.24678702,35.46510418,29.7994157,25.45348601,24.09796748,21.827673,20.00041027,20.70661219,23.22729032,26.22232881,27.26881248,30.27008072,33.57647596,36.08520146,39.71457901,41.29410696,33.77950696,25.65432598,32.99261259,43.10374327,41.66229995,36.356073,34.81859994,34.75437302,30.49521835,25.30282743,20.98261793,17.49315634,16.16247505,15.63453229,15.34889577,16.40451967,19.08242952,21.80373506,21.70670792,25.26489298,31.03118949,34.24753947,36.89014739,39.93402648,40.27223163,40.94390014,36.01968281,35.61514143,43.54979995,43.03474182,41.50856736,41.82760908,37.94596751,33.26806241,28.46652702,23.9289303,21.672943,20.2218035,19.06694507,18.96571571,20.80264192,23.89145369,23.13618226,28.60220804,31.92024523,35.22883148,39.4523899,40.5849455,43.91768227,47.98932306,49.91966283,53.952895,54.68300217,53.59251783,49.79603252,46.28276379,41.03250649,36.32157227,31.5048304,26.41937535,24.09316027,23.63040915,24.20526307,24.19417707,25.87279239,29.4672768,28.63131292,29.10797878,24.24795567,20.30749937,21.42319703,24.20426566,29.9104557,32.9731385,33.66879399,39.46772719,44.53862981,46.10694094,42.77062328,40.83784722,36.04886942,29.27984469,23.78072437,20.83743695,20.12574108,19.31615146,18.81811477,19.7235379,22.30554883,25.46125277,23.95120043,26.01432709,31.36216747,28.9224761,24.87817426,23.14927945,27.10561263,38.08966055,30.76764323,25.68979141,27.3570264,29.51194786,29.59826507,30.95242646,27.94376754,23.31308429,18.99426464,16.14128409,15.1418751,14.52125458,14.10443357,15.22147202,18.05635197,20.92628857,17.94369323,18.2138126,17.66235702,17.05542234,18.666377,21.7646397,26.51318132,30.15578687,34.14879546,38.21700253,39.2985919,40.49707494,37.1964026,35.28676326,31.34298769,26.58769307,19.58208495,14.54432592,14.00863276,13.49955912,12.85393784,13.60015079,16.00885692,19.29169028,19.19206332,22.9502054,26.74436885,31.77045323,35.97542051,39.24599058,39.65326256,40.41175516,41.99365401,46.27372166,47.01370486,45.99308856,43.04468326,41.35490017,36.99865297,32.27076271,27.99043345,23.72390446,21.39350352,20.01090763,19.37957718,20.05749178,22.49278472,25.13715857,24.87111061,26.95150398,28.03667422,31.07922887,36.37273471,37.39389059,38.99877902,39.19096929,41.85292051,47.26310744,50.10881179,48.38408651,44.47504057,42.69047043,38.18304141,32.66997364,27.86143999,24.79442417,24.05457178,21.4126506,19.15905054,19.24106742,21.18985117,24.3145862,23.40301508,25.85187939,30.23929169,34.98094953,39.61459234,41.07503557,41.64027508,42.13165689,43.55817169,45.09288141,46.57731163,45.18794642,41.16055158,40.16034139,36.40891959,31.66333749,26.96293336,23.67967487,22.10582074,21.08793507,20.63368649,20.93652433,22.51523472,25.09039456,23.92521861,29.22766847,34.22329086,36.99279929,39.1157708,41.0117243,40.75661519,41.87381715,43.97329219,47.09429919,48.53467968,47.35890826,43.84611371,41.91740905,37.33991577,32.77388458,28.92146234,26.06632343,24.67589539,23.18467949,22.08669001,22.71425973,25.41524091,29.09749776,29.52735056,33.44264259,35.51162292,38.86265651,41.07215779,41.9111466,41.63147821,42.95717243,45.11915755,49.24192808,49.9239795,47.63878922,44.28672551,43.30410905,39.0054012,33.46991615,28.32072469,24.73637794,22.42435558,20.89720005,20.4510943,21.01265482,23.74367289,27.4378987,26.89061265,31.99032583,34.87371935,38.15555528,41.5899302,43.11813219,42.02522789,41.92798819,42.89974754,38.22718925,36.49221184,41.84332244,38.4434973,36.69280655,32.26448391,27.45953115,23.49523501,20.25445656,19.13192414,17.36238063,15.83646778,16.50712251,19.90233666,23.40679217,23.22171462,27.21773179,28.18888617,32.92289171,39.49372536,40.65368533,40.50827542,41.95392095,43.20193133,46.83927183,47.40799412,46.6940745,44.85265176,43.11527076,38.54562598,33.19373053,28.45372415,24.82168138,23.56711423,22.80535143,22.16288591,21.8542598,22.89585451,26.06364186,26.09691626,30.29099373,33.88503665,36.76262554,39.13661839,42.70639636,38.84043544,35.38576888,44.99050747,47.57202787,45.3958337,44.48583226,42.77198042,41.93116029,38.53774477,33.74606906,28.89642887,24.72046837,22.82659145,21.39785291,20.69752101,21.01960402,23.36589819,27.26364554,27.52825461,30.82969548,32.42665364,24.43752977,18.64623251,22.4356705,32.83646006,35.69589928,28.98665397,29.6369026,40.89870583,42.14687972,40.40070185,40.12175291,34.79240556,27.67932199,22.87402585,19.99987067,18.94586554,18.06554126,17.71188436,18.78896084,21.44726577,24.75276169,24.22877589,28.19704533,33.57623068,36.49701906,38.88849118,39.88363254,39.90825722,40.88900966,42.48191277,46.61426502,49.57331485,48.30816856,44.87665509,42.12825587,37.80216,32.64224226,27.48641228,23.88754578,23.64684196,23.03915512,21.66092497,21.82791826,23.94716173,26.64658956,25.03153077,29.24639043,35.06386572,36.27425233,38.11505374,39.64703282,40.07436756,41.26248402,42.43158422,46.47042481,46.14896314,45.56729082,44.16044633,42.60829004,38.03998605,32.25392114,27.05247171,23.48007758,22.48969438,21.58546486,20.64039043,20.93667148,22.62452515,25.89982068,26.33268206,32.67973522,35.94649549,38.17599409,41.31107936,42.63983122,39.46445698,33.95101314,29.27735932,32.57453255,42.43519781,43.26140011,40.56386899,39.67631755,35.3929797,29.94368103,25.13343053,21.774156,20.94147869,19.91661112,18.51442669,18.88118077,20.70574558,22.98578528,22.28496287,28.18859185,33.70991689,38.40559557,41.41049375,42.94834287,43.81481781,37.10516373,26.62969892,32.38575966,42.87960304,41.45403659,38.32171467,37.31193912,32.92150187,28.54216698,23.82328616,20.47531021,19.37908665,17.97086867,16.91738676,17.27580181,19.87418015,22.79730672,21.67318825,27.05309306,32.55090528,37.09262246,40.64725936,41.97722121,43.25971595,44.62182395,37.83878636,30.82210858,29.43836814,29.44801525,31.19680928,31.77370709,28.94907925,24.22076388,19.73069967,16.6055395,15.21910112,14.05824185,12.89648328,13.42400091,15.87902957,19.18298848,20.08232904,27.67325575,33.51838067,36.7379191,39.72577949,41.61206951,41.59210488,42.40527539,42.15683751,45.04337042,45.94477121,44.22233507,41.78401718,39.52034488,35.25376683,30.0465782,25.27633873,21.57648813,20.0188706,19.26863529,17.97353389,19.02477572,20.78655248,23.48007758,23.30301204,25.81592343,31.45150962,36.00753397,39.46071258,40.45295981,40.84345562,42.22412208,43.10765117,47.06805575,49.90674549,48.03078933,45.16232432,42.66259188,38.22732005,32.87589878,26.21987616,21.88589909,20.96260426,20.36194837,19.2571405,19.00361745,21.28918381,24.49014745,23.13340259,24.76813169,29.84315477,36.72254911,39.72013837,39.86468167,40.05119811,41.36315745,42.14872738,45.93535299,48.60448233,46.04949969,44.77663571,43.32722944,34.84247249,27.05404141,23.19329649,20.34919455,19.22285234,18.42189608,17.16827729,17.24605924,19.56982167,22.82912587,22.69342848,27.65103466,32.51596308,38.020561,41.1548287,42.18458525,42.50923537,43.24648794,45.97856883,50.16947419,49.09172731,45.90104849,44.00942802,42.61169106,38.22351026,32.76593797,28.60624676,25.57433663,23.87279714,22.59707174,21.93433091,20.97632279,21.8502538,25.82323235,25.51298749,29.31769737,33.02797992,37.25024661,40.06364127,41.45879475,42.2516409,43.0327143,37.59363504,38.5437456,46.69299533,44.03591672,39.50816334,37.92315779,35.9309947,31.53283975,26.7537707,24.01853407,23.0280691,21.67649117,20.98112999,21.81980813,24.34616009,27.71733818,27.61195565,29.25536716,30.07022182,38.69590849,41.21421572,41.51581088,41.65845745,43.37234199,45.3640309,47.92664949,47.68511175,46.21546287,43.38382043,41.1998595,36.96624518,32.01168031,27.71746898,23.96522964,22.28736646,20.4993953,18.38110021,18.32182765,20.1020157,23.37902808,22.70881482,27.96062548,33.28143757,36.74849823,39.17865695,41.39561429,40.66637373,37.90564581,30.48900496,26.69974682,28.55575471,30.78721544,32.56275979,32.23539539,28.76151634,23.82008135,19.86021635,17.12265786,15.641645,15.00006243,14.47182535,14.65167058,16.84576915,20.19781651,19.39399881,19.6326097,17.35657601,21.1259022,33.55134438,37.49603561,37.92871715,37.75413697,39.25908777,42.49993162,43.7315092,42.08353574,39.65586239,37.70714405,33.83496973,29.01147487,22.48984154,17.70558921,17.76209843,17.82035724,16.35023418,16.33594336,18.42346578,21.4834997,21.39643036,23.93960753,23.81579738,23.73855501,33.40631056,36.49361804,37.20042495,38.70513049,39.74947215,42.7692171,44.93522457,42.66725194,38.08197555,35.13401173,31.33961937,27.16068297,22.8949552,19.53612216,17.87913927,16.87672169,15.90115255,15.91727468,17.56093145,20.82461773,20.43634566,24.16114795,32.62916141,36.4433549,38.8033022,39.74131299,39.55512356,41.07735742,39.02682108,38.16106559,41.88784636,38.86254206,38.02253947,37.0923118,32.95431843,27.53896456,22.86179526,19.81060726,18.92393877,18.37964497,17.88515645,18.2643864,20.54248032,23.79642139,23.12409883,27.62065441,34.41467992,37.7134065,39.06537686,41.27976709,35.71929763,29.03650833,28.73422644,33.13368946,36.90066112,34.47707553,35.74266329,34.54695992,27.48359989,21.1832617,17.47961768,15.20088604,15.1401746,15.4979029,16.20104718,17.77599684,20.44589467,23.96836904,23.92495699,24.79226584,26.26785015,30.34789538,25.71587134,17.8306257,17.52742815,17.45160832,17.10473711,23.34612977,27.88130653,27.49506198,29.1013239,27.65966803,24.0750433,20.5054125,17.37999072,14.87749495,14.29233986,13.823359,12.21019693,12.30890823,15.65166819,19.42985667,19.52732528,22.97723369,26.4729741,28.66489798,30.81072826,32.3373442,26.013624,19.12109976,19.39046698,26.17993054,33.6053519,34.40956204,35.79796254,31.33298084,24.26111827,19.7055354,15.84112783,13.6307109,13.02310582,13.15993142,14.27181929,16.57399832,20.18179248,24.36381922,25.21979679,27.00014835,20.84732933,13.32667944,12.68254611,12.69605208,12.30467331,12.94723694,14.31740602,19.5283227,24.47868536,27.66529278,28.92152773,29.94189877,27.77809869,20.87056418,13.94813387,11.21613474,10.87151997,10.88226261,11.30397259,13.87893623,19.23042289,24.4162407,24.60759705,26.46306535,30.59644772,34.51270448,37.58590099,38.14795204,37.97940541,39.71835611,41.031133,44.63832216,44.6340709,42.21602831,40.44780923,38.42793111,35.06445436,29.86486896,24.93942529,21.27458233,19.90650617,18.76052636,18.342152,18.45741057,19.71464293,22.6711093,21.3218532,21.46670717,28.71290466,34.30308398,37.57300001,39.20928246,34.64143629,23.91138563,23.36674845,35.44597345,37.57764372,35.43856642,34.76215611,33.61797491,29.28671213,22.09324678,16.93476792,15.2973736,15.38434486,15.07835127,15.05724206,15.97129856,17.9768695,20.34154225,19.18889122,18.60537124,22.690518,28.0043809,32.44907094,35.7288957,36.32170308,37.17359287,37.56794753,39.69109891,41.77672461,40.48257157,39.44529354,37.78294752,33.07469488,27.31946804,22.30867188,18.8381121,17.82735549,16.5246345,15.10451295,15.70595368,18.15243075,20.9088093,20.51535394,25.18995611,30.93136632,35.99410976,38.46483543,39.2752426,40.20872415,41.42700832,43.05223744,45.28505532,45.87081539,43.96055473,42.14084618,39.66068594,35.53289564,29.93910274,23.71841051,19.61696175,17.97690221,16.85312713,15.85205034,15.72722641,17.69679234,20.79564366,19.81315802,23.55843182,30.68946885,36.49973333,41.32425831,44.04378158,45.04807952,38.69603931,34.42892168,48.06349144,48.26701297,43.30772263,41.94427383,40.12969951,35.68334166,29.63564357,24.34696129,21.02158249,19.39515973,17.57659575,16.44059009,16.7625096,18.79754514,21.35215171,20.94901652,26.5314291,32.59631216,36.69332978,40.67432035,41.37888717,41.85416319,43.3639866,44.8643264,48.96772095,49.31338218,46.47686713,44.04180309,40.71979262,35.86353026,29.60076677,23.76291808,20.12284693,18.56657018,17.39818944,16.83953941,17.2569327,19.39569932,22.46683561,22.22637704,27.08435627,32.77223312,35.21001142,29.65848599,22.86233485,20.62505314,18.92168233,19.55888282,27.32236217,35.36568978,33.42130447,33.12183496,31.91548707,27.95725716,22.41078421,17.2662201,13.90558843,12.75453979,11.89166209,11.36587768,12.37087872,15.03175077,18.22664817,17.7591062,20.3126663,24.94697949,28.99016945,27.28099402,23.27130736,24.12285378,22.65725996,24.79537254,27.28277628,33.20152998,33.15857577,33.95629453,32.70190725,29.49636531,24.21276821,19.61483611,16.61333895,15.69172826,15.13966772,14.34086979,14.91992593,17.57451917,20.59154984,20.48893063,25.25728975,30.71502555,34.68332769,36.42059424,37.58043974,35.98420101,35.40480151,37.10280916,38.09850646,37.75951647,35.81969309,36.19745144,34.45411866,30.71531987,25.44645506,20.97221867,17.89112458,17.11487476,16.8854368,16.83069348,18.18161737,21.11316474,24.86445573,24.94722475,26.17046328,26.89116859,28.63028281,31.45214731,33.50857003,34.36165345,34.82705344,35.68723322,39.12654614,42.28125265,40.23624297,39.57793327,37.46938339,33.09856741,27.60512091,22.78048149,19.36978291,18.01132117,17.04194907,16.26426035,16.84818911,19.06916881,22.15211056,21.43954808,23.83079128,25.74360272,27.3819127,31.35386114,35.54180696,38.30690062,40.13089314,41.29140903,44.6597584,44.56605053,41.12825824,38.91130089,35.86828842,31.04518599,25.19146042,20.08988322,16.54960255,15.03345128,13.90774677,13.13069574,13.6750386,15.95179175,19.15834745,18.46489935,22.11481382,27.52897407,32.2315529,35.66815154,36.75369786,38.30122681,39.41792188,40.05168864,41.9467592,42.04339391,40.20654946,39.14193249,36.26893823,32.27411468,26.36420689,21.11672926,17.46261257,15.88664916,15.01167168,14.84292883,16.12151567,18.50822963,21.09385414,19.90454404,23.41395393,27.71629171,31.19890223,34.1641818,35.8797178,37.44498764,39.01692869,40.6797816,43.87039503,43.99624907,41.42704101,39.85740545,37.25914158,33.32762929,28.35625552,23.34725799,19.10263942,16.89546,15.73134687,15.25700286,16.17194231,18.87810678,22.28507732,21.9055694,26.38716377,30.32786534,34.10935672,37.60823653,39.17380068,39.5340307,38.94446083,40.12217803,39.33724579,37.19633719,38.43676067,37.96060169,35.74093007,32.17190426,27.06637011,22.79518108,19.96388202,19.20906841,18.63239951,18.18766726,19.09997419,21.69226994,25.11416898,24.9012456,30.26265734,34.39829616,38.00327794,40.54583378,40.98449979,41.63483017,42.67560733,43.97471474,47.80148218,48.33470632,45.69659494,44.43754761,41.88073365,36.8600778,30.70639219,26.20460428,23.68113011,23.38589553,23.09587693,22.65158614,23.52626931,25.99737104,29.20839059,28.46369829,29.54533671,33.80787604,37.97945445,40.48670838,40.37658405,35.58646168,32.64876633,40.73947929,45.18035954,47.29719939,45.13088125,42.86052137,40.16809178,35.99142818,30.77555713,25.90631204,22.20615079,20.55534861,19.55103431,19.04389009,19.92548975,22.66314633,26.37717328,26.0129536,27.48677201,30.87809458,32.70414734,36.49446829,38.78319041,40.32175896,41.44867345,41.42228285,44.70513256,46.6411298,44.55086039,42.71828356,40.12214533,35.4451886,29.7240537,24.48200462,20.64683275,18.8916945,17.29555388,15.85574568,15.72382538,17.58944769,20.6353543,20.04063386,20.32658104,25.41519185,30.43955938,33.49190831,34.59432892,35.33354362,36.27901049,37.31854495,40.97146801,42.3323824,40.43065697,39.02302763,36.90020329,32.60610643,27.18367256,21.99832892,17.86126757,15.76427788,14.31418487,13.43701634,13.89381568,15.9493064,18.81384714,18.54583705,22.68419014,27.85280664,31.97899455,35.20947184,36.66067673,38.03722273,39.46537264,40.96101969,44.98664862,45.17739999,42.40866006,39.66801121,36.81483444,32.49616197,27.19866647,22.16846162,18.22936244,16.35538476,14.73793872,13.33014587,13.20468425,15.26740212,18.54876389,18.92374256,24.18269862,30.07648427,34.49231471,37.47880161,37.89611315,38.18542866,39.12332498,40.69369634,44.80312442,45.29504581,42.88903761,40.13969,37.37435108,33.03080865,27.70095442,22.91464186,19.36201615,17.86985188,16.26028704,14.41639529,13.84963514,15.67070082,18.98205041,19.20395054,23.62272415,29.79164895,34.08303154,37.22782931,38.08454266,38.55388325,39.03043466,37.30328942,38.48138269,38.81177204,39.07999469,39.41008973,37.74906814,33.12505611,27.39770782,22.6415139,19.49378927,18.41280489,17.69357118,17.01962988,17.63959636,20.20888617,23.80533271,23.68269981,23.26219981,21.67039223,18.03193985,17.11938766,21.98331865,19.02986089,17.42305938,22.7979444,26.73455822,28.60235521,29.92924305,31.73176665,31.74775798,29.22215817,25.55747871,21.53796506,17.95273535,15.78568141,14.60281362,15.21468634,16.09829717,17.96066561,21.02887507,19.1675858,16.34395538,18.31115041,19.79836031,21.96592113,22.8321181,18.23761973,15.83210206,20.62377776,21.54687638,24.26074219,27.59933264,28.85128362,27.9789223,24.84316666,19.9566385,15.83641873,13.70932676,13.30833357,13.23514626,13.2901839,14.6248385,17.29808829,20.3244554,19.3735927,18.58205463,22.17572148,25.28714676,29.81694403,30.17975752,24.9580328,22.72310564,31.07563165,37.84132077,41.31439862,38.84671424,36.93274188,34.81268087,30.69587847,25.45240684,20.48378005,16.62901961,14.7983395,13.54529301,12.95644258,13.82044851,16.29616126,19.23714317,18.41924721,19.36773902,22.28775889,27.02992361,31.27648796,33.92640481,36.24105969,37.7734639,39.12080692,41.70111734,40.8561931,39.2673614,38.31496169,35.97803667,31.43734961,25.76384533,20.60736131,16.77794499,14.9576805,13.75684292,13.21627715,14.08276843,16.61884925,19.81634647,19.39975437,21.28315027,26.06684667,31.16340409,34.52308739,36.20431888,37.92796499,38.95553049,39.71609967,43.2380508,42.0254568,39.93860478,37.73245548,35.13270365,30.21088991,24.28589012,19.26660776,15.87137728,14.51291555,13.32877238,12.15151301,12.39046728,14.32522182,17.11534894,16.53601483,18.49577014,22.72814177,27.03736335,30.63604996,31.734857,33.52912331,34.56380151,36.13682174,39.27249563,38.39571953,37.75729272,36.55280885,34.88289228,31.00183934,26.00255433,21.08139465,17.15513104,15.24823869,13.70424158,12.31932385,12.36996306,14.38349697,17.21927622,16.80534936,20.49529119,26.27535527,31.07882009,34.93964678,36.68191674,36.88887201,36.80822863,39.31224503,42.74101153,43.29194386,41.62874759,38.32971033,34.988144,30.18920843,23.67352687,18.66456204,15.70489086,14.85564994,14.32191892,13.86798101,14.72783377,17.05753162,20.0748893,19.56638794,22.39337033,29.10248483,33.98461455,36.70557672,37.69978607,38.0787544,36.44001929,35.07949732,34.65922625,33.06885755,33.45591964,33.04590068,31.7838284,28.47342717,24.11760509,20.30261041,17.63174786,17.04126233,16.46778189,15.79992318,16.41434664,18.6647746,21.70325784,21.18595962,21.52231711,26.09568992,30.87618152,32.74033221,31.02142791,31.39343068,31.96426225,32.03283856,34.75630243,38.51266225,37.70053822,35.53686895,33.92920084,30.82269722,26.68270903,22.79657091,19.92256291,18.96015635,17.74407958,16.54821271,16.49042809,18.5179258,21.73599264,21.28888949,22.0384871,25.40122805,30.51792997,33.57435032,34.09706073,34.49239647,32.49078247,31.06196217,31.52970035,33.58196991,35.42061298,36.11680805,34.74276377,30.95649788,25.30063638,20.50833934,17.3440838,16.19728644,15.44067422,14.91412131,15.54839495,17.45213155,20.14315494,18.43929359,16.47675861,15.68399422,14.69390534,15.10117734,15.46247017,16.78028319,17.46481997,19.43379727,23.26625488,24.60161257,25.79527204,26.16644092,24.90171977,20.88678442,15.9977055,12.04663736,9.631897694,9.122856751,8.85092241,8.768137036,9.825477791,12.14238912,14.83674812,14.15275093,14.22865252,15.65426801,17.91977164,21.2951029,23.14574763,24.58547409,26.03906623,27.52112556,31.48018936,31.23793218,29.08731106,27.08566435,24.97799743,20.68058131,15.77464445,12.02075365,9.726488523,9.229089533,8.982777286,8.829600636,9.830039739,12.14075402,14.84500541,14.2004633,14.67408786,16.73821193,21.63512302,25.16505346,25.17602502,24.14612133,26.1287027,26.28686642,30.04092073,30.82824023,30.02649911,29.24027514,27.81959766,23.93731839,18.99070012,14.43395632,11.15390264,10.11082,9.529605511,9.156392754,10.04168775,12.34450447,15.23728349,14.77178539,15.00599786,18.82274211,24.89705973,27.578436,28.03781879,29.4168011,30.38257596,30.60741927,33.76819203,34.24629678,32.29801992,30.39881255,28.24449609,23.51333562,17.72454008,13.1278016,10.41817072,9.697825129,9.274954233,9.047690967,10.01653983,12.32524293,15.13114881,14.58593935,16.03518212,18.88937265,21.81518079,24.95482799,26.16923695,27.38106245,28.71187455,30.38932894,34.50739038,35.20206481,33.47117518,31.65462238,29.28574741,24.03522848,17.7660554,13.09096269,10.48588042,9.877850214,9.472720201,9.161903059,10.08572113,12.36137876,15.12877791,14.96153935,14.42296841,17.97564318,22.22665501,26.10597473,27.55673815,27.97041976,28.70394429,29.98486934,34.12511915,35.69889151,35.1955898,32.99663495,30.89907299,26.05778819,20.07922234,15.0546913,11.79324511,10.82429814,10.22168013,9.861270244,10.76113402,13.13414581,16.18665825,16.21958928,15.09313262,18.07970127,21.47980438,25.61784679,26.62207933,28.03229213,29.0376856,29.85469861,32.88682129,34.29322431,33.26897808,31.71901282,30.30986284,26.61625835,21.82945526,17.65495001,14.85190556,14.02333236,13.42751638,13.02685021,13.48466331,16.03078368,20.45837052,21.22812898,22.02097513,24.83006947,27.50147159,28.85427586,26.87180895,26.29332508,26.23334942,26.85787785,30.5984262,32.2418704,33.24960207,31.99493682,30.2812812,26.9425109,21.99200106,18.19571199,16.18734501,16.27792983,16.14694155,15.52802153,16.17419876,18.04591999,20.25496344,18.58833343,16.4360772,17.1062741,17.23191559,21.7710493,22.32490849,23.68315764,24.66665706,24.22835077,24.7863304,25.17246049,28.47751493,28.29526611,27.74228989,25.66058844,21.8317117,18.27611011,15.86593238,15.55738803,15.17796188,14.82713371,15.8133474,18.39009329,21.87796883,21.82858865,24.43448847,30.83240974,33.43073903,35.23507758,36.15271496,35.64051827,34.7004636,34.68004114,37.18482604,37.2705219,38.28458143,37.83644816,35.96794807,32.38917703,28.02055208,23.9475378,21.06918041,20.41226055,19.55252225,18.54990847,19.22533771,21.41775213,23.6815716,23.28680815,22.50346197,25.36682544,27.93073576,31.49035971,30.65881063,26.88487343,24.24313211,29.23633453,33.43371492,32.74118247,33.38340273,33.54879362,32.63131975,29.40721938,24.43425956,20.50248566,17.47826054,15.65856834,14.50496894,13.7224403,14.58904604,17.17512838,20.47791002,20.66754953,20.9329271,26.16385746,28.62755218,24.4862886,20.20082511,20.98399144,21.88789391,26.80978941,30.31579827,28.7073126,29.14965761,29.95653295,29.35615504,26.15730069,21.98609834,17.79897006,13.73539034,12.32141679,11.83077078,10.88147776,11.50433838,13.60920927,16.56307582,16.65513224,14.80540315,19.73038899,20.7610939,26.64500351,26.13295396,25.56585045,24.61775106,21.92872249,22.20633066,25.95325591,30.25474343,30.78324213,29.55313617,25.25076568,20.40428125,16.53292447,13.36399254,11.92130655,11.23075258,10.94869694,11.70619211,14.01597438,17.09567863,17.21953784,16.15984253,19.17198423,25.73673528,28.16978813,31.40353564,32.34944398,29.27397466,28.41354962,33.90174743,33.99293723,33.56375483,33.50006748,31.83624987,27.84850632,24.13295873,20.07119397,17.12764493,16.55223507,15.89489008,14.41095039,13.31402373,15.26400112,18.4845206,20.22752637,22.73394639,26.23755164,29.78952332,30.26604202,31.56150315,31.98870707,31.10288885,30.71801778,30.85260329,32.31788644,33.56244675,34.7410469,33.41541809,32.39140077,27.61872498,22.06510662,19.22128264,16.61381314,15.40882237,14.9427847,13.71485341,12.98611974,14.3482441,15.87278347,20.45464248,26.8640749,30.39526438,32.60679318,34.15911298,34.79245462,36.09157838,37.27462602,37.08400546,38.02440351,36.89551053,36.25798303,34.10608652,32.09912573,27.13674503,21.47957545,16.47316139,12.38057489,11.00739722,10.3518345,9.976888529,10.969054,13.20829783,14.84649335,16.8441504,22.5444704,26.71673557,28.94878493,30.64684167,31.37016314,29.99510509,26.54307105,27.11028903,30.4008728,31.38711917,32.36082431,29.64762889,28.70819556,25.64467887,20.6749075,16.66044633,15.18630091,14.64079712,13.96015189,13.51599193,14.10691894,16.10181265,17.73701593,19.31693631,24.30559313,26.28474078,27.67031256,29.09548657,28.67997364,29.81020739,27.37789035,24.45455121,26.42228584,29.2996131,31.75387326,28.91044173,27.00536433,24.82027519,21.14137031,17.47556261,14.71952743,12.40379339,10.31103862,9.662049031,10.59031459,13.50235514,15.17595069,16.94477477,23.37915889,26.39998299,23.09635109,22.28216683,24.34772979,24.60377091,24.17637076,24.20166584,26.31430348,26.40971187,26.02886318,23.83203397,22.45727025,18.72591119,14.49901716,11.26567843,9.339393724,9.110102925,9.018487988,8.988418402,10.09196724,12.42151793,13.46994736,13.20157755,13.40647258,14.74102906,16.27549352,19.0014264,20.25146431,21.16684525,22.04574698,21.56468269,23.29470571,25.49676724,25.09662431,22.80373268,22.05698015,18.88186751,14.63757596,11.34640357,9.347994377,9.027415657,8.932007274,8.917193223,10.03428073,12.3410871,13.94053063,13.25071246,13.37331265,14.93166598,16.936681,19.97773136,20.96603798,22.2141301,23.05771357,22.79570431,24.20756858,25.79156036,25.24299892,22.93862886,21.85865824,18.51939741,14.59700901,11.44294018,9.454913909,9.084137459,8.88795754,8.861795855,9.944775067,12.27844622,13.898116,13.16789438,13.87579681,15.6021572,18.4806127,21.59426173,23.0466112,21.59313351,21.67896017,20.7900843,23.28847595,25.61774868,25.74518878,23.7610377,22.48843535,19.057347,15.08530046,11.67604078,9.516377509,9.14785751,8.971723977,8.869480854,9.898387132,12.21917366,13.98464577,13.60651135,14.932598,17.6674095,20.92071286,24.30148901,25.45077173,25.95086865,26.62956812,26.19592187,26.81652604,28.32849144,29.27578962,28.12547678,27.5023055,24.40240771,20.11212066,16.29329981,13.75241178,13.0336359,12.68091101,12.43484403,13.48729583,16.05874398,18.35954952,18.77413043,20.98418765,22.11254101,22.67841822,22.76339464,23.68162064,23.41132141,22.44221092,22.09661509,24.36826671,28.49779023,31.01622827,30.2969128,29.93378865,26.79420685,22.25540016,18.4384597,15.86361052,15.34076929,15.1682003,14.93707819,15.90532206,18.38597283,21.12588585,21.90525873,23.58050574,23.51932011,24.42423636,26.8857891,26.51259269,24.97639503,23.99045931,24.46611141,26.37609411,29.08894615,30.12259425,28.91925494,27.9670678,24.74182283,20.53790204,16.59952231,13.80934614,12.98914469,12.54431432,12.25905387,13.31603491,15.9122549,18.22416281,20.74861804,24.90750805,25.8621642,27.55628032,30.03205847,30.9116306,30.94644198,31.03212149,29.5187172,30.65681581,31.476167,31.91697501,30.91395244,30.56453047,27.13604194,22.0360508,17.80783234,15.03233941,14.12241973,13.5933324,13.2211007,14.13337493,16.60691299,18.71175118,19.95851887,22.31882588,24.95245709,26.18516288,27.29539929,27.30695949,27.65778764,27.40218801,26.0875471,28.2968031,31.65447523,32.06892534,30.72921826,29.70289545,26.40601653,22.00928412,18.03942863,14.89044498,13.82602422,13.42252931,13.21318679,13.77909669,15.35708765,16.72156657,19.85846679,23.37325616,25.46223383,26.54426467,27.20517419,27.6911438,28.88949602,29.26364079,28.69746927,29.9198739,31.53797398,31.13318735,29.67312018,28.81786207,23.60910373,17.46975799,13.30561929,10.6479684,9.898354428,9.358279191,9.090939495,10.09665999,12.41241039,14.11874075,14.29480887,18.59654166,23.18366571,26.77079215,28.8618137,29.74383848,31.10339573,32.07649587,31.28392769,32.12674266,31.68899229,31.53939652,29.54290041,26.74817864,21.68170716,16.58382531,12.50296251,10.05581506,9.502233854,9.217480284,9.061900031,10.01788062,12.27136622,14.00564052,14.39232653,16.67656847,20.85728712,23.44021372,25.36340807,26.00234176,27.16050311,27.62936952,28.66524134,30.48534232,29.814148,28.04079469,24.61340168,22.94654277,19.09907489,14.76398594,11.41769416,9.407692071,9.083957596,8.988794478,8.978738581,10.10982258,12.48273626,14.12340079,13.45261525,15.52967299,16.77959645,17.97490738,20.43299369,21.83230034,22.73698768,22.71826574,22.99790141,24.36265831,25.91440581,26.1869942,24.92972912,24.40091976,20.91013372,15.47492968,12.05682407,10.41277487,10.00107174,9.716906808,9.578200837,10.635607,13.0639017,15.09115414,15.01083778,14.15659343,11.9507875,11.00836193,19.49874365,22.27685274,23.16672603,23.99364777,23.00748314,25.77865938,29.04071055,29.43174596,28.31961282,27.8676207,24.24589544,19.42016049,15.14480194,12.16631071,11.43432318,10.63997273,9.950628744,10.76711851,13.34566302,15.44754167,17.66709883,23.75503687,27.3157727,28.89494092,30.61363268,31.13706254,32.48808454,31.11901099,29.96963016,32.18917097,33.68035418,32.90801225,30.00303536,28.00930256,23.74980453,17.95096944,13.36073869,10.79983697,10.27158353,9.969040029,9.48390432,10.43954154,12.92542463,14.80255807,14.55428371,14.06080896,17.87539487,21.22356704,20.96327464,23.50434254,25.41955758,23.90057758,25.73853389,26.51684397,27.08324439,26.10963737,23.35868737,21.88795932,18.4703933,14.48588725,11.27813793,9.313117584,9.064172824,8.996005288,9.008595599,10.13770112,12.4926777,14.63865513,13.22440362,14.30321331,17.5647249,19.13839917,20.99098968,21.9591518,22.82870073,22.18010356,21.48629574,22.13247295,25.37576947,26.18822052,24.38666164,23.69375312,20.75077638,16.45491361,12.86212971,10.47878406,9.426348621,8.931909168,8.788837461,9.823155946,12.14122819,14.30334412,13.18305181,14.75811591,17.9309067,18.55478108,21.87030018,21.60291144,24.43560034,26.38435139,25.12414312,25.46001008,27.28123927,27.72279943,26.19562755,24.89328263,20.89198407,16.03848503,12.15126774,9.554949642,9.041493918,8.845493855,8.801754796,9.880106658,12.19461438,14.34605307,13.76478953,18.37675082,22.45156372,24.22570189,25.5621224,26.92596363,27.75311428,29.01386213,29.06271907,30.66060925,29.92356924,29.1845344,27.6896722,26.59729113,23.17900567,18.73717706,14.45733832,11.49474031,10.87856728,10.53342928,10.31025377,11.26515519,13.73488345,16.67383784,17.26707034,22.03631242,23.53061868,23.38656592,23.57113659,23.22593318,24.69084025,20.56983563,18.46915062,24.21692138,27.52848354,29.06569496,28.033077,27.57711155,24.48811992,20.10981515,15.24684886,11.7705662,10.8943951,10.44171623,10.03884267,11.12662909,13.88899211,16.450041,17.03697835,23.24741847,25.49096263,26.60329198,31.06685113,32.58949376,33.7444503,32.96448878,29.88656681,30.50767786,32.18838612,31.5763826,28.2042398,25.71585499,20.58777274,15.35743102,11.60192146,9.407626663,9.01278147,8.874991153,8.90633612,10.10063329,12.5300235,14.84119561,13.55991085,13.66990437,12.60708601,12.5353376,14.09462295,15.00694623,16.03684992,16.45440673,16.86403327,18.69837602,20.3437333,21.53799776,20.85565203,20.58502577,17.84094322,14.44443734,11.56189408,9.823384856,9.583694794,9.424321088,9.324023741,10.25425143,12.36376601,14.35375442,12.97205784,11.98953949,11.32846647,11.72239601,13.88223913,14.15124663,13.12641177,11.29918173,11.48295121,14.9731813,20.47168028,22.34304179,21.66009106,21.37605694,18.51416507,14.74505143,11.51763179,9.487109129,9.137687151,8.970350489,8.887434304,9.939215708,12.29904855,14.6319185,14.01685735,14.84181695,18.20751745,19.68158111,20.13107152,20.98619882,18.88812998,17.12509417,16.47816481,19.4396346,24.45778873,25.92377497,24.76988125,24.27720771,21.18440627,16.58178143,12.46669588,9.881937973,9.335044345,9.098199364,8.958136254,10.02834529,12.4708654,14.98080089,14.59014157,16.09326104,17.90539906,20.1982907,23.52026846,25.02386213,24.91712246,22.96412015,21.92586106,24.48869221,27.56365465,28.81733884,27.26116019,25.87318481,21.88011082,16.98661711,12.95765256,10.39236876,9.721534158,9.351313641,9.144881618,10.1030696,12.34015509,14.5050507,13.73334645,16.27930332,16.7261285,17.03632431,22.34699875,27.23558714,26.5609264,22.48887682,21.17029531,24.26038248,26.70926314,27.26799493,25.6490773,24.60081137,20.96201562,16.15652327,12.05345575,9.583155209,9.082436949,8.860716686,8.770949413,9.862480224,12.22989995,14.45766534,13.25491468,15.99497488,18.52974762,20.23638865,22.28887077,24.7396318,26.70059708,25.24489565,24.51913787,24.52703542,25.14904578,24.94511547,23.02882126,22.19743569,18.98819841,15.07097694,11.73884516,9.570515845,9.14282138,8.884458413,8.831219389,9.959163988,12.30581789,14.48366352,13.21457664,13.5256881,12.62436907,13.31695057,16.41171414,19.18508142,20.50758718,20.07286178,20.39330968,22.01487618,22.40666374,22.641612,21.44056185,20.80654982,17.85119533,14.24658961,11.29363873,9.498260544,9.260745168,9.166105279,9.138341197,10.25619719,12.63709019,14.84894601,13.45233728,13.5483016,13.97439366,14.26884339,14.50949818,15.02102448,15.40027078,15.80273556,14.27487694,16.56005087,20.36920824,22.29889395,21.56031695,21.10896252,18.10921492,14.40627398,11.31615413,9.371752459,9.009609366,8.94840738,9.048377711,10.21289961,12.55345456,14.7049096,13.20411197,12.66606426,13.53028274,12.56391923,14.95676485,16.27933601,17.09888344,16.95366974,17.19826512,19.44386951,22.42774024,23.06907754,22.02275739,21.5129643,18.50809883,14.71390268,11.53996732,9.564989191,9.164551928,8.888251859,8.800250498,9.90751102,12.22084147,14.91673747,13.01512651,12.20447406,11.82763137,10.33334146,11.66968021,11.79430793,12.09021292,13.6702968,13.16671711,16.15423413,21.425012,23.03570506,22.00063443,21.46657637,18.43404492,14.50338288,11.27038754,9.292482561,8.991361589,8.848878528,8.840147064,9.903782983,12.16253362,14.8340829,13.35217073,16.05694537,19.82538861,22.51196452,24.2420366,24.49268187,24.48453904,23.489692,22.99845735,25.68957885,26.63267482,26.46613936,24.31062926,22.56342127,18.80102792,14.67842089,11.4245943,9.434851168,9.0661186,8.864232163,8.801951008,9.895656506,12.24597303,14.98457799,13.3096907,16.35200009,19.48414215,20.72678938,24.11606809,24.13030986,23.54778729,22.43943125,23.24715685,25.66202733,27.60088599,28.63958655,27.34414177,26.56550469,23.11947149,18.57786876,14.67498717,11.98209976,11.28714736,10.91862736,10.7141411,11.78080197,14.41736,17.82285896,17.03473826,19.1000723,20.73207077,24.31877207,27.33974334,30.07136639,30.52412701,29.01709964,30.29791021,31.46015932,31.71087,31.35369762,28.94013524,26.80439356,22.00235128,16.64394812,12.63354201,10.07499484,9.396262686,9.036784811,8.845902636,9.842515588,12.15977029,14.91211013,13.65634935,16.35613691,19.51054911,24.56727536,28.21228451,30.70189565,31.17782572,29.40968839,29.68088692,30.20390802,30.92925703,31.05841398,29.18775556,27.55927257,23.24602863,17.93367003,13.57286088,10.75410307,10.03146834,9.663422519,9.401969204,10.36484994,12.72352185,15.62766486,15.59146362,22.03070401,26.66549137,27.93644227,28.94185209,28.75477971,29.49033178,29.02179239,29.86781215,31.42526618,31.97984481,31.96378807,29.94811216,28.3821883,24.05849604,18.70913501,14.34897991,11.51336416,10.68686755,10.13050666,9.728189034,10.65854753,13.09112619,16.20382686,15.62658569,18.30676833,23.1405153,26.787274,28.7452634,29.76465337,28.89384541,27.17211236,26.90032518,27.6164849,30.34325169,30.20863347,28.0932325,26.72755997,22.78201848,17.50461842,13.13053223,10.30163677,9.571938386,9.216597328,9.004327977,9.992585543,12.29236097,15.07563699,14.26907232,17.57698818,22.42579446,23.50777626,25.1493074,28.54425992,28.63106766,30.45553435,31.08158342,31.05293638,33.24159006,33.03483101,30.97175341,29.3531628,25.13797612,19.70314815,14.52576748,11.01643935,9.966162243,9.467896646,9.155068319,10.11147404,12.44128634,15.26192452,14.47807145,17.4615334,19.24865432,21.48359781,22.39073781,22.46382702,22.38212081,23.53544225,21.99357076,23.48612747,26.88479168,28.27294691,27.01538753,26.0813337,22.47216605,17.58912067,13.39172393,10.68892778,9.854631717,9.36014321,9.095321579,10.12146453,12.61040527,15.87176971,16.28249178,22.18294865,25.2013855,25.31847538,28.19189475,30.00517733,31.0321869,31.00857598,29.72531273,31.01478938,31.24453801,30.14170862,27.87025322,26.61442704,22.73876996,18.26070741,14.74003165,12.48468204,12.35828841,12.5346672,12.5198368,12.11966116,13.32638513,15.29080048,13.6337195,15.28049931,17.02628476,18.66511797,18.7579429,18.83876614,18.58957612,16.72797617,16.78500864,18.72322961,20.80726926,21.81830384,20.94257422,20.60284841,17.78619989,14.33516326,11.47791508,9.717462748,9.524716548,9.500108214,9.565774041,10.7871649,13.22620223,16.02739901,13.88699729,14.08296464,14.18437387,14.43658884,16.05172938,17.10475346,17.85649306,18.12751175,18.6065158,20.80043452,21.06138096,21.94670866,21.04777689,20.69055545,17.85027966,14.29103177,11.43824743,9.778909999,9.622250571,9.529491056,9.496102206,10.62496247,13.02673576,15.79814092,13.77155886,13.79750798,13.55440054,13.60902941,15.03019742,16.48773017,17.36136687,17.79151399,18.48911526,20.42097566,20.63873897,21.65724598,20.87010636,20.57935195,17.80233837,14.38384035,11.50996314,9.736593474,9.526057331,9.46709544,9.489839755,10.62223184,12.91262176,15.55655413,13.36812936,11.98291731,12.61213849,12.82931315,14.09859624,14.77495751,15.53080122,15.77390866,15.7884611,17.45888453,20.76652244,22.4535422,21.66077781,21.36075237,18.52960046,14.77194891,11.50584268,9.469335535,9.102303478,8.91737308,8.815604133,9.855596431,12.17945695,14.9365386,13.2885488,13.06880701,12.54840209,15.05317065,17.94655466,19.47182981,20.44566575,20.51062848,19.58108754,20.73447438,23.54204806,24.55095701,22.9641365,22.18587548,18.95925705,14.95967534,11.59775194,9.523326704,9.115645935,8.860520474,8.789458803,9.897128099,12.25261156,14.99234473,13.07518392,12.67531895,14.11529067,16.24313479,19.69799756,21.87482943,23.55437677,24.1635025,23.19818545,24.10962577,26.26505412,26.67438635,24.42915802,22.76081116,19.00795047,14.95117279,11.65947716,9.631603376,9.286252807,9.084693393,8.969892663,9.969857576,12.21565818,14.86730824,13.08349026,13.44277191,12.16570572,12.62183466,16.22110992,18.03784257,19.27932889,19.81876643,20.30749937,22.05048878,21.87275284,22.35102111,21.17067139,20.67843932,17.81761026,14.37080855,11.52034606,9.79898909,9.646352018,9.604640485,9.651845974,10.81313037,13.17266889,15.89142367,13.75188855,13.75936097,14.57681545,15.93666702,17.53635582,18.17728435,18.68043891,18.43550016,17.54135925,20.2543748,21.74390655,22.69844826,21.75046332,21.49968725,18.71495599,14.74227175,11.35747324,9.313869737,9.024080044,8.860046291,8.781626652,9.837185146,12.17661187,14.95328207,13.74636189,15.93532623,18.83227478,19.71784774,20.69021208,19.81525095,20.94790466,19.15290255,17.64062648,20.01936113,23.04433841,25.13642277,23.91611108,22.9951708,19.53348964,15.42041527,12.13602856,10.04639686,9.635658436,9.330678617,9.113749212,10.14160903,12.60626846,15.63956841,14.82943921,15.35208422,16.51454589,16.98246395,18.77465367,15.86606318,14.06700602,19.01241431,20.89752706,23.04592445,24.02409342,24.94997172,23.6584839,22.98155036,19.79749371,15.56320901,11.97295952,9.69175889,9.303879241,9.196665397,9.222025876,10.3130171,12.63386904,15.47506048,14.67997424,14.38998835,16.33800359,16.36017562,18.44706035,20.52764993,20.98448197,21.54914917,21.15024893,23.70474103,26.15272239,26.68311781,25.11531356,24.30392532,20.94461809,16.59525469,12.98006985,10.62641771,10.04114816,9.630393396,9.366634578,10.30374606,12.65762711,15.56149214,15.33496467,17.60377121,20.73812066,22.35780679,23.74749904,24.53655174,24.83525275,24.20544294,24.64334045,25.50270268,27.60129477,28.18226399,26.66390532,25.88013401,22.50915213,18.05746383,14.19523097]
