new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.413,43.701,61.689,189.564,43.471,101.585,151.974,163.62000000000003,81.752,5.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.821,96.05,134.447,5.303999999999999,288.612,103.199,374.746,257.71,136.062,11.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.925,258.633,343.613,145.632,258.979,258.287,211.011,183.222,96.166,7.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.809,386.738,549.09,650.445,689.072,670.8529999999998,590.139,452.347,246.525,48.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.56800000000004,409.569,576.301,677.3109999999999,714.2080000000001,688.956,602.477,459.2660000000001,248.831,47.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.056,343.498,538.481,482.558,545.515,562.696,564.887,428.594,231.997,43.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.246,146.209,522.454,599.248,536.636,513.806,433.091,221.388,116.921,12.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.898,349.494,92.245,121.533,272.008,315.133,258.171,167.31,88.78600000000002,10.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.04999999999998,353.6449999999999,189.564,403.227,315.825,147.477,189.103,158.201,81.983,38.74300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.375,176.419,284.23,487.1700000000001,282.731,369.211,374.977,302.564,168.809,29.634000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.874,411.414,575.841,674.889,711.326,689.072,608.588,473.794,281.233,69.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.69099999999997,389.9669999999999,547.245,663.589,704.177,688.495,610.087,461.918,274.66,68.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.002,385.585,542.979,500.892,556.008,505.619,456.268,364.023,215.969,52.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.991,165.811,300.489,383.04800000000006,438.857,402.766,238.223,193.946,109.426,17.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.898,99.048,460.072,573.534,662.436,657.132,587.025,458.343,267.165,67.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.781,355.029,500.776,423.521,497.778,648.138,391.696,178.956,100.201,18.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.97,379.935,554.624,675.9259999999999,701.64,683.652,607.089,477.715,279.734,72.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.499,388.583,562.235,665.895,707.405,689.6479999999999,618.965,484.633,284.692,75.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.954,407.954,572.151,669.931,733.926,715.131,635.57,486.132,299.105,81.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.61,398.384,557.046,652.289,687.918,667.278,594.866,469.067,284.231,76.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.00699999999999,115.191,174.459,99.625,288.843,77.02499999999999,80.368,1.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.433,124.646,352.261,376.245,710.2880000000001,694.952,328.393,284.922,165.695,36.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.968,124.416,144.594,359.872,759.293,746.494,666.241,525.913,317.324,89.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.256,418.909,583.797,682.615,723.779,706.253,632.5709999999999,501.468,314.095,92.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.262,400.3440000000001,556.931,652.751,692.07,673.159,604.437,482.327,301.527,88.90100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.265,275.698,317.785,471.71899999999994,528.104,506.08,460.765,338.886,207.552,59.26800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.98,334.043,323.665,601.209,634.301,460.188,63.88000000000001,447.3889999999999,264.283,74.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.473,65.148,98.241,151.859,119.919,83.251,84.404,32.747,16.835,0.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.486,415.103,577.916,678.579,719.628,703.5999999999999,636.607,511.6149999999999,314.902,99.73999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.916,399.998,559.697,655.633,695.759,681.461,613.661,393.887,262.092,99.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.5,173.306,295.069,298.644,384.201,362.87,327.586,235.687,144.594,41.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.371,418.447,593.022,694.722,737.616,724.816,651.021,524.76,326.779,109.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.063,407.378,565.117,662.205,701.756,690.916,625.653,506.426,326.663,111.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.679,164.542,385.931,479.56,547.245,536.06,461.803,132.257,95.589,63.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.555,395.1559999999999,554.163,722.049,721.473,661.052,537.559,339.232,119.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.984,365.291,546.437,729.89,616.7740000000001,693.3379999999999,680.654,528.68,204.323,99.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.778,133.756,100.778,151.859,100.547,419.831,382.356,277.543,96.396,13.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.495,48.429,75.756,271.086,326.317,151.974,220.12000000000003,95.935,58.23,109.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.737,45.431,176.188,345.112,316.516,395.962,432.745,521.877,337.387,121.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.282,97.203,181.838,677.1950000000002,254.136,252.752,286.883,215.854,5.303999999999999,112.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.228,272.123,588.178,702.1009999999999,741.19,737.615,670.2769999999999,545.63,353.184,133.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.487,224.502,448.081,613.892,711.095,751.798,736.117,669.239,547.014,365.291,139.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.833,216.43100000000004,431.8229999999999,587.602,682.615,723.318,712.364,669.931,530.871,352.492,135.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.022,227.5,448.196,623.923,699.449,737.731,619.7720000000002,587.717,450.503,355.721,76.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.461,126.376,289.304,408.87700000000007,465.492,549.435,581.491,386.738,340.155,241.106,81.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.534999999999999,203.631,408.3,572.151,672.006,713.517,702.563,640.643,517.842,331.391,128.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.326,43.009,136.408,190.832,203.516,246.41,156.93199999999996,136.177,144.94,53.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.344,148.745,264.628,342.576,518.072,591.984,463.1859999999999,572.958,216.2,74.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.33,75.526,162.81300000000002,286.998,397.231,768.287,741.767,675.8119999999999,555.431,374.746,151.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.133,230.959,446.697,601.323,695.759,729.314,714.9,653.788,537.098,362.87,147.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.365,87.864,367.5969999999999,444.276,687.111,723.202,710.403,648.599,532.37,360.2180000000001,139.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.568,46.699,229.805,216.2,298.529,409.799,334.158,426.288,210.088,65.494,0.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.996,2.998,36.091,234.073,162.467,374.861,406.686,269.241,29.518,138.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.626,260.823,493.743,661.398,765.8660000000001,804.0320000000002,760.446,694.8370000000001,572.151,392.734,166.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.047,255.75000000000003,470.22,623.347,716.284,753.413,737.731,673.044,555.777,380.396,160.16100000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.288,231.53500000000005,363.216,501.699,608.588,608.934,609.164,365.176,255.865,350.762,153.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.719,142.403,319.975,382.011,465.492,454.30799999999994,560.62,416.718,210.434,65.84,65.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.745,175.266,236.148,391.235,543.324,535.83,493.051,426.865,412.797,239.607,55.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.026,105.505,278.119,286.998,359.18,437.127,507.579,448.081,396.8850000000001,287.805,89.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.427,259.901,466.069,613.661,696.912,754.336,732.196,658.7459999999999,531.217,347.534,150.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.27,278.465,502.275,663.8190000000001,762.637,800.689,785.007,643.756,591.061,375.207,180.10900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.771,254.597,434.475,664.973,753.413,785.468,762.983,680.539,529.372,352.492,151.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.23,26.059000000000005,509.078,223.003,273.046,376.591,805.531,718.8210000000001,593.021,398.269,179.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.456,286.768,498.355,646.178,736.117,771.6309999999999,759.063,689.994,575.034,399.306,180.10900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.377,303.141,524.068,685.613,782.239,819.368,800.573,730.236,586.218,410.376,187.95,9.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.184,295.761,513.921,664.857,751.683,756.411,740.844,673.044,550.935,384.547,173.19,6.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.031,265.897,503.543,657.362,744.419,773.937,763.56,661.629,544.593,376.937,169.03900000000002,5.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.375,292.071,500.891,654.134,743.6110000000001,783.0460000000002,769.671,702.563,584.719,395.0400000000001,180.10900000000004,10.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.918,251.022,500.776,582.644,735.54,763.675,745.457,677.656,554.509,284.0,173.306,8.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.643,284.115,385.0079999999999,445.66,473.449,693.684,749.723,462.61,547.245,371.287,171.345,7.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.92,222.196,428.479,637.299,730.697,582.528,636.953,550.473,500.315,363.216,173.767,9.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.194,193.484,194.061,110.348,297.145,402.996,749.377,682.154,566.616,395.386,177.803,12.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.828,304.294,507.925,492.4740000000001,741.305,768.518,756.872,692.877,576.994,404.956,185.067,15.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.518,303.602,497.778,634.416,735.886,770.363,749.8390000000002,595.443,569.729,388.352,184.606,14.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.365,297.952,435.628,471.834,605.014,674.428,602.938,586.333,500.315,245.833,117.843,5.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.992,50.043000000000006,79.1,149.091,79.907,53.041,181.954,252.06,19.141,142.634,67.685,0.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.737,148.515,237.647,222.65700000000004,333.236,271.086,254.943,278.35,268.203,82.79,38.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.183,60.075,224.271,324.818,548.282,752.49,607.666,590.6,552.318,241.106,115.768,6.918000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.507,111.271,341.768,542.171,770.363,801.957,793.539,732.658,612.623,224.848,113.462,9.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.225,370.019,586.103,740.0369999999999,824.903,853.845,839.201,760.792,630.727,443.469,207.552,22.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.726,356.758,557.276,694.145,770.017,791.118,785.2370000000001,707.867,583.912,411.76,200.057,21.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.227,346.7269999999999,539.519,700.3719999999998,782.7,432.63,801.726,727.469,607.781,417.8709999999999,204.784,25.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.497,340.616,536.06,674.543,362.409,617.005,628.305,472.641,301.872,234.879,115.883,10.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.03,28.827000000000005,31.594,107.004,237.878,326.202,419.6,331.045,327.586,155.318,77.947,4.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.073,21.793,81.637,126.722,131.219,140.213,96.396,108.84900000000002,93.744,51.196,23.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.191,2.076,36.552,61.574,109.195,78.408,93.629,56.27,114.845,95.128,46.00699999999999,1.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.87699999999998,340.731,524.645,653.557,410.376,355.25899999999996,476.101,374.054,591.983,194.98300000000003,201.21,26.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.707,170.423,342.576,392.734,342.806,373.939,439.548,377.283,505.965,289.65,148.515,20.640000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.368,361.255,494.0880000000001,579.185,676.849,708.328,680.078,618.85,505.158,297.491,151.513,22.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.871,310.29,391.812,440.817,462.379,514.267,621.387,527.873,304.87,168.348,83.597,8.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.071,160.737,254.366,682.96,754.796,788.005,766.442,703.485,585.526,403.457,96.512,28.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.944,346.957,321.59,448.658,575.726,753.6430000000001,729.544,665.2040000000001,555.662,395.155,115.076,16.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.638,120.03400000000002,209.627,228.422,336.464,485.44,532.024,516.458,585.526,275.467,89.593,11.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.548,389.621,586.91,724.124,803.456,834.1269999999998,812.219,740.0369999999999,618.735,440.817,219.42799999999997,32.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.614,158.892,378.897,569.268,683.191,762.5219999999999,792.04,799.881,702.908,585.411,417.4100000000001,212.625,33.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.881,166.38700000000003,390.427,577.34,707.751,779.126,800.919,781.778,716.745,603.168,432.284,222.08,36.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.266,143.557,277.082,418.217,470.22,584.95,502.39,659.438,357.911,374.1700000000001,408.646,200.287,32.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.833,205.015,190.717,210.78,334.735,436.55,260.131,243.873,250.561,155.548,47.16,19.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.272,159.238,150.936,719.974,818.907,854.767,811.297,744.995,624.615,446.582,220.812,36.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.03,183.683,423.29,632.917,775.09,858.918,885.092,856.727,776.4739999999999,629.919,333.121,182.184,38.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.606,184.26,416.0259999999999,611.24,743.3810000000001,820.982,845.889,820.1750000000001,746.956,622.77,433.783,225.309,40.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.028,189.449,418.101,600.286,724.471,794.462,815.678,790.0800000000002,721.358,607.089,436.205,225.655,38.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.181,185.989,411.875,598.902,725.278,697.95,828.477,805.762,737.616,618.85,432.169,224.156,39.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.218,180.10900000000004,397.116,406.917,365.176,410.8370000000001,184.721,576.302,719.052,593.137,420.869,211.357,40.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.642,174.805,252.06,450.388,696.4519999999999,598.902,801.0339999999999,776.1280000000002,713.286,602.015,435.513,222.196,40.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.525,177.918,382.702,455.8070000000001,554.394,243.412,523.953,662.782,555.201,323.089,209.627,98.011,37.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.181,30.21,121.418,157.97,195.329,371.633,550.82,326.894,307.638,185.759,155.318,93.629,40.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.069,63.534,407.954,433.898,516.343,547.937,516.804,581.606,519.456,486.248,336.695,217.007,44.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.153,10.724,43.586,67.224,69.645,111.155,137.215,319.976,281.924,213.663,138.253,39.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.904,203.977,426.749,594.405,711.556,781.5470000000001,803.571,780.279,717.783,602.707,438.165,232.227,44.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.326,204.093,413.835,582.298,699.795,637.7599999999999,797.46,767.134,703.831,588.179,132.141,228.768,46.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.133,210.896,439.779,626.575,755.8340000000001,830.4369999999999,851.654,729.544,577.57,637.184,455.8070000000001,197.289,46.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.747,212.625,439.202,624.385,753.182,829.054,851.308,829.284,757.448,635.108,458.92,146.209,47.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.131,213.43199999999996,423.751,612.969,738.884,811.642,832.628,809.336,736.578,416.257,435.051,230.037,51.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.976,214.816,425.135,594.29,710.519,776.705,795.384,693.223,712.71,596.596,436.435,237.416,52.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.783,219.544,429.86299999999994,613.546,734.964,803.34,827.67,805.416,561.543,622.886,450.618,237.07,51.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.371,81.06,261.746,447.62,563.503,601.439,632.918,754.912,687.457,575.956,418.447,223.579,50.043000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.475,145.747,315.94,432.053,409.915,709.365,363.331,688.1489999999999,444.737,408.646,238.56899999999996,124.3,40.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.185,71.951,342.806,253.444,493.9740000000001,574.342,585.642,281.578,276.274,276.736,199.941,113.808,33.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.896,105.39,304.063,422.022,279.388,635.8,673.8510000000001,521.301,457.882,300.604,210.55,107.927,35.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.153,107.35,25.483,39.204,150.59,303.948,392.157,310.05899999999997,278.926,317.324,257.364,145.978,41.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.028,136.408,130.758,514.267,433.898,254.712,324.703,212.049,185.52799999999996,173.652,44.162,24.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.415,35.053,86.71,325.972,738.077,799.074,821.905,705.906,739.6910000000001,624.615,445.083,243.297,55.23199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.739,232.804,439.779,599.479,710.519,773.592,789.85,763.7910000000002,698.18,587.256,430.324,234.764,52.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.508,230.152,433.783,589.446,694.606,754.912,771.17,750.876,690.9170000000001,585.065,431.3620000000001,237.531,54.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.622,232.227,438.165,597.634,708.212,770.017,786.505,797.1140000000001,701.525,596.25,440.817,242.951,56.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.544,230.959,432.4,587.256,698.0650000000002,757.6789999999999,773.245,698.873,688.265,581.375,425.712,235.341,57.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.00500000000001,229.691,417.179,602.131,713.4020000000002,692.531,800.227,774.168,706.713,598.556,427.326,236.494,57.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.739,193.715,365.5220000000001,522.338,375.207,403.112,694.145,683.652,627.383,463.301,421.1,207.09,59.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.31,205.47599999999997,339.6929999999999,465.262,479.56,582.413,649.406,616.313,491.436,284.807,206.399,147.823,42.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.799,147.823,274.084,367.1360000000001,521.647,551.857,618.3889999999999,730.582,661.5140000000001,558.314,408.185,223.695,61.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.049,129.028,268.203,385.124,357.45,370.249,553.125,528.219,597.749,482.327,414.181,230.382,63.99499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.578,229.46,429.632,590.83,551.511,741.651,756.065,732.081,667.855,293.109,419.716,231.766,63.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.963,227.384,423.636,348.22599999999994,595.558,764.021,782.931,731.62,571.92,449.465,338.771,183.453,48.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.093,8.763,123.839,243.873,551.511,375.669,327.24000000000007,504.46600000000007,510.347,265.782,179.993,128.336,66.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.075,257.134,477.369,645.716,760.908,825.479,839.316,808.414,738.999,623.693,461.457,252.406,67.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.19,247.332,444.507,600.632,705.56,764.3670000000001,779.933,761.254,693.453,590.369,436.32,246.756,67.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.131,243.527,439.202,594.29,703.024,763.214,778.78,548.167,698.1809999999999,587.487,434.475,244.219,66.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.075,235.687,425.712,575.956,680.193,738.1920000000001,753.7589999999999,652.058,680.424,140.097,220.466,242.259,71.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.842,192.677,420.984,569.384,671.199,729.314,646.524,492.243,190.486,512.883,332.7749999999999,238.915,72.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.266,231.53500000000005,419.6,569.268,673.8510000000001,733.1189999999999,408.646,740.383,668.7779999999999,567.193,419.716,204.323,70.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.458,236.148,435.167,592.099,700.603,762.638,779.9339999999999,760.792,696.797,588.64,423.521,243.297,71.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.15,233.496,419.946,586.103,699.564,760.908,777.512,755.257,690.801,565.693,418.101,241.106,71.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74300000000001,225.77,382.702,513.229,668.893,674.312,617.12,680.77,576.763,514.844,374.285,237.301,72.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.649,197.405,413.259,557.507,657.017,712.248,731.389,712.479,393.195,457.882,408.762,198.558,75.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.379,226.923,406.11,550.819,652.9810000000001,711.211,730.928,709.711,647.7919999999999,478.061,378.667,181.377,68.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.154,231.42,363.1,473.564,594.52,512.422,534.1,568.807,506.311,501.468,369.557,144.248,70.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.73199999999999,221.158,358.258,488.323,595.673,644.909,694.8370000000001,648.83,593.829,573.765,428.94,249.869,70.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.037,181.031,358.71899999999994,486.017,565.924,617.581,664.165,622.194,613.546,504.005,332.429,221.96499999999995,72.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.152,223.003,321.59,475.409,537.213,462.494,245.718,446.697,560.505,450.73300000000006,352.492,220.582,73.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.112,217.353,384.086,482.212,592.56,618.043,669.931,603.514,534.791,427.787,337.387,215.047,29.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.808,232.919,415.449,560.043,659.783,716.399,732.7730000000001,713.747,654.8259999999999,558.891,419.6,246.064,78.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.307,231.53500000000005,409.4529999999999,553.587,653.673,709.135,345.689,394.118,489.246,552.664,409.915,241.452,73.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.108,126.607,400.4599999999999,541.825,641.681,542.056,505.85,316.401,76.448,257.249,283.077,199.826,74.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.689,237.531,428.2480000000001,579.185,684.459,744.649,762.5219999999999,638.913,689.533,583.797,439.318,258.978,79.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.572,229.345,406.455,547.821,647.215,703.601,723.202,707.2899999999998,650.675,555.431,304.986,208.013,82.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.073,232.34299999999996,263.245,556.585,361.832,719.1669999999999,726.662,554.509,655.056,557.392,422.82900000000006,251.48300000000003,81.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.073,229.921,408.9920000000001,553.587,647.1,530.641,731.505,704.984,649.176,554.624,416.833,249.293,83.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.148,164.542,404.841,544.016,640.989,698.066,715.131,693.569,637.991,401.497,284.576,237.07,77.02499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.148,226.462,400.3440000000001,543.209,643.41,382.356,510.577,112.078,617.005,551.972,429.9779999999999,255.97999999999996,79.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.765,227.384,407.839,551.05,652.865,491.782,738.1920000000001,585.526,278.119,29.634000000000004,45.315,41.855999999999995,24.559999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.765,227.615,402.765,547.129,648.83,608.934,316.516,473.564,658.861,555.777,420.523,217.007,88.32499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.322,222.65700000000004,395.732,437.127,642.603,451.656,284.346,429.401,548.398,363.1,99.394,6.342,81.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.765,224.963,403.803,550.589,642.9490000000001,504.927,360.2180000000001,532.14,556.008,556.239,407.954,108.158,49.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.649,225.655,402.189,546.553,648.138,473.10300000000007,164.542,630.727,571.459,417.525,49.466,86.71,62.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.32,142.288,118.766,129.259,215.047,306.023,591.983,519.34,157.278,29.98,133.986,97.203,58.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.035,225.309,402.996,550.128,640.873,574.918,722.5110000000001,700.487,643.41,550.589,427.211,257.71,84.52,0.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54,225.309,409.915,560.044,668.6620000000001,532.832,667.048,511.269,601.323,538.02,433.2070000000001,255.173,93.51399999999998,0.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.735,223.81,399.191,503.313,641.335,619.08,593.137,663.358,456.268,476.446,427.095,259.786,84.404,0.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.536,231.997,415.795,559.467,597.749,629.574,772.093,746.263,688.61,591.984,437.588,266.243,82.905,1.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.041,187.373,337.84799999999996,490.399,577.109,628.19,663.589,707.2899999999998,648.253,556.7,424.097,258.056,85.557,0.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.27,207.898,335.427,323.665,274.775,448.542,612.739,448.543,568.461,459.7269999999999,358.488,89.708,73.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54,172.153,406.571,199.24999999999997,73.796,54.079,221.158,415.795,705.214,509.77,328.969,234.418,94.782,1.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.888,207.782,318.70700000000005,575.034,668.086,765.404,637.183,562.119,308.56,383.394,198.788,85.21199999999999,0.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.311,222.08,337.271,543.786,641.796,700.833,639.836,607.435,654.364,554.394,423.06,259.67,87.979,1.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.613,219.89,397.923,542.287,646.2929999999999,710.6339999999999,729.7749999999999,429.747,668.201,565.463,410.145,264.513,88.094,2.7669999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.578,218.852,400.69,471.71899999999994,360.679,144.018,758.371,716.0529999999999,689.533,483.25,143.557,206.399,88.90100000000001,2.7669999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.769000000000005,215.854,395.386,544.016,655.402,717.091,737.5,115.998,84.75,261.169,336.58,185.29800000000003,62.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.582,216.199,397.00000000000006,546.668,653.3269999999999,153.473,137.445,131.334,244.219,317.324,338.655,257.825,88.78600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.284,198.097,379.4740000000001,543.67,459.151,199.24999999999997,534.907,553.125,437.588,449.119,217.237,261.631,49.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.92,124.3,319.053,423.982,24.099,55.578,79.331,170.65399999999997,362.2929999999999,544.016,349.263,11.992,89.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.963,213.663,389.621,535.945,634.647,721.703,742.574,694.26,640.5280000000001,474.256,417.064,255.289,98.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.846,205.592,373.478,528.911,640.7580000000002,555.201,606.051,714.9,653.673,553.817,407.147,250.1,85.67300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.039,207.321,377.052,519.802,556.815,639.144,616.083,608.242,546.322,475.754,366.905,248.831,93.51399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.73299999999999,203.285,368.9810000000001,508.271,616.5440000000001,516.458,430.9,692.415,105.505,166.733,187.373,259.209,87.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.079,204.323,372.325,512.422,615.0450000000001,676.388,458.459,430.324,643.41,545.515,416.833,259.44,98.818,0.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.965,207.552,383.04800000000006,529.603,634.071,694.261,646.2929999999999,611.124,374.862,486.363,387.315,244.334,96.742,0.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.00500000000001,196.713,310.405,470.22,581.03,559.467,576.878,420.177,511.50000000000006,430.9,376.36,243.989,33.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.453,66.071,185.29800000000003,214.585,438.626,611.816,570.883,567.769,516.227,396.308,275.467,210.089,80.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.504,129.028,199.826,345.92,525.336,529.488,494.435,616.775,609.164,456.037,362.409,187.373,66.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.125,197.174,362.524,504.46600000000007,460.65,535.368,232.804,661.975,587.602,426.749,109.311,48.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.158,197.405,362.87,508.848,620.925,382.126,624.385,630.4960000000001,401.958,502.16,327.3550000000001,218.736,62.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.16,200.17200000000005,377.51400000000007,463.763,538.02,568.115,463.647,440.471,548.167,556.354,376.476,245.488,96.05,0.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.544,197.981,371.172,519.225,625.884,689.764,627.498,706.137,650.329,560.159,426.288,260.016,88.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.737,197.174,324.357,447.62,417.064,171.57600000000002,113.462,279.388,549.32,402.535,331.276,258.287,71.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.049,138.944,377.859,214.93100000000004,509.539,506.54099999999994,119.227,173.421,330.92999999999995,321.244,256.326,142.865,27.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.101,146.9,53.272,142.98,171.57600000000002,325.51,340.039,377.51400000000007,398.961,403.342,50.735,127.644,79.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.451,116.805,176.304,294.262,672.929,565.463,737.27,486.939,305.677,534.33,434.475,263.36,91.78400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.628,201.786,393.311,565.924,680.77,299.336,621.848,731.966,672.929,581.721,443.123,200.979,84.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.972,198.558,380.857,531.909,637.7599999999999,701.64,504.005,712.594,441.624,566.847,427.557,259.094,93.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.278,193.25399999999996,314.902,473.10300000000007,557.392,623.001,706.829,689.763,317.439,414.873,420.062,254.827,81.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.663,190.025,363.561,513.114,620.349,684.1130000000002,706.137,700.3719999999998,646.2929999999999,556.123,423.636,255.635,90.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.051,191.409,375.207,528.334,471.604,254.366,735.886,710.6339999999999,682.615,588.294,448.196,264.513,84.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.246,190.602,349.955,365.868,170.538,435.167,625.999,566.962,468.951,466.53,317.324,214.585,83.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.940000000000005,155.894,322.743,484.287,534.792,624.039,723.664,606.282,558.314,516.227,423.059,220.927,79.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.093,189.91,378.321,530.986,638.798,702.1009999999999,505.965,91.669,316.747,542.171,447.158,231.651,81.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.013,150.36,311.673,409.107,562.465,355.951,294.032,416.487,461.918,393.311,261.4,118.074,47.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.218,129.374,142.058,149.783,430.9,367.5969999999999,375.784,564.656,531.563,506.772,298.874,124.87699999999998,81.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.361,185.874,273.392,272.931,646.178,528.796,525.221,717.783,658.861,568.346,301.181,191.29400000000004,26.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.67,185.989,367.943,520.609,628.882,691.608,713.9780000000001,697.72,257.71,564.771,419.946,250.907,81.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.133,184.029,368.289,519.571,626.23,689.533,546.783,728.391,643.41,554.855,422.137,250.561,70.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.057,145.056,367.367,520.84,630.957,693.453,715.5930000000001,699.334,644.909,410.722,418.563,244.911,80.13799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.411,97.549,314.326,295.761,453.846,564.195,240.529,220.697,284.346,487.862,429.747,249.639,81.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.21,179.878,367.482,525.336,630.957,552.549,728.391,502.16,385.354,452.347,421.907,246.064,71.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.440999999999995,179.763,368.289,523.03,632.226,539.634,536.406,341.423,238.454,283.769,368.635,242.143,77.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.133,177.341,360.794,516.458,631.073,696.221,506.54099999999994,709.135,458.92,508.848,304.409,147.016,52.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.556,177.111,361.832,516.919,627.383,588.64,610.086,576.071,523.838,553.01,413.259,240.645,75.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.598,150.59,337.156,508.0400000000001,541.479,597.633,492.705,703.369,641.796,546.092,402.535,221.388,60.88199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.336,135.255,268.895,501.929,618.6189999999999,689.187,718.36,596.481,615.0450000000001,510.346,326.317,212.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.753000000000004,130.527,286.191,410.722,499.969,532.485,475.17799999999994,156.01,263.475,159.008,276.851,234.879,72.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.135,177.226,368.635,529.949,643.756,566.501,564.425,428.133,671.66,567.539,425.02,243.758,65.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.598,176.64999999999998,370.48,531.102,445.89,462.956,772.208,749.031,664.165,568.576,428.018,244.68,63.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791,173.767,365.63700000000006,522.454,633.609,698.7569999999998,724.2400000000001,630.381,517.842,452.578,269.01,203.17,65.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.906,175.381,369.442,528.68,641.681,706.944,728.968,712.3629999999999,659.323,562.926,420.177,237.416,62.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.407,174.459,369.673,530.756,641.45,705.906,608.011,306.831,256.788,568.576,388.122,208.359,52.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.177,172.729,367.828,529.257,640.989,322.512,683.768,718.936,143.787,144.825,329.31499999999994,177.457,56.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.254,172.96,370.249,531.678,666.702,741.6519999999999,622.54,476.562,480.1360000000001,457.882,181.147,238.8,57.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.485,114.499,148.284,274.545,368.289,479.56,376.822,260.131,188.75700000000003,48.544,217.237,1.73,23.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.841,36.552,191.178,208.82,323.89599999999996,354.452,605.936,404.611,560.966,237.07,119.342,47.853,14.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.489,99.971,147.823,297.606,520.493,578.608,267.165,495.9330000000001,100.201,563.849,401.958,153.589,55.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.491,115.652,228.768,485.325,629.228,382.9330000000001,603.283,451.887,405.41800000000006,554.855,393.08,191.87,43.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.294,167.31,362.408,525.222,640.527,707.291,733.234,238.33899999999997,406.798,504.365,401.267,184.49,47.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.179,168.463,368.404,535.714,647.5620000000001,530.641,508.548,335.737,71.259,130.066,238.8,209.858,47.50600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.803,70.568,221.619,246.987,121.072,61.458,111.271,159.93100000000004,207.20599999999996,206.053,227.73,203.747,45.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.564,81.06,218.506,344.651,433.32200000000006,516.227,471.142,225.078,395.0400000000001,348.802,248.02400000000003,124.87699999999998,27.328000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.842999999999999,97.895,227.15399999999997,241.682,135.37,321.705,315.825,443.9299999999999,458.228,527.412,329.31499999999994,169.155,24.559999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.912,111.271,258.863,344.7660000000001,468.029,485.094,629.458,596.019,550.935,484.057,328.278,140.443,29.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.642,170.884,380.281,554.74,676.388,747.301,644.218,617.236,684.921,488.208,403.573,189.91,38.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.143,165.46499999999995,366.213,534.561,371.172,726.316,545.169,606.282,657.478,407.609,53.617999999999995,137.676,37.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.067,163.043,292.994,525.452,637.645,352.492,203.977,452.347,652.404,540.096,389.275,82.444,36.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.453,162.236,357.565,535.483,657.362,727.584,753.6430000000001,735.1939999999998,669.816,539.98,385.7,196.482,34.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.922,254.943,416.487,605.474,670.507,695.413,671.314,522.684,362.754,216.084,100.547,25.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.187,150.821,331.737,494.665,354.106,538.481,482.442,694.722,622.3089999999999,515.766,368.404,185.52799999999996,31.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.568,155.779,350.878,514.844,622.771,580.453,715.246,691.1470000000002,631.534,524.76,372.901,186.566,30.440999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.453,158.777,354.452,520.378,636.377,531.794,445.3140000000001,599.478,639.49,526.144,371.287,155.433,29.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.531,156.70199999999997,352.146,517.841,633.8400000000001,699.449,381.5489999999999,705.56,633.7240000000002,93.744,384.201,185.759,27.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.608,156.471,354.452,417.064,512.653,386.5079999999999,565.463,510.692,516.573,529.487,369.788,179.878,22.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.069,133.986,288.728,445.3140000000001,299.105,436.204,423.521,545.169,278.696,172.96,202.247,91.89900000000002,10.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.608,140.559,311.788,385.355,519.11,219.659,81.06,182.53,463.648,428.71,196.82799999999995,117.728,10.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.38,151.743,260.708,331.16,474.832,530.294,324.473,97.434,112.654,332.313,242.029,25.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.038,32.978,256.096,229.114,351.569,411.875,562.119,539.98,416.487,281.002,118.189,12.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.842999999999999,62.035,303.487,444.507,424.789,449.695,439.433,344.651,164.658,210.896,128.797,102.277,5.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.084,35.86,207.898,47.276,80.83,523.723,513.69,484.749,306.369,163.505,14.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.038,105.16,297.721,381.434,502.045,430.093,602.13,457.421,435.39699999999993,379.4740000000001,316.17,77.255,2.7669999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1130000000000004,144.248,341.999,426.98,438.511,329.085,408.531,403.91800000000006,442.892,395.5009999999999,201.441,130.527,4.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.828,124.992,319.86,389.39,475.524,529.718,398.269,526.72,41.049,25.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.958,147.592,149.898,524.414,633.148,695.759,714.209,503.313,623.463,354.106,253.213,108.619,6.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.805,147.362,346.496,510.231,605.82,545.515,698.758,665.2040000000001,601.208,281.117,281.002,120.726,3.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.384,144.248,341.077,503.775,616.8899999999999,680.077,523.03,345.92,218.16,321.59,332.65900000000005,141.25,3.1130000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.211,343.728,511.6149999999999,629.343,432.976,537.559,44.739,12.684,184.606,186.797,57.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.638,198.788,294.378,636.607,517.611,274.891,273.622,263.591,392.389,188.987,96.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.833,0.807,540.557,506.311,56.27,187.142,366.329,316.17,333.812,250.215,11.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.66,382.01,555.201,698.411,768.287,787.197,759.639,681.0009999999999,550.589,357.681,146.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.085,377.51400000000007,549.897,662.667,727.9300000000001,743.842,711.7870000000001,638.567,519.571,344.997,138.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.362,352.607,533.985,629.919,690.801,614.814,585.872,445.544,356.412,279.503,121.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.676,337.387,516.457,638.452,680.6550000000001,696.567,665.088,591.638,474.371,308.099,118.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.6,337.387,503.313,617.236,676.849,693.684,301.642,531.909,314.095,306.139,108.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.833,227.15399999999997,501.583,615.276,459.7269999999999,564.541,485.325,538.712,249.177,250.33,107.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.016,361.717,533.177,653.096,718.82,735.771,731.85,653.557,524.068,332.544,123.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.781,372.786,546.668,666.9330000000001,732.197,746.84,714.093,637.4140000000001,513.229,332.89,92.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.246,360.679,531.102,663.0130000000001,730.121,745.111,707.867,630.035,499.738,317.439,110.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.98,214.585,541.941,661.975,756.756,776.012,742.343,665.2040000000001,528.796,328.508,116.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.592,367.712,542.056,656.44,721.703,735.54,701.986,624.269,495.472,315.709,109.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.249,210.55,279.157,491.667,549.666,457.536,444.391,460.188,367.943,235.571,77.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.185,132.487,503.313,301.757,717.898,509.424,463.532,627.844,489.476,296.914,96.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.452,190.832,239.607,317.324,213.548,211.703,286.882,246.871,240.06800000000004,82.329,42.894000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.164,64.572,146.209,341.884,424.905,539.288,586.103,446.697,380.281,199.134,69.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.55299999999998,178.379,343.383,463.878,359.295,489.015,470.912,298.413,263.245,158.43100000000004,49.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.453,331.852,501.698,615.852,678.348,132.026,198.558,597.979,457.305,280.541,83.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.491,334.158,505.388,617.352,679.2700000000001,691.608,658.861,444.507,449.119,266.473,76.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.774,293.225,391.465,356.758,445.6590000000001,304.063,402.996,297.491,219.544,177.226,79.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.487,96.973,193.715,545.976,704.753,714.785,679.501,599.594,464.224,281.233,79.21599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.189,160.507,306.71500000000003,635.801,557.968,560.62,678.233,589.793,453.846,269.587,72.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.726,332.429,506.887,623.5780000000001,679.2700000000001,684.344,661.859,564.31,423.982,247.102,62.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.843,325.28,494.55,609.51,672.237,684.344,651.7119999999999,569.153,434.129,252.406,64.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.269,318.938,504.46600000000007,629.2269999999999,696.6819999999999,709.942,675.927,318.938,453.847,255.865,63.99499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.462,320.43699999999995,505.965,633.032,673.39,685.382,519.917,388.929,380.281,193.6,50.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.973,294.608,491.437,578.262,574.918,564.425,650.675,418.678,429.056,163.274,48.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.762,355.836,546.092,676.273,718.936,730.928,576.878,607.781,464.224,271.893,64.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.626,51.427,306.369,301.642,433.4369999999999,707.867,665.549,581.26,444.161,255.635,58.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.231,327.932,409.799,567.308,634.301,597.057,430.9,204.784,236.378,52.234,14.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.692,330.8140000000001,510.577,627.1519999999999,691.608,703.831,668.893,584.258,447.043,258.863,58.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.919,346.035,526.374,662.09,722.7410000000001,733.004,696.797,595.443,432.284,242.836,51.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.92300000000002,333.812,514.151,653.096,722.049,734.6179999999999,693.2220000000001,602.477,456.729,253.444,56.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.613,109.772,510.693,637.5300000000001,704.292,716.0529999999999,677.772,586.795,430.9,242.144,50.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.73600000000002,320.321,493.742,625.538,667.048,223.81,654.134,551.165,278.811,224.502,41.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.239,315.594,494.896,621.041,686.996,698.412,657.824,571.69,412.221,229.806,44.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.166,308.099,485.67099999999994,610.202,437.588,346.265,508.386,353.75999999999993,399.652,159.93,22.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.744,305.447,385.931,622.3089999999999,686.766,699.795,659.207,569.614,428.2480000000001,234.533,43.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.079,182.876,315.24800000000005,386.277,484.864,575.034,525.221,446.352,313.057,92.13,10.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457,72.989,100.547,190.832,220.005,219.774,220.236,155.779,103.315,55.23199999999999,43.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.814,341.077,552.779,691.608,768.979,784.891,740.268,634.647,473.10300000000007,252.406,46.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.006,344.536,551.511,689.764,764.3670000000001,778.088,731.966,627.037,467.568,247.217,43.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.744,314.095,507.118,634.532,698.296,711.326,676.9650000000001,578.723,430.324,220.581,32.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.684,275.698,114.499,615.737,683.883,702.563,674.312,577.34,422.714,217.699,33.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.752,291.149,470.451,605.474,685.8439999999999,694.491,652.52,554.624,406.455,208.128,28.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.947,281.348,458.113,575.725,639.952,648.83,613.1999999999999,526.835,387.66,202.939,26.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.14,278.581,454.654,591.176,657.132,670.8529999999998,275.813,191.87,386.0470000000001,192.792,15.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.178,295.415,488.784,620.58,669.7,681.577,640.8739999999999,550.473,401.843,206.514,25.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.953,271.547,457.536,398.038,434.936,683.537,428.2480000000001,574.342,404.726,208.244,26.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.951,280.771,480.943,397.807,698.527,504.12,513.114,583.681,293.57,213.086,23.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.985,298.644,488.323,614.007,683.422,696.3360000000001,657.132,564.31,416.718,213.894,26.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.715,303.948,490.514,615.2749999999999,681.462,693.799,650.906,555.316,357.22,185.29800000000003,23.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.102,291.725,477.83,598.557,665.319,676.849,639.606,547.706,401.728,204.438,21.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.953,278.811,465.377,591.984,659.438,671.43,486.363,266.589,266.704,186.451,14.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.864,220.927,357.22,463.647,429.632,413.604,392.849,299.682,222.311,72.412,0.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.538,115.768,289.65,460.073,633.263,446.928,448.542,520.147,223.233,187.95,15.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.342,34.477,78.293,189.79499999999996,200.057,253.444,348.572,234.649,166.618,12.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.001,257.364,116.229,283.885,270.163,157.393,141.827,102.738,74.488,193.83,10.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.984,134.563,252.406,345.343,286.883,186.451,177.457,128.797,52.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.156000000000006,255.97999999999996,450.73300000000006,258.172,668.893,437.127,285.73,194.868,393.08,9.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.578,258.287,449.926,584.027,654.941,671.545,631.649,536.406,390.428,186.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.730999999999995,260.131,456.614,583.912,652.75,590.139,408.646,484.057,333.582,162.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.003,44.739,101.354,249.062,301.642,381.78,438.741,425.481,196.944,32.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.045,242.02799999999996,426.634,551.857,618.734,653.903,619.8880000000001,525.913,376.12999999999994,178.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.389,252.867,440.35599999999994,583.336,658.5159999999998,674.658,634.647,541.825,381.0880000000001,187.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.544,244.334,429.632,555.777,645.024,661.398,624.385,532.37,374.4,182.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.315,255.058,462.84,607.089,686.4199999999998,704.753,664.511,569.268,413.72,201.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54,262.784,458.574,591.407,662.666,679.3859999999999,640.7580000000002,547.591,398.6149999999999,197.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.544,252.406,444.968,574.457,643.18,656.786,507.925,373.132,381.895,184.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.419,60.651,212.28,414.642,402.535,468.49,257.71,143.441,106.774,57.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.516,15.682,68.031,99.625,137.676,119.919,139.29,117.843,112.539,184.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.640000000000004,212.279,411.414,564.887,619.542,630.957,592.33,498.124,355.605,167.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.648,175.266,342.806,537.098,604.667,484.172,302.449,294.839,368.635,176.87999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.499,53.272,248.716,370.365,502.16,490.62999999999994,456.844,352.838,204.323,142.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.427,396.193,533.062,608.011,624.731,591.984,192.216,370.941,174.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.906,204.669,387.2,530.064,604.782,622.54,462.379,341.653,360.794,167.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.262,92.822,163.966,286.537,435.167,464.339,447.966,361.025,284.0,119.80299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.992,177.803,258.978,440.701,576.417,465.146,490.514,351.224,257.825,77.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.336,188.987,368.058,510.0009999999999,277.773,258.633,420.638,477.945,336.118,154.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.914,182.991,360.333,30.787,182.53,370.134,570.537,168.463,10.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.799,367.1360000000001,509.193,585.988,607.665,577.685,490.745,344.19,167.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.49,364.369,503.89,580.914,604.782,569.268,282.04,109.08,61.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.872,181.492,363.6770000000001,579.3,619.8880000000001,418.216,368.52,279.157,173.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.443,396.078,226.001,415.103,385.47,348.34099999999995,508.732,364.829,179.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.518,410.491,564.656,657.478,687.342,655.518,567.539,417.064,208.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.053,407.147,548.975,536.06,489.12999999999994,477.83,525.798,379.128,188.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.756,193.83,365.176,320.091,49.00500000000001,118.881,60.305,65.263,55.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.455,44.97,140.097,197.29,91.438,123.493,191.87,140.097,79.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.711,405.764,552.318,633.148,658.401,647.907,539.98,399.883,205.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.673,401.382,544.708,623.232,648.599,621.733,538.251,399.998,208.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.874,401.267,556.7,647.907,675.235,645.832,556.469,399.076,205.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.482,401.613,544.016,622.54,648.138,618.3889999999999,535.829,399.422,207.20599999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.11699999999996,355.14400000000006,493.742,570.421,593.137,564.887,362.87,358.60300000000007,179.878,12.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.36,342.92199999999997,483.25,567.885,594.29,567.885,490.6290000000001,145.747,177.803,10.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.016,108.503,110.81000000000002,82.098,199.019,185.643,229.229,153.358,179.417,12.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.367,145.747,145.978,145.978,156.356,128.336,108.965,114.845,36.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.713,420.292,576.648,671.199,701.8709999999999,673.159,586.795,440.24000000000007,232.34299999999996,34.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.006,312.25,433.668,549.435,589.562,633.033,542.056,398.269,94.89700000000002,2.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.296,9.801,184.721,177.68699999999998,331.16,103.545,168.232,200.17200000000005,83.482,1.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.575,89.939,260.593,224.61699999999996,299.22,343.498,139.406,110.002,12.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.904,120.841,86.595,202.478,171.69099999999997,166.503,219.082,129.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54,198.673,282.386,371.748,612.278,586.91,530.525,390.197,211.011,33.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.32499999999999,292.418,512.422,499.162,258.748,272.7,279.272,79.561,88.43999999999998,4.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.497,48.198,36.667,93.168,169.501,149.668,199.019,90.746,113.462,7.38,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.949,158.515,230.34,230.34,230.34,230.34,230.34,230.34,215.445,216.557,211.282,230.34,230.34,230.34,200.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,230.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.054,8.718,0.0,0.0,2.075,6.379,28.316,32.287,19.977,7.642,24.25,61.369,21.82,27.069,95.562,154.0,172.485,110.986,94.535,273.88,439.502,290.812,579.909,928.345,529.908,559.632,696.254,481.204,241.42,851.7139999999999,824.521,313.739,417.566,510.064,458.05,475.19499999999994,557.4209999999999,607.986,625.6899999999999,524.501,712.5690000000001,324.929,518.137,912.989,809.624,914.969,943.803,870.475,710.888,948.72,716.818,889.91,197.678,503.612,617.089,144.0,418.249,582.101,440.234,318.009,367.96,379.665,345.421,301.949,316.115,258.883,385.126,311.195,407.081,225.076,353.64,154.664,217.247,149.854,78.855,70.078,54.764,45.501,50.606,33.931,25.258,0.0,0.0,0.0,0.0,0.0,0.0,1.881,0.0,9.548,11.26,50.986,117.167,209.83,248.282,262.905,153.07,128.707,136.378,261.457,247.229,280.017,247.89400000000003,196.618,126.941,78.11,28.214,32.275,51.674,89.14699999999999,245.755,204.077,153.744,67.943,97.717,171.125,110.443,126.467,45.441,25.643,25.578,6.566,18.934,8.981,3.978,8.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.404,31.999,12.953,47.145,26.968,73.179,41.554,51.497,32.254,11.311,30.606,0.0,26.946,14.919000000000002,3.595,0.0,0.0,0.0,0.0,0.0,0.0,15.559,52.598,67.727,148.686,51.199,26.341,6.345,40.099,2.969,0.0,0.0,15.604,20.259,23.917,54.192,0.0,12.001,2.012,0.0,0.0,0.0,0.0,0.0,0.0,1.697,104.617,62.60099999999999,34.014,53.245,50.198,13.406,21.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.131,67.435,60.218,35.452,32.025,13.858,1.372,3.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.795,0.0,0.0,12.745,67.728,80.489,90.344,0.0,7.198,61.479000000000006,29.754999999999995,55.262,80.379,62.538,184.745,286.683,248.486,362.597,559.448,937.237,926.926,948.72,948.72,948.72,403.826,941.321,740.723,515.545,836.406,948.72,627.404,948.72,539.886,250.216,614.12,406.496,346.09,391.811,397.226,186.604,121.232,40.608,47.776,31.291,13.99,3.011,22.932,136.629,92.046,35.952,166.039,504.935,871.162,948.72,948.72,901.763,417.445,243.44300000000004,496.25499999999994,900.102,651.98,727.547,928.43,825.652,941.772,910.324,905.03,805.356,711.961,296.655,71.151,96.099,141.765,135.18,158.241,108.334,107.14,112.098,125.508,124.708,119.442,231.698,241.36799999999997,305.003,437.522,496.867,530.952,403.693,454.949,464.112,416.232,261.562,143.879,106.556,133.956,69.361,4.046,10.931,42.92,21.015,17.216,15.789,3.025,27.746,7.354,51.814,154.684,344.951,616.285,754.5899999999999,636.867,805.3720000000001,798.915,386.264,398.87,233.732,419.201,388.653,543.468,599.6659999999999,113.337,2.485,22.837,61.776,71.622,76.005,75.922,55.343,83.023,83.989,186.045,229.756,323.376,332.197,437.53,491.5079999999999,597.8820000000001,659.4960000000001,737.662,762.581,808.088,773.691,826.289,733.8480000000001,135.369,40.652,55.765,114.512,141.046,106.154,87.861,68.793,23.719,61.331,31.575999999999997,21.671,0.0,21.44,70.9,355.509,467.144,809.605,573.3199999999999,540.706,479.484,489.913,346.565,354.883,108.048,119.739,238.671,252.75399999999996,233.318,250.95900000000003,394.652,326.782,177.237,163.42,233.287,369.953,248.747,293.692,234.497,316.957,388.275,432.407,539.443,421.2879999999999,403.553,317.905,183.795,807.947,320.815,245.68100000000004,164.934,119.14799999999998,131.721,152.113,135.713,92.816,89.676,605.3679999999999,698.4879999999999,594.0609999999999,707.895,456.445,468.13,415.549,421.566,269.188,345.271,406.178,321.605,224.907,200.214,190.203,21.771,3.699,0.0,0.0,0.0,0.0,0.0,11.076,60.687000000000005,140.175,87.614,32.541,56.873,39.613,19.646,29.25,28.274,28.607,38.245,44.204,94.1,157.298,226.132,406.977,168.441,86.04,326.024,303.462,388.583,499.163,419.533,309.567,151.784,256.297,381.338,368.865,396.559,402.544,451.572,422.17,438.4539999999999,339.748,326.82800000000003,335.076,234.201,279.555,336.007,240.53,119.069,112.745,133.909,192.723,307.328,321.169,533.331,612.863,264.298,213.252,110.216,5.984,0.0,111.079,30.484,99.786,0.0,3.303,22.507,31.774,1.987,47.499,48.424,31.112999999999996,4.28,0.0,0.0,0.0,0.0,0.0,0.0,13.03,58.047,45.865,43.619,25.658,34.256,42.53,205.66,257.031,199.248,102.889,123.324,137.004,169.34,126.17300000000002,146.997,110.868,115.168,144.029,87.039,98.89,137.714,173.122,203.984,184.134,239.039,224.835,72.971,71.176,119.345,108.201,77.632,64.488,41.302,0.0,0.0,50.273,38.513,0.332,73.583,62.69700000000001,48.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.089,0.0,0.0,63.14800000000001,68.714,41.182,0.0,5.28,32.562,55.997,95.228,72.299,56.797,84.536,121.991,127.043,135.88,112.37,57.19,73.368,63.278,21.027,25.24,33.111,238.332,0.939,47.679,0.0,0.0,38.155,20.362,40.986,59.119,17.825,50.62,46.088,31.387,175.619,160.267,246.104,34.335,278.376,336.617,415.431,630.687,804.501,599.902,705.755,948.72,948.72,948.72,482.95699999999994,924.995,680.866,460.583,565.739,920.195,349.739,404.737,397.376,511.9409999999999,622.981,448.428,369.74,220.972,125.625,128.969,133.926,103.001,99.186,87.216,84.972,180.757,373.785,202.533,204.359,105.787,84.252,112.744,146.655,63.941,24.851,20.223,22.945,30.603,53.155,81.93,0.0,0.0,26.427,65.604,77.266,67.112,59.267,71.046,122.266,208.55,143.587,106.192,53.755,72.808,96.075,279.25199999999995,523.477,689.482,600.7239999999999,488.9369999999999,361.436,384.167,410.215,357.33000000000004,171.791,149.999,195.395,210.162,194.69,187.394,184.805,192.58999999999995,152.168,138.208,443.316,363.937,493.835,505.375,533.1320000000001,413.602,365.78,383.363,336.677,296.824,308.577,288.495,254.064,257.94,28.654,9.892,19.014,73.203,123.379,89.97,107.018,94.972,86.001,296.488,406.901,523.5609999999999,608.421,687.643,728.832,587.56,744.3720000000001,617.2560000000001,816.9379999999999,574.042,732.779,665.533,688.346,422.838,47.834,32.218,21.922,56.557,73.137,67.986,44.297,11.516,6.217,51.967,0.0,0.0,0.0,40.827,159.865,297.272,429.182,278.06,347.44899999999996,271.552,246.74700000000004,225.567,208.869,96.939,0.0,0.0,20.995,116.762,137.563,177.203,180.679,159.765,101.622,70.612,89.289,119.307,156.054,208.763,139.712,179.407,175.268,80.608,31.806,17.864,29.503,44.031,86.788,116.298,23.865,7.863,0.0,28.446,103.837,69.387,120.973,147.937,107.048,136.476,210.985,200.026,160.995,118.917,134.013,204.985,280.417,371.516,447.35799999999995,451.522,499.57700000000006,590.0409999999999,536.4259999999999,333.318,115.781,108.329,142.043,223.163,333.908,306.726,467.914,465.511,357.363,367.609,574.943,417.027,528.308,467.145,335.387,306.41400000000004,260.607,286.88800000000003,221.864,201.702,232.019,253.304,308.992,222.839,155.86,131.766,112.165,93.807,88.375,82.102,265.257,189.849,135.009,0.0,30.995999999999995,38.397,107.588,64.623,56.562,109.936,72.586,64.044,70.996,0.0,0.0,0.0,0.0,0.0,0.0,18.117,4.643,16.359,24.664,10.076,24.151,38.736,112.712,56.072,50.439,56.38,99.99,22.872,84.594,378.308,555.648,305.822,351.715,308.627,280.879,331.282,267.379,100.829,36.893,14.517,8.739,3.667,0.0,0.0,0.0,4.487,71.064,158.597,234.517,247.733,168.011,189.689,115.995,118.477,178.422,102.891,75.673,76.624,74.846,88.754,66.658,85.04,62.147,45.277,48.828,67.35,75.011,61.61099999999999,43.368,27.727,18.146,28.09,38.497,11.998,7.385,1.482,0.0,3.87,0.0,0.0,10.969,18.668,46.74,64.124,183.984,205.061,32.068,55.417,95.942,145.711,191.295,213.218,257.737,264.566,158.967,257.224,459.343,459.3289999999999,627.344,504.156,321.824,410.799,584.135,640.565,543.7370000000001,391.495,385.816,389.475,399.58,319.283,203.669,134.394,132.215,96.186,52.112,44.64,35.428,33.146,40.86,115.43,116.22,205.84,289.222,315.435,299.09000000000003,303.257,256.923,181.523,123.523,101.086,108.295,87.804,43.18,51.441,0.0,0.0,0.0,0.0,0.0,0.0,11.362,15.633,23.243,66.917,39.388,52.976,131.517,84.401,78.582,132.552,67.863,262.384,580.242,476.7490000000001,440.782,358.8,353.37,904.352,761.2049999999999,829.363,841.115,874.29,916.297,937.501,948.72,948.516,948.72,765.857,545.162,807.542,750.744,827.521,948.72,737.223,499.5570000000001,154.826,479.4479999999999,145.669,241.209,281.112,234.579,266.618,399.609,340.554,297.479,302.303,254.673,256.228,210.242,203.293,195.359,424.884,441.045,578.6700000000001,322.10299999999995,441.067,473.649,461.516,223.247,141.002,248.699,192.935,143.648,254.87899999999996,210.63,70.457,23.281,31.136,14.48,7.625,0.0,0.0,0.0,0.0,0.0,6.994,7.372,0.0,0.0,17.926,42.015,71.339,84.652,147.377,154.859,184.099,117.193,109.147,98.05,177.405,133.245,69.04,70.935,173.209,341.891,455.203,546.568,614.582,599.701,537.372,399.503,200.085,163.155,221.127,86.185,93.514,106.629,124.432,97.791,114.41,47.604,29.104,3.44,28.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.319,52.777,49.65,26.994,44.634,33.715,44.18,32.632,19.689,71.046,76.846,147.253,108.558,80.817,56.342,2.581,0.0,59.853,102.705,451.474,277.398,249.798,238.527,75.754,41.406,247.433,183.457,181.298,131.753,134.194,108.19,69.104,38.787,31.32,40.549,64.988,34.24,35.21,39.742,65.104,65.913,32.791,7.359,11.273,0.0,0.0,0.0,0.0,0.0,0.0,26.351,43.737,47.378,62.819,101.843,52.451,56.984,48.842,41.622,56.604,58.437,66.167,64.825,18.877,45.267,16.162,16.756,56.183,24.757,108.107,26.852,116.285,221.234,503.122,540.15,499.339,579.4200000000001,502.946,670.3299999999999,620.021,746.4749999999999,923.816,910.084,520.87,438.391,195.964,386.039,405.028,840.492,948.72,948.72,948.72,929.603,927.494,948.72,896.843,918.171,514.23,511.869,309.082,530.292,725.337,714.038,252.576,223.854,452.99299999999994,361.248,261.46,395.183,256.372,139.801,136.165,180.374,218.993,169.582,156.416,152.211,107.589,140.546,143.595,176.883,320.899,295.159,401.379,379.888,452.71,310.697,251.01499999999996,244.47800000000004,184.819,183.76,180.444,168.095,145.326,47.077,0.0,0.0,0.0,0.0,13.066,80.802,83.832,79.373,80.434,99.475,90.902,116.533,135.368,159.014,105.064,93.035,32.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.882,104.458,456.112,521.837,658.159,487.261,379.622,549.142,415.928,301.128,393.823,427.202,630.916,741.204,625.992,491.891,263.419,361.8320000000001,261.653,505.145,384.267,392.366,500.636,213.97,423.059,861.375,910.526,948.72,904.063,916.655,798.9590000000001,601.794,669.011,557.297,766.3389999999999,890.9159999999999,737.694,789.377,914.055,948.72,674.314,382.956,625.441,613.0509999999999,384.388,619.615,906.94,948.72,709.431,761.8580000000001,105.132,344.872,617.009,890.097,612.876,318.93,171.291,293.135,150.313,301.936,706.337,539.413,416.4450000000001,727.784,894.0319999999999,838.991,927.908,734.101,419.355,350.023,608.529,629.427,307.971,368.162,346.921,233.798,128.215,257.003,193.217,102.1,134.609,214.773,139.34,246.021,75.657,322.581,378.102,366.252,276.64300000000003,266.976,237.556,334.771,170.936,280.692,234.32,263.709,140.256,185.447,137.876,118.042,102.929,162.699,59.796,73.957,141.337,67.685,132.62,163.683,176.073,182.864,135.12,98.307,72.461,55.615,32.619,57.038,21.318,34.645,43.66,19.485,0.0,58.283,57.884,78.193,55.048,63.64,60.934000000000005,123.134,185.542,132.539,138.627,143.798,85.286,113.851,89.111,73.25,132.825,83.351,104.279,79.489,103.528,65.507,81.498,65.787,65.67,60.878,42.014,25.662,2.455,17.919,51.128,190.165,311.948,334.296,295.37800000000004,321.115,145.135,175.399,141.531,133.99,477.79800000000006,71.148,153.423,143.727,234.151,95.029,124.29200000000002,165.655,137.402,215.064,213.257,540.354,295.607,273.431,235.117,201.478,195.852,300.239,270.866,251.497,161.463,193.903,163.881,109.342,141.282,140.537,179.582,107.03,160.804,121.195,163.362,138.39,363.756,565.863,559.683,601.4399999999999,464.219,270.114,173.822,94.993,122.646,163.485,218.61,200.99,254.26900000000003,268.469,214.135,119.05599999999998,948.719,948.719,932.816,635.241,475.729,511.338,388.439,379.737,225.364,415.096,836.531,800.435,913.91,63.45900000000001,354.498,64.631,580.457,301.326,815.7139999999999,642.4240000000001,290.599,905.176,485.933,278.29,121.875,116.509,95.368,519.033,868.0540000000001,713.715,534.701,882.48,845.2,888.697,751.121,613.701,267.379,498.474,86.576,123.027,94.458,138.208,144.488,91.995,191.171,315.597,320.078,360.917,418.523,283.276,487.56200000000007,733.152,304.828,66.136,47.918,244.786,286.245,314.852,241.364,225.536,233.412,174.522,210.703,374.756,481.852,779.9119999999999,805.311,706.408,733.414,816.664,711.5219999999999,835.067,839.7059999999999,747.513,741.025,779.912,713.085,229.811,248.26499999999996,358.071,391.745,397.311,378.951,359.432,517.891,572.083,538.854,588.025,750.058,715.512,632.226,614.486,605.396,601.6030000000001,564.406,523.5600000000001,558.886,621.355,565.34,475.5139999999999,447.68,199.461,208.127,403.14,348.697,262.299,221.738,233.681,123.14,97.069,0.0,85.845,482.696,608.9709999999999,440.683,500.198,530.718,475.80299999999994,522.119,458.111,460.713,414.039,473.55999999999995,227.591,163.419,60.192,29.072,24.806,39.875,48.679,105.639,80.983,110.103,67.172,42.909,32.886,27.943,17.421,0.0,0.0,0.0,150.039,3.345,12.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.696,33.687,29.907,23.304,48.926,186.398,226.472,492.354,239.87,385.805,176.924,226.345,211.019,265.05,288.33,276.029,497.0100000000001,441.596,412.546,653.459,628.309,540.669,462.282,499.003,544.544,560.435,599.354,683.137,587.282,381.594,261.541,406.669,444.115,795.961,912.03,585.3119999999999,858.513,823.483,506.715,626.383,541.216,447.358,482.3960000000001,657.892,489.6369999999999,514.682,549.666,543.369,823.713,580.0509999999999,431.012,693.8399999999999,639.774,412.481,328.87,365.049,497.562,524.34,406.051,333.019,361.083,344.282,406.669,300.946,303.843,353.99299999999994,346.309,388.318,202.47,94.886,127.184,122.388,46.642,65.086,96.889,73.572,28.453,53.477,30.243999999999996,23.99,0.0,0.0,0.0,0.0,167.765,225.069,148.243,212.953,204.147,226.662,124.87300000000002,0.0,0.0,0.0,4.765,37.471,36.037,46.789,95.93,113.899,172.354,111.597,115.9,134.777,213.415,69.307,44.398,6.979,0.0,0.0,0.0,2.162,34.639,15.168,21.136,0.0,0.0,0.0,0.0,13.816,1.557,7.083,11.951,7.329,18.142,77.475,151.74,913.29,99.758,75.203,0.0,0.0,0.0,0.0,0.0,11.399,0.0,39.702,19.065,0.0,1.666,0.0,0.0,15.417,0.0,16.876,13.557,17.486,57.187,52.879,69.784,13.541,203.534,60.13300000000001,8.066,48.795,35.416,218.848,495.9699999999999,242.479,285.04,200.796,146.45,35.252,0.0,0.0,18.182,17.081,69.197,73.195,39.811,89.525,95.824,141.721,132.414,32.815,32.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.473,65.345,143.135,111.591,152.57,184.265,125.29500000000002,100.96,32.484,0.0,0.0,0.0,0.0,2.422,16.959,9.357,0.0,0.0,0.0,0.0,0.0,4.181,17.26,19.184,0.0,506.11300000000006,35.181,0.0,45.101,44.331,0.0,0.0,0.0,0.0,6.242,44.516,36.686,67.215,50.453,32.21,77.368,0.0,0.0,9.968,20.063,30.170999999999996,27.805,51.423,68.876,61.282,78.926,57.08,60.46800000000001,38.028,29.494,83.328,0.0,253.856,445.326,360.282,404.812,337.31,308.35,311.798,329.25,135.645,102.858,127.459,164.56,160.602,187.708,151.825,100.963,37.921,31.431999999999995,256.272,19.88,201.002,214.446,490.31999999999994,323.139,419.341,378.539,418.104,418.604,424.175,363.356,374.606,348.388,179.004,138.676,263.162,316.146,248.085,207.452,407.841,774.8739999999999,394.924,142.901,18.798,13.246,278.272,308.424,254.366,198.361,368.639,369.469,349.658,359.436,332.47900000000004,283.717,234.517,264.413,119.198,135.16,178.569,285.901,261.355,312.83,239.91000000000005,386.143,310.296,297.952,78.321,132.46,36.676,5.563,20.355,189.212,342.067,164.546,132.98,59.410999999999994,25.83,187.164,303.788,156.483,30.339,0.0,0.0,196.317,189.146,272.628,348.186,433.664,385.312,278.853,190.62,119.44,150.786,127.15,108.552,69.711,58.003,190.456,144.343,117.633,110.859,209.46,102.637,220.63,267.07,280.571,817.498,202.172,166.369,243.93999999999997,81.199,577.808,34.19,27.213,33.077,136.658,396.988,199.608,479.856,509.802,442.163,272.84900000000005,123.277,145.808,199.528,309.816,262.108,183.126,139.708,73.14,171.862,374.957,487.925,310.194,281.579,452.602,418.604,437.703,95.331,282.91,62.55100000000001,88.039,121.705,283.852,295.363,315.75600000000003,334.71900000000005,220.839,260.607,242.982,350.887,323.19,34.135,25.7,4.696,17.713,51.39,41.339,25.945,30.154000000000003,53.668,29.128,20.293,54.082,129.41,366.265,332.545,249.49000000000004,105.613,36.478,0.694,32.517,48.928,64.516,101.843,56.873,22.385,0.0,21.488,49.879,33.109,90.941,34.358,32.056,44.235,42.933,51.197,77.987,66.346,0.0,514.764,345.422,385.424,376.6749999999999,300.612,311.755,414.467,344.749,290.356,121.16100000000002,46.29,0.0,76.522,103.321,89.514,122.04699999999998,116.724,86.121,81.419,94.127,73.41,55.099,53.819,50.3,41.748,39.122,27.16,55.803,47.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.625,30.744,164.258,262.011,196.047,157.002,257.693,246.90000000000003,207.588,111.83,107.4,16.944,0.0,18.933,6.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.146,300.478,312.613,485.35,520.098,625.7860000000001,491.518,311.074,233.37,170.221,121.748,132.197,132.94,234.842,232.695,232.695,268.938,164.019,320.803,203.634,145.003,67.101,16.925,52.422,120.88800000000002,76.253,120.232,916.601,69.299,153.125,138.737,43.604,86.525,169.504,188.17,211.68,304.005,374.359,254.98300000000003,289.597,387.492,358.354,80.779,83.837,46.908,26.351,0.0,8.434,0.0,8.348,4.544,3.476,0.0,156.153,272.205,229.145,244.613,284.564,261.978,266.751,310.862,313.081,119.66500000000002,73.37,42.563,65.642,32.074,219.406,124.883,21.532,21.502,0.0,17.514,43.357,33.744,62.297,53.232,235.662,245.29,171.982,259.159,345.102,333.296,327.559,329.561,262.08,191.066,74.133,92.829,73.39,32.142,7.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.543,62.68899999999999,161.164,178.349,142.901,338.915,395.32,384.845,400.57,222.025,199.884,74.544,76.002,45.242,39.044,32.153,19.992,33.223,0.0,3.9329999999999994,42.836,115.516,84.144,104.591,154.925,258.473,541.985,499.73,343.829,374.389,378.532,247.12600000000003,270.815,300.484,255.974,205.305,208.485,331.148,202.54,126.52500000000002,252.523,215.687,151.602,48.189,95.812,55.3,92.848,200.976,342.067,324.647,274.946,905.305,728.894,413.676,377.119,369.8730000000001,208.077,398.769,151.9,70.499,174.807,73.345,254.106,262.647,227.295,380.763,119.684,170.7,130.181,130.445,155.011,188.807,197.199,613.9989999999999,473.515,814.862,486.9000000000001,562.9449999999999,559.116,404.861,615.704,532.783,511.403,621.438,601.99,530.1089999999999,505.677,682.8589999999999,552.96,439.811,199.255,154.379,248.37,224.963,187.264,152.673,153.826,145.405,66.633,32.181,41.75,172.091,155.91,373.799,181.846,585.733,226.564,421.108,528.544,159.589,408.153,508.79800000000006,423.559,297.28,0.0,0.0,0.0,0.0,0.0,1.78,3.374,2.684,0.0,63.00200000000001,0.0,337.535,511.162,491.391,432.169,566.652,576.8009999999999,546.1690000000001,423.339,455.731,399.01,293.913,234.054,158.426,24.504,15.652,14.13,8.07,2.077,0.0,0.0,0.0,0.0,307.54,259.084,391.983,407.01,562.467,601.8109999999999,531.907,251.572,335.466,239.56,120.841,155.37,244.689,282.359,249.678,42.478,29.798999999999996,19.039,4.102,0.0,0.0,7.213,24.859,17.962,237.1,228.966,384.008,547.322,720.887,772.733,911.426,642.742,614.934,568.303,820.6769999999999,596.8879999999999,290.8,228.62,286.343,206.916,201.129,113.548,125.115,80.959,33.49,36.502,119.41299999999998,138.656,164.431,212.29,174.782,363.311,426.275,583.403,885.694,841.155,558.452,552.361,500.9090000000001,659.432,381.436,708.416,588.601,184.186,96.297,96.988,130.753,107.686,76.434,59.108,46.377,28.636,9.53,46.36,27.33,29.679,57.992,260.191,185.861,256.833,275.757,160.922,175.878,168.306,238.97599999999997,503.323,253.20300000000003,61.57900000000001,59.777,63.053,49.179,24.939,17.59,23.165,28.029,13.894,0.0,65.702,297.653,399.245,548.6759999999999,456.971,518.8299999999999,524.944,524.481,494.0,511.354,472.338,495.768,560.507,383.433,138.336,181.683,222.806,173.989,130.43,87.608,61.477,71.863,144.001,122.559,70.313,43.779,0.0,0.0,0.0,21.287,214.459,585.472,665.179,586.9110000000001,508.636,573.498,510.051,310.308,89.397,163.641,379.673,585.024,472.917,419.609,400.656,209.093,188.018,93.557,95.258,69.624,18.288,11.036,4.105,335.35200000000003,914.702,217.512,555.594,402.937,457.97,369.715,362.031,137.214,18.898,98.211,300.972,204.095,174.968,149.288,118.688,114.228,135.121,108.43,64.839,135.883,100.412,66.104,32.478,21.597,19.687,33.505,94.66,16.278,0.0,0.0,0.0,1.459,0.0,6.573,192.017,165.237,174.838,186.803,224.228,183.224,139.612,157.033,112.551,143.392,134.808,172.763,112.523,29.581,29.581,60.221,261.501,178.582,142.442,83.086,249.70800000000003,173.031,200.505,47.016,56.091,0.0,9.686,86.025,88.326,200.1,315.732,215.415,174.855,95.977,82.722,33.738,78.014,146.207,9.686,43.819,44.723,42.563,56.146,92.155,170.816,131.088,74.336,18.952,55.477,41.412,9.132,0.0,0.0,5.263,0.0,242.557,18.094,87.731,240.913,75.204,31.950999999999997,26.437,0.0,0.0,0.0,0.0,0.0,0.0,0.863,0.0,0.0,0.0,0.0,0.0,0.0,2.664,34.887,177.185,193.97,155.516,221.216,139.346,150.66,166.894,116.735,125.348,77.013,55.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.261,14.031,0.0,90.63,13.102,17.862,118.634,23.587,0.0,87.946,0.0,147.78,347.834,23.659,48.587,73.426,109.497,91.103,17.297,89.865,204.633,210.615,145.648,514.12,581.256,615.164,631.614,732.332,904.292,918.956,934.766,926.336,948.72,684.091,948.72,906.557,446.058,912.05,664.076,657.6189999999999,579.323,586.471,540.495,523.658,571.337,550.0930000000001,508.2039999999999,495.98300000000006,592.3489999999999,547.178,630.896,682.4549999999999,808.749,852.654,675.755,906.231,712.48,916.077,782.386,559.323,490.518,572.311,904.12,860.413,432.622,397.726,307.408,339.007,360.005,345.152,159.1,24.894,55.581,79.579,120.29000000000002,109.392,185.112,175.598,175.199,222.597,304.449,99.318,118.68600000000002,152.379,517.658,722.253,696.403,725.9449999999999,558.4010000000001,755.232,573.697,361.07,503.398,393.072,241.348,7.682000000000001,54.011,84.315,81.599,119.79800000000002,265.729,406.726,543.834,736.365,752.7370000000001,630.291,642.6990000000001,758.1289999999999,714.087,703.985,642.742,719.644,778.505,854.885,751.981,899.827,448.36,356.919,269.852,134.994,240.17,166.247,233.251,292.212,487.4049999999999,585.828,555.195,705.9369999999999,654.624,555.8240000000001,526.899,604.616,559.792,560.154,483.811,400.361,520.421,450.629,351.09299999999996,434.458,216.283,62.157,35.488,0.0,51.36,26.905,20.218,40.456,66.411,133.146,176.21,208.554,223.431,170.808,231.441,278.769,268.136,309.98199999999997,241.051,171.204,116.567,48.963,26.276,4.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.593,36.388,34.131,50.302,54.011,81.08,56.918,47.0,37.181,46.253,41.903,134.427,44.44,58.168,12.146,45.423,142.401,150.228,25.045,32.987,29.192,20.87,7.694999999999999,0.0,3.321,16.656,24.455,16.946,14.337,45.172,50.234,26.648,0.0,273.633,476.96400000000006,209.524,138.186,202.8,198.773,210.09,179.515,65.979,29.426,4.903,23.019,11.285,13.059,22.101,40.247,70.15,71.026,116.006,64.258,27.862,145.626,316.572,572.782,474.891,512.126,554.763,498.429,534.224,509.27399999999994,450.426,454.557,182.918,53.094,97.487,152.046,98.921,75.898,98.03,59.894,67.37,17.038,0.0,73.361,58.121,122.63,434.81,587.336,490.83,397.81,361.386,252.74600000000004,316.069,268.457,268.885,267.548,206.757,97.285,128.668,73.251,100.331,140.029,142.006,141.884,152.356,111.693,90.253,36.466,7.181,7.827,0.0,0.0,334.459,309.08299999999997,426.681,238.244,347.29400000000004,295.033,390.112,368.866,152.336,25.004,94.696,80.072,44.338,102.516,117.095,159.4,189.119,137.73,112.656,52.752,30.536,40.873,7.994,0.0,0.0,0.0,3.9329999999999994,36.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.889,165.193,229.72,151.252,125.07399999999998,221.899,220.109,239.221,288.986,298.372,266.432,231.224,90.733,2.365,2.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.141,18.381,261.105,213.111,130.294,186.869,235.176,314.934,371.396,319.144,375.318,194.895,54.989,26.076,0.0,0.0,3.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.327,137.75,296.678,340.659,10.154,53.57,68.358,57.064,0.0,0.0,9.47,34.594,112.461,68.965,251.19800000000004,340.86300000000006,88.996,11.371,11.344,0.0,0.0,0.0,0.0,0.0,77.022,117.156,137.171,161.227,130.412,134.708,16.632,103.949,64.503,52.431,0.0,109.258,119.556,98.282,69.102,127.0,31.118999999999996,3.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.535,61.291,103.365,0.0,37.039,224.793,200.946,161.303,144.093,143.144,199.757,236.479,33.349,0.042,0.0,52.262,28.436,17.723,15.928,19.368,31.988,45.669,55.808,419.383,600.488,802.647,360.105,94.886,16.914,0.0,44.071,2.414,60.734,94.94,141.128,128.331,147.907,329.834,403.751,444.191,229.608,84.874,117.98,122.686,111.075,84.021,44.021,30.547,24.91,30.121,35.677,33.912,60.421,59.183,78.627,34.097,12.733,52.643,58.131,84.99,64.267,82.185,62.94800000000001,85.614,63.049,0.0,0.0,2.155,33.181,27.86,31.071999999999996,18.579,10.681,41.287,0.0,0.0,0.0,0.0,0.0,906.418,567.198,593.7510000000001,496.539,460.583,420.586,408.658,454.869,571.423,539.848,271.186,265.181,390.292,384.221,271.755,228.536,158.519,207.938,154.426,141.844,79.297,88.484,53.289,85.523,387.333,442.982,305.44,405.461,247.78999999999996,265.794,293.592,377.58,231.708,259.582,461.625,110.897,114.085,256.496,200.333,438.175,415.791,423.489,567.42,344.988,445.323,245.94700000000003,283.057,14.878999999999998,620.179,948.719,43.417,144.968,130.645,253.871,151.804,238.23200000000003,118.377,9.92,0.0,0.0,15.581,204.618,172.893,196.747,120.169,228.009,299.406,0.0,85.505,0.0,88.16,160.984,156.812,129.529,156.403,91.088,17.742,1.621,0.0,22.42,3.401,0.0,0.0,0.0,0.0,26.273,39.685,30.298,127.609,221.722,267.445,320.308,45.952,82.629,90.454,5.712,0.0,29.342,192.498,310.852,249.782,152.932,109.965,71.694,51.952,13.251,0.05,0.0,0.0,0.0,0.0,34.177,113.321,206.204,73.49,53.879,40.278,98.504,222.723,286.9,254.579,182.732,64.693,23.687,16.811,1.345,10.908,17.207,2.388,0.0,0.0,0.0,0.0,0.0,0.0,4.099,0.0,162.923,64.818,169.521,62.17999999999999,33.417,60.87,361.62,51.495,186.354,138.758,127.506,28.426,33.926,96.593,180.118,184.773,73.552,57.881,81.702,78.505,100.095,124.88,115.691,154.987,117.457,165.446,132.818,107.777,238.613,341.338,371.55,471.287,377.341,348.728,262.384,172.644,210.793,214.342,222.347,231.543,116.915,208.008,214.868,196.227,226.396,211.249,167.634,228.9,167.97,172.187,216.28,114.613,175.039,418.63,730.5640000000001,760.838,595.692,591.907,404.156,313.306,149.313,147.456,102.928,212.613,117.109,12.031,35.512,150.982,168.857,177.12,253.8329999999999,249.934,256.111,285.588,209.393,240.531,325.911,261.041,135.529,77.4,10.698,34.842,34.453,8.906,22.35,14.807,19.465,21.192,18.632,0.0,0.0,0.0,0.0,0.0,0.0,17.019,15.687,0.0,23.487,226.271,182.961,201.166,411.894,414.979,99.859,87.731,82.205,131.333,56.198,30.579000000000004,18.467,42.849,0.0,1.957,0.0,0.0,0.0,9.062,5.709,17.411,90.368,352.073,115.992,54.293,146.689,88.299,0.0,40.52,39.701,12.377,35.743,113.153,142.113,90.239,67.359,63.34,15.428,3.109,0.0,0.0,0.0,0.0,0.0,913.134,171.792,139.667,206.768,179.257,156.781,182.713,267.513,97.307,275.87,204.816,104.279,43.853,0.0,21.931,151.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.103,283.575,548.425,430.297,283.743,54.417,15.919,18.952,67.791,80.753,41.764,11.488,8.871,9.452,10.491,21.983,42.164,76.793,67.329,59.67600000000001,77.933,51.618,40.57,116.632,65.973,158.808,415.02699999999993,363.874,298.299,99.95,89.643,35.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.009,27.184,40.444,135.781,121.683,21.489,11.831,131.762,83.256,76.335,37.097,7.694999999999999,0.0,42.216,261.624,201.659,268.423,189.851,103.292,84.281,114.838,145.086,198.643,281.771,414.396,436.8,418.373,664.276,554.951,609.44,341.313,224.037,294.64,584.215,375.752,423.425,303.031,291.132,352.418,377.475,321.452,292.554,328.653,153.463,283.594,275.551,181.673,368.349,101.143,37.043,390.834,11.607,140.403,1.519,0.0,66.046,38.752,96.158,222.406,225.787,128.342,148.41,133.724,147.711,357.194,212.349,373.202,134.304,62.94400000000001,119.624,141.093,162.709,381.987,367.039,556.965,376.482,534.535,213.63,37.126,400.131,31.405,134.145,39.73,349.173,402.683,423.217,412.4,397.01,223.509,133.162,74.061,0.0,28.315,25.525,30.898,40.551,72.99,63.443,47.195,20.029,824.027,314.921,46.585,165.425,247.931,0.0,16.108,8.321,1.025,31.177,152.371,210.075,268.739,238.35,88.369,37.434,12.2,3.312,0.0,0.0,0.0,889.401,935.712,7.952000000000001,27.333,79.4,147.756,107.44,188.746,254.128,328.364,392.197,162.941,196.114,224.723,320.763,208.485,369.165,365.962,129.213,124.256,155.363,140.567,129.164,277.476,356.453,0.0,666.216,342.159,40.728,45.321,117.822,219.32,235.418,303.796,48.985,320.334,244.54,199.415,70.377,137.617,109.702,167.61,75.879,40.927,32.475,57.639,71.843,77.056,76.915,109.438,91.557,96.588,178.476,78.386,90.01,41.783,85.748,48.246,22.646,12.918,11.338,1.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538999999999999,0.0,209.335,283.998,292.316,250.087,240.675,34.702,29.977,34.423,142.574,512.895,475.079,442.543,338.979,471.986,305.662,293.624,234.142,151.711,148.907,78.929,130.755,148.742,213.673,262.703,568.164,153.679,0.0,0.0,71.91,299.321,472.604,345.023,204.346,242.05900000000003,245.654,161.144,259.248,285.876,234.111,230.946,166.335,116.063,52.515,29.949,39.587,488.43000000000006,61.19200000000001,915.202,623.537,37.617,64.181,0.0,0.0,61.46800000000001,167.823,126.001,277.805,368.511,352.58299999999997,481.7609999999999,570.365,747.258,623.715,578.905,327.497,234.735,401.659,262.058,307.681,230.116,159.121,283.892,310.428,649.269,301.49,250.007,172.374,145.743,150.062,0.0,23.372,54.417,17.804,0.757,14.295,67.244,152.974,149.299,23.934,24.808,30.558000000000003,32.742,73.616,137.869,40.295,233.491,516.601,452.263,484.00200000000007,409.141,290.315,4.102,61.331999999999994,0.0,84.227,88.894,103.83,95.582,129.183,74.201,39.476,60.203,78.69,116.314,187.699,147.311,135.569,193.164,141.388,199.114,236.408,230.681,63.02199999999999,49.953,63.22699999999999,105.175,330.05,244.686,137.779,173.221,114.199,109.814,261.246,180.403,180.469,271.928,160.047,83.485,98.575,96.244,39.364,7.961,0.0,0.0,116.605,210.7,203.459,111.693,0.0,17.542,30.656,121.793,168.922,144.506,347.214,213.746,282.695,139.722,52.513,96.351,22.418,41.642,33.07,233.775,250.015,262.058,315.363,279.812,295.174,310.754,292.529,120.223,11.309,25.279,11.561,21.752,31.224,113.18,163.261,174.129,75.809,47.416,98.85,90.67,188.48,526.7860000000001,362.064,106.107,0.0,623.973,458.134,367.49,266.017,446.027,511.65,420.695,270.732,358.909,276.405,264.8,278.583,175.688,214.564,225.899,208.002,328.14,143.355,116.106,150.021,229.113,366.491,258.754,201.905,363.158,155.137,176.671,77.725,64.727,295.854,137.551,0.0,61.830000000000005,104.01,294.709,334.724,216.426,294.324,264.221,251.034,196.949,315.258,216.367,44.937,2.93,9.355,17.084,13.412,39.021,25.342,7.686,15.208,936.768,43.456,252.728,287.905,18.904,0.0,42.853,54.162,12.981,95.546,11.561,32.853,0.0,51.355,6.451,0.0,0.0,0.0,8.03,20.686,16.348,28.673,0.0,260.324,50.939,51.008,866.123,288.091,208.693,128.32,37.625,23.934,78.628,82.308,139.428,232.261,218.953,261.246,238.244,106.692,105.617,230.002,185.631,271.467,287.446,282.885,221.165,279.076,347.179,429.442,178.152,257.066,169.649,338.821,769.6020000000001,670.4659999999999,241.06,515.767,414.069,404.767,344.31,465.41099999999994,386.888,244.97600000000003,104.574,286.792,303.796,365.762,323.166,326.894,307.789,214.282,287.281,559.508,279.707,120.147,259.345,445.059,658.406,514.806,383.53,344.24399999999997,426.772,305.221,306.882,263.267,212.382,51.377,57.893,89.076,86.401,90.426,92.261,106.081,58.103,59.374,36.973,36.063,37.883,9.254,16.468,31.813,45.503,286.468,498.537,430.13699999999994,416.742,352.563,328.58,391.058,352.644,108.22,50.282,31.979999999999997,34.856,25.453,22.428,37.128,34.813,51.304,63.79200000000001,49.463,31.716,34.797,54.987,35.368,198.71,809.1410000000001,763.136,482.4309999999999,456.848,403.912,322.042,310.093,246.977,38.365,39.911,30.676999999999996,25.576,44.074,82.589,80.809,44.577,65.097,420.9,140.462,386.395,210.906,114.8,515.093,366.225,382.819,351.449,359.986,286.544,268.298,256.075,265.259,246.457,69.377,99.859,156.622,165.745,251.18400000000003,288.878,281.454,241.3,279.876,270.465,417.32,298.496,373.173,910.561,439.074,621.8709999999999,391.251,458.437,360.685,364.13,226.859,205.645,182.222,263.968,122.845,133.122,198.529,294.324,176.337,238.829,411.014,261.475,318.108,327.357,167.314,120.28300000000002,96.629,90.209,145.989,166.451,126.82999999999998,91.372,74.271,227.645,303.677,103.426,37.996,152.762,46.99,49.884,43.79,22.448,12.865,0.0,49.134,599.696,121.215,0.0,0.0,254.789,325.928,183.554,131.467,77.505,143.851,50.076,32.481,64.594,42.99,109.586,75.52,98.647,65.664,43.44,55.771,106.226,134.876,111.84,159.371,359.58000000000004,364.418,257.285,230.935,232.318,53.819,17.878,36.867,92.541,156.467,232.994,303.468,247.79200000000003,305.667,384.244,399.55300000000005,488.947,515.6419999999999,730.062,845.254,919.514,906.292,929.438,946.93,901.892,928.174,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,883.136,948.72,948.72,417.63,948.72,761.316,901.892,916.389,948.72,713.488,547.7760000000001,948.72,948.72,948.72,935.429,669.287,780.4929999999999,585.356,311.044,664.761,948.72,928.283,457.351,833.5,806.5,909.572,625.1070000000001,901.573,933.934,627.436,694.839,916.694,932.611,703.771,608.723,948.72,785.423,360.257,554.808,591.541,461.789,588.683,635.3679999999999,446.027,369.527,536.8040000000001,494.41,409.292,412.748,481.575,464.219,272.941,277.843,282.735,286.077,255.229,279.119,239.671,209.539,148.331,142.394,64.668,64.724,70.67399999999999,37.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.868,199.839,151.12,136.751,322.291,452.203,422.08,556.001,421.641,440.322,436.214,410.5100000000001,484.833,304.336,412.299,59.19,62.51500000000001,64.799,40.263,63.77400000000001,84.561,54.946,65.582,158.0,306.166,264.545,343.133,229.508,242.13800000000003,283.682,262.443,265.101,231.284,241.523,249.486,220.864,227.645,277.415,223.36,53.05,87.038,75.021,45.636,23.863,36.279,2.811,107.097,164.527,252.817,352.643,287.281,178.347,167.714,181.977,181.006,184.905,186.405,149.322,160.412,177.185,182.845,180.633,234.96,57.422,58.965,60.523,37.883,15.605,24.946,21.604,86.162,245.006,289.766,340.894,466.036,252.735,278.697,156.317,916.616,473.873,709.8219999999999,0.0,0.0,0.0,0.0,21.532,0.0,0.0,0.0,0.0,1.445,13.103,2.281,0.0,0.0,0.0,66.642,112.577,167.481,82.184,124.501,106.153,71.277,47.164,0.0,0.0,107.367,17.962,37.008,63.976,41.144,0.0,4.84,8.332,24.892,0.325,0.0,71.165,220.672,385.593,452.563,5.988,120.393,41.877,20.802,144.591,232.461,45.353,0.0,82.799,161.39,83.369,48.263,14.742,50.594,28.907,0.0,0.0,0.0,0.0,342.313,293.064,293.923,317.998,16.44,1.074,19.995,24.922,166.676,126.48,72.778,49.524,15.388,56.056,37.709,50.3,51.147,52.548,112.514,4.359,12.103,27.344,31.813,47.211,15.307000000000002,5.455,337.827,825.913,339.232,6.517,0.0,0.0,74.83,12.802,32.798,185.764,85.936,66.621,0.0,34.128,108.882,100.691,111.922,0.0,8.844,63.67799999999999,95.533,67.314,85.466,359.748,396.799,459.74,45.304,0.0,82.319,138.648,138.149,178.024,215.662,317.671,211.801,223.946,172.18,105.587,34.02,20.748,17.139,0.0,0.0,0.0,0.0,15.007,45.672,29.903,76.852,114.749,181.387,200.47,138.13,130.485,204.358,238.685,150.263,181.463,146.77,77.016,106.071,110.141,36.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.752,196.943,274.857,177.249,164.623,188.392,240.45899999999995,197.675,199.947,229.932,132.513,168.546,165.107,114.988,66.297,33.159,0.0,0.0,3.7719999999999994,5.964,14.02,1.554,9.305,62.405,61.067,221.288,354.92,352.643,198.738,211.117,304.716,265.362,207.462,312.392,222.211,206.837,115.691,31.192,18.123,8.945,0.0,0.0,0.0,0.0,0.0,1.925,10.992,91.016,208.589,286.222,264.175,123.801,105.972,137.171,216.28,64.612,100.532,150.795,0.0,0.0,0.0,0.0,0.0,5.672,0.0,0.0,0.0,771.398,157.508,182.876,187.34,143.868,78.451,83.289,100.342,87.212,54.092,81.078,0.0,37.41,18.299,29.139,45.237,53.879,58.898,127.65,105.432,142.527,12.643,18.518,23.846,0.0,13.174,22.548,19.535,4.47,105.734,81.749,253.023,105.623,27.849,3.609,18.703,76.278,26.96,65.062,71.433,127.53199999999998,209.729,131.518,145.578,234.574,68.401,34.484,53.079,108.296,154.471,123.0,59.23,155.927,467.747,299.816,129.048,170.907,199.452,44.255,74.361,36.7,87.072,61.972,202.817,138.454,282.95,301.256,335.55,338.865,244.69499999999996,250.44600000000003,235.162,229.834,233.53,219.711,238.92,192.113,133.118,151.565,74.758,76.118,71.824,59.93,0.0,8.684,90.322,75.529,86.091,157.823,82.092,111.106,215.191,263.062,91.973,54.134,58.354,55.023,26.504,0.0,0.0,0.0,3.455,934.101,23.71,33.57,0.0,0.0,0.0,4.512,0.0,30.154000000000003,16.773,8.264,0.0,10.948,0.0,0.0,0.0,0.0,0.0,0.0,5.932,9.764,23.684,0.0,5.717,0.0,77.626,146.079,64.556,11.387,0.0,10.732,7.803,41.064,0.0,0.0,21.643,10.223,35.446,114.737,0.0,1.619,0.0,0.0,0.0,11.386,0.0,948.72,437.806,25.454,0.0,0.0,0.0,0.0,28.875,0.0,0.0,0.0,5.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.907,21.003,140.302,85.034,702.306,17.738,0.0,0.0,19.609,146.442,171.535,134.851,123.167,72.565,122.11,56.091,20.4,62.90800000000001,71.843,33.237,7.969,12.802,19.917,14.606,32.151,283.895,253.61199999999997,80.441,35.63,287.66,818.643,35.446,63.77,70.964,22.06,14.851,51.527,212.974,187.642,336.602,147.758,198.821,155.3,179.649,138.711,98.528,112.949,118.633,221.513,200.872,372.596,284.642,117.532,118.031,238.957,331.599,296.032,319.756,142.006,139.089,73.675,97.682,66.518,48.178,0.0,0.0,0.0,0.0,0.0,0.0,35.352,92.477,98.903,148.087,160.383,218.544,212.983,219.78,119.355,89.287,69.236,74.256,96.447,42.55,28.631,0.0,0.0,0.0,11.81,18.057,0.0,0.0,14.487,0.0,0.0,0.0,0.0,0.0,9.844,0.0,16.374,0.0,0.0,17.524,0.0,17.019,30.735999999999997,65.209,206.019,182.818,178.736,224.277,238.973,259.577,245.69800000000004,204.793,83.787,91.509,86.643,92.156,49.046,31.272,484.03600000000006,115.941,42.615,107.23,64.277,28.178,18.428,10.069,18.28,0.0,0.0,0.0,44.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.012,184.294,256.113,268.227,183.462,179.513,135.733,149.11,70.478,79.263,98.742,152.899,141.093,138.912,90.035,91.516,26.242,0.0,12.15,8.093,26.859,13.44,0.0,345.35,139.308,866.037,574.294,33.912,110.696,118.80299999999998,112.917,77.157,60.605,67.855,52.046,100.095,83.643,105.953,53.12,36.005,0.0,0.0,0.0,23.596,11.403,0.0,0.0,5.979,246.389,611.426,699.559,192.362,0.0,0.0,0.0,54.284,85.885,123.869,85.351,146.852,134.93,108.401,138.751,121.879,42.059,24.164,67.635,50.409,30.966,26.309,5.4,231.429,164.623,198.071,83.959,128.816,153.533,150.913,114.165,90.714,86.487,148.701,169.649,115.804,143.152,174.194,228.009,246.769,154.321,127.491,135.892,82.218,14.69,18.185,27.54,35.573,10.506,262.776,220.466,318.112,286.963,281.243,298.354,206.917,137.211,196.505,176.856,156.153,169.393,181.791,84.748,41.61,0.0,13.369,1.141,21.598,22.469,11.626,11.549,267.486,948.72,807.174,56.829,23.439,37.175,106.928,11.335,29.982,67.453,29.729000000000003,13.378,63.883,219.111,201.795,154.635,179.911,53.791,27.11,23.686,29.42,44.365,47.309,75.685,948.72,933.281,420.089,169.998,164.497,120.696,186.254,228.759,178.48,95.924,85.022,128.078,132.525,191.222,259.205,224.158,172.633,46.601,63.883,42.55,32.107,56.495,99.882,24.862,316.569,0.0,42.723,14.945,817.9920000000001,65.531,154.76,76.687,95.853,65.006,0.0,90.104,24.951,112.289,14.833,23.403,127.41500000000002,69.732,25.607,156.153,72.641,15.061000000000002,23.783,30.859,23.634,399.161,582.606,285.008,173.741,143.973,0.0,76.506,194.635,21.276,136.131,54.099,26.856,16.699,15.397,11.448,0.0,0.0,0.0,11.474,8.482,32.14,72.29,117.107,263.076,280.401,284.899,278.866,178.8,87.485,69.446,171.149,116.129,45.403,37.843,128.815,99.936,60.32999999999999,45.569,23.589,35.77,0.0,16.39,0.0,11.3,0.0,0.0,0.0,191.719,442.598,484.384,586.797,119.182,58.211,124.731,108.552,26.352,29.306,0.0,32.665,14.66,42.378,66.67,83.335,60.513,13.503,0.0,0.0,0.0,0.0,6.13,25.282,244.409,80.912,24.631,0.0,0.0,74.856,21.598,104.207,26.892,26.342,121.457,122.466,127.102,113.217,57.422,58.411,28.982,18.142,7.263,0.0,4.481,0.0,0.0,0.0,70.795,148.087,44.812,0.0,0.0,12.538,30.395,0.0,79.163,30.352,121.572,142.493,99.029,98.324,211.387,39.476,120.666,50.697,13.804,0.0,33.209,180.556,175.168,34.131,107.193,73.808,82.05,132.85,102.768,70.227,87.691,34.966,0.0,0.0,7.467,70.203,138.751,182.185,184.328,139.653,0.0,0.0,0.0,0.0,0.0,23.23,3.259,80.813,59.194,393.726,111.655,178.865,0.0,12.501,24.613,35.259,0.0,0.0,0.0,29.107,0.0,4.224,0.0,0.0,0.0,0.0,0.0,13.598,58.085,96.203,22.231,128.739,140.938,205.16,227.193,0.0,57.098,16.247,0.0,0.742,17.795,21.364,46.002,18.261,26.097,19.234,31.355,6.198,0.0,0.979,0.0,19.754,45.935,48.005,228.789,39.669,0.0,187.34,7.238,18.28,65.396,94.97,146.812,119.371,371.72,274.02,246.551,251.99400000000003,214.697,227.797,224.487,237.797,641.148,519.541,20.283,15.569000000000004,71.57,127.029,866.558,156.442,262.271,948.72,150.563,154.071,264.576,141.712,119.467,98.85,124.60899999999998,133.371,151.085,230.074,230.145,234.416,209.043,148.044,54.029,150.795,139.547,145.05,124.004,928.805,393.634,317.246,319.986,434.81,283.043,484.52899999999994,316.35,281.504,290.845,1.543,76.426,342.313,255.67199999999997,106.034,298.973,45.519,85.42,212.285,115.403,142.778,59.91700000000001,82.792,51.923,45.471,29.367,0.0,0.0,63.119,60.275,102.894,35.862,52.44,30.92,81.044,323.819,243.91000000000005,324.372,287.02,229.437,244.055,71.726,48.416,52.98,34.128,0.0,0.0,24.892,33.259,15.922,40.681,22.017,46.335,497.172,369.986,366.184,187.488,157.131,104.372,202.763,356.174,181.66,37.071,50.508,68.132,54.725,0.0,13.467,0.0,0.0,16.905,11.205,29.031,56.801,424.875,52.147,31.607,144.714,268.107,206.006,181.922,154.321,40.166,26.497,24.849,41.945,39.685,192.495,124.532,148.167,295.785,321.516,213.318,27.702,74.704,62.861,86.067,84.292,51.358,232.124,258.019,527.046,4.433,40.199,125.16200000000002,82.589,112.8,175.171,224.958,258.242,236.122,298.324,243.983,223.104,204.358,77.344,27.828,4.505,15.197,23.566,25.739,21.079,736.225,426.917,824.884,429.081,903.226,19.792,3.343,0.0,0.0,27.595,0.0,30.929,40.359,21.732,34.5,2.047,37.165,15.124000000000002,24.326,0.0,7.074,0.0,0.0,10.725,68.723,878.357,910.063,375.404,611.701,150.712,46.021,9.721,0.0,2.734,5.664,16.492,0.0,0.0,0.0,0.0,0.0,28.262,0.0,0.0,0.0,0.0,0.0,7.865999999999999,0.0,161.983,244.002,119.31699999999998,462.282,297.496,153.824,76.962,220.582,0.0,0.0,9.635,0.0,0.0,0.0,19.773,10.249,46.585,3.664,24.91,198.281,191.259,192.467,392.431,351.627,928.821,143.241,586.4380000000001,213.525,252.07199999999995,165.51,171.278,372.533,244.562,348.81500000000005,352.01,227.542,367.76700000000005,286.398,146.976,110.585,56.344,46.933,28.24,0.614,3.141,0.0,20.361,32.393,110.253,0.0,0.0,0.0,108.92,28.177,0.0,4.671,0.0,0.0,0.0,16.191,10.309,37.434,8.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.799,272.236,472.195,117.156,4.959,36.575,93.456,40.873,23.362,156.11700000000002,77.15700000000001,0.0,0.0,0.0,0.0,0.0,51.407,34.313,104.727,0.0,0.0,0.0,8.272,0.0,0.0,300.838,85.817,104.191,8.349,32.337,47.18,108.214,10.292,73.64099999999999,10.007,16.613,12.022,0.0,1.138,67.205,63.583,8.727,3.172,24.869,0.0,0.0,0.0,0.0,42.086,531.844,521.906,209.256,948.719,95.931,35.446,0.0,0.0,7.682000000000001,0.0,0.0,0.0,17.008,0.0,0.0,0.0,0.0,0.0,5.917,0.0,0.0,22.318,38.724,60.971,53.214,58.909,47.625,37.296,25.107,49.379,104.063,70.949,39.335,65.452,34.625,45.47,77.056,206.341,242.03299999999996,205.785,149.539,193.31,99.407,46.038,90.95,125.156,200.645,122.834,168.644,125.287,117.732,120.602,143.465,179.125,239.914,302.532,282.088,352.865,280.231,324.519,285.355,284.456,274.06,326.993,322.801,363.638,284.641,157.511,151.878,222.772,388.756,426.81,562.008,593.424,604.765,659.7550000000001,636.4300000000001,491.237,409.432,549.639,626.939,462.6710000000001,494.763,442.609,502.804,677.588,574.835,671.828,603.395,764.3299999999999,913.575,923.24,902.676,914.728,948.72,946.173,930.776,948.72,948.72,948.72,908.021,74.03,914.079,899.593,567.162,914.839,806.827,899.694,798.1700000000001,664.707,729.8820000000001,690.031,824.6959999999999,625.7909999999999,397.77,252.655,513.024,670.5029999999999,948.72,910.127,916.664,932.654,935.525,920.792,727.905,669.5409999999999,456.089,438.663,399.762,431.454,460.457,526.35,428.498,521.244,458.3560000000001,458.69,309.746,326.598,309.197,138.429,919.204,935.789,924.249,932.147,940.485,947.441,899.796,615.828,536.677,373.52,205.748,168.625,198.643,154.675,306.672,294.785,312.059,314.041,303.359,390.296,288.801,327.606,373.796,136.53,251.40799999999996,377.432,250.83600000000004,301.135,250.402,181.064,192.113,176.927,140.142,99.116,60.41400000000001,68.102,64.985,0.0,32.948,66.518,47.247,80.911,65.772,92.151,85.102,27.221,39.022,0.0,7.674000000000001,0.0,0.0,0.0,0.0,123.555,46.187,15.225,0.0,0.749,0.0,0.0,0.0,12.059,32.371,34.748,106.811,131.891,75.12,78.546,49.342,28.973,20.711,0.0,0.0,0.0,0.0,0.0,0.0,6.352,127.113,24.966,55.601,0.0,0.0,10.621,34.92,5.095,0.0,0.0,8.482,7.860999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.078,354.807,221.294,28.631,37.275,788.5079999999999,316.241,142.745,43.472,87.003,21.633,81.617,22.586,22.596,9.507,45.17,14.76,13.157,0.0,0.0,19.764,21.617,65.935,211.671,133.666,220.471,271.923,298.247,96.28,45.519,47.562,108.589,25.105,60.257,203.459,257.509,357.255,263.099,357.484,420.6149999999999,325.594,139.41,166.146,124.88500000000002,234.237,176.856,306.127,105.415,63.84799999999999,104.8,898.725,219.405,102.879,0.0,0.0,8.566,6.574,20.987,0.0,0.063,10.534,53.756,17.401,33.494,0.0,19.387,0.0,34.625,182.883,526.524,389.705,512.325,454.935,320.85,572.661,326.451,357.877,159.274,128.815,85.214,158.234,188.016,171.406,147.92,165.891,151.492,151.534,135.972,113.06,40.583,0.0,115.717,183.462,172.071,173.887,212.225,152.466,209.199,295.961,225.08,233.207,131.302,159.936,75.818,113.725,99.757,78.12,55.771,31.716,59.826,11.413,11.094,0.979,0.0,0.0,0.0,0.0,11.197,60.07,153.161,208.928,257.505,354.518,265.868,227.913,173.29,150.056,88.035,113.986,176.012,105.185,111.102,137.07,135.59,74.632,185.744,41.929,101.487,74.941,151.202,252.07199999999995,610.79,863.144,168.546,518.879,718.521,713.274,199.046,236.935,507.7540000000001,139.585,0.387,9.2,0.0,47.007,125.53499999999998,94.537,163.605,234.399,84.659,167.096,119.913,101.942,38.656,24.275,11.059,16.205,32.489,75.171,77.31,143.292,141.817,144.969,329.636,277.099,472.545,463.632,427.666,389.826,262.406,114.085,124.25199999999998,133.764,142.772,180.337,198.361,35.029,50.49,64.556,71.023,50.716,32.848,26.586,44.642,33.44,62.524,103.685,205.883,339.196,397.399,478.17,494.427,366.169,314.391,353.76300000000003,380.558,425.042,509.75699999999995,495.669,448.903,179.232,130.708,185.799,225.85,210.974,179.578,132.543,110.991,121.982,203.14,68.846,189.692,346.819,448.064,558.828,430.429,399.608,361.399,400.699,458.227,376.679,418.899,417.591,388.404,259.111,196.934,279.747,372.571,403.959,470.301,451.161,562.702,687.214,503.324,494.578,181.626,247.467,257.685,285.577,234.431,152.682,246.43,223.252,355.464,387.195,336.558,390.658,331.559,382.301,329.329,212.282,194.84,145.948,156.13,141.2,180.871,338.076,373.636,260.225,552.705,254.72000000000003,329.825,227.252,254.06800000000004,198.922,193.513,200.306,167.024,250.377,206.061,253.93,182.956,149.664,184.282,247.426,228.9,189.626,215.728,208.983,80.542,168.707,234.131,145.618,60.513,224.511,262.535,228.68,236.789,195.052,199.757,204.328,151.445,207.863,194.622,171.461,150.913,64.598,114.184,132.869,103.488,106.044,88.052,65.078,33.72,22.518,4.556,81.849,220.133,143.898,125.19400000000002,139.734,19.059,28.928,61.073,100.095,145.33,166.773,132.34,102.867,169.83,37.868,27.246,32.643,0.0,0.0,44.904,10.362,115.44,79.835,53.009,76.386,12.723,42.957,107.473,77.4,112.964,57.748,60.974,68.614,105.132,120.772,102.307,117.172,121.67000000000002,96.745,139.855,151.825,403.78,668.842,718.73,692.961,729.977,657.153,619.121,344.6,313.931,269.193,295.462,535.8879999999999,341.726,178.882,340.93,357.9,354.699,253.94999999999996,590.679,598.847,824.1340000000001,67.224,108.141,192.836,783.295,947.137,545.207,379.026,394.558,778.69,256.783,110.585,262.592,399.895,211.041,97.834,122.574,129.371,174.002,214.236,230.187,214.04,226.683,195.852,142.069,61.459999999999994,30.611999999999995,21.263,1.1,4.608,0.0,0.0,4.41,2.752,18.755,39.383,174.263,142.046,198.416,202.831,196.612,141.996,138.454,149.821,205.579,204.885,176.481,186.926,223.96,22.699,10.007,9.197,6.182,0.0,0.0,15.759999999999998,0.0,408.445,257.08,69.34,22.468,8.356,56.757,103.463,97.775,103.05,141.822,188.237,187.127,163.825,186.018,112.347,57.826,20.593,0.0,0.0,11.808,53.861,20.948,27.385,12.272,0.0,0.0,7.638000000000001,0.0,3.484,0.0,1.627,40.311,61.165,57.207,81.863,54.595,40.248,0.0,13.115,31.589,0.0,0.0,0.0,13.66,2.775,10.879,1.029,18.93,5.868,0.0,23.803,0.0,0.0,100.532,210.49,230.643,143.892,168.083,120.82,127.219,152.619,169.181,203.984,452.054,183.398,107.769,101.215,111.842,206.359,205.883,220.956,162.422,177.829,127.261,111.212,239.501,89.756,123.09,91.09,71.18,29.132,26.247,20.036,75.777,85.595,190.976,322.643,451.784,91.84,51.084,37.625,22.12,31.508999999999997,35.661,27.755,31.966000000000005,30.963,46.267,56.632,142.087,149.979,179.725,256.869,228.36,320.267,356.126,193.152,101.553,223.709,284.941,301.017,360.971,111.846,40.139,69.172,81.419,79.498,62.911,107.147,101.055,38.071,93.529,69.427,144.02,338.782,496.302,394.45899999999995,396.965,335.708,362.583,376.866,378.295,238.317,112.158,198.429,178.715,49.51,74.104,77.414,43.741,42.648,55.093,66.179,54.005,24.841,23.853,20.619,0.0,0.0,235.162,150.595,182.779,174.259,213.257,212.568,176.283,152.72,226.43,152.062,155.464,12.741,15.601,26.976,24.255,9.699,10.905,17.681,29.704,182.231,26.442,9.882,0.0,0.0,236.938,173.025,216.635,145.001,128.117,138.777,138.899,176.931,143.516,122.767,129.569,19.639,17.823,18.646,7.712,14.48,10.81,31.944,37.665,47.012,58.194,41.222,495.105,78.832,87.882,51.562,22.0,76.339,61.504,5.623,0.0,24.028,6.648,34.143,55.335,0.0,0.0,1.856,0.0,16.095,116.781,163.397,398.37,0.0,7.222,0.0,18.309,18.945,51.82,266.496,106.433,39.267,28.782,10.396,11.053,10.724,0.0,6.772,11.036,21.881,0.0,0.0,45.304,180.567,280.078,290.587,548.887,415.348,346.845,104.636,126.816,166.347,139.424,155.352,187.305,246.689,144.951,181.872,304.016,278.123,267.792,185.966,150.729,52.434,547.972,948.72,948.72,948.72,948.72,948.72,948.72,931.357,536.0120000000001,540.968,33.524,250.94099999999997,424.784,568.038,502.52699999999993,65.97,270.702,75.424,151.732,108.247,42.84,0.0,0.0,12.102,8.701,18.461,179.911,120.13,337.13,513.368,605.886,243.314,254.273,120.909,242.04799999999997,161.708,178.684,201.562,211.809,137.942,130.51,47.143,36.367,29.591,29.559,19.726,17.809,0.0,0.0,16.914,12.235,15.452,140.637,97.978,63.715,37.545,71.515,75.224,106.432,239.514,167.112,82.928,57.351,123.32999999999998,112.537,23.1,18.509,116.916,83.136,3.935000000000001,77.841,0.0,8.108,0.0,0.0,13.256,3.899,0.0,0.0,0.0,0.0,7.732,70.433,72.962,26.773,42.424,58.814,96.253,58.758,92.467,85.713,125.151,113.304,141.657,130.67,71.475,17.937,17.823,18.047,23.836,0.0,0.0,0.0,2.106,16.859,0.0,0.0,0.0,28.622,0.0,57.062,22.438,4.711,0.0,0.0,0.0,0.0,24.263,0.0,0.0,0.0,18.546,0.0,16.736,0.0,0.0,0.0,0.0,0.0,0.0,83.769,46.467,21.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.024,40.342,30.833,25.249,36.587,63.00800000000001,125.90000000000002,172.187,426.449,396.946,344.184,424.293,289.855,75.574,181.646,181.069,238.977,185.782,141.241,138.588,134.234,78.262,31.917999999999996,32.704,63.80799999999999,43.839,47.73,73.207,139.908,153.472,275.125,239.44,183.464,156.121,120.61,198.842,153.124,151.186,162.307,126.22499999999998,136.925,143.113,126.825,130.06,78.54,40.616,42.078,37.689,29.44,18.17,11.544,0.0,0.0,0.0,17.719,22.676,11.251,21.144,35.664,55.729,39.155,43.434,6.742,2.491,1.209,2.538,0.0,14.48,8.563,0.0,8.889,18.952,19.512,46.669,49.229,53.184,59.89900000000001,67.081,137.27,181.081,136.891,135.108,177.972,176.349,177.589,116.697,152.697,182.18,257.051,227.228,152.737,205.752,47.586,60.878,55.956,58.38,64.05,65.704,61.044999999999995,61.854,60.034,87.193,97.697,142.555,190.303,197.002,237.233,177.853,264.905,193.004,171.439,237.417,194.372,112.523,59.721,29.348,25.721,0.0,0.0,14.868000000000002,32.518,39.313,55.405,58.933,37.741,23.721,32.931,11.657,110.957,105.162,132.811,135.281,187.375,137.171,208.951,333.111,453.754,228.519,257.203,290.371,108.957,88.902,143.375,239.477,294.582,210.69,179.335,186.889,225.568,227.782,236.033,429.364,912.784,509.719,479.773,405.359,364.007,424.397,388.319,368.629,336.271,260.922,255.511,251.211,111.541,25.342,29.079,47.534,27.797,27.702,6.722,1.126,0.0,0.0,32.621,17.335,0.0,0.0,0.0,0.0,36.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.451,14.114,23.816,47.578,103.938,83.124,69.837,69.37,101.938,49.922,67.119,431.282,566.906,511.25200000000007,492.739,589.226,464.885,439.547,457.801,473.68,582.734,521.961,297.595,110.331,145.513,177.091,138.472,107.584,77.215,59.99900000000001,81.12,51.893,48.358,58.923,162.458,140.704,143.227,132.015,214.201,255.966,195.978,188.182,205.098,147.302,200.851,208.722,149.052,58.251,34.877,6.888,10.742,0.0,0.0,0.0,0.0,0.0,7.038,44.521,0.489,0.0,0.0,0.0,18.603,0.0,0.0,0.0,0.0,0.0,0.0,11.763,0.0,0.0,0.0,8.356,97.064,172.051,155.426,162.393,190.237,166.27,205.099,166.592,0.0,0.0,8.693,25.481,31.18,25.637,94.019,63.905,161.863,248.01400000000004,234.517,113.014,61.139,50.949,48.841,59.826,72.629,27.701,7.616,14.15,22.338,30.24,62.90800000000001,114.964,31.751,127.854,479.34,644.412,200.091,188.072,182.075,55.912,152.876,136.802,105.956,147.106,156.92,17.913,0.0,15.559,67.024,100.821,72.729,79.806,97.595,101.418,54.72,64.337,28.064,60.93299999999999,22.283,42.378,38.415,36.618,29.105,28.862,34.135,67.528,132.716,260.301,141.634,4.128,61.856,52.404,127.07099999999998,141.616,124.291,155.959,152.998,141.166,122.10299999999998,360.452,544.548,447.05,315.755,475.558,487.107,565.45,539.8050000000001,469.88199999999995,495.106,541.441,581.034,531.433,303.721,94.79,88.755,133.885,142.979,132.181,120.743,124.996,118.252,127.921,398.13,443.373,500.612,630.2900000000001,569.924,622.067,565.867,644.271,634.627,563.748,525.303,515.1220000000001,507.189,465.91,196.318,51.42,65.921,88.115,97.343,63.733,72.68299999999999,77.954,149.197,143.933,112.214,218.915,297.17,351.911,476.425,475.5619999999999,425.705,447.345,421.515,415.431,398.602,370.776,308.669,330.75,213.3,108.814,162.072,176.537,155.928,149.073,182.829,152.481,66.518,198.213,128.971,230.108,283.057,359.63699999999994,416.127,355.195,343.386,309.87,301.015,323.06,293.702,340.466,349.891,354.546,295.143,154.948,181.426,242.33799999999997,342.652,255.229,239.285,250.015,219.101,153.376,265.661,383.308,557.697,410.5940000000001,358.941,347.504,363.545,272.834,266.964,327.672,331.224,382.705,407.868,467.646,562.218,378.651,409.574,545.102,580.452,670.365,706.888,731.88,849.899,406.3,426.249,430.257,573.2470000000001,783.072,743.228,752.928,776.367,738.2909999999999,766.2729999999999,611.9860000000001,587.9970000000001,508.287,556.284,552.704,614.635,515.649,568.565,619.066,654.287,714.736,704.6080000000001,698.364,711.248,460.95,546.617,898.883,775.588,635.965,857.325,709.415,495.306,420.49,313.887,483.99999999999994,366.564,231.36,340.432,190.234,162.562,192.399,181.793,235.673,359.012,533.8679999999999,335.241,492.18000000000006,496.789,899.086,710.182,477.747,899.859,948.72,818.733,924.36,907.557,752.36,904.931,565.99,556.472,613.985,629.443,657.0219999999999,805.117,898.167,798.5260000000001,797.125,801.635,889.2560000000001,920.706,919.922,936.043,803.4480000000001,651.415,902.05,938.008,911.607,840.096,902.606,937.496,917.019,825.544,786.5429999999999,865.2059999999999,718.389,679.008,731.317,698.413,501.219,548.311,636.817,761.493,803.47,816.793,844.511,891.1279999999999,505.534,487.733,673.685,875.338,903.194,829.9770000000001,681.98,722.398,659.413,742.196,649.2049999999999,520.6410000000001,382.598,384.294,466.534,317.516,46.8,34.568,112.289,185.588,312.45,271.404,440.817,410.722,137.809,187.667,340.235,783.776,829.721,631.232,387.085,534.313,472.129,219.369,136.38,123.643,70.459,29.471,73.646,43.662,0.318,0.456,20.481,42.228,68.749,66.824,137.065,137.024,99.88,190.091,267.655,136.187,93.791,92.658,99.112,119.227,69.461,1.206,7.531000000000001,0.0,0.0,0.0,0.0,1.957,0.0,0.0,0.0,28.723,84.573,74.471,130.776,125.464,123.235,208.489,316.181,351.247,504.795,606.669,496.04599999999994,463.3320000000001,465.571,137.631,45.079,327.12,148.626,82.168,43.754,29.028,7.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.658,112.803,31.834000000000003,9.078,23.934,0.0,0.0,0.24,1.901,0.0,0.0,0.0,0.0,0.0,2.609,32.071,0.0,19.731,0.0,0.0,0.228,0.0,142.691,0.0,200.65,279.093,138.095,135.738,79.274,242.975,167.479,290.036,711.571,211.853,347.536,300.489,297.047,256.443,245.7,70.459,77.925,70.823,63.29099999999999,60.79900000000001,56.544,31.711,22.461,19.514,51.5,56.58,28.545,125.478,158.696,82.623,44.076,96.377,221.314,49.371,0.0,0.0,14.561,0.0,0.0,0.0,0.0,4.006,52.886,109.759,128.224,125.906,135.727,313.353,240.601,356.035,469.894,367.917,318.845,293.615,318.03499999999997,262.305,256.997,289.725,214.701,196.766,170.026,136.139,96.765,21.829,139.094,138.048,63.726000000000006,70.418,103.042,104.428,92.213,63.338,197.295,145.132,274.395,314.384,493.7219999999999,543.096,350.34700000000004,355.661,392.776,463.456,416.066,408.328,311.36,141.533,151.328,4.337,16.201,48.554,60.629999999999995,70.337,63.29900000000001,68.179,58.567,34.973,94.44,151.648,164.078,129.557,124.613,89.478,123.71099999999998,94.554,70.617,87.941,57.042,64.46,72.322,61.902,62.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.434,0.0,0.0,0.0,0.0,0.0,0.0,7.199,22.283,44.839,63.267,127.342,157.269,211.612,193.777,5.802,0.0,0.0,14.374,34.012,25.788,22.439,18.782,86.02,121.954,157.921,150.983,229.215,435.4690000000001,411.469,675.932,645.601,584.167,561.802,614.294,608.04,568.614,568.8009999999999,362.003,77.727,33.686,87.937,202.549,286.441,252.651,227.766,362.868,110.364,367.987,263.033,494.0750000000001,659.119,617.2629999999999,564.4649999999999,555.185,493.616,519.249,434.236,398.787,394.347,377.768,371.154,276.168,36.066,32.428,45.906,62.86399999999999,200.969,171.963,157.592,116.321,31.751,24.888,0.0,0.0,0.0,0.0,0.0,0.0,190.11,13.379,86.828,203.45,204.224,288.553,256.849,259.248,229.614,224.469,198.411,153.642,227.465,175.335,158.031,209.939,151.111,313.681,332.851,201.848,264.706,240.162,228.492,143.638,152.616,149.566,139.085,220.566,190.208,140.004,115.225,140.13,152.124,146.859,121.875,144.929,96.62,116.309,98.995,114.099,101.466,127.834,156.831,158.147,123.81,115.664,172.328,120.609,133.731,148.299,99.499,138.168,176.811,180.603,175.311,128.468,142.084,151.16,162.047,142.496,148.411,154.618,127.892,149.036,143.038,211.031,148.455,130.364,132.714,131.286,99.574,78.598,74.491,111.11,119.432,120.269,93.066,84.742,70.068,87.806,96.888,101.162,100.178,96.968,93.577,104.702,194.69,195.673,226.451,207.624,227.945,188.363,143.82,315.665,138.418,207.123,296.954,243.31499999999997,425.55,295.059,597.259,365.275,408.926,446.955,494.912,432.847,409.61,358.021,403.204,491.289,328.906,377.175,336.73,342.248,347.302,556.659,544.511,476.8970000000001,409.483,429.524,359.348,353.539,390.936,231.993,235.221,229.368,203.41,243.847,322.986,243.695,195.954,192.729,314.822,191.689,264.12,260.53,203.309,533.701,527.004,632.722,492.177,419.201,531.9159999999999,459.676,495.747,361.765,299.684,393.011,363.47,396.916,363.959,210.011,153.611,168.91,189.293,202.476,199.882,244.042,406.72,200.302,146.928,93.653,97.518,150.94,118.71,87.18,74.802,54.683,31.327,63.81199999999999,71.56,61.57699999999999,74.763,92.395,74.947,98.863,45.897,14.453,10.116,21.886,55.876,71.089,126.255,120.215,59.219,143.519,243.346,329.541,356.072,284.135,184.977,213.894,142.491,255.487,182.145,224.498,426.097,388.97,420.877,418.769,63.368,33.792,63.31100000000001,91.553,104.607,134.127,176.361,200.787,142.276,223.494,406.487,360.852,422.215,378.08,180.824,203.157,223.548,66.434,98.371,109.863,59.03,87.76,138.506,120.501,17.806,0.0,0.0,16.809,30.276999999999997,51.744,62.99600000000001,49.824,45.305,115.652,63.67799999999999,32.677,37.592,21.277,21.369,13.444,8.796,13.194,0.0,0.0,0.0,11.022,29.105,3.074,0.0,0.0,0.0,0.773,56.572,69.583,56.325,161.799,281.868,118.454,126.92,67.077,312.675,437.7759999999999,467.80999999999995,447.939,769.04,672.417,672.031,452.595,629.534,483.9549999999999,675.554,409.57,325.244,167.373,181.087,165.949,194.36,192.679,204.785,227.104,218.366,303.321,594.8249999999999,699.857,495.52,473.70899999999995,469.912,443.759,229.117,188.415,151.461,156.158,169.909,251.68799999999996,347.844,241.04,21.097,6.017,10.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.939,8.976,22.462,35.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.368,7.515000000000001,2.895,15.853,11.22,37.007,114.228,104.214,26.267,0.0,24.513,0.0,81.554,85.459,140.72,0.0,0.0,0.0,8.753,67.725,340.26099999999997,219.851,223.004,209.514,163.29,68.818,92.456,160.051,170.37,141.813,257.816,219.532,157.932,99.083,119.263,351.03,227.575,244.74299999999997,149.937,86.716,11.924,18.65,93.947,81.429,192.225,370.9740000000001,561.097,494.79799999999994,550.213,555.346,591.394,598.269,489.8409999999999,473.399,157.072,55.704,68.185,96.643,82.529,115.676,113.08,108.473,116.709,355.2,337.411,417.78,412.908,529.63,470.966,467.844,466.63200000000006,477.426,467.33399999999995,480.2229999999999,505.66,505.66,435.283,256.923,225.917,46.215,45.345,51.833,66.094,52.35,18.072,31.279,47.768,28.712,16.893,30.829,76.438,340.18399999999997,447.044,384.508,435.207,453.775,483.977,371.642,243.984,103.004,56.152,73.117,76.777,68.004,40.873,28.726,32.298,18.372,28.798,51.096,73.741,193.276,230.358,189.7,218.114,249.853,370.794,212.332,259.718,401.338,340.37,128.886,88.399,80.048,66.316,58.956,63.023999999999994,20.985,15.263000000000002,7.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3,1.736,23.004,28.022,99.032,131.138,114.215,139.128,147.636,105.857,55.836,43.054,38.39,16.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.23,31.985,128.878,138.761,132.151,119.783,313.858,461.264,519.898,298.383,305.302,221.792,70.283,28.371,40.705,31.701,6.703,14.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.704,28.896,49.125,166.646,169.607,91.717,161.973,151.925,68.359,30.702000000000005,43.02,31.068999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.944,101.82,119.23699999999998,281.185,256.095,347.835,262.876,200.642,358.80899999999997,203.711,294.58099999999996,305.935,312.395,293.587,70.671,86.182,69.147,32.551,60.78,35.226,53.106,52.856,79.71,56.307,146.658,249.2,181.27,344.845,264.375,244.165,321.129,250.038,251.379,177.984,202.735,237.55000000000004,127.14700000000002,116.073,87.717,74.701,56.52,52.865,44.633,30.585,25.229,30.152999999999995,30.131000000000004,24.493,24.152,68.001,190.667,231.368,197.784,223.84,265.505,304.85400000000004,260.534,245.01599999999996,243.00399999999996,250.843,227.473,249.062,242.414,93.054,75.426,21.407,21.204,12.229,2.263,0.0,19.4,26.628,37.703,84.163,116.478,245.354,271.039,110.126,119.387,233.39,52.433,35.711,32.219,27.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.549,117.031,99.979,90.382,49.19,21.444,23.407,19.78,0.0,0.0,9.208,64.709,0.0,19.148,82.483,79.928,78.975,175.399,213.423,265.031,312.858,168.916,372.332,361.362,176.892,117.864,212.664,245.791,87.541,96.303,106.842,60.575,36.638,61.177,151.656,129.069,142.037,118.241,88.394,86.218,82.472,107.427,135.42,270.587,268.338,411.576,125.258,116.225,80.919,185.657,115.75,191.557,62.92399999999999,88.096,181.717,75.788,47.488,53.472,0.0,175.243,110.193,127.54399999999998,84.652,28.331,162.999,68.532,152.263,78.161,113.25,107.331,191.563,186.001,177.679,119.118,111.504,108.396,153.74,203.308,134.814,114.335,183.691,142.041,126.158,120.06699999999998,155.411,187.006,151.16,136.746,210.484,299.455,326.946,372.769,532.395,342.901,319.321,232.217,240.255,132.631,159.391,157.203,138.089,122.295,138.259,139.857,103.622,108.958,84.778,112.821,93.898,90.907,110.589,113.618,81.787,72.302,55.208,70.159,106.516,110.251,86.932,52.602,113.386,131.544,64.464,115.296,73.035,88.079,55.237,64.425,33.772,70.83,57.086,39.719,16.627,2.601,3.277,1.949,5.615,11.924,1.877,0.0,8.85,0.0,10.107,0.0,0.0,28.298,53.411,113.864,40.477,80.798,59.059,63.145,53.229,74.991,69.521,72.47,76.891,126.17300000000002,137.962,103.527,62.748999999999995,38.027,31.97,57.105,100.808,97.156,133.95,76.988,78.08,117.109,60.441,82.029,106.735,131.169,110.315,34.567,38.624,244.533,39.076,39.093,101.435,76.248,175.731,171.014,205.441,211.764,304.783,838.952,80.523,9.173,95.264,526.545,171.658,379.852,90.275,215.668,316.545,468.331,418.66,300.906,509.802,498.461,354.754,269.01,335.308,291.244,301.392,105.254,81.043,92.707,108.873,102.665,85.331,65.972,29.998,14.15,31.443,12.983,24.588,60.79900000000001,14.733,5.14,0.0,0.0,0.0,0.0,0.0,0.0,12.132,1.142,18.828,13.837,0.0,0.0,0.0,0.579,8.765,9.06,21.603,33.583,18.078,13.194,9.635,34.574,73.71,102.665,227.487,496.041,661.742,763.655,665.031,603.518,582.701,574.562,616.008,254.434,325.68,535.752,428.434,581.524,780.1129999999999,948.72,536.565,920.18,790.2719999999999,948.72,395.449,568.9590000000001,711.5029999999999,516.4649999999999,813.877,416.843,816.165,728.902,381.827,856.837,848.366,913.136,479.523,829.217,696.261,682.513,638.295,727.26,624.442,635.12,585.483,278.665,841.6569999999999,628.52,602.356,726.127,790.537,770.5229999999999,691.104,659.614,514.539,472.813,378.458,252.037,234.196,251.458,323.651,147.695,105.764,99.814,133.385,114.613,92.198,69.823,61.512,75.783,229.81,245.991,294.987,220.991,101.515,49.972,15.626,10.276,12.942,35.392,0.0,0.0,8.965,0.0,0.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.747,45.915,24.148,20.229,3.562,0.0,0.0,9.701,27.964,87.65,230.314,358.18399999999997,410.101,447.051,450.172,527.4639999999999,526.3820000000001,459.528,854.3910000000001,906.28,901.282,914.737,948.72,948.72,560.636,474.873,407.475,320.332,409.154,12.46,135.4,193.476,105.913,252.32299999999995,131.614,58.778,33.041,0.0,64.748,71.116,73.404,88.463,32.995,103.786,313.89,369.223,197.101,255.567,498.988,336.218,485.213,530.173,918.634,948.72,948.72,948.72,948.72,948.72,948.72,948.72,948.72,444.194,360.577,948.72,914.354,948.72,922.898,916.051,948.72,940.936,903.443,785.594,694.153,462.391,513.677,386.552,537.2180000000001,931.884,580.517,835.805,85.043,260.381,326.55,213.27,329.34900000000005,243.574,270.136,138.249,95.075,30.383,30.544,15.933000000000002,0.06,5.311,11.242,6.193,12.864,48.824,79.37,90.157,184.029,95.707,74.507,50.322,29.028,17.019,23.437,14.758,24.141,24.184,64.978,81.713,0.0,1.153,9.294,11.123,16.701,20.231,30.124,58.943,49.335,126.92300000000002,166.318,439.394,144.872,90.909,362.633,644.815,353.498,298.64300000000003,448.802,912.515,700.288,937.782,384.064,346.422,948.72,675.857,406.875,752.114,505.3960000000001,561.2950000000001,749.995,580.426,458.687,328.5,369.082,444.16600000000005,804.7740000000001,946.005,588.825,449.334,467.492,553.355,465.629,462.671,346.802,288.336,285.5,339.703,284.097,259.528,235.514,228.686,201.579,192.866,165.249,193.428,134.352,262.985,379.052,496.225,438.395,481.75499999999994,539.0029999999999,567.546,534.567,513.6600000000001,477.978,421.524,482.5630000000001,475.86800000000005,488.711,492.9310000000001,75.113,17.435,1.433,0.0,1.766,0.0,0.0,0.689,4.032,91.592,0.0,10.046,17.045,26.716,14.817]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2280208099219229,0.0,0.0,0.9260947523747808,0.2825332369179825,-0.6183560779066061,0.0609475326410752,-0.9999991129297714,-0.9999991129297714,-0.4282835394368423,0.0,0.0,0.0,0.3157430695341444,-0.3513883578100985,0.0,0.7146941440475064,0.1186443943387459,-0.5703857535615363,-0.3570286285535921,0.1052901489740696,-0.1171770068282435,0.0,0.0,0.0,0.0,0.8004955526477161,-0.4898628639227172,-0.4009993029134383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6382931866864529,-0.7103480275667478,0.0,0.9999991129297714,-0.1942148511296194,-0.9186762932939077,0.0,0.1691215056809239,-0.1882179236995454,0.0,0.0,0.0,0.0,0.0,0.0,0.2025198568314212,-0.2253815504412277,0.2738766696251229,-0.3047937092561248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1399469887186436,0.983399291717213,0.9999991129297714,0.5532968031788105,-0.2991840090857667,-0.7909728191160182,-0.9999991129297714,-0.8758316350445511,-0.0128243554303282,0.0,0.0,0.5905470465443765,0.4394265133447199,0.208797014515237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1662580619972352,0.9770202321229456,0.2945933280199241,-0.1970171536670372,-0.7951100366803515,-0.9999991129297714,-0.986680533233753,0.0,0.0,0.0,0.4128963509586574,0.0218426745052909,-0.4018145181970508,-0.0820106575314118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4054422262091261,0.6510258303973747,0.2184929812947025,-0.6402089426029421,-0.302546772130668,0.0,0.0,0.0,0.0,0.0,0.1131060255057039,0.807063130776319,0.609704605709269,0.4237234289441351,0.2951996443871109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7946361927967518,-0.9999991129297714,-0.9146511678310713,-0.2695203629533189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865096268778479,-0.0962769249946295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0216898216396135,-0.0241405625859734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3851026048829956,0.5992800402700749,-0.0484696437062823,-0.948609979489052,-0.063123138429216,-0.0353141070669865,0.0,0.3992669704357618,0.0952120500304108,0.0415250285090088,0.4992225543976925,0.5643480653672817,0.3550568265863545,0.3943858689251324,0.2290398290264385,0.0985850032663572,-0.13594733873342,-0.2263801891636529,-0.3168538003580664,-0.342405704403794,-0.3629032736911243,-0.3716413625123452,-0.1549163793639771,-0.0699149007608121,0.429312748732403,0.659045510749912,0.49643044205132,0.0024405507553147,-0.2564004919826811,-0.9999991129297714,-0.3531818314340459,-0.6698776838309124,0.0,0.0,0.4458972846583936,0.915435812541548,0.3702096406705008,0.4582885569693027,0.0511751394287711,0.0,0.0,0.0,-0.1010714098813752,0.0655280235158727,-0.5338641088556989,-0.9999991129297714,-0.9999991129297714,-0.416799194128952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,-0.8605972994320437,-0.152878341154946,-0.0206504221530077,-0.0787701767790523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6165931748557941,0.9999991129297714,0.9252642518046006,0.1347754667632272,-0.4046677716896943,-0.9999991129297714,-0.9999991129297714,-0.5741408389616761,0.0,0.0,0.0,0.0097571079257364,0.8979851103767192,-0.4025787825254374,-0.607641092022625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.122577808082176,-0.944905845044138,-0.8393813216760297,-0.977244416325939,-0.094702540478153,0.0,0.0,0.0,0.7492796524547645,0.8851964206150491,0.7992982051999105,0.242862823179192,-0.561907514611967,-0.9999991129297714,-0.9999991129297714,-0.4169010960394035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3831308029157581,-0.0779091056357366,-0.2865176016166383,-0.0619563615545456,0.0,0.0,0.0,0.6415591429164252,0.9999991129297714,0.9999991129297714,0.0350746375774253,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.1285594502256823,-0.1430753773695063,0.0,0.0,0.0,0.6798029299088939,-0.4951260975975401,-0.2614191610724202,0.0,0.0,0.0,0.0,0.0,0.0,0.8370070071625084,0.9999991129297714,0.7141540639221132,0.1254718223390002,-0.101942671215736,-0.7673264807957348,-0.9999991129297714,-0.9999991129297714,-0.1095394586398994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1215231233090024,0.0113518728243032,0.0819749918627537,0.0363738869356827,0.425415000657631,0.9999991129297714,0.9999991129297714,-0.508943996654771,-0.9999991129297714,-0.9999991129297714,-0.4698646139965994,0.0,0.0,0.0,0.5852634324874634,-0.07305347960272,0.2140857236676727,-0.6651494351859603,-0.1513854781668307,0.0,0.0,0.0,0.0,0.0,0.0,0.6733525389773105,0.9999991129297714,0.1062531220278368,0.5752311894035078,0.0671788344651879,0.2546223036453015,-0.2532109621855475,-0.6399898534954712,-0.8865262405464419,-0.9999991129297714,-0.1990755722581587,0.0,0.4781696196984012,0.9999991129297714,-0.9999991129297714,-0.6450441882538683,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,0.9999991129297714,-0.7954565031758868,-0.9999991129297714,-0.4303266727413959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1845647402098571,0.9999991129297714,0.5882287780816037,0.4735636533459909,-0.1889006664995708,-0.518018361780482,-0.8645969494172672,-0.6400560897372648,-0.2883773114823793,0.0,0.0,0.3100365625488573,0.0,0.115047256899806,0.1482672797070131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1032877764336965,0.9999991129297714,0.9999991129297714,-0.3907428756264892,-0.0067102408032349,-0.2672224748726364,-0.9999991129297714,-0.9999991129297714,-0.3141330193490099,0.0,0.0,0.0,0.9818350973917817,0.9999991129297714,0.4464883157390126,0.2483145753883502,-0.0466405044136769,-0.3460945535621403,-0.7122688785787594,-0.6828243215537825,-0.8185780466573447,-0.3414121607768912,-0.030988370968318,0.0,0.0,0.0,0.0,0.0,0.1125965159534461,0.7892710572114773,0.9999991129297714,-0.2707890417384407,0.0766098562774793,-0.0839315085434236,-0.8471105815837802,-0.9999991129297714,0.0,0.0,0.0,0.2018371140313958,0.1594713947611616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2283978469905937,0.9999991129297714,0.1456636858949759,0.0617525577336425,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.0,0.2122565843750673,0.1679037778510278,0.1756177524722106,0.0256690912427468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140726538333598,0.24813624704506,0.1136206301534843,0.9240159534015692,0.7953495061699126,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.2478356364092279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3784738856081219,0.2459300706837838,0.0849810982210746,0.5671401777136543,0.0385087319596427,-0.4283752511562486,-0.7271975084599124,-0.4713472867936696,-0.112392712132543,0.0,0.0,0.6794360830312683,0.7090080174443097,0.7139247846235973,0.4611876663216495,-0.0110716425705614,-0.3120491252802755,-0.0404754388313578,0.0,0.0,0.0,0.0,0.0,0.0,0.1708742185406907,0.2689242367771773,0.0,0.0,-0.4831424329284371,-0.7790706759752767,-0.7457079904934374,-0.614025246712415,-0.2173822504707806,0.0,0.0,0.5945314112430323,0.0,0.6745091256609356,0.1598942876895356,0.2401573274567032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3234264735821917,0.0,0.0,0.0,0.5587791259611041,-0.7246703410807138,-0.9999991129297714,-0.9999991129297714,-0.2541382695706566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0858319791733451,-0.095522850857288,0.0,0.0,0.560409556528329,0.0,0.0,0.2707431858787376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9107992756160024,0.934685083425847,-0.0982691073439574,-0.9999991129297714,-0.9999991129297714,-0.8805395033074129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5223491929746731,0.9999991129297714,-0.4255321878546503,-0.07255925533703,-0.8108487867495943,-0.3852707430352407,0.0,0.0,0.0,0.0,0.0,0.0584356505484444,0.0808897365164447,0.6718545808936727,0.9999991129297714,0.2416298100627282,0.4679131924114522,-0.1923959020280592,-0.66398265831129,-0.9999991129297714,-0.9489156852204068,0.0,0.0,0.8005923594626452,0.9999991129297714,0.74506091336207,0.1309796205989067,-0.7232589996209597,-0.9999991129297714,-0.9999991129297714,-0.2555496110304107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2925807652885059,0.5332679826795572,0.134367859121421,0.3689613422674693,0.160770644119419,0.0571618766678,0.0,0.0,-0.1111036529653308,-0.8061103479135968,-0.0517457901272998,-0.4225821275470777,0.0,0.0,0.0,0.8819610349582121,0.9866652479471854,0.5112826454996342,-0.2576640756722804,-0.7951355121579644,-0.9999991129297714,-0.926008135750897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2588919936932217,0.9999991129297714,0.9342112395422472,0.4835347552836756,-0.1214466968761637,-0.480645836122374,-0.9076861722517072,-0.9999991129297714,-0.4690290183308967,0.0,0.0,0.0,0.0,0.0,0.0,0.3933923252982296,0.9999991129297714,0.8497090803002949,0.4138491338213794,0.0196874490992405,-0.4511808987153068,-0.8423772378433054,-0.6520652298839805,-0.8287325720338421,-0.2044559931300008,0.0,0.0,0.9999991129297714,0.3049822277904602,-0.2132450329064474,-0.9811370693051884,-0.2579188304484093,0.0,0.0,0.2002983951835773,0.607834705652483,0.5071810936039591,-0.6495737281734401,-0.1497397623130381,-0.6644870727680252,0.0,0.0,0.0,0.0,0.0,0.1458623946203564,0.3177046813103369,0.2271801191606976,0.3172257423312146,0.1174419517954176,0.5452975032083633,0.3374430813648031,-0.8352491992072191,-0.9999991129297714,-0.3996083418357746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8727083414892108,0.9999991129297714,0.8039296470299336,-0.3892652979249417,-0.9999991129297714,-0.9999991129297714,-0.5895433127264287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8977405457916355,0.9999991129297714,-0.5302567812257138,-0.9999991129297714,-0.1703952795615683,-0.4113219664421809,0.0,0.0,0.0,0.0,0.0,0.0,0.0216949167351361,0.0,0.0607641092022624,0.0,0.0,0.0,0.2527269281109026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.050054218413804,0.0685952710204645,0.0,0.0,0.0,0.0,0.1344544757453048,0.4820164168179474,0.0,0.1073230920875781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0860663535673837,0.0679685742711874,0.4709906301070891,0.3322104182631158,-0.139845086808192,-0.3853420743725568,-0.9999991129297714,-0.0368783013924179,0.9999991129297714,0.9453898791187828,-0.1967267332222503,-0.4551245026497819,-0.9999991129297714,-0.9999991129297714,-0.242174985283644,-0.0847772944001715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985608561707705,-0.9999991129297714,0.0,0.0,0.0,0.0,0.5685158535047503,0.0,0.0,0.0,0.0,0.0,-0.1512937664474243,-0.1473858281816071,-0.2307823516951601,0.0,0.0,0.0,0.0,0.0,0.0,0.5838775665053223,0.9999991129297714,0.9999991129297714,-0.4450311184195554,-0.9640990698776885,-0.9999991129297714,-0.5696724401883755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9547546646892808,0.704901370453112,0.9999991129297714,0.0169819533767517,-0.9999991129297714,-0.9999991129297714,-0.7624912351448085,-0.1531229057400297,-0.063194469766532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6400815652148776,-0.7123402099160756,0.7269274683972158,0.2884588330107405,0.2746816947176902,0.216363231366265,-0.8953050901318433,-0.7811953308081916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5505913074563217,0.9999991129297714,0.9469744538263046,0.1790722272365183,-0.7113517613846956,-0.9522835433608304,-0.9999991129297714,-0.3151673237400931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.977702974922971,0.90458835417398,0.4894552562809109,0.2673651375472685,0.0375253785237852,-0.9515804201787148,-0.9999991129297714,-0.9999991129297714,-0.0272281904726556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5218091128492799,0.9999991129297714,0.7649419760911685,0.0188314730514474,-0.4811451554835866,-0.8888750795823501,-0.7729463711571383,-0.4229031185650001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3149839003012804,0.0,0.0,0.3521322417563949,-0.7424267489768973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1690196037704724,0.0,0.0,0.0,0.0195906422843115,-0.2099026502436364,0.0685188445876258,-0.0762531995908989,0.0,0.1791996046245828,0.120611101210461,0.0643765319277701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5238165804851755,0.9999991129297714,0.5814879667052333,0.2071512986614444,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0399404538014871,0.7341421236571858,0.9999991129297714,-0.4523323903034094,-0.8647752777605574,-0.6572520371259648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4487250626734242,-0.4993805023588925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.255437518928914,-0.2842706644911816,0.0,0.0,0.1401202219664112,0.2664021644935013,-0.4524139118317706,0.0,0.1895783142040737,-0.2109777153989003,0.1656721260121388,0.6512347293138004,-0.6879958435091991,-0.2211322407753978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1422244964172359,0.4254965221859922,0.4833869975135209,-0.1683929070211953,-0.234838047731132,-0.7110307703667731,-0.0555059706229622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0652834589307889,-0.0726509670564364,0.0,0.0,0.0,0.0,0.0,0.0,0.3504712406160346,0.3152743207460673,-0.1972719084431661,-0.2042929500732783,-0.3393333618036795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1281416523928309,0.3792228646499409,0.6365455689222087,0.8201728115559116,0.7125542039280238,-0.0138841352990244,0.0124727938392703,0.0,-0.9999991129297714,-0.8436408215329048,-0.2271189780144267,-0.2738868598161681,0.5429129985037969,-0.3906562590026054,0.0395277510641583,0.4825921626119987,-0.2735811540848134,-0.5523032595519078,-0.6028822728045373,0.0,0.0,0.0,0.3820659279515392,-0.0492186227481012,0.9435760251127452,-0.2425265468747018,-0.4033889027135273,-0.7801661215126309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0699709468115605,0.9999991129297714,0.5349697445840982,0.9782481501438868,0.0934542420751214,-0.9999991129297714,-0.9999991129297714,-0.6200527447156244,-0.358755865935746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2319185579966949,0.5611024895193997,0.784761897673996,0.1559506837550604,0.9429034725037648,-0.3130987149579266,-0.5860786477710759,-0.528504068365947,-0.0042493096658298,0.0934644322661666,0.3963067199371441,-0.3600754956760936,-0.0920072349467093,-0.9999991129297714,-0.6398471908208391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1345309021781434,-0.1239993397329752,-0.0257200421979725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2221665451664811,0.050645249494423,0.0,0.0,0.0,-0.0004483684059868,-0.2456702208121323,0.0,0.0,0.2044254225568653,0.5937569567236005,-0.9457771063784988,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.05192411847059,-0.2418539942657216,-0.9999991129297714,-0.9999991129297714,-0.6850355930105813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3458652742636243,0.9999991129297714,0.9999991129297714,0.3307685062302263,-0.391445998808605,-0.9999991129297714,-0.9999991129297714,-0.5873626118427655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5357238187214397,0.4651363653516472,0.4616054641545009,0.1086478169234484,0.0225457976874066,0.2987305455842572,0.7842472930262157,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,0.6341101132624165,0.9999991129297714,-0.8199588175439634,0.4464016991151288,-0.9999991129297714,-0.9999991129297714,0.0653038393128793,-0.6810002773566997,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0929396374273411,0.9999991129297714,0.9999991129297714,0.5836941430665095,-0.0817406174687151,-0.1152459656251866,-0.321612619576154,-0.5457051108501696,0.1931194055922652,-0.7208184488656451,-0.9999991129297714,-0.408616470719692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2669728151920301,0.9999991129297714,0.1965229294013472,-0.4266174432009593,-0.9999991129297714,-0.2020969639030473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.3802367886589339,-0.9999991129297714,-0.6467306648718416,-0.9518402700503664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8304139535562929,0.4284211070159518,-0.0673979235726587,-0.6580264916453965,-0.6755230496699286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3532786382489749,0.9999991129297714,0.9999991129297714,0.3233602373403982,-0.4394214182491973,-0.9064531591352436,-0.9999991129297714,-0.632933146196701,0.0,0.0,0.0,0.0,0.1609642577492769,0.9999991129297714,-0.415459184006514,0.7092372967428257,-0.3251893766330036,0.6274762988920203,0.2832465502911434,0.3542568965893098,0.0662158614114207,-0.0673062118532523,0.2012358927597316,-0.8415365470820801,-0.1005619003291174,0.0094259267167688,-0.9999991129297714,-0.9999991129297714,-0.0472009649211604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1120513407325303,0.7676118061449994,-0.2216315601366104,-0.5415067521395656,-0.2158282463363943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3796151870051794,-0.0048301505554037,-0.4176449799856999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491421963152626,-0.0546907553393497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2015772641597443,0.0,0.8390705208491525,-0.7479549276188943,-0.4101755699496009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2588461378335185,0.235199799513235,0.9999991129297714,0.5085822448726679,0.6740047112042005,-0.8787001738237624,-0.9999991129297714,-0.9454153545963956,-0.1546871000654611,0.0,0.0,0.0,0.0,0.8985608561707705,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6893154732495466,0.9999991129297714,0.987322515269598,-0.0444699937210587,-0.7149387086325902,-0.9999991129297714,-0.9999991129297714,-0.2193999082977214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6012212716641769,0.2560489303916233,-0.9540464464116424,0.0,0.0,0.3277573047763829,0.9999991129297714,0.8654834960381957,0.3203999868417805,0.1629972008627854,-0.6896160838853787,-0.9264972649210644,-0.8026253025761537,-0.5600681851283164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1481042366502906,0.1598535269253549,0.049498853001843,0.0,0.0,0.0,0.1043271759203024,0.0,0.0,0.4295267427443512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029398701165273,-0.9952097231385484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4121983228720642,0.9999991129297714,0.9999991129297714,0.2644405527173089,-0.2954747795453301,-0.9999991129297714,-0.9999991129297714,-0.6833338311060404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0102513321914264,0.9211830802910158,0.9999991129297714,0.0103175684332199,-0.9640888796866433,-0.5276277119360636,-0.5419907862142104,-0.1272602008674249,0.4524291971183383,0.7536410542220909,0.2436321826031012,0.9999991129297714,0.2269355545756139,-0.9161898866788896,-0.9999991129297714,-0.9999991129297714,-0.0626187239724808,0.0,0.0,0.0,0.0,0.6421654592836119,0.9999991129297714,0.6776426094073209,0.356824824732689,-0.9999991129297714,-0.3344675455796178,-0.8242437928784512,-0.6143819033989953,-0.2057144817240775,0.0,0.0,0.2496036345555624,0.4534176456497184,0.077868344871556,-0.2234759847157836,-0.6455689830926938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8906125071555492,0.3851076999785182,-0.0296432657503574,0.1583861394148525,0.3684824032883469,-0.5034514836814322,-0.5118940569623435,-0.4218229583142137,-0.2517894305347483,-0.039410563867139,0.7019003591903137,0.9999991129297714,0.5607814985014772,0.1910457017145761,-0.8900826172212011,-0.9999991129297714,-0.9999991129297714,-0.0887259934301693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2894829472107786,-0.3221628898925924,0.0,0.0,0.0,0.0,0.0762175339222408,0.8590993413484057,0.9999991129297714,0.741321113248498,-0.0772569334088467,-0.8161425909975525,-0.9999991129297714,-0.3585571572103655,-0.7268510419643771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8355447147475287,0.9999991129297714,0.8410932737716159,-0.3633159764284531,-0.9999991129297714,-0.9999991129297714,-0.031156509120563,-0.5843412201978768,0.0,0.1136206301534843,-0.1264449855838125,0.0,0.0,0.9744930647437472,0.9999991129297714,-0.1050353941979407,0.6198081801305406,-0.9169949117714568,-0.9999991129297714,-0.8569033551781746,-0.0082387694600082,0.0,0.0,0.0,0.0,0.0,0.0,0.8461170379568775,0.9999991129297714,0.8305209505622669,-0.9291059538286244,-0.9999991129297714,-0.9999991129297714,-0.0497026568227461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5118227256250274,0.0143375988005338,-0.0647790444740537,-0.1947243606818772,-0.3260555428718418,0.0,0.0,0.190092918851854,-0.2017555925030345,-0.0097927735943944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3474753244487588,-0.2038191061896785,-0.1828833586874065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945081512176742,0.4764169068386344,0.4024004541821471,-0.0783778544238138,0.3400313898902726,0.0275186109174425,0.571088876743652,0.4189646097260475,0.1161376073416377,0.0,0.0,0.0,0.0,0.0,-0.937436435008039,-0.2108809085839713,-0.4691156349547805,-0.4569842125155228,-0.1000472956813371,0.0,-0.4236979534665223,0.0,0.0,0.0,0.0048148652688359,0.2588512329290411,-0.6740811376370391,0.0,0.0,0.0,0.1582129061670849,-0.17607121597372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1664312952450028,0.2103357333630555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1015452537649749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1917029690369886,0.6653736193889538,0.9999991129297714,0.4342549913893034,0.099782350714163,-0.8864956699733064,-0.9999991129297714,-0.9999991129297714,-0.092312940678064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2975739589006321,0.8550079796437757,0.4795198200118843,-0.0586853102290507,0.0011565866836251,-0.7589552388521396,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.7217100905820961,0.4964966782931134,-0.0782708574178397,-0.4695487180741996,0.1156739536490831,-0.0842219289882105,-0.5283308351181794,-0.3240939310956494,0.0,0.0,0.7063229021039111,0.9999991129297714,0.9703150864152332,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2258655845158725,0.9999991129297714,0.5882440633681714,0.4730949045579137,0.0881655329226857,0.3012628080589784,-0.1441147768561122,-0.8032774748030437,-0.9999991129297714,-0.9999991129297714,-0.0314214540877371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0450355493240649,-0.0501204546555975,0.0,0.0,0.0,0.0,0.0,0.3204203672238708,0.621204236303727,0.7539467599534456,0.4753673171609835,0.1177578477178174,0.1413939958470557,-0.2705699526309699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1019681466933489,-0.3099907066891542,0.0,0.0,0.0,0.0,0.0,0.0,0.3008246298440367,0.5590135003551427,0.0,0.0,0.0,-0.7441539863590512,-0.9999991129297714,-0.9999991129297714,-0.2346495291967966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5189762397387266,0.9999991129297714,0.8945153503258437,0.2631463984545741,-0.1303019728944039,-0.8578816135185096,-0.9999991129297714,-0.9906241371682284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11203096035044,-0.124676987437478,0.490239900991388,-0.5455879236531503,0.0,0.0,0.0,0.6518869015406904,0.2802812046970032,0.7444698822814511,0.9999991129297714,-0.347098287380088,-0.0489995336406304,-0.9999991129297714,-0.9999991129297714,-0.5827056945351293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.201195131995551,-0.2239090678352027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3159010174953444,0.9999991129297714,0.9999991129297714,-0.2604612831141756,0.5947810709236387,-0.9999991129297714,0.2093421897361529,-0.7984116585789819,-0.9999991129297714,0.59241185150564,-0.6067494503061738,-0.4659210100621242,0.0,0.0,0.0,0.0,0.0,0.0503955898138167,-0.0560817164170135,0.0,0.0,0.0,0.3733023636527055,0.9999991129297714,0.9999991129297714,0.3033365119366676,-0.6999642228917342,-0.789963990202548,-0.6391287823521555,-0.8497447459689529,0.0,0.0,0.0,0.0,0.0,0.0288586210398804,0.3224736907194697,0.577243752134926,0.7768186437542973,0.9712423938003424,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.5956778077356124,0.0453565403419873,-0.2227168154829195,-0.4906882693973748,0.0,0.0,0.1067677266756171,-0.1188176275865136,0.0,0.0,0.4634346034471063,0.9072378038457204,0.8075828305196219,0.2834248786344336,0.2149569850020335,-0.7273911220897703,-0.9999991129297714,-0.9999991129297714,-0.2514123934660775,0.0,0.0,0.0,0.9902980510547832,0.0639077831396929,0.8472685295449801,0.0939943222005147,-0.9063563523203144,-0.9999991129297714,-0.3143826790296162,0.0,0.0,0.0,0.0,0.0,0.0,0.6376461095550855,0.9999991129297714,0.1701150493078266,-0.3882615641069939,-0.9999991129297714,-0.6235785508172482,0.0,0.0,0.0,0.0,0.0,0.0,0.3726196208526801,0.9999991129297714,0.9999991129297714,0.2301403696593153,-0.3657616222792905,-0.9999991129297714,-0.9999991129297714,-0.5308274319242425,0.0,0.0,0.0,0.0,0.3995573908805488,-0.4446642715419298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2171937319364452,0.3577266566401852,0.1730039684691282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6767815382640053,-0.0508949091750293,0.6337993124355393,0.6638654711142706,-0.1865467323681399,-0.740837079173853,-0.5837501891172578,-0.9942926059444842,-0.4733853250027007,0.0,0.0,0.0,0.6605485639290726,0.9999991129297714,0.8633537461097582,0.1527356784803138,-0.9045374032187544,-0.5763011594632491,-0.9999991129297714,-0.4979640658036158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.499579211084273,-0.0084935242361371,-0.5474832991875492,0.0,0.0,0.0,0.2032484554911498,0.3294947323495819,0.3612881284104672,0.0626492945456162,0.1975674239834756,0.9999991129297714,0.5223848586433312,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.6841541414851753,-0.6109987599720037,-0.1503970296354506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0769970835371952,0.5996417920521778,0.9999991129297714,0.9999991129297714,-0.0369751082073468,-0.9999991129297714,0.4430236507836597,-0.9999991129297714,-0.455389447616956,-0.6706164726816862,-0.0079177784420858,-0.2367792791252341,0.2934010756676409,-0.0306266191862149,-0.3600653054850485,0.0,0.0219751469888779,-0.0244564585083733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2662391214367788,0.3427521708993292,0.5160312745266766,0.254821012370682,0.1820579532127489,-0.0622264016172423,0.0,-0.4575293877364387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3688900109301531,0.0,0.0,0.0,0.0,-0.2935946892974989,0.0,-0.2206380165097078,-0.3353489971050237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0967354835916615,0.3931732361907589,0.6394293929879876,0.5397540392797988,0.331109877630239,0.4594604289394957,-0.3987268903103687,-0.1452764586352599,0.2952913561065173,0.4105016560630458,-0.9063003062695664,0.4002656091581871,-0.1096974066010994,-0.1310203813630873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2778049882730304,0.3525958954489495,0.0,0.0,-0.0698486645190186,-0.5352092140736594,-0.9597070975372264,-0.989722305260732,-0.4243195551202768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3909619647339601,0.4828112517194696,0.9900738668517898,0.8002458929671099,0.012549220272109,-0.5336195442706151,-0.1954937201057865,-0.9999991129297714,-0.8330583081325108,-0.4166361510722295,0.0,0.3341720300393083,0.0,0.0,0.2950315062348658,0.0,-0.0841709780329847,0.0,0.0,0.0,0.0,0.0,0.0,0.9056022781829732,0.6093377588316434,0.5645722495702751,0.0435579716225173,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031059702305634,-0.0345651280251676,0.2853253492643551,0.4130899645885153,0.7350082898960242,0.5482017076562327,-0.4392328997148618,-0.9999991129297714,-0.7660985627747937,0.0,0.0,0.0,0.3863254278084143,-0.3803234052828177,-0.0496160401988623,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.8856091233523778,-0.9999991129297714,-0.9999991129297714,-0.0931994872989925,0.0,0.0,0.0,0.0,0.0,0.1304242551869457,0.2995814265365278,0.5935939136668781,-0.4423969540343827,-0.6967594078080328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3252963736389778,0.0684984642055355,-0.1442574395307444,-0.29399210674826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4401907776731065,0.9999991129297714,0.9999991129297714,0.236443002820744,-0.1701965708361879,-0.3731597009780734,-0.4964966782931134,-0.9999991129297714,-0.9389547734737672,0.0,0.0,0.0,0.0,0.0,0.0,0.0547315161035304,-0.0609118669724172,0.0,0.0,0.0,0.0,0.0,0.0,0.2406770272000061,0.2878015656883279,0.029841974475738,0.0,0.0,0.1376389104469159,-0.7745258507691374,0.4640663952919059,-0.5164541674550506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1263634640554513,0.7007845332708692,0.2529562074094186,0.7392423142752862,-0.3875584409248781,-0.8246106397560767,-0.8125709290362255,0.0,0.0,0.0,0.0,0.0,0.035344677640122,0.0,0.0,0.0,0.8205141829559242,0.0427019955747243,-0.9999991129297714,0.0,0.3245524896926814,0.3601009711537065,0.43239018642804,0.4985652870752801,0.3414427313500267,0.7195854357491811,-0.0351459689147414,-0.4304693354160281,0.2904866810287264,-0.9999991129297714,-0.9999991129297714,-0.8364720221326378,0.0,0.0,0.0,0.0,0.6695006467622417,0.9999991129297714,0.9999991129297714,0.0071382288271314,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3798750368768309,0.1710831174571164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1256807212554259,0.9999991129297714,0.9999991129297714,-0.5256762903509163,-0.9999991129297714,-0.993620053335504,-0.4595113798947214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.312008364516095,-0.3472307598636751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.096113881937907,0.0,0.0,0.7928070535041464,-0.2003493461388031,-0.0908710286451745,-0.6980586571662901,0.0902749024690329,-0.1004650935141884,0.0,0.0,0.0,0.785475211047157,0.9999991129297714,0.8911627774719877,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0609322473545075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.083600327334456,0.7759932382796396,0.9999991129297714,0.7056146838262729,-0.0205790908156916,-0.4399513081835454,-0.7467575801710884,-0.6988687773543799,-0.5455165923158342,-0.1969407272341986,-0.1329361372795766,-0.094508926848295,-0.0465487926942705,0.0,0.0,0.0,0.0,0.2044152323658201,-0.0516489833123708,-0.1559506837550604,-0.0198912529201436,0.0,0.0,0.0,0.1210594696164478,0.9999991129297714,0.9999991129297714,0.5555794059729253,-0.1273162469181733,-0.5219721559060023,-0.8524145760227836,-0.7888685446651937,-0.5971299099595471,-0.0911054030392131,0.3446883071979087,-0.3835995517038352,0.0,0.0,0.0833557627493723,0.78992832453389,0.0781230996476849,-0.3436489077113029,-0.1951319683236834,-0.5200411147029453,0.0,0.0,0.0,0.0537736381452857,0.9999991129297714,0.9999991129297714,0.6228652374440874,-0.1280346553868568,-0.840379960398455,-0.9999991129297714,-0.9999991129297714,-0.0103939948660586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.220031700142521,0.9999991129297714,0.2089702477630047,-0.1186749649118814,0.862100352611204,0.4921760372899675,-0.4624206794381133,-0.9999991129297714,-0.9999991129297714,-0.5163879312132571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6459765907345002,0.9999991129297714,0.8335627225892459,-0.0608711062082366,-0.5143447979087034,-0.4581357041036254,-0.8794950087252846,-0.638665128659601,-0.2079461335629665,0.0,0.0,0.0,0.2244950038202991,0.1790059909947248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2102491167391717,0.0121416126303028,0.0,0.0,0.0507471514048746,0.9999991129297714,0.9999991129297714,-0.3168843709312019,-0.309257012933903,-0.9999991129297714,-0.9999991129297714,-0.3526672267862655,0.0,0.0,0.0241048969173154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0195040256604277,-0.0004076076418062,0.0564689436767294,-0.1109762755772664,0.0181996812066478,0.6923062943212999,0.0012635836895992,0.1053665754069083,-0.4005662197940192,-0.4864848155912481,-0.0223267085799357,0.0,0.0,0.0,0.0,0.1166624021804632,0.0016915717134958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0377291823446883,0.0,0.0,0.0,0.0685188445876258,0.2120680658407319,0.0344479408281483,-0.5138403834519681,-0.0104602311078521,0.0,0.0,0.0,0.1960694658998377,0.4805643145940128,0.9999991129297714,0.9999991129297714,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3586182983566364,-0.1364772286677681,-0.2626266987112712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.1643677815583588,-0.5768412395886424,0.0733846608116876,-0.4764169068386344,0.2808161897268738,0.2269916006263622,0.127560811503257,-0.1791588438604021,0.5463470928860144,-0.3298055331764591,-0.9999991129297714,-0.9999991129297714,-0.6490030774749114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229534053292128,0.7741640989870343,0.9999991129297714,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.5199239275059261,0.9999991129297714,0.820891220024595,-0.048255649694334,0.3791821038857603,-0.8513751765361779,-0.9999991129297714,-0.9999991129297714,-0.1274334341151926,0.0,0.0,0.0,0.0,0.0,0.3715649360795065,-0.1936849611952714,-0.2198228012260953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2692503228906223,0.5749203885766305,0.9999991129297714,0.6540574122333085,0.1293389998406367,-0.4136911858601795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1403291208828369,0.1237394898613237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1567200431789696,0.0,0.0,0.0,-0.4881560069226536,-0.8868472315643642,-0.8364414515595023,-0.7452952877561085,-0.0220719538038069,0.0,0.0,0.0,0.0626085337814356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2503220430242459,0.3742194808467695,0.0649471826262988,0.9552488889549708,0.2370289388058405,-0.2227219105784421,-0.645181755832978,-0.5702379957913816,-0.4447865538344717,-0.0551544090319043,-0.2257942531785565,0.0,0.0,0.0,0.1812529281201816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8521139653869515,0.9999991129297714,0.6432710950120113,-0.2327643438534428,-0.7012838526320819,-0.9999991129297714,-0.9999991129297714,0.1010102687351043,-0.157173506680479,0.0,0.0,0.0,0.0,0.3403472858126725,0.4949019133945466,0.0384424957178492,-0.5960242742311477,-0.2375231630715305,-0.1387751167484507,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.0200542959768661,-0.7188721223760204,-0.9999991129297714,-0.9999991129297714,-0.239882192298484,0.0,0.0,0.1958401866013217,0.0,0.3296832508839172,0.9999991129297714,0.9999991129297714,0.1511103430086115,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0270091013651847,0.9999991129297714,0.7338415130213538,0.664706161875496,0.25108121225711,-0.6267680806143819,-0.9999991129297714,-0.9999991129297714,-0.3520405300369885,0.0,0.2497361070391494,-0.2779272705655722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8218592881738848,0.9999991129297714,0.7856229688173118,0.069155731527948,-0.5711754933675358,-0.9999991129297714,-0.9999991129297714,0.1041080868128316,-0.5234904943717305,0.0,0.0,0.0,0.0,0.0,0.0,0.4166157706901391,-0.1913208368727952,-0.2723277605862593,0.0,0.0,0.0,0.0,0.0,0.0,0.280138542022371,0.1947294557773998,0.6569310461080423,0.9999991129297714,0.3549141639117223,-0.0864179151584415,-0.6800627797805453,-0.7359406923766558,-0.3107142102533602,-0.018969040630557,0.0437617754434204,-0.9840412737530576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3610690393029963,0.9999991129297714,0.9999991129297714,0.3155698362863768,-0.1501167993817088,-0.4321914777026594,-0.4071796537823251,-0.5542393958504873,-0.9999991129297714,-0.4350753017684384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3309672149556068,0.0,0.0,0.0,0.0,-0.0273759482428103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1929359821534524,0.0374948079506498,0.8221497086186716,0.1779716866036415,-0.9999991129297714,-0.7104244539995863,0.0,0.0,0.0,0.0,0.0,0.2694643169025705,0.9999991129297714,0.9999991129297714,0.40716946359128,-0.2311084378086051,-0.948681310826368,-0.9999991129297714,-0.7990230700416913,0.0,0.0,0.0,0.0,0.0,0.0051562366688487,0.0,0.4564594176766973,0.7154023623251448,-0.6948895077512467,-0.4661400991695951,-0.1488634058831547,0.0,0.0,0.0,0.0878802075734214,0.9999991129297714,0.9999991129297714,0.5887586680159518,-0.0373674305625853,-0.378050992679748,-0.7106078774383991,-0.7427426448992972,-0.6633712468485806,-0.4466717391778254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1114348341742984,0.0411989423955638,0.4104252296302071,0.128248649398805,0.6165320337095231,0.9999991129297714,0.3688033943062694,-0.0918594771765546,-0.7151628928355837,-0.9999991129297714,-0.9999991129297714,-0.1717913357347547,0.0,0.0,0.0,0.0,0.0,0.2149416997154658,0.9999991129297714,0.6257694418919567,-0.9999991129297714,-0.0326595622997235,-0.4136453300004764,0.0919715692780513,0.1436664084501254,-0.2098364140018429,-0.3089564022980708,0.04848492899285,0.3058993449845242,-0.1476813437219166,0.0523521064944866,-0.6506284129466137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.230675354689186,0.925911328935968,0.9019287143111944,-0.1167286384222567,0.709222011456258,-0.4118110956123483,0.3838237359068286,-0.1226440443239695,-0.9999991129297714,-0.9999991129297714,-0.8561645663274009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2873939580465217,0.9999991129297714,-0.0292356581085512,-0.3228150621194824,-0.4648510400023829,-0.441464551553751,-0.1743643589736564,0.0,0.0,0.0468137376614445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9711353967943684,-0.9999991129297714,-0.1328648059422605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4450056429419425,0.8421887193089701,0.3245422995016363,0.1481653777965615,0.037214577696908,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1519000828146111,-0.1690501743436078,0.0,0.0,0.0,0.0,0.115276536198322,0.5006848468126724,0.5603637006686258,0.9999991129297714,0.5003129048395242,-0.3457226115889921,-0.7489586614368421,-0.9999991129297714,-0.8841213554597851,0.0,0.1559048278953572,-0.1735032878303408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6765013080102635,0.2546070183587338,-0.318631988695446,-0.7175932533998532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7706433879809331,0.4328334597385042,-0.2750434464997932,-0.7377086905229904,-0.2869914455002381,-0.0395990824014744,0.0,0.12054996006419,0.1470954077368202,-0.2978592842498965,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.9062493553143404,-0.7585221557327204,-0.6128839453153575,-0.0278243166487972,-0.6468019962091577,0.2979917567334835,0.0108066976033874,-0.3701841651928879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4579981365245158,-0.5097031658876351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8676132459666331,0.9999991129297714,0.5600019488865228,0.2490227936659885,-0.2149467948109884,-0.8663496622770339,-0.9999991129297714,-0.8975112664931194,0.0,0.0,0.0,0.0,0.0,0.0,0.5371096847035809,0.9447631823695056,0.9999991129297714,0.1947651214460578,-0.2938545391691504,-0.232183502963869,-0.899544209606628,-0.9999991129297714,-0.5532254718414944,0.0,0.0,0.0973112293857128,0.6166696012886328,-0.7945852418415259,0.1614890525881024,-0.1797193043678857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7102665060383864,0.9999991129297714,0.4174106055916613,0.0829940109672693,0.4659668659218274,-0.7301577589585301,-0.0349829258580189,-0.6806028599059387,-0.9999991129297714,-0.5330692739541767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621652604709713,0.9999991129297714,0.9999991129297714,0.6144736151184017,-0.3557039037177219,-0.5088624751264097,-0.7791725778857281,-0.9938187620608846,-0.3412542128156914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1413685203694428,-0.1573263595461564,0.0,0.0,0.6991591977991669,0.0,0.0,0.0,0.0,0.0,0.1988462929596426,0.0,0.0,0.0,0.0,0.0,-0.0892813588421302,0.0,0.0,0.0,0.0,0.6416661399223993,0.9508823920921218,0.2663053576785724,-0.2589888005081507,-0.9999991129297714,-0.8978424477020871,-0.821976475370904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8689379708025035,0.9999991129297714,0.8077000177166411,-0.3667347855241027,-0.9999991129297714,-0.9999991129297714,-0.6120738251272676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6740658523504713,0.9999991129297714,0.0860612584718611,-0.6707285647831829,-0.9999991129297714,-0.1475488712383296,-0.1405584001813529,0.0191117033051892,-0.0212720238067621,0.0,0.0,0.0,0.0,0.0105060869675553,0.0,0.0,0.0455246784942323,-0.0623537790053067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0567338886439034,0.8418269675268671,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1504581707817215,0.0,0.0,0.0,0.460795343966411,0.2873073414226379,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059663568569385,0.9999991129297714,0.3770472588618002,-0.9999991129297714,-0.5391426278170894,0.0,0.0,0.0,0.0,0.4379795062163077,0.9999991129297714,0.9999991129297714,0.2386593693730653,-0.9999991129297714,-0.9999991129297714,0.4338881445116778,-0.9999991129297714,-0.4616767954918169,0.0,0.1214212213985508,-0.0670259815995105,0.3711012823869519,0.6210157177693917,0.696744122521465,-0.824366075170993,-0.9999991129297714,-0.1232554557866788,0.0,0.0,0.0,0.0,0.0,0.0,0.6964231315035426,0.9999991129297714,0.9802148570156018,-0.2736779608997424,-0.9999991129297714,-0.8466112622225677,-0.2199705589962501,-0.0292407532040738,-0.4591598183036635,0.2197718502708695,0.2174688670946644,0.4810126829999996,0.6476987330211315,0.6043802308881753,0.0420803939209698,-0.679441178126791,-0.9999991129297714,-0.8316469666727566,-0.1012395480336203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3503031024637895,0.9999991129297714,0.9999991129297714,0.3263357731255837,-0.8130549631108703,-0.4751125623848545,-0.4106748893108135,-0.0355688618431154,0.1418016034888619,-0.0924963641168768,-0.2051744015986842,0.4117244789884645,-0.0644223877874733,-0.446411889306174,-0.9999991129297714,-0.0519088331840223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7231570977105082,0.9999991129297714,0.9534808908086364,-0.9999991129297714,-0.9999991129297714,-0.6601103857141308,-0.3186982249372395,0.0,0.0,0.0,0.0,0.0,0.0,0.2769795827983728,0.5202398234283259,0.2074162436286185,-0.6578328780155386,-0.4602145030768372,0.0,0.55817790468944,-0.6211889510171592,0.0,0.0,0.0,0.4238864720008576,-0.4717396091489081,0.0434254991389303,-0.0483269810316501,0.0,0.0,0.0,0.0,0.0,0.0,0.3505069062846926,0.9999991129297714,0.9999991129297714,0.3261319693046805,-0.1074555645711651,-0.8461934643897163,-0.9999991129297714,-0.9999991129297714,-0.025159581690489,0.0,0.2682822547413325,-0.2985675025275348,0.9999991129297714,0.8163209193408428,-0.9999991129297714,-0.0072350356420604,-0.9999991129297714,-0.0141337949796307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7181537139073367,0.4972099916662743,-0.5498117578413673,-0.4940204618691406,-0.3087373131906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7629650790284084,0.9720881796570904,0.1938887650161745,0.0,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15952744081191,0.0465844583629285,0.9999991129297714,0.4401449218134033,-0.4419536807239184,-0.9999991129297714,-0.9018828584514912,-0.6349711844057321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3183874241103623,0.9950415849863032,0.5604706976745999,0.1633334771672756,0.4303470531234862,0.2090568643868885,-0.1182826425566429,-0.089525923427214,-0.5866034426099014,-0.9999991129297714,-0.9999991129297714,-0.1843966020576121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0737362224027455,-0.0820616084866375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2445238243195523,-0.2721290518608787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3034486040381643,0.0529940885303314,-0.2942978124796147,0.1246617021509103,-0.2411203005104704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0577121469842384,-0.0642287741576153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.131652173207887,-0.1465145668472464,0.0,0.0,0.0,0.5357645794856204,0.767107391688264,0.871898221301121,0.3800075093604179,0.1218644947090151,0.0,0.0,0.0,0.0,0.0,-0.3144234397937968,-0.2733111140221168,-0.9999991129297714,-0.3677079487689151,-0.468529698969684,-0.4596234719962181,-0.0952120500304108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0035207110061012,-0.0039181284568623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7304838450719751,0.550056322426451,0.5910463659055891,0.2450893799225585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4831169574508242,0.0768442306715179,-0.6201597417215986,-0.7874368228233494,-0.9999991129297714,-0.5712111590361939,0.0,0.0,0.0,0.0,0.0,0.0,0.3397002086813051,0.9351487371184014,0.9999991129297714,-0.9999991129297714,-0.5316630275899452,-0.9999991129297714,0.0,0.0,0.0,0.0,0.2606447065529884,0.9999991129297714,0.9999991129297714,0.4159941690363847,-0.2191451535215925,-0.699785894548444,-0.3238799370837011,-0.5338182529959956,-0.9999991129297714,-0.2021835805269311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1439466387038671,0.0042442145703072,0.0,0.0,0.0,0.0,0.0,0.0,0.0726968229161396,-0.0499879821720105,-0.1958299964102766,0.0,0.0,0.2079716090405794,0.1514109536444436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9003186641260599,0.6069787296046898,0.0731553815131716,-0.3903301728891604,0.2080123698047601,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.1695647789913882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510477620407066,0.5206576212611773,-0.1023349935709745,0.9370186371751876,0.9999991129297714,-0.9999991129297714,-0.9999991129297714,-0.878307851468524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1888599057353902,0.9999991129297714,0.9999991129297714,0.4877738747584603,-0.0784440906656073,-0.6293563891398515,-0.6647723981172896,-0.9999991129297714,-0.6062399407539161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1678222563226666,-0.1867709165711333,0.0,0.0,0.0,0.0,0.0936937115646826,-0.104271129869554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4007292628507417,0.9999991129297714,0.9999991129297714,0.2759045176431089,-0.6598811064156149,-0.4798102404566713,-0.2820746783209505,-0.875459693071403,-0.6815862133417961,0.0803802269641869,-0.0894545920898979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0214044962903492,0.281417410998538,0.0,0.0,0.0,0.0,0.0,0.4040614553225076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0377393725357335,0.2206329214141852,0.0,0.0,0.0,-0.9999991129297714,0.3386353337170864,-0.1326508119303122,-0.3184434701611107,0.0,0.0,0.0,0.0,0.0,0.0995581665111696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3242875447255073,0.2861609449300579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3329848727825476,0.1009796981619688,0.1979444610521464,0.0912327804272775,-0.8913818665794585,0.0,0.0,0.0,0.0,0.0384374006223267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0661547202651497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7939687352832941,-0.9999991129297714,0.0,0.0,0.178460815773809,0.0684475132503097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1787665215051636,0.2233333220411514,0.0,0.0,0.2487782290809048,-0.11203096035044,0.9999991129297714,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.3141737801131905,0.1854971426904889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.202968225237408,0.3359705987587782,0.0,0.0,0.0,0.0,0.0,0.4307750411473828,-0.6233798420918677,-0.0118868578541739,-0.9999991129297714,0.0,0.0,0.1302459268436555,0.2508570280541165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2787730564223201,0.055556921578188,0.0,0.0,0.2654086208665986,0.0261276498397788,-0.1206518619746416,-0.9999991129297714,0.0,0.7406485606395178,0.1579122955312528,-0.9999991129297714,0.0,0.106105364257682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8510694708048232,0.67872786475363,0.3756359174020461,-0.5408036289574497,-0.6978191876767289,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2262375264890207,0.3692517627122562,0.0,0.0,0.7837530687605255,0.1719951395556578,-0.2528594005944896,-0.5262418459539225,-0.5031457779500775,-0.4441140012254914,0.0,0.0,0.0,0.0,0.0175526040752804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0763041505461247,0.6769191058431149,0.9999991129297714,-0.7154787887579835,-0.6496501546062786,-0.5075020846218814,-0.098044923140964,0.0,0.0,0.0,0.2477031639256409,0.0237380500396898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5494347207726965,0.1687189931346402,0.2627082202396325,0.9999991129297714,0.2703253880458862,-0.7089417812025162,-0.9999991129297714,-0.8866841885076416,-0.2117827404914676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1048774462367408,0.2694846972846609,0.040292015392545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3386047631439509,-0.0117441951795417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738279341221519,-0.1932773535534651,0.6543376424870503,0.9999991129297714,0.2505869879914199,-0.1199742142701387,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1128716511116653,0.1310713323183131,0.0,0.0,0.0,0.0,0.159624247626839,0.0,0.112392712132543,0.9641551159284368,-0.6472096038509639,-0.9999991129297714,0.0,0.358623393452159,0.1424028247605261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1670630870898025,0.4623595382918424,0.332327605460135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8794236773879684,0.3344369750064823,-0.1998092660134098,-0.5499340401339091,-0.5938741439206199,-0.4784804205252784,0.3584195896312559,-0.9999991129297714,-0.5555895961639704,0.0,0.0,0.0908965041227874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3605187689865579,0.976388440278146,0.998990284016301,0.2498431040451235,-0.3185861328357429,-0.7775829080826839,-0.9999991129297714,-0.4153776624781528,-0.4672610201845622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1034100587262384,0.0,0.0,0.3088239298144838,0.0610443394560042,-0.1400998415843209,0.3699345055122816,-0.7983046615730078,0.0,0.0,0.8985608561707705,-0.9999991129297714,0.1126067061444913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0210478396037687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3865648972979755,0.9999991129297714,-0.6918375455332226,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1327221432676283,0.0,0.7085290784651874,0.7948552819042225,0.4168501450841777,0.6236804527276998,-0.773985770643744,-0.2020256325657312,-0.3615123126134606,-0.6666932491293013,-0.7685594939121987,-0.2060303776464773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1701303345943943,0.9999991129297714,0.3266720494300738,-0.6657761319352373,-0.9999991129297714,0.0,0.0761003467252215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3217756626328765,0.0053549453942292,0.0730280041251072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3442603191740122,0.6694649810935837,0.1098298790846864,-0.2762204135655087,-0.105972891774095,-0.192579325466872,0.0516540784078934,-0.2631311131680064,-0.9999991129297714,0.0,0.0,0.0,0.0726102062922558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2446053458479136,0.9999991129297714,0.9999991129297714,0.3594182283536811,-0.3102964124205088,-0.5043533155889284,-0.9999991129297714,-0.957781151429692,-0.20637174904649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3586794395029073,0.0536207852796084,0.0,0.0,0.0,-0.0464316054972512,0.0,0.0,0.1145071767744128,-0.5398508460947277,0.0,0.0,0.4877483992808474,0.2612102621559946,0.0037601804956623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2146207086975434,0.3953743174565124,0.2119203080705772,0.0,0.0,0.0,0.0,0.0,0.1064569258487399,0.0,0.0,0.0,0.0,0.0,0.2858603342942258,0.1628086823284501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1512479105877211,0.3643299004374461,0.0101850959496329,0.0,0.0,0.0,0.0,-0.2237715002560931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4387641509267848,-0.196935632138676,0.0,0.0,0.0182200615887381,0.7751780229960272,-0.9999991129297714,-0.5886516710099776,-0.6524524571436965,-0.7377035954274678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4655694484710664,0.9999991129297714,0.9550705606116806,0.2559979794363975,-0.085434561722584,-0.9999991129297714,-0.9999991129297714,-0.8933740489287864,0.0,0.0,0.2284233224682066,-0.2542096009079727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3841192514471381,0.9999991129297714,0.7464314940576434,0.546087243014363,-0.2615108727918266,-0.4849817624120877,-0.8092998777107305,-0.8480735546375475,-0.5749407689587208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1435594114441512,0.9999991129297714,0.9449720812859316,0.2773158591028629,-0.3223310280448375,-0.8197040627678344,-0.9999991129297714,-0.4908920732182779,0.3112186247100954,0.9999991129297714,-0.2839292930911689,-0.9999991129297714,-0.1753120467408559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3538238134698907,0.4897252963436076,0.1156179075983347,-0.0674539696234071,0.0,0.0,0.0,0.0,-0.9999991129297714,0.7673417660823026,0.9999991129297714,-0.8577491410349226,-0.1202391592373128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2929679925482218,0.0,0.0,0.0,0.0,0.0,0.0,0.2039362933866979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2029121791866597,0.3775720537006257,0.5413386139873204,0.0,0.0,0.0,0.0,-0.9999991129297714,0.0,-0.1713327771377227,0.0,-0.9999991129297714,0.426464590335282,0.4681424717099682,0.3085997456114904,-0.0021042744508246,-0.2703457684279765,-0.2567622437647842,-0.4337454818370456,-0.3760740956169879,0.0,0.0,0.0,0.256848860388668,0.6617357211858332,0.8440331438881432,0.432690797063872,0.4425396167090148,0.0387940573089071,-0.1457604927099048,-0.7023334423097328,0.0,-0.9999991129297714,-0.9999991129297714,0.0,-0.1307146756317327,0.0,0.2828032769806792,0.3119421282743014,0.0470939679151863,-0.0867847620360671,-0.1687699440898661,-0.2679255980547521,-0.1908113273205375,0.0,0.0,0.0,0.451298085912326,0.5355964413333754,0.6017613517895702,0.6418342780746444,-0.0119989499556706,-0.6233441764232096,0.0,0.4255270927591277,0.0,0.591520209789189,0.0,0.0,-0.1147007904042707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1030635922307031,-0.4578809493274965,-0.9950619653683936,0.1924213775056721,-0.9999991129297714,-0.7400116736991955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0987684267051701,-0.0143732644691918,-0.0955483263349009,0.1817369621948265,-0.2022549118642471,0.0,0.0,0.4331544507564266,0.9999991129297714,0.9853507133023602,0.258127729364835,-0.2205157342171659,-0.6931469850825251,-0.1231994097359305,0.0,0.3659909015778064,-0.9999991129297714,-0.9999991129297714,-0.3492535127861385,0.0,0.0,0.3076265823666781,0.3819945966142232,0.2451352357822617,0.1765756304304552,0.0624658711068034,0.0355637667475928,0.0,0.0,0.0,0.0818476144746893,0.4527552832317833,0.4866988096031964,0.1165655953655342,0.3294132108212206,-0.4034143781911402,-0.8573007726289357,-0.2896663706495914,-0.9999991129297714,-0.4284262021114744,-0.0534271716497504,0.3690785294644886,0.1381789905723091,-0.3307430307526134,0.1667726666450156,0.4649733222949248,0.4162591140035587,-0.451129947760081,-0.1449452774262924,0.1077867457801327,0.0658388243427499,0.0562957104289617,0.0660782938323111,0.1836170524426577,-0.0476849989958053,0.3801196014619146,0.1426168187724744,0.5060754578755596,-0.2784877310730558,-0.4693856750174771,0.1634557594598175,0.5190781416491782,0.4780626226924271,-0.0402716350104547,-0.1801727678693951,-0.0573707755842257,0.1048978266188311,-0.5505862123607991,0.1056824713293081,-0.2157976757632589,0.0627511964560678,-0.1008777962515172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2105191568018683,0.3543333230221485,0.1907349008876988,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999991129297714,0.0,-0.9999991129297714,0.0,0.0,0.0027207810090565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901628103675362,0.2180598981752834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1754598045110106,0.4210281234126915,0.21603714525282,0.4372509075565791,0.2363971469610408,-0.0212006924694461,-0.1136562958221423,-0.7983759929103238,-0.9999991129297714,-0.9999991129297714,-0.0455756294494581,0.0,0.0,0.0,0.0,0.0,0.0767779944297244,0.5437282137874094,-0.3374481764603258,-0.3531105000967298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,-0.9999991129297714,-0.1128920314937556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2495272081227237,0.7111428624682699,-0.9999991129297714,-0.06912006585929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4006834069910385,0.284301235064317,0.1966604969804568,-0.0809712580448059,-0.3339070850721342,-0.5662943918569063,0.0,0.0,0.0,0.0,0.0,0.8088616994957888,0.8677762890233557,0.9999991129297714,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0255671893322952,-0.0284510133980742,0.0,0.4307801362429054,0.9999991129297714,0.9999991129297714,0.2458587393464677,-0.9999991129297714,-0.8820170810089605,-0.9999991129297714,-0.0967864345468873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1043577464934379,-0.1161376073416377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4557359141124913,0.3467212503114173,0.129685466336172,-0.1818235788187103,-0.3857038261546598,-0.4698544238055543,0.0,0.0,0.0,0.0,0.0,0.3974989722894274,0.7093341035577547,0.3616244047149572,-0.2101574050197653,-0.9095917379771514,-0.5144925556788581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7715706953660422,0.7384984303289899,0.504429742021767,0.0968730511707711,0.1140129525087227,0.0054109914449775,-0.046553887789793,-0.0507114857362165,0.0,0.0,0.0125339349855413,0.2416501904448185,0.2790634768671071,0.0,0.0,-0.1445631452620991,-0.9136983849683492,-0.3830085206232161,0.3830289010053065,-0.2401929931253613,-0.9999991129297714,-0.7236156563075401,0.0,0.0,0.8985608561707705,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1973126692073467,0.9999991129297714,0.9999991129297714,0.4793262063820263,-0.1968490155147921,-0.73654191364832,-0.9999991129297714,0.370943334425752,-0.9999991129297714,-0.4582325109185544,0.464234533444151,-0.516642685989386,0.0,0.0,0.2817231167298927,0.1317438849272934,0.0,0.0,0.0,0.3587864365088815,0.5096980707921125,-0.0371279610730242,0.4973220837677711,0.082453930841876,-0.0358796626699926,0.2207450135156819,0.6597741094096407,-0.2905783927481328,-0.2786711545118686,-0.9999991129297714,-0.2209437222410624,-0.9999991129297714,-0.1886153411503065,0.0,0.0,0.0,0.0,0.0,0.581793672436588,0.4242227483053478,0.1703239482242523,0.0347536465595029,-0.1560780611431248,-0.0538755400557373,-0.0842626897523911,-0.1675827868331054,-0.1936034396669101,0.0418663999090215,0.4843958264269912,0.8567148366438394,0.5252330170404521,0.1462598120711175,0.0,0.0,-0.9999991129297714,-0.3641668573807236,-0.9999991129297714,-0.3585571572103655,0.266840342708443,-0.5530522385937268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.164969002830023,0.2414820522925734,-0.0828411581015919,-0.3694912322018174,0.0,0.0,0.7411427849052077,-0.2392809710268198,-0.5855334725501601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4660534825457113,0.6962651835423427,0.3289699375107563,0.112621991431059,0.0037499903046172,-0.5630691963911146,-0.9366212197244264,0.0357981411416314,0.7931382347131138,0.1400081298649145,-0.5268074015569286,-0.0302241066399313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4690697790950773,0.586088837962121,0.8929613461914575,0.0,0.0,-0.9999991129297714,-0.9999991129297714,0.1810847899679365,-0.9999991129297714,-0.1803358109261176,0.0,0.0,0.0115302011675934,-0.0128345456213734,0.0,0.1358301515364008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464570809748641,0.0,0.8203969957589049,-0.2247446635009054,-0.3696542752585399,-0.3299685762331816,-0.1915093554071306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0702104163011216,0.0,0.1263176081957481,0.0156572285408814,-0.0978564046066286,-0.0416524058970732,0.0,0.0,0.0,0.037311384511837,0.7103684079488379,0.5344092840766147,-0.0233457276844513,-0.5361365214587686,-0.7071534026740914,-0.0728751512594298,0.166115399322603,-0.0702358917787345,-0.0252156277412373,-0.1839482336516252,-0.0894189264212398,0.0,0.0,0.0,0.0,0.0,0.2067640714017285,-0.2301047039906573,0.0,0.0,0.0,0.0,0.0,0.6253210734859699,0.5010465985947754,0.7301934246271881,-0.0971329010424226,-0.7877832893188847,-0.2523855567108898,-0.1472686409845879,0.0097774883078267,-0.2153696877393624,-0.3525041837295431,0.0925320297855349,0.4219452406067555,0.6419820358447992,0.3748308923094788,0.3231207678508371,0.4252519576009084,0.0726866327250944,0.122481001267247,-0.2998769420768373,-0.5750171953915595,-0.9080122583651524,-0.9999991129297714,-0.1959013277475927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0033016218986303,-0.0036786589673011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2552744758721915,-0.2840974312434139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.0663126682263497,-0.810670458406304,-0.9999991129297714,-0.8213599688126721,0.0317628254877498,-0.3158194959669831,0.0,0.0,0.0,0.0,0.0843594965673201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4648918007665635,-0.1379497112737931,-0.2979866616379609,0.2684809634667131,-0.3737558271542149,-0.1003631916037369,0.0,0.352600990544472,0.0261174596487336,0.2072786760495089,0.3713458469720356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3636828233060787,-0.2673294718786105,-0.5297268912913657,-0.6731079743922268,0.0,0.0,0.0,0.0,0.0,0.0,0.1171871970192887,0.2517180991974322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6968765950050521,0.9999991129297714,0.610851002201849,-0.0548639885871174,-0.9585861765222592,-0.9999991129297714,-0.9653524633762426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1421786405575327,0.8382349251834498,0.5021675196097425,-0.8507484797869007,0.0376680411984174,0.8601744065036697,0.0086412820062919,-0.0989059942842796,0.1063550239382883,0.6830688861388663,-0.5151141573326127,-0.3195185353163746,-0.9999991129297714,0.9999991129297714,0.9999991129297714,-0.5292071915480627,-0.9999991129297714,-0.9999991129297714,-0.4495963240077851,0.0507879121690552,-0.0565249897274777,0.0,0.0,0.1331195607183894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8785575111491302,0.0,0.0,0.6137653968407635,0.012972113200483,0.0,0.0,0.0,0.0,0.2242708196173057,0.3200229497731098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0890571746391368,0.4048715755105974,-0.1975572337924305,-0.5613419590089608,-0.7460595520844953,-0.8111646826719942,-0.4647695184740217,0.4909939751287295,-0.7443425048933866,0.0,0.3855866389576405,0.3052777433307697,0.1241623827896977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3188510778029169,0.5259310451270452,0.9959943678490252,0.0208287504962979,-0.5599102371671164,-0.9999991129297714,-0.9999991129297714,-0.418898373484254,0.0,0.0,0.0,0.0,0.4957476992512946,0.3661233740613935,0.2291315407458449,-0.1022840426157487,-0.3190599767193426,-0.6234358881426161,-0.1693864506480979,0.0,0.0,0.0,0.0,0.5762247330304104,0.7867897456919819,0.1776252201081062,-0.4264696854308046,-0.7467677703621336,0.0,0.0,0.0,0.0,0.0,0.1013771156127299,0.126185135712161,0.2272004995427879,0.7178225326983693,0.5895942636816546,0.4280338797562359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9134691056698332,-0.1092847038637706,-0.4092176919913562,-0.8316113010040985,-0.7152240339818546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6527632579705738,0.9999991129297714,0.92210019748508,0.1017796281590135,-0.9999991129297714,-0.2382008107760333,-0.7035919309038097,-0.9999991129297714,-0.0370107738760049,0.0,0.3100518478354251,-0.3450551540755344,0.0,0.0,0.0,0.1580294827282721,0.0,0.0,0.0,0.0,0.0,0.0,-0.1419340759724489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1695443986092979,0.0716319479519208,0.0,0.5185788222879656,0.1740586532423018,0.6193394313424635,-0.4998849168156277,-0.1610406841821156,-0.3064139496323045,-0.0504363505779973,-0.2345781978594805,-0.3406886572126852,-0.1693813555525754,0.0,0.0,0.0,0.0,0.2132654132885377,0.3788254471991798,-0.0014215316507991,-0.1144052748639612,-0.0333932560549747,-0.3409383168932915,-0.1687699440898661,0.0,0.0,0.0943051230273919,0.7463397823382371,0.5966153053117667,0.4108277421764909,-0.9999991129297714,-0.8344237937325616,-0.0749029992774158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.135259500837872,0.0,0.0,0.0,0.0,0.0,0.4088355598271629,0.9737491807974508,0.6698114475891189,0.4766512812326731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1366810324886712,0.0,0.0,0.0,-0.1238362966762527,-0.7418815737559815,-0.821156164991769,-0.6532523871407411,-0.3350840521378497,0.0,0.0,0.0,0.4515732210705453,-0.1657842181136355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3453914303800245,0.4464271745927417,0.0,0.8251609100725151,0.4842429735613139,-0.1635474711792238,-0.8346938337952582,-0.8812782921581868,-0.9999991129297714,-0.099288126448473,0.0,0.0,0.0,0.6836191564553047,0.3307073650839554,0.1733759104422763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0720191752116368,0.7072247340114075,0.6409732069313288,0.0687226484085289,-0.402125319023928,-0.9999991129297714,-0.9999991129297714,-0.5766832916274425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2704833360070861,0.9368708794050328,0.7877119579815686,0.6815709280552285,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9793537858722864,0.8779919555461241,-0.2080531305689407,-0.9999991129297714,-0.8589668688648187,0.0,0.0,0.0,0.0,0.0,0.3141992555908034,0.7581858794282303,0.3582769269566236,0.4631900388620226,0.0,0.7827900957067584,-0.9999991129297714,0.3346917297826112,-0.4540647227810858,-0.9999991129297714,-0.8972208460483326,0.0,0.0,0.1248553157807682,-0.1389483499962183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1635321858926561,0.4448680753628329,0.3724005317452093,0.163919413152372,0.1000218202037242,-0.2508723133406842,0.2667944868487398,0.4562759942378845,-0.5030540662306711,-0.0581961810588833,0.1960694658998377,0.7182963765819691,0.1179157956790173,0.406288012065874,-0.0576611960290126,-0.9063410670337468,-0.8578306625632839,-0.5784767652513898,-0.5738860841855472,-0.0046110614479328,0.0,0.0,0.0,0.0,0.0,0.6045076082762396,0.2826096633508212,0.8323602800459176,0.5162911243983281,-0.3142603967370743,-0.7548485918609419,-0.9999991129297714,-0.4190614165409765,0.0,0.0,0.3699039349391461,0.3529576472310525,0.7477052679382878,0.1320801612317835,-0.0528972817154024,-0.1132588783713812,-0.3401180065141564,-0.5782474859528738,-0.6990572958887153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1119749142996916,0.2304155048175345,0.2852438277359939,0.2293608200443609,0.6752173439385739,0.3752384999512851,0.2226352939545582,-0.2151658839184592,-0.1876370828099715,-0.5709818797376779,-0.4161266415199717,-0.3447392581531345,-0.3309825002421745,-0.1278665172346117,-0.0525661005064348,0.472717867489243,0.5954179578639609,0.405044808758365,-0.389876709387651,-0.9999991129297714,-0.3592144245327779,-0.0148878691169722,0.9666568078300224,0.7775115767453679,-0.9999991129297714,-0.3837473094739899,0.0856587459255775,0.4360382748222056,0.9257380956882004,0.1994882749954874,0.1893643201921254,-0.0054517522091582,-0.0243851271710572,-0.0375865196700562,0.0,0.0,0.0,0.0,0.0,0.1461782905427562,0.2539752265139341,0.0,0.0,0.0,-0.2597275893589244,-0.6830332204702082,-0.9999991129297714,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.5234497336075499,-0.0495905647212494,-0.0973316097678031,0.0292611335861641,-0.5042310332963865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3926942972116365,-0.1550947077072673,-0.2819320156463184,0.055918673360291,-0.0622264016172423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7602646784014421,0.9999991129297714,0.9163733101177024,-0.7589093829924365,-0.9999991129297714,-0.9999991129297714,-0.2198941325634114,0.0,0.0,0.0,0.0173437051588547,0.4035162801015917,0.2711151278518857,0.2015823592552669,-0.0480467507779083,-0.2471783690868154,0.0,0.0,0.0,0.0,0.0,0.0,0.2865838378584319,0.5531541405041783,0.7064859451606337,0.2273737327905556,0.0,-0.082683210140392,0.0,0.0,-0.2593964081499569,0.0,0.0,0.0,0.0,0.0143019331318758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1591147380745812,-0.5064270194666175,-0.4262251208457208,-0.2592333650932344,0.0,0.0,0.0,0.0,0.2604103321589499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2759809440759475,0.0973367048633257,0.0,0.0,0.0,-0.1466419442353108,-0.1400896513932758,0.0,0.0,0.0,0.0,0.2672530454457718,0.6562533984035395,0.4821998402567602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.448511068661476,0.0,0.0,0.0,0.4030118656448565,-0.2071512986614444,-0.9999991129297714,-0.9999991129297714,-0.7716573119899259,0.0,0.4034857095284563,-0.2216825110918362,0.2897835578466107,0.7302800412510719,0.9999991129297714,0.0065726732241253,-0.9999991129297714,-0.779549614954399,-0.7032301791217065,0.0,0.0,0.0,0.0,0.0,0.0,0.5125666095713237,0.6493189733973111,-0.0245379800367345,-0.086254872101719,-0.5350359808258918,-0.6472197940420091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1080873564159648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.279944928392513,0.9999991129297714,0.9999991129297714,0.2886065907808952,-0.6231098020291711,-0.9421341130798556,-0.9781971991886612,-0.4353657222132253,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.4380763130312368,-0.9999991129297714,-0.9999991129297714,-0.5407322976201336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1069256746368171,0.543830115697861,0.1991265232133844,-0.516026179431154,-0.3778777594319804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1100489681921572,0.0,0.0,0.0,-0.1743949295467919,0.0,0.0,0.0,0.0227648867948774,0.442249196264228,0.726586096997203,0.2357602600207186,0.2657194216934759,-0.0532743187840731,-0.1984641607954493,-0.064305200590454,0.0,0.0,0.0,0.0,0.0,0.3175620186357047,0.5756999381915849,0.1326915726944929,0.0,0.0,0.0,-0.1020190976485747,-0.2025962832642599,0.0,0.0,0.0,0.0338874803206647,0.0,0.0,0.0,0.3214241010418187,0.0266116839144236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0890775550212271,-0.5021726147052651,-0.4694060553995675,-0.0292356581085512,0.0,0.0,0.0020787989732117,0.4082903846062471,0.5279232274763732,0.0,0.1744305952154499,0.0,-0.7138993091459844,-0.9999991129297714,0.0,0.0,0.0,0.0,0.0,0.0,0.2131889868556991,0.0,0.0,0.0,0.0,-0.3392824108484538,-0.5112164092578406,-0.5411246199753722,0.0,0.0,0.0,0.0,0.4587624008529025,0.1380923739484253,0.1630838174866693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5707424102481168,0.9999991129297714,0.1973228593983919,0.049305239371985,-0.0040760764180622,-0.9399636023872376,-0.9999991129297714,-0.9999991129297714,-0.0347638367505481,0.0,0.0,0.2833739276792079,0.9999991129297714,0.9999991129297714,0.3932649479101652,-0.6430163402358825,-0.3149533297281449,0.2438359864240044,-0.6755332398609738,-0.7912122886055795,-0.825451330517302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3071374531965106,0.9999991129297714,0.2463071077524546,-0.0660681036412659,-0.4632613701993386,-0.9999991129297714,-0.1994831798999649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0282981605323969,-0.0314927854250532,0.0,0.0,0.9999991129297714,-0.9524516815130756,-0.1604394629104514,0.0,0.0,0.5578671038625628,0.9999991129297714,0.8418320626223896,0.2769388220341922,-0.2854731070345099,-0.9999991129297714,-0.9999991129297714,-0.6933355036168606,0.0,0.0,0.0,0.0,0.1849315870874827,0.754364557786297,0.2633247267978644,-0.0663890946591883,-0.3550466363953093,-0.9169541510072764,0.0,0.0,0.0,0.0,0.0,0.0,0.5024477498634843,0.9999991129297714,0.8157298882602237,0.3584603503954365,-0.3149839003012804,-0.7018748837127008,-0.4712861456473987,-0.4257105161979405,-0.2640940862217736,-0.2253662651546599,-0.134367859121421,0.0893985460391495,0.3586692493118621,0.5670790365673833,0.200181207986558,-0.3924293522444625,-0.430856562675744,-0.970366037370459,0.0,0.0,0.0,0.0001069970059741,-0.0001222822925418,0.5488895455517807,0.9999991129297714,0.9969930065714504,0.1307554363959133,-0.9250247823150396,-0.469049398712987,-0.3343299780005082,-0.3841651073068413,-0.4937249463288312,-0.0482250791211986,-0.0316405431952079,-0.1484761786234388,-0.1032623009560836,0.1458114436651306,0.2794659894133907,-0.3590310010939652,-0.155171134140106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0794936803432583,0.2224824410888809,-0.0998842526246146,-0.2361831529490925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6918935915839709,0.8551710227004983,0.6977478563394128,0.4318246308250338,-0.0435630667180399,-0.6461039681225645,-1.000004208025294,-0.2407279781552319,-0.7183473275371948,-0.3300653830481106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0153464277140042,-0.0170787601916806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3856121144352535,0.6221519240709265,-0.2215857042769072,-0.4361350816371346,-0.015168099370714,-0.448643541145063,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,0.9999991129297714,0.4015037173701735,-0.9999991129297714,-0.9999991129297714,-0.6726137501265367,0.0,0.0,0.0,0.0,0.0,0.0,0.1207843344582286,0.632897480528043,0.5418481235395782,-0.3061235291875176,0.846702973941974,-0.2980681831663221,-0.3535945341713747,-0.4740374972295906,-0.4858784992240614,0.0,0.0,0.0,0.0119785695735803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0148216328751787,0.1262768474315674,0.6213825646470171,0.9066212972874884,0.5764845829020618,0.0,0.0,0.0,-0.3875788213069684,-0.5869804796785721,-0.7263415324121193,-0.0276357981144618,0.0,0.0,0.0,0.5364880830498264,0.6745091256609356,0.3421968054873683,-0.7224998303880956,-0.9999991129297714,-0.892268413200387,-0.3640394799926592,0.0,0.0,0.0,0.0,0.0,0.3663373680733418,0.3104594554772313,0.0,0.0837429900090882,0.1010000785440591,-0.44648322064349,-0.3665411718942448,-0.1457808730919951,0.0,0.0,0.0084272879943436,0.4272390448547138,0.0388806739327909,0.0,0.0888941315824143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2541535548572243,0.9999991129297714,0.7400371491768084,-0.2514378689436904,-0.5949339237893161,-0.9999991129297714,-0.9999991129297714,0.0,0.0354312942640058,-0.0394360393447519,0.0,0.2047158430016522,0.0,0.0,0.0,0.8088566044002663,0.9999991129297714,0.1702933776511168,0.4927721634661091,-0.1504123149220183,-0.9999991129297714,0.3058993449845242,-0.3210012081134447,0.130770721682481,0.100893081538085,-0.0944936415617273,-0.9999991129297714,-0.9415176065216236,-0.0696295754115478,0.0,0.0,0.0,0.0,0.0,0.0,0.0649879433904794,0.089464782280943,0.0,0.0051409513822809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3219183253075087,0.3825703424082745,0.0,0.0,0.0,0.0,-0.669256082177158,0.1279582289540181,-0.4347797862281289,0.0,0.0,0.0,0.0,0.163496520223998,-0.1819560513022974,0.0,0.0,0.1048417805680828,-0.1166776874670309,0.0,0.0515827470705773,-0.0574064412528837,0.0,0.0,0.0,0.0,0.0291694218667577,0.4771556956894083,0.3922357386146046,-0.9999991129297714,0.0,0.1821089041679746,-0.202667614601576,0.0,0.0,0.7851287445516216,0.0,0.7736393041482088,0.7584355391088367,0.3594335136402489,-0.8608673394947403,-0.9999991129297714,-0.3945489119818548,-0.4611774761306043,-0.2622089008784198,0.0,0.0,0.0,0.4150872420333659,0.9999991129297714,0.3894487213637545,0.4192142694066538,-0.1914176436877243,-0.6406624061044515,-0.8313514511324471,-0.6225951973813907,-0.1887681940159838,0.0,0.0,0.7663940783151032,0.1413583301783977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4077910652450345,-0.1442778199128347,-0.4382597364700495,-0.6134240254407507,-0.2680988313025197,0.0,0.0,0.2262426215845433,0.8782263299401626,0.5874797990397848,0.499772824714131,0.2238377364978866,0.1107622815653181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1829954507889032,-0.5348882230557369,-0.7067457950322853,-0.4946624439049855,0.0,0.0,0.0670259815995105,0.3982734268088592,0.0,0.0,0.8546462278616728,0.5549578043191709,-0.7624453792851054,-0.729097979089834,-0.9999991129297714,-0.4872643652062025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,0.0271517640398169,0.49069845958842,-0.7499165393950866,-0.9392859546827348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0496364205809526,0.0618086037843909,0.1104361954518731,0.0299795420548476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3945336266952871,0.6175153871453807,0.7118459856503855,0.6275832958979944,0.0733031392833264,-0.6680944003980103,-0.9999991129297714,-0.2073703877689152,-0.5357340089124849,-0.5676089265017314,0.0,0.0,0.1616775711224378,-0.0239367587650703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6227582404381132,0.5596096265312843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1231229833030918,0.0,0.3114580941996565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0430841277389176,0.3967143275789503,0.4388151018820105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0409034268552543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0003566566865804,0.0003209910179223,-0.6863908884195871,0.1794696446872793,-0.9999991129297714,0.3334536215706248,0.1730651096153991,-0.7698536481749335,-0.9999991129297714,-0.2859928067778128,0.0,0.0,0.0,0.0,0.0,0.4576160043603225,0.9999991129297714,0.6486922766480341,0.5703297075107879,-0.7332810525138703,-0.8208096984962339,-0.7674793336614122,-0.5405488741813209,-0.1166878776580761,0.0,0.0,0.0,0.2880257498913214,0.3425993180336519,0.514385558672884,0.5397540392797988,-0.6133068382437314,-0.9999991129297714,-0.2616535354664588,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,-0.5305472016705007,-0.5533171835609008,-0.0290267591921255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0556078725334137,0.2980070420200512,0.0,0.0,0.0,0.0,0.0,0.0,0.6284851278054906,0.8573975794438647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0723809269937398,0.0087686593943563,0.3815717036858492,0.3744181895721501,-0.5939607605445036,0.0276510834010295,-0.1074046136159394,-0.837822222446121,0.2795424158462294,-0.113768387923639,-0.5302720665122815,-0.9097751614159642,-0.2276743434263877,0.0,0.0,0.0,0.3988389824118653,0.0470990630107089,0.1557417848386347,0.1114093586966855,-0.3709688099033649,-0.4226126981202132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5726632612601286,0.6646501158247478,0.406614098179319,-0.1679037778510278,-0.4610857644111979,-0.6871347723658834,-0.4378826994013787,-0.0755144107401251,0.0,0.0,0.7854904963337246,0.0,0.1298790799660299,0.0579057606140963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2939207754109438,0.9999991129297714,0.4094418761943497,-0.5863232123561596,-0.9999991129297714,-0.9999991129297714,-0.3924853982952108,0.0,0.0,0.0,0.0,0.0,0.5253043483777682,0.9999991129297714,0.9999991129297714,0.1513345272116049,-0.652192607272045,-0.9110744107742216,-0.8831278118328825,-0.5324120066317642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7931688052862493,0.9999991129297714,0.8834691832328951,-0.6931011292228219,-0.9999991129297714,-0.6143003818706341,-0.6714062124876858,0.0,0.0,0.0013451052179605,0.4273103761920299,0.6010837040850674,0.6429806745672244,0.6407490227283353,0.3631682186582984,-0.2665397320726109,-0.7782809361692771,-0.3127420582713461,-0.8045614388747332,-0.8166826711229458,0.0,0.0,0.0,0.0,0.0,0.3519029624578789,0.2977777627215353,0.2119304982616223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7099964659756898,0.9999991129297714,0.1050252040068955,-0.6245873797307187,-0.9999991129297714,-0.9999991129297714,-0.3542212309206518,0.0,0.0,0.0,0.0,0.0638721174710349,0.0628480032709968,0.003969079412088,-0.0563670417662778,-0.0890724599257045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1645308246150814,0.3671322029748639,0.1866027784188883,-0.7632504043776727,-0.036103846872986,0.0,0.0,0.0,0.467347636808446,0.207879897321173,0.4612640927544882,0.2961167615811749,0.5342513361154148,0.4823068372627344,0.2187783066439669,0.0086922329615176,-0.576724052391623,-0.9093777439652032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031217650266834,0.0,0.0,0.0,0.0347638367505481,0.0,0.0,0.0,0.0,0.3711165676735196,0.1755922769945977,0.5032986308157549,0.2193591475335407,0.0,0.0,0.0,-0.4351721085833674,-0.9999991129297714,-0.9999991129297714,-0.543636502068003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4718822718235402,0.9999991129297714,0.577411890287171,0.6273438264084332,-0.0156113726811782,-0.130470111046649,-0.9999991129297714,-0.8729529060742947,-0.9597784288745425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0835901371434109,-0.0930262540512249,0.0,0.0,0.0,0.0,0.353676055699736,0.9747529146153986,0.5543973438116873,0.506855007490514,0.1342455768288791,0.1527102030027009,-0.169590254469001,-0.8278765959860492,-0.5829196885470777,-0.844277708473227,-0.5541374939400358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1685916157465758,-0.1196532232522163,-0.06797366936671,0.0,0.0,0.0,0.0,0.0493765707093011,0.0,0.0,0.2271546436830847,0.6138367281780795,0.212791569404938,-0.476748088047602,0.270473145816041,0.0294241766428866,-0.6978293778677742,-0.3868756981248527,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.4473086261181477,-0.9305988168167396,-0.9999991129297714,-0.6009002806462546,0.0,0.219175724094728,-0.2439226030478882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3420694280993038,0.9999991129297714,0.9999991129297714,0.3345694474900693,-0.504261603869522,-0.9999991129297714,-0.9999991129297714,-0.4745470067818484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6145857072198985,0.8420511517298604,0.794004400951952,-0.2602625743887951,-0.9999991129297714,-0.9999991129297714,-0.2069678752226316,-0.0374897128551272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1812325477380913,0.660217382720105,0.2058520493031871,0.154880713695319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1182062161238042,0.0,0.0,0.0,0.0,0.3283890966211825,0.1381229445215608,0.0,0.0,0.0,0.0,-0.2102083559749911,0.0,0.0,-0.4786485586775235,0.0,-0.1923806167414914,-0.0556027774378912,-0.0056606511255839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1660644483673773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0440471007926848,0.0,0.0,-0.1895120779622802,0.0,0.4688455948920839,0.604889740440433,0.399409633110394,0.0,0.0,0.0,0.0,0.0,0.0,-0.1767081029140422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0379737469297721,-0.4210790743679173,-0.5712926805645552,-0.2658977500367661,0.0,0.0,0.0,0.2473617925256282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9238070544851432,0.7858012971606019,0.1299351260167783,-0.5896197391592674,-0.8982551504394158,-0.9999991129297714,-0.4909328339824585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7697823168376173,0.9999991129297714,0.7030008998231906,0.2038547718583366,-0.7182759961998786,-0.9999991129297714,-0.9999991129297714,-0.2605326144514917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2895695638346625,0.9999991129297714,0.3343911191467791,0.2630139259709871,-0.1413532350828751,-0.972455026534716,-0.9861914040635856,0.0,0.0822297466388826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.996238932434109,0.9999991129297714,0.5981693094461529,-0.8250844836396766,-0.7287617027853438,-0.9999991129297714,-0.4249615371561216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8902558504689688,0.9999991129297714,0.7729820368257962,0.0134051963199021,-0.946908217584511,-0.9999991129297714,-0.9999991129297714,-0.0319003930668594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33559865678563,0.0077649255764085,0.0716370430474434,0.0395888922104292,0.2236746934411641,0.4797949551701035,-0.3265650524240996,-0.4833105710806822,-0.4114951996899485,-0.0674233990502716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1430448067963709,0.431773679869808,0.5148033565057354,0.0538806351512599,-0.2372836935819693,0.2477490197853441,0.2091587662973401,-0.1971801967237597,0.1368848363095744,0.4437573445389109,0.6898351729928496,0.1961306070461087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3292094070003175,-0.7543034166400261,-0.9798836758066344,-0.9154154321594578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714,-0.2463580587076803,-0.9999991129297714,-0.9999991129297714,-0.73245055194369,0.0,0.0,0.0,0.0,0.453325933930312,-0.5045061684546057,0.8270613807024366,0.110196725962312,0.9999991129297714,0.725597648465823,0.0137822333885728,-0.9072479940367656,-0.7501356285025575,-0.1857875631352758,-0.9999991129297714,-0.1356365379065428,0.0,0.2499042451913945,0.4162998747677394,0.844084094843369,0.1221600102493246,0.2302830323339475,-0.323737274409069,-0.8035831805343984,-0.94570067994566,0.0,0.0,0.0,0.0,0.6134698813004539,0.0712905765519081,0.1195054654820616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1877593651025134,0.0,0.0,0.0,-0.0430688424523499,-0.215639727802059,0.0,0.0,0.0,0.0,0.6242612936172737,0.1666198137793382,0.1074148038069845,0.0,0.0,0.0,0.7227902508328826,0.295994479288633,-0.9999991129297714,-0.9999991129297714,-0.9788086106513704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999991129297714,-0.9999991129297714,-0.1128920314937556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0387329161626362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5816917705261364,0.9999991129297714,0.8964463915289008,0.1597720053969937,-0.434163279669897,-0.6389708343909557,-0.6296875703488191,-0.8214160148634205,-0.4545742323333436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0840283153583526,-0.0935153832213924,0.0,0.0,0.0,0.011764575561632,-0.0130893003975022,0.0,0.0,0.0536105950885633,0.9999991129297714,0.9999991129297714,0.6230282805008098,-0.4225158913052843,-0.9999991129297714,-0.9999991129297714,-0.5562876242505636,0.0,0.0,0.0,0.0,0.0,0.1509371097608438,-0.1679751091883439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4983665783498995,-0.5546317182057258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.31561569214608,-0.0112346856272839,-0.3400110095081824,0.0572433981961612,-0.0637090744143124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5853602393023923,0.4170896145737389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1935728690937746,0.0,0.0,0.0,0.0,0.0,0.4074445987494992,0.2730410739594202,0.0,0.0,-0.2347667163938159,0.011076737666084,0.9999991129297714,-0.3604168670761064,-0.9999991129297714,-0.3953641272654672,-0.1279633240495407,-0.9065907267143531,-0.1884726784756743,0.0,0.0,0.3977995829252594,0.4675463455338265,-0.9630341949134696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2116706483899709,0.5946995493952775,0.3410249335171754,-0.2769541073207599,-0.9999736374521584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1642505943613396,0.2908739082884423,-0.4599342728230953,-0.0465742681718834,0.0,0.0,0.0,0.0,0.0,0.4542379560288535,0.4950700515467917,0.9999991129297714,0.6854584859389552,0.0418714950045441,-0.7537429561325426,-0.549562098160761,-0.9331463645780284,-0.7423554176395811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6766388755893731,0.9999991129297714,0.9999991129297714]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=196.267174102767 dispmode=follow kwhstored=692.7455389823781 kwhrated=692.7455389823781 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=948.7195 pf=1 yearly=wind_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=230.34005667753783 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1223.7488 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
