clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7505977969201392,5.307848880579582,7.49249797028866,23.023403681086855,5.27982113567,12.338015310963328,18.457911287301624,19.872428647513164,9.929144261977587,0.6582732520655997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.593520138694817,11.665854437546134,16.329317687411713,0.6441331285076122,35.05336630025118,12.533957023124014,45.51478521330444,31.300173504431044,16.525259399572395,1.414517360211542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.47250772428544,31.41228448406937,41.73356467257473,17.687779557804088,31.454199850330557,31.3701166156018,25.62846894443968,22.253271951589323,11.679742058897729,0.9244105776034371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.502674154669183,46.97121793977716,66.68962024139081,75.83853268561518,74.39472506946207,65.51018243533082,54.86620442705568,54.59703707504112,29.94171163403867,5.882038897916434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.2951873178505,49.74419717038107,69.9948741230704,82.2626938206566,81.83621759405943,80.9489248407957,61.704721682787415,55.78026241419701,30.221736580928106,5.741900173368521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.617836446633326,41.71967705122313,65.4011014821692,58.60904463241371,66.25556894860188,68.34224718223062,68.60838450776845,52.05484486108008,28.17722621576693,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88372126996477,17.757722668974846,63.45456197308837,72.78174097502593,65.17738452730532,62.404405296701405,52.60100713350735,26.88870745654532,14.200724087521795,1.5124882162918842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.205914085321776,42.44789341445949,11.203522897641218,14.760773981300662,33.03688367999959,38.274536947202016,31.35622899425021,20.32062006386009,10.783611728410268,1.2463508907540466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.710160991487868,42.95188781841919,23.023403681086855,48.97406544088354,38.35836767972437,17.911749014874356,22.967600693474083,19.21415539544757,9.95717200688717,4.705631118333147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668905749871948,21.427084732272625,34.521344151381896,59.16934702839897,34.3392900605728,44.84262433988725,45.54281295821403,36.747908607352144,20.502674154669183,3.5991664499206206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57546476694632,49.96816662745134,69.93881863325124,79.62631828371109,78.85189401670488,73.59555558622938,60.97398029748713,57.54474783246874,34.15723596976371,8.416656045685706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.85289471493577,47.36335386630492,66.46565078432054,74.03945446506764,70.84656406523277,61.39439647113087,50.140878136623904,49.886355912580136,33.3588239931502,8.290657444695782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.40470329858884,46.83133171743563,65.94751625680286,60.83586159059036,67.5299475842655,61.40979910572082,55.41590173037245,44.212378832731225,26.23043420447972,6.344117935614957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.500739280414452,20.138565973051005,36.4959114053723,46.52302652343023,53.30144825404052,48.91800995106438,28.933470323912875,23.555678332162536,13.290453633476348,2.170761468357484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.481409159056487,12.029962619164314,55.87823327027736,67.89178324602615,73.38749376816186,69.84918034998185,53.45749461759117,52.88305209804792,32.44855353910475,8.206574209967032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.55613464558836,43.12005428787669,60.82172146703237,51.43873947748205,60.45761328541419,74.98608523683362,47.57343570202359,21.735137424071635,12.169848841505834,2.1987892132670663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.186127650537983,46.14503072046045,67.36178111480801,82.09477985340548,81.47665445215631,80.52169110757936,61.360056171061466,58.02096699372526,33.97518187895462,8.850959840681037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.95086557101611,47.19543989905382,68.28619169241145,80.87645670756103,80.98528515851625,81.36252345486685,60.69193533294655,58.86104183439355,34.57714713899466,9.13098478757047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.099245605689816,49.5482554582204,69.49062721690433,81.36656349016911,83.30022538672392,83.78199959652108,62.64251487732966,59.04334842740904,36.32774493591481,9.95717200688717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.69296955560407,48.3857352999887,67.65594618525543,79.22382976672122,83.399963758249,81.04437067481211,70.96246257796697,56.9705578151319,34.521344151381896,9.285011133469975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.587873827469014,13.990642251803123,21.188975151644367,12.099905730335074,35.08139404516076,9.354954244640735,9.761230294726488,0.1401387245479124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.153570032473683,15.13902228647683,42.78397385116809,45.69683930411352,73.63267341056911,74.26493893537626,39.88499601957425,34.60517488390425,20.124678351699405,4.467521537704893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.82598340809727,15.110994541567248,17.561780956814165,43.70813192656513,84.67812992700853,85.49749958675264,80.9183720738222,63.87497814673211,38.54067427273986,10.923497950751788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.10748691581561,50.87868958370319,70.90489207490947,82.9068269491642,83.4486966840828,83.90067563352561,63.53031263500617,60.90580470176112,38.14853834621209,11.175747654938029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.015162370961068,48.62384488061696,67.64205856390384,79.27963275433399,83.70246140150739,81.75844691449049,70.89756951092407,58.58101688750413,36.62191000636222,10.797499349761862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.606747635401154,33.48482259414013,38.59647726035263,57.2927506304889,64.14111547226995,61.46610709774637,55.96231650500611,41.15937465523788,25.20830527300233,7.198332899841241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.365586742447086,40.57129701654942,39.31080600223739,73.01985055565419,77.03892817480575,55.89212089162896,7.758635295826498,54.33771730907589,32.098332978838165,9.033013931490128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.91571295405182,7.912661641726006,11.931991763083971,18.44402366595003,14.564832269139975,10.111198352786678,10.251337077334592,3.977414755096788,2.044762867367559,0.0419153662611774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.135514660725192,47.035858504613664,55.79389753334223,61.32394835554732,53.27695554002044,46.24426408757276,45.92156626780297,45.41226931750902,38.24650920229244,12.114045853893062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973247004699893,48.58192951435577,67.97813900061243,78.39537002754697,76.70916029325696,69.62798841718191,56.043369713258144,47.83957302756143,31.83244815550672,12.029962619164314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.862252463132644,21.04883642709645,35.8376381533067,36.27168944609564,46.66316524797814,44.07224010818331,39.7870251634939,28.625417632113862,17.561780956814165,5.041711555041745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.121627039373596,50.82263409388403,72.02549686687999,80.09167985009272,78.47617073359262,70.5430564131488,57.56772553325048,57.2962856613784,39.68880180520716,13.24828576500878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.20545777189595,49.47805984484324,68.63641225267803,80.42826529121407,79.9371484997804,77.8772355000293,59.57865310496143,59.00294807438622,39.67491418385558,13.500282966988628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.037543804644844,19.9845396271515,46.87324708369681,58.24493645079552,66.46565078432054,65.10718891392817,56.08831510599603,16.063180361873872,11.609798947726969,7.660411937539763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.799890537442415,47.99359937346093,67.30597812719523,77.64695348779921,78.3847649348785,77.06140087117468,57.01954324317207,41.20129002149905,14.494636655762823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.637370379210726,44.36640517863073,60.68865280426345,65.1165314955647,65.53846268244679,49.23338520684877,48.1594933230609,47.18180477990862,24.81616934647457,12.07187798542549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.240044454882986,16.245234452682965,12.240044454882986,18.44402366595003,12.212016709973405,50.99054806113512,46.439195790907874,33.70904455341679,11.70776980380731,1.6104590723722267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9102704540454496,5.882038897916434,9.20092789874123,32.92477270036126,39.6329988175944,18.457911287301624,26.734681110645813,11.651714313988148,7.072334298851317,13.318228876179536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,5.517678214091862,21.39905698736304,41.91561876338382,38.442450914453126,48.09157022954128,52.559091767246166,63.38487136412401,40.97732056442879,14.704718491481495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.649575628513983,11.805740659887656,22.08510548213183,76.0566945919384,30.866122211642104,30.69795574218461,34.843284464532495,26.21654658312812,0.6441331285076122,13.66844943644612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.436442480469496,33.05077130135118,69.32195574303404,74.70656529435698,72.21133849078495,59.366298749385216,51.09028643266022,50.44211326885032,42.896084830806416,16.175291341512203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.366703180518168,27.266955761721483,54.42180054380464,69.37649621961484,74.62803710816885,67.0229231538291,51.59377583220713,51.1183141775698,50.42342810557727,44.36640517863073,17.001478560828904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4088710489857386,26.286489694298886,45.62866370838751,54.54931415803292,60.5636642120991,53.05475359839492,46.16220087049516,45.64760137386697,45.10093409702691,42.81200159607767,16.48334403331122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.038864053935363,27.631063943339665,54.43568816515624,73.6119682296449,79.48365453709924,77.82597755213159,64.32645209176214,56.76956605884337,54.71571311204567,43.20413752260544,9.326926499731156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0560554898191649,15.3491041221955,35.13744953497992,49.660113935652326,56.53650652234296,66.73153560765199,70.62511963022644,46.97121793977716,41.313401001137386,29.283438381973067,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6721608734171945,24.732086111745826,49.59017082448157,69.49062721690433,81.61881319435537,80.59769427170356,79.08394354437971,60.48185349722789,60.13592547446997,40.24910420119243,15.559185957914172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683249684649368,5.223765645850834,16.567427268039967,23.177430026986368,24.71794598818784,29.92782401268708,19.06012904954806,16.53939952313038,17.60369632307534,6.540059647775641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4060235478793572,18.065775360773863,32.14050084730574,41.6075660715848,62.92253982421909,71.89949826589005,56.256229073247134,69.58885057519105,26.258461949389297,8.990846063022557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9550333214130085,9.172900153831648,19.774457791432823,34.85742458809049,48.24559657544079,83.39617622515313,85.17379175815728,82.0806397298475,67.45975197088836,45.51478521330444,18.359940431221283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,28.05122761477701,54.25363407434715,64.94407248859852,68.83462648469626,64.1191477803138,55.20329487258984,55.16264201736063,54.462453399033855,44.07224010818331,17.869833648613177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.445140104021113,10.671500748771937,44.64643012552016,53.95946900389973,68.27482909312377,74.02960687901833,65.33368339306237,54.30539702665763,53.69989673572809,43.750299795032696,16.98759093947731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526375837643479,5.671957062197762,27.9110888902291,26.258461949389297,36.25780182474404,49.77222491529066,40.58518463790102,51.77481991419064,25.516357964801347,7.954577007987184,0.0138876213515949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7282163632363595,0.3641081816181797,4.383438302976145,28.429223417746787,19.732542425171644,45.52892533686242,49.393976610114485,32.7005507410846,3.5852788285690256,16.80553684866822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055599176393339,31.67842180960721,59.96750650280608,80.33029443513375,87.64982839404345,86.82995372988657,78.30118670456253,65.51649499049063,64.60142699452372,47.69943430301352,20.166593717960588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.34976424684076,31.06206392380279,57.11069653967981,75.70849404932295,86.5034683770209,86.12017002771687,80.00355658006168,65.13622666766334,64.33680468222424,46.20108621027962,19.45226497607582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.557251083659443,28.12117072594777,44.11440797665089,60.9338324466707,73.91623338834803,73.95814875460921,73.98617649951879,44.352517557279135,31.076204047360772,42.601919760359,18.667993123020292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0306227438095714,17.295643631276327,38.86261458589047,46.397280424646695,56.53625402013657,55.17779214974419,59.53825275193861,43.82958548783999,25.558273331062523,7.99649237424836,7.9265492630776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.341522936714967,21.28694600772471,28.681220619726638,47.51738021220443,65.98943162306404,65.07941367122498,59.88342326807734,51.84476302536142,50.13633309690884,29.101384291163978,6.750141483494314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.310647690699004,12.81423447221984,33.77898766458754,34.85742458809049,43.62430119404278,53.09136641832185,61.64816118855546,54.42180054380464,48.20368120917961,34.95539544417083,10.853554839581028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.246147079534614,31.56631082996888,56.60644963351372,74.53208626973966,80.09647739201417,78.15650294029956,65.48947725440662,57.302598216538215,57.47606723232996,42.20978383383124,18.3319126863117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.83422471822306,33.820903030848726,61.00402806004785,76.79778856770079,80.49719839355929,78.89582940061719,64.27494164165805,58.65979757589862,57.283660551058766,45.57084070312361,21.875023646413155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.652170627413971,30.922177701461276,52.76917360296485,79.67555621395765,83.59918799909282,83.16665171954223,71.55710527402164,62.93844746322183,62.317292035495946,42.81200159607767,18.40210829968885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.072334298851317,3.1651151571316807,61.829962777158165,27.0849016709124,33.162882280989514,45.7390071725811,87.54352496515216,86.93600465657148,72.02549686687999,48.371847678637096,21.7911929138908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.828578406997258,34.82939684318091,56.68321030425708,65.50942492871162,69.80600247268872,64.0403670919193,57.864668127968216,56.83370161926709,55.36792631115784,48.49784627962703,21.875023646413155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.304797568253768,36.818104220729296,63.65075618745546,81.50038965955723,83.89688810042972,82.728560391451,69.07500858518205,62.25568149713615,61.90015839053531,49.84216802646142,22.827461968926176,1.1622676560252994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.40276842433411,35.921721388035444,62.418292918053005,78.82386627179528,82.00589907675527,81.0832560145966,66.33106710831328,61.113109013209474,60.36999501979594,46.70533311644572,21.034948805744857,0.7981594744071194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262629699786197,32.29452719320524,61.15805440594736,79.34957586550476,82.56039392199351,81.30343793857097,69.0588484439729,61.64816118855546,61.136086713991205,45.78092253884228,20.53070189957877,0.7143287418847647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668905749871948,35.47352997168852,60.83586159059036,79.44779922379149,84.48244071705425,84.14484526710729,75.03936320238248,65.49124476985138,65.0069455379903,47.97971175210934,21.875023646413155,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.884633896816423,30.487873906465936,60.82172146703237,70.76500585256794,81.42665901529057,78.8612365983414,76.51498609654104,58.04571220995175,56.41025541914664,34.49331640647231,21.04883642709645,1.0642967999449569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.822932095771456,34.5072040278239,46.76138860626488,54.12763547335722,57.50283246620757,74.8090811901524,75.39135127809381,56.186285962076376,66.46565078432054,45.09462154186709,20.810726846468203,0.9521858203066268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.520525715198244,26.986678312625656,52.040957239728485,65.31424072317013,70.49735351379175,66.9547475581031,50.50246129617816,49.73763211301488,49.82878540952261,43.359426379536906,21.10489191691562,1.1902954009348818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.582227516243211,23.49962284234337,23.56956595351413,13.402312110908287,36.08963535528655,48.94603769597396,86.88499921088015,82.85102396155143,68.81821384128074,48.02162711837051,21.594998699523725,1.5544035825530615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181393966163832,36.95799044307082,61.69007655481664,59.81348015690658,83.23482731526823,82.32127433253969,81.5627577045362,68.51142366051367,60.96085018275471,49.18389477439582,22.47724140865959,1.8346810316488864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.62958538251076,36.87390720834207,60.45761328541419,72.59438433788259,69.64515856721661,63.88305821733668,49.60708847230988,49.312923401862456,49.58663579359207,47.16741215414424,22.42118591884043,1.820540908090899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.489446657962846,36.18785871357328,52.90905982530636,57.3066382518405,69.2201973538578,69.6729338099198,65.72354679973259,49.13667686180039,49.70758435045415,29.857628399309924,14.312582564953734,0.7143287418847647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456432726472719,6.07798061007712,9.60720394882698,18.10794322924143,9.705174804907324,6.4420887916953,22.099245605689816,30.613872507455863,2.3247878142569918,17.32367137618591,8.22071433352502,0.0138876213515949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,18.037747615864284,28.863274710535723,27.042733802444825,40.47307365826269,32.92477270036126,30.964093067722448,33.807015409497126,32.574552140094674,10.055395365173906,4.649575628513983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7225700520105565,7.296303755921584,27.238928016811904,39.45094472678531,66.59190188751687,67.67892388603717,66.31869450020004,54.72783321795251,45.50847265814462,29.283438381973067,14.060585362973884,0.8403273428746896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.450126290601656,13.514423090546616,41.50959521550446,65.84954540072252,71.55054021665543,71.60785821750657,67.26759779182356,50.73501582826577,50.56583934998271,27.308871127982663,13.780560416084452,1.1344924133221097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.844857216029409,44.94059519596758,71.03518321340806,76.58417170109261,74.47805079757164,62.19432346098274,54.45462583063568,54.53239651020461,55.07931628925106,53.86149814781938,25.20830527300233,2.744951485694336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662803125220318,43.33013612359536,67.68397393016501,79.46749439589013,78.17291558371508,72.10124752879777,57.35865370635738,57.31194079817474,57.62958857381668,50.01033449591891,24.29803481895688,2.618952884704411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.480749034411229,42.111812977750894,65.52735258536552,81.51402477870242,79.98083138148634,52.54520414589458,79.81493743188638,69.0525358888131,60.07507244272935,50.75243848050686,24.87222483629373,3.122947288664111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.270667198692555,41.369456490956544,65.10718891392817,81.92661338394798,44.01643712057054,74.93836231982543,76.31096431377578,57.404609107920834,36.6638253726234,28.527194273827124,14.07447298432548,1.3304341254827945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582431327462644,3.5011955938402783,3.837276030548875,12.996036060822536,28.891302455445302,39.61885869403641,50.96252031622554,40.207188834931245,39.7870251634939,18.864187337387374,9.467065224279068,0.6022177622464346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6161053835980296,2.646980629613994,9.915256640625994,15.39101948845668,15.937181760883949,17.029506305738487,11.70776980380731,13.220258020099196,11.3858294906567,6.218119334625032,2.8709500866842603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2661373255378373,0.2519972019798498,4.43949379279531,7.478357846730673,13.262425888566767,9.523120714098232,11.371689367098716,6.83422471822306,13.948474383335556,11.553743457907805,5.587873827469014,0.1401387245479124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.167050031386411,41.38359661451454,63.720699298626215,79.37785611262073,49.84216802646142,43.14808203278627,57.82477277935818,45.43070197857569,71.89924576368367,23.68167693315246,24.4379210412984,3.276973634563618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.21527183351865,20.69861586682987,41.6075660715848,47.69943430301352,41.63559381649438,45.41681435722409,53.38527898656288,45.82283790510345,61.4519669741884,35.1793649012411,18.037747615864284,2.5068419050660813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80553684866822,43.87629839602263,60.00942186906727,70.345094683337,82.20689083304383,84.89376681126784,82.59902675957159,67.67639886397325,61.35399611810804,36.13180322375412,18.40210829968885,2.688895995875171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.25937457624095,37.686206806307176,47.58757582558157,53.53955783466877,56.1582582171668,62.46046078652057,75.47063697090111,64.11283522515397,37.02793355424159,20.44661866485002,10.15336622125425,1.0784369235029443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.024520119157943,19.522460589452976,30.894149956551686,82.94899481763177,87.21375708360338,89.46986429772159,80.81333115596286,69.20883475457013,69.5085548735582,49.00184068358673,11.7219099273653,3.445140104021113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.87547995983898,42.13958822045409,39.058808800257545,54.4917436549754,69.92467850969327,79.60005805424625,79.05793581712128,69.44239929548333,57.81517769551526,47.99359937346093,13.976502128245135,2.0025949988999887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8709500866842603,14.578719890491572,25.460302474982186,27.742922420771603,40.86520958479046,58.95926519268029,64.61708213132007,62.72634560985202,71.11522641283453,33.45679484923055,10.881582584490609,1.4284049815631368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.89221508229696,47.32143850004375,71.28314038008564,87.93869091815662,87.98969636384795,89.22796718399742,69.51410992209883,67.32264327281716,67.41935161786553,53.53955783466877,26.650597875917065,3.977414755096788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1959417121606848,19.298238630176314,46.01903211947053,69.14040665663774,82.97702256254135,87.6076605255759,89.00071519824405,73.84578527276449,64.69914534839768,64.39412268307537,50.6963829906877,25.82441065660036,4.117300977438308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7143287418847647,20.208509084221763,47.419409356124085,70.12087272406033,75.46558692677324,73.40037138068789,61.56155293176279,53.39335905716744,53.16383455155653,53.62136854954,52.50303627742701,26.972790691274064,4.383438302976145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5181345275176872,17.43578235582424,33.652989063597616,50.79460634897443,57.11069653967981,71.04503079945738,61.01791568139944,77.0818535498925,43.47027484814327,45.44484210213368,49.63208619074275,24.325810061660075,3.9632746315388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251024,24.900000078996925,23.16354240563477,25.60044119953009,40.65512774907178,53.021170804944695,31.594338574878464,29.619518818681662,30.43181841664677,18.89221508229696,5.727760049810534,2.338675435608586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.470116536604881,19.340406498643883,18.3319126863117,68.32987457411737,75.37039359496322,77.36415101663945,62.86623183219354,55.54215283356877,56.04942976621157,49.91084862660021,26.81876434537456,4.39732592432774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582431327462644,22.309327441408488,51.41071173257247,75.34110333902167,81.86348783234983,82.07180215262376,71.46822449737144,62.994755455247386,62.00166427750515,61.05579101235834,40.4591860369111,22.1272733505994,4.733658863242731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6526269408397969,22.379270552579246,50.5284690234366,74.23817370149864,83.84815517459595,83.09292107527557,77.92420091041832,63.60555829251117,62.62155719419907,62.56019915804566,52.6850903682361,27.364926617801824,4.859657464232654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.946539509080824,23.009516059735265,50.78046622541645,72.90773957601584,85.40382126818098,84.6036417761227,82.26395633168855,65.49806232942397,65.23217750609253,65.64426110692531,52.97925543868352,27.406841984063004,4.733658863242731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0866782336287364,22.58935238829792,50.0242221172705,72.73957310655835,87.2882452344892,84.76953572572266,88.5772689981236,68.66873253509628,66.98883535596609,67.08377618556972,52.489148656075415,27.224787893253914,4.789461850855503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2126768346186614,21.875023646413155,48.23170895408919,49.42200435502408,44.352517557279135,49.89822351628059,22.43532604239841,69.9948741230704,86.87919166013312,72.03938448823158,51.116546662125046,25.67038431070085,4.873545085584249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142733723447902,21.230890517905543,30.613872507455863,54.70182549069407,84.58748163491359,72.73982560876475,89.17317420521023,89.28856771353166,73.6670137106385,68.92855730547431,52.895172203954765,26.986678312625656,4.943488196755009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.492701781508093,21.60913882308171,46.481111157169046,55.35984624055328,67.33400587210483,29.56371583106889,63.63686856610386,73.59202055533989,67.43197672818516,39.24086289106664,25.460302474982186,11.903964018174388,4.55160477243364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0866782336287364,3.66910956109138,14.746886359949066,19.186127650537983,23.72384480162003,45.13678941033466,66.89970207710948,39.70294192876516,37.36426649315656,22.561324643388332,18.864187337387374,11.371689367098716,4.943488196755009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.344321746834389,7.716467427358927,49.5482554582204,52.69923049179408,62.71245798850042,66.54973401904928,62.76851347831959,70.63900725157802,63.09045379147019,59.05723604876064,40.89323732970004,26.35668530767604,5.363651868192355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1401387245479124,1.3024063805732118,5.293708757021595,8.164658843705856,8.458823914153275,13.500282966988628,16.66539812412031,38.86286708809686,34.24131920449246,25.950409257590287,16.791396725110232,4.80360197441349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.389084614201948,24.774001478007,51.83087540400981,72.19341083413107,84.0102615911,83.34087824195313,79.35235338977508,63.02556072442729,62.03171204006588,61.76077717260658,53.21736501931177,28.20525396067652,5.46187522647909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683249684649368,24.788141601564988,50.26233169789876,70.72283798410038,83.98955641017582,77.45934434844948,83.81835991424161,65.6753188783116,62.94375000955608,62.26704409642381,16.04929274052228,27.78509028923917,5.685844683549358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,25.61432882088169,53.41355923367885,76.10088247805712,84.84932642294274,84.73620543447883,77.15709920739751,65.41549410793358,64.6673300703922,65.08825124844873,55.36009874275968,23.961701880041897,5.699732304900952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.977414755096788,25.82441065660036,53.343363620301695,65.73162687033717,69.58607305092073,68.00237921242613,58.93249995880268,57.85254802206137,56.74911338012557,56.14588560905356,49.14450443019856,17.757722668974846,5.811843284539282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145328722347891,25.92238151268071,51.46676722239163,74.4482555372173,86.20677828450955,86.73349788704458,84.15873288845887,68.47455833838036,66.92823482643186,50.556496768346186,52.8391167141356,27.93911663513868,6.218119334625032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.369298179418157,26.0905479821382,51.63493369184913,72.17952321277949,83.62873075724075,82.51393351601726,78.87335670424825,62.55085657640913,61.747142053461374,61.173204538330914,53.0072831835931,28.83549946783253,6.358005556966552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.467521537704893,26.66473799947505,52.20912370918597,74.51819864838808,80.47270567953919,78.97966013313955,69.28862545179021,59.43851438041351,58.799178793827366,58.47875349391511,54.72985323560365,28.793331599364965,6.232006955976627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3528155591665736,9.845313529455234,31.790280287039156,54.36574505398547,68.44021803831096,73.04787830056377,76.87101420755464,81.96246869725574,77.60453311712526,60.10335268984532,50.82263409388403,27.15484478208316,6.07798061007712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.55160477243364,17.701667179155685,38.37250780328236,52.47500853251742,49.78611253664226,81.92105833540735,44.12829559800248,82.1937607183114,54.01552449371889,49.63208619074275,28.97538569017405,15.09685441800926,4.859657464232654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3584618703923768,8.738848861042708,41.63559381649438,30.78203897691336,59.99553424771567,69.75676454244216,71.12911403418613,34.19915133602489,33.55501820751727,33.61082119513004,24.283894695398896,13.822475782345627,4.117300977438308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.845517340674668,12.800094348661853,36.92996269816124,51.25668538667296,33.93301401048705,72.1893707988288,72.89435695907703,63.314423248540464,55.61209594473952,36.5097990267239,25.57241345462051,13.108147040460864,4.341522936714967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1401387245479124,13.038203929290106,3.0949195437545285,4.76143410594592,18.289997320050524,36.91607507680964,47.62949119184275,37.65843156360398,33.876958520667884,38.54067427273986,31.258258138169865,17.729694924065264,5.09776704486091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.671044435346111,16.567427268039967,15.881126271064783,62.46020828431418,52.69923049179408,30.936065322812865,39.43680460322732,25.7544675454296,22.533296898478756,21.09075179335763,5.363651868192355,2.940893197855021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3864896153019592,4.25743970198622,10.531362024224023,39.59083094912683,85.72576158133157,85.47881442347956,86.90545188959797,74.10182251004663,65.59022563475729,65.08269619990807,54.05769236218647,29.549575707510908,6.708226117233136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433847481569507,28.27519707184728,53.41330673147246,72.8097687199355,86.29591156336613,88.47424809791539,89.33351310626954,69.06667601237108,68.26599151590004,67.45141939807739,52.26492669679875,28.51330665247553,6.358005556966552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405819736659924,27.953004256490274,52.6850903682361,71.59144557409105,84.3635121778433,84.85513397368976,83.10251615911848,65.51927251476096,65.19430217513363,65.94701125239007,52.39117779999507,28.84938708918413,6.582227516243211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.783815539629699,28.20525396067652,53.21711251710537,72.58554676065884,83.19190194018148,82.98131510005004,75.49184715623808,63.16443693794324,62.41728290922743,62.912187233757,53.53955783466877,29.50766034124973,6.83422471822306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,28.05122761477701,52.51692389877859,63.81841765250016,68.43718801183424,63.64974617862988,54.74348835474886,54.51042881824846,54.59324954194524,54.70258299731325,48.684445410151184,28.58324976364629,6.988251064122569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951982009087194,27.897201268877502,50.66860774798451,73.13170903308611,86.48705573360536,84.11151497586347,86.58755161174963,68.05717219121333,67.79658991421614,68.28795920785619,51.900818515180575,28.723388488194203,7.030166430383746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433847481569507,23.527650587252957,44.39443292354032,63.44067435173677,45.57084070312361,48.95992531732555,84.30745668802413,83.03307805236051,76.19885333413744,56.27036919680512,51.14457440703463,25.15224978318317,7.184445278489646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.596115137594807,24.956055568816087,41.25734551131822,56.50847877743338,58.24493645079552,70.73697810765836,78.87360920645463,74.85427908509666,59.68748155591665,34.591287262552655,25.06816654845442,17.953916883341925,5.181597777383264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5544035825530615,17.953916883341925,33.288880881979445,44.5906271379074,63.35659111700803,67.02570067809943,75.10627628707653,86.89333178369112,80.34418205648535,67.80997253115494,49.57603070092358,27.168732403434756,7.506385591640257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985656065222581,15.671044435346111,32.574552140094674,46.77527622761647,43.41421935832411,44.96862294087717,67.17997952620532,64.15500309362154,72.59968688421684,58.58101688750413,50.30449956636633,27.981032001399857,7.772522917178094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,27.86917352396792,52.1810959642764,71.75935954134214,66.98378531183822,87.48519695547546,89.49789204263115,88.91486444807056,69.19545213763132,35.59952857267844,50.97666043978353,28.14919847085735,7.688439682449347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5541997713336295,27.61692381978168,51.45262709883364,42.29386706855998,71.80607244952478,79.62833830136222,81.45039422269149,62.46248080417171,60.19248596870192,54.58971451105574,41.14548703388628,22.281299696498905,5.839871029448864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0193301213579655,1.0642967999449569,15.040798928190094,29.619518818681662,66.98378531183822,45.62689619294277,39.74485729502633,61.2699128833793,61.98424162526406,32.280387069647254,21.86113602506156,15.586961200617363,8.122743477444677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296303755921584,31.230230393260285,57.97879912525769,78.42567029231411,90.52431351161722,90.44805784528664,88.0429743293968,71.76945962959785,71.54094513281251,70.98140024344644,56.04614723752846,30.656040375923435,8.22071433352502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.310443879479571,30.039682490119013,53.98749674880931,72.94965494227702,85.69369380111972,89.84079003891236,91.25454989250473,77.59519053548874,69.63101844365862,69.58152801120566,52.99314306003512,29.96973937894825,8.192686588615437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145328722347891,29.57760345242049,53.343363620301695,72.17952321277949,85.3858936115271,90.05491190993331,91.224502129944,66.57776176395889,84.57914906210263,71.01296301924552,52.76917360296485,29.661686687149235,8.080575608977108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296303755921584,28.625417632113862,51.70487680301989,69.95295875680922,82.61291438092319,89.6572209348649,91.54795745633297,79.19580202181163,81.95868116415986,17.015618684386894,26.776596476906988,29.423577106520984,8.640878004962364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.632384192630181,23.401651986263023,51.13068678568303,69.15429427798932,81.52058983606862,88.57878401136196,78.52364114839445,59.78545241199699,23.135514660725192,62.29229431706308,40.41727067064992,29.017553558641627,8.808791972213468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.562441081459421,28.12117072594777,50.96252031622554,69.10379383671079,73.18700701628609,76.5066535237301,49.63208619074275,71.91767842475032,56.1751758649951,53.28200558414828,46.42556067176268,24.81616934647457,8.598710136494796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.464470225379079,28.681220619726638,52.85325683769359,71.91338588724166,85.09172854107968,89.56909766483386,91.10229106204994,79.66141609039967,70.23197369487309,68.77579347060677,51.43873947748205,29.549575707510908,8.668905749871948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548553460107826,28.359280306576025,51.00468818469312,71.18516952400529,84.96572994008974,91.64517080579412,92.57639894297016,79.38517867660612,68.16751565540692,64.78600610739674,50.78046622541645,29.283438381973067,8.738848861042708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.705631118333147,27.420982107620997,46.481111157169046,62.334209683324254,81.2403123869728,81.8988381412448,74.95250244338341,82.68285749209393,70.05092961288958,62.530403897691336,45.45872972348527,28.821359344274548,8.850959840681037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.730607550916916,23.97584200359988,50.19238858672801,67.71200167507459,79.79801978405807,83.35350335227277,80.94589481431899,77.1328589955838,47.75548979283269,55.61209594473952,49.64622631430073,24.1157282259414,9.228955643650812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.940689386635588,27.560868329962517,49.32403349894373,66.89970207710948,79.30766049924357,82.09073981810319,84.98567761439477,67.1224090231478,62.24255138240372,58.06288235998644,45.991004374560944,22.029049992312665,8.346712934514946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.820337096871467,28.10703060238978,44.10026785309289,57.516720087559165,72.20729845548267,62.23623882724392,64.86907933329991,69.08460366902497,61.49413484265596,60.90580470176112,44.884539706148416,17.519613088346595,8.5848225151432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526172026424046,26.860679711635736,43.512190214404455,59.30923325074049,69.84665532791793,76.34681962708353,66.5876093500082,58.15353065208139,57.21573745753915,57.28214553782041,50.50018877632063,30.347987684124416,8.612850260052783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1703051549316585,21.987134626051485,43.568245704223614,59.02920830385105,68.73438310875838,75.00855793320257,68.49273849724062,57.04378345498576,56.25521906442156,56.34940238740601,40.375102802182354,26.95890306992247,8.76687660595229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.184445278489646,27.0849016709124,39.058808800257545,57.74068954462944,65.2473276384761,56.17239834072478,29.843740777958324,54.25363407434715,68.07610985669278,54.743740856955256,42.81200159607767,26.79073660046497,8.892875206942215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.422302356911508,26.398600673937214,46.64927762662655,58.56712926615253,71.96944137706082,75.06461342302175,81.36631098796273,73.2998755025436,64.95316256802866,51.95687400499974,40.97732056442879,26.118575727047777,3.543110960101455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.778169228403896,28.289337195405267,50.45852591226584,68.02005436687362,80.13410022076667,87.01049280745731,87.73466913539139,80.67773747113,65.92277104057638,66.14901301750417,50.96252031622554,29.885656144219507,9.593063825268992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.960223319212986,28.12117072594777,49.73030954902948,67.23603501602447,79.39199623617871,85.7351041629681,41.98556187455458,47.867600772471015,59.42134423037882,67.12392403638614,49.78611253664226,29.32560625044064,8.907015330500203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.15077122235426,15.377131867105083,48.63773250196854,65.80737753225495,77.935563509706,65.83540527716454,61.43807935283679,38.42856329310153,9.285011133469975,31.24411801461188,34.38120542683398,24.2700070740473,9.089069421309294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.49249797028866,28.84938708918413,52.012929494818906,66.07275735117362,69.86963302869967,69.23029744211351,57.914663564833965,57.73866952697829,56.76325350368354,56.733963247742,50.14315065648144,31.454199850330557,9.705174804907324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.842466028348854,27.855033400409933,49.365948865204906,66.5355938954913,78.60747188091679,85.45583672269785,85.68914876140465,81.75339687036264,63.12151156285649,62.33572469656261,37.04207367779957,25.264108260615107,10.055395365173906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.660411937539763,28.219141582028108,31.97233437784824,67.59989069543627,43.94624150719339,87.3465732441659,88.25684369821134,67.34789349345641,79.55991020342982,67.698114053723,51.3546562427533,30.5439293962851,9.915256640625994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.660411937539763,27.92497651158069,49.67425405921031,67.23603501602447,78.59358425956522,64.44891566186259,88.84492133689979,85.62375068994895,78.84558146154505,67.3620336170144,50.626439879516944,30.277792070747267,10.195281587515428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.912661641726006,19.9845396271515,49.170007153044224,66.07351485779279,77.85148027497725,84.78367584928066,86.8564664615578,84.23751357685339,75.86529791949279,48.76398360516487,34.563259517643075,28.793331599364965,9.354954244640735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.912661641726006,27.50506534234974,48.62384488061696,65.97554400171244,78.14539284321827,46.439195790907874,62.01226937017365,13.612393946626955,74.93836231982543,67.0398408016574,52.22301133053758,31.090091668712372,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.61692381978168,49.5341153346624,66.92772982201906,79.29377287789198,59.72939692217784,89.6572209348649,71.11522641283453,33.77898766458754,3.5991664499206206,5.503790592740267,5.083626921302922,2.9830610663225907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.644951564691254,48.91775744885798,65.06047600574554,69.33205583128974,71.19956214976966,38.442450914453126,57.516720087559165,76.44933552287894,58.2936693766293,51.07463129586387,26.35668530767604,10.727556238591102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411466047885728,27.042733802444825,48.0635424846317,53.09136641832185,78.04742198713794,54.85585183659358,34.53523177273349,52.15306821936681,66.60578950886847,44.10026785309289,12.07187798542549,0.7701317294975369,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.32301125154065,49.04400855205429,66.8716743321999,78.0893373533991,61.32596837319846,43.750299795032696,64.63096975267166,67.5299475842655,67.55797532917508,49.5482554582204,13.136174785370448,5.965869630438789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.730607550916916,27.406841984063004,48.847814337687225,66.3815675495918,78.71958286055514,57.46066459774,19.9845396271515,76.60487688201681,69.40654398217556,50.71052311424569,6.008037498906359,10.531362024224023,7.618496571278586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.775574229503908,17.281503507718337,14.424693544592063,15.699072180255692,26.118575727047777,37.168072278789495,71.89924576368367,63.0765661701186,19.102296918015632,3.641081816181798,16.273262197592544,11.805740659887656,7.114249665112494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.534413336549838,27.364926617801824,48.94603769597396,66.81587134458714,77.83734015141927,69.82670765361291,87.75259679204525,85.07784091972808,78.14539284321827,66.8716743321999,51.88693089382898,31.300173504431044,10.265224698686188,0.0979708560803424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,27.364926617801824,49.78611253664226,68.02005436687362,81.21253714426962,64.71505298740041,81.01659543210893,62.096100102696,73.03373817700577,65.34529849455643,52.61514725706534,30.99212081263203,11.35780174574712,0.0979708560803424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.162063844805867,27.182872526992732,48.48395865827544,61.13002666103778,72.53252129731639,75.19035952180526,70.63622972730771,61.196434741319045,55.41615423257883,57.86694064782575,51.872790770271,31.55217070641089,10.251337077334592,0.1121109796383299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.352359245740748,28.17722621576693,50.50044127852702,67.95011125570285,72.59968688421684,76.46473815746889,91.55452251369915,90.6376870022875,83.63529581460695,71.89924576368367,53.14742190814101,32.33644255946642,10.069282986525502,0.2100818357186724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4420887916953,22.75751885775541,41.03337605424795,59.56148295492672,70.09284497915075,76.29682419021779,80.59643176067158,85.90402813904478,78.73372298411311,67.61403081899425,51.5086825886528,31.342088870692223,10.391475801882503,0.0840832347287474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.83422471822306,25.25022063926351,40.73921098380053,39.31080600223739,33.37296411670819,54.47785603362381,74.42022779230774,54.47785603362381,69.04243580055739,55.83606540180979,43.54021795931404,10.895470205842203,8.920902951851797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,20.90869770254854,49.38008898876289,24.199811460670148,8.962818318112975,6.568087392685224,26.860679711635736,50.50044127852702,85.65203093706492,61.91404601188691,39.95493913074501,28.47139128621436,11.511828091646628,0.2239694570702673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.301950067147386,25.23633301791191,38.70858823999096,69.84084777717091,81.14259403309885,88.42728268752637,77.38914873507234,68.27230407105985,37.47612497058851,46.5651943918978,24.14375597085098,10.349307933414934,0.1121109796383299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.232006955976627,26.972790691274064,40.9634329430772,66.04548711288321,77.9491986288512,85.11975628598925,77.71134155042934,73.77609466380012,79.47582696870107,67.33400587210483,51.38268398766289,31.5382830850593,10.685388370123531,0.2100818357186724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240248266102419,26.70665336573623,48.32967981016953,65.86343302207412,74.438407951168,83.04974319798242,63.00510804570949,52.194983585628,62.805378800452914,57.30891077169803,48.81170652217308,32.126360723747744,10.69952849368152,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,26.580654764746303,48.66576024687813,57.2927506304889,43.80635528485188,17.49158534343701,62.28345673983933,62.21199861543022,62.21124110881104,49.87802333976917,17.43578235582424,25.06816654845442,10.797499349761862,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.01627880903215,26.21654658312812,48.02162711837051,59.27489295067109,60.97499030631271,59.86069806950199,42.92537508674797,14.088613107883466,10.293252443595769,31.720337175868387,40.87934970834844,22.505269153569174,7.590468826369003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.021925120257954,26.258461949389297,48.2178213327376,60.01320940216316,61.52292009418471,18.639965378110716,16.69342586902989,15.951069382235543,29.661686687149235,38.54042177053346,41.13159941253468,31.314313627989037,10.783611728410268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.285467446895804,24.059925238328628,46.08897523064129,66.03159949153161,55.76612229063904,24.199811460670148,64.96705018938026,67.17997952620532,53.14742190814101,54.54779914479457,26.384713052585617,31.77639266568756,6.064092988725523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.520525715198244,15.09685441800926,38.75050360625213,51.49479496730121,2.927005576503426,6.750141483494314,9.635231693736564,20.726643611739448,44.00229699701255,66.07351485779279,42.41986566954991,1.456432726472719,10.909610329400191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5541997713336295,25.950409257590287,47.32143850004375,65.09330129257658,77.08109604327332,87.65462593596492,90.18924308373418,84.32134430937573,77.79542478515809,57.60080332228792,50.65446762442653,31.006008433983624,12.015822495606328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.904167829393821,24.97019569237408,45.36075886740493,64.2390863283503,73.49455470367234,67.43197672818516,73.60792819434262,70.866006735125,61.91581352733166,61.86884811694262,49.45003209993366,30.376015429034,10.4053634232341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.806196973313479,25.18027752809275,45.79481016019387,63.13262165993776,67.62791844034585,77.62725831570059,74.8262513401871,73.87406551988046,66.35353980468221,57.782857413097005,44.56259939299781,30.221736580928106,11.35780174574712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526172026424046,24.689918243278253,44.81459659497767,61.73199192107781,74.88230683000626,62.72634560985202,52.33512231017591,84.09737485230546,12.81423447221984,20.25067695268933,22.75751885775541,31.482227595240136,10.573529892691594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568087392685224,24.81616934647457,45.22062014285702,62.23623882724392,74.70025273919715,82.15083534322464,55.68203905591028,52.26492669679875,78.14564534542468,66.25556894860188,50.626439879516944,31.51025534014972,12.00193487425473,0.0840832347287474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.19009158971545,25.20830527300233,46.52302652343023,64.32291706087264,77.01115293210256,84.32159681158214,78.49536090127846,74.22428608014704,45.52892533686242,59.07112367011224,47.04141355315431,29.67557430850083,11.74993767227488,0.0840832347287474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951982009087194,23.89175876887113,37.70034692986516,57.11069653967981,70.56906414040726,67.95011125570285,70.06481723424118,51.032715929602695,62.12412784760558,52.33512231017591,45.71097942767152,29.63365894223965,4.0892732325287255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,8.024520119157943,22.505269153569174,26.06252023722861,53.273420509130936,74.30836931487579,69.3366008710048,68.95835256582865,62.69831786494243,48.13373809800885,33.45679484923055,25.516357964801347,9.817285784545652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134036099896283,15.671044435346111,24.2700070740473,42.01358961946416,63.80478253335496,64.30902943952105,60.051589737534826,74.91058707712223,73.98617649951879,55.38812648766925,44.01643712057054,22.75751885775541,8.080575608977108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.237653267202429,23.947814258690297,44.030324741922136,61.2699128833793,55.948176381448114,65.02310567919942,28.27519707184728,80.39998504409813,71.36722361481438,51.83087540400981,13.27631350991836,5.854011153006852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.091868231428714,23.97584200359988,44.07224010818331,61.802187534454966,75.41432897887553,46.411168045998295,75.83474515251928,76.57710163931364,48.81978659277764,60.989887936489865,39.75899741858432,26.56676714339471,7.632384192630181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.727760049810534,24.31192244030848,45.85086565001304,56.326424686624286,65.34529849455643,69.0005204342962,56.3122845630663,53.4973899662012,66.57776176395889,67.57211545273307,45.7248670490231,29.815713033048745,11.665854437546134,0.0840832347287474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,24.04578511477064,45.0807339205155,63.06242604656061,76.01654674112197,83.77543453915487,76.21274095548905,85.76388941449686,78.98572018609298,68.0341944904316,51.77481991419064,31.58019845132048,10.713416115033114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,23.947814258690297,39.39488923696614,54.36574505398547,50.65446762442653,20.838754591377786,13.780560416084452,33.93301401048705,66.7176479863004,48.88998220615479,40.23521657984084,31.3701166156018,8.626737881404377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985656065222581,16.87547995983898,45.8930335184806,26.10443560348979,61.88627076918373,61.521910085359146,14.480749034411229,21.062976550654444,40.19304871137327,39.01664093178997,31.132259537179944,17.35169912109549,3.389084614201948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5628973948852463,17.841805903703595,6.470116536604881,17.365586742447086,20.838754591377786,39.53477545930767,41.29951337978579,45.85086565001304,48.455678411159454,48.98795306223513,6.162063844805867,15.50313046809501,9.649119315088155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.876596397910064,14.186583963963807,21.412944608714632,35.739667297226354,81.7306716717873,68.6783276189392,89.54510995522656,59.14131928348938,37.12615691252831,64.8971070782095,52.76917360296485,31.986474501406228,11.147719910028448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.691490994775159,24.507864152469164,47.76962991639067,68.73438310875838,82.68285749209393,36.35577268082439,75.52643995851388,88.90072432451257,81.7306716717873,70.65289487292961,53.81958278155821,24.40989329638882,10.22330933242501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.09776704486091,24.1157282259414,46.25714170009878,64.60294200776208,77.45934434844948,85.21772714206959,61.21385739356013,86.54816126755239,53.63752869074912,68.8464940883967,51.92884626009016,31.468339973888543,11.34366162218913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.377791991750342,23.471595097433788,38.24650920229244,57.46066459774,67.698114053723,75.66657868306177,85.84797264922561,83.77518203694846,38.55456189409145,50.38833029888869,51.0185758060447,30.94995294416446,9.873088772158424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.181597777383264,23.079459170906024,44.15632334291206,62.32032206197266,75.34463836991117,83.08913354217967,85.76414191670324,85.06344829396369,78.49561340348487,67.5440877078235,51.45287960104003,31.0481763024512,11.02146880683213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6215478836044,23.24762564036352,45.57084070312361,64.16889071497314,57.27861050693092,30.894149956551686,89.37694348576908,86.31005168692414,82.90707945137059,71.45130684954313,54.43568816515624,32.126360723747744,10.265224698686188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.159468845905877,23.14965478428318,42.503696402072265,44.4363482898015,20.71275599038786,52.85325683769359,76.03068686467995,68.8603817097483,56.95641769157392,56.662505123332885,38.54067427273986,26.06252023722861,10.167253842605843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.879191396810053,18.934130448558136,39.19869502259907,58.81912646813238,64.95316256802866,75.79282978625808,87.89273551659318,73.6359559392522,67.80997253115494,62.69831786494243,51.38268398766289,26.832651966726157,9.663259438646143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0193301213579655,23.06557154955443,45.94883650609338,64.49108353033013,77.58509044723301,85.27378263188875,61.4519669741884,11.13357978647046,38.47047865936271,65.84929289851611,54.30968956416631,28.135058347299363,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4955492826144745,18.26196957514094,37.85437327576467,49.68814168056191,68.31421943732103,43.232165267515015,35.711639552316775,50.584524513255765,56.10220272734762,47.76962991639067,31.748364920777973,14.340610309863315,5.811843284539282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2126768346186614,15.71321230381368,17.25372826501515,18.19202646397018,52.33512231017591,44.64643012552016,45.64078381429436,68.58035676285887,64.5610266415009,61.549937830268725,36.299717191005215,15.167050031386411,9.901116517068008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173356467257473,22.57546476694632,33.204797647250686,33.14874215743153,78.48147327992687,64.2249462047923,63.79089491200336,87.1784067747084,80.02198924112834,69.02854817920579,36.57999464010105,23.233485516805533,3.221170646950846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0892732325287255,22.58935238829792,44.68859799398773,63.23059251601811,76.38090742494654,83.99940399622514,86.71632773700988,84.74176048301948,31.300173504431044,68.59424438421047,51.00468818469312,30.473986285114343,9.887228895716412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,22.351242807669667,44.730513360248914,63.10459391502818,73.2933104451774,80.79565600151538,66.40959529450137,67.32718831253221,60.97448530189991,61.54665530158563,51.27057300802456,30.43181841664677,8.51487940397244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5292233387498606,17.617836446633326,44.618654882816976,63.25862026092769,76.6331571291328,84.2233734532954,86.91226944917058,84.93770219518018,78.32769943623376,49.88433589492899,50.836521715235605,29.745769921877983,9.733202549816903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1147059785383187,11.847908528355225,38.176313588915285,35.921721388035444,55.12198916213142,68.5243012730397,29.21349527080231,26.80462422181657,34.53523177273349,59.25317776092132,52.194983585628,30.31995993921484,9.915256640625994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.66910956109138,21.846995901503576,44.63254250416857,63.80478253335496,76.63290462692639,67.10978391282816,86.98448508019887,60.989887936489865,46.80330397252605,54.93993507132232,51.24279776532137,29.885656144219507,8.710821116133124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6971373060009625,21.833108280151976,44.730513360248914,63.524757586465526,76.7869309728259,65.54124020671712,65.14910428018935,41.46742734703689,28.961498068822458,34.465288661562724,44.77268122871648,29.409689485169388,9.439037479369484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,21.53894320970456,43.82024290620347,62.72634560985202,76.64704475048438,84.55970639221039,61.521910085359146,86.12799759611505,55.738094545729446,61.802187534454966,36.972130566628806,17.85569352505519,6.400173425434121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.711277429558951,21.510915464794977,43.94624150719339,62.782401099671176,76.19885333413744,71.49322221580431,74.09803497695073,69.96684637816082,63.62272844254587,67.16583940264732,50.19238858672801,29.22763539436029,9.187040277389634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109059667312516,18.289997320050524,40.94929281951921,61.70421667837463,65.76520966378737,72.58554676065884,59.84150790181616,78.91451456389024,63.191202171820855,58.05454978717548,48.88998220615479,26.88870745654532,7.394527114208319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862708776558469,16.427288543492054,32.658635374823426,60.961860191580286,75.13455653419248,83.70549142798411,87.24834988587918,72.44566053831733,74.70025273919715,61.98424162526406,39.6329988175944,25.852438401509943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.884837708035856,15.8530985261552,34.75920122980375,49.88433589492899,60.72375061095202,64.67313762113923,57.71291430192625,18.94827057211612,32.00036212275782,19.3123787537343,33.62496131868804,28.527194273827124,8.808791972213468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.41711235911153,21.525055588352966,44.77268122871648,64.36508492934021,78.18730820947945,68.80432621992914,68.55232901794929,51.999041873467306,81.5766453258878,68.93032482091905,51.62079356829114,29.60563119733007,7.99649237424836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109059667312516,21.455112477182205,44.996650685786754,64.50497115168174,54.1556632182668,56.22820132833756,93.7886620358612,90.97351493678973,80.66612236963594,69.05657592411536,51.98490174990932,29.7177421769684,7.730607550916916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.011088811232173,21.10489191691562,44.4085730470983,63.45456197308837,76.95484494007701,84.86750658180301,87.96267862776394,76.56296151575563,62.89451207930952,54.96796281623191,32.67252299617502,24.676030621926657,8.010632497806348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0249764325837685,21.3008336290763,44.87065208479683,64.21080608123432,77.93531100749959,85.8621127727836,88.53686864510078,86.52013352264281,80.0780447309475,68.3702749271402,51.032715929602695,28.83549946783253,7.590468826369003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.842922341774679,21.188975151644367,44.89867982970641,64.46305578542055,73.32840825186597,80.64339717106061,69.75070448948873,37.26604313486983,31.18806252479272,69.05632342190898,47.13938440923465,25.306276129082672,6.414061046785717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.814894596865096,20.97889331592569,44.67445787042975,64.28100169461148,77.85122777277086,39.17066727768948,83.04696567371211,87.31854549925632,17.46381010073382,17.589808701723747,39.997106999212576,21.55308333326255,6.876140084484239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7027836172267663,21.00692106083527,44.96862294087717,64.5749142628525,80.97442756364136,90.07713210409584,75.61077569544901,57.88082826917736,58.31487956196629,55.61209594473952,22.001274749609472,29.00341343508364,6.988251064122569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.730811362136349,13.90655901707438,18.00997237316109,33.3449363717986,44.730513360248914,58.24493645079552,45.76678241528428,31.594338574878464,22.92543282500652,5.89592651926803,26.384713052585617,0.2100818357186724,2.912865452945438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9521858203066268,4.43949379279531,23.219597895453937,25.36233161890184,39.33883374714697,43.05011117670593,73.59404057299103,49.141979408134645,68.13216534651194,28.793331599364965,14.494636655762823,5.811843284539282,1.7505977969201392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0025949988999887,12.142073598802645,17.953916883341925,36.14569084510571,63.216704894666506,70.27489906995984,32.44855353910475,60.23364382834392,12.169848841505834,68.48238590677852,48.81978659277764,18.6541055016687,6.694085993675148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.638486817281809,14.046697741622287,27.78509028923917,58.9451250691223,76.42282279120771,46.50913890207863,73.27184775763402,54.883879581503166,49.23995026421498,67.39006136192398,47.74160217148109,23.30368113018268,5.307848880579582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4649265388049035,20.32062006386009,44.01618461836414,63.790642409796966,72.94914993786423,81.41327639835175,70.6874876752054,28.947357945264468,69.25277013848246,66.8716743321999,48.73595586025529,22.407298297488836,5.741900173368521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4507864152469163,20.460758788408004,44.7446534838069,65.06527354766699,78.64963974938438,64.44891566186259,69.14040665663774,42.896084830806416,8.65476562631396,15.797043036336037,29.00341343508364,25.488330219891765,5.769927918278104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.826187219316702,8.570682391585212,26.916735201454895,29.997767123857837,14.704718491481495,7.464470225379079,13.514423090546616,19.424489733372628,25.16613740453476,25.02625118219324,27.659091688249248,24.74597373309742,5.517678214091862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2548447030862317,9.845313529455234,26.538739398485124,41.85956327356465,52.62903487841694,62.69831786494243,57.22255501711175,27.33689887289224,47.97971175210934,42.36381017973075,30.12376572484776,15.167050031386411,3.319141503031188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880776386884472,11.8898238946164,27.588896074872096,29.353633995350226,16.44142866705004,39.07269642160914,38.35836767972437,53.91755363763854,55.65401131100069,64.0567797353348,39.997106999212576,20.54458952093036,2.9830610663225907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.932651887729229,13.514423090546616,31.44031222897896,41.87370339712264,56.84455921414198,58.91709732421272,76.4511030383237,72.38960504849817,66.91384220066747,58.7910987232228,39.871108398222646,17.05753405064807,3.557251083659443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142733723447902,20.754671356649038,46.186946086721626,67.375921238366,82.15058284101825,90.76343310107104,78.24336369929863,74.966390064735,83.18710439826003,59.29534562938888,49.01598080714472,23.06557154955443,4.635435504955995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9606796326388112,20.096650606789822,44.478516158269066,64.92513482311908,45.0807339205155,81.3463633136577,66.2134010801343,73.63620844145859,79.85407527387723,49.50608758975282,6.512031902866059,16.721453613939474,4.509436903966071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7086824306589616,19.80248553634241,35.585640951326845,63.81867015470655,77.44520422489151,42.81200159607767,24.774001478007,54.93993507132232,79.23771738807282,65.59729569653628,47.279270631576175,10.013227496706335,4.425353669237323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,19.704514680262065,43.4281069796757,65.03724580275741,79.83993515031925,88.36870217564329,91.53381733277496,89.29311275324673,81.35267586881751,65.58340807518468,46.84521933878723,23.86373102396155,4.145328722347891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1121109796383299,30.964093067722448,50.584524513255765,73.53798508317188,81.43650660133987,84.46148303392366,81.53447745742022,63.48258971799795,44.05835248683172,26.244574328037707,12.212016709973405,3.0949195437545285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.994353688774197,18.318025064960107,40.2910195674536,60.07961748244442,43.00794330823835,65.40135398437559,58.595157011062106,84.3773997991949,75.58274795053943,62.64251487732966,44.7446534838069,22.533296898478756,3.767332919378116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526375837643479,18.92024282720654,42.61580738171059,62.530403897691336,75.6388034403586,70.49886852703011,86.87035408290939,83.94334850640598,76.70310024030354,63.7348394221842,45.29081575623417,22.65929549946868,3.6971373060009625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,19.28435100882472,43.05011117670593,63.20256477110853,77.29117787899199,64.58905438641048,54.08572010709605,72.8097687199355,77.66917368196178,63.9027533894353,45.09462154186709,18.87807495873897,3.557251083659443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4003772366535543,19.032101304638477,42.77008622981649,62.89451207930952,73.8417452374622,81.8271275146293,46.340972432621136,82.50585344541268,71.97878395869735,11.3858294906567,46.66316524797814,22.561324643388332,3.2911137581216057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2885187592216167,19.00407355972889,43.05011117670593,50.65446762442653,62.264266572153495,46.943190194867576,68.6783276189392,62.026156991525234,62.74048573341,64.30877693731466,44.912567451058,21.846995901503576,2.744951485694336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.344321746834389,16.273262197592544,35.06750642380916,54.08572010709605,36.32774493591481,52.97925543868352,51.43873947748205,66.21365358234071,33.848930775758305,21.00692106083527,24.56391964228833,11.16160753138004,1.2463508907540466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2885187592216167,17.07167417420606,37.86826089711627,46.80330397252605,63.04853842520902,26.678625620826647,9.845313529455234,22.16918871686057,56.3122845630663,52.06873248243168,23.90589889242912,14.29869494360214,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8963828326938545,18.429883542392044,31.664281686049225,40.22107645628285,57.67074643345868,64.40700029560139,39.40877685831774,11.833768404797237,13.682337057797715,40.361215180830754,29.3955493616114,3.0530041774933507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259986009899249,4.005189997799977,31.10423179227036,27.827005655500347,42.69989061643935,50.0242221172705,68.27230407105985,65.58340807518468,50.584524513255765,34.129208224854125,14.354750433421303,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880776386884472,7.534413336549838,36.86001958699048,53.98749674880931,51.59276582338156,54.617742255965325,53.37139136521128,41.85956327356465,19.99842724850309,25.61432882088169,15.643016690436529,12.422098545692076,0.6863009969751822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.520069401772416,4.355410558066562,25.25022063926351,5.741900173368521,9.817285784545652,63.60884082119428,62.39026517314342,58.87518195795155,37.21024014725707,19.85854102616157,1.7644854182717342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259986009899249,12.772066603752268,36.1598309686637,46.32708481126955,60.97574781293187,52.23689895188917,73.13170903308611,55.55604045492036,52.88128458260317,46.08897523064129,38.400535548191954,9.382981989550318,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3782483051761673,17.519613088346595,41.53762296041404,51.85890314891939,53.25928038557294,39.969079254303,49.61819856939115,49.0578961734059,53.791555036648624,48.03576724192851,24.465948786207985,15.8530985261552,0.5603023959852572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181393966163832,15.180937652738006,38.84872696453887,47.29341075513416,57.75482966818742,64.33705718443063,48.371847678637096,63.972949002812456,4.985656065222581,3.122947288664111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6022177622464346,17.925889138432343,18.205914085321776,63.69267155371664,76.89904195246423,84.50339840018482,86.74435548191947,61.13002666103778,75.72263417288094,43.00794330823835,30.754011232003776,13.192230275189614,0.8122995979651071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4620790376985222,17.897861393522764,42.08378523284132,61.97010150170608,73.57990044943304,66.25556894860188,84.86750658180301,80.79237347283227,73.01985055565419,34.143095846205725,34.129208224854125,14.662803125220318,0.3921359265277622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1681664694574949,17.519613088346595,41.42551198077572,61.18582964865056,74.92447469847383,82.59877425736518,63.524757586465526,42.01358961946416,26.49657153001756,39.058808800257545,40.40313054709193,17.15550490672841,0.3782483051761673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.39361448735667,41.74770479613272,62.138267971163565,73.75766200273347,52.58711951215576,65.28924300473727,5.433847481569507,1.5405159612014667,22.421438421046812,22.687575746584656,6.946335697861392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.59545501294955,24.14375597085098,35.75355491857795,77.31920562390158,62.86648433439992,33.38685173805978,33.23282539216027,32.01450224631581,47.657518936752346,22.9534605699161,11.74993767227488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251024,0.0979708560803424,65.65335118635545,61.49413484265596,6.83422471822306,22.72949111284583,44.49240377962066,38.400535548191954,40.54326927163984,30.3899030503856,1.344321746834389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.634319066884917,46.3970279224403,67.43197672818516,84.82559121554182,88.26037872910085,86.63577953317063,71.7641570832636,63.028085746491215,63.98229158444898,43.44224710323369,17.743835047623254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.200267774095977,45.85086565001304,66.78784359967756,80.48406827882685,80.92670464663317,81.4289315351481,63.66792633749015,60.07683995817409,60.56745174519499,41.90173114203222,16.791396725110232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.897861393522764,42.825889217429264,64.85519171194834,76.50690602593647,83.90143314014479,74.67247749649397,71.15714177909571,54.11349534979924,43.28822075733418,33.94715413404504,14.760773981300662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.721453613939474,40.97732056442879,62.72634560985202,77.54317508097184,82.66896987074234,84.60162175847155,80.77823334927429,71.85733039742249,57.61469094363952,37.42006948076934,14.41080592324047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.469456411959623,40.97757306663518,61.13002666103778,70.11228764904298,78.5180860998538,68.13671038622701,36.63605012992021,64.60294200776208,38.14853834621209,37.18221240234748,13.17834265383802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251024,27.588896074872096,60.9199448253191,74.72828048410675,55.83606540180979,68.56621663930089,58.9451250691223,65.42938172928518,30.26390444939567,30.40379067173719,13.09425941910927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85569352505519,43.93235388584179,64.75696835366159,79.32180062280155,87.30465787790472,89.36305586441749,88.88708920536736,79.37785611262073,63.65075618745546,40.389242925740334,15.05493905174808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.55613464558836,45.27667563267619,66.3957076731498,81.00245530855094,88.92900457162854,90.70737761125189,86.73021535836149,77.41717647998192,62.334209683324254,40.43115829200152,11.189635276289623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88372126996477,43.80635528485188,64.50497115168174,80.52623614729444,86.46534054385562,85.94341848324203,79.16120921953585,62.9086522028675,60.695722866042445,38.55456189409145,13.374284365998705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.365586742447086,26.06252023722861,65.82151765581294,80.39998504409813,86.54386873004371,86.99685768831209,78.07974226955619,63.21897741452405,64.10980519867726,39.898883640925845,14.158556219054228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.925889138432343,44.66057024907816,65.83540527716454,79.7278241706809,87.65462593596492,89.3352806217143,85.25964250833077,75.82085753116769,60.17758833852476,38.34448005837278,13.290453633476348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.475306534404858,25.57241345462051,33.90498626557747,59.71550930082624,66.75956335256157,55.57018057847834,53.973609127457706,55.89212089162896,44.68859799398773,28.61127750855588,9.382981989550318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.082966796657663,16.091208106783455,61.13002666103778,36.6499377512718,87.19229439606,61.87213064562573,56.2983969417147,76.25490882395663,59.4493719752884,36.06186011258336,11.679742058897729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.556794770233617,23.177430026986368,29.101384291163978,38.54067427273986,25.93652163623869,25.71229967696203,34.843284464532495,29.98387950250624,29.157439780983147,9.999339875354742,5.209625522292847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.999543686574175,7.842466028348854,17.757722668974846,41.52348283685605,51.60690594693955,65.49932484045593,71.18516952400529,54.25363407434715,46.186946086721626,24.185923839318548,8.486851659062857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.119692165118863,21.664941810694486,41.70553692766515,56.34031230797588,43.63818881539437,59.39331648546924,57.19452727220216,36.24391420339244,31.97233437784824,19.242183140357152,6.064092988725523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.236993142557171,40.30515969101159,60.9338324466707,74.79847609748388,82.3889449238529,16.035152616964293,24.1157282259414,72.62771462912642,55.54215283356877,34.07315273503497,10.111198352786678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.3629917435471,40.58518463790102,61.38202386301762,74.98053018829299,82.50080340128483,83.99940399622514,80.02198924112834,53.98749674880931,54.54779914479457,32.364470304376006,9.31303887837956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968260818119346,35.61366869623643,47.54540795711401,43.33013612359536,54.12763547335722,36.92996269816124,48.94603769597396,36.13180322375412,26.66473799947505,21.525055588352966,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.366703180518168,11.77771291497807,23.527650587252957,66.31162443842105,77.38182617108694,79.00011281185736,69.28812044737742,57.15867195889441,56.38248017644345,34.15723596976371,9.621091570178576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6302455071560172,19.494432844543397,37.25215551351824,77.22123476782123,67.76805716489376,68.09024998025076,82.37480480029491,71.63336094035222,55.12198916213142,32.74271860955217,8.864847462032632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662803125220318,40.375102802182354,61.56407795382672,75.73677429643892,82.50080340128483,83.11716128708926,80.38609742274653,68.53844139659769,51.49479496730121,30.01165474520943,7.604356447720598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.312582564953734,39.50674771439808,60.06547735888643,74.02809186577997,81.64658843705855,83.11716128708926,79.15363415334406,69.12651903528615,52.72725823670366,30.656040375923435,7.786410538529688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.878531272164794,38.73661598490054,61.2699128833793,76.42282279120771,82.24350365297074,82.73563045322999,76.46170813099218,38.73661598490054,55.12198916213142,31.076204047360772,7.772522917178094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.780560416084452,38.91867007570964,61.4519669741884,76.88515433111263,81.78647465940008,82.70962272597154,63.14650928128936,47.23735526531499,46.186946086721626,23.51376296590136,6.19009158971545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77771291497807,35.781582663487534,59.68748155591665,69.103288832298,69.82670765361291,68.55232901794929,62.34254225613521,50.850661838793606,52.11090035089924,19.83051328125199,5.867898774358447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.152909907828423,43.21802514395703,66.32551205977263,82.13694772187304,86.95039728233586,88.77472572352264,70.06481723424118,73.8180100300613,56.38248017644345,33.022743556441604,7.85660615190684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055599176393339,6.246147079534614,37.21024014725707,36.63605012992021,52.64317500197492,85.97397125021554,80.83428883909345,70.59683938311045,53.94558138254813,31.0481763024512,7.142277410022077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.75253267117487,39.82894052975507,49.77222491529066,68.90254957821587,77.03892817480575,72.51560364948809,52.33512231017591,24.87222483629373,28.709248364636217,6.344117935614957,1.7644854182717342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.808588160994034,40.17916109002166,62.01226937017365,76.17082558922787,83.99940399622514,85.48386446760743,81.2403123869728,70.96094756472863,54.29580194281471,31.44031222897896,7.114249665112494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.564832269139975,42.02772974302215,63.93078113434489,80.4141251676561,87.78062453695483,89.02697542770889,84.62964950338115,69.15303176695735,52.50303627742701,29.493520217691746,6.260034700886209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.836615905903615,40.54326927163984,62.44632066296258,79.32180062280155,87.6965413022261,88.92875206942216,84.1955982105922,68.89724703188163,55.47195722019161,30.78203897691336,6.820337096871467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240248266102419,13.332368999737527,62.026156991525234,70.87029927263369,78.60873439194877,72.54842893631913,58.6640901134073,56.49509616049457,52.33512231017591,29.409689485169388,6.134036099896283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.84226221712942,38.90478245435804,59.96775900501248,75.97488387706719,79.69828141253298,27.182872526992732,78.78725345186837,66.94186994557705,33.8630708993163,27.266955761721483,5.055599176393339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.296099944702153,38.33059243702118,60.107645227354,75.42846910243351,80.06895465151736,81.13552397131987,70.60264693385749,59.88014073939424,50.06638998573808,27.9110888902291,5.433847481569507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.679742058897729,37.42006948076934,58.98704043538349,74.11217510050872,53.14742190814101,42.055757487931736,61.74613204463581,42.96602794197717,48.539761645888206,19.42423723116624,2.7027836172267663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3858294906567,37.09812916761873,46.87324708369681,75.58249544833303,83.4110738553303,84.99375768499934,80.0639046073895,63.61086083884541,52.012929494818906,28.48527890756595,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568087392685224,22.211356585328144,38.288424568553616,46.91516244995798,58.88906957930314,69.84084777717091,63.79089491200336,54.21171870808597,38.022287243015775,11.189635276289623,1.3024063805732118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7842718530555245,8.864847462032632,12.212016709973405,23.177430026986368,26.720793489294216,26.692765744384637,26.7488212342038,18.92024282720654,12.548097146682002,6.708226117233136,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.730151237491093,41.42525947856932,64.23984383496946,68.46041821482237,74.44017546661274,57.21245492885605,54.65183005382833,53.64535625914729,53.251705319381166,30.656040375923435,5.671957062197762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.632180381410748,41.84567565221305,66.98378531183822,83.77518203694846,85.35938087985586,86.12547257405112,71.12153896799434,64.0641022993202,56.78850372432281,30.025794868767413,5.321736501931177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3858294906567,38.14853834621209,61.5921056987363,77.06720842192172,82.34248451787666,83.89310056733385,75.17445188280254,62.20972609557269,52.26492669679875,26.79073660046497,3.893331520368041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5405159612014667,33.48482259414013,13.90655901707438,74.7843359739259,83.06085329506371,85.32983812170794,81.89858563903842,70.12087272406033,51.34076862140171,26.44051604019839,4.0193301213579655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.929144261977587,35.36141899205019,57.138724284589394,73.53773258096547,83.29921537789835,84.34937205428533,79.25160500942441,67.36178111480801,49.365948865204906,25.278248384173093,3.41711235911153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.467065224279068,34.17112359111531,55.6401236896491,69.92467850969327,77.72522917178094,78.80366609528387,74.4762832821269,63.986836624164056,47.08332891941549,24.64800287701707,3.221170646950846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.369094368198724,33.83504315440671,55.21996001821176,71.80127490760331,79.81190740540967,81.47842196760107,33.49896271769811,23.30368113018268,46.8873872072548,23.41553960761462,1.890736521468052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.495092969188647,35.87955351956788,59.36554124276605,69.02147811742681,75.76480204134852,70.08400740192701,55.35580620525101,54.13218051307229,48.80589897142604,25.08205416980601,3.109059667312516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.374740679424528,32.98082819018043,55.57018057847834,48.34381993372752,52.82522909278401,83.01893792880254,52.012929494818906,69.75676454244216,49.156119531692624,25.29213600552469,3.179002778483276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.738848861042708,34.101180479944546,58.413102920253024,48.31579218881794,84.83973133909981,61.227997517118126,62.32032206197266,70.89100445355788,35.65558406249761,25.88046614641953,2.8989778315938435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.593063825268992,36.27168944609564,59.30923325074049,74.57425413820724,83.00505030745094,84.57334151135558,79.81215990761606,68.53844139659769,50.612552258165344,25.97843700249987,3.2350582683024407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.803145660987663,36.91607507680964,59.57537057627832,74.72828048410675,82.76719322902908,84.04939943309087,79.05566329726373,65.35287356074821,43.38619161341452,22.505269153569174,2.801006975513501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.2430957672088,35.43161460542734,58.03485461507686,72.69765774029717,80.80626109418387,80.97695258570529,77.68331380551975,60.06168982579055,48.79201135007445,24.830056967826163,2.590925139794828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.374740679424528,33.8630708993163,50.60573469859275,59.68495653385273,65.22207741783681,58.00051431500746,50.802686419579,32.378610427933985,32.392498049285585,22.645407878117084,1.7925131631813165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6271941948302033,26.832651966726157,43.38619161341452,56.3122845630663,52.1810959642764,50.23430395298918,47.71357442657151,36.39794054929195,27.000818436183646,8.794904350861874,0.0138876213515949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.988251064122569,14.060585362973884,35.1793649012411,55.87823327027736,76.91318207602222,54.281661819256726,54.47785603362381,63.17453702619894,27.112929415821977,22.827461968926176,1.8346810316488864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7701317294975369,4.187244088609067,9.508980590540244,23.05143142599644,24.29803481895688,30.78203897691336,42.33578243482116,28.499166528917545,20.236536829131342,1.568543706111049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.680198372323554,31.258258138169865,14.116640852793047,34.479176282914324,32.81266172072293,19.11618453936722,17.225700520105566,12.478154035511242,9.046901552841724,23.54179071081094,1.2885187592216167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.912865452945438,16.3434578109697,30.65578787371704,41.9436465082934,34.843284464532495,22.645407878117084,21.55308333326255,15.643016690436529,6.316090190705373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.455976413046894,31.090091668712372,54.743740856955256,31.35622899425021,81.2405648891792,53.09136641832185,34.70339824219098,23.667789311800867,47.74160217148109,1.1064646684125268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,31.3701166156018,54.6457700008749,70.93291981981905,79.54602258207822,81.56250520232982,76.71698786165514,65.14910428018935,47.419409356124085,22.701463367936253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.890280208042226,31.594338574878464,55.26818793963275,64.08278746259325,68.08494743391653,61.16562947213914,49.63208619074275,58.74792084592966,40.51524152673026,19.732542425171644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.316090190705373,5.433847481569507,12.309987566053746,30.249764325837685,36.63605012992021,46.36900017753072,53.287308130482536,51.67684905811031,23.919786513780718,4.005189997799977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.71387242845894,29.3955493616114,51.81698778265822,67.0259531803058,75.1484441555441,79.4200239810883,75.28833037788561,63.87472564452572,45.68295168276193,21.69296955560407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.119895976338297,30.7120958657426,53.483502344849605,70.8490890872967,78.96324748972403,78.05449204891694,69.06793852340304,58.2903868479462,46.28516944500837,22.75751885775541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,29.67557430850083,52.18084346207,62.369559992219216,67.04665836123,62.01504689444397,53.58349321858109,52.346232407257176,45.472869847043256,22.155301095508975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.503790592740267,30.97798068907404,56.21431370698596,73.73392679533255,83.36915848906912,85.18843688612806,80.70829023810352,69.04672833806606,50.24844407654717,24.522004276027147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,31.91627888802908,55.69617917946827,71.82930265251291,80.48406827882685,81.94075350750597,75.15803923938701,62.65892752074518,48.41376304489828,24.031897493419045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,30.656040375923435,52.492936189171296,60.75531338675111,65.35135854750985,58.30705199356812,50.94358265074609,45.31884350114375,46.38314030108871,22.39341067613724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6582732520655997,7.366499369298736,25.78249529033918,50.3603025539791,48.88998220615479,56.900614703961146,31.300173504431044,17.421642232266247,12.968260818119346,6.946335697861392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9493870101872055,1.9046241428196464,8.262629699786197,12.099905730335074,16.721453613939474,14.564832269139975,16.91764782830655,14.312582564953734,13.66844943644612,22.351242807669667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5068419050660813,25.78249529033918,49.96816662745134,68.60838450776845,75.24641501162442,76.63290462692639,71.94141363215124,60.49978115388176,43.18999739904745,20.32062006386009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.050409178593362,21.28694600772471,41.63559381649438,65.2331875149181,73.44001422709152,58.80523884678078,36.73402098600055,35.80961040839711,44.77268122871648,21.48288771988539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1820540908090898,6.470116536604881,30.20784895957651,44.982763064435154,60.989887936489865,59.58951069983631,55.4860973437496,42.85391696233885,24.81616934647457,17.35169912109549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.246147079534614,48.11959797445086,64.74308073230999,73.84603777497088,75.87666051878047,71.89949826589005,23.34559649644386,45.05270617560592,21.202862772995964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0249764325837685,24.858084712735742,47.02727342959633,62.24507640446765,66.50933366602648,65.82783021097275,51.67684905811031,41.49545509194647,43.82024290620347,20.36253543012127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2463508907540466,11.273718511018371,19.914596515980737,34.80136909827132,52.85325683769359,56.39636779779504,54.40766042024665,43.84827065111305,34.49331640647231,14.550692145581989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456432726472719,21.594998699523725,31.454199850330557,53.525417711110784,70.008761744422,56.4943386538754,59.57537057627832,42.65797525017816,31.314313627989037,9.467065224279068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862708776558469,22.9534605699161,44.70248561533933,61.94232625900288,33.73707229832637,31.41228448406937,51.08851891721547,58.048994738634846,40.82329421852928,18.766216481307037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.568543706111049,22.225244206679736,43.7641874163843,3.739305174468533,22.16918871686057,44.954735319525575,69.29468550474364,20.460758788408004,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.32321506276008,44.5906271379074,61.84410290071615,71.17128190265369,73.8041224087097,70.16304059252789,59.6033983211879,41.80350778374548,20.29259231895051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.407298297488836,44.254294198992405,61.19996977220854,70.55492401684927,73.45390184844312,69.14065915884413,34.255206825844056,13.24828576500878,7.450330101821091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.215068022299215,22.04319011587065,44.17046346647005,64.13328790387177,68.6068694945301,50.79460634897443,44.75854110515849,33.90498626557747,21.076864172006037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.101840604589803,48.10571035309927,27.449009852530576,50.41635804379827,46.81719159387765,42.307754689911576,61.78804741089698,44.31034968881157,21.7911929138908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.353837806569658,49.85630815001941,68.58035676285887,79.85382277167085,82.08089223205388,79.61596569324898,66.758553343736,50.65446762442653,25.264108260615107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02625118219324,49.45003209993366,66.67573262003923,65.10718891392817,59.40745660902722,58.03485461507686,63.860838023174125,46.04705986438011,22.85548971383576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20092789874123,23.54179071081094,44.352517557279135,38.876754709448456,5.951982009087194,14.43858116594366,7.324331500831167,7.9265492630776,6.792309351961883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1483800346737043,5.46187522647909,17.015618684386894,23.961701880041897,11.105552041560877,14.998883561928915,23.30368113018268,17.015618684386894,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.25586695048931,49.28211813268256,67.08175616791858,76.89904195246423,79.96593375130918,78.69155511564554,65.58340807518468,48.56778939079779,24.97019569237408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.129868349499382,48.74984348160688,64.0984425993896,68.14883049213385,68.2705365556151,55.74263958544452,54.89852470947394,48.58192951435577,25.32016375043427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57546476694632,48.73595586025529,67.61403081899425,78.69180761785195,81.78016210424028,78.4395579136657,67.58600307408467,48.46981853471745,24.94216794746449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.86373102396155,48.77787122651646,66.07351485779279,75.61077569544901,78.71958286055514,75.10627628707653,65.07916116901859,48.51173390097862,25.16613740453476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.418590919940435,43.13394190922829,59.96750650280608,69.28054538118563,72.03938448823158,68.60838450776845,44.07224010818331,43.55410558066563,21.846995901503576,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.26196957514094,41.64948143784599,58.69312786714246,68.97249268938663,72.17952321277949,68.97249268938663,59.58951069983631,17.701667179155685,21.594998699523725,1.2183231458444643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85569352505519,13.17834265383802,13.458367600727447,9.971312130445162,24.171783715760565,22.547437022036743,27.841145779058337,18.62607775675912,21.7911929138908,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.125338476344666,17.701667179155685,17.729694924065264,17.729694924065264,18.990185938377294,15.586961200617363,13.23439814365718,13.948474383335556,4.39732592432774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.89175876887113,51.046856053160674,62.02110694739739,66.19370590803568,61.74032449388878,51.58973579690484,50.1307780483682,49.2154575501949,28.219141582028108,4.21527183351865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.632180381410748,37.92431638693543,52.67095024467811,65.71268920485771,71.32505574634682,62.35642987748681,50.85621688733424,48.371847678637096,11.52571571299822,0.2800249468894323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1005658549803314,1.1902954009348818,22.43532604239841,21.58111107817213,40.22107645628285,12.576124891591585,20.432731043498425,24.31192244030848,10.139226097696262,0.1681664694574949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340512927889398,10.923497950751788,31.65039406469763,27.28084338307308,36.34188505947279,41.71967705122313,16.93153544965815,13.360396744647108,1.5124882162918842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.389084614201948,14.676690746571914,10.517474402872429,24.59194738719791,20.85289471493577,20.22264920777975,26.608682509655885,15.78315541498444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,24.129868349499382,34.297122192105235,45.15067703168625,74.36417230248858,71.28339288229202,64.43477553830459,47.391381611214506,25.62846894443968,4.047357866267548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.727556238591102,35.51544533794969,62.23623882724392,60.62577975487168,31.42617210542097,33.12071441252194,33.91912638913546,9.663259438646143,10.741443859942695,0.5181345275176872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5461622724272697,5.854011153006852,4.4533814141469055,11.315633877279549,20.58675738939793,18.177886340412197,24.171783715760565,11.02146880683213,13.780560416084452,0.8963828326938545,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.74,0.0,0.0,0.0,0.0,62.43,48.721,62.43,62.43,62.43,56.495,62.43,60.532,57.256,56.88,55.769,62.43,62.43,62.43,62.43,10.964,0.0,0.0,0.0,0.0,0.0,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.429,62.43,62.43,62.43,62.43,62.43,23.504,0.0,0.0,0.0,11.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-0.0053515009792002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0116653285359914,0.0,0.0,0.0,0.0,0.0,0.0071108442918991,0.0069095192331891,0.0032255227653084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044320325089197,0.0038291377892763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0241665702406162,-0.0284520208194912,-0.0284520208194912,-0.0149747667551092,0.0,0.0,0.0,0.0064416815743977,0.0127760378044383,0.0104858302045504,0.003395874738063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0099628892649314,0.0284520208194912,0.0147882079350522,-0.0140023559169746,-0.0276297934330241,-0.0284520208194912,-0.0259612084652178,0.0,0.0,0.0,0.0143632283835712,0.0189339194749657,0.0164092528174387,0.0091536273563062,-0.0135114685197979,-0.0284520208194912,-0.008235959646837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0052351718307863,0.0,-0.0009335144046091,-0.0031722202452921,-0.0059644799593872,0.0,0.0,0.0165187390747694,0.0202427124326623,0.0153957846328052,0.0085456905063909,-0.0163476667976902,-0.004535756331654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0117153896865472,-0.0185082196191602,-0.0102038310614914,-0.0062453986459594,0.0,0.0,0.0,0.0153759762638802,0.0098472804208421,-0.0021861236249912,-0.0057937678344703,-0.007926228787283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0121641392807381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0053046811981048,0.0135319971930474,0.0166419111142664,0.0132917757008119,0.0056407031655047,-0.0157732240988663,-0.0071709897029986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016270594234964,0.017700398319184,0.012901370756909,0.0056363813395574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0204904971203055,-0.0284520208194912,-0.0284520208194912,-0.0186508398754199,0.0,0.0,0.0,0.0096473959707811,0.0183292239945109,0.0147694800226141,0.0057368637928313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0033602196739981,0.0284520208194912,0.0060073380666976,-0.0239922565940765,-0.0284520208194912,-0.0284520208194912,-0.0151490804016488,0.0,0.0,0.0,0.0,0.0048537706909403,0.0009605258167795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00067528530426,0.0284520208194912,0.0282132399359048,0.0018958409822,-0.0260534074187594,-0.0096066987764444,-0.0217902862739453,-0.012125602999375,-0.0028181906697787,0.0,0.0,0.0039242179601161,0.0122437329086003,0.0080137457627151,0.0006907718472377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008326717991729,0.017186821335784,0.0133216683302805,0.0013005094579643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000336382119562,0.0284520208194912,-0.0170856185781856,-0.0284520208194912,-0.0284520208194912,-0.022056078569702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0207530480466018,0.0284520208194912,0.0255978149334853,-0.013424311696528,-0.0254789647199355,-0.0057303810539104,-0.0101613331063433,-0.0284520208194912,0.0,0.0,0.0,0.0,0.0002600298611604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0138352453136804,0.0284520208194912,0.0284520208194912,0.0153032255271013,-0.0144017646649343,-0.0283702662786555,-0.0284520208194912,-0.0248213268716268,0.0,0.0,0.0,0.0071677483335381,0.0173197174836624,0.0125347358557161,0.0049409275142101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0274691655686508,0.0168702475851469,-0.013215063290248,-0.026569145315133,-0.0284520208194912,-0.0278091492098356,0.0,0.0,0.0,0.0072671503303252,0.0176074790613178,0.0145973272890481,0.0067189987393472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0257991399921954,0.0143128070808531,-0.013884946312074,-0.0254627578726333,-0.0284520208194912,-0.0282456536305093,0.0,0.0,0.0,0.0078091793345446,0.0191053519042072,0.0163869233833778,0.0090182101432919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176074790613178,0.0163757586663474,-0.0105556997240312,-0.0224688129476658,-0.0284520208194912,-0.0235622349123237,-0.0110066102311958,0.0,0.0,0.0091525468998193,0.019641258321668,0.0146632351347438,0.007043135685392,-0.0145458255298432,-0.0284520208194912,-0.0132038985732175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0077256240328975,-0.0085979125699204,0.0091860410509106,0.0069693044921262,0.0189580496698379,0.0185478363570101,0.0193596193307713,0.0124324526416308,0.0008495989507997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0284520208194912,-0.0284520208194912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008020588653798,0.001221996286589,0.0079334318305285,0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0240243101365187,-0.0009587250559681,0.0,0.0080249104797456,0.0200215790050273,0.0170499635141207,0.0093448681544726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176510574729527,0.0142101637146056,-0.0144619100760338,-0.0265345707075549,-0.0284520208194912,-0.0265965168794657,0.0,0.0,0.0,0.0068389294093837,0.0196340552784226,0.0145969671368858,0.0069653428183412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0208481282174416,0.0174191194804495,-0.0107127260667818,-0.0214902795227727,-0.0284520208194912,-0.0245058335774765,-0.0108845186481856,0.0,0.0,0.0064114287927668,0.0186375142454158,0.015314750396294,0.0072707518519479,-0.0145476262906545,-0.0284520208194912,-0.0097237482291828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0002888420341421,0.0,0.0,0.0,0.0,0.0121464918247868,0.0195739098673231,0.0170931817735933,0.0093855653488093,-0.0128912864963654,-0.0174486519577558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.014372232187628,-0.0200568739169299,0.0,0.0145933656152631,-0.0162410617576577,0.0,0.0091287768571094,0.0187048626997607,0.0135651311919764,0.00571129298931,-0.0163109312771384,-0.021948753225345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008359131686334,0.0096996180343106,0.008077132543275,0.0147655183488291,0.0152628884849268,0.0163656744058038,0.0085644184188291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0225433644452561,0.0284520208194912,0.0284520208194912,0.006855136256686,-0.0211538974032106,-0.0284520208194912,-0.0284520208194912,-0.0179874395925148,0.0,0.0,0.0,0.0,0.0109270166033337,0.0077663212272342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025707661342978,0.0080494008267801,0.0032615379815356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0173470890479951,0.0284520208194912,0.0079283897002567,-0.0225228357720066,-0.0284520208194912,-0.0284520208194912,-0.0166185012237188,0.0,0.0,0.0,0.0,0.0153601295687402,0.0125066439870589,0.0046308365024939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0142375352789383,0.0284520208194912,0.011115376184202,-0.0158643425959211,-0.0268486233930561,-0.0284520208194912,-0.0248807519784017,0.0,0.0,0.0,0.0,0.018101607827955,0.0152398387465414,0.006933289275899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006063521804012,-0.0025383524396933,0.0,0.0,0.0051941144842873,0.009877533202473,0.0185935756816186,0.0134675299560007,0.0054667496711273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011575290495423,-0.0116646082316668,-0.0284520208194912,-0.0284520208194912,-0.0274767287640585,0.0,0.0,0.0,0.0102999916888181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0196477410605889,0.0284520208194912,0.0279027887720263,-0.0165133367923353,-0.0284520208194912,-0.0284520208194912,-0.02262800020339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0010239125973394,-0.0011395214414287,0.0,0.0,0.0001246126481461,0.0144867605752305,0.0160804338932843,0.0135467634317005,0.0061492380186328,-0.0152135476386955,-0.0284520208194912,-0.0124104833597322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0070211664034934,0.0130274240137042,0.0082348791903502,-0.0207905038714781,-0.010686434958936,0.0023939314226222,-0.0026640455443262,0.0086285255037135,0.0146556719393361,0.0043823315105261,0.0208304807614903,0.0156731017977546,0.0081606878449221,-0.0046859397833215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008882072625953,0.0,0.0,0.0,0.0,0.0,-0.0116152673854356,0.0,0.0,0.0117524853592612,0.0079842132854088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0284520208194912,0.0,0.0,0.0,0.0,0.0096337101886148,0.0,0.0094457107599088,0.0057764805306812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007102200640004,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0055528260379103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112198203112609,0.0284520208194912,0.0284520208194912,0.0126258543527709,-0.0172170741174149,-0.0284520208194912,-0.0284520208194912,-0.0219242628783105,0.0,0.0,0.0,0.0,0.0,0.002767049062736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022140714327836,0.0284520208194912,0.0284520208194912,0.0044903771592078,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0062540422978539,0.0284520208194912,0.0284520208194912,0.0231444584040881,-0.0012291993298344,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0094601168463997,0.0,0.0,0.0,0.0013390457393274,0.0137185560131043,0.010605760874587,0.0028934624716935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0109878823187577,-0.0160030011783958,0.0,0.0,0.0,0.0025768887210564,0.015359769416578,0.0108157295851916,0.0033839897167081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071724303116477,0.0284520208194912,0.0142378954311006,-0.0148213419339813,-0.0275955789776083,-0.0284520208194912,-0.0251767970557893,0.0,0.0,0.0,0.0,0.0177691873821779,0.0148335871074985,0.0069127606026495,-0.0147986523477581,-0.023199921837078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011381528632121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0094939711496532,0.0174400083058613,0.0139890302869706,0.0060221043053508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007337019849806,0.0,0.0,0.0,-0.0022707593831252,-0.0138665785517981,0.0,-0.0147529130231496,0.0,0.0065828612220083,0.0180465045471274,0.0130173397531606,0.0053770717827215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0284520208194912,-0.0284520208194912,-0.0259673310519764,-0.0076499920788204,0.0,0.0,0.0155852246701603,0.0032060745485457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0178322140105755,0.0284520208194912,0.0162633911917185,-0.0253820837882843,-0.0284520208194912,-0.0284520208194912,-0.013759253207441,0.0,0.0,0.0,0.0,0.0,0.0026644056964885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0267340950054536,0.0284520208194912,0.0284520208194912,-0.0117978645317075,-0.0130594775561464,-0.0284520208194912,-0.0284520208194912,-0.0142839949078714,0.0,0.0,0.0,0.0,0.0018029217243338,-0.0005974924372093,-0.0014089152588082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0019851587184434,-0.0022091733633767,0.0,0.0,0.0,0.0,0.0,0.0,0.014155060433778,0.0243088303447136,0.0217481484709594,0.0168313511516215,0.0092591519398519,-0.0125199696170629,-0.0284520208194912,-0.0232543048135811,-0.0276939005179086,-0.0041255430188262,0.0,0.0,0.0,0.0,0.0,0.0,0.0095400706264241,0.0231761517943681,0.0173766215253014,-0.0108913615392687,0.0006176609582965,-0.0284520208194912,-0.0028999452106144,0.0,0.0214175287859937,0.0006252241537042,0.0218687994453206,0.0187412380681502,0.0108985645825142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0235280204569079,-0.0284520208194912,-0.0284520208194912,-0.0156133165388175,0.0,0.0,0.0,0.0,0.0219674811377831,0.0192224013569456,0.0114820110853949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270121324747276,0.0066185162860733,-0.0196517027343739,-0.0284520208194912,-0.0284520208194912,-0.0194896342613515,0.0,0.0,0.0,0.0,0.0209338444320624,0.0164733599023231,0.0092386232666024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0095044155623591,-0.0092631136136369,-0.0074742378236316,0.0,0.0,0.0,0.0,0.0109860815579463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044666071164978,0.0284520208194912,0.0193318876142763,-0.0180731558071355,-0.0172336411168794,-0.0236749625391149,-0.0157112779269555,-0.0213523412446225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015598190148002,0.0129046121263695,-0.0077767656399401,-0.0082798982106342,-4.069719433674066e-05,0.0,0.0,0.0,0.0092613128528255,0.017083457665212,0.0158106799237426,0.0086612993504803,-0.0132337912026861,-0.0027349955202938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008938976667592,0.020189409912646,0.0147042924812429,0.0060022959364258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0010912610516842,-0.0273002542045452,-0.0284520208194912,-0.0284520208194912,-0.0107498217394958,0.0,0.0,0.0,0.0,0.0056572701649692,0.0038752372660471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276305137373487,0.0284520208194912,0.0206875003530683,-0.0042742858618445,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0064150303143896,0.0,0.0,0.0,0.0,0.0069167222764345,0.0056839214249773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065933056347142,0.0284520208194912,0.0282287264788825,0.0104278457064246,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0125314944862556,0.0085528935496364,0.0011668930057614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011271682222628,0.0,0.0187239507643611,0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0090891601192595,0.0,0.0,0.008694073197247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01358313880009,0.0284520208194912,0.0284520208194912,0.007121288704605,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0068418106266819,0.0284520208194912,0.0284520208194912,0.0225566900752602,-0.0026456777840504,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0080436383921837,0.0,0.0,0.0,0.0,0.0095573579302131,0.0095483541261563,0.0019920016095266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0162842800171303,0.0284520208194912,0.0204685278384069,-0.0045548443962545,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0061344717799796,0.0,0.0,0.0,0.0,0.0097712883146027,0.0071864762459763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0142598647129992,0.0284520208194912,0.0266328922478551,-0.0014877885823458,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0092015275938883,0.0,0.0,0.0,0.0,0.0097615642062214,0.0090484629249227,0.0014045934328609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01310917855454,0.0284520208194912,0.0236032922588227,0.0009230699919032,-0.0259136683797979,-0.0284520208194912,-0.0284520208194912,-0.0132276686159275,0.0,0.0,0.0,0.0,0.0123280085145719,0.0121540550201945,0.0046333575676298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0272491125975026,0.0284520208194912,0.0014859878215344,-0.014658193004472,-0.0284520208194912,-0.0284520208194912,-0.0244831439912533,0.0,0.0,0.0,0.0,0.001286823675798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171414421633378,0.0284520208194912,0.0240459192662551,0.0048285600395812,-0.0041291445404489,-0.0051181223780479,-0.0014723020393681,-0.0284520208194912,-0.0284520208194912,-0.0010847783127633,-0.0155989104523266,0.0,0.0,0.0005575155471971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0211974758148455,0.0284520208194912,0.0284520208194912,0.0076431491877372,-0.0163429848195806,-0.0284520208194912,-0.0284520208194912,-0.0227983521761447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014957119299157,0.0203784897978389,0.0265190841645772,-0.0284520208194912,-0.0230072404302625,-0.0023971727920827,0.0,0.0,0.0125433795076106,0.0065551295055134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262089931528609,0.0284520208194912,0.0026503597621599,0.0098926595932884,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0118057878792775,0.0284520208194912,0.0284520208194912,0.0175927128226646,-0.0189112298887426,-0.0284520208194912,-0.0284520208194912,-0.0202301071069828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0120424078498902,0.0284520208194912,0.0284520208194912,0.0173560928520519,-0.008694073197247,-0.007272192460597,-0.0284520208194912,-0.0284520208194912,-0.0231750713378813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0027746122581438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007779286705076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0269134507822651,0.0284520208194912,0.0202214634550883,0.0071630663554286,-0.0258434387081548,-0.0284520208194912,-0.0284520208194912,-0.0132982584397328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0186259893762231,0.0284520208194912,0.0284520208194912,0.010772511325719,-0.0162821191041567,-0.0284520208194912,-0.0284520208194912,-0.0228592178915687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0199095716825607,0.0284520208194912,0.0284520208194912,0.0094889290193814,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134963421289824,0.0284520208194912,0.0284520208194912,0.0159021585729597,-0.0192958723980491,-0.0284520208194912,-0.0284520208194912,-0.0198454645976762,0.0,0.0,0.0,0.0,0.0,0.0010437209662643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0056115308403606,0.0284520208194912,0.0284520208194912,0.0227432488953171,-0.0114949765632367,-0.0284520208194912,-0.0284520208194912,0.0119894654820362,-0.0284520208194912,-0.012537256920852,0.0,0.0,0.0,0.003280626046136,0.001079015878167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045894190038326,0.0263609773653397,-0.0083011471882082,-0.0267247310492345,0.0270585921036607,-0.0153417618084644,-0.0190419651236473,0.0,0.0,0.0,0.0,0.0052715471991758,0.0006072165455906,-0.0065421640276716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073942840436072,-0.0003763590095742,-0.0078527577461795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0133983807408444,0.0079766500900011,0.0094702011069433,0.0006788868258827,0.0092321405276815,0.0054451405413909,0.0113865707623928,0.0016624623810477,0.0042054967988506,0.0055971247538697,0.0120074730901498,0.0052427350261941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0037484637049274,-0.0211175220348211,0.0,0.0,0.0,0.0,-0.0123164836453792,0.0,0.0,0.0032719823942414,0.0021475873436281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0063271531867952,0.0038972065479457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0173470890479951,0.0004199374212092,-0.0088222873670159,-0.0264128392767069,-0.0284520208194912,-0.0262907476936967,-0.0060678436299593,0.0,0.0,0.0,0.0054883588008636,0.0033436526745336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0021843228641799,0.00857882450532,0.0015468535369584,-0.0191190376863735,-0.0044097030748588,0.0,0.0,0.0,0.0042224239504774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0251760767514647,0.0284520208194912,0.0284520208194912,-0.0231408568824654,-0.0284520208194912,-0.0284520208194912,-0.0160004801132599,0.0,0.0,0.0,0.0101724978233738,0.0099772953514223,0.0117272747079022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0212965176594703,0.0284520208194912,-0.0062108240383813,0.0102578538858322,-0.0060948550421297,-0.0170748140133174,-0.0284520208194912,-0.0284520208194912,-0.0159716679402782,0.0,0.0,0.0,0.0065565701141625,0.0060905332161824,0.000520419874483,-0.014654231330687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0135716139308973,0.0107307336748954,-0.0038838809179416,-0.0010105869673353,-0.0038687545271262,0.0,0.0,0.0,-0.0038464250930654,0.0,0.0167305085461854,0.0284520208194912,0.0237221424723725,0.0020874419325287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0023384679896323,0.0,0.0,0.0,-0.0097925372921768,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0008967788840573,0.0,0.0,0.0,0.0,0.0222001394346108,0.0208167949793239,7.022967164304804e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0174626978920844,0.0257530405154245,-0.0071709897029986,-0.0224093878408909,-0.0284520208194912,-0.0284520208194912,-0.0095609594518358,0.0,0.0,0.0,0.0,0.0196444996911284,0.0190639344055459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115882559732652,0.0284520208194912,0.0075538314514937,-0.0282506957607811,-0.0284520208194912,-0.0284520208194912,-0.0108906412349442,0.0,0.0,0.0,0.0,0.0,0.0038010459206191,0.0026777313264926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0054325352157114,0.0278581299039046,0.0038954057871343,0.0031675382671826,-0.0186306713543326,-0.0050367279893744,-0.0284520208194912,0.0,0.0,0.0,0.0,0.0089112449510971,0.0081275538459931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0053360144362225,0.0119819022866285,0.0053378151970339,0.0059572769161418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0121987138883163,0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0011225942898019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0234577907852648,0.0284520208194912,0.0284520208194912,0.0048181156268753,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.01383200394422,0.0146020092671576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015212827334371,0.0284520208194912,0.0142036809756847,-0.0200042917012382,-0.0284520208194912,-0.0284520208194912,-0.0191370452944871,0.0,0.0,0.0,0.0,0.0,0.0151155862505575,0.0163588315147206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0111557132263764,0.0284520208194912,0.0152203905297787,-0.0161020430230206,-0.0284520208194912,-0.0284520208194912,-0.0230392939727047,0.0,0.0,0.0,0.0,0.0,0.0196207296484185,0.02025819897564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276200693246428,0.0188035443922232,-0.0129125354739394,-0.0284520208194912,-0.0251281765138825,-0.0284520208194912,-0.0011006250079033,0.0,0.0,0.0,0.0,0.0214686703930363,0.0211592996856446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009212692310918,0.0,0.0,0.0,0.0,0.0,0.0,0.0071148059656841,-0.0033043960888459,-0.0284520208194912,-0.0071238097697409,0.0,0.0,0.0194637033056679,0.0193891518080776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0198022463382036,0.0119199561147177,-0.0244626153180038,-0.0076056933628609,-0.0284520208194912,-0.0284520208194912,-0.0070730283148606,0.0,0.0,0.0,0.0070330514248484,0.0111265409012324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0250024834092496,0.0255668418475299,-0.0131286267713027,-0.0124396556848763,-0.0235028098055488,0.0284520208194912,-0.0104022749029033,-0.0284520208194912,-0.0202265055853601,0.0,0.0,0.0,0.0,0.003460702127272,-0.0019729135449262,-0.0018785536784109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083883040114781,0.0059670010245231,0.0009637671862399,0.0014380875839522,-0.0186490391146085,0.0,0.0,0.0,0.0,0.001713243835928,0.0065007465290103,0.0147507521101759,0.0163282185809275,-0.0060966558029411,-0.0242306773255006,-0.000605055632617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018637874397578,0.0,0.0,0.0,-0.0045746527651794,0.0,-0.0100900229782135,-0.0002056468846573,0.0,0.0,0.0,0.0120398867847543,0.0129813245369334,-0.0075275403436479,-0.0203179842345772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0116930602524863,0.0185896140078336,0.0135705334744105,0.0188150692614159,0.0103331256877471,0.0067542936512498,-0.0266271298132588,-0.0202066972164351,-0.0019412201546463,0.0034336907151016,0.01429011749463,0.0197320166665605,0.0129179377563735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0177130036448635,-0.0284520208194912,-0.0284520208194912,-0.0214283333508619,0.0,0.0,0.0,0.0,0.0,0.0139087163547839,0.015091095903523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014493963618476,0.0284520208194912,0.0143567456446503,-0.015604672886923,-0.0284520208194912,-0.0200201383963782,-0.0284520208194912,-0.0035165257124242,0.0,0.0,0.0059763649807422,0.0,0.0117784163149448,0.0139486932447961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270294197785166,0.0275696480219247,-0.0008128634302479,-0.0228973940207695,-0.0284520208194912,-0.0284520208194912,-0.0154310795447078,0.0,0.0,0.0,0.0,0.0,0.0028034244311255,0.0092069298763224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0255211025229213,0.0284520208194912,0.020319064691064,-0.023174711185719,-0.0284520208194912,-0.0284520208194912,-0.0159666258100064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0023463913372023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0127011261546858,0.0284520208194912,0.0284520208194912,0.014350983210054,-0.0175981151050987,-0.0284520208194912,-0.0284520208194912,-0.0215432218906266,0.0,0.0,0.0,0.0,0.0,0.0178581449662591,0.0198894031614734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073024452422279,0.0284520208194912,0.0128008883036351,-0.017333763417991,-0.0284520208194912,-0.0284520208194912,-0.0218075735777343,0.0,0.0,0.0,0.0,0.0,0.0099020235495075,0.012317564101866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000213210080065,0.0284520208194912,0.0284520208194912,0.0069653428183412,-0.0259169097492583,-0.0284520208194912,-0.0284520208194912,-0.013224427246467,0.0,0.0,0.0,0.0,0.0,0.0093697186536694,0.0122703841686084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009688093165117,0.0284520208194912,0.0284520208194912,0.0067895885631525,-0.0082575687765733,-0.0160923189146393,-0.0190473674060814,-0.0284520208194912,-0.0241961027179225,0.0,0.0,0.0,0.0097759702927122,0.0133155457435219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024742453548089,-0.0284520208194912,0.0255657613910431,-0.0284520208194912,0.0,0.0,0.0,0.0004278607687791,0.0109007254954878,0.0132748485491851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0093477493717708,-0.0098141464219131,0.0,0.0,0.0,0.0,0.0,0.0,0.0035827937102822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002459839268318,0.0284520208194912,0.0284520208194912,-0.0045854573300476,-0.0126863599160326,0.0182553928012452,-0.0284520208194912,-0.0284520208194912,-0.015980671744335,-0.0059670010245231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022847693022376,0.0207559292639,0.0070712275540492,-0.0198310585111854,-0.0284520208194912,-0.00811278760734,0.0,0.0,0.0,0.0016066387958955,0.0181354621312086,0.0187981421097891,-0.0038846012222662,-0.0229272866502381,-0.0008150243432216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.000622342936406,0.0001750339508642,-0.0024879311369752,0.0,0.0,0.0,0.0,0.0,0.0,0.0154199148276774,0.0153817386984766,0.0156529332766674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01167145112275,0.0158992773556615,0.0,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0162371000838727,0.0201000921764026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0080620061524596,0.0284520208194912,0.0134509629565361,-0.0131545577269863,-0.0260699744182239,-0.0284520208194912,-0.0283688256700064,0.0,0.0,0.0,0.0,0.0,0.0191507310766535,0.0221356721975642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058276221377238,0.0284520208194912,0.0107364961094918,-0.0160599052200348,-0.0282859906726838,-0.0284520208194912,-0.0232474619224979,0.0,0.0,0.0,0.0,0.0,0.0132705267232379,0.0146592734609588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086659813285898,0.0284520208194912,0.021255100160809,-0.0030087111636206,-0.020168160935072,-0.0284520208194912,-0.0284520208194912,-0.0159641047448705,0.0,0.0,0.0,0.0,0.0,0.0,0.0082237144733197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008051921891916,0.0284520208194912,0.0284520208194912,0.0131228643367063,-0.0252347815539151,-0.0284520208194912,-0.0284520208194912,-0.0139065554418103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048206366920112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008774747281596,0.0284520208194912,0.0284520208194912,0.0158031167283349,-0.0160012004175845,-0.0284520208194912,-0.0252819614871727,-0.0263101959104594,0.0,0.0,0.0,0.0,0.0,0.0221453963059455,0.0257177456035219,0.0030227570979492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017301709875548,0.0,0.0,0.0,0.0,0.0,0.0,-0.0180573091119956,-0.0171889822487577,-0.0084405260750075,0.0,0.0,0.0,0.0120416875455656,0.0177061607537803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0062896973619189,-0.0159723882446027,-0.0107012011975891,0.0,0.0,0.0017323319005285,0.004743564129285,0.019923257464727,0.0200766822858549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0006860898691282,-0.0100518468490126,-0.0284520208194912,-0.0195893964103008,-0.0021216563879445,0.0,0.0,0.016953802886794,0.020710910243616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0083094306879405,0.0,0.0,0.0,0.0145263773130805,0.0198260163809136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0122188824094035,0.0042922934699581,-0.0121450512161377,0.0009914989027349,-0.0284520208194912,-0.0284520208194912,-0.0277961837319938,-0.000303248120633,0.0,0.0,0.0,0.0046942232830537,0.0141402941951248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0190639344055459,0.0284520208194912,0.0199520696377088,-0.017876512726535,0.0083933461417499,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0021537099303868,0.0,0.0,0.0,0.0,0.0038093294203513,0.0101865437577024,0.0059914913715576,-0.0215216127608903,-0.0007221050853554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021243215139454,0.0154602518698519,-0.0038950456349721,-0.0284520208194912,-0.0084999511817824,0.0,0.0,0.0,0.0,0.0133321127429864,0.0151307126413729,0.0227018313966558,0.0284221281900226,0.0067153972177244,-0.0073892419133354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066397652636473,0.0,0.0,0.0,-0.0156111556258438,-0.0284520208194912,-0.0284520208194912,-0.0235301813698815,0.0,0.0,0.0,0.0,0.0,0.0188550461514281,0.0245710211188477,0.0040747615639458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5846695139969818e-05,0.0,0.0206313166157538,0.0181541900436467,-0.0076968118599157,-0.0215021645441276,-0.0284520208194912,-0.0284520208194912,-0.0099420004395196,0.0,0.0,0.0,0.0,0.0203702062981066,0.0260091087028,0.0043247071645626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159471775932437,0.0196513425822116,-0.0069639022096921,-0.0218727611191056,-0.0284520208194912,-0.0284520208194912,0.0076291032534086,-0.018795260892491,0.0,0.0,0.0,0.0224835791863189,0.0275321921970484,0.0056522280346974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036274525784039,0.0,0.0047788590411877,0.0222282313032681,-0.0025729270472714,-0.0165680799210007,-0.0266159650962283,-0.0271288217753037,-0.0093852051966471,-0.013775099902581,0.0209900281693768,0.0055928029279225,0.0,0.0195573428678586,0.0261661350455506,0.0053334933710866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0019930820660134,-0.0144471438373806,-0.0233483045279341,-0.0067301634563776,0.0,0.0123060392326733,0.0,0.0,0.0,0.0011593298103537,0.0135719740830596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003795643638185,0.0196300936046376,-0.0164070919044651,-0.0284520208194912,-0.0284520208194912,-0.0227342450912603,0.0150968583381194,-0.0168010983699907,0.0,0.0,0.0,0.0,0.0,0.0048181156268753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006634002829051,0.0284520208194912,0.0284520208194912,0.0179463822460158,-0.0061762494308032,-0.0208294003050035,-0.0284520208194912,-0.0284520208194912,-0.0121356872599187,0.0,0.0,0.0,0.0,0.0116041026684051,0.0196477410605889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0052189649834841,0.0284520208194912,0.0213797128089551,-0.0055200521911435,-0.0206241135725084,-0.0284520208194912,-0.0284520208194912,-0.0129971712320734,0.0,0.0,0.0,0.0,0.0117874201190016,0.0201177396323539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6459628933093326e-05,0.0076730418172058,-0.0140603404151004,-0.0143045235811209,-0.0024184217696567,-0.013314465287035,0.0,0.0,0.0,0.0,0.0134985030419561,0.0204548420562405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012201955257776,0.0284520208194912,0.022676980897459,-0.0004282209209414,-0.0151461991843506,-0.0284520208194912,-0.0284520208194912,-0.0235669168904332,0.0,0.0,0.0,0.0,0.0101426051939052,0.0202862908442972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0138831455512626,0.0284520208194912,0.0135388400841305,-0.0116541638189609,-0.0234930856971675,-0.0284520208194912,-0.0284520208194912,-0.0039937273274346,0.0,0.0,0.0,0.0,0.0082507258854901,0.0164672373155645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0067906690196393,0.0,0.0,-0.0008114228215989,0.0,0.0,0.0,0.0020208137825084,0.0010455217270757,0.0124807130313753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051105591826402,0.0284520208194912,0.019306316810755,-0.0087596208907805,-0.0188399197606127,-0.0284520208194912,-0.0284520208194912,-0.0115417963443321,0.0,0.0,0.0,0.0,0.0,0.0,0.0062817740143489,0.0010293148797734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0254670796985805,0.0284520208194912,0.0250723529287304,-0.0093225387204117,-0.0188874598460326,-0.0268914815003665,-0.0258560440338343,-0.0150878545340626,0.0,0.0,0.0,0.0,0.0,0.0,0.0068036344974811,0.001345168326086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014110761717818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0017265694659321,0.0,0.0,0.0,0.0118940251590341,0.0200752416772058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0051969957015855,-0.010135762302822,-0.0170096264719462,-0.0069098793853513,0.0,0.0,0.0,0.0,0.0241442408065553,0.0243354816047218,0.0026165054589063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00906070809844,0.0214380574592432,-0.0026842140654135,-0.0169523622781449,-0.0282510559129434,-0.0284520208194912,-0.0197057255587147,0.0,0.0,0.0,0.0,0.0012382031338912,0.010057609283609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019081221709335,0.0182089331723121,-0.0068965537553473,-0.018722510155712,-0.0284520208194912,0.0,0.0,0.0028977842976408,-0.0032248024609838,0.0,0.0,0.0,0.005536619190608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0079161445267394,0.0074519083895708,-0.0064510455306168,-0.0168137036956702,0.0,0.0,0.0,0.0105412936375403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0021785604295835,0.0284520208194912,0.0284520208194912,0.0166786466348182,-0.0207350404384882,-0.0284520208194912,-0.0284520208194912,-0.0184062965572372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086069163739772,0.0284520208194912,0.0284520208194912,0.0207915843279649,-0.0016149222956278,-0.0143340560584272,-0.0273877711799773,-0.0284520208194912,-0.0242562481290219,0.0,0.0,0.0,0.0,0.0,0.0071090435310878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0252945668128522,-0.0060314682615698,0.0284520208194912,-0.027242990010744,-0.0261564109371692,0.0044089827705343,-0.0132013775080816,0.0,0.0,0.0,0.0051530571377883,0.0143657494487071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025507416740755,0.0197579476222441,-0.0033533767829149,-0.013726119208512,0.0064661719214322,-0.0262777822158549,-0.0223812959722337,-0.013555407083595,0.0,0.0,0.0,0.0038276971806272,0.013694425818232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0203975778624393,0.0284520208194912,0.0199308206601347,-0.0025822910034905,-0.0134822961946538,-0.0238878124670176,-0.0248152042848681,-0.0218709603582942,-0.0094071744785457,0.0,0.0,0.0,0.0045548443962545,0.0130486729912783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0119509292006731,0.0,0.0,0.0096664840353815,-0.0077191412939766,0.0,0.0,0.0,0.0042771670791427,0.0133854152630026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0025945361770077,-0.0130861288161546,0.0086296059602003,-0.024257688737671,0.0,0.0,0.0197655108176518,0.015287018679799,0.0033033156323591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0028207117349146,0.0284520208194912,0.0166736045045464,-0.0181631938477035,-0.0284520208194912,-0.0284520208194912,-0.0209781431480218,0.0277378390817058,-0.0022657172528534,-0.0284520208194912,-0.0001512639081542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0085356062458473,-0.0094993734320873,0.0,0.0,0.0,0.0,0.0,0.0105909946359339,0.0207980670668858,0.0045191893321895,0.0139501338534452,-0.0075927278850191,-0.0284520208194912,-0.0074630731066012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0006655611958787,-0.0113138200256139,0.0,0.0,0.0,0.0,0.0,0.0,0.0041979336034429,0.0079456770040457,0.010821492019788,-0.0064528462914281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0010401194446416,-0.0129089339523167,0.0,0.0029028264279126,-0.0083865032506667,0.0,0.0,0.0196344154305848,0.0064550072044017,0.0076139768625932,0.0134444802176153,-0.0088953982559571,-0.0108719133225061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.001288264284447,0.0,0.0021270586703786,0.0243214356703932,0.0053558228051475,0.0048152344095771,0.0081848180397944,0.0132705267232379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0100381610668463,0.0,-0.0218896882707323,-0.0194788296964833,-0.0116167079940846,0.0,0.0,0.0,0.0013383254350029,0.0111164566406888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0032204806350365,-0.0169282320832727,0.0,-0.0162850003214548,0.0,-0.0087452148042897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072930812860088,0.0284520208194912,0.0284520208194912,0.0205744125741149,-0.0130882897291282,-0.018636433788929,-0.0284520208194912,-0.0224342383400877,-0.0134347561092339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0248584225443408,0.0284520208194912,0.0229200836069927,7.923347569984909e-06,-0.0018594656138105,-0.0080292323056928,-0.0284520208194912,-0.027483931807304,-0.0180461443949651,-0.0009742115989458,0.0,0.0,0.0069178027329213,0.0152844976146631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0052859532856667,0.0114564402818736,0.0013188772182402,-0.0070924765316233,-0.0106572626337919,-0.0186681271792089,-0.0083915453809385,0.0,0.0,0.0,0.0047313189557678,0.0145292585303786,-0.0068500941264142,-0.0096229056237466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0009799740335422,0.0,0.0,0.0,0.0,0.00882768964945,0.0079932170894656,0.014204041127847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0192450909431688,0.0247492964391724,0.0,0.0,-0.0189241953665844,0.0,0.0,0.0,0.0056687950341619,0.0176723064505267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013685782166337,0.0,0.0,0.0,-0.0116682097532895,-0.0284520208194912,-0.0181477073047258,-0.0060941347378052,0.0,0.0,0.0,0.0,0.0073247746762887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001109268659797,-0.00811278760734,-0.0170939020779178,-0.0052949570897235,0.0004372247249982,-0.0099434410481687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0077475933147961,0.0284520208194912,0.0284520208194912,0.021650907387146,-0.0120881471744987,-0.0228725435215727,-0.0284520208194912,-0.0284520208194912,-0.0041806462996538,0.0075520306906824,-0.0084048710109426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011557643039472,0.0178408576624701,0.0284520208194912,0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.012647103330345,0.0,0.0119829827431153,0.0246401703340039,0.0140855510664595,0.0,0.0015825086010233,0.0,0.0,0.0,0.0,0.0016174433607637,0.0016055583394087,0.0123820313389127,0.0016639029896968,0.0040952902371953,-0.0132373927243088,-0.0284520208194912,-0.0284520208194912,-0.0259039442714165,0.0,0.0179139685514113,0.0237300658199425,-0.0066091523298542,-0.0202430725848246,0.0021259782138918,0.0200489505693599,0.0275736096957097,0.0152819765495272,-0.0021086909101028,0.0015785469272383,-0.0007318291937367,-0.0019059252427436,-0.002030898043052,-0.0023229814466546,-0.0011049468338506,-0.0012090308087472,0.0107642278259867,0.0016696654242931,0.0,-0.0130738836426373,-0.0284520208194912,-0.0284520208194912,0.0284520208194912,0.0158755073129515,0.0164287010342014,-0.0029543281871175,-0.0159734687010895,-0.0211499357294256,-0.0131189026629213,0.0079777305464879,0.0118324391392856,-0.011275643896413,-0.0284520208194912,-0.0228051950672279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007955761264589,-0.0008852540148646,0.0,0.0,0.0,0.0,0.0,0.008288902014691,0.0118324391392856,-0.0102225589739296,-0.0121702618674968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0284520208194912,0.023828747512405,0.0176071189091555,-0.0011496057019723,-0.0085161580290846,0.0,0.0,0.0154033478282129,0.0,0.0096963766648501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0016901940975426,-0.0133418368513677,-0.026847182784407,-0.0264067166899483,-0.0179604281803444,-0.0097053804689069,0.0,0.0,0.0,0.0,0.0112234218328836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0222375952594871,0.0284520208194912,0.0243055889752532,-0.0081390787151858,-0.0219257034869596,-0.0284520208194912,-0.0094237414780102,-0.0160012004175845,-0.0121036337174764,0.0,0.0,0.0,0.0,0.0,0.0080699295000296,0.0034437749756452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0070035189475421,-0.0010127478803089,0.0,0.0,0.0,0.0,0.0,0.0145425841603827,0.0259777754646823,0.0042717647967086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005343217479468,-0.0151541225319206,-0.0279150339455436,0.0,0.018276281626657,-0.0265727468367557,0.0122379704740039,0.000236980122775,0.0,0.0,0.0,0.0117434815552044,0.0064445627916959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0015036352774857,-0.011549719691902,0.0,0.0,-0.015651132515856,-0.001643014164285,0.0,0.0,0.0029226347968376,0.0167874125878243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0251638315779475,0.0050788657923603,-0.0087560193691578,-0.0225120312071384,-0.0153305970914339,-0.012770275369842,0.0,0.0,0.0,0.0,0.009074033728444,0.0194485769148525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0031570938544767,0.0,0.0,0.0,0.0,0.0,0.0186659662662353,0.0187491614157201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0031300824423063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0069927143826739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014157581498913,-0.0186393150062272,-0.0085640582666668,-0.0026373942843181,-0.0241863786095412,-0.0224252345360309,0.0,0.0,0.0,0.0,0.0061816517132373,0.0020290972822406,-0.0091377806611662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060228246096753,-0.0067024317398826,0.0,0.0,0.0245994731396672,0.020808871631754,0.0221255879370205,0.0187686096324828,-0.0015987154483255,-0.0255488342394163,-0.0186371540932535,-0.0229301678675363,-0.0237909315353665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0019635495887071,0.0,0.0,-0.0015760258621024,0.0,0.0,0.0,0.0,0.0168864544324492,0.0232496228354716,0.0018897183954414,-0.0249066829340852,-0.0182589943228679,-0.0036040426878563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0155286807806836,0.0267596658089749,0.0055420214730421,-0.0183187795818051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0016732669459159,-0.0116033823640806,-0.0003979681393106,-0.0156234007993611,-0.005613331601172,0.0,0.0,0.0,0.0167236656551022,0.0268262939589952,0.0047399626076623,-0.0250143684306046,-0.0180533474382106,-0.0106738296332564,0.0,0.0,0.0,0.0,0.0,0.0062479197110953,-0.0056554694041578,-0.0012979883928284,0.0,0.0,0.0,0.013645445124163,0.0253583137455744,-0.0039231375036293,-0.0284520208194912,-0.0110318208825548,0.0,0.0,0.0170726531003438,0.0242461638684783,0.0030162743590283,-0.0248285299148722,-0.0041485927572116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0197446219922401,0.0104635007704896,0.0,0.0,0.0,0.0006626799785805,0.0074540693025444,0.0114668846945795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0001678309076187,0.0,0.0,0.0046765758271024,0.0005297838307021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003306196849657,0.0057058907068759,0.0,-0.0158859517256574,0.0,-0.0251011651017121,0.0,0.0,0.0,0.0,0.0,0.0127670340003815,0.0244770214044947,0.0035979201010976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0027904589532837,0.0,0.0,0.0,0.0,-0.0145393427909223,0.0,-0.0035237287556696,-0.0240830149389691,-0.0155139145420304,0.0,0.0,0.0,0.0125336553992293,0.0224907822295644,0.001519842124788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.007403287847664,-0.0178599457270705,0.0,-0.0198904836179602,0.0,0.0,0.0,0.0,0.0141719875854048,0.0251461841219961,0.0034592615186229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0051544977464374,-0.0171490053587455,-0.015972748396765,0.0,0.0,0.0,0.0,0.0152279537251864,0.0238960959667499,0.0019635495887071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0026510800664844,0.0,0.0,0.0,0.0,-0.0034380125410489,-0.0142670677562446,-0.0176787891894476,-0.0175916323661778,-0.0090815969238517,0.0,0.0,0.0,0.0118940251590341,0.0224259548403554,0.0012752988066052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0212651844213526,-0.0184880510980729,-0.0141356122170153,0.0,0.0,0.0,0.0,0.0134473614349134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0021735182993117,0.0,0.0,0.001127996572236,-0.0159579821581118,-0.0117798569235939,-0.0010257133581507,-0.0008582426026942,0.0,0.0,0.0,0.0011406018979155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002639915349454,0.0130472323826292,0.0089180878421802,-0.0057282201409368,-0.0202801682575386,0.0,0.0,0.0,0.0,0.0,0.0081145883681513,0.0155456079323103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002319379925031,0.0060646022604989,-0.0086562572202085,-0.0246823081369898,0.0,0.0251814790338988,-0.0179402596592571,-0.0100839003914548,0.0,0.0,0.0061398740624137,0.0169059026492118,-0.0036396977519212,-0.0220078181799576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0124717092273185,0.0208686568906911,0.0239025787056708,0.0012209158301022,-0.0255218228272459,-0.0186530007883935,-0.0208891855639406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011884661202815,0.0114416740432204,-0.0158812697475479,0.0,0.0,0.0,0.0,0.0,0.0,0.0125628277243733,0.0170348371233052,0.0261643342847392,0.0037513449222255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0046600088276379,0.0,0.0,0.0,0.0,-0.0086051156131658,0.0,0.0,-0.0198966062047189,-0.0106601438510901,0.0,0.0,0.0007390322369822,0.0231635464686886,0.0227587354382948,0.0016012365134614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0062709694494807,-0.015555692192854,-0.0174969123475003,-0.0147788439788332,0.0,0.0,0.0,0.0,0.0005153777442112,0.0136486864936235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059976139583163,0.0284520208194912,-0.0070251280772784,-0.0194687454359397,-0.0284520208194912,-0.0284520208194912,-0.0051163216172366,-0.0075307817131083,0.0,0.0,0.0,0.0,0.0,0.0090707923589836,0.0043996188143152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0054908798659995,0.0284520208194912,0.0087711457599732,-0.0053093631762144,-0.0163555901452602,-0.0179344972246608,-0.0154148726974056,-0.007513134257157,0.0,0.0,0.0,0.0173582537650255,0.0255542365218504,0.0035435371245946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4766238653153694e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058146566598821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0089775129489551,0.0,-0.0284520208194912,0.0,0.0,0.0,0.0,0.0,0.0,0.0057872850955494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0097511197935155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0069210441023818,0.0152564057460059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0099646900257428,-0.0204768113381391,0.0093164161336531,-0.0220251054837466,0.0,0.0,0.0,0.0,0.0082244347776443,0.0126053256795214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0072372577008566,-0.0003248572503693,-0.0012396437425403,0.0,0.0,-0.0006940132166982,0.0,0.0,0.0,0.0030450865320101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140567388934777,0.0284520208194912,0.0284520208194912,-0.0026950186302816,-0.0194507378278261,-0.0193106386367023,-0.0189407623660489,2.3770042709954725e-05,-0.0284520208194912,-0.0072224914622035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0106035999616134,0.0284520208194912,0.0106457377645992,-0.0069109598418381,-0.0194586611753961,-0.0220549981132152,-0.001443129714224,-0.0054447803892287,0.0,0.0,0.0,0.0188471228038581,0.01381615724908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006071445151582,0.0,0.003983643066891,0.0,0.0,0.0067298033042153,0.0133530015683982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0092065697241601,0.0,0.0,0.0,-0.0145119712265896,0.0,0.0,0.0,0.0104815083786032,0.0163199350811952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0280900678964078,-0.0249499011935579,-0.0112659197880317,0.0,0.0,0.0,0.0121274037601864,0.017153687336855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0063314750127424,-0.0074248969774004,-0.0184574381642798,-0.0202599997364514,-0.0051840302237437,0.0,0.0,0.0,0.0,0.0,0.0068673814302032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0154606120220141,0.0284520208194912,0.0191431678812458,0.004669372783857,-0.0095335878875032,-0.0203050187567354,-0.0229164820853699,-0.019706085710877,-0.0105520982024085,0.0,0.0,0.0,0.0,1.6566999464513898e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009299128829864,0.0284520208194912,0.0284520208194912,0.0284520208194912,-0.0069642623618544,-0.0215511452381966,-0.0284520208194912,-0.0284520208194912,-0.0106262895478365,0.0,0.0097212271640469,-0.0108186108024898,0.0,0.0,0.0,0.0003414242498338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0004415465509455,0.0065857424393065,-0.0075307817131083,0.0284520208194912,-0.0123809508824259,-0.0199531500941956,0.0085013917904315,0.0086865100018393,-0.014327213167344,0.0,0.0133454383729904,0.0168072209567493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0113631608718451,-0.024077612656535,-0.0029168723622412,0.0,0.0,0.0,0.0006018142631565,-0.0006698830218259,0.0101217163684934,0.0148494338026385,-0.0058420282242147,-0.0219483930731827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00285960816844,-0.003182664657998,0.0,0.0,0.0,0.0,0.0013696586731205,0.0260480051363253,-0.0037916819644,0.0258528026643739,0.0190859036874445,0.0173532116347537,-0.0046095875249198,-0.0284520208194912,-0.0271551128831496,-0.0284520208194912,-0.0073769967398182,0.0,0.0,0.0,0.0,0.0,0.0,0.0062003796256754,-0.0048761001250011,-0.0020244153041311,0.0,0.0,0.0,0.0,0.0,0.0,0.0131289869234649,0.0191136354039394,0.021740945427714,0.0178927195738372,-0.0037023642281565,-0.0284520208194912,-0.0064424018787222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031430479201481,0.0,0.0,0.0,0.0,0.0,0.0190142334071524,0.0,0.0,0.0,0.0111805637255732,0.0157699827294058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0056237760138779,0.0,-0.0015634205364229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064578884216999,-0.0068493738220896,-0.0215169307827808,-0.0284520208194912,-0.0284520208194912,-0.0107746722386926,0.019114355708264,-0.0122408516913021,-0.0090315357732959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0030169946633528,0.0055081671697885,-0.0094874884107323,0.0,0.0,0.0,0.0271010900588088,0.0161168092616738,-0.005082467313983,-0.0074810807147148,0.0174500925664049,0.0179964433965716,-0.0039749994149965,-0.0284520208194912,-0.0272170590550604,-0.0153374399825171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002244108123117,0.0131837300521303,0.0073932035871204,-0.0008272695167388,-0.009923992831406,-0.0025635630910523,0.0,0.0,0.0102294018650127,0.0123600620570141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071155262700087,0.0072811962646538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0110512690993175,0.0090192905997787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0068479332134405,-0.0022945294258351,0.0,0.0,0.0,0.0,0.0143048837332832,0.0122988361894279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0012698965241712,-0.0159590626145986,-0.0279722981393449,-0.0075664367771733,-0.0037686322260146,-0.0160145260475885,0.0,0.0,0.0,0.0002431027095336,0.0038907238090248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0255135393275136,0.0284520208194912,-0.0070741087713474,-0.0231246500351632,0.0122689435599593,-0.0284520208194912,-0.0035647861021686,-0.0146718787866384,-0.0249189281076025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0022812037958311,0.0054206501943564,-0.0085712613099123,0.0,0.0,0.0091673131384725,-0.0102020303006801,0.0,0.0,0.0091395814219775,0.015854978639702,0.0148508744112876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065994282214728,0.0284520208194912,0.0071140856613596,-0.0101501683893129,-0.0218245007293611,-0.0251256554487466,-0.0223704914073655,-0.011798584836032,0.0,0.0,0.0,0.0146347831139243,0.0138410077482768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117355582076344,0.0,0.0,-0.0008477981899883,-0.0119059101803891,-0.0157469329910204,-0.0127072487414444,0.0,0.0,0.0,0.0037898812035886,0.0136713760798466,0.0102214785174428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0180029261354925,-0.0065796198525479,0.0,0.0,0.0,0.0176150422567255,0.0158859517256574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0050644597058694,0.0,-0.0182672778226002,-0.0153183519179167,-0.0056565498606446,0.0,0.0,0.0,0.0157498142083186,0.0146751201560988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0166649608526518,0.0,0.0,-0.0028995850584522,-0.0145487067471413,0.0,0.0,0.0,0.000278037469274,0.003427568128343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0234541892636421,0.0284520208194912,0.0284520208194912,-0.0034272079761807,-0.0189389616052375,-0.0284520208194912,-0.0284520208194912,0.0238096594478046,-0.0284520208194912,-0.014820981781819,0.003027799228221,0.0,0.0,0.0,0.0006821281953432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112961725696625,-0.0032921509153287,-0.001206149591449,-0.0122019552577767,0.0113905324361778,-0.0077641603142606,0.0006360287185724,-0.0019268140681554,-0.0036930002719375,0.0,0.0,0.0007869324745644,0.0015234436464107,-0.0025711262864601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071162465743332,0.0172462464425589,0.0128509494541909,-0.0084506103355511,-0.0284520208194912,-0.0045119862889441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0247503768956592,0.0024990958540056,-0.0284520208194912,-0.0018738717003014,0.0,0.00071490204211,0.01763953260376,0.0128080913468806,-0.0089209690594784,-0.0257595232543454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0205175085324759,0.0122894722332088,-0.0284520208194912,-0.0080584046308369,0.0105016768996904,0.0137693374679846,0.0080270713927192,-0.0126247738962841,-0.0233194923549523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0092353818971419,0.019911372443372,-0.0171396414025264,-0.0068760250820978,-0.0084210778582448,0.0,0.0,0.0,0.0,0.0,0.0024540768337216,0.0174717016961412,0.0124184067073022,-0.0085564950712591,-0.02743891278702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065785393960611,-0.0015713438839929,0.0122984760372656,0.0030483279014705,0.0086015140915431,0.0052575012648472,-0.0107120057624573,-0.0275411960011052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114629230207945,0.0073561079144064,-0.0191093135779922,-0.0018342549624515,0.0,0.0,0.0,0.0030785806831014,0.0015724243404797,-0.0051761068761737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0119466073747258,0.0243362019090463,0.0168446767816256,-0.0048822227117597,-0.0284520208194912,-0.0257908564924631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001090900899522,0.0173362844831269,0.0113595593502224,-0.0079532401994534,-0.0251958851203897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0121857484104745,0.0146513501133889,0.0089263713419125,-0.0209482505185532,-0.0188532453906168,0.0,0.0,0.0,0.0,0.0253323827898908,0.0209911086258636,0.0240725705262632,0.0159064803989069,-0.0002322981446654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002085281019555,0.0,-0.0082172317343988,-0.0177796317948838,-0.0204260298832588,0.0,-0.012582275941136,0.0,0.0,0.0,0.0149538779296974,0.0094212204128743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0075343832347311,0.0,-0.0203691258416198,-0.0161715523903391,-0.0059317061126205,0.0,0.0,0.0010048245327389,0.0185046180975374,0.0112000119423359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0067809449112579,-0.0170049444938367,0.0,0.0,0.0,0.0,0.0,0.0,0.0031290019858194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0194961170002724,-0.0030897454001318,-0.0181887646512249,-0.0284520208194912,0.0027040224343384,-0.0030090713157829,0.0135319971930474,0.0177846739251556,-0.0136778588187675,-0.0131837300521303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0079906960243297,0.0,0.0,0.0,0.0,0.0,0.0,0.0025632029388901,0.018223339258803,0.0104926730956336,-0.009583649038059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0227738618291102,0.0,0.0,0.0119646149828394,0.0,0.0,0.0,0.0,0.0,0.0118216345744174,0.0119566916352694,0.0051181223780479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0036152074048867,-0.0240758118957236,-0.0284520208194912,-0.0284520208194912,-0.011450317695115,0.0,0.0,0.0,0.0,0.0185618822913387,0.0088907162778476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059680814810099,0.0284520208194912,0.0244298414712371,-0.0091925237898315,-0.0255952938683494,-0.0284520208194912,-0.0284520208194912,-0.0043535193375444,0.0,0.0,0.0,0.0,0.0145976874412103,0.0086393300685817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037192913797833,0.0028430411689754,-0.0089209690594784,-0.019212317096402,-0.0049574945136746,-7.275073677895235e-05,0.0,0.0,0.0,0.0019325765027517,0.0198188133376681,0.0121576565418172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0222411967811099,0.0051638617026565,-0.0088194061497177,-0.0149571192991578,-0.0170798561435892,-0.0180900829587623,-0.009289764873645,0.0,0.0,0.0,0.0025257471140138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0268727535879283,0.0284520208194912,0.0284520208194912,-0.0059630393507381,-0.0216141718665942,-0.0284520208194912,-0.0284520208194912,-0.0115644859305552,0.0084617750525816,-0.009416898586927,0.0,0.0,0.0,0.0010570465962684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0047298783471187,-0.0064402409657486,0.0,0.0,0.0,0.0,0.0,0.0,0.0047450047379341,0.0239087012924294,0.0145278179217295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0033890318469799,0.0284520208194912,0.0037452223354669,-0.0102499305382622,-0.0200810041118022,-0.0209630167572064,-0.0242115892609002,-0.0121547753245191,0.0,0.0,0.0016977572929504,0.0215417812819776,0.0129168572998867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0135132692806092,0.0284520208194912,0.0016945159234899,-0.0130792859250714,-0.0240909382865391,-0.0245162779901823,-0.0196246913222035,-0.0075156553222929,0.0,0.0,0.0089342946894825,0.024498630534231,0.0150370730791822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0063872985978946,0.0284520208194912,0.0029932246206429,-0.0172502081163439,-0.0284520208194912,-0.0284520208194912,-0.0218911288793814,0.0,0.0,0.0,0.0,0.0165122563358485,0.0091853207465861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037009236195074,0.0284520208194912,0.0284520208194912,-0.0024443527253403,-0.0182301821498861,-0.0284520208194912,-0.0284520208194912,-0.0184668021204989,0.0,0.0,0.0,0.0,0.0148386292377703,0.0077040149031612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0162378203881972,0.0284520208194912,0.0171843002706481,0.0012389234382158,-0.0133591241551568,-0.0238467551205186,-0.0258430785559925,-0.0220607605478116,-0.0102160762350087,0.0,0.0,0.0,0.0032507334166674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0188280347392577,-0.0129860065150429,-0.0115850146038047,0.0,0.0,0.0,0.0,0.0,0.0,0.005964119807225,0.0017262093137698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00381545200711,0.0,0.0114827313897194,-0.025584129151319,0.0,0.0079409950259362,-0.0088377739099936,0.0,0.0,0.0092469067663346,0.0257742894929986,0.0163123718857875,-0.0055967646017075,-0.0284520208194912,-0.022093174242416,-0.0009868169246253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008117829737611,-0.0009032616229782,0.0,0.0,0.0185928553772941,0.0186843340265112,0.02455553457587,0.0154861828255355,-0.0061531996924178,-0.0284520208194912,-0.0220171821361766,-0.0264859501656481,-0.0029395619484644,0.0,0.0,0.0,0.0,0.0,0.0,0.0051210035953461,0.0146574727001475,0.0016833512064595,-0.0218050525125984,0.0,0.0,-0.0020795185849587,0.0,0.0,0.0,0.0140725855886177,0.0263292839750598,0.0172455261382344,-0.0039332217641729,-0.0284440974719212,-0.0216483863220101,-0.0101296397160634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064189919881745,0.0173319626571797,0.0254602368074974,0.0166332674623719,-0.0046844991746724,-0.0284520208194912,-0.0216786391036409,-5.76243459635266e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0040203785874427,-0.0143851976654698,0.018289607256661,0.0059126180480201,-0.0089238502767766,0.0,0.0,0.0158917141602538,0.0284520208194912,0.0193797878518585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0023463913372023,-0.0134995834984429,-0.0148703226280503,-0.0101955475617592,0.0,0.0,0.0,0.0108063656289725,0.0128635547798704,0.0079777305464879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083144728182123,0.0031956301358398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0229654627794389,-0.0284520208194912,-0.0284520208194912,-0.0161758742162864,0.0,0.0,0.0,0.0,0.0046657712622342,0.0001883595808682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0100050270679173,0.0,0.0132287490724143,-0.0132968178310837,0.000469998571765,0.003023837554436,-0.0181750788690585,-0.0036753528159861,0.0,0.0,0.0141997193018997,0.0236800046693867,0.0146862848731292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006886109342641,-0.0084819435736688,-0.0184225034045394,-0.0174832265653339,-0.0148789662799448,0.0,0.0,0.0,0.0164499500117754,0.0264160806461674,0.0172937865279788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0060962956507788,-0.0171403617068509,-0.0171396414025264,-0.0128477080847305,-0.001206149591449,0.0,0.0,0.0151357547716448,0.026577068662703,0.0178829954654559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0153875011330729,6.878906299395987e-05,-0.0183612775369532,-0.0284520208194912,-0.0284520208194912,-0.0207800594587722,0.0,0.0,0.0,0.0084761811390724,0.0184199823394035,0.0114229461307823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112270233545063,0.0204613247951614,-0.0009878973811122,-0.0190830224701463,-0.0273776869194337,-0.0284520208194912,-0.0020100092176402,0.0,0.0,0.0,0.0043722472499825,0.0044269903786479,0.0009349550132582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0184869706415861,0.0284520208194912,0.0284520208194912,0.0011776975706295,-0.0200579543734167,-0.0284520208194912,-0.0206709333536038,-0.0177317315573016,-0.0091327385308944,0.0,0.0,0.0,0.0,0.0036847167722052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0258254311000412,0.0284520208194912,0.0264956742740295,-0.0060271464356226,-0.0228891105210373,-0.0284520208194912,-0.0281264432647973,-0.0012724175893071,-0.0072250125273394,0.0,0.0,0.0154634932393123,0.0258074234919276,0.0165680799210007,-0.0053072022632408,-0.0284520208194912,-0.0130547955780369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044439175302747,0.0164881261409763,0.0,0.0,0.0,-0.0221277488499942,-0.015845614683483,-0.0028761751679045,0.0,0.0,0.0155520906712312,0.0226722989193495,0.0134768939122197,-0.0081163891289627,-0.0164740802066477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0052762291772854,-0.0166199418323678,-0.0074659543238994,0.0,0.0,0.0,0.0208992698244842,0.0220614808521361,0.0243423244958049,0.0157782662291381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0119847835039267,-0.0226996704836822,-0.0222923383881525,-0.0172023078787617,-0.0034679051705174,0.0,0.0,0.0165147774009844,0.0259658904433273,0.0163635134928301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0089432984935393,0.0019829978054698,-0.0161683110208787,-0.026835297763052,-0.0266807924854373,-0.0226903065274631,-0.0036706708378766,0.0,0.0,0.0126636703298095,0.0189151915625276,0.0114809306289081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0193949142426739,0.020879101303397,0.0029690944257707,-0.0152052641389633,-0.0278674938601237,-0.0284520208194912,-0.0226445672028545,-0.001876032613275,0.0,0.0,0.0090758344892554,0.0078743668759159,0.0041316656055848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083162735790237,0.0284520208194912,0.0284520208194912,-0.0213786323524683,-0.0284520208194912,-0.0284520208194912,-0.017762704643257,0.0,0.0,0.0,0.0,0.0,0.0040084935660878,0.0001080456486816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0215626701073893,0.0284520208194912,-0.0018663085048937,-0.0207566495682245,-0.0284520208194912,0.0284520208194912,-0.0284520208194912,-0.0123791501216146,0.0,0.0,0.0091251753354867,0.0158974765948501,0.0080432782400214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262410466953031,0.0269959256274253,-0.0043128221432076,-0.0200579543734167,-0.0284520208194912,-0.0284520208194912,-0.0147705604791009,0.0,0.0,0.0,0.0084509704877134,0.0125775939630264,0.0039739189585097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0004790023758218,-0.0162994064079457,0.0,0.0,-0.0007944956699721,0.0,0.0,0.0,0.0140441335677982,0.0174072344590945,0.0093315425244685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017284782723922,0.0190225169068846,-0.0160782729803107,-0.0280515316150447,-0.0283436150186473,-0.0228332869358851,-0.0007386720848199,0.0,0.0,0.0126370190698013,0.0186177058764909,0.0101354021506597,-0.01216125806344,-0.0219617187031868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0091882019638843,-0.0027515625197583,0.0,0.0,0.0072970429597938,0.0182236994109652,0.0173798628947618,0.0089523022975961,-0.0115173059972976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025797699383546,0.0,0.0,0.0,0.0,0.0,0.0091316580744076,0.0167841712183639,0.0091500258346834,0.0057746797698699,0.0013786624771773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0089948002527442,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0016945159234899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009464798824509,0.0284520208194912,0.0284520208194912,0.0284520208194912,-0.0056558295563201,-0.0250168894957405,-0.0284520208194912,-0.0284520208194912,-0.0084686179436647,0.0,0.0,0.0,0.0142209682794738,0.0209666182788291,0.0131956150734853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0094673198896451,0.0284520208194912,-0.002263916492042,-0.0200561536126054,-0.0284520208194912,-0.0284520208194912,-0.0168212668910779,0.0,0.0,0.0,0.0138075135971855,0.0166163403107451,0.0096344304929393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0086829084802166,0.0,0.0207019064395592,-0.008778708955381,-0.0209313233669264,-0.0234426643944494,-0.019902008487153,-0.0042281863850737,0.0,0.0,0.0182755613223324,0.0230940371013701,0.0141377731299889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0108358981062789,-0.0076078542758346,-0.0226308814206882,-0.0237275447548066,-0.0176967967975612,-0.0021688363212022,0.0,0.0,0.0149491959515878,0.019470546196751,0.0118378414217197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0019386990895103,-0.0060267862834603,-0.0176352107778127,-0.0173712192428673,-0.0126038850708723,0.0,0.0,0.0,0.0135265949106133,0.0152304747903223,0.0078884128102445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031023507258113,0.0078545585069909,-0.0094673198896451,-0.0212288090529632,-0.0222793729103107,0.0,0.0,0.0,0.0,0.0100586897400958,0.0028113477786955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016528823335313,0.0284520208194912,0.0284520208194912,-0.0004642361371686,-0.0204191869921756,-0.0284520208194912,-0.0284520208194912,-0.0182579138663811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009490009475868,0.0205618072484353,-0.0239389540740603,0.0048735790598652,-0.0054235314116546,0.0,0.0,0.0218385466636897,0.0221417947843228,0.0191759417280125,0.0112162187896381,-0.0109342196465791,-0.0279020684677018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0245609368583041,0.0,0.0,-0.004036585434745,0.0,0.0,0.0237297056677802,0.0229384513672685,0.0171850205749727,0.0086699430023748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0181862435860889,-0.023999459637322,-0.0270355423652753,-0.0194172436767348,-0.0064179115316877,0.0,0.0,0.0199585523766297,0.0200835251769381,0.0160991618057225,0.0086753452848089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0187671690238337,0.0018299331365042,-0.0196362161913962,-0.0255452327177936,-0.0284520208194912,-0.0198220547071286,-0.0025898541988982,0.0,0.0,0.0189940648860651,0.0193675426783412,0.0157465728388581,0.0079543206559403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0202949344961917,0.0039447466333656,-0.0180911634152491,-0.0262608550642281,-0.0284520208194912,-0.0230828723843396,-0.0001584669513996,0.0,0.0,0.0137880653804228,0.0140441335677982,0.0089883175138233,0.0007411931499558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209795837566709,0.0277608888200912,-0.0001768347116755,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0105124814645586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007211326745173,0.0284520208194912,0.0108866795611592,-0.0172285989866076,-0.0232323355316825,-0.0105103205515849,-0.000834112407822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0178293327932774,0.0017499793564798,-0.021789926121783,0.0,0.0051530571377883,-0.0057347028798577,0.0,0.0,0.0159936372221768,0.0140012754604878,0.0111315830315042,0.0030425654668742,-0.0178743518135614,-0.0284520208194912,-0.0028286350824846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0054811557576181,-0.0060998971724015,0.0,0.0,0.0,0.0,0.0,0.0180540677425351,0.0223063843224811,0.0176888734499913,0.0130249029485683,0.005442619476255,-0.0155099528682454,-0.0284520208194912,-0.0247989974375659,-0.016393766274461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003338610544261,-0.0003713168793024,0.0,0.0,0.0,0.0046974646525142,0.0081747337792507,-0.0128797616271727,0.0218147766209798,0.0192530142907387,0.0168562016508183,0.0093117341555436,-0.012014315981233,-0.0284520208194912,-0.0243729374295981,-0.0114323100870014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005062658945058,-0.001090900899522,-0.0045433195270618,0.0,0.0,0.0,0.0,0.0,0.0123305295797078,0.0233637910709118,0.0182006496725798,0.0156025119739493,0.0074929657360698,-0.0137952684236682,-0.0284520208194912,-0.0210426103850685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0223921005371018,0.0,0.0,0.0,0.0,0.0210689014929144,0.0243585313431072,0.0192915505721018,0.0144478641417052,0.0071356947910959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0032633387423469,-0.0156288030817952,-0.0209734611699123,-0.0255898915859153,-0.0170103467762707,-0.0026575628054053,0.0,0.0,0.0250568663857527,0.0143902397957416,0.0021810814947194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0252459462709455,0.0096146221240144,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0069134809069741,-0.0076939306426176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008492387986374,0.0,0.0,0.0,0.0,0.0,0.0,0.0167820103053903,0.0238834906410704,0.0189479654092943,0.0156071939520589,0.0064604094868358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0114852524548553,-0.0181048491974155,-0.025397570331262,-0.0183497526677605,-0.0040963706936821,0.0,0.0,0.0208974690636729,0.0150972184902816,0.0092677955917464,0.0010397592924793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041024932804408,0.021435176241945,0.001511918777218,-0.024526362250726,-0.0284520208194912,-0.0284520208194912,-0.0146149747449994,0.0,0.0,0.0,0.0191788229453107,0.0148595180631821,0.012292353450507,0.0048901460593297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0239864941594802,0.0110952076631147,-0.0259856988122523,-0.0284520208194912,-0.0284520208194912,-0.0131556381834731,0.0,0.0,0.0,0.0,3.961673784992454e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021819098446927,0.0284520208194912,0.0284520208194912,0.0075750804290678,-0.0171547677933418,-0.0251731955341666,-0.0284520208194912,-0.0202513560845568,-0.005013678250989,0.0,0.0,0.0271677182088291,0.020638159506837,0.0147176181112469,0.0065745777222761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006774462172337,0.0165270225745017,-0.0067085543266413,-0.0188889004546817,-0.0255970946291607,-0.0284520208194912,-0.0163984482525705,0.0,0.0,0.0,0.0205416387273481,0.0101368427593088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0208758599339366,0.0284520208194912,0.0062961801008398,-0.0284520208194912,-0.0284520208194912,-0.0284520208194912,-0.0106893161762341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005034927228563,0.0094104158480061,0.0212799506600058,0.0166437118750778,0.0138384866831409,0.0061016979332129,-0.0159702273316291,-0.0284520208194912,-0.0258182280567958,-0.005188352049691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015738649491288,0.006242157276499,0.0007581203015826,-0.0001912407981664,0.0022570736009588,-2.485049919677085e-05,0.0019134884381513,0.0020370206298106,-0.0109392617768509,0.0224796175125339,0.0176492567121413,0.0129435085598948,0.0053749108697479,-0.0144676725106301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0102160762350087,-0.0155899066482698,-0.01906141334041,-0.011005529774709,0.0,0.0,0.0,0.023056941428656,0.0183692008845231,0.0158114002280671,0.0084977902688088,-0.0138248009009745,-0.0279276392712231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0020593500638715,-0.0094720018677546,0.0,0.0,0.0,0.0,0.0,0.0267949607208775,0.019796123751445,0.0153903823503711,0.0064650914649454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0080436383921837,-0.0093643163712353,-0.0036285330348908,0.0,0.0,0.0,0.0058773231361174,0.002342069511255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0005178988093471,-0.014832866803174,-0.0207155922217255,-0.0257840136013799,-0.0200838853291003,0.0,0.0,0.0,0.0107451397613863,0.0023456710328778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0257091019516273,0.0284520208194912,0.0170539251879056,-0.0188870996938703,-0.0284520208194912,-0.0284520208194912,-0.020254237301855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172656946593216,0.0127317390884789,0.0098033418570449,0.0016530984248286,-0.0100608506530694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0110548706209403,0.0,0.0,0.0,0.0,0.0013527315214937,0.0170600477746643,0.0123690658610709,0.007480000258228,0.0001980836892496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0078596006372627,0.0,0.0,0.0,0.0,0.0,0.0,0.012272545081582,0.0073125295027715,0.0036998431630206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0183277833858619,0.0,0.0049124754933906,0.0063487623165315,0.0086025945480299,0.0045519631789563,0.001192823961445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0110761195985143,-0.0180461443949651,-0.0246898713323975,-0.0201768045869665,-0.0065918650260651,0.0,0.0,0.0094176188912516,0.0060455141958984,0.0012770995674166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0205711712046544,0.0056255767746892,-0.0086486940248007,-0.0154980678468904,-0.0223503228862783,-0.0167517575237594,0.0,0.0,0.0,0.0104573781837309,0.0020525071727883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0054512631281496,0.0284520208194912,0.0132337912026861,-0.0066714586539272,-0.0284520208194912,-0.0284520208194912,-0.0028055853440992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034826714091706,-0.0038755974182094,0.0,0.0,0.0140945548705163,0.009665763731057,0.0065093901809048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0140913135010558,0.0284520208194912,0.0134894992378993,-0.0130176999053229,-0.0242792978674073,-0.0284520208194912,-0.0234732773282425,-0.0068227225620815,0.0,0.0,0.0176780688851231,0.0131156612934609,0.0082953847536119,0.000969169468674,-0.0207721361112022,-0.0139778655699401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0087466554129387,-0.0010840580084388,0.0,0.0,0.0,0.0,0.0,0.0200903680680212,0.0143790750787112,0.0111870464644941,0.0028801368416895,-0.0199848434844755,-0.0284520208194912,-0.0055794772979184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0116779338616709,0.0011550079844064,0.0092840024390486,0.0071670280292136,0.0079020985924108,0.0195872354973272,0.0143318951454536,0.0115212676710826,0.0036753528159861,-0.0191406468161099,-0.0284520208194912,-0.0284520208194912,-0.0038190535287327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013127546314815,0.0089926393397705,0.0,0.0,0.005290275111614,0.0011402417457532,0.0,0.0,0.0057429863795899,0.0210725030145371,0.0153748958073934,0.0102625358639418,0.0025729270472714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0087037973056284,-0.0162803183433453,-0.0209997522777581,-0.0182175768242066,-0.0016372517296886,0.0,0.0,0.0194961170002724,0.0088309310189104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0113541570677883,0.0194788296964833,-0.0192965927023737,-0.0284520208194912,-0.0284520208194912,-0.0198447442933517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0098173877913735,0.0284520208194912,0.0284520208194912,0.0166772060261691,-0.0106169255916175,-0.0223251122349192,-0.0284520208194912,-0.0227587354382948,-0.0086605790461557,0.0,0.0,0.0175693029321169,0.0130583970996596,0.010409838098311,0.0029093091668335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007292000829522,-0.0075538314514937,-0.0155420064106876,-0.019878238444443,-0.0132845726575665,-0.0007649631926658,0.0,0.0,0.0192703015945278,0.0134063040884144,0.0081844578876321,0.0007040974772418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0042454736888628,-0.0043167838169926,-0.012545180268422,-0.0193635810045562,-0.0147572348490968,0.0,0.0,0.0,0.0080144660670397,0.0057890858563607,0.0022026906244558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044712890946073,0.0284520208194912,0.0170470822968225,-0.0081099063900418,-0.0158160822061766,-0.023227653553573,-0.0190635742533836,-0.0072077252235503,0.0,0.0,0.0052751487207985,0.0045238713102991,0.0015274053201957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029582898609025,0.0023258626639528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012165940041549,0.0091925237898315,0.0018173278108247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103658995345138,0.0284520208194912,0.0186475985059594,-0.0246019942048031,-0.0284520208194912,-0.0284520208194912,-0.0145397029430845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009464798824509,0.0284520208194912,0.0284520208194912,0.0284520208194912,-0.0076946509469421,-0.0165356662263962,-0.0284520208194912,-0.0284520208194912,-0.014911019822387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071645069640777,-0.0025480765480746,0.0,0.0,0.0,0.0,0.0,0.0,0.0078682442891572,0.0049402072098855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059183804826164,0.0098501616381403,0.0072066447670635,0.0049614561874596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112450309626199,0.0127501068487548,0.0097604837497345,0.0069271666891404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0202070573685974,-0.0152059844432878,-0.0074756784322807,0.0,0.0,0.007818903442926,0.0103360069050453,0.0055319372124985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0084225184668939,0.0,0.0,0.0,0.0,0.0,0.0,0.0124562226843408,0.0051617007896828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0048015486274108]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-0.1827371066157364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3983346714640086,0.0,0.0,0.0,0.0,0.0,0.2428132063410122,0.2359385820326336,0.1101415658422865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1513401193898144,0.1307531406917363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8252131765948267,-0.9715479791805088,-0.9715479791805088,-0.5113416889410933,0.0,0.0,0.0,0.2199633817167415,0.4362619368791058,0.3580584735929178,0.1159585556416837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3402016676970938,0.9715479791805088,0.5049712857358337,-0.4781368845893544,-0.9434714723897606,-0.9715479791805088,-0.8864944877373138,0.0,0.0,0.0,0.4904595564265553,0.6465344349554141,0.5603249243977511,0.3125678916310356,-0.4613746074295691,-0.9715479791805088,-0.2812323947835426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1787648281692136,0.0,-0.0318766121776693,-0.1083214506407838,-0.2036684314330177,0.0,0.0,0.5640635394062432,0.6912256419977175,0.5257181394178276,0.2918087398733558,-0.5582219534554742,-0.1548819651873332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4000441039843389,-0.6319981094947639,-0.3484290803309136,-0.2132609304679645,0.0,0.0,0.0,0.525041745255107,0.3362539854019426,-0.0746493194129833,-0.1978391435579347,-0.2706560496937296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4153675062888821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811383567765786,0.4620755977436614,0.5682694812907968,0.4538727812612134,0.1926124613914573,-0.5386065227365766,-0.2448669849805457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5555901652587069,0.6044135257314489,0.4405416672177745,0.1924648844832273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6996867180695678,-0.9715479791805088,-0.9715479791805088,-0.6368681474663522,0.0,0.0,0.0,0.3294285533963074,0.6258859658789068,0.5043317858001707,0.1958960475995737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1147410461487866,0.9715479791805088,0.2051319024396314,-0.8192609079628854,-0.9715479791805088,-0.9715479791805088,-0.5172939575730348,0.0,0.0,0.0,0.0,0.1657411660179204,0.0327989678541065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0230588919109298,0.9715479791805088,0.963394355000804,0.064737070410205,-0.8896427951128862,-0.3280388708438087,-0.7440704732197256,-0.4140516121904983,-0.0962324422416136,0.0,0.0,0.1339998326727952,0.4180853810154503,0.2736444820853861,0.0235877091654204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0284331509856371,0.5868764698034564,0.4548935215431371,0.0444083513015293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114864026905644,0.9715479791805088,-0.5834207105357383,-0.9715479791805088,-0.9715479791805088,-0.7531464530758676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7086520152445374,0.9715479791805088,0.8740857293703121,-0.4583984731135985,-0.8700273643939886,-0.1956746822372287,-0.3469779073999857,-0.9715479791805088,0.0,0.0,0.0,0.0,0.0088792106451687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4724305774711296,0.9715479791805088,0.9715479791805088,0.5225575339665696,-0.4917754505249391,-0.9687563159998254,-0.9715479791805088,-0.8475710781916642,0.0,0.0,0.0,0.2447563022993732,0.5914144597315275,0.4280222261696003,0.1687173003338911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9379865306338808,0.5760664612756125,-0.4512532911401317,-0.9072536394949936,-0.9715479791805088,-0.9495959140813036,0.0,0.0,0.0,0.2481505711886621,0.601240622204505,0.4984533056223443,0.2294328999948299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8809603536786907,0.4887378258305392,-0.474127711915774,-0.8694739509881261,-0.9715479791805088,-0.9645011818125288,0.0,0.0,0.0,0.2666591750958351,0.6523883189818687,0.5595624437052297,0.3079438151731637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.601240622204505,0.559181203358969,-0.3604443002759687,-0.7672400478118279,-0.9715479791805088,-0.8045770055940054,-0.3758414910346269,0.0,0.0,0.3125309974039781,0.6706878556023825,0.5007038534728511,0.2405011681120763,-0.4966946807992706,-0.9715479791805088,-0.450872050793871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2638060215367227,-0.2935919608478011,0.3136747184427602,0.2379800625964813,0.6473584060263646,0.6333508978202051,0.6610707604160642,0.4245295726748249,0.0290111605428711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,-0.9715479791805088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0273878145523416,0.0417273708020185,0.2709020112074461,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.8203554366989243,-0.0327374774756773,0.0,0.2740257224316468,0.6836746235266182,0.5822032010428414,0.3190981698202109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6027286893624904,0.4852328742600779,-0.4938292291644726,-0.906073024229154,-0.9715479791805088,-0.9081882932471164,0.0,0.0,0.0,0.2335281591982111,0.670441894088666,0.4984410075466584,0.2378447837639372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7118987072255963,0.5948087286208164,-0.3658062612749903,-0.7338261761734298,-0.9715479791805088,-0.8367979638908779,-0.3716724433771308,0.0,0.0,0.2189303433591319,0.6364131186659766,0.5229510723885161,0.2482735519455203,-0.4967561711776998,-0.9715479791805088,-0.3320357454417031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.009863056700035,0.0,0.0,0.0,0.0,0.4147649005802764,0.6683881154491325,0.5836789701251407,0.3204878523727095,-0.4401973210985712,-0.5958171708270543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.490767008318701,-0.6848798349438294,0.0,0.4983180267898002,-0.5545817230524689,0.0,0.3117193244087133,0.6387128588192267,0.4632070207067577,0.1950228842258798,-0.5569675497355198,-0.7494816265214904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0285438336668096,0.3312117743707526,0.275808943406092,0.5041965069676264,0.5211801494897567,0.5588368572397658,0.292448239809019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7697857494787945,0.9715479791805088,0.9715479791805088,0.2340815726040734,-0.7223397734828653,-0.9715479791805088,-0.9715479791805088,-0.6142150920530548,0.0,0.0,0.0,0.0,0.3731236163080587,0.2651957040892214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0877836642454489,0.2748619915782831,0.1113713734108694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5923491134836505,0.9715479791805088,0.2707298381478445,-0.7690847591647022,-0.9715479791805088,-0.9715479791805088,-0.567470106371218,0.0,0.0,0.0,0.0,0.5245006299249306,0.4270629762661057,0.1581286571683921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4861675280122008,0.9715479791805088,0.3795555098917473,-0.5417179358850914,-0.916796946227197,-0.9715479791805088,-0.8496002606798261,0.0,0.0,0.0,0.0,0.6181135820454627,0.5203930726458635,0.2367502550278984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2070504022466208,-0.0866768374337243,0.0,0.0,0.1773628475410291,0.3372870237595523,0.6349127534323054,0.459874242195898,0.1866724908352018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0395260152542551,-0.3983100753126369,-0.9715479791805088,-0.9715479791805088,-0.9382447902232832,0.0,0.0,0.0,0.35171266653903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6709092209647275,0.9715479791805088,0.9527934137596192,-0.5638790682709558,-0.9715479791805088,-0.9715479791805088,-0.7726757972649644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0349634291748124,-0.0389111114699636,0.0,0.0,0.0042551341872969,0.4946777963867946,0.549096781296589,0.4625798188467804,0.2099773442598481,-0.5194953131207981,-0.9715479791805088,-0.4237793900579892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2397509854952407,0.4448459937078147,0.2811955005564852,-0.7099310151158637,-0.3649085017499248,0.0817453090837068,-0.0909688658480787,0.2946372972810965,0.5004455938834486,0.14964298494517,0.7112961015169907,0.5351876576959161,0.2786620969652044,-0.160010262748324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3032951425639203,0.0,0.0,0.0,0.0,0.0,-0.3966252389436783,0.0,0.0,0.4013108057799792,0.2726360398791481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,0.0,0.0,0.0,0.0,0.3289612265202459,0.0,0.322541631012243,0.1972488359250149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0242518052524552,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.1896117309241149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3831219518406378,0.9715479791805088,0.9715479791805088,0.4311336393181151,-0.5879095081610661,-0.9715479791805088,-0.9715479791805088,-0.748645357374854,0.0,0.0,0.0,0.0,0.0,0.0944861154942259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7560365008620373,0.9715479791805088,0.9715479791805088,0.1533324076509187,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2135560842844245,0.9715479791805088,0.9715479791805088,0.7903112377984435,-0.0419733323157351,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3230335540396762,0.0,0.0,0.0,0.045724245399913,0.4684460009489209,0.362153732796299,0.098802740059952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3752019910989638,-0.5464526950241357,0.0,0.0,0.0,0.0879927315321081,0.5244883318492448,0.3693235109211374,0.1155527191440514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.244916177283289,0.9715479791805088,0.4861798260878867,-0.50610270869893,-0.942303155199607,-0.9715479791805088,-0.859709278893578,0.0,0.0,0.0,0.0,0.6067624581874422,0.5065208432722483,0.2360492647138061,-0.5053279299307228,-0.7922051414540612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3886437878235751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3241895731541442,0.5955220170105944,0.4776818557889786,0.2056361235427504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2505363978717129,0.0,0.0,0.0,-0.0775393671991532,-0.4735005100557968,0.0,-0.5037660743186225,0.0,0.2247842273855865,0.6162319764655307,0.4445016475886114,0.1836102699894303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,-0.9715479791805088,-0.8867035550239729,-0.2612234256426985,0.0,0.0,0.5321869272285739,0.1094774697552517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6089146214324624,0.9715479791805088,0.5553442037449903,-0.8667191820345004,-0.9715479791805088,-0.9715479791805088,-0.4698356835014197,0.0,0.0,0.0,0.0,0.0,0.0909811639237646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9128861581591036,0.9715479791805088,0.9715479791805088,-0.4028603633163937,-0.4459405224438535,-0.9715479791805088,-0.9715479791805088,-0.4877539797756728,0.0,0.0,0.0,0.0,0.0615641668832611,-0.0204025075627906,-0.0481100720829639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0677869931802906,-0.0754363962568764,0.0,0.0,0.0,0.0,0.0,0.0,0.483351268680146,0.8300709164907292,0.7426315983644836,0.574738269101543,0.3161712278069835,-0.4275180050664813,-0.9715479791805088,-0.7940621508826213,-0.945660529861838,-0.1408744569811737,0.0,0.0,0.0,0.0,0.0,0.0,0.3257637268419303,0.7913934684587964,0.5933575556898885,-0.3719061068151615,0.0210911998011971,-0.9715479791805088,-0.0990241054222969,0.0,0.7313419648848923,0.0213494593905995,0.7467514537192363,0.6399549644634953,0.3721520683288781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8034086884038516,-0.9715479791805088,-0.9715479791805088,-0.5331461771320686,0.0,0.0,0.0,0.0,0.7501211264571536,0.6563851935797632,0.3920749509399215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9223802725885634,0.2260017368784836,-0.6710444997972717,-0.9715479791805088,-0.9715479791805088,-0.6655103657386485,0.0,0.0,0.0,0.0,0.7148256492388237,0.5625139818698288,0.3154702374928912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3245462173490332,-0.3163065066395276,-0.2552219647080139,0.0,0.0,0.0,0.0,0.3751405007205347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.152520734655654,0.9715479791805088,0.6601238085882554,-0.6171420340662821,-0.5884752196426142,-0.8084263032836699,-0.5364912537186141,-0.7291160131857573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532629657953263,0.4406523498989469,-0.2655523482841104,-0.2827327600172138,-0.0013896825524987,0.0,0.0,0.0,0.3162450162610986,0.5833469220816234,0.539885522607903,0.295756422168507,-0.4518927910757948,-0.0933915867581871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3052382385222813,0.6894055267962147,0.5021058341010356,0.2049597293800298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0372631693280625,-0.9322187331372268,-0.9715479791805088,-0.9715479791805088,-0.3670729630706306,0.0,0.0,0.0,0.0,0.1931781728730054,0.1323272943795224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9434960685411322,0.9715479791805088,0.7064137654697166,-0.1459535622394212,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.2190533241159901,0.0,0.0,0.0,0.0,0.2361845435463502,0.1940882304737568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2251408715804756,0.9715479791805088,0.9639231722552946,0.3560784834074993,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.4279115434884279,0.2920547013870724,0.0398457652220866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3848928747393972,0.0,0.6393646568305755,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3103665360832721,0.0,0.0,0.2968755470559175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4638219244910493,0.9715479791805088,0.9715479791805088,0.2431698505359012,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2336265438036977,0.9715479791805088,0.9715479791805088,0.7702407782791703,-0.0903416639881014,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.2746652223673099,0.0,0.0,0.0,0.0,0.3263540344748501,0.3260465825827043,0.0680206566183214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5560574921347684,0.9715479791805088,0.6989365354527323,-0.1555337631986822,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.2094731231567292,0.0,0.0,0.0,0.0,0.3336590914322326,0.2453958022350363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4869300087047223,0.9715479791805088,0.9094303988913852,-0.0508033506581605,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3142035356972508,0.0,0.0,0.0,0.0,0.3333270433887153,0.3089768535307735,0.0479624951747339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476376568884979,0.9715479791805088,0.80597898622219,0.0315199679827803,-0.8848711417467844,-0.9715479791805088,-0.9715479791805088,-0.4516837237891357,0.0,0.0,0.0,0.0,0.4209631307259343,0.4150231601696788,0.1582147436981929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9304724063898392,0.9715479791805088,0.0507418602797313,-0.5005316804132495,-0.9715479791805088,-0.9715479791805088,-0.8360231851226707,0.0,0.0,0.0,0.0,0.0439410244254678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5853269122670419,0.9715479791805088,0.8210933212400741,0.1648803007199124,-0.140997437738032,-0.1747679535713191,-0.0502745334036698,-0.9715479791805088,-0.9715479791805088,-0.0370418039657176,-0.5326542541046354,0.0,0.0,0.0190374211616636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7238278406408506,0.9715479791805088,0.9715479791805088,0.2609897622046678,-0.5580620784715585,-0.9715479791805088,-0.9715479791805088,-0.7784927870643615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510739083232487,0.6958620165312751,0.9055442069746632,-0.9715479791805088,-0.7856256709621425,-0.0818559917648793,0.0,0.0,0.4283173799860603,0.2238372755577777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8949555638091644,0.9715479791805088,0.0905015389720172,0.3378035429383571,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4031309209814819,0.9715479791805088,0.9715479791805088,0.6007364011013859,-0.6457596561872068,-0.9715479791805088,-0.9715479791805088,-0.6907952093487134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4112107567070717,0.9715479791805088,0.9715479791805088,0.5926565653757961,-0.2968755470559175,-0.2483227442482636,-0.9715479791805088,-0.9715479791805088,-0.7913565742317389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0947443750836283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0265638434813911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.919010599850646,0.9715479791805088,0.6905000555322535,0.2445964273154574,-0.8824730169880478,-0.9715479791805088,-0.9715479791805088,-0.4540941466235582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6360195802440299,0.9715479791805088,0.9715479791805088,0.367847741838838,-0.5559837036806534,-0.9715479791805088,-0.9715479791805088,-0.7805711618552666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6798499219883254,0.9715479791805088,0.9715479791805088,0.3240174000945426,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4608580882507643,0.9715479791805088,0.9715479791805088,0.5430092338321036,-0.6588940010196723,-0.9715479791805088,-0.9715479791805088,-0.6776608645162477,0.0,0.0,0.0,0.0,0.0,0.0356398233375331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1916163172609051,0.9715479791805088,0.9715479791805088,0.7766111814844298,-0.3925176816646114,-0.9715479791805088,-0.9715479791805088,0.4094029395812548,-0.9715479791805088,-0.4281083126994011,0.0,0.0,0.0,0.1120231714222184,0.0368450347547443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1567143784645218,0.9001453517485842,-0.2834583464826777,-0.9125664081912715,0.9239667243520354,-0.5238734280649533,-0.6502238576611628,0.0,0.0,0.0,0.0,0.1800069338134823,0.020734555606308,-0.2233945448330878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2524917919057597,-0.0128514890916915,-0.2681472422538203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4575130116642187,0.2723777802897457,0.3233779001588794,0.023181872667788,0.3152488721305463,0.185934606294052,0.3888159608831767,0.0567679173657876,0.1436046297834278,0.191124394233472,0.4100178433655463,0.179023087758616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1279983717381105,-0.7210976678385966,0.0,0.0,0.0,0.0,-0.4205695923039877,0.0,0.0,0.1117280176057585,0.0733334253145996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2160525936486478,0.133077476996358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5923491134836505,0.0143395562496768,-0.3012536620000727,-0.9019162746473436,-0.9715479791805088,-0.8977472269898474,-0.2071979791548507,0.0,0.0,0.0,0.1874103753763515,0.1141753346672385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0745878290345542,0.2929401628364521,0.0528202350706365,-0.6528556458579302,-0.150577638697293,0.0,0.0,0.0,0.1441826393406618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8596846827422061,0.9715479791805088,0.9715479791805088,-0.7901882570415851,-0.9715479791805088,-0.9715479791805088,-0.5463666084943348,0.0,0.0,0.0,0.3473591477462464,0.340693590724527,0.4004499404819711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7272098114544536,0.9715479791805088,-0.212080315202125,0.3502737916837879,-0.2081203348312879,-0.5830517682651635,-0.9715479791805088,-0.9715479791805088,-0.5453827624394687,0.0,0.0,0.0,0.223886467860521,0.207972757923058,0.0177707193660232,-0.5003964015807053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4634283860691026,0.3664211650592818,-0.1326224481959823,-0.0345084003744368,-0.1321059290171775,0.0,0.0,0.0,-0.1313434483246561,0.0,0.5712948079095108,0.9715479791805088,0.8100373511985136,0.0712796466750662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0798514054280891,0.0,0.0,0.0,-0.3343846778976966,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.0306222084577147,0.0,0.0,0.0,0.0,0.7580656833501993,0.7108287746409292,0.0023981247587366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5962967957788017,0.8793861999909045,-0.2448669849805457,-0.765210865323666,-0.9715479791805088,-0.9715479791805088,-0.3264770152317084,0.0,0.0,0.0,0.0,0.6707985382835551,0.6509740402779983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957028832672411,0.9715479791805088,0.2579398394345821,-0.9646733548721302,-0.9715479791805088,-0.9715479791805088,-0.3718815106637899,0.0,0.0,0.0,0.0,0.0,0.1297938907882416,0.0914361927241402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.185504173645048,0.9512684523745764,0.1330159866179289,0.108161575656868,-0.6361794552279457,-0.1719885884663217,-0.9715479791805088,0.0,0.0,0.0,0.0,0.3042912866944725,0.277530674002108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1822082893612458,0.4091446799918524,0.1822697797396749,0.2034224699193012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4165481215547216,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0383331019127296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8010105636451148,0.9715479791805088,0.9715479791805088,0.1645236565250233,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.4723198947899572,0.49861318060626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5194707169694265,0.9715479791805088,0.485011508897733,-0.6830843158936983,-0.9715479791805088,-0.9715479791805088,-0.6534705496422216,0.0,0.0,0.0,0.0,0.0,0.5161502365342525,0.5586031938017351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3809328943685602,0.9715479791805088,0.5197289765588289,-0.5498346658377388,-0.9715479791805088,-0.9715479791805088,-0.7867201996981813,0.0,0.0,0.0,0.0,0.0,0.6699868652882903,0.691754459252208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9431394243462432,0.6420825315571438,-0.4409229075640352,-0.9715479791805088,-0.8580490386759909,-0.9715479791805088,-0.0375829192958941,0.0,0.0,0.0,0.0,0.7330882916322801,0.7225242446181528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0314584776043511,0.0,0.0,0.0,0.0,0.0,0.0,0.2429484851735563,-0.1128348444174831,-0.9715479791805088,-0.2432559370657021,0.0,0.0,0.6646249042892688,0.6620792026223021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6761850954339481,0.4070294109738899,-0.8353221948085784,-0.2597107623333415,-0.9715479791805088,-0.9715479791805088,-0.2415219083940001,0.0,0.0,0.0,0.240156821992873,0.379936750238008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8537570102616364,0.8730280948613309,-0.4483017529755328,-0.4247755341885414,-0.8025478231058435,0.9715479791805088,-0.3552053200338055,-0.9715479791805088,-0.6906722285918551,0.0,0.0,0.0,0.0,0.118172209265133,-0.0673688586069724,-0.0641467627772852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2864344807986484,0.2037545179628186,0.032909650535279,0.049106216213516,-0.6368066570879231,0.0,0.0,0.0,0.0,0.0585019460374896,0.2219802661292175,0.5036922858645076,0.5575578573684397,-0.2081818252097171,-0.8274022340669045,-0.0206607671521931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0636425416741662,0.0,0.0,0.0,-0.1562101573614027,0.0,-0.3445428884141915,-0.0070222012166084,0.0,0.0,0.0,0.4111246701772709,0.4432718400200285,-0.2570420799095166,-0.6937959398160557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3992816232918174,0.6347774745997613,0.4633914918420451,0.6424760699790903,0.3528440895021262,0.2306381114120413,-0.909233629680412,-0.6899958344291346,-0.0662866279466195,0.1172498535886958,0.4879630470623319,0.6737869706752115,0.4411073786993226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.604843958380453,-0.9715479791805088,-0.9715479791805088,-0.7317109071554672,0.0,0.0,0.0,0.0,0.0,0.4749393849110387,0.5153139673876161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4949237579005113,0.9715479791805088,0.4902381910642104,-0.5328510233156086,-0.9715479791805088,-0.683625431223875,-0.9715479791805088,-0.1200784109964365,0.0,0.0,0.2040742679306501,0.0,0.402196267229359,0.4763044713121658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9229705802214832,0.9414176937502272,-0.0277567568229165,-0.7818747578779647,-0.9715479791805088,-0.9715479791805088,-0.5269233508350389,0.0,0.0,0.0,0.0,0.0,0.0957282211384946,0.3143880068325383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8714662392492304,0.9715479791805088,0.6938328340431131,-0.7913442761560531,-0.9715479791805088,-0.9715479791805088,-0.545210589379867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0801219630931773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4337039371364534,0.9715479791805088,0.9715479791805088,0.4900414218532372,-0.6009208722366735,-0.9715479791805088,-0.9715479791805088,-0.7356339932992467,0.0,0.0,0.0,0.0,0.0,0.6098000828818422,0.679161229749919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2493557826058733,0.9715479791805088,0.4371105041014281,-0.5918940846832748,-0.9715479791805088,-0.9715479791805088,-0.7446607808526454,0.0,0.0,0.0,0.0,0.0,0.3381232929061887,0.4206064865310453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072804608060109,0.9715479791805088,0.9715479791805088,0.2378447837639372,-0.8849818244279567,-0.9715479791805088,-0.9715479791805088,-0.4515730411079633,0.0,0.0,0.0,0.0,0.0,0.319946737042533,0.4189954386162017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0330818235948806,0.9715479791805088,0.9715479791805088,0.2318433228292525,-0.2819702793246925,-0.5495026177942214,-0.6504083287964502,-0.9715479791805088,-0.8262216188010649,0.0,0.0,0.0,0.3338189664161484,0.4546844542564781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0844877799616467,-0.9715479791805088,0.8729912006342735,-0.9715479791805088,0.0,0.0,0.0,0.0146101139147651,0.3722258567829931,0.4532947717039793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3191965544256975,-0.3351225624388463,0.0,0.0,0.0,0.0,0.0,0.0,0.1223412569226291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0083995856934213,0.9715479791805088,0.9715479791805088,-0.1565790996319776,-0.4331997160333345,0.6233648603633117,-0.9715479791805088,-0.9715479791805088,-0.5456902143316144,-0.2037545179628186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7801776234333201,0.7087503998500241,0.241460418015571,-0.6771689414888147,-0.9715479791805088,-0.2770264528989891,0.0,0.0,0.0,0.0548617156344841,0.6192696011599306,0.6418980604218564,-0.132647044347354,-0.7828954981598885,-0.0278305452770315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0212510747851128,0.005976864783313,-0.0849551068377082,0.0,0.0,0.0,0.0,0.0,0.0,0.5265421104887782,0.5252385144660804,0.5344989654575097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3985437387506676,0.5429108492266169,0.0,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.5544464442199248,0.686355604026129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2752924242272872,0.9715479791805088,0.4593085307143498,-0.4491872144249124,-0.8902085065944342,-0.9715479791805088,-0.9687071236970822,0.0,0.0,0.0,0.0,0.0,0.6539378765182832,0.7558643278024358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1989951626724027,0.9715479791805088,0.366617934270255,-0.5483957909824968,-0.9658785662893415,-0.9715479791805088,-0.7938284874445908,0.0,0.0,0.0,0.0,0.0,0.4531471947957495,0.500568574640307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2959162971524228,0.9715479791805088,0.7257955327505834,-0.1027381242794173,-0.6886799403307506,-0.9715479791805088,-0.9715479791805088,-0.5451245028500662,0.0,0.0,0.0,0.0,0.0,0.0,0.2808142602102245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2749480781080839,0.9715479791805088,0.9715479791805088,0.4481049837645594,-0.8616892690789961,-0.9715479791805088,-0.9715479791805088,-0.4748655964569239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1646097430548241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2996303160095432,0.9715479791805088,0.9715479791805088,0.5396272630185005,-0.5463912046457066,-0.9715479791805088,-0.8633003169938399,-0.8984113230768824,0.0,0.0,0.0,0.0,0.0,0.7561963758459531,0.8781809885736933,0.1032177492311646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0590799555947236,0.0,0.0,0.0,0.0,0.0,0.0,-0.6166009187361057,-0.5869502582575713,-0.2882177017730937,0.0,0.0,0.0,0.4111861605557001,0.6046102949424222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2147735937773215,-0.5454073585908402,-0.3654127228530437,0.0,0.0,0.0591537440488385,0.1619779548580567,0.6803172488643869,0.6855562291065501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0234278341815046,-0.3432392923914936,-0.9715479791805088,-0.6689169327036232,-0.0724479638652199,0.0,0.0,0.5789196148347249,0.7072131403892954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2837412022234518,0.0,0.0,0.0,0.496030584712236,0.676996768429213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4172368137931281,0.1465684660237126,-0.4147157082775331,0.0338566023630878,-0.9715479791805088,-0.9715479791805088,-0.9491531833566138,-0.0103549797274682,0.0,0.0,0.0,0.1602931184890981,0.482847047577027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6509740402779983,0.9715479791805088,0.6813010949192533,-0.6104272847418195,0.28660665385825,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.0735424926012587,0.0,0.0,0.0,0.0,0.1300767465290156,0.3478387726979937,0.2045907871094549,-0.734896108758097,-0.0246576417500875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.725389696252951,0.527919494965591,-0.133003688542243,-0.9715479791805088,-0.2902468842612555,0.0,0.0,0.0,0.0,0.4552501657380262,0.5166667557130574,0.7751969027805593,0.9705272388985848,0.2293099192379717,-0.2523196188461582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2267273233439475,0.0,0.0,0.0,-0.5330723886779535,-0.9715479791805088,-0.9715479791805088,-0.8034824768579667,0.0,0.0,0.0,0.0,0.0,0.6438411563802174,0.839023915590013,0.1391404283094718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005411153301764,0.0,0.704495265662727,0.6199091010955937,-0.2628221754818563,-0.7342320126710622,-0.9715479791805088,-0.9715479791805088,-0.3394883793073157,0.0,0.0,0.0,0.0,0.6955791607905009,0.8881301318035292,0.1476752928354373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5445464932928323,0.6710322017215858,-0.2377955914611939,-0.7468867325517804,-0.9715479791805088,-0.9715479791805088,0.2605101372529204,-0.6417996758163697,0.0,0.0,0.0,0.7677442689149467,0.9401386938789008,0.1930059998134038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1238662183076719,0.0,0.163183166275268,0.7590249332536939,-0.0878574526995639,-0.5657483757752018,-0.9088523893341516,-0.926364849110772,-0.3204755542970238,-0.4703767988315961,0.7167441490458131,0.190976817325242,0.0,0.6678224039675844,0.8934920928025508,0.1821222028314449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0680575508453789,-0.4933250080613535,-0.7972719486366228,-0.2298141403410907,0.0,0.4202129481090987,0.0,0.0,0.0,0.0395875056326842,0.4634406841447884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1296094196529542,0.6703066152561219,-0.5602511359436362,-0.9715479791805088,-0.9715479791805088,-0.776303729592284,0.5155107365985894,-0.5737052307439332,0.0,0.0,0.0,0.0,0.0,0.1645236565250233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2265305541329743,0.9715479791805088,0.9715479791805088,0.6128131114248702,-0.2108996999362853,-0.7112592072899333,-0.9715479791805088,-0.9715479791805088,-0.4143959583097015,0.0,0.0,0.0,0.0,0.3962439985974176,0.6709092209647275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1782114147633512,0.9715479791805088,0.7300506669378802,-0.1884926060367045,-0.7042493041490105,-0.9715479791805088,-0.9715479791805088,-0.443812955350205,0.0,0.0,0.0,0.0,0.4025037191215047,0.6869582097347346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015864517634719,0.2620105024865916,-0.4801168747747729,-0.4884549700897652,-0.0825815782303432,-0.4546475600294206,0.0,0.0,0.0,0.0,0.4609318767048793,0.6984692085766708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0416658804235894,0.9715479791805088,0.7743483355582372,-0.0146224119904509,-0.517195572967548,-0.9715479791805088,-0.9715479791805088,-0.8047368805779211,0.0,0.0,0.0,0.0,0.3463384074643226,0.6927137091557027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4740662215373449,0.9715479791805088,0.4623092611816922,-0.3979534311177479,-0.802215775062326,-0.9715479791805088,-0.9715479791805088,-0.1363733612801602,0.0,0.0,0.0,0.0,0.2817366158866617,0.5623049145831697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.23188021705631,0.0,0.0,-0.0277075645201732,0.0,0.0,0.0,0.0690045026731877,0.0357013137159622,0.426177514816726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1745096939819166,0.9715479791805088,0.6592506452145614,-0.2991137968307384,-0.6433246372014126,-0.9715479791805088,-0.9715479791805088,-0.3941164315037691,0.0,0.0,0.0,0.0,0.0,0.0,0.2145030361122333,0.0351479003100999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8696215278963563,0.9715479791805088,0.8561428369446873,-0.3183356891276895,-0.644947983191942,-0.9182604172338108,-0.8829034496370516,-0.5152032847064436,0.0,0.0,0.0,0.0,0.0,0.0,0.2323229477809998,0.0459333126865721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481838605370789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0589569748378653,0.0,0.0,0.0,0.4061439495245101,0.6855070368038068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1774612321465157,-0.3461047440262918,-0.5808258165660284,-0.2359508801083195,0.0,0.0,0.0,0.0,0.8244506959023055,0.8309809740914805,0.0893455198575493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3093949881040916,0.7320429551989845,-0.0916575580864852,-0.5788704225319816,-0.9646856529478158,-0.9715479791805088,-0.6728892111501461,0.0,0.0,0.0,0.0,0.0422807842078808,0.3434360616024668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6515643479109182,0.6217784085998397,-0.2354958513079438,-0.6393154645278323,-0.9715479791805088,0.0,0.0,0.0989503169681819,-0.1101169696909148,0.0,0.0,0.0,0.1890583175182526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2703117035745264,0.2544594840154924,-0.220283131684573,-0.5741356633929373,0.0,0.0,0.0,0.3599523772485355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0743910598235809,0.9715479791805088,0.9715479791805088,0.5695238850107515,-0.7080371114602461,-0.9715479791805088,-0.9715479791805088,-0.6285177540756741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2938994127399468,0.9715479791805088,0.9715479791805088,0.7099679093429211,-0.0551445713752582,-0.489463412296003,-0.9352071655288834,-0.9715479791805088,-0.8282753974405982,0.0,0.0,0.0,0.0,0.0,0.242751715962583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8637307496428439,-0.205955873510582,0.9715479791805088,-0.93026333910318,-0.8931600447590332,0.1505530425459213,-0.4507859642640702,0.0,0.0,0.0,0.1759608669128445,0.490545642956356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8709989123731691,0.6746724321245913,-0.1145073827107559,-0.4687042605383233,0.2207996508633778,-0.8973044962651577,-0.7642516154201713,-0.4628749726632404,0.0,0.0,0.0,0.130703948388993,0.4676220298779704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.696513814542624,0.9715479791805088,0.6805755084537893,-0.0881772026673955,-0.460378463299017,-0.815694466013995,-0.8473620109050053,-0.7468252421733512,-0.3212257369138593,0.0,0.0,0.0,0.1555337631986822,0.4455715801732786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4080870454828711,0.0,0.0,0.3300803514076563,-0.2635846561743777,0.0,0.0,0.0,0.1460519468449078,0.4570702809395289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0885953372407137,-0.4468505800446049,0.294674191508154,-0.8283245897433416,0.0,0.0,0.6749306917139937,0.5220041205607072,0.1127979501904256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0963185287714144,0.9715479791805088,0.5693517119511499,-0.6202165529877395,-0.9715479791805088,-0.9715479791805088,-0.7163383125481807,0.9471608950955094,-0.0773671941395516,-0.9715479791805088,-0.0051651917880482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2914643937541526,-0.3243740442894317,0.0,0.0,0.0,0.0,0.0,0.36164951169318,0.7101892747052659,0.1543162537057851,0.4763536636149092,-0.2592680316086517,-0.9715479791805088,-0.2548407243617532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0227268438674124,-0.3863317495946393,0.0,0.0,0.0,0.0,0.0,0.0,0.1433463701940254,0.2713201457807644,0.3695202801321107,-0.2203446220630022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0355168425806748,-0.4407999268071769,0.0,0.0991224900277835,-0.2863729904202193,0.0,0.0,0.6704541921643519,0.2204184105171171,0.2599936180741156,0.4590871653520049,-0.303750171364296,-0.3712420107281268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0439902167282111,0.0,0.0726324350005074,0.8305013491397334,0.1828846835239664,0.1644252719195367,0.279486068036155,0.4531471947957495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3427719655154321,0.0,-0.7474647421090146,-0.6651414234680736,-0.3966744312464216,0.0,0.0,0.0,0.0456996492485414,0.3795924041188048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1099693927826849,-0.5780464514610311,0.0,-0.55608208828614,0.0,-0.2986218738033052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2490360326380417,0.9715479791805088,0.9715479791805088,0.7025521697043662,-0.4469243684987198,-0.6363762244389191,-0.9715479791805088,-0.7660594325459882,-0.4587551173084875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8488377799873048,0.9715479791805088,0.7826495366461719,0.0002705576650882,-0.0634949647659362,-0.2741732993398767,-0.9715479791805088,-0.9384907517369996,-0.616219678389845,-0.033266294730168,0.0,0.0,0.2362214377734077,0.5219180340309065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1804988568409155,0.3912017875662276,0.0450355531615066,-0.2421860044810349,-0.3639123576193726,-0.6374584550992721,-0.2865451634798209,0.0,0.0,0.0,0.1615598202847385,0.4961289693177225,-0.2339093995444718,-0.3285922842496711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0334630639411413,0.0,0.0,0.0,0.0,0.3014381331353601,0.2729434917712938,0.4850238069734187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6571599723479705,0.8451114630544984,0.0,0.0,-0.6462023869118966,0.0,0.0,0.0,0.193571711294952,0.6034542758279543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046732687606151,0.0,0.0,0.0,-0.3984330560694952,-0.9715479791805088,-0.6196877357332489,-0.2080957386799163,0.0,0.0,0.0,0.0,0.2501182632983947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037878073112354,-0.2770264528989891,-0.5837035662765125,-0.1808063087330612,0.0149298638825966,-0.3395375716100591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2645562041535582,0.9715479791805088,0.9715479791805088,0.7393111179293097,-0.4127726123191721,-0.7810261906556425,-0.9715479791805088,-0.9715479791805088,-0.1427560625611056,0.257878349056153,-0.2870001922801966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3946575468339457,0.6092097752489223,0.9715479791805088,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.431859225783579,0.0,0.4091815742189099,0.8413851461216921,0.480977740072781,0.0,0.0540377445635336,0.0,0.0,0.0,0.0,0.055230657905059,0.0548248214074266,0.4228078420788087,0.056817109668531,0.1398414186235641,-0.4520157718326532,-0.9715479791805088,-0.9715479791805088,-0.884539093703267,0.0,0.6117062846131456,0.8103079088636016,-0.225681986910652,-0.6912379400734032,0.0725955407734499,0.6846092772787412,0.9415529725827716,0.5218319475011057,-0.0720052331405301,0.0539024657309895,-0.0249896897936049,-0.0650814165294082,-0.0693488487923909,-0.0793225881735985,-0.037730496204124,-0.0412846400773287,0.3675648860980639,0.0570138788795042,0.0,-0.4464324454712867,-0.9715479791805088,-0.9715479791805088,0.9715479791805088,0.5420991762313523,0.5609890204847858,-0.1008811148508571,-0.5454442528178977,-0.7222044946503211,-0.4479697049320154,0.2724146745168032,0.4040409785822333,-0.3850281535719413,-0.9715479791805088,-0.7787264505023923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0271664491899967,-0.0302286700357682,0.0,0.0,0.0,0.0,0.0,0.2830402119093596,0.4040409785822333,-0.3490685802665767,-0.4155765735755412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9715479791805088,0.8136775816015188,0.6012283241288191,-0.0392554575891668,-0.2908002976671178,0.0,0.0,0.5259763990072301,0.0,0.3311010916895802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0577148691935965,-0.4555822137815436,-0.9167477539244536,-0.9017072073606844,-0.6132927363766175,-0.3314085435817259,0.0,0.0,0.0,0.0,0.3832449325974961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7593446832215254,0.9715479791805088,0.8299602338095569,-0.2779242124240546,-0.7486945496775973,-0.9715479791805088,-0.3217914483954075,-0.5463912046457066,-0.4133014295736627,0.0,0.0,0.0,0.0,0.0,0.2755629818923754,0.117594199707899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2391483797866351,-0.0345821888285517,0.0,0.0,0.0,0.0,0.0,0.4965839981180982,0.8870601992188618,0.1458674757096204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1824542508749624,-0.5174661306326362,-0.9532115483329374,0.0,0.6240781487530899,-0.9073766202518518,0.417888611804477,0.0080921338012756,0.0,0.0,0.0,0.4010033538878335,0.2200617663222281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.051344465988337,-0.3943869891688574,0.0,0.0,-0.5344374750790806,-0.0561038212787529,0.0,0.0,0.0997988841905041,0.5732379038678718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8592665481688879,0.1734274633215637,-0.2989908160738801,-0.7687158168941273,-0.5234921877186927,-0.4360651676681326,0.0,0.0,0.0,0.0,0.3098500169044673,0.6641083851104639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.107804931461979,0.0,0.0,0.0,0.0,0.0,0.637384666645157,0.6402255221285835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1068825757855418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2387794375160602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0483437355209946,-0.6364746090444057,-0.2924359417333331,-0.0900588082473274,-0.8258895707575473,-0.7657519806538425,0.0,0.0,0.0,0.0,0.2110841710715728,0.0692873584139618,-0.312026776300859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2056607196941221,-0.2288671885132819,0.0,0.0,0.8399954635691935,0.710558216975841,0.7555199816832325,0.6408896182156184,-0.0545911579693959,-0.8724131910770393,-0.6364008205902908,-0.7829938827653751,-0.812386283654507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0670491086391409,0.0,0.0,-0.0538163792011886,0.0,0.0,0.0,0.0,0.5766198746814749,0.7939022758987057,0.0645280031235459,-0.8504857221292059,-0.6234878411201701,-0.123066843388093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5302561293458986,0.9137593215327972,0.1892427886535401,-0.6255293216840175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0571368596363625,-0.396219402446046,-0.0135893736328412,-0.5334905232512718,-0.1916778076393343,0.0,0.0,0.0,0.57106114447148,0.9160344655346756,0.1618549741011984,-0.8541628467592687,-0.6164656399035615,-0.3644780691009207,0.0,0.0,0.0,0.0,0.0,0.2133470169977654,-0.1931166824945763,-0.0443222647717285,0.0,0.0,0.0,0.4659494915846976,0.8659075090392356,-0.1339629384457377,-0.9715479791805088,-0.3767023563326349,0.0,0.0,0.5829779798110486,0.8279310513213951,0.1029963838688197,-0.8478170397053808,-0.1416615338250668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6742174033242155,0.3572959929003964,0.0,0.0,0.0,0.0226284592619257,0.2545332724696074,0.3915584317611166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0057309032695964,0.0,0.0,0.1596905127804924,0.0180904693338547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112896334795912,0.1948384130905924,0.0,-0.5424558204262412,0.0,-0.8571266829995536,0.0,0.0,0.0,0.0,0.0,0.4359544849869601,0.8358141178360116,0.1228577761014339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0952854904138048,0.0,0.0,0.0,0.0,-0.4964733154369257,0.0,-0.1203243725101531,-0.8223600230357144,-0.5297519082427797,0.0,0.0,0.0,0.4279853319425429,0.7679902304286634,0.0518978793941993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2527992437979055,-0.6098615732602714,0.0,-0.6791981239769764,0.0,0.0,0.0,0.0,0.4839292782373801,0.8586639424602822,0.1181230169623897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1760100592155878,-0.5855851718564443,-0.5454196566665261,0.0,0.0,0.0,0.0,0.5199872361482312,0.815977321754769,0.0670491086391409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0905261351233889,0.0,0.0,0.0,0.0,-0.1173974304969257,-0.4871759702184388,-0.6036756411902993,-0.6006995068743284,-0.3101082764938697,0.0,0.0,0.0,0.4061439495245101,0.7657765768052142,0.0435474860035212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7261398788697866,-0.6313094172563575,-0.4826871725931112,0.0,0.0,0.0,0.0,0.4591855499574916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0742188867639793,0.0,0.0,0.0385175730480171,-0.5449154355634072,-0.4022454595321023,-0.0350249195532416,-0.029306314359331,0.0,0.0,0.0,0.0389480056970211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0090144894777128,0.4455223878705352,0.3045249501325032,-0.1956008937831138,-0.6925046418690437,0.0,0.0,0.0,0.0,0.0,0.2770879432774182,0.5308341389031327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007919960741674,0.2070872964736783,-0.2955842491089054,-0.8428240209769342,0.0,0.8598691538774935,-0.6126040441382112,-0.3443338211275324,0.0,0.0,0.2096575942920166,0.5772839707685097,-0.1242843528809901,-0.7514985109339664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4258700629245802,0.7125996975396887,0.816198687117114,0.041690476574961,-0.8714908354006022,-0.6369419359204672,-0.7133006878537808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4058241995566786,0.3906975664631086,-0.5422959454423254,0.0,0.0,0.0,0.0,0.0,0.0,0.428981476073095,0.5816866818640365,0.8934306024241214,0.1280967563435971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1591248012989443,0.0,0.0,0.0,0.0,-0.2938379223615176,0.0,0.0,-0.6794071912636354,-0.3640107422248592,0.0,0.0,0.0252356513073215,0.7909630358097924,0.7771399987389205,0.0546772444991967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2141340938416584,-0.5311784850223359,-0.5974651129689554,-0.5046515357680021,0.0,0.0,0.0,0.0,0.0175985463064216,0.46606017426587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.204799854396114,0.9715479791805088,-0.2398862643277848,-0.6647970773488704,-0.9715479791805088,-0.9715479791805088,-0.1747064631928899,-0.2571527625906891,0.0,0.0,0.0,0.0,0.0,0.3097393342232948,0.1502332925780898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1874964619061523,0.9715479791805088,0.2995073352526849,-0.1812982317604944,-0.5584925111205626,-0.6124072749272378,-0.5263699374291766,-0.2565501568820835,0.0,0.0,0.0,0.5927303538299111,0.8725976622123267,0.1210007666728737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0005042211031189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1985524319477128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3065541326206651,0.0,-0.9715479791805088,0.0,0.0,0.0,0.0,0.0,0.0,0.1976177781955898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3329703991938262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2363321204545801,0.5209587841274117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.340263158075523,-0.6992193911935064,0.3181266218410304,-0.7520888185668864,0.0,0.0,0.0,0.0,0.2808388563615961,0.4304326490040229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2471298309067382,-0.0110928642686179,-0.0423299765106241,0.0,0.0,-0.0236983918465929,0.0,0.0,0.0,0.103980229923686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4799938940179146,0.9715479791805088,0.9715479791805088,-0.09202650035706,-0.6641821735645789,-0.6593982221227913,-0.6467680983934447,0.0008116729952647,-0.9715479791805088,-0.2466256098036192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.362079944342184,0.9715479791805088,0.363518819197426,-0.235987774335377,-0.6644527312296673,-0.7531095588488101,-0.0492783892731177,-0.1859223082183662,0.0,0.0,0.0,0.6435705987151292,0.4717787794597807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2073209599117091,0.0,0.136029015160957,0.0,0.0,0.2298018422654049,0.4559634541278043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3143757087568524,0.0,0.0,0.0,-0.4955386616848027,0.0,0.0,0.0,0.357910896684688,0.5572750016276654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9591884131162504,-0.8519614912115053,-0.384696105528424,0.0,0.0,0.0,0.4141131025689274,0.5857450468403601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2162001705568777,-0.2535371283390553,-0.6302640808230618,-0.6918159496306372,-0.1770185014218258,0.0,0.0,0.0,0.0,0.0,0.2344997071773916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5279317930412769,0.9715479791805088,0.6536796169288808,0.1594445512667759,-0.3255423614795854,-0.6933532090913659,-0.7825265558893135,-0.6729015092258318,-0.3603213195191104,0.0,0.0,0.0,0.0,0.0005657114815481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031753631420811,0.9715479791805088,0.9715479791805088,0.9715479791805088,-0.2378078895368797,-0.7359045509643349,-0.9715479791805088,-0.9715479791805088,-0.3628547231103913,0.0,0.3319496589119024,-0.3694218955266241,0.0,0.0,0.0,0.0116585757501661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0150774407908266,0.2248826119910732,-0.2571527625906891,0.9715479791805088,-0.4227709478517513,-0.6813379891463107,0.2902960765639988,0.2966172874665151,-0.4892297488579723,0.0,0.4557051945384019,0.5739142980305925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3880165859635979,-0.8221755519004269,-0.0996021149795308,0.0,0.0,0.0,0.0205500844710206,-0.0228744207756423,0.3456251190745445,0.5070619586024249,-0.1994870856998358,-0.7494693284458046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.097646720945484,-0.1086780948356728,0.0,0.0,0.0,0.0,0.0467695818332085,0.8894583239775986,-0.1294741408204101,0.8827927669558794,0.6517242228948339,0.5925581807703095,-0.1574030707029282,-0.9715479791805088,-0.9272626086358376,-0.9715479791805088,-0.25190148427284,0.0,0.0,0.0,0.0,0.0,0.0,0.2117236710072359,-0.1665036467104418,-0.069127483430046,0.0,0.0,0.0,0.0,0.0,0.0,0.4483140510512185,0.6526711747226427,0.7423856368507669,0.6109806981476816,-0.1264242180503244,-0.9715479791805088,-0.2199879778681132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1073253065102316,0.0,0.0,0.0,0.0,0.0,0.649276905833354,0.0,0.0,0.0,0.3817814615908824,0.5384958400554042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1920344518342233,0.0,-0.0533859465521846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2205167951226038,-0.2338848033931002,-0.7347362337741812,-0.9715479791805088,-0.9715479791805088,-0.3679215302929529,0.6526957708740144,-0.4179869964099637,-0.3083988439735395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1030209800201914,0.1880867695390721,-0.3239682077917992,0.0,0.0,0.0,0.9254178972829632,0.5503388869408579,-0.173550444078422,-0.2554556281460446,0.5958663631297976,0.6145225439452006,-0.1357338613444971,-0.9715479791805088,-0.9293778776538002,-0.5237258511567233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766293095984018,0.4501833585554646,0.2524548976787023,-0.0282486798503497,-0.3388734755230242,-0.0875377027317324,0.0,0.0,0.3493022437046075,0.4220576594619731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2429730813249279,0.2486301961404094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3773664524196697,0.3079807094002212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2338356110903569,-0.0783510401944179,0.0,0.0,0.0,0.0,0.4884672681654509,0.4199669865953822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0433630148682338,-0.5449523297904646,-0.9551669423669842,-0.2583702720835861,-0.128687063976517,-0.5468462334460823,0.0,0.0,0.0,0.0083012010879347,0.1328561116340131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.871207979659828,0.9715479791805088,-0.2415588026210576,-0.7896348436357229,0.4189462463134584,-0.9715479791805088,-0.1217263531383376,-0.5009990072893109,-0.8509038567025241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0778960113940423,0.1850983371474157,-0.2926819032470497,0.0,0.0,0.3130352185070971,-0.3483675899524844,0.0,0.0,0.3120882666792882,0.54139818591726,0.507111150905168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2253499388671347,0.9715479791805088,0.2429238890221846,-0.346596667053725,-0.7452387904098794,-0.8579629521461901,-0.7638826731495965,-0.4028849594677653,0.0,0.0,0.0,0.4997323054936706,0.4726273466821029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4007327962227452,0.0,0.0,-0.028949670164442,-0.4065497860221425,-0.5377087632115112,-0.4339130044231125,0.0,0.0,0.0,0.1294126504419809,0.4668349530340773,0.3490316860395193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6147439093075455,-0.224673544704414,0.0,0.0,0.0,0.6014988817939072,0.5424558204262412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1729355402941305,0.0,-0.6237706968609441,-0.5230740531453745,-0.1931535767216338,0.0,0.0,0.0,0.5378071478169978,0.5011096899704834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5690565581346898,0.0,0.0,-0.099011807346611,-0.4967930654047574,0.0,0.0,0.0,0.0094941144294601,0.1170407863020367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8008875828882566,0.9715479791805088,0.9715479791805088,-0.1170284882263509,-0.6467066080150156,-0.9715479791805088,-0.9715479791805088,0.8130257835901701,-0.9715479791805088,-0.5060904106232443,0.1033899222907663,0.0,0.0,0.0,0.0232925553489605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3857291438860336,-0.1124167098441649,-0.041186255471842,-0.4166588042358941,0.3889512397157209,-0.2651219156351064,0.0217184016611744,-0.0657947049191863,-0.1261044680824928,0.0,0.0,0.0268712953735368,0.0520208601510576,-0.0877959623211348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2429976774762996,0.5889056522916184,0.4388199366217584,-0.2885620478922969,-0.9715479791805088,-0.1540702921920685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8451483572815559,0.0853363471839689,-0.9715479791805088,-0.0639868877933694,0.0,0.024411680236371,0.6023351509405438,0.4373564656151447,-0.3046233347379898,-0.8796075653532495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7006090737460051,0.4196472366275506,-0.9715479791805088,-0.2751694434704289,0.3585995889230943,0.4701800296206229,0.2740995108857617,-0.4310967450910576,-0.7962881025817564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3153595548117188,0.6799114123667546,-0.5852654218886129,-0.2347948609938515,-0.287553605686059,0.0,0.0,0.0,0.0,0.0,0.0837990877232403,0.5966042476709474,0.4240499477230775,-0.2921776821439307,-0.9369534922762712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2246366504773566,-0.0536565042172729,0.4199546885196963,0.1040909126048585,0.2937149416046594,0.179527308861735,-0.3657816651236186,-0.9404461457710468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3914231529285725,0.2511881958830619,-0.6525235978144127,-0.0626340994679282,0.0,0.0,0.0,0.1051239509624682,0.0536933984443303,-0.1767479437567376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4079394685746412,0.8310055702428524,0.5751932979019188,-0.1667127139971009,-0.9715479791805088,-0.8806774979379166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0372508712523767,0.5919801712130756,0.3878936052067395,-0.2715784053701667,-0.8603610769049267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4161053908300318,0.5002980169752187,0.3048078058732773,-0.7153175722662568,-0.6437796660017883,0.0,0.0,0.0,0.0,0.8650220475898559,0.7167810432728705,0.8220033788408253,0.5431568107403335,-0.0079322588173598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071205858220951,0.0,-0.2805928948478796,-0.6071191023823314,-0.6974853625218045,0.0,-0.4296455721601298,0.0,0.0,0.0,0.5106284005513153,0.3217053618656067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2572757433475474,0.0,-0.6955422665634435,-0.5522081944451038,-0.2025493065456073,0.0,0.0,0.0343116311634635,0.6318751287379056,0.3824455576779172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2315481690127926,-0.5806659415821127,0.0,0.0,0.0,0.0,0.0,0.0,0.1068456815584843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6657317311009934,-0.1055051913087289,-0.6210897163614334,-0.9715479791805088,0.0923339522492058,-0.1027504223551031,0.4620755977436614,0.607291275441933,-0.4670563183964222,-0.4501833585554646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.272857405241493,0.0,0.0,0.0,0.0,0.0,0.0,0.0875254046560466,0.6222703316272729,0.3582921370309486,-0.3272517939999156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7776565179177253,0.0,0.0,0.4085543723589326,0.0,0.0,0.0,0.0,0.0,0.4036720363116584,0.4082838146938444,0.1747679535713191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1234480837343537,-0.822114061521998,-0.9715479791805088,-0.9715479791805088,-0.3909927202795685,0.0,0.0,0.0,0.0,0.6338305227719524,0.3035902963803802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2037914121898761,0.9715479791805088,0.8342030699211679,-0.3138960838051051,-0.8739996428405113,-0.9715479791805088,-0.9715479791805088,-0.1486591388903036,0.0,0.0,0.0,0.0,0.4984656036980301,0.2950062395516715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1270022276075584,0.0970810094639359,-0.3046233347379898,-0.65604084746056,-0.1692830118154392,-0.0024842112885375,0.0,0.0,0.0,0.0659914741301596,0.6767508069154964,0.4151461409265371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7594676639783838,0.1763298091834194,-0.301155277394586,-0.5107390832324877,-0.5832239413247651,-0.6177200436235161,-0.317216564240279,0.0,0.0,0.0,0.0862464047847203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9176209172981474,0.9715479791805088,0.9715479791805088,-0.2036192391302744,-0.7380567142093551,-0.9715479791805088,-0.9715479791805088,-0.3948912102719764,0.2889432882385576,-0.3215577849573767,0.0,0.0,0.0,0.0360948521379087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1615106279819952,-0.2199141894139981,0.0,0.0,0.0,0.0,0.0,0.0,0.1620271471608,0.8164077544037731,0.4960797770149792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.115724892203653,0.9715479791805088,0.1278876890569381,-0.3500032340186997,-0.68570380601478,-0.715821793369376,-0.8267504360555554,-0.4150477563210505,0.0,0.0,0.0579731287829989,0.7355848009965035,0.4410704844722651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4614360978079984,0.9715479791805088,0.0578624461018265,-0.4466169166065742,-0.8226305807008026,-0.837154608085767,-0.6701221441208346,-0.2566362434118843,0.0,0.0,0.3050783635383655,0.8365520023771613,0.5134692560347417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2181063722881812,0.9715479791805088,0.1022093070249266,-0.5890409311241623,-0.9715479791805088,-0.9715479791805088,-0.7475139344117577,0.0,0.0,0.0,0.0,0.5638421740438984,0.3136501222913885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1263750257475811,0.9715479791805088,0.9715479791805088,-0.0834670396797229,-0.6225039950653037,-0.9715479791805088,-0.9715479791805088,-0.6305838307908935,0.0,0.0,0.0,0.0,0.5066930163318499,0.2630681369955729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5544710403712964,0.9715479791805088,0.5867903832736555,0.0423053803592525,-0.4561725214144634,-0.8142924853858103,-0.8824607189123618,-0.7533063280597834,-0.3488472149042318,0.0,0.0,0.0,0.1110024311402945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6429188007037802,-0.4434317150039443,-0.3955922005860686,0.0,0.0,0.0,0.0,0.0,0.0,0.2036561333573319,0.0589446767621794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1302858138156748,0.0,0.3920995470912932,-0.8736184024942508,0.0,0.2711602707968486,-0.3017824792545633,0.0,0.0,0.3157530932336653,0.8801117864563685,0.5570167420382631,-0.1911120961577861,-0.9715479791805088,-0.754413154871508,-0.033696727379172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027719862595859,-0.0308435738200597,0.0,0.0,0.6348881572809337,0.6380118685051342,0.8384950983355223,0.5288049564149708,-0.2101126230923923,-0.9715479791805088,-0.7518182609017979,-0.904412784011567,-0.1003768937477381,0.0,0.0,0.0,0.0,0.0,0.0,0.1748663381768057,0.5005070842618778,0.0574812057555658,-0.7445746943228445,0.0,0.0,-0.0710090890099779,0.0,0.0,0.0,0.4805350093480911,0.8990631210882312,0.5888810561402466,-0.1343072845649409,-0.9712774215154204,-0.739225031399509,-0.3458956767396328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2191886029485342,0.5918325943048456,0.8693878644583253,0.5679743274743368,-0.1599610704455807,-0.9715479791805088,-0.7402580697571185,-0.0019676921097326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1372834188809116,-0.4912097390433909,0.6245331775534655,0.2018975085342584,-0.3047217193434764,0.0,0.0,0.5426525896372145,0.9715479791805088,0.6617594526544706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0801219630931773,-0.4609687709319368,-0.5077752469922029,-0.3481462245901395,0.0,0.0,0.0,0.3690037609533058,0.4392503692707624,0.2724146745168032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2839133752830534,0.1091208255603627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7841990941825864,-0.9715479791805088,-0.9715479791805088,-0.5523557713533338,0.0,0.0,0.0,0.0,0.1593215705099176,0.0064318935836886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3416405425523358,0.0,0.4517206180161932,-0.454044954320815,0.0160489887700071,0.1032546434582221,-0.6206223894853719,-0.1255018623738872,0.0,0.0,0.4848762300651887,0.8085984763432715,0.5014909303167441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0235139207113054,-0.2896319804769641,-0.6290711674815366,-0.5969977860928939,-0.5080704008086627,0.0,0.0,0.0,0.5617146069502499,0.902026957328516,0.5905289982821477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2081695271340312,-0.5852900180399845,-0.5852654218886129,-0.4387092539405859,-0.041186255471842,0.0,0.0,0.5168389287726591,0.9075241971600818,0.6106486501041644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5254352836770536,0.0023489324559933,-0.6269804946149455,-0.9715479791805088,-0.9715479791805088,-0.7095743709209745,0.0,0.0,0.0,0.2894352112659908,0.6289850809517357,0.3900580665274455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3833679133543544,0.6986905739390158,-0.0337336216062295,-0.6516258382893473,-0.93486281940968,-0.9715479791805088,-0.0686355604026129,0.0,0.0,0.0,0.1492986388259667,0.1511679463302128,0.0319258044804126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6312725230292999,0.9715479791805088,0.9715479791805088,0.0402147074926615,-0.684916729170887,-0.9715479791805088,-0.7058480539881684,-0.605483458316116,-0.3118546032412574,0.0,0.0,0.0,0.0,0.1258216123417188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8818581132037561,0.9715479791805088,0.9047448320550844,-0.2058082966023521,-0.7815919021371905,-0.9715479791805088,-0.9604305187605192,-0.0434491013980346,-0.24671169633342,0.0,0.0,0.5280301776467636,0.8812432094194647,0.5657483757752018,-0.1812244433063794,-0.9715479791805088,-0.4457806474599377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1517459558874468,0.5630182029729478,0.0,0.0,0.0,-0.7555937701373475,-0.5410784359494284,-0.0982124324270321,0.0,0.0,0.5310555042654775,0.7741884605743213,0.4601939921637296,-0.2771494336558474,-0.5625385780212003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1801668087973981,-0.5675192986739612,-0.2549391089672398,0.0,0.0,0.0,0.7136450339729841,0.753330924211155,0.8312146375295113,0.5387786957961783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4092430645973391,-0.7751231143264443,-0.7612139907257716,-0.5874052870579471,-0.1184181707788496,0.0,0.0,0.5639282605736992,0.8866543627212295,0.5587630687856509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3053858154305113,0.0677132047261757,-0.5520975117639313,-0.9163419174268213,-0.9110660429576006,-0.774803364358613,-0.1253419873899714,0.0,0.0,0.4324249372651271,0.6458949350197509,0.392038056712864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6622759718332752,0.7129563417345776,0.1013853359539761,-0.519212457380024,-0.951588202342408,-0.9715479791805088,-0.7732415087465125,-0.0640606762474844,0.0,0.0,0.3099115072828964,0.2688851267949702,0.1410835242678328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2839748656614826,0.9715479791805088,0.9715479791805088,-0.7300137727108228,-0.9715479791805088,-0.9715479791805088,-0.6065410928250973,0.0,0.0,0.0,0.0,0.0,0.1368775823832793,0.0036894227057487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7362980893862816,0.9715479791805088,-0.063728628203967,-0.7087749960013957,-0.9715479791805088,0.9715479791805088,-0.9715479791805088,-0.4227094574733221,0.0,0.0,0.311596343651855,0.5428493588481877,0.2746529242916241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8960500925452033,0.921826859182701,-0.1472694563378049,-0.684916729170887,-0.9715479791805088,-0.9715479791805088,-0.5043686800272281,0.0,0.0,0.0,0.2885743459679827,0.429485697176214,0.1356969671174396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0163564406621528,-0.5565740113135732,0.0,0.0,-0.0271295549629392,0.0,0.0,0.0,0.4795634613689105,0.594402892123184,0.3186431410198352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.590221546390002,0.6495597615741279,-0.5490229928424741,-0.9578725190178666,-0.967846258399074,-0.779685700405887,-0.0252233532316357,0.0,0.0,0.4315148796643758,0.6357367245032559,0.346092445950606,-0.4152691216833954,-0.7499243572461802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3137485068968751,-0.0939572982397352,0.0,0.0,0.2491713114705858,0.6222826297029588,0.5934682383710609,0.305693267322657,-0.3932801623571327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0880911161375947,0.0,0.0,0.0,0.0,0.0,0.3118177090142,0.5731272211866993,0.3124449108741772,0.1971873455465858,0.0470770337253542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3071444402535849,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.0578624461018265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323193429023592,0.9715479791805088,0.9715479791805088,0.9715479791805088,-0.1931289805702621,-0.8542489332890696,-0.9715479791805088,-0.9715479791805088,-0.2891769516765883,0.0,0.0,0.0,0.4856018165306527,0.7159447741262341,0.4505891950530969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3232795155533928,0.9715479791805088,-0.0773057037611225,-0.6848552387924579,-0.9715479791805088,-0.9715479791805088,-0.5743939229823398,0.0,0.0,0.0,0.4714836256433207,0.567396317917103,0.3289858226716176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2964943067096568,0.0,0.7069056884971496,-0.2997655948420873,-0.714739562709023,-0.80049404446631,-0.679591662398923,-0.1443794085516351,0.0,0.0,0.6240535526017181,0.7885895072024274,0.4827609610472262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3700122031595439,-0.2597845507874565,-0.772774181870451,-0.810221822333801,-0.6042905449745906,-0.0740590117800635,0.0,0.0,0.5104685255673995,0.6648585677272996,0.4042254497175208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0662005414168187,-0.2057959985266662,-0.6021875740323139,-0.5931730845546008,-0.4303834567012795,0.0,0.0,0.0,0.461891126608374,0.5200733226780321,0.2693647517467175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1059356239577329,0.2682087326322495,-0.3232795155533928,-0.7248977732255178,-0.7607712600010815,0.0,0.0,0.0,0.0,0.3434729558295244,0.0959987788035829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5644078855254464,0.9715479791805088,0.9715479791805088,-0.0158522195590338,-0.6972516990837737,-0.9715479791805088,-0.9715479791805088,-0.6234509468931125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03240542943216,0.7021217370553621,-0.8174407927613826,0.166417560180641,-0.1851967217529022,0.0,0.0,0.7457184153616268,0.7560733950890949,0.6547987418162913,0.3829989710837795,-0.3733695778217752,-0.9527688176082474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8386795694708097,0.0,0.0,-0.1378368322867739,0.0,0.0,0.810295610787916,0.7832767385061492,0.5868149794250272,0.2960515759849669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6210036298316326,-0.819506869476602,-0.9231796475081424,-0.6630384525257969,-0.2191517087214767,0.0,0.0,0.6815224602815981,0.6857898925445809,0.5497362812322523,0.2962360471202543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.640840425912875,0.0624865225596983,-0.6705156825427809,-0.872290210320181,-0.9715479791805088,-0.6768614895966688,-0.0884354622567979,0.0,0.0,0.6485882135949474,0.6613413180811524,0.5376964651358254,0.2716152995972242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6930088629721626,0.1347008229868875,-0.6177569378505736,-0.8967264867079237,-0.9715479791805088,-0.7882082668561667,-0.0054111533017648,0.0,0.0,0.470819529556286,0.4795634613689105,0.3069230748912399,0.0253094397614365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.716387504850924,0.9479479719394024,-0.0060383551617421,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3589685311936693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2462443694573585,0.9715479791805088,0.3717462318312458,-0.5883030465830126,-0.7933119682657859,-0.3588947427395543,-0.0284823432883804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6088162368269757,0.0597563497574442,-0.7440581751440397,0.0,0.1759608669128445,-0.1958222591454587,0.0,0.0,0.5461329450563042,0.4780999903622969,0.3801089232976097,0.1038941433938853,-0.6103534962877045,-0.9715479791805088,-0.0965890864365027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1871644138626349,-0.2082925078908895,0.0,0.0,0.0,0.0,0.0,0.6164902360549331,0.7616936156775189,0.6040199873095023,0.4447599071780139,0.1858485197642512,-0.5296166294102356,-0.9715479791805088,-0.846808597499143,-0.5597961071432604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0114003161607636,-0.0126793160320899,0.0,0.0,0.0,0.1604038011702706,0.2791417219169517,-0.4398037826766247,0.7449067423663619,0.6574305300130586,0.5755868363238652,0.3179667468571146,-0.4102515068035771,-0.9715479791805088,-0.832259973962807,-0.390377816495277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1728740499157014,-0.0372508712523767,-0.1551402247767356,0.0,0.0,0.0,0.0,0.0,0.4210492172557352,0.7978007658911135,0.6214955528590658,0.5327772348614938,0.255861464643677,-0.4710654910700026,-0.9715479791805088,-0.718539668095944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7646205576907461,0.0,0.0,0.0,0.0,0.7194374276210096,0.8317680509353739,0.6587464241114425,0.4933496042127252,0.2436617735633343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1114328637892986,-0.5336749943865592,-0.7161784375642648,-0.8738151717052239,-0.5808504127174001,-0.0907475004857338,0.0,0.0,0.8556140196901966,0.4913819121029926,0.0744771463533817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8620705094252571,0.328309428508897,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.2360738608651778,-0.2627237908763697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0289988624671853,0.0,0.0,0.0,0.0,0.0,0.0,0.5730534327325845,0.815546889105765,0.6470140599071613,0.5329371098454094,0.2206028816524046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.392185633621094,-0.6182242647266352,-0.8672479992889911,-0.626586956192999,-0.1398783128506216,0.0,0.0,0.7135835435945549,0.5155230346742752,0.3164663816234434,0.0355045445049889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1400873801372807,0.7319445705934979,0.051627321729111,-0.8374989542049701,-0.9715479791805088,-0.9715479791805088,-0.4990559113309499,0.0,0.0,0.0,0.6548971264217779,0.507406304721628,0.4197456212330372,0.1669832716621892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8190641387519122,0.3788668176533409,-0.8873307568839502,-0.9715479791805088,-0.9715479791805088,-0.4492241086519699,0.0,0.0,0.0,0.0,0.0001352788325441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7450543192745919,0.9715479791805088,0.9715479791805088,0.2586654259000461,-0.5857819410674175,-0.8595862981367195,-0.9715479791805088,-0.6915207958141772,-0.1712015116224286,0.0,0.0,0.9276930412848418,0.7047289291007579,0.5025608629014113,0.2245013716448124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0231326803650447,0.5643463951470173,-0.2290762557999409,-0.6449971754946854,-0.8740611332189405,-0.9715479791805088,-0.5599559821271761,0.0,0.0,0.0,0.7014330448169557,0.3461416382533493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7128456590534051,0.9715479791805088,0.2149949591396665,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171927098087892,0.3213364195950318,0.7266440999729056,0.568330971669226,0.4725412601523021,0.2083539982693187,-0.5453335701367253,-0.9715479791805088,-0.8816121516900395,-0.1771660783300558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0537425907470737,0.2131502477867921,0.0258874493186705,-0.0065302781891753,0.0770720403230917,-0.0008485672223222,0.0653396761188106,0.0695579160790501,-0.3735417508813768,0.7676089900824027,0.6026671989840612,0.4419805420730165,0.1835364815353153,-0.4940259983754457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3488472149042318,-0.5323468022124896,-0.6508879537481976,-0.3758045968075694,0.0,0.0,0.0,0.7873228054067869,0.6272510522800337,0.5399101187592746,0.2901730958071405,-0.4720739332762407,-0.9536419809819412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0703203967715715,-0.3234393905373086,0.0,0.0,0.0,0.0,0.0,0.9149645329500086,0.6759760281472892,0.5255336682825402,0.2207627566363204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2746652223673099,-0.3197622659072456,-0.1239031125347294,0.0,0.0,0.0,0.2006922971170471,0.0799743861849474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0176846328362224,-0.5064962471208766,-0.7073730153732111,-0.8804438344998858,-0.6858021906202668,0.0,0.0,0.0,0.3669130880867149,0.0800973669418057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8778858347572334,0.9715479791805088,0.5823384798753853,-0.6449356851162562,-0.9715479791805088,-0.9715479791805088,-0.691619180419664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.589569748378653,0.4347492735697489,0.3347536201682715,0.0564481673979561,-0.3435467442836393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.377489433176528,0.0,0.0,0.0,0.0,0.0461915722759745,0.5825475471620446,0.4223651113541189,0.2554187339189871,0.006763941627206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2683809056918512,0.0,0.0,0.0,0.0,0.0,0.0,0.4190692270703166,0.2497001287250765,0.1263381315205236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6258367735761634,0.0,0.1677457523547106,0.2167904781897975,0.2937518358317169,0.1554353785931956,0.0407312266714663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.378215019641992,-0.616219678389845,-0.8430822805663366,-0.6889750941472107,-0.2250916792777323,0.0,0.0,0.3215823811087484,0.2064354984623293,0.0436089763819504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7024414870231936,0.1920959422126524,-0.295325989519503,-0.5292107929126032,-0.76319398091119,-0.5720203943749747,0.0,0.0,0.0,0.3570869256137374,0.0700867333335407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1861436735807111,0.9715479791805088,0.4518927910757948,-0.2278095540043005,-0.9715479791805088,-0.9715479791805088,-0.0958020095926096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1189223918819686,-0.1323395924552083,0.0,0.0,0.4812851919649266,0.3300557552562847,0.2222754199456774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4811745092837541,0.9715479791805088,0.4606244248127336,-0.4445139456642973,-0.8290624742844913,-0.9715479791805088,-0.8015393808996055,-0.2329747457923488,0.0,0.0,0.6036510450389275,0.4478590222508429,0.2832615772717045,0.0330941216705664,-0.7093038132558864,-0.477300615442718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2986710661060486,-0.0370172078143459,0.0,0.0,0.0,0.0,0.0,0.6860235559826116,0.4910006717567317,0.3820028269532274,0.0983477112595763,-0.6824202198066637,-0.9715479791805088,-0.1905217885248663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3987651041130126,0.0394399287244543,0.3170197950293058,0.2447317061480015,0.2698320786227789,0.6688431442495083,0.4893896238418881,0.3934154411896769,0.1255018623738872,-0.65359353039908,-0.9715479791805088,-0.9715479791805088,-0.130408794572533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0448264858748475,0.3070706517994699,0.0,0.0,0.1806464337491455,0.0389357076213353,0.0,0.0,0.1961051148862328,0.7195604083778679,0.5250048510280495,0.3504336666677037,0.0878574526995639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2972075950994349,-0.5559222133022244,-0.7170761970893305,-0.6220735624162996,-0.0559070520677796,0.0,0.0,0.6657317311009934,0.3015488158165326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877091340714521,0.6651414234680736,-0.6589185971710441,-0.9715479791805088,-0.9715479791805088,-0.6776362683648761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3352332451200188,0.9715479791805088,0.9715479791805088,0.569474692708008,-0.3625349731425597,-0.762333115613182,-0.9715479791805088,-0.7771399987389205,-0.2957318260171353,0.0,0.0,0.5999370261818071,0.4459036282167961,0.3554635796232079,0.0993438553901284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2489991384109843,-0.2579398394345821,-0.5307111581462745,-0.6787799894036582,-0.4536268197474968,-0.0261211127567012,0.0,0.0,0.6580208376459785,0.457783569329307,0.2794737699604691,0.0240427379657961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1449697161845549,-0.1474047351703491,-0.4283788703644893,-0.6612060392486082,-0.5039136512268525,0.0,0.0,0.0,0.2736690782367577,0.197679268574019,0.0752150308945315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526806096395698,0.9715479791805088,0.5821048164373547,-0.2769280682935024,-0.5400699937431904,-0.79315209328187,-0.6509617422023125,-0.2461213887005003,0.0,0.0,0.1801299145703406,0.1544761286897009,0.0521561389836017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1010163936834012,0.0794209727790851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0415428996667311,0.3138960838051051,0.0620560899106942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3539632143895367,0.9715479791805088,0.6367574647851797,-0.8400815500989943,-0.9715479791805088,-0.9715479791805088,-0.4964856135126116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323193429023592,0.9715479791805088,0.9715479791805088,0.9715479791805088,-0.2627483870277413,-0.5646415489634772,-0.9715479791805088,-0.9715479791805088,-0.5091649295447015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2446456196182007,-0.0870088854772417,0.0,0.0,0.0,0.0,0.0,0.0,0.2686760595083111,0.1686927041825195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2020942777452316,0.3363523700074293,0.2460844944734427,0.1694182906479834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839828171386459,0.4353764754297262,0.3332901491616578,0.2365411877412393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6900081325048203,-0.5192370535313957,-0.2552711570107572,0.0,0.0,0.2669912231393525,0.3529424741076129,0.1888984425343368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2876027979888022,0.0,0.0,0.0,0.0,0.0,0.0,0.4253412456700894,0.1762560207293044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1639579450434752]
