clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.415434683495835,7.323236821401694,10.337602663584835,31.76624049929427,7.284452531932557,17.023124036830083,25.467290404692204,27.418585230606585,13.699755494942028,0.9082517624042644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.337734384071199,16.095798033703296,22.530175237435287,0.8888596176696967,48.36432687202407,17.293660351077907,62.798440634783326,43.18598841987039,22.80071155168311,1.9516127299264192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.588165488113315,43.34048976972285,57.58131789316052,24.40453729243548,43.39834829991451,43.28263123953119,35.36014535543014,30.703487387037544,16.11487227442582,1.2754308963128835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.28837060755375,64.80791189490142,92.01413724546389,106.61578642256931,104.79801128171265,105.5085267486267,80.52572205828666,68.73784129176579,41.31162636487019,8.115453619410593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.76166382124125,68.63388667982804,96.57415239419568,113.500633611365,114.14979360395492,115.21858689244046,100.9605919523525,76.96170017928274,41.69819764351338,7.922167980089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.307894472774684,57.56192574842595,90.23610010611245,80.86492563913558,91.41488818276454,94.2941448198298,94.6613239537384,71.82182811258616,38.87711744065184,7.26537829121003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.674755702671263,24.500862208084236,87.55044701238083,100.41920141984482,89.92741531041956,86.10144052549296,72.57557852513796,37.09939820531245,19.593060070178375,2.08672193504431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.11918551150611,58.56682033049102,15.458082585546856,20.365884723452712,45.58203095863166,52.808624960372555,43.26323909479662,28.036908534028456,14.878225667582074,1.719860705147732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.81507739386625,59.26239430883912,31.76624049929427,67.57113356757131,52.92465992476792,24.713539992140397,31.688989824368036,26.51065137221436,13.738221880399124,6.492235733923658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.96082054907177,29.563483599854596,47.62996860420683,81.63806819642194,47.37882443469358,61.87079672764451,62.83690702024043,50.702510880593685,28.28837060755375,4.96597857210956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.14791719587239,68.94288937953294,96.49690171926946,111.3846645072128,110.40965290227967,112.44328486731295,92.91889206373568,78.74100893468234,47.12768026518032,11.612715655885678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.77126680184569,65.34898452339708,91.70481664174692,104.29508713466204,100.33082410449713,100.1728258105122,75.33117050151883,62.80765985113256,46.02646076746651,11.438822161298653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.15294349842382,64.61462625557984,90.98985051866426,83.9371500115104,93.17321527336937,84.72936680951928,76.45941184025624,61.00132925470938,36.191146442908185,8.753169067567034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.72875062028104,27.7857643645152,50.354723891419624,64.18958859147953,73.54168881773388,67.49356498863303,39.92047840817399,32.500598767111505,18.337021318600065,2.994973697448574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.183233034218741,16.598086372729803,77.09712728841266,96.11064834463832,103.50922841689398,104.69691780588325,87.80572393405063,66.55511234508477,44.770422015888194,11.32310510091533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.602399609810092,59.494146333617806,83.9177578667758,70.97175278438559,83.4154695277493,105.49517478012096,65.63859507836742,29.988521263954873,16.791372012051397,3.033757986917709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.471867082745224,63.66790810771847,92.94146324859068,113.26888158658628,113.62938473624205,114.56338672362168,100.43763985254328,77.79619821089324,46.87653609566708,12.211964718585024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.90669391097563,65.11691459460633,94.21657624089153,111.5878051709077,113.05556799450603,114.09384249783554,101.21014660180556,75.72251034034265,47.7075371831451,12.598218093216168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.491127506993426,68.36335036558022,95.87857841584758,112.26430490853328,116.01016788242528,116.79888773630172,104.03408794077548,77.55935972192188,50.122653962628895,13.738221880399124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.930662733763217,66.75952462482783,93.34710876795636,109.30747969252975,115.27835284670438,111.8195571956864,99.68516105603962,78.60431020950425,47.62996860420683,12.810895877272332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.70980810004488,19.303131611195987,29.235088755415113,16.6947291923906,48.40311116149321,12.907538696933123,13.467685566151298,0.1932856393215935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.110559037345531,20.887565207213783,59.03064228406044,63.0495848042966,103.83857697336958,104.634608619523,55.0307740045468,47.7460035686022,27.766372219780628,6.163840889484174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.038202944484363,20.84909882175669,24.230643797848455,60.305755276361275,117.7119080588866,118.73047251346946,111.6459816051114,88.13030393034562,53.17580409428118,15.071511306903664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.88227546368963,70.19892813111127,97.82987324176196,114.38949322903468,116.19709544150602,118.35057721907916,103.3938292605227,78.00760437890122,52.63473146578553,15.419298296077717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.37509254259806,67.08791946926732,93.32803452723384,109.385048271468,115.97392682505246,112.80505963301688,101.288986796792,80.82614134966644,50.52861738600666,14.89761781231664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15352484340859,46.20035426205354,53.2530547692074,79.04874001833909,88.49748306425423,84.80693538845755,77.212844348796,56.78910109515162,34.78060634147741,9.93163924020708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.96010748360063,55.977492152408146,54.2385572065379,100.74791416829636,106.29343175435864,77.1162015291352,10.704781797493451,74.97162106389922,44.28720791758421,12.46310888809828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.782164192906047,10.917141677537574,16.462977167611914,25.44789825995764,20.095348409204888,13.950899664455283,14.144185303776876,5.487659055870639,2.8210802028615483,0.0578585301916612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.92074184914673,69.56121268295482,81.32906549671704,88.27622187187293,93.81919622583888,64.50494937142531,57.75298605966325,57.11272737941047,52.76984067090342,16.71412133712517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.3172340124064,67.03006093907567,93.79153857679124,109.82852436826671,107.68744084716324,107.9923107947116,85.50950325507057,66.00577421227602,43.92034668768763,16.598086372729803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.468135190649704,29.04180311609352,49.446472129015355,50.04540328770267,64.38287423080114,60.80804361538778,54.895346895416864,39.49544074407371,24.230643797848455,6.9560576874930735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.90166760842419,70.12167745618503,99.37584045232263,111.96356771314144,109.89750953887987,110.34797952394352,85.70596793451259,72.07615132221984,54.760237690298965,18.2791627884084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.01738466880752,68.2667075459194,94.70010824320754,110.9694818674858,111.76646722567534,112.30022806189405,97.39784168939676,74.244892492371,54.74084554556442,18.626949777582453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.785632644028833,27.573404484471077,64.67248478577149,80.36231939609704,91.70481664174692,89.83045458674674,77.38673784338302,22.16299610352667,16.018547358777067,10.56935468836352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.55903864228794,66.21845199633219,92.86421257366445,108.86114245962266,109.79196540688191,108.98893987246358,90.08159875626,56.84695962534329,19.99870558954409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.95521290153557,61.2136891347535,87.5358234278269,93.11535674317768,98.7832673738762,83.90758493839046,60.63033527265625,59.39464237784863,34.23953371298176,16.655944902921465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.888014831712194,22.414140273039926,16.888014831712194,25.44789825995764,16.84923054224306,70.35342948096371,64.07355362708418,46.509356961758456,16.15365656389496,2.222149044174242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.256038751578316,8.115453619410593,12.694860912876964,45.42721170476715,54.682987015372746,25.467290404692204,36.88672042125629,16.076405888968726,9.757745745620054,18.375805608069196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.999418655015228,7.613165280384083,29.5250172143975,57.83246206267378,53.04037698515124,66.35356120145009,72.51771999494629,87.45412209673208,56.53795692563836,20.28863404852648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.414985058997428,16.288765769012848,30.471735362258855,106.84626683129984,42.58705726118309,42.354987332392355,48.074398413041685,36.17175429817361,0.8888596176696967,18.858701802361143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.260351988658604,45.60110519935419,98.41131967978694,105.1906227365846,102.04909528958464,101.55602616690734,69.93761103321266,63.503551733492706,59.18514363391289,22.31749745337913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.265510011696396,37.62107868907353,75.08765602829459,98.47998694638804,105.09175458883954,101.27881386840666,84.49062089647566,64.35871352588593,63.48384168474609,61.214007038765544,23.45750124056208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.323368541888058,36.26839711783441,68.58111461382904,79.6982179149411,87.2849971623257,93.50828610206172,63.64756225094778,57.38517111773055,56.712486228249475,56.906407675595155,22.742535117479413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.193153918835228,38.123367028100034,75.10704817302916,103.8023359159968,111.20028018022836,109.11546566925632,103.85860492612824,74.45089429217428,70.68818240564404,59.61018129801316,12.86875440746399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.077250674926229,21.177493666196177,48.48036183641943,68.51785171543267,78.00506114680489,92.07199577565557,97.44361986713082,64.80791189490142,57.00146097519574,40.40337460246594,13.699755494942028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.92732600312679,34.1234987485864,68.42120889577187,95.87857841584758,112.61209189770732,112.60764124153872,113.59282577485716,98.57535815000068,75.71201950794526,55.533062343573306,21.46742212517857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.081695632492883,7.207201857006328,22.858570081874777,31.97891828335043,34.10442450786387,41.29223422013564,26.297973588158197,22.82010369641768,24.288502328040117,9.023705381814857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5604647732302128,24.92621777619656,44.345384351787914,57.4074243985735,86.81608874456359,99.20194695773564,77.61880777217374,96.01400552497752,36.22993073237732,12.404932453894576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.077118954439864,12.656394527419872,27.28347602548869,48.093790557776245,66.56623898550625,116.12556703879656,118.34994141105508,113.24948944185172,93.0768903577206,62.798440634783326,25.33186329556227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.217122741622816,38.70322394606482,74.85558609950387,92.89949991900112,97.7977649365457,104.8301195869289,81.9562901124761,69.45058208676417,68.56903426137144,60.80804361538778,24.65568146194874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7533007880534,14.723724317729612,61.60026041339669,74.44994058013815,97.01953591506668,104.28141726214425,105.84359757731907,76.23115675961,67.57304099164355,60.363613806552934,23.438426999839553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.106114079778877,7.825525160428203,38.50993830674322,36.22993073237732,50.026011142968095,68.67235306528512,55.99688429714272,71.43557473795501,35.20564400557769,10.975318111741275,0.0193921447345677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0048945820650612,0.5022883390265096,6.0478059250888085,39.22490442982589,27.225617495297033,62.81751487550586,68.15067258152403,45.11820900506225,4.946586427374993,23.186964926314257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.975449832227642,43.70766890363147,82.73928769413575,110.83437266236793,121.41485399115292,120.45414806676172,121.04894647329246,90.20621712898048,81.33415196090971,65.81280647696647,27.824548653984337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.381095351593354,42.857593575430904,78.7972779448138,104.45753608481556,120.03165363475776,119.5605198889114,119.7706544408712,95.78479673229516,80.88558939991832,63.74515878264469,26.83904621665384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.907802137905858,38.79986676572561,60.86622004959149,84.07225921662828,101.9845607751401,102.04241930533176,102.08120359480093,61.19461489403097,42.87666781615343,58.77918021053512,25.75690095966255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8016880581269805,23.863464663939837,53.61991599910399,64.01569509689253,78.00506114680489,76.1306990918047,92.29802552821748,69.83174899720264,35.26382043978139,11.033176641932938,10.93653382227214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.989947394897148,29.370197960533,39.572691418999945,65.56134440344118,91.04802695286796,89.79198820128964,82.62325272974039,71.53221755761581,69.17464140431163,40.152230432952685,9.313633840797248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1882593367701673,17.680231629721096,46.60599978141925,48.093790557776245,60.18972031196591,73.2517603587515,85.05776165395876,75.08733812428254,66.50838045531458,48.22921766690618,14.974868487242867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.617741958437103,43.55316755377901,78.10170396646569,102.83463610334064,111.9209685755278,109.48804917136964,109.13962637417151,72.97041530809425,72.36321864509384,58.23810758203948,25.293079006093137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.429350901180571,46.6638583116109,84.1692199403011,107.768824274246,112.43470145898785,110.34321096376289,105.94532686117256,73.85355265354718,72.12097578791776,62.87569130970957,30.181806903276467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.178206731667316,42.66430793610932,72.80733054991664,111.31631514462372,116.25940462786627,115.76633550518898,116.90443186829968,84.85462099026385,80.39506350933736,59.06910866951752,25.38972182575393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.757745745620054,4.367047413422254,85.30922372748405,37.36993451956027,45.75592445321869,63.10744333448825,121.35254480479266,120.45669129885805,99.37615835633471,66.74013248009327,30.065771938881102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.80142461715425,48.05532417231916,82.47701688420105,93.59539180136126,98.9387224357648,107.34474032218186,78.36111364029203,71.47372321940006,69.63337689368836,66.9140259746803,30.181806903276467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.458214306033218,50.79915370025448,87.82098332662865,113.66117513744624,116.64152525034088,115.29043319916198,111.6326296366056,78.25366208422182,77.81272921951943,68.76899588494591,31.49570418504644,1.6038257407523675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.59364141516315,49.56250709341073,86.12051476621549,110.30442667429374,114.3805919166975,113.10198198026418,108.24885933242956,76.86823639974236,75.92851214014593,64.4407327609928,29.022410971358948,1.101537401725858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.400355775841556,44.55774423183203,84.38157982034522,110.15787292474236,115.07044362282883,113.48283098669062,112.8219085456551,77.5806592907287,76.94421545862042,63.165619768691954,28.326836993010843,0.9855024373304936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.96082054907177,48.944183789988855,83.9371500115104,109.61680029624668,117.49859446680637,117.07355680270608,119.04678700545136,85.31144905556836,81.834850779876,66.19905985159761,30.181806903276467,1.738934945870258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.87867529208048,42.065376777422,83.91807577078787,97.6369055064524,113.65132011307291,110.42141535072524,110.97075348353395,86.85137608990026,71.02134581026415,47.59150221874974,29.04180311609352,1.4683986316224351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.17318042911589,47.610894363484306,64.51830133993107,74.68169260491683,79.33835057330944,105.3196917654737,106.05277841724278,77.52216495251297,91.70481664174692,62.21858371681856,28.713408271654036,1.3138972817699772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.376069049041927,37.23450741043034,71.80275387186363,93.33375679945064,99.84824581421722,97.61751336171784,87.41692732732315,62.59879691522091,62.70275152715867,54.56568043492921,29.11905379101974,1.6422921262094612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.08156391200652,32.42334809218528,32.51999091184607,18.49184057246456,49.794259118189416,67.53234927810216,120.51137078892928,114.31224255410844,94.95093450870874,66.25691838178929,29.79523562463328,2.1448983692480126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.04754248411608,50.99212143556403,85.11593808816247,82.52660991007961,115.92783074330636,114.77320337156948,113.82235247155158,113.06764834696364,78.93524828604006,67.86074412254166,31.012807990754503,2.5311517438791578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.665865787537951,50.876404375180705,83.4154695277493,102.53135567585252,98.81823681520083,98.81601148711654,80.32639624273628,62.0799775675682,62.42585713267,62.6086519395942,30.935557315828277,2.512077503156632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.47258014821636,49.9293683233073,73.00061618923824,79.06781425906162,98.2771641867052,98.8474839843087,98.51559219573676,76.30300306633153,62.56923184210099,41.19559140047484,19.74756142003084,0.9855024373304936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0094712601180804,8.385989933658415,13.25532568610718,24.98407630638822,13.390434891225071,8.888278272684923,30.491127506993426,42.23927027200903,3.207651481504735,23.901931049396932,11.342497245649897,0.0193921447345677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.999418655015228,24.887433486727424,39.8238355885132,37.311758085356566,55.842065043278225,45.42721170476715,42.722166466300976,46.64478407088838,44.94431551047522,13.873648989529052,6.414985058997428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3766503940267,10.067066349337011,37.582294399604386,54.43152494184745,91.87871013633396,96.3325453450437,94.620632240197,93.39606598581086,68.27783418634088,40.40337460246594,19.399774430856784,1.159395931917519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.177625386682543,18.64634192231702,57.27199728944356,90.85474131354636,101.1621430959872,101.23557892276892,100.6986390464298,83.32359526826914,63.62912381824933,37.67893721926518,19.01352105622564,1.565041451283232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.481919687848073,62.006223836774446,98.2167624244172,107.466497558794,104.79705756967653,105.03326025062375,76.40886510234154,68.53438272405884,69.34567376279028,71.59802368810851,34.78060634147741,3.787190495457474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23077551833482,59.78407479260019,93.38589305742552,111.1249369293744,109.45880200226178,109.4196998087806,88.72446652885228,72.07615132221984,72.4271173515143,69.00074790972461,33.52456758989909,3.613297000870448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.979631348821567,58.1029983769216,90.4103115047115,113.76131490123949,111.76519560962716,72.49832785021172,111.5305824487401,104.20829933937456,75.63540464104312,70.02503463652423,34.316784387907994,4.308870979218551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.689702889839175,57.078711650121974,89.83045458674674,113.0371295618076,60.73079294046155,103.39510087657088,105.28885507630562,79.20324136819156,50.58647591619831,39.36001363494378,19.419166575591355,1.8355777655310548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.183364754705106,4.830551462979628,5.294373416549044,17.93137579923435,39.8623019739703,54.66359487063817,70.31496309550663,55.47520381338165,54.895346895416864,26.027437273910376,13.062040046785585,0.8310010874780354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8500753282005611,3.6520812903395834,13.68036335020746,21.23535219638784,21.98910260893965,23.496285530031216,16.15365656389496,18.240378498939265,15.709226755060108,8.579275572980007,3.9610839900445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3671791339086193,0.3477869891740516,6.12537450402708,10.318210518850268,18.29855493314297,13.139290721711816,15.68983461032554,9.429350901180571,19.245273081004324,15.940978779838794,7.70980810004488,0.1932856393215935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.92634949668292,57.098103794856534,87.91762614628945,109.52015747658592,68.76899588494591,59.53293062308694,79.78278038214428,62.68240567038797,99.20194695773564,32.67449226169854,33.71785322922069,4.521548763274712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.816053900310123,28.558906921801572,57.4074243985735,65.81280647696647,57.44589078403059,62.66301352565341,73.65772378212925,63.22347829888363,84.787543243723,48.5382203666111,24.887433486727424,3.45879565101799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.186964926314257,60.53750730113996,82.79714622432743,97.05736649249968,113.42338293643874,117.9156845306056,113.96445556493438,103.70410357627576,82.13209103113537,49.852117648381075,25.38972182575393,3.7099398205312446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.43353241777449,51.99701601762909,65.65798722310197,73.87008366217337,77.48338066304382,86.1786912004192,104.12914124037609,88.45869877478509,51.08876425522483,28.210802028615483,14.008758194646944,1.4877907763570029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.071960931402074,26.93568903631464,42.625523646640175,114.44766966323836,120.9373621650657,123.77497337655342,123.86875506010584,98.55342277316976,87.51229853093578,67.6095999530284,16.173048708629523,4.7533007880534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.283607745975058,58.14178266639073,53.89077021736385,75.18398094394334,96.47750957453488,111.33729680941852,110.65761803167253,109.55830595803096,73.4021289564474,66.21845199633219,19.284057370473462,2.763221672669887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9610839900445,20.114740553939455,35.12839333065146,38.277868377952494,56.383137671773866,81.34813973743957,89.1542727531332,86.5458703343278,98.11980170074436,46.161569972584395,15.013652776712004,1.971004874660987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.066221563379507,65.29080808919336,98.35187162953508,121.34555091652771,121.87581480861397,123.44498901205375,111.79444277873505,84.7083851447245,84.79517294001201,73.87008366217337,36.770685456860924,5.487659055870639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2705363142478225,26.62636843259768,63.49401461313144,95.39568222155565,114.48645395270752,121.41485399115292,123.15601426510749,118.05492648788,81.34273536923484,80.96442959490476,69.94778396159799,35.63068166967797,5.680944695192232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9855024373304936,27.882407184175992,65.4262351983233,96.74804588878273,106.1026893471334,103.50223452862905,104.09035695090694,75.56324043030956,66.8679298929342,67.51009599725923,69.33581873841698,37.215115265695765,6.0478059250888085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7149661230826709,24.05675030326143,46.432106286832216,70.08289316671589,78.7972779448138,98.0234767850956,84.18861208503569,108.12996323192584,59.97736043192179,62.701797815122546,68.47906742596352,33.56335187936823,5.46826691113607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.259638923187467,34.35556867737713,31.959526138615857,35.32167896997306,56.093527116803514,73.1551175390907,43.591633939236104,40.86719655603535,41.987808198483734,26.066221563379507,7.902775835354431,3.226725722227261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.92706256215406,26.68454486680138,25.293079006093137,97.15750625629292,106.0235312481349,108.53592665530358,105.96249367782282,75.54257666952682,70.567060977056,62.83849654030064,37.00275538565165,6.067198069823377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.183364754705106,30.78073806196377,70.9332863989285,105.9796604944731,114.1949359736649,114.46229324779232,116.79252965606086,82.95800565442073,78.05846902082797,76.86187831950151,55.822990802555694,30.529593892450517,6.531020023392792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2800075743659027,30.87738088162457,69.71571403280727,102.42899058397497,116.6621890111236,115.70720535894914,117.4369210884702,95.2443599118236,78.829068346018,78.7241600220441,72.69161348953332,37.75618789419141,6.7049135179798185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.685970997743658,31.7468483545597,70.06350102198132,100.59309491443184,118.62619999751966,117.60731763892475,119.44702815661236,101.25274573941918,82.10856613424426,82.63183613806555,73.09725900889904,37.81436432839512,6.531020023392792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.878938733053209,31.16730934060697,69.02014005445918,100.36134288965316,121.0098442798113,116.95942926238298,122.64577832577992,110.95867313107637,84.33230469847871,84.44992918293428,72.4210771752855,37.56322015888186,6.608270698319021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.052832227640235,30.181806903276467,66.54684684077168,68.18945687099318,61.19461489403097,68.84624655987214,30.954631556550797,96.57415239419568,120.49547558832718,99.39523259705724,70.52732297555075,35.41832178963385,6.724305662714388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9565073119914804,29.292947285606775,42.23927027200903,75.47390940292573,116.70828509286972,100.36134288965316,123.40429729851236,123.54957943201558,117.3008581713162,86.71181622861378,72.98122404450368,37.23450741043034,6.820948482375183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4394035062834223,29.81462776936785,64.13173006128788,76.38216116533,92.90299686313357,40.789945881109126,87.80159118189408,103.7374834975402,93.03810606825148,54.1419143868771,35.12839333065146,16.42419287814278,6.279875853879538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.878938733053209,5.062621391770358,20.346810482730188,26.471867082745224,32.73235079189019,62.276760151022266,92.30374780043422,54.779311931021496,51.55258620879424,31.128525051137828,26.027437273910376,15.68983461032554,6.820948482375183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8549699102656223,10.646605363289751,68.36335036558022,72.71068773025586,86.52647818959323,91.82085160614228,86.60372886451947,97.4630120118654,87.04815867335432,81.48324894255747,56.42192196124301,36.3650399374952,7.400487496327922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1932856393215935,1.797111380073961,7.303844676667125,11.264928666711626,11.670892090089382,18.626949777582453,22.993997191004706,53.61991599910399,47.24371522957569,35.804575164264996,23.167890685591733,6.6276628430535895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.67605011312717,34.18167518279011,71.51282541288123,99.60759247710136,116.90411396428762,116.06135042836408,117.23950269699203,96.8612197170697,78.08708038191175,77.69828377518427,73.42565385333852,38.915583826108936,7.5359146054578545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.081695632492883,34.20106732752467,69.34853489889866,97.57904697626074,116.87327727511956,106.87328867232344,116.6319881299796,108.3531318483794,79.24107194562455,78.35539136807527,22.143603958792102,38.33604481215619,7.84491730516277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.217122741622816,35.34107111470762,73.69650807159839,104.99892661732324,117.96050899630352,117.81808799890864,119.76938282482304,87.29071943454244,81.14023051356403,81.94707089612687,76.38216116533,33.06106354034172,7.864309449897338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.487659055870639,35.63068166967797,73.59954734792554,93.8910425325604,98.74384727638298,107.77073169831829,88.99754607519644,72.8372135270486,71.19110655269463,70.68850030965608,61.873657863752875,24.500862208084236,8.018810799749795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7194110806493255,35.766108778807904,71.01053707385474,102.7186011389453,119.64285702803028,120.29233492463229,123.152517320975,103.47107993544893,84.20482518964982,69.7544983222764,72.90397336957744,38.548404692200315,8.579275572980007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.028731684366283,35.99786080358659,71.2422890986334,99.58851823637885,116.39546754502028,114.99287504389056,116.26131205193852,96.49372267914904,77.61785406013763,77.01796918941419,73.13604329836816,39.78505129904406,8.772561212301602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.163840889484174,36.79007760159549,72.03450589664232,102.81524395860608,112.39432764945848,110.49230794541064,111.71274144764024,84.54402877049874,73.8529168455231,73.625615476913,75.15664119890772,39.7271927688524,8.598667717714575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.246117866961829,13.583720530546662,43.86217025348393,75.01040535336837,94.42925402494768,100.7866984577655,106.06136182556791,114.3036591457833,112.55105432739524,88.43962453406257,70.12167745618503,37.46657733922107,8.385989933658415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.279875853879538,24.42361153315801,52.94373416549045,72.40168503055094,68.69174521001969,114.27377616865137,60.885294290314015,114.61711250165682,74.52719125506437,68.47906742596352,39.97833693836566,20.82970667702213,6.7049135179798185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.87436205500019,12.057145464720524,57.44589078403059,42.47102229678772,82.77775407959287,96.2457575497562,98.13951174949096,47.185856699384026,46.29699708171433,46.37424775664056,33.505175445164525,19.0713795864173,5.680944695192232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.685521373245251,17.66083948498653,50.95365505010693,70.72060861487233,46.81867756547541,102.01762279239249,102.90489289000196,87.35716137305923,76.72994815450406,50.37379813214215,35.28289468050392,18.085877149086805,5.989947394897148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1932856393215935,17.98923432942601,4.270404593761458,6.569804312861929,25.23522047590147,50.93426290537237,65.71616365730569,51.958231728159944,46.74142689054918,53.17580409428118,43.12781198566669,24.462395822627144,7.033308362419302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.621923475031025,22.858570081874777,21.911851934013416,86.1786912004192,72.71068773025586,42.68370008084388,54.412450701124925,35.53403885001717,31.09005866568073,29.09966164628518,7.400487496327922,4.057726809705296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9128284404572835,5.873912430501783,14.530438678408022,54.62481058116904,119.0372498850901,118.73842011377052,120.51486773306176,118.2927186888875,89.91597076598605,81.87681410946557,74.58504978525605,40.77055373637455,9.255457406593544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.497130315988718,39.01222664576973,73.69619016758634,100.45798570931396,119.06554334216185,122.52433899317984,123.67960217294082,111.23620333358912,85.94789288767663,84.88895462356442,72.11175657156853,39.340621490209216,8.772561212301602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.458663930531626,38.56779683693488,72.69161348953332,98.77690929363536,116.3992823931648,117.96782078858048,120.3552799190166,102.62990591958555,82.07518621297983,83.02222226485323,72.28565006615557,39.80444344377863,9.08156391200652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.980344414292703,38.915583826108936,73.42565385333852,100.14898300960904,115.8737870612592,115.6086551152161,117.20230792758316,85.7422089918854,78.56838705614348,79.16127803860199,73.87008366217337,40.7126952061829,9.429350901180571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.13484576414516,38.70322394606482,72.45954356074259,91.48228383331744,97.29738402159144,104.10911328761742,82.16674256844796,68.62943602365944,68.7076404106218,68.83194087933025,61.24865857607812,39.43726430987001,9.642028685236731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21209643907139,38.49054616200865,69.90899967212887,100.9024155181488,119.54843953645378,116.05149540399076,122.03953537481564,108.84683677908076,85.35690932929039,85.97205359259183,71.60946823254204,39.6305499491916,9.699887215428392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.497130315988718,32.46181447764237,61.25247342422263,87.5313727716583,62.87569130970957,67.55174142283674,116.32171381422653,114.56370462763374,105.13403582244112,77.63819991690832,70.56610726501988,34.703355666551175,9.912564999484552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.100956056741088,34.43281935230336,56.92421030026951,77.9665947613478,80.36263730010907,97.59843912099532,108.82490140224984,103.2790659121755,82.35271641549257,47.72661142386763,34.587320702155814,24.77139852233206,7.149343326814668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1448983692480126,24.77139852233206,45.92981794780572,61.52300973847045,87.41533780726294,92.47764129502129,103.62685290134957,120.52376904539894,110.85344690309046,93.55978655201255,68.4018167510373,37.48565157994359,10.356994808319405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.878807012566845,21.621923475031025,44.94431551047522,64.53737558065359,59.89979185298351,62.04469022223154,92.6903190790774,88.51655730497676,100.16805725033156,80.82614134966644,69.40671133310235,38.606581126404016,10.724173942228022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.313633840797248,38.45176187253952,71.99572160717318,99.00866131841406,92.4197827648296,121.19295699074756,123.74604411145758,122.67884034303228,100.21002057992112,49.11807728457588,70.33403733622914,38.83833315118271,10.608138977832656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.043097526549424,38.10397488336547,70.99082702510812,58.35414254643486,99.80087811642296,111.31854047270802,113.6230266560012,100.84106004382468,75.74317410112539,75.16109185507631,56.76970895041705,30.74227167650668,8.057595089218932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.545517586062299,1.4683986316224351,20.752456002095897,40.86719655603535,92.4197827648296,62.95294198463579,54.83748836522521,84.53608117019768,85.52158360752817,44.538352087097465,30.1624147585419,21.50588851063566,11.207070136519963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.067066349337011,43.0893456002096,79.99545816620044,108.20657809882798,125.1054016669496,125.0093946553129,126.3258351691792,108.96255383946408,90.03327734642959,89.29764746256419,77.32887931319136,42.2971288022007,11.342497245649897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.08645849407158,41.447053474000136,74.48840696559525,100.65127134863556,118.2345422546838,124.24483550635163,126.02478006977532,122.1018445611759,87.6664819767762,87.54981120435674,73.1166511536336,41.35041065433934,11.30371295618076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7194110806493255,40.809338025843694,73.59954734792554,99.58851823637885,117.80950459058351,124.48072028328689,125.9453040667648,91.85931799159935,116.99821355185207,94.45309682585084,72.80733054991664,40.92505508622702,11.1492116063283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.067066349337011,39.49544074407371,71.33893191829421,96.51629386400404,113.98384770966896,123.70312706983192,126.31152948863732,109.26933121108468,114.0226319991381,23.47689338529665,36.94489685545999,40.59666024178753,11.922036259602637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530888302906426,32.28792098305534,70.54671512028531,95.41475646227816,112.4766647885774,122.21501838946288,108.34168730394587,82.48814352462253,31.92074184914673,85.94662127162846,55.764814368351985,40.03619546855732,12.15378828438132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.434245483245633,38.79986676572561,70.31464519149458,95.39568222155565,103.27747639211528,112.504004533613,68.47906742596352,107.84639285318428,70.7196549028362,67.07774654088198,58.45046746208361,34.23953371298176,11.864177729410972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.2988183741157,39.572691418999945,72.92336551431201,99.2213391024702,117.4038590712178,123.90277078939437,125.82990491039352,124.90035357918244,88.41737125321961,86.55954020684561,70.97175278438559,40.77055373637455,11.96082054907177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.414853338511064,39.1282616101651,70.3728216256983,98.2167624244172,117.23028348064284,126.51657757640444,127.6890075728157,124.6574749139823,85.5489233525638,81.50899916753286,70.06350102198132,40.40337460246594,12.057145464720524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.492235733923658,37.83343856911765,64.13173006128788,86.00479770583216,112.0900935099342,112.99834527233844,103.41449302130545,114.08049052932977,96.65140306912193,86.27533402007998,62.72118995985711,39.76597705832154,12.211964718585024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66599750802432,33.080137781064245,69.25220998324991,93.42467734689464,110.1000143945507,116.0737486848337,113.0387190818678,112.54342463110622,65.89005715189272,76.72994815450406,68.49845957069809,33.27342342038584,12.733645202346102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.955925967006708,38.02672420843924,68.05402976186325,92.30406570444626,109.4235146569251,114.48740766474364,118.1242295625052,110.40997080629172,78.35062280789465,78.27432584500455,63.455230323662306,30.394484687332625,11.51639074023692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.409958756446002,38.78047462099104,60.84682790485691,79.35774271804401,99.62698462183592,85.86937059670223,89.50237764631929,95.31811364261738,84.84540177391465,84.03379283117117,61.92897316184821,24.172467363644753,11.844785584676403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.00431323708029,37.06061391584331,60.035218962113454,81.8310359317315,99.01120455051036,107.13238044213774,109.86126848150708,78.10424719856204,71.91783512422286,72.11493561168896,63.533434710624654,41.87209113810041,11.883251970133498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.893172854749986,30.336308253128923,60.11278754105172,81.44446465308832,94.83521744832542,103.49174369623164,109.03567176223376,84.69344365615852,70.8261527468703,70.8185230505813,55.706955838160326,37.19604102497325,12.09592975418966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.912564999484552,37.36993451956027,53.89077021736385,79.66706332176096,90.02374022606831,77.50277280777838,41.176517159752315,74.85558609950387,93.92696568592116,75.5317679331174,59.06910866951752,36.96397109618252,12.269823248776683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.240959843924037,36.42289846768687,64.36348208606657,80.80706710894393,99.29858977739644,103.5689943711579,112.26398700452124,101.13416754292749,89.61777680269057,71.68671890746826,56.53795692563836,36.036645093055725,4.8887278971833315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.35210022625434,39.031618790504304,69.61907121314648,93.84971501099491,110.56383634812012,120.05104577949233,121.5000522663802,119.60693387466952,91.00956056741084,85.21925689207613,70.31496309550663,41.23437568994397,13.235933541372612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.603244395767597,38.79986676572561,68.61449453509346,92.76756975400365,109.53954962132046,118.83379131738316,57.92910488233457,66.04455850174516,81.985855185596,92.6130684041512,68.69174521001969,40.46155103666964,12.289215393511252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.2458544259891,21.216277955665312,67.10731161400189,90.79656487934268,107.5300783612024,90.8353491688118,84.76815109898841,53.020984840416666,12.810895877272332,43.108737744944165,47.43700086889728,33.486101204442,12.54035956302451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.337602663584835,39.80444344377863,71.7639695823945,94.27061992293868,99.07414954489472,107.119346377644,90.09590443680187,72.62231041490814,71.37771620776336,71.42889875370213,63.07978568544059,43.39834829991451,13.390434891225071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.820498857876776,38.43268763181699,68.1118882920549,91.80145946140772,108.45772226834124,117.90614741024432,119.01785774035552,117.74560588416306,92.74658808920888,78.29371798973911,51.108156399959384,34.857857016403635,13.873648989529052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56935468836352,38.9349759708435,44.113314422997185,93.26985809303017,60.634150120800754,120.51486773306176,121.77090648464008,92.92238900786816,109.7716195501112,93.40528520216009,70.85571781999022,42.14262745234824,13.68036335020746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.56935468836352,38.52933045147779,68.53724386016722,92.76756975400365,108.43833012360663,88.9225207283545,122.58219752337148,118.13821733903504,108.7861171127807,92.94146324859068,69.8511411419372,41.775448318439615,14.066934628850646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.917141677537574,27.573404484471077,67.84166988181913,91.16374401325126,107.41404339680705,116.97882140711752,119.8386858994482,116.22538889857776,106.91175505778054,67.2812051085889,47.68814503841054,39.7271927688524,12.907538696933123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.917141677537574,37.94947353351301,67.08791946926732,91.02863480813338,107.8200068201848,64.07355362708418,85.56036789699732,18.78145112743491,103.39510087657088,92.49735134376786,72.05389804137688,42.896059960888,13.293792071564274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.685389652758886,38.10397488336547,68.34395822084564,92.34253208990336,109.40412251219054,82.4108928496963,123.70312706983192,98.11980170074436,46.60599978141925,4.96597857210956,7.593773135649515,7.014234121696776,4.115585339896957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.685389652758886,38.1427591728346,67.49356498863303,91.68542449701236,98.38843059091992,102.04241930533176,53.04037698515124,79.35774271804401,107.26176737503889,75.99241084656639,67.31140598973292,36.3650399374952,14.800974992655844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.086590214557945,37.311758085356566,66.31509481599298,73.2517603587515,107.68489761506687,75.6865871869819,47.6493607489414,71.95725522171608,91.8981022810685,60.84682790485691,16.655944902921465,1.0627531122567224,13.699755494942028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.685389652758886,37.698329363999754,67.6677763872321,92.26496351096507,107.74243824124652,84.61364974913596,60.363613806552934,89.17366489786777,93.1735331773814,93.2119995628385,68.36335036558022,18.124661438555943,8.231488583805957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66599750802432,37.81436432839512,67.39724007298427,91.58878167735156,108.61222361819368,79.28049204311777,27.573404484471077,105.69450059567131,95.76286135546428,69.96685820232052,8.289347113997618,14.530438678408022,10.51149615817186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.588878553584454,23.84407251920527,19.902380673895333,21.66070776450016,36.036645093055725,51.28204989454642,99.20226486174768,87.02876652861974,26.35583211834986,5.023837102301222,22.452924562509065,16.288765769012848,9.815922179823756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.395461193776496,37.75618789419141,67.53234927810216,92.18771283603886,107.3949691560845,96.34208246540496,121.07501460227992,117.38478483049528,107.8200068201848,92.26528141497714,71.59007608780746,43.18598841987039,14.163577448511443,0.1351092051178902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.139422442198178,37.75618789419141,68.69174521001969,93.84971501099491,112.05130922046509,89.28969986226313,111.78077290621724,85.67640286139269,100.7673063130309,90.15916733519826,72.59497066987252,42.76095075577011,15.670442465590972,0.1351092051178902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.50202489805378,37.50504372467816,66.89495173395777,84.3427955308761,102.44202464846867,103.74288786574492,99.39555050106928,98.9132901148014,76.45909393624419,76.31381180274094,69.10533832968645,43.533775409044445,14.144185303776876,0.154501349852458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.14431702426324,38.87711744065184,69.67724764735017,93.75307219133416,100.16805725033156,105.50121495634974,126.37479238703368,125.055490737059,115.39438781109976,99.20226486174768,73.32901103367772,44.615920666035734,13.89304113426362,0.2899284589823903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.888278272684923,31.39906136538565,56.615207600564595,82.17882292090556,96.7095795033256,105.26946293157106,111.20123389226453,118.52478861767824,108.63161576292823,93.28925023776472,71.06839560404639,43.24384695006205,14.33747094309847,0.1160349643953645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.429350901180571,34.83846487166907,56.20924417718685,54.2385572065379,46.04553500818904,75.16490670322082,102.6801347534882,75.16490670322082,95.26025511242572,77.03895085420896,60.07400325158258,15.033044921446573,12.308607538245822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.139422442198178,28.84851747677192,68.13128043678948,33.3894583847812,12.366466068437482,9.06217176727195,37.06061391584331,69.67724764735017,118.1770016285042,85.42494078786738,55.12741682420759,39.28276296001755,15.883120249647137,0.309002699704916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.695310537375374,34.81939063094655,53.40755611905986,96.36147461013952,111.95466640080429,122.42801407753107,106.77664585266264,94.19750200016898,51.7070875586467,64.2474471216712,33.312207709854974,14.279294508894766,0.154501349852458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.598667717714575,37.215115265695765,56.5185647809038,91.1252776277942,107.54915260192492,117.44232545667492,107.22107566149748,101.7912751358185,109.65558458571584,92.90299686313357,70.89450210945935,43.51438326430987,14.74311646246418,0.2899284589823903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.989815674410783,36.848254035799194,66.68227394990161,90.87413345828092,104.85300867579592,115.69480710247952,108.64210659532564,72.01511375190775,71.65397479422793,71.98777400687213,63.39133161724184,44.32599220705334,14.76250860719875,0.4638219535694161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.313633840797248,36.67436054121217,67.14577799945897,79.04874001833909,60.44118238549121,24.134000978187657,89.24233216446886,89.45977850870564,89.45882479666952,80.98096060353095,24.05675030326143,34.587320702155814,14.89761781231664,0.4638219535694161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.680495070693825,36.17175429817361,66.25723628580133,85.66877316510367,87.80763135812289,88.65293812614281,78.24762190799301,19.43855872032592,14.202043833968538,43.76552743382313,56.402529816508434,31.0512743762116,10.472711868702724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308739258732187,36.22993073237732,66.52777260004915,86.6914703718431,88.59221845984277,25.71843457420546,23.032463576461797,22.008494753674213,40.92505508622702,53.17580409428118,56.750316805682495,43.20538056460496,14.878225667582074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.912696719970919,33.196172745459606,63.59065743279224,91.10588548305962,76.94230803454818,33.3894583847812,89.63748685143719,92.6903190790774,73.32901103367772,75.26123161886957,36.403824226964346,43.84277810874936,8.366597788923848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.376069049041927,20.82970667702213,53.46541464925152,71.04900345931182,4.038334664970729,9.313633840797248,13.293792071564274,28.59737330725867,60.71140079572699,91.16374401325126,58.52803604102188,2.0094712601180804,15.0521191621691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.043097526549424,35.804575164264996,65.29080808919336,89.81138034602421,106.35160818856237,120.93990539716202,124.43716743363711,116.34142386297312,107.3367927218808,79.47377768243938,69.8896075273943,42.780024996492635,16.578694227995236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.525993720841369,34.45221149703793,62.58576285072718,88.63291017338415,103.66404767075848,93.0384239722635,101.55920520702776,113.65386334516926,77.95292488883,77.89379474259016,68.22792325645027,41.91055752355751,14.356545183820996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.390884515723476,34.741822052008274,63.18469400941448,87.10601720354597,93.30864238249929,107.10504069710213,103.2405995267184,101.9263843409364,91.55031529189446,79.72492185195262,61.484543353013365,41.69819764351338,15.670442465590972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.00431323708029,34.06564021839474,61.83233034218742,85.17379661835413,103.31785020164465,86.5458703343278,72.20839939122935,116.03210325925616,17.680231629721096,27.940583618379694,31.39906136538565,43.43713258938365,14.588615112611723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06217176727195,34.23953371298176,62.39247721140559,85.86937059670223,103.06670603213138,113.34613226151252,76.82659097416484,72.11175657156853,107.8200068201848,91.41488818276454,69.8511411419372,43.475916878852786,16.55930208326067,0.1160349643953645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540491283510873,34.78060634147741,64.18958859147953,88.7486272337675,106.2546474648895,116.34142386297312,108.30290301447673,102.40959843924036,62.81751487550586,81.50264108729202,64.90455471456221,40.94444723096158,16.211515094086618,0.1160349643953645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21209643907139,32.96442072068092,52.016408162363646,78.7972779448138,97.3663691922046,93.75307219133416,96.67079521385648,70.41128801115538,85.71486924684977,72.20839939122935,63.06897694903116,40.88658870076992,5.6421604057230965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.08672193504431,11.071960931402074,31.0512743762116,35.9593944181295,73.50290452826475,102.52563340363574,95.66621853580348,95.14422014803034,86.50708604485868,66.4117376356538,46.161569972584395,35.20564400557769,13.545254145089569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.463240608584643,21.621923475031025,33.486101204442,57.96757126779166,88.0336611106848,88.72923508903293,82.8550047545191,103.35631658710172,102.08120359480093,76.42062755078709,60.73079294046155,31.39906136538565,11.1492116063283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.226594001740897,33.04167139560715,60.75018508519612,84.53608117019768,77.19377010807348,89.71473752636341,39.01222664576973,110.93069757801668,98.46790659393044,71.51282541288123,18.317947077877538,8.0769872339535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.405382078392984,33.080137781064245,60.80804361538778,85.27043943801492,104.05189056544982,64.03508724162708,104.6317474834146,105.6557163062022,67.35845578351515,84.14982779556654,54.85688050995977,36.6549683964776,10.530888302906426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.902775835354431,33.54395973463366,63.26194468434072,77.71545059183454,90.15916733519826,95.20239658223404,77.69605844709997,73.8122251319817,91.85931799159935,93.231073803561,63.08805118975368,41.13773287028317,16.095798033703296,0.1160349643953645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.13484576414516,33.176780600725046,62.19919157208399,87.00937438388519,104.88289165292788,115.58767345042132,105.15342796717567,118.33150297835662,108.97908484809028,93.8691071557295,71.43557473795501,43.57224179450154,14.781900751933316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.999418655015228,33.04167139560715,54.354274266921216,75.01008744935632,69.8896075273943,28.751874657111124,19.01352105622564,46.81867756547541,92.05260363092096,67.45509860317594,55.51367019883874,43.28263123953119,11.902644114868066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.878807012566845,23.283607745975058,63.32012111854442,36.01725294832116,85.38647440241029,84.88386815937176,19.979631348821567,29.06119526082809,55.45581166864708,53.83259378316015,42.95391849107967,23.940715338866067,4.67605011312717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.536046325944219,24.6168971724796,8.92706256215406,23.96010748360063,28.751874657111124,54.54755990624282,56.98238673447321,63.26194468434072,66.85616744448863,67.59020780829383,8.50202489805378,21.39017145025234,13.31318421629884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.589328178082861,19.57366792544381,29.544091455120025,49.311045019885434,112.76659324755975,94.7579667733992,123.54862571997948,81.5992839069528,51.22419136435475,89.54084403177639,72.80733054991664,44.13270656773175,15.380831910620625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.473161493201132,33.81449604888149,65.90913139261524,94.83521744832542,114.08049052932977,50.16143825209804,104.20670981931434,122.65976610230976,112.76627534354772,97.4820862525879,74.25665494081655,33.679386843763595,14.10540101430774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.033308362419302,33.27342342038584,63.82240945757092,89.13488060839863,106.8729707683114,117.57775256580484,84.45883049527146,119.41364823534794,74.0055107713033,94.98971879817788,71.64793461799913,43.41774044464908,15.651368224868444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.419879641062489,32.384563802716144,52.76984067090342,79.28049204311777,93.40528520216009,104.39999545863591,118.44722003873996,115.58767345042132,53.1948783350037,69.52242839348568,70.39221377043285,42.7027743215664,13.622504820015797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.149343326814668,31.843491174220496,60.92407857978315,85.9854055610976,103.95524774578904,114.64063739854792,118.33150297835662,117.36507478174867,108.30322091848876,93.19292532211598,70.99114492912017,42.838201430696344,15.2069384160336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3765186735403345,32.075561103011225,62.87569130970957,88.53594944971132,79.02934787360452,42.625523646640175,123.31655579118872,119.0849354868964,114.38949322903468,98.5839415583258,75.10673026901712,44.32599220705334,14.163577448511443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.738803225383893,31.940133993881297,58.64407100541725,61.31064985842634,28.577981162524097,72.92336551431201,104.90228379766243,95.00911094291246,78.58491806476968,78.17927254540396,53.17580409428118,35.9593944181295,14.028150339381511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.352231946740705,26.12408009357117,54.083737952673395,81.15485409811798,89.61809470670262,104.57388895322296,121.26830024160152,101.5979894964969,93.55978655201255,86.50708604485868,70.89450210945935,37.02214753038621,13.332576361033407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.545517586062299,31.824416933497968,63.39737179347065,88.98037925854617,107.04718216691045,117.65500324073106,84.787543243723,15.361439765886058,53.079161274620375,90.85474131354636,74.93283677443009,38.818941006448135,13.699755494942028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2026251789533084,25.19675409044438,52.22876804240778,68.55631810088975,94.25536053036063,59.648647683470266,49.272578634428335,69.7929647077335,77.4061299881176,65.90913139261524,43.804311723292265,19.786345709499972,8.018810799749795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.052832227640235,21.679782005222688,23.80528822973613,25.100111270783582,72.20839939122935,61.60026041339669,62.97233412937037,94.62253966426924,89.07702207820698,84.92265244884086,50.0841875771718,20.92634949668292,13.660971205472892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.75819537011846,31.14791719587239,45.81378298341034,45.736532308484115,108.28351086974216,88.61320012463756,88.01426896595025,120.28311570828306,110.4090170942556,95.24086296769111,50.47044095180294,32.05616895827666,4.444298088348484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6421604057230965,31.16730934060697,61.65843684760039,87.24144431267591,105.38517999195436,115.89699405413828,119.64540026012664,116.92064497291383,43.18598841987039,94.64193180900384,70.3728216256983,42.04598463268744,13.641579060738326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.217122741622816,30.838914496167476,61.71629537779205,87.06755081808889,103.40145895681172,112.84193649841376,91.62756596682068,107.23379182197915,76.48230092912326,77.48814922322445,70.74000075960691,41.987808198483734,11.748142765015608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.869335752448764,24.307894472774684,61.561794027939584,87.27991069813301,105.73328488514048,116.2059967538432,119.91593657437446,117.19118128716164,108.07115098969804,68.82685441513757,70.14075169690756,41.04109005062237,13.429219180694206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9177230225223454,16.34694220321655,52.67319785124263,49.56250709341073,76.05376632089052,94.54528898934304,40.30673178280514,36.98336324091708,47.6493607489414,81.75378525680529,72.01511375190775,41.83330684863128,13.68036335020746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.062621391770358,30.14334051781937,61.580868268662115,88.03334320667277,105.73296698112844,92.5936762594166,120.62454461721627,84.14982779556654,64.57615987012272,75.80230424736521,70.70121647013777,41.23437568994397,12.01867907926343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.101087777227451,30.123948373084804,61.71629537779205,87.64708983204162,105.94532686117256,90.42970364944608,89.88863102095044,57.2141387592519,39.95894479363109,47.55271792928061,61.77415390798372,40.57726809705296,13.02325575731645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.217122741622816,29.717984949707052,60.46025662621373,86.5458703343278,105.752359125863,116.66981870741262,84.88386815937176,118.83379131738316,76.90384164909108,85.27043943801492,51.01151358029859,24.636289317214167,8.830419742493264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.120479921962018,29.679518564249957,60.634150120800754,86.62312100925405,105.13403582244112,98.64180008851748,102.23570494465336,96.53536810472654,87.78251694117156,92.6712448383549,69.25220998324991,40.32612392753971,12.675468768142398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.289478834483983,25.23522047590147,56.49917263616923,85.13533023289705,90.738706349151,100.14898300960904,82.56539419954875,110.4770485528326,98.38366203073927,73.066740223743,64.55454239730386,37.09939820531245,10.202175554454902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.569936033348293,22.665284442553183,45.060350474870575,84.1110435060974,103.6656371908187,115.49103063076052,120.3794406239318,99.95569737028744,103.06638812811934,85.52158360752817,54.682987015372746,35.669465959147104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9804761347790674,21.87306764454428,47.95868135265836,68.82685441513757,83.78264866165793,89.23152342805943,79.62827903229184,26.14347223830574,44.15209871246632,26.645760577332247,46.39332199736309,39.36001363494378,12.15378828438132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.714834402596305,29.698910708984528,61.77415390798372,88.80648576395915,107.87786535037644,94.9315423639742,94.58407327881216,71.74457743765993,112.5539154635036,95.1054358585612,71.22289695389884,40.84780441130079,11.033176641932938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.289478834483983,29.60226788932373,62.083474511700665,88.99977140328075,74.72047689438597,77.58002348270462,129.40346390975873,125.5193126906284,111.29787671192528,95.27964725716028,71.7255031969374,41.00262366516529,10.66599750802432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.154369629366093,29.11905379101974,61.2718655689572,87.55044701238083,106.17771469397532,117.09453846750084,121.36526096527436,105.63664206547968,86.7776223591065,75.84108853683436,45.079424715593106,34.046248073660166,11.052568786667504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173761774100661,29.38959010526756,61.90958101711364,88.59380797990298,107.52976045719036,118.46661218347454,122.1571598592712,119.3748639458788,110.48658567319389,94.33261120528688,70.41128801115538,39.78505129904406,10.472711868702724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9226176045874057,29.235088755415113,61.94804740257073,88.94191287308908,103.44723713454576,112.6540552272969,101.88791795547932,51.417477003676346,43.03148707001794,95.27932935314824,65.03966391968011,34.9157155465953,8.849811887227832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8838333151182702,28.94516029643272,61.63904470286582,88.69045079956378,107.41404339680705,54.045271567216304,114.58277886835629,120.47640134760464,24.095216688718523,24.26911018330555,55.18527535439926,29.73737709444162,9.487527335384272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.729331965265813,28.983944585901856,62.04469022223154,89.09641422294153,111.7229143760256,124.2829839877967,104.32242687969766,79.86003105707051,80.45928011976986,76.72994815450406,30.355700397863497,40.01712122783479,9.642028685236731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7677983507229063,19.187414550812665,24.848967101270333,46.007068622731936,61.71629537779205,80.36263730010907,63.146227623957394,43.591633939236104,31.631131294176377,8.13484576414516,36.403824226964346,0.2899284589823903,4.018942520236161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3138972817699772,6.12537450402708,32.03677681354209,34.99328412553357,54.277023591995,59.39750351395701,101.54013096630524,67.80288559235,94.00421636084738,39.7271927688524,19.99870558954409,8.018810799749795,2.415434683495835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.763221672669887,16.752587722582263,24.77139852233206,49.87150979311565,87.22205216794134,96.96072367283888,44.770422015888194,83.10646682804439,16.791372012051397,94.48743045915138,67.35845578351515,25.73750881492798,9.236065261858975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260615429631335,19.380382286122217,38.33604481215619,81.32874759270499,105.44335642615808,64.17019644674498,101.0957011574704,75.725053572439,67.93799479746788,92.97992963404776,65.87066500715814,32.15281177793745,7.323236821401694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4006192168142864,28.036908534028456,60.73079294046155,88.01458686996229,102.97705710073552,113.63447120043467,115.72755121571986,39.939870552908566,95.54986566739606,92.26528141497714,67.24242081911979,30.91616517109371,7.922167980089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.381544976091761,28.23019417335005,61.73568752252661,89.77259605655507,108.51558079853288,88.9225207283545,95.3953643175436,59.18514363391289,11.941428404337202,21.795816969618052,40.01712122783479,35.1671776201206,7.960952269558135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1400037871829514,11.825393439941838,37.13786459076954,41.388877039796434,20.28863404852648,10.2988183741157,18.64634192231702,26.800261927184707,34.72274781128575,34.529462171964155,38.16215131756917,34.14289089332097,7.613165280384083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1110086618439383,13.583720530546662,36.616184107008465,57.75521138774756,72.61404491059506,86.50708604485868,78.9520971986783,37.71772150873432,66.19905985159761,58.45078536609565,41.56277053438346,20.92634949668292,4.579407293466374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8116089427434677,16.404800733408212,38.06550849790837,40.50001742212673,22.68467658728775,53.90984445808637,52.92465992476792,74.39176414593445,76.78780668469572,88.38113019584682,55.18527535439926,28.346229137745414,4.115585339896957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.66657885300909,18.64634192231702,43.379274059191985,57.77460353248211,78.43041671491721,81.28996330323585,105.48182281161516,99.87812879134918,92.3231399451688,81.11606980864883,55.01138185981224,23.53475191548831,4.907802137905858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9565073119914804,28.6361575967278,63.72576663791013,92.96085539332525,113.34613226151252,125.229384231646,107.95511602530269,103.43356726202796,114.77606450767786,81.81164378699692,67.62899209776297,31.824416933497968,6.395910818274903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.705045238466184,27.72790583432354,61.368508388618,89.57962832124551,62.19919157208399,113.55022663724354,91.35702965257286,101.59830740050896,110.17726506947692,68.3051739313765,8.984921092345722,23.071247865930932,6.222017323687877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3572582492921317,27.32226031495782,49.09868513984131,88.05273535140734,106.85389652758886,59.06910866951752,34.18167518279011,75.80230424736521,109.32687183726432,90.50695432437232,65.23294955900171,13.815790459337393,6.105982359292512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.08672193504431,27.186833205827895,59.919183997718086,89.73381176708594,110.15787292474236,121.92508993048048,126.2924552479148,123.20052082679338,112.2449127637987,90.48756217963772,64.63401840031439,32.925636431211785,5.7194110806493255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.154501349852458,42.722166466300976,69.7929647077335,101.462880291379,112.36094772819406,116.53439159828268,112.49605693331196,87.58923130184996,60.78865147065322,36.21053858764275,16.84923054224306,4.270404593761458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3717558119616386,25.27400476537061,55.59092087376496,82.89378904398822,59.33964498376534,90.2364180101245,80.84553349440101,116.41835663388731,104.28396049424056,86.42983536993245,61.73568752252661,31.09005866568073,5.197730596888248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.106114079778877,26.1046879488366,58.7985723552697,86.27533402007998,104.36121116916678,97.2697263725438,119.85776014017074,115.81942547520002,105.82960980078924,87.93701829102402,62.489120031066385,31.263952160267753,5.101087777227451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.08672193504431,26.607294191875155,59.39750351395701,87.20266002320678,106.6412187435327,89.1158063676761,74.62383407472518,100.458303613326,107.16289922729376,88.1687703158027,62.21858371681856,26.046829418644943,4.907802137905858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9322205851918512,26.2595072027011,59.01125013932587,86.7776223591065,104.09512551108756,114.14820408389473,63.93844442196629,114.93914926585546,104.51920946315173,15.709226755060108,64.38287423080114,31.128525051137828,4.54094090800928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7777192353393934,26.22072291323197,59.39750351395701,69.88992543140634,85.90815488617136,64.76912760543229,94.75764886938715,85.57976004173187,86.56526247906238,88.72923508903293,61.967439547305304,30.14334051781937,3.787190495457474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8549699102656223,22.452924562509065,48.38371901675864,74.62383407472518,50.122653962628895,73.09725900889904,70.97175278438559,91.35702965257286,46.70264260108003,28.983944585901856,33.891746723807714,15.400224055355192,1.719860705147732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7777192353393934,23.55414406022288,52.24816018714234,64.57615987012272,86.99030014316266,36.80946974633006,13.583720530546662,30.58777032665422,77.69605844709997,71.84122025732071,32.983494961403444,19.72848717930831,1.738934945870258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2366466068437485,25.428506115223065,43.6882767588969,55.49427805410416,79.57042050210016,88.86434429415081,54.37366641165579,16.327550058481982,18.878093947095707,55.687563693425766,40.55819385633043,4.212228159557754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1738934945870258,5.526125441327731,42.91545210562257,38.39390334234786,58.91460731966507,69.02014005445918,94.19750200016898,90.48756217963772,69.7929647077335,47.089213879723225,19.80573785423454,2.028863404852648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8116089427434677,10.395461193776496,50.85701223044613,74.48840696559525,71.18443056844175,75.35787443853036,73.63833163739469,57.75521138774756,27.592478725193608,35.34107111470762,21.583457089573933,17.139159001225448,0.946718147861358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.27426820634334,6.009339539631715,34.83846487166907,7.922167980089,13.545254145089569,87.76312479643698,86.0820483807584,81.2321047730442,51.33990842473808,27.399510989884057,2.434508924218361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1738934945870258,17.62205519551739,49.89090193785022,63.919052277231714,84.13043565083198,72.07329018611145,100.9024155181488,76.65269747957782,72.96214980378114,63.59065743279224,52.98251845495958,12.946005082390222,0.4638219535694161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5216804837610773,24.172467363644753,57.310781578912696,71.55160970235038,73.48383028754223,55.14649106493011,68.459993185241,67.68685062795463,74.21787065134743,66.27631052652386,33.75663751868982,21.87306764454428,0.7728246532743321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.04754248411608,20.94574164141749,53.600841758381456,65.25234170373626,79.6861375624835,88.76770147449001,66.74013248009327,88.2654131354635,6.878807012566845,4.308870979218551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8310010874780354,24.732932136874965,25.11918551150611,87.87884185682032,106.10014611503706,116.59225012847436,119.68386664558372,84.34311343488812,104.47724613356216,59.33964498376534,42.43223800731858,18.201912113482173,1.1206116424483836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6377154481564418,24.69414784740583,58.06421408745246,85.50219146279362,101.52073882157067,91.41520608677656,117.09485637151288,111.47177020651232,100.74791416829636,47.10828812044576,47.089213879723225,20.23077551833482,0.5410726284956451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.231752024778687,24.172467363644753,57.15628022906024,84.42036410981436,103.37570873183628,113.96445556493438,87.64708983204162,57.96757126779166,36.5583255768168,53.89077021736385,55.745740127629475,23.670179024618243,0.5216804837610773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.99857386905773,57.60071003789509,85.73394348757229,103.94507481740372,72.5561863804034,90.08191666027204,7.497130315988718,2.125506224513445,30.935557315828277,31.302418545724855,9.583852251033028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.89735437134391,33.312207709854974,49.33043716462,106.6796851289898,86.73883806963735,46.064927152923595,45.85256727287949,44.17149085720089,65.75463004276277,31.669597679633476,16.211515094086618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.259638923187467,0.1351092051178902,90.58420499929856,84.84540177391465,9.429350901180571,31.360594979928553,61.38790053335257,52.98251845495958,55.938707862939026,41.92994966829208,1.8549699102656223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0901903861671,64.01569509689253,93.03810606825148,117.0366799373092,122.25316687090792,120.20967988150134,115.5263179760972,79.34788769367071,80.55465132338249,59.93857614245265,24.48178796736171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.49125922747979,63.26194468434072,92.14924645058176,111.04673254241204,113.01805532108509,113.63637862450696,105.93420022075108,75.6284107527782,76.25150261638069,57.81306991793922,23.167890685591733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.69414784740583,59.08850081425209,89.48266759757267,105.55907348654142,115.7612490409963,103.02792174266224,98.17797813494806,74.66230046018227,59.725898358396485,46.83775180619793,20.365884723452712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.071247865930932,56.53795692563836,86.5458703343278,106.98900573270676,114.0610983845952,116.72767723760428,111.45237806177776,99.14377052353194,79.49316982717393,51.62983688372047,19.88298852916077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.723460876756885,56.53795692563836,84.34311343488812,99.39364307699702,109.98207200608306,111.8151065395178,50.547691626729176,89.13519851241068,52.63473146578553,51.30144203928098,18.1825199687476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.259638923187467,38.06550849790837,84.05318497590575,103.10517241758848,77.03895085420896,94.6031475195347,81.32874759270499,90.27488439558158,41.756056173705055,41.94934181302664,18.06648500435224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.636289317214167,60.61475797606618,89.3475583924548,109.44290680165967,120.45669129885805,123.29716364645417,122.6403739575752,109.52047538059792,87.82098332662865,55.7263479828949,20.771848146830468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.602399609810092,62.46972788633181,91.60817382208612,111.7616986654947,122.69823248776684,125.15213355671978,119.66447450084917,106.81511223811972,86.00479770583216,55.78420651308656,15.438690440812286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.674755702671263,60.44086448147917,88.99977140328075,111.1045910726037,119.9925514412766,119.33321852030129,116.5865278562576,90.94947670913491,81.15580781015409,53.1948783350037,18.453056282995423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.96010748360063,35.9593944181295,90.81627492808929,110.93101548202873,120.093962821118,120.65887825051682,118.21228897384086,85.49964823069726,82.6518640908242,55.04984824526932,19.53520153998672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.732932136874965,61.61965255813124,90.8353491688118,110.00337157488988,120.93990539716202,123.25837935698502,117.6356110959965,104.61235533868005,83.02921615311817,52.90526778003335,18.337021318600065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.453188003481792,35.28289468050392,46.77989327600628,82.39150070496171,92.11046216111262,76.67208962431239,74.46901482086068,77.1162015291352,61.65843684760039,39.47604859933915,12.946005082390222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.810314532287556,22.201780392995804,84.3427955308761,50.56708377146374,120.30250785301764,85.36708225767572,77.67666630236542,105.21128649736735,82.02432157105311,49.75547482872028,16.11487227442582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.806001295207269,31.97891828335043,40.152230432952685,53.17580409428118,35.785500923542465,35.47618031982551,48.074398413041685,41.369484895061866,40.22948110787891,13.796398314602826,7.188127616283802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.898199157301413,10.820498857876776,24.500862208084236,57.291389434178136,71.20350480916429,90.37152721524238,98.21644452040516,74.85558609950387,63.72576663791013,33.37006624004663,11.709358475546471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.342047621151488,29.89187844429408,57.54253360369138,77.73452483255707,60.20911245670048,81.94707089612687,78.91331290920915,50.00693690224557,44.113314422997185,26.549117757671453,8.366597788923848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.02299231634372,55.61031301849953,84.0725771206403,103.20181523724928,113.674527105952,22.124211814057535,33.27342342038584,100.2068415398007,76.63330533484326,47.01164530078496,13.950899664455283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.19688581093075,55.99688429714272,84.69090042406218,103.45295940676252,113.82934635981653,115.89667615012624,110.40933499826762,74.48840696559525,75.26123161886957,44.654387051492826,12.849362262729422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.892591509765214,49.13715152529841,65.60012869291032,59.78407479260019,74.68169260491683,50.95365505010693,67.53234927810216,49.852117648381075,36.79007760159549,29.698910708984528,13.293792071564274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.265510011696396,16.250299383555753,32.46181447764237,91.4924567617028,108.54641748770098,110.58640753297507,109.19875652041137,85.53143863190148,72.01988231208837,47.12768026518032,13.274717830841746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8694674729351289,26.896904746845507,51.398084858941786,106.5445759238719,93.50192802182087,93.94635783065571,113.65513496121744,98.834767823827,76.05376632089052,45.17606753525391,12.23103895930755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.23077551833482,55.706955838160326,84.94204459357545,104.49632037428468,113.82934635981653,114.67942168801706,110.91162333729416,94.5646811340776,71.04900345931182,41.408269184530994,10.492104013437292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74756142003084,54.50909352078572,82.87439689925365,102.13906212499256,112.6505582831644,114.67942168801706,109.211154776881,95.37597217280904,72.74947201972499,42.2971288022007,10.743248182950548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14863026134353,53.44634040852901,84.53608117019768,105.44303852214604,114.5996277809945,115.20078426776608,113.26888158658628,53.44634040852901,76.05376632089052,42.87666781615343,10.724173942228022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.01352105622564,53.69748457804225,84.787543243723,106.08107187431452,112.84352601847397,114.85331518260408,87.12540934828056,65.17509102881003,63.72576663791013,32.442740236919846,8.540491283510873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.250299383555753,49.36922145408913,82.35271641549257,96.90254723863517,96.342400369417,94.58407327881216,106.66124669629136,70.16014384164212,71.89748926745217,27.36072670041492,8.096061474676025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.906957351948357,59.629573442747734,91.51184890643738,113.32674011677794,120.47640134760464,122.48555470371068,96.67079521385648,101.8494515700222,77.79270126676079,45.562638813897095,10.839891002611344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.975449832227642,8.617741958437103,51.33990842473808,50.547691626729176,72.63343705532962,118.62143143733906,111.52994664071602,97.40483557766169,74.43054843540358,42.838201430696344,9.854388565280852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.974736766756504,54.953523329620566,68.67235306528512,95.06696947310412,106.29343175435864,100.05234018994824,72.20839939122935,34.316784387907994,39.61115780445704,8.753169067567034,2.434508924218361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.051987441682737,55.436419523912505,85.56036789699732,105.095251532972,115.89667615012624,117.94493169971344,112.0900935099342,97.90744182070024,74.91344462969552,43.379274059191985,9.815922179823756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.095348409204888,57.98696341252623,88.20755460527184,110.95008972275124,121.11379889174904,122.8336595968968,116.76614362306135,99.78180387570043,72.44015141600804,40.693303061448326,8.63713410317167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.090771731151868,55.938707862939026,86.15929905568463,109.44322470567172,120.99808183136574,123.05396707724196,116.16721246437407,100.96027404834048,76.53666251518246,42.47102229678772,9.409958756446002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.989815674410783,18.395197752803764,85.57976004173187,100.33114200850916,110.05868687298522,111.86088471725186,89.2865208221427,71.08778774878095,69.37205979578977,40.57726809705296,8.463240608584643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.718698015178187,53.67809243330768,82.73896979012373,104.82471521872417,111.44570207752488,37.50504372467816,109.61711820025874,92.36192423463793,46.72203474581461,37.62107868907353,6.975449832227642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.965265506638424,52.88587563529879,82.93257333345736,104.0712827101844,111.88282009408276,113.23264052921348,110.23512359966855,81.04168026983099,69.07831648866288,38.50993830674322,7.497130315988718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.11487227442582,51.62983688372047,81.38660612289665,102.25477918537588,73.32901103367772,58.02574770199538,85.19318876308868,59.281468549561644,66.97188450487197,26.800261927184707,3.729331965265813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.709226755060108,51.18540707488562,64.67248478577149,104.28396049424056,115.08506720738276,117.26874986609992,110.46687562444728,95.4535407517473,71.7639695823945,39.30215510475213,7.26537829121003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.06217176727195,30.64562885684588,52.82801710510712,64.73066121997519,81.25149691777877,96.36179251415156,88.01426896595025,74.79772756931219,52.4608379711985,15.438690440812286,1.797111380073961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0821452569912902,12.23103895930755,16.84923054224306,31.97891828335043,36.86732827652172,36.828861891064626,36.90611256599085,26.1046879488366,17.313052495812478,9.255457406593544,7.26537829121003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.56419666532573,57.15628022906024,92.0128656294157,97.32663119069932,104.8552340038802,99.18764127719376,68.53978709226357,67.54029687840323,68.98135576499004,42.2971288022007,7.825525160428203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.42908746020784,57.73581924301298,92.4197827648296,115.58767345042132,118.60267510062856,119.56719587316424,114.55257798721226,80.65765222328413,78.35284813597896,41.42766132926556,7.342628966136261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.709226755060108,52.63473146578553,84.98051097903253,106.33189813981576,114.76684529132864,116.6946152203519,113.44277508117332,86.12496542238408,72.11175657156853,36.96397109618252,5.371624091475273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.125506224513445,46.20035426205354,19.187414550812665,103.18242309251472,114.60217101309084,117.73257181966932,112.99834527233844,96.74804588878273,70.8366435792677,36.48107490189057,5.545517586062299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.699755494942028,48.78936453612435,78.83606223428292,101.46256238736696,114.93088376154236,116.3798902484302,109.34626398199887,92.94146324859068,68.1118882920549,34.8772491611382,4.714834402596305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.062040046785585,47.1470724099149,76.76841453996114,96.47750957453488,107.24014990222,108.727940678577,102.75738542841442,88.28480528019807,64.96241324475389,34.007781688203075,4.444298088348484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.926930841667694,46.68325045634547,76.18887552600842,99.06683775261776,110.11940653928524,112.41880625838571,46.21942850277606,32.15281177793745,64.69187693050606,32.30731312778992,2.6084024188053867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.100824336254725,49.50433065920703,81.90828660665774,98.0069457764694,106.49943355416193,108.34772748017464,81.49850833513547,68.13414157289786,67.33906363878057,34.60671284689038,4.289478834483983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.554857125694015,45.50478028370542,76.67208962431239,66.70134819062413,72.88458122484288,114.54399457888712,71.7639695823945,96.2457575497562,67.82227773708456,34.89664130587278,4.38612165414478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.057145464720524,47.0504295902541,80.59438932488776,66.66288180516703,117.05607208204376,84.47822264000602,85.9854055610976,97.81079900103944,49.19532795950211,35.70825024861624,3.999868279513635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.235933541372612,50.04540328770267,81.8310359317315,102.89281253754436,114.5249203381646,116.68889294813516,110.11940653928524,94.5646811340776,69.83174899720264,35.84335945373413,4.463372329071009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.525862000355,50.93426290537237,82.19821506564011,103.10517241758848,114.1965254937251,116.26385528403488,109.0760455717631,93.05718030897398,59.861325467526434,31.0512743762116,3.8644411703837025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.753037347080667,48.88600735578515,80.07270884112668,100.30348435946148,111.4911623512469,113.08036450744534,107.18229137202836,91.78206731667314,67.319671494046,34.258925857716335,3.574830615413354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.554857125694015,46.72203474581461,74.82125246620332,86.2670685157669,93.21994716313957,99.92486068111936,65.11405345849795,44.6737791962274,44.69317134096196,31.244560015533192,2.473293213687497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.004444957566655,37.02214753038621,59.861325467526434,77.69605844709997,71.99603951118523,69.31006851344156,65.831880717689,50.219296782289696,37.25389955516491,12.134714043658796,0.0193921447345677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.642028685236731,19.399774430856784,48.5382203666111,77.09680938440063,106.11953825977164,74.894370388973,75.16490670322082,87.16387573373764,37.40840090501736,31.49570418504644,2.5311517438791578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0627531122567224,5.777587514853028,13.119898576977247,31.805024788763408,33.52456758989909,42.47102229678772,58.41200107662653,39.32154724948669,27.92119147364513,2.1639726099705388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.216991021136453,43.12781198566669,19.477025105783017,47.57211007401517,45.2727103549147,26.375224263084423,23.76682184427904,17.21640967615168,12.482501032832849,32.481206622376945,1.7777192353393934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.018942520236161,22.54956738216986,42.2971288022007,57.87092844813087,48.074398413041685,31.244560015533192,29.73737709444162,21.583457089573933,8.714384778097898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.907670417419492,42.896059960888,75.5317679331174,43.26323909479662,112.0900935099342,73.2517603587515,47.88143067773213,32.655100116963965,65.87066500715814,1.5265750658261386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.313633840797248,43.28263123953119,75.39665872799951,97.8686575312311,109.75190950136458,112.53484122278108,105.8490019455238,89.88831311693839,65.4262351983233,31.32181069045942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.5066015761068,43.591633939236104,76.51727037044789,91.75854241978205,96.79032712238433,98.89294425803072,68.47906742596352,81.11606980864883,55.90024147748193,27.225617495297033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.714384778097898,7.497130315988718,16.98465765137299,41.73666402897049,50.547691626729176,63.97691080742339,73.52229667299932,71.30014762882507,33.00288710613801,5.526125441327731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.883701594631906,40.55819385633043,71.49343326814667,92.4779591990333,103.68502933555328,109.5783339107896,103.87799707086282,88.13030393034562,63.030192659562026,29.930662733763217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.443848463850076,42.37437947712692,73.79283298724714,97.75262256683573,110.35115856406394,109.399989760034,106.35129028455032,84.04555527961674,63.86119374704006,31.39906136538565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.13484576414516,40.94444723096158,71.99572160717318,89.65815061221991,95.54668662727563,102.71351467475264,80.06889399298217,65.88147374356757,62.74026420057963,30.568378181919655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.593773135649515,42.74155861103554,77.56063133797005,101.73341660562684,115.02720867719113,118.09943304956592,111.356053146129,95.39568222155565,69.32946065817613,33.83388819361605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.139422442198178,44.03606374807095,76.84566521488738,99.10562204208688,111.04673254241204,113.848420600539,107.37557701134992,91.76267517193858,66.79799101028493,33.15738845599047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.13484576414516,42.2971288022007,74.56565764052148,87.6257902632348,93.41227909042502,100.22241883639076,72.41026843887607,62.527904320535505,62.08029547158025,30.896773026359135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9082517624042644,10.163709168997809,35.57282313948631,69.48396200802858,67.45509860317594,78.50766738984345,43.18598841987039,24.03735815852686,17.892591509765214,9.583852251033028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.448874766401502,2.6277945635399544,11.400355775841556,16.6947291923906,23.071247865930932,20.095348409204888,23.341784180178763,19.74756142003084,18.858701802361143,30.838914496167476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.45879565101799,35.57282313948631,68.94288937953294,94.66100604972635,103.82013854067114,105.73296698112844,99.26012339193936,83.47332805794098,59.590789153278614,28.036908534028456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4493243908999096,29.370197960533,57.44589078403059,90.00434808133376,101.32745318224907,81.1354619533834,50.68311873585911,49.40768783954623,61.77415390798372,29.640734274780822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2511441695132548,8.92706256215406,41.678805498778814,62.0640823669661,84.14982779556654,82.21728930636264,76.55605465991702,59.12696719970919,34.23953371298176,23.940715338866067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.617741958437103,66.39234549091921,89.32816624772022,101.88791795547932,104.68960601360628,99.20194695773564,32.21067030812912,62.16072518662689,29.254480900149673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173761774100661,34.29739224317342,64.88516256982766,88.82587790869371,94.87018688965004,101.2482950832506,77.48338066304382,57.252605144709,60.46025662621373,28.09508496823216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.719860705147732,15.554725405207652,27.476761664810283,48.01653988285002,72.92336551431201,77.81209341149534,75.06826388356002,60.49904091568287,47.59150221874974,20.076274168482364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0094712601180804,29.79523562463328,43.39834829991451,73.8506915174388,96.59354453893026,77.94720261661324,82.19821506564011,58.85643088546137,43.20538056460496,13.062040046785585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.569936033348293,31.669597679633476,61.67751108832291,85.46340717332447,46.548141251227584,43.34048976972285,70.48885659009365,80.09210098586125,56.3252791415822,25.892328068792487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1639726099705388,30.665021001580453,60.38300595128751,5.159264211431154,30.58777032665422,62.02529807749696,95.60804210159976,28.23019417335005,1.738934945870258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.800130206698345,61.52300973847045,85.32861587221863,98.19705237567058,101.83005942528764,96.80590441897436,82.23668145109723,57.67796071282132,27.99844214857136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.91616517109371,61.059505688913084,84.43943835053689,97.34729495148208,101.34684532698368,95.39568222155565,47.26310737431025,18.2791627884084,10.279744133393171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.714253057611533,30.413558928055156,60.94347072451771,91.81989789410616,97.43948711497426,70.08289316671589,61.75476176324914,46.77989327600628,29.08058740556265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25403127565127,66.37295334618464,37.872222858586774,69.56121268295482,64.59523411084525,58.37353469116943,85.25104729328035,61.13643845982727,30.065771938881102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.60181826482532,68.78838802968049,94.62253966426924,110.17726506947692,114.42414476634724,109.8485523210254,95.10575376257326,69.8896075273943,34.857857016403635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.529462171964155,68.22792325645027,91.99474510072932,89.83045458674674,81.9661451368494,80.07270884112668,88.110593881599,63.53248099858854,31.53448847451558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.694860912876964,32.481206622376945,61.19461489403097,53.63930814383855,8.21209643907139,19.92145491461786,10.105850638806148,10.93653382227214,9.371492370988909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5844335960177998,7.5359146054578545,23.47689338529665,33.06106354034172,15.32265547641692,20.694597471904235,32.15281177793745,23.47689338529665,13.293792071564274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.466709059707426,67.99617123167158,92.55489196994748,106.1004640190491,110.3320843233414,108.57343932872456,90.48756217963772,67.01066879434109,34.45221149703793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.29281556512041,67.26181296385434,91.27977897764664,96.86312714114194,104.58279026556012,90.45513597040944,69.09103264914455,67.03006093907567,34.93510769132987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.14791719587239,67.24242081911979,93.28925023776472,108.57343932872456,113.15284662219094,108.2256523395505,93.25078385230762,66.87524168521115,34.41342720756879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.925636431211785,67.30059725332349,91.16374401325126,104.32274478370972,108.61190571418165,103.62685290134957,89.79198820128964,66.93341811941485,34.72274781128575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.172335643158387,59.513538478352366,82.73928769413575,95.5886499568652,99.39523259705724,94.6613239537384,60.80804361538778,60.09307749230511,30.14334051781937,2.028863404852648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.19675409044438,57.46528292876516,80.98096060353095,95.16361229276492,99.58851823637885,95.16361229276492,82.2176072103747,24.42361153315801,29.79523562463328,1.681076415678597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.636289317214167,18.1825199687476,18.56909124739079,13.75761402513369,33.350674095312066,31.109450810415304,38.41329548708242,25.699042429470893,30.065771938881102,2.028863404852648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.970291809189847,24.42361153315801,24.462395822627144,24.462395822627144,26.201330768497403,21.50588851063566,18.259770643673836,19.245273081004324,6.067198069823377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.96442072068092,70.43068015588995,89.21944307560183,94.47280687459742,101.14624789538507,78.76008317540487,62.83976815634881,63.899660132497154,38.9349759708435,5.816053900310123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.42908746020784,52.32541086206857,72.67222134479876,92.07199577565557,98.79630143836994,101.48894842036648,77.2748356311442,63.15576474431866,15.902512394381704,0.3865712786431871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.898330877787777,1.6422921262094612,30.954631556550797,29.77616138391075,55.49427805410416,17.35151888126957,28.191727787892955,33.54395973463366,13.989683953924418,0.231752024778687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5989311586873063,15.071511306903664,43.66888461416234,37.640470833808095,50.14204610736347,57.56192574842595,23.360858420901284,18.43366413826086,2.08672193504431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.67605011312717,20.250167663069387,14.511364437685495,33.93053101327685,28.77126680184569,27.901799328910567,36.71282692666926,21.776424824883485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.139422442198178,33.29281556512041,47.32096590450192,62.29583439174478,102.60288407856196,98.35187162953508,88.90312858361995,65.38745090885415,35.36014535543014,5.584301875531434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800974992655844,49.002042320180514,85.86937059670223,83.64753945654004,43.35988191445742,45.69774801901499,46.79928542074084,13.332576361033407,14.820367137390411,0.7149661230826709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7534325085397644,8.0769872339535,6.144448744749606,15.61258393539931,28.404087667937077,25.08071912604902,33.350674095312066,15.2069384160336,19.01352105622564,1.2366466068437485,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.039,38.374,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,4.545,0.0,0.0,0.0,0.0,0.0,0.0,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,49.039,48.227999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.0,0.0,0.0,0.0,0.0,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.0,0.0,0.0,0.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.0,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.966,0.0,0.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.0,0.0,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,0.036,0.0,0.0,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.0,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.0,0.0,0.0,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.411,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.0,0.0,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.0,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.0,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.694,0.516,0.543,0.579,0.0,0.0,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.0,0.0,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.0,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.0,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.0,0.0,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.0,0.0,0.0,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.0,0.0,0.0,0.0,0.969,0.0,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.0,0.0,0.0,0.0,0.0,0.899,0.0,0.0,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.0,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.0,0.617,0.0,0.0,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.0,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.0,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.0,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.0,0.064,0.0,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.0,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.0,0.0,0.0,1.0,0.166,0.577,0.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.0,0.0,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.0,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.413,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,0.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.0,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.0,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.0,0.0,0.0,0.0,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.0,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.0,0.0,0.0,0.0,0.964,0.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-0.6437575359040352,-0.6058878978778832,-0.2148167933794727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1359728735427184,0.0,0.0,0.0,0.0,0.0419653121711756,0.0682144614560928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4997774878550923,0.0,0.0,0.0,0.0,0.0,0.387703355308498,0.3857212945873516,0.2923627265492816,0.0798612607378737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3247159212409152,0.3119377687156481,0.1876029242745285,0.0001140123423668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0284592346907972,-0.8105926735074364,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3158317287164845,0.0,0.0,0.3594458347618882,0.5332708059703943,0.4771328826250035,0.3038692029481494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9544411688536482,0.9115286772228096,0.1937245100416091,-0.5743415597629995,-0.9470829876808966,-1.00000225489947,-1.00000225489947,-0.6443275976158692,-0.0157161628862584,0.0,0.5522670162447447,0.6824252603267548,0.6202622231962861,0.4441394647800791,-0.1079346075006602,-0.5331129427271172,-0.3624978574652464,-0.2878373135753366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3452907639480371,0.0,-0.2433812702324548,-0.3048514631285405,-0.3737324582784702,0.0,0.0,0.6069754002204593,0.7151555727662172,0.5968721526507217,0.4302387291915079,-0.1762718514793019,-0.4071205342315874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4966114528093673,-0.6930810292479624,-0.465538704424315,-0.3599106543115375,-0.0159178770304459,0.0,0.0739413891149805,0.591013672289103,0.4606712544232695,0.1685453227389036,0.0809312227200855,-0.3014398630377177,-0.5882422953515707,-0.2030735221156892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4375793700038953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.131245746424586,0.1574071939076825,0.0582427665890862,-0.0490779282988294,-0.211571826712109,-0.1254048064233314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0940689526328172,-0.0877105720008208,0.0149356168500547,0.3177173174556282,0.5357790775024647,0.6272082059004807,0.5458033934505637,0.3596036980051654,-0.1618799858005351,-0.5596690483184066,-0.233383264824902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.070021118573598,0.0,0.0,-0.0546645330748041,0.0,0.0,0.0,0.0,0.0,0.6064141086888071,0.6527206600501044,0.5361474250701114,0.3589985555726029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7405890952942025,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.4455865445101197,-0.0534279376691331,0.0,0.4241609943253376,0.6662793586115753,0.5762359186823253,0.3582004691760351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9540640511058194,0.7544547501620456,-0.0122957926152535,-0.8059269376505784,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3366521364687042,0.0,0.0,0.0852110706489326,0.3382044583609295,0.2410571724842078,0.0346509818993344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4007270728788629,0.902118273887455,0.6181836904931368,-0.1111094127265673,-0.8553118222557802,-0.4380003386526344,-0.7565157425048306,-0.5007860585760298,-0.2542212129374857,0.0,0.0,0.295581382676099,0.518265027678883,0.4151715596387221,0.2362598839246189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1980131281506383,0.6334876549108384,0.5461805111983924,0.2524934874416191,0.1556970087721801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4822546678513287,-0.6021693414806882,-0.9864172457974532,-1.00000225489947,-1.00000225489947,-0.5662993045360469,0.0,0.0,0.0,0.2082128477023786,0.1162311979528926,0.0224604314462656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8446560533345725,1.00000225489947,0.5547577474164509,-0.4717567621733983,-0.8233795962128855,-0.311367707003814,-0.4498400818984207,-1.00000225489947,0.0,0.0,0.0,0.1320087521004255,0.2280246847336609,0.158705180574628,0.0530245093807582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168738266702909,1.00000225489947,1.00000225489947,0.9267887907396009,0.2179828284251978,-0.5761482168805047,-0.9664650858832576,-1.00000225489947,-0.97034150552373,-0.6419245682459839,-0.0534279376691331,0.0,0.3656814328713356,0.6425034001380001,0.5253337929056265,0.3391604080007744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7146381321354754,0.8954178562283582,0.2506692899637499,-0.551486470208541,-0.9178607473142596,-1.00000225489947,-1.00000225489947,-0.6855299041112054,0.0,0.0,0.3679792200790364,0.6454238701386273,0.5712632265190951,0.3803802548564747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6824954217682112,0.902539242536194,0.1833230763456813,-0.5695793519241388,-0.8910327661373263,-1.00000225489947,-1.00000225489947,-0.694273773752723,0.0,0.0,0.3786963802615184,0.6862052079852243,0.6204902478810197,0.4415610318065523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0316866609977968,0.9142474330792496,0.2360669399606135,-0.4831579964100813,-0.8139955034180771,-0.9791555366067042,-0.8472695670288275,-0.5579588631829042,-0.000964719820027,0.0,0.4128123811697469,0.6981765039337415,0.5758061798534042,0.3903607199036634,-0.1356132961552538,-0.5382610384939888,-0.3656638925109715,-0.4935945108267373,-0.5579676333630863,-0.2205524912185425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3688562380972428,-0.410497053601682,0.4119441333317226,0.3564902840405327,0.6785137599655543,0.6682526491525396,0.691248061589911,0.5230272355177438,0.2419341905024142,0.162002768323084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0982698689400258,-0.0704771679430653,-1.00000225489947,-1.00000225489947,0.0,0.0,0.0,0.0359314282059157,0.2209208387861892,0.1584859260700764,0.0670217169513321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2213593477952923,0.2006178716647113,0.1038827842565466,0.0,-1.00000225489947,-1.00000225489947,-0.8561099086523479,-0.2379525286997572,0.0,0.3790822681895292,0.7077360003321911,0.6367764724791123,0.4491560078442196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.485990764608888,0.8858320492893624,0.176149068956753,-0.5883036866128452,-0.9222633777656558,-1.00000225489947,-0.9985288646288834,-0.6457746773459098,0.0,0.0,0.3515789831385769,0.7002462664567086,0.5777093089529121,0.3918691908949784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1802710536423231,0.948363433987478,0.2610707236596776,-0.4873939934380182,-0.7883865772864507,-0.9855665383197928,-0.8697124581147291,-0.5974597547229199,-0.0676707102848049,0.0,0.3421159587221299,0.6739006451897888,0.5951795078755834,0.3988677946802653,-0.1319999819202434,-0.55462619471372,-0.3747673395399538,-0.4892357312762516,-0.3786174486398798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2237536069849958,-0.0840007857838078,0.0,0.0,0.0,0.4875430865011133,0.690134248706789,0.629725247612733,0.4420346215363838,-0.0961299449756022,-0.5445404875043465,-0.3699086597190904,-0.1523204894020855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5943288003979231,-0.7461669298899951,0.0,0.5508374768750683,-0.6130180543659012,0.0,0.4136806290077712,0.6760668796947585,0.5491272917395659,0.3594633751222523,-0.176824372830772,-0.5546612754344482,-0.380564428640298,-0.5139851797500359,-0.5119768084883433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0851058284867479,0.1814901086876299,0.0898241854246982,0.1935052555370575,0.4240732925235169,0.3841865130554904,0.5680270300319136,0.5864619487746119,0.6195079877006285,0.4288793512632879,0.0951301444348469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9797519088590846,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1751229578754516,0.0,0.0,0.0,0.0,0.0353175155931712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2569662793344717,0.7294334261026172,1.00000225489947,1.00000225489947,0.7068151314130745,0.0048762201812275,-0.741606436195322,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.4132684305392142,0.0,0.0,0.0796507764135041,0.4855961065006951,0.407611664321783,0.1909355927437128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2680167063638722,0.4177938435131592,0.3016766579026334,0.1141789757902896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7114019356482939,0.7327310138510733,0.0238110391943034,-0.7883251860251762,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.36654968070936,0.0,0.0,0.1640900712064152,0.6177978025651261,0.5481450315591747,0.3560780855719757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1699485515680339,1.00000225489947,0.7716706138594369,0.1056719010136877,-0.6149738045465014,-0.9216494651529114,-1.00000225489947,-1.00000225489947,-0.6182538519345935,0.0,0.0,0.1959872165285816,0.683951271678434,0.6135705757173713,0.4114003821604346,-0.1382794309306012,-0.1652301946300835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0410970643331513,-0.3710750936833049,-0.281724497988438,0.0,0.1720446246315471,0.3279258071875506,0.4561283010889604,0.6937914138427096,0.5670535400317044,0.37368860737756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1340960549837567,0.0,0.0,-0.5092405122715393,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.5071181286674799,0.0,0.081553905513012,0.4952257643406012,0.1926633182395793,0.0884560373162963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1269746686759209,1.00000225489947,1.00000225489947,0.6240597112151196,-0.5498727570550414,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.6050021096794949,0.0,0.0,0.0,0.0,0.1132931875919012,0.0310025869435958,-0.0606457959589717,-0.0999362031746179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0152162626158808,0.1427434526432717,0.0589268406432872,0.2286473675265874,-0.4958309067731636,0.0,0.0,0.2084145618465661,0.5911627653521981,0.6345225361723218,0.5721227041769373,0.3918691908949784,-0.1276061216490294,-0.5245970977703333,-0.3412301705237415,-0.461416719738745,-0.5247812715541565,-0.5213082802020592,-0.1678875592252489,0.0,0.0,0.0041482952261162,-0.0046131147757656,0.4115757857640759,0.5414884648009882,0.4138823431519587,-0.3719608818816933,-0.6101238949058202,0.2405485020336481,-0.1237560125491034,0.4153206527018172,0.5774900544483604,0.3066054991649533,0.7514027274586873,0.6257260454497118,0.443025651896957,-0.1119952009249557,-0.5137746954256663,-0.339791860973883,-0.4543479545120014,-0.517703736147231,-0.2478365217649432,0.0,0.0,0.0,0.0,0.0,0.1485580821039801,0.4420346215363838,0.0,0.0,0.0,0.0,-0.0512617031641633,-0.4963220368633592,0.0,0.005498902974154,0.5282279523657076,0.4345887385618115,0.2303400123017258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0208817990134941,0.0415180329818904,0.0,-1.00000225489947,0.0,0.0,0.0,0.0,0.4765540507329872,0.0,0.4733617051467159,0.384002339271667,0.1687996579641835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1548813820152481,0.0,0.0,0.0,0.3790121067480727,0.2375578705915643,0.0380713521703393,0.0,0.0,0.0,0.0,0.0,0.0,0.0145848096427722,0.6407756746421335,0.6297866388740074,0.8558380330667039,0.7294772770035276,0.2082917793240172,-0.6075366917521113,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.547346945162607,0.0,0.0,0.0,0.0,0.3047199104258096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5249566751577978,0.6654374213140971,0.6438627780662199,0.856530877301087,0.7185671728570401,0.0193382473014508,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1548813820152481,0.0,0.0,0.0,0.0,0.071810235330739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6445468521204208,0.6998603785286978,0.9971607165204812,0.849111304867061,0.4709235950561022,-0.2114402740093781,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.8613106255003119,-0.0821327374050282,0.0,0.0,0.2459597032059816,0.5784109233674771,0.502610256053899,0.3148757790766395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0404656113600427,-0.4914107359614034,-0.6280501431979587,0.0,0.0,0.0,0.2685604575351602,0.6134741037353686,0.5041011866848499,0.3249702564661951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4421310935183865,0.7990335760274763,0.1815602701290865,-0.5923467396767766,-0.9438029402928046,-1.00000225489947,-1.00000225489947,-0.6187274416644248,0.0,0.0,0.12246679606234,0.6763738360011308,0.6051424325624079,0.4122949405390052,-0.1162048874123464,-0.5276491204736914,-0.351044002147471,-0.476939938660998,-0.5437687116483249,-0.0057181574787056,0.0,0.0,0.0,0.0,0.0,0.2301558385179024,0.5041538077659423,0.070433317042155,-0.0564799603724914,-0.1522503279606289,-0.3366784470092504,0.0351947330706223,0.1176081162414766,0.0548837875793557,0.4531201292865125,0.668717468702189,0.582778473098145,0.3893696895430901,-0.0320550085654434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4213633068472592,0.0630488253288572,0.0,0.0,-0.2649120625794216,-0.5772181788627165,-0.0511126101010683,-0.591004902108921,0.0,0.3747761097201358,0.6838723400567954,0.5613967738142732,0.3751093765670543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.00000225489947,-1.00000225489947,-0.9059245320864708,-0.4119529035119046,0.0,0.099532774886243,0.6218934767101498,0.3178400999781771,0.2268757911298105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4161362794587491,1.00000225489947,0.2990456038480142,-0.8025153375597555,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3523595291747806,0.0,0.0,0.0,0.0,0.3008084100646091,0.2273669212200061,0.1359728735427184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1100833016452658,1.00000225489947,1.00000225489947,0.9591858363321448,-0.4372373329767948,-0.4993915999270816,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.2182459338306597,0.0,0.0,0.0,0.2866796497913042,0.2268933314901746,0.1336838565151997,-0.0394921213598336,-0.5065656073160099,-0.1742810205779734,0.0,0.0,0.0,0.0,0.0,0.0,0.0185927819859754,-0.0206888550494886,0.2734279075362056,-0.2500729177113695,-0.0542260240657009,0.0,0.0,0.0,0.0,0.0,0.5618879039044687,0.8355789168461364,0.7730913830489313,0.6534398148250338,0.4688099816322248,-0.0617157579411835,-0.4894988366817135,-0.3228303325017715,-0.4308263312637062,-0.4845173743383013,-0.4953046959622398,-0.4979269798366769,-0.4476036859519943,-0.4342993226158035,0.0,0.0,0.4743001144261968,0.8075669613446244,0.6529574549150201,-0.1154857326374172,0.1936192678794243,-0.7396419158345395,-0.6108167391402033,0.0,0.74792973610659,0.1991620217544887,0.7734334200760317,0.6957033131223995,0.5059604648834475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0968140190298031,-0.8450945623436757,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.2129750555412393,0.0,0.0,0.0713717263216358,0.771960029805445,0.7069466841158054,0.5178265186697798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0199872406349235,0.9962047668806364,0.6491073458150942,-0.0347562240615191,-0.7390630839425233,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3810555587304936,0.0,0.0,0.1053386341667692,0.7485173381787882,0.6426174124803669,0.4678014109112875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1537237182312157,-0.4834211018155432,-0.4747210830749359,-0.4318085914440973,0.0,0.0,0.0,0.0,0.5101526110104739,0.1987322829255675,0.0652326001941911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0884472671361142,0.8636698039692869,0.7793182109781965,0.4115757857640759,-0.5721227041769373,-0.57634116084451,-0.7672416728674947,-0.5676499122840847,-1.00000225489947,-0.405419119276267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7687062929578994,0.1555917666099953,-0.4093218494572855,-0.4183551350448113,-0.2009599086918118,0.0,0.0,0.0,0.446866990816701,0.6598508165381224,0.6282869380628744,0.4536112593767081,-0.0790719445214879,-0.5046010869552275,-0.0279768747807837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0616368263195449,0.0,0.0,0.0,0.4257834776590194,0.735581322410244,0.6007310319308298,0.387694585128316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2159656869833231,-0.9141685014576107,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.0247494484737842,0.0,0.0,0.0,0.284188918619598,0.2411097935653002,0.0361769932510135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1708080292258761,0.7729072092651079,1.00000225489947,0.8385783184684023,0.3896503353089162,-0.3083683053815482,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.84651533153317,0.0,0.0,0.0,0.0,0.3154283004281096,0.2861358986200162,0.1041809703827368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3741621971073914,1.00000225489947,1.00000225489947,0.580033406701159,0.0734677993851491,-0.999993484719288,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1548813820152481,-0.0534279376691331,0.0,0.0,0.4504890752318933,0.3562885698963452,0.1716499665233543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4869993353298253,0.1310352621002164,1.00000225489947,0.5447772823692622,-1.00000225489947,-0.999993484719288,-0.4668805419921707,0.0,0.0,0.3595159962033447,0.0812030983057294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4932963247005472,0.8687828190154303,1.00000225489947,0.8760006773052689,0.0546031418135297,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1548813820152481,0.0,0.0,0.0,0.0,0.0076651374791238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4687749009114966,0.8770969498280268,1.00000225489947,0.9597997489448892,0.4200740903604958,-0.2785233822219847,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.8763514845125514,0.0,0.0,0.0,0.0,0.3724870926926172,0.3756794382788884,0.1901725870678732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4667226787488936,1.00000225489947,0.9536781631778086,0.3746708675579511,-0.3206290172760734,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.8342458494584627,0.0,0.0,0.0,0.0,0.3838883269293002,0.3228127921414074,0.1397440510210059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4446130545099105,1.00000225489947,0.9028725093831124,0.5394800935392956,-0.2404608002318275,-0.9760421226420716,-1.00000225489947,-1.00000225489947,-0.9383741987601072,0.0,0.0,0.0,0.0,0.3835375197220177,0.3686369835926912,0.1825513004896597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4162152110803877,1.00000225489947,0.9258240709195736,0.4566369715395201,-0.180121960579228,-0.8956195703725457,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.0791333357827624,0.0,0.0,0.0,0.442885329014044,0.442473130545487,0.2568785775326511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9098360324476712,1.00000225489947,0.6813289878039968,-0.1721761773342781,-0.5976176179661971,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.385089841614243,0.0,0.0,0.0,0.1728690215686611,0.1171432966918272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1491281438158142,0.7055873061875856,0.6978081563660948,0.8678882606368598,0.5517057247130926,-0.0034203702710049,-0.2608076182542157,-0.3096575218683116,-0.232427315185057,-1.00000225489947,-1.00000225489947,-0.2188949271641324,-0.6051862834633182,0.0,0.0,0.1551971085018024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5505656012894243,1.00000225489947,1.00000225489947,0.9349889092098304,0.0926569536235049,-0.5731575854384209,-1.00000225489947,-1.00000225489947,-0.9237806189371528,-0.6579389172584325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4989180101972501,0.9281569388480028,0.4824213012747879,-1.00000225489947,-0.8366137981076199,-0.2884512261880811,0.0,0.0,0.4478492509970921,0.3071580205164234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2054063900441181,1.00000225489947,1.00000225489947,0.7730036812471106,-0.1409104849852204,0.0417022067657137,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.0603739203733277,0.0,0.0,0.1215459271432233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.335538323585582,0.98270745958044,0.9880221887707707,1.00000225489947,0.305605698624198,-0.6618767281601791,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.492998138574357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5690268305726689,0.9266046169557772,0.9359711693902216,1.00000225489947,0.3017994404251823,-0.3879226098130496,-0.3679353691781261,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3990168877433604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0855881883967614,0.0,0.0,0.2084233320267481,0.0,0.0,0.1333418194880992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1293776980458064,0.081273259747186,0.0453506017214523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.69494030744656,1.00000225489947,0.9104587152405978,0.4017093330592541,0.0429475723515668,-0.8512775393720308,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3036060975426874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6418894875252555,0.9683857553431298,1.00000225489947,1.00000225489947,0.1231333297561769,-0.61696463544783,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.5379102312867062,0.0,0.0,0.0,0.0350368698273452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6974748895191765,1.00000225489947,1.00000225489947,0.9211495648825336,0.0797472483955068,-0.9364096783993248,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.2184739585153934,-0.0003858879280108,0.0,-0.0534279376691331,0.0,0.0672672819964299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4243100873884327,1.00000225489947,1.00000225489947,1.00000225489947,0.2418289483402295,-0.6965364802396956,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.4583383864948406,0.0,0.0,0.0,0.0,0.1645724311164287,0.0864827467753319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0690476285733889,1.00000225489947,1.00000225489947,1.00000225489947,0.4133035112599425,-0.4981462343412285,-1.00000225489947,-1.00000225489947,0.1152138570517732,-1.00000225489947,-0.7849574368352636,0.0,0.0,0.0,0.2163340345509698,0.1737723501274137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0588829897423769,1.00000225489947,0.5016806169546003,-0.4215650209914466,-0.9311914211909968,0.5104507971366642,-0.6246999343684104,-0.7200931842087192,-0.0414215609998877,0.0,0.0,0.0,0.2722351630314449,0.1621255508456329,-0.3677336550339385,-0.1156611362410584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0744237490249941,0.315209045923558,0.0945688529031948,-0.5291751318253706,-0.0096822789209985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1342539182270339,0.4738265246963654,0.3280573598902815,0.3541135652111934,0.1205022757015577,0.3413968039472007,0.2424954820340663,0.402805605582012,0.1423312541747147,0.2121243480635791,0.2658943227598128,0.4400613309954194,0.2755502911402651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3034920852003206,-0.7793006706178325,0.0,0.0,0.0,0.0,-0.5401729377736786,0.0,0.0,0.2166848417582523,0.2003898469799776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0261789878434606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1453745066978909,0.0,0.0,0.2928801671800233,0.2411185637454823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1712114575142511,0.4404910698243405,-0.1896288358965852,-0.4491033867631273,-0.9177818156926212,-1.00000225489947,-0.918185243980996,-0.6625783425747444,-0.0701000501952366,0.0,0.0,0.2704197357337577,0.2278755916705658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1522941788615393,0.2683324328504265,0.1551707979612562,0.0207590164909452,-0.1710535942709739,-0.7180234216857521,-0.3293728869175912,0.0,0.0,0.0,0.2474330934765683,0.1461725930944587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3813011237755914,1.00000225489947,1.00000225489947,0.9585017622779436,-0.8398324542344374,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3150424125000987,0.0,0.0,0.3899134407143781,0.4131281076563012,0.4670734859561761,0.0594179707334828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.636864174280933,1.00000225489947,0.7670136481827609,-0.2917838946572654,0.1195112453409845,-0.329890327548333,-0.648826700049268,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.0173737269406685,-0.0504548465874135,0.0,0.3351612058377533,0.3296710730437813,0.1932421501315955,-0.4004464271130368,-0.2314362848244837,-0.1683611489550803,0.0,0.0,0.0,0.0,0.0,0.0743711279439017,0.0661973200142181,0.5046800185768662,0.3965086162112902,0.004393860271214,0.0667586115458702,0.0,0.0,-0.0569886308230511,0.0,-0.3310830720530936,0.0,0.553275586965682,0.8705193146914789,0.7582873189016074,0.2309363845541061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2404081791507351,0.1767629815694975,0.0,0.0,-0.4758962872193324,-0.9864786370587276,-1.00000225489947,-1.00000225489947,-0.6925021973559462,0.0,0.0,0.0,0.0,0.7079289442961966,0.6872137787061617,0.1819636984174614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1188096309264194,0.5650276284096477,1.00000225489947,0.4724583765879634,-0.4053314174744464,-0.8229323170236003,-1.00000225489947,-1.00000225489947,-0.9266221573161416,0.0,0.0,0.0,0.0,0.641679003200886,0.6441609641924101,0.1295706420098117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4804217001932774,1.00000225489947,0.8126536658502214,0.0249160818972434,-0.9230439238018596,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.2318309429326766,0.0,0.0,-0.0534279376691331,0.0,0.2572206145597516,0.2437583879802835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0598038586614936,0.8615123396444992,0.5644663368779955,-0.0757305058721216,-0.1153629501148683,-0.6923706446532152,-0.3275925403406322,-1.00000225489947,0.0,0.0,0.0,0.0,0.3871683743173921,0.3800820687302845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2507833023061167,0.4558739658636805,0.3059477356512985,0.3257069516014884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3814239062981403,0.4475510648709019,0.7988581724238348,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1548813820152481,0.0,0.0,0.0,0.1358413208399874,0.2074673823869031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0120151468494275,0.7146819830363857,1.00000225489947,0.9488370237173092,0.7145504303336547,-0.0542786451467933,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1006027368684547,0.0,0.0,0.0,0.0,0.5027067280359018,0.5357878476826466,0.0121379293719764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5910312126494671,1.00000225489947,0.9160628603769366,0.1756930195872857,-0.7362303157437168,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.4186445509908194,0.0,0.0,0.0,0.0,0.5336917746191334,0.5805069964309905,0.0614789630762678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.41461026810707,1.00000225489947,0.943294269842245,0.1998197852681434,-0.6358029824789032,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.5190718842556329,0.0,0.0,0.0,0.0,0.6453624788773529,0.676821115190416,0.1588367332773589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0652413703743732,0.9003642378510424,0.9960644439977232,0.2907227028552356,-0.5572397084079749,-1.00000225489947,-0.8946723909128829,-1.00000225489947,-0.7029650223131484,0.0,0.0,0.0,0.0,0.6899851556436939,0.6962646046540516,0.1677033854414255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2016089020252845,0.0672234310955196,0.0,0.0,0.0,0.0,0.0,0.2810842748351474,-0.314384648986444,-1.00000225489947,-0.4140577467556,0.0,0.0,0.6408458360835899,0.6555008071678188,0.1466637231846543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0966736961468901,0.8004806557575167,0.7358882787166162,0.1065752295724403,-0.8809119782072247,-0.432861013065945,-1.00000225489947,-1.00000225489947,-0.8495936647770744,0.0,0.0,0.0,0.3376782475500056,0.4540585385659934,0.0622858196530176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2470033546476472,1.00000225489947,0.5493553164242996,-0.4746772321740256,-0.488200850014768,-0.7993493025140306,0.89648781821057,-0.4668542314516246,-1.00000225489947,-0.7182163656497575,0.0,0.0,0.0,0.1332190369655503,0.2667713407780192,0.1347888992181398,-0.3997185021579255,-0.1954346951771115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3757934506212552,0.2799441514114791,0.1432696634541955,0.1379900149845931,-0.6502650095991265,-0.3925181842284511,0.0,0.0,0.0386589542425375,0.1613625451697933,0.3027378497046631,0.5254565754281755,0.5800421768813411,0.0340458394667719,-0.407883539907427,-0.2356898222127847,-0.0676005488433484,0.0,0.0,0.0,0.0,0.0,0.0648554824463624,0.0,0.2018456968902002,0.0,0.0,-0.169282017874197,-0.3330300520535117,-0.1437081724632987,-0.4817547675809511,-0.2159393764427769,-0.069608920105041,0.0,0.0,0.4574613684766341,0.4989794014585246,-0.0003157264865542,-0.4230208709016693,-0.243960102124471,-0.3623224538616051,-0.0348000749624294,0.0,0.0,0.0,0.0,0.0,0.0,0.4629515012706061,0.6181222992318625,0.4868502422667302,0.613246079050635,0.3900449934171091,0.2926521424952897,-0.5940656949924612,-0.4223367968474683,-0.1154155711959606,0.2114490441895602,0.5134940496598402,0.6640955837462412,0.4975147813681199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6717607212253651,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.483114145509171,0.0,0.0,0.0,0.0,0.5022243681258882,0.549960458856862,0.0250125538792461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6301199057209258,1.00000225489947,0.8438842774785509,0.1822180336427412,-0.6155614066186998,-1.00000225489947,-0.7454828558357941,-1.00000225489947,-0.7938416293596944,0.0,0.0,0.2756204525817216,0.0,0.4508311122589938,0.5234306638061187,0.0041746057666624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9239735629011584,0.9706835425508306,0.584707912738199,-0.2024332989623985,-0.8163985327879626,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.136051805164357,-0.0008682478380243,0.0,0.0,0.0,0.2267179278865334,0.3991922913470017,0.0020346818022388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7013688495200128,1.00000225489947,1.00000225489947,0.4040948220687754,-0.7465703581783699,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.4083132787363482,0.0,-0.0007980863965678,0.0,0.0,0.0,0.0543312662278857,0.233663910590728,0.0790368638007597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3677599655744847,1.00000225489947,1.00000225489947,0.8207836228789945,0.1778417137318914,-0.6769877486138751,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.477887118120661,0.0,0.0,0.0,0.0,0.5969949351732705,0.6669897432063224,0.1241769811978425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4039632693660445,1.00000225489947,0.8015856984604568,0.1396826597597314,-0.6629817708631192,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.491893095871417,-0.0003858879280108,0.0,0.0,0.0,0.3978855344998742,0.477764335598112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2418289483402295,1.00000225489947,0.9581684954310252,0.657754743474609,-0.005498902974154,-0.8814995802794229,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.2678763834809592,-0.0005437511712879,0.0,-0.0534279376691331,0.0,0.3860282508937238,0.4776854039764734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0058497101814366,1.00000225489947,1.00000225489947,0.8638364373927462,-0.0161985227962719,-0.4292564690111167,-0.6353293927490717,-0.720207196551086,-1.00000225489947,-1.00000225489947,-0.3538855405264597,0.0,0.0,0.3999903777435695,0.5058727630816268,0.0101558686508299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0554801598317361,0.0,0.0,0.0,0.0018680483787796,0.2946078926758899,-1.00000225489947,0.5291575914650064,-1.00000225489947,0.0,0.0,0.0,0.1434362968776548,0.4325189760388445,0.5062674211898197,0.0391237737921869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0771512750616159,-0.4601362734321637,-0.4759489083004248,0.0,0.0,0.0,0.0,0.0961825660566946,0.1602487322866712,0.2705863691572169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6093082681488882,0.8285013814392108,0.7688466158408123,-0.2349268165369452,-0.479676234877802,0.3313198669180093,-1.00000225489947,-1.00000225489947,-0.600213591300088,-0.3308813579089061,0.0,0.0,0.0,0.0168036652288343,0.164607511837157,0.012357183876528,-0.2156411903165867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.073730904790611,0.0978752108318329,0.1550392452585253,0.8542243199132041,0.7973233908919737,0.4185217684682705,-0.2981247349288976,-0.6613329769888912,-0.2886266297917223,-0.1430942598505543,-0.3387394393520354,-0.081413582630099,0.288723101773725,0.7326170015087063,0.7658735247590926,0.2129136642799649,-0.2536862319463798,-0.0770986539805236,-0.1943471928345356,-0.259071122578167,-0.2617109468129683,-0.2653154908677965,-0.0941478842544557,-0.0913677371367415,0.2416360043762241,0.1894358919325798,0.0145935798229542,0.2677272904178641,0.2588255575330693,-1.00000225489947,-0.9972133376015736,-0.1439274269678503,-0.4975586322690302,0.0027713769375321,0.1252644835404184,0.1886202651756479,0.6654461914942792,0.6730762482526746,0.6897483607787782,0.1450675503915186,-0.2403730984300069,-0.0692844234383046,-0.0201538740583828,0.0,0.0,0.0,0.0,0.0,0.1381391080476882,0.1383145116513295,0.5772707999438089,0.6605173502319591,0.0,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.9510032582222792,-0.203880378692439,0.0,0.0,0.0,0.68121497546163,0.7978320613425335,0.2645875659126853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1551444874207101,0.9187465355126482,0.7662155617861931,0.1496631248069201,-0.5628087728235855,-0.9222370672251096,-1.00000225489947,-1.00000225489947,-0.6698312815853111,0.0,0.0,0.0,0.0,0.7524200683598067,0.8465241017133521,0.2895299583504749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2317607814912201,0.8282908971148413,0.6988956587086708,0.0859916166851363,-0.6294972229279993,-0.969762673631714,-1.00000225489947,-1.00000225489947,-0.5556172250742931,0.0,0.0,0.0,0.0,0.6086768151757797,0.6638938696020538,0.1771664098578725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0166107212648289,1.00000225489947,0.8434106877487195,0.4236523238747778,-0.2505026565402906,-0.7328625665538042,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1715184138206233,0.0,0.0,0.0,0.0,0.2689638858235351,0.5084161153344253,0.1672648764323223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7057013185299523,1.00000225489947,0.8570395477516467,0.2260338538323324,-0.7895091603497548,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3653657063847813,0.0,0.0,0.0,0.0,0.0,0.1845421313909882,0.4247924472984462,0.2881442698817088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8755007770348912,1.00000225489947,0.744351502592308,0.216088469505872,-0.6332070091450124,-0.9869259162480128,-0.8957686634356409,-1.00000225489947,-0.6389777877048104,0.0,0.0,0.0,0.0459382037936506,0.8245021792761897,0.9345679405610914,0.3801785407122872,-0.2203069261734447,-0.054506669831527,-0.1623535755303665,-0.2157113517580432,-0.2302084595989948,-0.1678700188648847,0.0,0.0,0.3507808967420091,0.1500314723745668,0.0,0.0,-0.0585584930756405,0.0,0.0,-0.7209175811458332,-0.6956243815007609,-0.4631795259553398,0.0,0.0,0.0,0.5770690857996215,0.7396594561949037,0.2076954070716368,-0.1393143121920847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0742571156015348,0.0,0.0,0.0,-0.0469993955956803,0.0,-0.3897731178314651,-0.6524049335635501,-0.510284163713205,0.0,0.0,0.2670695269042094,0.3640414091772897,0.7762398777342921,0.7969813538648732,0.285416743845087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1249662974142282,0.1322806276860695,0.0804313224497078,0.0,0.0,-0.1013832829046584,-0.2402327755470938,-0.4951643730793268,-1.00000225489947,-0.7447724712410471,-0.277593743122686,0.0,0.0221885558606216,0.6964926293387852,0.8129869326971398,0.2973091081719656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.288170580422255,0.1010587862379221,0.1820250896787358,0.0,0.0,0.0,0.0,-0.2015475107640101,-0.1051544603829459,-0.4455953146903017,0.0,0.0,0.0,0.635767901758175,0.7906142030526948,0.2857675510523695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024117995500675,0.0,0.0,-0.0735291906464235,-0.5357527669619184,-0.1999951888717847,-1.00000225489947,-1.00000225489947,-0.9770419231828268,-0.3685580519710526,0.0,0.0,0.0,0.3932373390033803,0.6507122887884118,0.2666924091563806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028976675321539,1.00000225489947,1.00000225489947,0.3937986305350324,-0.606668443914087,0.0635311852388707,-0.9522047729072218,-1.00000225489947,-1.00000225489947,-0.6667090974404963,0.0,0.0,0.0,0.0,0.3811783412530425,0.556704727416869,0.453734041899257,-0.216921636623168,-0.0534893289304076,-0.1553286612045334,-0.1881291350854523,-0.2024332989623985,-0.2083356302249275,-0.1567055794931174,-0.1625991405754643,0.2604392706865691,0.1616168803950732,0.8224061062126764,0.6350399768030637,0.1151524657904987,-1.00000225489947,-0.3558851416079703,-0.0723890672227552,-0.9069769537083184,-0.0893593658750488,0.1740266853526936,0.5580290246243607,0.6222267435570683,0.8339915142331827,1.00000225489947,0.4713445637048413,-0.2044416702240911,-0.0383607681163474,-0.1396738895795494,-0.188357159770186,-0.0223376489237167,0.0,0.0,0.0,0.4696694592900671,0.1371217671465688,0.0,0.0,-0.6413369661737854,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.5135466707409326,0.0,0.0,0.0,0.0268104408165692,0.7400453441229146,0.906073625149566,0.4058137773844599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3088769758321079,0.279374089699645,0.8041378208934373,0.2622810085248024,-0.4303790520744209,-0.8089965007143007,-1.00000225489947,-1.00000225489947,-0.9155015688452846,0.0,0.0,0.0,0.0049288412623199,0.7768362499866724,0.9416893268689271,0.4133912130617632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2611671956416803,0.2115104354508346,0.8235374594561626,0.3003523606951417,-0.4107163081062337,-0.8177140598152722,-1.00000225489947,-1.00000225489947,-0.0370189305484916,-0.7491137104311686,-0.14031411273284,0.0,0.0787562180349336,0.828247046213931,0.9768840599395496,0.4431308940591418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3949299837785187,0.1258082347117064,0.4014023767528818,0.3671635933221044,-0.2976072942981557,-0.6803993487046981,-0.9488107131767632,-0.967456116243831,-0.4938400758718351,-0.636478286352922,0.7615673662896992,0.354069714310283,0.0760900832595862,0.7550511224144258,0.9442063685811796,0.434658900003268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1876555453556208,0.0,0.0,0.0,-0.2791723755554575,-0.6246911641882282,-0.8651168836993276,-0.4270376134250546,0.0,0.528955877320819,0.0,0.0,0.0,0.3053162826781899,0.6361274791456396,0.2570890618570206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1391213682280793,0.0,0.326750603043154,-0.5692548552574025,-0.9243857613697152,-1.00000225489947,-1.00000225489947,0.2023368269803958,-0.8864196513615608,0.0,0.0,0.0,0.0,0.1199234438095415,0.4242837768478865,0.2477049690622123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8406130002706411,1.00000225489947,0.8399113858560759,0.260983021857857,-0.389895900354014,-0.7906054328725128,-1.00000225489947,-1.00000225489947,-0.9743757884074794,0.0,0.0,0.0,0.0,0.5618528231837405,0.7857467530516494,0.2399521297812678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2981773560099899,0.6325755561719038,0.8643801885640342,0.3507282756609167,-0.371496062332044,-0.7851942317001794,-1.00000225489947,-1.00000225489947,-0.9981955977819648,-0.0008507074776601,0.0,0.0,0.0,0.5649223862474629,0.797086596027058,0.2992560881723838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1273430162435675,0.0355981613589973,0.0,0.2090723253602208,-0.020741476130581,-0.6129478929244447,-0.6210778499532179,-0.3085086282644612,-0.5995909085071615,-0.0999449733548,0.0,0.0,0.0,0.6078787287792118,0.8067425644075102,0.2720772997881678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1327805279564471,0.2738313358245806,0.9997917705751004,0.38494951873133,-0.2360143188795211,-0.634671629235417,-1.00000225489947,-1.00000225489947,-1.00000225489947,0.0277751606365963,-0.0309061149615931,0.0,0.0028678489195348,0.5244216941666919,0.8022697725146578,0.281443852222612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.277181544654129,0.982426813814614,0.6973784175371737,0.1654231385940889,-0.5066006880367381,-0.8362103698192449,-1.00000225489947,-1.00000225489947,-0.812066063778023,0.0,0.0,0.0,0.0821678181257565,0.4816582955989484,0.7084288445665742,0.1740003748121474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0015347815318611,-0.4076730555830575,-0.017715763967769,-0.071389266682,-0.2538616355500211,0.0,0.0,0.0,0.2938799677207786,0.3023607319568344,0.6104922424734669,0.2324097748246928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1829722691383987,0.9616677973236688,0.3792664419733526,-0.3608402934108363,-0.6588422458171851,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1351923275065147,-0.0003683475676466,0.0,0.0,0.0,0.1309914111993061,0.4610045212701879,0.3333545487202481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3921761472013506,1.00000225489947,0.8798069355042846,0.5360772636286548,-0.3726975770169867,-0.6576319609520602,-0.8850515032531587,-0.8809382887477708,-1.00000225489947,-0.3585688167436818,0.0,0.0,0.0,0.0,0.143874805886758,0.470625408929912,0.3411073880011926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3417739216950294,0.0731520728985948,0.0,0.0,0.0,-0.1014885250668432,0.0,0.1904620030138813,0.0,-0.2691919105082688,0.0,0.0,0.0159441875709921,0.5682375143562831,0.795981553324118,0.2900561691613987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2242622774355555,0.0,0.0,0.0,0.0,-0.3662339542228057,-0.4968043967733727,-0.6851878670841048,-0.4205915309912376,-0.125071539576413,0.0,0.0,0.1099342085821707,0.8834290199194769,0.9002502255086755,0.3706190443138376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2282702497787587,-0.2933274463693086,-0.6809869507768963,-0.9789099715616064,-1.00000225489947,-0.980628926877291,-0.2210260809483739,-0.0534279376691331,0.0,0.0,0.3151125739415553,0.5611512087691755,0.0360717510888287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7035175436646184,0.2774183395190447,-0.3921586068409865,-0.7208474197043767,-0.9939946814747562,0.0,0.2722000823107167,-8.770180182063882e-06,-0.3029220234884865,0.0,0.0,0.2242622774355555,0.4513222423491894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4293441708129373,0.0194873403645459,-0.3762494999907226,-0.6689805741076509,-0.2061167746388653,0.0,0.0,0.543102177954488,0.0,0.0,0.0,0.0,0.2728403054640074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.675856395370389,1.00000225489947,0.9337172330834312,0.3079034858318987,-0.6795486412270378,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.4753349956876803,0.0,0.0,0.0,0.0,0.0,0.0,0.174079306433786,0.0427809389281076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33306513277424,1.00000225489947,1.00000225489947,0.8426564522530618,0.3408267422353666,-0.261395220326414,-0.6111236954465755,-0.9518890464206676,-1.00000225489947,-1.00000225489947,-0.3662339542228057,-0.0005788318920162,0.0,0.0,0.1969607065287906,0.4904372459611943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4856662679421516,0.9646233480450244,-0.3757145189996168,0.6641832855480619,-0.957142384349724,-0.932998078308502,-0.1183974324578624,-0.5890579221085027,-0.1448833766076953,0.0,0.0,0.4074801116190521,0.6655602038366459,0.0888857761452174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8689845331596178,0.7904037187283253,0.3154721513290199,-0.3058600338494779,-0.5962933207587054,-0.0578568786610754,-0.9370586717327976,-0.8305448334216317,-0.5948374708484828,-0.168457620937083,0.0,0.0,0.3728028191791715,0.648116315454521,0.1164592226376262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1571177779616744,0.9738144968758272,1.00000225489947,0.3205150049337066,-0.2846625083494294,-0.588943909766136,-0.865309827663333,-0.8953301544265375,-0.8144340124271804,-0.5453122633603681,0.0,0.0,0.0,0.396622628553657,0.6344874554515937,0.1083818866899454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.195224210852742,-0.55216177408256,0.0,0.0,0.5073812340729418,-0.4375442892831671,-0.1314562307489555,0.0,0.0,0.3883611188221528,0.6432751759940216,0.1184675938993189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.286381463665114,-0.5849008567022044,0.1689312106669145,-0.8917168401915273,-0.2213505776151103,0.0,0.7839313257539622,0.6683842018552705,0.3781350887298663,0.1419453662467039,0.2631404861826447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3085261686248253,0.8771408007289371,0.3122184144814742,-0.6100800440049099,-0.9658160925497852,-1.00000225489947,-0.852961413966987,0.5416550982244475,-0.250958705909758,-1.00000225489947,-0.0778616596563631,-0.0534279376691331,0.0,0.0,0.1865505026526808,0.0709595278530788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1860506023823032,-0.4936383617276477,0.0,0.0,0.069196721636484,-0.0770109521787029,0.0,0.5344284697544268,0.8184858356712938,0.3930356248591928,0.6570268185194977,0.1318596590373304,-0.5229746144366514,-0.3678564375564875,-0.4766329823546258,-0.282531354565188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2389961801414228,-0.5357264564213723,0.0,0.0,-0.0210747429774995,-0.1951715897716496,-0.1800517991377715,0.0,0.3754075626932445,0.488604278303143,0.5781828986827435,0.0248897713566972,-0.5195717845260106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2463982122150847,-0.5765867258896079,0.0,0.3213043211500924,-0.4596100626212398,-0.1881203649052702,0.0,0.7749682016078929,0.4389650584726614,0.4693537328035128,0.6420473507685327,0.0987873095707675,-0.5255179666894498,-0.3555431045808698,-0.4629865819913343,-0.5188526297510814,-0.5335514517362204,-0.0347036029804267,0.0,0.0,0.0,0.0,0.0,0.2445915550975796,0.2182634741910238,0.0070599950465614,0.0,-0.273480528617298,0.0,0.3034570044795924,0.8948741050570703,0.3903344093631172,0.3912903590029621,0.4912967236190366,0.638109539866786,0.1116970147987656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0485867982086339,0.0,0.0,0.0,-0.2185967410379422,-0.5064779055141893,-0.1877958682385339,-0.8282733567544771,-0.7606991184516749,-0.5459787970542049,-0.1390073558857125,0.0,0.0,0.3131392834005909,0.5865847312971607,0.0484289349653567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2304715650044567,0.0509196661370629,-0.3057811022278393,-0.6834864521287846,-0.0777827280347245,-0.667217767891056,0.0084895344162378,-0.4567246733413407,-0.1548813820152481,0.0,0.0,0.0,0.3071667906966054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1244225462429402,0.897171892264771,1.00000225489947,0.9951698856191528,0.4094884828807447,-0.480649724878011,-0.6576933522133347,-1.00000225489947,-0.796946273144145,-0.616017455988167,-0.6035725703098185,-0.005086704505597,0.0,0.0,0.0,0.0,0.2860745073587418,0.1471460830946678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8604774583830158,1.00000225489947,0.8375522073871008,0.3895801738674597,-0.226393431219797,-0.2872935624040487,-0.4505855472138961,-1.00000225489947,-0.9718675168754092,-0.7183917692533988,-0.2637807093359354,0.0,0.0,0.4486736479342061,0.6868805118592431,0.1471022321937574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0690388583932068,0.0,0.0,0.7502275233142908,0.0791771866836727,-0.2028454974309555,-0.4291336864885678,-0.5305959010148649,-0.7432903107902781,-0.4687836710916786,-0.0526824723536577,0.0,0.0,0.3951755488236164,0.6674019416748794,0.142094459309799,-0.511661082001789,-0.3477639547593791,-0.0682583123570031,0.0,0.0,0.0,0.0,0.0,0.0042535373883009,0.0,0.0,0.0,0.0,0.0,0.0,-0.2739190376264012,0.0,-0.1437958742651194,0.0,0.0,0.4944627586647617,0.4811496251483887,0.6623240073494644,0.0929814502902412,-0.5283595050684385,-0.3593581329600676,-0.398411745310798,0.0,0.0,0.0,0.0,0.0,0.0007366951352933,0.0,0.0,0.0,0.0716172913667336,0.7559106000722681,0.8980050593820671,0.1846122928324447,0.0,-0.7516219819632388,0.0,0.0,0.0,0.4146804295485266,0.7439042234030226,0.2449511324850442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0912011037132823,0.0680302876722695,0.3290571604310369,0.0308359535201366,0.0,-0.1140035721866484,-0.555608454894111,-1.00000225489947,-0.701132054655097,-0.3790910383697112,0.0,0.0,0.0,0.1814199472461734,0.4948223360522263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0489902264970088,0.4429379500951364,-0.1654669894949992,-0.4656527167666818,-0.7081043478998378,-0.3963419827878309,-0.2438022388811938,-0.5151603838944324,-0.2105544858109897,0.0,0.0,0.0,0.2416009236554958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2046170738277324,0.891830852533894,1.00000225489947,0.9658336329101492,0.4295195744165787,-0.4591803237923186,-0.7850977597181767,-1.00000225489947,-1.00000225489947,-0.9106078083036928,0.0013067568471275,-0.0014558499102226,-0.0005086704505597,-0.0534279376691331,0.0,0.0,0.1046282495720221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0518668455967257,1.00000225489947,0.9369621997507948,0.4941470321782074,0.2350145183387658,-0.2361721821227982,0.774985741968257,-0.999993484719288,-1.00000225489947,-1.00000225489947,-0.767574939714413,0.3585775869238639,0.0,0.3699525106200007,0.7112089916842884,0.454970637304928,0.0611193856888032,0.1505313726449444,0.0949196601104774,0.0679425858704489,0.0653466125365579,0.0540593906422417,0.1522503279606289,0.1527502282310066,0.4151452490981759,0.5203611007423963,0.1042774423647395,-0.4847980201041272,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.670085616810591,0.5041625779461243,0.6588071650964568,-0.1510751238162324,-0.5130204599300089,0.092946369569513,0.5797790714758791,0.7882901053044479,0.4889200047896972,0.0657412706447508,0.1558724123758214,0.0996117065078815,0.0710209191143533,0.0679776665911771,0.0608738206437054,0.0905257998392633,0.087999987946829,0.3795558579193607,0.1380426360656855,-0.3042901715968884,-0.4789483099226906,-1.00000225489947,-1.00000225489947,0.5020226539817008,0.6483180295987084,0.6642709873498827,0.1466023319233798,-0.2000039590519668,-0.3355997148468565,-0.1082678743475786,0.4742825740658327,0.6041952531027449,0.0397727671256597,-0.5339285694840492,-0.3611823304379368,-0.4689853852358661,-0.5168968795704811,-0.5226238072293689,-0.5191595860574536,-0.4698185523531621,-0.4784834903730413,-0.0595582936163958,-0.0984628129040312,0.0,0.0,-0.1257731539909781,0.0,0.2555191996044312,-0.1226246593056172,-0.1617396629176221,0.0,0.0,0.0,0.0,0.4958045962326174,0.6033357754449027,0.0661534691133078,-0.5266054690320259,-0.3596563190862577,-0.4105935255836848,0.0,0.0,0.0,0.0,0.0,0.0227849281130019,-0.0253633610865287,0.0,0.0,0.0,1.00000225489947,0.8748868644221468,0.7136558719550843,0.2202806156328985,-0.5426987496661131,-0.1848666280577245,0.0,0.6843108490658986,0.2164392767131545,0.5518021966950953,0.0494550460466582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0763444184848661,0.0,0.0,0.0,-0.2585010608663329,-0.5819540761610309,-0.9458288519148614,-0.9436275366891634,-0.7183829990732168,-0.4962167947011744,0.0,0.0,0.0,0.1726936179650199,0.6195518386015388,0.2168339348213474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0317480522590712,1.00000225489947,0.9948366187722344,0.5087143014606155,-0.349263655570512,-0.7478595746651334,-1.00000225489947,-0.4541725509083602,-0.63481195211833,-0.9687716432711406,0.0,0.0,0.0,0.0,0.1824548285076569,0.544338773360159,0.4312999209935376,-0.1482423556174258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175794001368228,0.0111819797321314,0.0,0.0,0.0,-0.0489376054159164,-0.4290722952272934,-0.2738664165453088,-0.2372158335644638,0.0,0.0,0.0,0.0368522971250324,0.663779857259687,0.98079556030075,0.4524185148719474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1115830024563987,0.0,0.0,-0.2793653195194629,-0.5746134353486435,-0.929156739388758,-0.1920143249061066,0.0,-0.9298671239835052,0.6012046216606612,0.2839784342952285,-0.0323707350519977,-0.0823870726303081,0.2554665785233388,0.6343295922083165,0.503978404162301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2392680557270668,0.015523218922253,0.0,0.0,0.0,-0.285688619430731,-0.5552751880471927,0.0,0.0,-0.6444942310393285,-0.2682973521296983,0.0,0.0,0.3797926527842764,0.7571033445770288,0.2295068451844297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10461947939184,0.0,0.0,0.0,-0.0911309422718258,-0.4705727878488197,-0.8296415048628791,-0.6355311068932593,-0.5614844756160939,0.0,0.0,0.0,0.0,0.5296662619155661,0.8206257596357174,0.2801020146547562,-0.2876355994311491,-0.1264747684055432,-0.2344356864467496,-0.2789004999698135,-0.2164743574338828,0.0,0.0,0.0,0.2425305627547946,0.0415443435224366,0.0,0.0,0.0,-0.2347075620323936,-0.1322543171455233,-0.3106397820487027,0.0,-0.133306738767371,0.0,0.0,0.0,0.7882287140431735,0.803953647109614,0.2512832025764944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0029906314420837,0.2152289918480297,0.0,0.1808498855343393,0.0,-0.3236898101596138,-0.0909906193889127,-0.0671094187531528,0.0,0.0,0.0,0.0,0.1298162070549096,0.5173441587597664,0.0894733782174157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6664372218548524,-0.422845467298028,-0.2642279885252206,-0.8385256973873099,-0.7930610833234908,-0.0243898710863196,0.0,0.0,0.250827153207027,0.4972867566833862,0.3960525668418228,-0.2820314542948103,-0.1176958180432973,-0.2213856583358385,-0.2581414834788683,-0.2754187384375341,-0.1186605378633243,0.0,0.0,0.1516714960686128,0.0286784891953488,-0.0902714646139835,0.0,0.0,0.0,0.0,0.4010691099059634,-0.4259501110824786,-0.1308247777758469,0.0,0.9007588959592352,0.8333776016204384,0.8862267073975553,0.8046552615241791,0.3083946159220944,-0.2755590613204472,-0.105847304617329,-0.2107211192344489,-0.2592289858214442,-0.2719369769052548,-0.2753310366357135,-0.1017165497515769,-0.1053298639865872,0.2905560694317764,0.0914466687583801,-0.0784931126294717,-0.4517958320790209,-1.00000225489947,-0.9045125330771584,0.0,-0.2443986111335742,-0.2951341034868138,0.0,0.0,0.0,0.1523029490417213,0.7335729511485514,0.9142474330792496,0.3938512516161248,-0.2579222289743167,-0.096384280200882,-0.2004863189619803,-0.2500641475311875,-0.2565716212262788,-0.2675168060934946,-0.2153430041903965,-0.2194211379750562,0.2261303258143351,0.0550241104622688,-0.0761777850614068,-0.4838771511850105,-0.3496670838588869,0.0,-0.0542523346062471,0.0,0.0,0.0,-0.0268455215372975,0.0,0.0997169486700663,0.6869068223997894,0.9996865284129156,0.4835088036173639,-0.2581414834788683,-0.0968403295703493,-0.1989690777904833,-0.2508008426664808,-0.006182977028355,0.0,0.0,0.0,0.339239339622413,0.0877631930819132,0.0,0.0,0.0,-0.2949148489822621,-0.5629841764272268,-0.2646401869937776,-0.6666213956386757,-0.4011831222483302,0.0,0.0,0.0329144862232857,0.7185671728570401,1.00000225489947,0.4636092647842609,-0.2612285869029548,-0.0913677371367415,-0.1892604883289385,-0.236961498339184,-0.2449072815841339,-0.2552911749196975,-0.0715997510063695,-0.0745728420880891,0.4976375638906687,0.1884273212116425,-0.0008770180182063,-0.19028659941024,-0.7581206854781481,-0.5181510153365163,0.6093170383290702,0.918167703620632,0.137840921921498,-0.999993484719288,-0.4676172371274641,-0.1461199720133663,0.0196276632474589,0.7348972483560431,0.9383478882195608,0.4214860893698081,-0.2560190998748088,-0.1074171668699184,-0.2064149607650555,-0.2628072193357263,-0.270323263751755,-0.2826190563670086,-0.2284368832022179,-0.2319624956354076,0.1289479592168852,-0.0375626817197796,-0.0502268219026798,-0.8357280099092315,0.249590557801356,-0.5804280648093518,0.0,0.7811774891767942,0.5332444954298482,-0.2059939921163164,-0.1539342025555852,0.0997344890304304,0.3067195115073201,0.5185018225437988,0.6278221185132251,0.2476260374405737,-0.2768745883477567,-0.1209846356115712,-0.2243061283364658,-0.2689200349226248,-0.2822594789795439,-0.2847852908719784,-0.2361546417624341,-0.2413992095113083,0.0753358477639287,0.0340809201875002,-0.3692772067459818,-0.0368610673052145,-0.2008897472503552,-0.2589658804159823,-0.4266166447763155,0.0,0.0,0.0,0.0,0.3321530340353054,-0.1223878644407014,0.0516563612723562,0.4618727691082123,0.3613840445821243,-0.2870129166382226,-0.1244488567834864,-0.1369989846240199,0.0,0.0,0.0,0.0,0.0,0.1427697631838179,0.1761139882360248,0.3093944164628496,0.4162064409002056,0.0,-0.6590351897811904,-0.1679226399459771,-0.9095729270422094,0.0,0.0,-0.043394851540852,0.0,0.0,0.6223495260796172,0.9446361074101008,0.4362112218954934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.416539707747124,0.1877870980583518,0.0,0.0,-0.2259549222106938,-0.6294182913063607,0.0,-0.3375379246670926,-0.8838236780276698,-0.6507561396893221,-0.2293665223015167,0.0,0.2131767696854268,0.6197447825655443,0.8960843899221952,0.3842479043167649,-0.26167586609224,-0.0954107902006729,-0.0904556383978068,0.0,0.0,0.0,0.0,0.0,0.2638596409575739,0.0951126040744828,0.0,0.0,-0.0438772114508656,-0.4383774564004631,-0.7190144520463253,0.0,-0.7749418910673468,0.0,-0.1305353618298388,0.0,0.0,0.6555885089696393,0.9603347299359952,0.4321681688315619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2659820245616334,0.0822818304681233,0.0,0.0,0.0,-0.083193929207058,-0.3795646280995428,-0.7053592815028519,-0.6714099140180826,0.0,0.0,0.0,0.0,0.6834601415882384,0.9277535105596276,0.3934478233277499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4131456480166653,0.1571353183220386,0.0,0.0,0.0,-0.3354944726846717,-0.6250507415756928,-0.7174884406946462,-0.7131559716847067,-0.4845875357797577,-0.0618736211844606,0.0,0.0,0.6006959512101014,0.8940497081199562,0.3789594856669803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1421821611116196,0.0,0.0,0.0,-0.0569009290212304,0.0,0.2223328377955014,-0.8154952042292101,-0.7377475569152139,-0.6203236144575605,-0.1691066142705558,0.0,0.0,0.2974494310548786,0.6760493393343943,0.2738137954642164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1208969338097506,0.0,0.0,-0.1953294530149267,0.0,0.0,0.0,-0.6420999718496251,-0.5206592868685864,-0.2157376622985894,-0.2100019644595196,0.0,0.0,0.0051393255866894,0.3761968789096303,0.2239465509490012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1578983239978781,0.0675040768613457,0.072625862087671,0.0,0.0,0.0,-0.3919042716157066,-0.7865536096283993,-0.2444950831155769,-0.2121945095050356,-0.1526800667895501,0.0,0.0519545473985464,0.511529529299058,0.7254517642999603,0.1907777295004356,-0.2937834957387759,-0.1212565111972152,-0.2268143998685361,-0.0716085211865515,0.0,0.0,0.0,0.0,0.2924591985312842,0.1464532388602847,0.0,0.0,-0.0672058907351555,-0.4692572608215101,-0.8852795279378923,0.0,0.9247102580364516,-0.2195877713985154,-0.8095139413450425,0.0,0.0,0.464723077667383,0.7592432685414523,0.2588606382537975,-0.273331435554203,-0.1113900584923933,-0.2147554021181982,-0.2621845365427998,-0.2781111837534277,-0.2815578645649789,-0.2283667217607614,-0.0005262108109238,0.1563898530065631,0.0532437638853098,0.1095921715550702,-0.2478014410442149,-0.0022276257662442,-0.1052421621847665,0.0,0.0571552642465103,-0.0636101168605093,0.0,0.0,0.1060840994822447,0.5980736673356644,0.8356315379272288,0.9306476700197088,0.3783192625136897,-0.2729016967252818,-0.1061367205633371,-0.2084847232880226,-0.2585975328483356,-0.2729016967252818,-0.2752170242933467,-0.2207103544618196,-0.2239027000480909,0.2351285306811326,0.1827091637329368,0.2555718206855236,0.580314052466985,0.5660011184098568,-0.6347593310372376,-0.338002744216742,-0.3099907887152299,-1.0000022548994705,-1.00000225489947,-0.0738887680338882,0.0,0.603221763102536,0.7292492523187939,0.9843036323735758,0.4385440898239223,-0.2625528841104464,-0.0972876087596346,-0.2005213996827086,-0.0303711339704872,0.0,0.0,0.0,0.0,0.4599520996483403,0.1876555453556208,0.0,0.0068144300014636,0.0045780340550373,-0.4716778305517597,0.0,0.0,-0.775099754310624,-0.5264125250680204,-0.1649670892246216,0.0,0.2871707798814997,0.8989873195624583,0.9001449833464907,0.3849845994520582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1201690088546393,0.0,0.0,0.0,-0.0270384655013029,-0.4072783974748646,-0.6587545440153644,-0.7149713989823938,-0.6422052140118099,0.2363212751858933,-0.0773091383048931,0.0,0.0,0.3279959686290071,0.6806098330290676,0.2864867058272987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1861821550850341,0.0221973260408036,0.5313676768708865,-0.320295750429155,-0.6844687123091757,-1.00000225489947,-1.00000225489947,-0.3461940925067897,-0.8039185663888858,-0.0008857881983884,0.0,-0.0097261298219088,0.0,0.2554753487035209,0.5683602968788319,0.4539971473047189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2720159085268933,0.1363938421914575,0.233251712122171,0.6805659821281572,0.0025258118924343,-0.3848004256682348,-0.679294306001758,-0.7271005581741883,-0.6584738982495384,-0.44673543811397,0.0,0.0,0.0805541049722567,0.7313102446615789,0.9702625739020916,0.4334486151381432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.050796883614514,0.0,0.0647765508247238,0.0,0.0,0.0,-0.2286999886076798,0.0,0.0,0.0,0.0,0.0,0.0,0.1985130284210159,0.4219509089194575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0999186628142538,-0.4739054563180039,-0.1189236432687862,-1.00000225489947,-0.1429013158865489,0.0,0.0,0.0,0.0,0.166265075891567,0.4218018158563624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1070225087617255,-0.493278784340183,-0.0490691581186474,0.0,0.0,0.0,0.0,0.0,0.0,0.4176798311707924,0.6526592687888301,0.1233438140805464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0743974384844479,0.0,0.0,0.0,-0.0826589482159521,-0.4979094394763128,-0.7802478500774953,0.0,-0.8234059067534317,0.0,0.0,0.0,0.1544954940872373,0.4606449438827233,0.5879441092253807,0.0759409901964911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0973928509218194,-0.4300457852275024,-0.2460123242870739,-0.2769622901495774,-0.1218704238099597,0.0,-0.2419605010429604,0.0,0.0,0.0068933616231022,0.355718508184511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2122208200455818,1.00000225489947,1.00000225489947,0.7436498881777428,-0.2021263426560263,-0.6791452129386629,-0.6895729571751368,-0.7046401267279226,-0.2003372258988852,-1.00000225489947,-0.6962032133927772,0.0,0.0,0.0,0.0,0.1980131281506383,0.0804400926298899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0537612045160516,1.00000225489947,1.00000225489947,0.0562168549670294,-0.4185129982880884,-0.7528234966481816,-0.8276594441417326,-0.2771552341135828,-0.3819062662081538,0.0,0.0,0.0,0.7406417163752949,0.6180082868894956,0.1010061651568297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1169678930881859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3652429238622324,0.0,0.3124815198869362,0.0,0.0,0.4156977704496459,0.6066947544546333,0.0863950449735113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0629962042477648,-0.4850085044284968,-0.1148893603850368,-0.0762479465028634,0.0,-0.6250595117558749,-0.150057782915113,0.0,0.0,0.5096877914608245,0.6782243440195462,0.1604153657101305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0268279811769334,0.0,0.0,0.0,-0.0753621583044749,0.0,0.0,-1.00000225489947,-0.9119847265922768,-0.5454087353423708,-0.1093027556090621,0.0,0.0,0.5488203354331936,0.6980888021319209,0.1781135893175354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2115104354508346,0.0,0.0,0.0,-0.0266876582940203,-0.4382459036977322,-0.7406855672762052,-0.7899476693588581,-0.3841514323347622,0.0,0.0,0.0,0.0,0.2452756291517805,0.4463144694652309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8221780815279428,0.899627542715749,0.3161649955634029,-0.1009009229946449,-0.492182511817425,-0.7808179117893296,-0.8531718982913565,-0.7680134487235162,-0.5236499183106703,-0.0774143804670779,0.0,0.0,0.0699684974925056,0.2816017154658892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3211639982671793,1.00000225489947,1.00000225489947,0.657053129060044,-0.3191117761045765,-0.7394840525912624,-1.00000225489947,-1.00000225489947,-0.6470902043732194,0.0,0.4437623470322503,-0.4938576162321992,0.0,0.0,0.0867107714600656,0.2882670524042577,0.1971185697720678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0630663656892213,0.0,0.0,0.032405815772726,-0.0538576764980543,-0.4427625464914951,1.00000225489947,-0.5785950971513005,-0.780616197645142,0.4300633255878666,0.4343431735167137,-0.4327470007235782,0.1022953816435931,0.5818576041790282,0.6892835412291287,0.1744564241816147,-0.5467067220093162,-0.1498648389511076,0.0,0.0,0.0,0.0,0.0,0.0,0.2271827474361828,0.0010611918020297,0.0,0.0,-0.051621280551628,-0.5469610572345961,-0.8871124955959437,-0.3236108785379752,0.0,0.0,0.0,0.2182020829297493,-0.2204209385158115,0.504522155333589,0.6421350525703534,0.13865654867843,-0.5467418027300445,-0.3815817695414175,-0.4810706935267501,-0.0434387024417624,0.0,0.0,0.0,0.0,0.0609966031662543,-0.0678811946091744,0.0570587922645076,0.2913015347472519,-0.2709108658239533,-0.1167837193043626,0.0,0.0,0.0,0.2347426427531218,0.8887349789296256,0.0975156334443683,0.9021884353289116,0.7365723527708172,0.7042279282593656,0.1694398811174742,-0.546268213000213,-0.3798277335050046,-0.4786676641568646,-0.5275263379511425,-0.5332006445289378,-0.5409797943504285,-0.4873501425371079,-0.4928402753310799,0.0834219538917916,-0.0196978246889154,0.4176622908104282,0.0856232691174896,0.018127962436326,-0.3932373390033803,-0.1777013908489783,-0.1978464947271791,0.0,-0.0528403355969348,0.0050603939650508,0.5496535025504897,0.7221103256505939,0.8038834856681575,0.7169710000639045,0.1914354930140904,-0.543374053540132,-0.3762582701709047,-0.4737125123539986,-0.5221852982202656,-0.2503974143781058,0.0,0.0,0.0,0.2229906013091562,0.0203731285629343,0.1334909125511943,0.2984316912352698,0.0,0.0,-0.12548373804497,0.0,0.0,0.7026756063671403,-0.0718716265920135,0.0,0.1459796491304533,0.5289032562397266,0.6642797575300646,0.1507067762485857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3932285688231983,0.0,-0.2857237001514592,0.0,0.0,-0.1208793934493864,0.0,0.0,0.0702842239790599,0.2320063465363179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.322216419889027,-0.3136479538511506,-0.736423259707722,-1.00000225489947,-1.00000225489947,-1.00000225489947,0.8737292006381143,-0.5297276531768406,-0.4426397639689461,0.0,0.0,0.0712489437990869,0.2553788767215182,0.1455148295808039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449910243339877,-0.0825537060537673,-0.4929630578536288,0.0193031665807226,-0.0214781712658744,0.0,0.9076697979427016,0.6204551671602914,0.0612860191122624,0.0142953936967641,0.6865384748321428,0.7195406628572492,0.1846736840937191,-0.5451807106576371,-0.381801024045969,-0.4865169754198117,-0.538024243629073,-0.5444966366034362,-0.5489080372350142,-0.372864210440446,-0.13729717075021,0.2000039590519668,0.0695299884834024,0.2448809710435877,-0.1832879956249531,-0.3515614427782128,0.2872847922238665,0.5778671721961892,0.4167151113507654,0.1940753172488916,-0.0445875960456127,-0.0404042200987683,-0.1121092132673226,-0.1206338284042887,0.5119768084883433,0.5816646602150228,0.0614965034366319,-0.5628877044452241,-0.4003850358517624,-0.5036714478559288,-0.0797823291162351,0.0,0.0,0.0,0.0,0.0,0.0,0.1135738333577272,0.0,0.0,0.0,-0.0348965469444321,0.0,0.0,0.0,0.0,0.0,0.0313533941508783,0.4435781732484271,0.4589873798283133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1442431534544046,0.0,0.0,0.0,0.0,-0.1571353183220386,0.0,0.0,0.5404097326385944,0.5003563197471086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4224946600907455,-0.2985106228569084,-0.1210460268728457,0.0,0.0,0.1824723688680211,0.6165261264387268,0.578954674538765,0.0625576952386616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2567119441091919,-0.6642709873498827,-0.9870311584101976,-0.4487788900963909,-0.3466238313357108,-0.6725061865408407,0.0,0.0,0.0,0.2676308184358614,0.3726449559358943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3612963427803037,1.00000225489947,0.6854509724895668,-0.3289256077283058,-0.7876849628718855,0.1401825600301091,-1.00000225489947,-0.3160685235814002,-0.6111149252663933,-0.881517120639787,0.0,0.1643619467920592,0.0,0.0899995890283395,0.1910232945455334,0.0929989906506054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0852812320903892,-0.4728442645159742,0.0,0.16117837138597,0.3022730301550138,-0.5209399326344125,-0.0358612667644592,0.0,0.4641617861357309,0.6468446393281216,0.6391093404075413,0.1100219103839914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2012493246378199,0.0330284985656525,0.5198436601116546,0.7562087861984582,-0.0518493052363616,-0.5217117084904341,-0.834289700359373,-0.925306630288832,-0.8508127198223814,-0.567000918950612,0.0,0.0,0.0,0.620805974367574,0.6168243125649169,0.1063296645273425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0156810821655302,0.0,0.5636243995805175,0.0,0.0,-0.2690428174451737,-0.5634577661570582,-0.6675247241974283,-0.5832959137288868,0.0,0.0,0.0,0.3320127111523924,0.6033796263458131,0.5300346094832128,0.0099015334255501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0057356978390697,0.0,-0.7194003399743362,-0.4130754865752089,0.0,0.0,0.0087263292811535,0.6980800319517388,0.6685332949183656,0.1377269095791312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2475821865396634,0.1016990093912127,0.0,0.0,0.0,-0.3752233889094211,-0.1285006800275999,-0.7341342426802034,-0.6525803371671914,-0.3932461091835624,0.0,0.0,0.0992170483996887,0.734748155292948,0.7208912706052869,0.2206752737410914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1696679058022078,-0.663218565728035,-0.1323683294878901,0.0,-0.3130954324996806,-0.6146756184203114,-0.1036898402925412,0.0,0.052866646137481,0.3581127673742145,0.4397105237881368,0.0361857634311955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7943152190895257,1.00000225489947,0.7566648355679256,-0.2258935309494194,-0.6706469083422429,-1.00000225489947,-1.00000225489947,0.4248538385597206,-1.00000225489947,-0.7455267067367045,0.397306702607858,0.0,0.0,0.3461677819662435,0.3797224913428199,0.2755853718609933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1415857888592393,-0.2250691340123054,-0.1992234130157631,-0.5066620792980125,0.3512281759312943,-0.4206178415317838,-0.1920581758070169,-0.256457608883912,-0.3050707176330921,0.0,0.0,0.372601105034984,0.4006306008968602,0.2749363785275207,-0.4456040848704837,-0.2831540373581145,-0.3878787589121393,-0.0498672445152152,0.0,0.0,0.0,0.0,0.2245867741022919,0.1140737336281049,0.0556380230750132,-0.2674554148322201,-0.1713605505773462,0.0,0.0,0.0,0.0,0.0,0.2335586684285432,0.1346222657946806,0.4966377633499135,0.7760381635901047,0.6750056878927287,0.1565564864300223,-0.4343870244176241,-0.2724807280765428,-0.3753900223328803,-0.4213720770274413,-0.4360796691927624,-0.4430782729780494,-0.368742225754876,0.0,0.0249248520774255,-0.0138656548678429,-0.013874425048025,0.0,0.0,0.0,0.2132557013070653,0.9318491847046516,0.3485971218766752,-1.00000225489947,-0.6623240073494644,0.1603627446290381,0.3312497054765528,0.7867202430518584,0.674207601496161,0.1448132151662388,-0.4402981258603352,-0.2788566490689032,-0.3812134219737708,-0.4275989049567066,-0.4464986432490543,-0.3596826296268039,0.0,0.0,0.0221359347795292,-0.008787720542428,-0.0158477155889894,0.0,0.0,0.0,0.0,0.0,0.82233594477122,0.6152983012132379,-0.528552449032444,-0.209923032837881,0.6066421333735409,0.696729424203701,0.5574063418314342,0.0547171541558965,-0.4571193314495336,-0.2887669526746354,-0.3989905772028143,-0.4539708367641727,-0.4664420329830676,-0.4713796444255695,-0.3007031679024243,-0.1558110211145469,0.0836324382161611,0.0774582313679882,0.5870670912071742,0.8343686319810115,-0.1588279630971769,0.1010850967784683,-0.4252046457670032,-0.6655075827555536,-0.5695267308430464,-0.0546119119937117,0.0,0.0,0.3736535266568316,0.7819054141319054,0.6612452751870705,0.1538815814744928,-0.4405349207252509,-0.2736296216803931,-0.3793190630544449,-0.4422187953202071,-0.4589259885670388,-0.198521798601198,0.0,0.0,0.0,0.0,0.0956212745250425,-0.1064173663291631,0.0,0.0,0.0,0.0,0.0,0.4564352573953326,0.2392505153667027,0.6095976840948963,0.3950878470217958,0.5693688675997693,0.4885078063211403,0.1001291471386233,-0.4502347400066135,-0.2950902525859034,-0.4002447129688494,-0.4470950155014346,-0.4604432297385358,-0.4609343598287315,-0.4112425189171575,-0.2557735348297111,0.0,0.0,0.1222913924586987,-0.1360956560652673,0.2627545982546339,-0.2924153476303739,0.6228932772509052,0.5094948474968192,-0.894812713795796,-0.2526952015858066,-0.112723125880067,0.0,0.0,0.4316682685611843,0.399920216302113,0.1638094254405892,-0.4693186520827845,-0.3018345211459105,-0.3005540748393293,0.0,0.0,0.0,0.0,0.0,0.0177859254092255,0.0303623637903051,0.1180466252505798,0.0,0.0,0.0,0.0,-0.2210173107681919,0.0,0.0,0.0,0.0,0.6213234149983158,0.954397317952738,0.7719687999856271,0.2414342902320366,-0.4364304764000449,-0.2703408041121192,-0.3692508962054356,-0.4186270106304552,-0.4296160463985813,-0.4355096074809282,-0.2665696266338317,-0.2550894607755101,0.2280159145534788,0.153495693546482,-0.0133394440569191,-0.4112425189171575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2150185075236602,0.332644164125501,0.7792568197169221,0.6384778874344327,0.1675718327386945,-0.4332469009939558,-0.2708582447428609,-0.3703208581876474,-0.4169606763958631,-0.4318173616242794,-0.4365181782018656,-0.0140410584714842,0.0,0.1228965348912611,0.0915869916412931,0.6572109923033211,0.6828725395160401,0.5273070834465909,-0.2779270099696044,-0.6082032254459482,-0.9668948247121788,-0.4638723701897229,0.0,0.0,0.9606855371432778,0.8608370357704804,0.9473285527259944,0.7457722717818022,0.2187896850019476,-0.4365707992829579,-0.2680254765440543,-0.3727063471971688,-0.2005389400430727,0.0,0.0,0.0,0.0,0.0433597708201238,0.0179437886525027,0.0,0.3065967289847713,-0.094323287858097,-0.4584874795579356,-0.716497410334073,-0.788035770079168,0.0,-0.5605109856158847,0.0,0.0,0.2522917732974317,0.7236363370022729,0.592399360757869,0.0519896281192747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0979804529940177,0.053682272894413,0.0,0.0,-0.1686417947209063,-0.4297475991013122,-0.1137229264208223,-0.7796339374647508,-0.6636746150975023,-0.3882207959392398,0.0,0.0,0.3391253272800462,0.8120836041383873,0.6342331202263137,0.1311054235416729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0591987162289312,-0.4149523051341705,-0.689178299066944,0.0,0.0,0.1084169674106737,0.0,0.0,0.0932884065966135,0.4377635437877187,0.3459309871013278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2151676005867552,-0.651150797797515,-1.00000225489947,0.0,-0.2968969097034086,0.668314040413814,0.7850802193578125,-0.0509547468577911,-0.4096288057636577,0.0429124916308385,0.3298026257465122,0.2556507523071621,0.1373322514709383,-0.4614518004594732,-0.298458001775816,-0.4007972343203194,-0.4334486151381432,-0.1638532763414995,0.0,0.0,0.0,0.0354666086562663,0.0389659105489098,0.0,0.1078205951582933,0.0,-0.4538655946019879,0.0,0.0,0.0,0.0,0.0,0.1653617473328145,0.3844496184609523,0.806268974677679,0.6166138282405474,0.0233813003653823,-0.4681171373978418,-0.2974406608746965,-0.4030862513478381,-0.451392403790646,-0.2921960931258223,0.0,0.0,0.0,0.1529080914742837,0.1350256940830555,0.0,0.917211753980787,-0.1950575774292828,-0.0401849655942167,0.6321195068024363,0.0420442437928142,0.0,0.0,0.0,0.0,0.646756937526301,0.6543256030234221,0.4865520561405401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3126920042113056,-0.8688617506370687,-1.00000225489947,-1.00000225489947,-0.9733233667856316,0.0,0.0,0.0,0.1143280688533847,0.8148988319768298,0.5798316925569715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0373258868548638,0.7450092661059626,1.00000225489947,0.4420083109958376,-0.4462706185643206,-0.8913221820833345,-1.00000225489947,-1.00000225489947,-0.8172843209863511,0.0,0.0,0.0,0.0612947892924444,0.7189355204246867,0.5739118209340783,0.0442455590185122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1677472363423358,0.1462778352566434,0.0,0.0617508386619118,-0.146760195166657,-0.4720286377590423,-0.747385984935302,-0.3694262998090769,-0.2388558572585098,0.0,0.0,0.0,0.3614366656632167,0.8459277294609717,0.6595877111326605,0.165984430125741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3235670276370648,0.4085851543219921,-0.0841498788469029,-0.4739405370387322,-0.640573960497946,-0.6995797327628718,-0.7114370163690221,-0.4675646160463718,0.0,0.0,0.0951301444348469,0.4240119012622425,0.3306270226836262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172421742379375,1.00000225489947,1.00000225489947,0.7388262890776076,-0.2825225843850059,-0.7303893757424622,-1.00000225489947,-1.00000225489947,-1.00000225489947,0.3996132599957407,-0.4447270668522774,0.0,0.0,0.0,0.3887470067501636,0.2693322333911818,0.1395335666966363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0017014149553203,-0.4063399881953838,0.0,-0.1022515307426828,0.0,-0.0332214425296579,0.0,0.0,0.4346062789221757,0.9451009269597502,0.7159711995231491,0.1925054549963022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1218178027288673,0.0795104535305911,0.0,0.5037591496577494,-0.1251504711980516,-0.5144850800204135,-0.7801513780954926,-0.808479060083559,-0.8861126950551885,-0.560949494624988,0.0,0.0,0.3545169934995683,0.8879193521726936,0.6780840211366331,0.1606083096741358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014909306309508,0.01839983802197,0.7227154680831563,0.5535650029116902,-0.1799991780566791,-0.5885141709372147,-0.8830343618112841,-0.8991802635264636,-0.7668294743989377,-0.4410085104550822,0.0,0.0,0.5435845378645014,0.9600190034494408,0.7297140718684432,0.2040470121158982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323970455925439,0.0636013466803272,0.57714801742126,0.6229020474310873,-0.142103229489981,-0.6884152933911045,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3243563438534506,0.0,0.0,0.2336200596898177,0.7652508419661661,0.5826293800350499,0.0392114755940076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0735116502860594,0.0757655865928498,0.9634130631798996,1.00000225489947,-0.2787338665463543,-0.7117088919546661,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.1644408784136977,-0.0534279376691331,0.0,0.2096160765315088,0.724872932407944,0.5509690295777993,0.0489902264970088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7243116408762919,0.984329942914122,0.2695164071750052,-0.1890850847252972,-0.5908382686854616,-0.8730363564037313,-0.9284902056949212,-0.8237391736003501,-0.5039696339821189,0.0,0.0,0.1573107219256798,0.4417276652300115,0.3467992349393521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0110153463086722,0.0513757155065302,0.0,0.0,0.0654430845185606,-0.5238691728152218,-0.5132134038940143,-0.0375451413594154,-0.00577954873998,-0.1144683917362977,0.0,0.0,0.0745026806466326,0.4473932016276248,0.3488865378226833,0.2169479471637142,-0.3648745762945857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0730994518175024,0.1094343083117931,0.0533226955069484,0.3463694961104309,-0.1046370197522041,0.0,-0.9150542896559992,0.0,0.0,-0.4739054563180039,0.0,0.0,0.491086239294667,0.9336821523627028,0.7021493955562166,0.1693784898561997,-0.3983328136891594,-0.232707960950883,-0.343764752596358,-0.3964209144094695,-0.4093043090969214,-0.4097866690069349,-0.2402941668083683,-0.1249049061529538,0.1536623269699412,0.1454534383195295,0.2717966540223417,0.0534542482096793,-0.1300880826405535,-0.3390990167395,0.1586437893133535,0.2411448742860285,-0.1285269905681461,0.0109978059483081,0.0221183944191651,0.7262761612370742,0.7441322480877562,0.904424831275338,0.683284737984597,0.1551094066999818,-0.394289760625228,-0.2297611804097095,-0.3383447812438425,-0.3891504350385386,-0.4023144754918164,-0.4002184024283032,-0.3466676822366211,-0.3525173924180577,0.0495865987493891,0.0861231693878673,0.4144874855845211,0.637960446803691,0.2889335860980946,-0.4719409359572216,-0.8440158301812818,-1.00000225489947,-0.6295147632883634,0.0,0.0,0.2067657679723381,0.6215777502235955,0.948240651464929,0.7264515648407155,0.2106948086939027,-0.3857476051278978,-0.2204033981554474,-0.3303902278187105,-0.3857037542269875,-0.4017619541403465,-0.4018145752214389,-0.3485532709757649,-0.350219605210357,0.0807821296569904,0.1111094127265673,0.2197193241012464,0.1898305500407727,-0.5073110726314852,-0.3575251653020162,0.0,0.0,0.0,0.0,0.0,0.399367694950643,0.7088585833954953,0.9271483681270654,0.7121912518646797,0.1930842868883184,-0.3866333933262862,-0.2207454351825479,-0.3244878965561816,-0.3688036170161504,-0.3835375197220177,-0.3835462899021997,-0.2047749370710095,-0.2042574964402678,0.261395220326414,0.2364265173480781,0.1098640471407142,-0.4617675269460275,-0.0385186313596245,-0.3471763526871808,-0.6246736238278642,0.6989745903303093,0.370820758458025,-1.0000022548994705,-0.1905672451760661,0.0,0.660464729150867,1.00000225489947,0.7783008700770772,0.2463982122150847,-0.3769423442251056,-0.0469116937938597,0.0,0.0,0.0,0.0,0.0,0.0,0.0982523285796616,0.067968896410995,0.0,0.0,0.0,-0.306842294029869,-0.6034936386881798,-0.6421350525703534,-0.5151516137142503,0.0,0.0,0.0,0.538708317683274,0.6192361121149845,0.4998301089361847,0.1131528647089882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0498584743350331,0.0577428663187086,0.0,0.0,-0.1165820051601751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1630201092242034,0.5070830479467516,0.382756973685814,0.2599832213171017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0341510816289567,0.0,0.0,-0.7804671045820469,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3744077621524892,0.0,0.0,0.0696001499248589,0.4206090713516017,0.3115343404272732,0.1877783278781698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1325349629113494,0.115871620565428,0.5485572300277317,0.171193917153887,0.0,-0.5810507476022784,-0.2144133650910978,-0.1533115197626587,-0.7173568879919152,-0.3285134092597488,0.0,0.0,0.6227968052689026,0.8825256913607243,0.6631133235658502,0.1520398436362594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0068933616231022,0.04750806604624,0.0246705168521457,0.0,-0.0670918783927887,-0.4592855659545034,-0.723908212587917,-0.7031404259167897,-0.6306461165318497,-0.203740055809526,0.0,0.0,0.6816008633896409,0.9495123275913284,0.7269690054714573,0.2016527529261948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0122870224350715,0.0503583746054108,0.0414391013602518,0.0,-0.0087087889207894,-0.3949913750397931,-0.6894414044724059,-0.6944842580770926,-0.5768322909347057,-0.2600972336594686,0.0,0.0,0.6495809355449255,0.9540377405652732,0.7425185349342566,0.202503460403855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2205086403176322,0.1970922592315216,0.0931831644344287,0.0644520541579874,-0.2031963046382381,-0.7029562521329664,-1.00000225489947,-1.00000225489947,-0.9770243828224628,0.0,0.0,0.0,0.4855697959601489,0.7535251110627467,0.5813489337284686,0.0779581316383658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5535123818305978,0.3676196426915717,-0.2289543238329597,-0.7210228233080179,-0.9394967818234112,-0.9888553558880668,-0.2595008614070882,0.0,0.0,0.0,0.3930093143186466,0.4146541190079804,0.329767545025784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6762072025776714,1.00000225489947,0.9197726465939496,-0.0904907191185351,-0.6872137787061617,-0.9659739557930622,-0.7360461419598934,-0.6603156360877718,-1.00000225489947,0.0011313532434862,-0.0160932806340872,0.0,0.1776136890471577,0.395938554499456,0.2952218052886344,0.1424803472378098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003981661802657,0.9624658837202366,1.00000225489947,0.4985233520890573,-0.3686808344936014,-0.8322637887373163,-0.998064045079234,-0.9818479819225978,-0.2653242610479786,-0.4224946600907455,0.0,0.0,0.6570618992402261,0.9351555426332896,0.7100688682606201,0.176420944542397,-0.3925795754897255,-0.2285508955445847,-0.3393621221449619,-0.3947458099946953,-0.4099708427907582,-0.4109531029711494,-0.2415658429347675,-0.0810276947020882,0.1476810640857737,0.1401650196697449,0.3966050881932929,0.6864858537510504,0.0,0.0,0.0,-0.8252651849520293,-0.6550710683388975,-0.3051496492547307,0.0,0.0,0.6620784423043666,0.8591882418962523,0.6349259644606968,0.1095044697532496,-0.4019373577439877,-0.2349706674378555,-0.2300505963557177,0.0,0.0,0.0,0.0,0.0,0.0,0.014014747930938,0.0099190737859142,0.0,0.0,-0.3579461339507553,-0.6613592875294373,-0.4242048452262479,0.0,0.0961562555161484,0.0,0.7931926360262216,0.8369733754950845,0.8980225997424311,0.6898360625805987,0.1713780909377103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014146300633669,0.0201801845989289,0.0,-0.179718532290853,-0.5459700268740229,-0.8330706453140662,-0.8282119654932028,-0.6897132800580499,-0.3208482717806251,0.0,0.0,0.685345730327382,0.9388828692106668,0.704561195106284,0.148408989040885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1580649574213373,0.1490492121941757,0.047648388929153,0.0775283928094447,-0.1647829154407983,-0.6615259209528966,-0.9459604046175925,-0.9468286524556166,-0.8353158114406745,-0.4408857279325334,0.0,0.0,0.5937499685059069,0.7672592132278587,0.5861374521078754,0.0762742570434095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2113613423877395,1.00000225489947,0.3721012047646064,-0.1357097681372565,-0.6350136662625175,-0.971157132280662,-1.00000225489947,-0.8331320365753405,-0.4390615304546642,0.0,0.0,0.5041450375857602,0.4977778867735818,0.4044368590958759,0.0115152465790498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5107928341637646,1.00000225489947,0.8047341931458176,-0.7280477376338511,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.426835899280867,0.0,0.0,0.0,0.1701765762527675,0.4010866502663275,0.3056846302458366,0.1368148108401965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0195224210852742,0.0532613042456739,0.4691169379385971,0.5989419151736888,-0.2456264363590631,-0.7590766351179932,-1.00000225489947,1.00000225489947,-0.9809709639043914,-0.5250619173199825,0.0,0.0,0.5111962624521396,0.6932388924912396,0.5009965429003993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0134446862191039,0.4867713106450916,1.00000225489947,0.5277631328160582,-0.3062108410567604,-0.7411416166456726,-1.00000225489947,-1.00000225489947,-0.9499245260598852,-0.15760890805187,0.0,0.0,0.4930244491149032,0.6122462785098797,0.4017970348610747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2095459150900523,-0.6454063297782631,0.0,0.0,-0.2273406106794599,0.0,0.0,0.0911747931727361,0.6387322226597125,0.728591488805139,0.5308502362401447,0.0079282428845857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0506741010919651,0.5902945175141737,0.3036236379030516,-0.647037583292127,-0.9659213347119698,-0.9786293257957804,-0.8288609588266754,-0.4484456232494724,0.0,0.0,0.5935921052626298,0.7565771337661049,0.5499955395775902,0.0057093872985235,-0.4430607326176852,-0.2674115639313098,-0.3889838016150794,-0.4568386856837076,-0.0422284175766375,0.0,0.0,0.0,0.0450874963159904,0.0202941969412958,0.2205612613987246,0.0,0.0,0.0,-0.0922886060558582,-0.462390209738954,-0.2860481968181956,0.0,0.0,0.4410085104550822,0.7423255909702511,0.7253289817774112,0.5168442584893888,-0.0233549898248361,-0.4415961125272806,-0.2698847547426518,-0.3871683743173921,-0.465538704424315,-0.4661789275776056,-0.3609016846721108,0.0,0.0,0.0,0.0,0.2003284557187032,0.1720884755324574,0.3275223788991757,0.0845445369550958,0.0,0.0028503085591707,0.0,0.2364791384291705,0.4831843069506275,0.6889415042020284,0.504118727045214,0.4412102245992698,0.3363100994416037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3644448374656646,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.7904387994490536,-0.000833167117296,0.0,-0.0534279376691331,0.0,0.0937532261462629,0.2815403242046147,0.1839282187782437,0.0345106590164213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5652030320132889,1.00000225489947,1.00000225489947,0.5744643422855483,-0.3654358678262378,-0.8932691620837527,-1.00000225489947,-1.00000225489947,-0.8961720917240157,0.0,0.0,0.0,0.6310583150004067,0.8132149573818734,0.6222618242777965,0.0665744377620469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.148821187509442,0.1464970897611951,0.6577108925736987,0.6472831483372249,-0.2606848357316668,-0.7453688434934274,-1.00000225489947,-1.00000225489947,-0.93107740884863,-0.217746033560282,0.0,0.0,0.6291464157207167,0.710051327900256,0.5386206158814534,0.0048674500010454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4078747697272449,0.0,0.5847429934589273,-0.4628374889282393,-0.786518528907671,-0.8554258345981469,-0.7580242134961455,-0.3370994156579894,0.0,0.0,0.6329614440999145,0.7628565827764627,0.5440405872339689,0.0278453220780528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0997081784898842,0.6296989370721867,0.0804839435308002,-0.4301685677500513,-0.8285101516193929,-0.8589777575718828,-0.6956594622214892,-0.2778393081677838,0.0,0.0,0.5537491766955135,0.6744443963610767,0.4875869374020236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0021048432436953,0.0240566042394012,0.0806330365938953,0.3001944974518646,0.1166083157007213,-0.3796347895409993,-0.6882925108685555,-0.6854509724895668,-0.5549506913804563,-0.1838580573367872,0.0,0.0,0.5209048519136843,0.5720262321949346,0.3932899600844727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3635765896276403,0.0070687652267434,-0.4696694592900671,-0.7829402953933889,-0.8138902612558925,0.0,0.0,0.0,0.0,0.4408857279325334,0.2688411033009862,0.1660721319275616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8955494089310893,1.00000225489947,0.9620536852516796,-0.1330699439024552,-0.6955893007800327,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3262243922322302,0.0,0.0,0.0,0.0579182699223498,0.1664755602159366,0.0769407907372464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1466023319233798,0.3247422317814614,-0.8599161668513636,0.3284870987192027,-0.3655674205289688,0.0,0.0,0.7205580037583685,0.7391946366452543,0.6659110110439286,0.4710200670381049,-0.0674251452397071,-0.2597815071729142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0384572400983501,0.0,-0.88191177874798,0.0,0.0,-0.3353366094413946,0.0,0.0,0.7698551865617497,0.7589977034963546,0.6193764349978976,0.4108303204486005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1327015963348086,-0.69137084411246,-0.8613018553201297,-0.9405755139858052,-0.739282338447075,-0.3851249223349712,0.0,0.0,0.6771631522175166,0.6904324348329791,0.5928729504877005,0.4119792140524508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3366082855677939,0.4012006626086943,-0.1538465007537646,-0.7270391669129138,-0.8976981030756949,-0.9809797340845736,-0.7459827561061717,-0.360375473861187,0.0,0.0,0.6554394159065442,0.6738655644690604,0.5856901729185902,0.395938554499456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.820003076842791,0.4270463836052366,-0.0972700683992705,-0.6826532850114884,-0.9085994370420004,-1.00000225489947,-0.8211256599060951,-0.4500154855020619,0.0,0.0,0.5285787595729902,0.5431109481346701,0.4196618918919388,0.2188949271641324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4509275842409965,0.9293759938933096,0.6428717477056468,-0.1204321142601012,-1.00000225489947,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.0344492677551469,0.0,0.0,0.0,0.0025872031537088,0.0421933368559093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7637248306144869,0.8443227864876541,0.1731935182353975,-0.5643610947158108,-0.753577732143839,-0.4301422572095051,-0.1881905263467267,-0.0958931501106864,0.0,0.0,0.0,0.0393868791976488,0.0246529764917815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4073573290965032,0.6457132860846354,-0.1455499103015322,-0.7885882914306381,0.0167247336071958,0.0215483327073309,-0.3516579147602155,0.0,0.0,0.5841992422876393,0.5402869501160454,0.4702307508217191,0.2744715589778712,-0.2354705677082331,-0.6241912639178506,-0.4385528600041045,-0.5634226854363299,-0.218561660317214,0.0,0.0,0.0,0.0,0.0,0.0,0.1686154841803601,0.3026413777226605,-0.2209646896870995,-0.1321841557040668,-0.1713079294962538,0.0,0.0,0.0,0.6356012683347158,0.7444918254752209,0.6318037803158821,0.5179668415526929,0.3333194679995199,-0.1765963481460383,-0.5805333069715366,-0.4032353444109331,-0.5154585700206227,-0.5860409801258728,-0.5864356382340656,-0.3381079863789268,0.0,0.0,0.0,0.0,0.0,0.1620378490438122,-0.1803324449035975,0.0,0.042009163072086,0.1369814442636557,0.2736471620407573,0.3699963615209111,-0.1911723876086284,0.7278460234896637,0.6691296671707461,0.611342949951127,0.42778307874053,-0.0915519109205648,-0.5664834783198702,-0.3921849173815327,-0.5012771886662253,-0.5627912324632215,-0.5677376140859054,-0.5678340860679081,-0.1855770126524717,0.0,0.0,0.0,0.3150073317793705,0.1203531826384626,-0.4399122379323243,-0.0446051364059769,0.0,0.0,0.0,0.1430416387694619,0.4796674646976199,0.7690921808859101,0.6435295112193015,0.5800772576020693,0.3829586878300015,-0.1350169239028734,-0.5806999403949958,-0.4015865505367051,-0.514423688759139,-0.1705449238204142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8196171889147801,0.0,0.0,0.0,0.0,0.7081218882602021,0.7922980776476511,0.6688490214049199,0.5508550172354325,0.3708646093589354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2644384728495902,-0.6190694786915253,-0.777450162599417,-0.8965667498322086,-0.6726201988832075,-0.2834522234843046,0.0,0.0,0.8105312822461619,0.5477240629104356,0.2504763459997444,0.1528554703931914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3974557956709531,0.8551364186521389,0.1269658984957388,-0.8855514035235363,-1.00000225489947,-1.00000225489947,-0.8659061999157134,0.0012102848651248,-0.3869140390921122,0.0,0.0,0.1930141254468619,0.1631779724674806,0.0933234873173417,0.006875821262738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1013394320037481,0.1815076490479941,0.0,0.0,0.0,0.0,0.0,0.0,0.5964511840019826,0.7832911026006716,0.6623240073494644,0.5800421768813411,0.3565165945810789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5032153984864615,-0.6917391916801066,-0.8838061376673056,-0.6985448515013882,-0.3137181152926071,0.0,0.0,0.7098057628551583,0.5678077755273618,0.4241697645055197,0.2242271967148272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4484193127089263,0.4185831597295449,-0.1414717765168724,-0.833193427836615,-0.99452089228568,-1.00000225489947,-0.8911993995607855,-0.294485110153341,0.0,0.0,0.668857791585102,0.5630192571479551,0.5009877727202172,0.3210236753842663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6273660691437578,0.880833046585586,0.1713254698566179,-0.806567160803869,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3483077059306671,0.0,0.0,0.0,0.1997320834663228,0.1665808023781213,0.0998748119133434,0.0175140498235815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2013896475207329,1.00000225489947,1.00000225489947,0.6194816771600824,-0.0057532381994339,-0.6648498192418989,-0.8923219826240898,-0.9935912531863814,-0.763733600794669,-0.3573936125992852,0.0,0.0,0.8617929854103253,0.7020003024931214,0.5551348651642797,0.3558763714277882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176543727064945,0.8380257971169323,0.2939413589820531,-0.3490444010659604,-0.6992464659159534,-0.8914625049662475,-0.9875836797616676,-0.7510782307919509,-0.355165986833041,0.0,0.0,0.7024651220427708,0.4490858464027631,0.1181869481334928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7022458675382192,0.9571073036289957,0.7534110987203799,0.0509021257766987,-0.926683548577416,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.2281913181571201,0.0086123169387867,-0.0095858069389958,0.0,0.1086274517350432,0.0839130839819872,7.893162163857493e-05,-0.0778353491158169,-0.0672848223567941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0692405725373943,0.0,0.0293537930693678,0.1705536940005963,0.40747134143887,0.7191372345688742,0.6075366917521113,0.5392257583140158,0.3508247476429194,-0.1867346764365042,-0.6026429312105197,-0.4296160463985813,-0.5616774195800992,-0.6321721278835287,-0.6360748580645472,-0.0940075613715427,0.0,0.0,0.0,0.0,0.2329096750950705,0.3243388034930864,0.1783766947229973,0.1404368952553889,0.2077831088734575,0.1441905323733122,0.1979341965289997,0.2042224157195395,-0.1408403235437638,0.7482630029535084,0.6312249484238659,0.5173266183994022,0.3329598906120553,-0.1834546290484122,-0.5840676895849083,-0.4113828418000705,-0.5152480856962531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.477773105778294,-0.6308653710364013,-0.7202773579925426,-0.5083547240731509,-0.1234490562427312,0.0,0.0,0.7626285580917289,0.6462745776162875,0.5841466212065469,0.4053051069339002,-0.1382355800296909,-0.3924217122464484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2678237623998668,-0.4756507221742346,0.0,0.0,0.0,0.0,0.005358580091241,0.8542944813546608,0.6840389734802546,0.5768586014752519,0.3593844435006137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.399367694950643,-0.4267481974790464,-0.2734454478965697,0.0,0.0,0.0,0.3402742208838966,0.2530723193336354,0.1287550152528798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1734478534606774,-0.577007694538347,-0.7505257094404808,-0.8806401026215805,-0.7285125571835005,0.0,0.0,0.0,0.4594872800986909,0.254949137892597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8733257723497393,0.9486177692127578,0.332100412954213,-0.6168944740063735,-0.9815234852558614,-1.00000225489947,-1.00000225489947,-0.3426772502537821,0.0,0.0,0.0,0.0173298760397582,-0.0151811818951525,-0.0041132145053879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0135586985614707,0.6182713922949575,0.5078548238027732,0.4365532589225939,0.2380840814024882,-0.3067896729487767,-0.7243818023177484,-0.398271422427885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0192593156798122,-0.5023559208286192,0.0,-0.0680741385731798,0.0,0.0,0.1992409533761272,0.6124655330144312,0.4980936132601361,0.3788717838651597,0.2000565801330592,-0.1026549590310577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3979732363016948,0.0,0.0,0.0,-0.1331050246231835,0.0,0.0,0.4953222363226039,0.3736009055757393,0.286249910962383,0.0618911615448248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1832353745438607,0.0,0.0,-0.6773122452806115,0.0,0.3129726499771317,0.3522104361116855,0.4070854535108592,0.3080438087148118,0.2251129849132157,0.0170141495532039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4758787468589683,-0.6766632519471388,-0.8471380143260966,-0.725013255290857,-0.359016095932967,0.0,0.0,0.4268095887403209,0.3442646528667356,0.2278492811300196,0.0232234371221051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2296296277069786,-0.0103926635157457,-0.4144173241430646,-0.6123778312126106,-0.7888864775568282,-0.6381884714884246,0.0,0.0,0.0999274329944358,0.4524711359530398,0.2464069823952668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4201179412614061,0.8558906541477963,0.2481083973505872,-0.3102889748414202,-1.00000225489947,-1.00000225489947,-0.2399258192407216,-0.0349491680255245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2719369769052548,-0.3026326075424784,0.0,0.0,0.5399712236294912,0.43245758477757,0.3546310058419351,0.160634620214682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8972069729854993,0.7905001907103281,0.1621869421069073,-0.5468996659733216,-0.8578113236076683,-1.00000225489947,-0.8374732757654622,-0.4721865010023194,0.0,0.0,0.626585523107554,0.5155725823629894,0.3987362419775344,0.2204033981554474,-0.3090085285348388,-0.7039735930340858,-0.0373697377557742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.436991767931697,-0.2459947839267098,-0.0214781712658744,0.0,-0.2053186882422975,0.0,0.0,0.6849159914984609,0.5457595425496533,0.4690204659565943,0.2664906950121931,-0.2902754236659504,-0.7188828993435943,-0.5456543003874685,-0.6333297916675612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4618727691082123,0.1772190309389648,0.3985345278333469,0.3449399567407545,0.366830326475186,0.6743128436583458,0.5457858530901996,0.4771679633457317,0.2867322708723966,-0.2693322333911818,-0.7084551551071204,-0.5391731372329234,-0.6547465716721612,-0.7149538586220298,-0.7194354206950644,-0.2070902646390744,0.0,0.0,0.0,0.0,0.2259373818503297,0.3986046892748034,0.0,0.0,0.2896527408730238,0.1756403985061933,0.0,0.04036913937804,0.3055004564620133,0.7109721968193727,0.5722279463391221,0.4474721332492634,0.2599919914972838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0190312909950786,-0.4359305761296673,-0.6529048338339277,-0.7779851435905228,-0.7062187591606942,-0.2592114454610801,0.0,0.0,0.6718747335677319,0.4121458474759101,0.1074522475906467,0.0150671695527857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9631587279546197,0.3923427806248098,-0.633838462118121,-0.9865926494010944,-1.00000225489947,-1.00000225489947,-0.5593182411111242,0.0,0.0,0.0,0.1369551337231095,0.0852900022705712,0.0077352989205803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7888777073766462,1.00000225489947,0.9004957905537733,0.2428287488809847,-0.4844647532572089,-0.806567160803869,-0.9749809308400418,-0.8163897626077806,-0.4367725134271454,0.0,0.0,0.6255331014857064,0.5155287314620791,0.4511994598266405,0.2684464451927933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2054677813053926,0.2606936059118489,-0.4039895799065907,-0.630277768964203,-0.7462195509710875,-0.5736311751682523,-0.235444257167687,0.0,0.0,0.6667704887017708,0.5241235080405018,0.3970172866618499,0.2148869548209292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1359728735427184,-0.3078420945706244,-0.5411727383144339,-0.7154099079914971,-0.5932237576949831,0.0,0.0,0.0,0.3795909386400889,0.3314952705216506,0.2426971961782538,0.0506390203712368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4981900852421388,0.8460066610826104,0.2687446313189836,-0.3993940054911892,-0.6211480113946743,-0.811908200534746,-0.7006496947450835,-0.379740031703184,0.0,0.0,0.3196467570956823,0.3002120378122287,0.2292174292384216,0.0289328244206287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0276523781140474,0.0,0.0,0.0,0.0,0.0,0.2642630692459489,0.2523443943785241,0.1239664968734729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2128171922979621,0.4213983875679875,0.2416623149167703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.941654246148199,0.3696455543136285,-0.7739508607067735,-1.00000225489947,-1.00000225489947,-1.00000225489947,-0.3809240060277626,-0.0008594776578422,-0.0534279376691331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1923037408521147,0.7879831489980756,1.00000225489947,1.00000225489947,0.7531129125941897,-0.3143495682657157,-0.5789020534576728,-0.9507840037177276,-0.9420050533554816,-1.00000225489947,-0.3688386977368786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476922398300633,0.3598755735908093,-0.4535761786559799,0.0,0.0,0.0,0.0,0.0,0.0,0.3824500173794417,0.3138584381755201,0.1808323451739752,-0.0274506639698599,-0.5021805172249779,-0.4465337239697826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0310113571237778,-0.0345106590164213,0.0,0.0,0.0,0.0,0.0,0.0,0.3368538506128916,0.4375705998237132,0.372872980620628,0.3179102614196337,0.144287004355315,-0.0922973762360402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0258720315370884,0.0,0.0400709532518498,0.0,0.0,0.0,0.0,0.0,0.4711165390201076,0.5078548238027732,0.4343344033365317,0.3649798184567705,0.1650986419273525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.746684370520737,-0.6123515206720644,-0.4018321155818029,0.0,0.0,0.3705050319714708,0.4464811028886902,0.3291273218724934,0.1493473983203658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4147681313503472,-0.1962152412133152,0.0,0.0,0.0,0.116836340385455,0.0738098364122496,0.4981900852421388,0.3210938368257229,0.0201451038782007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0032274263069995,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.34771732222788,259.7282884994819,265.0004365266373,265.0004365266373,265.0004365266373,262.3658476251799,240.1921335939737,234.96453893042803,229.32012279844432,224.6034067042906,246.20782775603877,252.24728371202903,265.0004365266373,163.84548971228162,0.0,0.0,0.0,0.0,0.0,0.0,131.83142277179874,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266374,264.9994464518905,264.9994464518905,265.0004365266373,264.9994464518905,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,265.0004365266373,119.06737913497474,255.3501779687624,265.0004365266373,265.0004365266373,265.0004365266373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
