new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.934,48.312,68.198,209.564,48.057,112.30299999999998,168.008,180.883,90.378,5.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.811,106.18399999999998,148.632,5.864000000000001,319.063,114.088,414.28399999999993,284.9,150.417,12.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.628,285.92,379.867,160.997,286.302,285.537,233.274,202.55299999999997,106.312,8.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.619,427.541,607.022,719.071,713.361,645.233,504.358,500.073,272.535,53.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.936,452.7809999999999,637.105,748.771,768.249,761.646,588.187,507.721,275.085,52.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.36,379.739,595.294,533.471,603.07,622.063,624.486,473.814,256.474,47.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.782,161.635,577.576,609.784,591.558,392.783,353.067,244.746,129.257,13.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.714,386.36800000000005,101.978,134.356,300.707,348.381,285.41,184.962,98.154,11.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.303,390.957,209.564,445.77,349.146,163.037,209.05400000000003,174.892,90.633,42.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.905,195.032,314.219,538.57,312.562,408.166,414.539,334.487,186.619,32.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.485,454.82,636.596,746.0939999999999,764.2379999999999,717.835,614.481,523.783,310.904,76.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.806,431.1110000000001,604.983,733.6020000000001,713.397,651.253,494.008,509.295,303.639,75.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.727,426.267,600.266,553.738,614.67,558.965,504.4069999999999,402.429,238.755,57.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.376,183.305,332.192,423.4620000000001,485.159,445.26,263.357,214.40799999999996,120.97100000000002,19.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.791,109.499,508.613,615.013,629.146,511.7509999999999,409.521,417.675,295.353,74.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.901,392.487,553.612,468.205,550.297,641.708,424.692,197.837,110.773,20.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.63700000000003,420.021,613.141,747.241,775.6680000000001,755.782,635.381,528.117,309.247,80.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.698,429.581,621.554,736.152,771.208,762.411,611.64,535.765,314.729,83.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.151,450.996,632.516,740.6130000000002,798.672,790.5819999999999,598.597,537.422,330.663,90.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.454,440.416,615.818,721.109,760.499,737.6810000000002,657.629,518.556,314.219,84.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.861,127.345,192.865,110.136,319.318,85.15099999999998,88.848,1.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.90999999999999,137.797,389.427,415.94200000000006,628.479,636.489,363.04,314.984,183.177,40.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.028,137.542,159.85,397.84,818.008,825.254,736.5340000000001,581.4,350.80300000000005,99.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.329,463.106,645.391,754.635,800.142,780.767,699.312,554.376,347.234,101.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.386,442.583,615.69,721.619,765.0870000000001,744.182,668.209,533.216,333.339,98.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.953,304.786,351.313,521.488,583.822,559.475,509.378,374.64,229.45,65.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.065,369.287,357.814,664.639,701.224,508.741,70.62,494.5919999999999,292.166,82.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.743,72.022,108.606,167.881,132.571,92.035,93.31,36.202,18.611,0.3819999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.584,458.9,544.161,562.23,428.008,338.818,343.74,350.26900000000006,348.126,110.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.00399999999996,442.201,618.749,724.806,763.069,753.36,603.761,435.445,289.744,109.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.461,191.591,326.201,330.153,424.737,401.155,362.148,260.553,159.85,45.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.456,462.59599999999995,655.589,768.0199999999999,783.32,743.037,581.676,580.125,361.256,120.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.221,450.359,624.74,732.072,775.796,763.8130000000001,640.695,559.857,361.128,122.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.692,181.903,426.649,530.156,604.983,592.618,510.52600000000007,146.21,105.674,69.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.017,436.847,597.917,578.966,529.155,350.595,326.857,347.195,131.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.437,403.831,526.519,536.605,438.756,293.096,293.191,299.897,225.881,109.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.411,147.868,111.411,167.881,111.15600000000002,464.126,422.697,306.825,106.567,14.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.286,53.538,83.749,299.687,360.746,168.008,243.344,106.05700000000002,64.373,121.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.773,50.224,194.777,381.524,349.91100000000006,437.7389999999999,478.403,576.939,372.983,133.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.321,107.459,201.023,748.644,280.948,279.419,317.151,238.628,5.864000000000001,124.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.688,300.834,650.235,747.318,737.571,630.941,530.678,535.269,390.447,147.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.543,248.188,495.356,618.279,619.958,500.883,360.12399999999997,360.997,339.093,362.902,154.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.924999999999997,239.265,477.383,522.47,529.248,367.953,301.899,308.046,315.332,335.692,150.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.661,251.502,495.484,689.7520000000001,761.4649999999999,744.677,611.663,537.092,498.033,393.251,84.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.51,139.709,319.827,452.016,514.605,607.404,642.842,427.541,376.043,266.544,90.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.118999999999999,225.116,451.379,632.516,742.907,773.4980000000002,776.688,596.606,567.15,366.355,141.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.525,47.547,150.799,210.966,224.988,272.408,173.49,150.545,160.232,59.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.697,164.439,292.548,378.72,572.732,654.442,512.055,633.409,239.01,81.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.896999999999995,83.494,179.991,317.278,439.1410000000001,666.946,679.089,681.021,427.211,414.28399999999993,167.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.417,255.327,493.827,600.847,617.14,492.05,382.896,399.027,406.62,401.155,162.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.358,97.134,406.381,491.15,625.834,629.444,502.9309999999999,401.448,405.059,398.223,154.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.893999999999998,51.626,254.052,239.01,330.025,453.03600000000006,369.414,471.264,232.254,72.404,0.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.629,3.3139999999999996,39.899,258.768,179.608,414.412,449.594,297.647,32.633,152.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.017,288.342,545.835,731.18,846.669,850.894,794.746,607.886,623.728,434.17,183.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.69400000000001,282.733,519.831,689.1140000000001,791.8559999999999,832.903,815.567,708.396,614.415,420.53,177.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.378,255.964,401.5369999999999,554.631,672.798,673.181,673.435,403.704,282.861,387.77,169.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.483,157.428,353.73500000000007,422.315,514.604,502.24000000000007,393.265,313.577,232.637,72.787,72.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.516,193.758,261.063,432.513,600.648,592.363,545.071,471.902,456.35,264.887,61.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.033,116.637,307.463,317.278,397.076,483.24700000000007,561.132,495.3570000000001,438.759,318.17,98.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.852999999999994,287.322,515.242,678.406,768.143,757.043,640.348,558.258,577.358,384.201,166.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.206,307.845,555.269,733.857,795.0850000000002,777.083,632.118,577.228,567.141,414.794,199.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.54899999999999,281.458,480.31500000000005,735.132,824.861,811.8169999999999,695.42,619.251,585.224,389.682,167.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.373,28.808999999999997,562.789,246.53100000000003,301.854,416.324,715.436,715.8569999999999,655.589,440.289,198.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.257,317.023,550.934,618.968,653.673,492.785,415.319,413.3119999999999,404.77400000000006,425.706,199.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.591,335.124,579.36,757.95,801.253,767.929,640.899,576.245,592.775,453.67300000000006,207.77899999999997,10.580000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.483,326.966,568.143,735.004,789.8310000000001,774.857,594.298,573.432,588.547,425.119,191.463,7.265999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.209,293.951,556.671,726.718,803.7509999999999,783.984,648.886,585.685,602.051,416.706,186.874,6.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.905,322.887,553.739,723.149,800.142,787.136,691.44,606.386,627.521,436.719,199.111,11.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.767,277.507,553.611,644.116,761.139,720.193,606.939,532.707,559.405,313.964,191.591,9.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.307,314.091,425.629,492.679,523.401,612.381,602.201,396.165,381.30300000000005,402.124,189.42400000000004,8.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.453,245.639,473.686,567.854,577.131,434.009,359.093,370.318,386.863,401.5369999999999,192.1,10.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.912,213.898,214.536,121.991,328.496,445.515,828.4410000000001,754.125,626.398,437.1019999999999,196.562,14.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.672,336.399,561.515,544.433,803.283,805.1950000000002,807.311,615.99,637.87,447.682,204.59299999999996,16.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.751,335.634,550.297,701.351,710.466,717.0840000000001,502.361,511.268,537.109,429.3260000000001,204.083,16.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.477,329.388,481.59,521.616,668.846,744.105,666.551,648.195,553.101,271.77,130.276,6.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.257,55.32300000000001,87.446,164.821,88.338,58.637,201.151,278.654,21.160000000000004,157.683,74.826,0.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.773,164.184,262.72,246.149,368.394,299.687,281.841,307.718,296.5,91.525,42.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.679,66.413,247.933,359.08900000000006,509.59,507.025,443.027,276.801,290.547,266.544,127.982,7.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.323,123.011,377.82699999999994,599.374,706.79,729.0719999999999,640.715,503.968,530.686,248.57100000000003,125.433,10.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.12,409.058,647.941,744.365,736.597,639.537,543.046,558.838,582.809,490.258,229.45,24.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.463,394.399,616.072,767.382,755.0560000000002,711.0209999999998,554.822,567.695,610.018,455.2029999999999,221.164,23.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.806,383.309,596.442,774.266,758.41,478.275,798.309,603.046,617.003,461.95899999999995,226.39,28.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.894,376.55300000000005,592.618,745.712,400.6449999999999,682.1030000000001,694.596,522.508,333.722,259.661,128.109,12.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.404,31.868,34.927,118.294,262.975,360.619,463.871,365.972,362.148,171.705,86.171,5.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.609000000000001,24.092,90.25,140.092,145.063,155.006,106.567,120.334,103.635,56.598000000000006,26.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.422,2.294,40.409,68.07,120.716,86.681,103.50700000000002,62.206,126.962,105.164,50.861,1.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.052,376.68,579.998,722.512,453.67300000000006,392.741,526.332,413.519,654.442,215.555,222.439,29.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.369,188.404,378.72,434.17,378.975,413.39199999999994,485.924,417.089,559.348,320.21,164.184,22.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.967,399.37,546.218,640.293,748.261,783.061,751.83,684.142,558.455,328.878,167.498,24.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.995,343.027,433.15,487.326,511.16300000000007,568.525,686.947,583.567,337.036,186.109,92.417,9.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.042,177.696,281.203,703.766,693.704,703.702,498.235,473.294,494.295,446.025,106.694,31.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.604,383.564,355.52000000000004,495.9940000000001,636.469,674.14,659.896,457.13900000000007,468.146,436.847,127.21699999999998,18.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.132,132.698,231.74400000000003,252.52199999999996,371.964,536.657,588.156,570.947,647.303,304.531,99.046,13.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.96000000000004,430.728,648.833,800.524,854.2349999999999,875.546,665.684,644.153,684.015,487.326,242.579,36.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.785,175.65699999999998,418.873,629.33,755.272,840.2300000000001,858.568,689.288,612.574,647.176,461.449,235.059,37.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.501,183.942,431.62,638.252,747.261,733.888,644.928,531.366,544.728,576.483,477.893,245.511,39.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.716,158.703,306.315,462.341,519.831,646.666,555.396,729.013,395.673,413.6470000000001,451.761,221.419,36.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.848,226.645,210.839,233.019,370.051,482.609,287.577,269.603,276.997,171.96000000000004,52.136,21.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.892,176.039,166.861,623.583,642.426,648.664,422.694,413.938,435.514,444.198,244.109,40.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.404,203.063,467.94999999999993,699.6950000000002,783.001,778.697,653.189,589.445,593.283,607.074,368.26700000000005,201.406,43.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.042,203.7,459.919,675.73,818.899,806.333,734.719,595.324,597.366,632.803,479.55,249.08000000000004,44.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.719,209.43700000000004,462.214,663.62,800.907,833.8019999999999,853.175,631.584,641.317,671.14,482.227,249.463,43.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.993,205.612,455.33,662.09,801.8000000000001,771.588,892.707,819.235,677.438,684.143,477.76499999999993,247.806,43.595000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.141,199.111,439.014,449.84899999999993,403.704,454.183,204.21,637.105,794.916,655.716,465.273,233.656,44.35999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.503,193.248,278.654,497.906,743.292,662.09,733.1770000000001,592.504,496.58199999999994,504.641,481.462,245.639,44.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.69,196.689,423.079,503.897,612.885,269.094,579.234,577.219,580.88,357.177,231.74400000000003,108.351,41.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.993,33.398,134.228,174.636,215.938,410.843,608.934,361.383,340.09600000000006,205.358,171.705,103.50700000000002,44.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.237,70.237,450.996,479.677,570.82,605.747,571.33,642.969,574.262,537.55,372.218,239.902,48.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.275,11.855,48.184,74.316,76.993,122.883,151.692,353.73500000000007,311.669,236.206,152.839,43.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.848,225.498,471.77399999999994,657.119,786.63,827.6260000000001,839.577,615.032,624.283,661.95,484.394,256.729,49.714000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.525,225.626,457.497,643.734,773.628,705.048,846.292,781.527,629.323,650.235,146.083,252.905,51.754000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.417,233.146,486.179,665.539,690.006,631.741,450.252,460.294,445.80500000000006,460.312,471.65100000000007,218.105,51.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.202,235.059,485.541,615.24,635.904,536.612,410.364,415.554,419.439,423.3889999999999,438.596,161.635,52.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.732,235.951,468.46,677.642,816.841,841.401,829.238,662.616,659.301,460.174,480.95200000000006,254.307,56.598000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.771,237.48,469.99,656.991,785.483,800.1149999999999,771.3960000000001,590.533,595.224,628.634,482.482,262.465,57.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.664,242.70699999999997,475.216,678.279,788.7439999999999,772.502,686.366,573.304,594.421,617.775,498.16099999999994,262.083,56.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.415000000000003,89.61300000000001,289.362,494.847,622.956,664.894,699.694,817.652,759.989,634.277,462.59599999999995,247.168,55.32300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.428,161.125,349.27400000000006,477.638,453.163,784.208,401.665,760.753,491.66,451.761,263.74,137.415,44.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.365,79.543,378.975,280.184,546.091,634.938,647.431,311.287,305.423,305.933,221.037,125.815,37.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.105,116.509,336.143,466.548,308.865,604.414,606.563,553.413,382.79599999999994,332.32,232.764,119.314,39.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.275,118.677,28.171,43.341,166.479,336.016,433.533,342.772,308.355,350.80300000000005,284.518,161.38,46.39999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.641,150.799,144.553,568.525,479.677,281.586,358.961,234.42099999999996,205.103,191.97300000000004,48.822,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.62,38.752,95.859,360.364,815.949,840.149,861.6900000000002,695.4039999999999,649.194,679.412,492.042,268.966,61.05899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.459,257.366,486.179,662.727,785.483,855.211,873.184,700.6770000000001,659.527,649.215,475.726,259.533,57.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.20400000000001,254.43399999999997,479.55,651.637,767.8920000000002,822.049,840.227,633.679,655.343,646.793,476.873,262.592,59.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.646,256.729,484.394,660.688,687.671,630.072,447.6929999999999,459.675,445.06,459.207,485.096,268.584,62.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.666,255.327,478.021,605.032,626.46,528.765,405.817,417.221,433.543,449.461,468.564,260.171,63.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.176,253.924,461.194,665.66,788.67,765.5980000000001,862.0490000000001,720.94,665.9,661.708,472.412,261.445,63.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.459,214.153,404.087,577.449,414.794,445.642,767.382,755.782,693.576,512.183,465.528,228.94,65.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.038999999999994,227.15499999999997,375.533,514.35,530.156,643.862,717.923,681.338,543.286,314.856,228.175,163.419,47.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.149,163.419,303.001,405.871,576.684,610.081,683.632,807.6640000000001,731.3069999999999,617.22,451.251,247.29599999999996,68.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.38,142.641,296.5,425.75700000000006,395.163,409.313,611.484,583.95,660.815,533.216,457.88,254.689,70.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.442,253.669,474.961,653.166,609.699,731.185,733.187,510.76,499.773,324.034,463.998,256.219,69.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.657,251.375,468.333,384.966,658.393,692.55,693.877,486.848,468.977,490.953,374.513,202.808,53.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.584,9.688,136.905,269.603,609.699,415.304,361.766,557.69,564.191,293.823,198.984,141.876,73.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.413,284.263,527.734,713.843,841.188,885.858,909.588,706.711,715.006,689.497,510.143,279.036,74.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.54,273.428,491.405,664.002,780.0009999999999,845.0129999999999,862.221,841.5699999999999,703.859,652.657,482.354,272.79,74.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.732,269.221,485.541,656.992,777.198,843.738,860.947,606.002,771.844,649.47,480.31500000000005,269.986,73.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.413,260.553,470.627,636.723,751.958,816.0759999999999,833.2849999999999,720.855,752.212,154.879,243.727,267.819,78.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.472,213.006,465.401,629.458,742.0149999999999,748.638,665.477,544.178,210.584,566.996,367.884,264.122,80.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,255.964,463.871,629.329,703.743,705.586,451.761,446.831,408.7,384.466,396.032,225.881,78.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.943,261.063,481.08,654.569,774.5210000000001,843.101,862.221,841.061,770.314,650.745,468.205,268.966,78.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.707,258.131,464.253,647.941,773.3729999999999,841.189,859.545,834.942,718.498,625.378,462.214,266.544,79.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.831,249.59,423.08,567.378,739.4660000000001,745.456,682.231,752.5950000000001,637.615,569.163,413.774,262.338,80.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.365,218.232,456.86,616.328,726.336,770.9710000000001,754.6450000000001,685.514,434.6799999999999,506.192,451.889,219.507,84.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.277,250.865,448.957,608.934,721.875,786.248,808.046,713.197,592.467,528.499,418.618,200.514,75.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.079,255.836,401.4100000000001,523.528,657.246,566.486,590.451,628.82,559.73,554.376,408.548,159.468,78.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.402,244.49100000000004,396.056,539.845,650.559,655.1,537.817,433.819,439.547,463.653,474.196,276.232,78.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.266,200.131,396.566,537.295,625.633,655.26,556.554,417.509,428.7099999999999,447.883,367.502,245.384,79.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.393,246.53100000000003,355.52000000000004,525.567,593.892,511.291,271.643,493.827,619.642,498.288,389.682,243.854,80.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.56,240.285,424.61,533.088,655.079,683.2500000000001,740.6130000000002,667.189,591.216,472.921,372.983,237.735,32.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.696,257.494,459.282,619.132,729.395,791.985,810.0859999999999,789.052,723.914,617.857,463.871,272.025,87.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.354,255.964,452.653,611.993,722.64,783.953,382.161,435.7,540.864,610.974,453.163,266.927,81.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.189,139.964,442.711,598.991,709.3820000000001,599.247,559.22,349.783,84.514,284.39,312.944,220.909,82.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.198,262.592,473.431,639.099,647.024,591.314,424.267,437.22,450.639,453.378,454.148,286.302,88.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.384,253.542,449.339,605.62,715.501,777.835,799.5049999999999,781.913,642.552,613.855,337.164,229.96,91.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.727,256.856,291.019,615.308,400.007,795.043,803.329,613.013,724.1690000000001,616.2,467.44,278.017,90.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.727,254.179,452.143,611.993,715.373,586.627,808.683,779.364,717.6679999999999,613.141,460.812,275.595,92.79999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.022,181.903,447.5539999999999,601.413,708.617,771.716,790.5819999999999,766.7450000000001,705.303,443.85800000000006,314.601,262.083,85.15099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.022,250.355,442.583,600.521,711.294,422.697,564.446,123.903,682.1030000000001,610.209,475.343,282.988,87.70099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.492,251.375,450.869,609.189,721.747,543.668,813.925,647.303,307.463,32.76,50.097,46.272,27.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.492,251.63,445.26,599.576,624.504,564.45,349.91100000000006,486.078,431.04799999999994,474.531,464.891,239.902,97.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.154,246.149,437.484,483.24700000000007,710.4020000000002,499.308,314.346,474.706,606.257,401.4100000000001,109.881,7.011000000000001,90.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.492,248.698,446.407,608.679,710.785,558.2,398.223,588.284,614.67,614.925,450.996,119.569,54.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.365,249.463,444.623,604.218,716.5209999999998,523.018,181.903,697.272,631.752,461.576,54.686,95.859,69.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.468,157.301,131.296,142.896,237.735,338.311,654.442,574.134,173.872,33.143,148.123,107.459,64.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.58,249.08000000000004,445.515,608.169,708.49,635.576,798.74,774.392,711.294,608.679,472.284,284.9,93.437,0.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.294,249.08000000000004,453.163,619.132,738.8899999999999,589.049,737.426,539.63,483.2240000000001,484.26,478.913,282.096,103.38,0.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.08800000000001,247.423,441.308,556.416,709.0,684.3979999999999,655.716,514.63,504.4069999999999,526.715,472.157,287.195,93.31,1.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.923,256.474,459.66399999999993,618.495,660.815,695.998,853.553,825.0,761.263,654.442,483.757,294.333,91.652,1.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.637,207.14199999999997,373.493,542.139,637.998,694.468,733.6020000000001,781.914,716.648,615.435,468.8419999999999,285.283,94.584,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.206,229.83199999999997,370.816,357.814,303.766,495.866,677.3869999999998,495.866,628.437,508.2310000000001,396.311,99.173,81.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.294,190.316,449.467,220.272,81.582,59.784000000000006,244.49100000000004,459.66399999999993,779.619,563.554,363.678,259.151,104.782,2.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.362,229.705,352.333,635.703,738.573,846.16,704.41,621.426,341.115,423.845,219.762,94.202,1.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.725,245.511,372.856,601.158,709.509,774.775,707.343,671.523,723.404,475.785,467.002,287.067,97.261,1.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.903,243.089,439.906,599.501,714.481,740.556,563.114,377.78,391.477,441.707,438.7660000000001,292.421,97.38899999999998,3.0590000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.442,241.94200000000004,442.965,521.488,398.733,159.213,838.384,791.602,762.283,534.236,158.703,228.175,98.281,3.0590000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.864,238.628,437.1019999999999,601.413,724.551,792.749,815.311,128.237,93.692,288.724,372.091,204.84800000000004,69.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.81300000000001,239.01,438.886,604.345,722.257,169.66500000000002,151.947,145.191,269.986,350.80300000000005,374.386,285.028,98.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.006,218.997,419.5110000000001,601.031,507.5940000000001,220.272,591.343,611.484,483.757,496.504,240.157,289.234,55.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.453,137.415,352.715,468.715,26.641999999999996,61.442,87.70099999999998,188.659,400.517,601.413,386.11299999999994,13.257,99.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.657,236.206,430.728,592.491,701.6070000000001,757.541,747.09,582.38,567.021,524.293,461.0669999999999,282.223,109.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.844,227.28299999999996,412.882,584.714,708.362,613.778,669.994,659.543,538.095,560.859,450.104,276.487,94.71200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.951,229.195,416.834,574.644,615.563,706.578,681.083,672.415,603.963,525.95,405.616,275.085,103.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.402,224.733,407.911,561.897,681.5929999999998,570.948,476.363,765.47,116.637,184.325,207.14199999999997,286.557,96.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.784000000000006,225.881,411.607,566.486,679.936,747.751,506.829,475.726,711.294,603.07,460.812,286.812,109.244,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.343,229.45,423.4620000000001,585.479,700.9690000000002,767.51,714.481,675.602,414.412,537.677,428.179,270.113,106.949,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.176,217.467,343.1549999999999,519.831,642.332,618.495,637.743,464.508,565.466,476.363,416.069,269.731,37.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.767,73.042,204.84800000000004,237.226,484.904,676.366,631.114,627.673,570.693,438.122,304.531,232.254,89.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.833,142.641,220.909,382.416,580.763,585.352,546.6,681.848,553.845,504.152,400.6449999999999,207.14199999999997,73.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.675,217.977,400.772,557.69,509.251,591.853,257.366,731.8170000000001,649.598,471.77399999999994,120.844,53.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.45,218.232,401.155,562.534,686.437,422.442,690.261,697.017,444.368,555.141,361.893,241.815,69.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.136,221.29200000000003,417.344,512.693,594.785,628.055,512.565,486.9429999999999,606.002,615.053,416.196,271.388,106.18399999999998,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.666,218.87,410.332,574.007,691.918,762.538,693.703,780.639,718.943,619.259,471.264,287.45,97.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.773,217.977,358.579,494.847,461.0669999999999,189.67800000000005,125.433,308.865,607.277,445.005,366.227,285.537,78.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.38,153.604,417.726,237.608,563.299,559.985,131.806,191.718,365.845,355.137,283.37,157.938,30.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.327,162.399,58.892,158.065,189.67800000000005,359.854,375.915,417.344,441.053,445.897,56.08800000000001,141.112,87.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.081,129.129,194.905,325.309,743.927,625.123,815.057,538.315,337.928,590.706,480.31500000000005,291.146,101.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.703,223.076,434.807,625.633,752.5950000000001,330.918,687.4569999999999,809.193,743.927,643.097,489.87499999999994,222.184,93.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39999999999999,219.507,421.04099999999994,588.029,705.048,775.667,557.18,787.777,488.218,626.653,472.66600000000005,286.43,103.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.949,213.643,348.126,523.018,616.2,688.732,781.404,762.538,350.931,458.645,464.3809999999999,281.713,89.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.165,210.074,401.919,567.251,685.8,756.292,780.639,774.265,714.481,614.798,468.332,282.606,100.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.066,211.604,414.794,584.077,521.361,281.203,813.527,785.611,754.635,650.363,495.484,292.421,93.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.859,210.711,386.878,404.46899999999994,188.531,481.08,692.0460000000002,626.78,518.429,515.752,350.80300000000005,237.226,92.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.31,172.342,356.79400000000004,535.383,591.216,689.879,800.0150000000001,670.248,617.22,570.693,467.695,244.237,87.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.584,209.947,418.236,587.009,706.195,776.178,559.348,101.34,350.166,599.374,494.337,256.091,90.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.919,166.224,344.5570000000001,452.271,621.809,393.506,325.054,460.429,510.653,434.807,288.979,130.531,52.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.141,143.024,157.046,165.586,476.363,406.381,415.432,624.231,587.646,560.24,330.408,138.052,90.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.987,205.485,302.236,301.726,714.354,584.587,580.635,793.5139999999999,728.3749999999999,628.31,332.957,211.476,29.318999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.222,205.612,406.763,575.536,695.233,764.5769999999999,789.3070000000001,771.334,284.9,624.359,464.253,277.379,89.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.417,203.445,407.146,574.389,692.301,741.2110000000001,604.473,630.166,534.533,569.894,466.675,276.997,77.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.123,160.36,406.126,575.791,697.527,766.617,791.091,773.118,712.9509999999999,454.056,462.724,270.751,88.59300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.248,107.841,347.489,326.966,501.73,623.721,265.907,243.98200000000003,314.346,539.334,475.088,275.977,90.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.398,198.856,406.254,580.763,697.527,610.846,805.241,555.141,426.012,500.073,466.4200000000001,272.025,79.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.653,198.729,407.146,578.213,698.929,596.569,593.0,377.445,263.612,313.709,407.528,267.691,85.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.417,196.052,398.86,570.947,697.655,769.676,559.985,783.953,507.33899999999994,562.534,336.526,162.527,58.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.78,195.797,400.007,571.458,693.576,650.745,674.454,636.851,579.105,611.356,456.86,266.034,83.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.299000000000003,166.479,372.728,561.642,598.609,660.688,544.688,714.2519999999998,495.432,503.326,445.005,244.746,67.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.954,149.525,297.265,554.886,683.888,761.901,794.1510000000001,659.413,679.936,564.191,360.746,235.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.259,144.298,316.386,454.056,552.719,588.666,525.312,172.47,291.274,175.784,306.06,259.661,80.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.103,195.925,407.528,585.862,711.6769999999999,626.27,623.976,473.304,742.5250000000001,627.418,469.862,269.476,72.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.299000000000003,195.287,409.568,587.136,492.935,511.7999999999999,853.681,828.059,734.2389999999999,628.565,473.176,270.496,70.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.406,192.1,404.214,577.576,700.4590000000001,772.481,800.653,696.8900000000001,572.477,500.328,297.392,224.60599999999997,72.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.534,193.885,408.421,584.46,709.3820000000001,781.531,805.878,782.4410000000001,595.749,610.991,464.508,262.465,69.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.877,192.865,408.676,586.754,709.128,747.114,672.16,339.203,283.88,628.565,429.071,230.342,58.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.621999999999996,190.953,406.636,585.097,708.617,356.539,755.909,794.789,158.958,160.105,364.06,196.18,62.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.602000000000004,191.208,409.313,587.774,737.044,819.901,688.222,526.842,530.794,506.192,200.259,263.995,63.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.857000000000003,126.58,163.929,303.511,407.146,530.156,416.57900000000006,287.577,208.672,53.666,240.157,1.912,26.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668,40.409,211.349,230.852,358.069,391.849,669.866,447.3,620.152,262.083,131.934,52.901,15.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.229,110.518,163.419,329.005,575.409,639.655,295.353,548.257,110.773,623.338,444.368,169.793,60.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.914,127.855,252.905,536.53,695.615,423.335,666.934,499.563,448.192,613.396,434.552,212.11400000000003,48.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.435,184.962,400.6449999999999,580.635,708.107,764.502,726.9410000000001,263.485,408.751,308.098,332.72,203.955,52.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.308,186.237,407.273,592.235,713.7400000000001,586.627,629.33,390.447,78.778,143.789,263.995,231.999,52.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.521,78.013,245.001,273.045,133.846,67.943,123.011,176.804,229.06700000000004,227.793,251.75700000000003,225.24299999999997,50.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.523,89.61300000000001,241.56,381.01400000000007,479.04,570.693,520.851,248.826,436.719,385.603,274.192,138.052,30.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.354,108.224,251.12000000000003,267.181,149.652,355.647,349.146,490.768,506.574,583.057,364.06,187.002,27.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.591,123.011,286.175,381.142,517.409,536.275,695.87,658.903,609.062,535.128,362.913,155.261,32.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.503,188.914,420.403,613.268,747.751,810.71,712.186,682.358,642.076,539.717,446.152,209.947,42.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.846,182.922,404.851,590.961,410.333,774.3089999999999,602.688,670.249,726.846,450.614,59.275,152.202,41.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.552,180.246,323.907,580.89,704.921,389.682,225.498,500.073,721.2370000000001,597.079,430.346,91.143,40.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.767,179.353,395.29099999999994,591.98,726.718,804.349,833.157,812.762,740.485,596.952,426.39400000000006,217.212,37.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.02,281.841,460.429,669.356,741.25,768.784,742.142,577.831,401.027,238.883,111.15600000000002,28.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.051,166.733,366.737,546.855,391.467,595.295,533.343,768.0190000000001,687.9670000000001,570.183,407.273,205.103,34.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.893999999999998,172.215,387.898,569.163,688.477,641.694,790.7089999999998,764.068,698.165,580.125,412.245,206.25,33.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.767,175.529,391.849,575.281,691.486,587.902,492.297,662.727,669.848,457.34800000000007,410.4599999999999,171.832,32.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.747,173.235,389.30000000000007,572.477,700.714,745.38,421.805,754.474,625.599,103.635,424.737,205.358,29.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.727,172.98,391.849,461.0669999999999,566.741,427.286,625.123,564.574,571.075,585.352,408.803,198.856,24.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.237,148.123,319.19,492.297,330.663,482.227,468.205,602.688,308.1,191.208,223.586,101.595,11.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.727,155.388,344.685,426.012,573.879,242.834,89.61300000000001,201.78800000000004,512.565,473.941,217.595,130.149,11.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.158,167.753,288.214,366.1,524.93,586.244,358.706,107.71399999999998,124.54000000000002,367.37499999999994,267.564,27.789000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.147,36.457,283.115,253.287,388.662,455.33,621.426,596.952,460.429,310.649,130.659,13.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.354,68.58,335.507,491.405,469.607,497.141,485.796,381.01400000000007,182.03,233.146,142.386,113.068,6.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.96,39.644,229.83199999999997,52.264,89.358,578.978,567.888,535.893,338.69300000000004,180.755,16.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.147,116.255,329.133,421.678,555.013,475.471,665.659,505.682,481.335,419.5110000000001,349.528,85.406,3.0590000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.442,159.468,378.0820000000001,472.029,484.776,363.805,451.634,446.535,489.62,437.229,222.69399999999996,144.298,5.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.672,138.18,353.608,430.473,525.695,585.607,440.289,582.292,45.38,28.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.481,163.164,165.714,579.743,699.9489999999998,769.1669999999999,789.562,556.416,689.2419999999998,391.467,279.929,120.079,7.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.207,162.909,383.054,564.064,669.738,603.07,772.481,735.386,664.639,310.777,310.649,133.463,3.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.53,159.468,377.062,556.926,681.9760000000001,751.83,578.213,382.416,241.177,355.52000000000004,367.757,156.153,3.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.32,379.994,565.594,695.743,478.658,594.275,49.459,14.022000000000002,204.083,206.505,63.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.054,219.762,325.436,703.773,572.222,303.893,302.491,291.401,433.7879999999999,208.927,106.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.848,0.892,597.589,559.73,62.206,206.887,404.979,349.528,369.032,276.614,12.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.716,422.315,613.778,772.098,849.3459999999999,870.251,803.8560000000001,605.527,608.679,395.418,161.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.764,417.344,607.914,732.582,769.588,789.3600000000001,582.289,574.414,574.389,381.396,152.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.909,389.81,590.323,696.38,763.686,679.6809999999999,647.686,492.552,394.016,308.992,134.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.202,372.983,570.947,705.8129999999999,752.468,767.405,605.181,424.827,493.22800000000007,340.605,131.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.907,372.983,556.416,677.469,707.794,590.274,333.467,588.029,347.234,338.43799999999993,119.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.848,251.12000000000003,554.504,680.1910000000001,508.2310000000001,624.103,536.53,595.55,275.467,276.742,119.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.527,399.88,589.431,722.002,794.661,813.4,809.065,722.512,579.361,367.629,137.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.901,412.117,604.345,737.299,809.447,825.6369999999998,789.4349999999998,704.666,567.378,368.01199999999994,101.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.782,398.733,587.136,732.9649999999999,807.1539999999999,823.7249999999999,782.551,609.469,552.464,350.931,121.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.065,237.226,599.119,731.8170000000001,827.371,853.58,769.4789999999999,625.313,584.587,363.168,128.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.164,406.508,599.246,725.698,797.848,784.634,602.325,525.288,515.808,349.01899999999995,120.97100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.349,232.764,308.61,543.541,607.66,505.8090000000001,491.277,508.741,406.763,260.425,85.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.287,146.465,556.416,333.594,793.6409999999998,563.172,512.438,694.085,541.119,328.241,106.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.885,210.966,264.887,350.80300000000005,236.078,234.039,317.151,272.918,265.397,91.015,47.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.50800000000001,71.384,161.635,377.955,469.735,596.187,647.941,493.827,420.403,220.144,77.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.213,197.19900000000004,379.612,512.82,397.203,540.609,520.596,329.898,291.019,175.147,55.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.69,366.865,554.631,680.828,749.918,145.956,219.507,661.07,505.554,310.14,92.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.837,369.414,558.71,682.486,750.938,740.262,629.753,491.405,496.504,294.588,84.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.039,324.162,432.767,394.399,492.68,336.144,445.515,328.878,242.70699999999997,195.925,87.70099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.543,107.20399999999998,214.153,603.58,684.695,689.4339999999999,554.077,475.409,486.0669999999999,310.904,87.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.736,177.441,339.076,702.8809999999999,616.837,619.769,749.791,652.02,501.73,298.03,80.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.463,367.502,560.367,689.369,750.938,756.547,731.69,623.848,468.715,273.173,69.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.276,359.599,546.728,673.818,743.163,756.547,720.472,629.202,479.932,279.036,70.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.325,352.588,557.69,695.615,770.186,784.846,678.2420000000001,352.588,501.73,282.861,70.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.433,354.245,559.348,673.677,653.864,513.228,383.043,384.073,379.729,214.026,56.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.20399999999998,325.691,543.286,628.241,631.482,448.457,359.564,419.522,450.621,180.49999999999997,53.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.925,393.379,603.708,747.624,794.7879999999999,808.045,637.743,671.905,513.203,300.579,71.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.017,56.852999999999994,338.69300000000004,333.467,479.168,782.551,735.769,642.587,491.022,282.606,65.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.178,362.531,453.03600000000006,627.163,701.224,660.051,476.363,226.39,261.318,57.745,16.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.687,365.7169999999999,564.446,693.3209999999999,764.578,778.0899999999999,739.465,645.901,494.209,286.175,64.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.571,382.5439999999999,581.91,731.945,798.995,810.34,770.314,658.266,477.893,268.456,56.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.942,369.032,568.398,722.002,731.205,733.481,514.167,480.993,494.921,280.184,62.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.903,121.353,564.574,676.893,682.814,560.413,439.411,430.581,436.97,267.691,55.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.892,354.11699999999996,545.835,691.536,730.965,247.423,723.149,609.317,308.227,248.188,46.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.92,348.891,547.11,686.565,759.479,772.098,727.2279999999998,632.006,455.713,254.052,49.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.312,340.605,536.912,674.582,483.757,382.799,562.024,391.084,441.818,176.804,24.602000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.635,337.674,426.649,687.9670000000001,759.2230000000001,773.628,728.758,629.712,473.431,259.278,47.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.784000000000006,202.171,348.509,427.0309999999999,536.02,635.703,580.635,493.444,346.08699999999993,101.85,11.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.138,80.69,111.15600000000002,210.966,243.217,242.962,243.472,172.215,114.215,61.05899999999999,47.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.872,377.062,594.386,617.334,603.491,396.44,401.2219999999999,406.533,416.4990000000001,279.036,51.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.98,380.887,609.699,762.538,820.711,838.104,702.347,608.862,516.899,273.3,48.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.635,347.234,560.622,701.479,771.971,786.3750000000001,748.3890000000001,639.783,475.726,243.854,35.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.022000000000002,304.786,126.58,680.701,756.037,776.688,745.4570000000001,638.253,467.31299999999993,240.667,36.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.378,321.867,520.086,669.356,758.204,767.765,721.365,613.141,449.339,230.087,31.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.171,311.032,506.447,636.468,707.4700000000001,717.286,677.896,582.42,428.561,224.351,29.318999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.279,307.973,502.622,653.549,678.21,667.867,304.913,212.11400000000003,426.777,213.133,17.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.426,326.583,540.354,628.145,650.225,509.058,408.158,404.533,440.606,228.303,28.299000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.228,300.197,505.8090000000001,440.03399999999993,480.825,755.6539999999999,473.431,634.938,447.427,230.21499999999995,28.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.543,310.395,531.686,439.779,772.2259999999999,557.308,567.251,645.264,324.544,235.568,26.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.318,330.153,539.844,678.789,755.5269999999999,769.8040000000001,726.463,623.849,460.684,236.461,29.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.22999999999999,336.016,542.266,680.1910000000001,753.36,767.0,719.58,613.905,394.909,204.84800000000004,25.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.132,322.504,528.244,661.708,735.514,748.261,707.0869999999999,605.492,444.113,226.008,23.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.228,308.228,514.477,551.077,566.352,377.161,349.65,294.715,294.843,206.122,16.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.015,244.237,394.908,512.565,474.961,457.242,434.297,331.3,245.766,80.052,0.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.609,127.982,320.21,508.614,700.077,494.082,495.866,575.026,246.786,207.77899999999997,16.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.011000000000001,38.114,86.55399999999999,209.81899999999996,221.164,280.184,385.348,259.406,184.197,14.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.804,284.518,128.492,313.836,298.667,173.999,156.791,113.578,82.347,214.281,11.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.514,148.76,279.036,381.779,317.151,206.122,196.18,142.386,57.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.765,282.988,498.288,285.41,739.4660000000001,483.24700000000007,315.876,215.42799999999997,434.552,10.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.442,285.537,497.396,645.646,700.854,677.244,449.246,442.433,423.255,206.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.716,287.577,504.79,612.386,620.141,504.484,411.681,403.174,368.777,179.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.49,49.459,112.048,275.34,333.467,422.06,485.031,470.372,217.722,36.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.00899999999999,267.564,471.647,610.081,684.015,722.894,685.29,581.4,415.814,197.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.705,279.546,486.816,644.881,727.993,745.839,701.6060000000001,598.991,421.295,207.14199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.666,270.113,474.961,545.966,591.089,460.658,369.351,371.503,376.415,201.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.097,281.968,511.673,671.14,758.842,779.109,734.621,629.33,457.37,223.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.294,290.509,506.9570000000001,653.804,673.941,612.001,435.85099999999994,426.9980000000001,412.143,218.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.666,279.036,491.915,566.364,576.507,428.955,348.756,345.25399999999996,341.517,203.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.991,67.05,234.676,458.39,445.005,517.919,284.9,158.575,118.039,63.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.947,17.336,75.209,110.136,152.202,132.571,153.986,130.276,124.413,203.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.818,234.676,454.82,624.486,684.9080000000001,697.528,654.824,550.679,393.124,184.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.56,193.758,378.975,593.765,668.463,535.255,334.359,325.946,407.528,195.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6569999999999998,58.892,274.957,409.44,555.141,542.394,505.0439999999999,390.065,225.881,157.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.852999999999994,437.994,589.303,617.824,562.911,353.67599999999993,212.496,410.077,192.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.534,226.263,428.051,568.688,571.843,493.143,331.479,326.42,326.207,185.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.345,102.61499999999998,181.265,316.768,481.08,513.33,495.2289999999999,399.11500000000007,313.964,132.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.257,196.562,286.302,487.198,637.233,514.222,542.266,388.28,285.028,86.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.954,208.927,406.891,563.809,307.08,285.92,465.0179999999999,528.372,371.581,170.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.277,202.298,398.35,34.035,201.78800000000004,409.185,630.732,186.237,11.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.191,405.871,562.917,647.813,671.778,638.635,542.521,380.504,184.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.955,402.812,557.053,639.054,623.617,463.65400000000005,311.797,120.589,67.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.877,200.641,402.0470000000001,546.029,547.707,462.341,323.112,308.61,191.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.379,437.867,249.84499999999997,458.9,426.1389999999999,385.093,562.407,403.322,198.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.674,453.801,624.231,726.846,759.861,724.679,627.417,461.0669999999999,229.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.793,450.104,606.895,592.618,540.737,528.244,581.273,419.128,208.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.749,214.281,403.704,353.863,54.176,131.424,66.668,72.149,61.82399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.453,49.714000000000006,154.879,218.105,101.08499999999998,136.523,212.11400000000003,154.879,87.70099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.782,448.574,610.592,699.9489999999998,694.55,577.717,444.397,432.63000000000005,227.28299999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.63399999999996,443.731,594.699,608.182,555.588,399.91,412.817,429.59,230.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.485,443.6029999999999,615.435,716.266,746.477,713.971,615.18,441.181,227.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.212,443.985,601.413,688.222,716.5209999999998,683.633,592.363,441.56299999999993,229.06700000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.854,392.614,545.836,630.604,655.716,624.485,401.155,396.438,198.856,13.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.224,379.102,534.235,627.8,656.991,627.8,542.394,161.125,196.562,11.089999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.527,119.951,122.501,90.76,220.01699999999997,205.22999999999996,253.415,169.538,198.347,13.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.16200000000002,161.125,161.38,161.38,172.852,141.876,120.461,126.962,40.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.467,464.635,567.314,583.838,454.4529999999999,348.686,347.0810000000001,338.78599999999994,256.856,38.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.98,345.1940000000001,479.42299999999994,568.467,579.757,398.62799999999993,356.278,351.501,104.91,2.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.121,10.835,204.21,196.434,366.1,114.47,185.982,221.29200000000003,92.29,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.952,99.428,288.087,248.316,330.79,379.739,154.114,121.608,13.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.848,133.591,95.732,223.841,189.806,184.07,242.197,143.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.294,219.63399999999996,312.179,410.97,676.877,648.833,586.499,431.366,233.274,36.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.644,323.269,566.486,551.826,286.047,301.471,308.737,87.956,97.771,4.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.971,53.283,40.536,102.997,187.384,165.459,220.01699999999997,100.321,125.433,8.158,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.136282677772113,2.6037115005180973,2.656563473362656,2.656563473362656,2.656563473362656,2.6301523748200513,2.4078664060262964,2.355461069571973,2.298877201555667,2.2515932957093794,2.4681722439612335,2.5287162879709633,2.656563473362656,1.6425102877183833,0.0,0.0,0.0,0.0,0.0,0.0,1.321577228201234,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362657,2.65655354810954,2.65655354810954,2.656563473362656,2.65655354810954,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,2.656563473362656,1.1936208650252615,2.559822031237602,2.656563473362656,2.656563473362656,2.656563473362656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.0,0.094,0.0,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.0,0.0,0.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.0,0.0,0.0,0.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.075,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.0,0.0,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.0,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.0,0.139,0.0,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.0,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.0,0.0,0.0,0.205,0.0,0.0,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.0,0.13,0.0,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.0,0.0,0.0,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.0,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.0,0.0,0.093,0.0,0.0,0.0,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.011,0.0,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.966,0.0,0.0,0.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.0,0.0,0.0,0.268,0.0,0.0,0.0,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.0,0.0,0.0,0.0,0.0,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.0,0.0,0.165,0.0,0.0,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.0,0.0,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.0,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.0,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.0,0.0,0.227,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.0,0.0,0.596,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.0,0.0,0.438,0.0,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.0,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.0,0.0,0.0,0.332,0.0,0.0,0.0,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.0,0.0,0.419,0.0,0.0,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.0,0.0,0.0,0.234,0.0,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.0,0.0,0.051,0.0,0.0,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.0,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.0,0.0,0.611,0.0,0.0,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.0,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.0,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.0,0.073,0.077,0.0,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.0,0.032,0.0,0.0,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.0,0.0,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.0,0.0,0.0,0.0,0.43,0.0,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.0,0.0,0.0,0.253,0.0,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.066,0.0,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.0,0.0,0.0,0.0,0.0,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.0,0.0,0.0,0.361,0.0,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.0,0.0,0.0,0.0,0.208,0.0,0.499,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.0,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.0,0.004,0.0,0.0,0.008,0.0,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.0,0.0,0.0,0.0,0.038,0.0,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.0,0.0,0.0,0.062,0.0,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.0,0.0,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.617,0.0,0.0,0.0,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.0,0.0,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.0,0.014,0.0,0.0,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.0,0.0,0.666,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.0,0.0,0.665,0.0,0.0,0.899,0.0,0.0,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.0,0.0,0.0,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.0,0.0,0.0,0.429,0.0,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.0,0.0,0.0,0.0,0.0,0.0,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.0,0.14,0.0,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.0,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.0,0.0,0.0,0.0,0.0,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.0,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.0,0.0,0.0,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.0,0.0,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.0,0.0,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.0,0.0,0.0,0.0,0.412,0.012,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.0,0.0,0.387,0.0,0.0,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.0,0.0,0.138,0.0,0.0,0.277,0.0,0.0,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.0,0.0,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.0,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.0,0.0,0.0,0.658,0.0,0.0,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.0,0.095,0.097,0.0,0.0,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.0,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.0,0.966,0.0,0.0,0.577,0.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.0,0.0,0.0,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.0,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.0,0.05,0.0,1.0,0.0,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.0,0.0,0.0,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.0,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.0,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.0,0.034,0.0,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.0,0.45,0.592,0.0,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,0.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.0,0.069,0.0,0.0,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.0,0.022,0.0,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.0,0.0,0.233,0.0,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.0,0.0,0.0,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.0,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.0,0.295,0.0,0.0,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.0,0.0,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.0,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.0,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.0,0.0,0.149,0.0,0.0,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.0,0.0,0.0,0.139,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.0,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.0,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.0,0.0,0.0,0.0,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.0,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.0,0.0,0.067,0.0,0.0,0.0,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.0,0.0,0.0,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.0,0.0,0.0,0.0,0.0,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.0,0.0,0.0,0.0,0.0,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.0,0.0,0.279,0.0,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.0,0.0,0.0,0.0,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.0,0.0,0.0,0.0,0.0,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.0,0.0,0.0,0.0,0.964,0.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.0,0.0,0.331,0.0,0.0,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-0.3974743856431964,-0.4126169982338336,-0.4081424628514171,-0.4075111651997511,-0.2970298106335274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3113363803881745,0.4843460611420464,0.4107316363281824,0.2018190343981434,0.0074859958018502,0.6597487012377062,-0.7443212589375834,0.1896921477516133,-1.0000010733869875,-0.5284686483638918,0.1280211920233224,0.5986152016182661,0.3468554043437339,0.3344768517414722,0.1514858432517999,0.0451420476187925,-0.1559689096835632,-0.2151445334779041,-0.2509066923398484,-0.2582305982041087,-0.2609221442730361,-0.2625942299450163,-0.0741518809227147,0.0008019186386027,0.3879452035227785,0.5577045544755053,0.1188204553027578,-0.5218570851200925,-0.7965270154155578,0.0,0.0,0.0,0.0,0.0,0.3428714042987607,0.5885059081422632,0.2906101960000318,0.2797288425581402,0.0950657483964877,0.000183417560957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3053219905986538,0.4819488362755849,0.0,0.0,-0.4975819842036653,-0.9549144775889497,-1.0000010733869875,-0.6239481526537012,0.0,0.0,0.0,0.4858134016297025,0.3883930836134875,0.364582924886463,0.1680616721327059,0.0607282747754653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3618359269967812,0.5459018477041551,0.0,0.3890585054625408,-0.3040807229186889,-0.8329417995525352,-1.0000010733869875,-0.8728841725944301,-0.1164146993869495,0.0,0.0,0.5864328631509816,0.4071912508492447,0.3653080640809442,0.1679038477197894,0.0510711269148448,-0.1738627856885556,-0.2608155061562006,-0.3431273357791657,-0.3526010660788292,-0.2048262292929037,0.0,0.0,0.0,0.3119591469904936,0.5175574362492862,0.0901689260714028,0.0,-0.1101955644131047,0.0,-0.1392523184884344,-0.1214650806002775,-0.1452112564572007,0.0,0.0,0.6286743539918493,0.5017280741862286,0.463611345704557,0.2748618789057692,0.0614662105439668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9003797446392886,-1.0000010733869875,-1.0000010733869875,-0.1760637964200399,0.0,0.0,0.0,0.0365982016979344,0.1536399332118765,0.1290235903215758,-0.0283529425042156,-0.0890598896563139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2378883110365738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1002568919240386,0.1356223569913549,0.0485246086848137,-0.0343374736210224,-0.1185048064769247,-0.1636724472437578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2949311724942052,0.4742367676660435,-0.1373797531568035,-0.7186214727802345,0.0,0.0,0.0,0.2404177671679113,0.1040446778340346,0.2234367134430305,0.6101619769092111,0.5786141564246048,0.4062357733223988,0.3617506165033128,0.1701219205499673,0.069583503997483,-0.1412827082329819,-0.2169915056614945,-0.2927344272873945,-0.3141260335245904,-0.3312862392857548,-0.3386016141006683,-0.1571632565921205,-0.0860015084654725,0.3319431300854613,0.5242713720852477,0.3560092202928909,0.0178725483816253,-0.3700427964684392,-1.0000010733869875,-0.3960838245996618,-0.7339560339811755,-0.0671308273102671,0.0,0.2698584184638488,0.7562519314491363,0.544425976167152,0.4829853587712258,0.2508427094697472,0.0912822280111651,-0.1621923101820815,-0.2468843025728144,-0.0120373106283882,0.0,0.0,0.0,0.0,0.0,0.2826251338113916,0.4644943093119547,0.0,0.0,-0.5377802887259654,-0.9572946403567172,-1.0000010733869875,-0.5813696853636334,-0.0534299620592455,0.0,0.0,0.5821801350515831,0.5595685887577893,0.4454743347931796,0.1532688325652891,0.0065774390464119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3105131341262046,0.5062793890127666,0.0,0.2005095183234037,-0.4318715766096467,-0.9813607305641472,-1.0000010733869875,-0.6632123072725224,0.0,-0.0534299620592455,0.0,0.3053603803207145,0.3382646376514682,0.3266922692124826,0.1319454747228678,0.0550977822065523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3796914132797128,0.5674043575828598,0.0,0.0,-0.4594140694259127,-0.2538627009385277,-0.6067452916458027,-0.301862650088511,-0.0696816110649716,0.0,0.0,0.3406405348945625,0.2775065042032889,0.2468032576040194,0.0521119149351591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0547266815599649,-0.3478236784446,-0.1597694921675795,0.0,0.0,0.0,0.1459875819477629,0.2724433264159406,0.2276553173450418,0.0483753153212441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0736485490112512,1.0000010733869875,-0.6109724265971609,-1.0000010733869875,-1.0000010733869875,-0.4654668489374942,0.0,0.0,0.0,0.0399935593379759,0.3343360894272493,0.2137411758603493,0.1260377230501826,0.0321236663155179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4125700774624259,1.0000010733869875,0.6055637413112657,-0.2501516944726533,-0.8206912126904761,-0.3406320038452157,-0.633485865823466,-1.0000010733869875,-0.083237448477097,0.0,0.0,0.1671829740499816,0.2433652447172438,0.1757012268227992,0.0953216798768929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3179735367800143,0.5158597574292655,0.7803222871812393,0.4686403992945179,-0.2962449540936183,-0.7824934392400095,-0.9547779807994002,-0.7843148182755595,-0.298228423066758,0.0,0.0,0.4320592596952771,0.4647545063170332,0.4275633966894935,0.2144961737275444,0.090659461408846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3040849884433623,0.4894177699787415,0.0,0.3413400809410032,-0.3148682348177654,-0.7700381071936263,-1.0000010733869875,-0.8237154696839302,-0.2122908974713868,0.0,0.0,0.4632018553359087,0.4627155855231389,0.4188702574050658,0.1909846017276593,0.061926887208696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3224864618844915,0.499492939257357,0.0390594094344971,0.3056291083751399,-0.3998716105096578,-0.7351717085130999,-1.0000010733869875,-0.8576818426583651,-0.0837151872405199,0.0,0.0,0.4537750458076529,0.4889997485607464,0.44216855317128,0.2353119341338288,0.1036991703354876,-0.1334725325559518,-0.2300525422115032,-0.2303980497100502,0.0,0.0,0.0,0.0,0.0,0.2852484314855443,0.4972450077544652,0.0,0.0,-0.1077898084972964,-0.5307379074901507,-0.7472346122895287,-0.5441487170633799,-0.2655758316917361,0.0,0.0,0.5587752011685333,0.5974080581356886,0.5478511924799075,0.3287951728764781,0.1998696896223909,-0.0253286855107616,-0.1229708108099944,-0.2236073344299672,-0.2678664184413621,-0.2889807655747858,-0.3022380162597718,-0.2642535190429763,-0.2130117711411946,-0.0325203601101459,0.0943278126279862,-0.05647981220074,-0.0864024677847739,0.0,0.0,0.0,0.0,0.0,0.1119998813499609,0.097919384403005,0.1779960790970986,0.2961681746494968,0.3008773138889513,0.1669995564890246,0.1060324123318478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432481546637945,0.0,0.0,0.0,-0.0365854051239141,-0.1176261083942004,-1.0000010733869875,-1.0000010733869875,0.0,0.0,0.0,0.0923742023275604,0.3456567919105032,0.2989535622612393,0.2288837884509865,0.1399859887322625,-0.0098917517176585,-0.1183256544406411,-0.1886044389598915,-0.2232490303574001,-0.2391637029139261,-0.2526555574559502,-0.0996511874204131,-0.037225233824927,0.4021195420125496,0.6106695743453481,0.6310843754323311,0.5023892305106085,0.4515143177307408,-0.4682394399752165,-1.0000010733869875,-0.9316758991681632,-0.5530551325814784,0.0,0.0,0.5304265241889912,0.5692427987171034,0.490940562287152,0.2648123027751942,0.1349739972409953,-0.0958506049363968,-0.0682953155461105,0.0,0.0,0.0,0.0,0.0,0.0,0.2907978790856623,0.4919557571594257,0.0,0.0,-0.2304918912528654,-0.6658313394220017,-0.934525269650007,-0.7124449930531238,-0.3787785909996012,0.0,0.0,0.4999280227740457,0.6261278357618183,0.5702153383426429,0.3586239869176967,0.2323345979117824,0.0040821071124619,-0.0858180909045155,-0.1722290897386362,-0.197020319140547,-0.212252507749326,-0.2301591803283387,-0.0879807119139389,-0.0715157866745418,0.3575917299467294,0.5578751754624419,-0.0259557176377542,-0.5617440063412329,-0.0761268188465077,-0.4671730588068617,-0.6920600506388548,-0.5043726994837483,-0.1843773040085333,0.0,0.0,0.5713371713317521,0.617298199687841,0.541218301612741,0.3095533910746854,0.1735855265847834,-0.0528711783270276,-0.1392267253403939,-0.2181858525700518,-0.2445766537244947,-0.2632383241707026,-0.2794003971582869,-0.1088476586163043,-0.0473515893996235,0.3770382569328462,0.5764728630385485,0.2720892878680468,-0.2560210564232777,-0.4167716192657436,-1.0000010733869875,-0.8002849426528399,0.0,0.0,0.0,0.2478525766736805,0.6826801618820064,0.6154725551276178,0.5705864389892303,0.3428415456260467,0.20265081170946,-0.0300079660775021,-0.1216143739638471,-0.1975449786753776,-0.2152810302674535,-0.238378846374017,-0.2543447052266241,-0.0771761379161687,-0.0116534134077805,0.4208366642795119,0.6125037499549182,0.0904589817491953,-0.6738462602833558,-0.5830716297083275,-1.0000010733869875,-0.810355846406782,0.0,0.8518380738557811,-0.9480043276180108,0.0,0.5277861644161448,0.5642990556206109,0.5052812562391865,0.2731940587584623,0.1203432476111683,-0.1130961211910295,-0.2013455611593939,-0.2780866155588739,-0.2915358148541637,-0.201601492639799,0.0,0.0,0.0,0.0315563515339532,0.1079860226322736,0.0,0.0,0.0,0.0,0.0,0.0513483860186171,0.0757557181999202,0.2033716853792678,0.2654862556735943,0.3207589243917568,0.3540428134184448,0.2719869152758848,0.0667042748429252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6834053010764878,-1.0000010733869875,-1.0000010733869875,-0.3930382399828407,-8.957601814179755e-05,0.0,0.0,0.0,0.0,0.123201149142359,0.0819023392543169,0.039170313076006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3409177939983348,0.8453800695002248,1.0000010733869875,0.333802898843072,-0.3708063253849812,-0.7699144069780971,-1.0000010733869875,-0.8238391698994592,-0.1593344086508907,0.0,0.0,0.2947349583592279,0.4362608014985947,0.3926372806635393,0.1745751283090166,0.0606813540040577,-0.1521086098541191,-0.2074580580164032,-0.2583329707962708,-0.2632724483680899,-0.2567931163891666,-0.2517768593732259,-0.0706242920177972,-0.0095931649905191,0.3925519701700709,0.5293132222492287,0.4070547540596953,-0.0746082920627705,-0.164794280232867,0.0,0.0,0.0,0.0,0.0,0.201469261374923,0.4267828056742579,0.3064566201617832,0.2814137248041407,0.1071201211235696,0.0203806768895956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0640127287739979,0.2048944776876784,0.0,0.0,-0.4825929305012712,-0.8888670935457308,-1.0000010733869875,-0.7049845903993142,0.0,0.0,0.0,0.0990070931947268,0.2552916517041231,0.1785420662552962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.090894065265884,0.8174792726113916,1.0000010733869875,0.3231604147828917,-0.3224949929338384,-0.7004076824247356,-0.9545092527449748,-0.8192835895482478,-0.3182337337850928,0.0,0.0,0.0397888141536518,0.3173294425543281,0.2678493563426684,0.0263524114323821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1806108457219044,0.3282278580949134,0.0,0.0,0.0,0.0,-0.1167687379348432,0.0,0.0,0.223513492887152,0.428117914897038,0.3231177595361575,0.3108927658221389,0.2259320453769806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1975577752493978,-0.3156317637343073,-1.0000010733869875,-1.0000010733869875,-0.760811777325021,0.0,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15298304241217,1.0000010733869875,1.0000010733869875,0.6113904480151559,-0.4902794059627721,-1.0000010733869875,-1.0000010733869875,-0.5861641350965564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1172592732722864,0.2635241143238216,-0.031411323695057,-0.0523678464155642,0.143432532668385,-0.049433165440252,0.130013192045809,-0.5948786020043512,0.0,0.0,0.2960828641560283,0.3747519357078937,0.2144620495301571,0.2124999081803844,0.0119178759375324,-0.1043987163819283,-0.3238727574033527,-0.4178806556808325,-0.388836698179523,0.0,0.0,0.0,0.0,0.0,0.085476848930642,0.2492644653405821,0.4188020090102911,0.3936865997332004,0.3250244490651758,-0.5160175818421819,-0.7982929426303532,0.1446524727249828,-0.1982359936724714,0.3629449634118701,0.6042371631378324,0.1012209005002312,0.318306247704541,0.2500322597817975,0.0369650368198484,-0.1346754105138559,-0.403569820401512,-0.4856171874947252,-0.1061987677941111,0.0,0.0,0.0,0.0,0.0,0.0508365230578068,0.2072703749307727,0.18421094854627,0.2970170140595071,0.0,0.0,0.0,0.0,0.0,-7.677944412154078e-05,0.0,0.0038432377307504,0.2073983406709753,0.1124733545887104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0536005830461823,0.1918035824649557,0.1735471368627227,0.0,0.0,-0.9907747435183826,0.0,0.0,0.0,0.0,0.7235694814014004,0.0,0.1412656461342882,0.0741134912006539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05929932400987,0.1977923791064359,0.0606003090352627,0.0,-0.6372779172581353,-1.0000010733869875,-1.0000010733869875,-0.439165623801193,0.0,0.0,0.0,0.0,0.1679379719171768,0.1394655947221054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0849521893958114,1.0000010733869875,1.0000010733869875,0.3720177343922322,-0.486837127551323,-1.0000010733869875,-1.0000010733869875,-0.5896064135080054,-0.000418021417995,0.0,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4752349004396235,1.0000010733869875,1.0000010733869875,0.2891343244630289,-0.7886016705723454,-1.0000010733869875,-1.0000010733869875,-0.2878418704869829,-0.0001151691661823,0.0,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7263335413897759,1.0000010733869875,0.9906211846301396,0.0474113067450514,-0.7436515715638566,-1.0000010733869875,-1.0000010733869875,-0.3327919694954717,0.0,0.0,0.0,0.061611238382863,0.1148535173564781,0.057904497441662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0304857048409251,0.1628619975558082,0.0,0.0,0.0,0.1240883782744301,-0.3058679777568514,-0.3082310784259254,0.0,0.0,0.0,0.192763325516475,0.2737059217192726,0.2062509145338256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0934277869218948,0.541585136734655,1.0000010733869875,0.4566414783881904,-0.2417230177179775,-0.7052362563550458,-1.0000010733869875,-0.9632791714735242,-0.1662061688997687,0.0,0.0,0.0,0.2012602506659255,0.1420121129521365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0555968485933423,0.2133487475903947,0.2759965084688986,0.3641094516477135,0.0095419786944381,0.0,0.0,0.0,0.0,0.0628525060628279,0.1107458170959757,0.2418637800322003,0.1685223487974352,0.135328035788889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0492838720766823,0.2373551204523965,0.4181024629638504,0.0,0.0,0.0,-0.1065485408173315,-0.3941088866758689,0.0,-0.3216930742952356,0.0,0.2254713687122513,0.2097358481920089,0.1626572523714841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1559859717822569,0.0635221934365547,-1.0000010733869875,-1.0000010733869875,-1.0000010733869875,-0.0764424676723406,-0.0206792636167349,0.0,0.1297103397939963,0.085028968839933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1499417233200223,1.0000010733869875,1.0000010733869875,0.3996881929487008,-0.6148924437720328,-1.0000010733869875,-1.0000010733869875,-0.4615510972872956,-0.0004308179920153,0.0,0.0,-0.0037493961879352,0.0,0.0524403603350123,0.0174758545869973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6944530099806429,1.0000010733869875,1.0000010733869875,-0.1612112395071951,-0.4666782579447451,-1.0000010733869875,-1.0000010733869875,-0.4485540436073881,0.0,0.0,0.0,0.0,0.050930364600622,0.0434699619468123,-0.0177403171167493,-0.0873152900648855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1730907257226668,0.3157853226225504,0.3429951045142898,-0.4156113965545737,-0.1684029141065794,-0.3417708989330185,0.0,0.0,0.0,0.0,0.7109094041706929,0.7153882050777829,0.3674792161397144,0.3250713698365834,0.1045352131714777,-0.0171004884157365,-0.2473833689596044,-0.3486170660338559,-0.4223765186866161,-0.4227134951358162,-0.4303615808752564,-0.4399035595696945,-0.1459321301270085,0.0,0.2160445591839955,0.4262453495654071,0.6389713305534828,0.7940487455803014,0.6890613867934412,-0.176319727900445,0.1009820311185198,-0.7918392037994704,-0.9552599850874968,-0.2839901017068857,0.920901183843107,0.1045608063195183,0.3919931864378531,0.3327535797734109,0.1252699286089672,0.0070253191371209,-0.2310506749850833,-0.2979298363396188,0.0,0.0,0.0,0.0,0.0,0.0,0.224754760567117,0.2505654503659749,0.0,0.0,-0.4594481936233001,-0.908642065931701,-1.0000010733869875,-0.708354354891315,0.0,-0.0534299620592455,0.0,0.0,0.3839313448050913,0.3657900683690405,0.1503426826393237,0.014204197162485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1594325157183794,0.3835943683558912,1.0000010733869875,0.3070751212394289,-0.3551262566854933,-0.7102397167969663,-0.9349475565926756,-0.7889813022682797,-0.3252377252988467,0.0,0.0,0.0534811483553265,0.4144042530719961,0.3470644150527314,0.1428652178868203,0.0168189637872908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8400097739363904,0.5902590387830384,0.1683559933351718,-0.4352157479536071,-0.8039788870200207,-0.8238647630474997,-0.800702964070835,0.0,0.0,0.0,0.0,0.0516213795977159,0.0156544755514474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1098415258652109,1.0000010733869875,1.0000010733869875,0.5872475783636047,-0.2903926542416875,-0.5886679980798533,-0.9539206103400428,-0.8663280611713852,-0.3771320984756615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0813478210467724,0.0655653797551224,0.0,0.0,0.3275069844251057,-0.2653028381126374,-0.2626752749138113,0.0,0.0,0.0,0.0,0.2572879172512832,0.2487099471330377,0.2504972019712002,0.0572305445432618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901561294973825,0.2831881830682829,0.1881992141159167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3308980765404737,0.3690233360714921,0.2664033434783794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4227774780059175,-0.0073025782408932,-0.6763330611679591,-1.0000010733869875,-1.0000010733869875,-0.3928079016504761,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9275852610063544,1.0000010733869875,0.8367850372832857,-0.0373446685157827,-0.7725760943743105,-1.0000010733869875,-1.0000010733869875,-0.2665227781692351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4075026341504043,1.0000010733869875,1.0000010733869875,0.3568665907522481,-0.7022290614602854,-1.0000010733869875,-1.0000010733869875,-0.3742144795990429,0.0,0.0,0.0,0.0,0.0527773367842124,0.0225646255223861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7247382351619172,-0.4300715251974638,1.0000010733869875,0.8694504252323279,0.2739490566256575,-1.0000010733869875,-1.0000010733869875,-0.845708514900078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5847309188062876,1.0000010733869875,1.0000010733869875,0.1796383060963649,-0.7747557774824276,-1.0000010733869875,-1.0000010733869875,-0.3016877635769008,-0.0001450278388962,0.0,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9043765412582822,1.0000010733869875,0.8599937570313582,-0.0318464072117457,-0.7680077174490789,-1.0000010733869875,-1.0000010733869875,-0.2765936819231772,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9821413215793828,1.0000010733869875,0.7822289767102575,-0.1411291493447388,-0.8040172767420815,-1.0000010733869875,-1.0000010733869875,-0.1312928494478347,-0.000102372592162,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8290345789516835,1.0000010733869875,0.9353357193379568,-0.0265614221413796,-0.722852873256266,-1.0000010733869875,-1.0000010733869875,-0.3270292456616827,0.0,-0.0465965915324284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8535442837251487,1.0000010733869875,0.8655346735821292,0.0452913409823622,-0.66226109527035,-1.0000010733869875,-1.0000010733869875,-0.4141824457889783,-1.7062098693675716e-05,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7643692249026525,1.0000010733869875,1.0000010733869875,-0.098021756995167,-0.5227571108261839,-1.0000010733869875,-1.0000010733869875,-0.4556646732379775,-0.0002559314804051,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6206466365564749,1.0000010733869875,1.0000010733869875,0.1437225883461775,-0.158664721277164,-0.4419595424622824,-0.5573590469769583,-1.0000010733869875,-0.918457038205238,-0.0002644625297519,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5700575139297264,1.0000010733869875,0.9752652958058314,0.2190474885540824,-0.7076334812215072,-1.0000010733869875,-1.0000010733869875,-0.3688100598378211,0.0,-2.985867271393255e-05,0.0,-0.026808822572438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0791126861179009,0.0,0.0,0.0,0.0386755122138894,0.2115145719808246,0.8036845658175548,-0.8098738421186857,-0.4510152513439509,0.0,0.0,0.0,0.0944557783681888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2009147431673785,0.9315735265760012,0.9976038485205264,0.1971909401274838,0.3426325349170491,-1.0000010733869875,-1.0000010733869875,-1.0000010733869875,-0.0764424676723406,-0.0188408224824914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0744334055511603,1.0000010733869875,1.0000010733869875,0.6899358193514922,-0.2541484910916468,-0.8840470506647674,-1.0000010733869875,-0.9382448071652284,0.0,-8.531049346837858e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9514977923255412,1.0000010733869875,0.7406870319158306,0.0721812085235951,-0.0758879494647962,-0.7721367453329484,-1.0000010733869875,-0.6484407953284728,-0.5461876378572741,-0.0364403772850179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0435680690143009,0.04800848019933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2725712921561432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.055400634458365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4046575291932339,1.0000010733869875,0.9248894494127538,0.1204541512526772,-0.3510740082457453,-1.0000010733869875,-1.0000010733869875,-0.7253695328135832,0.0,-3.412419738735143e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2899063844289177,1.0000010733869875,1.0000010733869875,0.4744628404737347,-0.4679109945753632,-1.0000010733869875,-1.0000010733869875,-0.6085325464839653,0.0,-4.2655246734189304e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3552414258516755,1.0000010733869875,1.0000010733869875,0.4091277990509769,-0.6192091547415328,-1.0000010733869875,-1.0000010733869875,-0.4572386518424691,0.0,-0.0001876830856304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2570789065422856,1.0000010733869875,1.0000010733869875,0.5072903183603669,-0.4200390111655825,-0.9940634630415884,-1.0000010733869875,-0.6803810440830337,0.0,-0.0001109036415088,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1705143488199218,1.0000010733869875,1.0000010733869875,0.5938548760827307,-0.3074846116080771,-0.99845695345521,-1.0000010733869875,0.3110761833830959,-1.0000010733869875,-0.1167004895400685,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3713267193951383,0.6805388684959502,-0.2133060923436605,-0.7749178674200174,0.6722808127282112,-0.4382826601937953,-0.492284202559279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0732347931179296,-0.0815056454596889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1459406611763553,0.3443003550643559,0.3019778192546933,0.3203110443010479,0.0173521543714682,0.3100353953627817,0.2879783672765324,0.5187603142071904,0.3552371603270021,0.1624781003352005,-0.1161161126598101,0.0591841548436876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0451505786681394,0.0,0.0,-0.0194038717393827,-0.5323929310634372,0.0,0.0,0.0,0.0,-0.0468610540621804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0589111612645888,0.0800468360213796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0800681636447467,0.0,0.0,0.0,-0.1771216465390477,-0.6669147826890501,-0.7322071688650738,-0.5547528114014993,-0.2579448080509897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0740196496578387,0.0,0.0,0.0,0.0,0.0,0.0,-0.4027209809915016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0555030070505271,1.0000010733869875,1.0000010733869875,0.6978526331453577,-1.0000010733869875,-1.0000010733869875,-1.0000010733869875,-0.0764424676723406,0.0,0.0,0.0,0.0,0.1744428970441406,0.162269089626203,0.0287922915455777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3246789415666289,1.0000010733869875,0.8656669048470053,0.009418278478909,0.1991061607058489,-0.3225632413286131,-0.8569609689885572,-1.0000010733869875,-0.9024271964825296,-2.985867271393255e-05,0.0,0.0,0.0,0.1203304510371481,0.1621069996886131,0.0215067754033782,-0.1489947768425233,-0.189261329759598,0.0,0.0,0.0,0.0,0.0,0.0,0.2546987437745179,0.3995388995851311,0.4700437569120727,0.1934415439395486,-0.0172967025507137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0461401803923725,0.3899798587919993,0.2690522343005726,0.1160052090183013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2383447221766297,0.4026697946954206,0.0,0.0,-0.2386262468050753,-0.7663526938757923,-1.0000010733869875,-1.0000010733869875,-0.0714646003784608,0.0,-0.0449927542552229,0.0,0.0,0.2454169620851582,0.2297113002376297,0.0949121895082446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3056930912452412,0.4752988833097248,0.7175721537105734,0.6957625260553824,-0.1599486442038631,-0.61740910332935,-1.0000010733869875,-1.0000010733869875,-0.2990857935261153,-0.0001578244129165,-0.0423993152537841,0.0,0.0,0.1098287292911906,0.1396063570363282,0.0115041200442108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2101879938073913,1.0000010733869875,1.0000010733869875,0.2932420247235313,-0.570816777321595,-1.0000010733869875,-1.0000010733869875,-0.5056267637377334,0.0,-8.957601814179755e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0787501165206603,0.2455278657266671,0.0,0.4259552938876146,0.2580215874951112,0.0880788189814275,-0.4896139841137187,-0.0166184841276401,-0.7138696782940458,0.0,0.0,0.0,0.0,0.0086035632662859,0.0264249253518302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1836948200607863,-0.2434164310133248,0.0,0.0,0.0,0.0,0.0,0.0288648054650259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2405457329081138,1.0000010733869875,0.6830853867259813,0.8118743731905191,-1.0000010733869875,-1.0000010733869875,-1.0000010733869875,-0.0764424676723406,0.0,0.0,0.0,0.0,0.0,0.0117259273272286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5821801350515831,1.0000010733869875,1.0000010733869875,0.1704631625238408,-0.7668261671145418,-1.0000010733869875,-1.0000010733869875,-0.3096216394694601,0.0,0.0,0.0,0.0,0.0,0.0,0.0184611907865571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3765093318733423,1.0000010733869875,1.0000010733869875,0.3694029677674264,-0.4763439368547125,-1.0000010733869875,-1.0000010733869875,-0.6001038697292894,0.0,-1.279657402025678e-05,-0.0534299620592455,0.0,0.0,0.1043006093144397,0.164244027549996,0.044250552962048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2633151036148241,0.7189712458034548,1.0000010733869875,0.4692930245695509,-0.3001948299412042,-0.7967701503219428,-1.0000010733869875,-0.980575874024238,0.0,-2.5593148040513588e-05,-0.0328616020840194,0.0,0.0,0.2113226233705207,0.2654265383281665,0.1207868621772039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3244741963823048,0.397836955240437,0.8117165487776026,0.6328033818757189,-0.1709878220586713,-0.677949695019185,-0.593257702628452,-1.0000010733869875,-0.65378976326894,-8.531049346837873e-06,0.0,0.0,0.0,0.2792937590414515,0.2945941960450051,0.132568241325187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2950164829876736,0.3810051948791259,0.0,0.0,0.0,0.0,0.0,0.2269003194778467,0.0,-0.519988785313135,0.0,0.0,0.0,0.3011929627147843,0.3118823675463721,0.151955050965876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0169511950521668,0.8402486433181018,-0.0169256019041263,-1.0000010733869875,-0.7130805562294632,-1.0000010733869875,-0.3464331174010654,0.0,-9.384154281521648e-05,0.0,0.0,0.1543608068816843,0.21062307732408,0.0882281123449972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5609250256039365,1.0000010733869875,0.7502332761349422,-0.1173445837657548,-0.3371044149402982,-0.7299677684115288,0.7785051736703628,-0.7919373108669591,-1.0000010733869875,-0.966482580503262,0.0,0.0,0.0,0.0,0.0469207714076082,-0.0427576193263513,-0.0094609337256431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0723774226585724,0.1287079414957428,0.2741239431372677,0.0081812763236175,-0.0411793751971863,-0.0763145019321381,-0.4204698291575978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0766472128566648,-0.0653222448487375,-0.0199797175702942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0474710240904793,0.1712181603910359,0.1371920700711731,-0.1439870508759295,0.0,0.0,-0.1110870590698492,0.0,-0.1409841215058425,0.0,0.0,0.0,0.0,0.0319061245571736,0.1164445580596634,-0.0288733365143727,-0.136223795970307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021465193543631,0.2960828641560283,0.4842180954018438,0.4757766220731477,0.4353138550210957,0.5064073547529692,0.2531204996453529,0.211305561271827,-0.6283160499192821,-0.3414851087798995,0.0229698503663609,0.1309345453752675,0.106493088996577,0.2616856731895781,0.1314805325334652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0820644291919068,0.1357972435029651,0.0,0.0,-0.3259841921166951,-0.7682977731268713,-1.0000010733869875,-0.9821626492027498,0.0,-1.7062098693675716e-05,-0.0534299620592455,0.0,0.0,0.0743267674343249,0.1626913765688715,0.011546775290945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1767974666638679,0.8553016798905972,1.0000010733869875,0.4837062324410335,-0.2376537071795358,-0.7018835539617385,-0.4506825404194241,-1.0000010733869875,-0.7029840593274806,0.0,-0.0137733791704697,0.1702882760122306,0.0,0.0237717690049637,0.0964861681127362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9116577918758082,1.0000010733869875,0.5621662932839014,-0.2805648853941303,-1.0000010733869875,-1.0000010733869875,-0.7958829211898716,0.0,0.0,-0.0004222869426684,0.0,-0.0534299620592455,0.0,0.0,0.063138296215947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1928912912566775,1.0000010733869875,1.0000010733869875,0.5083396374300279,-0.5346877833377366,-1.0000010733869875,-1.0000010733869875,-0.5417600232462653,0.0,0.0,-0.0003881627452811,0.0,-0.0534299620592455,0.0,0.0,0.0003924282699545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3896642099661663,1.0000010733869875,1.0000010733869875,0.3743125866665316,-0.4067476362832091,-0.8893405667844804,-1.0000010733869875,-0.7920908697552022,0.0,-8.104496879495968e-05,0.0,0.0,0.0,0.0376816449649828,0.1785420662552962,0.011098895200236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1986966703372007,1.0000010733869875,1.0000010733869875,0.3383499481449366,-0.4076775206620145,-0.8856466224172995,-1.0000010733869875,-0.7947056363800079,0.0,-0.0001876830856304,-0.0534299620592455,0.0,0.0,0.0,0.0588045231477534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4445785746117616,1.0000010733869875,1.0000010733869875,0.2609861271431374,-0.5458421303587271,-1.0000010733869875,-1.0000010733869875,-0.5306014107006013,0.0,-0.0534299620592455,-0.0534299620592455,0.0,0.0,0.0,0.0632918551041901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0235286340985788,0.4622037225623287,1.0000010733869875,1.0000010733869875,0.2153450131375548,-0.2814393179521812,-0.4969208278792854,-0.5281146098159981,-1.0000010733869875,-0.7287520938796044,-0.0924424507223351,0.0,0.0,0.0,0.0341412594860451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0509772853720296,0.0735675040424563,0.0,0.0,0.1915135267871632,0.5193020358407145,-0.9676641308377988,0.6667868169488476,-0.7420605308606715,0.0,0.0,0.0,0.0,0.0033996231647148,0.0917429046758944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0660857737652795,1.0000010733869875,0.1642099033526086,0.6453781486129578,-0.4223765186866161,-0.8598956499638694,-0.9110435563228358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9282378862813876,1.0000010733869875,0.8361324120082525,-0.040880788470047,-0.5294155948413908,0.2155369617478586,-1.0000010733869875,-1.0000010733869875,-0.7595875717437498,-1.7062098693675747e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0815056454596889,0.2897272323926341,0.0279221245122003,0.582282507643745,0.5904723150167095,0.1527399075057851,-0.5916794584992869,-0.913295753350401,-0.2243410046737953,0.0,0.0,0.0,0.0,0.1584087897967589,0.2358792489153935,0.0466051225817752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.142302168629929,0.3734893404045618,0.0,0.0,0.0,-0.2100088417711077,0.0,0.0,0.0,0.0,0.0,0.0,0.0182095248308254,0.129381894394143,0.1605543487074886,0.0428471953444931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1966406874446128,0.3672872675294106,0.5132236631810926,0.3974999787912369,0.0,-0.8403168917128766,-1.0000010733869875,-1.0000010733869875,-0.2361266493464518,0.0,-0.0534299620592455,0.0,0.0,0.1249756074065013,0.2306155914683945,0.0832161208537299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1194816116271377,0.8132734652834006,1.0000010733869875,0.3928079016504761,-0.2870143587003397,-0.6880803161185549,-0.9733202165547524,-0.9405439249642013,-0.1874826059707823,0.0,0.0,0.0,0.0,0.1069153759392455,0.2426315744734157,0.071874090747109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0730513755569726,1.0000010733869875,1.0000010733869875,0.269901073710583,-0.3718641755039891,-0.7495891819092558,-1.0000010733869875,-0.9549912570330712,0.0,-8.531049346837873e-06,0.0,0.0,0.0,0.123934819386187,0.1980269829634739,0.0321407284142116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9933297927977603,1.0000010733869875,0.416937974728007,-0.3043793096458282,-0.9725097668668028,-1.0000010733869875,-0.7995555379336853,0.0,0.0,-2.1327623367094683e-05,0.0,-0.0534299620592455,0.0,0.0,0.213310357868334,0.1038186050263434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906893200815599,1.0000010733869875,1.0000010733869875,0.3565509419264152,-0.5333910638370173,-1.0000010733869875,-1.0000010733869875,-0.5430524772223111,0.0,0.0,-3.412419738735149e-05,0.0,-0.0534299620592455,0.0,0.0,0.1989184776202185,0.0954539111417688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1767846700898476,0.7831162058423288,1.0000010733869875,0.5100970335954764,-0.3219447402509673,-0.7516579613758642,-0.6952122733725113,-1.0000010733869875,-0.3076339049716468,0.0,0.0,0.0,0.0,0.2113823407159486,0.3571779740534078,0.1712650811624435,-0.1040702709820751,-0.234642246760102,-0.1767548114171337,0.0,0.0,0.0,0.0,0.0,0.2255054929096387,0.2622103327244086,0.0,0.0,0.0,0.0,0.0,-0.3830867709197543,-0.328773845253111,-0.0791212171672477,0.0,0.0,0.0,0.0,0.1417433848977111,0.0400532766834037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1364029480065906,0.1440979545174383,0.0,0.0,0.0,0.0,-0.1241608921938783,-0.3415234985019603,-0.1084808234943902,0.0,0.0141658074404242,0.0848284891802823,-0.1101699712650641,0.2724561229899609,0.3083633096908015,0.1623885243170587,-0.0685384504524954,-0.173662306028905,-0.0437344244765643,0.0,0.0,0.0,0.0,0.0,0.2135876169721062,0.4401253668527123,0.1139492261257133,0.0,0.0,0.0,0.0,-0.1307468622896371,-0.6265757158525272,-0.2272970132724747,0.0,0.0,0.0,0.1858233168728223,0.3355986847305814,0.1881778864925496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2749599859732578,0.3556978369917313,0.2147606362572964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2129904435178275,0.3838545653609697,0.2433012618471425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6510043756571975,-0.403284030248393,-1.0000010733869875,-1.0000010733869875,-0.0221508696290645,-0.0001876830856304,0.0,0.0,0.0,0.0937178425996873,0.323621091447621,0.222963240204281,0.0661369600613605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4307582746698843,1.0000010733869875,0.6271686237821326,-0.2310549405097567,0.1607292352190988,-0.9143877276667964,-1.0000010733869875,-1.0000010733869875,-0.1098756500625982,0.0,-0.0534299620592455,0.0,0.0,0.0997748876359422,0.3605562695947555,0.2629951892643177,0.1100036158028008,0.0024185524898285,-0.0943534057760268,-0.1033195386395534,-0.1318814918527665,-0.1737177578496594,-0.0232599060441534,0.0288221502182917,0.3704352247383937,0.530405196565624,0.882729003540681,0.5413249397295765,0.0480212767733503,-1.0000010733869875,-0.5265022414894457,-0.1749078392335433,-0.9445364560585212,-0.4304938121401324,0.3626719698327713,0.4683546091413988,0.2132591715722529,0.3326768003292894,0.5051703525976776,0.3412078496761273,0.0722025361469622,-0.0426595122588627,-0.1399262713868346,-0.1140942539646096,0.0,0.0,0.0,0.0103183041850003,0.3500545478487981,0.375029194811666,0.0,0.0,-0.2808250823992088,-0.7511119742176664,-1.0000010733869875,-1.0000010733869875,-0.0445022189177797,0.0,0.0,0.0,0.0,0.2430751890394512,0.4287364159746837,0.2856152666074583,0.0414779619243257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3323739480774766,0.3458700681441741,0.4875537356964574,0.5996730517372741,-0.0718698252224356,-0.5039888022631406,-0.8841323611582359,-0.8283947502506707,-0.6974943290727905,-0.0905613543413573,0.0,0.0,0.0,0.1205351962214722,0.3436264021659558,0.198415145708755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2634899901264343,0.4420149942830369,0.2226561224277948,0.5875077753686833,-0.1141838299827514,-0.5689826017120249,-0.8903685582307743,-0.8506266648485302,0.2860887398462078,-0.3183872926733359,0.0,0.0,0.0,0.1992000022486641,0.3974999787912369,0.2375086793406395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2407462125677645,0.3158109157705909,0.0,0.3500588133734715,0.0545304674249876,-0.3786932805061327,-0.7259027233977605,-0.6518020287711269,-0.0897850288507951,-0.1518612094230608,0.8661190504623877,0.1634549054854135,0.0,0.2066987946245346,0.4240315422599027,0.2790378275610463,0.021464120156644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7315545435900406,0.072006322011985,-0.6296468936173889,-0.9178300060782456,-1.0000010733869875,-0.554138575848527,0.0,0.4383722362119371,-0.4878608534729435,0.0,0.0,0.0,0.2607557888107727,0.1924903319373762,0.0515573967276146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.626665291870669,1.0000010733869875,0.6329014889432075,-0.1309430764246144,-0.7343697898744971,-1.0000010733869875,-1.0000010733869875,-0.0967506306424882,-0.1143800441177286,-8.531049346837858e-06,-8.531049346837873e-06,0.0,0.0,0.0,0.1432448495827546,0.0770780308486801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0231404713532977,0.3627060940301587,0.4358854353273339,1.0000010733869875,0.6788241275772358,0.0306605913525352,-0.3876466167956392,-0.9125535520572262,-0.9285023488111396,-0.5781833384325895,-0.2552788551301028,0.0,0.0,0.0,0.0,0.2802961573397049,0.1664109140840928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2892537591538846,0.3898732206751638,0.8676717014435121,0.7704475975622745,0.000418021417995,-0.44050926407332,-0.7042637167295063,-0.6907974553355227,-0.8038978420512257,-0.4369816751684025,-0.0267363086529898,0.0,0.0,0.015701396322855,0.2625686367969758,0.1499033335979615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1226679585581816,0.3091353696566903,0.0,0.0,0.0,-0.2846811167039795,-0.3263851514359964,0.0,-0.1074741596714634,0.0,0.0,0.0,0.0,0.0,0.2110112400693611,0.0808828788573698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1047271617817816,0.2585035917832076,1.0000010733869875,0.7671375504157014,0.1277780571169375,-0.4488867545319148,-1.0000010733869875,-1.0000010733869875,-0.6474597246535864,0.0,0.0,0.0,0.0,0.0,0.2266785121948289,0.1181294403056639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1094320354965627,1.0000010733869875,1.0000010733869875,0.3101335024302703,-0.2791743243505957,-0.6103667220935353,-0.9149806355964016,-0.8484512472650865,-0.4542783777191163,0.0,0.0,0.0,0.0,0.0,0.157218708412875,0.0341796492081059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6971701491976107,1.0000010733869875,0.5637317408390461,0.2490170649095238,-0.193629227025179,-0.7009749972063003,-0.3706485009720647,-0.4650829517168865,-0.6030598783279687,-0.37058025257729,-0.3022934680805263,0.0,0.0,0.0,0.2447174160387176,0.148086220087085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7733566853895462,1.0000010733869875,0.5982099767742913,-0.0168658845586984,-0.5825725633215375,-1.0000010733869875,-1.0000010733869875,-0.4770093587037658,0.0,-0.0001791520362835,0.0,-0.0134577303446367,0.0,0.0,0.239957090503182,0.1594538433417465,0.0011260985137825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5476037920488491,1.0000010733869875,0.8121303046709243,0.0040949036864821,-0.573209736663383,-0.9023205583656942,-1.0000010733869875,-0.600914319417239,-0.0001663554622633,0.0,0.0,0.0,0.0,0.0,0.2492260756185214,0.1559006612887885,0.0066456874411866,-0.0903523436323598,-0.1679081132444628,-0.1856782890339261,-0.0143193663286673,0.0,0.0,0.0,0.3215907017030736,0.3776354303871249,-0.0994933630074966,-0.4277041590037163,-0.1277268708208565,0.0,0.0,0.0706584162151846,0.0,0.0,0.0,0.0,0.0,0.1227319414282829,0.4128004157947906,0.2777667012083675,0.0405608741195406,0.0,0.0,0.0,0.0,0.0,0.0,0.0197664413366233,0.3674024366955929,0.3820886381461743,0.0,0.0,0.0,0.0,-0.1541048754012792,-0.2703404227519451,0.0,0.0,0.0,0.0,0.0,0.420013418017542,0.4896481083111061,0.3383883378669973,0.0908770031671903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0023204454223398,0.0,0.0,0.0,-0.3249817938184416,-0.7706523427465986,-0.8199490113973011,-0.5369954321860563,-0.1641800446798947,0.0,0.0,0.0,0.0,0.0772443863109434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2421538357099928,0.1023939197854214,-0.315333177007168,-0.6137663452582501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04069737090909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6870480591475875,1.0000010733869875,0.1821379035549884,-0.4741045364011675,-0.9063770723301156,-0.4842138298771704,-0.2608027095821804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2497294075299848,1.0000010733869875,1.0000010733869875,0.5146398173726676,-0.3396125434482686,-1.0000010733869875,-1.0000010733869875,-0.7368309976110599,0.0,0.0,-0.0001194346908557,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7982118976615583,1.0000010733869875,0.7804502529214419,0.1857038821819666,-0.3436093400672621,-0.873259538765691,-0.9246975008024498,-0.8103131911600477,-0.1713418606065651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.964836087979322,-0.592097479917282,-0.4816630461224659,0.0,0.0,0.0,0.0,0.0,0.0221679317277581,0.2481724910241869,0.0211612679048313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0822222536048233,0.256716336945045,-0.3530148219721508,-0.1748566529374623,0.0,0.0,0.0,0.0,0.0,0.1881693554432028,0.0353228098205821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.352874059657928,0.2571727480851009,-0.0867820994807082,-0.3888025739821357,-0.3307701108002711,-0.1212816630393205,0.0,0.0,0.0,0.0,0.0,0.1895983062087981,0.0403092081638089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0111714091196841,0.0,0.0,0.6098377970340314,0.0,0.0,0.0,0.0,0.0160938245928096,0.2414244309908381,0.0631980135613749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6109980197452014,0.2168422122979248,-0.3239026160760667,-0.6606785856165117,0.092340078130173,-1.0000010733869875,-0.3197650571428502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3707082183174926,1.0000010733869875,1.0000010733869875,0.3936610065851599,-0.4036935206170412,-1.0000010733869875,-1.0000010733869875,-0.6727500204422872,0.2590709065647723,-0.3263467617139357,0.0,-0.0001194346908557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.080763444166514,-0.0898831359182837,0.0,0.0,0.0,0.0,0.0,0.1155146736808581,0.187000601682686,0.0,0.0837493114379073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0763272985061583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0421092595759917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1159753503455873,0.0,0.1965255182784304,0.0,0.0,0.0,0.6555130352370013,0.0,0.0,0.0651729514851678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0388973194969072,0.0,0.0,0.0,0.0,0.2694702557185676,1.0000010733869875,0.2109557882486067,0.0,0.0,0.0255035720223717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0303364114773554,0.0,-0.365713288924919,-0.387970796670819,-0.204126683246463,0.0,0.0,0.0,0.0,0.0852294484995837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1284903997373985,0.6235002725629922,0.0974373801149086,-0.4413026516625759,-1.0000010733869875,-0.5507261561097918,-0.9973607136141416,-0.1358313677003524,0.0,-2.9858672713932527e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0592779963865029,1.0000010733869875,1.0000010733869875,0.7050912285161496,-0.0193313578199346,-0.4639739153017976,-0.9971261097571034,-0.8300796324966712,-0.7304753658476657,-0.035463572134805,0.0,0.0,0.0,0.0,0.0,0.0315264928612393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0825762921527171,0.3844901285373091,0.275501707606782,0.0781145533443209,-0.5462857449247627,-0.3768036530758082,-0.0253286855107616,0.0,0.0,0.0,0.0464430326441853,0.1989568673422792,0.0662478637028694,-0.2011706746477837,-0.1456591365479097,0.0,0.0,0.0,0.0,0.0,0.0,0.0337104414940298,0.1111083866932163,-0.0434742274714857,0.0,0.0,0.0,0.0,0.0,-0.1176986223136486,0.0,0.0,0.0,0.0,0.0747746475250338,0.272131943114781,0.1115093460125177,-0.1362152649209602,-0.2532058101388212,-0.1207442069304697,0.0,0.0,0.0,0.0,0.0,0.0967250374944477,0.1991658780512768,-0.2195038996941382,-0.1097903395691299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0692081378262221,0.0103694904810814,0.1707148284795725,0.0080405140093946,-0.2644838573753409,-0.0230082400884217,0.0,0.0,0.0,0.0,0.0,0.0,0.1085789305618789,0.1828886358975101,-0.0881939881476098,-0.2361821011672062,0.1124264338173028,0.776133541951942,0.919250425794494,0.1377423227540442,-0.5242543099865539,-0.0177616447401164,0.0,0.0,0.0,0.0,0.2307094330112098,0.156903059587042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0530204716905973,0.3728239185555084,0.4649464549273371,0.0274486512734508,0.0,0.0,-0.0959487120038854,-0.8448852686381083,-0.3627146250795055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.503016262637601,0.6683053437325847,-0.1627980146857069,-0.483416176763241,-0.8009333024031996,-0.5188840144227195,-0.3075315323794848,-0.7699997174715655,-0.0328829297073865,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0510412682421309,1.0000010733869875,1.0000010733869875,0.7133279566605215,-0.0046110321719658,-0.5595387300850753,-0.9399382204605756,-1.0000010733869875,-0.5723566317286993,0.0,0.0,-0.0002474004310582,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0176848652959948,-0.0196811308431549,0.0,0.0,0.0,0.4234855551017051,-0.3713907022652396,-0.0999028533761448,0.0,0.0,0.3684816144379679,-0.2257742209640641,0.0,0.1061561125473769,0.0589495509866496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0117045997038615,0.0693062448937108,0.0,0.0,0.0,0.0,-0.2514868036954334,-0.2067201222479017,0.753317250473824,0.9890983923217288,0.2973070697372996,-0.3598609890729882,-0.1764348970666273,0.3156104361109402,0.3990611608217083,0.2230784093704633,-0.0614662105439668,-0.2280776042877103,-0.3473544707305239,-0.4024437218877295,-0.4529091442989488,-0.4817696842393013,-0.3262998409425281,-0.2745632921786298,0.0649937994488842,0.1628577320311348,-0.3077704017611963,-0.1482312479259813,0.0,0.0,0.4544148745086657,0.6553040245280037,0.7457843339005662,0.2831796520189361,0.0341668526340856,-0.391971858814486,-0.6411808723343138,-0.1216442326365611,-0.0106595461588739,-0.1064760268978834,-0.3374456569141718,-0.4313810412722035,-0.3773837644313932,0.0,0.0,0.0,0.0,0.0,0.0,0.1294586738382646,-0.1440723613693978,0.0,0.0,0.0,0.192050982896014,-0.2011621435984368,0.0,0.0,0.0,0.0,0.0,0.0,0.063769593867613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071575504019969,0.0299610453060945,0.1123581854225281,0.0,0.0,0.8701115815567078,0.612115587209637,0.6886476309001196,0.2153151544648409,0.0,0.0,0.0,0.1085106821671042,0.0,0.0451249855200988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.502495868627444,-0.7834275891434882,-1.0000010733869875,-0.8017138934184352,0.0,-3.838972206077037e-05,0.0,0.0,0.0,0.0,0.2735480973063561,0.1644231795862795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2684635918956408,1.0000010733869875,0.8777468707221276,0.1801842932545625,-0.4214935550792184,-0.8680555986641199,-0.4651767932597017,-0.7099325990204801,-0.6117871418097838,0.0,0.0,0.0,0.0,0.0,0.3051854938091043,0.1918931584830975,0.0267149810296227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29317804185343,0.4091576577236908,0.048801867788586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2208987262623462,0.491102652224742,0.353953237400303,0.0734182106788866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1674986228758146,-0.6042456941871791,-0.0582841291375962,0.0,-0.8562443608434228,0.085528035226723,0.0,0.0,0.0,0.0,0.3867039358428136,0.2547755232186394,0.0416400518619156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1894660749439221,0.2336611760852157,0.0,0.0,0.0,0.0,-0.1889072912117042,0.0,0.0,-0.3588841839227753,0.0,0.0,0.0,0.0,0.0577893282754797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0376091310455347,0.1546167383620894,0.0,0.0,0.0,0.0,-0.5525048798986075,-0.4832199626282638,-0.3417325092109578,0.0,0.0,0.0,0.0,0.0,0.1567878904208597,0.0400532766834037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0837535769625807,0.1827990598793683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2855427526880101,0.2761287397337746,0.1072608834377924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4317009556227099,-0.2335843966410941,-0.1386508795094824,0.0,0.0,0.0,0.0,0.0,0.0562580049177223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6788497207252763,0.917019556390296,0.0913760695539803,-0.7634521370978674,-0.5802393213251774,-0.4520389772655713,-0.970841946719496,-0.3098733054251917,0.0,0.0,0.0,0.0,0.171870785666069,0.1302392648535002,-0.0144558631182167,-0.1181123782069702,-0.2036489444830401,0.0,0.0,0.0,0.0,0.0,0.2336910347579296,0.3928548224218837,0.0171644712858377,-0.5135904983030066,-0.2027915740236829,0.0,0.0,0.3802544625366041,-0.4231827028498923,0.0,0.0,0.7687883084643146,0.1581059375449461,0.2146156084184002,0.1769552910767844,0.1018010118558162,-0.1213029906626876,-0.2097443792413557,-0.3098775709498652,-0.3466293315360427,-0.3666858285504585,-0.2263671288936693,0.0,0.0,0.1701475136980078,0.3248580936029125,0.0363081460201419,-0.4950184038749405,-0.0962771574037387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3371513357117058,0.4523887502887918,0.282343609182946,0.0168530879846782,-0.1091889005901778,-0.2379480283820017,-0.2918727913033639,-0.3067552068889225,-0.2658786839435489,0.0,0.0,0.2657592492526932,0.3729902740177717,0.0382702873699146,-0.5428136078405997,-0.2106316083734269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3085979135478395,0.5283918689197703,0.39349891664757,0.1245362583651391,-0.035147923308972,-0.1452155219818741,-0.2004498009779759,-0.2367195572760571,-0.2546176988057229,-0.0778117010925081,-0.0051570193301634,0.3989587882295462,0.559739209744726,0.2046172185839062,-0.4053997304864087,-1.0000010733869875,-0.4421088358258521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3372323806805008,0.5199503955910743,0.3593022053407703,0.0917130460031804,-0.0167123256704553,-0.058505936420614,-0.1170289349399218,-0.1528252179992535,-0.185473543849602,-0.0203892079389425,0.0405779362182343,0.4337526729906244,0.594946850399126,0.2340621354045171,-0.1928870257320041,-0.6855551255118909,-0.4912775387363521,0.6241870220354127,1.0000010733869875,0.2544769364915001,-1.0000010733869875,-0.2292804822456144,-0.1931344261630624,-0.4210286128898157,0.3515389504351479,0.4999792090701268,0.3697228821179328,0.1267927209173777,-0.0882494399683643,-0.2000701692820416,-0.2034569958727362,-0.2139288589459797,-0.2503137844102432,-0.2049328674097391,-0.1444562585900055,-0.0322175078583331,-0.0424291739264981,-0.38104785012586,-0.8588505964188818,0.0,0.0,-0.113253945603946,0.0,0.0,0.0,0.0,0.0,0.0,0.2518323111939803,0.2879570396531652,0.1958515653800303,0.0317056448975229,-0.1200787850814163,-0.2315582724212201,-0.2555305210858345,-0.2468075231286928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1721309826711476,0.1236362326590477,-0.0774960522666751,-0.2065111115389042,-0.0451505786681394,0.0,0.0,0.0,0.0,0.0,0.1616719161719244,0.4066537947403939,0.2356446450583555,0.2530821099232921,-0.2880039604245729,-0.5113041770780541,0.0,-0.377076646654907,0.0,0.0,0.0,0.0,0.0,0.0566632297616971,0.401573554854352,0.2938477292271568,0.0198218931573777,-0.0903096883856256,-0.1922557280803381,-0.226883257379153,-0.2592500586010559,-0.090343812583013,0.0,0.0,0.3084742133323103,0.4024351908383826,-0.0037110064658744,-0.5214006739800366,0.0,-0.0125875633112592,0.0,0.0,-0.2534660071438998,0.0,0.0,0.0,0.0,0.2097102550439684,0.432118977040705,0.2799549153658314,0.0451932339148735,-0.0557717351049525,-0.1598292095130074,-0.1995838994692718,-0.2271818441062923,-0.2755443628535162,-0.1273643012236159,-0.0308738675862062,0.3266240208177079,0.4946686308517202,0.1296634190225887,-0.5470748669893452,-0.2599581356968434,0.0,-0.1568945285376951,0.0,-0.0943832644487407,0.0,0.0,0.0,0.0,0.2463809706613509,0.4991090420367493,0.3164080892248695,0.0553622447363043,-0.049748814266085,-0.1386935347562166,-0.184445552403308,-0.2381485080416524,-0.2717011251227658,-0.0901902536947699,-0.0362441631500406,0.3374627190128654,0.4650019067480915,0.1238025881213111,-0.2836360631589919,-0.6662365642659765,0.0,0.0,-0.0463833152987574,0.0,0.0611718893415009,0.0,0.0,0.0,0.2602652534733295,0.4664351230383602,0.2662113948680755,0.0126003598852795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3279505989911412,0.428484750018952,0.0206792636167349,0.0,0.0,0.0,-0.0981369261613493,-0.1273472391249222,-0.0530204716905973,0.0,0.0,0.0,0.0,0.1806918906906993,0.4482597224049222,0.2740045084464119,0.0263438803830353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.930165903433773,-0.8217447972848105,-0.7320749376001977,-0.2770671551619267,0.0,0.0,0.0,0.3459212544402552,0.2309440368682478,0.0350583472908302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8758785709151702,0.2394537585917186,-0.7419880169412233,-0.830638416228889,-0.4593330244571177,-0.2056750687029141,0.0,0.0,0.0,0.0679881977696243,0.0023801627677677,-0.0783150330039716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2263543323196491,0.3497858197943727,0.1021209262063226,-0.4092344371678124,-0.1731632396421149,0.0,0.0,-0.1724381004476337,0.0,0.0,0.0,0.0,0.0,0.0,0.1453392221974033,0.0542062875498077,-0.1662360275724826,-0.0558399834997272,0.0,0.0,0.0,0.0,0.0,0.0,0.2461548978536597,0.3944757217977829,-0.0276960517045091,-0.3219191471029268,0.0,0.0,-0.3633373916818247,0.0,0.9344783488785996,-0.2672180586910024,-0.7727552464105941,0.0,0.0,0.0,0.2762097847025695,0.1502403100471616,-0.0854043350111938,-0.1940856381652348,-0.195105098562182,0.0,0.0,0.0,0.0,0.0,0.2426998228681904,0.3698081926114012,0.1806151112465779,-0.2939586328686657,-0.5886978567525671,0.0,0.0,0.1398580229920599,-0.1556489953330568,0.0,0.0,0.139828164319346,0.1598121474143137,0.3560732031629922,0.4387859921052587,0.2577699215393795,-0.0138288309912241,-0.1155487978782454,-0.2062978353052332,-0.253692079951591,-0.2813284143106722,-0.2898807912808772,-0.1219684125117409,-0.0560745873567652,0.3191294939665108,0.541636323030736,0.3994066683202552,0.5646616252178515,0.637559441886581,-0.6116079897735002,-0.3460022994090501,-0.2381741011896929,-1.0000010733869875,-0.7109051386460197,0.0,0.0620377908502049,0.1920723105193811,0.2854446456205215,0.541299346581536,0.3399879096195294,0.0844616540583682,-0.0207048567647755,-0.1344408066568179,-0.1780046101464454,-0.2007270600817481,-0.2129691158944604,-0.0356896449424962,0.0428002745730855,0.4323279877497025,0.5004526823088763,0.0458501247145801,0.0290780816986968,0.1059215086903389,-0.696022723060461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5405571452883611,0.4967075516456145,0.3242012028032059,0.0697498594597463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3582699483698029,-0.6759065087006172,-0.7689589294512512,-0.665366397232599,0.0,-0.1420846268715846,0.0,0.0,0.078451529793521,0.3730499913631995,0.2226006706070404,0.0490194095469303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4809890932240657,0.9827214329349676,0.1589377148562628,-0.3996156790292527,-0.8074467585795102,-1.0000010733869875,-0.3922363213442379,-0.4771458554933152,-0.0004308179920153,-0.0534299620592455,0.0,0.0,0.0049352120471457,0.3645317385903819,0.2469141612455283,0.0673611656426317,-0.0566077779409426,-0.1563656034781912,-0.1718153338453146,-0.0271202058735975,0.0,0.0,0.0,0.3939595933122992,0.5568130598187607,0.3584107106840258,0.0,0.0,0.0,-0.0202484456247196,-0.0137307239237355,0.0,0.0,0.0,0.0,0.0,0.3395741537262078,0.5120506438959024,0.3030655280464152,0.017411871716896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6677422944756933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2877736220922083,0.0,-0.1817966615811149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2946453823410861,-0.1406898003033766,-0.4945022753894569,-0.3536290575251232,-0.4357873282598453,-0.2160104349866081,-0.154377868980378,-0.4720442879839062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5563865073514187,1.0000010733869875,1.0000010733869875,0.2079827175512337,-0.488415371680488,-0.5244206654488173,-0.7488597771901012,-0.2771780588034356,-1.0000010733869875,-0.0375707413234739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3006341789825664,0.1496687297409235,-0.2500493218804913,-0.2510901099008055,0.0,0.0,0.0,0.0,0.0,0.0234305270310902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1825729870716771,0.0,0.2811449967497152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0035318544295908,0.0,0.0,0.0,0.0,0.0,-0.3411822565280867,-0.163297081072497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0774960522666751,0.0,0.0,0.0195403685289321,0.1717086957284791,-0.1863138522102655,-0.1543693379310311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.218147462847991,1.0000010733869875,1.0000010733869875,0.5462217620546614,-0.1040830675560953,-0.4735542837182965,-0.8019314351767797,-0.9129203871791404,-0.7839565142029922,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7667579187197671,1.0000010733869875,0.8580188191075651,0.065795718087487,-0.5087107380766153,-0.8688575173027226,-1.0000010733869875,-0.6167522125296435,0.0,0.2661090222759135,-0.296151112550803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0720447117340457,-0.0642814568284233,0.0,0.0,0.0,0.0,0.0,-0.0158976104578323,0.4149928954769279,0.5217845712006444,-0.6345735746151878,-0.4025588910539118,0.0,0.0239040002698396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1620088926211245,0.0,0.0,0.0,0.0,-0.2123079595700805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0242708353917537,-0.0270093022320886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104415778480622,-0.0017573961654486,0.0207560430608565,-0.1375503741437403,0.0,0.0,0.0,0.0,0.235853655767353,1.0000010733869875,-0.1295013290849988,0.2341175872252715,0.0456709726782965,0.0212636404969933,-0.1265495860109929,-0.3866612805960794,-0.4936449049300996,-0.5450956635408788,0.0,0.0,0.0,0.0,0.0,0.0,0.2300056214400956,0.4089145228173059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1789515566239445,0.4415713797170013,0.125939615982694,0.166056875536199,0.047957293903249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764946144120552,0.0738916839176361,0.0859034013979838,0.0,0.0,0.0,0.0,0.0,0.755424419662493,0.0,0.0,0.0,0.0,0.0472364202334412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3012654766342323,0.0,-0.4849901553677326,-0.03488346077922,0.0,-0.1994516682043958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7437198199586313,0.1733381261537251,-0.4183626599689289,-0.8551694486257213,-1.0000010733869875,-0.8029082403269925,0.3371641322857261,-0.3752254089466432,0.0,0.0,0.0,0.0,0.2184289874764367,0.1606268626269367,0.0659535425004035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2198622037667054,0.6750022174698525,0.878309919979019,0.1099822881794337,-0.5788231671336024,-1.0000010733869875,-0.4813132730992455,-0.5308573421810064,0.0,0.7931657819729038,0.5904808460660563,-0.1298340400095254,-0.3746666252144253,0.3572846121702432,0.4042523043492591,0.2888613308839301,0.1283666995218693,0.0482473495810415,-0.0689351442471233,-0.1040532088833814,-0.1120425365966951,-0.1038569947484041,-0.0054513405326293,0.0199541244222537,0.3052622732532259,0.4034034649392486,0.2327440882804306,-0.4920581297515878,-0.034567811953387,0.0,0.2477331419828247,0.1909760706783124,0.0344952980339389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2708821443854693,-0.6499977118342706,-1.0000010733869875,-0.5451596464109801,-0.3853347024226461,-0.2250661438682765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9245226142908396,0.9949506921736596,0.1543394792583172,-0.4254348998774575,0.5171052906339038,-1.0000010733869875,-0.2211589232674248,-0.5303625413188898,-0.7064519308869702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0288477433663322,0.0,0.0544110327341319,0.5785416425051567,0.0847858339335481,-0.2914249112126549,-0.3357181194214371,-0.203729989451835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3069812796966137,0.0,0.0,0.0,0.0,-0.0315478204846064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0103950836291219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2181005420765834,0.3867167324168338,0.0,0.0,0.0,0.0,0.0,-0.1640008926436111,-0.1419523956067086,0.0,0.0,0.0,0.0,0.3073182561458138,0.2933316007416731,0.1426263485051088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7698418930586489,0.6520664913008788,-0.355215832703635,-1.0000010733869875,-0.5599780791264375,0.1202579371176999,-0.4708755342233894,-0.8242060050213732,0.0,0.0,0.0,0.0364872980564255,0.0810705619430002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4040134349675476,1.0000010733869875,1.0000010733869875,0.2428021954603524,-0.3978497518144572,-0.8176626901723485,-1.0000010733869875,0.4197873452098508,-1.0000010733869875,-0.3640113445802249,0.0,0.0,0.0,0.0678644975540952,0.1048849861946981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2991284487728495,0.1111467764152771,-0.2767173821387064,0.3946762014574336,-0.4383167843911826,-0.117071590186656,-0.136803907325892,-0.1191616972766313,0.0,0.0,0.0744206089771401,0.1621411238860004,0.0302255078358465,-0.1458340230595199,-0.1510720873584783,0.0,0.0,0.0,0.0,0.0,0.0,0.2233172787521748,0.3873181713957859,0.1370982285283579,-0.3324208688488843,-0.4997232775897216,0.0,0.0,0.0,0.0,0.0,0.1180654574355626,-0.0716309558407241,-0.0135174476900645,0.3341654684403126,0.2209413815090804,0.0770524377006396,-0.1778766444062429,-0.2929349069470452,-0.2789567825922513,0.0,0.0,0.0,0.0,0.0,0.1507820316806858,0.2901580503846495,-0.0130994262720695,-0.4776235942567381,0.0,0.0,0.2184588461491506,1.0000010733869875,0.2969018448933248,-1.0000010733869875,-0.6864338235946151,0.0,0.0,0.2509450820619092,0.1563144171821102,0.0033015160972262,-0.2272117027790063,-0.2296985036636095,0.0,0.0,0.0,0.0,0.0,0.0,0.1125160098354446,0.2588277716583874,-0.1178095259551575,-0.2954558320290358,0.0,0.0,0.0,0.0,0.9478507687297678,0.6318351077748529,-0.6608534721281218,-0.5813440922155929,-0.0757002663791658,0.1297146053186697,0.0201844627546183,-0.0919263222368514,-0.3354707189903788,-0.1795444645535497,0.0,0.0,0.0,0.0,0.0,0.0,0.0316288654534013,0.246432156957432,0.5977023793381545,0.7271311945037052,-0.1634250468126995,0.0938372772905431,-0.4849091103989377,-0.675262414474931,-0.5646744217918718,0.0,0.0,0.0,0.0,0.3514749675650466,0.1950795054141414,0.0460975251456384,-0.2095609616803987,-0.325647215667495,-0.1243485752795087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3291406803750251,0.1689446357401036,0.0369522402458282,-0.132354965091516,-0.2018574241202041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621785531644277,0.0,-0.1776505715985517,-0.152769766178499,0.0,0.0,0.0,0.1415770294354478,0.1606993765463848,-0.0650065960229045,-0.2713940073462796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1394997189194927,0.3333294256043225,0.1280894404180971,-0.5312156462535736,-0.1375418430943934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1547361730529452,0.4906888963314203,0.3181057680448902,0.1313824254659765,-0.1298340400095254,-0.236066932001024,-0.334954590504895,-0.3782795246128112,-0.1393845497533104,0.0,0.0,0.0,0.1804530213089879,0.3576941025388914,-0.0538437179525671,-0.5450572738188181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0509772853720296,-0.0567357436811452,0.2523143154820767,0.0929585792078187,-0.0078528309237642,-0.2464790777288396,-0.1299193505029938,0.0,0.0,0.0,0.0,0.0,0.0,0.133617560394848,0.3415490916500008,0.5490028841417305,0.3400177682922433,0.468764099510047,-0.3486170660338559,-0.7363788519956774,-0.3551177256361464,0.0,0.0,0.0,0.8031982960047851,0.3012270869121716,0.3816791477775261,0.1595178262118478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0221466041043911,0.1912447987327378,0.0,0.1186327722171273,0.0,0.0,-0.1906774839511731,-0.2010512399569279,0.0,-0.0972795557019921,0.0,0.0,0.0,0.1309345453752675,0.0035446510036111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0151937988867182,0.1934074197421612,0.0,0.0,0.0,0.0,0.0,-0.1755135437371688,-0.0081983384223111,0.0,0.0,0.0,0.0,0.3332654427342212,0.1566428625819634,0.0192929680978738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3344256654453911,-0.5820095140646462,-0.8695783909725304,-0.1077642153492559,0.0,0.0,0.0,0.0,0.0,0.0972624936032985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0426168570121285,0.2116084135236398,-0.4368323818048329,-0.884042785140094,0.1250353247519291,-0.3921083556040354,0.0798634184604226,0.1307852520116979,0.0,0.0,0.0,0.0155819616319993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1279273504805072,0.3264789929788116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2577230007679719,0.0542532083212154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1177967293811372,0.3385120380825265,0.0,0.6721016606919276,0.0,0.0,0.1682706828417034,0.0,0.0,0.0,0.0,0.0,0.0,0.1108012689167301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006496394077617,0.2215257583893388,0.0,0.0045257216784974,0.1317279329645234,-0.4405177951226668,-0.7893651994888874,-0.97885686758085,-0.8677015601162261,-8.531049346837873e-06,0.0,0.0,0.0,0.29334013179102,0.0263865356297695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.172267479460697,0.5206968624089225,1.0000010733869875,0.7516792889992312,-0.2300354801128096,-0.766971194953438,-1.0000010733869875,-1.0000010733869875,-0.0794326004684073,0.0,0.0,0.0,0.0,0.1226466309348145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1574789054179535,0.3896471478674727,0.0,0.0,0.0,0.0,-0.2306497156657819,0.0,0.0,0.0,0.0,0.0,0.0,0.3774477473014945,0.1686716421610048,0.0334161202915639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1841853553982295,1.0000010733869875,0.5381343272738591,-0.115808994883324,-0.5522617449922227,-0.7874499789105224,-1.0000010733869875,-0.6411766068096403,-0.000102372592162,-0.0534299620592455,0.0,0.0,0.0540825873342786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7929780988872732,1.0000010733869875,0.8772350077613175,0.0400746043067708,-0.5978772658497646,-1.0000010733869875,-1.0000010733869875,-0.4785662752095637,0.368400569469173,-0.4099894350350075,0.0,0.0,0.0,0.0486824330977302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515701933016349,0.259036782367385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1354730636277853,0.0,0.0,0.4050499574631884,0.1549494492866161,0.0043252420188467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008616359840306,0.1912447987327378,0.0,0.0,0.0,0.0,-0.2328976471686737,-0.1773605159207592,-0.3800369207782598,-0.153430922502879,0.0,0.0,0.0,0.3877532549124746,0.1745495351609761,0.0190114434694281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0637482662442459,0.267478255696081,0.0,0.0,0.0,0.0,-0.339403532739271,-0.2859223843839445,-0.0633686345483116,0.0,0.0,0.0,0.088552292220177,0.5323844000140905,0.2358280626193125,0.0741177567253273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1002824850720791,0.3126160377902001,0.0,0.2841393950704554,0.4395367244477804,-0.3226058965753473,-0.9168148112059716,-0.9610866917913868,-0.8193944931897568,-0.0565437950708413,0.0,0.0,0.0,0.2287728848094776,0.0131335504694568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3609614944387304,1.0000010733869875,1.0000010733869875,0.161505560709661,-0.4269278335131541,-1.0000010733869875,-1.0000010733869875,-0.6682456263871569,0.0,0.0,0.0,0.0,0.2473833689596044,0.0299482487320743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022675529163895,1.0000010733869875,1.0000010733869875,0.4643578125224052,-0.1864119592777542,-0.6320739771565642,-0.9981967564501316,-1.0000010733869875,-0.2597619215618661,0.0,-0.0534299620592455,0.0,0.0,0.0949804379030193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3848100428878155,0.6992645218122593,0.4388073197286258,-0.4846446478691857,-0.6981938751192311,-0.2417144866686306,-0.1623799932677119,-0.2135705548734125,0.0,0.0,0.0,0.3131108386523167,0.2334265722281776,0.1274410806677374,-0.0410258163089432,-0.1569969011298572,-0.2546944782498445,-0.271184996637282,-0.0261604628220783,0.0,0.0,0.0,0.3378210230854326,0.5269757147281953,0.1362920443650817,0.271948525553824,-0.8014323687899896,0.0,-0.6153232617640481,0.0,0.0,0.0,0.0,0.0,0.0156203513540601,0.5119568023530872,0.2483431120111236,0.0857455769850673,-0.1793909056653066,-0.3009370312343791,-0.4019531865502863,-0.0766557439060116,0.0,0.0,0.0,0.0,0.1550944771255124,0.3487279696753648,0.2481810220735337,-0.0564115638059653,-0.1318601642293994,-0.3885253148783634,0.0716224247913773,0.2447899299581657,-0.0587618679010192,0.1498990680732881,0.2198366106186649,0.6165133431479319,0.2763804056895063,0.5529058392179089,0.297473425199563,0.1540408925311779,-0.1138553845828981,-0.23869449519985,-0.3438354128749533,-0.3880177174422266,-0.4137388312229427,-0.4227774780059175,-0.2521778186925273,-0.1969264775977318,0.2318781867717265,0.4150867370197432,0.4419936666596698,0.5600122033238248,0.2932164315754908,-0.5247149866512831,-0.930929432350315,-1.0000010733869875,-0.4122160389145322,0.0,0.0,0.1122942025524268,0.1562845585093963,0.5511484430524604,0.3029290312568657,0.1588438733134476,-0.088501105924096,-0.2117321137391689,-0.3412505049228614,-0.4107785570995901,-0.3739073618225568,0.0,0.0,0.0,0.2210266920025488,0.4195442103034659,0.2356617071570491,0.0400916664054645,-0.6289473475709483,-0.3908244326773362,0.0,0.0,0.0,0.0,0.0,0.0687133369641055,0.1336218259195215,0.4575201764709147,0.2063788802740282,0.0786221507804577,-0.1659331753206699,-0.2648506924972549,-0.3426325349170491,-0.2781036776575675,0.0,0.0,0.0,0.0,0.2879868983258792,0.494097050545482,0.1748737150361559,-0.5835067132250162,-0.1637364301138591,0.0,-0.3177474639723232,0.7134004705799696,0.4538006389556934,-0.0827085234175931,0.0,0.0,0.2198152829952978,0.6672474936135768,0.4161872423854852,0.2487653989537921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0146136875311332,0.1048593930466576,0.0,0.0,-0.1101912988884312,-0.4952700698306723,-0.8775250634391099,-1.0000010733869875,-0.6151824994498254,0.0,0.0,0.0,0.0268045570477645,0.4237628142054773,0.2047537153734556,0.0987298340909546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0787245233726198,0.0,-0.1133093974247005,0.0,0.0,0.0,0.0,0.0,0.0,0.3472222394656479,0.2474473518297057,0.1297700571394242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6053803237503086,0.8530537483877055,-0.7017598537462094,-1.0000010733869875,-1.0000010733869875,-0.3746794217884456,0.0,0.0,0.0,0.0,0.3055565944556918,0.2158312829503245,0.1089372346344461,-0.0578917008676417,-0.1821592311783555,-0.2957970740029093,-0.1656431196428774,0.0,0.0,0.0,0.0,0.1429761215283292,0.3553310018698173,0.5430610082716579,0.0468482574881601,-0.5277648367927776,-0.3597586164808262,0.0,0.0,-0.323540046478826,0.0,0.0,0.0,0.1154506908107568,0.4891234487762755,0.2338360625968258,0.0894053971548608,-0.1590102287757109,-0.1765458007081362,0.0,0.0,0.0,0.0,0.0,0.0,0.1305378515806396,0.3628127321469941,0.0333308097980955,0.0,0.0,-0.1754154366696801,-0.4809165793046175,-0.3918993448950378,-0.2349237713885477,0.0,0.0,0.0,0.2013029059126596,0.526536365686833,0.2688986754123295,0.1166620998180078,-0.1404637274956854,-0.2566608851242906,-0.1653573294897583,0.0,0.0,0.0,0.0,0.0,0.1473354877445633,0.3777548650779807,0.045747752122418,0.0,0.0,-0.0558143903516867,-0.3619468306382901,-0.2867029753991802,-0.0956671873754398,0.0,0.0,0.0,0.1881992141159167,0.5819583277685652,0.3455970745650753,0.1856868200832729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3290212456841694,0.5484824901315735,0.1255685153361065,0.0,-0.0216390066682542,-0.6226002468569009,-0.9128990595557732,-0.9697499724031008,-0.549557402349275,0.0,0.0,0.0,0.0,0.3230239179933423,0.1581741859397208,0.0526109813219491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9728893985627368,0.9988152575277772,0.2588576303311014,-0.5676432269645713,-1.0000010733869875,-1.0000010733869875,-0.5088003140947571,-1.279657402025681e-05,0.0,0.0,0.0,0.0,0.1217210120806826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.565796254780981,1.0000010733869875,0.967817689726042,0.1090310761772613,-0.7428197942525401,-1.0000010733869875,-1.0000010733869875,-0.3336237468067884,0.0,-0.0534299620592455,-0.0534299620592455,0.0,0.0,0.1551286013228997,0.0569788785875301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1567921559455331,0.3616183852384368,0.4732258383184431,0.6698281360409952,-0.0928178168935959,-0.5720665760509067,-0.7646464840064247,-0.655551424959062,0.0,0.0,0.0,0.0,0.1737561475717202,0.553579792116309,0.3100140677394146,0.1524669139266863,-0.1111339798412568,-0.2357811418479049,-0.3434429846049988,-0.3897068652129005,-0.2440775873377047,0.0,0.0,0.0,0.2251343922630512,0.4446084332844756,0.4067476362832091,0.5963374114426605,-0.4508403648323407,-0.3198802263090326,-0.5037541984061026,-0.4187977434856176,-0.1684071796312529,0.0,0.0,0.0,0.2360114801802695,0.5305118346824594,0.2793150866648185,0.1167730034595167,-0.1523645413345242,-0.2739149324282701,-0.3705034731331685,-0.4067007155118016,-0.0903779367804003,0.0,0.0,0.0,0.1580931409709259,0.3742059485496961,0.0024910664092766,-0.2351839683936263,0.0,0.0,-0.3352659738060547,-0.0247144499577893,0.0,0.2428491162317601,0.1756969612981258,0.7077059951409554,0.4191944372802456,0.5287885627143982,0.3010436693512145,0.1613264086733774,-0.0854811144553154,-0.2033802164286147,-0.3145824446646463,-0.3656450405301443,-0.4064319874573762,-0.4426889471814371,-0.1749846186776648,0.0,0.194495128533883,0.4263050669108349,0.0962814229284121,0.0,0.0,-0.1487004556400574,-0.4767448961740138,-0.4002597732549389,-0.20746658906575,0.0,0.0,0.0,0.3365456312080804,0.602257959689366,0.3348394213387127,0.1735599334367429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2982796093628391,0.522198327093966,0.1420846268715846,0.0,0.0,-0.2336782381839094,-0.5430055564509035,-0.4722703607915974,-0.3370063078728095,0.0,0.0,0.0,0.2044593941709897,0.5094700014684839,0.2819853051103788,0.1483464170921636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1041769090989105,0.0,0.1766439077756248,-0.2172133129445123,-0.817270261902394,-1.0000010733869875,-1.0000010733869875,-0.041959966212422,0.0,-0.0534299620592455,0.0,0.0989559068986458,0.3830057259509594,0.1882674625106914,0.1051451831997766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9890002852542404,1.0000010733869875,-0.6068945850093723,-1.0000010733869875,-1.0000010733869875,-0.4695532215746295,-5.971734542786511e-05,0.0,-0.0534299620592455,0.0,0.0,0.2257784864887375,0.1570480874259382,0.0684232812863131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2171066748276768,0.3995175719617641,0.0,0.6283501741166695,-0.1333061770936884,-0.7544049592655458,-1.0000010733869875,0.9835532102462844,-0.8201921463036861,-0.2743969367163665,0.0,0.0,0.0,0.1848849014446702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0578447800962341,0.8103686429808022,1.0000010733869875,0.7112719737679336,-0.0563006601644564,-0.5508072010785867,-0.8972531150536724,-0.8309071442833144,-0.5926008118287455,-0.1485724898998548,0.0,0.0,0.0036470235957731,0.2329786921374687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0741390843486944,0.2887760203904617,0.0,0.0,0.0,-0.410808415772304,0.0,0.0,0.0,0.0,0.0,0.0,0.1364029480065906,0.289786949738062,0.0658852941056288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0759220736621835,0.2950335450863673,0.0,0.5146654105207081,0.6201219770216444,-0.4201200561343775,-0.7892585613720519,-0.7285729418433208,-0.5028157829779504,-0.0390124886630895,0.0,0.0,0.1014299112092288,0.3256514811921684,0.0728508958973219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0846663992426924,0.3049082347053321,0.2031669401949437,0.0,0.0,0.0,0.0,-0.1826625630898189,0.0,0.0,0.0,0.384417614617861,0.2788202858027019,0.3515048262377606,0.1038569947484041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076395546900933,0.2136686619409011,0.0117643170492894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4841541125317425,-0.1637833508852667,-1.0000010733869875,-1.0000010733869875,-0.9126601901740616,0.0,-0.0004052248439747,0.0,0.0,0.0,0.0,0.0807719752158609,0.0039072206008517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2408613817339468,0.5720879036742739,1.0000010733869875,0.8667460825893804,-0.0257637690274503,-0.6333067137871824,-1.0000010733869875,-1.0000010733869875,-0.4173730582446957,0.0,0.0,0.0,0.1867830599243416,0.4142251010357125,0.1850981776783411,0.0618031869931669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2762268468012632,0.4814753630368354,0.3122918579150203,0.8464635127672733,-0.0415035550723662,-0.516964528319681,-0.8785658514594241,-0.824743461130224,-0.6362755189598819,-0.1813317193917122,0.0,0.0,0.1398836161401004,0.3271657424512321,0.109018279603241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1129937485988675,0.3670697257710663,0.4733708661573395,0.0,0.3703200555722114,-0.1449937146988563,-0.5165294448029922,-0.5331052736838983,-0.4172962788005742,0.0,0.0,0.0,0.1323762927148831,0.3362555755302879,0.1187607379573299,0.0088253705493037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2318568591483595,0.4706537269403716,0.1574789054179535,0.0,0.0,-0.1513792051349645,-0.6331275617508988,-0.6815711254669176,-0.5413718605009841,0.0,0.0,0.0,0.1649393080717633,0.3503147448538766,0.131254459725774,0.0024612077365627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1147170205669287,0.3684602868146008,0.1229153589892399,0.0,0.2883750610711603,-0.1745452696363027,-0.6617876220316006,-0.5988626020493244,-0.3980075762273738,0.0,0.0,0.0,0.0573883689561783,0.2498019214494329,0.0382276321231804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8832238044027977,1.0000010733869875,0.5052940528132067,-0.2784534506807879,-0.7641218244715943,-1.0000010733869875,-1.0000010733869875,0.0,0.1857763961014147,-0.2067499809206156,0.0,0.0,0.0064110835841486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7564310834854199,1.0000010733869875,0.978417518539488,0.0231106126805837,-0.707966192146034,-1.0000010733869875,-1.0000010733869875,-0.3684773489132945,0.0,0.0,-0.0534299620592455,0.0,0.0,0.0059887966414801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0431969683677135,0.0008914946567445,0.0,0.0,0.0,0.5272956290787016,-0.6425586368038281,0.0683806260395789,-0.0760969601737937,0.0,0.0,0.5710513811786331,0.3268842178227865,0.2857602944463545,0.0692081378262221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6250955787908509,0.0,0.0,0.0,0.0,0.0,0.6280857115869176,0.3215864361784001,0.2589941271206508,0.0234646512284775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1108311275894441,0.1496729952655969,-0.3675431990098157,-0.6370262513024036,-0.751026663724198,-0.5172503184728,-0.1575556848620751,0.0,0.0,0.4902922025367923,0.2324028463065571,0.1623373380209777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3730414603138527,0.8783269820777128,0.1470155733940569,-0.3976876618768674,-0.6735860632782773,-0.8257885146752117,-0.5173782842130026,-0.126754331195317,0.0,0.0,0.4365039364049796,0.2053210301550203,0.1300473162431964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5519972824624706,0.8943866824731349,0.201337030110047,-0.4225727328215933,-0.7472175501908349,-0.8350361721671838,-0.5570433981511254,-0.1308705625051662,0.0,0.0,0.4020043728463673,0.0843336883181657,0.0143918802481154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3954866511453832,1.0000010733869875,0.8681537057316084,-0.0310743472458569,-0.8912515218381721,-1.0000010733869875,-1.0000010733869875,-0.1541219374999728,-0.0001322312648759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5463539933195375,1.0000010733869875,0.3366138796028551,-0.2732708382025839,-0.7122189202454327,-0.4716390631399314,-0.3753363125881522,-0.2630677031837658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3031721661632506,0.1901016381202615,-0.5489559633703229,0.0,0.0143278973780141,-0.0159445312292399,0.0,0.0,0.4840901296616413,0.1555551537902416,0.0966610546243464,-0.1359166781938208,-0.2826336648607385,-0.4008825398572581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1370896974790111,0.1998526275236972,0.1682962759897439,-0.2661303498992806,-0.2247163708450562,-0.0714347417057468,0.0,0.0,0.0,0.7133748774319291,0.612490953380898,0.2223276770279416,0.1799667514962181,-0.0233324199636015,-0.1516777918621038,-0.3973848096250546,-0.5061855474699513,-0.59183301738753,-0.252847506066254,0.0,0.0,0.0,0.0,0.001893892954998,-0.0021071691886689,0.0,0.0752395897144365,-0.083736514863887,0.0,0.0,0.0304259874954972,0.1969478052210989,0.3261505475789584,-0.1779150341283036,0.5771084262148879,0.2712916347541175,0.2417656729647117,0.0533617136644708,-0.0654246174408995,-0.297311335261973,-0.3912083298979439,-0.4690968104345737,-0.4826953030934333,-0.0049863983432267,0.0,0.0,0.0,0.1088050033695701,0.3423339481899098,0.4423647673062572,0.0355915378750075,-0.4791975728612297,-0.5547784045495399,0.0,0.0,0.0,0.1429931836270229,0.5562542760865428,0.659684718367605,0.2653540244087184,0.2172900923886338,0.0126942014280947,-0.1041171917534827,-0.3243206374940617,-0.165161115354781,0.0,0.0,0.0,0.0,0.0,0.0,0.0549143646455953,0.0827213199916133,0.0,0.0,0.0,-0.5852214541437307,0.0,0.0,0.0,0.0,0.7929738333625999,0.6413728209446176,0.2207110431767158,0.1766396422509514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2376750348029029,-0.8159778079263481,-1.0000010733869875,-1.0000010733869875,-0.0227906983300773,0.0,-0.0534299620592455,0.0,0.0846877268660594,0.0492582789286418,0.0016592890979599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3435538882465077,1.0000010733869875,1.0000010733869875,0.2852100417634835,-0.5946226705239461,-1.0000010733869875,-1.0000010733869875,-0.4818208705353823,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1593258776015439,0.1110870590698492,0.0,0.0,0.0,0.0,0.0,0.0,0.7352015671858139,0.6817801361759152,0.2565371849087615,0.1937699893394018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1996137581419858,-0.4526233541458297,-0.665822808372655,-0.3753021883907648,0.0,0.0,0.0312534992821405,0.6517849666724331,0.1762130897836095,0.0817487803660738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4734135214040736,0.2181048076012568,-0.4030878161134157,-0.682368778580847,-0.8072548099692064,-0.5231921943428726,-0.0865816198210574,0.0,0.0,0.5622899934994305,0.1324232134862907,0.0917130460031804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7320280168287902,1.0000010733869875,0.2459160284719483,-0.6842114852397639,-1.0000010733869875,-1.0000010733869875,-0.3922320558195645,-2.5593148040513588e-05,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8296573455540026,1.0000010733869875,0.3291364148503517,-0.3047418792430688,-0.6472763070926294,-0.8187802576367844,-0.5222409823407002,-0.1094618941692766,0.0,0.0,0.6802872025402186,0.2513886966279448,0.1736196507821708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4018166897607368,1.0000010733869875,0.2572537930538958,-0.3783051177608517,-0.9140848754149836,-1.0000010733869875,-0.7840546212704809,0.0,0.0,0.0,0.0,0.0062532591712321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6547495063204593,1.0000010733869875,0.9780336213188804,0.1253381770037419,-0.7231471944587319,-1.0000010733869875,-1.0000010733869875,-0.3532963466005965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643710328465651,-0.0017403340667549,-0.069899152823316,0.0,0.0,0.0,0.0,0.0383470668140362,0.1851323018757285,0.4362138807271871,0.5591633639138145,0.1589121217082223,0.1154250976627163,-0.1051963694958577,-0.2437832661352388,-0.482601461550618,-0.5737343961982135,-0.2564476088906197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3349972457516293,0.2930884658352883,0.200125621102796,0.0677365318138926,0.1089798898811803,0.1219257572650067,0.2638184355262875,0.2973198663113199,0.0032034090297376,0.6612203072500358,0.2281501182071584,0.1838057237022952,-0.0252433750172932,-0.1447079245457372,-0.3717063510910726,-0.4709693757662046,-0.1588396077887742,0.0,0.0,0.0,0.0,0.0,0.0,0.0852976968943584,0.0,0.0,-0.2310975957564909,-0.4714599111036478,-0.6134762895804577,-0.3130340592081952,0.0,0.0,0.0,0.5922339767068315,0.2162237112202791,0.1822274795731302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019570227201646,0.1970288501898939,0.0,0.0,0.0,-0.1567878904208597,0.0,0.0,0.0,0.0,0.0614150242478857,0.7312346292395342,0.2981217849499226,0.2079528588785198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0448477264163266,0.0,0.0,0.0,-0.152006237261957,-0.1553034878345099,0.0,0.0,0.0,0.0,0.2973070697372996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2842332366132706,-0.9295601989301476,-1.0000010733869875,-0.8626469133782246,0.0,0.3334957810665858,-0.3711433018341813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3929273363413318,1.0000010733869875,1.0000010733869875,0.3714418885613206,-0.4328270541364925,-1.0000010733869875,-1.0000010733869875,-0.6436164869228359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039567006870634,0.4944809477660897,0.1140899884399361,0.0714219451317266,-0.1315445154035664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3583723209619651,0.0,0.0,0.0,0.0,0.1816004474461376,0.4278577178919594,0.0334246513409107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.042642450160169,0.0,0.0,0.0,0.0,0.0,0.0,0.4670578896406794,0.0508151954344397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1900376552501602,0.0,0.0,-0.3079196951247659,0.0,0.4579808531356439,0.5525262075219746,0.3790430535293532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0596832212304777,0.0,0.0,-0.1697380233293596,-0.5258880059364734,-0.6996441535081935,-0.4729443136899976,-0.0536645659162835,0.0,0.0,0.3094979392539309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8425946818884823,0.5748306360392822,-0.0552001547987144,-0.7203873999950299,-1.0000010733869875,-1.0000010733869875,-0.3008559862655841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4289539577330281,1.0000010733869875,0.9058524127952852,0.4295596622366536,-0.4284804844942786,-1.0000010733869875,-1.0000010733869875,-0.6409377374279288,-0.0070210536124475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0028621670558641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.505835774446731,0.0849777825438519,0.0258789381936326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3459212544402552,1.0000010733869875,0.4367598678853848,-0.25032231545959,-0.6139796214919212,-0.8561505193006076,-0.6631909796491554,-0.2897784186887152,0.0,0.0,0.4515313798294345,0.0700441806622123,0.0348109468597719,-0.1697166957059925,-0.2968463930725704,-0.108570399512532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0888210202746024,0.0,0.0,-0.1429164041829013,0.0,0.0,0.0,0.0,0.0,0.0,0.5525091454232809,0.1332166010755467,0.0889276583914379,-0.1441448752888459,-0.3153203804331477,-0.4026399360227067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0788866133102097,-0.0604467501470196,-0.0273462786812887,0.0,0.0,0.4358982319013542,0.1937060064693005,0.4284591568709115,0.415308544302761,0.4742708918634308,0.5675707130451232,0.1515029053504936,0.0976506563485796,-0.1280553162207098,-0.2738594806075157,-0.5191868666745322,-0.6201561012190318,-0.5982526320210255,0.0,0.0,0.0,0.0,0.0,0.0,0.0725949644169168,0.31294021766538,0.3608079355504873,0.0,0.0,0.1160180055923215,0.0612870585076832,0.0,0.0,0.3206309586515543,0.519276442692674,0.1059556328877262,0.0529735509191897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0170834263170428,-0.6126829019912018,-0.9432482676071487,-1.0000010733869875,-0.5299615819995884,0.0,-0.0534299620592455,0.0,0.0003966937946279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.310833048476711,1.0000010733869875,1.0000010733869875,0.4531394826313135,-0.396838822466857,-1.0000010733869875,-1.0000010733869875,-0.6796047185924714,0.0,0.0,-0.0534299620592455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5194982499756918,1.0000010733869875,0.460689461303265,-0.1762344174069766,-0.5693025160625313,-0.780288162983852,-0.5647213425632793,-0.1131856972091713,0.0,0.0,0.5156336846215742,0.1354218773317042,0.0971217312890756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1038100739769965,0.0,0.0938969946359709,-0.0285065013924587,-0.3162246716639126,-0.4722191744955163,-0.2357171589778036,0.0,0.0,0.0,0.6074746963649572,0.1582808240565563,0.0879039324698173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0457221589743775,0.0,0.3945354391432107,-0.0333777305695031,-0.4010147711221341,-0.6015285549702113,-0.4040646212636286,0.0,0.0,0.0,0.1960477795150075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0292998889817146,0.5373068154872158,0.5574017022236923,-0.0839625876715782,-0.4333175894739356,-0.595834079531197,-0.3559622995214833,0.0,0.0,0.0,0.3102102818743918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0143748181494218,0.0,0.0,0.0,0.0,0.0,0.2916467184956727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.74597628251087,1.0000010733869875,0.4021621972592838,-0.6377002042008039,-1.0000010733869875,-1.0000010733869875,-0.4387433368585245,0.0,-0.000418021417995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9865604051410448,1.0000010733869875,0.7778098931485956,-0.181472481705935,-0.6976692155844006,-1.0000010733869875,-1.0000010733869875,-0.1973018437689927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0754016796520264,0.1595775435572757,0.2781676605276688,-0.5255936847340075,-0.045483289592666,0.0,0.0118197688700438,-0.0131548780928239,0.0,0.1660270168634851,0.3216034982770938,-0.0392385614707807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0383086770919754,0.1479411922481888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4525934954731159,0.3457506334533184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0667000093182518,0.135805774552312,0.0,0.0697541249844198,0.0,0.0,0.0,0.0,0.0,0.5340223614886832,0.3805615803130903,0.0389186471202743,0.0103566939070611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0912864935358385,0.0,0.0,0.0,0.0,-0.7403074002198963,-0.5675920406684902,-0.1695204815710152,0.0,0.0,0.238430032670098,0.0193654820173219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7192698325305941,-0.6122691460978801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2662199259174224,1.0000010733869875,1.0000010733869875]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=234.43774835757148 dispmode=follow kwhstored=854.5945839944283 kwhrated=854.5945839944283 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=2.6565590972916766 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1352.8622 pf=1 yearly=solar_675_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.235,21.937,30.967,95.15699999999998,21.821,50.994,76.288,82.134,41.038,2.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.985,48.215,67.49,2.6629999999999994,144.878,51.804,188.115,129.365,68.3,5.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.682,129.829,172.487,73.105,130.002,129.655,105.923,91.974,48.273,3.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.739,194.135,275.633,326.511,345.901,336.75600000000003,296.238,227.07,123.751,24.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.148,205.596,289.292,339.997,358.519,345.843,302.431,230.543,124.909,23.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.815,172.429,270.307,242.235,273.838,282.462,283.562,215.146,116.458,21.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.915,73.394,262.262,280.171,263.898,121.354,78.525,87.487,58.692,6.2509999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.247,175.439,46.30500000000001,61.007,136.543,158.191,129.597,83.98700000000001,44.569,5.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.33,177.523,95.15699999999998,202.412,158.538,74.031,94.926,79.41400000000002,41.154,19.447999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.829,88.55899999999998,142.678,244.55,141.926,185.33699999999996,188.231,151.881,84.739,14.875999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.30500000000002,206.522,289.061,338.781,357.07199999999995,345.901,305.5,237.836,141.173,34.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.186,195.756,274.706,333.109,353.48300000000006,345.611,306.252,231.874,137.874,34.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.334,193.556,272.564,251.438,279.106,253.811,229.03800000000004,182.732,108.412,26.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.134,83.234,150.84,192.283,220.297,202.181,119.583,97.357,54.93000000000001,8.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.522,49.72,212.389,206.076,210.914,53.96600000000001,61.615,54.06,59.214,33.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.693,178.21699999999998,207.823,184.857,59.189,57.62199999999999,58.77,62.075,50.299,9.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.298,190.72,278.411,339.302,352.21,343.1809999999999,304.747,239.80400000000003,140.421,36.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.591,195.061,282.231,334.267,355.104,346.19,310.709,243.277,142.91,37.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.337,204.785,287.208,336.292,368.417,358.982,319.044,244.029,150.145,41.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.65900000000002,199.981,279.626,327.4359999999999,345.322,334.961,298.611,235.462,142.678,38.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.095,57.824000000000005,87.575,50.010000000000005,144.994,38.665,40.343,0.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.299999999999997,62.57,176.828,188.867,213.107,92.41899999999998,60.888,53.306,65.2,18.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.079,62.454,72.584,180.64900000000003,381.151,374.72599999999994,334.44,263.998,159.29,45.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.505,210.284,293.055,342.659,363.323,354.52500000000003,317.538,251.727,157.67,46.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.99,200.965,279.568,327.668,347.405,337.913,303.415,242.119,151.36,44.62700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.371,138.395,159.522,236.794,265.098,254.04199999999997,231.295,170.114,104.18699999999998,29.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.773,167.68299999999996,162.474,301.795,318.407,231.006,32.066,224.581,132.665,37.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.316,32.703,49.315,76.23,60.197,41.791,42.369,16.438,8.451,0.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.62,178.947,184.48500000000004,120.975,46.978,43.129,48.749,44.183,41.019,38.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.816,200.791,280.958,329.11500000000007,349.258,342.08,308.046,197.724,131.565,49.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.362,86.996,148.119,149.913,192.862,182.154,164.442,118.31,72.584,20.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.563,210.052,297.686,348.736,370.269,363.844,281.642,252.754,164.037,54.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.91,204.496,283.678,332.414,352.26700000000005,346.826,314.066,254.217,163.97900000000004,55.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.215,82.597,193.73,240.73,274.706,269.092,231.816,66.39,47.984,31.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.568,198.36,278.179,266.96,220.236,84.059,82.67199999999998,74.091,59.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.763,178.32199999999995,178.32199999999995,131.068,24.652,24.652,24.643,24.652,24.652,24.545000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.589,67.143,50.589,76.23,50.473,210.747,191.936,139.321,48.389,6.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.762,24.31,38.028,136.08,163.80499999999998,76.288,110.496,48.158,29.23,55.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.963000000000005,22.805,88.443,173.23999999999998,158.885,198.766,217.23,261.972,169.362,60.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.217,48.794,91.279,339.939,127.571,126.877,144.01,108.354,2.6629999999999994,56.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.735,136.601,295.255,352.442,372.063,337.95,224.183,224.241,177.291,66.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.782,112.696,224.928,285.371,284.935,173.192,105.543,80.33500000000001,80.691,74.118,70.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.956,108.644,180.182,178.32199999999995,104.645,44.07299999999999,43.454,46.039,44.753,40.648,27.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.56,114.2,224.986,313.198,351.11000000000007,370.327,311.114,288.365,226.144,178.565,38.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.232,63.438,145.225,205.248,233.668,275.806,291.898,194.135,170.751,121.03,41.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.778,102.219,204.959,287.208,337.33400000000006,358.171,352.673,321.59,259.946,166.35199999999998,64.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.223,21.59,68.474,95.794,102.161,123.693,78.777,68.358,72.757,27.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.679,74.667,132.838,171.966,260.062,297.165,232.511,287.614,108.528,37.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.213,37.912,81.729,144.067,199.402,279.499,281.857,186.542,88.565,75.672,74.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.628,115.936,206.304,211.129,142.973,58.23599999999999,54.802,59.884,57.816,56.877,36.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.239000000000004,44.106,184.526,206.238,214.32900000000004,78.614,61.42,53.784,61.261,52.329,32.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.309,23.442,115.358,108.528,149.856,205.711,167.741,213.988,105.46,32.877,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.01,1.505,18.117,117.5,81.555,188.17299999999997,204.149,135.154,14.818,69.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.894999999999996,130.928,247.849,332.009,384.4500000000001,403.609,381.7289999999999,310.131,273.135,197.145,83.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.111000000000004,128.381,236.041,312.908,359.56,378.198,370.327,337.855,278.989,190.952,80.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.702,116.226,182.327,251.843,304.179,289.745,138.841,95.295,95.13500000000002,71.939,70.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.393,71.484,160.621,178.32600000000002,167.896,46.05199999999999,42.908,49.525,45.004,33.05,32.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.943,87.98,118.542,196.39199999999997,272.739,268.976,247.501,214.278,207.216,120.278,27.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.55,52.962,139.611,144.067,180.301,219.42899999999997,254.795,224.928,199.229,144.473,44.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.815000000000005,130.465,233.958,308.046,349.837,378.661,367.5489999999999,245.734,254.858,174.455,75.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.246,139.784,252.132,333.224,382.829,386.381,301.305,246.261,241.992,188.34700000000004,90.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.494,127.803,218.098,333.804,378.199,394.29,350.484,260.885,265.735,176.944,76.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.23,13.081,255.54700000000005,111.943,137.064,189.042,287.13,254.123,128.874,81.781,78.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.356,143.952,178.32199999999995,211.015,79.207,64.428,55.556,63.80700000000001,51.809,52.776,46.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.324,152.171,263.072,344.165,392.669,393.312,311.99199999999996,253.31500000000003,261.908,206.001,94.34699999999998,4.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.729,148.466,257.978,333.745,377.33,379.704,316.2819999999999,250.395,258.045,193.03500000000005,86.938,3.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.15,133.475,252.769,329.983,373.684,388.501,342.121,255.7,266.16,189.215,84.854,2.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.829,146.614,251.438,328.363,373.279,393.074,383.413,268.901,281.405,198.302,90.411,5.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.587,126.00799999999998,251.38,292.476,369.227,381.425,362.0189999999999,237.156,248.445,142.562,86.996,4.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.465,142.62,193.267,223.713,237.662,245.451,107.543,78.79,79.271,68.567,67.253,3.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.082,111.538,191.28200000000004,197.272,115.295,49.553,51.809,50.608,52.119,50.912,51.704,4.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.204,97.125,97.415,55.393,149.161,202.29599999999996,376.173,342.42800000000005,284.431,198.476,89.25300000000001,6.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.08,152.75,254.969,247.212,372.121,385.7809999999999,379.935,325.736,270.151,185.634,92.90000000000002,7.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.932,152.402,249.87499999999997,318.46400000000006,369.401,383.097,256.961,226.558,231.557,162.731,92.668,7.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.353,149.566,218.677,236.852,303.704,338.549,302.663,294.328,251.149,123.404,59.155,2.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02,25.121,39.70700000000001,74.841,40.111999999999995,26.626000000000005,91.337,126.529,9.608,71.6,33.977,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.963000000000005,74.552,119.294,111.769,167.278,136.08,127.976,139.726,134.633,41.559,19.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.119,30.156,112.58,163.053,178.32199999999995,96.97899999999998,24.652,24.652,24.587,24.652,24.652,3.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.457,55.856,171.561,272.16,371.152,382.0690000000001,330.722,224.433,228.116,112.869,56.95600000000001,4.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.355,185.742,294.213,371.484,375.891,332.867,232.314,233.448,238.344,162.512,104.18699999999998,11.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.602,179.086,279.742,348.447,378.674,376.039,236.462,238.49500000000003,251.397,173.708,100.425,10.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85000000000001,174.04999999999998,270.828,351.573,385.314,217.172,399.406,283.173,261.365,178.301,102.798,12.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.981,170.982,269.091,338.607,181.922,309.725,315.397,237.257,151.534,117.905,58.171,5.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.541,14.47,15.86,53.714000000000006,119.40999999999998,163.748,210.632,166.178,164.442,77.967,39.128,2.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.547,10.94,40.98,63.612,65.869,70.384,48.389,54.64,47.058,25.699,11.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1,1.042,18.348,30.909,54.814,39.36,47.0,28.246,57.65,47.752,23.095,0.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.686,171.04,263.362,328.073,206.001,178.333,238.993,187.768,297.165,97.878,101.003,13.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.422,85.549,171.966,197.145,172.082,187.71,220.645,189.389,253.985,145.399,74.552,10.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.458,181.343,248.023,290.739,339.765,355.567,341.38599999999997,310.651,253.579,149.335,76.056,11.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.201,155.759,196.682,221.281,232.105,258.152,311.924,264.982,153.039,84.507,41.964,4.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.166,80.687,127.687,304.804,291.783,291.813,111.612,112.94,100.658,88.418,48.447,14.239000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.747,174.166,161.432,211.565,118.654,60.819,64.665,61.608,62.934,59.783,57.766,8.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.866,60.25500000000001,105.229,114.664,168.899,243.682,267.066,259.252,293.923,138.279,44.974,5.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.082,195.58199999999997,294.617,363.497,403.319,418.715,360.2879999999999,285.681,301.869,215.153,110.149,16.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.81,79.761,190.199,285.761,342.949,382.772,397.589,398.891,267.424,277.69,195.37999999999997,106.734,17.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.952,83.523,195.987,289.813,355.278,374.528,352.147,234.354,237.756,244.438,174.287,108.744,18.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142,72.063,139.09,209.937,236.041,293.634,252.19000000000003,331.025,179.665,187.826,205.132,100.54,16.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.68,102.914,95.736,105.808,168.031,219.13999999999996,130.581,122.42,125.777,78.082,23.674,9.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.741,79.935,75.767,211.155,205.967,157.481,52.863,60.715,53.793,61.056,52.128,18.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.541,92.205,212.483,317.712,389.08,388.243,321.99,253.147,254.981,254.14699999999996,167.22,91.453,19.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.83,92.49500000000002,208.837,306.831,373.163,396.723,381.104,256.607,255.782,257.844,185.072,113.101,20.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.046,95.1,209.879,301.332,363.67,398.804,409.455,285.947,269.389,280.451,194.94800000000004,113.274,19.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.624,93.363,206.753,300.637,364.07499999999993,350.357,415.88000000000005,393.655,285.306,299.847,206.61500000000004,112.522,19.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.145,90.411,199.344,204.264,183.311,206.232,92.726,289.293,360.95,297.743,211.268,106.097,20.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.856,87.74899999999998,126.529,226.086,306.82,292.083,210.40799999999996,109.757,111.108,97.113,86.404,59.157,20.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.303,89.312,192.11,211.18600000000004,195.765,58.74099999999999,54.98,24.652,27.417999999999996,60.804,52.471,49.199000000000005,18.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.624,15.165,60.949,79.298,98.051,186.55299999999997,276.501,164.094,154.428,93.247,77.967,47.0,20.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.557,31.893,204.785,217.80899999999997,259.194,275.053,259.425,291.955,260.757,244.087,169.014,108.933,22.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.579,5.383,21.879,33.745,34.961,55.798,68.879,160.622,141.521,107.255,69.4,19.853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.007,102.393,214.22,298.379,357.188,392.322,403.377,264.383,259.255,271.834,189.809,116.57299999999998,22.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.223,102.45000000000002,207.737,292.302,351.284,320.143,400.31,366.252,261.428,269.97,66.332,114.837,23.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.628,105.866,220.75999999999996,289.973,296.45,191.90600000000003,126.464,95.62,94.42900000000002,84.9,73.689,54.542,23.558000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.438,106.734,213.623,207.56999999999996,158.335,54.678,63.325,55.976,62.496,53.11,55.597,45.175,24.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.133,107.139,212.71500000000003,307.699,370.905,407.429,417.96399999999994,307.055,287.341,208.953,218.387,115.474,25.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.059,107.833,213.41,298.322,356.667,389.89,399.267,267.976,256.621,266.349,182.081,117.211,26.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.464,110.207,215.783,307.988,368.937,384.887,352.96,247.96,258.218,253.798,171.762,115.557,25.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.723999999999998,40.691,131.391,224.69699999999995,282.868,301.911,317.712,378.951,345.09000000000003,289.119,210.053,112.232,25.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.812,73.162,158.596,216.882,205.769,356.088,182.385,345.438,223.249,205.133,119.757,62.396,20.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.615,36.118,172.082,127.224,247.965,273.605,272.801,89.319,86.056,75.929,73.707,57.129,17.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.027,52.904,152.633,205.574,140.247,142.137,48.541,46.124,54.05,52.242,54.259,54.177,17.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.579,53.888,12.792,19.68,75.593,152.576,196.855,155.644,140.016,159.29,129.192,73.278,21.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.77,68.474,65.638,258.152,217.80899999999997,127.861,162.99499999999998,106.444,93.132,87.17,22.169,12.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.73,17.596,43.527,163.631,370.5,401.12,412.58,341.28,275.471,284.975,198.658,122.13,27.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.458,116.863,220.761,300.927,356.667,388.327,396.489,383.4080000000001,333.989,291.708,194.704,117.847,26.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.342,115.532,217.751,295.891,348.6789999999999,378.951,387.113,356.368,288.753,293.691,209.271,119.236,27.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.905,116.574,219.94999999999996,284.794,288.938,176.39499999999998,120.688,91.55,90.934,78.665,69.715,53.388,28.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.368,115.937,209.674,203.97,140.758,50.465999999999994,55.59499999999999,51.039,59.282,52.849999999999994,61.069,53.28,28.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.6,115.3,209.416,302.258,358.1139999999999,347.63699999999994,401.698,387.214,294.922,300.464,214.509,118.715,29.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.458,97.241,183.485,262.204,188.34700000000004,202.354,348.447,343.18,314.934,232.568,211.383,103.955,29.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.262000000000004,103.145,170.519,233.55199999999996,240.73,292.361,325.989,309.377,246.692,142.968,103.608,74.204,21.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.425,74.204,137.585,184.295,261.857,277.022,310.419,366.738,332.067,280.263,204.901,112.29000000000002,31.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.606,64.77,134.633,193.325,179.43300000000002,185.858,277.659,265.156,300.058,242.119,207.911,115.648,32.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.899,115.184,215.667,296.585,276.848,258.404,138.796,111.146,116.807,95.292,84.718,57.825,31.777000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.088999999999995,114.142,210.585,174.803,196.29099999999997,67.369,59.04299999999999,68.549,59.375,68.372,57.336,65.338,24.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.612,4.399,62.165,122.42,276.848,188.578,164.268,253.23199999999997,256.184,133.417,90.353,64.422,33.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.156,129.076,239.62999999999997,324.137,381.961,414.374,421.32,405.808,330.1929999999999,313.082,231.642,126.70300000000002,33.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.214,124.156,223.134,301.506,354.177,383.698,391.511,382.135,348.09999999999997,296.354,219.025,123.867,33.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.133,122.246,220.471,298.322,352.904,383.119,390.933,275.169,350.473,294.907,218.098,122.593,33.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.156,118.31,213.699,289.119,341.443,370.558,378.372,327.321,341.56,70.326,110.67000000000002,121.609,35.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.545,96.72,211.326,285.82,322.684,277.173,169.033,141.667,95.62,121.091,80.583,29.835,36.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.256,116.226,210.631,216.209,153.899,62.541999999999994,59.128,55.678,40.07,24.637,24.652,24.63,34.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.851,118.542,218.445,297.222,351.689,382.829,391.512,381.903,349.779,295.486,212.6,122.13,35.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.198,117.21,210.805,294.212,351.168,381.961,390.296,379.125,346.76900000000006,283.968,202.199,121.031,36.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.447999999999997,113.332,192.109,257.631,335.771,338.492,309.783,341.733,289.524,258.442,187.88399999999996,119.12,36.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.951,99.09300000000002,207.448,279.858,329.81,357.53499999999997,367.143,357.65000000000003,197.376,229.84800000000004,205.19,99.672,38.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.819,113.911,203.859,276.5,327.784,357.014,366.912,356.262,291.871,239.977,190.083,91.048,34.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.188,116.168,182.26900000000003,237.719,298.438,257.226,205.237,105.22,106.205,91.106,79.668,64.381,35.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.973,111.017,179.838,208.155,189.004,54.526,62.061,55.89300000000001,63.479,56.578,63.742,55.319,35.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.635,90.874,180.06899999999996,212.366,200.118,59.571,55.489999999999995,57.957,57.51,60.981,56.599,58.495,36.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.693,111.943,161.432,238.646,269.671,232.163,123.346,224.233,281.363,226.259,176.944,110.728,36.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.677,109.107,192.804,242.061,297.454,310.246,336.292,302.952,268.455,214.741,169.362,107.949,14.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.015,116.921,208.54800000000003,281.131,331.199,359.619,367.838,358.288,328.709,280.552,210.632,123.519,39.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.767,116.226,205.538,277.89,328.131,355.972,173.529,197.839,245.592,277.427,205.769,121.204,36.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.687,63.55400000000001,201.022,271.985,300.589,251.39799999999997,140.979,111.039,38.376,129.134,126.652,56.19800000000001,37.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.967,119.237,205.877,215.459,131.944,60.312000000000005,53.961,64.391,62.544,63.181,37.546,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.414,115.127,204.033,274.996,324.88899999999995,353.193,363.034,355.046,326.626,278.816,153.097,104.418,41.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.661,116.631,132.144,279.394,181.633,361.008,364.77,278.353,328.82599999999996,279.8,212.252,126.24,40.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.661,115.416,205.306,277.89,324.832,266.371,367.201,353.889,325.873,278.411,209.242,125.14,42.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.703,82.597,203.222,273.086,321.764,350.415,358.982,348.158,320.259,201.544,142.852,119.00499999999998,38.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.703,113.68,200.965,272.68,322.98,191.936,256.3,56.261,309.725,277.079,215.841,128.497,39.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.009,114.143,204.728,276.616,327.726,246.865,253.689,142.531,133.365,14.875999999999998,22.746999999999996,21.011,12.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.008,114.258,185.801,204.758,103.192,60.176,57.354,59.60499999999999,59.111,74.431,78.39600000000002,85.643,44.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.233,111.769,198.65,219.42899999999997,322.574,226.722,142.736,215.551,275.285,182.26900000000003,49.894,3.1829999999999994,41.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.009,112.927,202.701,276.385,322.748,253.464,180.822,267.124,279.105,279.221,204.785,54.293,24.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.951,113.274,201.891,274.359,325.352,237.488,82.597,316.613,286.861,209.589,24.831,43.527,31.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.738,71.426,59.618,64.885,107.949,153.618,297.164,260.699,78.951,15.049,67.258,48.794,29.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.14,113.101,202.29599999999996,276.153,321.706,288.598,362.687,351.631,322.98,276.385,214.451,129.365,42.427,0.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.378,113.101,205.769,281.131,315.365,265.673,149.065,119.723,116.234,90.092,87.493,49.55899999999999,44.525,0.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.468,112.348,200.387,213.168,189.338,80.722,80.22300000000001,89.445,89.528,95.381,90.168,84.109,42.369,0.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.388,116.458,208.721,280.842,300.058,316.034,387.5750000000001,374.609,345.669,297.164,219.661,133.649,41.617,0.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.626000000000005,94.058,169.593,246.171,289.698,315.33899999999994,333.10799999999995,355.046,325.411,279.453,212.889,129.539,42.948,0.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.246,104.361,168.378,162.474,137.932,225.16,307.5830000000001,225.16,285.356,230.774,179.954,45.032,36.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.378,86.41700000000002,204.091,100.019,37.044,27.146,111.017,208.721,354.005,255.895,165.13599999999997,117.67300000000002,47.579,0.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.047,104.303,159.985,288.656,335.36599999999993,384.218,319.854,282.173,154.89099999999996,192.456,99.788,42.775,0.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.757,111.48000000000002,169.304,272.97,322.17,340.348,256.712,161.05000000000004,141.246,88.049,75.426,24.652,23.753,0.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.925000000000004,110.381,199.74899999999997,226.457,212.805,90.828,64.24,27.956,50.163,59.599999999999994,39.072,24.652,23.753,1.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.899,109.859,201.13900000000004,236.794,181.054,72.294,380.688,359.445,346.132,242.582,72.063,103.608,44.62700000000001,1.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.999,108.354,198.476,273.086,328.999,359.966,370.211,58.229000000000006,42.543,131.102,168.956,93.016,31.372000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.889,108.528,199.286,274.417,327.957,77.04,68.995,65.927,122.593,159.29,169.999,129.423,44.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.712,99.441,190.48800000000003,272.912,230.485,100.019,268.513,277.659,219.661,225.449,109.049,131.333,25.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.082,62.396,160.158,212.831,12.096999999999998,27.899,39.823,85.665,181.864,273.086,175.323,6.02,45.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.088999999999995,107.255,195.58199999999997,269.034,309.638,288.243,172.01800000000003,149.469,151.822,132.713,113.679,87.766,49.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.536,103.203,187.478,233.31600000000003,228.888,85.676,92.832,92.428,105.507,98.568,108.399,99.679,43.00600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.13,104.071,189.273,260.93,279.51,320.838,309.262,305.326,274.243,238.81999999999996,184.179,124.909,46.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.973,102.04500000000002,185.221,248.546,251.239,113.188,102.465,114.94,52.962,83.697,94.058,130.118,43.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.146,102.566,186.9,257.226,308.741,339.534,230.137,216.014,322.979,273.838,209.243,130.234,49.605,0.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.584,104.18699999999998,192.283,265.85,318.291,348.506,324.427,306.773,188.17299999999997,244.145,194.424,122.651,48.563,0.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.6,98.746,155.817,236.041,291.666,280.842,289.582,210.92099999999996,256.763,216.304,188.926,122.478,16.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2509999999999994,33.166,93.016,107.718,220.182,307.12,286.572,285.009,254.225,127.561,102.39,24.652,27.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.352,64.769,100.309,173.645,201.743,197.601,63.648,61.809,82.66300000000001,88.059,107.109,93.916,33.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.648,98.978,181.98,253.23199999999997,231.237,268.744,116.863,332.298,294.965,214.22,54.872,24.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.179,99.09300000000002,182.154,255.432,311.693,191.82,313.429,316.497,201.775,252.075,164.32599999999996,109.801,31.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.674,100.483,189.50399999999996,232.8,270.076,285.183,232.74199999999996,221.108,275.169,279.279,188.984,123.23,48.215,0.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.368,99.383,186.321,260.641,314.1820000000001,346.248,314.992,354.467,326.452,281.189,213.988,130.523,44.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.963000000000005,98.978,162.821,224.69699999999995,209.35800000000003,86.128,56.95600000000001,140.247,275.748,202.065,166.294,129.655,35.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.606,69.747,189.67800000000005,107.891,255.779,254.274,59.85000000000001,87.054,166.12000000000003,161.259,128.671,71.715,14.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.592,73.741,26.741,71.773,86.128,163.4,170.69299999999998,154.16799999999998,61.708,69.885,25.468,64.075,39.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.756,58.63400000000001,88.501,147.714,337.797,283.852,370.0950000000001,244.434,153.444,268.223,218.098,132.202,46.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.39,101.293,197.434,284.083,341.734,150.261,312.156,367.432,337.797,292.013,222.439,100.888,42.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.069,99.672,191.183,267.008,320.143,352.21,253.001,357.709,221.687,284.546,214.625,130.06,46.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.227,97.01,158.075,237.488,279.8,312.734,354.815,346.248,159.348,208.258,210.863,127.91800000000002,40.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.416,95.389,182.501,257.573,311.403,343.412,354.467,351.573,324.427,279.163,212.657,128.324,45.553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.101,96.084,188.34700000000004,265.213,236.736,127.687,352.491,315.251,307.09,145.147,119.754,83.598,42.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.191,95.678,175.671,183.659,85.60700000000001,218.445,231.06,61.35,43.87199999999999,61.76,75.191,52.49400000000001,42.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.033,78.256,162.011,243.103,268.455,313.255,363.265,304.342,280.263,259.136,212.368,110.901,39.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.612,95.331,189.91,266.545,320.664,352.441,253.985,46.016,159.001,272.16,224.465,116.284,41.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.58,75.478,156.454,205.364,282.347,178.681,147.598,209.068,231.874,197.434,131.218,59.271,24.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.145,64.943,71.31,75.188,216.303,184.52699999999996,188.636,283.446,266.834,254.39,150.029,62.686,40.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.249,93.30500000000002,137.237,137.006,324.369,265.445,263.651,360.313,330.736,285.299,151.187,96.026,13.313000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.901,93.363,184.7,261.335,315.686,344.216,308.907,160.289,129.365,182.99399999999997,123.061,103.023,40.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.628,92.379,184.874,233.951,235.726,88.407,92.401,96.575,98.375,99.858,102.787,100.999,35.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.586,72.815,184.411,261.451,316.728,348.09999999999997,359.214,351.052,323.73199999999997,206.174,210.11,122.941,40.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.74,48.968,157.785,148.466,227.822,283.214,120.741,110.78499999999998,142.736,244.897,215.725,125.314,40.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.165,90.295,184.469,263.709,316.728,277.369,365.638,252.075,193.44,227.07,211.789,123.52,36.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.281,90.237,184.874,262.551,317.365,270.886,269.265,171.388,119.699,142.447,185.048,121.551,39.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.628,89.022,181.112,259.252,316.786,349.489,254.274,355.972,230.36900000000003,255.432,152.808,73.799,26.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.339,88.906,181.632,259.483,314.934,295.485,306.252,171.504,148.567,105.577,93.206,75.943,37.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.85,75.594,169.246,227.57,233.017,117.253,81.117,87.02900000000001,82.727,87.919,78.80900000000001,90.002,30.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.698,67.895,134.98,251.959,310.535,345.958,360.602,299.422,308.741,256.184,163.80499999999998,106.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.924,65.522,143.662,206.174,250.975,267.297,238.53,78.31399999999998,132.26,79.81900000000002,138.974,117.905,36.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.123,88.96399999999998,185.048,266.024,323.153,284.372,283.331,214.915,337.161,284.893,213.352,122.362,33.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.85,88.675,185.974,266.603,223.828,232.39500000000004,387.633,375.999,333.398,285.414,214.857,122.825,31.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.445,87.228,183.543,262.262,318.06000000000006,350.76199999999994,363.555,316.439,259.946,227.185,135.038,101.987,33.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.502,88.038,185.453,265.387,322.11199999999997,348.857,294.856,163.895,173.034,149.861,116.219,63.595,31.372000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.75,87.575,185.569,229.18899999999996,233.752,88.715,109.803,95.802,124.277,99.943,117.511,100.475,26.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.634,86.707,184.642,265.677,321.764,161.895,343.238,360.892,72.178,72.699,165.31000000000003,89.08,28.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.171,86.82199999999999,185.858,266.892,334.6720000000001,372.295,312.50300000000004,239.225,241.019,229.84800000000004,90.932,119.873,28.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.287,57.476,74.436,137.816,184.874,240.73,189.15700000000004,130.581,94.75199999999998,24.368,109.049,0.868,12.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.936,18.348,95.968,104.824,162.59,177.92799999999997,304.168,203.107,281.594,119.00499999999998,59.907,24.021,7.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.277,50.183,74.204,149.393,261.278,290.45,134.112,248.949,50.299,283.041,201.775,77.098,27.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.772,58.055,114.837,243.624,315.86,192.225,302.836,226.839,203.511,142.536,99.962,24.45,21.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.187,83.98599999999999,181.922,234.792,247.411,103.96500000000002,110.22,26.086,25.053000000000004,19.187,22.634,19.464,21.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.129,84.565,184.931,235.524,97.153,85.338,93.977,98.232,35.771,65.29,119.873,105.345,23.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.415,35.424,111.248,123.983,60.776,30.851,55.856,80.282,104.013,103.434,114.316,102.277,22.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.319,40.691,109.686,173.008,217.519,259.136,236.504,112.985,198.302,175.092,124.503,62.686,13.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4309999999999996,49.14200000000001,114.027,121.32,67.953,161.49,158.538,222.844,230.022,264.751,165.31000000000003,84.912,12.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.988,55.856,129.944,173.066,234.942,243.508,315.976,299.19,276.558,242.98699999999997,164.789,70.5,14.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.856,85.781,190.89400000000003,278.468,339.534,341.201,227.93500000000003,160.5,166.26499999999996,149.45,128.845,95.331,19.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.103,83.06000000000002,183.832,239.454,186.321,174.15699999999998,110.56,108.031,111.74,102.641,26.915,69.111,18.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.062,81.84500000000001,147.077,263.767,320.085,176.944,102.393,227.07,327.494,271.118,195.408,41.385000000000005,18.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2509999999999994,81.439,179.491,268.802,329.983,365.233,378.315,369.053,336.234,271.06,193.614,98.63,17.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.463,127.976,209.068,303.936,336.58199999999994,349.084,336.987,262.377,182.096,108.47,50.473,12.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.11,75.709,166.525,248.312,177.755,270.307,242.17699999999996,348.737,312.387,258.905,184.932,93.132,15.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.309,78.19800000000001,176.134,258.442,312.619,291.376,359.0400000000001,346.942,317.018,263.419,187.189,93.652,15.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2509999999999994,79.703,177.92799999999997,261.219,300.757,266.95,217.156,138.53,113.066,86.582,87.63799999999999,45.54599999999999,14.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.787999999999999,78.661,176.771,230.177,250.777,114.841,105.96,94.635,110.962,47.058,165.909,92.253,13.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.324999999999999,78.546,177.92799999999997,209.35800000000003,243.419,147.258,101.477,103.557,103.902,101.491,89.58,88.196,11.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.557,67.258,144.936,223.539,150.145,218.966,212.599,273.664,139.9,86.82199999999999,101.524,46.132,5.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.324999999999999,70.558,156.512,193.44,260.583,110.265,40.691,91.627,232.74199999999996,215.204,98.804,59.097,5.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.704,76.172,130.87,166.236,238.357,266.198,162.879,48.91,56.55,166.815,121.494,12.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521,16.554,128.555,115.011,176.481,206.753,282.173,271.06,209.068,141.058,59.329,6.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4309999999999996,31.14,152.344,223.134,213.236,225.738,220.587,173.009,82.65500000000002,105.866,64.654,51.341,2.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.746,18.001,104.36,23.731,40.575,262.898,248.531,243.334,111.878,82.076,7.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521,52.788,149.45,191.472,252.017,215.898,302.258,229.616,218.561,190.48800000000003,158.71100000000004,38.781,1.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.563,72.41,171.677,214.336,220.124,165.194,205.075,202.759,222.323,198.534,101.119,65.522,2.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.08,62.74400000000001,160.564,195.466,238.704,265.908,199.92300000000003,264.403,20.606,12.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.489,74.088,75.246,263.246,317.828,349.258,358.519,252.653,312.96600000000007,177.755,127.10800000000002,54.525000000000006,3.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.91,73.973,173.934,256.126,304.11,273.838,350.763,333.919,301.795,141.115,141.058,60.602,1.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6950000000000001,72.41,171.21400000000003,252.885,309.66700000000003,329.73699999999997,228.872,158.869,109.512,161.431,110.288,70.905,1.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.889,172.54500000000002,227.772,241.287,127.552,95.021,22.458,6.367,92.669,93.769,28.709000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.59,99.788,147.772,319.56500000000005,259.831,137.99,137.353,132.317,196.971,94.868,48.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.68,0.405,271.349,254.158,28.246,93.94199999999998,183.89,158.71100000000004,167.567,125.60299999999998,5.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.15,191.762,278.7,350.589,385.66600000000005,395.158,381.324,297.257,264.815,179.549,73.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.356,189.50399999999996,276.038,332.646,365.407,373.395,331.68,248.423,260.815,173.182,69.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.973,177.002,268.05,316.208,346.76900000000006,308.62500000000006,294.097,223.655,178.91200000000003,140.305,61.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.111,169.361,259.252,320.49,341.67500000000007,256.528,103.97,96.394,86.413,76.246,24.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.069,169.362,217.075,205.046,79.14,73.598,92.969,77.406,86.273,68.756,54.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.68,114.027,251.785,308.856,230.774,283.388,243.624,270.423,125.082,125.661,54.11900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.799,181.575,267.645,327.842,360.8349999999999,369.343,367.374,328.073,263.072,166.931,62.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.693,187.131,274.417,334.787,367.548,374.899,358.461,319.97,257.631,167.104,46.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.915,181.054,266.603,332.82,366.506,374.031,355.336,316.265,250.85900000000004,159.348,55.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.773,107.718,272.044,332.298,379.877,389.5439999999999,372.642,304.922,265.445,164.905,58.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.088,184.584,272.102,329.52,332.186,218.539,135.097,133.724,100.044,82.167,28.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.295,105.692,140.131,217.82,214.62200000000004,90.514,60.435,65.208,60.5,63.35699999999999,38.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.339000000000006,66.506,252.653,151.476,360.371,255.721,232.684,315.166,245.70800000000003,149.045,48.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.366,95.794,120.278,159.29,107.197,106.271,144.01,123.925,120.51000000000002,41.327,21.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.664000000000005,32.414,73.394,171.619,213.294,270.713,294.212,224.233,190.89400000000003,99.962,35.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.958,89.543,172.372,232.858,180.359,245.476,236.389,149.798,132.144,79.52899999999998,25.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.975,166.583,251.843,309.146,340.518,66.274,99.672,300.174,229.55900000000003,140.826,41.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.496,167.741,253.696,309.898,338.494,291.743,121.412,144.074,123.707,111.977,38.49099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.598,147.193,196.508,179.086,200.514,87.014,95.393,88.921,94.39,81.692,39.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.782,48.678,97.241,211.553,220.688,175.98100000000002,73.463,68.455,73.731,55.801,39.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.605,80.571,153.965,319.159,280.089,281.421,340.46,296.065,227.822,135.327,36.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.602,166.87299999999996,254.448,313.024,340.981,343.527,332.241,283.273,212.831,124.04,31.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.155,163.284,248.254,305.963,337.45,343.528,327.14699999999993,285.704,217.924,126.70300000000002,32.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.361,160.101,253.23199999999997,315.86,349.721,356.377,339.302,160.101,227.822,128.439,32.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.95600000000001,160.853,253.985,295.939,278.969,133.933,90.127,87.257,79.057,73.689,25.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.678,147.888,213.618,210.424,93.484,49.994,43.27,57.31000000000001,65.35,63.898,24.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.628,178.62300000000002,274.127,339.476,360.892,366.91099999999994,289.582,305.094,233.031,136.485,32.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.894999999999996,25.815000000000005,153.792,151.418,217.577,355.335,334.093,291.781,222.96000000000004,128.324,29.520000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.84,164.61499999999998,205.711,284.778,318.406,299.711,216.304,102.798,118.657,26.22,7.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.071,166.062,256.3,314.819,347.174,353.309,335.771,293.286,224.407,129.944,29.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.197,173.703,264.23,332.356,362.802,367.954,349.778,298.901,216.998,121.899,25.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.187,167.567,258.094,316.411,294.245,169.335,107.982,104.808,88.938,78.756,28.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.925000000000004,55.103,210.818,221.513,209.57799999999995,68.695,58.27300000000001,65.239,52.239,41.383,25.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.077,160.795,247.85,314.00800000000004,334.845,112.348,328.363,276.674,139.958,112.696,20.894999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.82000000000001,158.42200000000005,248.428,311.75000000000006,344.859,350.589,330.214,286.977,206.927,115.358,22.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.273,154.66,243.79699999999997,306.31,219.661,173.819,255.2,177.581,200.618,80.282,11.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.058,153.328,193.73,312.387,344.743,351.283,330.909,285.935,214.972,117.731,21.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.146,91.8,158.24799999999996,193.903,243.392,288.655,263.651,224.06,157.149,46.247,5.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241,36.639,50.473,95.794,110.438,110.322,110.554,78.19800000000001,51.862,27.725,21.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.614,171.21400000000003,201.067,194.068,57.26,55.214,57.51800000000001,55.731,56.90800000000001,51.999,23.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.209,172.95,276.848,346.248,383.697,390.585,367.433,272.603,234.71,124.098,21.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.058,157.67,254.564,318.5230000000001,350.532,357.07199999999995,339.823,290.508,216.014,110.728,16.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.367,138.395,57.476,309.0880000000001,343.296,352.673,338.49099999999993,289.813,212.194,109.281,16.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.038,146.151,236.157,303.937,344.28,348.621,327.552,278.41,204.033,104.476,14.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.128,141.231,229.964,289.003,321.243,325.7,307.814,264.461,194.598,101.872,13.313000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.723,139.842,228.227,296.759,282.619,192.88,94.836,96.315,84.50199999999998,83.084,7.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.244,148.293,208.288,215.457,85.427,66.926,54.787,60.769000000000005,53.757,52.35,12.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.613,136.311,229.674,199.807,218.33,343.123,214.972,288.308,203.165,104.534,13.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.118,140.942,241.42400000000004,199.692,350.64700000000005,253.059,257.573,292.997,147.367,106.965,11.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.649,149.913,245.129,308.219,343.065,349.547,329.86799999999994,283.273,209.18399999999997,107.37,13.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.517,152.576,246.228,308.856,342.08,348.274,326.742,278.758,179.317,93.016,11.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.202,146.441,239.861,300.464,333.977,339.765,321.069,274.937,201.66000000000005,102.624,10.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.613,139.958,194.081,204.255,80.94899999999998,53.745,48.053,54.339,47.707,50.494,7.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.991,110.901,179.31800000000004,201.158,133.524,49.952,52.424,50.684,51.456,36.35,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.883,58.113,145.399,230.948,317.886,224.349,225.16,261.104,112.059,94.34699999999998,7.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1829999999999994,17.307,39.30200000000001,95.273,100.425,127.224,174.976,117.789,83.639,6.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.61,129.192,58.345,142.505,135.617,79.00800000000001,71.194,51.573,37.392,97.299,5.324999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.039,67.548,126.70300000000002,173.35500000000002,144.01,93.595,89.08,64.654,26.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.683,128.497,226.259,129.597,335.771,219.42899999999997,143.431,97.82,197.318,4.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.899,129.655,225.854,293.171,298.696,178.30400000000003,126.156,93.562,88.495,84.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.478000000000005,130.581,208.197,208.06499999999997,127.743,54.409,58.133,56.15299999999999,56.216,58.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.105,22.458,50.878,125.024,151.418,191.646,220.24,213.583,98.862,16.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.616,121.494,214.162,277.022,310.593,328.247,311.171,263.998,188.81,89.65900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.294,126.934,221.05,292.824,330.562,338.66499999999996,318.58,271.986,191.299,94.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.368,122.651,178.32199999999995,178.32199999999995,100.167,57.605,51.038,58.098,50.233,51.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.746999999999996,128.034,232.337,304.747,344.569,353.772,333.572,285.762,207.679,101.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.378,131.913,230.19499999999996,291.269,290.802,161.87400000000002,123.14700000000002,89.201,88.538,73.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.368,126.70300000000002,201.01,204.273,107.861,52.585,51.849,52.059,49.844,39.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.72,30.446,106.56,208.142,202.065,235.173,129.365,72.005,53.598,28.709000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.323,7.872,34.15,50.010000000000005,69.111,60.197,69.921,59.155,56.492,92.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.361,106.56,206.522,283.562,310.99799999999993,316.728,297.338,250.04900000000004,178.507,83.98599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.341,87.98,172.082,269.612,303.532,243.045,151.824,148.003,185.048,88.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7520000000000001,26.741,124.851,185.916,252.074,246.286,229.327,177.11799999999997,102.566,71.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.815000000000005,198.881,267.587,283.192,205.972,108.91,81.65699999999998,81.03399999999999,72.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.502,102.74,191.52399999999997,203.152,123.15200000000002,49.813,41.78,24.652,24.652,24.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.151,46.595,82.308,143.836,218.445,233.089,224.87,181.227,142.562,60.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.02,89.25300000000001,130.002,221.224,289.35,233.495,246.228,176.307,129.423,39.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.698,94.868,184.758,256.01,139.437,129.829,211.152,239.919,168.725,77.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.483,91.858,180.88,15.454,91.627,185.80000000000004,286.398,84.565,5.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.263,184.295,255.606,294.154,305.037,289.987,246.344,172.777,83.87000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.611,182.906,252.943,285.601,241.833,112.15,81.733,54.756,30.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.086,91.106,178.32199999999995,178.32199999999995,95.125,24.401,24.652,24.652,24.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.614,198.823,113.448,208.37399999999997,193.498,174.86,255.37299999999996,183.137,90.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.656,206.059,283.446,330.041,345.033,329.057,284.894,209.35800000000003,104.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.434,204.38,275.574,269.091,245.534,239.861,263.941,190.315,94.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.028,97.299,183.311,160.679,24.6,59.676,30.272,32.761,28.073000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.746,22.574,70.326,99.035,45.900000000000006,61.991,96.315,70.326,39.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.251,203.686,277.253,303.052,242.69399999999996,129.573,94.916,91.67,86.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.73,201.48599999999996,209.68899999999996,148.771,58.937999999999995,56.441,59.769,57.096,56.507000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.30500000000002,201.428,279.453,325.2370000000001,338.955,324.195,279.337,200.328,103.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.63,201.602,273.086,312.50300000000004,325.353,310.419,268.976,200.502,104.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.39099999999999,178.275,247.85,286.341,297.744,283.562,182.154,180.012,90.295,6.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.478,172.14,242.582,285.067,298.322,285.067,246.286,73.162,89.25300000000001,5.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.799,54.467,55.624,41.212,99.904,93.189,115.069,76.98299999999999,90.064,6.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.848,73.162,73.278,73.278,78.487,64.422,54.698,57.65,18.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.746,178.32199999999995,186.946,124.6,51.553,50.41100000000001,50.732,48.574,30.132,17.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.209,156.743,203.495,196.816,53.552,52.598000000000006,54.398,51.12100000000001,47.637,1.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.682,4.92,92.726,89.196,166.236,51.978,84.449,100.483,41.906,0.6950000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.794,45.148,130.812,112.753,150.203,172.429,69.979,55.219,6.2509999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.007,60.66,43.469,101.64,86.186,83.58099999999999,109.97499999999998,65.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.378,99.73,141.752,186.61000000000004,307.352,294.617,266.314,195.871,105.923,16.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.337,146.788,257.226,250.569,129.886,136.89,140.189,39.938,44.395,2.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.257,24.195,18.406,46.768,85.086,75.13,99.90300000000002,45.553,56.95600000000001,3.704,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.0,0.0,0.075,0.0,0.0,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.0,0.0,0.0,0.149,0.0,0.0,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.0,0.0,0.0,0.0,0.205,0.0,0.0,0.203,0.0,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.0,0.0,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.0,0.093,0.0,0.0,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.011,0.0,0.0,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.0,0.0,0.0,0.966,0.0,0.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.214,0.0,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.0,0.0,0.0,0.0,0.028,0.0,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.0,0.0,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.0,0.0,0.0,0.165,0.0,0.0,0.148,0.0,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.0,0.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.0,0.0,0.388,0.0,0.0,0.135,0.0,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.0,0.0,0.0,0.195,0.0,0.0,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.0,0.0,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.0,0.596,0.0,0.0,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.0,0.0,0.0,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.0,0.0,0.0,0.282,0.0,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.0,0.0,0.0,0.0,0.332,0.0,0.0,0.246,0.0,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.0,0.419,0.0,0.0,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.0,0.234,0.0,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.0,0.0,0.0,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.0,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.0,0.0,0.591,0.0,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.0,0.0,0.611,0.0,0.0,0.0,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.0,0.0,0.134,0.0,0.0,0.069,0.0,0.0,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.0,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.0,0.0,0.018,0.0,0.0,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.0,0.032,0.0,0.0,0.073,0.0,0.0,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.0,0.0,0.0,0.0,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.0,0.0,0.0,0.43,0.0,0.0,0.0,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.0,0.0,0.0,0.253,0.0,0.0,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.0,0.199,0.0,0.0,0.0,0.0,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.0,0.0,0.066,0.0,0.0,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.0,0.0,0.0,0.0,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.0,0.361,0.0,0.0,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.0,0.0,0.0,0.208,0.0,0.0,0.0,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.0,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.0,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.0,0.0,0.0,0.038,0.0,0.0,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.0,0.062,0.0,0.0,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.0,0.024,0.0,0.0,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.0,0.0,0.498,0.0,0.0,0.22,0.0,0.0,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.0,0.0,0.215,0.0,0.0,0.125,0.0,0.0,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.0,0.0,0.0,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.0,0.0,0.0,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.0,0.0,0.666,0.0,0.0,0.969,0.0,0.0,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.0,0.0,0.0,0.665,0.0,0.0,0.899,0.0,0.0,0.0,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.0,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.0,0.429,0.0,0.0,0.0,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.0,0.008,0.0,0.004,0.0,0.0,0.0,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.0,0.0,0.042,0.0,0.0,0.0,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.0,0.0,0.0,0.0,0.0,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.0,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.0,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.081,0.0,0.145,0.0,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.0,0.0,0.0,0.438,0.0,0.0,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.0,0.0,0.182,0.0,0.0,0.24,0.0,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.217,0.0,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.0,0.0,0.0,0.0,0.263,0.0,0.0,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.0,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.0,0.0,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.0,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.0,0.46,0.0,0.0,0.585,0.0,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.0,0.0,0.388,0.0,0.0,0.412,0.0,0.0,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.0,0.0,0.0,0.0,0.387,0.0,0.0,0.563,0.0,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.0,0.0,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.0,0.0,0.0,0.138,0.0,0.0,0.277,0.0,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.0,0.0,0.0,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.0,0.0,0.112,0.0,0.658,0.0,0.0,0.28,0.0,0.0,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.0,0.0,0.097,0.0,0.0,0.063,0.0,0.0,0.0,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.0,0.0,0.0,0.024,0.0,0.0,0.054,0.0,0.0,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.0,0.0,0.0,0.0,0.978,0.0,0.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,0.0,0.0,0.0,0.966,0.0,0.0,0.577,0.0,0.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.0,0.0,0.0,0.0,0.091,0.0,0.0,0.0,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.0,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.0,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.0,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.0,0.002,0.0,0.066,0.0,0.0,0.0,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.0,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.0,0.0,0.122,0.0,0.0,0.068,0.0,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.0,0.0,0.0,0.282,0.0,0.0,0.0,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.0,0.0,0.047,0.0,0.0,1.0,0.0,0.0,0.0,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.0,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.086,0.0,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.0,0.0,0.0,0.0,0.067,0.0,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.049,0.0,0.0,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.0,0.0,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.0,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.0,0.0,0.0,0.626,0.0,0.0,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.0,0.964,1.0,0.0,0.0,1.0,0.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.0,0.233,0.0,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.232,0.0,0.0,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.0,0.0,0.0,0.0,0.067,0.0,0.0,0.0,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.0,0.047,0.0,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.0,0.011,0.122,0.0,0.0,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.0,0.0,0.426,0.0,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.0,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.0,0.0,0.233,0.0,0.0,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.0,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.0,0.0,0.295,0.0,0.0,0.438,0.0,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,0.0,0.0,0.0,1.0,0.0,0.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.0,0.0,0.046,0.0,0.0,0.0,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.0,0.0,0.0,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.11,0.0,0.0,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.0,0.0,0.0,0.149,0.0,0.0,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.0,0.0,0.0,0.0,0.139,0.0,0.0,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.0,0.842,0.0,0.0,0.937,0.0,0.0,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.0,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.0,0.0,0.0,0.067,0.0,0.0,0.033,0.0,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.0,0.0,0.0,0.0,0.302,0.0,0.0,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.0,0.0,0.0,0.212,0.0,0.0,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.0,0.203,0.0,0.0,0.278,0.0,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.0,0.0,0.0,0.213,0.0,0.0,0.429,0.0,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.0,0.0,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.0,0.0,0.0,0.279,0.0,0.0,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.0,0.0,0.0,0.0,0.102,0.0,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.0,0.0,0.321,0.0,0.0,0.01,0.0,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.0,0.0,0.901,0.0,0.0,0.964,0.0,0.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.0,0.0,0.0,0.331,0.0,0.0,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[-0.3705415055511621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0412638289931669,-0.459231731911022,0.0,-0.1716083321840096,-0.3366766630846046,-0.3751162527175706,-0.1078156629488708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5313084027718196,0.4017578101845356,0.5882682348451819,0.3467176799804344,0.1876622457822028,0.6216189876586152,-0.3532316514079947,0.2831722943759122,-0.6251134958070667,-0.2505568849903654,0.1636562112204944,0.2423704953241606,0.1151625897637715,0.1303640255827335,0.0758900447434652,0.0936293915082299,-0.4141480215712239,-0.4309112487414491,-0.4240198444040001,-0.4253473670525738,-0.4163280219990287,-0.3823785825009446,-0.3514095614981876,-0.1350428921725595,0.5335534778392604,0.3629993548173534,0.2772244723131848,-0.0153511074901247,0.0,0.1651919727159033,0.0,0.0,0.0,0.0207653175078372,0.3107053744058901,0.2141020718662964,0.0588404891588417,0.087479838062631,0.0271296172642348,0.0517343385105941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2445960479997107,0.2389605842072359,0.0978527356206042,0.0,-0.2825215479795525,-0.6177925988480204,-0.8027607545492941,-0.6850667613036835,-0.4391757279752169,0.0,0.0,0.1241624124254258,0.0748618654372169,0.0717512976626176,0.0,0.0148174954451097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7901818267076617,0.9010755201113136,0.2479929441887082,-0.2688233363361814,-0.6074262087540108,-0.7843055867485338,-0.6169921807804979,-0.35072627778201,0.0,0.0,0.1968052326510562,0.0927834211929623,0.0913322567290802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0616972658388607,0.1777643930935722,0.0,-0.1116420517594657,0.0,-0.1419798487577537,-0.0953343470666922,-0.1291991895332497,0.0,0.0317303942864977,0.1919506645342131,0.0970718399449726,0.0857878974320958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7648808068171975,0.6499004260444067,0.2915929527448064,0.3736781031816157,-0.891535577940681,-1.0000019872859114,-1.0000019872859114,-0.0880524948914275,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042649918817413,0.4035343478465976,0.4034237209592164,0.4033911836393984,0.403365153783544,0.4031634224006725,0.4035343478465976,0.200859382700377,-0.2409323457882058,-0.8316538945476636,0.0601419819515611,-0.0728380441445383,-0.5208964604300649,-0.6958756589472176,-0.4590039706722962,-0.2103928174070463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14452426716752,0.1510707759148983,0.0575845486138675,-0.0910264059227912,0.0136591668595895,0.0,0.0,0.2714783816333289,0.1454222971944964,0.208121712483751,0.4448502365514733,0.1397998483299488,0.0569207872895807,0.0528210849925147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0567320708346364,0.3815651495054949,0.1046920802463444,0.0,0.0,0.0,0.0,0.0,0.0,0.1629273752565716,0.1860418872552672,0.0638512364108112,0.0595432952669101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0575324889021587,0.0,0.0,-0.3944564356173801,-0.7009514808388231,-0.8324933573989677,-0.628933377153698,-0.3429043060977667,0.0,0.0,0.0729681934238102,0.0709573870590588,0.0580205486994285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0291924833406949,0.8077584868733364,1.0000019872859114,0.3770164321949408,-0.1372294000643281,-0.554006437076845,-0.8165891154719372,-0.7349269501927618,-0.5056364574354304,-0.0201080636475139,0.0,0.0533937418213112,0.1422596697081883,0.1494764472438171,0.0661874159737424,0.0909353014273008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4839991397564713,0.3747127899518276,0.1670596148734555,0.0,-0.2786691293131033,-0.1324268916591937,-0.3605785782228954,-0.1446609239107555,0.0,0.0,0.0,0.0888138681751683,0.0905838983732666,0.0858139272879502,0.0014641793918092,0.0113880619362942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2339042847075213,0.3503748747279758,-0.0815905831755759,-0.3140502108831788,-0.6013352224840842,-0.5148770562637378,-0.1784216469538954,-0.0536084881321099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3288221540805434,0.4008858100134137,0.4007947055179234,0.4019270042475892,0.4006580487746878,0.4008662876215229,0.1972086954167992,0.1384332808975935,0.0077308671887529,-1.0000019872859114,-1.0000019872859114,-0.980674819314029,-4.555224774517714e-05,0.0,0.0,-3.9044783781580485e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0906359580849754,0.399428138085568,0.3990116603918978,0.3984715408829193,0.3983023468198658,0.3979899885496131,0.3982242572523026,0.1952694711556474,-0.3000591633614458,-0.8385778362049306,-1.0000019872859114,-0.8494453010241371,0.0,-9.761195945395105e-05,0.0,-0.0409775005787687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1057332744805198,0.9328840039653744,0.9240924201505554,0.2855605336505522,-0.2529321093370781,-0.5962073408807699,-0.7177602602567935,-0.5755916950440954,-0.3596024586283559,0.0,0.0,0.0332206035341613,0.0547277719338486,0.0513178608169239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125691666456871,0.9329490786050106,0.8938131903279397,0.2831788018398758,-0.2720445309981618,-0.5822097858950733,-0.772748330749186,-0.6085520000197129,-0.4074583486166464,0.0,0.0,0.0438017399389696,0.0493526066999176,0.0457604865920122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1755323329540585,0.9475908725231031,0.903411699674245,0.2240129394828542,-0.2889704447674769,-0.5466269729421264,-0.7956350815091557,-0.6222306892711933,-0.4057599005221476,0.0,0.0,0.0496324276503523,0.0765928508515336,0.0708988198833865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4576113733840865,0.8973142059403547,0.2986665660732361,-0.1804194383907197,-0.4791445716396281,-0.6462562462247924,-0.4755914963155043,-0.2782396366915059,0.0,0.0,0.0367020967546856,0.0751872386353967,0.0577472352129574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1545913139192042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2736779044530246,0.4035083179907431,0.4033781687114712,0.4033130940718353,0.4035213329186704,0.4032089746484177,0.2006055916057967,0.1553982394506902,-0.0735343427886432,-0.7721496440645351,-0.8877677563057583,-1.0000019872859114,-0.246125302031156,0.0,0.0,-0.0430403666552288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0504393531818383,0.4836542441664006,0.3661034151279891,0.3337092595172045,0.5405099568163454,-0.8308079242323961,-0.6938127928707575,-0.4501082674340595,0.0,0.0,0.0276957666290677,0.0842976881844322,0.0618469375100234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8419877473218553,0.8889456072831695,0.2787732487365208,-0.2348738968380972,-0.5391889416317353,-0.7379659358637614,-0.56483485711227,-0.3531860991602495,0.0,0.0,0.0,0.0766709404190968,0.0561854438616942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3613399515066363,0.919146747538222,0.3357135584179923,-0.1658622415041537,-0.4458263561460127,-0.6232783909693324,-0.4644116732260451,-0.2471209440175863,0.0,0.0,0.0073924790626458,0.0626864003613274,0.039825679457212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141407191928957,0.2248198650143402,0.0,0.0,0.0,-0.0877791814049564,0.0,0.0,0.0,0.132212145348395,0.103390587453625,0.0758965522074288,0.0590682503975676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0499057411368234,0.1408605649560151,0.0,0.0,-0.3341973193144743,-0.4676914350636978,0.0,0.6184498527083436,0.0,0.0,0.021526690791578,0.06225690773973,0.0500358904160953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3620427576147047,0.4106470059588088,0.413549334886573,0.4130873049451576,0.2149545496455275,-0.4539021189248364,-1.0000019872859114,-1.0000019872859114,-0.5256794464433084,0.0,-0.0001366567432355,0.0,0.0,-0.0001366567432355,-0.0256394080165711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5037037406382422,1.0000019872859114,0.8623886468477311,0.1993886958446042,-0.3172193458334504,-0.6087992836503296,-0.7952186038154855,-0.6687395342190192,-0.4651274942620407,0.0,0.0,0.0,0.0144530774631483,0.0151884208910347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2010285767634305,0.1031042590392267,0.3737692076771061,0.050621562172819,0.0,0.0,0.0,0.0,0.0,0.0,0.1866080366201001,0.0247934377013035,0.0,0.0104054348777911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0420512321327621,0.6757610878357401,0.8213655940212171,0.1581899414910732,-0.3875975685997491,-0.7022204363117245,-0.8955571906701837,-0.7769846897894874,-0.2590491254628592,-0.0534262791411292,0.0,0.0,0.015507286625251,0.0166330778909532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6683686087730942,0.9202139716282516,0.8188016532195601,0.1877533502776932,-0.3132367778877292,-0.6016801180741548,-0.7835702433206473,-0.6642949363318826,-0.4723703016535239,-0.0887162562157144,0.0,0.0,0.0534588164609472,0.0468862778577145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0172057347197497,0.0,0.1211885013940621,0.0,0.0021539705719505,-0.1978138895654137,-0.0702741033428812,0.0,0.3106793445500356,0.4189049777286131,0.0,0.0422399485877064,0.0351012606196408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.625172062982739,0.8125675027424344,0.4326812789395473,-0.3624136830606297,-0.9077326557460732,-1.0000019872859114,-0.7094372138473533,0.0,0.0,-0.0001301492792719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0971434220485721,0.4030332731214006,0.403091840297073,0.4030462880493278,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.1604220016305869,-0.2870507428982158,-1.0000019872859114,-1.0000019872859114,-0.6925308224699289,0.0,0.0,-6.507463963596737e-06,0.0,0.0,-7.808956756316089e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081994045941318,0.222822073577516,0.1789357366070196,0.296506088037322,0.1580077325000924,0.2702224410883547,-0.7003788240100265,-0.5624075730538485,0.0,0.3304229902155882,0.0965056905801396,0.0312943942009367,0.0295829311785107,-0.067872849140314,-0.0687188194555816,-0.4062804976392354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0101516437832109,0.5803746810573391,0.5251198045424391,0.4594985379335295,-0.1236613377002289,-0.3365660361972235,0.3393837680934609,0.0855536287294063,0.4667153154691583,0.5928299670836632,-0.1109847978991424,0.0743998354958015,0.05657589169951,-0.0440425161056227,-0.0488385170467935,-0.4439001468127881,-0.4648151359917881,-0.4648411658476425,-0.4648151359917881,-0.4648151359917881,-0.0607927283479207,0.0,0.0,0.0,0.0,0.4034041985673256,0.4722141225183975,0.0477712929567636,0.0,0.0,0.0,0.0,-0.1191191278536383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0672416251358451,0.0197241232736617,0.4104713044317917,0.2722007101332881,0.0,-0.7091639003608821,0.0,0.0,0.0,0.0,0.6185539721317611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1779466020845529,0.1109782904351788,0.3513965465702605,0.0,-0.4515268945781235,-0.8138624880711902,-0.9951799564888862,-0.7190227082657312,0.0,0.0,0.0,0.0,0.012214509859671,0.0362530817411974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0296089610343651,0.4170763803548424,0.4244363220976703,0.9864339249218124,0.6580412634628662,0.1132689177503648,-0.5758975458503846,-1.0000019872859114,-1.0000019872859114,-0.4036905269817238,-0.0006377314684324,0.0,0.0,-0.0006637613242868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3990832424954974,0.4281781138767384,0.4219309484716855,0.434073876227757,0.4308917263495583,0.4394880862454696,0.1236808600921196,-0.5194452959661827,-1.0000019872859114,-1.0000019872859114,-0.460136269401962,0.0,-0.0001757015270171,0.0,0.0,-0.0001366567432355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9252963009838208,0.979015416003312,0.7248664109050411,0.0481487258666522,-0.5195298929977095,-0.7390982345934272,-0.9166218515203464,-0.4678215843429698,-0.3365139764855147,0.0,0.0,0.0,0.0157415553279405,0.0237001837554193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0252359452508281,0.0115507485353842,0.1506347758293373,0.089028614485967,0.2029678010245824,0.0334093199891056,-0.2959204162805982,-0.3186965401531868,0.0,0.0,0.0,0.0,0.0097872258012495,0.0141537341208229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7285886802922185,0.8564408247850037,0.8103679799227387,0.2320106126941146,-0.2776019052230734,-0.5925826834530465,-0.8172008170845152,-0.7012703465730393,-0.4914827233146075,-0.0705213869734979,0.0,0.0,0.0293616774037485,0.0211362429537622,-0.0561984587896214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4622772250459853,0.4983741276520564,0.214915504861746,0.083380135765565,-0.011407584328185,-0.0363702160925421,0.1871741859849331,0.2610989766113921,0.2446350927834923,0.0009045374909399,0.0,0.0146157640622382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5776870984403736,0.1752069597558787,0.0,0.0,-0.1488191933834939,-0.3110632849238879,0.0,-0.2837319362767815,0.0212794071609613,0.0,0.0,0.0215006609357236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2441600479141497,0.3812397763073151,-0.017088600368405,-0.3707952966457423,-1.0000019872859114,-1.0000019872859114,-0.591704175817961,0.0,-1.9522391890790225e-05,-0.0493916514836992,0.0,0.0,0.0,0.0,0.0,0.0,0.1759097658639471,0.3992784664144053,0.3984129737072469,0.3971960779460543,0.3972871824415447,0.399961750130583,0.360005921394099,0.1492812233249092,-0.4156317233549239,-1.0000019872859114,-1.0000019872859114,-0.563949842013221,0.0,-0.0006572538603232,0.0,0.0,-0.0006572538603232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1021867066203596,0.4017968549683172,0.4019985863511887,0.4004237800719983,0.4010550040764672,0.4017382877926448,0.3603052647364244,0.1528082687931787,0.0550206078122104,-0.8155349063098345,-1.0000019872859114,-1.0000019872859114,-0.1640466590583102,-0.0001106268873811,0.0,0.0,-9.761195945395105e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4732878540723911,-0.0327195288089644,0.0683023417619114,-0.16124194209,-0.4087663488733293,0.0,0.0,0.1539926272345533,0.6311459149013209,0.2792352786779362,0.0564912946679833,0.0698706405771382,-0.0449145162767447,-0.0435023965966442,-0.4449803858307452,-0.4655374644917474,-0.3262256759590682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6330916466264364,0.7555751333492541,0.6781167897905621,0.0856056884411151,0.2605198123186319,-0.3255033474591091,-0.3955366746353371,0.0231210194626592,0.7886070204284712,0.0,0.0466975614027702,0.0539013240104718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.411369334458768,-0.709651960158152,-0.9080189841604714,-0.6976587040732432,-0.2928033410420353,-0.0534262791411292,0.0,0.0,0.0433787547813358,0.0645280126630253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0683348790817293,0.7768154957264339,0.741004921534761,0.71042634836982,0.1155855749214053,-0.3511752927954982,-0.58962178734961,-0.7702689869790557,-0.6382911103333501,-0.4247551878318866,-0.0304614388135963,0.0,0.0,0.0516562489430309,0.0596604296182549,0.0,0.0,0.0,0.0,0.0,0.0,0.1491836113654553,0.3985431229865189,0.3973978093289258,0.3977752422388144,0.6969493905012111,0.4888341854814236,0.0373333207591545,-0.2774262036960563,-0.7211831863016455,-1.0000019872859114,-0.9809676551923908,-0.0002537910945802,0.0,-0.0534262791411292,-9.110449549035448e-05,-0.0466455016910614,0.0,0.0,0.0,0.0,0.0,0.0,0.103696438259914,0.4065538111257065,0.4128855735622861,0.4119680211434189,0.4179223506701099,0.417792201390838,0.3857429413701241,0.1207720237003919,-0.2797753981869147,-0.8318556259305352,-1.0000019872859114,-0.8750066194731451,0.0,-0.0001236418153083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643653260639353,0.0,0.0,0.1273445623036246,0.243606913477244,-0.2241821335459078,-0.2431839283196102,-0.0171016152963322,0.0,0.0,0.0,0.0,0.0073729566707551,0.0484415617450141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3031306863522634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0294527818992388,0.0291469310929498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1733653474541808,0.8092942483687453,0.687559120001741,0.5895632201739377,-0.0004945672612333,-0.4748561528876179,-0.7224651567024739,-0.9621740992655236,-0.8072769345400302,-0.0123186292830886,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17005304829671,0.4571233135868167,0.8147865479540208,0.6845396567226321,0.5508242871986462,-0.0867184647788901,-0.6142134936680421,-0.9194070460967656,-1.0000019872859114,-0.3592315331824309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0695322524510311,0.4446029529208566,0.698856077442545,0.6655053246291116,0.6454037684455614,0.153432985333684,-0.5850795775030195,-0.8286214163406276,-0.9827181629985984,-0.5831598756337585,0.0,-0.0397020376419037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1057267670165562,0.4026948849952936,0.4027339297790752,0.6669369667011029,0.3941180474912731,0.7051227652394886,-0.7548462973853313,0.2120782505736178,0.0957768546162168,-0.3595959511643923,-1.0000019872859114,-1.0000019872859114,-0.207750787037826,-0.0001887164549443,-0.0518124280781572,0.0,0.0,0.0,0.0,0.0,0.0,0.3521709347819285,0.4013673623467198,0.4013348250269019,0.4010550040764672,0.4006645562386514,0.4015886161214821,0.3191520626306386,-0.0551637720194095,-0.7784293467894059,-1.0000019872859114,-1.0000019872859114,-0.1459949540232929,0.0,-0.0002212537747622,0.0,0.0,-0.0001626865990899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2914758183934616,0.4459825352811392,0.7416101156833755,0.6627201300526923,0.5355512692760847,-0.0921652121164206,-0.6066322981504519,-0.9156717617816612,-1.0000019872859114,-0.365120788069486,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3525288452999263,0.4468480279882975,0.7242677242203902,0.6457226341797775,0.5079726369983617,-0.1378345942129426,-0.6244106896989983,-0.8764903212568452,-0.9445518868521036,-0.4285490393226634,-0.0001561791351263,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2741073970746219,0.4482731625963251,0.708506646500559,0.6330265719868003,0.6134260905284469,-0.0700984018158641,-0.5563881688875214,-0.8050643967924074,-0.9733409074270556,-0.5746871575531555,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2964995805733584,0.4511104168844533,0.7220031267610586,0.6416099169547844,0.566110320049135,-0.0061040011978537,-0.4952505449495301,-0.766598777303587,-0.9550614411533124,-0.7565772827996481,-2.6029855854386948e-05,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.071777327518472,0.4477005057675287,0.7470048033091973,0.6892575680962398,0.7215931565313519,-0.0258281244715154,-0.3218851974953493,-0.8402047021958298,-1.0000019872859114,-0.8027932918691121,-0.0003904478378158,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3701575651773098,0.4066188857653424,0.4077446770310446,0.4101849760173934,0.7476880870253749,0.3349456776702879,-0.217271206816568,-0.4619713742396963,-0.6727155947007769,-0.7452217581831716,-0.888678801260662,0.0,-0.0004034627657429,0.0,0.0,-0.0443939191596569,0.0,0.0,0.0,0.0,0.0,0.0,0.3918990022796866,0.4010550040764672,0.4011721384278119,0.4007426458062146,0.4014649743061738,0.401445451914283,0.2795476369481888,-0.0213249594087065,-0.5235124609434307,-1.0000019872859114,-1.0000019872859114,-0.4347441450160075,0.0,0.0,-4.555224774517724e-05,0.0,0.0,-1.9522391890790225e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1435481475729805,0.0,0.0,0.1003320793907345,0.3798146416992874,0.4451235500379443,-0.6928561956681087,-0.4559129252895877,-0.014602749134311,-0.0261079454219501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8610285868793393,1.0000019872859114,0.6406533197521357,0.0385306941284563,0.1371187731769469,-0.8269815354218012,-0.8686618421086383,-0.8512804058618715,-0.4629800311540538,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1970069640339277,1.0000019872859114,1.0000019872859114,0.4803289300810027,-0.173814362467669,-0.6106278810241003,-0.989889388286482,-1.0000019872859114,-0.2052454134118412,-1.3014927927193474e-05,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5699367088597298,1.0000019872859114,0.5296359845331752,0.0422724859075244,-0.0689010284465623,-0.5500173616671603,-0.699871241820866,-0.4919187234001684,-0.4379848620698787,-0.1349452802131056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2142517435374591,0.1242730393128069,0.0220147505888477,0.0,0.0040346276574299,0.1669750178419288,0.0,0.0,0.2783958158266322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0094488376751424,0.3596545183400647,0.0626343406496186,0.1262838456775583,-0.3446027541922655,-0.1495480293474167,-0.2835497272858008,-0.3602857423445336,-0.3844154187215503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2657648282732909,0.4034887955988523,0.4032284970403085,0.4032805567520173,0.4030723179051822,0.4031829447925633,0.2817536672318481,0.1135617536287267,-0.0358170816556364,-0.5721882913911344,-0.9007111021293523,-1.0000019872859114,-0.4708735849418966,0.0,0.0,-5.2059711708773896e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3277223926706955,1.0000019872859114,1.0000019872859114,0.349613501444235,-0.3016599994964906,-1.0000019872859114,-1.0000019872859114,-0.6951338080553676,0.0,-6.50746396359674e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3876951805592031,1.0000019872859114,1.0000019872859114,0.2896407135557274,-0.4344773389935001,-0.9257518234612724,-1.0000019872859114,-0.639696722549487,0.0,-0.0002863284143982,0.0,0.0,-0.009455345139106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3564853833897931,1.0000019872859114,1.0000019872859114,0.3208505107251374,-0.3391364844628442,-0.753980804678173,-1.0000019872859114,-0.8925247124631476,0.0,-0.0001691940630535,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3432947539355825,0.945462931807007,1.0000019872859114,0.3885736881942886,-0.2364942553650328,-0.7207667086079752,-1.0000019872859114,0.1843694690166229,-1.0000019872859114,-0.2275009401673421,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.440561817799463,0.4566873135012558,-0.1696040332832218,-0.5687523504183553,0.405382467612259,-0.325874272905034,-0.3854501054917622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5522103770228923,0.7653623591505037,0.5486247643789506,0.0244615570391601,-0.2641704996022098,-0.7705618228574174,-0.4798148404278786,-0.5367616575733137,-0.0527885476726967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1015684975438179,0.0812196577296509,-0.0460272926145197,-0.0797294484819872,-0.0776600749415635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2850724738532825,0.4003196606485808,0.3333448415352431,0.3175186891757758,0.07971643355406,0.3093062696537167,0.2639947980751926,0.4215144707780154,0.2665522314128861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0911695701299903,-0.4548196713437035,0.0,0.0,0.0,0.0,-0.1725844517785492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2042042191776657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2045946670154816,-0.575728351787331,-0.5905002949846955,-0.4939620670847379,-0.2944497294248254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0264007813003119,0.0699552376086649,-0.0068002998419585,-0.3752919542445877,-0.0541941598888336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3068204184196228,0.7287448594273448,0.609358925551199,0.5553209447974916,0.3711987594114854,0.1058959610796097,-1.0000019872859114,-1.0000019872859114,-0.9795815653681448,0.0,0.0,0.0,-0.0001106268873811,0.0,0.0,0.0,0.0,0.0,0.0,0.0611376239379913,0.4013868847386106,0.4027144073871844,0.403026765657437,0.4032415119682357,0.4030788253691458,0.4033130940718353,0.1994342480923493,-0.1856969916651966,-0.7675944192900174,-0.661190876021247,-1.0000019872859114,-0.3650947582136316,0.0,0.0,-4.555224774517724e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0232771985977855,0.5740038738369778,0.390649569198676,0.1602593150314969,0.171361048553393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593936235957474,0.8733407086984644,0.425054531174212,-0.1973778894798528,-0.5771209490755407,-0.8764252466172093,-0.8785206500134874,-0.4795220045495167,0.0,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2858859068487321,0.9452742153520628,1.0000019872859114,0.4461712517360834,-0.1558537619281419,-0.4789818850405382,-0.7740433160779417,-0.7642691052046193,-0.8167778319268816,-0.000240776166653,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7623428958713948,0.8517879880510321,0.8674254239555549,0.1957835608087715,-0.4142781708504958,-0.8197907877420268,-1.0000019872859114,-0.7591086862814872,0.0,-0.0001366567432355,0.0,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0157155254720861,0.3316724232965988,0.5690061415129355,0.1188588292950945,-0.012748121904686,-0.4377115485834076,-0.0905253311975942,-0.6111289557492973,0.0,0.2302535974239435,-0.2562444084945489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0911890925218811,0.5460152713295483,0.301217491946966,0.1924126944756284,0.240847748756679,0.199746606362602,-0.3068920005232223,-0.6361566621532903,-0.2574482893278143,-0.2090067275828001,-0.2912350422268085,-0.0481096810828707,0.0,0.0,0.0,0.0,0.0,0.0,0.0302857372865792,0.3995778097567307,0.3997860486035658,0.4006255114548698,0.4004042576801075,0.4007947055179234,0.4015170340178826,0.1588146580315785,0.0855210914095883,-0.1727341234497119,-0.1767947809629962,-1.0000019872859114,-1.0000019872859114,-0.6300526609554365,0.0,0.0,0.0,0.0,-0.0002147463107986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8620632736495513,0.8810585609592901,0.8279836848721951,0.1062213342777896,-0.5604813637206238,-0.9671458017337116,-1.0000019872859114,-0.4519563871997209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0192816157241371,0.775683196996768,0.8073224867877755,0.8737897237119526,0.2012563380021564,-0.4094886773732886,-0.7873445724195335,-1.0000019872859114,-0.7943661260362543,0.0,-1.95223918907902e-05,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7366579356070784,0.8169275035980442,0.8928565931252911,0.230891328892376,-0.313158688320166,-0.6612234133410649,-0.9601177406530268,-0.9228364796055812,-0.1222427105561648,-3.904478378158045e-05,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5701514551705286,0.832083387169261,0.9467449022078356,0.3283536166751644,-0.2283924627303548,-0.5828019651157607,-0.5616071549863261,-0.8816702625718682,-0.7398010407014955,-1.3014927927193496e-05,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0982887357061651,0.0,0.0,0.0,0.0,0.5227966399074351,-0.0676971476132969,-0.5033328151923172,-0.0491183379972282,-0.0710549990185128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3190088984234395,0.3995062276531312,0.4000463471621097,0.741779309746429,0.5108489360702714,0.2078549064612435,0.0982952431701287,-0.5133478022322926,-1.0000019872859114,-1.0000019872859114,-0.4662337631358522,0.0,0.0,-0.0001431642071991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1852674990435992,0.3972611525856903,0.4020376311349703,0.3997209739639298,0.400768675662069,0.4003912427521803,0.4009964369007948,0.0908962566435193,-0.2358174791128187,-0.8711867381265138,-1.0000019872859114,-0.8793926501846093,-0.0001431642071991,0.0,0.0,-8.459703152675763e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4936952610622304,0.3070937319060939,0.2412381965944948,0.1887034400163783,-0.4282887407641196,-0.8669894238699939,-0.0743868205678743,0.0,0.1543310153606603,-0.1425134608027686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3646066984163619,0.0,0.0,-0.0323160660432214,-0.1950091725971035,0.0,-0.20768571239819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.548052107550154,0.5246252372812058,0.471804152288691,0.5087860699938113,0.3075232245276912,0.3165490770451999,-0.1280343534837659,0.0,0.1150454554124267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3590623391193774,-0.6708154152234066,-0.9595255614323396,-0.9411029309513972,-0.0490792932134466,-2.6029855854386948e-05,-0.0534262791411292,-0.0534262791411292,-0.0192425709403555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1447194910864279,0.7358705324674832,0.7497704754937259,0.8224458330391743,0.224533536599942,-0.2883847730107532,-0.6140182697491342,-0.4697087488924129,-0.9175979711148858,-0.7064502878880623,0.0,-0.0534262791411292,0.0265634678994019,-0.02956340878662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2719469190387079,0.4029096313060923,0.4034107060312892,0.4029161387700559,0.673294758993537,0.4499390733710059,0.0729161337121015,-0.5529782577705967,-1.0000019872859114,-1.0000019872859114,-0.426603307597548,0.0,0.0,-0.000644238932396,0.0,0.0,-0.0006572538603232,0.0,0.0,0.0,0.0,0.0,0.1497757905861426,0.399024675319825,0.3995582873648399,0.3995127351170948,0.3998250933873474,0.3999422277386922,0.3590948764391954,0.1706061827336157,-0.3510060987324447,-1.0000019872859114,-1.0000019872859114,-0.6285819740996637,-0.0004360000855609,0.0,0.0,-0.0005921792206873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0547538017897029,0.7733144801140188,0.7723253455915522,0.8324933573989677,0.2444398688645844,-0.3315292590893996,-0.6832641937857672,-0.9627077113105386,-0.8924466228955844,-0.1096377528586779,-0.0001236418153083,0.18125239377806,-0.2017118604796082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1980872030518848,0.7510199085747364,0.7488919678586402,0.7931687526669525,0.1861655290705756,-0.3454877692913146,-0.6763662819843546,-0.9577555312342416,-0.9241119425424462,-0.0758575074236472,-0.0002863284143982,-0.0534262791411292,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4130092153775944,0.7220226491529493,0.7127755428606783,0.7206040220088853,0.1089219318226822,-0.470287913185173,-0.8410701949029883,-1.0000019872859114,-0.6859517764027325,0.0,-0.0534262791411292,0.0,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0940979289136089,0.7621671943443776,1.0000019872859114,0.6895308815827108,0.0979503475800581,-0.2423835102520878,-0.4189375150484311,-0.4114734538821856,-0.8184502501655258,-0.5928299670836632,-0.2036445772767964,-0.2264337160773122,-0.0280471696831019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1180649186915357,0.1516434327436948,0.1745692282874462,0.2911048929475366,-0.7562258797456138,0.4759819441533201,-0.5918928922729053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2246246410954323,0.4031308850808546,0.4034497508150708,0.6587766068907526,0.491782066656933,0.4955629032197827,-0.2710619039396587,0.0319321256693692,-0.7314129196524194,-1.0000019872859114,-1.0000019872859114,-0.0126374950173048,0.0,0.0,-0.0486563080558127,-0.0351858576511675,0.0,0.0,0.0,0.0,0.0,0.3181629281081719,0.4002610934729084,0.4020961983106427,0.4025842581079125,0.4021417505583878,0.4021677804142423,0.3210587495719725,0.0288671101425151,-0.1300126225286993,-0.672019296056672,-1.0000019872859114,-0.5842336071877519,-0.5933180268809329,0.0,0.0,-2.6029855854386992e-05,0.0,0.0,-0.0202967801024582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0287499757911704,0.1730660041118553,0.4227573963950624,0.7782146004786071,0.7520285654890939,0.4370868320429024,-0.1059610357192457,-0.2927577887942902,-0.0081668672743139,0.1372684448481096,-0.0057135533600379,-0.3709384608529415,-0.4293169200703678,-0.0332271109981249,0.1354528624022662,0.1359994893752083,-0.2346656579912621,-0.2566348563323647,-0.2559710950080778,-0.2553333635396453,-0.2550860799090287,-0.2543377215532151,-0.2547737216387761,-0.233520344333669,0.0335915289800863,0.1647559726303423,0.3658691464252996,0.4255556058994089,0.4348417569754615,-0.8190033846024316,-0.6063004174883084,0.1019264080618157,-0.1290690402539777,0.2133276836546283,0.3133929570228555,-0.1017832438546166,0.0,0.0284180951290269,0.1813890505212956,0.1798012293141779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0676060431178065,0.1809074981879894,0.7407966826879259,0.6497702767651347,0.0,-0.6785137450923416,-0.947805618833902,-0.9280424507764584,-0.4559324476814785,0.0,-0.0534262791411292,-0.0534262791411292,-0.0021995228196956,0.0,0.1634024201259142,0.1569860606578078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5339634480689671,0.7471284451245056,0.8129514431162866,0.2628950366653448,-0.2172191471048592,-0.5155603399799155,-0.7354215174539951,-0.6649326678003151,-0.5804592780888658,-0.2659925895120168,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.1813239758816596,0.1515718506400953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6958951813391084,0.7205779921530309,0.744844325273283,0.1831200359356123,-0.293681848677121,-0.5733661423685453,-0.8238449377913475,-0.7686030762043748,-0.5200960423625425,-1.3014927927193496e-05,0.0245396466067233,-0.0792804334684991,0.0,0.0,0.1311904735061103,0.1251580544118561,0.0,0.0,0.0,0.0,0.185189409476036,0.4031569149367089,0.4033521388556168,0.4035343478465976,0.6485208436841241,0.3772376859697031,-0.0224637656023359,-0.5887237573226336,-1.0000019872859114,-1.0000019872859114,-0.3683940424431751,0.0,0.0,-3.253731981798374e-05,0.0,0.0,-0.0002342687026894,0.0,0.0,0.0,0.0,0.0,0.2610078721159017,0.4034692732069616,0.4032935716799445,0.4027599596349296,0.403059302977255,0.4018098698962444,0.3201607195449961,0.0817792996305202,-0.4365467125339238,-1.0000019872859114,-1.0000019872859114,-0.5430413602981845,0.0,0.0,0.0,-5.2059711708773984e-05,0.0,-9.761195945395105e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.212800579073577,0.7162114838334575,0.7065413923835526,0.7742450474608131,0.2675348584713893,-0.3009311635325677,-0.5997278788850757,-0.5870643540119165,-0.8296886404306575,-0.6621669956157865,0.0,0.0031170752385628,-0.0488255021188663,0.0,0.0,0.212865653713213,0.1878249323812927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0821502250764452,0.0970913623368634,0.3147855543110652,0.0,0.0,0.0004750448693425,0.0,-0.2261864324466956,-0.2002476810877989,-0.03895367928609,0.0,-0.1828206925932868,0.0,0.0,0.1856058871697062,0.1855212901381795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0493135619161361,0.003195164806126,0.1536802689643006,0.0,0.0,0.0,-0.217609594942675,-0.3381343350124503,-0.1931415304395513,0.0,0.3064950452214429,0.0,0.0,0.0,0.162615016986319,0.1541943586174248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0447583371416183,0.1499384771852325,0.4119029465037829,0.1107570366604165,0.0,0.0,-0.0991802582691779,-0.1951783666601571,-0.5519045262166034,-0.2684393959623292,0.0,-0.047088009240586,0.0,0.0,0.1642028381934366,0.149769283122179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0430078293354108,0.0578448471724114,0.4632142998567433,0.1246895170064771,0.0,0.0,0.0,-0.0119997635488723,0.0,-0.0371771416240281,0.0,-0.0884364352652797,0.0,0.0,0.1738078550037053,0.1578840906847841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5047319199444905,0.3934803160228406,0.0544935032311591,-0.4603380007848335,-0.9458078273970778,-0.7930320959237169,-0.7804076158343393,0.0,0.0,-0.0002863284143982,0.0,0.0,-0.000240776166653,0.0,0.0,0.0,0.0,0.0,0.1974885163672339,0.4032350045042721,0.4025387058601672,0.4026363178196212,0.4017903475043536,0.4024931536124221,0.3208635256530646,0.1462942973656183,-0.3664483107180597,-1.0000019872859114,-0.7107387066400725,-0.9023965352959238,0.0,-0.0001171343513447,0.0,0.0,-0.0001561791351263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046313621028918,0.1613265391215268,0.9394174977848258,0.7019210929693991,0.3529648453854873,-0.5700082909633295,-0.0465413822676439,0.2418303758151821,-0.3005146858388975,-0.2811029208354885,0.568095096558032,0.1994472630202765,-0.091449391080425,-0.0044771352069545,0.2531859004316584,0.2344769415363178,-0.1697341825624938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0446086654704556,0.0799572097207131,0.1691289884138793,0.0,-0.2355311506984205,-0.5432691215369104,-0.8195565190393374,-0.7641649857812018,-0.6099966570196315,-0.0601159520957067,0.0569338022175079,-0.0682372671222754,0.0,0.0,0.2339172996354485,0.221143147874908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0303638268541424,0.4475898788801475,0.8835313972654568,0.3675806094477256,-0.0871414499365239,-0.3639884893398201,-0.6493017393597558,-0.571934500296554,-0.4959533510575984,-0.262374439548257,0.05015302476744,-0.0558145184157692,0.0,0.0,0.2246506709512867,0.2055577716820939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0288606026785515,0.1482074917709158,0.5366250008300781,0.387857867158293,-0.0944688543595339,-0.3973262272253262,-0.6420719468961997,-0.5708282314227426,0.1906556792054573,-0.2121758625330717,0.0,0.0,0.0,0.0,0.2425071520673961,0.2249304919017213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0236155867238925,0.0739052682345682,0.2707690680612968,0.440060743074266,0.0123056143551614,-0.2760336064078466,-0.5422409422306622,-0.4490931030557383,-0.0644824604152801,-0.1016530945753447,1.0000019872859114,0.056673503658964,0.0,0.0,0.2510319298597079,0.2335073294057419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4241890384670536,0.4520149543753933,0.2599276330979446,-0.3597521302995187,-0.8366646417996331,-1.0000019872859114,-0.7831667805549044,0.0,0.0,0.1704825409183074,-0.1897316193226266,0.0,-0.0001496716711627,0.0,0.0,0.0,0.0,0.0,0.3786237757939492,0.4032935716799445,0.4032935716799445,0.4034692732069616,0.4033781687114712,0.40343022842318,0.2818447717273385,-0.043118456222792,-0.4230502322734241,-0.9469075888069256,-1.0000019872859114,-0.5665072753509144,0.0,0.0,0.0,-1.3014927927193474e-05,-1.3014927927193496e-05,0.0,-1.952239189079024e-05,-0.0226850193770982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6207339725595661,0.7650109560964694,0.8864597560490755,0.3909098677572198,-0.0767620449145871,-0.3649125492226509,-0.743152384642748,-0.712749513004824,-0.5069704875479678,-0.2783697859707778,-0.0534653239249108,-0.1905840971018577,-0.0367866937862123,0.0,0.1903368134712411,0.1923476198359925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1928812318810074,0.7407966826879259,0.9433610209467654,0.4176099923998573,-0.1106854545568169,-0.4094691549813978,-0.586459159863302,-0.5154041608447891,-0.6118512842492565,-0.4934349625036866,-0.1280408609477294,-0.1710356753552132,-0.0231210194626592,0.0,0.2191778937579018,0.2239413573792546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0190538544854112,0.0927183465533263,0.2232450587351498,0.0,0.0,-0.2292254181176952,-0.2727147997864123,0.0,-0.0563416229968205,0.0,0.0,-0.0643653260639353,-0.0065334938194511,0.0,0.1839334689310619,0.1869594396741344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0315221554396626,0.295601550546382,1.0000019872859114,0.472480928540905,0.0138478833145338,-0.357454995520369,-0.7532910134980316,-0.8056110237653495,-0.7513778190927343,0.0763260448290261,0.12138372531297,-0.2200238640731694,0.0,0.0,0.1953996204349193,0.1988030240878804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5778497850394635,0.6944765541950443,0.7745248684112479,0.2362860165181977,-0.2509863776119627,-0.5223150875741289,-0.7470828928767604,-0.665934817250709,-0.609534627078216,-0.2273447610322158,0.0712892677212023,-0.0793324931802079,0.0,0.0,0.1692526302291876,0.1812328713861692,0.0,0.0,0.0,0.0,0.0389081270383449,0.4017382877926448,0.4021482580223515,0.4016927355448997,0.6382000058378597,0.3955171522434464,0.0486432931278856,-0.2391102558783986,-0.5867585032056275,-0.9569486057027552,-0.7847220644422039,-0.4434576392632636,-0.0002993433423254,0.0,0.0,-0.0003839403738522,-0.0425002471462503,0.0,0.0,0.0,0.0,0.0,0.288098444596355,0.4014519593782466,0.4015365564097733,0.4011135712521396,0.4009443771890861,0.4013283175629382,0.2799706221058227,0.1028960201923916,-0.3869533296673531,-0.7767374061588708,-1.0000019872859114,-0.8257321023407906,-0.0002537910945802,0.0,0.0,-0.000273313486471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2891656686863848,0.4026493327475484,0.4025126760043129,0.4026167954277304,0.4025191834682765,0.4010810339323216,0.2805172490787647,0.0962649144134866,-0.2264662533971302,-0.8155609361656889,-1.0000019872859114,-0.9375563630912372,0.0,0.0,-0.0002537910945802,0.0,0.0,-0.000370925445925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0067482401302498,0.0286198265118984,0.2339433294913029,0.0175050780620752,0.0,0.0,0.0,0.3937926742930933,0.0,0.0,0.0,0.0,0.0,0.0,0.1771136466972125,0.1687450480400271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064879415717059,0.0263161842687852,0.2334878070138511,0.0,0.0,-0.1358042654563004,-0.2626672754266189,-0.2973130135688079,-0.0864646736843099,0.0,0.0,0.0,0.0,0.0108219125714613,0.2075490556549545,0.1877012905659844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7949973500407232,0.4061047961122183,-0.0434503368849354,-0.3394813800529149,-0.6579566664313393,-0.648976366161576,-0.5064759202867344,-0.2487152726886674,0.0679964909556223,-0.0756752984326665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6046605365694822,0.3624917726281929,-0.0922628240758746,-0.3761574469517461,-0.6079207760152441,0.0,0.0,0.0,0.0648533858612051,-0.0721742828202514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1585218221532166,0.4035213329186704,0.4035343478465976,0.4035343478465976,0.5983417890608297,0.3383881261070306,0.3714981027538108,-0.3835434185504284,-0.8357015371330208,-1.0000019872859114,-0.7603320895066434,0.0,0.0,0.456908567276018,-0.2529971839767141,-0.2952696698842386,0.0,0.0,0.0,0.0,0.0,0.0,0.3951657491894121,0.4000138098422917,0.4002741084008356,0.4004953621755979,0.4012046757476299,0.4002936307927264,0.2798795176103323,-0.0431054412948648,-0.4243907698499251,-1.0000019872859114,-1.0000019872859114,-0.5120918616873185,-9.110449549035448e-05,0.0,0.0,-0.0001822089909807,0.0,-0.0001041194234175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3633312354794969,0.7349204427287981,0.9120210744980836,0.4427743555470859,0.0406456199166252,-0.3016860293523449,-0.6511238292695629,-0.6519632921208668,-0.6059490144342743,-0.4346595479844807,-0.1298304135377186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2605133048546684,-0.0789875975901372,0.6379982744549881,-0.5289852381368156,-0.3919640769193226,0.0088891957742731,-0.009891345224667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1551379408921463,0.4166533951972086,0.0197631680574433,-0.1823326327960171,0.1711593171705215,-0.3589061599842512,-0.2538366468280181,-0.0537451448753455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7038342873746964,0.4042827062024112,0.0081603598103503,-0.2113298922178042,-0.4461191920243747,-0.3619972053669595,-0.2228481034333704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1066052746516418,-0.1186375755203321,0.0,0.0,0.511454130218886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900962360331792,0.4015951235854457,0.4025712431799852,0.6315819149868819,0.3645155939208715,0.0755191192975402,-0.3548455024709667,-0.7308077255038049,-0.9499726043337796,-0.4713421223472756,-0.4726240927481042,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3823135078613086,0.402753452170966,0.4024150640448589,0.4023369744772958,0.4030137507295098,0.4032089746484177,0.2812981447543963,-0.0484936214567229,-0.5844028012508055,-1.0000019872859114,-1.0000019872859114,-0.3466851426606164,0.0,-0.0004360000855609,0.0,0.0,-0.0001822089909807,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0433787547813358,-0.0482788751459242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0764887314281161,-0.0851241361078089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0273443635750335,0.0993429448682678,-0.1409776993073598,0.0,0.2991806557263602,-0.0111863305534228,0.0,0.0,0.117687485781647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1090260512460998,0.1419863562217173,0.0040736724412115,0.0,0.0,0.0,0.3909358976130743,0.8486123456367968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0486563080558128,0.0,-0.2622442902689851,-0.2985884765056729,-0.1795279158277069,0.0,-0.0226264522014258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3336506923415321,0.6471152314679872,0.4409522656372788,0.0834712402610554,-0.37864329818584,-0.7687397329476103,-1.0000019872859114,-0.8411678068624421,-6.507463963596748e-05,0.0,0.0,-4.555224774517719e-05,0.0,0.0,-0.0293877072596028,0.0,0.0,0.0,0.0,0.3393512307736429,0.4001114218017457,0.4005799592071247,0.400671063702615,0.4011135712521396,0.4012762578512295,0.2792938458536085,0.0549295033167201,-0.341140783363632,-0.8916071600442804,-1.0000019872859114,-0.7468356092461438,0.0,-1.9522391890790225e-05,0.0,0.0,-3.25373198179837e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0186829290394862,0.523896401317283,0.1697862422742026,0.1079327973002155,-0.0509143980511809,-0.4451691022856895,-0.3322776174452133,-0.0845254494231581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0204139144538029,0.1657190772969546,-0.044667232646128,-0.0244940943589781,-0.1379842658841053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0443613818398389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1665064804365498,0.6349267514641705,0.7311656360218027,0.2297915674825281,0.0,-0.1152797241151162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3594007272454845,0.0943842573280071,0.0,0.0,-0.2077312646459352,-0.7146301700903034,-0.3956212716668639,-0.1409776993073598,0.0,-0.0481617407945794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2289390897032969,0.4008988249413409,0.6583406068051916,0.4549237907671211,0.1315353690961809,-0.0707101034284422,-0.6318747508652437,-0.8234609974174953,-1.0000019872859114,-0.4535442084068385,0.0,0.0,-0.000644238932396,0.0,0.0,-0.0006572538603232,0.0,0.0,0.0,0.0,0.3787669400011483,0.3970268838830008,0.3970268838830008,0.3970268838830008,0.3970268838830008,0.3970268838830008,0.2759164720565019,0.0375220372140988,-0.3195229880765636,-0.8726639324462504,-1.0000019872859114,-0.7987586642116821,0.0,-0.0006377314684324,0.0,0.0,-0.0003774329098886,0.0,0.0,-0.0006572538603232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5183325196284078,-0.3341257372108747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1638319127475115,-0.0788834781667197,0.7570848649888086,0.9353243029517232,0.4218398439761952,-0.4751554962299433,-0.5036646958544606,-0.1782394379629147,-0.0901804356075236,-0.1395655796272593,-0.5765222623908899,-0.3895953600365733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5087730550658841,0.7071921387799124,0.7690976434656082,0.4563163880553307,0.2359476283920906,-0.5138098321737079,-0.8723710965678884,-0.5592644679594312,-0.3602011453130068,-0.3518846063675302,-0.0411857394256037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2992457303659961,0.0,-0.0136721817875167,0.0,0.0,0.0,-0.0071972551437379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1147396046061377,0.0,0.0,0.6996304656542129,0.5125148468449522,0.58484530880033,0.2327329411940739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.316659703932581,-0.7853728108385637,-1.0000019872859114,-0.8775510378829116,0.0,0.0,-5.856717567237064e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33952693230066,0.3986602573378636,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.2818317567994113,0.0431900383263915,-0.2728514565296478,-0.8058778297878569,-1.0000019872859114,-0.9008542663365514,-1.3014927927193484e-05,0.0,0.0,0.0,0.0,-4.555224774517724e-05,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2600577823772166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1122602608360074,0.09495040669284,0.0,0.0,0.0,0.0248454974130123,0.4756240336353223,0.4024280789727861,0.4029616910178011,0.4032024671844541,0.2818773090471565,0.2191388489741202,-0.2595436927240924,-0.6942618078842456,-1.0000019872859114,-1.0000019872859114,-0.0257760647598066,-0.000240776166653,0.0,0.0,0.0843172105763229,0.058723354807497,-0.1591855834775035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2805302640066919,0.0309560060748297,0.0,0.0,-0.1147265896782105,0.0,0.2797428608670967,-0.2702354560162819,-0.0315807226153349,-0.1604024792386961,-0.0810374487386702,0.0,0.0,0.0088176136706735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1154163808583518,0.4950227837108041,0.2970397000823369,0.0374244252546448,-0.4327268311872925,-0.3496395313000894,-0.2790335472950647,0.0,0.0147524208054738,-0.0164183315801545,0.0,0.0,0.0,0.0172708093593857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1365070715643688,0.0,0.0,0.0,0.0,-0.0169519436251695,0.0,0.0,0.0,0.0,0.0,0.0,0.0014967167116272,0.0050432845717874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3955496895632643,0.5742902022513762,0.6493082468237193,0.4413947731868033,0.471706540329237,-0.1599664791531351,-0.7983096491981939,-0.6612169058771014,-0.8080578302156619,-0.5520346754958753,-1.9522391890790225e-05,-0.0534262791411292,0.0,-0.0181102722106897,0.0,0.0,0.0,0.0,0.2623939619401478,0.4019530341034436,0.402623302891694,0.4023760192610773,0.4024020491169318,0.4027404372430388,0.2815193985291587,0.121318650673334,-0.0523590550510993,-0.2232385512711862,-0.797678425193725,-1.0000019872859114,-0.9063010136740818,0.0,0.0,-4.555224774517724e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2500427953372412,-0.0480966661549435,-0.2301755078563803,0.0,0.0,0.6612234133410649,-0.6723511767188154,-0.0635193557486678,0.1266027114117746,0.4050570944140792,-0.1893932311965195,-0.1153513062187158,-0.0286653787596436,0.009051882373363,-0.2683417840028752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.303169731136045,-0.0030454931349632,-0.3343534984496006,0.0,0.1099501111289305,-0.1223598449075095,0.0,0.0,0.0,0.0,0.0,0.0,0.1215529193760235,0.0727989993607567,-0.2162885797580649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.284838205150593,-0.068276311906057,-0.2132430866231016,-0.0354721860655658,0.0,0.0,0.0387389329752914,-0.0431119487588284,0.0,0.0,0.0,0.0,0.1553266573470906,0.1330906529834805,-0.3033844774468437,-0.0175896750936019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432420980381003,0.4205969183591482,0.0344700366151719,-0.3973262272253263,-0.1276699355018044,-0.0295699162505836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.145298655379188,0.1142450373449044,-0.288840295488205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.070632013860879,0.4340088015881211,0.1676713164860336,-0.1685237942652648,-0.0340795887773561,0.6988625849065085,1.0000019872859114,0.488215976404882,-0.3732160732402003,0.1092863498046436,-0.0354006039619662,0.0,0.0,0.138068862915632,0.1198089190337796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0883778680896073,0.0,-0.3444465750571391,-0.583394144336448,0.0,0.0,-0.1078677226605796,-0.1996034421554028,-0.1252426514433829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2685500228497103,0.4034562582790344,0.3224968991079273,0.3074451349601281,-0.2004363975427432,0.1409321470596146,-0.2183579532984886,-0.4000528546260733,-0.9029366548049024,-0.840927030695789,-0.5964871618312045,0.0,0.0,0.0402812019346638,-0.0448234117812543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0651071769557854,0.4769710786757868,0.5151568772141725,0.15020528320774,-0.6693642507595245,0.0,-0.2379128825090969,0.0,0.2975472822714974,0.0,0.0,0.0,0.0,0.0914624060083522,0.1034491546292974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2705933665342797,0.0,0.0,-0.053380726893384,0.2293165226131855,0.0,-0.199714069042784,0.0,0.0,0.0,0.0,0.0,0.0917096896389688,0.0491834126368641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0047699710853164,0.370268192064691,0.0,0.0,0.0,-0.2045946670154816,0.0,-0.1454548345143143,0.0,0.0,0.0,0.0,0.0,0.144895192613445,0.0776795973334543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3373794691926731,0.0905058088057034,0.0,0.0,0.0,-0.0703912376942259,-0.0298432297370546,0.3328437668100462,0.0360838876781439,0.0,0.0,0.0,0.1101908872955836,0.0269994679849628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2522748554767549,0.0,0.0,0.0,-0.1193143517725462,-0.1072560210480015,-0.07255171573014,0.0,0.0,0.0,0.0,0.0,0.1095531558271511,0.0509404279070353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1082842003542498,-0.0186503917196682,-0.4043282584501564,-0.1666236147878946,0.4713551372752029,-1.0000019872859114,-1.0000019872859114,-0.914545970515959,-6.507463963596748e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1971371133131997,0.4022784073016234,0.4023044371574778,0.4019920788872251,0.4018944669277712,0.4017513027205721,0.3208114659413558,0.1491640889735645,-0.211316877289877,-0.647941679391364,-0.6415708721710028,0.1402618782713641,-0.8017130528511551,-0.8420528219614912,0.0,-7.808956756316089e-05,0.0,0.0,-4.555224774517724e-05,-0.0271621545840528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3041718805864389,0.0,0.0,0.0,0.0,-0.1289974581503782,0.0,0.0,0.0,-0.1713740634813202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1973128148402168,0.0,0.0747447310858721,0.0497040097539519,-0.3962199583515148,0.0,0.9109343280161628,0.0451552924433978,-0.7516120877954238,-0.3124103299643523,0.0,0.0,0.0339169021782662,0.0292640654442945,-0.0703196555906263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3309240649407851,0.0525282491141528,-0.1602072553197882,-0.266539216484959,0.0662004309016696,0.4006255114548698,0.0288540952145879,-0.0853128525627532,0.1145053359034482,-0.1655954354816463,-0.2164512663571548,-0.0612417433614089,0.0858139272879502,0.0274289606065602,-0.2765021438132256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0556323094247885,0.5004630235843711,0.6687135043631648,0.7333586513775349,-0.127774054925222,0.0320817973405319,0.159289702900921,-0.4476094012720383,-0.2410299577476597,0.0,0.0,0.0,0.0,0.1645802711033252,0.0785190601847583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034880006844878,0.2393705544369425,0.2677430973182244,0.3228613170898887,0.0,0.0,0.0,-0.1015489751519271,0.0,0.0,0.0,0.0,0.0753694476263774,0.1342554890329644,0.0664542219962499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4679126888384601,-0.7576640292815687,-1.0000019872859114,-0.7671454042765291,0.0,0.2440168837069506,-0.2715629786648557,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0875384052383033,0.4033261089997624,0.4034432433511072,0.403091840297073,0.4020311236710067,0.4021482580223515,0.3214361824818611,0.2543181991613243,-0.1844410511202224,-0.8142984881567511,-1.0000019872859114,-0.9818721926833308,-3.25373198179837e-05,0.0,0.0,-0.0006572538603232,0.0,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0216893773906679,0.4814612288106686,0.0,0.0,0.0,-0.137261937384146,-0.0676190580457337,0.0,0.0,0.111297156169395,0.0,0.0,0.0,0.1482855813384789,0.0497105172179155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1795864830033793,0.0,0.0,0.0,-0.0165549883233901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5046017706652185,0.0,0.0,0.0,-0.2382122258514223,-0.0588730264786597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0098132556571038,0.0,0.0,0.0,0.2143038032491679,0.1059740506471729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0404308736058265,-0.2718753369351083,0.054155115105052,-0.1754867807063133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3610015633805293,0.402753452170966,0.4031373925448182,0.7339443231342585,0.5085583087550855,0.2679318137731686,-0.1890548430704125,-0.5441866739557776,-0.7594665967994849,-0.6922249716636398,-0.7448313103453559,-0.049814636641333,-5.2059711708773896e-05,-0.0001041194234175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2255682233701538,0.4027013924592572,0.4025517207880945,0.4028510641304199,0.4028575715943835,0.4020831833827155,0.3627455637227732,0.0759746417749919,-0.0710484915545492,-0.714363364067796,-1.0000019872859114,-1.0000019872859114,-0.1941697097457996,0.0,-2.6029855854386948e-05,0.0,0.0,-5.2059711708773896e-05,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0103403602381552,0.0,0.2914172512177893,0.0764431791803709,-0.2321667918292409,-0.1887229624082691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1305071897899326,0.0,0.0,0.0,0.0,0.0,0.5261349689207602,0.1956859488493176,0.5168227879888533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141472266568593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0545390554789043,0.0,0.0,0.0,0.0,-0.2505243476705474,-0.1406262962533256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0699357152167741,0.0,0.0,0.0,-0.1789877963187283,-0.1110628874667056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1169716647456514,0.761080447862457,0.5628956328511182,0.3407112907420346,-0.069356550924014,-0.5111482794125969,-0.7604297014660973,-1.0000019872859114,-0.6579566664313394,0.0,0.0,-4.555224774517724e-05,0.0,-7.158210359956414e-05,0.0,0.0,0.0,0.0,0.0,0.2213253568658888,0.4013087951710474,0.4015625862656277,0.4019595415674071,0.4018554221439896,0.4030397805853642,0.3626804890831372,0.0835948820763637,-0.3641576834028737,-0.7520806252008027,-1.0000019872859114,-0.8633517515143433,0.0,-1.3014927927193496e-05,0.0,-0.0534262791411292,-3.253731981798374e-05,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0546822196861034,-0.0259452588228602,0.0,0.0,0.0,0.0,-0.0349060367007329,0.6665660412551779,0.6781167897905621,-0.5692599326075158,-0.5962919379122967,-0.23650727029296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1219368597498757,0.0,0.0,0.0,-0.2301429705365623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3142649571939774,0.3585482494662533,0.0248194675571579,-0.1766320943639063,-0.5796458450934162,-0.0201080636475139,0.2410494801395505,0.5211112067408635,1.0000019872859114,-0.2245790888476871,-0.0923734509632557,-0.1907988434126565,-0.1491380591177101,-0.1714000933371746,-0.5712837539001944,-0.5615225579547993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5625572447250111,0.2291603434780593,0.2696237544037038,0.0017505078062075,-0.1472248647124127,-0.6761124908897743,0.0,0.0,0.3813829405145142,0.124546352799278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3175837638154118,0.3674960124161988,0.0,0.0,0.0,0.2893478776773655,0.0,0.873718141608353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2905842958304489,-0.6434905740402639,0.0931803764947417,-0.837666791250027,-0.74073160804829,-0.4951008732783673,-0.0757143432164481,0.0,-0.0001496716711627,0.0,0.0,0.0,0.0,0.0,0.1421945950685524,0.4011200787161031,0.4019725564953343,0.401009451828722,0.4015690937295914,0.4025256909322401,0.3622575039255034,0.1646974054546699,-0.1578775832208205,-0.7656942398126471,-1.0000019872859114,-1.0000019872859114,-0.0560097423346771,-1.3014927927193496e-05,-1.952239189079024e-05,0.0,0.0,0.0,0.0,-0.0141927789046045,0.1510837908428255,0.146977581081796,0.1483506559781149,0.1283532192179821,0.1373660568075636,0.1118502906063007,0.1117396637189196,0.1117787085027012,0.1115964995117205,0.1343661159203455,0.2159176543121399,0.1838358569716079,-0.1147461120701013,-0.7056889146043215,-1.0000019872859114,-0.0639228185144108,0.0,-0.0001301492792719,0.0,0.4110830060443698,0.2250671486449569,-0.3096576727077509,-0.3587369659211976,0.1755909001297309,0.2867123547721088,0.2751941435565426,0.1682765106346481,0.1578580608289297,0.1347825936140157,0.1118502906063007,0.1457151330728582,0.1319453393258875,0.1214357850246788,0.1359994893752083,0.2262384921584043,0.2479213620851086,0.2240194469468178,-0.2683547989308024,-0.3655698030829742,0.0491313529251554,0.2364291807253968,0.1341513696095468,-0.0095139123147784,0.0970393026251546,0.1596476134189189,-0.4206619929987842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1779856468683344,0.0,0.0,0.0,0.0,0.0,0.1728577652650202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0182729588097796,0.0,0.0,0.0007288359639228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0081473448824231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1936556200926754,-0.6579436515034122,-0.9068085958632424,-1.0000019872859114,-0.221175685194726,0.0,-0.0004164776936701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1657581220807362,0.4004953621755979,0.4000853919458913,0.3988815111126259,0.3995908246846579,0.3989270633603711,0.39939560076575,0.1142059925611228,-0.1218067104706038,-0.8120143683055286,-1.0000019872859114,-0.5785656060754591,-0.4671968678024645,0.0,0.0,-0.0006572538603232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3593161302139577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0946836006703326,0.0,0.0,0.0,-0.1967466654753839,-0.1806667220213363,-0.0899787042246521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.584168532548116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.149606596523089,0.0,0.0,0.0,0.0,-0.154610836311095,-0.166584570004113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3672877735693637,0.8059363969635294,0.6071854325873576,0.4177531566070565,-0.0112579126570223,-0.690044971235835,-1.0000019872859114,-0.8596620194469842,-0.4186186493142148,0.0,-0.0001301492792719,0.0,-0.0001496716711627,0.0,0.0,0.0,0.0,0.0,0.0,0.0619966091811861,0.4033846761754348,0.4029747059457282,0.4033781687114712,0.4033781687114712,0.4034692732069616,0.4032219895763449,0.1955427846421185,-0.1039697517463851,-0.7191658724729303,-1.0000019872859114,-1.0000019872859114,-0.1564524486127929,-4.555224774517724e-05,0.0,0.0,0.3205121225990303,-0.3910660468923462,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.3425333806518417,0.5325903731726482,0.4010810339323216,0.4017252728647176,0.4010810339323216,0.4006450338467606,0.1976772328221782,-0.1100086783046029,-0.6887890306908608,-0.835278551975387,-1.0000019872859114,-0.345513799147169,0.0,0.0,-4.555224774517724e-05,0.0,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2375094197433538,-0.0357389920880733,-0.2285811791852991,0.1419408039739721,-0.1579621802523473,0.0,0.0,0.0,0.2177918039336558,-0.2423835102520878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1390645049020623,-0.1547670154462213,0.0,0.0,0.4046991838960814,1.0000019872859114,0.4250805610300664,-0.7868369902303729,-0.6383561849729861,-0.3349066328865063,-0.2762548601826088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0911110029543179,-0.0658360129197082,-0.0355632905610561,0.0,0.0,0.1785387813052402,0.9661892045310626,0.6427812604682318,-0.3560493833042321,-0.519972400547234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5834722339040112,0.6798152378850608,0.0983277804899467,0.3153712260677889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2142126987536775,-0.0180256751791629,-0.1843564540886957,-0.1359669520553903,-0.0143034057919856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1150649778043175,0.2799185623941139,0.3328372593460825,-0.990859000417058,-1.0000019872859114,-0.8846702034590863,-0.1519232536941294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2388759871757092,-0.2086032648170571,-0.0572396530237969,0.0,0.0,0.0,0.0,0.0,0.077360731599238,-0.0860937482383849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1378476091408698,-0.115364321146643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6196407186136818,0.5198552661958893,0.6341393483245753,0.0890481368778578,0.0,0.0,0.0,0.0,0.0,0.3690512963034985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.100227959967317,0.311173911811269,0.0,0.0,-0.1679055851887231,-0.1450904165323529,0.0,-0.1680292270040314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019008302237666,0.0,0.0,-0.1066638418273141,0.0,-0.1891329326379757,-0.1053818714264856,0.0,0.1140172761061785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2922697289970205,0.3674179228486356,-0.1414982964244475,-0.6512995307965799,-0.8667096029195592,-1.0000019872859114,-0.3200696150495057,-0.0534262791411292,0.2587042298727885,-0.2414594503692571,-0.0464502777721535,-0.0132817339497009,0.0,0.0,0.0,0.0,0.0,0.0595432952669101,0.4031373925448182,0.4031113626889638,0.403059302977255,0.4028120193466383,0.4027013924592572,0.4028315417385291,0.2001370542004178,-0.0851566734276269,-0.7052529145187606,-1.0000019872859114,-1.0000019872859114,-0.1891784848857209,0.0,0.0,0.2298761645140549,-0.1095076035794059,-0.1463268346854363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1360710714788078,0.1752590194675874,0.0217609594942675,0.0,0.0,0.0965707652197756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1276113683261321,0.6645747572823173,0.0,0.0,0.3455333215390598,0.0036571947475413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6438354696303344,0.4624594340369661,-0.0483569647134873,-0.4208637243816557,-0.6755398340609778,-0.7724229575510061,-0.8039906652384139,-0.2584113939944266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2507000491975645,1.0000019872859114,1.0000019872859114,0.426635844917366,-0.2146682212311293,-0.5699432163236935,-0.8346343130429911,-0.8115913831478949,-0.5487484061942588,0.0,-0.0506020397809282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0893409727562196,0.0,0.1633503604142054,-0.0139910475217329,-0.2672225002011366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054285264384324,0.4026623476754756,0.4024866461484585,0.7819628997216389,0.6567462781341104,0.3791964326227457,-0.0986987059358718,-0.5417398675054652,-0.8002879182431274,-0.9933318367232246,-0.5698000521164943,0.0,-0.0001561791351263,0.0,0.0,-8.459703152675773e-05,0.0,0.0,0.0,0.0,0.0,0.0603502207983961,0.403332616463726,0.4033521388556168,0.403397691103362,0.4030137507295098,0.4029421686259103,0.402219840125951,0.1987249345203173,-0.2856321157541518,-0.7337621141432779,-1.0000019872859114,-0.9601893227566264,0.0,0.0,-2.6029855854386948e-05,0.0,0.0,-2.602985585438697e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1063254537012071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3122541508292261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0543893838077415,0.0,0.0318800659576604,0.0471400689522948,-0.1459819390953657,-0.0501335023755493,-0.2747190986872,-0.1434765654693809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0802435381351114,0.1831460657914667,0.21246219094747,-0.0068783894095217,-0.2761767706150457,-0.2026814726101841,-0.0438212623308604,0.0,0.0,0.0,0.0,0.0591398325011671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6114087766997319,1.0000019872859114,0.6389028119459282,0.2012238006823384,-0.3275922433914236,-0.7311656360218027,-0.721495544571898,-0.6328899152435647,-0.3809794777487713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6925633597897469,1.0000019872859114,0.9847680141471314,-0.018734988751195,-0.3998576307071654,-0.8176172947781855,-0.7906243342571861,-0.7179619916396649,-0.2756756958898488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0386022762320558,0.4034562582790344,0.4034562582790344,0.7816440339874227,0.6654792947732572,0.384695239671985,-0.1642483904411817,-0.607211462443212,-0.9023835203679968,-1.0000019872859114,-0.3057401794016657,-0.0001952239189079,0.0,0.0,-0.0002928358783618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2391623155901074,0.4025387058601672,0.402284914765587,0.401445451914283,0.4016276609052637,0.4016927355448997,0.3085318814420487,0.1200496952004327,-0.2937143859969389,-0.5297140741007383,-1.0000019872859114,-1.0000019872859114,-0.156159612734431,-0.0006572538603232,0.0,0.0,-0.0006507463963596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0932194212785233,0.3130675838246757,0.4015951235854457,-0.339090932215099,0.0,-0.5599998113873176,0.0,0.0,0.0,0.0,0.0,0.0,0.1596866582027004,0.0145181521027843,-0.0039565380898668,-0.1899203357775709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0779138660361438,0.4584768660912448,0.2228936556811156,0.1470036109376504,-0.0408603662274239,0.2510579597155623,0.436253876655562,0.223290610982895,0.3568432939077909,0.3269935567067727,0.1592636730450666,-0.1706777648372153,0.1679966896842135,0.0280536771470655,0.0113815544723307,-0.4154234845080888,-0.4357658168582922,-0.4355901153312751,-0.4360456378087269,-0.4359740557051273,-0.4353558466285856,-0.3854240756359078,0.0,0.0,0.0856707630807511,0.5750710979270077,0.6473039479229316,0.4397613997319406,-0.143652266996398,-0.4623162698297669,-0.6658502202191823,-0.6733077739214641,0.0,0.0,0.0,0.0,0.1542854631129151,0.0130084204632298,0.0062471654050528,-0.1931415304395513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0897184056661083,0.4468415205243339,0.3123387478607528,-0.1604935837341864,-0.4281325616289932,-0.1012951840573468,-0.2548127664225576,0.0,0.2166985499877715,0.20916941418189,-0.1255615171775991,-0.1050109459805606,0.1737883326118146,0.0390773211013984,0.0252164228589373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025964781214751,0.1290820551819049,0.4065538111257065,0.0,0.0,0.0,-0.1936035603809666,0.85659700392013,0.6677764295524069,0.0,0.0,0.0,0.0,0.2196399236993172,0.0691418046132153,0.0431314711507192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0245982137823956,-0.4378482053266432,-0.6837327311911461,-1.0000019872859114,-0.8334044023538711,0.0,-1.9522391890790225e-05,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3533943380070846,0.4030137507295098,0.402284914765587,0.4022914222295506,0.4018944669277712,0.4022588849097326,0.2472836306166762,0.0649184605008411,-0.5664552156392056,-0.8631890649152534,-0.755191192975402,-0.805715143188767,0.0,-2.6029855854386948e-05,0.0,-0.0534262791411292,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1634154350538413,0.4024931536124221,0.4024215715088226,0.4026688551394392,0.402590765571876,0.4025517207880945,0.2405874501981351,0.2270324027619631,0.0335785140521591,-0.2240129394828542,-1.0000019872859114,-1.0000019872859114,-0.7555686258852906,-1.3014927927193474e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0916250926074421,0.6691234745928714,0.3285813779138903,0.0,-0.2254315666269183,0.0,0.0,-0.1800289905529038,0.0,0.0,0.0,0.0,0.151318059545515,0.0060324190942541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0979373326521309,0.3118962403112282,0.0,0.0,-0.1136333357323263,-0.3375681856476173,-0.2340474489147204,-0.1312620556097098,0.0,0.0,0.0,0.0,0.1593938223243386,0.0140691370892961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0959525561432339,0.3094038816131707,0.0,0.0,-0.0715755961356005,-0.3073280006087833,-0.2208763418524006,-0.1069371553137852,0.0,0.0,0.0,0.0,0.1638449276754388,0.0270189903768536,0.0069629864410485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1273575772315518,0.6928301658122543,0.6075368356413918,-0.0237912882509096,-0.4245339340571242,-0.6860298659702957,-0.6600911146113992,-0.5736264409270893,0.0,0.0,0.0,0.0,0.108635603408284,0.0032732543736891,0.0002863284143982,0.0,0.0,0.0,0.0,0.0,0.0,0.2897773702989629,0.4012241981395207,0.7573842083311341,0.6858411495153515,0.4309112487414491,-0.1470361482574683,-0.7473952511470131,-1.0000019872859114,-1.0000019872859114,-0.0851501659636633,-1.952239189079024e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0149346297964545,0.4032805567520173,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.2414594503692571,-0.1563483291893753,-0.6316990493382265,-1.0000019872859114,-1.0000019872859114,-0.1915406943045065,0.0,0.0,-7.808956756316089e-05,0.0,-0.0421813814120341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.108101991363269,0.9119755222503384,0.4629279714423451,-0.0866924349230358,-0.435882951209637,-0.609762388316942,-0.5180852359977911,0.0038328962745584,-0.0042623888961558,0.0,0.0,0.0,0.1546173437750586,0.0198412576250064,0.0068783894095217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1120910667729539,0.540985001685688,0.6526335609091173,0.0,0.0,0.0,-0.3399824547781118,-0.1666821819635669,0.0,0.0,0.0,0.0,0.142637102618077,0.001854627229625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0941695110172084,0.2701638739126823,0.0,0.0,-0.0867835394185261,-0.3718885505916266,-0.1341578770735104,0.0,0.3509605464846995,0.2407891815810066,0.1989461882950796,0.0,0.1339105934428937,0.003501015612415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0904016893822859,0.2897318180512178,0.0,0.0,-0.2057790254568561,-0.4646849867125162,-0.3599994139301353,-0.2410950323872957,0.0,0.0,0.0,0.0,0.1543440302885875,0.0107763603237162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1198739936734155,0.2986860884651269,0.0,0.0,-0.2797168310112424,-0.5045757408093643,-0.4096318415804877,-0.3465419784534173,-0.0828790610403681,0.0,0.0,0.0,0.1120259921333179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3698386994430936,0.7742905997085584,0.6880276574071199,0.4345684434889904,-0.1402033110956918,-0.6486575004273597,-1.0000019872859114,-1.0000019872859114,-0.1907272613090569,-9.761195945395105e-05,0.0,0.0,-0.0001041194234175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3010092531001309,0.3996558993242939,0.399831600851311,0.4003066457206536,0.4001374516576,0.3998185859233838,0.2374703749595723,0.116477097484418,0.0226264522014258,-1.0000019872859114,-1.0000019872859114,-0.980674819314029,0.0,-9.110449549035448e-05,0.0,0.0,-8.459703152675763e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1125856340341872,0.4767303025091337,0.5219116248083859,-0.0637666393792844,-0.4847409906483214,-0.6881708216143191,0.7021813915279429,-0.5654010064771029,-0.2160543110553754,0.0,0.0,0.0,0.0521573236682278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.705213869734979,1.0000019872859114,0.4907408724227575,-0.0680680730592219,-0.4331953685926715,-0.6938127928707575,-0.6241894359242359,-0.4923742458776203,-0.1902587239036779,0.0,0.0,0.0,0.0310991702820288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0930957794632149,0.2660121119039076,0.0,0.0,-0.3414596490978482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0496194127224251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0861913601978388,0.6900059264520534,0.557800288567622,0.378675835505658,-0.3422275298455527,-0.6166798225102453,-0.543776703726071,-0.4198290376114438,-0.1315288616322173,0.0,0.0,0.0,0.0601224595596703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0835558372925821,0.4248723221832313,0.1016400796474175,0.0,0.0,0.0,-0.1860353797913036,-0.0266610798588558,0.0,0.0,0.0167567197062616,0.0,0.0712111781536391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0932975108460864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3204665703512852,0.3973262272253263,0.3996493918603303,0.3997144664999663,0.3993175111981868,0.2776604723987458,-0.1864713798768646,-0.8780195752882906,-1.0000019872859114,-0.9150925974889011,0.0,0.0,-0.0006182090765416,0.0,0.0,-0.0006507463963596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1532182390228853,1.0000019872859114,1.0000019872859114,0.5241176550920452,-0.1033970949175886,-0.521618788930024,-0.8556469141814448,-0.8126130549901796,-0.6802252081147675,-0.0591918922128759,0.0,0.0,0.0,0.1126507086738232,0.0018481197656614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6030401780425465,1.0000019872859114,0.5545205267299692,-0.0672936848475539,-0.4254059342282462,-0.6912228222132459,-0.6199465694199708,-0.5163477431195107,-0.2083429662585132,0.0,0.0,0.0,0.1016205572555267,0.003403403652961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0473483077991298,0.5351412990463781,0.0,0.6731255649304834,-0.1702482722156179,-0.4577220002714677,-0.4356291601150567,-0.378304910059733,-0.0723369694193413,0.0,0.0,0.0,0.0114010768642214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0408017990517515,0.5027471434355936,0.7449809820165186,0.2004168751508524,-0.1844931108319312,-0.5288615963215072,-0.5009836207014589,-0.4024541088286405,-0.0529317118798958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035953738398872,0.3007879993253686,0.6656484888363108,0.231229717018483,-0.1765865421161612,-0.481519795986341,-0.4085385876346035,-0.3062412541268627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2389996289910175,0.4035343478465976,0.7594926266553393,0.7283674265174561,0.546939331212379,-0.0082384493779134,-0.5740299036928324,-0.96768592124269,-1.0000019872859114,-0.4296292783406205,0.0,-0.0160864509180111,0.0,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3925041964283011,0.4015430638737369,0.3986537498739,0.4020766759187519,0.4011461085719576,0.4014714817701374,0.2799380847860047,-0.0967139294269747,-0.6965849725192497,-1.0000019872859114,-1.0000019872859114,-0.1862826634219203,-4.555224774517724e-05,0.0,0.0,-1.952239189079024e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1306893987809133,0.3447784557192826,-0.5291544321998691,0.1078807375885067,-0.1200562026643963,0.0,0.0529382193438595,0.2066510256279781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1737102430442514,-0.4822160946304458,0.0,0.03178896146217,-0.0353810815700754,0.0,0.1372359075282916,0.2454745556347963,0.0019327167971882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1048157220616527,0.6097819107088327,0.5561994524325772,0.0677947595727508,-0.2970071627625189,-0.4892311407832031,-0.5882226825974367,-0.393037808473316,-0.1502833727753031,0.0,0.0,0.1710617052110675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3669819227630747,0.6072765370828479,0.5411802256045959,0.0517343385105941,-0.3229654365133063,-0.5055128156201222,-0.6184823900281616,-0.3742247301545578,-0.113281932678292,0.0,0.0409449632589507,0.1569405084100626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3927710024508086,0.614102866780661,0.5854374880210174,0.0866924349230358,-0.3425463955797689,-0.5472126446988501,-0.6278726605276317,-0.4238376354130194,-0.1473029542799758,0.0,0.0,0.1178762022365914,0.0,0.0,0.0,0.0,0.0,0.0,0.2843956976010684,0.3991027648873881,0.399525750045022,0.3996819291801483,0.3993175111981868,0.399363063445932,0.278076950092416,-0.0687253269195452,-0.692303061231203,-1.0000019872859114,-1.0000019872859114,-0.2185596846813601,0.0,-0.0002017313828714,0.0,0.0,-0.0002472836306166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2948141474067868,0.4001439591215637,0.3999682575945466,0.4005539293512702,0.4007947055179234,0.4008272428377413,0.3199069284504158,0.0603176834785782,-0.5631559314096621,-0.9065157599848804,-1.0000019872859114,-0.5360978962490268,0.0,-0.0001431642071991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0675344610142069,0.3488326057686033,0.0287044235434252,-0.4953156195891661,0.0,0.1150910076601719,-0.128079905731511,0.0,0.0,0.1570901800812253,-0.0822218071800448,-0.0868811513779801,-0.0057200608240015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3619711755111052,0.2909356988844831,-0.0544479509834139,-0.0318410211738788,-0.2497694818507701,-0.3905454497752585,0.0,0.108908916894755,0.5831533681697949,0.24531837649967,-0.064580072374734,-0.0782522541622508,-0.1774064825755744,-0.1805365727420644,-0.5424166437576792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2014580693850279,-0.2242016559377986,0.0,0.0583459218976083,0.1945276202637974,0.2986210138254909,0.3807972687577906,-0.0101256139273565,0.2332014785994528,-0.0442897997362394,-0.0587103398795698,-0.1604805688062592,-0.1631291066394431,-0.5498351526761796,-0.0307737970838489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4553923281725,0.1935449932052943,0.0,0.0,0.0,0.0816947025989935,0.0787923736712293,0.2334943144778147,0.4768669592523692,0.2614113348816447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4629735236900902,0.0,0.0,0.1156050973132961,0.0,0.6625769658454931,0.2826061450110793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0854755391618432,-0.5726828586523678,-0.9875206714037328,-1.0000019872859114,-0.3338979759721489,0.0,0.0,-0.0001822089909807,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2701248291289007,0.4001309441936365,0.4010484966125036,0.401477989234101,0.4008337503017049,0.40104198914854,0.3197767791711439,0.0828985834322589,-0.5162891759438383,-1.0000019872859114,-1.0000019872859114,-0.4632923894243065,-0.0001366567432355,0.0,0.0,-0.0002863284143982,-0.0385306941284563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3319197069272154,0.2763459646780992,0.0,0.0,0.0,0.0,0.0,0.1029936321518456,0.6008601776147416,0.2845583842001583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2004429050067068,-0.3871355386583338,-0.5553339597254188,-0.3457220379940041,-0.0360903951421075,0.0,0.0945339289991698,0.254370258873033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.100130348007863,0.6851123135514287,0.6095606569340705,0.0821502250764452,-0.375142282573425,-0.588105548246092,-0.6844810895469597,-0.4653227181809486,-0.1711528097065579,0.0,0.0,0.2235899543252204,0.0,0.0,0.0,0.0,0.0,0.0,0.1121626488765534,0.4034692732069616,0.4034432433511072,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.3224253170043277,0.0016463883827899,-0.6377444833604079,-1.0000019872859114,-1.0000019872859114,-0.3418370820077369,0.0,-3.904478378158045e-05,0.0,0.0,-0.0001171343513447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1969158595384374,0.7176561408333759,0.6913204341727,0.1408150127082699,-0.2946709831995877,-0.5119486974801194,-0.6304691386491068,-0.3927384651309906,-0.1140693358178873,0.0,0.0599142207128352,0.3217094959683321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0231926015662587,0.4024931536124221,0.4024606162926041,0.4023695117971138,0.6643014437958462,0.4008988249413409,-0.1017962587825438,-0.6288422726582076,-1.0000019872859114,-1.0000019872859114,-0.2489495413913569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2879813102450102,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.4035343478465976,0.4063650946707621,0.3671641317540554,0.0016919406305351,-0.6053047755018782,-1.0000019872859114,-1.0000019872859114,-0.3742767898662666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2502315117921855,-0.1668188387068025,-0.0940003169541549,0.0,-0.0176612571972015,0.0,0.164469644215944,0.2661878134309247,0.4131393646568664,0.2312427319464102,-0.0684194761132561,-0.0720441335409795,-0.1686929883283183,-0.1733978847739988,-0.5493991525906186,-0.1644501218240532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.42970086044422,0.3666305197090405,0.2786756367770668,0.1854432005706163,0.1985622479212274,0.2291408210861685,0.3096902100275689,0.3338459162604401,0.0816426428872847,0.2640013055391562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2207527000370922,-0.3777973278705725,-0.487649827040049,-0.2503291237516395,0.0,0.0,0.0869592409455432,0.2741789791782215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0669813265773012,-0.2200694163209146,0.0,0.0,0.0,0.0,0.139441937811951,0.3201477046170689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2007422483490323,0.0,0.0,-0.1315809213439261,-0.1386285048165014,0.0,0.0,0.0,0.0029348662475821,0.119672262290544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5576050646487141,-0.4562968656634399,-0.9153594035114088,-1.0000019872859114,-0.6079272834792077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2230368198883147,0.4028510641304199,0.4026298103556576,0.4027469447070024,0.4025777506439488,0.4025191834682765,0.3622900412453214,0.0786817467838482,-0.5084476818677043,-1.0000019872859114,-1.0000019872859114,-0.4711338835004405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1375482657985443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1668383610986933,0.2058701299523465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2767168901240243,0.0,0.0,0.0,0.0,0.3264013774860854,0.2203036850236041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1093514244442796,0.0,0.0,0.0,0.0,0.0,0.0365524250835229,0.1648926293735778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3493271730298367,0.0,0.0,-0.2855670411145158,0.0,0.4809080943737628,0.5093652342865714,0.1375222359426899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1564264187569385,-0.3974303466487438,-0.5241697148037541,-0.3560949355519773,-0.088592614400406,0.0,0.0,0.146268267509764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1659793758554985,0.8436731804884268,0.6211634651811634,0.1364745342445509,-0.3472968442731945,-0.8083962183417689,-1.0000019872859114,-0.8238904900390928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0964926756522124,0.403397691103362,0.4035343478465976,0.4035343478465976,0.4034692732069616,0.4030853328331094,0.4035343478465976,0.1602918523513149,-0.0879874202517915,-0.4329936372098,-1.0000019872859114,-1.0000019872859114,-0.4586005079065532,-0.0001822089909807,0.0,0.0,-0.0002537910945802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06777523718086,-0.0754280148020498,0.0,0.0,0.1762286315981633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7576379994257143,0.817949175440329,0.2271430296493443,-0.2630577232644347,-0.5183129972365169,-0.6791384616328469,-0.5014261282509833,-0.2404247635990452,0.0,0.0,0.219223446005647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018604839471923,-0.1793196769808718,-0.0853584048104984,0.0,0.0183770782331972,-0.0204529592375845,0.0,0.037535052142026,0.2558409457288059,-0.0767295075947692,-0.0925816898100908,-0.1571877920406793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1958160981285895,-0.0993950045799766,-0.1185204411689874,0.0,0.4381931009167139,0.3120589269103181,0.474257466202967,0.4603640306406879,0.4552101191815193,0.2595697225799468,-0.0677166700051877,-0.0806600158287816,-0.181623319223985,-0.1856969916651966,-0.5890035782730684,-0.6100291943394494,-0.6098014331007235,-0.3460343962642567,0.0,0.0,0.0,0.0,0.0,0.0,0.463637285014377,0.4675743007123532,0.1716994366795,0.0184031080890515,0.2963173715823776,0.2939616696275556,0.0477778004207272,0.2263686414376763,0.4110244388686974,0.2805628013265099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.410191483481357,-0.8561544963706054,-1.0000019872859114,-0.7132375728020937,0.0,0.0,-6.50746396359674e-05,-0.0534262791411292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0996553031385205,0.4032935716799445,0.4032675418240901,0.4018554221439896,0.4032610343601265,0.4032610343601265,0.4028380492024928,0.1599014045134991,-0.4035408553105611,-0.9630135621168276,-1.0000019872859114,-0.6130291352266675,-0.000208238846835,0.0,0.0,-6.507463963596748e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7086628256356853,0.8789045903873397,0.2551511545486646,-0.2299998063293632,-0.5042113228274028,-0.6550998897513204,-0.4735937048786801,-0.1878444547731835,0.0,0.0,0.2234467901180213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5716807092019738,0.3270911686662267,-0.1439451028747599,-0.3488781580163486,-0.4715178238742927,-0.2721291280296885,-0.0124357636344333,0.0,0.0,0.2542140797379067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3491189341830016,0.3732095657762367,-0.0647492664377875,-0.3048031045909078,-0.4426051614840324,-0.2746345016556733,0.0,0.0,0.0,0.094514406607279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6381739759820053,0.3848384038791841,-0.0667926101223569,-0.3225424513556725,-0.461040806892902,-0.314336539297577,-0.0789680751982464,0.011570270927275,0.0,0.0595563101948373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0965707652197756,0.0938441378190286,0.2153710273391977,0.0,0.0,0.0,0.0,0.0,0.0421423366282525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3967275405406754,0.4019530341034436,0.401074526468358,0.4007166159503602,0.4004628248557799,0.157337463711842,-0.4857821848824967,-1.0000019872859114,-1.0000019872859114,-0.4938058879496115,0.0,0.0,-0.0006377314684324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1001563778637174,0.4028055118826747,0.4018033624322808,0.4026298103556576,0.4031308850808546,0.4033065866078716,0.4035343478465976,0.1599794940810623,-0.1798142442421051,-0.8478704947449468,-1.0000019872859114,-0.9544627544686614,0.0,-0.0002212537747622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3693961918935691,0.432219248998132,-0.1611052853467645,-0.0968570936341739,-0.6341458557885389,0.173716750508215,-0.0551702794833731,-0.1381599674111224,0.2230368198883147,0.0892238384048749,-0.1354853997220841,-0.1378215792850154,-0.07419810411293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005205971170877,-0.0005791642927601,0.4004823472476707,0.1858141260165413,-0.3287115271931622,0.0,0.0,0.0,0.0446932625019824,0.1275788310063141,0.4549107758391939,0.1074317225750186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.329505437796721,0.1194705309076726,0.2343402847930823,0.0,0.0,0.0160864509180111,0.0,0.079072194621664,0.5090593834802823,0.1227958449930705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2414594503692571,0.0,0.0,0.0,-0.5090398610883916,-0.3497826955072885,-0.1743870192964655,0.0,0.0,0.0288540952145879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2909552212763739,-0.1141018731377052,-0.8347709697862264,-0.7690195538980451,-0.0827424042971325,-0.1407239082127795,-0.3609299812769297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1333509515420244,0.1501857608158492,0.2429431521529571,0.0255222736652264,-0.176879377994523,-0.1546303587029858,-0.2828078763939508,0.0166591077468076,-0.0185397648322871,0.2572400504809792,0.4029031238421287,0.4035343478465976,0.403462765742998,0.4034172134952528,0.4033521388556168,0.40343022842318]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4017771198288433 kwrated=153.6696946143809 dispmode=follow kwhstored=542.5345397136596 kwhrated=542.5345397136596 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_646_shape
new object=generator.wind_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=1.0 pf=1 yearly=wind_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=614.2982 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
