<!DOCTYPE html>
<html>
	<head>
		<meta charset="UTF-8">
		<style>
            /* Define global css variables */
            /* I have to subtract 4px or so from the svgContainer to prevent the scrollbar from appearing. Making the header height less does not appear to change anything. */
            :root {
                --header-height: 35px;
                --header-padding-top: 8px;
                --header-padding-bottom: 8px;
            }
			* {
                font-family: Helvetica, Arial, Sans-Serif;
            }
			div.divButton {
				-webkit-touch-callout: none;
				-webkit-user-select: none;
				-khtml-user-select: none;
				-moz-user-select: none;
				-ms-user-select: none;
				user-select: none;
				cursor: pointer;
				cursor: hand;
				position:fixed;
				width:30px;
				height:30px;
				text-align:center;
				font-size:30px;
				line-height:30px;
				color:white;
                background-color: dimgrey;
                left: 5px;
                border-radius: 5px;
			}
            #scaleButton {
                top: 175px;
            }
			body {
                /*width: 100%;
                height: 100%;*/
                margin:0px;
            }
			a {
				text-decoration: none;
                color: mediumseagreen;
                /*color: black;*/
			}
            /*a:visited {
                color: seagreen;
            }*/

            /* SVG */

            #interfaceContainer {
                position: relative;
            }

            /* This is the element that acts as a hook for svg-pan-zoom.js to attach a viewport, which it creates itself */
            /* overflow: hidden is set by svg-pan-zoom.js itself. No need to change that here. */
			#svgContainer {
                /* width must be 100%, meaning 100% of the document */
				width: 100%;
                /* height must be manually set to a hard value */
				/*height: calc(100vh - var(--header-height) - var(--header-padding-bottom) - var(--header-padding-top));*/
				height: calc(100vh - var(--header-height) - var(--header-padding-bottom) - var(--header-padding-top) - 4px);
			}
			#saveButton {
				float:right;
			}

            div#loadingMessage {
                width: 100%;
                height: 100%;
				/*background-color: rgba(0,0,0,0.4); */
                background-color: white;
                position: fixed;
                top: 0px;
            }

            /**************************************************
            // Header and menu links
            **************************************************/

			#header {
				width:100%;
				height: var(--header-height);
				padding-top: var(--header-padding-top);
				padding-bottom: var(--header-padding-bottom);
				background:black;
                display: flex;
                justify-content: space-between;
                align-items: center;
			}
            #menuLeft h4 {
                margin: 0px 0px 4px 20px;
            }
            #menuLeft p {
                margin: 0px 0px 0px 20px;
            }
            #menuRight {
              display:flex;
                      align-items: center;
            }
            .white {
                color: #F8F8F8;
            }
            .menuHeading {
                margin: 0px;
                padding: 5px;
                border-radius: 5px 5px 0px 0px;
            }
            .expandedHeading {
                color: black;
                background: #F8F8F8;
            }
            .headerGroup {
                position: relative; /* set to relative in order to correctly align the ul.menu */
                margin-right: 15px;
                cursor: pointer;
            }
            ul.menu {
                list-style: none; /* remove bullet points from menu */
                margin: 0px;
                padding: 0px;
                position: absolute; /* remove the menu from the document flow */
                background-color: #F8F8F8;
                right: 0px; /* align the menu to the left */
                box-shadow: 0 11px 10px rgba(0, 0, 0, 0.2); /* add shadow to the menu */
                border-radius: 5px 0 0 0; /* round the top left corner of the menu */
                max-height: 550px; /* Limit the length of the component list */
                overflow: auto;
                white-space: nowrap;
            }
            ul.menu li {
                padding: 4px;
            }
            ul.menu li:hover {
                background:green; color:white;
            }

            /**************************************************
            // Modal Dialogs
            **************************************************/

            #componentTable {
                max-height: 65vh;
                overflow: auto;
                min-width: 450px;
            }
            #progressModalCancel {
                background-color: crimson;
            }
            #progressModal {
                z-index: 1;
            }
            #massAddModal .modalContent {
                width: 400px;
            }
            #climateModal label {
                white-space: nowrap;
            }
            #anonymizeModal {
                white-space: nowrap;
            }
			.modal {
                position: fixed;
                top: 0px;
                width: 100%;
                height: 100%;
                display: flex;
                justify-content: center;
                align-items: center;
				background-color: rgba(0,0,0,0.4); /* Black w/ opacity */
			}
	 		.modalContent {
                padding: 20px;
                border-radius: 10px;
				background-color: #fefefe;
                /*max-height: 80vh;*/
                /*overflow: auto;*/
                overflow: hidden;
                max-width: 80vw;

			}
            .progressModalMessages {
                padding: 20px;
            }
            .modalContentButtons {
                padding: 50px 0px 0px 0px;
                text-align: center;
            }
            #feederListFlex {
                display: flex;
                min-width: 50vw;
            }
            #feederListFlex h3 {
                text-align: center;
            }
            #feederListFlex div {
                width: 50%;
            }
            .right {
                float: right;
            }
            .centered {
                text-align: center;
            }
            .modalHeading {
                text-align: center;
            }
            .modalInput {
                font-size: medium;
                border: 0px;
                background-color: gainsboro;
                width: 100%;
            }
            .modalInputLine {
                font-size: medium;
                border: 0px;
                background-color: gainsboro;
            }
            .vertFlex {
                display: flex;
                flex-direction: column;
            }
            .legendFlex {
                display: flex;
                height: 40vh;
            }
            .legendGradiant {
                height: 100%;
                width: 5vw;
            }
            .legendAxis {
                height: 100%;
                margin: 0px 0px 0px 20px;
                justify-content: space-between;
            }
            .legendAxis p {
                margin: 0px;
            }
            .modalTableHeader {
                margin: 20px 0px 0px 0px;
            }
            .modalButton {
                font-size: medium;
                background-color: seagreen;
                -webkit-border-radius: 5px;
                -moz-border-radius: 5px;
                border-radius: 5px;
                border: none;
                color: white;
                cursor: pointer;
                padding: 4px 6px 4px;
            }
            .leftText {
                text-align: left;
            }
            .modalTableRow {
                width: 50%;
            }
            .scrollableList {
                overflow: auto;
                max-height: 70vh;
                list-style-type: none;
                margin: 0px;
                padding: 0px 20px 0px 20px;
                cursor: pointer;
            }
            .feederItem {
                padding: 5px 0px 5px 0px;
                margin: 10px 0px 10px 0px;
            }
            .feederItem:hover {
                color: white;
                background-color: green;
            }
            .buttonRow button {
                margin-right: 5px;
            }
            .tableInput {
                font-size: small;
                background-color: gainsboro;
                padding: 3px;
                border: 0px;
            }
            .deleteButton {
                background-color: #CC0000;
                /*padding: 1px 7px 1px 7px;*/
            }
            /* TODO: might need to delete this rule */
            .editButton {
                font-size: small;
                /*width: 100%;*/
            }

			/* dataTable */

            .floatingTables {
                position: absolute;
                top: 0px;
                right: 51vw;
                height: 0px;
            }

            #descriptionTables { }

            #selectionTable { }

            .formContainer {
				/*position: fixed;*/
				/*top: 55px;*/
                height:0px;
				/*right: 5px;*/
            }

            /* Don't set overflow-y to hidden */
			.dataTable {
                position: fixed;
				top: 55px;
				border:1px solid black;
				border-collapse: collapse;
                display: inline-block;
                overflow-x: hidden;
				max-height: 90vh;
                right: 10px;
			}
            .dataTable tr {
                border-bottom: 1px solid black;
            }
            .dataTable tr:last-child {
                border: 0px;
            }
            .tableTitle {
                background-color: black;
                color: white;
                cursor: move;
            }
			tbody {
                border-collapse: collapse;
			}
			td {
				background:white;
				border-collapse: collapse;
			}
            .verticalPadded {
				padding: 5px 0px 5px 0px;
            }
            .fullPadded {
				padding: 5px;
            }
            #componentList {
                min-width:250px;
            } /* Hack to prevent horizontal scrolling. */

            /* SVG Styling */

            line { stroke: rgb(0,0,0); } /* black */
            line.parentChild { stroke: rgb(211,211,211); } /* LightGray */
            circle {
                stroke: rgb(255,255,255); /* white */
                fill: rgb(128,128,128); /* gray */
            }
            .house { fill: rgb(0,0,255); } /* blue */
            .load { fill: rgb(0,0,255); } /* blue */
            .generator {  fill: rgb(255,0,0); } /* red */
            .triplex_meter { fill:rgb(255,165,0); } /* orange */
            .storage { fill: rgb(255,0,0); } /* red */
            .capacitor { fill: rgb(128,0,128);}  /* purple */
            .underground_line { stroke: rgb(128,128,128);}
            .transformer { stroke:rgb(255,165,0); } /* orange */
            .regulator { stroke: rgb(255,0,0) ;} /* red */
            .undefined,.regulator_configuration,.transformer_configuration,.triplex_line_configuration,.line_configuration,.volt_var_control,.line_spacing,.climate,.overhead_line_conductor,.underground_line_conductor,.triplex_line_conductor,.player,.schedule { fill: rgb(191,191,191); } /* 75% lightness gray */
        </style>






<link rel="shortcut icon" href="data:image/x-icon;base64,AAABAAEAEBAQAAAAAAAoAQAAFgAAACgAAAAQAAAAIAAAAAEABAAAAAAAgAAAAAAAAAAAAAAAEAAAAAAAAAAAAAAAioqKAGlpaQDU1NQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIiIiIiIiIAAgACAAIAAgACAzIzMjMyMwIDAgMCAwIDAiIiIiIiIgMCAwEDAgMCAwIDMTMyMzIzAgMBAwIDAgMCIiIiIiIiAwIDAQMCAwIDAgMxMzIzMjMCAwEDAgMCAwIiIiIiIiIDAAMAAwADAAMAAzMzMzMzMwAAAAAAAAAAAABwAAd3cAAEABAABVVQAAAAUAAFVVAABAAQAAVVUAAAAFAABVVQAAQAEAAFVVAAAABQAA3d0AAMABAAD//wAA"/>

		<!-- <script id='feederLoadScript' type='text/javascript' src='./Data for Testing/testFeeder.js'></script> -->
		<!-- <script id='feederLoadScript' type='text/javascript' src='./Data for Testing/testFeeder Largest.js'></script> -->
		<!-- <script id='feederLoadScript' type='text/javascript' src='./Data for Testing/testFeeder Norfork.js'></script> -->
	</head>
    <body>
        <div id="interfaceContainer">
            <div id="loadingMessage">
                <p style="font-size:60pt; text-align:center; width:100%;">Feeder Loading...</p>
            </div>
            <div id="descriptionTables" class="floatingTables"></div>
            <div id="selectionTable" class="floatingTables"></div>
            <!-- Controls -->
            <div style="top:55px; line-height:25px" class="divButton" onclick="window.panZoom.zoomIn()" title="Zoom In">+</div>
            <div style="top:95px;" class="divButton" onclick="window.panZoom.zoomOut()" title="Zoom Out">-</div>
            <div style="top:135px;" class="divButton" onclick="window.panZoom.reset()" title="Reset Zoom">R</div>
            <div id="scaleButton" class="divButton" title="Scale To">S</div>
            <!-- <div style='background:navy; top:215px; left:5px' id='saveLink' class='divButton' onclick='saveSvg()' title='Save File' download>S</div> -->
            <!-- Menu Bar -->
            <div id="header">
                <div id="menuLeft" class="white">
                    <h4>circuit.dss.omd</h4>
                    <p>from "Local Filesystem"</p>
                </div>
                <div id="menuRight">
                    <h4 style="padding: 5px; margin-right: 15px;"><a id="helpButton" class="white" href="https://github.com/dpinney/omf/wiki/Tools-~-gridEdit" target="_blank">Help</a></h4>
                    <div class="headerGroup">
                        <h4 class="menuHeading white">Edit &#x25BE</h4>
                        <ul id="editMenu" class="menu" style="display: none;">

                            <li>Attachments...</li>
                            <li>Find...</li>
                            <li>Mass add...</li>
                            <li>Mass edit...</li>
                            <li class="not4dss">Static loads to houses</li>
                            <li>Change opacity...</li>
                            <li>Color circuit...</li>

                        </ul>
                    </div>
                    <div class="headerGroup">
                        <h4 class="menuHeading white">Add &#x25BE;</h4>
                        <ul id="componentList" class="menu" style="display:none;"></ul>
                    </div>
                    <div class="headerGroup">
                        <h4 class="menuHeading white">File &#x25BE</h4>
                        <ul id="fileMenu" class="menu" style="display: none">

                            <li>View raw data</li>
                            <li data-web="map">View on map</li>

                        </ul>
                    </div>
                </div>
            </div>
            <!-- Svg container -->
            <div id="svgContainerWrapper" style="height: auto;">
                <svg id="svgContainer" xmlns="http://www.w3.org/2000/svg"></svg>
            </div>
            <!-- Modals -->
            <div id="findModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tr>
                            <td><input id="searchInput" type="text" value="Enter a term" class="modalInput"></td>
                            <td id="searchCount"></td>
                        </tr>
                        <tr><td><input checked id="searchExactString" type="radio" name="searchMode" value="searchExactString">Exact match</td></tr>
                        <tr><td><input id="searchSubstring" type="radio" name="searchMode" value="searchSubstring">Includes term</td></tr>
                        <tr>
                            <td>Key of current object:</td>
                            <td id="foundElementKey"></td>
                        </tr>
                        <tr><td><input type="checkbox" id="showTableOnFind">Show table on view</td></tr>
                        <tr>
                            <td>
                                <button id="findPrevious">Previous</button>
                                <button id="findNext">Next</button>
                            </td>
                        </tr>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                    </div>
                </div>
            </div>
            <div id="progressModal" class="modal" style="display: none">
                <div class="modalContent centered">
                    <img src="/static/spinner.gif">
                    <div class='progressModalMessages'></div>
                    <button class="deleteButton" data-buttonfunction="cancel" style="margin-right:300px;">Cancel</button>
                    <button data-buttonfunction="submit">OK</button>
                    </div>
                </div>
            </div>

            <div id="massAddModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><th colspan="2">Mass Add</th></tr>
                            <tr>
                                <td>Add component:</td>
                                <td><select id="massAddComponentSelect"></select></td>
                            </tr>
                            <tr>
                                <td>To each:</td>
                                <td><select id="massAddTargetSelect"></select></td>
                            </tr>
                            <tr>
                                <td>With probability for each attachment (float between 0.0 and 1.0):</td>
                                <td><input type="text" value="1.0" class="modalInput"/></td>
                            </tr>

                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="cancel">Close</button>
                        <button data-buttonfunction="submit">Apply</button>
                    </div>
                </div>
            </div>
            <div id="massAddSecondaryModal" class="modal" style="display: none;">
                <div class="modalContent">
                    <h3></h3>
                    <!--<div id="componentTable" data-tableinsert></div>-->
                    <div class="scrollableList" data-tableinsert></div>
                    <!--<div style="text-align:center; padding: 10px;">-->
                    <div class="modalContentButtons">
                        <button data-buttonfunction="cancel">Close</button>
                    </div>
                </div>
            </div>
            <div id="massEditModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><th colspan="4">Mass Edit</th></tr>
                            <tr>
                                <td>For each object of type</td>
                                <td><select id="massEditTargetSelect"></select></td>
                                <td>with attribute</td>
                                <td><input type="text" id="massEditAttribute" class="modalInput"></td>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="addTo">Add value to attribute</td>
                                <td><input type="text" id="addToValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="delete">Delete Attribute</td>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="change">Change attribute to</td>
                                <td><input type="text" id="changeValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="multiplyBy">Multiply attribute by</td>
                                <td><input type="text" id="multiplyValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                                <td style="text-align: center" >and add</td>
                                <td><input type="text" id="andAddValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                            <tr><td>Or</td></tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="addAttribute"> Add new attribute</td>
                                <td><input type="text" id="newAttributeKey" class="modalInput"></td>
                                <td style="text-align: center">with value</td>
                                <td><input type="text" id="newAttributeValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button onclick="massEdit();">Apply</button>
                    </div>
                </div>
            </div>
            <div id="attachmentsModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><th colspan="2">Attachments</th></tr>
                            <tr><td><select id="attachmentSelect"></select></td></tr>
                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button data-buttonfunction="toggle" onclick="editAttachment()">Select</button>
                    </div>
                </div>
            </div>
            <div id="editAttachmentModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><td id="attachmentTd"></td></tr>
                            <tr><td><textarea rows="25" cols="80" id="editAttachmentBox"></textarea></td></tr>
                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button data-buttonfunction="toggle" onclick="saveAttachment();">Save</button>
                    </div>
                </div>
            </div>
            <div id="opacityModal" class="modal" style="display: none">
                <div class="modalContent">
                    <div class="scrollableList" data-tableinsert></div>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button onclick="gOpacityManager.reset();">Reset</button>
                    </div>
                </div>
            </div>
            <div id="colorModal" class="modal" style="display: none">
                <div class="centered modalContent">
                    <h3>Color Circuit</h3>
                    <div class="fullPadded"><input type="file" multiple accept=".csv" class="modalInput"></div>
                    <div class="scrollableList leftText fullPadded" data-tableinsert></div>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button data-buttonfunction="reset">Reset</button>
                    </div>
                </div>
            </div>
            <div id="colorLegends" class="floatingTables"></div>
            <!--Modals-->
        </div>
	</body>
</html>
<script id="feederInsert">let gReadFeeder = {"tree": {"1": {"object": "!CMD", "name": "clear"}, "2": {"object": "!CMD", "name": "set", "defaultbasefrequency": "60"}, "3": {"object": "circuit", "name": "lehigh", "parent": "sourcebus", "basekv": "115", "pu": "1.0001", "phases": "3", "angle": "30", "mvasc3": "20000", "mvasc1": "21000", "latitude": "30.285026841141967", "longitude": "-84.07129347951788"}, "4": {"object": "vsource", "name": "source", "parent": "sourcebus", "!CONNCODE": ".1.2.3", "!CMD": "edit", "basekv": "115", "pu": "1.00", "r1": "0", "x1": "0.0001", "r0": "0", "x0": "0.0001", "latitude": "30.284983787516712", "longitude": "-84.0712951449247"}, "5": {"object": "vsource", "name": "secondsource", "parent": "680", "basekv": "4.16", "pu": "1.00", "r1": "0", "x1": "0.0001", "r0": "0", "x0": "0.0001", "!CONNCODE": ".1.2.3", "latitude": "30.285156884561054", "longitude": "-84.07535408551878"}, "6": {"object": "transformer", "name": "sub", "from": "sourcebus", "to": "650", "phases": "3", "windings": "2", "xhl": "0.008", "conns": "[delta,wye]", "kvs": "[115,4.16]", "kvas": "[5000,5000]", "%rs": "[0.0005,0.0005]", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3"}, "7": {"object": "transformer", "name": "reg1", "from": "650", "to": "rg60", "phases": "1", "bank": "reg1", "xhl": "0.01", "kvas": "[1666,1666]", "kvs": "[2.4,2.4]", "%loadloss": "0.01", "!FROCODE": ".1", "!TOCODE": ".1"}, "8": {"object": "regcontrol", "name": "reg1", "transformer": "reg1", "winding": "2", "vreg": "121", "band": "2", "ptratio": "20", "ctprim": "700", "r": "3", "x": "9"}, "9": {"object": "transformer", "name": "reg2", "from": "650", "to": "rg60", "phases": "1", "bank": "reg1", "xhl": "0.01", "kvas": "[1666,1666]", "kvs": "[2.4,2.4]", "%loadloss": "0.01", "!FROCODE": ".2", "!TOCODE": ".2"}, "10": {"object": "regcontrol", "name": "reg2", "transformer": "reg2", "winding": "2", "vreg": "121", "band": "2", "ptratio": "20", "ctprim": "700", "r": "3", "x": "9"}, "11": {"object": "transformer", "name": "reg3", "from": "650", "to": "rg60", "phases": "1", "bank": "reg1", "xhl": "0.01", "kvas": "[1666,1666]", "kvs": "[2.4,2.4]", "%loadloss": "0.01", "!FROCODE": ".3", "!TOCODE": ".3"}, "12": {"object": "regcontrol", "name": "reg3", "transformer": "reg3", "winding": "2", "vreg": "121", "band": "2", "ptratio": "20", "ctprim": "700", "r": "3", "x": "9"}, "13": {"object": "transformer", "name": "xfm1", "from": "633", "to": "634", "phases": "3", "windings": "2", "xhl": "2", "conns": "[wye,wye]", "kvs": "[4.16,0.480]", "kvas": "[500,500]", "%rs": "[0.55,0.55]", "xht": "1", "xlt": "1", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3"}, "14": {"object": "linecode", "name": "mtx601", "nphases": "3", "basefreq": "60", "rmatrix": "[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414]", "xmatrix": "[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348]", "units": "mi"}, "15": {"object": "linecode", "name": "mtx602", "nphases": "3", "basefreq": "60", "rmatrix": "[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436]", "xmatrix": "[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112]", "units": "mi"}, "16": {"object": "linecode", "name": "mtx603", "nphases": "2", "basefreq": "60", "rmatrix": "[1.3238|0.2066,1.3294]", "xmatrix": "[1.3569|0.4591,1.3471]", "units": "mi"}, "17": {"object": "linecode", "name": "mtx604", "nphases": "2", "basefreq": "60", "rmatrix": "[1.3238|0.2066,1.3294]", "xmatrix": "[1.3569|0.4591,1.3471]", "units": "mi"}, "18": {"object": "linecode", "name": "mtx605", "nphases": "1", "basefreq": "60", "rmatrix": "[1.3292]", "xmatrix": "[1.3475]", "units": "mi"}, "19": {"object": "linecode", "name": "mtx606", "nphases": "3", "units": "mi", "rmatrix": "[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721]", "xmatrix": "[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352]", "cmatrix": "[383.948|0,383.948|0,0,383.948]"}, "20": {"object": "linecode", "name": "mtx607", "nphases": "1", "basefreq": "60", "rmatrix": "[1.3425]", "xmatrix": "[0.5124]", "cmatrix": "[236]", "units": "mi"}, "21": {"object": "loadshape", "name": "solar_634_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.573260498977016,36.254152392878254,49.93053620094359,57.45738414262149,60.415988449430614,58.179937757249256,51.5282816423427,40.00984533738784,21.675419050166653,1.4478824694763064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.753271209147158,19.26670876996312,33.03507196820331,40.76233190011129,47.2807764844198,55.6142281731266,33.81451800735731,36.72792554485639,18.643270877506524,0.6597142467712414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.302251715238048,32.00248437462416,45.487376607454834,53.53815025652948,56.78954240663222,54.744388595352504,27.471706482736096,30.904480404412052,15.036846210586695,0.5986589619138069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85673974374019,32.030831471165115,46.36098258267145,40.07962280579635,32.68459877460609,21.38877638164766,50.119054304513135,23.23768106302848,12.63566872526817,0.4852705757499997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.095099855900322,24.1057365578035,30.46757830108158,40.14682326542839,38.91540953317389,32.21280793707137,32.744266439353126,24.993020502679723,12.097470353878771,0.9735146231651342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.843268284878571,7.700498686921767,20.514575712098026,12.4245522370436,26.131067224648984,27.75577214247864,22.992072303488342,12.36052348052103,8.400255685450157,1.4635427535793497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.996364037910528,39.72776199208872,55.65942494243665,64.99117018485137,68.29370604759443,66.18452347979215,59.06979871090193,46.50351099115357,26.45914026503552,2.7441178840307376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.729604030563417,28.01624826034445,38.162526507561765,41.016068148869465,26.50156179412478,26.983065972432275,29.823127875524698,18.079302418352626,12.032053977245807,0.6240325867896238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4166824960075569,0.8317791404603753,2.944728105705166,11.057944659747644,14.41618355835089,10.295150061918395,4.402522147398588,2.2011619579771224,5.032898140407166,0.1024856567249795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2797045679670137,7.329409423112944,8.067821553288088,8.310060378274402,9.551583914190354,15.16728250096394,22.46656074453685,16.706549666282058,6.365806372164927,0.2697929957498977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133781386870089,37.22033245260271,52.73511467549874,62.00203823561351,65.55018285789671,63.77383088514519,56.93881068422199,45.19220998682912,26.1203627266545,3.177650052807392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.736999672003767,37.44354105893217,52.31545870782605,61.30287593141817,56.83533387027529,53.642023533364856,56.501710349447166,44.550336570048685,25.87832213311253,3.5037407787505086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.771982601622341,22.030055104095062,41.743775781050125,44.07834750106963,48.212464272828704,52.70042417273884,44.640730108668784,36.29915093074395,23.424415083598944,3.285091495640929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.024331230270114,28.830583033702695,30.111554627042775,57.276597065381296,61.31952737274292,60.028445975741384,53.70327704966663,42.145987381620685,23.044405404794716,3.44665012277992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.154646925910024,20.628955255483543,33.74493877039316,36.421261500458826,39.57968310316501,38.08204454115879,30.561341774255496,19.69270814385477,17.998027526172276,3.06644221253135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278386305209963,29.77575056032688,51.754860183225965,60.39537237921902,63.96334014593644,62.483145951032334,55.97619879049568,33.17006758180043,26.67580723370168,4.9928553886500175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8280127430178712,19.647313143100376,18.415899410845885,18.861325466283077,27.461993141963323,44.25853988397679,22.385484083800844,16.31722310959374,2.125437546238357,0.0335011140938521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.72253705592044,11.912520416307387,6.300191764087619,7.795848011650424,62.03296234093093,60.64018821298177,29.96625097833985,43.043777593047054,25.38492406814449,5.050540738953633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.479513584510413,20.63153226426,54.80722796320901,59.34058286387353,22.30401096017615,14.685778322656448,17.04711128766216,6.380079036157574,5.269982947840582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.65738826808516,39.40464473781074,54.562610360890595,63.25644681541173,66.41665250111699,64.96718418008595,58.99407429916315,47.52717816973731,28.726115062534294,6.454217596341601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.869951893157779,13.030743993842414,34.09323141810262,60.22449687419595,64.43096812313998,63.66044249898138,57.77732969379,46.368713609000785,28.41786516658199,6.598133624934126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.238723457634183,37.78667968908873,52.91907345584842,62.54142599566898,66.58237398858718,65.17334488220197,58.71417149975181,46.8680586172991,28.39665440203736,6.693681181107125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.056152297394902,38.28047421694544,54.34197876333759,64.29280080643338,68.46101338661936,66.99965117892776,60.585476334343305,48.8255941301795,30.401963693004273,7.661645323830673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.395584046846607,15.114751168213228,50.42036609991347,41.846657900663786,63.334351773038264,52.32219857693368,55.20329438900497,38.06281609105758,23.692027533461076,5.073932049386026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5636843116488945,27.094075581263976,29.440144725055333,44.59355102491531,63.72149778383883,63.04314978129939,47.33905652905644,44.281732962964846,25.786342742937688,5.852386931318318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.090299343205777,18.145313489318617,29.015532971274087,22.37616720591675,11.883380393989066,3.5495322423935844,10.281273860814434,19.703412641849255,8.048791334631225,2.6511473366341898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.515419875259388,24.372952544776947,16.717452395720887,49.41711676009699,67.53348845854163,67.51921579454898,61.865258539017326,50.26455618466041,31.382218185277047,8.700576323628772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.88709555404758,43.006906544399385,59.37071404341357,69.05590595109065,72.5842274289396,70.8913308942562,63.79484341824547,51.86765387505675,33.24599022498354,9.67329802101654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.612242736159104,40.267546215032866,44.601480282689,49.84311613398864,50.10775511218563,52.45204017297792,44.9850581274914,32.543656217678695,19.637798033771944,8.370917431687497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.905995337351408,9.198137248927996,11.308310973951995,31.748946357310334,33.87259982054961,17.87988158534425,14.114078837173194,7.867013100169317,16.673841477965574,3.859169758456289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0263994607742015,19.631256396108647,39.09421429597067,36.7612284275059,31.4414893871354,38.30941600781942,35.51078447659455,29.91927012603072,9.211815218587615,0.7213642259617029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.318929555885816,35.79266959044933,11.17549590624264,16.45459750052297,24.594971762440345,33.33578906927061,25.890810714106095,45.55695584441899,29.177686292746102,8.717425996397871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.722467698567093,13.648631405857428,15.358972307642969,21.054954629375192,46.242241947510394,40.60909899363468,37.820775497515605,19.6802195628612,12.204118870934938,8.438712585652567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.255573130403278,36.65101174445157,7.244764596378773,12.466775534688514,12.934205280447706,14.315878447513676,15.8626784077168,11.328530581274912,3.047213762430145,2.5924708291088625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.272422803172375,9.399738627824137,24.109106492357316,38.15023615801254,64.42660703136444,63.67451693152967,57.6353959796409,45.883443033250785,28.847036243583112,8.924974318624281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.380914919965275,1.6554307917027156,50.0673158975398,59.512647757562654,63.71594730339723,31.260107615562177,57.87406663862905,47.20643969279143,30.83529763033658,9.88877560101664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4944585795430925,25.144667557601597,34.589801186180125,33.94713484362232,12.517324552995806,12.204515333823624,19.673479693753563,0.3496802678198527,4.4867705112440746,0.821669336798917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.955330128931667,38.70032841606248,53.941551245766114,63.50185734350752,67.91488575745625,66.99984941037211,60.716903781942264,49.76977049958198,32.347605319224144,10.713814872369376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.343612729752246,8.84389765788827,35.88861360951101,42.72819313365408,52.55967984725579,33.320327016611905,43.59287869387528,48.90825664247025,32.514714426804716,11.119594638938104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.722959918132137,19.196733070110284,25.26221880409659,63.41304965644216,67.42723640437414,41.85676770432524,60.035384076293376,49.52772990604001,33.23687157854379,11.560659602599769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1686949591353144,18.239076962492536,39.21354962546474,53.48680831244482,62.36420708442695,65.71035386492531,65.19653796119,58.48442125575906,47.03596065065704,30.128404299811866,10.019410122838227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1633427101380718,6.266888881438109,13.785411102453628,18.32768641811355,28.17384225859659,64.57270360584472,63.586502170241694,57.79219705211567,47.34758048116316,17.006870304460673,6.363229363388476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7639839864953019,3.5588491202776735,5.430946880646545,11.840562402011123,14.321825390843948,9.253642053343846,7.890206179157369,6.158654512827202,2.4983108930462605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1891127979025734,0.214882885667075,10.543335830234982,20.21147983369862,51.47634500392501,73.62216727151598,73.2062777012858,66.69992523508218,54.982662791451965,37.015162907708415,13.525926141809531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6357282420058207,21.34694954689143,43.38711445464796,57.886951682511295,67.39611406761239,71.82638861721891,70.7967744953049,64.6783609656792,40.498287616247325,35.15555372833311,12.694741695682184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7350421956213231,22.00805141377307,45.01637869569748,60.38288379822545,69.96658120639925,74.07433319606082,72.62466664358543,66.0386251367562,54.11698607400906,36.81316506592359,13.922190799049828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8482323503407878,21.83598652008393,43.42993244662589,57.67226702828856,66.461254576094,70.16501088218594,68.89593317550639,62.96544305511719,52.04070992596759,35.2061027466404,13.35405947956474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7455484621714661,20.488607392889183,41.82723121911824,56.11357318142491,65.26373842082207,69.15898630214865,67.76839272008728,62.19808913406808,50.644169400575954,33.582388986032456,11.323574795166351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5998483505798606,18.411538319070356,38.28661939172006,32.0030790689572,35.86581699341164,45.91416890712385,64.27614936510862,51.48506718747607,37.50499280667829,28.042018348108954,9.069881504438516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.806801978473243,19.93296465439766,40.70266423536425,54.88334883783647,63.6263466905545,67.005003427925,67.18995336549638,60.75892884814284,37.91235842480175,33.10921052838734,12.617827895277362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0436885544623156,20.964561090755097,41.47497394252193,56.00930344170084,64.79155112039867,50.497874594651314,40.98692812655114,34.87743501192084,50.07286637798138,17.42890504946547,12.693948769904813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4039956835696484,1.7371021467717516,4.041939150139908,19.173936454010917,32.78530034833199,21.96642281046118,19.96943924015665,48.4564871808141,14.307354495406956,12.482039355902872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.278592816007965,22.01598067154676,43.42299434607391,57.64094646008248,66.3998028283479,69.56555899449475,68.00210759296688,62.32991304455573,51.66605249616061,35.67868650995249,9.47506657667422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.603408237224364,17.675901429116003,26.577682668752235,11.894283123427895,7.424758747841601,10.223984973399505,11.791995698147256,5.10327030314869,4.475669550360904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4181477528249582,2.0237448152907462,6.284135017095891,7.968309368228244,34.05794622100968,44.11224507805216,49.52277411993145,22.90187699631259,20.806570629614264,33.01822229543421,7.872761812055245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7591058370937491,21.375693106321062,35.1892530738713,55.245319455205546,63.83092154111578,67.02879120124608,65.94406873780491,60.7985751370113,13.040853797503871,34.335866705977615,13.665679310070868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.777739592861927,8.039276225302794,10.32547947290277,14.230638926446478,15.49376968979574,9.858446190032266,19.6764531654187,12.327418829315862,11.626868905010102,5.676555640186679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.56233964956883,18.878769833385203,36.296970384856195,64.17069023671851,73.58291744553621,67.16973375817346,60.080580845603414,51.919392282030095,41.262073371298285,24.729372681704437,6.3223936858539584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.857980369790235,27.634652729985483,49.06129131750253,62.40702507640489,70.04646847846924,73.32283779055909,71.98695608713619,65.83345559186189,55.22767685665908,39.25418707155492,16.589989577008772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5409736116101916,5.721157715163701,14.768639066391536,22.27843910385599,17.215806246797477,20.554618463855174,53.48284368355798,30.143271658137547,44.92816570296515,35.60791788432228,14.735534415186368,0.0529277956393994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.379527299854879,26.652812386157972,48.15160721941562,62.158839308088304,70.11684064121074,73.6802490847083,72.26130840610597,64.12688108751885,51.946549989904995,35.572236224340664,13.20617882208537,0.0231930789880514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.549808110544932,28.759219713739466,50.32343092363008,64.50371906321361,72.70633799865446,75.71866302688036,74.28148505539855,67.19411622582757,55.371791116695945,38.53163345692716,16.46510376707311,0.1397531682613357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.976402178769605,27.967086862147553,49.45160903141255,63.68343734652508,72.19569379802866,75.60705872371564,73.6536860711664,67.48611114334382,56.52966098309943,40.00984533738784,17.485599242547377,0.3161791537260006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9996382157879884,25.509215183747123,45.77857859919371,34.717660467780924,34.700414332123145,55.27505417185689,65.62392495519205,56.47415617868358,49.50275274405286,37.90561855569412,16.498406649722618,0.2475910739835578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9484168664406647,16.655207722197396,17.249902055224357,15.084025294340169,16.15725033400949,10.621240787861511,25.012447184225273,8.24999625063868,12.61227741483578,5.416079522320871,0.7098668021898484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.005542201087926,20.936213994214143,48.031677195588514,64.04540796389416,67.90100955635228,75.56424073173771,64.41431668181522,59.546941797433895,46.755661388357,32.763296658009985,7.823996876747034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0821801333413985,30.02968504052939,51.50865672935281,66.13774085892734,75.27977860910647,79.00890854007419,77.54635694371657,70.83007737795441,59.369128191858834,42.50002874121606,17.63903038046833,0.2002137587857433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.61799972739869,29.953564165901945,50.21757533235128,62.92203036880624,70.44194020993214,72.95789370152488,71.97446750614262,66.10879906805337,54.54873415978664,39.73172662097557,17.77581007706453,0.4384879548852122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.377941448300141,25.001940917675128,34.5892064918471,46.835152197538264,48.13495577809086,49.42722656375844,46.94338656614917,36.7949277730441,36.9420155047461,32.21637610306953,12.909426349904916,0.286047974185968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.551911019725692,14.645933802343638,25.893387722882544,58.04771738387292,55.060765980522845,45.91872823034373,34.60744378472659,36.60185034625467,25.47571406965327,16.89883416729411,8.07654373683915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.262019011390215,19.52559903627419,40.47469807437059,36.33007503606135,75.93235652388138,78.0809871491078,79.03983264539161,72.13642259617029,60.273063578059805,42.63006856870463,19.12457682436968,0.6291866043425242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.178279425817092,32.183271451864364,52.85207122766071,66.37145573180693,73.87253358572035,76.81825284864722,75.13011386862803,67.20065786349087,56.819277123283555,40.82873943396597,18.622853038739265,0.6232396610122546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.532674290270828,32.73058846969351,53.62854379514958,67.39789815061148,75.55591501107531,78.5864773321807,76.95939363701895,69.91722157675802,57.85127002252968,41.04124354230094,18.737232582124783,0.6226449666792275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7135819622483615,32.97421491479022,52.59516327579307,65.46137517083135,73.7145431245795,77.18379163201446,76.36529399832501,70.4403543583774,59.08863069811444,42.75138621264214,19.87825277575918,0.738015667286458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.76135574033486,30.89060420330809,49.45696128040979,61.627182574362195,68.82873271587434,72.03651394822177,70.74741486566366,57.977939915464425,20.412288286817382,18.24660975737754,4.39756636129003,0.1137848490524917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4122008094946887,16.995769343577503,25.82321379158536,20.815094581720984,33.26759745241686,37.32143048921729,53.90943775178265,63.841229576221565,41.68331519052571,33.16154362969371,16.007189130642352,0.5988571933581491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8430783327878877,4.1426407238658065,9.346810832184737,43.56968561488723,46.05867963004941,45.409868112716985,43.965355577794504,42.26115985078357,40.77957803576907,30.425156771992327,0.9304983997428508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.118172340151038,9.77776599218494,6.9492015128643745,17.307785636972316,34.67127430980482,5.034483991961904,4.669936365816378,17.377959568269496,8.254555573858552,21.49562313014817,10.227553139397664,0.7703273927142561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.865823711503263,14.633841684238758,18.380812445197293,36.07653701874753,54.20341498374231,60.518474106155594,60.661597208970754,61.66821648334106,55.87906538276794,41.717807461841275,19.441350672428708,0.8270215857961596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.395256941311269,33.87081573755054,54.17090502687016,68.3278018560213,77.39728689757114,81.02472409759125,79.44620710629336,72.6193143945882,60.569023124462895,43.75582494112467,20.506844685768677,1.039723925575469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.332296978717416,36.021032214331676,56.14687606407442,69.73683096240651,77.88513448209758,80.67920669010259,78.673500936247,71.54747697502926,59.773322106872826,43.24240550027806,20.422001627590163,0.9967077021531856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.807776576987637,33.176807450908065,51.73642465890212,64.35048615673699,71.12306345269236,73.26435951447812,71.43111511720032,62.53448789511699,54.99554783533422,33.02119576709935,15.576035739197808,0.8718218922175238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.381863119156655,22.150183359366512,49.475396804733634,58.09509469907074,71.58137455201181,74.32410481593215,72.14316246527794,65.6526685146217,55.42947646699956,40.63328322984445,19.364436872023887,0.9883819814908082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.52677030497089,18.50391417213387,20.630342875593943,28.509646325312485,33.82819597701693,33.94535076062325,17.60572749781882,25.57145985727061,18.530675417120086,7.774240784217112,14.01972066966625,0.8902574165413596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9529332316302055,2.114534816799529,11.838778319012045,14.17790936225142,19.821756814121617,31.720599260769383,37.63939372594238,30.422579763215875,19.38941403401102,13.355447099675136,4.075242032789418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.976712725597626,11.84353587367626,39.953745838638966,62.98486973666275,69.93545886963751,34.07321004222404,30.852741997438702,30.64777068398875,27.668550306968022,18.597875876752138,2.679890896063826,1.1142589486481815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.61200154668443,34.392759130503855,52.23735551875518,64.01706086735322,71.12564046146882,73.90147537659433,71.8769376355262,65.92583144492541,55.16384633158086,40.18547839707514,19.619362509448106,1.5632531700835368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.984331436543298,33.26165050908658,51.7643752925544,52.0627136162896,64.7618164037473,56.26977955956664,72.96047071030134,29.52201431156871,43.40634290474916,20.716771785327193,11.78366997748488,1.666333521141543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3919035654647669,1.652060857148896,3.141373698492747,23.2035852546016,9.708384986665129,5.674375094298915,40.82378364785741,9.593608980390924,11.923423145746217,9.320842512975894,7.36310876865114,0.9215779847474465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.740463801971911,21.888716084278993,43.97526715001162,57.8649479921893,74.3744556027951,77.57153233714803,75.20583828036679,68.84419476853306,57.740260413698,42.23142513413222,20.888638447571985,2.0126438544075764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6967835268632554,0.6914312778660127,9.683209593233654,9.545042276527058,23.375650148290735,16.32574706170046,33.07729526584822,14.024478224330466,11.017108982213127,9.276438669443214,4.548618721878879,0.1225070326035538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.324841820539412,18.672410899824843,50.71890265509301,63.607316471897626,72.16695023859901,75.91709270266703,48.726874870897035,47.19870866646208,58.2106636311223,34.781887455747835,20.95385659276061,2.0007499677470375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.194836671727524,39.2545835344436,57.79358467222607,70.86536257504734,78.0524418211225,79.93782108826231,77.44724122154541,70.46691737191928,59.01469036937477,43.20969731196158,21.5697616903322,2.09411697803227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0608570534130922,14.947642060632653,37.622345821728935,54.9340960875881,67.07616851644391,74.17364714967633,76.2762880798153,74.6944011539636,67.80843547184442,56.4174619856017,41.11102101070943,20.41169359248436,2.1268251663487527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0116956552161968,14.29387475719168,36.039665970099854,53.99705605018195,67.26904771178897,75.14359360684331,78.34800490463691,76.6317170595211,69.84665118257216,58.6059371311409,42.5896293540588,21.21195393329431,2.3347699514638465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1573957668078022,14.658224151892862,27.775991749801555,47.42370135579062,54.76282411967634,72.43039982812996,59.89939730547453,58.99209198471973,54.86253453618052,41.982049977149586,29.93968796479798,15.22358023115716,1.9932171728620292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518452863662172,14.695095200540536,36.62880982268523,54.03908111638252,65.8639832342906,73.13431968698954,76.22970369039487,75.05260537389017,68.82437162409882,37.56565162864703,42.06966827554889,20.907668666228847,2.428533424637764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2081430165594361,14.87508935200336,36.13045597160864,52.888942276308384,65.43639800884422,73.39063294452416,77.47915648408451,77.3554600628149,71.31574441659309,60.27266711517112,44.46906167786834,22.3698237996978,2.6348923581981194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2598814235327817,16.983478994028278,40.10479819922782,57.642730543081555,70.0960263395548,77.52811965083707,80.11662585105908,77.55884552471012,70.49942732879144,58.914979952870574,42.675265338014675,21.44606526906259,2.704868058050958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2604761178658086,11.317627851836084,25.71160948842064,42.85862942403133,68.43762207618695,75.7361073939825,77.90000184042326,75.5670159719585,68.69215125072249,58.1052045027322,42.58427710506156,21.75550455368095,2.7861429502313095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877407051335781,15.8575243901639,37.0684871662365,53.62120923170891,65.3608718285498,71.799230909344,73.45248115515896,71.31118509337323,55.80948614580378,53.89179515323618,39.100954165078306,19.914925592962508,2.870391314076796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3542395910397261,5.2069453485397235,25.608529137362627,16.935308753053096,40.10142826467399,51.41390209895718,51.32767142066827,61.98954965461996,26.161991329966387,15.7839805243129,26.1939065925055,10.411908382636025,2.7167619447114975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4773413179763068,15.592092486189536,35.853526643862416,33.446005752324936,43.544708452900096,48.83510923950794,30.63151570555268,34.416943366713625,18.434731398058403,13.627024178424112,3.137409069605901,2.3829401924390305,0.0592712018583537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5084636547380512,2.5034649105991607,3.0507819284283073,9.023098883573727,18.075932483798805,18.066615605914716,20.493761410442083,28.327868090850572,11.661361176325666,14.233414166667272,9.286944935993356,4.156715156414111,0.4345233259983658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7354386585100078,2.601787706992952,8.167135506903591,16.04980889117595,22.14344349025887,19.271268093182993,19.516480389834445,31.227399427245693,33.40873824078858,35.59800631210517,17.07149375531627,4.184467558622036,3.25099568721405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8924379624291252,10.998078763556263,16.446668242749276,22.87630513999243,23.556437225530928,35.98515232290572,43.5742449381071,45.78432731107963,52.99341024747679,55.05600842585863,39.47085404022108,19.915520287295536,3.374890339928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.239144758583843,17.780171168840063,39.35171694217134,56.01029459892256,67.96444361854182,75.32973293308073,77.70335624763568,76.17657766331112,69.82226871491807,58.69652890120534,43.09730008301947,22.247316767094247,3.366564619265623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3695810489610898,19.45027108742411,41.77390696059015,58.14247201426856,69.22777261333543,75.39039175504949,77.06941208862895,75.03555746967675,68.08219309648116,56.549682358978,41.01368937153735,21.21036808173957,3.3760797285940543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.49605271045149,19.379898924682585,41.11300332515285,56.63948120326507,68.01558733118215,74.05906937484646,75.15846096516897,72.13166504150607,66.44718014354571,56.593689739622,41.784214995695955,21.883562066726093,3.50215492719577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7575199855390105,18.19169964729472,38.38969974277806,53.56966905617991,56.60042960872965,70.76049814099025,62.09044945979019,70.68180025758636,54.12729410911485,35.31156187503052,39.89308701667022,20.396429771270004,3.670849886331085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3327100003134182,10.54987746789828,28.609356741816672,28.069176055983853,34.66750791236231,48.48067141702387,74.65297078209605,71.90310418617938,36.43454300722976,30.406919479112823,26.825471974180132,11.386414163022868,2.5488599113535524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.09153996925582,12.628334161827503,37.52600533977857,46.48685954982881,55.70481994319103,9.302803451540743,16.399687390440146,18.665076336384185,4.466550903921158,17.33831327940103,8.782842373030835,11.610812158018376,3.600874186478245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0497131344995903,18.76875138177521,15.29771879134119,17.490753260100274,66.45728994720716,73.45862632993358,75.89171907779121,36.893052337993545,68.02629182917666,57.28254400871157,42.20268157470259,22.159103774361917,3.6409169382353945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189664534205268,19.75415989160089,40.59700687552979,55.47308738475486,66.25251686520156,72.4656850252229,74.38694418378866,72.59057083515856,66.47394138853193,56.216653532482916,41.360792630580754,21.692665185824435,3.7895905214921344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7156931507827806,10.97647153612295,26.746179396443203,52.92700271362211,54.63972239273975,57.07162575193134,72.39868279703519,62.31008990012148,64.1023003884204,54.030557164275805,39.693467952217496,20.89736063112305,3.899014278769095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.505843687931269,18.876787518941775,38.56156640502285,42.66892193179573,48.46362351281043,69.31083158851487,71.50346959438528,69.73980443407164,63.87294660731635,54.13561982977724,39.65719159790286,21.071209607811262,3.993174214831697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.648966790746424,19.061142762180136,38.714997542943806,53.79228296817633,64.62622609581716,70.77199556476211,73.2798215671368,71.38195371900343,64.8738171698007,43.88308952839243,37.86062001782841,18.90255760670628,3.891085020995402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8470000036444016,18.22361490983383,29.65681169372149,41.982446440038274,49.049793893730666,51.622838041293974,46.112995045799195,16.25279789018249,7.621206109184839,3.418699489127653,22.12381857726898,7.913399258145421,1.7254064915555545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9120199173886827,18.758245115225073,37.855069537386825,52.28631868550774,62.372136342200626,54.52494638646556,68.44793011129275,55.0825714394005,39.38799329648599,52.52578227027326,38.93364682605339,20.806967092502948,4.136892011979879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7302416829267755,15.71915884201296,33.2031722330056,47.81203675525722,52.24052722186465,53.59226744083493,60.77498559513456,69.34413447116437,63.04295154985505,46.713239859267745,35.30839017192103,15.194241977394496,3.609596370029307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1302727376095776,18.43770486972354,32.100807171017955,37.55038780743268,54.84509016907841,63.64517867776702,72.3326717260692,70.48356881324403,64.63336242781348,54.29618729969451,37.451272085261515,21.667688023837304,4.453665860038907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.303725251409108,18.04064728670587,25.77464708772149,45.7837326167466,52.45759065341949,49.243267783408776,56.601024303062665,69.61174692102651,52.88834758197535,54.00359768784526,40.21580780805951,21.882570909504377,4.491726297352632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3865859951441974,19.72204639761743,21.585818437323923,53.26915018655696,39.089853204195144,49.00935467908484,43.231502770839235,41.26802031462855,2.1971973290902764,8.868081894098033,0.4359109461087619,21.58106088265971,4.491329834463948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7136678783090256,7.739946744345891,29.81916324663785,42.08433740243023,29.016920591384476,71.8123141846706,74.29516302505816,73.26753121758757,67.6452909931507,57.77237390768145,22.226502465438305,23.581414387518063,4.899884841253469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8355802165795527,22.4499093032121,43.94592889624896,60.45266126663394,72.32315661674076,79.28108031315621,81.63428578894388,79.107231336468,72.3542789535025,60.87132607708493,45.45684896502612,24.668515628291345,4.951821479671158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.969782904399303,23.63771211771128,44.94005958962569,60.223703948418574,71.28719908860779,77.11678940382676,78.88144572136208,77.34872019370725,69.89561434932472,58.76908160983463,43.19839811963407,23.30230451388407,5.220226855310659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.342656251207207,22.252272553202804,42.38961382671741,57.99815952278733,69.6107557638048,76.13316497700016,77.77154786448943,75.7141037036605,68.68223967850538,58.13037989616367,43.045165213157446,23.511438687665223,5.096728665485393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0649339976836165,22.175358752797983,41.61512357367195,55.63464601189386,64.94062116654408,70.12437343609575,72.67204395878323,71.72687643215906,66.42537468466806,56.88548642569389,42.626698634150806,23.606391549505194,5.299519433047587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2887372983460965,21.953141303690245,41.08168275694677,55.750413175389774,66.58158106280982,72.62427018069674,74.68171434152569,72.61693561725609,66.88328932109881,56.363146569851885,42.191580613819426,23.41628759438091,5.373657993231615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8534210465703618,16.163791971672786,4.853895146166051,33.107029982499576,36.05453332842553,28.89084539278276,58.46895920310035,52.04645863785352,24.17591048910068,35.128594251902555,22.239585740764895,12.605141082839452,3.7675868311701377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.302018805117032,20.069347888105177,40.10915929100335,53.95721152986914,63.76927156192531,69.03092878910351,70.52717973099934,68.73259046536833,62.9321401724677,53.22395341724691,39.632016204471384,21.92043311537376,5.412114893434024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.645752129606615,21.02521991272384,39.23634624156411,53.1054110135302,63.707621582734845,69.60560174625189,41.52373887783014,69.68211908376804,64.0878294929834,54.19429633730255,40.250894773708104,22.25683187642268,5.33222762136407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.426904615052694,20.6919928547844,39.09659307330278,53.203932041368326,63.55478513914693,49.66014851086067,43.983592870673995,47.397138342248745,21.28054201303675,8.144338890804223,32.317474139684116,9.03360515012387,5.552264524584045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6661699683738735,23.177022241059728,43.18115198397628,58.03384118276895,68.46220277528539,74.5600002346995,76.2275231445071,74.08662354561004,67.68810898512862,57.18402298087344,42.69746725978102,23.82028327795056,5.650785552422178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.973549301841808,14.80927651248171,31.447039867576983,56.05608606256563,66.28344097051895,71.87416239530542,73.66280471760615,71.8333267177709,65.89807904271748,56.08522608488395,42.0847338653189,23.54315571876,5.635125268319134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.478643022026039,18.206567005620393,41.89621576174937,56.215067680928186,57.39018368298945,70.93077895168031,72.28033862476283,69.98343087916837,56.740381008435314,39.909540226550625,28.480902765882853,18.6749879086013,5.29634772993811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2052471816013064,4.918122134132962,7.261614269147872,8.971955170933409,10.20317067174356,28.481100997327182,43.27570838292757,36.62504342524273,25.248937297325657,15.45947564992452,3.9491668341877024,0.6069846825761842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.44117727904534,16.99299410335671,29.569589858210872,39.614770068813606,53.287387479436454,52.64511759976732,30.41266819099876,35.97543898213294,34.89745638779941,7.611492768412067,30.130783077143978,22.521867317508363,5.939014072495912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.830702067178,21.49403727859343,33.75207510238948,22.258219496533076,30.47887749340909,49.55686992835832,23.81175932584384,21.859576061960663,63.883056410977794,54.18894408830533,40.55260303199712,23.000596255595063,5.905116495513375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732698096965888,6.266888881438109,15.846621660725074,25.761563812394897,35.73577716592308,46.69302025194482,13.342760287237226,4.364065247196178,2.9936912724577187,3.537638355733045,0.987589055713439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.914950431023486,12.488184530677485,29.32080939556126,55.023696700430826,65.02368014172352,70.8056949103003,58.12740642449854,46.108237491134986,45.6483405402608,49.26844317684025,41.74516340116051,23.650398930149187,6.034958091557595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.202187793875507,23.058876300231702,42.160854739946366,56.989359702529285,67.5315061440982,73.92684900147015,76.30939273102048,74.00673627354008,67.4583587411359,51.17007742241612,43.00532069284464,19.52183263883169,5.882716342302692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.424999937316276,23.54077694142789,42.22369410780288,55.8259393556842,65.36503468888098,70.88657333959198,72.99813468472637,71.6067481768876,66.5084336598475,56.74771557187598,42.88202073446372,24.712523008935342,6.5378712658540605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.306853996488252,23.075131278667776,41.5441567165974,55.231245022657234,64.56616196818143,49.36914475056615,71.9701064143671,69.20477776579173,63.738545688052234,54.29242090225201,40.95402170679032,23.648614847150107,6.5285543879699715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.328659455365909,22.07148547596261,40.26278866036865,54.46785573049497,64.65833958980062,70.2585761239155,70.83879956150547,34.08510392888458,61.584761045272934,35.293919276484054,35.638445526751,23.15303623629431,6.66850578767565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.398436923774405,21.838959991749068,39.70000958988079,53.117701363079426,62.52497278578856,60.355924321794895,70.19970138494583,68.51413941370308,50.18803884714427,43.77901802011272,40.495115913137845,23.524323731547476,6.621326703922178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244014628631737,23.22658010214531,42.4734657276742,43.814699680094336,67.1098678619821,55.93813835318195,50.78967128072321,72.62327902347504,46.49954636226672,56.1641221997322,32.56447051933464,24.54997322457464,6.706367993545033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.302691136157064,22.633075157784404,40.90486030859342,54.418297869409386,64.35841541451069,44.47342276964387,57.67405111128765,69.3540460433815,64.07771968932195,54.625846191635794,41.16850812956871,23.773104194197085,6.814205899267256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.268595327730185,21.891491324499786,39.84987256180359,53.59365506094533,63.888606891419386,70.0107868184876,72.23890825289529,56.36730943018308,63.67887802330522,53.861267510807465,32.44354933828583,23.61788897327705,6.837398978255306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.461672754519604,21.662732237728747,39.04148473177561,52.50021041395309,50.13689513450395,67.67661156135678,19.680417794305544,46.92633866193573,25.9358092519718,38.60458262844514,34.13367063274845,20.819653904940857,6.557694410288294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.36731458701266,22.069304930074846,39.684151074333414,52.92898502806554,62.20482900317571,67.20918181559759,68.68541138161484,67.1497123822949,44.38917440579838,35.374401242887025,39.78267210217154,0.0656146080773079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.528278519818624,21.49839837036896,38.459278979742216,51.345908713547765,60.672103475520885,65.72224775158584,67.14891945651753,60.57199659612803,49.923201637502935,45.24771479124497,38.626784550211475,19.380295387571273,5.228750807417378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.415683059432187,21.766803746008463,39.13009418739662,52.30594359849762,60.63325011242981,66.03366935064763,40.4227614359529,55.83089514179275,60.58626926012067,51.49834869424701,38.93562914049681,22.90960802264194,7.25546909437326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597461293894094,16.40682372243647,37.6596133332653,49.99159148580103,58.57005723971493,63.81922588589957,65.7787437132234,56.11753781031176,50.286758106426745,34.09858366709986,23.873211073589957,16.05159297417503,5.378019085007145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8138953524392343,15.082241211341088,22.811681689136833,37.05064633624569,55.91375588552785,57.95553976225374,61.278889926652745,55.33769530826906,56.08304553899618,45.70007894723414,24.91412438783148,21.03612264216267,5.040034472403489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.90666766839144,7.19322442084977,23.94219561622108,35.85907712430401,44.19748459911936,45.54169202320463,56.191081676162746,58.37797097014723,55.55872336871076,44.764624761382734,32.46713888016256,23.33263392486845,3.285091495640929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.159956216876935,21.0301756988324,13.42145817064113,23.145503441409303,35.68839985072527,32.729597312471796,67.15387524262609,58.04018458898792,43.44004225028735,16.847492223209446,12.793659186409,4.578948132863253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.873123596267256,21.542009288124277,26.83677116650764,51.81750131963814,36.5289011747367,36.21054147512294,35.21165322708198,49.13622280346392,48.55084534832105,10.916010945598543,11.222080295663083,17.5339677149669,7.470351980040334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8209540477285528,7.167850795973954,10.468999038606611,28.50568169642564,50.78471549461466,37.19000304161834,55.11884779371514,19.18920027522528,19.914529130073824,13.795322674670745,7.782170041990804,7.1048131966730965,1.2163481424844764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.655939569975078,21.689295251270615,19.119819269705463,34.13010246675029,52.09918820204857,55.38427969768951,57.18104950920829,55.16226048002611,63.73656337360882,54.398276493530815,28.76992421173395,24.312095491363852,7.922121441696482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.43392035231168,23.13182547174968,41.61472711078327,41.121130814370886,65.07383269714212,35.71595402148885,55.43185524433167,70.94663746722769,64.83833374126345,54.83161043086313,41.21885891643166,7.418613573066988,7.090738764124792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3786137793401725,22.047301239752844,39.94323957208882,53.42654595336476,63.484214744961065,54.5556722603386,70.73096165578325,68.98236208523964,63.46340044330512,40.96195096456401,30.880692631090977,24.271259813829335,6.757313474741009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.227363187306982,22.001113313221083,39.8175608363758,53.22553926880165,63.076254432504555,68.72188596737385,51.08305381834985,69.11636654161505,63.74013153960699,54.593732697652335,41.813553249458614,25.01779943322251,7.77919657032567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140736046129389,21.20283528685456,38.394259065997936,51.608367145856995,60.533539695925626,65.74563906201824,51.947937610015394,66.13219037848577,61.00751107934811,52.746017404937575,40.45824486449017,24.41755461975397,7.896549585376323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.325091289367745,21.308889109577706,38.82343014299905,52.18482418600446,62.08648483090336,68.08556303103498,52.389399036565734,36.56715984349477,63.45309240819931,54.143350856106586,41.84864021510721,19.14182296002746,5.8601179576476685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.414493670766133,21.952744840801557,40.14345333087457,53.718342639436656,63.660244267537024,69.90869762465132,72.57788402272065,71.0651798709444,65.70182991281858,56.728883584663464,43.79031721244023,26.512662755007952,8.463491516195358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.315179717150629,22.788686841593123,40.889398255934715,54.23632140350313,63.24514762308423,61.62381263980838,33.785576216483335,70.01871607626128,55.42789061544481,55.51848238550926,42.78330147518125,25.069339608751516,7.335158134998872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.08059428178666,9.245118101237129,25.738767196295537,42.67090424623915,61.46602041011188,58.51157896363395,54.63912769840673,42.290299873101894,30.369453736132133,42.18404781893441,25.98378126150264,18.078905955463934,4.031829346478449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.725122344050549,6.3921711542624555,14.719081205305956,22.54981795116063,26.996545710647556,33.02615155320791,48.57859775052898,41.236105052089435,41.09833419827152,27.3490012186882,23.164731891510502,6.742644347859678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2957613149587416,5.618275595550037,13.258115460503056,40.44159342316542,46.551086537795726,42.95179820287222,25.606348591474863,57.92897674871187,64.12291645863202,43.561954588557875,39.55966172728643,24.411211213535015,8.510670599948831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.014066153194646,20.848397464370493,38.24479255696383,52.285129296841674,63.13334508847515,52.07639158594921,55.407472776677565,62.40841269651528,59.40917094361598,50.09229305952693,32.61541600053062,16.531114838039105,6.429240434354469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.674495689036251,6.299597069754592,20.24755795656892,25.658879924225577,50.70383706532299,35.567478669676454,39.739854110193605,49.49125532028101,53.58354525728387,34.22584825436763,28.673385498339236,21.60286634153736,7.8354943005188895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850525211612232,9.577155770510512,39.22108242034975,29.465320118486805,29.35768044420893,47.92264990120024,45.81287263906493,44.09658479394911,27.157509643453515,44.216713049220566,6.131893267840988,24.381674728328004,7.232870709718235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.063072277977531,3.9937689091647233,13.465465551285122,31.17942741771485,30.401765461559933,56.84227197082727,56.602808386061746,69.05213955364815,58.20987070534495,50.84180615058524,35.18330613054103,23.26186529923824,8.495803241623156,0.0319152625391135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.076629652899814,18.41907111395536,30.987341148147134,22.4433676655488,31.02381573390613,27.497873033389283,29.54362153900203,23.50985283611049,21.329306948344964,32.903446289160016,35.175773335656025,26.005388488935957,8.28072212451174,0.0786978834039011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.179149988301467,15.615682028066267,28.761598491071577,26.115406940545935,38.34747644513315,45.36387841762957,42.22904635680012,44.37609113047179,38.61231365477449,19.259572437966796,16.52675374626357,0.1520435178105595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.360298849753674,20.90806512911753,38.93642206627418,4.620378504730798,19.116449335151643,53.75580838241736,59.27417533001885,58.10560096562089,63.64616983498872,54.933303161810734,42.39932716749017,25.997062768273576,8.559237303812699,0.0761208746274509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.502034332458432,20.69417340067217,38.52865998526203,51.95071285023619,60.89253684162956,66.64501512499936,68.76252341346401,67.81616649817377,63.71773138639631,55.31628631228009,39.81101919871249,22.250686701648068,7.998242316323934,0.029734716651348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.872847728115909,20.72410634876786,38.68585752062549,52.09482711027305,61.858122207021005,67.65559902825649,70.01475144737445,67.58562332840366,62.84967589162128,54.29341205947373,39.23515685289805,21.85680082173988,5.846241756543706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.26851769102318,18.561995985326178,29.21079094395127,42.97023372719605,55.65883024810361,58.54389068906176,45.44039575514571,47.52697993829296,26.105495368328825,49.03234952662854,34.18322849383403,18.952313699236203,7.295511846130408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.215477580000102,17.969482198186977,26.7527210341065,37.28436120912529,59.292016160009666,65.11704715200875,67.48155182012394,66.27947634163212,61.89955257888855,43.28601641803336,28.84386454047364,1.035957528132965,1.9692311680966084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8242463455753672,14.227665454781343,29.985082965552373,44.70911995696688,53.800212225950034,53.75005967053143,59.24027775303632,58.1581322983716,45.969475480095355,39.62428517814203,34.369764282960155,21.745592981463837,8.017272534980796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.465361515255103,19.057772827626312,37.839012790395095,50.90405082410873,59.341574021095255,64.97412228063794,58.68364385732309,40.27448431558484,49.72239318438417,46.2910068828186,31.94975481042911,21.093213298133257,5.493191554170033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657447784822812,19.23578466464572,36.17862621258382,40.70742179002848,27.916736075284607,55.25899742486517,58.59622379036812,48.05942959779644,55.71909260718369,47.63382668679348,30.65133884998691,9.611648041826076,7.16844549030698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.34285448265155,19.470688926191368,36.84805380012784,50.213214240575745,60.12557938346912,65.86556908584535,44.50276102340653,66.46105634464968,62.423676517729646,54.14711725354909,41.944584234168886,25.823808485918384,8.692250602966395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7481601496245895,19.787066311361713,37.571202109088624,51.17067211674915,60.58924273178581,66.35876891936904,57.129905796567975,47.84890780390489,20.158353806614876,44.724582009625585,37.31052775977847,17.28697133531637,6.903013586332614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.398876344693422,19.458200345197803,20.20989398214388,39.92678636220841,59.16653565574098,50.15691651038252,40.39679311674405,11.19769782800898,42.93712907599089,48.11235739343584,41.47299162807851,22.104391895723435,8.30807806383098,0.0295364852070057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.076233190011129,19.41538235321986,36.882347839999056,50.59639562248945,42.836625733709326,49.02025740852366,59.66171780370809,51.185737706519184,30.875340382093732,4.047093167692808,19.25104848586008,19.102771365492025,7.780980653324751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8070778466245905,13.844087609978954,25.59980695381156,43.5690909205542,52.3105029217175,50.44990258512048,35.625362251424406,58.13156928482972,49.80069460489938,41.276346035290935,22.903066384978644,19.90164408619157,5.517970484712824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.40561621380106,14.944668588967517,25.43269784623099,33.453538547209945,29.72242630179879,66.10741144794298,53.50365798521391,68.54545998190916,55.39042487246411,44.67581707431738,32.50420816025458,22.01598067154676,8.34574203825602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.547351696505819,17.214616858131425,34.63916081582137,37.54364793832504,61.57504770450016,67.87702355158686,70.11505655821166,61.4346998419058,55.93338079851774,48.219798836269376,34.91965830956575,25.98338479861395,8.748350101715271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5330790325131725,19.219133223320966,37.33213498721178,30.492159000180024,18.496381377248863,67.08865709743745,12.49274385389736,58.3773762758142,52.69903655262844,45.282801756893555,30.46936238408066,7.821816330859267,5.020806022302284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7455831408481393,18.742981294010715,36.25950464187549,50.021127971008035,41.78877431891583,39.8264812513712,43.4220031888522,66.8242163506848,61.68704847055357,40.919727666919094,12.424750468487945,16.886345586300543,6.822729851373975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7630275079502633,18.716021817580156,36.145323329934314,49.76580587069513,58.87117080367092,64.86390559758361,67.0706180360023,65.71491318814519,61.21426647579715,52.802116903686446,40.879288452273265,18.399842663854155,0.3599883029256534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.846482946018381,12.019961859140924,21.7594691825678,32.70025905870913,45.52682466487895,39.129499493063605,53.784551941846985,67.70654450945247,62.84868473439957,19.841381727111507,4.42155236605545,13.513239329371622,6.763656880959963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.822893404141644,8.647450296545031,16.771966042915025,31.356249866068204,29.66890381182637,49.72992597926917,55.40271522201336,57.33210186979715,57.70814691971454,53.85195063292337,41.18852950544728,20.38830228205197,7.940556966020319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6682728775546343,8.809207155128364,36.95351292851795,39.44924681278776,52.593180961349645,59.247810547921326,57.05219907038578,60.434820436643136,64.42621056847575,40.587689997645704,32.230450535617834,8.024805329865805,6.339441590067398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4430819567817585,18.738223739346495,37.0774075812319,51.658321469831264,60.77815729824404,67.19887378049178,69.66546764244328,68.850538174752,63.285785069174395,54.15801998298792,27.100815450371613,6.258166697887047,2.3423027463488553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.994285966790746,15.730458034340474,34.208403887265504,33.97508547727459,42.69707079689233,66.62618313778682,69.07057507797197,67.30790107488006,62.0852954422373,53.45429835557268,41.63236970932973,25.41327116468544,8.038483299525424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2950030678580453,18.45931209715685,36.388751543586686,50.042536966997005,60.11665896847372,66.2657983719725,30.54766380459588,65.42688289951579,38.496348259834235,45.06534186245003,34.41515928371454,23.98897823708587,8.353473064585371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3421821516115178,17.350207166061573,33.93504272551744,47.34916633271791,56.79628227573987,62.84491833695707,49.28985217282922,63.741519159717384,52.345391655921745,50.32442208085178,38.19444177010087,23.242240386248355,4.479832410692093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.966533564582821,16.83936473399141,33.057472121413994,46.45514251873404,56.55364698786486,62.400483438741574,48.64223004416286,28.991745197953005,58.42851998845452,50.13372343139448,38.267985635951874,22.30559681173089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.20738476945874,17.31016441430442,19.20565348510569,25.065771442753356,58.9520492329626,65.44175025784146,67.70257988056564,66.5234992496175,61.4117049943621,52.471863317412144,39.894474636780615,20.607149796605892,6.355894799947811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1849069795410525,11.33011643282965,11.98368550482628,34.07221888500233,47.97676708550569,21.56401297844627,11.846905808230078,26.158423163968227,47.67228358699589,19.380295387571273,1.5563150695315555,9.059771700777056,3.481142394095484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1294798118322085,17.6192072360341,35.73577716592308,49.66847423152305,59.659339026376,65.89470910816367,68.16941493199178,66.28106219318684,47.0306084016598,52.86000048543441,40.34426178399334,24.17591048910068,7.071312082579244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0585129547576573,17.20728229469076,34.36817843140541,47.70836170986619,24.00245797530115,48.47908556546913,58.8341015235789,57.621321547092585,43.0388218069385,46.60718603654461,36.62088056491154,17.824575012372744,4.766276847766745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.887637449734578,16.92381132928124,15.08858461756004,8.333055225818113,33.91462488675019,57.513483641370385,53.378177480945226,54.19429633730256,47.96011564418093,40.42751899061711,6.733922164308615,8.148898214024097,4.565666626092318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7490736701392957,17.054644082547174,34.74224116687937,48.86662803915837,59.36516356297198,65.7936110715491,56.42519301193103,44.14594442359035,51.91681527325364,54.83835029997075,42.104160546864456,23.8785633225872,6.375916175826386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7803942383453824,16.80249368534374,34.62964570649294,48.72429786212058,13.690656472058,48.002140710381504,68.6439810097473,26.57490742853144,45.28636992289172,37.45702079714744,38.195829390211266,20.05408406689082,5.847629376654102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715770787489786,16.84769045465379,34.94780717466236,49.43614697875385,33.32211109961099,12.594833047733651,22.104391895723435,21.794357916772046,37.00842303860078,40.41701272406697,38.01206884130594,23.381993554509688,7.185493394520421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.909761734793912,5.071949734942603,12.397592760613044,42.66674138590797,21.336245048896945,46.308253018476385,47.38504622414386,51.48903181636291,7.751245936673402,9.667747540574954,4.939927593010618,9.48537461178002,3.8181358494774287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4761089712799205,14.598754718590166,16.397903307441066,4.071475635346913,47.046070454318496,35.79148020178327,59.73962276133463,61.081054945199114,44.227219315770704,42.74960212964305,34.408419414606904,22.530985963948105,6.920061490546054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.269474169568218,8.249203324861309,28.878158580344856,26.356258145421855,41.05531797484924,51.78499136276601,21.27142336659701,19.059358679181056,24.44054946729768,43.78397380622128,41.23392450620167,24.101573697472308,7.201351910067807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2723270464960157,16.67185916352215,35.14901209066981,49.20282856876294,59.01667268381819,50.7446727428575,67.44289668847718,45.947670021217704,34.61200310794647,41.02201509219973,39.88377013878613,23.490029691676256,6.270655278880613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.269750037719566,16.713091303945355,35.23544100040306,49.6982089481744,60.077409142493934,50.0621618799869,49.601273771891,30.800408896132335,20.963569933533385,25.147839260711077,34.300977971773364,23.239861608916247,6.8387865983657035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.293736042484986,16.287884855831077,34.32040465331891,48.78555137842236,59.74675909333095,65.91889334437342,46.90314558294769,66.71955014807205,42.48932424322159,47.13467990993952,28.102478938633357,13.06523626515798,4.3575236095328815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2132540760820043,16.24110223496629,34.525970661101894,48.880900703151006,59.31778624777417,55.220342293218415,57.147944858003136,54.074168082031115,48.6681983633717,52.6019031449007,39.87881435267757,23.071563112669615,6.620732009589151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8294779998352728,13.492821490604364,31.393319146160213,46.90869606338928,49.587595802231384,54.84528840052274,44.80585690180594,65.02189605872444,60.255222748069,51.55999867343748,38.42557963420402,20.815094581720984,5.132013862578326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.070449799448529,11.906969935865805,24.414977610977516,46.823654773766414,58.07546978608084,64.64882448047219,67.28450976444768,55.61759810768042,57.2789758427134,47.962097958624355,30.35220760047435,19.889948430975377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6671264469189124,11.453019928321888,26.22403777204553,37.59736865974181,45.919521156121085,48.98041288821085,43.41962441152009,13.418088236087309,22.92764708407709,13.672220947734164,24.78507571756463,21.85680082173988,6.198300801695667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9387035256678908,16.537854707146746,35.55280954279512,50.29805729875425,60.81701066133513,52.66157080964774,52.1414114996935,38.997477351131614,63.171603757233214,54.45497068661271,41.36892011979879,23.834357710498864,5.882716342302692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7164860765601504,16.582456782123767,35.853130180973736,50.6055142689292,41.086440311610986,42.354923323957486,70.78071774831317,69.49340274875415,64.14472191750967,54.90079320493858,41.7544802790446,23.9507195683278,5.70232572795118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6199473631654404,16.131480246244987,34.48791022378817,48.59961028362926,58.83073158902509,64.83119740926712,67.25834321379448,58.314338676513344,47.55275002605747,41.49935641017604,24.447685799294,18.853990902842412,5.7130302259456665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5929878867348846,16.390370512556057,35.701086663163174,50.1961663363623,60.55276814602683,66.79051700514661,68.681446752728,67.30492760321494,62.211370640839014,53.25586867978601,40.50819918846444,23.124292676864673,5.510239458383474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.447684238031964,16.349336603577196,35.763529568131005,50.35970727794472,60.798971599899986,67.1146254166463,57.277984685491695,27.734957840822695,22.05721281196996,53.84778777259219,37.46772529514193,19.716297685731504,4.431067475383883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3937652851708529,16.14555467879329,35.45587436651172,50.201320353915214,60.71492146749884,29.08709452268166,62.92896846935822,67.74936250143041,12.622387218497234,12.289754854890822,29.947418991127332,16.191544373880713,4.7525988781071264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.287909693892054,16.14971753912448,35.57124506711896,50.82039715459628,61.81946707537425,68.4748895877233,56.861103958039784,42.731959531096585,43.17064571742613,41.54812134548425,16.129101468912875,23.044008941906032,5.050937201842317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.271654715455984,9.915536846002857,12.795839732296765,24.245291494620492,33.038838365645816,42.443532779578504,33.92215768163519,22.83606415679094,16.226036645196274,3.9212162005354343,18.946763218794615,0.1512505920331902,1.866349048482944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3940841113525324,2.970498193469667,16.556686694359264,18.114191152556874,28.526892460970263,31.331074472636725,54.90951538848964,36.52672062884894,51.12547534743911,21.125525023561057,10.209514077962512,3.965818275512457,1.1001845160998769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8918432680960983,8.515428154613048,12.729035735553405,25.955434164961687,46.56119634145719,53.7312276833189,23.76319262197997,44.592163404804914,8.469240228081285,52.005424728874665,38.694976167065235,13.906728746391128,4.5829127617501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6753745308742847,10.025951760501526,20.43211143125162,44.92816570296515,58.84322017001865,34.61160664505778,54.42087487818583,40.69136504303674,36.26208165065194,51.1825660034097,37.405877084507125,17.944108573311162,3.558452657388989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8908521108743866,15.506060039344966,34.7053701182317,49.655390956196456,60.482990677618325,66.62618313778682,68.53634133546943,21.282722558924515,51.53541797433902,51.75287786878254,38.61211542333014,17.244748037671457,3.923793209311885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.816118856357332,15.704687946575971,35.59324875744095,51.16194993319809,61.60260187526375,49.36478365879062,52.905990180521826,31.99693389418258,5.930886583277877,10.943763347806469,21.110657665235387,19.73037211827981,3.949959759965071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1875269463478348,5.8696330669761,19.532537136826175,21.701982063708524,10.195043182525524,4.963913597776039,9.154526331172686,13.4531752017359,17.778981780174007,17.837856519143678,20.174212322162266,19.07739774061621,3.7503406955123553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6420716482247749,6.78387648828288,19.271268093182993,30.755212126822283,38.78913610312784,46.310037101475466,42.22309941346985,19.472869472079136,34.77990514130441,31.28032722288509,22.307777357618654,10.962991797907677,2.1248428519053295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0739403287396854,8.311051535496114,20.235069375575357,21.253384305161855,11.469076675313616,28.04439712544106,27.702447883950555,39.58622474082831,41.36356787080155,49.020455639968006,30.74331824016174,15.42359575849856,1.8931102934691575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5562374328245504,9.558323783297991,23.117949270645717,30.619423587447795,41.99652087258657,43.52032598524599,57.490885256715345,54.528118089575024,50.354949723280505,44.4286224632225,30.12999015136661,12.59205780751286,2.2630101686119266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.601830665023284,15.706670261019392,36.11083105861874,51.87142027249925,62.91073117647871,69.63355237990416,59.1090485368817,56.39030427772678,63.21442174921116,44.95770218817216,39.432000677129984,18.07097669769025,3.0626758150888462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4713943746460373,15.383751238185758,35.35418163556411,50.78431903172597,33.662078026658065,67.52992029254345,50.32303446074139,55.94170651918011,62.11721070477641,37.89134589170146,4.539896538327816,12.05465236190083,2.9633618614733437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4369021033304736,14.946056209077916,26.80723468130064,48.54251962765868,59.23651135559381,31.863920595028883,17.683830686889696,40.538330368004466,61.40278457936668,51.64503996306033,37.917908905243344,7.1634897041984225,2.84343183764624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3534466652623568,14.965284659179115,34.33566847453328,49.68552213573649,60.91513522628458,67.7339004487717,69.96340950328978,68.73437454836741,62.59019093097719,52.31565693927039,37.724831478453915,18.847647496623456,2.621016157094157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0773102632935048,22.921303677858138,37.92841517179348,56.34847744297055,62.83857493073811,65.33391235211924,62.87802298816223,48.792291247529995,33.23231225532392,19.418950519218026,8.714254293288395,1.8582215592649092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.170280810690053,13.55566085846088,31.043044184007336,45.86421458314958,31.77570760229655,48.55322412565316,43.62955151107861,63.570841886138645,58.174387276807664,48.56967733553357,35.37341008566531,17.487581556990797,2.252702133506126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3429403987122139,14.4171747155726,34.21177382181932,49.93588844994084,61.01762088300956,67.48531821756646,46.51064732314989,43.81569083731605,50.59758501115551,50.940525409867725,34.86950575414714,0.0,0.8173082450233861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.309637516062704,14.433429694008671,34.22604648581197,49.48689422850549,60.352950850129744,66.84503065234075,69.09931863740161,46.04163172583596,60.717894939163976,19.407453095446172,36.64248779234485,17.795831452943105,1.8715030660358447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2622602008648895,14.18980324891196,29.430233152838216,31.637738517034293,43.28443056647863,32.474671675047574,49.773338665580134,38.3720571442316,50.86797270123843,34.67028315258311,24.64234907763816,6.139029599837313,1.598141904287785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2210280604416869,12.131169699416963,23.51381746499733,36.91703834275896,42.92602811510772,51.6767569941551,58.86700794333973,53.076072759767534,52.762668846262336,37.12200965620893,30.27787080884598,15.79666733675081,1.3450003498626422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0796890406256127,1.3632376427421355,2.966930027471506,10.141520692553096,12.939359298000603,11.908754018864885,9.570217669958533,6.467697334556879,8.101719130270624,13.721184114486718,11.647683206666049,0.9616207365045952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2864444370746526,14.27424984420179,34.46194190457933,24.32835046979993,26.04562947213744,68.44237963085116,54.430786450402955,49.5755036841265,27.678263647740796,41.06641893573241,21.40324727708465,10.05271300548774,0.5600038302670545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2497716198713233,14.398540959804423,11.377295516583125,15.64303796738551,23.184356804500393,12.93143004022691,17.888405537450968,21.092222140911545,26.54041515721587,51.03944290059454,36.06722014086344,16.47897996817707,0.7606140519414825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2481857683165848,14.614613234137552,34.93948145399998,50.78887835494585,45.33216138653479,69.04044389843195,71.36609520345604,55.54920825938232,62.95176508545758,51.81908717119288,36.33086796183873,16.406229028103443,0.6422698796691173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1447089543698937,14.21022108767922,34.27144148656636,50.24354365156013,60.85209762698373,67.74301909521147,70.46592621469757,68.05245837982982,61.710241549541635,33.91541781252755,35.32345576169106,15.85574030716482,0.5463258606074343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.317403221068727,23.15303623629431,35.33852135146107,51.95685802501079,44.88832118265234,58.34585747616377,57.66949178806777,60.7395021665973,50.0116128616796,34.84631267515909,15.411305408949335,0.4194577362283494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0953493247286559,14.192776720577092,34.77970690986007,51.20694847106381,61.95406622608268,68.98137092801792,71.51338116660239,69.47714777031808,62.704570474362704,51.51599129279347,36.08704328529767,15.897368910476706,0.3815955303589663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0989174907268177,14.337287443502646,34.91787422656667,50.35395856605879,61.04239981355236,67.23415897758473,69.46743442954532,67.47897481134748,61.31080518919186,50.875901959012126,35.105797635803185,15.319920713107528,0.3005188696229574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0959440190616829,14.263545346207302,11.473041304200462,18.709678411361203,41.73366597738866,64.81494243083104,65.80986604998515,62.99339368876946,57.00720053252009,46.79887584322363,32.348596476445856,13.893645471064534,0.1770206797976919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4579493151074323,6.7789207021743225,22.521867317508363,49.62684562821117,44.06248898552224,12.96017359965655,5.6289800935445236,31.31521595708934,3.071001535751224,2.819644064325162,9.665170531798502,0.1700825792457106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.321040744420236,33.01564528665776,41.5998597524576,59.08426960633892,65.66892349305776,67.88316872636148,55.06532530374272,59.58559692908064,42.30358137987283,33.261055814753554,13.092195741588537,0.1700825792457106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.320161902582202,30.25963351596648,42.30477076853889,47.09265484373894,57.8340238868719,56.24480239757952,60.90799889428826,54.00002952184709,43.29850499902693,16.922621940615183,13.198646027200358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.981065538019498,35.48699670327347,52.36105194002478,64.03410877156665,70.91412751035556,73.02192245804746,70.06232699401662,63.21065535176865,51.7358299645691,35.41166875442339,14.40944368924325,0.044602074977022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.875485814892045,36.87243626778194,53.419607852812774,64.53285908553194,71.08678709837771,73.02013837504836,70.46850322347403,63.86937844131819,52.19334813811119,35.84658854331044,14.458010393107118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.08779997113633,33.567125164818094,44.08330328717818,50.94785997330839,66.79448163403346,68.47825952227713,65.0601547274825,50.42274487724558,33.32211109961099,18.35405120021108,3.73626626296405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.788703400300442,32.63028335885629,41.18317725645003,47.42905360478786,56.299316044773654,39.72161681731411,45.92685571956176,37.1148733242126,32.25641885482668,28.51539503719841,11.057944659747644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.722855882102118,22.485987426082403,36.775897554387235,48.225944011043985,66.67415514731768,55.824353504129455,33.53620105950069,31.58421602706187,3.7245706077478538,13.91386507838745,5.109811940811987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004361091775531,9.17771941016074,23.1131917159815,34.10968462798302,42.780922697849135,26.714065902459748,19.952589567387548,14.029632241883366,10.83374489619648,17.635660445914514,3.649440890342114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2874702729730374,15.245385690034816,28.270579203435645,22.82238618713132,46.43730168874323,69.60996283802743,47.45284137810894,42.10891810152867,49.2387084601889,32.88382137617012,12.156543324292784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.513161692664616,17.959570625969864,41.7840167642516,46.908894294833615,46.99710728756595,50.214403629241794,35.392836767210866,28.483479774659298,34.15646724884782,26.0248151704815,7.181726997077916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8744335796706473,10.50131076403441,22.351388275373967,26.112829931769493,28.192079551476084,39.78306856506023,34.80230529451509,19.96904277726796,19.59537650468269,3.896239038548303,2.699119346165031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.736172067549726,23.768743102421556,39.92183057609985,53.49057470988732,37.56525516575835,46.65277926874334,30.633498019996097,17.206092906024704,23.016653002586793,20.83115132871271,10.162929688542068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.131566162305653,32.00744016073273,47.18225545658167,57.775545610790914,63.82200112612038,50.920107571100466,63.608704092008026,50.76727112751253,40.57401202798609,13.884328593180443,9.767061494190456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.7804982743754,31.461708994458313,47.12417364338937,58.29193852330266,64.75765354341613,45.937361986111895,64.8573639599203,57.86455152930061,27.97779136014204,29.790221455763874,10.086015888137249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.72851867792738,31.51047392976653,53.96791602786363,65.18880693486066,71.81806289655654,73.64179218450587,70.37018042708023,62.78881883820819,50.824956477816144,32.99701153088958,11.00977441877246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.195319050676872,30.236638668422778,53.54905298596831,50.198545113694415,53.42159016725619,72.93252007664906,60.971036493589104,57.574142463339115,29.777138180437277,9.841596517263168,9.103184387088024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.647364380484367,33.79687540881085,50.12044192462354,60.83960904599016,66.88844333865171,68.24573403806359,64.99711712818164,57.633215433753136,46.13598989334291,28.613321370703517,8.778481281255305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.284324969186574,30.601186294568304,45.38964850539407,55.376746902804506,61.00552876490469,62.88020353405,59.90237077713967,53.294127348544095,42.02585912634924,25.070132534528888,7.345466170104673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.124084604804634,23.324308204206076,34.22703764303368,50.76727112751253,54.408980991525304,57.640748228638145,56.33995349086383,55.2558257217557,43.770692299450346,27.20488695865133,8.238300595422483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.21858976637193,33.60062627891195,50.10636749207523,61.30247946852947,67.88752981813701,69.40221628435668,66.10086981027968,58.62853551579592,46.67319710751059,29.182245615965975,8.545162871264395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.075466663556773,33.215660813999165,49.34020295969216,59.86867143160149,65.76248873478734,66.97011469372075,63.57639236658024,56.47078624412977,44.97118192638743,28.056687474990284,8.033131050528182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.535880672056978,31.998717977181656,47.63917893579072,58.06555821386373,63.89812200074782,65.13072512166836,61.6838767674441,54.41215269463477,42.46950109878735,24.609839120766026,6.55154923551368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.875968193841397,31.073175363547367,47.78725782471443,60.14223082479389,66.76078228849525,68.38766775221269,65.80927135565214,58.72091136885944,46.91523770105257,29.108107055781947,7.990511289994582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.202136556491515,34.09937659287723,51.00475239783463,62.35944952976273,68.94985212836751,71.03465222851568,67.91092112856941,60.22786680874976,47.69309788865183,29.1275337373275,7.703472158586902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.081611838331389,13.202412424642864,22.16187901458271,28.234302849121,50.39499247503766,29.875857439719752,65.89391618238629,58.06298120508728,28.475748748329945,27.578354999792268,7.006292168834964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.685148949646743,33.06480668485466,49.33881533958177,60.166415061003626,49.14474675557064,31.87878795335456,42.975585976193294,16.918459080283995,41.99830495558566,11.916881508082918,5.786375860352326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9440557746651337,6.248849820002958,25.513774506966996,50.91634117365796,48.68326395314172,51.47456092092592,41.35266514136272,24.80410593622149,43.928286297702485,25.981006021281846,6.12515339873335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.41377010234211,33.4715776086451,37.95715873122312,61.06024064354316,56.43332050114906,68.76450572790743,50.43047590357492,50.17059448004215,45.9865233843088,27.681038887961584,6.602296485265314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.517220516965786,23.50410412422456,23.490227923120592,23.568925806524497,49.24247485763141,11.713099583299012,44.453203162320946,33.47554223753195,30.214634978100776,11.465310277871112,2.977634525465991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.037802689131732,27.710178910279904,52.27997527928877,63.80217798168612,69.87480004766877,71.12306345269236,67.6312165606024,59.24087244736935,46.60441079632381,27.8033476891208,6.287703183094052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.433196783887656,27.807510549451983,50.566660905838106,53.750257901975765,49.11917489925048,59.58559692908064,55.42670122677877,44.05535265352591,31.52871122264602,23.622646527941264,2.6846484507280417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.531019081362744,9.26414831989399,30.391853889342816,23.76814840808853,9.129350937741211,24.66018990762897,14.120025780503465,15.131600840982324,23.53502822954196,7.1642826299757925,1.6510696999271846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.603210005780021,23.02577164902654,25.212859174455357,11.682175477981612,17.225717819014594,15.371460888636532,18.651200135280217,11.628851219453528,4.685200187030737,5.89619608051797,0.7485219338366008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.91776862927461,13.466654939951177,13.69402640661182,20.467793091233236,19.832461312116106,46.81513082165969,36.037088961323406,25.17797044025111,35.9480830428137,19.674272619530928,3.1487082619334132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.291306027768888,15.322299490439637,44.372919427362305,54.49659928992459,60.88658989829929,62.67206051749055,60.004856433864646,52.60547131089887,24.69349279027848,22.364273319256217,3.8185323123661137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.188190998034208,24.469689489616,45.79939290084965,56.974888807092285,62.89764790115213,64.38636604816296,61.20950892113293,53.12582885229746,40.60374674463744,22.41165063445403,3.701773991648486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.926163707290334,29.040510133261215,22.31075082928379,27.990478172579945,42.59438690872302,61.753257772963906,38.533615771370584,50.31827690607718,38.302874370156125,20.845027529816672,3.2052042235709743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.426224004659002,28.45394328945229,45.18547011772148,35.46578593872884,37.84059864194983,48.96851900155032,45.729813663885494,44.29283392384801,28.03151208155881,21.14911456543779,3.008756862227735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0216072274333128,22.11093353338673,30.86701466143135,62.960883731897326,70.46334920592112,72.79613684294155,69.57566879815622,61.38137558337771,47.42746775323312,26.53090004788744,3.88493984622079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.302484625359064,33.02833209909567,51.317958079895504,63.332765921483514,70.04230561813803,71.44994710441284,67.45340295502733,58.575013025823495,44.75867781805246,24.453236279735588,3.1752712754752843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.902057107787575,32.41341815874579,49.92736449783412,45.035210682910005,67.48690406912118,68.62752779986688,64.87480832702242,56.014655690698085,43.050517462154694,23.46941362146465,2.7570029279129886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.926008433876324,13.31659373658404,13.18139989154258,28.763580805515,21.042267816937283,10.601021180538597,16.100556140927587,11.009377955883776,0.2424370564306575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.909675818733248,6.8471123190280805,23.78202460919249,33.59309348402694,38.40872996143493,32.54643145789949,15.087196997449642,3.7943480761563495,8.97373925393249,3.7979162421545114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.759451062598442,30.850561451550934,33.075312951404804,45.19954455026979,68.66102891396075,70.15450461563577,66.2891896824049,57.71587794604388,43.998261997555325,23.516394473773783,1.9004448569098231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.146597073398992,31.857378957365583,49.68155750684965,61.03110062122484,67.04940727145768,68.02252543173412,63.8909856687515,55.59777496324618,42.39655192726938,23.045594793460772,1.7367056838830668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.811189469571788,31.13343772262743,48.65650270815551,59.876005995042135,66.18313585968173,67.16854436950742,63.75123250049016,55.64118764955716,42.59597276027775,22.714350049964754,1.6540431715923192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.692767660592419,28.68111652466859,45.67966110846688,56.043993944460745,61.152418265162346,41.647831761988435,59.27774349601701,51.97172538333646,39.56798744794881,20.826790236937185,1.3194284935424827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6898024682809423,8.201826009663497,20.68069366245689,33.323102256832705,29.11405399911222,28.61451075936957,12.28618668889266,16.5634265634669,0.8343561492368253,6.962681251079653,0.1209211810488152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.55281626088674,4.759338747214764,11.245075143206794,35.92191649216051,64.27079711611138,65.99223897878008,62.83361914462956,54.62703558030185,41.428191321657145,21.484522169265,1.269474169568218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.033131050528182,31.045621192783788,49.61197826988549,61.617271002145074,68.24831104684003,69.49677268330797,65.63601707329694,56.755248366760995,42.95080704565051,22.08615460284394,1.254408579798202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.212651102395318,28.97231851640746,47.109306285063695,47.07659809674721,51.23747611349252,65.87984174983798,52.799936357798686,52.19909684999711,28.43075021046424,13.011317312296867,0.3262889573874589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.695982321732227,26.14177172264347,44.47679270419769,57.71250801149006,63.72784119005777,65.2250832891753,61.47890545399414,52.794385877357094,38.957831062263146,19.188407349447903,0.7661645323830674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6561460807730797,10.281472092258776,27.497278339056255,54.16257930620779,60.46197814451804,61.57742648183227,57.87406663862905,49.82963639577336,36.869859259005494,18.207954625730792,0.6117422372403999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9338683342966704,4.2544432584748755,34.219901311037354,39.71507517965081,59.32056148799496,31.448031024798695,27.83724526610333,11.178072915019092,7.619025563297075,7.608915759635616,0.4250082166699344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.859402668577304,29.77436294021648,48.97347478765887,61.210698309798985,67.61515981361066,68.9732434387999,64.80324677561485,55.54623478771719,41.56715156414111,20.758995082972103,0.802440886697712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.570105354574854,26.36775556919371,44.454590782431346,48.18312601906605,62.06884223235689,62.487705274252214,58.79861809504163,50.002494215239864,37.07284825801203,7.674530367712926,0.4731784576451182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.295753035605083,25.785153354271635,43.601799108870686,43.936215555476174,45.91932292467675,42.72621081921066,59.268823081021615,50.76766759040121,27.71572939072149,18.761218586890205,0.5374054456120299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.389912971667685,26.25654772891767,44.208982022891206,55.19794214000773,60.53849548203418,61.51974113152867,58.32920603483901,50.2879474950928,37.25522118680696,18.226390150054623,0.4212418192274303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1911297910226692,19.8699270550968,37.9074026386932,46.28387055082227,49.35249330924139,43.26480565348874,48.12980176053796,35.3545780984528,25.420011033793084,5.594091359340275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.002965192311476,18.45356338527092,37.03141788614448,51.963003199785405,70.45264470792664,72.05831940709942,68.04512381638915,58.40235343780133,43.64342771218256,21.54458629690072,0.6569390065504489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.773611411207411,26.844700424281335,45.864809277482614,52.060533070401824,64.10567032297423,58.882866458887115,61.09968870096728,52.27700180762364,35.4538920520683,0.2487804626496117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.092255258326184,2.8874392182902353,6.290081960426161,8.722976476839456,8.870064208541459,10.569304149443823,5.703515116617235,9.350180766738555,5.382776639671361,4.785703529312293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.387180689477224,23.046784182126824,22.653889459440347,52.375126372573085,40.00588070850099,59.615926340065016,22.348216572264487,21.244067427277766,6.4871240161024275,5.72353649249581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8648408336352107,21.955718312466693,21.729139771583423,16.23436236585865,37.115864481434315,43.44737681372802,46.08563910647996,38.92789811416746,6.1604385958262835,2.736783320590072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1129919232751224,1.8857757300284912,5.090979953599466,5.9881754706928065,15.499518401681668,12.352197759858653,16.127912080246823,9.090299343205777,23.119733353644797,4.037578058364376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1056920385111297,25.634695688015817,45.18626304349885,56.98380922208769,63.70484634251405,65.20268313596463,61.43291575890672,52.70993928206727,38.86704106075437,9.469317864788293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5588144416010005,12.869383598147769,26.39134511107045,25.39067278003042,31.32730807519422,24.5483873730199,32.7605214177892,15.366703333972316,10.1518287276589,1.972601102650428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.326961288427491,8.980875585928814,19.413201807332097,50.871739098680926,57.92937321160056,59.67262053314692,56.12844053975058,47.72640077130134,14.992640598498358,9.582706250952098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582679851629084,3.696223511206901,13.234327687181976,22.784325749817594,56.25174049813151,57.1548829585551,53.76611641752315,45.753006742873545,13.190518537982324,3.2458416696611496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4758331031285736,20.220202017249683,37.721263312455754,49.09439596870769,11.798735567254896,34.9906251666403,31.34336482218595,32.250471911496405,33.560583527154805,4.58469684474918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.805690226514194,22.917537280415633,43.02415268005716,56.00712289581308,63.299859501722686,65.22746206650743,61.957832623525185,53.168052149942376,39.17469626237365,16.80328661112111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.981435601585168,15.195034903171868,16.174694701111612,20.778223533073312,17.23067360512315,29.200086445956785,12.617233200944336,16.29997697393596,3.064063435199243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4842794185282881,0.4028062949035945,1.8066813837359057,34.54995666586732,13.20221419319852,21.91765787515297,11.881992773878668,4.385672474629491,4.09506517722365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1253599095313511,0.280497493744383,5.105847311925141,8.767578551816477,11.908159324531857,11.17965876657383,23.549499124978947,56.08522608488395,41.23650151497811,19.458002113753462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7864617764129893,24.675255497398982,45.68382396879807,58.26815074998158,65.12557110411547,66.95009331784217,63.386684874344624,54.59710263220616,31.07733822387856,5.863487892201488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4137866610494272,22.73873251761886,42.77576868029624,55.29011976162691,62.39612234696605,64.09793929664488,60.53770255625681,52.27700180762364,38.47989504995382,18.188527944185243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8926361938734677,20.52765898742462,27.54624150580881,52.92204692751355,59.51205306322964,61.27413237198852,58.052871401425826,49.45141079996821,35.69494148838856,16.285109615610285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.296071861786762,22.252669016091488,33.62718929245382,46.1954593266456,45.28002651667277,42.484566688557365,32.76924360134026,18.553670264663797,12.970085171873665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.143631881087518,37.50023525201407,50.69015909566337,57.82312115743308,59.774907958427555,56.9332602037804,17.246333889226197,35.67055902073445,16.41792468331964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6646700328797995,19.191777284001724,37.82236134907034,50.0954647626364,56.994711951526504,58.69672713264967,42.85248424925671,31.19409654459618,34.52339365232545,15.7839805243129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.346112101821691,7.825780959746115,14.300019931966292,25.63350629934976,39.96782027118728,43.17718735508944,41.808201000461374,33.92275237596822,27.055816912505907,10.787755201109062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2309396326588029,16.441117762307687,23.59410119995597,40.6279309808472,53.90923952033831,42.666344923019274,45.59937737350825,32.30201208702541,24.34678599412376,6.664144695900119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3360022981602327,17.53218363196782,35.902886273503654,48.515163688339435,24.77456945101449,22.598979349357524,38.378995244783574,45.45784012224783,32.28694649725539,14.407064911911144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2412476677646036,17.039776724221497,35.00727660796505,2.557780326348957,15.541345236437902,32.914943712931866,53.15437418028276,15.064003918461594,0.8446641843426261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.05801401710099,35.70227605182923,48.06279953235025,55.18168716157166,57.40425811553775,54.64368702162661,46.75348084246924,33.950901241064834,15.7258987111206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.206885831802076,35.644987164414296,47.96289088440172,55.23917428043092,57.38463320254786,54.23176208028326,25.462234331438,9.276636900887556,5.032699908962824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.317239668301058,15.976463256769293,33.2354839584334,54.96482196146116,57.64649694052406,37.84714027961313,33.86288647977684,25.91975250498007,16.005801510531953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.141943554764797,37.68419403236374,20.13734127351459,37.80134881597006,35.03265023284087,31.55130960730104,48.672757686591574,35.848174394865175,16.883173883191066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.476360001370292,39.41733155024865,53.85849227058667,62.446274902384665,65.3608718285498,62.62844959973526,54.6938395770452,40.63427438706616,19.925828322401337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.10336605982505,39.412772227028775,52.877643083980864,49.51167315904828,44.50593272651601,43.53420218634996,50.98255047606829,37.363653786862216,17.83369365881249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.28314385987418,17.072683143982324,33.25114424253644,28.5917141432702,4.011213276266847,9.96231946686764,4.962327746221301,5.418656531097321,4.573595883866011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.737420972953431,3.663515322890419,11.784264671817906,16.809630017340066,7.520702766903284,10.297727070694847,16.420105229207405,11.971593386721398,6.636194062247851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.405987838628768,39.21374785690909,52.86118987410047,60.630871335097694,63.077642052614955,60.539684870700235,52.84473666422005,39.525169455970875,19.609054474342308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39667096074468,38.68367697473773,51.98778213032819,59.54059839121493,62.22247160172219,59.84547835261342,52.35589792247188,39.345571767396734,19.972809174710463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.00944731323712,38.30882131348639,52.81837188212253,61.05865479198843,63.48183596762894,60.98768793491387,52.94563646939029,39.47184519744278,19.540862857488552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.189519101406955,38.84701968487579,52.51091491194757,60.020714949412024,62.362621232872215,59.5947155755204,52.02802311352968,39.32753270596158,19.842571115777563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.340735014763473,34.16994698706309,47.54838893428193,54.89068340127712,57.28769802626448,54.46924335060536,34.26450338601438,34.862567653595164,16.942048622160733,0.2289573182153798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.698585729831692,32.80611464998793,46.27812183893634,54.23533024628142,56.90828304179326,54.39252778164489,47.17611028180706,12.789099863189128,16.55292029691676,0.2125041083349672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.28844487148743,9.225096725358553,9.345026749185656,6.809448344603039,17.128187948398175,16.009964370863145,20.154587409172375,13.360799348672378,16.756503990256324,0.2420405935419729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.000741688393378,12.661835275921357,12.513558155553302,12.418407062268988,13.311637950475482,10.743549589020724,9.11032071908435,9.755564070418602,2.9199491751623756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.031528640266124,40.25426470826193,55.062153600633245,63.552604593259154,66.60655822479694,64.22778089268911,56.5538452193092,42.9456530280976,22.350198886707915,1.0331822879121726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.835571937225895,28.727304451200354,39.74936921952203,50.75022322329909,54.69879536315377,59.3413757896509,51.39090725141347,38.2001904819868,8.289444308062802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3323135374247337,0.7729044014907062,15.758210436548396,14.960923567403588,28.90234281655462,8.643882130546869,14.27266399264705,17.78433402917125,7.046929614925139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2709823844159516,7.469559054262965,22.71375535563173,19.602711068123355,26.39491327706861,30.686822278524183,12.028684042691989,9.28734139888204,0.986399667047385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2013601894214654,10.209514077962512,7.195404966737538,17.29113419564756,14.556927883833938,14.122404557835573,18.966189900340165,11.087481144954651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.38904240918331,17.608700969483955,25.0748900891931,33.20337046444994,58.41821195334872,56.793903498407744,50.20667260291245,38.3861315767799,20.22773481213469,1.0486443405708736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.348043178881123,27.046103571733138,48.837289785395704,46.91087660927703,23.06462501211763,24.09285151392125,25.01839412755554,6.7519612257437664,7.443194272165437,0.0559012673045342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3385793069366827,3.9156657200938496,2.949683891813724,7.6715568960477905,14.27999855608772,12.594040121956285,17.044930741774397,7.67413390482424,9.76051985652716,0.2041783876725897,0.0,0.0,0.0,0.0,0.0,0.0]"}, "22": {"object": "loadshape", "name": "fossil_634_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[81.531,85.858,87.176,87.704,93.363,92.704,119.137,120.956,54.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.99,155.389,162.812,152.83,142.582,125.448,80.042,100.848,83.221,75.641,73.144,71.673,75.581,74.885,110.562,106.077,136.923,99.906,11.775,0.0,0.0,0.0,32.476,15.772,106.708,202.295,199.461,189.233,164.893,112.636,70.185,92.733,72.613,67.447,67.109,66.84,81.768,81.316,117.548,107.194,124.689,5.451,0.0,0.0,0.0,0.0,54.9,35.777,116.548,193.223,190.908,176.653,155.376,104.435,63.925,87.277,67.84,62.755,63.614,64.517,70.052,70.764,108.569,104.528,111.469,16.461,0.0,17.89,49.478,87.395,0.0,97.728,151.826,219.009,215.751,209.392,189.705,133.446,89.459,110.573,96.867,90.149,90.214,90.246,95.884,95.922,134.688,137.021,163.77,115.19,83.358,45.277,47.517,84.73,77.92,113.163,178.767,226.196,226.196,226.196,225.86,142.761,94.195,113.628,100.593,94.017,93.274,92.92,112.13,112.184,153.258,150.005,175.686,204.509,139.717,194.587,126.713,120.564,137.896,186.5,202.892,226.196,226.196,223.024,204.005,134.885,88.539,108.307,91.517,85.042,84.909,84.83,89.983,89.609,115.917,116.05299999999998,79.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.577,215.116,207.618,174.206,164.189,120.56999999999998,87.903,108.387,93.5,86.528,86.433,86.614,92.194,91.871,117.70699999999998,117.766,95.588,0.0,0.0,0.0,72.842,71.554,52.889,110.138,138.988,172.226,172.918,161.632,149.391,130.824,83.858,102.918,83.919,72.972,68.838,66.521,70.445,70.291,108.832,106.183,168.362,205.976,199.063,184.351,165.559,191.464,222.439,226.196,212.166,226.196,226.196,219.112,195.938,136.48,91.119,111.795,98.788,91.893,91.539,91.743,110.746,110.36,149.614,145.744,199.131,201.062,197.166,207.376,195.401,170.982,129.934,153.168,204.028,226.196,226.196,216.098,195.926,134.775,91.509,111.471,97.335,89.108,88.285,87.605,92.169,91.496,129.312,129.48,112.491,33.305,0.0,0.0,0.0,0.0,0.0,12.347,105.85,224.367,226.196,221.286,196.205,133.944,88.636,108.757,93.642,86.568,85.889,85.196,89.789,88.768,124.91100000000002,120.214,91.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.926,183.397,193.754,182.943,159.834,109.577,68.103,89.133,65.833,59.198,58.486999999999995,58.467,73.93,73.543,111.822,101.666,123.713,54.624,0.0,0.0,0.0,0.0,0.0,29.266999999999996,95.034,199.725,214.273,202.527,182.194,126.913,88.29,110.342,94.86,88.315,88.346,88.454,93.949,93.245,120.078,122.868,136.374,56.71999999999999,56.071,0.0,0.0,0.0,0.0,26.903,118.97299999999998,219.208,217.266,183.887,173.051,125.792,91.687,111.821,98.795,91.541,91.251,90.935,95.702,94.764,120.997,122.743,106.961,33.96,2.357,4.874,10.706,22.007,56.27,108.824,115.709,162.946,178.763,168.383,157.738,138.977,91.226,110.376,97.036,89.053,87.974,87.29,91.644,90.788,116.911,118.255,87.915,0.0,0.0,0.0,0.0,0.0,0.0,40.602,71.933,154.367,180.998,173.064,161.003,139.71,90.123,108.797,96.02,88.777,88.553,87.845,104.943,104.388,141.536,134.458,183.872,124.858,132.617,149.933,103.871,25.438,128.811,155.039,224.183,226.196,226.196,215.08,193.996,134.269,91.826,112.212,99.009,91.303,89.241,87.561,92.063,91.34,129.077,128.204,138.516,172.388,200.693,193.261,0.0,0.0,87.923,19.926,108.568,211.138,226.196,220.807,198.933,137.971,91.989,112.41,98.871,90.69,90.689,90.581,95.868,95.535,134.775,135.998,197.752,207.056,110.57,0.0,0.0,139.593,172.732,156.704,209.649,214.808,226.196,225.777,205.316,142.262,93.26,112.948,99.444,91.956,91.15,90.486,108.781,108.23,146.939,142.896,113.523,20.466,0.0,0.0,0.0,0.0,0.0,6.562,99.761,209.903,226.196,220.991,199.833,139.889,93.984,113.716,99.098,91.776,91.36,91.181,96.964,96.48,124.774,126.041,152.274,141.879,48.94,0.0,0.0,0.0,0.0,0.0,88.419,200.746,214.796,182.636,173.412,126.928,92.288,111.811,99.085,91.506,91.198,91.146,96.954,96.873,125.345,127.832,45.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.46600000000001,144.715,180.173,173.051,162.603,142.764,92.692,112.009,100.769,93.804,93.373,93.332,98.789,98.145,138.86,141.825,124.579,26.699,0.0,0.0,0.0,0.0,0.0,2.729,94.44,207.169,226.196,226.196,206.223,144.925,93.819,113.487,100.447,92.608,90.967,90.576,109.409,108.766,146.917,143.006,177.914,161.08,0.0,18.589,0.0,0.0,0.0,52.098,122.811,217.929,226.196,220.806,199.616,139.785,93.673,113.42300000000002,100.367,93.491,93.193,93.099,98.894,97.556,136.966,138.309,179.519,102.983,88.357,12.971,0.0,0.0,10.48,21.898,112.643,211.318,226.196,226.195,203.556,139.883,91.694,112.243,99.171,91.553,91.038,90.291,95.1,94.388,133.12,133.867,153.548,146.292,89.935,140.045,192.001,226.196,199.167,145.238,202.476,226.196,226.196,226.196,206.336,144.482,93.819,113.474,100.762,93.854,92.844,92.504,112.194,112.557,154.313,151.235,135.155,115.518,150.62,0.0,0.0,0.0,0.0,0.0,84.08,197.506,226.196,217.941,196.135,134.987,91.802,111.63,96.447,89.611,90.079,90.079,95.797,95.46,123.3,125.36100000000002,58.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.03999999999999,177.086,204.056,165.932,154.921,113.13,81.023,103.166,85.751,78.676,77.623,75.938,80.093,79.739,103.875,99.655,50.366,0.0,0.0,0.0,0.0,0.0,0.0,14.408,78.994,112.051,159.107,149.051,138.537,122.76,78.993,100.354,84.268,78.588,78.705,78.71,83.047,82.226,118.24,114.276,165.344,163.764,152.165,70.041,52.651,134.34,149.48,177.135,130.911,196.85,210.616,201.84,177.257,122.889,79.061,99.699,79.578,72.207,70.95,70.058,84.864,84.072,120.987,112.902,155.088,107.501,7.951,40.351,56.402,19.435,30.844,57.62,161.228,203.742,202.626,189.333,167.953,116.67100000000002,78.812,102.211,87.179,81.108,80.87,80.864,86.173,86.298,123.266,120.88800000000002,106.722,42.73,166.335,155.185,107.722,65.066,94.771,0.0,79.704,184.471,222.648,214.726,192.857,134.596,89.46,110.317,94.565,87.412,87.088,87.193,92.279,90.772,127.197,125.68,165.002,157.963,150.296,137.763,4.306,34.481,45.162,134.394,171.753,190.614,226.196,222.314,199.25,136.533,91.33,112.17,98.494,91.696,92.353,92.703,112.119,112.357,152.529,147.962,118.23900000000002,51.382,198.659,185.362,181.143,178.582,166.434,184.808,225.028,224.686,226.196,217.394,195.179,133.961,91.684,111.809,96.449,89.385,89.295,89.263,94.486,93.867,119.73600000000002,120.289,85.568,146.305,96.985,27.506,0.0,0.0,0.0,0.0,79.566,179.458,208.598,174.131,162.257,118.308,86.508,107.742,91.568,85.064,84.936,84.58,89.825,90.013,116.805,118.741,121.265,97.801,0.0,0.0,0.0,13.582,0.0,0.0,29.969,107.439,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.092,91.743,129.989,129.22,157.249,97.566,47.053,67.658,168.061,170.537,129.321,225.283,204.079,222.456,224.648,217.613,197.073,137.758,92.515,113.345,99.643,92.482,92.798,92.898,112.109,112.574,152.697,148.831,117.567,20.534,0.0,0.0,0.0,0.0,0.0,0.0,85.52,190.867,226.196,223.518,202.658,139.368,93.55,113.386,100.328,93.101,92.473,92.374,97.905,96.649,133.854,134.086,187.671,181.9,40.055,9.464,0.0,38.87,0.0,0.0,54.574,160.651,212.631,202.168,178.879,125.148,81.67,102.915,85.453,79.009,78.65,78.269,82.835,81.779,117.966,114.013,80.577,111.477,51.559,0.0,0.0,0.0,0.0,0.0,41.633,150.014,206.226,196.038,171.595,119.039,77.213,100.026,81.417,74.47,73.562,72.945,87.604,87.02,123.93,114.057,56.827000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.595,146.79,195.417,179.259,156.527,106.88,68.882,92.759,72.077,67.528,68.9,69.705,73.566,72.275,97.964,92.998,111.431,98.183,103.299,50.723,0.0,0.0,0.0,0.0,114.67799999999998,168.736,187.683,152.172,143.934,105.048,74.722,97.647,79.949,74.747,73.959,73.18,76.029,73.669,97.96,92.634,116.57200000000002,97.852,119.082,133.458,120.70499999999998,110.57,134.1,138.814,148.152,140.878,160.766,151.41,142.436,127.61199999999998,83.356,104.376,88.963,81.983,81.279,80.658,83.935,79.951,113.968,109.276,172.607,158.986,86.867,0.0,0.0,0.0,0.0,0.0,35.251,152.423,218.09,209.448,188.033,131.589,87.287,108.799,93.836,87.522,87.626,87.275,104.221,102.285,140.164,131.519,71.334,0.0,0.0,0.0,0.0,0.0,0.0,23.398,50.509,162.438,222.647,210.03,189.395,132.613,91.23,112.319,97.826,90.241,90.259,90.003,94.894,93.596,131.482,129.377,72.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.462,163.39,226.196,221.186,199.194,138.909,92.014,112.139,97.796,90.163,89.927,89.547,94.311,93.712,131.669,127.416,76.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.44,164.895,226.196,218.841,196.721,138.481,92.823,113.389,99.991,92.787,92.914,92.918,112.093,112.104,149.665,144.776,98.623,5.317,0.0,0.0,0.0,0.0,0.0,0.0,65.234,176.762,226.196,216.143,194.929,136.691,93.34,113.81600000000002,99.162,91.646,92.111,92.075,97.689,97.384,122.52299999999998,124.76999999999998,85.09,15.864,77.002,72.707,0.0,0.0,0.0,56.726000000000006,103.995,197.532,223.274,188.901,178.569,131.083,93.71,113.588,101.064,94.24,93.696,93.695,99.581,99.218,126.031,128.732,31.991,0.0,0.0,0.0,0.0,0.0,0.0,24.437,45.055,119.376,187.397,178.598,168.174,148.608,94.992,114.25,101.48,95.026,94.021,93.984,99.689,99.051,125.89,127.102,26.369,0.0,0.0,0.0,0.0,12.321,17.826,0.0,122.099,116.234,185.005,178.34,167.685,148.051,94.771,114.158,103.249,96.56,95.425,95.135,114.644,114.56,154.428,154.2,205.936,226.196,224.775,160.342,88.225,148.178,154.989,7.067,178.631,184.585,226.196,226.196,205.708,145.236,96.484,115.431,103.105,96.918,95.654,95.355,101.093,100.566,139.956,139.678,98.31,26.74,0.0,0.0,0.0,0.0,0.0,0.0,73.68,200.493,226.196,226.196,226.195,155.032,95.404,115.15099999999998,102.972,96.542,95.751,95.705,101.625,101.222,141.968,147.343,210.475,221.373,163.64,134.051,204.876,226.196,211.341,196.359,226.196,226.196,226.196,226.196,224.574,148.692,95.182,114.731,101.855,94.847,94.555,95.17,115.015,114.936,155.069,147.809,199.022,212.855,205.071,91.776,39.537,12.905,142.432,149.836,86.409,209.79,226.196,225.739,205.651,144.841,95.466,115.112,100.961,94.553,93.655,93.716,99.851,99.554,128.802,125.69100000000002,76.905,38.75,0.0,0.0,0.0,0.0,0.0,180.597,65.516,163.606,210.503,174.898,159.71,113.456,80.269,100.131,81.267,74.323,73.863,73.771,77.913,76.647,98.729,98.026,113.206,63.173,83.811,86.38,96.741,126.774,74.321,109.057,116.518,119.53600000000002,151.728,143.721,135.319,121.395,78.31,100.164,83.668,77.269,77.271,77.279,82.203,81.952,116.07,105.566,91.028,19.37,0.0,0.0,0.0,0.0,0.0,24.945,108.092,200.553,226.196,223.899,204.048,143.254,94.741,115.007,102.444,95.263,94.696,94.333,112.978,113.026,151.519,132.442,45.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.568,164.114,226.196,220.828,196.665,136.063,91.518,111.497,96.408,88.01,86.416,84.839,88.318,86.402,119.087,117.38800000000002,155.456,146.651,106.987,151.364,115.4,0.0,74.878,0.981,46.49,148.203,215.329,210.649,187.275,130.457,85.871,108.009,91.518,83.368,83.111,83.315,88.302,88.277,123.494,103.298,33.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.274,157.083,218.977,215.67,194.953,136.476,90.851,111.705,97.463,89.839,89.244,88.533,107.709,108.876,146.291,121.934,32.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.384,159.641,226.196,223.637,203.128,143.006,95.59,115.167,101.065,94.386,93.377,93.15,98.944,98.542,125.044,107.068,25.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.803,162.947,222.434,192.333,181.844,134.411,94.511,113.832,101.104,94.593,93.631,93.862,99.982,99.36,126.41200000000002,119.501,7.725,0.0,4.007,0.0,0.0,0.0,0.0,0.0,26.708,102.058,182.791,178.319,168.08,147.377,94.602,113.506,101.913,95.653,95.298,95.015,100.946,100.797,137.319,136.475,124.425,157.715,167.679,171.756,195.056,125.05,204.937,181.522,217.452,226.196,226.196,226.196,205.419,143.172,94.351,113.887,100.438,93.351,92.716,92.421,111.062,110.488,143.983,120.46,84.35,0.0,0.0,0.0,0.0,0.0,0.0,3.224,72.833,197.09,226.196,219.843,199.387,139.52,94.224,114.013,100.86,93.419,92.971,92.746,98.407,97.917,131.654,118.456,30.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.816,148.557,226.196,225.012,203.789,143.1,93.451,113.859,100.89,93.438,93.419,93.914,100.041,99.722,135.468,119.892,33.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.559,161.315,226.196,226.196,212.753,149.931,96.142,115.406,102.963,97.13,96.026,95.786,115.374,115.356,153.722,135.098,84.571,70.514,3.29,0.657,0.0,0.0,44.266,37.046,56.68300000000001,148.566,206.234,196.577,173.409,120.869,81.718,104.223,86.395,79.335,78.041,76.952,81.113,80.137,99.43,83.79,76.185,21.559,0.0,0.0,0.0,44.996,34.864,91.401,136.309,181.692,205.208,175.165,162.35,119.377,86.119,107.671,93.701,86.158,85.711,90.999,90.466,116.122,120.119,128.203,5.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.366,161.77,157.346,139.931,91.518,111.886,98.768,93.199,93.168,93.01,98.747,98.464,138.894,146.941,173.249,57.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.605,150.267,226.196,218.089,158.589,97.331,116.329,103.797,97.856,96.617,96.57,116.276,115.82999999999998,161.25,163.607,168.811,71.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.839,121.866,201.706,177.085,121.448,76.838,97.461,79.273,72.606,71.796,71.355,75.714,75.251,112.051,112.698,127.741,4.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.488,180.568,163.012,110.848,67.904,91.008,70.625,64.31,63.70400000000001,63.67699999999999,68.468,68.183,105.955,106.934,122.848,11.972,0.0,0.0,0.0,0.0,0.0,0.0,93.888,106.181,165.007,184.846,165.05,112.66,69.303,92.779,74.511,70.555,71.768,71.968,88.297,87.037,124.321,120.6,161.699,114.16,67.227,117.762,50.838,8.685,0.0,0.0,6.523,48.645,123.11400000000002,195.305,178.678,124.237,83.817,106.352,91.412,83.825,84.727,85.48,91.156,91.16,118.053,123.731,163.554,176.571,178.483,23.015,5.635,11.672,15.261,23.357,34.273,88.388,207.733,188.115,179.903,131.13,94.288,113.78700000000002,101.425,94.956,94.194,94.158,100.388,100.229,131.16,140.402,111.008,86.155,128.968,88.818,17.068,163.636,160.087,92.153,138.588,46.051,100.003,144.001,139.758,124.70699999999998,80.927,102.167,83.554,78.366,75.857,74.436,78.154,77.158,112.702,110.747,128.957,126.304,101.579,9.883,0.0,0.0,0.0,0.0,0.0,0.0,93.626,187.961,172.029,119.209,76.492,98.017,78.923,72.456,71.936,71.991,88.696,88.906,125.235,118.466,117.387,9.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.574,197.302,181.938,125.598,85.872,107.124,90.829,83.289,83.002,82.777,87.029,86.448,123.122,123.252,123.367,10.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.002,109.791,208.13,192.945,135.809,90.714,112.168,98.308,90.58,90.322,90.457,96.065,95.798,135.294,137.865,141.397,38.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.072,140.394,216.969,202.884,143.684,93.973,114.29,101.139,93.324,93.287,93.298,112.155,111.878,152.938,150.81,169.642,101.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.382,127.64,214.808,201.574,141.432,94.517,114.488,101.311,92.281,91.872,91.814,97.26,96.694,124.862,129.269,143.26,113.427,131.545,106.493,77.743,82.935,162.199,121.977,156.515,208.614,143.732,180.771,179.59,133.651,93.887,113.59099999999998,101.056,94.377,93.38,93.152,98.946,98.189,126.67900000000002,132.529,133.294,130.429,115.638,118.965,113.864,61.08500000000001,30.581,65.316,115.89,114.603,154.129,172.732,167.998,148.375,94.3,113.107,100.4,95.253,94.258,94.198,99.173,98.176,136.89,141.248,154.183,178.343,14.362,0.0,0.0,91.351,104.404,103.964,120.169,163.503,224.04,226.196,214.445,155.715,96.712,115.775,102.84,96.154,94.828,94.596,114.037,113.162,153.716,151.035,144.486,45.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.141,133.08,214.065,205.851,148.043,95.981,115.102,102.261,95.321,94.251,93.897,99.628,99.177,139.928,143.975,179.08,48.498,0.0,0.0,0.0,0.0,0.0,102.454,31.337000000000003,143.682,171.545,218.979,210.709,150.484,95.731,115.12999999999998,102.338,95.416,94.414,94.155,99.873,99.426,141.107,145.671,202.805,226.196,222.978,137.043,203.256,226.196,48.182,202.779,190.213,199.66,193.067,221.127,209.173,150.194,95.392,115.013,102.143,94.943,93.96,93.762,113.268,112.796,154.336,152.722,169.608,128.742,0.118,0.0,0.0,0.0,0.0,0.0,0.0,28.649000000000004,119.03400000000002,205.73,199.702,141.275,93.899,114.222,101.271,85.419,85.14,84.876,90.385,89.868,118.063,122.606,168.011,200.699,187.892,209.47,141.843,186.342,102.128,196.71,213.067,219.614,207.631,196.638,188.471,142.031,89.819,109.043,96.986,90.812,89.058,88.99,95.039,94.709,132.082,134.97,92.022,25.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.698,80.39,171.952,172.82,157.354,89.647,108.913,96.884,92.463,91.142,91.056,96.536,95.656,143.47,142.512,128.31,21.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.19,136.646,226.196,221.776,161.705,91.838,110.954,99.11,93.56,91.298,90.858,110.991,110.961,162.402,154.826,133.787,38.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.324,141.607,222.572,213.709,156.104,91.858,110.956,99.046,93.43,91.793,91.644,97.402,96.766,148.637,147.174,136.756,41.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.194,124.088,214.983,208.842,150.128,90.635,109.618,96.462,88.998,86.951,85.426,88.691,85.955,121.172,116.072,100.19,38.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.343,114.21800000000002,173.768,163.344,110.492,66.573,90.443,72.96,66.095,65.159,64.291,80.862,80.383,118.87999999999998,110.756,89.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.824,5.494,99.527,184.097,178.476,123.019,81.18,103.057,88.276,78.365,78.588,78.914,84.541,85.147,112.347,110.153,75.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.216,99.015,166.699,172.45,125.954,85.963,105.381,90.941,82.433,81.852,81.614,86.647,86.03,112.052,111.941,29.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.582,156.159,159.026,133.849,78.589,97.571,80.263,73.628,71.619,70.654,75.481,75.02,111.875,107.407,114.83599999999998,56.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.012,104.868,199.007,196.453,136.917,87.282,107.308,93.328,84.273,83.037,83.436,104.018,104.183,144.954,137.134,115.253,22.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.722,124.44199999999998,202.645,201.331,142.35,90.058,109.699,97.345,90.606,89.376,89.04,94.954,94.525,138.649,137.567,175.14,107.552,151.966,26.596,0.0,0.0,0.0,119.732,173.718,119.057,180.258,215.43,212.158,153.099,91.23,110.498,98.462,92.033,90.388,90.308,96.308,95.815,142.647,140.933,126.591,62.823,76.867,40.393,12.96,110.64,88.643,165.671,190.299,226.196,226.196,226.196,219.815,154.499,90.939,110.048,97.702,91.547,90.429,90.164,109.964,109.95,158.467,150.251,193.945,226.196,201.347,169.609,168.734,161.133,118.49299999999998,199.612,187.086,211.133,219.195,226.196,209.745,151.68,91.202,110.412,97.804,89.959,88.438,88.275,94.089,93.586,128.027,123.697,163.985,169.036,162.137,148.735,163.108,169.071,110.451,96.941,86.77,178.844,206.991,178.616,186.803,142.078,89.566,108.49,96.163,89.437,87.487,87.146,92.942,92.214,123.341,120.72599999999998,94.453,58.028,62.67000000000001,75.942,42.579,0.0,0.0,0.0,0.0,0.0,71.145,152.943,165.518,150.431,89.449,108.079,95.417,89.785,88.252,87.776,92.859,91.769,131.146,126.021,104.038,8.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.966,106.766,199.461,201.246,138.981,88.63,108.201,95.577,88.818,87.676,87.246,106.209,105.46,142.439,132.246,86.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.822,115.15,193.55,191.953,135.008,86.758,107.222,93.798,85.813,85.392,85.563,91.694,91.529,130.034,124.80200000000002,93.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.159,104.217,193.03,191.777,133.377,82.811,104.756,91.526,83.391,82.738,82.522,88.672,88.287,124.032,119.615,100.007,11.257,0.0,0.0,0.0,0.0,0.0,0.0,59.82800000000001,35.925,117.281,197.641,197.811,137.967,85.716,107.951,95.823,88.276,87.786,87.469,107.49,107.117,146.784,137.472,143.95,87.964,88.529,48.406,0.0,0.0,0.0,58.848,86.576,100.739,162.796,198.273,194.639,135.588,88.157,107.877,94.931,85.641,84.433,84.364,90.562,90.109,115.482,110.128,97.291,0.0,0.0,0.0,203.024,173.36,158.278,226.196,163.674,206.898,158.312,168.102,181.473,136.144,89.354,108.464,96.158,89.911,88.84,88.751,94.728,93.869,125.11100000000002,119.045,57.37700000000001,63.107000000000006,63.492,0.0,0.0,0.0,12.667,0.0,0.0,0.0,60.916999999999994,148.974,162.424,144.558,88.522,107.604,95.08,90.385,89.21,88.694,94.328,93.573,132.847,126.708,99.975,8.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.857,126.333,211.002,211.134,149.277,89.85,108.722,95.211,86.961,84.288,82.404,100.448,100.457,137.033,131.396,142.884,74.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.889999999999997,111.329,188.914,190.11,128.861,82.166,103.359,88.646,80.438,79.416,78.926,84.311,84.177,120.6,109.743,89.151,2.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.632,103.997,186.461,189.979,131.037,82.083,104.509,91.449,84.644,84.307,83.812,89.582,87.788,122.023,111.052,94.065,10.83,0.0,0.0,0.0,0.0,0.0,0.0,10.024,39.473,117.69,187.494,192.881,136.408,86.662,108.088,94.938,86.13,84.628,83.369,101.802,101.284,141.282,124.91100000000002,103.114,75.986,0.0,0.0,0.0,12.601,157.894,197.752,215.79,119.598,176.966,196.717,192.768,139.478,88.795,108.951,96.118,86.821,85.936,85.086,90.071,88.592,113.864,101.234,54.803,0.0,0.0,0.0,0.0,0.0,0.0,19.422,0.0,42.604,100.969,150.244,165.857,120.35800000000002,82.16,104.16,91.159,83.857,83.981,83.154,87.043,84.753,106.787,95.281,33.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.928,137.573,153.755,136.519,85.218,105.319,91.865,76.041,75.806,75.422,80.55,79.777,115.451,103.026,88.017,55.523,5.119,0.0,0.0,0.0,0.0,0.0,0.0,44.042,107.135,189.839,193.958,130.976,78.102,98.397,84.927,77.449,77.11,76.584,96.167,96.434,134.405,111.786,85.457,55.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.858,95.431,173.459,185.224,123.119,79.162,98.67,86.186,79.665,79.051,79.078,84.913,84.505,122.732,111.663,91.54,97.425,0.0,43.546,0.0,30.860999999999997,39.379,226.196,196.785,226.196,113.767,190.756,197.573,136.782,80.049,99.556,87.217,81.161,80.053,80.069,85.975,84.585,124.259,110.979,154.807,82.228,23.298,101.525,0.0,0.0,0.0,0.0,0.0,134.327,107.509,195.398,203.225,139.816,79.659,98.749,85.078,77.67,76.998,76.736,95.463,95.078,132.998,112.222,48.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.912,102.15,179.696,182.465,127.019,77.807,97.568,84.461,75.327,74.027,73.224,78.065,77.417,101.309,85.017,11.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.716,85.579,140.576,164.597,125.71399999999998,77.631,96.534,83.786,76.23,75.002,74.795,80.015,78.725,99.224,80.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.745,132.367,155.148,139.442,78.154,97.239,84.121,78.408,77.725,77.282,82.478,81.653,116.35299999999998,103.759,72.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.509,117.493,204.36,213.171,150.155,81.661,100.524,88.21,82.125,80.532,80.683,100.504,100.853,146.566,125.68,92.615,16.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834,96.063,176.542,190.926,130.252,79.955,98.745,86.131,80.052,79.552,78.995,83.807,82.333,115.46200000000002,103.378,102.867,196.187,56.775,62.19499999999999,77.002,0.0,0.0,126.486,71.744,133.661,162.45,198.598,197.507,139.176,80.441,99.825,87.899,81.59,80.328,79.974,85.673,84.501,120.885,106.787,92.487,5.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.435,116.435,191.263,199.269,140.469,80.532,100.183,87.951,81.801,80.497,80.089,99.535,99.217,139.907,116.897,89.844,11.686,0.0,0.0,0.0,19.467,0.0,0.0,0.0,43.84,115.72700000000002,185.979,196.811,139.21,80.7,100.178,87.551,79.688,78.482,77.921,83.186,82.143,107.242,94.287,46.646,0.0,0.0,0.0,0.727,37.333,19.626,149.615,217.195,94.148,176.281,157.237,181.025,137.277,81.194,100.071,88.132,82.79,81.26,81.152,87.261,86.502,120.855,103.359,7.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.042,146.962,170.046,158.399,82.005,100.636,88.996,85.284,83.584,82.834,88.703,88.03,136.29,122.40099999999998,130.255,61.915000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.058,126.739,208.539,220.68,160.409,83.265,102.195,90.674,85.295,84.277,83.708,104.391,104.349,160.198,131.334,115.13599999999998,13.446,0.0,0.0,0.0,0.0,0.0,0.0,63.55400000000001,118.427,148.525,199.955,209.987,153.076,83.098,102.062,90.351,84.965,83.373,83.042,89.225,88.798,141.807,137.522,181.025,211.354,206.046,211.974,116.895,47.862,78.711,132.162,181.351,226.196,226.196,226.196,213.979,153.77,82.869,101.983,90.387,85.208,83.773,83.001,88.58,87.969,136.538,119.035,120.396,100.426,50.45,0.0,0.0,112.632,87.142,90.503,226.196,111.776,130.81,206.233,218.209,157.456,83.245,102.12,90.233,84.812,83.606,82.917,103.073,102.612,151.835,128.457,99.781,79.992,141.38,111.189,14.948,150.885,150.917,0.0,0.0,58.765,127.146,200.497,214.415,156.572,83.392,102.169,90.605,83.792,82.855,82.046,88.016,87.609,128.075,132.82,183.117,214.804,220.498,186.566,139.788,95.792,37.792,200.247,226.196,226.196,195.62,174.885,179.446,136.159,82.235,100.738,89.276,84.146,82.74,81.95,87.38,86.54,122.453,104.707,83.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.227,127.357,155.141,135.025,80.839,99.854,88.25,84.615,82.887,82.898,89.335,88.817,133.291,115.859,87.695,6.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397,114.089,178.639,196.317,134.022,80.68,99.763,87.703,82.206,81.213,81.461,101.444,101.459,140.639,119.426,86.672,8.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.778,92.362,176.119,197.621,140.884,82.889,101.489,89.874,83.98,81.038,79.663,84.903,84.417,121.24899999999998,104.281,81.693,9.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.642999999999997,101.63,181.361,198.557,137.592,80.646,99.722,87.438,81.449,80.317,80.329,85.919,85.03,121.781,107.352,90.528,18.699,0.0,0.0,0.0,0.0,30.562000000000005,0.0,43.634,44.383,94.846,172.835,198.089,138.783,80.333,97.775,83.381,75.52,74.841,75.118,93.444,94.133,128.626,103.019,65.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.285,23.895,92.898,164.326,187.486,126.497,79.631,98.866,86.36,78.006,76.226,75.903,81.475,80.682,102.272,85.168,23.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.399,92.913,144.833,176.416,133.38,80.785,101.112,88.135,81.616,80.134,79.74,84.98,84.527,114.91,95.342,5.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.273,124.511,159.204,144.62,80.174,99.336,87.142,80.356,78.48,78.125,83.488,82.742,109.121,89.023,6.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.861,49.452,126.571,160.654,145.497,80.314,99.685,87.858,83.269,81.627,81.225,101.141,101.05,145.68,118.618,91.511,18.436,0.0,0.0,0.0,158.608,18.133,117.746,52.861,71.939,119.96699999999998,176.926,197.504,139.904,81.359,100.866,88.869,83.0,81.77,81.653,87.685,87.249,132.392,110.482,88.224,15.706,0.0,0.0,0.0,0.0,0.0,28.47,75.276,52.194,226.196,222.834,209.332,149.028,82.106,101.301,89.268,96.082,94.366,94.238,100.208,99.613,143.864,121.044,104.033,44.155,0.0,0.0,0.0,0.0,0.0,5.73,30.211,63.611,143.584,206.058,218.932,159.168,94.892,113.945,101.696,95.324,93.797,93.333,113.16500000000002,112.968,154.36,125.926,96.369,22.903,0.0,0.0,0.0,33.533,0.0,0.0,0.0,55.239,118.689,182.533,206.379,148.812,92.953,113.057,100.723,91.931,90.559,90.567,96.458,95.762,123.24,101.127,92.673,0.0,0.0,0.0,0.0,0.0,0.0,3.37,85.534,136.209,144.667,161.789,186.187,142.158,92.642,112.197,100.132,93.428,92.054,92.014,98.124,97.786,130.517,121.59199999999998,80.975,6.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.398,78.071,149.795,174.748,160.017,93.729,112.271,100.397,96.313,94.777,94.663,100.599,100.083,142.891,135.717,177.359,128.953,74.62,45.05,5.441,0.0,0.0,0.0,17.546,77.932,108.73,204.35,210.744,145.458,93.183,112.318,99.852,93.738,92.728,92.693,112.489,112.489,150.86,153.639,155.507,139.406,179.761,146.475,86.741,84.585,0.0,0.0,54.98,188.073,192.034,221.483,226.196,165.112,94.787,113.15800000000002,100.186,93.887,92.453,92.074,97.768,97.37,137.759,119.719,99.171,110.268,0.0,85.368,87.022,97.76,25.579,26.194,215.122,212.584,162.839,204.326,226.196,168.107,95.282,113.743,100.662,94.25,92.621,92.363,97.892,96.568,134.712,132.751,170.216,193.754,107.2,11.19,75.346,0.0,172.577,170.368,204.981,226.196,215.81,226.196,226.196,167.292,95.565,114.44700000000002,102.29,95.938,94.015,93.281,112.453,111.794,154.09,125.158,98.323,154.761,88.506,2.073,0.0,0.0,0.0,0.0,0.0,125.069,130.384,201.076,226.196,168.35,95.711,114.465,101.857,93.643,91.482,91.191,97.031,96.998,126.657,104.309,66.049,6.031,27.585,0.0,76.946,0.0,0.0,0.0,0.0,47.317,182.887,148.311,184.839,139.898,92.629,111.97,99.872,93.047,90.871,90.468,96.235,95.824,121.899,103.083,17.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.302,46.358,69.407,146.712,176.38,163.293,93.577,111.908,99.169,94.327,92.55,92.52,98.603,98.278,138.986,120.56600000000002,102.327,33.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.289,125.6,203.635,226.196,169.924,95.302,113.18999999999998,100.829,94.711,92.921,92.729,112.529,112.484,152.762,128.259,102.885,38.758,0.0,0.0,0.0,0.0,0.0,0.0,3.106,69.494,131.509,196.859,221.053,157.682,94.291,113.27200000000002,100.977,94.835,92.944,92.717,98.528,97.682,137.179,117.651,101.181,30.916,0.0,0.0,0.0,13.928,70.825,0.0,1.397,58.207,154.074,212.756,226.196,166.307,95.037,114.324,102.058,95.745,94.074,94.037,100.127,99.71,145.347,121.593,99.164,21.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.419,117.385,199.212,226.196,167.738,95.621,114.534,102.29,96.799,94.649,94.006,114.286,114.353,160.854,132.692,99.669,29.322,0.0,0.0,0.0,89.109,0.0,0.0,0.0,51.468,123.14,198.373,222.26,160.619,95.572,114.848,103.167,95.963,94.352,94.589,100.806,99.197,130.759,116.71,138.099,88.597,17.974,0.0,0.0,0.0,53.74,108.25,49.7,130.415,136.015,171.583,190.282,146.037,93.899,112.939,101.034,95.295,93.88,94.144,99.869,99.139,133.059,137.082,132.395,119.92100000000002,112.594,90.995,95.798,66.757,0.0,28.441,29.275999999999996,75.975,84.163,157.708,187.965,171.659,94.269,113.263,101.161,96.94,95.305,94.675,100.029,99.0,142.713,148.136,185.985,193.253,61.611,44.02,60.354,127.205,0.0,0.0,58.784000000000006,78.552,136.24,207.158,226.196,171.718,95.693,114.785,102.9,97.255,95.597,95.604,116.147,115.492,162.975,135.453,112.07,55.832,0.0,0.0,0.0,0.0,0.0,0.0,31.537,117.432,179.678,212.864,226.196,178.09,96.945,115.826,103.496,97.612,95.896,95.665,101.904,101.475,155.501,133.68,190.348,164.775,142.102,29.744,105.675,88.032,37.894,9.717,106.435,134.057,149.69,209.003,226.196,170.24900000000002,94.733,114.02400000000002,102.115,96.572,94.98,95.065,101.322,101.223,154.948,133.186,172.998,69.394,119.424,131.84,43.985,61.344,63.073,146.164,59.186,226.196,155.039,215.85,226.196,182.947,98.085,116.336,105.083,99.075,97.864,95.875,115.908,115.819,165.302,147.232,199.617,199.985,114.932,133.358,0.0,0.0,0.0,0.0,0.0,75.207,118.316,177.814,211.626,152.518,95.176,113.702,102.139,95.322,93.279,92.99,98.932,98.517,128.448,116.38500000000002,94.898,69.235,151.945,126.173,147.421,140.521,171.291,176.041,99.715,74.682,86.277,142.262,183.886,134.019,92.606,111.794,100.019,94.603,93.569,93.738,99.918,99.184,130.332,139.046,126.163,75.559,48.738,80.556,52.954,5.566,9.376,0.0,28.674,92.649,93.987,167.55,169.198,152.657,93.426,112.351,100.389,96.411,94.936,94.904,101.095,101.052,146.24,132.133,113.878,68.585,226.196,194.843,25.689,2.621,8.007,0.0,24.86,85.827,135.112,205.925,226.196,182.675,101.638,120.218,108.9,103.007,102.328,100.331,120.392,120.33299999999998,174.165,147.904,122.576,81.662,11.138,0.0,0.0,0.0,0.0,0.0,26.254,101.624,171.035,226.196,226.196,188.65,101.78,120.199,108.658,102.793,102.168,100.71,106.794,106.275,166.083,144.023,124.82699999999998,83.082,22.662,0.0,0.0,0.0,0.0,0.0,25.399,97.25,168.337,226.196,223.86,159.698,94.42,114.08499999999998,101.934,96.329,95.697,96.087,101.686,100.777,148.353,131.596,125.259,119.19,51.058,0.0,0.0,55.353,29.923,129.262,13.867,87.43,149.725,201.233,223.86,162.622,95.078,114.091,102.218,96.714,95.121,94.58,114.542,114.433,157.714,157.467,128.345,135.667,59.401,0.0,0.0,0.0,0.0,0.0,43.993,111.369,226.196,217.22,217.929,160.64,95.54,114.53100000000002,102.953,83.777,82.529,82.394,88.198,87.424,122.979,125.357,105.94,49.136,0.0,0.0,0.0,0.0,0.0,33.049,64.357,87.243,114.69700000000002,145.971,184.992,139.101,81.106,100.045,88.049,82.67,80.549,79.754,85.502,85.094,118.557,104.67,30.33,0.0,0.0,0.0,0.0,0.0,3.972,0.0,0.0,44.579,86.832,152.513,176.236,163.392,82.356,101.182,89.548,85.262,82.973,82.641,88.533,88.077,138.959,121.446,113.563,73.641,53.754,108.24,0.0,0.0,32.915,0.0,38.033,119.112,200.97,203.027,225.96,165.691,84.341,102.989,91.419,84.235,82.931,82.411,87.891,86.883,126.821,110.889,33.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.162,145.274,186.437,171.724,82.946,101.473,89.639,85.462,84.32,83.407,89.389,89.064,141.42,125.57,113.123,52.093,0.0,0.0,0.0,0.0,29.829,148.133,16.013,51.304,129.787,174.653,200.774,140.33,81.807,100.768,88.841,83.702,81.549,81.053,86.908,86.438,126.117,119.05899999999998,102.802,143.867,29.925999999999995,0.0,2.211,48.315,185.806,24.162,0.091,34.568,119.18300000000002,183.648,208.014,146.167,81.474,99.889,87.686,82.505,81.301,81.212,101.192,100.729,141.758,124.107,102.077,47.541,0.0,39.868,0.0,0.0,0.0,82.549,224.647,151.766,138.049,182.6,205.889,142.95,81.994,100.782,88.677,81.978,80.054,79.549,85.31,84.522,111.56,111.872,103.613,79.728,28.028,2.124,14.893,78.623,0.0,22.974,56.55800000000001,140.582,109.094,143.843,173.246,124.48399999999998,79.491,98.619,86.435,80.694,79.404,79.022,85.302,84.606,111.786,105.014,71.462,10.368,0.0,11.091,0.0,0.0,0.0,0.0,0.0,39.132,81.686,136.024,170.994,159.464,82.246,100.942,89.059,84.977,82.913,82.514,88.203,87.438,131.395,122.2,119.283,76.1,43.026,0.0,0.0,0.0,0.0,0.0,34.854,98.556,103.715,171.132,205.943,149.391,82.89,102.082,90.161,84.683,83.076,82.689,102.485,102.073,147.213,133.133,112.236,65.52,105.794,162.406,0.0,210.071,0.0,0.0,21.203,105.32,207.398,205.616,218.384,159.076,84.673,103.132,91.242,85.601,84.876,83.636,89.591,89.198,139.978,126.47,116.375,75.011,10.701,65.026,76.185,39.921,0.0,0.0,67.692,211.721,169.937,208.73,226.196,169.218,84.668,103.121,91.424,85.554,84.794,84.22,90.852,90.509,152.917,130.943,120.94,70.557,0.0,0.0,0.0,0.0,0.0,0.0,14.967000000000002,71.175,162.213,226.196,226.196,166.991,84.375,103.703,92.594,87.129,86.371,85.119,106.217,105.897,171.178,141.684,157.54,153.859,98.88,45.424,76.855,0.59,0.0,0.0,172.999,226.196,184.38,201.279,221.152,162.205,84.891,101.843,90.642,84.196,83.35,82.024,88.122,87.75,129.013,112.43,138.071,133.419,97.719,122.69100000000002,14.504,0.0,0.0,0.0,0.0,53.775,121.537,147.891,185.668,142.317,82.512,100.292,88.507,83.452,81.917,81.619,87.156,86.569,122.672,110.587,81.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.015,16.109,127.012,130.025,166.815,155.301,81.357,99.904,88.26,84.267,82.465,82.72,89.237,87.644,130.399,125.061,116.405,43.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.393,209.023,221.611,221.793,163.82,84.822,103.479,91.89,86.279,85.138,83.963,104.761,104.727,161.578,140.751,131.597,80.998,84.956,31.786,0.0,0.0,0.0,0.0,0.0,53.675,116.131,188.567,216.277,158.05,84.426,103.345,91.701,86.081,85.042,83.413,89.495,89.198,144.245,130.465,119.366,56.225,0.0,0.0,0.0,100.672,0.0,74.053,40.414,92.273,126.83,195.965,223.65,163.435,84.235,103.236,91.847,86.093,84.525,83.502,89.866,89.28,144.574,130.133,125.379,77.454,0.0,0.0,0.0,6.223,0.0,3.05,13.653,74.315,128.163,212.614,220.179,159.282,83.517,102.625,90.931,85.331,83.696,83.628,104.544,103.854,161.19,139.524,125.188,84.99,0.0,0.0,0.0,28.985999999999997,104.283,0.0,17.21,76.542,135.667,226.196,216.097,157.371,83.95,102.865,91.324,84.044,81.85,81.526,88.332,87.992,130.295,112.145,93.021,122.461,109.965,0.0,0.0,0.0,0.0,0.0,9.938,68.001,126.705,160.506,191.168,145.322,82.336,101.393,89.048,83.033,81.101,80.819,87.53,86.512,128.126,120.44400000000002,97.667,78.742,0.0,0.0,125.485,180.834,70.542,0.0,108.051,179.551,130.395,141.264,156.997,139.629,79.978,99.715,87.444,82.917,81.471,81.449,87.2,86.646,132.087,122.82800000000002,115.658,47.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.182,114.77500000000002,178.958,196.994,136.024,80.727,100.414,88.294,82.547,81.529,81.732,102.108,101.736,147.524,132.893,116.856,75.384,15.373,130.662,0.0,0.0,0.0,39.248,0.0,47.238,130.449,186.157,200.771,143.724,83.036,101.463,89.659,84.259,82.426,82.084,88.132,87.294,131.971,125.13599999999998,120.463,174.003,212.773,79.39,0.0,6.037,0.0,29.466,64.91,226.196,204.145,211.759,220.198,157.22,82.965,102.038,90.401,84.727,83.056,82.856,89.059,88.667,141.039,130.78,125.43,71.774,0.0,0.0,0.0,0.0,51.662,5.672,0.0,58.173,128.32,208.177,226.196,164.245,84.266,103.085,91.31,85.71,84.841,83.942,104.758,104.729,166.768,139.827,126.403,84.413,12.821,201.655,10.445,0.0,139.749,42.663,75.632,73.037,146.73,201.403,217.022,158.276,84.068,101.364,89.937,83.414,81.831,81.215,87.617,87.092,127.874,117.641,99.76,45.357,5.757,100.783,209.738,167.135,168.425,90.464,69.8,78.933,114.90099999999998,158.17,191.727,146.861,82.642,101.402,89.591,83.88,82.695,82.153,88.017,87.736,135.475,123.58,126.747,57.599,0.0,63.728,0.0,0.0,0.0,186.177,178.774,180.732,143.037,161.079,179.016,166.045,82.807,101.363,89.641,85.576,84.045,83.725,89.703,88.975,145.335,132.643,137.306,172.392,226.196,35.221,79.624,0.0,0.0,50.033,57.767999999999994,97.294,138.722,205.665,224.784,163.668,83.437,102.001,89.876,75.255,73.259,72.832,92.796,92.784,143.992,135.055,155.442,94.064,112.12,40.276,0.0,130.103,138.07,112.276,21.627,36.263,105.11,167.699,186.44,128.32,72.145,91.613,79.454,73.768,72.228,72.351,78.266,77.576,121.73,114.65699999999998,106.796,34.075,0.0,0.0,0.0,0.0,0.0,42.241,9.618,16.71,84.103,163.496,186.363,122.876,71.439,90.478,77.986,71.918,70.995,71.022,76.911,76.232,115.546,111.123,103.313,29.64,0.0,0.0,1.295,8.772,100.373,148.423,129.273,80.28,117.589,192.394,212.655,152.371,75.759,92.811,80.417,75.988,74.296,73.835,94.022,94.02,146.747,130.096,111.33,34.375,0.0,0.0,0.0,0.2229999999999999,0.0,37.868,14.22,109.942,167.378,196.495,205.294,146.858,75.012,93.917,82.336,74.488,72.222,71.857,77.619,76.625,112.135,103.389,80.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.94,95.619,145.435,178.749,135.74,73.958,91.3,78.517,72.741,70.733,70.752,76.909,76.699,113.195,107.831,47.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.325,136.842,160.828,147.441,73.02,91.925,80.178,76.516,74.911,74.674,80.679,79.589,128.574,125.431,133.903,106.725,0.0,0.0,0.0,0.0,0.0,0.0,13.375,98.244,131.524,222.626,208.656,149.719,74.651,93.498,82.15,76.616,74.868,74.76,95.681,95.688,151.513,135.275,140.535,105.06,47.679,22.242,9.02,43.47,194.505,143.59,188.868,130.12,126.10099999999998,192.599,207.37,148.027,75.305,94.332,82.856,77.446,76.065,75.382,81.03,79.756,134.105,124.89600000000002,116.472,42.019,0.0,0.0,0.0,1.017,40.535,0.0,0.0,49.171,118.116,201.391,215.609,156.622,75.957,94.525,82.78,77.41,76.758,75.62,81.639,81.171,141.485,128.587,117.68000000000002,56.376,0.0,53.148,24.79,0.0,0.0,0.0,0.0,49.842,120.826,205.818,217.923,158.61,75.72,94.781,83.146,77.493,76.614,75.894,97.07,97.042,162.449,140.673,121.448,51.041,0.0,0.0,0.0,0.0,0.0,19.818,30.841999999999995,103.644,115.582,172.424,189.362,132.521,73.807,93.147,81.635,74.345,72.442,72.394,78.627,78.264,114.795,110.608,87.472,2.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.35,100.446,151.338,170.34,124.382,71.658,90.779,78.909,73.592,71.904,71.87,77.635,77.471,115.672,111.996,35.715,0.0,0.0,0.0,0.0,0.0,79.886,84.291,0.0,7.643,85.501,153.933,171.243,160.818,74.471,93.359,82.12,78.26,77.577,76.479,82.669,81.939,145.367,132.253,121.162,45.316,0.0,0.0,93.0,0.0,0.0,199.387,202.078,111.504,161.984,210.606,216.961,158.23,75.881,94.88,83.662,78.085,77.226,76.112,97.109,97.067,164.391,143.87,123.791,44.46,0.0,0.0,0.0,0.0,48.896,43.888,51.958,177.734,122.67700000000002,200.594,211.526,154.073,75.953,94.851,83.56,77.721,76.782,75.849,81.986,81.343,145.346,133.286,155.047,185.011,129.713,98.281,50.62,98.52,151.134,183.036,226.196,183.848,226.196,225.41,218.477,157.496,75.889,94.896,83.597,78.058,77.421,76.515,82.643,81.983,147.727,138.09,190.107,165.192,158.947,120.16500000000002,106.465,0.0,85.279,7.671999999999999,158.108,212.649,226.196,226.196,219.975,160.014,76.218,95.277,84.168,78.652,78.072,76.637,97.986,97.458,163.602,144.721,163.137,185.912,119.902,29.143000000000004,0.0,154.251,48.637,226.196,1.913,59.212,166.115,204.73,214.081,155.441,76.241,94.597,82.892,75.701,73.911,72.597,78.725,78.337,119.83899999999998,117.19199999999998,121.168,104.081,17.067,0.0,75.834,0.0,43.097,61.699,0.0,56.543,116.28199999999998,151.54,164.804,117.305,71.027,90.16,77.662,71.464,70.137,70.203,76.335,76.107,108.235,108.856,35.487,0.0,0.0,0.0,0.0,0.0,91.09,0.0,0.0,0.0,89.638,151.541,167.324,154.768,74.56,92.957,80.763,76.364,74.312,73.737,79.387,78.751,129.288,125.76900000000002,115.561,35.748,0.0,0.0,9.476,5.919,119.115,226.196,222.399,164.551,150.934,221.671,220.263,159.257,76.177,94.723,82.702,76.829,76.091,75.588,95.661,95.08,161.017,148.855,173.687,135.564,118.80500000000002,183.332,211.422,198.164,177.059,152.718,152.309,143.673,135.618,201.632,204.613,145.198,74.072,92.534,80.763,75.66,74.422,74.184,80.281,79.761,133.356,129.428,159.66,141.366,79.103,43.581,9.5,36.563,153.886,64.492,68.823,110.882,152.374,192.478,190.511,128.625,72.886,91.508,79.377,73.68,72.139,72.159,78.179,77.793,121.84399999999998,122.35099999999998,140.703,115.392,108.674,168.146,81.725,89.118,32.179,24.639,0.0,79.807,141.87,203.243,195.337,136.467,73.159,90.785,77.67,71.906,71.087,71.222,90.851,90.827,135.573,129.673,138.103,109.618,76.763,36.273,21.402,0.0,0.0,0.0,28.903,98.978,169.643,212.685,204.443,145.628,75.047,94.22,81.797,74.05,72.05,71.804,77.975,77.563,118.042,113.736,82.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.927,59.84799999999999,130.124,173.878,181.098,137.35,73.634,92.46,80.947,75.636,73.323,72.151,77.894,77.253,120.147,116.476,40.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.848,163.277,113.531,153.138,160.92,149.728,73.091,92.182,80.386,75.909,73.99,74.005,79.922,78.937,131.702,126.43099999999998,119.126,82.132,0.0,0.0,99.028,175.828,35.767,0.0,0.0,62.794,199.19,217.499,211.529,151.184,75.065,94.313,82.934,77.226,75.775,75.057,95.91,95.926,161.45,147.068,127.471,54.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.861,142.956,214.125,208.725,150.478,75.327,94.242,82.41,76.283,74.555,74.316,80.251,80.107,140.268,135.613,202.932,133.214,35.239,0.0,0.0,0.0,0.0,14.178,78.684,146.86,185.221,211.138,198.676,139.376,73.423,92.637,80.59,75.117,72.867,72.136,77.91,78.068,127.849,129.737,126.553,74.861,7.996,98.542,13.24,15.499,0.0,0.0,9.485,74.598,148.75,222.76,214.403,153.88,75.42,94.282,82.679,79.341,78.126,77.512,97.727,96.969,154.805,143.044,129.7,52.441,0.0,0.0,0.0,35.924,46.115,10.056,3.111,78.334,226.196,222.224,208.721,151.696,78.043,96.541,84.742,77.608,76.329,75.416,81.339,80.995,126.31699999999998,122.484,103.7,26.534,0.0,0.0,0.0,0.0,3.975000000000001,0.0,145.227,63.36,124.741,173.392,177.491,130.983,74.767,93.194,81.508,76.141,74.321,74.373,80.61,80.275,120.368,120.721,57.17300000000001,0.0,0.0,0.0,37.178,0.0,10.116,0.0,46.574,73.808,155.959,172.317,169.868,157.996,76.023,94.413,82.62,77.663,76.242,75.619,81.389,80.717,126.299,120.882,81.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.401,40.644,105.516,174.244,172.204,157.872,75.722,94.244,82.318,78.525,76.68,76.413,96.646,96.101,152.166,145.365,203.114,226.196,226.196,211.777,199.922,212.478,222.28,217.349,203.794,179.868,173.179,215.945,203.656,144.51,77.082,95.621,83.918,78.658,76.955,76.177,82.017,81.027,129.508,129.208,124.306,67.922,126.70000000000002,131.553,0.0,1.105,12.623,102.028,36.205,140.902,175.876,219.118,203.537,143.204,76.399,94.847,83.161,77.849,75.67,75.272,81.011,80.74,129.058,128.153,121.198,180.186,167.288,145.469,199.95,181.199,165.407,110.628,0.0,48.595,126.094,202.368,190.262,132.92,74.493,93.717,81.215,74.871,73.455,72.92,92.378,92.383,136.254,134.147,120.391,51.506,0.0,6.699,0.0,0.0,0.0,0.0,0.0,66.935,148.875,219.069,202.455,144.216,76.292,95.333,83.272,76.149,74.327,73.733,80.122,79.089,117.762,117.897,98.568,11.162,0.0,0.0,0.0,0.0,0.0,0.0,93.963,85.881,145.648,191.819,182.572,138.231,75.684,93.364,81.337,75.955,74.298,74.086,79.763,79.247,120.748,119.652,115.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.812,105.749,181.395,172.34,145.559,73.428,92.61,80.694,77.032,75.416,75.034,80.62,80.047,129.088,130.573,124.29099999999998,41.473,0.0,0.0,0.0,0.0,0.0,0.0,6.192,77.938,158.109,226.196,214.745,154.418,77.233,96.287,84.874,79.211,77.918,77.287,96.611,95.587,152.963,145.608,129.122,54.297,0.0,0.0,0.0,0.0,0.0,0.0,1.766,80.853,156.504,216.812,199.515,145.89,77.395,95.94,84.545,79.141,77.545,76.985,83.153,82.697,140.89,136.894,129.855,191.1,158.499,29.429,0.0,0.0,0.0,0.0,25.034,94.87,168.538,226.196,212.14,151.738,77.092,96.201,84.293,78.657,76.498,75.278,80.978,80.211,131.684,131.45,178.729,206.458,129.493,8.62,40.255,198.681,226.196,84.215,215.597,214.212,164.035,211.854,194.133,132.688,74.45,93.587,81.537,75.544,74.19,74.027,93.183,92.876,137.9,134.83,140.702,56.305,4.492,0.0,0.0,0.0,0.0,0.0,36.096,79.159,162.789,220.049,199.072,141.623,76.445,94.34,81.825,74.913,73.736,73.158,78.725,78.012,111.87,114.88200000000002,99.062,46.337,16.522,0.0,0.0,0.0,0.0,0.0,33.646,164.525,145.09,178.16,165.98,122.76699999999998,73.759,92.999,81.044,75.059,73.311,72.958,78.319,77.289,111.078,113.911,45.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.336,89.526,164.266,156.003,142.466,74.218,93.057,81.183,77.289,75.839,75.846,81.525,80.954,131.19,131.597,121.362,33.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.987,148.69,218.573,197.108,129.611,73.369,92.711,80.691,75.19,74.512,75.111,95.581,95.546,144.197,142.125,142.837,56.144,0.0,0.0,0.0,0.0,0.0,0.0,54.978,130.043,187.275,201.173,182.185,118.843,74.022,93.286,81.115,75.571,74.339,73.527,78.653,78.3,120.342,125.32899999999998,125.687,65.535,12.266,0.0,0.0,39.142,0.0,39.62,67.907,89.427,161.057,219.513,192.66,123.455,73.05,92.252,79.907,74.198,73.592,74.411,81.365,81.509,130.975,134.688,147.6,113.22,6.99,0.0,0.0,0.0,48.119,55.831,198.315,149.362,180.611,208.506,191.962,131.572,74.437,92.239,79.704,73.244,72.653,72.938,94.017,95.884,145.65,143.216,196.101,189.892,125.381,83.391,40.357,124.43800000000002,158.188,184.225,199.082,162.399,213.388,223.003,201.731,145.449,76.834,95.534,83.555,76.584,74.827,74.596,80.229,79.049,116.09499999999998,116.201,148.984,124.955,97.379,144.717,7.546,0.0,7.537,14.589,0.0,69.525,138.723,174.987,164.474,116.771,71.752,90.595,78.824,73.396,72.492,72.587,78.459,77.567,107.651,110.907,70.31,8.66,0.0,0.0,0.0,0.0,33.766,63.25099999999999,34.383,49.861,134.26,170.909,157.382,142.591,73.945,92.568,80.371,76.258,74.461,73.767,79.539,79.207,124.367,126.569,171.584,181.098,128.727,123.575,113.529,62.554,84.711,156.794,156.198,226.196,219.391,226.196,208.312,148.83,76.089,94.288,82.054,76.282,74.405,74.171,93.255,92.808,140.531,135.798,127.214,115.39900000000002,42.706,0.0,77.734,37.595,107.501,171.053,148.281,152.323,181.043,226.196,203.839,144.836,76.286,94.759,82.99,77.474,75.413,74.903,80.505,79.869,126.932,128.781,132.035,68.117,0.0,0.0,0.0,0.0,0.0,6.867,58.76200000000001,189.417,187.825,226.196,209.726,149.789,75.725,94.234,82.223,76.683,74.802,74.781,80.497,80.021,130.368,133.904,135.852,69.075,0.0,0.0,0.0,0.0,0.0,0.0,91.422,81.476,160.389,213.822,193.478,131.077,74.149,92.704,80.037,73.755,72.623,72.599,92.025,92.011,134.912,135.198,116.982,43.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.601000000000006,156.341,209.175,189.365,132.129,75.628,94.217,82.168,75.02,73.537,73.255,78.963,78.511,110.146,116.972,110.807,25.584,0.0,0.0,0.0,0.0,0.0,0.0,97.558,190.372,156.585,177.0,166.199,121.251,73.423,92.467,80.317,87.523,86.326,86.512,92.854,92.619,133.843,138.359,68.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.95,137.804,183.888,172.122,157.307,87.197,105.749,93.547,89.573,87.779,87.56,93.356,92.755,140.685,144.783,146.922,78.003,0.0,0.0,0.0,0.0,0.0,0.0,53.404,134.319,202.205,226.196,212.621,151.788,87.075,105.984,93.332,87.249,85.773,85.63,104.945,104.831,149.857,148.911,174.604,121.33100000000002,64.934,0.0,0.0,0.0,0.0,0.0,40.635,121.316,198.28,226.196,210.327,150.243,87.524,106.195,93.787,88.063,86.551,86.696,92.797,92.234,138.047,142.13,139.709,55.192,0.0,0.0,0.0,0.0,0.0,0.0,28.597999999999995,113.638,196.906,226.196,215.212,156.407,88.35,107.219,94.696,88.428,86.557,86.587,92.653,92.504,141.636,145.124,144.84,77.611,0.0,0.0,0.0,0.0,0.0,0.0,38.385,119.823,198.944,226.196,213.512,154.321,88.25,107.135,95.367,90.277,88.579,88.573,108.957,109.015,162.111,159.289,152.768,93.16,9.367,0.0,0.0,0.0,0.0,1.511,61.27199999999999,148.063,218.447,226.196,221.138,160.45,89.348,108.46,97.055,90.435,89.149,88.827,95.14,94.619,143.508,140.056,133.119,69.966,20.659,0.0,0.0,0.0,0.0,0.0,38.066,123.59699999999998,193.907,203.045,189.479,145.656,88.18,106.82,94.906,89.279,87.42,87.316,93.458,93.16,138.186,139.039,71.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.825,154.012,190.414,176.201,162.143,87.434,105.969,93.774,87.915,85.684,85.066,90.343,89.608,122.253,126.52100000000002,85.661,69.137,59.734,25.136,0.0,49.466,0.0,0.0,72.911,50.429,146.654,180.283,167.852,153.729,86.279,105.029,92.282,86.991,85.369,85.105,104.318,103.949,147.42,145.518,138.657,45.938,0.0,0.0,11.79,107.256,48.988,178.157,51.657,199.479,212.674,226.196,208.106,149.786,87.626,106.692,94.109,87.543,85.608,85.014,90.192,89.61,133.331,137.883,189.166,209.1,120.916,9.556,20.008,10.975,58.45199999999999,139.184,42.789,129.792,212.22,226.196,215.346,155.499,87.821,106.995,94.72,88.594,86.472,85.493,90.359,89.651,133.825,138.11,141.601,72.105,55.889,0.0,0.0,0.0,13.417,7.340000000000001,25.072,114.778,206.886,226.196,216.982,155.512,88.018,107.024,94.795,88.949,87.362,87.186,106.999,107.041,157.689,155.05,185.727,118.286,114.357,122.799,0.0,179.589,10.884,62.68899999999999,79.871,175.222,206.624,218.473,199.045,142.156,88.334,107.234,94.719,86.834,85.282,85.389,91.569,90.834,121.95,125.986,110.494,41.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.033,172.264,179.62,169.924,121.03,84.266,103.583,91.118,85.143,84.55,84.785,91.0,90.643,121.015,126.741,64.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.378,68.926,164.554,177.559,166.02,148.622,86.655,105.0,92.345,87.733,86.039,85.851,91.557,90.967,133.259,138.188,184.522,188.008,82.637,131.851,209.316,139.098,192.733,185.967,143.848,223.203,226.196,226.196,226.195,161.589,87.69,106.397,93.75,87.522,85.829,85.654,104.959,104.838,149.3,148.499,171.423,121.69,115.225,200.901,175.167,191.519,172.062,202.955,226.196,226.196,226.196,226.196,214.454,144.792,86.475,105.514,92.794,86.48,85.022,84.615,89.901,89.105,130.289,133.903,178.417,162.447,162.039,144.992,148.923,20.309,71.722,124.368,70.606,151.233,219.688,226.196,211.138,151.846,87.719,106.589,93.827,87.216,85.405,84.766,89.83,88.962,130.316,134.166,147.785,156.386,14.871,0.0,0.0,0.0,0.0,0.0,136.469,145.476,222.095,226.196,212.763,149.261,86.13,105.273,92.797,86.781,85.824,85.885,105.548,105.437,150.472,149.412,169.889,117.375,7.194999999999999,0.0,0.0,0.0,0.0,0.0,42.839,130.25,208.608,219.848,199.206,141.032,86.95,106.41,94.409,87.321,85.993,85.856,91.704,91.132,125.46200000000002,129.642,131.025,62.05500000000001,133.019,120.738,23.776,0.0,66.197,3.828,65.138,149.866,203.37,189.193,178.801,134.192,86.842,105.845,93.974,88.712,86.791,86.22,91.524,90.744,124.80599999999998,130.292,83.93,0.0,0.0,12.776,7.738000000000001,0.0,0.0,0.0,66.956,72.061,163.289,178.458,167.628,148.433,86.322,104.791,92.439,88.345,86.948,86.863,92.69,91.832,135.074,138.913,194.998,115.82399999999998,42.909,0.0,0.0,0.0,0.0,0.0,0.0,86.564,193.088,211.469,189.661,129.114,82.061,102.147,87.861,80.1,79.516,79.011,96.372,95.963,134.229,130.602,129.38,26.454,0.0,0.0,0.0,0.0,0.0,0.0,2.195,101.529,196.295,202.251,178.362,120.91299999999998,77.943,99.234,84.245,76.585,76.105,76.233,81.936,81.786,119.78199999999998,121.34,130.979,32.045,0.0,0.0,0.0,0.0,0.0,0.0,12.09,108.841,203.12,215.661,193.238,133.797,83.526,103.486,89.938,81.894,81.391,80.996,86.081,85.64,124.69,127.865,187.992,191.598,161.291,178.211,97.364,141.772,190.22,158.665,183.668,226.196,223.27,219.022,195.471,133.561,82.612,102.598,88.746,81.033,80.764,80.585,98.807,98.711,137.982,135.206,156.731,188.405,103.184,68.355,41.972,76.913,158.9,213.687,187.932,212.746,223.086,215.585,192.185,130.46,82.624,102.436,88.907,79.745,79.594,79.353,84.552,83.862,110.37,115.50199999999998,114.563,34.944,55.861,0.0,0.0,0.0,0.0,0.0,20.424,121.867,204.001,183.362,171.156,123.443,82.824,102.294,89.149,81.832,81.184,81.035,86.494,86.149,113.728,121.201,69.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.792,159.698,165.094,154.228,137.23,83.796,103.838,91.075,85.205,84.915,84.95,90.911,90.898,135.067,143.698,156.127,57.105999999999995,0.0,0.0,0.0,0.0,0.0,0.0,27.836,125.775,219.547,225.544,203.967,140.819,86.416,105.799,93.894,88.523,87.516,87.302,107.054,106.343,149.677,149.414,156.371,61.33200000000001,0.0,0.0,0.0,9.46,0.0,0.0,34.394,126.38500000000002,214.429,213.465,194.079,133.687,86.903,106.27,94.04,83.006,82.099,82.018,88.052,87.637,133.267,141.101,185.231,199.31,140.921,88.449,108.718,113.25,191.862,167.162,226.196,224.717,226.196,226.196,207.844,148.848,83.617,102.784,90.934,85.38,83.758,83.847,89.762,88.486,136.688,143.359,161.891,214.788,185.191,73.653,0.0,0.0,0.0,0.0,34.749,128.856,217.226,222.652,201.459,142.841,82.651,101.929,89.656,83.104,81.17,80.97,100.789,100.836,145.926,148.359,155.333,55.378,0.0,0.0,0.0,0.0,0.0,0.0,20.704,120.32200000000002,212.576,210.879,190.493,129.799,81.714,100.607,87.562,79.491,77.99,77.585,83.325,82.61,110.334,118.799,126.401,23.97,0.0,0.0,0.0,0.0,0.0,0.0,90.179,163.865,202.36,176.395,164.76,115.66200000000002,78.645,98.323,85.438,78.312,77.507,77.409,82.824,82.244,109.975,118.711,83.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.92,71.237,161.783,164.566,154.362,136.869,80.425,99.699,87.334,82.29,81.213,80.871,80.685,86.785,86.844,125.06,129.201,144.125,73.922,0.0,0.0,0.0,0.0,0.0,54.67,146.06,226.196,226.196,221.834,199.732,138.23,81.188,101.18,88.861,82.445,81.356,80.743,99.021,97.964,133.709,132.053,171.3,61.283,33.336,0.0,92.276,116.18099999999998,197.91,210.964,207.131,226.196,226.196,216.305,192.663,131.191,79.966,99.113,85.494,78.459,77.409,77.112,82.714,82.346,117.019,90.504,38.136,0.0,0.0,0.0,0.0,0.0,0.0,25.199,129.906,226.196,224.354,213.29,192.678,132.109,80.415,100.517,88.002,81.059,80.104,79.925,85.591,84.98,121.363,101.234,42.16,0.0,0.0,0.0,0.0,0.0,0.0,43.54,189.724,226.196,222.366,212.312,190.676,130.917,80.458,100.231,87.594,79.752,78.395,77.928,96.536,96.477,131.313,105.91,54.995,0.0,0.0,0.0,0.0,0.0,0.0,78.118,120.597,214.424,207.585,193.547,170.647,113.082,71.416,91.999,73.333,65.777,65.246,65.173,70.496,70.731,91.323,44.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.537,151.596,150.729,139.268,131.025,116.756,71.066,92.083,76.39,69.283,68.991,68.368,72.881,72.526,92.602,78.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.793,145.339,150.115,148.367,137.733,128.642,113.568,69.294,91.165,77.213,70.288,70.135,70.265,75.654,75.065,106.966,87.028,81.546,0.789,0.0,0.0,0.0,0.0,0.0,0.0,106.132,216.95,207.465,199.497,177.038,118.959,74.611,95.766,81.438,74.548,74.628,74.655,93.065,93.105,126.891,103.302,23.952,0.0,0.0,0.0,0.0,0.0,0.0,48.65,223.676,226.196,217.704,204.755,183.702,125.524,79.457,99.733,86.883,78.849,78.819,78.774,84.877,84.515,120.765,121.857,174.973,193.692,180.027,192.836,180.118,207.294,183.882,199.963,201.919,226.196,222.048,215.393,194.444,135.23,81.076,100.916,88.456,81.437,80.912,80.909,86.915,86.372,125.831,115.333,77.921,107.104,0.0,20.302,0.0,128.541,127.73399999999998,197.211,198.968,226.196,225.31,211.911,189.394,130.286,79.649,99.885,87.092,79.338,78.533,78.232,98.356,98.719,135.606,121.954,78.683,115.72299999999998,144.869,57.086,22.103,11.273,41.788,202.502,217.665,226.196,222.155,208.706,188.403,131.227,80.211,100.077,85.923,78.727,78.031,77.945,83.743,83.151,107.519,112.724,152.503,166.427,192.071,163.36,174.405,159.991,189.532,117.215,213.399,226.196,208.545,174.645,163.625,118.29800000000002,78.891,98.856,85.986,78.439,77.91,77.863,83.527,82.463,107.203,96.879,7.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.286,167.693,164.234,156.274,146.473,125.507,75.541,95.778,83.557,75.834,75.237,74.957,80.386,79.993,115.157,115.241,115.85,86.566,94.388,81.545,112.298,75.616,158.18,181.553,221.098,226.196,221.201,211.924,186.528,124.918,76.559,96.453,82.412,75.064,75.064,75.266,92.881,92.263,128.871,121.266,137.617,105.947,0.0,0.0,0.0,0.0,0.0,149.686,175.219,226.196,210.508,194.323,171.477,112.848,71.232,91.682,75.694,69.526,69.567,69.309,73.506,71.9,104.736,95.487,147.255,134.002,59.017,0.0,0.0,0.0,0.0,148.42,198.951,221.842,209.849,202.721,182.168,123.07800000000002,74.454,96.599,82.005,74.865,74.975,75.155,81.188,81.048,105.87,103.362,7.378999999999999,0.0,0.0,111.762,17.313,38.848,29.372,20.046,165.589,168.601,164.649,157.052,147.597,127.853,78.188,97.798,86.428,79.192,78.588,78.051,96.961,97.3,134.727,125.007,62.328,0.0,0.0,0.0,0.0,0.0,0.0,42.066,154.366,226.196,225.893,209.455,186.845,125.635,78.566,98.048,83.374,76.413,76.098,75.655,81.015,80.666,105.151,109.423,126.869,110.05,135.181,127.60800000000002,143.346,89.571,169.257,146.995,208.213,225.626,196.736,159.006,145.474,102.425,70.535,91.763,76.228,69.184,68.489,67.872,71.982,70.71,93.895,96.272,121.201,111.612,137.252,0.0,119.39,75.942,122.483,156.817,157.091,157.916,155.097,145.538,136.655,120.06799999999998,72.599,94.098,81.703,72.949,71.731,71.953,77.511,76.515,111.503,108.398,176.101,188.042,167.921,168.805,167.416,97.9,0.0,13.325,124.06999999999998,226.196,214.803,207.014,185.532,124.247,76.886,96.902,81.718,73.682,73.224,72.951,90.593,90.565,126.064,114.702,33.801,0.0,0.0,0.0,0.0,0.0,0.0,71.604,197.156,226.196,217.595,204.529,183.514,124.71,79.018,98.826,85.788,78.489,78.302,78.325,84.091,83.731,122.238,120.838,71.62,0.0,0.0,0.0,0.0,0.0,0.0,35.221,135.617,226.196,219.594,212.491,192.184,130.203,80.445,99.295,86.316,79.751,79.022,78.677,84.488,84.272,121.942,123.15999999999998,90.352,78.48,0.0,0.0,0.0,0.0,0.0,61.728,157.259,226.196,223.556,211.322,186.54,122.655,74.432,93.157,80.49,70.927,68.136,65.45,79.2,75.653,107.242,99.052,134.321,77.513,10.112,0.0,0.0,0.0,32.371,103.326,131.352,203.767,193.951,179.814,156.745,104.919,66.412,89.7,70.998,66.294,67.235,68.206,74.807,76.11,100.512,102.301,106.902,0.0,0.0,0.0,0.0,0.0,127.153,30.652,126.854,217.282,193.961,159.703,149.325,107.294,75.283,97.498,82.656,75.984,77.273,78.516,85.126,84.782,108.066,108.034,15.315,0.0,0.0,0.0,0.0,0.0,32.453,12.903,107.164,166.867,163.196,154.419,145.127,128.219,81.173,101.184,88.526,81.198,81.149,81.078,86.78,86.665,122.83400000000002,125.709,151.119,155.543,96.907,37.191,17.428,27.903,62.393,94.368,175.168,226.196,222.798,214.668,192.037,129.922,82.326,102.762,88.884,81.504,81.383,81.249,99.47,98.993,134.483,131.216,103.181,101.742,3.084,0.0,20.809,10.805,71.988,108.114,195.079,226.196,221.792,208.217,187.998,126.667,83.169,102.279,88.08,80.244,79.668,79.159,83.656,82.24,115.847,116.418,92.109,22.404,0.0,106.719,114.654,37.336,0.0,60.377,145.71,221.523,207.752,197.721,172.311,114.97199999999998,69.261,92.155,76.567,70.76,70.986,71.153,76.479,76.357,110.878,111.195,87.568,29.742,189.165,143.086,27.911,0.0,132.947,201.818,205.076,211.334,200.087,190.76,167.074,112.995,70.793,93.344,76.662,70.399,70.018,69.614,85.791,85.192,118.989,114.965,85.366,3.467,0.0,0.0,0.0,0.0,0.0,34.241,126.197,213.596,204.234,190.994,167.797,113.067,73.025,95.613,78.655,71.786,71.357,70.879,75.629,75.222,97.83,99.596,41.268,0.0,0.0,0.0,0.0,0.0,83.642,162.214,183.232,216.483,193.147,158.916,148.567,106.425,74.545,96.765,81.828,74.205,73.253,72.3,77.12,76.937,103.476,103.442,95.84,9.78,0.0,0.0,0.0,0.0,9.811,48.21,98.156,158.997,156.756,146.694,137.015,120.837,75.86,97.456,83.479,77.616,78.62,79.519,85.037,84.133,121.706,123.266,95.074,32.094,114.53300000000002,39.987,48.548,49.655,0.0,41.367,135.891,226.196,214.286,205.522,183.329,124.644,79.769,100.709,86.423,79.38,79.135,78.865,96.077,95.337,132.833,128.805,92.753,2.776,0.0,0.0,0.0,0.0,0.0,27.546,130.414,226.196,223.865,210.481,190.139,129.771,84.784,104.639,91.883,84.878,84.491,84.538,90.448,90.106,131.321,134.27,99.566,18.863,0.0,0.0,21.249,18.407,0.0,53.055,148.912,226.196,226.196,226.196,208.028,131.958,83.067,102.803,89.354,81.716,80.995,80.379,85.41,84.98,123.097,125.461,156.816,139.459,58.712999999999994,97.299,223.21,197.582,217.2,211.405,213.216,226.196,226.196,226.196,209.463,134.302,84.187,103.506,90.293,83.438,82.894,82.837,101.522,101.494,141.683,139.841,191.921,215.567,174.372,163.36,208.18,198.067,163.263,182.951,208.076,226.196,226.196,215.943,194.592,132.268,85.161,104.358,89.963,83.424,82.386,82.09,87.584,87.161,114.96599999999998,118.90099999999998,76.926,4.045,0.0,0.0,0.0,0.0,0.0,40.873,138.853,226.196,211.968,177.266,166.672,118.416,82.208,101.535,87.923,80.472,79.986,79.684,84.888,84.38,110.715,114.49,38.559,0.0,0.0,0.0,0.0,0.0,0.0,6.81,102.649,181.062,174.797,166.173,154.715,133.828,83.019,102.095,90.049,82.501,81.809,81.341,86.581,86.133,124.58499999999998,127.136,105.203,12.395,0.0,0.0,0.0,0.0,0.0,30.693,130.302,226.196,223.706,216.352,195.526,132.9,84.366,103.836,90.69,83.633,82.851,82.398,101.092,101.668,142.598,140.126,102.888,21.838,0.0,0.0,0.0,0.0,0.0,43.041,138.168,226.196,224.672,210.173,189.403,128.833,84.192,104.385,92.015,85.668,85.507,85.86,90.719,87.994,124.171,123.308,107.196,37.678,0.0,0.0,0.0,0.0,41.919,35.474,124.23000000000002,214.37,203.521,193.564,171.082,115.796,73.198,94.57,77.025,70.25,68.651,66.734,69.565,68.312,104.478,102.227,97.159,13.117,0.0,0.0,0.0,0.0,0.0,138.825,118.888,205.848,200.009,191.689,168.825,114.349,71.269,92.936,75.36,69.216,68.994,68.76,84.631,84.032,120.567,112.968,99.709,151.513,143.415,177.075,116.928,122.709,99.222,131.74,113.592,200.264,193.906,179.285,156.296,105.044,66.777,90.169,71.615,66.161,66.28,66.337,71.469,71.656,97.818,98.248,116.717,121.386,150.648,166.593,153.132,164.186,166.54,159.91,193.512,212.972,192.494,158.415,149.417,108.617,77.244,99.117,84.657,77.605,77.853,78.149,84.094,84.096,110.648,112.463,21.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.739,155.208,159.814,150.301,141.239,124.813,79.426,100.342,85.92,78.154,77.154,76.24,80.876,79.918,105.677,105.933,62.531000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.654,165.436,163.99,154.213,142.683,124.063,78.538,99.699,86.858,80.193,80.297,80.47,98.465,97.47,134.884,128.698,173.725,208.156,128.124,148.492,70.84,172.915,140.11,119.256,171.454,209.96,201.165,186.052,162.168,108.197,68.958,91.188,73.414,67.594,67.411,67.339,71.914,71.321,107.477,105.779,169.09,170.192,91.624,124.90300000000002,83.184,60.846,151.435,163.147,204.894,214.797,207.458,201.224,181.438,125.643,80.806,100.653,84.781,77.629,78.412,79.536,84.815,83.136,119.25199999999998,119.31699999999998,171.531,167.304,178.809,144.118,153.105,158.032,127.561,163.926,218.671,222.85,214.549,206.682,184.179,125.008,79.847,101.54,87.727,80.337,80.036,79.632,98.476,98.562,138.431,132.665,164.194,132.52,92.717,42.682,0.0,0.0,0.0,28.009,119.06499999999998,219.896,216.146,202.808,182.388,123.67300000000002,81.989,102.41,86.861,79.938,80.195,80.265,84.99,83.869,110.52,110.73,122.309,27.151,0.0,0.0,108.11,104.079,95.683,186.265,182.582,223.804,201.78,167.587,156.438,113.126,80.018,101.499,88.147,80.69,80.505,80.276,85.708,85.299,112.119,114.728,136.622,106.261,144.405,137.156,125.437,135.963,107.851,151.919,140.636,165.717,165.356,156.455,146.689,129.019,81.543,78.449]"}, "23": {"object": "loadshape", "name": "fossil_684_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[40.27711298413439,40.83509828511433,40.45476114092394,40.38672567662156,42.46901248250117,43.2711458819412,52.06083177788147,52.609722060195985,24.437252099860007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.632056404573028,50.57361905039664,55.13010528464768,55.297713485767616,53.74931608726085,52.4801475734951,46.785839069062064,42.55134011899207,41.24638211619226,41.06129258049464,40.74166763882408,40.640795613625755,48.908758166122254,51.47508895240318,71.30872608492767,79.77866892207186,68.88094668688754,45.06711677554829,8.951506357909473,0.0,0.0,0.0,18.73337610825945,13.49027502333178,49.070578628091454,81.00035435137659,73.05260732617825,73.29770036164257,64.72983842743817,60.77326907372842,49.95149615025665,46.38317778814746,45.0581398740084,44.51917143023799,43.76003266448903,43.81979993000466,52.2237152939804,55.15467364675688,74.66774090060662,81.00035435137659,68.62900285814278,15.56051388240784,0.0,0.0,0.0,0.0,29.810518257116193,23.67657781147923,55.20794447036864,81.00035435137659,70.11361700886609,70.1714944003733,61.67273098460102,58.199378791413906,47.72238975734951,44.210885732617825,42.27659968502101,41.97752712319179,41.66510732617826,41.723102834811016,49.985159531031265,51.597812645823616,71.82170876108259,80.78290072328512,60.21138590760616,18.098732792813813,0.0,5.663716168922073,18.81428633924405,33.83677671488567,0.0,41.97670030331312,63.80817049696687,81.00035435137659,81.00035435137659,81.00035435137659,69.36853418105459,64.1911062179188,53.62245829444703,49.98043484601026,48.16166734717685,47.650692662155855,47.16428633924405,46.53743875408306,53.893655214652355,56.50038205786281,77.87225851609892,81.00035435137659,81.00035435137657,47.07817895473635,33.81090906439571,13.888684087727484,13.360936770881942,28.257041822211857,27.564521115258987,42.03788497433504,66.34603505599627,81.00035435137659,79.36856626224919,73.9787637074195,65.51141944703686,61.7776189920672,50.93304946336912,46.85564629024732,44.3792026364909,43.8961035930938,43.366938870741954,43.24622316845544,51.61411280914606,53.64135703453103,74.81361555062996,81.00035435137659,75.91942807979468,74.43351464069062,49.241021640223984,65.60709431871209,37.607311595893606,36.85159822678488,45.82330261315912,65.66414489034065,73.48420730284647,81.00035435137659,75.71000641623893,75.71650285814279,67.39113538264115,61.79639961502566,49.52532956136258,45.41166443070462,43.75152823145124,43.95362663322445,43.14192574661689,42.98423938404106,45.03203598926739,45.85696599393374,54.647596826878214,62.641409531031265,33.04031293747084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.382552204853011,58.259146056929545,64.17315241483902,64.06306725384975,57.02789314045731,56.03216577228184,50.33762103359776,45.86381678721419,42.45094056229585,42.20029602193187,41.15543192953803,41.10369662855809,43.444305587960805,44.471333994400375,53.414099685021,53.921294622025194,48.75756824545031,0.0,0.0,0.0,10.93103126458236,10.404347001866542,5.914006357909473,28.22751254083061,38.45539255716285,58.44825157489502,59.37535289314046,58.18307862809146,56.36017702986467,54.98423063462436,49.09573757582828,44.58708877741484,42.840136490900605,42.22084840177322,41.84830698786748,42.00800134157723,50.07469231217919,51.6308854409706,71.97526102426505,81.00035435137659,81.00035435137659,81.00035435137659,79.393725209986,64.11775548296781,56.86099364209053,67.76072386840876,80.13609134391041,81.00035435137659,81.00035435137659,81.00035435137659,81.00035435137659,79.42809729351377,67.16671284414372,64.17610534297714,53.73844931171255,49.85145094493701,47.052429421371905,45.92641886374243,44.8830902939804,44.57267848810079,53.023250116658886,55.47547975968269,76.0681375408306,81.00035435137659,81.00035435137659,81.00035435137657,80.91554625524965,77.1988727834811,72.17712319178722,63.176952578161455,49.47725589127391,60.13460977601493,81.00035435137659,81.00035435137659,81.00035435137657,80.17707798646757,68.91661805879609,63.62060050163323,51.9644482034531,48.0980022165189,46.00650227484835,44.84978126458236,43.80184612692487,43.163895531964535,50.61566874708353,52.764455494633694,73.52023302613158,81.00035435137659,54.50774615025664,15.385582419505369,0.0,0.0,0.0,0.0,0.0,8.443248366775547,45.21984221885207,81.00035435137659,80.25231859542697,78.05793863742417,66.61357034531031,61.36090177321511,50.2886024265049,45.898779456369574,43.5375,42.969710977601494,42.055011957536166,41.65459490200653,49.586277998133454,52.43042026364909,73.89100268315445,81.00035435137659,53.01687179188055,9.808209869342043,0.0,0.0,0.0,0.0,0.0,0.0,33.5743204619692,79.57385382641158,71.1342670905273,71.33731042930471,62.635149323378435,59.84510470135325,50.07008574428371,45.88165247316846,44.197538497433506,43.961540480634625,43.712195228651424,44.07729526364909,52.47743087960803,54.65881795380307,74.47036718385442,81.00035435137659,70.00034268548762,29.84288234951003,0.0,0.0,0.0,0.0,0.0,12.055742533831078,38.145216985534304,79.14402560662623,70.16074574195055,69.91329036397573,61.43566991367243,57.80037914139058,47.22299055062996,43.59620421138591,41.96028202286514,41.90299521698553,41.05101639057397,40.88647923471768,43.000421430237985,44.0546167755483,52.875367475501626,61.485751574895005,51.28385732617826,15.246912914139056,0.0,0.0,0.0,0.0,0.0,0.0,25.701341577228185,61.495909647690155,68.5381707886141,67.64485096826878,60.0038541180588,58.091655972935136,52.00165509799347,47.5056448320112,43.8701178254783,43.36422217685488,42.08442312179188,41.745899440037334,43.53230284647691,44.21466548063463,52.7058694003733,53.13924113392441,47.29409706019598,11.02469814512366,0.0,0.0,0.0,0.0,11.723360942603827,33.02389465702287,35.40808883574429,61.610719493700415,67.40672684321045,64.31477484834345,61.90624854176389,60.04330523798413,53.55052496500234,48.70725034997667,45.54525489967336,44.68087377508166,43.32394423705087,42.91809379374708,44.62075215818946,45.851178254783015,54.2591096010266,54.182924055063,44.86312849976669,0.0,0.0,0.0,0.0,0.0,0.0,5.2630628791413905,16.17259682687821,53.18140894773681,61.940856859542706,60.67901160755951,58.89886840877275,57.027066320578626,50.10776510732618,45.23259886840877,43.54494137890808,42.9456150839944,42.40995391973868,42.428852659822674,50.74701499066729,53.71825128324779,75.05433825244984,81.00035435137659,81.00035435137659,59.39011753383109,52.34265923938404,52.82103359776015,34.39358084461036,3.999563987400839,45.04939920671955,55.44843093793747,81.00035435137659,81.00035435137659,76.49347730984601,76.50115492300513,67.71087844143723,63.82907722818479,52.53826119925338,47.9087785814279,45.49529135557629,44.69174055062996,43.838226201586565,43.42528873075129,51.257399090060666,53.579463660755955,74.36252624825012,81.00035435137659,64.45238129958003,65.75438637424172,75.79280652123191,73.16375554129725,0.0,0.0,30.856209169388706,5.076555937937471,40.863682629491365,81.00035435137659,75.67173646756883,76.06270415305647,66.95256649556697,63.02777064862343,52.529520531964536,48.82276889874008,46.26848605926271,45.60691203919738,45.027665655622954,44.26557396173589,51.59167055529632,54.3352951469902,75.54263444937004,81.00035435137659,81.00035435137659,76.80447970135324,39.53108521931872,0.0,0.0,47.003528931404574,60.81957098693421,55.92479730517966,77.22710277648156,81.00035435137659,75.40632728651424,75.23612050863275,66.55628353943071,62.489274673355105,51.44662272515165,47.24295234484367,44.54220426971535,43.71727426504899,43.05274731684555,42.795488217452174,50.9732092860476,52.69701061595894,73.66055617125525,81.00035435137659,55.77561537564162,5.540165655622959,0.0,0.0,0.0,0.0,0.0,1.2821613975734951,38.78930967102193,81.00035435137659,80.3816568478768,80.08742708819412,70.98520327811478,66.72908889407374,56.0191728884741,51.732938637424176,48.7495362809146,47.320437179188055,45.77298471768548,45.3131547480168,46.45144948670089,47.12554392207187,56.26497462669155,65.78769540363976,62.37222060195987,54.90426534064396,0.0,0.0,0.0,0.0,0.0,0.0,14.90342831311246,56.48585365142324,70.45320374475037,70.90063141623891,64.52100734951003,63.62201790713952,58.32942574661689,53.852904806346245,50.309272923471774,49.96602455669622,48.54873716752216,48.13024819178721,49.79003003966402,50.354511782547824,59.47008282781148,59.37499854176389,22.926061595893607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.204293047130191,53.048409064395706,67.61142382174522,66.81578686420904,64.97209665188988,63.65615375641624,57.352951469902,52.28584490200654,50.25127741483901,48.82076090760616,48.02158043630425,47.58915363975736,54.923990900606626,57.103133749416706,78.34189220718619,81.00035435137659,59.6740711035931,13.622448086794211,0.0,0.0,0.0,0.0,0.0,0.0,35.504590527298184,79.78008632757816,77.57932804479701,76.48568157956137,67.17439045730285,63.08482122025198,52.20647019365376,48.052527123191794,45.365598751749886,44.15501633224452,43.2105517965469,42.98459373541764,51.30405535464302,52.98143665422305,73.83702315678954,81.00035435137659,78.88664839010734,58.87760732617826,0.0,0.0,0.0,0.0,0.0,20.05534297713486,48.56562791647224,81.00035435137659,81.00035435137659,80.87467772981802,72.12904952169856,68.2581150839944,57.47921867708819,53.48201703219786,51.04313462435837,50.07882641157256,48.959666647223514,48.18021173588427,54.65893607092861,54.928125,76.57438754083061,81.00035435137659,81.00035435137659,42.451176796546896,36.95223401773215,6.055865025664956,0.0,0.0,5.2174696686887545,11.11919184554363,47.72652385674289,81.00035435137659,81.00035435137659,81.00035435137659,75.91493962902474,66.90354788847411,56.30017353009799,52.26989909006066,49.670259274381706,48.49912797480168,47.57450711619226,47.06424113392441,55.15526423238451,57.193257116192264,78.06419884507699,81.00035435137659,80.78963339944005,59.82809583527765,37.97359280214652,51.78113042463835,70.00483113625758,81.00035435137659,81.00035435137657,59.009071686887545,80.56544709519366,81.00035435137659,81.00035435137659,81.00035435137657,74.90763678254784,66.98434000233318,56.11484776014933,51.98275635790947,49.831489150723286,49.32264057396174,48.50550629958003,47.956852251516565,56.11201294913672,57.97259391040597,78.98752041530564,81.00035435137659,62.96646786047597,44.49023273448436,57.98050775781615,0.0,0.0,0.0,0.0,0.0,33.7763007466169,77.98730459636025,79.19115433971069,78.7091183504433,69.32778377274849,64.85480634624359,54.14382728651423,50.133632757816144,47.90039226551564,47.53564658189454,46.26860417638824,45.807711152589825,48.46959869342044,50.83264990667289,60.457069528698085,68.30004666355578,20.357840935604298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.050704328044796,53.16380949603359,72.15905127158189,70.9398463019132,62.096062762482504,59.61725676621558,52.950844318712086,48.07544184554363,44.35050017498833,43.48281177088194,42.304002858142795,42.45979934671021,44.57007991133925,45.25787593327111,53.683761082594486,53.50044330377975,28.45961269248717,0.0,0.0,0.0,0.0,0.0,0.0,3.159987459169389,26.628206661222585,45.90858317778815,62.848232617825474,62.21890457302846,61.011156964535694,60.03078482267848,54.20902793980401,48.128830786280915,46.04725268315446,45.16302788147457,43.56702928138124,43.7404252216519,51.87373425104994,54.01696949370043,74.42855372141857,81.00035435137659,81.00035435137657,71.61630307979469,66.84850530797948,29.261509857676156,23.462785814279048,57.28834140223985,64.94504783014466,76.79562091693886,60.69413059962669,81.00035435137659,81.00035435137659,79.59771348576763,68.01514815678955,64.08928925571628,53.18837785814279,49.84353709752683,47.61525752449837,46.828951819878675,46.57559058562763,46.4926723635091,54.61735884274381,56.23946132757816,76.51131299580028,81.00035435137659,81.00035435137659,53.06813462435838,10.01798588427438,14.12574515865609,21.849542113859076,11.26931871208586,17.183561304246386,27.990097118525433,68.19882028698088,81.00035435137659,74.04337377508166,71.82206311245916,64.29930150489967,61.72871850209986,52.396284414372374,49.019906381241256,43.53809058562762,42.37888911572562,41.242366133924406,40.42924784181054,47.82916763882408,49.51150985767615,69.5053138124125,78.17345718618759,50.18158831077928,15.244432454503036,63.15793572095194,55.35736263415773,39.15228359776015,26.19034647690154,41.137832477834806,3.743013590760616,36.17124358376109,75.85836152589827,76.0596331077928,74.48217889640691,65.17762045030331,60.47974801679889,49.45670351143257,45.232716985534296,42.535984892673824,41.87122171021932,41.163463894073736,40.84891798880074,48.68150081661223,50.675081661222585,71.2875831194587,80.29271465235652,72.8195622375175,59.644541822211856,57.69927088194121,49.39173909239384,0.0,12.008141332244518,16.951224918338777,51.578323320112,67.14899527531499,75.72607034531032,77.91501691553897,77.58204473868409,68.16562937470835,63.67150898273448,52.95001749883342,49.32689279048064,47.101448028464766,46.62342802146523,46.139620275314975,45.976500524965005,54.17335656789548,55.848021173588435,76.90995829444704,81.00035435137659,55.15183883574429,18.870037622491836,74.28386024265049,66.15043309612693,64.16004141390574,63.72182687820812,60.67393257116193,68.2760688870742,81.00035435137659,81.00035435137659,75.53306696220253,73.8467087610826,63.88565533131124,58.85221214419039,47.32197270181988,42.851239500699954,40.907149731684555,40.33451790713952,39.022354759682685,38.846596476901546,40.89876341577229,41.81393490433972,50.58519452869808,59.334011899206715,31.953517265515632,50.2105270065329,18.72770648623425,0.0,0.0,0.0,0.0,0.0,4.8651262832477835,42.11725968268782,62.386040305646304,62.004049521698555,54.92505395473635,54.00870129491368,48.45424346710219,44.38841577228185,41.21047451003266,40.83403523098461,39.34894861175921,37.81661514232385,39.425370391973864,40.55905856276248,49.56796984367709,49.86952286514233,50.01953161455903,38.6481597060196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.25418222118525,57.92263036630891,57.6372593910406,56.52128878908073,55.361614850676624,49.61332681987867,45.491511607559495,44.25978622258516,44.090760615958935,43.50466343910406,43.20216548063462,50.892062820811944,52.63854263882408,73.39951732384507,81.00035435137659,71.23785580961268,38.52732588660756,19.50798821745217,21.714770473635095,61.12655739617359,64.23067545496967,50.266514524031734,81.00035435137659,79.80878878908072,81.00035435137659,73.70390515632292,75.54098080961269,66.87602659822679,63.046315037330835,52.17552350676621,47.74235155156323,45.245473635090995,45.1565314395707,44.31045846943537,43.80279106392907,51.57655156322912,51.659115433971074,71.50397369342045,80.98877887307512,49.77219435370976,7.318300863275781,0.0,0.0,0.0,0.0,0.0,0.0,24.86672596826878,67.30550046663556,73.04374854176388,72.44595776948204,63.70351872375175,58.925562879141395,47.46666618058796,43.36989179888008,40.96939745683621,40.29589360709286,39.56628412272516,39.43151248250117,47.54509595193654,49.14392936304247,70.0200682454503,79.15441991367243,78.02297596826878,65.61843356276249,0.165363975734951,0.0,0.0,22.76483171955203,0.0,0.0,26.96354118058796,68.30299959169389,72.60340789780682,70.9573276364909,61.81636140923938,57.68745916938871,46.94399790013999,42.7856844960336,40.19951003266449,39.481594143723754,38.90766303079795,38.622646406906206,46.62744400373308,48.573659881007934,68.48749854176388,77.13237284181055,42.41479672188521,43.99567632991134,17.137613742417173,0.0,0.0,0.0,0.0,0.0,24.405124241717218,65.92246704386373,71.18812849976669,69.56165568128792,60.12338864909006,55.75081077928138,44.97309554363043,40.96738946570229,38.74017294680355,38.17013969902006,37.67168542930471,37.59703540597294,45.796017557162855,47.75983288614093,67.62866892207187,75.69689541530565,32.2381795380308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.702795438637423,68.7051884041064,72.86054888007467,72.09148827578163,62.77937033364442,58.5693216285581,47.97563287447504,43.800664955669625,41.67432046196921,41.0824355459636,39.89193303779748,39.60632582827811,41.36686158422771,42.381960160989266,50.87729818012132,58.253830786280915,50.13930237984134,43.24870362809146,33.84811595893608,0.4156541647223519,0.0,0.0,0.0,0.0,31.366002683154456,49.90944645356976,64.91469172888473,65.09741892207187,57.68840410639291,56.290842277181525,50.44120975268316,45.81716052263183,42.83824661689221,43.311778173121795,42.32030302146523,41.39709956836211,42.69745100326645,42.906754549696686,50.75882670321979,49.87306637890808,57.191603476434906,54.3973066378908,46.928524556696225,43.279650314979,31.396004433037792,26.587928721418574,36.7996266915539,39.69810283481102,42.230179654689685,46.453693712085865,53.54733580261316,53.09683708586094,51.76471214419038,50.68984630191321,45.03605197153523,40.78076440737284,40.47070695286981,42.1006051679888,40.54370333644424,38.936483609426034,47.09093560429305,49.92279368875408,70.44706165422305,78.68372316845544,79.34659647690154,61.698362400839954,27.859341460569297,0.0,0.0,0.0,0.0,0.0,13.355975851609893,58.87630803779748,69.5336619225385,68.82200624125058,60.13720835277648,56.48266448903407,46.06556083761083,41.91338952403173,39.60916063929072,39.090390223985075,38.39952315678954,38.01670555296313,45.919449953336446,47.80294563695754,68.19551300746618,75.62484396873542,23.6238975734951,0.0,0.0,0.0,0.0,0.0,0.0,11.739070520298649,23.467628616425575,67.0534385207653,76.2909064395707,75.38223139290713,65.15931229584695,60.01094114559029,48.34344960335978,44.42491396406906,42.40392994633691,42.00469406206253,41.278273740084,40.82139669855344,48.89399352543164,51.545722993467095,72.09798471768549,79.87741483901073,31.295722993467106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.63977047363509,59.36058825244984,70.53919301213253,70.33626779048063,61.40271523565096,57.36936975034998,46.61823086794214,42.750013124125054,40.36381095426971,40.01323932571162,39.60632582827811,39.439780681287914,47.53092189687354,49.323939862342506,70.19629899673355,78.02852747316845,25.79878820578628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.688373483434436,60.59798325944937,70.65459344377041,70.510726784881,61.703795788614094,57.94294651189921,47.679749475035,43.80208236117592,41.46088281614559,40.836279456369574,40.38081982034531,40.337352718152125,48.43865200653289,50.06642411339243,70.40831923705088,78.45741075594961,31.915956019598696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.12556142090527,66.62112984134392,71.74812179188055,70.85137657489501,61.98018986234252,58.16465235650957,47.38492912972468,43.36351347410173,41.343828744750354,41.15637686654223,40.32577723985067,40.09745683621092,42.11088135790947,43.27563433271116,51.802745858609434,59.28015048996733,30.890699370042,0.0,0.6495260732617826,0.0,0.0,0.0,0.0,0.0,13.297625991600562,47.836372783481096,66.05511257582829,64.90169884507701,56.9701338660756,55.61426738217452,49.74160201819878,45.40150635790947,41.98296051096594,41.740702286514235,40.89002274848344,40.6707973635091,42.59102747316846,43.83704503033132,52.28690795613626,51.76742883807746,9.939319878674755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0105270065329,59.94160639290714,59.331295205319655,57.55989267382175,56.09701207419506,50.0213033714419,45.49977980634625,42.98849160055996,42.7974962085861,41.53128062295847,41.31158276948203,43.51588456602893,44.25447095193654,52.66523710919272,51.68699107559496,8.869651189920672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.942239267382178,34.58197765982268,60.732164314045725,60.64168659589361,59.30956165422305,57.84538176621559,51.641988450769944,47.28889990667288,45.69585423471769,45.128537680821275,44.394557862809144,43.993786455902935,52.03354672188521,53.76396261082595,74.60206777881476,81.00035435137659,81.00035435137659,81.00035435137659,81.00035435137659,53.01202898973403,24.784870800279982,48.07555996266916,52.38860680121325,0.0,64.1996106509566,67.59075332477835,75.72004637190854,75.14871383574429,66.11759653523099,62.29107413672421,51.31019744517032,47.085974685021,45.07692049696687,45.1286557979468,45.01479088894074,45.13893198786748,53.46134653523098,55.56217772981801,76.65990433971068,81.00035435137659,45.37965468968736,2.3500583294447037,0.0,0.0,0.0,0.0,0.0,0.0,23.391324953336444,74.36536105926272,76.56281206252916,75.63618321278582,67.32593472935139,64.10429013065796,53.17680237984135,49.110974685021,47.161805879608025,47.04286193420439,46.73847410172656,46.38258720251984,54.22391069762016,55.90152823145124,76.37772252683153,81.00035435137659,81.00035435137659,81.00035435137659,64.97871121091927,41.42426650723285,67.33727397340178,77.24694645356976,70.3180777531498,67.47251808212786,81.00035435137659,81.00035435137659,77.21458236117591,77.22887453336443,68.31918163789081,64.34477659822679,53.347363509099395,48.94277589827345,46.330970018665425,45.442020531964545,43.957288264115725,43.226143257116185,51.25184758516098,53.55926563229118,74.07916326411573,81.00035435137659,81.00035435137659,79.15560108492767,75.1360753033131,26.627497958469434,6.020429888007466,0.0,48.66307454503033,52.63145561129259,30.59292609659356,79.10823611759217,77.00232588660755,76.47044447036865,68.03003091460569,64.23327403173121,53.377365258982735,49.29606422071862,46.95793572095194,46.6809510615959,45.53308883574428,45.373394482034534,47.762313345776946,48.87674842510499,57.77817312179189,63.16644015398974,29.140085452636495,5.948969027064862,0.0,0.0,0.0,0.0,0.0,40.984162097526834,1.7300615375641624,37.5486073845077,65.03800600793282,64.52655885440971,56.18252887307513,54.37143898740083,48.39353126458237,44.09914693187121,41.02042405506299,40.85541443070462,40.1602951469902,39.96504753849744,41.7121179421372,41.8696861875875,49.02321366075595,48.3360082244517,53.25653143957069,39.499902298180125,32.79628295613625,25.684687062529164,24.089397165188988,35.2070534881008,17.106430821278582,31.447739734017738,32.38157372841811,41.51994137890807,53.76786047596827,55.29924900839944,55.06974743350444,54.25379433037798,48.545311770881945,44.16600122491833,42.53645736117592,41.98343297946804,41.64845281147924,41.66699720018665,49.433552554829674,50.83607530331312,70.99784181054598,74.8042842977135,44.17769482034531,0.0,0.0,0.0,0.0,0.0,0.0,9.06041034764349,41.38186245916939,77.33340818945403,74.88165101493234,75.69417872141858,67.43330319645356,63.80143782081195,52.90288876574895,49.121959577694824,46.45381182921139,45.97449253383108,45.67742796313579,45.23000029164722,52.87335948436771,53.96499795846944,74.11022806812879,77.77221331077928,21.31376283247783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.83464331544564,60.90721389407373,75.65106597060196,74.12168542930472,63.519137890807286,58.43419563695753,47.167829853009806,42.73595718618759,40.42747608492767,39.67695986934204,39.03558387774149,38.81068887074195,46.839109892673825,48.47042551329911,68.6020721535231,76.8369619108726,68.82909326878209,54.17477397340178,38.91982909472702,49.75341373075128,28.697973051796545,0.0,26.11522398506766,0.0,18.39461619225385,59.02785230984601,71.33530243817079,71.63413876574894,62.63385003499767,58.58916530564629,47.778022923471774,44.14828365608959,42.329398040130656,41.840511257582826,41.474111934204394,41.68483288614093,49.66069178721418,51.49398769248717,71.79654981334578,72.66648244283715,18.105347351843207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.800543922071864,64.41151277414839,73.71689804013066,74.22114004899673,65.3142819645357,61.39810866775549,50.937183562762485,47.10168426271582,44.795801738217456,44.243840410639294,44.03276510732618,44.11261228418105,52.006379783014474,53.4207142440504,73.898325944937,75.0385105576295,17.26033743583761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.474561070928605,61.899870216985526,76.99890048996734,77.41479088894074,68.1066889290714,63.814666938870744,52.85387015865609,49.5987984134391,48.51637307512832,48.5834636024265,47.50907022865143,47.04522427671489,48.3596316495567,49.12278639757349,57.445791530564634,56.966944703686416,4.726693012132525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.30493175454969,70.44753412272516,71.41361409239384,64.22406089594027,62.89536135090993,56.8604030564629,52.25974101726551,48.659412914139054,48.19001545730284,47.16428633924405,47.087392090527295,48.95281585394307,49.33421605226319,57.171641682221185,52.069454328044806,3.998028464769015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.713641798880076,62.65629228884741,63.3758618175455,61.81411718385441,60.21327578161456,54.08736730051331,49.23795059496034,47.04132641157256,46.42605430471302,45.924528989734014,45.44887132524499,53.25700390807279,55.02687091693888,75.05445636957536,81.00035435137659,55.69824865842278,57.39901714885674,60.28969756182921,57.51406322911806,64.6773944237051,40.68190037330845,72.59254112225852,64.26776423238451,79.52022865142324,81.00035435137659,74.74510761782547,75.59543280447971,66.71940328978067,62.64707915305646,51.92216227251517,47.8538541180588,45.42205873775082,44.83607967802146,44.513265573961746,44.659967043863745,53.02986467568828,55.152311304246375,74.97708965235651,74.94744225384974,39.83748104293047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.363999066728883,73.87730109659356,73.7724130891274,75.0981597060196,66.23323320111992,61.45244254549697,49.34602776481568,44.18643548763416,41.61585248483434,41.065426679888006,40.47401423238451,40.28124708352777,48.34722935137657,50.14272777648157,70.27898098460103,72.89846447736818,11.058361525898274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.327750233317778,55.613558679421374,72.85818653756417,73.9787637074195,65.31865229818013,61.116989909006065,49.713372025198325,45.45087931637891,42.84001837377508,41.79491804713019,40.96857063695754,40.95664080727951,49.17877391507233,51.08624737517499,71.32372695986935,72.5947853476435,12.156732676154924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.415506882874476,55.68561012599161,72.10719785347644,73.4923573845077,64.75322561829212,60.6620027414839,49.52001429071395,45.36524440037331,42.99746850209986,42.69355313812412,42.20419388707419,42.10178633924405,50.23096126924872,52.44223197620159,72.7613304946337,75.14446161922538,37.32737400839944,5.047617242183855,0.0,0.0,0.0,0.0,12.67006970368642,13.07426650723285,23.62413380774615,60.81803546430237,68.94035960102659,69.53956777881476,60.60129053896407,57.26152881474568,47.011088427438175,43.38442020531965,41.8394482034531,41.93476872375175,41.85988246616891,42.128717043863745,44.44180471301914,45.77959927671489,53.5763926154923,55.84955669622025,38.73497579328045,8.273041588894074,0.0,0.0,0.0,3.949009857676155,0.8906031264582361,17.286559437704152,34.99810429304713,50.14178283947737,66.4020225734951,67.00796342743818,59.5969406206253,58.394508282781146,51.710023915072334,44.79568362109193,39.878467685487635,38.566540772281854,38.2232924055063,40.30392557162856,41.496554188054134,50.54160930937938,51.698802788147454,54.13792143023799,5.62343822911806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.473554888007467,58.48770269482034,59.0524206719552,57.65119721185254,51.7979030564629,47.249921255249646,44.93116396406906,45.22763794913672,44.297701819878675,43.31969202053197,50.511253208119456,53.28216285580962,74.44119225384975,81.00035435137659,73.35947561829211,16.679437412505834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.410777823145125,43.22697007699487,78.54847905972935,71.22876079094726,66.86267936304246,55.77561537564162,51.50804363042464,48.86174755016333,47.98661776714885,47.24578715585628,46.99537884974335,54.966749300046665,56.76980722118525,77.88430646290247,81.00035435137659,71.67441670555296,20.81790713952403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.215375641623892,38.97652531497901,74.22763649090061,66.73912884974335,62.10208673588428,50.527317137190856,46.01961327578162,43.618528348110125,42.62362779981334,42.04627129024731,42.00516653056463,49.89078394773682,51.33559262715819,71.54389728184788,81.00035435137659,64.81405593793747,2.719646815212319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0384449370042,28.701162214185725,66.55108638590761,59.9910974685021,56.03417376341577,45.52115900606626,41.89260090993934,39.80948728418105,39.48407460335978,39.299811887540834,39.40836152589827,47.403355401306584,49.13778727251517,69.6647719318712,79.68535639290714,63.89167930471302,6.680468385440971,0.0,0.0,0.0,0.0,0.0,0.0,46.009100851609894,51.84680354643024,59.92825915772282,69.78808621091926,62.32934408539431,58.42037593327111,47.67797771815212,43.87129899673356,41.81110009332711,40.46373804246383,39.329813637424174,39.68192078861409,48.20938666588894,50.24407227018199,71.29904048063463,81.00035435137659,78.340947270182,50.11237167522165,31.61322182687821,42.4483419855343,14.8454328044797,0.0,0.0,0.0,4.941666180587961,22.026717802146525,37.013418688754086,68.26118612925804,61.77159501866543,58.39545321978535,48.339551738217445,44.935652414839005,43.15609980167989,43.2942968385441,42.36483317778814,42.2643155039664,44.56807192020533,45.703295613625755,53.66545292813813,63.06946599393374,62.7801971535231,61.14451119925338,33.73684962669156,0.0,0.0,0.0,0.0,0.0,0.0,4.50368787914139,59.578868700419974,63.13596593560429,56.86630891273915,55.691634099393376,49.859955377974806,45.295673413439104,42.64748745916939,41.31264582361176,40.203526014932336,39.99977397340177,42.46877624825011,43.77668717918805,53.05348810079329,54.59479847176855,44.11804567195521,37.579317837144195,39.47344406206253,5.859790597293514,0.0,41.200552671488566,41.7604278464769,17.834386665888943,35.72228038964069,9.416769715352313,30.77069237050863,50.81445986934205,52.11386636724219,50.98927321511899,45.33087231684554,41.10050746616892,38.79308941903873,39.003810370975266,38.563233492767154,38.53630278814746,46.70079473868409,48.370025956602895,68.82413234951004,78.40036018432104,62.92748920905274,51.49741308912739,36.97987342510499,0.0,0.0,0.0,0.0,0.0,0.0,4.734724976668223,29.66582477834811,66.98185954269715,60.72212435837611,56.3669097060196,45.44650898273448,41.64408247783481,39.496240667288845,39.04597818478768,38.66906643723752,38.62453628091461,46.9047830144657,48.61819003733085,69.29683708586094,79.17284618525433,59.51673909239384,2.3947066028931405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.193784997666823,34.46161630891274,72.13247491833879,65.96557979468035,61.16423675921605,50.05697474335044,46.04902444003733,43.58049463369109,43.09645065328978,42.48531264582361,41.72995362809146,50.02709111059263,51.88129374708353,72.34189658189453,81.00035435137659,60.88276364909006,2.004920088660756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.8131299580028,36.11785464302379,73.29758224451703,67.08414897340178,62.85413847410173,52.41825419972002,48.75780447970135,46.44483492767149,45.800387890807286,45.14483784414372,44.61898040130658,52.290215235650955,53.94243758749417,74.57643636257583,81.00035435137659,62.732832186187586,9.205458177788149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.174241717218848,42.77328219785347,72.09916588894073,65.59043980401306,61.10222526831545,50.1064658189454,45.6519146640224,42.866004141390576,42.02701819878674,41.14799055062995,40.52291472235184,48.55617854643024,50.240528756416246,71.51094260382641,81.00035435137659,69.90171488567428,27.842568828744753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.867936304246385,34.264715060662624,70.7912549580028,65.33105459636025,61.3272383924405,50.42739004899674,46.41778610592627,44.03973401773216,43.82263474101727,42.765722701819875,42.506337494167056,44.52247870975268,45.437768315445645,54.5060925104993,63.16478651423238,54.2411557979468,37.43899469202053,31.733819412039196,17.782533247783483,7.270109076061596,8.098700711619225,40.22018052963136,20.970278231451235,35.93878908072795,54.341791588894075,42.13048880074662,66.98788351609893,61.929281381241246,59.849711269248715,53.28263532431172,46.34998687587493,44.15312645823612,43.85499883341111,42.57047509332712,41.62801854876342,43.09066291413906,43.533011549230054,52.3864806929538,53.14349335044331,53.78475122491834,56.24288672421839,36.65552379841344,34.40610125991601,23.95332623658423,0.0,0.0,8.827365258982734,27.996829794680355,35.83177496500233,52.254780097993475,60.322061654223056,59.25038497433505,57.36889728184788,51.13597468502101,45.62628324778347,42.64925921605227,42.21824982501167,41.36237313345777,40.99420205319645,48.75556025431638,50.30490258982734,71.28522077694821,81.00035435137659,65.76076469902006,60.8356349160056,0.0,0.0,0.0,27.048585510965935,34.42937033364443,35.64444120391974,42.92553517265516,60.569989500699954,72.02581515398974,75.56956515398973,70.25181404573028,65.94065708119459,54.87969697853477,50.31860417638824,47.03128645590294,45.61151860709286,44.69965439804013,43.98138415772282,51.97543309612693,53.63474247550164,74.49280943770415,81.00035435137659,63.01182483667756,11.086945870275317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.442592160522633,37.981388532431176,72.16058679421371,67.97156293747082,64.13736292580495,52.86816233084461,47.88267469668688,44.95880337144191,44.14462202519832,43.300557046196914,43.06538584927672,50.9774615025665,52.604879258049465,73.61177379841344,81.00035435137659,75.27344552029865,12.112674988334112,0.0,0.0,0.0,0.0,0.0,37.26087406672888,12.052789605692954,56.277376924871675,54.780360475968266,74.60348518432104,70.34394540363975,65.95223255949604,54.72897952636492,50.243717918805416,47.33130395473635,46.37550017498833,45.45123366775548,44.769934087727485,52.499164430704624,54.17536455902941,75.39959461035932,81.00035435137659,81.00035435137659,81.00035435137659,81.00035435137659,50.53948320111993,70.11763299113393,80.16503003966403,13.977626283247783,73.74867154689687,71.4319222468502,76.92425046663556,60.593140457302844,71.26112488334111,64.49667522165188,60.799136724218386,50.67815270648624,47.61950974101727,45.83960277648157,45.44544592860476,44.676503441437234,44.32687674988335,52.26505628791414,54.417740900606624,75.64787680821279,81.00035435137659,73.84753558096128,47.55230109659357,4.384507699486701,0.0,0.0,0.0,0.0,0.0,0.0,13.13013590760616,35.38517411339244,72.11263124125058,68.75597876808213,64.40336269248716,53.038959694353714,48.16910872608493,45.33666005599627,43.34071686887541,42.08914780681288,41.59518198786748,43.36646640223986,44.00713369108726,52.406088135790945,61.219751808212784,63.47070986934205,69.7267834227718,51.14837698320112,52.73067399673355,25.681143548763416,39.90610709286047,8.872840352309847,41.63026277414839,50.72693507932805,53.509892673821746,60.766536397573496,69.1295832361176,62.66987575828278,60.35808737750817,54.27233871908539,49.95893752916472,47.29752245683621,46.39274527531498,45.361228418105455,45.07538497433504,47.17243642090528,47.92885849276715,55.29204386374242,54.08476872375175,39.75373600093327,15.450546838544096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.697582244517033,60.397066028931405,62.95630978768082,59.97952199020066,53.354214302379845,48.90675017498833,45.94968793747083,45.87940824778348,45.292129899673355,44.95514174055064,52.50719639524032,53.87676446570229,74.72668134624358,81.00035435137659,50.350732034531035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.038733667755482,35.029641565562294,72.29051563229118,67.95077432337844,63.24262569995334,51.76317662155856,47.46454007232851,45.07538497433504,44.31412010032664,43.13046838544096,42.595043455436304,50.3364398623425,52.16241250583294,73.23604322211852,81.00035435137659,55.52130920438637,1.5615083994400374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.583094668688751,35.030940853943065,69.88742271348576,66.51801359076062,62.69255424638357,51.96468443770415,47.99571278581428,45.847280389640694,45.54749912505833,45.15570461969202,44.91132028698087,52.590468968735415,54.23737604993,75.70008457769482,81.00035435137659,58.648460102659826,8.549908131124592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.925125408306114,32.573277823145126,67.86880103826412,65.29975355809613,61.52697445170322,50.416050804946344,45.83239763182454,42.866004141390576,41.03542493000467,40.52811187587494,39.59782139524032,46.69347147690154,48.497946803546434,69.38979526364909,77.65267877974803,50.2076921955203,12.140314395706952,0.0,0.0,0.0,0.0,0.0,0.0,6.120002624825012,30.922472876808214,39.86913643257116,65.10474218385441,61.14238509099395,56.6181448320112,45.50852047363509,41.44281089594027,39.1293688754083,38.17923471768549,37.561600268315445,37.4544680354643,45.74050250816613,48.0833556929538,70.1151525314979,79.38250408306114,51.92098110125992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.550767032197857,12.130274440037333,33.51455319645357,69.0359163555763,66.3253645590294,62.43505891273915,51.77900431637891,46.877261724218386,42.97230955436304,42.15730138824078,40.774622316845544,40.341486817545494,42.41373366775549,43.524507116192254,52.09981042930472,57.60383224451704,19.11997346010266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.308879199720018,61.22613013299113,60.5280579211386,59.280268607092864,53.0152181521232,47.569782431171255,44.30998600093327,42.371565853943075,41.48261636724219,42.1006051679888,44.62157897806813,45.07077840643957,53.61572561829212,52.41825419972002,15.129150139990667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.96000204153056,55.93093939570696,59.95507174521698,57.263891157256175,50.38935633457769,45.29921692720485,42.49405331311246,42.71445986934204,41.98697649323378,41.740584169388704,49.70203278114793,50.93446686887541,71.36613100793281,79.00370246150257,58.23894802846477,17.877026948203454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.882428254783013,29.4509697270182,66.10448553429772,63.77273535930937,59.23727397340177,48.059732267848815,43.64581340410639,41.40926563229118,40.4190897690154,39.612467918805415,39.32709694353709,46.99018169622025,48.764537155856274,69.91187295846943,78.14818012132525,50.217259682687825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.10593793747084,36.967589244050394,69.48995858609425,67.69469639524031,64.38009361875875,53.55832069528698,49.43934029398041,46.925571628558096,46.10453948903407,45.373394482034534,45.09640982267849,53.13014611525899,55.21562208352776,76.7285303896407,81.00035435137659,77.12516769715353,40.39818303779747,56.798627799813346,3.93270969435371,0.0,0.0,0.0,43.87850414139058,65.3114471535231,47.047232267848806,58.316432862809144,72.96614559029398,70.94209052729818,66.34107413672422,55.187037739150725,50.832531789547375,48.12268869575362,47.27094610359309,46.56011724218385,46.7363479934671,55.30220193653757,57.209793513765746,78.59950565795613,81.00035435137659,65.30778552263183,24.1348722585161,28.0192720485301,10.455609834344378,0.0,36.81675367475502,30.264206136257584,61.45681287914139,72.55356247083527,81.00035435137659,81.00035435137659,81.00035435137659,77.29490200653291,66.57435545963602,55.1807775314979,50.36490608959404,47.5823028464769,47.00140282314513,46.30179508866076,45.888739500699955,53.94444557862809,55.856053138124125,77.57814687354175,81.00035435137659,81.00035435137659,81.00035435137659,76.2790947270182,59.07297305179655,58.0394482034531,56.0177554829678,41.59033918572095,73.81021056929538,70.92567224685023,81.00035435137659,72.83668922071863,79.19800513299114,72.01234980167989,66.99024585860943,55.34850384974335,50.73225034997667,47.77849539197387,47.40678079794681,45.91791443070462,45.55246004433038,47.928504141390576,49.66848751749883,59.58359338544098,65.81887832477835,67.58236700886607,64.24496762715819,47.98189308212786,36.8729774265049,41.40335977601494,40.99857238684088,19.267147398506765,9.930815445636958,7.182229934671022,41.55478593093794,64.48545409472702,65.93864909006066,65.76265457302847,63.48996296080262,56.77583119458702,51.643051504899674,48.78142790480635,47.01463194120392,45.52588369108726,45.22551184087728,47.6097060195987,48.86174755016333,58.24343647923472,56.37281556229585,47.19594172888475,36.949989792347175,24.137825186654226,23.822216227251516,0.6079488450769949,0.0,0.0,0.0,0.0,0.0,22.773218035464303,53.85455844610359,59.732184729351374,58.33403231451237,51.76423967568829,46.35908189454037,43.092789022398506,42.16438841577229,40.6854438870742,39.90173675921605,47.55360038497434,49.03490725618292,69.99561800046664,75.98238450769949,39.13114063229118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.106419155389641,28.185462844143725,65.8726216168922,65.6870596126925,61.196246500233315,49.79191991367242,45.38473372608493,42.91041618058796,42.17360155156322,40.9930208819412,40.18899760849277,47.79881153756416,49.13589739850676,69.49267527998134,75.89816699720019,32.83644277881475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.998158247783484,33.39903464769016,67.05308416938871,66.1470076994867,61.670841110592626,50.43471331077928,45.83145269482035,43.14310691787214,42.651857792813814,42.15954561362576,41.68483288614093,49.45245129491367,51.088964069062065,71.57945053663089,78.2018052963136,41.182598868408775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.315086910872608,33.164099685021,68.41119487867476,67.60977018198786,62.94449807512833,51.766365783947734,47.222872433504435,44.42255162155857,43.18858201119925,41.99004753849744,41.63026277414839,49.59171138590761,51.520327811479234,72.20110096826879,78.30338602426504,49.64427350676622,0.2659997666822211,0.0,0.0,0.0,0.0,0.0,0.0,27.272889932337844,20.240904981334577,37.48009945170322,69.08174580027998,68.70837756649557,64.01322182687821,52.89969960335978,48.49393082127858,45.74003003966403,44.89572882641158,43.99626691553896,43.47773273448436,51.74274235884274,53.775774323378435,74.48584052729818,81.00035435137659,66.36670555296313,34.54583381941204,35.63818099626691,11.008161747550163,0.0,0.0,0.0,24.02336969202053,36.77198728418105,44.57988363275782,54.85170321978535,70.83058796080262,67.21833002799814,62.29792493000466,50.43636695053663,45.2317720485301,42.106274790014,41.56352659822679,39.9038628674755,39.44592277181522,41.699597526831546,42.57697153523098,51.04242592160523,55.57068216285581,25.769140807279516,0.0,0.0,0.0,53.602850851609894,40.967861934204386,37.8925644540364,60.63034735184321,37.74905214652356,51.84266944703686,44.66020327811479,59.64595922771815,60.41253937237517,58.124256299580026,51.41071511899207,46.17954386374242,43.33114938170789,41.95697474335044,40.8557687820812,40.56307454503033,42.67193770415305,43.45458177788147,51.95818799580028,48.57035260149323,26.10223110125991,31.890206486234252,12.262211269248716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.28195286980868,51.833928779748014,59.15518257116192,57.525993058796075,51.17613450769949,46.02988946570229,42.87628033131124,42.65918105459637,41.642074486700885,40.855060079328055,48.44656585394306,49.957520123658426,70.31961327578162,75.47955990433972,38.065724160056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.396726259916004,31.44986584227718,66.4166690970602,66.56407926971536,61.64934379374708,51.136565270648624,47.236574020065326,44.129621150256646,42.39932337844144,41.23905885440971,40.79706457069528,48.7040611875875,50.21678721418572,70.48261490900606,76.77235184321044,61.516816378908075,19.44621296080261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.472655156322912,32.525204153056464,64.95827694820345,64.90476989034065,60.27623220951937,49.54174784181054,45.59356480401306,42.91478651423238,41.99205552963136,41.284415830611294,41.12212290013999,49.001243875408306,50.581414780681285,70.86448757582828,75.72441670555297,45.233425688287454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.165904981334576,31.013423063462437,64.09531322911806,65.27861059262716,61.13955027998134,50.36691408072795,45.56474422538498,41.67821832711153,40.453816203919736,40.29022398506766,40.013003091460575,47.667701528231454,49.31366367242184,69.28089127391506,73.4644817428838,39.18854555529631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.797208936070929,17.965378558096127,35.0079080144657,62.85720951936538,63.266485359309385,58.86071657722818,47.67301679888007,43.5535639290714,40.995265107326176,40.077849393373775,39.49872112692487,39.65676184087727,47.70573524265049,49.353587260849274,69.28986817545497,73.43188141623892,46.512043572095195,16.04632961969202,0.0,0.0,0.0,0.0,55.44500554129724,72.47111671721885,81.00035435137659,47.63380191320579,56.17473314279047,67.68099480867943,64.59235009332711,60.40545234484368,49.2572036864209,45.060147865142326,42.53137832477835,42.160254316378904,41.11810691787214,40.91317370508632,42.69308066962202,43.43001341577229,51.62486146756883,54.39140078161456,15.163404106392909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.87140982267849,58.02881766215585,60.19520386140924,58.074647106859544,51.38283947736818,46.31514232384508,43.47950449136725,42.05890982267849,40.68331777881475,40.05434408539431,41.89460890107326,42.34487138357443,50.1159151889874,45.32059612692488,15.39089769015399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.18093356276248,51.24783160289314,58.13878470601961,56.129848635090994,49.470523215118995,44.433182162855815,41.542856101259915,39.68251137424172,38.960697620158655,38.680051329911336,46.7410726784881,48.58830640457303,68.72172480167988,72.47997550163322,45.8908656089594,21.34801679888007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.978566845543632,31.835400139990668,65.01887103359776,66.54317253849743,61.5803633924405,50.07091256416239,46.345970893607095,43.60104701353244,42.98589302379842,42.46688637424171,41.789248425105,49.78542347176855,51.66017848810079,71.31286018432104,74.84160930937938,47.19629608026131,18.49147223518432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.93112896640224,30.057264932337844,63.935382641157254,66.27386549230052,62.529552613159126,51.34197095193654,46.61586852543165,44.027449836677555,43.41300454969668,42.99900402473169,42.97597118525432,50.90859921838543,52.52042551329912,72.74503033131124,75.9431696220252,47.139599860009334,33.00275169155389,0.0,8.22295992767149,0.0,7.462876224918339,12.44588339944004,81.00035435137659,81.00035435137659,81.00035435137659,34.017377799813346,65.30235213485768,65.96983201119924,61.50902064862343,50.45266711385908,46.475191028931405,43.92161689220718,42.75922625991601,41.56836940037331,40.53071045263649,47.59635878441438,48.44514844843677,68.52470543630425,71.77245391973868,67.01304246383575,27.671535230984603,3.5446949370042,30.88207681987867,0.0,0.0,0.0,0.0,0.0,47.72097235184321,25.68267907139524,62.39017440503967,64.72310575128324,59.89684000233318,47.95082827811479,43.09597818478768,39.87539664022398,38.56311537564163,37.696135674288385,37.38454269715353,45.48466081427905,47.10026685720952,67.40471885207653,70.05077869808679,21.892891098926736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9858011549230055,26.839872550163324,62.88839244050397,64.26008661922539,59.87699632524498,48.6217335510966,44.10788759916006,41.24638211619226,40.77674842510499,39.438481392907136,38.8734090643957,40.62638532431171,41.41847876808213,49.24551009099394,50.25257670321979,3.5789489034064395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.609959752683157,57.40232442837145,62.175673705086325,60.557941553896406,53.05939395706953,47.39307921138591,44.20958644423705,42.16320724451703,40.48972381007933,40.00969581194587,41.90216839710686,42.61618642090528,50.27478272281848,43.6434510615959,4.509003149790014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.96549667522165,52.1257961969202,62.156774965002334,60.89599276714887,54.49935983434438,49.190703744750344,46.045717160522635,46.40443887074195,45.74073874241718,44.51338369108726,51.69313316612226,52.99419330377975,72.63518140457303,75.17977863975734,35.58857180354643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.78076586560896,29.988166413905734,64.45438929071396,66.97748920905273,61.89727164022399,49.91133632757816,44.83336298413439,41.77448378441437,40.95959373541765,40.29412185020999,40.11446570228651,48.27718589594027,50.34210948436771,70.43371441903872,72.90106305412972,36.34180471301913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.146676679888008,23.895330727951468,58.87170146990201,63.32164605692953,60.11252187354176,48.975730576294914,44.58153727251516,42.34888736584228,41.9316976784881,41.6932192020532,41.342411339244045,49.10636811712553,50.79508866075595,70.73349568362109,74.46729613859075,53.157667405506295,77.032800104993,23.16465818945404,20.568680004666355,18.443398565095663,0.0,0.0,47.439499241717215,28.467644657022863,54.48672130191321,53.90901044097061,70.0063666588894,69.126748425105,64.80271669388706,53.70313229118059,49.33693274615026,47.08727397340177,46.10489384041064,44.92348635090994,44.27466898040131,51.94566758049464,53.20585919272048,72.9368525431638,76.2776773215119,49.704277006532905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.528361234251054,37.00066203919739,67.11296955202988,69.89309233551096,65.77021406906206,55.001475734951,50.70756387074195,48.114892965468975,47.425561420905275,46.5210204736351,45.88023506766216,53.47741046430239,54.868475851609894,74.52765398973402,77.03681608726086,48.95836735884275,2.254855926271582,0.0,0.0,0.0,0.1967831311245916,0.0,0.0,0.0,22.404810720951936,37.40568566262249,68.45974101726551,71.2477776481568,67.41664868175455,56.24879258049464,51.59356042930472,48.13485475968269,47.024790013999066,45.27075069995333,44.3555792113859,46.00508486934204,46.50412972468502,53.644309962669155,56.04480430471302,20.78046401073262,0.0,0.0,0.0,0.0,0.0,0.0,31.317929013065793,57.941174755016334,11.414366542230518,54.94950419972002,60.81260207652824,65.75119721185253,64.4129301796547,58.27769044563696,53.44091227251516,50.313170788614094,48.586770881941206,47.29551446570228,46.96242417172188,48.90698640923938,49.516234542697156,56.786461735884274,50.136821920205314,9.579062645823612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.179109309379378,55.65997870975268,66.69129141390574,65.46606247083527,59.328224160056,54.30045059496033,51.16444091227251,50.927734192720486,49.80916501399906,48.80457886140924,56.160677204853016,57.55410493467102,77.07461356742884,81.00035435137659,63.07005657956137,20.460366600559965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.77749066728885,37.67570141157256,70.01120946103593,72.9724057979468,68.09558591927205,55.82687820811946,50.74004608026132,47.730657956136255,46.49727893140457,45.43717772981801,44.88604322211852,52.90867650489968,54.42447357676156,73.81481713719084,76.38705377974803,47.72014553196454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.992268432104527,43.89988334111059,43.240907897806814,67.4840935604293,70.15980080494634,66.01507087027531,54.71315183154457,50.17603680587961,47.217675279981336,45.94177409006066,44.76320141157256,44.05154573028465,51.724906672888466,53.44858988567429,73.28494371208586,81.00035435137659,77.85631270415305,76.18578219785347,71.97608784414372,70.06223605926272,32.64154952169856,7.59682104526365,20.94181200419972,42.71056200419972,63.25183883574428,81.00035435137659,72.81684554363042,73.34022252683154,66.47289284881008,62.25315853943071,51.11518607092861,46.80639144890341,44.30030039664022,43.64380541297246,42.86907518665422,42.2098635090994,49.72908160289314,51.24027210685955,71.10190299813345,74.53674900839944,53.0038789080728,31.526996325244987,2.9111146756882875,0.0,0.0,30.651039722351843,21.455385265982272,24.621396698553433,78.55473926738217,37.86527939804013,33.09771786047597,63.880576294913666,67.98089419038732,63.413186829211384,51.805580669622024,47.23846389407373,44.29793805412972,43.16117883807746,42.373101376574894,41.73137103359777,49.553677671488565,51.10774469202054,70.71542376341577,73.69185720951937,44.86029368875408,24.53280885440971,46.054812179188055,25.264308212785817,0.0,45.62356655389641,36.02135295146991,0.0,0.0,19.37014553196454,33.505930646290246,64.66664576528233,68.83948757582829,64.69463952403173,53.15695870275315,48.51318391273915,45.7455815445637,45.37422130191321,44.167418630424635,43.67994925338311,45.78503266448904,47.025144365375645,54.58404981334578,64.88551679888008,70.97858871908541,76.12955844610359,62.48419563695753,46.747451003266455,24.720733201119927,0.0,0.0,44.6526437820812,61.31046576061596,62.68357734484369,61.21951557396173,66.60790072328511,63.657689279048064,63.09828657256184,57.27369487867476,52.523378441437245,49.82794563695754,48.49310400139991,46.96667638824078,46.32908014465702,48.18847993467102,49.08050046663555,56.781618933737754,49.35429596360243,43.94996500233318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.494958877741484,49.45008895240318,62.05991892207186,61.50772136024265,56.16091343910406,52.24178721418572,49.420795905272975,48.71091198086794,47.63935341810545,47.604981334577694,55.97168980401307,57.45500466635557,76.82066174755016,78.01376283247782,43.36020619458703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.158838369108729,38.95242942137191,65.63969464535698,70.35055996266917,66.55569295380307,54.79099101726551,50.09016565562296,47.32020094493701,46.45889086560896,46.15686537564162,46.27202957302847,54.790872900139995,56.84729205552963,76.37961240083995,78.99437120858609,48.199937295846944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.500298938404107,24.995473635091,61.04611963369109,66.28555908772748,62.80346622725152,51.745459052729814,47.270827986467566,44.47180646290247,42.73725647456837,41.0914124475035,39.9904427204853,47.282994050396645,49.06750758282781,69.18557075361642,71.70713514932339,37.607311595893606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.862148565095662,26.46130716285581,59.05064891507233,64.91055762949136,61.12301388240784,49.66813316612226,45.021287330844615,42.1919097060196,41.39816262249183,40.66595456136258,40.24250466635557,47.947639115725615,49.23133603593094,68.67648594260383,71.48625612459169,43.413240783947735,0.0,0.0,0.0,0.0,0.0,4.957257641157256,0.0,18.269648273448436,20.626084927671485,27.929030564629024,59.06364179888007,65.68646902706487,62.615069412039205,50.487747900139986,44.78304508866076,42.14076499066729,41.11161047596827,40.176359076061594,39.774288380774614,47.66817399673355,49.367052613159125,68.9933941903873,69.30640457302846,32.86845251983201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.838981567895474,14.841889290713953,27.22540684787681,58.65932687820812,64.86567312179189,61.37318595426972,50.619330377974805,46.141628266448905,43.316975326644894,42.524527531497895,40.8567137190854,40.288097876808216,42.208091752216525,42.87061070928605,49.95102368175455,50.428098751749886,8.229574486700887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.261466110592627,22.547496208586097,55.2328671838544,62.52435545963603,61.34920817778816,55.27125524965002,51.51501254083061,48.184936420905274,45.810900314979,44.61472818478768,43.782711152589826,45.32083236117592,46.38931987867476,53.9175148740084,46.00933708586094,7.864946920205319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.0633953569762,49.64781702053197,63.61871062762483,62.90906293747084,56.32923034297713,51.09876779048064,48.21942662155857,47.78924405039664,46.58102397340178,46.10312208352777,47.78711794213719,48.23997900139992,55.04907693653757,46.71697678488101,10.193744167055527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3495858609426037,18.374536280914608,49.66813316612226,63.53272136024265,62.50356684554364,56.41958994400374,51.59403289780681,48.86470047830145,48.44219552029865,47.32740608959403,46.68449457536164,54.42778085627625,56.0054713019132,75.58669213719085,77.16060283481102,49.69388269948669,4.700825361642558,0.0,0.0,0.0,57.240858317778816,5.5752464419038725,45.63466956369575,23.101229293047133,33.15075244983668,39.66703803079795,66.29618962902472,72.6544344960336,68.9304377624825,57.81136403406439,53.44941670555296,50.698350734951,49.79983376108259,49.06632641157256,48.544248716752215,56.299582944470366,57.873257407839475,77.49936275081662,78.71089010732618,49.47406672888474,4.569597235184321,0.0,0.0,0.0,0.0,0.0,12.39958148623425,32.17557746150256,26.523909239384043,81.00035435137659,81.00035435137659,74.6595908189454,70.50741950536631,59.233257991133925,54.80303896406906,52.11138590760616,49.91192691320578,48.54873716752216,47.84381416238917,55.55851609892674,57.177429421371905,76.82999300046663,77.15032664489034,49.20097993467102,6.919891798880075,0.0,0.0,0.0,0.0,0.0,0.813354526364909,12.334853301446572,27.540779573028463,43.16176942370509,69.0974553779748,72.75306229584696,69.05847672655156,57.96503441437238,53.400870566962205,50.48514932337845,49.144165597293515,47.86873687587494,47.279568653756414,55.23641069762016,56.88827869808679,76.65541588894072,77.79288380774615,49.63612342510499,4.91237313345777,0.0,0.0,0.0,4.3931302496500235,0.0,0.0,3.0693916238917405,28.90337873308446,36.259122725151656,65.04627420671956,72.19684875174988,68.20578919738685,57.20211590060662,53.1770386140924,50.61058971068595,50.11650577461502,48.47396902706487,47.9413789080728,49.520722993467096,49.667188229118054,56.78409939337378,56.64058708586094,33.19693624591694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.86528085627625,27.733901073261784,41.951541355576296,61.29900839944004,66.20299521698553,65.09068624591694,58.74507991133924,53.82243058796081,50.743707711152595,47.999728768082136,45.9991790130658,45.35012540830611,46.96266040597294,47.47564308212786,54.522274556696225,50.70024060895941,36.44137744983668,6.3262351259916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.576105342977137,21.21926913205786,51.15180237984134,61.90435866775548,60.71610038497434,53.89778931404573,48.54637482501167,46.04807950303313,46.10489384041064,45.471195461969195,45.24015836444237,52.798118875408306,54.46309787680821,74.39276423238451,80.00793426271582,75.39664168222119,46.42510936770882,13.974791472235186,0.0,0.0,0.0,0.0,0.0,5.050924521698554,31.209733726084927,29.89686187587494,68.41450215818945,68.04999270881942,63.87065445636958,52.654842802146526,48.500309146056935,46.10831923705086,45.18901364909006,44.402826061595896,44.21702782314512,52.84217656322912,55.26133341110592,75.30439220718618,81.00035435137659,69.86757903639757,51.9151933621092,65.53941320578629,48.56149381707887,23.164185720951934,22.17318303779748,0.0,0.0,16.277130482967802,69.70032518665423,58.57806229584695,73.47995508632758,75.22017469668688,69.74072124358376,57.0401773215119,51.538635965935605,48.04059729351377,46.956282081194594,46.15544797013533,45.70128762249184,53.78664109892674,55.89940212319179,75.85115638124125,78.28873950069996,49.84200157489501,39.08094085394307,0.0,26.962005657956137,27.11732967802147,32.36019452869808,7.126478651423239,9.209001691553896,81.00035435137659,81.00035435137659,52.6443303779748,67.61166005599627,75.28053254783015,71.13769248716753,59.29609630191321,54.42695403639758,51.14294359542697,50.08366921371909,49.21184671021932,48.81249270881941,56.67177000699953,58.10783801913206,77.7070126574895,81.00035435137659,78.83030652123192,75.9076163672422,41.06932454503033,0.3241133924405039,24.999489617358844,0.0,64.41269394540363,65.61926038264116,80.64730226318245,81.00035435137659,69.91529835510966,79.76721156089594,75.52373570928606,71.21883895240317,59.78675484134391,54.97182833644424,51.96468443770415,50.85225734951004,50.009019190387306,49.26901539897341,56.876348868408776,58.4534487284181,78.07423880074661,78.74313608259449,51.07301825711619,59.59977543163789,30.834948086794213,0.0,0.0,0.0,0.0,0.0,0.2478097293513765,51.497176854876344,36.82773856742884,66.94784181054597,75.13642965468969,70.57451003266449,58.2258370275315,52.76729030564629,49.412645823611754,48.65079036397574,46.94706894540364,46.156747258516106,47.88917113859076,48.60484280214653,55.68950799113392,55.566666180587966,14.518248366775548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.53473372608493,57.36594435370976,65.88738625758282,65.02111525898275,58.917530914605685,54.10118700419972,51.12309991833878,49.116408072795146,46.65000437470835,43.662940387307515,43.7257786980868,43.36020619458703,49.66175484134391,40.168799580028,3.342832769482034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5682002449836676,15.447003324778349,46.997741192253855,59.30188404106393,57.603005424638354,50.7773710919272,45.194565153989736,41.95366746383574,41.23409793513766,40.13182891973868,39.65770677788148,47.53682775314979,49.13790538964069,68.53462727484835,70.63486788380774,42.06103593093794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.862698320111994,28.925348518432106,61.15207069528699,69.6216591810546,65.93581427904807,53.37334927671489,47.706562062529166,44.994829094727024,43.8559437704153,42.53267761315912,41.71672451003266,49.40213339944004,50.89017294680355,70.52738129958003,72.22921284414372,45.78645006999534,2.7398448436770884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.87873745916939,30.83435750116659,60.59018752916472,68.49600297480168,63.48724626691555,51.64919359542697,47.06518607092861,44.374714185720954,43.46190503966402,42.41255249650023,41.73503266448904,49.496981451236586,51.1970412389174,70.93216868875409,72.75306229584696,46.28655797946803,2.359862050863276,0.0,0.0,0.0,0.0,9.80336706719552,0.0,0.0,18.643725209986,41.41280914605694,65.23112750816613,69.25171634391042,64.92284181054596,53.27035114325712,48.69850968268782,45.832515748950065,44.588742417172185,43.42753295613626,42.85915334811013,50.74937733317779,52.62058883574428,72.58545409472701,72.82015282314512,39.86311245916939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.900654748016798,24.791839710685952,57.51004724685021,67.23959111059263,63.63524702519831,52.40904106392907,47.81109571861876,44.831591227251515,44.10765136490901,43.07707944470368,42.18919301213252,50.539010732617825,52.77709402706486,72.91712698320111,74.06085510965936,42.665205027998134,0.0,0.0,0.0,0.0,14.984692895473634,0.0,0.0,0.0,16.605259857676156,30.92282722818479,63.34893111292581,70.16570666122259,65.78686858376108,54.32950740783948,50.19198261782548,47.441270998600096,46.74686041763883,45.70140573961736,45.298980692953805,47.07191874708353,47.04557862809146,53.5707229934671,55.22117358842744,49.89113829911339,12.104052438170788,0.0,0.0,0.0,0.0,0.0,3.6267863392440503,0.0,21.75894627858143,35.509078978068125,61.66245479468035,64.5912870391974,63.77970426971535,57.33275344143724,52.41447445170323,49.302442545496966,47.42981363742417,46.291755132991135,46.13336006766215,48.07603243117126,48.75567837144191,55.67049113392441,57.16656264582361,57.46055617125525,56.79721039430705,39.410487634157725,25.65007874475035,9.607646990200651,0.0,0.0,0.0,0.0,17.683551096593558,24.403352484834343,54.334940795613626,67.32534414372375,66.21409822678488,59.64796721885208,53.87487459169388,49.776564687354174,50.24017440503966,49.467806521231914,48.53172830144657,55.7139582361176,57.293066087260854,76.53446395240317,81.00035435137659,81.00035435137659,71.02441816378908,19.112295846943535,8.797009157722819,13.994989500699951,40.49409414372375,0.0,0.0,19.22698757582828,29.377855226318243,37.84791618058796,66.474900839944,75.15521027764817,71.38101376574895,59.95329998833411,55.47122754316379,52.75276189920671,51.857552204853015,51.15558212785814,50.7271713135791,58.364860884274385,59.278969318712086,78.43142498833411,80.81089448203453,54.01909560195987,9.778680587960803,0.0,0.0,0.0,0.0,0.0,0.0,7.6515092743817075,43.33362984134391,53.07805646290248,70.78204182221187,75.6025198320112,72.02191728884742,60.72531352076528,56.10067370508633,52.45380745450304,50.524009857676155,49.18550659122726,48.72012511665889,56.645902356509566,58.8092175104993,79.04657897806813,81.00035435137659,81.00035435137659,58.56211648390107,46.12249329211386,0.3257670321978534,27.80760615958936,22.348350734951005,5.09699020065329,0.0,38.16009974335044,51.025535172655154,42.33187849976669,67.23014174055064,74.69667959636024,70.41150839944004,58.66830377974802,54.22213894073728,51.58505599626693,50.78221389407373,50.0189410289314,49.91688783247783,57.68367942137191,59.5586706719552,80.01596622725151,81.00035435137659,78.34342772981802,23.50778843910406,41.233861700886614,42.91915684787681,7.318891448903407,12.679991542230518,14.617348635090996,50.98821016098928,21.108475268315445,81.00035435137659,48.183637132524495,68.58943362109194,75.8518650839944,73.01551854876342,61.779626983201126,57.03462581661223,54.081579561362574,52.32234309379375,50.53204182221185,49.25236088427438,56.633736292580494,58.60522923471768,78.68608551096594,81.00035435137659,81.00035435137659,73.62913701586561,39.60845193653756,43.813067253849745,0.0,0.0,0.0,0.0,1.2356232501166589,33.328400606626225,34.0043849160056,61.26168338777416,71.28840993933737,68.71133049463369,57.69242008866076,53.3416938870742,50.73437645823611,49.843655214652365,48.29513969902006,48.05642498833411,50.43577636490901,51.45701703219786,58.77236496733551,60.88063754083062,39.63290218152123,24.14302234017732,39.565575419972,24.318544388707416,29.935486175921607,25.24611817545497,37.09409268548764,34.60264815678955,10.444034356042932,3.4245698203453103,20.411702344843675,54.3631707886141,64.96004870508632,64.06389407372842,57.906566437237515,53.29976230751283,50.78563929071395,49.42870975268315,48.281674346710226,47.6580159239384,48.743630424638354,48.58405418805413,55.27975968268782,57.13301738217452,53.82065883107793,37.8192137190854,11.422162272515166,2.750947853476435,0.0,0.0,0.0,0.0,0.0,23.471054013065796,26.59477951469902,57.45004374708353,59.53941758049464,59.37747900139991,53.34063083294447,48.492040947270176,45.412255016332246,45.24807221185254,44.591459111059265,44.34967335510966,52.49562091693887,54.60826382407839,74.34575361642557,77.59161222585162,49.54340148156789,18.28063316612226,81.00035435137659,45.13751458236118,0.0,0.0,0.0,0.0,0.0,18.423318653756414,28.06864500699953,59.663086210919275,70.85881795380308,68.36560166822211,56.97828394773681,52.119890340643956,48.87474043397107,47.39166180587961,46.185449720018674,45.56970514465702,53.65635790947271,55.54989354876342,75.42109192720486,78.41666034764349,50.64637919972002,5.540638124125059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.204854468035464,41.25453219785347,67.01079823845077,74.60891857209519,70.61277998133458,58.88788351609893,53.877709402706486,50.761897748483435,49.41217335510966,47.97669592860476,47.31394073728418,55.01104322211852,56.76508253616426,76.55584315212319,80.86026744050397,52.016774090060665,6.687201061595894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.01820899440037,40.43078336444237,67.59264319878675,69.08316320578628,65.75568566262248,54.60531089594027,50.43506766215585,48.46546459402707,47.9215352309846,47.244960335977595,46.97565328978068,54.30671080261316,55.76734717685488,75.61126049930006,79.11579561362575,55.765575419972,37.44643607092861,0.0,0.0,0.0,7.312040655622959,0.4978636840877274,42.25238567428838,3.5444587027531496,33.58447853476435,42.98955465468969,64.55360767615494,71.57200915772282,68.13102105692954,56.581292288847415,52.10866921371909,49.83479643023799,48.86033014465703,48.012603534764345,47.54107996966869,55.75104701353243,58.0290538964069,77.89092102193187,81.00035435137659,60.02192603826412,47.2600793280448,19.9183271115259,0.0,0.0,0.0,0.0,0.0,16.147319762015865,44.07103505599627,76.51639203219786,74.33772165188986,71.11643140457302,67.33904573028465,56.0177554829678,51.69514115725619,49.335397223518434,46.952029864675694,46.25620187820812,46.15414868175455,48.035400139990664,48.792885265982264,56.02637803313112,64.84157722818479,43.767592160522625,3.8410508049463368,0.0,0.0,0.0,0.0,0.0,0.0,0.4350253733084461,9.110964477368176,31.66968181287914,56.299937295846945,66.33552263182455,65.43570636957536,58.702557746150255,53.87700069995334,50.96694907839477,49.205232151189925,47.40583586094261,46.504011607559505,48.46298413439104,49.47158626924872,57.25302438170789,51.19290713952403,19.3306944120392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.577901889874008,28.399491075594963,56.62216081427905,66.66884916005598,65.7122185604293,59.210697620158655,54.02181229584695,51.28125874941671,50.66563229118059,49.268542930471305,48.56633661922539,56.464946920205314,58.05846506066263,78.15066058096126,81.00035435137659,57.48169913672422,29.08185370975268,21.346599393373776,33.83677671488567,0.0,0.0,7.98672567662156,0.0,15.15466343910406,49.09077665655623,64.7891332244517,67.8190737284181,74.45642936304246,70.83566699720019,59.1512847060196,54.138039547363505,51.439181346243586,50.17284764349043,48.895410930937935,48.62374154223051,50.090874358376105,50.54054625524965,57.77569266215586,52.21969931171256,21.215961852543163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.94718852076528,49.08959548530098,65.67548413439104,64.54203219785347,57.34232092860477,52.04795701119925,48.76583644423705,48.20737867475501,46.94494283714419,45.26555354643023,51.88105751283248,53.07663905739617,72.41583790247317,76.30850589127392,50.27572765982268,5.928180412972469,0.0,0.0,0.0,0.0,0.0,48.065874358376114,2.4424259216052264,19.069419330377976,36.62091548063462,56.8035887190854,63.325425804946335,59.691198086794216,48.289706311245915,43.97110796780215,41.480254024731686,40.6741046430238,39.47864121558563,38.74773244283715,46.47920701119925,48.31604643023799,68.14909297713486,73.99281964535697,47.324335044330375,48.12339739850677,0.0,0.0,0.0,8.365291063929071,64.0288132874475,6.355882524498368,0.0,14.492735067662156,32.12833061129258,57.9901933621092,66.21008224451704,62.45395765282314,50.68972818478768,45.887085860942605,43.18964506532898,42.26868583761083,41.41339973168456,41.039322795146994,49.22590264815679,50.87729818012132,70.5645881941204,74.94319003733085,50.22659093560429,11.3101872375175,0.0,0.0,0.0,0.0,0.0,29.559401248250115,81.00035435137659,60.54305879608026,41.24083061129259,62.57278348110126,69.70835715118993,64.93500787447503,53.06222876808212,48.61311100093327,46.17257495333644,46.13123395940271,44.58000174988335,43.94464973168456,45.903031672888474,46.34478972235185,53.42850997433504,60.527821686887535,44.8059598110126,21.902458586094266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.556586852543163,30.506700594960332,56.08437354176388,62.108937529164734,61.35865754783014,55.12514436537564,50.33171517732151,47.31748425104993,45.642937762482504,44.24195053663089,43.629749475035,45.53249825011665,45.8189322795147,52.6433854409706,48.70217131357909,37.90331311245917,8.021924580028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.299658772748483,26.22578161455903,49.58226201586561,64.1934685604293,63.780649206719545,58.04570841110593,53.20526860709286,49.988939279048054,48.92895619458703,47.55430908772749,46.61551417405506,54.04945170321979,55.68383836910873,75.83343881241251,81.00035435137659,59.25239296546897,28.9366877624825,8.847090818945404,0.0,0.0,0.0,0.0,0.0,7.654934671021933,33.0761024265049,26.52745275314979,57.275348518432104,68.01479380541298,64.6121937704153,53.47386695053663,49.25472322678489,46.348805704619686,45.22480313812412,44.32557746150257,43.73357442837144,51.140463135790945,52.52089798180122,72.35866921371908,79.04894132057862,54.013780331311246,22.7982588660756,35.676923413439106,47.19747725151656,0.0,58.289738392440505,0.0,0.0,6.46254228884741,39.43600093327112,65.84403727251517,70.01168192953803,72.26582915305647,68.469072270182,56.6796838544097,51.61470339477368,47.87050863275781,46.326599685020994,45.65108784414373,45.13255366308913,52.87820228651423,54.67476376574896,74.99220864442371,80.31137715818946,56.21890894773682,26.598323028464772,0.0318916238917405,16.836769423705086,18.862360009332715,0.1578044797013532,0.0,0.0,24.57934700186654,81.00035435137659,50.72917930471303,68.32851289080727,73.80820257816146,70.6497506416239,59.31605809612692,54.498651131591224,51.5528100209986,50.14603505599627,48.766190795613625,47.95945082827812,55.83443770415305,57.85412243350443,78.47524644190388,81.00035435137659,58.84311712552497,20.84070374475035,0.0,0.0,0.0,0.0,0.0,0.0,5.431025431637891,29.22146815212319,47.6646304829678,80.64482180354644,73.5661805879608,69.72371237750816,58.26469756182921,54.22343822911806,51.97023594260383,51.02187354176388,49.90082390340644,49.14357501166589,57.01608142790481,59.01037097526832,79.46908393607093,81.00035435137659,72.18279281381241,56.508414022398505,35.57203540597293,12.713418688754084,12.718025256649558,0.0,0.0,0.0,64.14574924171721,81.00035435137659,56.42372404339711,67.88604613859077,73.32474918338777,69.87750087494167,58.698423646756886,52.96159297713486,49.913462435837616,49.726364909006065,48.64819178721419,48.09445870275315,50.04669855342977,51.02612575828278,58.546879374708354,61.66245479468035,58.21863188287448,49.56466256416238,20.30610563462436,24.38917842977135,0.0,0.0,0.0,0.0,0.0,0.0,34.07986175921605,56.65310750116659,66.5023040130658,65.58075419972002,59.18412126691554,53.558202578161456,50.32569120391974,49.070342393840406,47.77329823845077,47.072154981334585,48.12658656089594,48.58747958469436,56.09713019132057,51.63915363975735,36.01840002333177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.247650781614559,48.00173675921605,50.78658422771815,64.21213106626224,63.60843443770415,56.43707127858143,50.99990375641624,48.30435283481101,47.18755541297247,44.815999766682225,43.8819295380308,51.917555704619694,52.58739792347177,71.26714885674289,76.63427292347177,51.29602339010733,5.871484192720486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.639394248716755,66.40320374475036,72.99496616892208,71.39802263182455,67.95219172888474,56.30548880074662,51.51170526131592,48.72803896406906,47.84405039664022,46.90773594260383,46.08918426271582,53.5830071745217,55.26345951936538,75.47885120158656,80.98653464769015,60.46994429538031,28.586588602426502,28.911174463369107,0.0,0.0,0.0,0.0,0.0,0.0,20.504188054129727,31.493332944470367,63.806162505832944,72.43993379608025,68.83039255716287,57.84408247783481,53.37689279048064,50.50924521698553,49.392802146523564,48.38644423705087,47.33224889174055,54.697206019598696,56.778311654223046,76.97291472235185,81.00035435137659,57.76553458936071,13.971129841343911,0.0,0.0,0.0,27.580939395706952,0.0,27.05508195286981,16.950516215585626,38.715368350443306,35.675978476434906,64.67243350443303,73.66445403639756,69.53673296780215,58.25123220951937,53.8394394540364,51.04218968735418,49.704749475035,48.06646494400374,47.39024440037331,55.77915888940737,57.626274498366776,77.71280039664022,81.00035435137659,60.180084869342046,23.519363917405503,0.0,0.0,0.0,0.0,0.0,1.309446453569762,7.885617417172188,33.33147165188987,37.97335656789547,72.33291968035465,73.6400037914139,69.10808591927206,57.54182075361643,52.9130468385441,50.04965148156789,49.02191437237517,47.598484892673824,46.82977863975735,55.14546051096593,57.25267003033131,77.89304713019132,81.00035435137659,59.626115550629954,24.36449195053663,0.0,0.0,0.0,3.1245523215118993,29.980606917872144,0.0,4.8873323028464775,29.175756824545033,38.53642090527298,79.77264494867009,72.85854088894074,68.81338369108727,57.53638736584228,52.92084256882874,49.86007349510033,49.274094435370976,47.20503674755017,46.782177438170784,49.3678794330378,50.20934583527765,57.68332506999534,60.12386111759216,39.00097555996267,43.31484921838545,16.126413030797945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.62690299813346,59.111479234717685,66.58097001866543,65.36920642790481,58.91634974335044,54.18280593793747,50.80217568828745,48.79134974335045,47.05526423238451,46.817494458702754,49.26641682221185,49.90495800279981,58.18107063695754,55.361378616425576,48.592558621091925,37.74657168688754,0.0,0.0,29.456521231917872,45.94508136957536,1.161800046663556,0.0,28.735298063462434,62.16764174055063,47.18224014232384,55.076125758282785,62.08366046430238,61.4918936654223,55.47075507466169,51.18204036397573,48.43274615025665,48.04933796080262,47.11975618292114,46.6104351376575,54.21115404806347,55.580367767148864,76.19511345076995,80.64931025431639,56.87575828278115,11.45535318478768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.304256591227254,32.22707652823145,62.488565970601954,68.55258107792815,65.35515048996733,54.60944499533365,50.65925396640225,48.17926679888008,47.565530214652355,47.01037972468502,46.72559933504433,54.912297305179656,56.624641273915074,77.19580173821745,81.00035435137659,58.669248716752215,29.457348051796547,4.090750408306113,39.70719785347644,0.0,0.0,0.0,15.329240550629958,7.348656964535699,28.886842335510966,42.27222935137657,68.03085773448437,71.0179217218852,67.22896056929538,56.16611059262715,51.66773798413439,49.05593210452636,48.328566845543634,47.51308621091928,47.09766828044797,55.04671459402707,56.85874941670555,77.45140719785347,81.00035435137659,60.124215468968735,67.58425688287447,80.3896888124125,22.94992125524965,0.0,0.0,0.0,12.366390573961736,28.662183562762483,81.00035435137659,68.55801446570229,71.3154587610826,73.37459461035931,69.11753528931403,57.4721316495567,53.15329707186188,50.61566874708353,49.38382524498367,48.38219202053197,48.20513444937004,56.13622695986934,58.17197561829211,78.73522223518432,81.00035435137659,61.2623920905273,30.654228884741016,3.5800119575361644,0.0,0.0,0.0,17.47873600093327,3.8862896640223985,0.8700507466168922,27.079295963602423,36.627884391040595,69.00886753383108,74.84940503966402,70.69959606859543,59.57024615025664,55.22613450769949,52.20032810312646,51.03699253383108,50.226709052729824,49.95149615025665,58.23776685720952,60.818389815678955,81.00035435137659,81.00035435137659,62.81232501166589,34.25703744750351,6.98757291180588,75.69264319878674,2.047796605226318,0.0,52.529756766215584,17.52763649090061,33.997770356976204,34.102185895940266,43.69400519132058,69.51830669622025,74.07113129958005,70.40761053429772,59.271764174055065,53.76065533131124,51.00486467568829,51.012187937470834,49.501115550629954,48.90722264349044,51.10384682687821,52.26163089127392,60.540578336444234,65.12257786980868,44.70544213719085,7.384328336444238,0.0,21.021659181054595,60.30694266215586,41.93925717452169,42.626344493700415,5.7478155622958464,0.6810633457769482,3.857350968268782,29.910327228184787,59.30011228418106,67.63103126458238,66.26890457302846,59.58205786280915,54.65326644890341,51.8021552729818,50.009019190387306,48.6813826994867,48.35289897340177,50.09536280914605,50.99423413439104,59.30542755482968,56.582827811479234,59.86400344143724,33.302651073261785,0.0,13.659891215585628,0.0,0.0,0.0,55.13081398740085,52.44530302146524,60.44041501399907,50.472510790947275,59.734192720485304,67.90175571628559,66.60081369575363,59.91550250816613,54.64145473635091,51.63053108959402,51.35319207886141,50.446406906206256,50.13316028931404,57.81750612459169,59.18577490667289,79.90257378674755,81.00035435137659,66.69164576528233,66.51399760849277,81.00035435137659,10.792361759216051,30.894479118058797,0.0,0.0,17.84820636957536,23.731384157722815,41.742001574895,40.54334898506767,68.51667347176854,74.0431375408306,69.75713952403174,57.787504374708355,52.69783743583761,49.810582419505366,49.34295671955203,48.23773477601493,46.974235884274385,54.10555733784415,55.7139582361176,76.14975647456836,81.00035435137659,74.06617038030798,38.284122725151654,43.337173355109655,13.81958556929538,0.0,49.67959052729818,54.89434350209986,48.53338194120392,15.708750874941671,22.76341431404573,34.34479847176855,63.7747433504433,69.7348153873075,65.90971039430706,54.949740433971066,50.29131912039197,47.39532343677088,46.11410697620159,44.739932337844145,44.136471943537096,51.61033306112926,52.68578948903407,73.02544038730751,78.74171867708819,54.954937587494165,10.077989384041064,0.0,0.0,0.0,0.0,0.0,20.41548209286048,10.126535522631825,14.754010149323378,26.97570724451703,59.96097760149323,65.70465906439571,61.950542463835745,50.5639334461036,45.839248425105,42.96108842743817,42.22899848343444,41.56293601259916,41.16594435370975,49.043647923471774,50.89170846943537,71.7639494867009,77.96899644190388,54.49120975268316,9.649106101259916,0.0,0.0,0.0,0.4391594727018199,37.04507407839477,56.99080436304247,51.28184933504433,35.75936916705553,36.26845397806813,66.62975239150724,73.13387190853943,69.66583498600093,58.21945870275315,51.626160755949606,47.90358142790481,47.90180967102194,47.1564906089594,46.54830552963136,54.38088835744284,56.22623220951937,76.85786864209054,81.00035435137659,58.44919651189921,12.777320053663088,0.0,0.0,0.0,0.0,0.0,17.801668222118522,11.514175513299111,50.03961152589828,56.27005366308913,71.94207011199254,73.37471272748483,69.4839346126925,58.11303517265516,53.445873191787214,50.9083629841344,49.61462610825945,47.528677671488566,47.1772792230518,48.98021902706486,49.58462435837611,57.67115900606627,62.20000583294447,38.34448057629491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.355494633691087,56.307024323378435,64.52372404339711,63.903963485767626,57.962790188987405,52.128512890807286,47.81664722351843,45.57372112692487,44.33420001166589,44.31683679421372,46.61598664255716,47.64159764349043,55.95420846943537,53.2541690970602,33.46919622025198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.782960510965935,54.749768140457306,65.048400314979,63.590598751749894,57.1475457886141,51.86593852076528,49.09278464769015,49.22188666588894,48.597519540363976,48.003508516098925,55.87199895007,57.06179275548297,77.09882757816145,81.00035435137659,66.82464564862343,41.18023652589828,0.0,0.0,0.0,0.0,0.0,0.0,8.744565153989734,43.86621996033598,43.46308621091927,80.1351464069062,73.30714973168455,68.9011447153523,57.37775606626225,52.37136170088661,49.775619750349975,48.751426154923,47.8552715235651,47.66722905972936,55.7163205786281,57.39570986934204,77.7737488334111,81.00035435137659,68.82259682687821,43.30858901073262,20.73156352076528,6.7095251983201125,0.2385965935604293,13.770212610825944,72.08038526598227,54.53278698086795,73.96529835510965,54.01059116892207,39.12228184787681,68.31091343910406,73.03843327111527,68.77960219318712,57.550561420905275,52.92261432571162,50.34766098926738,49.61179129724685,48.74067749650023,48.38939716518899,55.95857880307979,57.06533626924872,77.26454590527298,81.00035435137659,59.30719931171256,18.26539605692954,0.0,0.0,0.0,0.0,8.114646523565096,0.0,0.0,25.154695520298645,36.590677496500234,69.98108959402705,74.7490054829678,71.02937908306113,59.86329473868409,55.20286543397107,52.17363363275782,51.31126049930005,50.43447707652823,49.474775431637894,56.74724685020999,58.48628528931404,79.31954765515633,81.00035435137659,60.82264203219785,27.131267498833413,0.0,17.984986000933272,3.7284851843210456,0.0,0.0,0.0,0.0,25.001615725618297,36.188252449836675,70.38871179421372,74.48997462669156,70.70975414139058,59.136283831077925,53.8929465118992,50.169186012599155,49.03112750816612,48.29632087027531,47.89625816612226,55.88487371675221,57.59662709986001,78.56536980867942,81.00035435137659,60.54518490433971,20.034081894540364,0.0,0.0,0.0,0.0,0.0,7.673242825478301,17.391211210919273,50.23604030564629,39.59817574661689,65.94939774848345,70.65069557862809,66.79310837610826,56.172961385907605,52.585626166588895,50.39975064162389,49.65514028231451,47.846885207652825,47.140899148390105,49.14558300279981,50.06276248250117,58.66381532897807,64.26008661922539,39.15842568828744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.40622375174988,61.012338135790955,65.82726464069061,64.09011607559496,57.71557104526365,52.7413045380308,49.77939949836677,47.842042405506305,46.255256941203925,45.97909910172655,47.7762511665889,48.654451994867,57.23589739850677,54.57979759682688,20.673331777881476,0.0,0.0,0.0,0.0,0.0,17.268959986000933,13.74245508632758,0.0,0.0,30.585130366308917,58.57381007932804,67.35321978534765,66.28461415072329,60.06551125758282,55.26452257349511,52.45865025664956,52.30344435370976,51.51690241483901,50.825917230517966,58.3952169855343,59.65269190387308,80.14211531731218,81.00035435137659,61.808447561829205,22.07620887774149,0.0,0.0,26.154438870741952,0.0,0.0,77.85725764115726,80.71640078161457,49.11699865842278,53.349962085860945,74.16751487400839,75.84406935370976,71.65634478534764,60.407105984601024,56.15902356509566,53.81546167755483,52.814655272981796,51.89511345076995,51.334411455902945,59.03753791413906,60.7740958936071,81.00035435137659,81.00035435137659,63.78183037797481,25.087841227251516,0.0,0.0,0.0,0.0,20.711365492300512,19.263367650489965,23.132294097060196,73.20450594960336,38.4820870275315,72.51233959402707,75.19005482967802,71.23100501633225,60.16555646290248,55.45646290247317,52.52054363042464,51.506035639290715,50.34600734951003,49.81459840177321,57.64564570695287,59.46677554829678,80.47827665655622,81.00035435137659,81.00035435137659,75.75430033831078,51.77652385674288,37.59963398273449,18.33756562062529,36.98424375874942,58.97068362109192,72.73369108726085,81.00035435137659,81.00035435137659,80.22515165655622,73.63031818712086,68.46517440503966,65.15104409706021,57.33039109892675,56.207215352309845,54.58877449836678,54.80859046896873,55.30928896406906,55.07045613625758,62.74358084461037,63.45417347176856,80.60938666588893,81.00035435137659,81.00035435137659,80.78443624591695,65.23750583294448,46.78631153756416,40.687215643957074,0.0,34.432087027531495,7.319600151656556,66.55037768315447,81.00035435137659,77.27186916705553,76.37677758982734,69.26199253383108,66.13318799580028,58.62802583994401,57.613281614559035,56.24560341810546,55.846958119458705,55.222945345310315,54.88985505132992,62.885557629491366,64.00105576294914,81.00035435137659,81.00035435137659,77.2684437704153,72.76345660289314,49.33043630424638,11.505671080261315,0.0,57.54713602426504,18.37489063229118,81.00035435137659,5.100415597293514,30.872273098460106,55.919363917405505,74.14235592627158,76.08278406439571,72.1283408189454,60.57577723985068,55.678523098460104,52.4858171955203,51.76223168455436,49.7023871325245,48.74410289314045,50.69445286980868,51.17790626458236,59.56398594260383,67.25872608492767,55.39704998833411,43.41146902706487,0.0,0.0,0.8648535930937937,0.0,0.0,0.0,0.0,1.6156060429304715,35.76161339244051,63.29270736117592,64.68767061362577,63.1071453569762,56.964109892673825,52.210958644423705,49.14865404806346,47.37394423705087,46.1496602309846,45.97508311945871,47.97976697386841,48.46203919738685,57.05824924171722,55.53158539430704,26.392208644423707,0.0,0.0,0.0,0.0,0.0,15.535000583294448,0.0,0.0,0.0,33.495300104993,58.83910114325712,67.23545701119926,66.27374737517499,60.092323845077,54.94926796546897,51.59060750116659,51.01195170321978,49.83751312412505,49.08262657489501,56.6275942020532,57.929126808212786,78.97901598226785,81.00035435137659,61.08226347410174,17.663943653756416,0.0,0.0,0.3796284414372375,0.0,40.87065153989734,81.00035435137659,81.00035435137659,81.00035435137659,49.5079663439104,76.49028814745684,76.1059350209986,71.35620916938872,60.45671517732151,55.84707623658422,52.348683212785815,51.071246500233315,50.43223285114326,50.601022223518434,58.51486963369109,60.00456282081195,81.00035435137659,81.00035435137659,81.00035435137659,66.39245508632759,48.39447620158656,71.56090614792348,81.00035435137659,78.51209898506767,71.45542755482967,64.0623585510966,67.34695957769483,66.2165786864209,45.50663059962669,74.05341373075127,74.33051650723284,69.85600355809613,57.95794738684088,52.91481859542697,50.35758282781149,49.76593414605693,49.11770736117592,48.69295817778814,56.62924784181054,58.64101872375174,80.14495012832478,81.00035435137659,79.01823086794214,59.3173573845077,36.130847526831545,20.141922830144654,3.566546605226318,16.15405243817079,64.81417405506299,32.83419855342977,37.74172888474102,55.66871937704153,53.579699895007,70.96039868175455,69.49598255949603,65.6365054829678,54.52664489034064,50.16505191320579,47.65057454503033,46.7983594843677,46.08410522631825,45.364181346243576,53.103805996266914,55.1977863975735,76.49643023798413,81.00035435137659,70.7117621325245,50.76768548763416,48.074024440037334,68.96669972001867,37.24244779514699,42.55960831777881,21.854148681754552,20.38725209986001,8.49297567662156,44.87742067195521,50.442036572561825,75.67705173821746,72.50714244050396,68.51891769715353,57.40185195986934,51.59155243817079,48.03563637424172,47.324925629958,46.53826557396174,45.988312237517505,54.03893927904806,56.00759741017266,77.34805471301912,81.00035435137659,71.25781760382641,49.47158626924872,36.4315737284181,17.72642761315912,14.842479876341578,0.0,0.0,7.1243525431637895,20.522023740083995,48.621615433971066,56.998245741950534,76.61253937237518,73.839149265049,69.41589914839011,58.37596389407373,53.79656293747084,50.5384201469902,49.38583323611759,47.642188229118055,46.80343852076528,48.496056929538035,49.36740696453569,58.27450128324778,65.18435312645823,42.10178633924405,0.9501341577228184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6288351609892673,40.739659647690154,68.91909851843211,68.86169359542697,67.19801388240784,60.71291122258515,55.54694062062529,52.81914372375175,51.360751574895005,49.19590089827344,48.13036630891274,50.01929538030798,50.78386753383108,59.78108521931872,58.52927992300513,28.127467335510968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.5837115025665,43.81117737984135,60.1666195170322,65.74470076994866,64.14539489034065,57.64174784181055,51.72348926738217,48.07118962902473,47.58289343210453,46.72430004666356,46.719575361642555,54.420339477368174,55.584856217918805,76.55548880074662,81.00035435137659,60.3350545380308,33.7559846010266,0.0,0.0,33.80181404573029,63.34444266215585,7.466655972935137,0.0,2.05925396640224,29.84441787214186,68.23295613625758,76.17231684554363,74.13267032197854,69.77698320111993,58.65708265282314,54.28190620625291,51.51926475734951,50.18017090527298,48.98624300046664,48.02240725618292,55.482330552963134,56.92595806112926,78.18881241250584,81.00035435137659,61.00005395473635,18.44115433971069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.78941612225852,43.37390778114793,74.0108915655623,71.72130920438637,66.96780360475968,55.02651656556229,49.688921780214656,46.345025956602896,44.7170176154923,43.37697882641157,42.85088514932338,50.47723547596827,52.428884741017264,74.54950565795615,81.00035435137659,81.00035435137659,47.445405097993465,14.133186537564162,0.0,0.0,0.0,0.0,3.801363450769948,32.02356072095194,58.44340877274848,60.94430267148857,73.16458236117592,68.7028260615959,64.07168980401306,52.8132378674755,48.31427467335511,44.91970660289314,43.362450419972,41.743891448903405,40.727257349510026,48.405579211385906,50.723391565562295,72.5299390457303,81.00035435137659,59.8254972585161,30.423782372841806,3.835853651423238,34.60914459869342,0.1402050279981334,0.0,0.0,0.0,5.845380307979468,32.35960394307046,46.42558183621093,75.34915859776015,71.66614850676622,66.77420963602427,55.26912914139058,50.68441291413906,48.03008486934205,40.825885149323376,40.59331252916472,40.64965439804013,48.718235242650486,50.55578336444237,72.7457390340644,81.00035435137659,58.41836794213719,10.759052729818013,0.0,0.0,0.0,3.0660843443770416,7.373579678021466,0.0,0.7684700186654223,31.77008136957536,74.62096651889874,73.13694295380309,67.45054829678021,63.46893811245918,52.40750554129724,47.87192603826411,44.857458877741486,44.33042026364909,43.01920205319646,42.74457973635091,44.72056112925805,45.51466256416239,54.71586852543163,61.92656468735417,33.84551738217452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.68571366075595,0.0,30.593516682221185,61.52473022631825,59.53327548996734,57.10963019132058,49.684551446570225,44.58330902939804,41.84086560895941,40.20813258282781,38.77407256182921,38.46023535930938,40.71733551096594,41.90500320811946,51.23377566495567,50.83005132991134,24.934525198320113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.614179888007468,47.71069616192254,55.987399381707895,58.34017440503967,56.603734542697154,49.99449078394774,44.56346535230984,41.481789547363505,41.16098343443771,39.78633632757816,39.15039372375175,41.30296021931871,42.487320636957534,51.485719493700415,50.86678575594961,38.654183679421365,3.179831136257582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8672932221185254,29.55514903173122,57.68415188987401,60.2357180354643,58.55195841110593,51.846449195053665,46.67079298880075,43.72778668922072,43.74928400606627,42.78355838777415,42.20950915772282,50.31647806812879,51.82849539197387,73.19552904806346,81.00035435137659,81.00035435137659,81.00035435137659,81.00035435137659,70.9729190970602,64.21059554363043,66.72318303779748,69.14954503033131,73.20769511199254,71.84119808679422,66.09196511899208,51.35567253849744,72.0899527531498,66.81448757582828,62.60928167288848,51.15333790247317,46.49822386840877,43.6709723518432,42.89978563929071,42.08288759916005,41.27083236117592,48.96947036864209,50.50121325244984,71.75237400839943,80.84999125058329,57.2914124475035,22.93539284881008,42.4497593910406,41.038968443770415,0.0,0.0,0.0,33.12913701586561,10.020938812412506,52.62389611525899,53.22322241017265,71.49712290013998,65.26101114092394,60.722242475501645,49.69187470835278,44.96967014699021,42.20147719318713,41.14326586560896,39.91343035464302,38.95951644890341,46.56129841343911,48.39435808446104,69.88411543397106,79.00547421838544,55.31448611759216,66.05676621558563,58.61940328978068,45.9779179304713,64.08905302146525,57.44071249416705,52.42227018198787,30.399922713485765,0.0,19.361877333177787,35.85079182221185,67.9028187704153,62.53723022631825,58.81925746616892,47.37973197620158,42.97526248250117,40.39097789314046,39.045623833411106,37.66743321278582,36.85396056929538,44.895610709286046,46.905137365842286,68.54301359076062,78.12963573261783,54.564678604759685,5.762343968735417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.269505366308913,41.732197853476436,72.09432308679422,65.46606247083527,60.957059321045264,49.32500291647224,44.60303458936071,41.56907810312646,40.946364617358846,39.53769977834811,38.77608055296314,41.001170963602426,41.63545992767149,50.57385528464769,58.65991746383575,30.322319762015866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.724546488567429,1.3250379141390574,36.44173180121325,66.04837989967336,60.34875612459169,58.76043513765749,52.147647865142325,46.21297101026598,42.743634799346715,41.12920992767149,39.98430062995801,39.45407285347643,40.852933971068595,41.53990317312179,50.805837319178714,50.33785726784881,53.25972060195987,1.883259449370042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.57050425804946,59.33365754783015,59.54048063462436,56.22339739850677,48.94100414139058,44.65193507932804,42.42920701119925,41.94752537330845,41.130627333177785,40.52090673121793,48.20407139524032,49.96378033131124,71.41562208352777,80.94200449136724,56.81469172888474,6.786301329911339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.92798792580495,44.43944237050864,75.17505395473636,68.05034706019599,63.12061070928605,51.407525956602896,46.72430004666356,43.48281177088194,42.320893607092856,41.36402677321512,40.780173821745215,48.18930675454969,49.47241308912739,71.20773594260382,80.0603782664489,55.04706894540364,4.671886665888941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87924638357443,41.72192166355577,69.27569412039198,61.58910405972935,57.788449311712554,46.354947795147,41.38800454969669,38.69032751983201,37.60376808212786,36.14726580727952,35.64892965468969,43.70239150723286,45.57029573028464,67.12667113859077,76.3968575011666,51.0300236234251,59.38716460569295,39.175080202986464,0.0,0.0,0.0,0.0,0.0,0.0219697853476434,27.92867621325245,42.84604234717686,69.57523915072328,61.12502187354177,56.41628266448903,45.254686770881946,40.829546780214656,37.78177059029398,36.51177525664956,35.18024090060663,33.968122958469436,41.46478068128791,43.1239719435371,64.81807192020531,74.5531672888474,71.59669563695753,70.54285464302379,34.75702723985068,0.0,2.1491410989267385,63.891915538964064,77.33577053196454,25.590311479234717,78.50016915538964,80.68545409472702,48.900726201586565,69.2899862925805,61.48208994400374,56.891231626224915,45.40930208819412,41.29894423705086,38.98443916238917,38.04221885207653,37.141221418572094,36.199119225384976,43.680185487634155,45.33630570461969,66.95906293747083,76.52607763649091,60.52026219085395,4.48750583294447,0.0,0.0,0.0,0.0,0.0,0.0,12.675857442837144,31.222726609892675,47.49088019132057,73.10493321278581,65.01190212319179,60.80787739150723,49.34496471068595,43.51104176388241,39.75302729818012,39.63030360475968,38.64792347176855,38.076000349976674,40.25100909939338,41.19759974335045,50.02035843443771,58.15768344610359,35.517937762482504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.23050192487168,37.57955407139523,62.95170321978536,55.79687645823613,54.51518752916472,48.54129578861409,43.361033014465704,40.16809087727485,38.27278348110126,36.85006270415305,36.0970660289314,37.52793688754083,38.118050046663555,47.13688316612226,47.02148273448437,15.713475559962667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.50707536164256,58.035195986934205,57.25302438170789,55.45480926271583,48.858912739150725,44.0513094960336,41.41162797480169,41.2631547480168,40.20553400606626,39.638571803546434,47.4256795380308,49.04518344610359,70.11739675688287,79.19469785347644,53.492293222118526,1.6347410172655157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.78556346243584,41.42485709286048,70.97658072795147,62.25020561129258,56.74193157956137,45.17720193653757,41.17622054363043,38.448423646756886,37.58687733317779,37.31674346710219,37.32229497200186,45.82023156789547,47.770817778814745,69.38377129024731,78.97535435137658,61.08580698786748,5.531070636957535,0.0,0.0,0.0,0.0,0.0,0.0,19.194032897806817,50.49448057629491,59.20136636724219,68.70672392673822,59.87463398273449,55.338700128324774,44.73225472468502,40.91057512832478,38.66445986934204,37.69235592627158,36.45637832477835,35.44057104526365,43.0071541063929,45.16231917872142,67.05355663789081,76.78747083527765,55.446541063929075,13.56598810079328,0.0,0.0,0.0,6.094725559962669,0.0,13.555593793747082,26.106955786280917,37.19260236817546,49.413708877741485,72.91181171255249,63.31857501166589,57.70352309846011,46.69477076528232,42.51897602659823,40.24179596360243,39.52884099393374,38.858998775081666,38.89077228184787,47.313586385907605,49.666597643490434,71.85513590760615,81.00035435137659,64.87866600559963,34.438701586560896,0.0,0.0,0.0,0.0,16.81491775548297,21.540311479234717,77.72413964069061,61.61520794447036,57.60548588427438,69.44153056462903,62.18205202986468,58.56400635790947,46.21013619925339,40.05517090527298,37.05558650256649,36.26821774381708,35.804371791880534,35.609006066262246,44.45078161455903,48.05028289780682,70.97882495333644,80.77191583061129,81.00035435137659,69.42499416705553,43.03951819878675,23.956161047596822,5.898651131591228,38.88699253383108,52.406088135790945,64.58171955202987,72.67404193887074,60.20666122258517,65.37499416705553,73.3802642323845,65.06115696453568,60.61640953103126,48.7144554946337,43.68774498366776,40.86982472001867,40.43125583294447,38.96790276481568,38.70603709752683,40.53968735417639,41.064717977134855,50.05213194120392,57.491148506766216,55.51126924871675,41.1836619225385,16.23118292113859,14.828660172655155,0.0,0.0,0.0,0.0,0.0,0.0,37.07814687354177,62.18571366075595,55.50571774381707,53.848298238450774,46.349160055996265,40.862737692487165,38.65182133691087,37.50856567895473,35.898865492300516,35.56376720718619,37.729799055063,38.51126195753616,47.3074442953803,46.85281147923472,31.36281352076529,7.4059437704153055,0.0,0.0,0.0,0.0,0.0,1.5193405856276248,0.0,7.765137949136724,42.50515632291181,58.16831398740084,56.460812820811945,54.483650256649554,47.81109571861876,42.8547830144657,39.812558329444705,39.45867942137191,38.45102222351843,37.798425104993,45.73837639990667,47.40347351843211,68.29886549230052,78.00289605692953,73.41251020765283,65.23821453569762,42.99498804246384,37.07153231451237,31.492742358842744,11.987707069528698,22.26661368408773,51.28066816378908,52.78170059496034,81.00035435137659,66.36989471535232,72.74148681754549,63.29365229818013,58.71188899906673,46.90289314045731,41.514507991133925,38.51078948903406,37.08712377508166,35.5837290013999,34.89888590760616,42.62988800746616,44.29037855809613,65.7136359659356,75.15757262015866,52.91292872141858,33.23851347410173,0.0,0.0,14.367530914605693,0.0,27.621689804013062,51.53320257816145,46.686384449370046,52.424041938870744,52.0623673005133,73.06630891273915,63.954753849743355,59.29538759916006,47.49324253383108,42.54354438870742,40.09509449370042,39.20366454736351,37.84401831544564,37.27823728418105,45.07833790247317,47.11621266915539,68.59581194587028,78.1436916705553,57.83534181054596,10.026135965935604,0.0,0.0,0.0,0.0,0.0,0.0,16.505569003733086,68.3498920905273,55.58639174055063,75.91080552963135,66.52510061829211,61.93081690387307,50.22812645823612,45.0449107559496,41.95567545496967,40.36617329678022,39.180395473635095,38.77123775081662,46.51428779748017,48.21682804479701,69.61043805412972,79.70378266448903,59.400275606626224,11.658396523565097,0.0,0.0,0.0,0.0,0.0,0.0,32.32676738217452,33.01137424171722,49.57741921371909,70.99595193653757,62.28847555996267,57.50177904806346,45.550570170321976,40.63370858609426,37.93083440270649,37.15161572561829,36.14076936537564,35.44009857676154,43.57246266915539,45.62486584227718,67.30254753849742,77.50231567895474,52.71142090527299,8.263828453103125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.09349043397107,47.655535464302375,71.30104847176855,62.46695053663089,58.1847322678488,46.582913847410175,41.88374212552497,39.192797771815215,38.9878645590294,38.057455961269255,37.72814541530565,39.425370391973864,40.24049667522166,49.1256212085861,57.379173471768546,41.22984571861876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.656588310779282,43.21504024731684,42.567285930937935,62.21666034764348,54.78579386374241,53.42850997433504,47.11491338077462,42.3508953569762,39.58317487167522,49.99508136957537,48.79028668922072,48.49806492067196,50.73697503499767,51.564149265049,60.291233084461034,60.70877712319179,33.918749999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.782496791880542,49.75683912739151,68.37457856976202,66.70026831544564,65.03174580027999,58.52927992300513,53.395673413439106,50.32994342043864,49.89385499300047,48.93982297013533,48.38892469668688,56.21713719085395,58.05385849276715,79.50156614559029,81.00035435137659,68.67601347410172,35.11917434671022,0.0002362342510499,0.0,0.0,0.0,0.0,0.0,18.250867650489965,50.5535391390574,63.41460423471769,78.36646056929538,68.57207040363976,63.80474510032665,52.170798821745215,47.41611205086328,44.49153202286514,43.50230109659356,42.484131474568365,41.70054246383574,49.42870975268315,51.06274206719552,72.34780243817079,81.00035435137659,74.57147544330378,44.720679246383575,12.037316262249185,0.0,0.0,0.0,0.0,0.0,14.011998366775549,46.56448757582828,62.92087465002333,80.27476084927672,70.76243437937471,66.41548792580495,54.678189162389174,49.83526889874008,46.78028756416239,45.47048675921605,44.47605867942137,44.091705552963134,51.816683679421374,53.46796109426038,74.82897077694821,81.00035435137659,62.817285930937935,14.921382116192254,0.0,0.0,0.0,0.0,0.0,0.0,8.650898273448437,42.16261665888941,61.61331807046197,79.500148740084,70.15413118292113,65.71210044330378,54.3395473635091,49.43308008632758,45.59061187587494,43.45836152589827,42.34451703219786,42.046507524498374,50.060282022865145,51.93739938170789,73.34199428371443,81.00035435137659,61.980426096593554,12.734679771348578,0.0,0.0,0.0,0.0,0.0,0.0,6.6830669622025205,39.07503499766682,59.19309816845544,76.44623045963603,66.60731013765749,62.64566174755017,51.45701703219786,47.17385382641157,44.88887803313113,44.256478943070455,43.52698757582828,43.407689279048064,51.39937587494168,53.28688754083062,74.60738304946338,81.00035435137659,64.6277852309846,18.087393548763416,0.0,0.0,0.0,0.0,0.0,0.0,16.81031118758749,52.095676329911335,67.23640194820345,81.00035435137659,72.44123308446103,67.61390428138125,55.95255482967803,51.46705698786747,48.97561245916939,48.79111350909939,47.19960335977602,46.25631999533365,47.90771552729819,48.52416880541297,57.57170438637424,65.99699895007,49.302442545496966,4.227293805412973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.623095543630427,54.89670584461036,71.27033801913205,63.0205655039664,61.25483259449371,54.64877799813346,49.35240608959403,46.15532985300979,44.44853738917406,43.1490127741484,42.874744808679424,45.027429421371906,46.12272952636491,55.47252683154456,56.285881357909474,26.883339652356508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.86616454736351,51.324253383107795,67.45232005366309,65.25900314979002,63.211324661689225,56.31883603593094,50.87044738684088,47.71128674755017,46.786547771815215,45.07337698320112,44.230020706952864,45.75751137424172,46.25903668922072,55.103883282781155,55.57635178488101,40.83911426738217,39.72845893607093,23.54924755016332,0.4099845426971535,0.0,0.0,0.0,0.0,16.30252566495567,15.386881707886142,53.220741950536635,68.08637278348111,66.05357705319645,64.24662126691554,57.76470776948204,52.476249708352775,49.1833804829678,47.88255657956137,45.24381999533364,43.42127274848344,50.37648156789547,51.14554217218852,71.87864121558563,81.00035435137659,60.75165363975734,9.5288628674755,0.0,0.0,0.0,28.891803254783017,8.614990667288849,59.01993846243584,13.15293251283248,71.21694907839478,64.22618700419972,76.43772602659823,66.93024235884275,62.747124358376105,51.57277181521232,46.975889524031736,43.816965118992066,42.70064016565563,41.683533597760146,41.24012190853943,48.64795555296314,50.28175163322445,71.47113713252449,81.00035435137659,79.92584286047598,76.05691641390574,25.541883457769483,0.0,0.0,0.0,12.516281206252916,44.9663628674755,10.487147106859544,45.976500524965005,65.12671196920205,78.00679392207186,68.29957419505367,63.754899673355105,52.1513094960336,47.426506357909474,44.581655389640694,43.592070111992534,42.525590585627626,41.69239238217453,49.10743117125526,50.63433125291647,71.95187383341111,81.00035435137659,62.22859017732151,24.714354876341577,3.8417595076994866,0.0,0.0,0.0,0.4032518665422305,0.2313914489034064,9.841164547363508,46.2168688754083,66.99237196686887,81.00035435137659,72.04152473168456,67.29735038497434,55.5176475734951,50.76969347876808,48.038116833877744,47.10995246150257,46.34443537097527,46.09095601959869,54.272693070461976,56.17437879141391,77.66968764582361,81.00035435137659,80.73624445870276,44.17651364909006,41.583606509566025,41.282998425105,0.0,64.35221797713486,1.29893402939804,23.806979118058795,30.99121704386374,67.55390078161456,65.19699165888942,74.36559729351377,67.22045613625758,63.69808533597761,53.07262307512832,48.69201324078395,46.00024206719552,45.60419534531032,44.575040830611286,44.834898506766216,46.855173821745225,47.45509070228651,56.28918863742417,64.6964112809146,43.96461152589827,5.5203219785347635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.555891273915073,52.62944762015866,66.79747870975268,58.62318303779749,57.24475618292114,50.90198465935604,46.09851551563229,43.74148827578161,42.627053196453566,41.72180354643024,41.61408072795147,44.05957769482035,45.31858813579095,54.23300571628558,54.93119604526365,34.62957886140924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0938214535697615,17.801195753616426,56.5306200419972,62.21831398740084,59.69580465468968,58.14551738217452,51.725379141390576,46.56401510732618,43.522617242183856,43.083575886607555,42.15245858609426,41.86283539430705,49.753768082127856,51.53887220018665,72.50170905272982,81.00035435137659,78.5756459986001,67.3671576061596,27.368919155389644,43.21834752683154,71.57082798646758,46.18261490900607,67.90907897806812,66.56018140457303,51.68167580494633,81.00035435137659,78.60446657722818,81.00035435137659,71.70996996033598,66.98717481334577,55.279641565562294,50.39349043397107,47.33827286514232,46.11068157956136,45.06617183854409,44.60019977834811,52.61905331311247,54.334822678488095,75.43160435137656,81.00035435137659,80.62403318945404,46.31644161222585,43.38725501633225,71.9188010382641,60.368717918805416,66.56407926971536,60.87177875641624,74.65840964769016,81.00035435137659,81.00035435137659,81.00035435137659,81.00035435137659,76.09707623658423,65.98719522865143,54.207610534297714,49.38642382174521,46.57192895473636,45.49174784181054,44.423614675688285,43.69577694820345,51.3815401889874,52.891077053196454,73.92773710919272,81.00035435137659,79.25092160522632,63.332985300979935,64.26894540363975,54.2506051679888,54.429552613159125,6.20870858609426,27.158316320578628,48.51223897573495,29.77685487634158,61.22258661922539,73.56724364209053,81.00035435137659,72.02534268548763,67.67532518665422,56.318127333177785,51.60489967335511,48.46144861175922,47.040145240317315,45.78207973635091,44.96896144423705,52.59495741950537,54.28190620625291,75.78760936770881,81.00035435137659,70.46182629491368,63.451929246383585,8.685270356976202,0.0,0.0,0.0,0.0,0.0,53.5919840760616,59.38055004666356,75.62153668922072,81.00035435137659,73.64307483667756,68.93870596126925,56.90422451003267,52.121898331777885,49.5528508516099,48.80835860942605,47.92236205086327,47.23964506532898,55.47453482267849,57.56426300746617,79.03063316612226,81.00035435137659,78.91653202286514,48.51731801213252,4.581527064862342,0.0,0.0,0.0,0.0,0.0,21.25104263882408,56.37765836444237,73.93907635324312,81.00035435137659,73.49944441203921,69.03910551796547,57.95912855809613,53.63486059262715,50.98998191787214,50.89974043397107,49.58911280914605,48.90261607559496,51.00297480167989,52.23670817778815,61.68040859776015,70.82243787914139,57.4919753266449,26.55591898040131,39.09535114325712,16.223150956602897,0.0,0.0,0.0,0.0,3.3025548296780216,35.59719435370975,68.14247841810545,75.07430004666355,67.20250233317779,65.73607821978536,59.54804013065795,54.861034472701824,51.88743583761083,50.166233084461034,48.715636665888944,47.90724305879608,49.49083936070929,50.38498600093327,59.41137861642558,60.373560720951936,51.64588631591227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.8209052729818,23.567083236117593,59.0670671955203,66.61108988567429,65.02973780914606,63.74769452869808,57.37397631824545,52.272733901073266,49.45953832244518,49.658565678954744,49.10884857676155,48.326322620158656,54.93592073028464,54.94029106392908,74.8971243583761,81.00035435137659,81.00035435137659,42.036349451703224,12.669715352309844,0.0,0.0,0.0,0.0,0.0,0.0,35.849492533831075,62.4263182454503,71.32750670788613,62.10255920438637,57.9116454736351,46.95462844143724,42.88313112459169,40.766826586560896,40.22195228651424,39.55978768082128,39.382375758282784,47.427096943537094,49.05475093327111,69.81029223051796,79.70827111525898,60.1486657139524,4.747481626224919,0.0,0.0,0.0,0.0,0.0,0.0,4.759293338777415,44.335263065795615,66.57908014465703,73.07363217452169,63.33322153523099,58.42604555529631,47.485446803546424,43.61734717685487,41.35599480867943,40.74662855809613,40.100409764349045,39.817401131591225,47.66852834811013,49.63777706486235,70.60132262015865,80.58907052029865,61.96471651889875,7.447402881474568,0.0,0.0,0.0,0.0,0.0,0.0,7.676904456369575,46.3436085510966,68.05578044797014,74.42831748716753,65.33447999300047,60.97737546663556,49.65478593093794,45.226220543630426,42.6026029514699,41.87098547596827,41.182716985534306,40.79186741717219,48.26289372375175,49.80278668922072,70.86507816145591,80.99893694587027,81.00035435137659,71.54436975034997,59.74635878441437,61.30609542697154,29.890956019598693,47.80637103359776,68.68085627624826,59.875933271115265,71.80068391273915,81.00035435137659,81.00035435137659,77.61086531731219,65.37487604993001,60.44324982501167,48.803043338777414,44.079303254783014,41.48297071861876,41.273194703686414,40.68414459869342,40.08682629491367,49.342838602426504,50.96541355576296,71.34817720485302,81.00035435137659,71.23844639524032,72.56242125524966,39.61872812645824,22.022583702753153,11.116357034531031,25.52180354643024,61.72186770881942,81.00035435137659,76.3968575011666,81.00035435137659,75.17399090060663,75.79245216985534,66.29429975501634,61.32936450069996,49.46024702519832,44.65099014232385,42.05182279514699,41.88267907139524,40.78832390340645,40.55917667988801,42.04780681287914,42.64878674755017,51.41189629024732,60.46073115958936,46.27486438404107,11.460668455436304,6.896150256649556,0.0,0.0,0.0,0.0,0.0,0.0,23.765874358376102,64.22677758982735,68.28469143723753,60.31780943770416,58.37856247083528,51.579504491367246,46.337466460569296,43.411232792813806,42.004575944937,40.798718210452634,40.56862604993,42.73040568128791,44.015992475501626,53.90475822445171,55.999565445636954,32.39976376574895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.262109192720487,58.14362750816613,62.370685079328055,60.40734221885207,58.8082725734951,52.54617504666356,47.6542361759216,45.01549959169388,45.24830844610359,44.74323961735884,44.365382932804486,52.17552350676621,54.08571366075595,75.83698232617826,81.00035435137659,70.15696599393374,21.831115842277185,0.0,0.0,0.0,0.0,0.0,0.0,11.34349626691554,50.86501399906673,74.81054450536632,78.96153464769014,69.8691145590294,66.00916501399907,54.90072182687821,50.89666938870742,48.86127508166122,48.55629666355577,48.065638124125066,47.68813579094727,55.64096185254316,57.010766157256185,77.74055792113859,81.00035435137659,71.41951994867009,25.43168017965469,0.0,0.0,0.0,0.0,0.0,0.0,15.580948145123658,52.3192720485301,73.84765369808679,77.2821453569762,67.8119867008866,63.66158714419039,52.23399148390107,47.62352572328512,44.829937587494165,41.662390632291185,40.44495741950536,40.13064774848343,48.18765311479235,49.966497025198315,71.39707769482035,81.00035435137659,78.31141798880076,72.78802496500234,49.083689629024725,26.834911630891273,33.695508632757814,36.70418805412973,67.70036601726552,59.0694295380308,81.00035435137659,74.98925571628557,71.61016098926738,73.61189191553898,65.21955202986467,62.178980984601026,51.8759784764349,48.03858930237984,45.860627624825014,45.754676563229125,45.35496821045264,45.0335715118992,53.09589214885674,55.21703948903406,76.10959665188987,81.00035435137659,71.06989325711619,79.69456952869808,67.10529193887075,21.94486263415772,0.0,0.0,0.0,0.0,13.179272631824546,51.66454882174522,73.77914576528231,77.74988917405507,68.52801271581895,64.27178021465235,53.4211867125525,49.094320170321986,46.57228330611292,45.74688083294447,44.61047596826878,43.67699632524498,50.0397296430238,51.37598868408774,72.6048253033131,81.00035435137659,68.83925134157722,18.04227280681288,0.0,0.0,0.0,0.0,0.0,0.0,9.312944762015864,48.7566233084461,71.15765428138124,75.36841168922072,66.24705290480635,62.539238217452166,52.35293542930471,48.1329648856743,45.23425250816612,44.943566262249185,43.42032781147923,42.39814220718619,44.20320811945871,44.67272369342044,52.992539664022395,63.0901364909006,51.13857326178255,2.383721710219319,0.0,0.0,0.0,0.0,0.0,0.0,7.2429421371908544,35.424979584694356,60.925522048530105,62.704365958936066,55.10104847176855,53.531744342043865,47.46087844143724,42.96144277881474,40.24545759449371,38.68453978068128,37.56691553896407,37.40544942837144,39.54348751749883,40.516772631824544,49.60104263882408,51.44603213952403,40.81478213952404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.157453044797016,57.933379024731686,60.53171955202986,58.77224685021,57.38035464302379,51.6455319645357,46.786547771815215,43.934727893140455,43.92527852309846,42.77540830611292,41.33626924871675,40.941285580961264,49.48871325244984,51.42784210219318,70.99335335977602,80.23519161222585,64.44009711852544,20.391386199253382,0.0,0.0,0.0,0.0,0.0,17.312072736817548,53.67785522631825,81.00035435137659,74.59344522865142,74.53320549463369,65.52075069995334,60.494040188987405,48.58381795380309,44.40034560195987,41.56671576061596,40.64233113625758,40.072297888474104,39.476987575828275,46.941635557629496,48.21848168455436,68.08070316145592,77.67890078161457,75.026698845077,21.194582652823147,5.544181637890808,0.0,25.47514728184788,35.22004637190854,67.74442370508632,74.1381037097527,74.67636345076994,81.00035435137659,73.04103184787681,72.51092218852077,63.29849510032664,58.56388824078395,47.201375116658895,42.82430879608026,39.93410085160989,38.96695782781149,38.217150314979,37.97099422538497,45.8960627624825,47.40288293280449,67.4324763765749,64.90087202519832,18.36815795613626,0.0,0.0,0.0,0.0,0.0,0.0,5.75785551796547,47.00541880541298,81.00035435137659,71.46912914139058,70.9904004316379,62.53132437004199,58.9024119225385,48.10119137890808,44.08190183154456,42.27258370275315,41.79031147923472,41.13334402706487,41.159093560429305,49.01896144423705,50.75422013532431,70.56328890573961,70.01286310079328,24.70124387540831,0.0,0.0,0.0,0.0,0.0,0.0,11.471889582361175,68.45418951236583,81.00035435137659,70.50423034297714,69.81265457302847,60.76240229818012,57.42972760149323,46.89143577928138,42.88348547596827,40.51665451469903,39.22953219785348,37.9730022165189,37.617115317312184,45.80889232384508,47.8094420788614,67.89455057162856,68.17259828511432,24.556196045263647,0.0,0.0,0.0,0.0,0.0,0.0,31.151029514699022,49.0286470485301,81.00035435137659,68.6740054829678,67.7447780564629,58.62967947970135,54.47077548996734,43.561123425104995,39.59699457536164,36.55488800746617,36.26680033831078,35.65495362809146,35.948120333644425,38.28565824778348,39.58553721418571,46.9804960919272,32.79911776714886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.775384974335044,54.41821336910873,56.20048267615492,55.51493087960803,54.15918251283248,52.789260090993935,46.98486642557163,42.92931492067196,40.6050061245917,40.29506678721418,39.31528523098461,39.29272486000933,41.9236657139524,43.41702053196454,51.173417813812414,45.78078044797014,8.539986292580496,0.0,0.0,0.0,0.0,0.0,0.0,13.022294972001864,49.95539401539897,59.40925250816612,59.05655477134858,58.09378208119459,56.226822795146994,54.63921051096594,48.53267323845077,43.91204940503966,42.39306317078861,42.29041938870743,41.57179479701353,41.132044738684094,49.195664664022395,50.71240667288847,70.00424055062996,69.79387395007,45.31728884741017,0.0,0.0,0.0,0.0,0.0,0.0,1.8614077811479235,44.99447474335044,81.00035435137659,72.6671911455903,72.13790830611293,62.39856072095194,57.299916880541296,45.800624125058334,41.34524615025665,38.959752683154456,38.39964127391507,37.91500670788614,37.886068012132526,46.48416793047131,49.8731844960336,70.43099772515166,70.97788001633224,22.870664664022403,0.0,0.0,0.0,0.0,0.0,0.0,19.270927146523565,81.00035435137659,81.00035435137659,81.00035435137657,76.17609659356043,64.34430412972469,59.948339069062065,48.08040276481568,43.00018519598694,40.04973751749883,39.13562908306113,38.43484017732151,38.09206427904807,45.91744196220253,48.765245858609426,69.2611657139524,77.36813462435838,77.1373337610826,74.00640311479235,68.2699267965469,68.73070170321978,63.991606392907144,75.35329269715352,68.25705202986467,75.77367154689688,78.00868379608026,81.00035435137659,74.56438841577227,74.54761578394773,66.42753587260849,62.57361030097994,51.611159881007936,47.266575769948666,44.75906731217919,44.192931929538034,43.7116046430238,42.94774119225385,50.44333586094261,52.76327432337844,72.63364588194119,76.45402618992068,41.04782722818478,43.81743758749417,0.0,0.3648638007466169,0.0,44.730128616425574,46.88824661689221,75.28383982734483,77.76122841810547,81.00035435137659,79.5484586444237,74.29945170321979,65.77411193420438,62.0785814279048,51.54406935370975,47.54592277181521,45.27653843910406,44.28671692720486,43.52580640457303,43.11960160989267,50.90670934437704,52.3864806929538,72.10648915072329,77.8526510732618,42.92612575828278,42.686466110592626,52.660039955669625,14.576952578161457,1.546035055996267,0.0,13.099071103593094,74.8818872491834,81.00035435137659,81.00035435137659,71.22285493467102,70.7042026364909,62.07787272515166,58.154376166588904,47.043688754083064,42.84686916705553,40.62130628791414,40.15757845310313,39.0857836560896,38.939200303313115,41.157085569295376,42.2704575944937,50.15052350676622,59.14136286747551,61.0130468385441,61.71513503266449,58.83177788147457,41.71790568128791,45.98866658889408,38.67072007699487,51.98889844843677,19.194977834811013,56.53239179888007,64.43371879374708,63.22195520298647,62.46210773448438,55.12833352776481,53.9620450303313,48.09363188287447,43.53466518898741,39.83464623191787,39.33004987167522,38.261680471301915,38.09194616192254,40.08836181754549,40.67115171488568,48.72862954969669,44.63409939337378,11.673161164255715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.31038118292114,59.41078803079795,58.263988859076065,57.324012774148386,55.57162709986001,53.31086531731218,46.41707740317312,41.596953744750344,39.49895736117592,38.39397165188987,37.40533131124592,37.07672946803547,45.075503091460575,46.720520298646754,66.91429654689688,75.60086619225385,54.89623337610826,33.27973635090994,36.28806142090528,26.83006882874475,38.56146173588428,26.023328861409244,59.80494487867476,68.96232938637425,81.00035435137659,81.00035435137659,73.32687529164723,72.63270094493701,62.82082944470368,57.99716227251517,46.31833148623426,41.793854993000465,39.291661805879606,38.53334986000934,37.90284064395707,37.92799959169389,46.03449603359776,47.379613859076066,67.5100793280448,74.86854001399907,62.10539401539897,45.11637161689221,0.0,0.0,0.0,0.0,0.0,60.04637628324778,70.88267761315912,81.00035435137659,71.87462523331779,70.68825682454502,61.30680412972468,56.69078686420906,45.45902939804013,41.299652939804005,39.3185925104993,39.34859426038264,39.019165597293515,38.83324924171722,46.868048588427435,48.760639290713954,69.07312325011665,75.87655156322911,73.98880366308914,59.03954590527298,35.829294505366306,0.0,0.0,0.0,0.0,61.31696220251983,80.5694630774615,81.00035435137659,71.11702199020066,70.93925571628557,62.71924871675221,59.37003762249184,48.38112896640224,44.66020327811479,42.32077548996734,42.57933387774147,41.82078569762016,41.75381328744751,44.045757991133925,45.10125262482501,53.371813754083064,50.94226259916005,17.134542697153524,0.0,0.0,23.13902677321512,0.0,0.0,0.0,0.0,48.175605167988806,56.30962290013999,55.494732851143254,54.80918105459636,53.37653843910406,52.01618350443304,46.452985009332714,42.28026131591228,40.548428021465234,40.51311100093327,40.21687325011666,39.857915305646294,47.96063199953337,50.216314745683626,70.38564074895008,77.22922888474102,31.3865550629958,0.0,0.0,0.0,0.0,0.0,0.0,9.764742767148856,54.03374212552496,81.00035435137659,72.16743758749416,71.47668863742417,62.79118204619692,59.04686916705553,48.053353943070455,44.20852339010733,42.30199486700887,41.995244692020535,40.94778202286514,40.585989267382175,42.59669709519365,43.59124329211386,51.979803429771344,60.367891098926734,53.06199253383109,43.01825711619226,40.260930937937474,31.031849335044328,36.93416209752683,14.256500816612226,45.04148535930938,33.12441233084461,58.40395765282315,63.928177496500226,63.12580786280915,62.17153960569296,54.37533685254317,52.55763240783948,46.63949195053663,42.47609951003266,39.26059700186654,38.2232924055063,36.971605226318246,36.98176329911339,39.01621266915539,39.69007087027532,47.70183737750816,48.1277677321512,56.354389290713954,56.15500758282781,50.25753762249183,0.0,30.166050804946337,13.474329211385909,32.232864267382176,46.012998716752215,44.984671021931874,52.88080086327577,52.98013736584228,52.46998950069996,51.218184204386375,50.24584402706486,44.45054538030798,40.113166413905745,38.45740054829678,37.55545817778815,36.80009916005599,36.634144598693425,44.71878937237518,46.43030652123192,66.80397515165656,73.95525839944004,77.26147486000934,71.5885455552963,63.49220718618758,59.22522602659823,58.42651802379841,25.451878208119457,0.0,5.543118583761084,47.68293863742417,81.00035435137659,71.29632378674755,71.20879899673355,62.15913730751283,57.9637351259916,46.89072707652824,42.74517032197853,40.19608463602427,39.48832681987867,38.934357501166595,38.77844289547364,47.01463194120392,48.60460656789547,68.82011636724219,75.07524498366776,26.910860942603826,0.0,0.0,0.0,0.0,0.0,0.0,28.856486234251047,77.7978447270182,81.00035435137659,73.78457915305647,73.62157751983202,65.00327957302846,61.34696395240318,50.58649381707886,46.36085365142324,43.38571949370042,42.068241075594955,41.34063958236118,41.13995858609427,48.5072780564629,48.617363217452166,68.58305529631357,75.92651510732618,38.50925396640224,0.0,0.0,0.0,0.0,0.0,0.0,9.606347701819878,50.90245712785814,81.00035435137659,73.40034414372374,73.41711677554831,64.99654689687355,61.199908131124594,49.38784122725151,44.08922509332711,40.94730955436304,40.20139990667289,39.67731422071862,39.51395823611759,47.94208761082595,51.06262395006999,71.40180237984134,79.98525577461503,47.240708119458695,31.28650985767616,0.0,0.0,0.0,0.0,0.0,21.66079094727018,59.10592772981801,81.00035435137659,75.56129695520299,74.45453948903406,64.59825594960336,59.59989354876342,47.79432308679421,43.194842218852074,42.015206486234256,41.76763299113393,41.25713077461502,41.04144890340644,48.82820228651423,50.26013619925338,69.93880366308913,78.71632349510034,71.3135688870742,38.86939308212786,15.415938520765284,0.0,0.0,1.3414561945870274,20.79546488567429,47.707152648156786,58.31690533131125,81.00035435137659,68.22327053196454,68.09310545963604,59.27719756182921,55.2872010615959,44.85391536397573,41.234452286514234,39.633965235650955,39.65605313812413,38.91286018432104,38.93624737517499,40.86521815212319,41.81582477834811,50.4021129841344,58.83496704386375,44.51043076294914,0.0,0.0,0.0,0.0,0.0,18.82905097993467,0.0,26.816131007932807,59.49358813579095,59.38763707419505,59.22180062995801,52.30167259682688,51.427605867942134,46.149778348110125,42.26100822445171,39.0550732034531,39.395250524965,39.01692137190854,39.04444266215586,41.12980051329912,42.37333761082595,50.85379287214185,49.587104818012136,8.0176723635091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.356912039197383,56.14473139290714,56.10362663322445,55.47855080494633,54.03173413439104,52.835916355576295,46.85954415538964,42.329398040130656,40.54051417405506,39.940715410639285,39.42938637424171,39.28717335510966,47.217911514232384,48.74174055062995,69.24710977601494,78.65584752683154,66.12846331077928,56.98584344377042,34.828369983667756,9.190221068595427,1.6489150723285115,6.289028231451237,20.872004783014464,33.63987546663556,66.01778756416239,81.00035435137659,74.16503441437237,74.11991367242183,65.30306083761083,61.338813870741944,50.47947970135324,46.41825857442838,44.24667522165189,44.01847293513765,42.99451557396174,41.69251049930005,49.31732530331311,50.437193770415305,70.14550863275782,78.64356334577694,48.473024090060655,34.37739879841344,0.0,0.0,0.0,0.0,21.05024352543164,35.87441524731685,71.34357063695752,81.00035435137659,71.340972060196,71.43333965235652,62.782441378908075,59.0121427321512,48.37510499300047,43.9529179304713,41.56529835510966,40.95853068128792,39.67613304946337,38.84966752216519,46.20493904573028,48.40109076061596,68.72999300046664,78.4928458936071,48.22226143257116,15.584373541763885,0.0,38.71147048530098,42.4530666705553,15.355816903873077,1.4453992650489969,26.39764203219785,60.375804946336906,81.00035435137659,73.80725764115726,73.04823699253383,64.08787185020998,59.76029660522632,48.90379724685021,44.87458586094261,42.59657897806813,41.87429275548296,40.65225297480168,39.34953919738684,46.4065649790014,48.483300279981336,68.6981013765749,78.09420059496034,47.30012103359776,15.557915305646292,76.92791209752683,53.90971914372375,16.217717568828746,0.0,56.37092568828745,81.00035435137659,81.00035435137659,81.00035435137659,71.09977688987401,71.0089448203453,62.44131912039198,58.44293630424639,47.71648390107327,43.8715352309846,41.42143169622025,40.21498337610826,39.05908918572095,38.67686216752217,47.25275606626225,49.64781702053197,69.57760149323379,79.52070111992533,47.902636490900605,15.20462698320112,0.0,0.0,0.0,0.0,0.0,16.73861409239384,52.54499387540831,81.00035435137659,70.02325740783948,70.15554858842744,61.44240258982735,57.38578803079795,46.85210277648157,43.33457477834811,41.57285785114326,41.46218210452637,40.52858434437704,39.33052234017732,41.161337785814275,41.591874708352776,49.08168163789081,58.07901744050396,22.758925863275785,0.0,0.0,0.0,0.0,0.0,19.63957069528698,45.24322940970602,54.314742767148864,64.17291618058796,63.63217597993467,63.10738159122726,55.819554946336915,54.717404048063464,48.930373600093326,44.8097395590294,41.33201703219785,40.02587785814279,37.8958717335511,37.44655418805413,39.426787797480166,39.686645473635096,48.1567064279048,48.15741513065795,44.94403873075128,12.283590468968734,0.0,0.0,0.0,0.0,0.0,7.416692428838077,25.696853126458237,56.95288876574895,57.306649556696215,56.15477134857676,54.48601259916006,53.27247725151657,47.11538584927672,42.29467160522633,40.54075040830612,39.62805937937471,38.75812674988334,38.3903100209986,45.97189395706953,48.1779675104993,68.76897165188988,77.74610942603827,45.43753208119459,12.963236409239382,47.80849714185721,16.523877158189457,20.231337494167057,25.054414080727955,0.0,19.784027939804012,57.06805296313579,81.00035435137659,74.44201907372843,74.0501064512366,65.2882961969202,61.24018607092861,49.717624241717225,43.555808154456365,40.60512424171722,41.259375,41.430290480634625,41.60699370041998,49.76581602893141,52.040869983667754,72.86302933971068,81.00035435137659,48.86422800979934,9.626191378908072,0.0,0.0,0.0,0.0,0.0,6.325053954736352,47.02384507699487,81.00035435137659,72.19779368875409,72.33610884274381,63.69123454269715,59.635683037797484,48.61913497433504,44.14060604293047,41.18189016565562,40.10383516098927,39.13716460569295,39.070074078394775,47.23669213719086,49.15267003033131,70.46690533131125,79.91119633691088,44.83265428138124,2.17725297480168,0.0,0.0,0.0,0.0,0.0,16.200236234251047,54.3334052729818,81.00035435137659,81.00035435137659,76.43394627858143,64.7844085394307,59.54874883341111,48.04969231217919,43.818618758749416,41.61478943070462,41.19476493233785,40.84714623191787,40.95108930237984,49.2647631824545,51.16042493000466,72.32583265282314,81.00035435137659,72.26370304479703,54.40333061129258,23.71319412039197,34.16490608959403,79.83193974568363,70.2599641273915,78.99448932571161,78.22353884741018,80.1497929304713,81.00035435137659,78.44406352076528,74.17660989267381,65.10273419272049,60.78531702053197,49.74053896406907,45.42264932337845,42.95400139990668,42.10119575361642,41.39662709986001,41.13924988334111,49.18940445636958,50.94934962669156,71.80977893140457,80.13113042463836,80.99362167522165,79.18276802379842,62.31918601259916,53.02738421605226,68.26106801213253,65.11336473401772,53.19889028231451,61.90046080261315,72.9061420905273,81.00035435137659,71.44184408539431,71.28911864209053,62.43175163322445,58.20953686420905,47.2383457769482,43.50962435837611,41.52809146056929,41.360128908072795,40.581737050863275,40.43633486934205,42.64524323378441,43.98492767148857,53.33342568828744,61.98054421371909,32.138134332711154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.27946366075595,67.23947299346709,66.63164226551564,65.8512424171722,57.94377333177789,56.12441524731685,49.568796663555766,44.50889524031731,40.59106830377974,39.99871091927205,38.512325011665894,38.00961852543164,40.25597001866543,41.16157402006533,49.92373862575829,50.354984251049935,10.487855809612691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.53611613392441,62.03936654223052,61.238414314045734,59.68505599626691,57.5582390340644,55.79049813345777,49.33126312412506,44.08001195753617,41.72381153756416,40.61209315212319,39.72066320578628,39.57242621325245,47.679631357909464,50.37305617125524,71.16946599393374,80.67009886840877,49.700615375641625,0.0,0.0,0.0,0.0,0.0,0.0,13.16923267615492,51.50060225151656,81.00035435137659,75.78867242183854,75.76079678021466,67.00973518432104,62.446516273915066,50.359827053196454,45.68002653989735,42.863641798880074,41.61289955669622,40.62236934204387,39.92807687820813,47.928149790014,50.390773740084,71.27565328978068,81.00035435137659,50.204148681754546,12.592466752216518,0.0,0.0,0.0,0.0,0.0,15.31045992767149,53.225939104059734,81.00035435137659,75.44932192020532,74.5777356509566,65.65127012365843,61.51256416238917,50.56877624825013,46.24439016565562,43.67487021698554,43.252365258982735,42.76761257582828,42.34971418572096,49.5367869225385,50.69303546430238,70.93500349976668,79.9132043280448,51.68474685020999,16.147319762015865,0.0,0.0,0.0,0.0,13.88573115958936,12.588332652823144,47.73408335277648,81.00035435137659,66.74822386840877,66.84507991133925,58.275682454503034,55.777387132524495,46.34644336210919,41.58715002333178,38.38251429071395,37.679363042463834,37.265953103126456,37.16614413205786,45.2336619225385,47.630494633691086,68.14330523798414,77.31852543163788,52.33911572561829,5.467996091927205,0.0,0.0,0.0,0.0,0.0,61.482562412505835,55.29913089127391,81.00035435137659,70.04380978768083,68.9749679188054,59.933928779748015,55.888653464769014,45.196455027998134,41.050662039197384,38.627843560429305,37.881225209986,37.179845718618765,36.91644452869809,44.774895006999536,46.55220339477369,66.70948145123658,75.47377216518899,51.395005541297245,62.39135557629492,62.520103243117134,70.73479497200186,50.68783831077928,55.43520181987868,47.92212581661222,61.19388415772282,55.116167463835744,81.00035435137659,71.72272660989267,70.97221039430706,61.5159895590294,56.659603943070465,45.56356305412973,41.666170380307975,39.8248425104993,39.143188579094726,38.31105342977136,38.3150694120392,40.434208761082594,41.73385149323379,50.42585452636491,58.9757626574895,49.85050600793281,47.39248862575829,46.428298530098,47.16653056462903,43.33670088660756,46.97447211852543,49.48670526131592,42.716822211852545,56.16410260149324,62.13575011665889,62.83618467102193,62.55589273215119,55.360315562295845,54.44502595660289,48.92434962669155,44.72044301213252,41.4542682571162,41.24083061129259,40.45109951003266,40.04182367008866,41.65057891973868,42.445625291647225,51.18345776948203,51.0569543280448,26.049432746150256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.934554363042466,52.32340614792347,54.6594085394307,54.061972118525425,52.97482209519366,51.773098460102666,45.715461677554835,41.23197182687821,38.874235884274384,38.55850880774615,37.346863334111056,37.05428721418573,39.076924871675224,39.75550775781615,48.63531702053197,48.78048296780214,26.955154864675688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.03889115725618,53.91503441437238,54.50928167288848,53.83058066962203,52.160640748950065,50.81729468035464,45.09416559729351,41.29173909239385,40.258922946803544,40.077849393373775,40.36877187354176,41.175748075128325,49.57340323145124,51.45323728418106,72.37166209752684,81.00035435137659,80.0825842860476,81.00035435137659,54.818276073261785,56.35190883107793,28.275586210919272,69.75087931637891,59.38787330844611,52.328485184321046,72.91110300979935,81.00035435137659,76.0903435604293,68.43942487167521,58.85410201819879,54.41041763882408,43.71975472468502,39.90988684087728,37.76145444470369,37.4601376574895,37.16614413205786,37.2320534881008,45.484424580028,47.426860709286046,68.17472439337376,77.83658714419037,76.98874241717219,65.58524265048996,35.90276335744284,42.94337085860943,28.59426621558563,23.07547975968269,60.41513794913673,66.1805529631358,81.00035435137659,81.00035435137659,80.66183066962202,71.40499154223052,62.53474976668221,59.0121427321512,48.29443099626692,44.161040305646296,41.92437441670556,40.816081427904805,39.89169680354643,39.81480255482968,47.20314687354177,49.3603199370042,69.66453569762017,79.3899454619692,77.84839885674289,65.94006649556695,70.80696453569763,53.316653056462904,57.34692749650024,61.28022777648156,51.38484746850211,65.19699165888942,81.00035435137659,81.00035435137659,73.17084256882875,73.57787418338778,64.66345660289315,60.54175950769949,49.68655943770415,45.55387744983667,43.40922480167989,43.14346126924872,42.46913059962669,41.98461415072329,49.7085292230518,51.16136986700887,71.527951469902,80.4199267965469,71.99191553896407,48.0739063229118,32.21278435604293,17.764225093327113,0.0,0.0,0.0,12.05385265982268,48.0194543280448,81.00035435137659,72.33811683387773,72.27681404573029,63.92935866775547,59.67277181521232,48.023706544563694,43.84897486000933,41.62187645823611,40.56768111292581,38.60433825244984,38.24797888474102,40.384008982734485,41.24354730517966,50.20639290713952,58.4610082244517,48.041305996266914,8.3569047480168,0.0,0.0,21.64484513532431,19.510941145590294,17.990183154456368,47.371463777414846,47.18838223285114,61.03359921838545,61.280936479234725,60.8630380891274,53.72415713952403,52.77012511665889,47.028924113392435,42.905455261315915,39.99634857676155,40.64268548763416,41.021959577694815,41.22866454736351,43.65041997200187,44.88887803313113,54.172765982267855,55.328778289780686,63.7893898740084,56.64602047363508,56.98076440737284,48.73807891973868,36.61819878674755,38.44476201586561,28.382718443770415,46.08871179421372,40.19466723051797,57.16821628558096,57.940229818012135,57.50827548996734,56.50534297713486,55.40201090760616,49.148417813812415,29.73386024265049]"}, "24": {"object": "loadshape", "name": "solar_675_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.52357292960085,266.60697084243054,367.1807876924444,422.5329706353862,444.28958362455023,427.84593798379785,378.93084427870497,294.2257449647001,159.3966237741837,10.64757492050142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30780703237085,141.6843931291705,242.93490562230556,299.7592086462636,347.69522844765316,408.97858729110607,248.66605567152243,270.09046198368327,137.09900519306882,4.850919329340225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.69933775066835,235.34152659495757,334.5063894222587,393.71053217988987,417.6212247313834,402.58068440424177,202.0226005817126,227.266798808501,110.57861864018685,4.402908212113963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.83838847008882,235.5485708971744,340.9317812419032,294.7392616238707,240.3567946500688,157.28991875558185,368.5675166205691,170.88641280539764,92.92078098982384,3.5682974232342306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17574902955294,177.27027879041677,224.05293315685827,295.2334775430041,286.1767514982931,236.88792528157148,240.7960327036418,183.79392892297776,88.96295954038504,7.15881994105671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.970465773646765,56.62778639812514,150.86101771047603,91.36853359410776,192.16343164818375,204.11175947300788,169.07916169282697,90.89771251138303,61.77465040803518,10.763379360724397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.98808325520432,292.1512078461602,409.3107939681093,477.933697863876,502.220462410639,486.7096858716827,434.38947372730627,341.97928504210194,194.57543928191888,20.179801015218928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.780518417877396,206.02662683305851,280.64094833308866,301.6255317207662,194.888345218885,198.42856883842884,219.31430904227972,132.95227043962993,88.4816107812764,4.588897161562985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0647235695373496,6.117749720870359,21.65543032169655,81.31869674384818,106.01370118594274,75.70919984395644,32.374944364154665,16.187472182077332,37.01180094035544,0.7538986032697792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0564061203231527,53.89936360196259,59.3293051324177,61.110237054028616,70.24124170433723,111.5378069329428,165.21608933084332,122.8573985292836,46.813652524683015,1.9844669983664556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.2915762797414,273.71198265974726,387.80567547033854,455.9524944451885,482.0447554917916,468.98283345391417,418.7184425589506,332.3365183453534,192.08505894621467,23.367932346812072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.72723726282751,275.3537153047265,384.7198965480334,450.81147914438066,417.9575255047582,394.47437358863334,415.5045769073079,327.61602522899153,190.304711895514,25.765318207791765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.800588263161494,162.0051480337517,306.976515678342,324.14423150594314,354.5464062899357,387.5500868825737,328.28102345390835,266.93742290670315,172.25851996076688,24.157508075605097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.65521391945976,212.0157049536811,221.43563583363695,421.2023893146424,450.9343020355263,441.4383379372421,394.92472418950047,309.93420787130964,169.46459162266,25.345965765166135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.96856903728494,151.70147720845793,248.15429362508257,267.83578462479653,291.0627630822463,280.04847410103883,224.74249596000416,144.8163768533828,132.35453236938807,22.550282814328636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.17087939435447,218.96631085070055,380.595971760093,444.13810205880407,470.3754110911411,459.4909634520017,411.6403348035039,243.92801642785415,196.16979738317056,36.71702600160605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.088506175359505,144.48300043455907,135.42744413166847,138.70272122888397,201.95066145975588,325.4689641175848,164.61893613151173,119.99445542377114,15.630675075550702,0.2462306532013786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.85112637364244,87.60196493230995,46.32996428193351,57.3296314903856,456.18000922926296,445.9371649786317,220.36649180976025,316.5368155767499,186.67617276852735,37.141057411513415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.295851101224194,151.72136281940533,403.04331729422336,436.38037430568505,164.0206131903597,107.99641357157854,125.36181576683305,46.91834441761186,38.75413138189205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.49536343585925,289.7754622088585,401.24366950348553,465.1776633120421,488.4163391876962,477.7576517199006,433.8332614916898,349.5071585275056,211.24718457765593,47.46344410593416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.81340044532071,95.82583480087192,250.715443340923,442.8806296018375,473.8150369141274,468.14880753594474,424.884736565369,340.98734397837376,208.98022492965467,48.52089071160658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.4166029644767,277.8762635404927,389.1578970147604,459.91967382919074,489.6357950354987,479.27422199009345,431.77451588772584,344.6603332945369,208.82406439662668,49.224490416597696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.07373935461834,281.5088967638507,399.6212375985434,472.7979464012601,503.45044593482544,492.70461270140765,445.5359435342229,359.05517613679893,223.57158439774963,56.34295426484943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.324645465876,111.15120726128931,370.7824227575611,307.73392350707314,465.7508368040547,384.7684408335814,405.9559744271043,279.90693534076627,174.22719544455745,37.31300945911723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.55989282825441,199.24563350000204,216.49815560958464,327.9330252623292,468.5979883949914,463.6084546599297,348.1227690830218,325.64091616518857,189.6291859942133,43.03714105741152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.84840555416811,133.4377132951101,213.37494494902555,164.5499213641061,87.38848705008073,26.102203852076787,75.60626256375824,144.89591929717233,59.19010585578604,19.49608692117519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.3894532568244,179.23486017783586,122.93752584398334,363.4048610960831,496.6296813798742,496.5249894869454,454.94593160870494,369.6366606444459,230.77894862435437,63.981953223194346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.89338914561472,316.2660203453195,436.6020403806574,507.825280343249,533.7730782750285,521.3235160801484,469.1372393742115,381.4264884526012,244.4859832762012,71.1355093260591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.6863284670124,296.1207267138034,327.99209722426116,366.53742969120566,368.4832952094979,385.724119900876,330.81234475332775,239.3209882680744,144.41340079624325,61.55824817125488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.016431363351636,67.64090563751222,83.15928549830124,233.4769581331857,249.09301143598088,131.48599906771577,103.79236146893838,57.852506084119646,122.6170165851844,28.379106305551765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.25550787557924,144.36485651069523,287.4921261753712,270.3361077659744,231.2152623233763,281.7217897751698,261.1395975737215,220.0220028436424,67.74267317588998,5.305364026578873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.65198601690628,263.2141346922614,82.18196620732854,121.00452748571595,180.86723488825163,245.14630253383623,190.39653662841803,335.0187363396088,214.56808160586831,64.10653072707058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.72788003595787,100.369112031438,112.94676095565568,154.83463067449068,340.0585689729491,298.63216240227536,278.127758031886,144.72455212047873,89.7472714309861,62.0565581867598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.5405955974427,269.5254766844136,53.27706095349165,91.6785151765228,95.11638638677864,105.27676383906925,116.6519181718807,83.30842758040659,22.40874405405611,19.065037060345222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.66517310131894,69.12413826582265,177.29484336864587,280.5497084710948,473.7822841431553,468.2517448161429,423.8407419906315,337.4184616842294,212.13560349027563,65.63304380273708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.217029218396064,12.173503125257708,368.187350528928,437.64545008448465,468.5564625603659,229.88175664808145,425.5965244631031,347.14837414660025,226.75737624570195,72.71992462183708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75880391559377,184.90927774876167,254.36796217522848,249.64162034976448,92.05049307542086,89.75078065644742,144.6754229640205,2.571677392224375,32.99432265807452,6.042301373452358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.68687473644256,284.59584542797637,396.6769974365108,466.98199007006167,499.43530713618543,492.7063673141382,446.5021502779014,365.999348453806,237.8792814743894,78.78679057351856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.880809157206864,65.03647547431568,263.9194890099832,314.2160478050087,386.5142805005793,245.03166783543372,320.57476434088846,359.6634418834247,239.10809525675535,81.77080195744595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.68621558692672,141.16912185726926,185.77430182497267,466.3286892633492,495.8488787147344,307.8082021126707,441.49039144825144,364.21841653219514,244.418138250616,85.01449602550973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.240511200570366,134.12727609825598,288.37001741160697,393.3338753137101,458.615996570317,483.2238552467892,479.44441942496667,430.08540869901896,345.8944109150949,221.559628466603,73.68028265641348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2013248495858235,46.08490337055257,101.37567486792152,134.779407163148,207.18642584801893,474.8566920052241,467.60429271853263,424.9946922964897,348.18535027041503,125.0664559571734,46.79376691373564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.617685092634779,26.170633748572182,39.93791010417135,87.07324162947376,105.32062915733552,68.04973040375393,58.0227035189928,45.28947893265738,18.3713801608278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3908230244961484,1.5803211994064732,77.53341221292342,148.63207467163883,378.5489235743333,541.405643653361,538.3467687929258,490.5008191117097,404.33354252216225,272.20360058229744,99.46665621697306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.674873185364892,156.98227665680767,319.061703296157,425.6906886796481,495.6190244470192,528.1998433715702,520.6269348260798,475.6345703158127,297.8168523534328,258.5281489596024,93.35534007611508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405961823136207,161.8437236625318,331.04336876286345,444.0462773259,514.5220522652343,544.7306347779449,534.0690229555985,485.6370326223448,397.96722266444954,270.71744359943597,102.38223770440509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.238233128375071,160.57806301282213,319.376948716764,424.1127069638825,488.74503663923815,515.9824749280463,506.6496898137127,463.0376206515579,382.69858268232326,258.9001268585004,98.20391992181446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4819950414644225,150.66976492283507,307.59063013406995,412.65040686544864,479.9386353441,508.58385791380056,498.3568051777452,457.3947861097838,372.428834369822,246.9594023555091,83.27216558397313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411681275767219,135.39469136069633,281.5539318239375,235.3456206913291,263.7522159296611,337.64422185557316,472.67570838102466,378.6120896326367,275.80523564741407,206.21670987887904,66.69867860115255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.93293051324177,146.58385674405875,299.31997059269065,403.6030387553011,467.8984827863718,492.7437990523921,494.10362391864675,446.8103772475858,278.80211419136623,243.4794204397176,92.78976990593522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.674676083868148,154.17021732048408,305.0008217436288,411.8830562312439,476.46625675014144,371.3526718950227,301.4102992258064,256.48344025748355,368.2277066217329,128.1697810067851,93.34949136701292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.971144223902621,12.774750420960835,29.72372452814077,141.0024336478574,241.0972412224036,161.53783617648833,146.85172762093814,356.34137511339185,105.21359778076582,91.79022552037426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40238475264932,161.9016258826433,319.3248952057547,423.88109808343654,488.2935162965506,511.57371800683,500.0757407828731,458.3645020789237,379.94384069520095,262.37601467792035,69.677426146888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.20649510843214,129.98580518300903,195.44806667996272,87.46919923569068,54.60120869422305,75.18515550840196,86.71647037424134,37.52882682498732,32.914195343374786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.429418070990462,14.882040310472874,46.211820358069666,58.59763162373616,250.45693039860703,324.3945562555161,364.1821545357616,168.41650295155105,153.00866369279305,242.81091298933956,57.89520166056549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.936174792180744,157.1928301844858,258.7755493546242,406.2653711386092,469.4016010256296,492.91867545454704,484.9410362391865,447.10281270269434,95.9006982773797,252.50046935890543,100.49485927713464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.073034585171534,59.11992134655999,75.93145078983892,104.64978222331658,113.93811714847357,72.49708880504438,144.6976480586087,90.65382134182252,85.5011086228103,41.744576345831824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.84395585628318,138.83139282913172,266.9222162630375,471.90016955407674,541.117302294624,493.95448183654133,441.82201325434454,381.8066545442423,303.43453744606757,181.8562515974287,46.494313007704505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.371502983718948,203.22100107674737,360.7881486437721,458.9312419909239,515.1104324009126,539.2036046763939,529.3806977392984,484.1274808030745,406.1361146674511,288.6688864467279,121.9993929039952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.978291931296384,42.072104055553375,108.60584906002472,163.83111501544937,126.60174209649315,151.15462290740498,393.304046897289,221.66841445590336,330.3941620525225,261.8548946969169,108.36254276137444,0.3889391552943392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.20708641292237,195.99959994829737,354.0989800436197,457.10527500922626,515.6280431564547,541.8320145469092,531.3973326377268,471.5779056825473,382.0066803955365,261.5922876582295,97.11547515790052,0.1701974348731619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.45871016078686,211.49049087630624,370.07004998891665,474.34960892606586,534.6696853803912,556.8222559757724,546.2542234990603,494.13462207688826,407.1941461440338,283.35474935649574,121.08173044586464,1.0270333183411422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.59595772319113,205.66576148145455,363.6592799420276,468.3166654871769,530.9148141367978,556.0016820887379,541.6378374047172,496.2822680592053,415.7098665967941,294.2251600937899,128.58679396576983,2.3248618681127797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.058991249746313,187.59091087210683,336.64877156638374,255.30843459885747,255.1809327404302,406.48411285903035,482.5869308255628,415.3016267014626,364.0353519372971,278.7518152930876,121.32679135724558,1.8207031435056813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.328167558497324,122.4795719212834,126.8532365878865,110.92486221903532,118.8171102815042,78.10658570493612,183.93722229598097,60.669244387724966,92.74941381313022,39.82912411487099,5.220557744597401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.80943560542035,153.96141840553662,353.21640984010213,470.9795827413952,499.33178498507704,555.687021539041,473.6922140229819,437.89811431769834,343.83332582748994,240.93523198027347,57.53609092169222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.019669208710596,220.8332187961134,378.7869660347916,486.36519690556497,553.5955231641049,581.0183655314516,570.2631743634703,520.8719957374608,436.5897580915428,312.538053163596,129.7150099515785,1.4715352101061014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.959944530842876,220.27291246412548,369.2915868074178,462.7176962636691,518.0189954374221,536.5208018112281,529.2877032645739,486.1534736360664,401.1419019651078,292.1810362625813,130.72040304624164,3.224978198936822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.19538899471803,183.8600193358323,254.36269833703653,344.41761186679673,353.97615715247406,363.47972457259095,345.21479091742265,270.5840930319065,271.6655193448978,236.9142444725313,94.93449153370112,2.103780664050734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.120919721203737,107.70397811647004,190.4158373684552,426.8738825310171,404.9084706269055,337.67814436836574,254.49721864638647,269.1640264618994,187.34468021890547,124.27161639018844,59.39305606163136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.634898428393377,143.58756307101677,297.644900305829,267.1655225616878,558.3943889824357,574.1940917510391,581.2464651864365,530.4796701795963,443.23798572798,313.49373223089066,140.6386439417024,4.626328899816877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.434526918391214,236.66976843206052,388.66602057926775,488.0841325106928,543.2462324078141,564.908096309523,552.4947961110763,494.18199662061585,417.8387967099842,300.2475758562949,136.94927824005322,4.583048452460815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74846047354657,240.6954349070845,394.37553040480674,495.6330613488643,555.6261949643784,577.9115312563787,565.9468270460685,514.1594323008997,425.4280816409606,301.8103509283948,137.79090747985558,4.578954356089295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.72487496922116,242.48747937598955,386.77630266835655,481.3914546850792,542.0840939092128,567.5961630128805,561.577256475837,518.0067131483074,434.5280881330278,314.3868301107921,146.18088068691918,5.42701717590402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.07521264444117,227.16444639921295,363.69788142210194,453.1965827162457,506.154304152759,529.7450723163637,520.2654846035657,426.3597810009363,150.1088737199369,134.18225396381638,32.33926723863142,0.8363654016103835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.384967881813964,124.98457402974302,189.89998122564376,153.07066000927605,244.64506816378025,274.45593845754337,396.44129445969327,469.478219114868,306.53201378657707,243.86426549864044,117.71345887392464,4.404662824844614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.200216519210962,30.464755971385777,68.73578398143853,320.40515177692555,338.7081020412579,333.9373100266175,323.31371481343496,310.78227069112444,299.88671050469094,223.7417818326228,6.842404778629286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.69952841858509,71.9040297020843,51.10251090930464,127.27785286870407,254.96628511638053,37.022913487649575,34.341865235214605,127.79370901151552,60.703166900517544,158.07598525891356,75.21147469936173,5.664474765452143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.8443178913766,107.61566260902724,135.16951606026277,265.30036922900564,398.60297734385546,445.0434822278201,446.0956649953006,453.49837610591777,410.9256225512187,306.78526289070106,142.9675999061867,6.081487724436901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.44555231991971,249.08072914686633,398.3637651415768,502.47137203112214,569.1665414068134,595.8430884927233,584.2339857958251,534.0298366046139,445.4142903848976,321.77316483592324,150.80370036127476,7.646017409267514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.33591651318677,264.89329907549455,412.8954677768296,512.8329450765274,572.754724440995,593.3018243878303,578.5513800321562,526.148701089439,439.56324179908626,317.99723823956197,150.18081284189358,7.329017375929872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.47869286030533,243.9759758424919,380.461451450743,473.22197781116745,523.0272450416106,538.7743094282945,525.291865205971,459.86879006000186,404.4277067387071,242.8325532130176,114.54345854054822,6.410770046889101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.931211577636645,162.88947284999992,363.832986602362,427.2218807225963,526.3978560971915,546.5665445651164,530.5287993360545,482.7980692241512,407.6199321666719,298.81054802989155,142.40319947782726,7.267605930357081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.996846376052105,136.07489622927875,151.71200488484183,209.6545810891349,248.76606859716955,249.6281683188295,129.4699490401976,188.0488647948068,136.2719977260219,57.17113147371678,103.09928944033118,6.547044968969675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.068669108697677,15.549378019030527,87.06037446944897,104.26259768075288,145.7662072115753,233.2687440891484,276.79366748568094,223.72306596349583,142.58567920181494,98.21386272728816,29.968200568611497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01379476528838,87.09546672406199,293.8134109729971,463.1797442827406,514.2939526102496,250.5686407424585,226.88546297503947,225.37883551032033,203.46957121358955,136.7656287742451,19.707810190673765,8.194626323051107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.39349237533037,252.91923693062083,384.14438357237975,470.77078382644777,523.0459609107374,543.4585405482228,528.5718212704683,484.8071008007467,405.6652935847265,295.51713993445935,144.2771258741627,11.49622261122636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.6532750723924,244.60061797460372,380.66732601113944,382.8605919244534,476.24751502972015,413.79909333311497,536.538932809445,217.09998777619796,319.20324205642953,152.34717469333756,86.65447405775834,12.253045569047227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.881658974639412,12.14893854702859,23.101231211753095,170.63550318491457,71.39460713928526,41.72761508943553,300.2118987307717,70.55005354493183,87.68326198883014,68.54394632288734,54.14617912607419,6.777484107595192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.56780964089511,160.96583242629603,323.3874085481223,425.5298491793382,546.9379375931042,570.4479935710989,553.051593217603,506.2683539802512,424.61277159211807,310.5623592288828,153.6116656012268,14.800158383042486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.124054044411587,5.084867693427046,71.20920306074645,70.19269741878921,171.900578963714,120.05645174025416,243.2443023338104,103.13379682403398,81.01865796690684,68.21758835498622,33.449937097133606,0.9007012017342593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.63452060178535,137.31365281711848,372.9774432836057,467.7575288970094,530.7036757382094,558.2809240258537,358.3293513372196,347.0910567973989,428.0711132842315,255.7810102943129,154.0912597476048,14.713012617420146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.7407571387881,288.671810801279,425.0040502310532,521.1322632925073,573.9847079651814,587.8496577627869,569.5338403384297,518.20206003232,433.9841581865259,317.75685629546274,158.62108494723586,15.40023593692518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4468413754058273,109.92297834983351,276.66908998180463,403.9761863960196,493.2666736461262,545.4611385448061,560.922785927304,549.2897035230869,498.6515801164946,414.885198613388,302.3232827166551,150.10477962356538,15.64061788102439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865608947121236,105.11475459693914,265.03015886848533,397.0858222027525,494.68498560340254,552.593639294903,576.158088267548,563.536574025064,513.6412366744474,430.97792170801023,313.1966178085003,155.98858098034893,17.168885569421544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1580444022297618,107.79463310755366,204.25973181329283,348.745656602403,402.7169593263223,532.6419379346688,440.49026219178035,433.8180548480242,403.4503874477344,308.7287889253523,220.17114492574768,111.95189553737649,14.658034751859743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1165185676043512,108.06542833898416,269.3617128295528,397.3940491724369,484.352656103508,537.8168757482692,560.5806364448271,551.9239621027044,506.1227211236072,276.25090728099946,309.3733166684115,153.75086487785848,17.858448372567448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5306071720380237,109.38899120880534,265.69749657704295,388.9368158106983,481.207805219271,539.7019146918988,569.7689584443369,568.8588993080392,524.4438023861563,443.23564624433914,327.01770228783954,164.5043014331092,19.37735812640113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.911358134589324,124.8939190386594,294.9240808314993,423.8951349852817,515.4742221070676,570.1292389250307,589.1638626980446,570.3544142254643,518.4406873636884,433.25131493602385,313.82652377880413,157.7098560691177,19.89145965648192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9154522309608433,83.22830026570685,189.07882246769904,315.17523609776464,503.27907875813185,556.9503427051097,572.8640953012056,555.7069071499884,505.15008079991617,427.2961593281939,313.1580163284261,159.98617365168246,20.48919772672374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.851830558218343,116.61273182089616,272.59546409214283,394.3211374101565,480.65276272547504,527.999817520276,540.1575291309579,524.4104647442739,410.41327563386847,396.3108682467149,287.5424250736499,146.45109104743946,21.107406278823166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6044301631965303,38.29149849191036,188.32024489714752,124.53948726706786,294.89893138235993,378.0892150389027,377.4557998431377,455.8612545831947,192.39036156134796,116.07231109985558,192.62547966725523,76.56837521106529,19.97860542210426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5103952031227426,114.66101759350184,263.6609760676672,245.9557638735766,320.22033256929694,359.12477577511476,225.25952184463603,253.09586794550637,135.5654736664797,100.21061201476915,23.07257253715246,17.524487082833513,0.4363136990219203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.739664599927827,18.409981640902128,22.435648115926092,66.35360476412448,132.92712099049058,132.85810622308497,150.70719666108894,208.31815105928897,85.75552746875472,104.66966783426396,68.29420644422466,30.568278122494192,3.196319524336186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.408886177687291,19.13405182775084,60.059224028368575,118.02811942362142,162.83917395172122,141.71831564196307,143.52147265816225,229.6419595748924,245.68262915850525,261.78178583313985,125.54078626535944,30.77239807015994,23.907183326032193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5622516126353165,80.87887381936496,120.94545552378406,168.22817451846117,173.23057541354757,264.62893742407647,320.43790454789774,336.6902974010091,389.7047513158133,404.8727935013823,290.2614899352489,146.45460027290076,24.81899707506058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.11228878118166,130.75198607539335,289.3865230535642,411.8894898112563,499.7990968423404,553.9622372248109,571.4177095402389,560.1905275477123,513.4610964341005,431.6440896747475,316.93043369932604,163.60301536046472,24.757585629487785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.071477073937626,143.03369031904123,307.1987666242245,427.5692940432652,509.0897712511383,554.4084937293065,566.7557035148986,551.7982148570078,500.6647057894616,415.8572540661687,301.6079855934597,155.9774684330548,24.827185267803618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.001421821182737,142.51724930531958,302.3379044894107,416.5175733238038,500.17516883761,544.617754692273,552.7024252842034,530.4434081831628,488.6409296172196,416.1801028086086,307.2736301007323,160.92781581713191,25.754790531407856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.9244773739764,133.77927790667684,282.31192452357874,393.9427259312461,416.2309865777974,520.3614034328413,456.6022860264397,519.781211489906,398.0438407536881,259.675080814538,293.3671544685015,149.9924844088037,26.994716861068007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.801266713417348,77.58254136938166,210.3880092105471,206.41556598835285,254.9399659254208,356.5185909991876,548.985570649774,528.7636589290195,267.934042937713,223.60667665236264,197.27052443619905,83.73421360304461,18.743358059725846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.3803503259778,92.86697286608388,275.95905669680116,341.85646215095636,409.644170386933,68.41118062626808,120.600381686756,137.25984469337848,32.84635031778961,127.50302816913764,64.5878794861792,85.3841344407669,26.47944558916679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.073877969024066,138.02310123121174,112.49699522569875,128.62422570402373,488.7157930937273,540.2025641910445,558.0949350764047,271.3058237351143,500.2541264104893,421.24683950381893,310.3518057012047,162.95497839194425,26.77422052791618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.103250771006078,145.26906693789078,298.5438468948326,407.94044142547074,487.2097504999184,532.9004508769846,547.0297623260082,533.8186982060255,488.83803111396264,413.40839956509,304.160362245647,159.52471050352122,27.867929130022063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61683527520223,80.71861918996548,196.68740813871264,389.216384105782,401.8115791573063,419.6945921081029,532.4079895705819,458.2182843513694,471.39718057129016,397.33205285595386,291.89854361294647,153.6760014013507,28.672126631570517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.428112639118854,138.8167710563763,283.5752456896476,313.7797341059868,356.39342862440117,509.7003764814049,525.8240977342684,512.8551701711157,469.7115826080446,398.1052521992608,291.6330122197079,154.95394434017496,29.365783531087935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.47971053568911,140.1725018262594,284.7034616754563,395.5791947380333,475.2508949987104,520.4456248439126,538.8871895139664,524.9309998543672,477.07101327130584,322.70837342136025,278.42077835790474,139.0056843603764,28.61480928236924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93720884395001,134.01381114167384,218.09192883992608,308.7322981508136,360.7045121036111,379.62567092004286,339.10698400202597,119.52070998649532,56.04525497154895,25.141260946590172,162.69471083689763,58.19348582477618,12.68877439715893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41446350668712,137.94531340015288,278.38042226509975,384.5052489239837,458.6750685322489,400.9676104338631,503.3539422346397,405.0681403853948,289.6532241886232,386.2662952346473,286.3112718076429,153.01100317643392,30.422060394939933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.077448605930943,115.59564130802868,244.1713227265044,351.6021661279031,384.1689481506089,394.1082443988375,446.9291060423599,509.946022263696,463.6078697890195,343.5210047614341,259.6516859781293,111.73607817150636,26.544951131111095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.019349284322708,135.58769876106794,236.06442703998587,276.1397818080582,403.32171584748664,468.0359274502728,531.923131586012,518.3242980525553,475.30294850971967,399.2843519542584,275.4098629121073,159.34106103771305,32.751601230334444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.29553761041631,132.66802317726442,189.5426250995012,336.6856184337274,385.7638911227707,362.12750302816914,416.2339109323486,511.91352800566625,388.9315519725064,397.1331967464801,295.739975751252,160.9213822371195,33.03175439632841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904388227952268,145.0327790901631,158.73805912927926,391.7324987615358,287.4605431462195,360.4062279394004,317.9176957957724,303.47781789342366,16.15822863656648,65.21427623102166,3.206262329809876,158.70355174557648,33.02883004177733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.309377410764775,56.91846724050301,219.28506549676885,309.48093291589146,213.38547262540945,528.0963212204618,546.3536515537972,538.7977042647032,497.4525947505496,424.8484745689355,163.45036405289807,173.41364000844555,36.03331190756232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.20656938703774,165.09326643969777,323.1715911822522,444.5586242432501,531.8517773349654,583.0197937862144,600.3255391486267,581.74126597648,532.0804618608603,447.6367998437225,334.28121412182514,181.40765560929216,36.41523261193406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.19383148348412,173.8277286128792,330.48130781814496,442.8747808927353,524.2344186002987,567.104286577388,580.0808174623737,568.8091852806708,514.0009322842309,432.1786616866858,317.67321975530166,171.36191285540409,38.38858706300638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.93512143967144,163.63927735689816,311.72625234021467,426.5095079539519,511.9053398129232,559.8706031598236,571.919528781205,556.7895032048001,505.07814167795954,427.4815634067327,316.5467583822237,172.89836873654428,37.480867410349525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.892167350283284,163.0742920576285,306.03077941652106,409.1283142441216,477.5628897067984,515.683021022015,534.418190888998,527.4670001210683,488.4818447296405,418.3265790491052,313.46916765266155,173.59787434516392,38.97170336049279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.53857896254428,161.43957786357183,302.1074653507851,409.9787165475773,489.6299463263966,534.0666834719575,549.1961241774522,534.0134602191278,491.8483616888499,414.4857317817098,310.26933890286404,172.19944799883493,39.5173879197253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.338165341836575,118.86565456705225,35.69467165054665,243.46304405423157,265.1395297286959,212.4578673618052,429.9701891297063,382.7412782587691,177.78555006231798,258.330462591949,163.54569801126345,92.69560568939028,27.705919887891945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.636837275460746,147.58574061326053,294.95624873156123,396.7916321349133,468.9489109411216,507.6422157483511,518.6448073113543,505.448949835037,462.79197486926665,391.4002920845325,291.4476081411691,161.19919591947263,39.799880569360134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.16406447850862,154.61588895406948,288.53787536283926,390.5282495573989,468.4950511147932,511.8679080746693,305.35817786977145,512.4311387612083,471.2919038074511,398.53571718918056,295.998488693568,163.67378474060098,39.21267017550221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.555084604501516,152.1658647111703,287.5102571735879,391.2534894860681,467.37151409626625,365.19164172679626,323.4476502518747,348.54972484748026,156.49390944677643,59.8919509480465,237.65820027032737,66.43197746609357,40.82983824225236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.31379143152419,170.44015630090206,317.5468876386948,426.7703603799087,503.4603887402991,548.3024414266405,560.564260059341,544.8201200272082,497.76784017115665,420.5215995751498,313.98970276275475,175.17000735182734,41.55566304183172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.221320416264323,108.9041332242354,231.25561841618128,412.2275451973618,487.437850154903,528.5501810467903,541.7033429466616,528.2507271407592,484.602980853081,412.441023079591,309.4838572704425,173.13290197154134,41.43927373069853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935250696142596,133.887479025067,308.09771321322813,413.3967021468856,422.0381698453426,521.6130271807058,531.5382865270892,514.6460448982002,417.2591896379591,293.4882227469164,209.4440275614568,137.33236868624542,38.948308524084105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.86254890251898,36.16666247509181,53.40105358645767,65.97811763976514,75.03308907174552,209.44578217418743,318.2428840218531,269.33422389677264,185.67662838296647,113.68720752799048,29.0423499177379,4.463734786776536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.65977649743037,124.9635186769752,217.44974058050775,291.3201062827418,391.8664341999755,387.1436015999728,223.6499570997187,264.5575831730299,256.63024285594804,55.973315849592254,221.57717459390952,165.621989742534,43.6746503495481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.52388934476327,158.06370296979904,248.20693200700208,163.68314267516445,224.1371545679295,364.4324792853345,175.10801103534433,160.75176967315662,469.78469147182176,398.49711570910625,298.21748892693154,169.14232775113044,43.4243255999752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.745384052558839,46.085488241462784,116.53435911892709,189.44612139931533,262.7947822496358,343.37303242114916,98.12028338165342,32.091866843609616,22.01454106056982,26.015642957364665,7.262926963075344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.14326763868313,91.83643032228144,215.6202643733488,404.634751040924,478.17407980797526,520.6936101098446,427.45875344123425,339.071891747413,335.6895832736278,362.3123222357976,306.9876282256362,173.9207230876037,44.38058953818008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.25640623729733,169.5704532574093,310.04357873152026,419.0910053287588,496.6150596071188,543.6451143685821,561.1672619677747,544.2334945042605,496.0775632406294,376.2954159572669,316.25432292711514,143.561243880057,43.259976874204206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.8946296568153,173.11535584423484,310.5056267505917,410.5349287831935,480.68317601280626,521.2878389546252,536.8161616208878,526.5844299175507,489.092449959907,417.3135826326092,315.3471881453685,181.73167409355244,48.07814343257227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.02551148423276,169.690936664914,305.50907456460743,406.1612641165905,474.8093174614964,363.0527688081325,529.2567051063324,508.9201586871754,468.7225658988677,399.2568630214782,301.1693324107969,173.90785592757894,48.00971353607688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.185766113632226,162.3098657779748,296.08680420101075,400.547088249417,475.48659797552784,516.6702831184615,520.9363315375846,250.65578650808084,452.88367677927954,259.54582434338005,262.0789002555301,170.2635252860165,49.03850146714868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.69869790189259,160.60087297832058,291.9476727694047,390.61831967757234,459.7986055507758,443.8480060873365,516.2363089030805,503.8417245737607,369.0745996997272,321.9433622707964,297.79462725884457,172.9942875658199,48.69167301738997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.56404833607151,170.80394600705705,312.3427062795835,322.2059693094838,493.5152437829684,411.3595967665996,373.4991481355193,534.0596650210349,341.9500414965911,413.0217998934365,239.4742244465513,180.536782823979,49.318069762232426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.99451332599126,166.44022414592763,300.8078821882828,400.1838834141722,473.2810497730992,327.0498701879015,424.12557412390726,510.018546256563,471.21762520185354,401.7092267480183,302.7467292556523,174.82317890206863,50.10998497466632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.743603705508136,160.9857180372434,293.04898469334336,394.1181872043112,469.8262173064472,514.8472404913149,531.2329839119558,414.51556019813086,468.2839127162048,396.087447559012,238.58463579211113,173.68209575623516,50.28076728044969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.164255146425354,159.30362929945915,287.1043567618973,386.0773819306472,368.6985277044577,497.6824490182649,144.72572186229917,345.0884588008158,190.72757356360088,283.89166085207506,251.01314263422347,153.10399765115844,48.22436116012654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.47001337599771,162.29465913430917,291.83128345827146,389.2315907494477,457.44450013715215,494.244577808009,505.10036677254783,493.8076792380768,326.4310767648918,260.1371288336095,292.55418390329976,0.4831033718392845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65496184009746,158.09587086986096,282.82310169910846,377.5891504106671,446.1728679554492,483.3110010124115,493.802415399885,445.4365154794859,367.1263946977943,332.74475824068486,284.0542549651154,142.52017365987066,38.452337992220045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.825614889409685,160.06864045002308,287.7564878267893,384.6485422969869,445.886866080353,485.60018575500106,297.26297960145723,410.57177565053735,445.54179224332506,378.71093281646336,286.3270633222188,168.4732354298421,53.35601852637095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16204491925565,120.65302006867552,276.94280956778624,367.6299685514912,430.71414492750233,469.3156250018277,483.72567448775544,412.67965041095954,369.79983962839646,250.75521456281777,175.5595313780319,118.04040171273596,39.54955581978723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.693317674389498,110.91199505901056,167.75325933936492,272.46386813734404,411.180041397163,426.1954322751654,450.6348481294951,406.94382139446094,412.42523156501505,336.07033423617906,183.21373698004243,154.69660113967947,37.06268470954433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.37469228479236,52.89747973276078,176.0671993281003,263.70191703138244,325.02095300035853,334.9058562539369,413.21890139017967,429.30168167932806,408.56917765395406,329.19166746111637,238.7583424524456,171.5841638012866,24.157508075605097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.71550416749767,154.65156607959273,98.6998904536785,170.2085474204561,262.4467840580566,240.68724671434143,493.8380925254082,426.8171500527261,319.45122732236155,123.89320491127802,94.08174974660469,33.672188043016085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.83621041081918,158.4163801286599,197.35299123453967,381.056850037344,268.62711496632016,266.28587671272135,258.94106782221564,361.3396819121067,357.03444714199907,80.27411729820054,82.52587030253618,128.9418106082716,54.93633972577743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.391204360329608,52.710321041491326,76.98772765369092,209.62533754362408,373.4623012681756,273.48856197204435,405.335426391364,141.1141439917089,146.44816669288838,101.44819886078844,57.22844882291804,52.24827302241985,8.944430829949367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.5925099091754,159.49956105438187,140.6047214289098,250.98682344326372,383.129047672243,407.2871406187583,420.4993744805615,405.6535961665221,468.7079441261122,400.0353262029771,211.5688635782753,178.78684906060957,58.25782162490006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.96072006966982,170.10736475298853,306.02785506197,302.3981461931629,478.5425484814118,262.6497342639019,407.6368934230681,521.7300013627491,476.8107457162592,403.22287266366,303.11636767090954,54.5550038923159,52.14416600040121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.553649916158754,162.13206502126883,293.73562314193816,392.8899582928554,466.8527335989037,401.193955476117,520.1444163251508,507.2848596222085,466.69891254951665,301.2266497599982,227.0907526645256,178.48681028366823,49.69180227386112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.4406405740157,161.79342476425313,292.81152710379524,391.41140463182666,463.85234582949016,505.36999226215784,375.6555671814895,508.2697822350139,468.73484818798215,401.4735237712008,307.4894474666024,183.9764086469655,57.20622372832979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.803716152789335,155.9224905674944,282.34467729455093,379.51980928529355,445.1534379589409,483.4823681891052,382.0166232010102,486.32484081276,448.63985345474464,387.88580278503827,297.5238320274141,179.5629727584676,58.070078062720384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.160031793582675,156.7021234908137,285.50122559699236,383.7589536425468,456.5730424809289,500.689855238601,385.2626567527148,268.90785300322443,466.6228793311883,398.16139980664167,307.7473755380081,140.7649760583093,43.09445840661279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.81684182575643,161.43665350902077,295.20774322295455,395.0358496624417,468.1464680523038,514.0962662425962,533.7262886022112,522.6020438898829,483.16010431757553,417.175553097798,322.02758368186767,194.9696422754052,62.23845303983732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.08633805889533,167.58364677540197,300.69383236079045,398.8445290297752,465.09402677188103,453.1708483961962,248.45316266020345,514.9051427114265,407.60764987755726,408.2744027152047,314.6213633457891,184.35598986769637,53.94205917840843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.00855666141647,67.9871492163607,189.27884831899323,313.79552562056267,452.0104645103256,430.284849679403,401.8069001900245,310.9963334442638,223.3323721954709,310.2149459082139,191.08025072246176,132.94934608507882,29.650030793453425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.10193247197444,47.00724479596486,108.24147448295948,165.82727943202016,198.5285817640759,242.86881520945104,357.239151960575,303.2438695293368,302.2308731128409,201.11955989633748,170.35008618072862,49.5847708972914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.174550044186997,41.31586596864273,97.49798073318246,297.4015940071787,342.3290378464117,315.86070480453907,188.3044533825717,426.0006702620632,471.5498318788568,320.34724955681406,290.9147907419614,179.5167679565605,62.586451231416454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.872601663723785,153.3163057915672,281.24570485425306,384.4953061185101,464.2722831430261,382.9617745919209,407.45733805363153,458.9411847963976,436.8851179012024,368.3709999947361,239.84795695817996,121.5671733013448,47.279794640126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.3757877480072,46.32587018556199,148.89702119396716,188.6910530542251,372.86807242339506,261.5577802745267,292.2406930954234,363.9511305262259,394.0450783405341,251.69100801916505,210.85941516418205,158.8632215040657,57.62089720367369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.67010707231753,70.42840039560669,288.42441040625715,216.6835596881234,215.89222934659972,352.415721564015,336.900266057777,324.2781669443828,199.7111907445348,325.16249176063104,45.092962306824454,179.2986111070495,53.18874544604888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.52571823609952,29.36870788563902,99.0221543252081,229.2881126742111,223.56924491410876,418.0078244030369,416.2467780923733,507.7977914104688,428.0664343169497,373.8822385817114,258.73285377817837,171.06421356210367,62.47708037120587,0.2351181059072546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97872824499541,135.45083896807716,227.87623429694713,165.04472215414972,228.14410517382657,202.215023111174,217.259072663777,172.8872561892502,156.85302018564974,241.9669442658963,258.6761212998873,191.2393356100408,60.89441968815853,0.579607072025098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.794542452562574,114.83589399565676,211.5080370036127,192.04821207887105,282.0001883284331,333.59866976960177,310.54539797248646,326.33457306470603,283.9489782012763,141.63233961816118,121.53559027219308,1.1182731803350023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.064962781739624,153.75495897423,286.3311574185903,33.97690578723917,140.57898710886028,395.31132386115394,435.89200709565387,427.29849881183475,468.0435307721056,403.9709225578276,311.7976065912612,191.17792416446804,62.94322248664885,0.5603063319879352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.10778761465663,152.18107135483592,283.33369400372794,382.03709368286775,447.7941301185707,490.0966733127498,505.66827642636855,498.7083125947856,468.5704994622112,406.7864911196125,292.76356768915747,163.62757993869383,58.818127956888,0.2181568495109601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.48028897301932,152.40156768798775,284.48939892231687,383.0962949012708,454.8938780976957,497.5274582270575,514.8764840368258,497.0139415678868,462.1854637353716,399.264466343311,288.5285174282758,160.73071432038878,42.992105997324806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.390021751349153,136.501267122827,214.81080303360844,315.9958099847992,409.3049452590072,430.5223072689511,334.1607307143204,349.50598878568513,191.97510321509387,360.5752556324531,251.3775172112887,139.3723984210825,53.65020859421013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5844152957779924,132.14397884170995,196.73478268244023,274.1839734842924,436.0236030504527,478.86013338565976,496.2477606755025,487.408021738482,455.1985958419187,318.31833236927116,212.11279352477715,7.617358734666878,14.481403736974194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.061017242579304,104.62755712872833,220.5056910863919,328.78401243669504,395.63768182905505,395.2686282847081,435.6422672169912,427.68509848348816,338.0518768799944,291.39029079196786,252.7502092375681,159.91364965881553,58.95732723351965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.83757725413635,140.14852211894052,278.2616934703257,374.3401925044114,436.3885624984281,477.80853548908954,431.5499254582025,296.1716104829922,365.6501805204064,340.4159250990918,234.95258743966323,155.11653845321527,40.39527915596109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.24945563140031,141.45687834509607,266.0513434777243,299.35564771821385,205.294953324377,406.3653840642562,430.90656745696367,353.42052978776786,409.7482774089517,350.2920552890169,225.4045698303699,70.68164949973065,52.71616975059349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.93687605240209,143.1845870138772,270.97478679993145,369.25941890735584,442.15305018952733,484.3637686508022,327.26627242468174,488.74386689741766,459.0528951402491,398.1883038685117,308.45389959755033,189.90466019292552,63.921711519441985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.563211385798983,145.51120349472066,276.2924331156249,376.3000949245487,445.56284759609287,487.9917229068786,420.1233024852919,351.87237648842336,148.2419657745241,328.89747739327714,274.3758111428436,127.12578643204763,50.7644555231992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.99504321903591,143.09276228097318,148.6197923825243,293.6145548635233,435.1006767541302,368.8465000447426,297.07055707199584,82.34631493309953,315.7525036861489,353.81005381397244,304.985030229053,162.55141746389447,61.09561528127318,0.2175719786007431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97638876135454,142.7781017312764,271.226866162235,372.0767420818714,315.0132268556345,360.4863552541,438.7420830411416,376.41122039749,227.05156631354112,29.76174113730488,141.5685886889475,140.47897418321313,57.22026063017501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.288851951041623,101.8073095996617,188.2559090970236,320.4004728096438,384.6824648097795,371.000579607072,261.9823965553443,427.4891667285655,366.2262783669702,303.5386444680862,168.4252760152043,146.352832734523,40.57834375085903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04475724640436,109.90075325524526,187.02768018556785,246.0113266100473,218.57327759903472,486.1429459596824,393.45728307576593,504.071578841476,407.33217567884503,328.5389515253141,239.03030742569652,161.90104101173307,61.37284409271607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.086412337500924,126.59296903283992,254.72999726865285,276.09006778068976,452.8123225282332,499.15690858292214,515.6140062546095,451.7806102426103,411.3250893828968,354.6007992845859,256.7934218398986,191.07791123882097,64.33346064023479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.981135573661856,141.3346403248607,274.5343111595124,224.2336582681153,136.01991836371835,493.3590832499404,91.86918309325355,429.2975875829566,387.5401440771,333.0015165702702,224.0663851877933,57.52029940711635,36.92231569109224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.54508038758225,137.832433314481,266.6467420643253,367.84754053009186,307.30813748443506,292.87761751664976,319.3190464966525,491.4143874734688,453.63640564072904,300.9166681775832,91.369118465018,124.17920678637412,50.17373590387998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.671997375099355,137.6341620759174,265.8068674372536,365.9701049082951,432.9284661935841,476.9990741493491,493.2269024242314,483.25660801776127,450.1587632085784,388.2975519058311,300.61896888428265,135.3087153368944,2.6471257396423744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.286696701737473,88.39271040292341,160.01541719719333,240.47201421938155,334.79707026463655,287.75122398859736,395.5224622597423,497.90236048050656,462.17903015535927,145.9106703263989,32.51589825351697,99.37424661315876,49.73976168849891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.112990041403012,63.592429196989784,123.33874728839224,230.58945044944403,218.18082921827903,365.7051583859668,407.42166092810834,421.61121408088417,424.37589887348014,396.0178479206962,302.89353185411676,149.93282757596157,58.39351167607042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.975416121030847,64.78088688655083,271.749740755969,290.1029899185801,386.76109602469097,435.6989996952822,419.55188360600994,444.42819803027174,473.77994465951446,298.4742472565168,237.01718175272944,59.01347484090049,46.62006025340117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.319646574206377,137.79734105986796,272.6615545049974,379.8865233459997,446.9530857496788,494.1697143315014,512.3083158700628,506.31514365306856,465.39231093609175,398.2690160541216,199.29476265646028,46.02232218315934,17.22503317680238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01980489876177,115.67927784818974,251.5629212898275,249.8480797810711,313.9873632791139,489.9574740361182,507.93289659072894,494.9709874784986,456.5648542881858,393.0934933696109,306.15711153312793,186.88438681256468,59.114072637457824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.23120181029244,135.74678364864698,267.5965724225178,368.0054556758505,442.0881295184933,487.3085936837451,224.64248303435704,481.13879045186536,283.0956515432696,331.40306437264695,253.08300078548163,176.41168829421815,61.43016144191734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.57861513096137,127.5913436765804,249.5533048423217,348.1976325595296,417.66976901693147,462.1509563516688,362.46848276882565,468.7442061225457,384.9392231393648,370.0770684398393,280.8748966971755,170.92033531819024,32.944023759795854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.8151000801858,123.83413294934608,243.0986694771663,341.62368352869,415.88591274076936,458.8821128344657,357.7064638178385,213.20065341778087,429.6742444491364,368.675132868049,281.41648716003647,164.03114086674358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.58667406723325,127.2959838669208,141.235797141034,184.32967067673655,433.5238647801851,481.24757644116573,497.8742866768161,489.2035754328483,451.6109976786473,385.8691678866099,293.3770972739752,151.54122257905846,46.7411285318161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.066988774572618,83.3195401277007,88.12600926786443,250.56162229153588,352.8134337829626,158.5778044998798,87.1200313022911,192.3646272412984,350.5745479386517,142.52017365987066,11.44533884203748,66.62381512464476,25.60038461111056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.014085446130757,129.56820735311405,262.7947822496358,365.253053172369,438.7251217847452,484.57841627485186,501.3057243070595,487.41913428577607,345.85580943502055,388.7233379284691,296.68512714216286,177.78555006231798,52.00204236921848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.49238059421715,126.53857603818976,252.73851181936377,350.84007933189025,176.50936173622435,356.50630871007303,432.6570860912434,423.73838958134354,316.4999687094063,342.7407869672045,269.3038106094413,131.0789289142047,35.05014390748746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.23490813725049,124.45526585599656,110.95878473182792,61.27926474708134,249.4029930183959,422.94471975617904,392.5349416503536,398.5351323182704,352.690610891817,297.2963172433396,49.51985022625731,59.92645833174931,33.57451460100984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.2166478825626,125.41737850330364,255.48915971011456,359.356969526471,436.5616842878523,483.8362150897864,414.9413462207688,324.6425415214481,381.78793867511536,403.2725866910285,309.6271506434457,175.59930259992663,46.88793113028058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446502150277905,123.5633377179156,254.66039763033703,358.31063546809264,100.679093613853,353.00059247423206,504.7968187701452,195.42818106901535,333.02783576122994,275.4531433594634,280.88483950264913,147.4752000112295,43.00263367370871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97100210027144,123.89437465309842,256.99988127120525,363.54464524362504,245.0457047372789,92.62015734197227,162.55141746389447,160.2721755267786,272.15388655492904,297.22028402501144,279.534372570958,171.9473686365314,52.84074725446973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.044505167042058,37.29780281545159,91.16967748463397,313.76452746232115,156.90331908392838,340.54342695751905,348.4614093400375,378.64133317814753,57.00093403884362,71.09515323325411,36.32691710449128,69.75404423612642,28.078482657700203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.208786047787463,107.35773453762152,120.58751452673124,29.94129650674151,345.9692743916026,263.2041918867877,439.31525653315424,449.1802741757853,325.23969472077965,314.3739629507673,253.03328675811315,165.68983476811917,50.88844815616521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.335709468884575,60.66339567862279,212.3648728870807,193.81920119500825,301.9138730795032,380.81880757688566,156.42606442119126,140.15963466623464,179.73258532243054,321.98079400905027,303.2280780147609,177.23928063217528,52.95713656560292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.710931646721594,122.60180994151877,258.48018954496456,361.82863399304824,433.9993648301915,373.1681112003364,495.96351341313704,337.89103737968475,254.53114115917904,301.6688121681223,293.2993094429163,172.74220820351636,46.112977174242985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.691046035774214,122.90594281483165,259.11535935346024,365.47179489279023,441.79920328884606,368.1493339197639,364.7600069950561,226.50061791611665,154.16261399865127,184.93267258517037,252.24312615840995,170.9022043199735,50.2912949568336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.86767705065976,119.77746831608064,252.38700440232336,358.7604011980495,439.3673100441636,484.7556321606477,344.91767649503237,490.6446973556231,312.4596804616269,346.62140545649464,206.6612117706441,96.08025364681636,32.04390742897181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.275787689520108,119.4347339626934,253.8983108343242,359.46166141939983,436.2136860962732,406.0805519309805,420.2560681819113,397.6519772438426,357.89771660547945,386.82601669572495,293.2624625755726,169.66461747395422,48.686994050108225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.454370418633053,99.223934789233,230.861415422695,344.95861745874754,364.6588243275886,403.32230071839695,329.4940457216985,478.16062777704013,443.10638977318126,379.1642077718817,282.57511643317645,153.07066000927605,37.73938035266546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.872362451521512,87.56219371041519,179.54425688934066,344.3333904557256,427.0768327368625,475.416998337212,494.7990354308948,409.00198212751474,421.2199354419489,352.7052326645724,223.20487033704356,146.26744158163132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.260064019969832,84.22316568398604,192.84656087131728,276.48485564508627,337.6839930774679,360.19333492808136,319.30033062752557,98.67357126271877,168.60658599737158,100.54340356268268,182.26566123458065,160.73071432038878,45.58132951685568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.256228436540628,121.61688732871325,261.4489942852263,369.8840610394676,447.23733301204425,387.2635001365673,383.4384443837478,286.78092314854723,464.55302117993017,400.452924032872,304.2206039493993,175.27411437384598,43.26056174511442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.622099113394189,121.94441503843478,263.65805171311615,372.1451719783667,302.1437273472186,311.4706637524499,520.5099606440365,511.0432400912633,471.70891676643595,403.7317103555488,307.0554732512213,176.1297805154935,41.93348964983194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91323557021112,118.62878184841432,253.61874253924043,357.39355788087227,432.6313517711938,476.7581073343397,494.6066129014333,428.8343698220647,349.6954869605955,305.179207371245,179.78346909161942,138.648913105144,42.01244722271124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.714964331647542,120.53253666117084,262.5397785327811,369.13425653256934,445.2943918483032,491.1664022075368,505.0711232270369,494.9487623839104,457.49187468087985,391.6348253195296,297.89113095903036,170.05297175833834,40.52102640165776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.645820307770771,120.23015840058862,262.99948706821175,370.3373359948859,447.1057370572454,493.54975116667134,421.21233212011606,203.95852329453103,162.20517388504595,395.9874346333648,275.5315160614325,144.9906683846275,32.584913020922585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.249862701553829,118.73171912861253,260.736621516582,369.17168827082327,446.487528505146,213.9013287682209,462.7685800328581,498.21760590111353,92.8236924187278,90.37659253037964,220.22787740403876,119.0703593856282,34.94954611093012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.470229778234495,118.7621324159438,261.5852692073069,373.7254931777733,454.6102157062404,503.5527983441134,418.14702367966856,314.24353673778893,317.4696846785462,305.5389029810285,118.6106508501976,169.46225213901914,37.143981766064506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.352085854370651,72.91761098949046,94.09754126118052,178.2967272378477,242.96180968417556,312.12279481734186,249.4579708839563,167.93281470880152,119.3236084897522,28.83530561552107,139.33087258645708,1.1118396003226148,13.725165650063545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.898620231035707,21.843758754786435,121.75433199261424,133.20785902739476,209.781498076652,230.4040463709053,403.7954612847626,268.61190832265453,375.96788824754543,155.3534111718532,75.07929387365267,29.16400306706305,8.090519301032472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.559327258084231,62.62095861511926,93.60741943841865,190.8720366784245,342.4027315810991,395.13001387898663,174.75065490920173,327.9230824568555,62.282318358103595,382.43889999818686,284.5554893351714,102.26818787691276,33.702016459437154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.966138898652984,73.7288269419615,150.2539217056707,330.3941620525225,432.72317650409786,254.52880167553815,400.20201441238896,299.23750379435006,266.6654579334522,376.3878255610813,275.0759016223734,131.95798989226094,26.168879135841532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.551139065341194,114.02935701046744,255.21777960777388,365.15830408491394,444.7814600600428,489.9574740361181,504.00431868680096,156.5091160904421,378.9834826606246,380.582519729158,283.9472235885457,126.81405023690198,28.855191226468445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.001945280647382,115.48919480236918,261.74727844943703,376.2357591244248,453.0158576049888,363.0206009080706,389.06256305639494,235.3005856312424,43.61440864579574,80.4788221167765,155.24462518255285,145.09302079391546,29.04761375592986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3785407353815904,43.16347317401839,143.63903171111588,159.5925555291064,74.97226249708295,36.50354811937683,67.32039637871327,98.93266907594489,130.74379788265034,131.17660235621094,148.35718534383682,140.29123062103346,27.57900290037484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.721662858182256,49.88714915787362,141.71714590014267,226.16841123911337,285.24856136377855,340.55687898845406,310.5021175251304,143.2003785284531,255.765218779737,230.03031385927653,164.04693238131944,80.62094574795924,15.625411237358747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5439299465018578,61.119010117681874,148.80578133197332,156.2938835954822,84.34189447876011,206.2342560061856,203.71931109225224,291.11013762597383,304.18083272750454,360.48869473774096,226.081265473491,113.42284587657234,13.921682275896474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.090002275147841,70.29095573170568,170.0055972146108,225.17062146628305,308.83582030192207,320.04136207077056,422.77861641767737,400.9910052702717,370.3022437402728,326.72117273635945,221.5701561429869,92.59910198920446,16.641916879315982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.425133306702211,115.5038165751246,265.5536183331296,381.4533925144712,462.6358143362387,512.0737826350658,434.6783999569535,414.685757633004,464.86826660053725,330.6105642893029,289.9766578019732,132.89027412314692,22.522209010638218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.466529884856463,113.1292406796434,259.9885716224144,373.4599617845347,247.54485813663635,496.6033621889145,370.0677105052758,411.3859159575594,456.79997239409306,278.6471234001587,33.386186167919945,88.64829899068826,21.79170524377712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2126959098222634,109.91128093162918,197.13658899775936,356.97420543824666,435.6159480260314,234.3220965984493,130.0431225322103,298.11162729218216,451.54549213670305,379.78943477490367,278.8424702841712,52.67932288324981,20.910304782080026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5991663250045764,110.05223482099149,252.49812987526457,365.3793852889759,447.9602334570725,498.1035560736212,514.499827170646,505.46181699506184,460.2776148262437,384.7210662898538,277.421818843254,138.60212343232664,19.27442084620293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.568494524730974,168.559211453644,278.9196732443199,414.3781155342299,462.1047515497617,480.4556612287319,462.393677779409,358.810115225418,244.38538547964387,142.80383605132593,64.08372076157211,13.665508817221406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2522086187747072,99.68539793739424,228.28564393409903,337.2780926657773,233.67288988810833,357.05316301112595,320.8443898304985,467.48965802013015,427.8049970200827,357.17306154772047,260.1301103826869,128.60083086761506,16.56529879007755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.521963364855926,106.02130450777555,251.58748586805663,367.219974043429,448.7129623185218,496.2758344791928,342.03192342402144,322.21357263131665,372.0866848873451,374.6080633812908,256.42436829555163,0.0,6.01013347339042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2774873243851985,106.14120304437007,251.69217776098543,363.91896262616393,443.82578099274815,491.5676236519456,508.1440349893174,338.58293966647153,446.50975359973427,142.71902976934444,269.4628954970204,130.86779051561635,13.762597388317436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9289042618958356,104.349158575465,216.4250467458075,232.658723729792,318.3060500801565,238.81273544709575,366.0250827738555,282.1826680524208,374.075245982083,254.95985153636815,181.2164028216512,45.145015817833766,11.752980940811648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6247713885829689,89.21094480631707,172.91591486385082,271.4812850081794,315.6712066296288,380.0222133971701,432.8980529062529,390.3130170624391,388.00745593436346,272.9896670856292,222.65860090690083,116.16589044549032,9.891336833590774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5854557811272685,10.024687401120262,21.8186093056471,74.57981411632731,95.15323325412233,87.5756457413502,70.37693175550757,47.56287216067106,59.57787526925994,100.90309917246614,85.6549296721974,7.071674175434368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1061201476916023,104.97029148211551,253.42748975159947,178.9067475972041,191.53469541970043,503.3135861418347,400.27570814707633,364.5693390783253,203.5415103355463,301.99517013602343,157.39636526124136,73.92534356779443,4.118076078838259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8359097871713244,105.88444471478478,83.6657837065492,115.0365047178612,170.49454929555222,95.09591590492104,131.54858025510902,155.10952000229267,195.17317735216068,375.33505792269057,265.2331090743306,121.18466772606284,5.5937053853158805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8253821107874175,107.4729541069343,256.93905469654266,373.4927145555069,333.3653062764252,507.7118153866669,524.8146105432339,408.50016288654854,462.93643798409033,381.0679625846381,267.17137127078996,120.648925972304,4.72283260000269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0638801856848166,104.49888552848056,252.02613905071945,369.4828395950587,447.4964308252704,498.17081622829613,518.1938718395769,500.44654893995073,453.8071879465125,249.4076719856777,259.76281145107055,116.6004495317816,4.017478282280926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.395550536063432,170.26411015692668,259.8733520531016,382.0815438720443,330.10172659741403,429.0659787025106,424.0916516111147,446.66825361640304,367.7761862790454,256.2535859897682,113.33160601457848,3.0846091804847293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7018450922604617,104.37138367005323,255.76463390882677,376.5679658014281,455.5998172863276,507.2772563003756,525.8983763398661,510.92392642557894,461.119244066046,378.84018928762134,265.3775721891543,116.90692188873533,2.8056257563111955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7269945413997949,105.43409411391764,256.78055467987383,370.29464041844,448.8960269134198,494.4282272738172,510.851402432712,496.2290448063755,450.86996623540233,374.1325633312843,258.1626046407167,112.66075908055952,2.210227169710237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7047694468115471,104.89250365105664,84.36996828245054,137.58737240310003,306.90223707274447,476.6376239268349,483.9555287554707,463.2434952119542,419.22201641264746,344.15091073173784,237.8868847962222,102.17168417672691,1.3019226461431566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.429017434416963,49.85147203235038,165.62140487162375,364.94658081541536,324.02784219481,95.3064694325992,41.39482354152203,230.28707218886183,22.584205327121225,20.734843509014905,71.07702223503739,1.250454006044056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.54570093561799,242.7910273783922,305.9190690726696,434.4953353620555,482.9191375025661,499.20194364300875,404.9418082687879,438.18177670915367,311.0934220153598,244.59593900732196,96.27735514355948,1.250454006044056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.95359517224156,222.5240805975509,311.10277994992333,346.3114238740797,425.30174952435374,413.6148589963966,447.9070102042428,397.1068775555203,318.4095722312649,124.44649279234336,97.06049729234012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.81445730705548,260.9653060424768,385.0550275795878,470.8959462012342,521.4907891604704,536.9904531521324,515.2268217120458,464.840777667757,380.4561876125511,260.41143329050124,105.9645720294845,0.3281125806317658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.39191556335643,271.1543421693681,392.8384896527563,474.56425655011554,522.7599590356414,536.9775859921078,518.213172579614,469.6846785461747,383.8209499590298,263.6100922984783,106.32192815562712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18385651011037,246.84710714074745,324.1810783732868,374.6612866341206,491.1956457530476,503.5779477932528,478.4419506848546,370.80055375577786,245.0457047372789,134.97299943442982,27.475480749266424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.04665749199164,239.95791268930077,302.853760632222,348.78484295338757,414.0160804408056,292.1067576569837,337.73780120120784,272.9364438327994,237.20901941128065,209.69727666558072,81.31869674384818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.50046877403453,165.35821296202607,270.44430888436455,354.6452494737624,490.31015119497897,410.52381623589946,246.61959235667305,232.2651056072159,27.390674467284953,102.32024138792208,37.57737111053533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321679000619378,67.49117868449665,169.97108983090797,250.83651161933793,314.60323234757243,196.4517051618952,146.72773498797213,103.17122856228788,79.6699456479463,129.68986050243922,26.83797145712984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.175054202911607,112.11215016677592,207.89645913302243,167.831632041334,341.4920875738911,511.9000759747311,348.96030422645265,309.6616580271485,362.0929956444662,241.8224811510727,89.39751862667632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.01891004626911,132.07145484884302,307.27304522982206,344.96037207147816,345.6084090399987,369.26819197100906,260.2734037556901,209.46215855967353,251.1810005854558,191.382628983044,52.81325832168952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.492571262133875,77.22460037232882,164.36861138193882,192.0300810806543,207.32036128645865,292.5582779996713,255.93015237641825,146.84880326638705,144.10049485927712,28.65224102062313,19.848764080036073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.65947294942796,174.79101100200666,293.57829286708983,393.3607793755801,276.2485677973586,343.0770877405793,225.27297387557104,126.53097271635691,169.25988680408403,153.1893888040501,74.73655952026547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.21328428995794,235.37778859139107,346.9711582608045,424.87186940534417,469.3360954836853,374.4589212991854,467.7674717024832,373.3336296679278,298.3748192017798,102.10266940932134,71.825072129205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.6328338340803,231.3644044054816,346.54303275452554,428.6688513544733,476.21710174238893,337.81558903226676,476.9499449928909,425.5257550829669,205.74413418342368,219.07275735636009,74.17040447917537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.95749216711634,231.72351514435493,396.8705897077926,479.38710207576526,528.1378470550871,541.5495218972744,517.4908570054961,461.7380374890555,373.7582459487454,242.65416758540135,80.96368010134644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.32818393488282,222.3556377754084,393.79124436549984,369.15238753078614,392.8536962964219,536.3336431199588,448.3708128360449,423.3909762606746,218.97625365617424,72.37309617207838,66.94315464162327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.00617214271551,248.5367992003645,368.5768745551326,447.4046060923663,491.88579342710375,501.8677852517781,477.9781480530525,423.82553534696586,339.2760116950787,210.41783762696812,64.55571158611727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.98323935432592,225.0361011569331,333.7875830736019,407.2315778822877,448.62464681107906,462.4106390358052,440.51190241545834,391.91556335643384,309.05105279688195,184.36183857679853,54.01692265491622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68147813255398,171.52333722662402,251.69978108281833,373.3336296679278,400.1142837758565,423.8799283416161,414.3143646050162,406.3419892278476,321.88195082522356,200.0609435488446,60.58385323483327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.85371793664561,247.0933377939488,368.4733524040241,450.8079699189193,499.2341115430707,510.3723931572443,486.0949865450447,431.1446099174221,343.22681469359486,214.6008343768405,62.839115464630225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.80153516916512,244.2631474594085,362.8392909259033,440.2639171495263,483.6063608220711,492.48645585189666,467.5305989838452,415.2770621232334,330.71116208586017,206.32432612635904,59.07371654465285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.83318604334244,235.31403766217736,350.33007189818096,427.0037238730854,469.89640181567313,478.9607311822171,453.6130108043203,400.1376786122651,312.31346273407263,180.97602087755195,48.17874122912961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.97992723036134,228.50672513816113,351.41910153300506,442.2764579515831,490.9476604871156,502.9117798265155,483.9502649172788,431.8236450441841,345.0071617442957,214.0563195594284,58.76139547859693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.7332345291409,250.7610632719199,375.0800542058359,458.5809043157039,507.0462322908399,522.3774534603594,499.4054787197644,442.9063639218869,350.7271992462184,214.1984431906112,56.65059636362359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84598535834164,97.08857109603052,162.97427913198138,207.63034286887367,370.5964338081119,219.70207845575365,484.57315243666,426.98559287486864,209.40659582320285,202.80632760140347,51.52361796466093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.93098874181985,243.15306247181653,362.82993299133983,442.4530889664687,361.4016782285898,234.43146745865988,316.03558120669396,124.41490976319164,308.8481025910366,87.6341328323719,42.552283072841576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.295999658435388,45.95272254484352,187.62366364307903,374.4296777536746,358.0088420784206,378.5354715433983,304.1007054128048,182.40544538212248,323.041749840184,191.0597802406042,45.043248279455995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.93540919615926,246.14526204848696,279.13022677199797,449.0264531263981,415.0015879245212,505.6823133282138,370.8578711049791,368.94651297038973,338.177624125691,203.5613959464937,48.55247374075831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86533113343888,172.84573035462478,172.743962816247,173.32181527554144,362.12048457724654,86.13686330221626,326.9013129767063,246.1733358521774,222.1942134041885,84.31323580415949,21.897566878526405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.52430635772225,203.77604357054332,384.45845925116635,469.19104749795144,513.8471112348439,523.0272450416106,497.3490725994412,435.6469461842729,342.7220710980776,204.46151227731772,46.238139549029434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.07753282734201,204.49251043555924,371.8597549741809,395.270967768349,361.2145195373203,438.1817767091536,407.5982919429938,323.97578868380066,231.8574505827946,173.71718801084816,19.742902445286788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.612346975837227,68.12693336390258,223.49672092124183,174.78633203472495,67.1361620419949,181.34741390553987,103.83622678720464,111.27461502334512,173.0720753968788,52.685171592351985,12.142504967016205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.2053253666117,169.327146958759,185.4110969897279,85.9087636472316,126.67485096027032,113.03975543038018,137.1580771550007,85.51690013738617,34.454745320886495,43.35998979985132,5.505389877873105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.456574212222748,99.03151225977156,100.70365819208212,150.5165287443582,145.84399504263413,344.2702243974221,265.01027325753796,185.15433866014263,264.35580270900505,144.6812716731227,23.15562420640328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.32578947337639,112.67830520786605,326.3111782282973,400.75822664800535,447.75026480030454,460.8800318637672,441.26580101872815,386.85175101577454,181.59130507510037,164.46277559848377,28.08140701225129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.507050911258126,179.94664807556998,336.8020077448606,418.98455882309935,462.539310636053,473.4863394625854,450.1254255666961,390.67797651041445,298.59414579311124,164.81077379006294,27.222231645142443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.64123199548013,213.55859441483372,164.0691574759077,205.83712865814817,313.2317100631134,454.12360310893985,283.36995600016144,370.0320333797526,281.67324548962176,153.29115634242788,23.57029768174717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.96473345385572,209.2457563228932,332.2862194470747,260.80914550944885,278.27397575944025,360.106189162459,336.28907595660024,325.72162835079854,206.13833717691,155.52653296127744,22.125666533511055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1585000166688209,162.59996174944246,