    const components = {"transformer_configuration-R1_12_47_1_3742": {"name": "R1_12_47_1_3742", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00400 Ohm", "shunt_impedance": "339.610+335.709j", "reactance": "0.02000 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_350CURR15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350CURR15"}, "transformer_configuration-DG_37_5_23_9_13_8_kV_YY1_120": {"name": "DG_37_5_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.018+0.018j", "power_rating": "37.5 kVA"}, "underground_line_conductor-DG_1_0ALTRXLPELCJ35": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "700 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPELCJ35"}, "transformer_configuration-R1_12_47_1_3083": {"name": "R1_12_47_1_3083", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+287.181j", "reactance": "0.00400 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "transformer_configuration-R1_12_47_1_3129": {"powerC_rating": "50.0 kVA", "name": "R1_12_47_1_3129", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+455.220j", "reactance": "0.00200 Ohm", "power_rating": "50.0 kVA"}, "fuse": {"object": "fuse", "name": "NULL", "phases": "ABCN", "from": "NULL", "to": "NULL", "status": "CLOSED", "current_limit": "50000"}, "transformer_configuration-R1_12_47_2_1454": {"powerC_rating": "25.0 kVA", "name": "R1_12_47_2_1454", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+299.781j", "reactance": "0.00400 Ohm", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_4_0ALEPRCNJ15": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALEPRCNJ15"}, "underground_line_conductor-DG_1000CUTRXLPELCJ25": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_1000CUTRXLPELCJ25"}, "transformer_configuration-transformer_configuration_nonTP_10000": {"name": "transformer_configuration_nonTP_10000", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "100 kVA"}, "transformer_configuration-transformer_configuration_75000_A_120": {"name": "transformer_configuration_75000_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "750 kVA", "power_rating": "750 kVA"}, "overhead_line_conductor-oh_6_WPCU": {"object": "overhead_line_conductor", "resistance": "1.485077Ohm/km", "name": "oh_6_WPCU", "geometric_mean_radius": "0.160274cm"}, "underground_line_conductor-DG_650CUPI": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CUPI"}, "transformer_configuration-DG_167_23_9_13_8_kV_YY1": {"name": "DG_167_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "167 kVA"}, "overhead_line_conductor-oh_6_WPAL": {"object": "overhead_line_conductor", "resistance": "2.430120Ohm/km", "name": "oh_6_WPAL", "geometric_mean_radius": "0.120142cm"}, "transformer_configuration-R1_12_47_1_3095": {"name": "R1_12_47_1_3095", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+393.061j", "reactance": "0.01 Ohm", "powerA_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "transformer_configuration-R1_12_47_2_1442": {"name": "R1_12_47_2_1442", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+375.529j", "reactance": "0.00667 Ohm", "powerB_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "underground_line_conductor-DG_1_0ALHMWPECN15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALHMWPECN15"}, "transformer_configuration-DG_45_23_9_13_8_kV_YYT": {"name": "DG_45_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "45 kVA"}, "overhead_line_conductor-oh_4,0_AAC": {"object": "overhead_line_conductor", "resistance": "0.295773Ohm/km", "name": "oh_4/0_AAC", "geometric_mean_radius": "0.314757cm"}, "transformer_configuration-transformer_configuration_11250_A": {"name": "transformer_configuration_11250_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "112.5 kVA", "power_rating": "112.5 kVA"}, "underground_line_conductor-DG_1_0ALTRXLPECNJ15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPECNJ15"}, "underground_line_conductor-DG_4_0ALXLPEDWJ15": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALXLPEDWJ15"}, "switch": {"object": "switch", "name": "NULL", "phases": "ABCN", "from": "NULL", "to": "NULL", "status": "CLOSED"}, "transformer_configuration-R1_12_47_1_3113": {"name": "R1_12_47_1_3113", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+347.827j", "reactance": "0.00200 Ohm", "powerB_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "transformer_configuration-DG_500_23_9_13_8_kV_YYT_0240": {"name": "DG_500_23_9_13_8_kV_YYT_0240", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.0168+0.0504j", "power_rating": "500 kVA"}, "transformer_configuration-R1_12_47_2_1439": {"name": "R1_12_47_2_1439", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+372.974j", "reactance": "0.00400 Ohm", "powerB_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "house-R1_Apartment_1960-1989": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.0", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.0", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "11.7", "glazing_treatment": "2", "Rdoors": "2.7", "glazing_layers": "2", "window_frame": "2", "parent": "null", "floor_area": "820", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_Apartment_1960-1989", "Rfloor": "12.7", "airchange_per_hour": "0.25", "Rroof": "20.3", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "underground_line_conductor-DG_750ALXLPE35": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_750ALXLPE35"}, "transformer_configuration-DG_225_23_9_13_8_kV_YYT": {"name": "DG_225_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "225 kVA"}, "transformer_configuration-transformer_configuration_10000_A": {"name": "transformer_configuration_10000_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "100 kVA", "power_rating": "100 kVA"}, "underground_line_conductor-DG_4_0ALWP7": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALWP7"}, "underground_line_conductor-Conc_4_0_AAC_2": {"conductor_gmr": "0.0177 ft", "conductor_resistance": "0.433488 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0485380344339232 ft", "outer_diameter": "1.32 in", "neutral_strands": "11.0", "neutral_resistance": "13.5696 ohm/kft", "rating.summer.continuous": "214.0 A", "neutral_diameter": "0.0641 in", "conductor_diameter": "0.528 in", "shield_gmr": "0.00 ft", "name": "Conc_4_0_AAC_2"}, "transformer_configuration-transformer_configuration_7500_A_120": {"name": "transformer_configuration_7500_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "75 kVA", "power_rating": "75 kVA"}, "underground_line_conductor-DG_300CUKER5": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_300CUKER5"}, "overhead_line_conductor-oh_2_ACSR_TW": {"object": "overhead_line_conductor", "resistance": "1.010163Ohm/km", "name": "oh_2_ACSR_TW", "geometric_mean_radius": "0.153545cm"}, "evcharger_det": {"object": "evcharger_det", "parent": "XXX", "name": "YYY", "variation_mean": "300.0", "variation_std_dev": "100.0", "variation_trip_mean": "300.0", "variation_trip_std_dev": "100.0", "mileage_classification": "33.0", "work_charging_available": "false", "travel_distance": "15.0", "arrival_at_work": "900", "duration_at_work": "9 h", "arrival_at_home": "1800", "duration_at_home": "14 h", "mileage_efficiency": "3.846", "maximum_charge_rate": "1700", "charging_efficiency": "0.90"}, "transformer_configuration-R1_12_47_1_3105": {"name": "R1_12_47_1_3105", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+345.241j", "reactance": "0.00267 Ohm", "powerB_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "transformer_configuration-R1_12_47_1_3739": {"powerC_rating": "15.0 kVA", "name": "R1_12_47_1_3739", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00667 Ohm", "shunt_impedance": "318.750+321.595j", "reactance": "0.03333 Ohm", "power_rating": "15.0 kVA"}, "overhead_line_conductor-oh_#4_ACSR_6,1": {"object": "overhead_line_conductor", "resistance": "1.572690Ohm/km", "name": "oh_#4_ACSR_6/1", "geometric_mean_radius": "0.133096cm"}, "transformer_configuration-transformer_configuration_nonTP_100000_120": {"name": "transformer_configuration_nonTP_100000_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "1000 kVA"}, "transformer_configuration-R1_12_47_2_1726": {"name": "R1_12_47_2_1726", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00400 Ohm", "shunt_impedance": "339.610+381.628j", "reactance": "0.02000 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_4_0AL15KVUG": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0AL15KVUG"}, "transformer_configuration-transformer_configuration_nonTP_16700_120": {"name": "transformer_configuration_nonTP_16700_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "167 kVA"}, "transformer_configuration-transformer_configuration_nonTP_15000_120": {"name": "transformer_configuration_nonTP_15000_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "150 kVA"}, "solar-solar_solpos": {"phases": "AS", "rated_power": "4.0 kW", "name": "solar_solpos", "parent": "pf_inv", "area": "29.6296 m^2", "orientation_azimuth": "180.0", "object": "solar", "efficiency": "0.135", "weather": "WA-Yakima", "SOLAR_TILT_MODEL": "SOLPOS", "SOLAR_POWER_MODEL": "FLATPLATE", "tilt_angle": "45.0", "orientation": "FIXED_AXIS"}, "volt_var_control": {"object": "volt_var_control", "name": "volt_var_control", "substation_link": "Reg1", "max_vdrop": "50", "low_load_deadband": "30", "d_max": "0.8", "minimum_voltages": "1800", "control_method": "ACTIVE", "capacitor_list": "CAP1,CAP2", "regulator_list": "Reg1", "capacitor_delay": "60.0", "d_min": "0.1", "regulator_delay": "60.0", "desired_voltages": "2200", "maximum_voltages": "3500", "desired_pf": "0.99", "high_load_deadband": "30", "voltage_measurements": "652"}, "transformer_configuration-R1_12_47_1_3125": {"powerC_rating": "5.0 kVA", "name": "R1_12_47_1_3125", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+300.666j", "reactance": "0.01 Ohm", "power_rating": "5.0 kVA"}, "transformer_configuration-R1_12_47_2_1458": {"powerC_rating": "25.0 kVA", "name": "R1_12_47_2_1458", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+284.766j", "reactance": "0.00400 Ohm", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_2_0CURR15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CURR15"}, "overhead_line_conductor-oh_4,0_CU": {"object": "overhead_line_conductor", "resistance": "0.190575Ohm/km", "name": "oh_4/0_CU", "geometric_mean_radius": "0.507238cm"}, "transformer_configuration-R1_12_47_1_3099": {"name": "R1_12_47_1_3099", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+273.252j", "reactance": "0.01 Ohm", "powerA_rating": "5.0 kVA", "power_rating": "5.0 kVA"}, "overhead_line_conductor-oh_2_CU": {"object": "overhead_line_conductor", "resistance": "0.587196Ohm/km", "name": "oh_2_CU", "geometric_mean_radius": "0.254762cm"}, "underground_line_conductor-DG_1000ALTRXLPEJ15": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "725 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000ALTRXLPEJ15"}, "overhead_line_conductor-oh_600_CU": {"object": "overhead_line_conductor", "resistance": "0.062323Ohm/km", "name": "oh_600_CU", "geometric_mean_radius": "0.838200cm"}, "house-R1_SingleFamilyHome_1970-1979": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.6", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "3.0", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "19.0", "glazing_treatment": "1", "Rdoors": "3", "glazing_layers": "2", "window_frame": "2", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_1970-1979", "Rfloor": "20.0", "airchange_per_hour": "0.5", "Rroof": "34.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-transformer_configuration_7500_A": {"name": "transformer_configuration_7500_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "75 kVA", "power_rating": "75 kVA"}, "transformer_configuration-DG_10_23_9_13_8_kV_YY1_120": {"name": "DG_10_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.018+0.018j", "power_rating": "10 kVA"}, "underground_line_conductor-DG_750ALXLPE15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_750ALXLPE15"}, "underground_line_conductor-AG_750CUXLP": {"name": "AG_750CUXLP", "conductor_resistance": "0.0947 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "2.704 Ohm/mile", "neutral_gmr": "0 ft", "outer_diameter": "2.5 in", "neutral_strands": "0", "neutral_resistance": "0 ohm/kft", "neutral_diameter": "0 in", "conductor_diameter": "1.059 in", "shield_gmr": "0.07808 ft", "conductor_gmr": "0.0308 ft"}, "transformer_configuration-R1_12_47_2_1419": {"name": "R1_12_47_2_1419", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+330.449j", "reactance": "0.00200 Ohm", "powerA_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "underground_line_conductor-tape_3_0": {"name": "tape_3_0", "conductor_resistance": "0.611 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "3.8816 Ohm/mile", "neutral_gmr": "0.01404 ft", "outer_diameter": "1.16 in", "neutral_strands": "7", "neutral_resistance": "0.382 ohm/mile", "neutral_diameter": "0.464 in", "conductor_diameter": "0.464 in", "shield_gmr": "0.0402 ft", "conductor_gmr": "0.014 ft"}, "transformer_configuration-transformer_configuration_nonTP_1000": {"name": "transformer_configuration_nonTP_1000", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "10 kVA"}, "underground_line_conductor-DG_2ALHMWPECN15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALHMWPECN15"}, "underground_line_conductor-DG_2CURR15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CURR15"}, "transformer_configuration-transformer_configuration_nonTP_5000_120": {"name": "transformer_configuration_nonTP_5000_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "50 kVA"}, "transformer_configuration-transformer_configuration_nonTP_4500": {"name": "transformer_configuration_nonTP_4500", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "45 kVA"}, "transformer_configuration-R1_12_47_2_1462": {"powerC_rating": "50.0 kVA", "name": "R1_12_47_2_1462", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+346.529j", "reactance": "0.00200 Ohm", "power_rating": "50.0 kVA"}, "transformer_configuration-transformer_configuration_nonTP_22500_120": {"name": "transformer_configuration_nonTP_22500_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "225 kVA"}, "transformer_configuration-DG_1500_23_9_13_8_kV_YYT_0277": {"name": "DG_1500_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.006+0.018j", "power_rating": "1500 kVA"}, "underground_line_conductor-DG_1_0ALTRXLPECNJ35": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "221 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPECNJ35"}, "underground_line_conductor-DG_350ALTRXLPELC15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "405 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350ALTRXLPELC15"}, "transformer_configuration-transformer_configuration_16700_A_120": {"name": "transformer_configuration_16700_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "167 kVA", "power_rating": "167 kVA"}, "overhead_line_conductor-oh_4,0_AAAC": {"object": "overhead_line_conductor", "resistance": "0.295773Ohm/km", "name": "oh_4/0_AAAC", "geometric_mean_radius": "0.480568cm"}, "transformer_configuration-DG_25_23_9_13_8_kV_YY1": {"name": "DG_25_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "25 kVA"}, "transformer_configuration-R1_12_47_2_1435": {"name": "R1_12_47_2_1435", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+383.556j", "reactance": "0.00400 Ohm", "powerB_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "overhead_line_conductor-oh_1,0_ACSR": {"object": "overhead_line_conductor", "resistance": "0.646847Ohm/km", "name": "oh_1/0_ACSR", "geometric_mean_radius": "0.135890cm"}, "overhead_line_conductor-oh_101_ACSR": {"object": "overhead_line_conductor", "resistance": "0.679780Ohm/km", "name": "oh_101_ACSR", "geometric_mean_radius": "0.016256cm"}, "underground_line_conductor-DG_1_0ALTRXLPELCJ15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPELCJ15"}, "transformer_configuration-R1_12_47_2_1423": {"name": "R1_12_47_2_1423", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00240 Ohm", "shunt_impedance": "417.835+429.640j", "reactance": "0.00160 Ohm", "powerA_rating": "62.5 kVA", "power_rating": "62.5 kVA"}, "underground_line_conductor-DG_350ALXLPEDWJ25": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350ALXLPEDWJ25"}, "underground_line_conductor-R1_12_47_2_Conc_1_0_AAC": {"conductor_gmr": "0.01142 ft", "conductor_resistance": "0.88704 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0489686771417213 ft", "outer_diameter": "1.27 in", "neutral_strands": "16.0", "neutral_resistance": "13.86528 ohm/kft", "rating.summer.continuous": "142.0 A", "neutral_diameter": "0.0641 in", "conductor_diameter": "0.362", "shield_gmr": "0.00 ft", "name": "R1_12_47_2_Conc_1_0_AAC"}, "transformer_configuration-R1_12_47_1_3735": {"powerC_rating": "0.0 kVA", "name": "R1_12_47_1_3735", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00400 Ohm", "shunt_impedance": "339.610+424.065j", "reactance": "0.02000 Ohm", "powerB_rating": "25.0 kVA", "powerA_rating": "0.0 kVA", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_500CURR15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500CURR15"}, "underground_line_conductor-DG_4_0CUB7SD": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CUB7SD"}, "overhead_line_conductor-oh_2,0_WPCU": {"object": "overhead_line_conductor", "resistance": "0.298879Ohm/km", "name": "oh_2/0_WPCU", "geometric_mean_radius": "0.381254cm"}, "transformer_configuration-R1_12_47_1_3109": {"name": "R1_12_47_1_3109", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+327.432j", "reactance": "0.01 Ohm", "powerB_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "underground_line_conductor-DG_350ALTRXLPELCJ15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350ALTRXLPELCJ15"}, "overhead_line_conductor-oh_2,0_WPAL": {"object": "overhead_line_conductor", "resistance": "0.530030Ohm/km", "name": "oh_2/0_WPAL", "geometric_mean_radius": "0.155448cm"}, "underground_line_conductor-DG_4_0CUBS": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CUBS"}, "overhead_line_conductor-oh_1000_KCM_WPAL": {"object": "overhead_line_conductor", "resistance": "0.074813Ohm/km", "name": "oh_1000_KCM_WPAL", "geometric_mean_radius": "1.314961cm"}, "transformer_configuration-R1_12_47_1_3108": {"name": "R1_12_47_1_3108", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+345.213j", "reactance": "0.00333 Ohm", "powerB_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "underground_line_conductor-DG_4_0ALTRXLPECNJ15": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALTRXLPECNJ15"}, "underground_line_conductor-tape_1_0": {"name": "tape_1_0", "conductor_resistance": "0.97 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "4.2786 Ohm/mile", "neutral_gmr": "0.01113 ft", "outer_diameter": "1.06 in", "neutral_strands": "7", "neutral_resistance": "0.607 ohm/mile", "neutral_diameter": "0.368 in", "conductor_diameter": "0.368 in", "shield_gmr": "0.0365 ft", "conductor_gmr": "0.0111 ft"}, "overhead_line_conductor-oh_350_CU": {"object": "overhead_line_conductor", "resistance": "0.114643Ohm/km", "name": "oh_350_CU", "geometric_mean_radius": "0.652780cm"}, "transformer_configuration-transformer_configuration_nonTP_22500": {"name": "transformer_configuration_nonTP_22500", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "225 kVA"}, "underground_line_conductor-AG_UNK": {"name": "AG_UNK", "conductor_resistance": "0.0947 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0033 ft", "outer_diameter": "1.4830 in", "neutral_strands": "25.0000", "neutral_resistance": "5.9026 ohm/kft", "neutral_diameter": "0.1019 in", "conductor_diameter": "0.9630 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0308 ft"}, "transformer_configuration-R1_12_47_1_3734": {"powerC_rating": "0.0 kVA", "name": "R1_12_47_1_3734", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00333 Ohm", "shunt_impedance": "350.040+352.463j", "reactance": "0.01667 Ohm", "powerB_rating": "30.0 kVA", "powerA_rating": "0.0 kVA", "power_rating": "30.0 kVA"}, "transformer_configuration-R1_12_47_2_1422": {"name": "R1_12_47_2_1422", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+278.442j", "reactance": "0.01 Ohm", "powerA_rating": "5 kVA", "power_rating": "5 kVA"}, "underground_line_conductor-DG_2_0AL15KVCN": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0AL15KVCN"}, "underground_line_conductor-DG_8CURR": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_8CURR"}, "underground_line_conductor-DG_650CUPIJ": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CUPIJ"}, "overhead_line_conductor-oh_1000_WPAL": {"object": "overhead_line_conductor", "resistance": "0.065289Ohm/km", "name": "oh_1000_WPAL", "geometric_mean_radius": "1.314961cm"}, "transformer_configuration-R1_12_47_2_1434": {"name": "R1_12_47_2_1434", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00080 Ohm", "shunt_impedance": "678.585+661.660j", "reactance": "0.00053 Ohm", "powerA_rating": "187.5 kVA", "power_rating": "187.5 kVA"}, "house-R1_Apartment_1990-2005": {"glass_type": "2", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.2", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.1", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "14.3", "glazing_treatment": "3", "Rdoors": "6.3", "glazing_layers": "2", "window_frame": "4", "parent": "null", "floor_area": "820", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_Apartment_1990-2005", "Rfloor": "12.7", "airchange_per_hour": "0.125", "Rroof": "28.7", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-transformer_configuration_nonTP_10000_120": {"name": "transformer_configuration_nonTP_10000_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "100 kVA"}, "transformer_configuration-R1_12_47_2_1463": {"powerC_rating": "30.0 kVA", "name": "R1_12_47_2_1463", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+346.288j", "reactance": "0.00333 Ohm", "power_rating": "30.0 kVA"}, "overhead_line_conductor-oh_336_ACSR_26,7": {"object": "overhead_line_conductor", "resistance": "0.186411Ohm/km", "name": "oh_336_ACSR_26/7", "geometric_mean_radius": "0.743712cm"}, "underground_line_conductor-DG_1_0": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0"}, "underground_line_conductor-DG_1000ALTRXLPELCJ25": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "700 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000ALTRXLPELCJ25"}, "underground_line_conductor-DG_650CUPILC3D15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CUPILC3D15"}, "overhead_line_conductor-oh_3_CU": {"object": "overhead_line_conductor", "resistance": "0.748877Ohm/km", "name": "oh_3_CU", "geometric_mean_radius": "0.227076cm"}, "transformer_configuration-R1_12_47_2_1418": {"name": "R1_12_47_2_1418", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00200 Ohm", "shunt_impedance": "443.910+463.922j", "reactance": "0.00133 Ohm", "powerA_rating": "75.0 kVA", "power_rating": "75.0 kVA"}, "house-R1_SingleFamilyHome_1990-2005": {"glass_type": "2", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "4.0", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "3.0", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "28.0", "glazing_treatment": "2", "Rdoors": "11", "glazing_layers": "3", "window_frame": "4", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_1990-2005", "Rfloor": "30.0", "airchange_per_hour": "0.25", "Rroof": "48.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "underground_line_conductor-AG_1_0CN15": {"name": "AG_1_0CN15", "conductor_resistance": "0.6070 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0021 ft", "outer_diameter": "0.8930 in", "neutral_strands": "15.0000", "neutral_resistance": "14.8722 ohm/kft", "neutral_diameter": "0.0641 in", "conductor_diameter": "0.3680 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0111 ft"}, "overhead_line_conductor-oh_4_DPX": {"object": "overhead_line_conductor", "resistance": "1.522297Ohm/km", "name": "oh_4_DPX", "geometric_mean_radius": "0.213360cm"}, "underground_line_conductor-DG_250CURR15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_250CURR15"}, "transformer_configuration-R1_12_47_1_3098": {"name": "R1_12_47_1_3098", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+382.759j", "reactance": "0.00200 Ohm", "powerA_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "overhead_line_conductor-oh_1,0_ALQPX": {"object": "overhead_line_conductor", "resistance": "0.592167Ohm/km", "name": "oh_1/0_ALQPX", "geometric_mean_radius": "0.347980cm"}, "overhead_line_conductor-oh_1,0_ACSR_6,1": {"object": "overhead_line_conductor", "resistance": "0.646910Ohm/km", "name": "oh_1/0_ACSR_6/1", "geometric_mean_radius": "0.137160cm"}, "transformer_configuration-transformer_configuration_15000_A_120": {"name": "transformer_configuration_15000_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "150 kVA", "power_rating": "150 kVA"}, "underground_line_conductor-DG_750ALXLPEDWJ25": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "608 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALXLPEDWJ25"}, "overhead_line_conductor-oh_1,0_AAAC": {"object": "overhead_line_conductor", "resistance": "0.592167Ohm/km", "name": "oh_1/0_AAAC", "geometric_mean_radius": "0.347980cm"}, "transformer_configuration-R1_12_47_1_3124": {"powerC_rating": "10.0 kVA", "name": "R1_12_47_1_3124", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+308.100j", "reactance": "0.01 Ohm", "power_rating": "10.0 kVA"}, "underground_line_conductor-R1_12_47_2_Tape_1000_AAC": {"conductor_gmr": "0.0371 ft", "conductor_resistance": "0.0222 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0732739718442675 ft", "outer_diameter": "1.87 in", "neutral_strands": "20.0", "neutral_resistance": "0.05 ohm/kft", "rating.summer.continuous": "775.0 A", "neutral_diameter": "0.102 in", "conductor_diameter": "1.15 in", "shield_gmr": "0.00 ft", "name": "R1_12_47_2_Tape_1000_AAC"}, "overhead_line_conductor-oh_4,0_ACSR": {"object": "overhead_line_conductor", "resistance": "0.349832Ohm/km", "name": "oh_4/0_ACSR", "geometric_mean_radius": "0.248158cm"}, "transformer_configuration-R1_12_47_2_1459": {"powerC_rating": "15.0 kVA", "name": "R1_12_47_2_1459", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+390.343j", "reactance": "0.00667 Ohm", "power_rating": "15.0 kVA"}, "overhead_line_conductor-oh_2_TPX": {"object": "overhead_line_conductor", "resistance": "0.583989Ohm/km", "name": "oh_2_TPX", "geometric_mean_radius": "0.213360cm"}, "transformer_configuration-DG_500_23_9_13_8_kV_YYT_0277": {"name": "DG_500_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.006+0.018j", "power_rating": "500 kVA"}, "transformer_configuration-DG_15_23_9_13_8_kV_YY1": {"name": "DG_15_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "15 kVA"}, "overhead_line_conductor-oh_500_KCM_WPAL": {"object": "overhead_line_conductor", "resistance": "0.146954Ohm/km", "name": "oh_500_KCM_WPAL", "geometric_mean_radius": "0.989330cm"}, "overhead_line_conductor-oh_1,0_AAC": {"object": "overhead_line_conductor", "resistance": "0.592167Ohm/km", "name": "oh_1/0_AAC", "geometric_mean_radius": "0.366596cm"}, "transformer_configuration-R1_12_47_1_3738": {"powerC_rating": "62.5 kVA", "name": "R1_12_47_1_3738", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00160 Ohm", "shunt_impedance": "417.835+414.316j", "reactance": "0.00800 Ohm", "power_rating": "62.5 kVA"}, "overhead_line_conductor-oh_795_AAC": {"object": "overhead_line_conductor", "resistance": "0.081400Ohm/km", "name": "oh_795_AAC", "geometric_mean_radius": "0.999744cm"}, "transformer_configuration-transformer_configuration_nonTP_11250_120": {"name": "transformer_configuration_nonTP_11250_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "112.5 kVA"}, "transformer_configuration-R1_12_47_1_3104": {"name": "R1_12_47_1_3104", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+368.976j", "reactance": "0.00333 Ohm", "powerB_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "transformer_configuration-DG_75_23_9_13_8_kV_YY1_120": {"name": "DG_75_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "75 kVA"}, "underground_line_conductor-DG_750ALTRXLPELCJ15": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALTRXLPELCJ15"}, "transformer_configuration-DG_75_23_9_13_8_kV_YYT": {"name": "DG_75_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "75 kVA"}, "underground_line_conductor-DG_2_0CUPILC3": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUPILC3"}, "transformer_configuration-transformer_configuration_5000_A_120": {"name": "transformer_configuration_5000_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "50 kVA", "power_rating": "50 kVA"}, "transformer_configuration-R1_12_47_2_1438": {"name": "R1_12_47_2_1438", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+330.126j", "reactance": "0.01 Ohm", "powerB_rating": "5 kVA", "power_rating": "5 kVA"}, "transformer_configuration-transformer_configuration_75000_A": {"name": "transformer_configuration_75000_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "750 kVA", "power_rating": "750 kVA"}, "underground_line_conductor-DG_2_0CUB7SD": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUB7SD"}, "capacitor": {"object": "capacitor", "control": "VOLT", "phases": "ABCN", "name": "capacitor", "parent": "675", "capacitor_B": "0.10 mVAr", "capacitor_C": "0.10 mVAr", "capacitor_A": "0.10 mVAr", "time_delay": "300.0", "nominal_voltage": "2401.7771", "voltage_set_high": "2350.0", "voltage_set_low": "2340.0", "switchC": "CLOSED", "control_level": "INDIVIDUAL", "switchA": "CLOSED", "switchB": "CLOSED", "phases_connected": "ABCN", "dwell_time": "0.0", "pt_phase": "ABCN"}, "transformer_configuration-R1_12_47_1_3112": {"name": "R1_12_47_1_3112", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+292.361j", "reactance": "0.01 Ohm", "powerB_rating": "5.0 kVA", "power_rating": "5.0 kVA"}, "underground_line_conductor-DG_2ALPECN15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALPECN15"}, "transformer_configuration-DG_300_23_9_13_8_kV_YYT": {"name": "DG_300_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "300 kVA"}, "underground_line_conductor-DG_2_0AL15KVUG": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0AL15KVUG"}, "underground_line_conductor-DG_2CUB7SD": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUB7SD"}, "overhead_line_conductor-oh_1,0_3W_CS": {"object": "overhead_line_conductor", "resistance": "0.603674Ohm/km", "name": "oh_1/0_3W_CS", "geometric_mean_radius": "0.347980cm"}, "transformer_configuration-R1_12_47_1_3094": {"name": "R1_12_47_1_3094", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+362.548j", "reactance": "0.00333 Ohm", "powerA_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "transformer_configuration-R1_12_47_2_1443": {"name": "R1_12_47_2_1443", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+389.189j", "reactance": "0.00200 Ohm", "powerB_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "transformer_configuration-transformer_configuration_nonTP_75000_120": {"name": "transformer_configuration_nonTP_75000_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "750 kVA"}, "underground_line_conductor-DG_4_0CUPILCJD15": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CUPILCJD15"}, "underground_line_conductor-DG_1_0ALEPRCNJ25": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALEPRCNJ25"}, "underground_line_conductor-DG_650CUPILCJD15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CUPILCJD15"}, "transformer_configuration-R1_12_47_1_3128": {"powerC_rating": "37.5 kVA", "name": "R1_12_47_1_3128", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+352.878j", "reactance": "0.00267 Ohm", "power_rating": "37.5 kVA"}, "overhead_line_conductor-oh_#4_CU_1STR": {"object": "overhead_line_conductor", "resistance": "0.933983Ohm/km", "name": "oh_#4_CU_1STR", "geometric_mean_radius": "0.202184cm"}, "underground_line_conductor-DG_4_0CURR15": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CURR15"}, "transformer_configuration-transformer_configuration_1500_A": {"name": "transformer_configuration_1500_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "15 kVA", "power_rating": "15 kVA"}, "transformer_configuration-R1_12_47_2_1455": {"powerC_rating": "50.0 kVA", "name": "R1_12_47_2_1455", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+334.507j", "reactance": "0.00200 Ohm", "power_rating": "50.0 kVA"}, "transformer_configuration-R1_12_47_1_3743": {"name": "R1_12_47_1_3743", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.01 Ohm", "shunt_impedance": "308.320+310.435j", "reactance": "0.05 Ohm", "powerA_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "overhead_line_conductor-oh_2,0_CU": {"object": "overhead_line_conductor", "resistance": "0.298879Ohm/km", "name": "oh_2/0_CU", "geometric_mean_radius": "0.381254cm"}, "underground_line_conductor-Conc_1000_CU_2": {"conductor_gmr": "0.03592 ft", "conductor_resistance": "0.057024 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0897563211395267 ft", "outer_diameter": "2.291 in", "neutral_strands": "20.0", "neutral_resistance": "3.44784 ohm/kft", "rating.summer.continuous": "662.0 A", "neutral_diameter": "0.1285 in", "conductor_diameter": "1.117 in", "shield_gmr": "0.00 ft", "name": "Conc_1000_CU_2"}, "transformer_configuration-transformer_configuration_4500_A_120": {"name": "transformer_configuration_4500_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "45 kVA", "power_rating": "45 kVA"}, "transformer_configuration-transformer_configuration_1000_A_120": {"name": "transformer_configuration_1000_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "10 kVA", "power_rating": "10 kVA"}, "overhead_line_conductor-oh_101_ACSR_12,7": {"object": "overhead_line_conductor", "resistance": "0.679780Ohm/km", "name": "oh_101_ACSR_12/7", "geometric_mean_radius": "0.016256cm"}, "regulator": {"object": "regulator", "name": "reg", "phases": "ABCN", "from": "XXXXX", "to": "YYYYY", "configuration": "ZZZZ"}, "transformer_configuration-DG_100_23_9_13_8_kV_YY1_120": {"name": "DG_100_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "100 kVA"}, "transformer_configuration-R1_12_47_2_1720": {"name": "R1_12_47_2_1720", "primary_voltage": "12470.000 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00080 Ohm", "shunt_impedance": "548.210+493.302j", "reactance": "0.00400 Ohm", "powerA_rating": "125.0 kVA", "power_rating": "125.0 kVA"}, "transformer_configuration-DG_150_23_9_13_8_kV_YYT_120": {"name": "DG_150_23_9_13_8_kV_YYT_120", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "150 kVA"}, "house-R1_SingleFamilyHome_1950-1959": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.2", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.6", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "14.0", "glazing_treatment": "1", "Rdoors": "3", "glazing_layers": "2", "window_frame": "1", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_1950-1959", "Rfloor": "16.0", "airchange_per_hour": "0.5", "Rroof": "19.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-DG_300_23_9_13_8_kV_YYT_0277": {"name": "DG_300_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "300 kVA"}, "transformer_configuration-DG_75_23_9_13_8_kV_YY1": {"name": "DG_75_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "75 kVA"}, "underground_line_conductor-AG_750CUEPR_4RUNS": {"name": "AG_750CUEPR_4RUNS", "conductor_resistance": "0.0947 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0033 ft", "outer_diameter": "1.4830 in", "neutral_strands": "25.0000", "neutral_resistance": "5.9026 ohm/kft", "neutral_diameter": "0.1019 in", "conductor_diameter": "0.629 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0308 ft"}, "underground_line_conductor-DG_2CUPILCJ15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUPILCJ15"}, "underground_line_conductor-DG_2CUKER35": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUKER35"}, "transformer_configuration-DG_1000_23_9_13_8_kV_YYT_0277": {"name": "DG_1000_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.006+0.018j", "power_rating": "1000 kVA"}, "overhead_line_conductor-oh_1_CU": {"object": "overhead_line_conductor", "resistance": "0.470378Ohm/km", "name": "oh_1_CU", "geometric_mean_radius": "0.309626cm"}, "underground_line_conductor-DG_650CUTRXLPEJ15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CUTRXLPEJ15"}, "transformer_configuration-R1_12_47_1_3123": {"powerC_rating": "15.0 kVA", "name": "R1_12_47_1_3123", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+294.199j", "reactance": "0.00667 Ohm", "power_rating": "15.0 kVA"}, "transformer_configuration-R1_12_47_1_3089": {"name": "R1_12_47_1_3089", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+274.164j", "reactance": "0.01 Ohm", "powerA_rating": "5 kVA", "power_rating": "5 kVA"}, "transformer_configuration-transformer_configuration_16700_A": {"name": "transformer_configuration_16700_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "167 kVA", "power_rating": "167 kVA"}, "transformer_configuration-transformer_configuration_30000_A": {"name": "transformer_configuration_30000_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "300 kVA", "power_rating": "300 kVA"}, "transformer_configuration-DG_50_23_9_13_8_kV_YYB": {"name": "DG_50_23_9_13_8_kV_YYB", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "50 kVA"}, "underground_line_conductor-DG_4_0ALXLPEDWJ25": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALXLPEDWJ25"}, "inverter-load_following_inv_pf": {"pf_reg_activate_lockout_time": "60s", "discharge_off_threshold": "7.5 kW", "phases": "AS", "four_quadrant_control_mode": "LOAD_FOLLOWING", "name": "load_following_inv_pf", "parent": "split_phase_meter", "discharge_lockout_time": "60s", "inverter_type": "FOUR_QUADRANT", "object": "inverter", "sense_object": "triptransformer", "max_charge_rate": "0.80 kW", "charge_off_threshold": "7.0 kW", "pf_reg_activate": "0.7", "rated_power": "3000.0", "pf_reg_deactivate": "0.9", "charge_lockout_time": "60s", "max_discharge_rate": "1.0 kW", "inverter_efficiency": "0.87", "discharge_on_threshold": "9.0 kW", "charge_on_threshold": "5.0 kW"}, "transformer_configuration-R1_12_47_2_1448": {"name": "R1_12_47_2_1448", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+356.338j", "reactance": "0.00267 Ohm", "powerB_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "underground_line_conductor-DG_4_0CUEPRJD15": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CUEPRJD15"}, "transformer_configuration-R1_12_47_2_1464": {"powerC_rating": "62.5 kVA", "name": "R1_12_47_2_1464", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00240 Ohm", "shunt_impedance": "417.835+346.265j", "reactance": "0.00160 Ohm", "power_rating": "62.5 kVA"}, "transformer_configuration-R1_12_47_1_3119": {"powerC_rating": "37.5 kVA", "name": "R1_12_47_1_3119", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+295.469j", "reactance": "0.00267 Ohm", "power_rating": "37.5 kVA"}, "overhead_line_conductor-oh_1,0_ACSR_AZUSA": {"object": "overhead_line_conductor", "resistance": "0.658790Ohm/km", "name": "oh_1/0_ACSR_AZUSA", "geometric_mean_radius": "0.135890cm"}, "underground_line_conductor-DG_2": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "9", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2"}, "transformer_configuration-transformer_configuration_100_A": {"name": "transformer_configuration_100_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "1 kVA", "power_rating": "1 kVA"}, "transformer_configuration-R1_12_47_2_1433": {"name": "R1_12_47_2_1433", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+405.462j", "reactance": "0.00333 Ohm", "powerA_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "underground_line_conductor-DG_750CUPILCJ15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUPILCJ15"}, "underground_line_conductor-DG_400CUPILC3D15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_400CUPILC3D15"}, "overhead_line_conductor-oh_477_AAAC": {"object": "overhead_line_conductor", "resistance": "0.134216Ohm/km", "name": "oh_477_AAAC", "geometric_mean_radius": "0.762000cm"}, "transformer_configuration-transformer_configuration_5000_A": {"name": "transformer_configuration_5000_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "50 kVA", "power_rating": "50 kVA"}, "transformer_configuration-R1_12_47_2_1425": {"name": "R1_12_47_2_1425", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+268.429j", "reactance": "0.01 Ohm", "powerA_rating": "5 kVA", "power_rating": "5 kVA"}, "underground_line_conductor-DG_650CU": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CU"}, "underground_line_conductor-DG_1_0ALEPRCN35": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALEPRCN35"}, "transformer_configuration-R1_12_47_1_3733": {"powerC_rating": "0.0 kVA", "name": "R1_12_47_1_3733", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00667 Ohm", "shunt_impedance": "318.750+347.082j", "reactance": "0.03333 Ohm", "powerB_rating": "15.0 kVA", "powerA_rating": "0.0 kVA", "power_rating": "15.0 kVA"}, "underground_line_conductor-DG_394AAACB19": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_394AAACB19"}, "overhead_line_conductor-oh_4_TPX": {"object": "overhead_line_conductor", "resistance": "1.522297Ohm/km", "name": "oh_4_TPX", "geometric_mean_radius": "0.213360cm"}, "underground_line_conductor-DG_1_0ALHMWPECN25": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "221 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALHMWPECN25"}, "transformer_configuration-transformer_configuration_nonTP_7500": {"name": "transformer_configuration_nonTP_7500", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "75 kVA"}, "transformer_configuration-R1_12_47_1_3744": {"name": "R1_12_47_1_3744", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00400 Ohm", "shunt_impedance": "339.610+365.132j", "reactance": "0.02000 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_750CUKER15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUKER15"}, "transformer_configuration-R1_12_47_1_3085": {"name": "R1_12_47_1_3085", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+397.393j", "reactance": "0.00267 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "transformer_configuration-R1_12_47_2_1452": {"powerC_rating": "5 kVA", "name": "R1_12_47_2_1452", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+302.457j", "reactance": "0.01 Ohm", "power_rating": "5 kVA"}, "windturb_dg-windturb1": {"phases": "ABCN", "name": "windturb1", "parent": "rect1", "Gen_status": "ONLINE", "Turbine_Model": "BERGEY_10kW", "object": "windturb_dg", "Gen_mode": "CONSTANTP"}, "transformer_configuration-R1_12_47_1_3093": {"name": "R1_12_47_1_3093", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+334.443j", "reactance": "0.00267 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "underground_line_conductor-DG_350ALTRXLPELCJ25": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350ALTRXLPELCJ25"}, "transformer_configuration-R1_12_47_2_1444": {"name": "R1_12_47_2_1444", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00200 Ohm", "shunt_impedance": "443.910+432.560j", "reactance": "0.00133 Ohm", "powerB_rating": "75.0 kVA", "power_rating": "75.0 kVA"}, "overhead_line_conductor-oh_4,0_WPCU": {"object": "overhead_line_conductor", "resistance": "0.188275Ohm/km", "name": "oh_4/0_WPCU", "geometric_mean_radius": "0.480060cm"}, "underground_line_conductor-DG_500CUTRXLPECNJ15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500CUTRXLPECNJ15"}, "overhead_line_conductor-oh_4,0_WPAL": {"object": "overhead_line_conductor", "resistance": "0.302821Ohm/km", "name": "oh_4/0_WPAL", "geometric_mean_radius": "0.480568cm"}, "underground_line_conductor-DG_2ALRC": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALRC"}, "underground_line_conductor-DG_350ALXLPEDWJ15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350ALXLPEDWJ15"}, "overhead_line_conductor-oh_8_CU": {"object": "overhead_line_conductor", "resistance": "2.386250Ohm/km", "name": "oh_8_CU", "geometric_mean_radius": "0.127000cm"}, "underground_line_conductor-DG_400CUPILCJD15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_400CUPILCJD15"}, "overhead_line_conductor-oh_1,0_4WCS": {"object": "overhead_line_conductor", "resistance": "0.603674Ohm/km", "name": "oh_1/0_4WCS", "geometric_mean_radius": "0.347980cm"}, "underground_line_conductor-DG_1_0ALTRXLPELCJ25": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "221 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPELCJ25"}, "overhead_line_conductor-oh_1,0_4W_CS": {"object": "overhead_line_conductor", "resistance": "0.603674Ohm/km", "name": "oh_1/0_4W_CS", "geometric_mean_radius": "0.347980cm"}, "transformer_configuration-R1_12_47_1_3115": {"powerC_rating": "5 kVA", "name": "R1_12_47_1_3115", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+344.392j", "reactance": "0.01 Ohm", "power_rating": "5 kVA"}, "underground_line_conductor-Tape_1000_AAC_1": {"conductor_gmr": "0.0371 ft", "conductor_resistance": "0.0222 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0732739718442675 ft", "outer_diameter": "1.87 in", "neutral_strands": "20.0", "neutral_resistance": "0.05 ohm/kft", "rating.summer.continuous": "775.0 A", "neutral_diameter": "0.102", "conductor_diameter": "1.15 in", "shield_gmr": "0.00 ft", "name": "Tape_1000_AAC_1"}, "underground_line_conductor-DG_2ALTRXLPECNJ15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALTRXLPECNJ15"}, "transformer_configuration-R1_12_47_2_1716": {"powerC_rating": "15.0 kVA", "name": "R1_12_47_2_1716", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00667 Ohm", "shunt_impedance": "318.750+304.091j", "reactance": "0.03333 Ohm", "powerB_rating": "0.0 kVA", "powerA_rating": "0.0 kVA", "power_rating": "15.0 kVA"}, "transformer_configuration-R1_12_47_2_1429": {"name": "R1_12_47_2_1429", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+437.312j", "reactance": "0.00200 Ohm", "powerA_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "underground_line_conductor-DG_2ALHMWPECN25": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALHMWPECN25"}, "solar-solar_shading": {"phases": "AS", "rated_power": "4.0 kW", "name": "solar_shading", "parent": "pf_inv", "area": "29.6296 m^2", "orientation_azimuth": "180.0", "object": "solar", "efficiency": "0.135", "weather": "WA-Yakima", "SOLAR_TILT_MODEL": "SOLPOS", "SOLAR_POWER_MODEL": "FLATPLATE", "tilt_angle": "45.0", "shading_factor": "0.8", "orientation": "FIXED_AXIS"}, "underground_line_conductor-DG_750CUTRXLPELCJ25": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUTRXLPELCJ25"}, "underground_line_conductor-DG_2CUKER15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUKER15"}, "overhead_line_conductor-oh_1,0_QPX": {"object": "overhead_line_conductor", "resistance": "0.114332Ohm/km", "name": "oh_1/0_QPX", "geometric_mean_radius": "0.347980cm"}, "line_spacing": {"object": "line_spacing", "name": "NULL", "distance_AN": "4.472136", "distance_CN": "4.472136", "distance_BC": "4.472136", "distance_AB": "4.472136", "distance_AC": "8.000000", "distance_BN": "4.000000"}, "transformer_configuration-R1_12_47_1_3103": {"name": "R1_12_47_1_3103", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+312.651j", "reactance": "0.00400 Ohm", "powerB_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_2ALTRXLPECNJAC15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALTRXLPECNJAC15"}, "overhead_line_conductor-oh_336_ACSR": {"object": "overhead_line_conductor", "resistance": "0.188275Ohm/km", "name": "oh_336_ACSR", "geometric_mean_radius": "0.701040cm"}, "transformer_configuration-R1_12_47_1_3102": {"name": "R1_12_47_1_3102", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+418.251j", "reactance": "0.00400 Ohm", "powerB_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "overhead_line_conductor-oh_1,0_WPCU": {"object": "overhead_line_conductor", "resistance": "0.381335Ohm/km", "name": "oh_1/0_WPCU", "geometric_mean_radius": "0.339598cm"}, "underground_line_conductor-DG_750CUTRXLPEJ15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUTRXLPEJ15"}, "overhead_line_conductor-oh_1,0_WPAL": {"object": "overhead_line_conductor", "resistance": "0.695867Ohm/km", "name": "oh_1/0_WPAL", "geometric_mean_radius": "0.135890cm"}, "underground_line_conductor-AG_1_0CN25": {"name": "AG_1_0CN25", "conductor_resistance": "0.6070 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0021 ft", "outer_diameter": "0.8380 in", "neutral_strands": "25.0000", "neutral_resistance": "14.8722 ohm/kft", "neutral_diameter": "0.0641 in", "conductor_diameter": "0.3680 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0111 ft"}, "transformer_configuration-R1_12_47_2_1428": {"name": "R1_12_47_2_1428", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+313.920j", "reactance": "0.00667 Ohm", "powerA_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "line_configuration": {"object": "line_configuration", "name": "NULL", "spacing": "NULL", "conductor_A": "NULL", "conductor_C": "NULL", "conductor_B": "NULL", "conductor_N": "NULL"}, "overhead_line_conductor-oh_1,0_ARV_7STR": {"object": "overhead_line_conductor", "resistance": "0.590800Ohm/km", "name": "oh_1/0_ARV_7STR", "geometric_mean_radius": "0.361696cm"}, "inverter-simple_inverter": {"rated_power": "25000", "phases": "ABC", "object": "inverter", "name": "simple_inverter", "parent": "three_phase_meter"}, "meter_recorder": {"object": "recorder", "property": "measured_power,voltage_12.real,voltage_12.imag", "interval": "1", "limit": "0", "file": "meterRecorder_XXX.csv", "parent": "XXXX"}, "transformer_configuration-R1_12_47_2_1717": {"powerC_rating": "100.0 kVA", "name": "R1_12_47_2_1717", "primary_voltage": "12470.000 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00033 Ohm", "shunt_impedance": "913.260+1012.897j", "reactance": "0.00167 Ohm", "powerB_rating": "100.0 kVA", "powerA_rating": "100.0 kVA", "power_rating": "300.0 kVA"}, "overhead_line_conductor-oh_250_CU": {"object": "overhead_line_conductor", "resistance": "0.159692Ohm/km", "name": "oh_250_CU", "geometric_mean_radius": "0.551688cm"}, "transformer_configuration-DG_10_23_9_13_8_kV_YYB": {"name": "DG_10_23_9_13_8_kV_YYB", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "10 kVA"}, "solar-solar_fixed": {"phases": "AS", "rated_power": "4.0 kW", "name": "solar_fixed", "parent": "pf_inv", "area": "29.6296 m^2", "orientation_azimuth": "25.0", "object": "solar", "efficiency": "0.135", "latitude_angle_fix": "true", "orientation": "FIXED_AXIS"}, "underground_line_conductor-DG_2_0ALHMWPECN15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0ALHMWPECN15"}, "overhead_line_conductor-oh_2,0_ACSR": {"object": "overhead_line_conductor", "resistance": "0.530030Ohm/km", "name": "oh_2/0_ACSR", "geometric_mean_radius": "0.155448cm"}, "overhead_line_conductor-oh_6_WPCU_SEC": {"object": "overhead_line_conductor", "resistance": "1.485077Ohm/km", "name": "oh_6_WPCU_SEC", "geometric_mean_radius": "0.160274cm"}, "transformer_configuration-transformer_configuration_100000_A": {"name": "transformer_configuration_100000_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "1000 kVA", "power_rating": "1000 kVA"}, "overhead_line_conductor-oh_1,0_CU_TWISTED": {"object": "overhead_line_conductor", "resistance": "0.206726Ohm/km", "name": "oh_1/0_CU_TWISTED", "geometric_mean_radius": "0.474980cm"}, "overhead_line_conductor-oh_477_ACSR_26,7": {"object": "overhead_line_conductor", "resistance": "0.131731Ohm/km", "name": "oh_477_ACSR_26/7", "geometric_mean_radius": "0.883920cm"}, "transformer_configuration-DG_37_5_23_9_13_8_kV_YYB": {"name": "DG_37_5_23_9_13_8_kV_YYB", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "37.5 kVA"}, "underground_line_conductor-DG_750ALXLPEDWJ15": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALXLPEDWJ15"}, "transformer_configuration-R1_12_47_1_3114": {"name": "R1_12_47_1_3114", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+305.231j", "reactance": "0.01 Ohm", "powerB_rating": "5 kVA", "power_rating": "5 kVA"}, "overhead_line_conductor-oh_4,0_QPX": {"object": "overhead_line_conductor", "resistance": "0.301837Ohm/km", "name": "oh_4/0_QPX", "geometric_mean_radius": "0.480568cm"}, "overhead_line_conductor-oh_UNK_UNK": {"object": "overhead_line_conductor", "resistance": "1.572497Ohm/km", "name": "oh_UNK_UNK", "geometric_mean_radius": "0.133096cm"}, "underground_line_conductor-DG_500CUKER15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500CUKER15"}, "triplex_line": {"object": "triplex_line", "name": "triplex_line", "phases": "ABS", "from": "NULL", "to": "NULL", "length": "20", "configuration": "NULL"}, "inverter-pf_inv": {"phases": "AS", "rated_power": "3000", "name": "pf_inv", "parent": "split_phase_meter", "inverter_type": "FOUR_QUADRANT", "power_factor": "0.95", "object": "inverter", "four_quadrant_control_mode": "CONSTANT_PF", "inverter_efficiency": "0.87"}, "overhead_line_conductor-oh_1_WPCU": {"object": "overhead_line_conductor", "resistance": "0.470378Ohm/km", "name": "oh_1_WPCU", "geometric_mean_radius": "0.309626cm"}, "transformer_configuration-transformer_configuration_nonTP_11250": {"name": "transformer_configuration_nonTP_11250", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "112.5 kVA"}, "underground_line_conductor-DG_1_0ALEPRCNJ35": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALEPRCNJ35"}, "transformer_configuration-DG_15_23_9_13_8_kV_YY1_120": {"name": "DG_15_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.018+0.018j", "power_rating": "15 kVA"}, "transformer_configuration-R1_12_47_1_3092": {"name": "R1_12_47_1_3092", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+322.313j", "reactance": "0.01 Ohm", "powerA_rating": "5.0 kVA", "power_rating": "5.0 kVA"}, "transformer_configuration-transformer_configuration_nonTP_100": {"name": "transformer_configuration_nonTP_100", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "1 kVA"}, "underground_line_conductor-AG_2CN15": {"name": "AG_2CN15", "conductor_resistance": "0.9450 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0021 ft", "outer_diameter": "0.7330 in", "neutral_strands": "15.0000", "neutral_resistance": "14.8722 ohm/kft", "neutral_diameter": "0.0641 in", "conductor_diameter": "0.2580 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0084 ft"}, "transformer_configuration-R1_12_47_2_1445": {"name": "R1_12_47_2_1445", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+407.612j", "reactance": "0.00200 Ohm", "powerB_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "underground_line_conductor-DG_1000ALTRXLPELCJ15": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "725 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000ALTRXLPELCJ15"}, "underground_line_conductor-DG_4_0CUB7": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CUB7"}, "transformer_configuration-R1_12_47_1_3084": {"name": "R1_12_47_1_3084", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+295.721j", "reactance": "0.00333 Ohm", "powerA_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "transformer_configuration-R1_12_47_2_1453": {"powerC_rating": "5 kVA", "name": "R1_12_47_2_1453", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+260.525j", "reactance": "0.01 Ohm", "power_rating": "5 kVA"}, "transformer_configuration-transformer_configuration_nonTP_16700": {"name": "transformer_configuration_nonTP_16700", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "167 kVA"}, "overhead_line_conductor-oh_336_AAC": {"object": "overhead_line_conductor", "resistance": "0.188275Ohm/km", "name": "oh_336_AAC", "geometric_mean_radius": "0.671264cm"}, "overhead_line_conductor-oh_4,0_AAC_TW": {"object": "overhead_line_conductor", "resistance": "0.295773Ohm/km", "name": "oh_4/0_AAC_TW", "geometric_mean_radius": "0.314757cm"}, "overhead_line_conductor-oh_397_ACSR": {"object": "overhead_line_conductor", "resistance": "0.159692Ohm/km", "name": "oh_397_ACSR", "geometric_mean_radius": "0.731520cm"}, "underground_line_conductor-DG_2CUPILCD15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUPILCD15"}, "transformer_configuration-R1_12_47_1_3732": {"powerC_rating": "37.5 kVA", "name": "R1_12_47_1_3732", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00267 Ohm", "shunt_impedance": "365.685+372.824j", "reactance": "0.01333 Ohm", "power_rating": "37.5 kVA"}, "transformer_configuration-R1_12_47_2_1424": {"name": "R1_12_47_2_1424", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+273.632j", "reactance": "0.01 Ohm", "powerA_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "transformer_configuration-transformer_configuration_100_A_120": {"name": "transformer_configuration_100_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "1 kVA", "power_rating": "1 kVA"}, "transformer_configuration-R1_12_47_2_1432": {"name": "R1_12_47_2_1432", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+285.385j", "reactance": "0.00667 Ohm", "powerA_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "battery-batt_defined": {"state_of_charge": "0.5", "name": "batt_defined", "parent": "load_following_inv_pf", "round_trip_efficiency": "0.95", "object": "battery", "battery_type": "LI_ION", "generator_mode": "SUPPLY_DRIVEN", "battery_capacity": "20 kWh", "use_internal_battery_model": "true"}, "underground_line_conductor-DG_2_0ALXLPECN15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0ALXLPECN15"}, "transformer_configuration-R1_12_47_1_3118": {"powerC_rating": "62.5 kVA", "name": "R1_12_47_1_3118", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00240 Ohm", "shunt_impedance": "417.835+459.820j", "reactance": "0.00160 Ohm", "power_rating": "62.5 kVA"}, "underground_line_conductor-tape_250": {"name": "tape_250", "conductor_resistance": "0.41 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "3.4863 Ohm/mile", "neutral_gmr": "0.01813 ft", "outer_diameter": "1.27 in", "neutral_strands": "19", "neutral_resistance": "0.257 ohm/mile", "neutral_diameter": "0.574 in", "conductor_diameter": "0.567 in", "shield_gmr": "0.0448 ft", "conductor_gmr": "0.0171 ft"}, "underground_line_conductor-DG_1_0ALEPRCNJ15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALEPRCNJ15"}, "underground_line_conductor-DG_400CUB19": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_400CUB19"}, "underground_line_conductor-DG_1000AL15KVUG": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "725 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000AL15KVUG"}, "underground_line_conductor-DG_750ALTRXLPELCJ25": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "608 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALTRXLPELCJ25"}, "transformer_configuration-R1_12_47_2_1449": {"name": "R1_12_47_2_1449", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00075 Ohm", "shunt_impedance": "704.660+755.051j", "reactance": "0.00050 Ohm", "powerB_rating": "200.0 kVA", "power_rating": "200.0 kVA"}, "overhead_line_conductor-oh_3,0_CU": {"object": "overhead_line_conductor", "resistance": "0.240036Ohm/km", "name": "oh_3/0_CU", "geometric_mean_radius": "0.427990cm"}, "overhead_line_conductor-oh_477_ACSR": {"object": "overhead_line_conductor", "resistance": "0.134216Ohm/km", "name": "oh_477_ACSR", "geometric_mean_radius": "0.762000cm"}, "transformer_configuration-R1_12_47_1_3122": {"powerC_rating": "30.0 kVA", "name": "R1_12_47_1_3122", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+357.513j", "reactance": "0.00333 Ohm", "power_rating": "30.0 kVA"}, "transformer_configuration-R1_12_47_1_3088": {"name": "R1_12_47_1_3088", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+360.704j", "reactance": "0.00667 Ohm", "powerA_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "underground_line_conductor-DG_1_0ALTRXPECNJ15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXPECNJ15"}, "overhead_line_conductor-oh_6_ACSR": {"object": "overhead_line_conductor", "resistance": "2.460262Ohm/km", "name": "oh_6_ACSR", "geometric_mean_radius": "0.120142cm"}, "underground_line_conductor-DG_2CUPILCJD15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUPILCJD15"}, "underground_line_conductor-DG_400CUTRXLPEJ": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.092 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_400CUTRXLPEJ"}, "battery-batt_simple": {"name": "batt_simple", "parent": "load_following_inv_pf", "object": "battery", "battery_type": "LI_ION", "generator_mode": "SUPPLY_DRIVEN", "rfb_size": "HOUSEHOLD", "use_internal_battery_model": "true"}, "transformer_configuration-R1_12_47_2_1721": {"name": "R1_12_47_2_1721", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00267 Ohm", "shunt_impedance": "365.685+345.365j", "reactance": "0.01333 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "underground_line_conductor-DG_2_0CUPILC3D15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUPILC3D15"}, "transformer_configuration-transformer_configuration_100000_A_120": {"name": "transformer_configuration_100000_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "1000 kVA", "power_rating": "1000 kVA"}, "transformer_configuration-R1_12_47_1_3731": {"name": "R1_12_47_1_3731", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00200 Ohm", "shunt_impedance": "391.760+425.397j", "reactance": "0.01000 Ohm", "powerA_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "underground_line_conductor-DG_400CURRUG": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_400CURRUG"}, "overhead_line_conductor-oh_750_CU": {"object": "overhead_line_conductor", "resistance": "0.055302Ohm/km", "name": "oh_750_CU", "geometric_mean_radius": "0.971804cm"}, "transformer_configuration-R1_12_47_2_1427": {"name": "R1_12_47_2_1427", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+272.033j", "reactance": "0.00333 Ohm", "powerA_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "overhead_line_conductor-oh_1,0_CU_7STR": {"object": "overhead_line_conductor", "resistance": "0.377172Ohm/km", "name": "oh_1/0_CU_7STR", "geometric_mean_radius": "0.340360cm"}, "transformer_configuration-R1_12_47_2_1431": {"name": "R1_12_47_2_1431", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00200 Ohm", "shunt_impedance": "443.910+433.525j", "reactance": "0.00133 Ohm", "powerA_rating": "75.0 kVA", "power_rating": "75.0 kVA"}, "house-R1_SingleFamilyHome_Pre-1940": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "2.8", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.4", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "10.0", "glazing_treatment": "1", "Rdoors": "3", "glazing_layers": "1", "window_frame": "1", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_Pre-1940", "Rfloor": "10.0", "airchange_per_hour": "0.75", "Rroof": "16.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "underground_line_conductor-DG_8CUPELC": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_8CUPELC"}, "underground_line_conductor-DG_500ALXLPE15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500ALXLPE15"}, "transformer_configuration-R1_12_47_2_1718": {"powerC_rating": "50.0 kVA", "name": "R1_12_47_2_1718", "primary_voltage": "12470.000 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00067 Ohm", "shunt_impedance": "600.360+590.521j", "reactance": "0.00333 Ohm", "powerB_rating": "50.0 kVA", "powerA_rating": "50.0 kVA", "power_rating": "150.0 kVA"}, "underground_line_conductor-DG_1_0TRXLPELCJ25": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "221 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0TRXLPELCJ25"}, "overhead_line_conductor-oh_BUSS_2000_AMP": {"object": "overhead_line_conductor", "resistance": "0.128002Ohm/km", "name": "oh_BUSS_2000_AMP", "geometric_mean_radius": "0.127000cm"}, "transformer_configuration-DG_50_23_9_13_8_kV_YY1_120": {"name": "DG_50_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "50 kVA"}, "underground_line_conductor-DG_1_0ALTRXLPECNJAC35": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "221 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPECNJAC35"}, "transformer_configuration-DG_100_23_9_13_8_kV_YY1": {"name": "DG_100_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "100 kVA"}, "underground_line_conductor-DG_750": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "9", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750"}, "overhead_line_conductor-oh_2,0_ACSR_6,1": {"object": "overhead_line_conductor", "resistance": "0.530030Ohm/km", "name": "oh_2/0_ACSR_6/1", "geometric_mean_radius": "0.154940cm"}, "underground_line_conductor-DG_2ALTRXLPE15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALTRXLPE15"}, "underground_line_conductor-DG_4_0CURRUG": {"conductor_gmr": "0.0175 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.5618 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.5518 in", "shield_gmr": "0.00 ft", "name": "DG_4_0CURRUG"}, "overhead_line_conductor-oh_5_CU": {"object": "overhead_line_conductor", "resistance": "1.190490Ohm/km", "name": "oh_5_CU", "geometric_mean_radius": "0.179832cm"}, "underground_line_conductor-DG_2_0": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "9", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0"}, "underground_line_conductor-DG_750ALTRXLPE15": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "608 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALTRXLPE15"}, "regulator_configuration": {"object": "regulator_configuration", "name": "regulator_configuration", "Control": "MANUAL", "Type": "A", "raise_taps": "16", "band_center": "2401", "tap_pos_A": "1", "tap_pos_B": "1", "time_delay": "30.0", "connect_type": "1", "regulation": "0.10", "CT_phase": "ABC", "lower_taps": "16", "tap_pos_C": "1", "PT_phase": "ABC", "band_width": "50"}, "overhead_line_conductor-oh_3#1_CU": {"object": "overhead_line_conductor", "resistance": "0.470378Ohm/km", "name": "oh_3#1_CU", "geometric_mean_radius": "0.309626cm"}, "underground_line_conductor-DG_650CUPILCJ3D15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_650CUPILCJ3D15"}, "underground_line_conductor-tape_2_0": {"name": "tape_2_0", "conductor_resistance": "0.769 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "4.0486 Ohm/mile", "neutral_gmr": "0.01252 ft", "outer_diameter": "1.10 in", "neutral_strands": "7", "neutral_resistance": "0.481 ohm/mile", "neutral_diameter": "0.414 in", "conductor_diameter": "0.414 in", "shield_gmr": "0.0385 ft", "conductor_gmr": "0.0125 ft"}, "transformer_configuration-R1_12_47_1_3121": {"powerC_rating": "15.0 kVA", "name": "R1_12_47_1_3121", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+342.751j", "reactance": "0.00667 Ohm", "power_rating": "15.0 kVA"}, "overhead_line_conductor-oh_4_WPCU": {"object": "overhead_line_conductor", "resistance": "0.932057Ohm/km", "name": "oh_4_WPCU", "geometric_mean_radius": "0.202184cm"}, "overhead_line_conductor-oh_4_WPAL": {"object": "overhead_line_conductor", "resistance": "1.528212Ohm/km", "name": "oh_4_WPAL", "geometric_mean_radius": "0.213360cm"}, "underground_line_conductor-DG_2CUPECN15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUPECN15"}, "triplex_node": {"object": "triplex_node", "name": "triplex_node", "phases": "ABCN", "nominal_voltage": "120"}, "overhead_line_conductor-oh_397_ACSR_TW": {"object": "overhead_line_conductor", "resistance": "0.159692Ohm/km", "name": "oh_397_ACSR_TW", "geometric_mean_radius": "0.731520cm"}, "underground_line_conductor-DG_2ALXLPECN35": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALXLPECN35"}, "transformer_configuration-R1_12_47_2_1722": {"name": "R1_12_47_2_1722", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00667 Ohm", "shunt_impedance": "318.750+275.669j", "reactance": "0.03333 Ohm", "powerB_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "transformer_configuration-R1_12_47_1_3101": {"name": "R1_12_47_1_3101", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+334.621j", "reactance": "0.00667 Ohm", "powerB_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "transformer_configuration-transformer_configuration_50000_A_120": {"name": "transformer_configuration_50000_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "500 kVA", "power_rating": "500 kVA"}, "underground_line_conductor-DG_2ALXLPECN15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALXLPECN15"}, "underground_line_conductor-DG_2_0CUPILCJ15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUPILCJ15"}, "overhead_line_conductor-oh_4,0_ARV_7STR": {"object": "overhead_line_conductor", "resistance": "0.294592Ohm/km", "name": "oh_4/0_ARV_7STR", "geometric_mean_radius": "0.513080cm"}, "underground_line_conductor-DG_750ALTRXLPEJ3AC15": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "608 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALTRXLPEJ3AC15"}, "transformer_configuration-substation_transf__conf": {"name": "substation_transf__conf", "primary_voltage": "57735.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "13800.0 V", "connect_type": "DELTA_GWYE", "impedance": "0.051+0.1230j", "power_rating": "20000 kVA"}, "transformer_configuration-transformer_configuration_nonTP_1000_120": {"name": "transformer_configuration_nonTP_1000_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "10 kVA"}, "transformer_configuration-DG_25_23_9_13_8_kV_YYB": {"name": "DG_25_23_9_13_8_kV_YYB", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "25 kVA"}, "underground_line_conductor-DG_CUSTOMER_WIRE": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_CUSTOMER_WIRE"}, "underground_line_conductor-DG_500ALTRXLPEJ15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500ALTRXLPEJ15"}, "transformer_configuration-transformer_configuration_nonTP_4500_120": {"name": "transformer_configuration_nonTP_4500_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "45 kVA"}, "underground_line_conductor-Conc_2_AL_1": {"conductor_gmr": "0.0088 ft", "conductor_resistance": "1.38336 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0348162687755351 ft", "outer_diameter": "1.09 in", "neutral_strands": "6.0", "neutral_resistance": "13.5696 ohm/kft", "rating.summer.continuous": "112.0 A", "neutral_diameter": "0.0641 in", "conductor_diameter": "0.292 in", "shield_gmr": "0.00 ft", "name": "Conc_2_AL_1"}, "transformer_configuration-R1_12_47_1_3117": {"powerC_rating": "25.0 kVA", "name": "R1_12_47_1_3117", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+331.380j", "reactance": "0.00400 Ohm", "power_rating": "25.0 kVA"}, "overhead_line_conductor-oh_#2_ARV_7STR": {"object": "overhead_line_conductor", "resistance": "0.939016Ohm/km", "name": "oh_#2_ARV_7STR", "geometric_mean_radius": "0.287020cm"}, "transformer_configuration-transformer_configuration_nonTP_75000": {"name": "transformer_configuration_nonTP_75000", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "750 kVA"}, "underground_line_conductor-DG_1000ALXLPEDWJ25": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "700 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000ALXLPEDWJ25"}, "transformer_configuration-transformer_configuration_50000_A": {"name": "transformer_configuration_50000_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "500 kVA", "power_rating": "500 kVA"}, "underground_line_conductor-DG_2ALTRXPECN15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_2ALTRXPECN15"}, "underground_line_conductor-DG_4_0ALTRXPECN15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALTRXPECN15"}, "transformer_configuration-R1_12_47_2_1446": {"name": "R1_12_47_2_1446", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+308.368j", "reactance": "0.01 Ohm", "powerB_rating": "5 kVA", "power_rating": "5 kVA"}, "underground_line_conductor-DG_Default_Neutral": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_Default_Neutral"}, "transformer_configuration-R1_12_47_1_3091": {"name": "R1_12_47_1_3091", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+332.068j", "reactance": "0.00667 Ohm", "powerA_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "underground_line_conductor-DG_750CUTRXLPEJD35": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "608 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750CUTRXLPEJD35"}, "overhead_line_conductor-oh_400_CU": {"object": "overhead_line_conductor", "resistance": "0.100662Ohm/km", "name": "oh_400_CU", "geometric_mean_radius": "0.697738cm"}, "underground_line_conductor-DG_2CUPILC315": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUPILC315"}, "transformer_configuration-R1_12_47_2_1450": {"name": "R1_12_47_2_1450", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00133 Ohm", "shunt_impedance": "522.135+576.886j", "reactance": "0.00089 Ohm", "powerB_rating": "112.5 kVA", "power_rating": "112.5 kVA"}, "transformer_configuration-R1_12_47_1_3087": {"name": "R1_12_47_1_3087", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+326.493j", "reactance": "0.00400 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "underground_line_conductor-DG_500CUPILCD25": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_500CUPILCD25"}, "overhead_line": {"object": "overhead_line", "name": "overhead_line", "phases": "BCN", "from": "NULL", "to": "NULL", "length": "20", "configuration": "NULL"}, "overhead_line_conductor-oh_4,0_TPX": {"object": "overhead_line_conductor", "resistance": "0.301837Ohm/km", "name": "oh_4/0_TPX", "geometric_mean_radius": "0.480568cm"}, "overhead_line_conductor-oh_266_ACSR_26,7": {"object": "overhead_line_conductor", "resistance": "0.234319Ohm/km", "name": "oh_266_ACSR_26/7", "geometric_mean_radius": "0.661416cm"}, "underground_line_conductor-DG_2000CUPILCJ15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_2000CUPILCJ15"}, "underground_line_conductor-DG_750CUXLPE15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUXLPE15"}, "transformer_configuration-transformer_configuration_nonTP_1500_120": {"name": "transformer_configuration_nonTP_1500_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "15 kVA"}, "transformer_configuration-R1_12_47_2_1451": {"name": "R1_12_47_2_1451", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+313.794j", "reactance": "0.01 Ohm", "powerB_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "transformer_configuration-R1_12_47_1_3086": {"name": "R1_12_47_1_3086", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00240 Ohm", "shunt_impedance": "417.835+411.761j", "reactance": "0.00160 Ohm", "powerA_rating": "62.5 kVA", "power_rating": "62.5 kVA"}, "transformer_configuration-DG_15_23_9_13_8_kV_YYB": {"name": "DG_15_23_9_13_8_kV_YYB", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "15 kVA"}, "underground_line_conductor-DG_2_0CUPILCD15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUPILCD15"}, "windturb_dg-windturb2": {"phases": "ABCN", "name": "windturb2", "parent": "three_phase_meter", "Gen_status": "ONLINE", "Turbine_Model": "GE_25MW", "object": "windturb_dg", "Gen_mode": "CONSTANTP", "Gen_type": "SYNCHRONOUS"}, "transformer_configuration-R1_12_47_2_1447": {"name": "R1_12_47_2_1447", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00150 Ohm", "shunt_impedance": "496.060+536.117j", "reactance": "0.00100 Ohm", "powerB_rating": "100.0 kVA", "power_rating": "100.0 kVA"}, "transformer_configuration-R1_12_47_1_3090": {"name": "R1_12_47_1_3090", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+301.925j", "reactance": "0.01 Ohm", "powerA_rating": "5 kVA", "power_rating": "5 kVA"}, "underground_line_conductor-DG_1_0ALXLPECN15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALXLPECN15"}, "underground_line_conductor-DG_397ACSR30X7": {"conductor_gmr": "0.021 ft", "conductor_resistance": "0.063 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.676 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "461 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.666 in", "shield_gmr": "0.00 ft", "name": "DG_397ACSR30X7"}, "transformer_configuration-DG_2000_23_9_13_8_kV_YYT_0277": {"name": "DG_2000_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.0168+0.0504j", "power_rating": "2000 kVA"}, "underground_line_conductor-DG_4CUPECN15": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_4CUPECN15"}, "overhead_line_conductor-oh_2_WPCU": {"object": "overhead_line_conductor", "resistance": "0.587196Ohm/km", "name": "oh_2_WPCU", "geometric_mean_radius": "0.254762cm"}, "overhead_line_conductor-oh_2_WPAL": {"object": "overhead_line_conductor", "resistance": "1.050198Ohm/km", "name": "oh_2_WPAL", "geometric_mean_radius": "0.127508cm"}, "transformer_configuration-R1_12_47_1_3116": {"powerC_rating": "5 kVA", "name": "R1_12_47_1_3116", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+262.244j", "reactance": "0.01 Ohm", "power_rating": "5 kVA"}, "overhead_line_conductor-oh_DEFAULT": {"object": "overhead_line_conductor", "resistance": "0.121789Ohm/km", "name": "oh_DEFAULT", "geometric_mean_radius": "0.883920cm"}, "underground_line_conductor-DG_336AACHC19": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_336AACHC19"}, "underground_line_conductor-DG_750CUXLPEJ15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUXLPEJ15"}, "overhead_line_conductor-oh_500_WPAL": {"object": "overhead_line_conductor", "resistance": "0.146954Ohm/km", "name": "oh_500_WPAL", "geometric_mean_radius": "0.989330cm"}, "underground_line_conductor-DG_500CURRUG": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500CURRUG"}, "underground_line_conductor-DG_2ALPECNJ15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2ALPECNJ15"}, "overhead_line_conductor-oh_1,0_TPX": {"object": "overhead_line_conductor", "resistance": "0.114332Ohm/km", "name": "oh_1/0_TPX", "geometric_mean_radius": "0.347980cm"}, "transformer_configuration-GC_12_47_1": {"powerC_rating": "1000.0 kVA", "name": "GC_12_47_1", "primary_voltage": "12470.000 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00003 Ohm", "shunt_impedance": "6545.460+6655.949j", "reactance": "0.00017 Ohm", "powerB_rating": "1000.0 kVA", "powerA_rating": "1000.0 kVA", "power_rating": "3000.0 kVA"}, "triplex_meter-split_phase_meter": {"phases": "AS", "object": "triplex_meter", "nominal_voltage": "240", "name": "split_phase_meter"}, "underground_line_conductor-DG_1000ALTRXPELCJ15": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0 ft", "outer_diameter": "1.175 in", "neutral_strands": "0", "neutral_resistance": "0 ohm/kft", "rating.summer.continuous": "725 A", "neutral_diameter": "0 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000ALTRXPELCJ15"}, "underground_line_conductor-DG_2CURRUG": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CURRUG"}, "transformer_configuration-R1_12_47_1_3100": {"name": "R1_12_47_1_3100", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+273.106j", "reactance": "0.01 Ohm", "powerB_rating": "5.0 kVA", "power_rating": "5.0 kVA"}, "overhead_line_conductor-oh_2,0_ACSR_TW": {"object": "overhead_line_conductor", "resistance": "0.530030Ohm/km", "name": "oh_2/0_ACSR_TW", "geometric_mean_radius": "0.155448cm"}, "underground_line_conductor-DG_1000CUXLPEJ15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_1000CUXLPEJ15"}, "transformer_configuration-DG_150_23_9_13_8_kV_YYT": {"name": "DG_150_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "150 kVA"}, "overhead_line_conductor-oh_777_CU": {"object": "overhead_line_conductor", "resistance": "0.062992Ohm/km", "name": "oh_777_CU", "geometric_mean_radius": "0.987552cm"}, "transformer_configuration-R1_12_47_2_1723": {"name": "R1_12_47_2_1723", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00200 Ohm", "shunt_impedance": "391.760+406.028j", "reactance": "0.01000 Ohm", "powerB_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "underground_line_conductor-DG_2_0CUPILCJ3D15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUPILCJ3D15"}, "overhead_line_conductor-oh_477_AAC": {"object": "overhead_line_conductor", "resistance": "0.134216Ohm/km", "name": "oh_477_AAC", "geometric_mean_radius": "0.519069cm"}, "underground_line_conductor-DG_2_0ALXLPE15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0ALXLPE15"}, "underground_line_conductor-DG_6CUPILC10": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_6CUPILC10"}, "transformer_configuration-transformer_configuration_nonTP_30000": {"name": "transformer_configuration_nonTP_30000", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "300 kVA"}, "underground_line_conductor-DG_400CUPILCD15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_400CUPILCD15"}, "underground_line": {"object": "underground_line", "name": "NULL", "phases": "ABCN", "from": "NULL", "to": "NULL", "length": "100", "configuration": "NULL"}, "house-R1_SingleFamilyHome_1940-1949": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.0", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.5", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "11.0", "glazing_treatment": "1", "Rdoors": "3", "glazing_layers": "2", "window_frame": "1", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_1940-1949", "Rfloor": "12.0", "airchange_per_hour": "0.75", "Rroof": "19.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-transformer_configuration_nonTP_100_120": {"name": "transformer_configuration_nonTP_100_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "1 kVA"}, "transformer_configuration-R1_12_47_1_3120": {"powerC_rating": "25.0 kVA", "name": "R1_12_47_1_3120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+360.851j", "reactance": "0.00400 Ohm", "power_rating": "25.0 kVA"}, "transformer_configuration-DG_5_23_9_13_8_kV_YY1": {"name": "DG_5_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.018+0.018j", "power_rating": "5 kVA"}, "underground_line_conductor-DG_2_0CUB7": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUB7"}, "inverter-load_following_inv": {"discharge_off_threshold": "7.5 kW", "phases": "AS", "four_quadrant_control_mode": "LOAD_FOLLOWING", "name": "load_following_inv", "parent": "split_phase_meter", "discharge_lockout_time": "60s", "inverter_type": "FOUR_QUADRANT", "object": "inverter", "sense_object": "triptransformer", "max_charge_rate": "0.80 kW", "charge_off_threshold": "7.0 kW", "rated_power": "3000.0", "charge_lockout_time": "60s", "max_discharge_rate": "1.0 kW", "inverter_efficiency": "0.87", "discharge_on_threshold": "9.0 kW", "charge_on_threshold": "5.0 kW"}, "underground_line_conductor-DG_500CUKERD5": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_500CUKERD5"}, "underground_line_conductor-DG_Unknown": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_Unknown"}, "transformer_configuration-transformer_configuration_nonTP_2500": {"name": "transformer_configuration_nonTP_2500", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "25 kVA"}, "overhead_line_conductor-oh_750_AAC": {"object": "overhead_line_conductor", "resistance": "0.086371Ohm/km", "name": "oh_750_AAC", "geometric_mean_radius": "0.972640cm"}, "overhead_line_conductor-oh_14_CU": {"object": "overhead_line_conductor", "resistance": "8.463073Ohm/km", "name": "oh_14_CU", "geometric_mean_radius": "0.129885cm"}, "underground_line_conductor-DG_400CUPILCJ3D15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_400CUPILCJ3D15"}, "underground_line_conductor-DG_1_0ALXLPECN35": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALXLPECN35"}, "underground_line_conductor-DG_750ALTRXLPE3AC15": {"conductor_gmr": "0.0373 ft", "conductor_resistance": "0.0263 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.118 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "608 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.108 in", "shield_gmr": "0.00 ft", "name": "DG_750ALTRXLPE3AC15"}, "transformer_configuration-transformer_configuration_30000_A_120": {"name": "transformer_configuration_30000_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "300 kVA", "power_rating": "300 kVA"}, "triplex_load": {"object": "triplex_load", "name": "S1808-19-003_A", "nominal_voltage": "120", "phases": "AS", "base_power_12": "3000", "impedance_fraction_12": "0.5", "impedance_pf_12": "0.9", "current_fraction_12": "0.0", "current_pf_12": "0.9", "power_fraction_12": "0.5", "power_pf_12": "0.9", "parent": "NULL"}, "transformer_configuration-R1_12_47_2_1719": {"name": "R1_12_47_2_1719", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00200 Ohm", "shunt_impedance": "391.760+389.126j", "reactance": "0.01000 Ohm", "powerA_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "overhead_line_conductor-oh_#2_CU_7STR": {"object": "overhead_line_conductor", "resistance": "0.599002Ohm/km", "name": "oh_#2_CU_7STR", "geometric_mean_radius": "0.269240cm"}, "transformer_configuration-transformer_configuration_22500_A_120": {"name": "transformer_configuration_22500_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "225 kVA", "power_rating": "225 kVA"}, "overhead_line_conductor-oh_4_CU": {"object": "overhead_line_conductor", "resistance": "0.932057Ohm/km", "name": "oh_4_CU", "geometric_mean_radius": "0.202184cm"}, "transformer_configuration-R1_12_47_2_1430": {"name": "R1_12_47_2_1430", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00120 Ohm", "shunt_impedance": "548.210+538.236j", "reactance": "0.00080 Ohm", "powerA_rating": "125.0 kVA", "power_rating": "125.0 kVA"}, "overhead_line_conductor-oh_397_AAC_TREEWIRE": {"object": "overhead_line_conductor", "resistance": "0.175853Ohm/km", "name": "oh_397_AAC_TREEWIRE", "geometric_mean_radius": "0.731520cm"}, "transformer_configuration-transformer_configuration_nonTP_100000": {"name": "transformer_configuration_nonTP_100000", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "1000 kVA"}, "transformer_configuration-transformer_configuration_22500_A": {"name": "transformer_configuration_22500_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "225 kVA", "power_rating": "225 kVA"}, "underground_line_conductor-DG_1000": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "9", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "725 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000"}, "transformer_configuration-R1_12_47_2_1426": {"name": "R1_12_47_2_1426", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+288.130j", "reactance": "0.00400 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "transformer": {"object": "transformer", "name": "transformer", "phases": "ABCN", "from": "NULL", "to": "NULL", "configuration": "NULL"}, "transformer_configuration-R1_12_47_1_3730": {"powerC_rating": "75.0 kVA", "name": "R1_12_47_1_3730", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00133 Ohm", "shunt_impedance": "443.910+424.448j", "reactance": "0.00667 Ohm", "power_rating": "75.0 kVA"}, "underground_line_conductor-DG_2_0CUPILCD35": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_2_0CUPILCD35"}, "inverter-pf_inv_generic_multipoint": {"c_2": "-0.00003587", "phases": "AS", "rated_power": "3000", "name": "pf_inv_generic_multipoint", "parent": "split_phase_meter", "c_0": "-0.00001009", "use_multipoint_efficiency": "true", "inverter_type": "FOUR_QUADRANT", "power_factor": "0.95", "object": "inverter", "inverter_manufacturer": "NONE", "minimum_dc_power": "27.9", "maximum_dc_voltage": "277", "c_1": "-0.00001367", "maximum_dc_power": "3000", "c_3": "-0.00342100", "four_quadrant_control_mode": "CONSTANT_PF", "inverter_efficiency": "0.99"}, "underground_line_conductor-DG_6CUPELC5": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_6CUPELC5"}, "transformer_configuration-R1_12_47_1_3107": {"name": "R1_12_47_1_3107", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+385.602j", "reactance": "0.00267 Ohm", "powerB_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "underground_line_conductor-DG_4_0AL15KVCNJ": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0AL15KVCNJ"}, "underground_line_conductor-AG_1000CUEPR": {"name": "AG_1000CUEPR", "conductor_resistance": "0.088 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0037 ft", "outer_diameter": "1.6600 in", "neutral_strands": "26.0000", "neutral_resistance": "4.6758 ohm/kft", "neutral_diameter": "0.1144 in", "conductor_diameter": "1.117 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0393 ft"}, "transformer_configuration-transformer_configuration_nonTP_30000_120": {"name": "transformer_configuration_nonTP_30000_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "300 kVA"}, "underground_line_conductor-DG_2CUPILCJ3D15": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_2CUPILCJ3D15"}, "overhead_line_conductor-oh_4_AAAC": {"object": "overhead_line_conductor", "resistance": "1.497318Ohm/km", "name": "oh_4_AAAC", "geometric_mean_radius": "0.213360cm"}, "house-R1_MobileHome_1990-2005": {"glass_type": "2", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.5", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.2", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "11.7", "glazing_treatment": "1", "Rdoors": "3", "glazing_layers": "2", "window_frame": "2", "parent": "null", "floor_area": "1054", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_MobileHome_1990-2005", "Rfloor": "18.1", "airchange_per_hour": "0.75", "Rroof": "24.1", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "underground_line_conductor-DG_4_0ALTRXLPE15": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALTRXLPE15"}, "underground_line_conductor-DG_Default": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_Default"}, "transformer_configuration-R1_12_47_1_3111": {"name": "R1_12_47_1_3111", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+342.457j", "reactance": "0.01 Ohm", "powerB_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "transformer_configuration-DG_75_23_9_13_8_kV_YYT_120": {"name": "DG_75_23_9_13_8_kV_YYT_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "75 kVA"}, "overhead_line_conductor-oh_397_ACSR_18,1": {"object": "overhead_line_conductor", "resistance": "0.159692Ohm/km", "name": "oh_397_ACSR_18/1", "geometric_mean_radius": "0.731520cm"}, "transformer_configuration-DG_25_23_9_13_8_kV_YY1_120": {"name": "DG_25_23_9_13_8_kV_YY1_120", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.018+0.018j", "power_rating": "25 kVA"}, "transformer_configuration-transformer_configuration_nonTP_3750_120": {"name": "transformer_configuration_nonTP_3750_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "37.5 kVA"}, "transformer_configuration-R1_12_47_2_1417": {"name": "R1_12_47_2_1417", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+340.474j", "reactance": "0.00267 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "overhead_line_conductor-oh_2,0_ARV_7STR": {"object": "overhead_line_conductor", "resistance": "0.469197Ohm/km", "name": "oh_2/0_ARV_7STR", "geometric_mean_radius": "0.406400cm"}, "underground_line_conductor-DG_750CUEPRJD15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "8", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_750CUEPRJD15"}, "overhead_line_conductor-oh_1,0_3WCS": {"object": "overhead_line_conductor", "resistance": "0.603674Ohm/km", "name": "oh_1/0_3WCS", "geometric_mean_radius": "0.347980cm"}, "transformer_configuration-R1_12_47_2_1440": {"name": "R1_12_47_2_1440", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+304.884j", "reactance": "0.01 Ohm", "powerB_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "transformer_configuration-R1_12_47_1_3097": {"name": "R1_12_47_1_3097", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+321.700j", "reactance": "0.01 Ohm", "powerA_rating": "10.0 kVA", "power_rating": "10.0 kVA"}, "transformer_configuration-DG_50_23_9_13_8_kV_YY1": {"name": "DG_50_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "50 kVA"}, "transformer_configuration-R1_12_47_2_1456": {"powerC_rating": "15.0 kVA", "name": "R1_12_47_2_1456", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+279.088j", "reactance": "0.00667 Ohm", "power_rating": "15.0 kVA"}, "underground_line_conductor-DG_19FOUG": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_19FOUG"}, "underground_line_conductor-DG_1_0TRXLPELCJ15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0TRXLPELCJ15"}, "transformer_configuration-transformer_configuration_10000_A_120": {"name": "transformer_configuration_10000_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "100 kVA", "power_rating": "100 kVA"}, "transformer_configuration-R1_12_47_1_3740": {"powerC_rating": "0.0 kVA", "name": "R1_12_47_1_3740", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00667 Ohm", "shunt_impedance": "318.750+365.165j", "reactance": "0.03333 Ohm", "powerB_rating": "15.0 kVA", "powerA_rating": "0.0 kVA", "power_rating": "15.0 kVA"}, "overhead_line_conductor-oh_4,0_ALQPX": {"object": "overhead_line_conductor", "resistance": "0.301837Ohm/km", "name": "oh_4/0_ALQPX", "geometric_mean_radius": "0.480568cm"}, "overhead_line_conductor-oh_2,0_CU_7STR": {"object": "overhead_line_conductor", "resistance": "0.298880Ohm/km", "name": "oh_2/0_CU_7STR", "geometric_mean_radius": "0.381000cm"}, "transformer_configuration-DG_75_23_9_13_8_kV_YYB": {"name": "DG_75_23_9_13_8_kV_YYB", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "75 kVA"}, "transformer_configuration-transformer_configuration_nonTP_50000": {"name": "transformer_configuration_nonTP_50000", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "500 kVA"}, "triplex_line_configuration": {"object": "triplex_line_configuration", "name": "triplex_line_configuration", "diameter": "0.368", "conductor_1": "tlc", "conductor_2": "tlc", "conductor_N": "tlc", "insulation_thickness": "0.08"}, "underground_line_conductor-DG_4_0ALXLPECN15": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALXLPECN15"}, "transformer_configuration-R1_12_47_1_3737": {"name": "R1_12_47_1_3737", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00267 Ohm", "shunt_impedance": "365.685+350.475j", "reactance": "0.01333 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "overhead_line_conductor-oh_266_ACSR": {"object": "overhead_line_conductor", "resistance": "0.234257Ohm/km", "name": "oh_266_ACSR", "geometric_mean_radius": "0.661416cm"}, "overhead_line_conductor-oh_250_CU_12STR": {"object": "overhead_line_conductor", "resistance": "0.159692Ohm/km", "name": "oh_250_CU_12STR", "geometric_mean_radius": "0.579120cm"}, "underground_line_conductor-DG_4_0": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "9", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0"}, "transformer_configuration-DG_30_23_9_13_8_kV_YYT": {"name": "DG_30_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "30 kVA"}, "transformer_configuration-R1_12_47_2_1421": {"name": "R1_12_47_2_1421", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00100 Ohm", "shunt_impedance": "600.360+543.819j", "reactance": "0.00067 Ohm", "powerA_rating": "150.0 kVA", "power_rating": "150.0 kVA"}, "underground_line_conductor-DG_1000ALXLPEDWJ15": {"conductor_gmr": "0.0395 ft", "conductor_resistance": "0.0141 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.175 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "700 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.165 in", "shield_gmr": "0.00 ft", "name": "DG_1000ALXLPEDWJ15"}, "waterheater": {"tank_volume": "50", "parent": "NULL", "tank_setpoint": "133", "object": "waterheater", "name": "waterheater", "thermostat_deadband": "4.3", "heating_element_capacity": "5", "demand": "water6*1", "temperature": "135", "tank_UA": "2.7", "location": "INSIDE"}, "transformer_configuration-R1_12_47_2_1437": {"name": "R1_12_47_2_1437", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+356.066j", "reactance": "0.00267 Ohm", "powerB_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "triplex_line_conductor": {"object": "triplex_line_conductor", "name": "triplex_line_conductor", "geometric_mean_radius": "0.01111", "resistance": "0.97"}, "underground_line_conductor-DG_1_0ALTRXLPELCJAC15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPELCJAC15"}, "house-R1_Apartment_Pre-1960": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "2.8", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "1.9", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "11.7", "glazing_treatment": "1", "Rdoors": "2.2", "glazing_layers": "1", "window_frame": "1", "parent": "null", "floor_area": "820", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_Apartment_Pre-1960", "Rfloor": "9.4", "airchange_per_hour": "0.75", "Rroof": "13.4", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "underground_line_conductor-DG_500CUPILCD15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_500CUPILCD15"}, "transformer_configuration-transformer_configuration_3750_A_120": {"name": "transformer_configuration_3750_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "transformer_configuration-R1_12_47_2_1460": {"powerC_rating": "30.0 kVA", "name": "R1_12_47_2_1460", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+375.918j", "reactance": "0.00333 Ohm", "power_rating": "30.0 kVA"}, "underground_line_conductor-tape_4_0": {"name": "tape_4_0", "conductor_resistance": "0.484 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "3.6914 Ohm/mile", "neutral_gmr": "0.01579 ft", "outer_diameter": "1.21 in", "neutral_strands": "7", "neutral_resistance": "0.303 ohm/mile", "neutral_diameter": "0.522 in", "conductor_diameter": "0.522 in", "shield_gmr": "0.0423 ft", "conductor_gmr": "0.0158 ft"}, "load": {"object": "load", "name": "load", "parent": "NULL", "phases": "ABCN", "voltage_A": "7200+0.0j", "voltage_B": "-3600-6235j", "voltage_C": "-3600+6235j", "constant_power_A": "69300+43000j", "constant_power_B": "69300+43000j", "constant_power_C": "69300+43000j", "nominal_voltage": "7200", "load_class": "R"}, "underground_line_conductor-DG_1_0CURR15": {"conductor_gmr": "0.0077 ft", "conductor_resistance": "0.1765 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.457 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "245 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.447 in", "shield_gmr": "0.00 ft", "name": "DG_1_0CURR15"}, "overhead_line_conductor-oh_500_CU": {"object": "overhead_line_conductor", "resistance": "0.080778Ohm/km", "name": "oh_500_CU", "geometric_mean_radius": "0.792734cm"}, "overhead_line_conductor-oh_#2_ACSR_6,1": {"object": "overhead_line_conductor", "resistance": "1.010411Ohm/km", "name": "oh_#2_ACSR_6/1", "geometric_mean_radius": "0.127000cm"}, "overhead_line_conductor-oh_#6_CU_1STR": {"object": "overhead_line_conductor", "resistance": "1.485083Ohm/km", "name": "oh_#6_CU_1STR", "geometric_mean_radius": "0.160274cm"}, "transformer_configuration-transformer_configuration_4500_A": {"name": "transformer_configuration_4500_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "45 kVA", "power_rating": "45 kVA"}, "transformer_configuration-R1_12_47_1_3131": {"powerC_rating": "5.0 kVA", "name": "R1_12_47_1_3131", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "297.890+273.681j", "reactance": "0.01 Ohm", "power_rating": "5.0 kVA"}, "underground_line_conductor-tape_500": {"name": "tape_500", "conductor_resistance": "0.206 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "2.8963 Ohm/mile", "neutral_gmr": "0.026 ft", "outer_diameter": "1.49 in", "neutral_strands": "37", "neutral_resistance": "0.1303 ohm/mile", "neutral_diameter": "0.814 in", "conductor_diameter": "0.813 in", "shield_gmr": "0.0540 ft", "conductor_gmr": "0.026 ft"}, "overhead_line_conductor-oh_556_ACSR_26,7": {"object": "overhead_line_conductor", "resistance": "0.113090Ohm/km", "name": "oh_556_ACSR_26/7", "geometric_mean_radius": "0.954024cm"}, "transformer_configuration-transformer_configuration_1500_A_120": {"name": "transformer_configuration_1500_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "15 kVA", "power_rating": "15 kVA"}, "transformer_configuration-transformer_configuration_nonTP_2500_120": {"name": "transformer_configuration_nonTP_2500_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "25 kVA"}, "transformer_configuration-transformer_configuration_nonTP_5000": {"name": "transformer_configuration_nonTP_5000", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "50 kVA"}, "transformer_configuration-R1_12_47_1_3127": {"powerC_rating": "50.0 kVA", "name": "R1_12_47_1_3127", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+417.754j", "reactance": "0.00200 Ohm", "power_rating": "50.0 kVA"}, "overhead_line_conductor-oh_4,0_ACSR_6,1": {"object": "overhead_line_conductor", "resistance": "0.349770Ohm/km", "name": "oh_4/0_ACSR_6/1", "geometric_mean_radius": "0.248920cm"}, "transformer_configuration-DG_150_23_9_13_8_kV_YY1": {"name": "DG_150_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "150 kVA"}, "overhead_line_conductor-oh_3,0_ACSR": {"object": "overhead_line_conductor", "resistance": "0.396435Ohm/km", "name": "oh_3/0_ACSR", "geometric_mean_radius": "0.182880cm"}, "overhead_line_conductor-oh_2_ACSR": {"object": "overhead_line_conductor", "resistance": "1.010163Ohm/km", "name": "oh_2_ACSR", "geometric_mean_radius": "0.127508cm"}, "overhead_line_conductor-oh_6_CU": {"object": "overhead_line_conductor", "resistance": "1.485077Ohm/km", "name": "oh_6_CU", "geometric_mean_radius": "0.160274cm"}, "underground_line_conductor-DG_1000CUPILCJD15": {"conductor_gmr": "0.0325 ft", "conductor_resistance": "0.0183 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "1.102 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "630 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "1.092 in", "shield_gmr": "0.00 ft", "name": "DG_1000CUPILCJD15"}, "transformer_configuration-R1_12_47_2_1724": {"powerC_rating": "0.0 kVA", "name": "R1_12_47_2_1724", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00333 Ohm", "shunt_impedance": "350.040+334.211j", "reactance": "0.01667 Ohm", "powerB_rating": "15.0 kVA", "powerA_rating": "15.0 kVA", "power_rating": "30.0 kVA"}, "transformer_configuration-transformer_configuration_nonTP_3750": {"name": "transformer_configuration_nonTP_3750", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "37.5 kVA"}, "transformer_configuration-DG_500_23_9_13_8_kV_YYT": {"name": "DG_500_23_9_13_8_kV_YYT", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.0168+0.0504j", "power_rating": "500 kVA"}, "node": {"object": "node", "name": "node", "phases": "ABCN", "nominal_voltage": "2401.7771"}, "transformer_configuration-DG_750_23_9_13_8_kV_YYT_0277": {"name": "DG_750_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.006+0.018j", "power_rating": "750 kVA"}, "transformer_configuration-R1_12_47_2_1725": {"name": "R1_12_47_2_1725", "primary_voltage": "12470.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00667 Ohm", "shunt_impedance": "318.750+343.720j", "reactance": "0.03333 Ohm", "powerA_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "transformer_configuration-transformer_configuration_nonTP_1500": {"name": "transformer_configuration_nonTP_1500", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "15 kVA"}, "overhead_line_conductor-oh_6_AM": {"object": "overhead_line_conductor", "resistance": "2.460629Ohm/km", "name": "oh_6_AM", "geometric_mean_radius": "0.120142cm"}, "overhead_line_conductor-oh_1,0_ACSR_TW": {"object": "overhead_line_conductor", "resistance": "0.646847Ohm/km", "name": "oh_1/0_ACSR_TW", "geometric_mean_radius": "0.204544cm"}, "underground_line_conductor-DG_1_0ALTRXLPECN15": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "235 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALTRXLPECN15"}, "underground_line_conductor-AG_750CN15": {"name": "AG_750CN15", "conductor_resistance": "0.0947 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.0000 Ohm/mile", "neutral_gmr": "0.0033 ft", "outer_diameter": "1.4830 in", "neutral_strands": "25.0000", "neutral_resistance": "5.9026 ohm/kft", "neutral_diameter": "0.1019 in", "conductor_diameter": "0.963 in", "shield_gmr": "0.0000 ft", "conductor_gmr": "0.0308 ft"}, "transformer_configuration-R1_12_47_1_3126": {"powerC_rating": "10.0 kVA", "name": "R1_12_47_1_3126", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+337.156j", "reactance": "0.01 Ohm", "power_rating": "10.0 kVA"}, "meter-single_phase_meter": {"phases": "A", "object": "meter", "nominal_voltage": "7200", "name": "single_phase_meter", "parent": "null"}, "transformer_configuration-R1_12_47_1_3130": {"powerC_rating": "30.0 kVA", "name": "R1_12_47_1_3130", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+348.261j", "reactance": "0.00333 Ohm", "power_rating": "30.0 kVA"}, "inverter-volt_var_inv": {"Q1": "0.7", "phases": "ABC", "four_quadrant_control_mode": "VOLT_VAR", "name": "volt_var_inv", "parent": "three_phase_meter", "V1": "0.90", "generator_status": "ONLINE", "inverter_type": "FOUR_QUADRANT", "object": "inverter", "V3": "1.05", "generator_mode": "SUPPLY_DRIVEN", "V2": "0.95", "rated_power": "70 kVA", "V4": "1.10", "Q2": "0.0", "volt_var_control_lockout": "60s", "V_base": "7200", "inverter_efficiency": "0.95", "Q3": "0.0", "Q4": "-0.8"}, "transformer_configuration-DG_1_23_9_13_8_kV_YY1": {"name": "DG_1_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "1 kVA"}, "underground_line_conductor-DG_6CURR": {"conductor_gmr": "0.0046 ft", "conductor_resistance": "0.332 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.326 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "165 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.316 in", "shield_gmr": "0.00 ft", "name": "DG_6CURR"}, "overhead_line_conductor-oh_4,0_CU_7STR": {"object": "overhead_line_conductor", "resistance": "0.188275Ohm/km", "name": "oh_4/0_CU_7STR", "geometric_mean_radius": "0.480060cm"}, "house-R1_SingleFamilyHome_1960-1969": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.4", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "2.8", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "17.0", "glazing_treatment": "1", "Rdoors": "3", "glazing_layers": "2", "window_frame": "2", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_1960-1969", "Rfloor": "19.0", "airchange_per_hour": "0.5", "Rroof": "30.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-transformer_configuration_2500_A_120": {"name": "transformer_configuration_2500_A_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "25 kVA", "power_rating": "25 kVA"}, "overhead_line_conductor-oh_2_AAAC": {"object": "overhead_line_conductor", "resistance": "0.944298Ohm/km", "name": "oh_2_AAAC", "geometric_mean_radius": "0.269240cm"}, "underground_line_conductor-Conc_1_0_AAC_2": {"conductor_gmr": "0.01142 ft", "conductor_resistance": "0.88704 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0489686771417213 ft", "outer_diameter": "1.27 in", "neutral_strands": "16.0", "neutral_resistance": "13.86528 ohm/kft", "rating.summer.continuous": "142.0 A", "neutral_diameter": "0.0641", "conductor_diameter": "0.362 in", "shield_gmr": "0.00 ft", "name": "Conc_1_0_AAC_2"}, "transformer_configuration-R1_12_47_2_1461": {"powerC_rating": "10.0 kVA", "name": "R1_12_47_2_1461", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.015 Ohm", "shunt_impedance": "308.320+244.570j", "reactance": "0.01 Ohm", "power_rating": "10.0 kVA"}, "transformer_configuration-DG_10_23_9_13_8_kV_YY1": {"name": "DG_10_23_9_13_8_kV_YY1", "primary_voltage": "13800.0 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "240.0 V", "connect_type": "WYE_WYE", "impedance": "0.018+0.018j", "power_rating": "10 kVA"}, "underground_line_conductor-DG_350": {"conductor_gmr": "0.0215 ft", "conductor_resistance": "0.0605 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.689 in", "neutral_strands": "9", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "421 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.00 ft", "name": "DG_350"}, "overhead_line_conductor-oh_266_ARV_19STR": {"object": "overhead_line_conductor", "resistance": "0.236121Ohm/km", "name": "oh_266_ARV_19STR", "geometric_mean_radius": "0.607314cm"}, "transformer_configuration-transformer_configuration_nonTP_7500_120": {"name": "transformer_configuration_nonTP_7500_120", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "75 kVA"}, "transformer_configuration-R1_12_47_2_1436": {"name": "R1_12_47_2_1436", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+330.288j", "reactance": "0.00667 Ohm", "powerB_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "house-R1_MobileHome_1960-1989": {"glass_type": "1", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "2.8", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "1.9", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "9.2", "glazing_treatment": "1", "Rdoors": "2.2", "glazing_layers": "1", "window_frame": "1", "parent": "null", "floor_area": "1054", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_MobileHome_1960-1989", "Rfloor": "11.7", "airchange_per_hour": "0.75", "Rroof": "13.4", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-transformer_configuration_nonTP_50000_120": {"name": "transformer_configuration_nonTP_50000_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "500 kVA"}, "transformer_configuration-DG_50_23_9_13_8_kV_YYB_120": {"name": "DG_50_23_9_13_8_kV_YYB_120", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "impedance": "0.009+0.018j", "power_rating": "100 kVA"}, "underground_line_conductor-tape_350": {"name": "tape_350", "conductor_resistance": "0.294 ohm/mile", "object": "underground_line_conductor", "shield_resistance": "3.1908 Ohm/mile", "neutral_gmr": "0.0214 ft", "outer_diameter": "1.37 in", "neutral_strands": "19", "neutral_resistance": "0.1845 ohm/mile", "neutral_diameter": "0.679 in", "conductor_diameter": "0.679 in", "shield_gmr": "0.0490 ft", "conductor_gmr": "0.0214 ft"}, "transformer_configuration-transformer_configuration_15000_A": {"name": "transformer_configuration_15000_A", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "150 kVA", "power_rating": "150 kVA"}, "meter-three_phase_meter": {"phases": "ABC", "object": "meter", "nominal_voltage": "7200", "name": "three_phase_meter", "parent": "null"}, "rectifier-rect1": {"phases": "ABCN", "name": "rect1", "parent": "simple_inverter", "object": "rectifier", "rectifier_type": "SIX_PULSE", "generator_mode": "SUPPLY_DRIVEN"}, "transformer_configuration-R1_12_47_2_1420": {"name": "R1_12_47_2_1420", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00600 Ohm", "shunt_impedance": "339.610+336.934j", "reactance": "0.00400 Ohm", "powerA_rating": "25.0 kVA", "power_rating": "25.0 kVA"}, "transformer_configuration-R1_12_47_1_3736": {"powerC_rating": "50.0 kVA", "name": "R1_12_47_1_3736", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "WYE_WYE", "resistance": "0.00067 Ohm", "shunt_impedance": "600.360+500.361j", "reactance": "0.00333 Ohm", "powerB_rating": "50.0 kVA", "powerA_rating": "50.0 kVA", "power_rating": "150.0 kVA"}, "underground_line_conductor-DG_1_0ALXLPECN25": {"conductor_gmr": "0.0071 ft", "conductor_resistance": "0.2169 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.408 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "221 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.398 in", "shield_gmr": "0.00 ft", "name": "DG_1_0ALXLPECN25"}, "transformer_configuration-transformer_configuration_1000_A": {"name": "transformer_configuration_1000_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "10 kVA", "power_rating": "10 kVA"}, "transformer_configuration-transformer_configuration_2500_A": {"name": "transformer_configuration_2500_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "25 kVA", "power_rating": "25 kVA"}, "underground_line_conductor-DG_4_0ALRC": {"conductor_gmr": "0.0105 ft", "conductor_resistance": "0.1189 ohm/kft", "object": "underground_line_conductor", "neutral_gmr": "0.0132 ft", "outer_diameter": "0.573 in", "neutral_strands": "7", "neutral_resistance": "2.3057 ohm/kft", "rating.summer.continuous": "320 A", "neutral_diameter": "0.0254 in", "conductor_diameter": "0.563 in", "shield_gmr": "0.00 ft", "name": "DG_4_0ALRC"}, "overhead_line_conductor-oh_397_ACSR_26,7": {"object": "overhead_line_conductor", "resistance": "0.157828Ohm/km", "name": "oh_397_ACSR_26/7", "geometric_mean_radius": "0.807720cm"}, "transformer_configuration-transformer_configuration_11250_A_120": {"name": "transformer_configuration_11250_A_120", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "112.5 kVA", "power_rating": "112.5 kVA"}, "inverter-pf_inv_manufacturer_multipoint": {"phases": "AS", "rated_power": "3000", "name": "pf_inv_manufacturer_multipoint", "parent": "split_phase_meter", "use_multipoint_efficiency": "true", "inverter_type": "FOUR_QUADRANT", "power_factor": "0.95", "object": "inverter", "inverter_manufacturer": "SMA", "four_quadrant_control_mode": "CONSTANT_PF", "inverter_efficiency": "0.87"}, "battery-batt_additional": {"state_of_charge": "0.5", "name": "batt_additional", "parent": "load_following_inv_pf", "round_trip_efficiency": "0.95", "object": "battery", "reserve_state_of_charge": "0.1", "battery_type": "LI_ION", "generator_mode": "SUPPLY_DRIVEN", "rated_power": "2 kW", "battery_capacity": "20 kWh", "use_internal_battery_model": "true"}, "transformer_configuration-R1_12_47_1_3741": {"powerC_rating": "30.0 kVA", "name": "R1_12_47_1_3741", "primary_voltage": "12500.000 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "480 V", "connect_type": "SINGLE_PHASE", "resistance": "0.00333 Ohm", "shunt_impedance": "350.040+357.722j", "reactance": "0.01667 Ohm", "power_rating": "30.0 kVA"}, "transformer_configuration-R1_12_47_2_1457": {"powerC_rating": "37.5 kVA", "name": "R1_12_47_2_1457", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00400 Ohm", "shunt_impedance": "365.685+360.013j", "reactance": "0.00267 Ohm", "power_rating": "37.5 kVA"}, "overhead_line_conductor-oh_300_CU": {"object": "overhead_line_conductor", "resistance": "0.133595Ohm/km", "name": "oh_300_CU", "geometric_mean_radius": "0.614172cm"}, "transformer_configuration-DG_225_23_9_13_8_kV_YYT_120": {"name": "DG_225_23_9_13_8_kV_YYT_120", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "120.0 V", "connect_type": "WYE_WYE", "impedance": "0.009+0.018j", "power_rating": "225 kVA"}, "overhead_line_conductor-oh_1000_CU": {"object": "overhead_line_conductor", "resistance": "0.042875Ohm/km", "name": "oh_1000_CU", "geometric_mean_radius": "1.121921cm"}, "overhead_line_conductor-oh_1,0_CU": {"object": "overhead_line_conductor", "resistance": "0.381335Ohm/km", "name": "oh_1/0_CU", "geometric_mean_radius": "0.339598cm"}, "transformer_configuration-R1_12_47_2_1441": {"name": "R1_12_47_2_1441", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00500 Ohm", "shunt_impedance": "350.040+395.403j", "reactance": "0.00333 Ohm", "powerB_rating": "30.0 kVA", "power_rating": "30.0 kVA"}, "transformer_configuration-R1_12_47_1_3096": {"name": "R1_12_47_1_3096", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+332.488j", "reactance": "0.00200 Ohm", "powerA_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "overhead_line_conductor-oh_4_ACSR": {"object": "overhead_line_conductor", "resistance": "1.572497Ohm/km", "name": "oh_4_ACSR", "geometric_mean_radius": "0.133096cm"}, "solar-solar_simple": {"phases": "AS", "name": "solar_simple", "parent": "pf_inv", "area": "323", "object": "solar", "panel_type": "SINGLE_CRYSTAL_SILICON"}, "ZIPload": {"object": "ZIPload", "name": "ZIPload", "parent": "NULL", "power_fraction": "0.013500", "current_fraction": "0.253400", "impedance_fraction": "0.733200", "base_power": "fan1*0.106899", "impedance_pf": "0.970000", "current_pf": "0.950000", "power_pf": "-1.000000"}, "transformer_configuration-R1_12_47_1_3110": {"name": "R1_12_47_1_3110", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.00300 Ohm", "shunt_impedance": "391.760+391.541j", "reactance": "0.00200 Ohm", "powerB_rating": "50.0 kVA", "power_rating": "50.0 kVA"}, "inverter-battery_inverter_684": {"pf_reg_activate_lockout_time": "60", "discharge_lockout_time": "1", "discharge_threshold": "4500 kW", "charge_lockout_time": "1", "max_discharge_rate": "300 kW", "rated_power": "150 kW", "charge_threshold": "4000 kW", "max_charge_rate": "300 kW", "pf_reg_deactivate": "0.95", "group_max_discharge_rate": "1200 kW", "four_quadrant_control_mode": "GROUP_LOAD_FOLLOWING", "group_rated_power": "1200 kW", "parent": "battery_meter_684", "generator_status": "ONLINE", "inverter_type": "FOUR_QUADRANT", "object": "inverter", "sense_object": "Node630", "pf_reg_activate": "0.9", "pf_reg": "INCLUDED", "name": "battery_inverter_684", "generator_mode": "CONSTANT_PQ", "group_max_charge_rate": "1200 kW", "inverter_efficiency": ".95"}, "transformer_configuration-transformer_configuration_nonTP_15000": {"name": "transformer_configuration_nonTP_15000", "primary_voltage": "7200 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.011 Ohm", "connect_type": "WYE_WYE", "reactance": "0.02 Ohm", "power_rating": "150 kVA"}, "overhead_line_conductor-oh_500_CU_19STR": {"object": "overhead_line_conductor", "resistance": "0.081027Ohm/km", "name": "oh_500_CU_19STR", "geometric_mean_radius": "0.779780cm"}, "house-R1_SingleFamilyHome_1980-1989": {"glass_type": "2", "auxiliary_system_type": "ELECTRIC", "cooling_COP": "3.8", "hvac_breaker_rating": "1000", "cooling_system_type": "ELECTRIC", "total_thermal_mass_per_floor_area": "2.5", "auxiliary_strategy": "DEADBAND", "air_temperature": "68", "heating_COP": "3.0", "motor_efficiency": "AVERAGE", "heating_system_type": "HEAT_PUMP", "Rwall": "22.0", "glazing_treatment": "1", "Rdoors": "5", "glazing_layers": "2", "window_frame": "2", "parent": "null", "floor_area": "2209", "object": "house", "number_of_stories": "1", "mass_temperature": "68", "name": "R1_SingleFamilyHome_1980-1989", "Rfloor": "22.0", "airchange_per_hour": "0.25", "Rroof": "36.0", "ceiling_height": "8.0", "breaker_amps": "1000", "over_sizing_factor": "0.1", "motor_model": "BASIC"}, "transformer_configuration-transformer_configuration_3750_A": {"name": "transformer_configuration_3750_A", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "208 V", "resistance": "0.00600 Ohm", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "reactance": "0.00400 Ohm", "powerA_rating": "37.5 kVA", "power_rating": "37.5 kVA"}, "transformer_configuration-substation_transf__conf_3": {"name": "substation_transf__conf_3", "primary_voltage": "57735.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "13800.0 V", "connect_type": "DELTA_GWYE", "impedance": "0.051+0.1209j", "power_rating": "20000 kVA"}, "transformer_configuration-R1_12_47_1_3106": {"name": "R1_12_47_1_3106", "primary_voltage": "7200 V", "install_type": "POLETOP", "object": "transformer_configuration", "secondary_voltage": "120 V", "connect_type": "SINGLE_PHASE_CENTER_TAPPED", "resistance": "0.01000 Ohm", "shunt_impedance": "318.750+381.753j", "reactance": "0.00667 Ohm", "powerB_rating": "15.0 kVA", "power_rating": "15.0 kVA"}, "transformer_configuration-DG_2500_23_9_13_8_kV_YYT_0277": {"name": "DG_2500_23_9_13_8_kV_YYT_0277", "primary_voltage": "13800.0 V", "install_type": "PADMOUNT", "object": "transformer_configuration", "secondary_voltage": "277.0 V", "connect_type": "WYE_WYE", "impedance": "0.006+0.018j", "power_rating": "2500 kVA"}, "underground_line_conductor-Conc_1000_AAC_1": {"conductor_gmr": "0.0371 ft", "conductor_resistance": "0.091872 ohm/kft", "object": "underground_line_conductor", "shield_resistance": "0.00 Ohm/mile", "neutral_gmr": "0.0842565914341201 ft", "outer_diameter": "2.15 in", "neutral_strands": "20.0", "neutral_resistance": "5.3856 ohm/kft", "rating.summer.continuous": "488.0 A", "neutral_diameter": "0.1019 in", "conductor_diameter": "1.152 in", "shield_gmr": "0.00 ft", "name": "Conc_1000_AAC_1"}};
    gComponentManager = createComponentManager();
    Object.values(components).forEach(c => {
        gComponentManager.insert(c);
    });
})();

//**************************************************
// addManager class
//**************************************************

const addManagerPrototype = {

    /* Public methods */

    /**
     * not tested.
     */
    massAdd() {
        const modal = createProgressModal();
        const component = this.component;
        const targetObject = this.target;
        if (component.object === 'recorder' || getRelationship(gComponentManager.getFirst(targetObject)) !== 'line') {
            const probability = this.probability;
            const newObjects = [];
            modal.clearAndAddMessage(`Adding a "${component.object}" object to every "${targetObject}" object. This could take a few seconds.`);
            setTimeout(() => {
                Object.keys(gTree.tree).forEach(key => {
                    if (gTree.getObject(key).object === targetObject && Math.random() < probability) {
                        const tObject = createTreeObject(component, gTree);
                        tObject.setupChildNode(key);
                        gTree.insert(tObject);
                        newObjects.push(tObject.key);
                    }
                });
                createSvgData(newObjects).draw(gViewport);
                modal.clearAndAddMessage(`${newObjects.length} "${component.name}" objects were added to the feeder.`);
                modal.finish();
            }, 10);
        } else {
            modal.clearAndAddMessage('Mass add failed. No object can be added as a child of a line, except for recorder objects.');
            modal.finish();
        }
    },

    /**
     * TODO: implement formatting function and test on this table.
     * @param {string} type - The type of the object to view.
     * @param {boolean} massAdd - Whether or not this is a mass add operation.
     */
    buildSecondaryModal(type, massAdd=false) {
        const modal = document.getElementById("massAddSecondaryModal");
        modal.removeAttribute("style");
        const tableDiv = modal.querySelector("[data-tableinsert]");
        Array.from(tableDiv.children).forEach(child => {
            child.parentElement.removeChild(child);
        });
        modal.querySelector("h3").textContent = type;
        const table = document.createElement("table");
        const tBody = document.createElement("tbody");
        table.append(tBody);
        const that = this;
        modal.querySelector("button[data-buttonfunction='cancel']").onclick = () => {
            modal.style.display = "none";
            that.component = {};
            document.getElementById("massAddModal").querySelector("select#massAddComponentSelect").selectedIndex = 0;
        }
        alphabeticalForEach.bind(gComponentManager.getNamesOfType(type))(name => {
            const tr = document.createElement("tr");
            let td = document.createElement("td");
            tr.append(td);
            const component = gComponentManager.get(type, name);
            let button;
            if (massAdd === false) {
                button = getTableButton("Add", () => {
                    modal.style.display = "none";
                    getAddComponentFunction(component)();
                });
            } else {
                button = getTableButton("Select", () => {
                    modal.style.display = "none";
                    that.component = component;
                });
            }
            td.append(button);
            td = document.createElement("td");
            td.textContent = name;
            tr.append(td);
            tBody.append(tr);
        });
        ["h1", "h2", "h3", "h4", "h5", "h6"].forEach(h => {
            const headings = Array.from(modal.querySelectorAll(`div.modalContent > ${h}`));
            if (headings.length > 0) {
                headings.forEach(h => {
                    h.classList.add("centered");
                });
            }
        });
        formatTable(table);
        tableDiv.append(table);
    },

    /**
     * Not tested.
     */
    setupTargetSelect() {
        const select = document.getElementById("massAddTargetSelect");
        select.innerHTML = "";
        select.innerHTML += `<option value=${""}>${""}</option>`;
        const relationships = getRelationshipsWithTypes();
        const types = []; // I need a "types" array because I want to sort all of the types together
        Object.keys(relationships).filter(r => r !== "configurationNode").forEach(relationship => {
            relationships[relationship].forEach(type => {
                if (!types.includes(type)) types.push(type);
            });
        });
        alphabeticalForEach.bind(types)(type => {
            const option = document.createElement("option");
            option.textContent = type;
            option.value = type;
            // Don't add event listeners to option elements, add them to the select element.
            select.append(option);
        });
        const that = this;
        select.onchange = function() {
            that.target = this.value;
        }
    },

    /* Private methods */

    /**
     * I don't need to build the primary modal, but I do need to set it up. When "close" is clicked, this instance of addManager never goes away
     * (memory leak) because of the reference to the primary modal. Also because the document elements have event listeners that link to the
     * addManager. Easy solution is just to have one global addManager. It would be interesting to test this memory leak hypothesis. Also I'm adding
     * multiple event listeners to the same element right?
     */
    setupPrimaryModal() {
        const modal = document.getElementById("massAddModal");
        const input = modal.querySelector("input");
        const that = this;
        // Don't want to add an event listener every time this is set up.
        input.onchange = function() {
            that.setProbability(this);
        }
        modal.querySelector("button[data-buttonfunction='submit']").onclick = () => {
            if (that.component.object == null) {
                alert("Please select a component to add.")
            } else if (that.target === "") {
                alert("Please select an object type to add to.")
            } else {
                that.massAdd();
                toggleDisplay(modal);
                that.reset();
            }
        }
        const cancelButton = modal.querySelector("button[data-buttonfunction='cancel']").onclick = () => {
            toggleDisplay(modal);
            that.reset();
        }
    },

    /**
     * The components never change, so don't bother updating. We can only add child components.
     */
    setupComponentSelect() {
        const select = document.getElementById("massAddComponentSelect");
        select.innerHTML += `<option value=${""}>${""}</option>`;// TODO: add blank item
        // Create the options in the select
        alphabeticalForEach.bind(gComponentManager.getTypes())(type => {
            if (getRelationship(gComponentManager.getFirst(type)) === "childNode") {
                const names = gComponentManager.getNamesOfType(type);
                const option = document.createElement("option");
                select.append(option);
                if (names.length === 1) {
                    //TODO: show the name in the modal
                    option.value = "finish";
                    option.textContent = type;
                } else {
                    option.value = "continue";
                    option.textContent = `${type}...`;
                }
            }
        });
        // Determine what happens when an option in the select is clicked
        const that = this;
        select.addEventListener("change", function() {
            const value = this.options[this.selectedIndex].value;
            if (value === "") {
                that.component = {};
            } else {
                let type = this.options[this.selectedIndex].textContent;
                if (value === "finish") {
                    const name = gComponentManager.getNamesOfType(type)[0];
                    that.component = gComponentManager.get(type, name);
                } else if (value === "continue"){
                    type = type.replace(/[.]{3}/, "");
                    that.buildSecondaryModal(type, true);
                }
            }
        });
    },

    //add on change anonymous listener to input
    setProbability(input) {
        let float = input.value;
        if (!isNumberString(float) || parseFloat(float) > 1.0 || parseFloat(float) < 0) {
            alert("Please enter a valid number for attachment probability.");
            input.value = this.probability;
        } else {
            this.probability = parseFloat(float)
        }
    },

    reset() {
        const modal = document.getElementById("massAddModal");
        Array.from(modal.querySelectorAll("select")).forEach(s => {
            s.selectedIndex = 0;
        });
        modal.querySelector("input").value = "1.0";
        this.target = "";
        this.component = {};
        this.probability = 1;
    }
}

function createAddManager() {
    const am = Object.create(addManagerPrototype);
    am.probability = 1.0; //default so there's never an invalid value
    am.target = "";
    am.component = {}; //need to display component.name
    am.setupComponentSelect();
    am.setupPrimaryModal();
    return am;
}

//**************************************************
// Selection Interface
//**************************************************

const selectionPrototype = {

    /* Public methods */

    hasId(id) {
        if (this.selectedElements.find(e => e.id === id) != null) return true;
        return false;
    },
    remove(element) {
        const elements = this.selectedElements.filter(e => e.id === element.id);
        if (elements.length === 0) throw new Error(`Remove operation failed. The element "${element.tagName}" does not exist in this selection.`);
        elements.forEach(e => {
            e.classList.remove("selected");
            Array.from(e.children).forEach(child => {
                e.removeChild(child);
            })
            this.selectedElements.splice(this.selectedElements.indexOf(e), 1);
        });
    },
    add(element) {
        if (this.selectedElements.includes(element)) {
            throw new Error("Add operation failed. The element argument already exists in this selection.");
        } else if (element.classList.contains("selected")) {
            throw new Error("Add operation failed. The element argument already has the 'selected' class.");
        }
        element.classList.add("selected");
        this.addAnimation(element);
        this.selectedElements.push(element);
    },
    empty() {
        this.selectedElements.forEach(e => {
            e.classList.remove("selected");
            Array.from(e.children).forEach(child => {
                e.removeChild(child);
            });
        });
        this.selectedElements = [];
    },
    getKeys() {
        return this.selectedElements.map(element => {
            return element.id;
        });
    },

    /* Private methods */

    /**
     * An <animate> element points to exactly one other element. If there is no 'href' attribute, then the element is the direct parent of the <animate> element. I cannot apply a single <animate> element to multiple elements.
     * @param {HTMLElement} e
     */
    addAnimation(e) {
        e.innerHTML = `<animate id="anim1${e.id}" attributeName="stroke" values="#FFFFFF;#00FF00;#FFFFFF" dur="0.6s" repeatCount="indefinite"/>`;
    },
}

function createSelection() {
    const obj = Object.create(selectionPrototype);
    obj.selectedElements = [];
    return obj;
}

function saveSvg() {
	// Create an SVG that can be saved.
	alert("We are redirecting you to a static version of the SVG that you can save as a .svg file.")
	var svg = document.getElementById("svgContainer").outerHTML
	var win = window.open()
	win.document.write(svg)
}

function downloadTextFile() {
	// WARNING! Performance is very bad because the JSON is enormous! This can hang your browser!
	alert("We are opening a window with JSON in it that you can save as a .json file.")
	var modJson = JSON.stringify(gWriteFeeder);
	var win = window.open();
	win.document.write(modJson);
}

function scaleGraphForVisualAppearance(objectCount) {
    if (objectCount < 300) {
        gScaleLevel = 5;
    } else if (objectCount < 2000) {
        gScaleLevel = 2;
    } else if (objectCount < 4000) {
        gScaleLevel = .4;
    } else {
        gScaleLevel = .1;
    }
}

/**
 * TODO: add unit tests
 * Get dimensions with: panZoom.getSizes()
 * scale of .0000004 displays real lat/lon fairly well
 */
function createViewport(tree, svgContainer) {
    const keys = Object.keys(tree);
    const firstKey = keys.find(key => tree[key].longitude != null && tree[key].latitude != null);
    if (firstKey == null) {
        // There were no coordinates, so insert some!
        const objects = Object.values(tree);
        insertCoordinates(objects, 0, 0, 50);
    }
    scaleGraphForVisualAppearance(keys.length)
    const minMax = getMinMax({objectContainer: tree, properties: ["longitude", "latitude"]});
    let {latitude: {min: minLat}} = minMax;
    let {latitude: {max: maxLat}} = minMax;
    let {longitude: {min: minLon}} = minMax;
    let {longitude: {max: maxLon}} = minMax;
    /* Longitude is not reversed, so I want the minimum longitude to use as the offset. Latitude IS reversed, so I want the maximum latitude to use as the offset. */
    const longitudeRange = maxLon - minLon;
    const latitudeRange = maxLat - minLat;
    gMinLon = minLon;
    gMaxLat = maxLat;
    /* Multiply by the gDrawScaleFactor when drawing. Divide by the gDrawScaleFactor when storing.
    We use the larger of the range values to set the gDrawScaleFactor to make the graph fit in the viewport initially.
    */
    if (longitudeRange > latitudeRange) {
        gDrawScaleFactor = 1000/longitudeRange;
    } else {
        gDrawScaleFactor = 1000/latitudeRange;
    }
    /*
    Special case: minimum and maximum longitude and latitude are all the same (e.g. 0)! gDrawScale factor won't space things further apart, it just
    makes various scales fit in the viewport
    */
    if (gDrawScaleFactor === Infinity) {
        gDrawScaleFactor = 1;
    }
    svgContainer.setAttribute("viewBox",`0 0 ${1000} ${1000}`);
    /* Uncomment below to make gScaleFactor go away */
    //gDrawScaleFactor = 1;
    //svgContainer.setAttribute("viewBox",`0 0 ${longitudeRange} ${latitudeRange}`);
    /* Uncomment above to make gScaleFactor go away */
	window.panZoom = svgPanZoom("#svgContainer", {
        /* Override the default values set by "optionsDefaults" in svg-pan-zoom.js */
        dblClickZoomEnabled: false,
        zoomScaleSensitivity: 0.2,
        minZoom: 0.01,
		maxZoom: 800
    });
}

//**************************************************
// Click event functions
//**************************************************

/**
 * TODO: add unit tests, this should only handle selection objects. creating tables is a special listener attached to svgContainer,
 * not svgContainerWrapper
 * Listener on the SVG object that handles user clicks.
 */
function handleSelection(event) {
    if (detectDrag(event)) return;
    const element = event.target;
    if (event.altKey && (element.tagName === "circle" || element.tagName === "line") && !element.classList.contains("parentChild")) {
        if (gSelection.hasId(element.id)) {
            gSelection.remove(element);
            //Copied from rowPrototype.delete(). Refactor needed
            const table = document.getElementById(`descriptionTable_${element.id}`);
            if (table != null) {
                document.getElementById("descriptionTables").removeChild(table);
            }
        } else {
            gSelection.add(element);
        }
        rebuildSelectionTable();
    } else if (!event.altKey) {
        gSelection.empty();
        destroyTables(["descriptionTables", "selectionTable"]);
        //destroyTables(["selectionTable"]);
        if ((element.tagName === "circle" || element.tagName === "line") && !element.classList.contains("parentChild")) {
            gSelection.add(element);
            const table = createDescriptionTable(element.id);
            table.id = `descriptionTable_${element.id}`;
            document.getElementById("descriptionTables").appendChild(table);
        }
    }
}

/**
 * Scale the thickness of all lines and size of all circles. This helps user see details.
 * @param {number} x
 */
function scaleTo(x) {
    gScaleLevel = x;
	const circles = document.getElementsByTagName("circle")
	const lines = document.getElementsByTagName("line")
	// Scale Circles
	for (let i = 0; i < circles.length; i++) {
		circles[i].setAttribute("r", 2*x)
		circles[i].setAttribute("stroke-width", 0.5*x)
	}
	// Scale Lines
	for (let i = 0; i < lines.length; i++) {
		if (lines[i].getAttribute("class").indexOf("p2") !== -1) {
			lines[i].setAttribute("stroke-width", 2*x)
		}
		else if (lines[i].getAttribute("class").indexOf("p3") !== -1) {
			lines[i].setAttribute("stroke-width", 3*x)
		}
		else if (lines[i].getAttribute("class").indexOf("parentChild") !== -1) {
			lines[i].setAttribute("stroke-width", 0.5*x)
		}
		else {
			lines[i].setAttribute("stroke-width", x)
		}
	}
}

//Returns real Lat/Long of a click event, used in the moveBus function
function clickLatLon(event) {
	const pan = window.panZoom.getPan();
    const zoom = panZoom.getSizes().realZoom;
	const svg = document.getElementById("svgContainer");
	let pt = svg.createSVGPoint();
	pt.x = event.clientX;
	pt.y = event.clientY;
	pt = pt.matrixTransform(svg.getScreenCTM().inverse());
	let x = pt.x;
	let y = pt.y;
	const coords = {
		x: (x - pan.x) / zoom,
		y: (y - pan.y) / zoom
	};
	return coords;
}

//**************************************************
// Find modal interface
//**************************************************

function searchTerm() {
    let keys;
    let operation = document.querySelector("input[name='searchMode']:checked").value;
    if (operation === "searchExactString") {
        keys = findExactMatchingObjects(gTree.tree, this.value.trim());
    } else if (operation === "searchSubstring") {
        keys = findSubstringMatchingObjects(gTree.tree, this.value.trim());
    }
    prepareFoundKeys.bind(this)(keys);
}

/**
 * @param {Array} keys
 */
function prepareFoundKeys(keys) {
    document.getElementById("searchCount").textContent = `hits: ${keys.length}`;
    const nextButton = document.getElementById("findNext");
    const previousButton = document.getElementById("findPrevious");
    if (keys.length === 0 || this.value === "") {
        alert(`No results found for term: "${this.value}".`)
        const feedback = function() {
            alert("Please enter a new term to search for.");
        }
        nextButton.onclick = feedback;
        previousButton.onclick = feedback;
        document.getElementById("foundElementKey").textContent = "";
        return;
    }
    const upperIndex = keys.length - 1;
    let idx = 0;
    viewElement(keys[idx]);
    nextButton.onclick = function() {
        idx++;
        if (idx > upperIndex) idx = 0;
        viewElement(keys[idx]);
    }
    previousButton.onclick = function() {
        idx--;
        if (idx < 0) idx = upperIndex;
        viewElement(keys[idx]);
    }
}

/**
 * Return the key of the object whose own key, property value, or property key exactly matched the search term.
 *
 * Don't return the key if the matching object wasn't drawn due to bad JSON data.
 * @param {Object} tree
 * @param {string} string
 */
function findSubstringMatchingObjects(tree, string) {
    const keys = [];
    if (string === "") return keys;
    for (let key in tree) {
        if (key.includes(string) && document.getElementById(key) != null) {
            keys.push(key);
            continue;
        }
        for (let propertyKey in tree[key]) {
            let propertyVal = tree[key][propertyKey];
            if (typeof(propertyVal) !== "string") propertyVal += "";
            if (propertyKey.toLowerCase().includes(string.toLowerCase()) && document.getElementById(key) != null) {
                keys.push(key);
                break;
            } else if (propertyVal.toLowerCase().includes(string.toLowerCase()) && document.getElementById(key) != null) {
                keys.push(key);
                break;
            }
        }
    }
    return keys;
}

/**
 * Return the key of the object whose own key, property value, or property key contained the search term as a substring.
 *
 * Don't return the key if the matching object wasn't drawn due to bad JSON data.
 * @param {Object} tree
 * @param {string} string
 */
function findExactMatchingObjects(tree, string) {
    const keys = [];
    if (string === "") return keys;
    for (let key in tree) {
        if (key === string && document.getElementById(key) != null) {
            keys.push(key);
            continue;
        }
        for (let propertyKey in tree[key]) {
            let propertyVal = tree[key][propertyKey];
            if (typeof(propertyVal) !== "string") propertyVal += "";
            if (propertyKey.toLowerCase() === string.toLowerCase() && document.getElementById(key) != null) {
                keys.push(key);
                break;
            } else if (propertyVal.toLowerCase() === string.toLowerCase() && document.getElementById(key) != null) {
                keys.push(key);
                break;
            }
        }
    }
    return keys;
}

/**
 * TODO: add unit tests
 */
function viewElement(key) {
    destroyTables(["descriptionTables"]);
    if (document.getElementById("showTableOnFind").checked) {
        document.getElementById("descriptionTables").appendChild(createDescriptionTable(key));
    }
    document.getElementById("foundElementKey").textContent = key;
    gSelection.empty();
    const element = document.getElementById(key);
    gSelection.add(element);
    let x, y;
    if (element.getAttribute("cx") != null && element.getAttribute("cy") != null) {
        x = element.getAttribute("cx");
        y = element.getAttribute("cy");
    } else {
		x = (parseFloat(element.getAttribute("x1")) + parseFloat(element.getAttribute("x2"))) / 2;
		y = (parseFloat(element.getAttribute("y1")) + parseFloat(element.getAttribute("y2"))) / 2;
    }
    // I can"t make this work
    //panZoom.zoomAtPoint(2, {x: x, y: y});
    // Do this instead
	panZoom.pan({x:0, y:0})
	var realZoom = window.panZoom.getSizes().realZoom
	var width = window.panZoom.getSizes().width / 2
	var height = window.panZoom.getSizes().height / 2
    panZoom.pan({x:width - (x * realZoom), y:height - (y * realZoom)})
    panZoom.zoom(20/gScaleLevel);
}

//**************************************************
// Header menu functions
//**************************************************

//delete this eventually
function insertIndependentComponent(component) {
    alert("Please click a location on the graph to insert this component.");
    const svgContainer = document.getElementById("svgContainer");
    svgContainer.setAttribute("style", "cursor: crosshair");
    svgContainer.onclick = function(event) {
        if (detectDrag(event)) return;
        const tObject = createTreeObject(component, gTree);
        insertCoordinates([tObject.data], 0, 0, 0);
        getMoveNodesFunction([tObject.data])(event);
        gTree.insert(tObject);
        createSvgData([tObject.key]).draw(gViewport);
    }
}

//delete this eventually
function insertChildComponent(keys, component) {
    const svgContainer = document.getElementById("svgContainer");
    if (keys.length === 0) {
        alert("Please click on another circle that is not a configuration node to add this component as a child.");
        svgContainer.setAttribute("style", "cursor: crosshair");
        svgContainer.onclick = function(event) {
            if (detectDrag(event)) return;
            event.stopPropagation();
            detachListener();
            let parent;
            try {
                parent = gTree.getObject(event.target.id);
                if (parent != null && getRelationship(parent) !== "configurationNode") {
                    if (component.object === "recorder" || getRelationship(parent) !== "line") {
                        const tObject = createTreeObject(component, gTree);
                        tObject.setupChildNode(event.target.id);
                        gTree.insert(tObject);
                        createSvgData([tObject.key]).draw(gViewport);
                    } else {
                        alert("Insertion failed. You clicked on a line. Only meter recorders can be children of lines.");
                    }
                } else {
                    alert("Insertion failed. You clicked on a configuration node.");
                }
            } catch (e) {
                alert("Insertion failed. You click on an invalid object");
            }
        }
    } else {
        const newObjects = [];
        keys.forEach(key => {
            const tObject = createTreeObject(component, gTree);
            tObject.setupChildNode(key);
            gTree.insert(tObject);
            newObjects.push(tObject.key);
        });
        createSvgData(newObjects).draw(gViewport);
    }
}

// delete this eventually
function insertLineComponent(keys, component) {
    const svgContainer = document.getElementById("svgContainer");
    if (keys.length === 0) {
        alert("Please click on two circles that are not configuration nodes to add this line.");
        const nodes = [];
        svgContainer.setAttribute("style", "cursor: crosshair");
        svgContainer.onclick = function(event) {
            if (detectDrag(event)) return;
            event.stopPropagation();
            try {
                const node = gTree.getObject(event.target.id);
                const relationship = getRelationship(node);
                if (relationship === "childNode" || relationship === "independentNode") {
                    if (!gSelection.hasId(event.target.id)) {
                        gSelection.add(event.target);
                        nodes.push(event.target.id);
                    }
                } else {
                    alert(`You clicked on a "${relationship}" type object. Please click on a circle that is not a configuration node.`);
                    return;
                }
            } catch (e) {
                alert(`You clicked on an invalid object. Please click on a circle that is not a configuration node.`);
                return;
            }
            if (nodes.length === 2) {
                const tObject = createTreeObject(component, gTree);
                tObject.setupLine(nodes[0], nodes[1]);
                gTree.insert(tObject);
                createSvgData([tObject.key]).draw(gViewport)
                gSelection.empty();
                detachListener();
            }
        }
    } else {
        const newObjects = [];
        for (let i = 0; i < keys.length - 1; i++) {
            let tObject = createTreeObject(component, gTree);
            tObject.setupLine(keys[i], keys[i + 1]);
            gTree.insert(tObject);
            newObjects.push(tObject.key);
        }
        createSvgData(newObjects).draw(gViewport);
    }
}

//**************************************************
// Handler functions
//**************************************************

function attachHandlers() {
    addComponentHandlers();
    addMouseHandlers();
    addKeyHandlers();
    Array.from(document.querySelectorAll("div.headerGroup")).forEach(h => {
        h.addEventListener("click", toggleHeader);
    });
    const isStatic = interfaceIsStatic();
    addModelViewerHandlers(isStatic);

    makeModalsDraggable();
    prepareFindModal();
    prepareColorModal();
}

function prepareFindModal() {
    const searchInput = document.getElementById("searchInput");
    searchInput.addEventListener("change", searchTerm);
    document.getElementById("searchExactString").addEventListener("change", function() {
        searchTerm.call(searchInput);
    });
    document.getElementById("searchSubstring").addEventListener("change", function() {
        searchTerm.call(searchInput);
    });
    formatTable(document.getElementById("findModal").querySelector("table"));
}

function prepareColorModal() {
    const colorModal = document.getElementById("colorModal");
    const colorManager = createColorManager();
    colorModal.querySelector("input[type='file']").addEventListener("change", async function() {
        await colorManager.buildHTML(this.files);
    });
    colorModal.querySelector("button[data-buttonfunction='reset']").addEventListener("click", () => {
        colorManager.removeColors();
    });
}

function toggleHeader() {
    const heading = this.querySelector(".menuHeading");
    if (heading.classList.contains("expandedHeading")) {
        // Close this header if it was open
        closeHeader.call(this);
    } else {
        // Open this header and close all other headers
        expandHeader.call(this);
        const that = this;
        Array.from(document.querySelectorAll("div.headerGroup")).forEach(div => {
            if (div !== that) {
                closeHeader.call(div);
            }
        });
    }
}

function expandHeader() {
    const heading = this.querySelector(".menuHeading");
    const headingName = heading.textContent.split(" ")[0];
    if (!heading.classList.contains("expandedHeading")) {
        heading.classList.add("expandedHeading");
        heading.innerHTML = headingName + " &#x25B4;";
        this.querySelector("ul").removeAttribute("style");
    }
}

function closeHeader() {
    const heading = this.querySelector(".menuHeading");
    const headingName = heading.textContent.split(" ")[0];
    if (heading.classList.contains("expandedHeading")) {
        heading.classList.remove("expandedHeading");
        heading.innerHTML = headingName + " &#x25BE;";
        this.querySelector("ul").style.display = "none";
    }
}

/**
 * TODO: add a click listener instead of doing it backwards!
 * Fill menu of "Add" button and add its handler functions.
 */
/* How do I handle component variations within the select?
*/
function addComponentHandlers() {
    const ul = document.getElementById("componentList");
    alphabeticalForEach.bind(gComponentManager.getTypes())(type => {
		const li = document.createElement("li");
        ul.appendChild(li);
        let names = gComponentManager.getNamesOfType(type);
        if (names.length === 1) {
            li.textContent = type;
            const component = gComponentManager.get(type, names[0]);
            const func = getAddComponentFunction(component);
            li.addEventListener("click", func);
        } else {
            li.textContent = `${type}...`;
            li.addEventListener("click", function() {
                gAddManager.buildSecondaryModal(type);
            });
        }
    });
}

//TODO: move to add manager
function getAddComponentFunction(component) {
    let func;
    const relationship = getRelationship(component);
    switch (relationship) {
        case "independentNode":
        case "configurationNode":
            func = function() {
                if (isValidForAdd(gSelection.getKeys(), component)) {
                    insertIndependentComponent(component);
                }
            }
            //li.addEventListener("click", function() {
            //    if (isValidForAdd(gSelection.getKeys(), component)) {
            //        insertIndependentComponent(component);
            //    }
            //});
            break;
        case "childNode":
            func = function() {
                if (isValidForAdd(gSelection.getKeys(), component)) {
                    insertChildComponent(gSelection.getKeys(), component);
                }
            }
            //li.addEventListener("click", function() {
            //    if (isValidForAdd(gSelection.getKeys(), component)) {
            //        insertChildComponent(gSelection.getKeys(), component);
            //    }
            //});
            break;
        case "line":
            func = function() {
                if (isValidForAdd(gSelection.getKeys(), component)) {
                    insertLineComponent(gSelection.getKeys(), component);
                }
            }
            //li.addEventListener("click", function() {
            //    if (isValidForAdd(gSelection.getKeys(), component)) {
            //        insertLineComponent(gSelection.getKeys(), component);
            //    }
            //});
            break;
    }
    return func;
}

/**
 * Fill a list with feeders that the user can load into this feeder
 * @param {Element} ul - An html element where the list will be attached.
 * @param {Array} feeders - An array of objects, where each object has properties "model" and "name", or null.
 * @param {string} owner - Either "public" or the current user.
 */
function fillFeederList(ul, feeders, owner, thisModelName, thisFeederName) {
    if (feeders == null) return; // sometimes the user has no feeders
    if (ul == null) return; // there is no ul if we don't show the file menu
    const sortedNames = [...new Set(feeders.map(feeder => feeder.name.toLowerCase()))].sort();
    sortedNames.forEach(name => {
        const feeder_ary = feeders.filter(f => f.name.toLowerCase() === name);
        feeder_ary.forEach(f => {
            if (f.model !== thisModelName || f.name !== thisFeederName) {
                const li = document.createElement("li");
                li.classList.add("feederItem");
                li.innerHTML = `<strong>${f.name}</strong> from <br>"${f.model}"`;
                li.addEventListener("click", function() {
                    // What is the feeder.model for a public feeder? It's "publicFeeders". Do feeders not have their own owner property? No they
                    // don't. That's why I have a separate owner variable
                    loadFeeder(f.name, f.model, owner);
                });
                ul.append(li);
            }
        });
    });
}

/**
 * These features should be enabled for every user who views this model, whether they are an owner or not.
 * @param {boolean} interfaceIsStatic - true if this interface was rendered outside of a web server context.
 */
function addModelViewerHandlers(interfaceIsStatic=true) {
    const fileMenu = document.getElementById("fileMenu");
    const fileMenuNodes = Array.from(fileMenu.querySelectorAll("li"));
    const editMenu = document.getElementById("editMenu");
    const editMenuNodes = Array.from(editMenu.querySelectorAll("li"));
    // Add handlers to file menu
    fileMenuNodes.find(li => li.textContent.toLowerCase() === "view raw data").addEventListener("click", downloadTextFile);
    // Add handlers to edit menu
    editMenuNodes.find(li => li.textContent.toLowerCase() === "attachments...").addEventListener("click", () => {
        loadAttachments();
        toggleDisplay(document.getElementById("attachmentsModal"));
    });
    editMenuNodes.find(li => li.textContent.toLowerCase() === "find...").addEventListener("click", () => {
        toggleDisplay(document.getElementById("findModal"));
        document.getElementById("searchInput").focus();
    });
    editMenuNodes.find(li => li.textContent.toLowerCase() === "mass add...").addEventListener("click", () => {
        gAddManager.setupTargetSelect();
        toggleDisplay(document.getElementById("massAddModal"));
    });
    editMenuNodes.find(li => li.textContent.toLowerCase() === "mass edit...").addEventListener("click", () => {
        updateAttachTargets("massEditTargetSelect", gTree.tree);
        toggleDisplay(document.getElementById("massEditModal"));
    });
    editMenuNodes.find(li => li.textContent.toLowerCase() === "change opacity...").addEventListener("click", () => {
        gOpacityManager.update();
        gOpacityManager.buildOpacityModal();
    });
    editMenuNodes.find(li => li.textContent.toLowerCase() === "color circuit...").addEventListener("click", () => {
        toggleDisplay(document.getElementById("colorModal"));
    });
    editMenuNodes.find(li => li.textContent.toLowerCase() === "static loads to houses").addEventListener("click", convertStaticLoadsIntoHouses);
    if (!interfaceIsStatic) {
        fileMenu.querySelector("li[data-web='map']").addEventListener("click", () => {
            window.open(`/displayMap/${gThisOwner}/${gThisModelName}/${gThisFeederNum}`, '_blank');
        });
    } else {
        fileMenu.querySelector("li[data-web='map']").remove()
    }
}



function addMouseHandlers() {
    const svgContainerWrapper = document.getElementById("svgContainerWrapper");
    svgContainerWrapper.addEventListener("click", function(event) {
        handleSelection(event);
    });
    svgContainerWrapper.addEventListener("mousedown", function(event) {
        gDownX = event.clientX;
    });
    svgContainerWrapper.addEventListener("mouseup", function(event) {
        gDownY = event.clientY;
    });
    svgContainerWrapper.addEventListener("click", function() {
        Array.from(document.querySelectorAll("div.headerGroup")).forEach(div => {
            closeHeader.call(div);
        });
    });
    document.getElementById("scaleButton").addEventListener("click", function() {
        const userScale = prompt("Scale line thickness by this multiple:", gScaleLevel);
        if (isNumberString(userScale)) {
            scaleTo(parseFloat(userScale));
        }
    });
}

function addKeyHandlers() {
    document.body.addEventListener("keydown", function(event) {
        if (event.target.tagName.toLowerCase() !== "input") {
            switch (event.key) {
                case "m":
                    destroyTables(["descriptionTables"]);
                    attachMoveListener(gSelection.getKeys());
                    break;
                case "-":
                    panZoom.zoomOut();
                    break;
                case "=":
                    panZoom.zoomIn();
                    break;
                case "Escape":
                    const svgContainer = document.getElementById("svgContainer");
                    if (svgContainer.onclick != null) {
                        alert("Operation cancelled");
                        detachListener();
                    }
                    break;
            }
        }
    });
}

/**
 * TODO: add unit tests If an element isn't displayed, set it's inline display value to the default browser value. If the element is displayed, then
 * hide it.
 * @param {HTMLElement} element
 */
function toggleDisplay(element) {
    if (element.style.display === "none") {
        element.removeAttribute("style");
    } else {
        element.style.display = "none";
        if (element.id === "findModal") return;
        // When we hide a modal (except the findModal), set any of the text fields to empty.
        Array.from(element.querySelectorAll("input[type='text']")).forEach(input => input.value = "");
    }
}

function makeModalsDraggable() {
    $("#findModal .modalContent").draggable();
    $("#progressModal .modalContent").draggable();
    $("#loadModal .modalContent").draggable();
    $("#blankFeederModal .modalContent").draggable();
    $("#milsoftModal .modalContent").draggable();
    $("#gridlabdModal .modalContent").draggable();
    $("#cymeModal .modalContent").draggable();
    $("#scadaModal .modalContent").draggable();
    $("#amiModal .modalContent").draggable();
    $("#massAddModal .modalContent").draggable();
    $("#massEditModal .modalContent").draggable();
    $("#attachmentsModal .modalContent").draggable();
    $("#editAttachmentModal .modalContent").draggable();
    $("#colorModal .modalContent").draggable();
    $("#massAddSecondaryModal .modalContent").draggable();
    $("#climateModal .modalContent").draggable();
    // Position the description table depending on whether or not it is draggable
    //document.getElementById("descriptionTable").removeAttribute("style");
    //document.getElementById("descriptionTable").style.left = "70vw";
}

/**
 * TODO: add unit tests
 */
 function getMoveNodesFunction(objects, tBody=null, tObject=null) {
    if (objects.length > 1 && tBody != null) throw new Error("Cannot update a description table when multiple nodes have been selected to be moved.");
    const moveNodes = function(event) {
        event.stopPropagation();
        detachListener();
        const coords = clickLatLon(event);
        move(objects, coords);
        if (tObject != null) {
            if (objects.length !== 1) throw new Error("Can only update the tObject of a description table when moving a single object!");
            tObject.data.longitude = objects[0].longitude;
            tObject.data.latitude = objects[0].latitude;
        }
        if (tBody != null) {
            Array.from(tBody.getElementsByTagName("input")).forEach(input => {
                if (input.dataset.coordinate === "latitude") {
                    input.value = gMaxLat - coords.y/gDrawScaleFactor;
                } else if (input.dataset.coordinate === "longitude") {
                    input.value = coords.x/gDrawScaleFactor + gMinLon;
                }
            });
        }
    };
    return moveNodes
}

function detachListener() {
    const element = document.getElementById("svgContainer");
    element.setAttribute("style", "cursor: default");
    element.onclick = null;
}

// Ignore drags, those should be handled by svg-panzoom.
function detectDrag(event) {
    return (gDownX !== event.clientX || gDownY !== event.clientY) ? true : false;
}

//**************************************************
// Edit menu interface
//**************************************************

/*
Don't touch existing houses or their loads
Don't ever replace regular load objects
1) Delete triplex nodes (have NO parent) and replace them with houses that have randomly generated loads
2) Replace triplex loads (have parent) with houses that have randomly generated loads
- triplex_loads AND triplex_nodes CAN have parents, but triplex_nodes usually won't
- triplex_load always has a parent
-There are no files with both triplex loads and triplex nodes.
*/
function convertStaticLoadsIntoHouses() {
    const modal = createProgressModal();
    const keys = Object.keys(gTree.tree).filter(key => {
        const object = gTree.getObject(key).object;
        return object === 'triplex_load' || object === 'triplex_node';
    });
    if (keys.length === 0) {
        modal.clearAndAddMessage('This data has no triplex load or triplex node objects that can be converted into houses.');
        modal.finish();
        return;
    }
    modal.clearAndAddMessage(`Converting every triplex load and/or triplex node into a house with children. This could take a few seconds.`);
    setTimeout(function() {
        keys.forEach(key => {
            gTree.replaceNode(key, gComponentManager.get("house", "R1_SingleFamilyHome_1990-2005"));
            addLoadsToHouse(key);
        });
        createSvgData(keys).draw(gViewport);
        modal.clearAndAddMessage(`${keys.length} triplex objects were converted into houses with children.`)
        modal.finish();
    }, 10);
}

function addLoadsToHouse(key) {
    // Insert water heater
    let tObject = createTreeObject(gComponentManager.get("waterheater", "waterheater"), gTree);
    tObject.setupChildNode(key)
    gTree.insert(tObject);
    // Insert responsive ZIPload
    tObject = createTreeObject(gComponentManager.get("ZIPload", "ZIPload"), gTree);
    tObject.setupChildNode(key);
    let responsiveBasePower = Math.random();
    responsiveBasePower = responsiveBasePower < .5 ? responsiveBasePower + .5 : responsiveBasePower;
    tObject.data["base_power"] = `responsive_loads*${responsiveBasePower}`;
    gTree.insert(tObject);
    // Insert unresponsive ZIPload
    tObject = createTreeObject(gComponentManager.get("ZIPload", "ZIPload"), gTree);
    tObject.setupChildNode(key);
    let unresponsiveBasePower = Math.random() + 1.5;
    tObject.data["base_power"] = `unresponsive_loads*${unresponsiveBasePower}`;
    gTree.insert(tObject);
}

/**
 * The user could have added a new component to the graph that they now wish to attach to. That's why I have to update the attach targets.
 */
/**
 * Can you mass edit configuration nodes? Don't want to edit timezone objects. Disqualify all objects with no "object" property. Climate objects have "climate"
 * as object, but there is no "climate" component. There is no reason why we can't mass edit configuration objects. I'm only editing existing objects, so it
 * has nothing to with components.
 */
function updateAttachTargets(id, tree) {
    document.getElementById(id).innerHTML = "";
	const attachList = [];
	for (let key in tree) {
        if (tree[key].object != null && !attachList.includes(tree[key].object) ) {
            attachList.push(tree[key].object);
        }
    }
    alphabeticalForEach.bind(attachList)(object => {
        document.getElementById(id).innerHTML += `<option value=${object}>${object}</option>`;
    });
}

// keep this, rename it
function getKeysOfObjectsWithoutNumericValues(keys, attributeKey) {
    const tree = gTree.tree;
    const invalidKeys = keys.filter(key => {
        let value = tree[key][attributeKey];
        if (typeof value !== "string") {
            value = String(tree[key][attributeKey]);
        }
        if (!isNumberString(value)) {
            return true;
        }
    });
    return invalidKeys;
}

//only toggle upon successful completion of operation
function massEdit() {
    let operation = document.querySelector("input[name='attributeOperation']:checked");
    if (operation == null) {
        alert("Please select an operation with radio buttons on the 'Mass Edit' menu.");
        return;
    }
    operation = operation.value;
    const objectType = document.getElementById("massEditTargetSelect").value;
    const keys = Object.keys(gTree.tree).filter(key => gTree.getObject(key).object === objectType)
    if (operation === "addAttribute") {
        massAddAttribute(keys, objectType);
        return;
    }
    const attributeKey = document.getElementById("massEditAttribute").value.trim();
    //Make sure the attribute exists
    let invalidKeys = [];
    for (let key of keys) {
        if (gTree.getObject(key)[attributeKey] === undefined) {
            invalidKeys.push(key);
        }
    }
    if (invalidKeys.length > 0) {
        alert(`Mass edit failed. The attribute "${attributeKey}" is missing from one or more objects:\nObject names: "${invalidKeys.map(key => gTree.getObject(key).name).join(", ")}".\nObject keys: "${invalidKeys.join(", ")}".`);
        return;
    }
    //Make sure the attribute exists
    switch (operation) {
        case "addTo":
        case "multiplyBy":
        case "change":
            if (nonModifiableProperties.includes(attributeKey)) {
                alert(`Mass edit failed. The following properties cannot be modified: "${nonModifiableProperties.join(", ")}".`);
                return;
            }
            if (operation === "addTo" || operation === "multiplyBy") {
                invalidKeys = getKeysOfObjectsWithoutNumericValues(keys, attributeKey);
                if (invalidKeys.length > 0) {
                    alert(`Mass edit failed. The attribute "${attributeKey}" does not have a numeric value in the following objects: \nObject names: "${invalidKeys.map(key => gTree.getObject(key).name).join(", ")}".\nObject keys: "${invalidKeys.join(", ")}".`);
                    return;
                }
                if (operation === "addTo") {
                    massAddition(keys, attributeKey, objectType);
                } else if (operation === "multiplyBy") {
                    massMultiplication(keys, attributeKey, objectType);
                }
            } else if (operation === "change") {
                massChange(keys, attributeKey, objectType);
            }
            break;
        case "delete":
            if (nonDeletableProperties.includes(attributeKey)) {
                alert(`Mass edit failed. The properties "${nonDeletableProperties.join(", ")}" cannot be deleted.`);
                return;
            }
            for (let key of keys) {
                delete gTree.getObject(key)[attributeKey];
            }
            alert(`${keys.length} ${objectType} objects had the "${attributeKey}" attribute deleted.`);
            toggleDisplay(document.getElementById("massEditModal"));
            createSvgData(Object.keys(gTree.tree)).quickDraw(gViewport);
            break;
    }
}

/* For the recorder special case, I need to know if the object under consideration is a recorder or not */
/**
 * @param {string} name - the name of the object that is being considered as a parent.
 * @param {string} object - the type of the object that needs the parent. Only matters for the "recorder" special case
 */
function isValidParentName(name, object) {
    try {
        const relationship = getRelationship(gTree.getObject(gTree.treeMap.getKey(name)));
        if (relationship === "configurationNode"  || (relationship === "line" && object !== "recorder")) return false;
    } catch (e) {
        return false;
    }
    return true;
}

function isValidToOrFromNode(name) {
    const invalidTypes = ["configurationNode", "line"];
    try {
        const relationship = getRelationship(gTree.getObject(gTree.treeMap.getKey(name)));
        if (invalidTypes.includes(relationship)) {
            return false;
        }
    } catch (e) {
        return false;
    }
    return true;
}

function massAddAttribute(keys, objectType) {
    const newKey = document.getElementById("newAttributeKey").value.trim();
    if (newKey === "") {
        alert(`Mass edit failed. Please enter a name for the attribute you want to add.`);
        return;
    }
    if (nonModifiableProperties.includes(newKey)) {
        alert(`Mass edit failed. The properties "${nonModifiableProperties.join(", ")}" cannot be overwritten.`);
        return;
    }
    if (newKey === "to" || newKey === "from" || newKey === "parent") {
        alert(`Mass edit failed. Cannot add the attributes 'to', 'from', or 'parent'.`);
        return;
    }
    const newValue = document.getElementById("newAttributeValue").value;
    for (let key of keys) {
        gTree.getObject(key)[newKey] = newValue;
    }
    alert(`${keys.length} ${objectType} objects had the "${newKey}" attribute added.`);
    toggleDisplay(document.getElementById("massEditModal"));
    createSvgData(Object.keys(gTree.tree)).quickDraw(gViewport);
}

/**
 * @param {keys} - the keys of the objects to be changed
 * @param {attributeKey} - the attribute that is being changed
 * @param {objectType} - The "object" property of every object that is being changed
 */
function massChange(keys, attributeKey, objectType) {
    let newValue = document.getElementById("changeValue").value.trim();
    switch (attributeKey) {
        case "parent":
            if (!isValidParentName(newValue, objectType)) {
                alert(`Mass change failed. The name "${newValue}" is not a valid parent name.`);
                return;
            }
        case "to":
        case "from":
            if (!isValidToOrFromNode(newValue)) {
                alert(`Mass change failed. The name "${newValue}" is not a valid name for a source or target of a line.`);
                return;
            }
    }
    if (["longitude", "latitude"].includes(attributeKey)) {
        if (!isNumberString(newValue)) {
            alert(`Please enter a valid number to edit "latitude" or "longitude".`);
            return;
        } else {
            newValue = parseFloat(newValue);
        }
    }
    const treeObjectCopies = [];
    keys.forEach(key => {
        treeObjectCopies.push(createTreeObject(key, gTree));
    });
    createSvgData(keys).remove(gViewport);
    let count = keys.length;
    const unedited = [];
    treeObjectCopies.forEach(tObject => {
        if (attributeKey === "to") {
            if (tObject.data.from !== newValue) {
                tObject.data[attributeKey] = newValue;
            } else {
                count--;
                unedited.push(tObject.key);
            }
        } else if (attributeKey === "from") {
            if (tObject.data.to !== newValue) {
                tObject.data[attributeKey] = newValue;
            } else {
                count--;
                unedited.push(tObject.key);
            }
        } else {
            tObject.data[attributeKey] = newValue;
        }
        gTree.insert(tObject);
    });
    let msg = `${count} ${objectType} objects had the "${attributeKey}" attribute changed.`;
    msg = unedited.length === 0 ? msg : msg + ` The following objects did not have their "${attributeKey}" attribute changed: "${unedited.map(key => gTree.getObject(key).name).join(", ")}".`
    alert(msg);
    toggleDisplay(document.getElementById("massEditModal"));
    createSvgData(Object.keys(gTree.tree)).quickDraw(gViewport);
}

function massAddition(keys, attributeKey, objectType) {
    let operand = document.getElementById("addToValue").value.trim();
    if (!isNumberString(operand)) {
        alert("Mass edit failed. Please enter a valid number if you choose 'Add to Value'.");
        return;
    }
    operand = parseFloat(operand);
    for (let key of keys) {
        gTree.getObject(key)[attributeKey] = parseFloat(gTree.getObject(key)[attributeKey]) + operand;
    }
    alert(`${keys.length} ${objectType} objects had their "${attributeKey}" attribute edited.`);
    toggleDisplay(document.getElementById("massEditModal"));
    createSvgData(Object.keys(gTree.tree)).quickDraw(gViewport);
}


function massMultiplication(keys, attributeKey, objectType) {
    let multiplyOperand = document.getElementById("multiplyValue").value.trim();
    let addOperand = document.getElementById("andAddValue").value.trim() === "" ? "0" : document.getElementById("andAddValue").value.trim();
    if (!isNumberString(multiplyOperand) || !isNumberString(addOperand)) {
        alert("Mass edit failed. Please enter valid operands if you choose 'Multiply attribute by'.");
        return;
    }
    multiplyOperand = parseFloat(multiplyOperand);
    addOperand = parseFloat(addOperand);
    for (let key of keys) {
        gTree.getObject(key)[attributeKey] = parseFloat(gTree.getObject(key)[attributeKey]) * multiplyOperand + addOperand;
    }
    alert(`${keys.length} ${objectType} objects had their "${attributeKey}" attribute edited.`);
    toggleDisplay(document.getElementById("massEditModal"));
    createSvgData(Object.keys(gTree.tree)).quickDraw(gViewport);
}

function loadAttachments() {
    const selectElement = document.getElementById("attachmentSelect");
    selectElement.innerHTML = "";
	for (let key in gWriteFeeder.attachments) {
        selectElement.innerHTML += `<option value=${key}>${key}</option>`;
    }
}

function editAttachment() {
	toggleDisplay(document.getElementById("editAttachmentModal"));
	let name =  document.getElementById("attachmentSelect").value; // Get the name of the attachment
	document.getElementById("attachmentTd").innerHTML = name;  // Set the name of the attachment in the window
	document.getElementById("editAttachmentBox").value = gWriteFeeder.attachments[name];
}

function saveAttachment() {
	let name = document.getElementById("attachmentSelect").value;
    gWriteFeeder.attachments[name] = document.getElementById("editAttachmentBox").value;
    alert("Attachment saved");
}



function reloadWrapper() {
    // Force the client to always request new files from the server without using the browser cache.
    window.location.reload(true);
}

const progressModalPrototype = {
    /**
     * This function is called to remove the spinner and show the "OK" button
     * @param {Function} func - An additional function to execute when the "OK" button is clicked
     */
    finish(func) {
        if (func != null) func(); // This line makes it possible to execute ANOTHER function during "modal.finish()", although it isn't used anywhere
        this.spinner.style.display = 'none';
        this.finishButton.removeAttribute('style');
    },

    hide() {
        this.self.style.display = 'none';
    },

    _clearMessages() {
        Array.from(this.messageDiv.children).forEach(element => element.remove());
    },

    clearAndAddMessage(message) {
        this._clearMessages();
        this.addMessage(message);
    },

    addMessage(message) {
        const h2 = document.createElement('h2');
        h2.textContent = message;
        this.messageDiv.append(h2);
    },

    hideCancelButton() {
        this.cancelButton.style.display = 'none';
    }
}

/**
 * @param {Function} cancelFunc - (optional) if provided, this function will execute when the "Cancel" button is clicked on the modal. If not
 *     provided, the "Cancel" button is never shown to the user
 */
function createProgressModal(cancelFunc=null) {
    const obj = Object.create(progressModalPrototype);
    obj.self = document.getElementById('progressModal');
    obj.messageDiv = obj.self.querySelector('div.progressModalMessages');
    obj._clearMessages();
    obj.cancelButton = obj.self.querySelector("button[data-buttonfunction='cancel']");
    obj.cancelButton.textContent = 'Cancel'; // reset the "Cancel" button just in case it was changed
    obj.finishButton = obj.self.querySelector("button[data-buttonfunction='submit']");
    obj.finishButton.textContent = 'OK'; // reset the "OK" button just in case it was changed
    obj.finishButton.style.display = 'none'; // Always hide the "OK" button initially
    obj.finishButton.onclick = () => { obj.hide(); }
    if (cancelFunc == null) {
        obj.cancelButton.style.display = 'none';
        obj.cancelButton.onclick = null;
    } else {
        obj.cancelFunc = cancelFunc;
        obj.cancelButton.onclick = obj.cancelFunc;
        obj.cancelButton.removeAttribute('style');
    }
    obj.spinner = obj.self.querySelector('img');
    obj.spinner.removeAttribute('style');
    obj.self.removeAttribute('style');
    return obj;
}

/**
 * Return true if this TreeWrapper can be moved, otherwise return false;
 * @return {boolean}
 */
function isValidForMove(objects) {
    if (objects.length === 0) {
        alert(`Please select at least one circle to move.`);
        return false
    }
    const names = getNamesOfTypes(objects, "line");
    if (names.length !== 0) {
        alert(`Lines cannot be moved. Please unselect the following lines: ${names.join(", ")}.`);
        return false
    }
    return true
}

/**
 * This cannot be used directly for placing new components, because this function assumes that all objects
 * that are being moved already exist in the data. Its only acceptable for this function to be canceled
 * if the objects have already all been drawn.
 * @param {Array} keys
 */
function attachMoveListener(keys, tBody=null, tObject=null) {
    const objects = [];
    keys.forEach(key => {
        objects.push(gTree.getObject(key));
    });
    if (isValidForMove(objects)) {
        const element = document.getElementById("svgContainer");
        element.setAttribute("style", "cursor: crosshair");
        const moveNodes = getMoveNodesFunction(objects, tBody, tObject);
        element.onclick = function(event) {
            moveNodes(event);
            createSvgData(keys).draw(gViewport);
        }
    }
}

/**
 * Translate the 'longitude' and 'latitude' properties of all nodes in this TreeWrapper according
 * to the arguments.
 *
 * These x, y coordinate arguments are relative to the viewport, which means they have a minimum
 * value of 0 and that the gMinLon and gOffsetY must be added to them before they are real
 * coordinates to be stored in the tree.
 * @param {number} x - an x coordinate relative to the viewport, usually created with a click on the screen.
 * @param {number} y - a y coordinate relative to the viewport, usually created with a click on the screen.
 */
function move(objects, {x, y}) {
    let offsetX = gMinLon, offsetY = gMaxLat, scaleFactor = gDrawScaleFactor;
    if (arguments[2] != null) {// needed for testing
        offsetX = arguments[2].offsetX;
        offsetY = arguments[2].offsetY;
        scaleFactor = arguments[2].scaleFactor;
    }
    const nodes = [];
    let avgLon = 0;
    let avgLat = 0;
    objects.forEach(obj => {
        if (getRelationship(obj) !== "line") {
            nodes.push(obj);
            avgLon += obj.longitude;
            avgLat += obj.latitude;
        }
    });
    if (nodes.length === 0) return;
    avgLon /= nodes.length;
    avgLat /= nodes.length;
    nodes.forEach(node => {
        node.longitude = node.longitude - avgLon + offsetX + x/scaleFactor;
        //node.latitude = node.latitude - avgLat + offsetY + y/scaleFactor;
        node.latitude = node.latitude - avgLat + offsetY - y/scaleFactor;
    });
}

/**
 * TODO: do some sort of pre-scan to find an empty square in the graph to insert the configuration objects.
 * Parse this TreeWrapper.tree and insert longitude and latitude properties if a non-line type object does not contain them.
 * @param {number} initX - the longitude of the top left corner of the square.
 * @param {number} initY - the latitude of the top left corner of the square.
 * @param {number} spacing - how far apart the nodes should be spaced from one another
 *
 * @param {Array} objects - the objects that need coordinates
 */
function insertCoordinates(objects, initX, initY, spacing) {
    let gen = getCoordinates(initX, initY, spacing);
    objects.forEach(obj => {
        if (getRelationship(obj) !== "line" && (obj.longitude == null || obj.latitude == null)) {
            let coords = gen.next().value;
            obj.longitude = coords.longitude;
            obj.latitude = coords.latitude;
        }
    });
}

/**
 * TODO: rename this function or delete it
 * @param {Object[]} objects
 * @param {string[]} types
 * @return string[]
 */
function getNamesOfTypes(objects, ...types) {
    return objects.filter(obj => {
        const relationship = getRelationship(obj);
        return types.includes(relationship);
    }).map(obj => obj.name !== undefined ? obj.name : Object.values(obj)[0]);
}

/**
 * good. No unit tests need.
 * @param {Object[]} selection
 * @param {Object} component
 * @return {boolean}
 */
function isValidForAdd(keys, component) {
    const selection = keys.map(key => gTree.getObject(key));
    const relationship = getRelationship(component);
    const configNames = getNamesOfTypes(selection, "configurationNode");
    const lineNames = getNamesOfTypes(selection, "line");
    const errorMsgStart = `This component "${component.object}" `;
    const errorMsgConfig = `Please unselect the following configuration nodes: "${configNames.join(", ")}" before trying to add this component again.`;
    const errorMsgLine = `Please unselect the following lines: "${lineNames.join(", ")}" before trying to add this component again.`;
    switch (relationship) {
        case "independentNode":
        case "configurationNode":
            if (selection.length !== 0) {
                alert(errorMsgStart + "cannot be inserted using other objects. Please unselect all objects before adding this component again.");
                return false;
            }
            break;
        case "childNode":
            if (configNames.length > 0) {
                alert(errorMsgStart + "cannot be added as a child of a configuration node. " + errorMsgConfig);
                return false;
            }
            if (lineNames.length > 0 && component.object !== "recorder") {
                alert(errorMsgStart + "cannot be added as a child of a line. " + errorMsgLine);
                return false;
            }
            break;
        case "line":
            if (selection.length === 1) {
                alert("Please select at least 2 circles to add this line.");
                return false;
            } else if (configNames.length > 0) {
                alert(errorMsgStart + "cannot be connected to configuration nodes. " + errorMsgConfig);
                return false;
            } else if (lineNames.length > 0) {
                alert(errorMsgStart  + "cannot be connected to lines. " + errorMsgLine);
                return false;
            }
            /* If any nodes in the selection already have a line between them, fail. special case will require refactor of this method */
            for (let i = 0; i < keys.length; i++) {
                const pairedNodes = gTree.getPairedNodeKeys(keys[i]);
                if (pairedNodes != null) {
                    let previouslyConnectedNodes = pairedNodes.filter(key => keys.includes(key));
                    if (previouslyConnectedNodes.length > 0) {
                        alert(`Insertion failed. The node named "${gTree.getObject(keys[i]).name}" is already connected to nodes "${previouslyConnectedNodes.map(key => gTree.getObject(key).name).join(", ")}".`);
                        return false;
                    }
                }
            }
            break;
    }
    return true;
}

//**************************************************
// Public utility functions
//**************************************************

/**
 * There are 4 relationships of objects: lines, child nodes, independent nodes, and configuration nodes.
 * The line between a parent and child doesn't exist in the data itself, it's merely shown in the svg
 * to demonstrate the relationship between two nodes.
 */

/**
 * Return true if the string is a valid number, otherwise return false. Thanks stackoverflow.
 * @param {string}
 * @return {boolean}
 */
function isNumberString(str) {
    if (typeof str !== "string" || /\s/.test(str)) {
        //console.error(`Expected "${str}" to be a string without whitespace, but it was not.`);
        return false;
    }
    if (isNaN(str) || isNaN(parseFloat(str))) {
        //console.error(`Expected "${str}" to be a string that could be parsed to a number, but it was not.`);
        return false;
    }
    return true;
}

/**
 * Return the relationship of the object with regard to this interface.
 *
 * This function is important because the order in which an object is checked matters. For example, an object could be both a 'line' relationship and
 * a 'configurationNode' relationship, but the 'line' relationship should take precedence over the 'configurationNode' relationship, so 'line' should
 * be returned.
 * @param {Object} obj
 * @return {string}
 */
function getRelationship(obj) {
    if (isLine(obj)) {
        return "line";
    } else if (isConfigurationNode(obj)) {
        return "configurationNode";
    } else if (isChildNode(obj)) {
        return "childNode";
    }
    return "independentNode"
}

/**
 * Return an object that is a copy of the argument object. JSON.stringify() has many limitations so be careful!.
 *
 * @param {Object} oldObject - the object to copy.
 * @return {Object} - a copy of the oldObject.
 */
 function deepCopy(oldObject) {
    if (Object.getPrototypeOf(oldObject) !== Object.prototype) {
        throw new Error("This function cannot be used to copy objects that are not plain JavaScript objects.");
    }
    const properties = Object.getOwnPropertyNames(oldObject);
    const keys = Object.keys(oldObject);
    for (let key of keys) {
        if (typeof(oldObject[key]) === "function") {
            throw new Error("This function cannot be used to copy objects with methods.");
        } else if (oldObject[key] === undefined) {
            // JSON.stringify will not copy a property of an object with an undefined value.
            throw new Error("JSON.stringify silently ignores properties with undefined values, so this function cannot handle undefined values.");
        }
    }
    return JSON.parse(JSON.stringify(oldObject));
}

/**
 * TODO: add unit tests, refactor to allow testing any tree
 * @return {Array} - an object with keys "childNode", "line", "independentNode", "configurationNode", with each key referencing an array of object
 * types.
 */
function getRelationshipsWithTypes() {
    const relationships = {};
    Object.values(gTree.tree).forEach(obj => {
        const type = obj.object;
        const relationship = getRelationship(obj);
        if (type != null) {
            if (relationships[relationship] == null) relationships[relationship] = [];
            if (!relationships[relationship].includes(type)) relationships[relationship].push(type);
        }
    });
    return relationships;
}

/**
 * Doesn't need unit tests.
 */
function enableDrag(element) {
    if (window.jQuery != null) {
        element.style.left = "50vw";
        $(element).draggable();
    }
}

/**
 * @param {Function} - the function to call on each element of the array of strings.
 *
 * This function is like <Array>.forEach(), but 1) it assumes the <Array> contains only strings 2) it iterates over the array in caseless sorted order
 * 3) it must be used with bind()
 */
 function alphabeticalForEach(func) {
    const sorted = this.map(casedWord => casedWord.toLowerCase()).sort().map(lowercaseWord => {
        return this.find(casedWord => casedWord.toLowerCase() === lowercaseWord);
    });
    sorted.forEach((casedWord, idx, ary) => {
        func(casedWord, idx, ary);
    });
}

/**
 * Return the minimum and maximum values inside of an object or an object of objects.
 *
 * @param {Object} object - the object within which to find the minimum and maximum values.
 * @param {Object} objectContainer - an object which has other objects as properties.
 * @param {Array} properties - the properties to scan for min and max values across all objects in the objectContainer.
 * @return {Object}
 */
function getMinMax({object=null, objectContainer=null, properties=null}) {
    if (object != null) {
        let min, max;
        const values = Object.values(object);
        values.forEach(val => {
            val = parseFloat(val);
            if (!isNaN(val)) {
                if (min == null) {
                    min = val;
                    max = val;
                } else {
                    if (val < min) min = val;
                    if (val > max) max = val;
                }
            }
        });
        return {
            min: min,
            max: max
        }
    }
    if (objectContainer != null && properties != null) {
        const minMax = {};
        const objects = Object.values(objectContainer);
        properties.forEach(prop => minMax[prop] = {});
        objects.forEach(obj => {
            properties.forEach(prop => {
                const propVal = parseFloat(obj[prop]);
                if (!isNaN(propVal)) {
                    if (minMax[prop].min == null) {
                        minMax[prop].min = propVal;
                        minMax[prop].max = propVal;
                    } else {
                        if (propVal < minMax[prop].min) minMax[prop].min = propVal;
                        if (propVal > minMax[prop].max) minMax[prop].max = propVal;
                    }
                }
            });
        });
        return minMax;
    }
}

/**
 * Doesn't need unit tests.
 * @param {HTMLElement} e
 */
 function getStyleAttribute(e) {
    const tagName = e.tagName.toLowerCase();
    return tagName === "circle" ? "fill" : "stroke";
}

/**
 * TODO: add unit tests
 * @param {string} rgba
 * @return {string|undefined}
 */
function getAlpha(rgba) {
    if (/rgba\(/.test(rgba)) {
        return rgba.match(/\d[^,]*\d(?=\))/)[0];
    }
}

/**
 * Doesn't need unit tests
 * @param {string} className
 * @return {string}
 */
function getDefaultFill(className) {
    const cssRule = getCSSRule(className);
    return cssRule.style.fill;
}

/**
 * Doesn't need unit tests.
 * @param {string} className
 * @return {string}
 */
function getDefaultStroke(className) {
    const cssRule = getCSSRule(className);
    return cssRule.style.stroke;
}

/**
 * @param {string} rgb
 * @param {number} alpha
 * @return {string}
 */
function insertAlpha(rgb, alpha) {
    if (!/rgb\(/.test(rgb)) throw new Error("rgb argument must be an 'rgb' string, not an 'rgba' string");
    return rgb.replace(")", `, ${alpha})`).replace("b", "ba");
}

/**
 * Doesn't need unit tests. Tested via color().
 * @param {HTMLElement} e - the HTMLElement to color.
 * @param {string|Object} rgb - either an "rgb()" string or an instance of custom class from chroma.js
 */
function preserveAlphaWithNewColor(e, rgb) {
    if (typeof rgb === "string") {
        if (!/rgb\(/.test(rgb)) throw new Error("rgb argument must be an 'rgb' string, not an 'rgba' string");
    } else {
        rgb = rgb.css().replace(/,/g, ", ");
    }
    const firstThreeNumbers = /(\d+[^\d]+){2}\d+/;
    const styleAttribute = getStyleAttribute(e);
    const oldColor = e.style[styleAttribute];
    const alpha = getAlpha(oldColor);
    const defaultColorValues = (styleAttribute === "fill" ? getDefaultFill(e.classList[0]) : getDefaultStroke(e.classList[0])).match(firstThreeNumbers)[0];
    if (alpha != null) {
        e.style[styleAttribute] = insertAlpha(rgb, alpha);
        //e.style[styleAttribute] = rgb.replace(")", `, ${alpha})`).replace("b", "ba");
        return;
    }
    if (rgb.match(firstThreeNumbers)[0] === defaultColorValues) {
        e.removeAttribute("style");
        return;
    }
    e.style[styleAttribute] = rgb;
    return;
}

/**
 * Doesn't need unit tests. Tested via setAlpha().
 * Set the style of the HTMLElement to either its exisitng inline color with a new alpha value, or the default CSS coloring with the alpha value.
 * @param {HTMLElement} e
 * @param {number} alpha
 */
function preserveColorWithNewAlpha(e, alpha) {
    if (typeof alpha !== "number") throw new Error("New alpha value must be a number");
    if (alpha > 1 || alpha < 0) throw new Error("New alpha value must be between 0 and 1, inclusive.");
    const firstThreeNumbers = /(\d+[^\d]+){2}\d+/;
    const styleAttribute = getStyleAttribute(e);
    let inlineColorValues = e.style[styleAttribute].match(firstThreeNumbers);
    if (inlineColorValues == null) {
        if (alpha === 1) {
            e.removeAttribute("style");
            return;
        } else {
            let rgba = styleAttribute === "fill" ? getDefaultFill(e.classList[0]) : getDefaultStroke(e.classList[0]);
            rgba = insertAlpha(rgba, alpha);
            //rgba = rgba.replace(")", `, ${alpha})`).replace("b", "ba");
            e.style[styleAttribute] = rgba;
            return;
        }
    }
    inlineColorValues = inlineColorValues[0];
    const defaultColorValues = (styleAttribute === "fill" ? getDefaultFill(e.classList[0]) : getDefaultStroke(e.classList[0])).match(firstThreeNumbers)[0];
    if (inlineColorValues === defaultColorValues && alpha === 1) {
        e.removeAttribute("style");
        return;
    } else {
        e.style[styleAttribute] = `rgba(${inlineColorValues}, ${alpha})`;
        return;
    }
}

/**
 * Determine whether or not this interface was loaded as a static file or as part of a web server request.
 */
function interfaceIsStatic() {
    return document.getElementById("panZoomInsert").textContent.trim() !== ""
}

/**
 * Determine whether or not to force the user to save their feeder. This might not always be sufficient, due to the many limitations of using JSON.stringify().
 */
function feederNeedsSave() {
    return JSON.stringify(gReadFeeder) !== JSON.stringify(gWriteFeeder);
}

//**************************************************
// Private utility functions
//**************************************************

/**
 * Return true if the object has a 'parent' property, otherwise return false.
 * @param {Object} obj
 * @return {boolean}
 */
function isChildNode(obj) {
    return obj.parent !== undefined;
}

/**
 * Return true if the object has 'from' and 'to' properties, otherwise return false.
 * @param {Object} obj
 * @return {boolean}
 */
function isLine(obj) {
    return obj.from !== undefined && obj.to !== undefined;
}

/**
 * Return true if the object is a configuration node.
 * @param {Object} obj
 * @return {boolean}
 */
function isConfigurationNode(obj) {
    if (obj.object == null || configurationTypes.includes(obj.object)) return true;
    return false;
}

/**
 * TODO: add unit tests!
 * Return the document CSSStyleRule that applies to the class name.
 * @param {string} className
 * @return {CSSStyleRule}
 */
function getCSSRule(className) {
    const cssRules = document.styleSheets[0].cssRules;
    const keys = Object.keys(cssRules);
    let key = keys.find(key => {
        const selectorString = cssRules[key].selectorText;
        if (selectorString == null) return false;
        const ary = selectorString.split(",").map(string => string.trim());
        return ary.includes(`.${className}`);
    });
    if (key == null) {
        let relationship;
        try {
            // Need try-catch because player objects have an "object" property but don't exist in components
            relationship = getRelationship(gComponentManager.getFirst(className));
        } catch (e) {
            relationship = "not a line";
        }
        if (relationship === "line") {
            key = keys.find(key => cssRules[key].selectorText === "line");
        } else {
            key = keys.find(key => cssRules[key].selectorText === "circle");
        }
    }
    return cssRules[key];
}

/**
 * Return a generator that will provide the longitude and latitude for an object.
 *
 * @param {number} initX - the longitude of the top left corner of the square.
 * @param {number} initY - the latitude of the top left corner of the square.
 * @param {number} spacing - how far apart to space a node from adjacent nodes in the square.
 * @return {Generator}
 */
function * getCoordinates(initX, initY, spacing) {
    yield {
        longitude: initX,
        latitude: initY
    }
    let x = 0;
    let y = 0;
    let dimension = 1;
    while (true) {
        if (x <= dimension) {
            yield {
                longitude: initX + (x++ * spacing),
                latitude: initY + (dimension * spacing)
            }
        } else {
            yield {
                longitude: initX + (dimension * spacing),
                latitude: initY + (y++ * spacing)
            }
        }
        if (y === dimension) {
            dimension++;
            x = 0;
            y = 0;
        }
    }
}

//**************************************************
// OpacityManager class
//**************************************************

const opacityManagerPrototype = {

    /* Public methods */

    /**
     * Doesn't need unit tests.
     * Fill the document opacity modal HTMLElement with content.
     */
    buildOpacityModal() {
        const modal = document.getElementById("opacityModal");
        const tableDiv = modal.querySelector("[data-tableinsert]");
        Array.from(tableDiv.children).forEach(child => {
            child.parentElement.removeChild(child);
        });
        const table = document.createElement("table");
        const titleRow = document.createElement("tr");
        ["", "Object", "Opacity"].forEach(str => {
            const td = document.createElement("td");
            td.classList.add("centered");
            td.classList.add("fullPadded");
            const h = document.createElement("h3");
            h.textContent = str;
            td.append(h);
            titleRow.append(td);
        });
        table.append(titleRow);
        const that = this;
        alphabeticalForEach.bind(Object.keys(that.types))(type => {
            const tr = document.createElement("tr");
            let td = document.createElement("td");
            td.classList.add("fullPadded");
            const btn = getTableButton("Highlight", () => this.highlight(type));
            td.append(btn);
            tr.append(td);
            td = document.createElement("td");
            td.classList.add("fullPadded");
            td.textContent = type;
            tr.append(td);
            td = document.createElement("td");
            td.classList.add("fullPadded");
            const input = document.createElement("input");
            input.classList.add("modalInput");
            input.dataset.objecttype = type;
            input.addEventListener("change", function() {
                that.setAlpha({className: type, input: this});
            });
            input.value = this.types[type];
            td.append(input);
            tr.append(td);
            table.append(tr);
        });
        tableDiv.append(table);
        modal.removeAttribute("style");
        if (window.jQuery != null) {
            $("#opacityModal .modalContent").draggable();
        }
    },

    /**
     * Set the alpha value on all HTMLElements with the specified class name.
     * @param {string} className
     * @param {HTMLInputElement} input
     * @param {string} value
     */
    setAlpha({className, input, value=null}) {
        let alpha;
        if (input != null) {
            alpha = input.value;
        } else if (value != null) {
            alpha = value;
        }
        if (isNumberString(alpha)) {
            alpha = parseFloat(alpha);
            if (alpha < 0 || alpha > 1) {
                alert("The opacity value must be between 0 and 1, inclusive.");
                input.value = this.types[className];
                return;
            }
        } else {
            alert("Please enter a valid number between 0 and 1, inclusive.");
            input.value = this.types[className];
            return;
        }
        this.types[className] = alpha; //record the alpha in the gOpacityManager for the case of adding new elements.
        const elements = Array.from(document.getElementsByClassName(className));
        elements.forEach(e => {
            preserveColorWithNewAlpha(e, alpha);
        });
    },

    /**
     * Doesn't need unit tests.
     * Update the OpacityManager to always display existing object types.
     */
    update() {
        const existingObjectTypes = [];
        Object.values(getRelationshipsWithTypes()).forEach(ary => {
            ary.forEach(type => existingObjectTypes.push(type));
        });
        existingObjectTypes.forEach(type => {
            if (this.types[type] == null) {
                // User added a new objectType, so add it
                this.types[type] = 1.0;
            }
        });
        Object.keys(this.types).forEach(type => {
            if (!existingObjectTypes.includes(type)) {
                // User deleted all of a previously existing objectType, so delete it
                delete this.types[type];
            }
        });
    },

    /* Private methods */

    /**
     * Set the alpha of every other object type to 0.1.
     * @param {string} className
     */
    highlight(className) {
        Object.keys(this.types).forEach(key => {
            if (key !== className) {
                this.types[key] = 0.1;
                this.setAlpha({className: key, value: "0.1"});
            } else {
                this.types[key] = 1;
                this.setAlpha({className: key, value: "1"});
            }
        });
        const opacityModal = document.getElementById("opacityModal");
        const classInput = opacityModal.querySelector(`input[data-objecttype='${className}']`);
        Array.from(opacityModal.querySelectorAll("input[data-objecttype]")).forEach(input => {
            if (input !== classInput) {
                input.value = 0.1;
            } else {
                input.value = 1;
            }
        });
    },

    /**
     * Set the alpha of every object type to 1.
     */
    reset() {
        Object.keys(this.types).forEach(key => {
            this.types[key] = 1.0;
            this.setAlpha({className: key, value: "1.0"});
        });
        Array.from(document.getElementById("opacityModal").querySelectorAll("input[data-objecttype]")).forEach(input => {
            input.value = 1.0;
        });
    },
};

/**
 * An OpacityManager is really setting alpha values on HTMLElements, but the term "opacity" is more straightforward.
 */
function createOpacityManager() {
    const om = Object.create(opacityManagerPrototype);
    om.types = {};
    Object.values(getRelationshipsWithTypes()).forEach(ary => {
        ary.forEach(type => {
            om.types[type] = 1.0;
        });
    });
    return om;
}

//**************************************************
// Coloring classes
//**************************************************

const colorMapPrototype = {

    /* Public methods */

    /**
     * Apply a color to each HTMLElement that maps to an object that exists in this ColorMap. If any element had an alpha value, preserve it.
     */
    color() {
        const invalidNames = [];
        Object.keys(this.colorMap).forEach(name => {
            try {
                const key = gTree.treeMap.getKey(name);
                const e = document.getElementById(key);
                preserveAlphaWithNewColor(e, this.colorMap[name]);
            } catch (e) {
                invalidNames.push(name);
            }
        });
        if (invalidNames.length > 0) {
            alert(`Unable to color the following objects because they weren't found in this graph: "${invalidNames.join(", ")}".`);
        } else {
            alert(`Successfully colored all objects according to the specified column "${this.title}" in the specified csv file "${this.parentTitle}".`);
        }
    },

    /**
     * TODO: break up into smaller methods?
     * Doesn't need unit tests.
     * Create a legend for the color map and append it to the "colorLegends" div.
     */
    appendLegend() {
        const masterDiv = document.createElement("div");
        masterDiv.classList.add("modalContent");
        masterDiv.classList.add("centered");
        masterDiv.style.border = "1px solid black";
        masterDiv.style.alignContent = "center";
        masterDiv.setAttribute("data-colorfile", this.parentTitle);
        masterDiv.setAttribute("data-colormap", this.title);
        let h = document.createElement("h2");
        h.textContent = this.parentTitle;
        masterDiv.append(h);
        h = document.createElement("h3");
        h.textContent = this.title;
        masterDiv.append(h);
        const flexbox = document.createElement("div");
        flexbox.classList.add("legendFlex");
        let div = document.createElement("div");
        div.classList.add("legendGradiant");
        div.style.background = `linear-gradient(0deg,${gViridisColors.join(",")})`;
        flexbox.append(div);
        div = document.createElement("div");
        div.classList.add("vertFlex");
        div.classList.add("legendAxis");
        div.classList.add("leftText");
        const increment = (this.max - this.min) / 7;
        for (let i = 0; i < 8; i++) {
            let p = document.createElement("p");
            let val;
            if (i === 0) {
                val = this.min;
            } else if (i === 7) {
                val = this.max;
            } else {
                val = this.min + i * increment;
            }
            val = val.toString();
            let decimalIdx = val.indexOf(".");
            if (decimalIdx !== -1) {
                val = val.slice(0, decimalIdx + 5);
            }
            p.textContent = val;
            div.prepend(p);
        }
        flexbox.append(div);
        masterDiv.append(flexbox);
        div = document.createElement("div");
        div.style.margin = "20px 0px 0px 0px";
        const button = getTableButton("Close", () => {
            const legendDiv = document.getElementById("colorLegends");
            const legend = legendDiv.querySelector(`div[data-colorfile='${this.parentTitle}'],[data-colormap='${this.title}']`);
            legend.parentElement.removeChild(legend);
        });
        div.append(button);
        masterDiv.append(div);
        document.getElementById("colorLegends").append(masterDiv);
        enableDrag(masterDiv);
    },

    /* private methods */

    /**
     * Create a color map by mapping the 'viridis' color scale to the data inside of this.colorMap.
     */
    buildColorScale() {
        const {min, max} = getMinMax({object: this.colorMap});
        this.min = min;
        this.max = max;
        const f = chroma.scale(gViridisColors).domain([min, max]);
        Object.keys(this.colorMap).forEach(key => {
            this.colorMap[key] = f(this.colorMap[key]);
        });
        this.colorScale = f;
    }
}

/**
 * Doesn't need unit tests.
 * A ColorMap is a wrapper around an object that maps tree object names to colors.
 * @param {string} title - the header of the column in the csv that this color map is representing.
 * @param {ColorFile} parent - the ColorFile that contains this ColorMap.
 * @return {ColorMap}
 */
function createColorMap(title, parentTitle) {
    const obj = Object.create(colorMapPrototype);
    obj.title = title;
    obj.parentTitle = parentTitle;
    obj.colorMap = {};
    return obj;
}

const colorFilePrototype = {

    /* Public methods */

    /* Doesn't need unit tests */
    getTable() {
        const table = document.createElement("table");
        let tr = document.createElement("tr");
        let td = document.createElement("td");
        let h = document.createElement("h4");
        h.classList.add("modalTableHeader");
        h.textContent = this.title;
        td.append(h);
        tr.append(td);
        table.append(tr);
        tr = document.createElement("tr");
        td = document.createElement("td");
        td.classList.add("fullPadded");
        const select = document.createElement("select");
        select.setAttribute("data-colorfile", this.title);
        td.append(select);
        tr.append(td);
        table.append(tr);
        this.colorMaps.forEach(cm => {
            select.innerHTML += `<option value=${cm.title}>${cm.title}</option>`
        });
        tr = document.createElement("tr");
        td = document.createElement("td");
        td.classList.add("fullPadded");
        const button = getTableButton("Color", () => {
            const colorMapName = document.getElementById("colorModal").querySelector(`select[data-colorfile='${this.title}']`).value;//need quotes around the dataset value because of the '.' in the file name.
            const colorMap = this.colorMaps.find(cm => cm.title === colorMapName);
            //If the graph hasn't been desaturated, then it needs to be. If is has been desaturated, then do nothing
            if (this.parent.graphIsDesaturated === false) {
                this.parent.desaturateGraph();
            }
            colorMap.color();
            colorMap.appendLegend();
        });
        td.append(button);
        tr.append(td);
        table.append(tr);
        return table;
    },

    /* Private methods */

    /**
     * TODO: add unit tests
     * Build an array of ColorMaps by parsing the csv file and return the array.
     * @param {File} file
     * @return {Promise}
     */
    buildColorMaps(file) {
        const that = this;
        return new Promise(function(resolve, reject) {
            Papa.parse(file, {
                dynamicTyping: true,
                complete: function(results, file) {
                    const colorMaps = [];
                    try {
                        const headerRow = results.data[0];
                        for (let i = 1; i < headerRow.length; i++) {
                            colorMaps.push(createColorMap(headerRow[i], that.title));
                        }
                        for (let i = 1; i < results.data.length; i++) {
                            let row = results.data[i];
                            for (let j = 1; j < row.length; j++) {
                                colorMaps[j - 1].colorMap[row[0]] = row[j];
                            }
                        }
                        colorMaps.forEach(cm => cm.buildColorScale());
                        resolve(colorMaps);
                    } catch (e) {
                        reject();
                    }
                }
            });
        });
    }
}

/**
 * A ColorFile is a grouping of associated ColorMap objects.
 * @param {File} file - a csv file that maps the name of an object in this tree data to other data.
 * @return {ColorFile}
 */
async function createColorFile(file, parent) {
    const obj = Object.create(colorFilePrototype);
    obj.title = file.name;
    obj.parent = parent;
    obj.colorMaps = await obj.buildColorMaps(file);
    return obj;
}

const colorManagerPrototype = {

    /* Public methods */

    /**
     * Doesn't need unit tests.
     * Load the CSV files into ColorFile objects and fill the color modal HTML with content.
     *
     * @param {FileList} files - the CSV files to be used to color the graph.
     */
    async buildHTML(files) {
        this.colorFiles = await this.buildColorFiles(Array.from(files));
        const tableDiv = document.getElementById("colorModal").querySelector("div[data-tableinsert]");
        while (tableDiv.firstChild) {
            tableDiv.removeChild(tableDiv.firstChild);
        }
        this.colorFiles.forEach(cf => {
            tableDiv.append(cf.getTable());
        });
    },

    /**
     * Remove all colors that were applied by all ColorMaps from all HTMLElements. If any element had an inline alpha value, preserve it.
     */
    removeColors() {
        Object.keys(gTree.tree).forEach(key => {
            const e = document.getElementById(key);
            // Need to watch out for objects that weren't drawn, like lines with non-existent node ends
            if (e != null) {
                const color = e.tagName.toLowerCase() === "circle" ? getDefaultFill(e.classList[0]) : getDefaultStroke(e.classList[0]);
                preserveAlphaWithNewColor(e, color);
            }
        });
        this.graphIsDesaturated = false;
    },

    /**
     * Prepare the graph to handle multiple overlapping ColorMap colorings by removing all special default colors from nodes and lines. For example, houses will go from blue to gray and transformers will go from yellow to gray.
     */
    desaturateGraph() {
        const cssRules = document.styleSheets[0].cssRules;
        const keys = Object.keys(cssRules);
        const circleFill = cssRules[keys.find(key => cssRules[key].selectorText === "circle")].style.fill;
        const lineStroke = cssRules[keys.find(key => cssRules[key].selectorText === "line")].style.stroke;
        Object.keys(gTree.tree).forEach(key => {
            const e = document.getElementById(key);
            // Need to watch out for data objects that weren't drawn, like lines with non-existent nodes
            if (e != null) {
                const color = e.tagName.toLowerCase() === "circle" ? circleFill : lineStroke;
                preserveAlphaWithNewColor(e, color)
            }
        });
        this.graphIsDesaturated = true;
    },

    /* Private methods */

    /**
     * Doesn't need unit tests.
     * Asynchronously create an array of ColorFiles and return it inside of a Promise.
     * @param {Array} files
     * @return {Promise}
     */
    buildColorFiles(files) {
        const that = this;
        return new Promise(async function(resolve, reject) {
            const colorFiles = [];
            for (let file of files) {
                try {
                    const cf = await createColorFile(file, that);
                    colorFiles.push(cf);
                } catch (e) {
                    alert(`We could not parse the CSV file "${file.name}" that you provided.`);
                }
            }
            resolve(colorFiles);
        });
    }
}

/**
 * Doesn't need unit tests.
 * A ColorManager object contains ColorFile objects.
 * @return {ColorManager}
 */
function createColorManager() {
    const obj = Object.create(colorManagerPrototype);
    obj.graphIsDesaturated = false;
    //obj.colorFiles = await obj.buildColorFiles(Array.from(files));
    return obj;
}

//**************************************************
// SVG classes
//**************************************************

const circlePrototype = {
    /**
     * good. doesn't need tests
     */
    getNewInstance() {
        const circle = document.createElementNS("http://www.w3.org/2000/svg", "circle");
        this.update(circle);
        return circle;
    },
    /**
     * good. doesn't need tests
     */
    update(circle) {
        if (circle.classList.contains("selected")) {
            circle.setAttribute("class", `${this.class} selected`);
        } else {
            circle.setAttribute("class", this.class);
        }
        circle.setAttribute("id", this.id);
        circle.setAttribute("r", this.r);
        circle.setAttribute("stroke-width", this["stroke-width"]);
        circle.setAttribute("cx", this.cx);
        circle.setAttribute("cy", this.cy);
        if (this.fill != null) {
            circle.setAttribute("style", `fill: ${this.fill}`);
        }
    }
};

/**
 * good. doesn't need unit tests
 */
function createCircle(nodeKey) {
    const circle = Object.create(circlePrototype);
    let tree = gTree;
    if (arguments[1] != null) tree = arguments[1]; // Need this for testing
    const node = tree.getObject(nodeKey);
    circle.id = nodeKey;
    circle.class = node.object;
    circle.r = 2 * gScaleLevel;
    circle["stroke-width"] = .5 * gScaleLevel;
    const lon = node.longitude;
    if (typeof lon !== "number") throw new Error(`'longitude' must be a number.`);
    const lat = node.latitude;
    if (typeof lat !== "number") throw new Error(`'latitude' must be a number.`);
    circle.cx = (lon - gMinLon) * gDrawScaleFactor;
    circle.cy = (gMaxLat - lat) * gDrawScaleFactor;
    const alpha = gOpacityManager.types[node.object];
    if (alpha != null && alpha !== 1) {
        const newFill = insertAlpha(getDefaultFill(node.object), alpha)
        circle.fill = newFill;
    }
    return circle;
}

const linePrototype = {
    /**
     * good. doesn't need tests
     */
    getNewInstance() {
        const line = document.createElementNS("http://www.w3.org/2000/svg", "line");
        this.update(line);
        return line;
    },

    /**
     * good. doesn't need tests
     */
    update(line) {
        if (line.classList.contains("selected")) {
            line.setAttribute("class", `${this.class} selected`);
        } else {
            line.setAttribute("class", this.class);
        }
        line.setAttribute("id", this.id);
        line.setAttribute("stroke-width", this["stroke-width"]);
        line.setAttribute("x1", this.x1);
        line.setAttribute("x2", this.x2);
        line.setAttribute("y1", this.y1);
        line.setAttribute("y2", this.y2);
        if (this.stroke != null) {
            line.setAttribute("style", `stroke: ${this.stroke}`);
        }
    }
};

/**
 * good. doesn"t need tests
 */
function createParentChildLineWithLine(lineKey, childKey) {
    let tree = gTree;
    if (arguments[2] != null) tree = arguments[2]; // Need this for testing
    const line = Object.create(linePrototype);
    const toNode = tree.getToNode(lineKey);
    const fromNode = tree.getFromNode(lineKey);
    if (toNode == null || fromNode == null) return; // The parent line could itself have nonexistent 'to' or 'from' nodes.
    const child = tree.getObject(childKey);
    line.x1 = (((toNode.longitude + fromNode.longitude)/2) - gMinLon) * gDrawScaleFactor;
    line.y1 = (gMaxLat - ((toNode.latitude + fromNode.latitude)/2)) * gDrawScaleFactor;
    line.x2 = (child.longitude - gMinLon) * gDrawScaleFactor;
    line.y2 = (gMaxLat - child.latitude) * gDrawScaleFactor;
    line.id = getParentChildLineId(lineKey, childKey, tree);
    line.class = "parentChild";
    line["stroke-width"] = .5 * gScaleLevel;
    return line;
}

// Use to name parent-child lines like: "node18_waterheater4", but now it's just "18_4"
function getParentChildLineId(parentKey, childKey) {
    let tree = gTree;
    if (arguments[2] != null) tree = arguments[2]; // Need this for testing
    return `${parentKey}_${childKey}`;
}

/**
 * good. doesn't need tests
 */
function createParentChildLineWithNode(parentKey, childKey) {
    let tree = gTree;
    if (arguments[2] != null) tree = arguments[2]; // Need this for testing
    const line = Object.create(linePrototype);
    const parent = tree.getObject(parentKey);
    const child = tree.getObject(childKey); // Don't need to check for nonexistent parent because I already do that elsewhere
    line.x1 = (parent.longitude - gMinLon) * gDrawScaleFactor;
    line.y1 = (gMaxLat - parent.latitude) * gDrawScaleFactor;
    line.x2 = (child.longitude - gMinLon) * gDrawScaleFactor;
    line.y2 = (gMaxLat - child.latitude) * gDrawScaleFactor;
    line.id = getParentChildLineId(parentKey, childKey, tree);
    line.class = "parentChild";
    line["stroke-width"] = .5 * gScaleLevel;
    return line;
}

/**
 * good. doesn't need unit tests
 */
function createLine(lineKey) {
    let tree = gTree;
    if (arguments[1] != null) tree = arguments[1]; // Need this for testing
    const line = Object.create(linePrototype);
    const toNode = tree.getToNode(lineKey);
    const fromNode = tree.getFromNode(lineKey);
    if (toNode == null || fromNode == null) return; // A line could have nonexistent 'to' or 'from' nodes
    line.x1 = (fromNode.longitude - gMinLon) * gDrawScaleFactor;
    line.y1 = (gMaxLat - fromNode.latitude) * gDrawScaleFactor;
    line.x2 = (toNode.longitude - gMinLon) * gDrawScaleFactor;
    line.y2 = (gMaxLat - toNode.latitude) * gDrawScaleFactor;
    line.id = lineKey;
    const lineObject = tree.getObject(lineKey);
    const phaseCount = countPhases(lineObject.phases);
    line.class =  `${lineObject.object} p${phaseCount}`;
    switch (phaseCount) {
        case 2:
            line["stroke-width"] = 2 * gScaleLevel;
            break;
        case 3:
            line["stroke-width"] = 3 * gScaleLevel;
            break;
        default:
            line["stroke-width"] = gScaleLevel;
    }
    const alpha = gOpacityManager.types[lineObject.object];
    if (alpha != null && alpha !== 1) {
        const newStroke = insertAlpha(getDefaultStroke(lineObject.object), alpha);
        line.stroke = newStroke;
    }
    return line;
}

const svgDataPrototype = {

    /* Public methods */

    /**
     * good. doesn't need tests
     */
    draw(viewport) {
        this.setSubtreeToRedraw();
        this.quickDraw(viewport);
    },

    /**
     * good. doesn't need tests
     * Use this function when initializing the interface because it's a bit faster since it doesn't traverse subtrees.
     */
    quickDraw(viewport) {
        this.createData();
        this.parentChildLines.forEach(line => {
            this.appendSvg(line, viewport);
        });
        this.lines.forEach(line => {
            this.appendSvg(line, viewport);
        });
        this.circles.forEach(circle => {
            this.appendSvg(circle, viewport);
        });
    },

    /**
     * Just update existing objects. This is an optimization I can worry about later.
     */
    update() {},

    /**
     * good. Doesn't need tests.
     */
    remove(viewport) {
        this.primaryKeySet.forEach(key => {
            const obj = this.tree.getObject(key);
            const relationship = getRelationship(obj);
            if (relationship === "childNode") {
                const parentKey = this.tree.treeMap.getParentKey(key);
                if (parentKey != null) { // child could have a nonexistent parent
                    const id = getParentChildLineId(parentKey, key);
                    const e = document.getElementById(id);
                    viewport.removeChild(e);
                }
            }
            const e = document.getElementById(key);
            if (gSelection.hasId(key)) gSelection.remove(e);
            viewport.removeChild(e);
        });
        this.tree.remove(Array.from(this.primaryKeySet));
    },

    /* Private methods */

    /**
     * good. doesn't need tests
     */
    appendSvg(obj, viewport) {
        const e = document.getElementById(obj.id);
        if (e != null) {
            // Element already exists. Since we are doing a full redraw, remove it, update it, and re-append it.
            e.parentElement.removeChild(e);
            obj.update(e);
            viewport.appendChild(e);
        } else {
            viewport.appendChild(obj.getNewInstance());
        }
    },

    /**
     * good.
     */
    createData() {
        this.parentChildLines = [];
        this.lines = [];
        this.circles = [];
        this.subtreeKeySet.forEach(key => {
            const relationship = getRelationship(this.tree.getObject(key));
            switch (relationship) {
                case "line":
                    const line = createLine(key, this.tree);
                    if (line != null) this.lines.push(line);
                    break;
                case "childNode":
                    this.circles.push(createCircle(key, this.tree));
                    const parentKey = this.tree.treeMap.getParentKey(key);
                    // child could have nonexistent parent. Also, we only want parent-child lines for children of objects in the subtreeKeySet
                    if (parentKey != null && this.subtreeKeySet.has(parentKey)) {
                        const parentType = getRelationship(this.tree.getObject(parentKey));
                        if (parentType === "line") {// this is only for recorders
                            const line = createParentChildLineWithLine(parentKey, key, this.tree);
                            if (line != null) this.parentChildLines.push(line);
                        } else {
                            const line = createParentChildLineWithNode(parentKey, key, this.tree)
                            if (line != null) this.parentChildLines.push(line);
                        }
                    }
                    break;
                case "independentNode":
                case "configurationNode":
                    this.circles.push(createCircle(key, this.tree));
                    break;
            };
        });
    },

    /**
     * good.
     * Get the parent, children, connected lines, children of connected lines, paired nodes, and node ends of the object being redrawn.
     */
    setSubtreeToRedraw() {
        this.primaryKeySet.forEach(key => {
            const parentKey = this.tree.treeMap.getParentKey(key);
            if (parentKey != null) {
                this.subtreeKeySet.add(parentKey);
                if (getRelationship(this.tree.getObject(parentKey)) === "line") {
                    // If the parent line is redrawn, it will cover it's connected nodes unless I do this
                    this.subtreeKeySet.add(this.tree.getToNodeKey(parentKey));
                    this.subtreeKeySet.add(this.tree.getFromNodeKey(parentKey));
                }
            }
            const children = this.tree.treeMap.getChildKeys(key);
            if (children != null) children.forEach(childKey => this.subtreeKeySet.add(childKey));
            const lines = this.tree.treeMap.getLineKeys(key);
            if (lines != null) {
                lines.forEach(lineKey => {
                    this.subtreeKeySet.add(lineKey);
                    // Must also get the children of lines! This means only recorders
                    const lineChildren = this.tree.treeMap.getChildKeys(lineKey);
                    if (lineChildren != null) lineChildren.forEach(childKey => this.subtreeKeySet.add(childKey));
                });
            }
            const pairs = this.tree.getPairedNodeKeys(key);
            if (pairs != null) pairs.forEach(nodeKey => this.subtreeKeySet.add(nodeKey));
            // Don't forget to account for adding a line, even though lines cannot be moved!
            const toNodeKey = this.tree.getToNodeKey(key);
            if (toNodeKey != null) this.subtreeKeySet.add(toNodeKey);
            const fromNodeKey = this.tree.getFromNodeKey(key);
            if (fromNodeKey != null) this.subtreeKeySet.add(fromNodeKey);
        });
    },
}

/**
 * good. doesn't need tests
 * @param {Array} keys
 */
function createSvgData(keys) {
    const svgData = Object.create(svgDataPrototype);
    svgData.tree = gTree;
    if (arguments[1] != null) svgData.tree = arguments[1]; // Need this for testing
    svgData.primaryKeySet = new Set();
    svgData.subtreeKeySet = new Set();
    keys.forEach(key => {
        svgData.primaryKeySet.add(key);
        svgData.subtreeKeySet.add(key)
    });
    return svgData;
}

//**************************************************
// TreeObject interface
//**************************************************

const treeObjectPrototype = {

    /* Public TreeObject methods.*/

    /**
     * good. Doesn't need unit tests
     * Set the 'parent', 'longitude', and 'latitude' properties of this TreeObject.data based on the 'parent' argument.
     * @param {Object} parent - the object to set as the parent of this child.
     */
    setupChildNode(parentKey) {
        if (getRelationship(this.data) !== "childNode") throw new Error("This TreeObject should have a relationship of 'childNode'.");
        const parent = gTree.getObject(parentKey);
        const relationship = getRelationship(parent);
        if (relationship === "configurationNode") throw new Error("The 'parent' argument cannot be a configuration node.");
        this.data.parent = parent.name;
        if (relationship === "line") {
            this.setupChildNodeWithLine(parentKey);
        } else {
            this.setupChildNodeWithNode(parentKey);
        }
    },

    /**
     * good. Doesn't need unit tests
     * Set the 'from', 'to', and 'phases' properties of this TreeObject.data based on the 'source' and 'target' arguments.
     * @param {Object} source - the starting node of the line.
     * @param {Object} target - the ending node of the line.
     */
    setupLine(sourceKey, targetKey) {
        if (getRelationship(this.data) !== "line") throw new Error("This TreeObject should have a relationship of 'line'.");
        const source = gTree.getObject(sourceKey);
        const target = gTree.getObject(targetKey);
        const sType = getRelationship(source);
        const tType = getRelationship(target);
        const types = ["childNode", "independentNode"];
        if (!types.includes(sType) || !types.includes(tType)) throw new Error("The 'source' and 'target' arguments should have a relationship of 'childNode' or 'independentNode'.");
        if (source.name == null || target.name == null) throw new Error("The 'source' and 'target' arguments should have a 'name' property.");
        if (source.phases === undefined) {
            const name = source.name !== undefined ? source.name : Object.values(source)[0];
            alert(`The source node of this line, "${name}", does not have a 'phases' property.`);
        } else {
            this.data.phases = source.phases;
        }
        this.data.from = source.name;
        this.data.to = target.name;
    },

    /* "Private" helper methods */

    setupChildNodeWithLine(lineKey) {
        const toNode = gTree.getToNode(lineKey);
        const fromNode = gTree.getFromNode(lineKey);
        const parentLongitude = (toNode.longitude + fromNode.longitude)/2;
        const parentLatitude = (toNode.latitude + fromNode.latitude)/2;
        const lonValue = this.getRandomOffset();
        this.data.longitude = Math.random() < 0.5 ? parentLongitude + lonValue : parentLongitude - lonValue;
        const latValue = this.getRandomOffset();
        this.data.latitude = Math.random() < 0.5 ? parentLatitude + latValue : parentLatitude - latValue;
    },

    setupChildNodeWithNode(nodeKey) {
        const parent = gTree.getObject(nodeKey);
        const lonValue = this.getRandomOffset();
        this.data.longitude = Math.random() < 0.5 ? parent.longitude + lonValue : parent.longitude - lonValue;
        const latValue = this.getRandomOffset();
        this.data.latitude = Math.random() < 0.5 ? parent.latitude + latValue : parent.latitude - latValue;
    },

    getRandomOffset() {
        return ((Math.random() * 4) + 4)/gDrawScaleFactor;
    }
};

/**
 * Return a key value which has not been used in tree.
 * @return {string} key
 */
function getNewTreeKey(tree) {
	let nextKey = Object.keys(tree).length;
	while(tree.hasOwnProperty(nextKey.toString())) {
		nextKey += 1;
	}
	return nextKey.toString();
}

/**
 * good
 */
// Return the number of phases a line has.
function countPhases(str) {
	let total = 0
    if (str == null) return total;
	if (str.search("A") > -1) {total++}
	if (str.search("B") > -1) {total++}
	if (str.search("C") > -1) {total++}
	return total;
}

/**
 * Return a TreeObject.
 *
 * A TreeObject (which is not to be confused with a more general "tree object") is either:
 * 1) a copy of a component that is in the process of being added to the tree, OR
 * 2) a copy of an existing object in the tree.
 *
 * @param {(string|Object)} input - either a key OR a map of properties to create this TreeObject.
 * @param {TreeWrapper} tree - the treeWrapper from which to create this TreeObject.
 * return {TreeObject} - Either a new component that does not exist in the tree, or a copy of an existing tree object inside of the treeWrapper argument.
 */
function createTreeObject(input, tree) {
    if (Object.getPrototypeOf(tree) !== treePrototype) throw new Error("'tree' argument must be an instance of the Tree class.");
    const tObject = Object.create(treeObjectPrototype);
    if (typeof(input) === "string") {
        if (isNumberString(input)) {
            const obj = tree.getObject(input);
            tObject.key = input;
            tObject.data = deepCopy(obj);
            ["longitude", "latitude"].forEach(prop => {
                if (tObject.data[prop] != null && typeof tObject.data[prop] === "string") {
                    throw new Error(`TreeObject creation failed. The tree object with key: "${input}" has a string value for its "${prop}" property.`);
                }
            });
            return tObject;
        } else {
            throw new Error(`TreeObject creation failed. If the 'input' argument is a string, it must be a numeric string.`);
        }
    } else if (typeof input === "object" && !Array.isArray(input)) {
        tObject.key = getNewTreeKey(tree.tree);
        tObject.data = deepCopy(input);
        if (tObject.data.name == null) throw new Error("TreeObject creation failed. The component lacks the 'name' property");
        tObject.data.name = `${tObject.data.name}_${tObject.key}`;
        ["longitude", "latitude"].forEach(prop => {
            if (tObject.data[prop] != null && typeof tObject.data[prop] === "string") {
                tObject.data[prop] = parseFloat(tObject.data[prop]);
            }
        });
        return tObject;
    }
    throw new Error("TreeObject creation failed. The 'input' argument must be a string or an object.");
}

//**************************************************
// Modal functions
//**************************************************

/**
 * @param {HTMLElement} modal
 */
function formatModal(modal) {
    Array.from(modal.querySelectorAll("td")).forEach(td => td.classList.add("fullPadded"));
    Array.from(modal.querySelectorAll("th")).forEach(th => th.classList.add("fullPadded"));
    Array.from(modal.querySelectorAll("button")).forEach(btn => btn.classList.add("modalButton"));
    Array.from(modal.querySelectorAll("button[data-buttonfunction='toggle']")).forEach(btn => {
        if (btn.textContent.toLowerCase() !== "select" && btn.textContent.toLowerCase() !== "save") {
            btn.classList.add("deleteButton")
        }
    });
    Array.from(modal.querySelectorAll("button[data-buttonfunction='cancel']")).forEach(btn => btn.classList.add("deleteButton"));
}

/**
 * @param {HTMLElement} modal
 */
function addModalHandlers(modal) {
    Array.from(modal.querySelectorAll("button[data-buttonfunction='toggle']")).forEach(btn => {
        btn.addEventListener("click", () => toggleDisplay(modal));
    });
}

(function setupModals() {
    Array.from(document.querySelectorAll("div.modal")).forEach(div => {
        formatModal(div);
        addModalHandlers(div);
    });
})();

//**************************************************
// Table classes
//**************************************************

/**
 * These are names of properties in most objects in gWriteFeeder.tree that should not be deleted from objects because doing so might make that object
 * hard to identify with reference to the rest of the data.
 */
const nonDeletableProperties = ["name", "object", "from", "to", "parent", "latitude", "longitude", "configuration"];
/* If these properties were to be modified for a given gWriteFeeder.tree object, it would require significantly modifying the
other objects.  These properties ARE technically modifiable, but allowing the user to change them would require more work
than I think is worth it. It is easier just to create a new node.
*/
const nonModifiableProperties = ["name", "object"];
const titleProperties = ["object"];
/* This array is used to determine if an object is a configuration node, based on the "object" property of that node. If a node
lacks the "object" property entirely, then I know its a configuration node.
Player is a configuration object. Recorder can have a parent, so it is NOT a configuration object.
*/
const configurationTypes = ["regulator_configuration", "transformer_configuration", "triplex_line_configuration", "line_configuration",
"volt_var_control", "line_spacing", "climate", "overhead_line_conductor", "underground_line_conductor", "triplex_line_conductor",
"player", "schedule"];


function formatTable(table) {
    Array.from(table.querySelectorAll("td")).forEach(td => {
        td.classList.add("fullPadded");
    });
    //table.style.textalign = "left";
}

// delete this eventually
function rebuildSelectionTable() {
    destroyTables(["selectionTable"]);
    const ids = gSelection.getKeys();
    if (ids.length > 0) {
        const table = createSelectionTable(ids, gTree);
        document.getElementById("selectionTable").appendChild(table);
    }
}
/**
 * TODO: add unit tests, $().draggable make the text unfocusable
 * If an object has no name, just get the first property in the object.
 */
function createSelectionTable(ids, tree) {
    const table = document.createElement("table");
    const tHead = document.createElement("thead");
    const tBody = document.createElement("tbody");
    const titleRow = createRow({key: "Selected Elements"});
    Array.from(titleRow.self.children).forEach(td => {
        td.classList.add("tableTitle");
        td.classList.add("fullPadded");
    });
    titleRow.self.children[1].setAttribute("colspan", "2");
    titleRow.self.children[2].remove();
    tHead.append(titleRow.self);
    table.append(tHead);
    table.append(tBody);
    table.classList.add("dataTable");
    // duplicate
    const buttonRow = document.createElement("tr");
    buttonRow.classList.add("buttonRow");
    const buttonCell = document.createElement("td");
    buttonCell.setAttribute("colspan", "3");
    buttonCell.classList.add("fullPadded");
    buttonCell.append(getTableButton("move", function() {
        destroyTables(["descriptionTables"]);
        attachMoveListener(gSelection.getKeys());
    }));
    buttonRow.append(buttonCell);
    tBody.append(buttonRow);
    // duplicate
    ids.forEach(id => {
        let obj = tree.getObject(id);
        let name = obj.name != null ? obj.name : obj.object != null ? obj.object : Object.keys(obj)[0];
        const button = getTableButton("view", getDisplayTableFunction(id));
        let row = createRow({key: name, value: button, deletable: true}, document.getElementById(id));
        Array.from(row.self.children).forEach(td => {
            td.classList.add("fullPadded");
        });
        tBody.append(row.self);
    });
    enableDrag(table);
    return table;
}

/* Helper functions */

function getDisplayTableFunction(id) {
    let displayTable = function() {
        let table = document.getElementById(`descriptionTable_${id}`);
        if (table == null) {
            const table = createDescriptionTable(id);
            table.id = `descriptionTable_${id}`;
            document.getElementById("descriptionTables").append(table);
        }
    }
    return displayTable;
}

function getTableButton(text, func) {
    const button = document.createElement("button");
    button.textContent = text;
    button.classList.add("modalButton");
    button.addEventListener("click", func);
    return button;
}


/**
 * TODO: add unit tests, don't allow longitude and latitude to be editted for lines!,
 * turn all key inputs into plain text upon clicking save (would look nice),
 *
 * Bugs: $().draggable() makes text unfocusable via double click. Unfortunately,
 * this is set behavior of the library because the demo on the jQuery wesbsite behaves the same way. Users must right click
 * text in a table to select it.
 *
 * The form element is only used to take advantage of the "required" form validation functionality that is native to the
 * browser.
 */
function createDescriptionTable(id) {
    const form = document.createElement("form");
    form.classList.add("formContainer");
    const table = document.createElement("table");
    table.classList.add("dataTable");
    const tHead = document.createElement("thead");
    const tBody = document.createElement("tbody");
    // duplicate
    const buttonRow = document.createElement("tr");
    buttonRow.classList.add("buttonRow");
    const buttonCell = document.createElement("td");
    buttonCell.classList.add("fullPadded");
    buttonCell.setAttribute("colspan", "3");
    buttonRow.append(buttonCell);
    // duplicate
    form.append(table);
    table.append(tHead);
    table.append(tBody);
    tBody.append(buttonRow);
    const tObject = createTreeObject(id, gTree);
    if (getRelationship(tObject.data) !== "line") {
        buttonCell.append(createButton({action: "move", tObject: tObject, tableBody: tBody}).self);
    }
    buttonCell.append(createButton({action: "delete", tObject: tObject, tableBody: tBody}).self);
    buttonCell.append(createButton({action: "add", tObject: tObject, tableBody: tBody}).self);
    buttonCell.append(createButton({action: "save"}).self);
    form.addEventListener("submit", function(event) {
        event.preventDefault();
        // Delete the object entirely just in case parent was changed, in order to delete the old parent-child line
        const svg = createSvgData([tObject.key]);
        svg.remove(gViewport);
        gTree.insert(tObject);// re-insert the updated object. It is remapped in the process.
        svg.draw(gViewport);
        // alert("Object saved");
    });
    Object.keys(tObject.data).forEach(key => {
        let row;
        if (titleProperties.includes(key)) {
            row = createRow({key: key, tObject: tObject});
            Array.from(row.self.children).forEach(td => {
                td.classList.add("tableTitle");
                td.classList.add("fullPadded");
            });
            tHead.append(row.self);
        } else {
            row = createRow({key: key, deletable: true, tObject: tObject});
            Array.from(row.self.children).forEach(td => {
                td.classList.add("fullPadded");
            });
            tBody.appendChild(row.self);
        }
    });
    //Display key
    //row = createRow({key: "key", value: `${tObject.key}`});
    //Array.from(row.self.children).forEach(td => {
    //    td.classList.add("tableTitle");
    //});
    //tHead.append(row.self);
    //Display key
    enableDrag(table);
    return form;
}

/**
 * TODO: add unit tests
 */
 function destroyTables(ids) {
    ids.forEach(id => {
        const tableDiv = document.getElementById(id);
        Array.from(tableDiv.children).forEach(t => {
            tableDiv.removeChild(t);
        });
    });
}

const buttonPrototype = {

    /* Private helper methods */

    /**
     * TODO: update unit tests
     * Delete the TreeObject of this button from the TreeWrapper of this button
     */
    deleteObject() {
        const key = this.tObject.key;
        if (gTree.isRemovable(key)) {
            createSvgData([key]).remove(gViewport);
            rebuildSelectionTable();
        } else {
            let msg = `If you click "ok", you will delete this object and all of its connected children and/or lines. `;
            const children = gTree.treeMap.getChildKeys(key);
            if (children != null) {
                msg += `Do you want to delete "${gTree.getObject(key).name}" and its children: "${children.join(", ")}"? `;
            }
            const lines = gTree.treeMap.getLineKeys(key);
            if (lines != null) {
                msg += `Do you want to delete "${gTree.getObject(key).name}" and its lines: "${lines.join(", ")}"?`;
            }
            if (confirm(msg)) {
                const keys = gTree.getSubtreeToRemove(key);
                keys.push(key);
                createSvgData(keys).remove(gViewport);
                //console.log(document.getElementById("svgContainer").onclick);
                rebuildSelectionTable();
            }
        }
    },

    /**
     * TODO: add unit tests
     */
    validateArguments(args) {
        if (args.action === "move") {
            //if (args.tObject == null || args.tWrapper == null || args.tableBody == null) {
            //    throw new Error(`A button with a "${args.action}" action must have non-null tObject, tWrapper, and tableBody arguments`);
            //}
        } else if (args.action === "delete") {
            if (args.tObject == null || args.tableBody == null) {
                throw new Error(`A button with a "delete" action must have non-null tObject and tableBody arguments`);
            }
        } else if (args.action === "add") {
            if (args.tObject == null || args.tableBody == null) {
                throw new Error(`A button with an "add" action must have non-null tObject and tableBody arguments`);
            }
        } else if (args.action !== "save") {
            throw new Error(`The action argument must match an existing action`);
        }
    }
}

/**
 * TODO: add unit tests, DON'T remove tObject argument, remove tWrapper argument
 */
function createButton({action, tableBody=null, tObject=null}) {
    const button = Object.create(buttonPrototype);
    button.validateArguments(arguments[0]);
    button.self = document.createElement("button");
    button.self.textContent = action;
    button.self.classList.add("modalButton");
    button.tObject = tObject;
    button.tableBody = tableBody;
    button.self.type = "button";
    switch (action) {
        case "move":
            button.self.addEventListener("click", function() {
                attachMoveListener([tObject.key], tableBody, tObject);
            });
            break;
        case "delete":
            button.self.classList.add("deleteButton");
            button.self.addEventListener("click", function() {
                button.deleteObject();
                document.getElementById("descriptionTables").removeChild(tableBody.parentElement.parentElement);
            });
            break;
        case "add":
            button.self.addEventListener("click", function() {
                const row = createRow({key: "", deletable: true, tObject: tObject});
                Array.from(row.self.children).forEach(td => {
                    td.classList.add("fullPadded");
                });
                tableBody.append(row.self);
            });
            break;
        case "save":
            button.self.type = "submit";
            break;
        default:
            throw new Error("The action argument must be a string that matches an existing action for this button.");
    }
    return button;
}

const rowPrototype = {

    /* Private helper methods */

    /**
     * Throw an error if arguments passed to createRow() were invalid.
     * @param {Object} args - an object containing the arguments that were passed to createRow().
     */
    validateArguments(args) {
        if (args.key != null && args.value != null && args.tObject != null) {
            throw new Error(`If there are key and tObject arguments, then the value of the row is determined by map[key] and passing a value
            argument is invalid`);
        } else if (args.tObject != null && args.tObject.data[args.key] === undefined && args.key !== "") {
            throw new Error("If a tObject argument is passed, the key argument should exist in that tObject.data.");
        } else if (args.key === "" && args.tObject == null) {
            throw new Error("If the key is an empty string, a tObject argument should be passed to the function");
        }
    },

    /**
     * Return false if the key already exists in the map or, otherwise return true.
     * @param {string} key - the incoming key that the user wants to write into the map belonging to this Row.
     * @return {boolean}
     */
    validateNewKey(key) {
        // These keys cannot be added becasue they would turn the object into a different type. If a user wants such an object, they should add a new one and edit its attributes.
        const invalidKeys = [undefined, "", "to", "from", "parent"];
        if (invalidKeys.includes(key)) return false;
        if (this.tObject.data[key] !== undefined) return false;
        return true;
    },

    /**
     * Return false if the current key is an empty string, otherwise return true.
     * @return {boolean}
     */
    validateCurrentKey() {
        return this.key === "" ? false : true;
    },

    /**
     * Update a key in the map that belongs to this Row.
     * @param {HTMLInputElement} input - contains the new key that should be written to the map, if it is valid.
     */
    updateMapKey(input) {
        const newKey = input.value.trim();;
        if (this.validateNewKey(newKey)) {
            this.tObject.data[newKey] = this.tObject.data[this.key] != null ? this.tObject.data[this.key] : "";
            delete this.tObject.data[this.key];
            this.key = newKey;
        } else {
            alert(`A new attribute must not match an existing attribute. Additionally, the attributes "", "parent", "to", and "from" cannot be added.`);
            input.value = this.key;
        }
    },
    /**
     * Return an HTMLTableCellElement.
     * @return {HTMLTableCellElement}
     */
    getKeyElement() {
        const td = document.createElement("td");
        if (this.key === "") {
            const input = document.createElement("input");
            input.classList.add("modalInput");
            td.appendChild(input);
            input.required = true;
            input.pattern = "[\\s]*[\\S]+.*";
            const that = this;
            input.addEventListener("change", function() {
                that.updateMapKey(this);
            });
        } else {
            td.textContent = this.key;
        }
        return td;
    },

    /**
     * Return true if the value is valid for the Row (based on the key of that Row), otherwise return false.
     * @param {string} value - a value for a corresponding key that should be validated based on the key.
     * @return {boolean}
     */
    validateNewValue(value) {
        if (this.key === "longitude" || this.key === "latitude") return isNumberString(value);
        if (this.key === "parent") {
            if (isValidParentName(value, this.tObject.object)) return true;
            return false;
        }
        if (this.key === "to" || this.key === "from") {
            if (!isValidToOrFromNode(value)) return false;
            if (this.key === "to" && this.tObject.data.from === value) return false;
            if (this.key === "from" && this.tObject.data.to === value) return false;
        }
        return true;
    },

    /**
     * Update a value in the map that belongs to this Row.
     * @param {HTMLInputElement} input - contains the new value that should be written to the map, if the value is valid.
     */
    updateMapValue(input) {
        if (!this.validateCurrentKey()) {
            alert("Please enter a valid key for this row before entering a value.");
            input.value = "";
            return;
        }
        let newValue = input.value.trim();
        if (this.validateNewValue(newValue)) {
            if (this.key === "longitude" || this.key === "latitude") newValue = parseFloat(newValue);
            this.tObject.data[this.key] = newValue;
        } else {
            alert(`The value "${newValue}" is invalid for for the key "${this.key}" in the table.`);
            input.value = this.tObject.data[this.key];
        }
    },
    /**
     * Return an HTMLTableRowElement.
     * @param {Array} nonModifiableProperties - a hard-coded array of properties that the user shouldn't be able to modify.
     * @return {HTMLTableRowElement}
     */
    getValueElement(nonModifiableProperties) {
        const td = document.createElement("td");
        if (typeof(this.value) === "string") {
            // Display a string with no regard to any TreeObject
            td.textContent = this.value;
            return td;
        } else if (this.value instanceof HTMLElement) {
            // Display another HTMLElement instead of a string
            td.append(this.value);
            return td;
        } else if (this.value == null) {
            if (this.tObject == null) {
                // Don't display any value
                return td;
            } else {
                // Display value within TreeObject.data
                const value = this.key === "" ? "" : this.tObject.data[this.key];
                if (this.key === 'object') {
                    td.textContent = value;
                    return td;
                }
                const input = document.createElement("input");
                input.classList.add("modalInput");
                input.value = value;
                td.appendChild(input);
                if (nonModifiableProperties.includes(this.key)) {
                    input.readOnly = true;
                } else {
                    if (this.key === "longitude") {
                        input.dataset.coordinate = "longitude";
                    } else if (this.key === "latitude") {
                        input.dataset.coordinate = "latitude";
                    }
                    const that = this;
                    input.addEventListener("change", function() {
                        that.updateMapValue(this);
                    });
                }
                return td;
            }
        }
        throw new Error("Invalid value was provided for this row");
    },

    /**
     * TODO: add unit tests
     * Return an HTMLTableRowElement.
     * @param {boolean} deletable - whether or not the returned <td> should have a delete button element child.
     * @param {Array} nonDeletableProperties - a hard-coded array of properties that the user should not be able
     * to delete from a TreeObject.
     * @return {HTMLTableRowElement}
     */
    getDeleteElement(deletable, nonDeletableProperties) {
        const td = document.createElement("td");
        if (deletable === true && !nonDeletableProperties.includes(this.key)) {
            const btn = document.createElement("button");
            btn.innerHTML = "&#9587;"
            btn.setAttribute("class", "modalButton deleteButton");
            td.appendChild(btn);
            btn.addEventListener("click", () => { this.remove() });
        }
        return td;
    },

    /**
     * TODO: update unit tests
     * Delete the row from the table. Delete the key from the map, if there was a map.
     */
    remove() {
        this.self.parentElement.removeChild(this.self);
        if (this.tObject != null) {
            delete this.tObject.data[this.key];
        }
        // This is only used with the selection table rows (very confusing btw)
        if (this.element != null) {
            gSelection.remove(this.element);
            const table = document.getElementById(`descriptionTable_${this.element.id}`);
            if (table != null) {
                document.getElementById("descriptionTables").removeChild(table);
            }
            if (gSelection.getKeys().length === 0) {
                destroyTables(["selectionTable"]);
            }
        }
    },
}

/**
 * Return a Row that can be appended to a table.
 *
 * @param {string} key - the key of the row, which must be a property of the tObject.data argument if the tObject argument is not null.
 * @param {string|HTMLElement} - an optional value of the row.
 * @param {Object} map - an optional object that contains the data being manipulated by all of the rows.
 * @param {?} value - either a string or an HTMLElement to be displayed outright, with no relationship to the tObject (which should be null if this argument is passed).
 * @param {boolean} deletable - whether or not the row should have a delete button.
 * @return {Row} - A wrapper object around the HTMLTableRowElement.
 */
function createRow({key, value=null, tObject=null, deletable=false}) {
    const obj = Object.create(rowPrototype);
    obj.validateArguments(arguments[0]);
    obj.key = key;
    obj.value = value;
    obj.tObject = tObject;
    //obj.map = map;
    obj.self = document.createElement("tr");
    obj.self.append(obj.getDeleteElement(deletable, nonDeletableProperties));
    obj.self.append(obj.getKeyElement());
    obj.self.append(obj.getValueElement(nonModifiableProperties));
    if (arguments[1] != null) {
        obj.element = arguments[1];
    }
    return obj;
}

//**************************************************
// Initialization
//**************************************************

/**
 * Initialize the interface. The order of the initialization functions matters. This is a function declaration instead of an automatically invoked
 * function expression because the testing code needs to call this function.
 */
async function initializeInterface() {
    if (!interfaceIsStatic()) {
        try {
            await checkServerConversion();
        } catch (e) {
        }
    }
    createInterface();

    attachHandlers();
    document.getElementById("loadingMessage").style.display = "none"
}
initializeInterface();

function createSingletons() {
    gOpacityManager = createOpacityManager();
    gAddManager = createAddManager();
    gSelection = createSelection();
}

function createInterface() {
    createViewport(gWriteFeeder.tree, document.getElementById("svgContainer"));
    gTree = createTree(gWriteFeeder.tree);
    const objects = Object.values(gTree.tree);
    insertCoordinates(objects, gMinLon, gMaxLat, (1000/gDrawScaleFactor) * .005);
    gViewport = document.getElementsByClassName("svg-pan-zoom_viewport")[0];
    createSingletons();
    createSvgData(Object.keys(gTree.tree)).quickDraw(gViewport);
}

function checkServerConversion() {
    return new Promise(function(resolve, reject) {
        let cancelled = false;
        let reload = false;
        const modal = createProgressModal(() => {
            if (confirm('Are you sure you want to cancel the in-progress server file conversion?')) {
                cancelled = true;
                saveFeeder(gReadFeeder);
                resolve();
            }
        });
        modal.clearAndAddMessage('Checking for an in-progress server file conversion...')
        const intervalId = setInterval(function pollServer() {
            $.ajax({
                type: "POST",
                url: "/checkConversion/Local Filesystem/NONE",
            }).done((data) => {
                if (!cancelled) {
                    if (data.exists === true) {
                        reload = true
                        modal.clearAndAddMessage('Waiting for an in-progress server file conversion to complete...');
                    } else if (data.exists === false) {
                        clearInterval(intervalId);
                        if (reload) {
                            reloadWrapper();
                        } else { // There was never an in-progress file conversion, so don't bother to reload the page
                            modal.hide();
                            resolve();
                        }
                    } else {
                        // There was an error? Notify the user, proceed as normal.
                        clearInterval(intervalId);
                        modal.clearAndAddMessage('An error occurred on the server during the file conversion process. You may save your feeder to prevent this message from appearing.')
                        modal.hideCancelButton();
                        modal.finish();
                        reject();
                    }
                } else {
                    clearInterval(intervalId);
                }
            }).fail(function() {
                if (!cancelled) {
                    clearInterval(intervalId);
                    modal.clearAndAddMessage('The server raised an internal exception while checking for an ongoing file operation.');
                    modal.hideCancelButton();
                    modal.finish();
                    reject();
                }
            });
            return pollServer;
        }(), 5000) // Execute pollServer immediately once, then return it to setInterval so that it continues to execute every 5 seconds
    });
}

    //buildFeeder();
    //const t0 = performance.now();

    /*
    const t1 = performance.now();
    const time = t1 - t0;
    console.log(`Tree rendering time was ${time} ms`);
    */

    /*
    setTimeout(function() {
        const deleteSvgData = createDeletableSvgData(gTree.tree);
        deleteSvgData.deleteFrom(viewport);
    }, 2000);
    */


</script>
