clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.573260498977016,36.254152392878254,49.93053620094359,57.45738414262149,60.415988449430614,58.179937757249256,51.5282816423427,40.00984533738784,21.675419050166653,1.4478824694763064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.753271209147158,19.26670876996312,33.03507196820331,40.76233190011129,47.2807764844198,55.6142281731266,33.81451800735731,36.72792554485639,18.643270877506524,0.6597142467712414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.302251715238048,32.00248437462416,45.487376607454834,53.53815025652948,56.78954240663222,54.744388595352504,27.471706482736096,30.904480404412052,15.036846210586695,0.5986589619138069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85673974374019,32.030831471165115,46.36098258267145,40.07962280579635,32.68459877460609,21.38877638164766,50.119054304513135,23.23768106302848,12.63566872526817,0.4852705757499997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.095099855900322,24.1057365578035,30.46757830108158,40.14682326542839,38.91540953317389,32.21280793707137,32.744266439353126,24.993020502679723,12.097470353878771,0.9735146231651342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.843268284878571,7.700498686921767,20.514575712098026,12.4245522370436,26.131067224648984,27.75577214247864,22.992072303488342,12.36052348052103,8.400255685450157,1.4635427535793497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.996364037910528,39.72776199208872,55.65942494243665,64.99117018485137,68.29370604759443,66.18452347979215,59.06979871090193,46.50351099115357,26.45914026503552,2.7441178840307376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.729604030563417,28.01624826034445,38.162526507561765,41.016068148869465,26.50156179412478,26.983065972432275,29.823127875524698,18.079302418352626,12.032053977245807,0.6240325867896238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4166824960075569,0.8317791404603753,2.944728105705166,11.057944659747644,14.41618355835089,10.295150061918395,4.402522147398588,2.2011619579771224,5.032898140407166,0.1024856567249795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2797045679670137,7.329409423112944,8.067821553288088,8.310060378274402,9.551583914190354,15.16728250096394,22.46656074453685,16.706549666282058,6.365806372164927,0.2697929957498977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.133781386870089,37.22033245260271,52.73511467549874,62.00203823561351,65.55018285789671,63.77383088514519,56.93881068422199,45.19220998682912,26.1203627266545,3.177650052807392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.736999672003767,37.44354105893217,52.31545870782605,61.30287593141817,56.83533387027529,53.642023533364856,56.501710349447166,44.550336570048685,25.87832213311253,3.5037407787505086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.771982601622341,22.030055104095062,41.743775781050125,44.07834750106963,48.212464272828704,52.70042417273884,44.640730108668784,36.29915093074395,23.424415083598944,3.285091495640929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.024331230270114,28.830583033702695,30.111554627042775,57.276597065381296,61.31952737274292,60.028445975741384,53.70327704966663,42.145987381620685,23.044405404794716,3.44665012277992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.154646925910024,20.628955255483543,33.74493877039316,36.421261500458826,39.57968310316501,38.08204454115879,30.561341774255496,19.69270814385477,17.998027526172276,3.06644221253135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.278386305209963,29.77575056032688,51.754860183225965,60.39537237921902,63.96334014593644,62.483145951032334,55.97619879049568,33.17006758180043,26.67580723370168,4.9928553886500175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8280127430178712,19.647313143100376,18.415899410845885,18.861325466283077,27.461993141963323,44.25853988397679,22.385484083800844,16.31722310959374,2.125437546238357,0.0335011140938521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.72253705592044,11.912520416307387,6.300191764087619,7.795848011650424,62.03296234093093,60.64018821298177,29.96625097833985,43.043777593047054,25.38492406814449,5.050540738953633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.479513584510413,20.63153226426,54.80722796320901,59.34058286387353,22.30401096017615,14.685778322656448,17.04711128766216,6.380079036157574,5.269982947840582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.65738826808516,39.40464473781074,54.562610360890595,63.25644681541173,66.41665250111699,64.96718418008595,58.99407429916315,47.52717816973731,28.726115062534294,6.454217596341601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.869951893157779,13.030743993842414,34.09323141810262,60.22449687419595,64.43096812313998,63.66044249898138,57.77732969379,46.368713609000785,28.41786516658199,6.598133624934126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.238723457634183,37.78667968908873,52.91907345584842,62.54142599566898,66.58237398858718,65.17334488220197,58.71417149975181,46.8680586172991,28.39665440203736,6.693681181107125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.056152297394902,38.28047421694544,54.34197876333759,64.29280080643338,68.46101338661936,66.99965117892776,60.585476334343305,48.8255941301795,30.401963693004273,7.661645323830673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.395584046846607,15.114751168213228,50.42036609991347,41.846657900663786,63.334351773038264,52.32219857693368,55.20329438900497,38.06281609105758,23.692027533461076,5.073932049386026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5636843116488945,27.094075581263976,29.440144725055333,44.59355102491531,63.72149778383883,63.04314978129939,47.33905652905644,44.281732962964846,25.786342742937688,5.852386931318318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.090299343205777,18.145313489318617,29.015532971274087,22.37616720591675,11.883380393989066,3.5495322423935844,10.281273860814434,19.703412641849255,8.048791334631225,2.6511473366341898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.515419875259388,24.372952544776947,16.717452395720887,49.41711676009699,67.53348845854163,67.51921579454898,61.865258539017326,50.26455618466041,31.382218185277047,8.700576323628772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.88709555404758,43.006906544399385,59.37071404341357,69.05590595109065,72.5842274289396,70.8913308942562,63.79484341824547,51.86765387505675,33.24599022498354,9.67329802101654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.612242736159104,40.267546215032866,44.601480282689,49.84311613398864,50.10775511218563,52.45204017297792,44.9850581274914,32.543656217678695,19.637798033771944,8.370917431687497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.905995337351408,9.198137248927996,11.308310973951995,31.748946357310334,33.87259982054961,17.87988158534425,14.114078837173194,7.867013100169317,16.673841477965574,3.859169758456289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0263994607742015,19.631256396108647,39.09421429597067,36.7612284275059,31.4414893871354,38.30941600781942,35.51078447659455,29.91927012603072,9.211815218587615,0.7213642259617029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.318929555885816,35.79266959044933,11.17549590624264,16.45459750052297,24.594971762440345,33.33578906927061,25.890810714106095,45.55695584441899,29.177686292746102,8.717425996397871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.722467698567093,13.648631405857428,15.358972307642969,21.054954629375192,46.242241947510394,40.60909899363468,37.820775497515605,19.6802195628612,12.204118870934938,8.438712585652567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.255573130403278,36.65101174445157,7.244764596378773,12.466775534688514,12.934205280447706,14.315878447513676,15.8626784077168,11.328530581274912,3.047213762430145,2.5924708291088625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.272422803172375,9.399738627824137,24.109106492357316,38.15023615801254,64.42660703136444,63.67451693152967,57.6353959796409,45.883443033250785,28.847036243583112,8.924974318624281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.380914919965275,1.6554307917027156,50.0673158975398,59.512647757562654,63.71594730339723,31.260107615562177,57.87406663862905,47.20643969279143,30.83529763033658,9.88877560101664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4944585795430925,25.144667557601597,34.589801186180125,33.94713484362232,12.517324552995806,12.204515333823624,19.673479693753563,0.3496802678198527,4.4867705112440746,0.821669336798917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.955330128931667,38.70032841606248,53.941551245766114,63.50185734350752,67.91488575745625,66.99984941037211,60.716903781942264,49.76977049958198,32.347605319224144,10.713814872369376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.343612729752246,8.84389765788827,35.88861360951101,42.72819313365408,52.55967984725579,33.320327016611905,43.59287869387528,48.90825664247025,32.514714426804716,11.119594638938104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.722959918132137,19.196733070110284,25.26221880409659,63.41304965644216,67.42723640437414,41.85676770432524,60.035384076293376,49.52772990604001,33.23687157854379,11.560659602599769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1686949591353144,18.239076962492536,39.21354962546474,53.48680831244482,62.36420708442695,65.71035386492531,65.19653796119,58.48442125575906,47.03596065065704,30.128404299811866,10.019410122838227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1633427101380718,6.266888881438109,13.785411102453628,18.32768641811355,28.17384225859659,64.57270360584472,63.586502170241694,57.79219705211567,47.34758048116316,17.006870304460673,6.363229363388476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7639839864953019,3.5588491202776735,5.430946880646545,11.840562402011123,14.321825390843948,9.253642053343846,7.890206179157369,6.158654512827202,2.4983108930462605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1891127979025734,0.214882885667075,10.543335830234982,20.21147983369862,51.47634500392501,73.62216727151598,73.2062777012858,66.69992523508218,54.982662791451965,37.015162907708415,13.525926141809531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6357282420058207,21.34694954689143,43.38711445464796,57.886951682511295,67.39611406761239,71.82638861721891,70.7967744953049,64.6783609656792,40.498287616247325,35.15555372833311,12.694741695682184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7350421956213231,22.00805141377307,45.01637869569748,60.38288379822545,69.96658120639925,74.07433319606082,72.62466664358543,66.0386251367562,54.11698607400906,36.81316506592359,13.922190799049828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8482323503407878,21.83598652008393,43.42993244662589,57.67226702828856,66.461254576094,70.16501088218594,68.89593317550639,62.96544305511719,52.04070992596759,35.2061027466404,13.35405947956474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7455484621714661,20.488607392889183,41.82723121911824,56.11357318142491,65.26373842082207,69.15898630214865,67.76839272008728,62.19808913406808,50.644169400575954,33.582388986032456,11.323574795166351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5998483505798606,18.411538319070356,38.28661939172006,32.0030790689572,35.86581699341164,45.91416890712385,64.27614936510862,51.48506718747607,37.50499280667829,28.042018348108954,9.069881504438516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.806801978473243,19.93296465439766,40.70266423536425,54.88334883783647,63.6263466905545,67.005003427925,67.18995336549638,60.75892884814284,37.91235842480175,33.10921052838734,12.617827895277362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0436885544623156,20.964561090755097,41.47497394252193,56.00930344170084,64.79155112039867,50.497874594651314,40.98692812655114,34.87743501192084,50.07286637798138,17.42890504946547,12.693948769904813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4039956835696484,1.7371021467717516,4.041939150139908,19.173936454010917,32.78530034833199,21.96642281046118,19.96943924015665,48.4564871808141,14.307354495406956,12.482039355902872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.278592816007965,22.01598067154676,43.42299434607391,57.64094646008248,66.3998028283479,69.56555899449475,68.00210759296688,62.32991304455573,51.66605249616061,35.67868650995249,9.47506657667422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.603408237224364,17.675901429116003,26.577682668752235,11.894283123427895,7.424758747841601,10.223984973399505,11.791995698147256,5.10327030314869,4.475669550360904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4181477528249582,2.0237448152907462,6.284135017095891,7.968309368228244,34.05794622100968,44.11224507805216,49.52277411993145,22.90187699631259,20.806570629614264,33.01822229543421,7.872761812055245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7591058370937491,21.375693106321062,35.1892530738713,55.245319455205546,63.83092154111578,67.02879120124608,65.94406873780491,60.7985751370113,13.040853797503871,34.335866705977615,13.665679310070868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.777739592861927,8.039276225302794,10.32547947290277,14.230638926446478,15.49376968979574,9.858446190032266,19.6764531654187,12.327418829315862,11.626868905010102,5.676555640186679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.56233964956883,18.878769833385203,36.296970384856195,64.17069023671851,73.58291744553621,67.16973375817346,60.080580845603414,51.919392282030095,41.262073371298285,24.729372681704437,6.3223936858539584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.857980369790235,27.634652729985483,49.06129131750253,62.40702507640489,70.04646847846924,73.32283779055909,71.98695608713619,65.83345559186189,55.22767685665908,39.25418707155492,16.589989577008772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5409736116101916,5.721157715163701,14.768639066391536,22.27843910385599,17.215806246797477,20.554618463855174,53.48284368355798,30.143271658137547,44.92816570296515,35.60791788432228,14.735534415186368,0.0529277956393994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.379527299854879,26.652812386157972,48.15160721941562,62.158839308088304,70.11684064121074,73.6802490847083,72.26130840610597,64.12688108751885,51.946549989904995,35.572236224340664,13.20617882208537,0.0231930789880514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.549808110544932,28.759219713739466,50.32343092363008,64.50371906321361,72.70633799865446,75.71866302688036,74.28148505539855,67.19411622582757,55.371791116695945,38.53163345692716,16.46510376707311,0.1397531682613357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.976402178769605,27.967086862147553,49.45160903141255,63.68343734652508,72.19569379802866,75.60705872371564,73.6536860711664,67.48611114334382,56.52966098309943,40.00984533738784,17.485599242547377,0.3161791537260006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9996382157879884,25.509215183747123,45.77857859919371,34.717660467780924,34.700414332123145,55.27505417185689,65.62392495519205,56.47415617868358,49.50275274405286,37.90561855569412,16.498406649722618,0.2475910739835578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9484168664406647,16.655207722197396,17.249902055224357,15.084025294340169,16.15725033400949,10.621240787861511,25.012447184225273,8.24999625063868,12.61227741483578,5.416079522320871,0.7098668021898484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.005542201087926,20.936213994214143,48.031677195588514,64.04540796389416,67.90100955635228,75.56424073173771,64.41431668181522,59.546941797433895,46.755661388357,32.763296658009985,7.823996876747034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0821801333413985,30.02968504052939,51.50865672935281,66.13774085892734,75.27977860910647,79.00890854007419,77.54635694371657,70.83007737795441,59.369128191858834,42.50002874121606,17.63903038046833,0.2002137587857433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.61799972739869,29.953564165901945,50.21757533235128,62.92203036880624,70.44194020993214,72.95789370152488,71.97446750614262,66.10879906805337,54.54873415978664,39.73172662097557,17.77581007706453,0.4384879548852122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.377941448300141,25.001940917675128,34.5892064918471,46.835152197538264,48.13495577809086,49.42722656375844,46.94338656614917,36.7949277730441,36.9420155047461,32.21637610306953,12.909426349904916,0.286047974185968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.551911019725692,14.645933802343638,25.893387722882544,58.04771738387292,55.060765980522845,45.91872823034373,34.60744378472659,36.60185034625467,25.47571406965327,16.89883416729411,8.07654373683915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.262019011390215,19.52559903627419,40.47469807437059,36.33007503606135,75.93235652388138,78.0809871491078,79.03983264539161,72.13642259617029,60.273063578059805,42.63006856870463,19.12457682436968,0.6291866043425242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.178279425817092,32.183271451864364,52.85207122766071,66.37145573180693,73.87253358572035,76.81825284864722,75.13011386862803,67.20065786349087,56.819277123283555,40.82873943396597,18.622853038739265,0.6232396610122546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.532674290270828,32.73058846969351,53.62854379514958,67.39789815061148,75.55591501107531,78.5864773321807,76.95939363701895,69.91722157675802,57.85127002252968,41.04124354230094,18.737232582124783,0.6226449666792275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7135819622483615,32.97421491479022,52.59516327579307,65.46137517083135,73.7145431245795,77.18379163201446,76.36529399832501,70.4403543583774,59.08863069811444,42.75138621264214,19.87825277575918,0.738015667286458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.76135574033486,30.89060420330809,49.45696128040979,61.627182574362195,68.82873271587434,72.03651394822177,70.74741486566366,57.977939915464425,20.412288286817382,18.24660975737754,4.39756636129003,0.1137848490524917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4122008094946887,16.995769343577503,25.82321379158536,20.815094581720984,33.26759745241686,37.32143048921729,53.90943775178265,63.841229576221565,41.68331519052571,33.16154362969371,16.007189130642352,0.5988571933581491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8430783327878877,4.1426407238658065,9.346810832184737,43.56968561488723,46.05867963004941,45.409868112716985,43.965355577794504,42.26115985078357,40.77957803576907,30.425156771992327,0.9304983997428508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.118172340151038,9.77776599218494,6.9492015128643745,17.307785636972316,34.67127430980482,5.034483991961904,4.669936365816378,17.377959568269496,8.254555573858552,21.49562313014817,10.227553139397664,0.7703273927142561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.865823711503263,14.633841684238758,18.380812445197293,36.07653701874753,54.20341498374231,60.518474106155594,60.661597208970754,61.66821648334106,55.87906538276794,41.717807461841275,19.441350672428708,0.8270215857961596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.395256941311269,33.87081573755054,54.17090502687016,68.3278018560213,77.39728689757114,81.02472409759125,79.44620710629336,72.6193143945882,60.569023124462895,43.75582494112467,20.506844685768677,1.039723925575469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.332296978717416,36.021032214331676,56.14687606407442,69.73683096240651,77.88513448209758,80.67920669010259,78.673500936247,71.54747697502926,59.773322106872826,43.24240550027806,20.422001627590163,0.9967077021531856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.807776576987637,33.176807450908065,51.73642465890212,64.35048615673699,71.12306345269236,73.26435951447812,71.43111511720032,62.53448789511699,54.99554783533422,33.02119576709935,15.576035739197808,0.8718218922175238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.381863119156655,22.150183359366512,49.475396804733634,58.09509469907074,71.58137455201181,74.32410481593215,72.14316246527794,65.6526685146217,55.42947646699956,40.63328322984445,19.364436872023887,0.9883819814908082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.52677030497089,18.50391417213387,20.630342875593943,28.509646325312485,33.82819597701693,33.94535076062325,17.60572749781882,25.57145985727061,18.530675417120086,7.774240784217112,14.01972066966625,0.8902574165413596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9529332316302055,2.114534816799529,11.838778319012045,14.17790936225142,19.821756814121617,31.720599260769383,37.63939372594238,30.422579763215875,19.38941403401102,13.355447099675136,4.075242032789418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.976712725597626,11.84353587367626,39.953745838638966,62.98486973666275,69.93545886963751,34.07321004222404,30.852741997438702,30.64777068398875,27.668550306968022,18.597875876752138,2.679890896063826,1.1142589486481815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.61200154668443,34.392759130503855,52.23735551875518,64.01706086735322,71.12564046146882,73.90147537659433,71.8769376355262,65.92583144492541,55.16384633158086,40.18547839707514,19.619362509448106,1.5632531700835368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.984331436543298,33.26165050908658,51.7643752925544,52.0627136162896,64.7618164037473,56.26977955956664,72.96047071030134,29.52201431156871,43.40634290474916,20.716771785327193,11.78366997748488,1.666333521141543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3919035654647669,1.652060857148896,3.141373698492747,23.2035852546016,9.708384986665129,5.674375094298915,40.82378364785741,9.593608980390924,11.923423145746217,9.320842512975894,7.36310876865114,0.9215779847474465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.740463801971911,21.888716084278993,43.97526715001162,57.8649479921893,74.3744556027951,77.57153233714803,75.20583828036679,68.84419476853306,57.740260413698,42.23142513413222,20.888638447571985,2.0126438544075764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6967835268632554,0.6914312778660127,9.683209593233654,9.545042276527058,23.375650148290735,16.32574706170046,33.07729526584822,14.024478224330466,11.017108982213127,9.276438669443214,4.548618721878879,0.1225070326035538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.324841820539412,18.672410899824843,50.71890265509301,63.607316471897626,72.16695023859901,75.91709270266703,48.726874870897035,47.19870866646208,58.2106636311223,34.781887455747835,20.95385659276061,2.0007499677470375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.194836671727524,39.2545835344436,57.79358467222607,70.86536257504734,78.0524418211225,79.93782108826231,77.44724122154541,70.46691737191928,59.01469036937477,43.20969731196158,21.5697616903322,2.09411697803227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0608570534130922,14.947642060632653,37.622345821728935,54.9340960875881,67.07616851644391,74.17364714967633,76.2762880798153,74.6944011539636,67.80843547184442,56.4174619856017,41.11102101070943,20.41169359248436,2.1268251663487527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0116956552161968,14.29387475719168,36.039665970099854,53.99705605018195,67.26904771178897,75.14359360684331,78.34800490463691,76.6317170595211,69.84665118257216,58.6059371311409,42.5896293540588,21.21195393329431,2.3347699514638465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1573957668078022,14.658224151892862,27.775991749801555,47.42370135579062,54.76282411967634,72.43039982812996,59.89939730547453,58.99209198471973,54.86253453618052,41.982049977149586,29.93968796479798,15.22358023115716,1.9932171728620292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1518452863662172,14.695095200540536,36.62880982268523,54.03908111638252,65.8639832342906,73.13431968698954,76.22970369039487,75.05260537389017,68.82437162409882,37.56565162864703,42.06966827554889,20.907668666228847,2.428533424637764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2081430165594361,14.87508935200336,36.13045597160864,52.888942276308384,65.43639800884422,73.39063294452416,77.47915648408451,77.3554600628149,71.31574441659309,60.27266711517112,44.46906167786834,22.3698237996978,2.6348923581981194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2598814235327817,16.983478994028278,40.10479819922782,57.642730543081555,70.0960263395548,77.52811965083707,80.11662585105908,77.55884552471012,70.49942732879144,58.914979952870574,42.675265338014675,21.44606526906259,2.704868058050958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2604761178658086,11.317627851836084,25.71160948842064,42.85862942403133,68.43762207618695,75.7361073939825,77.90000184042326,75.5670159719585,68.69215125072249,58.1052045027322,42.58427710506156,21.75550455368095,2.7861429502313095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877407051335781,15.8575243901639,37.0684871662365,53.62120923170891,65.3608718285498,71.799230909344,73.45248115515896,71.31118509337323,55.80948614580378,53.89179515323618,39.100954165078306,19.914925592962508,2.870391314076796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3542395910397261,5.2069453485397235,25.608529137362627,16.935308753053096,40.10142826467399,51.41390209895718,51.32767142066827,61.98954965461996,26.161991329966387,15.7839805243129,26.1939065925055,10.411908382636025,2.7167619447114975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4773413179763068,15.592092486189536,35.853526643862416,33.446005752324936,43.544708452900096,48.83510923950794,30.63151570555268,34.416943366713625,18.434731398058403,13.627024178424112,3.137409069605901,2.3829401924390305,0.0592712018583537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5084636547380512,2.5034649105991607,3.0507819284283073,9.023098883573727,18.075932483798805,18.066615605914716,20.493761410442083,28.327868090850572,11.661361176325666,14.233414166667272,9.286944935993356,4.156715156414111,0.4345233259983658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7354386585100078,2.601787706992952,8.167135506903591,16.04980889117595,22.14344349025887,19.271268093182993,19.516480389834445,31.227399427245693,33.40873824078858,35.59800631210517,17.07149375531627,4.184467558622036,3.25099568721405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8924379624291252,10.998078763556263,16.446668242749276,22.87630513999243,23.556437225530928,35.98515232290572,43.5742449381071,45.78432731107963,52.99341024747679,55.05600842585863,39.47085404022108,19.915520287295536,3.374890339928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.239144758583843,17.780171168840063,39.35171694217134,56.01029459892256,67.96444361854182,75.32973293308073,77.70335624763568,76.17657766331112,69.82226871491807,58.69652890120534,43.09730008301947,22.247316767094247,3.366564619265623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3695810489610898,19.45027108742411,41.77390696059015,58.14247201426856,69.22777261333543,75.39039175504949,77.06941208862895,75.03555746967675,68.08219309648116,56.549682358978,41.01368937153735,21.21036808173957,3.3760797285940543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.49605271045149,19.379898924682585,41.11300332515285,56.63948120326507,68.01558733118215,74.05906937484646,75.15846096516897,72.13166504150607,66.44718014354571,56.593689739622,41.784214995695955,21.883562066726093,3.50215492719577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7575199855390105,18.19169964729472,38.38969974277806,53.56966905617991,56.60042960872965,70.76049814099025,62.09044945979019,70.68180025758636,54.12729410911485,35.31156187503052,39.89308701667022,20.396429771270004,3.670849886331085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3327100003134182,10.54987746789828,28.609356741816672,28.069176055983853,34.66750791236231,48.48067141702387,74.65297078209605,71.90310418617938,36.43454300722976,30.406919479112823,26.825471974180132,11.386414163022868,2.5488599113535524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.09153996925582,12.628334161827503,37.52600533977857,46.48685954982881,55.70481994319103,9.302803451540743,16.399687390440146,18.665076336384185,4.466550903921158,17.33831327940103,8.782842373030835,11.610812158018376,3.600874186478245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0497131344995903,18.76875138177521,15.29771879134119,17.490753260100274,66.45728994720716,73.45862632993358,75.89171907779121,36.893052337993545,68.02629182917666,57.28254400871157,42.20268157470259,22.159103774361917,3.6409169382353945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189664534205268,19.75415989160089,40.59700687552979,55.47308738475486,66.25251686520156,72.4656850252229,74.38694418378866,72.59057083515856,66.47394138853193,56.216653532482916,41.360792630580754,21.692665185824435,3.7895905214921344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7156931507827806,10.97647153612295,26.746179396443203,52.92700271362211,54.63972239273975,57.07162575193134,72.39868279703519,62.31008990012148,64.1023003884204,54.030557164275805,39.693467952217496,20.89736063112305,3.899014278769095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.505843687931269,18.876787518941775,38.56156640502285,42.66892193179573,48.46362351281043,69.31083158851487,71.50346959438528,69.73980443407164,63.87294660731635,54.13561982977724,39.65719159790286,21.071209607811262,3.993174214831697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.648966790746424,19.061142762180136,38.714997542943806,53.79228296817633,64.62622609581716,70.77199556476211,73.2798215671368,71.38195371900343,64.8738171698007,43.88308952839243,37.86062001782841,18.90255760670628,3.891085020995402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8470000036444016,18.22361490983383,29.65681169372149,41.982446440038274,49.049793893730666,51.622838041293974,46.112995045799195,16.25279789018249,7.621206109184839,3.418699489127653,22.12381857726898,7.913399258145421,1.7254064915555545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9120199173886827,18.758245115225073,37.855069537386825,52.28631868550774,62.372136342200626,54.52494638646556,68.44793011129275,55.0825714394005,39.38799329648599,52.52578227027326,38.93364682605339,20.806967092502948,4.136892011979879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7302416829267755,15.71915884201296,33.2031722330056,47.81203675525722,52.24052722186465,53.59226744083493,60.77498559513456,69.34413447116437,63.04295154985505,46.713239859267745,35.30839017192103,15.194241977394496,3.609596370029307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1302727376095776,18.43770486972354,32.100807171017955,37.55038780743268,54.84509016907841,63.64517867776702,72.3326717260692,70.48356881324403,64.63336242781348,54.29618729969451,37.451272085261515,21.667688023837304,4.453665860038907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.303725251409108,18.04064728670587,25.77464708772149,45.7837326167466,52.45759065341949,49.243267783408776,56.601024303062665,69.61174692102651,52.88834758197535,54.00359768784526,40.21580780805951,21.882570909504377,4.491726297352632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3865859951441974,19.72204639761743,21.585818437323923,53.26915018655696,39.089853204195144,49.00935467908484,43.231502770839235,41.26802031462855,2.1971973290902764,8.868081894098033,0.4359109461087619,21.58106088265971,4.491329834463948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7136678783090256,7.739946744345891,29.81916324663785,42.08433740243023,29.016920591384476,71.8123141846706,74.29516302505816,73.26753121758757,67.6452909931507,57.77237390768145,22.226502465438305,23.581414387518063,4.899884841253469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8355802165795527,22.4499093032121,43.94592889624896,60.45266126663394,72.32315661674076,79.28108031315621,81.63428578894388,79.107231336468,72.3542789535025,60.87132607708493,45.45684896502612,24.668515628291345,4.951821479671158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.969782904399303,23.63771211771128,44.94005958962569,60.223703948418574,71.28719908860779,77.11678940382676,78.88144572136208,77.34872019370725,69.89561434932472,58.76908160983463,43.19839811963407,23.30230451388407,5.220226855310659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.342656251207207,22.252272553202804,42.38961382671741,57.99815952278733,69.6107557638048,76.13316497700016,77.77154786448943,75.7141037036605,68.68223967850538,58.13037989616367,43.045165213157446,23.511438687665223,5.096728665485393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0649339976836165,22.175358752797983,41.61512357367195,55.63464601189386,64.94062116654408,70.12437343609575,72.67204395878323,71.72687643215906,66.42537468466806,56.88548642569389,42.626698634150806,23.606391549505194,5.299519433047587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2887372983460965,21.953141303690245,41.08168275694677,55.750413175389774,66.58158106280982,72.62427018069674,74.68171434152569,72.61693561725609,66.88328932109881,56.363146569851885,42.191580613819426,23.41628759438091,5.373657993231615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8534210465703618,16.163791971672786,4.853895146166051,33.107029982499576,36.05453332842553,28.89084539278276,58.46895920310035,52.04645863785352,24.17591048910068,35.128594251902555,22.239585740764895,12.605141082839452,3.7675868311701377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.302018805117032,20.069347888105177,40.10915929100335,53.95721152986914,63.76927156192531,69.03092878910351,70.52717973099934,68.73259046536833,62.9321401724677,53.22395341724691,39.632016204471384,21.92043311537376,5.412114893434024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.645752129606615,21.02521991272384,39.23634624156411,53.1054110135302,63.707621582734845,69.60560174625189,41.52373887783014,69.68211908376804,64.0878294929834,54.19429633730255,40.250894773708104,22.25683187642268,5.33222762136407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.426904615052694,20.6919928547844,39.09659307330278,53.203932041368326,63.55478513914693,49.66014851086067,43.983592870673995,47.397138342248745,21.28054201303675,8.144338890804223,32.317474139684116,9.03360515012387,5.552264524584045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6661699683738735,23.177022241059728,43.18115198397628,58.03384118276895,68.46220277528539,74.5600002346995,76.2275231445071,74.08662354561004,67.68810898512862,57.18402298087344,42.69746725978102,23.82028327795056,5.650785552422178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.973549301841808,14.80927651248171,31.447039867576983,56.05608606256563,66.28344097051895,71.87416239530542,73.66280471760615,71.8333267177709,65.89807904271748,56.08522608488395,42.0847338653189,23.54315571876,5.635125268319134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.478643022026039,18.206567005620393,41.89621576174937,56.215067680928186,57.39018368298945,70.93077895168031,72.28033862476283,69.98343087916837,56.740381008435314,39.909540226550625,28.480902765882853,18.6749879086013,5.29634772993811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2052471816013064,4.918122134132962,7.261614269147872,8.971955170933409,10.20317067174356,28.481100997327182,43.27570838292757,36.62504342524273,25.248937297325657,15.45947564992452,3.9491668341877024,0.6069846825761842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.44117727904534,16.99299410335671,29.569589858210872,39.614770068813606,53.287387479436454,52.64511759976732,30.41266819099876,35.97543898213294,34.89745638779941,7.611492768412067,30.130783077143978,22.521867317508363,5.939014072495912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.830702067178,21.49403727859343,33.75207510238948,22.258219496533076,30.47887749340909,49.55686992835832,23.81175932584384,21.859576061960663,63.883056410977794,54.18894408830533,40.55260303199712,23.000596255595063,5.905116495513375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732698096965888,6.266888881438109,15.846621660725074,25.761563812394897,35.73577716592308,46.69302025194482,13.342760287237226,4.364065247196178,2.9936912724577187,3.537638355733045,0.987589055713439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.914950431023486,12.488184530677485,29.32080939556126,55.023696700430826,65.02368014172352,70.8056949103003,58.12740642449854,46.108237491134986,45.6483405402608,49.26844317684025,41.74516340116051,23.650398930149187,6.034958091557595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.202187793875507,23.058876300231702,42.160854739946366,56.989359702529285,67.5315061440982,73.92684900147015,76.30939273102048,74.00673627354008,67.4583587411359,51.17007742241612,43.00532069284464,19.52183263883169,5.882716342302692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.424999937316276,23.54077694142789,42.22369410780288,55.8259393556842,65.36503468888098,70.88657333959198,72.99813468472637,71.6067481768876,66.5084336598475,56.74771557187598,42.88202073446372,24.712523008935342,6.5378712658540605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.306853996488252,23.075131278667776,41.5441567165974,55.231245022657234,64.56616196818143,49.36914475056615,71.9701064143671,69.20477776579173,63.738545688052234,54.29242090225201,40.95402170679032,23.648614847150107,6.5285543879699715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.328659455365909,22.07148547596261,40.26278866036865,54.46785573049497,64.65833958980062,70.2585761239155,70.83879956150547,34.08510392888458,61.584761045272934,35.293919276484054,35.638445526751,23.15303623629431,6.66850578767565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.398436923774405,21.838959991749068,39.70000958988079,53.117701363079426,62.52497278578856,60.355924321794895,70.19970138494583,68.51413941370308,50.18803884714427,43.77901802011272,40.495115913137845,23.524323731547476,6.621326703922178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244014628631737,23.22658010214531,42.4734657276742,43.814699680094336,67.1098678619821,55.93813835318195,50.78967128072321,72.62327902347504,46.49954636226672,56.1641221997322,32.56447051933464,24.54997322457464,6.706367993545033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.302691136157064,22.633075157784404,40.90486030859342,54.418297869409386,64.35841541451069,44.47342276964387,57.67405111128765,69.3540460433815,64.07771968932195,54.625846191635794,41.16850812956871,23.773104194197085,6.814205899267256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.268595327730185,21.891491324499786,39.84987256180359,53.59365506094533,63.888606891419386,70.0107868184876,72.23890825289529,56.36730943018308,63.67887802330522,53.861267510807465,32.44354933828583,23.61788897327705,6.837398978255306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.461672754519604,21.662732237728747,39.04148473177561,52.50021041395309,50.13689513450395,67.67661156135678,19.680417794305544,46.92633866193573,25.9358092519718,38.60458262844514,34.13367063274845,20.819653904940857,6.557694410288294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.36731458701266,22.069304930074846,39.684151074333414,52.92898502806554,62.20482900317571,67.20918181559759,68.68541138161484,67.1497123822949,44.38917440579838,35.374401242887025,39.78267210217154,0.0656146080773079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.528278519818624,21.49839837036896,38.459278979742216,51.345908713547765,60.672103475520885,65.72224775158584,67.14891945651753,60.57199659612803,49.923201637502935,45.24771479124497,38.626784550211475,19.380295387571273,5.228750807417378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.415683059432187,21.766803746008463,39.13009418739662,52.30594359849762,60.63325011242981,66.03366935064763,40.4227614359529,55.83089514179275,60.58626926012067,51.49834869424701,38.93562914049681,22.90960802264194,7.25546909437326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597461293894094,16.40682372243647,37.6596133332653,49.99159148580103,58.57005723971493,63.81922588589957,65.7787437132234,56.11753781031176,50.286758106426745,34.09858366709986,23.873211073589957,16.05159297417503,5.378019085007145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8138953524392343,15.082241211341088,22.811681689136833,37.05064633624569,55.91375588552785,57.95553976225374,61.278889926652745,55.33769530826906,56.08304553899618,45.70007894723414,24.91412438783148,21.03612264216267,5.040034472403489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.90666766839144,7.19322442084977,23.94219561622108,35.85907712430401,44.19748459911936,45.54169202320463,56.191081676162746,58.37797097014723,55.55872336871076,44.764624761382734,32.46713888016256,23.33263392486845,3.285091495640929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.159956216876935,21.0301756988324,13.42145817064113,23.145503441409303,35.68839985072527,32.729597312471796,67.15387524262609,58.04018458898792,43.44004225028735,16.847492223209446,12.793659186409,4.578948132863253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.873123596267256,21.542009288124277,26.83677116650764,51.81750131963814,36.5289011747367,36.21054147512294,35.21165322708198,49.13622280346392,48.55084534832105,10.916010945598543,11.222080295663083,17.5339677149669,7.470351980040334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8209540477285528,7.167850795973954,10.468999038606611,28.50568169642564,50.78471549461466,37.19000304161834,55.11884779371514,19.18920027522528,19.914529130073824,13.795322674670745,7.782170041990804,7.1048131966730965,1.2163481424844764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.655939569975078,21.689295251270615,19.119819269705463,34.13010246675029,52.09918820204857,55.38427969768951,57.18104950920829,55.16226048002611,63.73656337360882,54.398276493530815,28.76992421173395,24.312095491363852,7.922121441696482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.43392035231168,23.13182547174968,41.61472711078327,41.121130814370886,65.07383269714212,35.71595402148885,55.43185524433167,70.94663746722769,64.83833374126345,54.83161043086313,41.21885891643166,7.418613573066988,7.090738764124792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3786137793401725,22.047301239752844,39.94323957208882,53.42654595336476,63.484214744961065,54.5556722603386,70.73096165578325,68.98236208523964,63.46340044330512,40.96195096456401,30.880692631090977,24.271259813829335,6.757313474741009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.227363187306982,22.001113313221083,39.8175608363758,53.22553926880165,63.076254432504555,68.72188596737385,51.08305381834985,69.11636654161505,63.74013153960699,54.593732697652335,41.813553249458614,25.01779943322251,7.77919657032567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140736046129389,21.20283528685456,38.394259065997936,51.608367145856995,60.533539695925626,65.74563906201824,51.947937610015394,66.13219037848577,61.00751107934811,52.746017404937575,40.45824486449017,24.41755461975397,7.896549585376323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.325091289367745,21.308889109577706,38.82343014299905,52.18482418600446,62.08648483090336,68.08556303103498,52.389399036565734,36.56715984349477,63.45309240819931,54.143350856106586,41.84864021510721,19.14182296002746,5.8601179576476685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.414493670766133,21.952744840801557,40.14345333087457,53.718342639436656,63.660244267537024,69.90869762465132,72.57788402272065,71.0651798709444,65.70182991281858,56.728883584663464,43.79031721244023,26.512662755007952,8.463491516195358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.315179717150629,22.788686841593123,40.889398255934715,54.23632140350313,63.24514762308423,61.62381263980838,33.785576216483335,70.01871607626128,55.42789061544481,55.51848238550926,42.78330147518125,25.069339608751516,7.335158134998872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.08059428178666,9.245118101237129,25.738767196295537,42.67090424623915,61.46602041011188,58.51157896363395,54.63912769840673,42.290299873101894,30.369453736132133,42.18404781893441,25.98378126150264,18.078905955463934,4.031829346478449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.725122344050549,6.3921711542624555,14.719081205305956,22.54981795116063,26.996545710647556,33.02615155320791,48.57859775052898,41.236105052089435,41.09833419827152,27.3490012186882,23.164731891510502,6.742644347859678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2957613149587416,5.618275595550037,13.258115460503056,40.44159342316542,46.551086537795726,42.95179820287222,25.606348591474863,57.92897674871187,64.12291645863202,43.561954588557875,39.55966172728643,24.411211213535015,8.510670599948831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.014066153194646,20.848397464370493,38.24479255696383,52.285129296841674,63.13334508847515,52.07639158594921,55.407472776677565,62.40841269651528,59.40917094361598,50.09229305952693,32.61541600053062,16.531114838039105,6.429240434354469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.674495689036251,6.299597069754592,20.24755795656892,25.658879924225577,50.70383706532299,35.567478669676454,39.739854110193605,49.49125532028101,53.58354525728387,34.22584825436763,28.673385498339236,21.60286634153736,7.8354943005188895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850525211612232,9.577155770510512,39.22108242034975,29.465320118486805,29.35768044420893,47.92264990120024,45.81287263906493,44.09658479394911,27.157509643453515,44.216713049220566,6.131893267840988,24.381674728328004,7.232870709718235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.063072277977531,3.9937689091647233,13.465465551285122,31.17942741771485,30.401765461559933,56.84227197082727,56.602808386061746,69.05213955364815,58.20987070534495,50.84180615058524,35.18330613054103,23.26186529923824,8.495803241623156,0.0319152625391135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.076629652899814,18.41907111395536,30.987341148147134,22.4433676655488,31.02381573390613,27.497873033389283,29.54362153900203,23.50985283611049,21.329306948344964,32.903446289160016,35.175773335656025,26.005388488935957,8.28072212451174,0.0786978834039011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.179149988301467,15.615682028066267,28.761598491071577,26.115406940545935,38.34747644513315,45.36387841762957,42.22904635680012,44.37609113047179,38.61231365477449,19.259572437966796,16.52675374626357,0.1520435178105595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.360298849753674,20.90806512911753,38.93642206627418,4.620378504730798,19.116449335151643,53.75580838241736,59.27417533001885,58.10560096562089,63.64616983498872,54.933303161810734,42.39932716749017,25.997062768273576,8.559237303812699,0.0761208746274509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.502034332458432,20.69417340067217,38.52865998526203,51.95071285023619,60.89253684162956,66.64501512499936,68.76252341346401,67.81616649817377,63.71773138639631,55.31628631228009,39.81101919871249,22.250686701648068,7.998242316323934,0.029734716651348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.872847728115909,20.72410634876786,38.68585752062549,52.09482711027305,61.858122207021005,67.65559902825649,70.01475144737445,67.58562332840366,62.84967589162128,54.29341205947373,39.23515685289805,21.85680082173988,5.846241756543706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.26851769102318,18.561995985326178,29.21079094395127,42.97023372719605,55.65883024810361,58.54389068906176,45.44039575514571,47.52697993829296,26.105495368328825,49.03234952662854,34.18322849383403,18.952313699236203,7.295511846130408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.215477580000102,17.969482198186977,26.7527210341065,37.28436120912529,59.292016160009666,65.11704715200875,67.48155182012394,66.27947634163212,61.89955257888855,43.28601641803336,28.84386454047364,1.035957528132965,1.9692311680966084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8242463455753672,14.227665454781343,29.985082965552373,44.70911995696688,53.800212225950034,53.75005967053143,59.24027775303632,58.1581322983716,45.969475480095355,39.62428517814203,34.369764282960155,21.745592981463837,8.017272534980796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.465361515255103,19.057772827626312,37.839012790395095,50.90405082410873,59.341574021095255,64.97412228063794,58.68364385732309,40.27448431558484,49.72239318438417,46.2910068828186,31.94975481042911,21.093213298133257,5.493191554170033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657447784822812,19.23578466464572,36.17862621258382,40.70742179002848,27.916736075284607,55.25899742486517,58.59622379036812,48.05942959779644,55.71909260718369,47.63382668679348,30.65133884998691,9.611648041826076,7.16844549030698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.34285448265155,19.470688926191368,36.84805380012784,50.213214240575745,60.12557938346912,65.86556908584535,44.50276102340653,66.46105634464968,62.423676517729646,54.14711725354909,41.944584234168886,25.823808485918384,8.692250602966395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7481601496245895,19.787066311361713,37.571202109088624,51.17067211674915,60.58924273178581,66.35876891936904,57.129905796567975,47.84890780390489,20.158353806614876,44.724582009625585,37.31052775977847,17.28697133531637,6.903013586332614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.398876344693422,19.458200345197803,20.20989398214388,39.92678636220841,59.16653565574098,50.15691651038252,40.39679311674405,11.19769782800898,42.93712907599089,48.11235739343584,41.47299162807851,22.104391895723435,8.30807806383098,0.0295364852070057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.076233190011129,19.41538235321986,36.882347839999056,50.59639562248945,42.836625733709326,49.02025740852366,59.66171780370809,51.185737706519184,30.875340382093732,4.047093167692808,19.25104848586008,19.102771365492025,7.780980653324751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8070778466245905,13.844087609978954,25.59980695381156,43.5690909205542,52.3105029217175,50.44990258512048,35.625362251424406,58.13156928482972,49.80069460489938,41.276346035290935,22.903066384978644,19.90164408619157,5.517970484712824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.40561621380106,14.944668588967517,25.43269784623099,33.453538547209945,29.72242630179879,66.10741144794298,53.50365798521391,68.54545998190916,55.39042487246411,44.67581707431738,32.50420816025458,22.01598067154676,8.34574203825602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.547351696505819,17.214616858131425,34.63916081582137,37.54364793832504,61.57504770450016,67.87702355158686,70.11505655821166,61.4346998419058,55.93338079851774,48.219798836269376,34.91965830956575,25.98338479861395,8.748350101715271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5330790325131725,19.219133223320966,37.33213498721178,30.492159000180024,18.496381377248863,67.08865709743745,12.49274385389736,58.3773762758142,52.69903655262844,45.282801756893555,30.46936238408066,7.821816330859267,5.020806022302284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7455831408481393,18.742981294010715,36.25950464187549,50.021127971008035,41.78877431891583,39.8264812513712,43.4220031888522,66.8242163506848,61.68704847055357,40.919727666919094,12.424750468487945,16.886345586300543,6.822729851373975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7630275079502633,18.716021817580156,36.145323329934314,49.76580587069513,58.87117080367092,64.86390559758361,67.0706180360023,65.71491318814519,61.21426647579715,52.802116903686446,40.879288452273265,18.399842663854155,0.3599883029256534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.846482946018381,12.019961859140924,21.7594691825678,32.70025905870913,45.52682466487895,39.129499493063605,53.784551941846985,67.70654450945247,62.84868473439957,19.841381727111507,4.42155236605545,13.513239329371622,6.763656880959963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.822893404141644,8.647450296545031,16.771966042915025,31.356249866068204,29.66890381182637,49.72992597926917,55.40271522201336,57.33210186979715,57.70814691971454,53.85195063292337,41.18852950544728,20.38830228205197,7.940556966020319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6682728775546343,8.809207155128364,36.95351292851795,39.44924681278776,52.593180961349645,59.247810547921326,57.05219907038578,60.434820436643136,64.42621056847575,40.587689997645704,32.230450535617834,8.024805329865805,6.339441590067398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4430819567817585,18.738223739346495,37.0774075812319,51.658321469831264,60.77815729824404,67.19887378049178,69.66546764244328,68.850538174752,63.285785069174395,54.15801998298792,27.100815450371613,6.258166697887047,2.3423027463488553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.994285966790746,15.730458034340474,34.208403887265504,33.97508547727459,42.69707079689233,66.62618313778682,69.07057507797197,67.30790107488006,62.0852954422373,53.45429835557268,41.63236970932973,25.41327116468544,8.038483299525424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2950030678580453,18.45931209715685,36.388751543586686,50.042536966997005,60.11665896847372,66.2657983719725,30.54766380459588,65.42688289951579,38.496348259834235,45.06534186245003,34.41515928371454,23.98897823708587,8.353473064585371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3421821516115178,17.350207166061573,33.93504272551744,47.34916633271791,56.79628227573987,62.84491833695707,49.28985217282922,63.741519159717384,52.345391655921745,50.32442208085178,38.19444177010087,23.242240386248355,4.479832410692093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.966533564582821,16.83936473399141,33.057472121413994,46.45514251873404,56.55364698786486,62.400483438741574,48.64223004416286,28.991745197953005,58.42851998845452,50.13372343139448,38.267985635951874,22.30559681173089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.20738476945874,17.31016441430442,19.20565348510569,25.065771442753356,58.9520492329626,65.44175025784146,67.70257988056564,66.5234992496175,61.4117049943621,52.471863317412144,39.894474636780615,20.607149796605892,6.355894799947811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1849069795410525,11.33011643282965,11.98368550482628,34.07221888500233,47.97676708550569,21.56401297844627,11.846905808230078,26.158423163968227,47.67228358699589,19.380295387571273,1.5563150695315555,9.059771700777056,3.481142394095484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1294798118322085,17.6192072360341,35.73577716592308,49.66847423152305,59.659339026376,65.89470910816367,68.16941493199178,66.28106219318684,47.0306084016598,52.86000048543441,40.34426178399334,24.17591048910068,7.071312082579244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0585129547576573,17.20728229469076,34.36817843140541,47.70836170986619,24.00245797530115,48.47908556546913,58.8341015235789,57.621321547092585,43.0388218069385,46.60718603654461,36.62088056491154,17.824575012372744,4.766276847766745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.887637449734578,16.92381132928124,15.08858461756004,8.333055225818113,33.91462488675019,57.513483641370385,53.378177480945226,54.19429633730256,47.96011564418093,40.42751899061711,6.733922164308615,8.148898214024097,4.565666626092318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7490736701392957,17.054644082547174,34.74224116687937,48.86662803915837,59.36516356297198,65.7936110715491,56.42519301193103,44.14594442359035,51.91681527325364,54.83835029997075,42.104160546864456,23.8785633225872,6.375916175826386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7803942383453824,16.80249368534374,34.62964570649294,48.72429786212058,13.690656472058,48.002140710381504,68.6439810097473,26.57490742853144,45.28636992289172,37.45702079714744,38.195829390211266,20.05408406689082,5.847629376654102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.715770787489786,16.84769045465379,34.94780717466236,49.43614697875385,33.32211109961099,12.594833047733651,22.104391895723435,21.794357916772046,37.00842303860078,40.41701272406697,38.01206884130594,23.381993554509688,7.185493394520421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.909761734793912,5.071949734942603,12.397592760613044,42.66674138590797,21.336245048896945,46.308253018476385,47.38504622414386,51.48903181636291,7.751245936673402,9.667747540574954,4.939927593010618,9.48537461178002,3.8181358494774287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4761089712799205,14.598754718590166,16.397903307441066,4.071475635346913,47.046070454318496,35.79148020178327,59.73962276133463,61.081054945199114,44.227219315770704,42.74960212964305,34.408419414606904,22.530985963948105,6.920061490546054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.269474169568218,8.249203324861309,28.878158580344856,26.356258145421855,41.05531797484924,51.78499136276601,21.27142336659701,19.059358679181056,24.44054946729768,43.78397380622128,41.23392450620167,24.101573697472308,7.201351910067807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2723270464960157,16.67185916352215,35.14901209066981,49.20282856876294,59.01667268381819,50.7446727428575,67.44289668847718,45.947670021217704,34.61200310794647,41.02201509219973,39.88377013878613,23.490029691676256,6.270655278880613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.269750037719566,16.713091303945355,35.23544100040306,49.6982089481744,60.077409142493934,50.0621618799869,49.601273771891,30.800408896132335,20.963569933533385,25.147839260711077,34.300977971773364,23.239861608916247,6.8387865983657035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.293736042484986,16.287884855831077,34.32040465331891,48.78555137842236,59.74675909333095,65.91889334437342,46.90314558294769,66.71955014807205,42.48932424322159,47.13467990993952,28.102478938633357,13.06523626515798,4.3575236095328815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2132540760820043,16.24110223496629,34.525970661101894,48.880900703151006,59.31778624777417,55.220342293218415,57.147944858003136,54.074168082031115,48.6681983633717,52.6019031449007,39.87881435267757,23.071563112669615,6.620732009589151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8294779998352728,13.492821490604364,31.393319146160213,46.90869606338928,49.587595802231384,54.84528840052274,44.80585690180594,65.02189605872444,60.255222748069,51.55999867343748,38.42557963420402,20.815094581720984,5.132013862578326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.070449799448529,11.906969935865805,24.414977610977516,46.823654773766414,58.07546978608084,64.64882448047219,67.28450976444768,55.61759810768042,57.2789758427134,47.962097958624355,30.35220760047435,19.889948430975377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6671264469189124,11.453019928321888,26.22403777204553,37.59736865974181,45.919521156121085,48.98041288821085,43.41962441152009,13.418088236087309,22.92764708407709,13.672220947734164,24.78507571756463,21.85680082173988,6.198300801695667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9387035256678908,16.537854707146746,35.55280954279512,50.29805729875425,60.81701066133513,52.66157080964774,52.1414114996935,38.997477351131614,63.171603757233214,54.45497068661271,41.36892011979879,23.834357710498864,5.882716342302692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7164860765601504,16.582456782123767,35.853130180973736,50.6055142689292,41.086440311610986,42.354923323957486,70.78071774831317,69.49340274875415,64.14472191750967,54.90079320493858,41.7544802790446,23.9507195683278,5.70232572795118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6199473631654404,16.131480246244987,34.48791022378817,48.59961028362926,58.83073158902509,64.83119740926712,67.25834321379448,58.314338676513344,47.55275002605747,41.49935641017604,24.447685799294,18.853990902842412,5.7130302259456665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5929878867348846,16.390370512556057,35.701086663163174,50.1961663363623,60.55276814602683,66.79051700514661,68.681446752728,67.30492760321494,62.211370640839014,53.25586867978601,40.50819918846444,23.124292676864673,5.510239458383474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.447684238031964,16.349336603577196,35.763529568131005,50.35970727794472,60.798971599899986,67.1146254166463,57.277984685491695,27.734957840822695,22.05721281196996,53.84778777259219,37.46772529514193,19.716297685731504,4.431067475383883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3937652851708529,16.14555467879329,35.45587436651172,50.201320353915214,60.71492146749884,29.08709452268166,62.92896846935822,67.74936250143041,12.622387218497234,12.289754854890822,29.947418991127332,16.191544373880713,4.7525988781071264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.287909693892054,16.14971753912448,35.57124506711896,50.82039715459628,61.81946707537425,68.4748895877233,56.861103958039784,42.731959531096585,43.17064571742613,41.54812134548425,16.129101468912875,23.044008941906032,5.050937201842317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.271654715455984,9.915536846002857,12.795839732296765,24.245291494620492,33.038838365645816,42.443532779578504,33.92215768163519,22.83606415679094,16.226036645196274,3.9212162005354343,18.946763218794615,0.1512505920331902,1.866349048482944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3940841113525324,2.970498193469667,16.556686694359264,18.114191152556874,28.526892460970263,31.331074472636725,54.90951538848964,36.52672062884894,51.12547534743911,21.125525023561057,10.209514077962512,3.965818275512457,1.1001845160998769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8918432680960983,8.515428154613048,12.729035735553405,25.955434164961687,46.56119634145719,53.7312276833189,23.76319262197997,44.592163404804914,8.469240228081285,52.005424728874665,38.694976167065235,13.906728746391128,4.5829127617501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6753745308742847,10.025951760501526,20.43211143125162,44.92816570296515,58.84322017001865,34.61160664505778,54.42087487818583,40.69136504303674,36.26208165065194,51.1825660034097,37.405877084507125,17.944108573311162,3.558452657388989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8908521108743866,15.506060039344966,34.7053701182317,49.655390956196456,60.482990677618325,66.62618313778682,68.53634133546943,21.282722558924515,51.53541797433902,51.75287786878254,38.61211542333014,17.244748037671457,3.923793209311885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.816118856357332,15.704687946575971,35.59324875744095,51.16194993319809,61.60260187526375,49.36478365879062,52.905990180521826,31.99693389418258,5.930886583277877,10.943763347806469,21.110657665235387,19.73037211827981,3.949959759965071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1875269463478348,5.8696330669761,19.532537136826175,21.701982063708524,10.195043182525524,4.963913597776039,9.154526331172686,13.4531752017359,17.778981780174007,17.837856519143678,20.174212322162266,19.07739774061621,3.7503406955123553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6420716482247749,6.78387648828288,19.271268093182993,30.755212126822283,38.78913610312784,46.310037101475466,42.22309941346985,19.472869472079136,34.77990514130441,31.28032722288509,22.307777357618654,10.962991797907677,2.1248428519053295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0739403287396854,8.311051535496114,20.235069375575357,21.253384305161855,11.469076675313616,28.04439712544106,27.702447883950555,39.58622474082831,41.36356787080155,49.020455639968006,30.74331824016174,15.42359575849856,1.8931102934691575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5562374328245504,9.558323783297991,23.117949270645717,30.619423587447795,41.99652087258657,43.52032598524599,57.490885256715345,54.528118089575024,50.354949723280505,44.4286224632225,30.12999015136661,12.59205780751286,2.2630101686119266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.601830665023284,15.706670261019392,36.11083105861874,51.87142027249925,62.91073117647871,69.63355237990416,59.1090485368817,56.39030427772678,63.21442174921116,44.95770218817216,39.432000677129984,18.07097669769025,3.0626758150888462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4713943746460373,15.383751238185758,35.35418163556411,50.78431903172597,33.662078026658065,67.52992029254345,50.32303446074139,55.94170651918011,62.11721070477641,37.89134589170146,4.539896538327816,12.05465236190083,2.9633618614733437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4369021033304736,14.946056209077916,26.80723468130064,48.54251962765868,59.23651135559381,31.863920595028883,17.683830686889696,40.538330368004466,61.40278457936668,51.64503996306033,37.917908905243344,7.1634897041984225,2.84343183764624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3534466652623568,14.965284659179115,34.33566847453328,49.68552213573649,60.91513522628458,67.7339004487717,69.96340950328978,68.73437454836741,62.59019093097719,52.31565693927039,37.724831478453915,18.847647496623456,2.621016157094157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0773102632935048,22.921303677858138,37.92841517179348,56.34847744297055,62.83857493073811,65.33391235211924,62.87802298816223,48.792291247529995,33.23231225532392,19.418950519218026,8.714254293288395,1.8582215592649092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.170280810690053,13.55566085846088,31.043044184007336,45.86421458314958,31.77570760229655,48.55322412565316,43.62955151107861,63.570841886138645,58.174387276807664,48.56967733553357,35.37341008566531,17.487581556990797,2.252702133506126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3429403987122139,14.4171747155726,34.21177382181932,49.93588844994084,61.01762088300956,67.48531821756646,46.51064732314989,43.81569083731605,50.59758501115551,50.940525409867725,34.86950575414714,0.0,0.8173082450233861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.309637516062704,14.433429694008671,34.22604648581197,49.48689422850549,60.352950850129744,66.84503065234075,69.09931863740161,46.04163172583596,60.717894939163976,19.407453095446172,36.64248779234485,17.795831452943105,1.8715030660358447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2622602008648895,14.18980324891196,29.430233152838216,31.637738517034293,43.28443056647863,32.474671675047574,49.773338665580134,38.3720571442316,50.86797270123843,34.67028315258311,24.64234907763816,6.139029599837313,1.598141904287785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2210280604416869,12.131169699416963,23.51381746499733,36.91703834275896,42.92602811510772,51.6767569941551,58.86700794333973,53.076072759767534,52.762668846262336,37.12200965620893,30.27787080884598,15.79666733675081,1.3450003498626422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0796890406256127,1.3632376427421355,2.966930027471506,10.141520692553096,12.939359298000603,11.908754018864885,9.570217669958533,6.467697334556879,8.101719130270624,13.721184114486718,11.647683206666049,0.9616207365045952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2864444370746526,14.27424984420179,34.46194190457933,24.32835046979993,26.04562947213744,68.44237963085116,54.430786450402955,49.5755036841265,27.678263647740796,41.06641893573241,21.40324727708465,10.05271300548774,0.5600038302670545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2497716198713233,14.398540959804423,11.377295516583125,15.64303796738551,23.184356804500393,12.93143004022691,17.888405537450968,21.092222140911545,26.54041515721587,51.03944290059454,36.06722014086344,16.47897996817707,0.7606140519414825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2481857683165848,14.614613234137552,34.93948145399998,50.78887835494585,45.33216138653479,69.04044389843195,71.36609520345604,55.54920825938232,62.95176508545758,51.81908717119288,36.33086796183873,16.406229028103443,0.6422698796691173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1447089543698937,14.21022108767922,34.27144148656636,50.24354365156013,60.85209762698373,67.74301909521147,70.46592621469757,68.05245837982982,61.710241549541635,33.91541781252755,35.32345576169106,15.85574030716482,0.5463258606074343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.317403221068727,23.15303623629431,35.33852135146107,51.95685802501079,44.88832118265234,58.34585747616377,57.66949178806777,60.7395021665973,50.0116128616796,34.84631267515909,15.411305408949335,0.4194577362283494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0953493247286559,14.192776720577092,34.77970690986007,51.20694847106381,61.95406622608268,68.98137092801792,71.51338116660239,69.47714777031808,62.704570474362704,51.51599129279347,36.08704328529767,15.897368910476706,0.3815955303589663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0989174907268177,14.337287443502646,34.91787422656667,50.35395856605879,61.04239981355236,67.23415897758473,69.46743442954532,67.47897481134748,61.31080518919186,50.875901959012126,35.105797635803185,15.319920713107528,0.3005188696229574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0959440190616829,14.263545346207302,11.473041304200462,18.709678411361203,41.73366597738866,64.81494243083104,65.80986604998515,62.99339368876946,57.00720053252009,46.79887584322363,32.348596476445856,13.893645471064534,0.1770206797976919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4579493151074323,6.7789207021743225,22.521867317508363,49.62684562821117,44.06248898552224,12.96017359965655,5.6289800935445236,31.31521595708934,3.071001535751224,2.819644064325162,9.665170531798502,0.1700825792457106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.321040744420236,33.01564528665776,41.5998597524576,59.08426960633892,65.66892349305776,67.88316872636148,55.06532530374272,59.58559692908064,42.30358137987283,33.261055814753554,13.092195741588537,0.1700825792457106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.320161902582202,30.25963351596648,42.30477076853889,47.09265484373894,57.8340238868719,56.24480239757952,60.90799889428826,54.00002952184709,43.29850499902693,16.922621940615183,13.198646027200358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.981065538019498,35.48699670327347,52.36105194002478,64.03410877156665,70.91412751035556,73.02192245804746,70.06232699401662,63.21065535176865,51.7358299645691,35.41166875442339,14.40944368924325,0.044602074977022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.875485814892045,36.87243626778194,53.419607852812774,64.53285908553194,71.08678709837771,73.02013837504836,70.46850322347403,63.86937844131819,52.19334813811119,35.84658854331044,14.458010393107118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.08779997113633,33.567125164818094,44.08330328717818,50.94785997330839,66.79448163403346,68.47825952227713,65.0601547274825,50.42274487724558,33.32211109961099,18.35405120021108,3.73626626296405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.788703400300442,32.63028335885629,41.18317725645003,47.42905360478786,56.299316044773654,39.72161681731411,45.92685571956176,37.1148733242126,32.25641885482668,28.51539503719841,11.057944659747644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.722855882102118,22.485987426082403,36.775897554387235,48.225944011043985,66.67415514731768,55.824353504129455,33.53620105950069,31.58421602706187,3.7245706077478538,13.91386507838745,5.109811940811987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004361091775531,9.17771941016074,23.1131917159815,34.10968462798302,42.780922697849135,26.714065902459748,19.952589567387548,14.029632241883366,10.83374489619648,17.635660445914514,3.649440890342114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2874702729730374,15.245385690034816,28.270579203435645,22.82238618713132,46.43730168874323,69.60996283802743,47.45284137810894,42.10891810152867,49.2387084601889,32.88382137617012,12.156543324292784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.513161692664616,17.959570625969864,41.7840167642516,46.908894294833615,46.99710728756595,50.214403629241794,35.392836767210866,28.483479774659298,34.15646724884782,26.0248151704815,7.181726997077916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8744335796706473,10.50131076403441,22.351388275373967,26.112829931769493,28.192079551476084,39.78306856506023,34.80230529451509,19.96904277726796,19.59537650468269,3.896239038548303,2.699119346165031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.736172067549726,23.768743102421556,39.92183057609985,53.49057470988732,37.56525516575835,46.65277926874334,30.633498019996097,17.206092906024704,23.016653002586793,20.83115132871271,10.162929688542068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.131566162305653,32.00744016073273,47.18225545658167,57.775545610790914,63.82200112612038,50.920107571100466,63.608704092008026,50.76727112751253,40.57401202798609,13.884328593180443,9.767061494190456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.7804982743754,31.461708994458313,47.12417364338937,58.29193852330266,64.75765354341613,45.937361986111895,64.8573639599203,57.86455152930061,27.97779136014204,29.790221455763874,10.086015888137249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.72851867792738,31.51047392976653,53.96791602786363,65.18880693486066,71.81806289655654,73.64179218450587,70.37018042708023,62.78881883820819,50.824956477816144,32.99701153088958,11.00977441877246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.195319050676872,30.236638668422778,53.54905298596831,50.198545113694415,53.42159016725619,72.93252007664906,60.971036493589104,57.574142463339115,29.777138180437277,9.841596517263168,9.103184387088024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.647364380484367,33.79687540881085,50.12044192462354,60.83960904599016,66.88844333865171,68.24573403806359,64.99711712818164,57.633215433753136,46.13598989334291,28.613321370703517,8.778481281255305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.284324969186574,30.601186294568304,45.38964850539407,55.376746902804506,61.00552876490469,62.88020353405,59.90237077713967,53.294127348544095,42.02585912634924,25.070132534528888,7.345466170104673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.124084604804634,23.324308204206076,34.22703764303368,50.76727112751253,54.408980991525304,57.640748228638145,56.33995349086383,55.2558257217557,43.770692299450346,27.20488695865133,8.238300595422483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.21858976637193,33.60062627891195,50.10636749207523,61.30247946852947,67.88752981813701,69.40221628435668,66.10086981027968,58.62853551579592,46.67319710751059,29.182245615965975,8.545162871264395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.075466663556773,33.215660813999165,49.34020295969216,59.86867143160149,65.76248873478734,66.97011469372075,63.57639236658024,56.47078624412977,44.97118192638743,28.056687474990284,8.033131050528182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.535880672056978,31.998717977181656,47.63917893579072,58.06555821386373,63.89812200074782,65.13072512166836,61.6838767674441,54.41215269463477,42.46950109878735,24.609839120766026,6.55154923551368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.875968193841397,31.073175363547367,47.78725782471443,60.14223082479389,66.76078228849525,68.38766775221269,65.80927135565214,58.72091136885944,46.91523770105257,29.108107055781947,7.990511289994582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.202136556491515,34.09937659287723,51.00475239783463,62.35944952976273,68.94985212836751,71.03465222851568,67.91092112856941,60.22786680874976,47.69309788865183,29.1275337373275,7.703472158586902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.081611838331389,13.202412424642864,22.16187901458271,28.234302849121,50.39499247503766,29.875857439719752,65.89391618238629,58.06298120508728,28.475748748329945,27.578354999792268,7.006292168834964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.685148949646743,33.06480668485466,49.33881533958177,60.166415061003626,49.14474675557064,31.87878795335456,42.975585976193294,16.918459080283995,41.99830495558566,11.916881508082918,5.786375860352326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9440557746651337,6.248849820002958,25.513774506966996,50.91634117365796,48.68326395314172,51.47456092092592,41.35266514136272,24.80410593622149,43.928286297702485,25.981006021281846,6.12515339873335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.41377010234211,33.4715776086451,37.95715873122312,61.06024064354316,56.43332050114906,68.76450572790743,50.43047590357492,50.17059448004215,45.9865233843088,27.681038887961584,6.602296485265314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.517220516965786,23.50410412422456,23.490227923120592,23.568925806524497,49.24247485763141,11.713099583299012,44.453203162320946,33.47554223753195,30.214634978100776,11.465310277871112,2.977634525465991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.037802689131732,27.710178910279904,52.27997527928877,63.80217798168612,69.87480004766877,71.12306345269236,67.6312165606024,59.24087244736935,46.60441079632381,27.8033476891208,6.287703183094052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.433196783887656,27.807510549451983,50.566660905838106,53.750257901975765,49.11917489925048,59.58559692908064,55.42670122677877,44.05535265352591,31.52871122264602,23.622646527941264,2.6846484507280417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.531019081362744,9.26414831989399,30.391853889342816,23.76814840808853,9.129350937741211,24.66018990762897,14.120025780503465,15.131600840982324,23.53502822954196,7.1642826299757925,1.6510696999271846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.603210005780021,23.02577164902654,25.212859174455357,11.682175477981612,17.225717819014594,15.371460888636532,18.651200135280217,11.628851219453528,4.685200187030737,5.89619608051797,0.7485219338366008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.91776862927461,13.466654939951177,13.69402640661182,20.467793091233236,19.832461312116106,46.81513082165969,36.037088961323406,25.17797044025111,35.9480830428137,19.674272619530928,3.1487082619334132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.291306027768888,15.322299490439637,44.372919427362305,54.49659928992459,60.88658989829929,62.67206051749055,60.004856433864646,52.60547131089887,24.69349279027848,22.364273319256217,3.8185323123661137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.188190998034208,24.469689489616,45.79939290084965,56.974888807092285,62.89764790115213,64.38636604816296,61.20950892113293,53.12582885229746,40.60374674463744,22.41165063445403,3.701773991648486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.926163707290334,29.040510133261215,22.31075082928379,27.990478172579945,42.59438690872302,61.753257772963906,38.533615771370584,50.31827690607718,38.302874370156125,20.845027529816672,3.2052042235709743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.426224004659002,28.45394328945229,45.18547011772148,35.46578593872884,37.84059864194983,48.96851900155032,45.729813663885494,44.29283392384801,28.03151208155881,21.14911456543779,3.008756862227735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0216072274333128,22.11093353338673,30.86701466143135,62.960883731897326,70.46334920592112,72.79613684294155,69.57566879815622,61.38137558337771,47.42746775323312,26.53090004788744,3.88493984622079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.302484625359064,33.02833209909567,51.317958079895504,63.332765921483514,70.04230561813803,71.44994710441284,67.45340295502733,58.575013025823495,44.75867781805246,24.453236279735588,3.1752712754752843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.902057107787575,32.41341815874579,49.92736449783412,45.035210682910005,67.48690406912118,68.62752779986688,64.87480832702242,56.014655690698085,43.050517462154694,23.46941362146465,2.7570029279129886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.926008433876324,13.31659373658404,13.18139989154258,28.763580805515,21.042267816937283,10.601021180538597,16.100556140927587,11.009377955883776,0.2424370564306575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.909675818733248,6.8471123190280805,23.78202460919249,33.59309348402694,38.40872996143493,32.54643145789949,15.087196997449642,3.7943480761563495,8.97373925393249,3.7979162421545114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.759451062598442,30.850561451550934,33.075312951404804,45.19954455026979,68.66102891396075,70.15450461563577,66.2891896824049,57.71587794604388,43.998261997555325,23.516394473773783,1.9004448569098231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.146597073398992,31.857378957365583,49.68155750684965,61.03110062122484,67.04940727145768,68.02252543173412,63.8909856687515,55.59777496324618,42.39655192726938,23.045594793460772,1.7367056838830668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.811189469571788,31.13343772262743,48.65650270815551,59.876005995042135,66.18313585968173,67.16854436950742,63.75123250049016,55.64118764955716,42.59597276027775,22.714350049964754,1.6540431715923192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.692767660592419,28.68111652466859,45.67966110846688,56.043993944460745,61.152418265162346,41.647831761988435,59.27774349601701,51.97172538333646,39.56798744794881,20.826790236937185,1.3194284935424827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6898024682809423,8.201826009663497,20.68069366245689,33.323102256832705,29.11405399911222,28.61451075936957,12.28618668889266,16.5634265634669,0.8343561492368253,6.962681251079653,0.1209211810488152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.55281626088674,4.759338747214764,11.245075143206794,35.92191649216051,64.27079711611138,65.99223897878008,62.83361914462956,54.62703558030185,41.428191321657145,21.484522169265,1.269474169568218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.033131050528182,31.045621192783788,49.61197826988549,61.617271002145074,68.24831104684003,69.49677268330797,65.63601707329694,56.755248366760995,42.95080704565051,22.08615460284394,1.254408579798202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.212651102395318,28.97231851640746,47.109306285063695,47.07659809674721,51.23747611349252,65.87984174983798,52.799936357798686,52.19909684999711,28.43075021046424,13.011317312296867,0.3262889573874589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.695982321732227,26.14177172264347,44.47679270419769,57.71250801149006,63.72784119005777,65.2250832891753,61.47890545399414,52.794385877357094,38.957831062263146,19.188407349447903,0.7661645323830674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6561460807730797,10.281472092258776,27.497278339056255,54.16257930620779,60.46197814451804,61.57742648183227,57.87406663862905,49.82963639577336,36.869859259005494,18.207954625730792,0.6117422372403999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9338683342966704,4.2544432584748755,34.219901311037354,39.71507517965081,59.32056148799496,31.448031024798695,27.83724526610333,11.178072915019092,7.619025563297075,7.608915759635616,0.4250082166699344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.859402668577304,29.77436294021648,48.97347478765887,61.210698309798985,67.61515981361066,68.9732434387999,64.80324677561485,55.54623478771719,41.56715156414111,20.758995082972103,0.802440886697712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.570105354574854,26.36775556919371,44.454590782431346,48.18312601906605,62.06884223235689,62.487705274252214,58.79861809504163,50.002494215239864,37.07284825801203,7.674530367712926,0.4731784576451182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.295753035605083,25.785153354271635,43.601799108870686,43.936215555476174,45.91932292467675,42.72621081921066,59.268823081021615,50.76766759040121,27.71572939072149,18.761218586890205,0.5374054456120299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.389912971667685,26.25654772891767,44.208982022891206,55.19794214000773,60.53849548203418,61.51974113152867,58.32920603483901,50.2879474950928,37.25522118680696,18.226390150054623,0.4212418192274303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1911297910226692,19.8699270550968,37.9074026386932,46.28387055082227,49.35249330924139,43.26480565348874,48.12980176053796,35.3545780984528,25.420011033793084,5.594091359340275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.002965192311476,18.45356338527092,37.03141788614448,51.963003199785405,70.45264470792664,72.05831940709942,68.04512381638915,58.40235343780133,43.64342771218256,21.54458629690072,0.6569390065504489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.773611411207411,26.844700424281335,45.864809277482614,52.060533070401824,64.10567032297423,58.882866458887115,61.09968870096728,52.27700180762364,35.4538920520683,0.2487804626496117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.092255258326184,2.8874392182902353,6.290081960426161,8.722976476839456,8.870064208541459,10.569304149443823,5.703515116617235,9.350180766738555,5.382776639671361,4.785703529312293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.387180689477224,23.046784182126824,22.653889459440347,52.375126372573085,40.00588070850099,59.615926340065016,22.348216572264487,21.244067427277766,6.4871240161024275,5.72353649249581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8648408336352107,21.955718312466693,21.729139771583423,16.23436236585865,37.115864481434315,43.44737681372802,46.08563910647996,38.92789811416746,6.1604385958262835,2.736783320590072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1129919232751224,1.8857757300284912,5.090979953599466,5.9881754706928065,15.499518401681668,12.352197759858653,16.127912080246823,9.090299343205777,23.119733353644797,4.037578058364376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1056920385111297,25.634695688015817,45.18626304349885,56.98380922208769,63.70484634251405,65.20268313596463,61.43291575890672,52.70993928206727,38.86704106075437,9.469317864788293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5588144416010005,12.869383598147769,26.39134511107045,25.39067278003042,31.32730807519422,24.5483873730199,32.7605214177892,15.366703333972316,10.1518287276589,1.972601102650428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.326961288427491,8.980875585928814,19.413201807332097,50.871739098680926,57.92937321160056,59.67262053314692,56.12844053975058,47.72640077130134,14.992640598498358,9.582706250952098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582679851629084,3.696223511206901,13.234327687181976,22.784325749817594,56.25174049813151,57.1548829585551,53.76611641752315,45.753006742873545,13.190518537982324,3.2458416696611496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4758331031285736,20.220202017249683,37.721263312455754,49.09439596870769,11.798735567254896,34.9906251666403,31.34336482218595,32.250471911496405,33.560583527154805,4.58469684474918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.805690226514194,22.917537280415633,43.02415268005716,56.00712289581308,63.299859501722686,65.22746206650743,61.957832623525185,53.168052149942376,39.17469626237365,16.80328661112111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.981435601585168,15.195034903171868,16.174694701111612,20.778223533073312,17.23067360512315,29.200086445956785,12.617233200944336,16.29997697393596,3.064063435199243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4842794185282881,0.4028062949035945,1.8066813837359057,34.54995666586732,13.20221419319852,21.91765787515297,11.881992773878668,4.385672474629491,4.09506517722365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1253599095313511,0.280497493744383,5.105847311925141,8.767578551816477,11.908159324531857,11.17965876657383,23.549499124978947,56.08522608488395,41.23650151497811,19.458002113753462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7864617764129893,24.675255497398982,45.68382396879807,58.26815074998158,65.12557110411547,66.95009331784217,63.386684874344624,54.59710263220616,31.07733822387856,5.863487892201488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4137866610494272,22.73873251761886,42.77576868029624,55.29011976162691,62.39612234696605,64.09793929664488,60.53770255625681,52.27700180762364,38.47989504995382,18.188527944185243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8926361938734677,20.52765898742462,27.54624150580881,52.92204692751355,59.51205306322964,61.27413237198852,58.052871401425826,49.45141079996821,35.69494148838856,16.285109615610285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.296071861786762,22.252669016091488,33.62718929245382,46.1954593266456,45.28002651667277,42.484566688557365,32.76924360134026,18.553670264663797,12.970085171873665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.143631881087518,37.50023525201407,50.69015909566337,57.82312115743308,59.774907958427555,56.9332602037804,17.246333889226197,35.67055902073445,16.41792468331964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6646700328797995,19.191777284001724,37.82236134907034,50.0954647626364,56.994711951526504,58.69672713264967,42.85248424925671,31.19409654459618,34.52339365232545,15.7839805243129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.346112101821691,7.825780959746115,14.300019931966292,25.63350629934976,39.96782027118728,43.17718735508944,41.808201000461374,33.92275237596822,27.055816912505907,10.787755201109062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2309396326588029,16.441117762307687,23.59410119995597,40.6279309808472,53.90923952033831,42.666344923019274,45.59937737350825,32.30201208702541,24.34678599412376,6.664144695900119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3360022981602327,17.53218363196782,35.902886273503654,48.515163688339435,24.77456945101449,22.598979349357524,38.378995244783574,45.45784012224783,32.28694649725539,14.407064911911144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2412476677646036,17.039776724221497,35.00727660796505,2.557780326348957,15.541345236437902,32.914943712931866,53.15437418028276,15.064003918461594,0.8446641843426261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.05801401710099,35.70227605182923,48.06279953235025,55.18168716157166,57.40425811553775,54.64368702162661,46.75348084246924,33.950901241064834,15.7258987111206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.206885831802076,35.644987164414296,47.96289088440172,55.23917428043092,57.38463320254786,54.23176208028326,25.462234331438,9.276636900887556,5.032699908962824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.317239668301058,15.976463256769293,33.2354839584334,54.96482196146116,57.64649694052406,37.84714027961313,33.86288647977684,25.91975250498007,16.005801510531953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.141943554764797,37.68419403236374,20.13734127351459,37.80134881597006,35.03265023284087,31.55130960730104,48.672757686591574,35.848174394865175,16.883173883191066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.476360001370292,39.41733155024865,53.85849227058667,62.446274902384665,65.3608718285498,62.62844959973526,54.6938395770452,40.63427438706616,19.925828322401337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.10336605982505,39.412772227028775,52.877643083980864,49.51167315904828,44.50593272651601,43.53420218634996,50.98255047606829,37.363653786862216,17.83369365881249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.28314385987418,17.072683143982324,33.25114424253644,28.5917141432702,4.011213276266847,9.96231946686764,4.962327746221301,5.418656531097321,4.573595883866011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.737420972953431,3.663515322890419,11.784264671817906,16.809630017340066,7.520702766903284,10.297727070694847,16.420105229207405,11.971593386721398,6.636194062247851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.405987838628768,39.21374785690909,52.86118987410047,60.630871335097694,63.077642052614955,60.539684870700235,52.84473666422005,39.525169455970875,19.609054474342308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39667096074468,38.68367697473773,51.98778213032819,59.54059839121493,62.22247160172219,59.84547835261342,52.35589792247188,39.345571767396734,19.972809174710463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.00944731323712,38.30882131348639,52.81837188212253,61.05865479198843,63.48183596762894,60.98768793491387,52.94563646939029,39.47184519744278,19.540862857488552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.189519101406955,38.84701968487579,52.51091491194757,60.020714949412024,62.362621232872215,59.5947155755204,52.02802311352968,39.32753270596158,19.842571115777563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.340735014763473,34.16994698706309,47.54838893428193,54.89068340127712,57.28769802626448,54.46924335060536,34.26450338601438,34.862567653595164,16.942048622160733,0.2289573182153798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.698585729831692,32.80611464998793,46.27812183893634,54.23533024628142,56.90828304179326,54.39252778164489,47.17611028180706,12.789099863189128,16.55292029691676,0.2125041083349672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.28844487148743,9.225096725358553,9.345026749185656,6.809448344603039,17.128187948398175,16.009964370863145,20.154587409172375,13.360799348672378,16.756503990256324,0.2420405935419729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.000741688393378,12.661835275921357,12.513558155553302,12.418407062268988,13.311637950475482,10.743549589020724,9.11032071908435,9.755564070418602,2.9199491751623756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.031528640266124,40.25426470826193,55.062153600633245,63.552604593259154,66.60655822479694,64.22778089268911,56.5538452193092,42.9456530280976,22.350198886707915,1.0331822879121726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.835571937225895,28.727304451200354,39.74936921952203,50.75022322329909,54.69879536315377,59.3413757896509,51.39090725141347,38.2001904819868,8.289444308062802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3323135374247337,0.7729044014907062,15.758210436548396,14.960923567403588,28.90234281655462,8.643882130546869,14.27266399264705,17.78433402917125,7.046929614925139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2709823844159516,7.469559054262965,22.71375535563173,19.602711068123355,26.39491327706861,30.686822278524183,12.028684042691989,9.28734139888204,0.986399667047385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2013601894214654,10.209514077962512,7.195404966737538,17.29113419564756,14.556927883833938,14.122404557835573,18.966189900340165,11.087481144954651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.38904240918331,17.608700969483955,25.0748900891931,33.20337046444994,58.41821195334872,56.793903498407744,50.20667260291245,38.3861315767799,20.22773481213469,1.0486443405708736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.348043178881123,27.046103571733138,48.837289785395704,46.91087660927703,23.06462501211763,24.09285151392125,25.01839412755554,6.7519612257437664,7.443194272165437,0.0559012673045342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3385793069366827,3.9156657200938496,2.949683891813724,7.6715568960477905,14.27999855608772,12.594040121956285,17.044930741774397,7.67413390482424,9.76051985652716,0.2041783876725897,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[81.531,85.858,87.176,87.704,93.363,92.704,119.137,120.956,54.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.99,155.389,162.812,152.83,142.582,125.448,80.042,100.848,83.221,75.641,73.144,71.673,75.581,74.885,110.562,106.077,136.923,99.906,11.775,0.0,0.0,0.0,32.476,15.772,106.708,202.295,199.461,189.233,164.893,112.636,70.185,92.733,72.613,67.447,67.109,66.84,81.768,81.316,117.548,107.194,124.689,5.451,0.0,0.0,0.0,0.0,54.9,35.777,116.548,193.223,190.908,176.653,155.376,104.435,63.925,87.277,67.84,62.755,63.614,64.517,70.052,70.764,108.569,104.528,111.469,16.461,0.0,17.89,49.478,87.395,0.0,97.728,151.826,219.009,215.751,209.392,189.705,133.446,89.459,110.573,96.867,90.149,90.214,90.246,95.884,95.922,134.688,137.021,163.77,115.19,83.358,45.277,47.517,84.73,77.92,113.163,178.767,226.196,226.196,226.196,225.86,142.761,94.195,113.628,100.593,94.017,93.274,92.92,112.13,112.184,153.258,150.005,175.686,204.509,139.717,194.587,126.713,120.564,137.896,186.5,202.892,226.196,226.196,223.024,204.005,134.885,88.539,108.307,91.517,85.042,84.909,84.83,89.983,89.609,115.917,116.05299999999998,79.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.577,215.116,207.618,174.206,164.189,120.56999999999998,87.903,108.387,93.5,86.528,86.433,86.614,92.194,91.871,117.70699999999998,117.766,95.588,0.0,0.0,0.0,72.842,71.554,52.889,110.138,138.988,172.226,172.918,161.632,149.391,130.824,83.858,102.918,83.919,72.972,68.838,66.521,70.445,70.291,108.832,106.183,168.362,205.976,199.063,184.351,165.559,191.464,222.439,226.196,212.166,226.196,226.196,219.112,195.938,136.48,91.119,111.795,98.788,91.893,91.539,91.743,110.746,110.36,149.614,145.744,199.131,201.062,197.166,207.376,195.401,170.982,129.934,153.168,204.028,226.196,226.196,216.098,195.926,134.775,91.509,111.471,97.335,89.108,88.285,87.605,92.169,91.496,129.312,129.48,112.491,33.305,0.0,0.0,0.0,0.0,0.0,12.347,105.85,224.367,226.196,221.286,196.205,133.944,88.636,108.757,93.642,86.568,85.889,85.196,89.789,88.768,124.91100000000002,120.214,91.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.926,183.397,193.754,182.943,159.834,109.577,68.103,89.133,65.833,59.198,58.486999999999995,58.467,73.93,73.543,111.822,101.666,123.713,54.624,0.0,0.0,0.0,0.0,0.0,29.266999999999996,95.034,199.725,214.273,202.527,182.194,126.913,88.29,110.342,94.86,88.315,88.346,88.454,93.949,93.245,120.078,122.868,136.374,56.71999999999999,56.071,0.0,0.0,0.0,0.0,26.903,118.97299999999998,219.208,217.266,183.887,173.051,125.792,91.687,111.821,98.795,91.541,91.251,90.935,95.702,94.764,120.997,122.743,106.961,33.96,2.357,4.874,10.706,22.007,56.27,108.824,115.709,162.946,178.763,168.383,157.738,138.977,91.226,110.376,97.036,89.053,87.974,87.29,91.644,90.788,116.911,118.255,87.915,0.0,0.0,0.0,0.0,0.0,0.0,40.602,71.933,154.367,180.998,173.064,161.003,139.71,90.123,108.797,96.02,88.777,88.553,87.845,104.943,104.388,141.536,134.458,183.872,124.858,132.617,149.933,103.871,25.438,128.811,155.039,224.183,226.196,226.196,215.08,193.996,134.269,91.826,112.212,99.009,91.303,89.241,87.561,92.063,91.34,129.077,128.204,138.516,172.388,200.693,193.261,0.0,0.0,87.923,19.926,108.568,211.138,226.196,220.807,198.933,137.971,91.989,112.41,98.871,90.69,90.689,90.581,95.868,95.535,134.775,135.998,197.752,207.056,110.57,0.0,0.0,139.593,172.732,156.704,209.649,214.808,226.196,225.777,205.316,142.262,93.26,112.948,99.444,91.956,91.15,90.486,108.781,108.23,146.939,142.896,113.523,20.466,0.0,0.0,0.0,0.0,0.0,6.562,99.761,209.903,226.196,220.991,199.833,139.889,93.984,113.716,99.098,91.776,91.36,91.181,96.964,96.48,124.774,126.041,152.274,141.879,48.94,0.0,0.0,0.0,0.0,0.0,88.419,200.746,214.796,182.636,173.412,126.928,92.288,111.811,99.085,91.506,91.198,91.146,96.954,96.873,125.345,127.832,45.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.46600000000001,144.715,180.173,173.051,162.603,142.764,92.692,112.009,100.769,93.804,93.373,93.332,98.789,98.145,138.86,141.825,124.579,26.699,0.0,0.0,0.0,0.0,0.0,2.729,94.44,207.169,226.196,226.196,206.223,144.925,93.819,113.487,100.447,92.608,90.967,90.576,109.409,108.766,146.917,143.006,177.914,161.08,0.0,18.589,0.0,0.0,0.0,52.098,122.811,217.929,226.196,220.806,199.616,139.785,93.673,113.42300000000002,100.367,93.491,93.193,93.099,98.894,97.556,136.966,138.309,179.519,102.983,88.357,12.971,0.0,0.0,10.48,21.898,112.643,211.318,226.196,226.195,203.556,139.883,91.694,112.243,99.171,91.553,91.038,90.291,95.1,94.388,133.12,133.867,153.548,146.292,89.935,140.045,192.001,226.196,199.167,145.238,202.476,226.196,226.196,226.196,206.336,144.482,93.819,113.474,100.762,93.854,92.844,92.504,112.194,112.557,154.313,151.235,135.155,115.518,150.62,0.0,0.0,0.0,0.0,0.0,84.08,197.506,226.196,217.941,196.135,134.987,91.802,111.63,96.447,89.611,90.079,90.079,95.797,95.46,123.3,125.36100000000002,58.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.03999999999999,177.086,204.056,165.932,154.921,113.13,81.023,103.166,85.751,78.676,77.623,75.938,80.093,79.739,103.875,99.655,50.366,0.0,0.0,0.0,0.0,0.0,0.0,14.408,78.994,112.051,159.107,149.051,138.537,122.76,78.993,100.354,84.268,78.588,78.705,78.71,83.047,82.226,118.24,114.276,165.344,163.764,152.165,70.041,52.651,134.34,149.48,177.135,130.911,196.85,210.616,201.84,177.257,122.889,79.061,99.699,79.578,72.207,70.95,70.058,84.864,84.072,120.987,112.902,155.088,107.501,7.951,40.351,56.402,19.435,30.844,57.62,161.228,203.742,202.626,189.333,167.953,116.67100000000002,78.812,102.211,87.179,81.108,80.87,80.864,86.173,86.298,123.266,120.88800000000002,106.722,42.73,166.335,155.185,107.722,65.066,94.771,0.0,79.704,184.471,222.648,214.726,192.857,134.596,89.46,110.317,94.565,87.412,87.088,87.193,92.279,90.772,127.197,125.68,165.002,157.963,150.296,137.763,4.306,34.481,45.162,134.394,171.753,190.614,226.196,222.314,199.25,136.533,91.33,112.17,98.494,91.696,92.353,92.703,112.119,112.357,152.529,147.962,118.23900000000002,51.382,198.659,185.362,181.143,178.582,166.434,184.808,225.028,224.686,226.196,217.394,195.179,133.961,91.684,111.809,96.449,89.385,89.295,89.263,94.486,93.867,119.73600000000002,120.289,85.568,146.305,96.985,27.506,0.0,0.0,0.0,0.0,79.566,179.458,208.598,174.131,162.257,118.308,86.508,107.742,91.568,85.064,84.936,84.58,89.825,90.013,116.805,118.741,121.265,97.801,0.0,0.0,0.0,13.582,0.0,0.0,29.969,107.439,165.107,155.719,145.275,129.45,84.527,105.928,91.476,85.23,85.374,85.93,92.092,91.743,129.989,129.22,157.249,97.566,47.053,67.658,168.061,170.537,129.321,225.283,204.079,222.456,224.648,217.613,197.073,137.758,92.515,113.345,99.643,92.482,92.798,92.898,112.109,112.574,152.697,148.831,117.567,20.534,0.0,0.0,0.0,0.0,0.0,0.0,85.52,190.867,226.196,223.518,202.658,139.368,93.55,113.386,100.328,93.101,92.473,92.374,97.905,96.649,133.854,134.086,187.671,181.9,40.055,9.464,0.0,38.87,0.0,0.0,54.574,160.651,212.631,202.168,178.879,125.148,81.67,102.915,85.453,79.009,78.65,78.269,82.835,81.779,117.966,114.013,80.577,111.477,51.559,0.0,0.0,0.0,0.0,0.0,41.633,150.014,206.226,196.038,171.595,119.039,77.213,100.026,81.417,74.47,73.562,72.945,87.604,87.02,123.93,114.057,56.827000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.595,146.79,195.417,179.259,156.527,106.88,68.882,92.759,72.077,67.528,68.9,69.705,73.566,72.275,97.964,92.998,111.431,98.183,103.299,50.723,0.0,0.0,0.0,0.0,114.67799999999998,168.736,187.683,152.172,143.934,105.048,74.722,97.647,79.949,74.747,73.959,73.18,76.029,73.669,97.96,92.634,116.57200000000002,97.852,119.082,133.458,120.70499999999998,110.57,134.1,138.814,148.152,140.878,160.766,151.41,142.436,127.61199999999998,83.356,104.376,88.963,81.983,81.279,80.658,83.935,79.951,113.968,109.276,172.607,158.986,86.867,0.0,0.0,0.0,0.0,0.0,35.251,152.423,218.09,209.448,188.033,131.589,87.287,108.799,93.836,87.522,87.626,87.275,104.221,102.285,140.164,131.519,71.334,0.0,0.0,0.0,0.0,0.0,0.0,23.398,50.509,162.438,222.647,210.03,189.395,132.613,91.23,112.319,97.826,90.241,90.259,90.003,94.894,93.596,131.482,129.377,72.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.462,163.39,226.196,221.186,199.194,138.909,92.014,112.139,97.796,90.163,89.927,89.547,94.311,93.712,131.669,127.416,76.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.44,164.895,226.196,218.841,196.721,138.481,92.823,113.389,99.991,92.787,92.914,92.918,112.093,112.104,149.665,144.776,98.623,5.317,0.0,0.0,0.0,0.0,0.0,0.0,65.234,176.762,226.196,216.143,194.929,136.691,93.34,113.81600000000002,99.162,91.646,92.111,92.075,97.689,97.384,122.52299999999998,124.76999999999998,85.09,15.864,77.002,72.707,0.0,0.0,0.0,56.726000000000006,103.995,197.532,223.274,188.901,178.569,131.083,93.71,113.588,101.064,94.24,93.696,93.695,99.581,99.218,126.031,128.732,31.991,0.0,0.0,0.0,0.0,0.0,0.0,24.437,45.055,119.376,187.397,178.598,168.174,148.608,94.992,114.25,101.48,95.026,94.021,93.984,99.689,99.051,125.89,127.102,26.369,0.0,0.0,0.0,0.0,12.321,17.826,0.0,122.099,116.234,185.005,178.34,167.685,148.051,94.771,114.158,103.249,96.56,95.425,95.135,114.644,114.56,154.428,154.2,205.936,226.196,224.775,160.342,88.225,148.178,154.989,7.067,178.631,184.585,226.196,226.196,205.708,145.236,96.484,115.431,103.105,96.918,95.654,95.355,101.093,100.566,139.956,139.678,98.31,26.74,0.0,0.0,0.0,0.0,0.0,0.0,73.68,200.493,226.196,226.196,226.195,155.032,95.404,115.15099999999998,102.972,96.542,95.751,95.705,101.625,101.222,141.968,147.343,210.475,221.373,163.64,134.051,204.876,226.196,211.341,196.359,226.196,226.196,226.196,226.196,224.574,148.692,95.182,114.731,101.855,94.847,94.555,95.17,115.015,114.936,155.069,147.809,199.022,212.855,205.071,91.776,39.537,12.905,142.432,149.836,86.409,209.79,226.196,225.739,205.651,144.841,95.466,115.112,100.961,94.553,93.655,93.716,99.851,99.554,128.802,125.69100000000002,76.905,38.75,0.0,0.0,0.0,0.0,0.0,180.597,65.516,163.606,210.503,174.898,159.71,113.456,80.269,100.131,81.267,74.323,73.863,73.771,77.913,76.647,98.729,98.026,113.206,63.173,83.811,86.38,96.741,126.774,74.321,109.057,116.518,119.53600000000002,151.728,143.721,135.319,121.395,78.31,100.164,83.668,77.269,77.271,77.279,82.203,81.952,116.07,105.566,91.028,19.37,0.0,0.0,0.0,0.0,0.0,24.945,108.092,200.553,226.196,223.899,204.048,143.254,94.741,115.007,102.444,95.263,94.696,94.333,112.978,113.026,151.519,132.442,45.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.568,164.114,226.196,220.828,196.665,136.063,91.518,111.497,96.408,88.01,86.416,84.839,88.318,86.402,119.087,117.38800000000002,155.456,146.651,106.987,151.364,115.4,0.0,74.878,0.981,46.49,148.203,215.329,210.649,187.275,130.457,85.871,108.009,91.518,83.368,83.111,83.315,88.302,88.277,123.494,103.298,33.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.274,157.083,218.977,215.67,194.953,136.476,90.851,111.705,97.463,89.839,89.244,88.533,107.709,108.876,146.291,121.934,32.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.384,159.641,226.196,223.637,203.128,143.006,95.59,115.167,101.065,94.386,93.377,93.15,98.944,98.542,125.044,107.068,25.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.803,162.947,222.434,192.333,181.844,134.411,94.511,113.832,101.104,94.593,93.631,93.862,99.982,99.36,126.41200000000002,119.501,7.725,0.0,4.007,0.0,0.0,0.0,0.0,0.0,26.708,102.058,182.791,178.319,168.08,147.377,94.602,113.506,101.913,95.653,95.298,95.015,100.946,100.797,137.319,136.475,124.425,157.715,167.679,171.756,195.056,125.05,204.937,181.522,217.452,226.196,226.196,226.196,205.419,143.172,94.351,113.887,100.438,93.351,92.716,92.421,111.062,110.488,143.983,120.46,84.35,0.0,0.0,0.0,0.0,0.0,0.0,3.224,72.833,197.09,226.196,219.843,199.387,139.52,94.224,114.013,100.86,93.419,92.971,92.746,98.407,97.917,131.654,118.456,30.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.816,148.557,226.196,225.012,203.789,143.1,93.451,113.859,100.89,93.438,93.419,93.914,100.041,99.722,135.468,119.892,33.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.559,161.315,226.196,226.196,212.753,149.931,96.142,115.406,102.963,97.13,96.026,95.786,115.374,115.356,153.722,135.098,84.571,70.514,3.29,0.657,0.0,0.0,44.266,37.046,56.68300000000001,148.566,206.234,196.577,173.409,120.869,81.718,104.223,86.395,79.335,78.041,76.952,81.113,80.137,99.43,83.79,76.185,21.559,0.0,0.0,0.0,44.996,34.864,91.401,136.309,181.692,205.208,175.165,162.35,119.377,86.119,107.671,93.701,86.158,85.711,90.999,90.466,116.122,120.119,128.203,5.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.366,161.77,157.346,139.931,91.518,111.886,98.768,93.199,93.168,93.01,98.747,98.464,138.894,146.941,173.249,57.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.605,150.267,226.196,218.089,158.589,97.331,116.329,103.797,97.856,96.617,96.57,116.276,115.82999999999998,161.25,163.607,168.811,71.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.839,121.866,201.706,177.085,121.448,76.838,97.461,79.273,72.606,71.796,71.355,75.714,75.251,112.051,112.698,127.741,4.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.488,180.568,163.012,110.848,67.904,91.008,70.625,64.31,63.70400000000001,63.67699999999999,68.468,68.183,105.955,106.934,122.848,11.972,0.0,0.0,0.0,0.0,0.0,0.0,93.888,106.181,165.007,184.846,165.05,112.66,69.303,92.779,74.511,70.555,71.768,71.968,88.297,87.037,124.321,120.6,161.699,114.16,67.227,117.762,50.838,8.685,0.0,0.0,6.523,48.645,123.11400000000002,195.305,178.678,124.237,83.817,106.352,91.412,83.825,84.727,85.48,91.156,91.16,118.053,123.731,163.554,176.571,178.483,23.015,5.635,11.672,15.261,23.357,34.273,88.388,207.733,188.115,179.903,131.13,94.288,113.78700000000002,101.425,94.956,94.194,94.158,100.388,100.229,131.16,140.402,111.008,86.155,128.968,88.818,17.068,163.636,160.087,92.153,138.588,46.051,100.003,144.001,139.758,124.70699999999998,80.927,102.167,83.554,78.366,75.857,74.436,78.154,77.158,112.702,110.747,128.957,126.304,101.579,9.883,0.0,0.0,0.0,0.0,0.0,0.0,93.626,187.961,172.029,119.209,76.492,98.017,78.923,72.456,71.936,71.991,88.696,88.906,125.235,118.466,117.387,9.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.574,197.302,181.938,125.598,85.872,107.124,90.829,83.289,83.002,82.777,87.029,86.448,123.122,123.252,123.367,10.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.002,109.791,208.13,192.945,135.809,90.714,112.168,98.308,90.58,90.322,90.457,96.065,95.798,135.294,137.865,141.397,38.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.072,140.394,216.969,202.884,143.684,93.973,114.29,101.139,93.324,93.287,93.298,112.155,111.878,152.938,150.81,169.642,101.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.382,127.64,214.808,201.574,141.432,94.517,114.488,101.311,92.281,91.872,91.814,97.26,96.694,124.862,129.269,143.26,113.427,131.545,106.493,77.743,82.935,162.199,121.977,156.515,208.614,143.732,180.771,179.59,133.651,93.887,113.59099999999998,101.056,94.377,93.38,93.152,98.946,98.189,126.67900000000002,132.529,133.294,130.429,115.638,118.965,113.864,61.08500000000001,30.581,65.316,115.89,114.603,154.129,172.732,167.998,148.375,94.3,113.107,100.4,95.253,94.258,94.198,99.173,98.176,136.89,141.248,154.183,178.343,14.362,0.0,0.0,91.351,104.404,103.964,120.169,163.503,224.04,226.196,214.445,155.715,96.712,115.775,102.84,96.154,94.828,94.596,114.037,113.162,153.716,151.035,144.486,45.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.141,133.08,214.065,205.851,148.043,95.981,115.102,102.261,95.321,94.251,93.897,99.628,99.177,139.928,143.975,179.08,48.498,0.0,0.0,0.0,0.0,0.0,102.454,31.337000000000003,143.682,171.545,218.979,210.709,150.484,95.731,115.12999999999998,102.338,95.416,94.414,94.155,99.873,99.426,141.107,145.671,202.805,226.196,222.978,137.043,203.256,226.196,48.182,202.779,190.213,199.66,193.067,221.127,209.173,150.194,95.392,115.013,102.143,94.943,93.96,93.762,113.268,112.796,154.336,152.722,169.608,128.742,0.118,0.0,0.0,0.0,0.0,0.0,0.0,28.649000000000004,119.03400000000002,205.73,199.702,141.275,93.899,114.222,101.271,85.419,85.14,84.876,90.385,89.868,118.063,122.606,168.011,200.699,187.892,209.47,141.843,186.342,102.128,196.71,213.067,219.614,207.631,196.638,188.471,142.031,89.819,109.043,96.986,90.812,89.058,88.99,95.039,94.709,132.082,134.97,92.022,25.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.698,80.39,171.952,172.82,157.354,89.647,108.913,96.884,92.463,91.142,91.056,96.536,95.656,143.47,142.512,128.31,21.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.19,136.646,226.196,221.776,161.705,91.838,110.954,99.11,93.56,91.298,90.858,110.991,110.961,162.402,154.826,133.787,38.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.324,141.607,222.572,213.709,156.104,91.858,110.956,99.046,93.43,91.793,91.644,97.402,96.766,148.637,147.174,136.756,41.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.194,124.088,214.983,208.842,150.128,90.635,109.618,96.462,88.998,86.951,85.426,88.691,85.955,121.172,116.072,100.19,38.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.343,114.21800000000002,173.768,163.344,110.492,66.573,90.443,72.96,66.095,65.159,64.291,80.862,80.383,118.87999999999998,110.756,89.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.824,5.494,99.527,184.097,178.476,123.019,81.18,103.057,88.276,78.365,78.588,78.914,84.541,85.147,112.347,110.153,75.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.216,99.015,166.699,172.45,125.954,85.963,105.381,90.941,82.433,81.852,81.614,86.647,86.03,112.052,111.941,29.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.582,156.159,159.026,133.849,78.589,97.571,80.263,73.628,71.619,70.654,75.481,75.02,111.875,107.407,114.83599999999998,56.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.012,104.868,199.007,196.453,136.917,87.282,107.308,93.328,84.273,83.037,83.436,104.018,104.183,144.954,137.134,115.253,22.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.722,124.44199999999998,202.645,201.331,142.35,90.058,109.699,97.345,90.606,89.376,89.04,94.954,94.525,138.649,137.567,175.14,107.552,151.966,26.596,0.0,0.0,0.0,119.732,173.718,119.057,180.258,215.43,212.158,153.099,91.23,110.498,98.462,92.033,90.388,90.308,96.308,95.815,142.647,140.933,126.591,62.823,76.867,40.393,12.96,110.64,88.643,165.671,190.299,226.196,226.196,226.196,219.815,154.499,90.939,110.048,97.702,91.547,90.429,90.164,109.964,109.95,158.467,150.251,193.945,226.196,201.347,169.609,168.734,161.133,118.49299999999998,199.612,187.086,211.133,219.195,226.196,209.745,151.68,91.202,110.412,97.804,89.959,88.438,88.275,94.089,93.586,128.027,123.697,163.985,169.036,162.137,148.735,163.108,169.071,110.451,96.941,86.77,178.844,206.991,178.616,186.803,142.078,89.566,108.49,96.163,89.437,87.487,87.146,92.942,92.214,123.341,120.72599999999998,94.453,58.028,62.67000000000001,75.942,42.579,0.0,0.0,0.0,0.0,0.0,71.145,152.943,165.518,150.431,89.449,108.079,95.417,89.785,88.252,87.776,92.859,91.769,131.146,126.021,104.038,8.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.966,106.766,199.461,201.246,138.981,88.63,108.201,95.577,88.818,87.676,87.246,106.209,105.46,142.439,132.246,86.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.822,115.15,193.55,191.953,135.008,86.758,107.222,93.798,85.813,85.392,85.563,91.694,91.529,130.034,124.80200000000002,93.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.159,104.217,193.03,191.777,133.377,82.811,104.756,91.526,83.391,82.738,82.522,88.672,88.287,124.032,119.615,100.007,11.257,0.0,0.0,0.0,0.0,0.0,0.0,59.82800000000001,35.925,117.281,197.641,197.811,137.967,85.716,107.951,95.823,88.276,87.786,87.469,107.49,107.117,146.784,137.472,143.95,87.964,88.529,48.406,0.0,0.0,0.0,58.848,86.576,100.739,162.796,198.273,194.639,135.588,88.157,107.877,94.931,85.641,84.433,84.364,90.562,90.109,115.482,110.128,97.291,0.0,0.0,0.0,203.024,173.36,158.278,226.196,163.674,206.898,158.312,168.102,181.473,136.144,89.354,108.464,96.158,89.911,88.84,88.751,94.728,93.869,125.11100000000002,119.045,57.37700000000001,63.107000000000006,63.492,0.0,0.0,0.0,12.667,0.0,0.0,0.0,60.916999999999994,148.974,162.424,144.558,88.522,107.604,95.08,90.385,89.21,88.694,94.328,93.573,132.847,126.708,99.975,8.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.857,126.333,211.002,211.134,149.277,89.85,108.722,95.211,86.961,84.288,82.404,100.448,100.457,137.033,131.396,142.884,74.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.889999999999997,111.329,188.914,190.11,128.861,82.166,103.359,88.646,80.438,79.416,78.926,84.311,84.177,120.6,109.743,89.151,2.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.632,103.997,186.461,189.979,131.037,82.083,104.509,91.449,84.644,84.307,83.812,89.582,87.788,122.023,111.052,94.065,10.83,0.0,0.0,0.0,0.0,0.0,0.0,10.024,39.473,117.69,187.494,192.881,136.408,86.662,108.088,94.938,86.13,84.628,83.369,101.802,101.284,141.282,124.91100000000002,103.114,75.986,0.0,0.0,0.0,12.601,157.894,197.752,215.79,119.598,176.966,196.717,192.768,139.478,88.795,108.951,96.118,86.821,85.936,85.086,90.071,88.592,113.864,101.234,54.803,0.0,0.0,0.0,0.0,0.0,0.0,19.422,0.0,42.604,100.969,150.244,165.857,120.35800000000002,82.16,104.16,91.159,83.857,83.981,83.154,87.043,84.753,106.787,95.281,33.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.928,137.573,153.755,136.519,85.218,105.319,91.865,76.041,75.806,75.422,80.55,79.777,115.451,103.026,88.017,55.523,5.119,0.0,0.0,0.0,0.0,0.0,0.0,44.042,107.135,189.839,193.958,130.976,78.102,98.397,84.927,77.449,77.11,76.584,96.167,96.434,134.405,111.786,85.457,55.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.858,95.431,173.459,185.224,123.119,79.162,98.67,86.186,79.665,79.051,79.078,84.913,84.505,122.732,111.663,91.54,97.425,0.0,43.546,0.0,30.860999999999997,39.379,226.196,196.785,226.196,113.767,190.756,197.573,136.782,80.049,99.556,87.217,81.161,80.053,80.069,85.975,84.585,124.259,110.979,154.807,82.228,23.298,101.525,0.0,0.0,0.0,0.0,0.0,134.327,107.509,195.398,203.225,139.816,79.659,98.749,85.078,77.67,76.998,76.736,95.463,95.078,132.998,112.222,48.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.912,102.15,179.696,182.465,127.019,77.807,97.568,84.461,75.327,74.027,73.224,78.065,77.417,101.309,85.017,11.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.716,85.579,140.576,164.597,125.71399999999998,77.631,96.534,83.786,76.23,75.002,74.795,80.015,78.725,99.224,80.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.745,132.367,155.148,139.442,78.154,97.239,84.121,78.408,77.725,77.282,82.478,81.653,116.35299999999998,103.759,72.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.509,117.493,204.36,213.171,150.155,81.661,100.524,88.21,82.125,80.532,80.683,100.504,100.853,146.566,125.68,92.615,16.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834,96.063,176.542,190.926,130.252,79.955,98.745,86.131,80.052,79.552,78.995,83.807,82.333,115.46200000000002,103.378,102.867,196.187,56.775,62.19499999999999,77.002,0.0,0.0,126.486,71.744,133.661,162.45,198.598,197.507,139.176,80.441,99.825,87.899,81.59,80.328,79.974,85.673,84.501,120.885,106.787,92.487,5.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.435,116.435,191.263,199.269,140.469,80.532,100.183,87.951,81.801,80.497,80.089,99.535,99.217,139.907,116.897,89.844,11.686,0.0,0.0,0.0,19.467,0.0,0.0,0.0,43.84,115.72700000000002,185.979,196.811,139.21,80.7,100.178,87.551,79.688,78.482,77.921,83.186,82.143,107.242,94.287,46.646,0.0,0.0,0.0,0.727,37.333,19.626,149.615,217.195,94.148,176.281,157.237,181.025,137.277,81.194,100.071,88.132,82.79,81.26,81.152,87.261,86.502,120.855,103.359,7.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.042,146.962,170.046,158.399,82.005,100.636,88.996,85.284,83.584,82.834,88.703,88.03,136.29,122.40099999999998,130.255,61.915000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.058,126.739,208.539,220.68,160.409,83.265,102.195,90.674,85.295,84.277,83.708,104.391,104.349,160.198,131.334,115.13599999999998,13.446,0.0,0.0,0.0,0.0,0.0,0.0,63.55400000000001,118.427,148.525,199.955,209.987,153.076,83.098,102.062,90.351,84.965,83.373,83.042,89.225,88.798,141.807,137.522,181.025,211.354,206.046,211.974,116.895,47.862,78.711,132.162,181.351,226.196,226.196,226.196,213.979,153.77,82.869,101.983,90.387,85.208,83.773,83.001,88.58,87.969,136.538,119.035,120.396,100.426,50.45,0.0,0.0,112.632,87.142,90.503,226.196,111.776,130.81,206.233,218.209,157.456,83.245,102.12,90.233,84.812,83.606,82.917,103.073,102.612,151.835,128.457,99.781,79.992,141.38,111.189,14.948,150.885,150.917,0.0,0.0,58.765,127.146,200.497,214.415,156.572,83.392,102.169,90.605,83.792,82.855,82.046,88.016,87.609,128.075,132.82,183.117,214.804,220.498,186.566,139.788,95.792,37.792,200.247,226.196,226.196,195.62,174.885,179.446,136.159,82.235,100.738,89.276,84.146,82.74,81.95,87.38,86.54,122.453,104.707,83.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.227,127.357,155.141,135.025,80.839,99.854,88.25,84.615,82.887,82.898,89.335,88.817,133.291,115.859,87.695,6.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397,114.089,178.639,196.317,134.022,80.68,99.763,87.703,82.206,81.213,81.461,101.444,101.459,140.639,119.426,86.672,8.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.778,92.362,176.119,197.621,140.884,82.889,101.489,89.874,83.98,81.038,79.663,84.903,84.417,121.24899999999998,104.281,81.693,9.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.642999999999997,101.63,181.361,198.557,137.592,80.646,99.722,87.438,81.449,80.317,80.329,85.919,85.03,121.781,107.352,90.528,18.699,0.0,0.0,0.0,0.0,30.562000000000005,0.0,43.634,44.383,94.846,172.835,198.089,138.783,80.333,97.775,83.381,75.52,74.841,75.118,93.444,94.133,128.626,103.019,65.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.285,23.895,92.898,164.326,187.486,126.497,79.631,98.866,86.36,78.006,76.226,75.903,81.475,80.682,102.272,85.168,23.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.399,92.913,144.833,176.416,133.38,80.785,101.112,88.135,81.616,80.134,79.74,84.98,84.527,114.91,95.342,5.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.273,124.511,159.204,144.62,80.174,99.336,87.142,80.356,78.48,78.125,83.488,82.742,109.121,89.023,6.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.861,49.452,126.571,160.654,145.497,80.314,99.685,87.858,83.269,81.627,81.225,101.141,101.05,145.68,118.618,91.511,18.436,0.0,0.0,0.0,158.608,18.133,117.746,52.861,71.939,119.96699999999998,176.926,197.504,139.904,81.359,100.866,88.869,83.0,81.77,81.653,87.685,87.249,132.392,110.482,88.224,15.706,0.0,0.0,0.0,0.0,0.0,28.47,75.276,52.194,226.196,222.834,209.332,149.028,82.106,101.301,89.268,96.082,94.366,94.238,100.208,99.613,143.864,121.044,104.033,44.155,0.0,0.0,0.0,0.0,0.0,5.73,30.211,63.611,143.584,206.058,218.932,159.168,94.892,113.945,101.696,95.324,93.797,93.333,113.16500000000002,112.968,154.36,125.926,96.369,22.903,0.0,0.0,0.0,33.533,0.0,0.0,0.0,55.239,118.689,182.533,206.379,148.812,92.953,113.057,100.723,91.931,90.559,90.567,96.458,95.762,123.24,101.127,92.673,0.0,0.0,0.0,0.0,0.0,0.0,3.37,85.534,136.209,144.667,161.789,186.187,142.158,92.642,112.197,100.132,93.428,92.054,92.014,98.124,97.786,130.517,121.59199999999998,80.975,6.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.398,78.071,149.795,174.748,160.017,93.729,112.271,100.397,96.313,94.777,94.663,100.599,100.083,142.891,135.717,177.359,128.953,74.62,45.05,5.441,0.0,0.0,0.0,17.546,77.932,108.73,204.35,210.744,145.458,93.183,112.318,99.852,93.738,92.728,92.693,112.489,112.489,150.86,153.639,155.507,139.406,179.761,146.475,86.741,84.585,0.0,0.0,54.98,188.073,192.034,221.483,226.196,165.112,94.787,113.15800000000002,100.186,93.887,92.453,92.074,97.768,97.37,137.759,119.719,99.171,110.268,0.0,85.368,87.022,97.76,25.579,26.194,215.122,212.584,162.839,204.326,226.196,168.107,95.282,113.743,100.662,94.25,92.621,92.363,97.892,96.568,134.712,132.751,170.216,193.754,107.2,11.19,75.346,0.0,172.577,170.368,204.981,226.196,215.81,226.196,226.196,167.292,95.565,114.44700000000002,102.29,95.938,94.015,93.281,112.453,111.794,154.09,125.158,98.323,154.761,88.506,2.073,0.0,0.0,0.0,0.0,0.0,125.069,130.384,201.076,226.196,168.35,95.711,114.465,101.857,93.643,91.482,91.191,97.031,96.998,126.657,104.309,66.049,6.031,27.585,0.0,76.946,0.0,0.0,0.0,0.0,47.317,182.887,148.311,184.839,139.898,92.629,111.97,99.872,93.047,90.871,90.468,96.235,95.824,121.899,103.083,17.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.302,46.358,69.407,146.712,176.38,163.293,93.577,111.908,99.169,94.327,92.55,92.52,98.603,98.278,138.986,120.56600000000002,102.327,33.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.289,125.6,203.635,226.196,169.924,95.302,113.18999999999998,100.829,94.711,92.921,92.729,112.529,112.484,152.762,128.259,102.885,38.758,0.0,0.0,0.0,0.0,0.0,0.0,3.106,69.494,131.509,196.859,221.053,157.682,94.291,113.27200000000002,100.977,94.835,92.944,92.717,98.528,97.682,137.179,117.651,101.181,30.916,0.0,0.0,0.0,13.928,70.825,0.0,1.397,58.207,154.074,212.756,226.196,166.307,95.037,114.324,102.058,95.745,94.074,94.037,100.127,99.71,145.347,121.593,99.164,21.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.419,117.385,199.212,226.196,167.738,95.621,114.534,102.29,96.799,94.649,94.006,114.286,114.353,160.854,132.692,99.669,29.322,0.0,0.0,0.0,89.109,0.0,0.0,0.0,51.468,123.14,198.373,222.26,160.619,95.572,114.848,103.167,95.963,94.352,94.589,100.806,99.197,130.759,116.71,138.099,88.597,17.974,0.0,0.0,0.0,53.74,108.25,49.7,130.415,136.015,171.583,190.282,146.037,93.899,112.939,101.034,95.295,93.88,94.144,99.869,99.139,133.059,137.082,132.395,119.92100000000002,112.594,90.995,95.798,66.757,0.0,28.441,29.275999999999996,75.975,84.163,157.708,187.965,171.659,94.269,113.263,101.161,96.94,95.305,94.675,100.029,99.0,142.713,148.136,185.985,193.253,61.611,44.02,60.354,127.205,0.0,0.0,58.784000000000006,78.552,136.24,207.158,226.196,171.718,95.693,114.785,102.9,97.255,95.597,95.604,116.147,115.492,162.975,135.453,112.07,55.832,0.0,0.0,0.0,0.0,0.0,0.0,31.537,117.432,179.678,212.864,226.196,178.09,96.945,115.826,103.496,97.612,95.896,95.665,101.904,101.475,155.501,133.68,190.348,164.775,142.102,29.744,105.675,88.032,37.894,9.717,106.435,134.057,149.69,209.003,226.196,170.24900000000002,94.733,114.02400000000002,102.115,96.572,94.98,95.065,101.322,101.223,154.948,133.186,172.998,69.394,119.424,131.84,43.985,61.344,63.073,146.164,59.186,226.196,155.039,215.85,226.196,182.947,98.085,116.336,105.083,99.075,97.864,95.875,115.908,115.819,165.302,147.232,199.617,199.985,114.932,133.358,0.0,0.0,0.0,0.0,0.0,75.207,118.316,177.814,211.626,152.518,95.176,113.702,102.139,95.322,93.279,92.99,98.932,98.517,128.448,116.38500000000002,94.898,69.235,151.945,126.173,147.421,140.521,171.291,176.041,99.715,74.682,86.277,142.262,183.886,134.019,92.606,111.794,100.019,94.603,93.569,93.738,99.918,99.184,130.332,139.046,126.163,75.559,48.738,80.556,52.954,5.566,9.376,0.0,28.674,92.649,93.987,167.55,169.198,152.657,93.426,112.351,100.389,96.411,94.936,94.904,101.095,101.052,146.24,132.133,113.878,68.585,226.196,194.843,25.689,2.621,8.007,0.0,24.86,85.827,135.112,205.925,226.196,182.675,101.638,120.218,108.9,103.007,102.328,100.331,120.392,120.33299999999998,174.165,147.904,122.576,81.662,11.138,0.0,0.0,0.0,0.0,0.0,26.254,101.624,171.035,226.196,226.196,188.65,101.78,120.199,108.658,102.793,102.168,100.71,106.794,106.275,166.083,144.023,124.82699999999998,83.082,22.662,0.0,0.0,0.0,0.0,0.0,25.399,97.25,168.337,226.196,223.86,159.698,94.42,114.08499999999998,101.934,96.329,95.697,96.087,101.686,100.777,148.353,131.596,125.259,119.19,51.058,0.0,0.0,55.353,29.923,129.262,13.867,87.43,149.725,201.233,223.86,162.622,95.078,114.091,102.218,96.714,95.121,94.58,114.542,114.433,157.714,157.467,128.345,135.667,59.401,0.0,0.0,0.0,0.0,0.0,43.993,111.369,226.196,217.22,217.929,160.64,95.54,114.53100000000002,102.953,83.777,82.529,82.394,88.198,87.424,122.979,125.357,105.94,49.136,0.0,0.0,0.0,0.0,0.0,33.049,64.357,87.243,114.69700000000002,145.971,184.992,139.101,81.106,100.045,88.049,82.67,80.549,79.754,85.502,85.094,118.557,104.67,30.33,0.0,0.0,0.0,0.0,0.0,3.972,0.0,0.0,44.579,86.832,152.513,176.236,163.392,82.356,101.182,89.548,85.262,82.973,82.641,88.533,88.077,138.959,121.446,113.563,73.641,53.754,108.24,0.0,0.0,32.915,0.0,38.033,119.112,200.97,203.027,225.96,165.691,84.341,102.989,91.419,84.235,82.931,82.411,87.891,86.883,126.821,110.889,33.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.162,145.274,186.437,171.724,82.946,101.473,89.639,85.462,84.32,83.407,89.389,89.064,141.42,125.57,113.123,52.093,0.0,0.0,0.0,0.0,29.829,148.133,16.013,51.304,129.787,174.653,200.774,140.33,81.807,100.768,88.841,83.702,81.549,81.053,86.908,86.438,126.117,119.05899999999998,102.802,143.867,29.925999999999995,0.0,2.211,48.315,185.806,24.162,0.091,34.568,119.18300000000002,183.648,208.014,146.167,81.474,99.889,87.686,82.505,81.301,81.212,101.192,100.729,141.758,124.107,102.077,47.541,0.0,39.868,0.0,0.0,0.0,82.549,224.647,151.766,138.049,182.6,205.889,142.95,81.994,100.782,88.677,81.978,80.054,79.549,85.31,84.522,111.56,111.872,103.613,79.728,28.028,2.124,14.893,78.623,0.0,22.974,56.55800000000001,140.582,109.094,143.843,173.246,124.48399999999998,79.491,98.619,86.435,80.694,79.404,79.022,85.302,84.606,111.786,105.014,71.462,10.368,0.0,11.091,0.0,0.0,0.0,0.0,0.0,39.132,81.686,136.024,170.994,159.464,82.246,100.942,89.059,84.977,82.913,82.514,88.203,87.438,131.395,122.2,119.283,76.1,43.026,0.0,0.0,0.0,0.0,0.0,34.854,98.556,103.715,171.132,205.943,149.391,82.89,102.082,90.161,84.683,83.076,82.689,102.485,102.073,147.213,133.133,112.236,65.52,105.794,162.406,0.0,210.071,0.0,0.0,21.203,105.32,207.398,205.616,218.384,159.076,84.673,103.132,91.242,85.601,84.876,83.636,89.591,89.198,139.978,126.47,116.375,75.011,10.701,65.026,76.185,39.921,0.0,0.0,67.692,211.721,169.937,208.73,226.196,169.218,84.668,103.121,91.424,85.554,84.794,84.22,90.852,90.509,152.917,130.943,120.94,70.557,0.0,0.0,0.0,0.0,0.0,0.0,14.967000000000002,71.175,162.213,226.196,226.196,166.991,84.375,103.703,92.594,87.129,86.371,85.119,106.217,105.897,171.178,141.684,157.54,153.859,98.88,45.424,76.855,0.59,0.0,0.0,172.999,226.196,184.38,201.279,221.152,162.205,84.891,101.843,90.642,84.196,83.35,82.024,88.122,87.75,129.013,112.43,138.071,133.419,97.719,122.69100000000002,14.504,0.0,0.0,0.0,0.0,53.775,121.537,147.891,185.668,142.317,82.512,100.292,88.507,83.452,81.917,81.619,87.156,86.569,122.672,110.587,81.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.015,16.109,127.012,130.025,166.815,155.301,81.357,99.904,88.26,84.267,82.465,82.72,89.237,87.644,130.399,125.061,116.405,43.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.393,209.023,221.611,221.793,163.82,84.822,103.479,91.89,86.279,85.138,83.963,104.761,104.727,161.578,140.751,131.597,80.998,84.956,31.786,0.0,0.0,0.0,0.0,0.0,53.675,116.131,188.567,216.277,158.05,84.426,103.345,91.701,86.081,85.042,83.413,89.495,89.198,144.245,130.465,119.366,56.225,0.0,0.0,0.0,100.672,0.0,74.053,40.414,92.273,126.83,195.965,223.65,163.435,84.235,103.236,91.847,86.093,84.525,83.502,89.866,89.28,144.574,130.133,125.379,77.454,0.0,0.0,0.0,6.223,0.0,3.05,13.653,74.315,128.163,212.614,220.179,159.282,83.517,102.625,90.931,85.331,83.696,83.628,104.544,103.854,161.19,139.524,125.188,84.99,0.0,0.0,0.0,28.985999999999997,104.283,0.0,17.21,76.542,135.667,226.196,216.097,157.371,83.95,102.865,91.324,84.044,81.85,81.526,88.332,87.992,130.295,112.145,93.021,122.461,109.965,0.0,0.0,0.0,0.0,0.0,9.938,68.001,126.705,160.506,191.168,145.322,82.336,101.393,89.048,83.033,81.101,80.819,87.53,86.512,128.126,120.44400000000002,97.667,78.742,0.0,0.0,125.485,180.834,70.542,0.0,108.051,179.551,130.395,141.264,156.997,139.629,79.978,99.715,87.444,82.917,81.471,81.449,87.2,86.646,132.087,122.82800000000002,115.658,47.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.182,114.77500000000002,178.958,196.994,136.024,80.727,100.414,88.294,82.547,81.529,81.732,102.108,101.736,147.524,132.893,116.856,75.384,15.373,130.662,0.0,0.0,0.0,39.248,0.0,47.238,130.449,186.157,200.771,143.724,83.036,101.463,89.659,84.259,82.426,82.084,88.132,87.294,131.971,125.13599999999998,120.463,174.003,212.773,79.39,0.0,6.037,0.0,29.466,64.91,226.196,204.145,211.759,220.198,157.22,82.965,102.038,90.401,84.727,83.056,82.856,89.059,88.667,141.039,130.78,125.43,71.774,0.0,0.0,0.0,0.0,51.662,5.672,0.0,58.173,128.32,208.177,226.196,164.245,84.266,103.085,91.31,85.71,84.841,83.942,104.758,104.729,166.768,139.827,126.403,84.413,12.821,201.655,10.445,0.0,139.749,42.663,75.632,73.037,146.73,201.403,217.022,158.276,84.068,101.364,89.937,83.414,81.831,81.215,87.617,87.092,127.874,117.641,99.76,45.357,5.757,100.783,209.738,167.135,168.425,90.464,69.8,78.933,114.90099999999998,158.17,191.727,146.861,82.642,101.402,89.591,83.88,82.695,82.153,88.017,87.736,135.475,123.58,126.747,57.599,0.0,63.728,0.0,0.0,0.0,186.177,178.774,180.732,143.037,161.079,179.016,166.045,82.807,101.363,89.641,85.576,84.045,83.725,89.703,88.975,145.335,132.643,137.306,172.392,226.196,35.221,79.624,0.0,0.0,50.033,57.767999999999994,97.294,138.722,205.665,224.784,163.668,83.437,102.001,89.876,75.255,73.259,72.832,92.796,92.784,143.992,135.055,155.442,94.064,112.12,40.276,0.0,130.103,138.07,112.276,21.627,36.263,105.11,167.699,186.44,128.32,72.145,91.613,79.454,73.768,72.228,72.351,78.266,77.576,121.73,114.65699999999998,106.796,34.075,0.0,0.0,0.0,0.0,0.0,42.241,9.618,16.71,84.103,163.496,186.363,122.876,71.439,90.478,77.986,71.918,70.995,71.022,76.911,76.232,115.546,111.123,103.313,29.64,0.0,0.0,1.295,8.772,100.373,148.423,129.273,80.28,117.589,192.394,212.655,152.371,75.759,92.811,80.417,75.988,74.296,73.835,94.022,94.02,146.747,130.096,111.33,34.375,0.0,0.0,0.0,0.2229999999999999,0.0,37.868,14.22,109.942,167.378,196.495,205.294,146.858,75.012,93.917,82.336,74.488,72.222,71.857,77.619,76.625,112.135,103.389,80.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.94,95.619,145.435,178.749,135.74,73.958,91.3,78.517,72.741,70.733,70.752,76.909,76.699,113.195,107.831,47.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.325,136.842,160.828,147.441,73.02,91.925,80.178,76.516,74.911,74.674,80.679,79.589,128.574,125.431,133.903,106.725,0.0,0.0,0.0,0.0,0.0,0.0,13.375,98.244,131.524,222.626,208.656,149.719,74.651,93.498,82.15,76.616,74.868,74.76,95.681,95.688,151.513,135.275,140.535,105.06,47.679,22.242,9.02,43.47,194.505,143.59,188.868,130.12,126.10099999999998,192.599,207.37,148.027,75.305,94.332,82.856,77.446,76.065,75.382,81.03,79.756,134.105,124.89600000000002,116.472,42.019,0.0,0.0,0.0,1.017,40.535,0.0,0.0,49.171,118.116,201.391,215.609,156.622,75.957,94.525,82.78,77.41,76.758,75.62,81.639,81.171,141.485,128.587,117.68000000000002,56.376,0.0,53.148,24.79,0.0,0.0,0.0,0.0,49.842,120.826,205.818,217.923,158.61,75.72,94.781,83.146,77.493,76.614,75.894,97.07,97.042,162.449,140.673,121.448,51.041,0.0,0.0,0.0,0.0,0.0,19.818,30.841999999999995,103.644,115.582,172.424,189.362,132.521,73.807,93.147,81.635,74.345,72.442,72.394,78.627,78.264,114.795,110.608,87.472,2.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.35,100.446,151.338,170.34,124.382,71.658,90.779,78.909,73.592,71.904,71.87,77.635,77.471,115.672,111.996,35.715,0.0,0.0,0.0,0.0,0.0,79.886,84.291,0.0,7.643,85.501,153.933,171.243,160.818,74.471,93.359,82.12,78.26,77.577,76.479,82.669,81.939,145.367,132.253,121.162,45.316,0.0,0.0,93.0,0.0,0.0,199.387,202.078,111.504,161.984,210.606,216.961,158.23,75.881,94.88,83.662,78.085,77.226,76.112,97.109,97.067,164.391,143.87,123.791,44.46,0.0,0.0,0.0,0.0,48.896,43.888,51.958,177.734,122.67700000000002,200.594,211.526,154.073,75.953,94.851,83.56,77.721,76.782,75.849,81.986,81.343,145.346,133.286,155.047,185.011,129.713,98.281,50.62,98.52,151.134,183.036,226.196,183.848,226.196,225.41,218.477,157.496,75.889,94.896,83.597,78.058,77.421,76.515,82.643,81.983,147.727,138.09,190.107,165.192,158.947,120.16500000000002,106.465,0.0,85.279,7.671999999999999,158.108,212.649,226.196,226.196,219.975,160.014,76.218,95.277,84.168,78.652,78.072,76.637,97.986,97.458,163.602,144.721,163.137,185.912,119.902,29.143000000000004,0.0,154.251,48.637,226.196,1.913,59.212,166.115,204.73,214.081,155.441,76.241,94.597,82.892,75.701,73.911,72.597,78.725,78.337,119.83899999999998,117.19199999999998,121.168,104.081,17.067,0.0,75.834,0.0,43.097,61.699,0.0,56.543,116.28199999999998,151.54,164.804,117.305,71.027,90.16,77.662,71.464,70.137,70.203,76.335,76.107,108.235,108.856,35.487,0.0,0.0,0.0,0.0,0.0,91.09,0.0,0.0,0.0,89.638,151.541,167.324,154.768,74.56,92.957,80.763,76.364,74.312,73.737,79.387,78.751,129.288,125.76900000000002,115.561,35.748,0.0,0.0,9.476,5.919,119.115,226.196,222.399,164.551,150.934,221.671,220.263,159.257,76.177,94.723,82.702,76.829,76.091,75.588,95.661,95.08,161.017,148.855,173.687,135.564,118.80500000000002,183.332,211.422,198.164,177.059,152.718,152.309,143.673,135.618,201.632,204.613,145.198,74.072,92.534,80.763,75.66,74.422,74.184,80.281,79.761,133.356,129.428,159.66,141.366,79.103,43.581,9.5,36.563,153.886,64.492,68.823,110.882,152.374,192.478,190.511,128.625,72.886,91.508,79.377,73.68,72.139,72.159,78.179,77.793,121.84399999999998,122.35099999999998,140.703,115.392,108.674,168.146,81.725,89.118,32.179,24.639,0.0,79.807,141.87,203.243,195.337,136.467,73.159,90.785,77.67,71.906,71.087,71.222,90.851,90.827,135.573,129.673,138.103,109.618,76.763,36.273,21.402,0.0,0.0,0.0,28.903,98.978,169.643,212.685,204.443,145.628,75.047,94.22,81.797,74.05,72.05,71.804,77.975,77.563,118.042,113.736,82.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.927,59.84799999999999,130.124,173.878,181.098,137.35,73.634,92.46,80.947,75.636,73.323,72.151,77.894,77.253,120.147,116.476,40.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.848,163.277,113.531,153.138,160.92,149.728,73.091,92.182,80.386,75.909,73.99,74.005,79.922,78.937,131.702,126.43099999999998,119.126,82.132,0.0,0.0,99.028,175.828,35.767,0.0,0.0,62.794,199.19,217.499,211.529,151.184,75.065,94.313,82.934,77.226,75.775,75.057,95.91,95.926,161.45,147.068,127.471,54.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.861,142.956,214.125,208.725,150.478,75.327,94.242,82.41,76.283,74.555,74.316,80.251,80.107,140.268,135.613,202.932,133.214,35.239,0.0,0.0,0.0,0.0,14.178,78.684,146.86,185.221,211.138,198.676,139.376,73.423,92.637,80.59,75.117,72.867,72.136,77.91,78.068,127.849,129.737,126.553,74.861,7.996,98.542,13.24,15.499,0.0,0.0,9.485,74.598,148.75,222.76,214.403,153.88,75.42,94.282,82.679,79.341,78.126,77.512,97.727,96.969,154.805,143.044,129.7,52.441,0.0,0.0,0.0,35.924,46.115,10.056,3.111,78.334,226.196,222.224,208.721,151.696,78.043,96.541,84.742,77.608,76.329,75.416,81.339,80.995,126.31699999999998,122.484,103.7,26.534,0.0,0.0,0.0,0.0,3.975000000000001,0.0,145.227,63.36,124.741,173.392,177.491,130.983,74.767,93.194,81.508,76.141,74.321,74.373,80.61,80.275,120.368,120.721,57.17300000000001,0.0,0.0,0.0,37.178,0.0,10.116,0.0,46.574,73.808,155.959,172.317,169.868,157.996,76.023,94.413,82.62,77.663,76.242,75.619,81.389,80.717,126.299,120.882,81.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.401,40.644,105.516,174.244,172.204,157.872,75.722,94.244,82.318,78.525,76.68,76.413,96.646,96.101,152.166,145.365,203.114,226.196,226.196,211.777,199.922,212.478,222.28,217.349,203.794,179.868,173.179,215.945,203.656,144.51,77.082,95.621,83.918,78.658,76.955,76.177,82.017,81.027,129.508,129.208,124.306,67.922,126.70000000000002,131.553,0.0,1.105,12.623,102.028,36.205,140.902,175.876,219.118,203.537,143.204,76.399,94.847,83.161,77.849,75.67,75.272,81.011,80.74,129.058,128.153,121.198,180.186,167.288,145.469,199.95,181.199,165.407,110.628,0.0,48.595,126.094,202.368,190.262,132.92,74.493,93.717,81.215,74.871,73.455,72.92,92.378,92.383,136.254,134.147,120.391,51.506,0.0,6.699,0.0,0.0,0.0,0.0,0.0,66.935,148.875,219.069,202.455,144.216,76.292,95.333,83.272,76.149,74.327,73.733,80.122,79.089,117.762,117.897,98.568,11.162,0.0,0.0,0.0,0.0,0.0,0.0,93.963,85.881,145.648,191.819,182.572,138.231,75.684,93.364,81.337,75.955,74.298,74.086,79.763,79.247,120.748,119.652,115.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.812,105.749,181.395,172.34,145.559,73.428,92.61,80.694,77.032,75.416,75.034,80.62,80.047,129.088,130.573,124.29099999999998,41.473,0.0,0.0,0.0,0.0,0.0,0.0,6.192,77.938,158.109,226.196,214.745,154.418,77.233,96.287,84.874,79.211,77.918,77.287,96.611,95.587,152.963,145.608,129.122,54.297,0.0,0.0,0.0,0.0,0.0,0.0,1.766,80.853,156.504,216.812,199.515,145.89,77.395,95.94,84.545,79.141,77.545,76.985,83.153,82.697,140.89,136.894,129.855,191.1,158.499,29.429,0.0,0.0,0.0,0.0,25.034,94.87,168.538,226.196,212.14,151.738,77.092,96.201,84.293,78.657,76.498,75.278,80.978,80.211,131.684,131.45,178.729,206.458,129.493,8.62,40.255,198.681,226.196,84.215,215.597,214.212,164.035,211.854,194.133,132.688,74.45,93.587,81.537,75.544,74.19,74.027,93.183,92.876,137.9,134.83,140.702,56.305,4.492,0.0,0.0,0.0,0.0,0.0,36.096,79.159,162.789,220.049,199.072,141.623,76.445,94.34,81.825,74.913,73.736,73.158,78.725,78.012,111.87,114.88200000000002,99.062,46.337,16.522,0.0,0.0,0.0,0.0,0.0,33.646,164.525,145.09,178.16,165.98,122.76699999999998,73.759,92.999,81.044,75.059,73.311,72.958,78.319,77.289,111.078,113.911,45.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.336,89.526,164.266,156.003,142.466,74.218,93.057,81.183,77.289,75.839,75.846,81.525,80.954,131.19,131.597,121.362,33.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.987,148.69,218.573,197.108,129.611,73.369,92.711,80.691,75.19,74.512,75.111,95.581,95.546,144.197,142.125,142.837,56.144,0.0,0.0,0.0,0.0,0.0,0.0,54.978,130.043,187.275,201.173,182.185,118.843,74.022,93.286,81.115,75.571,74.339,73.527,78.653,78.3,120.342,125.32899999999998,125.687,65.535,12.266,0.0,0.0,39.142,0.0,39.62,67.907,89.427,161.057,219.513,192.66,123.455,73.05,92.252,79.907,74.198,73.592,74.411,81.365,81.509,130.975,134.688,147.6,113.22,6.99,0.0,0.0,0.0,48.119,55.831,198.315,149.362,180.611,208.506,191.962,131.572,74.437,92.239,79.704,73.244,72.653,72.938,94.017,95.884,145.65,143.216,196.101,189.892,125.381,83.391,40.357,124.43800000000002,158.188,184.225,199.082,162.399,213.388,223.003,201.731,145.449,76.834,95.534,83.555,76.584,74.827,74.596,80.229,79.049,116.09499999999998,116.201,148.984,124.955,97.379,144.717,7.546,0.0,7.537,14.589,0.0,69.525,138.723,174.987,164.474,116.771,71.752,90.595,78.824,73.396,72.492,72.587,78.459,77.567,107.651,110.907,70.31,8.66,0.0,0.0,0.0,0.0,33.766,63.25099999999999,34.383,49.861,134.26,170.909,157.382,142.591,73.945,92.568,80.371,76.258,74.461,73.767,79.539,79.207,124.367,126.569,171.584,181.098,128.727,123.575,113.529,62.554,84.711,156.794,156.198,226.196,219.391,226.196,208.312,148.83,76.089,94.288,82.054,76.282,74.405,74.171,93.255,92.808,140.531,135.798,127.214,115.39900000000002,42.706,0.0,77.734,37.595,107.501,171.053,148.281,152.323,181.043,226.196,203.839,144.836,76.286,94.759,82.99,77.474,75.413,74.903,80.505,79.869,126.932,128.781,132.035,68.117,0.0,0.0,0.0,0.0,0.0,6.867,58.76200000000001,189.417,187.825,226.196,209.726,149.789,75.725,94.234,82.223,76.683,74.802,74.781,80.497,80.021,130.368,133.904,135.852,69.075,0.0,0.0,0.0,0.0,0.0,0.0,91.422,81.476,160.389,213.822,193.478,131.077,74.149,92.704,80.037,73.755,72.623,72.599,92.025,92.011,134.912,135.198,116.982,43.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.601000000000006,156.341,209.175,189.365,132.129,75.628,94.217,82.168,75.02,73.537,73.255,78.963,78.511,110.146,116.972,110.807,25.584,0.0,0.0,0.0,0.0,0.0,0.0,97.558,190.372,156.585,177.0,166.199,121.251,73.423,92.467,80.317,87.523,86.326,86.512,92.854,92.619,133.843,138.359,68.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.95,137.804,183.888,172.122,157.307,87.197,105.749,93.547,89.573,87.779,87.56,93.356,92.755,140.685,144.783,146.922,78.003,0.0,0.0,0.0,0.0,0.0,0.0,53.404,134.319,202.205,226.196,212.621,151.788,87.075,105.984,93.332,87.249,85.773,85.63,104.945,104.831,149.857,148.911,174.604,121.33100000000002,64.934,0.0,0.0,0.0,0.0,0.0,40.635,121.316,198.28,226.196,210.327,150.243,87.524,106.195,93.787,88.063,86.551,86.696,92.797,92.234,138.047,142.13,139.709,55.192,0.0,0.0,0.0,0.0,0.0,0.0,28.597999999999995,113.638,196.906,226.196,215.212,156.407,88.35,107.219,94.696,88.428,86.557,86.587,92.653,92.504,141.636,145.124,144.84,77.611,0.0,0.0,0.0,0.0,0.0,0.0,38.385,119.823,198.944,226.196,213.512,154.321,88.25,107.135,95.367,90.277,88.579,88.573,108.957,109.015,162.111,159.289,152.768,93.16,9.367,0.0,0.0,0.0,0.0,1.511,61.27199999999999,148.063,218.447,226.196,221.138,160.45,89.348,108.46,97.055,90.435,89.149,88.827,95.14,94.619,143.508,140.056,133.119,69.966,20.659,0.0,0.0,0.0,0.0,0.0,38.066,123.59699999999998,193.907,203.045,189.479,145.656,88.18,106.82,94.906,89.279,87.42,87.316,93.458,93.16,138.186,139.039,71.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.825,154.012,190.414,176.201,162.143,87.434,105.969,93.774,87.915,85.684,85.066,90.343,89.608,122.253,126.52100000000002,85.661,69.137,59.734,25.136,0.0,49.466,0.0,0.0,72.911,50.429,146.654,180.283,167.852,153.729,86.279,105.029,92.282,86.991,85.369,85.105,104.318,103.949,147.42,145.518,138.657,45.938,0.0,0.0,11.79,107.256,48.988,178.157,51.657,199.479,212.674,226.196,208.106,149.786,87.626,106.692,94.109,87.543,85.608,85.014,90.192,89.61,133.331,137.883,189.166,209.1,120.916,9.556,20.008,10.975,58.45199999999999,139.184,42.789,129.792,212.22,226.196,215.346,155.499,87.821,106.995,94.72,88.594,86.472,85.493,90.359,89.651,133.825,138.11,141.601,72.105,55.889,0.0,0.0,0.0,13.417,7.340000000000001,25.072,114.778,206.886,226.196,216.982,155.512,88.018,107.024,94.795,88.949,87.362,87.186,106.999,107.041,157.689,155.05,185.727,118.286,114.357,122.799,0.0,179.589,10.884,62.68899999999999,79.871,175.222,206.624,218.473,199.045,142.156,88.334,107.234,94.719,86.834,85.282,85.389,91.569,90.834,121.95,125.986,110.494,41.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.033,172.264,179.62,169.924,121.03,84.266,103.583,91.118,85.143,84.55,84.785,91.0,90.643,121.015,126.741,64.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.378,68.926,164.554,177.559,166.02,148.622,86.655,105.0,92.345,87.733,86.039,85.851,91.557,90.967,133.259,138.188,184.522,188.008,82.637,131.851,209.316,139.098,192.733,185.967,143.848,223.203,226.196,226.196,226.195,161.589,87.69,106.397,93.75,87.522,85.829,85.654,104.959,104.838,149.3,148.499,171.423,121.69,115.225,200.901,175.167,191.519,172.062,202.955,226.196,226.196,226.196,226.196,214.454,144.792,86.475,105.514,92.794,86.48,85.022,84.615,89.901,89.105,130.289,133.903,178.417,162.447,162.039,144.992,148.923,20.309,71.722,124.368,70.606,151.233,219.688,226.196,211.138,151.846,87.719,106.589,93.827,87.216,85.405,84.766,89.83,88.962,130.316,134.166,147.785,156.386,14.871,0.0,0.0,0.0,0.0,0.0,136.469,145.476,222.095,226.196,212.763,149.261,86.13,105.273,92.797,86.781,85.824,85.885,105.548,105.437,150.472,149.412,169.889,117.375,7.194999999999999,0.0,0.0,0.0,0.0,0.0,42.839,130.25,208.608,219.848,199.206,141.032,86.95,106.41,94.409,87.321,85.993,85.856,91.704,91.132,125.46200000000002,129.642,131.025,62.05500000000001,133.019,120.738,23.776,0.0,66.197,3.828,65.138,149.866,203.37,189.193,178.801,134.192,86.842,105.845,93.974,88.712,86.791,86.22,91.524,90.744,124.80599999999998,130.292,83.93,0.0,0.0,12.776,7.738000000000001,0.0,0.0,0.0,66.956,72.061,163.289,178.458,167.628,148.433,86.322,104.791,92.439,88.345,86.948,86.863,92.69,91.832,135.074,138.913,194.998,115.82399999999998,42.909,0.0,0.0,0.0,0.0,0.0,0.0,86.564,193.088,211.469,189.661,129.114,82.061,102.147,87.861,80.1,79.516,79.011,96.372,95.963,134.229,130.602,129.38,26.454,0.0,0.0,0.0,0.0,0.0,0.0,2.195,101.529,196.295,202.251,178.362,120.91299999999998,77.943,99.234,84.245,76.585,76.105,76.233,81.936,81.786,119.78199999999998,121.34,130.979,32.045,0.0,0.0,0.0,0.0,0.0,0.0,12.09,108.841,203.12,215.661,193.238,133.797,83.526,103.486,89.938,81.894,81.391,80.996,86.081,85.64,124.69,127.865,187.992,191.598,161.291,178.211,97.364,141.772,190.22,158.665,183.668,226.196,223.27,219.022,195.471,133.561,82.612,102.598,88.746,81.033,80.764,80.585,98.807,98.711,137.982,135.206,156.731,188.405,103.184,68.355,41.972,76.913,158.9,213.687,187.932,212.746,223.086,215.585,192.185,130.46,82.624,102.436,88.907,79.745,79.594,79.353,84.552,83.862,110.37,115.50199999999998,114.563,34.944,55.861,0.0,0.0,0.0,0.0,0.0,20.424,121.867,204.001,183.362,171.156,123.443,82.824,102.294,89.149,81.832,81.184,81.035,86.494,86.149,113.728,121.201,69.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.792,159.698,165.094,154.228,137.23,83.796,103.838,91.075,85.205,84.915,84.95,90.911,90.898,135.067,143.698,156.127,57.105999999999995,0.0,0.0,0.0,0.0,0.0,0.0,27.836,125.775,219.547,225.544,203.967,140.819,86.416,105.799,93.894,88.523,87.516,87.302,107.054,106.343,149.677,149.414,156.371,61.33200000000001,0.0,0.0,0.0,9.46,0.0,0.0,34.394,126.38500000000002,214.429,213.465,194.079,133.687,86.903,106.27,94.04,83.006,82.099,82.018,88.052,87.637,133.267,141.101,185.231,199.31,140.921,88.449,108.718,113.25,191.862,167.162,226.196,224.717,226.196,226.196,207.844,148.848,83.617,102.784,90.934,85.38,83.758,83.847,89.762,88.486,136.688,143.359,161.891,214.788,185.191,73.653,0.0,0.0,0.0,0.0,34.749,128.856,217.226,222.652,201.459,142.841,82.651,101.929,89.656,83.104,81.17,80.97,100.789,100.836,145.926,148.359,155.333,55.378,0.0,0.0,0.0,0.0,0.0,0.0,20.704,120.32200000000002,212.576,210.879,190.493,129.799,81.714,100.607,87.562,79.491,77.99,77.585,83.325,82.61,110.334,118.799,126.401,23.97,0.0,0.0,0.0,0.0,0.0,0.0,90.179,163.865,202.36,176.395,164.76,115.66200000000002,78.645,98.323,85.438,78.312,77.507,77.409,82.824,82.244,109.975,118.711,83.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.92,71.237,161.783,164.566,154.362,136.869,80.425,99.699,87.334,82.29,81.213,80.871,80.685,86.785,86.844,125.06,129.201,144.125,73.922,0.0,0.0,0.0,0.0,0.0,54.67,146.06,226.196,226.196,221.834,199.732,138.23,81.188,101.18,88.861,82.445,81.356,80.743,99.021,97.964,133.709,132.053,171.3,61.283,33.336,0.0,92.276,116.18099999999998,197.91,210.964,207.131,226.196,226.196,216.305,192.663,131.191,79.966,99.113,85.494,78.459,77.409,77.112,82.714,82.346,117.019,90.504,38.136,0.0,0.0,0.0,0.0,0.0,0.0,25.199,129.906,226.196,224.354,213.29,192.678,132.109,80.415,100.517,88.002,81.059,80.104,79.925,85.591,84.98,121.363,101.234,42.16,0.0,0.0,0.0,0.0,0.0,0.0,43.54,189.724,226.196,222.366,212.312,190.676,130.917,80.458,100.231,87.594,79.752,78.395,77.928,96.536,96.477,131.313,105.91,54.995,0.0,0.0,0.0,0.0,0.0,0.0,78.118,120.597,214.424,207.585,193.547,170.647,113.082,71.416,91.999,73.333,65.777,65.246,65.173,70.496,70.731,91.323,44.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.537,151.596,150.729,139.268,131.025,116.756,71.066,92.083,76.39,69.283,68.991,68.368,72.881,72.526,92.602,78.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.793,145.339,150.115,148.367,137.733,128.642,113.568,69.294,91.165,77.213,70.288,70.135,70.265,75.654,75.065,106.966,87.028,81.546,0.789,0.0,0.0,0.0,0.0,0.0,0.0,106.132,216.95,207.465,199.497,177.038,118.959,74.611,95.766,81.438,74.548,74.628,74.655,93.065,93.105,126.891,103.302,23.952,0.0,0.0,0.0,0.0,0.0,0.0,48.65,223.676,226.196,217.704,204.755,183.702,125.524,79.457,99.733,86.883,78.849,78.819,78.774,84.877,84.515,120.765,121.857,174.973,193.692,180.027,192.836,180.118,207.294,183.882,199.963,201.919,226.196,222.048,215.393,194.444,135.23,81.076,100.916,88.456,81.437,80.912,80.909,86.915,86.372,125.831,115.333,77.921,107.104,0.0,20.302,0.0,128.541,127.73399999999998,197.211,198.968,226.196,225.31,211.911,189.394,130.286,79.649,99.885,87.092,79.338,78.533,78.232,98.356,98.719,135.606,121.954,78.683,115.72299999999998,144.869,57.086,22.103,11.273,41.788,202.502,217.665,226.196,222.155,208.706,188.403,131.227,80.211,100.077,85.923,78.727,78.031,77.945,83.743,83.151,107.519,112.724,152.503,166.427,192.071,163.36,174.405,159.991,189.532,117.215,213.399,226.196,208.545,174.645,163.625,118.29800000000002,78.891,98.856,85.986,78.439,77.91,77.863,83.527,82.463,107.203,96.879,7.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.286,167.693,164.234,156.274,146.473,125.507,75.541,95.778,83.557,75.834,75.237,74.957,80.386,79.993,115.157,115.241,115.85,86.566,94.388,81.545,112.298,75.616,158.18,181.553,221.098,226.196,221.201,211.924,186.528,124.918,76.559,96.453,82.412,75.064,75.064,75.266,92.881,92.263,128.871,121.266,137.617,105.947,0.0,0.0,0.0,0.0,0.0,149.686,175.219,226.196,210.508,194.323,171.477,112.848,71.232,91.682,75.694,69.526,69.567,69.309,73.506,71.9,104.736,95.487,147.255,134.002,59.017,0.0,0.0,0.0,0.0,148.42,198.951,221.842,209.849,202.721,182.168,123.07800000000002,74.454,96.599,82.005,74.865,74.975,75.155,81.188,81.048,105.87,103.362,7.378999999999999,0.0,0.0,111.762,17.313,38.848,29.372,20.046,165.589,168.601,164.649,157.052,147.597,127.853,78.188,97.798,86.428,79.192,78.588,78.051,96.961,97.3,134.727,125.007,62.328,0.0,0.0,0.0,0.0,0.0,0.0,42.066,154.366,226.196,225.893,209.455,186.845,125.635,78.566,98.048,83.374,76.413,76.098,75.655,81.015,80.666,105.151,109.423,126.869,110.05,135.181,127.60800000000002,143.346,89.571,169.257,146.995,208.213,225.626,196.736,159.006,145.474,102.425,70.535,91.763,76.228,69.184,68.489,67.872,71.982,70.71,93.895,96.272,121.201,111.612,137.252,0.0,119.39,75.942,122.483,156.817,157.091,157.916,155.097,145.538,136.655,120.06799999999998,72.599,94.098,81.703,72.949,71.731,71.953,77.511,76.515,111.503,108.398,176.101,188.042,167.921,168.805,167.416,97.9,0.0,13.325,124.06999999999998,226.196,214.803,207.014,185.532,124.247,76.886,96.902,81.718,73.682,73.224,72.951,90.593,90.565,126.064,114.702,33.801,0.0,0.0,0.0,0.0,0.0,0.0,71.604,197.156,226.196,217.595,204.529,183.514,124.71,79.018,98.826,85.788,78.489,78.302,78.325,84.091,83.731,122.238,120.838,71.62,0.0,0.0,0.0,0.0,0.0,0.0,35.221,135.617,226.196,219.594,212.491,192.184,130.203,80.445,99.295,86.316,79.751,79.022,78.677,84.488,84.272,121.942,123.15999999999998,90.352,78.48,0.0,0.0,0.0,0.0,0.0,61.728,157.259,226.196,223.556,211.322,186.54,122.655,74.432,93.157,80.49,70.927,68.136,65.45,79.2,75.653,107.242,99.052,134.321,77.513,10.112,0.0,0.0,0.0,32.371,103.326,131.352,203.767,193.951,179.814,156.745,104.919,66.412,89.7,70.998,66.294,67.235,68.206,74.807,76.11,100.512,102.301,106.902,0.0,0.0,0.0,0.0,0.0,127.153,30.652,126.854,217.282,193.961,159.703,149.325,107.294,75.283,97.498,82.656,75.984,77.273,78.516,85.126,84.782,108.066,108.034,15.315,0.0,0.0,0.0,0.0,0.0,32.453,12.903,107.164,166.867,163.196,154.419,145.127,128.219,81.173,101.184,88.526,81.198,81.149,81.078,86.78,86.665,122.83400000000002,125.709,151.119,155.543,96.907,37.191,17.428,27.903,62.393,94.368,175.168,226.196,222.798,214.668,192.037,129.922,82.326,102.762,88.884,81.504,81.383,81.249,99.47,98.993,134.483,131.216,103.181,101.742,3.084,0.0,20.809,10.805,71.988,108.114,195.079,226.196,221.792,208.217,187.998,126.667,83.169,102.279,88.08,80.244,79.668,79.159,83.656,82.24,115.847,116.418,92.109,22.404,0.0,106.719,114.654,37.336,0.0,60.377,145.71,221.523,207.752,197.721,172.311,114.97199999999998,69.261,92.155,76.567,70.76,70.986,71.153,76.479,76.357,110.878,111.195,87.568,29.742,189.165,143.086,27.911,0.0,132.947,201.818,205.076,211.334,200.087,190.76,167.074,112.995,70.793,93.344,76.662,70.399,70.018,69.614,85.791,85.192,118.989,114.965,85.366,3.467,0.0,0.0,0.0,0.0,0.0,34.241,126.197,213.596,204.234,190.994,167.797,113.067,73.025,95.613,78.655,71.786,71.357,70.879,75.629,75.222,97.83,99.596,41.268,0.0,0.0,0.0,0.0,0.0,83.642,162.214,183.232,216.483,193.147,158.916,148.567,106.425,74.545,96.765,81.828,74.205,73.253,72.3,77.12,76.937,103.476,103.442,95.84,9.78,0.0,0.0,0.0,0.0,9.811,48.21,98.156,158.997,156.756,146.694,137.015,120.837,75.86,97.456,83.479,77.616,78.62,79.519,85.037,84.133,121.706,123.266,95.074,32.094,114.53300000000002,39.987,48.548,49.655,0.0,41.367,135.891,226.196,214.286,205.522,183.329,124.644,79.769,100.709,86.423,79.38,79.135,78.865,96.077,95.337,132.833,128.805,92.753,2.776,0.0,0.0,0.0,0.0,0.0,27.546,130.414,226.196,223.865,210.481,190.139,129.771,84.784,104.639,91.883,84.878,84.491,84.538,90.448,90.106,131.321,134.27,99.566,18.863,0.0,0.0,21.249,18.407,0.0,53.055,148.912,226.196,226.196,226.196,208.028,131.958,83.067,102.803,89.354,81.716,80.995,80.379,85.41,84.98,123.097,125.461,156.816,139.459,58.712999999999994,97.299,223.21,197.582,217.2,211.405,213.216,226.196,226.196,226.196,209.463,134.302,84.187,103.506,90.293,83.438,82.894,82.837,101.522,101.494,141.683,139.841,191.921,215.567,174.372,163.36,208.18,198.067,163.263,182.951,208.076,226.196,226.196,215.943,194.592,132.268,85.161,104.358,89.963,83.424,82.386,82.09,87.584,87.161,114.96599999999998,118.90099999999998,76.926,4.045,0.0,0.0,0.0,0.0,0.0,40.873,138.853,226.196,211.968,177.266,166.672,118.416,82.208,101.535,87.923,80.472,79.986,79.684,84.888,84.38,110.715,114.49,38.559,0.0,0.0,0.0,0.0,0.0,0.0,6.81,102.649,181.062,174.797,166.173,154.715,133.828,83.019,102.095,90.049,82.501,81.809,81.341,86.581,86.133,124.58499999999998,127.136,105.203,12.395,0.0,0.0,0.0,0.0,0.0,30.693,130.302,226.196,223.706,216.352,195.526,132.9,84.366,103.836,90.69,83.633,82.851,82.398,101.092,101.668,142.598,140.126,102.888,21.838,0.0,0.0,0.0,0.0,0.0,43.041,138.168,226.196,224.672,210.173,189.403,128.833,84.192,104.385,92.015,85.668,85.507,85.86,90.719,87.994,124.171,123.308,107.196,37.678,0.0,0.0,0.0,0.0,41.919,35.474,124.23000000000002,214.37,203.521,193.564,171.082,115.796,73.198,94.57,77.025,70.25,68.651,66.734,69.565,68.312,104.478,102.227,97.159,13.117,0.0,0.0,0.0,0.0,0.0,138.825,118.888,205.848,200.009,191.689,168.825,114.349,71.269,92.936,75.36,69.216,68.994,68.76,84.631,84.032,120.567,112.968,99.709,151.513,143.415,177.075,116.928,122.709,99.222,131.74,113.592,200.264,193.906,179.285,156.296,105.044,66.777,90.169,71.615,66.161,66.28,66.337,71.469,71.656,97.818,98.248,116.717,121.386,150.648,166.593,153.132,164.186,166.54,159.91,193.512,212.972,192.494,158.415,149.417,108.617,77.244,99.117,84.657,77.605,77.853,78.149,84.094,84.096,110.648,112.463,21.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.739,155.208,159.814,150.301,141.239,124.813,79.426,100.342,85.92,78.154,77.154,76.24,80.876,79.918,105.677,105.933,62.531000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.654,165.436,163.99,154.213,142.683,124.063,78.538,99.699,86.858,80.193,80.297,80.47,98.465,97.47,134.884,128.698,173.725,208.156,128.124,148.492,70.84,172.915,140.11,119.256,171.454,209.96,201.165,186.052,162.168,108.197,68.958,91.188,73.414,67.594,67.411,67.339,71.914,71.321,107.477,105.779,169.09,170.192,91.624,124.90300000000002,83.184,60.846,151.435,163.147,204.894,214.797,207.458,201.224,181.438,125.643,80.806,100.653,84.781,77.629,78.412,79.536,84.815,83.136,119.25199999999998,119.31699999999998,171.531,167.304,178.809,144.118,153.105,158.032,127.561,163.926,218.671,222.85,214.549,206.682,184.179,125.008,79.847,101.54,87.727,80.337,80.036,79.632,98.476,98.562,138.431,132.665,164.194,132.52,92.717,42.682,0.0,0.0,0.0,28.009,119.06499999999998,219.896,216.146,202.808,182.388,123.67300000000002,81.989,102.41,86.861,79.938,80.195,80.265,84.99,83.869,110.52,110.73,122.309,27.151,0.0,0.0,108.11,104.079,95.683,186.265,182.582,223.804,201.78,167.587,156.438,113.126,80.018,101.499,88.147,80.69,80.505,80.276,85.708,85.299,112.119,114.728,136.622,106.261,144.405,137.156,125.437,135.963,107.851,151.919,140.636,165.717,165.356,156.455,146.689,129.019,81.543,78.449]
new object=loadshape.battery_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.708,278.676,383.8032,441.6608,464.4024,447.2144,396.0848,307.5456,166.6127999999999,11.1296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.2232,148.0983999999999,253.9328,313.3295999999999,363.4352,427.4928,259.92319999999995,282.3176,143.3056,5.0704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.1304,245.99519999999998,349.6496,411.53360000000004,436.5272,420.8056,211.16799999999998,237.55519999999999,115.5848,4.6024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.45280000000001,246.21200000000002,356.3656,308.0824,251.23760000000001,164.4104,385.2528,178.6224,97.1272,3.7296000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.5376,185.2952,234.19599999999997,308.59839999999997,299.132,247.612,251.6968,192.1144,92.9904,7.483199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.916,59.1912,157.6904,95.5048,200.8624,213.35199999999998,176.7336,95.0128,64.57119999999999,11.2504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.64639999999991,305.3768,427.84,499.5696,524.956,508.7432,454.0544,357.4608,203.38400000000001,21.093600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.355199999999996,215.3536,293.3456,315.28000000000003,203.7112,207.4112,229.2424,138.9712,92.48719999999993,4.796799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2032,6.3944,22.636,85.0,110.8128,79.1368,33.8408,16.919999999999998,38.6872,0.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.14959999999992,56.3392,62.01520000000001,63.8768,73.4208,116.5872,172.6952,128.4192,48.9328,2.0744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.32960000000001,286.10319999999996,405.3616,476.5936,503.8671999999999,490.21360000000004,437.6736,347.3816,200.78079999999997,24.4256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.96640000000001,287.81919999999997,402.136,471.22,436.8784,412.332,434.31440000000003,342.4472,198.92000000000002,26.932000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0552,169.3392,320.8736,338.8184,370.5968,405.0944,343.14239999999995,279.0216,180.05679999999998,25.2512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.9936,221.61360000000002,231.46,440.2704,471.34799999999996,461.42240000000004,412.8032,323.96479999999997,177.1359999999999,26.4936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.68319999999999,158.5688,259.388,279.9608,304.2392,292.7264,234.91680000000002,151.37199999999999,138.34640000000002,23.57119999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.260799999999996,228.8792,397.8256,464.24399999999997,491.6696,480.29200000000003,430.2752000000001,254.9704,205.05040000000002,38.37919999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.364,151.024,141.5584,144.9816,211.09279999999998,340.20320000000004,172.0712,125.42639999999992,16.33839999999992,0.2576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.42079999999991,91.56799999999991,48.4272,59.9248,476.83119999999997,466.12479999999994,230.34240000000003,330.8664,195.1272,38.8224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.11999999999992,158.5896,421.2887999999999,456.13520000000005,171.44559999999998,112.88560000000001,131.0368,49.04239999999992,40.5088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.0408,302.8936,419.40799999999996,486.236,510.52720000000005,499.3856,453.4728,365.3295999999999,220.81039999999993,49.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.434400000000004,100.16400000000002,262.06559999999996,462.9296,495.2648,489.3416,444.1192,356.424,218.4408,50.7176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.8224,290.456,406.7752,480.73999999999995,511.8016,500.97120000000007,451.32079999999996,360.2632,218.2776,51.452799999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.41919999999999,294.2528,417.71199999999993,494.2016,526.2416,515.0096,465.7056,375.30960000000005,233.69279999999998,58.8936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.788000000000004,116.1832,387.568,321.6648,486.8352,402.1872,424.33360000000005,292.5784,182.11440000000002,39.0024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0792,208.2656,226.2992,342.7784,489.81120000000004,484.596,363.8824,340.3824,198.21359999999999,44.9856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.87440000000001,139.4784,223.0344,171.9992,91.34479999999992,27.28399999999992,79.0288,151.4552,61.869600000000005,20.3784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.88879999999992,187.3488,128.5032,379.856,519.112,519.0024,475.5416,386.37039999999996,241.22639999999998,66.8784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.1808,330.5831999999999,456.36719999999997,530.8144000000001,557.9368000000001,544.924,490.37520000000006,398.6936,255.55360000000002,74.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.8864,309.52639999999997,342.84,383.1304,385.1648,403.1856,345.788,250.15520000000004,150.9512,64.3448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.651200000000001,70.7032,86.924,244.0464,260.3696,137.4384,108.4912,60.4712,128.168,29.66399999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.2632,150.89999999999998,300.5072,282.57439999999997,241.6824,294.4752,272.9616,229.9824,70.80959999999999,5.545599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.752,275.1296,85.9024,126.4824,189.0552,256.244,199.016,350.1848,224.2816,67.00880000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3,104.91279999999992,118.05999999999992,161.84400000000002,355.45279999999997,312.1512,290.7184,151.27599999999993,93.8104,64.86559999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.952,281.7272,55.68880000000001,95.8288,99.4224,110.0424,121.9328,87.07999999999993,23.4232,19.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.08239999999999,72.25359999999999,185.3208,293.25039999999996,495.2304,489.44960000000003,443.02799999999996,352.6936,221.73919999999998,68.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6752,12.7248,384.8552,457.45760000000007,489.76800000000003,240.28879999999998,444.8632,362.864,237.02239999999998,76.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.9208,193.27999999999992,265.8832,260.9432,96.2176,93.8136,151.22480000000002,2.68799999999992,34.488,6.315999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.3311999999999,297.4792,414.6344,488.1224,522.0448,515.0112,466.7152,382.5679999999999,248.64799999999997,82.35359999999991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.328,67.9808,275.86719999999997,328.4408,404.012,256.1239999999999,335.0872,375.9456,249.93279999999993,85.47279999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.9192,147.55999999999992,194.184,487.4391999999999,518.296,321.7424,461.47679999999997,380.7064,255.48319999999993,88.86319999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2968,140.1992,301.4248,411.14,479.37760000000003,505.0992,501.1488,449.5552,361.5528,231.5896,77.01599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.256,48.1712,105.9648,140.8808,216.5656,496.35360000000003,488.7728,444.23440000000005,363.948,130.728,48.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.872,27.355200000000004,41.745599999999996,91.0152,110.08879999999992,71.13039999999991,60.64960000000001,47.339999999999996,19.203200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4536,1.652,81.0432,155.36079999999993,395.6856,565.9152,562.7176000000001,512.7056,422.6376,284.52639999999997,103.9696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8864,164.0888,333.50559999999996,444.9616,518.056,552.1112,544.196,497.16639999999995,311.29920000000004,270.23199999999997,97.58160000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.650399999999999,169.17039999999992,346.0296,464.14799999999997,537.8144,569.3904000000001,558.2464,507.62160000000006,415.98320000000007,282.9728,107.01679999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5208,167.8472,333.8352,443.31199999999995,510.87039999999996,539.3408,529.5856,483.99920000000003,400.0232,270.62080000000003,102.6496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7304,157.49040000000002,321.5152,431.33119999999997,501.66560000000004,531.6072,520.9176,478.1008,389.28880000000004,258.1391999999999,87.0416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6112,141.524,294.3,246.0,275.692,352.9296,494.0736,395.752,288.29119999999995,215.55200000000002,69.71839999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2016,153.22,312.8704,421.8744,489.08000000000004,515.0504,516.472,467.0376,291.4232,254.5016,96.9904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.022400000000001,161.1496,318.808,430.52879999999993,498.03599999999994,388.164,315.05519999999996,268.09439999999995,384.8976,133.972,97.5752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1056,13.35279999999992,31.0696,147.3856,252.012,168.8504,153.5,372.4728,109.97680000000001,95.9456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.828000000000001,169.23119999999992,333.7808,443.07039999999995,510.39840000000004,534.7328,522.7144,479.1144,397.144,274.2536,72.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.072,135.8704,204.296,91.4288,57.07279999999992,78.5888,90.6424,39.227999999999916,34.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.9016,15.556000000000001,48.304,61.250400000000006,261.79519999999997,339.08,380.6688,176.0408,159.9352,253.80319999999998,60.51599999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.5216,164.30879999999993,270.4904,424.6568,490.6511999999999,515.2328000000001,506.8944,467.3432,100.2424,263.9312,105.04400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.6648,61.79599999999999,79.3688,109.38719999999999,119.096,75.7792,151.248,94.7576,89.372,43.6344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.69679999999992,145.116,279.00559999999996,493.2632,565.6136,516.3159999999999,461.8232,399.09119999999996,317.1712,190.0888,48.599199999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.656,212.42079999999999,377.12080000000003,479.7072,538.4296,563.6136,553.3456,506.044,424.52160000000003,301.73679999999996,127.52239999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1584,43.9768,113.5224,171.248,132.33280000000002,157.9976,411.1088,231.7032,345.3512,273.7088,113.26799999999999,0.4064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6648,204.8728,370.1288,477.7984,538.9704,566.3608,555.4535999999999,492.9264,399.3,273.4344,101.512,0.1776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.9736,221.0648,386.8232,495.8232,558.8743999999999,582.0296,570.9832,516.504,425.62799999999993,296.18240000000003,126.56320000000001,1.0736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.2528,214.976,380.12239999999997,489.5176,554.9496,581.172,566.1576,518.7488,434.52879999999993,307.54479999999995,134.408,2.4304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0576,196.08319999999998,351.8888,266.8664,266.7328,424.8856,504.4336,434.1024,380.5152,291.3712,126.8192,1.9032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.9768,128.024,132.596,115.94640000000001,124.196,81.64239999999991,192.26399999999998,63.416,96.94800000000001,41.63199999999992,5.456799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.476,160.93119999999993,369.2064,492.3007999999999,521.9368000000001,580.8432,495.1359999999999,457.72159999999997,359.3984,251.8424,60.140800000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.3784,230.83040000000003,395.93440000000004,508.3832,578.6568,607.3208,596.0792,544.4520000000001,456.35440000000006,326.6864,135.5872,1.5384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4976,230.2448,386.0096,483.6648,541.4696,560.8087999999999,553.2488,508.1616,419.3015999999999,305.408,136.6384,3.3712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6528,192.1832,265.87760000000003,360.00960000000003,370.00079999999997,379.9344,360.8424,282.83359999999993,283.96399999999994,247.63919999999993,99.232,2.1992000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.3032,112.57999999999998,199.036,446.1984,423.23839999999996,352.96479999999997,266.0184,281.3488,195.8256,129.89759999999998,62.0816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.388,150.088,311.1192,279.25999999999993,583.6727999999999,600.188,607.5591999999999,554.4944,463.3032,327.6856,147.00560000000002,4.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.4912,247.38400000000001,406.2608,510.18,567.8392,590.4816,577.5064,516.5536000000001,436.7544,313.84,143.14880000000002,4.7904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.5888,251.59199999999998,412.2287999999999,518.0704,580.7792000000001,604.0735999999999,591.5672,537.4352,444.6872,315.4735999999999,144.0288,4.7863999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.2928,253.46479999999997,404.28560000000004,503.18399999999997,566.624,593.2912,587.0,541.4568,454.1992,328.6192,152.79840000000002,5.6728000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.6592,237.448,380.1624,473.71279999999996,529.068,553.7264,543.8176000000001,445.6608,156.904,140.2568,33.8032,0.8744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.8552,130.6424,198.4968,160.0,255.72,286.8808,414.38800000000003,490.7312,320.4088,254.90399999999994,123.0424,4.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4808,31.844,71.8472,334.9096,354.0416,349.0544,337.9504,324.8512,313.46239999999995,233.8704,7.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.4024,75.1592,53.416,133.04,266.5088,38.6992,35.8968,133.57919999999993,63.4512,165.232,78.616,5.9208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.46319999999999,112.48720000000002,141.28879999999998,277.3104,416.648,465.1904,466.29040000000003,474.02799999999996,429.528,320.67359999999996,149.44,6.3568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.9064,260.3568,416.3976,525.2184000000001,594.9328,622.8168,610.6823999999999,558.2056,465.5784,336.34,157.63039999999998,7.992000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.1088,276.8847999999999,431.58720000000005,536.0488,598.6832,620.1608,604.7424000000001,549.9671999999999,459.46239999999995,332.3928,156.9791999999999,7.660799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.07679999999999,255.0208,397.6848,494.64480000000003,546.7048,563.1648,549.072,480.6872,422.736,253.8256,119.72879999999999,6.7008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.056,170.26319999999998,380.3039999999999,446.5624,550.228,571.3095999999999,554.5455999999999,504.6544,426.07280000000003,312.3376,148.8496,7.596799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.1696,142.23520000000002,158.57999999999993,219.1456,260.028,260.92879999999997,135.3311999999999,196.5616,142.4408,59.7592,107.76639999999999,6.8432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.384800000000002,16.253600000000002,91.00159999999991,108.98239999999998,152.3648,243.8288,289.3239999999999,233.8512,149.0408,102.66,31.324799999999918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.0024,91.0384,307.1144,484.14799999999997,537.576,261.9119999999999,237.15679999999998,235.58159999999998,212.6808,142.9568,20.599999999999998,8.5656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.25919999999992,264.3688,401.5344,492.08239999999995,546.7239999999999,568.0608000000001,552.5,506.7544,424.02959999999996,308.8952,150.80879999999993,12.0168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.31279999999992,255.6736,397.90000000000003,400.1927999999999,497.8072,432.532,560.828,226.92800000000003,333.65360000000004,159.244,90.57759999999992,12.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.012,12.6992,24.147199999999998,178.35999999999993,74.6264,43.6168,313.8023999999999,73.744,91.6528,71.6472,56.5976,7.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.812000000000005,168.2528,338.02719999999994,444.79359999999997,571.6976,596.272,578.088,529.1872000000001,443.8352,324.6216,160.5656,15.470400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.356000000000001,5.3152,74.4328,73.37039999999992,179.6824,125.4912,254.256,107.80239999999992,84.68639999999999,71.3056,34.964,0.9416000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.7376,143.5296,389.8624,488.9328000000001,554.7288,583.5544,374.5512,362.804,447.44960000000003,267.36,161.0672,15.3792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.79919999999998,301.74,444.24399999999997,544.7239999999999,599.9688,614.4616,595.3168,541.6608,453.6304,332.14160000000004,165.8016,16.0976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4672,114.89920000000001,289.1936,422.264,515.5967999999999,570.1544,586.3159999999999,574.1560000000001,521.2256,433.6671999999999,316.0096,156.9,16.3488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0904,109.8736,277.028,415.06160000000006,517.0792,577.6096,602.2408,589.0479999999999,536.8936,450.488,327.3752,163.0504,17.9464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.21039999999992,112.67439999999999,213.50639999999999,364.5336,420.9479999999999,556.7544,460.4312,453.45680000000004,421.7144,322.7048,230.13840000000002,117.02,15.321599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1672,112.95759999999999,281.556,415.38399999999996,506.2792,562.164,585.9584,576.9096,529.0351999999999,288.7568,323.3784,160.71120000000002,18.6672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6,114.3408,277.7256,406.544,502.99199999999996,564.1344,595.5623999999999,594.6112,548.1855999999999,463.30080000000004,341.82159999999993,171.9512,20.2544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9976,130.548,308.27520000000004,443.08480000000003,538.8095999999999,595.9392,615.8352,596.1744,541.9104,452.86480000000006,328.0335999999999,164.8496,20.791999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0024,86.996,197.6384,329.44319999999993,526.0624,582.1632,598.7976,580.864,528.0184,446.63999999999993,327.33439999999996,167.2288,21.4168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9808000000000003,121.892,284.936,412.17199999999997,502.412,551.9024,564.6104,548.1504,428.9928,414.252,300.55920000000003,153.08079999999998,22.0632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7224000000000004,40.0248,196.8456,130.1776,308.2487999999999,395.2056,394.54319999999996,476.4984,201.10000000000002,121.32719999999999,201.34559999999993,80.0344,20.8832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6696,119.852,275.5967999999999,257.0904,334.7168,375.38239999999996,235.4568,264.55359999999996,141.70239999999993,104.74719999999999,24.116799999999998,18.31759999999992,0.45599999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9088,19.243199999999998,23.4512,69.35759999999999,138.94480000000001,138.87279999999998,157.52960000000002,217.7488,89.63759999999999,109.40799999999999,71.38560000000001,31.95199999999992,3.3408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6536,20.0,62.7784,123.37119999999999,170.21120000000002,148.1336,150.01839999999999,240.0376,256.80479999999994,273.6328,131.22400000000002,32.1656,24.98959999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8592,84.53999999999992,126.4208,175.844,181.0728,276.6088,334.944,351.932,407.34639999999996,423.2016,303.4016,153.0848,25.9424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.524799999999999,136.6712,302.4872,430.53599999999994,522.4247999999999,579.04,597.2856,585.5504,536.7056,451.18479999999994,331.2776,171.0096,25.878400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.5272,149.5088,321.10560000000004,446.92560000000003,532.136,579.5064,592.4128,576.7784,523.3296,434.6832,315.2616,163.0384,25.951200000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.4992,148.9688,316.0248,435.37359999999995,522.8184000000001,569.2728,577.7232,554.4568,510.76160000000004,435.02079999999995,321.184,168.21279999999993,26.9208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.509599999999999,139.83520000000001,295.092,411.7768,435.07359999999994,543.9184,477.27279999999996,543.312,416.06319999999994,271.43039999999996,306.64799999999997,156.78240000000002,28.2168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.2448,81.0944,219.91199999999992,215.76,266.4808,372.6584,573.8384,552.7008,280.0632,233.72959999999998,206.20079999999993,87.5248,19.59199999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.0768,97.0712,288.452,357.332,428.1888,71.50800000000001,126.05999999999999,143.4736,34.3336,133.27519999999998,67.512,89.2496,27.678399999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.756,144.2712,117.5896,134.44719999999998,510.84,564.6576,583.36,283.588,522.9007999999999,440.3168,324.4016,170.332,27.9864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.832,151.8455999999999,312.0592,426.408,509.2656,557.0247999999999,571.7936,557.9848000000001,510.968,432.1232,317.9296,166.7463999999999,29.1296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.187999999999999,84.37279999999991,205.59119999999993,406.836,420.0016,438.6944000000001,556.5104,478.9616,492.73760000000004,415.31919999999997,305.1128,160.6328,29.9704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.2624,145.10080000000002,296.4128,327.9848,372.5272,532.7744,549.6279999999999,536.0720000000001,490.97520000000003,416.1272,304.8352,161.9688,30.6952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3616,146.5184,297.592,413.48720000000003,496.7656,544.0064000000001,563.2823999999999,548.6944,498.66800000000006,337.31759999999997,291.0248,145.29839999999993,29.9104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.8848,140.0808,227.9648,322.7088,377.0336,396.8112,354.4584,124.9312,58.58239999999992,26.279199999999918,170.06,60.82799999999992,13.2632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.384,144.1904,290.9824,401.912,479.4392,419.1192,526.1408,423.4056,302.7656,403.7528,299.2728,159.9376,31.7992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.9864,120.8288,255.22480000000002,367.5192,401.56,411.9496,467.1616,533.0312,484.59520000000003,359.07199999999995,271.4064,116.79439999999992,27.746399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0616,141.72560000000001,246.7512,288.6408,421.58,489.224,556.0032000000001,541.7887999999999,496.81999999999994,417.36,287.8776,166.5544,34.2344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.395200000000003,138.6736,198.1231999999999,351.92719999999997,403.2272,378.5208,435.07680000000005,535.088,406.53839999999997,415.11120000000005,309.128,168.2064,34.52719999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.032,151.5984,165.924,409.46639999999996,300.4736,376.72159999999997,332.3096,317.216,16.889599999999998,68.16639999999991,3.3512,165.88799999999998,34.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.5456,59.495200000000004,229.21199999999993,323.4912,223.04560000000004,552.0032000000001,571.0872,563.1888,519.972,444.0816,170.8496,181.264,37.6648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.483199999999997,172.5672,337.8016,464.684,555.9287999999999,609.4128,627.5024,608.0768,556.168,467.9016,349.4144,189.62,38.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.515199999999997,181.6968,345.4424,462.9239999999999,547.9664,592.7768000000001,606.3408000000001,594.5591999999999,537.2696,451.74319999999994,332.0544,179.11919999999998,40.126400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.3808,171.0472,325.8384,445.8176000000001,535.0792,585.216,597.8104,581.9952,527.9431999999999,446.8336,330.8768,180.7256,39.1776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.2456,170.45680000000002,319.8848,427.64959999999996,499.1823999999999,539.028,558.6112,551.3456,510.59520000000003,437.26400000000007,327.6599999999999,181.4568,40.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9664,168.74800000000002,315.784,428.53839999999997,511.79519999999997,558.2439999999999,574.0584,558.188,514.1144,433.2496,324.3152,179.9952,41.3064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.620800000000003,124.2464,37.3104,254.4848,277.1424,222.076,449.4352,400.068,185.8336,270.0248,170.9496,96.892,28.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.068799999999996,154.2672,308.3088,414.7544,490.1783999999999,530.6232,542.124,528.3304,483.74240000000003,409.11920000000003,304.6416,168.4968,41.6016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.7104,161.61520000000002,301.6,408.2072,489.70399999999995,535.04,319.18159999999995,535.6288,492.6272,416.5776,309.3984,171.08319999999998,40.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0288,159.0544,300.52559999999994,408.9656,488.5296,381.724,338.0904,364.3288,163.5784,62.6032,248.4168,69.4392,42.678399999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8672,178.156,331.92240000000004,446.09040000000005,526.2520000000001,573.124,585.9408,569.484,520.3016,439.55839999999995,328.204,183.1,43.4368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.544,113.8344,241.7248,430.88879999999995,509.504,552.4776,566.2264,552.1648,506.54080000000005,431.11199999999997,323.4944,180.97039999999998,43.3152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.4264,139.9488,322.0456,432.11120000000005,441.144,545.2264,555.6007999999999,537.944,436.14880000000005,306.77439999999996,218.92559999999997,143.5496,40.7112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.264,37.804,55.818400000000004,68.9648,78.4296,218.9272,332.6496,281.52719999999994,194.0824,118.8336,30.3568,4.66559999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.138400000000004,130.6208,227.2936,304.508,409.6064,404.6696,233.77439999999999,276.5344,268.248,58.507200000000005,231.608,173.12,45.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.132,165.2192,259.4432,171.0928,234.284,380.9304,183.0352,168.0288,491.052,416.53679999999997,311.71759999999995,176.7992,45.3904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8696,48.172,121.8096,198.0224,274.6912,358.9176,102.56240000000001,33.54479999999992,23.01119999999992,27.19359999999992,7.5920000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.77919999999992,95.9936,225.3815999999999,422.9528,499.8208,544.2656000000001,446.80959999999993,354.4216,350.8864,378.7143999999999,320.88480000000004,181.7944,46.389599999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.988,177.2472,324.0792,438.06319999999994,519.0968,568.2560000000001,586.5712,568.8712,518.5352,393.3304,330.57120000000003,150.06,45.218399999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.7008,180.952,324.56239999999997,429.12,502.44399999999996,544.8864,561.1176,550.4232,511.2336,436.2056,329.6232,189.95839999999998,50.2544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.792,177.37279999999998,319.3392,424.54799999999994,496.30400000000003,379.488,553.216,531.9591999999999,489.94160000000005,417.3312,314.8032,181.7808,50.18319999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96,169.6576,309.4904,418.68,497.01199999999994,540.0600000000001,544.5192,262.0032,473.38559999999995,271.2952,273.9432,177.9712,51.25839999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.496,167.8712,305.164,408.30159999999995,480.6136,463.9408,539.6064,526.6504,385.7824,336.5176,311.276,180.8256,50.895999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3096,178.53599999999992,326.4824,336.792,515.8568,429.98159999999996,390.40720000000005,558.2368,357.4304,431.71920000000006,250.3152,188.70960000000002,51.550399999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.760000000000005,173.9752,314.4256,418.29999999999995,494.70640000000003,341.8552,443.3256,533.1072,492.5496,419.8944,316.452,182.7376,52.3784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4976,168.2736,306.3152,411.96000000000004,491.0952,538.1544,555.2816,433.2808,489.4832,414.01840000000004,249.3856,181.5448,52.5568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.9824,166.5152,300.10159999999996,403.5552,385.38960000000003,520.2128,151.27759999999998,360.71039999999994,199.3616,296.74319999999994,262.3768,160.0352,50.407199999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.2568,169.64159999999998,305.0424,406.85200000000003,478.15280000000007,516.6192,527.9663999999999,516.1623999999999,341.2088,271.9135999999999,305.79839999999996,0.5048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.4952,165.2528,295.6264,394.6824,466.37120000000004,505.19040000000007,516.1568,465.6015999999999,383.74639999999994,347.808,296.9135999999999,148.97199999999998,40.1928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6288,167.3152,300.7832,402.06160000000006,466.07200000000006,507.58320000000003,310.7199999999999,429.1583999999999,465.71119999999996,395.8552,299.2887999999999,176.1,55.7712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.02559999999992,126.1152,289.48,384.2728,450.2128,490.5616,505.62399999999997,431.36159999999995,386.5408,262.1072,183.50719999999993,123.38399999999992,41.339999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.630399999999998,115.93279999999999,175.3472,284.79839999999996,429.7944,445.4896,471.0351999999999,425.36639999999994,431.09599999999995,351.284,191.50799999999998,161.7,38.7408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.3424,55.291999999999994,184.0376,275.64000000000004,339.7344,350.06719999999996,431.92560000000003,448.736,427.06480000000005,344.0944,249.56719999999999,179.352,25.2512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.0976,161.65279999999998,103.16799999999999,177.9136,274.328,251.5832,516.1944,446.1392,333.9128,129.5016,98.3408,35.1968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.4584,165.588,206.2872,398.30719999999997,280.788,278.3408,270.6632,377.69759999999997,373.1976,83.908,86.26159999999992,134.77919999999992,57.423199999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.997599999999998,55.0968,80.4728,219.11520000000002,390.36879999999996,285.8696,423.6848,147.5024,153.0776,106.04079999999992,59.819199999999995,54.6136,9.349599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4752,166.72,146.96959999999999,262.3488,400.47360000000003,425.72479999999996,439.5352,424.0176,489.92640000000006,418.14480000000003,221.1464,186.8808,60.8952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.769600000000004,177.80799999999994,319.8816,316.088,500.2064000000001,274.54,426.0904,545.3488,498.39599999999996,421.4768,316.83840000000004,57.0248,54.504799999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.343999999999994,169.472,307.0328,410.67600000000004,487.9872000000001,419.35600000000005,543.6912000000001,530.2496,487.8264,314.8632,237.3712,186.5672,51.9416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.1808,169.1176,306.06719999999996,409.1304,484.85119999999995,528.2479999999999,392.6616,531.2792,489.95439999999996,419.6479999999999,321.4096,192.3048,59.79600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.5152,162.9808,295.1264,396.70079999999996,465.3055999999999,505.36959999999993,399.31039999999996,508.34080000000006,468.94960000000003,405.4456,310.9928,187.69199999999998,60.6992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.93279999999992,163.79600000000002,298.4256,401.13200000000006,477.2424,523.3560000000001,402.70320000000004,281.0816,487.7472,416.18639999999994,321.6792,147.1376,45.0456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.6192,168.7448,308.572,412.9192,489.33919999999995,537.3696,557.888,546.26,505.03280000000007,436.06080000000003,336.6056,203.796,65.05599999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.855999999999995,175.1704,314.3064,416.9,486.14880000000005,473.68559999999997,259.70079999999996,538.2152,426.06,426.7568,328.864,192.7016,56.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.3672,71.06479999999999,197.8472,328.0007999999999,472.4728,449.76400000000007,419.9968,325.0752,233.4424,324.2584,199.7304,138.968,30.991999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.00799999999992,49.13519999999992,113.1416,173.3344,207.516,253.86320000000003,373.4112,316.972,315.9128,210.22399999999993,178.0616,51.8296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2728,43.18639999999992,101.912,310.8648,357.8264,330.16,196.8288,445.2856,492.89680000000004,334.8496,304.0848,187.6432,65.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.541599999999995,160.2568,293.97759999999994,401.9016,485.28959999999995,400.29839999999996,425.9032,479.71760000000006,456.66319999999996,385.0472,250.7056,127.0704,49.419999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.931999999999995,48.4232,155.6376,197.2328,389.748,273.3984,305.4704,380.4272,411.88320000000004,263.0848,220.40479999999997,166.0551999999999,60.229600000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.284800000000004,73.6168,301.4815999999999,226.4928,225.6656,368.3696,352.15199999999993,338.9583999999999,208.752,339.88239999999996,47.1344,187.4152,55.596799999999924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.5456,30.6984,103.5048,239.668,233.6904,436.9312,435.0904000000001,530.7856,447.44480000000004,390.808,270.4456,178.808,65.3056,0.24559999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.336000000000002,141.5824,238.192,172.516,238.47199999999992,211.3696,227.0944,180.7136,163.95360000000002,252.9208,270.3864,199.8968,63.651199999999996,0.6056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.1848,120.0344,221.08319999999998,200.74239999999998,294.76640000000003,348.7008,324.604,341.108,296.8032,148.044,127.0376,1.1688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.5168,160.71519999999998,299.29359999999997,35.51519999999992,146.94320000000002,413.2072,455.62479999999994,446.6424,489.23199999999997,422.25839999999994,325.9128,199.83279999999993,65.7928,0.5856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6064,159.07039999999998,296.15999999999997,399.332,468.0656,512.2832000000001,528.5600000000001,521.2848,489.7824,425.2015999999999,306.0168,171.0352,61.4808,0.22799999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.7696,159.3008,297.368,400.4392,475.4872000000001,520.0504,538.1848,519.5136000000001,483.1087999999999,417.3392,301.5904,168.0071999999999,44.9384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.8112,142.6808,224.5352,330.3007999999999,427.83439999999996,450.012,349.288,365.32800000000003,200.6656,376.89840000000004,262.75759999999997,145.6816,56.07919999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.656,138.1263999999999,205.64079999999998,286.596,455.76239999999996,500.5384,518.7127999999999,509.4728,475.80559999999997,332.7288,221.7152,7.9624,15.136800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3351999999999205,109.36399999999999,230.48799999999997,343.668,413.54799999999994,413.16239999999993,455.36400000000003,447.04639999999995,353.35519999999997,304.5816,264.192,167.15279999999998,61.626400000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.324,146.4928,290.85839999999996,391.2864,456.14399999999995,499.43919999999997,451.08639999999997,309.5792,382.20320000000004,355.8264,245.5888,162.1384,42.224000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8,147.86079999999998,278.09520000000003,312.9072,214.5888,424.7616,450.4136000000001,369.42,428.2976,366.1496,235.60880000000003,73.8816,55.102399999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.382400000000004,149.6664,283.2416,385.976,462.1696,506.2912,342.0816,510.8696,479.8344,416.21440000000007,322.4176,198.5016,66.81519999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.8112,152.0984,288.8,393.33519999999993,465.73359999999997,510.08320000000003,439.14239999999995,367.8016,154.9528,343.78639999999996,286.79679999999996,132.8808,53.0624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.1264,149.5704,155.34799999999998,306.9064,454.79759999999993,385.54400000000004,310.5192,86.0744,330.0464,369.8272,318.79200000000003,169.91039999999998,63.861599999999996,0.22719999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.3336,149.2416,283.50559999999996,388.9208,329.27359999999993,376.8056,458.604,393.4512,237.3304,31.1088,147.9776,146.83839999999998,59.810399999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.8904,106.416,196.7784,334.90479999999997,402.0968,387.796,273.8424,446.8416,382.8056,317.28000000000003,176.0496,152.9784,42.4152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.178400000000003,114.876,195.4944,257.148,228.468,508.1504,411.26880000000006,526.8912,425.772,343.41200000000003,249.85119999999998,169.2304,64.1512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.267200000000003,132.32399999999998,266.2616,288.5888,473.31120000000004,521.7536,538.956,472.2328,429.9456,370.6536,268.4184,199.728,67.24560000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.1576,147.7328,286.9624,234.38479999999998,142.17759999999998,515.6936,96.028,448.73199999999997,405.084,348.0768,234.20960000000002,60.124,38.5936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.792,144.072,278.7176,384.5,321.2199999999999,306.136,333.77439999999996,513.6608,474.1728,314.53919999999994,95.5056,129.8008,52.4448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.9248,143.8648,277.84,382.5376,452.5272,498.59279999999995,515.5551999999999,505.1336,470.5376,405.87600000000003,314.228,141.4344,2.7672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.5672,92.3944,167.25920000000002,251.3584,349.9536,300.7776,413.42799999999994,520.4424,483.1016,152.51600000000002,33.988,103.87280000000001,51.991200000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.3856,66.4712,128.92239999999998,241.02800000000002,228.05759999999998,382.26079999999996,425.86560000000003,440.6975999999999,443.58720000000005,413.9456,316.60560000000004,156.72,61.0368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.1968,67.7136,284.052,303.236,404.2696,455.4232,438.5448,464.5472,495.228,311.9864,247.74720000000002,61.684799999999996,48.73039999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.465600000000002,144.0352,285.00479999999993,397.084,467.18639999999994,516.5408,535.5008,529.236,486.46080000000006,416.2984000000001,208.3168,48.105599999999995,18.004800000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0168,120.916,262.95120000000003,261.1583999999999,328.2016,512.1376,530.9272,517.3783999999999,477.2336,410.88880000000006,320.0168,195.34480000000002,61.7904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.328,141.892,279.7104,384.6648,462.1016,509.3688,234.81199999999993,502.91999999999996,295.9112,346.4056,264.54,184.3976,64.2112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.6912,133.3672,260.8504,363.9608,436.57759999999996,483.0728,378.8776,489.96400000000006,402.3656,386.8304,293.5904,178.6576,34.4352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.8024,129.44,254.10399999999993,357.0888,434.71279999999996,479.65600000000006,373.9,222.852,449.12559999999996,385.3648,294.156,171.45680000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.654400000000003,133.0584,147.6296,192.6744,453.14959999999996,503.03360000000004,520.4128,511.34960000000007,472.05519999999996,403.33760000000007,306.6583999999999,158.4016,48.8568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.79439999999992,87.0912,92.1152,261.90479999999997,368.7856,165.7568,91.06400000000001,201.07279999999997,366.44479999999993,148.97199999999998,11.9632,69.64,26.7592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.056,135.4336,274.6912,381.788,458.58639999999997,506.51520000000005,524.0,509.4848,361.51279999999997,406.3208,310.11599999999993,185.8336,54.355999999999916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.5104,132.2672,264.18,366.7224,184.5,372.6456,452.2432,442.9208,330.828,358.2568,281.4952,137.0128,36.63679999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.195999999999998,130.08960000000002,115.9816,64.0536,260.6936,442.0912,410.30479999999994,416.5768,368.6568,310.7552,51.761599999999994,62.639199999999995,35.0944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.13199999999992,131.09519999999998,267.05519999999996,375.6248,456.3248,505.7392,433.7256,339.3392,399.0712,421.52879999999993,323.644,183.5488,49.0104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.372,129.1568,266.18879999999996,374.53119999999996,105.2368,368.98080000000004,527.6488,204.2752,348.10400000000004,287.9232,293.60079999999994,154.1512,44.949600000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.8752,129.5032,268.6344,380.0024,256.1391999999999,96.8128,169.91039999999998,167.52799999999993,284.4744,310.6751999999999,292.1888,179.73119999999992,55.23279999999991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.680000000000001,38.986399999999996,95.29679999999992,327.9688,164.00639999999999,355.96000000000004,364.236,395.7824,59.5816,74.31360000000001,37.971199999999996,72.912,29.3496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.032799999999998,112.21759999999992,126.0464,31.2968,361.6311999999999,275.11920000000003,459.20320000000004,469.5144,339.9632,328.6056,264.488,173.19039999999993,53.19199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.7584,63.4096,221.97840000000002,202.59359999999992,315.5815999999999,398.0584,163.50719999999993,146.5048,187.8688,336.5568,316.9552,185.2632,55.354400000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.4672,128.152,270.1816,378.2088,453.64639999999997,390.0616,518.4159999999999,353.18719999999996,266.0536,315.3256,306.5768,180.5624,48.2008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.4464,128.46959999999993,270.8456,382.0168,461.7992,384.8152,381.27279999999996,236.75439999999992,161.14159999999998,193.3048,263.6624,178.6392,52.56799999999991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6312,125.2,263.8128,375.0016,459.2576,506.70079999999996,360.532,512.856,326.6047999999999,362.3128,216.01680000000002,100.42960000000001,33.4944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.01279999999992,124.8416,265.392,375.7344,455.9608,424.46400000000006,439.28079999999994,415.6536,374.1,404.3376,306.53839999999997,177.3456,50.891200000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.0632,103.71600000000001,241.31279999999998,360.5752,381.16720000000004,421.5808,344.4104,499.8072000000001,463.1655999999999,396.3288,295.3672,160.0,39.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.2288,91.5264,187.672,359.92159999999996,446.4104,496.9392,517.1984,427.5176,440.2888,368.6719999999999,233.3096,152.8888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.815199999999999,88.036,201.5768,289.0016,352.9712,376.4992,333.7552,103.14079999999993,176.23919999999998,105.0952,190.5168,168.0071999999999,47.6448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.90159999999992,127.12239999999998,273.2848,386.6288,467.48400000000004,404.7952,400.7968,299.7632,485.58320000000003,418.5816,317.9928,183.2088,45.2192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.1936,127.4648,275.59360000000004,388.992,315.8216,325.5712,544.0736,534.1784,493.06319999999994,422.00879999999995,320.9559999999999,184.1032,43.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.4528,123.9992,265.09999999999997,373.5728,452.2168,498.34080000000006,516.9975999999999,448.248,365.52639999999997,318.9944,187.9224,144.9256,43.9144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.2456,125.98879999999998,274.4248,385.8447999999999,465.4528,513.4016,527.9359999999999,517.3552,478.20240000000007,409.364,311.3768,177.7512,42.355199999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.128,125.67280000000001,274.9056,387.1024,467.3464,515.8928,440.2808,213.192,169.548,413.9136000000001,288.0048,151.5544,34.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7136,124.1064,272.54,385.88399999999996,466.7,223.58479999999997,483.7184000000001,520.772,97.0256,94.46799999999999,230.19759999999997,124.46079999999999,36.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.8992,124.1384,273.42719999999997,390.644,475.19040000000007,526.3488000000001,437.0768,328.46959999999996,331.8416,319.37039999999996,123.98,177.1336,38.8256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.77519999999992,76.2184,98.3576,186.368,253.96079999999998,326.2527999999999,260.7512,175.5352,124.72559999999999,30.140800000000002,145.6384,1.1624,14.346400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0296,22.8328,127.2664,139.2384,219.2784,240.83440000000002,422.0752,280.77199999999993,392.988,162.3864,78.47840000000001,30.484,8.456800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.856,65.45599999999993,97.84479999999999,199.5128,357.9032,413.0176000000001,182.6616,342.7679999999999,65.10159999999992,399.752,297.4376,106.8976,35.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1912,77.0664,157.05599999999998,345.3512,452.3128,266.0512,418.3192,312.784,278.7376,393.42719999999997,287.5288,137.93199999999993,27.3536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.848,119.19120000000001,266.77119999999996,381.6888,464.91679999999997,512.1376,526.8208,163.5944,396.14,397.8112,296.8016,132.55519999999993,30.1616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2736,120.7176,273.5967999999999,393.268,473.524,379.4543999999999,406.6752,245.95279999999994,45.58879999999992,84.1224,162.2728,151.6616,30.3624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.44079999999992,45.11759999999992,150.14159999999993,166.8175999999999,78.3664,38.156,70.368,103.4112,136.66240000000002,137.1152,155.0736,146.6424,28.827199999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9352,52.1456,148.1328,236.40720000000002,298.16159999999996,355.9736,324.5584,149.6832,267.344,240.44400000000002,171.4736,84.27039999999992,16.3328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5687999999999199,63.8856,155.5424,163.3695999999999,88.16000000000001,215.5704,212.9416,304.2888,317.9512,376.808,236.31599999999992,118.5576,14.552000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2752,73.47279999999992,177.70159999999998,235.364,322.8168,334.52959999999996,441.9176,419.1439999999999,387.06559999999996,341.512,231.6007999999999,96.7912,17.3952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6255999999999995,120.7328,277.57519999999994,398.7216,483.57920000000007,535.2552,454.35600000000005,433.4584,485.9128,345.5775999999999,303.104,138.90640000000002,23.5416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6232,118.2504,271.7584,390.3664,258.7512,519.0848,386.8208,430.0096,477.47920000000005,291.2616,34.897600000000004,92.66159999999999,22.778399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3584000000000005,114.88719999999999,206.06080000000003,373.1344,455.33599999999996,244.9296,135.93040000000002,311.6072,471.98720000000003,396.9824,291.4656,55.064,21.8568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.71679999999992,115.0344,263.9288,381.92,468.2392,520.6528000000001,537.7912,528.3439999999999,481.11440000000005,402.1376,289.98080000000004,144.8768,20.1472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5943999999999999,176.18959999999998,291.5464,433.13680000000005,483.024,502.2055999999999,483.3264,375.05359999999996,255.44879999999992,149.2688,66.9848,14.283999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.30879999999992,104.1984,238.61999999999992,352.5464,244.25119999999998,373.21680000000003,335.3688,488.6528,447.172,373.3424,271.9064,134.42239999999993,17.3152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.63599999999992,110.8208,262.97679999999997,383.844,469.0264,518.7424,357.51599999999996,336.8,388.9312,391.5664,268.0328,0.0,6.282400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3808,110.9464,263.08639999999997,380.3936,463.9176,513.8208,531.1479999999999,353.9104,466.7232,149.18,281.66159999999996,136.792,14.38559999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.016,109.07279999999999,226.2224,243.19119999999992,332.7159999999999,249.62399999999997,382.5952,294.95680000000004,391.0096,266.5016,189.42000000000002,47.1888,12.2848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6984,93.2496,180.744,283.77119999999996,329.9616,397.2256,452.4952,407.98240000000004,405.57280000000003,285.34799999999996,232.73839999999998,121.4248,10.3392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,10.4784,22.8064,77.95599999999993,99.46079999999992,91.53999999999999,73.5632,49.716,62.2752,105.47120000000001,89.5328,7.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.20159999999992,109.7224,264.9,187.0056,200.2056,526.0984000000001,418.396,381.0736,212.756,315.6664,164.52159999999992,77.27199999999999,4.3048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9192,110.6776,87.4536,120.244,178.2128,99.4008,137.504,162.13119999999992,204.00879999999998,392.32640000000004,277.24,126.6704,5.8472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.908,112.3384,268.5704,390.40079999999995,348.4568,530.696,548.5728,426.9928,483.89359999999994,398.31919999999997,279.2664,126.1104,4.9368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1119999999999999,109.22959999999999,263.4352,386.2096,467.75440000000003,520.7232,541.6528000000001,523.1016,474.3512,260.69839999999994,271.5224,121.87919999999993,4.199199999999919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.5,177.972,271.63759999999996,399.3784,345.0456,448.4896,443.2904000000001,466.8888,384.4255999999999,267.8544,118.46239999999999,3.2239999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7335999999999999,109.09599999999999,267.3431999999999,393.61519999999996,476.22479999999996,530.2416,549.7056,534.0536,481.99440000000004,395.99039999999997,277.3911999999999,122.19919999999999,2.9328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.76,110.2072,268.4047999999999,387.0576,469.21760000000006,516.8112,533.9775999999999,518.6936,471.2808,391.0695999999999,269.8496,117.7608,2.3104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7368,109.64079999999991,88.1896,143.816,320.796,498.21520000000004,505.86400000000003,484.2144,438.2,359.7304,248.65599999999998,106.7968,1.3608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.58,52.108,173.1192,381.4679999999999,338.6968,99.6208,43.26879999999992,240.712,23.6064,21.673599999999922,74.29439999999991,1.30719999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.6488,253.7824,319.7679999999999,454.1648,504.7808,521.8008,423.2736,458.0184,325.1768,255.66879999999998,100.636,1.30719999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.38799999999999,232.59759999999997,325.1864,361.9888,444.5551999999999,432.3392,468.184,415.08400000000006,332.8239999999999,130.07999999999998,101.45439999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.46880000000002,272.7792,402.4864,492.2136,545.0984,561.3000000000001,538.5512,485.88399999999996,397.67920000000004,272.2,110.76159999999999,0.3432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.344,283.42959999999994,410.6224,496.04799999999994,546.4256,561.2864,541.6728,490.9472,401.19679999999994,275.544,111.13519999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.5424,258.02160000000003,338.85679999999996,391.6224,513.432,526.3752000000001,500.1008,387.5864,256.1391999999999,141.0832,28.7192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.30399999999993,250.82080000000002,316.56399999999996,364.5744,432.7584,305.3304,353.0272,285.29200000000003,247.94719999999998,219.1904,85.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.73759999999992,172.844,282.68719999999996,370.7,512.5064,429.108,257.784,242.78,28.630399999999923,106.952,39.27839999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0336,70.54639999999999,177.6656,262.192,328.8456,205.3448,153.3704,107.8416,83.2768,135.5608,28.0528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.269599999999997,117.1872,217.30800000000002,175.4296,356.95120000000003,535.0735999999999,364.75759999999997,323.68,378.48479999999995,252.76959999999994,93.4448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.18479999999991,138.0504,321.1832,360.5768,361.2543999999999,385.9848,272.056,218.94480000000001,262.55199999999996,200.0464,55.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.7824,80.72079999999991,171.80960000000002,200.72320000000002,216.7056,305.80240000000003,267.516,153.4968,150.624,29.949599999999997,20.7472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.8992,182.704,306.86879999999996,411.16800000000006,288.7543999999999,358.608,235.4712,132.2592,176.92239999999998,160.124,78.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.252,246.03359999999998,362.67839999999995,444.1056,490.58320000000003,391.4104,488.94320000000005,390.2344,311.8824,106.7248,75.0768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.5544,241.8384,362.2312,448.07439999999997,497.77520000000004,353.1088,498.54159999999996,444.7896,215.05839999999998,228.9904,77.52799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.528,242.2136,414.83680000000004,501.08879999999994,552.0464,566.0656,540.9176,482.64080000000007,390.6784,253.63919999999993,84.6288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.0552,232.42159999999998,411.61840000000007,385.864,410.63840000000005,560.6136,468.66880000000003,442.55760000000004,228.88959999999997,75.64959999999999,69.9736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.2168,259.788,385.2623999999999,467.65840000000003,514.1536,524.5872,499.616,443.01199999999994,354.63519999999994,219.9432,67.47839999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.74,235.2232,348.8984,425.6672,468.9336,483.34399999999994,460.45360000000005,409.6576,323.0416,192.708,56.4624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.3872,179.288,263.0944,390.2344,418.22720000000004,443.0688,433.0704,424.7368000000001,336.4536,209.11759999999998,63.32640000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.92160000000001,258.2792,385.1544,471.216,521.8344,533.4768,508.1008,450.66239999999993,358.76480000000004,224.316,65.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.8216,255.32080000000002,379.2648,460.19440000000003,505.49920000000003,514.7816,488.696,434.0768,345.68240000000003,215.6648,61.748000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.6736,245.96640000000002,366.1896,446.3344,491.1688,500.64320000000004,474.1479999999999,418.252,326.452,189.1688,50.36000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.60079999999999,238.8512,367.32800000000003,462.2984000000001,513.1727999999999,525.6784,505.85839999999996,451.372,360.6255999999999,223.74640000000002,61.4216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.7952,262.1128,392.06,479.34080000000006,530.0,546.0256,522.0136,462.9568,366.6048,223.8952,59.2152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.868,101.484,170.352,217.0296,387.3736,229.648,506.5096,446.3152,218.8864,211.9872,53.855999999999916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.8208,254.1608,379.2552,462.48320000000007,377.7624,245.04399999999998,330.3424,130.0472,322.82959999999997,91.60159999999992,44.4784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.943199999999921,48.032799999999995,196.1176,391.38,374.21599999999995,395.67199999999997,317.8672,190.66320000000002,337.6656,199.7088,47.0824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.7352,257.288,291.7664,469.3536,433.7887999999999,528.5744,387.64639999999997,385.64879999999994,353.48720000000003,212.7768,50.7504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.035999999999998,180.67039999999992,180.564,181.168,378.5136,90.036,341.7,257.3176,232.25279999999992,88.1304,22.8888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.532,213.0007999999999,401.8632,490.4312,537.1088,546.7048,519.864,455.3688,358.23679999999996,213.71759999999992,48.3312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.884,213.74960000000002,388.6936,413.1648,377.5664,458.0184,426.0504,338.6424,242.3536,181.5816,20.6368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4552,71.21119999999999,233.6144,182.6992,70.17519999999992,189.55679999999998,108.53679999999993,116.312,180.9071999999999,55.0704,12.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0704,176.9928,193.8048,89.7976,132.40959999999998,118.15679999999999,143.3672,89.388,36.0144,45.3232,5.7543999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.428,103.51440000000001,105.2624,157.3304,152.4464,359.8552,277.0072,193.536,276.3232,151.23119999999992,24.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.4192,117.77919999999999,341.08320000000003,418.90079999999995,468.02000000000004,481.74399999999997,461.24160000000006,404.3648,189.81199999999993,171.908,29.352800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.5672,188.09279999999998,352.04879999999997,437.95200000000006,483.4784,494.9208,470.5024000000001,408.364,312.1112,172.272,28.454399999999918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.6128,223.22639999999998,171.4968,215.1552,327.412,474.6816,296.19839999999994,386.78319999999997,294.4248,160.2304,24.637600000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.76960000000001,218.71839999999997,347.3288,272.61599999999993,290.8712,376.408,351.51279999999997,340.4672,215.4704,162.5672,23.12719999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1656,169.9608,237.2672,483.964,541.6328,559.5648,534.8096,471.8224,364.5632,203.93599999999998,29.8632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.192,253.88000000000002,394.4672,486.8232,538.3968,549.2167999999999,518.4968,450.2504,344.0487999999999,187.9656,24.4072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.1152,249.15359999999998,383.77840000000003,346.1744,518.7544,527.5224000000001,498.67600000000004,430.57039999999995,330.9176,180.4039999999999,21.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.2384,102.36079999999991,101.32159999999999,221.09839999999997,161.7464,81.48719999999992,123.7608,84.6264,1.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.4256,52.632,182.8056,258.2208,295.2384,250.176,115.97200000000001,29.1664,68.9784,29.193599999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.33200000000001,237.14079999999993,254.24159999999998,347.4368,527.7792000000001,539.2600000000001,509.54799999999994,443.64639999999997,338.20320000000004,180.76479999999998,14.608799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.308,244.8792,381.88960000000003,469.13039999999995,515.392,522.8712,491.1128,427.3656,325.892,177.1456,13.3496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.7288,239.3144,374.0096,460.2512,508.73280000000005,516.308,490.0392,427.7,327.4248,174.6,12.7136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.132799999999996,220.464,351.12800000000004,430.7952,470.0632,320.1368,455.6520000000001,399.4928,304.14879999999994,160.08959999999993,10.1424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.6752,63.0448,158.9664,256.1456,223.792,219.9528,94.4408,127.31839999999993,6.4136,53.5208,0.92959999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.056799999999996,36.5832,86.43759999999992,276.1232,494.0328,507.2648,482.9856,419.904,318.44800000000004,165.1464,9.7584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.7488,238.6392,381.3552,473.63599999999997,524.6064,534.2032,504.5272,436.26239999999996,330.152,169.7703999999999,9.6424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.4416,222.70319999999998,362.1175999999999,361.8664,393.8488,506.4016,405.86,401.2408,218.53919999999997,100.0144,2.50799999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.7832,200.94559999999993,341.88159999999993,443.6216,489.86,501.368,472.57280000000003,405.8168,299.4592,147.4968,5.88879999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0432,79.0312,211.3648,416.3336,464.75519999999995,473.33040000000005,444.8624,383.028,283.4088,139.96,4.70159999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1784,32.7024,263.03919999999994,305.28,455.9824,241.7328,213.9776,85.9232,58.565599999999996,58.48799999999999,3.2664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7264,228.8672,376.4472,470.5112,519.7408,530.1792,498.1256,426.96880000000004,319.516,159.5696,6.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.8152,202.6816,341.71039999999994,370.3712,477.10720000000003,480.32719999999995,451.96959999999996,384.356,284.9688,58.9928,3.6376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.706399999999995,198.2032,335.1552,337.72639999999996,352.9696,328.4248,455.58480000000003,390.2376,213.04319999999998,144.21199999999993,4.1304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.43039999999992,201.82799999999997,339.82320000000004,424.292,465.34319999999997,472.8864,448.36159999999995,386.5512,286.37199999999996,140.1016,3.2384000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5288,152.7352,291.3847999999999,355.7728,379.36,332.5648,369.9608,271.76079999999996,195.39759999999998,43.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.456799999999916,141.84799999999998,284.6512,399.4264,541.5520000000001,553.8936,523.0448,448.924,335.476,165.6072,5.0496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.6928,206.348,352.5512,400.176,492.764,452.61679999999996,469.65680000000003,401.83919999999995,272.5256,1.9120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.395199999999999,22.1952,48.3504,67.052,68.1816,81.2432,43.8416,71.872,41.376000000000005,36.78639999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0368,177.1552,174.1344,402.5944,307.5152,458.2528,171.78560000000002,163.2984,49.8656,43.995200000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.020799999999998,168.7672,167.0264,124.7896,285.3,333.968,354.248,299.2288,47.35439999999992,21.0368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.868,14.496,39.13279999999992,46.0288,119.14079999999991,94.9488,123.9704,69.87440000000001,177.716,31.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.872,197.0472,347.3344,438.0199999999999,489.6824,501.196,472.2192,405.168,298.7616,72.7888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2951999999999995,98.924,202.86400000000003,195.1712,240.80560000000003,188.6968,251.8216,118.1192,78.0344,15.162400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.2,69.03439999999999,149.22480000000002,391.0376,445.2888,458.688,431.44480000000004,366.86,115.2448,73.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.1664,28.412,101.7296,175.1368,432.392,439.3344,413.28559999999993,351.6911999999999,101.392,24.950400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3448,155.4279999999999,289.9536,377.3752,90.6944,268.96320000000003,240.92880000000002,247.9016,257.972,35.2408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.879199999999999,176.16160000000002,330.7159999999999,430.51279999999997,486.5696,501.3864,476.25440000000003,408.68960000000004,301.1256,129.1632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.97839999999992,116.8,124.3312,159.71679999999998,132.44719999999992,224.4536,96.98559999999992,125.29440000000001,23.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7223999999999204,3.0968,13.8872,265.57599999999996,101.4824,168.4752,91.3336,33.711200000000005,31.4784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.64959999999992,2.1568,39.2472,67.39359999999999,91.5344,85.9344,181.0192,431.11199999999997,316.9736,149.56879999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.732,189.672,351.1592,447.89279999999997,500.604,514.628,487.2376,419.6744,238.88400000000001,45.0712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.86719999999992,174.7872,328.8056,425.00159999999994,479.6224,492.704,465.33760000000007,401.83919999999995,295.78479999999996,139.8112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8608,157.7904,211.74079999999992,406.7976,457.45439999999996,470.99840000000006,446.2368000000001,380.1208,274.3784,125.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0232,171.0512,258.484,355.0928,348.0552,326.5679999999999,251.8888,142.61759999999992,99.6976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.851200000000002,288.2552,389.6416,444.47200000000004,459.47439999999995,437.63199999999995,132.5688,274.1904,126.2008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1088000000000005,147.52159999999992,290.7312,385.07120000000003,438.1032,451.18639999999994,329.396,239.7808,265.3728,121.32799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6608,60.154399999999995,109.92,197.0384,307.2216,331.892,321.36879999999996,260.756,207.97119999999998,82.9232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7752000000000001,126.3784,181.36159999999998,312.2967999999999,414.3864,327.96479999999997,350.51039999999995,248.29680000000002,187.148,51.225599999999915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5832,134.7648,275.9768,372.9232,190.43599999999992,173.7128,295.0096,349.42319999999995,248.1808,110.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8544,130.98080000000002,269.09200000000004,19.660800000000002,119.46239999999999,253.00799999999998,408.584,115.79359999999991,6.4928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.12,274.4344,369.4464,424.1671999999999,441.2511999999999,420.032,359.3816,260.9712,120.88079999999992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.26479999999992,273.9944,368.6776,424.6087999999999,441.1016,416.8648,195.7215999999999,71.30639999999993,38.6856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.5584,122.80640000000001,255.47279999999998,422.49999999999994,443.11440000000005,290.92159999999996,260.2952,199.23919999999998,123.03199999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.4528,289.66880000000003,154.7904,290.5688,269.2872,242.5264,374.1352,275.556,129.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.0224,302.9912,413.99600000000004,480.00800000000004,502.412,481.4088,420.4167999999999,312.3456,153.16479999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.8424,302.956,406.45680000000004,380.5831999999999,342.1056,334.63599999999997,391.88960000000003,287.2048,137.0824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.2968,131.2328,255.5936,219.77679999999998,30.8328,76.57759999999992,38.144,41.652,35.1568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.668,28.16,90.58319999999999,129.2112,57.810399999999994,79.15599999999992,126.21759999999999,92.02319999999992,51.0104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.48160000000001,301.42560000000003,406.3296,466.0536000000001,484.86159999999995,465.35280000000006,406.20399999999995,303.82,150.7304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.4112,297.3512,399.6168,457.67359999999996,478.2888,460.01599999999996,402.4464,302.44,153.5264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.7472,294.47040000000004,406.00079999999997,469.3424,487.9688,468.79679999999996,406.97999999999996,303.4096,150.2056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.8183999999999,298.60720000000003,403.6376000000001,461.3632,479.36560000000003,458.0896,399.9264,302.3008,152.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.9208,262.65520000000004,365.492,421.9304,440.35519999999997,418.69120000000004,263.3824,267.9792,130.22879999999998,1.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.29759999999999,252.17199999999994,355.728,416.8928,437.43999999999994,418.10159999999996,362.6304,98.3072,127.2376,1.6336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.14479999999999,70.9112,71.83279999999999,52.3424,131.6592,123.06479999999999,154.92239999999998,102.7016,128.80319999999992,1.8599999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.813599999999994,97.3288,96.1888,95.4568,102.32319999999999,82.5832,70.028,74.988,22.4448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.6032,309.4248,423.248,488.51199999999994,511.988,493.7024,434.7144,330.112,171.8,7.9416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.916,220.81999999999994,305.5431999999999,390.10319999999996,420.4552,456.14160000000004,395.02799999999996,293.6352,63.718399999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.2416,5.9408,121.1296,115.0008,222.16559999999998,66.4432,109.70960000000001,136.7032,54.1672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0824,57.416,174.5944,150.6816,202.8912,235.8816,92.4616,71.3888,7.5824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.9216,78.47840000000001,55.3096,132.91279999999992,111.896,108.55519999999991,145.788,85.2272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.7368,135.3536,192.7448,255.2264,449.0464,436.5608,385.9264,295.06399999999996,155.4848,8.0608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4824,207.896,375.3992,360.5912,177.292,185.1952,192.3104,51.9,57.2136,0.42960000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6032,30.0992,22.672800000000002,58.9688,109.7664,96.80639999999991,131.02,58.9888,75.02720000000001,1.5688,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3750632911392405,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5956540084388187,0.4045147679324894,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4974683544303797,0.2807172995780591,-0.0150632911392405,-0.8509704641350211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5661603375527426,0.4340506329113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.3261181434599156,-0.7870042194092828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0002109704641349,-0.2952320675105485,-0.8178481012658227,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1181434599156118,-0.1314767932489451,0.4123206751054852,0.0121518987341772,-0.0813924050632911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5126582278481013,0.1362025316455696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,0.2098312236286919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1955274261603375,0.5948101265822785,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.9175105485232068,-0.1956118143459915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.7051054852320675,-0.4080168776371308,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3740928270042194,0.0916033755274261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5345147679324894,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,-0.0,0.0,0.1252742616033755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8748945147679325,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,-0.0,0.0,0.0,0.3008016877637131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.699409282700422,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.0,0.3635864978902954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6366244725738397,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,0.4081434599156118,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0993248945147679,-0.6315611814345992,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,-0.0,0.0,0.3627426160337552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6374683544303797,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.2459915611814346,-0.1432911392405063,-0.13042194092827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5171308016877637,-0.0687341772151898,0.0,0.0,0.1240928270042194,0.3556540084388186,0.0650632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.000464135021097,-1.0002109704641349,-0.1124472573839662,0.0,0.0,0.0,0.0,0.2538396624472574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7463291139240507,-0.7047257383966246,-0.4083544303797469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.110084388185654,-0.1224894514767932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1714767932489451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2291561181434599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59957805907173,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.4912236286919831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4075105485232067,-1.0002109704641349,0.789789029535865,0.1089451476793249,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0729957805907173,-0.0812658227848101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8542194092827005,0.1459493670886076,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5588185654008438,0.4413502109704642,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6272995780590718,0.3729113924050632,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,-0.0,0.1325316455696202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.310590717299578,0.5570464135021097,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.0,0.0939662447257383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9062025316455696,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.1650632911392405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0055696202531645,0.82957805907173,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.4132911392405063,-0.0383544303797468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5986919831223629,0.0226582278481012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.0,0.6128270042194093,0.2464135021097046,-0.6723628691983122,-0.2838818565400844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.130717299578059,-0.1454852320675105,0.0,0.0514767932489451,-0.000632911392405,0.6243881856540084,0.3028270042194093,-0.5356118143459916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5033333333333334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0521940928270042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9479746835443038,-0.0929535864978902,-1.0002109704641349,-0.0199578059071729,0.0,0.0,0.0,0.0,0.0,0.0,0.4161181434599156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4826160337552743,-1.0002109704641349,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.5559493670886076,-0.5571308016877637,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6718565400843882,-0.4412658227848101,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3283966244725738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6717721518987342,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8987341772151899,-1.0002109704641349,0.0547257383966244,0.9454430379746837,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4023628691983122,0.2039240506329114,0.0086497890295358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3852742616033755,-0.3269198312236287,-0.7861603375527427,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1681434599156118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8320675105485232,-0.9183544303797468,-0.1947679324894514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.110379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.889789029535865,-0.4148945147679325,-0.6981856540084389,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4515611814345991,0.3138818565400844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6760337552742616,-0.0744725738396624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.909113924050633,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4866244725738397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5135443037974683,-0.7958227848101266,-0.3172573839662447,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6238396624472574,-0.4892827004219409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0829535864978903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9172573839662448,-0.91,-0.2030801687763713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.90873417721519,-0.2043881856540084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2583966244725738,0.0,0.0,0.0,0.100801687763713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6409704641350211,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.160590717299578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.839620253164557,-0.9284388185654008,-0.1846835443037974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.7799156118143461,-0.3332067510548523,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1893670886075949,0.8108438818565401,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4916455696202531,0.5085654008438819,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.1393248945147679,0.0237552742616033,-1.0002109704641349,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.6326582278481013,0.030337552742616,0.3372151898734177,-0.2175105485232067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1589451476793248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0364978902953586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.7811392405063292,-0.3319831223628692,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3070464135021097,0.6931223628691983,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.110295358649789,0.8899156118143461,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0002109704641349,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4372151898734177,0.5629535864978903,-0.1129113924050633,-1.0002109704641349,0.0,0.0,0.0,0.0313924050632911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.968818565400844,-1.0002109704641349,-0.1129113924050633,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9463291139240508,0.0538396624472573,-0.2016455696202531,-0.911434599156118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2183966244725738,0.7679746835443039,-0.1857383966244725,-0.9119831223628692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7040506329113925,0.2961603375527426,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0002109704641349,-0.4045147679324894,-0.7086075949367089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.000168776371308,0.1491983122362869,-0.1660759493670886,0.0,-0.0,0.2637552742616034,0.0,0.5152320675105485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2212236286919831,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9772995780590716,0.0229113924050632,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1966244725738396,0.8035864978902955,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.2245569620253164,0.7756118143459917,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.529957805907173,-0.5831645569620253,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.7373417721518988,-0.3757805907172996,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.7843459915611815,0.2158649789029535,-0.7562447257383966,-0.3568776371308017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.7721097046413502,-0.3409704641350211,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6892827004219408,-0.4220253164556962,-0.0018143459915611,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4644303797468354,0.3428270042194093,0.1929535864978903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3214345991561181,-0.1753164556962025,0.0,0.0,0.0,0.0174683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4289029535864979,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4625316455696202,0.3951054852320675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1425738396624472,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.2351054852320675,-0.2616455696202531,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0002109704641349,-0.8369620253164557,-0.2761603375527426,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6341350210970464,-0.4789873417721519,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.4408438818565401,-0.6722362869198313,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0002109704641349,-0.3288607594936709,-0.7842616033755274,0.0,0.0,0.8987341772151899,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3069198312236287,0.6932911392405063,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0002109704641349,-0.579831223628692,0.5210126582278481,-1.0002109704641349,-0.1129113924050633,0.7435021097046414,-0.8274683544303798,0.7034599156118144,-0.7828691983122362,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.3066666666666666,0.1740928270042194,-1.0002109704641349,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.3635864978902954,-0.749493670886076,0.0,0.0,0.0,0.0,0.0,0.0,0.2539240506329114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7462447257383966,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.7060337552742616,-0.4070886075949367,0.0,1.0002109704641349,-0.9236286919831224,-0.1894514767932489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1634177215189873,0.8367510548523207,-0.3999578059071729,-0.7131645569620254,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.1786497890295358,-0.9344725738396624,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.9747257383966244,-0.1383544303797468,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.1982278481012658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1026582278481012,-0.3348523206751055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1195780590717299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1260337552742616,-0.2733333333333333,0.0,0.0,0.0,0.269662447257384,0.0,0.3531645569620253,0.0439240506329113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3334599156118143,-0.1689451476793249,-0.3974261603375528,-0.1270042194092827,-0.419746835443038,-0.0,0.0,0.0,0.0,0.0833755274261603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8153586497890296,-1.0002109704641349,0.8067932489451477,0.1934177215189873,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0002109704641349,-0.0137552742616033,-1.0002109704641349,-0.0991561181434599,0.9021518987341772,-1.0002109704641349,-0.0038396624472573,-0.0,0.0,-0.0,0.0,0.1495358649789029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.850632911392405,0.0,-1.0002109704641349,-0.1129113924050633,0.7606329113924051,-0.8464978902953587,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.1369198312236287,-0.9762025316455696,0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,0.0,-0.0,0.0,0.090295358649789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.909915611814346,-0.8183544303797469,-0.2947679324894515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069915611814346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.930253164556962,-0.3475527426160337,-0.7655696202531646,0.0,1.0002109704641349,-1.0002109704641349,-0.100548523206751,-0.0123628691983122,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.2352742616033755,-0.2618143459915611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.4043881856540084,-0.7087341772151899,-0.0,0.0,-0.0,0.0,0.3409704641350211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5758227848101266,0.0182278481012658,-1.0002109704641349,0.6860337552742617,0.2778481012658227,-1.0002109704641349,-0.1129113924050633,-0.0,-0.0,0.0,-0.0,0.2314345991561181,-0.2575527426160338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1792827004219409,-0.1995358649789029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.6933755274261604,0.0,0.6230379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6048101265822785,-0.5082700421940928,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0746835443037974,-0.0831223628691983,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9885232067510548,0.0,0.0,0.0,0.0,-0.8417721518987342,0.0,0.0,0.0,0.0,0.4730379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2950210970464135,-0.6272573839662448,-0.5133333333333333,-0.0534599156118144,-0.0534599156118144,-0.0534599156118144,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6680590717299578,-0.4747257383966245,0.0,0.0,-0.0,0.0,0.0,0.0,0.0074261603375527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0413080168776371,0.1891983122362869,-0.2648101265822785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.5908016877637131,-0.5223206751054852,0.0,0.0,0.0,0.0,-0.0,0.3427004219409282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1783122362869198,0.4791983122362869,-0.1340506329113924,0.0413080168776371,-0.6321518987341772,-0.3928270042194093,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,1.0002109704641349,-0.92084388185654,-0.1922784810126582,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9572151898734176,-0.2943881856540085,-0.7709282700421941,0.0881434599156118,-0.0981012658227848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.980506329113924,-0.1325738396624472,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8210970464135021,0.1790717299578059,-0.590042194092827,-0.5230801687763713,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.000168776371308,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.31,-0.3449789029535865,0.310084388185654,0.6900843881856541,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6755696202531646,-0.7518565400843882,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060337552742616,-0.0067088607594936,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8987341772151899,-1.0002109704641349,0.5130801687763713,-0.4977637130801688,-0.0732489451476793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0956962025316455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3369620253164557,0.5675527426160338,-0.0242194092827004,-1.0002109704641349,-0.0886919831223628,0.0,0.0,0.0,-0.0,0.0,0.619493670886076,0.0894514767932489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2912658227848101,-1.0002109704641349,-0.1129113924050633,0.0,1.0002109704641349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4130801687763712,-0.2833755274261603,-0.4166666666666667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7152742616033756,0.2849367088607595,-0.719620253164557,-0.3935021097046414,0.8987341772151899,-1.0002109704641349,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578481012658228,0.7423628691983123,-0.1129113924050633,-1.0002109704641349,0.8987341772151899,-1.0002109704641349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0149789029535864,0.9851898734177216,-0.1129113924050633,-1.0002109704641349,0.0,0.8987341772151899,-1.0002109704641349,-0.0,0.0,0.0,0.1818143459915611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8183966244725739,-0.4278902953586498,-0.6851898734177215,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2910548523206751,0.6076793248945147,-1.0002109704641349,0.0,0.0,0.8987341772151899,-1.000168776371308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984388185654009,0.1017721518987341,-0.799957805907173,-0.3131645569620253,0.0,0.0,0.7026160337552744,-0.7819409282700422,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6448523206751055,0.3553586497890296,-1.0002109704641349,-0.1129113924050633,0.000548523206751,-0.000590717299578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7525738396624472,-0.8375527426160339,0.0119409282700421,-0.0132911392405063,0.0,-0.0,0.1876793248945148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3427848101265823,0.4697468354430379,-0.6064556962025316,-0.5066244725738397,0.0,0.0,0.19084388185654,-0.2124050632911392,-0.0,0.0,0.0,0.0118565400843881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8868354430379748,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,1.0002109704641349,-0.3725738396624473,-0.1493248945147679,-0.5912236286919832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5039240506329113,0.0,0.4962447257383966,-0.4992827004219409,-0.6138396624472574,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5655274261603376,-0.629409282700422,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-0.8079746835443039,0.6245569620253164,-1.0002109704641349,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.1129113924050633,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.8987341772151899,-1.0002109704641349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0298734177215189,0.970337552742616,-0.3723628691983122,-0.7407172995780591,0.0,0.0,0.0,0.2807172995780591,-0.3124050632911392,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0002109704641349,-0.1551054852320675,-0.9579746835443038,0.0,0.0,0.4654852320675106,-0.5180168776371308,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5883122362869199,0.4118565400843881,-0.6159071729957806,-0.4972151898734178,0.0,0.0985232067510548,-0.1096624472573839,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.1548523206751055,-0.958227848101266,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3383966244725738,-0.3766244725738397,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9022362869198312,0.0979746835443038,-0.5327004219409283,-0.58042194092827,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-0.9824050632911392,-0.130675105485232,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,1.0002109704641349,-0.9255274261603376,-0.1875527426160337,0.0,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.2280590717299578,-0.8850210970464134,1.0002109704641349,-0.9676371308016878,-0.1454852320675105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-0.9586075949367088,-0.1545147679324894,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.8435864978902953,-0.64,0.6730379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2178059071729957,0.0,0.0,0.0,0.0,0.0076371308016877,0.2467510548523206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2270886075949367,0.0,0.0,0.0998734177215189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0027426160337552,-1.0002109704641349,0.519831223628692,-0.5785232067510548,-0.0,0.1657383966244725,-0.1844303797468354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,1.0002109704641349,-0.8343037974683545,-0.2788185654008439,0.0,0.0,0.0,1.0002109704641349,-0.8311814345991562,-0.2819409282700422,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,1.0002109704641349,-0.1129113924050633,-1.0002109704641349,0.0,-0.0,0.0,1.0002109704641349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5132911392405063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4612236286919831,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2249789029535865,0.7751898734177215,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0827848101265822,-0.0921518987341772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.9214767932489452,-0.1916033755274261,1.0002109704641349,-1.0002109704641349,-0.0645147679324894,-0.0483966244725738,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.978481012658228,-0.0887763713080168,-1.000168776371308,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.930210970464135,0.069957805907173,-0.8135443037974683,-0.2995358649789029,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-0.9415611814345992,-0.1715189873417721,0.0,0.0,-0.0,0.0,0.0,0.4237552742616033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5764556962025317,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.8987341772151899,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.7330379746835444,-0.4793248945147679,0.5964135021097047,-1.000210970464135,0.8987341772151899,-1.0002109704641349,0.8987341772151899,-1.000168776371308,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1575527426160337,0.8426582278481013,0.0,-0.1618565400843881,-0.7053164556962026,-0.2459493670886076,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.639240506329114,0.3609704641350211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0002109704641349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4966666666666667,-0.6656540084388186,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.4793248945147679,-0.5334599156118144,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.3308016877637131,-0.3681434599156118,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-0.8489451476793249,-0.2641772151898734,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.3405063291139241,0.659662447257384,0.0,-1.0002109704641349,0.7958649789029535,-0.9986497890295358,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.0,0.3694514767932489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6307172995780591,-0.0,-0.8922784810126582,-0.220801687763713,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,-0.0,0.0,0.3259493670886076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1368776371308017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5373417721518987,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2587763713080169,0.7413924050632912,-0.499789029535865,0.0237552742616033,-0.639789029535865,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.939282700421941,-0.1737974683544303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2581856540084388,0.7420253164556961,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.600590717299578,0.2981434599156118,-1.0002109704641349,0.0769198312236286,-0.0855696202531645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,0.0,0.380210970464135,-0.4231645569620253,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.2532911392405063,0.0,0.3444303797468355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2920253164556962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0671729957805907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3076371308016878,0.290084388185654,-0.2941772151898734,-0.818902953586498,0.8987341772151899,-1.0002109704641349,0.0,0.0,-0.0,0.0,0.4135443037974683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4479746835443038,0.1386497890295358,-0.9723206751054853,-0.1408016877637131,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.7745569620253164,-0.3385654008438818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.2515611814345991,0.1122784810126582,0.1137552742616033,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6835443037974683,-0.4295780590717299,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.3913502109704642,0.6088185654008439,-0.4445569620253164,-0.6685654008438819,0.0,0.0,0.0,0.0,0.0,0.0,0.5357805907172997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2607594936708861,0.2036708860759493,-0.2884388185654009,-0.3956540084388186,-0.2196202531645569,-0.2094092827004219,0.0,0.0,0.0,0.3929957805907173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6072151898734177,-0.0190717299578059,-1.0002109704641349,-0.0938396624472574,0.0,0.0,0.0,0.0,0.0,0.0,0.6007594936708861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1216455696202531,0.2777637130801688,-0.96915611814346,-0.1439240506329114,0.0,0.0,0.0,-0.0,0.0,0.0,0.4989873417721519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5012236286919831,-0.3313080168776371,-0.7818143459915612,0.0,0.0,0.0,0.0,0.0,0.0,0.8494514767932491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.150717299578059,-0.5467932489451477,-0.5662869198312236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6562025316455696,-0.4569198312236287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.1129113924050633,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.290379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6109282700421941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0988607594936708,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,-0.0,0.0,0.629789029535865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4928270042194093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8132067510548523,-0.9748523206751056,-0.1382700421940928,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2891561181434599,0.539662447257384,-0.5427848101265823,-0.37957805907173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4473839662447257,0.0081856540084388,0.3723206751054852,0.1723206751054852,-0.4095358649789029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3679746835443038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2754008438818565,-0.8377215189873418,0.0,0.0,-0.0,0.0,0.0,0.0,0.5582278481012659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4419831223628692,-0.5839662447257384,-0.5291139240506328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.1129113924050633,-1.0002109704641349,-0.0,1.0002109704641349,-0.8023206751054853,-0.3108016877637131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.8263291139240506,0.7424894514767933,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3732911392405063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0059915611814345,0.6209282700421941,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.9123628691983124,-0.200717299578059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8367088607594936,-0.5206329113924051,0.3563291139240506,0.2749789029535865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.2508438818565401,0.2254008438818565,-0.0562447257383966,-1.0002109704641349,-0.0566666666666666,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.8941772151898735,-0.2189451476793249,0.0,0.0,0.0,-0.0,-0.0,0.5289451476793249,0.1634177215189873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2063713080168776,-1.0002109704641349,0.0,-0.0,0.0,0.0,0.0,0.7434177215189873,0.2567510548523207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2013080168776371,-0.9118143459915612,0.0,0.0,0.0,0.0,0.0,-0.0,0.2774261603375527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6586919831223629,0.0640928270042194,-0.0690295358649789,-1.0002109704641349,-0.0438818565400843,0.0,0.0,-0.0,0.0,0.1619409282700422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0994092827004219,0.2359493670886076,0.0332911392405063,0.0090717299578059,0.460506329113924,-1.0002109704641349,-0.1129113924050633,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1135864978902953,0.8865822784810127,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.1827004219409282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.340379746835443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3756118143459915,-1.0002109704641349,0.8987341772151899,-1.0002109704641349,-0.0,-0.0,0.0,-0.0,0.3065822784810126,-0.260970464135021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4231223628691983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5049367088607595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.3674683544303797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6327004219409282,-0.9734599156118144,-0.1396202531645569,0.0,0.0,0.0,-0.0,-0.0,0.0176371308016877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9825738396624472,-1.0002109704641349,-0.1129113924050633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5202109704641351,0.479957805907173,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.7522362869198312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.410210970464135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5151054852320676,-1.0002109704641349,0.0,0.0,0.0624472573839662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9377215189873418,0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.2029957805907173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2231645569620253,0.5740506329113925,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.2706329113924051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.729535864978903,-0.6051476793248945,-0.5079746835443038,0.0,0.0,-0.0,-0.0,-0.0,0.7085654008438819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2916455696202532,-0.5835443037974684,-0.529535864978903,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.0017299578059071,-1.0002109704641349,-0.1111814345991561,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.3878481012658228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5108860759493671,-1.0002109704641349,0.0,0.0,0.0,0.0,-0.0,0.3637552742616034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5349789029535865,-1.0002109704641349,-0.0,0.0,0.0934599156118143,-0.1040506329113924,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8987341772151899,-1.0002109704641349,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9536286919831224,0.0465822784810126,-0.9954852320675106,-0.1175949367088607,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.4748101265822785,-0.6382700421940929,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.8173417721518987,-0.909620253164557,-0.0,-0.0,0.0163291139240506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9838818565400844,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,-0.0,0.4361603375527426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5640506329113925,-1.0002109704641349,-0.1129113924050633,0.0,0.4868354430379747,-0.5417721518987342,0.0,-0.0,0.7187763713080169,0.0496624472573839,-0.3243037974683544,-0.5309282700421941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.659831223628692,0.0441350210970464,-0.2851476793248945,-0.4983122362869198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8338396624472574,0.1663713080168776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.64915611814346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3510126582278481,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,-0.0,0.4234177215189874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5767510548523207,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,-0.0,0.0,0.6227004219409282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3775105485232067,-0.6057383966244726,-0.5073839662447258,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-0.9927004219409284,-0.120379746835443,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-0.6788607594936709,-0.4342194092827005,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0002109704641349,-1.0002109704641349,-0.1129113924050633,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0002109704641349]
