clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.1271354200672,407.6902934069392,561.486507597398,646.1298800606585,679.3997332738629,654.253913984813,579.4541111432151,449.9248260970149,243.74675927699465,16.281899602836646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6966112775828,216.66149788600785,371.4917870083298,458.3871775664447,531.6888220608126,625.4020466291496,380.2556823768095,413.01805927210086,209.6494990237147,7.417979916623471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.11628749463881,359.879405003217,511.5214189977815,602.0544586405304,638.6192305555466,615.6195212602214,308.92878268475505,347.53228554651713,169.09552196614797,6.733254623903219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.0877699959924,360.19712930660603,521.3466017963312,450.7103111803932,367.54891666002345,240.5246523947095,563.6068760387648,261.3164719706509,142.09263354270652,5.456473626951173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.78630926978624,271.0784040976927,342.617855464931,451.4656418738665,437.61668670531407,362.2446859284462,368.221138913027,281.0543588457674,136.04042684690097,10.94751448135439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.71009296755972,86.59384665906512,230.6935858127636,139.71926241530775,293.8523232051928,312.1244125417577,258.5533001932611,138.99923442221095,94.4648778971877,16.459148577643926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.12955531158943,446.751995900672,625.9102584199869,730.8475352892947,767.9867115583543,744.2677097428568,664.2607585957171,522.9484618259174,297.54145539454277,30.85897296665552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.185724536052575,315.0523302542382,429.15139334418615,461.240077040625,298.02024826839977,303.4333289928048,335.3712407397187,203.30825146857617,135.3042184494649,7.017147172764678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.686433474987583,9.354480126862375,33.11540389905695,124.35082018471444,162.11441296668437,115.77373493906076,49.507624440570325,24.75307674736065,56.59758343286164,1.1524860727095954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1448822252113784,82.42150875831112,90.725733548971,93.44918978843728,107.41140778736448,170.56205497762403,252.64524619065983,187.87141025600332,71.58652163440699,3.034561286534646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.1847573673496,418.55617039367274,593.0257930192266,697.2349516932679,737.1343578480194,717.1603841641347,640.2961088234329,508.2037006353099,293.7331765914219,35.73368751031806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.9680241501196,421.0663394850307,588.3062632626361,689.373481603164,639.1333261297801,603.2231251175793,635.3824142147712,500.9842984083045,291.01119129780466,39.400020039008126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15454396854821,247.7352289466207,469.42368427166497,495.6756548391801,542.1663693434041,592.6345214233866,502.001457462904,408.19556330607867,263.41477622428243,36.941334052366024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.99052756546473,324.21043911025595,338.61541180973916,644.0955619514596,689.5602917259898,675.0398497773584,603.9122632478466,473.945371811562,259.1416785328703,38.75868764883405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.70244159272234,231.97919248480983,379.4731391851291,409.57016220199074,445.0883561454269,428.245290701188,343.67252363868056,221.45016209750253,202.3947940963328,34.48338353864843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.60319433433506,334.83949381529686,582.000318407874,679.1680593026417,719.2903137535201,702.6450905259749,629.4728892663209,373.0098031245217,299.9795481392985,56.14673853013606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.310351751391684,220.94121483374053,207.0937306110371,212.10156575403624,308.8191972190028,497.7018827462095,251.732524291341,183.49313993638603,23.902134573700796,0.3765621373499124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.5778440819702,133.95977394345783,70.84663587234837,87.66690165592746,697.5820949136373,681.9194635132394,336.98045549855,484.042679592181,285.4620480823651,56.795425649555256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.619392561426494,232.0093468747148,616.326310740677,667.3048810302704,250.8168605003241,165.14676783444548,191.7010177739349,71.7468547319505,59.262201838366984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.31759914384608,443.11949512650943,613.5749065300794,711.3413223853993,746.8779031519483,730.5783521989234,663.4098164220572,534.4608195132967,323.0351533768865,72.58014555542209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.764784904978875,146.5356254796808,383.39026798107767,677.244797605044,724.5496806367023,715.8843386401071,649.7263426615199,521.4319166555746,319.5688694836636,74.19745051642299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.6091014811232,424.92389497409374,595.0932074100286,703.3003969017146,748.7423270155851,732.8980338028327,660.2619923051478,527.0487233800692,319.3298407831973,75.27344740498337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.55639654881148,430.478186500005,611.0934208827774,722.9941554013604,769.8673158263304,753.4353797468933,681.3060790941968,549.0606925377754,341.88164706749495,86.15844668775429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.43039978349662,169.97073474631677,566.994464329065,470.5805831819216,712.2172706384926,588.3812815009362,620.780334771519,428.02906166138155,266.42506690430815,57.05872495653039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.31909425364227,304.68289749154985,331.06504676670363,501.4689750655576,716.571270351601,708.9414742327182,532.3433929636279,497.9637111073356,289.97711636594147,65.81158823114231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.22338177786004,204.0503436494083,326.2888855949256,251.62661619021137,133.6332239649747,39.91558655909072,115.6156082602908,221.57225060297145,90.51244640086264,29.812394995075586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.98474437738685,274.0828109943224,187.9942342343967,555.7123096670579,759.4368388109076,759.276505713364,695.6956068622653,565.2425678228784,352.903444314225,97.8399631477712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.3928130321428,483.6278728627565,667.6446695213948,776.5571775476874,816.2359418250852,797.1989606470283,717.396470972903,583.2704801485055,373.862951716955,108.77938742695596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.09245571546218,452.8225894195903,501.5594382352726,560.5024448244014,563.4781682769752,589.8419307290162,505.8722514646082,365.9654434535501,220.83457125968633,94.133179608233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.43388743904004,103.43544115745506,127.16547506682014,357.0287119478102,380.9087823337757,201.0657945217405,158.71799900129005,88.46636072487152,187.5036737937475,43.39731538372838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.033274108847365,220.75955302138615,439.6282051538532,413.3931504636017,353.57051825675694,430.8040010055636,399.33017267401647,336.4538568845997,103.5913614174515,8.113001830286883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.26614574371726,402.5022673974347,125.6709940842127,185.03763307786028,276.57900610011455,374.873491515234,291.15166662638643,512.3046976623863,328.1135939206387,98.03045063521968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.10555798728082,153.48290272461685,172.7162551735183,236.77006311507805,520.0109829654183,456.6632290313896,425.3078118406888,221.3096867689208,137.2399831867793,94.89512955802697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.79885349564717,412.15387858579976,81.46980679399317,140.1929069786932,145.45006744310174,160.9869329734082,178.38233858395532,127.39420714634323,34.26715449884203,29.153411254713244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.99007645602015,105.70363965664868,271.11591321684284,429.01165348852896,724.4996684778356,716.0424653188772,648.1296309424054,515.9747075556988,324.39430734138386,100.36484169761934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.26491837548151,18.615555192311785,563.0258524284006,669.2391748217358,716.5080196800931,351.53178731001094,650.8148425897971,530.8533248185674,346.7526842465349,111.202035240297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.03172593107219,282.7599205577096,388.97471389689383,381.7479569406434,140.76216302226513,137.2451314972509,221.2346685306206,3.932573727363246,50.45417809441669,9.239746350638574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.6684137879207,435.1984517295201,606.5908556389176,714.1008167981668,763.7275878525078,753.4375861656669,682.782908726616,559.6794506218731,363.7604956258645,120.47929071008568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.109555761165236,99.45285527122503,403.5812061776931,480.4940227314128,591.0510482169132,374.6977134862756,490.21697479345545,549.9910657872825,365.64036442091594,125.0429002066798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.54751146454333,215.87380638385596,284.0823008759814,713.1013090937555,758.2431662544253,470.69458148522097,675.1192808532056,556.9559943824067,373.7599855075234,130.0029296095857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8975201452397932,205.1050118231579,440.9704432410867,601.4793188135624,701.3072652762883,738.9370019859971,733.1576557451854,657.6790113942633,528.9352114314414,338.80516382426316,112.67077467054656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8372113654298463,70.472280153772,155.02151208269498,206.10231310879556,316.82555547523555,726.1427149911942,715.0525187624846,649.8947659612331,532.4390044438144,191.24943739828484,71.55636724450201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.590323758294877,40.01928824144685,61.0722007055899,133.1507537264951,161.05459648246324,104.06059314328986,88.72745361307312,69.25654340955441,28.0935947704921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1262522247628843,2.4167640299449458,118.56264826880856,227.28540428057715,578.8701456411529,827.9078971370835,823.2302893371901,750.0647073338569,618.2995845971415,416.2489918294801,152.10242004530866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.148796826252244,240.05468519594663,487.9031769729421,650.9582598100768,757.8923456694334,807.7132815758455,796.1339958523358,727.3319747101294,455.41660242434256,395.3372901668432,142.75750106646495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.265980198585286,247.48884551690935,506.2252784683738,679.0275839740601,786.7979025485862,832.992221464232,816.6889931465844,742.6268696482715,608.5641294953822,413.9763804927394,156.5608569136977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.539819303839286,245.55308077959492,488.38564721142177,648.5451731447544,747.3802311593897,789.0307983474031,774.759681720181,708.068467871323,585.2158060338386,395.9058107374907,150.17180361846587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.383655866507132,230.40160306173257,470.3621477233417,631.0181178807197,733.9137219115833,777.7170183496421,762.078657555753,699.4398995209535,569.5119881496679,377.64548896771794,127.33757573115584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.745757663619917,207.0429829792458,430.5473209549091,359.8867597324621,403.3245261270387,516.3196443572948,722.8073452785344,578.9672280671884,421.7569485611471,315.34284205942026,101.99464969833694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.072793996774452,224.15376056800696,457.7149553134412,617.1831366977328,715.5018927193612,753.4949530537787,755.5748704842974,683.2543468712278,426.33894488085394,372.3243423588769,141.89258490723938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.736676929355278,235.7543750063276,466.401626024847,629.8435676202748,728.6036073966098,567.8659997446111,460.9113206433683,392.2100592918202,563.0876321540596,195.99470870723337,142.7479399184463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5430162547078305,19.53489634795122,45.45369768066267,215.61859727905045,368.68228043669575,247.02034926399548,224.5634189869599,544.9104188247568,160.89132149322165,140.3642721701044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.377760201276246,247.5778377407753,488.3062161355744,648.1914106680643,746.6896220832735,782.2894535213303,764.7072377879573,700.9226129367688,581.0037525951609,401.2203380900112,106.55016899276146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.01237828045137,198.77185447018897,298.8756032796067,133.75604794336812,83.49456375517347,114.9720694513432,132.60576828943206,57.388952299636074,50.33135411602326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.948730368032914,22.757738703160825,70.66644500584304,89.60634375786441,382.99458354769047,496.05883623285064,556.9008339130685,257.53981850328415,233.9782078936322,371.3027704667303,88.53181781515303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.781279777662583,240.37608686395816,395.71532325004216,621.2532438619799,717.8002456084597,753.7619297253765,741.563375799428,683.7015144093308,146.65035925590456,386.11960800394,153.67486115791436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.990889561148386,90.40506735388396,116.1127879572606,160.02861175276962,174.23206487093665,110.86151127624817,221.26923575807268,138.6263496494836,130.74722820919138,63.835372482979786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.81582918236244,212.2979370248808,408.1727636454188,721.6217629242218,827.4666133823767,755.3468738776987,675.6260216981941,583.8522392317941,464.0069261826374,278.0911384329104,71.09816761253131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.3855478169362,310.7615812126378,551.7106014847905,701.7897355147678,787.6981214081883,824.5409020886697,809.5196030784459,740.3189556111544,621.0554016452862,441.42717192720846,186.55932655867468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.083832031559523,64.33622954457215,166.0778765568771,250.52781964099108,193.5970669733257,231.1429597696402,601.4337194922426,338.97138070520276,505.23312549320775,400.42308543984063,165.70572725707427,0.5942621230053307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25020891699128,299.7191907240214,541.4816440506839,698.9971448203975,788.4887548020381,828.5602616211253,812.6034410509228,721.128996064799,584.1574604954665,400.0222526959818,148.5074283902962,0.2596219423525763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.164644939494835,323.4080381496139,565.9044934549388,725.3667910558346,817.6075988292995,851.4827462593767,835.3221996890844,755.6219407514661,622.6741775521361,433.3009315842803,185.15604421870665,1.5709701667566662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.96213482608367,314.49999008793003,556.1013748441244,716.1417541636862,811.8657617076376,850.22802945016,828.2623950866982,758.9058273594102,635.6957256806131,449.9240906240903,196.63309920570936,3.5552761170888214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.732465682722136,286.860917584786,514.7972154035558,390.4132989372384,390.21766313931835,621.5878840426327,737.9632358339438,635.0720446406274,556.6765146710925,426.2624556967048,185.53039993728305,2.7845004922007197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.91047389412352,187.29332853733723,193.98171931284523,169.6243269988718,181.6927022171818,119.43933199482632,281.27352977727185,92.77476111666016,141.8308051815804,60.905983824650285,7.982823122648338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.288684804566806,235.43517975708957,540.1320512342052,720.2133322737822,763.5694611737379,849.7470301575295,724.3613995680273,669.6260335800289,525.7837099499095,368.4336905882108,87.98315501346744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.90527805631277,337.69459970825073,579.2342047387862,743.7411111289066,846.5484584088289,888.4821826727791,872.0362726077766,796.5083515709122,667.6255472253574,477.9272222248675,198.35778321368895,2.250547149005336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.931007726835865,336.83777375119473,564.7144982630792,707.5793783765229,792.1455261827095,820.4376986428197,809.3776568040151,743.4175030421216,613.4189862700829,446.79759522199174,199.89565709884255,4.9320814317744395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.232557566803,281.15511863642547,388.9666236947242,526.677309553191,541.2940984549334,555.8263079703571,527.8959881891066,413.77265449264974,415.4259976269517,362.28513693929426,145.17205867763636,3.2176940447380216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.94353453022216,164.69960029634248,291.18035007044233,652.7675232043753,619.1784747419329,516.3711274620107,389.1725561135874,411.6000674736426,286.48361997451167,190.03443612699175,90.82281597500652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.437802040080907,219.5717642483,455.1533031173674,408.54491294522165,853.8862717766805,878.0472928198094,888.8315323119223,811.2001587109547,677.791253987956,479.3893423987965,215.06257974811973,7.074514060876578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.47718528690787,361.9115166936424,594.3408186082534,746.3696913611109,830.7225520191893,863.8475170662649,844.8656963575464,755.6940170980682,638.9516643174258,459.13368258482393,209.42003147126715,7.008321497670539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.95347509639907,368.0674250718041,603.0716176951298,757.9129389113197,849.6536250961166,883.7317630533593,865.4354031102853,786.2433559635044,650.5566915932935,461.5232341165619,210.70784456208685,7.002437714274446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.74241218981646,370.8070617156096,591.4511454878474,736.1348501436082,828.9449139606447,867.9580752413599,858.7543670640224,792.1264038866723,664.4725747979764,480.75511561961446,223.53669878434175,8.299076480188305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.27857195178537,347.37562981359616,556.1602126780853,693.0199563628921,774.0021446079342,810.076356082301,795.5801847401787,651.9813026480724,229.5433061588276,205.18959120947673,49.45246397123197,1.2789874157255816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.88033138605334,191.12367152819337,290.39192309536594,234.07234842796973,374.1063932549684,419.6932115349677,606.230473905907,717.9171858034571,468.7433718164918,372.91272069848617,180.0055273283523,6.735461042676754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.480981469878362,46.586325984410465,105.10937753364333,489.95735285110294,517.9465104663144,510.65061905515984,494.40622857147326,475.24274605040034,458.58134241851576,342.142004482772,10.46283782410128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.29204770084488,109.9546731603254,78.14546917520097,194.63114190518897,389.8903776879107,56.61523478304992,52.515708701822554,195.42030435318983,92.82624422137596,241.72715062628583,115.0117849892668,8.661664631972497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.45459315807935,164.56353780530782,206.6987816505744,405.6927489439658,609.537160174511,680.5522193465724,682.1614341054038,693.4810978865609,628.3799765004967,469.1309660477094,218.6237396486046,9.300055130448522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.89974398648796,380.8903955106629,609.1708946581042,768.3706284249494,870.3593943398902,911.1524000979232,893.400290118988,816.629419839699,681.1200044442954,492.0497733213382,230.60606453474676,11.691813080960076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.4361291030404,405.0698033769045,631.3924735992961,784.2149216377017,875.8460223567464,907.2668966377288,884.710677515884,804.5764895528038,672.1722408446878,486.2755753909981,229.6536270975043,11.207136423706965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5376362484578,373.0840858898974,581.7943859890108,723.6428425207795,799.8040057456484,823.884124767081,803.2673477471733,703.2231722446409,618.4437372903458,371.33513127540886,175.1580252828967,9.80311861081442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.76671250091232,249.08702818187297,556.3676160427976,653.3000056017216,804.9582000006253,835.7995216170925,811.275176949255,738.2861084478045,623.325071090329,456.9353540134588,217.76029443522808,11.113731362294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.39578502870539,208.08367716742964,231.9953728891491,320.60000252382883,380.4093962180323,381.72662822583254,197.98342749511255,287.5603523359965,208.38448559355487,87.42493106376317,157.6574470441444,10.011257448451188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.451248084553434,23.77857512238285,133.1308959575333,159.43655604853782,222.9027211234128,356.71025217149673,423.26760994809376,342.11332103871604,218.03977414654247,150.18724854988062,45.826582453390024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.94733625383247,133.18532095394715,449.29452580070847,708.2861678569784,786.4492883823675,383.1652132661771,346.949790990304,344.6448188448848,311.1425561875348,209.13908081410375,30.136738554785182,12.530987687827752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.58248227410078,386.75946944826507,587.4266376449203,719.8941370245442,799.8319537167798,831.0468955788989,808.2825376194174,741.3581788534891,620.336109125114,451.8995708993283,220.6264324220496,17.580009314599526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.04965610410054,374.0387297459134,582.1091684007018,585.4636604093989,728.2689672159572,632.7744272244533,820.4656466139512,331.9851233952675,488.12014148567306,232.96693262242883,132.51089228217006,18.737643697780705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.406218290748682,18.578046073161698,35.32623551013866,260.9325551040559,109.17507186034317,63.80963093062189,459.0785221154855,107.8843168778254,134.08406886770027,104.81665930968774,82.79954184151005,10.36354897929222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.79857507308462,246.14587195675128,494.518020455999,650.7126118532899,836.3673067148154,872.318694210789,845.7166385312062,774.1764516910436,649.3108004591709,474.9066349238986,234.90049094096972,22.632708305993862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.835728537746029,7.776155230860595,108.89191478440624,107.33786049491331,262.8668488955213,183.58801594364803,371.9646960987908,157.70966562178472,123.89262055274376,104.3165377210199,51.15067095392913,1.3775407876101289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.59693073250313,209.97751994804688,570.3511627565357,715.2863991524794,811.5428890937771,853.7134356394204,547.951599367612,530.7658035405507,654.5981153134845,391.1355333491088,235.63375744670773,22.49885223373276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.87168907884336,441.4315847647555,649.9087399467987,796.9062424230727,877.7266266247223,898.9288400925412,870.9212956542169,792.4250058940239,663.640754920354,485.9078389287423,242.5604414497575,23.549843042859763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6832543468712279,168.09233689711425,423.07712246064534,617.7531282142295,754.2944121227227,834.1101403094895,857.7533884137622,839.9637693156769,762.5295024584785,634.4351250880003,462.3072482540913,229.53742237543153,23.917579505115537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1323851264120785,160.7398140707723,405.2794131603904,607.2160076247525,756.4633217771074,845.0164683070711,881.0509642435145,861.7499482855579,785.450516150881,659.0433136692322,478.9348201314483,238.53519813390577,26.25491245921323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7710188022238071,164.83713373322612,312.35020272958275,533.2958304008704,615.8276600978581,814.5061095066343,673.5894971702216,663.3862812884729,616.9485208348138,472.1022766627361,336.6818534911983,171.19456169270393,22.415008320338444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.707768130715814,165.25194046265065,411.9038177914658,607.6874457693643,740.6631569398257,822.4205336473029,857.2304671644345,843.9926899961511,773.9543388678409,422.4379964892448,473.0878103815816,235.1130426161535,27.30958063296279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.341010318720256,167.2752264779819,406.29951410668787,594.7556253376779,735.8546349593693,825.3028520384636,871.2802064413786,869.8886916682027,801.9707089812593,677.7875766233336,500.06937009021215,251.55674626238272,29.631468655645747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.922033929084379,190.9854026183852,450.9927327834056,648.2127393828752,788.2541389391191,871.8318111347622,900.9388875952312,872.1760124634337,792.7898004645816,662.5206296563227,479.89828966255845,241.1674557307326,30.417689211948588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.929388658329495,127.2713831679498,289.13573534030024,481.96055574288886,769.6054874652043,851.6783820572967,876.0137101835348,849.7771845474344,772.466477141554,653.4140039050209,478.8752468245629,244.64771360952125,31.331882057116445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.360618969428967,178.32276527706986,416.84840226295694,602.9885092546601,735.0058992044828,807.4080603121732,825.9993448979761,801.9192258765436,627.596697835892,606.0318962162889,439.7046943380023,223.95003456791727,32.2777002380383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.982585886230031,58.55467688498687,287.9758945383455,190.4440945459447,450.9537527184065,578.1677689982444,577.1984156837382,697.0952118376108,294.2002018984868,177.4960937099189,294.5591126856484,117.0865541093139,30.550809811285184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.368216876009788,175.338216149402,403.1855217443059,376.1112924471868,489.675666721015,549.1673361118295,344.46242155960596,387.0301234844853,207.3040758674474,153.24019665952804,35.282107134667974,26.797691477502756,0.6670739425319738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718301988077284,28.15169713152851,34.30834098261468,101.46731561146214,203.27000687650155,203.16483424829644,230.45823447691996,318.5568587395357,131.13555791333346,160.0587661426746,104.43421338894174,46.74445266318044,4.887217583379235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.271128509056867,29.259319355842905,91.84218144837952,180.48652662098283,249.01127447064823,216.71298099072365,219.47026898471745,351.16405084775516,375.69354382606434,400.31202902823935,191.9746137018532,47.05702865609785,36.558888131620016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034792582035555,123.67786245878638,184.94790538106983,257.2515131168756,264.90116700472026,404.6660287413477,490.0081004828942,514.8604660750639,595.9294401251983,619.1247852184434,443.8623227802661,223.95591835131333,37.9526093235694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.934270027795783,199.9434628389359,442.5252330035041,629.8545997141424,764.2836053834386,847.1088887773066,873.8014076266041,856.6332631497312,785.1754492771136,660.0626791426051,484.64429644443146,250.17920547477257,37.85920426215643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.400803039271812,218.72449943926267,469.7627372898648,653.8317525261434,778.4907358662282,847.7914076512532,866.6724685693137,843.8007315628536,765.6074566475594,635.9215158684382,461.21360001534254,238.5175467837175,37.96511236328609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.822472202352632,217.93460151833733,462.3300479147511,636.9313201937925,764.8594806833311,832.8201207998961,845.1826851880109,811.1449982416162,747.2206335347707,636.41575367371,469.8774710660886,246.0877695957149,39.38383963466887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.763628427474313,204.57252942581155,431.70642628393927,602.4104275359941,636.4929783307836,795.7280147980052,698.2285756142829,794.8402989781199,608.6810696903794,397.08992214595423,448.61200692676175,229.3653217110958,41.27988883405964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.987467255696322,118.63766650710872,321.72086326078437,315.64732785016804,389.8491912041381,545.182543806826,839.4989504273856,808.5759913162975,409.7194632056665,341.9360720639088,301.6623101905809,128.04510068453595,28.66211534113953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.519688652954787,142.01099604808573,421.99229989699074,522.7601807572424,626.420676629598,104.61293330959803,184.41983582127065,209.8951469805016,50.22838790659164,194.97534323386031,98.76665903265577,130.56777281561057,40.492197331907775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.050456927116414,211.06234251170144,172.02785251617553,196.69046609382127,747.3353673109945,826.0684793528802,853.4288076176344,414.8765993523416,764.9800982429509,644.1632254605146,474.58449778296256,249.18778797253103,40.94304223463335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.62436898557113,222.1429775923924,456.528637486204,623.8156315309781,745.0326015843489,814.9017939400214,836.5077820433971,816.3065472258384,747.522912906745,632.1764877368254,465.11675482572537,243.94239507491463,42.61550766497261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.293661228711432,123.43368544784856,300.7701815331484,595.1821996338946,614.442764581003,641.7898543331158,814.149405138246,700.6990291677173,720.8524582451827,607.593305235027,446.36587261530343,234.9983088399297,43.84521839475592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.17964510265995,212.27587283714547,433.6385136566311,479.8269487888808,544.9905853735283,779.4247864803577,804.0807808016831,784.248753392229,718.2738901718452,608.775210224717,445.959891560973,236.95319587328143,44.90577035190157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.78812438856671,214.34990648426805,435.3631976646108,604.9125064251823,726.7450673163693,795.8567225597949,824.0562254314167,802.715007580865,729.528096862721,493.4802681595132,425.7557148517163,212.56491369647847,43.75769711673905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0166073498367,204.93144021297311,333.50240403853485,472.1081604461321,551.5826291959255,580.5168695191343,518.5562175207344,182.76869910574217,85.70318894748164,38.44537618299214,248.78989712037028,88.98854650127471,19.403246694463657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.74693196387666,210.9439313708551,425.69393512605734,587.9789778112284,701.3977284460032,613.1520095984852,769.7202212414279,619.4226517528707,442.931949530759,590.6715441878653,437.8226191241773,233.98114978533027,46.52086889412893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.70231723373456,176.76724004172794,373.3819524243245,537.6638040995444,587.4641467640703,602.663430222026,683.4360086835821,779.8006131447833,708.9407387597936,525.3056525489769,397.05535491850225,170.86506982252277,40.591486176716835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.2012051129717,207.33790762197495,360.9855562816824,422.26810224368256,616.7521495639692,715.7122379757715,813.4073129574139,792.6125514897744,726.8252338651411,610.5785898356193,421.1516543442741,243.66144441775128,50.08349974046286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.15167930877632,202.87285149726532,289.84546671245386,514.8531113458188,589.9029749817506,553.7588935795552,636.4973911683308,782.8094328789601,594.7467996625837,607.2888194442792,452.2400948633773,246.0782084476962,50.51154498252859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.08352350413245,221.78186038645725,242.7391613704138,599.0309294478635,439.5789284679109,551.1266359827283,486.1534868855292,464.072383272919,24.708948371889957,99.7242447803698,4.9026625147939775,242.68620731984896,50.507132144981526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.76088812669019,87.0388077783946,335.3263768913235,473.252556316672,326.30580147218933,807.5551548970756,835.4744425844584,823.9194274674575,760.6952329847468,649.6711821921816,249.94532508477795,265.18064671603463,55.10163150440516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.132545130904234,252.4577005949094,494.1885285858178,679.8115981115893,813.2984629645862,891.5432209845961,918.0070077543708,889.5883339512445,813.6485480766537,684.5186248284633,511.17721766911006,277.4056776672656,55.685597006467326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.64247104492644,265.81388890403906,505.3662460925443,677.2367074028743,801.6500427861724,867.2056864395846,887.0487459429062,869.8129379569779,786.0006498984155,660.8797895617375,485.7806021128018,262.0431192200684,58.7032424157382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.83466671464226,250.23436594411095,476.6864794012165,652.21077020052,782.7961943663188,856.144173654931,874.5692413597942,851.4319986275855,772.3568916758019,653.6971609809578,484.0573890506713,264.3929552138828,57.31466953426041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.71111320424171,249.37018525780988,467.9770090291508,625.6315141815971,730.2812211374207,788.5733341883571,817.2229464897798,806.5931563118145,746.9771919967574,639.6974338628804,479.3518332796464,265.46306831904707,59.5946356002462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.228637024844744,246.8703127873951,461.97775638391,626.9318303121335,748.7327658675664,816.6853157819619,839.8210875683216,816.6036782873409,752.1255024683383,633.8246825606559,474.45799643994656,263.325048527492,60.42939736956681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.3340647122204,181.76698498255743,54.58312309262452,372.29933627944354,405.4463655142545,324.8870742008066,657.503233365305,585.2812631241201,271.86609559984464,395.0342753219445,250.09168419675572,141.7484322140351,42.36691781648771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37793802852059,225.68575066976453,451.04200946934793,606.766633667876,717.1089010594188,776.2776978363729,793.1023764574991,772.9232058276758,707.6926412068975,598.522717657026,445.6767344850361,246.50331179806392,60.8611199762551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.24284824682877,236.4354229344253,441.2271232917413,597.188569771962,716.41461461868,782.738827478207,466.9480824077591,783.6000662728098,720.6913896747147,609.4341939650793,452.6357792967644,250.28658452175128,59.963843008351006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.78269131433765,232.68965932988797,439.65541765206,598.2976629421255,714.6965498670211,558.4445915816182,494.6106900444874,532.9964929205942,239.30744470464293,91.58550139772498,363.4221780805891,101.58646222523302,62.43650298055882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.47231579927637,260.63395309670426,485.5871727336553,652.6101319985296,769.882760757745,838.4538434016547,857.2047256120767,833.1290194281911,761.1777032232263,643.0541322903512,480.14761498396786,267.8665938363508,63.54633162364675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.6843930016236,166.53460524299877,353.63229798241593,630.3709017071495,745.3812157505674,808.2494413378145,828.3631548773562,807.7919771787682,741.0463383334964,630.6974516856326,473.2577046271437,264.75113052811986,63.368347175914955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.36445039762628,204.73874630675112,471.13807165870134,632.1588363866371,645.3738138942607,797.6409798746598,812.8181991448802,786.98765456311,638.0654194433894,448.7966106308141,320.27786538289274,210.00620339210283,59.55859742694514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.55255957997429,55.30535750449486,81.65955880851715,100.89217578449411,114.73892453427304,320.28080727459076,486.65140205542343,411.86116036184416,283.93373534523005,173.84814800434162,44.4107970737053,6.8259242123916755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.94302441188117,191.09204619243937,332.5198122113875,445.48109868711606,599.2353909208776,592.0130468021744,342.00152915419034,404.55717874852,392.4343785337962,85.59360348172942,338.8316408495456,253.2667208118721,66.78682532904463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.322765677347434,241.70802833024857,379.5533057339009,250.3012939802415,342.74656322672047,557.284015306739,267.77245330201333,245.81858650534363,718.3864175292955,609.3746206581939,456.0285158975362,258.64891167344757,66.40437940829862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198079453111914,70.47375109962101,178.20214771744998,289.6976366546271,401.8609350072607,525.0798623611519,150.04383132960086,49.074430888033014,33.66406670074256,39.78320143267864,11.107112105973394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.269319331193785,140.43414209793295,329.72280867947006,618.7607261208103,731.2152717515505,796.2354911159183,653.6618582805812,518.5025279972451,513.3306823920799,554.0420506554921,469.4398646760042,265.9565706513943,67.86576410930307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.50025188857302,259.30421804918734,474.11305963835053,640.8661003399293,759.4147746231721,831.3322590736093,858.1270086594141,832.2324779332115,758.5932513664927,575.4244549898162,483.6102215125682,219.53057776452735,66.15211219519115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.006008142383855,264.72465350283744,474.8198491188062,627.7827724857934,735.0522339987272,797.1438001776901,820.8892790184698,805.2442989682603,747.911242610887,638.1485278838592,482.2238550498639,277.9006509454619,73.52007995294785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.6770085677915,259.48808628031526,467.1782854331312,621.0943817102853,726.0699031716676,555.1739434863154,809.329851063922,778.2318493968,716.7624933119739,610.5366678789221,460.5428487081881,265.9367128824325,73.4156427976672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.92265652457835,248.20151878076103,452.77037084195007,612.5099417353866,727.1054490493799,790.0832601023791,796.6069049427966,383.2983338655137,692.5411634890352,396.8928154021852,400.7665512955875,260.3640345334085,74.9888193831974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.706670662107655,245.58764800704705,446.44089085360366,597.3268386817703,703.1157931976621,678.7238336562367,789.4191280515452,770.4652553139582,564.3820645011999,492.31013073661535,455.382770669815,264.5393143258606,74.45854340462458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.97095456026041,261.189970627635,477.62862021751585,492.7109634804741,754.6746516246951,629.0433730784061,571.1476799337817,816.6750191610186,522.9043334504466,631.585167505518,366.19932384354473,276.0737362009752,75.41612915233861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.629938300622754,254.5177602564662,459.9905085418798,611.9539242044559,723.7325702175699,500.1186467761544,648.5650309137161,779.9116695563845,720.5773913714153,614.286108848082,462.9544644276614,267.33705333070253,76.62745305900914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.24602143402774,246.17676181958075,448.1251238507351,602.6788751534407,718.4496682008034,787.2950822455559,812.3519093107399,633.8702818819755,716.0917420048195,605.689901306391,364.8394344061229,265.5917760808366,76.88854594721073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.418608453034835,243.60407752963937,439.03467850377234,590.3825033285323,563.8076601471564,761.0475245155878,221.31189318769435,527.70255880996,291.65693652552585,434.12171936803514,383.8455257213503,234.1238315326855,73.74366372199935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.356585550040165,248.17798364717663,446.2629064058718,595.2057347674789,699.5156532321781,755.7903640511793,772.3907234303293,755.1218191627981,499.1728285952326,397.7974470993344,447.3690576843373,0.7384148162095939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.168790836036614,241.75730501619083,432.4882340026951,577.4021416838278,682.27984524625,739.0701225853337,755.1137289606286,681.1538361988229,561.4033991569281,508.82738167529567,434.3710446894446,217.9390143558844,58.80032484177373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.90083551417872,244.77421495253725,440.03197978941,588.1974132698084,681.8422388561656,742.5709737060087,454.5693376153053,627.8394039009809,681.3141692963665,579.1180000167134,437.84615425776167,257.62660430837656,81.59042435361306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.944714771396306,184.50073784296688,423.4963420276169,562.1734393088918,658.6410099795245,717.6693314278967,739.7048357191871,631.0622462561904,565.4911576713633,383.4505767608876,268.46232690520515,180.5049134440956,60.47867405550908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.644458050033855,169.60446922990997,256.52486586745823,416.6468826816408,628.7697771504879,651.7312418537383,689.1028275669437,622.2917316313901,630.6739165520482,513.9124414753685,280.16737849880644,236.55971785866777,56.67627903578438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.68588771114221,80.88951865655356,269.23825084056483,403.2487724158139,497.0156865076403,512.1325969980505,631.8874468774924,656.4801905273094,624.7761591703902,503.39444318192886,365.105675604796,262.3836431841172,36.941334052366024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.25351240409542,236.49058340376368,150.93007620363727,260.27945514708966,401.3291880828387,368.05492203208735,755.168889429967,652.6814728722075,488.4989100417965,189.45488346247663,143.8680651824774,51.49119491797797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80008760535542,242.2478654568401,301.7888115335969,582.7049014695561,410.7800151628122,407.19973296629,395.9675904631496,552.5541889292052,545.9709707819023,122.75337299267537,126.19685722523845,197.1758782239989,84.00718838355802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.477772637175025,80.60415516184308,117.72788649948797,320.55587414835816,571.0917839915188,418.21417548377497,619.8315746988991,215.78922699753713,223.94562173037025,155.1325684942963,87.51245234178005,79.89736568138747,13.678325450065763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.60222756590962,243.90341500991556,215.00962569755487,383.8043392375776,585.8747897742008,622.8161238265669,643.0195650628991,620.3184577749256,716.7396936513142,611.7266630707818,323.52718476338475,273.39808570160216,89.08709987315926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.106767933041944,260.1250058329423,467.9718607186792,462.42198203031506,731.7793794846507,401.63955765698273,623.3508126426868,797.8204352682405,729.1302060105602,616.6013776144443,463.5200431066108,83.42469382734487,79.73776805676847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.48455783890518,247.9301292716163,449.1746437140131,600.8004773042383,713.9029745814731,613.4984173459301,795.395581036126,775.7312414534609,713.6676232456293,460.63036998620487,347.26310245614593,272.939150596707,75.98832708760861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.78267349158545,247.4116208598357,447.7625356989509,598.5388980613653,709.31509447837,772.8025882680558,574.4462760002159,777.2374900028606,716.7808801350867,613.9257271150713,470.2076984091943,281.33310308415724,87.47862058725251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.80890733953216,238.43370287032317,431.75643844280614,580.3550654757418,680.7206426462856,739.3326864193843,584.1729054268812,743.6793314032477,686.0520858760698,593.1486169976201,454.9679639403905,274.5851390017638,88.80026543259977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.88294098665474,239.6259044809564,436.58334724637535,586.8375238323865,698.1837117658878,765.645701239634,589.1366121944096,411.209531350727,713.5521539964811,608.8619960298093,470.6019118967325,215.25527365434172,65.8998449820837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.886861528613,246.86589994984809,451.4266618088674,604.0821574934089,715.8806612754846,786.1470090103934,816.1646009514077,799.1531122074556,738.8399195599617,637.9367116815998,492.4388384984048,298.1445431926422,95.17387379641684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.77041362920446,256.26597939803014,459.81620145877065,609.9056321096912,711.2133500965343,692.9802408249685,379.9306033441754,787.3840744694219,623.3059487942917,624.3253142676646,481.11329093385154,281.9133912215969,82.48696584859265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.88909765197351,103.96424619017886,289.4416920768971,479.8504839224652,691.2062801310467,657.9842326579355,614.4361453246823,475.5700315018081,341.5153815510882,474.3748879994767,292.1967736521173,203.3038386310291,45.33969937736338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.38182886589186,71.88218175006064,165.52112355302185,253.58003227771405,303.58630736110314,371.3902917447473,546.2835467748198,463.7156789045308,462.1660374525851,307.54830000544683,260.4956841868961,75.82431662544253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3250730917167073,63.180066107239995,149.09286483820745,454.7811538175646,523.4838861149617,483.00860466031776,287.9516239318367,651.4326398463867,721.0856031622528,489.86983157308606,444.86183048467734,274.51306265516166,95.7063561937632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.3842962847533,234.4481750923951,430.0758828102972,587.9635328798138,709.9564268685442,585.6181097235464,623.0772167147686,701.8051804461827,668.0771276010076,563.3060676126395,366.77078630589017,185.8981363995388,72.29919489825868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.56719180653837,70.84075208895227,227.690649861983,288.54220869021947,570.183474929747,399.969298645417,446.8895293375557,556.547806909303,602.5663477959905,384.8810715990626,322.4423621997302,242.93111980371128,88.11333372110597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.54561397347443,107.69824222792398,441.05355168155654,331.348939315565,330.138350881819,538.9082242878179,515.1826032159998,495.88085178511886,305.39483528247706,497.23265102037107,68.9557349834292,274.1798934203579,81.33521524880756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44587441949834,44.910183189448645,151.42284306306,350.6234782482392,341.8787051757969,639.2105507868539,636.5172489372925,776.5152555909903,654.5914960571639,571.7338518546173,395.6498661597607,261.5878614797957,95.53940383989908,0.3596462600861468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.843498330653794,207.12829783848915,348.4641297418733,252.38268235660917,348.8737881608262,309.2237073274842,332.2285649332809,264.376039336619,239.856842979253,370.01128001128814,395.5630803546683,292.44021519013063,93.1189624453316,0.8862448740364152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.7328629236326,175.6051928209997,323.4345151748963,293.67728064915906,431.2298398288558,510.13358158922824,474.8808933715407,499.02573401033027,434.209240646052,216.5813313372361,185.85033065944555,1.7099745494893488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.03324440426037,235.11892639954965,437.85277351408234,51.95674927919379,214.9713811054803,604.5035834791539,666.5583760118913,653.4176812696434,715.7240055425635,617.7450380120598,476.79532939404424,292.3460746557932,96.25207710375078,0.8568259570559532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.62774970460141,232.71245899054784,433.26857077560175,584.204530762635,684.758389001854,749.4469100772671,773.2593169541775,762.6155527906463,716.5293483949038,622.0504965121504,447.68825293357526,250.2167145939227,89.94392583021522,0.3339047077282427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.55176469787582,233.05004106289863,435.0359122132031,585.8240421424097,695.6161757864179,760.8099667609705,787.339946093951,760.0244816775923,706.7659453220131,610.5484354457143,441.2131493061755,245.78696116958963,65.74318924916274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.001375891170674,208.7353061785469,328.48500774751705,483.21527255210555,625.9021682178173,658.3468208097198,510.9926139650576,534.4578776215986,293.5647532917088,551.3847869792319,384.4022787252056,213.1253440649563,82.04126925633865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.422647813341038,202.0726569553968,300.84299335267514,419.2769338596941,666.7598955932074,732.2647916148285,758.8528733088453,745.3356164292476,696.0817301476337,486.7668713045718,324.35900464100735,11.648420178413891,22.144354284118194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.268429794694525,159.9947799982421,337.1937426466583,502.77076214194307,605.0014986490482,604.4373909159478,666.1766655640697,654.0082660280261,516.9425899243561,445.5892132070193,386.50058297883703,244.53665719791996,90.15647750539908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.21441392102592,214.31239736511796,425.5122733137031,572.4340220787524,667.3181195429116,730.6570478018461,659.9185264494009,452.9005495495885,559.1454972786778,520.5574393483303,359.28514288021165,237.20105024884185,61.77163545680039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.373762427391824,216.31361919271387,406.84082217912834,457.7686448369304,313.9336759360561,621.4069577032028,658.9344636764044,540.4446272271226,626.5795387812925,535.660375853175,344.6845343828084,108.08510098621706,80.6122453640127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.83687313341579,218.95543793755937,414.36985850735306,564.6652215771369,676.1327625431826,740.680808290014,500.44960959218463,747.3787602135407,701.9758101646694,608.9024470406574,471.68232162283994,290.3985423516866,97.74729355928274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.149217830832285,222.51292047342167,422.5012471607528,575.4310742461369,681.3472655779694,746.2284805596046,642.4451607088556,538.0771398831199,226.68893573879828,502.9435982792033,419.5703875565742,194.39873246104327,77.62769623634485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.221792413940626,218.81496260897768,227.26701745746433,448.99004000996064,665.3477875781452,564.0334503349815,454.27514844550063,125.92326129732014,482.84312325230263,541.0403602959769,466.3780908912627,248.5714616617904,93.4263901277774,0.3324337618792196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.83982096603123,218.3339633163471,414.7559817927217,568.9736219689255,481.711965894404,551.2494599611218,670.9167885625467,575.6009684916991,347.2035291492605,45.51106456877458,216.48424891120052,214.81766726425735,87.49994930206334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.321116904254065,155.68196676890636,287.8780766393855,489.9507335947823,588.2488963745242,567.3276335638687,400.61872123776067,653.7089285477499,560.027329315167,464.1657883343319,257.55232154300086,223.80073356424143,62.05185064103929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29754612516532,168.0585051425867,285.99967879018305,376.1958718335057,334.23787696304635,743.4005871648577,601.6675998822374,770.8175468447992,622.885258281471,502.3964064233666,365.5212178071451,247.57636679492623,93.85002253229604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.89058047965733,193.5838284606845,389.528525009051,422.192348532458,692.4323134962075,763.3017490292157,788.4681615601519,690.8547240731301,628.9904190278413,542.2494777838739,392.6837038552056,292.19309628749477,98.37759385558913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.73024738211382,216.12607359696344,419.81309362166303,342.89439328454733,207.9990977811108,754.4363583971536,140.48488972972427,656.4743067439134,592.6190764919718,509.22012421698486,342.63771323389284,87.95888440695855,56.4607854689025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.121269859700845,210.77109523359485,407.75133765967365,562.505873070771,469.93042511665345,447.863295489609,488.2966549875558,751.4621058904288,693.6929140888203,460.1567254228195,139.71999788823229,189.892489852561,76.72453548504467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.3154347117719,210.4673449157716,406.4672019334764,559.6353222464024,662.026391851051,729.4185113969687,754.2333678699883,738.987014144864,688.3747093716773,593.7781818210019,459.7014676825469,206.91206879868275,4.048042976511558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.25536910929766,135.1688914313548,244.69257745791649,367.7261656348307,511.966380117111,440.0238895872404,604.8264560930145,761.3836356420896,706.7556487010698,223.1240984736908,49.72311800745221,151.96120924380244,76.06040343421073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.989863383548986,97.24423007891684,188.60761865343937,352.61293250904293,333.637731056645,559.2300766649967,623.02205624543,644.7207139372944,648.9474768344622,605.5832577323368,463.1795191425619,229.2741230684564,89.293767764947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.25046991707919,99.06158367538488,415.5554408616657,443.6203521881019,591.427610354263,666.2634513691621,641.5706834016114,679.6115494761223,724.495991113213,456.42199391214984,362.44252814513976,90.2417923646424,71.29012604582883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.718236637985925,210.71667023718095,416.94916205361505,580.9154958442195,683.4720468568833,755.6756302749556,783.413256149984,774.2477925647211,711.670078782656,609.0252710190509,304.75791572985,70.37593320066098,26.34022731845657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6728923758367,176.89447685766842,384.6854358011425,382.06273935233435,480.1439376193453,749.2336229291589,776.721923482778,756.9009281671916,698.171208726171,601.1115823513067,468.1697029353728,285.7805078586786,90.39624167878983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.053861409816285,207.5813491599883,409.20316121265944,562.7471081900107,676.0334736983735,745.1833735338738,343.51954527038214,735.7487268582396,432.90451167796857,506.7754122159085,387.0102657155235,269.7655849274396,93.93827928323742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.58487286131363,195.10993477904597,381.6118944496087,532.4581267398517,638.6927778479977,706.7137267443726,554.2803438830339,716.7948541206525,588.6423743891379,565.9155255488065,429.5095686584232,261.3679550753668,50.37695343734297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.35884543707027,189.36515576568624,371.7425832755883,522.4042118617789,635.9649087709844,701.7147172764678,546.9984264574449,326.0219089233279,657.050182043806,563.7708865009309,430.33697569849875,250.83377637758787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.06832769097081,194.65835440339583,215.97530164743856,281.87367568367324,662.9369073315963,735.9149437391792,761.3402427395434,748.0811368564492,690.5951021307777,590.0647790251431,448.62745185817647,231.73428000094748,71.47546522280575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.569208516232763,127.41038755068249,134.7599684853264,383.154916645234,539.516460396389,242.49424888655145,133.22283007309727,294.16048636056314,536.0920984598632,217.9390143558844,17.50131371167679,101.87991592211311,39.14775282590067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.193114910802066,198.13346397171293,401.8609350072607,558.5387321159557,670.8910470101888,741.0088292143463,766.5878420559333,745.3532677794359,528.8763735974804,594.4290753591947,453.6852991600424,271.86609559984464,79.52006807111306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.39439131478253,193.50072002021463,386.4829316286487,536.4980795141936,269.91488593111546,545.1634215107887,661.610849648702,647.9729752094844,483.9860481769937,524.1134509383437,411.81482556759994,200.4435844276037,53.598324846703555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.47186509010935,190.3153867841552,169.67581010358762,93.7073407849408,381.3831623700856,646.7594448840404,600.2569628130242,609.4327230192303,539.3281793277141,454.6208207200211,75.72502778063347,91.63845544828985,51.341158441377615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.914868908918397,191.78633263317823,390.68983675685473,549.5218340614441,667.5821543228112,739.8732590189004,634.5204399472437,496.4376047889741,583.8228203148137,616.677131325669,473.4761400857235,268.5233711579396,71.69978446478177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26642496683492,188.95034903626177,389.42188143499686,547.9221804506315,153.9565472880023,539.8018238910995,771.9259045420381,298.8454488897017,509.260575227833,421.2185823804046,429.52427811691354,225.51585642420235,65.75936965350199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.539777717417508,189.45708988125017,392.9999572127455,555.9263322880907,374.719777674011,141.6329629648868,248.5714616617904,245.08605547253012,416.1732381182553,454.50388052502376,427.45907014488506,262.9381897691989,80.80273285146119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.47580939573719,57.03518982294602,139.41477662455998,479.8034136552965,239.93406763632672,520.7530751462504,532.8604304295595,579.0113564426591,87.1653091214106,108.71760770129696,55.5502699883572,106.6671091877588,42.936909332984165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.844269449082688,164.16932431776965,184.3999780523088,45.78613144254189,529.0499452076651,402.48682246602,671.7934722885644,686.8780219702962,497.3503266882929,480.7352578506526,386.9337765313743,253.36968702130372,77.81744825086881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.276264937693654,92.76519996864153,324.7443924534514,296.3852919572106,461.6813607953319,582.3415778448475,239.20374302228677,214.33004871530625,274.8432899982674,492.36749762472726,463.69067282509747,271.031333830524,80.98071729919297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.55400676215373,187.48087413308767,395.2630074014676,553.3021648934335,663.6635545810137,570.6424100346422,758.4189442833837,516.6969419675693,389.2240392183032,461.3070050767556,448.5075697714811,264.15466198634107,70.51567305631818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.523116899324243,187.94495754845445,396.23456713474735,558.8733722966084,675.5914544707421,562.9670145944397,557.7848723683313,346.36067717777024,235.74260743953545,282.7959587310107,385.7261299893263,261.34074257715986,76.90472635154998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.79377093554449,183.16217712035584,385.94603639375526,548.6098476350497,671.8729033644116,741.2802187234909,527.4414659217583,750.2846137382859,477.8080756110966,530.0472464933029,316.0224190416689,146.92395518382287,49.00088359558187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.889139238395288,182.6377849251791,388.25615684964606,549.6821671589877,667.0496719254648,620.971557731892,642.6474157630963,608.0823947298271,547.2911446814006,591.5276346719967,448.4516738292182,259.44837074239166,74.45118867537947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.57411959028604,151.73174169135487,353.029945657241,527.5047165932664,557.6304230541839,616.7536205098182,503.85632017852214,731.1954139825887,677.58973440664,579.8108155116032,432.1087299736471,234.07234842796973,57.71035396764761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.038220828405011,133.89872969072337,274.55572008478333,526.5486017914014,653.0778927785191,726.9995409482502,756.6376288602166,625.4388202753752,644.1220389767419,539.3502435154494,341.32121669901716,223.66908391075384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.747940318723863,128.79234117583968,294.8974302309237,422.7961718034819,516.3806886100292,550.8008214771697,488.26870701642434,150.89036066571364,257.8295948355417,153.74914392329003,278.71702589166966,245.7869611695896,69.7022400018084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.800152955446787,185.97389011076348,399.8030817644774,565.6206009060774,683.9074468281941,592.1969150333022,586.3476988646619,438.5397052255761,710.3859430564588,612.3657890421824,465.2086889412893,268.0261914609698,66.15358314104019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.30175143088106,186.47548264528035,403.18110890675894,569.0773236512817,462.0321813803239,476.2959432783009,795.954540458755,781.4782268855942,721.3290447002661,617.3795079685776,469.5443018312848,269.33459779367587,64.12441334231283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.21766434015104,181.40513230369777,387.8288470805048,546.519633583588,661.5726050566274,729.0500394617884,756.3441751633363,655.7660463176087,534.7483894267806,466.6744864798408,274.9219856011901,212.0191927864909,64.24503090193272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.91464949525228,184.3161341389145,401.47113435726953,564.4732631438393,680.9361362131675,751.0833373343054,772.3458595819342,756.8670964126641,699.5884650517047,598.8808929712632,455.5298652547174,260.0418973924725,61.963593890097904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.279693184063113,183.8535216693967,402.1742464731026,566.3134164009673,683.7066627198025,754.7276056752602,644.1110068828743,311.88979667883854,248.04118568321755,605.5369229380926,421.3377289941755,221.7171387691002,49.82829063565736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.673663494265591,181.5617880366187,398.71384636327576,564.5306300319513,682.7608445388806,327.0942284472657,707.6580739794456,761.8653704076446,141.94406801195518,138.20271724496493,336.76863929629064,182.08029644839937,53.44461100548064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.482197356556886,181.60885830378743,400.0112206021142,571.4940876812266,695.1815112880317,770.0239715592513,639.4231024620377,480.5359446881099,485.4687615928089,467.2246202273754,181.37718433256632,259.13800116824774,56.79983848710232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.300535544202534,111.50431461227126,143.89233578898626,272.6479033186004,371.5329734921025,477.2932445639386,381.4670062834799,256.7999327412256,182.46789067961697,44.09454371616534,213.06209339344832,1.7004134014706984,20.988190846786036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.431959843106586,33.402973812540964,186.18497084009832,203.6995230644163,320.7941673758998,352.32977543310597,617.476590394613,410.7564800292279,574.923597928224,237.563638400626,114.81026540795064,44.596871723606725,12.372125536133256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.030379744488489,95.75931024432802,143.1421534059845,291.8783138758038,523.5956779994875,604.2255747136885,267.2252614461768,501.4535301341429,95.2408018325474,584.8186506546023,435.13740747678565,156.38654983058845,51.53679423929768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.594493418506243,112.7443219629977,229.76541898203007,505.23312549320775,661.7130803852091,389.22036185368074,611.9818721755872,457.5884539704252,407.7800211037296,575.5656657913225,420.6412361346631,201.7880289336108,40.01708182267331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.018612177696305,174.37106925366933,390.2742945545058,558.3931084769024,680.1521220756382,749.2336229291589,770.7145806353675,239.33097983822725,579.5350131649113,581.9797251659877,434.2070342272786,193.9221460059598,44.12469810607031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.177966624979604,176.60396505248636,400.25981045059905,575.3332563471769,692.7441540162005,555.124666800373,594.9468482980509,359.817625277558,66.69415574055617,123.0674199314418,237.3974215196864,221.87379450202116,44.41888727587493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1078654016500957,66.00501761028886,219.65045985122276,244.0468322301953,114.64625494578458,55.82018855165294,102.94488071680586,151.28604509910087,199.93095979921912,200.59362090420404,226.86544924068104,214.53083282369784,42.17275296441667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.220137699929864,76.28692909496029,216.7115100448746,345.8532008598572,436.1964884880823,520.7729329152122,474.81396533541016,218.97970854406825,391.1119982155244,351.75831297076047,250.85804698409677,123.2836489712482,23.89404437153116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8318198776225605,93.46169282815394,227.5516454792503,239.00222344097065,128.97400298819403,315.3693190847027,311.52353116243177,445.160432492029,465.14838016147934,551.2531373257443,345.71934478759624,173.44437336878477,21.288999272911266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.254461750046202,107.48716149858916,259.9690855729458,344.32709454149585,472.2662871249021,489.40133532017217,646.5049712521593,613.1887832447109,566.2589914045534,499.61631876871303,338.8213442286024,141.6013376291328,25.448098661024066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.767086378430752,176.62676471314623,406.07960770225895,583.3116666322782,707.4543479793558,783.0536098898978,664.702042350424,634.129903824328,710.8684132949385,505.5640883092379,443.4269228089553,203.21337546131417,34.439990636102245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.300553366954725,172.99499941190822,397.5701859656603,571.0881066268962,378.54129498977306,759.3971232729839,565.9008160903162,629.0845595621788,698.5301195133328,426.1021225991613,51.053588527893595,135.55942755427043,33.32354273669372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.912959135737139,168.07468554692596,301.4578487175667,545.878301193414,666.135479080297,358.320937876177,198.86011122113032,455.8667118541436,690.4958132859686,580.7669303134682,426.40072460651294,80.55634942174983,31.97542086606405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.974495684060404,168.29017911380785,386.1159306393174,558.7314260221777,685.0128626337349,761.6910633245354,786.7640707940586,772.9430635966374,703.8483242304758,588.3092051543341,424.2288730604304,211.94785191281332,29.47407744980028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8693289967726494,257.7575184889396,426.5191357473593,633.6592011526407,706.6416503977706,734.7036198325087,707.0844050983266,548.686336819199,373.7099733486567,218.3736788542707,97.99588340776764,20.896992204146606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.914436022503559,152.43779569888594,349.0900172006326,515.759213988817,357.32804942808644,545.9989187530339,490.6288396311819,714.8767407335264,654.192134259154,546.1827869841618,397.78641500546667,196.6536924475957,25.33115846602673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.856084543214046,162.12544506055207,384.7229449202926,561.5460809042835,686.1638777605956,758.8962662113915,523.0293638476137,492.72273104726634,568.9883314274158,572.8436804977053,392.1195961221053,0.0,9.191205137620813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4831997704866904,162.30931329167996,384.88327801783606,556.4985302233607,678.6900019017091,751.6959862804235,777.045531569563,517.7545520330168,682.7946762934081,218.24350014663216,412.0582671056133,200.12071181374313,21.045557734897937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9492464272913064,159.5682057020254,330.9532548821778,355.7776725032161,486.748484481459,365.1887840452659,559.7191661597967,431.5085840672456,572.029511970271,389.87934559404306,277.11295944331,69.03516605927642,17.97201638336418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4844275390000083,136.41993087594895,264.42016771208966,415.1443114968637,482.71882832806017,581.1228992089318,661.9800570568068,596.8598133747054,593.3346916475216,417.450754588132,340.485719456772,177.63877545727414,15.125736165504492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8950705491305537,15.329462165594189,33.364729220466366,114.04610903938314,145.50669885828913,133.91858745968517,107.61954662500123,72.73238845079598,91.10597305094348,154.2992776708247,130.9825795450351,10.814393882017798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2206359364360675,160.51917219341885,387.5368643294738,273.580482986881,292.89179556578074,769.6577060428446,612.0943995330376,557.4928896173002,311.25214165328697,461.8056557195744,240.68792738395103,113.04513038912296,6.297854652592384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.80803562578509,161.91657074999074,127.94066352925532,175.9111495575965,260.717061537174,145.41917758027225,201.16214147485147,237.19075362789863,298.45564823971057,573.9557155595668,405.58978273453414,185.3126999516276,8.554285584993812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7911197485213237,164.34583781965242,392.90655215133256,571.1388542586875,509.7761417479156,776.3836059375026,802.5370231331332,624.6709865421851,707.9140185571755,582.7225528197444,408.5537386203158,184.49338311372176,7.222344118703399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6268661090195438,159.797673254473,385.3936962274471,565.0072164870347,684.3031312615814,761.794029533967,792.4132383272317,765.2735519398312,693.9540069770219,381.3897816264062,397.22451369113986,178.30364298103254,6.143405338444959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.30539314999923,260.364770006333,397.39367246377753,584.2721942716903,504.7859579551047,656.1198087942989,648.5135478090003,683.0366468855725,562.3970230779432,391.8585032339036,173.3053689860521,4.716587864892556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0730549968623482,159.60277292947742,391.11052726967534,575.8407326650898,696.6951145666764,775.7194738866688,804.1940436320579,781.2958296003153,705.135401848371,579.3158422334069,405.8104246118877,178.77213923394643,4.290749041600369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1120350618614605,161.22816809264796,392.6638460862438,566.2472238377612,686.4440929448344,756.0713147083428,781.184773188714,758.8249253377139,689.4624738270298,572.1170332482878,394.77759527129,172.27864878343397,3.3802335610550736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.078203307333929,160.39929010672344,129.0173958907402,210.396004042094,469.3096859683657,728.8661712306606,740.0556563041793,708.3832502830139,641.0668844483209,526.269122080087,363.7722631926566,156.23871977276164,1.99092520665276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.88518899185003,76.23176862562192,253.26524986602303,558.0702358630418,495.4976703914484,145.74057924828378,63.29994819393538,352.1503200395251,34.53486664336424,31.70770872154185,108.68965973016556,1.9122296037300244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.81886572846128,371.2718806039009,467.8056438377397,664.4225626391097,738.4714476247813,763.3708834841198,619.2299578466485,670.0599626054907,475.7185970325594,374.0321104895927,147.2254990828726,1.9122296037300244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.78862222479535,340.27978703790876,475.7325710181251,529.5728664569929,650.3639976870714,632.4927410943653,684.9319606120387,607.2491039063555,486.90661116022903,190.30141279858947,148.4228490039774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.22204707283356,399.0631960024187,588.8188878910206,720.0860954578417,797.4541697518339,821.1562556900675,787.8761058559201,710.8257558653169,581.7862957868413,398.21593119338144,162.0393947283842,0.5023280074413872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.2803747884535,414.6441899081958,600.7217817013155,725.6955474530913,799.3958182725444,821.1363979211056,792.4426572442123,718.233439160997,586.9323998396485,403.1082970872323,162.58585111129628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.44081482251016,377.4741237763068,495.7322862543676,572.9253179923261,751.1274657097761,770.0629516242503,731.6249301705034,567.0209413543473,374.719777674011,206.39797322444915,42.01462628564668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.81437565898804,366.93920960560337,463.1184748898275,533.3554037077558,633.1053900404834,446.6843323916169,516.46232610465,417.3691170935112,362.7352463690953,320.6654596141103,124.35082018471444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.33761137666023,252.86294617631523,413.55863187161685,542.3171412929289,749.7734600557502,627.7651211356051,377.12624508301286,355.1760556509657,41.88518305093265,156.4659809064357,57.46249959208723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0492766859422737,103.20597360500746,259.9168669953055,383.57487168513006,481.08607843564465,300.40979980013776,224.37366697243593,157.7670325098966,121.83035447241338,198.31953862161433,41.04012466066887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.968546550572945,171.4394741765663,317.9118489847391,256.6454834270781,522.2034277533871,782.7881041641492,533.6238513252025,473.5290941362884,553.7059395289903,369.79063813393464,136.70529437065943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.71362180924737,201.96160054379553,469.8760001202395,527.5076584849645,528.4983405142815,564.678460089778,398.0055859369711,320.30654882694864,384.1014702990803,292.65865064871053,80.76081089476405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.5701515209886,118.09047465127216,251.34934289767048,293.6485972051031,317.0300169482497,447.3749414677333,391.36352995570735,224.55900614941285,220.35577838582932,43.815064004850946,30.35223212166706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.22231995475627,267.28777664476024,448.9348795406223,601.5197698244106,422.43431912462216,524.6268110396527,344.48375027441676,193.4889524534225,258.82910253995294,234.25401024032405,114.28587321277392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.42360824057153,359.9360364184044,530.5819353094228,649.7064848925581,717.7009567636508,572.6156838911068,715.301844083894,570.8954127206742,456.269751016776,156.13354714455647,109.83405560070553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.47706052764255,353.79851486335554,529.9273644066075,655.5123081586522,728.222632421713,516.5822081913454,729.3434931586686,650.7067280698939,314.6206076475499,335.0027688045384,113.42022158062385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.3823861112945,354.34717766504116,606.8872512274958,733.0701344671685,807.6184055685835,828.1278035415125,791.3379769115959,706.0812200292928,571.5448353130179,371.06227082041505,123.80804116642491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.8945778532642,340.02237151432973,602.1787535647729,564.5012111149708,600.7453168349,820.1523351481094,685.6409565112679,647.4412282850626,334.8549387467116,110.67175926172418,102.3682699439888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.22354772326958,380.05784016011586,563.6215854972551,684.1626559329997,752.1828693564502,767.4468744317627,730.9151987983497,648.106095808821,518.8151039901625,321.7671980550286,98.71811781963798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.89629197644892,344.12042664970807,510.4226224485612,622.7315444402482,686.0285507424855,707.1101466506844,673.6225934518246,599.3104091591779,472.5950435221588,281.92295236961553,82.60169962481643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.621361743781726,262.29023812270424,384.8950455846283,570.8954127206742,611.8472806304018,648.1892042492908,633.5621187266051,621.3701840569772,492.21599020227785,305.92952409859697,92.64384693609712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4032581760209,377.85068591365666,563.463458818485,689.3675978197679,763.4201601700621,780.4522421559004,743.3285108182556,659.2985227740377,524.8562785921004,328.1643415524301,96.09247947913175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.7940434171896,373.52242775290625,554.8473935078322,673.2430894227766,739.5224384339084,753.1022105120895,714.9399914050343,635.0345355214773,505.7178021504609,315.5075879945108,90.33446195313086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72565631704484,359.8374830465199,535.7184782142114,652.9668363669178,718.5577827207067,732.4177699831267,693.6568759155191,611.8833188037027,477.5844918420451,276.7452229810542,73.67452926709528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.30399903579882,349.42833474590793,537.38432438823,676.3210436118576,750.7479616807282,769.0435861508773,740.0475661020096,660.3362750705236,527.578999358642,327.3310507289585,89.85714002512287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.21791899904397,383.4586669630572,573.5659149095757,701.253575752799,775.3657114099785,798.8103818246332,763.6819885311883,677.2845131429677,536.325978849858,327.5487507146139,86.62914935944167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.8617069262447,148.4662419065236,249.2172068895115,317.50439698455966,566.709836307279,335.96476738979953,741.000003539252,652.9388883957863,320.2204984947808,310.12760355170883,78.78900798414858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.40400553078018,371.8256917160581,554.832684049342,676.5916976480777,552.6490649364672,358.4878902300412,483.2755813319155,190.25287158557168,472.28467394801487,134.0090506294001,65.06949605031016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.861197208181245,70.27002509953131,286.91092974365284,572.5708200427115,547.4610389269627,578.8502878721911,465.0248207101614,278.931783985627,493.98921542327525,292.1651483163633,68.87924579927999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.35252836698177,376.4003333065199,426.8405374153708,686.6426706344525,634.6131095357322,773.2799101960638,567.1091981052888,564.1864287032798,517.1352838305781,311.2830315161165,74.24525625651623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.55226293438201,264.312788665111,264.15686840511455,265.040171387453,553.7478614856875,131.71878794247112,499.8913856424803,376.4437262090661,339.7752526116939,128.93061008564786,33.48534678008626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.37041101267098,311.61031696752417,587.9076369375508,717.4781084675238,785.765298562572,799.8040057456484,760.5371063059767,666.1840202933149,524.0840320213632,312.6591013578776,70.70616054376667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.5702283526372,312.70617162504635,568.6411882070463,604.4410682805704,552.3622304959076,670.0599626054907,623.291974808726,495.4182393156011,354.5523746109799,265.6454656043259,30.190428078274525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.462066705672385,104.17900428413624,341.7669132912711,267.2804219155151,102.66319458671792,277.3130080787771,158.7841915644961,170.1590158149917,264.65919641255596,80.56517509684396,18.567749452218536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.01017186167783,258.93206874938454,283.52775429089974,131.36943830332817,193.70885885785145,172.85820144794909,209.73996219342965,130.77076334277575,52.687073893233745,66.30582603641408,8.418223093959176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.81091810830917,151.43681704862573,153.9940564071524,230.1669871988134,223.0218677371837,526.4515193653658,405.2485232975609,283.134276276286,404.2482801202251,221.2442296786393,35.409343950608466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.4827546019595,172.3058612816409,498.9889603641047,612.8328143492471,684.6921964386479,704.7691363319642,674.7750795245342,591.5673502099203,277.686628324429,251.49349559087472,42.94205764345574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.58897717143363,275.1713109225995,515.0310957935505,640.7035608236122,707.3065179215289,724.0466171563363,688.3232262669615,597.4180373244096,456.6043911974287,252.02597798822111,41.627767527353605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.37734473733605,326.56983625208903,250.89187873862429,314.7625539219806,478.9885096549377,694.4372126884259,433.32446671786465,565.8463910939025,430.72971824018794,234.40993050032057,36.043321611537415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.75465422944526,319.974850537994,508.12647597823616,398.824902774877,425.53139560974034,550.6677008778331,514.2470816560212,498.08800603157806,315.2236954456494,237.82840865345017,33.83396094630473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2419705921642992,248.6450089542415,347.11085956077204,708.0169847666072,792.3838194102514,818.6174031546536,782.4019808787806,690.2545781667288,533.3392233034165,298.3490046656564,43.68856266183496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.85463696075706,371.4145623512561,577.087359272137,712.2003547612288,787.6495801951704,803.4791639494324,758.5373554242299,658.6954349759383,503.3275151457984,274.9852362726981,35.706475012111135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.35280718982185,364.500381387923,561.4504694240968,506.43709467063314,758.9139175615799,771.7413008379858,729.539864429513,629.9046118730092,484.1169623575567,263.92298801511987,31.003125659859787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.88511175992387,149.74890668687175,148.22868415190635,323.45657936263166,236.6273813677228,119.21207086115228,181.0565181374793,123.80436380180238,2.727133604088819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.45586251301444,76.99813141296295,267.4363421755116,377.7653710544133,431.92044890497215,365.99633331637955,169.66183611802188,42.66919718846195,100.91203355345591,42.708912726385584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.5033597256806,346.92625585671965,371.94410285690446,508.2838671840816,772.1171275024112,788.9123872065569,745.4452018949999,649.0342626395545,494.7754359795781,264.45032210199463,21.372107713381062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.85735943878898,358.24739058372586,558.6872976467071,686.3161206559694,753.9950746424465,764.9367053404047,718.4754097531614,625.2159719792481,476.7651750041393,259.155652518436,19.52974803747964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.08438333604477,350.1057053093831,547.1587595549886,673.3261978632465,744.2530002843665,755.3351063109067,716.9051750593292,625.7057969469729,479.007631950975,255.4319531016341,18.599374787972533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.50853179982178,322.528412531898,513.68444486877,630.2333682702658,687.6811584038628,468.345480964331,666.5980915498147,584.4398820984788,444.9559710190149,234.20399808145729,14.838166252020477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.24705949346191,92.23198209837064,232.56021609517393,374.72933882202966,327.39724329216455,321.78117204059436,138.1622662341168,186.260724551323,9.383163570918326,78.29844754349938,1.3598894374218518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.93461974136707,53.51962924378082,126.45427274881747,403.9555618962696,722.7470364987245,742.1054193447928,706.5857544555078,614.3000828336476,465.8750274108968,241.6013847561944,14.276264937693654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.33593289897988,349.11796517176407,557.9054899279512,692.907429005442,767.4748224028942,781.5150005318197,738.100033797903,638.231636324329,482.9975725664501,248.36626471585163,14.106370692131485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.108689588058,325.804944410597,529.7611475256678,529.3941465363366,576.1827275749877,740.8426123334066,593.7546466874176,586.9971214570055,319.71302217686787,146.31645454817635,3.669274420388112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.0530724686352,293.97441171066174,500.156891368229,648.9982244662535,716.6426112252786,733.4783219402724,691.3526392430244,593.6913960159096,438.0947441062466,215.78113679536753,8.61532983772827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.378264378699847,115.61928562491336,309.2170880711636,609.0767541237667,679.9152997939455,692.4609969402634,650.813371643948,560.3524083478012,414.61403551829096,204.7549267110904,6.878142790031995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.50181788910039,47.84177826655168,384.814143562932,446.61078509916587,667.0812972612189,353.64406554920816,313.0393408598501,125.70188394704218,85.67891834097276,85.56492003767347,4.778367590551526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.13640032277112,334.8225779380331,550.725067765945,688.3364647796027,760.3569154394714,775.6275397711048,728.7352570500975,624.6356838418086,467.43717190255927,233.4427836045878,9.02351731083218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.636551616025976,296.5139997190001,499.9068305738951,541.8361420002984,697.9858695491941,702.6965736306906,661.2107523777678,562.2955278143606,416.8962080030503,86.30407032680758,5.321882081765559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.551242697700026,289.9624069074512,490.31699911118903,494.0782076471411,516.3784821912557,480.4704875978284,666.4995381779304,570.8998255582212,311.67209669318316,210.9755567066091,6.042645547786877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.61105918192116,295.2651666931795,497.1458652152787,620.720025991709,680.775803115624,691.8108388749953,655.9322631985484,565.5066026027781,418.948912935362,204.9623300758026,4.73791657970339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.88445945984292,223.44476466877785,426.2823134656666,520.4794792183321,554.9863978905648,486.527107131181,541.235996093897,397.5738633302829,285.8577325157523,62.90720565224622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.26073683343535,207.51736301555576,416.431389114759,584.3427996724433,792.2661437423295,810.3212685661634,765.1904434993613,656.7552574010768,490.7862308370274,242.2758134279715,7.387090053793986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.679962341324334,301.8778037574628,515.7665687180621,585.4393898028901,720.8914383101818,662.1573060316141,687.086160807933,587.8723342371743,398.69251764846496,2.797003531917416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.281662366418336,32.47039414426032,70.73410851489811,98.09370130672768,99.74630896810514,118.85536649276418,64.13838732787853,105.1454157069444,60.53089263314941,53.81676030528349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.090878233377566,259.16962650400177,254.7509051735364,588.9770145697905,449.8806977215441,670.4026929883131,251.3147756702184,238.89778628568996,72.9508239093759,64.36270656985457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.215185039454816,246.8989962314511,244.3520534938676,182.5612957410299,417.38088466030337,488.5798120634928,518.2487898382886,437.7578975068203,69.27713665144073,30.77586452618572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.270161740631443,21.20662630536597,57.24921244397888,67.33769454950378,174.29752196121817,138.90582936079798,181.3632103470006,102.22338177786004,259.99041428775666,45.4044209947204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.923931820430845,288.27081918107467,508.1345661804058,640.8028496684213,716.382989282926,733.2267902000895,690.8348663041684,592.7419004703652,437.0746431599491,106.48691832125348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.283880667026665,144.72121377491078,296.7809763905978,285.5267696997221,352.2878534764088,276.05461390493787,368.40353619830586,172.8030409786107,114.16084281560696,22.18186340326828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.922010165414797,100.9944065210012,218.30895723691367,572.0699629811191,651.4370526839338,671.0396125409402,631.1843347616593,536.6995990955098,168.59760679625367,107.761492899432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.799180246103965,41.56525232877012,148.82588816660973,256.2174381850124,632.569965751439,642.7261113660189,604.6175817824532,514.5081745442229,148.33165036133798,36.501521243508115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.596682014527584,227.38395765246165,424.1891575225067,552.0827507845934,132.68152200065674,393.4809565053761,352.46804434291414,362.66905380588935,377.4013119567801,51.555916535334994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.304936499914813,257.716332005167,483.8220377148275,629.820767959615,711.8289409343505,733.5055344384795,696.7385074692224,597.8938883065687,440.5328368510024,188.9599101842804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.26414725705263,170.8731600246924,181.89054443387545,233.65827717146968,193.76401932718983,328.3651256608218,141.88523017799426,183.2997105572395,34.45543556751699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4454415330835,4.530513214991134,20.316704066706997,388.52533994001726,148.46403548775007,246.47168646230983,133.61704356063544,49.31787242604634,46.05163716829056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.65381166622118,3.1551788461545396,57.41690027076751,98.59382289539556,133.91049725751557,125.71806435138144,264.82247140179754,630.6974516856326,463.7178853233044,218.8120207172796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.089442933032927,277.4814313784903,513.7300441900896,655.2468024329036,732.3604030950148,752.8771557971891,712.8063844510264,613.9647071800704,349.4761404860012,65.9373541012338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.897982736241616,255.70554902955237,481.0272406016837,621.7577782881948,701.6654405905253,720.8031815592404,680.7677129134543,587.8723342371743,432.7199079739162,204.53722672543495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.036999000809091,230.83994492474145,309.76722181869815,595.1263036916316,669.2347619841888,689.0491380434544,652.8241546195625,556.0991684253509,401.40273537529,183.1327582033754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.31174546531455,250.2402497275071,378.1500233939329,519.484384351468,509.1884988812308,477.7543860876072,368.5020895701904,208.6433720629829,145.85310660573407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.596622605353616,421.7039945105823,570.0275546697505,650.2419091816026,672.1898921948762,640.235800043623,193.94200377492163,401.12766850152263,184.62576824013385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.473875858886349,215.81717496866855,425.3261986638016,563.3413703130161,640.9249381738903,660.0648855613788,481.89142128798466,350.78822418332976,388.2282088785146,177.49756465576792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8928581894396226,88.00301278242925,160.80821305275185,288.25831614135797,449.4511815336294,485.5430443581846,470.1481251023088,381.474361012725,304.2526458307106,121.31258153355724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5969548964502756,184.8861256554109,265.32406393631436,456.8757807065735,606.2282674871335,479.79752987190034,512.7805486445452,363.2471355245554,273.7886218245178,74.94101364310416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.778859886140332,197.15454950918803,403.74153927523673,545.569402565119,278.5993502237478,254.1338433898712,431.58580872431935,511.1904561817512,363.07724127899326,162.0136531760263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7131596185231,191.61864480638965,393.66923757405107,28.762875131797607,174.76822463290557,370.1392523001531,597.7394389924211,169.40074322982028,9.49863282006664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.8223708064793,401.4851083428353,540.4828718191973,620.5368932335056,645.5304696271816,614.4876284293981,525.758703870476,381.7891434244159,176.84299375295265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.4970426555921,400.8415695338877,539.3583337176191,621.1833739341513,645.3112986956771,609.8541490049754,286.3313770791377,104.3180086668689,56.5953770140881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.03859430564589,179.65985505383188,373.7452760490333,618.0980650158252,648.2561322854214,425.60494290219145,380.799932340948,291.477481131945,179.99008239693757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.0128345302582,423.7721443743087,226.45137798418105,425.0886409091844,393.9546010687616,354.8053772970119,547.3426277861164,403.12594843742056,189.85645167925995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.77257212036127,443.2621768738648,605.6575404977125,702.2295483236259,735.0058992044828,704.2793113642394,615.0502652166496,456.94712158025106,224.0728585463107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.82355104765347,443.2106937691489,594.6276530488128,556.7758035159015,500.4849122925612,489.55725558016854,573.3165895881662,420.1675915712776,200.5450796911863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.65614838489988,191.98785221449444,373.921789550916,321.5237565170153,45.107289933217736,112.02944228037248,55.80327267438917,60.93466726870624,51.43309255694155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.29172175094319,41.19678039358983,132.5189824843397,189.02978011210897,84.5742380083564,115.8016829101922,184.65077431956723,134.62537694014077,74.62623123141321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.9812032535868,440.97191418693575,594.4415783989114,681.8150263579588,709.3305394097849,680.7897771011897,594.2577101677836,444.4749717263843,220.51169864582576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.87823704415524,435.01090613376965,584.6208084379086,669.5554281792757,699.7149663947208,672.981996534575,588.7607855299842,442.4560985486001,224.602399051959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.2773853694163,430.7966462763184,593.9605791062809,686.6264902301133,713.8757620832662,685.8285021070183,595.3932803632293,443.8740903470584,219.74386491263573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.54825881930265,436.84885297212406,590.503120888152,674.953063972266,701.2896139261001,670.1643997607713,585.0738597594078,442.2523725485104,223.13586604048305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.51252917342865,384.2522422486052,534.6983772679139,617.2647741923537,644.2198568757019,612.5261221397259,385.3164715703734,392.04163599210705,190.51911278424487,2.5748907087149284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.0455395118682,368.9161608266904,520.4140221280505,609.8953354887482,639.9548493864595,611.6634123992737,530.5113299086697,143.81878849653512,186.14304888340115,2.3895515317380185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.43338880225627,103.73992694820282,105.08804881883248,76.5744990084443,192.6115332544802,180.0378881370308,226.64407189040307,150.24755732969055,188.43331157033012,2.721249820692727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.72649278556509,142.38755818543564,140.71950559264346,139.64865701455463,149.69448169045788,120.81540183658744,102.44770101983605,109.70387689306698,32.83592418774256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.76988528783372,452.674023888839,619.1924487274985,714.6708083146631,749.0151874705788,722.2638307873203,635.9671151897579,482.9387347324892,251.3353689121047,11.61826578850892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.35797926396302,323.04986283537676,446.99543743868526,570.7034542873766,615.1068966318368,667.314442178289,577.9081470558918,429.5750257487048,93.2167803442916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.98305441814925,8.69108354895296,177.20705285058588,168.2409024278656,325.0179883813696,97.2030435951442,160.50004989738153,199.99053310610455,79.24426572442123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.046328853326831,83.99689176261484,255.42386289946444,220.4403577721482,296.8206919285214,345.08389618081816,135.26744480323936,104.4386262264888,11.092402647483164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.755283166134184,114.81026540795064,80.91526020891146,194.44506725528748,163.69862164608227,158.81140406270302,213.28126432495276,124.68325394659368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.35538154519644,198.01578830379103,281.97664189310484,373.38489431602255,656.9339773217331,638.6685072414888,564.5924097576102,431.66523980016666,227.46706609293147,11.792572871618155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.6311185417969,304.14232489203386,549.1916067183383,527.5282517268508,259.3704106123934,270.9320449857149,281.34119328632687,75.92728283487415,83.7012316469612,0.6288293504573733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8082788031207944,44.03349946343088,33.16909342254629,86.26876762643101,160.58315833785133,141.62340181686815,191.6760116945015,86.29818654341148,109.76124378117888,2.2954109974005408,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.44,421.689,463.482,305.798,39.192,0.0,0.0,0.0,87.089,48.25,367.698,607.734,399.318,390.488,242.261,87.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.94,463.598,460.364,91.499,0.0,0.0,0.0,0.0,184.068,144.22,425.448,572.748,343.616,330.694,185.02,39.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.898,398.62,383.192,81.655,0.0,0.8939999999999999,73.763,266.516,0.0,304.279,517.296,671.89,444.605,431.75,279.808,124.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.968,477.891,554.629,429.513,366.449,197.396,161.753,325.915,319.945,431.102,660.67,739.763,467.261,445.2610000000001,290.306,119.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.273,461.0160000000001,615.674,688.941,519.321,690.679,451.77600000000007,489.903,545.602,689.552,747.429,750.184,519.796,491.77600000000007,342.504,108.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.755,26.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.785,199.658,157.145,10.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.365,133.39,135.786,74.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.71,387.052,536.515,619.662,604.386,561.834,505.864,651.369,774.946,784.114,745.372,710.846,455.0549999999999,431.476,281.488,125.79999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.557,462.0,651.93,660.783,700.544,758.428,668.48,628.979,514.878,586.585,777.806,800.422,544.782,503.295,325.706,130.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.162,407.297,350.04,59.495,0.0,0.0,0.0,0.0,50.223,238.44499999999996,538.079,768.292,556.412,488.943,272.946,81.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.976,424.458,354.235,47.177,0.0,0.0,0.0,0.0,0.0,0.0,242.784,540.784,381.068,369.73,215.248,80.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.145,466.3229999999999,487.768,236.302,0.0,0.0,0.0,0.0,0.0,41.405,289.992,536.911,367.916,344.606,193.321,36.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.36600000000004,282.758,228.295,79.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.162,44.56,227.796,265.883,191.19,134.494,28.734000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.203,206.072,162.763,105.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.697,441.059,609.392,427.511,467.256,532.842,369.941,169.23,474.84100000000007,526.656,774.665,717.74,490.965,465.693,301.541,129.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.737,417.472,447.11,564.285,669.818,640.582,0.0,0.0,349.003,134.091,453.422,666.055,488.624,466.1039999999999,293.619,119.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.171,437.592,615.158,641.878,392.522,0.0,0.0,552.375,633.788,574.934,763.541,682.725,506.349,480.21600000000007,319.654,140.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.491,439.258,411.835,232.822,8.857,0.0,0.0,0.0,8.068,165.066,495.57400000000007,720.23,577.909,542.328,373.358,198.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.277,131.572,205.707,236.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.281,298.556,272.804,179.04,64.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.241,272.813,244.202,197.89,95.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.752,506.742,509.092,333.328,57.60600000000001,0.0,0.0,0.0,11.745,205.363,519.523,720.692,555.278,507.556,334.54,158.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.375,431.093,626.336,639.439,116.118,245.29199999999997,0.0,165.525,103.861,324.927,562.463,750.848,593.443,554.015,390.475,218.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.857,470.705,664.625,486.189,451.544,238.343,0.0,31.1,261.687,305.978,617.405,768.022,583.854,537.135,360.604,182.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.432,475.179,598.89,610.597,448.706,605.248,733.006,890.498,794.428,631.816,857.947,805.311,589.95,565.031,390.655,244.96399999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,382.18,519.054,493.394,428.022,548.266,68.799,0.0,0.0,3.984,149.266,436.782,658.108,552.653,512.73,336.429,148.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.585,114.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.529,319.639,241.994,72.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.71,102.147,52.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.989,423.282,543.355,547.916,531.644,274.119,198.08,523.093,587.15,676.07,565.463,634.413,460.2579999999999,435.018,263.162,102.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.908,433.94,553.585,364.938,50.787,117.87900000000002,146.657,98.402,152.829,247.268,582.892,579.979,362.352,344.7,205.932,67.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.954,406.414,362.594,179.706,600.565,580.851,426.967,369.493,485.752,194.173,479.888,654.52,531.282,486.277,316.69,138.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.466,432.225,559.766,544.592,563.14,542.8,112.825,251.64900000000003,274.968,545.587,695.394,638.123,581.104,552.801,370.732,184.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.843,411.036,523.37,458.9980000000001,247.67799999999997,713.392,711.275,698.465,742.324,714.113,749.523,888.226,758.232,567.612,511.741,323.507,125.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.441999999999997,54.666,0.0,123.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.619,244.322,195.449,54.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.697,121.984,89.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.821,455.955,556.978,374.727,234.429,291.554,577.016,637.588,518.776,811.647,771.664,660.413,507.29800000000006,511.308,353.892,186.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.606,466.136,418.905,167.099,0.0,0.0,0.0,0.0,0.0,139.124,436.696,631.201,570.29,524.385,360.28,159.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.995,415.466,613.624,579.001,155.359,67.614,0.0,311.02,173.736,105.094,394.146,572.126,480.179,423.172,254.69000000000003,89.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.641,383.993,285.538,363.305,223.341,0.0,0.0,61.043,0.0,10.884,309.23,496.22,436.809,393.57,226.63499999999996,65.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.839,390.262,272.223,0.0,0.0,0.0,0.0,0.0,0.0,5.647,299.301,479.173,446.12,419.097,259.773,104.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.758,75.161,74.634,91.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.291,253.395,216.772,108.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.26,38.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.877,426.62,592.322,519.995,341.766,0.0,0.0,0.0,0.0,0.0,227.328,447.13700000000006,435.177,402.728,245.365,85.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,301.484,383.161,282.405,28.871,0.0,0.0,0.0,0.0,0.0,237.461,363.97,566.791,540.824,498.439,318.454,135.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.302,431.424,356.562,119.985,0.0,0.0,0.0,0.0,0.0,16.363,325.887,512.439,491.619,458.792,289.741,114.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.215,407.779,306.696,52.118,0.0,0.0,0.0,0.0,0.0,28.227,330.417,505.645,473.305,453.583,286.756,122.31799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.598,440.371,348.248,100.895,0.0,0.0,0.0,0.0,0.0,45.681,374.226,586.695,499.964,464.799,301.315,134.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.828,79.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.996,355.69,302.014,176.985,46.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.688,259.894,237.407,189.771,84.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0,0.0,259.037,254.10400000000004,213.745,109.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.869,391.41,538.648,741.619,812.68,864.059,675.915,415.593,652.64,688.475,250.291,807.575,671.229,607.625,574.916,404.022,234.73200000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.665000000000003,405.877,543.61,471.86,253.169,11.227,0.0,0.0,0.0,55.80200000000001,228.993,508.402,743.317,621.552,584.35,421.264,268.722,0.0,0.0,0.0,0.0,0.0,0.0,4.714,43.604,410.978,574.5,850.687,890.498,769.031,651.318,827.405,890.498,861.549,802.0329999999999,890.498,783.528,622.278,609.451,441.924,299.002,12.219,0.0,0.0,0.0,0.0,0.0,0.0,17.795,386.63,522.584,788.361,845.297,840.111,510.607,325.295,288.645,692.005,728.476,577.619,803.434,630.632,588.364,428.048,275.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.386,207.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.185,0.0,84.279,301.296,253.573,86.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.723,79.548,38.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.275,388.412,329.525,126.07,0.0,0.0,0.0,0.0,46.788,221.079,486.88700000000006,636.898,529.235,538.297,387.458,220.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.217,349.85,481.214,397.8,171.628,0.0,0.0,0.0,0.0,0.0,149.702,436.2,628.344,597.494,532.092,327.727,130.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.171,401.467,543.001,508.87799999999993,393.943,525.295,439.37,0.619,376.312,165.949,354.639,529.193,494.80099999999993,476.02,305.012,132.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.289,389.983,290.528,59.201,0.0,0.0,0.0,0.0,0.0,69.719,358.61,559.816,521.095,517.938,354.239,183.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.197,357.328,448.404,332.141,80.22,0.0,0.0,0.0,0.0,0.996,176.866,434.381,621.555,624.934,607.919,438.088,292.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.491,130.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.26,443.942,427.111,310.395,218.363,63.09100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.796,306.67,309.868,267.377,198.154,3.417,0.0,0.0,0.0,0.0,0.0,1.693,44.883,392.709,536.011,554.016,658.203,689.083,658.081,655.85,543.611,791.296,729.923,887.815,811.348,563.336,576.587,414.077,244.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.52,374.418,451.434,412.465,44.951,0.0,0.0,0.0,0.0,0.0,183.76,425.369,672.769,548.744,563.219,401.702,216.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.254,422.593,268.842,20.722,0.0,0.0,0.0,0.0,0.0,32.097,303.775,538.439,540.048,551.518,390.469,211.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.765,438.834,308.119,84.645,0.0,0.0,0.0,0.0,0.0,183.313,436.471,606.053,579.123,583.876,418.846,238.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.098000000000003,384.973,496.7660000000001,392.411,294.997,60.51700000000001,10.639,0.0,0.0,216.857,238.1,350.64,485.843,419.103,422.257,257.527,103.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.445,45.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.891,196.733,312.154,302.496,185.864,66.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.702,194.234,93.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.292,393.738,580.098,658.737,398.93,53.853,0.0,0.0,0.0,0.0,82.107,329.79,433.695,395.519,686.021,539.874,392.554,101.442,4.945,0.0,0.0,0.0,0.0,59.815999999999995,97.741,489.533,668.26,686.083,425.941,176.318,0.0,0.0,0.0,0.0,0.0,158.825,276.377,239.336,517.258,363.659,179.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.405,508.437,492.067,111.75499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.483,342.641,237.08400000000003,82.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.467,517.696,495.895,155.171,0.0,0.0,0.0,0.0,0.0,0.0,453.37200000000007,375.678,257.566,380.926,270.219,113.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.607,526.797,608.665,431.442,271.852,403.762,184.854,134.642,0.0,0.0,166.073,167.998,105.499,385.736,274.626,120.31900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.626,197.201,206.225,280.736,160.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.343,272.992,193.831,65.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.189,16.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.643,11.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.872,474.211,480.276,433.954,338.496,55.067,0.0,0.0,0.0,0.0,0.0,0.0,9.167,356.914,256.046,94.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.779,491.433,460.483,133.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.156,135.53,452.171,333.968,157.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,369.985,512.194,485.483,141.93,0.0,0.0,0.0,0.0,0.0,0.0,28.665,184.413,168.427,489.705,372.995,197.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.957,380.453,531.1,526.145,224.503,0.0,0.0,0.0,0.0,0.0,0.0,122.076,333.654,244.264,511.795,390.953,211.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.521,520.881,607.19,472.8620000000001,13.693,0.0,0.0,0.0,0.0,0.0,104.69,218.823,190.015,506.372,398.054,221.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.496,198.2,186.425,161.945,162.962,88.421,0.0,13.971000000000002,246.93100000000004,94.933,229.68,366.292,195.714,347.779,278.661,170.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.636,5.325,58.937999999999995,60.79800000000001,0.0,0.0,0.0,0.0,0.0,0.0,69.219,73.648,161.023,232.11299999999997,232.645,125.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.401,508.40400000000005,567.866,670.098,295.544,6.894,0.0,536.98,610.392,643.67,751.137,737.289,590.86,615.053,508.162,366.524,64.983,0.0,0.0,0.0,0.0,0.0,0.114,32.727,409.646,556.316,570.245,348.843,67.634,0.0,0.0,0.0,0.0,29.015000000000004,236.122,340.218,293.497,548.117,456.066,324.813,8.327,0.0,0.0,0.0,0.0,0.0,0.0,8.83,388.215,550.829,684.145,366.145,110.646,121.87300000000002,0.0,92.826,0.0,614.821,435.28,642.189,422.006,582.158,488.6720000000001,345.259,35.024,0.0,0.0,0.0,0.0,0.0,0.0,30.17,417.386,568.267,773.122,867.505,863.626,623.167,809.567,890.498,442.917,890.498,890.498,806.957,453.89,525.297,407.183,275.96,13.888,0.0,0.0,0.0,0.0,0.0,3.919,45.352,428.338,573.301,676.898,558.53,231.15500000000003,21.068,0.0,0.0,0.0,0.0,168.793,267.114,223.75399999999996,518.478,439.109,290.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.126,136.552,319.598,243.993,323.98,94.046,212.72,0.0,234.269,334.371,360.287,324.411,351.151,233.763,80.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.63200000000003,234.923,97.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.079,433.131,417.173,144.59,0.0,0.0,0.0,0.0,0.0,0.0,184.237,265.014,232.17099999999996,520.966,412.976,223.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.597,453.0880000000001,454.4150000000001,200.18,0.0,0.0,0.0,0.0,0.0,0.0,164.248,284.647,229.27199999999996,483.289,380.715,205.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.963,493.867,486.733,223.605,0.0,0.0,0.0,0.0,0.0,0.0,29.45,159.404,124.643,400.609,325.188,153.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.212,295.897,246.86299999999997,77.819,0.0,0.0,0.0,0.0,0.0,0.0,84.339,160.513,24.989,225.507,103.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.531,327.101,271.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.172,55.419,23.358,309.733,236.62399999999997,70.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.336,134.111,0.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.992,104.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.657,312.581,322.791,142.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.636,7.101000000000001,313.125,244.389,63.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.81,331.28,322.761,93.05,0.0,0.0,0.0,0.0,0.0,0.0,52.735,170.538,129.264,400.64,337.092,170.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.884,447.6909999999999,596.814,384.843,554.212,270.707,57.907,114.992,0.0,551.687,762.453,473.671,353.707,478.577,410.869,227.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,375.48,487.67599999999993,500.05799999999994,319.732,387.235,301.604,192.995,545.843,501.429,768.987,890.498,890.498,540.169,562.853,428.311,272.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,375.39,489.71,715.078,834.366,771.0,695.315,668.262,693.116,584.931,861.992,889.421,834.261,539.74,567.626,433.468,240.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.65,130.793,247.123,354.298,288.898,245.682,259.452,270.067,76.298,0.0,0.0,268.927,356.127,328.709,275.681,120.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.117,146.32,48.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.141,300.922,273.255,28.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.612,288.813,104.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.066,308.91,240.83900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.888,182.492,106.96,348.382,292.32,110.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.051,344.471,315.313,58.062,0.0,0.0,0.0,0.0,0.0,0.0,52.338,150.594,92.6,360.882,303.027,115.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.504,326.393,310.787,88.542,0.0,0.0,0.0,0.0,0.0,64.681,410.368,224.936,148.098,381.485,329.968,141.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.754,409.816,499.781,326.652,361.624,333.361,57.01400000000001,0.0,0.0,353.995,481.91,392.689,270.752,373.534,293.915,114.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.582,177.518,132.141,299.584,135.85,243.602,118.338,203.425,174.063,30.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.554,121.531,18.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.166,326.212,306.108,75.942,0.0,0.0,0.0,0.0,0.0,0.0,151.365,186.076,99.426,388.749,351.715,152.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.552,322.783,430.459,259.435,0.0,0.0,0.0,0.0,0.0,0.0,29.222999999999995,113.84699999999998,62.36000000000001,308.685,259.191,66.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.159,294.053,261.383,49.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.058,31.042,292.724,260.705,81.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.771,258.709,244.16,35.457,0.0,0.0,0.0,0.0,0.0,0.0,171.306,143.181,69.02,277.038,242.701,67.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.669,297.786,307.367,223.89599999999996,43.653,0.0,0.0,74.187,542.302,691.574,798.779,388.869,258.648,333.476,276.502,106.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.869,99.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.991,45.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.922,186.716,192.946,108.581,13.034,0.0,0.0,0.0,0.0,0.0,2.805,113.83799999999998,6.917,277.467,242.561,34.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.468,237.68799999999996,191.095,89.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.625,207.091,36.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.571,273.842,277.448,315.588,0.0,198.433,11.457,164.989,223.45299999999995,837.527,773.802,774.763,81.853,298.408,246.14,60.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.563,231.438,446.407,240.563,80.33,331.824,0.0,0.0,0.0,0.0,13.189,339.517,0.0,279.445,254.942,50.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.443,186.376,90.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74,113.038,44.657,267.928,203.625,15.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.849,116.57699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.407,108.949,0.0309999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.483,256.905,243.35100000000003,22.751,0.0,0.0,0.0,0.0,0.0,0.0,103.451,190.26,113.134,357.017,329.762,119.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.869,299.291,306.261,133.034,0.0,0.0,0.0,0.0,0.0,0.0,7.050000000000001,0.0,0.0,162.82,192.454,33.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.483,242.232,295.442,570.656,182.692,257.816,313.951,0.0,100.621,569.294,464.4270000000001,508.536,285.509,367.024,294.098,111.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.558,298.006,353.041,128.161,0.0,0.0,0.0,0.0,0.0,0.0,188.902,256.943,156.723,344.875,311.286,127.66899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.67,334.192,350.021,146.936,0.0,0.0,0.0,227.136,0.0,6.663,197.734,253.159,167.736,364.443,338.002,159.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.147,268.327,0.0,202.158,187.202,202.944,71.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.481,221.518,115.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.005,431.947,519.339,412.363,26.916,0.0,0.0,0.0,0.0,93.814,316.427,380.295,291.117,466.24499999999995,436.193,239.89900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.715,404.155,442.674,211.757,18.802,13.83,0.0,0.0,0.0,186.712,490.511,515.725,292.705,404.955,376.127,196.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.553,429.492,648.475,741.132,737.846,764.401,419.769,278.945,398.507,577.839,787.547,799.463,447.9,414.544,324.667,139.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.58,358.056,442.511,376.815,224.372,58.69400000000001,42.007,455.7559999999999,424.309,471.28100000000006,890.498,451.466,188.857,374.394,362.873,208.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.797,363.692,390.472,331.331,541.621,460.085,123.91400000000002,612.243,686.373,82.58,283.348,326.069,220.428,385.754,375.665,194.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.822,278.73,412.017,334.25,305.798,120.704,0.0,0.0,202.061,251.474,248.47399999999996,147.496,174.252,165.028,51.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.664,397.987,348.876,233.233,13.016,0.0,0.0,0.0,0.0,17.657,205.039,71.984,49.37,260.572,291.512,122.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.87,412.967,460.49300000000005,240.77099999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.733,271.705,111.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.545,273.732,317.289,203.723,0.0,0.0,147.789,0.0,27.487,178.342,140.209,0.0,0.0,207.102,237.03,63.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.871,275.871,351.603,246.69,2.757,0.0,0.0,0.0,15.793,0.0,107.341,9.182,0.0,193.276,248.907,89.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.258,184.399,97.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.092,27.302,0.0,155.392,200.103,31.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.686,148.683,20.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.079,138.238,43.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.35,141.967,40.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.33600000000004,385.391,418.85,264.568,81.555,135.412,0.0,647.261,236.76,551.886,402.81,318.556,150.044,316.202,358.742,184.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.127,391.358,399.594,269.485,36.899,0.0,0.0,0.0,0.0,318.58,530.386,327.293,545.033,486.4700000000001,418.23,230.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.071,222.118,247.06,96.053,0.0,0.0,0.0,0.0,0.0,58.317,202.065,174.944,71.01,226.545,241.42599999999996,65.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.933,220.846,230.31299999999996,51.794,0.0,0.0,0.0,124.77100000000002,0.0,0.0,130.981,174.042,2.275,166.021,203.337,21.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.862,9.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.94,252.02799999999996,473.771,334.881,175.879,0.0,0.0,0.0,0.0,0.0,0.0,5.228,0.0,142.674,98.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.537,275.455,377.84,340.737,476.22,400.732,207.696,309.478,0.0,65.747,381.037,670.548,347.751,397.572,351.757,112.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.366,208.945,245.568,292.31,0.0,301.741,302.986,404.846,220.195,252.032,885.257,731.308,216.175,292.754,317.441,127.54300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.329,262.458,468.00699999999995,565.303,326.443,65.669,248.15700000000004,63.092,671.023,735.004,890.498,879.144,389.03,383.935,313.481,165.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.68,229.757,253.29499999999996,459.443,307.43,97.353,27.513,69.037,113.65900000000002,39.057,279.468,535.772,157.978,329.547,341.504,139.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.202,205.639,74.385,0.0,0.0,0.0,0.0,0.0,0.0,43.018,0.0,0.0,194.272,250.37299999999996,75.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.233,137.876,190.914,72.865,0.0,0.0,0.0,23.531,0.0,0.0,137.077,211.558,36.599,179.028,212.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.953,199.284,57.71300000000001,0.0,0.0,0.0,63.25,301.157,0.0,180.497,179.384,120.604,241.624,234.477,39.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.555,157.846,82.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.951,110.222,0.0,170.059,207.5,30.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.788,203.066,218.98,67.672,0.0,0.0,0.0,352.224,0.0,0.0,79.908,121.86799999999998,36.224,220.452,244.119,47.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.915,18.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.293,114.054,15.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.719,312.012,543.117,620.534,266.119,227.49299999999997,250.16,550.725,80.498,28.97,434.377,377.173,210.677,357.317,331.096,147.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.617,296.911,342.949,260.262,57.282,0.0,109.243,142.498,60.245999999999995,156.911,382.119,513.167,347.046,406.312,363.99,174.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.224,354.451,623.331,537.897,501.456,194.374,388.514,384.791,279.278,226.913,572.474,524.724,194.956,323.828,307.741,108.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.681,343.919,555.302,283.903,455.077,511.64900000000006,259.677,308.335,246.212,657.852,471.295,890.498,164.681,348.358,362.555,221.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.969,339.064,634.708,698.436,484.95400000000006,589.333,20.539,0.0,0.0,0.0,0.0,96.925,0.0,120.152,187.959,48.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.034,101.61,135.525,100.176,189.15,31.886999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.611,254.845,312.432,206.933,802.413,650.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.232,236.626,182.675,101.638,120.21800000000002,108.9,103.007,102.328,100.331,120.392,120.333,174.165,63.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.25,249.596,188.65,101.78,120.199,108.658,102.793,102.168,100.71,106.794,106.275,166.083,65.788,0.0,0.0,0.0,0.0,0.0,5.452,75.512,192.29,375.031,433.747,255.997,319.674,187.456,24.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.34799999999998,260.65,350.242,375.185,222.477,120.337,65.751,159.04,0.0,299.98,130.99,204.155,81.534,218.089,237.11699999999996,73.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.371,348.381,411.678,471.056,292.237,0.0,0.0,0.0,0.0,0.0,253.76699999999997,263.032,308.071,258.169,222.146,64.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.822,123.39400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.118,151.737,36.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.701,358.032,457.781,382.079,370.184,627.616,172.486,184.764,373.993,313.741,520.164,622.752,447.783,385.581,374.062,196.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.097,200.815,71.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.249,258.15,378.117,326.051,141.715,14.059,0.0,0.0,39.897,321.081,0.0,0.0,0.0,57.617,59.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.109,194.661,251.597,446.133,160.768,0.0,0.0,0.0,417.139,31.253,66.607,3.639,0.0,149.459,159.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.944,211.284,278.957,192.982,36.635,243.257,76.973,0.0,0.0,158.242,800.163,462.62999999999994,106.616,238.153,231.254,30.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.813,39.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.311,324.93,438.064,344.443,320.197,0.0,0.0,0.0,159.377,247.908,428.383,372.936,0.0,87.853,175.319,33.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.786,310.599,417.672,314.688,472.706,733.903,0.0,885.557,115.893,17.548,77.714,289.709,418.983,392.125,341.973,149.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.926,326.028,437.127,350.898,208.691,394.791,391.392,411.541,87.85,188.153,568.561,884.135,376.745,445.17,394.826,219.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.236,434.222,529.375,417.538,238.777,177.267,82.947,103.598,132.141,252.361,449.67799999999994,468.097,345.573,539.699,387.625,195.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.741,461.152,648.797,635.381,502.216,350.624,420.801,264.87,68.177,140.226,842.459,890.498,374.61,399.109,369.989,235.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.516,175.529,19.214,78.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.049,140.085,11.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.542,255.56299999999996,322.473,209.444,0.0,0.0,0.0,0.0,0.0,0.0,152.521,414.804,355.117,355.851,316.491,156.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.304,337.119,456.472,324.466,366.766,295.089,0.0,0.0,0.0,41.675,250.224,280.212,130.622,326.328,327.863,145.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.512,385.567,487.7639999999999,353.456,157.763,27.317,0.0,566.866,30.898,480.1700000000001,457.28,469.169,202.722,375.731,373.105,170.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.368,376.507,488.859,362.863,176.445,114.503,0.0,293.949,77.805,283.394,383.051,435.074,209.131,410.317,352.736,138.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.589,365.493,429.449,329.423,183.544,108.622,0.0,250.93600000000004,574.316,161.01,351.098,381.28,198.653,454.536,338.076,141.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.654,104.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.664,173.685,32.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.313,0.0,0.0,0.0,65.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.765,277.877,367.6,281.83,98.559,0.0,0.0,0.0,57.409,109.893,0.0,18.397,3.268,140.908,147.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.772,318.438,391.379,310.227,173.403,619.674,56.214,0.0,96.849,230.12,30.318999999999996,59.22299999999999,0.0,201.046,233.76599999999996,64.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.367,312.513,412.15,635.619,792.265,486.92099999999994,107.615,261.171,282.824,413.671,565.629,890.498,404.761,376.645,339.096,137.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.32,363.408,481.212,371.24,202.871,80.805,0.0,220.002,429.864,342.401,370.424,414.953,200.929,401.91,401.918,187.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.477,395.52,446.927,432.37,242.019,839.44,304.366,59.339,704.083,441.844,570.855,427.726,266.426,396.574,367.202,172.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.697,0.0,0.0,0.0,94.314,406.731,268.885,212.488,0.0,0.0,0.0,20.989,141.403,193.046,31.470999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.084,173.257,248.463,104.994,96.684,187.746,66.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.997,401.56,536.579,671.216,890.498,345.717,476.36800000000005,184.781,179.859,453.17299999999994,549.852,528.339,269.239,421.698,382.816,190.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.533,280.382,129.907,225.73,82.693,0.0,81.73,137.837,206.884,37.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.916,453.254,462.136,140.927,0.0,132.337,87.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.694,70.976,0.0,0.0,0.0,0.0,0.0,0.0,134.972,140.34,294.447,104.893,178.757,85.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.549,191.093,196.95,0.0,0.0,0.0,0.0,0.0,0.0,134.058,201.011,0.0,205.926,64.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.091,264.315,138.837,0.0,0.0,0.0,107.967,595.0,469.0160000000001,647.115,301.75,0.0,160.87,81.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.35899999999998,207.129,28.576,0.0,0.0,0.0,0.0,147.372,0.0,67.973,90.956,0.0,176.857,139.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.596,170.916,248.867,75.45,0.0,126.759,55.094,0.0,0.0,0.0,99.711,112.63,0.0,208.367,152.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.601,211.254,244.918,56.34799999999999,0.0,0.0,0.0,0.0,0.0,1.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.254,205.47,252.914,100.874,0.0,0.0,292.292,0.0,0.0,714.29,780.6,367.322,155.127,266.172,188.675,4.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.659,265.913,313.685,115.953,0.0,0.0,0.0,0.0,225.313,222.345,282.743,518.787,0.0,232.317,180.681,7.643000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.134,224.62000000000003,403.174,499.817,377.321,335.112,169.568,367.477,545.545,685.142,890.498,522.191,345.088,267.61,186.921,38.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.112,271.69,536.92,487.134,512.226,439.721,382.848,106.793,396.511,188.581,710.792,728.59,354.994,324.635,204.212,27.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.768,269.058,433.192,539.64,372.355,128.621,38.185,595.178,300.554,873.679,143.402,67.094,95.279,247.272,200.255,22.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.636,156.765,4.114,0.0,0.0,0.0,69.722,474.058,890.498,890.435,559.64,147.356,348.2,217.63,29.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.008,213.444,351.583,156.492,54.211,262.572,350.09,453.349,448.675,400.04,496.625,383.573,0.686,193.968,71.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.962,125.743,274.28,290.574,47.95,0.0,0.0,0.0,497.535,120.38,50.229,7.755999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.497,105.411,19.73,0.0,169.68,0.0,88.059,0.0,47.388,2.977,92.71,0.0,85.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.009,166.613,119.82,113.906,58.208000000000006,30.857,0.0,4.024,95.914,249.513,290.989,88.599,220.482,75.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69,149.698,149.299,0.0,0.0,241.157,519.442,163.352,0.0,99.586,147.245,204.78,236.77600000000004,90.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.743999999999996,177.448,232.276,61.631,0.0,0.0,0.0,0.0,0.0,0.0,94.195,144.803,0.0,210.775,73.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.642,414.483,241.162,41.2,0.0,0.0,0.0,0.0,65.1,174.769,167.178,46.395,60.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.322,68.722,0.0,0.0,221.877,0.0,59.736,0.0,0.0,111.79000000000002,137.845,10.637,243.83799999999997,75.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.382,438.316,499.405,379.971,185.711,87.627,33.79,346.923,334.074,412.332,433.333,446.365,530.984,503.08399999999995,389.683,207.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.796999999999997,84.194,7.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.096,142.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.099,201.437,164.631,49.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.373,203.449,83.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.144,439.355,739.223,890.498,890.498,890.294,832.016,848.342,791.488,720.122,724.351,630.302,315.458,459.479,347.831,203.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.834,368.499,448.766,340.986,599.038,658.915,6.619,307.89,234.49799999999996,352.186,226.498,532.625,297.728,418.81,307.458,118.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.949,337.22,412.019,658.634,701.026,681.95,822.029,837.722,824.615,580.826,47.99,87.306,2.593,298.701,213.772,52.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.936,316.9,409.479,298.245,130.348,267.275,0.0,0.0,231.033,101.968,308.234,376.356,249.771,471.49799999999993,324.003,138.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.428,0.0,147.99,333.304,211.949,55.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.818,202.672,6.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.293,370.511,434.917,299.355,169.632,68.044,0.0,3.383,60.66299999999999,213.865,430.716,450.995,310.171,552.873,408.806,200.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.097,399.801,435.471,296.284,150.945,24.007,0.0,0.0,37.636,7.128,171.112,375.165,239.9,401.413,260.486,106.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.175,361.145,384.93,573.523,628.237,313.96,0.0,8.203,84.603,214.991,388.716,407.209,275.479,471.768,302.93,100.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.609,287.03,527.625,687.49,537.908,205.195,297.981,823.239,883.636,335.812,678.869,559.525,123.968,339.592,210.645,27.938999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.013,299.094,358.714,34.273,0.0,0.0,0.0,0.0,149.533,106.954,416.594,390.82,264.764,453.7279999999999,302.838,124.48099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.239,47.237,186.531,16.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.251,52.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.017,362.471,399.251,283.63,69.161,0.0,0.0,0.0,0.0,0.0,49.116,170.594,110.758,399.839,242.001,13.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.112,379.852,425.379,193.356,72.167,0.0,0.0,0.0,0.0,0.0,160.481,304.502,170.718,305.191,111.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.879,296.12,356.319,214.432,126.979,68.367,0.0,122.268,0.0,97.432,273.49,284.075,176.537,429.869,225.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.136,422.949,493.682,260.014,0.0,0.0,0.0,0.0,39.783,92.093,600.316,376.326,165.921,323.622,206.091,46.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.364,412.141,626.564,651.581,522.999,442.3,278.845,582.069,717.453,831.261,890.498,634.204,412.287,473.388,311.806,175.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.464,107.437,29.847,168.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.047,0.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.212,44.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.174,316.732,523.631,609.936,532.452,549.138,486.97,392.102,492.978,745.691,764.567,823.888,434.992,497.588,303.367,116.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.076,284.624,328.849,362.872,239.704,171.294,439.71,388.441,489.5930000000001,609.939,767.015,615.483,312.335,485.50700000000006,313.352,122.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.87,326.475,416.964,307.909,175.745,133.275,15.846,291.798,132.928,354.557,563.867,781.454,402.146,573.575,355.804,162.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.509,361.179,439.958,326.67,110.581,0.0,0.0,0.0,0.0,0.0,325.097,254.38800000000003,154.561,384.493,219.636,28.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.259,297.234,300.759,154.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.619,136.956,390.418,225.116,52.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.807,0.0,165.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.816,97.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.93,368.453,412.823,248.36,7.239,0.0,0.0,1.369,78.984,182.033,386.822,431.817,282.538,433.112,230.38200000000003,34.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.545,260.281,410.709,315.602,230.362,54.926,0.0,44.896,89.286,111.96,301.94,374.007,277.501,457.397,261.219,77.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.012,294.166,338.857,134.962,0.0,0.0,0.0,0.0,0.0,77.244,296.019,367.788,272.607,455.379,262.995,80.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.274,294.413,358.549,154.642,0.0,0.0,0.0,0.0,0.0,56.25800000000001,196.114,248.794,213.967,402.107,207.658,32.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.703,353.074,431.802,279.591,98.9,0.0,0.0,0.0,70.927,202.948,433.487,517.065,390.622,534.19,338.196,138.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.941,250.32,55.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.084,193.92,127.017,8.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.525,161.037,85.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.326,253.898,295.017,97.806,0.0,0.0,1.005,362.367,224.89899999999997,648.853,324.349,594.094,299.399,406.769,210.145,27.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.993,251.328,466.6629999999999,587.423,362.406,48.929,51.167,80.008,258.679,539.929,307.621,402.73,320.372,439.08,240.133,51.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.637,259.893,321.1,176.35,148.346,0.0,0.0,0.0,184.583,147.443,223.341,341.014,313.476,480.834,294.336,99.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.559,381.437,492.69,258.028,201.324,170.06,0.0,368.775,0.0,104.826,198.537,357.241,163.878,304.081,169.78,12.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.094,10.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.182,257.326,393.548,420.961,159.373,360.374,596.383,469.4369999999999,679.528,693.051,596.572,652.687,382.783,462.7,272.597,80.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.212,318.579,419.945,318.339,366.855,659.634,560.322,690.294,662.626,778.536,890.498,695.059,411.264,437.824,242.776,87.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.458,261.54,411.772,407.175,474.921,462.61299999999994,448.101,126.422,309.98,501.701,381.219,451.233,359.386,445.068,265.501,84.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.507,296.429,376.792,464.5249999999999,77.492,0.0,0.0,0.0,16.015,174.566,647.366,505.766,430.547,494.76499999999993,290.09,91.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.757,372.138,480.331,392.556,141.506,0.0,0.0,0.0,1.48,89.137,256.671,363.431,327.005,425.872,249.80900000000003,73.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.906,0.0,0.0,106.32,26.549,0.0,0.0,0.0,0.0,0.0,3.114,170.893,218.932,57.99900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.823,18.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.878,283.577,423.714,113.44400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.021,99.192,212.322,2.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.538,192.128,148.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.944,186.939,169.143,228.886,4.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.399,193.677,170.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.112,202.484,196.937,277.073,65.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.346,206.018,376.668,407.245,385.979,449.2219999999999,171.347,372.534,545.857,482.139,611.962,624.522,284.91,302.892,71.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67900000000001,220.091,309.017,421.737,190.612,94.519,0.0,163.231,470.656,674.776,653.726,589.599,297.581,314.606,88.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.666,69.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.839,352.28,386.52,139.729,0.0,0.0,0.0,0.0,0.0,0.0,106.265,283.519,325.853,373.427,199.067,23.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.729,348.116,344.403,80.365,0.0,0.0,0.0,1.106,0.0,0.0,73.326,220.5,266.806,312.619,123.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.469,454.848,608.16,722.072,574.174,436.118,470.77,525.769,757.696,682.338,890.498,652.145,472.435,509.795,336.851,214.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.262,520.232,549.301,729.533,666.434,326.511,0.0,0.0,0.0,43.366,300.883,439.403,461.04,521.414,350.12,176.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.869,465.404,505.2519999999999,335.61,52.5,0.0,0.0,0.0,0.0,0.0,229.916,369.926,390.449,451.598,286.941,118.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.661,167.755,6.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.445,145.92,93.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.907,395.861,508.086,357.802,0.0,0.0,0.0,0.0,94.08,286.591,585.651,768.605,500.956,475.165,304.963,107.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.356,353.209,593.315,283.197,209.116,0.0,364.843,498.7850000000001,772.232,816.206,820.55,797.706,494.629,448.243,265.466,69.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.93,206.123,98.281,0.0,0.0,0.0,0.0,0.0,0.0,138.994,500.667,708.482,433.816,390.189,231.544,65.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.819,281.707,229.228,46.537,0.0,0.0,0.0,0.0,0.0,141.973,612.704,664.851,413.718,369.448,196.395,39.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.46,241.331,211.838,69.913,0.0,0.0,0.0,0.0,0.0,290.368,448.018,622.71,330.136,283.611,73.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.413999999999994,37.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.625,224.43700000000004,226.901,19.94,0.0,0.0,0.0,0.0,0.0,23.504,391.49,661.208,381.588,348.343,153.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.479,249.453,85.61,0.0,0.0,0.0,0.0,0.0,0.0,236.599,774.362,716.698,427.091,395.723,236.05900000000003,61.60199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.99,327.371,549.796,616.09,581.813,607.932,546.681,671.343,598.583,651.152,689.363,733.392,461.75,443.394,292.697,124.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.171,365.68,301.898,368.438,0.0,170.254,0.0,454.001,453.399,680.201,715.325,751.016,454.942,425.174,263.413,96.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.35,373.339,319.853,390.752,498.356,245.01,120.83599999999998,141.081,248.89500000000004,720.432,779.788,736.971,423.607,389.46,232.302,62.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.792999999999999,131.134,260.033,286.579,188.008,175.164,122.33100000000002,153.421,0.0,176.52,294.319,218.774,163.013,7.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.188,103.881,60.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.679,258.606,328.991,282.432,354.91,328.202,401.654,357.691,635.207,696.412,823.752,761.153,447.017,407.118,212.737,16.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.738,269.261,374.75,322.96,0.0,0.0,0.0,0.0,74.092,593.229,690.97,734.573,389.662,327.884,119.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.628,256.459,450.873,418.639,247.548,0.0,0.0,0.0,27.973,526.824,690.585,678.889,366.368,343.66,191.939,27.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.940999999999995,46.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.818,332.891,289.404,85.99,0.0,0.0,0.0,0.0,1.694,197.596,574.841,769.665,449.922,396.095,225.236,48.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.226,54.36,97.851,38.108,31.403,0.0,88.065,0.0,166.766,241.45,165.923,55.955000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.453,239.836,466.94699999999995,524.067,466.656,487.15400000000005,444.668,322.453,0.0,93.052,434.388,679.634,385.858,361.717,192.9,11.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.512,269.03,139.92,0.0,0.0,0.0,0.0,0.0,0.0,347.341,750.228,747.538,431.55,400.608,239.41300000000004,72.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.702,305.327,254.63100000000003,32.193,0.0,0.0,0.0,0.0,0.0,80.52,465.561,713.547,432.076,412.35,258.257,88.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.408,352.47,356.966,353.801,0.0,0.0,0.0,50.661,163.822,323.371,623.911,807.533,481.709,422.368,229.486,26.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.819,414.378,529.211,327.577,121.254,0.0,0.0,83.289,241.493,458.181,555.405,696.724,411.04,387.703,230.635,75.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.601,90.965,83.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.778,219.021,175.416,30.927000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.488,169.097,141.576,106.448,13.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.135,443.209,549.236,567.759,413.563,258.803,181.317,253.42,344.493,434.582,719.007,852.804,570.759,545.185,376.357,196.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.538,438.372,397.05,377.076,106.921,0.0,188.811,188.393,332.585,435.277,749.39,814.053,523.801,495.39,334.467,161.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.831,423.504,396.461,236.33899999999997,59.081,480.531,506.298,348.078,214.977,403.968,667.119,822.008,518.527,480.347,311.513,137.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.714,417.463,355.848,164.266,661.415,531.311,246.691,3.169,574.75,791.939,824.868,756.733,460.257,437.239,278.19,116.79099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,322.412,444.552,366.191,140.178,0.0,0.0,0.0,0.0,19.588,190.015,499.845,720.894,451.512,429.499,269.079,103.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.11,41.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.6,194.099,333.932,278.295,227.612,114.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.025,159.271,124.624,80.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.307,417.259,372.262,226.192,536.196,328.552,329.393,432.297,151.631,335.361,658.535,850.326,545.55,512.307,343.5,169.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.835,478.79099999999994,423.349,228.167,0.0,0.0,0.0,0.0,4.331,223.79,571.891,828.943,545.334,519.385,360.59,186.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.548,480.189,409.34,216.182,59.961,185.002,259.811,329.318,178.861,396.093,707.929,890.498,582.845,558.091,381.492,182.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.206,470.552,605.574,573.224,380.991,519.504,884.557,850.847,890.498,889.054,890.498,890.498,597.583,566.685,394.327,238.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.113,478.59,727.52,836.826,715.625,670.425,757.462,777.819,670.895,746.984,846.091,877.22,569.087,532.174,363.664,179.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.706,144.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.238,458.4,383.082,320.993,194.589,56.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.6,312.004,294.912,249.033,195.253,83.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.05,463.529,444.98,249.025,28.877,0.0,0.0,0.0,111.237,289.576,608.422,873.794,591.213,569.608,407.672,223.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.804,496.46399999999994,493.63900000000007,333.733,126.483,79.256,23.127,126.936,230.984,397.84,707.93,890.498,598.966,551.597,385.473,245.57699999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.442,441.659,419.391,235.956,0.0,0.0,0.0,0.0,186.66,172.614,471.646,681.11,403.571,384.615,229.841,88.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.566,411.324,388.933,150.447,0.0,0.0,0.0,0.0,67.174,601.739,573.122,737.221,444.031,412.231,250.765,88.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.321,400.281,370.943,526.941,531.477,648.342,471.393,547.651,487.0,599.272,564.96,723.805,457.241,425.108,259.55,92.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.241,102.218,95.457,181.003,207.102,243.443,164.669,187.155,169.929,83.835,183.995,285.809,263.158,217.46,106.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.233,137.594,106.776,55.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.851,127.16899999999998,153.72,117.053,37.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.784,477.836,639.483,715.671,477.225,558.636,315.443,689.503,605.308,548.801,725.29,723.899,439.974,399.374,229.58600000000004,64.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.556,425.33,584.147,571.041,347.512,440.564,297.55,288.559,587.832,627.667,791.976,741.597,480.758,458.135,301.103,143.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.405,450.423,637.462,644.315,690.807,586.12,583.122,662.108,555.791,645.05,834.506,771.667,521.533,505.38000000000005,339.611,165.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.199,478.209,581.383,465.39900000000006,341.463,224.215,0.0,0.0,30.045,243.72200000000004,554.427,768.274,512.604,484.509,329.794,156.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.503,103.249,46.267,0.0,0.0,0.0,0.0,0.0,0.0,166.116,167.729,317.447,280.543,227.57699999999997,110.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.854,0.0,134.217,99.653,160.526,121.259,60.82699999999999,41.998,0.0,108.419,62.955,184.329,210.328,182.742,150.976,56.463,0.0,0.0]
new object=loadshape.battery_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.52361209053596,266.6067580382772,367.18096909872975,422.5328179767503,444.2893975554925,427.84573856756225,378.9305077708035,294.2260595140748,159.39681758685143,10.647526571790346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30797717065074,141.68423470765862,242.93507375017748,299.7595577604194,347.69500320147,408.9783539009128,248.6661499958176,270.0906583473624,137.0991984756704,4.850737022615096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.69937833845828,235.34124439366263,334.5065622263229,393.7103059132253,417.6214056705378,402.58072571308173,202.02240905792172,227.26683174396123,110.5788424793246,4.403010381196029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.83859717430056,235.5486793884884,340.93157095729356,294.7394994590289,240.35670276380569,157.28983003117136,368.5677388476652,170.88635062127136,92.9205825977208,3.568013337610174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.175705873824704,177.27017901536007,224.0530131124052,295.23322541292254,286.1768369640618,236.88813555887864,240.79588667576516,183.7939767459785,88.96310841449268,7.159026331457628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.97080535897466,56.62756314398182,150.86087850198857,91.36843436822204,192.16322308420737,204.1118730659924,169.07945381840156,90.8979271149108,61.774667165540166,10.763181986012102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.98823663415364,292.15105243278174,409.3104251281101,477.9335137437321,502.22049359726526,486.7097444751882,434.3894693335863,341.9794791043331,194.57555845698045,20.18011742693536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.780737295051495,206.02675873100492,280.64092922992086,301.6253774921256,194.88857282615257,198.42832944324263,219.31398870579977,132.95246997826123,88.4816489439256,4.588979030200329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.064430388186281,6.117470470426481,21.655600135643212,81.31867981425587,106.01352023839692,75.70939222450073,32.37519229697703,16.187158059798286,37.01170395006774,0.7539506358925789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0566073563031444,53.899146781204955,59.32925609665441,61.110305666800414,70.24095014865581,111.53781862224665,165.2159496592286,122.85737324485584,46.81350030536151,1.9845417667596648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.29139373399008,273.7123375495263,387.80552750190736,455.9526327555902,482.0449761015775,468.9827046692176,418.71816070653847,332.33670894359426,192.08502425300057,23.367650737077376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.72747981129876,275.35385587183276,384.7196307678996,450.8116619756952,417.9574196959472,394.47411354464816,415.5045611193275,327.6160842619787,190.30485086023504,25.765529183072744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.80082708406661,162.00519764850418,306.97684988767816,324.1444504362199,354.54649127238343,387.54990275115586,328.28110289375377,266.9372959550587,172.2586634434291,24.157524645569136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.655256509826806,212.01565017084775,221.43565223260265,421.20256166885497,450.9341077646154,441.4385354037952,394.9249068068988,309.93416759110227,169.46431473277207,25.346278306518883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.96842749570571,151.70135165420234,248.15402431693417,267.83581585872844,291.06284012624076,280.04863332072455,224.74278375517852,144.81613075414091,132.35469796043702,22.550396285445995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.17060515244323,218.96658437444424,380.5959019267277,444.1378188686715,470.37560765981647,459.4908560622643,411.6401807827741,243.9277827222475,196.1697632007417,36.71708930588543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0883375725259254,144.48318334956315,135.42767107808288,138.70260308192655,201.95056251272337,325.4692306354873,164.61883477443976,119.99424460983204,15.630785423201202,0.2464248882565808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.85114526651331,87.602185898281,46.32985039134325,57.32960027008167,456.1800007858216,445.9372681638074,220.3664967840867,316.5368212859628,186.6763812833726,37.140940113686746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.29583581640633,151.72128468960798,403.0431283256236,436.3801443420092,164.02040562358022,107.99652869474076,125.36170724257803,46.91842254667253,38.75442075981829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.49551198672262,289.77551650998834,401.2436790304878,465.1774663058458,488.4165380123395,477.7574020902581,433.8330966969892,349.50737611296773,211.24724260817743,47.463404877323526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.81309329358774,95.82598679135218,250.715747933077,442.8802852833551,473.81526101118806,468.1485838030123,424.88469711027113,340.9874272652984,208.980352680562,48.52095097554822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.4164056274135,277.8765895945448,389.15790728865943,459.9195258456584,489.63573883726053,479.27450322453814,431.7742988972349,344.6603628442196,208.8241740624936,49.22430236771878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.07388283619169,281.5087829252742,399.6212175662065,472.7980190724649,503.45042759509704,492.7047691566942,445.5361979678982,359.05508102792584,223.57177268618324,56.34302453967488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.32459305325502,111.15142439746032,370.7827152654879,307.7336481000573,465.750705357017,384.76869670120584,405.955980026989,279.9069116294339,174.22721497299526,37.3133280132938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.56000315971468,199.24580293921915,216.49839269366632,327.9328223850178,468.5978437548472,463.608451661773,348.12279680748344,325.6407423577139,189.62909905554923,43.03739483989022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.8481722871392,133.4376532026953,213.3748203322985,164.55005485007302,87.38861766179197,26.10241938586263,75.60600329360553,144.8958628957635,59.19016293750514,19.495822892789977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.38940019771488,179.2347877467141,122.93776251951375,363.40464458891336,496.62960573250007,496.524683491189,454.94612398977773,369.6368942961811,230.77898877356657,63.981977031283776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.8931716621783,316.2658634310531,436.6022553079579,507.82518125577303,533.7729553339831,521.3235699792606,469.1373499768702,381.4262990390661,244.4856886692604,71.13574629845859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.68648634662371,296.1210121436816,327.99174531385427,366.537197768431,368.4836258191403,385.723949090261,330.81216030158026,239.3210611000927,144.41352724781595,61.55803230821948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.016647644034318,67.6411128164626,83.15930944627368,233.47695797237225,249.09306742445057,131.48596808770316,103.79241057891092,57.852240077530745,122.61708159826254,28.37916630900832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.255781641263685,144.36468035885488,287.49241730083423,270.33620705823853,231.2153251090396,281.72169402872794,261.1398492728481,220.02194002921777,67.742968436942,5.305473083077907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.65231625020176,263.2139801767606,82.18193357836182,121.00447712951146,180.8673252508708,245.1463264141332,190.39663044083903,335.0184688608612,214.5681739244957,64.10661326365533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.72794760787831,100.36918555342308,112.94693089438404,154.83456196675536,340.0582411533123,298.6321365161024,278.1276144140488,144.7243511735369,89.74750621435652,62.05635819336057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.5403847267497,269.52574298130577,53.276841796727666,91.67860116090765,95.11650215751834,105.27643601707834,116.65206599203744,83.30869768964345,22.40867459415532,19.064962665944915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.6652400034664,69.12426207724954,177.29471198201315,280.5498067823522,473.78218531507537,468.2517536895624,423.84073176144375,337.41853775030773,212.13590551631697,65.6326952160852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.216823235457476,12.173608524220212,368.18725882019703,437.64534447940486,468.5564443736201,229.88200218031264,425.59637218755614,347.1484875604031,226.75711555287407,72.71987500234445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.75867665454119,184.90913150696895,254.3678742992121,249.64199255331363,92.05053845891624,89.75057283518815,144.67528524023072,2.5715806116731197,32.99443066062268,6.042557304396479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.6866125709276,284.59555583666247,396.6768234791443,466.9821726652645,499.4353447491032,492.7063024671101,446.5019644855189,365.9992248568238,237.87909217618775,78.78696527339403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.880652319535866,65.03667555302194,263.9195220123823,314.2162654937937,386.514480131788,245.03132813294673,320.5746847438489,359.6635862186607,239.10836904098417,81.77100638692238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.68623732058384,141.16926145228862,185.7739185814907,466.3285443394355,495.84893168650314,307.80790413305186,441.4904489135879,364.2181752866777,244.4184420553095,85.01461504941435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.240667170742466,134.12720480112347,288.37034703606304,393.33376868396925,458.6159929478672,483.2236537226518,479.4442625920038,430.08524795203806,345.8942396402635,221.55963133193885,73.68038445568233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2016772773116466,46.08495881350249,101.37547527489036,134.77929981653668,207.18616044970895,474.8568168722192,467.6042586053967,424.994876415865,348.185662534532,125.06621642101528,46.79356726995586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.617611274869576,26.170542177194005,39.93769831214011,87.07341284916866,105.32090201913708,68.04984956445085,58.02287562237686,45.28982784072792,18.371468269304614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.390712547147584,1.5804049500188722,77.53337448628966,148.6323213347686,378.54871347726464,541.4057745839286,538.3466012600252,490.50052591178235,404.33329951836254,272.2037791447058,99.46672285154118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.674844413486177,156.98229177062714,319.061745452126,425.6905612559565,495.6193732128207,528.1995910168271,520.6272280061337,475.6344242973845,297.8170725079222,258.52840259036367,93.355385622778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405576348796358,161.843761966153,331.0432520856786,444.0460392880675,514.5220240190339,544.7304296541139,534.0691032885812,485.63686527280527,397.96721371622834,270.717344218742,102.38198404070282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.238382948931043,160.57790469572203,319.3769502647493,424.11234674938873,488.7448854856699,515.9821736235835,506.64957025553025,463.0374030540532,382.6985085955054,258.90033988837223,98.20393220194192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.482241869587294,150.66965278870148,307.5906121426959,412.6504133024535,479.93864567893263,508.5835127785679,498.35698943809234,457.3946016794952,372.4288335190418,246.95935645866624,83.27189823966381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.41155311065559,135.39459538197022,281.5541251047135,235.34584432491013,263.7519530883678,337.64437247012336,472.67557328354457,378.6122363373485,275.80552531146395,206.2166701782213,66.69900308811455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9330351318379995,146.5840376635799,299.3201548041148,403.6032247160877,467.8982161165436,492.7437590501251,494.1038053889563,446.8103789234435,278.80183290831883,243.47917990344797,92.789813123686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.674875764208071,154.17020046801562,305.0006318060329,411.8828819171637,476.4663547201386,371.35288769582735,301.41027594522086,256.4834045843517,368.2280010683888,128.16985574697748,93.3492523811147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9711174971664556,12.774447162876037,29.724098588026465,141.00234966130952,241.0975107389913,161.53753797167948,146.85192889765796,356.3411215919267,105.21378933437488,91.79031377691727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.402259469800423,161.901808717609,319.32503675495656,423.8812549652903,488.2934350903838,511.5739061781047,500.0758304142251,458.36431099532786,379.9440259556597,262.37591651234305,69.6777871373601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.20662220340266,129.9859524123422,195.4480120835813,87.4690069364499,54.6009648629597,75.18521910663584,86.71680865531825,37.52908669323401,32.91404138596476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.429358404053852,14.882310895936548,46.21200453367033,58.59764798396376,250.45705656149383,324.3945990783435,364.1822520140785,168.41662563007762,153.00838926151528,242.81109465084123,57.89517276917366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.935882845227232,157.19257434193946,258.7757036560007,406.26505159794897,469.4012984127362,492.9183373931834,484.9411804327139,447.1028031241747,95.90089995738218,252.50052125709,100.49469796317508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.073004605270452,59.11963065837749,75.93128414610423,104.6497501456987,113.9381065560383,72.49732594770563,144.69762776343265,90.6536926701054,85.50133158426424,41.744595115009915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.843727877376782,138.8311821125102,266.9219628509005,471.90015630183046,541.1172931814097,493.9546361899317,441.8218630077499,381.8067790665343,303.4346837827918,181.85609142472876,46.49435269452609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.371718801274344,203.22101971440176,360.7879408421461,458.9314168048357,515.1105961743631,539.2037217824678,529.3804590813526,484.1274306906043,406.13581543433,288.6686854341123,121.9993765450327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.978283396014241,42.07228545530489,108.60591006285614,163.8313703537443,126.60149823594004,151.15483601313557,393.3039786530333,221.66827732711684,330.3942236910971,261.85459097096475,108.36233275108609,0.3888037125826054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.20674719558209,195.9997847889309,354.0987646309643,457.1052440995956,515.6279789175294,541.8320348795262,531.3972003668445,471.5779420701634,382.00654750928095,261.59217584551453,97.11550085105574,0.1699784118107615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.458804672270645,211.4906008756024,370.0701640108224,474.34929112458326,534.669941927237,556.8223346376054,546.2543211630925,494.13447159727264,407.1942377099352,283.35488866592,121.08179978333776,1.0270989342534291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.59617682738087,205.66555460590703,363.65961220662945,468.3168098600621,530.9150837632421,556.0017945207974,541.6377425454075,496.2819823567994,415.709586626357,294.2251833366943,128.58691618008018,2.3251557234165388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05907981934865,187.5908914242359,336.6485968772217,255.30866976148948,255.18074786394115,406.48409594306594,482.5868918113967,415.3017260557492,364.035273258505,278.7521098419773,121.3266913611785,1.8206965966121775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.32812870279064,122.47930270518395,126.85339923282454,110.9249325446094,118.81710029917348,78.10661353746076,183.937231747685,60.669588444425095,92.74928991983936,39.82883327261698,5.2204838771725255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.80952601952479,153.96145120711918,353.2162349644881,470.9795129193039,499.33195581820786,555.6872468412095,473.6919390448873,437.89790260932466,343.83303235271285,240.9351988792596,57.53615908752696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.019370365244125,220.83328028353097,378.78681468040674,486.3654067646643,553.5955923896876,581.0181920435701,570.2633337426724,520.8721195839745,436.5899888246313,312.5377286771625,129.71499455743253,1.4717589548408594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.96019717824337,220.27296484872184,369.2916804082768,462.7175983101824,518.0188479444811,536.5204285547851,529.2878033233682,486.1533718385911,401.1418234100085,292.18106150806284,130.7206271458645,3.2252089375021304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.19535688963601,183.85990909385873,254.36261723492933,344.41788075417514,353.97631884204395,363.4795577549432,345.2145450373655,270.584165256911,271.66558718875336,236.9139827916024,94.93425726238102,2.103920934848408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.120819110852455,107.70432353835471,190.41590634320937,426.87383880827826,404.9082909242946,337.6781052992714,254.49732950717623,269.16366267882745,187.3444665359793,124.27174258127609,59.392778956738326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.634884701217352,143.58773006672502,297.6449036526603,267.1653211183254,558.394196858165,574.1943035601413,581.246217206837,530.4796236051496,443.2377656545859,313.49363819925287,140.63895509276048,4.6266546575604455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.43439710850512,236.6699673911421,388.66593368952687,488.0844667851422,543.2464042159465,564.9081375932531,552.4948945554748,494.18200422016304,417.838916705239,300.2478076056851,136.9491530992653,4.582845788537053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74810023523993,240.69578341004677,394.3753245450003,495.6331730065629,555.6259144245766,577.9114860967762,565.9468458777976,514.1592865835202,425.4281461305063,301.81068900809464,137.79094051754976,4.579122034670066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.72481883321374,242.4873471087583,386.7762381242028,481.3913477757484,542.0839358764108,567.5960307521832,561.5773492814045,518.0065814611544,434.52812440404534,314.38690103863985,146.1807770242196,5.42704269461782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.07528978540088,227.1643189904465,363.6977259226798,453.1966168053286,506.1543109912209,529.7447298272822,520.2651477036554,426.35952268594366,150.10868022085694,134.18240397609296,32.339269024377856,0.8365303540016732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.385111446340227,124.98429383594154,189.90005691045891,153.0705978555285,244.64493390816045,274.4562121455435,396.44113176379847,469.4779639335271,306.5319708227456,243.8642598621636,117.71355488847423,4.404543691611847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.200050188535575,30.46490656321202,68.73545836466694,320.40492537638323,338.7082708543564,333.93704692901883,323.3140533238815,310.78208825105,299.88660348058727,223.74153205364888,6.842288208418504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.699879128592315,71.90415386112889,51.10260762709672,127.27812621800636,254.9665224944168,37.02309425601382,34.342210516127345,127.7939756507568,60.70310222922799,158.07598018579617,75.21128538370476,5.664267720379489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.84457352545165,107.61539153423723,135.1696368395351,265.30015851965453,398.603318494448,445.04334819138506,446.0956372253269,453.49802182420945,410.9254390846576,306.78540513004594,142.967834570044,6.081547197827299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.44560026843884,249.080800941124,398.36368398089,502.4715184167693,569.1665787066718,595.8428942767409,584.2342011185773,534.0301133951504,445.4144093120131,321.77329540032883,150.80348888356795,7.645961910652632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.33607823278307,264.8931741264272,412.8953048802943,512.8327540294919,572.7545250796876,593.3019798733841,578.5513146288628,526.1484597691518,439.5632967652489,317.99697089051244,150.1805267660553,7.329004743268391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.4787073152734,243.97597247817325,380.4611896544808,473.2220889246113,523.0272968955804,538.7743948660386,525.2919963797444,459.8689266019363,404.4274885867629,242.8325609966627,114.54332608159648,6.410551804192973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.931346163034426,162.88926062539625,363.8333143723072,427.22211931701423,526.39795127824,546.5664593548843,530.5284704941107,482.79805056008945,407.61984087249743,298.8104386130276,142.40291920398738,7.267891370980759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.99677785768333,136.0751661622486,151.71208482711307,209.65457117483203,248.7662532615361,249.62819275957128,129.47010297959176,188.04869410553036,136.27186798416363,57.171012164217,103.09913522661576,6.546797386855724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.06893695178163,15.54973901550793,87.06027018846164,104.26247974353193,145.76590703456807,233.268646800166,276.7936343522865,223.72313232865903,142.58582123216004,98.21378919747218,29.96811398848675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01405142093381,87.09553632802547,293.8133799678744,463.1797818783792,514.2939988557671,250.5687691775035,226.8856945834577,225.37866948905304,203.46963504610952,136.76537489371216,19.707857818863193,8.194667995170619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.39334272212157,252.91911500060849,384.14420127327736,470.7705446140624,523.0456966205702,543.4584391420198,528.5715283148357,484.8071252935024,405.6650891366737,295.5171068841941,144.27728166515325,11.49632340911857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.65356644580152,244.6004679061017,380.6670913388908,382.86060141089195,476.24752941936686,413.799300892592,536.5388282797749,217.0998884653575,319.2032480990716,152.34731342795226,86.65481910565015,12.253340665842783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.881528360013619,12.149294601912231,23.10129281341515,170.63532580176732,71.39443767004173,41.727728700435904,300.21188433308595,70.55024076396096,87.6834513503194,68.54423265137983,54.146447846841994,6.7772320379187665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.56798294520729,160.96583223092424,323.38743317949576,425.5297827066406,546.9377395198576,570.447769081261,553.0512671920719,506.2684330950268,424.61286307798105,310.5623867728977,153.6116373879673,14.800388310862806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.124104365321063,5.084895427545127,71.20912615407278,70.19276039273008,171.90052593916286,120.05623415950016,243.2443643654826,103.1335251887991,81.01858906144564,68.21741848846533,33.449823854120844,0.9007103471209427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.6346358120802,137.3134238451948,372.977758647905,467.7573706026334,530.7037059702043,558.2809509317393,358.3296061568985,347.0910979419825,428.07091615434246,255.7807103252165,154.0915635481186,14.713208661506256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.74065368582497,288.67175205494397,425.00407627835995,521.1323442659735,573.9844590775194,587.8495280347328,569.5339160734329,518.2017499726537,433.9840182507748,317.75667924391917,158.62074347210202,15.40035077213816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4470695083837169,109.9230237100444,276.66877907556983,403.97603819147673,493.2666179019192,545.4613806337692,560.92306382254,549.2896186533782,498.6516040822747,414.88532275568184,302.3234718200134,150.1047374226448,15.640642418731463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865225163211995,105.11500033472714,265.0300768421253,397.08556022713253,494.68471099220653,552.5936835551224,576.1580361141149,563.5367009484758,513.6410276629734,430.9776346140445,313.1968331116194,155.98870662117662,17.16913385895762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1580874526333715,107.79456980854292,204.25950895460127,348.74575892499604,402.7169712957445,532.6415912914539,440.4902924337839,433.817763592831,403.4501127188509,308.7285475155785,220.17132827258752,111.95203147886284,14.658009486536782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.116688071406266,108.0655276634526,269.36189781115826,397.39397466505727,484.35260827738455,537.8169520335324,560.5809165554674,551.9240649920999,506.12298764986906,276.25084246508675,309.3729759789126,153.75094959146176,17.85868545738581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.530681883677322,109.38877455230416,265.6975049616966,388.9368915444365,481.2077886145405,539.702047667609,569.7689506557434,568.8588214017825,524.4440757197968,443.23557521113474,327.01743606677405,164.50405553759848,19.377100857736583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9111619111454827,124.89404756575335,294.9239347976174,423.8950547590327,515.4739907429122,570.129497647806,589.1637941054345,570.3544561902411,518.4405083088311,433.2515339607037,313.82658560383067,157.70995708510569,19.89141698007121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.915761842392939,83.22830841498553,189.07885966061545,315.1752416367158,503.2789158728705,556.9500374908087,572.8640472522461,555.7071798766151,505.1502117132047,427.2963753500089,313.15784321818853,159.98626591956116,20.489188997895393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8517383290777123,116.61285705426153,272.59564947812,394.3210015474114,480.6527302440141,527.9998225740804,540.1574408611071,524.4103428906488,410.413313405774,396.31101942279895,287.5421403671758,146.4508587017488,21.107551184160577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.604437263440664,38.29136101424103,188.3203090934754,124.5396338153541,294.8987446979289,378.08937748555434,377.455682195131,455.86151030802154,192.39037207009363,116.0726936992031,192.62540665240417,76.56826510170434,19.978815673772875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5106237191895304,114.6611719392694,263.66083064079913,245.95591431368544,320.2204900377947,359.124737129673,225.2592903209643,253.0958837871179,135.56544997116143,100.21059744755838,23.07237895985971,17.524204742392214,0.4363363354729859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.739525059836754,18.409801029700088,22.435617048604705,66.35378920021023,132.92727987857276,132.85828090986092,150.70710937171646,208.31818162527344,85.7554230245999,104.66968318110436,68.29386496491114,30.56807644976211,3.1960760396015746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.408642969627995,19.13374259031164,60.05954994327436,118.0281025680622,162.8395375590547,141.7179675368066,143.52114058580946,229.64171053371936,245.68276601532463,261.7818682483859,125.5406664725386,30.772444823756235,23.90737600344557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.562130491013911,80.8786197249159,120.945554200675,168.22824749327705,173.23056320271306,264.6290066462161,320.43778202815076,336.68999625844873,389.7044229297263,404.8730247847308,290.2613568674578,146.4548014999609,24.81881952347724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.112244756865568,130.75195048721622,289.3867127974057,411.8896722918623,499.7989583619974,553.9620535790682,571.4174783970936,560.1905795324691,513.4611922556325,431.64418655623547,316.93022492979287,163.6033451904775,24.757706151189605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.071220899787622,143.03376691792425,307.1987418092816,427.56952364836974,509.0895052157881,554.4082469100715,566.7557766443146,551.798552582348,500.6644025695544,415.8572225149658,301.6078539445163,155.97731631523055,24.8273622529368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.001283189154238,142.5170413077933,302.33792874679114,416.5178602598385,500.1754955912534,544.6178408607238,552.7023295503005,530.4437003325504,488.6408394217393,416.1803129240133,307.2736549753116,160.92749947052874,25.75479601016201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.924492539281152,133.7789242923875,282.31179949447306,393.9429310077395,416.2309121677354,520.361527215507,456.602318283207,519.7814977896372,398.04366019267417,259.6748806927058,293.36718663687117,149.9921486292547,26.99480604786913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.80113922225841,77.58222137525075,210.3877125979385,206.4155624435875,254.93958003996735,356.5187665558165,548.9858041467011,528.7636302055032,267.93372868099567,223.60681978140192,197.2704610349544,83.73408180786059,18.743405567313214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.380417736732516,92.86713577751226,275.95929444173606,341.8561571380323,409.6442487100684,68.41105368954872,120.6003403127707,137.25975798064113,32.846575727668736,127.50308476044148,64.58807273422241,85.38414285962665,26.479613748154033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.073536609223655,138.02290847902862,112.49679476516872,128.62437276309518,488.7157525877694,540.2025639962012,558.094982282735,271.30591637407133,500.25435155549553,421.2470276709137,310.35188515724025,162.95497392893134,26.774228392336347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.10304503127337,145.26933350418793,298.54408068936544,407.94052179374864,487.20960367074514,532.9002826630372,547.0295191004615,533.8187356021125,488.8381983766897,413.40808769221314,304.1601586538191,159.5247394843997,27.86791680750533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.616735234391824,80.71871735298052,196.68714594390792,389.21617308446065,401.811661017376,419.69487944141497,532.4083090639044,458.2179893727898,471.39744952978714,397.3319851153891,291.89849430286193,153.67581738108663,28.67246668711993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.428200754689907,138.81650614138735,283.5752472771077,313.7799291583207,356.3932541460645,509.7002008499742,525.8238360496886,512.8550965526937,469.7112461610767,398.10499260930686,291.6330125565802,154.95394113484411,29.36574203941511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.47983265559644,140.17282872635158,284.7035446988051,395.5794113101083,475.25087764908466,520.4458592883769,538.8869836594288,524.9307922546467,477.0709171126615,322.7086147539783,278.4206957478153,139.00554141122333,28.61507706869929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93691563931446,134.013958874698,218.0917212600471,308.7324903137906,360.7044849466565,379.6255354778595,339.1069315624693,119.52045169134406,56.045124230315814,25.14103375514429,162.6947492469324,58.193511167222965,12.688800823935305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.414651356014552,137.94558582520233,278.3801725439687,384.5054053983752,458.6749158767037,400.9674641112953,503.3540480832456,405.06819329622994,289.65307072106793,386.2665219331156,286.31154923630874,153.01079874931153,30.421973871569097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.077385629075508,115.59583415988344,244.17114098967247,351.6020971853212,384.1687342399305,394.1083094883029,446.9291009584969,509.94596860519545,463.6075754843925,343.5208941609212,259.6518810364685,111.73605375457753,26.544669918653774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.01958927268652,135.58757345001823,236.06452882123884,276.1400060264575,403.3215336882673,468.0359950096221,531.9231258394705,518.3241957615741,475.3030102032224,399.2843273634166,275.4097121798376,159.3409612788466,32.751729526233085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.295303538647705,132.66771232960917,189.54257653922804,336.6853963272013,385.76359611672706,362.1271779681912,416.2339787885671,511.9136439573811,388.93141543580856,397.13287380567783,295.7398749831781,160.92158527321058,33.031887243637684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904465862417972,145.0327656114616,158.7379321967396,391.7325545211642,287.46021778210206,360.4059275042621,317.91745779323503,303.4776164744347,16.15802516189773,65.21410147256668,3.206152079476955,158.70354223455624,33.02882062280605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.309353727457086,56.91845403429714,219.2848558078992,309.48096484105525,213.3855535052092,528.096202085932,546.3537672957757,538.7973945222759,497.45233629275936,424.848773837672,163.45023319324076,173.41346523088575,36.03345190477539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.206340320711043,165.0935038703082,323.17167449955554,444.55882209998634,531.8519364273074,583.0193811805586,600.3256367995596,581.7412574268011,532.0806187236094,447.637052281915,334.2813846395427,181.40770765027435,36.41546524265938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.193573184153177,173.8276780875019,330.48140334045365,442.8750282190723,524.2342312371748,567.1040571530506,580.0804632021244,568.8090983354409,514.0006984776554,432.1784357139757,317.6732233484296,171.36167685017517,38.38861670347296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.93513220763706,163.6392684630767,311.72660746719436,426.5095680623488,511.9053202722665,559.8705557442531,571.9195280361017,556.7892589414928,505.0783651680064,427.48146782163275,316.54667828149303,172.89849197551575,37.48089693730827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89232464507629,163.0743530970201,306.030797361118,409.1283992773179,477.5631097561392,515.6829590481536,534.4180409303524,527.467106726756,488.4815941828393,418.3262903731242,313.46932427694486,173.5979005694742,38.97171275017431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.538661942975367,161.4396251494122,302.10749409572816,409.97872942506194,489.6296055955973,534.0666938007848,549.1963057623585,534.0132469805762,491.84830576728694,414.4857858701886,310.26930543913124,172.19974051459266,39.517352213860654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.337985972126333,118.86529005509922,35.69459030287946,243.4631896662545,265.13959901468377,212.458119747984,429.9704687151968,382.7412222428033,177.78515227073004,258.3301674580328,163.5459555720569,92.69562405528568,27.705823992118784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.63657476524265,147.5859464981449,294.9561343163496,396.7916027159856,468.9489718400697,507.6422792276004,518.6448766828253,505.4487691555991,462.791854343177,391.40048329396694,291.4477010406112,161.1993335028189,39.79991941906154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.16390841920214,154.61573666598352,288.5379159600775,390.5280296673661,468.4951119569873,511.8676446449065,305.3581121772638,512.4310267005474,471.2918701554407,398.53585283615195,295.9985663547612,163.67365842526007,39.21288057414809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.55502770431806,152.16594471019545,287.5099408484436,391.25350453839343,467.3716335108824,365.19182740072256,323.44788941874805,348.54993328046146,156.4938228810163,59.89198101925987,237.65807643196476,66.43176898707186,40.83008497414661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.31373475126214,170.4401572902681,317.5470538056423,426.7704498773832,503.46028459062734,548.3023857899362,560.5640501408934,544.8200187912668,497.76754110538263,420.52133375554126,313.98977364094276,175.16998183437863,41.55555984517398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.221172771637917,108.90424846090542,231.25584831288623,412.22721962768753,487.4376288340119,528.5500619690142,541.7034558489427,528.2508473935844,484.6027569195082,412.4407878641766,309.4840314618869,173.1326503804458,41.43924729791687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935507731786224,133.88778933191062,308.0979188459868,413.39669738626696,422.0382158454762,521.6129275591601,531.5380458807547,514.6460031183701,417.25954441240464,293.4880991153757,209.4440695591746,137.33248070321994,38.94805596090168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.86275324777735,36.16663086660651,53.40103994040898,65.97790910398953,75.03276424243445,209.44560286959043,318.24273864573365,269.33451726801866,185.6768819366039,113.68708173653428,29.041994497332247,4.463466620448309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.65994994562909,124.96370366750054,217.4497022845093,291.31999818740803,391.86660966037584,387.14357549096394,223.64975247304488,264.5578172340531,256.6303833399252,55.97327768511745,221.57715487954815,165.6222769194206,43.67481388418057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.523735713688225,158.06371370246958,248.20681400410737,163.68285828775498,224.13734518527525,364.4326197005472,175.10799228471055,160.7516068613998,469.784845061036,398.4968629427211,298.2172665264509,169.142100501105,43.42466524205701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7452827773508695,46.08561594653784,116.53400109001942,189.44619702737657,262.79451025586155,343.37303922796724,98.12047630645236,32.0919679587408,22.014613817289906,26.01589686954143,7.263291439733302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142974077333875,91.83609404504674,215.6204629584375,404.6349235815885,478.1738053903253,520.6938174870493,427.45846816539546,339.0718844672506,335.6896207342996,362.3124894841601,306.98736401624376,173.92099097852173,44.380574764147426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.2560948746772,169.5707702844989,310.0434707193156,419.0909741819275,496.61492976137714,543.6450649240594,561.1670792230004,544.2336370793886,496.0778330271504,376.2954042990464,316.2542540807619,143.56100665662075,43.25994389452905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.89476562049718,173.11512683283644,310.5058733318575,410.5351020616591,480.6833964523303,521.2876467066615,536.8159193763479,526.5845770602797,489.09228981702535,417.3138674099936,315.3474104919777,181.7314551923572,48.077824265376606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.02537861472797,169.690806585623,305.5088146867042,406.1610055340185,474.8092842493288,363.0526403263103,529.2564799820166,508.9204029813579,468.72247998721866,399.25672777593184,301.16932716559216,173.90806736215984,48.00970147404523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.1859381196987,162.30988833256188,296.0866221814982,400.5471180130159,475.4867884087757,516.670410955941,520.9362995770938,250.65594882686008,452.8836024361564,259.5456445290868,262.07889238036444,170.26338850375873,49.03833371871448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.69893997596262,160.6006853076142,291.9475602361681,390.6182759375543,459.7983943228086,443.84780415573664,516.2362650639192,503.8414217511309,369.0743884179207,321.9432738121396,297.7947299847203,172.9942143543319,48.69180556473944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.56385217956653,170.80377090316227,312.3425601656632,322.20568893758974,493.5152332336271,411.35936593233424,373.4988651449382,534.0599034260863,341.9503462064326,413.0216934674267,239.47417309732947,180.5367873340893,49.31783430308372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.994712406411594,166.4404075484324,300.8079039961492,400.1837234444668,473.2810118534478,327.04963558550617,424.1254894100957,510.0186913277743,471.217614122446,401.70892921951616,302.74666549477945,174.82323463605852,50.10989865502664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.743687586907555,160.98576526632985,293.04891520341624,394.118166483833,469.8262444422631,514.8473048715325,531.2326980636616,414.5155759011244,468.2839532082945,396.08759419077967,238.58485305615463,173.68223264234425,50.28053419987276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.16419016499104,159.30350469583158,287.10427072128704,386.07748666327967,368.6985083217,497.6827709438223,144.72588448395274,345.088156450233,190.72738740196567,283.8913282671114,251.013429198091,153.10411164033138,48.22414588791473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.4700386353154,162.2945552284037,291.831247688911,389.2315061886188,457.44432474583664,494.2446509028665,505.1004886468631,493.8076574343582,326.43127339924104,260.13728330524776,292.5545321164872,0.4829927809828985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65484949805304,158.09569417685668,282.82304899597597,377.5888611569621,446.1729598791532,483.3108333720083,493.80240037007536,445.4367518352151,367.1266461011407,332.74456951420206,284.0545163042235,142.52010792862492,38.45213956355688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.82598569613046,160.06884563767025,287.7563657367002,384.6484413557366,445.8866689200853,485.60006582282574,297.26289031477626,410.5719015116387,445.541455032181,378.7110253369963,286.3268823404669,168.4731390711178,53.355697760969775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.16215620134392,120.65312999994389,276.9428035513112,367.6302290505646,430.714343311214,469.31565207379543,483.72570336165984,412.6795462003541,369.7998632889481,250.75539495954317,175.5596617243417,118.04036905138877,39.54955173259285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.69355737188952,110.91178988390236,167.75292126437324,272.4640038267047,411.1801876580285,426.1956775157962,450.63489318918573,406.94408906781166,412.42545476001845,336.0701007617678,183.2139473201088,154.6967830736768,37.06296032682511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.374785285203263,52.897237946639976,176.06696842763262,263.70223002202624,325.0206278166878,334.9060991118162,413.2190524223771,429.30150728520954,408.5689600198892,329.19188928075005,238.75855522183235,171.58444494915912,24.157524645569136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.71514994201485,154.6516599385827,98.69984859928672,170.20818932878925,262.44710592450605,240.6872406805872,493.8383236426746,426.8171063228929,319.4512062977439,123.89301490856884,94.08173667118582,33.67237290875968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.836092949825016,158.41637509810792,197.35304075306348,381.0567712288538,268.627223077636,266.28607711702597,258.9408630922189,361.33971354749576,357.03461598856694,80.27405733239308,82.52561415585032,128.94198706351477,54.936321755333765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.391276038725398,52.71061216460032,76.9875159782582,209.62543827693145,373.46206569495854,273.48869327316186,405.3352083529275,141.11406227731916,146.44779208091717,101.4481979974692,57.22840178263764,52.24820955205842,8.944675832851093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.59235929515363,159.49954938471126,140.604346086232,250.9867057879867,383.1293688223505,407.2868934679197,420.4992102766845,405.65369883072754,468.708023060441,400.0352113784776,211.568580662464,178.787061105295,58.25791020468736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.96047892403227,170.10720988569034,306.02773074028636,302.3983849860435,478.5426760675024,262.6497219437392,407.63670728707143,521.7301162837977,476.8106924306625,403.2229637329647,303.1164123493368,54.55518459483025,52.14416348812786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.55349453080496,162.132243368672,293.7354001810127,392.8897657964172,466.85271745730034,401.1939559641463,520.1442352251509,507.2847988563693,466.69894832702823,301.2267167840128,227.0907200904872,178.4871893968299,49.69196204454349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.440530213265674,161.79316272243096,292.8116901776545,391.4112164668777,463.8524670622334,505.369913191357,375.65557576695977,508.2698412763604,468.7347464705453,401.4732375041704,307.489632699597,183.9762216411158,57.206278303780834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.803768302010674,155.9221171402611,282.34465614624054,379.5199561035132,445.1535274969789,483.4823450942349,382.0164045048112,486.3248835608177,448.6396182495153,387.8859167765653,297.5237721298106,179.5631352200444,58.07040824526724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.16009088697489,156.70213405322255,285.5008661150309,383.75912131456175,456.5734044296516,500.689811713588,385.2624226550995,268.908037928076,466.62315898361777,398.16150605034704,307.7474478937996,140.76512463554786,43.09478445831086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.81678583363554,161.43655852858058,295.20781626888896,395.0359622898732,468.146174315216,514.0964208564716,533.7262988884731,522.601693733018,483.1601308625679,417.1752123395346,322.0273868406645,194.96961923384583,62.238384044152774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0864919870156,167.58381902994296,300.6940009366884,398.8442672740766,465.09401041035625,453.1705505282597,248.4532388923639,514.9053516229884,407.6075743891709,408.27412633136174,314.62105944356983,184.35582549120352,53.94207947284787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.00863719233339,67.98698383740228,189.27862810336208,313.79526226247896,452.0102726321751,430.2850163947847,401.8070610861286,310.9963136205744,223.3321381726253,310.2149824415422,191.08026784194908,132.94940335742956,29.649842555031817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.1020754862408,47.0071355064449,108.24142027258152,165.82730242645002,198.52865175330624,242.8684842692619,357.23898436256104,303.24411520254,302.23081606202896,201.11928922300453,170.34991102007993,49.58484935978129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1744532139760695,41.31592533161602,97.49817132197506,297.4013263408902,342.3290738791398,315.86085043693186,188.30431885628184,426.000509004297,471.54968534964337,320.34753575796253,290.9149851932868,179.5164787745345,62.586664552888735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.87239174657336,153.3161465664046,281.24549162244364,384.495548402845,464.2719369831323,382.961799898336,407.45752901276575,458.94127380036593,436.8854796461941,368.3710370257502,239.84764370575385,121.56698300777184,47.279626671770394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.37572430093024,46.326126637476264,148.89692690366988,188.69071308106817,372.86823647534646,261.5575668389861,292.2406415699346,363.9511602299801,394.0447866282189,251.6907143131926,210.85909602863015,158.8634446064916,57.62114829343235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.67005733622636,70.42845210807593,288.42467003365203,216.68348516529016,215.8920779463826,352.41562788308556,336.9004978741062,324.27828653108645,199.7110531282476,325.1623495079785,45.093126018812896,179.29831060679803,53.18900501433576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.525863318792897,29.36880866024675,99.02206283095376,229.2881729607006,223.56936319838695,418.00801893966934,416.24690240492896,507.7975816682883,428.066316223095,373.882411793238,258.73277096435777,171.06399558516122,62.47714238033025,0.2350345823104989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97884716139748,135.45045168997504,227.8759940677315,165.04443793700204,228.14388530180955,202.2153871259698,217.25913370425752,172.8871016695697,156.852836562663,241.96689774476047,258.6760384789725,191.239294036504,60.894546986860206,0.5793722928343612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.79472519312524,114.83575028232762,211.50812442321177,192.0484438473661,282.00031843571674,333.5988424601582,310.5455203583237,326.3348938873895,283.94871788553206,141.6323211978659,121.5356596664201,1.1182213818220847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.065244548636535,153.75467334532874,286.3312632273693,33.97706359281737,140.57915598654355,395.3115200760303,435.8918944967435,427.29856579346006,468.0436615617013,403.97056208284886,311.7977968793573,191.17818066421637,62.94326874673914,0.5603154348091857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.107676587048154,152.1810587700085,283.3334223200985,382.0372137175973,447.79388803301873,490.0966081393866,505.66847063375144,498.70833656766,468.5702441673625,406.7863771393274,292.7632813773837,163.6276591127855,58.81800659515143,0.2181681677364929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.48036479645235,152.40163642554126,284.4891002849356,383.0965121705829,454.8942104799851,497.5272494587893,514.8762187250879,497.0138095138352,462.1855395958933,399.26439432801095,288.5287160975826,160.7307976486137,42.992052660451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.39014987698607,136.5014264578462,214.81065601454017,315.9955627091787,409.3051680638273,430.5222414205464,334.1604721610381,349.5058428025519,191.97484494740675,360.5752487830375,251.3776999440205,139.3722216449491,53.65053144949721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.584347748230977,132.1441963447796,196.73467856679832,274.18372098021797,436.0235401481587,478.86029036792195,496.2475923946161,487.40783880307595,455.19868211969754,318.3185279891442,212.11290586007965,7.617486145787429,14.481240700027396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.060737985041188,104.62740762249678,220.50558994323603,328.78402871014225,395.6374580615643,395.2685873843874,435.6424029876553,427.6851790625915,338.0515759076958,291.39031142219056,252.75001276617823,159.91354319698237,58.95731879864581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.837375865173826,140.1482957596985,278.26145050891535,374.33999543018734,436.3886870714688,477.8088775113605,431.5499974878351,296.1716113874036,365.6502872150524,340.41572152454313,234.95244068108,155.11625299457577,40.39528194908944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.24955475814287,141.45708572177233,266.0510425347154,299.3554209436786,205.29515061831427,406.36537390801254,430.9064452018815,353.42060333848224,409.7482947739989,350.29177391283156,225.40473576612197,70.68188641537625,52.71586922888313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.93666551805288,143.1844694273647,270.97450227990936,369.2596999338897,442.1532771019119,484.3639985833307,327.2662704428269,488.74422835263454,459.0529864163757,398.1884485047965,308.4538659068018,189.90465684170636,63.921520792031494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.563445167792754,145.51115846119703,276.29224184631386,376.3000042302939,445.5629213780025,487.9918110271578,420.12333018046377,351.87239790719553,148.2419843117702,328.8972746365678,274.37582287088554,127.12589039815003,50.76440315823613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.994931176951276,143.0926898467607,148.62005485144206,293.6144877025082,435.1004872778359,368.8463632546539,297.0707884241087,82.34665492588977,315.7522044417538,353.81028322844526,304.98529870187474,162.551713289571,61.09584874002271,0.217291990356025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.976656717946316,142.7779231228276,271.2270604098292,372.0768292564389,315.0129297769841,360.48631677892,438.7420995154054,376.41105971326823,227.0517301970564,29.761555171041454,141.56879833778197,140.47883367648,57.2200780975232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.288763285210658,101.80721167911592,188.2561291003561,320.40032544513576,384.6821741848846,371.0008834332244,261.982512868513,427.4891343737118,366.2265928870551,303.53872984672233,168.42494931519207,146.35294587948152,40.5781839772621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.044654243292825,109.90068118684248,187.0277284129402,246.01111348865493,218.5731807306142,486.1426386656804,393.4570906502701,504.0718564021939,407.3320166030137,328.5389180879564,239.03038925412247,161.90115158457365,61.372939836595656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.086210104323975,126.5931745508256,254.7299546016904,276.090282960116,452.8124130239934,499.1567203421144,515.6141791237869,451.78071415849246,411.3249759701508,354.60081426997243,256.7933523326922,191.0778583541528,64.33332416085138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.98150690735807,141.33463993285193,274.53419193240507,224.2337246971267,136.01996698727913,493.35927365990375,91.8691697411594,429.29778353134253,387.5400457556256,333.0017275753694,224.06615577311223,57.520168850333434,36.922114812914906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.545045442802937,137.8323398987769,266.6464050647433,367.84752104092064,307.308044937495,292.8774034811896,319.31890351329326,491.41437891961033,453.6366768946686,300.9167690356723,91.3693105456025,124.1793058676367,50.173421515110576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.672091162970773,137.63410476644603,265.80680808991,365.9700919589231,432.9284435516562,476.9990705674631,493.22675183110806,483.25651037441935,450.1589098272465,388.2977201453852,300.6188687263132,135.3089490430295,2.647369955083588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.286729595368964,88.39293598415323,160.0153988174617,240.47213913368236,334.79723407229307,287.7511086724174,395.522678824723,497.90225337762945,462.1787492211947,145.91069534669035,32.51603781088724,99.3740670935567,49.73949466743387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.11302742969121,63.5922971413207,123.33883271542292,230.5892963706953,218.1806532641646,365.7052673456768,407.42160574016657,421.6112984168433,424.37563805221936,396.0179380890325,302.89364425035285,149.9325685673829,58.39327960996964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.975530145498833,64.78105080227046,271.7499192616234,290.1029878059382,386.76090502004456,435.6991354730406,419.5516244397085,444.4278335816064,473.77999487162424,298.4744245876182,237.0173717224976,59.01317510665063,46.61986510427811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.319335852069496,137.79707375921302,272.66136278165504,379.8864172928939,446.9527577477696,494.16973773683657,512.308580911627,506.3150895405367,465.39256785275074,398.2688377794544,199.29464982818024,46.02209308645393,17.224990166962446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01987088157271,115.67929005537306,251.56301145998944,249.84767519337848,313.9873641531465,489.9572959358923,507.9329510735705,494.9710019512744,456.5648617001921,393.093477037376,306.15696690390536,186.8844734112337,59.11437359409467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.231123545528437,135.74681868891827,267.59640038951557,368.00523296940486,442.08822093141214,487.3083926703929,224.64246144511492,481.1387896458285,283.0955401613015,331.4029229003607,253.082960170756,176.41152518250158,61.4303294550163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.578527876883935,127.59114058717849,249.55306054919623,348.1979290178585,417.6695954264635,462.15114963370985,362.4686681022285,468.7439463330402,384.93933224605195,370.07695438552105,280.8750876348509,170.92008345041936,32.943831416900665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.81484537454324,123.83409197973236,243.09891892032493,341.623532043518,415.88569827983105,458.8823508715295,357.70664403938576,213.20046103358536,429.6743207605986,368.67485153242734,281.4163462116349,164.03113879649095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.586695082194336,127.29564976561568,141.2358509332042,184.32975921413455,433.5240251260293,481.2474356410066,497.87399665710944,489.20334529999974,451.61073574668177,385.86917549107346,293.3772626767465,151.54123023792187,46.74077758278267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.067121758674187,83.31943086255419,88.12570188311054,250.56175975845977,352.8136314581631,158.5780298248042,87.12006929467857,192.36452483736983,350.5743411180324,142.52010792862492,11.4450670323612,66.62387087773944,25.600369746854557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0141131640586,129.56801580185905,262.79451025586155,365.2529407730102,438.7252331008314,484.578223952855,501.3057644120568,487.419229109022,345.855906879868,388.72332330794745,296.6850513323577,177.78515227073004,52.00178466380183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.49213048964489,126.5388515532366,252.73862246023216,350.8398228643142,176.50943800476887,356.50650007249,432.65682856371114,423.73821900792905,316.50002183598315,342.7408772479597,269.3038510597023,131.07876465013072,35.05016183954536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.23459690432841,124.45552078682918,110.9584463294123,61.27940790123071,249.40301517279107,422.9444023012252,392.53469491298256,398.5351957031165,352.6905285362074,297.2966231439243,49.51979318928156,59.92637098144324,33.574460086492394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.216697832569892,125.41756355058288,255.48916230186583,359.35670509115187,436.5617321041112,483.8358826672537,414.94117906368666,324.6425572770159,381.78772220850914,403.27268679930626,309.6270674192483,175.59930875080786,46.887756338356155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446475350597584,123.5631341248227,254.6602984999432,358.3105492988733,100.67913330176356,353.0004762845479,504.796674140186,195.4280790481756,333.02779385243826,275.4533020045158,280.88516367472624,147.47489101517058,43.00278583336174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97114912169378,123.89454821898468,256.9999111501375,363.544613925443,245.0460041040696,92.61983471187524,162.551713289571,160.27255687862905,272.1540560783642,297.2199576231334,279.53431719838994,171.94718238467283,52.8407245055998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.04424723151906,37.29799490913561,91.16954210285584,313.76459605416255,156.90343580638503,340.54364342209146,348.4612203206891,378.6413692352491,57.001252796751345,71.09522309461195,36.32675228288701,69.75423361380592,28.078418423162734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.20849927653759,107.35757634003458,120.58741669640878,29.94139057838249,345.96915280629344,263.2039041368852,439.3153385665765,449.1800006489189,325.2396721618047,314.3739774222779,253.03323710441447,165.68952353337144,50.88838225757233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.335669988884868,60.66345520276183,212.36458781261908,193.81941737763668,301.91385889464476,380.8186700257117,156.42570008968497,140.15968606564456,179.7322374544747,321.98073039515464,303.2281249653465,177.2395128070437,52.957037052856904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.710674044627822,122.60174849410434,258.48021283443796,361.8288395701419,433.99913231058787,373.1683272281566,495.9637109233444,337.8907973583799,254.53106233632425,301.66896731680396,293.29906384553976,172.7423133574474,46.113215534022586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.690741009222176,122.90556300078154,259.1154414352771,365.4717660737821,441.7988633515127,368.1491451041466,364.760090996497,226.5006146247421,154.16275296028164,184.93278829624157,252.2433631959227,170.9023408584649,50.29126737278349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.867509795731564,119.77760975251137,252.38727533066455,358.7604663837435,439.3674711207144,484.7558689167449,344.91752090538694,490.6444380465241,312.4597488903008,346.6212478217067,206.6613301988087,96.08007823168784,32.04377820281507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.27609006391577,119.43480535240334,253.89802417893625,359.4616273324629,436.21345159537526,406.08061625936057,420.2558520092596,397.6517898592599,357.89786975267293,386.8259611905443,293.2624834399052,169.6649593528992,48.687205633491985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.454141765773963,99.2240217171516,230.8617875360208,344.95892028661405,364.6591115533982,403.32240986564784,329.4941704770115,478.16088177396347,443.10612000317064,379.1640090426982,282.57509079730363,153.0705978555285,37.739588308891406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.87245376350357,87.56253887181484,179.54407836201923,344.3335486813051,427.07667387185666,475.4171323070284,494.79883309601246,409.00201069018544,421.2200852164644,352.7049854629851,223.20509245245745,146.2672995405408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.260131040541411,84.22320783050677,192.84664144097223,276.48500087001673,337.68423854093464,360.19323544515356,319.3005037883035,98.6737823222178,168.60631803294893,100.54354485213616,182.26570435009748,160.7307976486137,45.5813758640786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.256282157592276,121.6167060741134,261.4489208438081,369.8841953618181,447.2375153964217,387.2638308364331,383.43844039331054,286.7805231792041,464.5529708779174,400.4531479889607,304.22061489307146,175.2740278983092,43.260820071909514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.622211343019748,121.94439641440836,263.65776401996754,372.1449520477703,302.14363641267244,311.47098271644285,520.5100392814961,511.0433807742314,471.7089305885434,403.7318037466714,307.05548680757516,176.12983415468116,41.93363038484585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91338384222126,118.62894120671804,253.61874263891212,357.39362967021367,432.6316384640226,476.7579027434893,494.6067312053449,428.8347237857653,349.69575424976836,305.17893390295814,179.78349383123208,138.6489372173729,42.012486349087965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.715148709890412,120.53221752143928,262.5395426381454,369.1341875241376,445.2943730108891,491.16642072093794,505.0713557489626,494.9488784724176,457.4916383243819,391.6346416988969,297.89132854091685,170.05288688810134,40.52079435884146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.645993261374526,120.22993632517787,262.999535762891,370.33717906752,447.1058697450063,493.5498422401555,421.21241866438527,203.9587610687557,162.20496609125084,395.9872718807161,275.5315008357226,144.99070909719913,32.584817735253964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.249522996712829,118.73145396023276,260.7363695891426,369.17164410715264,446.4875075587412,213.9014029379597,462.7688546869398,498.2176772345979,92.823545952834,90.37660157353244,220.22784171362773,119.07053460647384,34.9498395294818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.4703822611318,118.76212016854916,261.58516642647083,373.7253569977891,454.61010996436835,503.5529403486118,418.1473311431636,314.24386508127844,317.4697311518159,305.5386047176402,118.6105414817282,169.46212428932088,37.14400673451839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.351879270423524,72.91745300163996,94.09772690837936,178.29640177223305,242.96179716028172,312.12307773185603,249.45821434776053,167.9329757160594,119.32374986942902,28.83543567988695,139.33082226372198,1.11208814015881,13.725099620683643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.898394774587625,21.8439782724438,121.75448496719194,133.2080947290127,209.78161689499984,230.40398485472636,403.7953266067553,268.61188997347784,375.96793300309656,155.35347802033743,75.07963973228946,29.16378315321727,8.090621931240063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.559063870182273,62.621054515072096,93.60728661966247,190.87195666974287,342.40267277909913,395.1301513582734,174.75073095782477,327.9229653894875,62.28219291317616,382.43894104654186,284.5556897658512,102.26786193689688,33.7023819840407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.966392436836851,73.72879325595318,150.25390662166947,330.3942236910971,432.7234180446267,254.5286528485279,400.2021231694567,299.2375750860057,266.6656809671136,376.3880600570309,275.07610764222443,131.95822769577532,26.16900886677819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.551397318103179,114.02900995926186,255.2175473139208,365.15809457157457,444.78159019897026,489.9572959358923,504.00439074389783,156.50915598517452,378.98329745797673,380.5823211773304,283.94718457511624,126.81440933939372,28.855368715292595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.001815056204725,115.48937860815664,261.7474782862025,376.23582423717465,453.01590522060707,363.0204408075781,389.06240395418854,235.300721189816,43.61435764492829,80.47908283942256,155.2448320251594,145.0932218507139,29.047470605960168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3784460638210343,43.16356438267759,143.6389864434824,159.59286227573108,74.97230800318216,36.50352106939639,67.32043189521137,98.93247369380092,130.74362680210177,131.17689651674314,148.35742068164683,140.29133171705988,27.57877827195095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.721500858996089,49.8871305560427,141.71731040377128,226.1685433975448,285.248307985111,340.5565670384534,310.5019305336454,143.20045966455822,255.76537722105832,230.03051424630195,164.0471290336845,80.62080453071323,15.625528358918396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5441061532705306,61.11884839625997,148.80602350044637,156.29405443826968,84.34192986556016,206.2341937258307,203.71912655519773,291.110153704786,304.1809678666053,360.4887262667163,226.08136374818827,113.42291425632322,13.921801442598678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.089996012023891,70.29067321499735,170.00535426521094,225.17057736119193,308.83587924468577,320.04131176348903,422.7783666876265,400.9911209005679,370.3019129279562,326.7212881121759,221.5703645048496,92.59924454343424,16.641894120261096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4253529043979585,115.50383553493435,265.55359282695485,381.4532414935155,462.6356757251087,512.0735463293164,434.6781697804504,414.6855543129351,464.8681756905407,330.61085854841775,289.97681826315085,132.8904804285931,22.52192052058079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.466376761475904,113.12895674517628,259.9887712392584,373.4598752515074,247.5448619931639,496.60353945543096,370.0677545230261,411.3860893424384,456.79989628250263,278.6471876006663,33.38630099403693,88.64856073490472,21.79184571830596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.21294245417558,109.91141435975322,197.13640589574285,356.9741597493147,435.6156795775511,234.3218120114883,130.04334203076283,298.1116871521045,451.545679576182,379.78938064800707,278.8423561121654,52.679288823248605,20.910192229210192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5991801991578565,110.05225987366344,252.4981117692937,365.3793293601427,447.9599236466174,498.1035551307921,514.499681495832,505.46169277196105,460.2776633499245,384.7211640783155,277.421853534082,138.60228077186298,19.274588104221845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5686391199236301,168.55900445440363,278.91967876599176,414.3777970080459,462.1044931882,480.4553712890636,462.3938507680994,358.81018945008503,244.3853663591969,142.80398939989652,64.08383265176315,13.665300514466717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.252057476688548,99.68554815231305,228.28560699310023,337.27791128074267,233.6727836169067,357.05301571355676,320.8441092883427,467.4894793685554,427.8052153637156,357.1730520146809,260.130273886204,128.60071597382256,16.565228599470156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5218575453315695,106.021186790476,251.58732538229737,367.2199589921605,448.71321714947464,496.2760681594812,342.03226879150634,322.21335548966886,372.0869052963143,374.6078866642654,256.42448165551525,0.0,6.0103577856642865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2776231005261582,106.1414421359452,251.69224762360844,363.918960711248,443.8256806768798,491.56749091684713,508.1443288666084,338.58275844460445,446.509631037598,142.71900019399112,269.4630962986023,130.86760590143797,13.762556203698646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9286854587548392,104.34900225985314,216.42479379370707,232.65882734336031,318.3062615058176,238.81287821942135,366.02529113389267,282.18234428650885,374.07517081694095,254.95951307537305,181.2162628926421,45.145039528605615,11.75282433725053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6248709520776152,89.21106661316507,172.9160155231251,271.4811518501649,315.67115803406057,380.0220057425212,432.897996387685,390.3129281204612,388.00770543245034,272.9897102549854,222.65857681139065,116.16600659022292,9.891385492446595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5855055344976361,10.02456445427771,21.81856912841023,74.57978053673257,95.15330160749798,87.57546248817674,70.37719573131855,47.56285101000663,59.57809047270728,100.9032156668182,85.65510071453635,7.071846682101078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063304226446946,104.97043106694994,253.42729788127988,178.90644027338377,191.53478485806676,503.3133058350538,400.2755030250708,364.5695224162453,203.54170063565297,301.9951243466831,157.3962855828982,73.9254950778682,4.118252732543979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8360297007703652,105.8842840747779,83.66595901652923,115.03639490245476,170.49448028785713,95.09591198907734,131.54883381475173,155.10946261987715,195.17333047480463,375.33489484570856,265.23291190570365,121.18431253685247,5.593954485596944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.825296527859634,107.4730127099112,256.9387977778499,373.49273190327494,333.3653411882635,507.7119353293475,524.8144797073895,408.4999610511774,462.93642361095425,381.0681615347999,267.1714543599887,120.6485300686964,4.723034169411909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0638983842330785,104.49882859191312,252.02607120556664,369.483125165909,447.4962067680048,498.1710207890881,518.1940834205745,500.4464534461631,453.8073124395147,249.40761510403857,259.76293651944286,116.600590570935,4.01727328944506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.395625848711273,170.2640456367941,259.8731158250366,382.081460675311,330.1017994903659,429.0658155698637,424.0917565809478,446.6682191434627,367.7763316287576,256.25384611066914,113.3317918087546,3.0843634235919244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7018180817547424,104.37112573870992,255.76472008802295,376.56789546437193,455.59975231560674,507.2771323042903,525.8980920826832,510.92400160614267,461.11945076820905,378.84026150061527,265.37748117348076,116.90681456540848,2.8057390166031504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7270081814431928,105.43414794556254,256.78042871633033,370.2944654202222,448.8961191776473,494.42842910841966,510.8512788835638,496.2291926696262,450.86992777149624,374.13256043536154,258.16259853401834,112.66063993531618,2.210376486575251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7048847025863798,104.89223223574318,84.37018658608024,137.5874483209361,306.90259385468346,476.6378664423652,483.9552618353424,463.2433047384631,419.2217436559623,344.1506466531324,237.88675872826684,102.1714824250454,1.3017805430300975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.428858024627974,49.85120728344352,165.6214007420401,364.9469358228818,324.0281378889629,95.30619456038964,41.39478129585814,230.2867961300888,22.58412911459401,20.734956753116624,71.07682336962213,1.2505241662727289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.54576596179565,242.79116161543564,305.9190847451083,434.4952677522778,482.91896303859414,499.2018434772084,404.9418047090975,438.18178408059623,311.0935693098063,244.5958679748543,96.27743718663824,1.2505241662727289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.95356451547322,222.5238645391437,311.10276917230124,346.31130007336617,425.30175754337387,413.61486555400353,447.9071339594442,397.107026572954,318.4096504367128,124.44632092433427,97.06052072043136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.8143775779637,260.9652709297899,385.0549876602737,470.8960570238143,521.4904817702397,536.9904977194061,515.2269087216201,464.840576103056,380.4559325901979,260.41108873664393,105.96467334943584,0.3283474733303242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.3918411731358,271.15433768725035,392.83850941965983,474.5643926714881,522.7602818388827,536.977355058699,518.2133593229448,469.68452275097246,383.82111086422987,263.6104504414223,106.3219346763216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18418644945135,246.84676766527613,324.1810308418545,374.661552528819,491.1955536188384,503.5781304483002,478.44169662440345,370.8002388130972,245.0460041040696,134.97293501762007,27.475389341055735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.04647053162198,239.95782301134776,302.8537781795416,348.784967862772,414.0159357499126,292.10680547506814,337.7376853611432,272.93626343477683,237.20881648012983,209.6972848221298,81.31867981425587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.50067417742345,165.35832848355463,270.4441959203812,354.64528027203113,490.30995733153065,410.52349271136785,246.61961867938984,232.2654236995303,27.39040013515036,102.31999449103472,37.57727644915973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321995187321932,67.49106744005748,169.9709643030276,250.8366604115816,314.60353589596053,196.45145422856208,146.72794979832176,103.1709817718141,79.67015207290562,129.6898044577441,26.837751252420265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.17526723752361,112.1119338507982,207.8965212609233,167.83177722861535,341.4918863921028,511.8998441636387,348.96020333886554,309.6616764257767,362.0927880060078,241.82232847698327,89.39769239520473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.0189960732194,132.07147362220078,307.27299784227625,344.96045359702987,345.60860581423094,369.2680236190041,260.27330984356536,209.46246928416448,251.18099812210545,191.3825490382105,52.813124918115065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49263127977891,77.22474100401988,164.36868613231618,192.03004412237624,207.32021558892055,292.55825587035423,255.93009856858623,146.8488622768263,144.10051287864383,28.65253365171429,19.848703332773397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.6592001294552,174.79125416167142,293.578564429909,393.3604920940735,276.2486520216355,343.0768912733691,225.27309011470663,126.5311850011575,169.25994635877794,153.18910084623673,74.73661628783633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.21325705661624,235.3780438436423,346.9710616408584,424.87155444956414,469.3362422422365,374.45871746524074,467.7674466425088,373.3334866643749,298.3749784549351,102.10270250067867,71.8252978968868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.63247658244822,231.3644943080642,346.54326803484497,428.66846912782154,476.21686321105045,337.81588419235,476.95000463415704,425.5260589527735,205.7444105701491,219.0730399261711,74.17038665570897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.95753866440722,231.72350798971095,396.87045868022767,479.3868729735831,528.137601467159,541.5496867186706,517.4907320284041,461.73781295447424,373.7584326939018,242.65425889973753,80.96360893082128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.32825520089993,222.35563848209387,393.7913523209186,369.1523682047824,392.853842523818,536.3338027727453,448.3710698824019,423.3905956322284,218.97644136997457,72.37334684836941,66.94301848857485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.00644798100666,248.53669478785352,368.5769387101601,447.4044271874008,491.88598139464705,501.8676131572819,477.9779797457907,423.8253986572856,339.2762528412447,210.4175026288744,64.55587321549021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.98341683714477,225.03586508894503,333.7878777299942,407.2316942929501,448.62428514535713,462.41071718267347,440.5115397352602,391.9154565493369,309.05076174724553,184.3619587328668,54.01699263887788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.6813225130903,171.52311253252637,251.69991417568752,373.3334866643749,400.1140673427197,423.8797216548745,414.314274147962,406.3417171187399,321.88194139550683,200.06086694739935,60.58372306113924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.85396176608336,247.09319255353267,368.4735497792649,450.8079382218281,499.23404299594074,510.37222890079306,486.0953250871352,431.1445464050236,343.22693664977425,214.6010305762632,62.8392226828086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.80145368779637,244.2629205702765,362.8390720898213,440.2635815365879,483.6063241935711,492.4866009889579,467.53087874978246,415.2771930890961,330.7111808584813,206.32443999601887,59.07363134590291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.8332463316575,235.31364480617788,350.330106673227,427.0039511492778,469.8965576770457,478.9606126779855,453.61302010539595,400.1377241319923,312.3136463121078,180.9759712460488,48.17902275282064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.98009982124611,228.50662273732328,351.4191951571485,442.27659906821265,490.94759542016607,502.9115785061093,483.9500047710596,431.8233648305411,345.00711004253975,214.05604824561223,58.76149315411124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.7330492875788,250.7608710681711,375.0801462723375,458.5807268083035,507.046040520192,522.3776113679634,499.40555471816725,442.906351560424,350.7274531152692,214.19842706993825,56.65056280021909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84591968985511,97.08877744095146,162.97424983130162,207.63016333726108,370.5967466164836,219.70213528534703,484.57296688857224,426.9855514242879,209.4066129761596,202.80614972475024,51.52361085841152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.93065850069348,243.15324191791396,362.8298722273264,442.4533678547221,361.4017030971638,234.4313341840468,316.03542877999007,124.41499758298256,308.84792668366725,87.6343854170132,42.55199257111104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.295929184058446,45.952436984706736,187.62396712034857,374.42958456734016,358.0089252356472,378.5355708165576,304.1005785919474,182.4056736866272,323.0415621585561,191.05945862916295,45.043183908126224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.93538356102309,246.14494958352137,279.13018038164915,449.02623151864674,415.00163530293906,505.6820513831486,370.85762843151787,368.9464665203725,338.17796449482825,203.56163367105864,48.552493361245055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.86519436010096,172.84570228834258,172.7438466678632,173.32168565028175,362.1203875934925,86.13656018510342,326.9011235195169,246.17342534838664,222.1939837553975,84.31345410069497,21.897425092652337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.52458163556852,203.775859040583,384.45874895286534,469.19079679707875,513.8469293473835,523.0272968955803,497.3489473618641,435.6470029189028,342.72182038993446,204.46168688514425,46.23807081073925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.0777623853491,204.4921340491155,371.8595372660829,395.2707778278386,361.2142011377437,438.18178408059623,407.598374526676,323.976005334825,231.8573440845774,173.7174987819081,19.743123958427024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.61263609327839,68.12717221827714,223.49664047580816,174.78665423042398,67.13599655662289,181.34725141102209,103.83621944793433,111.27452731941608,173.0721941411935,52.68542206491187,12.142285182868488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.20508889298684,169.32741201707395,185.41118114597705,85.90853502183666,126.67509713589936,113.03958665236856,137.15812140450686,85.51666468842242,34.45458026517234,43.36026620459262,5.505241525824575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.456707870277008,99.03126269344868,100.70344722407154,150.5165407914647,145.84410586577482,344.27002582122117,265.01014380671967,185.1540230848097,264.3558583478553,144.681418481894,23.155834855349273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.32606448364334,112.67816348292556,326.3110180537718,400.7584958060537,447.7502982083405,460.88003529899623,441.2654903711528,386.8520274676132,181.5912668114823,164.46265615637137,28.08148504399437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.50711983108395,179.94668186834423,336.8017088744584,418.9845186302007,462.5392962132571,473.4860373604773,450.1251769980985,390.6780750437712,298.593803755707,164.8109366651073,27.221955033755417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.64123794554475,213.5585985378516,164.0694715568864,205.8368472837885,313.23188020683807,454.1233934295184,283.37022177007816,370.03183125042693,281.6735042728022,153.29095646671612,23.57048580065568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.96435956841144,209.2458344268438,332.28610969987227,260.80909231172143,278.2737169922418,360.106055795797,336.28892606253964,325.72178876540715,206.13847134701456,155.52652305297983,22.12566930026421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1583690615195626,162.59990304549677,226.9912739578041,463.0038892692502,518.1750265625494,535.3303606277647,511.6472860337188,451.38796764769785,348.77423468986126,195.10367437305743,28.56973488926008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.76218191167392,242.8846935508005,377.38295947255216,465.7390960067258,515.0790537886663,525.4304324058586,496.0410335771707,430.7502665838132,329.1482994560718,179.8248932124592,23.35012718946802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.8186640019922,238.3629611345511,367.15709326511194,331.18168811179254,496.2874584654273,504.6757616616813,477.07858366474056,411.92274798797496,316.5856681749239,172.59073467062643,20.27408745099054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.93262921528595,97.9277172827494,96.93347500026354,211.52280039433455,154.7412490757355,77.95810147147145,118.40069699910616,80.961199443025,1.7832400135971778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.4581790268599,50.35259978941624,174.88829080655825,247.0373362455279,282.4517688310027,239.3409941354984,110.94924646691736,27.903182947069165,65.99105176469652,27.92924922413808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.41590387896046,226.87036147929956,243.23056457174025,332.3894986307675,504.9213103725574,515.9048509697571,487.4796853482743,424.4323705376046,323.5558782808907,172.93594855853075,13.976124440187682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.26304227679073,234.2736222555626,365.35019646224214,448.81266328215776,493.0705732130396,500.22587579063025,469.842891812492,408.8565652450278,311.7778638439517,169.47351459526698,12.771380542044398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.79550772904817,228.94974944749484,357.8115662806968,440.3179045341768,486.699887479658,493.94696963785265,468.81579287823854,409.17658903324366,313.2441466901646,167.0381795662566,12.16287535130948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.571706835977,210.91582851401543,335.92093156274314,412.1376304905348,449.7050499441643,306.27196518509174,435.91796077381247,382.1909828478694,290.97631760991953,153.1562441944692,9.703226399991127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.77970436406156,60.31429851664538,152.0816126373254,245.0521373457329,214.0996380702905,210.4267024913693,90.3505352964635,121.80420803353348,6.135870195416306,51.20292993716028,0.8893200411748606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.5424174582724,34.998905462787995,82.69405925724527,264.1644135902231,472.6365833901137,485.2953751387679,462.0676937382203,401.7181290820112,304.6562940955091,157.9940576007224,9.335669988884868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.07450752328338,228.30378767374492,364.8389469607392,453.1230179053693,501.8860128822717,511.0672566078492,482.6764809485496,417.3681904075826,315.85340292919784,162.41765815035942,9.224833550255688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.04049294834648,213.05808220925937,346.4344029953219,346.1941113487286,376.7915397407363,484.4695779576771,388.28238704122697,383.8633864228375,209.0743227046172,95.68273178964569,2.3994117564111885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.886973939335945,192.2427361814848,327.07482568519464,424.4084947039869,468.64450020035713,479.6541070746257,452.1059950109912,388.241206704345,286.4898513332339,141.10880521303636,5.6338205564082315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824889789891295,75.60841278140181,202.21078719472231,398.30235156425726,444.6269448913177,452.8308127489833,425.5957150545208,366.4392849461637,271.13462369618986,133.89830346047626,4.49807562697679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.867478308106954,31.28610381305551,251.6471244885143,292.0583966747973,436.2340417638162,231.26351486496532,204.71030221685197,82.20186661376745,56.02913399312227,55.954877960127625,3.124886627438562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.44284605960443,218.95519406849817,360.143512378812,450.1337197275581,497.23110150419114,507.21733319807345,476.5520010590794,408.47696139494013,305.6779169211346,152.65879448670862,5.900835613105807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96085444818143,193.9035304061616,326.9111995593923,354.3307325924432,456.44394922168755,459.52458889141246,432.39507057129634,367.70974214784206,272.6269728194717,56.437870741110515,3.479957510873156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.94345602965422,189.61924206001896,320.6397409143486,323.099608910012,337.6827052305188,314.2009323896355,435.8537807806932,373.3365532852065,203.8163822444297,137.96617599364333,3.951559985909972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.63607424891405,193.08693308756557,325.10561702259315,405.9161139561777,445.18945076957806,452.4058667194563,428.9433697809432,369.8099393288235,273.96949561069357,134.03389191010365,3.0981632173342932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.466439736725125,146.1203207849673,278.7650334583392,340.36446514778584,362.9301945373899,318.1616922380404,353.9379860816485,259.9909616827096,186.93507265495572,41.13762323469082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.791345338880085,135.7045431303107,272.3231583127945,382.1274599877855,518.0977039087231,529.9048512435627,500.3921304485741,429.4813426925506,320.94662204185744,158.4347748230977,4.830803987209452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.103608659753895,197.41108750451951,337.2825112119901,382.84461117369847,471.4226396294755,433.014308934942,449.31624623158154,384.4357492966281,260.7225697954002,1.8292393260717397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0316990024036,21.23393977129306,46.25647053572908,64.14801264488243,65.22877744368951,77.72460019957677,41.942830247340765,68.75933419828469,39.583941694776215,35.19319779690674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.909065793665427,169.48271445776186,166.5926433682887,385.1583765911689,294.1969266161742,438.406085489996,164.3456864760789,156.2259316469383,47.705886967368,42.08980900291424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.067027980313934,161.458024874402,159.79263071847777,119.3850822860618,272.94371094251085,319.50399598491714,338.9056298093068,286.26927367770116,45.30340859012518,20.125794429346357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8303971123383982,13.86813557804502,37.43796424566535,44.03536087624309,113.98082020333614,90.83659469827803,118.60134161923328,66.8481722871392,170.01915405895332,29.691899069294266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.83822055492968,188.51328716152344,332.2915858085002,419.0495748007005,468.4745217885464,479.4893857270979,451.7675714977854,387.6204350302835,285.8224232136626,69.636387756133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.109271914394184,94.63964261819872,194.07810874921984,186.71843779763503,230.37638526724163,180.5245208507627,240.91526584385392,113.00344433542423,74.65469370276256,14.505773666680494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.758206530615483,66.04449858490507,142.76193288563408,374.10189422704514,426.0035756251286,438.8224887900634,412.75927834197665,350.9714685157295,110.25356162682591,70.46985148930303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.63957841082506,27.181431829908774,97.32381202326197,167.55161951121076,413.6652457533804,420.3071083860169,395.38643324206026,336.45956160738575,97.00072161421444,23.869919420430566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85342825620029,148.6965013278879,277.395787257013,361.03129910957097,86.76653172165979,257.3144588297255,230.4942311249145,237.1652266554516,246.7994540867309,33.714648467367255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.278030112299929,168.5320619999543,316.3929091512209,411.8675488130055,465.4966139166812,479.67163062223506,455.62800903612685,390.9895561025275,288.0840560769951,123.56926736648596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.98717112031736,111.74152986320544,118.94655550713765,152.79964000061878,126.71102040849853,214.73267622767852,92.78521319243852,119.86807506704469,22.531996560456168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5612229629115477,2.9625747677068945,13.28569666437902,254.07413583241024,97.08724413053564,161.17874333437788,87.37810353322637,32.25121319764083,30.115092744060235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.275057269828544,2.0633977310017704,37.547486418223826,64.47482680779693,87.57020542389394,82.21259978667818,173.1793068259557,412.4407878641766,303.2456485129559,143.09115653634484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.137184598389725,181.45743071661587,335.950721593679,428.4947669621438,478.92315609497047,492.3398412777295,466.13556627138746,401.49864664820393,228.5381651230201,43.11909838061885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.396501752286309,167.21735784056227,314.565203135565,406.5949323816952,458.8501513527974,471.36525001105485,445.1841937052952,384.4357492966281,282.9746276827969,133.75614368049534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.56366380142973,150.95660088080467,202.5704580094044,389.17937363448095,437.6422778585731,450.59962704962186,426.9106382582579,363.6580788962136,262.4952956804318,119.7585528944862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.592984940564367,163.6429922169437,247.2892372424124,339.7139034427884,332.9811374069284,312.42448275073696,240.97966488131837,136.44097021859395,95.37979346034892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.471696937910647,275.7711353492806,372.76638085486707,425.2222444460964,439.5749061155401,418.67851368007234,126.82733295575564,262.31546027309076,120.73505258501764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.887536472594745,141.13246200230898,278.1398808973754,368.39403668198736,419.12930694232296,431.6457198666512,315.1301185016216,229.39594277849812,253.87962445394643,116.07335083223845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.545514334604201,57.54908270388888,105.15946633678588,188.50474443206383,293.91611176573423,317.5179209077416,307.450423761821,249.46281427900797,198.96411191139873,79.33194760404504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6982508076917968,120.90503099682836,173.5069971662507,298.7714487195968,396.4395984533826,313.7608723002955,335.32994991961755,237.54329719512347,179.0426858560465,49.00701037736275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4712583016095513,128.92818726977242,264.0244442536933,356.77220086311684,182.1883816962712,166.1893827289284,282.2329435302309,334.2899273690022,237.4322417121491,105.94780693486184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7740401511022654,125.3080413780244,257.43778079602635,18.80933791519342,114.28857750822546,242.05035364025,390.88835761508346,110.77861092207128,6.2116595388267735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.44122033985548,262.5487425006403,353.44579343817065,405.7967347880889,422.14094764333606,401.8405748709315,343.8170421155193,249.66871596341792,115.64555722622502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.5364420654403,262.12795831367066,352.710461571613,406.2192713298196,421.9976926416296,398.81053444492863,187.24502040329625,68.21807562150067,37.010170639651925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.45536280109528,117.48772016865868,244.4083660154341,404.2018729112923,423.9233114795528,278.3219067481676,249.02187801228757,190.6101986773281,117.70347884859888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.41312023604218,277.12351513603267,148.08646282673715,277.9843594123423,257.6246256224111,232.0227225651407,357.93160258182087,263.62184074736837,124.15543003401896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.87145492128985,289.8688294010082,396.0661278449582,459.2190220299743,480.6527302440141,460.55935437774497,402.2087884150731,298.8181051651067,146.53124797640672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.4827764746921,289.83509657186016,388.85343564894697,364.1003294290047,327.28927009906414,320.14316738396843,374.9171772795705,274.7661598938839,131.14535413104628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.204995114626584,125.54920920199817,244.52402142965587,210.25847643431948,29.4973876908304,73.26113357912847,36.4919117191052,39.84810917498727,33.63425919270933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.422442763370364,26.94048305028012,86.66007616993295,123.6150476346154,55.306725742926545,75.72779194949057,120.75126186655626,88.03764605637352,48.8011086929528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.35407217812357,288.3710041690984,388.7316469930619,445.869145372476,463.8625431021088,445.19865063207294,388.6116106919378,290.66176993033156,144.2023684991232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.28682556417266,284.47311004774207,382.3097048829228,437.8521223411952,457.5744370868361,440.0929459917418,385.0166548998783,289.3415896623116,146.87733804169153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.0846161460051,281.71709409748047,388.4170993134739,449.015498345736,466.835193909691,448.4935156713223,389.3539519775392,290.2690234195369,143.70031886011515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.76293405519397,285.6747873250537,386.1563426275218,441.3818029184099,458.6046026419213,438.2499068719277,382.60585283752096,289.2084107004805,145.9183618987695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.81375193255296,251.27978712175317,349.6626785536556,403.6568905806414,421.2836080765483,400.5578511859266,251.97547196184465,256.3732252787579,124.58869974866028,1.6837938809140776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.73718005321956,241.250622736228,340.32153245614285,398.837476899378,418.4947354745193,399.9938119972504,346.92506232838383,94.04953715245364,121.72710442405231,1.562881402409515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.720939420959,67.8400050818288,68.72165857092457,50.075508692843286,125.95706977260596,117.73502123429571,148.21285141386963,98.25365526828344,123.224710611617,1.7795162597301897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.482868610219754,93.11356066576884,92.0229388714315,91.32265410009258,97.89157496580512,79.00666675154633,66.99515104271268,71.74030869098141,21.47269810747055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.60046571565826,296.02375645444965,404.9172717424443,467.3547670963084,489.8140409341858,472.32050240011,415.8872315902468,315.81507016880244,164.35948626982128,7.597553110381784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.97468600335384,211.2564424706723,292.3102976716818,373.20797425462285,402.2455878650528,436.38627758367255,377.9196181180887,280.9180203264938,60.958726979979474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.798072601426773,5.683543622749781,115.88343938502206,110.02027939927636,212.5437660869247,63.56557373121643,104.9581645836234,130.7826166955326,51.821292123425465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9922083188387585,54.92931233629002,167.0329225019738,144.15571205361329,194.10417502628871,225.66561758115623,88.45711597727251,68.2969315857428,7.254091577238389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.1886913702141,75.07963973228946,52.91410436121399,127.15633756212132,107.04981903514523,103.85374299554368,139.4740772654285,81.53597180461189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.27574616429394,129.49156932541322,184.39722487243063,244.17267430008832,429.59853141718816,417.65360518927,369.2121673109993,282.28485704002367,148.7508243254769,7.711675214187721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.03626854124817,198.89204632185528,359.1409464112117,344.9742533907722,169.61348393179668,177.17445663654394,183.98147870539864,49.65231501807732,54.735677135206615,0.4109271914394184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.490534203979844,28.795569609075667,21.69086627520704,56.414871084873255,105.0124875812124,92.61370147021196,125.34549796103944,56.43392794289842,71.77776527399641,1.5008918527414157,0.0,0.0,0.0,0.0,0.0,0.0]
