new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-0.6954875518672199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5906120331950208,0.4092842323651452,-0.504149377593361,-0.6086358921161825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8238329875518672,0.1760892116182572,-0.9999221991701244,-0.1128890041493775,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.735710580912863,-0.3770746887966804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2394450207468879,0.7604771784232365,-0.8370331950207469,-0.2757520746887966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1860477178423236,0.8138744813278007,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.7470435684647303,0.2528786307053942,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1201763485477178,0.8797458506224066,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.9869294605809128,-0.0984439834024896,-0.9999221991701244,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.6888226141078838,-0.4239885892116182,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.4590508298755186,-0.6537603734439833,0.0,0.0,0.0,0.0,0.0,0.0,0.9504408713692946,-0.5055497925311203,-0.5521784232365146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.4954616182572613,-0.6173236514522821,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.2080653526970954,-0.9047458506224066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.9999221991701244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.7055497925311203,-0.4072614107883817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.812344398340249,0.1875778008298755,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4408973029045643,0.5590248962655602,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9011151452282156,-0.2116960580912863,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8984958506224066,-0.9999221991701244,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7885114107883817,0.2114107883817427,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0144709543568464,0.985451244813278,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.8762188796680497,-0.2365663900414937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.2807053941908713,-0.8320798755186721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.8984958506224066,-0.9999221991701244,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1761151452282157,0.8238070539419087,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0447095435684647,0.9551867219917012,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0656898340248962,0.9342323651452282,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4080394190871369,0.5918827800829876,-0.6491441908713692,-0.4636670124481328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8801607883817427,0.1197614107883817,-0.9999221991701244,0.4893412863070539,-0.2155342323651452,-0.4419346473029045,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.2181275933609958,-0.2427385892116182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.7970954356846472,-0.3156898340248962,0.0,0.0,0.0,0.0,0.0,0.0,0.3803423236514522,-0.4232883817427385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1886410788381742,-0.2099325726141079,0.0,0.0,-0.0,0.9999221991701244,-0.1822873443983402,-0.9305238589211616,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9742738589211616,0.0256483402489626,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.6476659751037344,-0.4651192946058091,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.5961618257261411,0.4037344398340248,-0.939030082987552,-0.1737811203319502,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.522899377593361,-0.5819242738589211,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.0176348547717842,0.9143412863070538,0.0,0.0,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4663122406639004,0.5335840248962656,-0.8492997925311203,-0.2635114107883817,0.0,0.0,0.0,0.0,0.0,0.0,0.162759336099585,0.8371628630705393,-0.9578319502074688,-0.1549533195020746,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.0,-0.0,0.6508817427385891,0.3490404564315352,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5866441908713692,0.4132520746887966,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.293646265560166,-0.8191649377593361,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6820280082987551,0.3178941908713693,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.7834802904564314,-0.329304979253112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1958246887966805,0.8040975103734439,-0.2806275933609958,-0.8321836099585062,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.3256483402489626,-0.7871628630705394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3916234439834025,0.6082987551867219,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.6412603734439833,0.3586358921161826,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.4781120331950207,-0.6346991701244813,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8198132780082986,0.1801089211618257,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.6801867219917013,-0.4326244813278008,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.6568724066390041,-0.4559387966804978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.1838174273858921,-0.9289678423236514,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.833609958506224,0.1663122406639004,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9021265560165976,-0.210658713692946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.4013744813278008,-0.7114107883817427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9688796680497924,-0.143905601659751,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.6279304979253112,-0.4848807053941908,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.2143672199170124,0.785554979253112,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.7365923236514522,-0.3762188796680498,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9853734439834024,0.0145487551867219,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.4037344398340248,-0.7090508298755187,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9899377593360994,-0.1228734439834025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.42899377593361,-0.6837914937759336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.1835321576763485,-0.9292531120331948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.1762707468879668,-0.9365404564315352,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2220435684647302,-0.2470954356846473,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.1926089211618257,0.8073132780082987,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6544865145228215,-0.2514782157676348,0.5713952282157676,-0.4733143153526971,-0.6394968879668049,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.9299014522821576,0.0699948132780082,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5056275933609958,0.4942946058091286,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.0440352697095435,-0.9999221991701244,-0.068853734439834,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.9999221991701244,-0.625622406639004,-0.4871628630705394,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.8984958506224066,-0.9999221991701244,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.8373962655601659,0.1625259336099585,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.7954616182572614,0.0035010373443983,0.7112811203319501,0.0,0.0,0.0,0.0,0.0,-0.0,-0.7289159751037344,-0.3838692946058091,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2424792531120331,0.7574170124481328,-0.8719917012448133,-0.2407935684647302,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6,-0.6677385892116182,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0272821576763485,-0.0303423236514522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.4689834024896265,-0.6438278008298755,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.1391338174273859,-0.9736773858921162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8931794605809129,0.1067427385892116,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2782935684647302,0.7216286307053942,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5365145228215767,0.4634076763485477,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3986773858921161,-0.443698132780083,0.0,0.0,-0.0,-0.0,0.0,0.0,0.9999221991701244,-0.6845695020746887,-0.4282157676348547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.4288381742738589,0.5710840248962655,0.0,0.0,0.0,0.0,-0.608661825726141,-0.5041234439834025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.4103734439834025,-0.7024377593360995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.2870331950207468,0.0132002074688796,-0.3341286307053941,-0.0,0.0,-0.0,0.0,0.9999221991701244,-0.2306275933609958,-0.8821836099585062,0.0,0.0,0.0,0.0,0.0,0.0,0.1021784232365145,-0.1136929460580912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0328838174273858,-0.0366182572614107,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3015560165975103,0.6983661825726141,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4846213692946058,0.5153008298755186,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.52551867219917,0.372951244813278,-0.9999221991701244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5639782157676348,0.4359439834024896,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8789419087136929,0.1209802904564315,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.7240663900414938,-0.8058091286307053,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2912603734439833,0.708661825726141,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.5765300829875519,-0.5362551867219917,0.0,0.0,0.0,0.0,0.9999221991701244,-0.1632520746887966,-0.9495331950207468,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.8741441908713693,-0.972847510373444,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.1752334024896265,-0.9375778008298754,0.0,0.8984958506224066,-0.9999221991701244,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.4817686721991701,-0.6310165975103734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.7036047717842323,-0.4091804979253112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,0.0,0.0,0.0,0.0,0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1793309128630705,0.7191390041493776,-0.9999221991701244,-0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2081172199170124,0.7917790456431535,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1428163900414937,0.8571058091286305,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0279564315352697,0.7955912863070539,-0.9165197095435684,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.1060684647302904,0.6989885892116182,-0.8959284232365144,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.7426348547717841,-0.8264782157676348,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.9999221991701244,-0.8329616182572613,-0.2798236514522821,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1593620331950207,0.8405601659751036,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.9999221991701244,-0.458713692946058,-0.6540715767634855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.485451244813278,-0.5402489626556016,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,0.0,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4305757261410788,-0.4791753112033194,0.9198132780082988,-0.9999221991701244,-0.0237292531120331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.7985217842323651,-0.3142634854771784,0.0,0.0,0.0,0.0,0.1906379668049792,0.3268153526970954,-0.5758817427385892,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.5345176348547718,-0.5782676348547717,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0293827800829875,0.9705394190871368,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.959232365145228,-0.1535788381742738,0.0,0.0,0.6297458506224066,-0.7008298755186722,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.3385632780082987,-0.7742219917012447,0.0,0.0,0.0,0.0,0.0,0.0,0.2492479253112033,-0.2773858921161825,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9940871369294604,-0.1186981327800829,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8357365145228215,-0.9300829875518672,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1169865145228215,0.0,0.0,0.0,0.8829356846473029,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1602956431535269,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1602956431535269,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1602956431535269,-0.0534232365145227,-0.0534232365145227,-0.0534232365145227,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5747925311203319,-0.6396784232365145,0.0,-0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.4308869294605808,-0.6818983402489627,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2075466804979253,0.7923755186721991,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.9999221991701244,-0.4407157676348547,-0.0889263485477178,-0.583143153526971,-0.0,0.9999221991701244,-0.5845954356846473,-0.5282157676348547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.5284491701244812,-0.5843620331950208,0.0,0.0,-0.0,0.0,0.5764004149377593,-0.6414678423236514,0.0,0.1408713692946058,0.8590508298755186,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4058869294605808,0.5940093360995851,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5133558091286308,0.4865663900414937,-0.9999221991701244,-0.1128890041493775,-0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.3021265560165975,-0.3362292531120331,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4193983402489626,0.5804979253112033,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8084284232365144,0.1914937759336099,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0915715767634854,-0.1019190871369294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1999481327800829,-0.2225103734439834,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1908195020746887,0.8090767634854772,-0.9999221991701244,-0.1128890041493775,0.0,0.8984958506224066,-0.9999221991701244,0.0,-0.0,0.0,0.1047458506224066,0.8951763485477178,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.1760892116182572,-0.195954356846473,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.1375778008298755,0.0,0.0,0.0,0.862344398340249,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.4712914937759335,-0.5245072614107884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5025155601659751,0.4974066390041493,-0.9029045643153528,-0.2099066390041493,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.650207468879668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3496887966804979,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.9999221991701244,-0.0501815352697095,-0.9999221991701244,-0.0626815352697095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7251815352697095,0.2747406639004149,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8618775933609959,-0.9591545643153526,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.9999221991701244,-0.5277230290456432,-0.5850622406639003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0193724066390041,-0.0215508298755186,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.7950985477178423,-0.3176867219917012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.6428163900414937,-0.7153786307053942,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7443724066390041,0.2555497925311203,-0.8287863070539419,-0.2840248962655601,0.0,0.0,-0.0,0.0,0.5406898340248962,-0.6017375518672199,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.8984958506224066,-0.9999221991701244,0.0,0.5454356846473029,0.4544865145228215,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,-0.0,0.7059387966804979,-0.7856327800829875,0.0,0.4635632780082987,0.5363589211618257,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.9999221991701244,-0.8164937759336099,0.2694502074688796,-0.5961877593360996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0529564315352697,-0.0589211618257261,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,0.0,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.4591804979253112,0.0,0.0,0.0,0.0,0.0,0.5407417012448132,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0039678423236514,-0.004408713692946,0.8984958506224066,-0.9999221991701244,0.1466026970954356,-0.1631483402489626,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.593853734439834,0.4060684647302904,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5029304979253112,-0.5534232365145227,-0.0062759336099585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.0,0.9999221991701244,-0.7826244813278008,-0.3301867219917012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0104253112033195,-0.0115923236514522,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.4955394190871369,-0.6172717842323651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.623210580912863,-0.489600622406639,0.6682831950207468,-0.7437499999999999,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1432572614107883,0.8566390041493774,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2778786307053941,0.7220176348547718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0342064315352697,-0.0380705394190871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.649792531120332,-0.723158713692946,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7141078838174274,-0.7947354771784232,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.0418309128630705,-0.9999221991701244,-0.071058091286307,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.8244035269709543,-0.2883817427385892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7155601659751036,0.2843360995850622,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.3343101659751037,-0.7785010373443982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.95902489626556,0.0408973029045643,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.8984958506224066,-0.9999221991701244,0.8984958506224066,-0.9999221991701244,-0.0,-0.0,-0.0,0.0,0.0,0.0628371369294605,0.937085062240664,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,0.0,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.0207468879668049,-0.9999221991701244,-0.0921421161825726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8000778008298755,-0.8904045643153528,0.0299792531120331,0.9699170124481328,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1055238589211618,0.8943983402489626,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.768853734439834,-0.343957468879668,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2415197095435684,-0.2687759336099585,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.5719917012448132,-0.5407935684647303,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9882002074688796,0.0117219917012448,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10451244813278,0.8954097510373443,-0.9999221991701244,-0.1128890041493775,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8151452282157675,0.1847769709543568,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8908973029045643,0.1090248962655601,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4557572614107884,0.544164937759336,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8984958506224066,-0.9999221991701244,0.8984958506224066,-0.9999221991701244,-0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.3436203319502074,-0.769164937759336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,0.0,0.0,0.0,0.0,-0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4133039419087136,0.5866182572614108,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0126296680497925,0.987292531120332,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5787603734439833,0.3197354771784232,-0.9999221991701244,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.8656379668049792,0.1342842323651452,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.1463952282157676,-0.966390041493776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.7130446058091287,-0.3997406639004149,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.3571058091286306,-0.7557053941908713,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9727178423236514,-0.1400674273858921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1643412863070539,-0.1828838174273858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9016597510373444,-0.2111255186721991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.6599844398340249,-0.4528008298755187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1254408713692946,-0.1396265560165975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.5559647302904563,0.443957468879668,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,0.0,0.0,0.0,0.0,0.0,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8007520746887966,0.1991441908713692,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116753112033195,0.8831690871369294,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.2548236514522821,-0.85798755186722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.5539937759336099,-0.6165197095435684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.1257261410788381,-0.9870850622406638,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5152489626556016,0.4846732365145228,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1517634854771784,0.4699948132780083,-0.1319502074688796,0.4967323651452281,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.6225622406639004,-0.4902230290456431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5983143153526971,-0.4010373443983402,-0.2648340248962655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5471473029045643,0.4527748962655601,-0.691545643153527,-0.421265560165975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.4167790456431535,0.5831172199170124,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9808869294605808,-0.1319242738589211,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9935684647302904,-0.1192427385892116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2558869294605809,0.7440352697095436,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8212655601659751,0.1786566390041493,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2440352697095435,0.7558869294605808,-0.1500259336099585,-0.9627852697095436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.8984958506224066,-0.9999221991701244,0.2816390041493775,-0.3134336099585062,-0.0,0.0,0.0,0.9999221991701244,-0.8747925311203318,-0.2379927385892116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8984958506224066,-0.9999221991701244,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.91301867219917,0.0869035269709543,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7520746887966805,0.2478215767634854,-0.2256224066390041,-0.8871628630705395,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5354253112033195,0.03125,-0.6306535269709543,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.1170383817427385,-0.995746887966805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.8147821576763484,-0.2980290456431535,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0448132780082987,-0.0498703319502074,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.5208506224066389,-0.5919346473029045,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0262188796680497,0.9737033195020746,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15225622406639,0.8476659751037344,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3056794605809129,0.6942427385892116,-0.9999221991701244,-0.1128890041493775,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0820020746887966,0.0,0.0,0.0,0.917920124481328,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1180757261410788,0.0,0.2931016597510373,0.3915197095435684,0.0,0.0,0.0,0.1972510373443983,-0.8844398340248962,-0.2283454356846472,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.329149377593361,0.6707728215767634,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.5962655601659751,-0.5165456431535269,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.9999221991701244,-0.7233402489626556,-0.3894709543568465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,0.0,0.0,0.0,-0.0,-0.539652489626556,-0.5731327800829875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0812759336099585,0.918646265560166,-0.9999221991701244,-0.1128890041493775,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.5418309128630705,-0.5709802904564315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0715248962655601,0.9283973029045642,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4897562240663901,0.5101659751037344,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.823158713692946,0.1767375518672199,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9999221991701244,-0.9999221991701244,-0.1128890041493775,0.0,0.5434647302904564,0.1348029045643153,-0.7548495850622406,-0.0,0.0,0.0,0.0,0.0,0.1028008298755186,0.8971213692946058,-0.9999221991701244,-0.1128890041493775,0.0,0.0,0.0,0.0,0.0,0.0,0.0584802904564315,-0.0650674273858921,-0.0,0.0,0.0,0.0,0.0,0.6194761410788382,-0.6894190871369295,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.9999221991701244,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.9878645799328,146.6337065930608,201.94949240260203,232.39311993934157,244.3592667261372,235.31508601518695,208.4118888567849,161.8241739029852,87.66824072300541,5.856100397163356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.269388722417187,77.92650211399217,133.61421299167017,164.86782243355532,191.23217793918735,224.9379533708505,136.76631762319056,148.54994072789916,75.40450097628525,2.6680200833765295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.53471250536118,129.437594996783,183.97858100221853,216.54054135946956,229.69176944445343,221.41947873977855,111.11221731524498,124.99671445348284,60.818478033852,2.42174537609678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.91123000400758,129.551870693394,187.5123982036688,162.10668881960686,132.19608333997655,86.50934760529049,202.7121239612352,93.98752802934902,51.10636645729349,1.9625263730488272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.696690730213767,97.49859590230726,123.229144535069,162.3783581261335,157.39731329468592,130.28831407155386,132.43786108697302,101.08664115423264,48.92957315309901,3.937485518645611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.633907032440277,31.14515334093488,82.97341418723634,50.252737584692255,105.68967679480718,112.26158745824227,92.99369980673892,49.993765577789055,33.9761221028123,5.919851422356073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.74344468841055,160.68300409932797,225.12074158001295,262.8634647107054,276.22128844164575,267.69029025714315,238.91424140428285,188.08853817408263,107.01654460545728,11.09902703334448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.129275463947423,113.31466974576183,154.35260665581384,165.893922959375,107.18875173160023,109.13567100719526,120.62275926028128,73.12374853142383,48.66478155053507,2.523852827235323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6855665250124177,3.3645198731376236,11.910596100943051,44.72517981528555,58.30758703331562,41.640265060939214,17.80637555942967,8.902923252639349,20.356416567138353,0.4145139272904046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.131117774788622,29.644491241688893,32.631266451029006,33.61081021156274,38.63259221263552,61.345945022375986,90.8687538093402,67.57158974399671,25.74747836559301,1.091438713465354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.210242632650406,150.54182960632718,213.29320698077333,250.77404830673217,265.12464215198065,257.9406158358653,230.29489117656712,182.78529936469013,105.64682340857806,12.85231248968194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.6499758498804,151.44466051496929,211.59573673736392,247.94651839683607,229.8766738702199,216.9608748824207,228.5275857852288,180.18870159169543,104.66780870219527,14.170979960991874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.390456031451787,89.10277105337929,168.837315728335,178.27934516081982,195.00063065659583,213.15247857661348,180.554542537096,146.81543669392138,94.7422237757176,13.28666594763398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.410472434535254,116.60856088974404,121.78958819026086,231.66143804854048,248.01370827401013,242.7911502226416,217.20873675215336,170.46362818843804,93.20532146712968,13.940312351165945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.98255840727767,83.43580751519016,136.48486081487084,147.30983779800928,160.0846438545731,154.02670929881208,123.60847636131946,79.64883790249749,72.79520590366717,12.402616461351572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.39380566566495,120.43150618470315,209.3276815921259,244.2759406973583,258.7066862464798,252.71990947402517,226.40211073367905,134.1601968754783,107.89345186070148,20.194261469863932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3486482486083173,79.46578516625947,74.48526938896289,76.28643424596376,111.07280278099718,179.00811725379052,90.54047570865902,65.99686006361395,8.59686542629921,0.1354378626500875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.36815591802979,48.18122605654218,25.48136412765163,31.531098344072525,250.89890508636267,245.2655364867606,121.20154450145004,174.09532040781895,102.67195191763491,20.427574350444747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.162607438573502,83.4466531252852,221.67368925932297,240.0091189697295,90.2111394996759,59.398232165554504,68.94898222606507,25.805145268049493,21.314798161633018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.3724008561539,159.37650487349052,220.6840934699207,255.8476776146006,268.6290968480517,262.7666478010766,238.60818357794273,192.22918048670337,116.18584662311348,26.10485444457791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.697215095021132,52.70437452031923,137.89373201892232,243.584202394956,260.5983193632978,257.48166135989277,233.68665733848005,187.54308334442544,114.9391305163364,26.686549483577014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.67889851887684,152.8321050259062,214.03679258997136,252.9556030982854,269.2996729844149,263.60096619716717,237.47600769485217,189.56327661993072,114.85315921680264,27.073552595016626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.94060345118857,154.829813499995,219.79157911722265,260.0388445986397,276.89768417366975,270.9876202531067,245.0449209058032,197.48030746222463,122.96435293250508,30.988553312245717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.77860021650339,61.13326525368328,203.93053567093503,169.25341681807834,256.1627293615074,211.62271849906375,223.27566522848107,153.94893833861846,95.82493309569185,20.522275043469612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.457905746357735,109.58510250845012,119.07395323329642,180.36302493444236,257.72872964839905,254.9845257672818,191.4676070363721,179.1022888926644,104.29588363405854,23.670411768857683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76661822213998,73.39065635059167,117.3561144050744,90.50238380978868,48.063776035025306,14.35641344090928,41.58339173970921,79.69274939702856,32.55455359913735,10.72260500492441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.66425562261317,98.5791890056776,67.61576576560327,199.8726903329422,273.1461611890925,273.088494286636,250.2203931377348,203.30043217712156,126.92855568577502,35.1900368522288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.3911869678572,173.94612713724348,240.13133047860524,279.30382245231266,293.5750581749146,286.72803935297156,258.0255290270971,209.78451985149448,134.46704828304493,39.12461257304404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.87754428453783,162.86641058040968,180.39556176472743,201.5955551755985,202.66583172302475,212.14806927098385,181.94674853539172,131.62655654644993,79.42742874031364,33.856820391767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.709112560959964,37.20255884254495,45.737524933179856,128.41228805218975,137.0012176662243,72.31720547825954,57.08600099870995,31.818639275128476,67.43932620625249,15.608684616271614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24072589115264,79.40044697861383,158.12079484614685,148.68484953639825,127.16848174324302,154.9469989944364,143.62682732598356,121.01214311540028,37.2586385825485,2.9179981697131168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.95885425628272,144.76773260256525,45.20000591578733,66.5523669221397,99.4769938998854,134.83050848476609,104.7183333736136,184.26030233761375,118.01240607936124,35.25854936478031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.100442012719185,55.20309727538314,62.12074482648166,85.15893688492194,187.03201703458177,164.24777096861035,152.9701881593112,79.59831323107919,49.36101681322068,34.130870441973045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.74714650435286,148.2391214142002,29.302193206006834,50.42309302130682,52.31393255689827,57.90206702659183,64.1586614160447,45.819792853656764,12.324845501157968,10.485588745286758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.81592354397986,38.01836034335134,97.51208678315716,154.30234651147103,260.58033152216456,257.5385346811228,233.1123690575946,185.5802924443011,116.67469265861614,36.098158302380654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.719081624518484,6.695444807688215,202.50314757159936,240.70482517826417,257.70598031990704,126.43521268998906,234.07815741020295,190.9316751814325,124.71631575346508,39.99596475970301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.267274068927826,101.70007944229036,139.90228610310615,137.30304305935664,50.62783697773487,49.362868502749095,79.57133146937936,1.4144262726367542,18.146821905583312,3.3232536493614258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.5775862120793,156.52754827047988,218.17214436108233,256.8401832018333,274.6894121474921,270.9884138343332,245.57609127338404,201.2995493781269,130.83350437413554,43.33270928991435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.434444238834763,35.77014472877498,145.1557938223068,172.8189772685872,212.58295178308683,134.76728651372432,176.31602520654454,197.81493421271753,131.509635579084,44.97409979332018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.72748853545667,77.64319361614405,102.17569912401858,256.4806909062445,272.7168337455748,169.29441851477907,242.8197191467943,200.32000561759315,134.43001449247654,46.758070390414304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6824798547602068,73.76998817684212,158.60355675891324,216.3336811864376,252.23873472371167,265.77299801400284,263.69434425481455,236.54698860573671,190.2417885685586,121.85783617573688,40.52422532945344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6607886345701537,25.346719846228005,55.75648791730498,74.12868689120447,113.95244452476447,261.1712850088057,257.18248123751533,233.74723403876695,191.5019955561856,68.78656260171518,25.736632755497983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.089676241705122,14.39371175855315,21.965799294410097,47.890246273504886,57.92640351753676,37.42740685671013,31.91254638692688,24.909456590445593,10.1044052295079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7647477752371155,0.869235970055054,42.64335173119143,81.74759571942286,208.20185435884707,297.7731028629164,296.09071066280984,269.7752926661431,222.3834154028585,149.7120081705199,54.70657995469132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.571203173747756,86.34031480405336,175.48382302705787,234.1297401899232,272.5906543305668,290.50971842415447,286.3450041476643,261.59902528987055,163.79939757565745,142.19070983315677,51.34549893353505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.973019801414715,89.01415448309065,182.0737215316262,244.22541602594004,282.9870974514139,299.60177853576806,293.7380068534155,267.1001303517284,218.88187050461784,148.8946195072606,56.310143086302325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.431180696160714,88.31791922040503,175.6573527885783,233.2618268552456,268.8097688406103,283.7902016525968,278.65731827981887,254.67053212867705,210.48419396616143,142.39518926250935,54.01219638153413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.015344133492867,82.86839693826744,169.17485227665827,226.95788211928033,263.9662780884167,279.720981650358,274.096342444247,251.5671004790465,204.836011850332,135.82751103228202,45.79942426884416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.426242336380084,74.46701702075418,154.85467904509093,129.44024026753786,145.06347387296137,185.7043556427052,259.9716547214656,208.23677193281156,151.69305143885296,113.41915794057977,36.68435030166307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2632060032255463,80.62123943199303,164.62604468655886,221.981863302267,257.3441072806388,271.00904694622125,271.7571295157027,245.74565312877212,153.34105511914598,133.91365764112308,51.034415092760625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221323070644721,84.7936249936724,167.75037397515297,226.53543237972525,262.05639260339007,204.24400025538884,165.77567935663168,141.06594070817985,202.5253678459404,70.49329129276667,51.3420600815537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6339837452921695,7.02610365204878,16.348302319337325,77.55140272094954,132.60371956330428,88.84565073600449,80.76858101304009,195.9875811752433,57.86767850677832,50.48472782989562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.171239798723753,89.04616225922476,175.62878386442551,233.13458933193567,268.56137791672666,281.3655464786696,275.0417622120428,252.10038706323124,208.96924740483905,144.3066619099889,38.32283100723854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.663621719548637,71.49214552981105,107.49639672039332,48.10795205663188,30.030436244826543,41.35193054865681,47.69423171056794,20.641047700363927,18.10264588397674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.736269631967087,8.185261296839178,25.416554994156957,32.22865624213558,137.75141645230954,178.4171637671493,200.3001660869315,92.62918149671584,84.15479210636776,133.54622953326964,31.842182184846948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.114720222337411,86.45591313604181,142.3266767499578,223.44575613802013,258.17075439154024,271.1050702746236,266.7176242005721,245.9064855906691,52.74564074409542,138.87539199606,55.27213884208563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1901104388516215,32.515932646116035,41.76221204273939,57.55738824723037,62.66593512906336,39.873488723751855,79.58376424192733,49.8596503505164,47.02577179080862,22.959627517020213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.36417081763756,76.35706297511918,146.80723635458125,259.54523707577823,297.6143866176234,271.67512612230115,243.0019783018059,209.99376076820585,166.88907381736254,100.02086156708968,25.57183238746868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.604452183063795,111.7714187873622,198.43339851520952,252.4122644852321,283.31087859181173,296.5620979113303,291.15939692155416,266.2700443888457,223.37459835471373,158.76782807279162,67.0996734413253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.188167968440477,23.139770455427847,59.733123443122885,90.10718035900894,69.6309330266743,83.13504023035979,216.31728050775732,121.91761929479728,181.7168745067923,144.0199145601594,59.599272742925734,0.2137378769946694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.713791083008715,107.79980927597856,194.75435594931616,251.40785517960245,283.59524519796184,298.00773837887465,292.2685589490772,259.36800393520093,210.10353950453356,143.8757473040182,53.41357160970376,0.0933780576474236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.402355060505155,116.31996185038614,203.53850654506115,260.8922089441654,294.06840117070067,306.25225374062325,300.4398003109155,271.7740592485339,223.9568224478638,155.84506841571968,66.59495578129334,0.565029833243334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127865173916337,113.11600991207,200.01262515587555,257.57424583631376,292.00323829236225,305.8009705498399,297.90060491330183,272.9551726405898,228.64027431938683,161.8239093759097,70.72290079429064,1.278723882911178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.132534317277862,103.17508241521396,185.15678459644408,140.41970106276156,140.34933686068163,223.56611595736737,265.4227641660561,228.41595535937265,200.21948532890755,153.3135443032952,66.72960006271695,1.00149950779928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.880526105876481,67.36367146266278,69.76928068715476,61.00867300112821,65.34929778281821,42.95866800517367,101.1654702227282,33.368238883339835,51.01219481841959,21.906016175349706,2.8711768773516604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.245315195433207,84.67882024291039,194.2689487657948,259.0386677262178,274.6325388262621,305.6279698424705,260.53060043197274,240.8439664199711,189.10829005009063,132.51430941178916,31.644844986532565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.510721943687237,121.45840029174931,208.33279526121387,267.5008888710934,304.47754159117125,319.5598173272208,313.64472739222356,286.47964842908794,240.1244527746425,171.8957777751325,71.34321678631106,0.8094528509946639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67799227316412,121.15022624880528,203.11050173692087,254.49462162347723,284.91047381729044,295.08630135718016,291.10834319598484,267.3844969578785,220.62801372991711,160.69940477800827,71.89634290115741,1.773918568225561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.70744243319699,101.12288136357456,139.89937630527578,189.42969044680908,194.68690154506655,199.9136920296429,189.86801181089345,148.82134550735032,149.41600237304834,130.3028630607057,52.21394132236364,1.1573059552619789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.36646546977784,59.23739970365753,104.72864992955763,234.7804767956248,222.69952525806724,185.72287253798945,139.97344388641253,148.0399325263574,103.0393800254884,68.34956387300825,32.66618402499348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.1491979599191,78.97323575169997,163.70469688263256,146.9410870547784,307.1167282233195,315.8067071801907,319.6854676880779,291.7638412890452,243.7807460120439,172.42165760120355,77.35142025188027,2.544485939123422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.98881471309213,130.1684833063576,213.76618139174667,268.44630863888915,298.7854479808107,310.6994829337351,303.8723036424537,271.79998290193174,229.81133568257425,165.13631741517608,75.32196852873287,2.520678502329462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.51152490360092,132.38257492819594,216.90638230487008,272.5980610886804,305.59437490388353,317.85123694664094,311.2705968897147,282.7876440364956,233.98530840670657,165.99576588343805,75.78515543791315,2.5185622857255536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.198587810183547,133.36793828439042,212.72685451215253,264.7651498563919,298.1460860393551,312.1779247586401,308.8676329359776,284.90359611332775,238.99042520202352,172.9128843803856,80.39930121565823,2.9849235198116952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.391428048214628,124.9403701864038,200.03378732191464,249.25804363710776,278.3848553920658,291.35964391769886,286.1458152598215,234.49769735192768,82.55969384117242,73.80040879052329,17.78653602876804,0.4600125842744185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.71166861394666,68.74132847180665,104.445076904634,84.18865157203031,134.5546067450316,150.95078846503236,218.042526094093,258.21281419654287,168.5926281835082,134.12527930151384,64.74247267164772,2.4225389573232454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.410018530121638,16.755674015589545,37.80462246635666,176.22264714889712,186.28948953368567,183.66538094484025,177.82277142852678,170.93025394959966,164.93765758148425,123.05799551722797,3.763162175898722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.834952299155105,39.54732683967459,28.106530824799027,70.00285809481107,140.23162231208926,20.362765216950073,18.88829129817744,70.28669564681019,33.38675577862402,86.9418493737141,41.36621501073318,3.1153353680275018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.81440684192067,59.18846219469216,74.34321834942558,145.91525105603415,219.23183982548903,244.77378065342756,245.35256589459632,249.42390211343903,226.0090234995032,168.7320339522906,78.63226035139535,3.3449448695514787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.045256013512045,136.9946044893371,219.10010534189584,276.3593715750507,313.0416056601099,327.71359990207685,321.3287098810121,293.716580160301,244.97799555570467,176.97522667866176,82.94193546525322,4.205186919039925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.83487089695961,145.69119662309544,227.09252640070392,282.0580783622985,315.01497764325376,326.3161033622714,318.20332248411603,289.38151044719626,241.75975915531217,174.89842460900192,82.59937290249567,4.030863576293036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.713363751542225,134.18691411010266,209.25361401098917,260.2721574792205,287.6649942543517,296.3258752329191,288.9106522528268,252.92782775535912,222.43526270965424,133.5578687245911,62.99897471710332,3.5258813891855803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.81228749908768,89.58897181812705,200.1083839572024,234.9719943982785,289.5187999993748,300.6114783829075,291.7908230507451,265.5388915521956,224.1909289096711,164.3456459865411,78.32170556477192,3.997268637706002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.3982149712946,74.84132283257036,83.44162711085092,115.30999747617123,136.82160378196764,137.29537177416748,71.20857250488743,103.42664766400348,74.94951440644513,31.444068936236828,56.70455295585559,3.6007425515488123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.987751915446564,8.552424877617149,47.8831040424667,57.34444395146217,80.17127887658717,128.29774782850325,152.23639005190623,123.04767896128392,78.42222585345752,54.01775145011939,16.48241754660997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.30766374616751,47.90267904605284,161.59747419929158,254.7488321430216,282.8617116176323,137.81278673382286,124.787209009696,123.9581811551152,111.9084438124652,75.22091918589629,10.839261445214818,4.507012312172249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.96651772589921,139.10553055173494,211.27936235507977,258.92386297545585,287.67504628322024,298.9021044211011,290.7144623805826,266.64382114651085,223.115890874886,162.53442910067164,79.35256757795041,6.322990685400474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.159343895899458,134.53027025408667,209.36683159929825,210.57333959060105,261.9360327840429,227.58957277554677,295.09635338604875,119.40487660473244,175.561858514327,83.79106737757114,47.66010771782993,6.739356302219298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5847817092513172,6.681953926838304,12.705764489861338,93.84944489594405,39.26692813965683,22.95036906937812,165.11647788451447,38.8026831221746,48.22593113229973,37.69934069031226,29.780458158489953,3.7274510207077807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.262424926915376,88.53112804324874,177.862979544001,234.0413881467101,300.8156932851846,313.74630578921114,304.17836146879375,278.4475483089566,233.53719954082905,170.80936507610144,84.4865090590303,8.140291694006141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8182714622539704,2.7968447691394056,39.16508521559377,38.60613950508667,94.54515110447868,66.03098405635195,133.78430390120923,56.72333437821528,44.560379447256246,37.519462278980114,18.39732904607088,0.495459212389871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.849069267496866,75.52248005195311,205.13783724346436,257.2666008475207,291.88711090622286,307.0545643605798,197.08140063238804,190.9001964594494,235.4388846865156,140.67946665089124,84.7502425532923,8.092147766267242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.45731092115662,158.76941523524454,233.7522600532012,286.62275757692714,315.6913733752777,323.3171599074588,313.24370434578304,285.010994105976,238.69124507964608,174.7661610712577,87.24155855024253,8.470156957140242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2457456531287721,60.45766310288577,152.16787753935472,222.1868717857706,271.2965878772772,300.0038596905105,308.5076115862378,302.10923068432317,274.2584975415214,228.18687491199964,166.27775174590877,82.55757762456851,8.602420494884468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0476148735879214,57.81318592922771,145.7665868396097,218.39699237524752,272.07667822289267,303.92653169292873,316.8870357564855,309.94505171444206,282.502483849119,237.0376863307678,172.25817986855168,85.79380186609423,9.443087540786768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.636981197776193,59.28686626677387,112.34279727041724,191.81016959912964,221.4943399021418,292.9528904933659,242.2695028297784,238.59971871152703,221.8974791651862,169.80072333726395,121.09414650880171,61.57343830729605,8.06199167966156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.614231869284186,59.43605953734936,148.14918220853414,218.5665542306356,266.3938430601742,295.79946635269704,308.3195328355655,303.5583100038488,278.367661132159,151.93800351075524,170.1551896184185,84.56295738384647,9.822419367037208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8419896812797434,60.16377352201808,146.13348589331216,213.91537466232217,264.6643650406308,296.83614796153626,313.3727935586214,312.8723083317973,288.4442910187406,243.7794233766665,179.85962990978783,90.47725373761726,10.657531344354252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0509660709156208,68.69159738161481,162.2082672165944,233.1422606171248,283.51086106088104,313.57118886523773,324.04011240476876,313.6949875365664,285.1421995354183,238.28837034367712,172.60471033744156,86.7405442692674,10.940310788051407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0536113416705053,45.7756168320502,103.99326465969976,173.3464442571112,276.80351253479586,306.3226179427032,315.0752898164651,305.63881545256555,277.8325228584459,235.01299609497912,172.23675317543712,87.99228639047875,11.269117942883554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5683810305710335,64.13723472293013,149.927597737043,216.8764907453399,264.359100795517,290.3999396878268,297.0866551020239,288.42577412345645,225.72730216410804,217.97110378371113,158.14830566199765,80.54796543208272,11.609299761961704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4324141137699689,21.060323115013123,103.57610546165444,68.49690545405531,162.19424728159353,207.9492310017556,207.60058431626183,250.72378816238935,105.81479810151322,63.83990629008112,105.94388731435158,42.11244589068611,10.988190188714816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9307831239902131,63.063783850597986,145.01347825569405,135.27570755281312,176.12133327898505,197.5186638881705,123.89257844039405,139.20287651551467,74.5609241325526,55.11580334047195,12.689892865332032,9.638308522497246,0.2399260574680262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0566980119227165,10.125302868471486,12.33965901738532,36.49468438853785,73.10999312349843,73.0721657517036,82.88876552308004,114.57514126046428,47.16544208666651,57.56823385732539,37.56178661105827,16.81254733681956,1.7577824166207652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.974871490943134,10.523680644157096,33.03281855162047,64.91547337901716,89.56172552935173,77.94501900927636,78.93673101528256,126.30294915224484,135.1254561739357,143.97997097176065,69.04738629814678,16.92497134390215,13.149111868379984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.609207417964442,44.483137541213615,66.5200946189301,92.52548688312436,95.27683299527976,145.54597125865226,176.24089951710582,185.1795339249361,214.33755987480177,222.68021478155657,159.64367721973386,80.55008164868663,13.650390676430602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.011729972204217,71.91353716106417,159.16276699649583,226.53940028585757,274.8893946165614,304.67911122269345,314.2795923733958,308.1047368502689,282.40355072288634,237.4043208573947,174.31170355556853,89.9817945252274,13.616795737843567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.539196960728191,78.66850056073727,168.9592627101352,235.1632474738566,279.9992641337718,304.92459234874667,311.7155314306862,303.48926843714634,275.36554335244057,228.72148413156185,165.8843999846574,85.78745321628251,13.654887636713903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.050527797647368,78.38439848166269,166.2859520852489,229.08467980620745,275.0965193166688,299.53987920010377,303.9863148119892,291.74400175838355,268.7523664652293,228.89924632629007,169.0005289339114,88.51023040428515,14.165160365331127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.108371572525689,73.57847057418849,155.27157371606071,216.668572464006,228.92702166921632,286.1989852019946,251.13142438571705,285.8797010218801,218.92393030962052,142.8210778540457,161.3519930732383,82.4956782889042,14.84711116594036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.39053274430368,42.67033349289125,115.71313673921564,113.52867214983198,140.21680879586194,196.085456193174,301.94204957261445,290.82000868370244,147.3635367943334,122.98392793609122,108.49868980941906,46.05389931546405,10.308884658860473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.459311347045215,51.077003951914264,151.77770010300924,188.02081924275757,225.30432337040196,37.62606669040196,66.3301641787294,75.4928530194984,18.065612093408355,70.12665676613966,35.523340967344254,46.96122718438944,14.563802668092228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.290543072883581,75.91265748829859,61.87314748382447,70.74353390617874,268.7936326890055,297.1115206471198,306.95219238236575,149.21840064765848,275.1399017570489,231.6857745394854,170.6935022170375,89.62521202746896,14.725957765366648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.856631014428869,79.8980224076076,164.19936251379596,224.36736846902187,267.9653984156511,293.09520605997864,300.8662179566029,293.60045277416157,268.86108709325504,227.37451226317464,167.28824517427464,87.73860492508533,15.327492335027388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9393387712885675,44.395314552151454,108.17781846685156,214.06880036610548,220.99623541899703,230.83214566688417,292.8245948617539,252.01997083228275,259.2685417548173,218.5326947649731,160.54412738469654,84.52169116007026,15.76978160524408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.135354897340047,76.34912716285453,155.9664863433689,172.57905121111915,196.01641462647152,280.33521351964214,289.2032191983171,282.07024660777086,258.3411098281548,218.95778977528303,160.3981084390269,85.22480412671857,16.15122964809843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.713875611433291,77.09509351573196,156.58680233538934,217.5684935748177,261.3879326836308,286.24527744020514,296.3877745685834,288.71199241913496,262.3889031372791,177.4897318404868,153.13128514828364,76.45308630352147,15.738302883260957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.515392650163305,73.70755978702684,119.95059596146513,169.80283955386787,198.38737080407455,208.79413048086573,186.5087824792656,65.73630089425782,30.824811052518363,13.827623817007863,89.4821028796297,32.00645349872528,6.9787533055363475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.778068036123337,75.87006862914495,153.10906487394263,211.47802218877155,252.2712715539967,220.5319904015148,276.84477875857203,222.78734824712936,159.309050469241,212.4464558121348,157.4713808758227,84.15585021466974,16.73213110587107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.04268276626544,63.57775995827205,134.29404757567548,193.38119590045557,211.29285323592964,216.759569777974,245.81099131641776,280.4703868552167,254.9842612402063,188.9363474510231,142.8086450814978,61.45493017747722,14.59951382328317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.660794887028302,74.57309237802507,129.83544371831763,151.8768977563174,221.82685043603075,257.4197620242285,292.55768704258605,285.0784485102256,261.416766134859,219.60641016438072,151.47534565572593,87.63755558224874,18.013500259537132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.362320691223678,72.96714850273466,104.2485332875461,185.17688865418123,212.17002501824936,199.17010642044485,228.9286088316693,281.55256712104006,213.9122003374163,218.42318055572088,162.65690513662284,88.5067915523038,18.16745501747141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.697476495867544,79.76813961354277,87.30583862958623,215.45307055213655,158.1030715320891,198.22336401727168,174.85451311447085,166.91261672708106,8.88705162811004,35.86775521963022,1.7633374852060228,87.28679268015105,18.165867855018483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.020111873309808,31.30519222160539,120.60662310867647,170.2144436833279,117.36219852781062,290.45284510292447,300.49455741554164,296.3385725325425,273.59876701525326,233.66681780781843,89.89767491522208,95.37735328396536,19.818368495594843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.513454869095773,90.80129940509065,177.7444714141822,244.50740188841067,292.5185370354138,320.6607790154037,330.1789922456292,319.95766604875547,292.64445192334625,246.2003751715368,183.85478233088995,99.7743223327344,20.028402993532673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.056528955073563,95.60511109596092,181.76475390745568,243.5812925971256,288.3289572138277,311.9073135604154,319.04425405709384,312.8450620430219,282.7003501015844,237.6982104382624,174.7203978871982,94.24888077993162,21.11375758426179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.56433328535774,90.00163405588903,171.4495205987835,234.58022979948004,281.5478056336812,307.92882634506907,314.55575864020574,306.2340013724146,277.79310832419816,235.11483901904225,174.10061094932874,95.09404478611724,20.614330465739595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.440886795758285,89.6908147421901,168.31699097084922,225.02048581840288,262.65977886257923,283.62566581164305,293.93005351022015,290.10684368818556,268.6648080032426,230.0795661371195,172.40816672035365,95.47893168095293,21.434364399753797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.346362975155255,88.79168721260484,166.1592436160899,225.48816968786645,269.29623413243354,293.73668421803814,302.05791243167835,293.7073217126589,270.5164975316618,227.96731743934427,170.64800356005347,94.709951472508,21.73460263043319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.585935287779607,65.37601501744255,19.631876907375485,133.9046637205565,145.82663448574556,116.8519257991934,236.48376663469497,210.5077368758799,97.7819044001554,142.0817246780555,89.95031580324428,50.98256778596489,15.23808218351229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.400061971479413,81.17224933023549,162.22599053065215,218.2353663321241,257.92209894058107,279.2033021636271,285.2546235425009,277.99679417232426,254.5353587931024,215.270282342974,160.29626551496386,88.65968820193613,21.889880023744915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.790151753171227,85.0385770655747,158.69587670825874,214.79043022803793,257.67238538132,281.52717252179315,167.94691759224088,281.83693372719006,259.21061032528536,219.19480603492067,162.7992207032356,90.02041547824872,21.567156991649004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.905308685662355,83.691340670112,158.13058234793988,215.18933705787455,257.05445013297896,200.85540841838176,177.89630995551255,191.70250707940585,86.07155529535711,32.940498602275,130.71182191941085,36.537537774766975,22.456497019441176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.872684200723626,93.74204690329574,174.65082726634475,234.7238680014703,276.903239242255,301.5661565983453,308.3102743879234,299.65098057180893,273.77229677677366,231.2868677096488,172.69438501603216,96.3434061636492,22.85566837635325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.071606998376403,59.89739475700121,127.19070201758409,226.72509829285048,268.0907842494327,290.7025586621856,297.9368451226438,290.5380228212317,266.53166166650374,226.8425483143673,170.21629537285634,95.2228694718801,22.791652824085045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11454960237372,73.63825369324887,169.4539283412986,227.3681636133629,232.1211861057394,286.88702012534014,292.3458008551198,283.05534543688987,229.49258055661065,161.4183893691859,115.19413461710728,75.53279660789717,21.421402573054863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.874440420025709,19.891642495505145,29.370441191482858,36.287824215505886,41.26807546572697,115.19519272540924,175.0335979445765,148.1338396381558,102.12226465476992,62.52785199565839,15.973202926294698,2.4550757876083256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.96297558811884,68.72995380756065,119.59718778861256,160.2259013128839,215.5266090791223,212.9289531978257,123.00747084580968,145.50682125148,141.14662146620384,30.785396518270584,121.86735915045446,91.09227918812792,24.021174670955375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.538234322652578,86.9349716697514,136.5136942660991,90.02570601975847,123.27543677327948,200.437984693261,96.30954669798668,88.41341349465637,258.38158247070453,219.17337934180617,164.01948410246385,93.02808832655242,23.883620591701373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5099205468880854,25.347248900378982,64.09385228255003,104.19536334537293,144.53706499273935,188.85513763884816,53.96616867039914,17.650569111966973,12.107933299257436,14.308798567321356,3.994887894026606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.878680668806208,50.50985790206702,118.59119132053,222.54927387918977,262.9957282484496,286.3815088840817,235.1021417194187,186.48947200275492,184.62931760792017,199.2719493445079,168.84313532399577,95.65642934860568,24.40923589069693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.04074811142698,93.26378195081264,170.52394036164935,230.49989966007067,273.1382253768278,299.00474092639064,308.64199134058595,299.32852206678854,272.8427486335072,206.96254501018367,173.93977848743177,78.95842223547261,23.792887804808835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.941991857616134,95.21334649716252,170.7781508811938,225.7942275142066,264.37576600127284,286.70819982230995,295.2487209815301,289.62170103173975,269.00075738911295,229.52247211614085,173.44114495013602,99.95234905453816,26.44292004705215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.463991432208505,93.32991371968474,168.02971456686876,223.3886182897146,261.1450968283324,199.67905651368463,291.0911489360781,279.9061506031999,257.79750668802603,219.5913321210779,165.64315129181196,95.6492871175675,26.40535720233279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.552343475421644,89.27048121923895,162.84762915805,220.3010582646134,261.51755095062015,284.16873989762075,286.5150950572034,137.86066613448628,249.0858365109648,142.75018459781484,144.14344870441252,93.64496546659149,26.971180616802588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.834329337892335,88.330351992953,160.57110914639637,214.8401613182298,252.88920680233775,244.11616634376327,283.9298719484547,277.1127446860418,202.99093549880007,177.0688692633847,163.78722933018497,95.14668567413943,26.780456595375416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.210045439739588,93.94202937236504,171.78837978248418,177.21303651952587,271.4333483753047,226.2476269215938,205.4243200662183,293.73298083898123,188.0726665495533,227.1618324944819,131.71067615645526,99.29526379902484,27.12487084766138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.447061699377244,91.54223974353378,165.44449145812013,220.10107579554412,260.3044297824301,179.87735322384555,233.26896908628376,280.51033044361554,259.16960862858457,220.93989115191803,166.5105355723386,96.1529466692975,27.560546940990864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.30897856597227,88.54223818041925,161.17687614926493,216.76512484655925,258.40433179919654,283.1659177544441,292.17809068926016,227.98371811802457,257.55625799518054,217.848098693609,131.2215655938771,95.52522391916342,27.654454052789266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.09039154696516,87.61692247036065,157.90732149622764,212.34249667146784,202.78433985284357,273.7254754844122,79.59910681230565,189.79844119003997,104.90006347447417,156.14028063196477,138.0574742786497,84.20716846731449,26.52333627800064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.708414449959832,89.26201635282332,160.50709359412815,214.07726523252109,251.5943467678218,271.83463594882073,277.8052765696706,271.5941808372017,179.53717140476743,143.07555290066566,160.90494231566282,0.265585183790406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.36020916396338,86.95269498380912,155.55276599730496,207.67385831617213,245.39515475374992,265.82087741466626,271.59127103937135,244.9901638011771,201.9196008430718,183.00961832470432,156.2299553105554,78.3859856441156,21.148675158226265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.90416448582129,88.03778504746278,158.26602021059,211.55658673019164,245.2377611438343,267.0800262939913,163.49466238469475,225.8145960990192,245.0478307036336,208.2909999832867,157.47984574223833,92.66039569162346,29.345575646386937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.639285228603697,66.35926215703313,152.31865797238314,202.19656069110823,236.8929900204756,258.12366857210327,266.0491642808128,226.9737537438096,203.38984232863663,137.9154232391124,96.55767309479484,64.92208655590436,21.752325944490916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.381541949966149,61.001530770090014,92.26413413254176,149.85511731835916,226.14922284951209,234.40775814626156,247.84917243305628,223.8192683686098,226.83408344795168,184.83855852463148,100.76762150119356,85.08328214133223,20.38472096421562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.756112288857794,29.093481343446445,96.83674915943516,145.03622758418604,178.76131349235982,184.19840300194943,227.27055312250764,236.11580947269053,224.7128408296098,181.05555681807115,131.3173243952039,94.37135681588278,13.28666594763398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.09348759590459,85.05841659623633,54.28492379636273,93.61454485291031,144.34581191716114,132.37807796791262,271.61111057003296,234.74952712779267,175.6980899582035,68.14111653752335,51.74493481752261,18.519805082022028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.709912394644576,87.12913454315994,108.54418846640309,209.58109853044388,147.7449848371878,146.45726703371,142.41740953685036,198.73681107079477,196.36902921809764,44.15062700732463,45.389142774761574,70.91812177600112,30.21481161644199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.365227362824976,28.990844838156924,42.34311350051204,115.29412585164192,205.4042160084812,150.41882451622507,222.93442530110093,77.61277300246286,80.5463782696298,55.796431505703744,31.475547658219956,28.73663431861252,4.919674549934235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.87577243409037,87.72458499008444,77.3323743024451,138.04266076242232,210.7212102257991,224.0078761734331,231.2744349371009,223.10954222507428,257.7893063486859,220.0193369292182,116.36281523661523,98.33291429839784,32.04190012684073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.978232066958057,93.55899416705776,168.31513928132082,166.31901796968495,263.1986205153492,144.4574423430173,224.2001873573132,286.9515647317593,262.24579398943985,221.77262238555568,166.71395689338922,30.00530617265514,28.679231943231525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.754442161094826,89.17287072838371,161.55435628598698,216.08952269576176,256.76902541852695,220.6565826540699,286.0794189638738,279.0067585465392,256.6843767543706,165.67463001379505,124.89989754385408,98.16784940329306,27.330672912391396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.142326508414545,88.98637914016436,161.0464643010491,215.2761019386348,255.11890552162996,277.95341173194413,206.61072399978403,279.5485099971395,257.8041198649132,220.81027288492865,169.11930159080572,101.18689691584274,31.46337941274748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.792092660467834,85.75729712967681,155.28956155719396,208.73593452425828,244.8343573537144,265.91531358061565,210.10909457311885,267.4786685967524,246.75191412393025,213.33738300237988,163.6380360596095,98.7598609982362,31.938734567400235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.538059013345272,86.1860955190436,157.02565275362466,211.06747616761348,251.11528823411223,275.379298760366,211.8943878055904,147.89946864927305,256.6428460035189,218.98900397019068,169.26108810326753,77.42072634565824,23.7021550179163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.89913847138701,88.79010005015192,162.36433819113256,217.2698425065913,257.4803387245153,282.7529909896066,293.5493990485923,287.4308877925444,265.7380804400384,229.44628831840015,177.11516150159514,107.23345680735778,34.23112620358316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.497586370795535,92.17102060196984,165.38179854122936,219.3643678903088,255.8016499034657,249.2437591750314,136.6493966558247,283.19792553057823,224.1840512057084,224.55068573233535,173.04170906614848,101.39560877840316,29.66803415140736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.50490234802649,37.392753809821144,104.10330792310292,172.5875160775348,248.6057198689533,236.6567673420644,220.9938546753177,171.04796849819203,122.83261844891182,170.6181120005233,105.09422634788268,73.1221613689709,16.307300622636614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.15617113410813,25.85381824993937,59.53287644697813,91.204967722286,109.19069263889683,133.57770825525276,196.48145322518025,166.78432109546912,166.22696254741498,110.61569999455314,93.69231581310392,27.271683374557476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1959269082832924,22.72393389276,53.62413516179258,163.5708461824354,188.2811138850382,173.7233953396822,103.56737606816334,234.30036015361327,259.3523968377471,176.191168426914,160.00316951532267,98.73393734483834,34.4226438062368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.279703715246704,84.3238249076049,154.68511718970282,211.4724671201863,255.34957313145588,210.62889027645363,224.1017832852315,252.41781955381737,240.28687239899247,202.6039323873605,131.9162136941098,66.86186360046119,26.00380510174132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.90680819346164,25.47924791104772,81.893350138017,103.77979130978056,205.07752507025296,143.85670135458304,160.7324706624443,200.17319309069703,216.72465220400952,138.42992840093743,115.97263780026978,87.3748801962887,31.691666278894026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.618386026525577,38.73575777207601,158.63344831844347,119.17606068443492,118.74064911818095,193.828775712182,185.295396784,178.35314821488112,109.84116471752296,178.83934897962888,24.80126501657082,98.61410657964204,29.25378475119245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.38912558050166,16.15281681055136,54.46215693693999,126.10852175176082,122.96329482420312,229.9044492131462,228.93575106270745,279.2887444090099,235.4365039428362,205.63514814538263,142.30313384023935,94.08513852020428,34.36259616010092,0.1293537399138531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.488501669346206,74.49770216151084,125.33187025812671,90.7743176433908,125.4792118391738,111.21829267251584,119.49243506671915,95.087960663381,86.26915702074696,133.0817199887119,142.2719196453317,105.18178480986936,33.49203755466843,0.3187551259635849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.037137076367404,63.159807179000296,116.32948482510372,105.62671935084092,155.1001601711442,183.47941841077184,170.80010662845933,179.48426598966972,156.17175935394792,77.89766866276393,66.84466934055443,0.6150254505106515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.63575559573962,84.56507360045038,157.48222648591772,18.687250720806222,77.31861889451972,217.4214165208461,239.7406239881088,235.01431873035665,257.42399445743627,222.18396198794025,171.48867060595578,105.14792534420684,34.61892289624924,0.3081740429440469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.209250295398583,83.69954100945215,155.83342922439817,210.1204692373648,246.28661099814605,269.55308992273285,278.11768304582245,274.28944720935357,257.7136516050962,223.7325034878496,161.0197470664248,89.99528540607731,32.350074169784776,0.1200952922717573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.664235302124188,83.82095893710135,156.46908778679696,210.7029578575904,250.191824213582,273.6400332390294,283.18205390604885,273.35751832240777,254.20205467798695,219.5955645542857,158.69085069382444,88.40203883041038,23.645810750837256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.264624108829324,75.07569382145311,118.1459922524829,173.7977274478945,225.1178317821826,236.78717919028023,183.7883860349423,192.22812237840145,105.5862467082912,198.31621302076817,138.25772127479445,76.65465593504369,29.50773074366136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8713521866589616,72.67934304460323,108.20400664732492,150.80106614030586,239.81310440679263,263.37320838517167,272.93612669115464,268.0743835707524,250.35926985236625,175.07512869542822,116.66199535899273,4.189579821586107,7.96464571588181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.333570205305475,57.545220001757905,121.27825735334169,180.83123785805697,217.6005013509518,217.39760908405216,239.60333443593024,235.22673397197383,185.9284100756439,160.26478679298077,139.01241702116303,87.95234280207998,32.426522494600945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.060586078974076,77.08160263488206,153.043726686297,205.88697792124765,240.01388045708836,262.79495219815385,237.35247355059903,162.89445045041143,201.1075027213223,187.22856065166965,129.2238571197883,85.31394975115818,22.21736454319962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.83723757260817,77.80138080728614,146.32817782087162,164.6453551630695,112.91232406394388,223.5010422967972,236.99853632359543,194.38137277287743,225.3614612187075,192.66062414682503,123.97246561719156,38.874899013782944,28.993754635987298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.565126866584205,78.75156206244066,149.03614149264692,203.09277842286312,243.18423745681747,266.40019170998596,179.99639040781537,268.8092397864593,252.47918983533071,219.00355295934253,169.64967837716003,104.44745764831342,35.15670644071726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.159782169167707,80.03107952657828,151.96075283924725,206.96492575386307,245.05973442203057,268.39551944039533,231.0678392911444,193.5298601168801,81.53306426120173,180.8934017207967,150.90661244342576,69.91926753895672,27.92030376365516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.747207586059377,78.70103739102237,81.74098254253565,161.48795999003934,239.3052124218548,202.86554966501853,163.38885155449935,45.29073870267986,173.66387674769732,194.59563970402303,167.74190910873733,89.40353833820966,33.6026098722226,0.1195662381207804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.48717903396876,78.52803668365291,149.17501820727838,204.6423780310745,173.2570341055961,198.26754003887828,241.30821143745337,207.0260315083009,124.8784708507395,16.368935431225427,77.86275108879944,77.26333273574262,31.47105069793665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.308883095745935,55.99403323109361,103.54092336061449,176.22026640521773,211.5751036254758,204.05036643613133,144.09027876223934,235.11907145225,201.42467068483293,166.94621166566807,92.63367845699914,80.49426643575858,22.318149358960717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.774453874834686,60.44549485741329,102.86532120981698,135.3061281664943,120.21512303695356,267.3784128351423,216.40140011776265,277.23945315520075,224.032741718529,180.6965935766333,131.4667821928549,89.04563320507378,33.754977467703945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.347419520342672,69.62617153931551,140.10147499094896,151.84965146754212,249.04668650379253,274.5362509707843,283.58783843984816,248.47927592686975,226.22858097215865,195.0305222161261,141.2362961447944,105.09290371250523,35.383406144410856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.289752617886192,77.73392640303658,150.99390637833696,123.32860671545266,74.81090221888917,271.3476416028465,50.52811027027573,236.1136932560866,213.14692350802815,183.1508757830152,123.2362867661072,31.636115593041445,20.3072145310975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.149730140299146,75.80790476640516,146.65566234032633,202.31612692922903,169.01957488334656,161.08270451039107,175.6253450124442,270.2778941095712,249.50008591117972,165.50427457718052,50.25300211176774,68.29851014743896,27.59546451495534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.2195652882281,75.69865508422842,146.19379806652347,201.2836777535976,238.1106081489489,262.3494886030313,271.2746321300117,265.79098585513606,247.58729062832273,213.563818178998,165.34053231745318,74.41993120131724,1.4559570234884411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.557630890702344,48.616108568645195,88.00842254208355,132.25983436516927,184.13861988288903,158.26311041275963,217.53754390698555,273.84636435791043,254.1983512989301,80.25090152630919,17.88388199254779,54.65579075619753,27.356596565789264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.46213661645101,34.975769921083156,67.83638134656064,126.82406749095708,119.999268943355,201.13792333500348,224.0819437545698,231.8862860627057,233.4065231655378,217.8097422676632,166.59148085743806,82.46287693154365,32.11623223505298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.836530082920822,35.62941632461512,149.4625591383343,159.55664781189816,212.71838964573692,239.6345486308379,230.7533165983886,244.43545052387785,260.5790088867871,164.16100608785015,130.35947185486023,32.457207635357605,25.640873954171163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.92576336201408,75.788329762819,149.96383794638493,208.9375041557805,245.8239531431167,271.79336972504456,281.769743850016,278.47320743527894,255.96592121734395,219.0477289809491,109.61208427014996,25.312066799339014,9.473772681543428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.111107624163296,63.62352314233155,138.3595641988575,137.4162606476657,172.69306238065468,269.47637707084124,279.3630765172221,272.2340718328083,251.1107912738289,216.20141764869336,168.3862970646272,102.78649214132145,32.51275832121018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.327138590183711,74.66065084001174,147.17783878734053,202.40289180998923,243.1485263016265,268.0196264661263,123.55345472961784,264.6262731417604,155.7024883220314,182.27158778409157,139.1957342844765,97.02641507256035,33.78672071676256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.518127138686376,70.17506522095407,137.25410555039124,191.5088732601483,229.71822215200228,254.18327325562728,199.35765611696615,257.8091458793475,211.71662561086217,203.5424744511935,154.4814313415767,94.00604492463324,18.119046562657022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.998154562929727,68.10884423431375,133.70441672441174,187.89278813822116,228.7370912290156,252.3852827235323,196.738573542555,117.26009107667208,236.32081795619408,202.77111349906917,154.7790243015012,90.21722362241212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.972672309029186,70.01264559660414,77.67969835256145,101.38132431632675,238.4380926684036,264.6860562608208,273.8307572604566,269.0618631435508,248.3858978692224,212.2282209748568,161.35754814182354,83.3477199990525,25.707534777194255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.836791483767236,45.82561244931751,48.46903151467362,137.80908335476605,194.04753960361097,87.21775111344857,47.916169926902754,105.80051363943684,192.81590154013676,78.3859856441156,6.294686288323209,36.64308407788687,14.080247174099338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.657885089197928,71.26253602828707,144.53706499273935,200.8892678840443,241.29895298981128,266.51817078565387,275.7181579440667,268.08073222056413,190.2206264025195,213.7979246408053,163.17670083995762,97.7819044001554,28.600931928886947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.37060868521747,69.59627997978531,139.0060683713513,192.96192048580636,97.08011406888454,196.0785784892113,237.96115035129793,233.0560247905156,174.0749518230064,188.5075490616563,148.11717443240005,72.09341557239631,19.27767515329645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.679134909890657,68.45061321584484,61.0271898964124,33.70365921505918,137.17183762991434,232.61955511595968,215.8940371869758,219.1942769807697,193.9798206722859,163.51317927997894,27.23597221936653,32.959544551710174,18.465841558622383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.1191310910816,68.97966736682174,140.5191632431452,197.6461659385559,240.1088456771887,266.10974098109966,228.2175600527563,178.55339521102587,209.98317968518631,221.79986867433095,170.29485991427637,96.57962884206036,25.78821553521823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.245575033165082,67.95965096373827,140.06311856500312,197.0708195493685,55.373452711997714,194.1501761089005,277.6380954579619,107.48555111029827,183.16542477216703,151.4994176195954,154.4867218830865,81.11114357579764,23.651630346498003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.984222282582492,68.1419101187498,141.35004278725447,199.94966771190937,134.77522232598898,50.9410370351132,89.40353833820966,88.14994452746987,149.68476188174458,163.4711194749763,153.7439298551149,94.57081023080109,29.0622671485388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.724190604262804,20.513810177053983,50.14322337544003,172.57058634470354,86.29693236367326,187.2989248537496,191.65356957044048,208.2526435573409,31.350690878589408,39.10239229870301,19.979730011642797,38.364890812241214,15.443090667015843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.014730550917314,59.046675682230365,66.32302194769122,16.467868557458104,190.2830547923348,144.76217753398,241.6235277114356,247.04897802970373,178.88167331170703,172.90574214934742,139.16822346862568,91.12931297869632,27.988551749131176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.134735062306347,33.36480003135848,116.80060754654863,106.60070804278942,166.05263920466808,209.45042215515255,86.03425697771323,77.08795128469377,98.85271000173266,177.0895023752728,166.77532717490254,97.481666169476,29.126282700807007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.190993237846271,67.43112586691234,142.16399259853245,199.00583510656656,238.69944541898624,205.24258996535775,272.7800557166165,185.8400580324308,139.99196078169675,165.91799492324446,161.31443022851892,95.008338013659,25.362326943681825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.17988310067576,67.59804245154555,142.5134328652527,201.00962770339157,242.989545529258,202.48198540556027,200.61812763166864,124.57532282222974,84.78939256046456,101.71304126898929,138.73387001067366,93.99625742284016,27.660273648450005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27722906445551,65.87782287964414,138.8129636062447,197.3181523649502,241.65209663558832,266.61578127650904,189.70453407824155,269.8543862617142,171.85292438890338,190.64175350669717,113.66358095833108,52.84404481617712,17.62411640441813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.951860761604712,65.68921507482088,139.64384315035394,197.70383284101237,239.91732807453505,223.34444226810805,231.14058423690372,218.7086052701729,196.8438553185994,212.75436532800336,161.2943261707818,93.31562925760836,26.77781132462053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.399880409713964,54.573258308645144,126.97405434275905,189.7272834067336,200.5625769458161,221.82737949018176,181.2216798214779,262.9885860174114,243.7082655933601,208.5401844883968,155.4162700263529,84.18865157203031,20.756646032352386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329779171594986,48.15927030927664,98.74927991521666,189.3833982085986,234.89210722148096,261.47945905174976,272.13937113978346,224.95117972462492,231.6709610232581,193.98775648455057,122.76278330098287,80.44691608924614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7430596812761365,46.322658824160314,106.06556976907628,152.06682819651814,185.72631138997073,198.1061785228303,175.6152929835756,54.27063933428635,92.73340516445828,55.29885607670996,100.24597410833032,88.40203883041036,25.069759998191596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.840847044553213,66.8891098892365,143.79691823552264,203.4363990939226,245.98055317180587,212.99508496669785,210.89130113533815,157.72929477442392,255.50405694354112,220.2492109578177,167.3213110587107,96.4008085390302,23.793416858959816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.942248569118941,67.06951735471962,145.0118910932411,204.67967634871837,166.17881861967606,171.3090567216991,286.28045954124514,281.0737731144059,259.4399552997338,222.05249203142245,168.8806981687151,96.87140220632416,23.063586657687175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.552335659848962,65.24586769630223,139.49015291949513,196.566366416412,237.94739494337253,262.2169605382116,272.0338248366635,235.8589536823912,192.33261057321937,167.84851352015917,98.88101439880992,76.25680721350903,23.10696909806728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.44335050474772,66.29286586108553,144.39686564273046,203.0237368561606,244.91186378683255,270.14166266569464,277.78914041806576,272.2219035873358,251.62053494829513,215.3991070287369,163.84013474528268,93.52910260752756,22.286406109902103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.855306815936891,66.12647833060329,144.6497535268974,203.68558359903275,245.90833728019751,271.45239432473994,231.66699311712577,112.17720332116149,89.21281431678248,217.79307706190735,151.54227100582452,79.74486123089979,17.92170936434264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.637336505734406,65.30221196338128,143.40515363672426,203.04436996804876,245.56815546111935,117.64577155273425,254.52292602055448,274.01962959235533,51.05293198804482,49.70728275503506,121.12536070370936,65.48870355160064,19.22238899451936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.208802643443113,65.31914169621254,143.8717793978859,205.5489123187734,250.0354887119684,276.95402844074874,229.9808975379623,172.83405531189004,174.6082384071911,168.04637977262453,65.23581566743367,93.20399883175224,20.42916151289768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.143464455797465,40.104685387728765,51.75366421101372,98.06309668139964,133.6290265078975,171.66775543606147,137.20199371652004,92.36306725877446,65.62810932038305,15.859456283834668,76.6319066065517,0.6115865985293016,7.548809153213961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.594040156893413,12.014026187459036,66.96502915990169,73.26447693558369,115.37983262410016,126.72222456689404,222.0874096053869,147.73651997077215,206.7824020717761,85.44436159937398,41.29373459204935,16.04012827639328,4.449874463866743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.607620255511512,34.441689755671966,51.4838465940155,104.97968612419618,188.32132200051245,217.32142528631147,96.11273855382326,180.35746986585713,34.25519816745262,210.34134934539767,156.50559252321435,56.24745016941155,18.536205760702313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.731506581493758,40.55067803700228,82.63958101796992,181.7168745067923,237.99791961479085,139.9906381463193,220.11112782441265,164.58054602957483,146.6659788962704,207.01333420867743,151.29176386533695,72.5769710663892,14.392918177326688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.603387822303696,62.71593074633068,140.36970544549428,200.8368915230976,244.62987792436184,269.47637707084124,277.20241936463236,86.08002016177272,208.44098683508864,209.32027483401225,156.17096577272147,69.74785399404021,15.870301893929692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3010333750203955,63.51903494751361,143.96118954940096,206.9297436528231,249.1588459837997,199.66133319962688,213.98415170194917,129.41537472244195,23.987844259443825,44.2635800685582,85.38457848031358,79.80120549797883,15.976112724125072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7581345983499042,23.739982389711148,79.00154014877724,87.77616776980469,41.23474505421542,20.07681144834706,37.02611928319415,54.41295490089914,71.90904020078085,72.14737909579596,81.59655075931894,77.16016717630212,15.168247035583342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5968623000701356,27.43807090503971,77.94448995512539,124.3927991401427,156.88651151191772,187.30606708478777,170.7760346645899,78.76029145593178,140.6710017844756,126.51668702923948,90.22595301590324,44.34135102875181,8.593955628468835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2991801223774395,33.61530717184604,81.84335452074968,85.9617765590294,46.38799701180596,113.42868091529736,112.04546883756822,160.11056750797096,167.29961983852064,198.2688626742557,124.34465521240382,62.382626631215224,7.6570007270887395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.249538249953798,38.659838501410825,93.50291442705418,123.84390545850418,169.85971287509787,176.02266467982784,232.52802874784064,220.5452167552893,203.66600859544656,179.69668123128696,121.86365577139765,50.929662370867206,9.152901338975935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4339136215692494,63.52723528685375,146.05439229774112,209.79933336772183,254.44965202064415,281.64039011010215,239.0729576495759,228.07709617567195,255.67758670506151,181.8359116907621,159.48707719104468,73.08962453868581,12.387009363897754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9064466330452752,62.22100058809179,142.9938140343397,205.40289337310375,136.149705010227,273.1318767270161,203.5371839096837,226.2624404378211,251.2398804866673,153.2558774008387,18.3624114721064,48.75657244572956,11.985457263306282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7670408642628608,60.45131445307404,108.42515128243326,196.33569880658612,239.58852091970292,128.87706212382295,71.52388877886968,163.96128814585637,248.35018671403145,208.88406968653177,153.36327539348702,28.973650578250176,11.500579133935949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.429504315939596,60.52882088619216,138.87406936068254,200.95857397782228,246.378137366265,273.9569366754646,282.9749292059414,278.0039364033624,253.15267576952428,211.59679484566587,152.58212693956963,76.23114808718668,10.600922550199725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3126710032273505,92.7074815110604,153.40586425264067,227.90779884735932,254.15734960222943,264.2503801674913,254.31659490167348,197.345663180801,134.41202665134335,78.54232114572929,35.24611659223235,7.516007795853393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6885639774964413,54.82720430111405,125.55698279936738,185.502786011183,128.51995057191354,196.37908124696625,176.46416036881806,257.1192592664736,235.2928657408459,196.44521301583833,143.07158499453328,70.73030755240431,9.110841533973272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3869154567859552,58.31155493944795,138.37305507970743,201.9709190957166,246.79212223940448,272.95173378860846,188.11763615238635,177.21726895273372,204.64766857258425,206.03431950229472,141.03340387789478,0.0,3.3057948623791877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2528002295133098,58.37768670832006,138.43072198216387,200.15546977663936,244.1039980982908,270.36201371957657,279.479468430437,186.2204479669832,245.58032370659183,78.49549985336783,148.20473289438672,71.97728818625689,7.569442265102061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0607535727086934,57.3917942979746,119.03374511782216,127.96232749678389,175.068515518541,131.34721595473414,201.31383384020327,155.2004159327543,205.74148802972897,140.22765440595697,99.66904055669,24.829833940723567,6.4639836166358196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8935724609999918,49.06606912405105,95.1038322879103,149.31468850313624,173.61917167193974,209.0121007910682,238.09394294319316,214.67218662529464,213.4043083524785,150.14424541186807,122.462280543228,63.89122454272587,5.440263834495509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3219294508694464,5.51353783440581,12.000270779533636,41.01889096061685,52.33430114171088,48.16641254031483,38.70745337499875,26.15961154920402,32.768026949056534,55.49672232917532,47.11042045496493,3.889606117982202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1583640635639323,57.73382780658116,139.38513567052624,98.39851701311896,105.34420443421926,276.8222939571555,220.15160046696244,200.51311038269972,111.94785834671298,166.09734428042563,86.56807261604892,40.65886961087706,2.2651453474076164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0099643742149107,58.236429250009216,46.01633647074469,63.269850442403495,93.77193846282591,52.302822419727754,72.35185852514853,85.31024637210133,107.3453517602894,206.4342844404333,145.87821726546576,66.65130004837238,3.076714415006188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0038802514786762,59.11016218034759,141.31644784866742,205.42114574131247,183.35085825208444,279.2413940624974,288.6479768668667,224.67501345781497,254.61498144282444,209.5874471802556,146.94426137968426,66.35661688627825,2.597655881296601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5851338909804564,57.474326745526994,138.6143037725529,203.21578351296523,246.12286873841867,273.993970466033,285.0067616727682,275.2454480601689,249.59399302297817,137.17421837359373,142.8694863088601,64.13035701896743,2.2095946615550415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417606850000762,93.64522999366696,142.93032753622248,210.1448057283098,181.5560420448953,235.9861912057012,233.2504521909996,245.66735311442756,202.27697692205672,140.93949676609637,62.3326310139479,1.6964121351074444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3859450031376518,57.40422707052255,140.6704727303246,207.11226733491017,250.57988543332357,279.0025261133313,289.24395636794225,281.0081703996848,253.6155981516291,208.36215776659307,145.95757538811233,64.29886076605358,1.5432509583996303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3999649381385398,57.98883190735203,141.22915391375625,203.66177616223877,246.89290705516555,271.93568529165736,280.968226811286,272.9260746622861,247.9785261729701,205.77296675171212,141.98940472871007,61.96335121656603,1.2157664389449263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.387796692666071,57.69070989327655,46.40360410925978,75.67299595790605,168.79631403163432,262.1508287693395,266.1753436958208,254.7837497169861,230.57211555167905,189.28287791991295,130.83773680734336,56.19428022723838,0.7160747933472402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.985811008149955,27.418231374378077,91.09175013397696,200.72076413695817,178.21532960855163,52.418420751716205,22.767051806064615,126.65767996047484,12.421133356635766,11.404291278458151,39.09234026983445,0.6877703962699758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.70013427153873,133.5351193960991,168.25535616226043,238.97243736089032,265.6055523752186,274.5611165158802,222.71804215335135,241.0000373945093,171.1014029674407,134.52788951040728,52.952500917127395,0.6877703962699758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.87437777520465,122.38821296209122,171.10642898187498,190.47113354300708,233.91600231292855,227.48825890563464,246.34903938796128,218.4088960936445,175.12538883977103,68.44558720141056,53.38315099602259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.547952927166435,143.53080399758127,211.78011210897935,258.9929045421583,286.81983024816606,295.3447443099324,283.3748941440799,255.66224413468328,209.2507042131588,143.22606880661854,58.2806052716158,0.1806719925586129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.16562521154651,149.13481009180413,216.06121829868448,261.01045254690877,287.5181817274556,295.3376020788942,285.01734275578775,258.3265608390029,211.1016001603515,144.98570291276775,58.47714888870372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.80118517748985,135.76587622369323,178.29971374563246,206.06368200767395,270.1575342902239,276.9680483757496,263.14306982949665,203.94005864565264,134.77522232598898,74.2350267755508,15.111373714353322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.72562434101195,131.97679039439663,166.56952511017252,191.83159629224423,227.7086099595165,160.65866760838304,185.75567389534993,150.11488290648884,130.46475363090462,115.3335403858897,44.72517981528555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.32538862333978,90.94705382368475,148.74436812838314,195.054858707071,269.6705399442497,225.78787886439488,135.64075491698722,127.74594434903436,15.064816949067357,56.27601909356431,20.667500407912772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0177233140577263,37.12002639499255,93.48413300469451,137.96012831486993,173.03192156435543,108.04820019986222,80.70033302756408,56.74396749010338,43.818645527586625,71.32946137838566,14.760875339331124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.296453449427052,61.661525823433706,114.34315101526091,92.30751657292188,187.8205722466128,281.54489583585087,191.9281486747975,170.31390586371154,199.15106047100969,133.00236186606537,49.16870562934057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.61037819075264,72.63939945620447,168.99999987976042,189.7283415150355,190.08465948571848,203.09753991022188,143.15041406302885,115.20445117305132,138.14952970091966,105.26034935128942,29.04718910523597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.6708484790114,42.47352534872784,90.40265710232954,105.61640279489689,114.02598305175026,160.90705853226672,140.76147004429265,80.76699385058717,79.25522161417067,15.758935995149054,10.916767878332935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.512680045243755,96.13522335523976,161.46812045937773,216.34823017558944,151.9366808753778,188.69218896034727,123.90024972558322,69.5920475465775,93.0928974600471,84.25398975967595,41.10512678722608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0673917594285,129.45796358159558,190.8340646905773,233.67951510744183,258.1350432363493,205.95231610889329,257.27215591610593,205.3335872793258,164.10624898322405,56.156452855443526,39.503944399294475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.647939472357464,127.25048513664449,190.59863559339252,235.7676918413477,261.9193675782871,185.79879180865456,262.3225068413315,234.03927193010617,113.1593923524501,120.49023119546156,40.793778419376174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.52661388870552,127.44782233495884,218.27874877250417,263.66286553283146,290.4755944314165,297.85219645848747,284.6200230884041,253.95577997070723,205.56716468698207,133.45972917958488,44.52995883357507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.280422146735816,122.29562848567024,216.58524643522713,203.0337888850292,216.06968316510017,294.9836648518907,246.60404348873217,232.86477171493743,120.43706125328838,39.80524073827583,36.818730056011205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.15345227673043,136.69515983988416,202.71741450274504,246.07234406700036,270.53713064354986,276.0271255682372,262.8878012016503,233.103904191179,186.6018960098375,115.72980194497138,35.505882180362015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.640708023551085,123.7695733502919,183.5833775514388,223.97745555975197,246.7434492575146,254.3258533493156,242.28140654817537,215.55359084082215,169.97795647784122,101.39904763038447,29.70930037518356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.72463825621828,94.33776187729576,138.43495441537172,205.3335872793258,220.0627193695983,233.13379575070925,227.87288127339485,223.4878159430228,177.03500979772215,110.03347590140308,33.32115306390289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.41974182397912,135.90131408634332,202.660541181515,247.94440218023215,274.578839829938,280.7047578440995,267.35248918174443,237.12947722596223,188.77472140789965,118.03065844756996,34.561520520868235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.84095658281038,134.34457224709377,199.56160649216775,242.14491057722333,265.9835615660917,270.86778948791044,257.1420085949656,228.40246447852277,181.89119784953917,113.47841200548916,32.49053804686915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65834368295515,129.42251695348014,192.68152178578865,234.85216363308217,258.4432172792933,263.4282300168732,249.4871240844808,220.0756811962972,171.77250815795486,99.53677701894578,26.498470732904728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.9890009642012,125.6786652540921,193.2806756117699,243.2519563881425,270.02103831927195,276.60141384912265,266.1724338979904,237.5027249294765,189.7540006413579,117.73094927104154,32.31885997487714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.353081000956024,137.91833303694276,206.29408509042435,252.21942424720103,278.87528859002134,287.30761817536677,274.67301146881186,243.5984868570324,192.9000211501421,117.80924928538612,31.157850640558323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.86529307375532,53.39875809347642,89.6357931104885,114.19660301544032,203.82816369272103,120.83623261020048,266.51499646074797,234.8421116042136,115.17350150521918,111.54339644829112,28.337992015851423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.26199446921981,133.7343082839419,199.556315950658,243.34930235192223,198.77093506353276,128.93710976995885,173.81941866808452,68.42812841442831,169.86632605198508,48.198949370599905,23.403503949689835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.862802791818755,25.27397490046868,103.19307025634716,205.9361799572885,196.90496107303724,208.19471212780888,167.2551792898386,100.32321601437296,177.67278457672484,105.08285168363668,24.77375420072002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.164471633018216,135.3796666934801,153.5214625846291,246.96432936554743,228.25089046426788,278.1250898039361,203.9718018947113,202.92057129672017,185.9977161694219,111.95896848388352,26.703743743483763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.225737065617984,95.065211334889,95.00913159488545,95.32682861254708,199.16613851431256,47.37521205752886,179.79561435751964,135.3952737909339,122.20674738830616,46.37238991435214,12.043653219913743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.688588987329034,112.07668303247588,211.4523630624492,258.0548915324763,282.6157014374281,287.6649942543517,273.5418936940232,239.60597970668516,188.49696797863675,112.4538986421224,25.430839456233333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.2427716473628,112.47082837495368,204.5228117929537,217.3989317194296,198.66776950409223,241.0000373945093,224.17902519127412,178.18676068439888,127.52162538902012,95.54453439567406,10.858571921725476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.236933294327612,37.469995715863774,122.92308670872886,96.1325780844849,36.92480541328207,99.74099192122286,57.109808435503915,61.20098418500831,95.18980358744405,28.976824903156032,6.678250547781465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.66282813832217,93.12993125061548,101.9762457091003,47.249561696671854,69.67114114214856,62.17179855205094,75.43703780657034,47.03423665722425,18.949926106766252,23.848173963585925,3.027776906040824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.801081891690831,54.46718295137427,55.38694359284762,82.78401280118662,80.2141322628163,189.3484806346341,145.75547670243915,101.83472372371396,145.39571987977484,79.57477032136072,12.735656049391531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.579245398040506,61.9731387183591,179.47103963589532,220.41718565075283,246.26280356135203,253.48386366803584,242.69592047546575,212.7686497900797,99.87537167557102,90.45450440912526,15.444942356544262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.029022828566372,98.9706890774005,185.24090420644944,230.4414391763877,254.39648207847097,260.41738284366363,247.56877373303857,214.87296267559037,164.2266088025713,90.64602201177892,14.972232472646398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.10265526266396,117.45716374791098,90.23812126137572,113.21044607801936,172.27749034506235,249.76778731157404,155.85353328213532,203.5176089060976,154.92028175981204,84.31006949967951,12.963678388462576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.08034577055475,115.08514946200604,182.75752402176383,143.445097225123,153.05060439025968,198.05829912216691,184.95891834397872,179.14699396842195,113.37630455435064,85.53959134654983,12.169039053695268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0870294078357007,89.42999104575848,124.84514043922798,254.6520152333928,284.9961805897487,294.43159684534623,281.4060191212194,248.2634218332712,191.82577669658343,107.30699533434358,15.71343733816504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.66936303924295,133.58643764874387,207.56064072786307,256.15664523877115,283.2934198048295,288.98683605056743,272.8226445757701,236.9125650240617,181.03148485420172,98.90376372730192,12.842524987888869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.05019281017813,131.0996186120769,201.93653057590308,182.14990532936685,272.9580824384202,277.57169916201434,262.3931355704869,226.5573881269908,174.12203764244333,94.92501198488011,11.150874340140216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.012888240076112,53.860093313128274,53.31331584809364,116.33742063736835,85.10761863227718,42.876929138847736,65.1204818625207,44.52863619819763,0.980866395911181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.902137486985566,27.69386858703704,96.18865782448844,135.87062894558665,155.34855109502786,131.63766668362044,61.02216388197811,15.346802811538044,36.294966446544066,15.361087273614425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42864027431938,124.77874414328036,133.77689714309557,182.81413281591836,277.7068724975889,283.7476127934432,268.11379810500017,233.43773736044545,177.95556402042197,95.11467789800533,7.686892286618933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.99464056121102,128.8506094162741,200.942702353293,246.84687934403055,271.18892535755344,275.1242946595951,258.4135902468386,224.8710280207519,171.47782499586077,93.21034748156396,7.02425196252036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63761666395527,125.92229469061697,196.7962404450115,242.17480213675353,267.68499971563335,271.67089368909336,257.8488249406708,225.04720305302723,172.28436804902503,91.87104689836592,6.689625212027469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.11446820017822,116.00358746810193,184.7565551312301,226.6756317297341,247.3378415961371,168.4495190356689,239.75490845018513,210.2051179015211,160.0370289809852,84.23600191854273,5.336833747979524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.878940506538086,33.17301790162935,83.64478390482603,134.77866117797032,117.7547567078355,115.73482795940568,49.69273376588319,66.99227544867699,3.3748364290816735,28.161552456500623,0.4891105625781481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.548380258632932,19.249370756219182,45.48172725118253,145.29043810373045,259.9499635012756,266.9125806552071,254.13724554449232,220.94491716635227,167.56097258910324,86.89661524380557,5.134735062306347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.49106710102012,125.56703482823596,200.6615100720487,249.2175709945581,276.03717759710577,281.08699946818035,265.471966202097,229.55236367567107,173.7194274335499,89.32973528414837,5.073629307868513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.172310411942004,117.182055589403,190.53885247433212,190.40685346366345,207.23527242501228,266.4583876665934,213.55535331258235,211.12487854299448,114.99097782313214,52.62554545182367,1.319725579611888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03792753136479,105.73358828933829,179.89110863177098,233.4247755337465,257.7543887747214,263.80967805972756,248.65836075697547,213.53260398409037,157.56925589375342,77.6098632046325,3.0986701622717296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653735621300153,41.58471437508665,111.21591192883643,219.06624587623332,244.54470020605456,249.0570030597366,234.07762835605195,201.54159165219883,149.1239644817091,73.64407328890962,2.4738572099680054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7771821108996098,17.207221733448332,138.40585643706797,160.6322149008342,239.92870273878103,127.19493445079188,112.59065914014994,45.21111605295784,30.816081659027244,30.775079962326537,1.7186324094484742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.743599677228868,120.42542206196693,198.078932234055,247.57353522039733,273.4770845605285,278.9694602288953,262.10374294990254,224.66231615819152,168.1228280974407,83.96221639541217,3.245482689167821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.528448383974037,106.64700028099988,179.80116942610488,194.8818579997015,251.04413045080585,252.73842636930937,237.81724762223223,202.2404721856393,149.94479199694976,31.040929673192423,1.9141179182344403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.41875730229998,104.29059309254876,176.35200088881095,177.7047923528589,185.72551780874423,172.81051240217155,239.71946182206975,205.3351744417787,112.09890330681692,75.88144329339096,2.1733544522131236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.79994081807884,106.1978333068205,178.80813478472123,223.253974008291,244.854196884376,248.8231611250048,235.91873680145164,203.39539739722193,150.68308706463802,73.71866992419736,1.7040834202966093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906540540157073,80.36623533122216,153.3206865343334,187.20052078166788,199.61160210943507,174.98889286881897,194.666003906103,142.9951366697171,102.81426748424772,22.625794347753786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.235263166564643,74.63763698444424,149.77761088524105,210.17020032755667,284.9538562576705,291.44773143383657,275.2155565006386,236.2147425989232,176.5207691629726,87.1391865720285,2.656909946206014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.307037658675664,108.57619624253718,185.50543128193783,210.56461019710991,259.2825616898182,238.1576939683859,247.12383919206695,211.43966576282577,143.39748235153507,1.005996468082584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.417337633581664,11.678605855739676,25.440891485101893,35.28129869327232,35.875691031894874,42.74863350723584,23.06861267212145,37.8175842930556,21.7711073668506,19.35623969471652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.700121766622429,93.21537349599824,91.62609482646364,211.83698543020935,161.80830227845587,241.12330701168693,90.39022432978156,85.92421371431003,26.238176090624087,23.14929343014543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.586814960545183,88.8020037685489,87.8859465061324,65.66170425897009,150.11911533969663,175.72718793650725,186.3982101617114,157.4481024931797,24.91686334855927,11.069135473814285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.456838259368557,7.627373694634032,20.590787556021123,24.219305450496226,62.68947803878184,49.960170639202026,65.23078965299939,36.76661822213998,93.51058571224335,16.3305790052796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.561068179569157,103.68218081892532,182.7604338195942,230.47715033157863,257.66101071707396,263.7192097999105,248.4721336958316,213.1910995296348,157.20235684005095,38.30008167874654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260119332973336,52.05178622508921,106.7430236094022,102.6952303002779,126.70714652359118,99.28838609506214,132.50346380169415,62.1519590213893,41.06015718439305,7.97813659673172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.366989834585208,36.32459347899877,78.51904276308629,205.75603701888085,234.3019473160662,241.3523874590599,227.0176652383407,193.0344009044902,60.63939320374633,38.758507100568025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.401819753896032,14.94974767122988,53.52811183339027,92.1535618149876,227.5160342485609,231.16888863398097,217.46241821754683,185.0528254557771,53.350349638662024,13.128478756491884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.969317985472413,81.7830423475383,152.56784247749326,198.56724921540663,47.72147799934325,141.52304349462392,126.77195565708584,130.4409461941107,135.73968804321987,18.543083464665017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.30306350008519,92.69266799483306,174.01596228517244,226.52723204038512,256.0230590656495,263.81946556152064,250.5954925307774,215.0441116934314,158.44616314899767,67.96308981571961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.192852742947377,61.4578399753076,65.42045556612462,84.0397228285303,69.69098067281018,118.10287433917831,51.03176982200574,65.9272894427605,12.392564432483011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9585584669165004,1.629486785008866,7.307295933293005,139.7406600599827,53.39796451224995,88.64831353769011,48.05795643936456,17.73812757395365,16.563362831709437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.55118833377882,1.13482115384546,20.651099729232488,35.46117710460447,48.16350274248446,45.21693564861859,95.2485285982025,226.8425483143673,166.78511467669563,78.69997928272039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.225557066967073,99.80156862150972,184.77295580991037,235.67219756709636,263.4075969049851,270.786844202811,256.3746155489736,220.82429281992955,125.69585951399884,23.715645898766212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718017263758384,91.96945097044764,173.01075939831634,223.6272217118052,252.36755940947455,259.2508184407596,244.85128708654565,211.43966576282577,155.6360920260838,73.56577327456503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.610000999190908,83.02605507525854,111.4137781813018,214.0486963083683,240.7032380158113,247.82986195654564,234.8008453804374,200.0118315746491,144.37226462471003,65.86724179662461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.37625453468545,90.00375027249295,136.0089766060671,186.842615648532,183.1395011187692,171.8336139123927,132.5389104298096,75.04262793701706,52.45889339426594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.75937739464638,151.6740054894178,205.0214453302494,233.8720908183975,241.76610780512388,230.27319995637708,69.7549962250784,144.27333149847732,66.40423175986616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.688124141113652,77.62282503133143,152.97680133619838,202.6166296869839,230.52106182610976,237.40511443862124,173.32157871201525,126.16777581667024,139.63379112148536,63.84043534423208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4001418105603778,31.651987217570753,57.83778694724812,103.677683858642,161.6538184663706,174.63495564181542,169.09787489769113,137.2046389872749,109.4303541692894,43.63241846644276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.934045103549725,66.49787434458906,95.4289360636856,164.32421929342655,218.04173251286653,172.56847012809965,184.43145135545475,130.6488644754446,98.4733781754822,26.95398635689584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3591401138596677,70.91045049081194,145.2134607247633,196.22459743488093,100.20364977625218,91.40415661012882,155.22819127568062,183.8595438182487,130.5877587210068,58.27134682397371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9758403814769004,68.91935519361037,141.59076242594895,10.34512486820239,62.858775367094445,133.1277476998469,214.9885610075788,60.928256770179715,3.4163671799333604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.99262919352067,144.40189165716473,194.39512818080283,223.18810676649431,232.17753037281844,221.01237157060183,189.099296129524,137.31785657558396,63.60500624704737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59495734440787,144.17043046611232,193.99066628238097,223.42062606584872,232.09870130432287,219.34585099502465,102.98462292086226,37.51999133313109,20.35562298591189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.550405694354115,64.61814494616814,134.42472395096678,222.31093498417465,233.15786771457863,153.0770570978085,136.962067659052,104.83551886805498,64.73691760306245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.37716546974175,152.4178556256913,81.44762201581896,152.89135909081563,141.69339893123848,127.61262270298816,196.8623722138836,144.99205156257946,68.28554832074003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.72942787963873,159.4278231261353,217.83645950228748,252.57045167637423,264.359100795517,253.3076886357605,221.21473478335056,164.3498784197489,80.59214145368931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.26544895234652,159.4093062308511,213.86934695118717,200.2551964840985,180.00908770743882,176.0787444198314,206.20441041183375,151.1214084287224,72.12992030881372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.41285161510012,69.05214778550558,134.488210449084,115.64224348298472,16.223710066782264,40.293557719627515,20.070727325610825,21.916332731293757,18.49890744305844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9822782490568103,14.817219606410164,47.66301751566029,67.988219887891,30.41876199164359,41.65031708980778,66.41322568043277,48.420623059859224,26.840768768586784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.44479674641316,158.60408581306424,213.80242160108855,245.22797364204123,255.12446059021525,244.85922289881032,213.73628983221647,159.86402827361576,79.31130135417422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.40776295584477,156.46009386623032,210.27019156209127,240.81857182072423,251.6660336052792,242.0510034654249,211.75921447001576,159.13790145139996,80.78260094804098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.79661463058373,154.9443537236815,213.62942089371916,246.9585097698867,256.7592379167338,246.6714978929817,214.14471963677067,159.6479096529417,79.03513508736427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.56974118069736,157.121147027876,212.3858791118479,242.75993602773397,252.2323860739,241.03760023922865,210.43314024059217,159.06462745148966,80.25513395951702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.04747082657136,138.2037577513948,192.31462273208615,222.0112258076462,231.706143124298,220.30687786027417,138.58652842962658,141.005364007893,68.52388721575514,0.9261092912850712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.405460488131816,132.68783917330958,187.1769778719494,219.360664511252,230.17215061354048,219.99658760072617,190.8086700913304,51.72721150346488,66.94995111659884,0.8594484682619813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.746611197743725,37.31207305179717,37.79695118116749,27.541500991555697,69.27646674551977,64.7541118629692,81.51692810959693,54.03944267030944,67.77368842966989,0.9787501793072734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.315507214434906,51.21244181456435,50.61249440735654,50.22734298544536,53.84051830954213,43.45359816341256,36.84729898016395,39.457123106933025,11.81007581225744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93011471216629,162.81297611116102,222.70455127250148,257.0451916853368,269.3978125294211,259.77616921267963,228.7378848102421,173.6982652675108,90.39763108789523,4.17873421149108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.73602073603696,116.19113716462326,160.77056256131465,205.26454571262332,221.2351033681631,240.0125578217109,207.8558529441082,154.50497425129518,33.527219655708386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.388945581850749,3.12591645104704,63.73594714941415,60.51109757213444,116.89901161863034,34.9609564048558,57.72695010261847,71.93046689389541,28.501734275578777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0956711466731692,30.21110823738515,91.86813710053556,79.28564222785184,106.75730807147858,124.11610381918176,48.65155519676065,37.563373773511195,3.989597352516837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.903716833865813,41.29373459204935,29.10273979108854,69.93593274471249,58.87737835391775,57.119595937296985,76.71073567504725,44.84474605340633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.751618454803562,71.22021169620892,101.41835810689514,134.29510568397745,236.2790226782669,229.70949275851115,203.06659024238976,155.25676019983337,81.8129339070685,4.241427128381843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.719881458203098,109.39067510796612,197.52739328166157,189.7357482731492,93.2875893876066,97.44595501428506,101.18980671367312,27.308717165125856,30.104768353038796,0.2261706495426266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3697211968792058,15.837500536569124,11.929906577453709,31.028232373568983,57.756841662148666,50.937598183131854,68.93998830549846,31.03881345658852,39.47775621882113,0.8255890025994594,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.0129319,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.6901883,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.6513697,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.9485691,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.9636531,24.78337978,30.7616751,30.37756659,40.81726422,42.9448913,48.85679096,53.05214232,55.3701224,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.8237651,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.9505345,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.2175014,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.8897071,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.7816647,43.06610165,41.57199606,46.3223928,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.7593916,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.9699762,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.7284676,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.0518373,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.7931803,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.2268429,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.7283454,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.8043011,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.1785725,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.2381602,59.42082048,58.9239923,59.16116876,58.72265138,60.74433257,65.55650506,63.6310305,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.1350903,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.0154339,40.50601301,50.22503506,51.95278977,56.01369535,58.2839155,59.72963685,59.34921179,58.9609204,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.4749915,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.8649412,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.9292056,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.5814009,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.7367552,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.0116803,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.73219,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.6836006,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.0678197,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.7270834,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690287,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.8144667,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.4815703,36.51384429,37.99209233,42.0746928,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.9093465,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.6766639,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.5653941,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.4634545,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867,62.79457608,61.51567115,59.0866258,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.9100389,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.7171262,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.2207939,24.45664564,29.997641,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389334,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.0469189,17.74425201,17.70807308,17.73894535,19.83332778,24.2670106,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.1374511,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.6558178,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229094,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.1617657,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.3217004,24.5822886,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.2576465,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.9272182,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.8963813,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.8478606,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.7395765,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.0133377,16.6862914,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.2709292,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.6426323,22.26496404,18.2636179,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.4133329,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265,55.76475059,54.1036413,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.2602698,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.4861685,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.5173666,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.8385845,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.3210202,54.31840491,47.29966096,38.0411009,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.7811944,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.1909253,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.9582418,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.0502346,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.7000278,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.0497283,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.8614742,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.6799243,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.0628591,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.5003279,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.5573654,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.8426871,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.8816056,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.0831356,49.84208156,53.6143985,59.5798954,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.8033801,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.7766693,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.6429617,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.9606017,30.26971655,32.9723358,36.55380031,38.2479982,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.7150535,41.18651408,45.6226317,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.3515393,61.8669408,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.0896433,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.9329369,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.8909361,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.2890319,65.13072368,65.1477362,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.8104476,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.4795273,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.1778929,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.1626683,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.9960469,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.4340678,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.6459477,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.0461058,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345116,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.8643136,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.0603345,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.3318434,42.42736714,46.39422,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.1374187,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.5774341,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.5482124,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.2030438,29.55934212,27.91524537,27.72045974,27.72551667,29.5441089,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.0815308,51.6048602,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.3094921,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.2402139,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.7042071,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.0493894,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.7333096,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.1897935,50.5579499,42.70805821,36.369628,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.2966396,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.4687237,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.6340016,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.6160892,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.9462541,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.2459222,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.6473649,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.1379131,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.7053558,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.4293236,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.9338852,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.3928786,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.3458952,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.4817454,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.6980347,82.69795177,85.72427725,91.4860609,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.6891989,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.1570905,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.0803458,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.0642522,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.8291009,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.6061742,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.3638576,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.6696279,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.7467686,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.1672546,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.2339574,100.0276288,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.0223938,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.2390928,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.9829711,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.2467433,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.0363977,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.6057134,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.5486417,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.2763991,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.6594058,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.0726385,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.4933267,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.6205997,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.3720596,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.6595244,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.4906918,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.2383014,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.7245496,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.2112541,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.5421548,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.2777357,57.55774597,49.32031204,43.9124202,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.1888493,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.4576362,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.8542155,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.8308332,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.6649607,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.6889831,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.2329775,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.3181989,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.2270504,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.9072161,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.7664404,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.1697031,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.3883366,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.8786966,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.1565096,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.3921312,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.6685948,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.6034965,45.14397101,43.9838416,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.4451122,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.7014845,29.0546476,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.3389918,52.83076097,63.98963582,70.13602739,75.8401245,79.4412236,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.0437911,68.74165574,75.33408763,77.2283778,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.7205703,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.3987558,68.59553531,60.1990577,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.604059,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.2062822,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.9713711,32.16010473,38.55946789,37.02490683,37.4804367,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.7756838,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.8068281,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.3167068,32.65449813,44.56988411,53.22794883,52.49057286,55.5570729,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390049,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.4114002,65.88789034,71.7549019,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.5470295,28.83588837,29.9840934,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.9800086,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.6509101,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264,21.69849374,23.6171321,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.697111,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.1557833,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495147,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.1205239,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.7255075,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.4740586,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.2946534,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.4575048,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.7459207,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.0182121,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.1118861,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.0954396,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.5233484,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.2670974,25.37216926,27.92014622,33.02362311,38.80123304,36.9859497,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.5453697,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.4730636,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.3418452,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.8190444,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.1930643,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.1840177,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.6126204,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.2039419,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.5135036,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.5629123,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.2463396,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.8280012,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.6472228,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.6434885,58.90042447,61.6977832,64.07376197,66.3238168,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.0273229,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.1570144,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.6847101,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.9444632,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.5308696,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.2811697,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.4640916,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.2094867,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.6086676,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.9193462,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.9233769,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.2529029,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.8620762,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.7681739,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.0693237,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.0599825,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.9333103,40.41601833,46.31527564,50.99041146,52.05708123,48.9664203,46.96518535,40.01839346,30.84427169,23.0111428,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.6331056,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.6783879,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.5028867,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.6882764,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.3080446,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.8389142,44.3809358,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.0712124,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.7220788,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.4179079,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.4778577,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.0441074,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.1600872,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.7570736,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.6674428,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.6824489,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.8551933,36.29642733,39.89527894,43.99676487,45.86417834,47.6317642,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.5572703,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.9474168,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
new object=loadshape.670b_residential2_shape npts=8760 interval=1 useactual=yes mult=[9.941194189,9.092263929,8.911535758,8.848682315,9.929911963,12.22896794,14.88037273,13.53046261,11.97212562,10.59477843,9.08449718,9.133844658,9.058727927,8.834178932,8.757067371,9.436780588,13.2070715,18.48259119,21.32677488,20.83006263,20.61862718,17.98967237,14.8713306,12.30635747,10.78495751,10.7784825,10.91367299,11.03367336,12.27157878,14.77168729,17.54340313,16.1142231,15.08178499,12.94486603,11.13506623,11.49040729,11.24505975,10.56289387,10.24612495,10.93110321,14.69987347,18.62237633,21.46700149,21.17058963,21.21395262,18.69486054,15.56754203,13.07672092,11.6166374,11.68465778,11.86569662,12.03813482,13.31982836,15.87203131,18.86644848,17.0487511,15.33020651,13.22536833,11.63079741,12.31561216,12.86844122,13.27885262,13.65304644,14.75146104,17.62690794,19.15640167,21.4211041,21.15368265,21.12850202,18.62888404,15.42540234,12.57523416,10.84455709,10.67883918,10.46535985,10.44565684,11.65344362,13.8622418,16.35235982,14.90318246,14.21805703,12.47240239,10.701747,10.59525261,10.30009977,10.29429514,10.24798897,10.97306001,14.75015296,18.46140022,21.12382562,20.63376825,20.41124679,17.64896551,14.14254787,11.16212722,9.289016138,8.991361589,8.842550668,8.768137036,9.817989012,12.11264656,14.80149525,13.57884537,14.31722617,17.49317269,20.53870324,18.65370495,19.35773217,20.6671571,21.32505801,21.48676992,26.03535454,26.91754284,26.56942894,25.17286926,24.62653157,21.44082346,17.14746241,13.39757761,10.44201055,10.04351907,9.800378926,9.364361786,10.45715162,12.98177036,16.11325838,15.91205869,21.38047174,22.49494306,25.59165241,27.7892174,29.00339745,29.66138013,28.99397925,28.24732482,28.47164489,28.51737879,30.42844067,29.16945874,29.03853586,21.72757186,14.58564503,11.21147469,9.307983355,8.992342652,8.861501536,8.812448384,9.883654832,12.19404209,14.88863002,13.56010706,11.91141416,10.60898749,10.90098457,12.49529387,13.66395259,12.95302521,13.23728825,15.85653053,18.82601233,20.92890474,23.02170855,22.30030015,21.93863123,18.9693947,14.89340452,11.43996429,9.360650097,8.996904599,8.842926744,8.768774726,9.818136171,12.12894856,14.83282387,13.73321564,15.16002477,19.33593622,21.61682618,22.50720636,23.1361005,24.87263126,27.15146099,27.78414858,29.35102081,29.37893206,27.98475963,24.60919946,22.45993547,18.8093833,14.57856502,11.30129102,9.391063048,9.273956814,9.326263836,9.456565367,10.64191851,13.04364274,15.7769336,14.4266474,13.83496824,13.61279015,15.09040199,18.83879885,22.02903619,24.24206929,26.47122453,24.73297692,25.91635159,25.69798329,25.58571697,23.1671675,22.15621467,19.11720821,15.22974566,11.98239408,9.876689288,9.536538358,9.206999258,9.066461972,10.15612876,12.5136561,15.36467453,14.7468991,16.48362606,18.21577472,21.90326391,24.05090915,22.52883879,22.40944342,22.5584342,21.77580746,24.26411052,26.60085567,27.50793026,25.878597,25.22699124,21.27114859,16.19074601,12.33189781,9.840439008,9.193264376,8.889658051,8.768137036,9.832410638,12.15468511,14.8511861,13.61687791,13.41242436,12.06181114,10.77748508,12.28104604,16.87631292,22.7877577,26.48147664,27.41674045,28.45990484,27.34428894,28.35668066,24.88724909,21.77569301,18.41332813,14.52189228,11.30680132,9.302538458,9.036981023,8.960065675,8.966769611,10.06740796,12.40310664,15.15842237,14.14341448,14.24330306,13.16226962,12.03754618,12.07708302,11.28845544,11.07770674,10.92160325,11.50808277,15.2546156,18.72326232,22.13571047,21.76589873,21.73595995,19.25025671,15.93006119,13.25679505,11.83650999,11.94130389,12.1273952,12.30555626,13.59047097,16.08434972,18.81178691,17.4721943,16.32703204,13.5389815,11.31304743,11.05779116,10.51086483,10.32478986,10.21258895,10.85776874,14.59503053,17.90965033,21.12382562,20.63376825,20.41124679,17.65149992,14.15235851,11.17095679,9.290945558,8.991361589,8.842550668,8.768823779,9.827848697,12.13635558,14.80849351,13.46788713,11.82012624,12.71219057,15.20598758,18.09189916,20.0988763,20.27414322,21.13823091,21.54823352,21.86353085,23.94948358,25.77061466,24.7870008,23.8066735,20.16069963,16.21131564,12.96180573,10.27040626,9.599620718,9.357755956,9.120796513,9.975400586,12.24118217,14.96454795,14.13957199,16.87433444,22.44517047,24.59361691,25.79432369,26.69327181,27.43531524,28.39262026,29.60755247,31.95440256,32.83513562,31.00736601,27.87358883,26.25669872,22.87726335,18.37477235,13.67345255,10.50334335,9.651093829,9.143786094,8.951448674,9.910846633,12.20319868,14.92708768,13.79507168,14.59190748,18.29336046,22.11147819,25.66914004,27.89822987,29.13557936,28.49103725,28.74086497,30.92464603,31.85325496,31.98360554,29.99626601,28.0309023,23.63330329,17.19089081,12.41156014,9.830137845,9.311433429,9.083973944,8.907578804,9.890849299,12.18995433,14.92577961,13.80542189,14.95143441,16.77317048,19.41116741,23.52339151,25.38860504,26.23817299,25.03452302,22.42201738,24.635541,25.76780228,27.0981729,25.56867918,24.44174833,20.959285,16.74216889,13.15406139,10.71196642,10.00390047,9.166546758,8.822978457,9.835909765,12.16644152,14.87075832,13.70586033,14.63742881,17.69026827,20.20275452,21.89696875,22.40386771,25.00056188,23.58941706,23.24599592,26.19840724,27.64604759,27.81387478,25.66511768,23.97350326,20.29507257,16.29735488,12.87970709,10.26527203,9.513614186,9.295147778,9.144129466,10.11222619,12.46891962,15.44788504,14.09416511,14.18872324,16.67321651,19.93695183,25.47405564,28.20322603,29.13090296,27.13242836,25.60720225,27.57518214,28.92662927,29.83981916,28.21163048,27.33163322,23.59863906,18.79483086,14.61682648,11.19325962,10.15074926,9.614532874,9.224167865,10.16069071,12.39561786,15.13204813,14.22979709,16.78219626,22.48601539,26.58007348,27.09923572,28.01744538,28.80196884,26.62695195,26.09245242,29.35414386,29.52252699,30.62713864,28.98240271,27.8312396,24.55314806,20.13808611,16.00324851,12.80488468,11.72810253,11.19157546,10.82084807,11.77633812,14.25975221,17.45378301,17.20745441,19.67141076,22.22974535,20.97550524,21.41343545,21.74645732,16.35474706,13.70478117,15.00531112,15.60771656,20.18821845,24.61497138,25.12556567,25.42941727,22.93282423,18.95240596,14.81418367,12.27586275,11.64088602,10.88209911,10.5485213,11.62988175,14.58701852,18.32825361,17.87997317,19.83181457,23.16407716,24.15568669,25.32372407,26.11539294,27.36646096,28.10842264,28.2517069,29.83453776,29.92026632,31.37631113,30.18137627,28.98421767,25.18729089,20.61864353,16.2246254,13.05024856,12.17373409,11.63491788,11.24489625,11.83821051,13.98330498,17.40863776,17.70522948,22.5078604,27.71673319,29.98189344,31.12519168,30.86494835,30.98918364,30.75948406,31.81845992,34.3391217,33.33053978,32.29550185,29.75410694,28.43320358,24.89030675,20.32318002,16.23814772,12.90299099,10.94511606,9.792285161,9.383835883,10.42225848,12.67340588,15.26123778,14.8751731,20.39097148,25.95742542,27.79420447,28.9039013,28.97252666,30.83446999,29.7520794,27.20695645,28.28095893,29.58649231,31.33894897,29.29877921,28.2072484,24.63678368,20.12101563,16.12508019,12.88240502,12.11903982,12.0828713,11.8490022,12.86049461,14.38495222,16.52821537,15.72237014,21.21743539,26.3083517,27.21336607,29.34050709,30.52967002,31.28695263,31.08768237,30.88429164,33.04380773,31.64096925,30.99237208,28.1491858,26.38901144,22.3360926,17.75684976,14.05529866,11.48347444,10.83762424,10.25052338,9.67388719,10.38922935,12.5952315,15.42049703,15.1962914,20.57596728,24.65738601,25.77542187,28.30296745,29.47494543,30.27719343,28.53593724,27.73504636,31.24618947,31.02592445,31.34338012,29.53255019,28.27633159,24.47283169,19.9044623,15.89132556,12.92817162,12.05752716,11.17993351,10.57394719,11.77388547,14.57555642,17.88273651,17.54915869,18.38389623,19.69067229,21.02073225,23.67195717,27.14420111,29.47407882,29.04829744,26.90007991,27.37192222,27.99336029,29.78842779,27.81981022,26.13463813,21.59818599,16.63853593,12.71112776,10.04749237,9.622038009,9.539759515,9.373485667,10.39009596,12.81225901,16.23598939,14.72269954,12.34731685,12.13694422,14.18578006,19.70463609,21.94427235,24.33003796,25.53184025,24.89880929,25.80253192,26.01713947,25.81518763,22.70529935,21.38436328,18.18526366,14.32628464,11.21955211,9.371556246,9.206917507,9.183306584,9.231427734,10.28288212,12.56236589,15.31249833,13.99125159,12.20550418,11.33647848,11.28919124,12.90356328,14.25021956,15.12079859,15.8904426,17.06876479,19.30079781,21.21253008,22.37013549,21.16990289,20.6773765,17.79844683,14.29467806,11.45884975,9.74167865,9.565103646,9.519664069,9.517407625,10.64116636,13.00894581,15.77806182,14.43555872,13.87607478,13.5879202,14.24587017,16.0955502,16.72743659,19.13022364,20.11171187,19.87073007,22.0158082,22.20840724,22.97687396,21.42443971,20.78962648,17.78250455,14.2043058,11.32827026,9.642149798,9.573720647,9.646858904,9.827227355,11.16083548,13.64956367,16.30121372,14.10577436,13.95079909,13.48263578,13.83925221,15.74522891,16.74656732,17.6891891,18.91254208,19.84260626,21.49136457,21.0953421,22.29325284,20.98287956,20.59660232,17.74497889,14.25474879,11.35330371,9.553428995,9.335583929,9.27106268,9.241483632,10.2858253,12.52971283,15.23350639,13.43745783,13.83920317,15.5072884,18.65087621,20.62309102,21.06648248,21.83653527,21.94214671,22.5739023,25.10051587,24.22902115,24.35371428,22.48498527,21.54059758,18.37079904,14.48606712,11.34149826,9.332101158,9.014269413,8.903572796,8.84168406,9.914035086,12.29852531,15.06445288,13.252135,13.92359095,15.05281092,17.37104669,19.14948518,19.8152346,20.38387513,19.24306225,18.60923008,20.98307577,22.65840453,26.23558952,24.63681638,22.32623291,18.12386546,14.47264291,11.52992778,9.48916936,9.15833853,9.044338999,9.01301038,10.18117857,12.57337014,15.42823107,13.7456588,13.9432776,15.05019476,17.41164635,22.13816312,25.68380693,26.91134578,27.18779302,25.46357462,26.47101196,27.30738461,28.76665058,26.63483316,24.20907287,19.19088604,14.89780295,11.47874899,9.432970793,9.067868164,8.867862094,8.768137036,9.817989012,12.11264656,14.80236186,12.93593837,11.83760552,10.41385404,9.008333984,9.067982619,9.877408736,11.09525142,10.97355054,11.59932164,14.80169147,18.31929323,22.33623976,21.2999428,20.78949566,17.77042113,14.14624321,11.19697131,9.376592369,9.130312826,9.007385619,8.998572406,10.07569794,12.30002961,14.97069595,13.00240539,11.88297969,11.4532577,11.55407828,12.86441886,12.99771263,11.63145146,11.20105907,12.04498591,15.35380109,18.95423727,22.59136521,21.54578086,20.93678594,17.98733417,14.27283305,11.17947568,9.289016138,8.991361589,8.842550668,8.768169733,9.819313446,12.11467409,14.80174053,13.09871309,13.90154972,14.74418483,16.12061635,18.02028155,18.49150251,18.82146673,18.60659756,18.25156718,20.53953714,21.36663874,24.64293168,23.40321129,22.9176014,19.86716555,16.05475432,12.20846372,9.61320844,9.571186233,9.32596951,9.061883676,10.3611219,12.91858989,15.9914267,14.66911714,17.31942642,20.38315568,22.83027043,26.232957,28.59264268,29.97379967,29.23306433,28.29796402,30.73902888,31.19066129,32.40549538,29.9534099,28.77119616,23.25816111,16.95329367,13.60930737,11.09861973,10.18981193,9.589810086,9.438595561,10.51171508,12.6357167,15.23244357,13.81909137,15.79743782,15.41866571,16.14713777,18.33567699,18.96602638,20.48737728,22.10343348,23.10186141,26.35197631,25.79929441,25.28369669,22.29647399,21.2688431,18.04384341,14.29207824,11.27700971,9.527250961,9.326280184,9.285615116,9.287757105,10.37462786,12.74237461,15.49394595,13.60744336,13.88269696,13.32437395,12.92328265,13.99568273,14.86568949,15.76408167,16.59245866,17.37683496,20.74511891,20.91052615,22.48047238,21.04138362,20.61583114,17.79887196,14.36273114,11.54874784,9.927115928,9.837757435,9.910356101,10.07730034,11.27906994,13.66980627,16.37201378,14.45678238,14.21542451,12.51710617,11.84059776,12.39967292,12.685522,12.37127114,12.58424359,13.40678325,16.11495889,17.23346893,21.25705399,20.84314348,20.807956,18.19466551,14.7500712,11.82660126,10.04263611,9.829238533,9.815748917,9.862496573,11.01163214,13.35921804,16.00751613,14.05883049,12.81392681,11.00255731,9.257932784,9.226636877,9.051435353,8.749398728,8.742531284,9.370101001,13.10975005,16.7780431,21.24323736,20.84765636,20.79482611,18.19193489,14.85600967,12.16794582,10.55996703,10.35755737,10.27810761,10.34006174,11.7206301,14.29740869,17.00798793,14.89109903,13.10103493,10.90281589,10.02749504,11.96164459,13.31137486,14.0580947,15.12267897,16.49034635,19.12629939,19.90061979,22.0391248,20.81660571,20.43933789,17.66171934,14.2283582,11.39236638,9.679528306,9.536374849,9.551319711,9.574292936,10.73868403,13.21730726,15.93661798,13.8056508,13.7605219,13.7543739,15.04762764,17.22357655,17.90984654,18.7447476,19.33346722,19.33516772,22.4961694,22.35407875,23.32453002,21.54761219,20.91541511,17.97090137,14.30053174,11.20094462,9.289196001,8.992767781,8.852949937,8.809930319,9.927606459,12.33690123,15.04797102,13.16550713,15.17907375,16.96447779,17.70518043,18.82349426,19.47493651,21.19518162,21.83230034,21.34718099,24.42256856,24.22488434,25.3475639,23.26041755,22.36284292,19.17401175,15.15453082,11.83034565,9.579459869,9.156523564,8.984723062,8.865115119,9.836253137,12.1249589,14.82894868,13.33236961,15.69463875,19.78248345,22.49947231,23.32421935,20.82241033,20.75013868,22.87660932,24.92258372,28.51430479,27.23012589,27.78019163,25.34565083,23.82703055,20.13340971,15.72416876,11.97096469,9.579443521,9.142870433,8.92527064,8.79781419,9.821177465,12.12821276,14.83964226,13.16369216,15.65433342,17.50909861,20.10775492,23.3231729,23.69623849,22.00468948,21.845512,23.21438934,26.5112519,25.21505498,26.63522558,24.659528,23.23572746,20.28959496,16.6639945,13.04015997,10.54870116,10.07254218,9.765567536,9.548490978,10.57164169,13.04423138,15.61136286,15.20680513,16.82632775,19.32887257,21.92304868,23.91884171,23.2448023,22.32060816,21.38521353,21.52684634,26.60509059,27.58384819,27.92676245,25.94429553,25.00340696,21.80327722,17.54484201,13.71372519,11.1331041,10.57823116,10.56853499,10.36498075,11.18966239,13.63666268,16.20642668,16.90268716,20.25816825,23.0474124,24.59641294,25.05689126,25.24674332,27.60839113,27.76863143,25.23967966,26.94947644,29.71839624,31.2592049,29.50305289,28.36415308,24.63807541,20.09691417,16.40778987,13.71223725,12.9582085,12.57807924,12.36832795,13.39139691,16.01075365,18.68222118,19.84370178,22.52421145,22.92981563,25.42595084,27.82558214,27.47259563,27.49499658,30.10730601,31.38769146,31.5343931,32.1119613,34.15692193,32.23192896,30.71684051,26.8112937,22.15919057,18.16268286,14.90942855,14.09544049,13.47944732,13.1106003,13.95406931,16.15205943,18.88726337,19.93036236,23.0326147,25.50095312,26.80321628,27.58733097,27.81743932,28.49577906,28.92754492,29.51263461,29.88990242,30.35940652,32.892397,32.22249441,30.95013732,27.08855849,22.55542561,18.54349885,15.64175946,14.66941146,13.6376601,12.77573076,13.10806588,15.22222417,18.62401144,18.89638725,20.23020794,19.99064869,27.23077994,29.08675512,29.03495499,29.88460468,30.36475332,30.60302084,33.54905524,32.89646841,33.41213153,31.42683588,30.13086787,26.80089444,22.41353118,17.91314946,14.97172606,14.49524006,13.65664367,12.81922456,13.5513756,16.01776824,18.77422854,19.50374707,24.32711112,26.70493011,28.38401961,30.85763942,31.54101528,33.08548657,32.89112162,33.78313689,36.02190654,34.29077164,33.92233339,31.32967793,29.93266042,26.01004311,21.08741183,17.13899256,14.79541267,14.32881905,13.85884078,13.54210455,14.48605077,17.0346565,19.77649895,20.83756775,26.3277604,29.76602685,31.55844549,33.38628051,33.81732694,32.77174259,29.15945189,29.6602519,31.40105027,30.75658992,32.80670114,31.57876986,30.48638879,26.33587052,20.31521707,15.87109931,12.85581821,11.45987987,11.43725001,11.63946347,12.8106239,15.71305005,18.55254099,19.51574874,24.79331231,26.62968257,28.78823397,32.04279635,33.01630527,32.51063265,32.58462115,33.31253727,36.19207195,35.63069128,34.37677818,31.17018978,30.16043058,26.50405744,21.42167638,17.28322519,14.46883312,14.03122992,13.45770042,13.2467228,14.71408254,17.45247493,20.78599654,21.27211331,22.45826766,23.16206597,24.51550793,29.52566639,32.49887623,33.46326127,25.87182767,19.09215839,23.60892387,24.60372186,26.64667132,24.92230575,22.67863078,18.65653368,14.46575911,11.19957113,9.410259183,9.259764106,9.219981994,9.230904499,10.37596865,12.84149469,15.13961866,13.56769395,12.24553155,11.20393686,10.61941946,11.74429006,13.23624178,14.63664396,16.19004292,17.47412371,20.90748485,22.76422853,23.05441065,21.38645622,20.78046989,17.84207143,14.22582378,11.21211238,9.453147997,9.294608194,9.275657325,9.291828514,10.38888598,12.71129126,14.8549632,13.38199506,13.72837573,14.87131425,16.61863669,18.84952513,20.49123614,22.51168655,22.50857984,21.97981954,22.3624178,22.73708579,26.22471607,25.8652709,25.39602842,22.21607587,17.80045801,14.46108271,11.7339235,10.67681165,10.23765511,9.739176941,10.46387191,12.87854617,15.07931598,17.56949941,23.86861128,26.81131005,28.47789099,29.88568385,30.04312813,30.68381139,30.59132984,31.71109891,34.44303264,33.67577588,32.99567024,28.78043451,25.86932597,21.1366939,16.03400484,12.11872915,9.620321143,9.114435956,8.863774336,8.834849327,9.992847157,12.40107911,14.09336391,13.32394882,14.76838437,15.62302115,16.19713928,18.62682381,20.12446569,21.35231522,23.05251394,24.20871316,27.60922502,27.39147807,26.84635036,24.02617001,22.47342508,18.66423501,14.45934951,11.3250164,9.354469396,9.07502992,9.038256404,9.023213437,10.14008838,12.45860211,14.0433624,13.25628817,15.97836221,18.9889015,19.58107119,20.74425231,21.25216503,22.74710899,23.58001521,21.57912065,24.55023757,24.23263473,25.62607136,24.15702747,23.13564268,19.69595368,15.61773976,12.1645448,9.863559393,9.382004569,9.107045283,8.9767601,10.06580555,12.52639357,14.40555454,15.20428707,19.21255119,21.5215813,22.48964532,25.2550006,26.01019028,27.591059,28.56280202,28.22248758,29.36598203,29.11388151,31.02476352,29.32737719,28.28736855,24.9495466,20.45951509,16.43207119,13.66114021,12.93003564,12.0939246,11.42168381,12.30104338,14.81805887,17.1256174,18.94269343,22.09188964,23.71765836,26.73053585,30.70640855,30.42011798,30.98918364,31.02737969,31.07483044,32.11747161,32.65540486,33.08473442,31.48347593,30.17269386,26.34237825,21.66239657,17.55643491,14.30564961,13.13071209,12.7399383,12.87643688,14.23561806,16.48606237,18.39038761,19.22371895,20.10971705,21.9194678,24.24808649,30.68469434,31.3337984,30.47423996,29.99770491,28.4809323,31.37456157,32.69253809,33.14127636,31.70567037,30.50421143,26.59236947,21.62146988,17.2056885,13.6921418,13.01005768,12.77680993,11.68639099,12.5625294,15.53328657,17.90281559,18.74116672,21.3411311,22.72281132,23.09814972,20.67155553,18.35567432,23.39428362,23.43748309,24.15951284,27.82085669,27.61259335,28.68044783,27.79858656,27.04853111,23.55884059,18.81853989,14.51896544,11.25997191,10.46710941,9.975138972,9.556470289,10.43288666,12.68257882,14.53109791,14.55907457,15.58176745,15.63176897,17.01613075,18.91450422,20.66830168,21.99240984,24.09401052,24.49856824,26.86816265,27.32496199,28.72843816,27.98534827,27.26344933,23.61538253,18.83371366,14.45426433,11.40894635,10.71466434,10.12000929,9.772843754,10.75549291,13.19189773,15.24228691,16.88875606,19.75640352,21.75468191,22.42461719,24.34086234,24.22455732,24.81648175,26.76564157,27.45668607,28.70499075,28.41799709,29.07625773,27.8676207,26.99092635,23.19404864,18.36254177,14.42185654,11.7261077,11.20504873,11.01418291,11.16577351,12.49629129,15.10510159,17.36625583,18.22936244,22.19833499,24.68578779,24.86806931,24.29503035,25.41792248,29.00563754,30.79956048,32.60698939,35.19621113,34.18257674,33.3595302,31.29292077,30.17033931,26.26902743,21.19650605,17.16441845,14.45553971,14.09130368,13.54002797,12.81247157,13.69042494,16.28415958,18.65125228,19.64863373,20.28284198,17.18807842,14.93864789,16.08269827,12.49794274,11.9461438,18.12960468,20.63723468,23.81354093,22.47200253,22.91143705,22.04144665,21.27701862,18.05954043,14.2813029,11.16914182,9.33151252,9.12998581,9.095779406,9.107274199,10.23497353,12.57441661,13.65314455,13.29167184,12.05626813,10.94918747,10.43620592,11.01926808,12.74224381,14.77118041,16.55596311,18.09825971,21.13451922,23.26337709,24.43197041,23.84300552,23.27789683,20.18893789,15.83483268,12.18114112,9.725703673,9.454145408,9.201603414,10.19463549,12.46610725,15.0305735,14.65894679,12.89354009,12.71837127,13.63857576,17.19676083,18.69767292,19.8539866,21.90520969,24.05915007,28.03201418,31.71631491,30.52102032,27.82792034,26.37792542,22.71875627,17.83275134,13.56641857,10.99562446,10.6541491,10.28160673,9.846750513,10.88567998,13.38750536,16.69494705,16.82245256,18.52870115,21.49344115,22.64226605,26.43217822,30.7445065,32.43806668,33.1505474,34.89168915,41.21547475,42.4077771,39.63782717,36.84001507,34.53842468,30.13233946,25.03524246,20.67024744,17.26718481,15.88076278,15.20366573,14.74359619,15.58603507,17.75524735,20.53054406,20.61321499,20.71563797,21.80008878,27.56440679,30.03199306,24.22068212,21.6895066,22.29089829,26.31651088,32.27643653,33.22070976,30.76832997,27.72695259,25.29475,20.64804272,15.26501488,11.31945704,9.303552218,9.11576039,9.121892038,9.183273887,10.32433203,12.66594979,15.41474146,15.38411593,13.90472183,12.45109698,11.03323188,11.44411746,11.55237777,11.793752,12.19757392,13.35902183,17.70812362,19.60034908,19.77103772,20.02060382,20.48487558,17.77084625,14.40666641,11.67672752,10.13636034,10.21890045,10.48841483,10.74228126,11.9625766,14.46044502,17.30428534,17.17032118,15.12671768,13.08795409,11.16538107,11.17929582,11.25390567,11.65668113,12.3986101,13.40483748,17.37104669,18.85251738,19.17592483,19.85874474,20.42315036,17.66932258,14.22286425,11.31128151,9.538271566,9.321669184,9.262494732,9.264309698,10.35296272,12.78353021,15.56765649,15.40448935,13.77293235,12.3068807,11.28641157,12.92267766,14.61216643,14.99275352,16.37327281,17.95443587,20.52137112,21.51415793,21.80523935,21.16888912,20.90472153,17.95314412,14.28288895,11.19782157,9.289016138,8.991361589,8.842550668,8.768349597,9.821210169,12.11362762,14.80149525,14.56726644,12.07915961,12.2570754,11.52031336,12.06614417,13.39021963,14.37669493,15.04154505,16.94914051,23.39361322,28.61036723,28.18851009,28.16516079,27.43838923,23.77415125,19.46192108,15.64959161,12.7988675,12.03993343,11.56284245,11.28211124,12.92766473,16.1538417,19.6829546,19.77304889,14.23584697,10.88167398,9.208323699,9.222778029,8.911748319,8.740438348,8.749872911,9.413071566,13.12426978,17.35240649,18.65331252,19.79078978,20.42612624,17.70205738,14.28642078,11.40139216,9.639778899,9.45185626,9.470087681,9.528035811,10.69872206,13.08465118,15.91676779,15.38782762,14.2151956,12.59276249,10.92150514,10.89426429,11.2193559,11.52520232,11.69752605,12.48044711,16.84539307,18.65569977,19.01924905,19.78550839,20.42643691,17.65524432,14.23197178,11.38854023,9.694783835,9.605000213,9.654985374,9.761414369,10.88756036,13.22407659,16.05038859,15.44410794,14.20525415,12.48541784,11.07242535,12.09672063,13.46146117,14.69673407,15.67370941,17.74453742,21.99666112,24.27737121,23.76442237,22.05565571,21.08795142,17.82019372,14.16470355,11.16134237,9.294297526,9.071792414,9.019027573,9.0466772,10.23644513,12.59616351,15.3269036,14.65104923,13.6360577,12.15640197,11.9951152,14.11605917,14.90771169,17.05968996,17.21677452,19.54428132,24.15745261,26.42048721,24.76031588,23.78610387,22.99342123,19.15690855,15.00328358,11.66260021,9.566656997,9.156915989,8.947262803,8.87562885,9.947865414,12.26508742,15.20286453,14.8380235,15.11594234,15.82402463,16.77259819,19.78513232,20.17330629,21.14588319,22.77287825,24.38955578,28.76231754,29.58145618,28.57428045,27.80839718,26.8928364,23.24506392,18.84143136,14.97424412,11.98250854,10.92367983,10.50546898,10.19190486,10.96779497,13.26709621,16.45460295,16.28600725,18.0987993,19.62564416,20.46378272,24.4202467,26.82618951,27.13452129,26.94558489,26.04737256,29.50483515,31.37408739,30.095615,29.21010745,28.34000258,24.40494211,19.61241616,15.57068143,12.41350591,11.24721809,10.73724514,10.37765281,11.15326495,13.44107141,16.43676394,16.24566921,16.336532,18.20584964,19.96641643,22.69947837,24.51174719,25.4539275,26.25141734,29.33357424,33.30970855,35.41637804,33.95786423,31.10620811,30.10259691,26.21945103,21.60124363,17.44245173,14.59202194,13.82816621,12.92934889,12.16259902,12.86956945,14.87644848,17.59866967,17.50635164,18.12155997,19.76873221,22.1363318,24.78516948,25.48026903,27.46294852,30.83744587,32.98016945,33.07021469,33.37468762,32.73541055,30.93744891,30.22748623,26.4637521,21.50385677,16.45239555,13.04130454,11.72242871,10.9767717,10.55885517,11.23426806,13.28388874,15.94893032,15.44124651,16.98163004,20.53230997,24.90203045,30.11180255,29.69808824,31.55918129,32.97055502,35.01602254,39.81224385,40.31806364,36.93609385,34.12628006,32.80827084,28.83681294,24.29398389,19.36562973,15.39597045,13.84587439,12.75942876,11.95400865,12.76526609,14.480426,16.77925307,16.0739341,18.10470203,20.69227232,23.55493269,27.0839475,29.21947661,29.20780195,30.27796193,31.85484101,34.86948442,36.23671032,35.4195992,32.25194265,31.01400453,27.49677884,22.66473239,17.71441877,14.42695807,13.41788561,12.42292411,11.69227737,12.57052506,14.93738885,17.65114021,17.61018082,20.19346713,21.48196271,23.47484524,25.06892563,25.78956553,26.47819008,29.15937013,31.54819339,34.04550586,34.60814556,33.9123102,31.75086467,30.61046057,26.74239037,22.13752542,17.66554548,14.39636525,13.45250079,12.58084257,11.82918472,12.63399984,15.05258201,18.25475563,17.88438795,20.18278989,21.92177329,24.16149131,27.31659025,29.23185434,29.08052536,30.55866044,30.73292995,35.07588374,35.30960568,33.87357456,31.29519356,30.22357833,26.62322391,22.06214707,17.63284337,14.40069828,13.41806547,12.47774919,11.86577838,12.81543111,14.83095985,17.60339514,17.17637107,19.69541409,21.3916395,23.05668344,24.85977933,25.58830043,25.59125998,25.84507735,27.58909688,32.93847426,33.24296355,30.87595259,28.97767725,28.45249781,24.77601288,19.92629095,15.81969161,13.05289743,12.18704385,11.45479469,10.73901105,11.39284056,13.65659461,16.52363708,15.78206783,17.1302938,21.43928647,25.48779052,29.92553136,32.40224152,34.11607701,35.60918965,37.69908297,42.67441369,45.6765976,44.19394964,40.38690156,37.97593898,32.63645399,27.04853111,22.71493011,19.38438439,17.89164783,16.945298,16.60771419,17.5407379,20.10876868,23.30608605,22.30432251,22.40967233,25.51661743,27.61839796,30.77678347,33.66738779,34.75510881,36.3237306,38.06655651,40.97789398,43.98225257,42.68252381,39.65941056,37.54425487,32.58844729,27.13641802,22.70078646,19.78673472,18.95925705,18.29313155,17.64103525,17.66021503,19.5687752,22.69633897,21.93091354,24.27341426,27.01756222,29.7425304,33.60932521,34.79127735,35.41506997,37.43705736,39.5759875,43.09177429,44.15254877,42.69331551,39.89537259,38.19890192,34.00645956,28.44970179,23.70874704,20.87455384,20.21524673,18.59439967,17.39086416,18.16796425,20.65052809,23.62843068,22.14352627,25.04680266,27.27316186,27.63904935,31.62561562,34.39597431,34.74099786,36.51341915,36.51986147,41.48515265,44.65038925,43.3584763,39.87871088,37.43677941,33.3089564,28.08742789,23.44333677,20.47410023,19.67345464,18.97974491,18.43334182,18.95719682,21.3613737,24.94004664,23.85665865,24.88983256,25.64479332,26.39488147,29.37713345,32.0234694,32.55018584,31.74236212,30.05918486,33.76501993,36.22665442,35.88346219,33.65867269,33.10518959,29.31001238,24.699212,19.96726669,15.37051186,12.50714838,11.26567843,10.00066296,10.16428794,12.28389113,14.93065222,13.58857424,13.41536755,12.71927058,12.461578,13.3928358,13.77484543,14.61780755,15.39395927,17.81689081,22.99010197,24.97533221,24.16093537,22.2932692,21.76436173,18.29805321,14.3529532,11.21118037,9.291615953,9.031372611,8.936977995,8.931075264,10.05324794,12.40483985,15.13867029,13.87988458,13.56962338,12.41304808,12.90040753,15.58144042,17.05210308,16.90278527,18.55705387,20.15173925,24.39117454,26.77133173,25.83026331,24.3384751,23.86104073,20.45985847,16.16778914,12.51234801,9.976414353,9.257491306,8.950402209,8.851641851,9.882068783,12.19858769,15.03130929,13.24837426,14.0008333,16.88326211,19.34680967,22.32255392,24.49183161,25.72860881,27.04156557,28.39736207,32.81244036,36.16000752,34.93810979,31.85878161,29.63340347,25.0878438,19.8152673,14.69702839,10.63508377,9.454619591,9.037422501,8.855140979,9.853683359,12.13319983,14.84229113,13.23812215,14.17866735,16.1717461,19.58936118,25.25465723,28.74591743,30.30839125,28.72211031,30.54521987,35.75028288,39.49882688,38.28301173,34.61589596,31.37379307,24.53161371,17.29455647,12.03324585,9.448177276,8.99698635,8.870331106,8.929554618,10.11209538,12.49179475,15.22464413,13.45138892,13.61319893,12.64838877,14.16627325,19.46924635,21.77019906,24.65197382,26.01280644,26.99180931,29.37907922,29.51328865,28.21476988,26.99898743,26.89053089,23.17584991,18.75876045,14.58289806,11.66331966,10.90711621,10.47167135,10.19461914,11.22277327,13.74122766,16.8659627,15.75636398,17.85847154,20.1820868,21.96238931,24.69164147,25.54240304,25.87576827,25.7524323,25.80348027,29.38952754,31.57049622,31.90510414,31.68037529,31.57883526,27.73947751,23.12846456,19.1148046,16.36467216,15.62416573,14.676982,13.92398337,14.89530125,17.49222434,20.71212249,19.46226444,21.03646196,21.92530512,24.69221374,27.39916307,27.68380218,28.18281993,29.34322135,31.06555939,34.81680133,35.96879833,35.33758232,34.31348326,34.11267599,30.28026744,25.34139956,21.38294074,18.39853043,16.90556494,15.99391206,15.70490721,16.66087145,19.11921938,22.42829618,21.31339972,23.74051713,26.19320759,28.76658517,31.87282717,32.88588929,33.7964957,34.86325466,36.20103231,40.56632165,41.47231708,40.11655328,37.41081394,35.38719141,30.79077997,25.80354568,21.11061398,17.7373266,16.97069118,16.55993642,15.70580653,16.23196702,18.71513584,21.94608731,21.37460171,25.08679733,27.08630205,29.3974578,32.27941243,33.29608811,33.2989332,34.40315242,36.40228107,40.78773124,42.15708277,40.97401877,37.98223414,35.67797852,31.38322763,26.5502328,21.92816656,18.19773951,16.97857239,16.1002266,15.28633664,15.93056809,18.32926737,21.50678361,20.45063647,21.80559908,25.03751526,27.70172292,30.09669417,32.01792641,32.8262243,35.18133168,37.1080742,41.07426707,44.59033183,42.73604081,39.26243973,37.09361987,32.4112673,26.82422739,21.81014468,18.45888216,16.62329675,14.85738316,13.86372974,14.59398406,16.58271343,19.32148189,18.19124814,20.49883938,24.80524857,29.60608087,32.37521323,34.44105416,25.02695247,16.91480329,19.49164729,30.71077427,35.64166284,35.05186405,33.79219537,34.05955142,30.40191925,25.10699088,19.82131719,16.07761309,13.86341908,12.31217844,11.50600619,11.95541485,13.90253079,16.6514369,14.97354103,16.84720804,19.30496733,24.01977674,29.33908454,32.35881312,35.06602406,36.35118402,30.00805512,25.9297104,25.44189313,26.4691643,27.92327967,28.38043874,24.55548626,20.04357704,16.03083273,13.21129008,12.44125365,11.58962547,10.90119713,11.76503955,13.92432674,16.17607912,15.46407258,17.31937736,18.21492446,21.59316621,25.56576869,26.7085764,27.15394634,28.15705067,29.79073329,33.71026025,35.39571032,33.88762011,30.93118645,30.03508342,25.991174,21.42857652,17.10740233,13.74085159,12.55932459,11.95014981,11.31128151,11.98877099,14.44968603,17.10596344,17.21955419,19.29854136,19.67360179,21.29920701,24.04664152,24.94164904,25.0956923,25.67600747,27.59058482,31.57688948,32.81849025,32.49177988,30.12416395,29.04532155,24.69211564,19.85576886,15.60361245,12.59330207,10.97510389,9.660185013,9.136755141,10.08438034,12.36867133,14.63772313,14.13432329,15.77435013,17.27923553,21.50362785,25.43451879,26.1358481,25.55373432,26.39287028,27.92148106,31.92969612,34.02534502,33.51394954,30.68716335,29.82920732,25.65704026,21.21450856,17.46326662,14.82458295,14.05871603,13.2668346,12.641832,13.6525232,15.90918091,18.30928638,18.60195387,20.85817008,21.3008421,23.02471714,25.91949099,27.17768807,25.71021388,26.10775701,28.08373255,31.20851664,31.66986156,31.5357993,28.45880932,27.44815081,24.84432759,20.47970865,16.19687766,13.09267955,12.09192977,11.11340108,10.83479552,12.15803708,14.29731058,16.60962727,17.62363774,19.04088149,20.84938958,21.927954,25.62316087,27.32957299,27.53579245,28.51817999,29.87503932,34.20308096,36.80582502,37.4818429,35.45068255,34.48964949,30.26211777,25.48030174,21.02352827,17.69254106,16.84910476,16.3559407,15.85509163,16.68951851,18.65547086,21.07022687,21.59568428,23.2729588,24.25060454,26.98311055,30.19164473,31.39655373,31.45466537,32.07831084,32.81297994,34.57256567,37.43856167,35.66764466,32.03051671,31.99084906,28.37357128,23.75116167,19.29255688,16.07959156,15.22230593,14.17699954,13.00716354,13.55042724,15.55380714,17.57188665,17.32380849,20.14773324,22.07364187,25.84255928,29.87150749,32.65170952,35.35901856,37.15011277,36.77246888,38.85879767,35.93522962,33.1901006,33.63442408,33.99223414,29.03819249,23.28448629,18.44890802,13.82321183,11.14316,9.831789296,9.243903584,10.11724596,12.33713015,14.52697745,14.83557085,19.15999891,20.49797277,21.85061352,24.44778188,25.24743007,25.33657599,26.30859697,27.13084231,30.17445978,30.9614686,30.9366804,28.87718368,28.0261605,23.26412924,18.27017467,14.324764,11.39722264,10.48254481,9.897324312,9.575878991,10.54649377,12.71842032,15.20189982,14.64602946,15.85556581,17.27122352,19.14722873,20.03466572,20.72525239,21.99288402,23.73503953,24.67376977,28.3503855,29.8389362,30.07421148,28.29953372,27.67968171,23.50107233,18.82668271,14.9916907,12.35639169,11.69852347,10.49614888,9.64183913,10.41764748,12.41156014,14.39731362,13.43508692,15.81879229,18.36958907,19.67687201,21.50436365,23.29280899,24.34902152,25.24914692,25.93791863,29.63103257,31.0850662,30.55064843,28.41013225,28.3123039,24.87604863,20.52938313,16.68211148,13.5848462,12.10980147,11.33880033,11.00285163,11.76278311,14.20293232,16.54101824,16.60656961,20.01769333,19.75550422,21.57388833,23.89756898,24.05869225,24.42984477,25.65090861,27.07222379,30.56325509,32.13652058,32.4064928,30.41279271,30.42853877,26.923233,22.26283989,18.20712502,15.08606897,13.89252395,13.26366249,12.54073345,12.61838459,14.59409852,17.18042612,17.02656273,17.26250841,18.94445934,20.32815074,22.39843915,23.88388316,24.27153389,24.7769776,26.02469365,30.01469365,33.31492453,33.44728629,30.50795583,29.24845066,24.79061438,19.64966385,15.10501983,12.00436989,11.16142412,10.66875059,9.848827093,10.14433965,12.16706285,13.72226044,12.95745635,13.36402525,15.90455356,18.06946551,20.55219286,22.0462048,22.70686905,23.49809644,25.05349023,29.61541732,33.45029489,32.87771376,29.84443015,28.77984588,24.38458506,19.09604994,14.49286916,11.32454221,10.44106219,9.978229319,9.489153011,10.22168013,12.45827509,14.14719158,13.83509905,16.52214913,18.37550814,20.52233583,23.88656472,26.11828707,26.45770221,28.06131526,31.0237007,32.82633875,32.65638592,32.27723773,31.73081828,31.06078489,24.6719221,18.80001415,16.35289939,13.25695856,12.26435162,11.94228495,10.49788209,10.71199911,13.54931537,14.78901941,15.43083088,14.49025299,11.95046047,10.47656032,11.66860104,18.27759805,20.79101632,21.35177564,18.19677481,18.72582943,22.68450081,26.32143254,25.89780949,26.73959434,23.51873147,19.16828889,15.39628112,12.74119734,12.08262603,11.72754659,11.39655225,12.15543726,14.68138044,17.12367162,17.58957849,21.68729922,22.19141849,25.42186307,29.30728175,29.97113445,29.77560857,31.48964027,32.67796931,36.00764842,37.75673678,36.93022383,33.29312858,31.63107687,27.43016466,22.95870794,19.07150702,16.03701342,15.21486619,14.68419282,14.20746155,14.87777291,16.10120766,17.33286698,18.91641729,24.09065856,26.77694014,28.89966637,33.27149613,36.05928505,36.24300547,36.40085852,36.34416943,36.90136421,34.93909085,33.15139766,34.11609336,34.12500468,28.75888382,22.55244971,17.29534132,13.33165017,11.5637254,10.73677096,10.18997543,10.97592144,13.22489415,15.09118684,15.63678874,18.04958264,19.95860063,22.7995141,26.85655342,28.99358682,30.22200863,31.8079462,34.29880002,39.08593013,41.06427658,39.7540014,34.514732,31.41990303,25.98684098,20.3804087,15.61646438,12.14162062,10.8586844,9.844722979,9.167233501,10.04556295,12.31330667,14.02956211,14.29847151,15.23633513,16.66025012,18.94235006,21.88498344,24.04458129,25.18902411,27.1501856,28.82700231,33.30491768,37.65063481,38.42644317,35.00815769,35.16133434,30.56397453,23.04554838,17.04837504,13.30372257,11.51651991,10.25565761,9.746518561,10.47621695,12.54312069,14.23175922,15.37626743,16.8201307,18.75746872,20.65594028,23.95043193,25.33956824,26.35971036,28.56149392,31.6143334,35.82412423,39.78771727,40.55304459,35.99020186,34.30849619,29.52283766,23.58604875,18.2264356,14.33042146,13.03021853,11.92164993,10.76296535,11.23204431,13.25756355,15.13844138,16.96169811,22.15287906,24.61515125,25.80863086,29.54960433,31.24311546,32.02516992,34.15687289,36.42214759,40.78181216,43.61523686,42.99773939,39.95699971,38.61063775,32.80529494,26.7560435,21.44388111,17.69751178,16.62463752,15.78409536,15.3034889,15.94294582,18.81827827,21.47682848,22.76193939,28.22754004,32.20313477,34.76967759,36.31427971,38.2622459,38.72450648,38.1418531,37.57005682,36.96475724,31.06904217,28.41250314,27.710716,29.37849058,26.55075605,21.15981429,16.25775262,13.50843774,12.86932418,12.80826935,12.05502545,11.98980111,13.56784111,14.95995331,16.62396714,19.32377105,20.04050304,23.40496085,29.53606567,31.08864708,31.48982013,33.08666384,35.0067842,39.32856338,40.91260422,39.92351275,35.87083918,32.61405305,28.39039653,24.12112057,19.63097461,17.27575275,16.2976492,15.35994908,14.39721551,14.84744172,16.44067184,17.26133113,19.7398072,25.57387881,26.91733028,27.12444904,29.73690563,31.84892193,32.03740051,32.19491018,34.06113747,38.02239232,40.58676046,40.11571937,35.76977333,33.37987091,28.79881309,24.63792826,20.46587565,17.6984438,17.212605,16.14206894,15.02063206,15.33794056,17.45442071,19.35939998,21.34989527,25.42701366,26.07843956,27.4330588,31.63869646,31.36679481,30.53406846,32.49737194,35.27654386,38.60498029,39.8977762,40.33645857,36.74091134,34.86606705,30.34572069,25.09992723,20.44999879,17.16271794,16.11401054,15.05913878,13.63627026,13.53028274,15.22636099,17.19986752,21.08755899,25.0654265,27.41239106,28.53036153,30.36274214,31.23075407,31.90049314,32.88288069,35.87875309,40.11117377,43.62888999,42.31302274,38.95172069,38.30268206,33.89476552,28.59743354,24.34215409,21.06602465,19.87534106,19.17456769,18.63923425,19.44632217,21.44245857,22.95151349,25.08666652,25.51566907,28.27077223,29.30208211,32.89568356,35.12663741,35.61208379,35.72479159,37.20225627,40.3424594,42.35749761,43.27513498,40.93287953,39.56360976,35.18757778,30.22707746,25.76956819,22.50998603,21.53693494,20.59454207,19.06197435,19.49068257,22.00892441,23.88829794,26.7458895,28.86493675,32.00720012,34.16926699,36.24828686,36.95193802,37.53897348,38.87995594,40.31278224,45.26816469,48.10920898,48.04624107,42.90775955,40.86742627,36.19040413,30.87520046,26.62118003,23.4142646,22.17987465,21.67578808,21.26715895,22.19401832,24.65544023,26.5081125,29.08062347,31.82478778,33.59938377,35.05846988,36.41192818,36.71357239,36.66854159,38.46645418,40.59949794,44.12687762,46.21400762,46.06035679,41.28035572,39.38587382,35.19112596,30.31740067,25.90979482,22.6773881,21.64208856,20.85848076,20.3903338,21.30954086,23.863428,25.93152536,27.78516234,32.05819904,33.7349013,34.95284209,36.43434548,35.62608028,36.45458807,37.32765248,38.12512598,42.59445706,44.11042846,42.33542369,38.78881516,38.52950384,34.19766875,29.56888223,25.61709464,22.89698272,22.15323879,21.38711026,20.12490717,20.07858464,22.22385898,24.30173428,28.23823364,32.20995315,33.95784788,34.29814597,35.36276294,36.07069808,36.35344048,38.58540808,40.04570416,43.13423797,46.39396729,45.29880655,41.24788254,40.22754421,35.44499239,30.32291097,25.99300532,22.51091805,21.02436218,20.37341046,19.49320064,19.97956267,21.92213302,23.43427829,28.32064294,33.12920929,34.44066174,36.05217234,36.83183954,36.68351915,38.0167512,39.73313746,41.81057129,45.90758891,47.50768648,47.23993801,42.15508795,40.83107788,36.53624523,31.15439466,26.4132437,23.21520689,22.23126601,21.73743154,20.6709669,21.11586267,23.80338693,25.75374038,28.01502543,29.80904648,28.06883674,26.91705231,34.81295883,36.18631638,38.05295244,39.5113518,34.70146101,31.98118558,33.84926054,35.53299375,35.9062065,37.05854687,33.72518876,29.07349441,24.93378419,22.10065381,21.54681099,20.53116541,19.55091985,19.53254127,21.64911951,24.38550071,25.56311982,26.8532505,31.76343863,35.1567397,37.00331302,37.27804339,30.06580704,28.60552731,26.59810869,23.19491523,27.73615824,30.2114622,29.52280496,31.25304056,28.0441303,24.74846136,22.39955103,19.74513764,18.64445025,17.91623981,17.81214901,19.33690094,21.76259581,23.72923491,26.0875471,26.58569825,32.23882911,34.75445478,36.81673117,30.62548719,29.61026673,37.30938835,37.75294333,35.98088175,30.32900992,28.02580077,27.58399535,29.59123412,26.71313833,21.94783687,17.91588008,15.48346492,14.62227139,14.52024082,14.52288969,15.47548562,18.15009255,19.36080618,25.80413432,34.04009367,31.79658221,31.97413828,36.00145138,38.8942631,38.5490924,31.47127804,27.03111725,27.31332005,26.29464952,30.37634621,33.21482339,33.67858827,30.5626501,26.29213146,22.30549978,19.43244013,17.04804801,14.54592832,12.87200575,12.94897015,15.3525911,17.40523674,22.55383955,29.40476672,33.42691287,35.5431641,38.21212992,39.00767399,40.07132625,42.4209724,45.73528153,38.45146027,29.75893049,32.20261153,30.45627016,31.75006347,27.87479881,22.98545827,18.70805584,15.54697242,14.59485067,14.06811788,13.67065652,14.12560819,15.8219644,16.95680914,22.37134547,30.37341937,34.5108241,34.94375089,29.65815897,18.07363503,11.91878849,13.9821604,17.2422004,19.4467146,24.98828225,32.30958011,30.59837715,31.83047794,28.46191602,20.96150873,13.37596151,10.27209042,9.296145196,8.989579328,8.891211402,9.931334504,12.37712482,13.79552951,13.71851605,13.74487395,12.55157419,15.28666367,21.34572575,23.64445471,26.8376516,26.11119072,23.3420747,29.02463747,31.21839267,30.83384864,27.62950033,28.32912913,24.5018221,20.06906833,16.0831561,12.98170496,11.16088454,9.94168472,9.430599894,10.37296006,12.67018472,14.13891794,16.68765449,20.37288722,24.67074482,26.90645682,28.70845718,30.60251396,31.03738653,31.82083083,33.35782968,38.05071234,41.84907801,42.27762272,38.0299465,37.1046732,32.76453177,27.71483646,25.30953135,21.03745937,18.16202882,18.07008686,16.77259819,16.3217997,18.94082941,20.97527631,23.32835618,24.87026035,26.40014651,27.54941288,29.2504455,29.59940963,30.26468488,31.62440564,32.70717229,38.08594886,41.89752618,41.13273843,35.94595591,35.3782474,31.4208841,26.69207819,22.42836159,19.23838584,17.26357123,15.66705454,14.90898707,15.24384026,17.33067595,19.01964148,21.68128203,24.98009037,26.43116444,26.63439167,28.2648041,29.61440356,29.06216313,29.53544432,31.55733362,35.86542697,39.47848618,38.61703102,36.33620646,36.20497293,31.70854815,26.95394028,22.95128457,20.54803968,19.22939277,18.11035949,17.12865869,17.55015611,19.92392005,22.26516174,26.0308253,30.49917531,30.71829575,31.96454022,33.74106564,33.9396001,33.02587064,33.36824531,33.63108847,37.16821338,38.59695192,37.02955647,34.27144471,35.08088716,30.83224624,26.13468718,22.20611808,19.20875774,18.38868709,17.98448909,17.44982606,18.29674513,20.83251529,22.88264286,25.29685929,28.27477824,30.50375361,31.1239163,31.66485814,32.68025845,33.485466,33.74188319,34.98824211,39.54371053,42.14913616,40.76943442,37.13526601,37.630196,32.83824232,27.70538557,23.41400298,20.35387094,19.13686217,18.18218966,17.58271105,18.3219094,20.65149279,22.26800682,23.45922998,27.33439655,30.06920806,30.82930305,30.61587277,26.60706906,24.25653997,30.52651427,32.82589727,37.21468307,39.7601494,39.24693894,35.67084946,36.14341121,31.95891545,27.27978403,22.73430611,19.54935015,18.26270225,17.29843167,16.25706588,16.61139318,18.87267822,20.52560605,22.01145882,25.45314265,26.92338017,26.8896643,27.81456153,28.38300585,28.44007101,29.09184029,31.1675409,36.32443371,37.98391829,37.85901261,34.38689948,34.19753795,29.52625503,24.74391578,20.69344959,17.7988229,16.51701491,15.15959965,14.73252652,15.56643017,17.65181059,19.45197964,22.56827753,24.30194685,25.19631667,24.77138554,25.83600251,27.47436156,28.81828719,29.57148204,30.34315358,35.04671347,39.73948166,40.85396935,36.58215898,35.79972846,31.40281618,26.61154925,22.39732729,19.45775156,18.08102571,17.06727685,16.72586689,17.74515875,20.32385042,22.27180027,23.44323867,24.05146509,26.04354642,27.29345351,28.15077185,28.74791227,29.67369247,31.75469083,32.84125092,35.46987869,35.87909645,33.89556672,32.32179434,34.29994458,30.93241278,25.91679306,21.33663456,19.05585906,18.31814865,17.76186952,17.34861304,17.71322515,19.97560572,22.64702419,24.76919451,29.38936403,30.4242221,32.09198032,29.16071092,22.19575152,20.41141031,21.46417277,22.99221125,24.47940481,27.99612361,28.72881424,29.71744788,30.88471676,25.79654743,20.76254913,16.98815411,14.87551647,14.22780226,13.69397312,13.38369557,14.41150633,17.13879635,19.12623398,20.54213696,24.78312559,27.14029321,28.84655817,31.69782186,33.69577322,35.18043238,37.07692545,40.20448923,45.99161696,49.21494885,48.79333698,44.82868111,43.4494045,36.10720999,28.23442384,22.11160901,17.84810497,16.47502541,15.50684693,14.31773305,14.66288739,16.98913517,18.78691695,21.48765288,26.74091878,29.72204253,32.02858729,34.2955298,35.76643771,36.66216467,37.7975817,38.88131306,42.86675111,44.54353512,44.76138018,40.64945039,40.22792029,35.24470836,29.19249736,23.36256258,18.45987957,16.69195481,15.68556392,14.76109181,15.07251394,16.26862608,17.21173839,19.90634267,25.19185284,28.29233927,30.36566897,32.50360169,33.16941651,34.23143368,36.86285749,40.02021287,45.96249574,48.18108819,44.92377883,39.92863064,39.81819563,35.37828009,30.24746722,25.12208289,21.27113225,19.81701686,18.49913845,16.70524822,16.22133884,17.79764562,19.05701999,21.28977245,25.68189386,30.22119108,34.26817449,36.00764842,36.90450361,36.91128931,37.50463626,40.21287732,45.97783303,48.21728942,47.40199328,43.48027529,42.79138912,37.7267326,31.18044189,25.27386971,20.75370322,18.44532713,16.80366519,15.73272036,16.42252217,18.78191354,19.65337554,22.26921679,25.93680675,28.37574598,31.80485584,35.20736255,37.7632445,39.09838963,38.07589297,34.93127505,31.11397486,31.79082665,36.52841308,33.91350383,34.74654087,31.00417755,26.48273566,22.37088763,19.05075752,16.37353443,14.0381464,12.87158062,13.59001313,16.11554753,17.88564698,18.29430882,19.82430944,21.0689842,22.90553433,27.01509322,29.66448683,30.34506665,29.55578504,33.12947089,40.80385338,45.32366015,45.761247,41.0125255,38.61487268,33.71096334,28.06841161,22.21432631,18.36532144,16.32397438,15.14859539,14.69035717,15.65436612,18.225569,20.1021465,23.2129668,30.41472213,34.5793023,36.76690952,38.38819805,32.05713622,28.54345872,34.59723941,40.85630755,40.34729931,37.63999027,42.56803375,39.79626888,40.71171521,36.66499341,28.79722704,21.47883966,18.10188964,16.69424395,15.28838053,14.45552335,15.26272572,17.69348943,19.31057574,20.67521816,26.68597924,31.86819983,35.10547915,37.3846359,37.54752507,36.71450439,36.91218861,37.59149306,42.74078262,46.21319007,44.28942342,39.69458167,39.32804015,32.87961047,26.8547221,21.94464843,18.32578459,16.80855415,15.3952183,14.48018074,15.13057653,17.05216847,18.47673751,21.35074552,27.02186255,30.66052749,33.59462561,35.97591104,36.42332486,35.95803934,36.97885184,40.10594144,44.91524357,44.85590561,44.12601101,40.1146729,39.82272487,34.67608418,28.74416788,24.02513989,20.45305643,18.68938294,17.70637406,17.18765329,18.03707408,20.53499155,22.48742158,22.16967159,21.9077768,25.45726311,28.86256585,33.12178591,34.65989663,35.58508819,37.17480286,38.78597008,43.8600121,45.51127211,45.24612346,40.43520257,39.76552889,35.39176971,30.13533171,25.11235403,21.1070985,19.92097686,18.1322372,16.26694191,17.85616605,20.85918385,23.0099358,24.64499191,29.79503362,33.04063564,35.04211883,37.53643906,38.18425138,38.10115533,33.82798783,31.42197961,41.26356319,43.04417638,43.40788917,40.31018243,40.22466642,34.88467455,29.31478688,25.22463669,22.30636639,21.16264303,20.92422834,20.85610985,21.81052074,22.1401416,21.75690564,22.12043857,20.76052161,26.21534692,31.69365235,28.81907204,25.0854729,31.434946,31.80205982,32.38291458,36.90819895,41.77540016,40.40423368,37.30355104,38.1875543,33.44574929,28.41453068,23.90128067,20.87036797,20.01183965,19.81857021,19.73936572,19.81008402,21.9753557,23.37407372,23.77985776,28.30059654,32.19445236,33.09086606,35.7032082,36.06033152,35.92245944,37.58145351,39.39244694,44.76592578,48.71431235,46.88948591,42.54507687,41.61964005,36.52221602,30.65251548,25.8246876,22.38319997,21.05657375,20.17029769,18.69937343,18.32369166,19.90132288,21.22520214,24.15091218,30.69290257,35.00928591,37.05025688,38.19386579,39.17875506,37.97760678,39.02428666,41.22515458,46.90150394,50.22895932,50.2341426,44.70071778,42.2438578,36.97751107,30.84702759,25.67998078,22.42589257,21.36317231,20.78946297,20.30637114,20.70430669,22.38239878,23.00246336,25.77126871,30.9770021,34.94805123,36.88274036,37.96243301,39.1392836,40.01373786,40.9837967,43.57632136,48.73081055,51.25228989,50.91294017,45.98947497,43.9999117,39.33021484,34.09163219,29.15232283,24.16960143,22.09017278,21.23061434,20.63566497,21.49141361,24.11866791,26.28761857,30.48589826,34.98781699,35.77297813,38.08375781,40.31391046,40.30468848,39.91484669,41.79933812,42.37085643,45.58342931,48.07408691,46.59454565,42.1296457,40.47297349,34.47938102,28.29742444,23.77854969,20.75733315,19.67934101,19.05131346,18.80274477,19.74703437,22.88841478,25.99066712,28.69913709,33.17657828,36.3702003,37.19612463,38.65987077,42.02094391,38.91499623,33.98750869,42.90170966,47.55816218,48.81114327,47.63901813,43.98781193,44.27021094,41.08950625,36.09020489,31.00241163,27.47321698,25.33265174,22.44840797,20.10299676,20.45093079,22.88043546,24.08150196,26.43060852,32.76423745,37.38219959,39.49079852,42.2205739,36.93053449,25.02330619,20.26626202,21.35174293,26.09534654,31.05282192,35.19473954,32.16228984,33.10965342,30.36828515,25.73511654,21.65971499,19.17404446,18.11595155,16.87858571,16.19534066,17.12306663,19.85387214,22.05194402,23.68493991,26.44056631,31.61163547,35.16798922,38.47068911,40.07456377,40.09997331,41.93971189,37.83610479,30.80431864,30.33497805,31.46279184,30.69414525,32.23289367,28.65219321,24.20004709,20.64545926,18.22484956,17.94704519,17.79466974,17.49534739,18.38729725,20.50503642,22.04074355,24.42641105,29.04339213,34.61795619,38.11659072,40.40613039,41.05338678,30.75668802,22.75247213,25.46059872,35.98840323,35.45346223,31.69638297,30.0682924,33.12548124,30.54685498,26.20004233,22.13206417,18.95345242,18.04395787,17.49286202,17.08951428,18.2449777,21.25541888,23.52574606,26.6868295,33.30048655,36.93941312,39.78459422,43.64357323,44.17151599,44.64213196,45.84009177,47.50119512,52.14177075,50.99989506,43.78651413,38.1908245,42.46541456,40.61720612,36.2814468,31.50625294,27.38235419,25.20149995,23.46709485,21.37550102,21.29354954,23.75112897,25.75784449,28.78815221,34.74443158,39.22241236,40.87002608,42.9014644,44.20454511,45.15032265,45.37173224,47.86405766,53.1870608,55.0,54.96536847,51.78911128,50.59368588,45.05349173,38.92961408,33.46793766,29.01531736,26.79455023,24.88180419,23.82881281,24.1830747,26.22036669,27.62157008,30.38038493,35.83993568,39.57878353,42.06757712,44.37569158,44.91622465,45.47740909,46.75140129,49.11968762,53.01857956,53.99439397,51.55965697,42.89608491,36.12159891,32.70172738,28.52390285,24.52718258,21.81768251,21.54408036,21.69761672,21.35865942,20.82519002,22.29823992,23.77957979,25.45317534,31.37009773,35.57619322,37.90306234,41.38864874,43.07383719,35.55967866,26.44301897,26.73012708,37.99040967,39.97753662,40.86912677,38.67656519,38.06500316,33.93345211,27.74822531,22.69272539,20.61566764,19.74503953,19.20800559,18.07957047,18.34643598,20.68860967,22.02594585,24.47731187,32.52585548,36.64368799,36.86096076,34.35579978,33.21009794,36.88789094,35.5238535,37.61673908,38.94719146,37.20225627,36.9952356,35.57799185,37.5090347,34.08754443,28.56072542,24.23891355,21.5579951,21.2579533,21.25309704,20.99288641,21.21864537,23.15609784,24.54786667,26.89546892,24.93340812,19.96862381,20.82314614,27.93559201,31.48569967,35.25139593,37.52170676,39.23899232,43.7285333,47.17477907,46.56488484,41.68996593,40.74636308,35.7040421,29.26696006,24.49117756,20.85599539,19.45119479,17.99045722,16.38748187,16.8574765,19.3309328,21.73957353,24.44009688,28.20839296,32.34099048,34.04462291,36.36791115,36.39400743,36.09838041,38.17323077,40.61390321,46.10183941,50.45031985,49.32814718,44.51258258,42.06115115,37.11160604,31.7753749,27.134554,24.13084944,22.11329317,20.09544258,19.0799278,19.5556126,21.95972409,24.40817963,29.03789818,34.78423003,37.29668359,38.98296755,40.53577788,40.51568245,40.41360283,41.92846236,45.00604097,50.81848014,52.55656424,49.55243455,43.72684914,43.05117464,38.78639522,33.73887459,28.71592961,25.11995727,23.5169165,21.8193176,21.33140222,21.03595508,22.29384147,24.04597113,27.82460108,32.87519569,36.11422459,38.52342124,41.57680029,42.12745467,41.74658961,43.31797474,44.90319285,47.92126999,50.99850522,51.20949919,46.92710969,45.51603027,40.37385342,34.46309538,29.53840387,25.43780536,23.25850447,22.00794335,20.84870282,21.20062651,23.73037948,24.95543298,26.40387454,35.52511254,39.79896679,40.81320618,42.9179299,39.33145752,30.36081271,30.57926277,26.72440422,28.41188181,32.49076611,30.45927874,31.14648075,32.3133899,28.80533717,24.40183543,20.68143157,17.88381568,17.36092538,16.16845953,14.95943006,15.79657122,18.31877,20.24708223,24.39933371,29.9198739,34.35434453,36.13894738,38.69030008,30.78767326,23.38877331,22.62007766,28.77376329,35.54352383,38.01420044,39.17453647,36.70412148,35.07383986,30.67125379,24.73708104,19.42303828,16.51603385,16.19144912,15.84745569,15.28896916,16.16314545,18.24090628,20.24932232,22.96814251,28.98750423,32.95304305,34.9757499,38.25771665,38.823414,28.56075813,20.17397668,23.48164728,37.65647214,41.43124323,41.67217599,39.82604413,38.24015562,31.86803631,26.37911906,21.73862516,18.36698925,17.54119573,16.20763665,14.81975938,15.21936274,17.09422338,18.519332,21.22924085,26.23204134,30.74571647,33.0206383,35.81938242,37.48025685,37.64075877,39.98698754,42.88544037,42.16597774,40.87074553,35.21524376,31.19296679,33.68318291,29.68234217,24.58684757,20.33599926,17.18482455,16.14857666,15.57118831,14.6225003,15.87356832,18.22269122,19.34831397,22.51569255,26.76829044,31.19406231,24.41275792,23.13183289,31.82511481,30.5067295,31.07618757,34.25334408,42.99437108,50.00287333,51.0612769,42.6191635,38.53301932,35.56975091,30.69975366,26.26600248,22.70083551,20.76617907,19.01799002,18.09404114,18.27584848,20.25551938,22.23960504,27.0966032,33.78182881,36.12653693,37.68590403,39.09910907,40.0128222,42.74343149,45.35750682,46.09421982,50.77268085,48.7401797,37.18855408,31.07175644,33.93003474,31.94750243,28.2671096,24.58596462,21.09423022,19.77211688,19.08952587,18.22385214,18.2512238,20.13497943,22.43346311,28.25438847,35.70150768,37.70132307,39.92153428,43.03999051,44.21025164,44.10056878,40.53453521,31.37323713,30.11898066,38.77203899,48.60839023,44.84993748,43.57123618,38.9254282,33.20867539,28.1716031,23.86874208,21.99108541,21.3923099,20.07992543,20.51420936,23.09070999,25.48744715,28.1000182,34.86873226,37.24570101,40.35853249,42.2952328,42.79564039,43.0514853,44.57671141,46.01207214,50.12789346,53.02731101,52.39542462,47.79513797,45.34686229,40.74433556,34.85682871,29.35953972,25.24705399,23.10048792,22.03940277,21.84917463,23.31766258,26.31348594,29.65814262,33.08249432,37.75089945,39.50430448,40.12826062,42.11026971,43.75165369,43.31210472,43.51114607,46.1414253,51.09566316,52.77743424,51.94917171,47.66534332,45.11691745,39.93315987,34.43521683,30.83554915,28.34912647,27.31533122,25.98527128,24.75482192,25.52946935,27.85110614,30.28093783,33.35084779,38.22491644,38.80441407,39.84587795,40.58162624,41.13638471,41.01234563,42.17235465,43.42131339,47.20242869,49.2282259,49.57836733,45.49094776,44.37302635,40.36227687,35.57745225,27.77363485,23.74606014,24.02245832,23.62319834,21.89930695,22.30283457,24.97392602,27.19801242,29.26017436,30.73566057,32.28502083,34.05956777,36.95425987,31.33043008,27.88714385,35.22157162,38.21208087,43.00851474,45.89920082,45.42415372,41.89584201,41.26369401,37.52718437,32.1577279,25.55079112,21.48037665,21.5214178,21.26426481,20.19868312,19.82373715,22.05346468,24.59906181,27.20301585,25.78577209,23.79042054,21.134323,16.3287816,17.15848302,23.02800371,30.46353002,30.89220555,36.28074369,38.97768617,38.64160664,36.85249092,38.56789611,35.33957716,28.51391236,23.15653933,20.89536873,20.12114643,19.03079289,19.1971158,21.24258331,21.95194099,23.19795654,25.96103901,30.23685539,34.45415135,33.77005605,35.48949995,36.56507213,39.18169824,40.28706204,40.2918202,42.79464298,44.54997744,44.27560679,41.51397955,42.0340084,38.76165607,33.93404075,29.54110178,25.7469547,24.22763131,22.8259701,21.76938149,22.61015258,25.26613566,27.46602251,27.90132022,33.43535003,34.77878514,36.25839181,40.13906867,39.05991561,39.50566162,39.90631145,41.12184864,46.08020696,47.83264728,47.55615099,43.57190658,42.29331974,38.25716071,33.59210756,29.4060748,25.59101471,24.01861582,23.02949165,21.18488045,21.45822099,24.10866106,26.83441409,30.8961298,36.21488166,37.2656493,37.36815404,38.88831132,39.58846335,39.68612819,39.51416417,41.63821485,46.79554913,49.18110216,49.64637135,45.3648975,43.40293481,38.34259496,33.32702431,29.14426177,26.22605686,24.61724418,22.70104807,21.38642352,22.49769004,24.5523959,26.57691773,29.84830534,34.92259264,35.34817781,36.03233851,39.69016689,40.39538775,41.22468039,40.99738442,42.29057276,46.53157774,49.20425525,48.56666235,43.57641947,42.08662609,36.96998958,31.71595518,27.11581569,24.07053041,22.9852457,22.06365138,21.6310516,22.6197016,24.53372301,26.23689761,28.37191984,32.16704799,33.80406624,36.83430856,40.1901984,40.61563642,40.06843213,40.91953707,42.69910378,47.15057951,49.09015761,47.7940261,43.44382878,42.36181429,37.59631662,32.69077218,28.08559656,24.91148135,23.33702223,20.81140608,20.45442992,22.66932704,25.39642084,26.53502633,26.2335947,28.66579728,34.8133349,37.66536711,39.27648528,41.012362,40.68980479,40.17298075,42.40534079,46.76382809,48.64194259,46.7462834,42.79521527,43.37261995,38.43231319,32.7657254,28.82924239,23.91205601,21.13533676,19.20787479,18.84609141,20.45645745,22.01026519,24.34908693,26.34020355,30.7213207,35.21857937,38.15931603,40.79605393,41.69810875,37.8020292,27.11714012,24.35855419,34.80669638,40.88920587,40.93225819,33.82206875,33.13934693,30.00329696,25.33826016,22.0999507,19.00543241,17.35696843,16.71118364,16.26202025,16.66381464,18.88729607,21.78460433,23.58676819,30.32675348,34.47853078,35.63476269,38.59644504,40.27326175,41.0521114,43.48393792,34.04272619,26.93863569,32.11846902,38.94101076,31.27876076,29.90000738,27.75455317,23.73366604,20.07266557,17.32058734,16.58349828,16.27776631,16.21409532,17.40556375,19.51234772,21.82863771,24.85248675,30.94178193,34.17806385,36.52857659,39.46775988,34.30036972,31.84630577,37.41164783,32.58671409,25.67223039,27.11643703,31.06454563,33.02341798,35.59501329,31.92560836,27.24855353,22.61597355,19.37339649,18.00515683,16.7999535,16.20552737,17.01868153,19.09143895,21.33065008,24.16508854,31.18977833,35.0774044,36.71934431,39.59598484,40.55773734,41.32805175,42.32288243,43.9780994,46.98343906,47.35835232,46.63221846,42.23777521,41.91068877,36.34833894,30.14280413,25.80975909,22.44216187,20.55350094,19.56395163,19.21091608,20.04668375,22.61474722,24.67831535,27.25759565,34.32729989,35.89320742,37.91007694,39.63866108,40.77362028,42.03325625,42.64746716,44.06309216,48.70015234,50.73191767,48.5402881,44.40438767,44.29820394,38.63336572,33.71812511,29.35895108,25.13540901,23.41117424,22.48353003,21.96925675,22.97146177,25.67824757,28.17706436,26.97269494,29.63278214,36.71723502,37.61757299,39.33740931,40.78843434,41.18798864,41.51103637,43.04705416,45.01040671,48.30020561,49.43352971,44.65439525,43.09198685,38.19553361,32.89689354,25.76436856,21.98640901,21.72593675,20.13486496,19.15829839,20.34276859,22.78025256,25.28130945,28.05719478,32.18874583,34.54252879,34.44293453,36.71806893,39.07183552,39.24692258,39.65777547,42.33234969,45.79162726,49.35973741,48.70306282,44.33769174,43.62571789,38.49245235,32.83482495,28.04668107,24.31896829,22.53546097,21.40795785,20.77473067,20.99905075,23.77812455,26.51555222,27.68187275,29.34699845,31.23959999,33.99906888,36.470514,37.1350698,37.60251366,38.43298359,40.45717838,45.6236202,50.04891789,48.45040637,43.19848126,43.04971939,38.38772387,33.35012834,28.37532085,24.77750084,23.43481788,22.19082986,21.52476976,21.78252775,23.78562968,26.86657661,29.7425958,34.67968141,36.47053035,38.45530277,41.50577133,41.36556106,42.42599217,43.74916832,44.1794299,48.54982076,50.50712341,50.73118188,46.12126445,43.97257275,38.58356041,31.75612971,25.72944271,22.20964992,20.43117872,19.51378661,18.7057667,19.11065144,21.55346586,24.73578931,25.68109265,30.62530732,32.73321952,34.79041074,39.30681649,29.99140976,20.72364998,22.10049029,30.89802651,40.03085741,43.0772055,43.51881471,36.35023567,34.05489138,29.77964729,25.17988386,21.12848568,18.13988949,17.26149464,16.27204345,15.97054641,16.78562999,18.80253221,21.44829589,22.22053972,28.26885915,32.75519533,34.43554386,37.85261935,38.38146142,28.2074119,18.14404266,17.46501618,21.52094362,25.15673078,27.22585826,27.35871057,29.16012228,25.51187562,20.80829938,16.61384583,13.66391989,12.79303017,12.44537411,12.20404894,13.17835905,15.42577842,17.92410466,18.54403844,24.71096841,30.18693563,33.31234105,35.78198756,36.89830657,37.70644094,38.95664237,40.75612465,45.51310343,47.71473985,47.23975814,43.41313786,42.48824062,38.02402743,33.18431233,25.55742965,20.6429085,21.20623493,20.47558818,19.07132715,19.54117462,22.03698281,24.76633306,24.09543307,26.87607656,24.87060373,25.46234829,33.97099413,35.9985736,36.98660225,37.28705283,39.63024029,44.54777004,46.88495668,47.29886719,43.90365306,42.4770565,37.68866735,32.04569049,26.99403306,23.87469387,21.48966405,19.27257589,18.39421375,18.72237936,20.32497864,22.57754858,22.9556176,23.68034526,26.83302425,30.38708885,35.45275914,37.70894266,38.04574162,39.39637119,37.49127746,36.16293436,40.42463979,42.91752113,40.42050297,41.49252697,37.71247448,33.12832633,26.47446204,20.16233473,17.81917996,16.97353626,16.81955842,17.96715698,20.54920061,23.20058906,23.21716902,25.64446629,28.56226242,30.43759725,33.46286885,34.32237823,33.98047774,33.29052876,34.69851782,38.65995253,41.6373973,42.5797738,39.95204533,40.02016382,35.2407187,30.14929551,25.83444916,23.00174392,22.33328021,21.85720299,20.81199472,21.33123872,22.41835474,23.8954924,24.75554137,28.22374661,34.13303306,36.62942987,36.62491698,36.75258599,37.71697102,39.91327699,42.0835848,45.90374642,46.32042026,45.09065766,40.98948686,40.69139085,36.60388953,31.16770441,26.26796461,23.79336373,22.66711964,21.59256122,21.26766583,22.26362474,24.91700801,26.81320678,27.49514373,31.34436118,32.31216358,33.14369631,36.2016046,39.05048104,39.84355612,40.85120603,42.14447611,45.13487091,47.47200849,48.12631218,44.17781115,42.60611535,37.87317262,32.85871383,28.5339097,25.59300954,24.81206696,23.64597535,22.75651084,22.56546515,23.42744355,25.71933777,27.46715074,32.49868002,33.93461303,34.93199449,38.18622985,39.99339715,39.23662142,39.79489537,41.93219041,46.50235842,48.73916594,47.41368429,43.24858088,43.36848314,39.55960375,34.55317333,29.56853885,25.77911721,24.89463977,24.13044066,22.85249152,23.2806438,25.71142386,28.36008167,28.99579422,33.82842931,35.88073156,36.9306653,39.55734729,40.71531243,41.4509953,42.78596057,44.02074295,47.92576653,49.44435411,48.59020786,45.25702962,44.3022917,40.04871276,34.38237023,29.67838522,26.28021154,25.13035653,24.57736397,24.00092398,24.88976716,27.52704464,30.43282275,31.75300666,33.97125574,34.5109222,36.33028739,38.75796074,39.56782833,40.96101969,41.06370429,38.28894717,31.26657922,28.90498047,31.18817593,33.17639842,34.52450992,31.07167469,27.15765803,24.10902079,21.80061201,19.91837704,18.50898178,18.14016746,19.22769226,21.76342971,24.4387888,25.27279054,28.83774495,30.7571949,32.50286589,37.19697488,39.21006731,38.80974452,39.63875919,42.84104726,47.16735569,46.17456888,42.72081798,39.11662105,38.05067965,32.80984054,27.67673851,23.43906914,20.21354622,19.11820562,18.41211815,17.86447238,18.21296234,20.87782406,23.67805612,23.02489701,23.56150583,29.21409711,33.62893013,36.97612122,38.54660704,39.00376609,40.22615438,41.87164246,46.71871553,50.37803185,49.61960468,45.24355635,43.82757162,39.90220733,35.09673134,30.9132003,27.85064831,26.85831933,26.28403768,25.30148664,25.66688359,27.56440679,29.77979444,30.72279229,33.45909175,36.53380892,38.28258661,41.1243013,42.27134392,42.49000653,43.24491824,45.23660716,49.30564812,51.2569663,51.09929309,46.56594766,44.45291759,40.23074902,35.38545821,31.19427487,28.24577147,26.7732121,25.8521083,25.13068355,25.29739887,27.67686933,30.6560473,32.40852032,35.68471515,36.74081323,37.85855479,40.63022156,42.13458373,41.44133183,42.15464646,43.42728152,47.01717129,49.4623239,49.27834187,46.20524345,44.99286202,40.80161328,35.61612249,30.90783715,27.76146967,26.0843423,24.76126423,23.99188186,24.53043644,26.65916352,29.77565763,31.21463194,35.653501,36.43665097,38.28132758,41.28686345,42.43570469,42.71270785,42.89253672,45.3959318,49.97551801,50.65536205,48.60765444,44.64466637,44.73827615,40.26220844,35.42268956,31.11677089,27.73872536,26.74397642,26.10973548,25.66905828,26.13619148,27.91003533,30.52435594,31.68501898,35.7010335,37.16007056,39.46051637,42.33095985,43.16313029,43.81216892,44.36144981,45.44073368,49.83123633,51.80541328,51.52325952,46.40477534,45.22398414,40.90841835,36.30121521,32.30688219,29.40787341,28.63121481,27.20123358,25.94913545,26.85048717,28.61883706,30.34634203,31.08441215,34.66187512,37.34454312,38.73096514,40.90401992,43.61092018,45.2209919,46.61578566,48.06282104,45.67371982,40.72392944,46.66444639,46.456134,45.70014312,41.24678702,35.46510418,29.7994157,25.45348601,24.09796748,21.827673,20.00041027,20.70661219,23.22729032,26.22232881,27.26881248,30.27008072,33.57647596,36.08520146,39.71457901,41.29410696,33.77950696,25.65432598,32.99261259,43.10374327,41.66229995,36.356073,34.81859994,34.75437302,30.49521835,25.30282743,20.98261793,17.49315634,16.16247505,15.63453229,15.34889577,16.40451967,19.08242952,21.80373506,21.70670792,25.26489298,31.03118949,34.24753947,36.89014739,39.93402648,40.27223163,40.94390014,36.01968281,35.61514143,43.54979995,43.03474182,41.50856736,41.82760908,37.94596751,33.26806241,28.46652702,23.9289303,21.672943,20.2218035,19.06694507,18.96571571,20.80264192,23.89145369,23.13618226,28.60220804,31.92024523,35.22883148,39.4523899,40.5849455,43.91768227,47.98932306,49.91966283,53.952895,54.68300217,53.59251783,49.79603252,46.28276379,41.03250649,36.32157227,31.5048304,26.41937535,24.09316027,23.63040915,24.20526307,24.19417707,25.87279239,29.4672768,28.63131292,29.10797878,24.24795567,20.30749937,21.42319703,24.20426566,29.9104557,32.9731385,33.66879399,39.46772719,44.53862981,46.10694094,42.77062328,40.83784722,36.04886942,29.27984469,23.78072437,20.83743695,20.12574108,19.31615146,18.81811477,19.7235379,22.30554883,25.46125277,23.95120043,26.01432709,31.36216747,28.9224761,24.87817426,23.14927945,27.10561263,38.08966055,30.76764323,25.68979141,27.3570264,29.51194786,29.59826507,30.95242646,27.94376754,23.31308429,18.99426464,16.14128409,15.1418751,14.52125458,14.10443357,15.22147202,18.05635197,20.92628857,17.94369323,18.2138126,17.66235702,17.05542234,18.666377,21.7646397,26.51318132,30.15578687,34.14879546,38.21700253,39.2985919,40.49707494,37.1964026,35.28676326,31.34298769,26.58769307,19.58208495,14.54432592,14.00863276,13.49955912,12.85393784,13.60015079,16.00885692,19.29169028,19.19206332,22.9502054,26.74436885,31.77045323,35.97542051,39.24599058,39.65326256,40.41175516,41.99365401,46.27372166,47.01370486,45.99308856,43.04468326,41.35490017,36.99865297,32.27076271,27.99043345,23.72390446,21.39350352,20.01090763,19.37957718,20.05749178,22.49278472,25.13715857,24.87111061,26.95150398,28.03667422,31.07922887,36.37273471,37.39389059,38.99877902,39.19096929,41.85292051,47.26310744,50.10881179,48.38408651,44.47504057,42.69047043,38.18304141,32.66997364,27.86143999,24.79442417,24.05457178,21.4126506,19.15905054,19.24106742,21.18985117,24.3145862,23.40301508,25.85187939,30.23929169,34.98094953,39.61459234,41.07503557,41.64027508,42.13165689,43.55817169,45.09288141,46.57731163,45.18794642,41.16055158,40.16034139,36.40891959,31.66333749,26.96293336,23.67967487,22.10582074,21.08793507,20.63368649,20.93652433,22.51523472,25.09039456,23.92521861,29.22766847,34.22329086,36.99279929,39.1157708,41.0117243,40.75661519,41.87381715,43.97329219,47.09429919,48.53467968,47.35890826,43.84611371,41.91740905,37.33991577,32.77388458,28.92146234,26.06632343,24.67589539,23.18467949,22.08669001,22.71425973,25.41524091,29.09749776,29.52735056,33.44264259,35.51162292,38.86265651,41.07215779,41.9111466,41.63147821,42.95717243,45.11915755,49.24192808,49.9239795,47.63878922,44.28672551,43.30410905,39.0054012,33.46991615,28.32072469,24.73637794,22.42435558,20.89720005,20.4510943,21.01265482,23.74367289,27.4378987,26.89061265,31.99032583,34.87371935,38.15555528,41.5899302,43.11813219,42.02522789,41.92798819,42.89974754,38.22718925,36.49221184,41.84332244,38.4434973,36.69280655,32.26448391,27.45953115,23.49523501,20.25445656,19.13192414,17.36238063,15.83646778,16.50712251,19.90233666,23.40679217,23.22171462,27.21773179,28.18888617,32.92289171,39.49372536,40.65368533,40.50827542,41.95392095,43.20193133,46.83927183,47.40799412,46.6940745,44.85265176,43.11527076,38.54562598,33.19373053,28.45372415,24.82168138,23.56711423,22.80535143,22.16288591,21.8542598,22.89585451,26.06364186,26.09691626,30.29099373,33.88503665,36.76262554,39.13661839,42.70639636,38.84043544,35.38576888,44.99050747,47.57202787,45.3958337,44.48583226,42.77198042,41.93116029,38.53774477,33.74606906,28.89642887,24.72046837,22.82659145,21.39785291,20.69752101,21.01960402,23.36589819,27.26364554,27.52825461,30.82969548,32.42665364,24.43752977,18.64623251,22.4356705,32.83646006,35.69589928,28.98665397,29.6369026,40.89870583,42.14687972,40.40070185,40.12175291,34.79240556,27.67932199,22.87402585,19.99987067,18.94586554,18.06554126,17.71188436,18.78896084,21.44726577,24.75276169,24.22877589,28.19704533,33.57623068,36.49701906,38.88849118,39.88363254,39.90825722,40.88900966,42.48191277,46.61426502,49.57331485,48.30816856,44.87665509,42.12825587,37.80216,32.64224226,27.48641228,23.88754578,23.64684196,23.03915512,21.66092497,21.82791826,23.94716173,26.64658956,25.03153077,29.24639043,35.06386572,36.27425233,38.11505374,39.64703282,40.07436756,41.26248402,42.43158422,46.47042481,46.14896314,45.56729082,44.16044633,42.60829004,38.03998605,32.25392114,27.05247171,23.48007758,22.48969438,21.58546486,20.64039043,20.93667148,22.62452515,25.89982068,26.33268206,32.67973522,35.94649549,38.17599409,41.31107936,42.63983122,39.46445698,33.95101314,29.27735932,32.57453255,42.43519781,43.26140011,40.56386899,39.67631755,35.3929797,29.94368103,25.13343053,21.774156,20.94147869,19.91661112,18.51442669,18.88118077,20.70574558,22.98578528,22.28496287,28.18859185,33.70991689,38.40559557,41.41049375,42.94834287,43.81481781,37.10516373,26.62969892,32.38575966,42.87960304,41.45403659,38.32171467,37.31193912,32.92150187,28.54216698,23.82328616,20.47531021,19.37908665,17.97086867,16.91738676,17.27580181,19.87418015,22.79730672,21.67318825,27.05309306,32.55090528,37.09262246,40.64725936,41.97722121,43.25971595,44.62182395,37.83878636,30.82210858,29.43836814,29.44801525,31.19680928,31.77370709,28.94907925,24.22076388,19.73069967,16.6055395,15.21910112,14.05824185,12.89648328,13.42400091,15.87902957,19.18298848,20.08232904,27.67325575,33.51838067,36.7379191,39.72577949,41.61206951,41.59210488,42.40527539,42.15683751,45.04337042,45.94477121,44.22233507,41.78401718,39.52034488,35.25376683,30.0465782,25.27633873,21.57648813,20.0188706,19.26863529,17.97353389,19.02477572,20.78655248,23.48007758,23.30301204,25.81592343,31.45150962,36.00753397,39.46071258,40.45295981,40.84345562,42.22412208,43.10765117,47.06805575,49.90674549,48.03078933,45.16232432,42.66259188,38.22732005,32.87589878,26.21987616,21.88589909,20.96260426,20.36194837,19.2571405,19.00361745,21.28918381,24.49014745,23.13340259,24.76813169,29.84315477,36.72254911,39.72013837,39.86468167,40.05119811,41.36315745,42.14872738,45.93535299,48.60448233,46.04949969,44.77663571,43.32722944,34.84247249,27.05404141,23.19329649,20.34919455,19.22285234,18.42189608,17.16827729,17.24605924,19.56982167,22.82912587,22.69342848,27.65103466,32.51596308,38.020561,41.1548287,42.18458525,42.50923537,43.24648794,45.97856883,50.16947419,49.09172731,45.90104849,44.00942802,42.61169106,38.22351026,32.76593797,28.60624676,25.57433663,23.87279714,22.59707174,21.93433091,20.97632279,21.8502538,25.82323235,25.51298749,29.31769737,33.02797992,37.25024661,40.06364127,41.45879475,42.2516409,43.0327143,37.59363504,38.5437456,46.69299533,44.03591672,39.50816334,37.92315779,35.9309947,31.53283975,26.7537707,24.01853407,23.0280691,21.67649117,20.98112999,21.81980813,24.34616009,27.71733818,27.61195565,29.25536716,30.07022182,38.69590849,41.21421572,41.51581088,41.65845745,43.37234199,45.3640309,47.92664949,47.68511175,46.21546287,43.38382043,41.1998595,36.96624518,32.01168031,27.71746898,23.96522964,22.28736646,20.4993953,18.38110021,18.32182765,20.1020157,23.37902808,22.70881482,27.96062548,33.28143757,36.74849823,39.17865695,41.39561429,40.66637373,37.90564581,30.48900496,26.69974682,28.55575471,30.78721544,32.56275979,32.23539539,28.76151634,23.82008135,19.86021635,17.12265786,15.641645,15.00006243,14.47182535,14.65167058,16.84576915,20.19781651,19.39399881,19.6326097,17.35657601,21.1259022,33.55134438,37.49603561,37.92871715,37.75413697,39.25908777,42.49993162,43.7315092,42.08353574,39.65586239,37.70714405,33.83496973,29.01147487,22.48984154,17.70558921,17.76209843,17.82035724,16.35023418,16.33594336,18.42346578,21.4834997,21.39643036,23.93960753,23.81579738,23.73855501,33.40631056,36.49361804,37.20042495,38.70513049,39.74947215,42.7692171,44.93522457,42.66725194,38.08197555,35.13401173,31.33961937,27.16068297,22.8949552,19.53612216,17.87913927,16.87672169,15.90115255,15.91727468,17.56093145,20.82461773,20.43634566,24.16114795,32.62916141,36.4433549,38.8033022,39.74131299,39.55512356,41.07735742,39.02682108,38.16106559,41.88784636,38.86254206,38.02253947,37.0923118,32.95431843,27.53896456,22.86179526,19.81060726,18.92393877,18.37964497,17.88515645,18.2643864,20.54248032,23.79642139,23.12409883,27.62065441,34.41467992,37.7134065,39.06537686,41.27976709,35.71929763,29.03650833,28.73422644,33.13368946,36.90066112,34.47707553,35.74266329,34.54695992,27.48359989,21.1832617,17.47961768,15.20088604,15.1401746,15.4979029,16.20104718,17.77599684,20.44589467,23.96836904,23.92495699,24.79226584,26.26785015,30.34789538,25.71587134,17.8306257,17.52742815,17.45160832,17.10473711,23.34612977,27.88130653,27.49506198,29.1013239,27.65966803,24.0750433,20.5054125,17.37999072,14.87749495,14.29233986,13.823359,12.21019693,12.30890823,15.65166819,19.42985667,19.52732528,22.97723369,26.4729741,28.66489798,30.81072826,32.3373442,26.013624,19.12109976,19.39046698,26.17993054,33.6053519,34.40956204,35.79796254,31.33298084,24.26111827,19.7055354,15.84112783,13.6307109,13.02310582,13.15993142,14.27181929,16.57399832,20.18179248,24.36381922,25.21979679,27.00014835,20.84732933,13.32667944,12.68254611,12.69605208,12.30467331,12.94723694,14.31740602,19.5283227,24.47868536,27.66529278,28.92152773,29.94189877,27.77809869,20.87056418,13.94813387,11.21613474,10.87151997,10.88226261,11.30397259,13.87893623,19.23042289,24.4162407,24.60759705,26.46306535,30.59644772,34.51270448,37.58590099,38.14795204,37.97940541,39.71835611,41.031133,44.63832216,44.6340709,42.21602831,40.44780923,38.42793111,35.06445436,29.86486896,24.93942529,21.27458233,19.90650617,18.76052636,18.342152,18.45741057,19.71464293,22.6711093,21.3218532,21.46670717,28.71290466,34.30308398,37.57300001,39.20928246,34.64143629,23.91138563,23.36674845,35.44597345,37.57764372,35.43856642,34.76215611,33.61797491,29.28671213,22.09324678,16.93476792,15.2973736,15.38434486,15.07835127,15.05724206,15.97129856,17.9768695,20.34154225,19.18889122,18.60537124,22.690518,28.0043809,32.44907094,35.7288957,36.32170308,37.17359287,37.56794753,39.69109891,41.77672461,40.48257157,39.44529354,37.78294752,33.07469488,27.31946804,22.30867188,18.8381121,17.82735549,16.5246345,15.10451295,15.70595368,18.15243075,20.9088093,20.51535394,25.18995611,30.93136632,35.99410976,38.46483543,39.2752426,40.20872415,41.42700832,43.05223744,45.28505532,45.87081539,43.96055473,42.14084618,39.66068594,35.53289564,29.93910274,23.71841051,19.61696175,17.97690221,16.85312713,15.85205034,15.72722641,17.69679234,20.79564366,19.81315802,23.55843182,30.68946885,36.49973333,41.32425831,44.04378158,45.04807952,38.69603931,34.42892168,48.06349144,48.26701297,43.30772263,41.94427383,40.12969951,35.68334166,29.63564357,24.34696129,21.02158249,19.39515973,17.57659575,16.44059009,16.7625096,18.79754514,21.35215171,20.94901652,26.5314291,32.59631216,36.69332978,40.67432035,41.37888717,41.85416319,43.3639866,44.8643264,48.96772095,49.31338218,46.47686713,44.04180309,40.71979262,35.86353026,29.60076677,23.76291808,20.12284693,18.56657018,17.39818944,16.83953941,17.2569327,19.39569932,22.46683561,22.22637704,27.08435627,32.77223312,35.21001142,29.65848599,22.86233485,20.62505314,18.92168233,19.55888282,27.32236217,35.36568978,33.42130447,33.12183496,31.91548707,27.95725716,22.41078421,17.2662201,13.90558843,12.75453979,11.89166209,11.36587768,12.37087872,15.03175077,18.22664817,17.7591062,20.3126663,24.94697949,28.99016945,27.28099402,23.27130736,24.12285378,22.65725996,24.79537254,27.28277628,33.20152998,33.15857577,33.95629453,32.70190725,29.49636531,24.21276821,19.61483611,16.61333895,15.69172826,15.13966772,14.34086979,14.91992593,17.57451917,20.59154984,20.48893063,25.25728975,30.71502555,34.68332769,36.42059424,37.58043974,35.98420101,35.40480151,37.10280916,38.09850646,37.75951647,35.81969309,36.19745144,34.45411866,30.71531987,25.44645506,20.97221867,17.89112458,17.11487476,16.8854368,16.83069348,18.18161737,21.11316474,24.86445573,24.94722475,26.17046328,26.89116859,28.63028281,31.45214731,33.50857003,34.36165345,34.82705344,35.68723322,39.12654614,42.28125265,40.23624297,39.57793327,37.46938339,33.09856741,27.60512091,22.78048149,19.36978291,18.01132117,17.04194907,16.26426035,16.84818911,19.06916881,22.15211056,21.43954808,23.83079128,25.74360272,27.3819127,31.35386114,35.54180696,38.30690062,40.13089314,41.29140903,44.6597584,44.56605053,41.12825824,38.91130089,35.86828842,31.04518599,25.19146042,20.08988322,16.54960255,15.03345128,13.90774677,13.13069574,13.6750386,15.95179175,19.15834745,18.46489935,22.11481382,27.52897407,32.2315529,35.66815154,36.75369786,38.30122681,39.41792188,40.05168864,41.9467592,42.04339391,40.20654946,39.14193249,36.26893823,32.27411468,26.36420689,21.11672926,17.46261257,15.88664916,15.01167168,14.84292883,16.12151567,18.50822963,21.09385414,19.90454404,23.41395393,27.71629171,31.19890223,34.1641818,35.8797178,37.44498764,39.01692869,40.6797816,43.87039503,43.99624907,41.42704101,39.85740545,37.25914158,33.32762929,28.35625552,23.34725799,19.10263942,16.89546,15.73134687,15.25700286,16.17194231,18.87810678,22.28507732,21.9055694,26.38716377,30.32786534,34.10935672,37.60823653,39.17380068,39.5340307,38.94446083,40.12217803,39.33724579,37.19633719,38.43676067,37.96060169,35.74093007,32.17190426,27.06637011,22.79518108,19.96388202,19.20906841,18.63239951,18.18766726,19.09997419,21.69226994,25.11416898,24.9012456,30.26265734,34.39829616,38.00327794,40.54583378,40.98449979,41.63483017,42.67560733,43.97471474,47.80148218,48.33470632,45.69659494,44.43754761,41.88073365,36.8600778,30.70639219,26.20460428,23.68113011,23.38589553,23.09587693,22.65158614,23.52626931,25.99737104,29.20839059,28.46369829,29.54533671,33.80787604,37.97945445,40.48670838,40.37658405,35.58646168,32.64876633,40.73947929,45.18035954,47.29719939,45.13088125,42.86052137,40.16809178,35.99142818,30.77555713,25.90631204,22.20615079,20.55534861,19.55103431,19.04389009,19.92548975,22.66314633,26.37717328,26.0129536,27.48677201,30.87809458,32.70414734,36.49446829,38.78319041,40.32175896,41.44867345,41.42228285,44.70513256,46.6411298,44.55086039,42.71828356,40.12214533,35.4451886,29.7240537,24.48200462,20.64683275,18.8916945,17.29555388,15.85574568,15.72382538,17.58944769,20.6353543,20.04063386,20.32658104,25.41519185,30.43955938,33.49190831,34.59432892,35.33354362,36.27901049,37.31854495,40.97146801,42.3323824,40.43065697,39.02302763,36.90020329,32.60610643,27.18367256,21.99832892,17.86126757,15.76427788,14.31418487,13.43701634,13.89381568,15.9493064,18.81384714,18.54583705,22.68419014,27.85280664,31.97899455,35.20947184,36.66067673,38.03722273,39.46537264,40.96101969,44.98664862,45.17739999,42.40866006,39.66801121,36.81483444,32.49616197,27.19866647,22.16846162,18.22936244,16.35538476,14.73793872,13.33014587,13.20468425,15.26740212,18.54876389,18.92374256,24.18269862,30.07648427,34.49231471,37.47880161,37.89611315,38.18542866,39.12332498,40.69369634,44.80312442,45.29504581,42.88903761,40.13969,37.37435108,33.03080865,27.70095442,22.91464186,19.36201615,17.86985188,16.26028704,14.41639529,13.84963514,15.67070082,18.98205041,19.20395054,23.62272415,29.79164895,34.08303154,37.22782931,38.08454266,38.55388325,39.03043466,37.30328942,38.48138269,38.81177204,39.07999469,39.41008973,37.74906814,33.12505611,27.39770782,22.6415139,19.49378927,18.41280489,17.69357118,17.01962988,17.63959636,20.20888617,23.80533271,23.68269981,23.26219981,21.67039223,18.03193985,17.11938766,21.98331865,19.02986089,17.42305938,22.7979444,26.73455822,28.60235521,29.92924305,31.73176665,31.74775798,29.22215817,25.55747871,21.53796506,17.95273535,15.78568141,14.60281362,15.21468634,16.09829717,17.96066561,21.02887507,19.1675858,16.34395538,18.31115041,19.79836031,21.96592113,22.8321181,18.23761973,15.83210206,20.62377776,21.54687638,24.26074219,27.59933264,28.85128362,27.9789223,24.84316666,19.9566385,15.83641873,13.70932676,13.30833357,13.23514626,13.2901839,14.6248385,17.29808829,20.3244554,19.3735927,18.58205463,22.17572148,25.28714676,29.81694403,30.17975752,24.9580328,22.72310564,31.07563165,37.84132077,41.31439862,38.84671424,36.93274188,34.81268087,30.69587847,25.45240684,20.48378005,16.62901961,14.7983395,13.54529301,12.95644258,13.82044851,16.29616126,19.23714317,18.41924721,19.36773902,22.28775889,27.02992361,31.27648796,33.92640481,36.24105969,37.7734639,39.12080692,41.70111734,40.8561931,39.2673614,38.31496169,35.97803667,31.43734961,25.76384533,20.60736131,16.77794499,14.9576805,13.75684292,13.21627715,14.08276843,16.61884925,19.81634647,19.39975437,21.28315027,26.06684667,31.16340409,34.52308739,36.20431888,37.92796499,38.95553049,39.71609967,43.2380508,42.0254568,39.93860478,37.73245548,35.13270365,30.21088991,24.28589012,19.26660776,15.87137728,14.51291555,13.32877238,12.15151301,12.39046728,14.32522182,17.11534894,16.53601483,18.49577014,22.72814177,27.03736335,30.63604996,31.734857,33.52912331,34.56380151,36.13682174,39.27249563,38.39571953,37.75729272,36.55280885,34.88289228,31.00183934,26.00255433,21.08139465,17.15513104,15.24823869,13.70424158,12.31932385,12.36996306,14.38349697,17.21927622,16.80534936,20.49529119,26.27535527,31.07882009,34.93964678,36.68191674,36.88887201,36.80822863,39.31224503,42.74101153,43.29194386,41.62874759,38.32971033,34.988144,30.18920843,23.67352687,18.66456204,15.70489086,14.85564994,14.32191892,13.86798101,14.72783377,17.05753162,20.0748893,19.56638794,22.39337033,29.10248483,33.98461455,36.70557672,37.69978607,38.0787544,36.44001929,35.07949732,34.65922625,33.06885755,33.45591964,33.04590068,31.7838284,28.47342717,24.11760509,20.30261041,17.63174786,17.04126233,16.46778189,15.79992318,16.41434664,18.6647746,21.70325784,21.18595962,21.52231711,26.09568992,30.87618152,32.74033221,31.02142791,31.39343068,31.96426225,32.03283856,34.75630243,38.51266225,37.70053822,35.53686895,33.92920084,30.82269722,26.68270903,22.79657091,19.92256291,18.96015635,17.74407958,16.54821271,16.49042809,18.5179258,21.73599264,21.28888949,22.0384871,25.40122805,30.51792997,33.57435032,34.09706073,34.49239647,32.49078247,31.06196217,31.52970035,33.58196991,35.42061298,36.11680805,34.74276377,30.95649788,25.30063638,20.50833934,17.3440838,16.19728644,15.44067422,14.91412131,15.54839495,17.45213155,20.14315494,18.43929359,16.47675861,15.68399422,14.69390534,15.10117734,15.46247017,16.78028319,17.46481997,19.43379727,23.26625488,24.60161257,25.79527204,26.16644092,24.90171977,20.88678442,15.9977055,12.04663736,9.631897694,9.122856751,8.85092241,8.768137036,9.825477791,12.14238912,14.83674812,14.15275093,14.22865252,15.65426801,17.91977164,21.2951029,23.14574763,24.58547409,26.03906623,27.52112556,31.48018936,31.23793218,29.08731106,27.08566435,24.97799743,20.68058131,15.77464445,12.02075365,9.726488523,9.229089533,8.982777286,8.829600636,9.830039739,12.14075402,14.84500541,14.2004633,14.67408786,16.73821193,21.63512302,25.16505346,25.17602502,24.14612133,26.1287027,26.28686642,30.04092073,30.82824023,30.02649911,29.24027514,27.81959766,23.93731839,18.99070012,14.43395632,11.15390264,10.11082,9.529605511,9.156392754,10.04168775,12.34450447,15.23728349,14.77178539,15.00599786,18.82274211,24.89705973,27.578436,28.03781879,29.4168011,30.38257596,30.60741927,33.76819203,34.24629678,32.29801992,30.39881255,28.24449609,23.51333562,17.72454008,13.1278016,10.41817072,9.697825129,9.274954233,9.047690967,10.01653983,12.32524293,15.13114881,14.58593935,16.03518212,18.88937265,21.81518079,24.95482799,26.16923695,27.38106245,28.71187455,30.38932894,34.50739038,35.20206481,33.47117518,31.65462238,29.28574741,24.03522848,17.7660554,13.09096269,10.48588042,9.877850214,9.472720201,9.161903059,10.08572113,12.36137876,15.12877791,14.96153935,14.42296841,17.97564318,22.22665501,26.10597473,27.55673815,27.97041976,28.70394429,29.98486934,34.12511915,35.69889151,35.1955898,32.99663495,30.89907299,26.05778819,20.07922234,15.0546913,11.79324511,10.82429814,10.22168013,9.861270244,10.76113402,13.13414581,16.18665825,16.21958928,15.09313262,18.07970127,21.47980438,25.61784679,26.62207933,28.03229213,29.0376856,29.85469861,32.88682129,34.29322431,33.26897808,31.71901282,30.30986284,26.61625835,21.82945526,17.65495001,14.85190556,14.02333236,13.42751638,13.02685021,13.48466331,16.03078368,20.45837052,21.22812898,22.02097513,24.83006947,27.50147159,28.85427586,26.87180895,26.29332508,26.23334942,26.85787785,30.5984262,32.2418704,33.24960207,31.99493682,30.2812812,26.9425109,21.99200106,18.19571199,16.18734501,16.27792983,16.14694155,15.52802153,16.17419876,18.04591999,20.25496344,18.58833343,16.4360772,17.1062741,17.23191559,21.7710493,22.32490849,23.68315764,24.66665706,24.22835077,24.7863304,25.17246049,28.47751493,28.29526611,27.74228989,25.66058844,21.8317117,18.27611011,15.86593238,15.55738803,15.17796188,14.82713371,15.8133474,18.39009329,21.87796883,21.82858865,24.43448847,30.83240974,33.43073903,35.23507758,36.15271496,35.64051827,34.7004636,34.68004114,37.18482604,37.2705219,38.28458143,37.83644816,35.96794807,32.38917703,28.02055208,23.9475378,21.06918041,20.41226055,19.55252225,18.54990847,19.22533771,21.41775213,23.6815716,23.28680815,22.50346197,25.36682544,27.93073576,31.49035971,30.65881063,26.88487343,24.24313211,29.23633453,33.43371492,32.74118247,33.38340273,33.54879362,32.63131975,29.40721938,24.43425956,20.50248566,17.47826054,15.65856834,14.50496894,13.7224403,14.58904604,17.17512838,20.47791002,20.66754953,20.9329271,26.16385746,28.62755218,24.4862886,20.20082511,20.98399144,21.88789391,26.80978941,30.31579827,28.7073126,29.14965761,29.95653295,29.35615504,26.15730069,21.98609834,17.79897006,13.73539034,12.32141679,11.83077078,10.88147776,11.50433838,13.60920927,16.56307582,16.65513224,14.80540315,19.73038899,20.7610939,26.64500351,26.13295396,25.56585045,24.61775106,21.92872249,22.20633066,25.95325591,30.25474343,30.78324213,29.55313617,25.25076568,20.40428125,16.53292447,13.36399254,11.92130655,11.23075258,10.94869694,11.70619211,14.01597438,17.09567863,17.21953784,16.15984253,19.17198423,25.73673528,28.16978813,31.40353564,32.34944398,29.27397466,28.41354962,33.90174743,33.99293723,33.56375483,33.50006748,31.83624987,27.84850632,24.13295873,20.07119397,17.12764493,16.55223507,15.89489008,14.41095039,13.31402373,15.26400112,18.4845206,20.22752637,22.73394639,26.23755164,29.78952332,30.26604202,31.56150315,31.98870707,31.10288885,30.71801778,30.85260329,32.31788644,33.56244675,34.7410469,33.41541809,32.39140077,27.61872498,22.06510662,19.22128264,16.61381314,15.40882237,14.9427847,13.71485341,12.98611974,14.3482441,15.87278347,20.45464248,26.8640749,30.39526438,32.60679318,34.15911298,34.79245462,36.09157838,37.27462602,37.08400546,38.02440351,36.89551053,36.25798303,34.10608652,32.09912573,27.13674503,21.47957545,16.47316139,12.38057489,11.00739722,10.3518345,9.976888529,10.969054,13.20829783,14.84649335,16.8441504,22.5444704,26.71673557,28.94878493,30.64684167,31.37016314,29.99510509,26.54307105,27.11028903,30.4008728,31.38711917,32.36082431,29.64762889,28.70819556,25.64467887,20.6749075,16.66044633,15.18630091,14.64079712,13.96015189,13.51599193,14.10691894,16.10181265,17.73701593,19.31693631,24.30559313,26.28474078,27.67031256,29.09548657,28.67997364,29.81020739,27.37789035,24.45455121,26.42228584,29.2996131,31.75387326,28.91044173,27.00536433,24.82027519,21.14137031,17.47556261,14.71952743,12.40379339,10.31103862,9.662049031,10.59031459,13.50235514,15.17595069,16.94477477,23.37915889,26.39998299,23.09635109,22.28216683,24.34772979,24.60377091,24.17637076,24.20166584,26.31430348,26.40971187,26.02886318,23.83203397,22.45727025,18.72591119,14.49901716,11.26567843,9.339393724,9.110102925,9.018487988,8.988418402,10.09196724,12.42151793,13.46994736,13.20157755,13.40647258,14.74102906,16.27549352,19.0014264,20.25146431,21.16684525,22.04574698,21.56468269,23.29470571,25.49676724,25.09662431,22.80373268,22.05698015,18.88186751,14.63757596,11.34640357,9.347994377,9.027415657,8.932007274,8.917193223,10.03428073,12.3410871,13.94053063,13.25071246,13.37331265,14.93166598,16.936681,19.97773136,20.96603798,22.2141301,23.05771357,22.79570431,24.20756858,25.79156036,25.24299892,22.93862886,21.85865824,18.51939741,14.59700901,11.44294018,9.454913909,9.084137459,8.88795754,8.861795855,9.944775067,12.27844622,13.898116,13.16789438,13.87579681,15.6021572,18.4806127,21.59426173,23.0466112,21.59313351,21.67896017,20.7900843,23.28847595,25.61774868,25.74518878,23.7610377,22.48843535,19.057347,15.08530046,11.67604078,9.516377509,9.14785751,8.971723977,8.869480854,9.898387132,12.21917366,13.98464577,13.60651135,14.932598,17.6674095,20.92071286,24.30148901,25.45077173,25.95086865,26.62956812,26.19592187,26.81652604,28.32849144,29.27578962,28.12547678,27.5023055,24.40240771,20.11212066,16.29329981,13.75241178,13.0336359,12.68091101,12.43484403,13.48729583,16.05874398,18.35954952,18.77413043,20.98418765,22.11254101,22.67841822,22.76339464,23.68162064,23.41132141,22.44221092,22.09661509,24.36826671,28.49779023,31.01622827,30.2969128,29.93378865,26.79420685,22.25540016,18.4384597,15.86361052,15.34076929,15.1682003,14.93707819,15.90532206,18.38597283,21.12588585,21.90525873,23.58050574,23.51932011,24.42423636,26.8857891,26.51259269,24.97639503,23.99045931,24.46611141,26.37609411,29.08894615,30.12259425,28.91925494,27.9670678,24.74182283,20.53790204,16.59952231,13.80934614,12.98914469,12.54431432,12.25905387,13.31603491,15.9122549,18.22416281,20.74861804,24.90750805,25.8621642,27.55628032,30.03205847,30.9116306,30.94644198,31.03212149,29.5187172,30.65681581,31.476167,31.91697501,30.91395244,30.56453047,27.13604194,22.0360508,17.80783234,15.03233941,14.12241973,13.5933324,13.2211007,14.13337493,16.60691299,18.71175118,19.95851887,22.31882588,24.95245709,26.18516288,27.29539929,27.30695949,27.65778764,27.40218801,26.0875471,28.2968031,31.65447523,32.06892534,30.72921826,29.70289545,26.40601653,22.00928412,18.03942863,14.89044498,13.82602422,13.42252931,13.21318679,13.77909669,15.35708765,16.72156657,19.85846679,23.37325616,25.46223383,26.54426467,27.20517419,27.6911438,28.88949602,29.26364079,28.69746927,29.9198739,31.53797398,31.13318735,29.67312018,28.81786207,23.60910373,17.46975799,13.30561929,10.6479684,9.898354428,9.358279191,9.090939495,10.09665999,12.41241039,14.11874075,14.29480887,18.59654166,23.18366571,26.77079215,28.8618137,29.74383848,31.10339573,32.07649587,31.28392769,32.12674266,31.68899229,31.53939652,29.54290041,26.74817864,21.68170716,16.58382531,12.50296251,10.05581506,9.502233854,9.217480284,9.061900031,10.01788062,12.27136622,14.00564052,14.39232653,16.67656847,20.85728712,23.44021372,25.36340807,26.00234176,27.16050311,27.62936952,28.66524134,30.48534232,29.814148,28.04079469,24.61340168,22.94654277,19.09907489,14.76398594,11.41769416,9.407692071,9.083957596,8.988794478,8.978738581,10.10982258,12.48273626,14.12340079,13.45261525,15.52967299,16.77959645,17.97490738,20.43299369,21.83230034,22.73698768,22.71826574,22.99790141,24.36265831,25.91440581,26.1869942,24.92972912,24.40091976,20.91013372,15.47492968,12.05682407,10.41277487,10.00107174,9.716906808,9.578200837,10.635607,13.0639017,15.09115414,15.01083778,14.15659343,11.9507875,11.00836193,19.49874365,22.27685274,23.16672603,23.99364777,23.00748314,25.77865938,29.04071055,29.43174596,28.31961282,27.8676207,24.24589544,19.42016049,15.14480194,12.16631071,11.43432318,10.63997273,9.950628744,10.76711851,13.34566302,15.44754167,17.66709883,23.75503687,27.3157727,28.89494092,30.61363268,31.13706254,32.48808454,31.11901099,29.96963016,32.18917097,33.68035418,32.90801225,30.00303536,28.00930256,23.74980453,17.95096944,13.36073869,10.79983697,10.27158353,9.969040029,9.48390432,10.43954154,12.92542463,14.80255807,14.55428371,14.06080896,17.87539487,21.22356704,20.96327464,23.50434254,25.41955758,23.90057758,25.73853389,26.51684397,27.08324439,26.10963737,23.35868737,21.88795932,18.4703933,14.48588725,11.27813793,9.313117584,9.064172824,8.996005288,9.008595599,10.13770112,12.4926777,14.63865513,13.22440362,14.30321331,17.5647249,19.13839917,20.99098968,21.9591518,22.82870073,22.18010356,21.48629574,22.13247295,25.37576947,26.18822052,24.38666164,23.69375312,20.75077638,16.45491361,12.86212971,10.47878406,9.426348621,8.931909168,8.788837461,9.823155946,12.14122819,14.30334412,13.18305181,14.75811591,17.9309067,18.55478108,21.87030018,21.60291144,24.43560034,26.38435139,25.12414312,25.46001008,27.28123927,27.72279943,26.19562755,24.89328263,20.89198407,16.03848503,12.15126774,9.554949642,9.041493918,8.845493855,8.801754796,9.880106658,12.19461438,14.34605307,13.76478953,18.37675082,22.45156372,24.22570189,25.5621224,26.92596363,27.75311428,29.01386213,29.06271907,30.66060925,29.92356924,29.1845344,27.6896722,26.59729113,23.17900567,18.73717706,14.45733832,11.49474031,10.87856728,10.53342928,10.31025377,11.26515519,13.73488345,16.67383784,17.26707034,22.03631242,23.53061868,23.38656592,23.57113659,23.22593318,24.69084025,20.56983563,18.46915062,24.21692138,27.52848354,29.06569496,28.033077,27.57711155,24.48811992,20.10981515,15.24684886,11.7705662,10.8943951,10.44171623,10.03884267,11.12662909,13.88899211,16.450041,17.03697835,23.24741847,25.49096263,26.60329198,31.06685113,32.58949376,33.7444503,32.96448878,29.88656681,30.50767786,32.18838612,31.5763826,28.2042398,25.71585499,20.58777274,15.35743102,11.60192146,9.407626663,9.01278147,8.874991153,8.90633612,10.10063329,12.5300235,14.84119561,13.55991085,13.66990437,12.60708601,12.5353376,14.09462295,15.00694623,16.03684992,16.45440673,16.86403327,18.69837602,20.3437333,21.53799776,20.85565203,20.58502577,17.84094322,14.44443734,11.56189408,9.823384856,9.583694794,9.424321088,9.324023741,10.25425143,12.36376601,14.35375442,12.97205784,11.98953949,11.32846647,11.72239601,13.88223913,14.15124663,13.12641177,11.29918173,11.48295121,14.9731813,20.47168028,22.34304179,21.66009106,21.37605694,18.51416507,14.74505143,11.51763179,9.487109129,9.137687151,8.970350489,8.887434304,9.939215708,12.29904855,14.6319185,14.01685735,14.84181695,18.20751745,19.68158111,20.13107152,20.98619882,18.88812998,17.12509417,16.47816481,19.4396346,24.45778873,25.92377497,24.76988125,24.27720771,21.18440627,16.58178143,12.46669588,9.881937973,9.335044345,9.098199364,8.958136254,10.02834529,12.4708654,14.98080089,14.59014157,16.09326104,17.90539906,20.1982907,23.52026846,25.02386213,24.91712246,22.96412015,21.92586106,24.48869221,27.56365465,28.81733884,27.26116019,25.87318481,21.88011082,16.98661711,12.95765256,10.39236876,9.721534158,9.351313641,9.144881618,10.1030696,12.34015509,14.5050507,13.73334645,16.27930332,16.7261285,17.03632431,22.34699875,27.23558714,26.5609264,22.48887682,21.17029531,24.26038248,26.70926314,27.26799493,25.6490773,24.60081137,20.96201562,16.15652327,12.05345575,9.583155209,9.082436949,8.860716686,8.770949413,9.862480224,12.22989995,14.45766534,13.25491468,15.99497488,18.52974762,20.23638865,22.28887077,24.7396318,26.70059708,25.24489565,24.51913787,24.52703542,25.14904578,24.94511547,23.02882126,22.19743569,18.98819841,15.07097694,11.73884516,9.570515845,9.14282138,8.884458413,8.831219389,9.959163988,12.30581789,14.48366352,13.21457664,13.5256881,12.62436907,13.31695057,16.41171414,19.18508142,20.50758718,20.07286178,20.39330968,22.01487618,22.40666374,22.641612,21.44056185,20.80654982,17.85119533,14.24658961,11.29363873,9.498260544,9.260745168,9.166105279,9.138341197,10.25619719,12.63709019,14.84894601,13.45233728,13.5483016,13.97439366,14.26884339,14.50949818,15.02102448,15.40027078,15.80273556,14.27487694,16.56005087,20.36920824,22.29889395,21.56031695,21.10896252,18.10921492,14.40627398,11.31615413,9.371752459,9.009609366,8.94840738,9.048377711,10.21289961,12.55345456,14.7049096,13.20411197,12.66606426,13.53028274,12.56391923,14.95676485,16.27933601,17.09888344,16.95366974,17.19826512,19.44386951,22.42774024,23.06907754,22.02275739,21.5129643,18.50809883,14.71390268,11.53996732,9.564989191,9.164551928,8.888251859,8.800250498,9.90751102,12.22084147,14.91673747,13.01512651,12.20447406,11.82763137,10.33334146,11.66968021,11.79430793,12.09021292,13.6702968,13.16671711,16.15423413,21.425012,23.03570506,22.00063443,21.46657637,18.43404492,14.50338288,11.27038754,9.292482561,8.991361589,8.848878528,8.840147064,9.903782983,12.16253362,14.8340829,13.35217073,16.05694537,19.82538861,22.51196452,24.2420366,24.49268187,24.48453904,23.489692,22.99845735,25.68957885,26.63267482,26.46613936,24.31062926,22.56342127,18.80102792,14.67842089,11.4245943,9.434851168,9.0661186,8.864232163,8.801951008,9.895656506,12.24597303,14.98457799,13.3096907,16.35200009,19.48414215,20.72678938,24.11606809,24.13030986,23.54778729,22.43943125,23.24715685,25.66202733,27.60088599,28.63958655,27.34414177,26.56550469,23.11947149,18.57786876,14.67498717,11.98209976,11.28714736,10.91862736,10.7141411,11.78080197,14.41736,17.82285896,17.03473826,19.1000723,20.73207077,24.31877207,27.33974334,30.07136639,30.52412701,29.01709964,30.29791021,31.46015932,31.71087,31.35369762,28.94013524,26.80439356,22.00235128,16.64394812,12.63354201,10.07499484,9.396262686,9.036784811,8.845902636,9.842515588,12.15977029,14.91211013,13.65634935,16.35613691,19.51054911,24.56727536,28.21228451,30.70189565,31.17782572,29.40968839,29.68088692,30.20390802,30.92925703,31.05841398,29.18775556,27.55927257,23.24602863,17.93367003,13.57286088,10.75410307,10.03146834,9.663422519,9.401969204,10.36484994,12.72352185,15.62766486,15.59146362,22.03070401,26.66549137,27.93644227,28.94185209,28.75477971,29.49033178,29.02179239,29.86781215,31.42526618,31.97984481,31.96378807,29.94811216,28.3821883,24.05849604,18.70913501,14.34897991,11.51336416,10.68686755,10.13050666,9.728189034,10.65854753,13.09112619,16.20382686,15.62658569,18.30676833,23.1405153,26.787274,28.7452634,29.76465337,28.89384541,27.17211236,26.90032518,27.6164849,30.34325169,30.20863347,28.0932325,26.72755997,22.78201848,17.50461842,13.13053223,10.30163677,9.571938386,9.216597328,9.004327977,9.992585543,12.29236097,15.07563699,14.26907232,17.57698818,22.42579446,23.50777626,25.1493074,28.54425992,28.63106766,30.45553435,31.08158342,31.05293638,33.24159006,33.03483101,30.97175341,29.3531628,25.13797612,19.70314815,14.52576748,11.01643935,9.966162243,9.467896646,9.155068319,10.11147404,12.44128634,15.26192452,14.47807145,17.4615334,19.24865432,21.48359781,22.39073781,22.46382702,22.38212081,23.53544225,21.99357076,23.48612747,26.88479168,28.27294691,27.01538753,26.0813337,22.47216605,17.58912067,13.39172393,10.68892778,9.854631717,9.36014321,9.095321579,10.12146453,12.61040527,15.87176971,16.28249178,22.18294865,25.2013855,25.31847538,28.19189475,30.00517733,31.0321869,31.00857598,29.72531273,31.01478938,31.24453801,30.14170862,27.87025322,26.61442704,22.73876996,18.26070741,14.74003165,12.48468204,12.35828841,12.5346672,12.5198368,12.11966116,13.32638513,15.29080048,13.6337195,15.28049931,17.02628476,18.66511797,18.7579429,18.83876614,18.58957612,16.72797617,16.78500864,18.72322961,20.80726926,21.81830384,20.94257422,20.60284841,17.78619989,14.33516326,11.47791508,9.717462748,9.524716548,9.500108214,9.565774041,10.7871649,13.22620223,16.02739901,13.88699729,14.08296464,14.18437387,14.43658884,16.05172938,17.10475346,17.85649306,18.12751175,18.6065158,20.80043452,21.06138096,21.94670866,21.04777689,20.69055545,17.85027966,14.29103177,11.43824743,9.778909999,9.622250571,9.529491056,9.496102206,10.62496247,13.02673576,15.79814092,13.77155886,13.79750798,13.55440054,13.60902941,15.03019742,16.48773017,17.36136687,17.79151399,18.48911526,20.42097566,20.63873897,21.65724598,20.87010636,20.57935195,17.80233837,14.38384035,11.50996314,9.736593474,9.526057331,9.46709544,9.489839755,10.62223184,12.91262176,15.55655413,13.36812936,11.98291731,12.61213849,12.82931315,14.09859624,14.77495751,15.53080122,15.77390866,15.7884611,17.45888453,20.76652244,22.4535422,21.66077781,21.36075237,18.52960046,14.77194891,11.50584268,9.469335535,9.102303478,8.91737308,8.815604133,9.855596431,12.17945695,14.9365386,13.2885488,13.06880701,12.54840209,15.05317065,17.94655466,19.47182981,20.44566575,20.51062848,19.58108754,20.73447438,23.54204806,24.55095701,22.9641365,22.18587548,18.95925705,14.95967534,11.59775194,9.523326704,9.115645935,8.860520474,8.789458803,9.897128099,12.25261156,14.99234473,13.07518392,12.67531895,14.11529067,16.24313479,19.69799756,21.87482943,23.55437677,24.1635025,23.19818545,24.10962577,26.26505412,26.67438635,24.42915802,22.76081116,19.00795047,14.95117279,11.65947716,9.631603376,9.286252807,9.084693393,8.969892663,9.969857576,12.21565818,14.86730824,13.08349026,13.44277191,12.16570572,12.62183466,16.22110992,18.03784257,19.27932889,19.81876643,20.30749937,22.05048878,21.87275284,22.35102111,21.17067139,20.67843932,17.81761026,14.37080855,11.52034606,9.79898909,9.646352018,9.604640485,9.651845974,10.81313037,13.17266889,15.89142367,13.75188855,13.75936097,14.57681545,15.93666702,17.53635582,18.17728435,18.68043891,18.43550016,17.54135925,20.2543748,21.74390655,22.69844826,21.75046332,21.49968725,18.71495599,14.74227175,11.35747324,9.313869737,9.024080044,8.860046291,8.781626652,9.837185146,12.17661187,14.95328207,13.74636189,15.93532623,18.83227478,19.71784774,20.69021208,19.81525095,20.94790466,19.15290255,17.64062648,20.01936113,23.04433841,25.13642277,23.91611108,22.9951708,19.53348964,15.42041527,12.13602856,10.04639686,9.635658436,9.330678617,9.113749212,10.14160903,12.60626846,15.63956841,14.82943921,15.35208422,16.51454589,16.98246395,18.77465367,15.86606318,14.06700602,19.01241431,20.89752706,23.04592445,24.02409342,24.94997172,23.6584839,22.98155036,19.79749371,15.56320901,11.97295952,9.69175889,9.303879241,9.196665397,9.222025876,10.3130171,12.63386904,15.47506048,14.67997424,14.38998835,16.33800359,16.36017562,18.44706035,20.52764993,20.98448197,21.54914917,21.15024893,23.70474103,26.15272239,26.68311781,25.11531356,24.30392532,20.94461809,16.59525469,12.98006985,10.62641771,10.04114816,9.630393396,9.366634578,10.30374606,12.65762711,15.56149214,15.33496467,17.60377121,20.73812066,22.35780679,23.74749904,24.53655174,24.83525275,24.20544294,24.64334045,25.50270268,27.60129477,28.18226399,26.66390532,25.88013401,22.50915213,18.05746383,14.19523097]
