new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.309387909464,950.5292419617228,1309.1050309012703,1506.4501820232497,1584.0186024445077,1525.392261432438,1350.9954922291963,1048.9999404859254,568.2951824131486,37.96147342820965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.84002282934927,505.14476529234133,866.1329262498226,1068.7284422395803,1239.63199679853,1458.1246460990872,886.5658500041824,962.9503416526376,488.79780152432966,17.294262977384903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.45362166154172,839.0587556063374,1192.6114377736772,1403.6896940867748,1488.939594329462,1435.3152742869183,720.2675909420782,810.2711682560387,394.24515752067543,15.697989618803971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.64740282569943,839.7983206115115,1215.5184290427064,1050.8305005409711,856.9402972361943,560.7831699688286,1314.0492611523348,609.2586493787286,331.2884174022792,12.720986662389826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.0212941261753,632.0188209846399,798.8129868875948,1052.5907745870777,1020.3021630359384,844.5738644411214,858.5061133242347,655.2780232540215,317.1788915855073,25.523973668542368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.20319464102533,201.89343685601816,537.8621214980114,325.75456563177795,685.1167769157927,727.7171269340074,602.8165461815985,324.07707288508925,220.24433283445987,38.3738180139879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.61876336584635,1041.601947567218,1459.30857487189,1703.969486256268,1790.5595064027343,1735.2592555248116,1548.7225306664136,1219.254520895667,693.7174415430196,71.94788257306463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.00326270494848,734.544241268995,1000.5650707700792,1075.3806225078745,694.8334271738474,707.4536705567573,781.9170112942003,474.0135300217388,315.4623510560744,16.36102096979967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.92556961181372,21.81052952957352,77.20839986435679,289.92432018574414,377.96847976160313,269.92560777549926,115.42680770302296,57.711841940201715,131.95729604993224,2.688049364107421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3323926436968545,192.16585321879504,211.5257439033456,217.87569433319956,250.4290498513442,397.6641813777533,589.0420503407714,438.02162675514415,166.90349969463853,7.075458233240337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.7856062660099,975.862662450474,1382.6374724980926,1625.60136724441,1718.628023898423,1672.0572953307822,1492.8498392934614,1184.8752910564058,684.8379757469994,83.31234926292264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.6015201887012,981.7151441281673,1371.6353692321004,1607.272338024305,1490.1375803040526,1406.412886455352,1481.3924388806722,1168.0449157380217,678.491149139765,91.86147081692724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.55417291593338,577.5948023514958,1094.4601501123218,1155.66754956378,1264.0595087276167,1381.726097248844,1170.415897106246,951.7077040449414,614.1513365565709,86.12847535443086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.1657434901732,755.8963498291523,789.4813477673974,1501.7074383311449,1607.7088922353844,1573.8544645962047,1408.020093193101,1105.0038324088978,604.1886852672279,90.36672169348113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.80457250429433,540.8586483457976,884.7399756830658,954.9111841412716,1037.7221598737592,998.4533666792754,801.2722162448216,516.310869245859,471.88230203956294,80.39860371455401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.6113948475568,780.6784156255558,1356.9330980732725,1583.4781811313285,1677.0233923401836,1638.2161439377353,1467.614819217226,869.6722172777525,699.4012367992584,130.90691069411457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.70666242747408,515.1238166504369,482.83832892191714,494.51439691807343,720.0114374872766,1160.3907693645126,586.9131652255603,427.8137553901679,55.72821457679879,0.8785751117434192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.1268547334867,312.326814101719,165.17914960865673,204.3963997299183,1626.4119992141786,1589.8937318361927,785.6695032159132,1128.5441787140371,665.5546187166274,132.41805988631324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.66616418359365,540.929715310392,1436.9638716743764,1555.8198556579907,584.7795943764197,385.0384713052593,446.95029275742195,167.27757745332747,138.17057924018172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.7314880132774,1033.1324834900115,1430.548320969512,1658.4905336941542,1741.3444619876602,1703.3415979097422,1546.7389033030106,1246.0936238870324,753.1567573918226,169.22059512267649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.68390670641227,341.6470132086478,893.873252066923,1578.994714716645,1689.2867389888115,1669.0834161969876,1514.8353028897288,1215.7175727347014,745.0746473194379,172.9910490244518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.75359437258646,990.7094104054552,1387.4590927113402,1639.744474154342,1745.6912611627392,1708.750496775462,1539.3987011027652,1228.8126371557803,744.5178259375064,175.49869763228125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.9671171638084,1003.6592170747256,1424.7637824337935,1685.6599809275351,1794.944572404903,1756.6332308433057,1588.463802032102,1280.1339189720743,797.0972273138167,200.8789754603251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.24640694674498,396.2865756025397,1321.946284734512,1097.1583518999428,1660.5342946429837,1371.8103032987942,1447.3490199730109,997.9480883705662,621.1697850270048,133.0326719867062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.65099684028532,710.3681970607809,771.8786073063336,1169.1741776149822,1670.6851562451527,1652.896548338227,1241.1572031925166,1161.002257642286,676.0819009444508,153.44060516010978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.3328277128608,475.7433467973047,760.7421796677015,586.6679451499269,311.56538233820805,93.06258061413736,269.55699670639444,516.5951371042365,211.0298370624949,69.50817710721003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.3515998022851,639.0232122532859,438.30823748048624,1295.6413554110868,1770.6263942675002,1770.2523165088112,1622.0128760102225,1317.861105703819,822.7930112264332,228.11402296871623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,495.1938283378217,1127.578136568947,1556.6117446920423,1810.5418187442272,1903.0530446660168,1858.6674300207396,1672.6086500231297,1359.8937009609338,871.6613113307395,253.6192537015414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.0175136533763,1055.7559878563184,1169.3842546861458,1306.809802231569,1313.7493741808598,1375.2160509097391,1179.4398396984195,853.2479388999072,514.875472752184,219.4719676917805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.97335235596568,241.1598871835374,296.4866905537263,832.412042027628,888.0879325755494,468.7850319122968,370.0495894210891,206.25975992246927,437.1649184017375,101.17983369099169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.34821835873632,514.7013196411451,1024.9925826991655,963.8257929417616,824.3486748909605,1004.418305971272,931.038150727152,784.4410599707822,241.52303156305803,18.915526916922097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,401.6376837497982,938.4330198232394,293.00206642163823,431.4155228704885,644.8436747491291,874.0166735858669,678.8183695591609,1194.4365311391389,764.9968260755044,228.55838673634472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.81505239212169,357.84481444657695,402.6880691056159,552.0294380332447,1212.4047588466876,1064.7088634838974,991.604385585951,515.9836488264631,319.9754937856435,221.24864180663943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,426.1956152732503,960.9362570186942,189.94715820327235,326.86039883909234,339.1174978424816,375.3405639829217,415.89793400796253,297.0193023103565,79.89332540584469,67.97203733405509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,426.6407599965337,246.4477379227505,632.1062880179868,1000.240193217648,1689.1688146849244,1669.4512463104377,1511.1132682385564,1202.993462249692,756.3250944836831,233.9993047839148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.86217676454254,43.40239147577979,1312.692741179803,1560.3306555205952,1670.53755562638,819.5949978196874,1517.372627812444,1237.6835124395966,808.4538844471259,259.26712499765557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.2733233454588,659.2538684930311,906.894125700788,890.0450074466862,328.1864615410838,319.98642716481186,515.8087147597693,9.16841938832688,117.63456933937732,21.543442695603517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.5433874290725,1014.6644441633376,1414.2661765208557,1664.9248273347357,1780.629655250897,1756.63869753289,1591.907035514481,1304.8917751431763,848.1069078238123,280.898034726606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.22734768046413,231.87432444697805,940.9484779876176,1120.2707345062065,1378.034519868212,873.6066718670531,1142.9403152561513,1282.3034137813393,852.4896309590158,291.5369936130776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,490.8907626794161,503.3087385477113,662.3370814185092,1662.5944556605646,1767.8430683134968,1097.423095866948,1574.039551086412,1298.5418247133225,871.4215579446904,303.10138495058567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.423332829257534,478.2017951988765,1028.1226529639368,1402.3472313160307,1635.0970070521323,1722.8303462773483,1709.3557374079965,1533.376752047962,1233.211760359737,789.9233686680611,262.6916155443177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.284322722688353,164.3060411864975,361.4325247251096,480.52670018346333,738.6778395502911,1693.0001831277807,1667.1427413946035,1515.2281235841351,1241.381337465468,445.8967835789847,166.83243273004413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.028388725130423,93.305457822806,142.3893016878599,310.44158715083137,375.4990979808629,242.61715043554912,206.86812437762316,161.47117215927207,65.49953173069538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.958287452852416,5.634595049981129,276.4286255137103,529.9166786652313,1349.6342865227357,1930.2662254160712,1919.3593987399747,1748.7744740882176,1441.5637004816376,970.4842208552942,354.6272771484588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.66715558651382,559.6867082293728,1137.546254547874,1517.7084387440436,1767.0246267871798,1883.1824089831728,1856.184771993866,1695.7725757026158,1061.8029274920775,921.7275974096364,332.83861437722203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.27242365120364,577.019238033847,1180.2637479143214,1583.1509607119326,1834.4179759809665,1942.119570345886,1904.1088967114188,1731.4341347271943,1418.8667862837715,965.184655781258,365.0210159592972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.241617051068957,572.5060953042779,1138.6700497352508,1512.0816532506112,1742.5151145143302,1839.623826376417,1806.3504297444697,1650.860596945947,1364.4294914044945,923.0536601116276,350.1250677980581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.545758130412704,537.1803472112986,1096.6483878573042,1471.2165866975463,1711.118354321067,1813.245487221432,1776.7850105619077,1630.7423983205051,1327.815166480958,880.4806435413337,296.8881017603362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.728446889344411,482.72040461802976,1003.8208748952866,839.07515567509,940.3510469116324,1203.7986275298767,1685.2234267164556,1349.8607636626514,983.325474688536,735.2213298217787,237.80099691188545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.152964868162,522.6139623364201,1067.1618451958852,1438.9607752839124,1668.1907838834563,1756.7722409498751,1761.6211946110434,1593.0066210765565,994.0081670916812,868.0728200965519,330.82218687631405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.36312423579193,549.6607995319844,1087.414368193967,1468.4801180828365,1698.7386452798612,1323.9791123041723,1074.6137240547791,914.4365954156484,1312.837998931611,456.9621442530225,332.8167476188853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.592882502833543,45.544552837123966,105.97490141197356,502.71365033869046,859.5814892610089,575.9274620283206,523.569071102342,1270.4578784080734,375.1172106656251,327.2586862230827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.52174053019957,577.226191282391,1138.4849632450434,1511.2577450347094,1740.905564909616,1823.9070938218956,1782.9131695857748,1634.199689004672,1354.6089740443404,935.4450834876568,248.4212128626399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.91337779659733,463.4370475876578,696.8279879164187,311.85199306355014,194.6680351370403,268.05678089336413,309.1701913446817,133.80191330676598,117.34795861403524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.18364159594614,53.05968910406345,164.75899546632968,208.91735201603623,892.9509434385061,1156.5594009216563,1298.4137479859214,600.4533743699224,545.5186107384848,865.6909053491587,206.4128272308263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.12011715477276,560.4364256580606,922.6092963439992,1448.450948402051,1673.5497015872636,1757.3946626068168,1728.9538195672862,1594.0491968758254,341.9141000426178,900.23647874291,358.2923020368249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.60899539472955,210.77836934162255,270.71671585389583,373.10624985430127,406.2218934439617,258.47367405229437,515.8883722365673,323.2063073298946,304.8366684157358,148.83140488499006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.18327212262321,494.9728178874898,951.6530371490996,1682.4588436981694,1929.2377068185904,1761.0893638100683,1575.2211369922502,1361.2502209334657,1081.8313162172085,648.3689085752712,165.7656473054739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.15328119872564,724.5409802855983,1286.3120591578538,1636.2215831951642,1836.5164038256369,1922.415278217532,1887.3925409186472,1726.0525693093955,1447.99018456567,1029.1863145658876,434.9626234549673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.183716603985758,149.9997145446951,387.21108993714387,584.1056296462557,451.3705017640599,538.9101639868645,1402.2410213469666,790.3107226728831,1177.949776308903,933.5864090290354,386.3426672489138,1.3861962874173943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.8262528044179,698.795215211069,1262.4632353690356,1629.7107559004044,1838.3610210824704,1931.7859651204735,1894.5827996331552,1681.3100579298364,1361.962452490719,932.6508241544852,346.2444991489443,0.6060215881892385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.29019532772936,754.0243991243976,1319.4058359891776,1691.1907088754167,1906.2510580727628,1985.2306653623943,1947.5526788369073,1761.730528402727,1451.763762290065,1010.24111133408,431.69120021666225,3.6619010657465703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.47582317261913,733.256445394093,1296.5503877933704,1669.6831901399378,1892.863916236758,1982.3052054792024,1931.0932574545925,1769.3870176432006,1482.123413373643,1048.9968166633057,458.4490838199198,8.289844276583462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.64692018065135,668.815108575764,1200.2484031227784,910.2483302385108,909.7922521360588,1449.231904056934,1720.5601081886032,1480.6692739442508,1297.8897267414948,993.8308901580228,432.56430863882144,6.491303403387822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.08387129720937,436.67369729481607,452.2686007671754,395.4790674553906,423.6168997008265,278.47238646253925,655.788768252315,216.30441155557492,330.67771008016064,142.00116672738304,18.612516122827472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.2364739804752,548.9165487928809,1259.3167650355117,1679.176487080696,1780.2610441817917,1981.1837531587908,1688.847060955113,1561.2310973906754,1225.862967647287,859.0028011207405,205.132840912473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.02762963475588,787.333719716469,1350.4831853195933,1734.0315932353355,1973.726407610313,2071.49580795643,2033.1516662573276,1857.0578804160257,1556.5680111753686,1114.2862713228376,462.4710054425675,5.24724104515914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.07780282175663,785.3360351512783,1316.6303195917233,1649.7204016898177,1846.885152055519,1912.8485714452147,1887.062196676632,1733.2756281614088,1430.1851765899917,1041.7089384919373,466.0563728541355,11.498791062497869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.785643110364,655.5130909061413,906.8753827650708,1227.9481192458247,1262.026681157956,1295.908442245057,1230.7884549626344,964.7098347430892,968.5654128112466,844.6660172083975,338.46774273761895,7.501079065151592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.12818088914754,383.9966764616453,678.8870936567906,1521.9271611917218,1443.6137090757056,1203.9188947007287,907.3556704928238,959.6453373211724,667.9365334640206,443.064257418724,211.75222104326164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.308115298782646,511.93126993327496,1061.1890963473395,952.5206788816746,1990.8348031418357,2047.1666964398585,2072.3087827931636,1891.3113763948504,1580.269234345414,1117.6943618007472,501.4180449072395,16.495345342439553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.98660289149487,843.7960326088578,1385.7050663104733,1740.1605332148574,1936.8285957840535,2014.0588624067473,1969.8021054445253,1761.899995779837,1489.715083294761,1070.469192394315,488.2628469007347,16.339154211462947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.71489976476008,858.1492165899532,1406.0606754549997,1767.0738269934368,1980.9650855754232,2060.419513903224,2017.7621541222024,1833.12471341648,1516.7728538694937,1076.0413109919054,491.2640594824502,16.325877965329937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.24018116678624,864.5366528912415,1378.9677618757971,1716.2976522242516,1932.6840641235897,2023.6419692478169,2002.1836507185956,1846.8414185388456,1549.216875595955,1120.8790989613603,521.1762229757804,19.34895730538218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.4897102145991,809.9056810095535,1296.6862740773204,1615.7753831946711,1804.5846890087792,1888.691270172718,1854.893852296345,1520.0934773140564,535.180319779143,478.3985960239071,115.29873097562216,2.982469645998327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.02588855365977,445.6047061640585,677.047943089541,545.7404021444715,872.2290660918395,978.5147878544566,1413.4258682362015,1673.823036066473,1092.8740291772544,869.4457401378364,419.6824451115257,15.703456308388152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.104949811464422,108.61609343678796,245.06154163533307,1142.335074623617,1207.5917291456433,1190.5809530709812,1152.7069466761184,1108.02691174895,1069.1813965194128,797.7024679463511,24.394711791581496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.84712087140772,256.35884613887106,182.1953923729033,453.7828737819937,909.0284775055834,131.99790574398617,122.43978948387269,455.6220243492433,216.423897770772,563.586019814204,268.1497146162952,20.194732279620514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.23242647454833,383.6796084657628,481.91836316046493,945.8708414803456,1421.134681505552,1586.7066518086149,1590.458362774673,1616.8499781757905,1465.0665609153427,1093.777594869954,509.721165429956,21.6824528021727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.55039973156113,888.044199058876,1420.28031601911,1791.4544815832303,2029.241421293328,2124.3501057232593,2082.9617988814225,1903.9698866048495,1588.029590687987,1147.2137045996712,537.6575111164321,27.260038089347365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.1169217672169,944.4198258735728,1472.0896951197058,1828.3952459705083,2042.0334749203123,2115.291020126616,2062.700685371137,1875.869540230848,1567.1687032347509,1133.7500291094875,535.4364732339446,26.12999525673161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.3642926847266,869.8440275218268,1356.4528103455193,1687.1719110753886,1864.74170310442,1920.8846051339617,1872.816003620255,1639.5640733980638,1441.8995114132374,865.7674390033372,408.3796739184035,22.855448195807025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.32365383696555,580.7467393746037,1297.1696856276928,1523.1688806829857,1876.7590487217597,1948.6655406451157,1891.4855295058896,1721.3129494399102,1453.2811591275026,1065.3445613869724,507.7070807960127,25.912108629019244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.12222214231667,485.1468338377514,540.8969151728869,747.478428825168,886.9227467384641,889.9958072404287,461.5978970204082,670.4473058944697,485.8481320158364,203.830987835783,367.5778647733843,23.34120261314428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.63906304821838,55.43926098449208,310.39472981153835,371.7255202564681,519.6970929654319,831.6693531998341,986.8483656477134,797.6368676713408,508.35917876784,350.16021080252784,106.84488601151322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.35894857906615,310.5204636719745,1047.5286200321257,1651.3682181216209,1833.6050011442328,893.3492308224963,808.9123054165423,803.5393305109469,725.4273649538904,487.6076251062879,70.26414218113679,29.21633200482938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.45165727787844,901.7288849993912,1369.5837987267223,1678.431455385938,1864.80730337943,1937.5845608579805,1884.5084716851643,1728.4758747064982,1446.3119108633266,1053.6028931158055,514.3897183348469,40.987676590881435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.6804335541985,872.0705320938984,1357.186908661109,1365.007398589108,1697.9584705806335,1475.3126991074082,1912.914171720225,774.0231115346426,1138.0507519009284,543.1616865720478,308.94918089434987,43.68665933415721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.27347163998638,43.31570539808778,82.36270718658484,608.3636741982327,254.54156232995825,148.7712712995641,1070.3411156669142,251.53175923603905,312.6165486496806,244.37976734862016,193.04755215315797,24.162767962081233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.7240170547927,573.8891677690758,1152.9685668205043,1517.1352172933596,1949.9892604801428,2033.809230918739,1971.785732807928,1804.9915669049735,1513.866136922019,1107.2436132271023,547.6693626120326,52.7676116891372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.268895634678938,18.12910457245487,253.88087384592723,250.25723960726992,612.8744740608371,428.03476584049986,867.2356356345174,367.7004748112009,288.8544109385544,243.21458151153467,119.25817614587916,3.211289652879057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.1383641879198,489.5615761548052,1329.772241352095,1667.6886293973666,1892.110294029796,1990.4310490682608,1277.5473938431016,1237.4789020580174,1526.1950838456576,911.9312896747836,549.3804364518813,52.456791338493744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.387346314175,1029.197247945056,1515.2609237216402,1857.9856557340267,2046.4185409224808,2095.851471965267,2030.5510839265671,1847.5372500273463,1547.2769817492251,1132.893320756081,565.528256527898,54.906649227861834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.593930491616283,391.90697628995554,986.40322092443,1440.2899618085232,1758.6363820980805,1944.7256193662308,1999.8509361774595,1958.3743813466212,1777.8353959177257,1479.184677244318,1077.869528179987,535.1662625773552,55.76335758126853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3084774836788005,374.76499966527285,944.9079231578748,1415.7234397728676,1763.6922890077935,1970.154316444877,2054.167963885885,2009.1692990515248,1831.2769723370268,1536.5583653859555,1116.6361668883808,556.1442933788234,61.21286614104238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.128912547366628,384.3184301914571,728.2434910453987,1243.378241075004,1435.8010287042555,1899.019408708546,1570.473707566216,1546.6842364071688,1438.4148872811488,1100.7054524844216,784.9736717274125,399.1409685211371,52.25999051346322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.981311928593734,385.2844723365474,960.3521021888416,1416.823025334943,1726.8553917226152,1917.4710479664675,1998.6310834445328,1967.7669350078995,1804.4730123501308,984.9131575349134,1103.0030240210874,548.1660504085382,63.67131454261419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4573181163226785,390.0022254476958,947.2874950383032,1386.6711084555636,1715.6432113854598,1924.191952332391,2031.3890493442568,2028.1441785982176,1869.7929242802031,1580.2614247888653,1165.910563933226,586.5039444624016,69.08489914226342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.813838088854517,445.2829524342467,1051.4880652023826,1511.3069452409673,1837.812009257088,2032.6745023521944,2100.5372058945654,2033.4765438097588,1848.3884916911688,1544.6654660392962,1118.8814143961697,562.2810429148942,70.91858301992879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.830238157607061,296.73269158501444,674.1201403393845,1123.6897583632842,1794.3330841271295,1985.6859625091913,2042.4239527477537,1981.2548201233851,1801.0047882867957,1523.433624649991,1116.4971567818116,570.3967340804389,73.0498110021046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.167261670922286,415.7581429457385,971.88135052188,1405.8669984525886,1713.6642697559862,1882.4701774259197,1925.815559138893,1869.6726571093511,1463.240686594226,1412.961980577201,1025.1698596328242,522.1391412982513,75.25444881583942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.285562736559337,136.51963898575897,671.4156909065247,444.0193661846459,1051.398255302071,1347.9966225144456,1345.737317804869,1625.2764896919784,685.9266279299064,413.8323063007969,686.7645933475959,272.9877348982956,71.23018432622713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.51637628081047,408.79982806073065,940.0261693592008,876.9030856863145,1141.6775099622052,1280.3822628703272,803.1137096790357,902.359116212882,483.3295500288385,357.2794025524416,82.25962104014027,62.47879525760779,1.555663664527014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.332474940163245,65.63619897029993,79.98938295139529,236.57021079978975,473.9237201214272,473.6777190901391,537.3138906282835,742.7138183747265,305.7425769754001,373.1773168188956,243.48713503508884,108.98392355023788,11.394923960398426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.28335703037201,68.21725740968836,214.1294500567257,420.80389743193774,580.5694624409454,505.2650324631933,511.6938594141905,818.7382894662808,875.9292339846755,933.327131751614,447.5883335274614,109.71255517624375,85.23662399655444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.395869508986088,288.3553802750841,431.20544579932493,599.781752506723,617.6164367972868,943.477993353784,1142.4522179718492,1200.396003741551,1389.4075770702736,1443.4879752152694,1034.8646431325424,522.153198500039,88.48618047652276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.48775524313444,466.16804951278374,1031.7462872025942,1468.5043277081377,1781.926041638003,1975.032946420932,2037.266521602906,1997.239420467531,1830.6358077443676,1538.9348134437646,1129.9467750702072,583.2926548095224,88.26829384881039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.906779100212376,509.9562330820758,1095.2512581907183,1524.4074763516303,1815.049494784212,1976.6237530899289,2020.6462233556856,1967.319447417652,1785.0115974304454,1482.649777485034,1075.3181460554836,556.1036836847695,88.51663774706319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.22271681084576,508.11395869220667,1077.9210712532088,1485.0051397401612,1783.2685044087468,1941.7181591392764,1970.5416704496993,1891.1832996674495,1742.1441605782609,1483.8016870759866,1095.5183450246884,573.7525005294713,91.82320398983798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.07950746071884,476.96007570761253,1006.522200505527,1404.5190689922604,1483.9820878322646,1855.237472784493,1627.917681716793,1853.169502210363,1419.139339807326,925.8151193072944,1045.937813363129,534.7648513707453,96.24419395213089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.94386077774159,276.60277862474925,750.0922874020615,735.9304375564125,908.9324199600328,1271.0912334441834,1957.2911958532989,1885.193369794497,955.2602713190042,797.222180218598,703.3255389650456,298.53591819213943,66.82559443268678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.83558226326747,331.0978642224877,983.873705558264,1218.8148428619677,1460.4987512899318,243.9049463104513,429.9746596872294,489.3702420193589,117.10742427233129,454.5849152395586,230.2749272657776,304.41885714037335,94.40738625184596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.741463390776346,492.0910915209714,401.0832052348313,458.5826272369048,1742.4112474122308,1925.9764360037989,1989.7680177172651,967.2830836259288,1783.5496484445048,1501.865972329086,1106.4931148427595,580.9810260710688,95.45777160766364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.41195496872663,517.9266664958121,1064.3949193106346,1454.4244782062513,1737.041396329255,1899.9417173369632,1950.3164808995384,1903.2162643978877,1742.8478016233105,1473.917912307787,1084.4178413461807,568.7512605156003,99.35708319249466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.98226476560818,287.7852826470195,701.2458540560921,1387.6668269155396,1432.5733389826237,1496.3321205585848,1898.1876909360956,1633.6780106272104,1680.6665504702132,1416.6020148846108,1040.701505697138,547.8981826189133,102.22553331288006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.70179924531008,494.9204938586126,1011.0267527228924,1118.715070841679,1270.6437458539356,1817.226799150026,1874.7121639503112,1828.474903447306,1674.6547538389234,1419.358007390693,1039.75498744342,552.4550588651559,104.69725796058488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.45116734440356,499.7561712736484,1015.0494553011948,1410.3535886898917,1694.4051223509157,1855.538140711623,1921.2860163405717,1871.5282077453533,1700.8940828873388,1150.5483852460218,992.6493042521846,495.5944585887768,102.0209229313007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.64608436068553,477.798041125302,777.5592787399529,1100.7195096862094,1286.0145150533435,1353.4734645221404,1209.0130684375306,426.124548308656,199.81687576968417,89.6349662448557,580.0532507530677,207.47648883277705,45.239199176064695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.34934864398545,491.8154141747977,992.5048274560312,1370.8715946016248,1635.307084123296,1429.5635358887048,1794.6009519167544,1444.18380670377,1032.695929278932,1377.1504780668845,1020.7824507636911,545.5272012506884,108.4630261284309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.5816143709245,412.1321658401165,870.5398590103276,1253.561902814679,1369.6712657600694,1405.1086905116972,1593.429899041503,1818.1030313948047,1652.8934245156072,1224.750105839079,925.7331189635314,398.3709462454225,94.63933008134624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.07141072731346,483.4084265499817,841.6374711787611,984.5179939735424,1437.9564663117328,1668.6820049903777,1896.45787416053,1847.9738042384256,1694.5909897967774,1423.562672636583,981.9142878201624,568.0960387211535,116.7692704737669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.6196964613523,472.9982876703908,675.773423460772,1200.3796036727988,1375.357403883273,1291.0868220318089,1483.9930212114332,1825.118356042619,1386.6515845641914,1415.892126194322,1054.397125016822,573.7314147267895,117.76811275636231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.79153413758202,517.0832343885384,565.9460678032603,1396.6384454788358,1024.877782217898,1284.950072495738,1133.466542206765,1081.9843835255654,57.60797483810227,232.50689852743332,11.430847920523046,565.8234577654438,117.75717937719396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.36564627254292,202.9305459657029,781.8131441921008,1103.3880351589448,760.7804464947908,1882.8137979140683,1947.9072327042245,1920.966605477724,1773.5596637072408,1514.707226162328,582.7467668067592,618.2685347691142,128.46954809522458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.56365967928896,588.6054961296918,1152.1993255004445,1584.9791779000138,1896.2040635726928,2078.6306188194417,2140.332363200441,2074.0737425731986,1897.0193812763907,1595.9539477180851,1191.8086153604577,646.7702923497257,129.83153475734062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.0834268158468,619.7453219124981,1178.2605966595463,1578.975971780928,1869.0447687628252,2021.8879428469495,2068.152536797876,2027.9669016645591,1832.5593015223444,1540.839564286024,1132.5957766515703,610.9533231498249,136.86638329652703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.85786779236294,583.4207315369232,1111.3943925328058,1520.6284319376514,1825.088679727733,1996.098444255747,2039.056471963898,1985.112741058507,1800.748634831994,1524.0935321783677,1128.579321718507,616.4325080244843,133.63010306269172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.57467535492373,581.4066469029799,1091.087202638882,1458.659600722682,1702.6488902438607,1838.557040951846,1905.352959069647,1880.570893273244,1741.5764058171603,1491.4527096268755,1117.607675723055,618.9260994305258,138.9452872498257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.44433805702464,575.5783748505878,1077.099505904272,1461.691270574938,1745.6693944044025,1904.100306199215,1958.0416942376417,1903.9097530194233,1753.5796942327129,1477.7602141298114,1106.198694560869,613.9412594854074,140.89064778613934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.03301402787368,423.78870994490075,127.26140969712054,868.0158103337457,945.2984009853164,757.4738802520161,1532.9675312848033,1364.5817777571967,633.85484772927,921.0208325419673,583.0880444279431,330.4863759447143,98.77917600788122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.79342523475736,526.1860535018551,1051.6028656836504,1414.6753972840145,1671.9370281599302,1809.8897207724,1849.117123317175,1802.069230844401,1649.9851456568229,1395.454516706033,1039.0942989593889,574.7216664971811,141.89808058093848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.80409158079786,551.2492633340165,1028.7200840399223,1392.343970332634,1670.3188880430123,1824.9543553550936,1088.6888878227362,1826.9629732994529,1680.2901298445593,1420.8941471638482,1055.3194336452389,583.5433415747399,139.80511942585193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.06797229568193,542.5150552898046,1025.0550591515564,1394.9304954616066,1666.3133664891177,1302.0131725992774,1153.184110581252,1242.6800667195384,557.9451771189836,213.5320189807401,847.3189235680353,236.84823101292812,145.5709150258534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.33826524873786,607.6678427097318,1132.145946194358,1521.5585501226171,1794.9797154093728,1954.854614210064,1998.5709498591063,1942.4389812087336,1774.6834588946174,1499.2786662444587,1119.4632263590572,624.5310181656214,148.15744015482602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.18182722836208,388.2747515390945,824.4931516871138,1469.7077803723123,1737.854371165988,1884.4319380309855,1931.3275441510575,1883.3651526064152,1727.747243080492,1470.4692121358237,1103.3989685381132,617.2673496195541,147.74275270208312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.42449226821378,477.34821066808934,1098.4570811540134,1473.8773026137328,1504.6867841545236,1859.69907244084,1895.0849541192451,1834.8599968816304,1487.6494555875954,1046.3689008846245,746.7279304408254,489.62951929678,138.8609440390983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.59824675222265,128.94436913339348,190.389960059591,235.23009089601052,267.51323575756555,746.7333971304096,1134.6262613542665,960.2544827319812,661.9911180633961,405.3269182634657,103.54300550266775,15.913533379551687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.44205005437092,445.5312963324995,775.2702977154908,1038.639001812592,1397.116390339624,1380.277424509036,797.3752475269551,943.2241827659468,914.9606166600748,199.56072231488253,789.9858451204517,590.4907230805795,155.71318611581944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.65226428631176,563.5422862975304,884.9281859958926,583.5761417122451,799.1136548147248,1299.3063802994527,624.3100077152894,573.1253931386002,1674.917154938964,1420.755137057279,1063.229733473549,603.039899498895,154.82133475794302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.78771722264913,164.30838405346216,415.4769989099806,675.4298029726234,936.9374897441384,1224.2229607720328,349.8275236935477,114.41703204125918,78.48838618271009,92.75410313045856,25.895708560266694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.8600259226661,327.4219059549532,768.7485370415624,1442.6390764184112,1704.8261946096743,1856.4221825129507,1524.0115318346047,1208.8881155327497,1196.8293792657005,1291.7475105158398,1094.4976359837565,620.0780090214782,158.22942523585257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.3939051253228,604.5682297155012,1105.3935292806843,1494.1790258180722,1770.5740702386229,1938.2499350759408,2000.7209207769995,1940.3483629206112,1768.6591669728496,1341.6005957009536,1127.536745919238,511.8359933433793,154.23405610547096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.2362343795028,617.2048731671637,1107.0421266681426,1463.674897938341,1713.7736035476694,1858.5393532933388,1913.902080623652,1877.42442293972,1743.7537101829744,1487.8431325900065,1124.3035895080222,647.9245448076427,171.4111757346234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.13662138527204,604.996193414377,1089.2261853132957,1448.0799944659816,1692.830715750671,1294.3863596736896,1886.950520017984,1814.4465970186425,1671.129520012781,1423.464272224068,1073.7546728344078,620.0319326378402,171.16829852595478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.7090618803013,578.6811116674381,1055.6333778185017,1428.064881986984,1695.246211591225,1842.0775890440589,1857.2867004229065,893.6600511731399,1614.6593975638434,925.3543554709132,934.3861076196354,607.0376114962413,174.83566628128554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.53806002403738,572.5873146923857,1040.876439763832,1392.665724062446,1639.3126056771912,1582.4441958442633,1840.529734936081,1796.3385782488697,1315.8556115820793,1147.8197261878602,1061.7232700152797,616.7737856456682,173.60019443526056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4911478204335,608.9642290968378,1113.5904398343368,1148.75531106241,1759.522766766373,1466.613634067666,1331.6301348550617,1904.0760965739137,1219.1506537935677,1472.5403065325731,853.7938269026705,643.6652126659108,175.8321656969163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.02728759358843,593.4075924515676,1072.466096003851,1426.7692765555332,1687.3819881465522,1166.0253644144937,1512.1285105899042,1818.362308672226,1680.0253858775538,1432.2070707804835,1079.378334505221,623.2947653639416,178.65610134497334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.13231241309245,573.9602347336702,1044.8030847965838,1405.1438335161668,1675.0647555577368,1835.5776951284672,1893.996301936338,1477.8664240988753,1669.5660467917053,1412.1654058092204,850.6231469438455,619.2267673576557,179.26446580012723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.19680983500896,567.9624953041684,1023.608729278713,1376.4765133367202,1314.5154916783,1774.3812290561775,515.9891155160473,1230.3378435497668,679.9976125980343,1012.1536717328886,894.9345708019092,545.8598883596686,171.93285411208527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.7219613646846,578.6264447715963,1040.4617523110887,1387.7214938113812,1630.9196752541632,1762.123349097133,1800.8275113531367,1760.565342565642,1163.820726600759,927.4637166947524,1043.0404678835127,1.7220072190171016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.94615050194696,563.6563058231434,1008.344951004024,1346.2121388430378,1590.7340401208469,1723.1411666279914,1760.5465996299245,1588.1092481647847,1308.9113538988593,1186.329430485798,1012.7354836957765,508.12489207137503,137.09286043644312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.99101430386955,570.6911543623297,1025.9336342632998,1371.3815586442634,1589.7133310799145,1731.3029341771746,1059.8271096852236,1463.8060984883614,1588.4825449678187,1350.2129746630037,1020.8371176595332,600.6548609288822,190.22830223903023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.75484379865608,430.16287000005616,987.3801964486888,1310.7067709494354,1535.619656688786,1673.2443479262045,1724.62029663834,1471.3204537996455,1318.442136711052,894.0146050404568,625.9203382756583,420.8476309486113,141.00544826740716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.77844262811048,395.4322101160976,598.0870787356267,971.4119961732952,1465.9748123419713,1519.5093224842042,1606.6421068108143,1450.8719109321885,1470.4145452399816,1198.1858992382322,653.2100526798912,551.5382169263232,132.14003967317487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.20721471479673,188.59376205336,627.7290315723674,940.1737699779736,1158.7913721833122,1194.0359008881835,1473.2439475776227,1530.5824927147903,1456.6650399801108,1173.66311071925,851.2424447781676,611.7475550508409,86.12847535443086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.3808500579851,551.3773400614173,351.8931514007133,606.8408106712108,935.698894075494,858.1187593194128,1760.674676357325,1521.7248936771068,1138.934793702256,441.7139850914312,335.4282633288142,120.0516270912403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.765907050175,564.7996249018921,703.6199592469364,1358.576228771146,957.732776922364,949.385922882974,923.1981369077812,1288.2792864525045,1272.930384011433,286.19994266760693,294.22738584414964,459.71501293648527,195.86367824466623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.74372396127461,187.9283878353997,274.4824840217418,747.3745617230685,1331.4989343050413,975.0653067268382,1445.1357916470724,503.11193772268086,522.1282079190828,361.6918020025308,204.03559821736235,186.2797904479416,31.890324167148904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.2886407048464,568.6614506152887,501.294653913768,894.8392942120133,1365.9656311776494,1452.0941065320806,1499.1997897233157,1446.2713011692724,1671.077976939559,1426.2397886215226,754.302419337536,637.4269388947049,207.70608979531264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.47052107596772,606.4807901143097,1091.0762692597136,1078.1366150139568,1706.1413239324977,936.4212780562606,1453.3412927129286,1860.1168837162024,1699.9663075693377,1437.6050362670355,1080.696587650663,194.50481540516975,185.90883651187212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.01950546919505,578.0477566313278,1047.2505998189872,1400.7642342035829,1664.4632825426995,1430.371044035854,1854.4627647748491,1808.6152011436304,1663.9150516729717,1073.9592832159872,809.6432799095128,636.3578106031702,177.16603795545652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.05146978673432,576.838837277569,1043.9573098223457,1395.4927835331223,1653.766532937767,1801.7880868086431,1339.31942423304,1812.1271587236397,1671.1732535294543,1431.3667624958296,1096.288367300403,655.9277783588842,203.9567216962192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.78123169798934,555.9068828597389,1006.6393438537594,1353.0970438964869,1587.0994725030212,1723.7526549057652,1361.9975954951888,1733.887116439182,1599.5283817504846,1382.9240832234343,1060.7572278701894,640.1938647799556,207.03759175473277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.6169091130251,558.6878659467774,1017.8921338849692,1368.2108786854385,1627.8145955703485,1785.102188286412,1373.5705773449006,958.733962071924,1663.6448410163823,1419.559493949653,1097.2075521062002,501.86787536445223,153.64521554168914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.95821416636446,575.5674414714194,1052.500183731111,1408.4160377101268,1669.074825684784,1832.9005791435288,1902.886701111527,1863.2243062669816,1722.6038691374322,1487.3487876604654,1148.1196131593354,695.1223807661542,221.89761595584727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.3545080129844,597.4841809700571,1072.0599990633118,1421.993732725923,1658.1929895896435,1615.6824494717405,885.8067611076361,1835.784648377011,1453.2374256108292,1455.6138736686382,1121.71394055643,657.2811745087964,192.3189205271521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.9893628076666,242.39301616259772,674.8323718966379,1118.7697377375212,1611.5457273678248,1534.0889836052152,1432.5569389138716,1108.7906863794258,796.2428618273748,1106.005017558458,681.2557321580509,474.0025966425704,105.7101574449682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.10592451375922,167.5938644935551,385.9115797274185,591.2216975735499,707.8113482466938,865.8955157307381,1273.6590156374389,1081.15188479746,1077.539183937971,717.0477107769955,607.3460889799201,176.7841506402187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.752546786023931,147.30307466838397,347.60882867802496,1060.3206736591098,1220.5009261208602,1126.134149563068,671.3586811437182,1518.8134909957032,1681.2093146503566,1142.1304642420375,1037.1950148067133,640.0275212254655,223.13933544711128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.46060825342664,546.6158534335955,1002.720508377556,1370.836451597155,1655.2620630168676,1365.368200101664,1452.7024709872342,1636.256726199634,1557.621520353806,1313.34796297425,855.125356294246,433.42101699222826,168.5653733282296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.55927569906976,165.16587336252374,530.8600730963301,672.7362869189319,1329.3817635246537,932.5274331610138,1041.9213584300653,1297.5898397700198,1404.882213371781,897.3492856868074,751.7729039713697,566.3935553935083,205.4358517065677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.17394266377364,251.09754789192408,1028.316329966348,772.5385148347099,769.7169220536175,1256.4623721169144,1201.146502125894,1156.1447134689136,712.0269468717524,1159.2966504920216,160.76987398118712,639.2496893932021,189.63399498566423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.31113668120712,104.70819133975324,353.04193716904626,817.4778270392995,797.0886368016131,1490.3179810603308,1484.039097595071,1810.4434183317117,1526.178683776905,1332.9975882067622,922.4562290356422,609.8920044148388,222.74885761966976,0.8379654176895011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.8831528386025,482.91954831002494,812.4430059322685,588.430562062998,813.3981146981904,720.9556128740303,774.5908662957424,616.3918983304303,559.225163437337,862.6811022552395,922.2539615210276,681.822705963496,217.10645301313977,2.0656277071656386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.22827480687477,409.4222497176724,754.0868755767883,684.707556152634,1005.4116815642832,1189.3751575398417,1107.1834796416765,1163.4771061126105,1012.358282114468,504.95967880213414,433.30934033357994,3.986778618177916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.32175545136346,548.1793266546712,1020.8527367726308,121.13793640718264,501.20484401345647,1409.3984799239695,1554.0791055032564,1523.44143420654,1668.7093384382988,1440.2704379171512,1111.6482031206426,681.6048193357836,224.41073125326085,1.9976845651908144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.03832341295184,542.5689412299915,1010.1645776799016,1362.0717862824026,1596.5131119669811,1747.334391860613,1802.8525293662487,1778.0376634323402,1670.5867558326377,1450.3096228606726,1043.7847186226163,583.3793408872144,209.7029934048486,0.777831832263507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.54063520354762,543.3553635744587,1014.2848997150644,1365.848487829417,1621.8277895200154,1773.8267505412105,1835.680781274912,1771.996190486165,1647.823460404107,1423.4916056719892,1028.6872839024174,573.0512023513863,153.27894733954898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.91485012301396,486.6665735421538,765.8613439854598,1126.6144372908211,1459.2898319361725,1534.9347585794535,1191.377527838962,1246.0881571974485,684.4451550525932,1285.5537512169624,896.2333000559796,496.9017783550509,191.27946855050283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.648652251769022,471.1318036552203,701.4153214332017,977.5432790197822,1554.548459851841,1707.2737096320782,1769.264407605384,1737.748161196924,1622.9133178803024,1134.896472010856,756.2430941399202,27.158513854212575,51.62975929997261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.60826201495881,373.0265923775032,786.165410056764,1172.2089712898576,1410.5605419384358,1409.2454126156126,1553.1895970123446,1524.8198209374084,1205.2504240923042,1038.8896885778097,901.1259872338218,570.1374568030177,210.19968120135417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.07462413482618,499.6687042403015,992.0815494910848,1334.6290045698129,1555.8503129285311,1703.5251224886397,1538.5990025121648,1055.9363886125964,1303.6477127849478,1213.6792784754568,837.6725593189199,553.0337470054242,144.02071805091057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.10944524185712,504.3349142782277,948.5479574652844,1067.2875790563214,731.9358493816858,1448.8086260919872,1536.3045547981185,1260.0453966615178,1460.869705226001,1248.8902260871685,803.632264233878,252.00111358462377,187.9471307711169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.86333448194712,510.49353057263534,966.1014977200906,1316.5163000661105,1576.402722898088,1726.8960014166694,1166.7977295571732,1742.5127716473655,1636.6550135836246,1419.6555514952036,1099.7261340931982,677.0643431582937,227.8984792079685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.27155483220724,518.7888415388029,985.0607581536864,1341.616995769706,1588.5590786219975,1739.830188972842,1497.859669819536,1254.5256020928043,528.5250156882298,1172.6127253634322,978.2281771291146,453.2401096018499,180.98959684176387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.11406882304873,510.16631015323935,529.872945148558,1046.819512297492,1551.257512722164,1315.0426367453458,1059.1422115758912,293.5893450741102,1125.746795558246,1261.4347167715546,1087.3597012981254,579.543286710429,217.82415125997733,0.7747080096439748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.87534328205368,509.0440768771723,967.0019395901708,1326.560170743561,1123.111070223016,1285.2366832210798,1564.2409004845945,1342.012940286732,809.5042698029437,106.10844482895854,504.733201662218,500.84716632352007,204.0059219024768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.37823671478934,362.97178832088406,671.1868708996438,1142.3186745548642,1371.5018258151154,1322.7241165667756,934.0424871314872,1524.1208656262882,1305.702407112945,1082.2022701532776,600.483050684808,521.7900541205186,144.6728160227379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.29134575670716,391.8273188131575,666.8072715870597,877.0998865113451,779.2758192693858,1733.2373613343198,1402.78690934973,1797.1601435978062,1452.254983396986,1171.3350819120435,852.2116107458774,577.2238484154263,218.8120601634043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.00478989567604,451.3408254491744,908.1850453983096,984.340717039884,1614.4055869760064,1779.6362796578856,1838.311820876213,1610.7272858415072,1466.4910240298493,1264.2531857300276,915.541647667308,681.2471416458473,229.36667583914863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.63149309264196,503.898360067148,978.7928080675948,799.4572753028733,484.9500330127209,1758.966726340096,327.5398302588406,1530.5692164686573,1381.6909542443743,1187.246272424631,798.8598442268878,205.07583114966656,131.6378851870851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.20595455719707,491.4116601012232,950.6705949352566,1311.4814789590794,1095.640955062505,1044.1915965188105,1138.4630964867067,1752.0326210803898,1617.3443231053318,1072.8542309643276,325.7576894543975,442.7346941323633,178.88257848488945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.65890883702924,490.704895233554,947.6771919100898,1304.787908041077,1543.513556448344,1700.637929432537,1758.4942481688922,1722.9474896255808,1604.9450901727532,1384.3922798546148,1071.792131273687,482.41505095697056,9.438630044916412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.85027040463105,315.1460640158468,570.5006011825382,857.3518608663178,1193.6477659277068,1025.9148913275826,1410.151321175277,1775.16374662237,1647.7992507788056,520.2133046533097,115.92896218911277,354.29693290644326,177.33550533256613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.23097257030878,226.72470285867928,439.73816728457706,822.1167036293047,777.8763467358353,1303.8437326543233,1452.5743942598333,1503.1647015831568,1513.0203619477809,1411.9170619109675,1079.902355749647,534.5524314326171,208.18872039003037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.17546985450116,230.9629491977296,968.8660807383768,1034.3000121940618,1378.9130949799553,1553.3918645269591,1495.8213755602917,1584.5121664183937,1689.1610051283758,1064.146575412382,845.0346282775023,210.39882489334937,166.21313489572188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.2706641479305,491.2859262407869,972.1156372183448,1354.403582707106,1593.5142422522304,1761.8562622631634,1826.5264190883731,1805.1579104594632,1659.2574321472491,1419.9421622205457,710.5423501718197,164.08190691354608,61.41200983303756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.50712911842729,412.429709944627,896.8939885400106,890.7783248066214,1119.4546358468535,1746.8377040641078,1810.9260489264293,1764.7129980487257,1627.784138299808,1401.4905229626245,1091.5370330960943,666.2965265887663,210.75962640590532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.39087645447157,483.9761813110817,954.0575996104844,1312.0437670305953,1576.170779068588,1737.3936073296072,800.914538554885,1715.3972103541714,1009.3164598386984,1181.5460770996394,902.313039829244,628.9574748174985,219.0166705449837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.62947212311607,454.89885941282154,889.727939450804,1241.4250709821413,1489.1114045735364,1647.7008503662898,1292.3043318977714,1671.20605366696,1372.418667753948,1319.430045614479,1001.3999123651492,609.3789165495806,117.45416858309932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.77615462545675,441.5039080202676,866.717081079675,1217.985467956482,1482.7513017201688,1636.0466491284706,1275.326355960614,760.1205389664146,1531.911679239401,1314.4311484675725,1003.3296537883652,584.8178612035091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.09330491780567,453.8453502343843,503.54614906679586,657.1882407858654,1545.636974873971,1715.7845643589935,1775.0630033428904,1744.1496547000004,1610.1212642533185,1375.7338245089263,1045.9737373232535,540.2877697620781,166.64422241721732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.28387824132581,297.0575691374458,314.1932981168895,893.3242402415402,1257.881368541837,565.3759701751957,310.6079307053214,685.8344751626302,1249.8976588819676,508.12489207137503,40.8049329676388,237.53312912226053,91.27263025314544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.0518868359414,461.9469841981409,936.9374897441384,1302.2310592269898,1564.1807668991685,1727.659776047145,1787.2982355879428,1737.788770890978,1233.075093120132,1385.9096766920527,1057.7669486676425,633.85484772927,185.4012153361981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.19086951035513,451.1471484467634,901.085377539768,1250.844177135686,629.3065619952312,1271.04749992751,1542.545171436289,1510.7477809920713,1128.412978164017,1221.9691227520404,960.145148940298,467.33323534986926,124.96383816045464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.70740309567158,443.7194792131707,395.5985536705877,218.47859209876927,889.1929848272089,1507.9175976987751,1399.4983050870171,1420.8918042968833,1257.4424714637926,1059.9473768560756,176.55220681071845,213.65462901855676,119.7025399135076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.07830216743011,447.1494364494172,910.8918376981344,1281.209294908848,1556.4672678958889,1725.0131173327463,1479.3838209363132,1157.4434427229842,1361.182277791491,1437.782313200694,1103.9089325807518,626.061691249192,167.16824366164386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.89752464940241,440.5378658751773,907.9367015000568,1277.4794507011268,358.94986669823646,1258.547523715452,1799.7443258598144,696.7569209518243,1187.3392061475618,982.069697995484,1001.4358363252736,525.7901089848294,153.31721416663825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.20285087830622,441.71945178101544,916.2780888498625,1296.1403860745568,873.6589958959304,330.2161652881248,579.543286710429,571.4174431213711,970.3069439216356,1059.6740423768665,996.61968280161,613.0408176153272,188.39227549440025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.07175276848095,132.9780050908644,325.04545789714416,1118.6604039458375,559.4055641936149,1214.1353565779086,1242.363779679311,1349.9646307647508,203.22574720324863,253.47477690538804,129.515247717113,248.69376638619408,100.10758157683728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.9185007234624,382.7604236599654,429.9285833035912,106.74960942161752,1233.4788471937063,938.3970958631148,1566.2846614334237,1601.4549993510814,1159.5723278381952,1120.8330225777222,902.1357628955856,590.7304764666285,181.43161774242768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.28433001111513,216.28254479723824,757.140412187381,691.0215826223633,1076.4091411053553,1357.7273299742883,557.7022999103151,499.7093139343554,640.7967625455253,1147.9532696048454,1081.0948750346536,631.9094871929562,188.8069629471431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.578325955372186,437.1102515058956,921.5557871655622,1290.023160429858,1547.330867689412,1330.4516727718433,1768.2522890766554,1204.67720264162,907.4759376636758,1075.536032683196,1045.6949361544605,615.8756866425526,164.40678446597744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.50725899077782,438.1934369992184,923.8205585647228,1303.011233926218,1575.1391366484877,1312.5568548958531,1300.4739090035027,807.5393853752578,549.6342470397184,659.3382117037584,899.3196368040774,609.3156591415351,179.3027326272165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.13749020426844,427.0413902474886,899.8327246693354,1279.0835336162563,1566.4705288792857,1728.2931310832548,1229.729479094613,1749.2875619534757,1114.0082511096991,1235.8037521782933,736.8066698011912,342.5529217683121,114.24522179718493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.02890993608423,425.8191946475967,905.218975821064,1281.583372667537,1555.225548404625,1447.7933837406397,1498.3321479907406,1417.74221014074,1276.008130247327,1379.1450388094556,1045.5645165600947,604.9040406471008,173.58379436650802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.96785823422603,353.7619782828484,823.0882124639793,1229.877079713386,1300.113888446602,1437.9595901343523,1174.7408295229884,1704.7801182260364,1579.7998799968293,1351.827990957302,1007.4609092026964,545.7404021444715,134.55241169110857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.06754623649643,312.1854611281852,640.1259216379807,1227.647451318695,1522.6503261281437,1694.9978676929716,1764.0991669039877,1458.2089893098146,1501.7699147835356,1257.494014537015,795.7899075475425,521.4847004594592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71086895945859,300.2797921694932,687.5533585590277,985.7479991299832,1203.9407614590657,1284.1917645548465,1138.3974962116968,351.8002176777822,601.129681967051,358.4664551478638,649.8292956499025,573.0512023513863,162.5106241359214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.82771784240773,433.59829392588665,932.140079156192,1318.742804638182,1594.5294846035786,1380.7061691635668,1367.0675596066897,1022.454476820796,1656.2640291220823,1427.7298520110394,1084.6333851069287,624.9019721016908,154.23717992809048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.00178865698025,434.76660358559167,940.0152359800326,1326.80304795223,1077.2283635873275,1110.4830172835573,1855.7669607185037,1822.015619225769,1681.7770694114568,1439.419196253329,1094.740513192425,627.9531658453187,149.50536961515414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.47461615777873,422.9460587932819,904.223257361088,1274.2103703297864,1542.455361535977,1699.7780972565106,1763.4142687946553,1528.9182762142343,1246.7652457502318,1088.050066097042,640.979506168768,494.32306278262706,149.78651365091204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.76785129010958,429.7317824785607,936.0284573618544,1316.0688124758624,1587.6016269891109,1751.1485792790622,1800.7236442510375,1764.6341215275825,1631.088361675618,1396.289358301103,1062.0676714590832,606.2871131118987,144.46820564115853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.95600673862547,428.65406367482205,937.6684642371088,1320.35782093248,1594.0601302549935,1759.6461577598443,1501.742581335615,727.1712389312444,578.3070339087491,1411.807728119284,982.3484991642774,516.9332909028009,116.174182264746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.542477003287175,423.3115460397672,929.5996304108572,1316.2023558928474,1591.855492441259,762.6195970620404,1649.9031453130603,1776.2883227654015,330.94245404716605,322.21839842646756,785.1751582863724,424.5204653935262,124.60616047051822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.7646177388682,423.42087983145086,932.6258335735292,1332.437643002211,1620.8148900356318,1795.3100596513882,1490.8146688568363,1120.3691349187216,1131.870268848184,1089.33239528236,422.8804585182718,604.1808757106791,132.42899326548164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.34212072957648,259.97154699836005,335.4852730916207,635.677598227767,866.2282028397183,1112.807922268144,889.3897856522394,598.7290242839406,425.4232501305709,102.80656432011304,496.75417773627805,3.96491185984119,48.93390037931635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.333605225412375,77.88002172755621,434.089515032808,474.9249052709873,747.9313831050001,821.4560151452736,1439.6456733932448,957.6781100265222,1340.433066996903,553.8795219796625,267.6803602677105,103.97721684678272,28.84537806875994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.384936129817724,223.2619454849279,333.7367133803375,680.5130433302571,1220.7633272209011,1408.7518486417264,623.0362690421753,1169.1390346105125,222.05380708682384,1363.5040589534583,1014.5223102341488,364.6141380631031,120.15861801595928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.706607563163146,262.86420674404684,535.6980933783304,1177.949776308903,1542.7825819553734,907.467347151472,1426.8348768305434,1066.8674249139942,950.7393190328864,1341.930939942969,980.7248923577756,470.4687723042247,93.29999113322182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.357602681896815,406.54599004073816,909.9234526860791,1301.8929054284254,1585.7734098010296,1746.8377040641078,1796.919609256102,557.9998440148255,1351.1837025420234,1356.8846788226697,1012.3528154248836,452.1295906606062,102.87763128470742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.398184943795275,411.7526213918433,933.2045217137976,1341.3881757628255,1615.131094779393,1294.2715591924218,1387.1185960458115,838.9142788101839,155.4976423550717,286.93091716057745,553.4921679748405,517.2987781492861,103.56252939403984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.914553936178966,153.89043561732242,512.1140135565176,568.9941377242689,267.29769199681783,130.1454789306036,240.01656810478863,352.7225263061991,466.13837319789815,467.6831034832569,528.9365793183532,500.1786682829402,98.32622172804906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.833499141003912,177.8618694439573,505.2626895962288,806.3554566024552,1016.991692014889,1214.1814329615468,1107.0280694663545,510.5505403354417,911.8766227789416,820.1244857536981,584.8748709663155,287.43619546928676,55.7094716410816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9398938467294695,217.90615160374,530.5359764995536,557.2329455617304,300.7030701344398,735.2838062741694,726.3168734448022,1037.890846295214,1084.4920321333946,1285.2452737332835,806.0446362518118,404.3850857436768,49.63519855740133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.582003987976108,250.60632678500264,606.1176457347891,802.797422638808,1101.088120755314,1141.038688236511,1507.3256333123736,1429.647879099432,1320.232087072044,1164.854711887824,789.9616354951505,330.1427554565658,59.3331058797389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.777647095602042,411.8041644650656,946.7744071730452,1359.9897585064843,1649.4283242748916,1825.6884536706832,1549.7518302195492,1478.4724456870647,1657.3878243094591,1178.7221414515825,1033.8501817368492,473.7925195714069,80.29707947941921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.358623238524094,403.33704325482375,926.9342287607416,1331.491124748493,882.5681380068362,1770.5334605445685,1319.397245476974,1466.7089106575615,1628.6221037174976,993.4568123993338,119.03169900596308,316.05743926509524,77.69415428169404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.45505754582442,391.8655856402467,702.8475941042573,1272.7148402506857,1553.094320422449,835.4241879885117,463.6416579692371,1062.8533128478953,1609.889320423818,1354.057619351993,994.1526438878344,187.81671117675145,74.5508077707898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.266819800842145,392.36774012633657,900.2278882307062,1302.6816706398572,1597.1050763533826,1775.881444869208,1834.338318504168,1802.1153072280392,1641.0213366500757,1371.6408359216846,989.088146465918,494.15671922813704,68.71941189577815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.02736088007637,600.9609955455963,994.4283212340084,1477.375202991954,1647.5345068118002,1712.9606287109366,1648.5661492319005,1279.2608105499148,871.3036336408032,509.1370106001035,228.4771673482368,48.72069948553329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.463942523311452,355.40745184768696,813.9033930068998,1202.4920887192573,833.1102163830932,1272.9959842864432,1143.9008907116572,1666.733520631445,1525.2477846362845,1273.423947985319,927.438726113796,458.4982840261775,59.05977140052984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.99114245466843,377.995813209524,896.9806746177026,1309.244041007839,1599.7907828505254,1769.365931840519,1219.4427312084938,1148.7826445103312,1326.5960947036858,1335.5841133357346,914.2265183444848,0.0,21.428642214335714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.120376899473841,378.42455786405475,897.3547523763916,1297.4750392887522,1582.36531932312,1752.5785090831532,1811.6796711333916,1207.1442415553956,1591.934368962402,508.8339998060088,960.7129037013976,466.580394098562,49.067443796301355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.87631454124516,372.0339977401469,771.6162062062931,829.4951726566396,1134.8527384941824,851.4361217805787,1304.9847088661074,1006.0606557134912,1333.684829183059,909.0034869246268,646.0877371073578,160.95496047139437,41.90217566274947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.793129047922386,318.0629333868349,616.4949844768748,967.9078481498352,1125.4578419659397,1354.8869942574786,1543.405003612315,1391.5770718795388,1383.3582945675496,973.2862897450146,793.8414231886094,414.16499340977714,35.2656145075534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0874944655023637,35.74043554572229,77.78943087158977,265.8982194632675,339.248698392502,312.23153751182326,250.91480426868145,169.57514898999338,212.41290952729273,359.7487843331818,305.3848992854637,25.21315331789892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.509669577355305,374.24956893305006,903.5407021187202,637.8525597266163,682.8762151419331,1794.455694164946,1427.096496974929,1299.7944775837548,725.684299364347,1076.698875653317,561.1627144171017,263.5655049221318,14.68274726745602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5459702992296345,377.5077159252221,298.2930409834708,410.1376050975452,607.8615197121429,339.0440880109226,469.00916618524826,553.0095373801229,695.8486695251954,1338.1761051542917,945.6310880942964,432.0566874631475,19.944045514403054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.507703472140365,383.17198729008874,916.0602022221502,1331.6082680967252,1188.5426588117364,1810.1380646706525,1871.1135202926105,1456.4190389488228,1650.5005763890458,1358.6168384652,952.5425456400112,430.1464699313035,16.838965830588094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7931016157669215,372.56817140808687,898.5449287944332,1317.3128748340912,1595.4517932319952,1776.121979210912,1847.5099165794256,1784.2345465538372,1617.9526875604856,889.2093848959615,926.1290634805572,415.7144094290651,14.32272671055494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.97737415128873,607.0399543632059,926.5218841749632,1362.229539324689,1176.907200509634,1529.742184430136,1512.0082434190524,1592.4997808565374,1311.2276683712423,913.6181538893308,404.0602081912455,10.996636576408074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.502181918245258,372.11287426129,911.874279911977,1342.572104535628,1624.3432476843932,1808.5878676957095,1874.9769079173168,1821.5899983938575,1644.022549231791,1350.6737384993846,946.1465188265192,416.8061854345915,10.00326098339685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.591991818556807,375.9028520544374,915.4955712836696,1320.2055345797778,1600.442880822353,1762.7785708915803,1821.330721116436,1769.1988073303737,1607.4800722285038,1333.8894395646382,920.4234014659818,401.66736006468375,7.880623513424748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5131152974136204,373.9707677642568,300.8038134139197,490.5385516790639,1094.1954061453164,1699.3501335576343,1725.4387381646577,1651.594695261537,1494.6452563440375,1226.9953533468674,848.1342412717331,364.27051757495457,4.6412194569699015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.66114197537202,177.7337927165565,590.4875992579599,1301.140064177118,1155.252862111037,339.79380543961037,147.5842187041419,821.0382038699112,80.51887088540599,73.92604324688338,253.40917663037783,4.458475833727271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.38523403820432,865.6198383845644,1090.6889152548915,1549.0997322477224,1721.744036961406,1779.7971565227913,1443.7331952909026,1562.2432159194038,1109.1374306901937,872.0541320251459,343.25656281336177,4.458475833727271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.2324354845268,793.3611354608563,1109.1702308276988,1234.698699926634,1516.3222424566263,1474.6551344459965,1596.9168660405558,1415.799973427046,1135.2213495632873,443.6866790756657,346.0484792795686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.5626224220363,930.4157290702104,1372.8310123397264,1678.8789429761855,1859.2625182297604,1914.524502280594,1836.9310912783797,1657.289423896944,1356.434067409802,928.439911263356,377.7943266505642,1.170652526669676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.0131588268642,966.7426623127496,1400.5814905803402,1691.957607328512,1863.7897181611177,1914.4776449413005,1847.5786406770549,1674.5594772490276,1368.43188913577,939.846549558578,379.0680653236784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.48781355054865,880.0792323347239,1155.7979691581456,1335.775447471181,1751.2524463811617,1795.3998695516998,1705.7813033755967,1322.0087611869026,873.6589958959304,481.2170649823799,97.95761065894426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.302529468378,855.5181769886524,1079.7602218204584,1243.518032137228,1476.0850642500875,1041.4441945249318,1204.1313146388568,973.0957365652232,845.7171835198701,747.6307151778701,289.92432018574414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.92032582257656,589.5496715164454,964.2108040796188,1264.4117197279688,1748.0950426684697,1463.6335072886322,879.26938132061,828.0925763004698,97.65459986484964,364.80000550896534,133.97372355084025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1148004812678067,240.62493255994252,605.9950356969724,894.3043395884185,1121.6514641040396,700.4055457714379,523.1270502016782,367.8340182281858,284.04684792709435,462.381195542256,95.68424874757972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.19173276247639,399.71106614920177,741.2104787390766,598.3682227713847,1217.5161136078973,1825.0691558363617,1244.1427966611343,1104.0323235742233,1290.9642119939922,862.1656715230167,318.72830760479525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.0740039267806,470.8725263777992,1095.5160021577235,1229.8825464029703,1232.1933941857692,1316.545976380996,927.9486901564346,746.7935307158356,895.5320018778945,682.3334509617895,188.29387508188495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.5843687202211,275.32825899598015,586.0213138676838,684.6419558776238,739.1557844110795,1043.053744129646,912.4639014314138,523.5581377231737,513.7594871213562,102.15446634828572,70.7662966672266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.9217998705448,623.1807458383286,1046.691435570091,1402.4425079059265,984.9053479783644,1223.1671087266309,803.1629098852933,451.11981499884246,603.4600536412221,546.1628991537632,266.45738371216373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.0707429433837,839.1899561563578,1237.0509383591416,1514.788445550436,1673.3177577577633,1335.0522825347591,1667.7245533574917,1331.040513335625,1063.792021545065,364.02529749932125,256.07770210311327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,308.8695234175518,824.8805056919357,1235.5257319651548,1528.3255308721784,1697.8491367889496,1204.4101158076503,1700.4629953658437,1517.1219410472263,733.5375894298509,781.057960073829,264.438613344291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.9424613355928,826.1604920102892,1414.9565413197722,1709.1511270264168,1882.961398532841,1930.7793132813297,1845.002267971596,1646.227187045526,1332.5555673060985,865.1317411002626,288.6583910691787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.52374479910003,792.761361517906,1403.9786476790814,1316.1336317952178,1400.636157476182,1912.1831972272544,1598.5709301175982,1509.5084043677716,780.7135586300255,258.03165315163056,238.67098151142517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.59455201899334,886.1043052121466,1314.08206128984,1595.1245728125994,1753.7140186053527,1789.301386842718,1704.1280202542089,1511.0586013427146,1209.6167471587553,750.1984973711255,230.1601267845098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.85958316285524,802.3171349110551,1190.049122270006,1451.8973057070498,1599.473714854643,1648.6262828173262,1570.5494602647398,1397.2905434506629,1101.8542382527546,657.3030412671332,192.58600736112217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.34467748690972,611.5288874674736,897.3820858243125,1331.040513335625,1426.5209326572804,1511.2522783451254,1477.148725852038,1448.72428288126,1147.6010586044931,713.2741330526006,215.99827693886073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.3550382339166,880.9578074464672,1313.713450220735,1607.259061778172,1779.9119570040596,1819.6227710992073,1733.068674912865,1537.1534535949763,1223.702063350226,765.1139694237368,224.03977731719144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.60254631220363,870.8670794297236,1293.6249279101787,1569.6654184634124,1724.194675806429,1755.8553990110424,1666.8811212502171,1480.581806910904,1179.0798191415188,735.6055600039812,210.61436865409704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.4547536683425,838.960355193822,1249.026893326773,1522.3910488507224,1675.3154423229544,1707.6313873220147,1617.2599798946042,1426.6052758680078,1113.4873536878922,645.2310287539511,171.77197724717936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.15190017875386,814.6913772626768,1252.9098048428514,1576.842400931787,1750.368404579834,1793.0234214938907,1725.4199952289405,1539.573635169459,1230.0488899574602,763.1709517543878,209.5015068458887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.9239507124212,894.034128931829,1337.2678537276624,1634.9712731916966,1807.763959479808,1862.4253886320364,1780.523445281833,1579.0876484395762,1250.443546884731,763.6785729300617,201.9754371997809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.7610803101449,346.14922255904855,581.0497501686983,740.2608366627389,1321.2832533835165,783.3008647146531,1727.6410331114278,1522.325448575712,746.5943870238403,723.0618502752498,183.6963891415885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.3673414993065,866.9107580820861,1293.5921277726736,1577.4726321452777,1288.5002969028362,835.8146658159532,1126.7565712200098,443.57500241701746,1101.1310733163327,312.4416145829868,151.710007428889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.96907081594155,163.8335630152933,668.9330328796515,1334.94841543266,1276.4040747643528,1349.5874291834425,1084.2054214080526,650.3283263133728,1151.735437841444,681.1815413708371,160.59181609187377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.2536164389769,877.5770504164785,995.1788196183508,1600.9067684813533,1479.5993646970612,1802.900948616851,1322.213371568482,1315.3995334796275,1205.7010355051716,725.7553663289414,173.10350663875494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.21680563989904,616.2442977116574,615.8811533321368,617.9413143497183,1291.0626124065077,307.1014398148966,1165.495876480483,877.6785746516135,792.1850162446024,300.60154589930505,78.07057490734766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.61541836443143,726.519140959417,1370.7052510471349,1672.799203202921,1832.0110706526168,1864.7417031044197,1773.191052638136,1553.2059970810972,1221.9011796100654,728.9643131148558,164.85192918926074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.7612376146509,729.0728659508845,1325.785462733917,1409.2532221721617,1287.8317988622564,1562.2432159194038,1453.2046254733243,1155.0669946651751,826.6376559154226,619.352501218092,70.38987604157298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.35936390672161,242.89282778172284,796.8293595241919,623.164345769576,239.3590034433771,646.554748588978,370.2057805520656,396.72547268058395,617.0518058588066,187.83857793508813,43.29071481713152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.90791110701315,603.7005879829261,661.043818854023,306.28846497816335,451.63290286410063,403.0184133476315,489.0078785954932,304.8913353115776,122.84041973482763,154.59173379540738,19.627758474175423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.49929212972299,353.0747373065513,359.03655277592844,536.6344592085353,519.9758941342252,1227.4209741787788,944.8368561932804,660.1269769151902,942.5041416521448,515.830581518106,82.55716514465072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.60193551635663,401.7298365170745,1163.3919819462285,1428.8185041939462,1596.3577017916596,1643.168964701004,1573.237509628847,1379.2379725323867,647.4247331885176,586.3563438436287,100.11851495600564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.24588016891605,641.5613181316559,1200.7942911255416,1493.7994813697992,1649.0847037867427,1688.1129626395227,1604.8248230019012,1392.8789249562287,1064.572196244293,587.5980633348927,97.0540449662446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.02976205445523,761.3974014621483,584.9545284431135,733.8671527162115,1116.761119793162,1619.0796065704817,1010.2957782299218,1319.269168749573,1004.2464957271978,546.5260435332839,84.03551419934432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.92064043158857,746.0211655731563,1184.6948903001276,929.8589076882786,992.125283007758,1283.880944204203,1198.9660739374606,1161.2912112345928,734.9425286529854,554.4964769470201,78.8843306997358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5646309384804373,579.7150969545033,809.2887260421959,1650.7411107307496,1847.4419734374508,1908.6056393722356,1824.168713966281,1609.3270323523022,1243.4797653101386,695.6003256269425,101.85926511073993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.11381808832607,865.9533064491994,1345.478040527448,1660.4929039932742,1836.4039462113335,1873.3095675941415,1768.5279664228292,1535.747733416187,1173.5077005439282,641.1271067875408,83.24987281053198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.6193359980078,849.8320388654488,1309.019906734888,1180.7573118882074,1769.4065415345726,1799.3132383383186,1700.9214163352594,1468.622252012025,1128.7183318250763,615.3352653293736,72.28291254900947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.58937078471405,349.14028271725056,345.5955249997365,754.1391996056655,551.6967509242644,277.94289852852853,422.13230300089384,288.64980055697504,6.357759986402822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.9408209731401,179.52140021058375,623.5267091934418,880.7586637544722,1007.0212311689972,853.3190058645017,395.56575353308256,99.48281705293084,235.27694823530345,99.5757507758619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.66109612103952,808.8576385207004,867.1864354282598,1185.0635013692324,1800.1886896274425,1839.348149030243,1738.0043146517255,1513.2226294623954,1153.5691217191093,616.5660514414692,49.82887555981232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.81195772320928,835.2523777444375,1302.5778035377575,1600.1453367178424,1757.9374267869605,1783.4481242093696,1675.124108187508,1457.6904347549723,1111.5771361560485,604.2214854047331,45.5336194579556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.01449227095185,816.2712505525051,1275.700433719303,1569.859095465823,1735.2241125203425,1761.0620303621474,1671.4622071217614,1458.8314109667565,1116.8048533098354,595.5388204337434,43.36412464869052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.69429316402304,751.9751714859844,1197.654068437257,1469.3883695094655,1603.326950055836,1091.9470348149082,1554.1720392261875,1362.6200171521305,1037.4136823900806,546.0457558055308,34.59477360000887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.52029563593844,215.03770148335465,542.2143873626746,873.6808626542671,763.3263619297095,750.2312975086307,322.12546470353647,434.2667919664665,21.876129804583694,182.5530700628397,3.170679958825138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.02458254172765,124.781094537212,294.8279407427547,941.821586409777,1685.084416609886,1730.2166248612318,1647.4033062617796,1432.239870917989,1086.186705904491,563.2939423992776,33.28433001111513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.6174924767166,813.968212326255,1300.7550530392607,1615.5129820946308,1789.3669871177278,1822.1007433921511,1720.8795190514504,1488.0368095924173,1126.107597070802,579.0653418496406,32.889166449744316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.10450705165357,759.6129177907408,1235.137597004678,1234.2808886512714,1343.3694602592636,1727.2724220423231,1384.337612958773,1368.5826135771626,745.4096772953828,341.13626821035433,8.554588243588812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.33902606066405,685.4002638185152,1166.1151743148057,1513.1375052960132,1670.851499799643,1710.103892925374,1611.8870049890086,1384.190793295655,1021.418148666766,503.0931947869637,20.08617944359177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.202110210108707,269.5655872185982,720.9392128052776,1420.0616484357429,1585.2220551086823,1614.471187251017,1517.3702849454792,1306.4607150538363,966.6723763038102,477.38569653952374,16.03692437302321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.484521691893047,111.54389618694452,897.1938755114855,1041.2716033252027,1555.2989582361836,824.5204851350347,729.850697783148,293.07313338623254,199.7598660068777,199.4951220398723,11.141113372561437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.84315394039558,780.6378059315018,1284.014487621188,1604.855280272442,1772.7708984958083,1808.3746668019269,1699.0439989409206,1456.33703860506,1089.8290830788656,544.2722055132915,21.038164386894195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.03714555181855,691.3214695938384,1165.531800440608,1263.290267407557,1627.3530507783123,1638.3364111085878,1541.6119294287034,1310.990257852158,971.9930271805282,201.21712925888943,12.407042489126844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.84454397034577,676.046757939981,1143.1722590856514,1151.942391089988,1203.935294769481,1120.2160676103645,1553.943219219307,1331.0514467147934,726.6636177555704,491.8888240063567,14.088440014090027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.31392575108595,688.4100669124344,1159.094382977407,1447.2068860438224,1587.227549230422,1612.9561332805438,1529.3056302190564,1318.4780606711763,976.7795043893066,477.8691080898963,11.045836782665708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.66456026327488,520.9606792150327,993.8769665416607,1213.4965348522144,1293.94980546261,1134.3373077619597,1261.8900139183515,926.9420383172904,666.4769273450443,146.66737676530917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.17165466111993,483.8254568696893,970.9098416872056,1362.3935400122143,1847.1662960912772,1889.2621487564377,1784.040869551426,1531.2236573074497,1144.2663779581426,564.8652251769022,17.223196012790545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.1543913402461,703.8269124954805,1202.5084887880098,1364.9503888263016,1680.7563603705246,1543.819691065058,1601.9407537684183,1370.623250703372,929.5504302045996,6.521760673928261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.635300997596403,75.70506022870694,164.91752946427093,228.70598735511751,232.5592225563105,277.1103998004232,149.53816975265923,245.14666580171533,141.1280583052238,125.47380220309329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.80793420633456,604.2542855422381,593.9503566317113,1373.199623408831,1048.896073383826,1563.042914510004,585.9393135239211,556.9900683530617,170.085113032632,150.06219099708574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.10997201968607,575.643975125598,569.7063692815223,425.64191771393826,973.1222890574892,1139.1230040150829,1208.2953701906931,1020.631726322299,161.5195914098748,71.75420557065364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9606028876616013,49.443864421954984,133.47703575433465,156.9986391237569,406.3741797966639,323.858405301722,422.8476583807667,238.3328277128608,606.1668459410467,105.86010093070573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.42477944507031,672.1037128384766,1184.7144141914998,1494.0314251992995,1670.2454782114537,1709.5166142729024,1610.6804285022142,1381.9775649697162,1019.0385767863376,248.273612243867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.650728085605817,337.4173573818013,691.9438912507802,665.704562202365,821.3576147327584,643.6214791492372,858.931734156146,402.88955566457577,266.1653062972374,51.71722633331951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.79079346938451,235.46750141509492,508.987067114366,1333.7801057729546,1518.8244243748711,1564.5275112099368,1471.6047216580232,1251.3135314842707,393.0854383731741,251.24514851069696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.49842158917493,96.9095681700912,346.987187976738,597.3693804887893,1474.8347542466197,1498.514891613983,1409.6655667579396,1199.5744383926142,345.83527838578556,85.10308057956944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.69557174379971,530.1454986721121,988.9952127429868,1287.1797008904289,309.34746827834016,917.3995411702746,821.7777688750854,845.5617733445484,879.9105459132692,120.20235153263276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.33996988770008,600.8649380000458,1128.031090848779,1468.4254511869945,1659.628386083319,1710.1663693777646,1624.4439909638734,1393.9894438974725,1027.101943923005,440.5597326335141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.82682887968264,398.39047013679453,424.0784444928625,544.7743599993812,451.7609795915015,765.5833237723216,330.80578680756145,427.3639249329553,80.33300343954383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.69677703708845,10.562425232293103,47.367303335620974,905.8468641675896,346.14375586946437,574.6482566656221,311.52789646677365,114.98478680235915,107.36890725593976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.502942730171455,7.35660226899823,133.86751358177617,229.87117319220303,312.2127945761061,293.1114002133218,617.4336931740444,1470.4692121358237,1081.1573514870445,510.1608434636551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.83781540161028,646.9475692833842,1197.7602784063208,1527.7062330378562,1707.4978439050294,1755.3321587222706,1661.906433728613,1431.457353351796,814.80383487698,153.73190161938115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06649824771369,596.1776421594377,1121.5147968644349,1449.6270676183049,1635.931848647203,1680.551749988945,1587.2088062947048,1370.623250703372,1008.885372317203,476.8788563195046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.40133619857027,538.2033991191953,722.2215419905955,1387.535626365519,1560.3197221414268,1606.516372950378,1522.0583617417424,1296.5449211037862,935.8707043195682,426.97344710551374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.63801505943562,583.4340077830562,881.6567627575876,1211.1770965572116,1187.1728625930716,1113.8825172492632,859.1613351186818,486.4510297814061,340.05620653965104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.64030306208936,983.2028646507194,1329.0186191451328,1516.0387555539037,1567.21009388446,1492.7084863199275,452.1756670442445,935.2295397269093,430.4549474149824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.425463527405253,503.17753799769093,991.6481191026248,1313.4299633180124,1494.315693057677,1538.9402801333486,1123.5288814983785,817.862057221502,905.1533755460538,413.83464916776154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0754856653958,205.17891729611117,374.9235336632142,672.0732555679361,1047.8948882342656,1132.0420790922583,1096.148576238179,889.406185720992,709.3638880886012,282.841052395955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.054749192308203,431.0609690031717,618.6020028337493,1065.2055512804031,1413.4204015466173,1118.6471276997042,1195.5470500803824,846.9097028048766,638.3383141439534,174.72398962263725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.810741698390448,459.6658127302276,941.3225557463066,1271.994799136883,649.5536183037289,592.5126172710717,1006.2410564697692,1191.839072630998,846.5137582878508,377.73419306513824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.324959848897735,446.7589586219757,917.8392192039738,67.06066208480658,407.47142249177455,862.9786463597499,1393.6286423849165,394.95738907792867,22.146340461173224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.2337796601444,936.0612574993596,1260.1352065618291,1446.781265211911,1505.0530523566638,1432.6764251290683,1225.805957884481,890.140284036582,412.309442773775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.1385579345596,934.5610416863294,1257.513538428387,1448.2877286701805,1504.5423073583702,1421.8734655550716,667.5819795967037,243.2169243784993,131.95182936034806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.62663719890472,418.87727983134135,871.3856339845657,1441.0951270887076,1511.4076885204472,992.2970932518324,887.8341219877125,679.579801322672,419.6465211514012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.6558797639578,988.0244848639674,527.9705371732629,991.0936405876575,918.5053743775892,827.2272774348593,1276.128397418179,939.8871592526316,442.649569965981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,484.42054507871023,1033.465170598992,1412.0888721550418,1637.246977970026,1713.6642697559862,1642.025645622255,1433.9892115849268,1065.3718948348933,522.4257520235933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,500.86122352530793,1033.34490342814,1386.3735643510531,1298.121670570995,1166.879729900936,1141.4018326160317,1336.6868227204295,979.619840106116,467.5706458689537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.7340048853734,447.61879079800184,871.7979785703441,749.6315235656805,105.16661230916958,261.1968664208715,130.1040882808948,142.06989082501275,119.91574080729067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.332557236629636,96.05051694971988,308.96792383006704,440.7229523653845,197.18427425707347,269.99120805050944,430.51273813344375,313.8793539436265,173.98989130704717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.5759278218764,1028.1249958309018,1385.939353006938,1589.650854627524,1653.8024568978913,1587.260349367927,1385.5113893080622,1036.2922300696684,514.1226315008768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.3361744358274,1014.227889952258,1363.043295117077,1561.0678776588047,1631.3835629131638,1569.0570540082583,1372.694345100122,1031.5854103376882,523.6596619583086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.96238385399494,1004.4019059025196,1384.817900686526,1600.868501654264,1664.4008060903088,1599.0074843286775,1388.158048022461,1034.8919765804633,512.3326811398849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.903065944806,1018.5122126749462,1376.7576573724782,1573.6521970815902,1635.0563973580788,1562.4860931280723,1364.099147162479,1031.1105892995197,520.2406381012305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.213248067447,895.8842128782468,1246.6473214463442,1439.1521094193588,1501.9963919234517,1428.1031488140734,898.3645280381553,914.043774721242,444.19430025133966,6.003206119085923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.1568199467805,860.1273772637719,1213.343467543857,1421.969523100622,1492.0532645254812,1426.0921880027497,1236.886937671616,335.3134628475464,433.9918955759477,5.572118597590485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.403060579041,241.8689949181712,245.01234142907543,178.5334913071567,449.072930227394,419.7589787657043,528.4211485861304,350.3023447317166,439.331289388383,6.344483740269811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.55113138978024,331.97643933423115,328.0880611285685,325.5913458999074,349.01142503419493,281.68133324845365,238.85684895728727,255.77469130901855,76.55630189252945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,472.7585342843418,1055.4092435455502,1443.6457282575554,1666.2532329036917,1746.3269590658142,1683.9574975998903,1482.756768409753,1125.9709298311975,585.9885137301786,27.087446889618217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.65331399664612,753.1895575293277,1042.169702328318,1330.593025745377,1434.1204121349474,1555.8417224163277,1347.3913818819112,1001.552979673506,217.33527302002048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.93292739857323,20.26345637725022,413.157560614978,392.2537206007236,757.7792339130752,226.62942626878356,374.2058354163766,466.2773833044674,184.75770787657456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.102791681161242,195.83868766371,595.5200774980262,513.9562879463867,692.0368249737112,804.5623824188438,315.3748840227275,243.4980684142573,25.86290842276161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.7173086297859,267.6803602677105,188.65389563878605,453.34866243787866,381.66318096485475,370.2682570044563,497.26492273457154,290.6990281953881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.07225383570608,461.6744306745868,657.4287751275693,870.5453256999118,1531.6414685828115,1489.05439481073,1316.3468326890006,1006.4261429599763,530.3391756745232,27.49432478581228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.65473145875183,709.1069536781447,1280.4400535887885,1229.9317466092275,604.7205160682033,631.677543363456,655.9465212946013,177.02468498192266,195.14832286479336,1.4650728085605815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.879465796020156,102.66443039092437,77.33413372479296,201.1351289151268,374.3995124187876,330.1942985297881,446.8925020389607,201.20307205710156,255.9082347260036,5.351108147258586,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,3.7200000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.046,199.889,185.585,137.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.729,69.558,509.242,591.492,528.103,11.781,0.0,0.0,0.0,0.0,0.0,0.0,196.658,765.477,569.121,560.291,412.063,211.906,0.0,0.0,0.0,0.0,0.0,0.0,78.09,130.789,566.743,633.401,385.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.34,731.604,513.419,500.4959999999999,354.823,136.1,0.0,0.0,0.0,0.0,0.0,0.0,13.099,49.554,460.7,568.423,242.931,0.0,0.0,0.0,0.0,0.0,0.0,49.24,456.088,832.822,614.407,601.552,449.61,325.807,0.0,0.0,0.0,0.0,0.0,0.0,64.637,114.042,506.7699999999999,647.694,594.718,47.026,0.0,0.0,0.0,0.0,0.0,143.973,609.301,891.767,637.064,615.063,460.108,276.865,0.0,0.0,0.0,0.0,0.0,0.0,52.118,95.687,486.0750000000001,630.818,678.647,717.961,314.067,633.33,143.841,152.262,295.056,633.373,763.654,893.229,689.599,661.579,512.307,222.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.558,123.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.418,369.461,326.947,219.299,47.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.783,305.589,253.069,199.127,25.949,0.0,0.0,0.0,0.0,0.0,0.0,5.333,42.515,442.512,556.855,698.699,774.256,720.351,529.47,412.105,632.951,864.261,913.674,823.16,878.775,624.857,601.279,451.291,334.159,0.575,0.0,0.0,0.0,0.0,0.0,68.331,116.106,495.359,631.803,816.619,696.586,722.848,776.304,663.656,521.487,273.937,450.951,831.225,922.387,714.584,673.098,495.5079999999999,338.994,6.201,0.0,0.0,0.0,0.0,0.0,18.711,62.230999999999995,443.964,577.1,131.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.338,880.0,726.215,658.745,442.749,204.836,0.0,0.0,0.0,0.0,0.0,0.0,6.79,59.927,458.778,594.26,124.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,646.531,550.871,539.532,385.05,207.084,0.0,0.0,0.0,0.0,0.0,0.0,70.493,118.086,548.947,636.126,464.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.542,646.655,537.719,514.408,363.124,132.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.164,198.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.155,452.561,398.097,277.623,120.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.536,435.686,360.992,304.297,231.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.723,375.875,332.565,280.326,122.745,0.0,0.0,0.0,0.0,0.0,0.0,33.294,87.627,481.49999999999994,610.862,764.059,238.11299999999997,300.372,295.23,0.0,0.0,235.383,398.14,905.608,886.93,660.768,635.496,471.343,316.816,0.0,0.0,0.0,0.0,0.0,0.0,27.15,73.069,456.539,587.274,420.88,516.299,724.44,594.837,0.0,0.0,0.0,0.0,159.128,743.522,658.427,635.907,463.42099999999994,313.118,0.0,0.0,0.0,0.0,0.0,0.0,35.037,86.554,472.974,607.394,784.96,711.501,111.608,0.0,0.0,314.406,535.1,433.074,816.7,756.18,676.152,650.018,489.456,329.323,0.0,0.0,0.0,0.0,0.0,0.0,40.113,77.737,459.294,609.061,165.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.194,772.034,747.711,712.131,543.16,406.75,128.841,0.0,0.0,0.0,0.0,0.0,0.0,0.25,210.08,301.375,286.474,94.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.455,468.35800000000006,442.607,348.842,272.505,152.102,99.067,11.646,0.0,0.0,0.0,17.565,44.69,206.451,38.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.666,442.615,414.005,367.692,303.799,150.697,87.886,26.261,0.0,0.0,0.0,91.445,133.962,524.554,676.545,273.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.503,750.421,725.081,677.359,504.3430000000001,366.918,23.652,0.0,0.0,0.0,0.0,0.0,46.602,83.484,462.177,600.896,715.776,421.33,0.0,0.0,0.0,0.0,0.0,0.0,299.119,827.886,763.245,723.817,560.278,427.019,161.78,110.653,46.331,23.056,7.841999999999999,0.0,95.252,108.094,493.6600000000001,640.508,750.994,132.178,0.0,0.0,0.0,0.0,0.0,0.0,315.77,830.829,753.657,706.938,530.406,390.978,128.872,42.518,0.0,0.0,0.0,0.0,82.858,124.047,501.234,644.982,602.501,448.659,88.036,365.962,685.551,922.387,781.004,441.392,880.597,922.387,759.753,734.834,560.457,414.766,142.597,89.551,31.164,13.13,0.0,0.0,120.256,163.854,551.982,688.857,416.104,152.229,397.59,0.0,0.0,0.0,0.0,0.0,32.844,668.845,722.455,682.532,506.23099999999994,356.961,24.192,0.0,0.0,0.0,0.0,0.0,0.0,38.203,258.388,211.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.481,489.44200000000006,411.797,273.544,108.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.513,271.95,239.54100000000005,140.148,0.0,0.0,0.0,0.0,0.0,0.0,39.984,84.763,491.7919999999999,593.084,678.31,549.555,383.126,0.0,0.0,366.007,498.913,702.046,430.426,733.662,630.06,604.821,432.964,279.371,0.0,0.0,0.0,0.0,0.0,0.0,83.701,123.09799999999998,527.711,603.743,668.057,64.258,0.0,0.0,0.0,0.0,0.0,0.0,584.279,736.592,532.154,514.502,375.734,227.129,0.0,0.0,0.0,0.0,0.0,0.0,35.335,72.758,455.677,555.137,130.994,0.0,544.976,428.744,44.049,0.0,60.87,0.0,95.173,643.867,680.005,635.0,465.414,302.523,0.0,0.0,0.0,0.0,0.0,0.0,45.263,86.819,473.19,580.948,622.153,443.788,431.066,195.01,0.0,0.0,0.0,334.511,620.996,632.568,729.827,701.524,519.456,371.963,113.977,75.494,21.91,8.085,2.965,0.898,134.943,173.566,559.76,672.094,210.272,0.0,729.663,632.076,610.719,629.319,572.827,691.132,922.387,859.558,716.336,660.464,472.23099999999994,303.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.166,137.776,0.0,27.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.172,393.046,344.172,233.657,85.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.42,270.707,238.371,140.36,0.0,0.0,0.0,0.0,0.0,0.0,72.464,110.663,493.544,604.679,539.138,0.0,0.0,0.0,496.892,563.182,307.822,922.387,838.36,794.114,656.021,660.031,502.616,373.604,114.936,44.386,0.0,0.0,0.0,0.0,102.462,121.20600000000002,491.3289999999999,614.86,146.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,584.052,719.014,673.108,509.004,307.383,0.0,0.0,0.0,0.0,0.0,0.0,36.663,71.243,447.718,564.189,737.783,454.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,517.558,628.902,571.896,403.413,192.993,0.0,0.0,0.0,0.0,0.0,0.0,19.275,59.784000000000006,444.364,532.716,91.96,49.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.588,585.532,542.294,375.358,143.238,0.0,0.0,0.0,0.0,0.0,0.0,23.283,66.292,463.563,518.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.719,594.844,567.82,408.496,219.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.481,218.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.681,402.118,365.495,259.597,167.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.803,30.473,54.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.986,228.984,203.276,171.546,12.115,0.0,0.0,0.0,0.0,0.0,0.0,29.245,82.204,499.60099999999994,571.886,737.117,475.962,47.953,0.0,0.0,0.0,0.0,0.0,0.0,348.576,583.901,551.452,394.089,181.108,0.0,0.0,0.0,0.0,0.0,0.0,21.572,62.17300000000001,450.207,449.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,483.423,689.547,647.162,467.1770000000001,282.691,0.0,0.0,0.0,0.0,0.0,0.0,48.678,98.196,477.025,558.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.63,640.343,607.515,438.464,229.887,0.0,0.0,0.0,0.0,0.0,0.0,30.555,69.354,450.939,485.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.223,622.029,602.306,435.48,273.671,0.0,0.0,0.0,0.0,0.0,0.0,62.99,101.085,461.322,575.465,10.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,528.396,648.687,613.523,450.038,287.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.551,139.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.899,504.41300000000007,450.737,325.709,234.031,39.139,0.0,0.0,0.0,0.0,0.0,0.0,21.641,157.134,4.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.617,386.131,338.494,272.209,110.749,0.0,0.0,0.0,0.0,0.0,4.141,27.926,163.39,1.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,407.76,402.827,362.469,296.448,141.695,90.822,47.936,28.803,12.885,1.751,128.616,165.592,540.134,687.372,882.956,922.387,922.387,466.329,0.0,399.765,371.85,0.0,694.726,591.752,756.349,723.639,552.745,421.023,149.713,91.572,35.573,28.165,21.443,17.293,136.651,180.388,554.6,668.958,106.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.832,718.815,770.275,733.073,569.988,440.434,164.292,112.515,61.433,51.678,45.417,38.781,153.437,192.328,559.701,723.223,922.387,922.387,659.451,314.137,758.671,922.387,784.797,734.489,922.387,850.424,771.001,758.175,590.647,447.725,160.942,101.216,36.32,9.659,0.0,0.0,116.71,166.518,535.353,645.379,900.085,879.133,843.154,14.816,0.0,0.0,422.027,496.804,122.689,808.224,779.355,737.087,576.771,442.034,169.299,115.975,49.591,36.646,20.864,17.603,65.022,97.657,298.109,218.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,450.019,402.296,259.89,84.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.446,228.271,209.699,86.186,0.0,0.0,0.0,0.0,0.0,0.0,55.367,89.431,466.99799999999993,490.2879999999999,21.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.497,670.032,677.958,687.02,536.181,407.716,137.401,93.916,30.533,11.362,2.607,0.0,120.219,150.94,498.573,489.12000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,473.764,746.217,680.816,476.44999999999993,255.149,0.0,0.0,0.0,0.0,0.0,0.0,50.148,88.332,436.6,548.005,594.834,395.301,143.07,366.979,108.434,0.0,0.0,0.0,0.0,416.222,650.263,632.449,461.441,327.415,17.701,0.0,0.0,0.0,0.0,0.0,90.287,130.705,482.7169999999999,354.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,474.805,677.102,674.367,510.668,378.715,126.217,82.083,25.003,8.475,5.089,4.853,134.295,170.626,513.756,410.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.961,778.809,764.348,594.517,456.912,187.435,145.608,95.914,85.182,68.449,57.855,87.006,113.489,286.92,122.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.009,594.59,583.54,466.824,374.791,234.621,179.885,101.53,81.13,68.145,68.494,108.358,127.884,239.807,3.8399999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,458.572,466.296,423.806,354.583,198.403,137.993,82.439,64.914,58.101,44.402,158.121,201.312,549.138,656.818,405.949,499.261,569.741,519.118,618.098,242.753,796.894,655.768,922.387,922.387,719.764,733.016,570.505,432.076,163.374,108.99,44.236,25.608,19.255,18.37,152.269,194.949,530.846,516.35,129.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,686.157,705.173,719.648,558.13,411.889,107.499,0.0,0.0,0.0,0.0,0.0,81.016,120.636,459.682,392.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.382,692.817,707.946,546.897,406.474,131.1,50.65,0.0,0.0,0.0,0.0,104.549,146.864,492.1940000000001,399.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,437.497,727.534,740.305,575.275,433.748,149.34,95.481,36.232,25.278,15.776,9.427,141.038,187.527,541.401,553.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.255,570.301,578.686,413.956,268.16,0.0,0.0,0.0,0.0,0.0,0.0,13.327,46.106,206.873,57.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.505,468.583,458.924,342.293,261.448,52.073,0.0,0.0,0.0,0.0,0.0,0.0,142.546,112.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.628,350.663,288.895,140.952,86.554,29.030000000000005,31.542999999999996,18.7,3.219,109.876,162.72,550.166,736.527,590.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.478,831.056,696.302,548.983,257.871,199.93,132.216,106.83,93.021,86.8,216.245,254.16900000000004,645.961,824.688,574.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.202,662.302,520.088,374.098,64.442,0.0,0.0,0.0,0.0,0.0,84.601,120.085,505.834,664.866,395.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.578,393.513,199.663,0.0,0.0,0.0,0.0,0.0,0.0,62.346,105.632,523.895,674.124,398.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.616,198.515,333.596,535.275,426.648,275.401,0.0,0.0,0.0,0.0,0.0,0.0,74.508,118.02400000000002,519.036,683.225,739.276,237.762,0.0,68.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,531.214,431.054,315.304,55.883,0.0,0.0,0.0,0.0,0.0,16.859,46.865,240.055,353.63,347.24,361.426,73.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.761,429.421,350.26,260.027,128.026,16.137,0.0,0.0,0.0,0.0,15.087999999999996,53.789,218.618,100.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.99,205.468,72.434,0.0,0.0,0.0,0.0,0.0,0.0,49.641,87.881,492.30099999999993,630.639,492.897,322.839,47.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,498.22300000000007,412.475,213.092,0.0,0.0,0.0,0.0,0.0,0.0,65.163,104.807,511.207,647.862,315.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,589.591,490.397,352.95,101.868,9.846,0.0,0.0,0.0,0.0,95.615,136.619,526.413,668.622,323.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,627.912,529.424,392.812,140.86,100.383,44.866,27.62,19.388,12.328,125.18899999999998,162.386,536.882,687.529,373.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.92499999999998,652.286,547.382,406.815,139.886,48.006,0.0,0.0,0.0,0.0,98.572,136.048,522.949,677.31,646.942,112.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,644.732,554.483,416.657,149.632,98.206,34.133,0.0,0.0,0.0,28.295,55.083,261.925,354.629,111.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.323,380.588,95.828,487.931,435.089,334.267,187.558,102.405,45.177,29.526999999999997,2.696,0.0,22.123,40.656,192.065,161.754,143.098,92.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.94699999999995,388.542,389.074,318.03,159.128,68.43,0.0,0.0,0.0,0.0,89.284,122.821,503.83,664.833,560.177,498.42,0.0,0.0,0.0,70.469,202.759,239.783,401.719,553.705,698.293,751.109,664.59,522.953,240.90799999999996,175.489,95.349,61.03000000000001,42.158,27.275,156.543,189.155,566.075,712.745,402.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.237,675.964,612.494,481.242,203.313,132.305,61.523,38.502,21.443,13.291,128.256,165.258,544.643,707.258,637.872,0.0,0.0,0.0,0.0,0.0,0.0,131.258,0.0,419.866,363.002,708.123,645.1,501.687,223.742,162.695,92.253,67.845,50.596,36.562,148.645,186.599,573.814,724.696,922.387,922.387,922.387,421.436,788.502,922.387,0.0,871.667,856.364,792.977,475.705,664.877,563.612,432.388,170.317,128.321,72.821,55.23,39.563,30.819000000000003,160.348,201.781,584.766,729.729,710.095,214.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,638.112,595.537,456.164,185.635,67.814,0.0,0.0,0.0,0.0,0.0,0.0,133.528,214.931,302.619,485.76199999999994,245.765,228.02,0.0,15.929999999999998,0.0,156.674,311.756,369.497,420.057,527.717,412.568,298.316,138.839,49.014,0.0,0.0,0.0,0.0,8.812,35.679,172.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,375.859,413.728,314.366,127.509,60.635,0.0,0.0,0.0,0.0,84.927,123.354,503.884,611.936,206.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.628,661.484,591.782,440.603,129.405,7.312999999999999,0.0,0.0,0.0,0.0,74.43,123.722,512.402,630.782,248.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.902,623.21,559.521,422.843,129.667,73.914,9.843,0.0,0.0,0.0,112.856,132.866,540.769,672.458,292.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,536.73,503.993,365.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.018,471.824,46.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.871,316.316,71.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.336,503.12999999999994,80.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.14,415.43,214.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.668,16.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.968,312.916,177.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.345,303.995,98.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.058,402.462,486.624,183.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.992,423.195,181.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.772,400.615,502.996,100.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,526.97,515.897,387.617,90.298,0.0,0.0,0.0,0.0,0.0,73.219,117.734,511.689,620.021,680.423,95.464,311.822,0.0,0.0,0.0,0.0,252.18999999999997,652.69,173.589,342.156,607.713,589.675,444.625,152.408,96.481,18.487,0.0,0.0,0.0,114.457,155.67,554.286,657.753,282.227,0.0,0.0,0.0,0.0,164.631,51.012,610.763,836.706,922.387,683.495,740.574,607.116,451.189,155.335,88.241,19.21,1.582,0.0,0.0,107.404,149.266,554.195,659.219,848.115,922.387,784.843,543.649,516.768,497.24799999999993,245.83500000000004,827.601,808.007,843.281,642.55,738.485,612.274,457.861,162.982,99.044,25.048,0.0,0.0,0.0,7.221,45.565,272.456,296.151,378.36,383.789,174.273,19.652,85.932,38.805,0.0,0.0,0.0,135.625,458.429,448.079,454.486,337.815,169.913,40.162,0.0,0.0,0.0,0.0,0.0,21.666,151.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.221,325.125,265.503,0.381,0.0,0.0,0.0,0.0,0.0,0.0,10.208,388.947,457.074,15.419999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.867,467.61800000000005,254.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.885,380.871,426.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.464,471.12500000000006,278.142,0.0,0.0,0.0,0.0,0.0,0.0,3.079,41.088,399.857,495.927,28.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.6580000000001,481.832,291.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.606,387.31,473.066,45.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,493.179,508.773,358.824,17.132,0.0,0.0,0.0,0.0,0.0,59.78900000000001,101.381,462.56000000000006,564.255,385.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.805,81.06,241.38599999999997,505.741,472.72,275.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.028,11.45,0.0,0.0,0.0,0.0,276.31,29.275999999999996,0.0,394.635,0.0,261.835,84.87,316.4,352.868,247.635,4.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.796,300.337,209.696,0.0,0.0,0.0,0.0,0.0,0.0,1.867,34.548,393.971,464.984,12.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,498.272,530.52,369.383,1.43,0.0,0.0,0.0,0.0,0.0,0.0,25.63,379.357,470.221,297.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,416.208,437.997,196.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.537,367.964,410.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.523,439.51,225.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.65,346.577,351.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.704,421.506,192.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.972,376.475,424.54,41.422,0.0,0.0,0.0,0.0,0.0,423.967,731.046,915.081,163.198,292.778,480.736,455.308,265.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.042,300.14,129.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.804,257.928,91.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,308.554,337.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.674,474.193,210.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.204,366.1,390.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.136,438.722,231.636,0.0,0.0,0.0,0.0,0.0,0.0,2.721,40.535,392.203,443.558,148.513,75.649,0.0,0.0,0.0,0.0,0.0,922.387,922.387,922.387,0.0,447.926,477.772,309.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.194,395.175,424.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.455,0.0,421.493,486.5729999999999,225.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.074,236.30600000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.027,435.257,182.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.042,359.439,219.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.857,340.581,270.219,6.295,0.0,0.0,0.0,0.0,0.0,4.741,34.976,368.115,372.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,491.7610000000001,561.394,349.648,0.0,0.0,0.0,0.0,0.0,0.0,9.33,56.04,418.5,452.514,24.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.207,424.086,211.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.067,344.114,403.413,231.56200000000004,601.969,0.0,0.0,0.0,0.0,0.0,358.933,53.823,333.576,286.689,529.776,525.73,381.833,32.778,0.0,0.0,0.0,0.0,0.0,35.413,61.69800000000001,392.19,450.985,106.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,477.55999999999995,542.917,397.858,108.591,0.0,0.0,0.0,0.0,0.0,72.689,104.96,446.301,480.889,85.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,498.588,569.634,429.743,108.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.314,7.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.448,0.0,268.633,317.325,434.575,341.914,179.984,120.761,44.567,0.0,0.0,0.0,23.389,44.032,69.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.801,453.15,385.244,213.054,145.395,70.69,74.839,42.968,18.951,123.719,169.054,500.636,590.932,437.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.323,594.855,667.825,510.0870000000001,177.277,120.36,43.431,15.27,0.0,0.0,115.725,171.137,500.347,553.906,229.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.657,182.914,539.758,607.759,467.157,159.0,107.915,7.551,0.0,0.0,0.0,85.552,131.746,469.185,639.09,790.192,840.003,805.45,809.493,19.12,0.0,0.0,347.859,736.541,922.387,668.435,646.176,556.298,409.662,101.199,0.0,0.0,0.0,0.0,0.0,51.352,88.838,424.212,508.4920000000001,319.737,0.0,0.0,0.0,0.0,129.774,0.0,64.903,922.387,132.233,8.734,497.445,594.505,439.871,121.186,57.912,0.0,0.0,0.0,0.0,55.609,106.073,427.429,507.0079999999999,180.524,0.0,366.32,34.228,0.0,408.538,406.782,0.0,0.0,0.0,31.555,509.427,607.296,464.52399999999994,144.558,35.28,0.0,0.0,0.0,0.0,0.0,28.863,205.571,346.454,510.362,636.824,451.308,136.136,0.0,0.0,0.0,189.755,403.321,425.375,314.45,387.827,396.66,321.959,170.75,113.17,50.601,11.123,0.0,0.0,14.653,39.595,43.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.744,312.656,262.163,125.85399999999998,91.402,28.181,17.234,0.0,0.0,120.75799999999998,175.697,492.296,534.51,47.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.654,523.144,393.051,29.127,0.0,0.0,0.0,0.0,0.0,91.61,136.628,466.502,545.416,150.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.838,503.336,381.577,14.713,0.0,0.0,0.0,0.0,0.0,0.0,0.095,336.177,408.342,15.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.377,468.661,263.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.774,328.502,410.082,68.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.993,480.538,287.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.89,205.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.97,431.735,223.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.708,380.314,290.941,134.834,13.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.132,369.87,313.507,115.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.979,373.599,311.025,144.323,87.264,14.095,0.0,0.0,0.0,101.12,146.796,474.967,517.17,142.859,0.0,0.0,0.0,0.0,418.83,0.0,197.772,0.0,0.0,1.043,427.943,590.373,454.959,169.665,114.006,48.252,26.362,14.523,4.195,117.208,167.06,490.759,524.863,116.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.03,0.0,775.464,718.102,649.861,500.816,199.512,106.858,0.0,0.0,0.0,0.0,0.0,44.358,358.132,365.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,382.01,492.4870000000001,306.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.393,352.994,344.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.434,454.398,234.85700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.599,299.566,153.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.042,55.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.002,449.949,593.323,36.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.677,387.771,121.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.598,526.517,443.151,207.318,481.9030000000001,117.06,0.0,0.0,0.0,0.0,0.0,613.599,364.916,564.92,602.818,348.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.427,370.914,62.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,922.387,777.202,146.673,407.238,568.502,417.161,23.338,0.0,0.0,0.0,0.0,0.0,0.0,13.951,324.39,480.226,588.024,569.741,0.0,0.0,0.0,0.0,571.259,621.981,922.387,922.387,510.19700000000006,612.759,564.542,416.605,111.066,2.844,0.0,0.0,0.0,0.0,5.692,43.888,361.741,377.416,107.824,249.37000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.002,0.0,435.773,592.565,428.807,1.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.034,64.079,286.529,148.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.494,232.44000000000003,46.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.38699999999997,228.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.112,501.434,267.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.294,237.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.72,464.709,176.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.061,242.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.709,385.548,485.5379999999999,229.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,308.616,198.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.389,458.561,219.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.026,329.849,298.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.407,495.18,255.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.263,308.163,147.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.081,365.115,305.075,19.786,0.0,0.0,0.0,0.0,0.0,1.016,29.888999999999996,346.78,557.668,691.462,517.627,0.0,0.0,0.0,222.065,0.0,0.0,0.0,0.0,15.441,452.781,582.157,437.122,59.713,0.0,0.0,0.0,0.0,0.0,67.54,89.696,404.678,456.303,101.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.942,295.879,539.831,615.051,464.581,146.446,0.0,0.0,0.0,0.0,0.0,30.725000000000005,88.728,428.285,520.05,759.221,418.784,171.835,0.0,0.0,0.0,0.0,0.0,197.806,251.56700000000004,51.066,431.637,558.802,392.846,0.0,0.0,0.0,0.0,0.0,0.0,28.514,91.98,437.742,506.2999999999999,531.011,0.0,167.44,114.403,0.0,0.0,0.0,335.107,0.0,922.387,0.0,467.186,613.616,506.1110000000001,190.673,120.94499999999998,29.956,0.0,0.0,0.0,40.641,85.499,421.03,534.123,812.755,703.318,165.981,173.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.888,438.436,275.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.783,84.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.756,166.271,27.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.615,342.672,426.189,80.984,0.0,922.387,525.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.556,524.799,437.626,79.45,0.0,0.0,0.0,0.0,0.0,1.54,64.624,395.209,466.92099999999994,103.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.503,575.562,690.912,529.734,190.188,16.083,0.0,0.0,0.0,0.0,25.41,81.802,417.388,509.257,137.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.464,463.852,438.517,230.929,0.0,0.0,0.0,0.0,0.0,0.0,1.162,20.443,363.409,433.672,242.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.769,488.17800000000005,299.545,0.0,0.0,0.0,0.0,0.0,0.0,7.087,65.087,385.432,595.504,334.215,121.43699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,540.194,473.2279999999999,473.2070000000001,288.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.996,52.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.995,317.144,132.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.438,337.485,219.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.672,360.448,458.632,180.275,0.0,0.0,191.401,0.0,0.0,0.0,0.0,0.0,248.121,457.808,440.272,559.809,417.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.93,386.563,260.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.997,375.372,90.531,0.0,0.0,0.0,0.0,0.0,0.0,65.263,0.0,0.0,0.0,117.15900000000002,283.441,51.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.856,318.269,81.602,150.818,0.0,0.0,0.0,0.0,286.586,0.0,0.0,0.0,0.0,183.316,350.483,107.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.691,320.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,911.921,245.31100000000004,0.0,281.646,417.001,142.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.981,240.668,138.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.059,445.824,197.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.661,361.067,146.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.533,431.754,151.788,0.0,100.985,492.882,0.0,731.331,0.0,0.0,0.0,0.0,461.73,486.08,527.72,306.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.674,443.295,168.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.199,842.729,253.77,506.181,580.573,443.738,32.364,0.0,0.0,0.0,0.0,0.0,0.0,48.73,424.984,551.174,261.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.929,718.865,573.372,420.263,24.286,0.0,0.0,0.0,0.0,0.0,39.516,85.402,465.48799999999994,576.576,614.791,401.861,0.0,0.0,0.0,0.0,0.0,0.0,665.458,922.387,313.303,461.199,555.737,421.475,118.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.581,114.047,75.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.625,325.832,179.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.995,96.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.289,378.364,54.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.084,426.449,498.7759999999999,502.239,322.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.792,377.052,468.12299999999993,243.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.111,513.611,345.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.995,374.26,511.073,224.453,0.0,0.0,0.0,0.0,82.551,0.0,0.0,0.0,0.0,0.0,408.757,558.852,378.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.059000000000005,381.116,501.149,245.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,514.163,538.484,299.166,0.0,0.0,0.0,0.0,0.0,0.0,5.402,29.545,398.337,497.007,195.755,0.0,0.0,0.0,0.0,0.0,118.448,0.0,0.0,0.0,0.0,640.283,523.824,309.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.45700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.209,359.432,218.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.233,0.0,12.163,172.456,9.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.513,406.409,119.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.374,336.859,108.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.519,448.268,150.961,0.0,0.0,255.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.655,419.514,176.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.115,445.469,288.488,545.512,766.714,0.0,0.0,0.0,0.0,0.0,12.267,922.387,441.525,478.92299999999994,524.844,312.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.176,378.067,498.895,243.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,471.08900000000006,587.665,411.85,24.128,0.0,0.0,0.0,0.0,0.0,35.881,93.457,470.2240000000001,530.436,213.907,0.0,0.0,663.311,0.0,0.0,299.284,0.0,0.0,0.0,85.535,475.412,552.95,367.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.55400000000002,50.594,0.0,0.0,0.0,0.0,339.489,0.0,0.0,0.0,0.0,0.0,0.0,195.783,378.794,221.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.121,182.254,343.899,117.32500000000002,212.626,373.494,290.205,0.0,0.0,0.0,0.0,0.0,0.0,0.048,48.174,421.744,542.04,455.425,557.171,915.303,0.0,0.0,0.0,0.0,0.0,0.0,85.02,43.065,480.9320000000001,568.563,329.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.451,306.434,251.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.078,137.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.738,78.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.602,31.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.101,123.907,0.0,0.0,240.418,359.63,101.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.963,202.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.776,99.139,332.204,357.517,90.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.227,307.088,117.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.037,336.082,70.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.825,335.722,176.461,0.0,0.0,0.0,0.0,0.0,582.798,282.954,630.264,2.32,0.0,280.661,353.058,82.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.984,313.028,26.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.417,393.785,139.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.70699999999997,372.647,67.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.226,403.512,142.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.712,414.746,71.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.935,185.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.954,199.617,30.361999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.365,413.099,79.269,0.0,0.0,0.0,0.0,0.0,0.0,716.632,789.025,52.923,92.216,412.394,421.786,164.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.77,475.4789999999999,139.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.803,0.0,373.084,413.791,167.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.245,434.481,455.005,498.991,55.591,0.0,0.0,0.0,361.158,621.602,554.133,51.275,562.878,481.96199999999993,505.302,470.837,414.29,390.532,368.538,365.23,364.762,361.766,398.707,409.622,499.01,529.844,435.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.298,456.007,521.148,511.0319999999999,478.105,424.0,402.084,383.306,378.128,369.096,362.158,402.446,415.18,500.7269999999999,512.86,289.845,64.543,0.0,0.0,0.0,0.0,0.0,286.689,0.0,0.0,74.141,396.595,433.366,182.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.032,151.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.081,301.005,0.0,0.0,0.0,0.0,0.0,0.0,122.187,922.387,922.387,406.796,19.751,509.09599999999995,450.741,283.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.119,443.128,411.545,0.0,0.0,309.294,492.449,519.095,435.829,308.109,403.616,147.592,0.0,358.516,343.625,66.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.07300000000004,347.115,383.366,59.784000000000006,0.0,0.0,0.0,0.0,263.057,0.0,0.0,0.0,0.0,167.596,111.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.044,248.255,74.996,0.0,0.0,116.17600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.561,247.68399999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.177,271.952,113.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.498,412.22,347.046,77.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.511,190.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.562,0.0,34.512,68.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.063,291.794,0.0,0.0,0.0,0.0,0.0,317.674,0.0,0.0,0.0,0.0,306.924,417.902,362.582,91.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.855,404.097,80.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,395.967,345.464,73.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.714,328.753,589.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.264,120.187,298.252,165.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.92499999999998,242.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.765,346.867,68.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,395.364,540.028,232.22900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,638.966,596.123,497.664,292.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.778,74.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.863,256.398,29.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.845,280.2,272.613,88.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.763,311.431,144.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.126,547.337,845.749,922.387,922.387,812.863,703.437,738.602,724.505,709.858,684.216,487.428,210.492,549.88,455.813,311.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.816,471.24499999999995,195.521,0.0,262.24,179.144,0.0,0.0,0.0,0.0,0.0,249.303,221.924,516.553,415.44,153.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.931,440.638,256.762,558.613,523.016,366.065,693.593,618.66,546.979,92.01,0.0,0.0,0.0,392.776,321.754,87.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.918,420.343,138.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.80799999999999,567.738,431.985,173.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.298,319.931,127.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.132,310.654,41.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.275,476.748,171.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.51,653.88,516.787,264.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,375.079,505.976,169.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.796,503.9,368.467,140.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.156,467.37499999999994,232.138,471.752,282.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.452,576.513,410.911,135.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.591,395.012,572.388,671.536,122.56,0.0,0.0,694.28,788.447,0.0,730.705,615.958,55.245,444.464,318.626,62.89999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.995,407.076,184.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.389,558.601,410.82,159.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.513,128.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.417,188.523,7.368999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.999,470.453,123.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,507.8210000000001,349.983,48.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.093,487.834,237.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.927,210.394,413.173,254.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.861,404.102,118.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.352,537.851,336.339,32.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.117,530.93,312.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,640.202,229.93,180.482,431.604,314.073,81.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.346,520.122,734.466,591.773,96.838,0.0,0.0,201.653,460.654,682.749,838.969,419.764,453.547,581.37,419.787,171.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.159999999999997,66.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.029,83.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.194,187.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.156,424.714,560.777,525.929,231.79700000000005,147.668,0.0,0.0,0.0,488.5919999999999,514.299,860.637,493.628,605.57,411.349,151.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.058,392.606,128.711,0.0,0.0,0.0,0.0,0.0,37.522,403.352,454.199,342.621,234.51400000000004,593.488,421.334,157.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.852,434.456,191.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,635.599,331.562,681.557,463.786,197.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,308.491,469.16100000000006,220.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.148,492.475,327.618,63.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.241,405.216,46.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.654,498.4,333.098,87.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.809,89.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.102,356.383,292.52,156.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.591,412.497,559.02,285.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.042,338.814,623.679,420.949,151.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.112,450.848,475.7639999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.202,317.451,647.964,451.786,194.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.579,484.73300000000006,194.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.835,306.949,645.946,453.562,205.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.841,484.98,216.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.67,592.674,398.225,150.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.27,543.642,299.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.707,461.411,724.757,528.763,301.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.344,127.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.421,440.887,280.735,98.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.812,384.488,317.584,154.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.999,351.605,294.084,138.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.893,444.466,160.374,0.0,0.0,0.0,0.0,0.0,0.0,429.853,0.0,566.793,384.177,597.337,400.712,145.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.56,441.895,621.689,638.691,0.0,0.0,0.0,0.0,0.0,176.758,0.0,118.303,398.957,629.647,430.7,168.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.204,450.461,191.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.506,383.337,671.401,484.903,232.15799999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.521,412.126,572.005,526.259,0.0,0.0,0.0,0.0,268.266,0.0,0.0,0.0,338.196,300.005,494.648,360.347,129.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.189,38.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.232,42.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.578,240.023,176.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.75,447.893,537.843,341.898,0.0,116.404,620.044,209.156,611.948,606.978,356.863,712.273,543.163,653.267,463.165,198.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.779,509.146,508.072,87.941,96.471,636.623,435.962,599.833,512.204,756.5,922.387,777.828,588.145,628.391,433.343,277.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.026,452.107,548.996,351.541,415.129,278.98,164.507,0.0,0.0,155.193,0.0,282.107,492.38499999999993,635.635,456.069,217.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.075,486.996,397.493,263.384,0.0,0.0,0.0,0.0,0.0,0.0,386.478,287.462,551.301,685.333,480.657,215.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.643,401.324,562.705,557.763,24.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.261,449.896,616.439,440.377,215.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.465,174.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.861,409.499,281.945,133.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.839,292.39,247.73500000000004,84.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.445,474.1439999999999,502.31000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.732,402.889,210.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.105,382.695,77.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,301.659,419.453,205.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.966,384.245,107.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.101,467.641,294.488,41.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.91300000000004,396.585,567.235,471.189,333.088,298.543,0.0,178.399,542.613,378.35,601.251,810.655,475.477,493.45900000000006,300.841,31.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.24600000000004,410.658,391.542,375.545,0.0,0.0,0.0,0.0,385.391,795.973,680.233,710.731,488.14900000000006,505.174,317.727,44.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.487,299.025,111.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.11100000000002,195.405,115.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.407,542.847,304.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.812,486.182,563.994,389.634,141.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.16,384.296,538.683,282.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.305000000000003,433.25,503.187,335.953,96.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,381.633,575.011,679.149,692.288,268.674,0.0,58.659,122.79000000000002,653.239,499.684,922.387,645.014,590.387,629.959,457.015,334.291,51.722,1.687,0.0,0.0,0.0,0.0,28.384,76.332,456.426,640.396,531.381,762.686,469.434,0.0,0.0,0.0,0.0,0.0,0.0,166.777,557.994,641.578,470.283,270.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.373,400.033,585.568,366.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.302,487.679,571.762,407.105,180.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.813,86.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.86,287.919,119.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.602,266.084,218.112,50.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.07,504.03,342.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.929,877.587,621.119,595.329,425.127,154.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.52,456.3,524.121,0.0,0.0,0.0,0.0,110.018,688.033,797.075,801.604,910.101,614.793,568.407,385.63,116.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.093,89.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.305,813.975,553.979,510.352,351.708,112.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.983,188.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,592.557,776.363,533.882,489.612,316.559,87.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.624,153.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.183,733.05,450.3,403.774,216.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.351,143.235,78.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.091,180.577,179.082,137.623,16.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.789,151.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.768,769.362,501.7519999999999,468.507,289.448,31.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.642,170.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,889.978,836.861,547.255,515.887,356.223,108.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.154,427.568,617.17,621.255,542.498,565.931,473.61299999999994,687.232,547.804,672.905,722.032,853.556,581.914,563.558,412.861,178.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.887,362.335,422.13,0.0,0.0,0.0,0.0,0.0,165.585,185.169,681.763,730.849,871.18,575.106,545.337,383.576,143.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.025,343.514,441.128,38.615,113.655,210.138,0.0,0.0,0.0,0.0,727.967,849.918,857.135,543.77,509.6240000000001,352.465,110.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.642,125.892,216.82,287.122,297.266,24.803,22.45,0.0,41.779,0.0,222.867,414.483,338.938,283.177,136.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.35099999999997,224.045,191.025,99.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.843,368.554,102.293,0.0,0.0,0.0,0.0,0.0,474.432,630.977,907.853,881.317,567.181,527.282,332.901,63.55100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.901,365.165,330.72,15.182,0.0,0.0,0.0,0.0,0.0,439.291,635.939,854.736,509.825,448.048,271.136,15.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.792,347.686,503.461,185.268,0.0,0.0,0.0,0.0,0.0,405.834,751.406,799.052,486.531,463.82400000000007,312.103,74.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.647,182.105,176.347,149.311,54.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.982,308.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,387.799,889.829,570.086,516.258,345.4,95.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.16,12.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.913,361.613,286.086,189.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.834,112.693,17.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.61699999999996,339.427,581.981,550.884,426.529,389.61,295.585,0.0,0.0,0.0,198.812,799.798,506.02199999999993,481.881,313.064,58.757000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.676,244.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,763.193,867.701,551.714,520.772,359.577,119.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.866,288.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.193,833.711,552.24,532.513,378.42,135.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.572,446.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.342,922.387,601.872,542.532,349.65,78.97,0.0,0.0,0.0,0.0,0.0,0.0,21.129,55.242,416.728,519.287,469.652,0.0,0.0,0.0,0.0,0.0,0.0,223.884,423.19,801.634,515.949,492.613,335.545,106.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.51,195.875,40.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.687,323.931,280.325,163.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.397,274.006,246.485,211.357,55.622,0.0,0.0,0.0,0.0,0.0,0.0,2.924,39.28,399.045,541.79,511.07199999999995,349.484,0.0,0.0,0.0,0.0,0.0,44.846,626.689,922.387,675.668,650.094,481.266,340.24,19.107,0.0,0.0,0.0,0.0,0.0,43.505,73.32,421.448,539.059,140.429,0.0,0.0,0.0,0.0,0.0,0.0,95.068,732.463,918.962,628.711,600.3,439.376,233.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.96,396.74,522.269,69.264,0.0,0.0,132.501,86.466,0.0,0.0,0.0,508.631,922.387,623.437,585.256,416.423,202.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.4,389.624,517.962,48.969,0.0,719.563,240.509,0.0,0.0,404.253,881.406,922.387,861.642,565.166,542.148,383.1,167.148,0.0,0.0,0.0,0.0,0.0,0.0,11.118,59.607,427.322,549.461,47.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.248,825.803,556.421,534.408,373.988,137.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.019,72.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.912,206.998,438.842,383.204,332.521,220.374,50.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.935,264.181,229.533,191.008,26.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.579,405.216,522.168,45.233,0.0,161.369,0.0,0.0,0.0,0.0,0.0,454.781,922.387,650.46,617.216,448.41,280.104,0.0,0.0,0.0,0.0,0.0,0.0,46.894,92.404,479.74500000000006,583.7,78.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.508,922.387,650.243,624.294,465.4990000000001,296.059,0.0,0.0,0.0,0.0,0.0,0.0,17.127,59.704,452.457,585.098,53.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,486.797,922.387,687.755,663.0,486.401,322.369,3.977,0.0,0.0,0.0,0.0,0.0,28.09,68.261,454.115,575.461,595.613,265.746,0.0,101.689,916.133,773.622,909.237,894.897,922.387,922.387,702.493,671.594,499.237,350.909,60.87100000000001,0.0,0.0,0.0,0.0,0.0,45.085,84.176,469.0220000000001,583.5,818.949,874.759,605.088,468.014,724.873,694.461,475.604,633.022,829.676,922.387,673.997,637.083,468.57400000000007,315.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.616,150.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.309,487.992,425.903,299.498,140.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,416.914,399.821,353.943,300.162,180.133,0.0,0.0,0.0,0.0,0.0,0.0,9.27,59.99600000000001,438.96,568.439,127.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.078,922.387,696.122,674.517,512.582,366.769,37.204,0.0,0.0,0.0,0.0,0.0,26.918,76.349,463.71399999999994,601.374,154.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,450.072,922.387,703.875,656.506,490.383,350.486,84.1,32.353,0.0,0.0,0.0,0.0,49.837,71.102,435.352,546.569,132.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.815,781.834,508.48,489.524,334.751,120.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.633,425.475,516.234,131.822,0.0,0.0,0.0,0.0,0.0,0.0,472.831,375.405,838.245,548.94,517.14,355.674,120.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.076,418.231,505.191,232.908,463.193,465.537,628.758,263.16,359.859,223.437,459.913,363.52,824.291,562.15,530.017,364.459,124.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.15,207.128,72.374,54.422,83.233,121.31499999999998,26.21,95.646,108.281,10.391,235.521,390.718,368.067,322.37,214.011,51.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.254,242.503,211.685,179.588,13.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.07900000000004,258.629,221.963,173.902,0.147,0.0,0.0,0.0,0.0,0.0,0.0,45.514,84.859,472.693,582.745,720.033,806.45,294.035,292.931,0.0,636.381,449.281,328.571,701.366,828.808,544.884,504.283,334.496,96.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.004,429.466,530.239,684.103,539.39,37.16,75.51,0.0,0.0,472.828,562.783,878.852,846.506,585.667,563.044,406.012,204.278,0.0,0.0,0.0,0.0,0.0,0.0,1.161,44.406,422.314,555.332,702.125,562.568,664.166,374.906,421.894,508.826,313.953,547.253,922.387,876.577,626.443,610.289,444.52,268.951,0.0,0.0,0.0,0.0,0.0,0.0,48.106,83.954,455.108,583.118,606.052,136.802,0.0,0.0,0.0,0.0,0.0,0.0,289.526,854.012,617.514,589.419,434.703,219.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.412,151.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.585,136.56,421.335,385.453,332.487,219.336,39.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.018,102.4,232.935,132.974,185.847,0.0,0.0,0.0,0.0,63.519000000000005,0.0,285.507,315.237,287.652,255.88599999999997,139.211,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-0.6955457967377666,0.0,0.0,0.0,0.0,0.0,0.7284280336977954,0.2715450797633985,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1146083527513891,0.8853737228894067,-0.2449632550636314,-0.5634163828643126,-0.3044990141602438,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.999982075640796,-0.1128876142677899,0.0,0.0,-0.999982075640796,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.7564438071338949,0.2435293063272988,-0.0449722172432335,-0.4361265459759813,-0.5341010933859115,-0.0976698333034594,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.9174762502240544,-0.1953934396845312,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.0815737587381251,-0.3933500627352572,-0.6379369062556014,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.7163022046961821,-0.7971679512457429,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0625380892633088,0.6412797992471769,0.296155224950708,-0.1393350062735257,-0.2677899265101273,-0.3192149130668579,-0.3865298440580749,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.1861265459759813,-0.9267431439326044,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4558254167413514,0.4989962358845671,0.0451604230148772,-0.5167861623946943,-0.5960835275138914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8461910736691164,0.1537910019716795,-0.2689012367807851,-0.7524377128517655,-0.091521778096433,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8450976877576627,0.1548843878831332,-0.2662394694389676,-0.8466302204696182,0.0,0.0,0.0,0.0,0.0,0.4316454561749417,0.3919430005377307,0.1763846567485212,0.0,-0.8748162753181573,-0.2380444524108263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.0344595805699946,-0.4571876680408675,-0.6212224412977236,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6924717691342535,0.3075103065065424,-0.240616597956623,-0.4424896934934575,-0.429754436278903,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.384504391468005,0.0,0.0,0.0,0.0,0.4949991037820398,0.1204696182111489,-0.3757662663559777,-0.6050008962179603,-0.1321025273346477,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.1566320129055386,-0.9562287148234452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7583437892095357,0.2416382864312601,-0.2052159885284101,-0.7099032084602975,-0.197741530740276,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.0,-0.379978490768955,-0.7328911991396307,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7299067933321384,0.2700752823086574,-0.10724144111848,-0.5988797275497401,-0.4067485212403656,0.0,0.0,-0.0,-0.0,0.0,0.0,0.6244667503136763,0.3755063631475175,-0.244228356336261,0.0,0.0,-0.8686413335723249,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.1069188026528051,-0.4432873274780426,-0.5626545975981359,0.0,0.0,0.0,0.0,0.0,-0.0,0.3478401147158989,0.6521329987452948,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.533366194658541,0.4428481806775408,0.023758738125112,-0.6503316006452768,-0.4625380892633088,0.0,0.0,0.0,0.0,0.6495608531994981,0.3504212224412977,-0.7001165083348271,-0.4127531815737587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464509768775766,0.7549202366015415,0.1986018999820756,-0.4493905717870586,-0.6634791181215273,0.0,0.0,0.0,0.0,0.5719573400250941,0.4280247356157017,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.7257573041763757,0.2742158092848181,-0.2893350062735257,-0.6752285355798531,-0.148306148055207,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.5609069725757304,0.3376321921491307,-0.999982075640796,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1907689550098584,0.654857501344327,0.1543556192866104,-0.3709983868076716,-0.5623767700304714,-0.1794945330704427,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1289836888331242,0.6267700304714107,0.244228356336261,-0.3086216167772002,-0.4890123678078509,-0.3152357053235347,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.999982075640796,-0.3865119196988708,-0.726357770209715,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.17081914321563,0.6613640437354364,0.1677988886897293,-0.4533518551711776,-0.6595178347374081,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1290643484495429,0.7839576985122783,0.0869510664993726,-0.2106560315468721,-0.3923911095178347,-0.467422477146442,-0.0423911095178347,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1304803728266714,0.0899982075640795,-0.0890392543466571,-0.15633626097867,-0.0,-0.0,0.0,0.999982075640796,0.0,-0.2371392722710163,-0.8757214554579673,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0962000358487184,0.0622692238752464,-0.0519537551532532,-0.1244040150564617,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6353289119913963,0.3646442014697974,-0.2467108800860369,-0.5621885642588278,-0.303961283384119,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.1128876142677899,0.0,-0.999982075640796,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0159795662305072,-0.0177809643305251,0.0,0.0,0.0,0.0,0.0,0.2551353289119914,0.7448377845492024,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3368255959849435,0.1640885463344685,-0.0667144649578777,-0.1972754974009679,-0.2934755332496863,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.0424628069546513,0.0,0.0,0.0381609607456533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0235794945330704,-0.1244667503136762,0.0,0.0,0.0,0.0,0.0,0.0,0.1330256318336619,-0.0,-0.999982075640796,-0.1128876142677899,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6180856784369958,0.3818963972038,-0.1972665352213658,-0.3262681484136942,-0.4407599928302563,-0.1485839756228714,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6173687040688295,0.3826133715719663,-0.0502957519268686,-0.7169833303459402,-0.345581645456175,0.0,0.0,0.0,0.0,0.7126008245205234,0.2873812511202724,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.4589532174224772,0.5410198960387166,-0.007474457788134,-0.4119376232299695,-0.5523480910557448,-0.1411095178347374,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2854633446854275,0.5023391288761427,0.2121796020792256,-0.28732747804266,-0.4164097508514071,-0.4091324610145188,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4365656927764832,0.4198512278186055,0.1435651550457071,-0.2621885642588277,-0.4509410288582183,-0.3997400967915397,0.0,0.0,-0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.7347822190356694,-0.8177271912529127,0.8985391647248611,-0.999982075640796,0.0,0.0,-0.0,-0.0,0.0,0.2127621437533608,0.6027334647786342,0.1844775049291988,-0.3655673059688116,-0.5097508514070622,-0.2375425703531098,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,-0.0,0.5274421939415666,0.0,0.0,0.0,0.0,0.0831690267072952,0.389370854991934,-0.0805162215450797,-0.5877307761247534,-0.4446137300591504,0.0,0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6398816992292525,0.3488976519089443,0.011202724502599,-0.5813945151460835,-0.5314662125829002,0.0,0.0,0.0,0.0,0.4318784728445958,0.2508962179602079,-0.0899623588456712,0.3980462448467467,-0.999982075640796,-0.1128876142677899,0.0,0.0823176196450976,-0.0916113998924538,0.0,-0.0,0.0,0.0,0.0,-0.0,0.4155045707115971,0.4684172790822728,0.1160512636673238,-0.1951604230148772,-0.276133715719663,-0.3365208818784728,-0.3050546692955727,-0.0,0.0,-0.0,0.0,0.4286610503674493,0.5713120630937444,-0.999982075640796,-0.1128876142677899,-0.0,0.0,0.0,0.2831152536296827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1458953217422477,-0.0018551711776303,-0.0719663022046961,-0.166176734181753,-0.237443986377487,0.0,-0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3526796917010216,0.538465674852124,0.108827746908048,-0.4178974726653522,-0.6020702634880803,-0.0929019537551532,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7536476070980462,0.2463344685427496,-0.1440222262054131,-0.6675031367628608,-0.3013353647607097,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.0,-0.999982075640796,-0.1128876142677899,0.8985391647248611,-0.999982075640796,-0.0,0.0,-0.0,0.0,0.0,0.0,0.982236960028679,0.0177451156121168,-0.3237677003047141,-0.7890930274242696,0.0,0.0,0.0,0.0,-0.0,-0.0,0.1549919340383581,0.8449901416024378,0.0,-0.9842624126187488,-0.1285983151102348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6473382326581825,0.3526348808030113,-0.0148503316006452,-0.5915755511740455,-0.5064348449542929,0.0,0.0,0.0,0.0,0.0,0.0250224054490051,0.9749596701917906,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1587650116508334,0.6071787058612654,0.2340383581286969,-0.3185875604947123,-0.3338860010754615,-0.4166965405986735,-0.0436995877397383,0.0,0.0,-0.0,0.0,0.5947571249327837,0.4052159885284101,-0.3662753181573758,-0.5225578060584335,-0.2240276035131744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.0502867897472665,-0.3890930274242696,-0.5861623946943897,-0.0873274780426599,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.999982075640796,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.8176286072772898,0.1823445061839039,-0.2204248073131385,-0.7146621258290017,-0.1777827567664456,0.0,0.0,0.0,-0.0,0.0,0.6338322279978491,0.3661408854633446,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3572952141960924,0.518775766266356,0.1239021329987452,-0.3517476250224054,-0.4757304176375694,-0.2853916472486109,0.0,-0.0,-0.0,0.0,0.0775407779171894,0.9224412977236064,0.0,-0.872163470155942,-0.2406972575730417,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6422387524645994,0.3577343609965943,-0.0643394873633267,-0.5894694389675569,-0.4590518013981,0.0,0.0,-0.0,0.0,0.0,0.4962538089263308,0.503728266714465,-0.0,-0.7967556909840473,-0.3161050367449364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3219931887435024,0.5463434307223517,0.1316454561749417,-0.3906524466750313,-0.5449632550636315,-0.1772539881699229,0.0,-0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.1899533966660692,-0.9229162932425166,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.3055386269940849,0.5700304714106471,0.1244129772360638,-0.423301666965406,-0.5459939057178705,-0.1435741172253092,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5398458505108442,0.4601362251299516,-0.1860279620003585,-0.3198153791001972,-0.4118390392543467,-0.1951783473740813,0.0,0.0,-0.0,0.999982075640796,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0648592937802473,0.5817619645097688,0.0063541853378741,-0.1215988528410109,-0.2795303817888511,-0.325569098404732,0.0,0.0,-0.0,0.999982075640796,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.065047499551891,0.1478670012547051,0.0695644380713389,-0.314366373902133,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.6903029216705503,0.3096791539702456,-0.7823355440043019,0.0,0.0,0.1760889048216526,0.0,0.0,0.5268955009858397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0760351317440401,-0.1419161139989245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1958415486646352,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.3776124753540061,-0.4202455637210969,0.0,0.0,0.0,0.0,0.6996056640975085,0.3003764115432873,-0.0905628248790105,-0.6864760709804624,-0.3358307940491127,0.0,0.0,0.0,0.0,0.5711865925793153,0.0060763577702097,0.4227191252912708,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.703289119913963,0.2966929557268327,-0.0759634343072235,-0.4256318336619465,-0.5262860727728984,-0.0849883491665173,0.0,0.0,-0.0,-0.0,0.0,0.999982075640796,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0278006811256497,-0.0309374439863774,0.0,-0.0,0.0,0.6298799067933322,0.3700932066678616,0.0,-0.6250941028858219,-0.4877755870227639,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5642767521061123,0.4357053235346836,-0.0626545975981358,-0.306900878293601,-0.4802921670550278,-0.2630220469618211,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5018730955368346,0.3226832765728625,-0.1304624484674673,-0.2575282308657465,-0.2840293959490948,-0.2456174941745832,-0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,0.0,-0.3893081197347195,-0.7235615701738662,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.999982075640796,0.0,0.8985391647248611,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2046782577522853,0.2904821652625918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5048216526259186,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.2034594013264026,0.5497311346119376,-0.0320577164366373,-0.1927495967019179,-0.2853199498117942,-0.3280874708729163,-0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2397024556372109,0.1299247176913425,-0.0787954830614805,-0.17262950349525,-0.1599300949991037,0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.1777469080480372,0.8222351675927586,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2678168130489335,0.5329360100376412,0.1992292525542212,-0.2697705682021867,-0.3274601183007707,-0.3101003764115433,-0.2055386269940849,-0.0,-0.0,0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.6234898727370497,0.3764832407241441,-0.444120810181036,-0.6439505287685966,-0.0247983509589532,0.0,0.0,0.0,0.099775945509948,0.9002061301308478,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3707205592400072,0.4481000179243592,-0.0844954292884029,-0.2511650833482703,-0.2970066320129055,-0.2785893529306327,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7006721634701559,0.2891109517834737,0.0101989603871661,-0.4795751926868615,-0.5261157913604588,-0.1071787058612654,0.0,-0.0,-0.0,-0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.2971141781681305,0.5201021688474637,0.1827657286252016,-0.3046065603154687,-0.4883312421580928,-0.3199318874350242,0.0,0.0,0.0,0.0,0.0,-0.0,0.3529664814482882,-0.3928212941387345,0.999982075640796,0.0,-0.0,-0.1746101451873095,-0.9382595447212764,0.0,0.0,0.0,0.0,0.0,0.0,0.1981537910019716,0.3924000716974368,-0.0403298082093565,-0.1535759096612296,-0.2282756766445599,-0.2350510844237318,-0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.6179243592041584,-0.4949363685248252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.535750134432694,0.1164455995698153,-0.1425165800322638,-0.2721993188743502,-0.3111041405269761,0.0,0.0,-0.0,0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.757797096253809,0.2421849793869869,-0.1092937802473561,-0.5993457608890482,-0.4042211865925793,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6814393260440939,0.3185427495967019,-0.0163290912349883,-0.5004929198781144,-0.5880175658720201,-0.0080301129234629,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.4428840293959491,0.0121616777200215,-0.1061301308478221,-0.1639989245384477,-0.2362878652088187,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3235794945330704,0.1504122602616956,-0.0700932066678616,-0.1837694927406345,-0.2736332676106829,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.0,-0.3446137300591503,-0.7682559598494353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0085768058791898,0.0920953575909661,-0.0309374439863774,-0.0810987632192149,0.0,0.0,0.0,0.0,0.999982075640796,-0.1785535042122244,-0.5178436995877397,-0.4164635239290195,0.0,0.0,0.7302742426958236,-0.8127173328553505,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0626277110593296,-0.0696988707653701,-0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.6247535400609427,-0.4881161498476429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1539164724861086,0.1272539881699229,0.0098673597418892,-0.1287058612654597,-0.1951873095536834,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.7100824520523391,-0.4027872378562466,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,0.0,-0.999982075640796,0.7971052159885285,-0.999982075640796,0.8985391647248611,-0.999982075640796,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6393798171715361,0.3605932962896576,-0.5920236601541495,0.0,0.5319680946406166,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985391647248611,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4928302563183366,0.5071428571428572,-0.8066409750851407,-0.306228714823445,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.8985391647248611,-0.999982075640796,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3338411901774512,0.181905359383402,-0.0685337874170998,-0.2266266355977773,-0.2788134074206847,-0.0,-0.0,0.0659078687936906,0.9340652446675032,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.1047858039075103,0.047060405090518,0.0915128159168309,-0.0968632371392722,-0.1739738304355619,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6099032084602976,0.1065423911095178,-0.0865836171356874,-0.3281053952321204,-0.3826223337515683,-0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1175300233016669,0.0508424448825954,-0.0630668578598315,-0.1243054310808388,-0.0,-0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0454113640437354,0.7656838143036386,0.1888868972934217,-0.5311794228356336,-0.5816902670729521,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.8390751030650654,-0.2737945868435203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.6138465674852124,-0.4990231224233733,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,0.0,-0.4083617135687399,-0.7044990141602439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.662547051442911,0.3374260620182828,-0.187452948557089,-0.9052428750672163,-0.0201649041046782,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3649041046782578,0.635069008782936,-0.0154687219931887,-0.7413066857859832,-0.0797723606381071,0.0,0.0,0.0,0.0,0.751684889765191,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8836440222262054,0.1163380534145904,-0.503970245563721,-0.6088994443448646,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8902312242337336,0.1097508514070622,-0.4056551353289119,-0.7072145545796737,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2263039971321025,0.5612296110414052,0.0115164007886718,-0.1776841727908227,-0.3161588098225488,-0.3954113640437354,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1155493816096074,0.0461104140526976,-0.0918981896397203,-0.08801756587202,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.0,0.999982075640796,-0.0724771464420147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0878741709983868,-0.188806237677003,0.0,0.0,0.0,0.0,0.0,0.3137479835095895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0090518013981,-0.2153432514787596,-0.3068022943179781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4773077612475354,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5512278186054849,0.2926151640078867,-0.0841279799247177,-0.3466481448288224,-0.4426868614447034,-0.0656479655852303,-0.0,0.2809105574475712,0.7190625560136226,0.0,0.0,0.0,0.0,-0.0,-0.9537013801756588,-0.1591593475533249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8297723606381072,0.1702007528230865,-0.5225398816992293,-0.5903208460297544,0.0,0.0,0.0,-0.0,-0.0,0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6046872199318875,0.3952858935293064,-0.1134522315827209,-0.6648861803190537,-0.3345312780068112,0.0,0.0,0.0,-0.0,-0.0,0.3217512098942463,0.6782219035669476,-0.0,-0.559508872557806,-0.5533518551711777,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4493457608890482,0.5468632371392723,0.0037730776124753,-0.6131475174762503,-0.4997221724323356,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3706309374439863,0.5746011830077076,0.0547499551891019,-0.5523122423373364,-0.5605484853916473,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6586664276752107,0.3413066857859831,-0.2279978490768955,-0.4288851048575013,-0.4559867359741889,0.0,-0.0,0.0,0.0,0.0,0.8973113461193762,-0.1576268148413694,0.2443000537730776,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.5015504570711597,0.4984316185696361,-0.1184531278006811,-0.7656658899444345,-0.228741709983868,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.3276303997132103,-0.7852303280157734,0.0,0.2439774153074027,-0.2715181932245922,0.0187668040867538,-0.0208818784728445,0.0,0.0,0.0,0.0,0.0,0.7727818605484854,0.2271912529127084,-0.3886986915217781,-0.6559419250761785,-0.0682290733106291,0.0,0.0,0.0,0.8689101989603872,0.1310629145008066,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,0.0,0.2302742426958236,0.6741620362072056,0.0955457967377666,-0.5515414948915576,-0.5613281950170281,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.7461731493099122,0.2537999641512816,-0.4865477684172791,-0.6263219214913067,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.0140795841548664,-0.999982075640796,-0.0988080301129234,0.0,0.0,0.0,0.0,0.0,0.0,0.7864133357232479,0.2135597777379458,-0.2247445778813407,-0.8251568381430364,-0.0629682738842086,0.0,0.0,0.0,0.0,0.0,0.1478849256139093,0.8520881878472845,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6568739917547948,0.343099121706399,-0.1775676644559957,-0.8872916293242518,-0.0480014339487363,0.0,0.0,0.0,-0.0,0.0,0.3324610145187309,0.6675120989424628,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8303638644918444,0.1696092489693493,-0.2806148055207026,-0.8322548843878831,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.5246011830077074,0.4753719304534863,-0.0068291808567843,-0.5847463703172612,-0.5212941387345402,0.0,0.0,0.0,0.0,0.2070801218856426,0.7929019537551533,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,-0.0,0.0,-0.0,0.5944344864671088,0.405547589173687,-0.0687668040867539,0.0,0.0,0.0,0.0,0.0,0.0,0.0617942283563362,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.8257124932783653,0.1742606201828284,-0.3933948736332676,-0.7194748162753182,0.0,0.0,0.0,0.0,0.0,0.0,0.2158540957160781,0.7841279799247176,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8455009858397562,0.1544721276214375,-0.1750672163470155,-0.7831779888868973,-0.1546155224950708,0.0,0.0,0.0,-0.0,0.0,0.1673776662484316,0.8325954472127621,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.6739290195375516,0.3260530561032443,-0.2060763577702097,-0.7603333930811973,-0.1464509768775766,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.9553773077612476,-0.7087470872916293,0.6814572504032982,-0.7265549381609607,0.0,0.0,0.1863864491844416,0.4591503853737229,0.0073131385552966,-0.564473920057358,-0.5483957698512278,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.6539792077433232,-0.0592937802473561,0.6409213120630937,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.8568202186771823,0.1431528947840114,-0.4969438967556909,-0.6159257931528948,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9253091951962716,0.074663918264922,-0.2824162036207205,0.0,0.0,0.0,0.0,0.0,0.0,0.2537730776124753,0.0,-0.0,-0.3123678078508693,-0.8005018820577164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3537910019716795,0.6461910736691163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.7982165262591863,0.2017655493816096,-0.491181215271554,-0.5216347015594193,-0.1000537730776124,0.0,-0.0,-0.0,0.0,0.3765459759813587,0.6234360996594372,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3603871661588098,0.639594909481986,-0.0316454561749417,-0.7049650474995519,-0.37625022405449,0.0,0.0,-0.0,0.0,-0.0,0.0,0.999982075640796,0.0,-0.0,-0.7398996235884567,-0.3729700663201291,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8252643842982613,0.1747176913425345,-0.3928033697795304,-0.7200573579494532,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.4579404911274422,-0.5096433052518372,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6209625380892634,0.3790105753719304,-0.1127442193941566,-0.3315827209177271,-0.5228445958057,-0.1456981537910019,-0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.306219752643843,-0.8066409750851407,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.1257304176375694,0.5942104319770569,0.0339218497938698,-0.1203351855171177,-0.2871392722710163,-0.4314841369421043,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,-0.999982075640796,0.7971052159885285,-0.999982075640796,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.3038447750492919,0.6961283384119018,0.0,-0.3102616956443807,-0.5549112744219394,-0.2476967198422656,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.5663559777737946,-0.546504749955189,-0.0,0.0,0.0,-0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,-0.0,0.0403835812869689,0.1182469976698333,-0.0530740276035131,-0.1234629861982434,-0.0,-0.0,0.764930991217064,0.2350421222441297,0.0,-0.7218408316902671,-0.3910198960387166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.3809732927047858,0.61900878293601,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0233554400430184,0.0232299695285893,-0.0518372468184262,-0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1808567843699587,0.1223158272091772,-0.1319232837426062,-0.2054758917368704,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.3271733285535042,0.0,0.0,0.0,0.0,0.0514966839935472,0.5262054131564796,-0.0510396128338411,-0.2363416382864312,-0.1906793332138376,-0.5289747266535222,0.0,0.0,-0.0,0.0,0.3919430005377307,0.608030112923463,-0.999982075640796,-0.1128876142677899,0.0,0.0143126008245205,-0.0159257931528947,-0.0,0.8885463344685428,0.0,0.0,0.0,0.0,0.0,0.0,0.111426778992651,-0.1060136225129951,-0.3306327298799068,-0.4314662125829002,-0.2447481627531816,-0.0,-0.0,0.0,0.0,0.4357142857142857,-0.4848987273704965,0.0,0.8985391647248611,-0.999982075640796,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.0,0.4898816992292525,0.1092489693493457,-0.0025452590069905,-0.245823624305431,-0.3732389317081914,-0.0451514608352751,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1187219931887435,0.0029754436278903,-0.1354454203262233,-0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0761157913604588,-0.0379279440759992,-0.0467825775228535,0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.0824520523391288,-0.999982075640796,-0.030435561928661,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6437533608173508,0.356219752643843,-0.202150923104499,-0.3925793152894784,-0.4286610503674493,-0.0894694389675569,0.0,-0.0,0.0,0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6952679691701023,0.3047141064706937,-0.2794497221724323,-0.6634522315827209,-0.1699677361534325,0.0,0.0,-0.0,-0.0,0.0,0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.6277648324072415,0.3722082810539523,-0.1840383581286969,-0.7949453307044273,-0.1338860010754615,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.7093385911453666,-0.4035310987632192,0.0,0.8985391647248611,-0.999982075640796,-0.0,-0.0,0.0,0.0,0.0,0.6514966839935472,0.3484764294676465,-0.544461373005915,-0.5684083169026708,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.7030292167055028,0.296943896755691,-0.2205861265459759,-0.153289119913963,0.0,0.0,0.0,0.0,0.0,0.3022853557985302,0.0336619465854095,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.516965405986736,-0.5753271195554759,0.0,0.0,0.0,0.0,0.0,0.0,0.8053862699408496,0.1945868435203441,-0.3155673059688116,-0.4379548306148055,-0.1291360458863595,0.0,0.0,0.7931170460656031,0.0,-0.0,-0.57012905538627,-0.5427406345223158,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.2283742606201828,0.6907420684710521,0.0808567843699587,-0.1479297365119197,-0.3663380534145904,-0.3336888331242157,0.0,0.0,0.7619376232299695,0.0,0.0,-0.1954113640437354,-0.9174493636852482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1141154328732747,0.129530381788851,-0.0674852124036565,-0.2036744936368524,0.0,0.0,-0.0,0.0,0.999982075640796,-0.1553593834020434,0.0,0.0,-0.9575103065065425,0.8985391647248611,-0.999982075640796,0.999982075640796,-0.6393798171715361,-0.4734898727370497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.9104319770568202,-0.2024287506721634,0.0,-0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.299211328195017,0.7007707474457787,-0.6968632371392722,-0.4159974905897114,0.0,0.0,-0.0,0.0,0.0582452052339128,0.9417279082272808,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.4290643484495429,0.5672163470155942,0.0037013801756587,-0.618426241261875,-0.4944434486467109,0.0,0.0,0.0,-0.0,0.0,0.2522943179781323,0.7476787954830615,-0.3047051442910916,0.0,0.0,-0.8081645456174942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.687775587022764,0.3122064886180319,-0.1502688653880623,-0.3516400788671804,0.0,0.0,0.0,0.0,0.0,0.3899623588456712,0.0610324430901595,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5066230507259366,0.4933590249148593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.1094909481986019,-0.7241261874887973,-0.2792525542211866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.4632729879906793,-0.6495877397383043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.0285714285714285,-0.0843161856963613,0.0,0.0,0.0,0.0,0.0,0.0,0.4833930811973472,0.5165800322638466,-0.1815199856605126,-0.9313497042480732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3596343430722352,0.6403387703889586,-0.999982075640796,-0.1128876142677899,0.0,0.1089173687040688,-0.1212134791181215,0.0,0.1287148234450618,0.0,0.0,0.0,0.0,0.0,0.6312959311704607,0.2399713210252733,-0.6178347374081377,-0.495025990320846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4949274063452231,0.5050457071159706,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0494533070442731,0.5873991754794766,0.0,0.0,0.0,0.0,0.0,0.363120630937444,-0.257017386628428,-0.5995250044810898,-0.2563272987990679,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.5869062556013622,-0.5259544721276215,0.0,0.0,0.0,0.0,0.0,0.2854364581466213,-0.3176554938160961,0.0,0.0,0.0,0.8864850331600646,0.1134970424807313,-0.3835633626097867,0.0,0.0,0.0,0.0,0.0,0.3446585409571608,0.0,0.0,0.0,0.0,-0.999982075640796,0.138913783832228,0.7596253808926331,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.4970514429109159,0.5029306327298799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.3417010216884746,-0.7711686682201111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5118480014339487,0.488125112027245,0.0,0.0,0.0,-0.999982075640796,0.7971052159885285,-0.999982075640796,0.0,0.0,-0.0,-0.0,0.0,0.0,0.8761874887972755,0.1237856246639182,-0.7455547589173687,-0.367305968811615,0.0,0.0,0.0,0.0,0.0,0.0,0.513004122602617,0.4869689908585768,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.2038268506900878,-0.7631744040150564,-0.1458594730238394,0.0,0.0,0.0,0.0,0.0,0.0,0.4553683455816454,0.5446137300591504,-0.5769403118838502,0.0,0.0,-0.5359293780247356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8908854633446854,0.1090966122961104,-0.3838143036386449,-0.7290553862699408,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9022763936189282,0.0976967198422656,-0.4155852303280158,-0.69728445958057,0.0,0.0,0.0,0.0,-0.0,0.0,0.5213031009141423,0.4786700125470514,-0.4348987273704965,0.0,0.0,0.0,0.2165441835454382,-0.9189550098583976,0.0,0.0,0.0,0.0,0.0,0.0,0.7294766087112385,0.2705054669295573,-0.1255870227639361,-0.3323176196450976,0.0,0.0,0.0,0.0,0.0,0.2834289299157555,0.1280247356157017,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5552428750672164,0.4447302383939774,-0.1095716078150206,-0.7342086395411365,-0.2690804803728266,0.0,0.0,0.0,0.0,0.1406076357770209,0.1328553504212224,0.2844237318515863,0.4048395769851227,-0.999982075640796,-0.0714285714285714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.734620899802832,0.2653522136583617,-0.5557985302025452,-0.5365029575192687,-0.0205592400071697,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.5162125829001613,0.4837694927406345,-0.0701828284638824,-0.3297633984585051,-0.4091503853737229,-0.3037641154328732,0.0,-0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1423194120810181,0.8535400609428213,0.0041226026169564,-0.4558254167413514,-0.6396755690984047,-0.0173687040688295,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.0957608890482165,-0.0171267252195734,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0511023480910557,0.7059329628965765,0.2429378024735615,-0.41741351496684,-0.6144649578777559,-0.0809912170639899,0.0,0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.6928123319591325,-0.771025273346478,0.999982075640796,-0.2689729342176017,0.0,0.0,0.0,0.0,0.0,0.1593654776841728,0.0823265818246997,-0.4528051622154508,-0.6600645276931351,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.1128876142677899,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.5659974905897115,0.4339845850510844,-0.0790464240903387,-0.616176734181753,-0.417646531636494,0.0,0.0,0.0,0.0,0.1145008065961641,0.8854812690446318,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0931708191432156,-0.1036834558164545,0.0,0.0,0.0,0.0,0.0,0.7575999283025632,0.2423821473382326,-0.2160243771285176,-0.0104588635956264,0.0,0.0,0.0,0.0,0.0,0.0,0.2035042122244129,0.0,0.0,0.0,0.0,0.0,-0.6365746549560853,-0.4762950349525005,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.1623588456712672,-0.6832317619645097,-0.2672790822728088,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.4177899265101272,0.5821921491306685,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4560405090518014,0.5439326044093924,-0.1850421222441297,-0.65181036027962,-0.2760082452052339,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.7908406524466751,0.2091324610145187,-0.1921491306685786,-0.5373005915038537,-0.3834199677361534,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7490679333213838,0.25090518013981,-0.157017386628428,-0.7135508155583438,-0.2423014877218139,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.1736243054310808,0.8263488080301129,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.6611579136045886,-0.7357949453307044,0.0,0.0,-0.0,-0.0,0.5655404194300054,0.4344326940311883,-0.1502599032084602,-0.6281143574117225,-0.3344954292884029,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.8943717512098942,-0.2184979386986915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5837605305610324,0.4162215450797634,-0.1058612654597598,-0.6269044631654419,-0.3801039612833841,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.1403656569277648,0.0187399175479476,-0.8134791181215272,-0.17987094461373,0.0,0.0,0.0,0.0,0.0,-0.0,0.7494801935830794,0.2504929198781143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.3734898727370496,0.5907331062914501,0.035750134432694,-0.6649489155762681,-0.4479207743323176,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.8388958594730238,-0.2739738304355619,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0259992830256318,0.7765190894425524,0.1974547409930095,-0.0879458684352034,0.0,0.0,0.0,0.0,0.0,0.0790284997311346,0.0,0.0,0.0,-0.37172432335544,-0.7411453665531458,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.3144291091593476,0.6855440043018461,-0.0601272629503495,-0.7750403298082094,-0.2776931349704248,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.999982075640796,-0.8492292525542212,-0.2636404373543646,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0164366373902133,0.9835454382505826,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.4580659616418713,-0.5097777379458684,0.0,-0.0,0.999982075640796,-0.4678168130489334,-0.6450528768596522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4268238035490231,-0.4308388600107546,0.0,0.0,0.0,0.0,0.0,-0.0441745832586485,0.0,0.0,0.0,0.0,0.0,0.1128159168309732,0.8871661588098225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.6331600645276931,0.3668220111131027,-0.2731582720917727,-0.839711417816813,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.9239469438967556,-0.188913783832228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.2991396307582004,-0.7683007707474458,-0.0454203262233375,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8985391647248611,-0.999982075640796,0.0,0.8985391647248611,-0.999982075640796,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.610754615522495,0.3892274601183008,-0.1631475174762502,-0.9497132102527336,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7352841010933859,0.2646979745474099,-0.5024018641333572,-0.6104678257752285,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.5156658899444345,-0.5972037999641513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6547589173687042,0.3452141960924897,-0.0044004301846209,-0.3539433590249148,-0.5481358666427676,-0.2063810718766804,0.0,0.0,0.0,0.0,0.0,0.1922656390034056,0.8077074744577881,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,0.0,0.0,-0.0602258469259723,-0.8242337336440223,-0.2284101093385911,0.0,0.0,0.0,0.0,0.0,0.0,0.5102527334647786,0.4897203799964151,0.0,0.0,-0.0,-0.7517476250224054,-0.3611131027065782,0.0,0.0,0.0,0.0,0.0,0.0,0.5043825058254168,0.4955995698153791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0665889944434486,-0.999982075640796,-0.0462986198243412,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.0565423911095178,-0.7265997490589712,-0.3297275497400967,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.0458684352034414,0.0,-0.0670191790643484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5270747445778814,0.4729073310629145,-0.0579853020254525,-0.7254077791718946,-0.3294766087112385,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2239559060763578,0.6276483240724144,0.1483688833124215,-0.5318246997669833,-0.5810449901416024,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.2305610324430901,-0.2565961641871303,-0.0,0.0,0.1406345223158272,0.6758648503316006,0.1834737408137659,-0.3690356694748162,-0.7438340204337694,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.6435293063272989,-0.469340383581287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5744488259544721,0.4255242875067216,-0.0596433052518372,-0.692525542211866,-0.3607008424448826,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.7994084961462627,-0.313461193762323,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.5036565692776483,0.4881878472844596,0.0081376590786879,-0.6742426958236243,-0.4386269940849615,0.0,0.0,0.0,0.0,0.3391019896038717,0.660871123857322,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.3416024377128517,0.5576178526617673,0.1007528230865746,-0.770245563721097,0.0,0.0,0.0,0.0,0.0,0.2319322459222083,0.0,0.0,0.0,0.0,0.0,0.0,0.3587381251120272,0.0,-0.999982075640796,0.0,0.3904194300053773,-0.4344954292884029,0.0,-0.0,0.999982075640796,-0.3724412977236064,-0.7404283921849795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.4568112564975802,-0.6560584334110056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.0481537910019716,-0.6139272271016311,-0.4507797096253809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5283294497221724,0.4716436637390213,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.3231044990141602,0.0,0.0,0.0,0.3947123140347733,0.2821563004122602,-0.1466839935472307,-0.8234271374798351,-0.1427495967019179,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.7007080121885643,-0.4121527155404194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6223785624663918,0.3775945509948019,-0.4353378741709984,-0.6471589890661409,-0.0303728266714464,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,-0.1343878831331779,-0.978481806775408,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.9382685069008784,-0.999982075640796,0.6434576088904822,-0.7603154687219932,-0.0,0.0,-0.0,0.2622064886180319,0.7377666248431618,-0.114375336081735,-0.7757752285355799,-0.2227191252912708,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.9238842086395412,-0.1889854812690446,0.0,0.0,0.2036834558164545,0.4526976160602258,0.3436010037641154,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.3084423731851586,0.6832407241441119,0.0082900161319232,-0.6281412439505287,-0.4847194837784549,0.0,0.0,0.0,0.0,0.5624215809284818,0.0110682918085678,0.3477684172790823,-0.5342355260799426,0.0,0.0,0.0,0.0,-0.4910288582183187,0.0,0.0,0.0,0.0,0.0,0.0,0.008603692417996,0.8190177451156121,0.1723606381071876,-0.5326133715719663,-0.5802563183366195,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,0.0695823624305431,-0.1903208460297544,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5439594909481986,0.4560136225129951,-0.2373095536834558,-0.8455189101989604,-0.0300412260261695,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.2016221545079763,-0.0612833841190177,-0.1630937443986377,0.0,0.0,0.0,0.502043376949274,0.4979297365119197,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9598942462806956,0.0400788671804983,-0.1128876142677899,0.0,0.0,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.9708639541136403,-0.2431887435024198,-0.8372737049650475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.3514249865567306,-0.7614447033518552,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.999982075640796,-0.8171715361175839,-0.2956981537910019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5978938877935114,0.4020792256676823,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5300322638465674,0.0,0.0,0.0,0.181564796558523,-0.7848897651908945,0.0,0.0,0.0,0.5337694927406346,0.4662125829001614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9998655673059688,-0.1130041226026169,0.0,0.6336171356873992,-0.7051442910915936,0.0,0.0,0.0,0.0,-0.0,0.8178526617673418,0.1821204516938519,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8005466929557269,0.199435382685069,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.7060942821294139,-0.4067754077791718,0.0,0.0,0.0,0.0,-0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.4330525183724682,-0.6798082093565154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.553961283384119,-0.5589084065244667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.251129234629862,0.7488438788313317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4100197167951245,-0.7028499731134613,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7982523749775946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2017207384835992,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.4926241261874888,-0.5482344506183904,0.0,0.0,0.0,0.0,0.999982075640796,-0.4541494891557627,-0.6587202007528231,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.2883939774153074,-0.3209535759096612,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.3414769671984226,-0.7713927227101631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,-0.0,0.999982075640796,-0.340607635777021,-0.7722530919519628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.3208908406524466,-0.7919788492561392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.412556013622513,0.4473113461193762,0.1401057537193045,-0.999982075640796,-0.1602885821831869,-0.0534325147875963,0.0,-0.0,-0.0534325147875963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1602885821831869,-0.0534325147875963,-0.0534325147875963,-0.0534325147875963,0.999982075640796,-0.999982075640796,-0.1128876142677899,-0.0,0.0,-0.0,0.999982075640796,-0.333258648503316,-0.1788851048575013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.102491485929378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.357698512278186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.999982075640796,-0.9280695465137122,-0.1848001433948736,-0.0,0.0,0.0,0.0748790105753719,0.925103065065424,-0.7000716974368166,-0.4127979924717692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0790553862699408,0.9209266893708552,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.9903029216705505,0.0096701917906434,0.0,0.0,0.0,0.0,-0.0,-0.2522405449005198,-0.860629145008066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5900699050008963,0.2912797992471769,-0.9808478221903568,0.0,0.0,-0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.5889317081914321,0.4110414052697616,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0097239648682559,0.99025811077254,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.6248431618569636,-0.4880265280516221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.4240634522315827,-0.4719394156658899,-0.0,0.0,0.0,-0.0,0.1941118480014339,0.8058702276393619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,0.8985391647248611,-0.999982075640796,0.5839487363326761,-0.7627621437533608,0.0,-0.0,0.8985391647248611,-0.999982075640796,0.0,0.4827567664455995,0.5172163470155942,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0181036027962,0.9818784728445958,-0.6196002867897473,-0.4932694031188385,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,-0.8929467646531637,-0.2199229252554221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5050994801935831,0.4948736332676107,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.4338143036386449,0.5661588098225488,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1704248073131385,0.8295483061480553,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5461641871303101,0.4538178885104857,-0.1308030112923463,-0.8002778275676645,-0.1817798888689729,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.8985391647248611,-0.999982075640796,0.0,-0.0,-0.0,-0.0,0.0,0.999982075640796,-0.4486287865208819,-0.6642409033877039,0.0,0.0,0.0,0.0,0.0,0.0,0.0566947481627531,-0.0630937443986377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.96469797454741,0.0352751389137838,-0.2889317081914321,0.0,0.0,0.0,0.0,0.0,0.0,0.259616418713031,0.0,0.0,0.0,0.0,0.0,-0.5490589711417817,-0.5638107187668041,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.7654059867359742,0.2345760889048216,-0.4547051442910916,-0.6581645456174942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.554633446854275,0.4453396666069188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0132550636314751,-0.6073579494533071,-0.4922477146442015,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8985391647248611,-0.999982075640796,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.2739738304355619,-0.8388958594730238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.999982075640796,-0.817063989962359,-0.2957967377666248,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.2234988349166517,-0.7303369779530382,-0.1590338770388958,0.0,0.0,0.0,0.0,0.0,0.0441028858218318,0.955870227639362,0.0,0.0,0.0,-0.2118928123319591,-0.9009768775766268,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.667987094461373,0.3319860189998208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.99909481986019,0.8977415307402761,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.0,0.999982075640796,-0.4942014697974548,-0.618659257931529,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7437085499193404,0.2562735257214554,-0.2264384298261337,-0.8864312600824521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.47172432335544,-0.6411453665531458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.5395142498655673,-0.5733554400430185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.2846567485212404,-0.818766804086754,0.0,0.0,0.0,0.0,0.0,0.0,0.148306148055207,0.8431977056820219,0.0,0.0,0.0,-0.0,-0.7213120630937444,-0.1277917189460476,-0.2637569456891916,0.0,0.0,0.0,0.0,0.0,0.3171267252195734,0.6828553504212225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.4658989066140885,-0.6469618211148952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,-0.0,-0.2885373722889406,-0.8243323176196451,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0180946406165979,0.9818874350241978,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.04073310629145,-0.0721634701559419,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.999982075640796,-0.6571428571428571,-0.4557268327657286,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.999982075640796,-0.3060494712314034,-0.8068202186771823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.181340742068471,0.8186323713927227,0.0,0.0,0.0,0.0,-0.999982075640796,0.0,0.0444703351855171,-0.1623857322100735,-0.0,-0.0,-0.0,0.5736153432514788,0.426357770209715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1659616418713031,-0.9469080480372828,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0393887793511381,0.9605843341100556,-0.6937443986377487,-0.4191252912708371,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.2871930453486288,0.712780068112565,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.5165352213658362,-0.5963255063631475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.6746101451873096,0.3253719304534863,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.4646442014697974,-0.6482254884387882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.1512726295034952,-0.7823624305431082,-0.1792256676823803,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,0.0,-0.999982075640796,0.7971052159885285,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.6303817888510486,-0.4824789388779351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.8011919698870766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7199139630758201,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.2842176017207385,-0.3163022046961821,0.0,0.498082093565155,0.5018999820756408,-0.8940849614626277,-0.218775766266356,0.0,0.0,0.0,0.0,0.0,0.0,0.3210880086036924,0.6788940670371034,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6136852482523749,0.3862968273884208,-0.2168488976519089,-0.8619555475891738,-0.0340652446675031,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.3935920415845134,-0.7192776483240725,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.2852841010933859,0.7146890123678079,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.0282936010037641,-0.6699498117942284,-0.4146173149309912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.9378114357411724,0.0621706398996235,-0.5714285714285714,-0.5414411184800144,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.7529754436278903,0.0,0.0,-0.3352482523749776,-0.0246459939057178,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.356900878293601,-0.7559688116149847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5987452948557089,0.4012367807850869,-0.0561659795662305,-0.6740276035131744,-0.3826761068291808,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.9343341100555655,-0.1785355798530202,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.8636314751747626,0.1363416382864312,-0.4875067216347016,-0.2492561390930274,0.0,0.0,0.0,0.0,0.0,0.5095716078150206,0.1524556372109697,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7391109517834737,0.2608711238573221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,0.8985391647248611,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.6507259365477684,0.3492561390930274,-0.3732478938877935,-0.7396128338411901,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.3343789209535759,-0.7784818067754078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2245653342892991,0.7754167413514967,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,-0.0,-0.0,-0.0,0.999982075640796,-0.2348628786520882,-0.8305699946226922,-0.0474278544542032,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.7542122244129773,0.0,0.0,0.0,-0.3586574654956085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8606918802652805,0.1392901953755153,-0.4588456712672522,-0.6540240186413335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8307492382147338,0.169232837426062,-0.3366911632909123,-0.3192597239648682,-0.4569188026528051,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,-0.0,-0.0,0.0,-0.0,0.999982075640796,-0.2544452410826313,-0.7653970245563722,-0.0930274242695823,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7127083706757483,0.2872737049650475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0095178347374081,0.9904552787237856,-0.5425703531098763,-0.5702993367987095,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.9927944075999284,0.0071876680408675,-0.6336260978670013,-0.4792435920415845,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.999982075640796,0.0,0.0,0.0,0.0,-0.0,-0.2151460835275139,-0.837668040867539,-0.0600555655135328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.6879637927944077,-0.7656300412260262,0.0,0.0,-0.0,0.0,0.8543645814662126,0.1456174941745832,-0.4596612296110414,-0.6532084602975444,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.9403925434665712,0.0595805699946226,-0.5569367270120094,-0.5559240007169743,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.7859293780247356,0.2140526976160602,-0.2736243054310808,-0.8309374439863775,-0.0083079404911274,0.0,0.0,0.0,0.0,0.0,0.6441387345402403,0.3558433411005556,0.0,0.0,0.0,0.0,-0.999982075640796,0.2155762681484136,-0.3527962000358487,-0.0,-0.0,-0.0,0.0,0.0,0.5543466571070085,0.4456264563541853,-0.0443000537730776,-0.6432335544004303,-0.2698601899982076,0.0,0.0,0.0,0.0,0.5673418175300233,0.2929378024735615,0.0,0.0,-0.999982075640796,0.0,0.8985391647248611,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,0.0,0.0,-0.0,0.8958773973830436,0.1041046782577522,-0.4938340204337694,-0.6190356694748164,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1908675389854812,0.8091145366553146,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2491127442193941,0.7508693314214017,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.4804714106470693,-0.6323893170819143,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.6142677899265102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5519537551532533,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,0.0,0.0,0.4799336798709446,0.5200394335902492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.268435203441477,0.7315379100197168,-0.6797096253808926,-0.4331600645276931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.2759455099480193,-0.7257124932783653,-0.1112116866822011,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.1128876142677899,0.0,0.0,-0.999982075640796,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.5906703710342355,-0.5221993188743502,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.4263488080301129,-0.4744846746728804,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4985212403656569,-0.5885373722889407,-0.0258110772539881,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.999982075640796,-0.0,-0.9082362430543108,-0.2046334468542749,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.5831600645276932,0.4168130489335007,-0.0794317978132281,-0.6442731672342714,-0.3891557626814841,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.4727280874708729,-0.6401326402581108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8616777200215092,0.1383043556192866,-0.363237139272271,-0.7496325506363148,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.2265728625201649,0.2035938340204337,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.4134074206847105,0.5865656927764832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9298082093565156,0.0701738662842803,-0.4486825595984943,-0.6641871303100915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.876241261874888,0.1237318515863057,-0.8095984943538268,0.0,-0.3032622333751568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.300457071159706,-0.7095267969170101,-0.1028858218318695,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.5060584334110055,-0.606802294317978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.6699318874350243,-0.4429378024735615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.4441656210790464,-0.6687040688295394,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.7609428212941388,-0.351917906434845,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.5580838860010755,-0.5547858039075103,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.6890571787058614,0.0,0.0,0.0,0.0,-0.4238035490231224,0.0,0.0,0.0,0.0,0.0,0.0,0.1381968094640616,0.8617763039971321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2320666786162394,0.628732747804266,0.1391736870406883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6916920595088726,0.3082810539523212,-0.9468990858576806,-0.1659706040509051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9131475174762502,0.0868345581645456,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.485974188922746,-0.6268955009858398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9320218677182291,0.0679602079225667,-0.4191252912708371,-0.6937443986377487,0.0,0.0,0.0,0.0,-0.0,0.0,0.0160154149489155,0.0063631475174762,0.977594550994802,-0.8157734360996595,0.0,-0.2970872916293243,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.0538985481269044,-0.5051263667323893,-0.5538358128696899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.4864850331600645,-0.6263846567485212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4216615880982255,-0.4692597239648682,0.8985391647248611,-0.999982075640796,0.0,0.0,0.0,0.0,0.266409750851407,0.7335723247893888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4434576088904822,0.5565244667503138,-0.9799426420505468,-0.132927047858039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.7160960745653343,0.0974368166338053,-0.5052070263488081,0.6543735436458147,-0.7282487901057537,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.9311614984764296,-0.1817081914321563,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.999982075640796,-0.3269761606022585,0.0,-0.7858845671267252,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.0921580928481806,-0.6664097508514071,-0.3543018462089981,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5403118838501524,0.4596612296110414,-0.8373633267610684,-0.2754974009679153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,-0.0,-0.8302115074386092,-0.2826581824699767,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.6339308119734719,-0.4789299157555117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8562914500806597,0.1436906255601362,-0.9255870227639362,-0.1872826671446495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2253629682738842,0.7746101451873095,-0.0379996415128159,-0.999982075640796,-0.074887972754974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0823176196450976,-0.036538806237677,-0.0550725936547768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5698064169205951,0.4301756587202008,-0.0198691521778096,-0.999982075640796,-0.0930184620899802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5812600824520523,0.4187130310091414,-0.999982075640796,-0.1128876142677899,-0.0,0.0,0.0,0.0,-0.0,0.999982075640796,-0.8949363685248253,-0.2179243592041584,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.2952321204516938,-0.8176286072772898,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.2853378741709984,-0.7868166338053415,-0.040724144111848,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.999982075640796,-0.3311346119376232,-0.7817350779709625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0873095536834558,0.91267252195734,-0.0057895680229431,-0.999982075640796,-0.1071070084244488,0.0,0.0,0.0,0.0,0.0,0.0475802115074386,0.0,0.0,0.0,0.9523929019537553,-0.8453486287865208,-0.2675210611220649,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7700752823086574,0.2298978311525363,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,-0.2297365119196988,-0.529189818963972,-0.3539433590249148,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.999982075640796,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.1002061301308478,0.899766983330346,-0.1417547947660871,-0.4698870765370138,-0.1783652984405807,0.0,0.0,0.0,0.0,0.0,0.7098673597418892,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.1801577343609966,-0.2005018820577164,-0.0,0.0,0.0,0.0,0.0,0.9057716436637392,0.0942104319770568,-0.3828822369600287,-0.7299784907689549,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.553396666069188,0.4465854095716078,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,-0.0,0.3165979566230507,0.0,0.0,0.0,0.0,0.4873991754794766,0.1959759813586664,-0.3150026886538806,-0.4355798530202545,-0.3622961104140527,0.0,0.0,-0.0,-0.0,0.0,0.5462269223875247,0.4537551532532712,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6373902132998746,0.3625829001613192,-0.1520164904104678,-0.677935113819681,-0.2829091234988349,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0405986735974188,0.0,0.0,0.0,0.7049560853199499,0.254418354543825,-0.1389765190894425,-0.6517834737408138,-0.3221096970783295,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,-0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0662305072593654,0.0,0.0,0.0,0.0,0.8344595805699946,0.0992830256318336,-0.2502778275676644,-0.7683097329270479,-0.0942821294138734,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,0.0,-0.0,-0.5167682380354902,-0.5960924896934935,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.9867180498297186,0.0132640258110772,-0.3081555834378921,-0.8047141064706937,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.8237677003047141,0.1762143753360817,-0.1761247535400609,-0.3527065782398279,0.0,0.0,0.0,0.0,0.0,0.4751837246818426,0.0,0.0,-0.0,-0.5757483419967737,-0.5371213479118122,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.999982075640796,-0.0343072235167592,-0.473866284280337,-0.6046872199318875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,-0.0,0.2943986377487004,0.0,0.0,0.0,0.2927675210611221,0.4128159168309733,-0.2392274601183008,-0.8059688116149848,-0.0676734181753002,0.0,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,-0.0,-0.0,0.1027603513174404,0.0,0.0,0.0,0.3027782756766445,0.5510844237318516,0.0433500627352572,-0.5582183186951066,-0.5546424090338771,0.0,0.0,0.0,-0.0,0.0,0.0,0.999982075640796,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.6827567664455996,0.0,0.0,0.0,0.0,0.3172163470155942,-0.1313497042480731,-0.639021329987453,-0.3424896934934576,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.8985391647248611,-0.999982075640796,-0.0,-0.0,0.0,0.0,0.0,0.0063093744398637,0.7897203799964152,0.0,0.0,0.0,0.0,0.089030292167055,0.1149130668578598,-0.4383402043376949,-0.6283115253629683,-0.0462179602079225,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5354274959670192,0.0,0.0,0.0,0.0680946406165979,0.3964599390571787,-0.0567037103423552,-0.6116329091234988,-0.4445330704427316,0.0,0.0,0.0,0.0,-0.0,0.999982075640796,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.531555834378921,0.4684262412618749,-0.0896576447392005,-0.8073221007348987,-0.1151191969887076,0.0,0.0,0.0,0.0,0.7320308298978312,0.1774063452231583,0.0,-0.9555744757124932,-0.1572862520164904,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.4170102168847464,0.5829718587560495,-0.0518910198960387,-0.5708012188564259,-0.4901774511561212,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.7294766087112385,-0.3833930811973472,0.0,0.0,-0.0,0.0,0.5047141064706937,0.0,0.0,0.0,0.0,0.3568202186771823,0.1384477504929198,-0.4485481269044631,-0.6643215630041226,0.0,0.0,0.0,-0.0,0.0,-0.0,0.999982075640796,-0.5830704427316723,0.0,0.0,-0.5297992471769134,0.0,0.0,0.0,0.0,0.999982075640796,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2364760709804624,-0.3389585947302383,-0.3715809284818068,-0.165845133536476,0.0,-0.0,-0.0,-0.0,0.999982075640796,0.0,-0.0,-0.1014339487363326,-0.999982075640796,-0.0114536655314572,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.0163739021329987,-0.46176734181753,-0.634728445958057,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.999982075640796,0.0,-0.0,-0.2246101451873095,-0.8882595447212762,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.1834289299157555,-0.547625022405449,-0.3818067754077791,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.1505825416741351,-0.4945509948019359,-0.4677451156121169,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.801469797454741,0.1985122781860548,-0.1698243412797992,-0.7711865925793153,-0.1718587560494712,0.0,0.0,0.0,0.0,0.8114357411722531,0.1885463344685427,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.999982075640796,-0.1480372826671446,-0.4740634522315827,0.0,0.0,0.0,0.0,0.0,0.0,0.5589980283204875,0.0,0.0,-0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.999982075640796,-0.2269134253450439,-0.5579673776662485,-0.3279888868972934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8701559419250762,-0.9683903925434666,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.999982075640796,-0.3519089442552429,-0.6758379637927944,-0.0851227818605484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999982075640796,-0.7178974726653522,-0.3949722172432335,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.7396666069188026,0.2603065065423911,-0.1674941745832586,-0.6632371392722711,-0.2821383760530561,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526169564438071,0.0,0.0,0.0,0.0,0.3580928481806775,0.4511650833482703,0.0381071876680408,-0.4402849973113461,-0.5494533070442732,-0.1231313855529664,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.999982075640796,0.0,0.0,-0.999982075640796,-0.1128876142677899,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7157644739200574,0.2842176017207385,-0.1628338411901774,-0.7220290374619107,-0.2279978490768955,0.0,0.0,0.0,0.0,0.0,0.5035310987632192,0.4964509768775766,0.0,-0.999982075640796,-0.1128876142677899,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.8922118659257932,0.1077612475354006,-0.279073310629145,-0.8337963792794407,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.229987452948557,0.7699856605126367,-0.8544183545438251,-0.2584513353647607,0.0,0.0852213658361713,-0.0948377845492023,0.0,0.0,0.0,0.0,0.5441745832586485,0.4558074923821473,-0.0]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=111.58 dispmode=follow kwhstored=147.13 kwhrated=147.13 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=922.39 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=2852.2285 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,520.634,1212.017,1669.236,1920.8710000000003,2019.778,1945.0239999999997,1722.6509999999998,1337.577,724.632,48.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.335,644.109,1104.404,1362.733,1580.652,1859.251,1130.458,1227.855,623.265,22.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.122,1069.882,1520.696,1789.841,1898.544,1830.1669999999997,918.412,1033.175,502.701,20.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.953,1070.825,1549.905,1339.912,1092.682,715.053,1675.541,776.864,422.425,16.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.19499999999996,805.886,1018.565,1342.156,1300.984,1076.914,1094.679,835.544,404.434,32.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.349,257.434,685.827,415.369,873.59,927.91,768.65,413.23,280.833,48.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.207,1328.144,1860.761,2172.727,2283.138,2212.625,1974.7730000000004,1554.668,884.557,91.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.116,936.616,1275.818,1371.215,885.98,902.073,997.021,604.413,402.245,20.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.931,27.811,98.448,369.682,481.947,344.182,147.18,73.588,168.258,3.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.349,245.03000000000003,269.716,277.813,319.322,507.061,751.086,558.521,212.818,9.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,505.941,1244.32,1762.9979999999998,2072.8,2191.419,2132.036,1903.529,1510.832,873.236,106.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,526.107,1251.783,1748.969,2049.429,1900.071,1793.314,1888.9199999999996,1489.371,865.143,117.13299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.398,736.49,1395.543,1473.589,1611.799,1761.836,1492.394,1213.52,783.103,109.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.82900000000004,963.842,1006.6660000000002,1914.823,2049.986,2006.8179999999995,1795.3629999999998,1408.987,770.4,115.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.622,689.647,1128.13,1217.605,1323.197,1273.125,1021.7000000000002,658.347,601.696,102.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.896,995.441,1730.223,2019.089,2138.369,2088.885,1871.352,1108.917,891.805,166.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.678,656.833,615.666,630.554,918.0850000000002,1479.611,748.372,545.504,71.059,1.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.464,398.247,210.62,260.625,2073.834,2027.269,1001.805,1439.004,848.647,168.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.188,689.738,1832.269,1983.8230000000003,745.651,490.962,569.905,213.295,176.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,556.875,1317.344,1824.0889999999995,2114.7369999999996,2220.384,2171.9269999999997,1972.243,1588.891,960.3479999999998,215.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.81,435.633,1139.775,2013.3730000000005,2154.005,2128.244,1931.563,1550.159,950.042,220.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,542.877,1263.251,1769.1459999999995,2090.834,2225.9269999999997,2178.8230000000003,1962.884,1566.856,949.333,223.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,536.775,1279.764,1816.712,2149.381,2288.729,2239.879,2025.446,1632.296,1016.376,256.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.951,505.304,1685.61,1398.984,2117.343,1749.192,1845.511,1272.482,792.052,169.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.566,905.788,984.22,1490.811,2130.2859999999996,2107.6040000000003,1582.597,1480.391,862.07,195.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.898,606.619,970.021,748.059,397.277,118.664,343.712,658.709,269.083,88.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.833,814.817,558.886,1652.069,2257.721,2257.245,2068.225,1680.402,1049.142,290.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,631.42,1437.772,1984.832,2308.6169999999997,2426.578,2369.983,2132.739,1733.998,1111.453,323.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.347,1346.192,1491.0789999999995,1666.31,1675.158,1753.534,1503.901,1087.975,656.517,279.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.721,307.502,378.05,1061.406,1132.399,597.747,471.85,263.001,557.428,129.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.176,656.294,1306.966,1228.972,1051.125,1280.731,1187.164,1000.239,307.965,24.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.127,1196.593,373.607,550.097,822.239,1114.456,865.56,1523.023,975.445,291.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.876,456.287,513.466,703.892,1545.935,1357.608,1264.392,657.929,408.0,282.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,543.441,1225.288,242.202,416.778,432.408,478.596,530.31,378.728,101.872,86.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,544.008,314.245,805.997,1275.404,2153.855,2128.714,1926.817,1533.935,964.388,298.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.46,55.343,1673.812,1989.574,2130.098,1045.064,1934.798,1578.168,1030.858,330.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.115,840.613,1156.379,1134.894,418.469,408.014,657.707,11.691,149.995,27.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,566.836,1293.796,1803.327,2122.941,2270.477,2239.886,2029.837,1663.864,1081.42,358.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.919,295.662,1199.801,1428.454,1757.128,1113.934,1457.361,1635.062,1087.007,371.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,625.933,641.768,844.545,2119.9700000000003,2254.172,1399.322,2007.054,1655.768,1111.147,386.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.64,609.754,1310.956,1788.13,2084.908,2196.777,2179.596,1955.2049999999997,1572.465,1007.229,334.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.463,209.506,460.862,612.719,941.887,2158.74,2125.7699999999995,1932.064,1582.882,568.562,212.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.538,118.973,181.56,395.843,478.798,309.36,263.777,205.891,83.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.322,7.185,352.473,675.695,1720.915,2461.278,2447.371,2229.859,1838.135,1237.462,452.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.252,713.655,1450.482,1935.2260000000003,2253.1279999999997,2401.241,2366.817,2162.275,1353.902,1175.293,424.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.575,735.756,1504.951,2018.672,2339.062,2476.392,2427.924,2207.7470000000003,1809.194,1230.705,465.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.36,730.001,1451.916,1928.052,2221.877,2345.7,2303.273,2105.009,1739.78,1176.984,446.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.923,684.957,1398.333,1875.945,2181.843,2312.065,2265.574,2079.355,1693.094,1122.699,378.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.055,615.516,1279.969,1069.903,1199.039,1534.961,2148.824,1721.2039999999995,1253.836,937.4779999999998,303.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.972,666.384,1360.736,1834.816,2127.106,2240.057,2246.239,2031.239,1267.457,1106.878,421.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.891,700.872,1386.559,1872.455,2166.057,1688.202,1370.238,1165.996,1673.996,582.671,424.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.507,58.074,135.128,641.009,1096.05,734.364,667.602,1619.958,478.3109999999999,417.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.744,736.02,1451.679,1927.001,2219.8239999999996,2325.659,2273.389,2083.764,1727.258,1192.783,316.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.329,590.927,888.524,397.642,248.221,341.798,394.222,170.61,149.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.413,67.656,210.084,266.39,1138.599,1474.726,1655.6039999999998,765.636,695.59,1103.841,263.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.80800000000001,714.612,1176.416,1846.9169999999997,2133.94,2240.8500000000004,2204.584,2032.568,435.974,1147.889,456.8570000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.431,268.763,345.19100000000003,475.74700000000007,517.972,329.579,657.808,412.12,388.697,189.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.665,631.138,1213.451,2145.3,2459.966,2245.5609999999997,2008.561,1735.727,1379.441,826.734,211.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.98,923.86,1640.173,2086.342,2341.737,2451.268,2406.6099999999997,2200.886,1846.3289999999995,1312.313,554.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.086,191.264,493.731,744.792,575.542,687.163,1787.994,1007.723,1502.001,1190.414,492.625,1.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.415,891.033,1609.764,2078.04,2344.089,2463.216,2415.778,2143.835,1736.635,1189.221,441.496,0.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.107,961.455,1682.371,2156.434,2430.656,2531.362,2483.319,2246.378,1851.1410000000003,1288.156,550.448,4.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.369,934.973,1653.228,2129.009,2413.586,2527.632,2462.3320000000003,2256.142,1889.852,1337.573,584.567,10.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.282,852.805,1530.434,1160.655,1160.074,1847.912,2193.882,1887.998,1654.936,1267.231,551.562,8.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.137,556.802,576.686,504.274,540.153,355.079,836.194,275.809,421.646,181.066,23.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.34,699.922,1605.752,2141.114,2270.007,2526.202,2153.445,1990.722,1563.095,1095.313,261.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.471,1003.927,1721.997,2211.06,2516.693,2641.359,2592.4669999999996,2367.93,1984.776,1420.824,589.696,6.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.386,1001.38,1678.832,2103.554,2354.959,2439.069,2406.189,2210.096,1823.6259999999995,1328.28,594.268,14.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.363,835.843,1156.354,1565.753,1609.207,1652.41,1569.375,1230.1,1235.016,1077.032,431.58,9.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.747,489.633,865.647,1940.605,1840.748,1535.114,1156.967,1223.642,851.684,564.95,270.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.624,652.763,1353.119,1214.5569999999998,2538.509,2610.337,2642.3959999999997,2411.606,2014.9980000000005,1425.1699999999998,639.357,21.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.549,1075.922,1766.909,2218.874,2469.645,2568.1220000000003,2511.69,2246.594,1899.532,1364.953,622.583,20.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.259,1094.224,1792.865,2253.191,2525.924,2627.236,2572.843,2337.412,1934.033,1372.057,626.41,20.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.876,1102.369,1758.318,2188.447,2464.36,2580.341,2552.98,2354.903,1975.4029999999996,1429.23,664.551,24.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.47,1032.709,1653.402,2060.271,2301.022,2408.266,2365.1710000000003,1938.267,682.407,610.005,147.017,3.802999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.211,568.19,863.302,695.872,1112.177,1247.702,1802.256,2134.287,1393.522,1108.628,535.136,20.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.186,138.496,312.478,1456.588,1539.7969999999998,1518.107,1469.813,1412.842,1363.3100000000002,1017.149,31.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.4,326.882,232.31700000000004,578.617,1159.1,168.311,156.122,580.962,275.962,718.627,341.917,25.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.966,489.229,614.493,1206.078,1812.085,2023.205,2027.9900000000005,2061.642,1868.103,1394.673,649.944,27.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.529,1132.343,1810.996,2284.2789999999995,2587.481,2708.754,2655.9790000000003,2427.7470000000003,2024.893,1462.809,685.566,34.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.853,1204.227,1877.058,2331.383,2603.7920000000004,2697.203,2630.145,2391.917,1998.293,1445.642,682.734,33.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.318,1109.136,1729.61,2151.308,2377.728,2449.316,2388.023,2090.6040000000003,1838.5630000000003,1103.938,520.724,29.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.354,740.508,1654.018,1942.189,2393.051,2484.739,2411.829,2194.842,1853.075,1358.418,647.376,33.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.198,618.609,689.6959999999999,953.1079999999998,1130.913,1134.831,588.582,854.885,619.503,259.905,468.697,29.761999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.15,70.69,395.784,473.9860000000001,662.665,1060.46,1258.328,1017.065,648.208,446.489,136.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.105,395.944,1335.702,2105.656,2338.025,1139.107,1031.442,1024.591,924.991,621.748,89.593,37.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.206,1149.792,1746.353,2140.164,2377.8109999999997,2470.609,2402.932,2203.976,1844.189,1343.447,655.897,52.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.63,1111.975,1730.546,1740.518,2165.062,1881.168,2439.152,986.955,1451.126,692.584,393.94,55.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.1,55.231,105.021,775.723,324.565,189.698,1364.789,320.727,398.616,311.608,246.154,30.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.341,731.765,1470.147,1934.4960000000003,2486.426,2593.305,2514.2200000000003,2301.54,1930.327,1411.844,698.332,67.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.294,23.117,323.723,319.102,781.474,545.786,1105.81,468.8539999999999,368.318,310.122,152.065,4.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.033,624.239,1695.589,2126.466,2412.626,2537.994,1628.998,1577.907,1946.047,1162.802,700.513,66.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,507.98300000000006,1312.327,1932.105,2369.113,2609.383,2672.416,2589.151,2355.79,1972.929,1444.55,721.104,70.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.032,499.719,1257.76,1836.51,2242.433,2479.715,2550.005,2497.119,2266.914,1886.105,1374.389,682.389,71.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.393,477.862,1204.85,1805.185,2248.8799999999997,2512.139,2619.265,2561.887,2335.057,1959.262,1423.82,709.139,78.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.264,490.0429999999999,928.582,1585.429,1830.786,2421.435,2002.5070000000003,1972.174,1834.12,1403.507,1000.918,508.943,66.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.076,491.275,1224.543,1806.588,2201.909,2444.9629999999997,2548.449,2509.094,2300.879,1255.861,1406.437,698.965,81.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.959,497.29099999999994,1207.884,1768.141,2187.612,2453.5330000000004,2590.219,2586.0820000000003,2384.168,2014.987,1486.65,747.85,88.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.688,567.779,1340.75,1927.064,2343.3900000000003,2591.858,2678.3900000000003,2592.8810000000003,2356.8759999999997,1969.599,1426.6830000000002,716.964,90.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.709,378.363,859.569,1432.814,2287.95,2531.943,2604.29,2526.293,2296.4570000000003,1942.526,1423.642,727.311,93.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.964,530.133,1239.243,1792.618,2185.09,2400.333,2455.603,2384.015,1865.7750000000003,1801.664,1307.192,665.779,95.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.84,174.076,856.121,566.168,1340.635,1718.828,1715.947,2072.386,874.624,527.676,875.692,348.086,90.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.960000000000004,521.26,1198.625,1118.137,1455.75,1632.613,1024.048,1150.596,616.292,455.566,104.889,79.667,1.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.0,83.692,101.994,301.65,604.299,603.985,685.128,947.033,389.852,475.837,310.47,138.966,14.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.589,86.984,273.036,536.566,740.282,644.262,652.46,1043.971,1116.895,1190.083,570.719,139.895,108.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.832000000000004,367.681,549.829,764.78,787.522,1203.027,1456.738,1530.6219999999998,1771.63,1840.588,1319.554,665.796,112.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.425,594.41,1315.577,1872.487,2272.129,2518.36,2597.714,2546.675,2334.239,1962.2919999999997,1440.792,743.755,112.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.785,650.243,1396.552,1943.768,2314.365,2520.388,2576.5209999999997,2508.5240000000003,2276.064,1890.524,1371.135,709.086,112.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.012,647.895,1374.455,1893.526,2273.8410000000003,2475.88,2512.633,2411.443,2221.404,1891.992,1396.893,731.591,117.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.75599999999999,608.171,1283.414,1790.899,1892.222,2365.609,2075.7540000000004,2362.972,1809.542,1180.505,1333.673,681.878,122.71999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.557,352.696,956.441,938.383,1158.978,1620.765,2495.7369999999996,2403.806,1218.05,1016.5359999999998,896.808,380.663,85.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.921,422.182,1254.535,1554.108,1862.278,311.002,548.26,623.995,149.324,579.64,293.623,388.164,120.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.526,627.464,511.421,584.738,2221.745,2455.808,2537.149,1233.381,2274.199,1915.0249999999996,1410.887,740.808,121.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.206,660.407,1357.207,1854.533,2214.897,2422.612,2486.844,2426.7870000000003,2222.301,1879.39,1382.739,725.213,126.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.357,366.954,894.157,1769.411,1826.67,1907.969,2420.374,2083.0989999999997,2143.014,1806.306,1326.996,698.624,130.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.776,631.072,1289.158,1426.471,1620.195,2317.142,2390.441,2331.484,2135.349,1809.82,1325.789,704.434,133.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.557,637.238,1294.287,1798.338,2160.532,2365.992,2449.827,2386.381,2168.806,1467.061,1265.725,631.932,130.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.181,609.239,991.464,1403.525,1639.794,1725.811,1541.61,543.351,254.786,114.29300000000002,739.625,264.553,57.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.352,627.113,1265.54,1747.995,2085.176,1822.833,2288.291,1841.475,1316.788,1756.001,1301.597,695.6,138.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.274,525.508,1110.023,1598.4140000000002,1746.464,1791.651,2031.779,2318.259,2107.6009999999997,1561.675,1180.4,507.9620000000001,120.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.649,616.393,1073.17,1255.356,1833.5350000000003,2127.7319999999995,2418.168,2356.347,2160.769,1815.182,1252.037,724.378,148.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.449,603.119,861.677,1530.601,1753.715,1646.262,1892.235,2327.2039999999997,1768.116,1805.401,1344.459,731.563,150.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.218,659.332,721.636,1780.851,1306.819,1638.437,1445.28,1379.635,73.456,296.469,14.574999999999998,721.48,150.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.15000000000002,258.756,996.889,1406.927,970.0700000000002,2400.772,2483.772,2449.42,2261.462,1931.399,743.059,788.353,163.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.228,750.529,1469.166,2021.003,2417.845,2650.457,2729.133,2644.647,2418.885,2034.9970000000003,1519.673,824.695,165.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.717,790.235,1502.398,2013.348,2383.215,2578.104,2637.097,2585.856,2336.692,1964.721,1444.171,779.025,174.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.18,743.918,1417.136,1938.949,2327.166,2545.221,2599.996,2531.2129999999997,2296.13,1943.368,1439.049,786.012,170.391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.893,741.35,1391.243,1859.933,2171.0429999999997,2344.34,2429.511,2397.912,2220.68,1901.748,1425.058,789.192,177.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.377,733.919,1373.407,1863.799,2225.8990000000003,2427.914,2496.694,2427.67,2235.986,1884.289,1410.511,782.835,179.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.827,540.372,162.27,1106.805,1205.347,965.853,1954.683,1739.975,808.227,1174.391,743.494,421.403,125.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.823,670.939,1340.896,1803.849,2131.883,2307.786,2357.805,2297.8140000000003,2103.892,1779.341,1324.947,732.826,180.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.312,702.897,1311.718,1775.374,2129.82,2326.995,1388.184,2329.556,2142.534,1811.779,1345.635,744.075,178.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.998,691.759,1307.046,1778.673,2124.712,1660.194,1470.422,1584.538,711.435,272.274,1080.414,302.005,185.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.994,774.836,1443.596,1940.136,2288.774,2492.63,2548.373,2476.799,2262.895,1911.727,1427.424,796.338,188.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.842,495.088,1051.309,1874.021,2215.934,2402.835,2462.6310000000003,2401.4739999999997,2203.047,1874.992,1406.941,787.076,188.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.727,608.665,1400.64,1879.337,1918.623,2371.298,2416.418,2339.625,1896.898,1334.223,952.151,624.326,177.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.291,164.417,242.765,299.942,341.106,952.158,1446.759,1224.418,844.103,516.831,132.028,20.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.475,568.096,988.545,1324.366,1781.4599999999998,1759.988,1016.731,1202.703,1166.664,254.45900000000003,1007.309,752.933,198.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.494,718.571,1128.37,744.117,1018.948,1656.742,796.056,730.791,2135.683,1811.601,1355.722,768.935,197.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.48,209.51,529.774,861.239,1194.687,1561.004,446.064,145.893,100.08,118.26999999999998,33.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.309,417.495,980.229,1839.506,2173.82,2367.1189999999997,1943.264,1541.45,1526.075,1647.1039999999998,1395.592,790.66,201.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.916,770.883,1409.485,1905.224,2257.655,2471.4579999999996,2551.115,2474.134,2255.213,1710.672,1437.72,652.641,196.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.365,786.996,1411.586,1866.3279999999995,2185.229,2369.8189999999995,2440.412,2393.8999999999996,2223.4559999999997,1897.145,1433.597,826.167,218.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.413,771.43,1388.87,1846.444,2158.525,1650.469,2406.0460000000003,2313.596,2130.853,1815.056,1369.142,790.601,218.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.143,737.875,1346.035,1820.922,2161.6040000000003,2348.828,2368.222,1139.504,2058.848,1179.917,1191.433,774.032,222.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.474,730.105,1327.219,1775.785,2090.284,2017.771,2346.855,2290.507,1677.844,1463.582,1353.801,786.446,221.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.314,776.489,1419.937,1464.775,2243.564,1870.075,1697.958,2427.8830000000003,1554.536,1877.6329999999996,1088.671,820.736,224.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.273,756.653,1367.499,1819.27,2151.576,1486.7959999999998,1928.1110000000003,2318.589,2142.196,1826.2039999999995,1376.313,794.762,227.80400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.132,731.855,1332.226,1791.696,2135.871,2340.54,2415.0299999999997,1884.424,2128.8599999999997,1800.648,1084.628,789.574,228.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.59,724.208,1305.201,1755.142,1676.136,2262.509,657.936,1568.801,867.063,1290.595,1141.129,696.025,219.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.434,737.805,1326.69,1769.48,2079.582,2246.88,2296.231,2244.893,1483.985,1182.606,1329.978,2.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.82,718.717,1285.738,1716.552,2028.341,2197.173,2244.868,2024.994,1668.989,1512.686,1291.336,647.909,174.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.052,727.687,1308.1660000000002,1748.646,2027.04,2207.58,1351.383,1866.495,2025.471,1721.653,1301.666,765.894,242.56000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.127,548.5,1259.006,1671.279,1958.065,2133.5499999999997,2199.059,1876.077,1681.143,1139.956,798.109,536.622,179.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.075,504.215,762.62,1238.645,1869.261,1937.523,2048.626,1850.0030000000004,1874.9220000000005,1527.804,832.906,703.265,168.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.172,240.476,800.416,1198.813,1477.572,1522.512,1878.53,1951.642,1857.39,1496.535,1085.417,780.037,109.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.662,703.06,448.698,773.782,1193.107,1094.185,2245.032,1940.348,1452.253,563.228,427.704,153.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.914,720.175,897.184,1732.317,1221.203,1210.559,1177.168,1642.682,1623.11,364.933,375.169,586.182,249.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.878,239.627,349.992,952.976,1697.791,1243.304,1842.689,641.517,665.765,461.193,260.166,237.52500000000003,40.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.082,725.098,639.2,1141.0069999999998,1741.739,1851.562,1911.626,1844.137,2130.787,1818.5950000000005,961.81,812.782,264.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.664,773.322,1391.229,1374.73,2175.497,1194.029,1853.152,2371.83,2167.623,1833.086,1377.993,248.012,237.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.813,737.067,1335.3470000000002,1786.112,2122.353,1823.863,2364.621,2306.161,2121.654,1369.403,1032.375,811.418,225.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.754,735.526,1331.147,1779.389,2108.714,2297.455,1707.763,2310.639,2130.909,1825.1330000000005,1397.874,836.372,260.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.859,708.836,1283.563,1725.331,2023.706,2197.953,1736.68,2210.875,2039.555,1763.363,1352.569,816.31,263.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.025,712.381,1297.912,1744.603,2075.622,2276.179,1751.436,1222.48,2121.309,1810.077,1399.047,639.931,195.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.01,733.905,1342.041,1795.868,2128.233,2337.127,2426.366,2375.793,2196.488,1896.5150000000003,1463.965,886.349,282.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.691,761.851,1366.981,1813.181,2114.358,2060.153,1129.49,2340.805,1853.02,1856.05,1430.295,838.098,245.22499999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.422,309.075,860.477,1426.541,2054.878,1956.113,1826.65,1413.817,1015.287,1410.264,868.667,604.399,134.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.4,213.699,492.075,753.866,902.528,1104.101,1624.039,1378.574,1373.968,914.306,774.425,225.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.885,187.826,443.236,1352.013,1556.258,1435.931,856.048,1936.636,2143.706,1456.327,1322.525,816.098,284.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.625,696.989,1278.567,1747.95,2110.621,1740.977,1852.338,2086.387,1986.119,1674.647,1090.368,552.654,214.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.275,210.602,676.899,857.805,1695.091,1189.064,1328.551,1654.553,1791.362,1144.208,958.5839999999998,722.207,261.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.159,320.174,1311.203,985.062,981.465,1602.113,1531.579,1474.197,907.904,1478.216,204.997,815.106,241.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.404,133.513,450.163,1042.364,1016.366,1900.301,1892.295,2308.4919999999997,1946.026,1699.702,1176.222,777.672,284.027,1.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.286,615.77,1035.944,750.306,1037.162,919.288,987.679,785.959,713.067,1100.003,1175.964,869.391,276.832,2.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.00999999999996,522.053,961.535,873.069,1281.998,1516.569,1411.7669999999998,1483.546,1290.856,643.873,552.512,5.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.771,698.982,1301.687,154.463,639.085,1797.12,1981.603,1942.5370000000005,2127.767,1836.486,1417.46,869.113,286.146,2.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.51,691.829,1288.059,1736.774,2035.71,2228.021,2298.812,2267.171,2130.161,1849.286,1330.928,743.866,267.392,0.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.474,692.831,1293.313,1741.59,2067.988,2261.802,2340.673,2259.468,2101.136,1815.091,1311.677,730.697,195.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.702,620.547,976.548,1436.544,1860.737,1957.192,1519.123,1588.884,872.735,1639.206,1142.785,633.598,243.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.202,600.739,894.373,1246.463,1982.201,2176.941,2255.985,2215.798,2069.373,1447.104,964.283,34.63,65.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.553,475.646,1002.438,1494.68,1798.602,1796.925,1980.468,1944.294,1536.812,1324.686,1149.023,726.981,268.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.282,637.126,1265.001,1701.7820000000002,1983.861,2172.16,1961.8640000000005,1346.421,1662.278,1547.56,1068.114,705.172,183.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.701,643.076,1209.491,1360.896,933.289,1847.3730000000005,1958.938,1606.681,1862.751,1592.457,1024.709,321.326,239.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.187,650.929,1231.874,1678.686,2010.067,2201.961,1487.781,2221.873,2086.895,1810.199,1402.258,863.323,290.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.306,661.506,1256.049,1710.693,2025.568,2218.453,1909.918,1599.642,673.921,1495.195,1247.336,577.925,230.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.629,650.511,675.639,1334.797,1978.0049999999997,1676.807,1350.51,374.355,1435.437,1608.452,1386.49,738.974,277.747,0.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.276,649.081,1233.022,1691.494,1432.076,1638.802,1994.56,1711.197,1032.197,135.298,643.584,638.629,260.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.412000000000006,462.824,855.828,1456.568,1748.799,1686.602,1190.995,1943.403,1664.898,1379.914,765.675,665.333,184.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.855,499.619,850.244,1118.388,993.653,2210.047,1788.69,2291.554,1851.767,1493.567,1086.653,736.017,279.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.59000000000002,575.503,1158.025,1255.13,2058.524,2269.21,2344.027,2053.834,1869.9190000000003,1612.046,1167.405,868.657,292.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.114,642.519,1248.056,1019.386,618.359,2242.854,417.645,1951.625,1761.791,1513.855,1018.624,261.491,167.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.222,626.598,1212.198,1672.2669999999998,1397.05,1331.446,1451.651,2234.013,2062.272,1367.993,415.373,564.529,228.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.8,625.697,1208.381,1663.732,1968.131,2168.479,2242.252,2196.926,2046.461,1765.235,1366.64,615.126,12.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.594,401.842,727.443,1093.208,1522.018,1308.1419999999998,1798.08,2263.507,2101.105,663.322,147.821,451.763,226.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.804,289.096,560.709,1048.279,991.868,1662.528,1852.174,1916.681,1929.249,1800.332,1376.981,681.606,265.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.633,294.5,1235.399,1318.834,1758.2490000000005,1980.7260000000003,1907.318,2020.408,2153.8450000000003,1356.891,1077.502,268.279,211.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.10399999999998,626.438,1239.542,1726.9969999999998,2031.886,2246.539,2328.999,2301.752,2115.715,1810.564,906.011,209.221,78.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.105,525.888,1143.627,1135.83,1427.414,2227.388,2309.108,2250.181,2075.584,1787.037,1391.817,849.593,268.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.157,617.116,1216.516,1672.984,2009.772,2215.346,1021.244,2187.299,1286.977,1506.587,1150.537,801.982,279.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.736,580.04,1134.49,1582.938,1898.7629999999997,2100.98,1647.814,2130.951,1749.968,1682.402,1276.883,777.017,149.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.172,562.96,1105.149,1553.05,1890.652,2086.119,1626.165,969.2279999999998,1953.336,1676.028,1279.343,745.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.227,578.697,642.07,837.979,1970.838,2187.793,2263.379,2223.961,2053.062,1754.195,1333.718,688.92,212.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.042,378.777,400.627,1139.076,1603.922,720.909,396.055,874.506,1593.741,647.909,52.03,302.878,116.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.624,589.028,1194.687,1660.472,1994.483,2202.935,2278.98,2215.851,1572.291,1767.17,1348.756,808.227,236.40499999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.251,575.256,1148.971,1594.949,802.427,1620.71,1966.8959999999995,1926.351,1438.837,1558.13,1224.279,595.896,159.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.535,565.786,504.427,278.582,1133.808,1922.742,1784.497,1811.775,1603.362,1351.536,225.121,272.43,152.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.907,570.159,1161.476,1633.667,1984.647,2199.56,1886.359,1475.854,1735.64,1833.312,1407.592,798.29,213.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.951,561.729,1157.708,1628.911,457.696,1604.771,2294.849,888.433,1513.973,1252.235,1276.928,670.434,195.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.79,563.235,1168.344,1652.706,1114.0,421.058,738.974,728.613,1237.236,1351.188,1270.787,781.687,240.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.84599999999999,169.56,414.465,1426.401,713.296,1548.141,1584.135,1721.336,259.132,323.205,165.144,317.109,127.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.777,488.0570000000001,548.201,136.116,1572.806,1196.548,1997.166,2042.011,1478.567,1429.171,1150.311,753.239,231.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.441,275.781,965.428,881.12,1372.527,1731.235,711.125,637.178,817.079,1463.752,1378.501,805.746,240.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.968,557.359,1175.073,1644.905,1972.9980000000005,1696.455,2254.694,1536.081,1157.12,1371.414,1333.363,785.302,209.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.878,558.74,1177.961,1661.467,2008.456,1673.638,1658.231,1029.692,700.837,840.721,1146.72,776.937,228.62899999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.682,544.52,1147.374,1630.956,1997.403,2203.742,1568.025,2230.513,1420.469,1575.77,939.5,436.788,145.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.992,542.961,1154.243,1634.144,1983.064,1846.078,1910.519,1807.76,1627.035,1758.545,1333.196,771.311,221.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.164,451.081,1049.517,1568.213,1657.772,1833.539,1497.909,2173.761,2014.399,1723.713,1284.611,695.872,171.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.789,398.066,816.223,1565.371,1941.528,2161.287,2249.399,1859.359,1914.903,1603.428,1014.71,664.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.736,382.886,876.698,1256.925,1535.142,1637.47,1451.568,448.58,766.499,457.08,828.595,730.697,207.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.81,552.881,1188.57,1681.525,2033.181,1760.535,1743.145,1303.73,2111.898,1820.495,1383.014,796.811,196.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.382,554.37,1198.611,1691.803,1373.571,1415.974,2366.284,2323.248,2144.43,1835.4,1395.901,800.701,190.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.16,539.297,1152.973,1624.742,1966.781,2167.383,2248.525,1949.52,1589.747,1387.37,817.312,630.31,190.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.259,547.95,1193.528,1678.116,2024.347,2232.886,2296.099,2250.081,2079.797,1780.405,1354.24,773.075,184.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.398,546.576,1195.619,1683.585,2032.5819999999997,2243.7200000000003,1914.8689999999997,927.214,737.398,1800.192,1252.59,659.14,148.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.596,539.763,1185.331,1678.2859999999998,2029.771,972.415,2103.787,2264.941,421.984,410.86,1001.175,541.305,158.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.054,539.903,1189.189,1698.9879999999998,2066.697,2289.195,1900.9339999999995,1428.58,1443.245,1389.005,539.214,770.389,168.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.514,331.489,427.777,810.551,1104.526,1418.938,1134.059,763.437,542.456,131.088,633.41,5.056,62.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.176,99.304,553.507,605.575,953.685,1047.437,1835.689,1221.133,1709.183,706.251,341.318,132.581,36.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.818,284.681,425.546,867.721,1556.592,1796.296,794.432,1490.766,283.14,1738.601,1293.615,464.9189999999999,153.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.578,335.177,683.068,1502.001,1967.1980000000003,1157.11,1819.353,1360.36,1212.285,1711.093,1250.52,599.894,118.96599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.783,518.386,1160.241,1660.04,2022.016,2227.388,2291.248,711.505,1722.892,1730.16,1290.849,576.509,131.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285,525.025,1189.927,1710.401,2059.45,1650.323,1768.711,1069.698,198.275,365.865,705.757,659.606,132.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.266,196.225,652.996,725.523,340.831,165.948,306.044,449.756,594.372,596.341,674.446,637.777,125.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.464,226.792,644.259,1028.182,1296.764,1548.2,1411.569,651.002,1162.732,1045.7389999999998,745.773,366.509,71.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.474,277.851,676.485,710.527,383.425,937.558,926.125,1323.412,1382.833,1638.813,1027.785,515.631,63.290000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.594,319.548,772.86,1023.645,1403.994,1454.936,1921.987,1822.941,1683.425,1485.304,1007.278,420.964,75.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.118,525.091,1207.23,1734.119,2103.182,2327.9309999999996,1976.085,1885.197,2113.331,1502.986,1318.26,604.132,102.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.757999999999996,514.294,1181.931,1697.781,1125.36,2257.603,1682.361,1870.197,2076.652,1266.755,151.777,403.004,99.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.606,499.667,896.1990000000001,1622.836,1980.347,1065.247,591.188,1355.242,2052.766,1726.555,1267.642,239.48400000000004,95.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.816,500.307,1147.879,1661.046,2036.465,2264.422,2338.961,2297.873,2092.462,1748.976,1261.184,630.098,87.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.585,766.284,1267.993,1883.798,2100.767,2184.192,2102.083,1631.183,1110.998,649.2,291.33,62.12400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.692,453.18,1037.806,1533.294,1062.297,1623.194,1458.586,2125.248,1944.8399999999997,1623.74,1182.575,584.63,75.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.464,481.9820000000001,1143.738,1669.414,2039.889,2256.114,1554.908,1464.81,1691.539,1703.0,1165.728,0.0,27.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355,482.528,1144.215,1654.407,2017.67,2234.709,2310.068,1539.227,2029.8720000000003,648.813,1225.002,594.936,62.56600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.768,474.379,983.886,1057.687,1447.048,1085.664,1663.983,1282.826,1700.578,1159.068,823.825,205.233,53.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.387,405.561,786.092,1234.177,1435.069,1727.613,1967.992,1774.3970000000002,1763.917,1241.035,1012.226,528.101,44.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.662,45.573,99.19,339.046,432.575,398.126,319.941,216.225,270.847,458.7149999999999,389.396,32.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.575,477.2049999999999,1152.103,813.325,870.734,2288.106,1819.687,1657.365,925.318,1372.896,715.537,336.071,18.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.347,481.359,380.353,522.965,775.083,432.314,598.032,705.141,887.275,1706.305,1205.772,550.915,25.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.298,488.582,1168.066,1697.9309999999998,1515.508,2308.102,2385.852,1857.077,2104.549,1732.369,1214.585,548.479,21.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.836,475.061,1145.732,1679.702,2034.357,2264.729,2355.756,2275.073,2063.048,1133.829,1180.905,530.077,18.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.905,774.036,1181.406,1736.976,1500.672,1950.57,1927.9580000000003,2030.592,1671.943,1164.952,515.217,14.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.191,474.48,1162.729,1711.9109999999998,2071.196,2306.126,2390.779,2322.705,2096.289,1722.241,1206.429,531.469,12.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.305,479.313,1167.346,1683.39,2040.721,2247.715,2322.375,2255.902,2049.694,1700.839,1173.63,512.165,10.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.204,476.85,383.554,625.484,1395.206,2166.837,2200.103,2105.945,1905.819,1564.539,1081.454,464.48,5.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.602,226.628,752.93,1659.08,1473.06,433.271,188.185,1046.904,102.669,94.263,323.121,5.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.615,1103.75,1390.735,1975.253,2195.392,2269.415,1840.9010000000003,1992.013,1414.258,1111.954,437.686,5.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.306,1011.613,1414.3,1574.361,1933.459,1880.329,2036.225,1805.283,1447.518,565.744,441.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.4030000000001,1186.371,1750.493,2140.735,2370.741,2441.205,2342.266,2113.206,1729.586,1183.852,481.7240000000001,1.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,497.3049999999999,1232.692,1785.878,2157.411,2376.513,2441.1459999999997,2355.843,2135.227,1744.885,1198.396,483.34899999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.247,1122.187,1473.756,1703.244,2233.018,2289.31,2175.038,1685.69,1114.0,613.599,124.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.544,1090.869,1376.8,1585.606,1882.152,1327.943,1535.385,1240.792,1078.372,953.303,369.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.049,751.733,1229.463,1612.248,2228.992,1866.276,1121.154,1055.898,124.519,465.155,170.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.146,306.82,772.703,1140.325,1430.215,893.085,667.038,469.025,362.187,589.581,122.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.903,509.6700000000001,945.116,762.978,1552.452,2327.141,1586.403,1407.749,1646.106,1099.345,406.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.327,600.409,1396.89,1568.22,1571.167,1678.725,1183.226,952.234,1141.891,870.042,240.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.53,351.071,747.234,872.985,942.496,1329.995,1163.48,667.588,655.094,130.257,90.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.783,794.616,1334.633,1788.251,1255.85,1559.657,1024.111,575.222,769.471,696.411,339.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.571,1070.049,1577.36,1931.503,2133.644,1702.322,2126.511,1697.207,1356.439,464.167,326.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,393.839,1051.803,1575.415,1948.765,2164.923,1535.74,2168.256,1934.478,935.332,995.925,337.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,458.9620000000001,1053.435,1804.208,2179.335,2400.959,2461.932,2352.558,2099.101,1699.138,1103.127,368.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.271,1010.848,1790.21,1678.199,1785.948,2438.2200000000003,2038.334,1924.7709999999995,995.486,329.015,304.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,422.815,1129.87,1675.583,2033.939,2236.156,2281.534,2172.929,1926.7469999999996,1542.379,956.577,293.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,377.249,1023.032,1517.428,1851.311,2039.4849999999997,2102.159,2002.6040000000005,1781.682,1404.972,838.125,245.56599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.303,779.759,1144.25,1697.207,1818.953,1926.994,1883.509,1847.265,1463.304,909.494,275.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.484,1123.308,1675.113,2049.412,2269.5609999999997,2320.197,2209.831,1960.02,1560.339,975.595,285.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.7,1110.441,1649.498,2001.477,2198.5159999999996,2238.887,2125.436,1887.886,1503.441,937.969,268.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.659,1069.757,1592.631,1941.197,2136.191,2177.397,2062.164,1819.0609999999997,1419.805,822.733,219.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.596,1038.811,1597.582,2010.628,2231.89,2286.2799999999997,2200.0789999999997,1963.106,1568.432,973.118,267.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,407.934,1139.981,1705.147,2084.748,2305.075,2374.774,2270.3410000000003,2013.491,1594.437,973.765,257.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.901,441.374,740.895,943.905,1684.765,998.785,2202.911,1941.113,951.98,921.974,234.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.649,1105.396,1649.456,2011.431,1642.964,1065.745,1436.725,565.601,1404.05,398.394,193.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.991,208.904,852.954,1702.189,1627.54,1720.856,1382.468,829.232,1468.575,868.573,204.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,381.578,1118.997,1268.95,2041.312,1886.634,2298.875,1685.951,1677.263,1537.386,925.409,220.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.585,785.771,785.309,787.936,1646.231,391.584,1486.121,1119.125,1010.114,383.297,99.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.44,926.383,1747.783,2132.983,2335.993,2377.728,2260.992,1980.489,1558.043,929.5,210.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,382.225,929.639,1690.506,1796.936,1642.111,1992.013,1852.978,1472.823,1054.044,789.734,89.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.615,309.712,1016.035,794.595,305.206,824.42,472.048,505.864,786.801,239.51200000000003,55.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.322,769.777,842.896,390.548,575.876,513.887,623.532,388.766,156.634,197.12,25.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.544,450.205,457.807,684.261,663.02,1565.082,1204.759,841.727,1201.784,657.735,105.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,310.616,512.245,1483.439,1821.8830000000005,2035.512,2095.2,2006.031,1758.663,825.53,747.662,127.66100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.879,818.053,1531.13,1904.74,2102.744,2152.509,2046.308,1776.056,1357.434,749.245,123.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.411,970.856,745.874,935.753,1423.98,2064.485,1288.226,1682.197,1280.512,696.874,107.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.696,951.25,1510.602,1185.661,1265.057,1637.073,1528.799,1480.759,937.124,707.037,100.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.72,739.193,1031.922,2104.856,2355.669,2433.658,2325.993,2052.049,1585.558,886.958,129.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.422,1104.175,1715.616,2117.291,2341.595,2388.653,2255.046,1958.228,1496.337,817.5,106.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.04,1083.619,1669.128,1505.581,2256.166,2294.2999999999997,2168.841,1872.636,1439.226,784.613,92.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.544,445.187,440.668,961.601,703.467,354.404,538.26,368.057,8.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.565,228.907,795.058,1123.054,1284.05,1088.065,504.38499999999993,126.84999999999998,300.001,126.96899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.84,1031.372,1105.747,1511.072,2295.4170000000004,2345.349,2216.125,1929.506,1470.913,786.182,63.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.783,1065.028,1660.914,2040.3409999999997,2241.542,2274.071,2135.947,1858.6979999999996,1417.369,770.441,58.059999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.566,1040.826,1626.642,2001.724,2212.58,2245.526,2131.278,1860.152,1424.035,759.37,55.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.18,958.842,1527.125,1873.614,2044.398,1392.339,1981.721,1737.474,1322.804,696.261,44.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.921,274.194,691.376,1114.028,973.316,956.6180000000002,410.742,553.733,27.894,232.773,4.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.501,159.108,375.934,1200.915,2148.647,2206.1949999999997,2100.6,1826.246,1384.994,718.254,42.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.558,1037.889,1658.59,2059.937,2281.6169999999997,2323.356,2194.289,1897.392,1435.897,738.365,41.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.127,968.58,1574.921,1573.829,1712.927,2202.441,1765.166,1745.076,950.47,434.982,10.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.422,873.952,1486.911,1929.398,2130.498,2180.549,2055.313,1764.978,1302.408,641.493,25.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.934,343.722,919.268,1810.718,2021.3130000000003,2058.608,1934.795,1665.865,1232.601,608.714,20.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.22,142.229,1144.01,1327.723,1983.1579999999997,1051.344,930.631,373.697,254.713,254.376,14.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.31800000000004,995.389,1637.244,2046.347,2260.456,2305.855,2166.447,1856.972,1389.639,694.0,26.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.212,881.503,1486.166,1610.818,2075.034,2089.038,1965.706,1671.641,1239.386,256.571,15.820999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.04,862.025,1457.657,1468.839,1535.135,1428.385,1981.4290000000003,1697.221,926.567,627.207,17.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.189,877.79,1477.959,1845.33,2023.8699999999997,2056.677,1950.014,1681.188,1245.489,609.33,14.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.681,664.276,1267.2900000000002,1547.327,1649.9119999999998,1446.39,1609.033,1181.942,849.823,187.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.256,616.925,1238.005,1737.185,2355.317,2408.993,2274.826,1952.46,1459.052,720.259,21.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.584,897.448,1533.315,1740.445,2143.129,1968.52,2042.631,1747.679,1185.268,8.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.512,96.531,210.285,291.622,296.535,353.343,190.676,312.586,179.952,159.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.239,770.483,757.345,1750.963,1337.445,1993.0319999999997,747.13,710.217,216.875,191.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.773,734.002,726.431,542.735,1240.826,1452.493,1540.695,1301.405,205.954,91.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.775,63.046,170.196,200.188,518.167,412.951,539.172,303.898,772.922,134.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.824,856.997,1510.626,1905.036,2129.726,2179.801,2053.775,1762.156,1299.374,316.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.681,430.24,882.296,848.838,1047.311,820.68,1095.222,513.724,339.387,65.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.362,300.244,649.008,1700.7,1936.6489999999997,1994.9250000000004,1876.439,1595.547,501.223,320.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.914,123.569,442.442,761.705,1880.559,1910.7529999999997,1797.461,1529.575,440.974,108.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.341,675.987,1261.066,1641.2799999999995,394.448,1169.774,1047.847,1078.173,1121.971,153.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.36300000000001,766.162,1438.35,1872.386,2116.188,2180.629,2071.3250000000003,1777.472,1309.655,561.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.969,507.986,540.741,694.64,576.039,976.193,421.81,544.93,102.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.189,13.469,60.398,1155.043,441.367,732.732,397.228,146.617,136.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.619,9.38,170.694,293.108,398.101,373.746,787.288,1874.992,1378.581,650.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.723,824.921,1527.261,1947.975,2177.226,2238.219,2119.093,1825.247,1038.954,196.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.264,760.184,1430.041,1848.4159999999997,2085.973,2142.868,2023.846,1747.679,1286.427,608.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.839,686.262,920.903,1769.244,1989.56,2048.466,1940.772,1653.221,1193.326,544.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.624,743.936,1124.198,1544.369,1513.761,1420.309,1095.514,620.272,433.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.527,1253.679,1694.629,1933.097,1998.345,1903.349,576.568,1192.509,548.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.219,641.601,1264.448,1674.7509999999995,1905.398,1962.299,1432.609,1042.854,1154.159,527.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.572,261.623,478.0640000000001,856.959,1336.168,1443.464,1397.697,1134.08,904.508,360.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.721,549.645,788.778,1358.241,1802.249,1426.384,1524.439,1079.892,813.944,222.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.235,586.119,1200.278,1621.917,828.244,755.511,1283.055,1519.711,1079.388,481.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.065,569.662,1170.335,85.509,519.566,1100.382,1777.013,503.609,28.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,570.267,1193.57,1606.796,1844.787,1919.089,1826.803,1563.022,1135.016,525.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,575.246,1191.656,1603.452,1846.7079999999996,1918.438,1813.028,851.232,310.126,168.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.19,534.109,1111.102,1837.536,1927.193,1265.2759999999998,1132.076,866.531,535.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,606.508,1259.827,673.214,1263.741,1171.184,1054.795,1627.188,1198.448,564.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,617.684,1317.769,1800.551,2087.6499999999996,2185.09,2093.743,1828.476,1358.453,666.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,638.647,1317.616,1767.761,1655.232,1487.885,1455.398,1704.406,1249.111,596.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.052,570.758,1111.627,955.8529999999998,134.098,333.051,165.896,181.153,152.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.651,122.473,393.964,561.965,251.42899999999997,344.265,548.945,400.227,221.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,615.332,1310.96,1767.208,2026.9600000000005,2108.759,2023.912,1766.662,1321.374,655.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,615.025,1293.239,1738.013,1990.513,2080.173,2000.701,1750.319,1315.372,667.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.646,1280.71,1765.778,2041.263,2122.273,2038.89,1770.037,1319.589,653.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,608.098,1298.702,1755.5,2006.5599999999995,2084.856,1992.3230000000003,1739.359,1314.766,663.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.861,1142.34,1589.597,1835.059,1915.192,1820.971,1145.502,1165.495,566.391,7.655000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,457.96,1096.746,1547.132,1813.15,1902.513,1818.407,1577.152,427.558,553.382,7.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.248,308.407,312.415,227.64699999999996,572.612,535.233,673.788,446.67,560.191,8.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.046,423.302,418.344,415.161,445.024,359.171,304.566,326.138,97.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.813,1345.75,1840.79,2124.636,2226.738,2147.21,1890.659,1435.723,747.192,34.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.38,960.39,1328.868,1696.636,1828.643,1983.85,1718.0549999999998,1277.078,277.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.543,25.838,526.817,500.16100000000006,966.242,288.975,477.149,594.549,235.58399999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.057,249.714,759.346,655.344,882.414,1025.896,402.134,310.484,32.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.595,341.318,240.552,578.064,486.658,472.12799999999993,634.061,370.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.728,588.68,838.285,1110.03,1952.992,1898.69,1678.471,1283.292,676.234,35.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.653,904.181,1632.686,1568.283,771.078,805.451,836.396,225.723,248.83299999999997,1.8680000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.322,130.907,98.609,256.467,477.3960000000001,421.03,569.832,256.554,326.308,6.823,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,4.803089169702408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.65711337275292,181.78287348258007,168.73131810958935,126.93696031737451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.274014549935682,62.86353180771601,464.0501316520555,539.0974874877039,482.0005824946762,15.243238538952966,0.0,0.0,0.0,0.0,0.0,0.0,181.23723379346873,697.9333834762024,518.6852709574202,510.6284173539872,375.38003240765767,194.75960869753217,0.0,0.0,0.0,0.0,0.0,0.0,70.6493904484969,118.73320372071908,516.5154863742987,577.3369753321299,354.3218076835767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.6244106951756,667.0189715919532,467.86048506631784,456.06992308856434,323.1509998919024,126.1942333826979,0.0,0.0,0.0,0.0,0.0,0.0,11.34802811618329,44.61106301008551,419.7584229750619,518.0483871731399,225.0699846717617,0.0,0.0,0.0,0.0,0.0,0.0,47.31918775470495,417.1780399636792,759.3598207850048,560.0069843366591,548.2775559026688,409.63945282080664,298.08350962609046,0.0,0.0,0.0,0.0,0.0,0.0,58.37432232539536,103.45255510274676,461.7945776194748,590.3794062956038,542.9552878314543,48.02632949226562,0.0,0.0,0.0,0.0,0.0,133.9828293463339,556.9065099828124,813.2066111081084,580.6792465381747,560.6055456009686,419.2182579316607,253.4277370093721,0.0,0.0,0.0,0.0,0.0,0.0,46.9514740511734,86.70561387540671,442.9116121242257,574.9810527948632,619.3740424174945,655.4857179625766,288.6068979018258,578.8735258947778,134.0092901339329,141.90190436606167,271.57983730231655,578.9045488871353,697.2673015814678,814.6035582051477,628.6143319352713,603.0477364688841,466.8458507280373,204.20063522468084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.75739078359942,114.35439959355304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.91438558410533,336.507310542758,297.7167083635106,199.4942647958577,44.41853796927866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.87486429428488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.71192954199046,278.2278820763386,230.30739573446908,181.0875934773914,25.687950112961985,0.0,0.0,0.0,0.0,0.0,0.0,4.262011685349534,38.18839115113124,403.1629469457026,507.4932702439762,636.9713786118108,705.9665136148915,657.0532915175821,483.9313075484547,377.27517226432025,578.2530660476278,788.5506317115091,833.3533073214497,751.1296034007502,801.2399480266786,569.541992281832,548.0275470819055,411.1723536196478,304.2972325071074,1.933462376633625,0.0,0.0,0.0,0.0,0.0,61.74487920094261,105.33583322703736,451.38271391972665,575.8788946913272,744.5490792571534,635.9348456906896,659.9922638229793,708.7978178879894,606.1737591693781,477.1765071830849,252.24156377217352,413.01457190111233,758.6599785750576,844.092737322855,651.4125815542271,613.5581437914149,451.51866762152866,308.7088845085343,4.02842680171659,0.0,0.0,0.0,0.0,0.0,16.46955917802592,56.178989395626374,404.4878112075582,525.966549751916,124.02262391767287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.93087025046216,802.7536875655342,662.0242698223957,600.4627912527429,403.3782830103017,188.3095636100271,0.0,0.0,0.0,0.0,0.0,0.0,5.591438151963593,54.07672544292988,418.00471146591144,541.6240364829368,117.86547237566072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,589.7689832989223,502.03322358905615,491.6879680787815,350.7322649796236,190.36073086942892,0.0,0.0,0.0,0.0,0.0,0.0,63.71757653849895,107.1433787523376,500.278599638954,579.8233769254884,428.56621548173695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.1936188154666,589.8538403074296,490.0328001924138,468.76380160849214,330.72517223189095,123.31183241630546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.2743919726729,183.11959947680768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.7231709347199,412.3311536282956,362.6368820763385,252.7105584213428,110.33418476040168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.222393529278232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.4233963398156,396.9337125685069,328.780760563837,277.0490083667535,212.40895402609476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24331402350042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.5742067690711,342.3597068069053,302.8428016301117,255.17688631376404,113.40546100379424,0.0,0.0,0.0,0.0,0.0,0.0,29.7756855765385,79.35133980477575,438.73628232928695,556.7714687219623,696.6614407895448,219.19204006096703,275.84002410576267,276.49059450431855,0.0,0.0,217.0532784702029,364.7774685490061,825.9844341955918,808.6717795782032,602.3077468570625,579.2485391259229,429.46953202391126,289.88066547038665,0.0,0.0,0.0,0.0,0.0,0.0,24.168735928396156,66.06802443005546,415.9617561750748,535.2497239944223,384.8055474386276,472.023040687933,661.216759580149,545.76925572647,0.0,0.0,0.0,0.0,147.86105622155685,678.4664557718709,600.1717225891534,579.623552357068,422.2411748046136,286.50645883103266,0.0,0.0,0.0,0.0,0.0,0.0,31.365157714384548,78.37137822265942,430.9568107751678,553.6080359424487,715.6265259704461,649.3048429558205,106.50558252710546,0.0,0.0,289.1461505042752,489.535519873742,396.7466621734102,745.4085986336464,690.045331448832,616.3447384578798,592.499919067334,445.9965749818937,301.29256445318833,0.0,0.0,0.0,0.0,0.0,0.0,35.997620426120704,70.32638635159823,418.4746185560324,555.1281625679663,155.18795706363707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.0155713714341,704.6635479358765,681.6390129609011,649.173451458777,494.9983038515171,370.5322336313224,118.36366513528414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.08155922126497,274.38285590591187,261.41433265952503,90.36997673739852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.43537953064023,426.7458957831129,403.2487163951615,317.69460300078913,248.04068563058732,138.18005772411334,89.78875185117124,8.335148093698992,0.0,0.0,0.0,15.422989406436129,40.17386266201127,187.77122344852933,37.35077035747874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.0831978510199,403.2569283637268,377.1510802948903,334.894114940168,276.5946127728113,136.8989906279389,79.58766201126376,21.669560161713992,0.0,0.0,0.0,82.83503935833271,121.6283788604352,478.021427504351,616.7033277518944,253.88213260331423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.1266774692192,685.0980766087623,660.9895617831778,617.4460546865711,459.5791709887687,334.18697320260725,22.988949777859453,0.0,0.0,0.0,0.0,0.0,41.91753732069312,75.57018450096749,421.1060982607098,547.6780821974079,653.0659245586916,388.3978274654358,0.0,0.0,0.0,0.0,0.0,0.0,275.37650410230356,755.447273984153,695.812870704472,659.8371488611918,510.6165556216152,389.02558684019937,147.01066125458064,100.36120515841702,41.670265822784806,20.433202672172435,6.009336107838156,0.0,86.30778962046936,98.0253563220876,449.8315643018517,583.821693175799,685.2221685781923,129.29562017749626,0.0,0.0,0.0,0.0,0.0,0.0,290.83964091061415,758.2329562096661,687.0634744187053,644.4351455966446,483.36103195364774,356.14121494124896,116.98405441632708,35.96112278805305,0.0,0.0,0.0,0.0,74.99990890616048,112.58152682441708,456.7433045109124,587.9039539936656,550.3141241068437,411.10939519398113,83.46188629214454,336.197080619183,626.4527593207148,844.092737322855,710.3015205763764,404.6794238074133,803.9261741884574,844.092737322855,692.6257144602147,669.8885983850221,510.7807949929197,377.8463603000789,129.5073064782886,81.10596375487789,27.83127390848458,11.377226226637408,0.0,0.0,109.12246317655578,148.90397622933986,503.0478579273368,627.9373007491164,380.8081436292685,141.4356470397475,363.2427428682615,0.0,0.0,0.0,0.0,0.0,33.407200564269424,610.7989223535008,658.5944042849885,622.1670241706212,461.3027719465133,325.10271108756984,23.48166789177269,0.0,0.0,0.0,0.0,0.0,0.0,34.25485820839054,235.1597567155628,194.854502556508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.32061383216768,445.9828883676183,375.1364106735561,248.9887117793945,100.08747287290966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.93136014874229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.5963318055541,247.5342809023987,217.9638945399907,129.28467088607593,0.0,0.0,0.0,0.0,0.0,0.0,35.87900310240085,76.73719647818051,448.1271246040926,540.551005923748,618.560145088586,502.0186245338291,353.0489525559675,0.0,0.0,335.6596528986369,456.4431114378061,640.9852063583003,394.283071603844,669.3164979083116,574.2894225534814,551.2594129327957,394.45096073895513,255.71431403431015,0.0,0.0,0.0,0.0,0.0,0.0,75.76909662843616,111.71562036126215,480.9010911478883,550.2758015868726,609.3490536812634,63.17193684938762,0.0,0.0,0.0,0.0,0.0,0.0,533.7031365813057,671.5857385551676,484.955978737204,468.8495710579511,342.2319650736685,208.0465738360592,0.0,0.0,0.0,0.0,0.0,0.0,33.04131174264126,67.18758947778055,416.5785662584181,507.3299433136236,124.64764596958136,0.0,499.4984626252581,394.123394437298,48.73894587553643,0.0,62.02591101406349,0.0,91.39829768995448,589.4140437687145,621.2646200693986,580.2011274794886,425.4630038050352,281.0509743808711,0.0,0.0,0.0,0.0,0.0,0.0,42.100025511031355,80.01742169951031,432.5581446453859,530.8818691586764,569.0866842469381,407.4888294976705,396.1015664205645,184.06397586180805,0.0,0.0,0.0,308.55741931055354,568.9945277108174,579.067875817488,666.7251656055088,640.900349349793,474.7731377163303,340.19448442854207,104.79749306553956,69.68402792160762,20.792704407138764,8.177295809056416,3.50559813639754,1.6195826892518566,123.92773005869698,159.1689369358657,511.5481578332919,614.0462997005696,197.10549438433017,0.0,667.5080399420597,579.13904621172,559.7113534683112,576.8615935962987,525.5148914808289,632.8772560615724,844.092737322855,785.4300836567253,654.4145122852912,603.4355238733528,431.683113772714,279.6987368904647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.453724361954,128.86221072544294,0.0,29.974597704007177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.69202327341124,359.43147701304736,314.8368379400923,213.9993386048925,83.0093155801057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.736420251002606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.52863475986123,247.80527586505093,218.29967281021305,133.08681233177313,0.0,0.0,0.0,0.0,0.0,0.0,66.91933183798332,101.77366375163498,451.13088021706,552.5340929423083,500.22294074090087,0.0,0.0,0.0,455.7971032440087,516.2435789706948,284.20437030991576,844.092737322855,766.3317820968771,725.4881877763245,599.3806362840372,603.0395245003189,459.40763208985067,341.69180003026736,105.6725239382114,42.61464220778519,0.0,0.0,0.0,0.0,94.29073550681557,111.39352870531516,449.1089110681123,561.8236542714762,138.8780750521571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,535.0927841507313,656.8580291539201,614.9715148255846,465.236304889254,285.48543740609017,0.0,0.0,0.0,0.0,0.0,0.0,34.253033326487156,65.8052414359684,409.316448723908,515.5893588083321,674.1569971570334,419.2219076954675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,474.4738570841756,574.6361501151239,522.6215412230162,368.8907523592299,180.3111062275022,0.0,0.0,0.0,0.0,0.0,0.0,18.388422499432487,55.34958057053908,406.2561217719357,486.8721047357554,87.11986206747451,51.044684160460065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,397.9136741506232,535.0635860402772,495.6114641710536,343.29222145953366,134.9116942351555,0.0,0.0,0.0,0.0,0.0,0.0,22.04457339285907,61.288658725097015,423.7740756034548,479.78608830492175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,407.8711422564291,543.5602361824255,518.9024319039229,373.5286897166762,204.6687174328984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.55216705401637,202.37757820320184,1.6761540282567102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.15780631073733,367.7100537677415,334.2928163530035,237.6671444508102,157.42343739528047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.50046071193071,28.605023835518708,54.18621835713282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.73157578181582,209.73458959668787,186.27755761061087,157.3258062134495,14.470401052870532,0.0,0.0,0.0,0.0,0.0,0.0,27.484546346841928,75.8065067074555,456.65662262050176,522.6370527191949,673.4033209309364,436.446055540542,49.77365391475424,0.0,0.0,0.0,0.0,0.0,0.0,320.5970776681188,533.5753948480689,503.96759840664146,360.3831529256613,169.46674551665245,0.0,0.0,0.0,0.0,0.0,0.0,20.48429936546714,57.52940200412933,411.58751425266735,417.2254868931671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.531159530424,629.9720440713877,591.297321893005,427.0725496438185,262.9554454269314,0.0,0.0,0.0,0.0,0.0,0.0,45.21601136105676,90.39826240690094,436.05826813607325,516.3393852706223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.6199338118453,585.0753870434228,555.1217754813046,400.8727201569577,213.97470269919685,0.0,0.0,0.0,0.0,0.0,0.0,28.680756434509075,64.08164047822373,412.2554210293053,450.2394254072576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.8253388751365,568.3649434541503,550.3688705639452,398.1499963571112,254.7252280426769,0.0,0.0,0.0,0.0,0.0,0.0,58.27486626166103,93.0343043163368,421.7292954307149,525.9747617204812,15.922094607011209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,484.38935290620367,592.688794344334,560.6037207190652,411.4333117318315,267.49118939778833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.2805722794539,130.501867115632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.83972708601328,461.0472884800398,412.0711079570636,297.99044064901796,214.33967907987332,39.92841604600633,0.0,0.0,0.0,0.0,0.0,0.0,20.546345350182143,144.17570721767612,7.783121317925823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.6400075127826,353.1219478321028,309.6569106573415,249.17484973353947,105.61139039444812,0.0,0.0,0.0,0.0,0.0,4.578628695586375,26.281036731561255,149.88393781145618,4.47461042709358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.8571331762315,368.3560619615389,331.531770033186,271.2915059615821,130.0885313645159,83.67083527008182,44.5389801749019,27.08124744619442,12.557012377174113,2.397894821044439,118.15471615734684,151.89404522803187,493.6405917154006,627.9865725605076,806.497432790323,844.092737322855,844.092737322855,430.690378017274,0.0,368.3916471586549,345.013997535375,0.0,636.5397940416608,542.3466897166762,690.9240120853107,661.0780685554919,505.1473845571782,384.9588375185117,137.40448291517583,84.35516598385021,33.25847268914376,26.499110119015448,20.365682041747288,16.579052092228867,125.48617920418552,165.39360910830297,506.8399625225654,611.3500366883222,103.42700675609942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.805090466873494,657.8972993978964,703.6315772195138,669.6860364937465,520.8806038871894,402.67022883178936,150.70695954988165,103.46350439416706,56.85419569987785,47.95333421613032,42.2405414175918,36.18558326216909,140.8024130192738,176.28815407149577,511.49432381714206,660.6994055605401,844.092737322855,844.092737322855,602.8698104833044,290.8560648477445,694.5756007739787,844.092737322855,718.1986970132637,672.4972670659071,844.092737322855,777.3385572971279,704.2930969094899,692.5901292630988,539.7316339491293,409.3237482515215,147.65119480266785,93.15383408100834,33.94006608005708,9.613477867018345,0.0,0.0,107.29210662746326,152.73896554929792,489.2782115253651,589.8529278664779,822.3355828297788,803.7664970219114,771.1558574084685,20.144871331438026,0.0,0.0,388.8257622717789,456.78527679469033,117.00047835345752,739.2715207925716,711.915628619918,673.348574473835,527.0696908625107,404.1301343544953,155.2755513949994,106.62055008701856,46.04998239090251,34.2375218303084,19.837378730718093,16.86190878725313,60.12985871644921,89.90645673393941,272.8079828232929,202.91409348279623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.41688779470104,367.87246825714254,237.93448964965572,80.9709224940276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.123849906495582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.24460880562975,209.08493163908375,192.13816584332335,82.85602550022159,0.0,0.0,0.0,0.0,0.0,0.0,51.31932888691911,82.4007174653277,426.90922271346574,448.489363661914,25.48538822168654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.4157193894648,612.978743787091,619.3968534412868,627.6653933455124,490.0337126333654,372.8169857743571,126.17050991795392,86.49301513366267,28.660682733571868,11.167364807748436,3.89794774562475,0.0,110.49294948599596,138.52496040385262,455.71863332216327,454.5662204001773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.21973490146905,681.6791603627755,622.0046096812201,435.5327021478991,237.0247860208196,0.0,0.0,0.0,0.0,0.0,0.0,46.61022113524089,81.44995399366549,399.2239393572517,500.9446815336886,544.3403731961215,363.4443923185853,134.26568604135815,337.91703181312084,105.05571385486816,0.0,0.0,0.0,0.0,382.5290072641581,594.1861099460593,577.924587305019,421.88988503821247,299.5999864878012,20.92044614037553,0.0,0.0,0.0,0.0,0.0,83.23377605422175,120.11372688062782,441.30389116734585,327.73327835129555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.7854482915175,618.6705504437406,616.1722871180101,466.80661576711447,346.4072948686074,116.0186918894378,75.74902292749896,23.666893404966004,8.585156914462377,5.496544292987709,5.280295787436898,123.38938989719918,156.53836967214002,469.6251458668887,378.221373531224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.1723938211418,711.487693813575,698.2746363921349,543.3138771254688,417.7583524089547,171.87558962911717,133.7109219427299,88.36808128938806,78.57576499583824,63.30789055118961,53.64149110897318,80.24005729172296,104.40514345631236,262.64977770811487,116.13365944935089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.034823725259166,543.4215451577684,533.2980127987547,426.8015546811662,342.82778901512285,214.9300283756175,164.9866604438487,93.49326211503744,74.87855425958556,63.03050850187549,63.34986283496741,99.7224964922332,117.53881851495532,219.661947151088,7.35792383443773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.3040273811197,426.3206982996249,387.5501698213147,324.38826982239567,181.8832419872661,126.76268409560151,76.07293946534932,60.082411786961266,53.865951583089206,41.36642298587165,145.12920801219343,184.53753271573575,501.9082191786745,600.4107821184966,373.40186042439115,458.6201955485412,522.6507393334703,476.59801961971266,566.1988086348356,225.5718271951918,729.0339333145964,600.8268551924677,844.092737322855,844.092737322855,657.5952814428866,669.6860364937465,521.4052574344119,395.0960564918008,149.92134789047552,100.3000716146537,41.2158702288426,24.21800773978748,18.42127037369337,17.613760131446668,139.78869112194488,178.73167094012476,485.218761731291,472.63620100746954,122.15759461241608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,627.938213190068,644.2809430758089,657.4885258515387,510.11380065723336,376.6766110000108,102.85581872034072,0.0,0.0,0.0,0.0,0.0,74.77453599109276,110.92635893804928,420.2858138451394,362.4124216022225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.90169673220987,633.0332834643116,646.8120542758002,499.86435144688625,371.73665568755473,120.47322861559417,50.218925099179536,0.0,0.0,0.0,0.0,96.24792134819316,134.85694777805404,449.9501816255716,368.3606241662973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.3326256796636,664.7406065355804,676.3368185906236,525.756688333027,396.62165776302845,137.11706401539308,87.97299435730578,33.91178041055465,23.91781466668108,15.246888302759732,9.453800700472389,129.5410667935012,171.95953419667276,494.84957597639146,512.977952804592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.19929853311567,521.2556171183344,528.8690244192456,378.5626264471565,249.852793360646,0.0,0.0,0.0,0.0,0.0,0.0,13.012320412068014,42.92213480850511,189.61252928904213,56.125155379476595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.40449275205657,428.4065383151909,419.5941836037574,313.1743705261109,239.40899422758864,51.83394558367294,0.0,0.0,0.0,0.0,0.0,0.0,130.91702774865146,106.8149000097288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.51144935087393,320.8115012917662,264.451848587705,129.46259687165573,79.82763398155856,27.34038067647472,29.63334478807467,17.91486564550476,3.79027971332519,101.1075818569004,149.32552394902115,502.8471209179648,672.8896166751343,543.1815731874736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.2131271335762,759.2220422012994,636.187591834308,501.7667908311624,236.1442805024376,183.27653932049856,121.49151271768152,98.32919915900077,85.72930205709714,80.05209445567458,198.16301344734023,232.76733654022857,590.254401885222,753.3322358581328,529.1619179647387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.81022211892897,605.2439818396048,475.4018095320456,342.19455499464914,63.56884866337329,0.0,0.0,0.0,0.0,0.0,78.04654924385736,110.42269153271576,462.39587620663934,607.5031856359922,365.6917343826006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.0083661481586,359.9095960717336,187.35332549265476,0.0,0.0,0.0,0.0,0.0,0.0,57.7392634230183,97.2360948988747,478.8763846760856,615.9514764077009,368.3952969224616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.38000289701543,184.33679570636372,305.80640984120464,489.2745617615583,390.143327006021,256.4606907327936,0.0,0.0,0.0,0.0,0.0,0.0,68.8372827184382,108.5421507312802,474.4419216508664,624.2556015090424,675.5794926007198,223.7414706460993,0.0,68.25332050935585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.63118504145535,394.16445428012406,288.5494141218692,55.760178998800114,0.0,0.0,0.0,0.0,0.0,16.235974294392978,43.61376504988704,219.88823250710743,323.518713595434,317.79679638737855,331.1658812115578,71.38025565080154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.70797698602297,392.67352576506073,320.44378758823467,238.11150319428376,117.66838513009546,18.72693809250992,0.0,0.0,0.0,0.0,14.619128927996194,49.931506199396814,200.32823582570344,94.7633799197916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.14507233890757,188.32963731096433,70.4121558010572,0.0,0.0,0.0,0.0,0.0,0.0,46.146701131781775,81.03935556540445,450.0478128074026,576.2739816234096,451.6044370709876,297.3097596990563,48.99534178296166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.55804371466553,377.21130139770185,198.75427518403615,0.0,0.0,0.0,0.0,0.0,0.0,60.30960958393237,96.48241867277778,467.29933388102785,591.9880396934352,292.4838595055616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,538.9533218173367,448.31052523538256,322.898253748284,93.8007547157574,12.987684506372354,0.0,0.0,0.0,0.0,88.09617388578408,125.50990266892951,481.1739109924439,610.9312262914959,299.7842995600428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,573.9144093223363,483.9203582570344,359.269974964598,129.37956474505182,92.44669234344768,41.789795587456354,26.05475137554184,18.54353746121999,12.10079190132852,115.07979015014756,149.01985623020462,490.72534287474735,628.1818349241695,345.5687616340032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.634307267401,596.1378211417268,500.30597286750486,372.0477980520814,128.4908472581046,47.80643122290804,0.0,0.0,0.0,0.0,90.79334933898323,124.98798644456215,478.0132155357858,618.8576008388374,591.9716157563048,109.20275798030464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,589.2598412478786,506.7852160654639,381.0271294576744,137.38258433233523,90.46030839161595,32.86977284372331,1.5110022160006054,0.0,0.0,26.670649017933393,51.112204790885215,239.84331612059367,324.4302421061734,106.45722315666583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.41952097633744,349.1181569360819,90.09624445189117,446.1763258493768,397.846153520198,305.8511194478375,171.98873230712687,94.29164794776725,42.07447716438401,27.79386382946524,4.078611054059605,0.0,21.039063464095385,37.94841918083647,176.10019123544737,148.4431935487358,131.9307496459804,87.89361199450865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.05257772757247,355.37385210087666,355.8592706871764,291.0358157152277,146.04712360959476,66.52789466970782,0.0,0.0,0.0,0.0,82.31859777967549,112.91912997654282,460.56734453945023,607.4730750845864,513.1376299711379,459.77260847052713,0.0,0.0,0.0,69.54077469219212,189.8333399993514,223.58909300716687,370.96199331956893,508.4714069441892,638.3491644488644,686.3389963030623,607.252264374277,478.01595285864073,220.66745707985172,160.97557002021426,87.85255215168253,56.538491130592696,39.31890549027662,25.739046806256688,143.68846374947302,173.4459005069777,517.3622315774682,651.1899459620145,372.4939816774584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.62896883546465,617.8311047681848,559.7177405549729,439.95804076360133,186.36332706006985,121.57271996238204,56.988324519776455,35.98393381184533,20.417691175993685,12.979472537807132,117.87915898993612,151.64129908441342,497.8077095417743,646.1833824600849,586.1301687835778,0.0,0.0,0.0,0.0,0.0,0.0,126.76998362321504,0.0,386.6240422553481,333.5884119382979,647.1879799478969,589.4687902258158,458.6128960209277,205.00449570312077,149.3027129252289,85.02854740619831,62.75768865731983,47.01899468159855,34.21379836556443,136.48291755396772,171.11278899350333,524.4245245435579,662.0945277756758,842.526988649753,844.092737322855,844.092737322855,387.3923175366721,721.5646916840524,844.092737322855,0.0,797.4332443762229,783.7703535655991,725.5985931314791,435.8538813628944,607.6327522511323,515.1148895134528,395.3816505096801,156.25642541806744,117.93846765179605,67.29799483293517,51.24633361078382,36.95203366158968,28.973649980001948,147.160301570658,184.96546752207897,534.4175778464798,666.6877555264892,649.6406212260429,201.76076811985865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9818217470732575,583.3508736447264,544.2454793371455,417.07584657708975,170.23319591607302,66.19667860424391,0.0,0.0,0.0,0.0,0.0,0.0,121.28621350355102,195.56164429406869,275.66118567923115,442.7674464538585,224.94315537947656,211.08408976423917,0.0,18.43769431082381,0.0,144.21220485574375,285.32758512144767,337.7883776389324,383.3118816007092,480.9759113059269,375.8937366634597,271.6455330508383,126.13127495703122,42.13743559005069,0.0,0.0,0.0,0.0,7.490227772432952,32.00386638056838,158.9125410284405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.65625011620494,376.9521681674215,286.2902103254818,115.79331897437008,52.68525299160082,0.0,0.0,0.0,0.0,76.94067081040764,112.00303926104488,459.2141946080922,557.8052643202283,192.53507765730905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.40024894875093,603.2849711163238,539.4150169388924,401.47310630317054,117.52330701877656,4.087735463576517,0.0,0.0,0.0,0.0,67.36277814050524,112.33790509031552,466.9863666345977,575.0093384643656,230.60667636662376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.924554583878326,568.3658558951021,509.9787593963831,385.268155001135,117.76327898907132,66.89104616848091,6.890754067171842,0.0,0.0,0.0,102.4233217092391,120.68217759353143,492.86866667026993,613.028928039434,270.91740517138874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,489.4844231804473,459.3136506718265,334.66874202510024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.9449646520879,429.98049895685824,46.01895939854501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.3676717940957,288.06947018127966,67.1611286901815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.9585856186966,458.54537539050256,77.8448997935336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.014289636684,378.5042302262483,197.1200934395572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.07666471370352,16.75515319590526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.6526610816245,284.96717094552963,163.3707275184036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.69711387000183,276.8263727745409,91.00412319882388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.101774908387291,366.67260840566865,443.49831165616314,170.59452253294276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.18754756834466,385.58933421613034,167.14458329459836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.578139651277173,364.987329967895,458.4541312953334,95.42216228691262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,480.6483450042699,470.1753477607584,353.12651003686125,79.25644594579985,0.0,0.0,0.0,0.0,0.0,66.25689970705552,106.8751211125404,466.3357962360419,565.227971462236,620.9662518781956,89.854447599693,288.76566262742006,0.0,0.0,0.0,0.0,232.9279261477262,597.0238013058189,161.21371710860564,312.98823257196597,554.3014910657342,537.4925038536792,405.1438562518241,138.5130986714806,87.4830135662476,14.777893653590462,0.0,0.0,0.0,103.8841396728967,141.48948105589727,505.20304345523135,599.6717049476267,261.588608881298,0.0,0.0,0.0,0.0,153.6112590991147,50.42878651806851,559.1100548811468,764.6492409819584,844.092737322855,619.381341945108,675.1871429914928,553.4072989330768,411.1322062177734,141.18381333708072,79.96450012431224,16.977788788117913,0.8923672507539806,0.0,0.0,97.44960608157044,135.6462092012669,505.1200113286274,601.0129931466129,773.6267475056482,844.092737322855,716.7342292857992,497.8259583608081,473.2977206974457,455.798928125912,227.4085708309462,756.0887199731918,738.5415680312186,770.0892139359414,586.274334453945,673.3294132138494,558.1127569209482,417.2209246884087,148.16033685371153,89.82159972543212,22.30370662313937,0.0,0.0,0.0,6.037621777340583,41.02425762898745,248.0498100401042,269.7649922494028,345.01582241727834,350.68664293203904,160.53121127674066,20.23337810375207,80.33951335545731,35.88721507096607,0.0,0.0,0.0,125.39858487282318,418.2784437514187,408.7133252548401,414.1414364764509,307.6860382016885,154.48446508988314,33.56596528986369,0.0,0.0,0.0,0.0,0.0,19.21783132451978,139.77317962576615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.22372359446103,296.1071625247273,241.7046956620437,1.862291982401712,0.0,0.0,0.0,0.0,0.0,0.0,8.76399534099385,354.34096894356225,416.661598385022,18.424920137500138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,397.5861078489661,426.1236110540595,234.0119059983353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.067419699704892,346.9720958177042,393.6042155357857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,424.5934475780735,429.32354147164057,254.91866552443545,0.0,0.0,0.0,0.0,0.0,0.0,2.2592037963873786,36.9401719292177,364.29478728556137,452.1464269962923,30.31767550184306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.911294576744,439.0930467413981,266.6982782107687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.375965873590676,352.84639066469214,431.3208747148926,45.85654490914397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.919158633214,463.6751184209104,326.8555101557686,17.14567792322909,0.0,0.0,0.0,0.0,0.0,54.00373016679458,91.95397422953442,421.5084847204056,514.4707062015588,361.13135450604807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.99528105373533,76.86767553427235,221.16656228042677,461.23707619799154,430.778884789588,253.0180510220627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4567644769698,12.781472851290143,0.0,0.0,0.0,0.0,252.76439243749255,29.9408373887946,0.0,361.61859797425114,0.0,239.49020147228916,78.38323995503141,288.60963522468086,321.42101184749595,225.40120073722557,5.811336421321169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.91732070393151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.12415184468537,273.4895762142061,192.298755450821,0.0,0.0,0.0,0.0,0.0,0.0,1.15332536293766,30.971895664205647,358.92507228485874,424.0021858413776,15.724094920494222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.5808194554044,483.5179717973387,336.48997416467586,2.819442540725767,0.0,0.0,0.0,0.0,0.0,0.0,22.83474725702364,345.5906602168438,428.7195055616211,274.4841368515496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.7168642510458,399.09619762401496,180.44705992930415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.53792168329568,335.1952204542261,378.865556843118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.5931201937108,400.4767207839237,207.37319241371108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9544132354689814,315.679933379455,325.48046164157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.970412068015,384.0491338896756,177.17048447178112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.060155455144905,342.9600929531181,387.18336855873486,42.20769354333092,0.0,0.0,0.0,0.0,0.0,388.3877906149672,667.4669800992336,834.8469731593683,151.20880207331177,267.6116316034115,438.3147346096055,414.89055049778943,243.9529501670108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.93263525711012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.61972788593545,273.309825346723,119.48231774205752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.44027489217264,234.79386789393465,84.8533587434736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.6322345501519,315.1087453436963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.8970385151715,433.7689537882801,196.7587668226875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.21741284631766,335.1395615561729,363.62961783177855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.539840869537,401.403760790842,216.15999877849725,0.0,0.0,0.0,0.0,0.0,0.0,3.5776809715811435,38.08163555978337,358.957007718168,406.25247200812896,139.1454202510026,75.5163504848177,0.0,0.0,0.0,0.0,0.0,844.092737322855,844.092737322855,844.092737322855,0.0,410.3803548735799,437.0336675134311,289.19815963852164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.6778967992303,362.147813726232,392.4545399366549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.66834492860154,0.0,386.3138123317731,445.06497277021697,210.3130771600601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.4947029478212,219.82071187668228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.9466229556044,398.242152893232,171.28524033337297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.8431700699391,329.0627048179096,205.07019145164253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.08660555189223,311.85498090996555,247.65472310802193,10.550554724405194,0.0,0.0,0.0,0.0,0.0,5.421724134949032,33.00937630933206,336.97813007383064,347.8024170837432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,450.48122225945576,513.3347172167032,323.8398928104292,0.0,0.0,0.0,0.0,0.0,0.0,9.608003221308197,52.228120074803535,382.9523798657428,414.54017317234,29.313078014031063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.05978124290607,388.04927502188974,197.5799636792096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.368943691965107,315.0795472332422,369.6818386643461,214.464683490255,553.5979990919802,0.0,0.0,0.0,0.0,0.0,331.7151706644759,54.730945605292455,308.32930907263074,264.3067704763861,484.9705777924311,480.792510674637,349.4949950491304,34.71472844804289,0.0,0.0,0.0,0.0,0.0,33.40811300522111,57.391623420423954,358.9460584267477,413.1468758391076,103.1797352581911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,437.5382473597164,496.47554575230527,364.1168612999816,105.322146612762,0.0,0.0,0.0,0.0,0.0,67.4193494795101,96.86564387248808,408.31915076370944,440.4772196651137,84.60152504080683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,456.7141064004583,520.8523182176868,393.2100410446551,104.61682975710472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.39970409365576,10.804213308975342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.9491289063767,0.0,247.37095397204592,291.35152028451284,397.6198681641786,313.07217713952156,165.32061383216768,111.28312335016054,44.82457419278124,0.0,0.0,0.0,22.43692300208628,41.27244156784744,68.96319956977159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.31392395334507,414.5675464008907,352.607331135349,195.4950361045952,133.76019375412122,65.59629245803112,69.38200996659785,40.30069195429633,18.3875100584808,113.98121124431135,155.347634230183,457.89662987385015,540.7982774216563,410.15406951756046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.36808128938806,544.5912944578365,610.4458077051962,466.5201093082835,162.84972373498795,110.91723452853238,40.72315211492936,17.108267844209752,0.0,0.0,106.687158276492,157.24733629160406,457.6329344388114,507.07902205190845,215.7977597206758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.57498299624905,170.39926016928084,494.274738176826,555.6400419418652,427.34901925218094,146.1739529018798,99.56099444378384,11.049659924980272,0.0,0.0,0.0,79.15698988206553,121.30628720448824,429.1994495022106,584.3828443610892,722.7326161022171,768.4842303019167,737.1765563674886,741.0243198607703,24.82569341361381,0.0,0.0,321.74949059010476,675.1369587391497,844.092737322855,611.0808666075734,590.6923735420338,508.68491812688495,374.8882267346961,97.60198372050289,0.0,0.0,0.0,0.0,0.0,47.95150933422694,82.15527084932276,388.16424258180285,465.6368664670465,302.5453458798603,0.0,0.0,0.0,0.0,124.8812308532143,4.107809164513723,64.810680798625,844.092737322855,125.63216975645612,11.966663081429916,455.74965631452073,543.5456371271985,402.45124300338347,111.67091075462928,56.15891569468916,0.0,0.0,0.0,0.0,51.83485802462463,97.88027821076868,391.0986526824417,464.332075906128,173.47327373552844,0.0,338.2081004767104,38.60355178415073,0.0,376.93026958458097,377.6912453382914,0.0,0.0,0.0,32.8506115837378,466.6779615929261,555.2175817812321,424.946562226378,132.99556823660402,38.40372721573036,0.0,0.0,0.0,0.0,0.0,27.43071233069215,188.66632802213837,317.21374661924784,466.77011812904686,582.2075851322573,413.6943404101222,129.96808915889264,0.0,0.0,0.0,175.95420068317677,369.66450228626405,389.6104614902334,288.46820687716865,355.0919078468041,363.0237570398556,294.86441794852396,156.89422164329957,104.35587164492104,47.26535373855517,13.3243752175464,0.0,0.0,14.465838848112076,37.22394106519366,43.69497229458755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.78705826460128,286.37597977494084,240.30318636024603,115.93018511712376,84.49476944945896,26.809340042590453,18.788984077224917,0.0,0.0,111.28038602730544,161.40806703131585,450.28687233674566,489.4743863299787,49.89409612037747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,352.82814184565825,478.4329383735637,359.73167008615377,31.383406533418373,0.0,0.0,0.0,0.0,0.0,84.68455716741074,125.7599114896929,426.7513704288231,499.454665459577,143.76054658465665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.00536217016725,460.3602204434163,349.2623226064491,18.231482655741605,0.0,0.0,0.0,0.0,0.0,0.0,1.1825234733917782,307.8365909587175,374.3672229512804,20.801828816655675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.3488535277649,428.7213304435245,244.97032182814647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.363363197094337,300.8345190954393,375.9576075300782,68.72596492233188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.4176697942903,439.5583916267606,266.72473899836774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.15169571609255,192.14820269379192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.63089379411736,395.027623420424,208.6916695889049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.9558540682528,348.1099096844631,266.5623245089667,124.12299242235888,17.318129263098726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.55011571847064,338.5803763850004,287.15155458387835,111.53495705282728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.41324957571696,341.9819562529051,284.88778858273247,132.78114461295655,80.71908879136085,17.0206735128474,0.0,0.0,0.0,93.36187061799392,135.0385235274406,434.475183084889,473.6864205428662,136.85154369845097,0.0,0.0,0.0,0.0,388.1386942351554,0.0,187.5075280134906,0.0,0.0,4.729181452615421,392.4134800938287,539.7763435557622,416.2190645234518,155.90513565166634,105.11958472148656,45.12294238398426,25.149609951464186,14.34722152439222,4.923531375325644,108.04122064880174,153.52822697251077,448.8844505939963,480.6930546109028,112.54959139110788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.717007091201936,0.0,708.6691637138008,656.3215138743257,594.0556308899675,458.06086924515455,183.1387607367932,102.30835414932602,0.0,0.0,0.0,0.0,0.0,39.53789131868251,325.838138494633,337.8203130722416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.2987849614632,448.4291425591024,280.37941784042636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357858186771015,321.1500168848437,318.8041311980456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.52740477142765,413.6751791501368,215.0358715260137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.76812837669848,272.4001217178869,140.56152860802734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.75069598633644,51.98814810450875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.8200258893729,409.98983014625605,541.3630783707531,38.19842800159984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.94776762260966,352.8819758618081,112.80963706233987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.97766647569426,479.4785957042017,404.7223085321429,190.93830599184943,440.5009431298576,111.47108618620892,0.0,0.0,0.0,0.0,0.0,561.1064756834471,333.67600626966026,515.1094148677425,549.0996652001427,318.732048362862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.6972295560432,338.12780567296153,64.15007354960058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,844.092737322855,709.6600745873375,135.15349108735364,371.6061766314629,517.7883415019079,379.6986154320121,20.038115740090152,0.0,0.0,0.0,0.0,0.0,0.0,11.79329930060859,295.0505559026689,437.4762013750013,536.5244040039347,525.61799730837,0.0,0.0,0.0,0.0,522.775743743852,569.1496426726048,844.092737322855,844.092737322855,465.50273764714785,558.3271805445956,514.1750753332108,379.1912982628717,100.4050023240982,0.2427092931498557,0.0,0.0,0.0,0.0,4.256537039639387,39.10904407138765,329.13113788928644,344.1617776864953,100.2407629527938,231.6769696029575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.69367088607592,0.0,397.7010754088791,539.7444081224529,390.3249027554075,1.959923164232669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.49238987557968,58.44549271962728,260.50462903068893,135.85698306110757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.859695791760801,211.1516103946643,44.19407749516263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.01569197591587,212.81955245435577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.63749749754083,456.5927517538834,244.47760371423325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.8662682766001,221.03425834243157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.78383596190645,423.0824453620729,163.09699523289623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.14217335610587,225.7588775902885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.337431655298403,351.6082082932471,442.08859038580033,210.22639526964943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.6577123306921,183.35044703758552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.2184352008994,417.4736708320272,200.60470543406583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.03157105795106,276.9878748229902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.8730885967852,450.88634604200666,234.03927922688604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.71212156655028,280.24437657957606,135.67631975267273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.48544317850155,332.20971366029255,277.4267589207536,18.79628360483845,0.0,0.0,0.0,0.0,0.0,0.0,26.335783188662724,315.4801088110346,507.9403663103049,630.7056465965474,475.69105331373174,0.0,0.0,0.0,207.5994777697305,0.0,0.0,0.0,0.0,16.298020279107977,413.2965161551849,530.247722697251,397.91184926871983,55.22731348301246,0.0,0.0,0.0,0.0,0.0,60.69009746078759,80.90613918645752,368.3086150320509,416.0593873569058,96.7698375725605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.5018720340724,271.164676669297,492.4562433601055,560.261555362181,422.9665653612081,133.94633170826623,0.0,0.0,0.0,0.0,0.0,27.09858382427656,80.02289634522046,389.8486085786248,474.1809635386827,692.6193273735528,383.7881757774919,161.77395585294403,0.0,0.0,0.0,0.0,0.0,183.95904515236356,232.29742945010753,48.441490125285114,393.91627034126407,508.9376642705034,358.2553406263175,0.0,0.0,0.0,0.0,0.0,0.0,25.081176880087344,82.9901543201202,398.4775626587683,461.6577114767212,487.1640858402966,0.0,155.63870289377252,109.8469412921986,0.0,0.0,0.0,312.60409493130396,0.0,844.092737322855,0.0,426.27507625204026,558.9522025965042,460.86023808494303,173.0416891653785,109.41900648585542,27.441661622112445,0.0,0.0,0.0,36.14634830124637,77.07662451220963,383.2288494741052,486.8146209557988,741.1693979720892,642.534531094272,154.52826225556433,163.44737255834568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.1429044633495,399.11444644304873,251.90487306099945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.28115241760261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.42390591185725,77.49725979093927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.29343262817672,150.77630506221016,26.98452870531516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.187191527310857,311.73180138148723,388.4972835291702,78.0000147553211,0.0,844.092737322855,480.6255339804775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.47114606146428,477.9210589996649,398.37171950837217,73.23616054654141,0.0,0.0,0.0,0.0,0.0,0.46899464916927,58.0294196456561,359.6687116604871,425.6810771924894,98.4359547503486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.67885029564692,525.260320455307,629.4838881622329,482.414830686744,172.5991553038083,15.417514760725982,0.0,0.0,0.0,0.0,22.2489601660379,73.7033303138073,379.9057395280459,464.2298825195386,129.5173433287572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.93418279302554,423.05415969257047,399.18470439632904,211.4518034677707,0.0,0.0,0.0,0.0,0.0,0.0,0.1240919694300014,17.716865958987775,330.65308939670734,395.3132174383033,228.23068012841992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.3730356722049,444.497434498265,274.0598518090132,0.0,0.0,0.0,0.0,0.0,0.0,5.530304608200283,58.45187980628912,350.74777647580237,542.4534453080241,306.3301509474754,115.92927267617203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,492.09217942038066,431.11010085505194,430.8372810104962,264.0366879546855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.16572125955312,49.52364509399086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.33032329827368,288.65981947702386,122.24062673902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.80592656930676,307.21886843442263,200.3108994476213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7226885167929604,328.172162449059,418.3578261142159,168.8672718113913,0.0,0.0,180.13774244668087,0.0,0.0,0.0,0.0,0.0,229.62762722545915,418.24468343620623,401.92932677901615,510.076390578214,381.4632762325827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.15958607270645,351.9996454615227,239.25661658865624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.8888725205115,342.2712000345912,87.05234143704936,0.0,0.0,0.0,0.0,0.0,0.0,64.04514284015609,0.0,0.0,0.0,107.07403324000909,257.9069096412241,49.00720351533364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.7797127630825,290.12337476353656,76.24721568712233,142.1154155487574,0.0,0.0,0.0,0.0,264.8350737874153,0.0,0.0,0.0,0.0,167.61905258947775,319.0824256883114,99.80005397312694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.42632568723047,294.0769814072145,2.727286004604957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,831.8797151844685,227.16403665589291,0.0,257.2709382978953,379.77343559005067,132.2957260266569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.69506253445613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0149215211493,218.87907281453695,127.1048494524857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.5813495551784,406.5289416164914,184.33405838350865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.1204618793847,328.73605095720416,135.17356478829086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.72817706385325,393.689072544293,142.607221221719,0.0,95.35555409743915,453.74228622080017,0.0,670.8046891005199,0.0,0.0,0.0,0.0,421.5933417289129,443.45086472667526,480.7979853203472,280.42503988801093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.4788788226011,404.2478392372634,158.17985094423247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.211126690376071,769.8255185009025,233.0100458333784,462.0236002983493,529.0232269400815,404.16845687446624,30.71367487487704,0.0,0.0,0.0,0.0,0.0,0.0,43.74698142883395,387.05653926644976,502.6819691057086,242.79688748121805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.51545771762747,655.2521330789436,522.4527396469532,382.74981797446736,23.34297686711563,0.0,0.0,0.0,0.0,0.0,35.34066294090305,77.20892845020485,424.0149600147013,525.8716558929402,561.7926312791188,374.87271523851734,0.0,0.0,0.0,0.0,0.0,0.0,609.0306117891233,844.092737322855,286.89607111740486,420.9719694408112,506.3609310229275,383.85569640791704,107.45908332162276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.09480768357676,103.83760518436046,73.10203172664282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.45732900582644,296.58619402436517,164.7585502059259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.7405582051476,89.9995257110119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.95810726523905,344.96198840112856,53.64422843182825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.65767790160956,389.19986306197234,454.6893999286556,457.5471649893523,295.4082327557319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.81741087894151,343.32141956998777,426.8042920040213,225.6959191646218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.46158264601286,467.9234434919846,315.30856991211664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965785923531763,340.773884432866,466.0328658400804,209.07763211147025,0.0,0.0,0.0,0.0,81.1579728891243,0.0,0.0,0.0,0.0,0.0,373.3261278254008,509.20409702839726,346.05691754315797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.62414981245068,347.02957959766076,456.9841889221589,228.43506690159876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,469.0037735787869,490.6185872833994,274.1547456679891,0.0,0.0,0.0,0.0,0.0,0.0,4.213652314909901,26.241801770638535,362.7427252267347,453.15558668886274,182.68345270189928,0.0,0.0,0.0,0.0,0.0,113.71112872261077,0.0,0.0,0.0,0.0,583.5050761655623,477.24220293160664,282.99629848987666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.67265523354485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.70738294652412,327.24421000118906,199.66215393096888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0152332962198,0.0,10.829761655622695,156.63965061777773,10.628112205298944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.9955977472462,370.51124748943346,113.34341501907922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.2873827627582,306.6476803986639,101.07108421883277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.37521338464364,408.6959888767579,141.8590196413322,0.0,0.0,237.68539326984404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.3152999924332,382.06548726069894,163.31506862035044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.3190605238409,406.1201680701338,264.69273299895144,498.975633959939,706.207398026138,0.0,0.0,0.0,0.0,0.0,15.684859959571504,844.092737322855,403.1994445837703,436.8612161735615,478.1728927023316,284.162398026138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6931424942438,344.24845957690604,454.84998953615326,226.3501393269844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.9467386416456,535.4942581694754,375.0734522478894,23.198811196748427,0.0,0.0,0.0,0.0,0.0,32.02302764055389,84.55772787512565,428.3353679209591,483.63385179820347,200.3747703142397,0.0,0.0,608.8955705282729,0.0,0.0,282.18148872001643,0.0,3.842288847571588,0.0,79.91340343101751,433.8227878044298,503.81795809056416,336.48541195991737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.9328165908182,48.41320445578267,0.0,0.0,0.0,0.0,317.5093774875958,0.0,0.0,0.0,0.0,0.0,0.0,178.85028826384462,344.91089170783385,202.445098833627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.14412953334272,166.82614140245815,313.70814848285033,107.5576269444054,193.78420932017423,340.0749546638706,264.95460355208684,0.30749260071993,0.0,0.0,0.0,0.0,0.0,0.0,43.24057670064534,384.1002305829703,494.1816691997536,416.7126950783167,509.7816721508178,837.5842960144419,0.0,0.0,0.0,0.0,0.0,0.0,81.2921017090229,41.481390545784734,438.99815288242223,518.0648111102703,301.71046240906287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.07593852490027,279.84016523797686,232.86588016301116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.50610193602785,128.058350247003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.60429764671545,76.84760183333513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.421275292133735,32.10149756239934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.3364978326433,118.98686230528922,0.0,0.0,220.3225544001124,328.21595961474014,95.01430118150668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.2288101265823,189.61344172999384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.265172404847096,92.2158447826698,303.7525052589478,326.2879718838167,85.60703496957052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.40106537742274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.169189689651818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.65867074554907,280.41226571468724,114.3717359716352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.6701582656823,306.72888764336443,67.28795798246658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.30100372936687,306.6157449653547,165.1755357208488,0.0,0.0,0.0,0.0,0.0,533.5708326433105,261.2072085634911,576.9136027305451,7.7338495065345,0.0,256.95979593336864,322.21939768022565,77.60036561848037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.42308948318544,285.94348276383914,28.826746986779668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.769801435536,359.3803803197527,129.57208978585868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.53062622015156,340.3140141932136,66.17295513949993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,308.50814749916225,368.25478101590113,132.45266587034774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.6816778583705,378.7150040860889,70.03258036515366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.48353789361035,172.22687939551827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73666723237739,182.21263317082665,30.393408100833433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.6277379930602,377.18210328724774,77.09761065409852,0.0,0.0,0.0,0.0,0.0,0.0,655.5851740263109,721.5966271173615,52.221732988141696,86.30231497475921,376.9722418683587,384.92872696710594,153.1240156309116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.53176511474555,434.08648323946863,132.4791266579468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.88853444529724,0.0,341.14251057734924,377.6346739992865,155.73633407560345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.4315984715001,396.67640422012994,416.51652027370307,457.02251144212994,56.536666248689315,0.0,0.0,0.0,332.55096657622505,569.3394303905567,677.1370293052568,216.48938996205777,602.1827424466809,539.3876437103416,528.8854483563762,503.2841801338249,442.8705522813996,434.1941512717682,421.69188535169553,423.3899379627928,427.25777515701174,425.41281955269216,484.686808656455,490.1760534218293,622.6980648045055,676.9481540282567,633.7878721313601,250.0799911576171,117.0406257553319,0.0,0.0,0.0,0.0,0.0,181.33942718005815,518.1743040244733,500.364369088413,572.6725771870845,535.0407750164849,510.87112664713703,452.89462857667905,445.05584836070005,434.49069458106777,431.41120636911,426.5907808213255,424.01769733755634,485.78356268038783,494.4006550281595,626.921753969884,665.7178307948416,462.7608525873158,262.3979440054481,0.0,0.0,0.0,0.0,0.0,447.8816779880876,0.0,0.0,69.51522634554476,362.5346886897491,395.49570562864153,169.12184283691315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4343924591120865,141.2038870380179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.3733286274849,279.54179704677387,0.0,0.0,0.0,0.0,0.0,0.0,115.6847385011188,844.092737322855,844.092737322855,373.97122357824645,20.63758944535126,465.1040009512588,411.3493671642759,258.7956271281713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.8640651179885,404.42667766379486,381.5107231620707,0.0,0.0,283.60033439989627,450.04416304359574,474.8972296857603,399.4757730599185,283.4954036904517,370.6481136321871,139.69288482201733,0.0,327.68218165800084,313.6123421829227,63.74494976704969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.56505199494103,316.8797932309289,350.7468640348506,59.721085170091555,0.0,0.0,0.0,0.0,245.22215553081327,0.0,0.0,0.0,0.0,153.2690937422305,104.71446093893567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.33134650682638,226.6019730296512,72.19050321590332,0.0,0.0,110.17085783004896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.03725248354215,227.0609308283518,1.6998774930006808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.31352108443505,248.28613224659225,107.38791292739084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.18274992703412,376.4922979277692,316.7338026786583,73.65588338431937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.7736785069561,176.23067029153918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.346903976910355,0.0,31.94638260061183,65.31982284966868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.54588089807478,268.2184048362862,2.7719956112378252,0.0,0.0,0.0,0.0,294.82700786950465,0.0,0.0,0.0,0.0,281.0473246170643,381.7516075733172,330.90948530413255,86.04591906733398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.73936841820796,368.8350934611767,77.80292750975582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.7089296284686,315.2903210930828,69.56814792074285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.52787906041573,300.04160790841973,543.9033139802614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.876548043974104,110.8606631895275,272.4512184111816,153.86309280178145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.84953748283952,225.61927412467975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,397.9748076943865,316.57047574830557,65.09901213935942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.62863482471977,493.6697898258547,217.25036571576825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,583.9010755385962,544.915210995687,454.97134418272816,271.40647352149523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.68417889070254,71.91220872563751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.1452987925499,234.83036553200228,30.356910462765786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.66080825649397,256.7544967192381,249.6255955636749,85.11066709185053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.97267595585294,285.0447284264234,135.95461424293853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.9736786366732,500.2950235760845,772.5883897026235,844.092737322855,844.092737322855,743.8784351576603,644.3940857538186,676.347767882044,663.1830698310434,649.418898074782,626.2319486104054,447.39899672464304,194.443904128247,502.7394528856651,416.7847779135003,284.73084873904156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,310.0319238884865,430.9020643180663,183.47271412511216,0.0,243.29508024084143,170.31075339696676,0.0,0.0,0.0,0.0,0.0,231.1139935357641,204.6696298738501,472.2785241544066,379.946799370872,143.95580894831855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.1507127090337,402.9704219048957,237.0174864932061,512.0500003567221,480.1182168113373,337.88144661600495,635.4101921434672,567.6778754175269,502.68561886951545,90.8699943789253,0.0,0.0,0.0,359.36486882357394,294.4638563707315,82.99197920202359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.46609481239665,384.4524327903231,131.9307496459804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.7419301797663,518.9918511171885,395.0431349166027,161.71099742727736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.187549276286624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.4865459360711,292.8004765157985,120.4896525527246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.5123568733853,284.3357618069593,41.31076408781848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.41388381670976,435.899503410479,162.12342073744176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.27610608697532,597.5584917035098,472.4199525019187,245.58895679339307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.11977011966405,462.568327546509,160.2364928493444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.71578693964912,460.7005609183971,337.0876229880336,132.1460857105795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.6564519776455,427.3462819293258,214.53220412068015,432.8063285842458,263.75018149585446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.789845625831,526.9392118064188,375.8152667416144,127.3128859894713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.3567028289139,361.30745560972446,523.5978530413256,614.4924833259466,118.22771143348216,0.0,0.0,636.0406888410857,723.3685874455458,0.0,668.003495378828,563.2707856208585,52.53561267552346,406.4513841355976,291.60974107384146,60.89083447015965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.4995022970738,372.31514325092695,173.23147688333026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.27901982509812,510.5946570387746,375.73132217405873,148.97879638737854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5165474278178337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.6080524057119,121.2761766530824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.7057746813823,172.898435935963,10.221163540844676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.162050114043,430.1429134462593,118.27880812677684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,464.2390069290555,320.221151996022,47.88581358570518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.8100243219579,446.0020496276038,221.36912417170225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.43780999686517,193.3352883719422,377.8782957333881,234.49641214368333,1.6551678863678128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.3035342723411,369.60154386059736,113.6472578559924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.44798797954793,491.6396087083418,307.7718076511474,33.18638985396016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.90653628295627,485.3246048816872,289.7310251543093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,585.5087964954762,212.47191245176143,166.21936816958348,394.6954949140084,287.45539742079154,78.03468751148537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.9394547233242,475.46385551676053,671.0400988660563,542.0227731788258,94.8345503140235,0.0,0.0,188.31960046049576,423.7722507215514,625.6580232517917,767.7871254148246,386.1641720156958,415.1880062480407,531.3481264849906,383.9131801878737,160.10692623420425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.31399045498276,65.77513088456259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.3692653039164,80.5356881600709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.5705266406512,175.10654303905565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.0334919521344,388.40877675685607,513.0573351673892,482.1146376136377,215.2630693229848,146.11373179906818,0.0,0.0,0.0,449.2658509118032,472.67452352744056,786.6646162643634,451.6363725042968,553.4291975159174,376.2140034375034,141.71394153001327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.69525370504493,359.1121226799554,126.52362456625842,0.0,0.0,0.0,0.0,0.0,39.06524690570647,371.1335322184868,418.2775313104671,316.1872505485953,216.1718605108692,542.4059983785362,385.3247263401399,147.22690976013143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.88051941973214,397.29777650823166,179.86127283831846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,582.6172711195667,304.6722457382525,622.7628481120756,424.05966962133414,183.63695349641657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,282.3621520284513,428.9640397366743,206.65053917997167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.4870818082565,450.23668808440266,299.8144101114486,61.533192900150254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.7746713508956,370.6180030807813,47.395832794647006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13287338529224,455.64290072317294,304.8145865267163,83.6826970024538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.6293158935887,86.32330111664811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.88729055551352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.773996908408911,324.42841722427005,266.1572007264158,143.98591949972433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.914548098022895,375.62912878746937,509.3227143521171,263.8277389767482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.1577406630706,309.3439434109114,568.3202338475176,383.3410797111633,140.28597144061658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.4715390934936,410.62215172577805,438.8868350863159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.07251606870683,289.96643491984565,590.4788623593381,411.4780213384644,179.52184480428932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.83308232712494,441.5411258147856,180.87316985374397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.66970129392816,280.4241274470592,588.6384689597769,413.0994289096196,188.33693683857783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.7726142429385,441.76558628890166,201.20965378503715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.39425404014744,540.0300021403323,362.6076839658844,139.17005615669825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.99806756099406,495.2911973970101,276.98148773632835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.5631261823174,421.1042733788064,660.5479403625593,481.7149884767969,275.8491485152796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.59125596428456,118.23318607919232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.816069268936,401.5333274059821,255.4049965516868,90.90557957604123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.66550175658584,350.07257017155086,289.0266207396037,142.32618940859808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.88406418834924,320.0687743570896,267.5842583748608,127.89228599379518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.49754120139664,404.7989535720849,149.7032745030213,0.0,0.0,0.0,0.0,0.0,0.0,395.99481082921665,0.0,517.9507559913089,350.5342652931066,544.2847142980683,364.8760121717887,134.55584226399594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.94487933065977,402.4530678852868,566.7553976153672,587.9751243878974,0.0,0.0,0.0,0.0,0.0,166.07702738111968,0.0,110.5413088564356,364.0639397247835,573.7656814472106,392.238291431104,155.93980840783058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.9195779653872,410.2690370774736,177.9925937692549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.089424131706107,349.8727456031305,611.8637409441243,441.69532833562135,212.94546930568916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.624850555081125,375.2906131943919,521.1707601098271,484.7771403106725,0.0,0.0,0.0,0.0,248.15109098574192,0.0,0.0,0.0,309.3110955366505,273.37095889048635,450.5870654098521,328.04533315677395,120.33362514998542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.29329149596256,36.84254074738674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.83457490622533,39.44755966446508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.5146765720092,218.2567880854836,161.04126576873605,0.8960170145607453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.36706214530477,407.92588871353064,490.3256937379066,314.7547182544401,0.0,108.52298947129468,566.17964737485,193.26959262342044,559.4348838599489,555.0305313861354,327.8984301635516,650.0795053238063,495.0676493638457,595.3175367261564,421.8606869277584,182.536549708677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.3150981309927,463.8156343274708,463.5574135381422,82.45728880433255,90.52235437633097,581.6363970964987,399.258612113416,548.5421637786594,469.00833578354536,691.0097815347696,844.092737322855,709.7312449815694,535.9942758110022,572.6196556118864,394.6507853073755,252.65216220043453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.61889584797154,411.7709148839572,500.5523319244614,321.7449283853463,379.7944217319396,256.4397045909047,154.52370005080587,0.0,0.0,147.58549905414608,0.0,259.1907140602536,448.92824775967745,579.2293778659373,415.3860059345578,199.9805958231091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.56218829519287,443.60506724751104,363.1359872769136,244.16189914494805,0.0,0.0,0.0,0.0,0.0,0.0,355.07000926396347,264.4226504772509,502.77138831897435,624.5758682830859,437.8211040547406,197.99786163508415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.574908365672529,365.43442603422375,512.6850592590991,508.97324946761944,27.080335005242738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.76658084078306,410.2298021165509,561.7141613572733,401.0679825206197,197.3180931260742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.54040133392425,161.86702483001656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.0060883589705,372.8936308142992,256.5081376622815,123.28263430585132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.28329976542824,266.03858340269596,225.29353270492604,78.63689853960156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.58640572268644,431.87837613637595,460.1968935130636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.33093786550495,366.8623961236205,193.3663113642997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.8569625333751,348.4365635451686,74.29002984574474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.9056845712309,381.9760680474332,188.57782124982435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.16792848263412,349.8508470202899,101.14864169972653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.1896703239685,425.94477262752815,267.952884519344,39.7149048633106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.68177387065043,361.1103683641592,516.8193292112119,430.0744803748824,304.889406684755,275.70133308110564,0.0,164.7393889459404,495.7182197624015,346.54598589326446,549.2739414219157,738.9567286642382,433.09465992498025,449.5030855592428,273.7496218854382,30.730098812007483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.23443574138736,373.95114987730926,357.27081683944266,345.4109093493606,0.0,0.0,0.0,0.0,352.84091601898194,726.0174035283054,621.0784821152536,648.2391119242452,444.657111664811,460.19141886735343,289.15709979569556,42.214993070944445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.47395395042648,272.09262911716695,102.91330250029728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.45571582224431,177.5454977029262,106.70814441838093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.5885834351252,494.5658068404155,280.7672052448951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.83864892064556,443.0758514955302,513.8611956458291,354.7689037499054,130.9973225524003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0457278967451815,349.8973815088262,490.76640271757344,260.8486192694765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.58498541763504,394.7356423158828,458.3783986963431,305.7872485812191,89.55881673134506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.96391913219253,524.4099254883308,619.7764288771904,632.4748696018767,251.1886069139219,0.0,57.019347512133955,115.47122731842308,597.3714413084133,457.8117728653429,844.092737322855,589.1795464441296,538.4551290577133,574.5458184609065,416.7446305116259,304.7671395972284,46.939612318801416,1.285629300932882,0.0,0.0,0.0,0.0,25.6450653882325,69.39387169896983,416.2081152320315,584.0698771146592,485.57278882054715,696.2645289755591,432.14115913046305,0.0,0.0,0.0,0.0,0.0,0.0,154.6879394221103,509.04624474375464,585.1483823195581,428.85180949961625,249.04893288220603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.824004745484223,364.75192020235875,534.041652174383,338.2372985871645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.33681131565577,444.8861343436854,521.4454048362862,371.2056150536704,167.1500579403085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.44658157584667,81.02658139208079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.80766035737065,262.45542778540465,110.85336366191396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.26945149120624,242.5322796052276,198.760662270698,48.15954587121253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.35352158168394,459.7278988638943,319.4921116756207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.3670063345188,800.5711288090888,566.4807528889081,542.9489007447925,387.649625885049,143.6401043790334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.930103860165,416.21267743678993,481.138325795328,0.0,0.0,0.0,0.0,103.7171629787372,628.9756585521409,728.0119994487023,732.1435320779599,830.2145104476322,560.7086514285096,518.3841654433622,351.6109456161022,108.68266663784064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.254822071366,84.72926677404361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.59726969267857,742.5535708958047,505.2194673923619,465.4124059929304,320.6591236528338,104.75734566366516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.6373210822731,175.03810996767882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,541.4087004183377,708.192869537018,486.8821415862241,446.4883806548552,288.58773664184025,81.77569541341923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.900588202229,142.7377002778108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.6295883211363,668.6805265649828,410.6185019619712,368.1662742435871,199.927674247911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.83918308488904,130.43982113091698,73.75898921186048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.84972950739928,164.5121911489693,163.14809192619094,125.31920251002606,16.99695004810343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.21148850382127,143.13187476894137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.97833278924212,701.8276814580203,457.56450136743456,427.23131436941264,263.85055000054047,30.712762433925345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.94000449685973,158.79209882281725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,811.8306501529581,763.3325886886681,499.08421443319025,470.4627666605411,324.7787945497195,101.5847884746349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.31961521581684,390.0174101546877,563.2497994789695,567.4150924234399,495.8678600784789,517.2673377184922,433.2515997686712,627.5394764941789,500.7895665719011,614.4258751364731,659.174716730264,778.5657903771526,530.7075929369034,513.95882682766,376.45762517160495,165.23940658746716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.242290814947737,330.3547212055043,386.9817191084111,3.3632573479337142,3.0010182901123135,0.0,0.0,0.0,153.7116276038007,171.43853041325707,622.6506178750176,667.3401508069486,794.6457372688062,524.4956949377898,497.33415268784654,349.73679190132856,133.58135532758976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.156239101060438,313.1816700537245,402.61821969754294,37.80881571522771,106.24918661968024,196.1912285507356,0.0,0.0,0.0,0.0,664.7661548822276,775.5985324022527,781.8314165432553,495.9043577165465,464.7481489800992,321.349841453264,102.82844549179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.58003509928764,114.6299567609638,197.82449785426283,262.38334495022104,271.7550259650413,24.374035142526672,23.459769308932103,0.0,41.38832156871223,0.0,203.61941033845355,377.937604395248,309.0063402587856,258.1277203515334,126.47982740057722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.00172801565253,204.1732619961301,174.0453742122388,92.77973329081496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.4645070749873,336.10218676020713,97.35562466354624,0.0,0.0,0.0,0.0,0.0,434.6166114324011,576.7831236744532,828.3631677566508,803.8960636370515,517.2655128365889,480.8591188641106,303.4988466743776,60.34793210390339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.41601149077383,333.1084679977084,302.66578808548354,18.71507636013793,0.0,0.0,0.0,0.0,0.0,402.5050770195332,581.2367479596579,779.642470700148,464.9315496113893,408.562772497811,247.1410188522198,16.481420910397908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.00316970240735,317.19276047735895,459.6001571306576,173.11285955961043,0.0,0.0,0.0,0.0,0.0,371.74486765612,685.7778451177724,728.8341087461761,443.6771500826946,422.9583533926429,284.5218997611043,70.44956588007653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.000740944124352,165.90640092315343,160.65256592331556,135.98381235339264,51.46258211633463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.19952584072905,284.05199267098334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.75433997773183,811.6618485768952,519.9161538012518,470.80128225361864,314.9025336886141,89.7002450788572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.2277976088813,14.026954750348615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.83590582537917,329.69685127933496,260.78292352095474,175.0417597314856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83805894561613,102.57204958436478,18.484228799360064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.85735064696408,309.5985144364332,530.8052241187344,503.0524201320953,390.0584699975137,356.776273843626,276.28529529018795,0.0,0.0,0.0,183.65702719735376,729.5147896961377,461.4615366721076,439.43429965733066,285.39875551567957,55.97369018149585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.0576740965744,226.0992180652693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,696.8703897674822,791.4722676388244,503.15278863678134,474.9200407095526,327.8391215016917,111.31779610632478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.49462746327384,265.3871005631884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.1131516609195,760.4583996908409,503.6327325773708,485.6330099233589,345.03224635440876,125.83473164773156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.98577259509887,415.0456654595769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,409.1047624231156,844.092737322855,548.9190018917079,494.7747558183528,318.7813201742533,71.69413533818332,0.0,0.0,0.0,0.0,0.0,0.0,19.132974316012497,50.25907250105395,380.0937023640942,473.6727339285907,434.2726211936137,0.0,0.0,0.0,0.0,0.0,0.0,206.52553476959,387.6605751764693,731.2967868747905,470.6270060318455,449.3333715422283,306.01809614199703,100.06009964435891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.84911900463736,178.57746841928892,39.60267462625258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.0840085072804,295.4210069290555,255.63401923056136,151.24347482947604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.5384549935682,249.8683048568248,224.75701742533155,192.7047916743236,53.07395283702126,0.0,0.0,0.0,0.0,0.0,0.0,2.521074349522749,35.69469003015923,363.95809657438735,494.25010227113034,467.1852787620664,326.35001786853167,0.0,0.0,0.0,0.0,0.0,44.258860802732706,573.0603645915533,844.092737322855,616.3611623950102,593.0263974964597,438.98081650434017,310.3029188511388,17.141115718470637,0.0,0.0,0.0,0.0,0.0,39.549753051054495,66.75418002572722,384.399511215125,491.74271453588307,135.61336132700603,0.0,0.0,0.0,0.0,0.0,0.0,89.73400539406977,669.040940740901,838.3525712957659,573.5147601854953,547.5914003069971,400.7586650379963,215.63078302651635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.015622263779743,361.85583262169087,476.4374300122151,67.92757908960209,0.0,0.0,123.94506643677911,84.27487118010139,0.0,0.0,0.0,465.8056680431093,844.092737322855,568.7025466062761,533.8655510707066,379.8144954328768,184.56946814904495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.766420034807425,355.3619903685047,472.49477265995745,49.08019879146894,0.0,656.7412367121037,223.9212215135824,0.0,0.0,370.6508509550422,804.1935193873029,844.092737322855,786.0514559448269,515.5346123512307,494.53204652520304,349.4092255996714,152.2197866477856,0.0,0.0,0.0,0.0,0.0,0.0,9.998527948632026,54.24187725518598,389.759189365359,501.2047272049207,48.155896107405766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.34878296165783,753.3504846771665,507.55531622869125,487.4697535591132,341.09597608881296,127.37949417894475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.75134669059226,69.04440681447211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.977234096142,189.37529464160244,400.2705091288415,349.5050318995989,303.2597871450345,200.9313592947713,48.43692792052665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.60449865418505,240.90266006550712,209.2893184122626,174.13753074835964,26.20895389637765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.929746965160145,369.5896821282253,476.3014763104131,45.81366018441449,0.0,152.30281877438952,0.0,0.0,0.0,0.0,0.0,416.9900771276308,844.092737322855,593.3594384438271,563.027163886757,409.0007441546228,255.28546678701537,0.0,0.0,0.0,0.0,0.0,0.0,42.64110299538423,84.16720314780183,437.59208137586614,532.4457929498751,76.83209033715639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.5658027759461,844.092737322855,593.1623511982617,569.4854209428272,424.59436001902515,269.6974716189776,0.0,0.0,0.0,0.0,0.0,0.0,15.480473186392675,54.330384027500024,412.69430512706873,533.7213854003394,53.66977677847561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.3250537245025,844.092737322855,627.38892373715,604.8023604189863,443.6662007912743,293.9966866034656,3.4818746716535687,0.0,0.0,0.0,0.0,0.0,25.483563339783156,62.137228810169816,414.2071322249727,524.9281919488915,544.1250371315223,246.88006074003613,0.0,96.32274150623182,836.2877174220887,707.0212953550466,830.1187041477045,817.0926971213612,842.7094768400913,844.092737322855,640.8364784831746,612.6438779578203,455.3773804062308,320.03683892378035,54.60594119491076,0.0,0.0,0.0,0.0,0.0,40.990497313774874,76.65963899728676,427.80888949183327,532.2623923185853,747.1905958122994,798.4916758801846,553.4784693273087,429.0543713908918,662.226831713671,634.8353543439017,435.9296139618848,578.991230777546,757.7393256548012,844.092737322855,614.8355611237826,581.1546282740057,427.3992035045239,287.3340427742165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.60382335772738,139.72847001913323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,513.8402095039402,445.1169819044634,388.46443565490927,273.1282495973365,130.29109325579134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.2625039401571,364.6670631938514,322.80518477121143,273.7341103892594,166.6828881730426,0.0,0.0,0.0,0.0,0.0,0.0,8.312337069906711,54.59590434444217,400.3781771611411,518.5201191451642,120.84915428769092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.2706707887881,844.092737322855,635.0242296209018,615.3109428596136,467.5539049065497,334.5090648585543,33.653559621226044,0.0,0.0,0.0,0.0,0.0,24.415094985352777,69.51796366839983,422.9647404793047,548.5713618891134,145.71317022127576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,413.07388056297225,844.092737322855,642.0983843193636,598.8769688787037,447.298628219957,319.65178884216675,76.59029348495822,29.374211557794375,0.0,0.0,0.0,0.0,45.3264167162114,64.73038599487617,397.08609020743927,498.565035531678,125.12120282350904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.48950072965877,713.2605665827108,463.8119845636641,446.5157538834059,305.2936180263542,112.52495548541222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.33016741073841,388.0748233685371,470.8861392621258,124.51351714968273,0.0,0.0,0.0,0.0,0.0,0.0,432.9313329946275,344.5212794214617,764.730448226659,500.72934546908954,471.7137232053098,324.3855324995406,112.33334288555707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.908584408003545,381.46418867353447,460.8100538326,214.08054584959305,423.67826930352726,425.8325423904701,574.4354131057519,242.17825251597145,330.26621443319027,206.32297287831457,421.2183284977678,333.70246705725935,752.001896950567,512.7826904409301,483.4632253402371,332.40132626014764,115.8626644866986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.10583737798487,188.8451664486699,66.79250254569826,51.14231534229102,77.41057790052861,112.1462924904604,25.483563339783156,88.5085971959485,99.82742720167768,10.591614567231296,215.12894050308617,356.36111321060656,335.69341321384945,293.9966866034656,195.12640996011197,49.11304666572982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.586069355414068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.54591618112832,221.1236775556973,193.0040723064783,163.71654263909457,14.333534910116851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.61148063431668,235.83770034266936,202.3812279670086,158.52931582873015,2.603194035174956,0.0,0.0,0.0,0.0,0.0,0.0,41.38284692300208,77.28283616729183,431.1584602254916,531.5744118410101,657.0131441157076,735.7914710028214,270.17376579576046,272.27785463036025,0.0,581.6272726869819,411.6340487412036,301.94678461555094,640.7169487185031,756.0923697369985,497.0275725280783,459.98246988941617,305.0609455836729,90.42563563545168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.668683003815847,391.71546276578493,483.6657872315126,624.0922745786896,492.9772471435212,36.68651334464755,73.89311803175907,0.0,0.0,432.8309644899415,514.5564756510178,801.8804815747658,772.2407497000291,534.2405643018517,513.598412651742,370.31598512577153,188.71377495162633,0.0,0.0,0.0,0.0,0.0,0.0,0.9133533926428778,40.37094990757655,385.1905975202412,506.5616680322996,640.7844693489282,514.478918170124,606.7933065755765,344.1608652455437,386.6824384762563,465.9461839496698,288.7611004226616,500.61802767298315,844.092737322855,799.6778491173832,571.4453441070599,556.7066854143922,405.4522612934958,244.96302230053297,0.0,0.0,0.0,0.0,0.0,0.0,43.74789386978564,76.45707710601131,415.1131860900021,531.9147523159909,553.4054740511734,129.56114049443838,0.0,0.0,0.0,0.0,0.0,0.0,266.63531978510196,779.2236603033218,563.2981588494092,537.6631303116453,396.4948284707434,202.79000151336624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.23434550151876,141.93748956317765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.3861635300349,125.41592125090531,384.3037049151975,351.5561991590007,303.22785171172535,199.98515802786756,38.77417824211698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.52369513236548,93.28796290090692,212.4372396955972,121.68859996324684,173.26523719854282,0.0,0.0,0.0,0.0,59.79773021003362,0.0,260.38783658887246,287.4891577360041,262.318561642651,233.33396237122875,129.34397954793587,0.0,0.0]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-0.6955661852635452,0.0,0.0,0.0,0.0,0.0,0.7273847852083525,0.2726336123631681,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0973507497010394,0.9026584490847208,-0.2575108085732683,-0.5843712629932849,-0.2710238248551191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.112896697635912,0.0,0.0,-1.0000091987857602,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7561401894949867,0.2438782080765339,-0.0522491031183883,-0.4537209088400331,-0.5542820347714102,-0.0526446509060804,0.0,-0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.872173673075154,-0.2407322233465182,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.0898169441633704,-0.4098151044062184,-0.6132646490663234,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.7569128874988502,-0.8423604084260877,0.0,0.0,0.0,0.0,0.0,-0.0,0.0499954006071198,0.6521295189035048,0.297893478060896,-0.1491031183883727,-0.2809401159047006,-0.3337227485971852,-0.3491399135314139,-0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.1575568025020697,-0.9553490939196028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4536657161254714,0.5060803973875448,0.040263085272744,-0.5365191794683103,-0.5763867169533622,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8482476313126667,0.1517615674730935,-0.2820899641247356,-0.7783920522491031,-0.0524238800478336,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8471253794499126,0.1528838193358477,-0.2793487259681722,-0.8335479716677399,0.0,0.0,0.0,0.0,0.0,0.4227026032563701,0.3962101002667648,0.1810964952626253,0.0,-0.8483580167417901,-0.2645478796798822,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0414589274215803,-0.4753380553766903,-0.5961089136234017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.6904700579523504,0.30953914083341,-0.253058596265293,-0.4602612455155919,-0.3995860546407874,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3640327476773066,0.0,0.0,0.0,0.0,0.5184067703063197,0.1175696808021341,-0.3917762855303101,-0.6270536289209825,-0.0940759819703799,0.0,-0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0922822187471253,-1.0000091987857602,-0.0206144788887866,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.7580811332904057,0.2419280654953546,-0.2167233925121884,-0.734734615030816,-0.161447888878668,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-0.0,-0.3220678870389108,-0.7908380093827615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7288933860730384,0.2711158127127219,-0.116153067795051,-0.6207800570324717,-0.3759727715941496,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5920614478888787,0.4079477508968816,-0.2897801490203293,0.0,0.0,-0.823125747401343,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.1158311102934412,-0.4610799374482568,-0.5359948486799743,0.0,0.0,0.0,0.0,0.0,-0.0,0.3276239536381198,0.6723944439334009,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5332536105234109,0.4484592033851532,0.0183055836629564,-0.6735902860822371,-0.4393156103394352,0.0,0.0,0.0,0.0,0.6464262717321314,0.353582927053629,-0.7140925397847485,-0.3988133566369239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0334835801674179,0.7687701223438506,0.197764695060252,-0.467335111765247,-0.6455707846564255,0.0,0.0,0.0,0.0,0.56677398583387,0.4332352129518904,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7246435470517891,0.2753748505197314,-0.3030631956581731,-0.6991353141385338,-0.1107073866249655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5224450372550824,0.3761291509520744,-1.0000091987857602,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.181611627265201,0.6660564805445681,0.1523410909759912,-0.3868825315058412,-0.5833042038450925,-0.1427191610707386,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.1181951982338331,0.6372274859718517,0.2445957133658357,-0.3228497838285347,-0.5080029436114434,-0.2820439701959342,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,1.0000091987857602,-0.4444393340079109,-0.6684665624137613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1611351301628185,0.6727347990065311,0.1661392696164106,-0.4714101738570509,-0.6414957225646215,0.0,0.0,-0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.1182779873056756,0.7985649894213964,0.0831662220586882,-0.2223070554686781,-0.4088400331156288,-0.4817680066231257,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1509520743261889,0.0862938092171833,-0.0974795327016833,-0.1665440161898629,0.0,-0.0,0.0,1.0000091987857602,-0.0,-0.1943243491859074,-0.9185723484500048,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1157667187931193,0.0578235672891178,-0.0594057584398859,-0.1337779413117468,0.0,-0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6318277987305677,0.368190598840953,-0.2593137705822831,-0.5831202281298868,-0.2704718977095023,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.112896697635912,0.0,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0218655137521847,-0.0243399871216999,0.0,-0.0,0.0,0.0,-0.0,0.2033575568025021,0.7966516419832582,0.0,-1.0000091987857602,-0.112896697635912,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3682089964124735,0.1623309723116548,-0.0745653573728268,-0.2085640695428203,-0.307303835893662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.0129426915647134,0.0,0.0,0.0116364639867537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0302916015086008,-0.1338331340263085,0.0,0.0,0.0,0.0,0.0,0.0,0.1474749333088032,-0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6141201361420292,0.3858890626437311,-0.20855487075706,-0.3409621929905252,-0.4584766810780977,-0.104902952810229,0.0,-0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.6133842332812068,0.3866249655045534,-0.0577131818599944,-0.7420016557814368,-0.313191058780241,0.0,0.0,0.0,0.0,0.7111305307699384,0.2888786680158219,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.4507864961825039,0.5492227026032565,-0.0137613834973783,-0.4288933860730384,-0.5730107625793396,-0.0972311654861558,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2788059976083157,0.5095115444761292,0.2116916567013154,-0.3009934688621102,-0.4334927789531782,-0.3784196486063839,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4338975255266304,0.4248459203385153,0.1412657529206144,-0.2610431423052157,-0.454769570416705,-0.3970839849139914,0.0,0.0,0.0,-0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.7080305399687241,-0.787958789439794,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,-0.0,0.0,0.1758807837365468,0.6267224726336124,0.1974151412013614,-0.3671511360500414,-0.5151412013614203,-0.2306135590102106,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.5284978382853464,0.0,0.0,0.0,0.0,0.0637935792475393,0.4077177812528746,-0.074574556158587,-0.5951798362616135,-0.4431515040014718,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6142765154999541,0.3661760647594518,0.0195658173121148,-0.5886762947290958,-0.5242296016925766,0.0,0.0,0.0,0.0,0.3862662128599025,0.2655873424707938,-0.0785760279643087,0.4187655229509705,-1.0000091987857602,-0.112896697635912,0.0,0.1250850887682826,-0.1392052249103118,0.0,-0.0,0.0,0.0,0.0,0.0,0.3839665164198326,0.4888510716585411,0.1271916107073866,-0.1922454236040842,-0.2753472541624506,-0.337337871400975,-0.3079753472541624,0.0,-0.0,0.0,0.0,0.3728911783644559,0.6271180204213045,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.2742250022996964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.136482384325269,0.0061631864593873,-0.0657989145432802,-0.1624965504553399,-0.2356360960353233,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.3194922270260326,0.5607487811608868,0.1197773893846012,-0.4208628461043143,-0.609897893478061,-0.0821451568392972,0.0,-0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7391040382669488,0.2609051605188115,-0.1397571520559286,-0.6770582283138625,-0.2960905160518812,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.8985741882071567,-1.0000091987857602,0.0,-0.0,0.0,0.0,0.0,0.0,0.9737282678686414,0.0262809309171189,-0.3242479992640972,-0.7886578971575753,0.0,0.0,0.0,-0.0,0.0,-0.0,0.100956673719069,0.8990525250666913,0.0,-0.94078741606108,-0.1721184803605924,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6299972403642718,0.3700211572072486,-0.0071750528930181,-0.5991261153527735,-0.5066047281758809,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1204489007451016,0.6312758715849509,0.2482844264557078,-0.3189311010946555,-0.3346242296016926,-0.4196302088124368,-0.0397203569128875,0.0,0.0,0.0,0.0,0.5750344954466011,0.4249747033391592,-0.3632508508876828,-0.5212307975347255,-0.2284150492135038,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.0435470517891638,-0.3912887498850152,-0.5935700487535646,-0.0845000459939288,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8047833685953455,0.1952350289761751,-0.2181768006623126,-0.725462238984454,-0.1692668567749057,0.0,0.0,-0.0,-0.0,0.0,0.5884095299420476,0.4115996688437126,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3242296016925766,0.5405390488455524,0.1352405482476313,-0.3529574096219299,-0.4802226106153988,-0.2797258761843437,0.0,-0.0,0.0,0.0,0.0165670131542636,0.9834421856314968,-0.0,-0.8167693864409898,-0.2961365099806825,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6247631312666729,0.3752552663048477,-0.0579707478612823,-0.5969644006991077,-0.4579707478612823,0.0,0.0,0.0,-0.0,0.0,0.4465550547327753,0.553454144052985,0.0,-0.7428939380001841,-0.3700119584214884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2879863857970748,0.5688345138441726,0.1431882991445129,-0.3928985373930642,-0.551283230613559,-0.1687241284150492,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,-0.1220862846104314,-0.990819611811241,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.2710974151412014,0.5931469046085917,0.1357648790359672,-0.4264005151320026,-0.5523410909759913,-0.1341550915279183,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5196578051697176,0.4803513936160427,-0.1828718609143593,-0.3201913347438138,-0.4146444669303652,-0.195198233833134,0.0,-0.0,0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0286818140005519,0.605197313954558,0.0145892742158035,-0.1167325912979486,-0.2788427927513568,-0.3260969552019134,0.0,0.0,-0.0,1.0000091987857602,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0522031091895869,0.140198693772422,0.0520283322601416,-0.2720172937172294,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6917026952442278,0.3083065035415325,-0.7836629564897434,0.0,0.0,0.173553490939196,0.0,0.0,0.5306043602244505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0699751632784472,-0.1375954374022629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18651458007543,-1.0000091987857602,-0.112896697635912,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.4125931377058228,-0.4591665900101186,0.0,0.0,0.0,0.0,0.6836353601324625,0.3163738386532977,-0.0848863949958605,-0.6965228589826142,-0.3314874436574372,0.0,0.0,0.0,0.0,0.5414497286358201,0.0143041118572348,0.4442553582927054,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6874160610799375,0.3125931377058228,-0.069901572992365,-0.4288013982154356,-0.532103762303376,-0.0820991629104958,0.0,-0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021285990249287,-0.02368687333272,0.0,0.0,-0.0,0.5761843436666361,0.4238248551191242,-0.0,-0.5605464078741607,-0.5523594885475117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.54473369515224,0.4552755036335204,-0.0562413761383497,-0.3064115536749149,-0.4843712629932849,-0.2658817036151228,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.4756324165210193,0.3397939471989697,-0.1253058596265293,-0.2557354429215344,-0.2829362524146813,-0.2435102566461227,-0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.0,-0.3353601324625149,-0.7775457639591574,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,1.0000091987857602,0.0,-1.0000091987857602,0.0,0.8985741882071567,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2008186919326648,0.2827706742709962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5164198325820992,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.1693404470609879,0.5728359856498942,-0.0243031919786588,-0.1892466194462331,-0.2842608775641616,-0.328157483212216,-0.0,-0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2142581179284334,0.1419464630668751,-0.0722748597185171,-0.1685953454144053,-0.1555514672063288,-0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.1150032195750161,0.8850059792107443,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2313218655137522,0.5555974611351302,0.2130898721368779,-0.2682917854843161,-0.3275135682089964,-0.3096863214055744,-0.2074050225370251,-0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6049949406678319,0.3950234569036887,-0.4472449636647962,-0.6523594885475118,-0.0133014442093643,0.0,0.0,-0.0,0.0645110845368411,0.9355073130346796,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.341017385705087,0.4685217551283231,-0.0781344862478152,-0.2491951062459755,-0.2962560941955662,-0.2773525894581915,-0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.6756140189494987,0.3053352957409622,0.0190598840952994,-0.4836445589182228,-0.5314046545855947,-0.0978566829178548,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.2614018949498666,0.5424247999264097,0.1961825039094839,-0.3040566645202833,-0.492631772606016,-0.316217459295373,0.0,-0.0,-0.0,0.0,0.0,0.0,0.3244319749793027,-0.361052341090976,1.0000091987857602,-0.0036887130898721,0.0,-0.1092079845460399,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.1638947658909024,0.4113605004139454,-0.0327936712353969,-0.1490295281022905,-0.2257014074142213,-0.232664888234753,0.0,-0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.5776561493882808,-0.5352497470333916,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.518121607947751,0.1281114892834146,-0.1376874252598657,-0.2707846564253519,-0.3107257841964861,-0.0,-0.0,-0.0,1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7428387452856224,0.257170453500138,-0.103587526446509,-0.6065771318186,-0.4027412381565633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.6644650906080397,0.3355441081777205,-0.008159322969368,-0.5051145248827156,-0.5949498666176066,-0.0046821819519823,0.0,-0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.4228129886854935,0.0210744181768006,-0.10033115628737,-0.1597369147272559,-0.2339343206696716,-0.0,-0.0,0.0,-0.0,1.0000091987857602,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3003587526446509,0.1629840861006347,-0.0633520375310459,-0.1800294361144329,-0.2722656609327569,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0,-0.2782632692484592,-0.8346426271732131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0878851991537117,-0.0231625425443841,-0.074638947658909,0.0,-0.0,0.0,0.0,1.0000091987857602,-0.1506393156103394,-0.4961273111949222,-0.4661300708306504,0.0,0.0,0.7810137061907828,-0.8691840677030633,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0565541348541992,-0.0629380921718333,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.6172753196578052,-0.4956305767638672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.1253426547695704,0.1392052249103118,0.0187287278079293,-0.1235120964032747,-0.1917486891730291,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0,-0.6470241928065495,-0.4658817036151228,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,0.7971299788427928,-1.0000091987857602,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6421120412105603,0.3578971575752001,-0.5977187011314506,0.0,0.5370895041854475,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4708858430687149,0.5291325545028056,-0.833483580167418,-0.2794223162542544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.3631680618158403,0.1811608867629472,-0.0758991813080673,-0.23815656333364,-0.2917210928157484,0.0,-0.0,0.0468310183055836,0.9531781804801768,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.1286266212859902,0.0427559562137797,0.0883819335847668,-0.1049765430963113,-0.184113696991997,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6465182595897342,0.1037990985189955,-0.0944255358292705,-0.3423236132830466,-0.3982798270628277,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.136151228037899,0.0466286450188575,-0.0702879219942967,-0.1331340263085272,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031349461871033,0.7803421948302824,0.1883175420844448,-0.5507497010394629,-0.5621561953822096,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,0.0,-0.0,-0.7901021065219391,-0.3228037898997332,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.6356084996780424,-0.4772973967436298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.0,-0.3489651366019685,-0.7639407598197039,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6592217827246803,0.3407874160610799,-0.1979578695612179,-0.9149480268604544,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3537209088400331,0.6462882899457272,-0.0214239720356912,-0.7664244319749793,-0.0646030723944439,0.0,0.0,0.0,0.0,0.7659828902584859,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.8861558274307793,0.1138533713549811,-0.5228221874712539,-0.5900837089504185,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.8929169349645848,0.1071014626069359,-0.4219115076809861,-0.6909943887406862,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2583386992916935,0.5704994940667832,0.0062643731027504,-0.1879219942967528,-0.3300524330788336,-0.4113972955569865,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1341274951706375,0.0417716861374298,-0.099871216999356,-0.095888142765155,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,1.0000091987857602,-0.0338239352405482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0957501609787508,-0.1993468862110201,0.0,0.0,0.0,0.0,0.0,0.2955477876920246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.014837641431331,-0.2265752920614479,-0.3204489007451016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5048753564529482,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.591279551099255,0.2947934872596817,-0.0918958697451936,-0.3613467022353049,-0.4599300892282219,-0.072927973507497,-0.0,0.2663600404746573,0.7336583570968632,0.0,0.0,0.0,0.0,0.0,-0.9222886578971576,-0.1906080397387545,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.8308619262257382,0.1691472725600221,-0.5418912703523135,-0.5710146260693589,0.0,0.0,0.0,-0.0,0.0,0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.599834421856315,0.4001747769294453,-0.1219942967528286,-0.6879863857970748,-0.3029160150860087,0.0,0.0,0.0,-0.0,-0.0,0.2841688897065587,0.7158403090792016,0.0,-0.4987765614938828,-0.6141293349277895,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4442645570784657,0.5557446417072947,-0.0016741790083708,-0.6348817956029804,-0.476349921810321,0.0,0.0,-0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.3651458007543005,0.5842240824211204,0.0506393156103394,-0.5724496366479626,-0.5404562597737099,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.6552387084904793,0.344770490295281,-0.239573176340723,-0.445754760371631,-0.4275779597093184,0.0,0.0,0.0,-0.0,0.0,0.8353325361052342,-0.1301812160794775,0.2816576211940024,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,-0.0,0.0,0.0,0.4939747953270169,0.5060436022445037,-0.1271364179928249,-0.7914359304571797,-0.1943335479716677,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.2759083800938276,-0.8369975163278447,-0.0,0.233621561953822,-0.2599944807285438,0.0040106705914819,-0.0044706098794959,0.0,-0.0,0.0,-0.0,0.0,0.77236684757612,0.2276423512096403,-0.404507405022537,-0.6788059976083158,-0.0295924937908196,0.0,0.0,0.0,0.8683745745561586,0.1316346242296017,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,-0.0,0.2210928157483212,0.6864041946463068,0.0925121883911323,-0.5716585410725785,-0.541247355349094,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7450556526538498,0.2549535461319106,-0.5049397479532702,-0.6079661484684022,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,0.7863582007175053,0.213650998068255,-0.2362340171097415,-0.8524882715481558,-0.0241836077637751,0.0,0.0,0.0,-0.0,0.0,0.1064575476037163,0.893551651182044,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6533989513384234,0.346610247447337,-0.1878024100818692,-0.9162726520099348,-0.0088308343298684,0.0,0.0,0.0,0.0,-0.0,0.2956673719069083,0.704341826878852,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.8314690460859167,0.1685401526998436,-0.2935700487535645,-0.8193358476681077,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5176340723024561,0.4823751264833042,-0.0125563425627817,-0.6057308435286543,-0.4946095115444761,0.0,0.0,0.0,0.0,0.1879403918682734,0.812068806917487,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.589311010946555,0.4106981878392052,-0.064409897893478,0.0,0.0,0.0,0.0,0.0,0.0,0.0578787600036795,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8266948762763316,0.1733143225094287,-0.4093275687609236,-0.7035783276607489,0.0,0.0,0.0,0.0,0.0,-0.0,0.1601968540152699,0.8398123447704904,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.8304111857234846,0.1695980130622758,-0.1686413393432067,-0.7928157483212216,-0.151448808757244,0.0,0.0,0.0,-0.0,-0.0,0.110955753840493,0.8890534449452673,-0.112896697635912,0.0,0.0,0.0,0.0,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,-0.0,0.654309631128691,0.3457087664428295,-0.2004783368595345,-0.7693588446325086,-0.1430687149296293,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.9696072118480362,-0.7297948670775458,0.6861650262165395,-0.7066599208904425,0.0,0.0,0.1341182963848772,0.4823199337687425,0.0185447520927237,-0.5683377794131175,-0.5445681170085549,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.6214699659644928,-0.1648606383957317,0.7065679330328398,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.8420292521387178,0.1579799466470426,-0.49901572992365,-0.6138901664980223,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9123263729187748,0.0876828258669855,-0.3021617146536657,0.0,0.0,0.0,0.0,0.0,0.0,0.2715113605004139,0.0,0.0,-0.2622481832398123,-0.85065771318186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.3257198049857419,0.6742893938000185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.7818783920522492,0.2181308067335112,-0.4931009106797903,-0.5243583846932205,-0.0954466010486615,0.0,0.0,-0.0,0.0,0.3202741238156563,0.679735074970104,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3324901113053077,0.6675190874804526,-0.0214423696072118,-0.7125379449912611,-0.3789255818231993,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.6729555698647779,-0.4399411277711342,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.8096403274767732,0.1903688713089872,-0.3921350381749609,-0.7207708582467115,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.5185999448072854,-0.5771410173857051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5999448072854383,0.4000643915003219,-0.104672983166222,-0.3292981326464907,-0.5256002207708582,-0.1533345598381013,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.2314874436574372,-0.8814184527642352,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0771870113145064,0.6209364363903964,0.0458651458007543,-0.1124735534909392,-0.2836721552755036,-0.4318369975163278,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,0.7971299788427928,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2634164290313678,0.7255542268420568,0.0110477416980958,-0.3074050225370251,-0.5585134762211389,-0.2469781988777481,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.5122159874896514,-0.600689908932021,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,-0.0,0.0,0.0,0.0,0.010560206052801,0.1324165210192254,-0.0434274675742802,-0.1156839297212768,0.0,0.0,0.7416613007083066,0.258357096863214,0.0,-0.6848220034955387,-0.4280838929261337,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.3127771134210285,0.6872320853647319,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0029988041578511,0.0348817956029804,-0.0421580351393616,0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1547419740594241,0.1365927697543924,-0.1243583846932205,-0.1998620182135958,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.3270996228497838,0.0,0.0,0.0,0.0,0.0108361696256094,0.5511360500413945,-0.0413393432066967,-0.2315334375862386,-0.1846748229233741,-0.5318921902308896,0.0,-0.0,0.0,0.0,0.3264833042038451,0.6735258945819151,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.9080489375402448,0.0,0.0,0.0,0.0,0.0,0.0,0.0919694600312758,-0.0977738938460123,-0.328323061355901,-0.431809401159047,-0.254999540060712,-0.0,-0.0,-0.0,-0.0,0.3979026768466562,-0.4428203477141018,0.0,0.8985741882071567,-1.0000091987857602,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.451218839113237,0.1231717413301444,0.0084352865421764,-0.2412749517063747,-0.3720540888602704,-0.0353049397479532,-0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.9832950050593324,-0.1296016925765799,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.1008922822187471,0.0141017385705086,-0.1279735074970104,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0582743077913715,-0.0278815196394076,-0.0369699199705638,-0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.6233373194738295,0.3766718793119308,-0.1964492686965321,-0.3918958697451937,-0.4289301812160795,-0.0956213779781069,-0.0,-0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6762119400239168,0.3237972587618434,-0.2757795970931837,-0.6699199705638856,-0.1672063287646031,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.1730843528654217,0.0,0.0,0.0,-0.9398215435562508,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6069266856774906,0.3930825131082697,-0.1778493238892466,-0.8048845552387085,-0.1301720172937172,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-0.6440897801490204,-0.4688161162726521,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,-0.0,0.6312942691564714,0.3687241284150492,-0.5477876920246527,-0.5651182043970197,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6841872872780793,0.3158311102934413,-0.2153711710054273,-0.2005427283598565,0.0,0.0,0.0,0.0,0.0,0.3213135866065679,0.0524054824763131,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.5910035875264465,-0.6577223806457548,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.7892374206604729,0.2107717781252874,-0.3128507037071106,-0.4384693220494894,-0.1669211664060344,0.0,0.0,0.8251034863398032,0.0,-0.0,-0.5320577683745746,-0.5808481280470978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.1859442553582927,0.7200257566001288,0.0940391868273388,-0.1407874160610799,-0.3649710238248551,-0.376874252598657,0.0,0.0,0.7931009106797904,0.0,-0.0,-0.148817956029804,-0.9640879403918684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0862386165026216,0.1439977922914175,-0.0582191150768098,-0.1980038634900193,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2180020237328672,0.0,0.0,-0.8948946739030449,0.8985741882071567,-1.0000091987857602,1.0000091987857602,-0.5950786496182504,-0.517827246803422,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,-0.0,-0.8471897709502346,-0.2657161254714378,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,-0.0,0.0,0.0,0.2696991997056389,0.7303099990801214,-0.7247079385521111,-0.3881979578695612,0.0,0.0,-0.0,0.0,0.0149388280746941,0.9850703707110662,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4272560022077086,0.5727531965780518,-0.0056388556710514,-0.6441909667923834,-0.4630760739582375,0.0,0.0,0.0,-0.0,-0.0,0.2137613834973783,0.786247815288382,-0.3691656701315426,0.0,0.0,-0.7437402262901298,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.6890074510164659,0.3110017477692944,-0.1636831938184159,-0.3385613099070922,0.0,0.0,0.0,0.0,0.0,0.3908196118112409,0.0604728175880783,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5030723944439335,0.4969368043418269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.1218195198233833,-0.7526814460491216,-0.2384049305491675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.4849415877104223,-0.6279643087112502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,0.0037347070186735,-0.1170545487995584,0.0,0.0,0.0,0.0,0.0,0.0,0.4792291417532886,0.5207800570324718,-0.1957501609787508,-0.9171557354429216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3173489099438874,0.6826602888418729,-1.0000091987857602,-0.112896697635912,0.0,0.1480820531689816,-0.1648054456811701,0.0,0.1119584214883635,0.0,0.0,0.0,0.0,0.0,0.6511820439701961,0.2368687333272008,-0.6435838469322049,-0.4693128507037071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4540520651274032,0.5459663324441174,-1.0000091987857602,-0.112896697635912,0.0,-0.0,-0.0,0.0343482660288841,0.5786864133934321,0.0,0.0,0.0,0.0,0.0,0.386974519363444,-0.2732407322233465,-0.6247907276239537,-0.2148744365743722,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.5675190874804527,-0.5453868089412198,0.0,0.0,0.0,0.0,0.0,0.2730751540796615,-0.3039094839481188,-0.0,0.0,0.0,0.8929629288933861,0.1070554686781345,-0.3831846196302088,0.0,0.0,0.0,0.0,0.0,0.344310551007267,0.0,0.0,0.0,0.0,-1.0000091987857602,0.0469046085916659,0.8516695796154907,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.4932480912519548,0.5067703063195659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.3601600588722288,-0.7527458375494436,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4798638579707479,0.5201453408150125,0.0,0.0,0.0,-1.0000091987857602,0.7971299788427928,-1.0000091987857602,-0.0,0.0,0.0,0.0,0.0,0.0,0.8823935240548247,0.1176156747309355,-0.7746757428019502,-0.3382209548339619,0.0,0.0,0.0,0.0,0.0,-0.0,0.4820807653389752,0.5179284334467851,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2186459387360868,-0.7927605556066599,-0.1014902032931653,0.0,0.0,0.0,0.0,0.0,-0.0,0.4227853923282126,0.5772238064575477,-0.6512556342562782,0.0,0.0,-0.4616502621653942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8974795327016835,0.1025388648698372,-0.4033851531597829,-0.7095207432618895,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.9091711894029988,0.0908380093827614,-0.4359948486799742,-0.6769110477416982,0.0,0.0,0.0,0.0,0.0,0.0,0.4885475117284518,0.5114708858430688,-0.5462974887314874,0.0,0.0,0.0,0.2566921166406035,-0.8522858982614295,0.0,0.0,0.0,0.0,0.0,-0.0,0.7318094011590471,0.2682089964124736,-0.1383405390488455,-0.3165394167969828,0.0,0.0,0.0,0.0,0.0,0.2814644466930365,0.1272652009934688,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5529758071934505,0.4470333915923098,-0.1219023088952258,-0.7630300800294362,-0.2279643087112501,0.0,0.0,0.0,0.0,0.1348817956029804,0.1269248459203385,0.2899273295924938,0.4143869009290774,-1.0000091987857602,-0.0751724772330052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7370895041854476,0.2629196946003128,-0.5799098518995494,-0.5329868457363629,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.5129058964216724,0.487103302364088,-0.081482844264557,-0.3479072762395364,-0.4293901205040935,-0.2541256554134854,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1333823935240548,0.8666268052617055,-0.0052065127403182,-0.4772973967436298,-0.6304019869377243,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.0615306779505105,-0.0513568208996412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449636647962468,0.7151320025756601,0.2399135314138533,-0.4378714009750713,-0.6401251034863398,-0.0349001931745009,0.0,0.0,-0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.6679882255542269,-0.7433998712169994,1.0000091987857602,-0.253849691840677,0.0,0.0,0.0,0.0,0.0,0.1530401986937724,0.0750620918038818,-0.4741974059424156,-0.6387084904792567,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.112896697635912,0.0,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.564014350105786,0.4360040474657345,-0.0905712445957133,-0.6418820715665532,-0.3804525802594058,0.0,0.0,0.0,0.0,0.0952994204764971,0.9047097783092632,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.1167233925121884,-0.1298960537209088,0.0,0.0,0.0,0.0,-0.0,0.7606751908748045,0.2393340079109557,-0.2219575016097875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1994388740686229,0.0,0.0,0.0,0.0,0.0,-0.5944623309723116,-0.5184435654493607,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.1760831570232729,-0.7107073866249655,-0.2261153527734339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.4004875356452948,0.5995216631404655,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4511544476129151,0.5488547511728452,-0.1993652837825407,-0.678456443749425,-0.2350749701039463,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7947934872596818,0.2052157115260786,-0.2066599208904425,-0.5609235580903321,-0.3453224174408978,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7519179468310183,0.2480912519547419,-0.1706006807101462,-0.7418268788519916,-0.2004783368595345,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.1233465182595897,0.8766626805261707,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.7030815932296938,-0.7824487167693865,0.0,0.0,0.0,0.0,0.5635452120320118,0.4364639867537485,-0.1636647962468954,-0.6541348541992458,-0.2951062459755312,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-0.8789991721092816,-0.2339067243123908,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5822371446969,0.4177720540888602,-0.11809401159047,-0.6528930181216079,-0.3419188667095943,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0386165026216539,0.0,0.0,-0.0742066047281758,0.0,-0.7580167417900837,-0.2420660472817588,0.0,0.0,0.0,0.0,-0.0,0.0,0.7501149848220036,0.2498942139637568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.3714193726428112,0.5991077177812529,0.0294821083616962,-0.6897249563057677,-0.4231809401159047,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.821276791463527,-0.2916291049581455,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0147548523594885,0.7898077453776102,0.1954466010486616,-0.0822371446969,0.0,0.0,0.0,0.0,0.0,0.0738938460123263,0.0,0.0,0.0,-0.3163278447244964,-0.7965780516971761,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,0.0,0.0,0.3035875264465091,0.6964216723392512,-0.0689357004875356,-0.8027228405850427,-0.2412473553490939,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,1.0000091987857602,-0.8788611903228774,-0.2340355073130346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.4543556250574924,-0.5056480544568117,0.0,-0.0,1.0000091987857602,-0.4873792659368963,-0.6255174316990157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4332168153803698,-0.4821267592677766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0966424431974979,0.9033667555882624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.6307239444393341,0.3692852543464263,-0.2875908380093828,-0.8253150584122896,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.9105786036243216,-0.2023272927973507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.3142581179284334,-0.7958053536933125,-0.0028424247999264,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8985741882071567,-1.0000091987857602,-0.0,0.8985741882071567,-1.0000091987857602,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.607726980038635,0.3922822187471254,-0.1746757428019501,-0.9382301536197224,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.7355441081777205,0.2644650906080397,-0.5228865789715759,-0.5900193174500967,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.4895501793763224,-0.6233557170453501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.6529022169073683,0.3471161806641523,-0.0117376506301168,-0.3704994940667832,-0.5698279827062828,-0.1608407690184895,0.0,0.0,-0.0,0.0,0.0,0.1357280838929261,0.8642903136785944,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,0.0,0.0,-0.0,-0.0690368871308987,-0.8532149756232178,-0.1906540336675558,0.0,0.0,0.0,0.0,0.0,0.0,0.482798270628277,0.5172109281574833,0.0,0.0,-0.0,-0.6996412473553492,-0.4132646490663232,0.0,0.0,-0.0,0.0,0.0,-0.0,0.4985465918498759,0.5014626069358845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0171189402998804,-1.0000091987857602,-0.0957777573360316,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0652469873976635,-0.7530034035507313,-0.2946555054732775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5218379173949039,0.4781712813908564,-0.0667279919050685,-0.7517707662588539,-0.2943979394719896,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2179376322325453,0.637006715113605,0.1450648514396099,-0.5530769938368135,-0.5598197037990985,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.2741330144420936,-0.3050777297396744,-0.0,0.0,0.1324165210192254,0.6864961825039095,0.1811056940483856,-0.3859994480728544,-0.726906448348818,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.6236592769754393,-0.4892466194462331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5704718977095024,0.4295464998620182,-0.0684297672707202,-0.7180296200901481,-0.3264373102750437,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.7848036059240181,-0.3281022904976543,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.5050225370251128,0.4938552111121332,0.0011314506485143,-0.6992548983534175,-0.413650998068255,0.0,0.0,0.0,0.0,0.3247447336951522,0.6752736638763684,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.3386900929077362,0.5651182043970197,0.0962009014810045,-0.7886578971575753,0.0,0.0,0.0,0.0,0.0,0.2308435286542176,0.0,0.0,0.0,0.0,0.0,0.0,0.3763775181676018,0.0,-1.0000091987857602,0.0,0.396642443197498,-0.4414221322785392,-0.0,-0.0,1.0000091987857602,-0.3894857878760004,-0.7234109097599117,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.476083157023273,-0.6368227393983994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.056646122711802,-0.6373562689724958,-0.4189035047373747,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4790819611811241,0.5209272376046362,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.3082697083984914,0.0,0.0,0.0,0.4093551651182044,0.2823843252690645,-0.1577775733603164,-0.8523778861190324,-0.1027412381565633,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,-0.6813080673351117,-0.4315978290865606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6196670039554779,0.3803513936160427,-0.4540428663416429,-0.6588630300800294,0.0,0.0,0.0,0.0,0.0,0.0,0.988584306871493,-0.1001747769294453,-1.0000091987857602,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.8985741882071567,-1.0000091987857602,0.6631312666727992,-0.7380001839757152,0.0,-0.0,0.0,0.2499770030355993,0.750032195750161,-0.1246159506945083,-0.8034679422316254,-0.1848220034955386,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.9336123631680618,-0.1792935332536105,0.0,0.0,0.1401159047005795,0.4861374298592586,0.3737558642259222,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.3046545855947015,0.6940667831846197,0.0012878300064391,-0.6519455431882992,-0.4609603532333732,0.0,0.0,0.0,0.0,0.5700579523502898,0.0066231257474013,0.3563241652101922,-0.6011958421488364,0.0,0.0,0.0,0.0,-0.4371262993284887,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8303191978658817,0.1696991997056388,-0.5538864869837182,-0.5590194094379543,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,0.1106797902676846,-0.2360684389660565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.539177628553031,0.4608407690184896,-0.2507864961825039,-0.8621194002391686,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.2324441173765063,-0.0304111857234845,-0.2282770674270996,0.0,0.0,0.0,0.4881795602980407,0.5118296384877197,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9364731855395088,0.0635452120320117,-0.1632968448164842,0.0,0.0,0.0,-0.9496090516051882,0.0,0.0,0.0,0.0,0.0,0.0,0.9972495630576764,-0.2488639499586054,-0.8609695520191336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.3382485511912428,-0.7746573452304296,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,-0.0,1.0000091987857602,-0.837990985189955,-0.2749149112317174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5654125655413486,0.4345966332444117,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4669855579063564,0.0,0.0,0.0,0.0821175604820163,-0.737301076257934,-0.0,0.0,-0.0,0.5207432618894307,0.4792751356820899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9653389752552664,-0.147566921166406,0.0,0.7085364731855396,-0.788519915371171,0.0,0.0,0.0,0.0,-0.0,0.8123355717045351,0.1876828258669855,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.762855303099991,0.2371538956857694,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.6899273295924938,-0.4229785668291785,0.0,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.4437402262901297,-0.6691656701315427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.5678318461963021,-0.5450740502253703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2306411553674915,0.7693680434182689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.342204029068163,-0.7707018673535094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8200809493146904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1799282494710698,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.4427835525710606,-0.4927789531781805,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.4653849691840677,-0.6475117284518445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.3345322417440898,-0.3722932572900377,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.3497470333915923,-0.7631588630300801,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,-0.0,1.0000091987857602,-0.3488547511728452,-0.7640511452488272,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,1.0000091987857602,-0.2857050869285255,-0.8272008094931469,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.8863214055744643,-0.2679054364823844,-0.0534357464814644,0.0,-0.0534357464814644,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2798638579707478,-0.8419648606383958,-0.0534357464814644,0.708159322969368,-0.7994296752828627,1.0000091987857602,-1.0000091987857602,-0.112896697635912,-0.0,0.0,-0.0,1.0000091987857602,-0.3413117468494159,-0.1870021157207249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1068254990341275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.367896237696624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,1.0000091987857602,-0.8856406954282036,-0.2272652009934688,0.0,-0.0,0.0,0.049737834605832,0.9502805629656886,-0.7177996504461411,-0.3951062459755312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0336215619538221,0.9663876368319382,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2581547235764879,-0.8547511728451845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5535277343390673,0.3250850887682826,-0.9778033299604452,0.0,0.0,0.0,0.0,0.0,-0.0,0.8985741882071567,-1.0000091987857602,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.5773617882439518,0.4226474105418085,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,-0.6105694048385614,-0.5023364915831111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.5084904792567382,-0.5659001011866434,0.0,0.0,0.0,-0.0,0.1721184803605924,0.8278907184251679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000091987857602,0.8985741882071567,-1.0000091987857602,0.6647134578235673,-0.8526538496918407,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.4683837733419189,0.5316254254438414,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.6003863490019318,-0.5125103486339804,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.9157667187931192,-0.197139177628553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4615490755220311,0.5384601232637293,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4181492043050318,0.5818599944807286,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1302088124367583,0.8698095851347623,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5253150584122896,0.4746941403734707,-0.125361052341091,-0.8125103486339804,-0.1750252966608408,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.8985741882071567,-1.0000091987857602,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.4515683929721277,-0.6613283046637844,0.0,0.0,0.0,0.0,0.0,0.0,0.0670867445497194,-0.0746573452304295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.9549075522031092,0.045101646582651,-0.3064575476037163,0.0,0.0,0.0,0.0,0.0,0.0,0.2753656517339711,0.0,0.0,0.0,0.0,0.0,-0.4964400699107718,-0.6164658265109006,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7503449544660105,0.2496642443197498,-0.4578143685033575,-0.6550915279183148,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5550547327752737,0.4449544660104866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0047097783092631,-0.6144972863582008,-0.4936896329684481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2723116548615583,-0.8405942415601141,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,1.0000091987857602,-0.8297396743629841,-0.2831570232729279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.2205040934596633,-0.740723024560758,-0.151678778401251,0.0,0.0,0.0,0.0,0.0,0.0098151044062183,0.990194094379542,0.0,0.0,-0.0,-0.1384601232637292,-0.9744457731579432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.650363352037531,0.3496550455339896,-0.0075981970379909,0.0,0.0,0.0,0.0,0.0,0.0,0.0068254990341274,0.0,0.0,0.0,0.0,-0.9579891454328028,0.8608131726612087,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.49835341734891,-0.6145524790727624,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7280746941403735,0.2719345046453868,-0.223521295189035,-0.8893846012326374,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.4752828626621286,-0.6376230337595438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.5448532793671236,-0.5680434182687886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.8985741882071567,-1.0000091987857602,-0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,1.0000091987857602,-0.2832766074878116,-0.8296292889338607,0.0,0.0,0.0,0.0,0.0,0.0,0.1256646122711802,0.8743537853003405,0.0,0.0,0.0,-0.0,-0.6652469873976635,-0.0581179284334467,-0.3895409805905621,0.0,0.0,0.0,0.0,0.0,0.290230889522583,0.7097783092631773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.4693036519179469,-0.6435930457179653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-0.2038266948762763,-0.9090700027596358,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.0037071106613926,-0.1091895869745193,0.0,-1.0000091987857602,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.6212951890350474,-0.491610707386625,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.3052341090975991,-0.8076717873240733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1466010486615766,0.853417348909944,-0.010164658265109,0.0,0.0,0.0,-1.0000091987857602,0.0,0.0,-0.1027228405850427,0.0,0.0,0.0,0.5535001379817864,0.4465090608039739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1160702787232085,-0.9968356176984638,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0051697175972771,0.9948394811884832,-0.7031643823015362,-0.4097415141201361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2229049765430963,0.777104222242664,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.5212767914635268,-0.5916291049581456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.6262901297028793,0.3737190690828811,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.4680158219115077,-0.6448900745101647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.1463710790175696,-0.7941219758991813,-0.1724036427191611,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,0.7971299788427928,-1.0000091987857602,-0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.562367767454696,-0.5505381289669764,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.8327016833777942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0004139453592125,0.7478152883819337,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.3133934320669672,-0.3487719621010027,-0.0,0.4759727715941496,0.524045625977371,-0.9087940391868274,-0.204111857234845,0.0,0.0,0.0,0.0,0.0,0.0,0.3107533805537669,0.6892558182319934,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.6110753380553768,0.3889338607303836,-0.2301260233649158,-0.8827706742709962,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.4115444761291509,-0.7013614202925215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2437218287186091,0.7562873700671511,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.0366019685401527,-0.6951982338331341,-0.3810964952626254,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.9437586238616504,0.05625057492411,-0.5940759819703799,-0.5188299144512925,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.8542176432710882,0.0,0.0,-0.2586882531505841,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.3738846472265661,-0.7390212491951063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5957409621929906,0.4042682365927698,-0.0652101922546223,-0.6993836813540613,-0.3483120228129887,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-0.8808941219758992,-0.2320117744457731,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8676294729095759,0.1323797258761843,-0.5079385521111214,-0.2314506485143961,0.0,0.0,0.0,0.0,0.0,0.5154631588630301,0.1489191426731671,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.7398215435562506,0.26019685401527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000091987857602,0.8985741882071567,-1.0000091987857602,-0.112896697635912,-0.0,-0.0,0.0,0.0,0.0,0.6490939196026125,0.3509152791831478,-0.3906632324533162,-0.7222426639683562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.3507680986109833,-0.762137797810689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1785484316070278,0.8214607671787325,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2486247815288381,-0.8600588722288658,-0.0042222426639683,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.8340815012418361,0.0,0.0,0.0,-0.2788243951798362,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.864603072394444,0.1354061263913163,-0.4785208352497471,-0.6343850611719253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8033483580167418,0.1966608407690185,-0.3226382117560482,-0.3046361880231809,-0.4856314966424432,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2687241284150492,-0.7931653021801122,-0.0510164658265109,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7127219207064668,0.2872964768650538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.5644558918222795,-0.5484500045993929,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.0000091987857602,-0.0001839757152055,-0.6579155551467207,-0.4548063655597461,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,1.0000091987857602,0.0,0.0,0.0,0.0,-0.0,-0.228387452856223,-0.867335111765247,-0.0171833318002023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.6709686321405575,-0.7467206328764604,0.0,0.0,0.0,0.0,0.8581179284334468,0.1419004691380737,-0.4793579247539324,-0.6335479716677399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9464170729463712,0.0536013246251494,-0.5792015453960078,-0.5337043510256646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7878668015821912,0.2121423972035691,-0.2884095299420476,-0.8244963664796248,0.0,0.0,0.0,0.0,0.0,0.0,0.6307423420108546,0.3692668567749057,0.0,0.0,0.0,0.0,-1.0000091987857602,0.1652193910403826,-0.2967620274123816,0.0,0.0,0.0,-0.0,0.0,0.5501793763223255,0.4498298224634349,-0.0530309999080121,-0.6677766534817404,-0.2450372550823291,0.0,0.0,0.0,0.0,0.5747585318737927,0.2931101094655505,0.0,0.0,-1.0000091987857602,0.0,0.8985741882071567,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9007175052893018,0.0992916934964584,-0.5144328948578788,-0.5984730015637937,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1771042222426639,0.8229141753288567,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.2368779321129611,0.7631312666727992,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.469837181492043,-0.6430687149296294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.6220678870389109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5589734155091528,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.4738018581547236,0.5262073406310367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2567197129978843,0.743289485787876,-0.7052157115260786,-0.4076901848955938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.29079201545396,-0.7524238800478338,-0.0696900009198785,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.112896697635912,0.0,0.0,-1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.6138257749977003,-0.499080121423972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.401021065219391,-0.4462882899457271,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5142397203569129,-0.5986661760647595,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.0,-0.8487443657437218,-0.2641615306779505,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.5747493330880324,0.4252598656977279,-0.0840861006347162,-0.663848771962101,-0.3649710238248551,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.4051881151687977,-0.7077177812528748,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.8606199981602429,0.1393892006255174,-0.3753840493054917,-0.7375218471161807,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,-0.1713733787140097,0.1539876736270812,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.4005151320025756,0.5994940667831847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9305491675098888,0.0694600312758716,-0.4630852727439978,-0.6498206236776746,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8398583386992917,0.1601508600864686,-0.8816024284794407,0.0,-0.2313034679422316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.3109465550547328,-0.7308159322969369,-0.0711434090700027,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.5219850979670684,-0.5909207984546041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-0.6081225278263269,-0.5047833685953454,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.4584490847208169,-0.6544568117008556,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-0.7004231441449729,-0.4124827522766995,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.5753748505197315,-0.537531045901941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.7548799558458285,0.0,0.0,0.0,0.0,-0.358025940575844,0.0,0.0,0.0,0.0,0.0,0.0,0.1180388188759083,0.8819703799098519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2169441633704351,0.6427743537853005,0.1402906816300248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.6861466286450189,0.3138625701407414,-0.9744549719437036,-0.1384509244779689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8894765890902401,0.1105326096955202,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.5013614202925214,-0.6115352773433907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9328212675926778,0.0671879311930825,-0.4327476773065955,-0.6801582191150768,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000091987857602,-0.885392328212676,0.0,-0.2275135682089964,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.0578879587894398,-0.521019225462239,-0.5339987121699936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.5018857510808574,-0.6110201453408151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4162726520099347,-0.4632692484592034,0.8985741882071567,-1.0000091987857602,0.0,0.0,0.0,0.0,0.2496366479624689,0.7503817496090517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.4313586606567933,0.5686597369147273,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.7032931653021801,0.130429583295005,-0.554769570416705,0.7009658725048293,-0.7801030264005152,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.9583019041486524,-0.1545947934872597,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-0.3837641431331065,0.0,-0.729141753288566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0675558826234937,-0.7559194186367401,-0.2894305951614387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5307699383681355,0.4692392604176249,-0.862036611167326,-0.2508692852543464,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,-0.0,-0.7699199705638855,-0.3429859258577868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.6532241744089781,-0.459672523226934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8473185539508785,0.1526906448348818,-0.9328488639499586,-0.1800570324717137,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2075062091803882,0.7925029896053722,-0.0415601140649434,-1.0000091987857602,-0.0713365835709686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0824579155551467,-0.0377150216171465,-0.0540520651274031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5610339435194555,0.4389752552663048,-0.0229601692576579,-1.0000091987857602,-0.089936528378254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5422132278539233,0.457795970931837,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.9211296108913624,-0.19177628553031,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.2273571888510716,-0.8855487075706008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.295428203477141,-0.8101462606935885,-0.0073314322509428,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.34243399871217,-0.7704718977095023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0118664336307607,0.9608683653757704,0.0272743997792291,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0213871768926501,0.0,0.0,0.0,0.97862202189311,-0.8702235304939748,-0.2426823659276975,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7366203661116734,0.2633980314598473,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.2372734799006531,-0.5446325085088769,-0.3309999080121424,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000091987857602,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0779689081041302,0.9220494894673904,-0.1469690000919878,-0.4837641431331065,-0.1784748413209456,0.0,0.0,0.0,0.0,0.0,0.7271272192070648,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.1446233097231165,-0.1609511544476129,0.0,-0.0,-0.0,0.0,-0.0,0.9047925673811056,0.0952166314046546,-0.394471529758072,-0.7184343666636004,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.5098243031919787,0.4901940943795419,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.2985925857786772,0.0,0.0,0.0,0.0,0.5017477692944532,0.1996780424983902,-0.3247907276239536,-0.448551191242756,-0.3395639775549627,0.0,0.0,-0.0,0.0,0.0,0.5051145248827156,0.4948946739030448,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6293257290037716,0.3706834697819888,-0.1575108085732683,-0.6973047557722382,-0.2580903320761659,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0153067795051053,0.0,0.0,0.0,0.7250390948394813,0.2596633244411738,-0.1441173765063012,-0.6704718977095024,-0.2983166222058688,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,-0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,-0.0,0.0,0.0416153067795051,0.0,0.0,0.0,0.0,0.8579615490755221,0.1004323429307331,-0.258357096863214,-0.7900653113788981,-0.0644742893938,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.4587526446509061,-0.6541532517707663,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.9878760003679514,0.0121423972035691,-0.3177628553031,-0.795133842332812,0.0,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.8206236776745469,0.1793855211112133,-0.1822463434826603,-0.3588998252230705,0.0,0.0,0.0,0.0,0.0,0.4862570140741422,0.0,0.0,-0.0,-0.5477876920246527,-0.5651182043970197,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.0366939563977554,-0.4878484040106706,-0.5883635360132463,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.2757979946647043,0.0,0.0,0.0,0.3019685401526998,0.4222426639683562,-0.2470149940207892,-0.8287186091435931,-0.0371630944715297,0.0,0.0,-0.0,-0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0791003587526446,0.0,0.0,0.0,0.3137245883543372,0.5641615306779505,0.0430227210008278,-0.574436574372183,-0.5384693220494895,0.0,0.0,-0.0,-0.0,-0.0,0.0,1.0000091987857602,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,0.6744181768006624,0.0,0.0,0.0,0.0,0.325591021985098,-0.1362892098243032,-0.6573728267868642,-0.319243859810505,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8985741882071567,-1.0000091987857602,-0.0,-0.0,0.0,0.0,0.0,0.0,0.7842056848496,0.0,0.0,0.0,0.0,0.0993376874252598,0.1164750252966608,-0.4513844172569221,-0.64638027780333,-0.0151412013614202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.523190138901665,0.0,0.0,0.0,0.0713641799282494,0.4054548799558458,-0.059672523226934,-0.6292521387176894,-0.4239720356912888,0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.5206972679606292,0.4793119308251311,-0.0934964584674823,-0.8301168245791556,-0.1119308251310827,0.0,0.0,0.0,0.0,0.7498758163922363,0.1806181584030908,0.0,-0.9305675650814094,-0.1823383313402631,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.403127587158495,0.5968816116272653,-0.0547327752736638,-0.5873516695796155,-0.470821451568393,0.0,0.0,0.0,-0.0,-0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.6694324349185908,-0.4434642627173213,0.0,0.0,0.0,0.0,0.491675098886947,0.0,0.0,0.0,0.0,0.3677122619814184,0.1406218379173949,-0.4618618342378806,-0.6510348633980315,0.0,0.0,-0.0,-0.0,0.0,-0.0,1.0000091987857602,-0.6501057860362432,0.0,0.0,-0.4628001103854292,0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2442001655781437,-0.3493790819611811,-0.3828718609143593,-0.1364547879679882,-0.0,0.0,0.0,-0.0,1.0000091987857602,0.0,-0.0,-0.0328212675926777,-1.0000091987857602,-0.080066231257474,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,1.0000091987857602,-0.0182871860914359,-0.475430043234293,-0.6191886670959433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-0.1601048661576672,-0.9528010302640052,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,1.0000091987857602,-0.1897433538772882,-0.5635636096035324,-0.3595989329408518,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.1560298040658633,-0.509079201545396,-0.4477968908104131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7977370987029712,0.2022721000827891,-0.1757795970931837,-0.7930181216079478,-0.1441081777205409,0.0,0.0,0.0,0.0,0.8079661484684022,0.1920430503173581,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,1.0000091987857602,-0.1534265476957041,-0.4834605832030172,0.0,0.0,0.0,0.0,0.0,0.0,0.5722748597185172,0.0,0.0,-0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0000091987857602,-0.2343850611719253,-0.5741698095851347,-0.3043510256646122,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.8607303835893662,-0.9578971575752,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,1.0000091987857602,-0.3626713273847852,-0.6951522399043326,-0.0550731303467942,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,1.0000091987857602,-0.7040474657345231,-0.4088584306871493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7343022721000828,0.2657069266856775,-0.173387912795511,-0.6822187471253796,-0.2572900377150216,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1302732039370803,0.0,0.0,0.0,0.0,0.3704994940667832,0.4616042682365928,0.037632232545304,-0.4533805537669028,-0.5654309631128691,-0.0940851807561402,0.0,0.0,-0.0,0.0,0.0,0.0,1.0000091987857602,0.0,-0.0,-1.0000091987857602,-0.112896697635912,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.7097691104774171,0.2902492870941036,-0.1686137429859258,-0.742562781712814,-0.2017293717229326,0.0,0.0,0.0,0.0,0.0,0.4823935240548248,0.5176248735166958,0.0,-1.0000091987857602,-0.112896697635912,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8908748045258026,0.1091343942599577,-0.2879127955109926,-0.8249931009106799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2012142397203569,0.7988041578511637,-0.8599024928709411,-0.2530034035507313,0.0,0.0774077821727532,-0.0861466286450188,-0.0,0.0,0.0,0.0,0.5336491583111029,0.4663600404746574,0.0]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4017771198288433 kwrated=108.71 dispmode=follow kwhstored=143.35 kwhrated=143.35 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_684_shape
new object=generator.fossil_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=844.09 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=3636.8696 pf=1 yearly=solar_684_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
