clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.20656649591444,407.8741616380671,561.7402457563544,646.421127338765,679.7064254833842,654.5495741004667,579.7152040314166,450.1285520971045,243.8570802156713,16.28925433208176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.72603019456326,216.75931578496787,371.6594748351185,458.5938454582324,531.9293217071279,625.684468232162,380.4270475682206,413.2041339220023,209.7443750309767,7.420921808321517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.1530611408644,360.04194451953407,511.7523574960781,602.3265836225997,638.9075359419551,615.8975300256869,309.0685225404122,347.6889412794381,169.17127567737268,6.736196515601266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.1429304653308,360.359668822923,521.5819531321749,450.91403718048286,367.7151335409631,240.6335023875372,563.8613496706457,261.4341476385728,142.15661968713903,5.458680045724707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.8223474430873,271.20049260316165,342.7730402520029,451.6693678739562,437.8137934490832,362.40869639061225,368.3873557939666,281.1815956617079,136.10220657255996,10.952662791825968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.73951188454019,86.63282672406424,230.7980229680443,139.78251308681575,293.98544380452944,312.2648878703394,258.67024038825843,139.06248509371895,94.50753532680936,16.46650330688904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.21634111668175,446.9542509549127,626.1926800229993,731.1770271594759,768.3331193057993,744.6038208693586,664.5608315489178,523.1845486346856,297.67604693972834,30.87294695222124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.20999514256145,315.1950120015934,429.3448227233328,461.4482158782618,298.1548398135854,303.5701269567639,335.52274816216806,203.4001855841401,135.36526270219937,7.0208245373872336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.687904420836605,9.358892964409446,33.13011335754718,124.40745159990183,162.187224786211,115.82595351670112,49.52968862830567,24.764108841228325,56.623324985219554,1.1532215456341068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.146353171060401,82.4590178774612,90.76618455981912,93.49111174513442,107.45994900038224,170.63854416177324,252.7592444939591,187.95598964232207,71.6188824430855,3.036032232383669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.2619820244233,418.7451869352723,593.2935051637489,697.5489986320343,737.467527082823,717.4839922509199,640.585149682766,508.43243271483294,293.86556171783405,35.749867914657315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.04819069889135,421.2560914995547,588.5717689883847,689.6845866502323,639.4216315161887,603.4952500996485,635.6692486553306,501.21082406905407,291.1421054783678,39.41840686212091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.18911119600025,247.84702083114647,469.63550047392425,495.89923860823166,542.4105463543419,592.9022335679088,502.2279831236536,408.380167010131,263.5339228380533,36.95824992962978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.0258302658413,324.3567982222337,338.7683901780376,644.3860737566416,689.8721322459828,675.3443355681062,604.1851237028403,474.15939443259487,259.25861872786766,38.776338999022336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.7443635494195,232.0836296400905,379.6437689036159,409.7547659060431,445.2891402538186,428.43872008033446,343.8277084257525,221.5501864152361,202.4859927389723,34.49882847006317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.63555514301356,334.9910012377463,582.2636177148493,679.4740160392384,719.6146573132297,702.9620793564393,629.7567818151823,373.1782264242348,300.1148751574087,56.17248008249397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.314764588938752,221.0412391514741,207.1871356724501,212.1971772342227,308.95820160173554,497.9262019881855,251.84578712171577,183.57624837685583,23.91316666756847,0.377297610274424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.63226907838408,134.0200827232678,70.87899668102688,87.70661719385109,697.8968773253283,682.2268911956852,337.1326983939239,484.2611150507609,285.5907558441546,56.82116720191316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.64734053255793,232.11378402999543,616.6043195061425,667.6064249293202,250.9301233306989,165.22105059982113,191.7870681061028,71.77921554062901,59.28941433657391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.4021785301649,443.3195437619766,613.8514443496957,711.6619885804864,747.2147497513746,730.9078440691046,663.7091539023335,534.7020546325365,323.1815124888643,72.6125063641006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.78979098441226,146.60181804288683,383.5631041183379,677.5507543416409,724.8769660881098,716.2072112539677,650.0190608854756,521.6672679914183,319.71302217686787,74.23128227095053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.69220992159296,425.11585340739134,595.3623905003998,703.6181212051035,749.0806445608604,733.228996618863,660.5598588395751,527.2862811346864,319.4739934764016,75.30727915951091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.6380340434322,430.672351352076,611.3692232294692,723.3207053798434,770.2151945196243,753.7759037109422,681.6135067766426,549.3085469133358,342.0360963816424,86.1974267527534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.45246397123197,170.04722393046595,567.250408906795,470.7931348571055,712.5394077794286,588.6467872266849,621.0605499557579,428.2217555676036,266.5449489910036,57.08446650888828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.34262938722664,304.8204309284335,331.215083243304,501.6955007263072,716.8948784383861,709.2621404278052,532.5838926099432,498.1887658222361,290.1080305465045,65.84174262104729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.26898109917973,204.14227776497225,326.43671565275247,251.7406144935106,133.69353274478462,39.93323790927899,115.66782683793112,221.672274920705,90.5528974117108,29.82636898064131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.0531433593664,274.20637044564035,188.07881362071555,555.9631059343162,759.7795691937298,759.6192360961862,696.0096538010316,565.4970414547595,353.06230646591945,97.88409152324188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.4884245123293,483.8463083213364,667.94547794752,776.9079981326793,816.6044137602656,797.5586069071145,717.720079059688,583.5337794554807,374.0321104895928,108.82866411289824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.14099692847994,453.0270508926045,501.7859638960221,560.7554475104334,563.7326419088563,590.1081719276893,506.10024807120686,366.1309248615652,220.93459557741997,94.17583703785466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.443448587058683,103.4825114246238,127.22357742785655,357.1897805182783,381.08088299811135,201.15699316437988,158.78933987496768,88.50681173571967,187.58825318006637,43.416437679765686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.04871904026211,220.8595773391197,439.8267828434713,413.57996058642766,353.730115881376,430.99816585763466,399.5103635405217,336.6053643070491,103.63769621169574,8.116679194909441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.343370400791,402.68392920978914,125.72836097232458,185.12147699125464,276.70403649728155,375.0426502878716,291.28258080694945,512.5356361606829,328.26215945139006,98.0753144836149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.12909312086519,153.55203717952094,172.79421530351658,236.87744216205672,520.2455988283374,456.8691614502529,425.4997702739863,221.4097110866544,137.3024983853628,94.93852246057315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.88122646319243,412.3399532357012,81.50658044021876,140.25615765020115,145.5162600063078,161.05974479293482,178.46250513272707,127.45157403445512,34.282599430256774,29.166649767354446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.07244942356547,105.75144539674191,271.2380017223117,429.2058183406,724.8262184563185,716.3653379327378,648.422349166361,516.207852472769,324.5406664533616,100.40970554601456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.28771803614137,18.62438086740592,563.2795905873571,669.54145419371,716.8316277668781,351.689913988781,651.1082962866772,531.0930889919583,346.9093399794559,111.25204739916376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.0648222126752,282.8871573736501,389.15049192585207,381.9200576049791,140.82541369377313,137.3069112229099,221.33469284835425,3.934044673212269,50.47697775507656,9.244159188185645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.75446412008856,435.3948230003648,606.8651870397605,714.4229539391027,764.0725246541039,753.7781101297155,683.0910718819864,559.932453307905,363.9245060880305,120.5337157064995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.116175017485842,99.4977191196202,403.763603462972,480.71098724414367,591.3180248885109,374.8668722589133,490.43835214373337,550.2396556357675,365.80511035600654,125.0995316218672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.6423874718053,215.9708888098915,284.21027316484646,713.4234462346916,758.5858966372476,470.9071331604048,675.424502116878,557.2075261225899,373.9291442801611,130.0617674435466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8982556181643049,205.19768141164636,441.1697564036294,601.7507083227072,701.6242541067528,739.2709066937255,733.4886185612155,657.9754069828415,529.1742401319076,338.95814219256147,112.72152230233786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8379468383543576,70.50390548952599,155.0913820105236,206.194982697284,316.96823722259074,726.4707359155263,715.3746559034207,650.1882196581132,532.6795040901297,191.3354877304527,71.58799258025601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.594001122917437,40.03767506455964,61.09941320379684,133.21106250630507,161.1274083019899,104.1076634104586,88.76790462392125,69.2874332723839,28.1060978102088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1277231706119077,2.4182349757939687,118.61633779229793,227.38837049000875,579.1312385293545,828.2815173827355,823.6017031640685,750.4037603520567,618.5783288355315,416.437272898155,152.17155450021278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.15173871795029,240.1627997158498,488.1238188502956,651.2524489798814,758.2343405793313,808.0780761464033,796.4929066394975,727.6599956344616,455.6217993702813,395.5152746145751,142.82222268382196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.269657563207844,247.60063740143508,506.4540105478969,679.3335407106567,787.1531359711252,833.3680481286574,817.0574650817648,742.962245301849,608.8391963691495,414.1631906155653,156.6314623144508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.544232141386356,245.6634017182717,488.6062890887752,648.83789136871,747.717077758816,789.3867672428668,775.1090313593241,708.3883985934855,585.4798408137382,396.08453065814695,150.23946712752095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.38733323112969,230.50530474408868,470.5746993985255,631.3027459025056,734.245420200538,778.067838934634,762.4228588844244,699.755417405569,569.7686682003225,377.8161186862047,127.39567809219226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.748699555317962,207.1363880406588,430.74148580698017,360.0492992487792,403.5069234123175,516.552789274365,723.133159784093,579.22832095539,421.94743604859553,315.484788333851,102.04098449258116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.07647136139701,224.25525583158955,457.92162320522885,617.4618809361228,715.8247653332218,753.8354770178275,755.9161299212708,683.5632454995226,426.53090331415154,372.4920301856656,141.9565710516719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.74182523982686,235.86101858038177,466.61197128125735,630.1281956420607,728.933099266791,568.1226797952656,461.1194594810051,392.3865727937029,563.3421057859406,196.0837009310992,142.81266153580333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.545222673481365,19.542986550120848,45.47355544962449,215.715679705086,368.8484973176353,247.13214114852124,224.66491425054247,545.1568022544681,160.96339783982378,140.4275228416124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.384379457596852,247.6888941523765,488.5261225400034,648.48412889202,747.0264686826997,782.6424805250958,765.0521745895533,701.2388662943087,581.2655809562871,401.40126442944097,106.5979747328547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.04106172450732,198.86158216697936,299.0109302977168,133.81635672317807,83.53280834724805,115.023552556059,132.6653415963175,57.41469385199398,50.35415377668312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.956085097278027,22.768035324103984,70.69880581452155,89.64679476871255,383.1674196849506,496.2824200019022,557.1523656532514,257.656023225357,234.08338052183737,371.46972282059454,88.57226882600118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.79010545275673,240.4849368567859,395.89404317069847,621.5341945191433,718.1245891681693,754.1024536894251,741.8980159800807,684.0104130376258,146.7165518191106,386.2939150870493,153.74399561281845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.99971523624252,90.4455183647321,116.16500653490093,160.10068809937175,174.31076047385935,110.91152343511494,221.3685246028817,138.68886484806706,130.8060660431523,63.86405592703574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828332222079137,212.39354850506732,408.3566318765467,721.9475774297804,827.8402336280285,755.6873978417476,675.9312429618664,584.1155385387692,464.2165359661233,278.21690430300185,71.13052842120983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40467011297351,310.90205654121945,551.9591913332754,702.1067243452325,788.0533548307274,824.9130513884726,809.8843976490036,740.653595791807,621.3363523024498,441.62648508975104,186.64390594499352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.086038450333058,64.3649129886281,166.15289479517728,250.64108247136585,193.68458825134252,231.24739692492085,601.7051090013874,339.1243590735011,505.4611220998064,400.6040117792704,165.78074549537448,0.5949975959298422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.27227310472663,299.8545177421315,541.7258210616217,699.3126627050129,788.8447236975018,828.9338818667771,812.9697065673296,721.454075097433,584.421495275366,400.20244356248713,148.5743564264268,0.2596219423525763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.18818007307922,323.5536617886672,566.1604380326689,725.6940765072422,817.9768062374043,851.8666631259719,835.6994972993591,755.962464715515,622.9551282092996,433.4965673822004,185.23988813210096,1.5709701667566662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.98714090551706,314.64193636236075,556.3529065843074,716.4653622504712,812.2320272240445,850.611946316755,828.6367508052746,759.2485577422325,635.9825601211727,450.12708115125554,196.72135595665077,3.5574825358623565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.74717514121237,286.99036081950004,515.0296248477015,390.5898124391212,390.3941766412011,621.868834699796,738.2964050687476,635.358879081187,556.9273109383508,426.4551496029268,185.61424385067733,2.785235965125231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.920035042142167,187.37790792365604,194.0692405908621,169.700816183021,181.77507518472703,119.49302151831569,281.4007665932123,92.81668307335734,141.89479132601292,60.93319632285722,7.986500487270897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31369088400019,235.54108785821927,540.376228245143,720.5384113064163,763.9143979753339,850.1309470241246,724.6879495465105,669.928312952003,526.0205322316021,368.5999074691504,88.02287055139107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.92587129819909,337.8468426036246,579.4952976269877,744.0772222554083,846.9309043295748,888.8837508895625,872.4304860953148,796.8679978309983,667.9270911244072,478.14271579174937,198.4475109104793,2.251282621929848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.954542860420254,336.9900166465686,564.9689718949602,707.8985736257608,792.5029660240222,820.8076415238492,809.7431868474974,743.7528786956988,613.6962595626237,446.9998502762325,199.98612026855756,4.934287850547974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25462175453836,281.28235545236595,389.1424017236825,526.9156027807327,541.5382754658713,556.07783971054,528.1342814166483,413.9594646154756,415.6135432227021,362.4484119285359,145.2375157679179,3.2184295176625333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.96118588041043,164.77388306171812,291.31199972392994,653.0624478471043,619.4579544532472,516.6042723790807,389.3483341425457,411.786142123544,286.6130632092257,190.1197509862351,90.86326698585464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.44956960687309,219.6710530931091,455.35850006330605,408.7287811763495,854.272395062049,878.4437127261211,889.2323650557809,811.5664242273615,678.0972107245528,479.6055714386029,215.15966217415524,7.078191425499137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.50881062266187,362.074791682884,594.6092662257,746.7072734334616,831.0976432106902,864.237317716256,845.2466713324434,756.0352765350417,639.2399697038343,459.3410859495362,209.51490747852912,7.011263389368585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.99686799894526,368.23364195274365,603.3437426771991,758.2556692941421,850.0368064897871,884.1311248513688,865.8266747061255,786.5978539131189,650.8508807630982,461.7321084271232,210.80272056934885,7.005379605972492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.78212772774008,370.97474954239823,591.7181221594451,736.4672839054873,829.3192696792213,868.3493468372,859.1419612952399,792.4838437279849,664.7726477511771,480.9720801323453,223.6381940479244,8.302753844810862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.31828748970901,347.5322855465172,556.4110089453437,693.3332678287342,774.3514942470773,810.4418861257834,795.9390955273401,652.275491817877,229.6470078411837,205.2822607979652,49.47452815896731,1.279722888650093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.887686115298456,191.2104573332857,290.522837275929,234.17825652909931,374.275552027606,419.8829635494917,606.5040698338253,718.2415293631667,468.95518801875113,373.0811439981993,180.08642935004855,6.738402934374801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.485394307425432,46.60765469922129,105.15644780081207,490.17873020138086,518.180390856309,510.8808220805319,494.62907686760025,475.4567686714332,458.7880103103035,342.2964537969195,10.46798613457286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.33323418461754,110.00394984626767,78.18077187557752,194.71939865613032,390.066155716869,56.64097633540784,52.53924383540693,195.5085611041312,92.86816617807312,241.8360006191136,115.06326809398264,8.666077469519566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.49504416892748,164.63782057068352,206.79218671198737,405.8758817021693,609.8122270482783,680.8596470290182,682.469597260774,693.7944093524029,628.6631335764338,469.3427822499687,218.7222930204892,9.30373249507108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.95196256412828,381.0617607020741,609.4459615318715,768.7170361723942,870.7521368815792,911.563529462725,893.8033292816202,816.9978917748793,681.4274321267411,492.2718861445407,230.71050169002743,11.696961391431657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.49349599115229,405.2529361351079,631.677101621082,784.5686841143915,876.2417067901333,907.6765550566817,885.1100393138938,804.9398131775125,672.4759911625111,486.4947463225025,229.75732877986047,11.212284734178544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.59206124487164,373.2525091896105,582.0569498230615,723.9693924992627,800.1651229515836,824.2562740668836,803.6299358989575,703.5408965480299,618.7224815287357,371.5028191021975,175.23672088581944,9.80753144836149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.79907330959082,249.19955553932323,556.618412310056,653.5949302444508,805.321523625334,836.176819227367,811.6407069927373,738.6192776826082,623.6060217474924,457.1420219052467,217.8581123341881,11.118879672765578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.42888131030841,208.1778177017671,232.0998100444297,320.74489068995763,380.58076140944354,381.8994643630927,198.07241971897844,287.6905310436351,208.47862612789237,87.4646466016868,157.72878791782202,10.015670285998258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47184132643975,23.788871743326013,133.19120473734324,159.50789692221542,223.0034809140709,356.8713207419648,423.4588329084668,342.26777035286347,218.13832751842705,150.25491205893567,45.84717569527636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.9929355751522,133.2448942608326,449.4967808549491,708.606098579141,786.8037863319821,383.3380494034373,347.1064467232249,344.80073910488125,311.2830315161165,209.2339568213657,30.15071254035089,12.536871471223844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.6413201080617,386.9337765313743,587.6914078977444,720.2192160571782,800.1930709227149,831.4219867703998,808.6473321899751,741.6928190341418,620.6155888364284,452.103296899418,220.72572126685864,17.588099516769155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.07539765645845,374.207888518551,582.3724677076768,585.7276951892985,728.5977236132139,633.0597907191637,820.836324967905,332.13515987186787,488.340047890102,233.072105250634,132.57046558905552,18.74573389995033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.408424709522217,18.586871748255835,35.34241591447792,261.0502307719778,109.22434854628544,63.83831437467784,459.2859254801979,107.93285809084315,134.14437764751025,104.86372957685649,82.83705096066014,10.367961816839289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.83314230053666,246.25692836835248,494.7416042250504,651.0060655501701,836.7446043250898,872.7121722254026,846.0983489790277,774.5258013301864,649.6035186831265,475.1206575449314,235.00639904209936,22.64300492693702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839405902368588,7.779097122558641,108.9411914703485,107.38566623500655,262.9859955092922,183.67038891119333,372.133119398504,157.78100649546235,123.94851649500664,104.36360798818863,51.17347061458897,1.3782762605346408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.65944593108662,210.07166048238437,570.6085782801148,715.6092717663398,811.909154610184,854.0988234518643,548.1987182702478,531.0055677139413,654.893775429138,391.3120468509915,235.74040102076188,22.50914885467592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.94891373591707,441.6308979272981,650.2021936436789,797.2658886831591,878.1230465310341,899.3348211468716,871.3140381959062,792.7824457353366,663.9400924006302,486.12700986024674,242.6692914425852,23.56087513672743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6839898197957395,168.16809060833893,423.2683454210183,618.0318724526193,754.6349360867717,834.4859669739149,858.1409826449798,840.3432733447248,762.87370378715,634.7219595285598,462.5161225646525,229.6411240577876,23.928611598983203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1323851264120785,160.81262589029893,405.4625459185937,607.4903390255953,756.8045812140807,845.3981787548927,881.4481196227508,862.1390134626245,785.8050141004954,659.3411802036594,479.1510491712547,238.64331265380895,26.26668002600541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7717542751483184,164.91215197152633,312.49141353108894,533.5370655201101,616.1056688633236,814.87384596889,673.8939829609694,663.6863542416736,617.2272650732036,472.3155638108444,336.8340963865722,171.27252182270217,22.424569468357088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7085036036403254,165.3262232280263,412.0891569684428,607.9617771702071,740.9977971204785,822.7912120012567,857.6173259227277,844.3736649710481,774.303688506984,422.6284839766933,473.30109752968986,235.2189507172832,27.32134819975498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3417457916447684,167.3509801892066,406.4833823378158,595.0240729551246,736.186333248324,825.6750013382665,871.6736844559923,870.281434209892,802.3325616601189,678.0935333599303,500.29516027803714,251.67000909275748,29.64470716828696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9235048749334025,191.0721884234776,451.1957233105707,648.5054576068309,788.6093723616581,872.225289149376,901.345604122486,872.5694904780473,793.1479757788188,662.8192316636745,480.1145187023649,241.2763057235603,30.431663197514315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9308596041785178,127.32875005606172,289.2666495208633,482.17752025561975,769.9526306855736,852.0622989238918,876.4086591439975,850.1611014140295,772.8150913077726,653.7089285477499,479.0914758643692,244.7587700211225,31.345856042682165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.362825388202502,178.40293182584162,417.03668333163193,603.2606342367294,735.3375974934377,807.7721194098066,826.3722296707035,802.2810785554032,627.8798549118288,606.3054921442072,439.902536554696,224.0515298314999,32.29167422360402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.984792305003566,58.581153910269286,288.1060732459841,190.5301448781125,451.1574787184962,578.428861886446,577.4595085719398,697.4099942493016,294.3325870248988,177.57626025869064,294.69223328498504,117.1395081598787,30.564783796850904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.371158767707834,175.41691175232472,403.36718355666034,376.2811866927491,489.8963085983684,549.41519048739,344.6183418196024,387.20443056759456,207.3974809288604,153.30933111443213,35.29755206608272,26.81019451721945,0.6670739425319738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.72124387977533,28.164935644169724,34.32378591402942,101.51291493278188,203.3619409920655,203.25603289093587,230.5626716322006,318.7002759598155,131.1951312202189,160.13084248927672,104.48128365611048,46.76578137799128,4.8894240021527695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.274805873679425,29.272557868484117,91.88336793215215,180.5681641156036,249.1238018280985,216.81079888968367,219.568822356602,351.3221775265252,375.8634380716265,400.4929553676692,192.0613995069456,47.07835737090869,36.57506853595927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.039205419582624,123.73375840104926,185.0310138215397,257.36771783894847,265.02104909141565,404.8484260266266,490.2287423602477,515.0928755192095,596.197887742645,619.4042649297579,444.0631068886578,224.057413614896,37.96952520083317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.940889284116388,200.03392600865075,442.7245461660467,630.1384922630039,764.6285421850346,847.4913346980526,874.1956211141423,857.0201219080242,785.5299472267282,660.3605456770324,484.8627319030114,250.29246830514737,37.8761201394202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.407422295592417,218.82305281114728,469.9745534921241,654.1266771688726,778.8422919241448,848.1738535719994,867.063740165154,844.1809710648262,765.9531289220798,636.2083503089976,461.4217388529793,238.6256613036207,37.98276371347437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.830562404522258,218.03315489022185,462.5381867523879,637.2188901072766,765.2044174849271,833.1959474643216,845.5643956358324,811.5112637580231,747.5582156071215,636.7025881142695,470.089287268348,246.19882600731611,39.40149098485715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.773189575492964,204.6651990143,431.9013266089349,602.6825525180633,636.7798127713431,796.0869255851669,698.5433580259739,795.1992097652816,608.9561365641468,397.2693775395351,448.81426198100246,229.46902339345192,41.29827565717243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.994086512016924,118.69062055767358,321.86648689983764,315.7892741245988,390.02496923309633,545.4281917636129,839.8784544564336,808.9407858868552,409.90480238264354,342.08978590513175,301.7983726816156,128.10246757264784,28.67535385378073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.529985273897942,142.07498219251826,422.1827873844393,522.9962675660106,626.7030982326105,104.66000357676678,184.5029442617404,209.99002298776355,50.2511875672515,195.0635999848017,98.81152288105096,130.627346122496,40.51058415502056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06075354805958,211.1572185189634,172.10581264617375,196.77872284476263,747.6729493833452,826.4413641256075,853.8141954300784,415.06340947516753,765.3250350445469,644.4544727386212,474.7992558769199,249.3003153299813,40.96142905774615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.635401079438804,222.24373738305047,456.7345699050673,624.0973176610661,745.3687127108507,815.2695304022772,836.885815126596,816.6750191610186,747.8604949790957,632.4618512315358,465.3263646092112,244.05271601359144,42.63462996100992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.302486903805573,123.48958139011144,300.906244024183,595.4513827242657,614.7207733464683,642.0796306653733,814.5164061275773,701.0152825252572,721.1782727507413,607.8669011629452,446.5673921966196,235.10421694105935,43.86507616371774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.19288361530116,212.371484317332,433.8341494545512,480.0431778286873,545.2362333303154,779.7763425382744,804.4433689534673,784.6025158689192,718.5982337315548,609.0495416255598,446.1614111422893,237.0598394473356,44.92562812086339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.80136290120792,214.44625343737903,435.5603044083798,605.1861023531005,727.0730882407014,796.2156333469565,824.4283747312195,803.0768602597248,729.8575887329021,493.7031164556402,425.9484087579384,212.66052517666503,43.77755488570086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03058133540242,205.0241098014616,333.6524405151352,472.32144759424045,551.8319545173349,580.7786978802604,518.7908333836535,182.85107207328747,85.74216901248076,38.4622920602559,248.90242447782057,89.02899751212284,19.41207236955779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.76164142236689,211.0395428510416,425.8858935593549,588.2444835369771,701.7139818035432,613.429282891026,770.0673644617974,619.7028669371095,443.1319981662262,590.938520859463,438.0197258679464,234.08705788645997,46.54146213601525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.71629121930028,176.8466711175752,373.55111119696215,537.9065101646332,587.7289170168945,602.9355552040953,683.7449073118771,780.1521692026998,709.2606694819561,525.5432103035942,397.23407483915855,170.9422944795965,40.609872999829626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.21665004438645,207.43131268338792,361.148831270924,422.4585897311311,617.0308938023591,716.035110589632,813.7743139467452,792.9699913310869,727.1532547894731,610.854392182311,421.3421418317225,243.771765356428,50.106299401122726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.168595186040086,202.96478561282925,289.97564542009246,515.0855207899644,590.1692161804237,554.0082189009646,636.7849610818147,783.1624598827256,595.0152472800304,607.563150845122,452.4445563363914,246.18926485929745,50.53434464318844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.10117485432073,221.8818847041908,242.848746836166,599.3008480111592,439.77750615752905,551.3752258312132,486.3733932899581,464.2819930564048,24.71998046575763,99.76910862876498,4.904868933567513,242.79579278560112,50.52993180564137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.78001042272749,87.07778784339372,335.4778843137729,473.466578937705,326.45289605709166,807.9199494676332,835.8517401947328,824.2915767672602,761.0386988404937,649.9646358890616,250.05785244222812,265.30052880273,55.12663758383855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.15240289986604,252.57169889820867,494.4113768819448,680.1182903211105,813.6654639539175,891.945524674304,918.4218144837952,889.9899021680279,814.0155490659849,684.8275234567582,511.4081561674067,277.5307080644326,55.711338558825226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.66232881388824,265.93377099073444,505.59424269914297,677.5426641394712,802.0118954650319,867.5969580354247,887.4495786867649,870.2056804986672,786.3558833209547,661.1776560961647,485.9997730443063,262.16153036091475,58.72971944102062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.856730902377606,250.34689330156124,476.9019729680984,652.5049593703245,783.1499568430089,856.5310324132239,874.964190320257,851.8166509671051,772.7055058420204,653.9920856236869,484.27582450925127,264.5128373005781,57.34114655954282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.73170644612804,249.48271261526017,468.1880897584856,625.9139357846095,730.6107130076019,788.9293030838206,817.59141842496,806.9572154094476,747.3147740691081,639.9857392492889,479.5680623194528,265.58295040574245,59.621848098453135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.24996573965558,246.9821046719209,462.1858952215468,627.2149873880704,749.0710834128417,817.0537877171421,840.2005915973696,816.9721502225213,752.4652909594625,634.1107815282909,474.6727545339039,263.4434596683384,60.456609867773736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.35318700825769,181.84862247717825,54.60812917205791,372.4677595791566,405.62949827245785,325.03343331278444,657.7996289538833,585.5452979040198,271.98891957823804,395.2122597696762,250.204211554206,141.81241835846762,42.38604011252501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.400002216255935,225.78798140627163,451.24499999651306,607.0409650687187,717.432509146204,776.6277829484405,793.4605517717363,773.2718199938943,708.0125719290601,598.7926362203217,445.8782540663522,246.61436820966517,60.88906794738653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.26638338041314,236.54206650847948,441.4264364542838,597.4577528623333,716.7382227054652,783.092589954897,467.159163137094,783.9538287495,721.0164687073488,609.7092608388466,452.8402407697786,250.39984735212607,59.99032003363341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.80475550207299,232.79409648516864,439.8539953416782,598.5683169783457,715.0194224808816,558.6968587947257,494.83427381353897,533.2369925669094,239.4155592245461,91.62668788149765,363.5861885427552,101.63206154655276,62.46445095169026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.49585093286074,260.7516287646261,485.80634366515966,652.9043211683344,770.2299039781145,838.8326119577782,857.5915843703697,833.5048460926164,761.5211690789731,643.3439086226088,480.3638440237742,267.9879468688952,63.5750150677027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70498624350992,166.60962348129894,353.791895607035,630.654794256011,745.7173268770691,808.6142359083723,828.7375105959326,808.1567717493259,741.3802430412245,630.9820797074186,473.47099177525206,264.8710126148153,63.397030619970906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.38725005828614,204.8314158952396,471.3506233338852,632.4441998813475,645.6650611723671,798.0013616076706,813.1852001342115,787.3428879856493,638.353724829798,448.9996011579793,320.4227535490215,210.10107939936483,59.58580992515206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.559178836294896,55.330363583928246,81.69633245474273,100.93777510581384,114.79040763898884,320.424959967795,486.8705729869279,412.0472350117456,284.0617076340951,173.92684360726437,44.43065484266711,6.828866104089721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.96582407254102,191.1788319975317,332.6705841609123,445.6826182684322,599.506044957098,592.280023473772,342.1559784683377,404.7395760337989,392.6116275086035,85.63184807380402,338.9846192178439,253.38071911517136,66.8169797189496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.34703628385631,241.81687832307628,379.72467092531207,250.4138213376918,342.9017480137924,557.5355470469219,267.89307086163325,245.92964291694489,718.7107610890051,609.6496875319613,456.2344483163994,258.76585186844494,66.43379832527908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.200285871885449,70.50537643537501,178.28231426622173,289.82855083519013,402.04186134669055,525.3166846428445,150.11149483865591,49.09649507576837,33.67951163215731,39.80085278286691,11.111524943520465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.29432541062719,140.49739276944098,329.8721096831459,619.0402058321247,731.5447636217316,796.5951373760045,653.9567829233104,518.7364083872396,513.562356363301,554.292111449826,469.6516808782636,266.0771882110142,67.89665397213254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.52672891385544,259.42189371710924,474.3270822593835,641.1558766721869,759.7575050059946,831.7080857380347,858.5138674177073,832.6083045976368,758.9359817493153,575.6840769321689,483.8286569711481,219.6298666093365,66.18226658509614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.0339561135153,264.84380011660835,475.0346072127636,628.0666650346549,735.3846677606064,797.5034464377761,821.2599573724237,805.6076225929689,748.2488246832378,638.4368332702677,482.4415550355194,278.02568134262884,73.55317623455086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.70348559307392,259.6057619482371,467.3893661624661,621.3745968945243,726.3979240959997,555.4240042806493,809.695381107404,778.5834054547165,717.0853659258345,610.8117347526894,460.75025207290025,266.05733044205243,73.44873907927023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.949869022785286,248.3133106652868,452.9748323149642,612.786479555003,727.4342054466366,790.4399644707674,796.9665512028828,383.4719054756984,692.8537394819525,397.07153532284144,400.9474776350173,260.48097472840584,75.02265113772494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.73388316031459,245.69870441864825,446.6424104349198,597.5960217721414,703.4327820281268,679.030525865758,789.7758324199334,770.8131340072521,564.636538133081,492.5322435598178,455.5879676157537,264.659196412556,74.49237515915212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.99743158554282,261.3076462955568,477.8441137843977,492.9338117766012,755.0159110616685,629.3272656272677,571.4058309302852,817.0434910961991,523.1404202592149,631.8705310002287,366.3648052515599,276.19803112521765,75.44996090686615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.65715079882968,254.63249403269003,460.1979119065921,612.2297265511477,724.0598556689775,500.3444369639795,648.8577491376718,780.2632256143011,720.9024704040494,614.5633821406228,463.1640742111472,267.4576708903224,76.66202028646119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.27323393223465,246.287818231182,448.3273789049758,602.95100013551,718.7740117605131,787.6503156680949,812.7181748271466,634.1563808496105,716.41461461868,605.9634972343093,365.0041803412135,265.71165816753194,76.92311317466279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.44582095124177,243.7143984683161,439.2332561933905,590.6494800001299,564.0621337790374,761.3909903713346,221.4119175054279,527.9408520375018,291.7885861790134,434.31735516595535,384.0183618586105,234.2297396338152,73.77676000360238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.38379804824709,248.2897755317024,446.464425987188,595.4741823849256,699.8311711167936,756.1316234881525,772.7393375965479,755.4630785997717,499.3978833101331,397.9769024929152,447.5713127385778,0.7391502891341054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.19673880716805,241.86615500901857,432.68313432769065,577.6632345720295,682.5880084016205,739.404027293062,755.454988397602,681.4612638812688,561.6571373158846,509.05684922774327,434.5674159602893,218.03756772776893,58.82680186705615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.92878348531016,244.8852713641385,440.2305574790281,588.4629189955571,682.1496665386115,742.906349359586,454.774534561244,628.1225609769177,681.6215969788122,579.3790929049148,438.0432610015308,257.74280903044934,81.62719799983864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.97266274252774,184.58384628343669,423.6868295150653,562.4271774678482,658.938141041027,717.9929395146818,740.0387404269154,631.3468742779764,565.7471022490934,383.6241483710723,268.58367993774954,180.58655093871644,60.50588655371601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.65843203559957,169.68095841405918,256.64107058953107,416.8351637503158,629.0536696993494,652.025431023543,689.413932614012,622.5726822885537,630.9585445738342,514.1441154465897,280.29387984182245,236.6663614327219,56.70128511521777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.70059716963244,80.92629230277913,269.3603393460337,403.43043422816834,497.2400057496163,512.3635354963471,632.1728103722029,656.7765861158877,625.0585807734027,503.6217043156029,365.2704215398866,262.5020543249636,36.95824992962978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.30499550881122,236.59722697781783,150.99847518561683,260.3971308150115,401.5101144222687,368.221138913027,755.5094133940158,652.975662042012,488.7195519191499,189.54019832172,143.93278679983442,51.514730051562346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.82435821186431,242.35671544966772,301.92487402463155,582.9682007765313,410.96535433978914,407.3836011974179,396.14631038380594,552.8035142506146,546.2173542116136,122.80926893493825,126.25348864042584,197.2648704478648,84.04543297563262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.48733378519368,80.64019333514415,117.7808405500528,320.7000268415623,571.3491995150978,418.4031920253744,620.1110544102135,215.88630942357267,224.04638152102828,155.20317389504936,87.55216787970367,79.93340385468855,13.68420923346186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.63091100996557,244.01373594859228,215.1067081235904,383.9771753748379,586.1388245541006,623.0970744837304,643.3100768680812,620.5986729591646,717.0633017380993,612.0032008903981,323.672808402438,273.52164515292014,89.1268154110829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.13471590417338,260.2426815008641,468.1836769209386,462.6308563408763,732.1096068277564,401.82048399641246,623.6324987727746,798.1808170012513,729.4596978807413,616.8793863799098,463.7296528900966,83.46220294649494,79.77380623006954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.5117703371121,248.04192115614205,449.3776342411783,601.0711313404586,714.2251117224091,613.775690638471,795.7544918232877,776.0813265655283,713.9897603865654,460.83850882384166,347.41975818906684,273.0627100480249,76.02215884213612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.809150516867874,247.5226772714369,447.9647907531915,598.8095520975855,709.6350252005327,773.1512024342744,574.705162469644,777.5883105878524,717.1044882218717,614.2030004076122,470.4195146114536,281.4603399000977,87.51833612517613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.83538436481459,238.54108191730185,431.9513387678016,580.6168938368678,681.0280703287315,739.6665911271125,584.4362047338564,744.0147070568249,686.3617199772892,593.4163291421423,455.1738963592537,274.7086984530817,88.8399809705234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.91015348486165,239.7340190008596,436.7797185172199,587.1022940852107,698.4992296505031,765.9913735141542,589.4021179201583,411.3948705277039,713.8742911374172,609.1363274306522,470.8144635719164,215.35309155330185,65.92926389906415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.91480949974444,246.9776918343738,451.6303878089571,604.354282475478,716.2042693622698,786.5022424329325,816.533072886588,799.5142294133908,739.1730887947654,638.2250170680084,492.66095132160734,298.2791347378278,95.21726669896302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.7976261274114,256.38218412010303,460.0236048234829,610.1806989834586,711.5347517645458,693.292816817886,380.10196853558654,787.739307891961,623.5876349243796,624.6077358706771,481.3302554465824,282.0406280375374,82.52447496774273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.90969089385983,104.0113164573476,289.5718707845356,480.06671296227154,691.5181206510396,658.2813637194382,614.7134186172233,475.7847895957653,341.6698308652356,474.58964609343406,292.32842330560493,203.39577274659305,45.360292619249705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.41051230994782,71.91527803166365,165.59540631839755,253.69476605393777,303.7231053250623,371.5579795715359,546.5299302045312,463.92455321509215,462.3749117631463,307.686568915255,260.613359854818,75.85888385289456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3265440375657302,63.20801407837144,149.15979287433797,454.98635076350325,523.71997292373,483.22704011889766,288.08180263947526,651.7268290161913,721.4106821948869,490.09047345043945,445.062614593069,274.6373575794041,95.74974909630936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.4100378371112,234.55408319352475,430.2700476623682,588.2290386055623,710.277093063631,585.8828799763705,623.3581673719319,702.1214338037227,668.3786715000573,563.5605412445206,366.9362677139053,185.98198031293316,72.33155570693718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.590726940122735,70.87311289763079,227.79361607141465,288.6731228707825,570.4408904533261,400.1502249848468,447.0910489188718,556.7986031765614,602.8384727780598,385.0546432092473,322.58798583878354,243.0407052694635,88.1530492590296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57062005290781,107.74678344094174,441.2528648440992,331.4982403192409,330.2876518854949,539.1509303529068,515.4150126601455,496.1044355541704,305.5323687193607,497.4569702623471,68.98662484625868,274.30345287167586,81.37198889503313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.46131935091308,44.93077643133497,151.49124204503957,350.78160492700914,342.0324190170198,639.4988561732624,636.8048188507765,776.8653407030575,654.8864206998929,571.9920028511209,395.8278506074925,261.7062726206421,95.58206126952076,0.3596462600861468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.86409157254012,207.2217028999021,348.62152094771875,252.4966806599085,349.0311793666717,309.3634471831413,332.37860140988124,264.49518595038984,239.96495749915624,370.1782323651522,395.7418002753246,292.5718648436182,93.16088440202874,0.8862448740364152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.76963656985818,175.68388842392247,323.5808742868741,293.80966577557115,431.4247401538514,510.3637846146003,475.09491599257353,499.2507887252308,434.4056119168967,216.6791492361961,185.93417457283988,1.7107100224138605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.05604406492024,235.2248345006793,438.0506157307759,51.98028441277816,215.06846353151585,604.7764439341477,666.8591844380165,653.7126059123726,716.0468781564242,618.0237822504497,477.0108229609261,292.4784597822053,96.29547000629694,0.8568259570559532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.65054936526126,232.817631618753,433.4642065735218,584.4678300696103,685.0672876301487,749.7852276225426,773.6079311203962,762.9597541193178,716.8529564816888,622.3314471693137,447.8905079878158,250.3299774242975,89.98437684106337,0.3339047077282427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57088699391311,233.15521369110385,435.2322834840476,586.0888123952337,695.9302227251844,761.1534326167174,787.6951795164903,760.3679475333391,707.0851405712511,610.8235023194817,441.41246246871816,245.89801758119089,65.7726081661432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.02270460598151,208.8294467128844,328.63283780534385,483.432972537761,626.1845898208298,658.6439518712225,511.2228169904298,534.6991127408384,293.69713841812086,551.6341123006413,384.5758503353902,213.22169101806733,82.07804290256422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4233832862655498,202.16385559803615,300.9790558437097,419.4659504012936,667.0607040193327,732.595018957934,759.1956036916678,745.6717275557494,696.3957770864002,486.9867777090008,324.50536375298515,11.653568488885476,22.15465090506136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.272107159317082,160.06685634484424,337.3452500691077,502.9972878026926,605.2750945769666,604.7102513709417,666.4774739901949,654.3039261436797,517.1757348414262,445.78999731541086,386.67562553487073,244.64697813659677,90.1976639891717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.23721358168578,214.40874431822897,425.704967219925,572.6921730752559,667.6189279690368,730.9865396720273,660.2163929838282,453.1042755496782,559.3984999647097,520.7927906841741,359.4476823965287,237.3084292958205,61.79958342793182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.39729756097619,216.4114370916739,407.0239549373317,457.9753127287182,314.0756222104868,621.6871728874416,659.2315947379072,540.6888042380605,626.8626958572295,535.9016109724148,344.8404546428049,108.13437767215932,80.64901901023829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.85893732115114,219.0539913094439,414.556668630179,564.9204306819424,676.4379838068548,741.0154484706667,500.6753997800097,747.7163422858915,702.2927989951337,609.1775139144248,471.89487329802375,290.5301920051742,97.79142193475344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.16834012686959,222.61368026407976,422.6917346482013,575.691431661414,681.6546932604153,746.5653271590309,642.7349370411132,538.3198459482088,226.79116647530537,503.1708594128773,419.7601395710982,194.48625373906012,77.66299893672141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.23870829120439,218.91351598086217,227.36924819397143,449.1930305371258,665.6485960042705,564.2879239668625,454.48034539143936,125.97989271250754,483.0608232379581,541.2845373069147,466.5884361476729,248.6832535463161,93.46904755739908,0.3324337618792196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.86041420791756,218.43251668823163,414.9427919155476,569.2303020195801,481.9296658800593,551.4980498096066,671.2198034074453,575.8605904340517,347.36018488218144,45.5316578106609,216.5820668101606,214.9147496902929,87.53966483998698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3299425793482,155.75183669673496,288.0075198740996,490.17137547213576,588.5144021002728,567.5835781415988,400.79964757719057,654.0038531904792,560.2795965282745,464.3753981178178,257.6685262650737,223.90149335489957,62.07979861217073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.31519747535359,168.1342588538114,286.12838655197254,376.3657660790679,334.3893843854958,743.7366982913595,601.9389893913822,771.1654255380931,623.1662089386343,502.6229320841162,365.6859637422357,247.688158679452,93.89267996191772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.90896730277012,193.67134973870137,389.70430303800936,422.3828360199064,692.7448894891248,763.6459503578872,788.8241304556154,691.1665645931232,629.2743115767028,542.4943902677363,392.8609528300128,292.3247459409823,98.42172223105985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.74789873230208,216.22389149592345,420.0021101632625,343.0488425986948,208.09323831544827,754.7768823612024,140.54814040123227,656.7707023324915,592.886788636494,509.4503272423569,342.7928980209647,87.99859994488219,56.48579154833589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.14039215573815,210.86597124085685,407.9352058908016,562.7596112297275,470.1422413189128,448.06481507092514,488.51729686490927,751.8011589086286,694.0062255546623,460.3641287875317,139.78324855974026,189.97854018472887,76.7591027124967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.3345570078092,210.56295639595805,406.6503346916799,559.8875894595099,662.3257293313272,729.7480032671498,754.5738918340371,739.3209188525922,688.6858144187456,594.0458939655242,459.908871047259,207.0054738600957,4.050249395285093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.275226878259474,135.22993568408927,244.8028983965932,367.8916470428458,512.1973186154075,440.2224672768585,605.0993165480082,761.7271014978364,707.0748439503078,223.2248582643489,49.74518219518755,152.02960822578203,76.09497066166277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.00898567958629,97.28835845438752,188.69293351268269,352.77179466073744,333.78850300616983,559.482343878104,623.3030069025936,645.0112257424764,649.2409305313424,605.8568536602552,463.3883934531232,229.3778247508125,89.33421877579515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.26959221311648,99.10644752378008,415.7429864574162,443.82040082356895,591.6945870258608,666.5642597952873,641.860459733869,679.9182416856436,724.8232765646205,456.6279263310131,362.60653860730577,90.28297884841504,71.32248685450735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.73515251524969,210.81228171736748,417.1374431222901,581.1780596782702,683.7809454851781,756.0168897119289,783.767018626674,774.5978776767885,711.9914804506676,609.3003378928182,304.8954491667337,70.40829400933949,26.351994885248757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.687601834326934,176.9746434064402,384.8590074113272,382.23557548959457,480.36090213207615,749.5719404744341,777.0727440677699,757.2429230770895,698.485991137862,601.3829718604514,468.3815191376322,285.9092156204681,90.43742816256248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.070777287080055,207.67548969432573,409.3885003896364,563.0008463489673,676.3386949620457,745.5194846603755,343.6739945845296,736.0811606201188,433.1001474758887,507.0041442954315,387.1845727986328,269.88693795998404,93.9802012399346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.60178873857739,195.1981915299873,381.7847305868689,532.6986263861669,638.9810832344061,707.0321865206863,554.5311401502922,717.1184622074375,588.9078801148866,566.1707346536119,429.7029980375698,261.48563074328865,50.39975309800284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.37429036848501,189.4504706249296,371.91027110237695,522.640298670547,636.2517432115438,702.0317061069321,547.2455453600809,326.16973898115475,657.3465776323841,564.0253601328119,430.5311405505698,250.94703920796263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.08450809531007,194.74587568141277,216.0731195463986,282.0009124996137,663.2362448118726,736.2473775010585,761.6837085952902,748.4187189288,690.9069426507705,590.3310202238164,448.8297069124171,231.8387171562281,71.50782603148426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58024061010044,127.4677544387944,134.82101273806086,383.3277527824942,539.7599019344024,242.60383435230364,133.28240337998267,294.29287148697523,536.3340690520275,218.03756772776893,17.509403913846416,101.92625071635736,39.16540417608894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.208559842216815,198.2224561955788,402.04186134669055,558.7902638561386,671.1940618550875,741.3427339220744,766.9342498033783,745.6893789059376,529.1154022979467,594.6967875037169,453.890496105981,271.98891957823804,79.55610624441412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.40983624619727,193.5882412982316,386.6579741846825,536.7400501063579,270.0369744365844,545.4098049405001,661.9094516560536,648.26569343344,484.2044836355735,524.3495377471119,412.00016474457686,200.53404759731865,53.62185998028792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.48657454859958,190.4007016433985,169.75229928773678,93.74999821456248,381.5552630344214,647.0514276350715,600.528352322169,609.7077898929975,539.5716208657274,454.8260176659598,75.75885953516101,91.67964193206248,51.364693574961976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.92884289448412,191.87311843827064,390.865614785813,549.7696884370046,667.8836982218611,740.2071637266286,634.8072743878033,496.66192403095016,584.0861196217888,616.9558755640588,473.6901627067565,268.644724190484,71.73214527346028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.28039895240064,189.03566389550508,389.5976594639552,548.1692993532673,154.0264172158309,540.0460009020375,772.2745187082567,298.9800404348873,509.4900427802807,421.4083343949286,429.71844296898456,225.61808716070948,65.78878857048245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.55301623005872,189.54314021341804,393.1772061875528,556.1771285553491,374.8889364466487,141.69694910931932,248.6832535463161,245.19637641120687,416.3607837140059,454.7090774709624,427.6517640511072,263.0573363829698,80.83950649768678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.48610601668036,57.06093137530392,139.47802729606798,480.0196426951029,240.0421821562299,520.988426482094,533.1009300758748,579.2731848037853,87.2042891864097,108.76614891431475,55.57527606779059,106.71491492785204,42.95676710194597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.85677248879938,164.24360708314532,184.4830864927786,45.80672468442822,529.2889739081314,402.6684842783744,672.0964871334631,687.1883915444402,497.5753814031935,480.9522223633836,387.1088190874081,253.48368532460296,77.85275095124538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.28288419401426,92.80712192533868,324.8907515654291,296.5191480294717,461.8894996329687,582.604141678898,239.31185754219,214.42639566841723,274.96758492250984,492.5896104479297,463.90028260858327,271.15415780891743,81.01749094541856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.5650388560214,187.56545351940647,395.4417273221239,553.5522256877674,663.9636275342145,570.8998255582212,758.7609391932814,516.9300868846394,389.3998172472616,461.5151439143924,448.7105602986462,264.2738086001119,70.54729839207218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.534884466116427,188.0302724076978,396.4132870554036,559.1256395097159,675.8959402614898,563.2214882263207,558.0364041085143,346.5173329106912,235.8492510135896,282.9239310198757,385.9004370724356,261.45915371800623,76.93929357900204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.80553850233668,183.24455008790116,386.12034347686455,548.8577020106102,672.1759182093105,741.6148589041437,527.6797591493003,750.6236667564857,478.0235691779785,530.2862751937691,316.16510078902417,146.9901477470289,49.02294778331722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.90017133226296,182.7201578927244,388.4319348786044,549.930021534548,667.3512158245146,621.2517729161308,642.9379275682783,608.3567261306698,547.5382635840365,591.7946113435943,448.6539288834588,259.565310937389,74.48502042990701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.58294526538017,151.80014067333445,353.18880780893545,527.7430098208082,557.8819547943668,617.0316292752835,504.0843167851207,731.5249058527697,677.8956911432368,580.0726438727293,432.3036302986426,234.17825652909931,57.73683099293004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.044104611801108,133.9590384705333,274.67927953610126,526.7861595460187,653.3728174212482,727.3275618725822,756.9788882971899,625.7212418783876,644.4132862548485,539.5936850534627,341.4756660131645,223.7705791743365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.756765993818,128.8504435368761,295.0305508302603,422.98665929093033,516.6138335270995,551.0494113256545,488.4893488937778,150.9580241747687,257.94653503053905,153.81901385111863,278.84352723468567,245.89801758119089,69.73386533756239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.81044957638995,186.05846949708237,399.9832726309828,565.8758100108829,684.216345456489,592.4638917048998,586.6117336445615,438.7375474422697,710.706609251546,612.6423268617987,465.4190341976996,268.1468090205897,66.18373753094517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.310577105975195,186.55932655867468,403.36277071911326,569.3347391748607,462.2410556908852,476.5107013722583,796.3141867188409,781.8312538893596,721.6548592058248,617.6582522069674,469.75611803354417,269.45595082622026,64.15309678636878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.225754542320665,181.48676979831856,388.0038896365386,546.7667524862238,661.8712070639791,729.3787958590451,756.6854346003098,656.062441906187,534.9896245460204,466.8848317362512,275.0462805254325,212.115539739602,64.27371434598867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.922739697421907,184.3992425793843,401.6520606966994,564.7277367757204,681.2435638956133,751.4223903525052,772.6952092210771,757.2083558496375,699.9039829363203,599.1508115345589,455.7357976735805,260.1595730603943,61.99154186122934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.287047913308225,183.93663010986648,402.35590828545696,566.5686255057727,684.0148258751728,755.068129639309,644.4015186880564,312.0310074803448,248.15297756774328,605.8097833930864,421.528216481624,221.8171630868338,49.85035482339271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.6802827505862,181.644161004164,398.8933017568566,564.7851036638323,683.069007694251,327.2420585050926,707.9772692286836,762.2095717363161,142.0080541563877,138.26449697062392,336.92088219166453,182.1626694159447,53.46888161198952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.488816612877493,181.69049579840825,400.192146941544,571.7522386777301,695.495558226798,770.3718502525452,639.7121433213707,480.75290920084086,485.6879325243134,467.4349654837858,181.4588218271871,259.25567683616964,56.82558003946023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.307154800523138,111.55432677113802,143.95779287926783,272.7707272969938,371.7006613188911,477.50800265789593,381.63910694781566,256.9161374632984,182.55026364716224,44.114401485127146,213.15844034655933,1.70114887439521,20.997751994804688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.434166261880121,33.41841874395571,186.26881475349265,203.79145717998023,320.9390555420286,352.4886375848004,617.755334633003,410.9418192062048,575.1832198705765,237.6710174476047,114.86248398559098,44.61672949256853,12.377273846604837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.034792582035555,95.8027031468742,143.2068750233415,292.0099635292914,523.8325002811803,604.4984351686822,267.34587900579663,501.6800557948925,95.28345926216906,585.082685434502,435.3337787476302,156.45715523134157,51.56032937288206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5981707831288,112.79580506771352,229.86912066438617,505.4611220998064,662.0116823925607,389.396139882639,612.2584099952037,457.79512186221297,407.964624807782,575.8260232065996,420.8309881491871,201.87922757625023,40.0354686457861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.023025015243372,174.44976485659203,390.450072583464,558.6453756900098,680.4588142851594,749.5719404744341,771.0624593286617,239.4390943581305,579.796106053113,582.2422890000385,434.4034054981231,194.00966728397668,44.14529134795663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.182379462526674,176.68413160125814,400.4400013171044,575.5928782895295,693.0567300091177,555.374727594707,595.216031388422,359.98016479387513,66.72431013046115,123.12258040078017,237.5048005666651,221.9738188197548,44.438745044836736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1086008745746074,66.0344365272693,219.74974869603184,244.15641769594757,114.6984735234249,55.84593010401085,102.9919509839746,151.35444408108043,200.02142296893408,200.68408407391897,226.96767997718817,214.6279152497334,42.19187526045396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2230795916279105,76.32076084948783,216.80932794383463,346.0091211198538,436.3935952318514,521.0082842510559,475.02872342936746,219.0782619159528,391.2885117174072,351.917175122455,250.9713098144715,123.33954491351106,23.905076465398835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.832555350547072,93.50361478485112,227.6538762157574,239.1103379608738,129.03210534923045,315.51200083205794,311.664741963938,445.3612166004207,465.35798994496514,551.5017271742292,345.8752650475926,173.52233349878298,21.29856042092991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.257403641744248,107.53570271160692,260.08676124086765,344.4822793285678,472.47957427301054,489.6227126704501,646.7969540031904,613.4653210643271,566.5149359822834,499.8421089565381,338.9743225969008,141.66532377356532,25.45986622781625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7700282701287975,176.70619578899348,406.2634759333868,583.5749659392533,707.7735432285938,783.4073723665879,665.0021153036247,634.416002791963,711.1890794900255,505.7920849158365,443.627706917347,203.3053095768781,34.4561710404415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.302759785728259,173.07295954190644,397.74964135924114,571.3462576233998,378.7119247082597,759.7398536558062,566.1567606680462,629.3684521110403,698.8456373979482,426.2948165053833,51.07638818855346,135.62120727992942,33.33898766810846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.915165554510674,168.15043925815064,301.59391120860136,546.1246846231253,666.4362875064222,358.4827419195696,198.94983891792072,456.0726442730068,690.8076538059615,581.0294941475188,426.59341851273496,80.5923875950509,31.990130324554283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.976702102833938,168.36593282503253,386.2902377224267,558.9836932352852,685.3217612620299,762.0352646532067,787.1193042165977,773.2916777628561,704.1660485338647,588.5747108800829,424.4200960208034,212.04346339299985,29.488051435366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8700644696971611,257.8737232110124,426.7118296535814,633.9453001202758,706.9608456470086,735.0353181214633,707.4036003475645,548.9341911947594,373.8783966483698,218.47223222615528,98.04001178323831,20.906553352165258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9159069683525816,152.50619468086552,349.24740840647803,515.9923589058872,357.48985347147897,546.2453021827451,490.8509524543844,715.199613347387,654.4877943748077,546.4291704138731,397.9658703990475,196.7426846714616,25.342926032818912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.85829096198758,162.19899235300323,384.8965165304773,561.7998190632399,686.4742473347395,759.238996594214,523.2654506563819,492.9455793433933,569.2457469509948,573.1025669671334,392.2968450969125,0.0,9.19488250224337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.484670716335714,162.3828605841311,385.0568496280208,556.7493264906191,678.9966941112305,752.0357747715478,777.3956166816305,517.9884324230115,683.1028394487785,218.3420535185167,412.24434175551465,200.21043951053355,21.055118882916588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9507173731403293,159.64028204862754,331.1025558858537,355.93800560075965,486.9676554129634,365.3535299803565,559.9721688458287,431.7027489193167,572.2876629667745,390.05585909592577,277.2379898404769,69.06605592210592,17.980106585533807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4858984848490318,136.48171060160792,264.5393143258605,415.3318570926143,482.93652831371566,581.3854630429823,662.2786590641585,597.1289964650766,593.6024037920437,417.6397711297314,340.6394332979949,177.7189420060459,15.132355421825094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8958060220550652,15.336081421914797,33.3794386789566,114.09759214409895,145.57215594857067,133.97963171241963,107.668087838019,72.7647492594745,91.14715953471612,154.36914759865326,131.041417378996,10.818806719564869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.222106882285091,160.59124854002098,387.711171412583,273.70404243819894,293.02418069219283,770.0055847361385,612.3702018797294,557.7451568304077,311.39261698186874,462.0137945572112,240.79604190385427,113.09661349383872,6.30079654429043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.808771098709601,161.9893825695174,127.9980304173672,175.99058063344373,260.8347372050959,145.4846346705538,201.2526046445664,237.2973972019529,298.5902397848962,574.2146020289948,405.7721800198131,185.39654386502195,8.55796294961637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7925906943703467,164.42012058502806,393.0838011261399,571.3962697822666,510.0063447732877,776.7344265224947,802.8988758119929,624.952672672273,708.2339492793382,582.9858521267196,408.73834232436815,184.57722702711607,7.225286010401445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6276015819440552,159.86974960107514,385.5672678376319,565.2616901189157,684.6120298898762,762.1382308626385,792.7706781685444,765.6192242143516,694.2673184428637,381.561882290742,397.4039690847207,178.38454500272883,6.146347230143004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.322309027263,260.4824456742549,397.5731278573584,584.5362290515898,505.0139545617034,656.416204382877,648.806266032956,683.3455455138673,562.6507612368998,392.0357522087109,173.3833291160503,4.7187942836660905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0737904697868597,159.67484927607956,391.2877762444827,576.1010900803669,697.0098969783672,776.0695589987363,804.5573672567665,781.648856604081,705.4538616246845,579.5776705945331,405.9935573700912,178.8523057827182,4.292219987449393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1120350618614605,161.3009799121746,392.841095061051,566.5031684154912,686.7537270460539,756.412574145316,781.5370647195551,759.1676557205363,689.7735788740982,572.3751842447914,394.9555797190217,172.3566089134322,3.3817045069040965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.078203307333929,160.47210192625008,129.07549825177662,210.49088004935595,469.521502170625,729.1949276279172,740.390296484832,708.7031810051764,641.355925307654,526.5066798347043,363.93627365482274,156.30932517351474,1.991660679577272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.90284034203832,76.26633585307397,253.37998364224683,558.3225030761494,495.7212541604999,145.80677181148982,63.32863163799133,352.3099176641441,34.55031157477897,31.72168270710757,108.73820094318332,1.912965076654536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.86593599563,371.4395684306895,468.0174600399989,664.7219001193859,738.804616859585,763.7150848127912,619.509437557963,670.3622419774649,475.9333551265167,374.2005337893059,147.29242711900315,1.912965076654536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.85628573385043,340.4335008791317,475.9473291120824,529.8118951574592,650.6574513839516,632.7781045890758,685.2408592403336,607.5226998342738,487.1257820917335,190.3867276578328,148.48977704010795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.29265247358668,399.2433868689241,589.0851290896937,720.4111744904758,797.81381601192,821.5269340440215,788.2313392784591,711.1471575333283,582.0488596208918,398.3961220598868,162.11220654791086,0.5023280074413872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.3553930267537,414.8317355039463,600.9931712104603,726.0228329044988,799.756200005555,821.5070762750596,792.8000970855248,718.5577827207067,587.1971700924727,403.2899588995866,162.65939840374745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.49229792722596,377.6440180218689,495.9558700234191,573.1842044617541,751.4665187279759,770.4100948446197,731.955157513609,567.2768859320773,374.8889364466487,206.4913782858621,42.03374858168398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.87909727634505,367.1046910136184,463.3273492003888,533.5966388269956,633.3914890081185,446.8858519729331,516.6954710217202,417.5573981621861,362.8992568312614,320.8103477802391,124.40745159990183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.3868880626025,252.9769444796145,413.7454419944428,542.5620537767913,750.1117776010256,628.0490136844666,377.296139328575,355.33638874850914,41.90356987404544,156.5365863071888,57.488241144445134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0492766859422737,103.2530438721762,260.0338071903028,383.7477078223903,481.3030429483755,300.5458622911724,224.4751622360185,157.83837338357424,121.88477946882723,198.4085308454802,41.05851148378167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.9847269549122,171.51669883364,318.0552662050188,256.7616881491509,522.4387790892309,783.1418666408392,533.8643509715178,473.7431167573213,553.9560003233242,369.9575904877988,136.7670740963184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.77760795367988,202.05279918643492,470.0885517954234,527.7452162395816,528.7373692147478,564.932933721659,398.185041330552,320.4507015201529,384.275041909265,292.7910357751227,80.79758454098962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.59000928995041,118.1441641747615,251.4633412009697,293.7817178044397,317.17343416852947,447.577196521974,391.5400434575902,224.66050141299544,220.4558027035629,43.83492177381275,30.36620610723278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.28704157211328,267.4083942043801,449.13787006778745,601.7911593335554,422.6248066120707,524.8636333213454,344.6389350614887,193.57647373143936,258.94604273495025,234.3599183414537,114.33735631748976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.484652493306,360.0985759347215,530.8216994828135,649.9992031165137,718.0245648504358,572.8738348876103,715.6247166977546,571.1528282442532,456.4756834356392,156.20415254530957,109.8833322866478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.53663383452798,353.9581124879745,530.1671285799982,655.807968274306,728.5513888189696,516.8153531084156,729.6729850288498,651.0009172396984,314.7625539219806,335.1535407540633,113.47096921241511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.45225603912309,354.5075107625847,607.1608471554141,733.4010972831986,807.9832001391412,828.5021592600889,791.6946812799839,706.4004152785308,571.802250836597,371.2299586472038,123.8639371086878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.95194474137608,340.1753498826281,602.4508785468422,564.7564202197763,601.0167063440446,820.5222780291385,685.9505906124873,647.7339465090182,335.006446169161,110.72177142059094,102.41460473823302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.28826934062658,380.2292053515271,563.8753236562114,684.4715545612944,752.5226578475745,767.7932821792077,731.2454261414554,648.3988140327766,519.0489843801572,321.9120862211574,98.76224619510866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.95365886456082,344.27634690970456,510.6528254739333,623.0124950974115,686.3381848437048,707.4293418999225,673.9263437696479,599.5810631953981,472.8083306702672,282.050189185556,82.63920874396653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.64783876906414,262.4086492635506,385.068617194813,571.1528282442532,612.1230829770935,648.4819224732464,633.8482176942401,621.6511347141407,492.4381030254804,306.0677930084051,92.68576889279429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.46503790167986,378.0213156321434,563.717932450366,689.6787028668363,763.7643614987335,780.8045336867416,743.6638864718328,659.5963893084648,525.0931008737931,328.3121716102569,96.13587238167794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.85508766992407,373.6915865255439,555.0974543021662,673.5475752135244,739.8563431416366,753.4419990032138,715.2628640188949,635.3213699620368,505.9457987570594,315.65026974186605,90.374912963979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.78375867808126,360.00002256283693,535.9604488063757,653.261761009647,718.8821262804163,732.748732799157,693.9701873813611,612.1598566233191,477.7999854089269,276.8702533782212,73.70762554869829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.35915950513716,349.58646142467785,537.6262949803944,676.6270003484544,751.087014698928,769.3907293712468,740.3814708097378,660.6348770778752,527.8165571132594,327.47814531386075,89.89759103597099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.27969872470294,383.632238573242,573.8248013790037,701.5705645832635,775.7157965220462,799.1707635576438,764.0269253327841,677.5904698795645,536.5679494420222,327.6965807724407,86.66812942444079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.92275117897915,148.53316994265413,249.32973424696172,317.64781420483945,566.965780885009,336.11627481224895,741.3346437199048,653.2338130385156,320.3653866609096,310.267343407366,78.82431068452513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.46284336474113,371.9933795428467,555.0834803166005,676.89691891175,552.8983902578767,358.6496942734337,483.4940167904954,190.33892191773955,472.4979610961233,134.06935940921005,65.09891496729063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.870758356199893,70.30165043528531,287.04037297836686,572.8297065121396,547.7081578295986,579.1113807603926,465.2351659665717,279.0575498557185,494.21206371940224,292.2967979698509,68.91013566210947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4106307280182,376.570227552082,427.03323132159295,686.9530402085965,634.8999439762916,773.6292598352069,567.3651426830188,564.4409023351609,517.3691642205728,311.4235068446982,74.27908801104377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.5706497574948,264.4319352788819,264.2760150188854,265.1600534741483,553.9979222800214,131.77836124935658,500.1171758303054,376.6136204546284,339.92823097999224,128.98871244668427,33.50005623857649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.43145526540542,311.75079229610583,588.1731426632995,717.8024520272332,786.120531985111,800.1651229515836,760.8805721617238,666.4840932465156,524.320854303056,312.80031215938385,70.73852135244518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.62833071367362,312.84738242655254,568.8978682577009,604.7139287355642,552.6115558173171,670.3622419774649,623.5736609388139,495.64182308465263,354.71197223559886,265.7653476910213,30.20440206384024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.474569745389086,104.22607455130496,341.9213626054185,267.401039475135,102.70952938096217,277.4380384759441,158.85626791109823,170.2362404720654,264.7783430263268,80.60194874306954,18.57583965438816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.03811983280927,259.04900894438185,283.6557265797647,131.42901161021356,193.79638013586836,172.93616157794727,209.83410272776712,130.82960117673667,52.71134449974262,66.33598042631904,8.421900458581733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.8256275667994,151.5052160306053,154.06392633498098,230.27142435409405,223.12262752784176,526.6890771199832,405.4316560557643,283.262248565151,404.43067740550407,221.34425399637283,35.42552435494772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.52982486912823,172.3830859387146,499.2140150790052,613.1093521688634,685.0010950669428,705.0875961082777,675.0803007882065,591.8343268815179,277.811658721596,251.60675842124948,42.96117993949304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.61986703426311,275.2956058468419,515.2635052376962,640.9926016829453,707.6257131707671,724.3731671348196,688.6343313140299,597.6872204147809,456.8103236162919,252.1399762915204,41.64615435046639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.42294405865576,326.71766630991584,251.00514156899905,314.9045001964114,479.204738694744,694.7512596271923,433.5201025157847,566.101600198708,430.9246185651835,234.51583860145016,36.06023748880119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.79804713199144,320.1197387041227,508.35520805775934,399.0050936413824,425.7233540430378,550.916290726318,514.4794911001669,498.3130607464786,315.3656417200801,237.93578770042888,33.84940587771948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2427060650888108,248.75680083876725,347.2675152936929,708.3369154887697,792.7419947244884,818.9873460356829,782.7550078825462,690.5664186867217,533.5797229497318,298.483596210842,43.70842043079678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.90685553839737,371.5822501780447,577.3477166874139,712.5217564292403,788.005549090634,803.8417521012167,758.8793503341278,658.9933015103654,503.5547762794724,275.1095311969405,35.72265541645039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.40355482161316,364.6651273230137,561.7034721101288,506.6658267501562,759.2566479444022,772.0891795312797,729.8693562996943,630.1892398947952,484.3361332890612,264.0421346288908,31.017099645425507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.92041446030045,149.81657019592677,148.29561218803693,323.6029384746094,236.73476041470147,119.2657603846416,181.1381556321001,123.86025974406525,2.7278690770133305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.48528142999488,77.032698640415,267.55695973513144,377.93600077290006,432.1153492299677,366.1610792514701,169.7383253021711,42.68831948449926,100.95763287477564,42.72803502242287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.5482235740758,347.0829115896406,372.1117906836931,508.51333473652926,772.4650061957051,789.2690915749449,745.7820484944261,649.3277163364347,494.9990197486295,264.57020418869007,21.38166886139972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.9036942330332,358.4084591541939,558.9395648598145,686.6257547571887,754.3355986064953,765.2816421420007,718.7997533128711,625.4983935822605,476.9799330980966,259.27259271343337,19.538573712573776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.12851171151544,350.263831988153,547.4058784576245,673.6306836539943,744.5891114108684,755.6756302749556,717.2287831461142,625.9882185499852,479.2238609907814,255.5474223507824,18.60746499014216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.54751186482089,322.6740361709513,513.9161188399911,630.5179962920519,687.9915279780067,468.55656169366586,666.8988999759399,584.7031814054541,445.1567551274064,234.3091707096624,14.84478550834108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.26029800610312,92.27316858214328,232.66538872337912,374.8984975946673,327.54507334999136,321.92606020672315,138.22478143270027,186.34530393764183,9.386840935540883,78.33375024387593,1.3606249103463637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.97286433344166,53.543899850289705,126.51163963692936,404.13795918154847,723.0735864772075,742.4400595254457,706.9049497047457,614.5773561261885,466.0853726673071,241.71097022194664,14.28288419401426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.37638390982802,349.276091850534,558.1570216681341,693.2207404712839,767.821230150339,781.8672920626606,738.4332030327067,638.5199417107375,483.2152725521056,248.4787920733019,14.11298994845209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.14546323428358,325.9513035225748,530.0009116990586,529.6331752368028,576.4430849902649,741.1765170411347,594.0223588319398,587.2618917098297,319.8571748700721,146.3826471113824,3.670745366237135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.08175591269115,294.1067968370738,500.3826815560541,649.2909426902091,716.9662193120637,733.8092847563028,691.6644797630174,593.9591081604318,438.29258632294017,215.87821922140307,8.619007202350828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.381206270397893,115.67150420255368,309.3568279268208,609.351820997534,680.2227274763914,692.7735729331808,651.1068253408281,560.6054110338332,414.8015811140414,204.8475962995788,6.881084681730041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.50623072664746,47.86384245428701,384.9877151731167,446.812304680482,667.3828411602685,353.80366317382715,313.1805516613563,125.75851536222956,85.71716293304736,85.60390010267257,4.78057400932506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.17096755022317,334.9733498875579,550.97365761443,688.6468343537465,760.7003812952183,775.9783603560968,729.064013447354,624.918105444821,467.6482526318941,233.54869170571743,9.027930148379248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.66523506008191,296.64785579126124,500.13262076172015,542.0810544841609,698.3013874338095,703.0135624611551,661.5093543851193,562.5492659733171,417.0844890717252,86.34305039180668,5.324088500539093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.57845519590696,290.09332108801425,490.538376461467,494.3010559432681,516.6116271083259,480.6874521105593,666.8003466040556,571.1572410818004,311.8133074946893,211.07043271387104,6.045587439484923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.63827168012808,295.3982872925161,497.3701844572548,621.0002411759478,681.0832307980698,692.1234148679126,656.2286587871265,565.7618117075837,419.1379294769615,205.0549996642911,4.7401229984769255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.90063986418218,223.5455244594359,426.47500737188864,520.7140950812513,555.2371941578233,486.7470135356101,541.4801731048349,397.7533187238637,285.98644027754176,62.93515362337765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.28574291286875,207.61076807696872,416.6196701834339,584.6060989794184,792.6235835836421,810.6867986096457,765.5361157738818,657.051652989655,491.0076081873054,242.38539889372373,7.390767418416543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.70423294783321,302.0138662484975,515.9989781622078,585.7034245827897,721.2165173428159,662.4566435118903,687.3965303820769,588.137839962923,398.8727085149703,2.7984744777664394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.287546149814428,32.48510360275055,70.76646932357662,98.13856515512288,99.79190828942484,118.9090560162535,64.16707077193449,105.19322144703764,60.558840604280846,53.841030911792366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.107794110641336,259.2873021719236,254.8656389497602,589.2432557684638,450.0836882487093,670.7057078332118,251.4280385005932,239.0059008055932,72.98392019097894,64.39212548683504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.22989449794505,247.01005264305232,244.46237443254432,182.6436687085752,417.5691657289783,488.8004539408462,518.4826702282833,437.9557397235139,69.30876198719473,30.78983851175143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.270161740631443,21.216922926309127,57.275689469261295,67.36858441233326,174.37621756414092,138.96834455938145,181.4448478416214,102.26898109917973,260.1080899556785,45.42501423660672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.939376751845586,288.4009978887132,508.3640337328534,641.0926260006789,716.7065973697112,733.5577530161197,691.1467068241614,593.0096126148874,437.2717499037181,106.53472406134672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.286822558724711,144.78667086519232,296.9148324628589,285.6554774615116,352.44671562810333,276.1796443021048,368.5697530792455,172.88100110860893,114.21232592032275,22.192160024211443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.928629421735396,101.04000584232094,218.40751060879825,572.3281139776227,651.7312418537383,671.3426273858389,631.4689627834454,536.941569687674,168.67409598040288,107.81003411244974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.807270448273595,41.58437462480742,148.89281620274028,256.3329074341607,632.8553292461496,643.0158876982765,604.8911777103715,514.7405839883685,148.39857839746853,36.51770164784737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.604772216697217,227.48692386189333,424.3803804828798,552.3320761060028,132.7418307804667,393.65820548018337,352.62690649460865,362.8323287951309,377.5719416752668,51.57871619599484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.31376217500895,257.83253672723976,484.0404731734075,630.1046605084764,712.1503426023621,733.8364972545096,697.052554407989,598.1638068698643,440.732150013545,189.0452250435237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.2943016469576,170.9503846817661,181.9729174014207,233.76418527259935,193.8515406052067,328.51369119157306,141.94921632242676,183.3828189977093,34.470880498931734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.448383424781546,4.532719633764669,20.32552974180113,388.7011179689755,148.53096352388062,246.58274287391117,133.6773523404454,49.33993661378169,46.072230410176886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.659695449617272,3.1566497920035625,57.442641823125406,98.63795127086622,133.9708060373255,125.7746957665688,264.94235348849287,630.9820797074186,463.9274951067902,218.91130956208863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.098268608127068,277.60646177565724,513.9617181613107,655.5424625485573,732.6913659110451,753.2169442883134,713.1277861190379,614.2412449996867,349.6342671647712,65.96677301821425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905337465486731,255.82101827870068,481.24494058733904,622.0387289453583,701.98242942099,721.128996064799,681.0751405959002,588.137839962923,432.9148082989117,204.6298963139234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.041411838356163,230.94438208002205,309.9069616743554,595.3947513090784,669.537041356163,689.3602430905227,653.1183437893671,556.3507001655338,401.5843971876444,183.2151311709207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.33307418012539,250.35277708495727,378.3206531124196,519.7190002143872,509.41870190660296,477.9698796544891,368.6683064511301,208.73751259732043,145.9185636960156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.61795132016445,421.8944819980307,570.2849701933296,650.5353628784826,672.4936425126994,640.5248409029559,194.02952505293845,401.309330313877,184.70961215352816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.477553223508906,215.9149928676286,425.5181570970991,563.5958439448971,641.2139790332234,660.362752095806,482.10912127364014,350.9463508620998,388.4032514345484,177.57773120453967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8943291352886455,88.04272832035288,160.880289399354,288.3884948489965,449.65417206079456,485.762215289689,470.35994130456817,381.6464616770608,304.3894437946698,121.36774200289562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5984258422992985,184.96923409588075,265.44321055008527,457.0824485983612,606.5018634150518,480.0137589117067,513.0122226157664,363.4111459867215,273.91218127583574,74.9748453976317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781066304913867,197.24354173305392,403.9239365605156,545.8157859948304,278.7251160938393,254.24857716609495,431.7807090493149,511.4206592071234,363.2412517411593,162.08646499555294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.713895091447611,191.705430611482,393.8472220217829,28.776113644438816,174.84692023582832,370.3062046540173,598.009357555717,169.4772324139695,9.503045657613708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.9091566115717,401.6660346822652,540.7270488301351,620.8171084177445,645.8217169052882,614.764901721939,525.9962616250933,381.9612440887517,176.92316030172438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.58456393360905,401.0224958733176,539.6017752556323,621.4635891183902,645.6025459737838,610.1292158787427,286.4608203138518,104.36507893403764,56.62111856644602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.07095511432439,179.74149254845264,373.9136993487464,618.3768092542152,648.548850509377,425.796901335489,380.9720330052837,291.6091307854326,180.07171989155833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.1055041187467,423.9633673346818,226.55360872068812,425.2805993424818,394.13258551649335,354.96497492163087,547.5897466887524,403.3076102497749,189.9417665385033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.86597718177424,443.4622255093319,605.9304009527062,702.5465371540903,735.3375974934377,704.5970356676285,615.3282739821149,457.1537894720388,224.1743538098933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.92063347368895,443.4107424046161,594.8961006662596,557.0273352560845,500.7107024803863,489.7778974575221,573.5754760575943,420.3573435858016,200.6355428609012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.68777372065388,192.07390254666225,374.09021285062914,321.66864468314407,45.12714770217954,112.0801899121638,55.828278753822566,60.96261523983768,51.45589221760141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.296134588490258,41.21516721670263,132.57855579122514,189.11509497135236,84.61248260043101,115.85390148783252,184.733882760037,134.68642119287523,74.65932751301624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.0746083149998,441.1712273494784,594.7100260163581,682.1231895133292,709.6504701319474,681.0972047836356,594.5261577852302,444.6757558347758,220.61098749063484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.9716421055682,435.2072774046143,584.8848432178083,669.85770755125,700.0304842793363,673.2864823253228,589.0262912557329,442.6554117111427,224.70315884261709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.3634357015841,430.9915466013141,594.2290267237275,686.9361243313326,714.1986346971267,686.1381362082376,595.6617279806761,444.07487445545,219.8431537574448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.64019293486655,437.0459597158932,590.7700975597497,675.2582852359384,701.6066027565645,670.4666791327455,585.3378945393075,442.45168571105296,223.23662583114108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.59048930342684,384.4258138587899,534.9396123871536,617.5435184307436,644.5103686808841,612.8026599593421,385.4900431805581,392.2181494939898,190.6044276434882,2.57562618163944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.11540943969678,369.08237770763,520.6486379909697,610.1704023625153,640.2438902457925,611.9399502188901,530.7510940820604,143.88351011389213,186.22689279679548,2.391022477587041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.50031683838682,103.78699721537158,105.13585455892576,76.60906623589635,192.69831905957253,180.11952563165158,226.74703809983467,150.3152208387456,188.51789095664893,2.7219852936172386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.76253095886615,142.45154432986814,140.78349173707596,139.71190768606263,149.76140972658845,120.86982683300128,102.49403581408028,109.75388905193375,32.850633646232794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.86181940339767,452.8784853618532,619.4719284388129,714.9929454555992,749.3527695429297,722.5903807658035,636.254685103242,483.15643471814457,251.44863174247956,11.6234140989805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.40284311235824,323.1954864744301,447.197692492926,570.9608698109557,615.3841699243777,667.6152506044143,578.168504471169,429.7684551278513,93.25943777391328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.989673674469856,8.694760913575516,177.28721939935758,168.31665613909024,325.165082966272,97.24717197061489,160.5728617169082,200.0809962758195,79.27956842479777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.047799799175854,84.03513635468944,255.5385966756882,220.5396466169572,296.9545480007825,345.23981644081465,135.32848905597382,104.48569649365754,11.097550957954745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.767050732926368,114.86248398559098,80.95203385513703,194.5333240062289,163.77290441145792,158.88274493638062,213.37761127806377,124.73988536178106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.37744573293178,198.10551600058147,282.1038787090454,373.5533176157357,657.2311083832357,638.9568126278973,564.8476188624157,431.8601401251622,227.5700323023631,11.797721182089736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.66862766094698,304.2798583289176,549.4394610938989,527.7665449543925,259.4873508073907,271.05413349118385,281.4684301022674,75.96185006232619,83.7387407661113,0.6288293504573733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.809749748969817,44.053357232392685,33.18453835396103,86.30774769143012,160.65597015737796,141.68738796130066,191.76279749959383,86.3371666084106,109.81125594004564,2.296146470325052,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.445,186.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.823,253.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87,203.124,33.415,204.83,0.0,3.948,59.68,203.703,261.608,264.411,34.033,6.0120000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.748000000000005,133.892,118.603,75.994,20.001,165.535,289.152,298.336,259.574,225.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.164,174.969,214.725,272.607,182.651,143.111,28.959,100.706,291.998,305.836,59.018,17.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.135,282.507,70.649,3.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.623,0.0,0.0,46.948,0.0,0.0,0.0,40.779,288.887,231.976,5.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.439,184.011,193.321,0.0,0.0,0.0,0.0,0.0,180.257,2.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.394,156.077,0.0,0.0,0.0,66.457,147.923,89.052,277.733,196.925,20.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.612,234.422,92.145,56.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.979,23.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.55,234.876,69.514,21.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.542,153.571,0.0,0.0,0.0,0.0,0.0,0.0,76.536,265.049,107.67900000000002,68.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.83,0.238,0.0,0.0,0.0,0.0,0.0,0.0,131.463,282.218,98.09,51.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.063,124.708,0.0,119.329,247.161,305.836,305.836,181.543,305.836,305.836,104.187,79.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.291,7.537000000000001,0.0,62.388,0.0,0.0,0.0,0.0,0.0,0.0,172.285,66.889,26.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.578,62.089,45.803,0.0,0.0,37.206,101.289,190.252,79.584,148.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.065,94.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.221,62.47,0.0,0.0,0.0,0.0,0.0,136.192,13.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.467,26.231,44.767,24.387,0.0,0.0,0.0,27.185,177.043,119.798,62.837,34.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.103000000000001,0.0,0.0,195.075,192.922,180.109,223.95800000000003,195.736,231.178,305.836,239.947,49.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666,0.0,0.0,0.0,58.662,119.23699999999998,0.373,293.378,253.366,142.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.86,52.023,6.117999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.348,60.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.054,1.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.436,22.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.381,223.349,294.401,305.836,157.515,0.0,134.222,170.07000000000002,0.0,289.209,152.876,89.35800000000002,56.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.985,103.285,66.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.23299999999999,305.836,305.836,305.836,181.105,305.836,305.836,305.837,305.836,305.836,265.23,104.011,91.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.307,270.08,305.836,305.836,0.0,0.0,0.0,173.58,210.065,59.12400000000001,285.112,112.365,70.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.587,10.968,20.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.963,79.227,13.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.672,4.487,0.0,20.887,0.0,0.0,0.0,0.0,0.0,24.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.436,16.806,13.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.152,120.643,103.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.708,49.612,153.794,184.69,153.68,151.487,39.149,286.949,225.547,305.836,305.836,59.047,72.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.42600000000002,44.455,58.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.028,35.757,47.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.641,74.831,79.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.809,154.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.727,35.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.97,181.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.964000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.507,104.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.811,21.780999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.592,102.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.115,63.515,165.727,0.0,0.0,0.0,32.456,105.89,139.169,246.657,232.872,86.552,110.756,3.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.027,65.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.54,179.821,0.0,0.0,0.0,0.0,0.0,0.0,110.328,0.0,137.756,0.0,77.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.978,268.83,305.836,305.836,242.077,305.211,305.836,39.985,305.836,305.836,302.603,0.0,21.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.012,172.56199999999998,54.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.975,0.0,44.292,0.0,0.0,0.0,0.0,41.703,252.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.829,0.0,259.057,305.836,305.836,30.35,53.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.258,305.836,261.134,185.387,158.334,183.171,74.932,305.836,305.836,305.836,29.909,57.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.387,181.719,288.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.836,288.005,289.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.886,0.0,0.0,0.0,0.0,0.0,83.39099999999999,0.0,22.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5,29.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.70500000000004,255.346,252.049,278.595,0.0,0.0,0.0,91.93,301.705,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.732000000000006,0.0,0.0,126.343,200.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.39,0.0,65.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.406000000000006,0.0,59.297,0.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.836,227.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.12199999999999,0.0,0.0,0.0,0.0,166.781,230.757,305.836,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.969,116.333,0.0,0.0,0.0,46.43899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.178,33.648,0.0,0.0,0.0,0.0,0.0,0.0,68.129,20.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.126,0.0,0.0,7.337,0.0,0.0,0.0,153.556,0.0,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.571,194.234,0.0,85.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.272,81.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.173,236.626,182.675,101.638,120.218,108.9,103.00700000000002,102.328,100.331,120.39199999999998,120.333,87.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.195,249.596,188.65,101.78,120.199,108.658,102.793,102.168,100.71,106.794,106.275,82.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.666,0.0,0.0,0.0,0.0,34.078,136.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.668,0.0,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.521,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.956,149.473,16.232,0.0,0.0,0.0,0.0,0.0,305.836,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.879,0.0,0.0,0.0,0.0,80.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.757,305.836,0.929,0.0,0.0,0.0,0.0,79.592,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.836,0.0,0.0,218.142,0.0,84.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.721,185.345,305.836,0.0,0.0,0.0,0.0,0.0,63.8,42.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.562,0.0,147.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.857,281.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.384,0.0,0.0,0.0,0.0,46.042,185.685,305.836,22.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.554,0.0,12.756,0.0,0.0,0.0,0.0,0.0,211.301,229.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.206,0.0,0.0,0.0,95.668,0.0,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.836,305.836,60.14900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.529,305.836,305.836,305.836,305.836,305.836,256.729,185.384,189.602,95.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.177,124.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.862,166.225,147.096,287.246,302.905,289.776,45.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.751,93.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.75,3.059,0.0,0.0,288.456,305.836,0.0,144.155,24.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.871,116.824,0.0,0.0,0.0,47.19200000000001,182.622,296.471,305.836,99.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.171,0.0,14.264,0.0,0.0,0.0,210.86,229.738,289.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.127,232.163,80.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.894,246.665,0.0,38.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.139,0.0,48.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.981,0.0,108.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.624,0.0,0.0,0.0,0.0,0.0,54.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.564,0.0,193.675,207.191,110.653,166.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.797,74.447,204.432,176.741,292.7,305.836,209.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.44,19.856,0.0,9.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.028,0.0,126.13,138.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.994,167.908,103.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.359,236.233,88.249,0.0,0.0,39.789,271.829,196.442,305.836,166.315,0.0,24.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.45,63.467000000000006,243.717,180.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.74299999999998,282.819,15.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.503,0.0,0.0,0.0,0.0,12.811,286.372,305.836,305.836,305.836,8.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.741,222.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.869,179.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.42100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.578,230.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.994,130.264,95.971,122.089,60.826,185.521,112.73600000000002,165.332,203.547,247.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.374,229.503,265.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.461,0.0,0.0,0.0,0.0,234.607,293.987,251.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.318,210.56,305.836,275.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.34399999999998,205.122,248.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.951,204.781,193.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.942,283.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.249,0.0,1.29,0.0,0.0,0.0,0.0,0.0,193.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.405,261.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.016,305.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.63,146.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.975,0.0,0.0,0.0,0.0,0.0,0.0,168.247,302.119,20.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.659,263.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.335,271.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.713,0.0,0.0,0.0,23.962,241.248,274.183,206.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.734,299.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.068,278.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.121,305.836,32.161,7.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.846,22.421,0.0,0.0,305.836,305.836,305.836,305.836,305.836,305.836,46.899,16.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.83,286.116,164.858,119.624,206.725,227.063,120.096,196.216,295.361,305.836,18.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.603,305.836,40.528,18.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.108,305.836,48.281,0.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.96500000000001,22.323,186.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.61,0.0,0.0,0.0,48.495,14.159,173.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.789,164.98,0.0,7.847,0.0,138.758,54.525000000000006,0.0,174.556,173.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.46,20.304,0.0,0.0,0.0,0.0,37.064,76.918,241.285,190.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.762,93.559,140.072,35.316,32.337,111.325,4.975,94.289,283.821,204.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-0.9523029906134032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0641781270464963,0.0,0.0,-0.0714181765262315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,1.000007276431638,0.0200611220257585,-0.2592374299643455,0.4823619297096703,0.0996289019864658,0.0,0.0,-0.692054136651386,-0.8316306483300588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4664265444226151,0.0,0.0,-0.0474859928690969,-0.4716000873171796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2905333624390598,0.0,-0.3233282398311868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1934366586625918,0.6295495888816125,-0.564891217347013,-0.3510005093502146,0.0234301098741177,0.7632976788183075,-0.008600742196027,-0.1661354871570981,0.7394091537510005,0.0,0.0,0.0,-0.5555046205340901,-0.9681801644473548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1538965291421087,0.1160736374881758,-0.0574474277814159,-0.2430037109801353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5650294695481336,0.0088626937349923,0.0,0.0,-0.638681510587208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4174270537728297,0.3891362875645783,-0.8976206068543986,0.0,0.8650949574328749,-0.9627592228771013,0.5853234373863058,0.7837953867423415,0.0,-0.3670959761333042,0.0,-0.7065851706323218,-0.4500036382158189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6643454849741687,0.7047806155861166,0.0,0.0,-0.5929709670377646,-0.9307138179436804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1361129302190205,0.0,0.0,0.0,0.0,0.0,0.3366950447500546,0.5361493123772102,0.1350287419049697,0.0,0.0,-0.5554464090809866,-0.7176890053117951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3342792694462635,0.0,0.0,-0.3720148439205413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0572218584006403,-0.0636833296951175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.000007276431638,-0.2508768100123699,-0.8620170268500327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5474496107109074,0.0,-0.6092556210434403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8659972349559775,0.5031288656043076,-0.8377210216110019,-0.6859637633704431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6186494942880011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7504693298406461,-1.000007276431638,-0.549130466419268,-0.0534308375172815,-0.0534308375172815,0.0,-0.0534308375172815,-0.0534308375172815,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.6287637342647165,0.7403550898639307,-0.6518591282834897,-0.8786727788692423,-0.0534308375172815,-0.0534308375172815,-0.0534308375172815,-0.0534308375172815,-0.0534308375172815,0.0,-0.0534308375172815,0.0,-0.0534308375172815,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.6100633049552499,0.7590627956050352,-0.6377210216110019,-0.8920614130830241,0.0,-0.0534308375172815,-0.0534308375172815,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0621480026195153,-0.0691697591501127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6830895728734628,-0.7602051953721894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6727497635159717,-0.7486938805209925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3691188241286473,1.000007276431638,-0.8094375318343884,-0.630837517281525,-0.0834170122971694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044604525940478,0.0,-0.0049625263770646,0.0,0.0,0.0,0.0,0.7579349487011569,-0.5897766135487157,-0.2537218947827985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3474568871425452,-0.3866841301025976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9019064250891362,-1.000007276431638,-0.0037182565669795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.90115695263043,0.0,-1.000007276431638,-0.0028887433602561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4979917048679327,-0.5542094157025395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7493342065051298,0.6197846176235174,0.0,-1.000007276431638,-0.5236847849814451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4414974896310848,0.5660336171141672,0.3615949938150331,-0.0625991413810667,0.0562468165611584,0.0,0.0,0.0,0.0,-1.000007276431638,-0.5236847849814451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3133740813505057,-0.3487520919740959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6436076548060831,0.0,-0.7162628247107619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.000007276431638,0.0,-0.542072327730481,-0.3487739212690097,-0.222047587862912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.000007276431638,0.0,-0.0971330859346576,0.0,-1.000007276431638,-0.015760750927745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.178519973804846,0.2101360692716292,0.0442770865167721,0.0,-0.2731499672560576,-0.2086589536491304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2337189842101433,0.0,-0.2601033253292585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1157971330859346,-0.0296441824929054,-0.0992286982463799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2702393946008877,0.0,0.0,-0.3007421960270683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2037982973149967,-0.0417885468966019,0.2801062359019137,0.2364476460743651,0.3292367023211817,0.3570836061995197,0.0,0.0,-1.000007276431638,-0.5236847849814451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1506148584734046,0.0,-0.1346940260496252,-0.0329185767299716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1256785272502364,0.0,0.0,-0.1398675689441897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5277886924252346,0.0,0.0,-0.5873681146765626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1197555118969657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2231536054718765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262097067598049,1.000007276431638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.6511280321544707,0.8148098402375229,0.6973450344367919,0.6890832340288017,4.015316798287249,6.068087899658663,18.164836097028942,7.199545555533113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67445012219507,27.56283856112783,26.392771303346727,23.51161156106724,19.29293995273777,8.976159843267153,6.069560299731373,3.160588556078447,2.539399325402436,2.2355123103956696,2.1753893074266326,12.007749792975298,16.901762234654925,52.867997010765286,59.59596554301064,54.470131889883056,9.994815293571126,0.0,0.0,0.0,0.0,0.0,0.0,27.490854557573066,73.83472864615943,57.76601765264285,57.043723616974006,44.9187544182101,35.45015855062511,13.434750863444489,10.801445133404696,7.231283957100443,6.337046312940558,5.852626689018602,6.341381713154652,17.59976166912403,21.91045828199794,57.5714972430369,60.5423097897437,37.08738563147583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57082365534932,71.06334450930096,53.209593827634265,52.15257417543576,40.23644038698471,31.47189715416776,10.467373916907354,7.621715376381005,3.232408959625133,2.476576922300094,2.1853689079194525,2.276984912443699,12.283415806588431,15.265434953848638,48.89726121467957,57.70892124982328,40.32265759124235,0.0,0.0,0.0,0.0,17.970479287431075,0.0,15.479505564420029,48.65030700248429,79.34175031811112,61.470412635575926,60.41887358364807,47.99001736987739,38.43373189796207,17.065116842721817,13.915080487164468,9.940172890872736,8.76781523297853,8.298365009795802,7.606827775645815,16.499306214780553,20.54055361434833,52.66578740077962,64.19328937003898,59.933063359657446,24.43439740663691,9.827370685302256,0.0,0.0,3.919528993556987,2.641976530467977,23.24674314798732,61.1775686211145,80.99975459998788,63.32375532709903,61.52415523822989,48.84883561228817,38.01998747753024,15.766378178586576,11.624107774030014,6.495083920744885,5.335568863484883,4.728531033507704,4.367711215689443,15.475251964209972,19.039196340207223,50.97285451717799,62.81283250186827,66.78553149805093,70.02063985780937,37.11421603280079,63.146494718345416,23.247724748035797,23.953249782876533,35.5847195572701,63.1493577184868,73.76544404273798,80.99975459998788,67.6211185393145,65.32908242612753,53.11863222314233,37.11560663286946,12.61560562299287,8.757590232473593,4.344234614530104,3.877892791500878,3.2618569610793555,3.0936761527741305,6.32371291228212,8.448631617216376,25.408962654763585,19.56369796610854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.83281392013896,41.433828846115006,37.95626527438347,29.150658439538688,22.78121932499849,12.62558522348569,8.781884833673326,3.102755953222516,2.1021783038112742,1.2270818605966352,1.1584516572074892,4.696792631940377,7.037417947526811,19.316989153925388,10.351054311163177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.261795358607178,35.08623033265335,36.209098988103655,31.913044575952814,27.500506958049726,22.46154490921209,10.897396538143038,7.039135747611641,3.3577265658136577,2.1629557068126277,1.7900294883965178,1.979478297752015,11.648156975217628,14.689644725414556,47.409400941204986,56.762658803094254,68.36983397628809,74.55465048171114,70.16698006503606,54.636676698107486,45.07090242572358,63.09348831572781,80.99975459998788,80.99975459998788,78.59835188140009,80.99975459998788,62.32530447779281,60.396542182545296,48.127523176667815,38.54620690351639,17.57931166811416,14.018639292278484,9.015751045222274,7.173205954232392,6.006819696633072,5.631603078103856,16.80147542970249,20.709388822685867,51.732367554684814,62.893405505847184,78.01429985255801,68.26832017127506,70.42415927773625,74.79931429379329,65.59755003938518,54.026039667952574,33.85170467168911,48.27206378380562,79.27181131465734,80.99975459998788,69.66489164024156,66.2713366726586,51.7445557552867,38.941709923047405,16.237137201833935,12.311555007978026,7.782206984306518,5.690008280988064,4.529102623659389,3.78488618690796,12.742477429258145,16.302495405061503,47.52825634707438,58.41869988487406,31.149850538264225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.32301609743289,80.99975459998788,70.61630748722506,65.09726121467956,47.42878754216235,34.88909232291814,13.41740926258811,9.338861061178324,4.732457433701602,3.555273575569065,2.670279331865646,2.249745511098544,11.767339581103188,16.11394639575044,48.73995980691159,59.56954414170588,15.878771384136858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5273949223404895,64.1343115671265,56.27316757892186,55.34563733311789,42.7090909090909,34.81342731918159,13.676960675405464,10.233180505342244,5.745795883743007,5.384894265920705,5.00117044697138,6.178681505120075,16.978327038435904,20.87135283068409,56.11578437114984,63.24702692330997,54.94342671325563,8.23096180646725,0.0,0.0,0.0,0.0,0.0,0.0,14.033690493021751,64.1421643675143,55.19733392579426,53.290494031629336,40.91546222051666,31.21349094140696,10.23604350548363,7.165925753872876,2.8603007412494192,2.074448102441881,1.380211468158591,1.2212740603098302,4.554787824927794,6.879543939730565,24.55873341277696,28.114170588354103,2.40958271899174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.46278099816202,48.23140918179799,43.77625376179031,33.921480075134816,25.89943547898447,15.25398295328311,11.428769364383673,5.276182060552201,3.803700187837046,2.6151461291430187,2.146432105996648,4.990536446446244,6.9160267415321846,18.737681525317605,14.410297711619638,4.905955242269394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.016370099573832,39.18122033487508,46.85103411363131,40.74114641190846,36.10341338288461,30.606207711417664,18.10225909393872,13.02468744319444,7.110301751126012,5.131805053422472,3.700550382743228,3.178584556967138,5.940479893357031,8.453212417442588,20.182760396679527,6.483468320171276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.255193795318213,41.95849407202441,38.415817697077415,34.142585486053605,27.87670517662741,13.714752277271716,8.571086223263517,5.049023449334491,3.69695118256549,3.1499545555533115,3.0731443517602157,13.935448688170306,18.379888307648805,50.59861949869726,61.180431621255885,73.72045404051624,30.89226232554382,35.972287976409284,40.6757882086809,14.576842519844076,0.0,30.697169315909598,43.94811557027731,80.99975459998788,80.99975459998788,65.26274262285148,63.19549292076508,49.76785865767204,38.86866251944012,17.18896204883763,12.62075902324736,7.825724586455535,6.078967300195916,4.753071034719557,4.091227202035912,13.432787663347538,17.18904384884167,48.55689139787118,59.25101492597605,45.75049685928379,53.56804144533538,70.5360616832623,58.84430530589162,0.0,0.0,9.144913251600654,0.0,24.49043040940397,72.08412675970996,65.071248813395,63.22911272242531,49.119839025671055,38.00223687665367,16.93260083617782,13.44104946375553,8.395134414574539,6.748582133263316,6.1490699036577725,5.270619660277514,14.077944295207129,18.292035103310376,49.90119266425642,60.89674920724687,75.42173052452989,69.46922603057907,24.274232998727552,0.0,0.0,37.16035123507908,55.13459332269597,46.813242511765054,78.08374805598756,73.12184161095514,66.52115388499526,64.38339257942678,51.24942033083557,39.70973016097433,17.248348851770317,12.74345902930662,7.074064349336512,5.139821453818344,4.2297146088747954,3.7281987841085815,14.4932429157157,17.570804467694046,48.78216860899599,58.55129769142211,19.223573549312277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.97614873462463,74.43088707559936,72.37476217406234,69.46423623033265,55.64248954777726,44.4841509967482,22.92911373230191,18.36729110702672,12.00562299287027,9.289208458726344,7.630467976813233,6.945638342994486,9.184831653571932,11.232367554684815,28.39646240229444,35.86439377108117,32.21390499081012,13.417163862575991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.212995091999755,49.52360384561006,47.41717194158874,39.74727636282847,33.502827654460624,23.653861768091936,19.31559855385672,13.355568459534243,12.033434994243702,10.399234513542444,9.785080083213831,12.64873462462887,14.86764153420452,25.617798065076443,8.68012562864818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.27823614954252,47.4179081416251,45.07752822605077,41.28912463896911,36.062676980872936,23.53901456242047,18.40107450869504,14.23819050312052,11.780263981741433,10.737722930257924,10.076451697602552,18.6921189230676,22.17000969481529,54.1205186726182,64.07148916402416,28.072207186281837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.446084708448627,72.67537718890752,70.52354628264425,66.61988648987094,52.4671769909717,41.22581143584254,18.945535335581997,14.540114318030335,8.96012704247541,6.080685100280745,4.481413221304356,4.024887398759872,15.023961341924018,18.04090909090909,49.01807982064592,60.36521278099816,69.80779624729857,43.45445254589888,0.0,0.0,0.0,0.0,0.0,0.0,35.9242713740381,78.985347700511,73.64544343681202,70.42015107753832,57.04266021692148,46.14207347862091,24.445522207186283,20.26341520066248,15.00179354082931,13.0978984468098,11.999242592555188,11.04962634566056,19.003531538446,20.05400719032134,51.59330754781766,63.60547454101109,72.69034658964675,24.632189816404438,8.258528407828562,0.0,0.0,0.0,0.0,0.0,37.30791844236634,79.23410151279514,72.86106319807719,69.0394488093555,54.59913049625336,43.19391953303306,21.753647674254207,17.76426147724748,12.709593827634263,10.602998323604856,9.411335864757326,8.533376421401304,17.9897840883844,21.35896265476359,52.21286077841288,63.97144775908384,60.59024459211084,48.09946577528226,18.71256892407748,41.37836844337622,67.4126103290178,80.99975459998788,80.99975459998788,47.88744016481186,80.99975459998788,80.99975459998788,73.35971602270202,71.32134172204157,57.05738421764861,45.13985982912888,22.87635272969643,18.537189715416776,13.76113287956212,12.2860334067177,10.996701743047,10.075960897578316,21.048858839449824,24.61525721556826,56.36404738340975,67.56042293631718,45.38869544141706,23.915621781018363,45.12137302821595,0.0,0.0,0.0,0.0,0.0,14.222321302336852,66.01317585990991,70.30882127204055,67.04311971077134,52.62169719860233,40.41141059562521,18.83224232998728,14.697579325806386,9.411499464765406,8.23398840661671,7.189075155016057,6.6301357274141095,10.517353719375492,14.336923107996205,29.866244874876287,22.800196925935648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.075060087657288,51.24827513077901,44.89691381713154,33.58781785865767,25.693381268808952,14.704123326129547,10.75285593100523,4.667835430510391,3.2525317606188526,2.3522409161600453,2.617763729272283,5.727145482821999,7.723310981398073,15.902575185312353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.112842600634202,35.793882167599115,33.457428652218695,30.806372321302334,26.86508452667084,16.150020197531862,11.143696350305992,7.45206216800307,6.170583304720164,4.5968330270041005,4.85376683969219,14.482608915190564,18.145531296075617,51.44050514027185,59.72619114944153,66.71739209468603,56.26048857829572,51.79535355779524,0.3716174183514774,0.0,41.33575064127164,52.16860697622751,68.72042879360141,46.59279150087859,71.26530871927451,62.75090989881036,60.686277796853226,46.62845630263982,36.67004201086627,15.796889580093312,13.148532649310257,8.589491224172406,7.411243965987357,7.301795560582496,7.399464765405667,18.058741491789704,21.281334450930096,54.37867948536689,60.59809739249864,65.89023045383854,25.79775807396336,0.0,0.0,0.0,0.0,0.0,0.8925198440750539,59.10091191856355,71.47258992951062,54.74211690331441,53.298183232009045,41.94704207145886,33.775712467936415,15.044002342913696,12.522271818383794,7.217459756417766,5.494751671345761,4.462435620367191,3.6286481791925023,12.500922017329485,15.56212356849993,46.88498111530771,55.02072771707297,28.685052816545817,0.0,54.30481408171922,44.85151481488962,20.17392599624326,2.4907283229989297,23.057948738664138,0.0,17.69661287390681,62.36882207994183,65.2350124214821,61.55360323968412,47.68138595463634,36.29883359253499,15.111896346266484,11.294290157742722,6.27389670982206,4.957898244834481,4.279367211326775,3.93400759427198,13.313114257437745,16.712313425299428,48.31746278604754,57.13214942134071,60.55138959019207,46.05315687422996,45.0301660237119,34.906597523782594,0.0,0.0,0.0,37.1765476358789,60.533884389327625,61.44161903415403,69.31045222273838,66.99526670840824,52.10202177293935,40.037093777140434,18.933837935004345,15.785928379552018,11.402838763103148,10.271871907252931,9.8531376865747,9.683975278221,20.64885681969664,23.80830017571853,55.398889135747616,64.58781078952153,35.17964593726647,0.0,69.37172042576397,61.44300963422269,59.70075134818524,61.23654642402698,56.631451596614895,66.2620114721981,80.99975459998788,79.94911534810447,68.20680656823735,63.6365585425461,48.23901658217366,35.18095473733109,13.16440185009392,8.8756276383026,4.246156409686736,2.885167942477429,1.7037304841348386,1.4866332734139889,4.717897032982569,6.924779341964412,24.102698390256712,29.081782836137425,0.0,12.705585627436326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.906895437377552,41.76168326230534,37.76387166488255,28.723744218456503,22.442976308295123,12.794993031851508,9.712768879642908,4.303989012542667,3.273799761669124,1.9352244955666416,0.358774817717275,3.138257154975662,5.511111672153663,17.880744682999737,11.900509987679506,4.786445436367676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.612276059865486,31.75443436812021,29.109267637494696,24.884461028862276,13.885959685726402,10.669828926905131,7.829241986629234,7.090260750136333,6.539092322918139,6.241749308234534,15.538156167316354,18.662834521621456,49.9825018682717,59.0732635171982,57.69149784896285,15.084411544909212,0.0,0.0,50.3854486881703,55.80478075579164,34.99330552806447,80.99975459998788,78.23466906344045,74.5775544828422,63.273121124598575,63.60113914079699,50.72450970491406,40.1714093837733,19.01236593888227,14.57291611965018,9.593586273757348,8.953664842156288,8.093783199692998,7.443391367574883,17.991910888489425,19.52517016420593,49.80123305932016,59.90606935832441,20.201574397608614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.4555896669427,57.49648663933267,68.42586697905516,64.67083779362162,51.247048130718426,37.973443275231766,14.525226717295144,10.60389812364929,5.7963482862394216,4.115276403223525,3.114044353779968,2.89997374320858,12.609634222697984,15.438196562380076,46.23393488315728,55.76126315364262,69.97507725555937,56.00355476560764,0.0,0.0,0.0,0.0,0.0,0.0,5.726818282805841,52.06153077093979,61.0547868150512,56.391613984771055,42.6097039041829,32.27607299388014,11.858873785623397,8.295992809678657,3.51805457373109,2.297271313445497,1.9299074953040736,1.5954272787865325,11.187295752459049,14.500850316091372,45.95957766960877,53.1866898265032,17.325977055603804,11.355312960756196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.19728343196461,57.50703883985376,53.9701702651936,40.31488659085859,30.292504695926155,9.772482882591747,6.655411928662317,2.214244309345398,1.2584930621478057,0.8490022419260367,0.9460170467168912,11.51506836864535,15.03328654238452,47.52997414715922,50.96712851689524,2.6840217325442826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5125638746945125,46.0919300761447,58.26876047746965,56.05827896831007,43.025493324715725,33.48949425380218,12.829185433540022,9.474976267900065,4.211064207953788,3.218502958938417,2.247373310981398,2.212771909272687,4.937857243844802,7.365108763709074,26.17354729252086,27.681612166993197,10.22917230514431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.020228838035997,42.50385469895578,39.5080113510129,30.845554523237254,24.72282422088021,15.15238734826604,11.746644180081194,6.702692330997152,6.563141524105754,5.8073094867807145,4.690903031649532,7.331897962069036,8.698285229544949,19.98308658681909,12.103292197693442,19.510037163458623,13.316958857627595,6.304162711316677,4.897039041829089,0.0,0.0,0.0,4.136053604249561,9.392930863848438,13.725140877784732,28.34141099957585,26.23849649572822,23.643064167558723,19.72860677425219,9.151539051927854,6.059253499222395,4.2604714103936505,5.655897679303589,4.064151400698834,2.4755953222516207,12.002759992728889,16.334888206661148,50.47788269273495,56.39275918482761,69.9089010522914,46.17119428005898,8.041594797115792,0.0,0.0,0.0,0.0,0.0,0.0,38.26358788955989,57.37362303326533,54.71929470218739,41.84700066651855,31.88785017470865,11.27490355678536,7.598647775241866,3.087622952475208,1.9668810971299304,1.3071640645513118,0.892847044091212,11.375190361737795,14.696352325745794,46.43745329320757,48.03827937226071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.285484033851056,66.01554806002706,62.54837308880855,47.825681161762034,35.99584637757266,14.345512108420351,10.74148573044374,6.4001141160550175,5.268411060168448,4.539818424188565,3.9996111975116646,13.592461271232654,17.643033871260933,48.63124760154309,53.49311264163519,3.429792369372463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.016495324271375,61.99057886126315,59.30524832865424,45.47687584577165,34.27722829270263,12.875729635838502,9.023276645593908,4.230287208903072,3.1493001555209954,2.738909535254792,2.495799923249379,12.109999798024685,15.28367635474945,46.49733089616449,50.9970673183737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.30451313849447,60.49249358728364,58.87923390761649,45.23278463371776,34.935718325220655,14.597128920845872,10.812079133929831,6.0449384985154815,4.636587828967301,4.12942780392236,3.981778796631052,14.763101129042033,17.879272282927026,47.34666033810668,54.20951707701319,5.006405647229909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5117509240370826,52.95012421482095,62.67319989497283,59.79670275292359,46.42371089252894,35.92999737432086,14.813326331522289,10.746148330673993,5.747022883803599,4.6270990284987175,4.079120801438064,3.741286784754904,6.8274373371574,9.384505463432369,22.14326109349437,15.303062955706814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.54663711094504,50.87158611217709,46.480807295348505,36.25351639029711,28.75425561996324,17.73947607602351,13.81029468198986,7.91259619074549,6.691485730443739,5.851563288966088,5.522318272707076,8.637671426551675,11.38075276201248,19.98226858677869,4.3011260124012844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.174330956757084,43.03547292520853,41.19603623437216,37.29941124194624,31.877216174183516,19.26185595120276,14.920484336814038,9.668515077457537,8.500738219789543,7.059176748601321,6.638970127850377,9.94925269132112,11.89486578740078,20.494009412049845,4.004191997737876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2610339116559954,42.96537032174668,42.5618509018198,39.26048453878936,33.86004827210115,21.201170446971386,17.03984064147361,13.53176566823534,11.966686190947463,10.664593726646604,9.7537506816667,20.13130819413868,23.156026943507506,53.79348225646825,65.8375512512371,80.99975459998788,80.99975459998788,80.99975459998788,48.58895699945466,7.079463149603119,42.53788350063622,48.43500939185231,0.0,66.58675748823494,58.14458807133768,71.47987012987012,68.80419199773787,54.825143907414514,44.05020197531861,21.85704287936014,17.10119064450324,12.520390418290884,11.91441598836622,11.36455636121266,11.025086344448708,20.788653026600144,24.36633980327604,54.9768829149078,64.34453757750802,21.33524065359213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.37379471228616,68.5073397830785,72.61909878612833,69.57589323584658,56.23553957706368,45.63802185372948,23.0496051382521,18.81424632909858,14.635738522752517,13.837779483347134,13.325629658055783,12.78280483124962,22.161747894407306,25.342950051503703,55.39414473551333,68.77024499606148,80.99975459998788,80.99975459998788,71.4224465270344,40.01697097614672,71.79259154531316,80.99975459998788,74.14385086142474,69.8134404475773,80.99975459998788,79.221422512169,72.67840378905697,71.62923693724628,57.92552766051988,46.23450748318556,22.7756569247238,17.890069883460242,12.581495021308395,10.400625113611117,8.916527640322354,8.31521581062794,19.15747914604836,23.231773747248088,53.40239643715538,62.41716588232918,80.99975459998788,80.99975459998788,78.66281028458322,12.961292440063824,0.0,0.0,44.36856759104038,50.46373129203612,19.987094787017025,75.80447274343076,73.36176102280301,69.90423845206115,56.790389004463655,45.768901860192685,23.45917775847791,19.09727434307528,13.667144674920726,12.608161822625274,11.317194158873786,11.050526145704996,14.929400537254349,17.5988618690796,33.99591807881077,36.62038940841429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191641251439076,0.0,8.374193613540426,46.42215669245218,42.51841509967481,30.86952192442084,22.87708892973279,12.35212780998162,8.783929833774312,3.344965765183495,2.7195229342974288,2.433631920179354,2.2361667104279856,5.23675445860516,6.659420128860253,16.06805659348428,9.66606107733635,13.487102866029767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.736404031427359,28.29748439740664,28.283169396699723,26.76397972167801,23.079625739734603,12.318508008321382,8.917263840358709,5.725673082749287,4.807059037385631,4.720841833127992,4.786036436347478,14.139539698248871,16.92597503585062,47.81103896103896,47.2607703338652,5.865796489668963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875626628426005,64.48433378441155,65.06748601320919,65.80875764981519,53.470126840500086,42.961771121568944,20.84992122962574,17.292929853971845,12.108200197935812,10.539930520490396,10.077515097655066,9.328145260649148,19.44443356021894,21.95749328432065,50.39379228858233,51.374083536991776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.53562339682091,70.65107248894185,65.3012704247541,48.58421259922037,35.63199995960493,13.587307870978169,9.038655046353336,5.456796469471431,3.87429359132314,3.112162953687059,2.807376138635859,12.360144210377491,15.483513764617964,43.971837571448766,53.09041122174871,56.97443901355254,40.7459726121468,20.19085859707944,38.45442729898407,26.46696390701056,0.0,7.067929349033548,0.0,0.0,42.45690149663711,61.45004443457009,59.99228656258205,46.00383147179414,35.04058593039931,14.286616105511904,11.203164953242714,7.067274949001232,5.907432691725071,5.66555007978025,6.016144897093575,15.6434327725152,18.949707135788003,47.744290157742725,34.37579729757024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.23328553250792,63.64514754297025,63.42117913191008,50.03060027064692,39.23684433762194,18.5825887176587,14.972427339379127,10.303283108804102,8.951210842035103,8.674317828361374,8.65493122740401,19.243369150289837,22.215163297045105,50.28328048312496,39.17729393468118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.44326614287733,71.9660075538769,70.7816252953889,56.8894488093555,45.63344105350326,23.59013956494516,20.16869079598473,16.1037213952455,15.225843751893516,13.857084284300456,12.990495041505929,15.375046959261578,17.541438266243865,29.246200844256837,12.65225202480257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.183461251035125,56.89869220981196,55.99153016501384,46.44416089353881,38.91594292177496,27.449954555553308,22.97254953444689,16.56319201793541,14.894390135525438,13.832217083072448,13.860847084486275,17.121640645513118,18.71886752438852,25.39235725394357,2.9030003433580416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.77176486033407,46.40105229140999,42.925288319767326,37.26284664014057,24.487322009250462,19.545783765223888,15.001466340813153,13.567921270020804,13.010617842499643,11.890039587162448,21.192336046535114,24.725278221001396,53.17744642604674,62.0057936620145,41.63636565611682,49.27542263335421,55.01843731695986,50.88851871301328,58.92790491001999,28.37314940114318,73.52896023105976,62.02984286320212,80.99975459998788,80.99975459998788,67.13473571529558,68.2186675688231,54.9253489123629,43.60177435317405,21.6219496677506,17.173420048070124,11.876542586495928,10.352690311243968,9.83301488558098,9.76062188200602,20.713560622891883,24.20478479529801,51.681242552160114,50.54700369614833,16.39190280947668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.189565955040293,64.46633778352285,65.9411100563511,67.12516511482298,53.91307386237401,41.950477671628526,18.90839813374805,13.275486255579567,7.965438993355011,6.498683120922624,5.653770879198562,5.263421259922038,14.885064935064934,18.126062895114217,43.378133142130025,34.73219991517036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.90080992102765,64.932516006544,66.1680232675567,52.99421441699824,41.50761244975864,18.98193633737957,14.58894892044192,9.443810466361011,7.538851972288986,6.682324129991316,6.798316535719335,16.810146230130677,20.271431601058357,47.809157560946055,35.26479974147159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.22852598412474,67.77482074690472,68.81490779826704,55.31545313162731,43.7385439599281,20.473968411060167,16.068301993496394,11.221733554159682,10.325778109914967,9.54843267152754,9.029084445880711,19.794864777524182,23.5976651653168,52.54464159479711,55.18719072529336,16.02061259114136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8889256932802807,41.622786855446265,54.91152471168022,55.59447294540608,42.119558279978186,32.63787441174688,13.122193048009535,10.076451697602552,5.795775686211145,5.269147260204803,5.427675668033366,5.83299468804912,9.348104461634788,12.029508594049808,22.698437720910505,7.274310759225223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.245491910888489,25.1516198420553,46.588047100644296,45.798022661630746,36.25752459049504,29.64448506392519,18.20835369917796,11.694292177495909,4.204438407626588,2.3804619175536748,1.876819292682434,5.104811052089435,7.592676374946981,19.91821918361576,15.849241582678596,1.6706014824988389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.27307164064551,36.94219062430571,31.889567974793483,19.787829977176788,15.338073357435722,10.632609925067158,10.838173335218436,9.787615883339056,8.521351820807498,17.245813051645086,21.568452465108766,53.261618630203394,68.5058673830058,54.34195128355314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.749005271555813,76.24480216517541,65.21554402052068,53.16476742542061,29.351804649471838,24.612230615418795,19.07322514188766,16.996732039344792,15.867155783563248,15.358196158429438,25.94679768132334,29.04906283452162,61.0976500171679,75.71751933913676,54.47863909030317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.803173032255458,62.44072428349256,50.80115630869908,38.85917371897154,16.912968835208336,12.347874209771565,7.486745369715821,5.965592494597161,5.547103673931046,5.71520268223223,15.178399749550604,18.08090929288441,49.63517905111996,60.16218517097211,35.02169012946618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.98584556967139,40.44732079739856,30.9855961301529,10.89674213811072,8.351044212397245,3.880755791642261,3.4560501706691444,3.4024711680232675,3.964518995778716,13.35785885964735,16.898735634505464,51.11265072408152,60.9195714083739,35.263981741431195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.823698774009813,24.6847054189978,35.59150895760538,52.04467997010765,43.1577639312476,33.49759245420209,13.00505544222496,9.92610329017794,5.4777372705055445,3.800837187695664,2.877478742097716,3.313718163640403,14.352792308779868,17.912319484558985,50.71510270444952,64.14584536769607,68.74529599482943,31.10387893599402,4.939002443901355,8.911946840096139,0.0,0.0,0.0,0.0,0.0,0.0,5.910132091858376,51.71747995394963,43.51825654904971,34.04982428147281,14.637865322857545,11.839568984670072,7.889937589626546,6.856312738583345,6.174509704914059,6.112587101856152,9.637103875906364,12.091512997111751,27.894455777503985,37.18489123629092,36.670860010906665,35.38357334733696,8.634726626406252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.18685948577084,43.38459534244915,36.90922522267779,29.52816545818101,18.73048312496213,14.467884914463452,9.320783260285593,6.9571721435640566,5.773607885116438,5.418432267576901,9.492154268748358,12.657896225081297,26.14090909090909,17.092601644079092,0.0,0.0,0.0,0.0,0.0,4.261780210458282,4.755443234836703,0.0,0.0,0.0,0.0,22.089273090828303,25.06523903778958,21.09973844196239,10.468437316959868,7.260404758538505,2.787580537658298,3.129340954535356,2.670115731857567,2.6281523297853,12.318589808325422,15.446703762800189,48.52817959645331,59.84431035527458,48.658078002868045,32.33537799680879,6.61680232675567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.02118822079941,41.99841247399568,31.90854557573064,11.16537335137646,8.108998000444345,3.689834582214053,2.890975742764234,2.655718931146614,2.78725333764214,13.588289471026645,16.83116883116883,50.074772272828255,58.77125790228435,28.455276605198843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.683771283149199,56.49721778998606,48.37243238876209,37.12926723354406,16.59075861929672,13.105669447193552,8.368958413281897,7.289361959968491,6.761097533881359,6.101298701298701,16.07926319403769,19.433472359677648,51.31862313425299,60.469507786148526,29.10869503746642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5006362222536405,59.631466744763785,51.5648411464119,40.38997899456686,19.78038617680919,16.469367413302095,11.92799478903678,10.517353719375492,9.843976086122275,9.266386257599322,18.49841651350205,21.541131263759567,52.17490557653855,62.01601866251944,33.213828240189045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.90135828401769,61.62403304316213,53.033805618953366,41.53550625113611,19.700712972874715,15.138235947567209,9.63088707559936,7.618197976207307,6.580646724970207,5.760438084466078,16.32114580598251,19.38668275736705,51.03526792026014,63.66191654379835,58.76185090181979,12.009712993072249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.837258387025105,61.00726101270424,53.6146674476379,42.34050009088889,20.497854012239703,16.29128880450809,11.128317949546563,9.098532649310254,7.975582193855911,7.5178293712508335,10.572568722102158,12.763745430308417,29.683421865847997,37.26660944032639,26.609950314071614,6.819093736745369,3.744313384904365,0.0,0.0,0.0,15.104943345923129,0.0,12.320144008402172,39.47030154915069,16.24130900203995,48.179956979257135,43.84831956534912,35.600997758073966,23.60028276544606,16.634767021469976,11.953516390297104,10.67326452707479,9.050107046918866,7.621878976389086,10.067699097170326,11.583616772030458,23.96887358364808,21.4894336612066,20.00419098786129,24.95112803215447,2.6778867322413205,1.7991910888489429,0.0,0.0,0.0,0.0,0.0,7.242981357678092,28.17314839126659,40.04069297731817,40.08421057946719,34.272811092484496,21.274626850598857,15.260363353598189,9.419434065157237,8.348099412251823,7.083225949788935,6.476433519823877,15.561387368463574,18.304714103936497,49.47125184302478,62.64129789339742,51.69122215265295,43.45085334572114,0.0,0.0,0.0,14.373814909818018,25.16192664256428,28.18836319201793,41.40397184464058,53.74284805396781,65.40597442992465,69.71020884247945,62.62150229241986,51.03551332027225,27.96431298095373,22.61295671668922,16.057504392963178,13.25021005433136,11.706480378097796,10.489050917977822,21.06317384015673,23.73091737189715,54.56289309446386,64.07868756437962,35.62668295934237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.923597786350507,63.56801013916099,58.36004928197774,47.623553351780416,24.888960029084448,19.08050534224718,13.290537456322836,11.4075013633334,10.011993294419424,9.345159661489369,18.74937892589525,21.776142675365072,52.80983720789319,65.23468522146594,54.78727050554421,0.0,0.0,0.0,0.0,0.0,0.0,27.500506958049726,0.0,42.8167397144069,38.07307568015188,66.19967986912,61.02722021368988,49.29603623437215,26.56013411161156,21.56648926501181,15.804333380460903,13.807758881864636,12.396790612187193,11.24880935549676,20.41719920825675,23.521754761568136,55.19602512572963,67.5380915352144,80.99975459998788,80.99975459998788,80.99975459998788,46.05127547413706,72.85762759790752,80.99975459998788,0.0,79.65929793379249,78.43156167316354,73.21967441578639,47.24661893316637,62.65446769404779,54.36141968451455,43.627377754438406,22.18988709579689,18.754695926157822,14.21479570196522,12.775770030902224,11.494291167619316,10.779031932297872,21.37442285552705,24.76364242289592,56.09189876997031,67.94987275554926,66.41334147967117,34.232810890509185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.333375411524711,60.47629718648381,56.97296661347984,45.57225465048172,23.442899557674057,18.30340530387187,12.886854436387871,3.853761790309224,2.404183918725132,1.4764082729090504,4.201739007493284,6.087719900628143,22.138843893276245,28.797609622104176,35.97760497667185,50.95862131647512,31.419626951586515,38.16788188483368,0.0,20.888858031548544,0.0,24.176809193916505,36.83143341883622,41.5367332511967,45.62370685302256,54.38473268566582,44.9643170204601,35.61850295893842,22.57320191472602,18.27264850235301,12.876547635878891,10.59064652299489,9.147776251742036,8.671373028215953,11.936992789481126,14.13471349801054,23.446662357859868,4.914544242693543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.98213427319182,45.05912322514189,36.93131122376845,21.64640786895841,17.13260184605441,11.645702975096444,12.051430995132394,10.33207671022601,9.628351275474138,18.163200096948152,21.306528852174264,52.433884389327616,58.79072630324573,22.5729565147139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.798837632041366,65.3472420270243,59.62394114439215,47.257498333703616,21.80150067661732,17.38111025832643,12.188609601906649,10.425901314859324,8.221473005998668,7.7238835814263505,17.304627254549494,21.3366312536608,53.13073862374018,60.332983579406594,25.986388883278465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.281708105269534,62.216674072428354,56.984991214073645,45.80473026196199,21.82293227767567,17.26233665246107,13.094053846619945,11.680222576801114,10.64054452545899,10.08168689786108,20.447792409767526,22.08461049059805,55.45107753832481,63.74150794772878,29.601049261780204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.534665023934075,55.144736523196855,52.44288238977197,41.54720365171375,18.204754499000224,12.940188039021631,6.367966714467491,2.333999515259235,1.073461453010442,0.0,7.335660762254852,10.29403970834764,40.66564500818,47.33120013734322,9.438493466098445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.276672860576437,41.3286340409202,37.09090303164953,26.17910969279554,5.613443477207085,2.179806507644765,0.0,0.0,0.0,0.0,5.95405869402759,9.765039082224153,42.818457514491726,49.892031063804,12.291677606996425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.57193754923148,45.19834683201713,34.79943951849084,14.296023105976449,9.505242269394678,2.953798145866575,0.5044606249116358,0.0,0.0,2.021359899820242,4.523458423380663,18.114201894528488,6.8329179374280455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.49851245177839,36.81270121791117,29.05724283492557,17.012601240128458,11.074984346912808,4.450165619761266,1.0854860536042494,0.2225778109914968,0.8107198400355476,4.508570822645472,6.210010906667205,11.274167356749006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.21308699076973,36.08296338187474,27.30410514835087,12.278017006321829,6.616311526731433,1.127531255680556,1.1690038577285855,0.3724354183918725,0.1600008079012744,9.761521682050454,12.52971561875139,44.13764617963685,51.02373411969057,20.610901617822304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.3181121366969,45.833523863383896,34.1901930884046,12.21789400335279,7.513657571044819,2.573100927066712,0.4776302235866777,0.0,0.0,9.434894265920704,12.751802629718648,43.98647977217183,49.88344206337985,13.866082284744802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.838971137726969,54.35193088404596,53.41654783785422,42.92324331966634,20.66807982064592,16.338651006846963,11.32128415907576,9.59448607380178,8.330594211387368,7.607154975661974,17.205485649653614,20.84689462947628,53.072333420855976,61.93757245864556,66.92851790511199,19.28934075256004,46.02493587283634,0.0,0.0,0.0,0.0,32.11517238593444,64.76899779846903,25.68593746844136,39.31193674133021,60.95515441013108,59.45158853588092,47.58649794995051,23.68322796954212,19.10839914362465,13.783137080648745,11.637032174668256,10.377475712467936,10.412813314213002,20.578754216234778,23.94997778271495,56.556768192926825,65.02535901112884,43.59015875260043,0.0,7.84486578740078,0.0,0.0,24.998899234513544,15.743964977479752,61.36677203045788,79.79925774070409,80.99975459998788,73.25656621760821,71.7957817454707,60.87834420633799,48.12343317646584,23.92257478136172,18.43428531033508,12.787549231483911,11.345578760275496,10.414122114277635,9.492890468784712,20.00190058774817,23.42621235684999,56.54932439255923,65.14552321706287,80.61783038112742,80.99975459998788,75.50942012886024,55.87316555916868,53.67421785057866,52.102430772959536,31.6177465613702,79.03418230292259,77.45797802508532,80.29234816505422,63.81970875159056,71.62874613722202,61.30018682716972,48.66920280341742,24.548099412251823,19.318052553977903,13.265097655066551,11.133553149805094,9.250762456827776,8.415911615600574,11.80684898305427,14.943388337945102,33.50307305447274,35.44893155056452,42.19285108359758,42.6943669083638,25.637266466037847,13.052090444547677,18.444183110823857,18.94831653571933,0.0,0.0,0.0,22.4864121104401,48.75885560784472,47.90257316555917,48.39312778978408,38.84952131849488,25.11505524024964,19.532613964573528,13.88702308577892,10.44831451596615,8.052228797640929,7.175659954353577,10.61706792429965,12.988450041404938,26.16471289208459,17.788474278443175,5.105220052109632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95621478055381,37.811397467229504,32.934317626386054,18.820872129425783,12.7697168306033,6.446821918361576,4.320349013350568,1.9029134939710368,0.602702429763083,9.451417866736683,12.051185595120277,43.03203732503888,46.13577487830986,6.960934943749873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.90485851628931,49.46732544283089,37.5786764557371,14.8241239320555,10.180664902748884,5.147592454202097,3.498258972753529,1.8175960897578316,0.5673648280180161,10.73641413019329,13.333564258447618,42.37150229241987,46.595490901011885,2.780054937286663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0904859526165898,49.32597503585061,49.75427985700148,38.06947647997414,16.207525600371632,11.250690755589664,5.619905677526207,3.896952192442084,3.1352305548262005,2.302751913716144,11.468033366322636,14.577169719860237,43.92447536910989,49.31664983539012,8.02515299630385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9160782452384318,50.16115307709398,50.63011250025247,38.422034497384416,16.460696612873907,11.71588737856234,6.175082304942336,3.41032396841106,1.5105188745935247,0.8567732423097898,10.396944113429338,13.719742077518127,42.89813071842621,47.44931934317626,9.419679465169356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.966415544020521,0.0,7.664414978489628,51.596088747955,52.833804609076765,40.56805760336087,18.629378319969295,14.331360707721515,9.135179051119954,7.301631960574418,6.002566096423018,5.091150451414837,16.106993395407084,19.50913736341419,49.05358102239906,57.385974833875295,51.05604512128618,8.122822201127022,0.0,0.0,0.0,0.0,0.0,0.6872018339358931,20.102923592736968,18.12352709498899,31.079011734766013,52.612126598129706,49.88475086344449,38.34113429338935,15.765478378542142,10.13502050049484,4.227751408777847,1.937351295671669,0.0,0.0,2.8764971420492413,4.948327644361859,19.643861970067256,9.816327684756924,0.0,0.0,0.0,0.0,33.91436347478338,16.006951990466764,8.930515441013108,43.71465835874856,11.204391953303308,32.72490961604492,18.278292702631735,37.13482963381875,40.08085677930157,31.47271515420816,18.654818121225585,13.28988305629052,7.668423178687564,5.229310658237562,4.018261598432671,3.4427167700107053,6.666045929187454,8.518243420653995,15.001384540809113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.016230736603987,35.78373896709822,30.4710741047444,17.36941285774878,12.088240996950171,6.182117105289732,5.62767667790996,4.012535598149906,2.501525923532144,11.368891761426754,14.04219769344186,43.44308234533741,46.79262891074711,6.716352931671749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7578002868049525,52.0139231685888,54.61270929692391,41.431783846014014,18.14373169598675,13.532665468279776,6.7754125345882725,2.911507543778151,0.9068348447819676,0.0013088000646321,10.427210114923955,13.312705257417544,42.24765708630405,49.698001454222286,37.938187473490736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.3022328371473,47.04432752317667,34.435265900506955,13.165465250146433,9.164872452586296,3.684844781967644,1.6427894811254062,0.6332138312698188,0.2662590131485932,9.659353477005109,12.568897820686312,41.31570964028196,43.692490557653855,4.3610854153622425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.8565813657571,47.16809092928844,35.666846761325765,14.34780250853346,9.595467673850257,3.1176435539577065,0.9963240492011876,0.2692038132940155,0.0,8.571986023307952,11.35114116055018,39.566171153884994,40.58891660439094,2.678295732261517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4145775686211146,42.72512370988265,45.69536365656117,34.54266930581083,12.764318030336694,8.655013027408051,3.338421764860334,0.9397184464058492,0.0,0.0,10.34042031063804,13.42248086283856,42.01182767465816,45.97291107026721,23.919548181212257,0.1111662054896891,0.0,0.0,0.0,0.0,46.06436347478338,71.09434671083194,80.99975459998788,24.79399022439458,35.24704914059502,50.55821029670175,48.46036739310456,37.7389226636505,15.555088768152531,11.153921350810933,5.879048090323362,3.656950980590172,2.4463109208054776,1.7813586879683303,4.155440205206923,5.91086829189473,20.28206560158349,6.279622710104825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.32170729736826,35.767706166306475,27.21747894407304,14.917703136676698,9.897391488760071,4.35650461513603,1.7835672880773967,0.3754620185413342,0.0,0.2223324109793783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.789557876027544,32.31468259578679,26.22401789501323,12.806772232433197,7.625559976570861,1.9497030962816344,0.0,0.0,0.0,2.810239138777241,5.99201389590192,33.57325745793864,35.42357354931227,0.853583042152249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.363245541394846,47.12252832703844,33.259063642422895,9.743443881157722,6.735657732625073,1.1852820585324473,0.0,0.0,0.0,7.6078093756942895,11.213226353739572,38.28052049039607,41.81714366504413,2.795924138070328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.593564056472296,44.22100038375311,33.43239785098261,11.309504958494072,6.452629718648381,1.393790268829149,0.0,0.0,0.0,8.556035022520247,11.64930217527418,40.41574599583931,44.65151380501303,20.68525782149421,23.871286178828942,0.0,0.0,0.0,0.0,0.0,80.99975459998788,80.9998363999919,80.99975459998788,1.9246722950455453,45.02026822322312,47.41520874149179,35.354452545898894,12.52431681848478,8.400287814829028,3.181447557108521,1.099473854295005,0.0,0.0,6.621792127002079,8.107362000363555,35.997809577669614,40.69721980973925,52.30177738280382,2.6720789319545157,0.0,14.482690715194604,0.0,0.0,0.0,0.0,0.0,24.326830401324955,0.0,42.86222051665287,48.13521237704753,34.57751610753166,9.640130476055823,3.797810587546201,0.0,0.0,0.0,0.0,3.057602350992709,6.021380097352104,34.18839348831573,24.002902385328515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.843074266324656,43.93756336975622,31.70380016561976,9.015014845185918,3.849753590111289,0.0,0.0,0.0,0.0,0.0,0.0,0.4274050211064207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.041281735371932,37.73565066348892,29.51630445759528,13.384852860980388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.953239684110603,36.192984387307874,30.437454303084163,16.133987396740118,10.175102502474198,3.850407990143604,3.572451576417362,2.3293369150289838,0.3591838177374725,8.72135283068409,11.194575952818566,38.44534749853568,39.20232473591727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.475344872856537,48.61423320070288,54.25557047928743,40.22408858637474,14.171278099816202,8.044621397265253,1.8991506937852192,0.0465442022984791,0.0,0.0,9.096733049221385,12.917611237906726,42.56684070206621,42.91154591908869,4.9016198420553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.61873321080164,43.023775524630885,33.148061036941286,9.928148290278928,4.748326634485266,0.0068712003393185,0.0,0.0,0.0,6.475288319767324,9.075219648158996,36.482065601583486,41.372397043081335,27.44201995516148,66.75174809638261,0.0,0.0,12.811271232655368,0.0,0.0,37.94358627375735,13.098552846842114,35.84942437034194,31.91476237603765,51.708072953485086,51.33825513522247,39.56747995394962,16.68245642382501,11.792861182363517,7.304494960715799,5.307102462079135,3.5614085758720284,2.3250015148148897,11.230322554583829,13.380435660762254,40.41468259578679,42.7867191129244,11.526111369190684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.544986972591949,47.45381834339843,52.74415180464948,40.87824321867867,18.363855506857064,13.756961079356104,8.643152026822323,7.235210357294338,5.712748682111045,4.395277817050756,14.27949950516047,16.919267435519377,44.84096261436852,45.236383833895495,9.859354486881704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.946134192401689,49.17300902829674,54.92952071256892,43.48643634747834,19.95658338551029,14.687272525297406,8.333539011532789,5.50170467168912,3.2687281614186747,1.478289673001959,3.6323291793742807,5.011559047484397,15.2026125507463,3.263983761184383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.45834057078225,39.96838177374725,0.0,30.400889701278505,34.3479852961968,43.88177576700127,36.30210559269657,23.056230938579304,18.21178929934762,12.347710609763483,9.412808264830035,7.849119387610833,7.206662155884551,10.246759306012809,11.935356789400336,14.23107390276908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.23450344367918,45.40112904203106,39.84649976772838,25.76135707216578,20.226850598856817,14.115981297085495,14.455369513845408,11.8483215851023,9.883730888085475,18.45375371129648,22.1621568944275,49.28556583385511,56.71276080063016,44.76742441073701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.128424996465434,57.0507584173214,62.9615449092121,50.05865767203248,22.834798327644364,18.17898749772778,11.88619498697259,9.795714083738966,8.545482821999151,7.860407788168286,17.799844479004665,22.33246450283775,49.261925632687685,51.20745692876331,21.62456726787986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.131738401567327,27.16782634162105,23.48846215992405,52.54038799458706,58.04822766657914,46.54698349861647,21.339739653814306,17.160986447456118,10.601934923552342,9.449945466663976,7.129442952071256,6.458110318919028,15.33169295712064,19.110362343721597,46.71287390680859,60.62353719375492,73.0219638060229,77.12071660843044,74.31186806972188,74.65534628668377,19.318379753994066,0.0,5.483872270808507,37.04885782957323,68.74202399466785,80.99975459998788,63.01774151198724,61.19073842176486,53.8387176587021,41.843892266365046,17.081640443537797,13.136344448708368,7.867687988527802,6.176391105006968,6.593162125588253,3.505457373109006,12.534132818969525,15.600487770394457,43.03408232513987,49.97399466785159,38.24068388842883,14.18821070065238,0.0,0.0,0.0,19.39339035769829,8.559225222677789,14.002524691482702,80.99975459998788,19.46103896103896,9.280292258286035,49.08581022399063,56.96405041303952,44.3149885883945,18.24655430106441,14.087760295691869,7.36592676374947,5.315773262507322,4.395441417058835,3.395927167700107,12.882273636161662,17.01022904001131,43.29723293813496,49.856611662054895,27.298951748096385,4.255890610167437,38.52812910262366,19.649015370321745,0.0,41.99751267395125,50.9608299165842,0.0,0.0,0.0,11.151958150713982,50.06561067237583,58.01035426470885,46.33160408798044,20.158383995475752,15.690713174850034,9.330681060774372,8.31030781038557,6.08984670073317,4.9268960433035085,7.921430591181757,10.694450728121025,25.14916584193412,36.67339581103189,50.0810708731393,60.429589384177255,45.31515723778554,28.759981620246005,0.0,0.0,0.0,23.99308638484377,41.37018844297226,43.16013613136474,34.09203308355719,40.06793237866332,40.78032861384339,34.66978651208822,22.300807901274464,17.590845468683728,12.472619215931813,10.32700510997556,8.360696612873907,7.09729555048373,9.532154470723675,11.572410171477046,21.04517783926804,7.909078790571793,0.4419654218254528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.974048191311022,33.908801074508695,29.7784734705419,18.628396719920826,15.810222980751751,10.63874492537012,10.438007715457172,7.9873613944376,7.906542990446567,18.2115438993355,22.705554321261943,48.60335380016562,49.6282260507766,6.745391933105775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3258195148552847,39.85893336834239,51.12672032477631,40.48511239926481,16.591822019349234,11.58484377209105,6.488376320413645,4.750371634586253,4.4210448183232005,4.57531962594171,15.827237381591967,19.509709963442468,46.49340449597059,50.52270909494859,15.159831148633636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.08109208054776,49.506425844761765,39.54653915291552,15.882943184342873,11.114657348871969,5.782933085576942,2.278048312496213,0.0,0.0,5.1367948536688814,8.341310011916542,35.83281896952192,41.79064046373533,11.374944961725676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.525900304982734,46.67001070469188,35.59396295772657,11.730774979297529,6.653775928581527,1.0778786532285751,0.0,0.0,0.0,6.561669124033043,8.8058522348569,35.205003938518715,39.45140574821757,8.4348074165337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18707963886813,47.641549352669095,37.76084506473309,11.514168568600915,3.364106966128739,0.0,0.0,0.0,0.0,4.749799034557977,7.963230393245944,34.33694229565147,23.037580537658297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.158189089293288,43.64946375552907,33.028551231039565,11.043818545373757,6.32019551210842,0.763439437700713,0.0,0.0,0.0,0.0,0.0,2.478540122397043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.88405707822504,39.443225747813614,32.13251398679081,19.362960756195594,16.806219829936783,10.109580699238553,5.453279069297731,4.336218214134233,2.7279483347134974,4.562804225323665,7.103266950778616,2.114693704429319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.330803255842135,38.58890650562501,33.97841287794631,19.887953182121144,14.638110722869664,9.071538647977215,6.983348144856698,4.989882046413928,4.062597200622084,6.513816121669932,8.091083799559692,1.3846286683767244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.318533255236208,38.89393872068833,33.77538526792026,20.13907919452243,15.471734564036272,10.528069519904667,9.515794469915775,7.717584981115308,6.474552119730968,16.605155420007677,20.34145240451617,47.18584153016501,50.69440730342752,22.14416089353881,0.0,0.0,0.0,0.0,50.99804891842216,0.0,33.90585627436327,2.8958837430066047,2.6440215305689647,8.6335814263497,43.40692674355194,56.62605279634829,45.54918704934257,22.21213669689564,17.659230272060753,12.280552806447051,10.489950718022255,9.521520470198542,8.67669002847852,17.921153884995253,21.999047686372723,48.4776271939569,51.32263133445093,15.757707378158388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.12908949526368,0.0,71.76715174405687,67.0742855123104,61.49217143665045,49.30028983458221,24.653621417462787,19.805498778049323,14.729644927389872,4.824809638262204,2.342506715679344,1.2632374623820968,10.398089313485892,14.813817131546523,40.4805315990386,39.198889135747606,5.175404455575528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747201631960573,42.48765829815597,51.47077114176647,40.2045383854093,16.36245480802246,11.219115954030416,5.540805073620003,2.9878269475470103,1.107981054715114,0.0,10.20144210377492,14.080480095332351,40.060243178283606,41.74409626143685,12.217975803356827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.5268819050312,48.35509078790572,36.674132011068245,14.034835693078303,9.813710084627658,4.658592030053928,2.2880279129890324,0.0,0.0,1.853997091555412,3.103655753266951,9.235793056088545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.246396760315889,24.86851002807457,35.689750762456825,28.344110399709155,15.688259174728849,10.820586334349942,4.593806426854638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.971170043020743,29.26648724525863,24.822538425804368,10.185981903011452,4.576055825978065,0.0,0.0,0.0,0.0,7.145230352850882,10.141319100805882,38.50661570156127,48.021101371412406,59.79334895275797,23.556765163297044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.51397770192482,42.90500191876552,30.275163095069782,6.956844943547898,2.683530932520046,0.0,0.0,0.0,0.0,6.352424713699986,10.448559915978269,37.98285027569632,54.25434347922683,47.539871947648,28.36087940053725,50.74340550584719,30.12661428773404,0.0,11.262060956151156,0.0,0.0,0.0,61.55147643957908,41.167406232958335,57.44298943669083,60.49584738744925,44.105007978025085,15.900284785199249,9.52855527054594,1.8755104926178023,0.0,0.0,0.0,6.296800710953121,9.815346084708448,37.15078063460645,41.57632445315182,19.81564197855022,17.306672254650483,0.0,2.152403506291531,2.727048534669063,12.54264001938963,0.0,0.0,80.99975459998788,74.87620629759043,23.36404435377997,44.57437640120377,57.68871664882551,45.30910403748661,18.85637333117893,13.375527660519882,5.546122073882571,3.01923814909818,1.5373492759184828,0.5936226293146977,9.610273474581406,12.326524408717251,37.72043586273757,50.486635293167176,59.3596453313405,62.415448082244346,16.08899739451839,0.0,0.0,0.0,58.11227706974207,62.26878067500151,80.99975459998788,80.99975459998788,52.99266021692149,61.32153662822403,57.36487043283311,45.26354143523661,20.27045000100988,14.732180727515097,8.839472036517137,5.713321282139322,5.329842863202116,2.2307679101613784,11.650856375350934,14.775289329643918,40.77574781361717,42.11628627981661,20.22905919896589,40.90801842014906,6.180481105208943,0.0,0.0,0.0,0.0,0.0,0.0,32.81963402072267,8.536730221566925,46.91328391670537,59.657151946032194,46.26174688453071,19.385619357314532,12.221166003514368,5.8034648865908585,1.8907252933691503,0.0,0.0,0.5738270283371372,2.629052129829735,14.331033507705358,10.93019833976288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.062197289491227,16.50012421482095,34.623405909797825,27.834905374563224,15.77562157904304,2.398457918442366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.786153582032275,30.19892549130496,24.1238027912989,8.066543798347842,1.4872058734422655,0.0,0.0,0.0,0.0,0.2348478115974227,3.345456565207732,30.27630829512633,32.12727878653229,1.0404142513784815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.06014118074771,52.202635777907936,41.03325422633355,12.315154208155764,4.380390216315566,0.0,0.0,0.0,0.0,3.152735755690655,6.097535901112884,33.131782836137425,35.36541374644018,15.848750782654358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.63870251055321,49.19844882955302,34.7834067176991,9.324955060491607,4.219571408373897,0.0,0.0,0.0,0.0,2.039355900708933,4.8653006402617605,31.72212336652461,35.26152774131001,12.611597422794931,0.0,0.0,0.0,0.0,0.0,4.034212599220375,0.0,0.0,0.0,13.158512249803074,42.783528912766855,50.90226111369191,38.0967158813193,12.181002201530974,7.682165579366202,1.10364565450102,0.0,0.0,0.0,5.359945264688656,8.90196723960332,36.4301225990184,28.31139039809335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.06323443275232,48.695624204722186,37.33818444386096,12.07703439639676,7.392184565046151,0.6876108339560907,0.0,0.0,0.0,5.958639494253801,11.269259356506634,38.16698208478924,40.43889539698249,15.789282179717636,0.0,0.0,0.0,0.0,6.622446527034396,0.0,0.0,0.0,0.0,0.0,38.86089151905637,51.69105855264486,38.75831431399082,13.654220274282482,10.0390690957565,3.925173193835713,1.5443022762618408,0.4750126234574135,0.0466260023025186,3.8442729898406416,3.023328149300155,13.77217588010745,2.627334329744905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.299601098745736,36.39306719718851,28.34991819999596,15.244494152814523,10.185163902971055,4.484030821433621,1.548883076488053,0.4251964209973541,0.2553796126113389,2.859809941225182,4.720105633091636,12.468692815737915,12.397935812243745,13.84031528347236,14.946251338086489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.95888893377229,41.05174102724647,36.14046878471451,19.50889196340207,13.607267071963808,6.112341701844034,6.288457110541092,5.257122659610996,2.627661529761063,11.26844135646624,13.630252873098907,39.55193795318212,56.80552200521096,67.80484134838721,62.79099190078973,0.0,0.0,0.0,38.74138171315465,0.0,0.0,2.556577326250732,3.821450788713619,12.700186827169718,48.31059158570823,58.805695703984966,46.9419139181192,20.78137282624063,15.600814970410614,10.544674920724685,8.175419603724425,7.450916967946517,6.629808527397953,16.71002302518632,18.522465714689663,44.28799458706146,48.56261739815395,28.811433822786856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25935044737533,35.55870715598554,55.40976853628486,61.49650683686454,49.18797842903598,24.463600008079013,18.975719537072568,11.222960554220274,7.024902546908768,5.346857264042334,5.181948455898689,13.698637676475936,18.443201510775385,46.21904728242209,53.77360485548666,73.35456262244753,45.65070085435559,34.63314011027852,0.0,10.67817252731716,4.176871806265274,0.0,0.0,27.71891296883521,32.05922118317142,15.585354769647148,46.57405929995355,56.89533840964634,43.786560562299286,17.62855527054594,13.402685261861,7.375415564218052,5.5769606754054655,5.764037284643817,4.187996606814648,13.517777867544584,18.709296923915897,46.9926299206237,52.65073620003636,62.92203550726101,0.0,25.18581224374381,29.97332108016401,0.0,0.0,0.0,45.20063723213024,4.604031427359576,80.99975459998788,8.981804043545878,49.47575084324695,61.37912383106784,52.58521439680071,26.7823847225869,21.0786340409202,15.090301145200057,11.936747389469003,7.052469148270081,4.558877825129769,14.50968471652764,18.179151097735858,45.62558825311547,54.90817091151461,77.70984023752298,68.85564420027872,25.084216638726748,34.77727171739613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.932579628769364,47.049644523439234,38.86792631940377,15.14633414796712,10.463856516733657,5.561336874633919,3.059483751085617,0.8867120437882491,0.2524348124659166,3.809180788107693,6.365512714346307,19.403533558199182,19.30929995354568,0.0,0.0,10.007985094221484,0.0,1.9685170972107209,0.0,12.278180606329904,5.806327886732241,0.0,0.0,0.0,9.893792288582334,31.209400941204983,24.98106683363293,13.39753186160651,9.21362525499384,4.495646422007231,2.4466381208216355,1.368923067601139,0.5680192280503322,2.745535335581992,3.685253781987841,11.042673345317205,6.845269738038012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.30192785441619,24.786301024014865,22.58097291510977,9.703443679182405,4.949309244410333,0.0,0.0,0.0,0.0,7.10743875098463,11.64455777503989,39.215903536587824,46.09250267617296,26.226635495142496,0.0,80.99975459998788,59.66475934640787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.99607662943588,54.11462907232736,46.98314112015512,21.84673607885116,16.14993839752782,9.496407868958414,5.236018258568803,4.038466199430429,1.090721253862778,11.311222758578902,16.471494213407123,43.51343034881137,49.425852840782845,28.961046030175112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.9617630425562,25.198327644361857,58.34876088142028,67.70218234331765,54.51757589222597,26.74271172062774,19.719117973783604,13.09413564662398,9.431540465755084,6.281258710185615,5.310701662256872,13.263788855001918,17.8767364828018,45.32767263840359,52.88247561148028,31.747399567772817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.931169841045424,20.20132899759649,49.18871462907232,47.05602492375431,36.91225182282725,13.47540546545212,9.75219648158995,4.672579830744684,4.941292844014461,2.996906747995395,3.4444345700955337,11.280384157056009,12.857570034941729,40.91219022035507,46.70371230635617,32.80401021995112,19.02888953969825,0.0,0.0,0.0,0.0,0.0,17.489086263658578,0.0,0.0,10.243896305871422,38.72649411241946,51.11829492436024,40.849940417281005,15.150505948173132,9.813873684635738,5.4523792692532975,3.586766577124275,3.204269758235544,1.226100260548161,11.765049180990085,16.509367615277412,42.713671709317126,59.89968895800933,38.7093979115752,30.521871907252933,3.406724768233322,0.0,0.0,0.0,0.0,0.0,0.0,10.399643513562642,55.38383793500434,49.91567126497142,49.89358526388075,40.11758498111531,14.984288339964856,10.21911090464745,5.46342226979863,0.0,0.0,0.0,0.0213498010543111,1.8340378905697725,15.047274343075276,24.59848821474016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.610410817798066,37.14538183433984,28.8964240269839,13.489311466138838,3.963700995738321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.85583607683141,38.8091939165034,32.527771606309706,16.59468501949062,11.529301569348226,5.13376825351942,3.784967986911999,0.5755448284219669,0.0814728040233483,8.423682615984326,11.421570964028191,40.687649209266624,48.76703560824867,35.27486114196845,3.919283593544869,0.0,36.274538991335255,0.0,0.0,0.0,0.0,0.0,31.815375371129647,48.75075740744481,47.29111813536386,56.99529801458262,45.596467451677405,18.290480903233625,13.005137242229,6.694266930581083,2.8814869422956515,1.699231483912666,0.1977924097675264,2.063486901900588,3.149381955525034,0.1157470057159015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.99444668861465,42.82377451475431,35.41604794894064,17.460047262224556,10.654123326129548,4.128937003898123,1.86593989214518,0.0,0.0,5.168287855224091,8.153579002645877,34.92467532467532,41.94704207145886,27.93952757972976,0.0,0.0,0.0,0.0,0.0,0.0,25.87644967784937,0.0,0.0,0.0,20.85777403001353,34.38839449819232,24.553171012502272,0.7382450364565449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.48782290804064,37.2724172406132,18.078700692775342,32.87533982347357,0.0,0.0,0.0,0.0,43.88823796732039,0.0,0.0,0.0,0.0,26.28389549797015,39.87275756902506,29.10673183736947,3.4518783704631293,0.0,0.0,0.0,0.0,0.0,0.0,2.780791137323019,30.400726101270426,37.62603865807598,20.38022560643089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99975459998788,35.64885076043707,6.747109733190604,34.32180929490416,45.31368483771283,32.019957181232456,6.933122942376442,1.8348558906101675,0.0,0.0,0.0,0.0,0.0,0.0,7.685846579547979,15.117295146533094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.354080911312638,25.54663206156207,18.640094120498475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.395900910908686,30.88956292541052,28.27073579608572,14.55099371856759,8.70973723011048,2.59338732806851,1.4862242733937912,0.0,0.0,5.118553452768072,7.90597039041829,37.138347033992446,47.707889155945146,36.66390701056331,3.127132354426289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.875049988891358,0.0,20.590697016824542,40.738201611763046,32.278036193977094,8.47259901839995,4.1904506069358325,0.0,0.0,0.0,0.0,3.184555957262022,6.501382521055927,34.64132011068247,46.55688129910524,32.01864838116782,0.0,19.778095776696087,59.91269515865161,0.0,80.28171416452909,0.0,0.0,0.0,4.842723839146856,49.05309022237483,51.0161267193149,54.37049948496294,41.81133586475733,14.755493728666355,9.71383227969542,1.6135050796792632,0.0,0.0,0.0,5.216549857607401,9.808720284381248,38.74285411322737,47.50314374583426,34.31731029468199,1.2484316616509463,0.0,0.0,0.0,0.0,0.0,0.0,12.132085799115346,80.26633576376966,32.13554058694028,52.67895720142998,58.69387509846297,47.50068974571308,20.5614126153784,13.618882672537415,6.617374926783947,4.158466805356386,2.0332209004059703,1.1868362586091978,10.322260709741268,15.18903375007574,45.96661246995617,56.3277281816162,41.90327906929773,6.869155339217548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.974253196259417,27.337888550019187,70.00976045727212,58.10483326937448,45.58051645088971,19.165740946456346,14.35385570883238,11.162755751247198,7.9724737937024095,6.199949506170346,4.828490638443982,14.435410312859768,18.18888529821656,49.27983983357233,58.40659348427622,61.616752842802605,46.0544656742946,18.91240633394599,0.0,2.704226333542041,0.0,0.0,0.0,65.84205025145927,80.99975459998788,36.97057522570742,48.99877501969259,56.66220839813374,45.67965805578559,20.900800832138312,10.653223526085112,3.6799367817252735,3.023573549312274,2.1624649067883905,0.7282654359637253,2.761404536365656,6.139417503181111,20.330245803962757,20.571392215871217,22.103342691523093,14.497496515925754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.07012684050009,37.85597846943103,30.47099230474036,15.726377976611255,8.654685827391893,1.853179091515017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.736721132677586,8.166994203308354,31.325393346933005,28.228117993981133,10.686925127749388,4.571066025731656,0.0,0.0,0.0,0.0,4.588980226616307,6.305962311405546,32.3310425965947,42.18859748338753,24.945729231887864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.078301791521078,46.15098967906121,52.02692936923108,52.28607178202823,42.39080709337319,15.519260366383229,10.673755327099029,4.582027226272949,2.3099503140716204,0.0,0.0,8.395216214578578,13.312705257417544,42.04577467633455,49.52630324574337,40.37386439377108,2.1326079053139706,5.939089293288361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.15194603219486,53.216301427965504,41.47243844802165,16.931701036133386,12.557118620104625,6.348907313526286,3.734415584415584,1.775223687665367,0.0053170002625679,8.16470380319525,12.429510613802991,41.817389065056254,53.04272181939367,38.88068712003393,1.265855062511361,0.0,0.0,0.0,27.397766152976104,0.0,8.500820019793581,0.0,13.662318474682394,7.351611763042557,44.7253792086607,56.91709721072085,43.46852214659368,17.371785057865928,12.877611035931409,7.834640786895842,3.975643796328088,2.4052473187776453,0.0,10.318906909575649,13.743627678697662,42.37820989275111,52.231429379329846,40.61738300579669,5.679374280462928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.260394659772577,8.98491244369938,53.307672032477626,55.250912928440144,40.9178344206338,15.086865545030395,10.658622326351718,4.882069641089858,2.00516349902042,1.429945870614611,0.0,11.644884975056048,13.61970067257781,43.78688776231545,51.88868736240431,36.51642160328008,4.247547009755408,0.0,0.0,0.0,0.0,30.318026297186485,0.0,0.0,0.7507604370745895,9.519066470077355,63.578153339661895,54.05172486922098,41.12855123103956,15.658729373270583,11.277193956898468,5.049023449334491,1.8287208903072043,0.0,0.0,2.272076912201329,4.638878229080406,19.32516915432934,11.011589343782193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.84593827634263,40.60445860515845,32.1786491890691,16.292434004564644,12.122596998646769,4.138262204358627,0.0,0.0,0.0,0.8279796408878835,2.275839712387146,13.31990365777302,7.730672981761629,0.0,1.3128082648300377,0.0,0.0,0.0,1.2764072630324574,0.0,0.0,0.0,32.63394801155298,7.330670962008442,12.233763204136457,25.309821049867704,21.112581042596595,7.803638585364869,4.158794005372544,0.0,0.0,0.0,0.0,4.327874613722203,6.9767223445295,37.17548423582638,44.47948839651794,30.29913049625336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.42107915412736,38.75798711397467,29.220679242996507,7.033573347336955,3.0788703520429803,0.0,0.0,0.0,0.0,6.694021530568965,9.66933307749793,39.63005695703985,47.902818565571295,32.856035022520246,0.7303922360687524,0.0,41.43849144634526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.76386156611662,45.51916644786008,34.80083011855951,10.763408131526328,5.59945567651633,0.2400830118559511,0.0,0.0,0.0,5.482154470723678,8.50090181979762,38.369927894811255,47.672060754175845,34.97588212720405,55.981468764516976,78.82829169275514,15.857585183090626,0.0,0.0,0.0,0.0,12.623376623376624,80.99975459998788,47.40375674092626,50.425939690169855,54.13516087334128,40.382289794187145,13.778229080406373,9.864098887115992,3.687380582092868,1.8148148896204883,0.0,0.0,8.937877441376664,12.853316434731674,42.128883480438695,52.040835369917794,40.43079719658258,5.165752055098867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.36895336389893,49.80385065944942,59.273918927107104,44.89233301690534,18.85719133121932,14.649399123427116,7.229566157015612,5.29614126153784,3.979897396538143,3.0359253499222394,14.137985498172124,18.84770253075074,49.66724465270344,54.62129829734806,38.000846276585,10.33354911029872,0.0,74.73011149037588,0.0,0.0,44.5222697986306,0.0,17.462255862333624,4.657365029993335,18.406555108965684,50.15199147664156,56.43423178687564,43.6559259558482,17.9367776857668,10.158987901678415,4.122311203570924,3.2787077619114946,0.4085092201732948,0.0,2.7399729353073057,5.277000060592595,21.391519056371312,24.49656540970693,2.9442275453939533,0.0,0.0,0.0,40.96217002282321,15.562859768536285,14.563836319201792,0.0,0.0,0.0,0.0,27.2921623477611,42.188270283371374,32.125397386439374,17.43910646119044,11.278584556967138,5.469720870109673,2.103732503888025,0.2910444143725637,0.0,2.0453273010038173,4.516014623013067,16.33636060673386,11.323656359192906,14.429438912564883,0.0,0.0,0.0,0.0,0.0,0.0,27.407418553452764,26.211093494374985,39.38482054492941,20.89793783199693,28.63515481408172,41.75473026196199,35.020217729393465,18.678294722384926,12.77617903092242,6.341708913170811,5.898761891296883,3.395272767667791,2.9241865444042734,11.20692775342853,15.143634747833817,45.70158045686817,55.56731534406495,48.60728020035951,56.94867201228009,80.99975459998788,0.0,12.207178202823613,0.0,0.0,0.0,7.883884389327624,18.512486114196843,14.958112338672214,50.61457049948496,57.71145704994849,43.10999272888853,15.365149158772796,9.037019046272546,3.485661772131446,0.0,0.0,0.0,0.0,0.0,23.986133384500413,34.63183131021389,39.30449294096261,0.0,7.941716992183555,0.0,0.0,3.714538183433984,11.589260972309184,9.24520005655309,0.0,0.0,0.0,15.768095978671408,25.36732645270748,14.097167296156409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.22012785037668,24.759879622710105,10.09019409828119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.829226838480338,18.41375350932116,7.332797762113469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.528084668053564,21.31348185251762,6.517251721839591,0.0,0.0,0.0,0.0,0.0,4.792171436650442,34.56230130678031,29.074420835773868,0.0,0.0,29.28914584637757,38.97017632445316,26.956291531174887,2.093916503403284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.2549332471572,31.569648158994973,13.390333461251036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.969216941689726,17.79673607885116,36.77163761588334,38.79733291591767,26.112933489527578,0.4651966229726727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6299569792571353,16.628059421138737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9433994465876268,17.770723677566604,11.214698753812282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.23161014724001,34.68328351275474,26.56815051200743,11.62451677405021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.012525499383975,0.0,45.46566924521823,37.043949829330856,24.47071660843045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.861244975863947,37.031679828724926,33.23206964108986,3.378258366827574,0.0,0.0,0.0,0.0,57.36364343277251,32.93456302639817,61.248980024640986,18.199028498717457,0.0,32.57439760861223,38.43258669790552,25.39513845408091,0.3598382177697885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.09305103916301,35.17809173718972,21.0022328371473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.350766496334145,41.76405546242249,30.054384884167156,5.599782876532488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.405874452141948,40.05263577790794,24.350307002484293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.19634323685646,42.55972410171477,30.312627496919877,4.496300822039546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.005401829896385,43.49535254791864,24.69681181959564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.39542020965038,27.036864535153804,6.917580941608935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.688791379693402,7.203308355718932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.075004544444669,25.881112278079616,21.16305164508897,5.407307467027529,0.422742420876169,0.0,0.0,0.0,0.0,0.0,0.5370988265233988,32.7316990163802,43.35833754115247,25.330189250873545,0.0,0.0,0.0,12.48464381652562,0.0,0.0,68.30308517299186,74.22147906525822,14.190419300761448,17.262745652481268,43.335269940013326,44.05453737553271,32.1658065884349,6.435697117812203,1.8535880915352143,0.0,0.0,0.0,0.0,0.0,3.47175577144473,36.936546424026986,48.45987659308032,30.29512229605542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.27001373432167,0.0,40.12282018137384,43.40054634323685,32.4,6.443549918199996,0.4508816222657591,0.0,0.0,0.0,0.0,0.0,0.0374644018500939,32.803683019934965,45.106076427460565,46.87410171477045,50.50193189392256,23.476846559350445,6.964370543919532,0.0,8.299755609864475,39.33066894225526,60.56684979095554,60.700265597543975,19.384801357274146,53.98522146593687,48.35353658782896,47.41439074145139,45.11924622811093,39.70318616065117,38.92534992223951,37.804526266890186,37.95675607440771,38.30350629153117,38.13810668336329,43.4519985457777,43.94410737007938,55.82465815677324,60.68766839692189,56.81517440568763,19.917401183575368,4.535810223990628,0.0,0.0,0.0,0.0,0.0,16.23092040152693,46.441543293409545,44.85266001494618,51.338500535234594,47.9662135687019,45.79941326169942,40.60184100502919,39.89909717032578,38.95193492355234,38.67585990991901,38.24371048857829,38.013034477186885,43.55032215063319,44.32284138878229,56.203310375472114,59.68021954717133,38.993980125628646,17.573749267839467,0.0,0.0,0.0,0.0,0.0,35.71150956353134,0.0,0.0,15.76057037829977,42.04119387610834,45.0017814223102,33.6000878592636,6.510625921512392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.792089636646401,10.494858718264627,0.7555048373088808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.700969481529357,0.2865454141503908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.759149481933308,22.646903718365618,17.99608268869544,3.1627153561834747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.164467492072465,34.90463432368564,18.11992789481125,0.0,0.0,0.0,0.0,0.0,19.877319181596008,80.99975459998788,80.99975459998788,43.04610692573368,11.371509361556017,51.237232130233686,46.42305649249661,32.74666841711943,7.250179758033568,1.3748126678919834,0.0,0.0,0.0,0.0,0.0,0.8989002443901356,35.08377633253216,45.80219446183676,48.66306780311446,12.412496212962775,0.8238078406818686,34.957804326311326,49.88597786350507,52.10881117327463,45.3419876391105,34.939072125386275,42.75219951121973,30.034752883197672,0.3437236169740058,38.91766072185979,37.660967259800856,24.153087192745044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.781413221304355,37.95307507422593,40.98172022378865,23.76854537375533,0.0,0.0,0.0,0.0,40.39840439498293,0.0,0.0,0.0,0.0,23.283634949809134,24.06752438851972,13.304116256993396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.498840661671142,29.860518874593524,24.899921229625736,0.1943568095978671,0.0,28.301001797580334,0.0,0.0,0.0,0.0,0.0,0.0,1.475672072872695,34.64868211104603,29.9016642766254,18.59076871806265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.573120114721977,31.80384157056008,28.053883985376984,4.087791601866251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.675294379026882,17.166876047746968,43.295351538042055,37.940805073620005,25.041598836622164,0.6889196340207228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.159770556038052,6.340972713134454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.65861626709216,26.875309527175773,2.3034881137525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.010070489386194,0.0,12.406115812647691,19.566724566258003,14.273200904849428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.117994991012097,33.59084445880713,18.668396921896143,4.173681606107734,0.0,0.0,1.0237270505544225,44.84767021469976,0.0,0.0,0.0,0.0,34.73269071519461,43.76619236129345,39.211649936377775,26.15236109147462,1.4022974692492578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.217580941608933,42.611258104259655,25.394893054068795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5920684292379471,41.96961887257377,37.811397467229504,24.675134818525176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.743846821918364,36.44435579972127,62.41078548201409,14.305675506453111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.455282664458402,19.473554361657005,33.96859687746158,27.05788713619196,14.719910726909172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.035106340005253,30.93013572741411,17.26372725252974,0.0,0.0,1.685652683242108,0.0,0.0,0.0,0.0,0.0,0.0,3.5187089737634056,45.22125083314818,37.92616287289693,24.274396598735635,0.0,0.0,0.0,0.0,0.0,0.0,5.55634707438751,8.957345842338066,41.95792147199612,53.79495465654097,37.88918927107108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1750671567934394,61.88448425602391,58.38843388337945,50.32606188523762,38.54088990325382,13.75916967946517,8.42319181596009,2.312731514208964,0.0,0.0,0.0,0.0,0.975056048150916,19.07502474197653,10.050030296297791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.975043929631795,30.59042031063804,21.15209044454768,5.522400072711115,0.0559512027630223,0.0,0.0,0.0,0.0,0.0,0.0,10.13461150047464,4.981865646018057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.69237947122861,32.55394760760235,31.91688917614268,25.65967966714468,9.939109490820222,4.240675809416089,0.0,0.0,0.0,0.0,0.0,0.0,0.2424552119730968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.842865221869886,35.09211993294419,28.398752802407547,11.758177980650764,5.466939669972329,0.0,0.0,0.0,0.0,7.195864555351336,9.46066126719315,42.34745309123225,54.38923168588799,78.80015249136555,80.99975459998788,80.99975459998788,76.21388176364849,67.2917099230474,70.15765486457555,68.98030740643493,67.75019894568884,65.66953404293996,49.630189250873535,26.95547353113449,54.60722869665327,46.902568116176205,35.06406253155865,9.496080668942255,4.073640201167417,0.0,0.0,0.0,0.0,2.599604128375512,5.930254892852093,37.33229484357012,48.16785057865929,33.95918987699703,0.0,31.31925834663004,33.66675486255579,0.0,0.0,0.0,6.151442103774918,0.0,30.23090929288441,27.874169376502188,51.87690816182263,43.60005655308922,31.33619094746622,7.116518551433014,1.6623396820908485,0.0,0.0,0.0,0.0,0.0,2.447865120882228,35.46030175112601,45.66387065500596,30.768744319444163,55.42907333723819,52.56116519561309,39.8003645654501,66.48638888327847,60.40799418311082,54.57753529518693,26.54426491082789,0.0,0.0,0.0,41.75399406192563,35.936623174648055,25.87080547757064,2.159520106642968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.35083819757226,44.00373957302418,30.240070893336835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.515001716790207,56.06465936862514,44.953437619922845,32.927855426066934,7.577216174183516,2.9511805457373117,0.0,0.0,0.0,0.0,0.0,0.0,13.228124053240691,18.34307830583103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006824746016037,44.90296701743047,35.78741996728,26.12315849003252,12.64726222455616,3.690079982226172,0.0,0.0,0.0,0.0,0.0,0.0,3.5022671729514654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.29899719254307,35.02864312980954,22.13409949304195,5.106365252166185,0.2761568136373735,0.0,0.0,0.0,0.0,0.7604128375512511,5.394383066389287,36.47004100098968,48.61611460079578,32.947405627032374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.745612086203066,20.211390398093357,63.10845771646704,51.89032336248511,38.02939447799479,11.956133990426371,7.550385772858555,1.0051584496374542,0.0,0.0,0.0,5.0149128476500175,6.607068126274969,40.29860839005473,51.00696511886248,32.77799781866656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.320895356587425,50.83927511058148,39.75774676334552,30.27737169517885,5.311601462301307,0.0,0.0,0.0,0.0,0.0,0.0,2.746271535618347,36.13310678435096,47.84940316293349,28.753192219910723,48.32474298640707,42.05256407666983,0.0,0.0,0.0,0.0,0.0,0.0,3.715928783502656,20.34963240492012,56.77771000383753,43.22966613479833,29.844158873785624,4.69286623174648,0.6589808325422633,0.0,0.0,0.0,0.0,0.0,0.0,30.27900769525964,41.92912787057421,56.47415018884692,64.61873119104845,29.001864232190822,0.0,0.0,66.54283088606572,80.99975459998788,0.0,69.42047322817152,60.031550564521005,14.235900103007411,45.97601947042072,35.68075276201248,23.88936397972168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.45725495344469,42.91596311930682,33.94929207650825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0203732503888026,20.663417220415667,55.31242653147786,43.22222233443073,31.786499969703705,7.018931146613883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.860417886934217,2.4860657227686778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.070526751630951,2.711588333905597,33.70830926460786,22.99128173537194,5.379740865666214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.993265133000744,25.038245036456548,19.34692795540385,5.364689664922945,0.0,0.0,0.0,0.0,0.0,0.5573852275251964,3.505948173133243,36.44738239987073,45.61830805275595,14.188865100684696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.037249298135768,51.15690452626689,38.245755488679286,22.723550322150636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.303574963139505,36.86415342045202,47.04007392296661,23.436764557371088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.09905879501525,26.865820726707195,43.41461594393164,30.56056330916362,18.578989517480963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.64669366403425,42.67268990729334,28.60325281250631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.467567813213225,53.613276847569225,37.12967623356426,21.405752257074187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.035766799297126,38.665716709418106,53.047220819615845,40.54711680232676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02403506291531,28.568896810809715,24.433252206580352,44.92235361838783,35.30831734362061,25.426386055624004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9762113469733995,38.848048918422165,52.163126375956864,69.69646644180081,58.11882107006524,26.903939528589603,3.971062996101877,0.0,26.38786330310436,47.50437074589485,65.61071984003554,78.35646926945527,44.1356829795399,46.7549191088849,57.17321302336853,43.955722970652985,32.784051018965485,6.823756336975621,0.9592686473712912,0.0,0.0,0.0,0.0,0.0,0.0,12.165951000787706,16.738325826583992,9.030475045949386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.74231786875644,20.4019844075054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.770744884975056,28.77421482094888,25.282254448506396,18.384632707883096,3.2851699622306154,0.0,0.0,0.0,0.0,0.0,0.0,0.3168932156490477,32.04310658237564,44.3586697905516,55.52862394215426,52.74644220476258,28.808652622649515,24.587036214174628,16.41366161055119,0.0,7.087888550019187,49.78986285875866,51.88893276241643,80.05741855345278,50.02372907030761,59.15269132112056,43.26549453656763,31.13520833754115,4.902519642099735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.399008301185592,41.73231706085516,26.4343257053988,12.831966633677366,0.0,0.0,0.0,0.0,13.002437842095697,42.78876411302539,47.00800832138312,37.85835066954817,28.905176627416125,58.16446547231928,44.0822675769021,31.62944396194785,5.376223465492517,0.0,0.0,0.0,0.0,0.0,0.0,0.938246046333138,32.836157621538646,45.155647229908496,34.5401335056856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.314377613055685,61.75229544949608,36.839695219244206,65.36851002807457,47.55475954838319,34.893509523136274,8.236360606733857,2.476249722283937,0.0,0.0,0.0,0.0,0.0,2.6769869321968853,34.85170972107208,45.512622447536906,22.115203692108825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4906515723778555,0.0,16.11370099573832,49.90160166427662,36.41629839833572,23.94695118256549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.49585950596837,40.28200298923471,7.835622386944316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.301580456868171,50.3862666882107,36.86456242047222,25.93272808062855,1.3348942659207044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.059912948637677,1.3609066672052674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.312700208034576,2.121646704772677,32.09652198501343,21.509392862192243,14.19802670113712,1.4565308719274506,0.0,0.0,1.2520308618286844,0.0656854032437236,0.0,3.4296287693643834,5.908986891801821,17.276488053159905,2.569583526893014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.953516390297104,40.35235099270869,35.12835733473369,29.6097200622084,14.726045727212131,9.221069055361436,3.3329411645896867,2.333426915230959,0.776854638363192,0.0,8.914973440245602,12.066645795883744,44.94247641938155,56.92805841126214,43.79817616287289,1.6561228817838458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.877426228514874,38.99095352547919,62.217164872452585,45.63385005352346,32.736607016622564,7.6078093756942895,1.9420138959019209,0.0,0.0,0.0,0.0,0.9137878451253256,3.9169931934317614,36.32198299367817,48.079588374300656,52.774499606148126,17.963935287107915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.977918038415705,37.25270343963968,64.203677970552,48.15631677808971,36.254088990325386,10.941977540344569,5.085424451132071,0.0,0.0,0.0,0.0,3.797401587526004,6.847069338126881,39.22318373694734,50.851463311183366,21.713892872291005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.532747268283815,36.39682999737432,64.03868736240432,48.30167538526792,36.54415180464947,11.767666781119347,5.984651895538366,0.0,0.0,0.0,0.0,1.949621296277595,5.4431358687968325,38.59021530568964,50.87158611217709,36.04353577992769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.470538870150067,32.36049059804892,59.68095574720769,43.77502676172972,32.63656561168225,7.942698592232029,3.247296560360324,0.0,0.0,0.0,0.0,6.320440912120539,9.779026882914907,43.45150774575347,55.67013794914261,44.977077821090255,2.135061905435156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.53447920664095,49.01129042031063,70.4853456807578,54.45303568903879,41.29493243925592,14.86240633394599,10.687579527781704,5.048205449294096,3.731634384278241,2.413345519177557,2.055961301528953,3.617114378622933,5.594629476277999,25.21616004524247,24.669327018238373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.1229130900204,47.26477853406313,34.16442608713216,27.13248873987599,12.4446436145503,6.750627133364302,0.5869968289874977,0.0,0.0,0.0,0.0,1.0342792510755183,11.134043949829332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11715174405688,42.65134010623901,37.17859263597988,30.605798711397465,13.581254670679243,8.070470198541738,1.5389034759952331,0.0,0.0,0.0,0.0,0.0,1.513463674738947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.061849891943204,39.96151057340793,35.25629254105148,28.50501100765486,14.387966310516854,7.79349538486397,1.2161206600553411,0.0,0.0,0.0,2.0089262992062373,3.9562571953707257,35.15886873624043,47.55754074852053,33.56638625759932,0.0,0.0,0.0,0.0,9.084381248611418,0.0,54.7379451031084,0.0,57.6868352487326,42.685614307931566,60.06238916604391,43.97846337177597,32.222902991254465,8.148262002383309,2.6998909333279477,0.0,0.0,0.0,0.0,0.0,1.5037294742582454,33.49562925410515,47.34723293813496,62.074423865403645,65.55918583749066,18.540788915594515,0.0,0.0,0.0,0.0,34.116082284744806,0.0,21.145382844216435,43.898053967805126,62.70534729656036,46.431481892912686,34.14004968592838,9.056569247237986,3.619404778736039,0.0,0.0,0.0,0.0,0.0,2.5257387247278382,34.12090848498313,48.04793177273737,33.798780069075555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.572174870230858,42.62524590495042,66.12082466522591,50.86528751186605,38.04649067883904,12.4715558158793,7.0122235462826445,1.5508462765850013,0.0,0.0,0.0,8.435952616590253,13.206119852154064,44.91212861788289,57.99023146371513,61.86697905515946,12.987223041344349,8.369449213306135,8.529368221203368,0.0,42.39227949344591,0.0,0.0,0.0,38.98293712508332,35.77138716648825,51.66242855123104,40.676606208721296,30.94788632829069,8.877836238411668,4.214254408111328,0.0,0.0,0.0,0.0,0.0,0.0,14.459868514067578,8.635871826462806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.59309547373311,31.42379875179253,21.141783644038696,13.822237482579627,1.3980438690392036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.054431338490435,30.834102522671728,25.70475146937044,20.24034759952334,6.248047908545576,0.6193078305831027,0.0,0.0,0.0,0.0,0.2168518107087313,3.458667770798408,35.14717133566278,47.83786936236392,55.22187392700612,47.46420694391145,0.0,20.96722243541839,62.01397366241845,28.56349801054311,61.40317303225546,61.00709741269616,40.63439740663691,69.53801983397628,55.64805194805194,64.6374633919735,49.087119024055255,36.52435620367191,11.265823756336976,5.416959867504191,0.0,0.0,0.0,0.0,4.537282624063339,7.775008583951041,39.893943770071296,52.8483650097958,52.8183444083133,18.631259720062207,19.3515905556341,63.396557330694186,47.03958312294238,60.42509038395508,53.29090303164952,73.20184201490578,80.99975459998788,74.88733109813981,59.31817272929247,62.60260649148674,46.6476793035891,33.91763547494496,9.236529256124902,3.554700975540789,0.0,0.0,0.0,0.0,1.0809052533780372,3.7217365837894607,35.169748136777685,48.1825745793864,56.138197572256665,40.09517178000848,45.29904263698976,34.23191109046475,33.98847427844317,0.0,0.0,30.433936902910464,4.582927026317384,34.47951970269233,51.50978974369331,63.19516572074892,48.50666619539093,36.82636181858577,12.52930661873119,7.004779745915048,0.6308416311526731,0.0,0.0,0.0,2.3555129163216253,5.222439457898244,37.13695643392377,51.036494920320735,43.8110187635071,42.03015087556301,0.0,0.0,0.0,0.0,0.0,0.0,43.06884732685666,34.94528892569328,56.3359899820242,67.2604623215043,50.5179646947143,37.43380864858314,11.74410837995597,6.116922502070247,0.9097796449273898,0.0,0.0,0.0,7.980162994082122,11.498299367817252,44.02852497424814,57.22949142614772,56.8890398093353,22.55757811395447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.231937347256164,48.0399153723415,61.62493284320656,47.22306053200298,35.96304457595282,13.153931449576865,8.702784229767124,3.616050978570419,2.1946123083759166,0.6901466340813153,0.0,2.669706731837369,5.178594655733069,23.508257760901618,31.387643150007065,14.540114318030335,0.0,1.427001070469189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.00729837813819,44.69724000727111,34.263322292015914,27.212161943810464,15.267561753953666,10.795882733130012,5.32927026317384,2.543816525620569,0.4981620246005938,0.0,1.0671628526994,3.0780523520025853,13.42804326311325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.68845307103472,35.11772333420856,31.4649441538244,26.326840500090885,12.1504090000202,6.692876330512411,1.194443658984872,0.97603764819939,0.0,0.0,6.786946335157843,7.798566985114419,38.39422249601099,49.98520126840501,50.49105249338531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.132580638645955,44.156541980569976,30.177493890246613,18.585206317787968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.350010098765928,40.02286057643756,11.980264991618023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762646684575144,35.90872937327059,45.51147724748036,30.279825695300037,18.05358809153521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.929639878006903,40.14965058269879,14.388702510553207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.495257619518895,38.80346791622064,49.45325584213609,35.289339742683445,23.7204469713801,1.284914463452566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.334304497990345,43.64087475510492,57.600127244450725,49.81489365999475,38.58424390539476,43.9582587707782,0.0,26.010274484458,55.69533235038678,42.31530568964473,60.49609278746137,77.51433822786855,50.09424067378966,51.5652501464321,35.80901516834643,22.91504413160712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.524015875260043,31.997543980125627,44.7920462119529,43.28938013774717,51.11747692431985,7.060076548645755,0.0,0.0,0.0,42.88087091757387,76.34991517036619,66.9357981054715,69.37720102603461,51.130810324978285,52.52345539375088,37.190290036557535,23.944578982448345,0.3226192159318131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.059493849851548,1.411050069681485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18208983862172,35.660466361010684,24.706873220092504,14.681219324998484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.61581466744764,27.184349942437034,23.116599341560462,17.877145482821998,4.996344246733049,0.2132526105309931,0.0,0.0,0.0,0.0,2.610974328937004,6.060807699299145,39.29091414029206,53.12329482337258,30.492751105814868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.24531720223789,50.98700591787684,57.33493163135465,43.072364727030354,31.90396477550443,8.68159802872089,4.576464825998263,0.5127224253196259,0.0,0.0,0.0,9.083481448566983,11.540508169901637,42.63563450546343,55.2644917291107,34.88516592272424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.894057886126316,46.65373250388803,52.36091878572439,38.68117691018158,28.18893579204621,5.809027286865545,1.1901900587748178,0.0,0.0,0.0,0.0,6.311279311668114,9.61305467471875,42.457474096665386,58.275877077821086,66.8220960998566,67.95371735573913,37.32223344307326,7.252960958170911,16.338569206842923,21.57933186564601,64.80163600008079,52.28492658197168,80.99975459998788,64.0738613641413,59.53486093999312,62.77054189977984,48.62372200117146,38.58498010543112,15.47083476399184,11.37797156187514,6.68984973036295,5.868250489790149,4.9803114459413065,4.101125002524692,13.56178626971784,17.483851063400053,48.57554179879218,63.62437034194421,54.78481650542303,73.67669103835512,56.400857385227525,0.0,0.0,0.0,0.0,0.0,0.0,25.103930439700267,56.89697440972713,63.72097614671488,49.70912625477167,38.70080891115106,15.044329542929852,10.514899719254307,5.3594544646644176,3.05236715073418,1.1829916584193412,0.0,8.646914827008139,11.515886368685749,43.96259417099231,59.07138211710529,35.64116156005736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.527291914928,51.14504352568116,58.010027064692686,44.541083799559686,33.90062107410474,12.502230817394114,7.924620791339298,1.7312970854961525,0.0,0.0,0.0,0.0,0.5996758296136212,16.95067863707055,21.095893841772536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.58167780897174,34.79175031811113,24.76225182282725,16.593703419442143,5.237327058633435,1.0200460503726445,0.0,0.0,0.0,0.0,0.0,0.0,0.6513734321665893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.22975399406193,33.005647229908504,29.081455636121262,23.85500797802508,11.880387186685786,7.144739552826644,1.7342418856415749,1.455794671891095,0.0,0.0,0.0,7.307357960857183,11.173635151784453,37.830702268182826,52.47633859142413,47.36081173880552,10.73641413019329,0.0,0.0,0.0,0.0,0.0,0.0,41.93329967078023,80.99975459998788,62.047511664074655,59.93788955989578,46.01536527236372,33.0325594312375,8.49762981963604,4.763950435256811,0.0,0.0,0.0,0.0,4.333191613984771,6.383345115226919,33.04123023166569,48.57488739875987,63.28391872513179,0.0,0.0,0.0,4.20738320777201,20.526565813657573,67.63633334006585,76.51924117872795,76.88971339702287,80.99975459998788,61.52996303851669,57.7356698511442,42.78451051281533,29.898637676475936,6.620974126961686,1.4265920704489912,0.0,0.0,0.0,0.0,0.841313041546323,3.68378138191513,30.47058330472016,17.15771444729454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.19279554038496,77.83139504352569,56.55545939286218,52.98677061663065,40.00960897578316,29.54673405909797,7.185966754862556,3.0072953485084124,0.0,0.0,0.0,0.0,6.097863101129042,9.018368645351538,34.414979499505165,21.01343943770071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.79032235260851,74.75129769142211,54.91152471168022,51.29023853285129,37.13442063379855,27.486437357354927,6.14620690351639,2.147004706024924,0.0,0.0,0.0,0.0,1.6774726828381572,5.413687867342611,32.231819191694775,30.120724687443197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.658505180666922,29.85340227424209,71.20894851649128,48.07451677405021,44.26868978610813,28.748856819696627,4.27854921128638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.943822584880127,22.956598533659182,19.804353577992767,16.978572438448023,2.932284744804185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.959487790591991,26.011174284502435,25.88888327846337,22.49753691098948,18.888029932742217,14.053731494011432,2.597395528266446,0.0,0.0,0.0,0.0,0.0,3.5031669729959,6.40821231645493,33.96303447718689,26.911874128981434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.095648441760417,74.18049726323443,52.28320878188685,49.563767647593465,34.91682252428753,22.90866373129204,1.2628284623618993,0.0,0.0,0.0,0.0,0.0,1.8660216921492196,6.778439134737734,32.53267960655207,19.55797196582577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99975459998788,79.69520813556584,56.00535436569652,53.4395336389893,40.379017794025565,29.26239724505665,6.8042879360142186,1.606143079315708,0.0,0.0,0.0,0.0,2.41948051948052,6.865147139019611,35.13809153521439,46.22624568277757,61.75425864959301,62.12350386782735,55.70629355092807,57.62458544565854,50.090559673607885,67.51436953404294,56.14670477267678,66.33914887600736,70.35160267415321,80.99975459998788,58.840460705701766,57.33893983155259,45.01200642281513,34.3713800973521,11.86018258568803,7.414515966148936,2.4931005231160754,1.1297398557896223,0.6108824301670336,0.0,8.716853830461918,12.539449819232091,40.878897618710994,45.95123406919674,11.535763769667346,20.39634020722668,0.0,0.0,0.0,25.015259235321444,26.605860313869645,67.0751035123508,71.08248571024622,80.99975459998788,58.28356627820081,55.848543757952775,42.61649330451819,32.130877986710026,10.74794793076286,6.629481327381794,1.8240582900769524,0.0,0.0,0.0,8.755299832360485,11.814619983438025,39.33933974268344,47.353776938458125,14.625104522227382,20.761086425238837,37.723707862899154,0.0,0.0,0.0,0.0,70.85115529882248,80.79140998969925,80.99975459998788,55.72036315162287,52.92722021368989,40.0716133788451,29.37380885055846,6.799707135788006,2.2836107127709,0.0,0.0,0.0,0.0,0.0,0.0,12.928408838439942,21.539086263658582,28.995238431863623,34.77898951748096,35.618093958918216,13.42869766314556,17.052356042091656,7.123226151764254,22.952426733453173,0.0,29.512050857385223,45.14468602936721,38.96502292419866,34.40377289895174,24.821393225747816,17.935468885702168,1.3735856678313911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.860888489426592,31.88228777443397,29.566775060087654,26.865820726707195,23.416150956353132,16.319428005897677,2.2957171133687466,0.0,0.0,0.0,0.0,0.0,0.0,2.4250429197552057,30.041133283512757,41.39341964411948,28.86730322554584,4.976139645735291,12.391228211912503,1.3892912686069765,17.465773262507323,1.6730554826200237,50.2069610793561,62.95851830906263,80.99975459998788,80.99975459998788,57.63538304619176,54.37156288501545,38.47119629981216,25.56544606249117,2.74095453535578,0.0,0.0,0.0,0.0,0.0,1.4328088707559934,4.107096402819575,32.0090777806952,41.12413403082144,38.38546989557876,21.80910807699299,0.0,0.0,0.0,0.0,0.0,47.328582537213954,63.358602128819854,80.99975459998788,52.94366201450183,47.890221364949205,33.41881905031205,21.63282906828785,0.5285916261032901,0.0,0.0,0.0,0.0,0.0,1.0356698511441902,4.299899012340692,33.227161640847484,39.69696936034416,52.46112379067277,35.6584213609097,9.37779786310113,0.0,0.0,0.0,0.0,44.573231201147216,72.73844499202197,76.60243178283613,51.03821272040556,49.18078002868049,36.77000161580255,26.47105390721254,1.7865938882268588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.139698248873987,26.1361646906748,25.665160267415324,23.45353355819919,20.59617761709519,15.435415362242733,3.5970733776332526,0.0,0.0,0.0,0.0,0.0,4.073313001151259,7.939017592050252,36.023821978954174,39.0150027266668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1351871301327,80.99975459998788,57.87301205792652,53.46988144048797,39.49361455030196,28.196870392438043,5.453851669326008,1.0956292541051484,0.0,0.0,0.0,0.0,0.0,0.0,12.807181232453395,20.054988790369816,12.613151622871683,2.948644745612086,5.050986649431439,0.0,0.8814768435297207,0.0,10.422465714689665,0.0,30.160234089394272,40.819919815798514,34.64181091070672,28.800390822241525,18.310031104199066,10.893142937932984,0.6300236311122781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.333191613984771,0.0,9.734773080729536,11.995479792369371,10.925126739512432,0.0,0.0,0.0,0.0,7.474720769122013,6.178599705116035,19.40631475833653,20.458262810284584,17.908802084385286,15.16629334895276,11.058542546100863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8051624891438265,31.33136474722789,39.01672052675163,58.848886106117824,56.35488578295732,46.22043788249077,43.23285633495586,40.839470016763954,15.304535355779525,0.0,0.0,27.703534568075774,76.6634545858496,52.63257659913958,50.65784270162186,36.84861141968451,25.17329684312577,3.071590151683464,0.0,0.0,0.0,0.0,0.0,2.335717315344065,5.340722263739372,34.935391125204504,26.142054290965643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.326151764254408,73.72961564096867,80.99975459998788,56.37010058370866,53.8391266587223,40.65337500757407,30.13487608814203,8.635626426450687,4.058507200420109,0.0,0.0,0.0,0.0,3.8726575912423504,5.33908626365858,34.70553311385349,35.981449576861706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.13873078709781,79.43745632283735,56.413209185837495,54.79954050615015,42.19473248369049,31.43631415241057,8.217628405808808,2.10618650400921,0.0,0.0,0.0,0.0,3.211958958615257,8.052964997677284,37.70808406212761,48.5757871988043,19.781858576881906,11.471223566480178,0.0,0.0,0.0,0.0,0.0,0.0,47.91876956635899,80.99975459998788,60.473106986326265,55.61901294661792,39.84134636747389,26.392444103330572,3.5242713740380927,0.0,2.5341641251439078,1.4288824705620973,0.7731736381814142,0.4251146209933146,10.58025792248187,13.370701460281552,42.94025772050655,51.32958433479428,54.34244208357739,11.179770152087414,0.0,0.0,0.0,0.0,0.0,27.356947950960397,43.60259235321443,74.42548827533275,51.05653592131041,49.14756922704046,36.29940619256327,26.72790591989659,6.755044333582436,4.02186079861041,0.0,0.0,0.0,0.0,1.6734644826402212,3.745622184968997,19.609424168366623,24.874399628365413,10.119642099735412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.17410373452364,35.34938094564844,31.782491769505764,23.11725374159278,17.064298842681424,7.55799317323423,4.563131425339823,0.0,0.0,0.0,0.0,2.1079043040940397,4.695811031891902,6.852549938397528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.070581284966973,31.265597543980128,29.014379632808872,26.14090909090909,21.66890287006928,9.711705479590393,5.357164064551311,1.6946506836864534,0.295134414574539,0.0,0.0,9.09100704893862,12.064927995798913,41.49370644907192,53.173847225869,50.73833390559674,42.63808850558462,13.19237745147543,0.0,0.0,0.0,0.0,12.7993284320656,60.22631637413908,80.99975459998788,64.12155076649633,62.02959746319,48.21946638120821,36.68353901153279,14.863469733998503,10.640626325463026,5.976799095150573,4.876261840803053,3.714947183454182,2.229786310112904,12.410614812869866,14.849481933307748,43.32627193956898,52.94930621478055,25.494034658964672,13.23671305366484,0.0,0.0,0.0,0.0,0.0,16.87951263355618,68.83609399931329,80.99975459998788,60.28038617680919,57.95636626204279,44.79286421199329,33.792481468764514,12.16128840055745,7.464332168608997,2.6642261315667226,1.2694542626890994,0.0,0.0,7.8517369877400975,11.466233766233763,41.305239239764894,51.57694754700976,23.825559976570865,0.0,0.0,19.94603118498919,25.2849538486397,0.0,0.0,2.5260659247439965,50.606554099089095,80.99975459998788,59.848972955504834,56.72584880127648,42.91522691927046,31.858974773282704,11.17404415180465,7.583432974490517,2.9028367433499627,1.567942477429258,0.3229464159479711,0.0,7.624823776534506,11.174943951849082,40.72306861101573,51.22365332956313,21.234463048615456,0.0,67.73850154511119,37.81286986730221,0.0,0.0,42.07514087778473,80.95959079800448,80.99975459998788,79.33422471773949,55.0824867201228,53.199614227141446,40.189405384662,30.140847488436915,9.758086081880794,6.567558724323888,1.8393548908323405,0.0895710044232594,0.0,0.0,9.761358082042374,13.727758477913998,43.80676516329704,53.79781765668235,21.54276726384036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.964920926662764,76.40259437296763,54.36714568479732,52.56648219587567,39.44412554785805,29.0691038355113,8.972887843105571,6.039212498232715,1.5002938740885865,0.6675698329664115,0.0022086001090666,0.0,2.074857102462079,3.807953788047101,16.760248227666576,9.120373250388802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.60293167174971,25.83620407586193,44.74910120983216,40.19799438508614,36.05212478035184,26.87841792732928,20.504725212579025,10.460175516551876,7.244371957746763,1.5009482741209024,0.0,0.0,0.0,0.0,1.3694956676294157,2.686802932681626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.64210781442508,30.461830704287934,27.62770596433116,24.47636080870917,20.10717719294702,8.538693421663872,4.526730423542243,1.1557522570741854,0.0,0.0,0.0,7.616234776110359,11.189586152572154,41.99857607400376,51.56516834642807,20.94022843408536,0.0,31.38657974995456,0.0,0.0,5.93589909313082,0.0,0.0,46.227145482822,80.99975459998788,62.05945446466441,59.3401769303791,45.53176364848216,34.43649290056755,12.619777423198885,6.668418129304599,1.4956312738583344,1.5489648764920927,1.759027286865545,1.9339156955020096,12.687753226555714,16.41055321039769,48.09496677506008,56.59856799499101,13.304198056997434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.62054290965644,80.99975459998788,62.041703863787845,59.91915735897073,46.929725717517314,35.83306436953404,13.88178788552039,9.247572256670235,3.7568287855224094,1.7610722869665327,0.6307598311486337,0.4633970228838036,10.252812506311727,13.73569307830583,45.86289006483408,56.71284260063421,22.545471713356623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.855788612631535,80.99975459998788,74.9360021005433,63.08530831532387,48.63942760194705,35.221691139342774,12.072453596170549,7.653044777928137,3.01931994910222,1.7219718850356485,1.2752620629759044,1.2893316636706993,11.149585950596837,14.435573912867849,45.99851447153157,55.92461776170951,57.63783704631294,38.96714972430369,0.0,17.464955262466926,80.99975459998788,75.38982852295449,80.99975459998788,80.99975459998788,80.99975459998788,80.99975459998788,75.4306467249702,63.78829755003939,49.68941245379815,37.55618145462624,14.643754923148393,9.900745288925693,4.851067439558886,3.11707095392943,2.2731403122538425,1.8782098927511053,12.539777019248248,15.737502777160628,47.2179071317485,56.58212619417907,75.84946274565249,80.44490517258791,58.46966128739068,47.30878693623639,68.22406636908968,65.76499464765405,47.92564076669832,60.75654400032316,76.78779059198966,80.99975459998788,63.98478115974228,60.96529761063198,47.18117892993476,35.25907374118883,12.470410615822743,8.334357011573186,3.269382561450991,2.1223011048049925,1.239024661186403,0.8710882430167033,4.220307608410253,6.953900143402476,24.60781341520066,30.28416109551413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93058411262143,48.7695714083739,43.69069095756498,33.350843246955215,25.175832643250995,13.12726464825998,8.033578396719921,1.4831976732443295,0.0,0.0,0.0,1.1946890589969903,3.387501767284037,8.695504029407607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.95539072125386,41.55726505221062,37.804362666882106,33.405158449637455,27.392858152733734,14.172750499888911,8.3782836137424,3.641981579850943,1.4094958696047344,0.2977520147038032,0.0,9.610109874573329,13.759496879481327,44.75875361030882,52.86832421078144,13.743627678697662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.1805608854598,80.99975459998788,65.7946880491204,64.02731716184282,50.78103350770535,38.853611318696856,15.151896548241805,10.115470299529395,4.757815434953849,2.5141231241542283,1.2843418634242896,0.4097362202338874,11.053716345862536,15.097254145543411,46.78363091030276,58.04421946638121,30.798274120902427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.872378865302665,80.99975459998788,66.4288834804387,62.55409908909131,48.96515521803236,37.521661852921575,15.731285976853629,11.498299367817252,6.693448930540687,5.758147684352972,5.4603138696451285,5.054913049625336,12.928490638443984,14.668049524348124,44.46361919573428,53.56117024499606,28.955729029912547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.85209852356042,72.80822039546767,50.44557169113934,48.89497081456647,36.2344569893559,27.845375775080285,8.702375229746924,4.637242228999615,0.0,0.0,0.0,0.0,6.97156894427501,10.866885136636304,43.65576235584011,51.07976712245763,21.916102482276663,0.0,0.0,0.0,0.0,0.0,0.0,47.66134495364667,39.73075276201248,77.42247682333219,53.75519985457777,51.15395972612147,37.94604027387853,27.828197774231985,7.177704954454565,3.853516390297106,0.0,0.0,0.0,0.0,7.498933570317707,10.73944073034275,43.06312132657389,50.17644967784936,28.040795984730668,46.83622831290017,47.02919452242935,60.35449698046899,30.555000908888932,38.45352749893963,27.33690694997071,46.61054210175517,38.760604714103934,76.28136676698107,54.83577790793965,52.20729837813819,38.66465330936559,28.1446001898568,7.4775019692593565,4.338017814223101,0.0,0.0,0.0,0.0,1.4579214719961222,4.006727797863101,22.77009452444911,25.79489507382198,14.84432853305326,13.434178263416207,15.789363979721678,18.903571933509724,11.133144149784895,16.78650602896326,17.803198279170285,9.802421684070207,28.147626790006264,40.812639615439,38.95978772394014,35.221691139342774,26.358006301629946,20.36182060552201,10.663693926602168,7.301877360586536,1.8130970895356584,0.8386136414130194,0.2404102118721092,0.0,2.5929783280483125,4.707344832461473,10.08340469794591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.525517561753954,28.68865201672355,26.16773949223405,23.54212296257397,19.04255014037285,7.500651370402537,3.706521783038112,0.0,0.0,0.0,0.0,0.0,1.7176364848215546,4.347261214679566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.500646321019572,27.8358869746117,30.00775888186464,27.008398133748056,23.07700813960534,17.990929288440952,6.780729534850842,3.7592009856395543,1.189290258730383,0.385114419017996,0.7366908363797944,1.5677788774211792,12.574951020985235,15.793372179919617,47.51819494657753,56.52044899113328,67.76435034638766,74.82745349518288,33.0665064329139,40.91006342025005,0.3112490153703217,60.9970360121993,45.75025145927168,35.91241037345237,66.29628567389065,76.64840338510633,53.42333723818949,50.10217527418149,36.21359798832582,25.86426147724748,5.639864878511846,2.683367332511968,0.0,0.0,0.0,0.0,7.346049362767871,10.89723293813496,43.98214437195775,52.22545797903496,64.81431500070691,53.0510654198057,12.125868998808343,24.35783260285593,2.5717103269980406,0.0,47.65324675324676,54.98334511522692,80.7521459877603,78.09609985659752,56.75946860293672,54.90882531154692,42.06368887721921,32.312964795701966,11.227786754458604,7.323145361636808,2.798378138191513,1.0145654501019974,0.1054402052069237,0.0388550019187655,8.946875441821009,12.484234816505422,43.39719254307124,54.2780654803983,66.3083920744885,54.97524691482701,63.25487972369776,39.69754196037244,43.51293954878714,50.61947849972734,34.72884611500474,53.73147785340632,80.99975459998788,80.55582597806547,60.09486376764758,58.77354830239745,45.213643432772514,34.120499484962934,12.969799640483933,9.199637454303083,4.833316838682313,3.836910989477086,3.071835551695582,2.4292147199612204,12.786976631455635,15.719343176263862,46.07974187554281,56.550960392640015,58.472197087515895,24.86245682777565,0.0,0.0,0.0,0.0,0.0,0.0,32.743723616974,78.72080648744723,59.36447153157884,57.06630041808891,44.41053099311264,33.356651047242025,11.445947365231968,7.365599563733312,2.2616883116883115,0.3682636181858576,0.0,0.0,1.5036476742542062,3.611879178364404,20.09220779220779,22.0292318878633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.993971036739307,20.09924259255519,43.31760113914079,40.38188079416695,36.04926178021046,26.793591323140312,20.263169800650363,9.835468885702166,6.304735311344953,1.078942053281089,0.8538284421643676,1.344383066389287,1.4334632707883097,5.005996647209711,7.5849053745632276,20.387096806770213,17.228226050776595,27.90942517824321,19.76950677627194,26.183772293025797,15.958853588091534,1.2006604592918746,4.118548403385106,0.0,14.904696936034416,8.086911999353678,32.20842439053948,34.63829351053301,32.38175859909919,29.783299670780227,25.20609864474561,4.288283411767082,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.57530655598352,266.72701338374634,367.34656662363807,422.7233865570021,444.4900421756197,428.0389356799554,379.10158140433975,294.35880038721564,159.46888317639488,10.652345547382918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.32703402867592,141.74819565643278,243.04481496708107,299.8947081213566,347.85205799691886,409.16300828384647,248.7783007005175,270.21244700324746,137.16096898099337,4.852927466066266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.72369226076626,235.4474809010444,334.65748378010846,393.8879508771152,417.81000285168346,402.7625325195288,202.1135315054904,227.369344497476,110.62878459001128,4.404981780302081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.87452044689974,235.65513494021525,341.0855591319108,294.87267842086004,240.46512971463852,157.36080039898928,368.73399350560896,170.96345423075252,92.96263911198326,3.5697656923711096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.19914361875222,177.35013020132774,224.1542115998492,295.36640437475364,286.3058540833357,236.9950291992957,240.90475171528837,183.87699455277783,89.00319352964908,7.162311996634384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99008126134496,56.6531913323605,150.92900129331994,91.40983374944912,192.24996464487367,204.20409073528668,169.15568125050223,90.93888840744766,61.802485797370025,10.768000961604676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.04453103084867,292.2829171285422,409.4952985553888,478.1492724236722,502.44720449446135,486.9294459533404,434.5857330668112,342.1336863232955,194.66339523937236,20.18909824508516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.7962894435548,206.1198525776796,280.7677559057436,301.7616230747884,194.9766286528896,198.5179185803955,219.4129967497926,133.01248812882326,88.52151501473688,4.591169473651497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0659636986021,6.120318046913001,21.66545713117348,81.35547926423553,106.06149094997753,75.74356314233897,32.38986826809987,16.19460556753226,37.02835132029663,0.7541696802376959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.057483533683613,53.92346070351294,59.3561985511038,61.137905254285165,70.27271157869777,111.58819882162356,165.29042473656835,122.91279146417044,46.83474760683785,1.9854179441401325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.34177393336697,273.8358785601722,387.980762978001,456.1583153956549,482.2627061806237,469.1945205509458,418.9071959763744,332.4867543199994,192.1717658136669,23.378383909988106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.7796123654366,275.4782730598592,384.8933329335774,451.0151541723087,418.1460168770929,394.6521965972282,415.6920630787476,327.7639391949326,190.3907162435209,25.777138533363942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.82316960726855,162.07835845977326,307.11528591379204,324.2907720587581,354.7066126886639,387.72491918290433,328.42939591539795,267.0577703448729,172.33642418594565,24.168476862824985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.6784752104092,212.11137254966383,221.535536453976,421.3926921604165,451.1378190055742,441.63764671350646,395.10320890382405,310.07391788328687,169.54076120921786,25.357668612464963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.9955889945002,151.76969348987882,248.26617502163404,267.956728337233,291.1942667333109,280.17502190785706,224.8442012869677,144.8816250133309,132.41449706665395,22.560472325321378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.19141436522934,219.065373374092,380.76785173764455,444.3382444444535,470.58808067458,459.6982910570902,411.8261494317785,244.03796202784136,196.2582571161689,36.73351763176921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.091185149012445,144.54845856440798,135.4887844503705,138.76524976463,202.0416849602921,325.6162093910608,164.69330985177953,120.04834856307592,15.637794842244949,0.2466439326016978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.88684949476738,87.64183292474718,46.35065960412937,57.35544750280548,456.38590247023154,446.1385699169698,220.46594291676988,316.67963819897903,186.76071335624263,37.15780652826076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.31401649705104,151.78962652528446,403.2249351320707,436.5772842526145,164.09444261222976,108.04537558370184,125.41822068361824,46.93966984814888,38.77194430742764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.55071116169208,289.9062859840232,401.4248287038996,465.3873107884678,488.6371156678724,477.9731607701982,434.02892234152375,349.66508804145195,211.3425268983033,47.48465217879988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.829302575126384,95.86913852734024,250.82877481515737,443.0802727704468,474.0290482920222,468.3597425517051,425.0763609122485,341.14141543991565,209.0745417489623,48.54285541005991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.47029053631228,278.0018829599517,389.33358085344327,460.12696084048406,489.85675458148353,479.4906999931686,431.969248364389,344.8158843292527,208.9183631308939,49.24664489092071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.12732965640018,281.6360476897872,399.80149106223774,473.0113682646089,503.67757658098327,492.9273182113331,445.7372806767156,359.2171738433124,223.67253308493704,56.36843368370845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.339269024377856,111.2015855524921,370.9500651451572,307.8725222148614,465.9609879283292,384.9423988668836,406.1391010995068,280.0333002165664,174.30585189289224,37.32997538352269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57511721952775,199.33561112071712,216.59608647158848,328.0808963623168,468.8092215478851,463.8176390113598,348.2800706472774,325.7877211132874,189.71474539449,43.05667074226051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.87840040676535,133.49789039760245,213.47119984415,164.6243108830677,87.42826468825814,26.114028736153838,75.64017421144378,144.96113811060837,59.21688634760941,19.504584666594653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.43430428846388,179.31583415440738,122.99339978317349,363.5687088034059,496.8536880975547,496.7487658562436,455.1515875854975,369.8038060871602,230.88325388184225,64.01089088483921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.95581834488178,316.4086803440693,436.799176174218,508.05430164076535,534.0139041136116,521.5590426502613,469.3491658585983,381.5986869386732,244.5960870191994,71.16772677284567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.71824777666566,296.2546291942029,328.13981929115334,366.7027952933394,368.649880477084,385.89808934462894,330.96154854495,239.42904996223533,144.4788024626608,61.58585094004933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.022999930042712,67.67155998043386,83.1969850736338,233.58231830237344,249.20565621784067,131.54532910522988,103.83928606876596,57.87830635459967,122.67249981757712,28.392089925370215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.26563863679395,144.4297365293546,287.6220915531435,270.45821475846867,231.31959021731524,281.8487397488957,261.257695130521,220.1213861619009,67.77341560091324,5.307882570874193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7031345382689,263.332702211814,82.21917111703169,121.0592382157907,180.94902879159943,245.2569438084172,190.48271486847003,335.16982850333704,214.66499152503735,64.13552711721077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74349975638162,100.41430868851717,112.99796822679632,154.90443711284766,340.21179123923923,298.76684878834936,278.25312682380087,144.78962638838178,89.78802941820317,62.084395869535534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.59426963564847,269.6473125928457,53.30093667469053,91.72000054213476,95.15943484916129,105.32396863996873,116.70463663486552,83.34615427265845,22.41896967837582,19.073505395404474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.71912491236512,69.15558541860126,177.37466316798086,280.67663345817493,473.99619164025466,468.4631314826002,424.0319574747308,337.5709926145092,212.23162789513304,65.66248524702108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.231280162235194,12.179084632848136,368.3535134781408,437.8429224787004,468.7680412110031,229.9858291998981,425.7884740782237,347.3053233115069,226.85940926204373,72.752731654112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.78036204470777,184.99258740245853,254.4828725803985,249.7545813467038,92.09193784014334,89.7910960390348,144.74056045507558,2.572675833398704,33.00932567609064,6.0451858365378826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.74290696762264,284.723915822901,396.85578270910486,467.1928933252669,499.6607413802285,492.928851521749,446.7034852830265,366.1643842930419,237.9866429496402,78.82245045730298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.885252250783322,65.06602749526762,264.03868213612594,314.3579871850844,386.6888394305011,245.14194552723083,320.71947305597115,359.8258980783924,239.2163579031268,81.80802488124715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.74822687025195,141.2330033567177,185.8578125656705,466.5390459550928,496.07279500721273,307.94677824785606,441.6897792676445,364.3826775898605,244.52862136090332,85.05294780980981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2411052594327,134.18788008472086,288.5004593770625,393.5114136478591,458.8229898540028,483.4418218903882,479.6606784049793,430.27932124181166,346.0501992139868,221.65951555331213,73.7136791961401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2021153660018808,46.1057680262886,101.4212555430198,134.84019414447917,207.27969238507396,475.0712612860887,467.8154173540895,425.1867592621875,348.34271732998087,125.12272986205546,46.81481457143221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6202398070109805,26.18237057183032,39.955659948439695,87.1126217869446,105.36843464202744,68.08051577276723,58.0491609437909,45.310198964823805,18.379791954419066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.391369680182935,1.581062083054223,77.56820253716327,148.6993489043744,378.7195680664559,541.6502280730792,538.589740483105,490.7219797446956,404.51598250219007,272.3266630223164,99.51162694229016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.676815812592229,157.05304309409993,319.20565758686786,425.882663146624,495.8430174891851,528.4379112643144,520.8622625884443,475.84908775559904,297.9513466914789,258.645153226311,93.39744213704044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.408204880937761,161.91670373307693,331.1926403290484,444.2464648638496,514.7542110248578,544.9764164536803,534.3100520682099,485.85590961792224,398.1468300792242,270.8395709633173,102.42820239752248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.241230525417563,160.65040837395577,319.52108144383624,424.303791507021,488.9654631412026,516.215236806788,506.8782525518324,463.2465904036399,382.8711155394576,259.0173095686647,98.24817915965554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.484651357383581,150.73755653568773,307.72948625750007,412.8368200401481,480.1554995805985,508.8130712522504,498.5819479805275,457.6009414525953,372.5970595760917,247.0708500303308,83.30957386702393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4135245097616425,135.45570875425784,281.6811708248813,235.45208083229184,263.8708941677663,337.79682733432475,472.8889224756885,378.7830909265398,275.9299424994904,206.3095449805509,66.72901216339557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.935663663979403,146.65018905580524,299.4553051650519,403.785469611225,468.1093748652364,492.966308104764,494.3270115766304,447.0121187652962,278.9277834067611,243.58914016469672,92.83165059360331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.678380473729943,154.2398565697628,305.1381916547664,412.068850566168,476.6814562670435,371.5204566198418,301.54630248353845,256.59905999857347,368.39403668198736,128.22768345408835,93.39130889537716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9724317632371577,12.780361360194192,29.737460293078595,141.06609156573856,241.2063757785144,161.61047973860343,146.9182993342284,356.5021191855877,105.26132195726528,91.8317131581444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.406640356702765,161.97496952887803,319.4691679340436,424.0726997229226,488.5137937015715,511.804778917858,500.3016651340407,458.57108885711824,380.1155376778863,262.49420045870625,69.70911047871184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.2252409727376,130.04465629683358,195.53628695466344,87.50865396291606,54.62571687395791,75.21917098012898,86.75579854874907,37.54595310780801,32.928936401432715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.434177379646425,14.889101270635177,46.23281374645644,58.62415234972291,250.57008344357425,324.5411397452268,364.3467543172613,168.4926340178332,153.07760727457222,242.9208358677448,57.92123904624259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.941797042545392,157.26354470975735,258.892454291948,406.44861075915696,469.61333333880935,493.1408864478223,485.1600057334856,447.3047620103726,95.94427073771531,252.61442431655087,100.5400401426143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.078918802588612,59.14635406848174,75.96567410828759,104.69684467989886,113.98936293279569,72.52996355512805,144.7629029782775,90.69465396264226,85.53988338900483,41.76343292868997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.852270606836345,138.89382879521366,267.0424372407148,472.1132864496293,541.361527626215,494.1776233332607,442.02141240615146,381.97916696614135,303.5715864984899,181.9382330541476,46.51538095165732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.384423373291128,203.31279929500576,360.950690790568,459.1384137109712,515.3430022245323,539.447299094238,529.6194364618752,484.3460369470311,406.31915555119286,288.79901681945694,122.0545757200022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980035750775177,42.091123268984944,108.65475695181723,163.90540734239383,126.65866881001556,151.2229588044669,393.48140457257807,221.7683805928353,330.54339289012177,261.9728749173279,108.41139868439228,0.3890227569277223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.22142316670492,196.08827870435815,354.2586670028997,457.3115838726958,515.8606040120436,542.076707413022,531.6370539247475,471.7908531736172,382.178935408888,261.7102407475326,97.15930972007912,0.1699784118107615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.47391873208371,211.5861042100734,370.2370758018016,474.5635164941076,534.9113287955558,557.0735785014546,546.5007460513491,494.3574587406017,407.37801591548833,283.4828105634683,121.136560869617,1.0275370229436631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.61260515326464,205.75842940823665,363.82367642112206,468.5281876531001,531.1547182767999,556.2528193403014,541.8821960345581,496.5060647218541,415.8973076301223,294.3579242098352,128.64496293153618,2.326250945142123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.068936814878917,187.67566158579612,336.8006136527328,255.423887087021,255.29596518947267,406.6674360599288,482.80462189044295,415.4892280151693,364.1995565173427,278.8778412960744,121.38145244745776,1.8215727739926455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.334700033144149,122.53472092449856,126.9105698069001,110.97487465529608,118.87076616372715,78.14187967702459,184.02024955448437,60.69696898756472,92.7911273897567,39.84701395326169,5.2228933649688125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.82617338975368,154.03088826452125,353.3756992477333,471.19220497841246,499.5573524493333,555.9380526163683,473.9057263257213,438.09569965296527,343.9883347934008,241.0440639187827,57.56200632025077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.032951114641374,220.9329454605592,378.95766926959794,486.5848891984715,553.8453029431209,581.2803881246751,570.5207108481849,521.1071541662851,436.7871287352366,312.67879323541774,129.77347939757874,1.4724160878762105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.97553028240155,220.37241098140493,369.4583731549107,462.9263475710789,518.2527873050659,536.7626916004843,529.5267807038907,486.3728542723983,401.3229730834201,292.3129262038232,130.77976911904608,3.226742247917949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.20981381641373,183.942926900658,254.4773964717706,344.5731831948631,354.1360021696342,363.643841013781,345.3702855667437,270.7063920014862,271.78825202201887,237.02109547636465,94.97718995402396,2.104797112228876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.13242846114365,107.75295138297068,190.5017717264952,427.0665978319811,405.090973908122,337.8305601634728,254.6121087440175,269.2852322903674,187.42901765319448,124.327817933626,59.41972141118771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.642551253296446,143.65256719287964,297.77917783621695,267.2860145524848,558.6463168993944,574.4534330204148,581.5086323322869,530.7190390743624,443.4379721860228,313.6351408461984,140.7022589084993,4.628626056666498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.45498727694611,236.7768610315592,388.8413882099655,488.30482539633,543.4917338824775,565.1631052109691,552.7443860645631,494.4049913634921,418.0275138863847,300.3833960553125,137.01092360458827,4.585036231988222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.776576000105145,240.80442940522477,394.5534075975805,495.8568172829273,555.8767201997355,578.1723679118105,566.202251584204,514.3912545449989,425.6200289768289,301.94693459075734,137.853149111563,4.581093433776118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.75044702159243,242.59686928131683,386.950816467261,481.6086397661044,542.3286084099065,567.85231263597,561.8307835887048,518.2405208217393,434.724169092925,314.52884177427563,146.24670937209982,5.429671226759224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.10113701812468,227.26683174396123,363.8620091815175,453.4012042236678,506.3827742431778,529.9839262521499,520.4999632416208,426.5518436209563,150.17636492349806,134.24286021534522,32.353725951155575,0.8369684426919072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.389711377587684,125.0408072769817,189.98570324939965,153.13959682424033,244.75533225809932,274.57997220053454,396.620090993759,469.6897798152553,306.6704068488596,243.97443916775745,117.76656361999255,4.4065150907179005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.202897765022096,30.478706356954387,68.76656266167355,320.54949464416035,338.8611638072481,334.0877494384593,323.4599368577295,310.92227663192483,300.0219728858696,223.84251149674785,6.845354829250142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.7268215830417,71.9365724242062,51.125607283334,127.33551583642696,255.0815207756032,37.03996067058783,34.35754362028553,127.85158431352257,60.73048277236761,158.14716959795916,75.2452372571979,5.666896252520893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.87063980252057,107.6640193788532,135.2307502118227,265.4199757764335,398.783153901789,445.2442118558573,446.29693897848944,453.7028282868938,411.11096964497153,306.9238411561598,143.0324526518535,6.084175729968703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.48020927496732,249.1933897345141,398.543519388231,502.6982293139653,569.423517723494,596.1118807325445,584.4979305100982,534.271062174779,445.6154920208306,321.9185218011414,150.8716116748993,7.649247575829388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.3737538601432,265.0125532945159,413.0817116179888,513.0642839022804,573.0132164512708,593.5698711074621,578.8124154882423,526.3859038392586,439.7617509419248,318.1406639809092,150.24821146869644,7.332290408445144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.51463058787257,244.0861517837671,380.6331394653976,473.4356571611003,523.2634266996163,539.0177531334635,525.5292214055062,460.0765806411071,404.6101715705904,242.9420831692212,114.59502054704409,6.413399380679495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.95259346451078,162.96264048101042,363.99737858679975,427.4148783407172,526.635614392692,546.813322331831,530.7681050076686,483.01599968348097,407.8038381223957,298.9453699296197,142.46731824145175,7.271177036157512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0184632478499,136.13649857888134,151.78042666278958,209.7491983319225,248.87862301058107,249.7407815529614,129.528587819738,188.13346426709063,136.3332004007964,57.1968593969408,103.14557262778057,6.549864007687361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.08207961248865,15.55674843455167,87.0996981705827,104.30957427773208,145.8318393824483,233.37400713016729,276.9184896290032,223.8243308161031,142.6502202696244,98.25825519953092,29.98169473788401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.04384145186974,87.13496431014653,293.9461208410153,463.388969227966,514.525966817246,250.68179605958383,226.9879882926274,225.48052510953244,203.56163367105864,136.82714539903515,19.716619592667872,8.198391749037608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.43189452686217,253.03323710441447,384.31768439461,470.9830176288258,523.2818264246063,543.7037688085506,528.810067606668,485.02595059427415,405.8482102091914,295.6505048903704,144.34255687999806,11.501580473401376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.66999477168528,244.71086625604067,380.83904114980754,383.0334273991893,476.4624119219265,413.9861457189768,536.7810913254743,217.19780128762483,319.34737927815854,152.416093352319,86.69380899908097,12.25881677447071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8828426260843205,12.154770710540154,23.111806941980763,170.71242941124848,71.42663718877392,41.74656651411597,300.34725373836824,70.58200219400291,87.72287933244046,68.57511790404132,54.17076176914999,6.780298658750404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59032546840922,161.03855495350302,323.5333167133436,425.7218845973082,547.1846024968044,570.7053652311184,553.3009777455052,506.49689634698376,424.8045268799584,310.7025751537725,153.68085540102433,14.806959641216311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126294808772233,5.087304915341414,71.24132567280498,70.22452182277205,171.9780676373343,120.11033811274405,243.35410558238615,103.18018163430902,81.05516946708016,68.2480846967817,33.46493791393391,0.9011484358111768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.67537806027195,137.37541339486287,373.14598470495474,467.9685293513261,530.9433404837622,558.533070972969,358.4912608835948,347.2479336930863,428.2641132667356,255.89614669509317,154.16100060552068,14.719779991859763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.79103388520188,288.8020834402885,425.1959591246823,521.3675978926291,574.2435885377928,588.1150097810144,569.7910741346003,518.4356893332385,434.17984389530943,317.9001532899708,158.69237097295527,15.407360191181905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4470695083837169,109.97252773204085,276.7936343522865,404.158283086614,493.4891669565581,545.7075864776807,561.1762790854953,549.5375768520507,498.8767816690549,415.0726056707569,302.4599364470213,150.17242212528598,15.647870882120326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0865225163211995,105.1625329576175,265.1496750545591,397.2647385014382,494.9081362242258,552.8431750642108,576.4182607961139,563.7910114331564,513.8729956244522,431.1721459925084,313.33811671421984,156.05923890030428,17.176800411036712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1585255413236053,107.84319765315888,204.3517266238955,348.9032518091352,402.8987781021916,532.8821019823923,440.6889656548049,434.0135892373657,403.6323576139883,308.868078763418,220.27055536092556,112.00241167823972,14.664580816890288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1171261600965,108.11415550806856,269.4834674226982,397.573371983708,484.57121453381137,538.0598722122671,560.8339127740775,552.173118412498,506.35145090182607,276.3756977418034,309.5127262710972,153.82038664886383,17.86679009815514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5313390167126728,109.43805952995548,265.8173222184756,389.1123460648752,481.42486156055134,539.9456249793791,570.0261087169108,569.1157604186047,524.6806436125231,443.4355626982266,327.16507195538287,164.57831157059312,19.38586263154126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9120380885259505,124.9503419624484,295.0571137594485,424.08649951666496,515.7068348817714,570.3868747533185,589.4297139404065,570.6118332957536,518.6746667137612,433.4471405608931,313.9683072951213,157.78114649726874,19.900397798221004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.916638019773407,83.26576499800053,189.1640679108659,315.31740141669667,503.5060648587568,557.2015003990028,573.1225195794841,555.9579856517739,505.37823687647136,427.4891343737118,313.29912682078896,160.05833150910465,20.498607904735422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.853052595148414,116.6656467414347,272.71853335573064,394.4990845999915,480.8698031900249,528.2381428215677,540.4012372172223,524.6471298277202,410.59862492174295,396.4899786527595,287.6720336638302,146.51701009397414,21.11718913534572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6057515295113656,38.30866551750526,188.4052982993808,124.59592821204916,295.0319236597601,378.2602320747456,377.626098695632,456.06741199243146,192.47733267510503,116.12504529768606,192.7123672574156,76.60265506388771,19.987796491922676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5121570296053486,114.7130854490621,263.7797717201977,246.06696979665972,320.36505930557195,359.28682994505954,225.36092689709852,253.21022493526897,135.62656334344908,100.2559396269976,23.08267404408021,17.532090338816424,0.4365553798181028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.741277414597689,18.418124714814528,22.445693088480088,66.38379827549124,132.9870789847897,132.91829906042295,150.77501311870273,208.4121516493286,85.79419387368561,104.7167777153045,68.32475021757264,30.58187624350448,3.197609350017393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.411271501769399,19.14250436411632,60.08671144206886,118.08133034392564,162.91291741466887,141.78192848558078,143.58597771196406,229.74531850895968,245.79360245395372,261.900152194749,125.5973989579239,30.78646366184372,23.918109176356296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.565197111845548,80.91520013055043,121.00009624260912,168.30425588103262,173.30876203391983,264.74838581430487,320.58235129592794,336.84201303395986,389.88031553885526,405.0557077685583,290.3925644301828,146.52095289218622,24.82999078507821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.11640659942279,130.81109246039782,289.51726322709544,412.0756409408666,500.0245740374679,554.2122022211917,571.6755126356416,560.4433567067339,513.6929411727662,431.8391360233895,317.0732608871542,163.67716313478192,24.768877412790573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.07582083103508,143.0981659553886,307.3373968797407,427.7625017164178,509.31928273381584,554.6586145965402,567.0116204394111,552.047606002746,500.8904563337151,416.0449435187311,301.743880482834,156.0476295500131,24.838533514537765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.006102164746812,142.58144034525768,302.47439337379905,416.70580030794895,500.4011112667238,544.8638276602901,552.9518210593887,530.6831158017632,488.8614170772721,416.3682529721237,307.41231004577065,161.00022219310756,25.766405360453216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.930406736599313,133.83938053163976,282.439064258986,394.12079501597447,416.4186331715006,520.5965617978176,456.80843901196215,520.0160942832575,398.2234956000151,259.7920694173434,293.4997084656669,150.06005237624095,27.006853486850563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.80552010916075,77.61726847046947,210.4827778437192,206.50865629026225,255.05479736549884,356.6797641494775,549.2335433010284,529.0023885416808,268.0548602038454,223.7077992245009,197.35939303907188,83.77197647956582,18.751948296772778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.387427155776262,92.9089732474296,276.0839306741076,342.0103643569946,409.8291221373471,68.44193894221021,120.65488235470478,137.32174753030924,32.86147074313669,127.5606934232072,64.61720563212296,85.42269466436724,26.491661187135467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.080326983922282,138.08511707304186,112.54761305323584,128.6824195145512,488.9363302433021,540.4463603523163,558.3468832796195,271.4283621629917,500.48018627531104,421.43715816247527,310.4920735381151,163.02857282889062,26.786494875662896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.11027349466223,145.3348277633779,298.6787929616123,408.124738087992,487.4295241932425,533.1410123983206,547.2763820774082,534.0596843817411,489.0589950765676,413.5947134742528,304.2974994582074,159.59680507394322,27.88062137952212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.622430387364863,80.75507871426993,196.7758589036803,389.3918466492444,401.9930297351329,419.8843527999412,532.6486007104976,458.4249862789253,471.6101415888957,397.5113824340399,292.0303589986224,153.7452544384887,28.685390303481828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.436524439804355,138.87915282409082,283.70338821900106,313.9216508496114,356.5540326953804,509.9304164566921,526.0612801197954,513.0866264254823,469.9232810871499,398.2846089723028,291.76465820799547,155.02403532528152,29.379103744467244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48859442940112,140.2361325420904,284.83190468504364,395.7579324513786,475.4655411072992,520.6806748263423,539.1301228825087,525.1677982360633,477.28623770391147,322.8542792434811,278.5464272019125,139.06840713827188,28.62800068506119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.946334546154493,134.0744151139503,218.19029121534976,308.87180251728495,360.8672348950784,379.7968281557411,339.26004355970605,119.57455564458796,56.07053337434939,25.15242406109037,162.76834814689167,58.21979648863701,12.694495976908346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4242893071997,138.00779441921554,278.5056849537208,384.6788885197078,458.8819127828392,401.1483947403619,503.5811970691318,405.25109532440257,289.78384019510275,386.4408812318287,286.44078539992773,153.07979771802337,30.435773665311466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.086585491570418,115.64796671402132,244.28132029526628,351.760904335531,384.341998316918,394.28617349653774,447.13084080034974,510.17618421191344,463.8169818783243,343.67575851291883,259.7690697611061,111.7864339539544,26.556717357635208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.029884356907026,135.64868682230588,236.1712034173108,276.2646422588291,403.5037785834046,468.2471537583149,532.1631984417185,518.558135122159,475.5176736614371,399.4646008594479,275.534129367864,159.41302686839006,32.766405497355926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.306255755903557,132.72751143582607,189.6282228781688,336.8374131027125,385.9377363710951,362.2908040939936,416.4216997923322,512.1447357414795,389.10708900059234,397.3122711243286,295.87327298935435,160.99408895144433,33.04678225910564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.91585616836405,145.09825987065156,158.80955969759282,391.9095423520188,287.5901110787564,360.568677452684,318.0609318392866,303.6145191901328,16.165472669631704,65.24367245915747,3.207466345547657,158.7751697354095,33.043715638274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.32162021078363,56.94408222267583,219.38386385189204,309.62071513323986,213.48193301706067,528.3347413777643,546.6004112283773,539.0405337453557,497.6768567465042,425.0404376396493,163.5240511375452,173.4918831064376,36.04988023065917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.219044892727823,165.16797894764798,323.31755803340343,444.7594667201135,532.0920090295555,583.2826724833892,600.5965946544691,582.0038915965964,532.3209103702028,447.8390111681129,334.43230619332826,181.48963023534807,36.43189356854315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2067158448602,173.9060959630538,330.6305725394783,443.0750157061641,524.4710181742462,567.3599009481471,580.3424402388843,569.0660373522632,514.2328854834794,432.3736042254749,317.8166973944812,171.43899950400146,38.4059212067372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.949589134414783,163.71308640738113,311.8672339367594,426.70210804170654,512.1364120563651,560.1233329185181,572.1777813189946,557.0407218496872,505.3061712869279,427.6744458896808,316.68971423885444,172.9764717623774,37.49776335188228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.905905394473532,163.14795199697937,306.1690143428868,409.3130536602516,477.7786493917344,515.9158031870131,534.6592087543263,527.705207929898,488.7021718383721,418.5151065986151,313.61082692389044,173.67631844502608,38.98923629778367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.55289982540797,161.51256691633614,302.24395872273595,410.1638218966858,489.8506213398204,534.3078616247586,549.4442639610309,534.2541957602051,492.0704167332356,414.6728497409184,310.4092747756609,172.27750125710918,39.53531385016025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.350690544143117,118.91895591965287,35.710580540073,243.57314992750315,265.2591972271176,212.5538421268001,430.1645420049704,382.9140482311005,177.86554154538797,258.446699049635,163.6197735163613,92.73746152520305,27.71830951979045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.65081264767525,147.65253597906045,295.08931327818067,396.9707809902913,469.16078772179776,507.8713996125926,518.8790350877554,505.67679431886586,463.0006036040735,391.57725208047634,291.5793466920265,161.27205622539773,39.817881055361134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.179241523360325,154.68561181207582,288.668028301077,390.7043603651852,468.7067087943704,512.0987364290049,305.4958910703424,512.6623375289909,471.50456221454925,398.715688243493,296.1321834052826,163.74747636956448,39.23062316610256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.5697036754409,152.23450559021703,287.63983414509795,391.4300542805577,467.58257321523,365.3565487482505,323.593991996941,348.7072071202555,156.5645742044891,59.91892347370927,237.7651891167269,66.46177806235288,40.84848469913644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.32928689976544,170.51704185540416,317.6903088073487,426.963208901086,503.6876526208587,548.5499058999184,560.8170463595035,545.0660055908331,497.99228060347264,420.71124520275777,314.13149533223344,175.24905684296587,41.57439765885404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.23431543234493,108.95353343855676,231.36033246550704,412.41340732103697,487.6577684008544,528.7886012608466,541.9479093380932,528.4893866854168,484.8215822202801,412.626975557526,309.6237817540715,173.21084921165252,41.45786606725181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.95018370290906,133.94802652681778,308.237012005136,413.58332316830666,422.228784425728,521.8484002301609,531.7778994386578,514.8781901241941,417.4477035048601,293.62062094417143,209.5386967162652,137.39447025288806,38.96557950851104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.866696045989455,36.18305919249028,53.42513481837186,66.00769913492542,75.06671611592758,209.54023002668097,318.3864317361304,269.4560868795586,185.76055687643856,113.73833811329166,29.055137158039265,4.46565706389948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.67462591675193,125.0199980641956,217.5478341511217,291.4514247944782,392.0433784468853,387.31837287836726,223.75073191614385,264.6771964021418,256.746257798492,55.998467784805904,221.67725814526665,165.69697104110543,43.6945278752411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.53994499522688,158.1349031146326,248.31896470880724,163.75667623205942,224.2385436727193,364.59712200373,175.18706729329776,160.82411053963352,469.9968799871092,398.67669835006217,298.3519787986978,169.2185469775508,43.444160188772415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.746597043421571,46.10642515932396,116.5867907771926,189.53162432197217,262.91301324656985,343.5281226243101,98.16472326416596,32.10642488551853,22.02447081282017,26.02750621983263,7.266577104910056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.15940240321765,91.87771247061896,215.7177186476695,404.8176065654161,478.3897831146106,520.9288520693598,427.6514462334434,339.2247774201423,335.84119942112056,362.4761156099625,307.1260190867028,173.9994088540736,44.40050779955306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.273399377941445,169.64721676094473,310.1834400558453,419.2800094517635,496.83923117077694,543.8906136349356,561.4205135303007,544.4794048346099,496.30169634786,376.4653827108572,316.3970709937782,143.62584378277538,43.27943884124446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.91272725679677,173.1933256640432,310.6460617127324,410.7204135776281,480.9004693983413,521.522900333317,537.0581824220473,526.8224592190768,489.31308651690335,417.5022455467943,315.4897893163037,181.81337777743093,48.09950965554318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.04290216233732,169.76747210641395,305.646812624128,406.3443456508813,475.0237286631984,363.2164854964578,529.495457362539,509.1501804993856,468.9340768246017,399.4370012719632,301.3051346595647,173.9864852377117,48.03138686421181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20368071165317,162.38304914383096,296.22023923201954,400.7280486420825,475.70123282264507,516.9034741391455,521.1715532037493,250.7691947532856,453.0879708101506,259.6626142093793,262.19717632672763,170.3402730688948,49.06045719757129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.7166825679171,160.67318898584796,292.0792058875834,390.7946066353734,460.0060483619796,444.0482297315187,516.4693282471236,504.0690088257073,369.2410811645547,322.08850021295217,297.9292232126221,173.0721941411935,48.71370999925114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.581156682830766,170.88087451264343,312.4836247239185,322.3511343827474,493.7382203769562,411.5451155369933,373.6675292906783,534.3008522057149,342.1045534253949,413.2081002051213,239.5823810038172,180.6182718304728,49.33995778194053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.012235954020944,166.5155397588075,300.9437114901217,400.3642159848432,473.4945800899368,327.19727147411504,424.3169341677281,510.2489069344922,471.43030618155456,401.890297937273,302.88334916613235,174.90230964464573,50.13246022257369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.76121113451691,161.0584879889087,293.18121798786683,394.2962495364131,470.0382793683363,515.0797109217016,531.4725516215648,414.7028588161994,468.4953310013324,396.2663343763951,238.69262287395213,173.76065051789612,50.30331481176492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.18237084563575,159.37535124102996,287.23394497359624,386.2516269176476,368.8649820239889,497.9072913975672,144.7911596987976,345.2441160239563,190.81347182959664,284.01946920900485,251.1266751245164,153.17332965338832,48.24583127808131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.48778122726987,162.36771603967276,291.9628933403263,389.4071797534026,457.6506645189369,494.4678570905408,505.3285138101299,494.03064457768727,326.57869024350475,260.2546910742304,292.6866158565928,0.4832118253280154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.67303017869774,158.1671026333648,282.9507518491792,377.7592776574631,446.37426163231567,483.52900153974485,494.0251684690593,445.6378345440325,367.2922436260491,332.8948339349523,284.182657246117,142.58450696608932,38.46944406682112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.84394733243005,160.14113027155886,287.8862590333545,384.8221435214144,446.0879706732478,485.8193292122878,297.397164498333,410.7572130276076,445.7425377409984,378.8818799261875,286.45611850408585,168.5493665032185,53.37979263893264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.18077497067886,120.707672041878,277.06787787237295,367.7960456198181,430.90885468967775,469.5274679555236,483.9440905737415,412.8659529380486,369.9667750799272,250.86864088596863,175.63895577727408,118.09359682725218,39.56751336889244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.702976278729547,110.96195103893416,167.8287106077837,272.5868877043153,411.3659372626877,426.3879984508089,450.8383853857994,407.12764822901966,412.61164245336784,336.22189849293386,183.2965270382179,154.76665821976908,37.079607697054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.38442323638841,52.92111378025772,176.14648152491006,263.8211711014248,325.16738752791616,335.05723970994694,413.4056782044168,429.4953615306381,408.7533953584777,329.3404013467394,238.8663250396299,171.6617676029854,24.168476862824985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74888277116285,154.721535084675,98.74431460134544,170.2850738939253,262.56538987086924,240.7958866757652,494.0613107860036,427.0098653465959,319.59533747683093,123.94887121657364,94.12423127413852,33.687706012917864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.85230223136367,158.48800259896117,197.4421918015261,381.22872103977056,268.7485736448308,266.40611341815,259.05783277251135,361.5029015846079,357.19583262657306,80.31019964933738,82.5628516945202,129.00025285931588,54.96107376633198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.39740928038867,52.73448799821807,77.0223440291318,209.720065434022,373.6307298406986,273.61223428380777,405.5183294254453,141.1778041817482,146.51394347314252,101.49397826559866,57.254249015361445,52.271866341331055,8.948618631063198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.61119710883369,159.57139592990964,140.6678689463159,251.09995171441216,383.3021948106478,407.4706716734728,420.6889026795558,405.8368199032453,468.919619897824,400.21570391885393,211.66408399693503,178.86788846864317,58.28419552610139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.97865960467698,170.1840944508264,306.16594772205514,302.5348496130513,478.7588728361327,262.7684439787927,407.8207045369696,521.9655889547985,477.02601302191255,403.4049895837569,303.2530960206898,54.57971756148336,52.16782027740049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57123712275943,162.2054041799411,293.8679220098085,393.0671917159619,467.06343811730295,401.375105637558,520.3790507631163,507.5137001970166,466.9096689870309,301.36252427798536,227.19323284400195,178.56757867148784,49.71452361209054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.45805376087504,161.86632353370004,292.9437739177601,391.5879852533871,464.06187345616513,505.5979383546237,375.8251160900803,508.4991807056979,468.94634330792826,401.6546062219272,307.62828777005603,184.0592394479152,57.23212553650463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.8208537609298,155.99264941938873,282.4721399550986,379.6912487813946,445.3543911614512,483.7005132619715,382.1890114487634,486.54436599462485,448.8422342687484,388.06115225265887,297.6582653577124,179.64418162773768,58.09647452233615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.17761443458425,156.77288537669534,285.6298832343047,383.9323853915493,456.7793061140615,500.9158654777488,385.4363438651223,269.0296075396158,466.8338796436204,398.341341457688,307.88632200860377,140.82864749563177,43.11406036068116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.83474746993513,161.5095002955045,295.3412142750652,395.2142643867984,468.3575521082539,514.3283888179504,533.9670286237567,522.8376044927089,483.3782990303045,417.3635904763352,322.1728322858221,195.05767506058288,62.26664076467286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.10423457897007,167.65960837335342,300.8298084306609,399.0243217257628,465.3038548929783,453.3751379465988,248.56538959706376,515.1377576731576,407.79157163906905,408.4585616699503,314.7632192235507,184.439062342348,53.96639339515586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.022217941730645,68.01765004571865,189.3640553979577,313.9369839537696,452.2144219618241,430.4793087289034,401.9884298038856,311.1367210457944,223.43289857137907,310.3549517780719,191.16635226958007,133.00942150799162,29.66320426008394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.12113234426597,47.02838280792124,108.2902671615426,165.90221559248002,198.61824089045908,242.9782254861655,357.4002010005672,303.3810179182381,302.3672806890368,201.2101926262281,170.42679558521598,49.60719188298322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.175329391356537,41.33476314529608,97.54219923534356,297.5356005244469,342.4837191867924,316.003448305603,188.38930806218724,426.1928299393096,471.76259645309705,320.49210502573976,291.04641180035696,179.59752518222777,62.61492127340883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.889039116802245,153.38536457946154,281.3725373426115,384.6690315241776,464.4815624214093,383.1346258866333,407.64152626266406,459.1484897508466,437.0826195567993,368.5372916836939,239.95585161224167,121.6219631383962,47.30109301759186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.39127644943355,46.346935850262376,148.96417351762082,188.77592133131867,373.0364625323963,261.67563174100417,292.372506265695,364.1154434888178,394.22265063645386,251.8043983283083,210.95438031875605,158.9350721073449,57.64699552615616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.6860475734199,70.46021353811788,288.55478237465155,216.78139798755743,215.98955267995964,352.57487312198566,337.0525146496173,324.42460815362455,199.80129939843576,325.3091092192068,45.11349714290877,179.3793570144913,53.21288084795352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.53593935866828,29.382170365298887,99.0667478773576,229.39156189159576,223.6703426414859,418.196616120815,416.43484245303927,508.0267020532806,428.2595133354881,374.0510759389781,258.8495216003051,171.14109919464238,62.50539910085035,0.2350345823104989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.99242791079474,135.5117841066078,227.9789449099365,165.1189130143418,228.2468361440145,202.30650957353845,217.35704652652484,172.96508145643134,156.9235878861358,242.0762008729738,258.7927891149198,191.3258165528252,60.92192752999984,0.5795913371794782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.81860102674298,114.88766379212036,211.60362775768272,192.13496636368723,282.12758320022965,333.7493259252535,310.68570873919856,326.4820916873081,284.07707787177065,141.69628214664004,121.59063979704445,1.1186594705123187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.079701475414254,153.8241104027308,286.4607184353334,33.99239669697556,140.64267884662746,395.4898221729555,436.0888153630037,427.4915438615081,468.25482031039405,404.1530260223313,311.9384233489224,191.2644841361925,62.97174451160434,0.5605344791543027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.1225716025161,152.2498386943752,283.46134421764685,382.2096016172044,447.9960659635617,490.3178429279548,505.8967148413632,498.9332951100951,468.78162196040034,406.9699363005354,292.89558416183434,163.70169610143506,58.84473000525568,0.2181681677364929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.493069368469143,152.47041634990802,284.6176793155193,383.2693381588802,455.0994550313596,497.75198895687936,515.1088438196023,497.23811092323496,462.3942888567897,399.4446678240422,288.6588284385821,160.80352037119255,43.01154760716642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.40438775941867,136.56297791882406,214.90769265942697,316.13837962219503,409.48982244676097,430.71653375466514,334.3113937148237,349.66355473103613,192.06158650807308,360.7379987314594,251.49116491479103,139.43508737199767,53.67462632746006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5850048812663282,132.20377640665143,196.82339152657067,274.30748103520904,436.22046101441896,479.0764871365524,496.4716747596706,487.6277593255733,455.4041457154173,318.4622210795409,212.20862823889576,7.6209908553093,14.487812030380905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.063585561527708,104.67472120104205,220.60525512026425,328.9323217317865,395.8159792028347,395.44710852565765,435.8391048095704,427.8781571306395,338.2042498162423,291.5219570736059,252.86413486998413,159.9856087865258,58.98404220875008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.852270880641775,140.2115995754373,278.38718196301244,374.5090976646176,436.585607937729,478.02441714695567,431.7449469549893,296.305228437925,365.8152276069254,340.56949065481524,235.05845814411663,155.1863471850132,40.41346262973414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.26488786230106,141.52082762620134,266.1710788358395,299.4905713046158,205.3878063762988,406.5489330692205,431.1009565803453,353.5800676217274,409.9331682012776,350.44992393000604,225.5063723422562,70.71364784541821,52.73974506250087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.9511224448306,143.2490875091742,271.09694806882976,369.4263926805237,442.3528265003134,484.58260483975744,327.4139063314357,488.9648060081673,459.2602023668563,398.3680648677923,308.5931781102962,189.9903031806471,63.95043464558693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.57593069546442,145.57687176473212,276.4168780786854,376.46998264210464,445.7640040868198,488.2121696383455,420.313022583335,352.0312050574054,148.30879283703086,329.04556765821195,274.49958292587667,127.1832800165707,50.78718377012829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.00610243855224,143.15708888422506,148.68708242104785,293.74700953130395,435.2969700554059,369.0128369569428,297.2048435633203,82.38367342021454,315.894802310425,353.9699665560356,305.1230775949533,162.6250931451852,61.12344832750743,0.217511034701142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.990018422998453,142.84254120463712,271.3495061987496,372.2448362691436,315.155089556965,360.6490667273419,438.9401156033911,376.581038125079,227.15424295057116,29.7749168760936,141.63275928655614,140.54235653656391,57.24592533024699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.294896526873934,101.85321099159046,188.3411183062615,320.5448947129129,384.8558763505624,371.1682333128937,262.10079681487616,427.6821124417599,366.3917523232733,303.67585160676555,168.50095770294766,146.41909727170685,40.59658370225193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.055825504893797,109.95040425318405,187.11206048581025,246.1221689716292,218.67175068591683,486.3621210994876,393.6345165698148,504.2994434767703,407.516013852912,328.6874301539457,239.13815907192003,161.97431239584267,61.40053942408039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.09803849896029,126.65034512490114,254.84495288287684,276.2149191924876,453.01678139798753,499.38211697323976,515.8468042183011,451.9846444437964,411.51050653046485,354.76093568625294,256.9092267912591,191.1641618261289,64.36223801440681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.99311625764927,141.398381837281,274.6581710317413,224.33492318457075,136.08129940391188,493.5818227145426,91.9105691223865,429.4914187324259,387.7150621873741,333.15221104046475,224.16735426055627,57.546016083057225,36.938762183143794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.5575309704746,137.89454849279008,266.7668794545576,368.0135566545193,307.4469190522992,293.00970626564026,319.4630346923803,491.6362708412138,453.84148335735296,301.05257652964485,91.41049088248448,124.23516217564152,50.196202127002735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.68457669064244,137.69631336045924,265.9268443910341,366.1352513951413,433.12383110750056,477.2143911587131,493.4495199300919,483.4746785421558,450.3621829795152,388.4729556214788,300.7546762202857,135.37006241531714,2.6484651768091725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.299434167385744,88.43280205496453,160.0874644070052,240.58078512886036,334.94837467042385,287.88100196907175,395.7011999659933,498.1269928757196,462.3872794377459,145.9764086502255,32.53071378201008,99.41897118430568,49.7618371906358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12551295736288,63.62099195053101,123.39446997908264,230.6933424346259,218.27900417512208,365.8704267818949,407.6056029900649,421.80164795274993,424.5673018541966,396.1966782746479,303.03032792170586,150.00025327002402,58.41978397572878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.987796628825382,64.81018370017101,271.8725840948889,290.2339763243182,386.9354833631028,435.8958372949556,419.7410977982347,444.6284782017335,473.9937821524584,298.60913685986515,237.12448440725984,59.03989851675491,46.64089336140934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.330726158015576,137.85928235322623,272.7844657036108,380.05792901512046,447.1544975896224,494.3927248801656,512.5398917400704,506.5435527924936,465.6026313797178,398.4484541424503,199.3846770540233,46.04290229924004,17.232875763386655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.029946921448094,115.73142260951086,251.67647643076,249.9604830311137,314.1290858444371,490.17831168011526,508.162290502908,495.1944271832938,456.7709824289471,393.2709029569207,306.2951838856742,186.9688054841037,59.14087795985383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.24207576278428,135.8079320612059,267.71709382367504,368.1712685830035,442.28777032981367,487.5283131928903,224.74387897690409,481.35608163618457,283.22324301450465,331.5525301880756,253.19708227456195,176.49103827977905,61.45792904250102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5896991384849,127.64874924994425,249.6658683869314,348.35498381330734,417.8581926076093,462.3598988946063,362.6322942280309,468.9555431704232,385.1130344117297,370.2440852208453,281.0019143106736,170.9971870599005,32.95872643236862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.824702370073503,123.88994828773718,243.2086601372285,341.77773926248045,416.0734192835963,459.0895668220101,357.868079721737,213.2966215010917,429.8681750060271,368.8413252347162,281.5433919318027,164.1051757851405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.59720921075995,127.35325842838144,141.2995928376332,184.41299606527903,433.71963172621867,481.4647276313625,498.09873615519945,489.4241419998775,451.8146660319856,386.0435347897865,293.5095654611972,151.60979111794347,46.76202488425902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.07435022206305,83.35688744556919,88.16556795392182,250.6750056848853,352.9728766970632,158.64965732565744,87.15949727679963,192.45126639803613,350.7324911352069,142.58450696608932,11.450324096644009,66.65409899736558,25.61176005280064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.024627292624217,129.62650064200528,262.91301324656985,365.4178811648833,438.9232491888172,484.7970492536269,501.5322562649078,487.6393686758647,346.0120854979364,388.8987778283861,296.81888742722424,177.86554154538797,52.02544145307447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.50242557386538,126.595803082967,252.852525519693,350.99819192583374,176.5891701463914,356.6674976661509,432.8522161195555,423.9294447212161,316.6428387489994,342.8955225556122,269.4254206712422,131.13812566765745,35.06593303239379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.24423485551356,124.51159613917916,111.00860748444408,61.307226533060565,249.5156039661812,423.1354089701671,392.7119017881822,398.7150311104576,352.84977377510745,297.4306782831359,49.542135712483486,59.95331343589263,33.589574146305466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.22589769506481,125.47407699162308,255.6045986717424,359.51901695088355,436.7586529703714,484.0542698793353,415.1284619787617,324.7890979438992,381.9598910637711,403.4547126500984,309.76703675577795,175.67860280374023,46.9090036398325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.455675213092498,123.6187713884824,254.77529678112964,358.4722040255696,100.72447548120276,353.159721523448,505.0244802591076,195.51635391925777,333.1780582731886,275.5777191925423,281.01199035054896,147.54148049608614,43.022280780077146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98012993984358,123.95040452698947,257.1160046530495,363.7088971842808,245.1566214983537,92.66167218179255,162.6250931451852,160.34484151251763,272.2767209116297,297.3542318066901,279.6604867411773,172.0247240828442,52.864600339217546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.050599517527449,37.31486132370962,91.21072243973782,313.9063177454532,156.97418712985782,340.6971935080185,348.61849416048307,378.8122238244403,57.02688098513004,71.12720356899904,36.34318060877078,69.78577599950276,28.09112299517952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.21682296165204,107.40598514030545,120.64173969399778,29.95497132777973,346.1253314243619,263.32284521628367,439.5135736989074,449.3828357124972,325.38643187303313,314.5156991135686,253.1473592082204,165.76443669940147,50.91116286946449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.340050875787208,60.69083574590144,212.46052923578023,193.90681607133837,302.05032352165256,380.9906198366285,156.49645141315776,140.22298988138337,179.8135029065131,322.1259567959672,303.3650276810446,177.3194639930114,52.98091288647465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.718340596706913,122.65716671341896,258.5969634703853,361.992027607254,434.1951769994675,373.3367723295517,496.1875742440539,338.0434712669265,254.6458415731655,301.8052128994667,293.4315856743355,172.82029314430903,46.13402474680869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.69840756130127,122.96120026444126,259.2324111155696,365.63692551000025,441.9984127499141,368.3151807177453,364.924812344025,226.60290833391176,154.2321900176837,185.01646323607628,252.35726625538356,170.97966351229118,50.31404798467566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.87517634781066,119.83171370575528,252.50117839012535,358.922340154785,439.5657062530452,484.9746942175167,345.0732614347651,490.8658918794375,312.6008134485561,346.7776454841201,206.75442404548343,96.123449012021,32.058235129592795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.283318527304626,119.48869026130212,254.0125843714324,359.62372014784944,436.41037246163535,406.2639563762234,420.4455444121308,397.8314062222558,358.0595244793692,387.0005395336025,293.3947862243559,169.741405829345,48.70911006800369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.46027500743724,99.26892580790056,230.9658335999513,345.1146608159922,364.82361385658095,403.50443571644,329.6429015873459,478.3766404539037,443.3061074902624,379.33508267623455,282.7025746061617,153.13959682424033,37.756673767810526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.875958473025442,87.60196685393589,179.6251247697125,344.48907016633814,427.2694328955595,475.6315767208979,495.0222583280317,409.186665073119,421.41021570802593,352.8642307018851,223.30585285121128,146.333231888421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.265607149169336,84.26132154655713,192.9336020459837,276.6098561467334,337.83669340513603,360.3557663492303,319.44463496739047,98.71846736862165,168.68254546504963,100.58888703157538,182.34784597951636,160.80352037119255,45.6019660325196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.262634443600666,121.67168620473774,261.5669857458261,370.0511071527972,447.4394742826195,387.4386282238365,383.6117044702981,286.9099783871683,464.7625963161943,400.63385957368223,304.3579556974598,175.35332195124153,43.280315018624925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.627906495992788,121.9993765450327,263.77692414371114,372.31295906047495,302.2798819953352,311.6113901416628,520.7450738638067,511.2740344696396,471.9218416919971,403.9140486418087,307.1941418780342,176.20934725195863,41.95268724287103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.918859950849184,118.68238802692656,253.73308378706315,357.55484630821974,432.8268069755219,476.97322333473926,494.829937393019,429.0281399425036,349.8534661782526,305.3167127960367,179.86475928327047,138.71158390007636,42.03154320711313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.720624818518338,120.58675956337343,262.6580456288537,369.3006612264265,445.4952366753613,491.3880935981962,505.29938091222925,495.1723037044369,457.6981971418273,391.8114104854064,298.0258217688187,170.12955240889227,40.53919408383128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.650812236967102,120.2842593227669,263.11825779794447,370.5043099028442,447.30782863120425,493.77261033913953,421.4025491559468,204.0507596937048,162.27812690251992,396.1660120663316,275.6559180237491,145.05620335638912,32.599493706376805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.254122927960283,118.78511982478643,260.85421544681554,369.3383368537866,446.6890283562488,213.99800149415623,462.9778229921814,498.44263577703305,92.86538342275134,90.4173438217242,220.3272878463108,119.12420047102748,34.96561072233021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.47476314803414,118.81556698875768,261.70323132848887,373.8942401878743,454.81535451574297,503.78030837884313,418.3359283243094,314.3855867725691,317.6129861535224,305.67660265506385,118.66398830193674,169.53857076576668,37.1608731490924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.356041112980746,72.9503096534075,94.14022151133204,178.37701009123606,243.0715383771853,312.26392324576625,249.5708031411507,168.00876505946988,119.37763477832782,28.848359296248848,139.39368799077053,1.1125262288490436,13.73123286234692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8997090406583266,21.853835267974063,121.80946509781631,133.26811287957477,209.8762440520904,230.5080309186569,403.97757150189256,268.7332405406726,376.1376923705622,155.42357221077486,75.11337256143749,29.17692581392429,8.094126640761933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.562130491013911,62.64931123559219,93.64934313392494,190.9582601417189,342.5570990424066,395.3084534551986,174.82958692206688,328.0710393667865,62.31023058935112,382.611547990494,284.6842687964348,102.31408029371656,33.71749604385377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.968582880288021,73.76208799641095,150.32181036865572,330.54339289012177,432.9188056004711,254.6436511297144,400.3826157098331,299.37250640259776,266.78593631258286,376.5580384688417,275.2003057859057,132.01780775764712,26.180837261414503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.554463938934816,114.08048538036432,255.3327646394523,365.32281591910254,444.9822348190974,490.17831168011526,504.2319778184743,156.5799073086473,379.154371091513,380.7540519439022,284.0755445613548,126.87157991346926,28.86829233165449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.004662632691246,115.54151116229448,261.86554318822056,376.4055836046402,453.2204926389463,363.1842859777256,389.2378584746272,235.40695769719775,43.63407163598882,80.51544420071197,155.31492621559687,145.15871610990385,29.060613266667183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3791031968563852,43.183059329393,143.703823569637,159.6649278652746,75.0062598766753,36.519949395280165,67.35087905918263,98.97715874020476,130.80254973093824,131.2360384899247,148.4244482512526,140.35463553279868,27.591263799622613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.72369130244726,49.90969212358974,141.78127135254545,226.2706180623693,285.3771060600397,340.71033616872546,310.64211891452027,143.26507774636775,255.8810326352801,230.13434126588731,164.12116602233402,80.65716589200265,15.632537777962142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5443251976156475,61.14644798374472,148.87305107005216,156.36480576174245,84.3798245372654,206.32728757250536,203.81112518014683,291.2415803118562,304.3183086709936,360.6514762151383,226.1834384130128,113.4741706330806,13.928153728607068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.091967411129945,70.32243464503931,170.08223883034702,225.27221393732623,308.97519144818017,320.18588103126626,422.96915431222334,401.1720515296345,370.4692628076255,326.8687049564396,221.6702487262229,92.64108201335158,16.64934162799507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.427324303504012,115.5559680890722,265.67341008373376,381.6254103487775,462.8444249860051,512.30485715776,434.8742144693301,414.8728372280102,465.0780201731627,330.7600277474424,290.10758773718567,132.95049857915515,22.532215604801287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.467910071891723,113.18021312193363,260.105959963896,373.6285393972474,247.65657460917356,496.8276218204857,370.2348853583504,411.57183894709766,457.00601701125765,278.7729190547634,33.40119600950488,88.688426805716,21.801702713836224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2144757645913997,109.96113742609477,197.2253378998603,357.1353763873208,435.8123813994661,234.4276104301798,130.1020459152542,298.2461803800063,451.7496098614859,379.9606733258885,278.9683066106077,52.70294561252123,20.91961113605022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6002754208834413,110.10198294000496,252.61223387309963,365.5442697520158,448.1623206215055,498.3285136732272,514.732087546001,505.6899369795729,460.4853173890954,384.8948662439932,277.5471468994889,138.66492745456642,19.283349878026527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5688581642687471,168.63501284215923,279.045629264434,414.5648608787757,462.3130234047513,480.67222519072936,462.602600028996,358.9722822654716,244.49576470913576,142.86860748170602,64.1127465053186,13.67143375612999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2527146097238988,99.73067128740712,228.3885578353052,337.43014710059896,233.77836299125315,357.2142323515629,320.988897600465,467.7006381172481,427.9984124761088,357.3344876970321,260.2476816551867,128.65876272527856,16.57267610720414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5229527670571543,106.0691575020566,251.70100939741312,367.3857755614141,448.9156141243627,496.4999314801908,342.1864760104687,322.3588009348265,372.2546932646739,374.77698889869566,256.540137069737,0.0,6.01298631780569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.278718322251743,106.1891938031807,251.80593163872413,364.0832439700856,444.0258872083168,491.7893828384504,508.3736682959459,338.73565139749604,446.7111518351056,142.78361827580065,269.58466591014223,130.92674787461956,13.76868944536192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9295616361353076,104.39609679405328,216.5224875716292,232.76374958467136,318.4499545962143,238.92064803721888,366.1904505701108,282.309828095367,374.2440540070261,255.0747304009045,181.29818547771583,45.165410652701496,11.75808140153334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.625528085112966,89.2513707726666,172.9942143543319,271.6038166834304,315.8137559027317,380.1935174647479,433.09338394352926,390.4890397739353,388.1827218641988,273.11303222128623,222.7591181657993,116.21835818870588,9.895985423694054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5857245788427531,10.029164385525164,21.82842612394049,74.61351336588058,95.19623429914093,87.6148904702978,70.40895716136052,47.58431735582809,59.60503292715666,100.94877689060256,85.69387156362204,7.075132347277832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1072066000251626,105.0177446454952,253.5416390294309,178.98726763673193,191.621307374388,503.5406738652852,400.4562146097923,364.7340247194281,203.63348021625697,302.1313699293459,157.46725595071612,73.95878981832598,4.120224131650032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8369058781508327,105.9320357420134,83.70385368823446,115.08830841224749,170.57136485299318,95.13862563637517,131.6081948322784,155.17933776596945,195.26138630154165,375.5044351688291,265.35272916248255,121.23907362313172,5.596583017738348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.826172705240102,107.5216405545272,257.0546722364168,373.661396049015,333.5158246533589,507.94105571434,525.0512666444611,408.6843963897659,463.1453919161959,381.2403303900618,267.2921477941481,120.70307211063054,4.7252246128630775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0643364729233125,104.5461421704584,252.1397552206824,369.64981791254297,447.6981656542026,498.395760287178,518.4280227811595,500.6722881659786,454.012118902199,249.52020389742864,259.88012524408043,116.65338025810816,4.019244688551113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.40657806596712,170.34093020193012,259.9905235940193,382.2540676192632,330.25096868939056,429.259450770947,424.28320133858,446.8697399409703,367.9423672423562,256.3695015248909,113.38304818551192,3.085677689662626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7020371260998592,104.41822027291008,255.8801564578996,376.7378738761827,455.8054349556716,507.5060336449376,526.1355361527899,511.1546553015508,461.32754289607016,379.0113351341517,265.4972984302598,116.95960425258166,2.807053282673852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7274462701334268,105.48168056845292,256.8963031748972,370.4615962555464,449.0987351968805,494.6516352960938,511.081932578972,496.45327503468087,451.0734199681099,374.3014436254467,258.2791301256205,112.71145822338332,2.2112526639557197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7051037469314967,104.93976485863357,84.4083003021306,137.6494378706042,307.0410298807974,476.8529679892701,484.1738680917691,463.4524920880498,419.4109979701434,344.30594909382035,237.99430950171927,102.21770078186508,1.3024376760654486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.440248330574057,49.873768850990565,165.6963139080701,365.1116571704097,324.17424046715587,95.34934629637768,41.41361910953819,230.3908421940193,22.59420515446939,20.744375659956653,71.1088038440092,1.25118129930808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.57665121445714,242.90090283233923,306.05708268253204,434.6913124411575,483.1371312063306,499.42724010833376,405.1247067372701,438.3795811242368,311.23397673502626,244.7062663247932,96.3210270113165,1.25118129930808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99781147318684,222.6244058935524,311.2431765975212,346.4676977357796,425.49385943404144,413.8014913360432,448.1093118899872,397.2862048472597,318.5533435271096,124.50239627668422,97.10432958945476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.86081497912848,261.0831167874628,385.22868982595145,471.108749082923,521.7259544412404,537.2327607651055,515.4595338161344,465.050420585678,380.6276633567697,260.5287155499717,106.01242501667132,0.3285665176754411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.44112615078711,271.27678347617075,393.0159353392045,474.77861804101246,522.9961925985738,537.2198371487435,518.4470796391847,469.8965576770457,383.9943749412174,263.72939152082074,106.3699053879022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.21748118990912,246.95826123694067,324.3273524643926,374.83065476324936,491.4172264960969,503.8054984785316,478.6576743486887,370.9675886927666,245.1566214983537,135.03382934556257,27.48787486872741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.08896513457468,240.06624996218065,302.9904618508946,348.942241702566,414.2027805762974,292.2386701708286,337.8903592696897,273.05936635673265,237.31592916489203,209.79213102356545,81.35547926423553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.53309274050076,165.4328035608944,270.56620362061136,354.8051826439666,490.5314111644439,410.7088042273368,246.73089320670925,232.3701268964962,27.40288566282203,102.36621284785438,37.594142863733744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0321995187321932,67.52151460402874,170.04762982381854,250.949906338007,314.74547663159626,196.54016718833444,146.7943202348922,103.217638217324,79.7060753455048,129.7482892978903,26.850017735746817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.186000410434342,112.16253309452024,207.99027224063332,167.9075665720258,341.6460936110651,512.1309359477372,349.1176962230046,309.8014267179614,362.25619508746513,241.9314125608516,89.43821559905136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.06061449879162,132.1310536840726,307.4116529127353,345.11619412640806,345.76478443229934,369.4347163656381,260.3909366568932,209.55687739690987,251.29446309287604,191.4688525101866,52.83700075173281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.50533585179569,77.25978809923859,164.4427231209657,192.11678568304256,207.41374752428555,292.6903396104597,256.0455349384629,146.91523271339676,144.16556904914356,28.66545726807619,19.8576841509232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.70147568806276,174.87011012591353,293.7110862587048,393.53813705796335,276.3732882540071,343.2317556253668,225.374726690841,126.58835557523304,169.33639283522376,153.2583188592937,74.77034911698432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.25356121611777,235.48428035102407,347.12767834761706,425.0634372958866,469.5482771683096,374.62760065532586,467.9786053912016,373.502150810115,298.50969072718203,102.14870181315324,71.8577164599641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.67168552022414,231.468978460685,346.6996656972585,428.8621043289049,476.43174571361016,337.9683390565514,477.1653252254069,425.7181608434413,205.8372853724788,219.17182892581883,74.20368139616676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.00331893253669,231.82799214233177,397.04963695453336,479.60328878655855,528.3759217146463,541.794140207821,517.7244523446439,461.9463431710256,373.9270968396419,242.763781072296,81.0001893364558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.3652736952247,222.45596079215747,393.9692163291536,369.3190609514164,393.0312684433627,536.5758467740998,448.57346685729,423.5818213455154,219.07544941396736,72.40598445579185,66.97324660820098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.048285450924,248.64884549255336,368.7431933681039,447.60638607359857,492.1078733162506,502.0941050101328,478.1937384257309,424.01662437057263,339.42936483848143,210.5125678746552,64.58500611339076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.02087342015977,225.13750166507927,333.93858023943466,407.4156915428485,448.8269011645904,462.61946644356993,440.7104320006264,392.09244438019135,309.19029299508503,184.44519558401123,54.041525605530985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.69840797200942,171.60065423069776,251.8135981908032,373.502150810115,400.294559883096,424.0711664125068,414.5013380186919,406.5250572356029,322.0273868406645,200.15111321758755,60.61110360427886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.89448496993,247.2049051695424,368.6400234815538,451.01143041844176,499.459439627066,510.602663551856,486.3145884765972,431.33905778348753,343.3818010017719,214.6978481768049,62.86769844767379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84153880295277,244.37331892021544,363.0029172599688,440.4624738019541,483.8247114056527,492.7089309992515,467.74181845413005,415.4646950485162,330.860350057506,206.4175338426936,59.10035475600719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.87157909205297,235.41988131355964,350.48825669040144,427.1967101729807,470.1085926031189,479.176809446616,453.81760752373503,400.3184357167138,312.45449182601794,181.05767478677743,48.20070814298722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.01624213819044,228.60979262387332,351.57778326301326,442.4761484666143,491.1692682974245,503.1385084476505,484.1683919831413,432.0183142976952,345.16285057191794,214.1526468018088,58.7879975198704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.77357249142544,250.87411699459653,375.2494675511129,458.7877237144389,507.2749418608393,522.6133030833092,499.6309513492927,443.1063390475158,350.88560313244363,214.2950256261348,56.676190988597774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.88600480501152,97.13258630997484,163.04762968691583,207.72391431697116,370.76387745180784,219.80114332933988,484.7917921893441,427.1783104479909,209.50102108890505,202.89771026100917,51.54682955899391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.96942934977918,243.26298313481757,362.9937173974739,442.65313629746873,361.5648911342759,234.5371326027383,316.1780266486612,124.47107293533249,308.98745793150675,87.67403244347936,42.571268473481325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.302500514411951,45.97324619749285,187.7085182375637,374.5984677574253,358.17057996234354,378.706644450094,304.2379193963357,182.4880343603912,323.1872266480588,191.14576210113907,45.063555032222105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.97327823272832,246.2562241108408,279.2561308800914,449.22884753788,415.188918218014,505.9105146351057,371.0249783111872,369.1131592670064,338.3304193590297,203.6534132516626,48.57439779575675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.87680371039216,172.9236820752042,172.82182645472483,173.3998844814885,362.2837946749498,86.17555007853423,327.0487594081257,246.2844808313609,222.29430606546111,84.35156781674532,21.9072820881826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.56444770637981,203.86785766553217,384.632232074198,469.4026126788069,514.0788973088622,523.2634266996163,497.573467815609,435.8437047408178,342.8764656975871,204.55390455443845,46.25888002352536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.11565705705434,204.58457076275485,372.0273252344424,395.4492989691088,361.3771701305107,438.3795811242368,407.7823717765742,324.1223269573632,231.9620472815433,173.79591665745994,19.751885732231703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.62095977839284,68.15783842659351,223.59761991890704,174.8655101946661,67.16622467624903,181.42917399609576,103.88309493778934,111.32490751879298,173.15039297240023,52.70907885418451,12.14776129149641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.223707662321786,169.40385849351975,185.4948560858117,85.94730587092238,126.73226770997488,113.0906239847808,137.21989190982984,85.55521649316302,34.47013241367565,43.37976115130802,5.507651013620862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.46634582146216,99.07594773985254,100.74900844785586,150.58444453845098,145.9098191693099,344.42554730625426,265.12974201915347,185.2376980246444,264.475237515944,144.74669369673882,23.16612993956977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.35694973630484,112.7292008153378,326.45843489803553,400.9394264351204,447.9524761388834,461.0879083825122,441.4646016808642,387.0266058106714,181.6734084409012,164.536912189366,28.09418961601116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.527709999524944,180.0277282760375,336.9537256499696,419.1737729443817,462.74804547415374,473.69982464131135,450.32845015036713,390.8544057415904,298.72873507229895,164.8854117424471,27.23444056142708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.67080893213554,213.65497804970303,164.14350854553595,205.92994113046325,313.3733828537836,454.328418936548,283.4981436676265,370.19896208575113,281.80054999297,153.3601744797731,23.58121897356641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.992397244586414,209.3402425395892,332.4361550762774,260.9269381693944,278.39944844633897,360.26858669987377,336.4407237937057,325.86876752098067,206.23156519368928,155.59661724341726,22.13552629579447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1585881058646795,162.67328290111092,227.09378671131884,463.2128575744918,518.4089659231342,535.5719665404287,511.8781587734721,451.5918979330016,348.9315085296552,195.1917301997944,28.58265850562198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.79635282951217,242.99421572335905,377.5533759730531,465.949378578038,515.3116788831805,525.6676574316202,496.26489689788025,430.9447779622769,329.29681152206115,179.90615866449758,23.360641318033636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.85152065375975,238.47051190800357,367.32290983436553,331.33129539950744,496.511540830482,504.903567780603,477.2939042559906,412.1084975926342,316.72870413228526,172.66871445748808,20.28328731348545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95562887152324,97.97174519611794,96.97728386928692,211.6183037288056,154.81112422182784,77.99314856669017,118.4541438193147,80.99777984865952,1.7841161909776453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.47789301792043,50.37516135696328,174.96736581514546,247.14882981719245,282.57925263986084,239.44898299764105,110.99940762194916,27.915887519085945,66.02084179563245,27.941953796154863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.44503677686102,226.97287423281423,243.3403057886438,332.53954400717254,505.14933553582415,516.1379141529617,487.6998249151168,424.6238152952368,323.7017618147386,173.01414738973753,13.982476726196074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.29327039641687,234.37942067425408,365.5151368541152,449.0152793013909,493.2933413120236,500.4517105104458,470.05514578291024,409.04121962796137,311.9184903135168,169.54996107171277,12.777294739362556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.82485967129385,229.0531383783901,357.97300196304803,440.5167967995431,486.91958895781033,494.1699567811816,469.0276087599666,409.3612434161773,313.3856493371102,167.11353082097685,12.16857050428252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.59733502435567,211.01111280414136,336.07251024956406,412.32381818388416,449.9081040520876,306.4101821668606,436.1146625957275,382.3635897918216,291.10774421698966,153.22524316318106,9.707607286893468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.788685182211356,60.341679059784994,152.15039256169212,245.1627547400169,214.1962366264871,210.52176773715007,90.39149658900038,121.85918816415786,6.138498727557709,51.22592959339756,0.8897581298650947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.567388513615725,35.014676655636414,82.73129679591516,264.2837927583118,472.8499325822576,485.5144194838849,462.2764429991168,401.899497799768,304.7936348998974,158.06524701288544,9.340050875787208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.10123093338766,228.40695756029504,365.0036683082671,453.3276053237085,502.11250473512274,511.2979103032573,482.89421102759576,417.5565685443832,315.9957817535239,162.4910380059736,9.228995392812909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06436878196421,213.15424267676568,346.5908006577354,346.3505090111421,376.9615181525471,484.6884032584489,388.4576225173205,384.036650499825,209.1687308173626,95.72610256997883,2.400506978136773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.905811753016,192.3294777421511,327.22246157380346,424.6001585059642,468.85609703774,479.8705228876013,452.3099252962952,388.4164421804386,286.61908749685296,141.1725471174654,5.636230044204519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.826861188997348,75.64258369924006,202.30190964229095,398.4821869715983,444.8275895114449,453.03518112297735,425.7878169451884,366.604663426727,271.2568504407651,133.95875969972852,4.500047026082842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.870544928938592,31.300122651142992,251.76080850363,292.1902613705577,436.4309626300764,231.36777997324097,204.8027389304913,82.23910415243733,56.05454313715585,55.98006805981608,3.1264199378543807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.46562667149659,219.0539830681459,360.3060432828888,450.3367738354816,497.4556219579361,507.4464535830658,476.7671026059842,408.6613967335285,305.81591485855824,152.72757441107532,5.90346414524721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.97947321751637,193.9911481442084,327.058616403656,354.4906349643786,456.6500699504426,459.7320238862382,432.5902390827956,367.8757777614407,272.75007574142745,56.4632798851441,3.481709865634092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.96097957726358,189.7046693546146,320.78452922647085,323.24549244386,337.83516009472027,314.3426540809262,436.0504826026082,373.5052174309466,203.9083808693788,138.02860363200168,3.953312340670908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.654035885213645,193.1741127369221,325.2523767338216,406.0994540730407,445.3903144340503,452.61023509345046,429.13700498202667,369.9768511198026,274.09303662133954,134.09434814935594,3.099477483404995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.477172909635858,146.1862531328475,278.8909839567815,340.51823427805783,363.0940397075374,318.305166284092,354.0978884535839,260.1083694516923,187.01940472782576,41.15624200402576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.80777366476386,135.76587554694345,272.44604219040514,382.30006693173766,518.3316432693081,530.1440476684304,500.6179651683897,429.6751969379791,321.09162939832487,158.50640232395097,4.832994430660623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.11959889694744,197.5002385529821,337.4347470318464,383.01743716199576,471.6355507329292,433.2096964907864,449.51908129516,384.6092324179607,260.84041565307314,1.8301155034522072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.035203711925472,21.243577722478207,46.277279748515184,64.17692649843787,65.25812938593519,77.75964729479549,41.96188710536594,68.79021945094618,39.60190333107581,35.20918803410027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.92045609961151,169.5591609342077,166.66799462300892,385.3320787568466,294.32966748931506,438.6041015779818,164.41994250907356,156.29646392606594,47.72757235753458,42.10886586093942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.076665931499083,161.53096664132596,159.86469630802125,119.43896719496055,273.06703290881165,319.6483462083492,339.0587418065436,286.39850984132016,45.32399875856617,20.134775247496155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8308352010286322,13.874487864053412,37.45483066023935,44.05529391164873,114.03229562443862,90.87755599081493,118.65478843944184,66.87840040676535,170.09603862408937,29.705260774346403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.84851563915018,188.5982763674288,332.44163118490525,419.2388291148815,468.6858995815842,479.70602058441847,451.97150178308937,387.795451462032,285.95144033293644,69.66771109748471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.11102426915512,94.68235626549652,194.1657264872666,186.80276987050507,230.48043133117216,180.6060053471463,241.0241308833771,113.0544816678365,74.68842653191058,14.512344997034004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.762587417517825,66.074288615841,142.82633192309845,374.2707774171304,426.1958965601413,439.0205048780492,412.9454660353261,351.1298375772491,110.30328469316746,70.50161291934499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.644835475107868,27.19369831323533,97.36762089228536,167.62740885462125,413.8520905797652,420.49680078888827,395.5649543833306,336.6115783828969,97.04453048323784,23.8806525933413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.85846627613798,148.76352889749367,277.52108062242,361.194268102338,86.80574065943574,257.43077137698253,230.59827718884512,237.27212029586863,246.9107286140503,33.72976252718032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.2841633539632,168.60828943205496,316.5357260642372,412.0535174620098,465.7066774436484,479.8882654795559,455.8336916761917,391.1658868003467,288.21416841799464,123.62490463014568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.00688511137788,111.79191006258232,119.00022137169128,152.86863896933062,126.76819098257404,214.82949382822025,92.82705066235587,119.92217902028855,22.54207260033155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.562756273327367,2.964108078122713,13.291829906042295,254.1886960249064,97.13105299955905,161.25146605695673,87.4175315153474,32.26567012441856,30.128673493457487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.278781023695533,2.0642739083822383,37.56435283279784,64.50395970569748,87.60963340601499,82.24983732534807,173.25750565716248,412.626975557526,303.38255122865394,143.15555557380927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.14309879570788,181.53935330168963,336.10230028049995,428.6881831188821,479.1393528636009,492.5619522436781,466.3460678870448,401.6797963216157,228.64133500957016,43.13859332733425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401320727878884,167.2927090952825,314.70714387120086,406.7784915429032,459.057367303278,471.5779420701634,445.38505736976754,384.6092324179607,283.1023305360001,133.8163808754025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.566730422261367,151.02472367213608,202.66179950131811,389.3550471992648,437.8398558578687,450.8031192462356,427.1031782376157,363.82214311070624,262.61379867114005,119.8126568477301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.60722282299697,163.71702920559324,247.4007308140769,339.8672344843702,333.13140182767864,312.5655473089923,241.08831087649637,136.5025216795718,95.42272615199184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.48549673165301,275.89555253730697,372.9346069119169,425.4141272924188,439.77336029221607,418.8673299055632,126.88450352983116,262.433744219454,120.78959462695173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.889726916045915,141.19620390673805,278.26539330712745,368.5602913399312,419.3183422121589,431.8406693338054,315.2722782816025,229.4995507537384,253.9941846464426,116.12570243072142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.546609556329786,57.57514898095778,105.20699895967628,188.5899526823144,294.04863359453,317.66117590944816,307.58929787662515,249.57540307239813,199.0539200928967,79.3676518322991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6991269850722646,120.9595730387625,173.58519599745742,298.90638003618886,396.6185576833432,313.9023749472411,335.4813095620934,237.65040987988564,179.12351321939468,49.029133856219566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4723535233351366,128.98645306557353,264.143604377437,356.9331984567778,182.27052332569005,166.26451493930347,282.36020829474387,334.44084892278784,237.53935439691136,105.9955586020973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.774916328482733,125.3645548190646,257.55409334328345,18.817880644652984,114.34005292932794,242.1596567684634,391.06490735724776,110.82855303275794,6.214507115313294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.4979528252408,262.66724549134864,353.6054767657609,405.9798558606067,422.3315162235879,402.0219435886884,343.9721255118621,249.78130475680808,115.69768978036284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.59361263951584,262.24624226003385,352.86970681051304,406.4026114466824,422.18826122188136,398.9905888966148,187.32957152051137,68.24896087416218,37.02681800988082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.4763910582265,117.54072890017696,244.51876436537304,404.3841178064296,424.11475623718513,278.4476382022647,249.13446680567768,190.69628310495904,117.7567066244623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.4733574309493,277.2485894570945,148.1532713519978,278.1098718220944,257.74071912532304,232.1274257621066,358.09325730851725,263.7407818267668,124.2115053863689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.93278733792258,289.99959887504303,396.2448680305736,459.4264570248001,480.8698031900249,460.7672274612609,402.3903761771752,298.95303648169875,146.59739936863204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.5460802904309,289.9660850902401,389.0288901693856,364.2646126878425,327.436905987673,320.2875176074005,375.0862795140008,274.89013899322015,131.20471514857297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.22602337175782,125.60594168738346,244.63441977959485,210.3533226357551,29.51074939588254,73.29420927524112,36.508559089334085,39.86607081128686,33.649373252522395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.425071295511767,26.952530489261555,86.6992851077089,123.6709039426202,55.33169679826987,75.7619628673288,120.8058039084904,88.0775121271848,48.82323217180962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.4151855504112,288.50111651009786,388.90710151350055,446.07044712563845,464.0719494960406,445.3995142965452,388.7870652123765,290.79297749305664,144.26742466962293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.3479389364603,284.6014700339806,382.4820927825299,438.04970034049074,457.78099590428144,440.2916192127628,385.19057610990114,289.4721400920013,146.94348943391685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.14112958704528,281.84413981764834,388.59255383391263,449.21811436496927,467.0459145696935,448.6959126462103,389.529625542323,290.4002309822619,143.76515598626975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.82339029444626,285.8035853999825,386.3307019262349,441.58113327246633,458.81159954805673,438.4479229599134,382.7784597814732,289.3389611301702,145.98407520230455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.86457022062008,251.39325209252377,349.82060952648493,403.8391354757787,421.4737385681099,400.7387818149932,252.08915597696037,256.4888806929796,124.64499414535535,1.6844510139494284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.78274127700388,241.35948777575115,340.47530158641496,399.0175313510641,418.68355170001,400.1745235819719,347.08167903514254,94.09203175540632,121.78186551033156,1.563538535444866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.76518637867264,67.87067129014518,68.75276286793117,50.09807026039033,126.01402130233636,117.78802996581402,148.2796599391303,98.29790222599708,123.28034787527668,1.7801733927655403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.50630635514727,93.1556171800313,92.06455729700372,91.36383443697456,97.93582192351874,79.0421519354553,67.02537916233882,71.77272725405872,21.482336058655694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.6602648218752,296.157373504971,405.10017377061695,467.5657068006561,490.0352757227539,472.5336325479088,416.0749525940121,315.9576680374735,164.43374230281594,7.601057819903656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.00381890125439,211.35172676079824,292.4421623674422,373.3764193560178,402.4271756271549,436.5834174942778,378.0902536629348,281.0448470023165,60.98632656746423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.80245348832911,5.686172154891184,115.935790983505,110.0697834212728,212.639707510086,63.594268540426754,105.00547816216866,130.8417586687142,51.84472986835298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.993084496219226,54.95406434728823,167.10827375669405,144.22076822411302,194.19179276433556,225.76747320163565,88.4969820480838,68.32781683840427,7.257377242415145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.19613887794808,75.11337256143749,52.93798019483173,127.21372718054197,107.0982278354161,103.90061848539872,139.5369429924771,81.57277125459154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.29020309107165,129.55005416555946,184.48046172357508,244.2828536056821,429.7923856626167,417.8422023704157,369.3788600576333,282.4123408488817,148.8180709394278,7.715179923709591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06058246355615,198.9818545033532,359.30303922659823,345.12999392015035,169.69014945258763,177.25440782251164,184.064496512198,49.674657541279245,54.76042914620485,0.4111462357845353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.491629425705429,28.80871226978268,21.700723270737303,56.440280228906815,105.05980115975764,92.65553894012928,125.4022304464247,56.45955613127711,71.81018383707371,1.5015489857767663,0.0,0.0,0.0,0.0,0.0,0.0]
