new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.4936934440164,950.9579866162536,1309.6954333763615,1507.129613442998,1584.7339578243807,1526.0810643200446,1351.60541859566,1049.4731996127844,568.552116823605,37.97865445261708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.9079659713241,505.3728043435672,866.524185032919,1069.2102918786434,1240.1919420030813,1458.7829917161537,886.9656992994825,963.3845529967526,489.01803101900657,17.302072533933735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.54030773923373,839.4375190989556,1193.1495162198914,1404.3230491228849,1489.6119971483165,1435.963467480471,720.5924684945096,810.636655502524,394.4232154099888,15.705018219697918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.77547955310024,840.1778650597847,1216.067440868089,1051.30532157914,857.3268702853612,561.0361996010107,1314.6420064943911,609.5335457692474,331.43836088801675,12.727234307628889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.10485638124777,632.3038697986722,799.1737884001507,1053.0655956252465,1020.7621459166644,844.9549708007044,858.8942482847117,655.5740054472221,317.3218064703509,25.535688003365618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.27191873865505,201.9848086676395,538.10499870668,325.90216625055086,685.4260353551264,728.0459092647133,603.0883187494978,324.2231115925523,220.34351420263,38.39099903839533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.8194689691513,1042.0720828714575,1459.9677014446113,1704.7387275763276,1791.3677955055389,1736.0425540466592,1549.422266933189,1219.8043136767046,694.0306047606276,71.97990175491485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.0587105564452,734.8761474223203,1001.0172440942564,1075.8663769252116,695.1473713471105,707.7730814196045,782.2700032502073,474.2275118711768,315.60448498526307,16.368830526348503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.9310363013979,21.820681953087,77.24354286882654,290.0555207357645,378.13950905002247,270.047436857661,115.47913173190013,57.73839443246774,132.01664867970337,2.688830319762304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.335516466316388,192.25253929648707,211.6218014488962,217.9740947457149,250.5422884213022,397.84380117837645,589.3075752634317,438.2192085358295,166.97925239316214,7.078582055859868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.965226066633,976.3031214398278,1383.2622370219992,1626.3346846043448,1719.4042938193766,1672.8124794490543,1493.5238040236256,1185.4102456800006,685.1472341863331,83.3506160900119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.7873876345634,982.1587269401408,1372.2546670664228,1607.9978458276912,1490.809983122907,1407.0478034027717,1482.060936921252,1168.5720608050674,678.797283756479,91.90286146663608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.63383039273145,577.8556415402268,1094.9537140862078,1156.189227941242,1264.630387311336,1382.3500808170957,1170.944604084602,952.1372296551268,614.4285758140543,86.16752313717501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.2485247895908,756.2376274503362,789.8374635460241,1502.3853078395832,1608.4351809944258,1574.564353286493,1408.655791096176,1105.5020821167132,604.4612387907821,90.40733138753502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.9014110054998,541.1023065101211,885.1398249783659,955.3422716627672,1038.1907332666892,998.9039780921428,801.6337987130324,516.5443749866691,472.0955029333461,80.43452767467863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.68558563477066,781.0306266259081,1357.5461482623557,1584.1927555555462,1677.7809193254204,1638.9557089429095,1468.2778505682218,870.0650379721587,699.7167428838311,130.9654823682308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.716814850987557,515.356541435592,483.0562155496295,494.73775023537,720.336315039708,1160.914790608939,587.1786901482204,428.0066514369241,55.75320515775506,0.8793560673983021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.25415050523264,312.46816707525284,165.25334039587065,204.48855249719452,1627.146097529769,1590.61143008303,786.0240570832302,1129.0533618010209,665.8552866437574,132.47819347173925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.73098350294893,541.1733734747155,1437.6120648679291,1556.5227157473853,585.0435573877703,385.2126244162982,447.1517793163818,167.3533301518511,138.23305569257235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.9282888383079,1033.5987140159768,1431.1941712961004,1659.2386892115317,1742.1308843321278,1704.1108392298015,1547.437077658476,1246.655911958548,753.4964731016967,169.29634782120013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.7416974248736,341.8008614726598,894.2762251848427,1579.707727229553,1690.0489517079775,1669.836257448295,1515.5186390877516,1216.2665845600843,745.4104582510377,173.0691445899401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.94570946368776,991.1561170400482,1388.085419146557,1640.4840391595158,1746.479245418516,1709.5213000068318,1540.093751635611,1229.3671156707474,744.8536368691061,175.5783551090793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.15767034359976,1004.1129523102128,1425.4065089377625,1686.4206317353917,1795.7544234190166,1757.4266817886669,1589.1807193232844,1280.7118261566875,797.456466915063,200.96956631629155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.29873097562216,396.46541444750784,1322.5429348548428,1097.6534777851386,1661.2840120716708,1372.4296011331164,1448.0018989004932,998.3986997834336,621.4501481071077,133.09202461647732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.70488278047225,710.6883888792829,772.2269135284114,1169.702103637683,1671.438778452115,1653.6423609886403,1241.7179293527226,1161.5262788867126,676.3872546055101,153.5093292577395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.44059959323465,475.9581096023976,761.08580015585,586.9326891169324,311.70673531174185,93.10397126384618,269.67882578855625,516.8278618893917,211.12511365239055,69.53941533340534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.51169571153616,639.3121658455926,438.50660021682654,1296.226291196594,1771.4253119024454,1771.051234143756,1622.7454124145029,1318.4561939128398,823.1647461181577,228.2171091151608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,495.4171816551183,1128.0873196559307,1557.3138238257825,1811.3586983592347,1903.912095886388,1859.5069573497385,1673.3638341414014,1360.5083130613268,872.0549129808007,253.73327322715437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.13075222333435,1056.232370805797,1169.9121807088468,1307.4002047066606,1314.342119522916,1375.8369106553712,1179.97245145505,853.6329500377645,515.1081975373392,219.57114905995064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.99600006995729,241.26844001956613,296.6210149263662,832.7876816976265,888.4893437821593,468.9966708947702,370.2167139312341,206.35269364540036,437.3625001824229,101.22591007462977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.38336136320606,514.9332634706454,1025.4549084468565,964.2607852415314,824.7204097826848,1004.8712602511042,931.4583048694788,784.7956138380991,241.63158439908676,18.924117429125804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,401.8188654617312,938.856297788186,293.1348288829683,431.6107617842093,645.1349712084005,874.4110561915827,679.12528513153,1194.976171496663,765.3420084749627,228.66147288278924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.8705002436184,358.00569131148285,402.8700317732037,552.2785628871524,1212.9522087607606,1065.1891512116506,992.0518731761993,516.2163736116182,320.11997058179685,221.3486041304644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,426.3877303643515,961.3696874071544,190.03306332530948,327.00799945786525,339.2705651508388,375.5100313600313,416.08536336513447,297.1528457273416,79.93003032162419,68.00249460459551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,426.8328750876348,246.5594145813987,632.3913368320191,1000.6923665418252,1689.9318083597452,1670.2048685173995,1511.795042525269,1203.5370073854908,756.6663721048669,234.10551475297885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.9137198377648,43.42191536715187,1313.2854865218592,1561.0350775213,1671.291958788997,819.965170800102,1518.0575259217762,1238.242676688493,808.8185907379565,259.384268345888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.35063795529223,659.5514125975415,907.3041274196016,890.4464186532962,328.3340621598566,320.1309039609652,516.0414395449244,9.172324166601296,117.68767432390938,21.55281416346212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.7440930323773,1015.122084177099,1414.9042172908953,1665.6761066747326,1781.433258619771,1757.432148478251,1592.6255147169736,1305.480615706958,848.49035705036,281.024549542697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.24374774921667,231.9789725047324,941.373317863874,1120.7760128149157,1378.656160569499,874.0010544727692,1143.4565269440288,1282.8821019216075,852.8746420968731,291.6689751187528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,491.111773129748,503.5359966432824,662.6361874343295,1663.344954044907,1768.6412049927874,1097.918221752144,1574.7502207323555,1299.1283224101394,871.8143786390966,303.23805219019016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4248947405673,478.4181199152792,1028.5865406229375,1402.9805863521408,1635.835010145997,1723.6081781096118,1710.1273215950207,1534.0686787581883,1233.7678007860134,790.2794844466878,262.8103208038599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.28588463399812,164.38023197371135,361.5957444569801,480.7438058555208,739.0113076149261,1693.764738713911,1667.8955826459107,1515.912240737813,1241.9412826700193,446.0982701379446,166.9081854285678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.037760192989023,93.34762942816968,142.4533400515603,310.5813782130554,375.6685653579725,242.7264842272328,206.96183905620916,161.54380103517622,65.52920804558094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.960630319817065,5.636937916945778,276.55279746283674,530.1556510956257,1350.243431933544,1931.1377719269208,1920.2262595168947,1749.5640202553045,1442.21501749781,970.9223369776836,354.78737305770983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.674184187407768,559.9389569059,1138.0593424131323,1518.393336853376,1767.8219825108154,1884.0320887356856,1857.022737411556,1696.537912244401,1062.281653308521,922.143846773689,332.9885578629596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.28179511906224,577.2792962669231,1180.7963596709517,1583.8655351361506,1835.2457889751424,1942.99658354632,1904.9679479317904,1732.2150903820775,1419.5071699207758,965.6204290366828,365.1857976024775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.251769474582435,572.7645916260442,1139.1839185561637,1512.7642084929792,1743.3015368587971,1840.454763193212,1807.165747448168,1651.6064095963602,1365.0448844605423,923.4706904313352,350.28282084034447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.55434864261642,537.4224434643123,1097.1435137425,1471.881179959852,1711.8915004194016,1814.0639287477493,1777.5870520194726,1631.4780585474048,1328.4149404239083,880.8781499696692,297.0224261329761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.735475490238358,482.9382912457421,1004.2738291751187,839.4539191677081,940.7751058322336,1204.342172665675,1685.9840775243115,1350.4699090734605,983.7690575005096,735.5524550194491,237.9079878366044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.1623363360206,522.8498109441948,1067.6436948349478,1439.6105303887748,1668.9436251347636,1757.5656918952363,1762.416988423369,1593.7258812347036,994.4572165932389,868.4648598353034,330.97134940639666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.375619526270057,549.9091434302371,1087.9048083452335,1469.143149433832,1699.5055437329563,1324.576543380158,1075.0986975164617,914.8489400014264,1313.4299633180124,457.1683165459116,332.96669110462284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.597568236762845,45.565638639805805,106.0225397069214,502.9409084342614,859.9696242214856,576.1875202613966,523.8057006657716,1271.0318808144125,375.2866780427348,327.4062868418556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.53735964329724,577.4870304711219,1138.9988320659563,1511.9403002770775,1741.6912062984286,1824.7302210821424,1783.7183348659592,1634.9369111428814,1355.2204623221137,935.866799541294,248.53288952128815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9797590272624,463.6463437031665,697.1427130453366,311.99334603708394,194.7562831260421,268.177829019871,309.30920145125094,133.86204689219198,117.4010635985673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.20082262035357,53.083898729364826,164.83318625354354,209.01184765027708,893.3539165564258,1157.0818602547731,1299.0002456827383,600.7243659821668,545.7653927254278,866.0821641322551,206.50576095375743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.1412029574546,560.6894552902427,923.0255457080518,1449.105389240843,1674.3056666611903,1758.188113552178,1729.733994266514,1594.7692379896275,342.06872926228465,900.6425756834493,358.45395985738577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.6300811974114,210.87364593151824,270.8393258917124,373.2741553201012,406.4046370672044,258.59003644487194,516.1210970217224,323.35234603735773,304.9741166109952,148.89856707131003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.21372939316366,495.1961712047864,952.0825627592852,1683.2187135503707,1930.108472373785,1761.8843766667392,1575.9325875938484,1361.8648330338588,1082.31941350151,648.6617669458524,165.84061904834266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.19857662670888,724.8682007049943,1286.892309209432,1636.959586289029,1837.344997775468,1923.2837009057623,1888.244563538125,1726.8319630529688,1448.643844448807,1029.650983180543,435.1594242799979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.189964249224824,150.06687673101504,387.3852430481828,584.3695926576062,451.5743311899844,539.1530411955331,1402.873595427422,790.6676194071647,1178.4816071098785,934.0081250826722,386.5176013156077,1.3869772430722778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.87857683329506,699.1107212956418,1263.0333329971004,1630.4464161273042,1839.1903959879564,1932.6582925869784,1895.4379460752525,1682.069146826383,1362.577064591112,933.0717592524672,346.40069027992087,0.6060215881892385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.3440812679163,754.3648957899267,1320.0009241981986,1691.9544835058923,1907.111671204444,1986.1264214985447,1948.4312539486507,1762.525541259398,1452.4189840845115,1010.6971894365316,431.886439130383,3.663462977056337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.53439484673535,733.5875705917633,1297.135323578878,1670.4368123469003,1893.7182817232,1983.2001806596984,1931.964803965442,1770.185935278146,1482.7926923698778,1049.4700757901649,458.65603706846383,8.293749054857875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.68206318512108,669.1173384142038,1200.790386347267,910.6591129129793,910.2030348105274,1449.8855639400708,1721.3363781095566,1481.3377719848306,1298.475443482657,994.2791587039256,432.7595475525422,6.494427226007354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10729996685585,436.87127907550143,452.4724301931,395.657125344704,423.8082338362729,278.59812032297543,656.0847504455156,216.4020310124353,330.8268726102433,142.06598604673837,18.62110663503119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.29582661024634,549.1641117354789,1259.8853007522669,1679.9347950215874,1781.0646475506665,1982.077947383632,1689.6092736742785,1561.9363003470348,1226.4166652065992,859.3909360812172,205.2249936797492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.07604888535865,787.6890545394408,1351.092330730402,1734.8141108015284,1974.6166970568795,2072.430611875325,2034.0692891518156,1857.8958458337152,1557.2708712647636,1114.7892067645823,462.6795206024212,5.24958391212379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.13246971759844,785.6905890185951,1317.2246268450892,1650.4646524289212,1847.719212694934,1913.7123083995157,1887.9142192961087,1734.0581457276016,1430.8310269165795,1042.179073796177,466.2672308809539,11.50425775208205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.83718618358628,655.809073099342,907.2846035282296,1228.501816805137,1262.5959978303658,1296.494158986219,1231.3437144332563,965.145607998514,969.0027479779812,845.0479045236353,338.62081004597604,7.504202887771124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.16957153885636,384.1700486170293,679.1932282735048,1522.6144021680186,1444.2650260918776,1204.4624398365272,907.7648912559824,960.0787677096328,668.2379823468056,443.264182066374,211.84827858881224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.33544874670356,512.1624328071205,1061.6678221637828,952.950985447515,1991.7336831006055,2048.090566979585,2073.2443676677126,1892.1649609256376,1580.983027813977,1118.1988591538015,501.6437410915007,16.502373943333502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.0600127230539,844.1771389684408,1386.3306117900345,1740.9461746036702,1937.7032661175224,2014.9678947890309,1970.6916139354369,1762.6950086365075,1490.3874861136153,1070.9526039446876,488.4830763954117,16.346963768011776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.81642399989488,858.5365705947751,1406.6955924024196,1767.8711827170723,1981.8592798002644,2061.349632088189,2018.672748415796,1833.9517454550007,1517.4569710231713,1076.5270654092426,491.4858508884371,16.332906566223883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.3315529784076,864.927130718683,1379.590183532739,1717.0723602338956,1933.5563915900937,2024.5556873640296,2003.087216411295,1847.6754791782607,1549.915830907075,1121.3851582257244,521.4112906279003,19.35832877324078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.5818629818753,810.2711682560387,1297.2719908184824,1616.5047957763322,1805.3992257568225,1889.5440737478505,1855.7310367583796,1520.7791563790436,535.4216350765018,478.6141397846548,115.35027404884444,2.9840315573080933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.04228862241232,445.8061927230183,677.3532967506004,545.9864031757597,872.6226677419005,978.9560277994656,1414.063909006241,1674.5782201847449,1093.3675931511405,869.8385608322427,419.8714363800075,15.7104849092821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.115102234977904,108.6652936430456,245.1724373383265,1142.8505053558397,1208.136836192752,1191.118250561541,1153.2270631422707,1108.5267233680752,1069.6640271141305,798.0624885032522,24.40564517074986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.94317841695832,256.4744275757938,182.277392716666,453.98748416357296,909.4384792243968,132.05803932941217,122.49445637971446,455.8274156864775,216.5215172276324,563.8398304020409,268.27076274280216,20.20410374747911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.32536019747943,383.8529806211468,482.1362497881773,946.2980242235666,1421.7758460982109,1587.4227881441427,1591.1760610215106,1617.580171713106,1465.7280303550283,1094.27115884384,509.9515473481465,21.691824270031297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.6737907250327,888.4456102654858,1420.9214806117689,1792.2627706860344,2030.1574822765065,2125.309119267456,2083.902069489902,1904.8289378252207,1588.7465079791696,1147.731478198859,537.9003883251007,27.27175242417061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.2512461398568,944.845446705484,1472.754288382011,1829.2207160977196,2042.9557835487292,2116.2461288925374,2063.631584511758,1876.716096160741,1567.876249058075,1134.262336019091,535.6777885313036,26.141709591554854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.4923694121274,870.2368482162329,1357.0658605346025,1687.9333428388993,1865.5835733003837,1921.7522468665363,1873.6617785944932,1640.3044193588926,1442.5508284294096,866.1579168307788,408.5639794529559,22.865600619320507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.39940653548922,581.0083595189896,1297.7546214132,1523.8561216592832,1877.606385607308,1949.5456776681688,1892.339894992332,1722.0900003165193,1453.9371618776042,1065.8256300703804,507.9366817585483,25.92382296384249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.19953675215007,485.3655014211186,541.1405733372105,747.8158016680775,887.3233769894189,890.3972184470385,461.806412180262,670.7495357329094,486.0667995992036,203.9231406030592,367.74342737221946,23.35213599231264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.68592038751136,55.46425156544833,310.5353018294173,371.8934257222679,519.9321606175517,832.044992869833,987.2935103709968,797.997669183897,508.5887797303756,350.31874480046906,106.893305262116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.46515854813032,310.66103568985346,1048.0018791589848,1652.1140307720343,1834.432033182754,893.752203940416,809.2770117073727,803.9024748904676,725.7553663289414,487.8278546009649,70.29538040733212,29.229608250962396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.58910547313786,902.1357628955856,1370.20231560539,1679.1889823711742,1865.649173575394,1938.4592311914491,1885.358932393332,1729.256049405726,1446.9647897908085,1054.0784951096298,514.622443120002,41.00641952659863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.7390052283147,872.4641337439593,1357.7999588501923,1365.6235726008106,1698.724588078073,1475.9788542810231,1913.7779086745256,774.3721987123753,1138.5646207218415,543.406906647681,309.08819100091904,43.706183225529294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.27815737391568,43.335229289459846,82.40019305801923,608.6385705887515,254.6563628112261,148.83843348588402,1070.823746261632,251.64499780599704,312.75712066755955,244.48988209595868,193.13423823085003,24.1737013412496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.8036745315908,574.1484450464969,1153.4886832866564,1517.820115402692,1950.869397503196,2034.7276347688817,1972.676022254495,1805.8061036530164,1514.5494731200415,1107.7434248462273,547.9161445989756,52.79104035878368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.27670519122777,18.137695084658585,253.99567432719505,250.370478177228,613.1509323626657,428.2276618872559,867.6268944176138,367.86681836569096,288.98483053291983,243.32391530321829,119.31206208606608,3.212851564188824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.28362193972805,489.7825866051371,1330.372015295045,1668.4414706486737,1892.9646595162376,1991.3299290270315,1278.1237391164054,1238.0380663069138,1526.8838867332645,912.3428533049068,549.6279993944793,52.48022000814024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.5669661147981,1029.6619165597117,1515.9450408753175,1858.8244021073708,2047.342411462208,2096.797990218985,2031.4679258654,1848.3713106667608,1547.9751561046908,1133.4048467100297,565.7836290270448,54.9316398088181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.593930491616283,392.0834722679591,986.8483656477134,1440.9397169133858,1759.4298330434417,1945.60341352232,2000.7537209145048,1959.258423147949,1778.6382183309452,1479.8523943292432,1078.3560635529786,535.407577874714,55.78912911787968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3084774836788005,374.9344670423824,945.3343249454408,1416.3622614985618,1764.4888637757742,1971.043824935789,2055.0957392038863,2010.0759885668435,1832.1040043755477,1537.2518540074916,1117.1398832857803,556.3957610996957,61.240199588963286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.130474458676394,384.4918023468412,728.5722733761044,1243.939748190865,1436.4492218978085,1899.876898017608,1571.1820343451948,1547.382410762635,1439.064642386012,1101.202921236582,785.3274446390745,399.3205883217602,52.28341918310971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9828738399035,385.4578444919314,960.7855325773018,1417.462628016292,1727.634785466189,1918.337127787733,1999.5330872259224,1968.654881587502,1805.287549098174,985.3583022581964,1103.5012737289028,548.4136133511362,63.70020990184486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.459660983287327,390.1779404700445,947.7146777815242,1387.2966539351248,1716.4171384394488,1925.0603750206208,2032.3058912830893,2029.0602395813955,1870.636356387477,1580.9744373017736,1166.4369280446172,586.7686884294069,69.11613736845874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.816961911474049,445.4836580375516,1051.9628862405514,1511.9895004833352,1838.6421651182288,2033.592125246682,2101.4852860595934,2034.3941667042468,1849.223333286239,1545.3628594391066,1119.386692704879,562.5348535027314,70.95060220177899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.833361980226594,296.8662350019995,674.423932089134,1124.1965985833033,1795.1429351412432,1986.5824996009967,2043.345480420516,1982.149014348226,1801.8177631235285,1524.1208656262882,1117.0008731792109,570.6536684908954,73.08339209526457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.171947404851586,415.9463532585653,972.3194666442696,1406.5019154000086,1714.4381968099751,1883.3198571784324,1926.6847627827776,1870.51687017228,1463.901375078257,1413.6000213472405,1025.6329663361698,522.3749899060259,75.28881086465428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.290248470488637,136.5813344824947,671.7187017006192,444.22007178795087,1051.87307634024,1348.6057679252544,1346.344901304368,1626.010588007569,686.2366673248949,414.018954702314,687.0746327425845,273.1103449361123,71.26220350807733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.52184297039465,408.9849145509378,940.4502282798024,877.2990302033403,1142.1929406944282,1280.9601700549404,803.4760731029013,902.7667750647312,483.5474366565509,357.4410603730024,82.2963259559198,62.50690966118357,1.556444620181897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.338722585402309,65.66587528518546,80.0253069115199,236.67720172450876,474.1369210152103,473.891700939577,537.5559868812974,743.0488483506714,305.8808061263144,373.34522228469547,243.59724978242733,109.03312375649551,11.400390649982606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.2927284982306,68.24849563588369,214.2262885579312,420.9936696560744,580.8310825853312,505.4930715144192,511.9250222880359,819.1076814910404,876.3243975460462,933.7488478052508,447.7906010420761,109.7625363381563,85.2748908236437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.40680288815445,288.4857998694496,431.39990375739086,600.0527441189673,617.8952379660801,943.9036141856952,1142.967648704072,1200.9379869660395,1390.034684461145,1444.1392922314417,1035.332435569817,522.3890471078138,88.52600921492179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.502593400577204,466.3789075396023,1032.2117367729045,1469.167359059133,1782.7304259625323,1975.924797778808,2038.1864873643588,1998.1406432932656,1831.4620588272344,1539.6298639766103,1130.4567391128458,583.555836865218,88.30812258720943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.92317916896492,510.1858340446114,1095.7456031202594,1525.0954982835824,1815.8687172661844,1977.51638540346,2021.5583795605885,1968.207393997254,1785.8175436662848,1483.319056481269,1075.803119517166,556.354370449987,88.55646648546224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.23989783525319,508.3435596547423,1078.407606626201,1485.6751996920511,1784.072888733276,1942.5951723397093,1971.431178940611,1892.0368841982367,1742.9305829227278,1484.4717470278763,1096.0126899542292,574.0117778068924,91.8645946395468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.10059326340069,477.1756194683602,1006.975935741014,1405.1532049840257,1484.6513668284992,1856.075438202183,1628.652560988038,1854.0059057167427,1419.7805043999847,926.2329305826566,1046.4102915343333,535.0069476237591,96.28714651314944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.959479890839255,276.72773152953056,750.4312221562807,736.2623437097378,909.343202634501,1271.6652358505223,1958.1744566989717,1886.0446114583197,955.6921397961548,797.5822007754991,703.6426069609281,298.6710235204342,66.85605170322722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.86057284422375,331.2470267525704,984.3180693258925,1219.3646356430054,1461.157877862653,244.01506105778975,430.1691176452952,489.5912524696908,117.16052925686331,454.7903065767928,230.37879436787705,304.5563053356327,94.45033881286452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.76567301607772,492.3128829269582,401.26438694676415,458.7895804854488,1743.197669756698,1926.845639647684,1990.6661167203808,967.7196378370082,1784.354813724689,1502.5438418375245,1106.9929264618847,581.2434271711094,95.5015051243371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.43772650533777,518.1601722366221,1064.8752070383878,1455.081261912008,1737.8254758067574,1900.7999876016795,1951.1966179225917,1904.0753156182584,1743.6350049234325,1474.583286525747,1084.9075005417924,569.0081949260568,99.40237862047788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.002569612635135,287.9149212857301,701.5621410963197,1388.2931533507556,1433.219970264867,1497.0076472000587,1899.044399289502,1634.4160137210747,1681.4248584111049,1417.24161756596,1041.1716410013778,548.1457455615113,102.27160969651815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.73147556019565,495.1438471759092,1011.4836117809988,1119.2203491503883,1271.2169673046196,1818.047583543308,1875.5587198802048,1829.3003735745172,1675.41071891285,1419.9983910276972,1040.224341792005,552.7049646747184,104.74489625553277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.48240557059889,499.9818674579096,1015.5070953149564,1410.9900675486217,1695.1704588927005,1856.3753251736575,1922.152877117492,1872.3732017639368,1701.661762296089,1151.067720756519,993.0975727980876,495.8185928617281,102.0669993149388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.67966545384552,478.0135848860497,777.9107087846503,1101.216197482715,1286.5947651049216,1354.084171844259,1209.558956440294,426.31744435541214,199.9074666256506,89.67557593890963,580.3156518531083,207.57020351136305,45.25950402309166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.3837106928003,492.0372055807844,992.9523150462792,1371.490111480292,1636.0450872171605,1430.2086052596378,1795.410802930868,1444.8359046755972,1033.162159804897,1377.7721187681714,1021.2432146000724,545.7732022819766,108.51222633468852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.61441450842958,412.3180332859787,870.9326797047337,1254.128095664469,1370.289001683082,1405.742826503462,1594.1491591996505,1818.923815788087,1653.6400181216754,1225.302241487081,926.150930238894,398.5505660460456,94.6822826423648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.10811564309299,483.62631317769416,842.0177965826891,984.962357741171,1438.6062214165954,1669.434846241685,1897.3138015582813,1848.807864877841,1695.356326338563,1424.2053991405523,982.357870632136,568.3529731316099,116.82159450264407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.65874424409645,473.21148856417386,676.0787771218313,1200.9215868972876,1375.9782636289049,1291.6701959060065,1484.6623002076676,1825.9422642585205,1387.2779109994076,1416.5317288756714,1054.8727270106458,573.9899110485558,117.82121774089435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.83214383163596,517.3167401293484,566.201440302407,1397.2694576479814,1025.3408889212435,1285.530322547316,1133.9780681607133,1082.4724808098672,57.634527330368286,232.61232754084253,11.435533654452344,566.0788302645905,117.810284361726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.40937978921636,203.0219177773242,782.1661361481079,1103.8862848667602,761.1240669829393,1883.664258622236,1948.7865887716223,1921.833466254644,1774.3601432534958,1515.3905623603507,583.0099488624548,618.5481168935623,128.52811976934083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.60895510727218,588.871021052352,1152.7194419665966,1585.6945332798866,1897.0599909704447,2079.569327516611,2141.2984053455307,2075.010108403404,1897.8760896297972,1596.6739888318873,1192.3466938066715,647.0623697646519,129.89010643145684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.1302841551398,620.0249040369463,1178.7924274605218,1579.688984293836,1869.888981825754,2022.8000990518528,2069.086559761116,2028.882962647737,1833.3871145165203,1541.535395774525,1133.1073026055187,611.2290004959985,136.92807879326278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.90941086558524,583.6839135926189,1111.895766063241,1521.3148919582934,1825.9125879436351,1996.999667081482,2039.977218681005,1986.009278150313,1801.560828713072,1524.7815541103191,1129.0892857611454,616.7105282376226,133.69023664811772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.62309460552646,581.6690480030206,1091.5799856571132,1459.3179463397487,1703.4173506082657,1839.3871968129872,1906.212791245674,1881.4197920701015,1742.3628281616282,1492.1258934013852,1118.1121730761097,619.2056815549739,139.00776370221635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.49510017459204,575.8384330836639,1077.5860412772638,1462.3511781033144,1746.4573786601798,1904.9601383752413,1958.925736038969,1904.7688042397951,1754.3715832667644,1478.4271502590816,1106.6977252243391,614.2184987428908,140.95468614983977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.07830945585688,423.9800440803471,127.318419459927,868.4078500724969,945.7248027728824,757.8151578732,1533.6594579950297,1365.1979517688997,634.141458454612,921.436300950365,583.3512264836387,330.635538474797,98.82369048020956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.84418735232477,526.4234640209396,1052.0776867218192,1415.314219009709,1672.692212278202,1810.7066003874072,1849.9519649122449,1802.882205681134,1650.7293963959264,1396.0847479195238,1039.5636533079737,574.9809437746023,141.9621189446389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.85875847663968,551.4983881879242,1029.1839716989232,1392.9726396348146,1671.07329120563,1825.7782635709957,1089.1801089296575,1827.7876624710093,1681.0484377854507,1421.535311756507,1055.7958165947175,583.8065236304354,139.86837683389743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.1202963245591,542.759494409783,1025.518165854902,1395.5599457194423,1667.0654267847697,1302.6004512517495,1153.705008003059,1243.2407928797447,558.1974257955109,213.6280765262908,847.7008108832729,236.9552219376471,145.63651530086358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.39371310023456,607.9419581445958,1132.6566911926514,1522.245791098914,1795.7903473791414,1955.737094100082,1999.4729536404964,1943.3159944091672,1775.4847193965277,1499.9557547972424,1119.9685046677666,624.8129431570342,148.22460234114598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.22868456765504,388.4504665614433,824.8656675344931,1470.371592678963,1738.6392315991457,1885.2823987391528,1932.199090661907,1884.2156133145832,1728.5274177797205,1471.133024442474,1103.8972182459286,617.5461507883474,147.80913393274818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.47681629709096,477.5629734731822,1098.952987994864,1474.5426768316931,1505.366215574272,1860.5385997698395,1895.940100561342,1835.6878098758064,1488.32029649514,1046.8413790558284,747.0653032837349,489.850529747112,138.92342049148897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.612303954010542,129.00294080750973,190.47586518162817,235.33630086507455,267.63428388407243,747.0707699733191,1135.1385682638695,960.6879131204414,662.2894431235613,405.5096618867084,103.58986284196074,15.92134293610052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.49437408324808,445.7320019358044,775.6201658488784,1039.1075752055217,1397.746621553115,1380.9006271216326,797.7352680838562,943.649803597858,915.373742201508,199.6505322151941,790.3427418547333,590.7570289588946,155.7834721247589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.71005500477312,563.7960968853674,885.3280352911928,583.8393237679406,799.4744563272808,1299.8928779962698,624.5919327067022,573.3838894603664,1675.6731200128909,1421.396301649938,1063.7100212013022,603.3124530224492,154.8908398112276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.792402956578428,164.38257484067603,415.6652092228073,675.7343756780277,937.35998675343,1224.77587737569,349.985276735834,114.46857511448148,78.52352918717983,92.79549378016738,25.90742289508994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.91859759678235,327.570287529381,769.0952813523305,1443.2903934345836,1705.5962168853891,1857.26014793064,1524.6995537665564,1209.433222579858,1197.3698005788794,1292.3308843900377,1094.9919809132973,620.3575911459264,158.30049220044694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.45560062205857,604.8407832390553,1105.8925599441543,1494.8529905482364,1771.373768829223,1939.1253863650647,2001.6244864696991,1941.2245951653904,1769.4573036521404,1342.2066172891427,1128.045929006222,512.0671562172247,154.30356115875554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.3002727432032,617.4836743359568,1107.5419382872676,1464.3355864223722,1714.5475306016588,1859.378099666683,1914.765817577953,1878.2725407809232,1744.540913483097,1488.514754453206,1124.811210683696,648.2166222225691,171.4884903444568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.19909783766266,605.2695278935861,1089.718187375872,1448.7336543491183,1693.595271336802,1294.970514503542,1887.8025426374609,1815.2658195006147,1671.8839231753984,1424.106998728037,1074.2388653404355,620.3115147622883,171.24561313578818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.77231928834684,578.9419508561691,1056.1097607679803,1428.7099513579176,1696.0107671773549,1842.9085258608548,1858.1254467962503,894.0638052467145,1615.3880291898497,925.7713857906208,934.8078236732724,607.3117269311052,174.9145428024287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.6013174320829,572.8458110141521,1041.3457941124166,1393.2943933646266,1640.0529516380209,1583.1587702684812,1841.3606717528764,1797.1499911742926,1316.4499188354453,1148.3374997870478,1062.2027767873778,617.0518058588066,173.67829000074886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.55284331716922,609.2391254873565,1114.0933752760814,1149.2738656172526,1760.317779623044,1467.2758844630066,1332.2314707093217,1904.9351477942848,1219.7004465746052,1473.2048997948789,854.1796189961826,643.9557281695272,175.91104221805946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.08976404597905,593.6754602411925,1072.9502885098784,1427.4127840151566,1688.143419910063,1166.551728525885,1512.811065832272,1819.183093065508,1680.7836938184453,1432.8537020627268,1079.8656508338674,623.5766903553543,178.7365397774263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.19478886548308,574.2195120110914,1045.274782012133,1405.778750463587,1675.8207206316636,1836.4062890782984,1894.8514483784352,1478.5341411838006,1670.3196689986676,1412.802665623605,851.0073771260478,619.5063494821039,179.34568518823505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.26162915436424,568.2186487589701,1024.0710550264037,1377.0973730823523,1315.109017976011,1775.1817086024328,516.2218403012024,1230.8938839760435,680.3045281704034,1012.6105307909952,895.3383248754835,546.1066703466116,172.0101687219187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.78521877273013,578.8872839603272,1040.9311066596736,1388.3478202465974,1631.6553354810633,1762.9191429094594,1801.6404861898704,1761.3603554223128,1164.3463097564952,927.8823089257696,1043.5113841434074,1.7227881746719844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.01096982130227,563.9108973666351,1008.8002481508208,1346.8197223425368,1591.451738367684,1723.9189984602551,1761.3408315309405,1588.8261654559674,1309.501756373951,1186.8651660650478,1013.192342753883,508.3544930339106,137.15455593317887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.05505266756995,570.9488697284412,1026.3967409666454,1372.0008564785858,1590.4310293267522,1732.0846707877124,1060.305835501667,1464.4667869723924,1589.1994622590016,1350.8221200738124,1021.297881495914,600.9266334967815,190.31420736106733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.82122502932114,430.3573279581221,987.826122127627,1311.297954380182,1536.3131453103222,1673.9995320444764,1725.3989094262586,1471.9850470619513,1319.037224920073,894.4183591140313,626.2030442227259,421.0374031727478,141.06948663110757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.81202372127046,395.6110489610658,598.3572893922163,971.8501122956848,1466.6370627373124,1520.1950015491911,1607.3676146142009,1451.5263517709805,1471.078357546632,1198.7271015070662,653.5044729617822,551.7873417802309,132.199392302946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.24157676361159,188.67888621974228,628.0125184750899,940.5978288985754,1159.3146124720838,1194.574760290053,1473.9093217955833,1531.273638469362,1457.3226046415225,1174.1925986532606,851.6266749603701,612.0232323970146,86.16752313717501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.5011172288372,551.626464915325,352.05168539865457,607.1149261060747,936.1206101291308,858.5061133242347,1761.4696892139964,1522.412134653404,1139.448662523169,441.9131287834263,335.5797687258615,120.10629398708214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.82369776863632,565.0549974010388,703.9378081984738,1359.189278960229,958.1654263551692,949.81388658185,923.6151672274888,1288.8610984153922,1273.505167373427,286.3288003506626,294.3601483054797,459.9227471406841,195.951926233668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76559071961132,188.01351200178192,274.60665597086825,747.711934565978,1332.1002701593015,975.5057657161922,1445.7886705745548,503.3391958182518,522.3640565268576,361.8550217344013,204.1277509846386,186.36413365866892,31.904381368936804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.35580289116632,568.9176040700903,501.521131053684,895.2430482855879,1366.5818051893525,1452.7493283265271,1499.8760973204444,1446.9241800967543,1671.832380102176,1426.883296081146,754.6429160030651,637.7151115313568,207.7998044738986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.53534039532303,606.7549055491736,1091.5690522779446,1078.6231503869485,1706.9121271638671,936.8445560212074,1453.9972954630302,1860.956411045202,1700.7339869780878,1438.254010416243,1081.18390397931,194.59228243851663,185.99317972259948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.08276287724055,578.3085958200589,1047.7230779901915,1401.396808284038,1665.2145618826974,1431.016894362442,1855.299949236884,1809.4312998029832,1664.6663310129693,1074.443475722015,810.0087671559979,636.6444213285122,177.2464763879095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.11394623912497,577.0996764662999,1044.42822608224,1396.1230147466129,1654.5131265438347,1802.601061645376,1339.9238839099196,1812.9448192943023,1671.9276566920717,1432.013393778073,1096.782712229944,656.2237605520849,204.0488744634954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.84214623907022,556.1583505806112,1007.0938600449014,1353.7077512186052,1587.815608838549,1724.530486738029,1362.6129885512366,1734.669634005375,1600.2507657312512,1383.5488477473411,1061.2367346422875,640.4828183722623,207.13052547766384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.67938556541574,558.9401146233047,1018.3521167656952,1368.8286146084508,1628.5486938859383,1785.9081345222514,1374.1906561348776,959.167392460384,1664.39612035638,1420.200658542312,1097.702677991396,502.09435250436826,153.71393963931885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.02225253006486,575.8274997044955,1052.975785724935,1409.0517356132018,1669.8284478917462,1833.7276111820493,1903.7449713762437,1864.0653955072908,1723.381700969696,1488.020409523665,1148.6381677141778,695.4363249394172,221.99835923532717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.41776542102994,597.7543916266466,1072.544191569339,1422.6356782742373,1658.9411451070216,1616.411862053401,886.2066104029361,1836.613242326842,1453.8934283609308,1456.2714383300497,1122.2207807764491,657.5779376576521,192.40560660484417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.03778205826936,242.50234995428133,675.1369446020423,1119.2750160462303,1612.273578038176,1534.7816912710964,1433.2035701961147,1109.2912789542058,796.6021014286209,1106.504048221928,681.56264773042,474.2165784920084,105.75779573991603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.17386765573403,167.66961719207876,386.0857328384574,591.4887844075199,708.130759109541,866.2867745138346,1274.2337989994328,1081.639982081762,1078.025719310963,717.371807373772,607.6202044147841,176.8638081170168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.755670608643462,147.37023685470393,347.76580076465643,1060.799399475553,1221.0522808132075,1126.642551694397,671.6616919378127,1519.4991700606904,1681.9684035469031,1142.6458949742605,1037.663588199643,640.3164748177722,223.2400787265912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.51996088319777,546.8626354205385,1003.1734626573888,1371.4549684758224,1656.009437578591,1365.9843741133666,1453.3584737373362,1636.9955102491533,1558.3243804432004,1313.9407083163062,855.5111483877583,433.6170368616039,168.64190698240813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.61472355056648,165.2400641497376,531.0998264823792,673.0400786686813,1329.9815374676036,932.948368258996,1042.391493734305,1298.175556511182,1405.5163493635462,897.7546016716917,752.1126196812439,566.6489278926551,205.52800447384385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.2309524265801,251.2107864618821,1028.7802176253483,772.8876020124426,770.0644473200404,1257.0301268780142,1201.6884853503825,1156.6663918463753,712.3487006015642,1159.819890780793,160.84250285709123,639.5386429855088,189.7191191520465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.34706064133172,104.75582963470112,353.2012521226424,817.8464381084043,797.4486573585142,1490.9903838791852,1484.7091575469608,1811.2602979467192,1526.8674866645115,1333.598924061022,922.8724783996948,610.1669008053576,222.8496008991497,0.8379654176895011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.93157208920528,483.1382158933922,812.8100550900635,588.6960869856583,813.7651638559854,721.2804904264615,774.9399534734753,616.6699185435687,559.4774121138641,863.070799127026,922.67021088508,682.1311834471749,217.20407247000017,2.066408662820522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.31339897325705,409.60733620787965,754.4273722423172,685.0160336363127,1005.8654167997704,1189.9116740747463,1107.6832912608018,1164.0019083126915,1012.8159221282295,505.18771785336,433.5053602029556,3.988340529487681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.37329852458576,548.4268895972691,1021.3142815646668,121.19260330302444,501.4313211533725,1410.0341778270445,1554.7811846369962,1524.129456138492,1669.462179689606,1440.9209739776688,1112.1495766510775,681.9125158638076,224.5122554883956,1.9984655208456972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.09142839748388,542.8141613056247,1010.6206557823532,1362.6863983827957,1597.2339340364383,1748.1231570720452,1803.6662851586368,1778.8397048899049,1671.3403780395995,1450.9640636994643,1044.2564158381656,583.643303898565,209.7982699947443,0.777831832263507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.58593063153089,543.6005836500921,1014.7433206844808,1366.4646618411198,1622.5595449686402,1774.628011043121,1836.510156180398,1772.7958890767652,1648.56771114321,1424.1343321759578,1029.151171561418,573.3104796288075,153.3484523928336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.96561224058134,486.88602208117584,766.207307340573,1127.123620377805,1459.9481775532392,1535.627466245335,1191.9156062851764,1246.650445268964,684.7544134919269,1286.1340012685407,896.6378350852088,497.1259126280024,191.3653736725399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.650995118733672,471.3442235933485,701.7316084734292,977.9845189647908,1555.250538985581,1708.0445128634478,1770.0633252403293,1738.5322406744265,1623.6458542845828,1135.408778920459,756.5843717611043,27.171009144690704,51.653187969619104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.61841443847229,373.19527879895793,786.5207448797357,1172.7376782682136,1411.1970207971656,1409.8818914743424,1553.8908951904295,1525.5078428693605,1205.7947501837575,1039.3590429263943,901.5328651300156,570.3943912134743,210.2949577912499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.12772911935822,499.8944004245627,992.5298180369876,1335.2319023353823,1556.552392062271,1704.2935828530449,1539.2940530450107,1056.4127715620752,1304.2357723930745,1214.227509345185,838.0505418558832,553.2836528149868,144.08553737026585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.16411213769896,504.5621723737986,948.9759211641604,1067.7694286953842,732.2661936237013,1449.4630669307792,1536.9980434196546,1260.6139323782727,1461.5288317987224,1249.454076069994,803.9946276577436,252.11435215458172,188.03225493749912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.9148775551694,510.7239124908258,966.5380519311703,1317.1106073194765,1577.1141734996866,1727.6753951602427,1167.3240936685645,1743.299193991833,1637.3937976331438,1420.2959351322077,1100.222821889704,677.3696968193528,228.00156535441303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.31606930453556,519.0231282352679,985.5051219213144,1342.2230173578953,1589.27599591318,1740.6158303616546,1498.5359774166648,1255.0917949425946,528.7632071629691,1173.141432341788,978.6694170741234,453.44471998342937,181.07081622987167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.15389756144776,510.3959111157749,530.1119175789521,1047.291990468696,1551.9580299445945,1315.636163043057,1059.6201564366795,293.72132657978545,1126.2551976895752,1262.0040334439643,1087.8509224050467,579.8049068548148,217.92255167249257,0.775488965298858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.92298157700156,509.2744587953629,967.4384938012504,1327.1591637308563,1123.617910443035,1285.816933272658,1564.9468843966088,1342.618961874921,809.8697570494288,106.15608312390644,504.9612407134439,501.0736434634361,204.098074669753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.40010347312607,363.1357890084095,671.4898816937385,1142.834105287087,1372.1211236494378,1323.3207666871062,934.464203185124,1524.8088875582405,1306.2912476767267,1082.6911483932345,600.7540422970524,522.0259027282932,144.73841629774807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.33117449510621,392.0045957468159,667.1079395141898,877.4958310283707,779.6272493140832,1734.0198789005124,1403.4194834301852,1797.9715565232293,1452.910986147088,1171.864569846054,852.5958409280798,577.4846876041572,218.9104605759196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.0469615010397,451.5446548750989,908.5950471171232,984.7850808075124,1615.1342186020124,1780.4398830267603,1839.1411957816983,1611.4543555562036,1467.152493469535,1264.8240643137472,915.9547732087408,681.5548381738712,229.4697619855932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.67288374235072,504.12561816271904,979.2348289682586,799.8180768154293,485.1687005960881,1759.7601772854573,327.6874308776135,1531.259581267574,1382.314937812626,1187.7827889595353,799.2206457394439,205.16798391694277,131.69723781685622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.2504690295254,491.63345150720994,951.1001205454422,1312.0734433454809,1096.136080947701,1044.6632937343595,1138.9769653076198,1752.8237291587864,1618.0745166426473,1073.338423470355,325.90450911751554,442.9338378243585,178.96379787299728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.70342330935756,490.9266866395408,948.1051556089658,1305.376748604859,1544.2101688924995,1701.405608841287,1759.2884800699078,1723.725321457844,1605.6698170204852,1385.0170443785212,1072.2763237797142,482.63293758468296,9.442534823190828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.89556583261424,315.2881979450355,570.7575355929948,857.7392148711396,1194.186625329576,1026.3779980309282,1410.7878000340068,1775.9650071242804,1648.542720562254,520.4475913497745,115.98128621798992,354.4570288156943,177.41516280936418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.27548704263712,226.82700804946896,439.93653002091736,822.4876575653742,778.2269958248778,1304.432573218105,1453.2303970099354,1503.84335204725,1513.7036981458032,1412.554321725352,1080.389672078294,534.793746729976,208.2832160242712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2192033711746,231.066816299829,969.303415905111,1034.767023675682,1379.5355166368972,1554.0931627050445,1496.4969022017656,1585.2275217982665,1689.9232178475415,1064.626863140135,845.4165155927402,210.49410148324512,166.28810663859068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.31127384198442,491.5077176467737,972.5545342963892,1355.0150709848797,1594.2335024103777,1762.6512751198345,1827.3511082599296,1805.9724472075063,1660.006368620282,1420.5825458575498,710.8633229459767,164.15609770075997,61.44012423661334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.54305307855189,412.6155773904891,897.2985235692398,891.1805169688863,1119.9599141555627,1747.6256883198846,1811.743709497092,1765.5095728167066,1628.519017571053,1402.1230970430793,1092.029816114326,666.5971945158963,210.85412204014617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.42992423721572,484.194067938794,954.4879061763248,1312.6357314169966,1576.8822296701862,1738.1776868071097,801.2761210230958,1716.1719183638154,1009.7717569854952,1182.0794698119246,902.719917725438,629.240961720221,219.11507095749892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.6693008615151,455.10425075005577,890.1301316130686,1241.9850161866923,1489.7838073923906,1648.4451011053934,1292.8877057719692,1671.9604568295767,1373.0379655882705,1320.0259147791546,1001.8520856893264,609.6538129400994,117.5072735676314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.8112976299265,441.7030517122628,867.1083398627715,1218.5352607375196,1483.4205807164035,1636.7854331779895,1275.9019202782629,760.4633784989082,1532.6028249939727,1315.0246747652836,1003.7826080681972,585.0818242148596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.13079078924004,454.0507415716185,503.7734071623667,657.485003934721,1546.3343682737816,1716.5592723686373,1775.8642638448005,1744.936858000122,1610.8483339680142,1376.3554652102132,1046.4454345388028,540.5322088820566,166.71997511574097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.30964977793696,297.1911125544308,314.3354320460781,893.7279943151148,1258.4491233029369,565.6313426743425,310.7485027232004,686.1437336019638,1250.461508864793,508.3544930339106,40.82367590335599,237.64090100263445,91.31323994719936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.08937270737579,462.1554993579948,937.35998675343,1302.8191188351168,1564.886750811183,1728.4399507463734,1788.105743735092,1738.5736313241357,1233.6319145020636,1386.535222171614,1058.2441125727755,634.141458454612,185.48555854692555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.22757442613462,451.350196917033,901.4914744803071,1251.408808074166,629.5908298536085,1271.621502333849,1543.2417838804447,1511.429555278784,1128.9221612510007,1222.5204774443876,960.5785793287577,467.5448743323426,125.02006696760624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.74176514448645,443.9194038608209,395.7773925155559,218.57777346693945,889.5943960338188,1508.5985910298327,1400.130098211818,1421.5329688895424,1258.0102262248924,1060.425321716864,176.63186428751652,213.75068656410733,119.75642585369454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.11110230493519,447.350923008377,911.3034013282576,1281.7879830491163,1557.1693470296289,1725.7917301206649,1480.0515380212382,1157.965902056101,1361.796108936229,1438.4312873499016,1104.407963244222,626.3443971962598,167.2439963601675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.93032478690749,440.7362286115176,908.3467032188704,1278.0557959744303,359.11152451879724,1259.1152784765522,1800.5565197408926,697.0716460807422,1187.8749417268116,982.5132808074576,1001.8880096494512,526.0275195039138,153.38671921992287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.23487006015642,441.91859547301055,916.6919953469504,1296.7261028157193,874.0533785016464,330.36532781820745,579.8049068548148,571.6751584874823,970.7442790883704,1060.15276819331,997.0695132588228,613.3172759171557,188.47739966078245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.09440048247255,133.03813867629037,325.1922775602622,1119.1656822545467,559.6578128701422,1214.6828064919816,1242.9245058395168,1350.5737761755595,203.31711901487,253.58879643100096,129.57381939122922,248.8062240004972,100.15287700482048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.94817703834796,382.9330148596946,430.1222603060022,106.79802867222024,1234.0356685756385,938.8211547837165,1566.9914263010928,1602.178164287503,1160.0955681269668,1121.3383008864314,902.5426407917796,590.9975633005985,181.5128371305355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.299949124212795,216.38016425409856,757.4824707642197,691.3331839286616,1076.8956764783472,1358.3403801633715,557.9545485868423,499.9350101186166,641.086497093487,1148.4710432040329,1081.5829723189554,632.1945360069886,188.89208711352532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.60565940329308,437.3078332865811,921.9720365296148,1290.6049723927458,1548.029823000532,1331.0522276704482,1769.0504257559458,1205.2215287330737,907.8851584268344,1076.0217871005332,1046.1674143256644,616.1537068556911,164.4809752531913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.53459243869873,438.39179973555866,924.2375888844304,1303.6000744899998,1575.8505872500857,1313.1488192822546,1301.0611876559751,807.9040916660883,549.8818099823163,659.6365367639238,899.7257337446166,609.5913364877089,179.38395201532435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.16482365218934,427.2342862942448,900.2388216098747,1279.6606598452152,1567.1772937469548,1729.073305782483,1230.2847385652349,1750.0771081205628,1114.511186551444,1236.3613545158798,737.1385759545166,342.707550987979,114.2967648704072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.05468147269536,426.011309738698,905.6274156285676,1282.1612798521508,1555.9276275383645,1448.4470436237766,1499.008455587869,1418.3825937777442,1276.5844755206308,1379.7674604663976,1046.0362137756442,605.176594170655,173.6618899319963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.98972499256276,353.92207419209944,823.4591664000485,1230.4323391840078,1300.7003861434189,1438.60856428356,1175.271098412654,1705.5493595460964,1580.5128925097374,1352.4379173237655,1007.9154253938384,545.9864031757597,134.61332623218948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.08004152697456,312.3260331460641,640.4148752302875,1228.2019298336618,1523.3375671044405,1695.762423279102,1764.8957416719682,1458.8673349268809,1502.447784291974,1258.0617692981148,796.1491471487888,521.719768111579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.73039285083067,300.41567845344287,687.8633979540164,986.1931438532666,1204.484306594864,1284.7712336507698,1138.9113650326096,351.95953263137835,601.4014545349504,358.62811296842466,650.1221540204837,573.3104796288075,162.58403396748042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.85036555639933,433.7943137952623,932.561014254174,1319.3378928472027,1595.2495257173807,1381.3293717761635,1367.685295529702,1022.9160216128316,1657.0114036838056,1428.3741404263178,1085.1230443025402,625.1846780487584,154.30668498137507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.02209350400721,434.9626234549673,940.4400758562888,1327.402040939525,1077.714118004665,1110.983609858337,1856.6049261361932,1822.8379655303604,1682.536158308003,1440.0689513581913,1095.2348581219658,628.2366527480414,149.57331275712895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.49414004915081,423.1366119730734,904.6309162129368,1274.7851536917804,1543.151193024478,1700.5457766652603,1764.210062606981,1529.6078600574965,1247.3275338217477,1088.5412872039633,641.2692407167295,494.5464160999237,149.85445679288685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.787375181481664,429.9262404366266,936.4509543711462,1316.6623387735733,1588.3177633246385,1751.9389064018037,1801.5366190877703,1765.4306962955632,1631.824802858173,1396.9195895145938,1062.5471782311813,606.5604475911077,144.53380591616872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.9731877630329,428.84774067723305,938.0917422020556,1320.9536900971557,1594.780171368796,1760.4403896608608,1502.4204508440532,727.4992403062952,578.5678730974801,1412.4449879336685,982.7920819762512,517.1667966436108,116.2265062936232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.55887707203972,423.5028801752136,930.0197845531844,1316.7966631462132,1592.573971643751,762.9639985058437,1650.648177007819,1777.0903642229669,331.09161657724866,322.3636561782758,785.5297121536892,424.7117995289725,124.66238927766976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.78023685196587,423.6114330112423,933.0467686715112,1333.0397598121256,1621.5466454842572,1796.1206916211568,1491.487071675691,1120.874413227431,1132.3810138464776,1089.8243973449362,423.0710116980632,604.4534292342332,132.4891268509076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.35695888701925,260.0886903465925,335.6367784886679,635.9649899087639,866.6194616228147,1113.3100767542337,889.7911968588494,598.9992349405302,425.6153652216722,102.85264070375116,496.9783120092294,3.966473771150956,48.95576713765308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.338290959341672,77.91516473202594,434.28553490218377,475.1388871204253,748.2687559479097,821.826969081343,1440.2954284981072,958.1107594593276,1341.0383076294377,554.1294277892251,267.8006274385625,104.02407418607572,28.857873359238063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.395869508986088,223.36268876440784,333.8866568660751,680.8207398582811,1221.3139009575934,1409.3875465448014,623.3174130779331,1169.6669606332132,222.1537694106489,1364.119452009506,1014.9807312035653,364.7789197062834,120.21250395614624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.714417119711978,262.98291200358904,535.9401896313442,1178.4816071098785,1543.479194399529,907.8773488702856,1427.4783842901672,1067.3484935974022,951.1680636874172,1342.5369615311583,981.1676942140942,470.6811922423528,93.3421627385855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.368536061065186,406.7295146196356,910.3342353605476,1302.4801840808975,1586.4887651809024,1747.6256883198846,1797.7310221815255,558.2520926913527,1351.793628908487,1357.4969480560978,1012.8104554386452,452.33342008653074,102.9237076683455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.408337367308757,411.9384888377056,933.6254568117796,1341.9934163953596,1615.8605073610536,1294.8557140222742,1387.7441415253727,839.2930423028024,155.56792836401118,287.060555799288,553.7420737844031,517.5322838900961,103.6093867333328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.916896803143615,153.959940670607,512.345176430363,569.2510721347255,267.4187401233247,130.20405060471984,240.12512094081737,352.88184125979524,466.34845026906174,467.8939615100753,529.1755517487475,500.4043644672014,98.37073620037738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.841308697552744,177.94230787641024,505.4907286474546,806.7193819376307,1017.4508939399602,1214.7296638312746,1107.5278810854795,510.7809222536324,912.28896736472,820.4946587341125,585.138833977666,287.5658341079974,55.73446222203787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9406748023843523,218.0045520162553,530.7749489299479,557.4851942382576,300.8381754627346,735.6157124274946,726.644874819853,1038.3594196881438,1084.9816913290065,1285.8255237848618,806.4085615869873,404.56782936691945,49.65784627139293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.589032588870056,250.71956535496065,606.391761169653,803.1597860626739,1101.5848085518196,1141.5541189687335,1508.0058456877766,1430.2929484703654,1320.8287371923743,1165.3802950435604,790.317751273777,330.29191798664846,59.35965837200493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.78467569649599,411.9900319109279,947.201589916266,1360.6035896512226,1650.172575013995,1826.5131428422403,1550.45078553067,1479.1401627719897,1658.1359798268372,1179.2539722525576,1034.3164122628143,474.0065014208448,80.33378439519872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.364089928108276,403.5197868780664,927.352040036104,1332.0924606027525,882.9664253908264,1771.332378179514,1319.9931146416498,1467.3711610529026,1629.3569829887424,993.9050809452368,119.08480399049512,316.199573194284,77.72929728616378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.4605242354086,392.0428625739052,703.1646621001396,1273.2896236126792,1553.795618600534,835.8013895698202,463.8509540847458,1063.3328196199936,1610.616390138514,1354.6683266741115,994.6016933893924,187.9010543874788,74.58438886394978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27072457911656,392.54501705999496,900.6347661269003,1303.2697302479844,1597.8266793784946,1776.683486326773,1835.166912453999,1802.9290630204275,1641.7616826109047,1372.2601337560068,989.5348531005112,494.3800725454336,68.75065012197348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.028141835731253,601.2319871578408,994.877370735566,1478.0421391212242,1648.277976595249,1713.7337748092705,1649.310399971004,1279.8387177345285,871.6972352908642,509.367392518294,228.5802534946814,48.74256624387001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.466285390276101,355.56832871259286,814.2704421646949,1203.0348528994011,833.4866370087469,1273.5707676484371,1144.4171023995348,1667.4863618827517,1525.9365875238911,1273.999512302968,927.8573183448132,458.7052372747215,59.08632389279588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.995047232942847,378.1668424979434,897.385990602587,1309.835224438586,1600.5123858756374,1770.1640685198092,1219.9925239895315,1149.3011990651737,1327.194306735326,1336.1870111013045,914.638862930263,0.0,21.43801368219431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.124281677748257,378.59480619681926,897.7600683612759,1298.0607560299145,1583.0791127916832,1753.369617161549,1812.4973317040544,1207.689348602504,1592.6528481648943,509.06438172419934,961.1463340898576,466.7912521253804,49.08931055463808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8794383638646925,372.2019032059468,771.9645124283707,829.8692504153286,1135.3650454037856,851.820351962781,1305.5735494298892,1006.515171904633,1334.286945992974,909.4142695990956,646.3798145222842,161.02758934729852,41.92091859846666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.795471914887035,318.2066292273334,616.7737856456682,968.3451833165695,1125.966244097268,1355.4984825352522,1544.101616056471,1392.204960226065,1383.9822781358012,973.7259677787138,794.1998818342006,414.3516418112942,35.28201457630595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.088275421157247,35.75683561447484,77.8245738760595,266.0184866341194,339.4017657008592,312.37210952970224,251.0280428386395,169.6516826441719,212.5089670728433,359.9112231093975,305.523128436378,25.224867652722164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.512793399974837,374.4182553545048,903.9483609705692,638.1407323632682,683.184692625612,1795.2663261347143,1427.7407853902075,1300.380975280572,726.011519783743,1077.1846300706543,561.415744049284,263.684210181674,14.689775868349969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.549094121849166,377.6779642579866,298.42814631176554,410.3226915877525,608.1356351470068,339.19637436362484,469.2208051677216,553.2586622340306,696.1626136984584,1338.780564831171,946.0582708375174,432.25192637686825,19.95341698226165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.510827294759898,383.34535944547287,916.4733277635833,1332.2096039509852,1189.0791753466413,1810.9549442856603,1871.957733355539,1457.076603610234,1651.2456080838044,1359.230669609938,952.972852205852,430.3409278893695,16.846775387136923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.794663527076688,372.7368578295416,898.9502447793176,1317.907182087457,1596.1718343457974,1776.923239712822,1848.3439772188408,1785.039711834021,1618.682881097801,889.6107961025714,926.5468747559196,415.90261974189184,14.329755311448888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.01642193403289,607.3140697980699,926.9404764059808,1362.844932380737,1177.4390313106094,1530.4325492290527,1512.69079866142,1593.21826005903,1311.8196327576436,914.0304984751092,404.242951814488,11.001322310337374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.502962873900141,372.2807797270899,912.2858435421005,1343.1781261238173,1625.0765650443284,1809.4039663550625,1875.8234638472095,1822.412344698449,1644.7644571039298,1351.2836648658486,946.5737015697404,416.9943957474183,10.007946717326147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5935537298665734,376.0723194315471,915.9086968251028,1320.8014037444536,1601.1652648031195,1763.5743647039062,1822.153067421028,1769.997724965319,1608.20558003189,1334.4915563745533,920.8388698743796,401.8485417766166,7.883747336044282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.513896253068503,374.1402351413664,300.9396996978694,490.75956212939576,1094.6889701192026,1700.1170320107296,1726.2181319082308,1652.3405079119502,1495.3200020298564,1227.5490509061797,848.5176904982807,364.4352992181349,4.643562323934551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.70175166942592,177.81423114900943,590.7546860919299,1301.72734282959,1155.7737595328442,339.94765370362234,147.6513808904618,821.4091578059806,80.55479484553062,73.95962434004335,253.5231961559908,4.46081870069192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.4953487855429,866.0110971676609,1091.180917317468,1549.7986875588426,1722.5218687936697,1780.600759891666,1444.38529326273,1562.948418875763,1109.6380232649738,872.4477336752068,343.4119729886835,4.46081870069192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.3901885268131,793.7195941064476,1109.6708234024788,1235.2563022642205,1517.0071405659587,1475.3205086639568,1597.637688110013,1416.4387951527406,1135.7336564728903,443.88660372331583,346.20467041054525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.7281850208715,930.8358832125372,1373.4503101740486,1679.6372509170774,1860.1020455587595,1915.3882392348944,1837.7604661838652,1658.0375794143215,1357.0463366432302,928.8592844500282,377.9645749833287,1.171433482324559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.1888738492129,967.1792165238292,1401.2140646607954,1692.7213819589874,1864.6308074014264,1915.3421628512565,1848.411920360816,1675.3154423229544,1369.0496250587828,940.2706084791791,379.2390946120978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.6065188100909,880.4767387630593,1156.3196475356074,1336.3783452367509,1752.0427735039034,1796.2105015214684,1706.5513256513111,1322.6054113072337,874.0533785016464,481.43417065443737,98.0021251312726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.45403486542534,855.9047500378194,1080.2475381491054,1244.078758297434,1476.7512194237024,1041.9143298291715,1204.6756407303103,973.5346336432676,846.0990708351079,747.9688689764345,290.0555207357645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.03590725949925,589.8151964391056,964.6457963793888,1264.9818173560336,1748.8845888355563,1464.2941957726632,879.6661067932906,828.4658731035039,97.699114337178,364.9647871521456,134.03385713626625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1148004812678067,240.7334853959713,606.2683701761815,894.7080936619928,1122.1575233684036,700.7218328116655,523.3636797651078,368.000361782676,284.1749246544952,462.5897107021097,95.7279822642532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.22999958956567,399.8914669054797,741.5447277593667,598.6384334279742,1218.0659063889348,1825.893064052263,1244.7043037769952,1104.5305732820389,1291.546804912535,862.5545874391486,318.8727844009486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.2223855012084,471.08494631592737,1096.0103470872646,1230.437805873592,1232.7502155677007,1317.140283634362,928.3680633431068,747.1301226030902,895.936536907124,682.6411474898134,188.3789992482672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.6296641482043,275.45321190076146,586.2852768790342,684.9512143169575,739.4892524757146,1043.5246603895405,912.875465061537,523.7947672866032,513.9914309508564,102.20054273192382,70.7983158490768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.07252431193723,623.4618898740865,1047.1639137412951,1403.0758629420366,985.3497117459927,1223.7192443746333,803.5252733091592,451.323644424767,603.7326071647763,546.4096811407063,266.5776508830157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.2144387838822,839.5687196489761,1237.609321652383,1515.4725627041134,1674.07372283169,1335.654399344674,1668.4773946087985,1331.641849189885,1064.272309272818,364.1892981868468,256.1932835400359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.0093144797758,825.253021539315,1236.0833343027414,1529.015895671095,1698.6152542863897,1204.9536609434488,1701.2306747745931,1517.806839156559,733.8687146275214,781.4101710741811,264.55731860383327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.10568106746337,826.5330078576684,1415.595363045467,1709.922711213441,1883.811078285354,1931.6508597921788,1845.8355476553563,1646.9706568289744,1333.1569031603583,865.5222189277041,288.7888106635442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.65572630477527,793.1190392078427,1404.6127836708465,1316.7279390485835,1401.2687315566372,1913.0461532259003,1599.29253314271,1510.1901786544845,781.0665505860326,258.14801554420814,238.778753391799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.743714549076,886.5041545074466,1314.674806631896,1595.8446139264013,1754.5051266837495,1790.1088949898672,1704.897261574269,1511.7403756294273,1210.1626351615184,750.5374321253448,230.26399388660923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.99312657984024,802.6794983349207,1190.5864197605656,1452.5533084571516,1600.19609883541,1649.3705335564298,1571.2585679993736,1397.9215556198085,1102.351707004915,657.5998044159887,192.67347439446905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.4055920279906,611.8053457693022,897.7874018091968,1331.641849189885,1427.164440116904,1511.9348335874934,1477.8156619813085,1449.377942764397,1148.1196131593354,713.5958867824124,216.09589639572116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.49951503007003,881.3560948304577,1314.3069765184462,1607.9845695815584,1780.715560372934,1820.444336448144,1733.8504115234027,1537.8469422165124,1224.254198998228,765.4591518231952,224.1413015523262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.74546119704723,871.2606810797846,1294.2090827400311,1570.374526198046,1724.9732885943472,1756.6480690007484,1667.6331815458698,1481.2503049514837,1179.611649942494,735.9374661573065,210.70964524399284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.59142090794705,839.3391186864403,1249.5907433095986,1523.0782898270195,1676.071407396881,1708.402190553384,1617.9893924762646,1427.2495642832862,1113.989508173982,645.5223252132225,171.8492918570128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.2807578618096,815.0592073761268,1253.4752167369868,1577.5538515333858,1751.1587317025758,1793.8324915523494,1726.1986080168588,1540.2686857023048,1230.604149428082,763.5153531981912,209.5960024801296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.0684275085746,894.4378830054033,1337.871532448887,1635.7092762855607,1808.5800581391609,1863.2656969166908,1781.3270486507076,1579.8006609524843,1251.0073968675565,764.022974373865,202.0668090114022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.9039951949885,346.30541369002515,581.3113703130842,740.5950856830289,1321.879122548192,783.6538566706602,1728.4212078106557,1523.012689552009,746.930978911095,723.3882897389909,183.7791704410061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.5055706502208,867.3020168651825,1294.1762826025265,1578.1848637025312,1289.082108865724,836.1918673972617,1127.2649733513388,443.7749270646675,1101.6285420684933,312.5829675565206,151.77873152651867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.99249948558805,163.90775380250716,669.2344817624363,1335.5505322425745,1276.9804200376566,1350.197355549906,1084.6950806036643,650.6219656396088,1152.2547733519411,681.489237898861,160.6644449677779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.3887217672717,877.9737758891591,995.6278691199086,1601.62915246212,1480.267081781986,1803.715485364895,1322.8100216888126,1315.9938407329937,1206.2445806409703,726.0825867483372,173.18160220424323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.25819628960784,616.5223179247957,616.1591735452752,618.2201155185115,1291.6452053250505,307.24044992146577,1166.0222405918742,878.0745191686391,792.5426939345388,300.7374321832547,78.10571791181741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.75755229362017,726.847142334468,1371.323767925802,1673.554387321193,1832.8381026911377,1865.5835733003837,1773.9915321843912,1553.907295259182,1222.452534302413,729.2930954455614,164.92611997647464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.89634294294564,729.4024292372452,1326.383674765557,1409.889701030891,1288.412829869489,1562.948418875763,1453.860628223426,1155.5886730426369,827.0109527184567,619.63208334254,70.4211142677683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.38904022160717,243.0021615734065,797.1893800810931,623.445489805334,239.46677532375097,646.8468260039042,370.3729050622106,396.9050924812071,617.3306070275997,187.9229211458155,43.31023870850359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9742923376782,603.9731415064801,661.3421439141883,306.42669412907765,451.8367322900251,403.20037601521926,489.22810809017017,305.028783506837,122.89586758632436,154.66123884869197,19.636348986379137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.53365417853784,353.2340522601475,359.1989915521441,536.8765554615491,520.2101808306901,1227.975452693746,945.2632579808464,660.4253019753556,942.929762484056,516.0633063032611,82.59387006043023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.7120502636952,401.9117991846621,1163.9175651019646,1429.4635735648797,1597.0785238611168,1643.9100916174878,1573.947398319136,1379.8603941893284,647.7175915590988,586.621087810634,100.16381038398885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.31929000047506,641.8502717239626,1201.3362743500304,1494.4742270556185,1649.8289545258467,1688.8751753586882,1605.5495498496332,1393.5075942584097,1065.0532649277009,587.8635882575529,97.0985594385729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.13519106786444,761.741021950297,585.218491454464,734.1990588695369,1117.2656171462163,1619.8105810634522,1010.7518563323736,1319.865037914249,1004.69945000703,546.7728255202269,84.0737810264336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.0206027554136,746.3577574604108,1185.2298449237226,930.2790618306057,992.573551553661,1284.4604133001262,1199.5072762062944,1161.8152324790192,735.2744348063108,554.7463827565828,78.91947370420553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5654118941353203,579.976717098889,809.6542132886811,1651.4861424255082,1848.2760340768652,1909.4670334595717,1824.991841226528,1610.054102066998,1244.0404914703447,695.9142698002055,101.90534149437802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.2356471704878,866.3437842766409,1346.0856240269468,1661.2426214219618,1837.2333211168195,1874.15534256838,1769.3261031021198,1536.4412220377228,1174.037188477939,641.4168413355025,83.28735868196637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.73647934624023,850.2154880919965,1309.6110901656346,1181.2907046004923,1770.2054591695182,1800.125432219397,1701.6890957440096,1469.284502407366,1129.228295867715,615.613285542512,72.31571268651456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.6713711284768,349.2972548038821,345.7517161307131,754.4796962711945,551.9458757781721,278.0678514333098,422.3228561806853,288.7802201513405,6.360883809022354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.01110698207958,179.6018386430367,623.8086341848546,881.1561701828076,1007.4757473601392,853.704017002359,395.74459237805087,99.52811248091405,235.3831582043676,99.62104620384514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.76496322313892,809.2231257671857,867.5776942113561,1185.5984559928272,1801.0016644641755,1840.1790858470383,1738.789175084883,1513.905184704763,1154.0892381852614,616.8448526102625,49.85152327380393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.91972960358316,835.6295793257459,1303.165863145885,1600.867720698609,1758.7316586879765,1784.2532894895542,1675.880854217089,1458.3487803720386,1112.0785096864834,604.4940389282872,45.55470526063744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.11914032870615,816.63986162161,1276.275998036952,1570.568203200457,1736.00741104219,1761.8570432188185,1672.217391240033,1459.4897565838228,1117.3093506628898,595.8074691790232,43.38442949571748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.7856649756443,752.3148871958588,1198.194489750436,1470.0521818161158,1604.0508959479123,1092.4398178331394,1554.873337404273,1363.2354102081783,1037.8822557830104,546.291756836819,34.610392713106535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.55231481778864,215.13532094021497,542.4596074383079,874.075245259983,763.670763373513,750.57023226285,322.2715034109996,434.46281183584216,21.88550127244229,182.6350704066024,3.1722418701349056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.11361148638423,124.83732334436358,294.9607032040849,942.2472072416882,1685.8450674177425,1730.997580516115,1648.1475570008831,1432.886502200232,1086.6763651001029,563.5477529871147,33.299949124212795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.7127690666124,814.336042439705,1301.3423316917329,1616.2423946762915,1790.1744952648776,1822.9230896967424,1721.6557889724038,1488.7084314556166,1126.6152182464762,579.3269619940264,32.90400460718709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.18963121803577,759.9557573232343,1235.6951993422645,1234.838490988858,1343.9754818474528,1728.052596741551,1384.9623774826794,1369.2003495001752,745.7462691826374,341.2908974300212,8.558493021863226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.40618824698402,685.7095222578489,1166.6415384261966,1513.820841494036,1671.6059029622595,1710.8754771123986,1612.614074703705,1384.8155578195615,1021.8789125031471,503.32045288253465,20.094769955795485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.209138811002653,269.68741630075993,721.2640903577089,1420.7028130284016,1585.937410488555,1615.1998188770226,1518.0551830548118,1307.0503365732732,967.1081495592348,477.60124030027146,16.043952973917158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49545507106141,111.593877348857,897.5991914963699,1041.7417386294424,1556.0010373699236,824.892220026759,730.1802610695086,293.20589584756266,199.8504568628441,199.5849319401839,11.146580062145617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.9243733285034,780.990016931854,1284.5939567171113,1605.5792261645186,1773.571378042064,1809.1915464169344,1699.8108973940157,1456.9946032664714,1090.3210851414417,544.5174255889247,21.04753585475279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.1035267824836,691.6338518557916,1166.0573835963442,1263.8603650356215,1628.0879300495576,1639.075976113762,1542.3077609172044,1311.582222238559,972.4319242585724,201.30772011485595,12.413290134365909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.90702042273642,676.3513306453855,1143.688470773529,1152.46250755614,1204.4788399052798,1120.721345919074,1554.6445173973916,1331.6527825690532,726.9916191306212,492.1113963679984,14.094687659329091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.37796411478638,688.7208872630779,1159.6176232661785,1447.8605459269595,1587.9436855659494,1613.6847649065494,1529.9959950179732,1319.073148880197,977.2199633786604,478.084651850644,11.050522516595006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.70282709036415,521.1957468671525,994.3260160432186,1214.044765721942,1294.5339602924623,1134.848833715908,1262.460111546416,927.3606305483078,666.7775952721743,146.73375799597423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.23022633523615,484.0441244530565,971.347957809595,1363.0089330682622,1848.0003567306924,1890.1149523315696,1784.8460348316105,1531.914803062021,1144.783370601675,565.120597676049,17.231005569339377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.21140110305257,704.1447614470179,1203.0512529681537,1365.5665628380043,1681.5154492670706,1544.5163035092137,1602.6639187048402,1371.2417675820395,929.9705843469268,6.524884496547792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.647796288074527,75.7394222775218,164.99172025148482,228.80907350156207,232.66387061406485,277.2353527052045,149.60611289463407,245.25678054905384,141.19209666892422,125.53081196589972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84854390038849,604.5268390657924,594.219005376991,1373.8189212431532,1049.369332510685,1563.7488984220183,586.2040574909265,557.2415360739341,170.16242764246542,150.13013413906057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.14433406850092,575.904033358674,569.9633036919788,425.8340328050395,973.5619670911882,1139.6376537916508,1208.8412581934565,1021.09249015868,161.59300124143385,71.78622475250386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.962164798971368,49.46651213594659,133.53716933976062,157.06970608835127,406.5577043755614,324.0044440091851,423.0382115605582,238.44059959323465,606.4409613759107,105.9077392256536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.46148436084982,672.4067236325711,1185.2493688150946,1494.7061708851184,1670.9991004184158,1710.2889794155813,1611.4074982169104,1382.601548537968,1019.4985596670635,248.38528890251527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.65697573084488,337.5696437345035,692.2562735127334,666.0052301294949,821.7285686688278,643.9119946528538,859.319869116623,403.0715183321635,266.2855734680894,51.740655002966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.806412582482174,235.57371138415905,509.2166680769016,1334.3822225828696,1519.5101034398588,1565.2334951219511,1472.268533964674,1251.8781624227508,393.2627153068325,251.358387080655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.51716452489213,96.95330168676468,347.1433791077147,597.6395911453789,1475.5009094202348,1499.191199211112,1410.3020456166694,1200.1164216171032,345.9914695167621,85.14134740665871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.71353372386203,530.3844711025063,989.44191937758,1287.7607318976618,309.48725934056426,917.8142286230176,822.1487228111549,845.9428797041313,880.3072713859498,120.25623747281966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.36183664603679,601.136710567945,1128.5402739357628,1469.08848253799,1660.3773225563516,1710.9387345204443,1625.1773083238083,1394.6181131996534,1027.565831582005,440.7580953698544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.8971148886221,398.57008993741766,424.2697786283088,545.0203610306694,451.96480901742586,765.9285061717798,330.9549493376441,427.55682097971146,80.36892739966845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.702243726672634,10.567891921877289,47.3891700939577,906.2553039750936,346.29994700044097,574.9075339430433,311.66846848465264,115.03632987558144,107.41732650654252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.516218976304472,7.359726091617762,133.92764716720217,229.9750402943025,312.353366593985,293.24416267465193,617.7124943428375,1471.133024442474,1081.645448771346,510.3904444261908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.85890120429213,647.2396466983104,1198.3006997195,1528.3958168811182,1708.268647136399,1756.1240477563222,1662.6569321129548,1432.103203678384,815.1716649904298,153.8014066726657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08367927212112,596.4462909047176,1122.020856128799,1450.2815084570968,1636.670632696722,1681.3100579298364,1587.9249426302326,1371.2417675820395,1009.340669464,477.0936191245975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.412269577738638,538.446276327864,722.5472004986818,1388.1619528007354,1561.0241441421315,1607.2418807537645,1522.7448217623844,1297.1298568892937,936.2932013288598,427.16634315227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.68877717700305,583.6979707944067,882.0542691859231,1211.7237655156296,1187.7085981723214,1114.3854526910077,859.5486891235036,486.6704783204282,340.20927384800814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.689503268347,983.6464474626928,1329.618393088083,1516.722872707581,1567.9176397077838,1493.381670094437,452.3794964701688,935.651255780546,430.6494053730482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.433273083954084,503.404796093262,992.0956066928728,1314.0227086600687,1494.9896577878412,1539.635330666195,1124.035721718397,818.2314492462616,905.5618153535576,414.02129756927866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.079390443670214,205.27185101904217,375.09300104032377,672.3770473176857,1048.36736640547,1132.552824090552,1096.6437021233749,889.8075969276019,709.6840799071033,282.9683481677009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0578730149277344,431.2554269612376,618.8808040025425,1065.6866199638112,1414.0584423166567,1119.1516250527588,1196.0866904379068,847.2915901201143,638.6264867806053,174.80286614378045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.814646476664864,459.8735469344265,941.7473956225632,1272.5688015432222,649.84647667431,592.7804850606965,1006.6947917052562,1192.377151077212,846.8956456030887,377.9044413979026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.328083671517266,446.9604451809355,918.2539066567168,67.09111935534702,407.6549470706721,863.3683432315365,1394.2580926427522,395.1354469672421,22.156492884686703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.4360471747592,936.4837545086516,1260.704523234239,1447.434144139393,1505.7324837764122,1433.3230564113117,1226.3588744881376,890.5416952431921,412.49531021963713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.3423873604842,934.9827577399662,1258.0812931894868,1448.9413885533174,1505.2217387781186,1422.5154111033853,667.8834284794887,243.32703912583787,132.0111819901192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.7016089417735,419.06627109982304,871.7792356346268,1441.7448821935702,1512.0902437628151,992.7453617977352,888.2355331943223,679.8867168950409,419.8362933755377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,475.8706425690507,988.4704105429056,528.2087286480021,991.5411281779056,918.9192808746768,827.6005742378934,1276.7047426914828,940.3112181732332,442.8494946136311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,484.6392126620774,1033.9314011249571,1412.7261319694264,1637.9865429752,1714.4381968099751,1642.766772538739,1434.636623822825,1065.8529635183013,522.661600631368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,501.08691970956914,1033.81191490976,1386.9991098306143,1298.7073873121574,1167.406094012327,1141.9164823925994,1337.2897204859992,980.0618610067798,467.782284851427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.8089766282422,447.8210583126165,872.1915802204052,749.9696773642448,105.21425060411748,261.31479072475884,130.1634409106659,142.13392918871313,119.9696267474776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.341928704488232,96.09346951073844,309.10771489229114,440.9220960573797,197.2733032017301,270.1130371326712,430.7071960915096,314.0214878728152,174.06876782819035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.7938144495888,1028.5888834899022,1386.5648984864995,1590.3685528743615,1654.5490505039595,1587.9764857034547,1386.1369347876234,1036.7600225069434,514.354575330377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.5540610635397,1014.6855299660192,1363.65790721747,1561.7722996595094,1632.1200040957183,1569.765380787237,1373.314423890099,1032.0508599079983,523.8955105660832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.1638704129547,1004.8548601823518,1385.4434461660874,1601.590885635031,1665.1520854303062,1599.7290873537893,1388.7843744576771,1035.3597690177382,512.5638440137302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,477.11860970555375,1018.9714146000176,1377.379298073765,1574.3628667275336,1635.7944004519434,1563.1920770400868,1364.714540218527,1031.5760388698295,520.4749247976954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.3944297793799,896.2887479074762,1247.210390473515,1439.8018645242212,1502.6742614318905,1428.7482181850069,898.7698440230396,914.4561193070203,444.3950058546446,6.005548986050572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.3192587229961,860.5155122242488,1213.891698413585,1422.611468648936,1492.72644829999,1426.736476418028,1237.4453209648575,335.4649682445937,434.1871344896685,5.574461464555134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.5608136213274,241.9783287098548,245.1232371320688,178.61392973960966,449.2759786976637,419.947970034186,528.6593400608697,350.4600977740029,439.52965212472327,6.34682660723446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.63469364485272,332.1263828199687,328.23644270299627,325.7381655630254,349.1691780764813,281.8078480645447,238.9646208376612,255.8902727459413,76.5906639413443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,472.9717351781248,1055.885626495029,1444.2978262293827,1667.005293199344,1747.115724277246,1684.7173674520914,1483.426047405988,1126.4793319625264,586.253257697184,27.099942180096345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.7571810987456,753.5292732392018,1042.6398376325578,1331.1935806439822,1434.7678243728456,1556.5445825057222,1347.999746337065,1002.0051529976834,217.43367343253576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.948546511670884,20.27282784510881,413.344209016495,392.4302165787272,758.121292489914,226.73173145957327,374.37452183783137,466.48824133128585,184.84127013164704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.105915503780774,195.92693565271176,595.7887262433061,514.188231775887,692.3492072356645,804.9255267983644,315.5170179519162,243.6081831615957,25.874622757584856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.743861122051925,267.8006274385625,188.73901980516823,453.5532728194581,381.8357721645839,370.4353815146013,497.4890570075229,290.8302287454085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.12379690892833,461.8829458344406,657.7255382764249,870.9381463943179,1532.3326143373831,1489.726797629584,1316.9411399423666,1006.8806591511182,530.5789290605722,27.506820076290406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.74141753644383,709.4271454966467,1281.017960773402,1230.4870060798496,604.9938505474123,631.9625921774884,656.2425034878021,177.10434245872074,195.2365708537952,1.4658537642154648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.88337057429457,102.71128773021732,77.3692767292627,201.2257197710932,374.5681988402424,330.3434610598707,447.0947695535753,201.2944438687229,256.02381616292627,5.353451014223235,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.135,134.0,119.69499999999998,84.473,32.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6680000000000006,443.353,525.603,371.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.486,699.577,503.2310000000001,494.40199999999993,346.174,230.421,0.0,0.0,0.0,0.0,0.0,0.0,12.201,64.899,500.853,461.676,172.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.223,665.706,447.529,434.607,288.933,181.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.811,502.533,288.454,0.0,0.0,0.0,0.0,13.712,0.0,0.0,390.007,713.057,548.518,535.663,383.721,266.895,5.665,0.0,0.0,0.0,0.0,0.0,0.0,48.153,440.881,581.805,528.721,92.349,0.0,0.0,0.0,0.0,0.0,77.705,543.229,713.057,571.174,549.174,394.219,261.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.798,420.186,564.929,612.669,651.955,247.867,567.253,77.556,85.952,228.818,567.296,697.637,713.057,623.71,595.689,446.418,250.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.66800000000002,85.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.487,303.571,261.058,15.625000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.885,239.7,187.18,133.237,71.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.6230000000001,490.965,632.803,708.354,654.417,463.41300000000007,345.998,566.905,713.057,713.057,713.057,713.057,558.968,535.39,385.402,268.27,11.952000000000002,0.0,0.0,0.0,0.0,0.0,2.442,50.21699999999999,429.4700000000001,565.913,713.057,630.586,656.836,710.288,597.622,455.368,207.707,384.809,713.057,713.057,648.695,607.208,429.619,273.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.0750000000001,511.211,177.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.053,713.057,660.326,592.856,376.86,223.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.889,435.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,580.589,484.981,473.643,319.161,222.63800000000003,0.0,0.0,0.0,0.0,0.0,0.0,4.604,52.197,483.058,570.236,379.9599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,580.716,471.83,448.519,297.234,89.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.214,386.671,332.208,211.734,113.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.601,369.796,295.103,107.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.758,309.985,266.676,214.436,137.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.738,415.611,544.972,698.157,171.926,234.203,291.641,0.0,0.0,169.155,332.003,713.057,713.057,594.878,569.607,405.454,272.213,7.18,0.0,0.0,0.0,0.0,0.0,0.0,7.18,390.6499999999999,521.385,354.828,450.2289999999999,658.455,548.808,0.0,0.0,0.0,0.0,92.854,677.556,592.537,570.017,397.532,261.62,4.045,0.0,0.0,0.0,0.0,0.0,0.0,20.664,407.084,541.505,713.057,645.529,89.36400000000002,0.0,0.0,248.178,468.988,366.926,713.057,690.211,610.263,584.129,423.567,282.494,7.905,0.0,0.0,0.0,0.0,0.0,0.0,11.847,393.405,427.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.87,706.047,681.822,646.241,477.271,340.861,77.353,21.585,0.0,0.0,0.0,0.0,0.0,0.0,144.19,232.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.465,402.4690000000001,376.717,282.953,187.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.675,376.726,348.116,301.803,237.91,84.808,21.997,0.0,0.0,0.0,0.0,25.556000000000004,68.072,458.665,504.821,61.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.153,684.415,659.191,611.469,438.453,301.028,28.653,0.0,0.0,0.0,0.0,0.0,0.0,17.594,396.288,535.006,649.82,318.1,0.0,0.0,0.0,0.0,0.0,0.0,232.871,713.057,697.356,657.928,494.388,361.13000000000005,95.89,44.764,0.0,0.0,0.0,0.0,29.362,42.204,427.77,574.618,685.036,20.966,0.0,0.0,0.0,0.0,0.0,0.0,249.49,713.057,687.767,641.048,464.517,325.089,62.982,14.212,0.0,0.0,0.0,0.0,16.969,58.15699999999999,435.345,579.092,536.474,382.495,21.707,299.733,619.482,713.057,713.057,528.446,713.057,713.057,693.863,668.944,494.568,348.877,76.708,23.661,0.0,0.0,0.0,0.0,54.366,97.965,486.093,622.967,350.01,85.97,346.29,0.0,0.0,0.0,0.0,0.0,0.0,602.824,656.566,616.643,440.342,291.072,27.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.445,423.5520000000001,334.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.623,206.061,173.652,125.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.874,425.903,527.195,612.392,483.527,428.643,0.0,0.0,299.847,432.81,636.037,364.2840000000001,667.714,564.171,538.931,367.0750000000001,245.334,0.0,0.0,0.0,0.0,0.0,0.0,17.812,57.208,461.822,537.853,602.122,109.648,0.0,0.0,0.0,0.0,0.0,0.0,518.25,670.692,466.265,448.613,309.845,209.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.554,472.014,147.897,0.0,461.683,345.371,42.54,0.0,77.614,0.0,11.607,560.612,596.882,551.877,382.2900000000001,243.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.695,390.066,497.825,538.958,360.457,347.71,223.146,0.0,0.0,0.0,251.089,537.687,549.317,646.704,618.401,436.332,288.839,30.853,0.0,0.0,0.0,0.0,0.0,51.819,90.443,476.636,588.97,227.161,0.0,646.43,548.764,527.4,545.979,489.463,607.837,713.057,713.057,633.212,577.341,389.107,229.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.042,95.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.922,139.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.297,187.584,155.247,103.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.54,410.421,521.555,503.746,0.0,0.0,0.0,413.579,479.8740000000001,224.4,713.057,713.057,710.978,572.898,576.908,419.492,290.481,31.813,0.0,0.0,0.0,0.0,0.0,19.338,38.083,408.206,531.736,10.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,500.766,635.89,589.985,425.88,263.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.595,481.066,654.639,482.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.2660000000001,545.779,488.772,320.29,193.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.611,191.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.29,502.409,459.1700000000001,292.235,169.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.488,194.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.444,511.72,484.697,325.373,127.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.46099999999999,318.995,282.372,176.473,101.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.68,0.0,37.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.86,120.152,88.423,40.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,416.477,488.759,624.256,134.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.247,500.777,468.328,310.965,189.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.249,179.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.108,606.424,564.039,384.054,239.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.073,307.536,225.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.296,557.219,524.392,355.341,218.42500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.98,199.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.897,538.905,519.183,352.356,226.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.961,311.321,234.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.101,565.564,530.399,366.915,142.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.638,421.29,367.614,152.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.494,303.007,225.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.637,319.704,279.345,213.325,58.571,7.699,0.0,0.0,0.0,0.0,45.492,82.469,457.01,604.248,713.057,713.057,713.057,390.677,0.0,316.308,388.683,0.0,611.386,508.439,673.225,640.516,469.622,337.899,66.589,8.449,0.0,0.0,0.0,0.0,53.528,97.265,471.477,585.815,133.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,635.548,687.152,649.95,486.864,357.31000000000006,81.168,29.391,0.0,0.0,0.0,0.0,70.314,109.204,476.578,640.1,713.057,713.057,713.057,411.3070000000001,675.368,713.057,713.057,662.944,713.057,713.057,687.877,675.051,507.524,364.602,77.819,18.093,0.0,0.0,0.0,0.0,33.587,83.395,452.229,562.234,713.057,713.057,713.057,0.0,0.0,0.0,338.557,413.365,39.065,713.057,696.232,653.963,493.648,358.91,86.175,32.851,0.0,0.0,0.0,0.0,0.0,14.534,214.986,246.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.896,319.173,176.766,79.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.323,145.148,126.576,81.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.308,327.73,149.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.999,586.812,594.835,603.897,453.058,324.593,54.277,10.793,0.0,0.0,0.0,0.0,37.095,67.817,309.615,218.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.38999999999993,663.094,597.692,393.327,234.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.405,422.803,469.553,269.883,17.538,241.524,94.506,0.0,0.0,0.0,0.0,290.804,525.068,507.255,336.247,202.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.511,251.688,83.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.411,551.907,549.172,385.474,253.52,1.023,0.0,0.0,0.0,0.0,0.0,9.101,45.43099999999999,282.727,138.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.517,653.612,639.153,469.323,321.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,469.391,458.345,341.63,167.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.374,341.102,298.612,229.388,73.209,12.798000000000002,0.0,0.0,0.0,0.0,32.927,76.117,423.944,531.594,280.502,373.805,444.318,393.679,492.742,117.179,671.574,530.382,713.057,713.057,594.57,607.821,445.311,306.882,38.179,0.0,0.0,0.0,0.0,0.0,27.074,69.754,405.652,311.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,560.844,579.979,594.454,432.936,286.695,5.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.653,121.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.921,567.62,582.752,421.703,281.28,5.904999999999999,0.0,0.0,0.0,0.0,0.0,0.0,21.669,261.165,127.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.033,602.333,615.111,450.081,308.553,24.146,0.0,0.0,0.0,0.0,0.0,15.844,62.333,416.207,447.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.865,445.102,453.491,222.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.188,343.388,333.73,6.797999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.42500000000004,225.469,163.701,15.757,0.0,0.0,0.0,0.0,0.0,0.0,37.526,424.9719999999999,505.497,318.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.002,705.852,571.108,423.788,132.676,74.736,7.022,0.0,0.0,0.0,91.051,128.975,520.767,593.659,303.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,537.098,394.894,248.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.64,433.836,124.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.372,268.319,152.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.701,443.095,127.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.11199999999998,73.044,208.335,410.079,301.454,183.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,393.841,558.031,569.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.011,305.86,190.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.861,228.435,153.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.553,304.227,225.065,134.832,2.8320000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.784,80.274,31.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.107,505.445,234.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.016,287.28,163.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.013,416.833,43.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,464.381,365.203,227.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.425,401.219,437.5930000000001,51.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,502.703,404.229,267.617,15.666000000000002,0.0,0.0,0.0,0.0,0.0,0.0,37.191,411.688,456.50000000000006,101.55299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,527.079,422.1880000000001,281.621,14.692000000000002,0.0,0.0,0.0,0.0,0.0,0.0,10.854,397.755,545.082,263.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,519.523,429.289,291.462,24.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.731,229.43400000000003,98.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.276,0.0,362.724,309.895,209.073,62.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.871,36.559,17.844,78.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.691,263.348,263.88,192.836,33.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.635,539.638,388.974,226.553,0.0,0.0,0.0,0.0,77.098,114.125,276.105,428.2289999999999,573.058,625.898,539.396,397.759,115.714,50.294,0.0,0.0,0.0,0.0,31.349,63.961,440.881,481.715,130.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,550.746,487.3,356.048,78.118,7.109999999999999,0.0,0.0,0.0,0.0,3.0620000000000003,40.064,419.449,476.229,366.1089999999999,0.0,0.0,0.0,0.0,0.0,0.0,105.875,0.0,294.358,237.629,582.904,519.906,376.49300000000005,98.548,37.501,0.0,0.0,0.0,0.0,23.451,61.405,448.62000000000006,599.501,713.057,713.057,713.057,389.429,663.161,713.057,0.0,713.057,713.057,667.642,350.4,539.669,438.4169999999999,307.194,45.123000000000005,3.127,0.0,0.0,0.0,0.0,35.153,76.586,459.572,604.535,584.799,189.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.887,470.3430000000001,330.97,60.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.739,152.142,239.819,422.962,182.829,265.345,0.0,53.152,0.0,93.672,248.799,306.567,357.198,464.926,349.779,129.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.04,350.939,251.57700000000003,64.719,9.538,0.0,0.0,0.0,0.0,22.138,60.565,441.095,440.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,598.663,528.992,377.813,66.615,12.576,0.0,0.0,0.0,0.0,11.641,60.932,449.613,462.157,38.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,560.388,496.731,360.053,66.877,11.124,0.0,0.0,0.0,0.0,50.066,70.077,477.979,503.833,83.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,473.905,441.204,308.006,22.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.062,150.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.052,253.527,120.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.547,205.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,381.3140000000001,330.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.138,70.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.515,241.205,133.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.673,291.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.1600000000001,360.405,218.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.826,224.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,464.137,453.108,324.827,52.759,0.0,0.0,0.0,0.0,0.0,10.429,54.945,448.9,557.226,617.555,32.287,360.353,0.0,0.0,0.0,0.0,189.004,589.661,110.403,279.209,544.883,526.885,381.836,89.619,33.692,0.0,0.0,0.0,0.0,51.667,92.88,491.496,594.957,330.778,0.0,0.0,0.0,0.0,101.377,0.0,547.695,713.057,713.057,706.047,677.784,544.327,388.399,92.54600000000002,25.452,0.0,0.0,0.0,0.0,44.615,86.477,491.406,596.422,713.057,713.057,713.057,535.676,453.705,434.148,182.617,713.057,713.057,713.057,579.698,675.689,549.484,395.07200000000006,100.19199999999998,36.255,0.0,0.0,0.0,0.0,0.0,0.0,209.667,233.351,315.531,320.876,111.24,0.0,22.85,28.979000000000003,0.0,0.0,0.0,72.577,395.576,385.24,391.697,275.026,107.123,38.878,0.0,0.0,0.0,0.0,0.0,0.0,119.956,17.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.38,262.336,202.713,30.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.261,136.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.027,404.829,259.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.839,141.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.624,408.336,265.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.955,175.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.816,419.043,269.8,1.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.624,152.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,430.334,445.984,296.035,27.837,0.0,0.0,0.0,0.0,0.0,0.0,38.592,399.77,395.61,164.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.555,17.864,178.424,442.913,409.931,103.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.38,0.0,0.0,333.872,0.0,198.913,21.904,253.556,182.25000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.951,237.547,172.601,12.432999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.017,144.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,435.42500000000007,467.731,306.594,21.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.568,301.571,87.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,353.36,375.207,221.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.341,106.14700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.673,376.721,236.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.355,68.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.856,358.717,222.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.685,361.707,89.934,0.0,0.0,0.0,0.0,0.0,360.931,668.141,713.057,100.074,229.869,417.92,392.518,110.40500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.19,6.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.96,195.139,120.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.118,351.705,182.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.611,54.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.579,316.234,184.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.714,321.018,25.725,64.411,0.0,0.0,0.0,0.0,0.0,713.057,713.057,713.057,0.0,325.37,355.283,207.84000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.706,272.631,413.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.889,0.0,298.93,364.085,198.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.464,112.07500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.475,9.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.292,218.09200000000004,147.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.791,33.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,369.192,438.906,267.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.893,71.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.638,301.598,180.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.626,280.866,108.829,590.985,0.0,0.0,0.0,0.0,0.0,236.078,0.0,210.751,164.01,407.231,403.241,259.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.833,70.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.99,420.429,275.369,0.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.813,118.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.019,435.418,49.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.095,0.0,146.008,194.753,257.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.227,330.661,262.755,90.566,22.907,0.0,0.0,0.0,0.0,1.23,46.566,378.148,362.548,99.43999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,472.281,545.336,387.59899999999993,54.788,0.0,0.0,0.0,0.0,0.0,0.0,48.648,377.859,286.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.73699999999998,60.142,417.189,485.271,344.669,36.512,0.0,0.0,0.0,0.0,0.0,0.0,9.258,346.697,516.583,667.629,713.057,682.825,686.85,7.778,0.0,0.0,224.988,613.818,713.057,545.937,523.687,433.81,287.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,301.724,385.936,240.724,0.0,0.0,0.0,0.0,8.422,0.0,0.0,713.057,9.288,0.0,374.867,472.016,317.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.94,384.446,106.32699999999998,0.0,243.494,11.537,0.0,285.689,395.54,0.0,0.0,0.0,0.0,386.849,484.808,342.036,22.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.082,223.965,387.873,514.33,328.724,124.985,0.0,0.0,0.0,67.064,280.767,302.841,191.908,265.324,274.171,199.47100000000003,30.772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.168,139.674,3.366,0.0,0.0,0.0,0.0,0.0,0.0,53.208,300.072,153.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.077,400.655,270.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.139,344.014,197.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.25,380.84800000000007,259.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.688,188.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.789,346.173,210.76900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.071,29.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.403,358.05,237.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.382,124.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.118,74.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.11,188.537,21.834,0.0,0.0,0.0,0.0,0.0,0.0,24.308000000000003,352.479,394.599,34.697,0.0,0.0,0.0,0.0,396.302,0.0,186.468,0.0,0.0,0.0,305.355,467.885,332.471,47.177,0.0,0.0,0.0,0.0,0.0,0.0,44.572,368.271,341.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,652.975,595.614,527.373,378.3279999999999,77.024,17.756,0.0,0.0,0.0,0.0,0.0,0.0,295.388,75.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.187,429.743,292.014,0.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.25,248.49600000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.58,276.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.773,19.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.297,103.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.258,387.161,530.47,85.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.883,325.027,170.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.854,463.772,380.253,144.256,418.956,165.543,0.0,0.0,0.0,0.0,0.0,550.599,301.978,502.1070000000001,540.074,339.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.683,308.096,39.719,8.299,0.0,0.0,0.0,0.0,0.0,0.0,713.057,713.057,83.664,344.38,505.758,354.417,31.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.646,417.455,525.172,562.063,0.0,0.0,0.0,0.0,508.224,558.935,713.057,713.057,447.345,549.997,501.798,353.861,48.32200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.997,314.586,44.752,297.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.671,0.0,372.90899999999993,529.821,366.063,37.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.178,1.228,0.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.696,95.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.25,438.69,302.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.55000000000004,232.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.856,401.965,225.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.317,176.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,322.715,422.7939999999999,266.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.517,395.817,256.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.105,201.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.552,326.601,16.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.458,245.419,147.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.235,302.371,242.331,39.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.036,494.919,628.633,566.259,0.0,0.0,0.0,270.511,0.0,0.0,0.0,0.0,0.0,389.908,519.413,374.37799999999993,54.567,0.0,0.0,0.0,0.0,0.0,4.796,26.952,341.934,393.483,149.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.703,232.884,476.99,552.307,401.837,99.582,32.494,0.0,0.0,0.0,0.0,0.0,25.984,365.541,457.23500000000007,696.382,355.734,220.28,0.0,0.0,0.0,0.0,0.0,134.544,188.38900000000004,0.0,368.775,496.058,335.805,16.024,0.0,0.0,0.0,0.0,0.0,0.0,29.236,374.998,443.483,568.381,0.0,104.25,162.791,0.0,0.0,0.0,349.256,0.0,713.057,0.0,404.3330000000001,550.872,443.367,127.92900000000002,58.20100000000001,0.0,0.0,0.0,0.0,0.0,22.755,358.286,471.333,713.057,640.37,102.765,221.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.015,375.691,275.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.723,35.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.01,103.52700000000002,76.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.928,363.379,118.18200000000002,0.0,713.057,527.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.683,462.054,374.882,67.591,0.0,0.0,0.0,0.0,0.0,0.0,1.88,332.465,404.109,151.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.42199999999998,512.697,628.167,466.99000000000007,127.444,41.581,0.0,0.0,0.0,0.0,0.0,19.058,354.644,446.454,185.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.389,401.02,375.773,251.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.665,370.863,198.921,29.017,0.0,0.0,0.0,0.0,0.0,10.632,0.0,0.0,0.0,272.915,425.434,299.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.343,322.688,532.756,271.198,169.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,477.434,410.454,410.463,290.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.104,108.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.585,274.715,197.925,3.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.678,395.791,228.791,0.0,0.0,239.78600000000003,0.0,0.0,0.0,0.0,0.0,184.886,394.8929999999999,377.393,415.079,99.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.028,323.793,233.234,13.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.227,312.545,139.039,0.0,0.0,0.0,0.0,0.0,0.0,113.765,0.0,0.0,0.0,54.285,220.671,100.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.086,255.447,18.537,199.32,0.0,0.0,0.0,0.0,335.224,0.0,0.0,0.0,0.0,120.42000000000002,287.713,156.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.921,259.675,46.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,713.057,233.361,0.0,218.75800000000004,354.231,107.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.898,145.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.289,383.00000000000006,246.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.75900000000001,298.297,194.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.763,368.93,188.986,0.0,37.753,530.091,0.0,713.057,0.0,0.0,0.0,0.0,398.841,423.234,464.95,311.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.904,380.4690000000001,217.15500000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,713.057,190.745,443.308,517.803,380.968,51.63700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.214,488.347,309.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.88,656.089,510.603,357.494,34.575,0.0,0.0,0.0,0.0,0.0,0.0,22.632,402.7180000000001,513.748,551.838,360.21400000000006,26.859,0.0,0.0,0.0,0.0,0.0,602.387,713.057,250.329,398.326,492.967,358.705,55.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.811,51.21900000000001,69.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.734,216.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.225,145.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.52,315.542,94.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.903,363.58400000000006,435.97,439.4690000000001,318.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.282,405.307,291.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.219,450.841,307.273,7.262999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.49,448.253,272.981,0.0,0.0,0.0,0.0,130.896,0.0,0.0,0.0,0.0,0.0,345.86,496.082,331.675,12.643000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.346,438.329,294.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.3250000000001,475.714,300.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.567,434.192,244.307,0.0,0.0,0.0,0.0,0.0,166.816,0.0,0.0,0.0,0.0,577.513,402.665,44.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.342,296.662,9.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.003,0.0,0.0,109.686,58.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.743,343.591,168.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.497,274.089,157.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.749,385.452,199.507,0.0,0.0,303.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.813,356.744,225.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.345,382.655,225.462,482.514,713.057,0.0,0.0,0.0,0.0,0.0,0.0,713.057,378.632,416.084,462.07400000000007,293.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.297,436.083,292.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.22300000000007,524.895,349.081,30.803,0.0,0.0,0.0,0.0,0.0,0.0,30.687,407.45400000000006,467.624,262.46,0.0,0.0,711.911,0.0,0.0,340.803,0.0,8.459,0.0,22.462,412.554,490.18,333.966,19.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.785,99.36,0.0,0.0,0.0,0.0,299.255,0.0,0.0,0.0,0.0,0.0,0.0,132.904,316.024,193.006,13.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.234,119.338,281.054,54.411,149.798,310.724,228.395,28.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.974,479.232,392.434,494.152,713.057,0.0,0.0,0.0,0.0,0.0,0.0,21.729,0.0,418.058,505.794,327.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.41299999999998,223.376,279.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7,102.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.745,152.065,0.0,0.0,157.276,276.592,129.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.925,185.79700000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.903,249.1,212.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.189,224.034,123.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.999,253.044,99.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.787,252.658,204.827,0.0,0.0,0.0,0.0,0.0,499.556,199.569,547.018,19.165,0.0,197.529,270.02,110.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.946,229.96,54.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.29,310.747,167.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.669,289.583,95.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.102,320.474,170.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.674,198.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.579,58.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.32700000000003,330.04,107.564,0.0,0.0,0.0,0.0,0.0,0.0,633.403,705.801,0.0,8.933,329.284,338.748,193.41000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.732,392.421,168.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,375.779,0.0,289.969,330.753,196.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.207,351.424,371.816,415.759,83.763,0.0,0.0,0.0,277.774,538.318,554.074,50.98800000000001,562.876,481.934,505.302,470.8370000000001,414.29,390.532,368.538,365.23,364.762,361.766,398.707,409.62200000000007,499.01,489.022,223.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.143,455.94700000000006,521.131,511.032,478.105,424.0,402.084,383.306,378.12799999999993,369.09600000000006,362.158,402.446,415.18,500.727,512.847,101.738,0.0,0.0,0.0,0.0,0.0,0.0,166.247,0.0,0.0,0.0,313.488,197.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.041,20.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.043,226.776,19.481,0.0,0.0,0.0,0.0,0.0,38.664,713.057,713.057,323.438,0.0,425.999,367.703,200.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.081,360.087,394.258,0.0,0.0,226.101,409.336,435.91800000000006,352.587,224.801,320.308,164.508,0.0,275.421,260.587,95.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.035,264.068,300.225,88.031,0.0,0.0,0.0,0.0,291.302,0.0,0.0,0.0,0.0,84.526,94.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.006,165.216,103.41,0.0,0.0,144.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.494,165.73,27.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.139,188.905,141.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.269,329.147,264.008,106.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.715,0.0,0.0,39.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.025,210.76900000000003,26.293,0.0,0.0,0.0,0.0,345.946,0.0,0.0,0.0,0.0,223.778,334.821,279.544,119.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.817,321.054,108.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.89,262.426,101.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.676,245.715,563.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.017,215.186,130.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.887,178.279,9.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,352.693,263.829,96.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.712,440.371,243.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,539.314,496.459,398.012,14.016999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.182,156.746,41.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.1,86.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.091,211.778,129.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.474,447.685,713.057,713.057,713.057,713.057,603.589,638.77,624.707,610.107,584.441,387.567,110.663,450.213,356.16,211.43500000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.164,371.588,195.912,0.0,162.219,190.674,0.0,0.0,0.0,0.0,0.0,149.327,122.12000000000002,416.892,315.787,165.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.279,340.982,156.891,458.789,423.126,266.061,593.744,518.737,447.007,103.533,0.0,0.0,0.0,293.112,222.10200000000003,99.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.266,320.687,150.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,468.076,332.333,185.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.473,211.002,53.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.623,377.094,183.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.617,554.222,417.135,247.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.427,406.32200000000006,181.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.243,268.815,152.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.504,367.721,132.27,371.926,294.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.59,476.859,311.259,147.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.939,295.36,472.6840000000001,571.781,134.144,0.0,0.0,594.431,713.057,0.0,631.006,516.263,0.0,344.81,218.974,74.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.342,307.424,196.49000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.539,458.946,194.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.764,88.87,19.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.347,184.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.169,250.331,60.57300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.441,273.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.685,313.52,156.38,9.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.208,304.45,130.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.198,236.687,44.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.46500000000003,431.278,92.21399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,540.493,130.067,80.752,331.952,214.421,93.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.694,420.47,634.814,491.982,108.413,0.0,0.0,101.596,360.699,582.884,713.057,319.844,353.84,481.718,230.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.542,91.853,7.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.504,325.061,461.0659999999999,426.118,131.806,79.665,0.0,0.0,0.0,388.637,414.35,713.057,393.935,505.917,311.697,163.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.405,292.954,104.139,0.0,0.0,0.0,0.0,0.0,0.0,303.439,354.198,242.653,134.707,493.836,321.682,169.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.199,334.804,203.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,535.736,231.762,581.905,364.133,209.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.839,357.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.823,227.966,75.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.643,47.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.0930000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.617,229.754,162.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.731,496.254,334.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.896,275.936,560.913,358.18300000000005,200.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.346,388.082,444.753,16.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.024,254.56,585.198,389.02,243.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.813,421.968,46.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.054,583.18,390.796,247.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.075,422.214,227.50700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.783,529.908,335.459,199.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.504,480.876,348.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.568,398.5460000000001,661.991,465.99700000000007,226.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.53400000000002,364.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.93,321.722,65.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127,288.839,231.318,148.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.127,381.7,209.009,0.0,0.0,0.0,0.0,0.0,0.0,467.09,0.0,503.8469999999999,321.324,534.571,337.946,194.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.794,379.129,558.894,600.887,23.368,0.0,0.0,0.0,0.0,213.875,0.0,55.143,336.098,566.881,367.934,217.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.438,387.695,203.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.471,608.635,422.137,265.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.36,509.2389999999999,556.135,0.0,0.0,0.0,0.0,316.9,0.0,0.0,0.0,275.256,237.194,431.88200000000006,206.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.771,177.257,114.551,47.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.984,385.127,475.038,379.251,0.0,53.27799999999999,557.139,146.016,548.968,543.983,293.741,649.398,480.373,590.501,400.399,246.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.013,446.38,445.221,24.826,33.323,573.68,372.935,536.834,449.155,693.558,713.057,713.057,525.368,565.625,370.577,214.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.26,389.341,486.186,288.571,352.156,215.904,213.018,0.0,0.0,168.809,0.0,219.04300000000003,429.572,572.869,393.303,250.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.309,424.23,334.586,311.964,0.0,0.0,0.0,0.0,0.0,0.0,323.338,224.357,488.477,622.567,417.891,257.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.558,499.939,494.903,72.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.155,387.074,553.673,377.611,239.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.699,176.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.047,346.733,40.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.027,229.624,184.969,122.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.679,305.543,293.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.907,340.123,169.23,27.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.339,82.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.845,356.68700000000007,170.481,21.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.2,113.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.293,404.875,231.722,90.29300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.147,333.819,504.469,408.318,270.121,335.837,0.0,115.31399999999998,479.686,315.34,538.318,713.057,412.711,430.694,238.075,80.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.48,347.892,328.687,424.253,0.0,0.0,0.0,0.0,322.397,713.057,617.331,647.907,425.383,442.408,39.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.319,132.639,82.911,18.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.641,374.246,95.02899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.391,501.228,326.869,190.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.53,475.917,217.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.465,440.421,273.187,144.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.808,512.187,616.284,629.34,253.109,0.0,0.0,59.53199999999999,590.229,436.609,713.057,582.084,527.561,567.134,394.19000000000005,271.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.507,393.601,577.572,468.44200000000006,699.789,461.902,0.0,0.0,0.0,0.0,0.0,0.0,103.627,495.15100000000007,578.753,407.459,272.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.208,416.908,157.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.143000000000004,424.836,508.937,336.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.766,203.26,155.287,91.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.246,441.1960000000001,346.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.829,713.057,558.295,532.505,362.303,203.58900000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.695,393.461,572.809,0.0,0.0,0.0,0.0,46.772,625.039,713.057,713.057,713.057,551.968,505.583,322.806,165.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.269,56.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.166,713.057,491.155,447.528,288.883,160.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.158,55.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,529.617,713.057,471.058,426.788,253.734,135.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.8,158.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.074,670.217,387.47600000000006,179.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.753,116.258,74.799,30.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.618,706.527,438.927,405.6820000000001,226.624,79.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,713.057,713.057,484.43,453.06299999999993,293.399,157.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.329,364.7269999999999,554.302,558.336,479.542,502.972,410.629,624.321,484.838,609.999,659.136,713.057,519.089,500.733,350.037,219.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.51,361.041,0.0,45.912,0.0,0.0,0.0,102.422,122.023,618.841,667.938,713.057,512.281,482.513,320.752,192.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.689,378.26,0.0,50.50099999999999,258.645,0.0,0.0,0.0,0.0,665.049,713.057,713.057,480.946,446.8,289.641,158.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.066,153.967,224.22,234.35100000000003,0.0,6.487,0.0,79.076,0.0,159.981,351.659,276.113,220.35200000000003,103.208,19.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.527,161.22,128.201,86.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.019,305.721,150.851,0.0,0.0,0.0,9.818,0.0,411.375,567.999,713.057,713.057,504.357,464.457,270.076,112.30400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.077,302.32,267.76,63.641,0.0,0.0,0.0,0.0,0.0,376.24,572.969,713.057,447.001,385.223,208.31100000000004,64.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.968,284.838,440.58,233.821,0.0,0.0,0.0,0.0,0.0,342.81,688.533,713.057,423.707,401.0,231.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.281,113.52299999999998,86.486,51.55500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.219,99.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.72,713.057,507.262,453.434,282.575,144.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.043,298.789,223.262,151.851,23.607000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.009,49.86900000000001,18.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.793,276.586,519.152,487.982,363.572,326.605,297.449,0.0,0.0,0.0,135.693,713.057,443.198,419.057,250.24,107.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.851,67.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,700.28,713.057,488.889,457.948,296.753,168.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.02600000000004,78.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.093,713.057,489.416,469.689,315.596,184.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.747,393.478,38.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.271,713.057,539.048,479.707,286.826,122.41400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.718,387.277,423.502,0.0,0.0,0.0,0.0,0.0,0.0,91.593,290.984,669.624,383.939,360.603,203.535,15.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.677,18.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.387,141.996,114.475,79.347,24.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.035,409.775,378.944,279.004,0.0,0.0,0.0,0.0,0.0,0.0,494.515,713.057,543.658,518.084,349.256,208.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.438,407.046,69.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,600.352,713.057,496.701,468.29,307.366,172.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.73,390.254,48.566,0.0,0.0,0.116,65.691,0.0,0.0,0.0,376.403,713.057,491.4270000000001,453.246,284.412,149.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.614,385.948,16.96,0.0,587.514,219.841,0.0,0.0,272.014,713.057,713.057,713.057,433.156,410.138,251.09,128.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.312,417.4510000000001,26.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.999,693.793,424.411,402.3980000000001,156.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.911,306.832,186.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.924,132.171,97.523,58.998,5.585000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.206,390.158,13.207,0.0,140.631,0.0,0.0,0.0,0.0,0.0,322.515,713.057,518.45,485.206,316.399,180.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.735,256.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.196,713.057,518.233,492.2840000000001,333.489,197.83400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.447,453.088,32.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.517,713.057,555.745,530.99,354.391,190.35900000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,322.105,443.451,463.508,233.736,0.0,0.0,713.057,713.057,713.057,713.057,713.057,713.057,570.483,539.584,367.227,218.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.012,451.49,686.927,713.057,472.899,335.749,592.749,562.295,343.345,500.831,697.565,713.057,541.987,505.073,336.563,190.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.605,129.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,431.299,355.982,165.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.904,267.811,221.932,168.152,94.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.95,201.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.772,713.057,564.112,542.507,380.57200000000006,234.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.704,469.364,133.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.761,713.057,571.865,524.496,358.37300000000005,218.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.341,414.559,111.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.548,649.82,376.47,357.514,202.741,100.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.465,384.223,56.465,0.0,0.0,0.0,0.0,0.0,0.0,340.627,243.144,706.232,416.93,385.13,223.664,99.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.221,373.18,100.696,331.043,333.385,496.645,130.89,227.607,91.12099999999998,327.7,231.256,692.277,430.14,398.007,232.449,103.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.14,75.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.467,258.708,153.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.069,126.619,89.953,41.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.683,450.735,588.003,674.428,161.787,257.787,0.0,504.24,317.054,196.292,569.249,696.798,412.874,372.273,202.486,75.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.456,398.229,552.089,407.267,0.0,54.78,0.0,0.0,340.635,430.632,713.057,713.057,453.657,431.034,274.002,154.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.304,423.322,570.081,430.404,532.047,242.634,289.664,376.602,181.656,415.075,713.057,713.057,494.433,478.279,312.51,176.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.098,451.10800000000006,456.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.209,713.057,485.503,457.40899999999993,275.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.472,4.437,289.324,253.442,200.477,87.326,7.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.007,0.0,100.92,0.904,79.455,0.0,0.0,0.0,0.0,0.0,0.0,153.494,166.758,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0740458015267175,0.0,0.4547409617545627,-0.9441120626186692,-0.6251830898593406,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3508660440965629,0.2215561669314527,0.0,0.0,0.0,-0.6370442128104777,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.399829503623048,-1.0,-0.1694617739373038,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2087340644011314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4371139613283217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4427480916030534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3215096679195567,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5339055295074979,0.2927267795559344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1286240167396443,0.0,0.0,0.0,-0.3804820397566552,-0.6826171193862131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3303251055915062,0.5219281590266207,0.1710272406711357,0.3868214050451428,0.0,0.0,0.0,0.0,0.0,-0.1223582748866586,-0.3593482388499244,-0.4466346340140272,-0.2626884178711202,0.0,0.0,0.0,0.0,0.0,0.1459642732591932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2022009532297438,0.7220521563916767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0708179951176037,-1.0,-0.49846940752509,0.0,0.0,0.0,0.0,0.3913899329639245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3592048668965785,0.6595109853915604,0.0,-0.1673615685666679,-1.0,-0.4019297089936839,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3402487697136436,0.0,0.0,0.0,0.0,-0.3786608284573953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3440190645948774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3769326151819274,0.6629209129306003,0.0262331925446584,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5059789979462936,0.6634014027201922,0.0710853644360057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1696400201495718,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4906769481148526,0.4184252334637889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3549385825551207,-0.96536211105514,-0.4413802456697795,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0233037547952106,0.0,0.2620219320339443,0.0,-0.3175340024024489,0.0,-0.0,-0.0,0.1459138993296392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4467392567907932,0.817448754213973,0.0,-0.0,-0.4842445848025729,-0.998864649126206,-0.0861859185492308,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112605107141473,0.8544619676831867,0.5443794319370714,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0756965164490254,0.3340644011314759,0.1285581431394583,0.0,0.0,0.0,0.0,0.0,0.0,0.5446661758437634,0.3271166737706824,-0.0,-0.1047506490487077,-1.0,-0.4645406285116441,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.5445073042197853,-1.0,-0.0247839733405665,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5761576316503274,0.0,0.0,-0.6412019994575116,0.0,0.0,0.0,0.0,0.1893362266051846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2843414577440229,0.0649978687952881,0.0,-0.4674313170845119,-0.132057193784632,0.0,0.0,-0.0,0.2006974851784399,0.0,0.0,0.0,0.0,0.0,0.0,-0.1843724570852869,-0.0389816716394776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9879645057542528,-0.0109892664780873,-0.5937962568295424,0.3934126399814004,0.5721625915449297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4141085751927771,0.9959933351416282,0.0,-0.0005812376486999,-1.0,-0.5687100399116519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0433293292517534,0.8046460262719417,0.4306815980160421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1314488317123261,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.716906265741853,0.2454295346223892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2304181036152982,0.0,0.2173518812725229,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,-0.0,0.4713449839190917,0.583306854729337,0.2857829271127988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0696710194908358,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0337544077188359,-0.0375673266943077,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6114271321734414,0.1631766574960282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6354981206649358,0.0,0.0,-0.7625024218235362,-0.8067927306544737,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0760646336265354,1.0,0.033142170728872,0.3008989808966559,-0.0,-1.0,-0.5692912775603519,0.7092145541907234,-0.7892781028403146,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3679273065447359,1.0,0.0421746037896694,0.0,-0.4287015150928043,-1.0,-0.1405897624675475,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3146781880885031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4625024218235363,0.533851280660286,0.09907001976208,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.115216801642965,1.0,0.2948851086914403,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.5557794396869067,-1.0,-0.0135118378734451,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.3346611384508079,1.0,0.0754407718835974,0.0,-0.3806370364629751,-1.0,-0.1886542410973767,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.3478746076645871,-1.0,-0.2214127949781067,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2591467431317084,1.0,0.1509551672026969,-0.0,-0.0854225597706048,-1.0,-0.483868717789747,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3713527337544077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3891502305576007,0.649598946022397,0.0,0.0,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,-0.0,0.0,0.0,0.0,0.3472739954275971,0.584752199015771,0.0629751617778122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2867865307862208,0.1283178982446623,-0.0,-0.6857635525245088,-0.883527725035843,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.1171736350602549,0.7326926802805441,0.1350951292285039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3110241407370093,0.1141201999457511,0.0,-0.5916766768706164,-0.9776146006897354,0.0,0.0,0.0,0.7245243538574806,-0.8063161157825397,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.3362227302669818,0.517061262448173,0.5527337544077189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040841632115317,0.0,-0.0,-0.7012980974154299,-0.86799705506258,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7874995156352927,0.6226023946991127,-0.8691091564304259,-0.700182121129926,0.0,0.5647382493122021,-0.0447087999380013,-0.0455574069051032,0.716549773317317,0.2099275390397954,0.0,0.0,0.0,0.0,0.0,0.0,-0.1813616460650211,-0.2846669508272949,-0.3549695818963847,-0.2377223234006277,0.0,0.0,0.0,0.0,0.4025031968070678,0.3210640523888867,0.1815515170302631,0.0,0.0,0.0,0.0,0.0,0.0,0.0462045181539892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175572519083969,1.0,0.1925446584260084,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.2739334289146355,-1.0,-0.2953578486457163,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.8894563490525826,-0.6798349285077692,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.96877203859418,-0.60052311388383,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0404657651024915,0.2411748750339055,0.0791025690704072,0.0,0.0,0.0,0.0,0.0,0.0,0.6266749331576704,0.4226876428875886,0.0,-0.1712248614716937,-1.0,-0.3980625411710001,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3196264579377688,0.4240206145619406,0.2119192467160073,0.0,0.0,0.0,0.0,0.0,0.0104235285000193,0.4441159375363274,0.0,0.0,-1.0,0.0354903708296198,0.8630720347192623,-1.0,-0.5692912775603519,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4141938233812531,0.4515674041926609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3094509241678614,0.2348897585926299,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.7734645638780177,-0.7958267136823343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2551245786027047,0.6697717673499439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.316499399387763,0.1687061649939938,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8148951834773511,0.5279730305731003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0672375712016119,0.0,0.0,0.0,-1.0,-0.2436121982407874,-0.3256790793195644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.8565544232185066,-0.7127368543418453,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.667191072189716,-0.902100205370636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,-0.0,-0.4697020188320998,-1.0,-0.099589258728252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1716821017553376,0.5878056341302748,0.0,0.2097531677451854,0.0,0.0,-0.0786608284573952,-1.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2649862440423141,0.9151354283721472,0.2299802379199442,-0.2697291432557058,-0.7835703491300811,-0.5159956600922231,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2184872321463168,0.3349478823574999,0.0,0.0,0.0,0.0,-0.6159104119037471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5156585422559771,0.7649978687952881,0.1294454992831402,-0.0,-0.7575115278800326,-0.8117797496803193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,-0.0,-0.4552059518735227,-1.0,-0.1140853256868291,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,-0.0,-0.4870848994458868,-1.0,-0.082202503196807,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0272561708063703,1.0,0.382849614445693,-0.0,-0.1524082613244468,-1.0,-0.416879141318247,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1777502228077653,1.0,0.0,-0.3107102724067114,-1.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-0.5514356569922889,-1.0,-0.0178556205680629,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4101019103344054,1.0,0.0,0.0,0.0,-0.8832603557174411,0.2821211299259891,-1.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3259968225675204,0.6023675746890379,0.4817413879955051,-0.6184213585461309,0.0,0.5556903165807727,-0.2208005579881427,0.1289185104816523,0.0694850234432518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4102762816290153,0.2946836129732244,0.0909636920215445,0.0,0.0,0.0,0.0,0.0,0.0,0.4536288603867168,0.1605533382415623,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4213779207191847,0.9887239896152208,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.6639516410276282,-0.9053396365327236,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.7978532956174681,-0.7714418568605418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0432712054868834,1.0,0.366830704847522,0.0,-0.0,-0.36600147246871,-1.0,-0.2032898050916418,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9081373270817996,0.5019684581702639,-0.0,-0.1797341806486612,-1.0,-0.3895570969116906,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0839190917193009,0.8738481807261597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2010229782617119,0.2513116596272329,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.6952919750455303,0.6018367109698919,0.0312783353353741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0816987639012671,0.0,-0.0,-0.7149184329832992,-0.8543767194947107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5122021157050413,0.8978997946293642,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.83419227341419,0.5759096369202155,0.0,-0.0,-0.8809005308637192,-0.6883907466966327,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.2350253807106599,1.0,-0.3621691789049483,0.0,0.0,0.0,0.0,0.0,-0.1688650366179718,-0.2371759600108497,-0.2812996473824931,-0.3249389700468865,0.0,0.0,0.0,0.0,0.2798891773549812,0.7033053047622738,0.0343317704498779,-0.2134692137792072,0.0,0.0,0.0,0.199856628046654,0.1237842445848025,0.2607548339597784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.4149068082303251,-1.0,-0.1543844693300267,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1623474251172162,1.0,0.2477544852171891,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3613089471848723,1.0,0.048792963149533,0.0,-0.2453287867632812,-1.0,-0.3239624907970705,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1128066028596892,1.0,0.2972953074747161,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0460998953772232,1.0,0.3640020149571821,0.0,0.0,0.0,-1.0,-0.166063471151238,-0.4032278064091138,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4101019103344054,1.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.6390862944162436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1559228116402526,0.233293292517534,0.0,0.0,-0.1443871817723873,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4178284961444569,0.7162591544929671,0.1090673073197194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.166946952377262,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.6290696322703142,-0.700085248188476,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1750106560235595,1.0,0.2350912543108459,0.0,-0.0,-0.7226217692874026,-0.8466695082729492,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.0,-0.0094392994148874,-1.0,-0.4513194094625489,-0.1085325686829155,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2861006703607548,1.0,0.1240012399736505,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.365916224280234,1.0,0.0441856860541713,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5393226643933816,0.0,0.0,0.0,0.0,0.5852830627349169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1861549192079668,0.099345138915798,0.0,-0.0,-0.9108807687836632,-0.6584105087766885,0.0,0.0,0.0,0.5447979230441353,-0.6063006161119076,0.0,0.0,0.0,0.8954159724105863,0.5146898128414771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4856124307358468,0.9244894795985584,0.0,0.0,0.0,-0.0,-0.7302979811679001,-0.8389932963924517,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985624055488821,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.749443949316077,0.0295462471422482,0.6311155887937382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5369395900337118,0.8731623203006936,0.0,-0.0,-0.4930522726392064,-1.0,-0.0762390049211454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7776688495369474,0.632433060797458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.1376951989770217,-1.0,-0.4315960785833301,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8812957724648351,0.5288061378695703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.8403495175727516,-0.7289417599876002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.0,-0.5158794125624832,-1.0,-0.0534118649978688,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3569535397372806,1.0,0.0531483705971248,0.0,-0.0,-0.3238152439260665,-1.0,-0.2454760336342852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0421164800247994,1.0,0.3679854303096059,0.0,-0.0,-0.1361452319138218,-0.8796993063897393,-0.5534506141744489,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9285968923160384,0.2885069942263727,0.0,0.0,0.0,-0.8429340876506375,0.0,-0.5115705041267873,0.0,0.0,0.0,0.0,0.0,0.0454411593753632,1.0,0.0759561359321114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2479986050296431,-1.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.2110551400782733,0.850257682024257,0.2227922656643546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1260006974851784,0.0,-0.0,-0.3146355639942651,-1.0,-0.2546557135660867,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.4101019103344054,1.0,0.0,0.0,0.0,-0.7096097957918394,-0.6280892781028403,-0.2315922036656721,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5627271670477003,0.8473747432867051,0.0,0.0,-0.0,-0.8532374937032589,-0.7160537838570931,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0168481419769829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4777308482194753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7202309450924168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0677684349207579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1275235401247723,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2702212577982718,1.0,0.1398845274537916,0.0,0.0,-0.0396171581353896,-1.0,-0.5296741194249622,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8718874723912118,0.5382183128608518,0.0,0.0,-0.0,-0.5707327469291277,-0.6232340062773666,-0.3753283992715155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3785833301042353,0.016325028093153,0.0,0.0,0.0,0.0,-0.4394931607703336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1896500949354826,1.0,0.2204518153989227,0.0,0.0,-0.3104894021002053,-1.0,-0.2588018754601465,0.6343666447088,-0.7059828728639517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6554074475917386,0.7546983376603247,0.0,0.0,-0.0,-0.5551672026969426,-0.3586662533421165,-0.6554578215212927,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.7149184329832992,0.6951873522687644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.2207850583175107,-0.2457124036114232,0.0,-0.0,0.0,0.7095245476033635,0.6527415042430349,0.0478358584880071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.248905335761615,-1.0,-0.3203859417987368,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.5972178091215562,0.7401790211957996,0.0727050800170496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0868291548804588,-1.0,-0.4824621226798931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3755686441663114,0.0,0.0,0.0,-0.4179679931801449,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2348781338396559,0.4065641105126516,0.0,0.0,0.0,-0.3975859262990662,-0.2677103111558879,-0.048564343007711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9074863409152556,0.1627775409772542,0.0,0.0,0.0,-0.5531677451854148,-0.6379199442011857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2385980547913357,0.0788623241756112,0.0,0.0,0.0,-0.3532994923857868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4458092765528733,0.9642926337815322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.9484287208896812,-0.6208625566706708,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8404076413376216,0.5696942689967838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6230170108885187,0.0047700236369977,0.0,0.0,0.0,0.0,0.0,-0.1393730383229356,-0.5102569070407253,-0.049029333126671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5885806176618747,0.8215212926725307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,0.5733831906071997,0.3251792149416825,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.8645290037586701,0.5455729065757352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6311659627232921,-0.9381291897547178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3023482001007478,0.8636106482737242,0.0,0.0,0.0,0.0,-0.8281939008796063,0.0,-0.4693920254194598,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2118029991862672,0.0,0.0,0.0,0.0,-0.2357151160537838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4526407563839268,0.9574611539504786,0.0,0.0,0.0,-0.0,-0.7424419731080715,-0.7717092261789438,-0.0551400782733366,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3607122098655403,0.0,0.0,0.0,0.0,0.0,0.0,-0.4014337195334599,0.0,0.0,0.0,0.0,-0.0,0.4101019103344054,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1429612120742434,0.0,0.0,0.0,0.0,0.0,-0.8786802030456853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4035300499864377,0.4103886542410974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2778935947611113,-0.4627349168830162,-0.5584802572945325,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7483744720424692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0638508931685201,0.0,-0.3551982020382067,-0.1371992095167977,0.0,0.0,0.0,0.0,0.0,0.566629209129306,0.5949199829503623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6119463711396134,-0.9573487813383964,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3175921261673189,1.0,0.0925097841670864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.1636687720385941,-1.0,-0.4056225055217576,0.9820048823962492,-1.0,-0.0928624016739644,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5271127988530244,0.0,0.0,0.0,0.0,0.3266284341457744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0225093966753206,0.0,0.0,0.0,0.0,0.0,0.4362421048552719,0.1403495175727515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2592009919789204,-0.1197582051381408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2585112566357965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3282830239857403,-0.2208315573294067,-0.3969116906265741,0.0,0.0,0.0,0.0,0.1805479133568411,0.6695121478668579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0311078389584221,-1.0,-0.5381834386019297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0295811214011702,0.0,0.0,0.0,-0.032921300422366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2262525671329484,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1415274925407835,0.0423218506606734,0.0,0.0,0.0,-0.0,-0.8307513465338862,-0.7385438059441237,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.715123803619173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7958538381059402,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.1926299066144844,-0.0412988723989615,-0.1730770721122176,0.0,0.0,0.0,0.0,0.7072112217615375,0.0,0.0,0.0,0.0,-0.1212345487658387,-0.3066493587011276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.215329174255047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9725733328166776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4408726314565815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2417173635060255,0.4627155422947262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.232650056186306,0.0,0.0,0.0,0.0,-0.3424497229433875,0.0,0.0,0.0,0.1792653156120432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3374937032588057,-0.4350563800519239,-0.5061998682527996,-0.6280350292556284,0.2713217344131437,-0.3019529584996319,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5148060603712171,0.3868059053745107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5064827372418336,0.0020072073468438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1808307823458751,-1.0,-0.3884566202968187,0.0,0.0,0.0,0.0,0.0,0.0,0.0233696283953965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5694307745960399,0.8173015073429689,-0.7179098694152749,-0.851385283062735,0.0,0.0,0.0,0.215832913550587,-0.2401983957840895,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1581586391289185,1.0,0.1924284108962684,0.0595148603092184,-1.0,-0.5692912775603519,-0.0534312395861588,-0.0534312395861588,-0.0,-0.0283527725035842,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7283992715154803,0.6817065137365831,-0.984229085131941,-0.6072344712674856,-0.0534312395861588,-0.0,-0.0534312395861588,0.8985624055488821,-1.0,0.0,0.0,0.0,0.5927190297206184,0.817386755531445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4880652536133607,-1.0,-0.0812260239469911,0.0,0.951416282403999,-0.4042895338474057,-0.6545317162010307,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.917193009648545,0.4929089006858604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.5122679893052272,-1.0,-0.0570232882551245,0.1800402991436432,-0.2003642422598519,0.0,0.0,0.0,0.4395202851939396,0.4988297748672841,0.0266633084046964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5287635137753323,0.9202154454217848,-1.0,0.249521447669237,-0.5070213507962956,-0.3399620258069516,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9296818692602784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1438601929708993,0.3365637230208858,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.8985624055488821,-1.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.366094470492502,0.6702096330452979,0.3738016817142636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2404270159259115,-1.0,-0.2610570775371023,-0.0678071840973379,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1280195295849963,0.6647149998062541,0.617367380943155,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0951873522687642,-1.0,-0.4741039252915875,0.0,0.0,0.0,-0.0,-0.0,0.1607858333010423,0.8535591118688728,0.3957569651644902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4350215057930019,0.3908939435037005,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.2941488743364203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4519200216995389,0.6640330142984462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3152671755725191,-0.0585538807300344,-0.7052698880148797,-0.0643778819700081,0.0,0.0,0.0,0.7550703297554927,0.2473979927926531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0250087185647304,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7227535164877746,0.5246483512225365,0.0,0.0,0.0,-0.1289262603169682,-0.5714186073545937,-0.6878792575657767,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4447591738675553,0.9653466113845082,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985624055488821,0.0,0.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.1011159762855039,0.0,0.0,0.0,0.3482465997597551,0.7112915100554112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,0.0,-0.0731003216181656,0.0,0.0,0.567198822025032,0.1852830627349169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0742085480683535,-0.4814585190064711,-0.0582283876467625,-0.4421164800247995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.1854884333707908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0464447630487852,0.901817336381602,0.0,0.0,0.0,-0.6025419459836479,0.0,-0.6591971170612625,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1857829271127988,1.0,0.2243189832216065,0.0,0.0,-0.2763823768744914,-1.0,-0.2929089006858604,0.0,0.0,-0.0,-0.0,0.0,0.1187856008059828,0.9045840275894136,0.3867361568566668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.6787189522222653,0.1771999845003293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1621885534932382,0.0503158057891269,0.0,0.3416786143294455,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7613205719378463,0.0,0.0,0.0,-0.5158639128918511,-0.3314062076180881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1468245049792692,0.0,0.0,0.0,-0.148808462820165,-0.0145890649823691,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3060487464641376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4207308094702988,0.683326229317627,0.0,0.0,-0.0,-0.4075018405858875,-1.0,-0.1617855620568063,0.0,0.0,0.0,0.0,0.0,0.0539814778935947,0.8446158019142094,0.5115085054442593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.734064401131476,0.6760413841205875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.73353353741233,0.6591234936257604,-1.0,-0.5692912775603519,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1429689619095594,0.0,0.0,0.0,0.0,-0.1591079939551284,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.3514124074863409,0.6922462897663425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0287635137753322,0.3376796993063897,0.0,-0.0,-0.883996590072461,-0.6852985624055489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7147905607005851,0.2277250358429883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.46759018870849,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0074204673150695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0308559693106521,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,-0.1554926957802146,0.0,0.0,0.0,0.0,0.6912543108458945,0.5152826752431512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0020847057000038,0.0,0.0,0.0,-0.4858720502189328,0.0,0.0,-0.4938350060061224,-0.2293951253535862,-0.1359592358662378,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.9196342077730848,0.4904677025613206,0.0,0.0,-0.9207308094702988,-0.6485643430077112,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8053318866974076,0.6047738985546558,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1349595071104739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0778548455845313,0.0,0.0,0.0,0.0,0.8367962180803659,0.3604952144766923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,-0.0,0.0,0.0980160421591041,0.915484170961367,0.3966055721315922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4101019103344054,1.0,0.0,0.0,-0.0,-0.9233386290541328,-0.6459565234238772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4398457782772116,0.0,0.0,0.0,-0.4894989731468206,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2174410043786569,0.0,-0.3964622001782462,-0.6121052427635914,-0.3463168907660712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4101019103344054,1.0,0.0,0.0,-0.2080094547990855,-1.0,-0.3612818227612663,0.0,0.0,0.0,0.0,-0.0,0.0,0.0300228620141822,0.8300112372612082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270817995117603,0.5229860115472547,0.0,0.0,-0.1007284845197039,0.0905103266555585,-0.5240167396442826,-1.0,-0.0452745379160692,0.0,0.0,0.0,0.1305885999922501,0.8722245902274577,0.3971209361801062,0.0101716588522493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.90199558259387,-0.667295694966482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1210679273065447,0.0,0.0,0.0,-0.1347386368039679,0.0,0.0,0.0,0.0,0.3940636261479444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0816755143953191,0.099228891386058,0.5200643236331228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3150695547719611,0.0,-0.0,-0.2932498934397644,-0.9266749331576704,-0.3493703258805751,0.0,0.0,0.0,0.0,0.1475646142519471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7041345371410858,0.0,0.0,0.0,-0.332650056186306,-0.6151974270546752,0.0,0.0,0.0,0.0,0.0018367109698918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.165939473786182,0.0,0.0,0.0,0.0,0.0,-0.1867206571860347,0.0,0.0,0.0,0.0,0.0,0.6245321036927965,0.6564110512651606,0.1291626302941062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.1686364164761499,0.3115860037974193,0.1622621769287402,0.0284031464331382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7392141666989577,-0.5626806680358043,-1.0,-0.0066106095245476,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6729646995001356,0.7371410857519278,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1337427829658619,0.8503468051303911,0.0,0.0,0.0,-0.7066454837834696,-0.1599992250164684,-0.2285387685511682,0.0,0.0,0.4421009803541675,0.2362924787848258,0.0,0.0,0.0,0.0,-0.4535552369512148,-0.015584918820475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.300980354167474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1319525710078661,0.0,0.0,0.0,0.0,0.3692719029720618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2867245321036928,0.3148486844654551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.5112643856318053,0.4085519432712055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0028093153020498,-0.3432944549928314,0.0,0.0,0.0,0.0,0.3055566319215717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1565427984655326,0.0,0.0,0.0,0.0,0.0897857170535126,0.0,0.0,0.0685356686170419,0.4780679660557213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6962064556128182,-0.8730886968651916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1702600069748518,1.0,0.0,0.0,0.0,-0.3626690432828302,-0.8182586120044949,-0.1214437943193707,0.0,0.0,0.0,0.4415352423760995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0926764056263804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8758941372495834,0.0,-0.0,-0.1310690897818421,-0.8535087379393188,-0.5847134498391909,0.0,0.0,0.0,0.0,0.3557949393575386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0543069709768667,1.0,0.0,0.0,-0.0,-0.5781454644088814,-0.9911458131514704,0.0,0.0,0.0,-0.0,0.2240826132444685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5882706242492347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2742666718332235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2474716162281551,0.0760103847793234,0.0,-1.0,-0.5692912775603519,0.0,0.0,-0.0,0.0,0.0,0.0,0.6711628627891657,0.5747084124462355,0.1642306350990041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6065951098539156,-0.9627000426240944,0.0,0.0,0.0,0.0797148060603712,-0.0887162397799046,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4364939745030418,0.0,0.0,0.0,0.0,-0.1815360173596311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2863370403378928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.317162010307281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1407602588444995,0.3282442748091603,0.0642267601813461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2266749331576704,-0.7046150269306778,-0.1593676134382144,0.0,0.0,0.0,0.0,0.0,0.0,0.3302863564149261,0.4461773937303832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2035571744100437,0.0,-0.0,-0.7820048823962491,-0.7872863951641028,0.0,0.0,0.0,0.0,-0.0,0.0,0.250265431859573,0.7769636145231914,0.3424032239314915,0.0404735149378075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.2508854186848529,-1.0,-0.3184058588754989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4268919285465184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7577750222807765,0.2254349595071104,0.0,-0.0,-0.5089898089665594,-1.0,-0.0603014685937923,-0.0,-0.0,0.0,0.3440345642655094,0.0,0.0,0.0,0.0,-0.2732591932421436,-0.1096175456271554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5948076103382803,0.0,0.0,0.0,0.0,-0.3589646220017825,-0.3029914364319758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2751385283062735,-0.2774286046421513,0.2483628472894951,0.1927694036501724,0.3020692060293719,0.6410547525865076,0.0,0.0,0.0,0.0,-0.2371643352578757,-0.4618436858216763,-0.0198550780795908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1148370597124811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5311039640407642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.5697213934203899,-0.999569884139962,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.499352888751114,0.649002208703065,0.2617468128802263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4154299221141551,-1.0,-0.1538613554461967,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9091293060022476,0.4132522183903592,0.0,0.0,-0.3189832216065408,-0.8372185841050879,-0.3154647963730771,0.0,0.0,0.0,0.5178284961444569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.232727554539466,0.0,0.0,0.0,0.0,0.7319603208431821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0470802495446971,-0.6056651296159957,-0.0891463556399426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2120199945751152,0.0,0.0,-0.1002983686596659,-0.5519161467818808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3210214282946487,0.7376293253768358,0.317747122873639,0.0337040337892819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.5692912775603519,0.0,0.0,0.0,0.0,0.0,-0.0,0.183004611152013,0.4281512767853683,0.3087340644011315,0.1843608323323129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0039524160111597,0.3018987096524199,-0.8824039989150231,-0.6868872786453287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1308520943929941,0.0055760065098616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.365590731196962,0.1220986554035726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0674003177432479,0.4498895648467469,0.0,0.0,-0.8153214244197311,-0.4549424574727787,0.0,0.0,-0.0,0.0345952648506219,0.0,0.0,0.1035184252334637,0.649277327856783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209323051885147,0.2950711047390243,0.0,0.0,-0.816855891812299,-0.4111055140078273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0638160189095981,0.6030960592087418,0.4800054248847212,0.2631805324136862,0.0,-0.0]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=258.07 dispmode=follow kwhstored=479.87 kwhrated=479.87 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=713.06 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=2852.2285 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,520.869,1212.564,1669.99,1921.738,2020.69,1945.902,1723.429,1338.181,724.959,48.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.422,644.4,1104.903,1363.348,1581.365,1860.09,1130.968,1228.41,623.546,22.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.232,1070.365,1521.382,1790.649,1899.401,1830.993,918.826,1033.641,502.928,20.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.117,1071.308,1550.604,1340.516,1093.175,715.376,1676.297,777.215,422.616,16.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.302,806.249,1019.025,1342.762,1301.572,1077.4,1095.174,835.921,404.616,32.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.437,257.55,686.136,415.557,873.985,928.329,768.997,413.416,280.96,48.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.464,1328.744,1861.6010000000003,2173.708,2284.169,2213.624,1975.664,1555.37,884.957,91.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.187,937.038,1276.394,1371.834,886.38,902.48,997.471,604.686,402.427,20.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.938,27.823,98.493,369.849,482.164,344.337,147.247,73.622,168.334,3.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.353,245.141,269.838,277.938,319.466,507.29,751.425,558.773,212.915,9.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,506.169,1244.881,1763.794,2073.736,2192.4080000000004,2132.999,1904.389,1511.514,873.63,106.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,526.344,1252.348,1749.759,2050.355,1900.929,1794.123,1889.772,1490.043,865.533,117.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.501,736.822,1396.173,1474.254,1612.527,1762.631,1493.068,1214.068,783.456,109.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.935,964.277,1007.12,1915.6880000000003,2050.911,2007.724,1796.174,1409.623,770.747,115.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.745,689.959,1128.639,1218.155,1323.794,1273.7,1022.161,658.644,601.968,102.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.991,995.89,1731.004,2020.001,2139.334,2089.828,1872.197,1109.417,892.207,166.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.691,657.13,615.944,630.838,918.499,1480.279,748.71,545.751,71.091,1.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.626,398.427,210.715,260.743,2074.77,2028.184,1002.257,1439.653,849.03,168.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.271,690.049,1833.096,1984.7180000000003,745.988,491.184,570.162,213.391,176.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.126,1317.939,1824.912,2115.692,2221.387,2172.908,1973.134,1589.608,960.782,215.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.883,435.83,1140.29,2014.282,2154.977,2129.205,1932.435,1550.859,950.471,220.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,543.122,1263.821,1769.945,2091.778,2226.932,2179.807,1963.77,1567.564,949.761,223.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,537.017,1280.342,1817.533,2150.351,2289.762,2240.89,2026.36,1633.033,1016.835,256.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.017,505.532,1686.371,1399.616,2118.299,1749.982,1846.344,1273.056,792.409,169.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.635,906.197,984.664,1491.484,2131.248,2108.556,1583.311,1481.059,862.459,195.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.035,606.893,970.459,748.396,397.456,118.717,343.867,659.006,269.205,88.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,452.037,815.185,559.138,1652.815,2258.74,2258.2630000000004,2069.158,1681.16,1049.615,290.999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,631.705,1438.421,1985.7280000000003,2309.659,2427.673,2371.053,2133.702,1734.78,1111.955,323.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.492,1346.799,1491.752,1667.062,1675.914,1754.326,1504.58,1088.466,656.813,279.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.75000000000001,307.641,378.22,1061.885,1132.91,598.017,472.063,263.12,557.68,129.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.222,656.59,1307.555,1229.527,1051.599,1281.309,1187.7,1000.691,308.104,24.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.358,1197.133,373.775,550.345,822.61,1114.959,865.951,1523.711,975.886,291.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.947,456.493,513.698,704.209,1546.633,1358.22,1264.963,658.226,408.184,282.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,543.686,1225.841,242.31100000000004,416.967,432.603,478.812,530.549,378.899,101.918,86.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,544.254,314.387,806.361,1275.98,2154.828,2129.674,1927.687,1534.627,964.823,298.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.526,55.368,1674.567,1990.4720000000004,2131.06,1045.535,1935.672,1578.88,1031.323,330.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.213,840.993,1156.901,1135.406,418.658,408.198,658.004,11.696,150.063,27.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,567.092,1294.38,1804.141,2123.9,2271.501,2240.897,2030.753,1664.615,1081.908,358.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.939,295.795,1200.343,1429.099,1757.922,1114.437,1458.019,1635.8,1087.498,371.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,626.216,642.057,844.926,2120.927,2255.19,1399.953,2007.96,1656.515,1111.649,386.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.643,610.029,1311.548,1788.937,2085.85,2197.768,2180.58,1956.087,1573.175,1007.684,335.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.465,209.601,461.0700000000001,612.995,942.312,2159.715,2126.73,1932.936,1583.597,568.819,212.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.55,119.027,181.642,396.022,479.014,309.5,263.896,205.984,83.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.325,7.188,352.632,676.0,1721.692,2462.389,2448.475,2230.865,1838.965,1238.02,452.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.262,713.977,1451.137,1936.1,2254.146,2402.325,2367.885,2163.251,1354.513,1175.823,424.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.586,736.088,1505.631,2019.583,2340.118,2477.51,2429.02,2208.744,1810.01,1231.26,465.64699999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.373,730.33,1452.571,1928.922,2222.88,2346.759,2304.313,2105.959,1740.566,1177.515,446.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.934,685.266,1398.965,1876.792,2182.8280000000004,2313.109,2266.597,2080.294,1693.859,1123.205,378.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.064,615.794,1280.547,1070.386,1199.581,1535.654,2149.794,1721.981,1254.402,937.902,303.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.984,666.685,1361.35,1835.644,2128.066,2241.068,2247.253,2032.156,1268.03,1107.378,422.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.907,701.188,1387.185,1873.301,2167.035,1688.964,1370.856,1166.522,1674.752,582.934,424.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.513,58.1,135.189,641.299,1096.545,734.695,667.903,1620.689,478.527,417.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.763,736.352,1452.334,1927.8710000000003,2220.826,2326.709,2274.415,2084.704,1728.038,1193.322,316.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.413,591.194,888.925,397.822,248.333,341.953,394.4,170.687,149.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.435,67.687,210.179,266.51,1139.113,1475.392,1656.352,765.982,695.904,1104.339,263.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.835,714.934,1176.948,1847.75,2134.903,2241.861,2205.58,2033.486,436.171,1148.407,457.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.45799999999999,268.884,345.346,475.961,518.206,329.728,658.105,412.306,388.872,189.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.704,631.423,1213.999,2146.268,2461.076,2246.575,2009.468,1736.51,1380.063,827.107,211.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.038,924.277,1640.914,2087.284,2342.794,2452.3740000000003,2407.696,2201.879,1847.1620000000005,1312.906,554.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.094,191.35,493.954,745.128,575.801,687.473,1788.801,1008.178,1502.679,1190.951,492.847,1.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.481,891.435,1610.49,2078.978,2345.147,2464.328,2416.869,2144.803,1737.419,1189.757,441.695,0.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.176,961.889,1683.13,2157.407,2431.753,2532.505,2484.44,2247.393,1851.976,1288.738,550.697,4.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.444,935.395,1653.974,2129.9700000000003,2414.676,2528.773,2463.443,2257.16,1890.705,1338.177,584.831,10.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.327,853.19,1531.125,1161.179,1160.598,1848.746,2194.8720000000003,1888.85,1655.683,1267.803,551.811,8.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.166,557.053,576.947,504.502,540.397,355.239,836.572,275.933,421.836,181.148,23.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.415,700.238,1606.477,2142.08,2271.032,2527.343,2154.417,1991.621,1563.801,1095.807,261.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.532,1004.38,1722.775,2212.058,2517.829,2642.551,2593.637,2368.999,1985.6720000000005,1421.465,589.962,6.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.456,1001.832,1679.59,2104.5039999999995,2356.022,2440.17,2407.275,2211.093,1824.449,1328.88,594.536,14.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.429,836.22,1156.876,1566.46,1609.933,1653.156,1570.084,1230.655,1235.573,1077.518,431.774,9.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.80100000000002,489.854,866.038,1941.481,1841.579,1535.807,1157.489,1224.194,852.069,565.205,270.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.658,653.057,1353.73,1215.105,2539.655,2611.5150000000003,2643.588,2412.695,2015.9070000000004,1425.813,639.645,21.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.642,1076.408,1767.707,2219.876,2470.76,2569.281,2512.824,2247.608,1900.389,1365.569,622.864,20.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.387,1094.718,1793.674,2254.208,2527.064,2628.422,2574.005,2338.468,1934.906,1372.677,626.693,20.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.993,1102.866,1759.112,2189.435,2465.473,2581.506,2554.132,2355.966,1976.294,1429.875,664.851,24.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.587,1033.175,1654.148,2061.201,2302.061,2409.353,2366.2380000000003,1939.142,682.715,610.28,147.083,3.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.233,568.446,863.692,696.186,1112.679,1248.265,1803.069,2135.251,1394.151,1109.129,535.377,20.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.199,138.558,312.619,1457.246,1540.4919999999995,1518.792,1470.477,1413.48,1363.926,1017.6079999999998,31.120000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.523,327.03,232.42200000000005,578.879,1159.623,168.386,156.193,581.225,276.086,718.951,342.071,25.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.085,489.45,614.77,1206.622,1812.903,2024.119,2028.905,2062.573,1868.946,1395.303,650.238,27.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.686,1132.855,1811.813,2285.31,2588.649,2709.977,2657.178,2428.843,2025.807,1463.47,685.875,34.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.024,1204.771,1877.906,2332.435,2604.968,2698.42,2631.3320000000003,2392.996,1999.195,1446.295,683.042,33.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.481,1109.637,1730.391,2152.28,2378.801,2450.4210000000003,2389.101,2091.548,1839.393,1104.436,520.959,29.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.451,740.843,1654.764,1943.065,2394.131,2485.861,2412.918,2195.833,1853.912,1359.031,647.669,33.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.296,618.888,690.007,953.538,1131.424,1135.343,588.848,855.271,619.783,260.022,468.9090000000001,29.776000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.209,70.722,395.963,474.2000000000001,662.964,1060.939,1258.896,1017.524,648.501,446.69,136.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,300.241,396.123,1336.304,2106.606,2339.08,1139.622,1031.908,1025.054,925.409,622.028,89.634,37.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.381,1150.311,1747.141,2141.13,2378.885,2471.725,2404.017,2204.9700000000003,1845.021,1344.053,656.194,52.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.705,1112.477,1731.327,1741.304,2166.04,1882.017,2440.2530000000006,987.4,1451.781,692.896,394.118,55.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.106,55.256,105.068,776.073,324.712,189.784,1365.405,320.872,398.796,311.749,246.265,30.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.442,732.095,1470.811,1935.369,2487.549,2594.476,2515.354,2302.579,1931.199,1412.481,698.647,67.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.305,23.127,323.869,319.246,781.827,546.033,1106.309,469.066,368.484,310.262,152.134,4.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.219,624.521,1696.354,2127.426,2413.715,2539.1400000000003,1629.7330000000002,1578.619,1946.926,1163.327,700.829,66.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,508.21199999999993,1312.92,1932.978,2370.182,2610.561,2673.622,2590.32,2356.854,1973.819,1445.202,721.43,70.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.033,499.945,1258.328,1837.339,2243.445,2480.834,2551.156,2498.246,2267.937,1886.956,1375.009,682.697,71.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.393,478.078,1205.394,1806.0,2249.895,2513.273,2620.447,2563.043,2336.111,1960.146,1424.462,709.459,78.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.267,490.265,929.001,1586.145,1831.613,2422.529,2003.411,1973.064,1834.948,1404.141,1001.369,509.173,66.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.079,491.497,1225.096,1807.403,2202.903,2446.067,2549.6,2510.227,2301.918,1256.428,1407.072,699.28,81.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.962,497.515,1208.429,1768.939,2188.6000000000004,2454.6400000000003,2591.388,2587.25,2385.244,2015.897,1487.321,748.188,88.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.692,568.035,1341.355,1927.934,2344.4480000000003,2593.028,2679.599,2594.051,2357.94,1970.488,1427.327,717.287,90.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.713,378.534,859.957,1433.461,2288.983,2533.086,2605.465,2527.433,2297.494,1943.403,1424.285,727.64,93.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.97,530.372,1239.803,1793.427,2186.076,2401.417,2456.711,2385.091,1866.617,1802.478,1307.782,666.079,96.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.846,174.154,856.507,566.424,1341.24,1719.604,1716.721,2073.322,875.019,527.914,876.087,348.243,90.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.967,521.495,1199.166,1118.642,1456.407,1633.35,1024.511,1151.116,616.57,455.772,104.936,79.703,1.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.008,83.73,102.04,301.786,604.571,604.258,685.437,947.4600000000002,390.028,476.052,310.61,139.028,14.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.6,87.023,273.159,536.808,740.616,644.553,652.754,1044.442,1117.399,1190.621,570.977,139.958,108.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.844999999999995,367.847,550.077,765.126,787.877,1203.57,1457.3960000000002,1531.313,1772.43,1841.4190000000003,1320.149,666.097,112.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.444,594.679,1316.171,1873.332,2273.155,2519.4970000000003,2598.886,2547.8250000000003,2335.293,1963.1780000000003,1441.442,744.09,112.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.806,650.537,1397.182,1944.646,2315.41,2521.526,2577.684,2509.656,2277.092,1891.377,1371.754,709.406,112.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.035,648.187,1375.075,1894.381,2274.868,2476.998,2513.767,2412.531,2222.406,1892.846,1397.524,731.921,117.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.782,608.446,1283.993,1791.708,1893.076,2366.677,2076.691,2364.038,1810.358,1181.038,1334.275,682.186,122.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.577,352.855,956.873,938.807,1159.501,1621.497,2496.864,2404.891,1218.6,1016.995,897.213,380.835,85.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.953,422.373,1255.101,1554.809,1863.119,311.143,548.507,624.277,149.391,579.902,293.756,388.339,120.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.557,627.747,511.651,585.002,2222.748,2456.9170000000004,2538.294,1233.937,2275.226,1915.89,1411.524,741.142,121.77299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.239,660.705,1357.82,1855.37,2215.897,2423.705,2487.967,2427.882,2223.304,1880.238,1383.363,725.541,126.74800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.383,367.12,894.561,1770.209,1827.495,1908.83,2421.467,2084.039,2143.981,1807.121,1327.595,698.939,130.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.814,631.357,1289.74,1427.115,1620.926,2318.188,2391.52,2332.536,2136.313,1810.637,1326.387,704.752,133.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.597,637.525,1294.871,1799.15,2161.508,2367.0600000000004,2450.933,2387.458,2169.785,1467.723,1266.296,632.217,130.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.224,609.514,991.912,1404.158,1640.534,1726.59,1542.306,543.596,254.902,114.345,739.959,264.672,57.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.396,627.396,1266.112,1748.784,2086.118,1823.655,2289.324,1842.306,1317.382,1756.794,1302.184,695.914,138.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.315,525.746,1110.524,1599.136,1747.2530000000002,1792.459,2032.696,2319.3050000000003,2108.552,1562.38,1180.933,508.1909999999999,120.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.696,616.671,1073.654,1255.923,1834.3630000000005,2128.693,2419.26,2357.411,2161.744,1816.001,1252.602,724.705,148.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.499,603.391,862.066,1531.292,1754.507,1647.005,1893.09,2328.255,1768.914,1806.216,1345.066,731.893,150.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.269,659.629,721.962,1781.655,1307.409,1639.177,1445.933,1380.258,73.489,296.603,14.582,721.806,150.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.207,258.873,997.339,1407.563,970.508,2401.855,2484.893,2450.5260000000003,2262.482,1932.271,743.394,788.709,163.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.286,750.868,1469.829,2021.915,2418.936,2651.654,2730.365,2645.841,2419.977,2035.916,1520.359,825.067,165.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.777,790.592,1503.0759999999998,2014.2570000000003,2384.291,2579.268,2638.287,2587.023,2337.7470000000003,1965.608,1444.822,779.377,174.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.245,744.254,1417.776,1939.825,2328.216,2546.37,2601.17,2532.355,2297.166,1944.2450000000003,1439.699,786.366,170.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.955,741.685,1391.871,1860.773,2172.023,2345.398,2430.608,2398.994,2221.682,1902.606,1425.702,789.548,177.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.442,734.25,1374.027,1864.6400000000003,2226.904,2429.01,2497.821,2428.766,2236.995,1885.139,1411.148,783.188,179.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.885,540.616,162.344,1107.305,1205.891,966.289,1955.565,1740.761,808.592,1174.922,743.829,421.593,126.01000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.888,671.242,1341.502,1804.664,2132.846,2308.827,2358.869,2298.851,2104.842,1780.144,1325.545,733.157,181.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.382,703.214,1312.31,1776.176,2130.781,2328.046,1388.811,2330.608,2143.501,1812.597,1346.243,744.411,178.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.065,692.071,1307.636,1779.476,2125.671,1660.943,1471.086,1585.254,711.756,272.397,1080.902,302.141,185.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.064,775.186,1444.248,1941.012,2289.808,2493.755,2549.523,2477.917,2263.916,1912.59,1428.069,796.698,189.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.902,495.31200000000007,1051.784,1874.867,2216.934,2403.919,2463.743,2402.558,2204.041,1875.838,1407.577,787.432,188.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.795,608.94,1401.273,1880.186,1919.489,2372.368,2417.509,2340.681,1897.754,1334.825,952.581,624.608,177.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.309,164.491,242.87500000000003,300.077,341.26,952.588,1447.412,1224.97,844.484,517.064,132.087,20.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.542,568.352,988.991,1324.964,1782.264,1760.783,1017.1900000000002,1203.246,1167.19,254.57400000000004,1007.764,753.273,198.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.567,718.895,1128.879,744.452,1019.408,1657.49,796.416,731.121,2136.647,1812.419,1356.334,769.282,197.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.486,209.604,530.013,861.628,1195.226,1561.709,446.266,145.959,100.125,118.324,33.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.383,417.684,980.672,1840.336,2174.8010000000004,2368.188,1944.141,1542.146,1526.764,1647.848,1396.222,791.017,201.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.994,771.231,1410.121,1906.084,2258.674,2472.5740000000005,2552.266,2475.251,2256.231,1711.444,1438.369,652.935,196.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.447,787.351,1412.224,1867.171,2186.215,2370.889,2441.514,2394.98,2224.46,1898.001,1434.244,826.54,218.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.493,771.778,1389.497,1847.277,2159.499,1651.214,2407.132,2314.641,2131.815,1815.876,1369.76,790.958,218.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.224,738.208,1346.643,1821.744,2162.58,2349.888,2369.291,1140.018,2059.777,1180.449,1191.971,774.382,223.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.556,730.435,1327.818,1776.586,2091.228,2018.682,2347.915,2291.541,1678.602,1464.243,1354.412,786.801,221.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.394,776.839,1420.578,1465.437,2244.576,1870.92,1698.725,2428.9790000000003,1555.238,1878.48,1089.162,821.106,224.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.353,756.994,1368.1170000000002,1820.091,2152.548,1487.467,1928.981,2319.636,2143.163,1827.029,1376.934,795.121,227.90700000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.212,732.186,1332.827,1792.505,2136.835,2341.597,2416.12,1885.275,2129.821,1801.461,1085.117,789.931,228.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.672,724.535,1305.791,1755.934,1676.893,2263.53,658.233,1569.509,867.455,1291.178,1141.644,696.339,219.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.515,738.138,1327.289,1770.279,2080.52,2247.894,2297.267,2245.906,1484.655,1183.14,1330.578,2.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.903,719.042,1286.318,1717.327,2029.257,2198.165,2245.882,2025.908,1669.743,1513.369,1291.919,648.201,174.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.134,728.016,1308.756,1749.435,2027.955,2208.577,1351.993,1867.338,2026.385,1722.43,1302.254,766.24,242.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.211,548.748,1259.574,1672.033,1958.9490000000003,2134.513,2200.052,1876.924,1681.902,1140.471,798.47,536.864,179.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.117,504.442,762.964,1239.204,1870.105,1938.397,2049.55,1850.838,1875.768,1528.494,833.282,703.583,168.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.215,240.584,800.777,1199.354,1478.239,1523.199,1879.378,1952.523,1858.2280000000003,1497.21,1085.907,780.39,109.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.815,703.378,448.901,774.131,1193.646,1094.679,2246.045,1941.224,1452.909,563.482,427.897,153.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.988,720.5,897.589,1733.099,1221.754,1211.106,1177.699,1643.423,1623.843,365.097,375.338,586.446,249.85800000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.906,239.735,350.15,953.406,1698.558,1243.865,1843.521,641.807,666.065,461.401,260.283,237.633,40.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.168,725.426,639.489,1141.522,1742.525,1852.398,1912.489,1844.969,2131.749,1819.416,962.244,813.149,264.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.746,773.671,1391.857,1375.35,2176.479,1194.568,1853.988,2372.9010000000003,2168.602,1833.914,1378.615,248.124,237.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.894,737.4,1335.9489999999998,1786.918,2123.311,1824.686,2365.688,2307.202,2122.612,1370.021,1032.841,811.784,226.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.833,735.858,1331.748,1780.193,2109.666,2298.493,1708.534,2311.682,2131.871,1825.956,1398.505,836.749,260.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.937,709.156,1284.143,1726.109,2024.62,2198.945,1737.464,2211.873,2040.476,1764.159,1353.18,816.678,264.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.105,712.703,1298.498,1745.39,2076.559,2277.207,1752.227,1223.032,2122.267,1810.894,1399.678,640.22,196.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.092,734.236,1342.647,1796.678,2129.194,2338.182,2427.461,2376.866,2197.479,1897.3710000000003,1464.625,886.749,283.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.771,762.195,1367.598,1813.999,2115.312,2061.083,1130.0,2341.861,1853.856,1856.888,1430.941,838.476,245.33600000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.484,309.214,860.865,1427.185,2055.806,1956.996,1827.474,1414.455,1015.746,1410.901,869.059,604.672,134.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.486,213.795,492.2970000000001,754.206,902.936,1104.6,1624.773,1379.196,1374.588,914.719,774.775,225.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.889,187.911,443.436,1352.623,1556.961,1436.58,856.434,1937.51,2144.674,1456.985,1323.122,816.466,284.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.701,697.303,1279.144,1748.739,2111.574,1741.763,1853.174,2087.329,1987.0160000000003,1675.403,1090.861,552.904,215.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.346,210.697,677.204,858.192,1695.857,1189.601,1329.151,1655.3,1792.17,1144.725,959.017,722.533,262.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.232,320.319,1311.795,985.507,981.908,1602.836,1532.27,1474.863,908.314,1478.883,205.089,815.474,241.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.451,133.574,450.366,1042.834,1016.825,1901.158,1893.149,2309.534,1946.905,1700.469,1176.753,778.023,284.155,1.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.348,616.048,1036.412,750.645,1037.63,919.703,988.125,786.314,713.389,1100.499,1176.495,869.783,276.957,2.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.118,522.289,961.9690000000002,873.463,1282.576,1517.254,1412.405,1484.216,1291.439,644.163,552.761,5.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.837,699.298,1302.275,154.532,639.374,1797.931,1982.497,1943.413,2128.728,1837.315,1418.099,869.505,286.275,2.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.578,692.141,1288.64,1737.558,2036.629,2229.027,2299.85,2268.195,2131.123,1850.121,1331.529,744.202,267.513,0.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.532,693.144,1293.896,1742.376,2068.922,2262.823,2341.729,2260.488,2102.085,1815.91,1312.269,731.027,195.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.767,620.827,976.989,1437.192,1861.577,1958.075,1519.809,1589.601,873.129,1639.946,1143.301,633.884,244.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.206,601.01,894.776,1247.026,1983.096,2177.924,2257.003,2216.799,2070.307,1447.757,964.719,34.646,65.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.565,475.86,1002.891,1495.355,1799.414,1797.736,1981.362,1945.1710000000005,1537.506,1325.284,1149.542,727.309,268.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.349,637.414,1265.572,1702.5500000000002,1984.756,2173.141,1962.75,1347.029,1663.028,1548.258,1068.597,705.49,183.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.772,643.366,1210.037,1361.51,933.711,1848.206,1959.822,1607.406,1863.592,1593.176,1025.172,321.471,239.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.252,651.223,1232.43,1679.444,2010.975,2202.955,1488.452,2222.876,2087.837,1811.016,1402.891,863.713,290.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.362,661.805,1256.616,1711.465,2026.482,2219.455,1910.78,1600.364,674.225,1495.87,1247.899,578.186,230.88300000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.68,650.805,675.944,1335.399,1978.898,1677.564,1351.119,374.524,1436.085,1609.178,1387.116,739.308,277.872,0.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.338,649.374,1233.579,1692.257,1432.723,1639.542,1995.46,1711.97,1032.663,135.359,643.874,638.918,260.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.439,463.033,856.215,1457.225,1749.588,1687.363,1191.533,1944.28,1665.649,1380.537,766.02,665.634,184.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.906,499.844,850.628,1118.893,994.101,2211.045,1789.497,2292.589,1852.603,1494.241,1087.143,736.349,279.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.644,575.763,1158.547,1255.697,2059.454,2270.234,2345.085,2054.761,1870.763,1612.774,1167.932,869.049,292.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.167,642.809,1248.62,1019.846,618.638,2243.866,417.833,1952.506,1762.586,1514.539,1019.084,261.609,167.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.279,626.881,1212.745,1673.022,1397.68,1332.047,1452.306,2235.021,2063.203,1368.611,415.56,564.784,228.19600000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.856,625.979,1208.927,1664.483,1969.019,2169.458,2243.264,2197.918,2047.385,1766.032,1367.257,615.404,12.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.652,402.023,727.772,1093.701,1522.705,1308.732,1798.892,2264.529,2102.053,663.622,147.887,451.967,226.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.862,289.227,560.962,1048.752,992.316,1663.279,1853.01,1917.547,1930.12,1801.144,1377.602,681.914,265.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.689,294.633,1235.956,1319.429,1759.042,1981.62,1908.179,2021.32,2154.817,1357.503,1077.988,268.401,212.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.156,626.72,1240.102,1727.777,2032.804,2247.553,2330.051,2302.792,2116.67,1811.382,906.42,209.315,78.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.15,526.125,1144.143,1136.342,1428.058,2228.394,2310.15,2251.197,2076.521,1787.844,1392.445,849.977,268.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.206,617.395,1217.065,1673.739,2010.679,2216.346,1021.705,2188.286,1287.558,1507.267,1151.056,802.344,279.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.787,580.302,1135.002,1583.652,1899.62,2101.928,1648.558,2131.913,1750.758,1683.162,1277.459,777.368,149.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.217,563.214,1105.648,1553.751,1891.506,2087.061,1626.899,969.665,1954.218,1676.785,1279.92,746.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.275,578.959,642.36,838.358,1971.727,2188.781,2264.4,2224.965,2053.989,1754.987,1334.32,689.231,212.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.075,378.948,400.808,1139.59,1604.646,721.235,396.234,874.9,1594.461,648.201,52.054,303.015,116.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.672,589.294,1195.226,1661.221,1995.384,2203.93,2280.009,2216.851,1573.001,1767.968,1349.365,808.592,236.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.298,575.516,1149.49,1595.669,802.789,1621.441,1967.783,1927.22,1439.486,1558.833,1224.831,596.165,159.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.578,566.041,504.6549999999999,278.708,1134.32,1923.61,1785.303,1812.593,1604.085,1352.146,225.223,272.553,152.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.949,570.416,1162.0,1634.404,1985.543,2200.553,1887.21,1476.52,1736.423,1834.14,1408.227,798.651,213.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.993,561.982,1158.231,1629.646,457.90199999999993,1605.495,2295.885,888.834,1514.657,1252.8,1277.505,670.737,195.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.831,563.489,1168.872,1653.452,1114.503,421.248,739.308,728.941,1237.794,1351.798,1271.361,782.04,240.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.875,169.636,414.652,1427.045,713.618,1548.84,1584.85,1722.113,259.249,323.351,165.219,317.252,127.70499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.815,488.277,548.448,136.177,1573.516,1197.088,1998.067,2042.933,1479.235,1429.816,1150.83,753.579,231.44700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.46,275.905,965.864,881.518,1373.147,1732.017,711.446,637.466,817.448,1464.413,1379.123,806.11,240.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.003,557.61,1175.604,1645.648,1973.889,1697.221,2255.712,1536.775,1157.642,1372.033,1333.965,785.656,209.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.912,558.992,1178.493,1662.217,2009.363,1674.393,1658.98,1030.157,701.153,841.1,1147.238,777.288,228.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.716,544.765,1147.892,1631.693,1998.3040000000003,2204.737,1568.733,2231.519,1421.11,1576.482,939.924,436.985,145.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.025,543.206,1154.764,1634.881,1983.959,1846.9120000000005,1911.382,1808.576,1627.77,1759.338,1333.798,771.659,221.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.191,451.285,1049.991,1568.921,1658.52,1834.366,1498.585,2174.742,2015.309,1724.491,1285.191,696.186,171.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.805,398.246,816.591,1566.077,1942.404,2162.263,2250.414,1860.198,1915.768,1604.152,1015.168,665.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.761,383.059,877.093,1257.493,1535.835,1638.209,1452.223,448.782,766.845,457.286,828.969,731.027,207.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.839,553.13,1189.106,1682.285,2034.099,1761.329,1743.932,1304.318,2112.851,1821.316,1383.638,797.171,196.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.407,554.62,1199.152,1692.567,1374.191,1416.613,2367.352,2324.297,2145.398,1836.229,1396.532,801.063,190.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.184,539.541,1153.493,1625.476,1967.669,2168.362,2249.54,1950.4,1590.465,1387.996,817.681,630.595,191.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.283,548.198,1194.067,1678.873,2025.26,2233.893,2297.135,2251.096,2080.736,1781.209,1354.851,773.424,184.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.42,546.823,1196.159,1684.3449999999998,2033.5,2244.733,1915.733,927.633,737.731,1801.005,1253.156,659.438,148.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.617,540.007,1185.866,1679.044,2030.687,972.854,2104.737,2265.963,422.174,411.046,1001.6269999999998,541.549,158.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.073,540.146,1189.726,1699.755,2067.63,2290.229,1901.792,1429.224,1443.897,1389.632,539.457,770.737,168.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.533,331.639,427.97,810.917,1105.025,1419.579,1134.571,763.782,542.701,131.148,633.696,5.058,62.42399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.182,99.349,553.757,605.849,954.116,1047.909,1836.518,1221.684,1709.954,706.57,341.472,132.641,36.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.832000000000004,284.81,425.739,868.1120000000001,1557.2949999999998,1797.106,794.79,1491.439,283.268,1739.386,1294.199,465.129,153.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.588,335.328,683.376,1502.679,1968.086,1157.632,1820.175,1360.974,1212.832,1711.865,1251.084,600.164,119.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.797000000000004,518.62,1160.765,1660.79,2022.928,2228.394,2292.283,711.826,1723.669,1730.941,1291.432,576.769,131.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.297,525.262,1190.464,1711.173,2060.38,1651.068,1769.51,1070.18,198.364,366.03,706.075,659.904,132.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.269,196.314,653.29,725.85,340.985,166.023,306.183,449.959,594.64,596.61,674.75,638.065,125.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.474,226.894,644.55,1028.646,1297.349,1548.899,1412.206,651.296,1163.257,1046.211,746.109,366.674,71.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.475,277.977,676.79,710.848,383.598,937.982,926.543,1324.01,1383.457,1639.553,1028.249,515.863,63.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.602,319.692,773.208,1024.107,1404.628,1455.592,1922.855,1823.763,1684.185,1485.974,1007.733,421.154,75.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127,525.328,1207.775,1734.902,2104.131,2328.982,1976.977,1886.048,2114.285,1503.664,1318.855,604.404,102.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.765,514.527,1182.465,1698.547,1125.868,2258.622,1683.12,1871.041,2077.589,1267.326,151.845,403.186,99.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.613,499.8929999999999,896.604,1623.568,1981.241,1065.728,591.455,1355.853,2053.693,1727.335,1268.214,239.592,95.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.821,500.533,1148.397,1661.796,2037.385,2265.445,2340.017,2298.91,2093.407,1749.766,1261.753,630.382,87.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.586,766.629,1268.566,1884.648,2101.716,2185.178,2103.031,1631.919,1111.499,649.493,291.462,62.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.695,453.384,1038.274,1533.986,1062.777,1623.927,1459.244,2126.207,1945.718,1624.473,1183.109,584.894,75.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.47,482.199,1144.255,1670.167,2040.81,2257.132,1555.61,1465.471,1692.303,1703.769,1166.254,0.0,27.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.359,482.746,1144.732,1655.154,2018.581,2235.717,2311.111,1539.921,2030.788,649.106,1225.555,595.204,62.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.772,474.593,984.33,1058.164,1447.701,1086.154,1664.734,1283.405,1701.346,1159.592,824.197,205.326,53.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.39,405.744,786.446,1234.734,1435.716,1728.393,1968.8800000000003,1775.197,1764.7130000000002,1241.595,1012.682,528.339,44.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.663,45.593,99.234,339.199,432.77,398.305,320.085,216.322,270.969,458.922,389.572,32.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.58,477.4200000000001,1152.623,813.692,871.127,2289.139,1820.509,1658.113,925.736,1373.516,715.86,336.223,18.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.351,481.5760000000001,380.525,523.201,775.433,432.509,598.302,705.459,887.675,1707.076,1206.316,551.163,25.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.302,488.80300000000005,1168.593,1698.697,1516.192,2309.144,2386.929,1857.915,2105.499,1733.151,1215.133,548.727,21.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.838,475.276,1146.249,1680.46,2035.275,2265.751,2356.819,2276.1,2063.979,1134.341,1181.438,530.316,18.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.955,774.385,1181.939,1737.76,1501.349,1951.451,1928.828,2031.509,1672.698,1165.478,515.449,14.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.192,474.694,1163.254,1712.683,2072.131,2307.167,2391.858,2323.754,2097.236,1723.018,1206.974,531.709,12.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.307,479.529,1167.873,1684.15,2041.642,2248.729,2323.423,2256.92,2050.619,1701.607,1174.159,512.396,10.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.206,477.065,383.727,625.767,1395.835,2167.815,2201.096,2106.895,1906.679,1565.245,1081.943,464.69000000000005,5.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.654,226.73,753.27,1659.829,1473.725,433.466,188.27,1047.377,102.715,94.305,323.267,5.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.756,1104.248,1391.362,1976.145,2196.383,2270.44,1841.732,1992.9120000000005,1414.897,1112.456,437.884,5.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.507,1012.07,1414.939,1575.072,1934.332,1881.178,2037.144,1806.098,1448.171,565.999,441.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.614,1186.906,1751.283,2141.701,2371.811,2442.307,2343.323,2114.16,1730.367,1184.386,481.942,1.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,497.529,1233.248,1786.685,2158.385,2377.586,2442.248,2356.906,2136.191,1745.672,1198.937,483.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.4,1122.694,1474.421,1704.012,2234.026,2290.344,2176.02,1686.451,1114.503,613.876,124.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.737,1091.362,1377.421,1586.322,1883.002,1328.542,1536.079,1241.352,1078.858,953.733,369.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.195,752.072,1230.018,1612.976,2229.998,1867.118,1121.66,1056.375,124.576,465.365,170.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.146,306.959,773.052,1140.84,1430.86,893.488,667.339,469.23599999999993,362.351,589.847,122.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.952,509.9,945.542,763.323,1553.152,2328.192,1587.119,1408.384,1646.8490000000002,1099.841,406.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.516,600.68,1397.52,1568.928,1571.876,1679.4820000000002,1183.76,952.664,1142.406,870.434,240.20200000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.588,351.229,747.571,873.379,942.9210000000002,1330.596,1164.005,667.889,655.389,130.316,90.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.975,794.975,1335.236,1789.059,1256.417,1560.361,1024.573,575.481,769.818,696.725,339.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.755,1070.532,1578.072,1932.375,2134.607,1703.09,2127.471,1697.973,1357.051,464.377,326.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.017,1052.278,1576.127,1949.644,2165.9,1536.434,2169.235,1935.3520000000003,935.754,996.374,337.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,459.169,1053.911,1805.022,2180.318,2402.043,2463.043,2353.62,2100.048,1699.905,1103.625,368.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,374.44,1011.304,1791.018,1678.957,1786.754,2439.321,2039.2540000000004,1925.64,995.936,329.164,304.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,423.006,1130.38,1676.339,2034.857,2237.166,2282.564,2173.91,1927.617,1543.075,957.008,293.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,377.42,1023.494,1518.113,1852.147,2040.406,2103.108,2003.508,1782.487,1405.606,838.504,245.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.38,780.111,1144.766,1697.973,1819.774,1927.864,1884.359,1848.099,1463.964,909.905,275.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.668,1123.815,1675.869,2050.337,2270.586,2321.244,2210.829,1960.905,1561.044,976.035,285.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.882,1110.942,1650.243,2002.3800000000003,2199.509,2239.898,2126.395,1888.738,1504.12,938.392,268.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.833,1070.24,1593.35,1942.0730000000003,2137.155,2178.38,2063.095,1819.8820000000003,1420.446,823.104,219.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.761,1039.28,1598.304,2011.535,2232.898,2287.312,2201.072,1963.993,1569.14,973.557,267.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.118,1140.495,1705.917,2085.6890000000003,2306.116,2375.846,2271.366,2014.4,1595.157,974.204,257.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.084,441.573,741.229,944.331,1685.525,999.236,2203.905,1941.99,952.41,922.391,234.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.825,1105.895,1650.201,2012.339,1643.705,1066.226,1437.373,565.856,1404.684,398.573,193.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.02,208.998,853.339,1702.958,1628.274,1721.633,1383.092,829.606,1469.238,868.965,204.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,381.75,1119.502,1269.523,2042.234,1887.485,2299.913,1686.712,1678.02,1538.08,925.826,220.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.638,786.126,785.663,788.291,1646.974,391.761,1486.792,1119.631,1010.57,383.47,99.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.622,926.801,1748.572,2133.946,2337.047,2378.801,2262.012,1981.383,1558.746,929.92,210.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,382.398,930.059,1691.269,1797.747,1642.853,1992.912,1853.8140000000003,1473.488,1054.52,790.091,89.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.653,309.851,1016.494,794.954,305.344,824.792,472.261,506.092,787.157,239.62,55.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.406,770.124,843.276,390.724,576.136,514.119,623.814,388.942,156.704,197.209,25.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.588,450.408,458.014,684.57,663.319,1565.788,1205.303,842.106,1202.327,658.031,105.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,310.757,512.476,1484.108,1822.705,2036.431,2096.146,2006.937,1759.457,825.903,748.0,127.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.973,818.422,1531.821,1905.6,2103.693,2153.481,2047.232,1776.858,1358.046,749.583,123.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.545,971.294,746.21,936.1749999999998,1424.623,2065.416,1288.807,1682.956,1281.09,697.188,107.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.823,951.679,1511.284,1186.196,1265.628,1637.812,1529.489,1481.428,937.547,707.356,100.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.721,739.527,1032.388,2105.806,2356.732,2434.757,2327.043,2052.976,1586.274,887.359,129.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.577,1104.673,1716.391,2118.2470000000003,2342.652,2389.731,2256.064,1959.112,1497.012,817.869,106.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.19,1084.108,1669.882,1506.261,2257.184,2295.335,2169.82,1873.482,1439.876,784.967,92.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.649,445.388,440.867,962.035,703.785,354.564,538.503,368.223,8.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.654,229.01,795.417,1123.561,1284.63,1088.556,504.613,126.908,300.136,127.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.972,1031.838,1106.246,1511.754,2296.453,2346.408,2217.126,1930.377,1471.577,786.537,63.56499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.921,1065.509,1661.663,2041.262,2242.554,2275.097,2136.911,1859.537,1418.009,770.789,58.08599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.699,1041.296,1627.376,2002.627,2213.579,2246.54,2132.24,1860.992,1424.678,759.713,55.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.296,959.275,1527.815,1874.4600000000005,2045.321,1392.967,1982.616,1738.258,1323.401,696.576,44.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.961,274.318,691.689,1114.531,973.755,957.0499999999998,410.927,553.983,27.907,232.878,4.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.615,159.179,376.104,1201.457,2149.617,2207.1910000000003,2101.549,1827.07,1385.619,718.579,42.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.679,1038.358,1659.338,2060.867,2282.647,2324.405,2195.28,1898.248,1436.545,738.698,41.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.235,969.018,1575.6319999999998,1574.539,1713.7,2203.435,1765.963,1745.864,950.899,435.179,10.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.508,874.347,1487.582,1930.269,2131.46,2181.533,2056.241,1765.775,1302.995,641.782,25.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.944,343.878,919.682,1811.535,2022.225,2059.537,1935.668,1666.617,1233.158,608.989,20.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.234000000000005,142.293,1144.526,1328.323,1984.053,1051.819,931.051,373.866,254.828,254.491,14.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.421,995.838,1637.983,2047.27,2261.476,2306.896,2167.425,1857.81,1390.266,694.313,26.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.296,881.9,1486.837,1611.545,2075.971,2089.981,1966.593,1672.395,1239.945,256.687,15.827999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.12,862.414,1458.315,1469.502,1535.828,1429.029,1982.3230000000003,1697.987,926.985,627.49,17.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.27,878.186,1478.6260000000002,1846.163,2024.784,2057.605,1950.894,1681.947,1246.051,609.605,14.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.729,664.576,1267.862,1548.025,1650.657,1447.043,1609.759,1182.475,850.207,187.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.332,617.204,1238.563,1737.969,2356.38,2410.081,2275.853,1953.341,1459.71,720.584,21.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.656,897.854,1534.007,1741.231,2144.096,1969.409,2043.553,1748.467,1185.803,8.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.529,96.575,210.38,291.754,296.669,353.502,190.762,312.727,180.034,160.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.29,770.831,757.687,1751.753,1338.048,1993.932,747.467,710.538,216.973,191.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.816,734.333,726.759,542.98,1241.386,1453.149,1541.39,1301.993,206.047,91.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7770000000000006,63.074,170.273,200.279,518.401,413.138,539.415,304.035,773.271,135.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.871,857.384,1511.308,1905.896,2130.687,2180.785,2054.702,1762.952,1299.96,316.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.689,430.434,882.694,849.221,1047.784,821.05,1095.717,513.956,339.54,65.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.382,300.38,649.301,1701.468,1937.524,1995.826,1877.2860000000005,1596.267,501.44900000000007,320.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.938,123.625,442.642,762.049,1881.408,1911.615,1798.273,1530.265,441.173,108.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.363,676.292,1261.635,1642.0210000000002,394.626,1170.302,1048.32,1078.66,1122.478,153.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.391000000000005,766.508,1438.999,1873.231,2117.143,2181.613,2072.26,1778.275,1310.246,562.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.059,508.216,540.985,694.954,576.299,976.634,422.0,545.176,102.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.197,13.475,60.425,1155.564,441.566,733.063,397.407,146.683,136.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.636,9.385,170.771,293.24,398.281,373.914,787.644,1875.838,1379.203,650.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.75,825.294,1527.951,1948.8540000000005,2178.2090000000003,2239.23,2120.05,1826.071,1039.423,196.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285,760.527,1430.686,1849.251,2086.915,2143.835,2024.759,1748.467,1287.008,608.341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.852,686.572,921.319,1770.042,1990.458,2049.39,1941.649,1653.967,1193.865,544.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.689,744.271,1124.706,1545.066,1514.445,1420.95,1096.009,620.552,433.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.59,1254.245,1695.394,1933.9700000000005,1999.248,1904.208,576.828,1193.047,549.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.229,641.89,1265.019,1675.507,1906.258,1963.185,1433.255,1043.325,1154.68,527.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.578,261.742,478.2799999999999,857.346,1336.771,1444.116,1398.328,1134.592,904.916,360.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.724,549.893,789.134,1358.854,1803.062,1427.028,1525.127,1080.38,814.311,222.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.24,586.383,1200.82,1622.649,828.618,755.853,1283.635,1520.397,1079.875,481.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.069,569.919,1170.863,85.547,519.8,1100.879,1777.815,503.837,28.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,570.524,1194.109,1607.521,1845.62,1919.955,1827.627,1563.728,1135.528,525.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,575.506,1192.194,1604.176,1847.542,1919.304,1813.846,851.616,310.266,168.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.285,534.351,1111.604,1838.366,1928.062,1265.847,1132.587,866.922,535.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,606.782,1260.396,673.518,1264.312,1171.712,1055.272,1627.923,1198.989,564.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,617.962,1318.364,1801.364,2088.593,2186.076,2094.688,1829.302,1359.066,666.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,638.935,1318.211,1768.559,1655.979,1488.557,1456.055,1705.175,1249.675,596.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.147,571.015,1112.129,956.284,134.159,333.202,165.971,181.235,152.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.662,122.529,394.142,562.219,251.542,344.421,549.193,400.408,221.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,615.609,1311.552,1768.006,2027.875,2109.711,2024.825,1767.459,1321.97,655.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,615.303,1293.823,1738.797,1991.412,2081.112,2001.604,1751.1090000000002,1315.965,668.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.902,1281.288,1766.575,2042.185,2123.231,2039.811,1770.836,1320.184,653.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,608.372,1299.288,1756.293,2007.466,2085.797,1993.222,1740.145,1315.36,663.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,513.092,1142.855,1590.315,1835.887,1916.057,1821.793,1146.019,1166.021,566.647,7.658000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,458.167,1097.241,1547.83,1813.968,1903.372,1819.228,1577.864,427.751,553.631,7.1080000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.449,308.546,312.556,227.75,572.87,535.475,674.092,446.871,560.444,8.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.152,423.493,418.533,415.348,445.225,359.333,304.703,326.285,97.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,603.085,1346.3570000000002,1841.621,2125.5950000000003,2227.743,2148.179,1891.513,1436.371,747.53,34.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.514,960.8239999999998,1329.4679999999998,1697.402,1829.469,1984.7460000000003,1718.831,1277.654,277.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.563,25.849,527.055,500.387,966.678,289.105,477.364,594.818,235.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.061,249.826,759.689,655.64,882.812,1026.359,402.315,310.624,32.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.629,341.472,240.661,578.325,486.878,472.341,634.347,370.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.794,588.945,838.664,1110.531,1953.874,1899.547,1679.228,1283.871,676.54,35.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.764,904.589,1633.423,1568.991,771.426,805.814,836.774,225.825,248.946,1.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.327,130.966,98.653,256.583,477.61099999999993,421.22,570.089,256.67,326.455,6.826,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_shape npts=8760 interval=1 useactual=yes mult=[7.30887196784553,9.146190159762478,7.827654965563208,7.734916765971199,45.07168320171275,68.11391210034135,203.89916390297105,80.81445444446688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.61954987780496,309.3911614388722,296.2572286966532,263.9163884389328,216.5620600472622,100.75684015673284,68.13043970026862,35.477411443921554,28.504600674597565,25.09348768960433,24.41861069257337,134.7862502070247,189.72123776534508,593.4400029892347,668.9610344569893,611.4238681101169,112.19118470642888,0.0,0.0,0.0,0.0,0.0,0.0,308.58314544242694,828.7902713538406,648.4199823473572,640.312276383026,504.21024558178993,397.9258414493749,150.80424913655554,121.24555486659528,81.17071604289957,71.13295368705944,65.6953733109814,71.18161828684535,197.556238330876,245.94354171800205,646.2365027569631,679.5836902102563,416.30361436852417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.73017634465066,797.681655490699,597.2744061723657,585.4094258245642,451.65155961301525,353.27010284583224,117.49562608309265,85.55328462361899,36.28359104037487,27.799423077699903,24.53063109208055,25.559015087556297,137.88058419341155,171.35356504615137,548.8687387853204,647.7790787501767,452.6193424087576,0.0,0.0,0.0,0.0,201.71752071256893,0.0,173.75649443557995,546.0966929975157,890.6062496818888,690.001587364424,678.1981264163519,538.6849826301226,431.416268102038,191.55488315727817,156.19591951283553,111.57782710912728,98.41818476702149,93.1486349902042,85.38617222435418,185.20369378521943,230.5664463856517,591.1702125992203,720.565710629961,672.7449366403425,274.2746025933631,110.31162931469774,0.0,0.0,43.99647100644301,29.656023469532027,260.9432568520127,686.7144313788856,909.217245400012,710.805244672901,690.6048447617701,548.3251643877118,426.77201252246977,176.9766218214134,130.47989222597,72.90691607925511,59.89143113651513,53.07746896649229,49.02728878431056,173.70874803579002,213.7138036597928,572.167145482822,705.0701674981317,749.6634685019491,785.9773601421906,416.6047839671992,708.8155052816546,260.95427525196425,268.8737502171235,399.4362804427299,708.8476422815132,828.0125559572621,909.217245400012,759.0428814606854,733.3149175738725,596.2533677768577,416.6203933671305,141.6093943770071,98.30340976752642,48.763765385469895,43.52910720849912,36.61414303892064,34.72632384722586,70.98328708771788,94.83536838278364,285.2140373452364,219.60130203389144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,390.99618607986105,465.092171153885,426.0567347256165,327.2143415604613,255.71778067500156,141.7214147765143,98.57611516632667,34.828244046777485,23.596821696188726,13.773918139403364,13.003548342792511,52.721207368059616,78.99458205247318,216.8320108460746,116.1899456888368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.51320464139282,393.8407696673467,406.4449010118964,358.2219554240472,308.69149304195025,252.1294550907879,122.32260346185696,79.01386425238834,37.690273434186345,24.27904429318737,20.09297051160348,22.219521702247985,130.74984302478236,164.89035527458546,532.167599058795,637.1573411969057,767.4471660237119,836.8713495182889,787.6200199349639,613.2933233018924,505.9180975742765,708.2205116842721,909.217245400012,909.217245400012,882.2616481185999,909.217245400012,699.5976955222072,677.9474578174547,540.2284768233322,432.6787930964836,197.32668833188583,157.35836070772154,101.20124895477772,80.5187940457676,67.42618030336693,63.21439692189615,188.5955245702975,232.46161117731413,580.6926324453151,705.9745944941528,875.705700147442,766.307679828725,790.5068407222637,839.6176857062067,736.3284499606149,606.4389603320475,379.9832953283109,541.8509362161944,889.8211886853426,909.217245400012,781.9841083597585,743.8916633273415,580.8294442447133,437.1182900769526,182.26086279816604,138.19644499202198,87.35479301569349,63.86999171901194,50.83889737634062,42.48511381309204,143.03352257074187,182.9945045949385,533.5017436529256,655.7463001151259,349.6551494617358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.3739839025671,909.217245400012,792.6636925127749,730.7127387853204,532.3852124578376,391.62790767708185,150.60959073741188,104.82813893882168,53.1215425662984,39.90772642443093,29.973720668134355,25.253254488901455,132.0876604188968,180.87805360424957,547.1030401930884,668.6644558582941,178.23822861586314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.2696050776595,719.9036884328735,631.6628324210782,621.2513626668821,479.406909090909,390.7785726808184,153.52303932459452,114.86681949465772,64.496204116257,60.4451057340793,56.137829553028624,69.35531849487994,190.5806729615641,234.2796471693159,629.8962156288501,709.9439730766901,616.7365732867444,92.39203819353276,0.0,0.0,0.0,0.0,0.0,0.0,157.52730950697827,719.9918356324857,619.5866660742057,598.1825059683707,459.2735377794834,350.36950905859305,114.89895649451636,80.43707424612711,32.10669925875058,23.28555189755812,15.49278853184141,13.70872593969017,51.12721217507221,77.22245606026944,275.67026658722307,315.5798294116459,27.04741728100826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.19221900183794,541.394590818202,491.3857462382097,380.7665199248652,290.7195645210156,171.2250170467169,128.28723063561634,59.2248179394478,42.69629981216295,29.354853870856985,24.093567894003357,56.01846355355375,77.63197325846781,210.3293184746824,161.75470228838034,55.06904475773061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.63362990042617,439.8067796651249,525.8999658863686,457.3168535880915,405.2585866171154,343.55279228858234,203.19674090606128,146.20131255680556,79.81269824887399,57.60419494657753,41.53844961725677,35.67941544303286,66.68152010664296,94.88678758255742,226.55023960332048,72.77653167982874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.1628062046818,470.9815059279757,431.2151823029226,383.2484145139464,312.9142948233726,153.9472477227283,96.20991377673649,56.67497655066551,41.49804881743451,35.358045444446695,34.49585564823979,156.4245513118297,206.3131116923512,567.9663805013028,686.7465683787442,827.5075459594837,346.7637376744562,403.7867120235908,456.5832117913191,163.62415748015593,0.0,344.5738306840904,493.3148844297227,909.217245400012,909.217245400012,732.5702573771484,709.3655070792349,558.641141342328,436.29833748055984,192.94503795116236,141.66724097675265,87.84327541354446,68.23603269980407,53.35292896528045,45.92377279796409,150.78221233665246,192.94595615115836,545.0481086021289,665.088985074024,513.5465031407163,601.2979585546647,791.7629383167376,660.5236946941085,0.0,0.0,102.65108674839936,0.0,274.903569590596,809.1398732402901,730.420751186605,709.7428872775747,551.3671609743288,426.5727631233463,190.0673991638222,150.87495053624448,94.23486558542544,75.75241786673669,69.02293009634222,59.16238033972249,158.0240557047929,205.3269648966896,560.1378073357436,683.562250792753,846.60426947547,779.7877739694209,272.47676700127244,0.0,0.0,417.12264876492094,618.8824066773041,525.4757574882349,876.4852519440124,820.7881583890448,746.6958461150048,722.6996074205731,575.2715796691643,445.73926983902567,193.6116511482297,143.0445409706934,79.4059356506635,57.69417854618166,47.478285391125205,41.84880121589141,162.68575708428432,197.23119553230595,547.5768313910041,657.2347023085779,215.78342645068773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.9058512653754,835.4821129244007,812.4022378259377,779.7317637696673,624.5835104522228,499.3318490032518,257.3778862676981,206.17170889297327,134.76237700712971,104.27079154127368,85.65153202318676,77.96436165700551,103.09916834642809,126.08263244531518,318.74853759770554,402.5756062289188,361.59909500918985,150.606836137424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.13900490800023,555.8993961543899,532.2548280584114,446.16072363717154,376.0671723455394,265.51313823190804,216.8164014461433,149.91543154046573,135.07456500575628,116.73076548645754,109.83691991678616,141.98126537537112,166.88835846579548,287.55820193492355,97.43387437135183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.29676385045747,532.263091858375,505.99247177394926,463.4678753610309,404.80132301912704,264.2239854375795,206.55092549130492,159.8228094968795,132.23273601825858,120.53027706974208,113.10754830239745,209.8178810769324,248.8569903051847,607.4994813273818,719.1985108359759,315.10879281371814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.95591529155132,815.7766228110925,791.6224537173557,747.804113510129,588.9408230090283,462.7571885641575,212.662464664418,163.21188568196965,100.5768729575246,68.25531489971925,50.30358677869564,45.179112601240135,168.643038658076,202.5080909090909,550.2249201793542,677.5957872190019,783.5882037527014,487.77354745410105,0.0,0.0,0.0,0.0,0.0,0.0,403.24772862596194,886.6056522994891,826.665556563188,790.4618489224616,640.3003397830785,517.9419265213791,274.39947779281374,227.45558479933752,168.39420645917068,147.0231015531902,134.6907574074448,124.03137365433945,213.313468461554,225.10499280967863,579.1316924521824,713.9675254589889,815.9446534103532,276.4948101835956,92.70147159217144,0.0,0.0,0.0,0.0,0.0,418.7790815576337,889.3978984872048,817.8609368019228,774.9635511906446,612.8718695037467,484.8490804669669,244.18335232574583,199.4027385227525,142.66440617236574,119.01800167639516,105.64166413524268,95.78662357859868,201.9342159116156,239.7530373452365,586.0861392215871,718.0755522409162,680.1217554078892,539.9135342247178,210.0474310759225,464.46963155662377,756.7023896709823,909.217245400012,909.217245400012,537.5335598351882,909.217245400012,909.217245400012,823.4582839772979,800.5776582779584,640.4656157823514,506.6921401708712,256.7856472703036,208.07881028458328,154.46786712043792,137.9099665932823,123.437298256953,113.10203910242168,236.27214116055023,276.30474278443177,632.6829526165902,758.3615770636828,509.485304558583,268.4513782189817,506.48462697178405,0.0,0.0,0.0,0.0,0.0,159.64467869766315,740.99382414009,789.2121787279594,752.5548802892287,590.6753028013976,453.6155894043748,211.39075767001276,164.97942067419362,105.6435005352346,92.42601159338328,80.69692484498394,74.42286427258588,118.05664628062452,160.9310768920038,335.2467551251237,255.93080307406436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.6909399123427,575.2587248692209,503.9650861828684,377.0211821413423,288.4066187311911,165.05287667387046,120.70014406899476,52.396164569489606,36.50946823938115,26.403759083839955,29.38423627072772,64.286854517178,86.69368901860192,178.5054248146876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.0661573993658,401.78411783240085,375.5575713477813,345.7996276786977,301.55891547332914,181.28297980246813,125.087303649694,83.64893783199693,69.26441669527983,51.5991669729959,54.48323316030781,162.56639108480945,203.6824687039244,577.4164948597281,670.4228088505585,748.898607905314,631.5205114217042,581.3996464422048,4.171382581648523,0.0,463.99124935872834,585.5893930237726,771.3825712063986,523.0012084991214,799.9486912807256,704.3750901011897,681.1997222031467,523.4015436973601,411.6189579891337,177.31911041990668,147.59146735068975,96.4165087758276,83.19075603401265,81.9622044394175,83.05853523459433,202.7082585082103,238.8816655490699,610.3973205146331,680.2099026075014,739.6137695461615,289.5782419260366,0.0,0.0,0.0,0.0,0.0,10.018480155924944,663.4040880814364,802.2754100704894,614.4768830966856,598.268816767991,470.85295792854106,379.1302875320636,168.8679976570863,140.56172818161622,81.01554024358224,61.67824832865424,50.09056437963281,40.7313518208075,140.32207798267052,174.6838764315001,526.2810188846923,617.604272282927,321.9879471834542,0.0,609.5681859182808,503.4554851851104,226.45107400375676,27.958271677001072,258.8240512613359,0.0,198.6433871260932,700.0861779200582,732.2589875785179,690.9353967603159,535.2206140453636,407.452166407465,169.6301036537335,126.77770984225728,70.42410329017794,55.65210175516552,48.035632788673226,44.15899240572802,149.43888574256226,187.59468657470055,542.3605372139524,641.3048505786593,679.6856104098079,516.94384312577,505.46083397628814,391.8244024762174,0.0,0.0,0.0,417.3044523641211,679.4891156106725,689.678380965846,778.0055477772617,752.0177332915918,584.8419782270606,449.4139062228596,212.53116206499567,177.19607162044798,127.99616123689684,115.30112809274704,110.6008623134253,108.702024721779,231.7821431803034,267.2466998242815,621.8491108642525,724.9941892104785,394.8893540627336,0.0,778.693279574236,689.6939903657773,670.1372486518146,687.3764535759731,635.6845484033852,743.7869885278019,909.217245400012,897.4238846518956,765.6171934317625,714.316441457454,541.4799834178264,394.9040452626689,147.76959814990607,99.62837236169742,47.66284359031327,32.38583205752257,19.12426951586516,16.687366726586013,52.95810296701743,77.73022065803559,270.5513016097433,326.4412171638626,0.0,142.61941437256365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87910456262244,468.7723167376946,423.89712833511743,322.4222557815435,251.92102369170485,143.6230069681485,109.02523112035708,48.31201098745733,36.74820023833088,21.72277550443336,4.027225182282725,35.22674284502434,61.86188832784634,200.71025531700027,133.5824900123205,53.72755456363233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,377.29572394013456,356.4415656318798,326.7497323625053,279.3265389711377,155.86904031427358,119.76817107309483,87.88275801337078,79.58773924986366,73.40090767708186,70.06325069176548,174.41484383268363,209.4891654783785,561.0504981317283,663.0937364828019,647.5835021510371,169.3215884550908,0.0,0.0,565.5735513118296,626.4052192442083,392.79769447193553,909.217245400012,878.1793309365596,837.1284455171578,710.2368788754014,713.9188608592029,569.379490295086,450.9215906162268,213.41263406111773,163.58008388034983,107.68741372624264,100.50433515784373,90.852216800307,83.55160863242511,201.95808911151056,219.16882983579407,559.0157669406799,672.4419306416755,226.7614256023914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.1384103330573,645.3945133606674,768.0761330209448,725.9261622063784,575.2449518692816,426.2495567247682,163.04477328270482,119.02810187635072,65.06365171376058,46.19372359677647,34.95495564622004,32.552026256791414,141.542365777302,173.2928034376199,518.9730651168427,625.9167368463574,785.4659227444407,628.6364452343923,0.0,0.0,0.0,0.0,0.0,0.0,64.28318171719415,584.3874692290602,685.3362131849487,632.9923860152289,478.291296095817,362.2969270061198,133.1151262143766,93.12200719032134,39.48994542626891,25.786728686554504,21.663092504695925,17.90857272121347,125.57670424754096,162.77114968390862,515.8934223303911,597.0173101734968,194.4830229443962,127.46268703924382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,507.33671656803534,645.5129611601462,605.8118297348065,452.5321134091414,340.0314953040738,109.69551711740826,74.70658807133768,24.854755690654603,14.126506937852197,9.529997758073964,10.618982953283108,129.25593163135463,168.74771345761548,533.5210258528408,572.1028714831049,30.127978267455717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.978436125305485,517.3790699238554,654.0632395225304,629.2507210316899,482.9585066752844,375.9175057461978,144.00681456645998,106.35602373209994,47.26893579204621,36.12749704106158,25.2266266890186,24.838228090727316,55.427142756155206,82.67289123629092,293.7964527074792,310.72438783300686,114.82182769485568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.950771161964,477.10314530104415,443.4749886489871,346.2394454767627,277.5121757791198,170.08461265173395,131.85535581991883,75.23730766900285,73.67085847589425,65.18669051321928,52.65509696835046,82.30010203793097,97.63771477045503,224.30891341318093,135.85870780230655,218.99896283654132,149.4820411423724,70.76383728868332,54.96896095817091,0.0,0.0,0.0,46.42694639575044,105.43506913615155,154.06385912221523,318.1305890004241,294.5255035042718,265.3919358324413,221.45239322574784,102.72546094807214,68.0147465007776,47.823528589606354,63.48710232069641,45.61984859930116,27.788404677748375,134.7302400072711,183.35811179333888,566.6111173072651,633.0052408151723,784.7230989477085,518.268805719941,90.2664052028842,0.0,0.0,0.0,0.0,0.0,0.0,429.5064121104401,644.0153769667347,614.2207052978126,469.72999933348143,357.93914982529134,126.56009644321465,85.29435222475814,34.658377047524795,22.07811890287007,14.672835935448688,10.022152955908789,127.6858096382622,164.96564767425423,521.2575467067925,539.2267206277393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,553.2265159661489,741.0204519399729,702.1016269111915,536.840318838238,404.05115362242736,161.02748789157965,120.57251426955628,71.84088588394498,59.13758893983156,50.95918157581144,44.89538880248834,152.57453872876735,198.0419661287391,545.8827523984569,600.4568873583648,38.499207630627545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.8575046757287,695.8404211387368,665.6977516713457,510.4751241542284,384.7597717072974,144.5292703641615,101.28572335440607,47.48471279109693,35.350699844479,30.74409046474521,28.015200076750624,135.93400020197532,171.55832364525057,521.9296691038355,572.4389326816264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,486.09048686150544,679.0245064127164,660.9157660923835,507.7352153662822,392.15128167477934,163.85187107915414,121.36492086607016,67.85406150148452,52.0454121710327,46.35257219607764,44.69522120336895,165.714898870958,200.693727717073,531.4633396618933,608.4984829229868,56.19659435277009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.194249075962915,594.3618757851791,703.5028001050272,671.2142972470764,521.1032891074711,403.3120026256792,166.27867366847772,120.62485166932602,64.5099771161964,51.93890097150128,45.78787919856194,41.995713215245104,76.63756266284261,105.34049453656765,248.5567389065056,171.7759370442932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.9843628890549,571.030413887823,521.7441927046515,406.9434836097029,322.7647443800368,199.12452392397648,155.01970531801015,88.8184038092545,75.11151426955625,65.6834367110339,61.98768172729294,96.95732857344832,127.74824723798751,224.2997314132213,48.27987398759872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63166904324291,483.0705270747914,462.4229637656279,418.68358875805376,357.8197838258165,216.21314404879723,167.48151566318597,108.52848492254246,95.42026178021048,79.23882325139868,74.52202987214963,111.67974730867888,133.51913421259923,230.04399058795013,44.94680800226213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.379966088344,482.2836296782533,477.7541490981802,440.69651546121065,380.07695172789886,237.98182955302863,191.2711593585264,151.89323433176466,134.32531380905252,119.7094062733534,109.4852493183333,225.97269180586133,259.9249730564925,603.8285177435317,739.0224487487629,909.217245400012,909.217245400012,909.217245400012,545.4080430005453,79.46653685039689,477.48511649936376,543.6799906081477,0.0,747.432242511765,652.6694119286624,802.3571298701298,772.322808002262,615.4088560925854,494.4607980246813,245.34395712063983,191.9598093554968,140.5406095817091,133.73858401163378,127.56644363878736,123.7559136555513,233.3513469733998,273.510660196724,617.1121170850922,722.2634624224919,239.4867593464079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.44520528771385,768.9906602169216,815.1449012138717,780.9851067641534,631.2404604229363,512.2839781462706,258.73039486174787,211.1887536709014,164.28526147724747,155.32822051665286,149.5793703419442,143.48619516875038,248.76425210559267,284.4730499484963,621.7958552644868,771.9417550039385,909.217245400012,909.217245400012,801.7125534729656,449.1880290238533,805.8674084546868,909.217245400012,832.2601491385752,783.6515595524228,909.217245400012,889.2555774878309,815.810596210943,804.0337630627538,650.2104723394801,518.9794925168145,255.6553430752762,200.81493011653976,141.2265049786916,116.74637488638888,100.08747235967766,93.33778418937206,215.04152085395168,260.7752262527519,599.4386035628447,700.6288341176709,909.217245400012,909.217245400012,882.9851897154167,145.48970755993616,0.0,0.0,498.0344324089597,566.452268707964,224.35390521298297,850.9005272565694,823.481238977197,784.6707615479388,637.4686109955363,513.7530981398073,263.3278222415221,214.36572565692472,153.41285532507928,141.5258381773747,127.03480584112624,124.04147385429502,167.58159946274566,197.5461381309204,381.60208192118927,411.06161059158575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.07535874856092,0.0,93.99980638645958,521.0858433075479,477.26658490032514,346.5084780755792,256.79391107026726,138.65187219001837,98.59907016622569,37.54703423481651,30.52647706570257,27.31736807982065,25.10083328957201,58.78224554139485,74.75157987113975,180.3629434065157,108.50093892266364,151.39189713397022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.06559596857264,317.6375156025934,317.47683060330024,300.424020278322,259.0673742602653,138.27449199167862,100.09573615964128,64.2703269172507,53.95894096261436,52.99115816687201,53.72296356365252,158.7154603017511,189.99302496414936,536.6759610389611,530.4992296661349,65.84320351033104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.227373371574,723.8326662155885,730.3785139867908,738.6992423501848,600.1988731594998,482.2432288784311,234.0390787703743,194.11207014602817,135.9137998020642,118.3100694795096,113.11948490234494,104.70785473935084,218.26256643978107,246.4715067156793,565.6672077114176,576.6709164630082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,544.8093766031791,793.0539275110582,733.0027295752459,545.3547874007796,399.9670000403951,152.51669212902183,101.45834495364666,61.252203530528575,43.48870640867686,34.93383704631294,31.512623861364144,138.7418557896225,173.80148623538204,493.5811624285512,595.9365887782513,639.5345609864474,457.3710273878533,226.64114140292057,431.648572701016,297.0900360929894,0.0,79.33707065096645,0.0,0.0,476.57609850336286,689.7729555654298,673.409713437418,516.3901685282059,393.3284140696008,160.36638389448808,125.7548350467573,79.32972505099877,66.31056730827493,63.59544992021974,67.53085510290643,175.59656722748483,212.709292864212,535.9267098422573,385.86620270242975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,530.1907144674921,714.4128524570298,711.89882086809,561.590399729353,440.4311556623781,208.5884112823413,168.06457266062088,115.65371689119588,100.47678915796487,97.36868217163862,97.151068772596,216.00563084971017,249.36383670295493,564.426719516875,439.7627060653188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,532.5477338571226,807.813992446123,794.5193747046112,638.5805511906445,512.2325589464967,264.7978604350548,226.39230920401528,180.76327860475448,170.90915624810648,155.54491571569952,145.81750495849408,172.5839530407384,196.90156173375613,328.2867991557432,142.02074797519745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.9835387489649,638.684307790188,628.5014698349862,521.3328391064612,436.82905707822505,308.12404544444666,257.8654504655531,185.92080798206464,167.18860986447456,155.26578291692758,155.58715291551374,192.18935935448687,210.11813247561147,285.0276427460565,32.58599965664196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,513.7852351396659,520.84894770859,481.8337116802327,418.2731533598594,274.8686779907495,219.4002162347761,168.39053365918684,152.2990787299792,146.04338215750033,133.46496041283754,237.88266395346488,277.5397217789986,596.9135535739533,696.0112063379855,467.3656343438832,553.1135773666458,617.5785626830401,571.2204812869868,661.4620950899799,318.48685059885685,825.3580397689402,696.2811571367979,909.217245400012,909.217245400012,753.5832642847043,765.750332431177,616.533651087637,489.427225646826,242.7050503322494,192.77057995192988,133.31345741350407,116.20830968875605,110.37498511441902,109.56237811799396,232.50843937710812,271.697215204702,580.1187574478398,567.3869963038517,183.99809719052328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.7024340449597,723.6306622164772,740.1848899436488,753.475834885177,605.1709261376259,470.8915223283715,212.24560186625197,149.01651374442042,89.41156100664499,72.94731687907738,63.46322912080144,59.081578740077966,167.08393506493505,203.4639371048858,486.9168668578699,389.8668000848296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.6591900789724,728.863483993456,742.7319767324433,594.8567855830017,465.9203875502413,213.0710636626204,163.76005107955805,106.006189533639,84.62314802771101,75.00867587000869,76.31068346428066,188.6928537698693,227.54556839894167,536.6548424390539,395.8452002585285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,496.4624740158753,760.7681792530952,772.443092201733,620.9125468683726,490.962456040072,229.81903158893985,180.3656980065036,125.96326644584032,115.90622189008502,107.18056732847246,101.35091555411928,222.19613522247585,264.88233483468326,589.8103584052029,619.4728092747066,179.83038740885866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.20307430671972,467.2132131445538,616.3784752883197,624.0445270545939,472.7894417200218,366.3581255882531,147.29580695199047,113.10754830239745,65.05722431378885,59.1458527397952,60.92532433196664,65.47500531195088,104.9318955383652,135.0304914059502,254.78856227908952,81.65368924077478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.20550808911151,282.3253801579447,522.9479528993556,514.0799773383693,406.9884754095049,332.7575149360748,204.38764630082204,131.26770782250406,47.19456159237341,26.720538082446325,21.067180707317565,57.30118894791057,85.22732362505302,223.58078081638425,177.9067584173214,18.75239851750116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.3879283593545,414.6738093756943,357.95843202520655,222.1171700228232,172.1689266425643,119.35039007493285,121.65782666478158,109.86538411666096,95.6516481791925,193.5831869483549,242.10454753489125,597.8583813697967,768.9741326169943,609.9850487164468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.03099472844417,855.8431978348245,732.0404559794792,596.7712325745795,329.4721953505282,276.27076938458123,214.09577485811235,190.7872679606552,178.10784421643675,172.39480384157054,291.25120231867663,326.0739371654784,685.8173499828321,849.9244806608633,611.5193609096968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.71482696774453,700.8932757165074,570.239843691301,436.19182628102845,189.84703116479164,138.60412579022844,84.03825463028419,66.96340750540284,62.26589632606896,64.15279731776776,170.3766002504494,202.9570907071156,557.1518209488801,675.3168148290279,393.11630987053377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,538.6381544303287,454.0186792026015,347.81140386984714,122.31525786188924,93.73995578760275,43.56124420835774,38.793949829330856,38.19252883197674,44.50148100422128,149.94114114035264,189.68726436549457,573.7363492759185,683.8184285916261,395.8360182585688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.31930122599016,277.0842945810022,399.5124910423946,584.1983200298923,484.4432360687524,376.00840754579787,145.98094455777502,111.41989670982208,61.48726272949445,42.66416281230434,32.299521257902285,37.1962818363596,161.10920769122012,201.064680515441,569.2738972955506,720.0331546323039,771.6617040051706,349.139121064006,55.43999755609864,100.03605315990386,0.0,0.0,0.0,0.0,0.0,0.0,66.34086790814163,580.5255200460504,488.4897434509504,382.2071757185272,164.30913467714245,132.89843101532995,88.56406241037344,76.96168726141666,69.30849029508593,68.61341289814385,108.17589612409364,135.72648700288826,313.113544222496,417.3981087637091,411.6281399890933,397.1784266526631,96.92427337359376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,428.6451405142292,486.9894046575509,414.3037747773223,331.451834541819,210.24851687503784,162.40111508553656,104.6252167397144,78.09382785643595,64.80839211488356,60.82156773242309,106.54884573125165,142.0841037749187,293.4300909090909,191.86339835592088,0.0,0.0,0.0,0.0,0.0,47.83821978954172,53.379556765163294,0.0,0.0,0.0,0.0,247.95072690917172,281.3557609622104,236.8432615580376,117.50756268304012,81.49759524146148,31.290419462341703,35.12665904546464,29.97188426814244,29.500847670214696,138.27541019167458,173.38829623719982,544.7258204035468,671.7486896447253,546.183921997132,362.9626220031912,74.27319767324434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,550.2598117792005,471.4295875260044,358.1714544242693,125.33062664862354,91.02300199955566,41.41816541778594,32.451024257235765,29.81028106885339,31.286746662357857,152.5277105289734,188.92883116883115,562.0862277271717,659.7037420977157,319.40872339480114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.9002287168508,634.1777822100139,542.977567611238,416.773732766456,186.2302413807033,147.11033055280646,93.9410415867181,81.82263804003149,75.89290246611863,68.48670129870129,180.48873680596236,218.1395276403224,576.048376865747,678.7664922138514,326.7433049625336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.51936377774637,669.3595332552362,578.812158853588,453.3750210054332,222.0336138231908,184.8676325866979,133.8910052109632,118.05664628062452,110.49802391387772,104.01461374240068,207.643583486498,241.7978687362404,585.6600944234615,696.1259813374807,372.8231717598109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.94164171598229,691.725966956838,595.3011943810467,466.2334937488639,221.13928702712528,169.92576405243278,108.10611292440063,85.51380202379269,73.86735327502979,64.66056191553393,183.2038541940175,217.61431724263292,572.8677320797399,714.6010834562016,659.5981490981802,134.80828700692774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.97274161297489,684.8027389872957,601.8213325523622,475.2694999091111,230.0871459877603,182.8687111954919,124.91468205045344,102.13046735068974,89.5254178061441,84.38717062874917,118.67643127789783,143.27225456969157,333.19457813415204,418.3153905596736,298.6950496859284,76.54390626325463,42.02968661509564,0.0,0.0,0.0,169.5520566540769,0.0,138.2928559915978,443.0516984508493,182.3076909979601,540.8170430207429,492.1946804346509,399.61900224192607,264.9117172345539,186.72423297853004,134.1774836097029,119.8067354729252,101.58689295308112,85.55512102361092,113.00930090282968,130.02538322796954,269.0491264163519,241.21756633879343,224.54580901213876,280.0748719678455,30.059113267758683,20.195808911151055,0.0,0.0,0.0,0.0,0.0,81.30201864232191,316.24185160873344,449.45430702268186,449.9427894205329,384.7101889075155,238.8063731494012,171.2966366464018,105.73256593484275,93.70690058774818,79.50877405021106,72.69756648017612,174.67561263153644,205.4692858960635,555.3117481569752,703.1447021066025,580.2307778473471,487.7331466542788,0.0,0.0,0.0,161.34518509018196,282.44107335743576,316.4126368079821,464.75702815535936,603.2601519460322,734.1780255700753,782.4927911575205,702.9224977075801,572.8704866797276,313.8976870190463,253.8290432833108,180.2444956070368,148.73278994566863,131.40451962190218,117.73894908202216,236.4328261598432,266.3780826281028,612.4651069055362,719.2793124356203,399.9073170406576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.74140221364948,713.546989860839,655.0879507180222,534.5714466482196,279.3770399709156,214.17749465775285,149.18546254367715,128.0484986366666,112.3840067055806,104.89884033851064,210.46062107410475,244.43585732463492,592.7871627921068,732.2553147785341,614.9837294944557,0.0,0.0,0.0,0.0,0.0,0.0,308.69149304195025,0.0,480.6152602855931,427.3679243198481,743.0873201308801,685.02677978631,553.3449637656278,298.1358658883885,242.08251073498815,177.40266661953908,154.99124111813538,139.1532093878128,126.26719064450324,229.18180079174323,264.03024523843186,619.5719748742704,758.1109084647857,909.217245400012,909.217245400012,909.217245400012,516.922724525863,817.8223724020925,909.217245400012,0.0,894.1707020662076,880.3894383268365,821.8863255842136,530.3403810668336,703.2925323059522,610.2035803154854,489.7146222455616,249.0801129042031,210.52030407384217,159.56020429803476,143.40722996909776,129.0227088323807,120.99396806770211,239.92657714447296,277.9703575771041,629.6281012300296,762.7331272444507,745.4856585203288,384.2611891094909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.5416245884753,678.8427028135162,639.5180333865202,511.5457453495184,263.145100442326,205.4545946961281,144.65414556361213,43.25823820969077,26.986816081274867,16.57259172709095,47.16426099250671,68.33428009937185,248.50715610672376,323.2513903778958,403.84639502332817,572.0073786835248,352.6833730484135,428.4321181151664,0.0,234.4761419684515,0.0,271.3831908060835,413.4305665811638,466.24726674880327,512.1232931469774,610.4652673143343,504.7216829795399,399.8154970410616,253.382798085274,205.109351497647,144.5384523641211,118.87935347700513,102.68322374825796,97.33562697178404,133.9920072105189,158.66128650198945,263.1873376421401,55.16545575730645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,471.2468657268082,505.7858767748581,414.5516887762315,242.9795921310416,192.3123981539456,130.72229702490355,135.2765690048676,115.976923289774,108.07764872452589,203.88079990305187,239.1644711478257,588.5671156106723,659.9222736967541,253.38004348528608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.66616236795866,733.5187579729757,669.2750588556078,530.4625016662964,244.72049932338268,195.10188974167357,136.81639039809335,117.03009868514069,92.28552699400134,86.70011641857366,194.24337274545053,239.5023687463392,596.3892613762598,677.2340164205934,291.6956111167215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.31129189473046,698.3783259275717,639.6530087859264,514.155269738038,244.96106772232437,193.76866334753893,146.97994615338007,131.1097774231989,119.43945547454103,113.16631310213891,229.52520759023247,247.898389509402,622.4349224616751,715.4944920522712,332.26995073821973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.901334976065925,618.996263476803,588.668117610228,466.3647963482862,204.34724550099975,145.2528119609784,71.4800332855325,26.199000484740765,12.049538546989558,0.0,82.34233923774514,115.54996029165235,456.46935499182,531.2897998626568,105.94650653390156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.230327139423565,463.9113659590798,416.3430969683505,293.85889030720443,63.01055652279291,24.468193492355237,0.0,0.0,0.0,0.0,66.83394130597242,109.61196091777585,480.6345424855083,560.034968936196,137.97332239300357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,533.9920624507685,507.3486531679829,390.6215604815092,160.47197689402356,106.69575773060532,33.15620185413343,5.662539375088364,0.0,0.0,22.689640100179755,50.77554157661933,203.3307981054715,76.69908206257195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.9184875482216,413.2202987820888,326.1657571650744,190.9653987598716,124.3160156530872,49.952834380238734,12.18451394639575,2.498422189008503,9.100280159964452,50.60842917735452,69.7069890933328,126.551832643251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.5899130092303,405.0290366181253,306.48689485164914,137.8199829936782,74.26768847326856,12.656468744319444,13.121996142271415,4.180564581608127,1.7959991920987255,109.57247831794956,140.64528438124862,495.4423538203632,572.7382658803094,231.35609838217772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,531.1428878633031,514.4784761366161,383.7828069115954,137.1451059966472,84.34034242895518,28.882899072933284,5.361369776413323,0.0,0.0,105.90610573407928,143.13819737028135,493.7455202278281,559.9385579366201,155.6459177152552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.76702886227302,610.097069115954,599.5974521621458,481.8107566803337,231.99792017935408,183.40034899315305,127.08071584092424,107.6975139261982,93.51040578861264,85.38984502433803,193.1305143503464,234.0051053705237,595.733666579144,695.2454275413545,751.268482094888,216.52165924744,516.6270641271636,0.0,0.0,0.0,0.0,360.4908276140656,727.028002201531,288.32306253155866,441.27406325866986,684.217845589869,667.3404114641191,534.1555020500494,265.84277203045787,214.49060085637527,154.71486291935125,130.62496782533174,116.48652428753206,116.883186685787,230.99524578376528,268.83702221728504,634.8462318070732,729.9056409888713,489.2968412473995,0.0,88.05813421259923,0.0,0.0,280.61110076548647,176.72503502252025,688.8382279695421,895.741742259296,909.217245400012,822.3004337823919,805.9032182545293,683.3556557936621,540.1825668235342,268.52942521863827,206.92371468966493,143.5394507685161,127.35342123972453,116.89787788572237,106.55710953121527,224.52009941225185,262.95778764315,634.7626756074408,731.2544767829371,904.9301696188726,909.217245400012,847.5885798711397,627.1728344408314,602.4897821494213,584.8465692270404,354.9072534386298,887.1538176970774,869.4610219749146,901.2766518349456,716.3722912484095,804.028253862778,688.0908131728303,546.3087971965825,275.5509005877482,216.8439474460221,148.89990234493345,124.97344685019492,103.83923754317222,94.46808838439944,132.53115101694573,167.7386116620549,376.0699269455272,397.9120684494355,473.6121489164024,479.2416330916362,287.7767335339621,146.50890955545233,207.03481688917617,212.69368346428064,0.0,0.0,0.0,252.40858788955987,547.3151443921552,537.7034268344408,543.2098722102158,436.0834786815051,281.9149447597503,219.25238603542647,155.8809769142211,117.28168548403386,90.38577120235908,80.54634004564642,119.17593207570036,145.79454995859504,293.69728710791543,199.6745257215568,57.30577994789037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.80678521944617,424.43060253277054,369.68568237361393,211.26312787057424,143.3392831693967,72.36517808163842,48.49565098664943,21.360086506028964,6.765297570236918,106.09158213326332,135.27381440487972,483.0319626749611,517.87122512169,78.13606505625012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,526.5041414837107,555.2676745571691,421.81832354426285,166.3998760679445,114.27733509725113,57.78140754579791,39.26774102724647,20.402403910242167,6.368635171981984,120.51558586980671,149.6684357415524,475.6174977075802,523.0315090989881,31.20594506271333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.69051404738341,553.6810249641493,558.4887201429985,427.32752352002586,181.9284743996284,126.28830924441031,63.0830943224738,43.74304780755792,35.1927694451738,25.848248086283856,128.72796663367737,163.6278302801398,493.0495246308901,553.57635016461,90.08184700369614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.282921754761569,563.0558469229061,568.3198874997476,431.28496550261553,184.7703033871261,131.51011262143766,69.31491769505766,38.28067603158895,16.95548112540648,9.617226757690212,116.70505588657066,154.00325792248188,481.52886928157386,532.6156806568238,105.73532053483063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.19758445597948,0.0,86.03258502151037,579.162911252045,593.0561953909232,455.3739423966391,209.1136216800307,160.8686392922785,102.54182094888006,81.96036803942557,67.37843390357699,57.14784954858517,180.8000066045929,218.9888626365858,550.623418977601,644.1540251661247,573.1009548787139,91.17817779887298,0.0,0.0,0.0,0.0,0.0,7.713798166064107,225.65407640726303,203.435472905011,348.85998826523405,590.5678734018703,559.9532491365555,430.37686570661066,176.96652162145784,113.76497949950516,47.45624859122215,21.746648704328333,0.0,0.0,32.28850285795076,55.54467235563814,220.50113802993275,110.18767231524308,0.0,0.0,0.0,0.0,380.6866365252166,179.67704800953325,100.2444845589869,490.6943416412514,125.76860804669673,367.3350903839551,205.17270729736825,416.8361703661813,449.9051432206985,353.2792848457919,209.3991818787744,149.17811694370943,86.07757682131243,58.69868934176243,45.104738401567325,38.6442832299893,74.82595407081256,95.616756579346,168.38961545919088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.35576926339604,401.6702610329018,342.0359258952556,194.9705871422512,135.68975900304983,69.39388289471026,63.17032332209005,45.040464401850095,28.079474076467854,127.61510823857326,157.62280230655813,487.6459176546627,525.2443710892529,75.39064706832825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.73119971319505,583.8530768314112,613.024290703076,465.069216153986,203.66226830401325,151.90333453172022,76.05358746541172,32.681492456221854,10.179165155218032,0.0146911999353678,117.04478988507606,149.43429474258247,474.2273429136959,557.8569985457776,425.8538125265093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,508.5147671628527,528.0696724768234,386.5337340994931,147.78153474985356,102.87512754741373,41.36215521803236,18.44021051887459,7.107786168730181,2.9887409868514063,108.42564652299488,141.08510217931368,463.7662903597181,490.4455094423462,48.95291458463776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,492.2874186342429,529.4589090707116,400.3581532386742,161.05319749146656,107.70853232614974,34.995356446042294,11.183675950798811,3.0217961867059846,0.0,96.22001397669204,127.4158588394498,444.127828846115,455.608083395609,30.06370426773848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.32842243137889,479.5868762901174,512.9276363434388,387.7393306941892,143.27868196966332,97.15198697259196,37.47357823513966,10.548281553594151,0.0,0.0,116.07057968936196,150.66651913716143,471.5801723253418,516.0430889297328,268.4954518187878,1.2478337945103108,0.0,0.0,0.0,0.0,517.0696365252165,798.0296532891681,909.217245400012,278.31100977560544,395.645950859405,567.5127897032983,543.9646326068954,423.6170773363495,174.60491123184747,125.20207864918908,65.99195190967664,41.04904901940984,27.45968907919452,19.99564131203167,46.64455979479307,66.34913170810528,227.66493439841653,70.48837728989518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.3592927026317,401.4902938336935,305.514521055927,167.4502968633233,111.09760851123993,48.90149538486397,20.0204327119226,4.214537981458665,0.0,2.4956675890206217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.5864421239724,362.7303174042132,294.3629821049868,143.7552277675668,85.59644002342912,21.885296903718366,0.0,0.0,0.0,31.544760861222755,67.25998610409808,376.8577425420614,397.6274264506877,9.58141695784775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,486.7497544586052,528.9474716729616,373.33093635757706,109.36955611884228,75.60734226737493,13.304717941467551,0.0,0.0,0.0,85.39719062430571,125.86777364626045,429.69647950960393,469.3948563349559,31.384075861929677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.9854359435277,496.3779996162469,375.2766021490174,126.94849504150592,72.43037028135163,15.645209731170851,0.0,0.0,0.0,96.04096497747976,130.76269782472582,453.6642540041607,501.21048619498697,232.1907421785058,267.95371382117105,0.0,0.0,0.0,0.0,0.0,909.217245400012,909.218163600008,909.217245400012,21.604327704954454,505.3497317767768,532.2327912585082,396.85154745410114,140.58468318151523,94.29271218517096,35.71155244289148,12.341526145704997,0.0,0.0,74.32920787299791,91.00463799963644,404.0731904223304,456.8237801902608,587.0842226171961,29.993921068045484,0.0,162.5673092848054,0.0,0.0,0.0,0.0,0.0,273.06716959867504,0.0,481.1257794833472,540.3147876229525,388.1304838924684,108.20986952394416,42.6301894124538,0.0,0.0,0.0,0.0,34.32139764900729,67.5896199026479,383.7626065116843,269.4310976146715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,469.6859257336753,493.1964366302438,355.8731998343803,101.19298515481408,43.21324640988872,0.0,0.0,0.0,0.0,0.0,0.0,4.797594978893579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.53671826462806,423.5803493365111,331.31869554240467,150.24414713901962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.4237603158894,406.26401561269216,341.65854569691584,181.10301260325988,114.2148974975258,43.22059200985639,40.10054842358264,26.146663084971014,4.031816182262528,97.8966471693159,125.65842404718144,431.54665250146434,440.0436752640827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.560655127143466,545.6917667992972,609.0154295207126,451.51291141362526,159.0717219001838,90.30037860273474,21.31784930621478,0.5224557977015208,0.0,0.0,102.1102669507786,144.99938876209328,477.8101592979338,481.67945408091134,55.02038015794469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.1432667891983,482.9392244753691,372.0849389630587,111.44285170972108,53.299673365514735,0.0771287996606814,0.0,0.0,0.0,72.68471168023267,101.868780351841,409.5089343984165,464.40260295691866,308.0349800448385,749.2842519036174,0.0,0.0,143.80572876734462,0.0,0.0,425.9144137262427,147.0304471531579,402.4075756296581,358.2412376239624,580.4199270465149,576.2687448647775,444.1425200460504,187.259543576175,132.3741388176365,81.9925050392842,59.57189753792087,39.976591424127975,26.09799848518511,126.05967744541616,150.19456433923773,453.6523174042133,480.27828088707565,129.37988863080932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.69201302740805,532.6661816566016,592.0498481953506,458.8557567813213,206.13314449314296,154.4210389206439,97.01884797317769,81.21478964270567,64.12525131788894,49.336722182949245,160.28650049483954,189.9177325644806,503.33703738563145,507.7756161661045,110.6706455131183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.19486580759832,551.9639909717032,616.5804792874311,488.1325636525216,224.0114166144897,164.86372747470256,93.5434609884672,61.75629532831088,36.69127183858133,16.593710326998043,40.77267082062573,56.2544409525156,170.6483874492537,36.63801623881562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.819659429217744,448.6426182262527,0.0,341.2481102987215,385.5540147038032,492.5702242329988,407.48889440730346,258.80476906142064,204.4262107006524,138.6022893902365,105.65819173516996,88.10588061238916,80.89433784411546,115.0192406939872,133.97364321059968,159.7429260972309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.1554965563208,509.6248709579689,447.2745002322716,289.1696429278342,227.0451494011432,158.4510187029145,162.2606304861546,132.9966784148977,110.94426911191452,207.14224628870355,248.7688431055725,553.2274341661449,636.5972391993698,502.51157558926303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.0405750035346,640.3912415826786,706.7394550907879,561.9053423279676,256.31920167235563,204.05801250227225,133.4218050130274,109.95628591626102,95.92251717800085,88.23259221183172,199.8021555209953,250.68053549716225,552.9620743673123,574.8005430712368,242.73443273212013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.27826159843266,304.9571736583789,263.65653784007594,589.762612005413,651.5877723334208,522.4870165013836,239.5372603461857,192.63101355254383,119.00606507644768,106.07505453333604,80.02755704792874,72.49188968108096,172.09730704287935,214.5126376562784,524.3491260931914,680.4954628062451,819.6670361939771,865.6752833915696,834.1461319302781,838.0016537133163,216.84762024600596,0.0,61.556127729191495,415.8711421704268,771.6249760053322,909.217245400012,707.3702584880128,686.8622615782351,604.3362823412979,469.69510773363487,191.74035955646215,147.45465555129164,88.3143120114722,69.32960889499303,74.00783787441175,39.348542626891,140.6948671810305,175.11451222960554,483.0549176748602,560.9550053321484,429.2493161115712,159.2617892993476,0.0,0.0,0.0,217.6896096423017,96.0767747773222,157.1774753085173,909.217245400012,218.44896103896104,104.17070774171395,550.9851897760094,639.4179495869604,497.4330114116055,204.8164456989356,158.13423970430813,82.68207323625053,59.66922673749268,49.33855858294117,38.11907283229989,144.60272636383837,190.9387709599887,486.00876706186506,559.6373883379451,306.4290482519036,47.77210938983256,432.4758708973764,220.55898462967824,0.0,471.4194873260488,572.0321700834158,0.0,0.0,0.0,125.180041849286,561.9833893276242,651.1626457352912,520.0693959120194,226.27661600452427,176.12728682514998,104.73631893922564,93.28269218961444,68.35815329926682,55.304103956696494,88.91756940881824,120.04454927187898,282.2978341580659,411.6566041889681,562.1569291268607,678.3184106158228,508.65984276221445,322.829018379754,0.0,0.0,0.0,269.32091361515626,464.37781155702766,484.4698638686352,382.68096691644286,449.7600676213367,457.7566713861566,389.1662134879118,250.32519209872552,197.4561545313163,140.0043807840682,115.91999489002444,93.8483033871261,79.66670444951626,106.99784552927632,129.89958982852298,236.230822160732,88.77892120942822,4.961034578174546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.40795180868898,380.6241989254913,334.26152652945814,209.1026032800792,177.46877701924825,119.41925507462987,117.16599228454284,89.6576386055624,88.75045700955343,204.42345610066448,254.86844567873808,545.5696461998344,557.0737739492234,75.71660806689422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.10718048514472,447.4140666316576,573.8942796752236,454.4428876007352,186.24217798065075,130.03915622790893,72.83162367958634,53.32262836541375,49.6259551816768,51.35768037405829,177.65976261840802,218.99529003655755,521.8855955040294,567.1142909050513,170.16816885136635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,427.4579079194522,555.7065741552382,443.9074608470845,178.28505681565713,124.76134265112805,64.91306691442306,25.570951687503783,0.0,0.0,57.66020514633112,93.63068998808345,402.221181030478,469.0973595362647,127.68305503827432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,387.5510996950173,523.8679892953081,399.5400370422735,131.67722502070245,74.68822407141847,12.099121346771424,0.0,0.0,0.0,73.65433087596695,98.8451477651431,395.1739960614813,442.8395942517824,94.6801925834663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.5229203611319,534.7734506473308,423.86315493526695,129.24583143139907,37.76189303387126,0.0,0.0,0.0,0.0,53.31620096544203,89.38676960675404,385.4300577043485,258.5954194623417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.52381091070674,489.9625362444709,370.7434487689604,123.96618145462624,70.94380448789158,8.569560562299287,0.0,0.0,0.0,0.0,0.0,27.82145987760296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.546942921775,442.7477742521864,360.6854860132092,217.3480392438044,188.6487801700632,113.47941930076144,61.21272093070227,48.67378178586576,30.621051665286497,51.217195774676334,79.73373304922139,23.737306295570683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.53719674415785,433.158093494375,381.4055871220537,223.24104681787887,164.31188927713032,101.82746135202278,78.38765185514329,56.01111795358607,45.60240279937791,73.11718387833007,90.8219162004403,15.542371331623276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.39946674476377,436.5820612793116,379.1266147320797,226.0599208054776,173.66926543596372,118.17693048009536,106.81420553008422,86.62941501888469,72.67644788026902,186.39184457999235,228.3315475954838,529.658158469835,569.0415926965725,248.5668391064612,0.0,0.0,0.0,0.0,572.4499510815779,0.0,380.5911437256368,32.5061162569934,29.67897846943104,96.9114185736503,487.2400732564481,635.6239472036517,511.2868129506575,249.3298633031044,198.22376972793924,137.84844719355294,117.74904928197772,106.87847952980144,97.39530997152148,201.1638461150048,246.93795231362728,544.1583728060431,576.0933686655491,176.8792926218416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.49791050473632,0.0,805.5818482559432,752.9047144876896,690.2458285633496,553.3927101654177,276.73537858253724,222.31550122195068,165.33935507261012,54.1581903617378,26.29449328432065,14.179762537617902,116.7179106865141,166.28418286845348,454.3914684009614,440.0051108642524,58.09359554442447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.18679836803942,476.921341701844,577.7562288582335,451.2934616145907,183.66754519197752,125.93388404596958,62.19519492638,33.538173052453,12.437018945284889,0.0,114.5105578962251,158.05251990466766,449.6737568217163,468.5749037385632,137.14602419664317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,387.5621180949688,542.7829092120943,411.66486798893175,157.54016430692167,110.15828991537234,52.29240796994608,25.682972087010967,0.0,0.0,20.81100290844459,34.83834424673305,103.67120694391144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.44060323968411,279.14748997192544,400.6152492375432,318.1608896002909,176.09974082527117,121.46041366565004,51.56519357314536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70082995697926,328.51451275474136,278.63146157419567,114.33701809698854,51.365944174021934,0.0,0.0,0.0,0.0,80.20476964714912,113.83568089919412,432.2343842984387,539.0338986285875,671.176651047242,264.423234836703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,432.3170222980752,481.6059980812344,339.83683690493024,78.0901550564521,30.12246906747995,0.0,0.0,0.0,0.0,71.30557528630001,117.28444008402174,426.3551497243037,609.0016565207732,533.6321280523521,318.3491205994627,569.5915944941528,338.169385712266,0.0,126.41593904384882,0.0,0.0,0.0,690.9115235604208,462.10159376704166,644.7940105633091,679.0621526125508,495.07599202197497,178.47971521480073,106.95744472945408,21.0524895073822,0.0,0.0,0.0,70.68119928904687,110.17665391529157,417.0152193653936,466.6916755468481,222.4293580214498,194.2663277453495,0.0,24.160596493708468,30.61095146533093,140.79035998061036,0.0,0.0,909.217245400012,840.4807937024095,262.2599556462201,500.3446235987962,647.5522833511745,508.5918959625133,211.66162666882107,150.1394723394801,62.25487792611742,33.89076185090182,17.256650724081517,6.663377370685302,107.8747265254186,138.36447559128274,423.4095641372624,566.7093647068328,666.3083546686595,700.6095519177557,180.5980026054816,0.0,0.0,0.0,652.3067229302579,698.9632193249985,909.217245400012,909.217245400012,594.8393397830785,688.330463371776,643.917129567167,508.0804585647634,227.53454999899012,165.3678192724849,99.22252796348286,64.13167871786068,59.82715713679788,25.040232089838625,130.78014362464907,165.8517106703561,457.7052521863829,472.75271372018346,227.0699408010341,459.189981579851,69.37551889479106,0.0,0.0,0.0,0.0,0.0,0.0,368.3983659792773,95.82426977843308,526.5987160832946,669.6478480539678,519.2852531154692,217.60238064268543,137.1818339964856,65.14353511340914,21.22327470663085,0.0,0.0,6.441172971662862,29.510947870170263,160.86496649229466,122.69080166023711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.6468027105088,185.21287578517905,388.64559409020217,312.44509462543675,177.08037842095695,26.922542081557637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.29884641796772,338.98107450869503,270.7881972087011,90.54645620165216,16.693794126557737,0.0,0.0,0.0,0.0,2.636152188402577,37.55254343479228,339.8496917048737,360.62672121346776,11.67858574862152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.7728588192524,585.971364222092,460.5957457736665,138.23684579184422,49.16960978368444,0.0,0.0,0.0,0.0,35.38926424430935,68.44446409888711,371.9022171638626,396.97458625355983,177.90124921734562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.8172974894469,552.2495511704469,390.4415932823009,104.67204493950838,47.36442859162611,0.0,0.0,0.0,0.0,22.891644099291067,54.61269935973824,356.0788766334754,395.80847225869,141.56440257720504,0.0,0.0,0.0,0.0,0.0,45.28378740077962,0.0,0.0,0.0,147.70348775019693,480.2424710872331,571.3747388863081,427.6332841186807,136.73099779846905,86.2318344206338,12.38835434549898,0.0,0.0,0.0,60.16505473531135,99.92403276039668,408.9258774009816,317.79360960190667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.1327655672477,546.6053757952778,419.1188155561391,135.56396560360324,82.97681543495385,7.71838916604391,0.0,0.0,0.0,66.88536050574619,126.49674064349335,428.42201791521074,453.9241046030175,177.23371782028235,0.0,0.0,0.0,0.0,74.3365534729656,0.0,0.0,0.0,0.0,0.0,436.2111084809436,580.228941447355,435.0596856860091,153.26777972571753,112.68793090424352,44.05982680616429,17.33469772373816,5.331987376542587,0.5233739976974814,43.15172701015936,33.936671850699845,154.59182411989255,29.49166567025509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.2113989012543,408.50993280281153,318.226081800004,171.11850584718547,114.32783609702894,50.33296917856638,17.386116923511945,4.772803579002646,2.8666203873886613,32.10119005877482,52.98289436690837,139.9603071842621,139.16606418775626,155.35668471652764,167.77074866191353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.7121110662277,460.8032589727536,405.6745312152855,218.98610803659795,152.7407329280362,68.61065829815595,70.5875428894589,59.01087734038901,29.49533847023893,126.48755864353376,152.9987471269011,443.96806204681786,637.638477994789,761.1051586516127,704.8250080992103,0.0,0.0,0.0,434.8696182868453,0.0,0.0,28.69742267374927,42.89554921128638,142.55881317283027,542.2834084142919,660.090304296015,526.9200860818808,233.26962717375932,175.11818502958937,118.36332507927528,91.76858039627558,83.63608303205349,74.41919147260207,187.5689769748137,207.9135342853104,497.1300054129386,545.1123826018461,323.4065661772132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.5346495526246,399.1442928440144,621.9712314637151,690.2944931631355,552.1320215709641,274.602399991921,213.00128046292744,125.97703944577972,78.85409745309124,60.01814273595766,58.167051544101305,153.76636232352408,207.02379848922465,518.805952717578,603.6053951445133,823.4004373775524,512.4262991456444,388.75485988972144,0.0,119.86182747268282,46.88512819373473,0.0,0.0,311.14308703116484,359.8627788168286,174.94464523035285,522.7909407000465,638.6466615903537,491.5014394377007,197.8794447294541,150.44431473813898,82.78858443578194,62.60103932459454,64.7009627153562,47.01000339318536,151.7362221324554,210.0107030760841,527.4893700793763,591.0012637999637,706.2959644927389,0.0,282.70918775625614,336.448678919836,0.0,0.0,0.0,507.3743627678698,51.67996857264042,909.217245400012,100.82019595645411,555.362249156753,688.9768761689321,590.2657856031992,300.6306152774131,236.60636595907985,169.38769885479994,133.98925261053097,79.16353085172992,51.17312217487023,162.87031528347237,204.05984890226412,512.1444117468845,616.3408290884854,872.2881597624771,772.9003557997212,281.56878336127323,390.3727282826039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.76642037123065,528.1293554765608,436.29007368059627,170.0166658520329,117.45614348326636,62.42566312536607,34.342516248914386,9.953287956211753,2.833565187534083,42.757819211892304,71.4524872856537,217.8034664418008,216.74570004645437,0.0,0.0,112.3390149057785,0.0,22.09648290278928,0.0,137.82181939367007,65.17567211326775,0.0,0.0,0.0,111.05720771141766,350.323599058795,280.4109331663671,150.38646813839347,103.42237474500617,50.46335357799277,27.463361879178365,15.36607693239886,6.375980771949668,30.81846466441801,41.36674621801216,123.9533266546828,76.837730261962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.2130721455838,278.2246989759852,253.4700270848902,108.9205563208176,55.55569075558967,0.0,0.0,0.0,0.0,79.78056124901538,130.7094422249601,440.1960964634121,517.3854973238269,294.39236450485754,0.0,909.217245400012,669.7332406535921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.3789233705641,607.4333709276726,527.3828588798449,245.2282639211488,181.28206160247217,106.5965921310416,58.7739817414312,45.33153380056957,12.24327874613722,126.96777724142108,184.8915057865929,488.4355696511886,554.802147159217,325.0859539698249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.5952369574438,282.8496723556381,654.9612391185797,759.9528176566823,611.9564241077741,300.1852882793723,221.3458820262164,146.980864353376,105.8684595342449,70.50674128981439,59.612298337743134,148.88521114499807,200.66526351719816,508.8003273615965,593.6025243885198,356.3626004322272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.25183015895458,226.7586710024035,552.1402853709276,528.2009750762456,414.3377481771727,151.26059453454786,109.46780351841004,52.44942016925532,55.465707155985534,33.640093252004604,38.66356542990446,126.62161584294398,144.32542996505825,459.23680977964494,524.2462876936439,368.22298978004886,213.5981104603017,0.0,0.0,0.0,0.0,0.0,196.31391373634145,0.0,0.0,114.98710369412858,434.7025058875805,573.7997050756397,458.538059582719,170.06349405182686,110.16012631536428,61.20262073074671,40.26123342287572,35.96773024176446,13.76289973945184,132.06195081900992,185.3166323847226,479.4583282906829,672.3703110419906,434.5106020884248,342.60612809274704,38.24027523176668,0.0,0.0,0.0,0.0,0.0,0.0,116.73535648643735,621.6801620649957,560.3003287350286,560.0524147361192,450.31741501888473,168.19771166003514,114.70888909535256,61.32657773020137,0.0,0.0,0.0,0.2396501989456888,20.586962109430228,168.9047256569247,276.11651178525983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.350589182202,416.9546181656602,324.3605759730161,151.4166885338612,44.49229900426168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.23016392316856,435.63080608349657,365.1222283936903,186.2743149805094,129.4156984306518,57.62623174648058,42.486032013088,6.460455171578033,0.9145271959766516,94.55531738401568,128.20642903597178,456.7163507907333,547.4069643917513,395.95813885803153,43.99371640645513,0.0,407.1794610086647,0.0,0.0,0.0,0.0,0.0,357.1256246288704,547.2242425925552,530.8398818646361,639.7687019854175,511.8175325483226,205.3095190967664,145.981862757771,75.14273306941892,32.34451305770435,19.07376851608733,2.220207590232474,23.16251309809941,35.35161804447497,1.2992529942840985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.9865533113853,480.6942254852458,397.5429520510594,195.98795273777543,119.59187667387044,46.34706299610188,20.945060107854815,0.0,0.0,58.01371214477591,91.52342099735414,392.0273246753247,470.85295792854106,313.61947242027026,0.0,0.0,0.0,0.0,0.0,0.0,290.4615503221507,0.0,0.0,0.0,234.12722596998648,386.0076055018077,275.6078289874977,8.286754963543455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.32417709195937,418.3805827593868,202.93229930722467,369.0236601765264,0.0,0.0,0.0,0.0,492.6427620326796,0.0,0.0,0.0,0.0,295.03510450202987,447.56924243097495,326.7212681626305,38.74712162953687,0.0,0.0,0.0,0.0,0.0,0.0,31.21420886267698,341.2462738987296,422.349961341924,228.7667743935691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,909.217245400012,400.1561492395629,75.73589026680939,385.2601907050959,508.6433151622872,359.4220428187676,77.82387705762356,20.596144109389837,0.0,0.0,0.0,0.0,0.0,0.0,86.27315342045202,169.6907048534669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.22391908868735,286.7593679384379,209.23390587950152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.5930990890913,346.7334370745895,317.3372642039143,163.3340062814324,97.76626276988952,29.11061267193149,16.68277572660621,0.0,0.0,57.45544654723193,88.7440296095817,416.8756529660075,535.518110844055,411.5500929894367,35.10186764557371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.39695001110864,0.0,231.12930298317545,457.28379838823696,362.3189638060229,95.10440098160004,47.03754939306417,0.0,0.0,0.0,0.0,35.74644404273797,72.97761747894407,388.8466798893175,522.5981187008947,359.40735161883214,0.0,222.0079042233039,672.5163048413483,0.0,901.1572858354708,0.0,0.0,0.0,54.35927616085314,550.6179097776252,572.6528732806851,610.3055005150371,469.3296641352428,165.62950627133364,109.03716772030458,18.111494920320737,0.0,0.0,0.0,58.5554501423926,110.10227971561876,434.8861458867726,533.2198562541657,385.209689705318,14.013568338349057,0.0,0.0,0.0,0.0,0.0,0.0,136.18191420088465,900.9846642362304,360.7194594130598,591.31804279857,658.835124901537,533.1923102542869,230.8005873846216,152.87111732746257,74.27962507321605,46.67853319464362,22.82277909959403,13.322163741390805,115.8667392902587,170.4959662499243,515.9723875300439,632.2752718183838,470.3617209307023,77.10584466078245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.61074680374058,306.8661114499808,785.8552395427279,652.2231667306255,511.6384835491104,215.13425905354367,161.1211442911676,125.3012442487528,89.49052620629759,69.59405049382966,54.19950936155602,162.03658968714024,204.16911470178343,553.1631601664276,655.6104065157238,691.6442471571974,516.9585343257054,212.290593666054,0.0,30.35477366645796,0.0,0.0,0.0,739.0729497485407,909.217245400012,414.9924247742926,550.0082249803073,636.0297916018662,512.7513419442145,234.61019916786168,119.58177647391489,41.30706321827473,33.939426450687726,24.27353509321161,8.174734564036276,30.996595463634343,68.9145824968189,228.20575419603725,230.9126077841288,248.1086573084769,162.73350348407425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.51087315949997,424.93102153056896,342.0350076952596,176.52762202338872,97.1483141726081,20.801820908484984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.61927886732241,91.67400579669165,351.625606653067,316.85888200601886,119.96007487225062,51.30993397426835,0.0,0.0,0.0,0.0,51.511019773383694,70.78403768859445,362.9139574034053,473.5644025166126,280.0142707681121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.3776982084789,518.0420103209387,583.9990706307689,586.9079282179717,475.8341929066268,174.2027396336168,119.81224467290096,51.43297277372705,25.92904968592838,0.0,0.0,94.23578378542142,149.43429474258247,471.96122532366536,555.9296967542566,453.19413560622894,23.93839209468603,66.66591070671164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,461.92805396780506,597.3496985720345,465.5255615519783,190.05729896386663,140.9528813798954,71.26609268647371,41.91858441558441,19.926776312334635,0.059682999737432,91.64829619680476,139.520489386197,469.39761093494377,595.4012781806064,436.4333128799661,14.209144937488638,0.0,0.0,0.0,307.5382338470239,0.0,95.42117998020642,0.0,153.3586815253176,82.52138823695745,502.0396207913393,638.8909027892792,487.9314778534063,194.9972149421341,144.5503889640686,87.94335921310416,44.626356203671904,26.99875268122236,0.0,115.82909309042434,154.27137232130232,475.6927901072489,586.2945706206701,455.9276169942033,63.75062571953708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.04760534022744,100.85508755630062,598.3753279675224,620.1880870715598,459.3001655793662,169.3491344549696,119.64237767364828,54.800930358910136,22.507836500979582,16.051054129385392,0.0,130.71311502494396,152.8802993274222,491.5051122376846,582.4473126375957,409.8945783967199,47.678452990244594,0.0,0.0,0.0,0.0,340.3179737028135,0.0,0.0,8.427239562925411,106.85093352992266,713.6608466603382,606.727275130779,461.6654487689604,175.7682706267294,126.58580604310154,56.67497655066551,20.5272791096928,0.0,0.0,25.503923087798672,52.07112177091959,216.92383084567064,123.60441065621782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.1190617236573,455.78254139484153,361.2033508109309,182.88156599543535,136.07540300135324,46.45173779564137,0.0,0.0,0.0,9.294020359112116,25.546160287612853,149.515096342227,86.77632701823838,0.0,14.736191735169962,0.0,0.0,0.0,14.327592736967544,0.0,0.0,0.0,366.314051988447,82.28632903799156,137.32323679586355,284.1011789501323,236.98741895740343,87.59536141463514,46.68220599462746,0.0,0.0,0.0,0.0,48.58012538627779,78.31327765547051,417.2925157641736,499.2795116034821,340.10586950374665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.79992084587263,435.0560128860253,328.0003207570035,78.95142665266305,34.56012964795702,0.0,0.0,0.0,0.0,75.13997846943104,108.53766692250208,444.84494304296015,537.7061814344288,368.80696497747977,8.198607763931248,0.0,465.1445085536548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,401.44713843388337,510.94983355214,390.63716988144046,120.81859186847367,62.85354432348368,2.694916988144049,0.0,0.0,0.0,61.53684552927633,95.42209818020238,430.7000721051887,535.1159392458242,392.60211787279593,628.388531235483,884.842708307245,178.00041481690937,0.0,0.0,0.0,0.0,141.69662337662336,909.217245400012,532.1042432590738,566.0280603098302,607.6638391266588,453.2887102058128,154.65977091959363,110.723901112884,41.39061941790713,20.371185110379518,0.0,0.0,100.32712255862334,144.27768356526832,472.89411651956135,584.1551646300823,453.8332028034175,57.98524794490113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.71604663610105,559.0451493405506,665.3460810728928,503.91366698309474,211.6708086687807,164.43860087657288,81.15143384298439,59.44885873846216,44.67410260346186,34.07807465007776,158.69801450182788,211.56429746924923,557.5117553472966,613.1207017026519,426.557153723415,115.99345088970128,0.0,838.8408885096242,0.0,0.0,499.7597302013694,0.0,196.0127441376664,52.27863497000666,206.61244489103436,562.9530085233584,633.4707682131244,490.0350740441519,201.3392223142332,114.03401209832158,46.27268879642908,36.80329223808851,4.5854907798267055,0.0,30.75602706469269,59.2339999394074,240.1184809436287,274.97243459029306,33.04877245460605,0.0,0.0,0.0,459.7978299771768,174.69214023146372,163.4781636807982,0.0,0.0,0.0,0.0,306.35283765223886,473.5607297166287,360.6056026135606,195.7528935388096,126.60141544303286,61.397279129890336,23.614267496111975,3.266955585627436,0.0,22.958672698996185,50.69198537698693,183.37463939326616,127.1073436408071,161.96956108743512,0.0,0.0,0.0,0.0,0.0,0.0,307.6465814465472,294.21790650562497,442.0921794550706,234.57806216800307,321.4278451859183,468.6942697380381,393.09978227060657,209.6627052776151,143.41182096907758,71.1852910868292,66.21323810870311,38.11172723233221,32.823813455595726,125.79707224657146,169.9863652521662,512.9974195431319,623.739684655935,545.6137197996404,639.2453279877199,909.217245400012,0.0,137.02482179717637,0.0,0.0,0.0,88.49611561067238,207.80151388580316,167.9038876613278,568.1454295005151,647.8075429500515,483.90700727111147,172.4728508412272,101.43998095372746,39.12633822786856,0.0,0.0,0.0,0.0,0.0,269.2428666154996,388.7401686897861,441.1905070590374,0.0,89.14528300781645,0.0,0.0,41.69546181656601,130.08873902769082,103.77679994344692,0.0,0.0,0.0,176.9959040213286,284.7466735472925,158.23983270384358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.2948721496233,277.9281203772899,113.26180590171882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.20777316151966,206.69324649067883,82.31020223788653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.85191533194643,239.24251814748237,73.1557482781604,0.0,0.0,0.0,0.0,0.0,53.79182856334956,387.9596986932197,326.35857916422617,0.0,0.0,328.7688541536224,437.4378236755469,302.5827084688251,23.504083496596717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.48506675284284,354.3673518410051,150.30566653874897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.12878305831028,199.7672639211488,412.7593623841167,435.4976670840824,293.1160665104724,5.221803377027327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.74604302074287,186.64894057886124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.589600553412373,199.47527632243344,125.8843012461877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.77338985276003,389.3177164872452,298.22584948799255,130.4844832259498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.590474500616025,0.0,510.34933075478176,415.81605017066914,274.6822833915696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.74075502413604,415.6783201712751,373.0279303589101,37.920741633172426,0.0,0.0,0.0,0.0,643.9033565672275,369.6884369736018,687.516019975359,204.28297150128253,0.0,365.6456023913878,431.4034133020945,285.0588615459191,4.039161782230211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.667948960837,394.8719082628104,235.7487671628527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,385.58523350366585,468.7989445375776,337.35861511583283,62.85721712346752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.07912554785804,449.5883642220921,273.33069299751565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.5266567631436,477.7302758982853,340.2573725030801,50.470699177960455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.4835981701036,488.2326474520813,277.2201881804043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.0375797903496,303.4871354648462,77.64941905839106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.3062086203066,80.85669164428107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.21599545555532,290.5138877219204,237.55394835491103,60.69669253297247,4.745257579123831,0.0,0.0,0.0,0.0,0.0,6.0289011734766005,367.4113009836198,486.6946624588475,284.32981074912647,0.0,0.0,0.0,140.13935618347438,0.0,0.0,766.697914827008,833.1315209347417,159.28658069923856,193.77325434751876,486.43573005998667,494.5094626244673,361.0591934115651,72.24030288218779,20.806411908464785,0.0,0.0,0.0,0.0,0.0,38.97024422855527,414.61045357597305,543.9591234069197,340.0608777039446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,530.6029862656784,0.0,450.3761798186262,487.1684536567632,363.6880000000001,72.32845008180001,5.061118377734241,0.0,0.0,0.0,0.0,0.0,0.4205355981499061,368.21931698006506,506.3129235725394,526.1588982852295,566.8810681060775,263.5261534406495,78.17462945608047,0.0,93.16424439013552,441.4843310577447,679.8591502090445,681.356734402456,217.59319864272587,605.9807785340632,542.765463412171,532.2236092585485,506.46075377188913,445.66581383934886,436.9346500777605,424.3534737331098,426.0622439255923,429.9544937084688,428.0978933166367,487.7460014542222,493.2698926299207,626.6283418432267,681.2153316030781,637.7468255943124,223.57159881642465,50.91418977600937,0.0,0.0,0.0,0.0,0.0,182.19107959847307,521.3034567065905,503.4683399850539,576.2714994647654,538.4177864312982,514.0955867383007,455.7531589949708,447.8649028296742,437.2330650764477,434.134140090081,429.2832895114217,426.69396552281313,488.8496778493668,497.52115861121774,630.8786896245279,669.9067804528287,437.7050198743714,197.2642507321605,0.0,0.0,0.0,0.0,0.0,400.8594904364687,0.0,0.0,176.91142962170022,471.90980612389166,505.14221857768985,377.1589121407365,73.08137407848761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.7909103633536,117.80414128173538,8.48049516269112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.99303051847064,3.2164545858496094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.5458505180667,254.21009628163443,202.00491731130452,35.501284643816525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.6945325079275,391.8023656763144,203.39507210518877,0.0,0.0,0.0,0.0,0.0,223.121680818404,909.217245400012,909.217245400012,483.1898930742663,127.64449063844395,575.1347678697663,521.0959435075034,367.5793315828806,81.38282024196643,15.432187332108017,0.0,0.0,0.0,0.0,0.0,10.090099755609865,393.8132236674678,514.1268055381632,546.2399321968855,139.32950378703725,9.24719215931813,392.3991956736887,559.9670221364948,584.9181888267254,508.9610123608895,392.18892787461374,479.8908004887803,337.13824711680235,3.8582763830259945,436.8483392781402,422.7420327401992,271.11691280725495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.0695867786956,426.02092492577407,460.01727977621135,266.8004546262447,0.0,0.0,0.0,0.0,453.46959560501705,0.0,0.0,0.0,0.0,261.3573650501909,270.15647561148023,149.3378837430066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.32315933832888,335.18248112540647,279.5000787703742,2.181643190402133,0.0,317.67699820241967,0.0,0.0,0.0,0.0,0.0,0.0,16.564327927127305,388.929317888954,335.6443357233746,208.68023128193727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.381879885278,356.99615842944,314.903116014623,45.88520839813374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.15470562097312,192.69712395225304,485.987648461958,425.88319492638,281.0904011633778,7.733080365979278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.468229443961945,71.17702728686554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.01638373290785,301.6736904728242,25.856511886247503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.1619295106138,0.0,139.2578841873523,219.635275433742,160.21579909515057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.7230050089879,377.0551555411929,209.55160307810385,46.84931839389228,0.0,0.0,11.49127294944558,503.4123297853002,0.0,0.0,0.0,0.0,389.8723092848055,491.2728076387065,440.1483500636222,293.5586389085254,15.740702530750744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.4154190583911,478.3087418957403,285.0561069459313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.645931570762053,471.10638112742623,424.43060253277054,276.9768651814748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.7481531780817,409.0856442002787,700.5572145179859,160.5803244935469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.0347173355416,218.58944563834297,381.29540312253846,303.72311286380807,165.2300892730908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.6678936599948,347.188864272586,193.78427274747028,0.0,0.0,18.92134731675789,0.0,0.0,0.0,0.0,0.0,0.0,39.49729102623659,507.60574916685175,425.71883712710303,272.4786034012644,0.0,0.0,0.0,0.0,0.0,0.0,62.36965292561249,100.54565415766194,470.9750785280039,603.8450453434591,425.3038107289289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.63993284320656,694.649515743976,655.4065661166205,564.9069381147624,432.61911009674617,154.44583032053487,94.5498081840399,25.96026848579104,0.0,0.0,0.0,0.0,10.944943951849083,214.11597525802347,112.8109697037022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,347.6929560703682,343.3755796893619,237.4309095554524,61.98859992728889,0.6280487972369777,0.0,0.0,0.0,0.0,0.0,0.0,113.76038849952536,55.92113435398195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.49562052877135,365.41605239239766,358.26511082385736,288.02832033285534,111.56589050917978,47.60132419058391,0.0,0.0,0.0,0.0,0.0,0.0,2.721544788026903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,368.6591347781301,393.9068800670558,318.77424719759244,131.98482201934922,61.36606033002767,0.0,0.0,0.0,0.0,80.77313544464866,106.19533873280686,475.34754690876775,610.515768314112,884.5268475086344,909.217245400012,909.217245400012,855.4961182363515,755.3452900769526,787.5153451354245,774.299692593565,760.491801054311,737.1364659570601,557.0958107491264,302.5735264688655,612.9627713033468,526.4784318838239,393.59193746844136,106.59291933105774,45.72635979883258,0.0,0.0,0.0,0.0,29.180395871624487,66.56674510714791,419.0527051564299,540.6811494213408,381.189810123003,0.0,351.5567416533699,377.9072451374442,0.0,0.0,0.0,69.04955789622508,0.0,339.3400907071156,312.8858306234978,582.3150918381774,489.4079434469109,351.7468090525338,79.88248144856698,18.65966031790915,0.0,0.0,0.0,0.0,0.0,27.477134879117774,398.039698248874,512.574129344994,345.37725568055583,622.1879266627618,589.995834804387,446.75663543454993,746.3056111167216,678.0760058168892,612.629464704813,297.9577350891721,0.0,0.0,0.0,468.6860059380744,403.38637682535193,290.3981945224294,24.24047989335703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.13616180242775,493.9392604269759,339.44292910666314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.92999828320978,629.3223406313748,504.5995623800772,369.6131445739331,85.0537838258165,33.126819454262694,0.0,0.0,0.0,0.0,0.0,0.0,148.4848759467593,205.89992169416897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.65117525398396,504.0330329825695,401.71158003272006,293.23084150996743,141.96473777544384,41.420920017773824,0.0,0.0,0.0,0.0,0.0,0.0,39.312732827048535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,407.4540028074569,393.19435687019046,248.4539005069581,57.31863474783381,3.0998431863626266,0.0,0.0,0.0,0.0,8.535587162448747,60.55161693361072,409.3739589990103,545.7128853992042,369.8325943729676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.594387913796933,226.87160960190664,708.388542283533,582.4656766375149,426.8776055220052,134.20686600957364,84.75261422714144,11.282841550362544,0.0,0.0,0.0,56.29208715234999,74.16393187372503,452.34939160994526,572.5500348811375,367.93100218133344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.97610464341258,570.6677248894185,446.2782532366545,339.8616283048212,59.62239853769869,0.0,0.0,0.0,0.0,0.0,0.0,30.82672846438165,405.59189321564907,537.1065968370665,322.75280778008926,542.442257013593,472.03743592333024,0.0,0.0,0.0,0.0,0.0,0.0,41.71107121649735,228.4233675950799,637.3262899961625,485.2503338652017,334.9988411262144,52.67713376825352,7.397019167457736,0.0,0.0,0.0,0.0,0.0,0.0,339.8799923047404,470.6518721294258,633.9188498111531,725.3412688089516,325.5441357678092,0.0,0.0,746.9391691139343,909.217245400012,0.0,779.2405267718284,673.8504494354789,159.7970998969926,516.0779805295792,400.5142472379875,268.1566360202783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,353.1057450465553,481.7290368806931,381.0787079234918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.453626749611198,231.9455827795844,620.8785734685222,485.16677766556927,356.8015000302963,78.78706885338612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.6825821130658,27.905934277231324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.46647324836905,30.437411666094405,378.3736907353921,258.07571826462805,60.387259134333775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.9977348669992,281.05275496354346,217.16807204459613,60.21831033507705,0.0,0.0,0.0,0.0,0.0,6.256614772474804,39.35405182686676,409.1196176001293,512.062691947244,159.2691348993153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.76775070186423,574.2330954737331,429.3062445113207,255.07044967784935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0824250368605,413.7978465795479,528.0219260770334,263.0762354426289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.71094120498475,301.5671792732928,487.3263840560683,343.0404366908364,208.54801048251903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.7823063359657,478.9983100927068,321.0697471874937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.8474321867868,601.8057231524308,416.7783237664357,240.27824774292583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.30123320070288,434.02028329058186,595.4517791803842,455.1388831976733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,696.2159649370847,320.68410318919024,274.2617477934196,504.25064638161217,396.3336826563794,285.409613944376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.4077886530266,436.0669510815778,585.5278736240432,782.3385335581992,652.3801789299347,301.9950604714104,44.57493700389812,0.0,296.20213669689565,533.2336292541052,736.4762801599644,879.5465307305448,495.4203170204601,524.8210808911151,641.7657869766314,493.400277029347,367.9989489810346,76.59624366302438,10.767731352628708,0.0,0.0,0.0,0.0,0.0,0.0,136.56204899921232,187.88667417341605,101.36652495405065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.85568213124355,229.0110155924946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.77625511502494,322.9887851790511,283.79174555149365,206.3663672921169,36.87583003776938,0.0,0.0,0.0,0.0,0.0,0.0,3.5571067843509523,359.6818934176244,497.9233302094484,623.3053760578456,592.0755577952375,323.3753473773505,275.9879637858254,184.2423383894488,0.0,79.56111144998081,558.8881371412414,582.4500672375835,898.6395814465473,561.5132709296925,663.9853086788795,485.6525054634324,349.49079166245883,55.03048035790026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.2269916988144,468.4426829391448,296.7236742946012,144.03803336632265,0.0,0.0,0.0,0.0,145.9515621579043,480.3012358869746,527.6619916786169,424.9576493304518,324.4588233725838,652.8925345276807,494.82073242309787,355.0385560380521,60.34777653450749,0.0,0.0,0.0,0.0,0.0,0.0,10.531753953666865,368.5838423784613,506.8693527700914,387.7108664943144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.42862238694432,693.165704550504,413.5233047807558,733.7574899719255,533.7992404516168,391.6774904768638,92.45263939326614,27.79575027771606,0.0,0.0,0.0,0.0,0.0,30.049013067803116,391.2082902789279,510.8763775524631,248.2417963078912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.18234842762215,0.0,180.87529900426168,560.1423983357233,408.77070160166426,268.8030488174345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,342.3141404940316,452.16299701076525,87.9543776130557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.30941954313184,565.5827333117894,413.80243757952775,291.0932719193715,14.984105734079296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.24708705136233,15.276093332794732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.2092997919654,23.815353295227325,360.28147801498653,241.44160713780775,159.37197329886288,16.349469128072553,0.0,0.0,14.053969138171317,0.7373145967562764,0.0,38.497371230635615,66.32801310819818,193.9275119468401,28.843416473106988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.1774836097029,452.9526490072913,394.3136426652663,332.3672799377916,165.29895427278785,103.50593094463856,37.41205883541031,26.19257308476904,8.720145361636808,0.0,100.0700265597544,135.44735420411627,504.4765235806185,639.0139415887378,491.6318238371271,18.58987711821615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.2475737714851,437.6710464745208,698.3838351275474,512.2371499464765,367.46639298337743,85.39719062430571,21.79898610409808,0.0,0.0,0.0,0.0,10.257212154874674,43.96800680656823,407.7120170063218,539.6904116256993,592.3905003938519,201.6440647128921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.5760819615843,418.1592965603603,720.682322029448,540.5516832219103,406.9499110096746,122.82302245965542,57.08357554886792,0.0,0.0,0.0,0.0,42.625598412474,76.85793066187311,440.2778162630526,570.8045366888166,243.737107127709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.90425273171618,408.5521700026257,718.8303126375957,542.1833246147321,410.20584819535054,132.09133321888066,67.17734810446164,0.0,0.0,0.0,0.0,21.884378703722405,61.098864131203165,433.1727846943104,571.030413887823,404.5864642200723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.40646112984993,363.2445094019511,669.9150442527923,491.3719732382704,366.3434343883178,89.15630140776797,36.45070343963968,0.0,0.0,0.0,0.0,70.94655908787946,109.7689731170851,487.7404922542465,624.8938620508574,504.8649221789097,23.965938094564844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.1975207933591,550.1487095796894,791.1936543192422,611.2319643109612,463.5330675607441,166.829593666054,119.9674204722183,56.665794550705904,41.88736561572176,27.08965448082245,23.078038698471044,40.60188562137707,62.799370523722,283.04983995475754,276.9116729817616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.2280869099796,530.5442214659369,383.4935739128679,304.56051126012403,139.6903563854497,75.77537286663569,6.589003171012503,0.0,0.0,0.0,0.0,11.609720748924484,124.97895605017068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.5888482559431,478.7586598937609,417.3274073640201,343.5482012886025,152.44874532932076,90.59052980145826,17.274096524004765,0.0,0.0,0.0,0.0,0.0,16.98853632526105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.7431501080568,448.5654894265921,395.7497074589485,319.9669889923451,161.50403368948312,87.48150461513603,13.65087933994466,0.0,0.0,0.0,22.550073700793764,44.40874280462928,394.6561312637596,533.8304592514795,376.7806137424007,0.0,0.0,0.0,0.0,101.97161875138858,0.0,614.4300548968916,0.0,647.5311647512673,479.1433856920684,674.1966108339561,493.65553662822407,361.7000970087455,91.46373799761668,30.30610906667205,0.0,0.0,0.0,0.0,0.0,16.879270525741752,375.9863707458949,531.469767061865,696.7815761345963,735.8978141625093,208.1192110844055,0.0,0.0,0.0,0.0,382.9509177152552,0.0,237.35561715578356,492.7529460321948,703.8636527034396,521.1905181070873,383.2199503140717,101.659430752762,40.62759522126397,0.0,0.0,0.0,0.0,0.0,28.35126127527216,383.0050915150168,539.3350682272627,379.3892199309244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.34682512976917,478.4657540950497,742.2021753347741,570.959712488134,427.069509321161,139.9924441841207,78.71177645371736,17.408153723415,0.0,0.0,0.0,94.69304738340976,148.2378801478459,504.1358713821171,650.936768536285,694.4530209448405,145.78077695865565,93.94655078669386,95.74163177879664,0.0,475.8507205065542,0.0,0.0,0.0,437.5810628749167,401.5316128335117,579.907571448769,456.5923937912787,347.38811367170933,99.65316376158836,47.30474559188867,0.0,0.0,0.0,0.0,0.0,0.0,162.3111314859324,96.9371281735372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.6819045262669,352.7302012482075,237.3152163559613,155.15376251742038,15.692956130960798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.7845686615095,346.11089747732825,288.5342485306295,227.1966524004767,70.13395209145443,6.951692169416897,0.0,0.0,0.0,0.0,2.4341481892912684,38.82333222920159,394.5248286643373,536.977130637636,619.8621260729939,532.7827930560885,0.0,235.3557775645816,696.1030263375816,320.6235019894569,689.2468269677445,684.8009025873038,456.1186025933631,780.5599801660237,624.645948051948,725.5515366080265,550.9998809759447,409.98364379632807,126.45817624366302,60.805040132495805,0.0,0.0,0.0,0.0,50.93071737593666,87.27399141604896,447.8070562299287,593.2196349902042,592.8826555916867,209.13474027993777,217.2204094443659,711.6224426693058,528.0164168770577,678.2679096160449,598.1870969683504,821.6861579850943,909.217245400012,840.6056689018602,665.8428272707074,702.7103935085132,523.617320696411,380.7233645250551,103.6794707438751,39.90129902445921,0.0,0.0,0.0,0.0,12.133094746621962,41.77626341621054,394.7782518632223,540.8464254206136,630.1478024277433,450.0658282199915,508.47895736301024,384.25108890953527,381.5185257215568,0.0,0.0,341.6190630970895,51.44307297368262,387.0304802973076,578.1942102563066,709.3618342792511,544.4843338046092,413.3736381814143,140.64069338126882,78.62822025408494,7.081158368847327,0.0,0.0,0.0,26.440487083678374,58.62156054210176,416.8600435660762,572.8815050796793,491.77598123649295,471.78584912443705,0.0,0.0,0.0,0.0,0.0,0.0,483.4451526731434,392.2587110743067,632.3680100179757,754.9945376784957,567.0610353052856,420.19219135141685,131.82689162004405,68.66207749792974,10.21222035507261,0.0,0.0,0.0,89.57683700591788,129.06770063218275,494.2174750257518,642.3975085738523,638.5759601906648,253.2074218860455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.77706265274384,539.2450846276585,691.7360671567934,530.0759394679969,403.6829554240472,147.65206855042317,97.68821577023289,40.58994902142958,24.634387691624084,7.7468533659186845,0.0,29.96729326816263,58.12940534426693,263.8787422390984,352.3243568499929,163.21188568196965,0.0,16.017998929530812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.1797016218618,501.7237599927289,384.6036777079841,305.45483805618954,171.37743824604632,121.18311726687,59.82072973682616,28.55418347437943,5.591837975399406,0.0,11.9788371473006,34.55094764799742,150.72895673688677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.45154692896529,394.19427666579145,353.19205584617555,295.5171594999091,136.3875909999798,75.12712366948759,13.407556341015129,10.95596235180061,0.0,0.0,76.18305366484215,87.53843301488558,430.97277750398905,561.0807987315951,566.7589475066147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.01141936135406,495.65445801943,338.7405061097534,208.61779368221204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.67698990123404,449.2541394235624,134.47773500838198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.68535331542485,403.0732706267295,510.8635227525196,339.8891743047,202.6504119084648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.9583601219931,450.6773494173012,161.51229748944678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.3587423804811,435.56653208377935,555.1097441578639,396.1206602573166,266.26055302861994,14.423085536547433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.50069550200965,489.866125244895,646.5578727555493,559.1691063400053,433.1057560946052,493.4287412292217,0.0,291.963725515542,625.1766676496131,474.98669431035535,679.0649072125386,870.0936617721314,562.3047593262104,578.8167498535678,401.9539848316536,257.2199558683929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.106984124739956,359.17045601987434,502.7879537880472,485.92061986225286,573.7905230756802,79.24892345135424,0.0,0.0,0.0,481.3351290824262,857.023084829634,751.3502018945284,778.7547989739654,573.9401896750218,589.572544606249,417.4587099634425,268.7764210175517,3.621380784068186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79250615014845,15.838949930318517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,372.4669101613783,400.2865336389893,277.3331267799075,164.7957806750015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.6361853325524,305.14265005756295,259.4824006584396,200.669854517178,56.08365575326695,2.393747389469007,0.0,0.0,0.0,0.0,29.308025671063,68.03219230070086,441.038085859708,596.3057051766274,342.2792488941851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.35268279776213,572.3259940821232,643.5810683686454,483.4846352729696,358.12003522449555,97.4504019712791,51.37053517400175,5.755277574680374,0.0,0.0,0.0,101.96151855143302,129.54149183009835,478.5823654945365,620.3405082708892,391.58383407727575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.9599421138737,523.685267496112,587.7480812142757,434.1938230898184,316.4190642079538,65.20597271313446,13.359809941225182,0.0,0.0,0.0,0.0,70.84372068833189,107.90594532528124,476.5825259033346,654.1431229221789,750.0739039001434,762.776282644261,418.9397665569268,81.41403904182908,183.39943079315708,242.226668134354,727.3943639999193,586.8950734180283,909.217245400012,719.2251386358587,668.2751390600068,704.5954581002201,545.7982779988286,433.11401989456886,173.65916523600816,127.71702843812486,75.09315026963705,65.87074951020986,55.9036885540587,46.03487499747531,152.23021373028217,196.2551489366,545.2574582012078,714.1796296580558,614.956183494577,827.0163089616449,633.0961426147725,0.0,0.0,0.0,0.0,0.0,0.0,281.7900695602997,638.6650255902729,715.2640238532852,557.9818737452283,434.41419108884895,168.87167045707014,118.0291002807457,60.15954553533558,34.26263284926581,13.279008341580658,0.0,97.06108517299188,129.26511363131428,493.47740582900775,663.0726178828946,400.06983843994266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.967708085072,574.0999564743189,651.1589729353072,499.9709162004402,380.5323789258952,140.3367691826059,88.9533792086607,19.433702914503847,0.0,0.0,0.0,0.0,6.731324170386379,190.27032136292945,236.8001061582275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.7273221910283,390.5352496818888,277.95474817717275,186.26329658055784,58.78867294136656,11.449953949627355,0.0,0.0,0.0,0.0,0.0,0.0,7.311626567833411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.8772460059381,370.4863527700915,326.4375443638787,267.7709920219749,133.3566128133142,80.19926044717334,19.466758114358427,16.341205328108906,0.0,0.0,0.0,82.02464203914282,125.42336484821556,424.6472977318172,589.0436614085759,531.6221882611944,120.51558586980671,0.0,0.0,0.0,0.0,0.0,0.0,470.6987003292197,909.217245400012,696.4794883359255,672.7991104401042,516.5196347276363,370.7884405687625,95.38537018036396,53.47504956474318,0.0,0.0,0.0,0.0,48.639808386015225,71.65265488477309,370.8857697683344,545.2501126012402,710.3580812748683,0.0,0.0,0.0,47.22761679222799,230.40943418634245,759.2136666599341,858.923758821272,863.0822866029771,909.217245400012,690.6700369614833,648.0793301488559,480.2534894871847,335.6103623235241,74.32002587303832,16.013407929551008,0.0,0.0,0.0,0.0,9.443686958453675,41.35021861808488,342.0304166952798,192.59428555270543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.137204459615,873.6526049564744,634.8315406071378,594.7732293833694,449.1053910242168,331.66026594090204,80.66203324513745,33.75670465149159,0.0,0.0,0.0,0.0,68.44813689887097,101.23063135464848,386.30602050049487,235.87456056229925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,671.1426776473916,839.0787023085779,616.3784752883197,575.7297614671487,416.8315793662014,308.53356264264505,68.99079309648361,24.099995293975077,0.0,0.0,0.0,0.0,18.829527317161844,60.76831213265739,361.8001808083052,338.1032753125568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.06649481933308,335.102597725758,799.3160514835087,539.6334832259498,496.9133102138919,322.70414318030333,48.02645078871362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.86817741511987,257.6864014663408,222.30264642200723,190.583427561552,32.914715255195816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.244512209408,291.9738257154976,290.60111672153664,252.53346308901047,212.01697006725777,157.75226850598858,29.15560447173356,0.0,0.0,0.0,0.0,0.0,39.3228330270041,71.93178768354508,381.2329655228131,302.08412587101856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.7973515582396,832.6715027367655,586.8757912181131,556.3502323524066,391.9391774757125,257.148336268708,14.1751715376381,0.0,0.0,0.0,0.0,0.0,20.945978307850783,76.08756086526226,365.1773203934479,219.53702803417423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,909.217245400012,894.5737918644342,628.6566456343036,599.8554663610106,453.2519822059744,328.46860275494333,76.37771206398578,18.02885692068429,0.0,0.0,0.0,0.0,27.15851948051948,77.06085286098039,394.4229084647856,518.8867543172225,693.1877413504069,697.3324961321727,625.2997064490719,646.8324145543414,562.2634403263921,757.8446304659572,630.2432952273232,744.6528511239926,789.6923973258467,909.217245400012,660.4805392942983,643.6260601684475,505.2569935771849,385.8166199026479,133.129817414312,83.22748403385106,27.98489947688393,12.68126014421038,6.857117569832966,0.0,97.84614616953807,140.75455018076792,458.86310238128897,515.7997659308032,129.48823623033266,228.9476597927733,0.0,0.0,0.0,280.7947407646786,298.64913968613035,752.9138964876493,797.8965142897539,909.217245400012,654.2294337217993,626.8964562420473,478.3675066954818,360.66712201329,120.64505206923714,74.4155186726182,20.474941709923048,0.0,0.0,0.0,98.27770016763952,132.618380016562,441.5816602573165,531.543223061542,164.1658954777726,233.0419135747612,423.4462921371008,0.0,0.0,0.0,0.0,795.2998447011774,906.8785900103009,909.217245400012,625.4576368483771,594.1047797863102,449.8013866211549,329.71919114944154,76.326292864212,25.633389287229104,0.0,0.0,0.0,0.0,0.0,0.0,145.12059116156007,241.77491373634143,325.46976156813633,390.392010482519,399.8109060410818,150.7363023368544,191.41164395790835,79.95777384823575,257.63957326654685,0.0,331.2709491426148,506.7463139706328,437.3799770758014,386.1802271010482,278.6186067742522,201.32453111429783,15.418414332168611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.7881115105734,357.87671222556605,331.88522493991235,301.5671792732928,262.8448490436469,183.1845719941023,25.769282886631256,0.0,0.0,0.0,0.0,0.0,0.0,27.220957080244798,337.2098667164872,464.6385803558805,324.0336967744542,55.856860354264704,139.0907717880875,15.594708731393023,196.0522267374927,18.77994451737997,563.5700389206439,706.7054816909374,909.217245400012,909.217245400012,646.9536169538083,610.3174371149845,431.83680370018783,286.97055393750884,30.76704546464422,0.0,0.0,0.0,0.0,0.0,16.083191129244003,46.10190359718042,359.29992221930485,461.6158659691786,430.8745301044213,244.805891923007,0.0,0.0,0.0,0.0,0.0,531.2604174627861,711.1963978711801,909.217245400012,594.2893379854982,537.5647786350509,375.124180949688,242.82717093171212,5.93340837389671,0.0,0.0,0.0,0.0,0.0,11.62533014885581,48.26610098765931,372.9728383591525,445.5960306396559,588.8728762093272,400.2635786390903,105.26520213689886,0.0,0.0,0.0,0.0,500.3317687988528,816.4845550079781,859.8575682171639,572.9007872795944,552.0512199713195,412.7409983841975,297.1359460927875,20.054406111773144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.492301751126,293.37683530932514,288.0898397325847,263.26446644180083,231.19082238290483,173.26158463775727,40.376926622366746,0.0,0.0,0.0,0.0,0.0,45.72268699884874,89.11498240794975,404.3651780210458,437.9409972733332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,484.18981286986735,909.217245400012,649.6209879420735,600.1961185595121,443.3133854496981,316.50812960756195,61.21914833067399,12.298370745894852,0.0,0.0,0.0,0.0,0.0,0.0,143.75981876754662,225.1160112096302,141.5818483771283,33.09835525438791,56.69701335056856,0.0,9.89452315647028,0.0,116.99153428531034,0.0,338.5467659106057,458.2010801842016,388.85218908929335,323.2826091777585,205.52896889580092,122.274857062067,7.0719763688877215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.639808386015225,0.0,109.27222691927048,134.64852020763064,122.63387326048758,0.0,0.0,0.0,0.0,83.90327923087798,69.35440029488397,217.8346852416635,229.6427371897154,201.0251979156147,170.24070665104728,124.13145745389912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.262837510856173,351.69263525277216,437.9602794732483,660.5751138938821,632.5801142170426,518.8215621175093,485.2861436650441,458.42052998323607,171.79246464422047,0.0,0.0,310.9704654319242,860.5425454141504,590.7974234008603,568.6311572983782,413.62338858031546,282.5687031568742,34.47840984831654,0.0,0.0,0.0,0.0,0.0,26.218282684655936,59.94927773626064,392.14760887479554,293.44294570903435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.3358482357456,827.6103843590314,909.217245400012,632.7508994162913,604.3408733412776,456.33162499242593,338.262123911858,96.93437357354932,45.55649279957989,0.0,0.0,0.0,0.0,43.47034240875765,59.93091373634141,389.5674668861465,403.8895504231383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.7552692129022,891.6805436771627,633.2347908141626,615.1214594938499,473.6332675163095,352.8706858475894,92.24237159419118,23.64181349599079,0.0,0.0,0.0,0.0,36.05404104138474,90.39403500232272,423.2709159378724,545.2602128011956,222.05014142311808,128.76377643351984,0.0,0.0,0.0,0.0,0.0,0.0,537.885230433641,909.217245400012,678.8068930136736,624.319987053382,447.21665363252606,296.25355589666947,39.55972862596191,0.0,28.44583587485609,16.039117529437902,8.678826361818585,4.771885379006685,118.76274207751813,150.08529853971845,482.00174227949344,576.1714156652057,609.9905579164226,125.49222984791258,0.0,0.0,0.0,0.0,0.0,307.0800520490396,489.4364076467856,835.4215117246672,573.1064640786896,551.6784307729596,407.4585938074367,300.0190940801034,75.82495566641757,45.14513920138959,0.0,0.0,0.0,0.0,18.784535517359775,42.044377815031005,220.11457583163337,279.2136003716346,113.5923579002646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.7268962654764,396.79461905435153,356.75650823049426,259.48974625840725,191.54570115731855,84.83800682676576,51.22086857466017,0.0,0.0,0.0,0.0,23.66109569590596,52.71018896810809,76.91945006160248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.540418715033,350.9544024560199,325.68462036719114,293.4300909090909,243.2320971299307,109.0132945204096,60.13383593544868,19.022349316313544,3.312865585425461,0.0,0.0,102.04599295106138,135.42807200420108,465.764293550928,596.873152774131,569.5346660944033,478.6099114944154,148.08362254852457,0.0,0.0,0.0,0.0,143.6716715679344,676.036683625861,909.217245400012,719.7604492335036,696.2784025368101,541.2605336187918,411.7704609884672,166.84153026600148,119.44037367453696,67.08920090484943,54.73573815919695,41.70005281654582,25.029213689887097,139.3083851871301,166.68451806669222,486.334728060431,594.3526937852195,286.1689653410353,148.58128694633515,0.0,0.0,0.0,0.0,0.0,189.47148736644385,772.6809060006867,909.217245400012,676.6436138231908,650.5566337379573,502.7971357880067,379.3185185312355,136.50971159944254,83.78666783139101,29.905773868433275,14.249545737310902,0.0,0.0,88.1352630122599,128.70776623376622,463.6487607602351,578.9480524529903,267.4404400234292,0.0,0.0,223.8929688150108,283.8220461513603,0.0,0.0,28.354934075256004,568.055445900911,909.217245400012,671.8010270444952,636.7441511987236,481.7207730807295,357.61502522671725,125.42795584819534,85.12356702550949,32.584163256650044,17.60005752257074,3.625053584052029,0.0,85.58817622346548,125.4380560481509,457.1139313889842,574.9823466704369,238.3555369513845,0.0,760.3604984548889,424.4471301326978,0.0,0.0,472.2908591222153,908.7664092019954,909.217245400012,890.5217752822605,618.2975132798772,597.1623857728586,451.123594615338,338.3291525115631,109.5339139181192,73.72044127567611,20.64664510916766,1.0054289955767406,0.0,0.0,109.57064191795762,154.093241522086,491.728234836703,603.8771823433176,241.8162327361596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.4790790733373,857.6144056270324,610.2678543152027,590.0555178041243,442.757874452142,326.29889616448867,100.72011215689444,67.78978750176728,16.840706125911414,7.493430167033589,0.0247913998909333,0.0,23.29014289753792,42.7440462119529,188.13275177233345,102.3756267496112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.69206832825026,290.0097959241381,502.3058987901678,451.2200056149139,404.68287521964817,301.7085820726707,230.164274787421,117.41482448344811,81.31762804225323,16.848051725879095,0.0,0.0,0.0,0.0,15.372504332370584,30.15919706731837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.5058921855749,341.9321692957121,310.1192940356689,274.7456391912908,225.70182280705296,95.84630657833613,50.81226957645776,12.973247742925814,0.0,0.0,0.0,85.49176522388964,125.60241384742784,471.4314239259962,578.8158316535719,235.05277156591464,0.0,352.3124202500455,0.0,0.0,66.63010090686919,0.0,0.0,518.8968545171781,909.217245400012,696.6135455353356,666.0898230696208,511.0912363515179,386.5475070994325,141.65622257680113,74.8525818706954,16.788368726141663,17.387035123507907,19.74497271313445,21.70808430449799,142.41924677344429,184.2074467896023,539.8630332249398,635.315432005009,149.33880194300255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.6134570903435,909.217245400012,696.4142961362122,672.5888426410293,526.7832742824827,402.223935630466,155.8222121144796,103.80342774332976,42.17017121447759,19.76792771303347,7.080240168851367,5.201602977116196,115.08718749368826,154.18230692169416,514.8081099351659,636.5981573993658,253.07152828664337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,548.4032113873684,909.217245400012,841.1519978994567,708.1286916846763,545.974572398053,395.3613088606572,135.51254640382948,85.90495522207188,33.89168005089778,19.32902811496435,14.314737937024097,14.4726683363293,125.15341404940315,162.03842608713214,516.3304855284683,627.7503822382905,646.9811629536871,437.4038502756963,0.0,196.04304473753308,909.217245400012,846.2461714770454,909.217245400012,909.217245400012,909.217245400012,909.217245400012,846.7043532750298,716.0197024499606,557.7605875462019,421.56581854537376,164.37524507685163,111.13525471107432,54.45293256044111,34.988929046070574,25.51585968774616,21.08279010724889,140.75822298075175,176.65249722283934,530.0180928682514,635.1308738058209,851.4055372543476,902.989094827412,656.3183387126094,531.0382130637636,765.8109336309102,738.2080053523458,537.9623592333018,681.9884559996768,861.9382094080104,909.217245400012,718.2252188402578,684.331702389368,529.6058210700652,395.7809262588112,139.97958938417725,93.55264298842684,36.69861743854901,23.822698895195007,13.907975338813598,9.777911756983295,47.37269239158975,78.05709985659752,276.22118658479934,339.9378389044859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,616.5924158873786,547.4354285916261,490.425309042435,374.3611567530447,282.597167356749,147.35273535174,90.17642160328008,16.648802326755675,0.0,0.0,0.0,13.41031094100301,38.02449823271596,97.6064959705924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.1716092787461,466.4777349477894,424.3516373331179,374.97084155036254,307.4831418472662,159.0882495001111,94.0457163862576,40.88101842014906,15.821504130395269,3.342247985296197,0.0,107.87289012542668,154.44950312051867,502.4142463896912,593.4436757892186,154.27137232130232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,428.5744391145402,909.217245400012,738.5413119508796,718.7026828381571,570.0139664922946,436.1293886813032,170.0791034517582,113.5455297004706,53.40618456504615,28.22087687584577,14.41665813657571,4.599263779766113,124.07728365413746,169.46574585445657,525.1433690896972,651.5427805336187,345.7087258790976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,514.9146211346974,909.217245400012,745.6601165195614,702.1659009109087,549.6308447819677,421.1783381470784,176.58271402314637,129.06770063218275,75.1335510694593,64.63485231564702,61.29168613035486,56.741086950374665,145.12150936155604,164.64795047565187,499.1013808042657,601.2208297550039,325.02627097008747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.3129014764396,817.2677796045323,566.2484283088606,548.8430291854337,406.7295430106441,312.5626242249197,97.68362477025308,52.05275777100038,0.0,0.0,0.0,0.0,78.25543105572498,121.98011486336372,490.03323764415984,573.3672328775424,246.00689751772333,0.0,0.0,0.0,0.0,0.0,0.0,534.9956550463534,445.9752472379876,869.0625231766678,603.3988001454222,574.2000402738786,425.9419597261215,312.369802225768,80.56929504554543,43.2554836097029,0.0,0.0,0.0,0.0,84.17506642968229,120.54955926965724,483.3808786734261,563.2275503221506,314.75620401526936,525.7337716870999,527.8998054775706,677.4755030195311,342.9779990911111,431.6384725010604,306.85509305002927,523.2004578982448,435.0853952858961,856.2536332330188,615.5282220920604,586.0237016218618,434.0083466906344,315.9213998101432,83.93449803074064,48.69398218577689,0.0,0.0,0.0,0.0,16.36507852800388,44.9752722021369,255.59290547555088,289.54610492617803,166.62667146694673,150.79782173658378,177.23463602027832,212.1914280664903,124.96885585021508,188.42749397103677,199.8398017208297,110.0315783159298,315.9553732099937,458.11936038456105,437.3212122760599,395.3613088606572,295.8669936983701,228.560179394478,119.69930607339782,81.96312263941347,20.35190291046434,9.41338635858698,2.698589788127891,0.0,29.106021671951687,52.83965516753853,113.1855953020541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.0724824382461,322.02834798327643,293.731260507766,264.25887703742603,213.7514498596272,84.19434862959746,41.605478216961885,0.0,0.0,0.0,0.0,0.0,19.280363515178443,48.79773878532043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.96935367898043,312.4561130253883,336.8352411181354,303.167601866252,259.03799186039464,201.94707071155904,76.11327046514916,42.19679901436045,13.349709741269615,4.322885580982004,8.269309163620205,17.598221122578824,141.15304897901476,177.2796278200804,533.3888050534225,634.4385510088666,760.6506496536123,839.9335465048171,371.1694935670861,459.21293657975,3.493750984629678,684.6879639878006,513.5437485407283,403.1145896265476,744.1717143261093,860.3735966148937,599.6736627618104,562.3938247258185,406.4954020116742,290.32473852275257,63.30713512148815,30.12063266748804,0.0,0.0,0.0,0.0,82.45895063723214,122.32076706186504,493.6968556280422,586.227542020965,727.5366849992931,595.4949345801944,136.11213100119164,273.41516739714405,28.86728967300196,0.0,534.9047532467533,617.1846548847731,906.4378540122398,876.6239001434025,637.1215313970632,616.348174688453,472.16231112278086,362.711035204298,126.03121324554138,82.2018546383632,31.411621861808484,11.388434549898005,1.183559794793076,0.4361449980812344,100.428124558179,140.13476518349458,487.1308074569288,609.2679345196018,744.3076079255114,617.0937530851729,710.0321202763023,445.6024580396276,488.43006045121285,568.2005215002728,389.8291538849952,603.1325221465937,909.217245400012,904.2341740219345,674.5611362323523,659.7294516976026,507.52035656722745,383.00050051503706,145.58520035951608,103.26536254569692,54.25368316131769,43.06908901052292,34.48116444830441,27.267785280038776,143.53302336854438,176.44865682373614,517.2422581244572,634.78103960736,656.346802912484,279.0795431722244,0.0,0.0,0.0,0.0,0.0,0.0,367.546276383026,883.6361935125528,666.3625284684211,640.5656995819111,498.5054690068874,374.426348952758,128.480052634768,82.67840043626668,25.387311688311687,4.133736381814142,0.0,0.0,16.878352325745794,40.5431208216356,225.5337922077922,247.27676811213664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.65602896326067,225.6127574074448,486.2373988608592,453.284119205833,404.6507382197895,300.7564086768597,227.45283019934968,110.40253111429784,70.77026468865505,12.11105794671891,9.584171557835631,15.09061693361071,16.090536729211692,56.19200335279029,85.14009462543676,228.84390319322975,193.3857739492234,313.28157482175675,221.9114932237281,293.9112277069742,179.13714641190847,13.477339540708126,46.23045159661489,0.0,167.3043030639656,90.77508800064632,361.5375756094605,388.812706489467,363.48324140090085,334.31570032921974,282.93690135525435,48.13571658823292,0.0]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4377689506785832,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.7760509764978485,0.0,0.0,0.0,-0.8636599360035309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.5275350325499283,-0.7716319099635883,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.2137151053734966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2221174004192872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7315513626834382,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2993379675604105,0.8680459009158117,-0.0,-0.5119717532825775,-0.7871951892309391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0643495531281032,0.335424252455037,0.0,0.141432196844312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6188458567803156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073320092684541,0.0,-0.0597373937989628,-1.0,-0.2394350656515502,0.0,0.0,0.0,0.0,0.1503310162197947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0170528522564272,1.0,-0.0,-0.1975118614145426,-1.0,-0.1016605980359704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.447533929162529,0.0,0.0,0.0,-0.498058038177204,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5823899371069182,0.5849939313693038,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.2908749862076575,0.1863731656184486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6901357166501159,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3646805693478981,0.0,-0.4058534701533708,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.6401522674611057,-0.6590201919894075,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.1196954650777888,-1.0,-0.1794769943727242,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.7251406818934127,-0.5740262606201038,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7759627055059032,0.0,0.0,-0.8635606311375924,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6781805141785282,0.0,-0.6158556769281694,-0.1388888888888889,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0,-0.4170252675714443,-0.0247103608076795,0.1570120269226525,0.4072989076464747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2342987973077347,0.9330850711684872,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.600761337305528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.566622531170694,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2730276950237228,0.8943561734524992,-1.0,-0.2991724594505131,0.0,0.0724153150171025,-0.0805914156460333,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4484828423259406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7189010261502814,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.7842767295597484,0.3831071389164736,-1.0,-0.2991724594505131,0.8985600794438927,-1.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.5686858656074147,-0.7304865938430983,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.562804810769061,0.604579057707161,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2789639192320424,0.8884199492441797,-0.0,-0.7461877965353636,-0.5529846629151495,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.4948802824671742,-0.8042866600463423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1939313693037625,0.9734524991724596,0.0,-0.4503475670307845,-0.848819375482732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.0778936334547059,-1.0,-0.2212788259958071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.9446430541763212,-0.3545294052741918,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.8100849608297475,-0.4890874986207658,0.0,0.0,0.0,0.8985600794438927,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.056703078450844,0.3152101952995697,0.3677921218139688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4276784729118393,0.0,-0.0,-0.9467339732980248,-0.3524384861524882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6988966126006841,0.4684872558755379,-1.0,-0.2991724594505131,0.0,0.3875206885137372,-0.0156074147633234,0.0,0.6018536908308507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1523336643495531,0.039699878627386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2721615359152599,0.8952223325609622,-0.0,-0.3413825444113428,-0.9577899150391704,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8143274853801169,0.353056383096105,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7957519585126338,0.3716319099635882,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.2052521240207437,-1.0,-0.0939203354297694,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-1.0,0.0,0.8985600794438927,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3125013792342491,0.362043473463533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4928390157784398,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0479090808782963,1.0,0.1194747875979256,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.7702526757144434,0.3971311927617786,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6760675273088381,0.4913163411673839,-0.0,-0.8974015226746112,-0.401770936775902,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.167383868476222,1.0,-0.0,-0.6277557100297916,-0.6714167494207216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9614421273309058,0.0,0.0,-0.0699823458016109,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,-0.3500772371179521,-0.9490952223325608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5717312148295267,0.1919507889219905,0.0,0.0,0.0,-0.8498896612600684,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.167383868476222,1.0,-0.0,-0.6058920887123469,-0.6932803707381662,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.6497407039611608,-0.6494317554893523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.17172569789253,-1.0,-0.127446761557983,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,-0.0,-0.3932969215491559,-0.9058755379013572,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.7352256427231602,-0.563946816727353,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0591470815403288,1.0,0.1082367869358932,0.0,0.0,-1.0,0.6297362904115635,-1.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1830078340505351,0.5774743462429659,0.4068961712457244,-0.5722001544742359,0.0,0.514156460333223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.167383868476222,1.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.8930376255103168,-0.4061348339401964,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.4784232594063776,-0.8207492000441355,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.2137923424914487,-1.0,-0.0853801169590643,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4588160653205341,0.708567803155688,0.0,-0.9866159108462982,-0.312556548604215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,6.6203243958954e-05,1.0,0.167317665232263,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,1.0,-0.4564272316010151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5775074478649455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.5567692816948031,-0.7424031777557102,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.3039777115745338,-0.9951947478759794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-1.0,-0.1880503144654088,-0.1111221449851042,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1314961933134723,0.9263819927176432,0.1095056824451064,0.0,-1.0,-0.2991724594505131,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.774600022067748,0.2761282136158005,0.0,-0.1693478980470043,-1.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.3288094449961382,0.8385744234800839,0.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.924390378461878,-1.0,-0.0287487586891757,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.97720953326713,-0.321962926183383,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4595498179410791,0.7078340505351429,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3443230718305197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8230607966457023,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.806349994483063,-0.8973794549266247,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.1023391812865497,0.2172900805472802,0.7945051307514068,0.0532494758909853,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-0.990174335209092,-0.3089981242414212,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8985600794438927,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.777474346242966,-0.2422928390157784,0.6076244069292729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8651108904336313,0.3022729780425908,-0.0,-0.6548769723049763,-0.6442899702085403,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6894350656515503,0.4779488028246717,-0.0,-0.1610228401191658,-1.0,-0.1381496193313472,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0570947809776012,0.50780646585016,0.0861138695796094,0.0,0.0,0.0,0.0,0.0,0.5163687520688514,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.2061348339401964,0.9612490345360256,0.0,-0.0,-0.6838850270329913,-0.6152874324175218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.4091470815403288,-0.8900253779101843,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.1441465298466291,-1.0,-0.1550259296038839,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-1.0,0.3368531391371511,-0.6740538453050866,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.3116297031887896,-0.9875427562617236,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4573982125124131,0.7099856559638089,-0.0,-0.4143109345691272,-0.8848560079443893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2024109014675052,0.9649729670087168,0.0,-0.0,-0.954303210857332,-0.3448692485931811,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39198389054397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7400970980911399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0353028798411122,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.167383868476222,1.0,0.0,0.0,-0.0037791018426569,-1.0,-0.2953933576078561,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-0.7573430431424474,-0.5418238993710692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.511861414542646,0.0,0.0,0.0,0.0,-0.5696458126448196,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.3916749420721616,-0.9074975173783516,0.0,0.8600628930817611,-0.9571554672845636,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7627717091470815,0.4046121593291405,0.0,-0.0,-0.7416970098201479,-0.4636213174445548,-0.0938486152488138,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5809665673618007,0.5864173011144213,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.3505792783846408,-0.3901577843981021,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9076464746772592,0.2597373937989628,0.0,-0.3225035860090477,-0.9766688734414654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.937697230497628,0.2296866379785943,-0.0,-0.092574202802604,-1.0,-0.2065982566479091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4873331126558535,0.0,0.0,0.0,-0.5423480083857443,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.7710912501379235,0.0,0.0,0.0,-0.5136930376255103,-0.3276288204788701,-0.0168156239655743,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-0.7363621317444556,-0.5628103277060577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.4057486483504359,0.0,0.0,0.0,-0.4515557762330354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3715326050976498,0.7958512633785723,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0403288094449961,0.0651991614255765,0.0,0.0,0.0284342932803707,0.159367759020192,0.7056217587995145,0.1684265695685755,0.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4669976828864614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5197175328257752,0.0,0.0,0.0,0.0,0.4202085402184707,0.7471753282577513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-1.0,0.3923866269447202,0.506167935562176,-1.0,-0.2991724594505131,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5844643054176322,0.3598753172238773,0.0786494538232373,0.0,0.0,0.0,0.0,0.1443947920114752,0.0,-0.0,-0.8674997241531502,-0.4316727352973629,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-1.0,0.2832891978373607,-0.6144378241200487,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.253883923645592,0.0,0.0,0.0,-0.2825444113428225,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.5585126337857222,0.6088712346904999,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.464537128985987,-0.5169811320754717,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6588381330685205,0.5085457354077016,0.0,-0.0,-1.0,-0.2991724594505131,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4179852146088492,0.6479587333112656,0.0,0.0,0.0,0.0,-0.3603056383096105,-0.625913053072934,-0.3129537680679686,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.6405660377358491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0489848835926293,0.0,-0.4595498179410791,-0.1500220677479863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2968663797859429,0.1708043694141013,0.0,0.0,0.0,0.0,0.0158115414321968,0.6350877192982456,0.0,0.0,-0.0,-0.8315954981794109,-0.4675769612711023,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.79641950788922,0.3709643605870021,0.0,-0.0,-0.1938982676817831,-1.0,-0.10527419176873,1.0,-1.0,-0.1128930817610063,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3264316451506124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0445271984993931,0.4698940748096657,0.1475228952885358,0.0,0.0,0.0,0.0,0.0,0.0,0.179008054728015,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0909356725146199,0.0,0.0,0.0,-0.424219353414984,-0.2697340836367649,-0.5201313031005186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0270550590312258,0.0354132185810438,0.0,0.0,0.0,0.0623965574313141,0.7399591746662253,0.3025598587664129,0.0,-0.0,-0.0135495972635992,-1.0,-0.2856228621869138,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.421962926183383,0.0,0.6876972304976278,0.0577292287322078,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.8985600794438927,0.0,-1.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.584938761999338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0437217256978925,-0.0699933796756041,0.0,0.0,0.0,0.0,0.0,0.0,-0.0875206885137371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2664515061238001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9606752730883814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5751406818934128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0488028246717422,0.0,0.0,0.0,-0.2850104821802935,0.0,0.0,0.0,0.0,-0.4465739821251241,0.0,0.0,0.0,0.2361359373275957,0.9312479311486264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.5828643936886241,-0.6820644378241201,-0.0342491448747655,0.4212126227518482,-0.4687631027253669,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6386792452830189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1645426459229835,0.3641619772702196,0.0,0.0,-0.0,-0.2102780536246276,-1.0,-0.0888944058258854,0.0,0.0,-0.0,0.0,-0.0,0.0,0.6498234580161095,0.5175604104601126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9828864614366104,-0.3162859980139026,0.0,0.0,-0.0,0.2695906432748538,-0.3000220677479863,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.5339457133399537,-0.7652267461105595,-0.0534260178748758,-0.0534260178748758,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,-0.1700099304865938,-1.0,-0.1756923755930707,0.4227408142999007,-0.498753172238773,0.8985600794438927,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8451230276950238,0.3222608407811982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.6561900033101622,-0.6429824561403509,0.0,0.0,1.0,-0.5354518371400199,-0.5774412446209864,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8837746882930598,0.2836091801831623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.6803210857332009,-0.6188513737173121,0.0,0.3002703299128324,-0.3341719077568134,0.0,-0.0,-0.0,0.0,0.0,0.9849718636213176,0.1824120048549045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7132571996027806,0.6409025708926405,-1.0,0.3944720291294273,-0.6782798190444665,-0.0598973849718636,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1167218360366324,1.0,0.0506620324395895,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.8985600794438927,-1.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7920831954099085,0.3753006730663136,0.0,0.0,0.0,0.0,-0.3020412666887344,-0.9971311927617788,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6167770054065983,0.5506068630696238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0881054838353746,-1.0,-0.2110669756151385,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4111662804810769,0.1996855345911949,0.5565265364669536,0.0,0.0,-0.5788756482400972,0.520153370848505,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0925024826216484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0748813858545735,1.0,0.0,0.0,0.0,-0.0,-0.4037956526536467,-0.0395398874544852,-0.8558369193423812,0.0,0.0,0.0,0.0,0.0,0.0,0.7061348339401964,0.2667163190996359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1945327154363897,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-0.1281639633675383,-0.7566589429548715,-0.4143440361911067,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-1.0,-0.2991724594505131,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.259367759020192,0.6391868034867042,0.0,0.0,-1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5457905770716099,0.3099856559638089,0.0,0.1018316230828643,0.0,-1.0,0.0,0.0,-0.0657067196292618,0.0,0.0,0.0,0.0861911066975615,0.9110780094891316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1701147522895288,0.0,0.0,0.0,-0.0730938982676817,-0.648924197285667,-0.0462815844643054,-0.5308727794328589,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-0.8074092463864063,0.3560410460112546,-0.8880006620324397,0.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-0.3427066092905219,-0.9564658501599912,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9878075692375594,0.0,0.0,0.0,-0.6815623965574313,-0.4177590201919894,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1443285887675162,0.0,0.0,0.0,-0.1606256206554121,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.4107525102063334,0.7566313582698886,0.0,-0.0,-0.5333222994593402,-0.765850159991173,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.31814520578175,0.849238662694472,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6402239876420611,0.5271598808341609,0.0,0.0,0.0,0.0,-1.0,0.8985600794438927,-1.0,-0.2991724594505131,0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1554010813196513,0.0,0.0,0.0,0.0,-0.1729449409687741,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0532218912060024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6595498179410791,0.4546121593291405,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.062253117069403,0.0,0.0,-1.0,0.0,-0.182169259627055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1989904005296259,0.9357166501158556,0.0326768178307403,0.0,-0.6565541211519365,0.0,0.4244345139578506,-0.6649453823237339,-0.2909687741365994,-0.1590532936113869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7368531391371511,0.4305307293390709,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0853525322740814,0.1947092574202802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4484883592629373,0.4388337195189231,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.5834160873882821,0.0,0.0,0.0,-0.6492772812534481,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,-0.0,-0.5143826547500827,-0.7847898047004304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0045900915811541,1.0,0.1627937768950678,-0.0,-0.2481407922321527,-1.0,-0.0510316672183603,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4264812975835816,0.7409025708926404,0.0,-0.1067030784508441,0.0958788480635551,-0.7061458678141895,-0.5930265916363235,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5706498951781971,0.596733973298025,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.129256316892861,0.0,0.0,-0.1438486152488138,0.0,0.0,0.0,0.0,0.1371179521129868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3163687520688514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7138971642943839,0.0,-0.0,-0.3698168376917136,-0.9293556217587996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0809334657398212,1.0,0.0444665121924307,0.0,0.0,-0.4252455036963478,-0.8271984993931369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1904888006178969,0.0068851373717312,0.0,0.0,0.0,0.0,-0.2196568465188127,0.0,0.0,0.0,0.0,0.0,0.0,0.1002923976608187,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0670914708154032,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.645972635992497,0.074638640626724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446772591857001,0.0,-0.0,-0.771582257530619,-0.5275902019198941,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3430265916363235,0.8243572768398986,0.0,0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.0,-0.9561348339401964,-0.1819154805252124,-0.1611221449851042,0.0,0.0,0.2052300562727574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041156349994483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1414101290963257,0.0,0.0,0.0,0.0,0.1013461326271654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0238607525102063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.36856449299349,0.1706774798631799,0.0,0.0,0.0,0.0,0.0,0.0,0.4206609290521902,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.3050424804148737,0.1572713229614918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4422652543307956,0.0,0.0,0.0,0.0,0.0106311375924086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0847070506454816,0.0,-0.1783405053514289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.1635937327595719,0.0565817058369193,0.0,0.0,0.0,0.0,0.0,0.0462981352752951,0.686538673728346,0.2143716208760896,-0.0,-0.9618338298576632,-0.33733862959285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.4453492221118835,0.7220346463643386,0.0,0.0,-0.4670252675714444,-0.8321471918790688,0.0,0.0,-0.0,0.0,0.2042314906763764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9631523777998456,0.0,-0.0,-0.1412060024274523,-1.0,-0.1579664570230608,0.0,-0.0,-0.0,0.0,0.0821582257530619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.537117952112987,0.5481076906101733,0.0,-0.0,-0.7745172680127994,-0.5246551914377138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4131468608628489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7542370076133731,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5718194858214719,0.5955643826547501,0.0,-0.8341663908198168,-0.4650060686306962,0.0,0.0,0.0,0.0893247269116186,-0.0994041708043694,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.4176817830740373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2039004744565817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.247782191327375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2635606311375924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0344587884806355,0.0,-0.0,-0.2797252565375703,-0.9584684982897496,-0.0609787046231932,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.167383868476222,1.0,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.7083140240538454,0.4590698444223767,0.0,-0.0,-0.3312975835815955,-0.967869358931921,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.4040163301335099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7633675383427121,0.0,-0.0,-0.676017874875869,-0.6231545845746442,0.0,-0.0,0.0,0.0,0.2860476663356504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3183382985766302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6430872779432859,-0.6626944720291295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.052990179852146,0.0,0.1910791128765309,-0.2126448195961602,0.1536963477877082,0.0748979366655632,0.2298576630254882,0.7089264040604657,-0.6147467725918571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.552388833719519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.7699492441796315,-0.5292176983338851,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4611662804810769,0.706217587995145,-0.0,-0.5613262716539777,-0.7378461877965353,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.167383868476222,1.0,0.0,0.0,-0.4065761888999227,-0.8925962705505903,0.0,-0.0,0.0,0.0,0.533482290632241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2827540549486925,0.0,0.0,0.0,0.0,0.8383592629372174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02425797197396,-0.8176817830740373,-0.0844808562286218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4712457243738277,0.0,0.0,-0.1005406598256647,-0.7414487476553019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.4543142447313252,0.7130696237448969,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.647914597815293,0.5194692706609291,0.0,-0.0,-1.0,-0.2991724594505131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3167383868476222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3027198499393137,0.5479256316892861,-0.0,-1.0,-0.2991724594505131,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2596601566810107,0.9077237117952112,-0.0,-1.0,-0.2991724594505131,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.588375813748207,0.579008054728015]
new object=storage.battery_684 bus1=684.3 phases=1 kv=2.4017771198288433 kwrated=181.26 dispmode=follow kwhstored=279.03 kwhrated=279.03 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_684_shape
new object=generator.fossil_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=909.22 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_684_shape
new object=generator.solar_684 bus1=684.3 phases=1 kv=2.4017771198288433 kw=3636.8696 pf=1 yearly=solar_684_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.33,512.921,706.415,812.906,854.763,823.127,729.02,566.058,306.662,20.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.396,272.585,467.38,576.704,668.926,786.829,478.406,519.624,263.763,9.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.312,452.7699999999999,643.553,757.455,803.4569999999999,774.52,388.669,437.23599999999993,212.741,8.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.6,453.169,655.914,567.046,462.4189999999999,302.608,709.083,328.766,178.769,6.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.37999999999998,341.048,431.053,567.996,550.572,455.746,463.264,353.599,171.155,13.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.671,108.945,290.24,175.783,369.7,392.68799999999993,325.29,174.877,118.848,20.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.463,562.066,787.468,919.491,966.216,936.375,835.717,657.93,374.342,38.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.914,396.372,539.922,580.294,374.944,381.754,421.9359999999999,255.786,170.229,8.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.896,11.769,41.663,156.448,203.958,145.656,62.286,31.142,71.206,1.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.956,103.696,114.143,117.569,135.136,214.586,317.857,236.36400000000003,90.064,3.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.112,526.592,746.095,877.202,927.401,902.27,805.5669999999999,639.379,369.55,44.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.647,529.75,740.158,867.311,804.1030000000001,758.924,799.384,630.297,366.125,49.57000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.811,311.68,590.589,623.617,682.108,745.603,631.576,513.558,331.406,46.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.379,407.894,426.017,810.347,867.547,849.2780000000001,759.791,596.278,326.03,48.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.373,291.856,477.421,515.286,559.972,538.782,432.38,278.61,254.636,43.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.827,421.267,732.224,854.4719999999999,904.95,884.009,791.9500000000002,469.29,377.409,70.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.713,277.97,260.548,266.848,388.53,626.166,316.708,230.856,30.072,0.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.701,168.537,89.133,110.296,877.6389999999999,857.9330000000001,423.96,608.981,359.144,71.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.525,291.895,775.41,839.547,315.557,207.773,241.182,90.266,74.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.667,557.496,771.948,894.9489999999998,939.659,919.152,834.6460000000001,672.413,406.41600000000005,91.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.9,184.358,482.349,852.052,911.567,900.665,817.431,656.022,402.055,93.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.744,534.603,748.696,884.8330000000001,942.004,922.07,830.686,663.088,401.754,94.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.161,541.592,768.826,909.61,968.582,947.909,857.162,690.782,430.127,108.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.189,213.843,713.344,592.045,896.052,740.252,781.014,538.51,335.193,71.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.566,383.326,416.519,630.906,901.53,891.9310000000002,669.749,626.496,364.825,82.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.608,256.719,410.509,316.576,168.126,50.218,145.458,278.763,113.875,37.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.214,344.828,236.519,699.15,955.4600000000002,955.258,875.266,711.14,443.993,123.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.215,608.46,839.9739999999999,976.999,1026.919,1002.968,902.568,733.822,470.363,136.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.993,569.704,631.02,705.177,708.921,742.09,636.445,460.427,277.836,118.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.966000000000005,130.134,159.989,449.183,479.227,252.964,199.685,111.301,235.902,54.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.817,277.741,553.103,520.097,444.832,542.001,502.404,423.298,130.33,10.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.73,506.39400000000006,158.109,232.799,347.968,471.634,366.302,644.538,412.805,123.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.813,193.099,217.297,297.884,654.234,574.535,535.086,278.433,172.664,119.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.982,518.537,102.499,176.379,182.993,202.54,224.425,160.276,43.112,36.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.22200000000004,132.987,341.095,539.747,911.504,900.864,815.422,649.156,408.126,126.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.981,23.421,708.351,841.981,901.45,442.267,818.8,667.875,436.255,139.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.883,355.745,489.375,480.283,177.095,172.67,278.339,4.947,63.47699999999999,11.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.883,547.53,763.162,898.4210000000002,960.858,947.912,859.02,704.141,457.653,151.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.009,125.123,507.752,604.517,743.611,471.413,616.75,691.953,460.0179999999999,157.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.893,271.594,357.408,897.164,953.958,592.188,849.378,700.715,470.234,163.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.387,258.046,554.792,756.73,882.3259999999999,929.668,922.397,827.436,665.462,426.256,141.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.312,88.662,195.035,259.3,398.603,913.571,899.618,817.643,669.87,240.613,90.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.808,50.349,76.836,167.519,202.626,130.92,111.63,87.132,35.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.675,3.041,149.165,285.952,728.285,1041.604,1035.719,943.668,777.892,523.689,191.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.994,302.016,613.839,818.981,953.516,1016.197,1001.628,915.067,572.967,497.38000000000005,179.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.4,311.369,636.89,854.2950000000001,989.883,1048.0,1027.489,934.311,765.644,520.83,196.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.002,308.934,614.446,815.945,940.29,992.692,974.737,890.832,736.269,498.095,188.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.547,289.871,591.77,793.893,923.348,978.458,958.783,879.9759999999999,716.512,475.122,160.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.487,260.484,541.678,452.779,507.429,649.59,909.375,728.408,530.619,396.738,128.321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.414,282.011,575.858,776.488,900.184,947.984,950.601,859.613,536.384,468.4270000000001,178.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.766,296.606,586.787,792.4159999999999,916.668,714.441,579.88,493.445,708.429,246.584,179.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.716,24.577,57.186,271.273,463.845,310.78,282.527,685.561,202.42,176.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.089,311.481,614.345,815.5,939.422,984.211,962.09,881.841,730.97,504.782,134.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.277,250.078,376.02,168.281,105.046,144.648,166.833,72.202,63.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065,28.632,88.907,112.735,481.85100000000006,624.099,700.646,324.015,294.371,467.1410000000001,111.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.887,302.421,497.8550000000001,781.609,903.076,948.3200000000002,932.972,860.176,184.503,485.783,193.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.151,113.73999999999998,146.083,201.334,219.204,139.477,278.382,174.408,164.495,80.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.253,267.096,513.528,907.883,1041.049,950.313,850.0159999999998,734.554,583.774,349.871,89.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.584,390.974,694.116,882.933,991.015,1037.368,1018.4690000000002,931.407,781.3600000000001,555.366,234.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.654,80.942,208.945,315.193,243.567,290.805,756.673,426.465,635.642,503.779,208.477,0.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.962,377.082,681.246,879.419,992.01,1042.424,1022.349,907.263,734.938,503.274,186.839,0.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.371,406.88400000000007,711.973,912.595,1028.645,1071.264,1050.932,950.659,783.3960000000001,545.143,232.948,1.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.407,395.677,699.64,900.989,1021.421,1069.685,1042.05,954.791,799.7790000000001,566.056,247.387,4.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.439,360.904,647.674,491.185,490.939,782.03,928.443,798.994,700.363,536.288,233.419,3.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.566,235.637,244.052,213.407,228.591,150.268,353.875,116.721,178.439,76.626,10.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.818,296.204,679.549,906.112,960.659,1069.08,911.33,842.467,661.496,463.5319999999999,110.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.754,424.858,728.743,935.713,1065.056,1117.814,1097.123,1002.1,839.95,601.288,249.557,2.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.336,423.781,710.476,890.2169999999999,996.61,1032.205,1018.2910000000002,935.3049999999998,771.7520000000001,562.123,251.492,6.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.94,353.726,489.365,662.621,681.011,699.294,664.154,520.574,522.654,455.796,182.643,4.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.25299999999999,207.211,366.339,821.257,778.998,649.655,489.624,517.841,360.43,239.085,114.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.004,276.247,572.635,513.996,1074.288,1104.685,1118.253,1020.583,852.74,603.127,270.573,8.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.411,455.3260000000001,747.75,939.02,1045.145,1086.82,1062.938,950.751,803.8750000000001,577.643,263.475,8.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.72,463.07200000000006,758.734,953.543,1068.962,1111.837,1088.818,989.1849999999998,818.476,580.65,265.094,8.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.132,466.519,744.114,926.143,1042.909,1091.991,1080.412,996.587,835.9830000000001,604.845,281.235,10.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.807,437.039,699.714,871.899,973.784,1019.17,1000.932,820.2680000000001,288.792,258.152,62.217,1.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.98,240.456,365.346,294.49,470.6689999999999,528.023,762.708,903.223,589.733,469.168,226.468,8.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.928,58.611,132.239,616.423,651.637,642.458,622.02,597.91,576.948,430.454,13.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.856,138.335,98.316,244.869,490.527,71.228,66.07,245.861,116.786,304.12,144.698,10.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.28600000000002,207.04,260.051,510.408,766.868,856.213,858.2380000000002,872.48,790.574,590.221,275.054,11.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.073,479.204,766.407,966.699,1095.013,1146.335,1124.001,1027.414,856.9279999999999,619.056,290.129,14.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.329,509.625,794.365,986.633,1101.916,1141.447,1113.068,1012.251,845.671,611.791,288.931,14.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.908,469.3829999999999,731.965,910.426,1006.246,1036.542,1010.6029999999998,884.736,778.0730000000001,467.183,220.369,12.333000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.291,313.381,699.974,821.927,1012.731,1051.533,1020.678,928.85,784.2149999999999,574.878,273.967,13.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.34,261.793,291.877,403.352,478.59899999999993,480.257,249.086,361.785,262.172,109.991,198.35100000000003,12.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.925,29.916,167.494,200.58900000000003,280.437,448.783,532.52,430.418,274.319,188.952,57.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.003,167.562,565.264,891.1060000000001,989.444,482.066,436.503,433.603,391.453,263.121,37.916,15.765999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.287,486.588,739.05,905.71,1006.281,1045.553,1016.912,932.715,780.454,568.542,277.573,22.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.517,470.584,732.361,736.581,916.247,796.1040000000002,1032.241,417.676,614.111,293.099,166.714,23.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.544,23.374,44.445,328.283,137.355,80.28,577.574,135.731,168.693,131.871,104.172,13.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.363,309.68,622.161,818.6719999999999,1052.247,1097.478,1064.009,974.004,816.908,597.487,295.532,28.474000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.858,9.783,136.998,135.043,330.717,230.975,467.975,198.417,155.871,131.243,64.354,1.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.371,264.176,717.567,899.913,1021.015,1074.07,689.386,667.765,823.56,492.094,296.455,28.306000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.977,555.372,817.66,1002.6,1104.282,1130.957,1095.72,996.962,834.9369999999999,611.328,305.169,29.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.86,211.48,532.28,777.2049999999999,948.99,1049.407,1079.153,1056.772,959.35,798.1929999999999,581.636,288.785,30.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.166,202.23,509.888,763.948,951.718,1063.128,1108.464,1084.181,988.188,829.1530000000001,602.556,300.105,33.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.228,207.385,392.973,670.948,774.782,1024.743,847.4540000000001,834.617,776.1929999999999,593.959,423.585,215.383,28.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.148,207.906,518.222,764.541,931.84,1034.7,1078.495,1061.84,973.724,531.476,595.199,295.8,34.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.945,210.452,511.172,748.271,925.79,1038.326,1096.172,1094.421,1008.972,852.736,629.145,316.487,37.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.677,240.282,567.401,815.5270000000002,991.714,1096.865,1133.485,1097.298,997.422,833.527,603.767,303.417,38.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.686,160.122,363.766,606.362,968.252,1071.51,1102.126,1069.118,971.852,822.0699999999999,602.48,307.796,39.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.486,224.35,524.443,758.63,924.722,1015.813,1039.202,1008.907,789.589,762.458,553.199,281.755,40.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.011,73.668,362.307,239.6,567.352,727.402,726.183,877.027,370.138,223.311,370.59,147.309,38.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.754,220.595,507.254,473.19200000000006,616.068,690.916,433.374,486.928,260.813,192.794,44.389,33.715,0.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.194,35.418,43.163,127.657,255.737,255.604,289.944,400.781,164.984,201.373,131.39,58.81,6.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.406,36.811,115.548,227.073,313.285,272.65,276.119,441.805,472.66600000000005,503.639,241.52600000000004,59.203,45.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.625,155.601,232.686,323.652,333.276,509.117,616.486,647.754,749.748,778.93,558.431,281.763,47.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.531,251.552,556.748,792.43,961.557,1065.761,1099.343,1077.744,987.842,830.435,609.738,314.754,47.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.376,275.181,591.016,822.5960000000001,979.431,1066.62,1090.375,1061.598,963.222,800.0629999999999,580.26,300.083,47.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.165,274.187,581.664,801.334,962.282,1047.784,1063.337,1020.514,940.09,800.684,591.16,309.607,49.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.865,257.376,543.136,757.902,800.781,1001.117,878.4519999999999,1000.001,765.792,499.585,564.406,288.568,51.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.856,149.26,404.762,397.12,490.475,685.902,1056.187,1017.282,515.475,430.1950000000001,379.526,161.095,36.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.59,178.666,530.915,657.693,788.11,131.615,232.022,264.073,63.193,245.302,124.26,164.27,50.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,265.541,216.43100000000004,247.459,940.235,1039.289,1073.712,521.962,962.433,810.4320000000001,597.082,313.507,51.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.98,279.482,574.365,784.832,937.337,1025.241,1052.424,1027.008,940.47,795.351,585.17,306.908,53.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.273000000000003,155.294,378.404,748.808,773.0400000000001,807.4459999999999,1024.294,881.5600000000001,906.916,764.422,561.58,295.655,55.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.454,267.068,545.567,603.678,685.661,980.606,1011.626,986.676,903.672,765.909,561.069,298.114,56.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.477,269.677,547.738,761.05,914.3300000000002,1001.279,1036.758,1009.908,917.831,620.855,535.65,267.431,55.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.28,257.828,419.584,593.967,693.955,730.357,652.404,229.944,107.825,48.369,313.007,111.958,24.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.199,265.392,535.572,739.745,882.4390000000001,771.4159999999999,968.397,779.3059999999999,557.26,743.134,550.831,294.376,58.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.627,222.393,469.758,676.443,739.098,758.22,859.842,981.079,891.929,660.896,499.541,214.968,51.06900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.287,260.855,454.162,531.262,775.946,900.4489999999998,1023.36,997.198,914.4299999999998,768.178,529.858,306.554,63.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.742,255.238,364.659,647.745,742.166,696.692,800.7870000000001,984.865,748.261,764.039,568.97,309.595,63.54999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.914,279.027,305.394,753.65,553.041,693.381,611.638,583.857,31.086,125.46500000000002,6.168,305.328,63.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.54,109.505,421.88,595.407,410.5299999999999,1015.998,1051.123,1036.586,957.043,817.361,314.46,333.628,69.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.266,317.621,621.746,855.2809999999998,1023.223,1121.664,1154.959,1119.205,1023.664,861.2040000000001,643.12,349.008,70.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.16499999999999,334.425,635.809,852.042,1008.568,1091.045,1116.01,1094.325,988.88,831.463,611.168,329.681,73.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.44,314.824,599.727,820.5570000000001,984.848,1077.128,1100.309,1071.2,971.714,822.4270000000001,609.0,332.637,72.109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.50999999999999,313.737,588.769,787.117,918.778,992.116,1028.161,1014.788,939.784,804.8130000000001,603.08,333.983,74.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.67700000000001,310.592,581.221,788.753,941.993,1027.485,1056.592,1027.382,946.261,797.424,596.923,331.293,76.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.519,228.68400000000003,68.672,468.3960000000001,510.09899999999993,408.745,827.2149999999999,736.351,342.039,496.9980000000001,314.644,178.336,53.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.865,283.939,567.463,763.383,902.205,976.647,997.8150000000002,972.427,890.36,753.011,560.713,310.129,76.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.727,297.463,555.115,751.332,901.332,984.776,587.475,985.86,906.713,766.738,569.468,314.89,75.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.632,292.75,553.137,752.728,899.1709999999999,702.588,622.278,670.571,301.077,115.22499999999998,457.227,127.807,78.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.016,327.908,610.925,821.0589999999999,968.601,1054.872,1078.462,1048.173,957.649,809.036,604.081,337.008,79.948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.218,209.52,444.9100000000001,793.079,937.776,1016.871,1042.177,1016.2960000000002,932.322,793.49,595.413,333.088,79.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.364,257.585,592.746,795.3290000000001,811.954,1003.525,1022.62,990.121,802.7599999999999,564.638,402.947,264.212,74.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.051,69.581,102.737,126.934,144.355,402.95,612.263,518.169,357.221,218.721,55.874,8.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.834,240.416,418.3490000000001,560.467,753.907,744.821,430.27699999999993,508.98,493.72800000000007,107.686,426.29,318.639,84.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.344,304.097,477.5220000000001,314.908,431.215,701.127,336.888,309.268,903.813,766.663,573.737,325.411,83.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.282,88.664,224.199,364.473,505.587,660.611,188.773,61.74100000000001,42.354,50.05200000000001,13.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.535,176.683,414.8299999999999,778.472,919.953,1001.757,822.382,652.336,645.829,697.049,590.61,334.605,85.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.601,326.235,596.489,806.284,955.432,1045.912,1079.623,1047.045,954.398,723.95,608.438,276.195,83.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.753,333.054,597.378,789.8239999999998,924.7809999999998,1002.899,1032.774,1013.09,940.959,802.865,606.693,349.631,92.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.08,326.466,587.765,781.4079999999999,913.48,698.473,1018.23,979.106,901.77,768.125,579.416,334.579,92.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.39,312.266,569.637,770.608,914.783,994.016,1002.223,482.234,871.297,499.33699999999993,504.21,327.568,94.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.376,308.978,561.674,751.506,884.6009999999999,853.913,993.181,969.335,710.058,619.383,572.924,332.821,93.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.192,328.607,600.912,619.888,949.4679999999998,791.4089999999999,718.57,1027.471,657.874,794.608,460.7219999999999,347.332,94.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.021,320.213,578.721,769.909,910.54,629.207,815.97,981.219,906.57,772.843,582.451,336.341,96.40600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.538,309.719,563.793,758.239,903.893,990.508,1022.0320000000002,797.482,900.926,762.028,459.0110000000001,334.145,96.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.271,306.482,552.357,742.77,709.335,957.486,278.436,663.911,366.938,546.175,482.922,294.555,92.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.936,312.236,561.451,748.838,880.072,950.8719999999998,971.7569999999998,950.031,628.017,500.475,562.842,0.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.215,304.159,544.12,726.439,858.3870000000001,929.836,950.02,856.97,706.31,640.163,546.489,274.193,73.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.621,307.955,553.611,740.021,857.836,934.24,571.901,789.8940000000001,857.1720000000001,728.597,550.861,324.124,102.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.191,232.123,532.807,707.279,828.646,902.911,930.634,793.949,711.454,482.425,337.757,227.096,76.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.812,213.382,322.738,524.19,791.0649999999999,819.9529999999999,866.971,782.915,793.4599999999999,646.561,352.483,297.619,71.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.123,101.769,338.733,507.3330000000001,625.303,644.322,794.987,825.9279999999999,786.0409999999999,633.328,459.345,330.109,46.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.744,297.533,189.887,327.462,504.9189999999999,463.055,950.09,821.148,614.588,238.356,181.003,64.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.945,304.776,379.685,733.111,516.809,512.304,498.17300000000006,695.177,686.895,154.438,158.77,248.07,105.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.764,101.409,148.115,403.296,718.499,526.162,779.82,271.488,281.749,195.175,110.101,100.51999999999998,17.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.019,306.859,270.507,482.87,737.098,783.5740000000001,808.993,780.432,901.742,769.623,407.034,343.966,112.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.88,327.267,588.763,581.781,920.663,505.309,784.247,1003.75,917.331,775.756,583.162,104.958,100.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.096,311.924,565.114,755.876,898.1719999999999,771.852,1000.699,975.959,897.8759999999999,579.526,436.897,343.389,95.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.955,311.272,563.337,753.031,892.4,972.275,722.719,977.854,901.793,772.3899999999999,591.575,353.95,110.05800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.73,299.977,543.199,730.154,856.425,930.166,734.957,935.635,863.1320000000001,746.249,572.403,345.459,111.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.34,301.477,549.272,738.31,878.3960000000001,963.2709999999998,741.202,517.349,897.731,766.018,592.072,270.816,82.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.603,310.586,567.947,760.005,900.661,989.064,1026.829,1005.427,929.5460000000002,802.5990000000002,619.545,375.1,119.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.198,322.413,578.502,767.332,894.7890000000001,871.849,477.996,990.62,784.191,785.474,605.296,354.68,103.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.73299999999999,130.799,364.151,603.707,869.6169999999998,827.82,773.032,598.322,429.66600000000005,596.819,367.617,255.78,57.043000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.0,90.437,208.245,319.033,381.947,467.252,687.288,583.408,581.458,386.931,327.734,95.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.183,79.487,187.576,572.167,658.603,607.681,362.276,819.577,907.209,616.313,559.688,345.37,120.40999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.938,294.963,541.085,739.726,893.2070000000001,736.775,783.903,882.952,840.519,708.705,461.44,233.881,90.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.135,89.126,286.461,363.02,717.357,503.2080000000001,562.238,700.201,758.098,484.2250000000001,405.669,305.635,110.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.625,135.497,554.897,416.875,415.352,678.008,648.159,623.875,384.222,625.576,86.754,344.95,102.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.337,56.502,190.507,441.125,430.123,804.201,800.812,976.946,823.551,719.308,497.773,329.108,120.199,0.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.67600000000001,260.592,438.408,317.527,438.923,389.04,417.982,332.615,301.767,465.517,497.664,367.923,117.154,1.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.571,220.931,406.918,369.48,542.537,641.807,597.455,627.832,546.286,272.485,233.821,2.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.690000000000005,295.807,550.869,65.368,270.459,760.535,838.607,822.0749999999999,900.4639999999999,777.1940000000001,599.864,367.805,121.096,1.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.695,292.78,545.102,734.997,861.5050000000001,942.891,972.849,959.459,901.477,782.611,563.244,314.802,113.15900000000002,0.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.793,293.204,547.325,737.035,875.165,957.187,990.564,956.1989999999998,889.193,768.14,555.097,309.228,82.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.39099999999999,262.613,413.272,607.94,787.457,828.2770000000002,642.887,672.41,369.338,693.706,483.623,268.137,103.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.048,254.231,378.495,527.499,838.8610000000001,921.274,954.725,937.718,875.751,612.409,408.081,14.655,27.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.66,201.29200000000003,424.22800000000007,632.543,761.162,760.452,838.127,822.8179999999999,650.373,560.602,486.263,307.656,113.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.176,269.63,535.344,720.188,839.5630000000001,919.251,830.2539999999999,569.801,703.47,654.922,452.022,298.426,77.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.892,272.147,511.8519999999999,575.926,394.965,781.802,829.0159999999998,679.942,788.3100000000001,673.922,433.653,135.984,101.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.442,275.471,521.325,710.414,850.653,931.862,629.624,940.289,883.167,766.07,593.431,365.355,122.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.02900000000001,279.947,531.555,723.959,857.2129999999999,938.842,808.27,676.963,285.201,632.761,527.868,244.576,97.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.087,275.294,285.928,564.881,837.085,709.619,571.531,158.426,607.472,680.691,586.758,312.731,117.541,0.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.672,274.689,521.811,715.834,606.05,693.535,844.091,724.173,436.822,57.258,272.362,270.266,110.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.566,195.866,362.184,616.414,740.086,713.764,504.025,822.441,704.579,583.975,324.031,281.567,78.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.183,211.437,359.82,473.298,420.5100000000001,935.284,756.967,969.778,783.661,632.072,459.868,311.48,118.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.187000000000005,243.551,490.07200000000006,531.167,871.16,960.322,991.984,869.175,791.3429999999998,682.212,494.042,367.612,123.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.985,271.912,528.173,431.401,261.687,949.168,176.746,825.921,745.584,640.658,431.078,110.662,71.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.994,265.174,512.998,707.697,591.226,563.463,614.334,945.426,872.746,578.93,175.784,238.907,96.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.238,264.793,511.3829999999999,704.086,832.906,917.693,948.913,929.732,866.0550000000001,747.041,578.357,260.319,5.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.42,170.058,307.852,462.642,644.113,553.601,760.941,957.908,889.18,280.716,62.55700000000001,191.185,95.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.086,122.345,237.29,443.628,419.755,703.576,783.834,811.1329999999999,816.4509999999999,761.894,582.733,288.453,112.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.898,124.631,522.816,558.126,744.085,838.236,807.17,855.03,911.5,574.231,455.99500000000006,113.535,89.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.712,265.106,524.57,730.859,859.887,950.727,985.624,974.094,895.363,766.225,383.421,88.542,33.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.364,222.554,483.9789999999999,480.679,604.077,942.623,977.206,952.269,878.38,756.268,589.012,359.545,113.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.618,261.162,514.825,708.001,850.528,937.527,432.18700000000007,925.657,544.644,637.582,486.903,339.396,118.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.286,245.471,480.112,669.894,803.55,889.127,697.349,901.811,740.58,711.987,540.372,328.831,63.38000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.969,238.243,467.695,657.245,800.1169999999998,882.8379999999999,688.187,410.174,826.645,709.289,541.413,315.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.378,244.903,271.722,354.63,834.052,925.866,957.8540000000002,941.172,868.849,742.369,564.425,291.549,89.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.911000000000005,160.297,169.544,482.05300000000005,678.774,305.086,167.609,370.088,674.466,274.193,22.019,128.177,49.25200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.277,249.274,505.587,702.706,844.0579999999999,932.274,964.456,937.74,665.388,747.86,570.789,342.039,100.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.272,243.446,486.241,674.977,339.584,685.879,832.383,815.2249999999999,608.911,659.395,518.11,252.181,67.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.853,239.438,213.472,117.895,479.824,813.6979999999999,755.193,766.737,678.537,571.965,95.271,115.292,64.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.895,241.289,491.5330000000001,691.362,839.8959999999998,930.846,798.2999999999998,624.576,734.517,775.8509999999999,595.688,337.834,90.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.337,237.722,489.938,689.349,193.695,679.133,971.172,375.982,640.708,529.942,540.392,283.725,82.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.422,238.359,494.439,699.419,471.441,178.19,312.731,308.346,523.594,571.818,537.793,330.807,101.65999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.02,71.757,175.4,603.648,301.865,655.168,670.4,728.463,109.664,136.779,69.888,134.199,54.02000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.031,206.54400000000004,231.997,57.604,665.606,506.375,845.194,864.172,625.725,604.82,486.808,318.768,97.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.961,116.71,408.566,372.887,580.849,732.653,300.946,269.652,345.785,619.455,583.377,340.989,101.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.15,235.872,497.2869999999999,696.118,834.966,717.934,954.179,650.064,489.689,580.377,564.275,332.337,88.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.111,236.457,498.509,703.127,849.9720000000001,708.278,701.758,435.762,296.592,355.79,485.288,328.797,96.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.451,230.439,485.56500000000005,690.215,845.2940000000001,932.616,663.583,943.945,601.138,666.86,397.593,184.847,61.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.313,229.779,488.471,691.564,839.226,781.254,808.525,765.038,688.556,744.21,564.204,326.416,93.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.884,190.896,444.152,663.662,701.563,775.947,633.91,919.928,852.4870000000001,729.469,543.643,294.49,72.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.146,168.46,345.423,662.459,821.648,914.649,951.938,786.874,810.38,678.565,429.422,281.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.587,162.036,371.015,531.926,649.667,692.971,614.298,189.837,324.38,193.435,350.659,309.228,87.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.427,233.977,502.999,711.616,860.4350000000001,745.052,737.693,551.734,893.748,770.427,585.287,337.208,83.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.284,234.60700000000003,507.248,715.965,581.29,599.235,1001.403,983.1900000000002,907.515,776.7350000000001,590.741,338.854,80.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.92,228.229,487.934,687.585,832.335,917.229,951.568,825.03,672.775,587.13,345.884,266.745,80.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.539,231.891,505.0969999999999,710.173,856.6959999999999,944.949,971.701,952.226,880.1630000000001,753.461,573.109,327.163,77.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.482,231.309,505.982,712.487,860.182,949.535,810.3660000000001,392.394,312.064,761.835,530.092,278.946,62.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.719,228.426,501.628,710.245,858.992,411.522,890.315,958.515,178.582,173.875,423.694,229.078,67.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.22,228.485,503.261,719.006,874.619,968.779,804.4690000000002,604.57,610.776,587.822,228.193,326.026,71.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.992,140.285,181.034,343.023,467.4320000000001,600.49,479.93,323.084,229.566,55.476,268.057,2.139,26.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.576,42.025,234.242,256.277,403.596,443.272,776.857,516.779,723.32,298.883,144.445,56.108,15.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.619000000000002,120.47599999999998,180.09,367.216,658.744,760.186,336.201,630.887,119.824,735.77,547.453,196.752,64.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.555,141.846,289.072,635.642,832.511,489.685,769.9440000000001,575.699,513.035,724.129,529.216,253.873,50.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.604,219.379,491.01,702.523,855.7099999999999,942.623,969.648,301.106,729.122,732.1980000000001,546.283,243.977,55.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.547,222.189,503.573,723.836,871.552,698.4110000000001,748.512,452.692,83.909,154.833,298.674,279.143,55.88400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.652,83.042,276.345,307.039,144.238,70.229,129.517,190.335,251.536,252.37,285.423,269.905,53.05800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.084,95.977,272.648,435.123,548.786,655.193,597.371,275.502,492.0640000000001,442.553,315.608,155.105,30.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.047,117.586,286.286,300.692,162.264,396.771,391.9330000000001,560.063,585.21,693.54,434.9549999999999,218.213,26.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.869,135.232,327.071,433.203,594.165,615.724,813.378,771.4619999999999,712.42,628.575,426.27600000000007,178.151,32.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.514,222.217,510.895,733.873,890.059,985.172,836.272,797.809,894.354,636.058,557.883,255.66600000000005,43.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.669,217.648,500.189,718.495,476.249,955.41,711.969,791.461,878.832,536.086,64.231,170.55,41.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181,211.457,379.268,686.778,838.076,450.809,250.189,573.533,868.723,730.672,536.462,101.34900000000002,40.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0,211.728,485.778,702.949,861.825,958.296,989.84,972.452,885.523,740.161,533.729,266.655,37.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.094,324.289,536.61,797.217,889.037,924.342,889.5940000000002,690.311,470.17,274.739,123.29,26.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.409,191.784,439.196,648.885,449.56000000000006,686.93,617.268,899.398,823.0489999999999,687.161,500.462,247.413,31.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.852,203.973,484.026,706.49,863.274,954.779,658.032,619.902,715.853,720.704,493.332,0.0,11.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.382,204.20400000000004,484.228,700.139,853.871,945.721,977.613,651.395,859.0350000000001,274.576,518.417,251.775,26.478000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.711,200.756,416.377,447.609,612.386,459.44900000000007,704.192,542.887,719.679,490.514,348.64,86.854,22.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.126,171.632,332.671,522.3,607.316,731.12,832.847,750.918,746.483,525.202,428.37,223.49,19.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.126,19.286,41.977,143.483,183.064,168.485,135.398,91.506,114.622,194.12700000000004,164.791,13.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.052,201.951,487.566,344.196,368.492,968.319,770.085,701.391,391.591,581.005,302.813,142.224,7.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.532,203.709,160.964,221.317,328.012,182.954,253.085,298.413,375.492,722.102,510.278,233.145,10.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.512,206.766,494.321,718.558,641.358,976.7809999999998,1009.684,785.9079999999999,890.6380000000001,733.133,514.008,232.114,9.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.047,201.04400000000004,484.87,710.844,860.933,958.425,996.948,962.803,873.0740000000001,479.833,499.755,224.327,7.728999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.934,327.569,499.967,735.082,635.079,825.475,815.905,859.3389999999999,707.561,493.004,218.03800000000004,5.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.35,200.798,492.063,724.475,876.523,975.944,1011.769,982.961,887.142,728.846,510.557,224.916,5.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.399,202.844,494.01700000000005,712.405,863.626,951.225,982.821,954.69,867.423,719.789,496.676,216.746,4.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.356,201.801,162.319,264.703,590.446,916.998,931.076,891.228,806.536,662.107,457.668,196.567,2.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.922,95.908,318.637,702.117,623.394,183.359,79.639,443.046,43.449,39.892,136.744,2.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.874,467.103,588.554,835.9199999999998,929.082,960.409,779.0629999999999,843.0129999999999,598.509,470.575,185.227,2.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.452,428.11099999999993,598.527,666.264,818.233,795.7490000000001,861.7229999999998,763.989,612.584,239.421,186.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.803,502.068,740.803,905.951,1003.289,1033.109,991.239,894.301,731.955,501.002,203.864,0.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.458,521.671,755.777,913.009,1005.732,1033.084,996.984,903.621,738.429,507.157,204.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.722,474.906,623.688,720.807,945.005,968.828,920.468,713.378,471.441,259.673,52.86000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.935,461.652,582.657,671.023,796.52,561.981,649.77,525.099,456.363,403.4340000000001,156.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.559,318.131,520.304,682.298,943.302,789.801,474.468,446.853,52.696,196.852,72.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0619999999999999,129.845,327.005,482.5820000000001,605.262,377.951,282.288,198.49,153.276,249.509,51.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.51,215.691,399.97,322.89,656.992,984.838,671.36,595.754,696.626,465.239,171.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.034,254.091,591.159,663.665,664.912,710.43,500.737,402.982,483.244,368.199,101.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.816,148.572,316.227,369.444,398.86099999999993,562.849,492.381,282.521,277.233,55.12400000000001,38.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.19,336.279,564.812,756.782,531.471,660.042,433.4,243.432,325.637,294.719,143.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.636,452.841,667.533,817.405,902.951,720.417,899.9319999999999,718.252,574.04,196.434,138.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.671,445.1190000000001,666.71,824.7100000000002,916.188,649.92,917.599,818.6639999999999,395.82900000000006,421.4719999999999,142.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.231,445.81,763.534,922.287,1016.078,1041.881,995.5940000000002,888.332,719.069,466.84,155.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.39,427.7869999999999,757.611,710.208,755.807,1031.846,862.616,814.556,421.286,139.238,128.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.934,478.1569999999999,709.101,860.756,946.333,965.537,919.576,815.393,652.729,404.82,124.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.651,432.944,642.17,783.468,863.103,889.6259999999999,847.495,754.002,594.579,354.692,103.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.495,329.991,484.242,718.252,769.775,815.497,797.0939999999999,781.7559999999999,619.265,384.895,116.55599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.869,475.38,708.902,867.304,960.47,981.899,935.193,829.474,660.33,412.868,120.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.844,469.935,698.062,847.018,930.404,947.489,899.477,798.947,636.251,396.945,113.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.21,452.717,673.996,821.508,904.028,921.467,872.7,769.82,600.856,348.178,92.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.873,439.621,676.091,850.891,944.528,967.546,931.066,830.7800000000001,663.755,411.82,113.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.636,482.436,721.612,882.258,975.5,1004.996,960.8,852.102,674.76,412.094,108.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.93,186.788,313.544,399.457,712.987,422.6820000000001,932.264,821.4719999999999,402.87500000000006,390.17599999999993,99.12600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.321,467.8,698.044,851.231,695.296,451.02,608.017,239.36,594.189,168.599,81.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.504,88.408,360.967,720.361,688.769,728.26,585.055,350.928,621.496,367.577,86.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.482,473.555,537.015,863.876,798.417,972.876,713.489,709.812,650.616,391.63,93.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.762,332.536,332.34,333.452,696.679,165.717,628.921,473.61,427.477,162.21,42.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.311,392.0419999999999,739.656,902.671,988.584,1006.246,956.844,838.136,659.358,393.36099999999993,88.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.756,393.42,715.416,760.457,694.936,843.0129999999999,784.174,623.294,446.0679999999999,334.213,37.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.809,131.069,429.983,336.27,129.162,348.892,199.769,214.08,332.972,101.361,23.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.274,325.767,356.71,165.278,243.709,217.475,263.877,164.524,66.287,83.42,10.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.28,190.525,193.742,289.577,280.588,662.337,509.85,356.216,508.591,278.351,44.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.452,216.78000000000003,627.786,771.014,861.422,886.681,848.945,744.26,349.361,316.408,54.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.551,346.197,647.969,806.079,889.8740000000001,910.934,865.9909999999999,751.621,574.461,317.078,52.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.286,410.86300000000006,315.651,396.007,602.623,873.683,545.173,711.9,541.908,294.915,45.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.213,402.566,639.281,501.768,535.368,692.804,646.982,626.652,396.5870000000001,299.216,42.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.305,312.824,436.706,890.767,996.9109999999998,1029.916,984.352,868.42,671.002,375.358,54.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.758,467.283,726.043,896.03,990.955,1010.87,954.327,828.715,633.244,345.963,44.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.095,458.584,706.369,637.157,954.801,970.94,917.846,792.493,609.076,332.045,39.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.989,188.402,186.489,406.9460000000001,297.705,149.983,227.79,155.76,3.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.609,96.87300000000002,336.466,475.272,543.406,460.465,213.454,53.68300000000001,126.959,53.73299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.92900000000002,436.473,467.9479999999999,639.48,971.412,992.543,937.857,816.5600000000001,622.485,332.709,26.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.406,450.716,702.893,863.465,948.6130000000002,962.379,903.925,786.594,599.826,326.048,24.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.659,440.474,688.389,847.1230000000002,936.356,950.299,901.949,787.2100000000002,602.647,321.363,23.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.838,405.778,646.274,792.907,865.1819999999999,589.233,838.657,735.293,559.806,294.655,18.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.054,116.038,292.588,471.453,411.904,404.8380000000001,173.824,234.338,11.805,98.509,1.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.857,67.334,159.094,508.223,909.3,933.654,888.967,772.8609999999999,586.124,303.963,17.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.653,439.2310000000001,701.909,871.758,965.572,983.236,928.615,802.97,607.666,312.474,17.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.044,409.9,666.501,666.039,724.905,932.0650000000002,747.012,738.51,402.236,184.083,4.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.586,369.854,629.256,816.5150000000001,901.619,922.801,869.801,746.932,551.174,271.478,10.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.282,145.462,389.031,766.289,855.4119999999999,871.196,818.7980000000001,704.988,521.632,257.606,8.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.212,60.191,484.141,561.888,839.2660000000001,444.925,393.84,158.147,107.794,107.651,6.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.046,421.24500000000006,692.876,866.007,956.617,975.83,916.833,785.8640000000001,588.09,293.698,11.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.804,373.049,628.94,681.692,878.147,884.0740000000001,831.88,707.432,524.504,108.58,6.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.923,364.806,616.875,621.608,649.664,604.487,838.534,718.258,392.12,265.432,7.601999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.255,371.478,625.467,780.9369999999999,856.495,870.378,825.2390000000001,711.473,527.086,257.866,5.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.147,281.119,536.313,654.823,698.237,612.107,680.937,500.1940000000001,359.642,79.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.782,261.081,523.919,735.17,996.762,1019.477,962.698,826.2739999999999,617.466,304.811,9.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.536,379.797,648.894,736.55,906.9640000000002,833.0710000000001,864.434,739.611,501.601,3.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452,40.852,88.992,123.414,125.493,149.533,80.693,132.285,76.155,67.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.922,326.066,320.506,741.001,566.002,843.444,316.183,300.561,91.781,80.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.531,310.627,307.423,229.683,525.113,614.69,652.017,550.75,87.159,38.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.598,26.681,72.026,84.719,219.286,174.759,228.176,128.608,327.098,57.12400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.938,362.678,639.292,806.205,901.293,922.484,869.1499999999999,745.738,549.89,133.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.906,182.076,373.384,359.225,443.218,347.309,463.494,217.406,143.627,27.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.774,127.062,274.658,719.73,819.583,844.2450000000001,794.1020000000001,675.23,212.11600000000004,135.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.393,52.294,187.24,322.351,795.846,808.6240000000001,760.679,647.311,186.619,45.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.881,286.075,533.679,694.584,166.929,495.044,443.4450000000001,456.279,474.814,64.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.546,324.237,608.704,792.387,895.563,922.835,876.577,752.22,554.241,237.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.626,214.978,228.84,293.969,243.778,413.122,178.508,230.613,43.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.851,5.7,25.56,488.81000000000006,186.785,310.09,168.105,62.048,57.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.92,3.97,72.237,124.042,168.475,158.168,333.178,793.49,583.411,275.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.275,349.104,646.332,824.376,921.394,947.207,896.793,772.438,439.682,82.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.002,321.707,605.188,782.2430000000002,882.7759999999998,906.854,856.484,739.611,544.411,257.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.628,290.424,389.723,748.738,841.975,866.903,821.328,699.637,505.011,230.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.781,314.831,475.757,653.572,640.618,601.07,463.618,262.497,183.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.624,530.553,717.161,818.08,845.6929999999999,805.49,244.002,504.665,232.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.403,271.523,535.11,708.749,806.358,830.4380000000001,606.275,441.332,488.436,223.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.897,110.718,202.31500000000003,362.662,565.462,610.869,591.5,479.939,382.785,152.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.267,232.608,333.808,574.803,762.705,603.641,645.137,457.007,344.458,94.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.755,248.043,507.953,686.39,350.51,319.73,542.985,643.136,456.793,203.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.413,241.079,495.281,36.187,219.878,465.678,752.026,213.126,11.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.33500000000004,505.115,679.99,780.7080000000001,812.152,773.0959999999999,661.465,480.335,222.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.44200000000004,504.305,678.575,781.5199999999999,811.8759999999999,767.267,360.238,131.244,71.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.375,226.033,470.214,777.639,815.5810000000001,535.46,479.0899999999999,366.713,226.44800000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.672,533.154,284.902,534.811,495.641,446.386,688.62,507.179,238.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.402,557.675,761.987,883.4859999999999,924.722,886.0640000000001,773.8050000000001,574.893,281.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.273,557.61,748.11,700.488,629.668,615.92,721.299,528.619,252.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.893,241.543,470.437,404.51400000000007,56.74999999999999,140.946,70.207,76.663,64.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.432,51.83,166.724,237.822,106.404,145.692,232.31200000000004,169.375,93.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.406,554.794,747.876,857.802,892.42,856.5119999999998,747.645,559.201,277.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.277,547.294,735.521,842.3780000000002,880.322,846.69,740.729,556.661,282.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.649,541.992,747.271,863.855,898.139,862.8510000000001,749.073,558.445,276.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.345,549.606,742.921,849.169,882.304,843.144,736.091,556.404,280.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.04100000000005,483.4340000000001,672.712,776.591,810.503,770.629,484.773,493.233,239.695,3.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.807,464.139,654.741,767.319,805.137,769.5430000000001,667.445,180.941,234.189,3.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.004,130.517,132.213,96.34,242.327,226.509,285.145,189.029,237.071,3.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.047,179.14,177.042,175.695,188.333,152.0,128.891,138.02,41.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.108,569.517,779.016,899.138,942.347,908.692,800.12,607.593,316.209,14.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.00400000000002,406.434,562.372,718.011,773.875,839.5590000000001,727.075,540.455,117.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.85,10.934,222.947,211.667,408.91,122.293,201.928,251.611,99.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.833,105.678,321.352,277.339,373.435,434.156,170.182,131.396,13.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.145,144.445,101.80100000000002,244.635,205.952,199.803,268.332,156.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.09499999999999,249.127,354.759,469.761,826.499,803.5189999999999,710.323,543.085,286.18,14.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.96,382.646,690.947,663.692,326.318,340.864,353.96,95.525,105.30500000000002,0.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.791,55.4,41.731,108.53600000000002,202.032,178.179,241.151,108.573,138.092,2.887,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.684,66.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.592,64.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.614,169.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.72,268.438,40.599,27.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.886,158.726,53.037,0.0,0.0,0.0,0.0,0.0,55.638,270.48,336.869,63.255,41.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01,218.341,293.729,138.742,300.862,77.612,117.59399999999998,167.853,299.662,353.017,347.85,115.791,87.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.985,216.606,203.74400000000003,170.457,118.32099999999998,259.121,375.968,382.622,347.114,306.958,51.049,27.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.994,248.243,265.147,305.752,363.912,275.382,242.295,136.529,201.658,381.07,384.604,140.776,99.28900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.903,367.915,152.407,84.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.31700000000001,91.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.053,206.332,45.943,84.282,150.376,0.0,0.0,96.399,141.284,373.087,313.772,86.959,61.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.466,55.34899999999999,173.883,273.007,284.036,0.0,0.0,0.0,0.0,78.406,267.817,84.618,62.098000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.586,211.152,244.13,50.134,0.0,0.0,173.84,246.553,190.396,366.821,284.738,102.343,76.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.252,26.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.374,323.595,173.903,138.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.737,123.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.237,325.436,151.272,103.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.087,227.35,252.694,0.0,0.0,0.0,0.0,0.0,0.0,185.514,352.636,189.437,150.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.699,265.831,113.124,81.159,0.0,0.0,0.0,0.0,0.0,242.84700000000004,370.699,179.848,133.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.173,205.265,227.313,77.836,226.795,342.571,384.604,384.604,359.661,384.604,384.604,185.944,161.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.048,104.82299999999998,51.851000000000006,163.352,0.0,0.0,0.0,0.0,0.0,68.615,264.038,148.647,108.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.276,141.525,154.414,140.553,0.0,0.0,139.506,199.26200000000003,281.048,180.498,234.814,56.252,31.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.934,153.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.406,176.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.8,144.114,0.0,0.0,59.79200000000001,0.0,57.681,208.94800000000004,75.754,30.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.632,104.65099999999998,125.153,111.317,0.0,0.0,0.0,112.535,253.804,192.232,125.577,97.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.843,22.034,0.0,266.138,269.985,257.709,303.146,276.701,306.933,384.604,305.665,112.08499999999998,56.214000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.428,108.867,0.0,0.0,0.0,135.783,195.998,85.716,356.519,321.26,205.82400000000004,51.77,55.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.109,187.908,114.763,68.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.631,133.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.297,24.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.04,76.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.761,85.296,42.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.811,36.092,3.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.368,17.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.099,44.436,9.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.121,286.553,359.137,384.604,242.284,0.0,222.199,255.752,0.0,368.387,229.956,152.098,119.38800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.542,41.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62,298.61,166.024,128.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.972,384.604,384.604,384.604,250.15,384.604,384.604,384.604,384.604,384.604,333.112,166.75,153.924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.676,335.145,384.604,384.604,93.974,0.0,0.0,262.632,296.709,159.799,356.897,175.104,132.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.6,188.591,73.707,82.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.091999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.501,191.763,141.966,76.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.60200000000002,74.811,0.0,94.023,11.911,0.0,0.0,0.0,0.0,95.089,43.929,25.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.965,70.189,67.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.451,189.425,174.161,156.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.303,122.104,226.969,255.377,225.6,217.047,121.243,349.785,293.394,384.604,361.226,112.403,125.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.852,230.772,97.812,112.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.65,89.344,100.58499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.912,175.421,128.692,132.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.165,214.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.39,0.0,235.80000000000004,88.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.6,217.327,244.89500000000004,12.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.50399999999999,49.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.763,53.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.864,159.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.278,38.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.501,21.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.261,47.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.168,87.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.949,163.546,47.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.568000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.471,127.185,232.69,0.0,0.0,0.0,124.96,194.69300000000004,227.737,331.802,307.595,142.988,165.393,57.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.384,132.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.969,5.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.897,238.904,0.0,0.0,0.0,0.0,0.0,0.0,197.60200000000003,33.917,214.915,0.0,133.128,37.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.334,322.637,384.604,384.604,271.663,369.722,384.604,119.21999999999998,384.604,384.604,366.669,11.366,75.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.36799999999998,233.663,132.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.164,49.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.044,0.0,119.836,0.0,0.0,0.0,0.0,127.84799999999998,326.762,49.868,0.0,27.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.505,64.148,0.0,0.0,0.0,0.0,127.108,87.017,336.324,384.604,384.604,89.174,109.20499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.575,264.221,384.134,327.588,262.241,235.178,262.803,163.565,384.604,384.604,384.604,90.771,114.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.11300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.147,246.562,348.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.604,375.285,366.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.554,0.0,0.0,0.0,0.0,0.0,188.258,95.9,125.28900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.84,127.607,39.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.711,0.0,64.036,27.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.625,54.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.444,139.606,0.0,2.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.224,245.446,340.78,339.448,367.409,43.65,0.0,31.687999999999995,198.029,384.604,384.604,39.949,5.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.272,1.939,0.0,0.0,0.0,81.842,56.749,102.489,384.604,77.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.374,0.0,158.395,86.247,0.0,230.79200000000003,302.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.518,78.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.944,0.0,0.0,0.0,0.0,261.091,0.0,172.86,38.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.139,0.0,136.464,77.826,9.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.76,0.0,0.0,0.0,0.0,0.0,0.0,239.00100000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.604,293.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.405,126.472,0.0,0.0,0.0,0.0,242.149,306.959,384.604,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.745,184.888,0.0,0.0,0.0,129.181,0.0,0.0,33.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.62600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.738,110.232,79.971,0.0,0.0,0.0,0.0,0.0,160.773,106.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.45099999999998,0.0,37.939,94.389,0.0,0.0,0.0,238.079,71.003,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.482,263.026,69.774,173.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.902,259.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.253,0.0,29.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.765999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.771,0.0,0.0,225.519,0.0,0.0,0.0,0.0,140.584,223.778,24.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.807,50.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.47200000000001,13.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.642,0.0,73.55,332.698,0.0,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.553000000000004,0.0,0.0,8.535,2.896,27.151,0.0,0.0,181.313,384.604,0.0,18.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.541,116.77,24.838,0.0,0.0,0.0,0.0,0.0,0.0,76.0,80.803,0.0,106.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.567,228.545,226.25200000000004,105.581,0.0,31.509,0.0,0.0,0.0,384.604,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.866,0.0,0.0,0.0,0.0,167.773,0.0,90.154,74.766,74.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.543,44.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.701000000000002,0.0,0.0,0.0,0.0,0.0,173.447,0.0,0.0,0.0,0.0,20.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.872,367.803,91.673,0.0,0.0,0.0,34.463,177.819,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.71,0.0,0.0,0.0,0.0,0.0,46.301,0.0,0.0,29.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.138,37.939,0.0,384.604,0.0,0.0,300.454,59.583,179.653,37.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.27299999999998,255.964,384.604,0.0,83.264,0.0,0.0,69.702,164.694,133.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.764,86.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.893,90.769,258.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.275,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.067,110.0,0.579,0.0,0.0,1.786,167.194,299.242,384.604,139.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.882,101.612,128.482,67.869,14.198,0.0,33.794,0.0,330.487,335.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.486,149.746,0.0,0.0,0.0,217.885,0.0,384.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.776,89.406,86.865,87.698,75.861,81.188,66.107,66.107,66.107,66.107,79.445,127.61,9.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.879,134.088,0.0,0.0,139.989,169.619,162.739,100.088,93.608,79.66,66.107,86.12,77.983,71.773,80.586,133.851,157.435,137.669,0.0,0.0,118.578,188.161,164.594,114.03000000000002,54.15,112.565,2.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.34300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34,16.018,60.816,33.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.145,384.604,384.604,384.604,384.604,384.604,332.249,257.34,263.435,175.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.653,218.491,0.0,0.0,0.0,0.0,0.0,86.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.459,248.72200000000004,238.258,366.628,384.604,378.535,140.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.38,22.038,0.0,83.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.457,179.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.406,225.063,93.46,0.0,0.0,367.871,384.604,0.0,212.208,92.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.401,191.894,79.227,11.086,0.0,142.409,270.071,377.115,384.604,184.176,0.0,3.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.887,151.761,87.81,108.79099999999998,48.99699999999999,0.0,62.555,298.328,316.776,358.17,0.0,27.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.442,0.0,54.40800000000001,159.421,323.132,169.104,0.0,15.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.035,327.142,0.0,103.40699999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.513,55.145,0.0,27.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.685,139.867,0.0,128.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.871,0.0,202.4,0.0,1.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58,189.256,0.0,0.0,0.0,0.0,0.0,162.953,0.0,27.097,0.0,33.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.404,0.0,0.0,0.0,0.0,11.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.238,0.0,0.0,201.50600000000003,92.296,290.35,305.028,218.146,255.565,0.0,57.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.041,0.0,0.0,267.672,174.691,302.545,278.623,384.604,384.604,296.489,6.816,32.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.801,17.251,85.257,80.684,65.447,0.0,0.0,125.151,16.969,68.398,0.0,39.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.72,0.0,0.0,0.0,0.0,0.0,0.0,270.263,126.003,29.605,89.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.095,15.198000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.852,0.0,58.972,0.0,0.0,152.661,95.223,219.232,219.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.254000000000005,0.0,0.0,0.0,0.0,82.583,273.806,258.671,188.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.942,210.327,330.533,196.886,73.268,103.113,157.542,370.822,300.349,384.604,259.192,71.667,108.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.327,157.022,334.062,278.371,5.186,0.0,0.0,0.0,0.0,0.0,63.03300000000001,61.58500000000001,120.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.499,113.52100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.69299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.922,26.856,0.0,0.0,0.0,0.0,0.0,0.0,205.539,368.399,100.051,74.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.268,0.0,0.0,0.0,0.0,129.67,384.092,384.604,384.604,384.604,93.724,47.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.469,308.493,32.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.563,264.486,12.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.538,222.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.189000000000002,261.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.741,315.792,26.186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.188,222.368,190.87,217.15700000000004,157.846,276.951,208.355,256.394,293.923,332.487,60.845,42.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.049,0.0,0.0,0.0,78.618,76.755,286.705,320.956,350.111,54.037,24.268999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662,115.99,0.0,0.0,0.0,0.0,326.562,382.009,336.066,22.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.783,0.0,251.85,307.101,384.604,360.248,46.112,6.212999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.446,301.009,333.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.18900000000001,32.848,0.0,0.0,0.0,0.0,0.0,140.982,293.387,277.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.125,368.76,49.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.362,128.992,75.764,99.84799999999998,56.53,0.0,0.0,0.0,55.704,278.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.019,346.632,30.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.427,312.642,31.171000000000003,11.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.354,0.0,0.0,0.0,0.0,0.0,0.0,241.603,384.604,80.803,21.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.437,214.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.393,102.30899999999998,0.0,0.0,0.0,0.0,0.0,0.0,249.546,371.024,88.979,63.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.221,332.273,42.021,13.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.044,50.32600000000001,0.0,0.0,0.0,201.79200000000003,340.228,36.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.556,67.279,0.0,0.0,110.17400000000002,311.124,343.088,274.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.024,239.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.413,0.0,0.0,0.0,0.0,0.0,196.036,368.546,63.77,30.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.866,347.163,63.554,37.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.515,384.604,101.065,76.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.97,110.941,0.0,70.376,384.604,384.604,384.604,384.604,384.604,384.604,115.803,84.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.582,359.23,247.302,207.842,284.271,307.799,207.867,278.876,371.89,384.604,87.307,50.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.958,384.604,109.433,87.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.683999999999996,32.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.81,384.604,117.186,69.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.214,199.59200000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.564,110.245,255.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.69700000000001,60.369,174.338,9.174,84.155,28.236,132.75,102.316,242.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.224,234.773,13.441,93.941,0.0,217.594,139.828,87.331,251.558,242.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.67600000000002,97.791,0.0,0.0,0.0,0.0,119.789,156.493,311.323,259.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.196,174.194,217.24400000000003,124.087,117.966,196.455,95.67,175.932,352.726,289.887,39.753,23.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.615,3.729,0.0,0.0,0.0,0.0,0.0,0.0,95.747,159.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[-0.7800761245674741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0838754325259515,0.0,0.0,-0.0933425605536332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.999993079584775,0.121515570934256,-0.7567474048442906,0.5434532871972318,0.1365259515570934,0.0,0.0,-0.09239446366782,-0.999993079584775,-0.1557301038062283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3569134948096886,0.0,0.0,0.0,-0.3972041522491349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1975363321799308,0.0,-0.0172525951557093,0.0,0.0,-0.2025743944636678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0730519031141868,0.5323806228373703,-0.5076332179930796,-0.1661453287197231,0.0059307958477508,0.6740692041522491,-0.0378131487889273,-0.1751695501730104,0.6328858131487889,0.0,0.0,0.0,-0.0941384083044982,-0.999993079584775,-0.1539861591695502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0854117647058823,0.0628304498269896,0.0,-0.1649757785467128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4045951557093425,0.0,0.0,0.0,-0.2550588235294118,-0.1952110726643598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2342906574394463,0.2192179930795847,-0.5047058823529412,0.0,0.6920346020761245,-0.7701591695501729,0.4571141868512111,0.6643944636678201,0.0,0.0,0.0,-0.3027681660899654,-0.9453494809688582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5832249134948096,0.5382837370242214,0.0,0.0,-0.1758131487889273,-0.999993079584775,-0.0723114186851211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2559792387543252,0.4661245674740484,0.0453010380622837,0.0,0.0,-0.1401245674740484,-0.713916955017301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3237923875432525,0.0,0.0,-0.3603460207612456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.082719723183391,0.0742214532871972,0.0,0.0,-0.1746574394463667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999993079584775,0.0,-0.999993079584775,-0.1128927335640138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.431363321799308,0.0,-0.4800622837370242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7572179930795848,0.3642906574394464,-0.3712318339100346,-0.453031141868512,-0.4238546712802768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4610449826989619,-0.5130934256055363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622214532871972,-0.6256955017301038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5518477508650519,-0.2626228373702422,0.0,-0.270955017301038,-0.0805743944636678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3220484429065744,0.7994602076124568,-0.3040553633217993,-0.1878546712802768,-0.4428304498269896,-0.3133771626297578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5876193771626298,-0.1377923875432526,-0.3606920415224913,-0.1554740484429065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2525397923875432,-0.2810519031141869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7033771626297578,-0.2389896193771626,0.0,-0.5437923875432527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0387612456747404,-0.0201314878892733,-0.0230034602076124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999993079584775,0.0,-0.4094740484429066,-0.1816885813148789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.652712802768166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.999993079584775,-0.2882975778546712,-0.0534325259515571,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.8776747404844291,0.243833910034602,-0.999993079584775,-0.2882975778546712,-0.0534325259515571,-0.0534325259515571,-0.0534325259515571,-0.0,-0.0,0.6621660899653979,-0.1427820069204152,-0.5941384083044983,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3316816608996539,-0.0490173010380622,-0.3201038062283737,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3321660899653979,0.463363321799308,0.3259792387543253,-0.0552179930795847,0.0496193771626297,0.0,0.0,0.0,0.0,-0.9786089965397924,-0.0663737024221453,-0.2031349480968858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0233840830449826,0.0,0.0,-0.0260207612456747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.244235294117647,-0.2718062283737024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5996885813148789,0.0,-0.3717162629757785,0.0,-0.2956747404844291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0132110726643598,0.999993079584775,0.0,0.0,0.0,-0.999993079584775,-0.1275916955017301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999993079584775,0.0,0.0,0.0,-0.443280276816609,-0.669598615916955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2726435986159169,0.302636678200692,0.0877647058823529,0.0,0.0,-0.7379031141868512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2802491349480969,0.0,0.0,0.0,-0.3118823529411765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1524083044982699,0.0,0.0,-0.1696193771626297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1887612456747404,0.0,0.0,-0.2100692041522491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1574671280276816,-0.0287889273356401,0.2376055363321799,0.1997093425605536,0.2812387543252595,0.271356401384083,0.0,0.0,-0.6052110726643599,-0.6429065743944637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0749896193771626,0.0,0.0,-0.0834532871972318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0512802768166089,0.0,0.0,-0.0570657439446366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4337093425605536,0.0,0.0,-0.4826712802768165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8893079584775087,0.2133148788927335,0.0188858131487889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4017771198288433 kwrated=144.5 dispmode=follow kwhstored=213.7 kwhrated=213.7 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_646_shape
new object=generator.fossil_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=384.6 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=1538.416 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
