clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3827195741509593,4.192388899234553,5.917997653388218,18.18576373350958,4.170273810843715,9.745382284229228,14.579529986576947,15.69665788014842,7.84285282294886,0.5198098871294086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.628348835323469,9.21440954295968,12.898151409204962,0.5088576528787078,27.687669425550155,9.900398522854529,35.95091954781437,24.723194481730697,13.052957027940828,1.1173385134609044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.641569913781751,24.811654835294046,32.96432951560408,13.971049125994757,24.844932777825026,24.77858751265251,20.243098813525815,17.577282872927388,9.22557239709982,0.7300085367870868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.194563298776426,37.101325383916816,52.676455587860346,62.39993340358816,66.10557973833487,64.35785589579035,56.61441566065554,43.395700779728145,23.650296764940904,4.646064141080885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.610350195568923,39.29156161416751,55.2870891174264,64.97728899062324,68.51696685249392,66.09441688419473,57.79809943928896,44.05936405134272,23.871447648849283,4.5352780792372585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.915866714962377,32.95316666146394,51.65874028210293,46.29383045837509,52.33356640785764,53.98187766258809,54.19207631224577,41.11679357602466,22.25641433664981,4.1593215765930145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.126065364620056,14.026442156916568,50.12121508921611,57.48827758192779,51.48181957497623,49.29158334472553,41.548353729480155,21.23869903089239,11.216772831832976,1.1946360128841187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.38049419105941,33.528580199404594,8.849405274566138,11.659285219539168,26.094961821630953,30.231957689943695,24.767424658512372,16.05070991429126,8.517678948703571,0.9844373632264406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.778565782094494,33.92665179043968,18.18576373350958,38.683291373474745,30.29830295511621,14.148180453010896,18.14132293683847,15.176847993019011,7.864967911339697,3.71680918888682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.847252605582281,16.924571835563512,27.267482746124234,46.73634284608129,27.123629361639072,35.41994680654482,35.973034636205206,29.02636944280887,16.194563298776426,2.842947267614569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83171169936674,39.468692941183654,55.24285894064472,64.74497525257472,68.24042293766372,66.10557973833487,58.38446521148031,45.45303585974438,26.97977597715391,6.64821681006474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.47110721360662,37.41114724127798,52.49953488073364,63.660914681644805,67.55464457765832,66.05018670741303,58.52810797607605,44.31379287778207,26.349390648070308,6.548593602361252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.11705517946378,36.990749941962626,52.09008981566898,48.05271715505973,53.34011885947491,48.50618177701663,43.771657282372395,34.92225200780625,20.718889143762983,5.0110684094744276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.714562075237254,15.9068565298061,28.827123027401896,36.74748396966341,42.10144155914054,38.63906119669308,22.85373234309187,18.605950412935503,10.497716529296587,1.714656519902964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5398884817601166,9.502116311930012,44.13687217065537,55.0214974368469,63.55012861980117,63.04148158681191,56.315756657434505,43.97090369777937,25.63033434553392,6.4822483371887385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.657038105889605,34.05934232078471,48.04176492080904,40.63026163142622,47.754058151838706,62.17857189979034,37.57711571415398,17.16804842775217,9.6126917538842,1.7367716082938016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.154732904628174,36.44882496644238,53.20742832912989,64.84459846027822,67.31116798546967,65.585559231316,58.24061182699515,45.82920298227806,26.835922592668744,6.991105990067445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.54861533291927,37.27845671093296,53.93743686591697,63.882065565553184,67.8644664350195,66.16097276925666,59.380065428846905,46.49286625389263,27.31171292290591,7.212256873975825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45554457683306,39.13675599543165,54.88880690650188,64.26918492233756,70.4085440795236,68.60563782594672,60.972773032766106,46.6367196383778,28.69443249705687,7.864967911339697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.134770485221193,38.21866389737771,53.43974206717841,62.57685411071487,65.99479367649123,64.01496671578764,57.06809090250187,44.999571237787485,27.267482746124234,7.333995170070151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.413750403032368,11.050804358956972,16.736488274296672,9.557509342851825,27.70999513383043,7.389388200991966,7.710162292603832,0.1105754419541894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.070861223029662,11.957733602870762,33.79396126009465,36.094772932299534,68.1410103498497,66.66961980224595,31.504101822140463,27.333828011296745,15.895904295555397,3.52872562761998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601623344409772,11.93582913436936,13.871636538180702,34.52396979688174,72.84225690196294,71.61434294654785,63.91534350808416,50.453152034968106,30.442156339601375,8.62825439065776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.252108998682097,40.187749243720035,56.005934800073355,65.48614664350195,69.4352695704373,67.75368037317587,60.685276883685205,48.10789956609211,30.132545102129644,8.8272901861753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.389199311660544,38.40674745864456,53.428789832927706,62.62108428749654,66.39328650730518,64.57900677969872,57.986183000555805,46.27171536998426,28.926746235105387,8.528631182954271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.53754692344484,26.44880323588436,30.486386516383053,45.25400006422684,50.66314006473635,48.55041195379831,44.20321743582789,32.510654273757744,19.911372487663247,5.685683915339701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.716620299555402,32.046237417550145,31.05063720018357,57.67636114319463,60.85124535656121,44.147824404906075,6.128196303045896,42.91991044949098,25.35379043070373,7.1349593745526105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8827776617628222,6.249934599140222,9.42460819261736,14.568367132436814,11.504268980913867,7.986706207434024,8.097281649388213,3.1416062708355987,1.615033312199475,0.0332779425309751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.274224087072938,39.82253435543706,55.44189473616227,65.09881666682813,69.03698735951278,67.49946216662595,61.07239624046957,49.08138469506785,30.209842601552857,9.568461577102523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.35613198901901,38.37346951611359,53.69417089361776,62.89762820232673,66.74712792155859,65.37557120154777,58.87120777596819,37.78731436381166,25.143591781046055,9.502116311930012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.420302854649647,16.625912832342486,28.30731314027249,28.65020232027519,36.8580594116176,34.81167656585207,31.426593702827816,22.61046637079265,13.871636538180702,3.9821902495768744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.263061232932795,40.14351906693836,56.890959575485745,66.6475047138551,70.76259611366643,69.53468215825133,62.455115814620534,50.34236597312448,31.3492962034046,10.464438586765612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32940649810531,39.081573584399266,54.21419140063661,63.528224151299774,67.3223308396098,66.28250044546157,60.02161361207063,48.583689896329275,31.33813334926446,10.66368500217259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.196715967760284,15.785328853601207,37.0240278844936,46.00612368940476,52.49953488073364,51.426426544054415,44.30263002364193,12.687952759547285,9.170179366178006,6.0508988036226805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.059509479558107,37.90884204001655,53.163198152348215,69.26930109756128,69.21390806663948,63.41743808945614,51.57027992853958,32.54393221628872,11.44908656988149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.14141738150418,35.04377968401114,52.422026761420994,70.02142472273921,59.16986677918922,66.51481418351007,65.29806308223512,50.71853309565817,19.60155063030208,9.535394254460986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.668084784806013,12.831806144032448,9.668084784806013,14.568367132436814,9.645969696415175,40.27620959728338,36.68113870449089,26.6259345629005,9.247687485490657,1.2721441321967697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7190563025363861,4.646064141080885,7.267649904897637,26.006290848178164,31.305066026622928,14.579529986576947,21.116960734798067,9.203457308708982,5.586271327525649,10.519831617687426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.579508256018934,4.3583573721105555,16.90245674717268,33.10818290008923,30.36485884017816,37.9863501593292,41.51507578694918,50.06582205829429,32.36701150916202,11.614844422868057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6725790121051447,9.325195604803309,17.44459234258236,64.9661261364831,24.38030530172799,24.247614771382963,27.521700952674152,20.707726289622848,0.5088576528787078,10.796375532517615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.873767476606543,26.105914055881655,56.42633209938871,67.35560878214078,71.10548529366915,70.76259611366643,64.30246286486853,52.34472926199777,33.882421613658,12.776413113110635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.869462138638829,21.537358034113424,42.98646633455293,58.893322864359035,68.21851846916233,72.12320059942655,70.61874272918128,64.20283965716504,52.47741979234281,35.04399030390058,13.429124150474507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9027400811698043,20.76311932054466,41.42661543338583,56.371149688356326,65.48614664350195,69.39082877376617,68.34004614536722,64.269395542227,50.92873174531584,33.81607634848549,13.019679085409852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.400434879908375,21.82506480308375,42.997418568803624,59.85564513919463,67.10117995570143,70.77354834791713,59.45736292827012,56.382101922607035,43.21856945271201,34.12589820584665,7.367273112601127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0442301767816757,12.123702075746763,27.754225310612107,39.225426968884435,44.65668205778478,52.70973353039132,55.784783916164976,37.101325383916816,32.63239256985207,23.13027625792206,7.84285282294886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5309727412695457,19.535205365129567,39.170033937962614,54.88880690650188,64.46843133774455,68.45062158732141,67.39983895892246,61.45951559725397,49.67870270150991,31.791597971221364,12.289670548622766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9092925327870827,4.1260436340620394,13.086234970471802,18.307291409714473,19.524253130878865,23.63913391080077,15.055109696924688,13.064119882080965,13.904703860822242,5.165874028210293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3207740916118675,14.269708129215786,25.38685775334527,32.86470630790059,49.700817789900746,56.79154698767168,44.43532055398696,54.96631502581453,20.741004232153823,7.101681432021636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.334089614735861,7.2455348165068,15.619360380725208,27.532863806814294,38.10808845542353,73.70495596909505,71.16087832459095,64.83343560613808,53.284936448442544,35.95091954781437,14.5020218672643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.986800652099733,22.156791128946317,42.85356518431847,57.68752399733477,66.74712792155859,69.96624231170685,68.58352273755588,62.72070749520003,51.526049751757895,34.81167656585207,14.11490251047992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7212089715202423,8.429218595140219,35.265141187808965,42.621251446269945,65.91749617706802,69.37987653951548,68.15196258410037,62.22280207657203,51.072585129801006,34.557247739412716,13.417961296334372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.205798867024256,4.480095668204882,22.04621568699213,20.741004232153823,28.639039466135056,39.313676702558354,32.057189651800854,40.89564269211628,20.154638459962463,6.2832125416711975,0.0111628541401372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5752029180512215,0.287706768970329,3.462380362447466,22.45545013216735,15.586082438194232,35.962082401954504,39.01522831922676,25.829370141051463,2.831784413474431,13.274107911849208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.993353103717012,25.021853484951727,47.36672817516489,63.45071603198713,73.47264223104654,77.134269008901,72.95283234391714,66.65866756799524,54.88880690650188,37.676528301968034,15.928971618196938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.225666841765528,24.535110920463858,45.110146679741675,59.800252108272815,68.71621326790091,72.27800621816242,70.77375896780657,64.56805454544802,53.31800377108408,36.49284452333462,15.364931554285851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.809669325083594,22.212184159868137,34.8447438884936,48.13001465448295,58.38446521148031,58.41753253412186,58.439647622512695,35.03282744976044,24.546273774603996,33.650107875609486,14.745498459452955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.603870458059338,13.661437888523023,30.26523563247467,36.64807138184936,44.65668205778478,43.58357372110555,53.782631247181115,39.97755059406236,20.18791640249344,6.316279864312736,6.261097453280359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.429102419916491,16.813996393609326,22.654696547574325,37.53288553737231,52.1235783780894,51.40452207555301,47.30038290999237,40.9510357230381,39.60138347152868,22.986422873436897,5.331842501086295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8252319618571533,10.121549406762908,26.681116973932877,27.532863806814294,34.45762453170922,41.93547308626454,48.69405471839403,42.98625571466349,38.074810512892554,27.61037192612694,8.572861359735947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.933560290161777,24.933393131388375,44.71186446881716,58.87120777596819,66.85770336351278,72.36646657172578,70.24278622653702,63.19628720554776,50.962009687846816,33.34028601824832,14.47990677887346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3981877662588085,26.714394916463853,48.18540768540476,63.68302977003564,73.16303099357481,76.81349491728912,75.30903704704384,61.758174600475,56.70308663410834,35.995149724596054,17.278623869706358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.254334381773645,24.424535478509668,41.681044259825185,63.79360521198983,72.27800621816242,75.35326722382551,73.1963089361058,65.28690022809498,50.78487836083068,33.81607634848549,14.535299809795276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5860607076362125,2.500058087611863,48.838118722768634,21.39350464962826,26.194374409445008,36.128050874830514,77.27791177349671,68.95968986008955,56.891170195375175,38.207501043237585,17.212278604533843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.183589333967709,27.51074871842345,47.80924056287108,61.99048833852352,70.61874272918128,74.02594068059636,72.8201418135721,66.1940400918982,55.16535082133207,38.307124250941065,17.278623869706358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.55975645650139,29.08155185384125,50.27602070795197,65.77364279258285,75.04344536646434,78.60544893661529,76.80233206314898,70.05470266527018,56.2384591580113,39.36906973348016,18.03074749488428,0.918092098053927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.637053955924603,28.373658405445003,49.302535578976226,63.78265297773913,72.11203774528641,72.56571298713276,71.07241797102762,64.56805454544802,52.85337629498705,36.89133735414857,16.614960598091784,0.6305959489730345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526478513970414,25.508596049439596,48.30714598149909,63.06359667520273,71.41530715103032,74.24709156450474,73.25149134713817,63.47283112037796,52.24510605429429,36.16111819747205,16.216678387167267,0.5642506838005208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.847252605582281,28.019606371302157,48.05271715505973,62.75377481784157,71.33779903171765,75.120953485777,73.83785711932953,67.39983895892246,56.09460577352614,37.89788980576585,17.278623869706358,0.9956002173665778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.227819510749384,24.08164629850696,48.04155430091959,55.89535935811916,70.5635603181489,73.26265420127831,71.51471973884436,65.01035631326478,53.19647609487919,27.245367657733397,16.625912832342486,0.8407945986307126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.968990901676608,27.2563198919841,36.93535691104081,42.753941976614975,45.41996853710285,66.54809212604106,71.92416480390901,44.380138142954586,52.49953488073364,35.61919322195181,16.437829271075646,0.7521236251779245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.940112741779055,21.31620715020504,41.10584134177396,61.138741505642095,70.09872222216242,55.88440712386846,61.105674183000566,52.80914611820537,47.997324124137926,34.8447438884936,16.670353629013597,0.940207186444765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1991519707412674,18.56172023615383,18.61711326707564,10.58617688285994,28.50634893579003,38.66117628508391,71.89088686137804,65.44191646672029,54.357834165232326,37.93095712840739,17.057262365908542,1.227913955415094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0418886184664,29.19212729579544,48.72733266092501,47.24520049896,71.11664814780929,73.72707105748589,72.60994316391444,66.4705840067284,55.35343438259891,38.849259846350755,17.75420358005409,1.4490648393234726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.395940652609243,29.12578203062293,47.75384753194926,60.8621975908119,70.59662764079043,73.90420238450204,71.93511703815972,57.12327331353424,54.65649316845336,37.25634162254212,17.70997340327241,1.4381126050727722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.285365210655055,28.58385705510268,41.791619701779375,45.264952298477546,58.04136541158818,64.70074507579305,57.84232961607064,56.249411392262,47.997324124137926,23.583951499768393,11.305233185396323,0.5642506838005208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.150405836102443,4.80086975981675,7.588423996509507,14.30298607174676,7.665932115822156,5.088365908897641,17.45554457683306,24.181058886321015,1.836184196107854,13.683552976913862,6.49320057143944,0.0111628541401372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.579508256018934,14.247593040824947,22.79854993205949,21.36043732698672,31.9687292982375,26.006290848178164,24.457813421040644,26.70323206232372,25.729746933347975,7.942476030652348,3.6725790121051447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3606044857601212,5.763192034652352,21.515242945722584,31.161212642137755,52.5989474685477,72.18954586459907,58.295794238027526,56.65885645732665,52.98627744522151,23.13027625792206,11.105986769989348,0.663663271614573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.834053257682015,10.674637236423292,32.787198188587936,52.012792316245765,73.90420238450204,76.93523321338344,76.12750593739426,70.28701640331869,58.77158456826469,21.5706359766444,10.88483588608097,0.895977009663089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.72563048471168,35.497454925857475,56.22729630387117,70.99490985171495,79.13642167788484,81.9130236803269,80.50797839789566,72.9861102864481,60.50835617655849,42.5437433269573,19.911372487663247,2.1681211418598587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.581777100226516,34.225310793660704,53.46185715556924,66.59232230282272,73.87092444197106,75.89519219934576,75.33115213543466,67.90869661180116,56.01709765421349,39.50176026382519,19.192316185126863,2.06849793415637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.437923715741352,33.262988518825104,51.75836348980642,67.18964030926479,75.08767554324602,41.50412355269848,76.91290750510318,69.7891109846907,58.306957092167664,40.08812603601655,19.645780807083757,2.4667801450808886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.271955242865353,32.67662274663375,51.426426544054415,64.71169731004376,34.767446389070386,59.191981867580054,60.27604243850999,45.34246041779019,28.959813557746923,22.53295825148,11.117149624129484,1.0507826283989543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2500290438059316,2.7654391483019185,3.031030828881409,10.265402791248071,22.820665020450328,31.29390317248279,40.25409450889255,31.758530648579814,31.426804322717253,14.90030407818882,7.477848554555316,0.4755797103477327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.48674256448787,2.090613022547208,7.831689968808721,12.15698001827774,12.588329551843795,13.451239238865346,9.247687485490657,10.442323498374776,8.993258659051302,4.911445201770939,2.2677443495633476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2101986496576781,0.1990357955175409,3.506610539229142,5.907045419137517,10.475390821016312,7.522078731336992,8.982306424800601,5.3981877662588085,11.017526416425998,9.12594918939633,4.413750403032368,0.1105754419541894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.980059311151036,32.687785600773886,50.33120311898435,62.6985924068092,39.36906973348016,34.08145740917554,45.6743973635422,35.88457428264186,56.79133636778225,18.70557362063899,19.30289162708105,2.5885184411752147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.329689832102438,16.349368917512294,32.86470630790059,37.676528301968034,32.886821396291424,35.87341142850172,42.167786824313055,36.19439614000303,48.53945971954761,27.78729263325365,14.247593040824947,1.9800375805930184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.274107911849208,34.65666032722676,47.40000611769586,55.56363303225659,64.93305881384157,67.95292678858284,65.2426700513133,59.368902574706766,48.46195160023496,28.539626878321,14.535299809795276,2.123890965078183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.842758378283149,29.767330213846662,37.58827856829412,42.289525120407376,44.35802305456375,49.335813521507205,59.612168547005965,50.64102497634551,29.247520326717257,16.150333121994752,8.019773530075563,0.8517468328814133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.338394952703574,15.420113965318228,24.402420390118827,65.51921396614348,72.41069674850745,75.59653319612471,73.52803526196836,67.48829931248581,56.17211389283879,38.705406461865586,9.258850339630794,2.7212089715202423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.32950094277102,33.28510360721594,30.85139078477659,43.041648745585306,55.23190670639403,72.30012130655327,69.98835740009768,63.81572030038066,53.307051536833384,37.90884204001655,11.039641504816837,1.5817553696684998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2677443495633476,11.515431835054004,20.11040828318079,21.913525156647104,32.27855115559866,46.57037437320528,51.03930718727003,49.54601217116489,56.17211389283879,26.426688147493525,8.594976448126785,1.128290747711605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.922419166579656,37.37786929874701,56.30480442318381,69.46833689307883,77.07887597797917,80.02144645329723,77.91967057660989,70.99490985171495,59.35773972056663,42.289525120407376,21.05061546962555,3.1416062708355987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1548056187358651,15.243193258191528,36.34920175873889,54.61247361156112,65.54132905453433,73.15186813943467,75.98386317279854,76.73598679797648,67.432906281564,56.160951038698656,40.04389585923487,20.398115052151116,3.2521817127897883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5642506838005208,15.962249560727912,37.45537741805966,55.38671232512989,67.89753375766102,74.74478636324332,76.83561000567995,74.99921518968267,68.76044344468258,57.86444470446147,41.4708456101675,21.305254915954343,3.462380362447466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4092344451752191,13.772013330477217,26.581704386118822,40.12140397854752,45.110146679741675,56.11672086191697,48.1965705395449,63.26263247072028,34.3358862356149,35.895737136781996,39.20310126060416,19.214431273517697,3.1304434166954613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.743345790469096,19.667895895474594,18.29633917546377,20.220983725134975,32.112372062833224,41.88008005534273,24.955508219779215,23.39586793850155,24.03741612172529,14.922419166579656,4.524325844986558,1.8473470502479912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.110480997288479,15.276471200722504,14.47990677887346,69.07005468215432,78.56121875983362,82.00148403389025,77.83121022304654,71.47048956206268,59.921990404367136,42.84261295006776,21.183516619860015,3.4733325966981665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2500290438059316,17.621513049709062,40.60793592314595,60.71834420632674,74.35766700645893,82.39955562492533,84.91077656667733,82.18956759515707,74.49035753680396,60.430848057245846,31.957566444097356,17.477659665223896,3.738924277277658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3052114548383082,17.676906080630875,39.91120532888984,58.63889403791968,71.31568394332682,78.76025455535117,81.14973720100885,78.68295705592794,71.65857312332952,59.74506969724044,41.61469899465267,21.614866153426075,3.838547484981147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5375251928868243,18.174600879369446,40.11024112440739,57.58790078963128,69.5016148356098,76.21596629095762,78.25139690247245,75.7957796115317,69.20295583238878,58.24061182699515,41.84701273270119,21.64793347606761,3.738924277277658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.64831125473045,17.84266393361744,39.51292311796533,57.455210259286254,69.57891233503302,66.95732657121626,79.47931085788755,77.30023748177699,70.76259611366643,59.368902574706766,41.45968275602737,21.50429071147188,3.783154454059334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7477238425445023,17.278623869706358,38.096925601283395,39.037132787728154,35.03282744976044,39.413299910261834,17.721136257412553,55.2870891174264,68.98159432859096,56.90212242962588,40.37562218509744,20.276376756056788,3.849499719231848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.692541431512126,16.769766216827648,24.18126950621045,43.20761721846131,66.8134731867311,57.455210259286254,76.84656223993065,74.45707959427298,68.42850649893057,57.75386926250729,41.78066746752867,21.31620715020504,3.90489275015366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.969085346342318,17.068425220048677,36.714206027132434,43.72742710559071,53.18531324073905,23.351637761719875,50.264857853811826,63.58340656233216,53.2628213600517,30.99524416926176,20.11040828318079,9.402493104226522,3.5950708927924935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.64831125473045,2.8981296786469453,11.648122365399033,15.154732904628174,18.73885156316997,35.652471164482776,52.84242406073635,31.3602484376553,29.51290138740731,17.820548845226604,14.90030407818882,8.982306424800601,3.90489275015366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0619454825390915,6.095128980404357,39.13675599543165,41.625651228903365,49.534849317024744,52.56588014590616,49.57907949380642,55.795736150415664,49.83350832024578,46.647882492517944,32.300666243989504,20.818301731577037,4.236619076016228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1105754419541894,1.0286675400081164,4.181436664983853,6.4489703946577634,6.6812841327062795,10.66368500217259,13.163532469895015,30.696585166040727,27.04612124232642,20.497527639965167,13.263155677598506,3.794106688310034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6769787947385666,19.568483307660543,40.93987286889796,57.02365010583077,68.26253802605457,74.97710010129182,77.09003883211932,74.85557242508693,68.86006665238608,57.8202145276798,42.03509629396803,22.278529425040645,4.31412719532888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9092925327870827,19.57943554191124,39.701006679232165,55.862292035477616,67.13424727834295,61.182971682423776,76.50367305992795,73.59438052714087,67.52157725501678,56.42654271927814,12.676789905407148,21.946592479288643,4.491047902455582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.986800652099733,20.232146579275113,42.18990191270389,60.11007396563399,72.51031995621095,79.66739441915439,81.70282503066922,69.98835740009768,55.408827413520726,61.1277892713914,43.72742710559071,18.92672450454737,4.50221075659572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1416062708355987,20.398115052151116,42.13450888178208,59.89987531597631,72.25589112977158,79.53470388880936,81.66954708813824,79.5568189772002,72.66533619483624,60.928542855984425,44.02608610881175,14.026442156916568,4.590671110159072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.274296801180626,20.475412551574333,40.65216609992763,58.80465189090624,70.88433440976077,77.86427754568807,79.87759306881208,77.6431266617797,70.66297290596295,39.93332041728068,41.736226670857555,22.068330775382968,4.911445201770939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.451217508307329,20.608313701808797,40.78506725016209,57.01269787158006,68.16312543824051,74.51268324508423,76.3046372644104,66.50386194925937,68.3733240878982,57.23405937537787,41.86912782109202,22.776434843668653,5.022020643725129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.52872562761998,21.06177832376569,41.23853187211899,58.86004492182805,70.50816728722708,77.06771312383903,79.40180273857489,77.26695953924602,53.871091600744464,59.756021931491134,43.22973230685215,22.743156901137677,4.922608055911076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.858299284498692,7.776507557776346,25.11031383851508,42.94202553788182,54.0591751620113,57.69868685147491,60.71834420632674,72.42185960264759,65.95077411959899,55.253811174895425,40.14351906693836,21.448897680550072,4.80086975981675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5950708927924935,13.98221198013489,30.30946580925635,41.44873052177667,39.324839556698485,68.0523393763969,34.855906742633735,66.0171193847715,42.665481623051626,39.20310126060416,22.887010285622843,11.92466628022922,3.838547484981147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0728977167897924,6.9026456365040945,32.886821396291424,24.31396003655548,47.38884326355573,55.099005556159554,56.18306612708948,27.01305391968488,26.504196266806172,26.54842644358785,19.181153330986724,10.918113828611943,3.2521817127897883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.82738463084101,10.110597172512206,29.17022282729404,40.48640824694107,26.802855270027205,60.99488812115693,64.64535204487125,50.01063964726192,43.926673520997696,28.83828588154203,20.19886863674414,10.353863144811424,3.429102419916491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1105754419541894,10.29847011388961,2.4446650566900505,3.761039365668496,14.446839456231924,29.159059973153894,37.62134589093566,29.745215125455825,26.758625093245527,30.442156339601375,24.69012715908916,14.004327068525727,4.02642042635855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.378130902186118,13.086234970471802,12.54409937506212,49.335813521507205,41.625651228903365,24.435698332649803,31.150049787997624,20.342722021229303,17.798433756835763,16.65919077487346,4.236619076016228,2.322926760595724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0952234250700663,3.3627571547439774,8.318432533296592,31.271788084091945,70.80682629044811,76.65847867866381,78.84871490891452,67.72061305053431,70.96163190918398,59.921990404367136,42.698759565582606,23.340474907579736,5.29856455855532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.292012106938042,22.33392245596246,42.18990191270389,57.51060329020807,68.16312543824051,74.21381362197377,75.77366452314085,73.273606435529,66.9794416596071,56.33787174582535,41.282762048900665,22.522006017229295,5.022020643725129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.269897018547204,22.079493629523107,41.61469899465267,56.54828101537247,66.6365524796044,72.42185960264759,73.98149988392525,72.0347402458632,66.28250044546157,56.1278837160571,41.38238525660415,22.78738707791935,5.1991519707412674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5685560217682335,22.278529425040645,42.03509629396803,57.33347196319193,67.9417639344427,73.87092444197106,75.45289043152901,76.47060573728642,67.30021575121897,57.20078143284691,42.289525120407376,23.307196965048764,5.3981877662588085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657016375331585,22.156791128946317,41.48179784441821,56.33787174582535,66.96827880546697,72.68745128322708,74.18074629933223,67.04578692477962,66.0280716190222,55.77383168191427,40.84024966119448,22.57718842826168,5.519926062353135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.701246552113261,22.03526345274143,40.02178077084404,57.76482149675799,68.43966935307071,66.43730606419741,76.76926474050745,74.26920665289558,67.79812116984698,57.42193231675528,40.99526589981977,22.687763870215864,5.552993384994674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.292012106938042,18.583835324544665,35.066105392291426,50.11005223507597,35.995149724596054,38.67212851933461,66.5921116829333,65.58576985120544,60.18737146505719,44.4464834081271,40.39794789337772,19.867142310881572,5.674731681089001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.210104204991969,19.712126072256268,32.588373012959835,44.634566969393944,46.00612368940476,55.87345488961776,62.30031019588469,59.12563660240753,47.14557729125651,27.32266515715661,19.800797045709057,14.181247775652434,4.0929763114205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.227913955415094,14.181247775652434,26.293997617148495,35.22091101102728,50.043706969903454,52.94204726843984,59.32467239792508,70.08776998791173,63.46166826623782,53.56148036327273,39.15887108382248,21.460060534690207,5.929160507528355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.937960072795198,12.378130902186118,25.729746933347975,36.94651976518095,34.29165605883322,35.519570014248316,53.06357494464473,50.67430291887649,57.34463481733207,46.27171536998426,39.73407400187371,22.101608717913944,6.139359157186033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.331842501086295,22.01314836435059,41.21641678372816,56.68097154571749,52.908769325908864,71.14971547045081,72.53243504460178,70.23162337239688,64.07014912682003,28.11922957900565,40.26504674314325,22.23429924825897,6.073013892013519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.177036882350429,21.813901948943613,40.641003245787495,33.406841903310266,57.13443616767438,73.29572152391984,75.10979063163686,70.18739319561521,54.86669181811104,43.11915686489795,32.49970203950705,17.599397961318225,4.61278619854991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.174673593477137,0.8407945986307126,11.880436103447549,23.39586793850155,52.908769325908864,36.03937990137772,31.393526380186277,48.39560633506244,48.959646398973526,25.497643815188898,17.26746101556622,12.311785637013603,6.415903072016224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.763192034652352,24.668012070698317,45.79592503974709,61.94646878163128,72.9970625206988,79.19181470880666,80.5191412520358,77.55466630821634,70.89528664401146,59.833530050803795,44.2695627010004,24.214336828851987,6.49320057143944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.774354888792489,23.72759426436412,42.643366534660785,57.621178732162264,67.68733510800335,73.32899946645082,74.82229448255596,73.03034046322978,66.52597703765021,56.63653074904638,41.85796496695189,23.672411853331745,6.4710854830486015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.274296801180626,23.362589995970577,42.13450888178208,57.01269787158006,67.44406913570413,73.21821340460718,74.71171904060178,52.58799523429699,66.9794416596071,56.359986834216194,41.681044259825185,23.42893526114309,6.382625129485249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.763192034652352,22.61046637079265,40.84024966119448,55.253811174895425,65.25383290545344,70.81798914458824,72.31128416069339,62.55473902232403,65.27594799384427,13.44007638472521,21.150238677329043,23.24085169987625,6.825137517191444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.028783715231842,18.48442273673061,40.38678503923758,54.62342584581182,64.39113383832132,69.96603169181739,62.0237662810545,47.22308541056916,18.274224087072938,49.203122991162175,31.924499121455824,22.920077608264386,6.95782804753647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.97339068431003,22.212184159868137,40.25388388900311,54.61226299167169,64.64535204487125,70.33124658010038,39.20310126060416,71.02797717435648,64.15860948038338,54.41322719615415,40.26504674314325,19.60155063030208,6.792070194549905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89588256499738,22.654696547574325,41.74738952499769,56.80270984181182,67.21175539765562,73.16303099357481,74.82229448255596,72.9861102864481,66.84675112926207,56.47077289605982,40.63005101153679,23.340474907579736,6.847252605582281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.962227830169892,22.400267721134973,40.28716183153409,56.22729630387117,67.11234280984156,72.9970625206988,74.58998074450744,72.45513754517856,66.27154821121086,54.269373811668984,40.11024112440739,23.13027625792206,6.9026456365040945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.71680918888682,21.65909633020775,36.71441664702187,49.236400933693155,64.1697723345235,64.68979284154236,59.20293410183076,65.30922593637526,55.33131929420807,49.39120655242902,35.9066893710327,22.76527198952852,6.991105990067445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.106081214655058,18.937887358687508,39.64561364831036,53.48397224396008,63.0305293525612,68.32888329122709,70.16527810722438,68.35120899950736,37.72096909863915,43.926673520997696,39.214264114744296,19.048462800641698,7.289764993288475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.27204968753106,21.76967177216194,38.959835288304944,52.84242406073635,62.643199375887384,68.22947070341304,70.1210479304427,68.08561731892786,62.14550457714881,45.862480924809034,36.32708667034805,17.400362165800683,6.592823779142927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3870249121186715,22.201021305727995,34.8337916542429,45.43092077135354,57.0348129599709,49.1588928143805,51.23855360267701,54.56803281489002,48.572527042189144,48.10789956609211,35.4532247490758,13.838358595649728,6.780907340409768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.154921793959592,21.21658394250155,34.36916417814587,46.846918288035475,57.14538840192508,61.86896066231862,66.65866756799524,62.244917164962864,56.968467694798385,55.04382314512718,41.15007151855564,23.97107085655277,6.803022428800605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.663568826948863,17.367084223269707,34.41339435492754,46.62555678423766,54.29148890005981,59.24716427861243,63.71630771256661,59.689676666318626,58.86004492182805,48.351376158280765,31.891221178924845,21.294092061814208,6.924760724894932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.674731681089001,21.39350464962826,30.85139078477659,45.60805209836969,51.5370019860086,44.36897528881445,23.572788645628258,42.85356518431847,53.771468393040976,43.24068454110285,33.81607634848549,21.161401531469178,7.024173312708985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.862815242355841,20.851579674108013,36.84689655747746,46.26055251584412,56.846729398704056,59.29160507528355,64.26918492233756,57.89772264699245,51.30489886784952,41.03949607660145,32.36701150916202,20.63042879019963,2.7987170908328936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.353957589477133,22.34487469021316,39.85581229796803,53.72744883614874,63.295910413251256,68.7271655021516,70.2979686375694,68.47273667571226,62.82012008301408,53.61666277430511,40.25388388900311,23.606066588159223,7.577261142369367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.497810973962298,22.212184159868137,39.28060937991681,53.1078051214264,62.70954464105989,68.03022428800605,33.163365311121616,37.8094294522025,46.93537864159883,53.019344767863046,39.324839556698485,23.16355420045303,7.035336166849121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.438018160407062,12.145817164137602,38.417699692895255,51.9795143737148,61.559138804957456,52.00162946210563,48.52829686540746,30.353695986038023,7.333995170070151,24.67896430494902,27.156907304170044,19.170201096736022,7.179189551334287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.917997653388218,22.78738707791935,41.08372625338313,55.56363303225659,65.66306735062867,71.43742223942115,73.15186813943467,61.2937577442674,66.14980991511653,56.006145419962785,42.14567173592222,24.844932777825026,7.665932115822156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.19454156821841,22.001985510210453,38.99290261094647,52.55471729176602,62.090111546227,67.4992515467365,69.37987653951548,67.85330358087936,62.422048491979005,53.284936448442544,29.258472560967952,19.95560266444492,7.942476030652348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0508988036226805,22.28969227918078,25.25416722300024,53.39551189039673,34.71205335814858,68.9927571827311,69.71181348526747,53.19647609487919,62.84244579129437,53.47302000970937,40.563705746364285,24.125876475288635,7.831689968808721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0508988036226805,22.057378541132262,39.23637920313513,53.1078051214264,62.079159311976305,50.906616656925,70.17623034147509,67.63215269697098,62.27819510749384,53.20742832912989,39.98850282831305,23.91567782563096,8.053051472606537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.249934599140222,15.785328853601207,38.838096992210616,52.18971302337247,61.49279353978495,66.96827880546697,68.60563782594672,66.53692927190092,61.20508677081462,38.51732290059875,27.300550068765777,22.743156901137677,7.389388200991966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.249934599140222,21.725441595380264,38.40674745864456,52.11241552394927,61.725107277833466,36.68113870449089,48.98176148736436,10.75214535573594,59.191981867580054,52.95299950269054,41.24969472625912,24.557226008854695,7.610539084900344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.117244068795195,21.813901948943613,39.12580376118094,52.86453914912719,62.632036521747246,47.17885523378749,70.81798914458824,56.17211389283879,26.681116973932877,2.842947267614569,4.347405137859854,4.01546819210785,2.3562047031266986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.117244068795195,21.83601703733445,38.63906119669308,52.48837202659351,62.244917164962864,58.41753253412186,30.36485884017816,45.43092077135354,63.2074500596879,53.31821439097352,40.3425548624559,20.818301731577037,8.473448771921895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.484495450838304,21.36043732698672,37.964235070938365,41.93547308626454,61.64780977841024,43.3291448946662,27.278434980374932,41.19409107544788,52.61011032268783,34.8337916542429,9.535394254460986,0.6084808605821965,7.84285282294886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.117244068795195,21.5815882108951,38.73847378450713,52.82030897234551,61.680666481162355,48.43983651184411,34.557247739412716,51.05047004141017,53.34011885947491,53.362233947865754,39.13675599543165,10.375978233202265,4.712409406253397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.106081214655058,21.64793347606761,38.583668165771265,52.433189615561126,62.17857189979034,45.38669059457187,15.785328853601207,60.50835617655849,54.82246164132936,40.05484809348557,4.745476728894936,8.318432533296592,6.017620861091706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.771991599919197,13.650275034382888,11.393693538959676,12.400245990576956,20.63042879019963,29.358095768671447,56.79154698767168,49.822556085995075,15.08838763945566,2.876014590256107,12.853921232423287,9.325195604803309,5.619338650167188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951275595919192,21.614866153426075,38.66117628508391,52.77607879556383,61.48184130553424,55.154398587081374,69.31353127434296,67.20059254351548,61.725107277833466,52.82030897234551,40.98410304567963,24.723194481730697,8.108233883638913,0.0775081193126508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.232219293382807,21.614866153426075,39.324839556698485,53.72744883614874,64.14744662624324,51.11681530658269,63.99264100750736,49.048106752536874,57.68752399733477,51.61451010532125,41.55930596373085,24.47992850943148,8.971143570660464,0.0775081193126508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.867215024989264,21.47101276894091,38.29617201669037,48.28482027321881,61.52607148231592,59.3910176630976,56.90212242962588,63.63879959325395,43.771657282372395,45.70746468618374,40.97315081142894,24.92223027724824,8.097281649388213,0.0884603535633515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.807422211434028,22.25641433664981,39.88909024049901,53.672055805226925,57.34463481733207,60.39757011471489,74.07017085737805,71.59222785815702,66.06134956155317,56.79154698767168,41.97970326304621,25.54187399197057,7.953428264903049,0.1659684728760024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.088365908897641,17.975565083851905,32.41124168594369,47.04595408355301,55.36459723673905,60.26487958436985,63.660914681644805,67.85330358087936,62.18973475393049,53.406674744536865,40.685444042458606,24.75647242426167,8.207857091342403,0.0663452651725136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3981877662588085,19.944439810304782,32.17871732800574,31.05063720018357,26.36034288232101,43.03048589144517,58.7825368025154,43.03048589144517,54.53496549224847,44.10359422812439,34.391279266536706,8.606139302266921,7.046288401099822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.232219293382807,16.515337390388293,39.00406546508662,19.11480806581421,7.079566343630797,5.187989116601131,21.21658394250155,39.88909024049901,67.65426778536181,48.90425336805171,31.55949485306228,22.48872807469833,9.09288186675479,0.176920707126703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9777904669434525,19.933487576054084,30.5748468699464,55.16535082133207,64.09226421521086,73.42841205426487,61.12757865150195,53.92648463166627,29.601572360860096,36.78055129230494,19.070577889032535,8.174789768700865,0.0884603535633515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.922608055911076,21.305044296064903,32.35584865502188,52.16759793498163,61.57009103920815,67.23387048604646,61.382218097830744,58.2736791496367,62.77610052612184,53.18531324073905,40.58582083475512,24.911278042997537,8.440170829390919,0.1659684728760024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718961857870676,21.09484564640723,38.17443372059604,52.023744550496474,62.00144057277421,68.17407767249122,70.01047248848852,41.22757963786829,64.10321644946157,54.247258723278144,39.34695464508932,25.37590551909457,8.451333683531056,0.2653810606900546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.331842501086295,20.995433058593175,38.439814781286096,45.25400006422684,34.60147791619439,13.81624350725889,43.59052417745696,43.527338210626,36.90881880497181,35.6716375744215,13.772013330477217,19.800797045709057,8.528631182954271,0.2653810606900546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.542041150743973,20.707726289622848,37.93116774829682,41.22273538041125,38.77512164526909,35.17246843645688,36.201978456022744,11.128312478269622,8.13034897202975,25.055131427482703,32.28950338984936,17.77631866844493,5.995505772700868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.756639583035073,20.741004232153823,38.08597336703269,41.900299564728634,39.45963628593788,14.723383371062116,13.185647558285854,12.599492405983932,23.42893526114309,30.442156339601375,32.4885391853669,24.734357335870836,8.517678948703571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.384872243134816,19.004232623860023,36.40438416977126,52.1564350808415,44.04820119720259,19.11480806581421,51.315851102100225,53.06357494464473,41.97970326304621,43.08587892236698,20.84041681996787,25.099361604264377,4.789706905676612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.940112741779055,11.92466628022922,30.608124812477374,40.67428118831847,2.3119745263450233,5.331842501086295,7.610539084900344,16.37148400590313,34.756283534930255,52.18971302337247,33.506254491124324,1.150405836102443,8.617091536517622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.177036882350429,20.497527639965167,37.37786929874701,51.41547430980371,60.88452329909218,69.23602315503032,71.23838644390362,66.60327453707342,61.44856336300326,45.49726603652605,40.0106179167039,24.49088074368218,9.49116407767931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.453580797180622,19.723288926396407,35.82939187160948,50.74064818404901,61.47046783150467,53.2628213600517,58.14098861929167,68.58352273755588,62.70954464105989,53.12992020981724,39.059458496008425,23.993185944943612,8.219019945482541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.37607267786797,19.88925739927241,36.17228105161219,49.86678626277675,53.417626978787574,61.31587283265824,59.10352151401671,58.35118726894935,52.41107452717029,45.641119421011226,35.19879592263645,23.871447648849283,8.971143570660464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.154921793959592,19.50192742259859,35.398042338043425,48.76061060345598,59.14775169079838,49.54601217116489,41.33815507982248,66.4263538299467,10.121549406762908,15.995527503258884,17.975565083851905,24.867047866215863,8.351710475827566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.187989116601131,19.60155063030208,35.718605809765855,49.1588928143805,59.00389830631322,64.88882863705989,43.98185593203007,41.282762048900665,61.725107277833466,52.33356640785764,39.98850282831305,24.8891629546067,9.480001223539173,0.0663452651725136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.889330113380101,19.911372487663247,36.74748396966341,50.806993449221515,60.829130268170374,66.60327453707342,62.00165119266365,58.62773118377954,35.962082401954504,46.65883472676864,37.15671841483862,23.440098115283224,9.28096542802163,0.0663452651725136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.701246552113261,18.871542093514993,29.7784930679868,45.110146679741675,55.74055373938329,53.672055805226925,55.34248214834821,40.309276919924926,49.070432460817145,41.33815507982248,36.10593578643967,23.40682017275225,3.23006662439895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1946360128841187,6.338394952703574,17.77631866844493,20.58598799352852,42.079326470749706,58.694076448952046,54.76727923029699,54.46840960718652,49.52389708277404,38.01962810186018,26.426688147493525,20.154638459962463,7.754392469385508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.845099936598426,12.378130902186118,19.170201096736022,33.18548039951246,50.39775900404629,50.79604121497081,47.4330734403374,59.16986677918922,58.43985824240214,43.74954219398155,34.767446389070386,17.975565083851905,6.382625129485249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.137206488202176,18.91577227029667,34.77839862332109,48.39560633506244,44.19205458168774,51.3600812788819,22.33392245596246,63.506109062908926,56.37093906846688,40.93987286889796,10.486553675156452,4.623949052690047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.81182199406745,18.937887358687508,34.81167656585207,48.81579301448836,59.5679383702243,36.65902361610006,59.89987531597631,60.486241088167674,38.56155307738043,48.17424483126462,31.40447861443697,20.98427020445304,6.028783715231842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.524325844986558,19.20326841937756,36.21651122839386,44.490713584908775,51.61451010532125,54.501687549717495,44.47976135065808,42.2562471778764,52.58799523429699,53.37339680200589,36.116888020690375,23.550673557237417,9.21440954295968,0.0663452651725136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657016375331585,18.99328038960932,35.608030367811665,49.811393231854936,60.04372870046148,66.17192500350737,60.19853431919733,67.74272813892517,62.38877054944803,53.73840107039943,40.89564269211628,24.94455598552851,8.462285917781756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.579508256018934,18.91577227029667,31.116982465356084,42.942236157771255,40.0106179167039,16.459944359466483,10.88483588608097,26.802855270027205,52.69857067625118,38.61694610830223,31.780645736970655,24.77858751265251,6.814185282940744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.937960072795198,13.32950094277102,36.2495785510354,20.619265936059495,48.88234889955031,48.59464213057998,11.437923715741352,16.63707568648262,31.747578414329123,30.818323462135055,24.59050395138567,13.705668065304698,2.6769787947385666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.024267757374694,14.09278742208908,5.110480997288479,13.716620299555402,16.459944359466483,31.227557907310267,32.62144033560137,36.21651122839386,38.27405692829954,38.694243607725454,4.867215024989264,12.24544037184109,7.62170193904048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.482342781854448,11.205609977692838,16.913619601312814,28.22980502095984,64.5568916913079,54.247258723278144,70.72931817113546,46.71422775769046,29.325028446029904,51.26066869106784,41.681044259825185,25.265330077140376,8.805175097784462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.705646334746683,19.358284658002862,37.73192133288985,54.29148890005981,65.30922593637526,28.716547585447707,59.65660934367708,70.22046051825676,64.5568916913079,55.8068990045558,42.51067600431576,19.280776538690215,8.075166560997376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.02642042635855,19.048462800641698,36.53728532000573,51.02835495301933,61.182971682423776,67.31137860535911,48.351376158280765,68.36216123375807,42.36682261983059,54.37994925362317,41.01738098821061,24.855885012075724,8.960191336409764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.247781930156366,18.53960514776299,30.209842601552857,45.38669059457187,53.47302000970937,59.76718478563127,67.80907340409767,66.17192500350737,30.45331919374151,39.800419267046216,40.298324685674224,24.4466505669005,7.798622646167185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0929763114205,18.22999391029126,34.87802183102458,49.225238079553016,59.51275595919193,65.62978940809768,67.74272813892517,67.18942968937534,62.00165119266365,53.35128171361506,40.64121386567693,24.524158686213156,8.70576250997041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6504639237143066,18.362684440636286,35.995149724596054,50.68525515312719,45.242837210086705,24.402420390118827,70.59662764079043,68.17428829238067,65.48614664350195,56.43749495352884,42.997418568803624,25.37590551909457,8.108233883638913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2854596553207633,18.285176321323636,33.57259975629683,35.09938333482239,16.36053177165243,41.74738952499769,60.05468093471216,54.391112107763306,44.98840838364735,44.756305265488265,30.442156339601375,20.58598799352852,8.0309363842157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.064098151522948,14.955697109110632,30.962176846620217,46.4597989312511,51.30489886784952,59.86659737344534,69.42410671629716,58.1631037076825,53.56148036327273,49.52389708277404,40.58582083475512,21.194468854110717,7.632654173291181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.174673593477137,18.21883105615112,36.29401934770651,50.939683979566546,61.28259489012727,67.35560878214078,48.53945971954761,8.794222863533761,30.386973928568995,52.012792316245765,42.897795361100144,22.223136394118836,7.84285282294886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.550840716010818,14.424724367841089,29.90023136408112,39.24733143738584,53.95955195430782,34.14780267434806,28.207689932569,39.95522488578209,44.31379287778207,37.73192133288985,25.077246515873536,11.327348273787162,4.590671110159072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7477238425445023,12.411408844717092,13.62815994599205,14.369331336919274,41.33815507982248,35.265141187808965,36.05054275551785,54.1697506039655,50.99507701048835,48.61675721897082,28.672317408666036,11.980059311151036,7.820737734558022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2964118895714636,17.83171169936674,26.22765235197598,26.183422175194305,61.99069895841295,50.7296959497983,50.38659614990616,68.86006665238608,63.2074500596879,54.523802638108336,28.89346829257441,18.351521586496148,2.5442882643935394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.23006662439895,17.84266393361744,35.2982085104505,49.9442943820894,60.33143546943179,66.3490563305235,68.4948517641031,66.93521148282542,24.723194481730697,54.18091345810563,40.28716183153409,24.070483444366825,7.809574880417884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.986800652099733,17.654790992240034,35.33148645298147,49.844671174385915,60.07679602310301,66.14980991511653,52.45530470395196,69.87757133825404,61.725107277833466,53.22954341752073,40.49736048119176,24.03741612172529,6.725514309487955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.787554236692756,13.915866714962377,35.243026099418124,49.96640947048024,60.53047126494934,66.52597703765021,68.64986800272838,67.09001710156129,61.86896066231862,39.40234767601114,40.15447130118906,23.495280526315604,7.688047204212995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.670426343121288,9.358262927444846,30.15466019052048,28.373658405445003,43.53934354432388,54.12552042718382,23.075093846889683,21.17235376571988,27.278434980374932,46.80268811125381,41.22736901797885,23.948955768161937,7.831689968808721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8981296786469453,17.25650878131552,35.25418895355826,50.39775900404629,60.53026064505991,53.008392533612344,69.87757133825404,48.17424483126462,36.968634853571785,43.395700779728145,40.47524539280093,23.606066588159223,6.880530548113257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9202447670377834,17.245345927175382,35.33148645298147,50.176608120137914,60.65199894115423,51.769315724057115,51.45970448658538,32.754130865946394,22.875847431482704,27.223252569342556,35.364764395512445,23.22989946562555,7.455733466164479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.986800652099733,17.013032189126864,34.61243015044509,49.54601217116489,60.54142349920004,66.79135809834025,48.59464213057998,68.03022428800605,44.02608610881175,48.8160036343778,29.203290149935576,14.103950276229218,5.055298586256103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9314076211779203,16.99091710073603,34.71205335814858,49.59024234794656,60.18737146505719,56.47077289605982,58.52810797607605,55.26497402903556,50.25390561956113,53.052622710394026,39.64561364831036,23.086046081140385,7.256487050757501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.455827910830188,14.446839456231924,32.34489642077118,48.738495515065146,51.94623643118382,57.33347196319193,47.26731558735083,67.47713645834568,61.570301659097595,52.38895943877945,38.61694610830223,21.23869903089239,5.840700153965003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4711799277143107,12.975448908628175,25.796302818409924,48.15212974287378,59.34678748631592,66.11653197258555,68.91524906341844,57.222896521237736,59.00389830631322,48.959857018862955,31.305066026622928,20.420230140541957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2786965838140483,12.521984286671282,27.455566307391074,39.40234767601114,47.964046181606946,51.0835373640517,45.58593700997884,14.966649343361334,25.27628231139108,15.254356112331664,26.559378677838552,22.53295825148,6.95782804753647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.699093883129404,17.002079954876166,35.364553775623015,50.84006077186306,61.75838522036443,54.34688193098164,54.147635515574656,41.07256339924299,64.435364015103,54.44629451879568,40.77390439602196,23.384705084361418,6.316279864312736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.455827910830188,16.946686923954353,35.54168510263915,50.95084683370668,42.776057065005816,44.41320546559613,74.08112309162874,71.8578195387365,63.71630771256661,54.54591772649918,41.061611164992286,23.473165437924763,6.106081214655058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3783197915175367,16.67014300912416,35.07705762654212,50.12121508921611,60.7849000913887,67.0346240706395,69.47949974721897,60.475078234027535,49.67870270150991,43.417815868118986,25.807255052660626,19.49097518834789,6.327442718452873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3892720257682374,16.82515924774946,35.44206189493567,50.71853309565817,61.559138804957456,67.82023625823781,69.93296436917586,68.34004614536722,63.25168023646958,54.00399275097892,40.30948753981436,22.776434843668653,5.995505772700868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.24562926117251,16.736488274296672,35.4641769833265,50.917568891175705,61.537023716566615,67.72061305053431,58.329072180558505,29.435603887984097,24.634734128167345,54.54591772649918,37.23422653415128,19.98866998708646,5.066250820506804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.223514172781672,16.57073042131011,35.2872562761998,50.77392612657997,61.492582919895504,30.94006175822938,65.59672208545615,68.97064209434025,13.79412841886805,13.893751626571538,31.592562175703815,17.024195043267,5.4314657087897835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1348431993288837,16.592845509700947,35.519570014248316,51.00623986462849,63.95957368486583,71.14971547045081,59.722954608849605,45.71862754032387,46.06151672032658,43.926673520997696,17.378247077409846,22.90912537401368,5.519926062353135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1569582877197218,10.984459093784457,14.225477952434108,26.338227793930173,35.33169707287091,46.00612368940476,36.14995534333191,24.955508219779215,18.10825561419693,4.657016375331585,20.84062743985731,0.1659684728760024,2.300811672204886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7521236251779245,3.506610539229142,18.34056935224545,20.03290016386814,31.072752288574407,34.00415990975233,58.13003638504097,38.815981903819775,53.81590918971209,22.743156901137677,11.44908656988149,4.590671110159072,1.3827195741509593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5817553696684998,9.590576665493362,14.181247775652434,28.550579112571707,49.933131527949264,55.508240001334784,25.63033434553392,47.57692682482256,9.6126917538842,54.09245310454227,38.56155307738043,14.734335605312816,5.28761232430462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2942592205876071,11.095034535738646,21.946592479288643,46.559211519065144,60.36450279207333,36.73632111552327,57.87560755860161,43.351259983057034,38.89349002313243,53.22954341752073,37.709806244499006,18.406914617417964,4.192388899234553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.94697025795148,16.05070991429126,34.76723576918095,50.38659614990616,61.44856336300326,67.85330358087936,70.34219881435108,22.86489519723201,54.70072334523505,52.82030897234551,38.49520781220791,17.699021169021712,4.5352780792372585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9358074038113424,16.161285356245454,35.34264930712161,51.39335922141287,62.12338948875798,50.906616656925,54.61226299167169,33.882421613658,6.836300371331581,12.477754109889608,22.90912537401368,20.132523371571622,4.5573931676280965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6527110373638725,6.769744486269632,21.260814119283232,23.69452694172258,11.614844422868057,5.89588256499738,10.674637236423292,15.342816465895014,19.87809454513227,19.76751910317808,21.84717989147459,19.546368219269706,4.3583573721105555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7810017850754774,7.776507557776346,20.9621551160622,33.06374210341813,41.57046881787099,49.52389708277404,45.19860703330503,21.59275106503523,37.89788980576585,33.46202431434264,23.793939529536633,11.980059311151036,2.6215857638167535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4646274760970321,9.391540869975822,21.791786860552776,23.185669288843872,12.986611762768314,30.862553638916733,30.29830295511621,42.58797350373898,43.95974084363924,50.59679479956384,31.592562175703815,16.227630621417966,2.3562047031266986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5265729586361236,10.674637236423292,24.833769923684887,33.07490495755827,44.899948030084,46.537307050563754,60.38661788046418,57.17866634445607,52.85337629498705,46.43768384286026,31.493149587889764,13.473354327256184,2.809669325083594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.692541431512126,16.393599094293968,36.48189228908392,53.21859118327003,64.88882863705989,71.6918510658605,61.80240477725667,59.21409695597089,65.70729752741033,46.83575543389534,38.71635869611629,18.21883105615112,3.6614161579650073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5486880470269615,15.87378920716456,35.132450657463934,51.28278377945868,35.608030367811665,69.67853554273651,52.300288465326666,58.1631037076825,63.07454890945344,39.103688672790106,5.143758939819455,13.207762646676692,3.5620035701509547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.349441631619984,15.641475469116044,28.108066724865512,50.408711238296995,61.17201944817307,33.81607634848549,19.568483307660543,43.39549015983871,62.58780634496558,51.81375652072823,37.344801976105465,7.909198088121373,3.4954476850890046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1946360128841187,15.563967349803391,34.30281891297336,51.37124413302203,63.0633860553133,69.80027383883083,72.30012130655327,70.53028237561793,64.25823268808686,51.802593666588095,37.001912796102765,18.849427005124156,3.274296801180626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0884603535633515,24.457813421040644,39.95522488578209,58.0858062082593,64.32478857314881,66.71384997902761,64.40208607257202,50.14333017760694,34.800513711711936,20.729841378013685,9.645969696415175,2.4446650566900505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7854015677088997,14.46895454462276,31.82487591375233,47.45539914861767,33.97088196722135,51.65874028210293,46.28266760423496,66.6475047138551,59.70083952045875,49.479666905992374,35.34264930712161,17.798433756835763,2.975637797959596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.205798867024256,14.944534254970495,33.66127072974962,49.39120655242902,59.74506969724044,55.68537132835091,68.61659006019741,66.3046155338524,60.58565367598171,50.34257659301392,35.77399884068767,17.898056964539254,2.9202447670377834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1946360128841187,15.232241023940825,34.00415990975233,49.92217929369857,61.05028115207875,51.01719209887919,42.72087465397344,57.51060329020807,61.34894015529978,50.475267123358954,35.61919322195181,14.911466932328958,2.809669325083594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1061756593207672,15.032994608533848,33.78300902584395,49.67870270150991,60.807015179779526,67.10117995570143,36.60363058517824,67.68733510800335,60.795852325639395,8.993258659051302,36.8580594116176,17.82075946511604,2.599470675425916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0177153057574155,15.010879520143009,34.00415990975233,40.0106179167039,49.180797282881905,37.07921029552598,54.247258723278144,48.9929243415045,49.556964405415584,50.79604121497081,35.475339837466635,17.25650878131552,2.1681211418598587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0619454825390915,12.853921232423287,27.69883227969029,42.72087465397344,28.69443249705687,41.84701273270119,40.63005101153679,52.3004990852161,26.736510004854686,16.592845509700947,19.402514834784537,8.8163379519246,0.9844373632264406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0177153057574155,13.484306561506886,29.911183598331828,36.968634853571785,49.800440997604234,21.072730558016392,7.776507557776346,17.510937607754872,44.47955073076864,41.1279564301648,18.882494327765695,11.294070331256188,0.9956002173665778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7078934483962488,14.557414898186114,25.010901250701025,31.76948288283052,45.55265906744787,50.87333871439403,31.127934699606783,9.347310693194146,10.80732776676832,31.88026894467415,23.21873661148541,2.4113871141590755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0996232077034887,3.1637213592264364,24.56838886299483,21.97987042181962,33.72761599492213,39.51292311796533,53.92648463166627,51.802593666588095,39.95543550567152,26.95766088876307,11.338300508037864,1.16156869024258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4646274760970321,5.951275595919192,29.114829796372227,42.643366534660785,40.75178930763113,43.1412719532888,42.15662397017291,33.06374210341813,15.796281087851908,20.232146579275113,12.35601581379528,9.811938169291176,0.5419249755202463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.889235668714392,3.4402652740566286,19.944439810304782,4.5352780792372585,7.754392469385508,50.24295338531043,49.28042049058539,46.50402910803277,29.391373711202416,15.68570564589772,1.3938824282910964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0996232077034887,10.088482084121368,28.561741966711843,36.59267835092754,48.16329259701392,41.26064696050983,57.76503211664742,43.882232724326585,41.76950461338854,36.4045947896607,30.331580897647186,7.411503289382803,0.2653810606900546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2986590032210297,13.838358595649728,32.80931327697878,40.9619879572888,42.06816361660957,31.57044708731298,39.191938406464025,38.74963663864727,42.48856091592492,37.94211998254753,19.32500671547189,12.521984286671282,0.4425123877061942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0418886184664,11.991011545401737,30.68563293179003,37.35575421035617,45.619004332620385,50.81815630336165,38.207501043237585,50.53044953439132,3.937960072795198,2.4667801450808886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4755797103477327,14.159132687261597,14.38049419105941,50.309298650482944,60.74066991460702,66.74712792155859,68.51696685249392,48.28503089310826,59.81141496241296,33.97088196722135,24.29184494816464,10.420208409983935,0.6415481832237351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3650042683935434,14.137017598870756,33.24087343043427,48.94869416472282,58.11887353090083,52.33356640785764,67.03483469052892,63.81572030038066,57.67657176308406,26.968823742903204,26.95766088876307,11.581777100226516,0.3098218573611669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1326905303450273,13.838358595649728,32.72085292341542,48.32926106988992,59.180819013439915,65.2426700513133,50.176608120137914,33.18548039951246,20.929087793420663,30.85139078477659,31.913546887205115,13.5506518266794,0.2986590032210297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.73873538794624,32.97528174985477,49.08138469506785,60.37545502632404,41.537190875340016,51.57027992853958,4.292012106938042,1.2167511012749568,17.70997340327241,17.92017205293009,5.486648119822161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.10835005886264,19.070577889032535,28.240967875099976,61.07239624046957,49.65658761311908,26.371505736461145,26.24976744036682,25.287445165531217,37.6434609793265,18.130370702587772,9.28096542802163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.743345790469096,0.0775081193126508,51.85798669750991,48.572527042189144,5.3981877662588085,17.953449995461067,35.14340289171463,30.331580897647186,32.024122329159304,24.00413817919431,1.0619454825390915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.508784938771017,36.64786076195992,53.2628213600517,67.00155674799794,73.70495596909505,75.51923569670151,72.87532422460448,65.33134102476608,52.82030897234551,34.313981767113496,14.015279302776433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.165685138878874,36.21651122839386,52.753963707173,63.57245432808145,69.83334116147236,71.3599141201085,68.2846531144454,61.26047980173642,49.844671174385915,33.0970200459491,13.263155677598506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137017598870756,33.82723920262563,51.22739074853688,60.430848057245846,66.27133759132143,58.98178321792238,56.20518121548032,42.74298974236427,34.19224347101917,26.813807504277904,11.659285219539168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.207762646676692,32.36701150916202,49.54601217116489,61.249527567485714,65.29806308223512,66.82463604087124,63.80476806612997,56.758269045140715,45.508428890666195,29.557342184078426,11.38253068481954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.008726851159151,32.36701150916202,48.28482027321881,59.21409695597089,64.93305881384157,66.54809212604106,28.93769846935609,51.02835495301933,30.132545102129644,29.369258622811586,10.409256175733235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.743345790469096,21.791786860552776,48.11906242023225,59.026013394704066,44.10359422812439,54.15879836971479,46.559211519065144,51.68085537049377,23.90472559138026,24.01530103333445,10.342910910560722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.103950276229218,34.70110112389788,51.14988262922422,62.65415161013809,68.95947924020011,70.58546478665029,70.20950828400605,62.6985924068092,50.27602070795197,31.902384033064983,11.891388337698247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.657038105889605,35.76283598654753,52.44414184981183,63.98168877325668,70.24257560664759,71.64741026918938,68.50601461824323,61.14990435978225,49.23619031380371,31.93545135570652,8.838453040315438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.126065364620056,34.60147791619439,50.95084683370668,63.60552165072299,70.04353981113006,71.48165241620282,67.90869661180116,60.44180029149656,47.941931093216105,30.45331919374151,10.5640617944691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.716620299555402,20.58598799352852,51.99067722785493,63.506109062908926,72.59878030977428,74.44612736002227,71.21606073562333,63.81572030038066,50.7296959497983,31.5152646762806,11.183494889302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.159132687261597,35.276304041949096,52.00162946210563,62.974925701749946,69.23602315503032,70.5635603181489,67.34444592800065,59.88871246183617,47.53269664804089,30.287350720865508,10.497716529296587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.274202356514916,20.19886863674414,26.780740181636364,47.16769237964735,52.731637998892715,43.89339557846672,42.63241430041008,44.147824404906075,35.29841913033993,22.599303516652515,7.411503289382803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.913503426089086,12.710067847938122,48.28482027321881,28.948861323496224,68.87101888663678,48.87118604541017,44.46859849651794,60.2318122617283,46.957493729989665,28.484233847399192,9.22557239709982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.758792252018931,18.307291409714473,22.986422873436897,30.442156339601375,20.48657540571447,20.30944407869833,27.52191157256359,23.683364087582444,23.03065305021857,7.898245853870672,4.115091399811338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.949122926935336,6.19454156821841,14.026442156916568,32.798361042728075,40.76274154188182,51.73624840141558,56.22729630387117,42.85356518431847,36.48189228908392,19.10385583156351,6.703399221097118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.783060009393624,17.112655396830352,32.9420038073238,44.50166581915948,34.46878738584936,46.91326355320799,45.17649194491419,28.62808723188436,25.25416722300024,15.198963081409849,4.789706905676612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.035241722183413,31.83603876789247,48.13001465448295,59.081406425625865,65.07691219832674,12.665837671156448,19.048462800641698,57.3667499057229,43.87128049007588,26.91343071198139,7.986706207434024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.134864929886902,32.057189651800854,48.484066688625795,59.2250491902216,65.16537255189009,66.34884571063407,63.2074500596879,42.643366534660785,43.08587892236698,25.56398908036141,7.3561102584609905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.243287702857234,28.13018181325635,37.55500062576314,34.225310793660704,42.753941976614975,29.170012207404604,38.66117628508391,28.539626878321,21.06177832376569,17.002079954876166,7.610539084900344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.869462138638829,9.30308051641247,18.583835324544665,52.37779658463931,67.61003760858014,68.57235988341574,65.18748764028092,57.52155552445877,44.53494376169046,26.97977597715391,7.599586850649643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4976947987385706,15.397998876927392,29.42444103384396,60.99488812115693,53.52841304063119,53.782631247181115,65.0657493441866,56.581348338014,43.53934354432388,25.86264808358244,7.002058224318146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.581777100226516,31.891221178924845,48.62792007311096,59.822367196663656,65.16537255189009,65.65190449648853,63.4949462087688,54.13668328132396,40.674491808207904,23.70547917597328,6.006668626841005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.305233185396323,31.205442818919433,47.44423629447754,58.47292556504367,64.49054642613538,65.65190449648853,62.52146107979307,54.60131075742098,41.64797693718364,24.214336828851987,6.150311391436734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.96234400539362,30.59696195833724,48.39560633506244,60.36450279207333,66.83558827512194,68.10794302720815,64.84459846027822,30.59696195833724,43.53934354432388,24.546273774603996,6.139359157186033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.88483588608097,30.740815342822405,48.53945971954761,60.72950706046688,64.60112186808956,65.75152770419201,49.87794911691689,37.31152403357449,36.48189228908392,18.572883090293963,4.889330113380101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.30308051641247,28.263082963490813,47.14557729125651,55.475172678693234,55.154398587081374,54.147635515574656,62.422048491979005,40.165634155329194,41.16102375280634,15.663590557506884,4.634901286940748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.968896457010898,34.136850440097355,52.38895943877945,64.87766578291975,68.97064209434025,70.1210479304427,55.34248214834821,58.30716771205711,44.53494376169046,26.083798967490814,6.205704422358546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.993353103717012,4.933560290161777,29.391373711202416,28.93769846935609,41.581631672011135,67.90869661180116,63.84899824291165,55.76266882777413,42.61029921201925,24.524158686213156,5.641453738558025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862720797690132,31.45987164535879,39.313676702558354,54.42417943040484,60.85124535656121,57.27828955215955,41.33815507982248,19.645780807083757,22.67681163596517,5.0110684094744276,1.3938824282910964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.906950974471808,31.73641556018898,48.98176148736436,60.16525637666636,66.34884571063407,67.52157725501678,64.1697723345235,56.05037559674446,42.88684312684944,24.833769923684887,5.619338650167188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.504268980913867,33.19664325365259,50.49738221174979,63.51706129715963,69.3356463627338,70.32008372596025,66.84675112926207,57.12327331353424,41.4708456101675,23.296244730798065,4.944723144301914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929066062862644,32.024122329159304,49.32465066736707,62.65436223002753,69.26930109756128,70.47488934469611,66.50386194925937,57.79809943928896,43.81588745915406,24.31396003655548,5.3870249121186715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.718961857870676,10.530783851938128,48.9929243415045,61.16085659403293,67.56559681190903,68.69409817951006,65.02151916740492,56.29364156904368,41.33815507982248,23.22989946562555,4.845099936598426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.143664495153748,30.729863108571703,47.36672817516489,60.01045075793049,63.99264100750736,21.47101276894091,62.75377481784157,52.87549138337789,26.747462239105392,21.537358034113424,3.993353103717012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.712314961587689,30.27618786672537,47.47751423700851,59.57910122436443,65.90633332292788,67.00155674799794,63.10782685198442,54.8445767297202,39.54599044060686,22.04621568699213,4.292012106938042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.22557239709982,29.557342184078426,46.59248946159613,58.53927083021618,41.97970326304621,33.21875834204342,48.77156283770668,33.93781464457982,38.340402193472045,15.342816465895014,2.1348431993288837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.993258659051302,29.302913357639067,37.0240278844936,59.70062890056932,65.88421823453703,67.13424727834295,63.24051738232944,54.645540934202664,41.08372625338313,22.49989092883846,4.1593215765930145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.187989116601131,17.54400493039641,30.243120544083837,37.05709520713514,46.515191962172906,55.16535082133207,50.38659614990616,42.82028724178749,30.03292189442615,8.838453040315438,1.0286675400081164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6194330948328973,7.002058224318146,9.645969696415175,18.307291409714473,21.106008500547368,21.083893412156527,21.1281235889382,14.944534254970495,9.91135075710523,5.29856455855532,4.1593215765930145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.055204141590394,32.72085292341542,53.030507622003185,66.3490563305235,73.77151185415701,75.29787419290369,71.01702494010578,60.88431267920275,45.38669059457187,24.214336828851987,4.480095668204882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.977696022277742,33.052789869167434,52.908769325908864,66.17192500350737,73.32899946645082,74.64537377542926,70.22067113814619,60.154304142415654,44.85571785330232,23.71664203011342,4.20355175337469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.993258659051302,30.132545102129644,48.6500351615018,60.87336044495204,66.9903938938578,68.24063355755317,64.94401104809226,55.51940285547492,41.282762048900665,21.161401531469178,3.075261005663086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2167511012749568,26.44880323588436,10.984459093784457,59.07024357148573,65.60767431970685,67.39983895892246,64.68958222165293,55.38671232512989,40.552753512113576,20.88485761663899,3.174673593477137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.84285282294886,27.931146017738808,45.13226176813251,58.085595588369856,65.7957578809737,66.62538962546425,62.59896919910572,53.20742832912989,38.99290261094647,19.966554898695627,2.699093883129404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.477848554555316,26.990938831294045,43.94878860938853,55.231696086504584,61.39317033208145,62.244917164962864,58.826977599186506,50.54161238853146,37.18999635736961,19.468860099957055,2.5442882643935394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.400340435242667,26.72534715071455,43.61685166363653,56.71403886835903,63.04148158681191,64.35764527590091,26.459966090024498,18.406914617417964,37.0349801187443,18.495374970981313,1.4932950161051484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.499963642946155,28.340380462914023,46.89114846481716,59.53487104758276,64.24706983394672,65.38652343579847,61.48163068564481,52.80914611820537,38.55060084312972,19.811749279959756,2.455827910830188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.614938867533765,26.05073164484928,43.89339557846672,38.18538595484675,41.72527443660686,65.57460699706532,41.08372625338313,55.099005556159554,38.82714475795992,19.97771775283576,2.5110103218625643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9026456365040945,26.935545800372232,46.13902483963923,38.1632708664559,67.01271960213808,48.36232839253147,49.225238079553016,55.994982565822646,28.16345975578733,20.44234522893279,2.2898594379541852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.577261142369367,28.65020232027519,46.846918288035475,58.90448571849917,65.56344414292518,66.80252095248039,63.04148158681191,54.13668328132396,39.97755059406236,20.519642728356008,2.5552404986442396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.743229615245371,29.159059973153894,47.05711693769315,59.026013394704066,65.37557120154777,66.55925498018118,62.44416358036984,53.2737735943024,34.269540970442385,17.77631866844493,2.2123513186415344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.300717227539176,27.986539048660624,45.8403658364182,57.42193231675528,63.8268831545208,64.93305881384157,61.36010300943992,52.54376505751531,38.53943798898958,19.612713484442217,2.046382845765532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.614938867533765,26.747462239105392,44.645519203644646,56.79154698767168,63.26263247072028,64.41303830682273,46.65883472676864,25.57494131461211,25.586104168752247,17.886894110399115,1.415997516681934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8650623560054065,21.194468854110717,34.269540970442385,44.47976135065808,41.21641678372816,39.67889159084133,37.68769115610817,28.749825527978683,21.327159384455744,6.946875813285769,0.0111628541401372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.519926062353135,11.105986769989348,27.78729263325365,44.136661550765936,60.75162214885773,42.8756802727093,43.03048589144517,49.899853585418285,21.415830357908533,18.03074749488428,1.4490648393234726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6084808605821965,3.307574743711601,7.5109158771968545,18.20787882190042,19.192316185126863,24.31396003655548,33.43990922595181,22.510843163089163,15.98436464911875,1.2388661896657946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.276449470164483,24.69012715908916,11.15042756666046,27.23420480359326,25.917830494614815,15.09933987370636,13.60604485760121,9.856168346072852,7.145911608803311,18.594998178684804,1.0177153057574155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.300811672204886,12.909103643455662,24.214336828851987,33.13029798848007,27.52191157256359,17.886894110399115,17.024195043267,12.35601581379528,4.9889533210835895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099528763037779,24.557226008854695,43.24068454110285,24.767424658512372,64.1697723345235,41.93547308626454,27.411336130609396,18.694410766498855,37.709806244499006,0.8738619212722512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.331842501086295,24.77858751265251,43.163387041679634,56.02804988846418,62.83128293715423,64.42420116096287,60.59681653012185,51.45970448658538,37.45537741805966,17.931334907070227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.442417943040485,24.955508219779215,43.80493522490337,56.01709765421349,62.62108428749654,56.61441566065554,39.20310126060416,46.43747322297082,32.00200724076847,15.586082438194232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9889533210835895,4.292012106938042,9.723267195838387,23.89356273724012,28.93769846935609,36.625745673569085,42.0902787050004,40.81813457280363,18.89365718190583,3.1637213592264364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.51316299084642,23.21873661148541,40.928710014757826,52.94204726843984,59.35773972056663,62.73165972945074,59.46852578241026,50.453152034968106,36.0836100781594,17.134770485221193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.833937082458288,24.258567005633665,42.245084323736265,55.96191524318111,63.174172117156935,64.7228601641839,60.88431267920275,51.9795143737148,36.55940040839657,17.975565083851905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657016375331585,23.440098115283224,41.21641678372816,53.31800377108408,61.87991289656931,63.45071603198713,59.89987531597631,51.072585129801006,35.91785222517283,17.499774753614737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.347405137859854,24.468765655291342,44.402253231345426,58.24061182699515,65.85115091189549,67.61003760858014,63.74937503520815,54.61226299167169,39.689843825092034,19.369236892253564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.232219293382807,25.209937046218567,43.99280816628077,56.736153956749874,63.57245432808145,65.1763247861408,61.4706784513941,52.532602203375184,38.24077898576855,18.982117535469182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657016375331585,24.214336828851987,42.68759671144246,55.110168410299686,61.70299218944262,63.00820364428093,48.72733266092501,35.79611392907851,36.636908527709224,17.687858314881577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5198098871294086,5.818585065574165,20.36483710962014,39.77830417865538,38.61694610830223,44.944178206865665,24.723194481730697,13.760850476337076,10.243287702857234,5.486648119822161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.119491182444761,1.5044578702452855,6.526478513970414,9.557509342851825,13.207762646676692,11.504268980913867,13.362778885301994,11.305233185396323,10.796375532517615,17.654790992240034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9800375805930184,20.36483710962014,39.468692941183654,54.19186569235634,59.43524783987927,60.53047126494934,56.82482493020266,47.78712547448024,34.11473535170652,16.05070991429126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8296317444905754,16.813996393609326,32.88703201618086,51.526049751757895,58.00829808894663,46.448636077110955,29.015206588668736,28.285198051881647,35.364553775623015,16.96880201234519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1438533844851645,5.110480997288479,23.86028479470915,35.530732868388455,48.17445545115407,47.068069171943854,43.82705031329421,33.849143671127024,19.60155063030208,13.705668065304698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.933560290161777,38.008465247720046,51.13893039497352,58.329072180558505,59.933153258507275,56.79154698767168,18.440192559948937,35.585915279420824,16.74765112843681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3892720257682374,19.634828572833054,36.66197229455217,50.8512236260032,58.01925032319734,59.722954608849605,44.35802305456375,32.776245954337234,34.61243015044509,16.083987856822237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9844373632264406,8.904798305487953,15.729935822679394,27.488633630032616,41.74738952499769,44.54610661583059,42.97530348041279,34.634545238835926,27.245367657733397,11.493316746663169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.150405836102443,17.057262365908542,24.844932777825026,42.27836226626725,55.298251971566536,44.623404115253805,47.05711693769315,33.69433805239117,24.734357335870836,7.477848554555316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4711799277143107,18.130370702587772,35.30937136459064,48.926368456442546,26.648049651291338,24.811654835294046,40.3535070967066,45.851318070668896,32.24527321306769,14.822795958876169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2388661896657946,17.55495716464711,34.56841059355285,2.9535227095687584,17.510937607754872,35.50840716010818,54.734001287766006,16.161285356245454,0.9956002173665778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6326759038492,35.22091101102728,48.849070957019336,56.216133449731025,58.29600485791697,55.41977964777143,47.07923202608399,33.01951192663645,16.028594825900427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.699021169021712,34.95531933044779,48.340213304140626,55.72960150513259,58.01925032319734,54.61226299167169,27.057284096466557,10.464438586765612,5.884930330746679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.278602139148338,17.411314400051385,34.88918468516472,55.57458526650729,59.46852578241026,40.12140397854752,35.35360154137231,26.780740181636364,16.648027920733323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.037510566390996,37.99730239357991,21.681211418598583,39.82253435543706,36.97979770771192,33.41779413756097,48.804840780237654,34.99976012711891,17.212278604533843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.236546361908538,39.380232587620306,54.169961223854926,63.07454890945344,65.93961126545885,62.88646534818659,54.44629451879568,40.0106179167039,19.95560266444492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.76751910317808,39.059247876118995,52.665292733720214,51.426426544054415,46.92442640734813,45.8403658364182,50.44198918082797,36.371316847129734,18.05286258327512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.267649904897637,18.594998178684804,35.03282744976044,30.70753740029143,4.701246552113261,11.404856393099816,5.78530712304319,6.261097453280359,5.364909823727833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9071398638032264,4.31412719532888,13.44007638472521,18.92672450454737,8.772107775142924,11.847158160916573,18.406914617417964,13.44007638472521,7.610539084900344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.159038242595887,38.926557345773965,52.98627744522151,60.74066991460702,63.1630092630168,62.15645681139952,51.802593666588095,38.362517281862885,19.723288926396407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.059625654781833,37.82122416601095,52.256058288544985,59.789299874022106,62.22280207657203,59.64544648953696,51.636625193712085,38.37346951611359,19.999832841226596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.83171169936674,38.49520781220791,53.406464124647435,62.15645681139952,64.77804257521628,61.95742101588196,53.38434903625659,38.28500916255023,19.70117383800557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.849427005124156,38.52848575473888,52.18971302337247,59.722954608849605,62.17857189979034,59.32467239792508,51.40431145566358,38.31828710508121,19.87809454513227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.128218033603915,34.07050517492485,47.36672817516489,54.72304905351532,56.90212242962588,54.19207631224577,34.81167656585207,34.40223150078741,17.25650878131552,1.16156869024258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.424724367841089,32.89798425043156,46.360175723547606,54.47957246132666,57.01269787158006,54.47957246132666,47.068069171943854,13.98221198013489,17.057262365908542,0.9623222748356026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.103739656339782,10.409256175733235,10.630407059641616,7.876130765479835,19.092692977423376,17.809596610975905,21.99103327595975,14.71222051692198,17.212278604533843,1.16156869024258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.997658441684726,13.98221198013489,14.004327068525727,14.004327068525727,14.99992728589231,12.311785637013603,10.453486352514911,11.017526416425998,3.4733325966981665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.871542093514993,40.320439774065065,55.32015644006794,64.39092321843188,67.33349369374994,64.57900677969872,56.29364156904368,42.23413208948557,22.28969227918078,3.329689832102438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.977696022277742,29.955413775113502,41.60353614051253,52.70973353039132,56.55923324962316,60.72950706046688,52.00162946210563,38.207501043237585,9.103834101005493,0.2211508839083788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6592634889811508,0.940207186444765,17.721136257412553,17.04631013165784,31.769693502719957,9.933465845496068,16.139170267854613,19.20326841937756,8.008821295824863,0.1326905303450273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3428891800027054,8.62825439065776,24.99973839656089,21.54852088825356,28.705384731307568,32.95316666146394,13.373731119552696,10.552898940328966,1.1946360128841187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6769787947385666,11.592729334477218,8.307480299045892,19.424629923175377,16.47110721360662,15.973201794978612,21.017548146984016,12.466591255749467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.232219293382807,19.059625654781833,27.0903514191081,35.66342339873348,58.73830662573372,56.30480442318381,50.8956644226743,37.43326232966882,20.243098813525815,3.196788681867975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.473448771921895,28.0526736939437,49.158682194491064,47.88674868218373,24.822817689434185,26.16130708680347,26.791692415887063,7.632654173291181,8.484401006172595,0.4092344451752191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.431349533566057,4.623949052690047,3.5175627734798427,8.937865628129488,16.26090856394894,14.358168482779138,19.092692977423376,8.70576250997041,10.88483588608097,0.7078934483962488,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,15.803,17.618,31.969000000000005,4.491,14.135999999999996,0.0,70.249,43.942,16.731,8.563,44.612,56.804,59.409,29.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.39,2.442,44.975,49.508,27.009,68.733,0.0,14.114000000000004,0.0,0.0,34.727,96.672,95.611,53.50999999999999,20.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.602,44.964,89.2,87.199,34.09,11.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.163,0.0,96.085,104.633,104.633,61.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.989,104.633,104.633,104.633,102.272,39.324,0.0,10.298,0.0,0.0,0.0,0.0,8.822,8.872,49.955,20.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.293,104.633,104.633,104.633,100.687,14.349999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.201,68.438,104.633,104.158,63.562,20.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.829,55.82999999999999,67.33,69.579,45.953,5.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.922,55.177,64.667,93.731,104.633,104.633,104.633,92.633,33.173,0.0,0.881,0.0,0.0,0.0,0.0,7.441999999999999,7.057000000000001,46.311,42.44,32.626,14.082,0.0,0.0,0.0,0.0,0.0,0.0,55.948,104.633,104.633,104.633,91.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.128,5.217,104.633,104.633,104.633,78.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.237,90.193,44.879,15.316999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.395,89.076,104.633,93.678,38.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.603,47.867,82.048,104.633,104.633,80.421,47.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.248,75.371,60.391,13.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.025,57.486,67.98,77.63,69.727,38.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.07,0.579,0.8339999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.616,3.843,98.547,104.633,104.633,68.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.45,3.551,98.975,104.633,104.633,95.003,5.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.545,2.281,100.684,104.633,104.633,101.978,38.899,0.0,7.328,0.0,0.0,0.0,0.0,5.431,4.827,15.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.581,104.177,104.633,104.633,96.141,27.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.176,22.383,52.329,51.717,53.129,100.825,8.74,104.12,98.036,104.633,104.633,104.633,104.633,79.216,70.102,23.625,0.0,8.475,0.0,0.0,0.0,0.0,0.0,0.0,17.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.927,58.36299999999999,76.821,69.702,59.273,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.423,38.366,80.307,43.594,33.57,0.0,0.0,0.0,0.0,10.341,0.0,101.298,104.633,104.633,102.845,41.495,0.0,10.102,0.0,0.0,0.0,0.0,6.052,5.422,17.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.339,0.0,98.31,104.633,104.633,96.313,36.415,0.0,1.9830000000000003,0.0,0.0,0.0,0.0,0.0,0.0,4.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.837999999999997,2.055,97.009,104.633,104.633,97.111,21.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.026,0.0,0.8889999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.607,104.633,104.633,104.633,102.032,40.67,0.0,9.453,0.0,0.0,0.0,0.0,8.464,8.834,50.47,11.492,0.0,0.0,0.0,0.0,0.0,0.0,82.835,0.0,18.618,104.128,104.633,104.633,92.618,6.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.964,22.002,49.646,66.002,79.362,72.752,82.285,104.633,101.484,104.633,104.633,104.633,100.533,62.477,29.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.385,55.657,18.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.808,104.633,79.594,33.137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.272,0.0,0.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.522,85.164,99.268,59.572,24.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.505,104.633,99.729,43.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.291,104.633,104.633,72.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.493,2.681,42.757,2.766,0.0,11.79,0.0,0.0,0.0,0.0,0.0,72.072,87.22,99.509,104.633,104.633,50.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.83,99.448,34.168,12.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.782,55.898,22.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.49,19.788,34.851,54.298,66.477,20.829,35.99,0.0,0.0,0.0,73.651,104.633,104.633,104.633,72.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.878,3.346,43.453,39.611,90.446,104.633,95.6,19.989,0.0,81.296,44.639,97.21,104.633,85.797,104.633,104.633,86.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.637,24.743,55.153,56.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.281,103.21,68.046,28.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.406,4.441,18.864,14.414,0.0,0.0,0.0,0.0,0.0,1.624,97.699,47.88,96.954,56.525000000000006,21.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.498,86.197,30.242999999999995,7.057000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.926,71.834,2.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.553,0.0,51.168,12.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.527,104.633,87.204,38.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.237,79.459,104.633,92.223,39.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.122,104.633,104.633,62.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.405,22.46,71.396,103.547,60.78399999999999,50.212,40.2,22.245,58.23700000000001,66.147,59.622,98.505,104.633,104.633,72.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9,2.886,40.479,39.35,57.965,20.562,0.0,0.0,0.0,0.0,0.0,0.0,27.018,91.017,104.633,104.633,51.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.159,104.633,70.06,28.585000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.917,77.279,68.213,18.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.262,75.669,68.852,45.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.301,5.22,45.1,39.172,77.504,5.006,0.0,0.0,0.0,0.0,0.0,46.58,104.633,104.633,104.633,104.633,101.13,35.944,0.0,6.171,0.0,0.0,0.0,0.0,0.0,0.0,30.805999999999997,36.977,97.491,104.633,104.633,46.582,76.697,0.0,0.0,24.637,104.633,75.603,104.633,104.633,100.672,38.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.014,104.633,104.633,102.025,23.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.466,104.633,104.633,86.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.11299999999999,101.15,29.895,10.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.923,9.124,35.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.496999999999998,97.916,104.633,104.633,94.702,5.015,0.0,0.0,0.0,0.0,0.0,0.0,3.6880000000000006,3.788,42.259,8.97,10.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.346,97.931,104.633,104.633,62.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.322,104.633,80.932,36.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.202,104.633,95.791,44.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.444,104.633,104.633,73.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.72999999999999,104.633,75.413,31.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.64,64.297,17.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.923,104.633,104.633,68.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.393,104.633,104.633,54.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.295,104.633,104.633,68.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.721,104.633,104.633,102.056,11.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.954,93.105,56.52,22.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.536,91.024,33.49,11.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.148,6.871999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.501,36.524,69.422,44.853,19.223,56.41499999999999,0.0,0.0,0.0,0.0,0.0,0.0,52.866,104.633,104.633,24.601,0.0,0.0,0.0,0.0,0.0,0.0,6.098,5.649,51.035,13.588,23.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.896,58.189,26.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.262,0.0,28.059999999999995,12.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.236,35.036,14.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.143,10.422,53.183,66.925,51.288,44.678,72.085,86.325,18.623,0.0,97.902,40.716,62.705000000000005,62.01800000000001,28.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.856,13.543,35.885,19.645,7.212000000000001,9.666,0.0,7.089,10.34,0.0,7.649000000000001,93.449,84.775,60.25,29.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.808000000000003,46.424,21.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.718,2.157,57.357,31.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.197,78.843,42.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.22,99.275,61.18900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.853,1.583,40.621,0.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.163,62.336,95.602,50.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.356999999999998,18.815,59.87799999999999,83.317,104.633,68.149,0.0,0.0,0.0,0.0,0.0,66.468,68.313,56.307,28.848999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.244,21.981,40.405,20.955,27.97,22.584,43.892,47.006,66.328,59.001999999999995,60.793,48.422,53.711,60.76700000000001,17.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.644,30.962,88.231,104.633,104.633,104.633,104.633,104.633,104.633,104.633,104.633,104.633,104.633,104.633,104.184,45.466,0.0,5.054,0.0,0.0,0.0,0.0,3.531,2.547,43.174,16.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.785,30.126,99.406,56.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.749,33.797,38.412,11.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804,52.958000000000006,104.633,67.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.722,0.34,50.502,104.633,79.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.806,2.445,36.298,2.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.67000000000001,76.007,101.615,85.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.817,32.357,42.115,0.521,0.0,0.0,0.0,0.0,0.0,0.0,1.6740000000000002,0.0,96.169,93.933,98.052,51.015,0.0,18.601,4.591,0.0,0.0,0.0,4.832,4.479,2.678,4.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.557,43.259,84.192,82.386,66.052,0.0,18.406,6.375,2.025,0.779,0.817,6.277,5.417,53.27499999999999,52.343,104.034,98.606,38.646,28.507000000000005,0.0,0.0,0.0,0.0,0.0,47.364,104.633,104.633,104.633,71.127,1.271,20.37,8.715,3.188,1.058,0.617,20.782,20.759,72.207,64.951,44.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.94199999999999,104.633,104.633,65.543,1.436,20.509,8.568,2.998,1.416,1.263,6.892,6.391,58.342,56.06999999999999,7.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.131,104.633,104.633,59.57,0.083,19.237,3.495000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.572,0.0,56.62599999999999,32.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.574,91.279,80.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.649,20.596,11.43,10.775,44.761,16.875,0.0,0.0,36.273,42.621,41.937,84.534,100.154,81.06,81.933,3.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.878,28.627,2.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.223,104.633,104.633,43.511,0.0,0.0,0.0,0.0,0.0,0.0,12.992,13.393,35.518,2.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.945,104.633,104.633,51.806,0.0,18.923,6.25,0.0,0.0,0.0,4.265,3.669,39.171,0.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.829,104.633,104.633,62.906,1.008,20.063,8.105,1.602,0.0,0.0,5.961,5.476,52.234,28.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.675,104.633,104.633,63.917,0.199,19.405,6.994,0.8320000000000001,0.0,0.0,19.264,19.291,67.783,48.14,0.0,0.0,0.0,0.0,0.0,49.815,0.0,0.0,0.0,0.0,53.604,104.633,104.633,61.519,1.04,20.251,7.621,0.0,0.0,0.0,3.309,2.889,24.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.633,86.214,96.569,49.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.693,62.67,75.213,59.46200000000001,0.0,17.883,0.896,0.0,0.0,0.0,2.681,1.608,40.984,34.285,89.808,85.414,72.448,35.894,0.0,0.0,26.112,16.31,62.511,74.321,86.022,104.633,104.633,48.677,0.0,17.921,5.385,0.0,0.0,0.0,15.86,15.148,52.19,5.224,32.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.917,100.12,101.691,41.669,0.0,8.043,0.0,0.0,0.0,0.0,1.488,1.309,39.775,41.482,98.35,104.633,104.633,104.633,97.232,87.994,0.0,16.837,46.942,78.81,104.633,104.633,101.523,42.961,0.0,14.561,1.337,0.0,0.0,0.0,0.0,0.0,5.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.072,104.633,104.633,47.013,0.0,16.825,0.0,0.0,0.0,0.0,17.329,16.956,30.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.689,25.875,99.554,104.478,12.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.86,74.008,90.312,43.88,0.0,3.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.193,54.41799999999999,71.438,51.869,0.0,16.839,0.393,0.0,0.0,0.0,3.842,3.054,5.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.504,104.633,104.633,58.955,0.0,17.799,4.316,0.0,0.0,0.0,9.682,9.916,19.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.654,93.913,61.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.328,11.459,92.487,99.263,26.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.634000000000004,5.994,22.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.812,93.989,102.476,42.554,0.0,7.106000000000001,0.0,0.0,0.0,0.0,11.613,11.117,41.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.342,70.055,96.979,102.521,47.984,0.0,11.534,0.0,0.0,0.0,0.0,0.0,0.0,4.348,0.0,2.76,0.0,0.0,0.0,0.0,0.0,22.612,23.415,24.35,57.751000000000005,63.915,63.309,35.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.135,49.272,63.564,41.463,0.0,14.44,0.0,0.0,0.0,0.0,4.292,3.545,39.282,42.117,56.243,104.633,104.633,89.384,18.657,0.0,20.178,34.541,14.984000000000002,40.03,74.254,104.633,104.633,55.152,1.949,22.083,8.715,1.334,1.034,0.623,20.139,20.456,58.426,52.475,41.782,71.174,54.408,0.0,0.0,30.379,0.0,46.382,58.449,64.822,104.633,104.633,104.633,47.416,3.467,22.974,10.138,3.644,2.906,3.132,8.852,8.499,46.625,47.463,79.104,72.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.003,104.633,104.633,61.044,4.345,23.861,11.522,5.465,4.354,4.335,10.28,8.89,39.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.599,104.633,104.633,63.887,3.732,22.802,9.078,1.661,1.022,0.797,19.672,19.38,55.61599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.481,104.16,104.633,37.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.416,65.574,88.845,39.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.03799999999999,79.311,63.729,2.349,21.476,8.37,2.713,1.914,1.461,6.679,1.6779999999999995,0.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.055,104.633,104.633,74.223,5.754,24.659,12.363,6.279,4.626,4.738,24.774,25.158,70.871,51.187,22.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.788,100.912,104.633,54.556999999999995,4.213,23.047,10.372,4.257,3.7080000000000006,3.164,7.956,6.29,6.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.508,76.113,82.973,104.633,104.633,63.41899999999999,4.663,24.094,12.191,5.839,4.571,4.189,9.911,8.719,45.124,46.874,36.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.43,104.633,104.633,64.774,4.836,23.533,11.658,5.48,4.279,3.908,23.397,23.091,63.733,45.338,48.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.224,104.633,104.633,63.45900000000001,4.914,24.075,11.389,3.671,2.36,1.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.386,0.0,40.228,80.247,104.633,61.283,5.483,23.723,11.437,7.049,5.412,5.319,9.055,0.0,4.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.95,77.782,94.351,82.61,6.14,24.776,13.164,9.424,7.793,7.12,13.007,12.335,60.57099999999999,51.674,104.633,104.633,42.045,0.0,0.0,5.8,0.0,0.0,69.759,104.633,104.633,104.633,104.633,84.618,7.563,26.5,14.948,9.397,8.255,7.749,28.534,28.538,84.428,50.814,9.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.014,104.633,104.633,77.147,7.1,26.099,14.462999999999996,9.202,7.653,7.329000000000001,13.528,13.090999999999998,66.094,22.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.115,104.633,104.633,78.011,6.791999999999999,26.234,14.495,9.367,7.943999999999999,7.276,12.849,12.172,60.653000000000006,42.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.543,0.0,57.351000000000006,104.633,104.633,81.401,7.158,25.928,14.141,8.75,7.635000000000001,7.04,27.155999999999995,26.691000000000003,75.905,49.523,8.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.633,87.041,56.907,104.633,104.633,80.435,6.927,25.672,14.282,7.473,6.734,6.021,12.164,11.759,52.271,28.276999999999997,13.896,0.0,0.0,0.0,0.0,0.0,0.0,68.654,0.0,23.091,28.728,70.884,103.407,60.189,6.397,24.961,13.57,8.414,7.008,6.245,8.088,0.0,6.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.62,79.253,59.11800000000001,4.709,23.722,12.449,8.827,7.105,7.065,13.581,13.09,36.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.934,100.052,104.633,58.23400000000001,4.985,24.025,11.966,6.498,5.48,5.647,25.599,25.669,64.244,2.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.293,100.443,104.633,64.996,6.911999999999999,25.692,13.888,8.069,5.233,3.921,9.208,8.699,39.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.146,104.633,104.633,61.897,4.937,23.728,11.165,5.3,4.323,4.576,10.207,9.315,46.014,4.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.427,96.114,104.633,62.965,4.568,21.912,7.249,0.0,0.0,0.0,17.654,18.4,17.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.237,90.718,104.633,50.714,3.855,10.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.066000000000001,74.717,70.414,100.485,57.374,4.474,25.021,11.994,5.602,4.132,1.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.891,83.439,68.884,4.378,23.407,0.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.45099999999999,84.537,69.769,4.477,23.948,11.795,7.148999999999999,5.486,5.095,25.028,25.119,69.845,3.771,0.0,0.0,0.0,0.0,0.0,29.931000000000004,0.0,0.0,0.0,7.011,48.495,100.912,104.633,63.947,5.663,25.154,13.164999999999996,7.303,6.042,5.798,11.768,11.271,52.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.483,58.815999999999995,104.633,104.633,73.134,6.143,16.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5539999999999994,64.173,52.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.241,40.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.551,14.479,1.7279999999999998,8.639,5.516,19.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.347999999999999,8.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.944,37.43,44.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.032,80.916,64.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.556,77.669,63.224,2.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.306,17.928,79.89,61.669,1.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.767,0.0,0.0,0.0,10.544,79.113,62.671,2.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.338,104.633,104.633,75.262,41.459,18.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.865,10.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.206,104.633,79.82,82.535,3.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.701,80.54,54.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.308,0.0,0.0,0.0,104.633,85.412,87.159,78.954,0.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.396,5.07,19.309,65.546,36.299,5.095,0.0,0.0,0.0,75.017,104.633,83.254,80.728,89.363,90.781,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.957,65.754,55.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.132,23.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.568999999999996,22.008,5.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.292,86.247,67.767,5.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.415,80.336,65.472,5.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.955,89.197,64.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.202,0.0,0.0,0.0,51.588,104.633,104.633,32.728,0.0,0.0,0.0,5.317,29.152,83.221,74.278,16.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.547,36.905,31.879,7.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.198,42.938,45.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.419,0.0,0.0,0.0,0.0,100.21,53.16,97.591,104.633,100.917,56.009,66.203,59.863,56.786,56.49,55.204,66.399,66.456,96.375,40.98,0.0,0.0,0.0,0.0,0.0,0.0,104.633,104.633,56.249,14.656999999999998,72.912,104.633,104.633,104.633,56.535,66.813,60.39800000000001,57.138000000000005,56.78999999999999,55.98,59.362,59.073,92.318,68.332,29.020999999999997,0.0,0.0,0.0,97.385,104.633,104.633,63.36,29.077,15.144000000000002,35.274,89.588,69.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.293,0.0,0.0,0.0,0.0,34.924,0.209,86.124,57.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.747,4.44,0.046,0.0,0.0,104.633,104.633,104.633,66.491,0.0,0.0,0.0,104.633,58.625,51.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.874,50.98,61.29600000000001,8.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.143,86.269,57.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.258,46.231,104.633,104.633,70.741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.311,68.527,25.386,0.0,59.568,96.53,70.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.935,74.586,104.633,27.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.519,91.526,104.633,46.412,0.0,0.0,0.0,0.0,0.0,0.0,11.2,10.813,34.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.19,104.633,104.633,43.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.679,25.435,48.239,0.0,19.932,0.0,0.0,0.0,0.0,0.0,0.0,40.559,23.627,39.375,42.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.147,57.568,80.904,50.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.401,0.0,0.0,0.0,0.0,0.0,0.0,46.347,0.0,0.0,0.0,104.633,104.633,104.633,104.633,59.366,0.0,12.133,0.175,0.0,0.0,0.0,12.604,12.192,57.332,38.223,5.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.952,57.238,104.633,104.633,69.11,0.0,13.211999999999998,1.342,0.0,0.0,0.0,0.0,0.0,45.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.953,53.159,104.633,104.633,79.333,0.0,13.160000000000002,1.515,0.0,0.0,0.0,0.75,0.49,62.883,14.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.583,104.633,104.633,77.064,0.0,13.784,2.622,0.0,0.0,0.0,16.038,15.699,80.944,49.107,38.228,20.246,0.0,0.0,104.633,104.633,57.231,0.0,0.0,31.273999999999997,44.944,104.633,104.633,72.261,0.0,11.954,0.666,0.0,0.0,0.0,0.0,0.0,30.433999999999997,0.0,0.0,0.0,27.795,0.0,0.0,104.633,97.428,24.423,29.665,53.93699999999999,69.41,85.322,95.788,46.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.71,19.392,35.784,76.866,45.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.481,45.39,58.14,44.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.756000000000004,101.74,104.633,73.94,0.0,13.598,2.009,0.0,0.0,0.0,14.88,14.847,70.919,8.117,0.0,0.0,0.0,0.0,3.899,0.0,0.0,0.0,0.0,0.0,62.907,100.898,104.633,68.015,0.0,13.323,1.69,0.0,0.0,0.0,0.0,0.0,46.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.088,104.633,104.633,73.479,0.0,13.340000000000002,1.912,0.0,0.0,0.0,0.0,0.0,54.529999999999994,22.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.16,0.0,0.0,39.209,104.633,104.633,69.064,0.0,12.597,0.973,0.0,0.0,0.0,14.663,13.973000000000004,71.31,6.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.745,99.196,104.633,59.321000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15,0.0,0.0,0.0,0.0,0.0,27.512,0.0,0.0,0.0,0.604,0.0,20.297,64.173,100.561,15.159000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.785,67.097,21.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.206,6.5569999999999995,3.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.954,88.228,104.633,27.043,0.0,0.0,0.0,0.0,0.0,0.0,12.079,11.709,44.974,3.008,0.0,0.0,0.0,0.0,0.0,0.0,95.943,0.0,0.0,0.0,24.368,83.048,104.633,41.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.034,32.925,10.325,0.0,0.0,0.0,18.26,19.593,0.0,0.0,0.0,55.025,100.855,104.633,104.633,67.339,0.0,12.1,0.429,0.0,0.0,0.0,0.0,0.0,51.012,46.341,62.611,91.225,59.205,0.0,0.0,0.0,0.0,0.0,0.0,44.35,101.93,104.633,104.633,74.206,0.0,13.109,1.338,0.0,0.0,0.0,14.726000000000004,14.665,76.647,48.061,36.459,25.925,4.013,0.0,0.0,0.0,0.0,0.0,0.0,38.378,70.651,104.633,104.633,68.099,0.0,11.265,0.0,0.0,0.0,0.0,0.0,0.0,8.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.347,0.0,0.0,28.629,67.433,101.807,27.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.354,89.008,64.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.218,2.011,14.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.933,104.633,104.633,38.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.307,0.0,10.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.808,51.397,44.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.494,44.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.483,9.277,0.0,22.036,89.49,70.891,10.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.149,64.446,92.596,63.512,4.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.517,36.507,36.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.013,19.05,5.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,32.841,104.633,83.053,7.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.12,37.215,83.319,26.932,27.497,88.893,65.65,5.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.425,99.13,73.805,14.323999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159,103.435,76.071,16.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.266,15.763000000000002,59.5,46.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.973000000000001,31.398,28.141999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.967,29.342,18.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.636,96.198,10.547,60.67499999999999,104.633,77.131,15.925000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.155,28.271999999999995,97.946,69.69,11.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.252,27.499,51.006,61.307,0.0,0.0,0.0,0.0,45.193,76.586,104.633,85.655,104.633,104.633,104.633,55.61699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.809,34.613,86.539,35.787,13.061,0.0,0.0,0.0,0.0,0.0,53.85799999999999,104.633,104.633,104.633,104.633,36.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.723000000000006,39.802,32.258,40.651,0.0,0.0,0.0,10.286,0.0,83.333,0.0,0.0,63.946,100.553,72.216,13.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.306,22.863,22.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.808,25.591,12.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.492,104.633,104.633,60.39300000000001,52.961,104.633,104.633,56.31400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.10199999999999,44.713,69.275,31.276,13.906,77.728,104.633,91.784,69.883,46.058,46.452,39.829,37.139,97.929,64.753,3.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.468,19.681,14.791,0.0,0.0,0.0,0.0,0.0,6.896000000000001,0.0,0.0,7.566,48.819,75.755,48.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.966,18.64,12.385,0.0,0.0,22.178,0.0,0.0,0.0,0.0,0.0,0.0,40.724,94.365,53.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.165,104.633,66.547,3.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.234,64.614,38.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.879,8.797,49.219,18.253,6.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.025,0.0,0.0,0.0,0.0,95.129,104.633,77.375,8.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.284,0.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.096,104.633,71.7,8.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.085,24.262,60.36600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.333,81.357,104.523,56.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.584,104.633,86.183,11.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.952,104.633,70.245,8.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.437,53.779,33.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.991,0.0,0.0,64.686,26.744999999999997,14.432000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.377,29.129,14.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.881,9.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.306,62.295,53.112,86.485,104.633,68.275,0.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.767,0.0,0.0,0.0,0.0,0.0,63.32500000000001,103.237,35.834,0.0,0.0,55.659,69.477,104.633,68.933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.198,0.0,0.0,0.0,0.0,0.0,0.0,20.333,104.633,101.502,0.0,16.677,94.245,99.939,46.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.809,32.105,90.287,104.458,0.0,10.949,0.0,0.0,0.0,0.0,0.0,18.217,74.345,104.633,67.507,0.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.974,87.114,65.662,102.008,75.649,83.464,38.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.348,16.212,21.216,0.0,52.40500000000001,0.0,57.858999999999995,46.894,0.0,0.0,0.0,0.0,5.703,73.534,29.048,1.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.868,0.0,4.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.594,99.653,104.633,99.131,10.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.533,0.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.221,70.554,104.633,64.073,2.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.286,33.716,98.21,81.816,52.088,0.0,0.0,0.0,0.0,0.0,0.0,104.633,104.633,104.633,104.633,48.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.217,11.354,0.0,28.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.673,59.822,95.639,50.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.171,15.682,70.59,104.633,65.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.024,0.0,0.0,44.029,53.05899999999999,22.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.681,104.633,30.689000000000004,0.0,32.263,60.02,12.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.318,27.716,9.16,9.545,0.0,0.0,0.0,33.389,25.122,0.0,0.0,55.668,74.04,101.321,53.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.708,36.397,0.0,87.65,0.0,0.0,59.555,1.211,0.0,0.0,0.0,5.411,97.811,73.501,38.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.776,96.561,49.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.167,93.741,48.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.981999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.799,73.192,104.633,73.752,1.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.621,45.222,20.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.769,66.958,13.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.196,34.542,80.552,104.633,91.488,4.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.664,72.577,104.633,80.648,1.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.39,91.855,104.633,94.755,6.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.164999999999996,0.0,57.79999999999999,98.448,49.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.525,94.959,45.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.05,51.641,22.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.904,81.887,42.812,15.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.209,43.352,6.027,39.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.861,93.759,104.633,104.633,31.675000000000004,0.0,0.0,0.0,0.0,0.0,0.0,3.4759999999999995,3.369,48.395,47.459,66.913,50.641,33.208,14.942999999999998,64.262,73.538,36.773,49.815,50.595,104.633,104.633,104.633,104.633,41.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.528,40.695,81.085,69.974,34.03,0.0,0.0,0.0,0.0,0.0,0.0,68.717,104.633,104.633,104.633,33.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.085,43.543,22.662,25.035,0.0,0.0,0.0,0.0,0.0,29.499999999999996,43.913,87.762,104.633,104.633,104.633,52.89,0.0,5.23,0.0,0.0,0.0,0.0,7.526,7.583999999999999,60.67999999999999,20.005,12.125,0.0,0.0,0.0,0.0,93.373,47.118,0.0,0.0,42.996,104.633,104.633,104.633,58.97,0.0,7.028999999999999,0.0,0.0,0.0,0.0,0.0,0.0,33.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.592,97.793,101.481,62.905,3.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.455,20.459,55.14600000000001,88.693,37.121,20.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7040000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.486,78.833,46.151,12.022,0.0,0.0,0.0,0.0,0.0,0.0,2.885,2.517,45.986,44.087,54.315000000000005,21.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.308,104.633,104.633,98.886,7.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.126999999999995,0.0,2.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.81,104.633,104.633,104.633,31.815999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.067,0.0,3.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.98,104.633,104.633,104.633,53.96399999999999,0.0,0.878,0.0,0.0,0.0,0.0,5.217,5.132,56.017,13.523,9.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.848,90.825,104.633,68.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.677,79.338,57.928,28.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.22,54.58800000000001,76.021,24.712,6.857000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.985,104.633,104.633,104.633,40.845,0.0,0.0,0.0,0.0,0.0,0.0,3.3300000000000005,3.191,47.714,46.857,61.601,72.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.265,104.633,104.633,93.6,3.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.509,42.681,104.633,104.633,104.633,104.633,48.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.287,0.0,1.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.932,104.633,104.633,104.633,35.653,0.0,0.0,0.0,0.0,0.0,0.0,4.058,3.845,48.897,8.045,4.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.165999999999997,102.268,104.633,72.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.989,92.382,79.996,36.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.897,76.607,28.792,6.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.223,0.0,4.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.557,92.144,97.465,47.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.622999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.712,90.295,80.043,36.424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.728,104.633,104.633,53.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.035,0.0,3.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.113,101.664,104.633,57.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.015,30.934,19.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.76,104.633,104.633,58.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.695,13.713,54.179,55.724999999999994,75.423,54.18600000000001,40.865,46.945,42.255,68.999,93.37,104.633,91.462,71.174,28.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.911,57.962,11.582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.879,1.727,10.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.387,104.633,104.633,101.826,1.686,0.0,0.0,0.0,0.0,0.0,0.0,4.939,4.364,47.843,7.753999999999999,10.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.111999999999995,104.633,103.717,52.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.297,42.174,70.391,0.0,53.933,0.0,0.0,0.0,0.0,0.0,0.0,49.303,104.633,104.633,104.633,25.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.792,11.922,23.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.409,104.633,104.633,99.863,3.311,0.0,0.0,0.0,0.0,0.0,0.0,1.845,1.595,46.873,18.171,21.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.406,104.633,104.633,52.77700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.38,16.173,0.0,42.641,98.02,54.08400000000001,25.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.072,63.733,15.141999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.021,104.633,104.633,104.633,100.341,29.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.676,49.464,104.633,104.633,104.633,93.478,24.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.244,104.633,104.633,104.633,93.609,4.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.143,104.633,104.633,104.633,89.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.205,104.633,104.633,76.33,31.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.986,51.445,8.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.558,51.133,49.445,3.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.84,30.090000000000003,104.633,104.633,93.51,37.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.847999999999995,25.477,68.33,86.75,35.036,43.154,0.0,0.0,24.513,52.609,104.633,104.633,104.633,104.633,84.639,3.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.904,0.0,0.0,69.547,0.0,15.46,62.7,72.413,85.195,94.158,38.722,104.633,104.633,104.633,95.411,11.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.846,33.45,84.27,69.997,2.979,0.0,10.02,57.36,55.06700000000001,72.17,104.633,104.633,104.633,104.633,90.3,4.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.289999999999996,13.810999999999998,0.0,104.633,104.633,104.633,104.633,88.92,30.478000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.461,104.633,104.633,75.194,41.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.946999999999996,68.642,65.239,43.936,7.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.028,0.0,34.967,34.326,0.0,0.0,0.0,0.0,0.0,44.031,104.633,104.633,104.633,104.633,87.284,14.901999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.098,104.633,104.633,94.998,35.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.030999999999995,104.633,104.633,103.758,51.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.562,69.408,65.628,46.824,8.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.034,104.633,104.633,104.633,87.211,13.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.649,104.633,97.84,45.911,6.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.02,56.201,25.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5559999999999996,0.0,10.692,0.0,0.0,0.0,0.0,12.601,60.257000000000005,73.73,97.192,104.633,104.633,104.633,70.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.999,9.827,74.314,88.49,74.11,72.51,78.916,73.054,77.645,77.982,43.759,104.633,104.633,104.633,72.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.154,104.633,104.633,104.633,92.848,4.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.714,0.0,0.0,59.916,104.633,104.633,104.633,87.612,10.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.152,28.98,101.016,91.073,39.088,13.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.486,104.633,91.288,31.794000000000004,6.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.75,64.193,60.48599999999999,37.285,2.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.086,20.077,5.777,10.025,0.0,0.0,0.0,0.0,0.0,0.0,72.346,104.633,104.633,104.633,87.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.825,90.52,104.633,104.633,104.633,71.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.277,104.633,104.633,81.295,29.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.582,0.0,0.0,0.0,29.501,98.647,102.377,104.633,97.341,62.172999999999995,23.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.724,104.633,101.471,64.73,24.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.652,78.006,104.633,90.313,29.126999999999995,5.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.94200000000001,53.89600000000001,15.827999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.532,104.633,104.633,102.653,48.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.309,104.633,104.633,104.633,82.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.152,104.633,104.633,104.633,92.603,15.585000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.324,22.691,43.237,0.0,0.0,0.0,104.633,104.633,104.633,104.633,104.633,104.633,104.633,104.633,94.911,31.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.991,37.164,88.657,104.633,67.327,55.609,101.795,91.092,56.019000000000005,76.857,102.734,104.633,104.633,104.633,91.862,25.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.315,104.633,104.633,74.469,38.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.674,77.833,71.942,54.201,11.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.634,104.633,104.633,104.633,92.826,4.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.19,104.633,104.633,104.633,86.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.525,104.633,100.015,64.321,27.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.613,18.113,99.383,96.448,59.43800000000001,25.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.647,7.123000000000001,0.0,45.799,37.3,71.252,9.868,10.471,0.0,26.541,13.662,93.217,90.99,38.665,13.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.387,16.201,44.61,60.074,46.393,57.255,60.192,54.13900000000001,89.076,104.633,89.772,27.463,6.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.346,56.64,27.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.258,42.304,61.18599999999999,60.962,30.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.742000000000004,25.644,68.894,103.953,19.807,5.385,0.0,65.683,31.816999999999997,14.17,65.476,104.633,98.004,49.26,18.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.547,2.82,54.86699999999999,23.869,0.0,0.0,0.0,0.0,45.938,57.208,101.518,104.633,104.633,88.993,38.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.553,16.574,67.166,61.092,72.989,36.436,45.651,50.743,20.754,57.962,104.633,104.633,104.633,103.833,57.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.769,16.944,18.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.707,104.633,104.633,90.782,38.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.239,76.969,104.633,98.829,49.373,12.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.944,11.539,33.088,1.308,39.891,30.744,17.595,28.646999999999995,0.512,46.625,35.52,60.706999999999994,62.585,40.283,3.74,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.1689999999999999,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.584,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.111,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.144,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-0.5407548712655602,-0.4334880596642212,-0.4005306484590864,-0.0087422823995534,0.0,0.0,0.0,0.0,0.0,0.0,0.3271898532151054,-0.3641458651768541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4827130702207977,0.9640104867575768,0.5423692131859323,-0.5928856972788065,-0.0853117614842786,-0.5126404858215418,-0.7016675066823408,-0.3211546980358682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0126167030084464,0.9999978935671022,-0.7383751583486476,0.9999978935671022,-0.9999978935671022,-0.5014394364971139,0.0,0.0,0.0,0.7812669813714568,0.9999978935671022,0.2078278952257478,-0.8472314758408145,-0.2853411434331521,-0.7808199328396613,-0.3002675971892078,0.0,0.0,0.0,0.0,0.3376209856236635,0.0928619144657111,0.1802102303726131,-0.6796379484766478,0.0,0.9530329616990464,-0.5900047178516808,-0.4706179238327792,0.0,0.0,0.0,0.0,0.0,0.9668914661847022,0.9999978935671022,0.0222034104125022,-0.1769318744727805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.129445385984297,0.029530039128037,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0005215566204279,-0.0005960647090604,0.0,0.1937707025037386,0.0347952773914044,0.6219935239045924,0.7431188399915871,-0.3503618687798309,0.1736783546024922,-0.1638681229325387,-0.3300956686717751,-0.3286551789582124,-0.3311387819126309,-0.1907655429288921,-0.1906413627811712,0.7729717475036987,0.8322553500256704,0.3107484016568543,0.0,-0.6010567509988436,-0.9999978935671022,-0.6125806687073458,0.0,0.0,0.0,0.0,0.331685174562603,0.6161570569617087,0.4401192795525188,0.0,0.0,-0.2273986865065663,0.0,-0.068001048891981,-0.2308012225541198,-0.2496020969190685,-0.2580960190231801,0.0,0.0,0.0,0.641315954889969,0.8888566613568701,-0.4074847367314585,-0.9999978935671022,-0.7528793996024522,0.0,0.0,-0.0532732833722788,0.0,0.0,0.4796334025573187,0.7088451192206106,0.3738815887581749,0.0,0.4267078235986584,-0.3673745490175982,0.1223422815346598,-0.2938102295077195,-0.4548967171313094,-0.4576783524402582,-0.2286404879837756,0.0,0.0,0.3125614318135799,0.3162620002156636,0.0,0.5342726675545276,-0.4767524231301931,-0.8964813224269351,-0.3635001284087052,-0.105006732912818,0.0,0.0,0.0,0.3794696954056167,0.0,0.1809553112589386,0.9999978935671022,0.4286698699326491,-0.3835428042508633,0.1261918661140087,-0.2434924336511988,-0.4166243956037189,-0.4194060309126676,-0.4150348897128911,-0.2765243529449661,-0.1994333172398129,0.3577381695544541,0.3588557908839425,-0.1801853943430689,-0.6173243503502854,0.550465758817337,0.6474256181578388,-0.5132862225896906,-0.8198621712831217,0.0,0.0,0.0,0.0,0.0,0.3059550479548265,0.9999978935671022,0.6831398286423781,-0.4835326591957558,-0.0095867074040557,-0.4814464327140442,-0.7533016121047034,-0.4857927378842767,0.0,0.0,0.0,0.1372935713202598,0.0715277650872554,-0.074681940839367,-0.1577087876055806,0.6027952730669367,-0.670845994018006,0.0,0.0,0.0,0.0,0.0,0.2698186249680359,0.4597894149515141,0.2292613887223803,0.0,0.0,-0.3026270199959055,0.1890021848312549,-0.1121595094215436,-0.2833790970991614,-0.2921710515578032,-0.2871293375603335,0.0,0.0,0.0,0.0,0.7972862204274566,0.9999978935671022,0.126638914645804,-0.9999978935671022,0.2853411434331521,-0.5973065105376716,-0.7678058533585079,-0.0935324872634042,0.0,0.453630079624556,0.532037424895551,0.2019169201942316,0.0219798861466045,0.7795284593033637,-0.2945801464235893,0.1979928275262502,-0.1557467412715899,-0.359054479120296,-0.3824996910100074,-0.4045540852452446,-0.0110520331471627,0.0,0.6211242628705459,0.6252967158339691,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0080965456314046,0.5704587626004066,0.3154672472702496,0.3431594202120169,0.7519107944502289,-0.3745521615558679,0.1250494087549761,-0.2448335792465848,-0.4188099662036073,-0.164836728084762,0.0,0.0,0.0,0.5365575822725928,0.4193811948831235,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.8503359795338378,0.9999978935671022,0.1387588970633667,-0.22682745782705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2038044584395897,0.0,0.0,0.0,-0.9999978935671022,-0.3491449033321657,-0.8644925163740238,0.0,0.0919181453430321,-0.1022996056925018,0.0,0.0,0.1513010919831806,0.1314322683478319,0.9999978935671022,0.5749044118888158,-0.3858773910280167,0.1608877993872364,-0.2202707460273849,-0.3841637049894679,-0.38364214836904,-0.3797180557010586,-0.2391958005400546,-0.2536006976756824,0.0195459552512743,0.4823902018367232,0.907806551899084,0.5793500611772252,-0.2112552673028455,-0.7466703922164057,-0.9999978935671022,-0.2557365962164825,0.0,0.0,0.0,0.5093621299217092,0.2303293379927802,0.0,0.5517820683831787,0.5423692131859323,-0.3082647987024357,0.1948634878036828,-0.133046610268204,-0.3130581524044636,-0.3094569281205567,-0.3176031458110496,-0.1948883238332269,-0.2230523813363338,0.4292410986121654,0.4685813694101559,0.6794144242107503,0.0,-0.8866710907569818,-0.9999978935671022,-0.3269663289492077,0.0,0.0,0.0146035853719813,-0.0162427633218975,0.0,0.0,0.1115634447124831,0.9999978935671022,0.8775314318847214,-0.3086373391455985,0.1641909913166131,-0.1685372964868457,-0.3695849556470308,-0.0787053776255252,0.0,0.0,0.0,0.3177024899292264,0.349716132011682,0.0,-0.7042504537549362,-0.9929941332356416,-0.1282035845070877,-0.3882119778051702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4686310414692443,0.9042053276151768,-0.3279100980718867,0.1345864440999435,-0.19021915027892,-0.3730123277241284,-0.3875414050074772,-0.3989163065387144,0.0,0.0,0.9160024416486652,0.7646765136359406,0.3084138148797008,0.0,-0.6447433269670667,-0.9999978935671022,-0.5688940927391228,0.0,0.0,0.0,0.0,0.0,0.5031034504765743,0.1713189317957945,0.5521049367672531,0.7625406150951405,-0.2927422802373195,0.2151048518821943,-0.1149659807600366,-0.3081902906138032,-0.3605943129520355,-0.4051004778952166,-0.2902090052238126,-0.1266885867048924,0.6317789195450015,0.6136237819482018,0.2454048079261011,0.0,-0.5613687757872345,-0.9999978935671022,-0.652268643918955,0.0,0.0,0.0,0.0,0.0,0.5113738483147883,0.301360382489152,0.0,0.6971970213643873,-0.292940968473673,0.2139127224640734,-0.1209762999097296,-0.3242840377584357,-0.3203351090609101,-0.3250042826152171,-0.1953105363354781,-0.2013705275442595,0.7757285467831033,0.8067735837133357,0.2823856559173939,0.0,-0.5949470877309738,-0.9999978935671022,-0.6186903319752156,0.0,0.0,0.0,0.0,0.0,0.6268613856952527,0.4407898523502118,0.0,0.0,-0.2504961939826592,0.0570235238334508,-0.0966369909564274,-0.2825843441537475,-0.3026021839663613,-0.3193416678791426,0.0,0.0,0.702089719184592,0.977397106681893,0.3096059442978217,0.0,-0.3771102725989191,-0.9999978935671022,-0.8365271471072705,0.0,0.0,0.0,0.0,0.0,0.6607874020526108,0.3142254457930403,0.0,0.2269268019452268,-0.2419774358490035,0.2467707895510313,-0.1154875373804645,-0.2977839942347893,-0.3055328354525753,-0.3096307803273659,-0.1662275457392364,-0.1755907288773945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6071415782371692,0.5760220332183043,0.6411421026831597,0.1647870560256736,0.0,0.0,0.0,-0.2764746808858778,0.0,-0.1073909917490599,-0.2929906405327614,-0.3007394817505474,-0.3025525119072729,-0.1585283765805387,-0.159770178057748,0.1199083506393296,0.607911495153039,0.708497414806992,-0.2136395261390873,0.0,0.0,-0.9999978935671022,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9788375963954558,-0.2646775668523894,0.2108330548005943,-0.0696650628714415,-0.2411330108445012,-0.2493289005940825,-0.2508935704553662,-0.1157110616463622,-0.1325250536477761,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0050665500270139,-0.0056377787065302,0.0,0.6878338382262292,0.4868855231842209,0.0,0.0,-0.2383762115650965,0.0,-0.0726453864167438,-0.2667389573045569,-0.3063772604570776,-0.3160881480088543,0.0,0.0,0.6588501917481643,0.9841276706883674,0.2498504572145104,0.0,-0.6272587621679598,-0.9999978935671022,-0.5863786575382297,0.0,0.0,0.0901796232749391,-0.1003623953880553,0.0,0.6666238689954945,0.3196397002336729,0.0,0.0,-0.2409591586376918,0.2009979871010967,-0.072943418771274,-0.2438649740943616,-0.2519615197257662,-0.2549170072415243,-0.1119856572147343,-0.1446450360653388,0.7109810177614105,0.8671748075647957,0.4109369448381003,0.0,-0.3893047631051144,-0.9999978935671022,-0.8243574926306193,0.0,0.0,0.0,0.0,0.0,0.59201643624476,0.3691130710856912,0.0,0.3830957557190679,-0.2883214669784544,0.2210158269137105,-0.1031440306970041,-0.2929161324441288,-0.3061785722207241,-0.3236383009902868,-0.2050710959463432,-0.2226301688340826,0.0188008743649487,0.7544937415228243,0.9999978935671022,0.2158002607094315,-0.292543592000966,-0.9999978935671022,-0.9210938277052236,0.0,0.0,0.0,0.0,0.1697542619345108,0.6379879269310481,0.4669421914602396,0.0,0.0,-0.2597600330026406,0.0,-0.0751786614302507,-0.2495027528008918,-0.2838758176900451,-0.2773687779494684,0.0,0.0,0.0,0.8887076451796051,0.855179005294954,-0.4315260133302305,-0.1843330112769479,-0.6133257495936715,-0.9844505390724416,0.0,0.8985675489086469,-0.9999978935671022,0.0,0.0,0.5981757715717181,0.2386742439196267,0.0,0.618342627561597,-0.2884456471261754,0.2045992113850036,-0.173256142100241,-0.3439293371278867,-0.3301205047013193,-0.3291022274900077,-0.1869407943790874,-0.1953850444241107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0326593788506044,0.0,0.3504612128980076,0.3743783093490587,0.4386042817503234,0.0,0.0,0.550341578669616,0.2426480086466965,-0.0045946654656743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041227809043348,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6532620851007225,0.8655356296148796,0.4702950554487047,-0.617001481966211,-0.0833248791207438,0.0,0.0,0.0,0.0,0.0,0.0,0.3634007842905284,0.2658696962705104,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.058786881931088,0.4598142509810582,0.9999978935671022,0.4704937436850582,-0.6201059856592342,-0.108607957196725,-0.6046331392532064,-0.7917974578981916,-0.0885404453250228,0.0,0.0,0.0,0.1666745942710317,0.2203700901455617,0.9999978935671022,0.6020501921806111,-0.8089343182836798,-0.3367020525305286,-0.9999978935671022,-0.068001048891981,0.0,0.0,0.0,0.0,0.0,0.6570868336505271,0.9999978935671022,0.3319832069171333,-0.6093519848666017,-0.0313182332552184,-0.0612704848855066,0.0,0.0,0.0,0.0,0.0,0.3446992540437564,0.2860613882899335,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.2183086996933942,0.1428568419381574,0.9999978935671022,0.6279044989361087,-0.4944853482247418,0.0253079141055254,-0.3669275004858029,-0.1186665491621203,0.0,0.0,0.0,0.0,0.4470733678248909,0.4082794896768724,0.0,0.0,-0.73601573554195,-0.9999978935671022,-0.4776216841642396,0.0,0.0,0.0714284209690787,-0.0794752945413949,0.0,0.4056468705451887,0.2063377334530966,0.4410382126456537,0.6758628719859316,-0.4456825501704164,0.0715029290577112,-0.2700173132043894,-0.4408395244093002,-0.4269065118350119,-0.4202007838580817,0.0,0.0,0.0,0.881207164257261,0.1078877123399436,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.4335377317233095,0.0746074327507345,0.8785745451255772,0.6023730605646855,-0.4460054185544909,0.0572718841288927,-0.3234644487834775,-0.497714032065486,-0.5006198475221557,-0.480875204034528,0.0,0.0,0.2562829888664546,0.2685519874612824,0.9999978935671022,0.4384801016026026,0.0,-0.4560888465494304,-0.9999978935671022,-0.7575734091863033,0.0,0.0,0.0,0.0,0.0,0.7644529893700429,0.9999978935671022,0.2246418872271617,-0.4766779150415605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1901198061607432,0.2382023593582872,0.0,-0.9072104871900236,-0.9999978935671022,-0.3064269325161659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5918177480084065,0.8957114055110654,0.5015387806152906,-0.6121336201755506,-0.0822320938207996,-0.4488615619520723,-0.6086317400098203,-0.4617762973150489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9872570104109348,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,-0.211602971716464,0.0,0.1664759060346782,0.265695844063701,0.0889874938568181,0.3702306924151796,0.7060883199412059,-0.4181145573763701,0.1011571483334693,-0.2392206365695988,-0.4186361139967979,-0.4088010462973004,-0.4056220345156445,0.0,0.0,0.0,0.0,0.0,0.0883914291477577,0.0,0.0,-0.0797236548368368,0.0,0.0,0.0,0.2077782231666594,0.0,0.5966607737695228,0.2407604704013384,0.1768076943250596,0.7502964525298569,-0.3874917329483888,0.1052054211491715,-0.2192027967569849,-0.3985934381546399,-0.4141904647083887,-0.4169472639877933,-0.2798027088447986,-0.214533623202678,0.0,0.0,0.203307737848706,0.9999978935671022,0.7857871387484985,-0.7891648387665078,-0.6897710485306757,-0.2577731506391057,0.0,-0.4769262753370023,0.0,0.0,0.0,0.608184691478025,0.9999978935671022,0.3809101851191795,-0.695682023562192,-0.1632720582234783,-0.5992933929012064,-0.755387838586415,0.0,0.0,0.0,0.0,0.0,0.0,0.7262055038719964,0.9999978935671022,0.262889372725208,-0.9999978935671022,-0.3059550479548265,-0.2843228662218405,-0.6233595055295226,0.0,0.0,0.0,0.0,0.7510663694457266,0.9999978935671022,0.2380285071514779,-0.8014338373613357,-0.2344272828675709,-0.4121539102857654,0.0,0.0,0.0,0.0,0.0,0.3647916019450029,0.14186340075639,0.7944797490889637,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9232048902164792,-0.9999978935671022,-0.2904573655192544,0.0,0.0,0.0,0.0,0.0,0.0,0.1463338860743435,0.9999978935671022,0.842760990522861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.3948431976934679,-0.4393990346957374,0.0,0.7274473053492058,0.8115421013858194,0.4500785273997373,-0.1257448175822133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1129790983965017,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.4261862669782305,-0.4742936562053186,0.0,0.1067949270399994,0.3250042826152171,0.9999978935671022,0.5572956669419881,-0.5434619984858764,-0.0098102316699534,-0.3822016586554772,-0.5393640536110857,-0.5384202844884067,-0.200377086362492,0.0,0.0,0.7316694303717174,0.6274326143747692,0.6299907254178202,-0.2914011346419335,-0.7643039731927778,0.0,-0.4140166125015794,-0.7439384289665453,0.0,0.0,0.0,0.0,0.2060893731576548,0.2045495393259153,0.9999978935671022,0.5784559641136344,-0.4508484443156071,0.0764452989370042,-0.2837019654832358,-0.4724061179599604,-0.0862803666365019,0.0,0.0,0.0,0.5538682948648903,0.5317393925410208,0.0,0.0,-0.6594214204276805,-0.9999978935671022,-0.554215999278509,0.0,0.0,0.0568993436857299,-0.0633070393081299,0.0,0.3841885410190121,0.182470309061134,0.6840339257059689,0.7383999943781918,-0.4267574956577468,0.0733656312735252,-0.2831555728332637,-0.4724061179599604,-0.477944552548314,-0.4887233893704907,-0.1462842140152551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3625066872269378,0.1191384337234598,0.3603211166270494,0.7237219009175779,-0.4089500624745655,0.1017532130425297,-0.2303045019632361,-0.4082049815882399,-0.4042560528907143,-0.4039580205361841,0.0,0.0,0.0,0.0,0.8270397838213913,0.9999978935671022,0.1620550927758131,-0.405820722751998,-0.5723214648162205,-0.5813121075112158,0.0,-0.6541810181938573,0.0,0.0,0.4054481823088352,0.0586130297242787,0.8421897618433447,0.6828417962878479,-0.3938994285707888,0.1142457359032552,-0.2507197182485569,-0.4360958427663607,-0.4246712691760351,-0.4253418419737281,-0.2857385199058591,-0.1242546558095621,0.3121640553408729,0.1861460414336735,0.8530927788132423,0.6377147306060621,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.2299071254905291,0.2275228666542872,0.9999978935671022,0.531640048422844,-0.3986431102137283,0.0970592034586786,-0.2183832077820268,-0.2009234790124641,0.0,0.0,0.0,0.0,0.4077827690859887,0.2301058137268826,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171865324445766,0.9999978935671022,0.9718835081230836,-0.3655118468017843,0.1076890241035901,-0.209193876850678,-0.3573904651408355,-0.0961154343359995,0.0,0.0,0.0,0.4054233462792911,0.2490308682395522,0.1617570604212829,-0.584143414879253,-0.6237072099431412,-0.9999978935671022,-0.0057867948837953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.316709048747459,0.9556159087716418,-0.3670516806335238,0.1125320498647064,-0.1546787920011899,-0.3192671597905101,-0.3472822011163518,-0.3529448158524262,0.0,0.0,0.0,0.0,0.0,0.6438492299034759,0.9097685982330748,0.2965918648166683,-0.9999978935671022,-0.0590600782560741,-0.9999978935671022,0.0,0.1765096619705294,0.8352605096005169,0.6580802748322945,0.3192423237609659,-0.1166051587099529,0.0,-0.3187456031700821,0.0,-0.1525677294899341,-0.3046387383889846,-0.3351870547283332,-0.3426130275620448,-0.200103890037506,-0.2131924776072919,0.0,0.0,0.0,0.7610504533224894,0.3821023145373005,0.0,0.0,-0.3601224283906959,-0.861984077390061,0.0,0.6393539085559783,0.0,0.659073716014062,0.438951986163942,0.0,0.0,-0.3517030143752169,0.137864799999776,-0.1699529501708643,-0.3325295995671054,-0.3491697393617099,-0.3467854805254681,-0.0196204633399068,0.0,0.8082140734268984,0.464458588505821,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.6549012630506387,0.4707669400100442,0.0,0.3921360704731516,-0.3669771725448912,0.115288849144111,-0.200501266510213,-0.3758933071512541,-0.3863989476484447,-0.3720437225719052,0.1280048962707342,0.1336675110068086,0.9999978935671022,0.6235085217067877,0.0,0.0,-0.9838296383338372,-0.9999978935671022,-0.2298077813723524,0.0,0.0,0.0319142979642789,-0.0355155222481858,0.0,0.5884897200494855,0.2885946633034404,0.2332599894789942,0.8787483973323864,-0.3437803209506215,0.1401497147178411,-0.221885087947757,-0.3766632240671237,-0.3957372947570585,-0.4023685146453562,-0.2543457785620081,-0.2602815896230685,0.463788015708128,0.2806719698788452,-0.2570777418118685,0.0,0.0,-0.2861607324081102,-0.2608776543321289,-0.1389575852997202,0.0,0.507747788001337,-0.5650693441893182,0.0,0.0,0.8877887120864703,0.9999978935671022,0.1013061645107343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999978935671022,-0.952436896989986,-0.2612253587457476,0.0,0.0,0.0,0.0,0.0,0.0,0.1838611267156084,0.8566691670676052,0.6462334887397179,0.3023289876413753,-0.7694201952788801,-0.2274731945951989,-0.6374912063401643,-0.5792755530885926,0.0,0.0,0.0,0.0,0.1709960634117201,-0.0271706163213394,0.0,0.2342037586016732,0.0,-0.1924295569083525,-0.2313476152040919,0.0,0.0,0.0,0.0,0.0,0.33742229738731,0.2480125910282407,0.0,0.7190030553041826,-0.3614884100156262,0.1416895485495807,-0.1687856567822875,-0.3478782658254122,-0.3613145578088169,-0.3699078240311052,0.0,0.0,0.0,0.6217699996386947,0.9999978935671022,0.2333096615380826,0.1340152154204272,-0.3377203297418402,-0.9999978935671022,-0.8759170899643492,0.0,0.0,0.0,0.0,0.5518565764718113,0.1699777862004085,0.6075886267689645,0.6596697807231224,-0.2972872736439055,0.0498707473247253,0.0,0.0,0.0,0.0,0.0,0.0,0.2172407504229943,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0133369478652278,0.4799811069709372,0.9999978935671022,0.4958016577905837,-0.362804719581468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3259977237969844,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.1017780490720739,0.2384507196537291,0.9999978935671022,0.6488412718418574,-0.4857182297956442,0.0326593788506044,-0.3224461715721659,-0.4503765597542676,0.0,0.0,0.0,0.0,0.8724648818577074,0.2258091806157384,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.1200573668165947,-0.1336178389477202,0.0,0.4842529040525372,0.2174891107184361,0.4799065988823047,0.8074193204814845,-0.3836918204281284,0.1070929593945297,-0.2339305622766872,-0.4159041507469375,-0.4300110155280351,-0.4301848677348444,-0.2821869676810405,-0.1568643626010783,0.3667039762199052,-0.1260676859662877,0.9999978935671022,-0.9060928658605352,0.8319076456120519,0.7179351060337826,0.0,-0.9999978935671022,-0.9466749381357348,-0.2669873175999987,0.0,0.0,0.2266536056202407,0.1642406633757015,0.9999978935671022,0.5982254436308064,-0.3928811513594771,0.0883169210591251,-0.1399261904519435,0.0,0.0,0.0,0.0,0.0,0.3904223844346028,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085634629868353,0.9999978935671022,0.9034602467288516,-0.407956621292798,0.0641514643126322,-0.2244680350203524,-0.2825098360651149,0.0,0.0,0.0,0.0,0.6546529027551969,0.1032930468742692,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.2803987735538591,0.2724264080701754,0.6355539960357178,0.8007135925045543,-0.4096206352722584,0.0760230864347531,-0.2577483146095615,-0.4336619118710305,-0.0068547441541953,0.0,0.0073266287155348,0.0,0.8247797051328706,0.0873979879659902,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.3073458656093008,0.1226899859482784,0.8462628706885912,0.712769211888592,-0.407807605115533,0.082157585732167,-0.2453302998374686,-0.0181054655377115,0.0,0.0,0.0,0.0,0.5209853917483882,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.3051354589798682,0.2524830763461941,0.6142943547458948,0.8171798800923495,-0.415432266185598,0.0914214247521484,-0.230701878435943,-0.1684379523686689,0.0,0.0,0.0,0.0,0.628078351142918,0.0124180147720929,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.4811980724186023,0.4615776090786955,0.0,0.696352596359885,-0.3587316107362215,0.1251984249322412,-0.1851277642223619,-0.3295989480808914,-0.3584087423521471,-0.3650151262109006,0.1218207249142319,0.1155868814986413,0.9999978935671022,0.422237338280705,0.0,0.0,-0.6556711799665085,-0.9999978935671022,-0.5579662397396811,0.0,0.0,0.0,0.0,0.0,0.0,0.7351961465669918,0.9999978935671022,0.2538738940006685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0535216436677206,-0.0839457798593484,0.1235344109527808,-0.9999978935671022,-0.9999978935671022,0.2032083937305292,-0.4397964111684443,0.0,0.0,0.0,0.7736423203013916,0.9999978935671022,0.2154525562958129,-0.4438695200136909,0.0,0.0,0.0,0.0,0.0,0.0,0.1396778301565016,0.2376062946492267,0.0215576736443533,0.0,-0.8607174398833075,-0.9999978935671022,-0.352919979822882,0.0,0.0,0.0,0.0,0.1540578912625853,-0.1714431119435154,0.2507693903076453,0.9999978935671022,0.7383254862895593,-0.4634651473240536,0.0423951024319253,-0.2834039331287056,-0.4216909456307328,-0.4268568397759235,-0.4322959302461002,-0.2331358093312733,0.0,0.0,0.0,0.0,0.0,0.5683477000891508,0.9999978935671022,0.4207471765080537,-0.2136395261390873,-0.9999978935671022,-0.9999978935671022,0.0,0.0,0.0,0.4995518982517558,0.0783576732119065,0.5878191472517925,-0.3246565782015984,0.1509285515400178,-0.1596459979100271,-0.3062034082502682,-0.3368262326782495,-0.3379935260668263,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.7331099200852802,0.9999978935671022,0.2559849565119244,-0.5788533405863414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0465178833362602,0.0615436812104927,0.4120794021971328,0.0,-0.9886478280654092,-0.9999978935671022,-0.2249895916407803,0.0,0.0,0.0,0.0,0.1686863126641108,-0.1877107112949572,0.9728272772457628,0.9999978935671022,0.0162675993514417,-0.3407999974053193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3062282442798125,0.0,-0.3234396127539333,-0.2024136407851153,-0.9999978935671022,-0.6877841661671409,0.0,0.0,0.0,0.0,0.0,0.9283211123025816,0.9999978935671022,0.0607737642946229,-0.999997893567102,-0.432122078039291,-0.7815153416668985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1777514634477386,-0.1978189753194409,0.0,0.0,0.0,0.6447433269670667,0.9999978935671022,0.3443515496301378,-0.6579809307141178,-0.097655268167739,-0.4669173554306953,-0.6545038865779318,-0.3365530363532635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5351419285885742,-0.5955431524400343,0.0,0.0096860515222325,-0.0107788368221766,0.0,0.0,0.0,0.4392748545480165,0.9999978935671022,0.5191971976212069,-0.3946445094571144,0.0896083945954228,-0.2173897666002594,-0.3780788777511424,-0.3971777844706213,-0.3990404866864352,-0.2441381704193476,-0.248857016032743,0.3640465210586773,0.7497997319389732,0.8752465171666562,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.8567685111857819,0.7330602480261917,0.3598492320657099,-0.7272734531423964,-0.2011470032783618,-0.4921755974771325,0.0,0.0,0.0,0.0,0.0,0.0546144289676648,0.0059606470906046,0.2836522934241474,0.971659983857186,0.0,-0.7824839468191218,-0.9999978935671022,-0.4311534728870677,0.0,0.0,0.0,0.0,0.0,0.7700907680765731,0.9999978935671022,0.2190041085206314,-0.7235232126812243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3644438975313843,0.1960307811922595,0.0896580666545111,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.613400257682304,0.9999978935671022,0.3756946189149005,-0.6117362437028436,-0.0825052901457856,-0.4268071677168351,0.0,0.0,0.0,0.0,0.0,0.3140267575566868,0.3185717509632729,0.3747260137626772,0.0,-0.9809486589067116,-0.9999978935671022,-0.2326887607994779,0.0,0.0,0.0,0.0,0.0,0.0,0.3534912085023983,0.9999978935671022,0.6356036680948062,-0.4835574952252999,0.0488773061429579,-0.2997708765983241,-0.4957271497019511,-0.4974656717700441,-0.4915298607089837,0.0,0.0,0.5328321778409649,0.6796876205357363,0.7765978078171497,0.0,-0.4507242641678862,-0.9999978935671022,-0.7629131555383033,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.0,0.0,0.0,0.7796029673919963,0.8281822411804238,-0.405820722751998,0.0992696100881111,-0.2263059012066221,-0.4201014397399049,-0.4244974169692258,-0.4230320912261189,0.0,0.0,0.0476355046657486,0.9999978935671022,0.941459371931456,0.0,-0.2400153895150128,-0.9999978935671022,0.5561035375238671,-0.671243370490713,-0.9212676799120328,0.0,0.0,0.0,0.0,0.2232759056022314,0.9999978935671022,0.7658189709949731,-0.3941726248957748,0.0944762563860832,-0.2335580218335245,-0.4560640105198861,-0.4618011333445931,-0.4593175303901745,-0.3138529053498776,0.0,0.0,0.0,0.0,0.0,0.1573859192215062,0.5728430214366484,0.7318929546376152,-0.1265892425867157,-0.9999978935671022,-0.2554633998914964,-0.2451564476306593,0.0,0.0,0.4077579330564445,0.9999978935671022,0.58133694354076,-0.4069135080519422,0.0815615210231065,-0.2339802343357756,-0.4001581080159237,-0.425466022121449,-0.4316253574484072,-0.2847450787240916,-0.1215226925597017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0438355921454881,0.9999978935671022,0.9452592844517164,-0.4039331845066399,0.0640272841649113,-0.2493785726531709,-0.3734593762559238,-0.396333359466119,-0.3969045881456353,-0.2741649301382685,-0.1906910348402595,0.0,0.0,0.0,0.5540421470716996,0.2026123290214687,0.3209063377404264,-0.2559104484232918,0.314846346531645,0.0618417135650229,0.4493334465134118,-0.1840349789224177,-0.0214831655557208,0.0433637075841486,0.4567842553766675,0.0,0.0,-0.3344419738420077,0.0,-0.19128709954932,-0.3584087423521471,-0.39111779326184,-0.3948680337230121,0.0,0.0,0.0,0.6096251811915877,0.8910919040158468,-0.6062971532326669,-0.1309603837864923,-0.9999978935671022,0.0,0.0,0.0,0.0,-0.4763798826870303,0.0,0.0,0.0,0.9698221176709164,0.9390006050065816,-0.3539382570341937,0.1211998241756273,-0.1976451231126316,-0.3697091357947517,-0.3970536043229004,-0.4055971984861004,-0.2620449477207057,-0.2732459970451336,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6611847785253178,-0.8817038848481445,-0.4255156941805375,-0.2452309557192918,0.0,0.0,0.0,0.0,0.0,0.074681940839367,0.8253012617532983,0.9945588030969256,-0.3642700453245749,0.1200573668165947,-0.1975209429649106,-0.367076516663068,-0.3915400057640911,-0.3984444219773748,-0.2561091366596452,-0.2670369896590871,0.3233154326062124,0.8815051966117912,0.7842969769758474,0.0,0.0,-0.2412571909922221,-0.9999978935671022,-0.9723802287139676,0.0,0.0,0.0,0.0,0.0,0.0137343243379348,0.4803536474141,0.9893680729221904,-0.3704293806515331,0.1166299947394971,-0.2030345415237199,-0.3845362454326307,-0.4088755543859329,-0.4137930882356818,0.0,0.0,0.1868166142313665,0.9999978935671022,0.802278262365838,-0.308438650909245,-0.9774716147705256,0.0,0.0,0.0,-0.9277250475935211,0.0,0.0,0.0,0.0,0.0,0.0874228239955344,0.7678803614471404,-0.4092232587995515,0.0948736328587902,-0.2291868806337477,-0.1275826837684831,-0.1313825962887435,-0.1388334051519993,-0.0045698294361302,-0.0166649758241487,0.0,0.0,0.2261320489998128,0.9999978935671022,0.7629379915678475,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.171517620032148,-0.1908648870470688,0.0,0.0,0.0,0.0138088324265673,-0.0153486662583069,0.0,0.0473374723112183,0.0079723654836836,-0.0305234803098045,-0.030995364871144,0.0,0.0,0.973795882397986,0.9999978935671022,0.0152989941992185,-0.2089455165552362,0.1877603833540456,-0.1359275896953296,-0.8130322631584704,-0.9999978935671022,-0.2647024028819336,0.0,0.0,0.0,0.0,0.0,0.0,0.0192975949558324,-0.0214831655557208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5381470881634206,0.9999978935671022,0.4509477884337838,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.2400898976036453,0.9999978935671022,0.6612344505844061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.087770528409153,0.0,-0.3033969369117753,-0.9999978935671022,-0.9102404827944142,0.0,0.0,0.0,0.0,0.0,0.0,0.5768912942523508,0.4599632671583233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9522382087536326,0.0,-0.1349589845431063,-0.9999978935671022,-0.9999978935671022,-0.0787053776255252,0.0,0.0,0.0,0.0,0.0,0.3913413175277376,0.3380431981259146,0.0,0.0,0.0,0.0592587664924276,-0.0328580670869579,-0.0815615210231065,-0.1221932653573947,-0.0384213377048556,-0.1111163961806878,0.7633105320110103,0.5907746347675507,0.1933733260310316,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0258543067554975,-0.0287849582417114,0.4987819813358859,0.9999978935671022,0.4902880592317744,-0.5964372495036251,-0.0091148228427162,-0.4411623927933746,-0.611115342964239,-0.2206184504410035,0.0,0.0,0.0,0.6953839912076617,0.4677866164647419,0.2911279383169474,0.0,0.0,0.0,-0.9199016982871026,-0.033801836209637,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.1884557921812828,0.8119891499176147,-0.232837776976743,0.315516919329338,-0.0621397459195531,-0.2989016155642776,-0.2984545670324823,-0.2931644927395707,-0.1437509390017481,-0.1352073448385481,0.0,0.0,0.0,0.0,0.0,0.939720849863363,-0.0457976384794788,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7814656696078102,-0.1171267153303808,0.3667039762199052,0.0045201573770418,-0.2070331422803339,-0.2206681225000919,-0.223350413690864,-0.0992199380290227,-0.1130536064851343,0.5359863535930764,0.5673542589073833,0.6140708304799971,-0.1411431558996086,0.1268127668526133,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.3021302994050218,0.1682641001618596,-0.2597600330026406,-0.4171956242832352,-0.1419627448745667,0.0,0.0,0.0,0.5328818499000533,0.3061785722207241,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0068050720951069,0.0311443810484091,0.066262526823888,-0.0903783115112926,0.4056220345156446,0.0547882811744741,-0.1630733699871248,-0.193025621617413,-0.1818990803816177,0.0,0.0,0.4710898083941187,0.9999978935671022,0.5180050682030859,0.0,-0.9973404384058742,-0.9999978935671022,-0.2162969813003152,0.0,0.0,0.0,0.0,0.0,0.0,0.0964134666905297,0.1577832956942131,0.0,-0.0137094883083906,0.0,0.0,-0.0109775250585301,-0.0341247045937114,-0.0422957583137486,0.0,0.0,0.2213883673568733,0.9999978935671022,0.6043599429282204,0.0,-0.7324393472875872,-0.9999978935671022,-0.4811980724186023,0.0,0.0,0.0,0.0,0.0,0.0,0.4107879286608352,0.4305325721484631,0.0,0.0,0.0,0.0,0.0,-0.0015895058908278,-0.0005712286795162,0.0,0.0,0.0,0.402070482290826,0.747638997368629,0.0,-0.5124169615556441,-0.9999978935671022,-0.7012452941800896,0.0,0.0,0.0,0.0,0.0,0.0,0.5379732359566114,0.4855940496479232,0.0,0.0,0.0,0.0,0.0,-0.0070782684200929,-0.0128650633038883,0.0,0.0,0.0,0.1397026661860458,0.8437295956750843,-0.6416139872444993,-0.7160972398475128,0.1010081321562041,-0.4371637920367607,0.9999978935671022,-0.5268715307503602,-0.9999978935671022,-0.1172012234190134,0.0,0.0,0.4000587638977469,0.370156184326547,0.0,0.0,0.0,0.0,-0.0106298206449115,-0.058116309133395,-0.0642508084308089,0.0,0.0,0.3239611693743612,0.712123475120443,0.1738770428388457,0.1284271087729854,0.0,-0.9999978935671022,-0.1601923905599992,-0.9999978935671022,-0.0534471355790881,0.0,0.0,0.0,0.0,0.0,0.0,0.0489518142315904,-0.0150754699333208,0.4551202413972071,0.1402738948655621,-0.04194805390013,-0.0720989937667717,-0.0894345423886135,0.058513685606102,0.0389925663843719,0.8143734087538566,0.6292456445314946,0.0,-0.6632710050070294,-0.5715018758412623,-0.9788624324249998,0.9999978935671022,-0.3898014836959981,-0.7230761641494291,0.0,0.0,0.0,0.0,0.0,0.0,0.0174348927400185,-0.0194217751035533,0.0,0.1077138601331343,-0.0098599037290418,-0.0482812414338974,-0.061717533417302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.959390985262358,-0.0677030165374508,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0743094003962042,0.1564669861283713,0.0,-0.0425441186091904,0.0,0.0,-0.0341495406232556,-0.0632822032785857,-0.0792517702754972,0.0,0.0,0.0,0.9553178764171116,0.9999978935671022,-0.9999978935671022,-0.8842371598616516,0.0,0.0,0.0,-0.3294002598445379,0.0,0.0,0.0,0.0,0.0,0.0,0.0767433312915345,-0.0854359416319995,0.2219099239773012,0.0864790548728554,-0.1082354167535622,-0.1196103182847994,-0.1153633572327436,0.0,0.0,0.0,0.0,0.0,0.341843110646175,0.0121696544766511,0.3744031453786028,0.0,0.0,-0.0004718845613395,0.0,0.0,0.0,0.0383965016753114,0.3944954932798493,0.0,0.0,-0.1845068634837572,0.0,0.0,-0.1681399200141387,-0.1843826833360363,-0.1897224296880363,-0.0369808479912928,-0.0465427193658044,0.7040269294890386,0.6360258805970574,0.2162473092412269,0.0,-0.8447230368568518,-0.9999978935671022,-0.3689143828493377,0.0,0.0,0.0,0.0,0.0,0.0,0.0160937471446324,0.0712794047918136,0.0157460427310138,-0.1147921285532273,0.0209119368762045,0.1373432433793482,-0.0488276340838695,-0.0604260598810043,-0.0668834275624927,0.0,0.0,0.6412662828308806,0.998929944296702,0.3488965430367239,0.0,-0.7071065971525176,-0.9999978935671022,-0.506530822553672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.820036023489931,-0.058911062078809,0.4393493626366491,0.1172012234190134,-0.1141712278146227,-0.1451169206266783,-0.1463587221038876,0.009487363285879,-0.0036508963429953,0.6235085217067877,0.4002326161045562,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0285117619167254,-0.0317156097279254,0.3469593327322774,0.1315316124660086,-0.0234203758601673,-0.0479832090793672,-0.050367467915609,0.0992696100881111,0.0783825092414507,0.8530431067541541,0.5893341450539878,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481322252566323,-0.0535464796972648,0.0,0.0887391335613763,-0.0169630081786789,-0.0349442935686696,-0.0468407517203346,0.0,0.0,0.9020942651039212,0.7868799240484428,0.3001185810119427,0.0,-0.8264933911714193,-0.9999978935671022,-0.3871440285347702,0.0,0.0,0.0,0.0,0.0,0.0,0.2955735876053567,0.4026913830294306,0.0,-0.0213093133489115,0.0,0.0,-0.0984748571426972,-0.1605152589440736,-0.2124225606914222,0.0,0.0,0.6635193653024712,0.8217993815875682,0.2482112792645941,0.0,-0.820060859519475,-0.9999978935671022,-0.3935765601867144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9293642255434374,0.9413103557541908,-0.2172904224820827,0.3093327479728357,-0.0544405767608555,-0.2603312616821569,-0.2872783537375986,-0.3014348905777846,-0.1649857442620271,-0.1721633568002968,0.7442364613210756,0.3748501939103982,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3445254018369472,-0.2152787040890036,0.3416692584393658,0.0193224309853766,-0.1475011794629202,-0.1590250971714225,-0.1694810656095247,-0.0235693920374324,-0.0703107996395903,0.0,0.4810987283004255,0.9999978935671022,0.507996148296779,0.0,-0.2129689533413943,-0.7290368112400337,-0.913394658546526,-0.3582348901453378,0.0,0.0,0.0,0.0,0.0,0.0,0.0844176644206879,-0.0939546997656553,0.2606292940366871,0.1123333616283529,-0.1045845204105669,-0.1404725831019156,-0.1700026222299526,0.0,0.0,0.237109574058343,0.7958208946843497,0.956162301421614,-0.0819092254367251,-0.1317303007023621,0.0,-0.9999978935671022,0.0,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0315914295802045,-0.0351678178345672,0.1792416252203898,0.1467312625470504,-0.0840451239775251,-0.1084589410194599,-0.1272101433253203,-0.003750240461172,-0.0392905987389021,0.4795092224095976,0.5095856541876068,0.9999978935671022,-0.9999978935671022,0.5060589379923325,-0.9999978935671022,-0.4710401363350303,-0.3057811957480171,0.0,0.0,0.0,0.0,0.0,0.0543163966131346,0.9999978935671022,0.7486572745799406,-0.1994084812102688,0.3476795775890588,0.017633580976372,-0.1690588531072736,-0.1589754251123341,-0.1400752066292086,0.0,0.0,0.4074102286428259,0.0131879316879627,0.0,-0.1242794918391063,-0.6074892826507878,0.6575338821823224,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.1177476160689854,-0.1310597279046691,0.0028313073680371,0.0298777435416556,-0.004818189731572,-0.0117474419743999,-0.0198191515762603,0.0,0.0,0.0,0.0,0.0,0.6325240004313272,0.4958016577905837,0.0,0.0,-0.4082546536473282,0.0,0.0,0.0,0.0,0.0,0.3174789656633286,0.3369752488555146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811585454146214,-0.9999978935671022,-0.9999978935671022,0.0579424569265857,-0.0644743326967066,0.0,0.0,0.0,0.1311590720228458,0.1172757315076459,0.1213985124119808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4993035379563139,0.9999978935671022,0.1199331866688738,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.1955092245718316,0.4274777405145282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2296339291655431,0.8354591978368705,0.3009878420459893,0.0,-0.5271695631048905,-0.9999978935671022,-0.686467856601299,0.0,0.0,0.0,0.0,0.0,0.0,0.3920367263549749,0.5653673765438484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0418238737524091,0.8842371598616516,0.1056276336514227,0.0,-0.73387983700115,-0.9999978935671022,-0.4797824187345837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481818973157207,0.3419176187348076,0.0442081325886509,0.5335275866682021,0.2093677290574873,-0.018974726571758,-0.0465178833362602,-0.0628103187172462,0.0581659811924834,0.0427676428750881,0.6361500607447783,0.190094970131199,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2700669852634778,0.0465675553953486,0.5175580196712906,0.2009483150420083,0.0130389155106976,-0.0181303015672557,-0.0253079141055254,0.1054786174741576,0.0686716216896741,0.5754508045387879,0.2303293379927802,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1044851762923902,0.9999978935671022,0.6511013505303783,0.233508349774436,0.0,-0.7217846906131314,-0.9999978935671022,-0.491852729093058,0.0,0.0,0.0,0.0,0.0,0.0,0.6059991208781366,0.8146962771379309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4281731493417653,0.1402242228064737,-0.9999978935671022,0.4134205477925189,0.109949102792111,-0.8064507153292612,-0.7535003003410569,-0.2361409689061197,0.0,0.0,0.0,0.0,0.2627651925774871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8124858705084984,0.544331259519923,0.3695352835879424,-0.2443120226261569,-0.8613383406219121,0.0,-0.0675043283010973,-0.6920311272191967,-0.3484743305344727,0.0,0.0,0.0,0.0,0.4422551780933187,0.4250686456487421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3502128526025658,0.77155609381968,0.0,0.0,0.0,-0.3019564471982124,-0.9999978935671022,-0.911680972507977,0.2072815025757757,-0.230701878435943,0.0,0.2504961939826592,0.4703943995668815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.317652817870138,0.8737315193644609,-0.4272293802190863,0.3431594202120169,0.1175489278326319,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0824059460276089,0.4070625242292073,0.0,0.0,0.0,0.0,0.0,0.0,0.0128402272743441,0.1790926090431247,0.1524683853717574,0.7736174842718475,0.3816055939464168,0.0,0.0,-0.4659487502784721,0.4149355455947143,-0.9999978935671022,-0.9999978935671022,-0.2094919092052083,0.0,0.2296339291655431,-0.2555627440096731,0.0,0.0,0.0108533449108092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055707214267609,0.2644292065569475,0.9999978935671022,0.6581051108618388,0.0,-0.9642340110234744,0.7995214630864333,-0.9999978935671022,-0.9999978935671022,-0.1391562735360737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5126653218510859,0.1868166142313665,0.4825888900730767,-0.9999978935671022,0.4274032324258956,0.9999978935671022,-0.904056311437912,-0.9999978935671022,0.0,0.0686467856601299,0.1585532126100829,0.6488909439009457,0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1130039344260459,0.0,-0.6672696057636434,-0.9999978935671022,-0.5463926499720904,0.0,0.0,0.0,0.0,0.0,0.0,0.3842630491076446,0.734028853178415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4365677273277002,0.4342331405505468,0.0,-0.1500841265355155,-0.9999978935671022,-0.9999978935671022,-0.0635802356331159,0.0,0.0,0.161235503800855,-0.1794403134567433,0.0,0.4880528165727976,0.8348879691573541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1837866186269758,0.4823902018367232,0.0,-0.1056773057105111,-0.9999978935671022,-0.9999978935671022,-0.1079622204285762,0.7899347556823776,-0.8791209377755492,0.2230027092772454,-0.2481616072055058,0.0,0.6320024438108993,0.9345549557181722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4225602066647793,0.0,0.0,-0.7165442883793082,-0.9999978935671022,-0.4971179673564255,0.0,0.0,0.5740599868843136,0.0,0.0,0.4329416670142491,0.8419910736069913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1401000426587528,-0.5798964538271972,0.0,-0.5748050677706391,-0.9999978935671022,-0.0589607341378973,0.0,0.8985675489086469,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0887639695909205,0.2689493639339894,0.9999978935671022,0.6313815430722947,0.0,-0.865461121526247,-0.9999978935671022,-0.3481762981799425,0.0,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5205383432165929,0.9529336175808698,0.5156208093668441,0.0,-0.0506406642405951,-0.9923235604379488,-0.9999978935671022,-0.1706980310571899,0.0,0.0,0.1034420630515343,-0.1151149969373017,0.0,0.0,0.3932536918026399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0156466986128371,0.9999978935671022,0.5801944861817274,0.0,-0.0091644949018046,-0.9788375963954558,-0.9999978935671022,-0.2256353284089291,0.0,0.0,0.0,0.0,0.0,0.0,0.4253915140328165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1411679919291528,0.9365666741112514,0.4859914261206302,-0.1717659803275898,-0.4505504119610768,-0.5456475690857648,-0.5590341890100811,0.0,-0.4866868349478674,0.7431933480802196,-0.8270894558804798,0.0,0.0,0.0192230868671999,0.4527359825609652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6176720547639041,0.8994616459722375,0.0,0.0,-0.6283018754088155,-0.9999978935671022,-0.5853603803269181,0.0,0.0,0.0,0.0,0.0,0.0,0.4400447714638862,0.0,0.0,0.0,0.0,-0.0138833405151999,-0.0290084825076091,-0.0169381721491348,0.0,0.0,0.8918369849021724,0.6153623040162948,0.0955938777155716,0.0,-0.4545490127176908,-0.9999978935671022,-0.7590884069884987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1742992553410968,0.0,0.0,0.3176279818405938,0.2646775668523894,0.0573960642766136,0.0120703103584743,-0.0016888500090046,0.138262176472483,0.1168286829758506,0.6550999512869922,0.2543457785620081,-0.4177916889922956,-0.9999978935671022,-0.6991839037279223,-0.0966618269859716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0552850017653578,0.2207177945591803,0.210932398918771,0.9662954014756416,0.5358621734453556,0.0,-0.3844120652849098,-0.996893389874079,-0.8323298581143029,0.0,0.0,0.0,0.0,0.0,0.111141232210232,-0.1237082631595901,0.0,0.0,0.0,0.0,0.0,0.2611260146275708,0.1123830336874413,0.0652939216716648,0.0568496716266415,0.1896727576289479,0.1656811530892643,0.8246058529260611,0.3134803649067147,0.0,-0.4171459522241468,-0.9975639626717718,-0.7989253983773729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9855681604019302,0.5841682509087972,0.4193563588535794,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.9999978935671022,-0.6052043679327226,-0.5076732799127045,0.0,0.0,0.0,0.0,0.422237338280705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1076393520445018,0.8427858265524052,0.6164302532866948,-0.2744629624927986,-0.7663405276154011,0.0,-0.3072216854615799,-0.7483592422254104,-0.1172508954781017,0.0,0.0,0.0,0.0,0.7217846906131314,0.7175377295610755,0.0,0.0,0.222953037218157,0.3268173127719426,-0.4919769092407791,0.0,0.0,0.0,0.0,0.4420813258865095,0.0,0.0,0.0,0.0,-0.7545185775523684,-0.9999978935671022,-0.4591188421538211,0.0,0.0,0.1665255780937666,-0.1853264524587153,0.0,0.1629988618984922,0.9999978935671022,0.8260960146987123,-0.7706868327856335,-0.2644043705274034,0.0,0.0,0.0,0.0,0.0,0.0,0.7095405280478477,0.032063314141544,0.0,0.0,-0.1255461293458598,-0.8782765127710469,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.4155564463333189,0.9999978935671022,0.5735384302638856,-0.8149446374333729,-0.3146476582952915,-0.2298822894609849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1014303446584553,-0.752730383425187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5806415347135229,0.9999978935671022,0.4084533418836818,-0.1249252286072552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1122340175101762,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1440241353267342,0.9999978935671022,0.8450707412704704,-0.4690284179419512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.421442585335291,0.0,0.0,0.0,0.0,-0.5790271927931507,-0.9999978935671022,-0.6346102269130388,0.0,0.0,0.0,0.0,0.0,0.4993780460449464,0.9999978935671022,0.4897168305522581,-0.677924262438099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6091532966302483,0.0,0.0,0.0,-0.0736636636280554,0.0,-0.9999978935671022,-0.9999978935671022,0.3258487076197193,-0.5026067298856906,0.5814859597180251,-0.6471275858033085,0.0,0.0134611280129487,0.9999978935671022,0.9756337485842558,-0.329549276021803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2961199802553288,0.0,0.0,0.0,0.0,-0.53725299109983,0.4827379062503419,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.5097843424239603,-0.5673294228778392,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.4053240021611143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2234000857499524,0.0,0.1408202875155342,0.0,0.0,-0.5273185792821556,-0.9999978935671022,-0.6863436764535782,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.7564806238863592,-0.2852914713740637,-0.584416611204239,-0.5874714428381739,0.0,0.0,0.0,0.0,0.7009720978551036,-0.0483309134929858,-0.3129339722567427,0.0,0.0,-0.4188348022331515,0.0,0.0,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.7445096576460616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0229981633579161,0.0,0.0,0.0,0.0,-0.4947337085201837,0.0,-0.9999978935671022,0.0,0.0,0.3979725374160353,0.0986735453790506,0.0,0.1399013544223993,0.9999978935671022,0.3525722754092634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.9999978935671022,0.1319289889387156,-0.9999978935671022,-0.2597103609435522,0.3385399187167984,-0.3767625681853005,0.0642259724012648,0.9999978935671022,0.9248689041959396,-0.8044141609066379,-0.3488468709776355,-0.665630427813727,-0.3947438535752911,0.0,0.0,0.0,0.0,0.3268173127719426,0.1140967197259901,-0.236165804935664,0.0,0.0,-0.2545444667983615,0.0,0.4966212467655417,-0.5526761654467695,0.0,0.0,0.0,0.4543999965404257,0.0,0.5346948800567788,0.9999978935671022,-0.7570766885954197,-0.3178018340474031,-0.6258679445134855,-0.5129136821465278,0.0,0.0,0.0,0.0,0.6644631344251504,-0.0187512023058603,-0.3476050695004262,0.0,0.0,-0.3731116718423052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1946896355968735,0.9999978935671022,0.794405241000331,-0.7794787872442753,-0.3091837317955706,-0.6148159113663226,-0.3470338408209099,0.0,0.0,0.0,0.0,0.2843477022513846,0.0,0.0,0.0,0.0,-0.4795837304982302,0.0,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.4078821132041654,0.0,0.0,0.5812127633930391,0.9999978935671022,-0.7642791371632336,-0.2829320485673661,-0.5871982465131879,-0.5792258810295041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6704486175452992,0.9999978935671022,0.1266637506753482,-0.9999978935671022,-0.9999978935671022,0.0,0.712769211888592,0.0,0.0,0.0,0.2763256647086126,0.9999978935671022,-0.7552884944682382,-0.2968402251121102,-0.0493988627633858,0.0,0.0,0.0,0.0,0.0,0.8615121928287215,0.1282780925957203,0.0,0.0,0.0,-0.2939840817145288,0.2641560102319615,-0.9999978935671022,-0.907806551899084,-0.3058308678071055,0.5860061170950669,-0.6521692998007783,0.0,0.1280297323002784,0.9999978935671022,0.8610651442969262,-0.674571398449634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1193619579893575,0.0,0.0,0.0,0.0,-0.7458011311823592,0.0,-0.7026112758050198,0.0,-0.2234497578090407,0.5187004770303232,-0.5772638346955135,0.0,0.4838306915502861,0.9999978935671022,0.5052641850469185,-0.1927027532333386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1731319619525201,0.0,0.0,-0.6508529902349364,-0.9669659742733347,-0.5958163487650203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.4618756414332256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.415034889712891,0.0,0.0,0.0,0.0,0.0,-0.1557964133306783,-0.9999978935671022,-0.9999978935671022,-0.057843112808409,0.3063275883979892,-0.340899341523496,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.7581198018362754,-0.2800510691402405,-0.5756743288046856,-0.5997901134920902,0.0,0.0,0.0,0.0,0.9194298137257632,0.2645533867046685,0.152691909637655,-0.0476851767248369,0.0,0.0,-0.0975062519904739,-0.3218749428926496,-0.8464118868658563,-0.1741005671047433,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.725063046512964,-0.2609024903616731,-0.5610955794622484,-0.6665741969364062,0.0,0.0,0.0,0.0,0.7359660634828615,0.1409941397223435,0.0404082200683905,-0.2901096611056358,-0.0439349362636649,0.8539620398472889,-0.9999978935671022,-0.6372428460447226,0.0,0.0,0.0,0.0,0.0,0.0018627022158139,0.9999978935671022,0.9872321743813908,-0.7723260107355499,-0.2937357214190869,-0.5884648840199413,-0.5591086970987136,0.0,0.0,0.0,0.0,0.2987774354165567,0.1732809781297852,0.4265091353623049,-0.9999978935671022,0.0,0.3972026205001655,0.7645026614291313,0.82738748823501,-0.7349726223010942,-0.8737066833349167,-0.6049560076372809,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6886782632307316,-0.2340050703653198,-0.5151985968645929,-0.6619546954411876,-0.1138235234010041,0.0,0.0,0.0,0.0,0.0,0.9563361536284232,0.9999978935671022,0.0327587229687812,0.0,-0.38471009763944,-0.9999978935671022,-0.8289273220667495,0.0,0.0,0.0,0.0,0.3228932201039612,0.9999978935671022,0.6662016564932434,-0.7584426702203498,-0.2906063816965195,0.0,0.0,0.0,0.0,0.0,0.0,0.0583895054583811,0.0,0.0,0.0,0.0,-0.176733186236427,-0.7582936540430847,0.0,0.0,-0.2945553103940451,0.3901491881096167,-0.1172012234190133,0.0,0.429315606700798,0.9999978935671022,0.1823958009725014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0925390460816367,0.0,0.0,-0.5923144685992902,-0.9999978935671022,-0.6213229511068993,0.0,0.0,0.7683522460084801,-0.8550796611767774,0.0,0.13652365440439,-0.1519219927217853,0.0376514207889858,0.9999978935671022,0.6525915123030294,-0.8213771690853171,-0.346239087875496,-0.1907903789584363,0.0,0.0,0.0,0.0,0.0,0.4896174864340813,0.0541425444063253,0.0,0.0,0.0,-0.0270464361736184,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,-0.053447135579088,0.0,0.0,0.0,0.63823628722649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6714668947566108,0.6793647521516618,-0.6693806682748992,-0.9999978935671022,-0.5442815874608345,-0.053447135579088,-0.053447135579088,0.2533771734097848,0.635703012212983,-0.1422111051700086,0.0,0.0,0.3723417549264354,0.8516274530701354,0.0038247485498046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6499340571418015,-0.9999978935671022,-0.563703362564388,0.0,0.2057665047735804,0.2400402255445569,0.0,0.0,0.0,0.0,0.0,0.7067340567093547,0.8365519831368146,-0.7881217255256521,-0.2989264515938218,-0.604186090721411,-0.522425881461951,0.0,0.0,0.0,0.0,0.5552591125193648,0.2719048514497475,0.0727447305349205,-0.795721550566173,-0.2057665047735804,0.0,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.0,0.0,0.0,0.0778361165914787,0.9999978935671022,0.911258760005726,-0.7673339687971684,-0.2945801464235892,-0.5895328332903413,-0.5621883647621926,0.0,0.0,0.0,0.0,0.0,0.0,0.908998681317205,-0.011623261826679,-0.9999978935671022,0.9999978935671022,0.701692342711885,0.2874025338853195,0.0,-0.5363837300657835,-0.9999978935671022,-0.677253689640406,0.0844425004502321,0.0406565803638323,0.9999978935671022,0.8639709597535958,-0.7532271040160707,-0.2815412309128917,-0.2840496698968545,0.0,0.0,0.0,0.0,0.0,0.8172792242105262,0.3677222534312168,0.0,0.0,0.0,-0.5187998211484999,-0.9999978935671022,-0.694862434587234,0.0,0.0,0.0,0.0,0.0,0.0,0.8332239551778937,0.9999978935671022,-0.2220092680954779,0.2284417997474221,-0.0578679488379532,-0.1976451231126316,-0.231769827706343,-0.2515144711939709,-0.1087569733739901,-0.118890073428018,0.7116515905591035,0.2837019654832358,0.0,-0.3245572340834217,-0.9999978935671022,-0.8890801856227679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3930301675367423,-0.1896479215994037,0.2788341036925754,-0.0095121993154232,-0.1146927844350506,-0.1715672920912364,-0.1825944892088549,-0.0339508523869021,-0.0457479664203904,0.6037638782191599,0.7324641833171314,0.6528895446575597,-0.1361014419021388,-0.9999978935671022,-0.999699861212572,-0.0778609526210228,0.0,0.0,0.0,0.0,0.0,0.0,0.0485296017293393,0.7799009997465265,0.1253474411095063,-0.1413666801655063,0.3194658480268635,0.0370305200503812,-0.1402242228064737,-0.1747711399024363,-0.1897472657175804,-0.0516092693928183,-0.0757002180506787,0.9170703909190652,0.456709747288035,0.0,-0.1346112801294877,-0.7228774759130756,-0.9999978935671022,0.0,0.578530472202267,-0.9999978935671022,0.0,0.0,0.2123232165732455,-0.2362899850833849,0.0,0.0,0.2796536926675335,-0.1755410568183061,0.2860117162308451,-0.0073017926859906,-0.1101477910284645,-0.1395784860383249,-0.1617818964508271,-0.0135356361015813,-0.0216321817329859,0.4631671149695234,0.7412561377757731,0.7448325260301359,0.03981215535933,-0.9999978935671022,-0.1643400074938782,-0.3689888909379703,0.0,0.0,-0.6803085212743409,0.0,0.0,0.0,0.0,0.1476501956401853,0.571576383929895,-0.2008489709238315,0.2695454286430498,-0.0306973325166138,-0.1556970692125016,-0.2086474842007059,-0.2192524688160733,-0.0747067768689112,-0.0883417570886693,0.8973505834609817,0.571054827309467,0.410887272779012,0.0,0.0,-0.2044253591781943,-0.9999978935671022,-0.6498098769940807,-0.3594270195634587,0.0,0.0,0.0,0.0,0.0,0.327537557628724,0.2416297314353848,-0.213465673932278,0.2429212049716825,-0.0628103187172462,-0.1887041524767246,-0.2189544364615431,-0.2197988614660454,0.0,0.0,0.4326436346597189,0.8059291587088334,0.5101072108080348,0.2403879299581756,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.2944808023054125,0.2791073000175614,0.2313724512336361,-0.2021404444601292,0.2668134653931894,-0.0346462612141393,-0.2001287260670502,-0.2460505446942499,-0.2593626565299336,-0.1164064704735994,-0.1340400514499714,0.0,0.0,0.1300662867229017,0.8590285898743029,0.9999978935671022,-0.5875956229858948,-0.9999978935671022,-0.6260666327498389,0.0,0.0,0.0,0.0,0.0,0.1346361161590319,0.9999978935671022,0.8544587604381727,-0.2643298624387708,0.2118513320119059,-0.0908253600430879,-0.234178922572129,-0.263684125670622,-0.2426480086466965,0.0,0.0,0.5422947050972997,0.2303541740223244,0.0,0.0,0.0,-0.9525362411081628,-0.2553392197437755,0.1314819404069203,-0.9999978935671022,-0.1520958449285946,0.0,0.0,0.0,0.0,0.0,0.4751629172393652,-0.1975954510535432,0.2677820705454126,-0.0258543067554975,-0.1299421065751807,-0.1788442487476828,-0.1883812840926502,-0.0447048531795346,-0.0614691731218601,0.5735632662934298,0.7590387349294103,0.6564907689414666,-0.1034172270219901,-0.9999978935671022,-0.7729965835332427,-0.3372236091509565,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.7477383414868057,0.4481909891543792,0.5120940931715696,0.2810941823810963,0.0,-0.179266461249934,0.0,0.0,-0.1330217742386598,-0.1690091810481852,-0.1786207244817852,0.0,0.0,0.0,0.0,0.5929850413969833,-0.0327090509096928,-0.9999978935671022,-0.9999978935671022,0.4029397433248725,-0.6293449886496714,0.0,0.0,0.0,0.0,0.0,0.1916099679333944,0.5914452075652437,0.0,-0.1293212058365761,0.0,0.0,-0.1070681233649855,-0.1254964572867715,-0.1564918221579155,-0.0087422823995534,-0.0202910361375999,0.1156117175281855,0.8407989441888704,0.7415044980712151,-0.0975062519904739,-0.9463769057812048,-0.9999978935671022,-0.169779097964055,0.0,0.0,0.0,0.0,0.0,0.0,0.1185423690143994,0.834614772832368,0.0,-0.1299421065751807,0.0,0.0,-0.1091543498466971,-0.1282035845070877,-0.1439247912085574,0.0,0.0,0.0,0.5732403979093553,0.8748491406939494,0.0472132921634974,-0.9999978935671022,-0.2152787040890036,-0.3670020085744354,0.0,-0.6313567070427505,0.0,0.0,0.0,0.0,0.1942425870650781,0.8342919044482936,0.0,-0.1386843889747342,0.0,0.0,-0.0699382591964275,-0.0924645379930042,-0.1218703969733203,0.0,0.0,0.0,0.0,0.0,0.1364988183748458,-0.7493775194367219,-0.1241801477209296,0.0332057715005765,0.8044141609066381,0.0671566238874787,-0.9999978935671022,-0.0069292522428278,0.0,0.0,0.2099389577370036,0.6596946167526666,0.0,-0.1239317874254877,0.0,0.0,-0.1431797103222318,-0.1644641876415992,-0.1992594650330036,-0.0458473105385672,-0.0558065583857857,0.210386006268799,0.5677516353800903,0.7060634839116617,-0.9999978935671022,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,0.4267326596282025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.151748140514976,-0.1829918656815619,0.2584685594663429,-0.0341247045937114,-0.1604655868849852,-0.1982411878216921,-0.2054188003599618,-0.0676781805079066,-0.0825301261753298,0.3675484012244075,0.7351464745079035,-0.1832898980360921,0.5914700435947879,0.2865829449103614,0.1730077818047991,-0.9291158652479956,-0.8113434131494659,-0.4732008709053745,0.0,0.0,0.0,0.0,0.0,0.0,0.4944853482247418,-0.2117023158346408,0.2486583277963895,-0.0404578921274788,-0.1404725831019156,-0.1841591590701386,-0.1778259715363712,-0.016565631705972,-0.0558065583857857,0.0,0.0,0.241108174814957,0.9999978935671022,0.7479867017822476,-0.9999978935671022,-0.2136395261390873,-0.9999978935671022,0.0,0.8390852581503214,-0.9338098748318466,0.0,0.0,0.0,0.677502049935848,0.0,-0.126365718320818,0.0,0.0,-0.0894345423886135,-0.1179214682757947,-0.1469547868129481,0.0,0.0,0.0193224309853766,0.9999978935671022,0.7242186215084616,-0.3839898527826586,-0.7258577994583779,-0.5711541714276438,0.9999978935671022,0.0,-0.9999978935671022,-0.6455380799124807,0.0,0.0,0.0,0.0,0.5400097903792346,0.0,-0.1399758625110319,0.0,0.0,-0.0962644505132646,-0.1233605587459715,-0.1620799288053573,-0.0101082640244836,-0.018577350099051,0.1998555297420641,0.9451102682744512,0.7986522020523867,-0.1645635317597759,-0.2280444232747152,-0.1066707468922785,-0.7877491850824893,0.0,-0.9266074262640328,0.0,0.0,0.0,0.0,0.0251340618987161,0.7219585428199407,0.0,-0.14079545148599,0.0,0.0,-0.0996421505312739,-0.1379144720588644,-0.167245822950548,-0.0042221250225116,-0.0201420199603347,0.0,0.3586074305885006,0.8656101377035121,0.5299263623842951,-0.7997698233818752,0.0,0.0,-0.7398404840917546,-0.6740498418292061,0.5757488368933181,-0.2844470463695614,-0.3562976798408913,0.0,0.0825301261753298,0.6296678570337458,0.0,-0.1617570604212829,0.0,0.0,-0.1155620454690971,-0.1553493647988829,-0.1565663302465481,0.0,0.0,0.0,0.9693005610504885,0.8370238676981541,0.0,0.0,0.0,-0.5528251816240346,-0.7754056783990289,-0.7733939600059498,-0.1119856572147343,0.0,0.0,0.0,0.0,0.5342229954954393,0.2009483150420083,-0.1498109302105295,0.3213533862722217,0.0350933097459347,-0.1449679044494132,-0.1994581532693572,-0.2075050268416734,-0.0387690421184742,-0.0473623083407625,0.9999978935671022,0.5243630917663975,0.0810648004322228,-0.9999978935671022,-0.112879754278325,0.0,0.9999978935671022,-0.9999978935671022,-0.6715414028452433,-0.5421208528904904,0.552874853683123,-0.6152877959276621,0.0,0.0,0.0180309574490789,0.9999978935671022,-0.1881577598267525,0.2842235221036637,-0.0260778310213952,-0.1748704840206131,-0.2227295129522594,-0.2309005666722965,-0.0646233488739718,-0.0904776556294693,0.9434214182654466,0.6400493173832156,-0.5454488808494113,-0.9999978935671022,-0.4853953614115697,0.8871926473774098,0.0,-0.704498814050378,-0.4656507179239419,0.0,0.0,0.0,0.0,0.0,0.0,0.6958558757690013,-0.2464230851374128,0.2442375145375244,-0.0605254039991811,-0.1729581097457108,-0.2100383018551804,-0.2094174011165757,-0.0665605591784182,-0.0803197195458972,0.0,0.6862194963058571,0.9999978935671022,0.3028753802913473,-0.9999978935671022,-0.2738172257246498,0.0,-0.9398201939815396,0.0,0.0,0.0,0.0,0.0,0.0,0.0567999995675532,0.4696741547101001,-0.2308757306427524,0.2576986425504731,-0.0412278090433486,-0.184208831129227,-0.209988629796092,-0.2063625694826408,0.0,0.0,0.312313071518138,0.9999978935671022,0.6767818050790665,-0.3338459091329472,-0.687535805871699,-0.1922557047015432,-0.9999978935671022,0.0,0.9999978935671022,0.5428162617177277,-0.9999978935671022,-0.7169913369111035,0.0,0.0,0.1524932214013016,0.2958467839303428,-0.1729581097457108,0.2856391757876823,-0.0070782684200929,-0.1414163522245946,-0.1865185818768363,-0.1962543054581572,-0.0456237862726695,-0.0670324437397578,0.0,0.0,0.9225343174187864,0.453903275949542,-0.5318139006296533,-0.9999978935671022,0.0,0.7994966270568893,-0.1616825523326504,-0.7172148611770012,-0.0108533449108092,0.0,0.0,0.4539529480086303,0.6378885828128714,0.0,-0.1717411442980456,0.0,0.0,-0.1312335801114784,-0.1717411442980456,-0.1782978560977108,-0.0239419324805952,-0.0329822472346789,0.0,0.0,0.0,0.2315463034404454,0.9999978935671022,-0.4297874912621374,0.2979578464415985,0.3918380381186213,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.2125964128982315,0.7898354115642009,0.0,-0.1424346294359063,0.0,0.0,-0.1074654998376925,-0.1296192381911063,-0.1505063390377667,0.0,0.0,0.0,0.0,0.0,0.4629435907036257,0.9999978935671022,-0.9773722706523488,0.0,0.0,-0.9178403078349352,-0.3184475708155519,0.0,0.0,0.0,0.5954189722923134,0.5515088720581927,0.0,-0.1521703530172271,0.0,-0.0021855705998883,-0.1657556611778968,-0.2045247032963711,-0.2193021408751617,-0.0606744201764462,-0.074011368041674,0.7317687744898941,0.6477484865419132,0.2521602079621197,-0.2127702651050408,0.0,-0.0344227369482416,-0.6349330952971133,-0.754319889316015,-0.5772141626364251,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.0,0.0,0.7228774759130756,-0.1800860502248921,0.2853411434331521,-0.0089658066654511,-0.1498109302105295,-0.1787945766885945,-0.1935968502969293,-0.0520066458655253,-0.0585633576651904,0.9999978935671022,0.719325923688257,0.0,-0.2517379954598685,-0.9999978935671022,-0.9618994242463208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2969147332007427,-0.1816507200861758,0.2804981176720358,-0.0084442500450232,-0.1091295138171529,-0.1482959324083341,-0.1563676420101945,-0.0094376912267906,-0.0292816788325952,0.0,0.9890948765972046,0.9999978935671022,0.0,0.0,0.0,-0.6898207205897641,-0.7858119747780428,-0.6204040180137644,-0.1176234359212645,0.0,0.0,0.0,0.2159741129162408,0.7500729282639592,0.8701302950805538,-0.1620550927758131,0.2985290751211148,-0.0018130301567255,-0.6612344505844061,-0.7131665883612989,-0.7220578869381175,-0.1153633572327436,0.0,0.1187658932802971,0.7827074710850195,0.9999978935671022,-0.1324505455591435,0.2066109297780827,-0.9999978935671022,-0.9999978935671022,0.6444204585829922,0.7893386909733171,0.1030695226083716,-0.9999978935671022,-0.9239748071323493,0.0,0.3324054194193844,0.9999978935671022,0.6566894571778201,-0.7404862208599035,-0.2600332293276267,-0.5574695191487973,-0.4702453833896163,0.0,0.0,0.0,0.0,0.4927468261566488,0.2603064256526127,0.176062613438734,0.0,0.0,-0.2193766489637943,0.0,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.469400958385114,0.9999978935671022,0.5196939182120905,-0.760454388613429,-0.2861607324081102,-0.594574547287811,-0.5724208089343972,0.0,0.0,0.0,0.0,0.3388131150417844,0.1686614766345666,0.0960160902178228,-0.3996365513954958,0.0,-0.2720041955679242,0.0,0.0,0.0,0.0,0.3789729748147331,-0.4217654537193654,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6515483990621737,-0.2259085247339152,-0.5337759469636438,-0.6430296409285178,-0.0639031040171903,0.0,0.0,0.0,0.9999978935671022,0.6344115386766853,0.2688748558453568,0.0,0.0,-0.2871541735898776,-0.9707658867935954,0.03981215535933,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6700015690135037,-0.1984398760580455,-0.4860410981797186,-0.6834626970264525,-0.1757149090251154,0.0,0.0,0.0,0.2532033212029755,-0.0316162656097486,-0.1486188007924085,0.0,0.0,-0.101529688776632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1488919971173946,0.9999978935671022,0.8402028794798099,-0.4054481823088352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2800013970811521,0.0843183203025112,0.0,0.0,-0.9999978935671022,-0.9893184008631024,-0.2243190188430873,0.3093327479728357,-0.3442522055119612,0.0,0.0,0.4896174864340813,-0.544877652169895,0.0,0.9890948765972046,0.9999978935671022,-0.7176370736792523,-0.2471930020532825,-0.5389666771383789,-0.6300900695359969,-0.079748490866381,0.0,0.0,0.0,0.2026620010805571,0.5455730609971322,0.757126360654508,0.4837313474321093,-0.2235242658976733,-0.0844673364797763,-0.9056209812991955,-0.9999978935671022,0.0,0.0128153912447999,-0.0142807169879069,0.0,0.0,0.400207780075012,0.5888870965221925,0.9999978935671022,-0.6771543455222293,-0.2081259275802781,-0.4899900268772441,-0.6274326143747692,-0.2109572349483152,0.0,0.0,0.0,0.1740260590161108,0.7696188835152336,0.9184115365144514,0.127036291118511,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6600174851367411,-0.1879093995313107,-0.4730021826690209,-0.6080108392712157,-0.2846954066650033,0.0,0.0,0.0,0.8002168719136705,0.4962735423519231,0.4295639669962398,-0.6137727981254668,-0.5040472195992535,-0.2280692593042593,0.0,0.0,0.0,-0.5750285920365368,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.646928897566955,-0.1923798848492642,-0.4815209408026768,-0.6141453385686296,-0.2787099235448544,0.0,0.0,0.0,0.9589936087896512,0.571998596432146,0.4580757289129652,0.0,0.0,0.0,0.0,-0.9999978935671022,-0.8508575361542657,-0.362804719581468,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.652268643918955,-0.17953965757492,-0.4687552216169651,-0.6095755091324994,-0.3035211170594962,0.0,0.0,0.0,0.5670562265528531,0.8846097003048145,0.5374516793361834,-0.2973369457029939,0.0,-0.113674507223739,-0.854235236172275,-0.9483886241742838,0.0337770001800928,-0.0375769127003533,0.0,0.0,0.0,0.2356690843447803,0.9999978935671022,0.7534257922524242,-0.4973166555927789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3152437230043519,0.1316309565841854,0.0,0.0,0.0,-0.2520856998734871,-0.9533309940535768,-0.9999978935671022,-0.0082455618086697,0.0,0.782384602700945,-0.8707015237600703,0.0,0.4310044567098026,0.9999978935671022,0.5580655838578578,-0.5650941802188624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.341296717996203,0.1664759060346782,0.0,-0.245926364546529,-0.9999978935671022,-0.9677110551596604,0.0,0.0,0.0,0.3476299055299704,-0.3868956682393283,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6834130249673641,-0.2169178820389199,-0.5000237828130952,-0.5913458634470669,-0.2219099239773012,0.0,0.0,0.0,0.7748592857490568,0.6664500167886852,0.5477586315970207,-0.5348935682931323,-0.6164799253457831,-0.1133268028101203,0.3633262762018959,-0.4218896338670863,-0.9314007799660609,0.0,0.0,0.0,0.0,0.0512864010087439,0.9378084755884606,0.9999978935671022,-0.6467302093306017,-0.1745227796069945,-0.4530588509450397,-0.59201643624476,-0.347307037145896,0.0,0.0,0.0,0.4395977229320909,0.9440919910631396,0.6054030561690762,-0.5698130258322578,-0.2811686904697288,-0.362680539433747,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6468295534487783,-0.1791174450726689,-0.460857364221914,-0.606719365734918,-0.3201115847950124,0.0,0.0,0.0,0.0,0.0,0.0,0.4676376002874768,0.6227882768500064,-0.1168535190053947,-0.9999978935671022,-0.0966866630155158,0.0,0.0,0.90594384968327,-0.5631818059439601,0.8607671119423959,0.4313521611234212,0.297088585407552,0.0,-0.6454884078533922,-0.1741502391638317,-0.4540522921268071,-0.592413812717467,-0.3475553974413378,0.0,0.0,0.0,0.0,0.0,0.0,0.5952947921445925,0.9999978935671022,0.3641955372359424,0.0296045472166696,-0.9999978935671022,-0.4148362014765375,-0.7988260542591962,0.0,0.0717016172940647,0.4328919949551607,0.6049560076372809,0.3331753363352542,0.5463926499720904,-0.6372925181038109,-0.164041975139348,-0.4399950994047979,-0.5772638346955135,-0.3950170499002771,0.0,0.0,0.0,0.0,0.0,0.6562175726164806,0.9999978935671022,0.332877303980724,-0.9999978935671022,-0.9999978935671022,0.9999978935671022,-0.9999978935671022,0.9999978935671022,-0.9999978935671022,-0.4394238707252816,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6425080843080899,-0.1808311311112177,-0.471536856925914,-0.6504059417031411,-0.2683532992249289,0.0,0.0,0.0,0.4458067303181374,0.3110961060704729,0.426782331687291,0.0260281589623068,-0.9999978935671022,-0.3462887599345843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.610444770166546,0.9999978935671022,0.3786501064306586,-0.2324155644744919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1549768243557202,0.053844512051795,0.0,-0.2433682535034778,-0.9999978935671022,-0.9702691662027116,0.0,0.0,0.6823947477560525,-0.4855940496479232,-0.273842061754194,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6785948352357921,-0.2215870555932268,-0.5244127638254859,-0.6336664577903597,-0.1553742008284271,0.0,0.0,0.0,0.6807307337765921,0.4673147319034024,0.4016979418476631,-0.7618203702383591,-0.7191023994223593,-0.2438153020352732,0.0,0.0,0.0,0.9999978935671022,0.2912769544942125,0.0,0.0,0.3315113223557938,0.3404522929917007,0.0258294707259533,-0.6424087401899132,-0.1797135097817294,-0.4762805385688535,-0.6221425400818575,-0.2930899846509381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0486041098179718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9404907667792328,0.9999978935671022,-0.6925526838396245,-0.2323658924154035,-0.5248598123572812,-0.6514987270030853,-0.1124327057465297,0.0,0.0,0.0,0.0,0.0657409702034601,0.9999978935671022,0.9233290703642002,-0.6112395231119598,-0.9999978935671022,-0.6023978965942296,0.0,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.0,0.0,0.3248055943788635,0.9999978935671022,0.664289282218341,-0.7202448567813919,-0.257549626373208,-0.5588603368032717,-0.67698049331542,0.0,0.0,0.0,0.0,0.0,0.0,0.5903524222652995,0.3011865302823427,0.0975559240495623,0.9999978935671022,-0.6272090901088715,-0.4204739801830677,-0.9999978935671022,-0.1659543494142503,0.0,0.0,0.0,0.1319041529091714,0.9999978935671022,0.8571907236880332,-0.7143090457203314,-0.2772197617722033,-0.6021247002692436,-0.6199321334524249,0.0,0.0,0.0,0.0,0.4192570147354026,0.5749044118888158,0.8358814103391216,0.1590499332009666,-0.6900442448556617,-0.9999978935671022,-0.4471478759135234,-0.0764701349665484,0.0,0.0,0.0,0.0,0.0,0.1008342799493948,0.8882605966478097,0.9999978935671022,-0.6162812371094296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3929804954776539,0.1607884552690597,0.0,0.0,0.0,-0.677651066113113,-0.9999978935671022,-0.1246271962527249,0.1166299947394971,-0.5411522477382672,0.0,0.0,0.0,0.1225161337414691,0.9999978935671022,0.8665787428557354,-0.7179102700042385,-0.0131630956584185,0.0,0.0,0.0,0.0,0.0,0.0,0.4379088729230863,0.2189792724910873,0.0,-0.2798772169334312,-0.9999978935671022,0.9999978935671022,-0.9999978935671022,0.0749551371643531,-0.6518464314167038,-0.4782177488733,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.7298315641854476,-0.2647769109705661,-0.5549114081057461,-0.6641154300115317,0.0,0.0,0.0,0.0,0.7191023994223593,0.4890214217250209,0.4460799266431234,0.1230625263914412,-0.9999978935671022,-0.9779186633023208,0.0,0.9999978935671022,-0.7984535138160334,-0.3144241340293938,0.0,0.0,0.0,0.1994084812102688,0.7896615593573916,0.9999978935671022,-0.6764092646359037,-0.1992097929739153,-0.4825392180139883,-0.6260417967202947,-0.2294352409291895,0.0,0.0,0.0,0.3218997789221938,0.9999978935671022,0.6671950976750107,0.0,0.0,-0.3077929141410962,-0.9999978935671022,-0.9058445055650932,0.0,0.0,0.0,0.0,0.0,0.1215723646187901,0.8675225119784145,0.9999978935671022,-0.6646369866319596,-0.193696194415106,-0.4915546967385279,-0.6434270174012248,-0.2203204180864733,0.0,0.0,0.0,0.0,0.2267032776793291,0.9999978935671022,0.7623915989178753,-0.7006740655005733,0.0,-0.402616874940798,-0.6529888887757365,-0.4573554840561838,0.0,0.0,0.0,0.0,0.059581634876502,0.9999978935671022,0.9295132417207026,-0.7084229067183594,-0.2295345850473663,-0.5296034940002208,-0.6663755087000526,-0.0796988188072926,0.0,0.0,0.0,0.6427812806330759,0.6199072974228808,0.6039874024850576,-0.534446519761337,-0.6793150800925735,0.0,0.0,0.0,-0.8011358050068054,-0.0625122863627159,0.0,0.0,0.0,0.3348641863442588,0.6542058542234015,0.9999978935671022,-0.6571365057096155,-0.1890021848312549,-0.4776713562233279,-0.5947235634650762,-0.2951513751031056,0.0,0.0,0.0,0.4003071241931887,0.8883599407659863,0.7004257052051316,-0.356123827634082,-0.4328919949551607,0.0,0.0,-0.8063513712110845,-0.6182681194729645,0.0100585919653953,-0.0112010493244278,0.0,0.0,0.114220899873711,0.8748739767234934,0.9999978935671022,-0.6269607298134295,-0.1667242663301201,-0.4596652348037931,-0.6368454695720155,-0.056377787065302,0.0,0.0,0.0,0.5728926934957368,0.3756449468558121,0.0233707038010789,0.0,0.0,-0.7458508032414476,0.0,0.0,0.0,-0.602844945126025,0.0,0.0,0.0,0.3085876670865101,0.9999978935671022,0.6805072095106943,-0.7111051979091314,-0.1345864440999435,0.0,0.0,0.0,0.0,0.0,0.0,0.423975860348798,0.3359321356146588,0.0,-0.0131382596288743,-0.9777944831546,-0.9999978935671022,-0.2227295129522594,0.9999978935671022,-0.9999978935671022,-0.112879754278325,0.926383901998135,-0.9999978935671022,-0.0309705288415998,0.0,0.9890948765972046,0.9999978935671022,-0.6790418837675875,-0.2201217298501198,-0.5139567953873836,-0.6407943982695411,-0.1597205059986597,0.0,0.0,0.0,0.5614432838758671,0.3370745929736914,-0.285589503728594,-0.0067057279769302,0.0,-0.5226245696983044,0.0,-0.1850284201041851,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.6838849095287037,-0.2238471342817477,-0.5204141630688719,-0.6140708304799971,-0.1714182759139712,0.0,0.0,0.0,0.0,0.6807804058356804,0.9739697346047952,0.3343426297238309,-0.9999978935671022,0.5776115391091321,-0.92623488582087,-0.5964124134740808,-0.3338210731034031,0.0,0.0,0.0,0.0,0.1952360282468455,0.7938588483503589,0.9999978935671022,-0.652144463771234,-0.1936216863264734,-0.4850476569979511,-0.615262959898118,-0.2675833823090592,0.0,0.0,0.0,0.3563721879295238,0.5576185353260625,0.7202200207518477,-0.086826759286474,-0.7318681186080709,-0.9999978935671022,0.0,0.7971123682206473,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,0.0,0.0,0.2257098364975616,0.7752814982513079,0.988101435415437,-0.6688591116544711,-0.2116774798050966,-0.5015139445857465,-0.6328717048449458,-0.1987130723830316,0.0,0.0,0.0,0.4867613430365,0.5662614736074392,0.5331302101954951,0.3869701763279609,-0.1958817650149944,-0.9999978935671022,-0.9999978935671022,0.0,0.4814464327140442,0.0,-0.3275127215991798,0.0,0.0,0.0689696540442043,0.9999978935671022,0.732960903908015,-0.716519452349764,-0.2397173571604825,-0.5518814125013555,-0.7055419272912339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4051998220133934,0.5838950545838112,0.9999978935671022,-0.0005712286795162,-0.5737867905593275,-0.9999978935671022,-0.6392794004673458,0.0,0.0,0.0,0.2151296879117385,0.773965188685466,0.9999978935671022,-0.66950484842262,-0.1968752061967618,-0.4961741982337465,-0.6743230381541921,-0.1767580222659712,0.0,0.0,0.0,0.3582100541157936,0.3227442039266961,0.9591674609964604,-0.8404264037457075,-0.984872751574693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1275330117093947,0.9999978935671022,0.8615618648878097,-0.6969983331280338,-0.2576738065209289,-0.5554329647261741,-0.6881070345512154,-0.0154728464060278,0.0,0.0,0.0,0.0,0.0,0.3974013087365191,-0.4422551780933187,0.0843928283911437,-0.0939050277065669,0.9890948765972046,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.7510415334161825,-0.2767478772108637,-0.5731410537911786,-0.6127048488550668,0.0,0.0,0.0,0.0,0.2839503257786777,0.6658539520796247,0.9999978935671022,0.0392905987389021,-0.7112293780568524,-0.9999978935671022,-0.5024080416493371,0.0,0.0,0.0,0.0,0.0,0.0,0.686989413221727,0.3021054633754776,0.9999978935671022,-0.6578815865959411,-0.1875616951176921,-0.467662436317021,-0.6074892826507878,-0.2930651486213939,0.0,0.0,0.0,0.1922060326424549,0.9999978935671022,0.7968888439547496,-0.3453698268414495,-0.9999978935671022,-0.8682675928647401,0.3051354589798682,-0.3395830319576541,0.0,0.0,0.0,0.0,0.0,0.1942922591241665,0.7947777814434938,0.9999978935671022,-0.6488909439009457,-0.1890270208607991,-0.4706675958918675,-0.6027704370373925,-0.3023041516118311,0.0,0.0,0.0,0.0,0.0,0.0,0.6289972842360528,0.9999978935671022,0.3600975923611518,-0.4514941810837559,-0.9999978935671022,-0.7621432386224336,0.0,0.0,0.772897239415066,0.4628690826149931,0.6620540395593643,0.0912724085748832,0.0,-0.6583037990981921,-0.1810298193475712,-0.4774478319574303,-0.6160080407844436,-0.2808954941447428,0.0,0.0,0.0,0.0,0.3556519430727425,0.633442933524462,0.9999978935671022,0.0,-0.1718404884162224,-0.7910772130414102,-0.9608314749759208,0.1690091810481852,-0.4779693885778582,0.0,0.0,0.0,0.2638331418478871,0.9999978935671022,0.7252368987197733,-0.7221323950267501,-0.2459760366056174,-0.5454737168789555,-0.6932232566373175,-0.0068795801837395,0.0,0.0,0.0,0.8252764257237541,0.736810488487364,0.4270058559531887,-0.3845114094030865,0.0,-0.139056929417897,0.0,-0.9645320433780048,-0.6958558757690013,-0.0296790553053021,0.0,0.0,0.0,0.28479475078318,0.7550152981432522,0.9492827212378744,-0.6689832918021922,-0.2249399195816919,-0.5326086535750673,-0.5035504990083697,0.0,0.0,0.0,0.0,0.2106343665642408,0.2705388698248173,0.0,0.0,0.0,-0.0774635761483159,-0.7416038421893918,0.0,0.0,0.0556327061789764,0.0551111495585485,-0.1232612146277947,0.0,0.5054877093128162,0.9999978935671022,0.4836071672843884,-0.7352458186260802,-0.0493740267338416,0.0,0.0,0.0,0.0,0.0,0.0,0.1917589841106595,0.2617220793366313,0.0,0.0,-0.9336856946841258,-0.9999978935671022,0.0,0.0,0.0,0.2251386078180454,0.0,-0.2496269329486127,0.0,0.0213341493784557,0.9999978935671022,0.9669163022142466,-0.7287636149150477,-0.2671860058363521,-0.5569727985579136,-0.649462172580462,-0.0112755574130604,0.0,0.0,0.0,0.0,0.0,0.5187749851189557,0.9999978935671022,0.2783373831016917,-0.9999978935671022,-0.9999978935671022,0.0,0.0875966762023437,0.6800104889198106,-0.8542849082313633,0.0,0.0,0.3448482702210216,0.9999978935671022,0.644246606376183,-0.747638997368629,-0.2643050264092266,-0.5634550022689462,-0.6382114511969458,0.0,0.0,0.0,0.0,0.0,0.0564274591243904,0.740684909096257,0.9999978935671022,-0.9999978935671022,-0.9999978935671022,0.9890948765972046,0.9999978935671022,-0.9999978935671022,-0.6619298594116434,-0.5517075602945462,0.0,0.0,0.6055272363167971,0.9999978935671022,0.3835676402804074,-0.7310733656626569,-0.2527811087007244,-0.4498053310747513,0.0,0.0,0.0,0.0,0.0,0.4198779154740072,0.5434868345154206,0.3248801024674961,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0647723650512369,-0.0720989937667717,0.0,0.4875064239228256,0.9999978935671022,0.501588452674379,-0.7515382540070661,-0.2758537801472731,-0.5823055486929832,-0.6039874024850577,0.0,0.0,0.0,0.0,0.6814261426038293,0.7778644453239032,0.5298021822365743,0.0,-0.2853659794626963,-0.9999978935671022,-0.9282714402434932,0.0,0.0,0.0,0.0794752945413949,-0.088441101206846,0.0,0.2857881919649475,0.9999978935671022,0.7033066846322571,-0.715600519256629,-0.2735191933701196,-0.5858322648882577,-0.6386833357582853,0.0,0.0,0.0,0.0,0.3580858739680727,0.9922490523493162,0.6387578438469179,-0.6871632654285362,-0.423181107403384,-0.2159244408571524,-0.887366499584219,0.0,0.0,0.0,0.0,0.0,0.0,0.3748998659694866,0.614195010627718,0.9999978935671022,-0.658676339541355,-0.0434382156727811,0.0,0.0,0.0,0.0,0.0,0.0,0.3145979862362031,0.316311672274752,0.0,0.0,0.0,-0.2061638812462873,-0.6029442892442017,-0.7417280223371127,-0.662823956475234,0.0,0.0,0.0,0.0,0.6556215079074201,0.9999978935671022,0.3334733686897844,-0.3183482266973752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1043113240855809,0.1817252281748084,0.0,-0.1997561856238874,-0.9999978935671022,-0.9999978935671022,-0.0138833405151999,0.0,0.2812431985583614,-0.3129836443158311,0.0,0.0,0.0,0.0159198949378231,0.9999978935671022,0.9731501456298371,-0.7325138553762197,-0.2720290315974685,-0.5742090030615786,-0.634908259267569,0.0,0.0,0.0,0.0,0.0707826842009299,0.5712783515753647,0.6704734535748432,0.6765334447836246,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.655745688055141,0.3333491885420635,0.9999978935671022,-0.6875606419012432,-0.2329122850653756,-0.5368059425680346,-0.6785699992062478,-0.0777864445323903,0.0,0.0,0.0,0.6628487925047782,0.8031723594294287,0.5230716182300998,0.0,0.0,-0.2949030148076637,-0.9303079946661164,-0.9803525941976512,-0.0080717096018604,0.0,0.0,0.0,0.0,0.4938147754270487,0.4952801011701557,0.9999978935671022,-0.6758380359563875,-0.2148316555572083,-0.5079713122672348,-0.5097843424239603,0.0,0.0,0.0,0.0,0.5822558766338949,0.6301149055655412,0.5024577137084255,0.0,0.0,-0.4799314349118489,-0.9999978935671022,-0.7337059847943407,0.0,0.0,0.0,0.0,0.0,0.6979917743098013,0.2911031022874032,0.9999978935671022,-0.6898207205897641,-0.228416963717878,-0.5278649719321278,-0.6635938733911038,-0.1039139476128739,0.0,0.0,0.0,0.6143936988640715,0.7581198018362754,0.6165792694639598,0.0,0.0,-0.7698175717515869,-0.9999978935671022,-0.4438198479546025,0.0,0.0,0.359998248242975,-0.4006548286068074,0.0,0.300019236893766,0.9999978935671022,0.6890756397034385,-0.7250630465129639,-0.2632619131683708,-0.57706514645916,-0.6482452071327969,0.0,0.0,0.0,0.0,0.1353066889567249,0.7925673748140613,0.4421806700046862,0.6190380363888343,0.0,-0.8376199324072146,-0.9999978935671022,-0.3760174872989749,0.0,0.0,0.3134306928476263,-0.3488220349480913,0.0,0.2723518999815428,0.9999978935671022,0.7167429766156617,-0.569713681714081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1712692597367061,0.34062614519851,0.0,0.0,0.0,-0.5051648409287418,-0.9999978935671022,-0.7084725787774477,0.0,0.0,0.0,0.0,0.0,0.5463678139425462,0.9999978935671022,0.4427270626546583,-0.7444103135278848,-0.2718800154202033,-0.5744325273274763,-0.3518768665820262,-0.271035590415701,0.0,0.0,0.0,0.6934716169327595,0.9122770372170376,0.3833192799849655,-0.9999978935671022,-0.1295944021615621,-0.6087062480984529,-0.4753367694461744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6915095705987687,0.9999978935671022,-0.3646177497381936,0.0923651938748274,-0.2089703525847804,-0.2962441604030497,-0.3461149077277751,-0.3464874481709379,-0.2045247032963711,-0.2183086996933943,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.9999978935671022,0.4951559210224349,-0.9999978935671022,-0.5397614300837927,0.0,-0.2249399195816919,0.0,0.0,0.0,0.8121878381539681,0.1565166581874597,0.4597645789219699,-0.3612152136906401,0.1077883682217669,-0.2066854378667153,-0.3558009592500075,-0.3923099226799609,-0.3936510682753469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3713234777151238,0.3517278504047611,0.7293348435945639,0.1030943586379157,0.181004983318027,-0.3497658040707704,0.1161581101781575,-0.1913367716084083,-0.3352367267874216,-0.3725156071332447,-0.36655496004264,-0.2149061636458408,-0.2314717953518128,0.0,0.0,0.0,0.9504500146264512,0.9999978935671022,0.0386448619707533,-0.8672989877125168,-0.9999978935671022,-0.3463384319936727,0.0,0.0,0.0,0.0527020546927625,0.8534156471973169,0.2253621320839431,0.5294048057638672,-0.3255755112947333,0.1426581537018039,-0.1688104928118317,-0.3254513311470124,-0.370950937271961,-0.3710751174196819,-0.2202459099978408,-0.2249895916407803,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.0588613900197206,-0.9999978935671022,0.085758810016074,-0.9999978935671022,-0.250198161628129,0.0,0.0,0.0,0.264354698468315,0.7937098321730939,0.1849787480450967,0.0,-0.3281087863082402,0.0117971140334883,-0.1520958449285946,-0.2776171382449102,-0.3193168318495984,-0.3193416678791426,0.0,0.0,0.0,0.9394973255974652,0.9999978935671022,0.0495975509997393,-0.9999978935671022,-0.6516229071508062,-0.5620393485849275,0.6620788755889084,0.9999978935671022,-0.9999978935671022,-0.8497150787952331,0.0,0.1865930899654688,0.9999978935671022,0.3721927387491703,0.0,-0.3006401376323707,0.0,-0.1086824652853576,-0.2730969808678685,-0.3050361148616916,-0.3130333163749194,-0.1562434618624736,-0.1691830332549945,0.2132918217254687,0.9592916411441814,0.7187050229496523,-0.6685114072408527,-0.170325490614027,0.0,-0.500396323256258,-0.587868819310881,-0.286533272851273,0.0,0.0,0.0,0.0,0.0,0.6199321334524249,0.9999978935671022,-0.3394836878394774,0.1248258844890784,-0.1731319619525201,-0.3094072560614682,-0.3499644923071239,-0.3553042386591239,-0.2027613451987339,-0.2116774798050966,0.888980841504591,0.9303328306956608,0.169779097964055,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.928792996863921,0.9999978935671022,-0.351727850404761,0.1095517263194041,-0.1953850444241107,-0.3396823760758309,-0.3950418859298213,-0.4106885845426584,-0.2786850875153103,-0.297212765555273,0.4710898083941187,0.6198327893342482,0.8981701724359399,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.3749992100876633,-0.4173446404605003,0.0,0.0,0.5028302541515882,0.9999978935671022,-0.3768370762739331,0.088441101206846,-0.2286901600428639,-0.3596505438293564,-0.4000587638977469,-0.4056468705451888,0.0,0.0,0.0,0.0,0.9805264464044604,0.9999978935671022,0.0085684301927441,-0.9999978935671022,-0.3889570586914957,0.0,-0.824705197044238,0.0,0.0,0.0,0.0616678613582136,0.6673192778227317,0.1887289885062688,0.9999978935671022,-0.3463881040527611,0.1259931778776552,-0.1864689098177479,-0.3495671158344169,-0.3960353271115888,-0.4117316977835143,-0.2839006537195893,-0.3003172692482962,0.0877456923796088,0.9013491842175956,0.9999978935671022,0.0,0.0,-0.1911132473425107,-0.8413950088979308,-0.7735429761832149,-0.4075840808496352,0.4271052000713654,-0.4753367694461744,0.0,0.2097402695006501,0.857041707510768,0.2268026217975058,0.547684123508388,-0.3431842562415611,0.131978660997804,-0.1713189317957945,-0.3257493635015426,-0.3765390439194028,-0.4003319602227329,-0.281193526499273,-0.2976598140870683,0.0796988188072926,0.909396057789912,0.9999978935671022,-0.2003025782738595,0.0,-0.034075032534623,-0.7563067716795498,-0.7490298150231034,-0.4739211157621559,0.2761269764722591,-0.3072961935502125,0.0,0.1217462168255994,0.8698322627260238,0.2708617382088917,0.0,-0.3358824635555705,0.1136248351646506,-0.1683634442800364,-0.3149208546202775,-0.3530193239410588,-0.3592531673566494,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,0.0,-0.8711237362623214,-0.9999978935671022,-0.3425385194734123,0.0,0.0,0.0,0.0,0.0,0.302030955286845,0.6995067721119966,0.987555042765465,-0.3386144268054309,0.131581284525097,-0.1773044149159433,-0.3720685586014494,-0.4121787463153096,-0.4085775220314027,-0.1617322243917387,0.0,0.5027805820924999,0.6031678135100995,0.4431989472159978,0.0,0.0,-0.9154808850282374,-0.9999978935671022,-0.298156534677952,0.1901943142493758,-0.2116774798050966,0.0,0.0,0.0,0.5023335335607045,0.9999978935671022,0.4867613430365,-0.4262856110964073,0.0534471355790881,-0.2561339726891894,-0.4054978543679237,-0.22362361001585,0.0,0.0,0.0,0.4863888025933371,0.6285999077633457,0.0100834279949394,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.3782527299579516,0.0738126798053205,-0.2390467843627895,-0.3530938320296913,-0.3976993410910492,-0.3991149947750678,-0.2567300373982499,-0.2718800154202033,0.1356792293998877,0.897648615815512,0.9557400889193628,0.0,-0.0723970261213019,-0.9999978935671022,-0.9999978935671022,-0.1412425000177853,0.2750838632314033,-0.1150404888486692,-0.1911132473425107,0.0,0.1439496272381016,0.8163602911173914,0.1789435928658596,0.2519615197257662,-0.3449227783096542,0.1195854822552552,-0.1942177510355339,-0.3510572776070681,-0.394197460925319,-0.3969790962342678,0.0,0.0,0.0,0.0,0.4340841243732817,0.9999978935671022,0.0341495406232556,0.5208612116006673,-0.5427914256881835,-0.9999978935671022,-0.6708708300475503,0.0,0.0,0.0,0.1476750316697295,0.6012306032056529,0.2401644056922779,0.9999978935671022,-0.3714476578628447,0.1014055086289111,-0.2145087871731338,-0.3718201983060075,-0.4075344087905468,-0.4176426728150305,-0.2863594206444637,-0.2571770859300453,0.1862453855518502,0.8064755513588054,0.9963469972241068,-0.5071020512331882,-0.8190177462786192,-0.0042469610520557,-0.7442861333801639,-0.1389575852997202,0.0,0.0,0.0,0.5073007394695417,0.5641752471257275,0.7112293780568524,0.1216468727074226,0.0368815038731161,-0.3405516371098774,0.1278807161230133,-0.1895237414516828,-0.353863748945561,-0.3986679462432725,-0.4163511992787329,-0.2897867927215614,-0.3139274134385101,0.1822219487656921,0.8068729278315124,0.9999978935671022,0.0,0.0,-0.4302345397939328,-0.9999978935671022,-0.7834028799122567,0.0,0.1309603837864923,-0.1457626573948272,0.0,0.2131428055482036,0.8269156036736705,0.163371402341655,0.3015839067550497,-0.3833689520440539,0.0828778305889484,-0.2312979431450035,-0.3690882350561471,-0.3925334469458585,-0.3908694329663981,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,0.0,-0.6953094831190292,-0.9999978935671022,-0.5183279365871604,0.0,0.0,0.0,0.0,0.0,0.340899341523496,0.6324246563131504,0.9827865250929811,-0.3612400497201843,0.1230873624209854,-0.1755162207887619,-0.3514298180502308,-0.3843872292553656,-0.3875910770665656,-0.242325140262622,-0.2566803653391615,0.5950712678786948,0.6971721853348432,0.5577675515033275,0.0,0.0,-0.6362245688334109,-0.9999978935671022,-0.5774128508727786,0.0,0.0,0.0,0.0,0.0,0.1896727576289479,0.9999978935671022,0.7994221189682567,-0.3740306049354401,0.1013558365698227,-0.1976451231126316,-0.3286303429286681,-0.3783769101056726,-0.3919125462072539,-0.258344379318622,-0.1752926965228642,0.56638565375516,0.7015929985937083,0.5215069483688162,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.5451011764357927,-0.6066448576462854,0.0,0.0,0.91739325930314,0.9999978935671022,-0.3917386940004446,0.0685474415419531,-0.2396180130423058,-0.3398065562235519,-0.376563879948947,-0.3784017461352168,-0.2318443357949756,-0.2521602079621197,0.0714780930281671,0.9176167835690376,0.9999978935671022,0.0,0.0,-0.9999978935671022,-0.9999978935671022,0.9999978935671022,-0.8203092198149171,-0.5062079541695976,0.0,0.0,0.0,0.3093327479728357,0.9999978935671022,0.6797621286243688,-0.4902880592317744,0.0053149103224557,-0.3494677717162401,-0.5409038874428254,-0.5560041934056904,-0.2829072125378219,0.0,0.0,0.4416839494138025,0.7164201082315873,0.830988712518917,0.0,0.0,-0.9938137222106,-0.9999978935671022,-0.2198485335251338,0.0,0.0,0.0,0.0,0.0,0.5126404858215416,0.9999978935671022,0.4764543907756629,-0.5927615171310856,-0.0654677738784741,-0.4361206787959048,-0.6260417967202946,-0.4932683827770767,0.0,0.0,0.0,0.4468746795885373,0.4853208533229372,0.877332743648368,-0.5666091780210577,-0.7051942228776151,-0.7420012186620988,0.0,0.0,0.0,0.0,0.0,0.0,0.0165159596468836,0.2313972872631803,0.9519153403695584,0.7892393468551404,-0.4554182737517373,0.0416500215455998,-0.2945304743645009,-0.4947337085201836,-0.5048668085742115,-0.5104300791921091,0.0,0.0,0.3432339283006495,0.645860948296555,0.9999978935671022,0.0,0.0,-0.7250382104834198,-0.9999978935671022,-0.4885992092227697,0.0,0.0,0.0,0.0,0.0,0.3106490575386775,0.8954630452156236,0.7829806674100055,-0.4878789643659883,0.0095121993154232,-0.3347648422260821,-0.5268963667799045,-0.5326086535750673,-0.3420914709416169,0.0,0.0,0.0,0.0560052466221392,0.9999978935671022,0.9330896299750652,-0.5566002581147509,-0.997290766346786,-0.3735090483150121,-0.286260076526287,0.0,0.0,0.0,0.0,0.2893894162488544,0.2221582842727431,0.77689584017168,0.7006740655005733,-0.4837313474321093,0.0025084389839627,-0.3296237841104356,-0.551558544117281,-0.5533467382444625,-0.2981813707074962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2173897666002594,0.0,0.2485589836782127,0.9999978935671022,0.5231212902891882,-0.4869600312728535,0.0,-0.3292264076377286,-0.0339260163573579,0.0,0.0,0.0,0.0,0.289339744189766,0.4745171804712164,0.0,-0.4251679897669189,-0.9999978935671022,-0.7884694299392706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1245526881640924,0.9999978935671022,0.8645421884331121,-0.4618259693741373,0.0378004369662509,-0.2808209860561103,-0.4275274125736165,-0.4342083045210025,-0.43092994862117,-0.2203700901455617,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,-0.053571315726809,-0.9999978935671022,-0.9999978935671022,-0.1600682104122783,0.0,0.0,0.0,0.0,0.0331809354710324,0.4710401363350303,0.0,0.9134443306056144,-0.3965568837320167,0.0867522511978414,-0.205046259916799,-0.3394836878394774,-0.3628543916405564,-0.3703300365333563,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,0.0,0.0,-0.981793083911214,-0.9999978935671022,-0.2318691718245198,0.0,0.0,0.0,0.0,0.0068299081246511,0.2016685598987897,0.9999978935671022,0.7805964085737637,-0.3825493630690958,0.103665587317432,-0.193696194415106,-0.408627194090491,-0.4295391309666956,-0.4249196294714771,-0.2728982926315149,-0.2167688658616548,0.0,0.0,0.5875707869563507,0.4015240896408539,0.9999978935671022,-0.2151296879117385,-0.9999978935671022,-0.9985325678239952,0.0,0.0726205503871996,-0.080816440136781,0.0,0.4108624367494677,0.7198226442791408,0.1001637071517018,0.614319190775439,-0.3819284623304912,0.0941533880020088,-0.2003274143034036,-0.3388131150417844,-0.3777808453966121,-0.3738070806695424,-0.2270509820929477,-0.2585430675549755,0.0,0.8081892373973542,0.9999978935671022,0.1809056391998502,0.0,-0.1408699595746225,-0.9999978935671022,-0.9999978935671022,-0.0727695665644647,0.2000293819488734,-0.2226053328045384,0.0,0.1777266274181944,0.4694754664737465,0.0587620459015439,0.9999978935671022,-0.4166740676628073,0.0594326186992369,-0.2424741564398872,-0.4043305609793469,-0.452437950206435,-0.4488118898929838,0.0,0.0,0.0,0.775033137955866,0.9999978935671022,0.2140617386413385,-0.0853117614842786,-0.0506903362996834,-0.8104989881449636,-0.7866563997825451,-0.4805026635913652,0.4167485757514398,-0.463788015708128,0.0,0.0818347173480926,0.1794154774271991,0.9611791793895396,0.7666633959994754,-0.4269810199236444,0.0418735458114974,-0.2814915588538033,-0.4819431533049279,-0.5172103152576719,0.0,0.0,0.0,0.2840745059263986,0.4943114960179324,0.7141351935135222,0.0,0.0,-0.2781635308948824,-0.9999978935671022,-0.9354738888113072,0.0,0.8985675489086469,-0.9999978935671022,0.0,0.0,0.5762952295432903,0.9999978935671022,0.4127996470539142,-0.5065059865241278,-0.0163172714105301,-0.3406013091689658,-0.0049920419383813,0.0,0.0,0.0,0.0,0.2672853499545289,0.4843522481707139,0.0286607780939905,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0467414076021579,0.9999978935671022,0.9423534689950466,-0.4620246576104908,0.0157957147901022,-0.2893149081602218,-0.413569563969784,-0.4417336214728909,-0.3949673778411888,0.0,0.0,0.0,0.6494373365509178,0.0548131172040183,0.0,0.0,0.0,0.0,-0.9999978935671022,0.0,-0.0133121118356836,0.0,0.0,0.6466060291828806,0.6528398725984713,0.4453100097272536,0.0,0.2443368586557011,-0.4481413170952908,0.049026322320223,-0.2575496263732081,-0.415432266185598,-0.4423545222114955,-0.4584234333265838,-0.0025084389839627,-0.0282882376508277,0.8601710472333354,0.1229880183028087,-0.3096059442978217,0.0,0.0,-0.9999978935671022,0.0,0.0,0.0,0.0,0.0,0.782111406375959,0.7089196273092431,0.3135052009362589,0.0,0.1845565355428456,-0.4830607746344162,-0.0087671184290976,0.0,0.0,0.0,0.0,0.0,0.0,0.4419571457387886,0.0,0.0,0.0,-0.8653866134376145,-0.9999978935671022,-0.3482756422981192,0.0,0.0,0.0,0.0,0.5245617800027509,0.5147267123032534,0.2384507196537291,0.0,0.7113535582045734,-0.4622481818763885,0.0378997810844277,-0.1987627444421199,0.0,0.0,0.0,0.0,0.0,0.5560787014943229,0.0,0.0,0.0,-0.9641346669052976,-0.9999978935671022,-0.249527588830436,0.0,0.0,0.0,0.0,0.4566849112584908,0.4678114524942861,0.218134847486585,0.0511870568905672,0.7952745020343776,-0.4579515487652443,0.0331560994414882,-0.2806968059083893,-0.1896975936584921,0.0,0.0,0.0,0.0,0.8009867888295403,0.0,0.0,0.0,-0.8681682487465634,-0.9999978935671022,-0.3454691709596262,0.0,0.0,0.0,0.0,0.0943272402088181,0.0975310880200181,0.4508732803451513,0.9999978935671022,0.3463384319936727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7777651012057265,0.7850172218326288,0.4263104471259514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9625948330735582,-0.7973855645456335,-0.4536549156541001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8859260098706562,0.7387725348213545,0.3643942254722959,-0.7351961465669918,-0.1920073444061014,-0.5385196286065834,-0.5206376873347697,0.0,0.0,0.0,0.0,0.1928766054401479,0.0,0.5646968037461554,0.0,0.0,-0.9999978935671022,0.0,0.0,-0.0703604716986787,0.0,0.0,0.2407853064308825,0.0895587225363344,0.1673948391278131,0.9999978935671022,0.4913560085021743,-0.6094264929552343,-0.0837222555934507,-0.4373376442435699,-0.6087062480984529,-0.4744426723825838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0680258849215252,0.4463531229681095,-0.5724456449639415,0.0,0.0,0.382450018950919,0.6678408344431596,0.3486978548003704,0.026326191316837,0.0,0.5637778706530205,-0.4858175739138209,0.0162675993514417,-0.3015093986664172,-0.5014146004675696,-0.5025073857675139,-0.4405166560252258,0.0,0.0,0.5159436777509184,0.0802948835163531,-0.6635690373615596,0.0966121549268832,-0.1075151718967808,0.0,0.0,0.0,0.0,0.0,0.0,0.6395525967923319,0.4543999965404257,0.2907553978737847,0.0,0.6043599429282204,-0.4460054185544909,0.047560996577116,-0.2613495388934685,-0.4355742861459328,-0.4495569707793095,-0.4498550031338397,-0.2242196747249105,0.0,0.0,0.0,0.0,0.0,0.2875267140330405,-0.3199874046472915,0.0,0.0,0.0,0.0,0.0104062963790139,0.7374810612850569,0.381903626300947,0.2022149525487618,0.0,0.6570868336505271,-0.4862894584751604,0.0209367729057487,-0.2985787471802032,-0.4935167430725185,-0.5120940931715696,-0.4464773031158304,0.0,0.0,0.9021687731925538,0.3195651921450403,-0.6310586746882202,0.0,0.2438898101239058,-0.9999978935671022,0.0,0.0,0.8985675489086469,-0.9999978935671022,0.5810389111862297,0.803197195458973,0.453630079624556,0.1194613021075343,0.0,0.0317652817870138,-0.2523837322280174,0.0186021861285952,0.0,0.0,0.0,0.0,0.0,0.0,0.2081507636098222,0.0,0.0,0.0,-0.7139613413067128,-0.9999978935671022,-0.4996760783994766,0.0,0.1516984684558876,-0.1688353288413759,0.0,0.8548313008813353,0.1105948395602599,0.0,0.5546630478103043,0.4689787458828628,-0.2180603393979524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1959314370740827,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.2106343665642408,-0.2344024468380268,0.0,0.0,0.0,0.0,0.3312877980898961,0.9999978935671022,0.6578070785073085,-0.5823303847225274,-0.0794007864527624,-0.3824003468918307,-0.5735881023229741,-0.5892596369653553,-0.0066560559178418,0.0,0.0,0.1026969821652088,-0.1142954079623436,0.6563417527642015,0.9999978935671022,0.2512909469280732,0.0814621769049298,-0.9109607276511956,-0.9999978935671022,-0.3026766920549938,0.0,0.3072713575206683,0.7776905931170939,0.4351272376141374,0.2021404444601292,0.0,0.2668631374522777,-0.5621883647621926,-0.0655174459375624,-0.388187141775626,0.0,0.0,0.0,0.0,0.0,0.734277213473857,0.1786207244817852,0.0,0.0,-0.4431244391273652,-0.857985476633447,-0.9125253975124792,0.0,0.0473374723112183,-0.0526772186632183,0.0,0.5695895015663601,0.1674693472164457,0.0,0.9165488342986376,0.3354602510533193,-0.1588760809941573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1427326617904365,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.453630079624556,0.1539337111148644,0.0,0.7819375541691498,0.5995914252557366,-0.1924295569083525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1729084376866224,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.278113858835794,0.9999978935671022,0.7109810177614105,-0.5257539094208719,-0.0395141230047998,-0.3213782223017659,-0.4728780025213,0.0,0.0,0.0,0.0,0.8772333995301911,0.3444012216892262,0.0,0.0,-0.8025762947203682,-0.9999978935671022,-0.4110611249858212,0.0,0.0008195889749581,-0.0008940970635906,0.0,0.9999978935671022,0.5474854352720346,0.1316061205546412,0.0,0.3100033207705287,-0.1655569729415433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1487678169696737,0.0,0.0,-0.1725110612139154,-0.9278740637707862,-0.9999978935671022,-0.1132274586919436,0.0,0.0,0.0,0.0,0.5488017448378765,0.0,0.3526467834978959,0.9999978935671022,0.0876463482614321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5254807130958858,0.9377836395589164,0.5258284175095045,-0.6531130689234573,-0.1191881057825482,-0.4270058559531887,-0.6444204585829922,-0.3699326600606494,0.0,0.0,0.0,0.2243686909021756,0.3153679031520729,0.9999978935671022,0.4493334465134118,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.596039873030918,0.2799765610516079,0.0865535629614879,0.3971529484410772,0.6293698246792157,-0.5484043683651695,-0.0584391775174694,-0.4324201103938211,-0.6320521158699877,-0.5423692131859323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784954911176153,0.3470586768504541,0.0245131611601115,0.3003421052778404,0.6386584997287411,-0.4958264938201278,-0.0067802360655627,-0.3352615628169658,-0.3193416678791426,0.0,0.0,0.0,0.0,0.5640510669780066,0.4757589819484256,0.0,0.0,-0.3479031018549564,-0.6841829418832339,-0.9170952269486096,-0.2644788786160359,0.5367065984498579,-0.5973065105376716,0.0,0.719201743540536,0.3896773035482772,0.2137388702572641,0.0,0.6664500167886852,-0.4721080856054302,-0.002409094865786,-0.3246814142311426,-0.487705112159179,-0.5060837740218767,-0.4206478323898769,0.0,0.0,0.5591335331282579,0.6052292039622669,0.3702306924151796,-0.5103307350739323,-0.9264087380276792,-0.2711100985043336,0.0,0.1940687348582688,0.3644438975313843,-0.6215713114023412,0.0,0.9787630883068232,0.4966212467655417,0.1931001297060456,0.0,0.3205834693563519,-0.6165047613753273,-0.1542317434693946,-0.561021071373616,-0.7998691675000521,-0.0820085695549019,0.0,0.0,0.0,0.110743855737525,-0.1083844329308273,0.7196984641314198,-0.2428218608535058,0.0,-0.2374821145015058,-0.3355347591419518,0.0,0.0,0.0,0.0,0.0,0.0,0.93905027706567,0.9999978935671022,0.0500445995315346,-0.7006492294710293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6295933489451133,0.0,-0.6855489235081642,-0.9999978935671022,-0.5281133322275695,0.0,0.594301350962825,-0.6613834667616713,0.0,0.2477393947032546,0.0,0.626762041577076,0.9999978935671022,0.1145934403168738,-0.1459613456311806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1311342359933017,0.0,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3582845622044261,0.9999978935671022,0.6308103143927783,-0.5374516793361834,-0.0401101877138602,-0.359600871770268,-0.5454488808494113,-0.548205680128816,-0.1828428495042968,0.0,0.0,0.0,0.0,0.9890948765972046,0.9999978935671022,-0.1732313060706968,-0.9999978935671022,-0.9999978935671022,-0.0404082200683905,0.0,0.0,0.0,0.697420545630285,0.3847349336689842,0.1828180134747526,0.0477100127543811,0.676434100665448,-0.5061086100514208,0.0009189330931348,-0.3468599886141006,-0.5302243947388253,-0.5311929998910486,-0.300292433218752,0.0,0.0,0.7892145108255962,0.6010319149692994,0.0602770437037392,0.0032286838407441,-0.9999978935671022,-0.6178707430002575,0.0,0.0,0.0,0.0,0.0,0.6809790940720339,0.3570924327863052,0.0194714471626417,0.3423895032961472,0.5891851288767227,-0.4935415791020627,-0.0166898118536929,-0.3676974174016726,-0.5664601618437927,-0.5767174420455414,-0.1925785730856176,0.0,0.0,0.3194658480268635,0.2081259275802781,-0.2059900290394781,-0.1615832082144736,-0.2195753372001477,0.0605502400287253,0.202239788578306,-0.2924442478827893,0.0,0.0,0.0,0.3492442474503425,0.004544993406586,0.3368013966487053,0.9999978935671022,0.2985042390915706,-0.8362291147527401,-0.2696447727612266,-0.654950935109727,-0.452835326679142,0.0,0.0,0.0,0.0,0.2007247907761107,0.0934579791747716,-0.312313071518138,-0.015100305962865,0.912326709276126,0.8848083885411678,-0.9999978935671022,-0.9999978935671022,0.0,0.0,0.0,0.0993689542062879,0.0,0.6385591556105643,0.9999978935671022,0.2511419307508081,-0.7763742835512522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3986927822728167,0.2989264515938218,0.0,0.0,-0.4416094413251699,-0.8735825031871958,-0.8984433687609259,0.0,0.0,0.0,0.0,0.155225184651162,0.0,0.5828271053134111,0.9999978935671022,0.2510425866326313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2770210735358498,-0.7005498853528525,-0.9999978935671022,-0.2360664608174872,0.0,0.0,0.0,0.22789540709745,0.0,0.6703741094566665,0.9999978935671022,0.0908005240135437,-0.0428669869932649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0199433317239813,0.018577350099051,0.0,0.0,-0.2316208115290779,-0.9999978935671022,-0.9820414442066556,0.0,0.0,0.0,0.0,0.0,0.0,0.6970728412166665,0.8473308199589912,0.444689108988649,-0.6682133748863223,-0.1321276771750691,-0.4795092224095976,-0.6239307342090389,-0.3098791406228078,0.0,0.0,0.0,0.4689539098533187,0.5083190166808533,-0.1629491898394038,-0.924645379930042,0.2587169197617848,-0.2879240905057474,0.0,0.0,0.0,0.0,0.0,0.475684473859793,0.1712195876776177,0.0,0.8015331814795125,0.5406555271473834,-0.570508434659495,-0.0511125488019346,-0.408353997765505,-0.5189488373257649,0.0,0.0,0.0,0.0,0.7461488355959778,0.6456622600602016,0.0,0.0,-0.544082899224481,-0.9999978935671022,-0.6695793565112527,0.0,0.0,0.0,0.0,0.7209651016381733,0.4065906396678678,0.0757002180506787,0.1156613895872738,0.6701505851907689,-0.4483151693021001,0.0434878877318695,-0.2715323110065847,-0.4449871413431792,-0.4564117149335047,-0.4541516362449838,-0.1866675980541014,0.0,0.7074046295070477,0.779826491657894,-0.0186766942172278,-0.9999978935671022,-0.6364480930993086,0.0,0.0,0.0,0.0,0.0,0.0,0.8861246981070098,0.4920762533589558,0.2747609948473289,0.0,0.3361308238510123,-0.4905860915863046,0.0,-0.3344419738420077,-0.5241644035300439,-0.541127411708723,-0.3233402686357566,0.0,0.0,0.0,0.0,0.1981666797330595,0.8569423633925912,-0.9999978935671022,-0.1741999112229201,0.3417189304984542,-0.3400549165189937,0.1824454730315898,0.0395141230047998,0.0848895489820275,0.856122774417633,0.4921507614475883,0.2978336662938776,0.0,0.0,-0.4610312164287234,0.0183538258331534,-0.3089353715001287,-0.4794347143209652,-0.4921507614475884,-0.4925481379202953,0.0,0.0,0.0,0.0,0.0,0.1553742008284271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9599373779123304,0.5670313905233089,0.2137388702572641,0.0,0.0930109306429763,-0.4360213346777282,0.0397128112411533,-0.3172306053678868,-0.0732911231848926,0.0,0.0,0.0,0.0,0.3032727567640543,0.3997110594841283,0.0,0.0,-0.2517876675189569,-0.7223807553221918,-0.9999978935671022,-0.2394938328945849,0.2267281137088733,-0.252334060168929,0.0,0.8492183582043493,0.1136993432532831,0.0,0.6373421901628993,0.3888328785437749,-0.5111006519898023,-0.0317156097279254,-0.0008692610340465,0.0,0.0,0.0,0.0,0.0,0.1970738944331153,0.2914508067010218,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2209909908841663,0.9999978935671022,0.7681038857130381,-0.4964473945587325,-0.0266242236713673,-0.3245075620243333,-0.5086418850649278,0.0,0.0,0.0,0.0,0.5354151249135602,0.5999142936398111,0.0833248791207437,0.0,-0.3814069057100632,-0.9999978935671022,-0.8322305139961262,0.0,0.0,0.0,0.0,0.717984778092871,0.4064664595201468,0.2242941828135431,0.0,0.6403473497377458,-0.4550954053676629,0.0287352861826231,-0.2976349780575241,-0.4729028385508442,-0.4923246136543976,-0.5035753350379139,-0.0167146478832371,0.0,0.9912307751380046,0.9301341424593071,0.0610717966491531,0.0,-0.1760874494682782,-0.6771791815517735,-0.9599870499714186,-0.4004064683113655,0.286657452998994,-0.3190187994950682,0.0,0.8347637890096331,0.4308057684734491,0.0708323562600182,0.003874420608893,0.648791599782769,-0.4609567083400908,0.03981215535933,-0.2706878860020824,-0.4353507618800351,-0.1883067760040177,0.0,0.0,0.0,0.5186508049712347,0.4974408357404999,0.1163816344440552,0.0,0.0,-0.5175828557008347,-0.9705671985572418,-0.67484459477462,0.0,0.0,0.0,0.0430408392000742,0.0,0.63503243941529,0.9999978935671022,0.3109967619522962,-0.0251588979282603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0226007868852091,0.0,0.0,0.0,-0.2711846065929661,-0.748582766491308,-0.9999978935671022,-0.1938700466219153,0.0,0.0,0.0,0.0,0.0,0.718133794270136,0.9999978935671022,0.2709610823270684,-0.8006639204454659,-0.2620201116911615,-0.6964271044485176,-0.4544993406586025,0.0,0.0,0.0,0.0,0.0,0.0721735018554043,-0.0803197195458972,0.0,0.0,0.0,0.0,0.1403235669246505,-0.1561689537738411,0.0,0.0,0.0,0.0,0.935995445431735,0.9999978935671022,0.0530745951359253,-0.8941964077088701,-0.3118908590158869,-0.7717796180855777,-0.2357932644925011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1398765183928551,0.0,0.701692342711885,0.9999978935671022,0.1475011794629202,-0.464855964978528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.186344729670027,0.2313476152040919,0.0,-0.9999978935671022,-0.9999978935671022,-0.2136395261390873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5005453394335232,0.9494317374151396,0.5391405293451881,-0.1712195876776177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0746074327507345,0.0792517702754972,0.0,-0.334615826048817,-0.8677460362443121,-0.9999978935671022,-0.0112755574130604,0.0,0.0,0.0,0.0,0.0,0.0,0.502134845324351,0.9797813655181348,0.5071765593218208,-0.6242784386226574,-0.098723217438139,-0.4176178367854863,-0.5831748097270298,-0.489841010699979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.844375332443233,-0.939720849863363,0.0,0.0,0.0,0.0,0.032063314141544,0.0,0.8339193640051308,0.9999978935671022,0.1231121984505296,-0.8617357170946192,-0.3004414493960171,-0.7485827664913081,-0.3028753802913473,0.0,0.0,0.0,0.0,0.0,0.0,0.2767230411813196,0.9999978935671022,-0.3774083049534493,0.4662964546920907,-0.5623870529985461,-0.9999978935671022,0.0,0.0,0.0,0.1856989929018782,0.0024836029544185,0.2352717078720733,0.9999978935671022,0.5656405728688345,-0.5456227330562206,-0.0521556620427904,-0.4457073861999607,-0.6227882768500064,-0.547410927183402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2806968059083893,0.3847349336689842,0.1765344980000735,0.0,0.5962385612672716,0.5508879713195881,-0.5693163052413741,-0.0376514207889858,-0.3880877976574493,-0.5640262309484624,-0.5700365500981555,-0.0845418445684089,0.0,0.0,0.0,0.3139770854975984,0.9999978935671022,0.6750929550700618,-0.3178515061064915,-0.0120206382993859,-0.9999978935671022,-0.6898207205897641,-0.1939693907400921,0.0,0.0,0.0550863135290043,0.210932398918771,0.2226053328045384,0.9999978935671022,0.5004708313448906,-0.5384699565474951,-0.0219798861466045,-0.404479577156612,-0.5769161302818949,-0.5727685133480158,-0.0990460858222134,0.0,0.0,0.1873133348222502,0.192628245144706,0.400207780075012,-0.6054030561690762,-0.2628148646365755,0.0,0.0916946210771344,-0.0367324876958509,-0.0652939216716648,0.0,0.0,0.364940618122268,0.0,0.3760423233285191,0.9999978935671022,0.2481119351464174,-0.5753017883615228,-0.043289199495516,-0.3756449468558121,-0.5599779581327601,-0.5640262309484624,-0.0953951894792181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3352367267874216,0.9999978935671022,0.653858149809783,0.0,0.0]
new object=loadshape.battery_646_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
